# 1.8　完整数据表

> 39 条母线 / 10 台发电机 / 46 条支路的全部原始数据

下面三张表是 case39 的**全部数据**，可以当作手册查阅。

### 表 1：39 条母线

`Vm`、`Va` 两列是算例给的**初值**。

| bus | 类型 | Pd(MW) | Qd(Mvar) | Gs | Bs | area | Vm(pu) | Va(deg) | baseKV | Vmax | Vmin |
|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 1 | 1 | 97.6 | 44.2 | 0 | 0 | 2 | 1.03938 | -13.5366 | 345 | 1.06 | 0.94 |
| 2 | 1 | 0 | 0 | 0 | 0 | 2 | 1.04849 | -9.78527 | 345 | 1.06 | 0.94 |
| 3 | 1 | 322 | 2.4 | 0 | 0 | 2 | 1.03071 | -12.2764 | 345 | 1.06 | 0.94 |
| 4 | 1 | 500 | 184 | 0 | 0 | 1 | 1.00446 | -12.6267 | 345 | 1.06 | 0.94 |
| 5 | 1 | 0 | 0 | 0 | 0 | 1 | 1.00601 | -11.1923 | 345 | 1.06 | 0.94 |
| 6 | 1 | 0 | 0 | 0 | 0 | 1 | 1.00823 | -10.4083 | 345 | 1.06 | 0.94 |
| 7 | 1 | 233.8 | 84 | 0 | 0 | 1 | 0.998397 | -12.7556 | 345 | 1.06 | 0.94 |
| 8 | 1 | 522 | 176.6 | 0 | 0 | 1 | 0.997872 | -13.3358 | 345 | 1.06 | 0.94 |
| 9 | 1 | 6.5 | -66.6 | 0 | 0 | 1 | 1.03833 | -14.1784 | 345 | 1.06 | 0.94 |
| 10 | 1 | 0 | 0 | 0 | 0 | 1 | 1.01784 | -8.17088 | 345 | 1.06 | 0.94 |
| 11 | 1 | 0 | 0 | 0 | 0 | 1 | 1.01339 | -8.93697 | 345 | 1.06 | 0.94 |
| 12 | 1 | 8.53 | 88 | 0 | 0 | 1 | 1.00082 | -8.99882 | 345 | 1.06 | 0.94 |
| 13 | 1 | 0 | 0 | 0 | 0 | 1 | 1.01492 | -8.92993 | 345 | 1.06 | 0.94 |
| 14 | 1 | 0 | 0 | 0 | 0 | 1 | 1.01232 | -10.7153 | 345 | 1.06 | 0.94 |
| 15 | 1 | 320 | 153 | 0 | 0 | 3 | 1.01619 | -11.3454 | 345 | 1.06 | 0.94 |
| 16 | 1 | 329 | 32.3 | 0 | 0 | 3 | 1.03252 | -10.0333 | 345 | 1.06 | 0.94 |
| 17 | 1 | 0 | 0 | 0 | 0 | 2 | 1.03424 | -11.1164 | 345 | 1.06 | 0.94 |
| 18 | 1 | 158 | 30 | 0 | 0 | 2 | 1.03157 | -11.9862 | 345 | 1.06 | 0.94 |
| 19 | 1 | 0 | 0 | 0 | 0 | 3 | 1.05011 | -5.41007 | 345 | 1.06 | 0.94 |
| 20 | 1 | 680 | 103 | 0 | 0 | 3 | 0.991011 | -6.82118 | 345 | 1.06 | 0.94 |
| 21 | 1 | 274 | 115 | 0 | 0 | 3 | 1.03232 | -7.62875 | 345 | 1.06 | 0.94 |
| 22 | 1 | 0 | 0 | 0 | 0 | 3 | 1.05014 | -3.18312 | 345 | 1.06 | 0.94 |
| 23 | 1 | 247.5 | 84.6 | 0 | 0 | 3 | 1.04515 | -3.38128 | 345 | 1.06 | 0.94 |
| 24 | 1 | 308.6 | -92.2 | 0 | 0 | 3 | 1.038 | -9.91376 | 345 | 1.06 | 0.94 |
| 25 | 1 | 224 | 47.2 | 0 | 0 | 2 | 1.05768 | -8.36924 | 345 | 1.06 | 0.94 |
| 26 | 1 | 139 | 17 | 0 | 0 | 2 | 1.05256 | -9.43877 | 345 | 1.06 | 0.94 |
| 27 | 1 | 281 | 75.5 | 0 | 0 | 2 | 1.03834 | -11.3622 | 345 | 1.06 | 0.94 |
| 28 | 1 | 206 | 27.6 | 0 | 0 | 3 | 1.05037 | -5.92836 | 345 | 1.06 | 0.94 |
| 29 | 1 | 283.5 | 26.9 | 0 | 0 | 3 | 1.05011 | -3.16987 | 345 | 1.06 | 0.94 |
| 30 | 2 | 0 | 0 | 0 | 0 | 2 | 1.0499 | -7.37047 | 345 | 1.06 | 0.94 |
| 31 | 3 | 9.2 | 4.6 | 0 | 0 | 1 | 0.982 | 0 | 345 | 1.06 | 0.94 |
| 32 | 2 | 0 | 0 | 0 | 0 | 1 | 0.9841 | -0.188437 | 345 | 1.06 | 0.94 |
| 33 | 2 | 0 | 0 | 0 | 0 | 3 | 0.9972 | -0.193174 | 345 | 1.06 | 0.94 |
| 34 | 2 | 0 | 0 | 0 | 0 | 3 | 1.0123 | -1.63112 | 345 | 1.06 | 0.94 |
| 35 | 2 | 0 | 0 | 0 | 0 | 3 | 1.0494 | 1.77651 | 345 | 1.06 | 0.94 |
| 36 | 2 | 0 | 0 | 0 | 0 | 3 | 1.0636 | 4.46844 | 345 | 1.06 | 0.94 |
| 37 | 2 | 0 | 0 | 0 | 0 | 2 | 1.0275 | -1.5829 | 345 | 1.06 | 0.94 |
| 38 | 2 | 0 | 0 | 0 | 0 | 3 | 1.0265 | 3.89282 | 345 | 1.06 | 0.94 |
| 39 | 2 | 1104 | 250 | 0 | 0 | 1 | 1.03 | -14.5353 | 345 | 1.06 | 0.94 |

### 表 2：10 台发电机

| bus | Pg(MW) | Qg(Mvar) | Qmax | Qmin | Vg(pu) | mBase | status | Pmax | Pmin |
|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 30 | 250 | 161.762 | 400 | 140 | 1.0499 | 100 | 1 | 1040 | 0 |
| 31 | 677.871 | 221.574 | 300 | -100 | 0.982 | 100 | 1 | 646 | 0 |
| 32 | 650 | 206.965 | 300 | 150 | 0.9841 | 100 | 1 | 725 | 0 |
| 33 | 632 | 108.293 | 250 | 0 | 0.9972 | 100 | 1 | 652 | 0 |
| 34 | 508 | 166.688 | 167 | 0 | 1.0123 | 100 | 1 | 508 | 0 |
| 35 | 650 | 210.661 | 300 | -100 | 1.0494 | 100 | 1 | 687 | 0 |
| 36 | 560 | 100.165 | 240 | 0 | 1.0636 | 100 | 1 | 580 | 0 |
| 37 | 540 | -1.36945 | 250 | 0 | 1.0275 | 100 | 1 | 564 | 0 |
| 38 | 830 | 21.7327 | 300 | -150 | 1.0265 | 100 | 1 | 865 | 0 |
| 39 | 1000 | 78.4674 | 300 | -100 | 1.03 | 100 | 1 | 1100 | 0 |

### 表 3：46 条支路

"类型"一列是按 `tap` 判断的：`tap` 为 0 或 1 是线路，其余是变压器。

| # | from | to | r(pu) | x(pu) | b(pu) | rateA(MVA) | tap | shift(deg) | 类型 |
|---:|---:|---:|---:|---:|---:|---:|---:|---:|:--|
| 1 | 1 | 2 | 0.0035 | 0.0411 | 0.6987 | 600 | 0 | 0 | 线路 |
| 2 | 1 | 39 | 0.001 | 0.025 | 0.75 | 1000 | 0 | 0 | 线路 |
| 3 | 2 | 3 | 0.0013 | 0.0151 | 0.2572 | 500 | 0 | 0 | 线路 |
| 4 | 2 | 25 | 0.007 | 0.0086 | 0.146 | 500 | 0 | 0 | 线路 |
| 5 | 2 | 30 | 0 | 0.0181 | 0 | 900 | 1.025 | 0 | 变压器 |
| 6 | 3 | 4 | 0.0013 | 0.0213 | 0.2214 | 500 | 0 | 0 | 线路 |
| 7 | 3 | 18 | 0.0011 | 0.0133 | 0.2138 | 500 | 0 | 0 | 线路 |
| 8 | 4 | 5 | 0.0008 | 0.0128 | 0.1342 | 600 | 0 | 0 | 线路 |
| 9 | 4 | 14 | 0.0008 | 0.0129 | 0.1382 | 500 | 0 | 0 | 线路 |
| 10 | 5 | 6 | 0.0002 | 0.0026 | 0.0434 | 1200 | 0 | 0 | 线路 |
| 11 | 5 | 8 | 0.0008 | 0.0112 | 0.1476 | 900 | 0 | 0 | 线路 |
| 12 | 6 | 7 | 0.0006 | 0.0092 | 0.113 | 900 | 0 | 0 | 线路 |
| 13 | 6 | 11 | 0.0007 | 0.0082 | 0.1389 | 480 | 0 | 0 | 线路 |
| 14 | 6 | 31 | 0 | 0.025 | 0 | 1800 | 1.07 | 0 | 变压器 |
| 15 | 7 | 8 | 0.0004 | 0.0046 | 0.078 | 900 | 0 | 0 | 线路 |
| 16 | 8 | 9 | 0.0023 | 0.0363 | 0.3804 | 900 | 0 | 0 | 线路 |
| 17 | 9 | 39 | 0.001 | 0.025 | 1.2 | 900 | 0 | 0 | 线路 |
| 18 | 10 | 11 | 0.0004 | 0.0043 | 0.0729 | 600 | 0 | 0 | 线路 |
| 19 | 10 | 13 | 0.0004 | 0.0043 | 0.0729 | 600 | 0 | 0 | 线路 |
| 20 | 10 | 32 | 0 | 0.02 | 0 | 900 | 1.07 | 0 | 变压器 |
| 21 | 12 | 11 | 0.0016 | 0.0435 | 0 | 500 | 1.006 | 0 | 变压器 |
| 22 | 12 | 13 | 0.0016 | 0.0435 | 0 | 500 | 1.006 | 0 | 变压器 |
| 23 | 13 | 14 | 0.0009 | 0.0101 | 0.1723 | 600 | 0 | 0 | 线路 |
| 24 | 14 | 15 | 0.0018 | 0.0217 | 0.366 | 600 | 0 | 0 | 线路 |
| 25 | 15 | 16 | 0.0009 | 0.0094 | 0.171 | 600 | 0 | 0 | 线路 |
| 26 | 16 | 17 | 0.0007 | 0.0089 | 0.1342 | 600 | 0 | 0 | 线路 |
| 27 | 16 | 19 | 0.0016 | 0.0195 | 0.304 | 600 | 0 | 0 | 线路 |
| 28 | 16 | 21 | 0.0008 | 0.0135 | 0.2548 | 600 | 0 | 0 | 线路 |
| 29 | 16 | 24 | 0.0003 | 0.0059 | 0.068 | 600 | 0 | 0 | 线路 |
| 30 | 17 | 18 | 0.0007 | 0.0082 | 0.1319 | 600 | 0 | 0 | 线路 |
| 31 | 17 | 27 | 0.0013 | 0.0173 | 0.3216 | 600 | 0 | 0 | 线路 |
| 32 | 19 | 20 | 0.0007 | 0.0138 | 0 | 900 | 1.06 | 0 | 变压器 |
| 33 | 19 | 33 | 0.0007 | 0.0142 | 0 | 900 | 1.07 | 0 | 变压器 |
| 34 | 20 | 34 | 0.0009 | 0.018 | 0 | 900 | 1.009 | 0 | 变压器 |
| 35 | 21 | 22 | 0.0008 | 0.014 | 0.2565 | 900 | 0 | 0 | 线路 |
| 36 | 22 | 23 | 0.0006 | 0.0096 | 0.1846 | 600 | 0 | 0 | 线路 |
| 37 | 22 | 35 | 0 | 0.0143 | 0 | 900 | 1.025 | 0 | 变压器 |
| 38 | 23 | 24 | 0.0022 | 0.035 | 0.361 | 600 | 0 | 0 | 线路 |
| 39 | 23 | 36 | 0.0005 | 0.0272 | 0 | 900 | 1 | 0 | 线路 |
| 40 | 25 | 26 | 0.0032 | 0.0323 | 0.531 | 600 | 0 | 0 | 线路 |
| 41 | 25 | 37 | 0.0006 | 0.0232 | 0 | 900 | 1.025 | 0 | 变压器 |
| 42 | 26 | 27 | 0.0014 | 0.0147 | 0.2396 | 600 | 0 | 0 | 线路 |
| 43 | 26 | 28 | 0.0043 | 0.0474 | 0.7802 | 600 | 0 | 0 | 线路 |
| 44 | 26 | 29 | 0.0057 | 0.0625 | 1.029 | 600 | 0 | 0 | 线路 |
| 45 | 28 | 29 | 0.0014 | 0.0151 | 0.249 | 600 | 0 | 0 | 线路 |
| 46 | 29 | 38 | 0.0008 | 0.0156 | 0 | 1200 | 1.025 | 0 | 变压器 |

> **注意第 39 条支路**：它的 `tap = 1`，虽然数值上不是 0，但变比正好是 1，
> 所以被当作**普通线路**处理。这就是"35 条线路 + 11 台变压器"里那个容易数错的
> 一条。判定规则是：**变比 ≠ 1 才是变压器**。

---

[← 案例数据：系统与数据表](01-data-overview.md)　|　[返回目录](README.md)　|　[节点类型与数据陷阱 →](03-bus-types-pitfalls.md)
