# 2.1 ~ 2.7　求解方法：牛顿-拉夫逊法原理

> 潮流方程、Ybus、极坐标功率方程、未知量计数、雅可比、算法流程

## 2.1 潮流计算到底在解什么

一句话：**已知电网结构和一部分运行量，求所有母线的电压幅值和相角。**

- **已知**：网络的 r、x、b、变比（支路表）；每台发电机的有功出力和电压设定
  （PV 节点）；每个负荷的有功无功（PQ 节点）。
- **待求**：每条母线的电压幅值 `Vm` 与相角 `θ`。算出电压后，所有其他量
  （发电机无功、线路潮流、网损）都能**回算**出来。

它之所以是"非线性"问题，看下一节就明白了。

## 2.2 从电路到方程：Ybus

整个电网被压缩成一个复数矩阵 `Ybus`（39 × 39）：

$$I = Y_{bus} V$$

其中 `V` 是各母线电压组成的复向量，`I` 是各母线注入电流。`Ybus` 是**稀疏的
复数对称矩阵**，由支路参数直接拼出来（见 1.10 节）。

## 2.3 功率平衡方程（极坐标）

母线 `i` 的复功率注入是 `S_i = V_i · I_i*`，把 `I = Ybus·V` 带进去并展开成
幅值/相角形式，就得到最核心的两个方程：

$$P_i = V_i \sum_{k=1}^{n} V_k \left( G_{ik}\cos\theta_{ik} + B_{ik}\sin\theta_{ik} \right)$$

$$Q_i = V_i \sum_{k=1}^{n} V_k \left( G_{ik}\sin\theta_{ik} - B_{ik}\cos\theta_{ik} \right)$$

其中：

- $V_i$、$V_k$ 是电压幅值，$\theta_{ik} = \theta_i - \theta_k$ 是相角差；
- $G_{ik}$、$B_{ik}$ 是 `Ybus` 第 `i` 行第 `k` 列元素的实部和虚部；
- $n = 39$。

**这两个式子对 $V$ 和 $\theta$ 都是非线性的**（有乘积、有三角函数），
这就是潮流方程不能一步解出、必须迭代的根本原因。

## 2.4 未知量有多少个

按照 1.9 节的节点分类，对每个节点写"它该满足的功率平衡"：

| 节点类型 | 已知 | 要满足的方程 | 方程数 |
|---|---|---|---:|
| PQ（29 个） | `Pd`、`Qd` | `P_i = -Pd_i` 且 `Q_i = -Qd_i` | 58 |
| PV（9 个） | `Pg`、`Vm` | `P_i = Pg_i - Pd_i` | 9 |
| 平衡（1 个） | `Vm`、`θ` | 不写方程 | 0 |
| | | **合计** | **67** |

**67 个方程、67 个未知量**，规模吻合。把它们写成一个向量方程：

$$f(x) = 0, \qquad x = \begin{bmatrix} \theta \\ V \end{bmatrix}$$

其中 $x$ 是 67 维未知量向量（θ 为所有 PQ 和 PV 节点的相角，V 为所有 PQ 节点的幅值）。

## 2.5 牛顿-拉夫逊法的思想

$f(x) = 0$ 是非线性的，不能直接解。牛顿法的思路是：

> **在当前的猜测点 $x^{(k)}$ 附近，用切线（一阶泰勒展开）近似原函数，
> 解这个线性化问题得到修正量，然后往前走一步，再重新线性化。**

数学上：

$$f(x^{(k)} + \Delta x) \approx f(x^{(k)}) + J(x^{(k)}) \cdot \Delta x = 0$$

其中 $J = \partial f / \partial x$ 是**雅可比矩阵**。于是每一步要解一个线性方程组：

$$\boxed{J(x^{(k)}) \cdot \Delta x = -f(x^{(k)})}$$

然后更新：

$$x^{(k+1)} = x^{(k)} + \Delta x$$

**为什么它这么快？** 因为它有**二次收敛**性质：误差大约按平方减小。
如果这一次误差是 $10^{-2}$，下一次大约是 $10^{-4}$，再下一次 $10^{-8}$。
后面 2.10 节的实测数据会非常漂亮地展示这一点。

## 2.6 雅可比矩阵

$J$ 是一个 67 × 67 的方阵，按 `[θ 的方程; V 的方程] × [θ 的未知量; V 的未知量]`
分成四块：

$$
J = \begin{bmatrix} \dfrac{\partial P}{\partial \theta} & \dfrac{\partial P}{\partial V} \\[2mm] \dfrac{\partial Q}{\partial \theta} & \dfrac{\partial Q}{\partial V} \end{bmatrix}
= \begin{bmatrix} H & N \\ M & L \end{bmatrix}
$$

几个要点：

- 每个元素都是 2.3 节那两个方程的**偏导数**，可以解析求出来；
- 因为 `Ybus` 稀疏，**`J` 也是稀疏的**；
- 标准实现（包括 PYPOWER）用极坐标形式，因为极坐标下 `J` 的稀疏结构和
  `Ybus` 完全一致，计算量最小。

## 2.7 完整算法流程

把上面串起来，就是潮流计算的主循环：

```text
1. 读数据，建立 Ybus
2. 给所有母线电压赋初值 Vm, θ        ← 平启动：Vm=1.0, θ=0
3. 循环 k = 1, 2, 3, ...
   a. 用当前电压算出所有母线的 P、Q      （2.3 节的公式）
   b. 与已知的 P、Q 相减，得到失配 ΔP、ΔQ
   c. 如果 max|失配| < 容差 → 收敛，跳出
   d. 组装雅可比矩阵 J
   e. 解线性方程组 J · Δx = -f
   f. 更新 θ += Δθ, V += ΔV
4. 收敛后回算：
   - PV 节点的无功出力 Qg
   - 平衡节点的 Pg、Qg
   - 每条支路的潮流和损耗
```

---

[← 节点类型与数据陷阱](03-bus-types-pitfalls.md)　|　[返回目录](README.md)　|　[求解实战与收敛过程 →](05-solving-practice.md)
