# 3.1 ~ 3.2　结果解读（一）：母线电压与发电机出力

> 39 条母线的电压结果、如何读、发电机出力与越限

## 3.1 母线结果：最该先看的东西

母线结果回答了潮流计算的核心问题：**每条母线的电压是多少？**

| bus | 类型 | Vm(pu) | Va(deg) | Pd(MW) | Qd(Mvar) |
|---:|:--|---:|---:|---:|---:|
| 1 | PQ | 1.0394 | -13.5366 | 97.6 | 44.2 |
| 2 | PQ | 1.0485 | -9.7853 | 0 | 0 |
| 3 | PQ | 1.0307 | -12.2764 | 322 | 2.4 |
| 4 | PQ | 1.0045 | -12.6267 | 500 | 184 |
| 5 | PQ | 1.0060 | -11.1923 | 0 | 0 |
| 6 | PQ | 1.0082 | -10.4083 | 0 | 0 |
| 7 | PQ | 0.9984 | -12.7556 | 233.8 | 84 |
| 8 | PQ | 0.9979 | -13.3358 | 522 | 176.6 |
| 9 | PQ | 1.0383 | -14.1784 | 6.5 | -66.6 |
| 10 | PQ | 1.0178 | -8.1709 | 0 | 0 |
| 11 | PQ | 1.0134 | -8.9370 | 0 | 0 |
| 12 | PQ | 1.0008 | -8.9988 | 8.53 | 88 |
| 13 | PQ | 1.0149 | -8.9299 | 0 | 0 |
| 14 | PQ | 1.0123 | -10.7153 | 0 | 0 |
| 15 | PQ | 1.0162 | -11.3454 | 320 | 153 |
| 16 | PQ | 1.0325 | -10.0333 | 329 | 32.3 |
| 17 | PQ | 1.0342 | -11.1164 | 0 | 0 |
| 18 | PQ | 1.0316 | -11.9862 | 158 | 30 |
| 19 | PQ | 1.0501 | -5.4101 | 0 | 0 |
| 20 | PQ | 0.9910 | -6.8212 | 680 | 103 |
| 21 | PQ | 1.0323 | -7.6287 | 274 | 115 |
| 22 | PQ | 1.0501 | -3.1831 | 0 | 0 |
| 23 | PQ | 1.0451 | -3.3813 | 247.5 | 84.6 |
| 24 | PQ | 1.0380 | -9.9138 | 308.6 | -92.2 |
| 25 | PQ | 1.0577 | -8.3692 | 224 | 47.2 |
| 26 | PQ | 1.0526 | -9.4388 | 139 | 17 |
| 27 | PQ | 1.0383 | -11.3622 | 281 | 75.5 |
| 28 | PQ | 1.0504 | -5.9284 | 206 | 27.6 |
| 29 | PQ | 1.0501 | -3.1699 | 283.5 | 26.9 |
| 30 | PV | 1.0499 | -7.3705 | 0 | 0 |
| 31 | 平衡 | 0.9820 | 0.0000 | 9.2 | 4.6 |
| 32 | PV | 0.9841 | -0.1884 | 0 | 0 |
| 33 | PV | 0.9972 | -0.1932 | 0 | 0 |
| 34 | PV | 1.0123 | -1.6311 | 0 | 0 |
| 35 | PV | 1.0494 | 1.7765 | 0 | 0 |
| 36 | PV | 1.0636 | 4.4684 | 0 | 0 |
| 37 | PV | 1.0275 | -1.5829 | 0 | 0 |
| 38 | PV | 1.0265 | 3.8928 | 0 | 0 |
| 39 | PV | 1.0300 | -14.5353 | 1104 | 250 |

### 怎么读这张表

**① 电压幅值 `Vm`：看是否在限值内**

```text
最低电压：0.9820 pu @ 母线 31
最高电压：1.0636 pu @ 母线 36
允许范围：0.94 ~ 1.06 pu（全系统）
```

母线 36 的 **1.0636 pu 越过了上限 1.06 pu**！这不是计算错误，而是**原始数据
本身就没有强制电压约束**——潮流计算只解方程，不保证结果满足上下限。
要做"带约束"的分析，得用最优潮流（OPF）。

母线 31 的 0.9820 pu 是最低电压，原因很直接：**它是平衡机所在母线，
电压被数据设定为 `Vg = 0.982`**（见表 2）。作为参考节点，它必须撑住这个
偏低的值，同时向系统输出 677.87 MW 有功和 221.57 Mvar 无功。

可以验证无功的流向：支路 14（母线 6 ↔ 31，变压器）在母线 31 一侧注入支路的
无功是 `QT = +216.97 Mvar`，正好等于 `Qg - Qd = 221.57 - 4.6 = 216.97 Mvar`。
说明母线 31 发出的无功几乎全部通过这台变压器送进了主网。

**② 电压相角 `Va`：看潮流的大致流向**

```text
最高相角：+4.4684 度 @ 母线 36
最低相角：-14.5353 度 @ 母线 39
平衡母线 31 的相角 = 0（参考点）
```

**有功功率从相角高的地方流向相角低的地方**（近似正比于相角差）。所以：

- 母线 36（+4.47°）是主要**送端**，它带 560 MW 发电机；
- 母线 39（-14.54°）是主要**受端**，它带 1104 MW 负荷、只有 1000 MW 发电。

注意母线 39 的相角只有 -14.54°，而它和母线 1、9 之间靠支路 2、17 连接，
这也是它电压相角最"落后"的原因。

**③ 判别节点类型带来的差异**

- PQ 节点（1 ~ 29）：`Vm`、`Va` 都是**求出来的**；
- PV 节点（30、32 ~ 39）：`Vm` 等于表 2 里的 `Vg` 设定值（**已知**），
  `Va` 是求出来的。可以核对：母线 30 的 `Vm = 1.0499` = `Vg`，完全一致；
- 平衡节点（31）：`Vm = Vg = 0.982`（已知），`Va = 0`（参考，强制为 0），
  而 `Pg`、`Qg` 是求出来的。

## 3.2 发电机结果

| 母线 | Pg(MW) | Qg(Mvar) | Qmin | Qmax | Q 是否越限 | Pmax | P 是否越限 |
|---:|---:|---:|---:|---:|:--|---:|:--|
| 30 | 250.00 | 161.76 | 140 | 400 | 正常 | 1040 | 正常 |
| 31 | 677.87 | 221.57 | -100 | 300 | 正常 | 646 | **越上限** |
| 32 | 650.00 | 206.96 | 150 | 300 | 正常 | 725 | 正常 |
| 33 | 632.00 | 108.29 | 0 | 250 | 正常 | 652 | 正常 |
| 34 | 508.00 | 166.69 | 0 | 167 | 正常 | 508 | 正常 |
| 35 | 650.00 | 210.66 | -100 | 300 | 正常 | 687 | 正常 |
| 36 | 560.00 | 100.16 | 0 | 240 | 正常 | 580 | 正常 |
| 37 | 540.00 | -1.37 | 0 | 250 | **越下限** | 564 | 正常 |
| 38 | 830.00 | 21.73 | -150 | 300 | 正常 | 865 | 正常 |
| 39 | 1000.00 | 78.47 | -100 | 300 | 正常 | 1100 | 正常 |

### 怎么读

**① PV 节点的 `Pg` 原封不动，`Qg` 是算出来的**

对比表 2 和这张表：母线 30、32 ~ 39 的 `Pg` 完全一样（250、650、632……），
因为它们是**已知量**。但 `Qg` 列全都变了（例如母线 30 从 161.762 变成 161.76），
因为 **PV 节点的无功出力是求解出来的**。

**② 平衡机的 `Pg` 是算出来的**

母线 31 的 `Pg = 677.87 MW` 是**全系统功率平衡的结果**，不是调度设定。
理解这一点很重要：如果你改了某个负荷，**第一个变化的就是平衡机的出力**。

**③ 越限是数据特性，不是 bug**

- 母线 37：`Qg = -1.37 Mvar < Qmin = 0`。它带的发电机吸收了一点点无功。
- 母线 31：`Pg = 677.87 MW > Pmax = 646 MW`。

**潮流计算不做限值处理。** 真要处理，标准做法是：把越限的 PV 节点转成
PQ 节点（`Q` 固定在限值上），重新迭代。这叫 **PV/PQ 转换**，需要外层循环。

---

[← 求解实战与收敛过程](05-solving-practice.md)　|　[返回目录](README.md)　|　[结果解读：支路潮流 →](07-results-flow.md)
