# IEEE 39 节点潮流计算教程

面向零基础的 IEEE 39 节点（New England）潮流计算教程。
为了在手机上也能流畅阅读，全文拆成下面 10 个小节，每节 67 ~ 225 行。

**本教程所有数字都由本机实际运行得到**（Python 3.12.14 / PYPOWER 5.1.21 /
Pandapower 3.5.6），不是抄来的参考值。

## 目录

| # | 章节 | 内容 |
|---:|---|---|
| 1 | [案例数据：系统与数据表](01-data-overview.md) | 系统背景、数据来源、规模总览、bus/gen/branch/gencost 逐列讲解 |
| 2 | [完整数据表](02-data-tables.md) | 39 条母线 / 10 台发电机 / 46 条支路的全部原始数据 |
| 3 | [节点类型与数据陷阱](03-bus-types-pitfalls.md) | PQ/PV/平衡节点、支路参数怎么变成电路、必须知道的数据特性 |
| 4 | [牛顿-拉夫逊法原理](04-newton-theory.md) | 潮流方程、Ybus、极坐标功率方程、未知量计数、雅可比、算法流程 |
| 5 | [求解实战与收敛过程](05-solving-practice.md) | PYPOWER 求解代码、为什么只迭代 1 次、平启动的二次收敛、Pandapower |
| 6 | [结果解读：母线电压](06-results-voltage.md) | 39 条母线的电压结果、如何读、发电机出力与越限 |
| 7 | [结果解读：支路潮流](07-results-flow.md) | 线路负载率、潮流方向、有功无功平衡、结果图、自检清单 |
| 8 | [完整代码与运行](08-code.md) | 配套脚本、运行命令、脚本结构、最小可运行示例 |
| 9 | [常见问题与排错](09-faq.md) | 10 个初学者最常遇到的问题 |
| 10 | [下一步学什么](10-next-steps.md) | 巩固实验、配套教材、数据集、深入方向 |

-----

这是一份写给**零基础初学者**的教程。目标是把 IEEE 39 节点系统从"数据长什么样"
一路讲到"结果怎么看"，中间不跳步。

本教程中出现的**每一个数字，都是在当前项目环境里真实运行得到的**，不是抄来的参考值：

```text
Python 3.12.14（项目 .venv）
PYPOWER 5.1.21
Pandapower 3.5.6
NumPy 2.0.2
```

配套可运行代码：[src/examples/step3_case39.py](../../src/examples/step3_case39.py)

---

## 0. 先跑通，再理解

如果你现在只想先看到结果，执行这一条命令：

```bash
cd /Users/brandonye/CodeSpace/Powerflow
MPLCONFIGDIR=/tmp/mpl_cache .venv/bin/python src/examples/step3_case39.py
```

大约 10 秒后你会看到完整的六步输出，并生成两张图。之后再回头读下面的内容。

三条命令速查：

| 目的 | 命令 |
|---|---|
| 跑完整教程示例 | `.venv/bin/python src/examples/step3_case39.py` |
| 只看原始数据表 | `.venv/bin/python dump_case39_tables.py` |
| 只看结果表 | `.venv/bin/python dump_case39_solution.py` |

> `MPLCONFIGDIR` 是为了让 matplotlib 的字体缓存写到一个可写目录。如果你已经
> 设置过，可以省略。

---

-----

## 附：本教程所有关键数字速查

| 项目 | 数值 |
|---|---|
| 母线 / 发电机 / 支路 | 39 / 10 / 46 |
| 线路 / 变压器 | 35 / 11 |
| PQ / PV / 平衡节点 | 29 / 9 / 1 |
| 未知量维度 | 67 |
| 基准容量 | 100 MVA |
| Ybus 规模 / 非零元 | 39 × 39 / 131 |
| 总负荷 | 6254.23 MW + j1387.10 Mvar |
| 总发电 | 6297.8711 MW + j1274.9390 Mvar |
| 有功网损 | 43.6411 MW（占负荷 0.70%） |
| 无功"网损" | -112.1610 Mvar（容性） |
| 线路充电注入无功 | 1112.75 Mvar |
| 电压幅值范围 | 0.9820（母线 31）~ 1.0636（母线 36）pu |
| 电压相角范围 | -14.5353（母线 39）~ +4.4684（母线 36）度 |
