function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
%       doi: 10.1109/TPWRS.2016.2616385
%
%   [2] A.B. Birchfield, T. Xu, and T.J. Overbye, "Power Flow Convergence
%       and Reactive Power Planning in the Creation of Large Synthetic Grids,"
%       IEEE Transactions on Power Systems, 2018.
%       doi: 10.1109/TPWRS.2018.2813525
%
%   This is a synthetic power system model that does not represent the
%   actual grid. It was developed as part of the US ARPA-E GRID DATA
%   research project and contains no CEII.
%
%   One-line diagrams and other data formats available at:
%       https://electricgrids.engr.tamu.edu
%
%   May 31, 2018

%   Created from SyntheticUSA.pwb, saved by
%   PowerWorld Simulator, version 20, build date May 31, 2018,
%   then by MATPOWER 6.

%   MATPOWER
%   Copyright (c) 2018 by A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   https://creativecommons.org/licenses/by/4.0/

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
	1	1	0	0	0	-85.36	1	1.0351076	-64.410133	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2	1	0	0	0	0	1	1.0370599	-65.261659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3	1	9.97	1.3	0	0	1	1.0329293	-66.801544	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4	1	0	0	0	0	1	1.0374359	-65.328455	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5	1	0	0	0	0	1	1.0360715	-64.403333	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6	1	0	0	0	0	1	1.0351076	-64.410133	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7	1	0	0	0	0	1	1.0423282	-64.042951	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8	1	0	0	0	0	1	1.0434841	-64.622293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9	1	11.48	5.89	0	0	1	1.0422394	-64.048946	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10	1	9.97	0.92	0	0	1	1.0409537	-64.565492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11	1	9.97	4.3	0	0	1	1.0411644	-64.526456	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12	1	3.06	0.73	0	0	1	1.0426601	-64.692075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13	1	2.51	1.41	0	0	1	1.0493807	-64.127932	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14	1	0	0	0	0	1	1.0493994	-64.126733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15	1	3.04	1.32	0	0	1	1.040543	-64.467826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16	1	2.51	0.45	0	0	1	1.0403669	-64.395892	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17	1	0	0	0	0	1	1.0399043	-64.060066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18	1	5.61	0.47	0	0	1	1.0398874	-64.0631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19	1	0	0	0	0	1	1.0433242	-64.592502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20	1	15.83	0.97	0	0	1	1.0432748	-64.601576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21	1	0	0	0	0	1	1.0398808	-64.006554	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22	1	19.56	4.22	0	0	1	1.0440021	-64.645643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23	1	0	0	0	0	1	1.0401447	-63.999946	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24	1	0	0	0	0	1	1.0408364	-64.00004	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25	1	18.59	5.86	0	0	1	1.0413509	-64.5615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26	1	0	0	0	0	1	1.0409709	-63.992533	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27	1	0	0	0	0	1	1.0425371	-63.947781	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28	1	15.83	4.34	0	0	1	1.0410548	-64.522092	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29	1	0	0	0	0	1	1.0426096	-63.935212	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30	1	2.44	1.3	0	0	1	1.0400877	-65.235311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31	1	0	0	0	0	1	1.0407942	-64.793993	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32	1	2.44	0.18	0	0	1	1.040787	-64.795287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33	1	2.44	1.06	0	0	1	1.0424517	-64.716004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34	1	0	0	0	0	1	1.0424697	-64.714689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35	1	0	0	0	0	1	1.0403443	-64.910794	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36	1	4.99	0.91	0	0	1	1.0403242	-64.91359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37	1	2.77	0.82	0	0	1	1.0395735	-64.754044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38	1	3.83	0.97	0	0	1	1.0396264	-63.437549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39	1	0	0	0	0	1	1.0396706	-63.661577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40	1	4.89	0.95	0	0	1	1.0396503	-63.664384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41	1	3.28	0.56	0	0	1	1.0456949	-64.678181	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42	1	2.58	0.19	0	0	1	1.0467696	-64.569577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43	1	1.77	0.73	0	0	1	1.0486169	-64.334532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44	1	6.16	1.57	0	0	1	1.0443753	-64.78369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45	1	3.08	0.41	0	0	1	1.0423293	-65.192814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46	1	3.73	1.41	0	0	1	1.0409797	-64.530422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47	1	3.73	1.61	0	0	1	1.0408671	-64.5078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48	1	0	0	0	39.95	1	1.0432142	-63.731093	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49	1	0	0	0	0	1	1.049519	-64.144545	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50	1	3.31	0.94	0	0	1	1.0431974	-63.732912	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51	1	4.65	1.41	0	0	1	1.0495618	-64.093511	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52	1	0	0	0	0	1	1.0199291	-58.734706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53	1	1.96	0.2	0	0	1	1.0199221	-58.735827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54	1	0	0	0	0	1	1.0222878	-58.873662	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55	1	0.96	0.19	0	0	1	1.0222839	-58.874178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56	1	3.23	0.43	0	0	1	1.040165	-59.807037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57	1	5.7	0.59	0	0	1	1.0492188	-60.256895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58	1	0	0	0	0	1	1.0481778	-60.032088	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59	1	0	0	0	0	1	1.0489325	-60.253698	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60	1	5.7	3.63	0	0	1	1.0481279	-60.034662	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61	1	6.74	1.17	0	0	1	1.0490119	-60.267656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62	1	0.92	0.54	0	0	1	1.0373316	-57.595549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63	1	1.29	0.29	0	0	1	1.0360622	-57.967449	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64	1	0	0	0	-17.82	1	1.0283533	-60.505373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65	1	0.64	0.1	0	0	1	1.0283507	-60.505768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66	1	1.28	0.18	0	0	1	1.0479397	-60.662559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67	1	2.02	0.65	0	0	1	1.0473254	-60.149106	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68	1	2.02	0.58	0	0	1	1.0491972	-60.168137	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69	1	0	0	0	0	1	1.049099	-60.176366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	70	1	2.02	0.22	0	0	1	1.0490912	-60.177561	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	71	1	0	0	0	0	1	1.0503102	-60.313354	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	72	1	6.36	0.87	0	0	1	1.0495777	-60.525599	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	73	1	0	0	0	0	1	1.0503488	-60.30827	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	74	1	2.7	0.77	0	0	1	1.0400757	-60.593267	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	75	1	0	0	0	0	1	1.0400906	-60.591926	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	76	1	1.25	0.39	0	0	1	1.0436457	-60.549762	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	77	1	5.76	1.73	0	0	1	1.0329805	-59.606803	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	78	1	0	0	0	0	1	1.0332267	-59.633094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	79	1	5.76	0.61	0	0	1	1.0332091	-59.636271	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	80	1	0	0	0	-37.76	1	1.0260892	-58.979225	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	81	1	0	0	0	0	1	1.0330942	-59.560584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	82	1	5.76	0.9	0	0	1	1.0260673	-58.982317	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	83	1	0	0	0	0	1	1.0237785	-58.58398	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	84	1	2.38	0.27	0	0	1	1.0237711	-58.585269	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	85	1	0	0	0	0	1	1.0338036	-59.586916	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	86	1	1.3	0.1	0	0	1	1.0337988	-59.587722	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	87	1	1.5	0.31	0	0	1	1.049837	-60.312754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	88	1	1.5	0.63	0	0	1	1.0499248	-60.328773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	89	1	1.5	0.87	0	0	1	1.0498007	-60.306634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	90	1	0	0	0	0	1	1.0502442	-60.531046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	91	1	1.93	0.17	0	0	1	1.050237	-60.532163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	92	1	0	0	0	0	1	1.051534	-60.153158	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	93	1	0	0	0	0	1	1.0465423	-60.39489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	94	1	3.41	0.21	0	0	1	1.0515241	-60.15507	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	95	1	2.35	0.88	0	0	1	1.0495396	-60.531983	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	96	1	0	0	0	0	1	1.0485554	-60.004606	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	97	1	0	0	0	0	1	1.0500262	-60.099832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	98	1	0	0	0	0	1	1.0492997	-60.052854	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	99	1	0	0	0	0	1	1.0492997	-60.052854	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	100	1	2.79	0.45	0	0	1	1.0485437	-60.006151	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	101	1	0	0	0	0	1	1.0503921	-60.029823	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	102	1	1.66	0.35	0	0	1	1.0503849	-60.030753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	103	1	1.66	0.23	0	0	1	1.0506173	-60.158345	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	104	1	2.47	0.14	0	0	1	1.0429437	-59.804758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	105	1	1.79	0.84	0	0	1	1.0135737	-58.940573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	106	1	2.09	0.32	0	0	1	1.0368636	-59.720558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	107	1	0	0	0	0	1	1.0368721	-59.719486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	108	1	1.33	0.15	0	0	1	1.0342215	-59.677299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	109	1	1.75	0.29	0	0	1	1.0392488	-57.960754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	110	1	0	0	0	0	1	1.0392555	-57.959751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	111	1	2.26	0.72	0	0	1	1.0297444	-59.375191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	112	1	0.69	0.36	0	0	1	1.0462498	-60.697189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	113	1	6.33	1.36	0	0	1	1.0438858	-60.047809	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	114	1	6.64	2.69	0	0	1	1.0437843	-60.08803	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	115	1	0	0	0	0	1	1.0446662	-60.081059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	116	1	5.59	1.58	0	0	1	1.044638	-60.084108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	117	1	1.13	0.11	0	0	1	1.0453904	-60.484818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	118	1	1.4	0.68	0	0	1	1.04743	-60.451855	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	119	1	0	0	0	0	1	1.0412663	-60.685736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	120	1	1.27	0.33	0	0	1	1.0412601	-60.686453	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	121	1	0	0	0	0	1	1.0136932	-58.566831	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	122	1	1.94	0.75	0	0	1	1.0136795	-58.56798	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	123	1	1.4	0.39	0	0	1	1.0348619	-59.673384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	124	1	0	0	0	0	1	1.0348695	-59.672636	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	125	1	1.44	0.04	0	0	1	1.0480494	-60.521189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	126	1	0	0	0	0	1	1.0482221	-60.504126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	127	1	1.72	0.34	0	0	1	1.0482144	-60.505001	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	128	1	2.18	0.09	0	0	1	1.048652	-60.431311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	129	1	2.94	0.73	0	0	1	1.0510807	-60.202439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	130	1	3	0.76	0	0	1	1.0419911	-66.031462	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	131	1	0	0	0	0	1	1.0396433	-64.805734	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	132	1	5.16	0.81	0	0	1	1.0421735	-65.79268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	133	1	0	0	0	0	1	1.0396544	-64.785894	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	134	1	2.97	0.36	0	0	1	1.0420661	-66.1308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	135	1	8.77	3.83	0	0	1	1.0406279	-65.237328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	136	1	8.77	5.11	0	0	1	1.0398286	-65.190701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	137	1	8.77	3.37	0	0	1	1.0415519	-65.234917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	138	1	9.08	2.9	0	0	1	1.0400077	-65.231326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	139	1	5.18	1.38	0	0	1	1.03822	-66.59491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	140	1	5.18	1.22	0	0	1	1.0405649	-66.396493	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	141	1	2.2	0.11	0	0	1	1.0410273	-65.77556	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	142	1	2.2	0.32	0	0	1	1.0404227	-65.960238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	143	1	0	0	0	0	1	1.0398118	-66.153472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	144	1	3.36	0.88	0	0	1	1.0397967	-66.155161	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	145	1	3.36	0.5	0	8.32	1	1.0400773	-66.112139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	146	1	6.93	0.7	0	0	1	1.0401491	-66.291792	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	147	1	6.43	3.81	0	0	1	1.0395904	-66.196222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	148	1	9.79	4.09	0	0	1	1.0403322	-66.306796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	149	1	4.74	1.19	0	0	1	1.0400705	-65.908599	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	150	1	4.6	1.37	0	0	1	1.0400309	-65.841742	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	151	1	0	0	0	0	1	1.0406904	-66.061777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	152	1	5.55	1.49	0	0	1	1.0406633	-66.064755	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	153	1	7.08	2.03	0	0	1	1.0367076	-66.666464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	154	1	0	0	0	0	1	1.0367474	-66.662907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	155	1	7.08	2.36	0	-10.83	1	1.0370881	-66.277062	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	156	1	0	0	0	0	1	1.0365887	-66.718287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	157	1	7.08	0.96	0	0	1	1.0365585	-66.722656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	158	1	7.08	1.19	0	0	1	1.0372506	-66.580948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	159	1	8.56	0.99	0	0	1	1.0428934	-65.123019	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	160	1	4.28	0.73	0	0	1	1.0397344	-66.188277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	161	1	2.23	0.08	0	0	1	1.0412848	-65.243449	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	162	1	2.23	0.39	0	0	1	1.0413805	-65.516703	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	163	1	0	0	0	0	1	1.0403999	-66.027044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	164	1	2.73	0.54	0	0	1	1.0403867	-66.02869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	165	1	1.79	0.37	0	0	1	1.0418454	-66.045509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	166	1	2.53	1.52	0	0	1	1.0424462	-65.727659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	167	1	2.7	0.34	0	0	1	1.0436872	-65.046194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	168	1	2.19	0.96	0	0	1	1.0422585	-66.227826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	169	1	2.19	0.55	0	0	1	1.042766	-66.39578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	170	1	3.2	0.54	0	0	1	1.0378246	-65.617323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	171	1	4.71	1.79	0	0	1	1.0431435	-64.831427	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	172	1	0	0	0	0	1	1.0431705	-64.829081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	173	1	5.26	1.95	0	0	1	1.0387219	-65.941362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	174	1	12.74	3.06	0	0	1	1.0379039	-66.616458	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	175	1	0	0	0	0	1	1.0400021	-66.311869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	176	1	7.45	3.59	0	0	1	1.0399511	-66.315407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	177	1	7.49	0.87	0	0	1	1.0389151	-66.375608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	178	1	7.5	0.8	0	0	1	1.0383374	-66.626468	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	179	1	7.5	1.71	0	0	1	1.0386468	-66.45466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	180	1	7.5	1.97	0	0	1	1.0400788	-66.326753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	181	1	0	0	0	0.88	1	1.0399617	-65.223172	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	182	1	13.24	2.34	0	0	1	1.0418609	-66.242551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	183	1	0	0	0	0	1	1.0403615	-65.197223	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	184	1	13.96	6.21	0	19.19	1	1.0412909	-66.447785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	185	1	0	0	0	-80.62	1	1.0369714	-65.122284	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	186	1	0	0	0	0	1	1.0384619	-66.387215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	187	1	13.24	1.5	0	0	1	1.0369222	-65.130142	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	188	1	20.69	7.45	0	0	1	1.0376116	-66.469484	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	189	1	2.77	0.63	0	0	1	1.0394143	-65.922277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	190	1	0	0	0	0	1	1.0427012	-65.223166	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	191	1	0	0	0	0	1	1.0414552	-65.609471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	192	1	4.96	1.11	0	0	1	1.0388577	-66.309083	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	193	1	0	0	0	0	1	1.0410009	-65.843144	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	194	1	0	0	0	0	1	1.0427615	-65.213296	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	195	1	8.35	1.3	0	0	1	1.0378795	-66.721926	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	196	1	0	0	0	0	1	1.041345	-65.89928	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	197	1	0	0	0	0	1	1.0391485	-66.940382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	198	1	0	0	0	0	1	1.0364667	-68.532798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	199	1	0	0	0	0	1	1.0364667	-68.532798	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	200	1	16.11	3.09	0	0	1	1.0412835	-65.907491	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	201	1	8.11	2.12	0	0	1	1.0387606	-67.000316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	202	1	8.11	1.72	0	0	1	1.0364435	-66.480594	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	203	1	1.66	0.5	0	0	1	1.0433009	-66.473712	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	204	1	1.52	0.33	0	0	1	1.0441522	-66.567537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	205	1	0	0	0	0	1	1.0379009	-67.022209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	206	1	3.25	1.23	0	0	1	1.0378775	-67.024084	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	207	1	18.88	3.93	0	0	1	1.0381266	-66.490868	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	208	1	0	0	0	0	1	1.0384854	-66.56986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	209	1	10.89	2.06	0	0	1	1.0384334	-66.576205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	210	1	10.89	1.69	0	0	1	1.0376486	-66.468153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	211	1	0	0	0	-7.16	1	1.0352669	-66.540034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	212	1	10.89	5.81	0	0	1	1.035175	-66.545693	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	213	1	4.66	1.97	0	0	1	1.0385895	-66.572384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	214	1	7.13	1.52	0	0	1	1.0410233	-66.974006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	215	1	6.77	0.95	0	0	1	1.0400834	-66.825789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	216	1	7.58	1.21	0	0	1	1.0392878	-66.404942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	217	1	7.58	2.43	0	0	1	1.0377054	-66.476819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	218	1	7.58	1.66	0	0	1	1.0381015	-66.41981	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	219	1	7.58	3.16	0	0	1	1.0358559	-66.542752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	220	1	0	0	0	0	1	1.0359088	-66.538722	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	221	1	7.36	1.2	0	0	1	1.0391495	-66.329544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	222	1	7.36	1.39	0	0	1	1.0388706	-66.294178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	223	1	0	0	0	0	1	1.0406829	-65.487481	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	224	1	0	0	0	0	1	1.0392151	-66.230572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	225	1	7.36	2.59	0	0	1	1.0406402	-65.491479	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	226	1	2.77	0.4	0	0	1	1.0373291	-66.252795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	227	1	7.36	0.66	0	0	1	1.0373071	-66.256993	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	228	1	5.62	2.19	0	0	1	1.0403964	-66.358626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	229	1	8.94	2.36	0	0	1	1.0400589	-66.110786	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	230	1	0	0	0	0	1	1.0410333	-64.730584	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	231	1	6.5	0.92	0	0	1	1.0403558	-65.702886	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	232	1	0	0	0	0	1	1.0401192	-66.216491	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	233	1	0	0	0	0	1	1.0401192	-66.216491	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	234	1	0	0	0	0	1	1.041093	-64.716546	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	235	1	3.27	0.57	0	0	1	1.0500197	-63.572666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	236	1	1.75	1.28	0	0	1	1.0339968	-63.277876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	237	1	3.3	0.98	0	0	1	1.0417697	-62.922638	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	238	1	0	0	0	0	1	1.041788	-62.920808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	239	1	0	0	0	0	1	1.0475875	-63.259611	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	240	1	0.45	0.1	0	0	1	1.0475855	-63.259851	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	241	1	0	0	0	-42.37	1	1.0380825	-62.875356	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	242	1	0	0	0	0	1	1.0366257	-63.143293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	243	1	6.65	2.35	0	0	1	1.0380407	-62.879283	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	244	1	0	0	0	0	1	1.036182	-63.182205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	245	1	5.83	2.84	0	0	1	1.036135	-63.185516	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	246	1	7.65	3.56	0	0	1	1.0347847	-63.293727	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	247	1	4.68	0.8	0	0	1	1.0408819	-63.246812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	248	1	0	0	0	0	1	1.0398646	-63.402326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	249	1	2.8	0.9	0	0	1	1.0398498	-63.403734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	250	1	2.8	0.29	0	0	1	1.0342939	-63.325881	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	251	1	2.19	0.33	0	0	1	1.0432252	-63.272841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	252	1	3.46	1.25	0	-18.36	1	1.0363874	-62.925258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	253	1	0	0	0	0	1	1.0366336	-62.926361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	254	1	0	0	0	0	1	1.0445512	-63.476769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	255	1	2.23	0.12	0	0	1	1.0445442	-63.47805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	256	1	1.06	0.12	0	13.18	1	1.0423594	-63.207205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	257	1	4.16	0.87	0	0	1	1.0439751	-62.625745	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	258	1	1.74	0.27	0	0	1	1.0441065	-63.42222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	259	1	2.3	1.1	0	-10.13	1	1.0340572	-63.190476	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	260	1	0	0	0	0	1	1.0354759	-63.156908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	261	1	3.41	0.6	0	0	1	1.0354611	-63.158887	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	262	1	2.59	0.81	0	0	1	1.0340293	-63.306179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	263	1	0	0	0	0	1	1.034043	-63.304748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	264	1	3.92	0.83	0	0	1	1.0447014	-62.817714	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	265	1	0	0	0	0	1	1.0434763	-62.211159	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	266	1	8.65	3.76	0	0	1	1.0434162	-62.216028	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	267	1	0	0	0	0	1	1.0432023	-63.162372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	268	1	1.55	0.68	0	0	1	1.0431916	-63.163205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	269	1	3.7	0.56	0	0	1	1.042446	-63.46028	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	270	1	0	0	0	0	1	1.0424603	-63.458091	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	271	1	2.33	0.71	0	0	1	1.043739	-63.030942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	272	1	0	0	0	0	1	1.0418999	-63.06947	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	273	1	1.39	0.09	0	0	1	1.0418962	-63.070323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	274	1	2.24	0.3	0	-16.87	1	1.0397085	-63.409336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	275	1	0	0	0	0	1	1.0398979	-63.410169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	276	1	3.25	1.23	0	0	1	1.0455413	-62.946849	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	277	1	3.88	0.54	0	0	1	1.0457111	-63.081822	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	278	1	3.2	1.05	0	0	1	1.045786	-62.839919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	279	1	0	0	0	0	1	1.0480967	-62.939644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	280	1	2.44	0.66	0	0	1	1.0480834	-62.94083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	281	1	0	0	0	0	1	1.0491134	-62.796543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	282	1	7.58	0.53	0	0	1	1.0490893	-62.800953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	283	1	7.48	1	0	0	1	1.0491301	-62.783104	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	284	1	0	0	0	0	1	1.0488979	-62.366644	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	285	1	0	0	0	0	1	1.049476	-62.765463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	286	1	7.48	0.5	0	0	1	1.048877	-62.370638	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	287	1	0	0	0	0	1	1.0454763	-62.974992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	288	1	1.11	0.14	0	0	1	1.0454722	-62.975578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	289	1	0	0	0	0	1	1.0470261	-62.908643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	290	1	2.93	1.23	0	0	1	1.0470069	-62.910059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	291	1	3.75	1.12	0	0	1	1.0432707	-63.067003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	292	1	1.62	0.48	0	0	1	1.0441144	-63.041309	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	293	1	3.58	0.52	0	0	1	1.0460199	-62.133583	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	294	1	0	0	0	0	1	1.0460332	-62.131668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	295	1	0	0	0	0	1	1.0463765	-62.38114	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	296	1	2.72	0.77	0	0	1	1.0463615	-62.38261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	297	1	0	0	0	0	1	1.0457182	-62.12701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	298	1	4.53	1.46	0	0	1	1.0456908	-62.129427	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	299	1	2.6	1.21	0	0	1	1.0420276	-62.902072	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	300	1	0	0	0	-27.3	1	1.0401901	-62.314771	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	301	1	2.88	0.05	0	0	1	1.0420893	-62.832002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	302	1	0	0	0	0	1	1.0405046	-62.30738	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	303	1	3.53	0.92	0	0	1	1.0425961	-63.309986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	304	1	2.67	0.75	0	0	1	1.0422287	-62.928862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	305	1	0	0	0	-3.43	1	1.0411793	-63.183873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	306	1	1.09	0.56	0	0	1	1.0411713	-63.18441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	307	1	1.63	0.26	0	0	1	1.0421439	-63.382959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	308	1	1.46	0.61	0	0	1	1.0434036	-63.45074	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	309	1	1.55	0.5	0	-5.13	1	1.0444788	-63.004235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	310	1	2.35	0.41	0	0	1	1.0373337	-62.441752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	311	1	0	0	0	0	1	1.0421166	-62.692522	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	312	1	0	0	0	0	1	1.0436614	-63.307811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	313	1	0	0	0	0	1	1.0452093	-63.879648	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	314	1	0	0	0	0	1	1.0452093	-63.879648	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	315	1	13.71	3.19	0	0	1	1.0420471	-62.700348	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	316	1	11.28	1.53	0	0	1	1.0380501	-63.152004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	317	1	0	0	0	0	1	1.0402015	-62.560683	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	318	1	11.28	1.38	0	0	1	1.0416531	-63.356731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	319	1	0	0	0	0	1	1.0402219	-62.549071	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	320	1	0	0	0	96.55	1	1.0464681	-62.248934	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	321	1	0	0	0	0	1	1.0492324	-63.034682	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	322	1	0	0	0	0	1	1.0427848	-63.688259	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	323	1	17.55	8.2	0	0	1	1.0296103	-65.103583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	324	1	0	0	0	0	1	1.0424428	-63.720234	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	325	1	0	0	0	0	1	1.0460189	-62.170945	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	326	1	0	0	0	0	1	1.0487238	-63.092985	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	327	1	3.13	1.31	0	0	1	1.0418692	-63.503392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	328	1	1.64	0.69	0	0	1	1.0378027	-62.846425	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	329	1	3.35	0.47	0	0	1	1.0411787	-62.75793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	330	1	1.72	0.65	0	0	1	1.0422877	-63.613178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	331	1	10.47	1.19	0	0	1	1.042965	-64.022861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	332	1	0	0	0	0	1	1.0458301	-63.553082	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	333	1	0	0	0	0	1	1.0434039	-64.069483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	334	1	9.66	4.78	0	0	1	1.0457575	-63.558456	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	335	1	7.74	1.61	0	0	1	1.0429677	-63.90301	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	336	1	0	0	0	0	1	1.0422837	-64.324147	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	337	1	2.06	0.06	0	0	1	1.042279	-64.325409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	338	1	4.02	1.37	0	0	1	1.0428897	-64.197349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	339	1	2.06	0.43	0	0	1	1.0423414	-64.396621	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	340	1	0	0	0	0	1	1.0423519	-64.395409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	341	1	3.76	0.8	0	0	1	1.0421217	-64.073834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	342	1	3.73	0.67	0	0	1	1.0396677	-63.241614	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	343	1	1.59	0.31	0	0	1	1.0403498	-63.130493	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	344	1	0	0	0	0	1	1.0394091	-63.011743	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	345	1	4.17	1.24	0	0	1	1.0393856	-63.014171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	346	1	0	0	0	-74.95	1	1.0354008	-62.308302	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	347	1	0	0	0	0	1	1.038598	-62.753405	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	348	1	4.17	1.08	0	0	1	1.03538	-62.310646	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	349	1	4.38	0.91	0	7.76	1	1.0412088	-63.237361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	350	1	0.67	0.06	0	0	1	1.0435286	-63.624682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	351	1	1.5	0.15	0	0	1	1.0435232	-63.625529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	352	1	2.53	0.58	0	0	1	1.0440542	-63.085363	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	353	1	3.88	0.51	0	0	1	1.0452385	-63.502683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	354	1	0	0	0	19.68	1	1.0445792	-62.823579	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	355	1	0	0	0	0	1	1.0468062	-63.20209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	356	1	4.84	1.61	0	0	1	1.044551	-62.826064	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	357	1	1.23	0.32	0	-22.67	1	1.033533	-62.249618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	358	1	0.07	0.02	0	0	1	1.042609	-62.997141	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	359	1	2.43	0.58	0	0	1	1.0425972	-62.998371	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	360	1	2.5	0.92	0	0	1	1.0380029	-62.927415	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	361	1	0	0	0	8.39	1	1.0394701	-62.344877	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	362	1	13.36	7.01	0	0	1	1.040776	-62.573049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	363	1	0	0	0	0	1	1.0395996	-62.341874	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	364	1	0	0	0	0	1	1.0404513	-62.416621	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	365	1	12.56	5.93	0	0	1	1.0416532	-62.918668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	366	1	0	0	0	0	1	1.0404621	-62.403583	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	367	1	11.35	9.95	0	0	1	1.0370078	-62.696968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	368	1	0	0	0	0	1	1.0371511	-62.691422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	369	1	0	0	0	0	1	1.0371456	-62.74971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	370	1	11.38	4.31	0	0	1	1.0370734	-62.755666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	371	1	2.36	0.58	0	0	1	1.0424093	-63.850075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	372	1	5.36	1.16	0	0	1	1.0427801	-63.876078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	373	1	0	0	0	0	1	1.0427738	-63.222166	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	374	1	0	0	0	0	1	1.0434785	-63.656873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	375	1	0	0	0	0	1	1.0434377	-63.632696	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	376	1	0	0	0	0	1	1.0434377	-63.632696	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	377	1	7.13	1.16	0	0	1	1.0427427	-63.225969	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	378	1	0	0	0	0	1	1.042829	-63.210778	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	379	1	0	0	0	0	1	1.042692	-63.844467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	380	1	3.47	0.77	0	0	1	1.0426736	-63.846467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	381	1	2.8	0.41	0	0	1	1.0462496	-63.701339	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	382	1	0	0	0	0	1	1.0492617	-62.411886	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	383	1	6.25	0.96	0	0	1	1.0492342	-62.41534	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	384	1	0.49	0.07	0	0	1	1.0440679	-63.59805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	385	1	0	0	0	0	1	1.0440698	-63.597779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	386	1	1.79	0.77	0	0	1	1.0462985	-63.726633	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	387	1	3.1	0.04	0	0	1	1.046135	-63.713169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	388	1	6.13	4	0	0	1	1.0456745	-63.783009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	389	1	0	0	0	0	1	1.04567	-63.790834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	390	1	8.05	2.03	0	0	1	1.0456276	-63.795301	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	391	1	0	0	0	0	1	1.047556	-62.990198	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	392	1	6.72	0.44	0	0	1	1.0464623	-63.698833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	393	1	0	0	0	0	1	1.047617	-62.977108	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	394	1	0	0	0	0	1	1.0467286	-64.118542	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	395	1	4.78	2	0	0	1	1.0466988	-64.120846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	396	1	0	0	0	-9.65	1	1.0437662	-63.253491	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	397	1	0	0	0	0	1	1.0488569	-63.847399	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	398	1	4.9	2.57	0	0	1	1.0437266	-63.255916	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	399	1	2.94	0.68	0	0	1	1.0460264	-63.546372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	400	1	0	0	0	0	1	1.0481304	-62.826013	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	401	1	0	0	0	0	1	1.0470235	-63.415393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	402	1	3.84	0.78	0	0	1	1.0481127	-62.828124	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	403	1	4.41	1.01	0	0	1	1.0466679	-63.485308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	404	1	4.34	0.41	0	0	1	1.0464688	-63.749552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	405	1	5.23	1.66	0	0	1	1.0468222	-63.789361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	406	1	0	0	0	0	1	1.0468222	-63.789361	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	407	1	0	0	0	0	1	1.0468222	-63.789361	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	408	1	0	0	0	0	1	1.0468222	-63.789361	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	409	1	0	0	0	0	1	1.0468526	-63.786301	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	410	1	0	0	0	0	1	1.0468222	-63.789361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	411	1	0	0	0	0	1	1.046621	-63.789261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	412	1	2.74	0.38	0	0	1	1.0466096	-63.790734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	413	1	3.49	0.61	0	0	1	1.0440054	-64.996613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	414	1	0	0	0	31.99	1	1.043435	-64.540742	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	415	1	5.47	2.8	0	0	1	1.0461455	-64.782399	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	416	1	0	0	0	0	1	1.0432122	-64.530485	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	417	1	0	0	0	0	1	1.0419453	-65.161223	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	418	1	2.91	2.14	0	0	1	1.0419173	-65.162552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	419	1	2.76	0.62	0	0	1	1.045256	-64.692087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	420	1	0	0	0	0	1	1.0452703	-64.690454	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	421	1	1.28	0.34	0	0	1	1.0455604	-64.215254	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	422	1	3.23	1.94	0	0	1	1.044886	-64.575948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	423	1	0	0	0	0	1	1.0421138	-64.188613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	424	1	1.72	0.5	0	0	1	1.042105	-64.189515	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	425	1	3.2	1.07	0	0	1	1.0437455	-63.717172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	426	1	1.72	0.14	0	0	1	1.0444596	-63.688943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	427	1	0	0	0	0	1	1.0438922	-64.34729	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	428	1	3.71	0.33	0	0	1	1.0438808	-64.349463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	429	1	3.88	2.32	0	0	1	1.0445093	-64.385609	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	430	1	3.87	0.76	0	0	1	1.0465603	-63.957046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	431	1	4.32	1.21	0	0	1	1.0450439	-63.650323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	432	1	0	0	0	0	1	1.0479591	-63.031297	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	433	1	0	0	0	0	1	1.0474301	-63.728185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	434	1	0	0	0	0	1	1.0476152	-63.46011	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	435	1	0	0	0	0	1	1.0476152	-63.46011	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	436	1	4.82	1.39	0	0	1	1.0479318	-63.034062	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	437	1	0	0	0	0	1	1.0430972	-64.274751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	438	1	2.37	0.24	0	0	1	1.0430888	-64.276144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	439	1	2.65	0.21	0	-12.84	1	1.0406442	-64.007862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	440	1	4.34	1.61	0	0	1	1.0434979	-64.73793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	441	1	8.33	1.47	0	0	1	1.0408177	-65.289103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	442	1	0	0	0	0	1	1.0408543	-65.284719	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	443	1	1.75	0.13	0	-46.98	1	1.0342628	-63.840744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	444	1	2.6	1.01	0	0	1	1.0440363	-64.441608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	445	1	0	0	0	-51.73	1	1.0381299	-64.238734	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	446	1	0	0	0	0	1	1.0426538	-64.762306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	447	1	0	0	0	0	1	1.0432292	-64.827862	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	448	1	0	0	0	0	1	1.0432292	-64.827862	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	449	1	2.78	0.65	0	0	1	1.0381168	-64.240174	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	450	1	2.36	0.17	0	0	1	1.0496418	-64.697137	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	451	1	0	0	0	0	1	1.0496482	-64.695899	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	452	1	2.5	0.28	0	0	1	1.0419899	-65.960407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	453	1	3.15	0.86	0	0	1	1.0484561	-63.776674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	454	1	0	0	0	0	1	1.050084	-63.848918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	455	1	5.07	0.43	0	0	1	1.0500659	-63.851799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	456	1	1.77	0.33	0	0	1	1.0500212	-63.966469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	457	1	0.92	0.36	0	10.1	1	1.042323	-63.832624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	458	1	0	0	0	0	1	1.0422199	-63.830627	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	459	1	3.13	0.89	0	-23.38	1	1.0390677	-66.39639	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	460	1	2.21	0.74	0	0	1	1.0414109	-66.236839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	461	1	2.21	0.69	0	0	1	1.0414663	-66.041416	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	462	1	0	0	0	0	1	1.0440089	-66.791124	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	463	1	1.8	0.34	0	0	1	1.0440014	-66.792114	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	464	1	3.54	1.23	0	0	1	1.0434	-66.865793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	465	1	0	0	0	0	1	1.0434232	-66.863796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	466	1	1.62	1.05	0	0	1	1.0422012	-65.286117	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	467	1	2.9	0.34	0	0	1	1.0443362	-64.441953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	468	1	3.71	0.48	0	0	1	1.0473405	-64.141852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	469	1	0	0	0	0	1	1.0447677	-64.562464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	470	1	2.94	0.26	0	0	1	1.0447582	-64.564032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	471	1	4.21	0.21	0	0	1	1.0474422	-64.176397	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	472	1	0	0	0	0	1	1.0418589	-64.020691	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	473	1	0	0	0	0	1	1.0440868	-64.352274	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	474	1	4.27	0.86	0	0	1	1.0418376	-64.023162	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	475	1	0	0	0	0	1	1.0422923	-64.049116	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	476	1	3.39	1.03	0	0	1	1.047663	-64.173684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	477	1	0	0	0	0	1	1.0423215	-64.04689	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	478	1	0	0	0	0	1	1.0441159	-66.956558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	479	1	0.87	0.28	0	0	1	1.0441104	-66.957035	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	480	1	4.91	0.96	0	0	1	1.0500457	-62.914543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	481	1	6.85	2.96	0	0	1	1.0498478	-63.037184	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	482	1	0	0	0	0	1	1.0465123	-64.158103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	483	1	2.99	1.41	0	0	1	1.0464925	-64.159578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	484	1	0	0	0	0	1	1.0465957	-63.399644	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	485	1	0	0	0	0	1	1.0473734	-63.979686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	486	1	6.99	1.31	0	0	1	1.0465632	-63.403135	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	487	1	2.53	0.83	0	0	1	1.0499648	-63.182841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	488	1	2.56	0.48	0	0	1	1.0474101	-64.001117	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	489	1	0	0	0	0	1	1.0440967	-60.954528	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	490	1	19.42	7.09	0	0	1	1.0458304	-61.827752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	491	1	0	0	0	0	1	1.0442562	-60.939262	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	492	1	0	0	0	-10.28	1	1.0436573	-60.991411	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	493	1	0	0	0	0	1	1.0459337	-61.845145	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	494	1	19.42	9.6	0	0	1	1.0435007	-61.002326	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	495	1	0	0	0	0	1	1.0470686	-60.556267	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	496	1	0	0	0	0	1	1.0434802	-60.953341	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	497	1	0	0	0	0	1	1.0433193	-61.679629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	498	1	21.06	4.53	0	0	1	1.0469751	-60.566728	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	499	1	0	0	0	0	1	1.0480642	-60.523472	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	500	1	0	0	0	0	1	1.0442921	-60.940602	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	501	1	0	0	0	0	1	1.0416996	-61.771897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	502	1	19.42	4.34	0	0	1	1.0362647	-63.43341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	503	1	0	0	0	0	1	1.0460455	-61.434104	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	504	1	0	0	0	0	1	1.0442952	-60.935171	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	505	1	0	0	0	0	1	1.0442921	-60.940602	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	506	1	7.03	1.4	0	0	1	1.0455613	-61.857177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	507	1	0	0	0	0	1	1.0463071	-62.425073	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	508	1	6.7	2.32	0	0	1	1.0462675	-62.428934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	509	1	5.47	0.49	0	0	1	1.0458442	-61.911118	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	510	1	3.02	1.09	0	0	1	1.0395085	-61.959595	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	511	1	2.99	0.99	0	0	1	1.0382372	-62.014907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	512	1	2.09	0.22	0	0	1	1.0409783	-61.512005	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	513	1	0	0	0	0	1	1.0409851	-61.510835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	514	1	0	0	0	0	1	1.0441907	-61.65961	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	515	1	2.37	0.26	0	0	1	1.0441811	-61.661008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	516	1	2.46	0.83	0	0	1	1.0465741	-62.559523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	517	1	0	0	0	0	1	1.0465876	-62.558319	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	518	1	0	0	0	0	1	1.0427159	-61.520436	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	519	1	2.39	0.38	0	0	1	1.0427056	-61.521852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	520	1	0	0	0	1.76	1	1.0362901	-60.469848	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	521	1	0	0	0	0	1	1.043573	-61.056015	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	522	1	5.73	1.73	0	0	1	1.0362578	-60.473018	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	523	1	5.23	2.91	0	0	1	1.0390971	-62.403911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	524	1	0	0	0	0	1	1.0391395	-62.401527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	525	1	0	0	0	0	1	1.0457475	-61.775083	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	526	1	0	0	0	0	1	1.0478407	-62.39675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	527	1	0	0	0	0	1	1.0484122	-62.559981	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	528	1	0	0	0	0	1	1.0484122	-62.559981	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	529	1	6.87	0.87	0	0	1	1.0457191	-61.778917	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	530	1	5.69	1.17	0	0	1	1.0133141	-58.142431	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	531	1	1.81	0.15	0	0	1	1.0458098	-62.045454	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	532	1	0	0	0	0	1	1.0458155	-62.044347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	533	1	3.53	0.63	0	0	1	1.0457172	-61.879036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	534	1	1.8	0.24	0	0	1	1.0370136	-62.106744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	535	1	1.89	0.09	0	0	1	1.047436	-62.456212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	536	1	2.25	0.87	0	0	1	1.045523	-61.90283	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	537	1	5.09	2.88	0	0	1	1.038197	-61.801013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	538	1	0	0	0	0	1	1.0382387	-61.798458	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	539	1	0	0	0	0	1	1.0382292	-61.779669	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	540	1	5.09	3.13	0	0	1	1.0381873	-61.782083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	541	1	0	0	0	-49.63	1	1.0409835	-61.012031	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	542	1	0	0	0	0	1	1.0387676	-61.720047	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	543	1	5.09	1.42	0	0	1	1.0409573	-61.014828	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	544	1	1.65	0.31	0	0	1	1.0351801	-59.483238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	545	1	1.72	0.68	0	0	1	1.0440478	-61.612959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	546	1	0	0	0	0	1	1.0431445	-61.290111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	547	1	2.44	0.33	0	0	1	1.0431356	-61.291472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	548	1	1.3	0.73	0	0	1	1.0275988	-58.260069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	549	1	1.17	0.34	0	0	1	1.0257846	-58.462466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	550	1	0	0	0	0	1	1.0407199	-61.884795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	551	1	4.67	0.75	0	0	1	1.0407024	-61.887488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	552	1	3.66	0.28	0	0	1	1.0127712	-59.145131	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	553	1	6.86	1.31	0	-6.4	1	1.0125502	-59.158598	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	554	1	0	0	0	0	1	1.0457011	-61.855256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	555	1	1.77	0.53	0	0	1	1.0456915	-61.856279	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	556	1	1.88	0.93	0	0	1	1.0456238	-61.894201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	557	1	2.79	0.57	0	0	1	1.0116359	-58.158498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	558	1	2.79	0.84	0	0	1	1.0121498	-58.154057	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	559	1	0	0	0	-35.33	1	1.0005805	-57.522997	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	560	1	2.79	0.41	0	0	1	1.011362	-58.126417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	561	1	0	0	0	0	1	1.0008445	-57.518247	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	562	1	1.86	0.22	0	0	1	1.0374082	-62.105207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	563	1	0	0	0	0	1	1.0291536	-59.46657	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	564	1	7.58	3.63	0	0	1	1.0389791	-60.688982	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	565	1	0	0	0	0	1	1.0291909	-59.447462	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	566	1	5.49	1.22	0	0	1	1.0412852	-61.337183	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	567	1	0	0	0	0	1	1.0413146	-61.333905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	568	1	5.73	2.2	0	0	1	1.0396973	-61.013072	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	569	1	5.11	1.4	0	0	1	1.0457305	-61.829607	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	570	1	4.42	1.99	0	0	1	1.0422582	-61.742621	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	571	1	4.42	2.26	0	0	1	1.0453117	-61.852739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	572	1	0	0	0	0	1	1.0453468	-61.850445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	573	1	0	0	0	0	1	1.0456328	-61.877116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	574	1	4.42	0.94	0	0	1	1.0456114	-61.879721	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	575	1	2.15	0.56	0	0	1	1.0469701	-62.581837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	576	1	0	0	0	0	1	1.0458212	-61.036684	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	577	1	2.15	0.25	0	0	1	1.0465678	-62.411626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	578	1	2.15	0.13	0	0	1	1.0459336	-63.077021	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	579	1	0	0	0	0	1	1.0467419	-62.584559	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	580	1	0	0	0	0	1	1.0458905	-61.019475	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	581	1	1.31	0.48	0	0	1	1.04318	-62.604132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	582	1	0	0	0	0	1	1.0299336	-57.976991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	583	1	1.9	0.11	0	0	1	1.0299276	-57.978036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	584	1	1.96	0.41	0	0	1	1.01642	-59.052277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	585	1	1.38	0.16	0	0	1	1.0203129	-58.859923	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	586	1	1.82	0.42	0	-12.26	1	1.0374702	-62.883979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	587	1	0	0	0	0	1	1.0371213	-60.173086	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	588	1	2.64	0.51	0	0	1	1.0371082	-60.174591	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	589	1	3.36	0.83	0	0	1	1.0379287	-61.442836	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	590	1	3.69	1.77	0	0	1	1.0359739	-61.05411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	591	1	0	0	0	-29.9	1	1.0306751	-60.731526	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	592	1	0	0	0	0	1	1.0365299	-61.221774	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	593	1	0	0	0	0	1	1.0395445	-61.469638	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	594	1	0	0	0	0	1	1.0395445	-61.469638	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	595	1	3.5	0.97	0	0	1	1.0306562	-60.733562	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	596	1	0	0	0	0	1	1.0309619	-60.724031	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	597	1	1.06	0.41	0	0	1	1.0419227	-61.647837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	598	1	2.18	0.62	0	-8.19	1	1.0415327	-61.691065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	599	1	2.65	1.46	0	0	1	1.0365454	-60.641715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	600	1	3.01	2.72	0	0	1	1.0372768	-61.735223	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	601	1	1.46	0.55	0	0	1	1.0380521	-62.049705	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	602	1	2.57	1.04	0	0	1	1.0417216	-61.48606	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	603	1	0	0	0	0	1	1.0368166	-59.890564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	604	1	3.28	0.56	0	0	1	1.0368027	-59.892297	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	605	1	1.64	0.6	0	0	1	1.0391153	-60.402423	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	606	1	0	0	0	0	1	1.0391261	-60.401534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	607	1	6.24	0.61	0	0	1	1.0408748	-65.233179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	608	1	0	0	0	0	1	1.040896	-65.229445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	609	1	0	0	0	-56.65	1	1.0363806	-64.344578	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	610	1	0	0	0	0	1	1.0411284	-64.896825	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	611	1	0	0	0	0	1	1.0430255	-65.113026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	612	1	0	0	0	0	1	1.0430255	-65.113026	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	613	1	0	0	0	0	1	1.0370423	-64.336277	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	614	1	8.12	2.49	0	0	1	1.0363364	-64.348734	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	615	1	6.24	0.34	0	0	1	1.0404181	-65.121273	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	616	1	3.72	0.77	0	-13.22	1	1.0382812	-64.674186	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	617	1	1.86	0.49	0	0	1	1.042125	-64.175668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	618	1	0	0	0	0	1	1.0421356	-64.174645	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	619	1	0	0	0	0	1	1.0410973	-65.073986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	620	1	3.35	0.72	0	0	1	1.0410834	-65.075725	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	621	1	3.53	0.7	0	0	1	1.0437018	-64.454891	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	622	1	0	0	0	7.2	1	1.0443783	-63.764673	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	623	1	0	0	0	0	1	1.0451874	-64.480471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	624	1	7.03	0.41	0	0	1	1.0443553	-63.768887	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	625	1	5.07	0.04	0	0	1	1.0409104	-65.213034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	626	1	0	0	0	0	1	1.0400582	-65.03555	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	627	1	5.07	0.57	0	0	1	1.040041	-65.038517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	628	1	0	0	0	0	1	1.0400655	-64.811652	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	629	1	5.07	1.08	0	0	1	1.0400421	-64.814358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	630	1	0	0	0	0	1	1.0415036	-65.104249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	631	1	1.77	0.83	0	0	1	1.0414908	-65.105122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	632	1	2.02	0.89	0	0	1	1.0405595	-62.793211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	633	1	0	0	0	0	1	1.0390774	-62.952791	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	634	1	3.4	0.33	0	0	1	1.0390674	-62.954692	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	635	1	1.81	0.61	0	0	1	1.0455646	-62.662067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	636	1	0	0	0	0	1	1.0442162	-61.74484	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	637	1	1.98	0.33	0	0	1	1.044209	-61.745893	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	638	1	1.25	0.38	0	0	1	1.0441311	-61.91187	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	639	1	0	0	0	0	1	1.0441373	-61.911253	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	640	1	2.62	0.43	0	0	1	1.0438382	-62.772842	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	641	1	3.83	0.57	0	0	1	1.0404763	-62.939223	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	642	1	3.86	1	0	0	1	1.0423801	-62.816289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	643	1	0	0	0	0	1	1.0412761	-62.899165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	644	1	3.93	1.37	0	0	1	1.0412513	-62.901102	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	645	1	3.1	0.98	0	0	1	1.0473335	-62.520208	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	646	1	2.15	0.99	0	0	1	1.0467923	-62.535595	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	647	1	5.6	2.66	0	0	1	1.0408307	-62.754918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	648	1	0.56	0.17	0	0	1	1.043624	-62.180668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	649	1	0	0	0	0	1	1.043627	-62.180351	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	650	1	2.46	0.85	0	0	1	1.0390739	-62.894552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	651	1	3.58	1.33	0	0	1	1.0398593	-62.943029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	652	1	2.46	1.44	0	0	1	1.0436887	-63.198734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	653	1	1.74	0.51	0	0	1	1.0423855	-62.093773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	654	1	3.48	1.42	0	0	1	1.0412509	-62.313336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	655	1	0	0	0	0	1	1.0452454	-61.993333	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	656	1	0	0	0	0	1	1.0441218	-62.286468	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	657	1	7.37	2.07	0	0	1	1.0452083	-61.997297	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	658	1	2.44	0.25	0	0	1	1.0423785	-62.591409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	659	1	0	0	0	0	1	1.044807	-62.139408	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	660	1	2.44	0.42	0	0	1	1.0431858	-62.507533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	661	1	2.44	0.38	0	0	1	1.0447977	-62.140696	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	662	1	0.55	0.15	0	0	1	1.0447686	-62.167055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	663	1	2.59	0.45	0	0	1	1.0430703	-61.935913	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	664	1	6.2	1.13	0	0	1	1.0435677	-62.836593	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	665	1	8.51	4.27	0	0	1	1.0410273	-62.833586	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	666	1	0	0	0	0	1	1.0429288	-62.796016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	667	1	0	0	0	0	1	1.0429288	-62.796016	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	668	1	0	0	0	0	1	1.0429288	-62.796016	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	669	1	0	0	0	0	1	1.0429288	-62.796016	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	670	1	0	0	0	0	1	1.0429654	-62.792716	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	671	1	5.71	2.26	0	0	1	1.0428911	-62.79904	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	672	1	5.73	0.92	0	0	1	1.0473223	-63.36636	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	673	1	0	0	0	0	1	1.0491128	-62.33272	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	674	1	0	0	0	0	1	1.0475791	-63.146253	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	675	1	5.08	1.4	0	0	1	1.0490866	-62.335356	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	676	1	5.6	1.17	0	0	1	1.0440949	-63.224643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	677	1	1.44	0.32	0	0	1	1.0436082	-63.18553	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	678	1	2.28	0.27	0	-19.96	1	1.0413966	-63.039175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	679	1	3.2	0.63	0	0	1	1.04145	-62.668352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	680	1	1.89	0.47	0	0	1	1.0471461	-63.036909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	681	1	4.23	0.61	0	0	1	1.0447523	-63.122483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	682	1	2.65	0.07	0	0	1	1.046813	-63.42671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	683	1	2.12	0.57	0	0	1	1.0467552	-63.586048	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	684	1	2.12	1.35	0	0	1	1.0474591	-63.115988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	685	1	0	0	0	0	1	1.0474784	-63.114817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	686	1	2.11	0.67	0	0	1	1.0471219	-63.449968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	687	1	2.66	0.81	0	0	1	1.0468578	-63.465386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	688	1	0	0	0	0	1	1.0464086	-63.150817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	689	1	3.01	0.66	0	0	1	1.0463945	-63.152346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	690	1	1.51	0.74	0	0	1	1.0462255	-63.099734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	691	1	0	0	0	0	1	1.0416928	-63.401459	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	692	1	3.45	1.92	0	0	1	1.041665	-63.403245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	693	1	1.98	0.47	0	0	1	1.0469527	-62.845256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	694	1	1.91	0.72	0	0	1	1.0433959	-63.12171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	695	1	4.33	0.51	0	0	1	1.0465807	-62.98717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	696	1	3.34	0.57	0	0	1	1.0455377	-63.16164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	697	1	0	0	0	0	1	1.0487121	-62.478852	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	698	1	0	0	0	0	1	1.0500085	-62.620795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	699	1	4.15	1.04	0	0	1	1.0486934	-62.48098	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	700	1	1.79	0.92	0	0	1	1.030999	-61.305358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	701	1	2.74	0.85	0	-22.57	1	1.0253622	-60.854842	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	702	1	1.8	0.61	0	0	1	1.0387245	-61.932076	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	703	1	2.46	1.11	0	0	1	1.0415538	-62.195262	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	704	1	2.48	0.48	0	0	1	1.0364018	-61.649414	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	705	1	1.89	0.6	0	0	1	1.0480834	-62.909245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	706	1	0	0	0	0	1	1.0469737	-62.734985	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	707	1	2.69	0.38	0	0	1	1.0469637	-62.736603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	708	1	2.3	0.21	0	0	1	1.0458514	-62.550635	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	709	1	0	0	0	0	1	1.049149	-62.551824	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	710	1	0	0	0	0	1	1.0489258	-62.610098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	711	1	4.6	1.37	0	0	1	1.0491231	-62.554177	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	712	1	2.11	0.5	0	0	1	1.0458989	-62.601311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	713	1	0	0	0	0	1	1.0459096	-62.600241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	714	1	2.61	0.82	0	0	1	1.045466	-62.576295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	715	1	0	0	0	-30	1	1.0420812	-62.391086	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	716	1	0	0	0	0	1	1.0466534	-62.651481	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	717	1	0.07	0	0	0	1	1.0520672	-62.960019	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	718	1	0	0	0	0	1	1.052077	-62.950516	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	719	1	1.97	0.44	0	0	1	1.0420726	-62.392107	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	720	1	0	0	0	0	1	1.0471461	-62.743866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	721	1	1.97	0.41	0	0	1	1.0471378	-62.745014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	722	1	2.98	0.72	0	0	1	1.0481797	-62.657729	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	723	1	2.15	0.61	0	0	1	1.0506167	-62.809417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	724	1	2.16	0.2	0	0	1	1.0472184	-62.634129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	725	1	0	0	0	0	1	1.047226	-62.63294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	726	1	2.14	0.26	0	0	1	1.0402029	-62.187367	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	727	1	1.28	0.43	0	0	1	1.0440604	-62.381667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	728	1	2.46	0.25	0	0	1	1.0303243	-60.174401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	729	1	0.97	0.26	0	0	1	1.0271123	-60.616763	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	730	1	2.76	1.18	0	0	1	1.0500679	-62.77305	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	731	1	0.36	0.07	0	0	1	1.0354581	-59.057682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	732	1	0	0	0	0	1	1.0354597	-59.057475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	733	1	0	0	0	0	1	1.0432071	-66.909243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	734	1	2.87	0.78	0	0	1	1.0431925	-66.910665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	735	1	0	0	0	0	1	1.0389143	-67.008303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	736	1	7.4	0.83	0	0	1	1.0388884	-67.012517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	737	1	0	0	0	0	1	1.0421162	-66.151286	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	738	1	5.46	1.14	0	0	1	1.0412355	-66.412634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	739	1	0	0	0	0	1	1.0421951	-66.140662	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	740	1	0	0	0	0	1	1.0390259	-66.738171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	741	1	4.24	1.09	0	0	1	1.0390032	-66.740471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	742	1	4.18	2.02	0	0	1	1.0363619	-69.237446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	743	1	0	0	0	-69.42	1	1.0358367	-66.953632	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	744	1	6.79	1.52	0	0	1	1.0358019	-66.957712	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	745	1	4.18	1.73	0	0	1	1.0365861	-69.502566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	746	1	10.01	5.31	0	0	1	1.038684	-66.991832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	747	1	10.01	3.26	0	0	1	1.0389792	-66.978598	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	748	1	0	0	0	0	1	1.0390404	-66.972816	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	749	1	10.01	2.67	0	0	1	1.0413308	-66.148087	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	750	1	0	0	0	33.2	1	1.042809	-66.277897	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	751	1	10.25	4.13	0	0	1	1.0387877	-67.145351	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	752	1	0	0	0	0	1	1.0447214	-65.88466	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	753	1	0	0	0	0	1	1.0447214	-65.88466	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	754	1	0	0	0	0	1	1.042545	-66.261517	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	755	1	4.63	1.76	0	0	1	1.0391015	-66.934805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	756	1	0	0	0	0	1	1.0393315	-66.905483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	757	1	5.91	0.22	0	0	1	1.0393163	-66.90883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	758	1	4.63	1.55	0	0	1	1.0385404	-67.013377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	759	1	0	0	0	0	1	1.0396754	-68.65536	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	760	1	4.76	0.4	0	0	1	1.0396616	-68.658067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	761	1	3.58	1.26	0	0	1	1.0434514	-69.61621	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	762	1	0	0	0	0	1	1.0401783	-68.669425	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	763	1	5.63	0.48	0	0	1	1.0401612	-68.672456	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	764	1	3.74	0.82	0	-11.09	1	1.0368404	-66.697214	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	765	1	2.47	1.04	0	0	1	1.0383572	-66.865331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	766	1	6.23	1.43	0	0	1	1.0382525	-67.198884	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	767	1	6.23	3.09	0	0	1	1.0367105	-67.271794	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	768	1	0	0	0	-6.73	1	1.041809	-66.527376	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	769	1	6.23	1.29	0	0	1	1.0435561	-67.739021	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	770	1	0	0	0	0	1	1.0425308	-67.068401	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	771	1	0	0	0	0	1	1.0425308	-67.068401	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	772	1	0	0	0	0	1	1.041925	-66.511302	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	773	1	4.32	0.19	0	0	1	1.0375916	-67.395522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	774	1	4.32	0.93	0	0	1	1.0370012	-67.151232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	775	1	0	0	0	0	1	1.0380702	-67.392945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	776	1	4.32	0.52	0	0	1	1.0380546	-67.395604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	777	1	4.44	0.35	0	0	1	1.0436949	-69.435216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	778	1	0	0	0	0	1	1.0424773	-69.124127	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	779	1	4.44	1.88	0	0	1	1.042448	-69.12651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	780	1	5.47	2.25	0	0	1	1.0425572	-69.253737	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	781	1	0	0	0	0	1	1.0425954	-69.250675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	782	1	3.48	2.18	0	0	1	1.0356278	-68.516651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	783	1	0	0	0	0	1	1.0356615	-68.514912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	784	1	0	0	0	39.88	1	1.0406118	-66.581012	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	785	1	1.4	0.06	0	0	1	1.0379459	-68.041335	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	786	1	0	0	0	0	1	1.0364148	-69.121731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	787	1	0	0	0	0	1	1.0364148	-69.121731	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	788	1	3.48	1.11	0	0	1	1.0405923	-66.582923	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	789	1	3.48	1.26	0	0	1	1.037982	-67.3046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	790	1	3.09	0.24	0	-3.45	1	1.0368713	-67.460928	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	791	1	1.7	0.7	0	0	1	1.0369956	-67.397009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	792	1	4.86	0.71	0	0	1	1.0377139	-67.092917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	793	1	0	0	0	0	1	1.0377349	-67.090345	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	794	1	5.05	0.66	0	0	1	1.039087	-66.751087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	795	1	5.29	0.52	0	0	1	1.038306	-67.316736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	796	1	0	0	0	0	1	1.0423583	-66.292553	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	797	1	0	0	0	0	1	1.0422533	-66.825354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	798	1	3.79	0.74	0	0	1	1.0397262	-67.230119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	799	1	0	0	0	0	1	1.0421616	-66.638802	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	800	1	0	0	0	0	1	1.0424048	-66.281703	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	801	1	0	0	0	0	1	1.0423583	-66.292553	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	802	1	4.74	1.57	0	0	1	1.0385425	-67.012225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	803	1	0	0	0	0	1	1.0388296	-66.978766	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	804	1	4.74	1.67	0	0	1	1.038798	-66.981469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	805	1	5.03	1.7	0	0	1	1.0379665	-66.721962	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	806	1	0	0	0	0	1	1.0428414	-66.883601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	807	1	2.99	0.18	0	0	1	1.042832	-66.885353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	808	1	8.05	2.82	0	0	1	1.0387252	-67.081247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	809	1	0	0	0	0	1	1.0384093	-67.036494	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	810	1	7.99	1.28	0	0	1	1.0383734	-67.040853	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	811	1	7.99	2.27	0	0	1	1.0381663	-67.148417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	812	1	7	0.73	0	0	1	1.0380318	-67.339212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	813	1	0	0	0	-80.51	1	1.0356035	-66.245932	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	814	1	7	2.42	0	0	1	1.0394527	-67.089159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	815	1	0	0	0	0	1	1.0367114	-66.242434	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	816	1	2.68	0.39	0	-2.2	1	1.0383542	-66.829472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	817	1	7	0.24	0	0	1	1.0383325	-66.833694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	818	1	0	0	0	0	1	1.0385933	-67.261968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	819	1	9.61	1.6	0	0	1	1.0385504	-67.267659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	820	1	0	0	0	0	1	1.0370352	-67.926278	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	821	1	3.68	1.61	0	0	1	1.0370089	-67.928025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	822	1	0	0	0	0	1	1.0379757	-67.529694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	823	1	2.77	0.45	0	0	1	1.0379656	-67.531142	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	824	1	2.82	0.62	0	0	1	1.0382751	-66.846406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	825	1	4.17	2.25	0	0	1	1.0361569	-69.020668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	826	1	4.17	2.1	0	0	1	1.0361213	-69.022935	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	827	1	0	0	0	-63.65	1	1.0419811	-65.265485	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	828	1	0	0	0	0	1	1.0395728	-66.650939	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	829	1	0	0	0	0	1	1.038582	-67.357772	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	830	1	0	0	0	0	1	1.038582	-67.357772	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	831	1	11.79	3.27	0	0	1	1.0419214	-65.271401	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	832	1	0	0	0	0	1	1.0434389	-65.152595	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	833	1	5.53	1.47	0	0	1	1.0364566	-68.711146	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	834	1	0	0	0	0	1	1.0364822	-68.708361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	835	1	5.53	1.2	0	0	1	1.0360607	-68.917007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	836	1	0	0	0	0	1	1.0397702	-67.496532	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	837	1	0	0	0	0	1	1.0405441	-68.45343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	838	1	7.08	1.15	0	0	1	1.0397402	-67.500742	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	839	1	0	0	0	-17	1	1.0398917	-67.313605	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	840	1	0	0	0	0	1	1.0416678	-68.535381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	841	1	9.93	2.29	0	0	1	1.0398478	-67.318962	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	842	1	5.62	4.15	0	0	1	1.0381143	-69.05644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	843	1	0	0	0	0	1	1.0514584	-60.231368	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	844	1	1.24	0.38	0	0	1	1.0499635	-60.824058	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	845	2	0	0	0	0	1	1.0089999	-58.196896	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	846	1	1.34	0.16	0	0	1	1.051454	-60.232061	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	847	1	0	0	0	0	1	1.0510404	-60.279678	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	848	1	0	0	0	-130.24	1	1.045	-61.798128	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	849	1	0	0	0	0	1	1.044606	-64.506417	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	850	2	0	0	0	0	1	1.0487979	-60.453598	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	851	2	0	0	0	0	1	1.05	-60.764362	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	852	2	0	0	0	0	1	1.0545	-59.743966	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	853	2	0	0	0	0	1	1.048834	-60.432526	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	854	1	1.79	0.35	0	0	1	1.0449921	-61.799165	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	855	1	0	0	0	0	1	1.0449602	-62.11671	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	856	2	0	0	0	0	1	1.0375919	-62.762932	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	857	1	0	0	0	0	1	1.037571	-62.764789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	858	1	0	0	0	0	1	1.0414357	-62.689421	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	859	2	0	0	0	0	1	1.0414357	-62.689421	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	860	1	0	0	0	0	1	1.0414357	-62.689421	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	861	1	0	0	0	0	1	1.0414357	-62.689421	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	862	1	0	0	0	-87.84	1	1.0218389	-58.447898	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	863	2	0	0	0	0	1	1.0336356	-59.108428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	864	1	0	0	0	0	1	1.0484495	-59.906703	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	865	1	0	0	0	0	1	1.0484495	-59.906703	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	866	1	0.24	0.03	0	0	1	1.0226829	-58.445441	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	867	1	1.13	0.38	0	0	1	1.0218322	-58.448511	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	868	1	0	0	0	0	1	1.0427226	-64.450316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	869	2	0	0	0	0	1	1.0103732	-62.658324	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	870	2	0	0	0	0	1	1.0170674	-63.614991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	871	1	0	0	0	0	1	1.0427013	-64.459929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	872	1	3.31	0.6	0	0	1	1.042709	-64.452311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	873	2	0	0	0	0	1	1.0423626	-62.374822	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	874	2	0	0	0	0	1	1.0423255	-63.915559	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	875	1	0	0	0	0	1	1.0433939	-64.503924	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	876	1	0	0	0	-109.54	1	1.0433056	-62.306557	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	877	1	0	0	0	0	1	1.0423626	-62.374822	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	878	1	0	0	0	-117.35	1	1.044	-61.95841	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	879	1	0	0	0	0	1	1.0502149	-62.413422	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	880	1	0	0	0	0	1	1.0508961	-62.580687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	881	2	0	0	0	0	1	1.0290882	-60.862231	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	882	2	0	0	0	0	1	1.031	-60.600354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	883	1	0	0	0	0	1	1.0441791	-62.076602	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	884	1	1.55	0.34	0	0	1	1.0500293	-62.449892	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	885	2	0	0	0	0	1	1.0436173	-64.584679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	886	1	0	0	0	0	1	1.0436147	-64.585733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	887	2	0	0	0	0	1	1.0403053	-64.942389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	888	1	2.22	0.52	0	0	1	1.0402778	-64.950247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	889	1	0	0	0	0	1	1.0460093	-62.844436	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	890	1	0	0	0	0	1	1.0492011	-62.931564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	891	2	0	0	0	0	1	1.0101172	-62.34365	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	892	1	1.23	0.1	0	0	1	1.0460058	-62.845182	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	893	1	0	0	0	0	1	1.0460771	-62.842793	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	894	1	0	0	0	-30	1	1.0310182	-59.144126	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	895	2	0	0	0	0	1	1.0367674	-59.148315	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	896	1	0	0	0	0	1	1.0435258	-59.651987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	897	1	0	0	0	0	1	1.0310182	-59.144126	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	898	1	0	0	0	0	1	1.0310182	-59.144126	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	899	2	0	0	0	0	1	1.0413174	-61.155868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	900	2	0	0	0	0	1	1.0433966	-60.973845	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	901	1	0.17	0.07	0	-70.39	1	1.040566	-61.146688	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	902	1	0	0	0	0	1	1.0418274	-61.189366	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	903	1	0	0	0	0	1	1.0473133	-62.018017	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	904	1	0	0	0	0	1	1.0466888	-62.399799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	905	2	0	0	0	0	1	1.0464496	-61.789404	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	906	2	0	0	0	0	1	1.0216425	-61.763835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	907	1	0	0	0	0	1	1.0473471	-62.013166	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	908	1	0	0	0	0	1	1.0473133	-62.018017	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	909	2	0	0	0	0	1	1.0384605	-66.749406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	910	1	0	0	0	0	1	1.0384523	-66.751786	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	911	1	0	0	0	0	1	1.0404218	-62.560493	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	912	2	0	0	0	0	1	1.0429002	-62.243286	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	913	1	2.01	0.49	0	0	1	1.0404123	-62.561674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	914	1	0.03	0.01	0	0	1	1.0420329	-62.75143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	915	2	0	0	0	0	1	1.0420018	-62.544995	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	916	2	0	0	0	0	1	1.0420018	-62.544995	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	917	1	0	0	0	0	1	1.0420394	-62.785381	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	918	2	0	0	0	0	1	1.0420018	-62.573885	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	919	2	0	0	0	0	1	1.0420329	-62.75143	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	920	2	0	0	0	0	1	1.0420188	-62.486981	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	921	1	0	0	0	0	1	1.0420226	-62.754988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	922	1	0	0	0	0	1	1.0420329	-62.75143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	923	1	0	0	0	-3.5	1	1.0393101	-63.713971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	924	2	0	0	0	0	1	1.0393101	-63.713971	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	925	1	0	0	0	0	1	1.0393531	-63.714444	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	926	1	0	0	0	0	1	1.0393101	-63.713971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	927	1	0	0	0	0	1	1.049928	-62.55031	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	928	1	0	0	0	0	1	1.0544802	-62.288873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	929	2	0	0	0	0	1	1.0117367	-62.093179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	930	2	0	0	0	0	1	1.0116181	-61.924686	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	931	2	0	0	0	0	1	1.0089999	-61.528235	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	932	2	0	0	0	0	1	1.0079128	-60.940376	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	933	1	0.74	0.09	0	0	1	1.0499257	-62.550717	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	934	1	0	0	0	0	1	1.0499201	-62.568012	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	935	2	0	0	0	0	1	1.0461471	-62.195797	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	936	2	0	0	0	0	1	1.0437713	-62.74475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	937	1	0	0	0	0	1	1.0429294	-62.945413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	938	1	0	0	0	0	1	1.0429294	-62.945413	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	939	2	0	0	0	0	1	1.0436029	-62.249765	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	940	2	0	0	0	0	1	1.0436029	-62.249765	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	941	1	0	0	0	0	1	1.0437431	-62.675736	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	942	1	0	0	0	0	1	1.0462139	-62.189614	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	943	1	0	0	0	0	1	1.0461471	-62.195797	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	944	2	0	0	0	0	1	1.0217036	-58.76948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	945	1	1.02	0.15	0	0	1	1.0216995	-58.770038	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	946	2	0	0	0	0	1	1.050223	-62.573543	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	947	1	0	0	0	0	1	1.0498266	-63.115843	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	948	1	0	0	0	0	1	1.0502647	-62.566	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	949	1	0.81	0.18	0	0	1	1.0502187	-62.573999	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	950	2	0	0	0	0	1	1.0417353	-63.127372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	951	1	0	0	0	0	1	1.0417314	-63.128673	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	952	1	0	0	0	0	1	1.0486559	-62.941042	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	953	2	0	0	0	0	1	1.0498893	-63.312603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	954	1	0	0	0	0	1	1.0523977	-64.028147	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	955	1	0	0	0	0	1	1.0523977	-64.028147	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	956	1	0	0	0	0	1	1.0498893	-63.312603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	957	1	0	0	0	0	1	1.0498893	-63.312603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	958	1	0	0	0	0	1	1.0498893	-63.312603	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	959	1	0	0	0	0	1	1.0486622	-62.935627	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	960	1	0	0	0	0	1	1.0486559	-62.941042	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	961	1	0	0	0	0	1	1.0401758	-65.233839	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	962	2	0	0	0	0	1	1.039	-66.471822	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	963	1	0	0	0	0	1	1.0402702	-65.216004	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	964	1	0	0	0	0	1	1.0401758	-65.233839	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	965	2	0	0	0	0	1	1.0401967	-63.344848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	966	1	0	0	0	0	1	1.0401898	-63.347789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	967	1	0	0	0	0	1	1.0464202	-63.000982	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	968	2	0	0	0	0	1	1.0462516	-62.671553	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	969	1	0	0	0	0	1	1.0464085	-63.004989	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	970	1	0	0	0	81.87	1	1.0465823	-61.567959	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	971	1	0	0	0	0	1	1.0442439	-61.877756	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	972	1	0	0	0	0	1	1.0417216	-62.643532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	973	2	0	0	0	0	1	1.0417216	-62.643532	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	974	2	0	0	0	0	1	1.04935	-61.203172	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	975	2	0	0	0	0	1	1.0467501	-61.542441	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	976	1	0	0	0	0	1	1.0439754	-61.898067	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	977	1	0	0	0	0	1	1.0459371	-61.538432	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	978	2	0	0	0	0	1	1.0433328	-64.70136	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	979	1	0	0	0	0	1	1.0433311	-64.701931	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	980	1	0	0	0	0	1	1.0417392	-64.490137	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	981	2	0	0	0	0	1	1.0416241	-63.824859	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	982	1	0	0	0	0	1	1.0417344	-64.492292	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	983	1	0	0	0	-284.46	1	1.0396533	-61.632955	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	984	1	0	0	0	0	1	1.0404347	-62.261382	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	985	2	0	0	0	0	1	1.0375439	-62.654948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	986	1	0	0	0	0	1	1.0348026	-63.036572	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	987	1	0	0	0	0	1	1.0348026	-63.036572	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	988	1	0	0	0	0	1	1.0428102	-61.615813	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	989	1	0	0	0	0	1	1.0403644	-62.31665	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	990	1	0	0	0	140.01	1	1.0469819	-63.767986	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	991	1	0	0	0	0	1	1.0424539	-65.694241	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	992	1	0	0	0	0	1	1.039667	-66.846296	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	993	1	0	0	0	0	1	1.037924	-67.678263	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	994	1	0	0	0	0	1	1.037924	-67.678263	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	995	2	0	0	0	0	1	1.0422981	-65.37182	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	996	2	0	0	0	0	1	1.0422981	-65.37182	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	997	1	0	0	0	0	1	1.0425115	-65.735653	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	998	1	0	0	0	0	1	1.0462275	-63.637061	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	999	1	0	0	0	0	1	1.0420632	-65.781271	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1000	1	0	0	0	-127.36	1	1.0415705	-61.299665	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1001	1	0	0	0	0	1	1.0436103	-61.227733	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1002	1	0	0	0	0	1	1.0443939	-61.500057	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1003	1	0	0	0	0	1	1.0454806	-61.864238	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1004	1	0	0	0	0	1	1.0454806	-61.864238	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1005	1	0	0	0	0	1	1.0443939	-61.500057	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1006	1	0	0	0	0	1	1.0443939	-61.500057	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1007	1	0	0	0	0	1	1.0443939	-61.500057	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1008	2	0	0	0	0	1	1.0418531	-59.185466	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1009	2	0	0	0	0	1	1.0447945	-60.855327	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1010	1	0	0	0	0	1	1.0427537	-61.335296	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1011	1	0	0	0	0	1	1.043664	-61.247357	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1012	1	0	0	0	0	1	1.0340413	-59.187165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1013	2	0	0	0	0	1	1.0356822	-58.975749	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1014	2	0	0	0	0	1	1.0381409	-58.663645	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1015	1	0	0	0	0	1	1.0340335	-59.187768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1016	1	0	0	0	0	1	1.0340413	-59.187165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1017	2	0	0	0	0	1	1.0472986	-59.905296	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1018	2	0	0	0	0	1	1.0449753	-60.062672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1019	1	0	0	0	0	1	1.0473443	-59.904318	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1020	1	0	0	0	0	1	1.0472986	-59.905296	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1021	1	0	0	0	0	1	1.0470001	-60.009756	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1022	1	0	0	0	0	1	1.044981	-60.833628	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1023	2	0	0	0	0	1	1.044472	-58.505666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1024	2	0	0	0	0	1	1.0447325	-58.635731	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1025	2	0	0	0	0	1	1.0470001	-60.009756	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1026	1	0	0	0	0	1	1.0470813	-60.147104	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1027	1	0	0	0	0	1	1.0470001	-60.009756	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1028	1	0	0	0	-32.83	1	1.0430198	-65.580927	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1029	1	0	0	0	0	1	1.0444728	-66.476578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1030	2	0	0	0	0	1	1.0445	-65.892411	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1031	1	0	0	0	0	1	1.0434452	-65.564655	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1032	1	0	0	0	0	1	1.0430198	-65.580927	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1033	1	0	0	0	0	1	1.0439552	-61.037563	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1034	2	0	0	0	0	1	1.0438399	-61.261741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1035	1	0	0	0	0	1	1.0439707	-61.033778	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1036	1	0	0	0	0	1	1.0439552	-61.037563	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1037	2	0	0	0	0	1	0.9914268	-57.052362	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1038	2	0	0	0	0	1	1.0075742	-57.234748	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1039	1	0	0	0	0	1	1.0131571	-57.941456	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1040	1	0	0	0	0	1	1.0125572	-57.289834	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1041	1	0	0	0	0	1	1.0125572	-57.289834	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1042	1	0	0	0	-135.91	1	0.9898776	-57.033996	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1043	1	0	0	0	0	1	0.9914268	-57.052362	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1044	2	0	0	0	0	1	1.045	-62.143801	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1045	1	0	0	0	0	1	1.0430393	-62.853195	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1046	1	0	0	0	0	1	1.042015	-63.094276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1047	1	0	0	0	0	1	1.0450993	-62.159744	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1048	1	0	0	0	0	1	1.0423609	-62.88937	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1049	1	0	0	0	-25.61	1	1.0313772	-57.230558	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1050	2	0	0	0	0	1	1.0365443	-57.414994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1051	1	0	0	0	0	1	1.0315224	-57.225464	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1052	1	0	0	0	0	1	1.0313772	-57.230558	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1053	1	0	0	0	0	1	1.0431129	-64.513797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1054	2	0	0	0	0	1	1.0114126	-64.156064	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1055	1	0	0	0	0	1	1.0431107	-64.514636	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1056	1	0	0	0	0	1	1.0506951	-62.633234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1057	2	0	0	0	0	1	1.0166252	-61.210135	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1058	1	0	0	0	0	1	1.0506845	-62.640716	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1059	2	0	0	0	0	1	1.0415499	-61.02036	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1060	2	0	0	0	0	1	1.0458268	-61.697317	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1061	1	0	0	0	-12.53	1	1.0416123	-61.010986	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1062	1	0	0	0	0	1	1.0415499	-61.02036	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1063	1	0	0	0	0	1	1.0449701	-63.640696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1064	2	0	0	0	0	1	1.0449701	-63.640696	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1065	1	0	0	0	0	1	1.0449701	-63.640696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1066	1	0	0	0	0	1	1.0431257	-64.618572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1067	2	0	0	0	0	1	1.0430967	-64.498274	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1068	2	0	0	0	0	1	1.0430967	-64.498274	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1069	1	0	0	0	0	1	1.0431224	-64.605718	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1070	2	0	0	0	0	1	1.024	-64.075952	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1071	2	0	0	0	0	1	1.016	-59.20828	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1072	1	0	0	0	0	1	1.0431242	-64.619203	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1073	1	0	0	0	0	1	1.0431257	-64.618572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1074	2	0	0	0	0	1	1.0451529	-62.470303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1075	1	0	0	0	0	1	1.0451504	-62.471509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1076	2	0	0	0	0	1	1.0373121	-63.258285	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1077	2	0	0	0	0	1	1.0396927	-63.422128	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1078	1	0	0	0	-85.62	1	1.0372355	-63.255859	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1079	1	0	0	0	0	1	1.0373121	-63.258285	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1080	2	0	0	0	0	1	1.0273188	-61.961602	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1081	2	0	0	0	0	1	1.0367392	-61.995021	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1082	2	0	0	0	0	1	1.0384262	-61.667263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1083	1	0	0	0	-16.91	1	1.0271195	-61.959163	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1084	1	0	0	0	0	1	1.0273188	-61.961602	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1085	2	0	0	0	0	1	1.0165058	-57.856024	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1086	1	0	0	0	0	1	1.0165058	-57.856024	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1087	1	0	0	0	0	1	1.0458579	-61.778576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1088	2	0	0	0	0	1	1.0458379	-61.692293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1089	2	0	0	0	0	1	1.0458379	-61.692293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1090	1	0	0	0	0	1	1.045859	-61.783233	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1091	2	0	0	0	0	1	1.0458395	-61.629648	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1092	2	0	0	0	0	1	1.0458395	-61.629648	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1093	1	0	0	0	0	1	1.0458561	-61.765937	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1094	1	0	0	0	0	1	1.0458524	-61.780146	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1095	1	0	0	0	0	1	1.0458579	-61.778576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1096	2	0	0	0	0	1	1.0398578	-64.127803	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1097	2	0	0	0	0	1	1.0420097	-65.218423	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1098	1	0	0	0	0	1	1.0399657	-64.112822	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1099	1	0	0	0	0	1	1.0398578	-64.127803	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1100	2	0	0	0	0	1	1.0403985	-62.703751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1101	1	0	0	0	-5.45	1	1.0403962	-62.703967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1102	2	0	0	0	0	1	1.0458877	-61.73843	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1103	1	0	0	0	0	1	1.0458792	-61.740881	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1104	2	0	0	0	0	1	1.0470684	-63.42368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1105	1	0	0	0	0	1	1.0470673	-63.424954	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1106	2	0	0	0	0	1	1.03784	-62.828893	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1107	1	0	0	0	0	1	1.037837	-62.82989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1108	1	0	0	0	0	1	1.041578	-63.151669	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1109	2	0	0	0	0	1	1.0414072	-62.635007	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1110	2	0	0	0	0	1	1.0415551	-62.985877	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1111	2	0	0	0	0	1	1.0413735	-62.590435	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1112	2	0	0	0	0	1	1.0414337	-62.481146	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1113	1	0	0	0	0	1	1.0415673	-63.154656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1114	1	0	0	0	0	1	1.041578	-63.151669	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1115	1	0	0	0	-20.83	1	1.0441742	-62.152882	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1116	1	0	0	0	0	1	1.0504224	-62.495705	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1117	1	0	0	0	0	1	1.050275	-62.917012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1118	2	0	0	0	0	1	1.0441742	-62.152882	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1119	1	0	0	0	0	1	1.0445322	-62.132147	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1120	1	0	0	0	0	1	1.0503436	-62.510429	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1121	2	0	0	0	0	1	1.038996	-66.385698	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1122	1	0	0	0	0	1	1.0389805	-66.386908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1123	2	0	0	0	0	1	1.0432779	-64.666792	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1124	1	0	0	0	0	1	1.0432741	-64.668258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1125	1	0	0	0	0	1	1.0458584	-61.718212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1126	2	0	0	0	0	1	1.0458584	-61.718212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1127	2	0	0	0	0	1	1.045723	-61.191634	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1128	1	0	0	0	0	1	1.0458556	-61.719215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1129	1	0	0	0	0	1	1.0458584	-61.718212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1130	1	0	0	0	0	1	1.0458528	-61.765933	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1131	2	0	0	0	0	1	1.0447605	-59.810535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1132	2	0	0	0	0	1	1.0459288	-61.279029	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1133	2	0	0	0	0	1	1.0458528	-61.765933	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1134	1	0	0	0	0	1	1.04585	-61.76666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1135	1	0	0	0	0	1	1.0458528	-61.765933	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1136	2	0	0	0	0	1	1.0437071	-64.808641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1137	1	0	0	0	0	1	1.0437057	-64.80905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1138	2	0	0	0	0	1	1.0135933	-58.005769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1139	1	0	0	0	0	1	1.0135769	-58.007218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1140	1	0	0	0	0	1	1.0489078	-62.428337	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1141	1	0	0	0	0	1	1.0489078	-62.428337	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1142	1	0	0	0	0	1	1.048457	-62.772637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1143	2	0	0	0	0	1	1.0489078	-62.428337	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1144	1	0	0	0	0	1	1.0489331	-62.423267	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1145	1	0	0	0	0	1	1.0489078	-62.428337	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1146	2	0	0	0	0	1	1.0383549	-66.680852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1147	1	0	0	0	0	1	1.0383393	-66.685788	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1148	2	0	0	0	0	1	1.0390522	-66.97477	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1149	1	0	0	0	0	1	1.0390412	-66.978334	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1150	2	0	0	0	0	1	1.0415059	-65.716833	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1151	2	0	0	0	0	1	1.0396184	-66.666995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1152	1	0	0	0	0	1	1.0415941	-65.700111	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1153	1	0	0	0	0	1	1.0415059	-65.716833	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1154	1	0	0	0	-462.31	1	1.0399558	-62.922267	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1155	1	0	0	0	0	1	1.0408572	-65.112233	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1156	1	0	0	0	0	1	1.0381388	-66.364893	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1157	2	0	0	0	0	1	1.0088493	-61.524962	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1158	2	0	0	0	0	1	1.007596	-61.666486	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1159	2	0	0	0	0	1	1.0064631	-61.792016	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1160	1	0	0	0	0	1	1.0407256	-65.196534	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1161	1	0	0	0	0	1	1.0408572	-65.112233	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1162	1	0	0	0	0	1	1.0333807	-56.932632	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1163	1	0	0	0	0	1	1.0317305	-57.377009	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1164	2	0	0	0	0	1	1.0185508	-55.846905	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1165	1	0	0	0	0	1	1.0333807	-56.932632	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1166	1	0	0	0	0	1	1.0333807	-56.932632	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1167	1	0	0	0	0	1	1.0491118	-61.005204	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1168	2	0	0	0	0	1	1.0458254	-59.309105	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1169	2	0	0	0	0	1	1.0465498	-59.609745	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1170	1	0	0	0	0	1	1.0489913	-61.07119	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1171	1	0	0	0	0	1	1.0491118	-61.005204	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1172	2	0	0	0	0	1	1.0412102	-64.532535	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1173	1	0	0	0	0	1	1.0411822	-64.535076	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1174	1	0	0	0	-30	1	1.0425641	-59.679709	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1175	1	0	0	0	0	1	1.0464766	-59.840355	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1176	1	0	0	0	0	1	1.0492466	-60.154976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1177	2	0	0	0	0	1	1.0515	-59.67255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1178	2	0	0	0	0	1	1.0443927	-59.472127	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1179	2	0	0	0	0	1	1.0440328	-59.511678	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1180	1	0	0	0	0	1	1.0466609	-59.845805	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1181	1	0	0	0	0	1	1.0425641	-59.679709	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1182	1	0	0	0	0	1	1.0347488	-56.875981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1183	1	0	0	0	0	1	1.0338702	-57.106909	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1184	1	0	0	0	0	1	1.0329768	-57.513858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1185	1	0	0	0	0	1	1.0339243	-57.09255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1186	1	0	0	0	0	1	1.0339243	-57.09255	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1187	2	0	0	0	0	1	1.0378892	-56.098132	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1188	1	0	0	0	0	1	1.0347488	-56.875981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1189	1	0	0	0	0	1	1.0347488	-56.875981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1190	2	0	0	0	0	1	1.0375631	-62.76166	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1191	1	0	0	0	0	1	1.0375596	-62.762639	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1192	1	0	0	0	0	1	1.0366028	-69.462523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1193	2	0	0	0	0	1	1.0516779	-69.21072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1194	2	0	0	0	0	1	1.0366028	-69.462523	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1195	1	0	0	0	0	1	1.0366004	-69.462724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1196	1	0	0	0	0	1	1.0366028	-69.462523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1197	2	0	0	0	0	1	1.0496252	-59.90725	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1198	1	0	0	0	0	1	1.0496203	-59.908627	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1199	2	0	0	0	0	1	1.0439509	-61.5896	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1200	2	0	0	0	0	1	1.0431201	-61.932348	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1201	1	0	0	0	0	1	1.0430127	-61.977848	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1202	1	0	0	0	0	1	1.0430127	-61.977848	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1203	1	0	0	0	0	1	1.0439851	-61.584325	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1204	1	0	0	0	0	1	1.0439509	-61.5896	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1205	1	0	0	0	0	1	1.038006	-62.874721	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1206	2	0	0	0	0	1	1.0181014	-62.163788	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1207	1	0	0	0	0	1	1.0379887	-62.876132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1208	1	0	0	0	0	1	1.038006	-62.874721	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1209	1	0	0	0	-52.15	1	1.0372845	-64.061743	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1210	1	0	0	0	0	1	1.0401138	-64.715567	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1211	2	0	0	0	0	1	1.0377688	-63.995395	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1212	2	0	0	0	0	1	1.0397979	-63.717676	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1213	1	0	0	0	0	1	1.0375335	-64.027386	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1214	2	0	0	0	0	1	1.04	-63.810356	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1215	1	0	0	0	0	1	1.0378381	-64.061855	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1216	1	0	0	0	0	1	1.0372845	-64.061743	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1217	1	8.29	1.09	0	0	2	1.0350146	-68.870916	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1218	1	0	0	0	0	2	1.0350509	-68.865784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1219	1	4.22	1.46	0	0	2	1.0442457	-68.420353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1220	1	0	0	0	0	2	1.0442717	-68.418125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1221	1	5.68	0.17	0	0	2	1.0446952	-68.21101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1222	1	0	0	0	0	2	1.0447082	-68.207525	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1223	1	3.45	0.49	0	0	2	1.0430752	-68.643016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1224	1	11.11	0.97	0	0	2	1.0414571	-68.731935	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1225	1	0	0	0	0	2	1.0414915	-68.726114	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1226	1	6.48	1.58	0	0	2	1.0385545	-70.264808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1227	1	2.88	0.3	0	0	2	1.0361116	-70.494957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1228	1	4.43	0.7	0	0	2	1.044281	-68.490488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1229	1	4.43	0.98	0	0	2	1.0418086	-68.458488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1230	1	0	0	0	0	2	1.0384054	-68.354326	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1231	1	0	0	0	0	2	1.0444511	-68.494326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1232	1	5.39	1.37	0	0	2	1.0383789	-68.35748	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1233	1	4.25	1.75	0	0	2	1.04245	-68.694154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1234	1	11.34	1.01	0	0	2	1.0373714	-68.848428	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1235	1	0	0	0	0	2	1.0374113	-68.84176	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1236	1	7.84	1.12	0	0	2	1.041885	-68.295605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1237	1	7.46	0.43	0	0	2	1.0418166	-68.75065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1238	1	10.17	1.47	0	0	2	1.0383672	-69.34785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1239	1	4.57	0.59	0	0	2	1.0426254	-68.161174	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1240	1	3.88	0.82	0	0	2	1.0425623	-68.028391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1241	1	6.24	1.42	0	0	2	1.0424884	-67.829266	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1242	1	0	0	0	0	2	1.0424136	-67.972479	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1243	1	4.45	1.21	0	0	2	1.0423872	-67.975103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1244	1	4.54	1.27	0	0	2	1.0429579	-68.364049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1245	1	5.19	1.46	0	0	2	1.0397666	-70.49553	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1246	1	5.19	2.13	0	0	2	1.0379625	-69.980161	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1247	1	3.32	1.01	0	0	2	1.0406012	-66.054385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1248	1	2.03	0.06	0	0	2	1.0419956	-65.749457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1249	1	0	0	0	0	2	1.0420003	-65.748318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1250	1	5.47	1.36	0	0	2	1.0442152	-66.926677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1251	1	4.28	1.03	0	0	2	1.0426072	-67.157515	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1252	1	4.02	0.67	0	0	2	1.0445637	-66.586606	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1253	1	4.93	1.07	0	0	2	1.043987	-66.562146	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1254	1	2.32	0.97	0	0	2	1.0441748	-66.920692	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1255	1	4.61	1.39	0	0	2	1.0440528	-66.966394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1256	1	2.91	0.84	0	0	2	1.0452615	-66.256255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1257	1	6.07	1.47	0	0	2	1.0460727	-65.420648	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1258	1	0	0	0	0	2	1.0405084	-66.625003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1259	1	6.47	1.55	0	0	2	1.0404797	-66.628547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1260	1	5.44	0.9	0	0	2	1.042687	-67.192967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1261	1	0	0	0	0	2	1.0427106	-67.189868	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1262	1	0	0	0	0	2	1.0443783	-66.637203	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1263	1	0	0	0	0	2	1.0457445	-67.680682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1264	1	0	0	0	0	2	1.047642	-68.822345	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1265	1	0	0	0	0	2	1.047642	-68.822345	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1266	1	10.04	3.3	0	0	2	1.0443225	-66.642472	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1267	1	0	0	0	0	2	1.044468	-66.615917	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1268	1	3.94	0.32	0	0	2	1.0445642	-68.306453	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1269	1	0	0	0	0	2	1.0420112	-67.512785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1270	1	8.21	3.15	0	0	2	1.0419614	-67.517083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1271	1	3.02	0.94	0	0	2	1.0405902	-70.392411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1272	1	3.35	0.93	0	0	2	1.0413186	-70.178526	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1273	1	2.85	0.78	0	0	2	1.0359492	-71.296171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1274	1	0	0	0	0	2	1.0359636	-71.294527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1275	1	4.98	1.76	0	0	2	1.0403991	-71.190311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1276	1	0	0	0	0	2	1.0421628	-71.678126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1277	1	6.87	1.15	0	0	2	1.0421341	-71.682273	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1278	1	0	0	0	0	2	1.0356101	-71.424927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1279	1	7.76	3.07	0	0	2	1.0355632	-71.428997	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1280	1	0	0	0	12.87	2	1.0413839	-70.667171	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1281	1	0	0	0	0	2	1.0392881	-71.352795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1282	1	0	0	0	0	2	1.0394667	-71.292292	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1283	1	0	0	0	0	2	1.0394667	-71.292292	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1284	1	7.79	4.03	0	0	2	1.0413182	-70.671418	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1285	1	0	0	0	0	2	1.0413735	-70.649913	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1286	1	0	0	0	-247.92	2	1.0383781	-68.510696	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1287	1	0	0	0	0	2	1.0401347	-69.266229	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1288	1	16.19	6.3	0	0	2	1.0382727	-68.51887	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1289	1	0	0	0	0	2	1.0384611	-71.159412	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1290	1	13.77	5.26	0	0	2	1.0383732	-71.166359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1291	1	0	0	0	0	2	1.0403924	-69.807861	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1292	1	14.08	3.77	0	0	2	1.0385967	-71.040754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1293	1	0	0	0	0	2	1.0404839	-69.791419	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1294	1	12.35	2.18	0	0	2	1.03842	-71.115013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1295	1	4.86	0.7	0	0	2	1.0388124	-71.319243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1296	1	0	0	0	0	2	1.0378911	-70.420509	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1297	1	0	0	0	0	2	1.039309	-71.382501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1298	1	0	0	0	0	2	1.0418443	-72.75316	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1299	1	0	0	0	0	2	1.0418443	-72.75316	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1300	1	11.22	5.28	0	0	2	1.037806	-70.426991	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1301	1	8.48	2.23	0	0	2	1.0379465	-71.852383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1302	1	3.75	1.42	0	0	2	1.0381625	-71.557941	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1303	1	4.74	1.9	0	0	2	1.037223	-71.503929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1304	1	0	0	0	-30.63	2	1.0403846	-71.351824	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1305	1	0	0	0	0	2	1.0462051	-71.742984	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1306	1	6.93	2.79	0	0	2	1.0403394	-71.355212	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1307	1	0	0	0	0	2	1.0394253	-70.101576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1308	1	1.38	0.14	0	0	2	1.0394203	-70.102378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1309	1	0	0	0	0	2	1.0370329	-71.06324	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1310	1	9.7	5.07	0	0	2	1.036952	-71.06805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1311	1	0	0	0	0	2	1.0398309	-70.093246	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1312	1	0	0	0	0	2	1.0383129	-70.837609	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1313	1	11.22	1.07	0	0	2	1.0397922	-70.100095	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1314	1	4.01	0.33	0	0	2	1.0394873	-70.561467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1315	1	0	0	0	0	2	1.039499	-70.559316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1316	1	2.26	0.5	0	0	2	1.0395147	-70.67634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1317	1	3.14	0.46	0	0	2	1.0412658	-72.164186	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1318	1	0	0	0	0	2	1.0470266	-64.535574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1319	1	6.27	0.76	0	0	2	1.0470006	-64.539105	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1320	1	14.58	3.08	0	0	2	1.0458026	-64.4563	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1321	1	0	0	0	-59.51	2	1.0401933	-63.404571	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1322	1	0	0	0	0	2	1.0414202	-63.718513	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1323	1	4.36	1.18	0	0	2	1.0401729	-63.406762	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1324	1	0	0	0	-5.45	2	1.0363385	-63.796542	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1325	1	0	0	0	0	2	1.0363385	-63.796542	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1326	1	0	0	0	0	2	1.0363385	-63.796542	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1327	1	0	0	0	0	2	1.0363385	-63.796542	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1328	1	2.02	1.87	0	0	2	1.0363114	-63.797524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1329	1	0	0	0	0	2	1.0364312	-63.796175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1330	1	4.03	0.12	0	0	2	1.0464917	-64.582617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1331	1	4.93	1.26	0	0	2	1.0462171	-65.688418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1332	1	4.24	0.97	0	0	2	1.0466598	-64.316894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1333	1	2.5	1.09	0	0	2	1.0470121	-65.259616	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1334	1	0	0	0	0	2	1.0484922	-64.937796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1335	1	4.4	0.16	0	0	2	1.0484791	-64.940399	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1336	1	6.31	1.53	0	0	2	1.0467347	-64.551677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1337	1	0	0	0	0	2	1.0467682	-64.54834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1338	1	2.62	0.45	0	-3.21	2	1.0392463	-63.793201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1339	1	0	0	0	-8.5	2	1.0333708	-63.674428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1340	1	2.14	0.43	0	0	2	1.0323459	-63.904109	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1341	1	0	0	0	0	2	1.0334645	-63.653633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1342	1	0	0	0	0	2	1.0334645	-63.653633	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1343	1	0	0	0	0	2	1.033482	-63.674235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1344	1	0	0	0	0	2	1.0333708	-63.674428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1345	1	0	0	0	0	2	1.0476748	-65.023931	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1346	1	2.45	0.06	0	0	2	1.0476692	-65.025406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1347	1	2.05	0.12	0	0	2	1.0465954	-65.017976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1348	1	0	0	0	0	2	1.0435947	-67.985799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1349	1	5.2	1.44	0	0	2	1.0435664	-67.988455	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1350	1	1.98	0.28	0	0	2	1.0428918	-65.249536	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1351	1	3.55	1.67	0	0	2	1.0413831	-65.420945	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1352	1	0	0	0	0	2	1.0443581	-67.224977	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1353	1	3.46	0.61	0	0	2	1.0443422	-67.226961	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1354	1	5.37	0.68	0	0	2	1.0391125	-69.336239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1355	1	3.88	1.43	0	0	2	1.0409505	-68.540303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1356	1	6.95	2.98	0	0	2	1.0425639	-68.303528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1357	1	2.29	0.52	0	0	2	1.0433466	-68.181296	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1358	1	2.14	0.51	0	0	2	1.0434327	-68.294471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1359	1	0	0	0	0	2	1.0425209	-67.857332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1360	1	2.62	1.66	0	0	2	1.0424952	-67.858733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1361	1	0	0	0	0	2	1.0428676	-67.788414	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1362	1	2.62	0.54	0	0	2	1.0428566	-67.789789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1363	1	0	0	0	0	2	1.0422123	-68.022686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1364	1	3.17	0.92	0	0	2	1.0421953	-68.024411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1365	1	0	0	0	0	2	1.0406732	-68.04003	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1366	1	0	0	0	0	2	1.0422872	-68.617855	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1367	1	0	0	0	0	2	1.0410389	-68.174506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1368	1	0	0	0	0	2	1.0410389	-68.174506	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1369	1	7.79	1.28	0	0	2	1.0406442	-68.044201	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1370	1	0	0	0	0	2	1.0443468	-67.434683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1371	1	4.01	0.75	0	0	2	1.0443284	-67.436846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1372	1	0	0	0	0	2	1.0420182	-68.916827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1373	1	5.33	0.48	0	0	2	1.0419984	-68.920122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1374	1	0	0	0	0	2	1.0412655	-67.25738	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1375	1	14.22	2.93	0	0	2	1.0414106	-67.450305	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1376	1	0	0	0	0	2	1.0412819	-67.251792	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1377	1	0	0	0	0	2	1.0416019	-67.169087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1378	1	7.34	0.88	0	0	2	1.0415748	-67.173442	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1379	1	0	0	0	-7.03	2	1.0442758	-66.909315	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1380	1	0	0	0	0	2	1.046671	-67.601079	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1381	1	0	0	0	0	2	1.0449115	-68.353359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1382	1	12.78	5.88	0	0	2	1.0465725	-67.60785	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1383	1	0	0	0	0	2	1.0462568	-67.640964	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1384	1	0	0	0	0	2	1.043215	-67.387431	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1385	1	0	0	0	0	2	1.0439392	-67.728213	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1386	1	0	0	0	0	2	1.0448322	-68.125813	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1387	1	0	0	0	0	2	1.0448322	-68.125813	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1388	1	13.22	6.42	0	0	2	1.043106	-67.394811	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1389	1	0	0	0	0	2	1.0443265	-68.232827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1390	1	7.76	1.73	0	0	2	1.0442852	-68.237354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1391	1	0	0	0	0	2	1.0447466	-66.869409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1392	1	2.47	0.79	0	0	2	1.0447331	-66.870642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1393	1	0	0	0	0	2	1.0443593	-66.296326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1394	1	0	0	0	0	2	1.0443593	-66.296326	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1395	1	0	0	0	0	2	1.0443593	-66.296326	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1396	1	0	0	0	0	2	1.0443593	-66.296326	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1397	1	3.16	0.61	0	0	2	1.0443437	-66.298168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1398	1	0	0	0	0	2	1.0443732	-66.29455	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1399	1	3.11	0.74	0	0	2	1.0443623	-66.506256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1400	1	0	0	0	0	2	1.0436086	-65.175062	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1401	1	7.4	2.36	0	0	2	1.0435691	-65.179163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1402	1	5.27	1.17	0	0	2	1.0444381	-65.501661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1403	1	3.21	0.57	0	0	2	1.0420988	-67.404034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1404	1	3.02	1.38	0	0	2	1.0428631	-66.026056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1405	1	0	0	0	0	2	1.0428846	-66.024381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1406	1	2.86	0.34	0	0	2	1.0417197	-66.114397	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1407	1	3.1	0.68	0	0	2	1.039485	-66.184118	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1408	1	11.87	1.64	0	0	2	1.0406969	-67.473906	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1409	1	0	0	0	0	2	1.0407371	-67.467814	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1410	1	7.99	0.94	0	0	2	1.039773	-68.888824	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1411	1	3.79	1.06	0	0	2	1.0434163	-67.601069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1412	1	3.55	0.85	0	0	2	1.0439813	-67.151356	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1413	1	0	0	0	-71.55	2	1.0351826	-66.02294	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1414	1	4.21	1.13	0	0	2	1.0376216	-66.175017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1415	1	0	0	0	0	2	1.0359277	-66.028837	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1416	1	7.01	1.66	0	0	2	1.0414384	-72.568052	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1417	1	7.01	2.83	0	0	2	1.0410154	-72.729081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1418	1	9.91	2.17	0	0	2	1.0414648	-72.324554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1419	1	18.78	4.98	0	0	2	1.0419109	-72.353973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1420	1	9.91	1.52	0	0	2	1.0464425	-71.9969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1421	1	3.11	0.75	0	0	2	1.0406955	-73.40346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1422	1	3.11	2.15	0	0	2	1.0414719	-73.443166	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1423	1	8.45	4.75	0	0	2	1.0395934	-72.466485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1424	1	0	0	0	0	2	1.0486637	-71.826514	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1425	1	16.79	2.92	0	0	2	1.0485888	-71.835395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1426	1	0	0	0	0	2	1.0399084	-72.446529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1427	1	8.45	0.03	0	0	2	1.0398875	-72.451164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1428	1	5.04	2.17	0	0	2	1.0412799	-71.164525	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1429	1	4.68	1.18	0	0	2	1.0393877	-70.906251	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1430	1	6.72	2.01	0	0	2	1.0402089	-70.52169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1431	1	0	0	0	-58.16	2	1.0383886	-70.112427	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1432	1	0	0	0	0	2	1.0406494	-70.516671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1433	1	7.65	0.44	0	0	2	1.0383655	-70.116706	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1434	1	8.03	2.03	0	0	2	1.0402617	-69.697166	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1435	1	0	0	0	0	2	1.04156	-71.45879	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1436	1	0	0	0	0	2	1.0413385	-72.553026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1437	1	0	0	0	0	2	1.0415064	-73.677206	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1438	1	0	0	0	0	2	1.0415064	-73.677206	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1439	1	11.04	3.17	0	0	2	1.0414999	-71.464582	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1440	1	11.44	8.3	0	0	2	1.0382084	-73.383329	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1441	1	11.44	1.05	0	0	2	1.0427296	-73.142577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1442	1	11.44	4.77	0	0	2	1.039758	-73.137364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1443	1	0	0	0	0	2	1.0381221	-71.131669	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1444	1	11.44	2.26	0	0	2	1.0420223	-72.768441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1445	1	0	0	0	0	2	1.0392889	-71.106494	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1446	1	0	0	0	-23.67	2	1.0375443	-70.856148	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1447	1	0	0	0	0	2	1.0423693	-72.239299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1448	1	21.55	1.85	0	0	2	1.0374763	-70.867575	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1449	1	0	0	0	0	2	1.0395552	-71.852352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1450	1	14.54	1.12	0	0	2	1.0395102	-71.860524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1451	1	0	0	0	189.42	2	1.0444972	-70.645516	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1452	1	7.13	4.29	0	0	2	1.0500977	-71.675083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1453	1	14.54	2.8	0	0	2	1.0444343	-70.654314	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1454	1	14.54	3.43	0	0	2	1.0400695	-72.054285	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1455	1	17.05	3.88	0	0	2	1.0411186	-72.30512	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1456	1	6.43	1.51	0	0	2	1.0381944	-72.60922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1457	1	17.05	4.31	0	0	2	1.0381031	-72.617948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1458	1	0	0	0	-17.51	2	1.0385171	-70.846949	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1459	1	0	0	0	0	2	1.0393784	-72.01909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1460	1	28.25	8.08	0	0	2	1.0383668	-70.863989	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1461	1	0	0	0	-101.31	2	1.0374979	-70.771845	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1462	1	0	0	0	0	2	1.0414829	-72.086123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1463	1	18.95	2.41	0	0	2	1.0374269	-70.783161	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1464	1	1.9	0.83	0	0	2	1.040149	-72.133681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1465	1	15.33	5.71	0	0	2	1.0400448	-72.142379	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1466	1	0	0	0	0	2	1.0407858	-72.23163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1467	1	17.23	4.59	0	0	2	1.0406964	-72.240145	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1468	1	15.33	7.53	0	0	2	1.0382661	-72.691342	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1469	1	0	0	0	0	2	1.0383898	-72.683605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1470	1	15.33	6.07	0	0	2	1.0398749	-72.108569	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1471	1	6.43	1.02	0	0	2	1.0358137	-72.953019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1472	1	0	0	0	0	2	1.0358425	-72.949226	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1473	1	9.52	2.09	0	0	2	1.0368053	-72.861927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1474	1	21.82	3.61	0	0	2	1.042398	-72.336057	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1475	1	11.91	1.75	0	0	2	1.0403627	-72.49732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1476	1	11.91	0.73	0	0	2	1.0408849	-72.689273	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1477	1	0	0	0	0	2	1.040922	-72.682019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1478	1	11.91	4.09	0	0	2	1.0406514	-72.392445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1479	1	9.19	2.1	0	0	2	1.037651	-72.103728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1480	1	7.05	1.07	0	0	2	1.0407734	-71.783247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1481	1	0	0	0	0	2	1.0413971	-71.465775	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1482	1	7.05	0.77	0	0	2	1.0413707	-71.469488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1483	1	11.84	2.83	0	0	2	1.0412438	-72.803658	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1484	1	21.31	5.93	0	0	2	1.0374616	-73.004781	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1485	1	13.72	6.9	0	0	2	1.0408764	-73.145847	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1486	1	0	0	0	34.45	2	1.0403687	-71.69774	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1487	1	0	0	0	0	2	1.0430529	-72.982569	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1488	1	13.72	2.67	0	0	2	1.0403066	-71.704972	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1489	1	0	0	0	0	2	1.0366696	-71.297136	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1490	1	24.02	11.64	0	0	2	1.0462139	-73.047642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1491	1	0	0	0	0	2	1.037211	-71.276623	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1492	1	17.27	5.65	0	0	2	1.0396042	-72.868516	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1493	1	12.48	3.81	0	0	2	1.0400612	-73.139016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1494	1	0	0	0	69.15	2	1.0403738	-71.478086	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1495	1	0	0	0	0	2	1.042737	-73.019026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1496	1	21.35	5.12	0	0	2	1.0402585	-71.489627	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1497	1	21.35	6.84	0	0	2	1.0412134	-73.132554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1498	1	0	0	0	0	2	1.0413334	-73.120614	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1499	1	7.58	1.78	0	0	2	1.0409927	-72.838341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1500	1	0	0	0	0	2	1.0413452	-72.748337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1501	1	7.58	1.24	0	0	2	1.0372686	-73.811834	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1502	1	0	0	0	0	2	1.0410957	-72.810606	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1503	1	0	0	0	0	2	1.0410957	-72.810606	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1504	1	0	0	0	0	2	1.0413779	-72.744398	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1505	1	0	0	0	0	2	1.0413452	-72.748337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1506	1	0	0	0	13.68	2	1.0424045	-70.601431	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1507	1	0	0	0	0	2	1.042583	-71.200555	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1508	1	0	0	0	0	2	1.0429788	-71.968978	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1509	1	0	0	0	0	2	1.0429788	-71.968978	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1510	1	12.94	6.8	0	0	2	1.0422983	-70.608325	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1511	1	3.18	0.74	0	0	2	1.0378281	-72.199082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1512	1	4.89	3.64	0	0	2	1.0373451	-71.946431	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1513	1	0	0	0	0	2	1.0362978	-71.576273	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1514	1	16.08	5.92	0	0	2	1.0381324	-73.358399	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1515	1	0	0	0	0	2	1.0376397	-72.964384	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1516	1	0	0	0	0	2	1.0376397	-72.964384	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1517	1	0	0	0	0	2	1.0364379	-71.531196	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1518	1	0	0	0	22.24	2	1.0414069	-70.289168	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1519	1	0	0	0	0	2	1.0358624	-70.315715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1520	1	0	0	0	0	2	1.0278592	-70.354542	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1521	1	0	0	0	0	2	1.0278592	-70.354542	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1522	1	9.47	4.19	0	0	2	1.041343	-70.293887	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1523	1	0	0	0	0	2	1.0413288	-70.281019	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1524	1	10.95	1.65	0	0	2	1.0409933	-72.151129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1525	1	0	0	0	0	2	1.041041	-72.145381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1526	1	4.46	0.92	0	0	2	1.0396884	-72.567639	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1527	1	0	0	0	0	2	1.0387041	-71.220668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1528	1	3.88	0.78	0	0	2	1.0386865	-71.222699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1529	1	4.4	0.27	0	0	2	1.0380025	-69.687338	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1530	1	5.95	1.91	0	0	2	1.038455	-69.555731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1531	1	0	0	0	0	2	1.0412481	-71.826419	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1532	1	8.13	0.66	0	0	2	1.0412215	-71.831364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1533	1	0	0	0	0	2	1.0402037	-72.356636	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1534	1	4.69	0.88	0	0	2	1.0401853	-72.359197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1535	1	2	0.28	0	0	2	1.0424028	-69.27503	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1536	1	4.71	0.14	0	0	2	1.0397369	-70.774951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1537	1	15.43	2.1	0	0	2	1.0434189	-71.502167	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1538	1	15.43	5.84	0	0	2	1.0429055	-71.515378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1539	1	0	0	0	0	2	1.0428337	-71.309061	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1540	1	25.32	10.8	0	0	2	1.0426654	-71.322158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1541	1	0	0	0	121.39	2	1.04446	-70.224129	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1542	1	0	0	0	0	2	1.044698	-71.409842	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1543	1	15.43	5.88	0	0	2	1.0443605	-70.233062	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1544	1	0	0	0	0	2	1.038841	-70.232246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1545	1	7.26	2.18	0	0	2	1.0388007	-70.236319	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1546	1	0	0	0	-72.65	2	1.0354009	-69.832137	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1547	1	0	0	0	0	2	1.0385697	-70.244111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1548	1	15.96	4.48	0	0	2	1.0353223	-69.840497	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1549	1	7.26	2.74	0	0	2	1.0387917	-70.3138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1550	1	3.48	0.31	0	0	2	1.0427735	-71.761544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1551	1	3.48	0.91	0	0	2	1.0427562	-71.763629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1552	1	7.8	0.37	0	0	2	1.036813	-71.766675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1553	1	8.33	4.24	0	0	2	1.0343595	-71.001364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1554	1	6.78	1.4	0	0	2	1.0379506	-69.567455	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1555	1	0	0	0	0	2	1.0378726	-69.709302	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1556	1	0	0	0	0	2	1.0378726	-69.709302	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1557	1	0	0	0	0	2	1.0378726	-69.709302	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1558	1	0	0	0	0	2	1.0378726	-69.709302	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1559	1	6.01	1.77	0	0	2	1.037839	-69.712558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1560	1	0	0	0	0	2	1.0379081	-69.70589	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1561	1	0	0	0	0	2	1.0366342	-69.469884	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1562	1	0	0	0	0	2	1.0390156	-70.30192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1563	1	5.19	1.84	0	0	2	1.0339068	-70.99853	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1564	1	5.34	1.13	0	0	2	1.0355117	-71.019969	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1565	1	0	0	0	0	2	1.0386633	-70.358614	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1566	1	0	0	0	0	2	1.0366519	-69.457857	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1567	1	0	0	0	0	2	1.0366342	-69.469884	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1568	1	3.01	0.73	0	-14.32	2	1.0333981	-70.308592	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1569	1	0	0	0	0	2	1.0335838	-70.308522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1570	1	0	0	0	0	2	1.0356594	-70.294182	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1571	1	3.01	0.28	0	0	2	1.0356506	-70.295869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1572	1	8.34	2.9	0	0	2	1.0425786	-71.371261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1573	1	0	0	0	0	2	1.0351893	-71.195701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1574	1	8.34	3.13	0	0	2	1.0351343	-71.200439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1575	1	4.73	1.22	0	0	2	1.0397153	-70.272675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1576	1	3.32	0.56	0	0	2	1.0400187	-70.572495	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1577	1	4.77	1.01	0	0	2	1.0396443	-70.62096	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1578	1	0	0	0	0	2	1.039665	-70.618401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1579	1	0	0	0	-23.56	2	1.0362985	-68.554088	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1580	1	0	0	0	0	2	1.0404742	-69.247651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1581	1	7.29	1.4	0	0	2	1.0362636	-68.558301	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1582	1	5.44	1.29	0	0	2	1.0418797	-69.388721	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1583	1	0	0	0	0	2	1.0384393	-68.256272	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1584	1	7.41	1.51	0	0	2	1.0384031	-68.260744	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1585	1	5.44	2.8	0	0	2	1.0433509	-68.444535	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1586	1	0	0	0	0	2	1.0394206	-70.930068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1587	1	7.13	2.89	0	0	2	1.0393703	-70.933687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1588	1	0	0	0	0	2	1.0426677	-71.447077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1589	1	7.13	1.63	0	0	2	1.0426324	-71.450737	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1590	1	6.61	2.54	0	0	2	1.040655	-69.795218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1591	1	0	0	0	23.3	2	1.039881	-73.855346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1592	1	4.21	0.38	0	0	2	1.0398683	-73.857567	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1593	1	0	0	0	0	2	1.0416142	-68.342688	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1594	1	0	0	0	0	2	1.0427488	-70.380386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1595	1	7.73	4.62	0	0	2	1.0415535	-68.346404	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1596	1	21.51	4.14	0	0	2	1.0353556	-72.449278	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1597	1	0	0	0	-3.34	2	1.0372064	-71.091497	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1598	1	15.55	2.14	0	0	2	1.0326937	-72.982594	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1599	1	0	0	0	0	2	1.0342858	-72.257668	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1600	1	0	0	0	0	2	1.0342858	-72.257668	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1601	1	0	0	0	0	2	1.0374259	-71.05982	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1602	1	15.55	3.62	0	0	2	1.0344465	-73.050743	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1603	1	0	0	0	43.95	2	1.0430427	-70.24292	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1604	1	22.73	10.71	0	0	2	1.0362993	-71.82699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1605	1	0	0	0	0	2	1.0322695	-72.888201	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1606	1	0	0	0	0	2	1.0322695	-72.888201	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1607	1	0	0	0	0	2	1.0427914	-70.207414	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1608	1	3.98	0.3	0	0	2	1.0367809	-70.988308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1609	1	3.95	1.07	0	0	2	1.0394993	-71.241765	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1610	1	0	0	0	0	2	1.0395222	-71.239411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1611	1	12.46	3.66	0	0	2	1.0405607	-71.278064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1612	1	23.77	12.21	0	0	2	1.0398666	-69.930743	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1613	1	0	0	0	-69.8	2	1.0349528	-68.739812	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1614	1	14.32	1.97	0	0	2	1.040248	-70.93394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1615	1	0	0	0	0	2	1.0358604	-68.71411	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1616	1	3.75	1.44	0	0	2	1.0412347	-71.486479	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1617	1	9.8	7.35	0	0	2	1.0411345	-71.490632	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1618	1	0	0	0	0	2	1.0361068	-71.572398	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1619	1	4.2	0.88	0	0	2	1.0360882	-71.574897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1620	1	7.51	1.55	0	0	2	1.0356864	-72.096605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1621	1	3.95	1.24	0	24.99	2	1.0419798	-73.401062	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1622	1	11.91	1.38	0	6.5	2	1.0409174	-73.452071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1623	1	9.84	1.36	0	0	2	1.0404845	-70.750867	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1624	1	0	0	0	-2.08	2	1.0389343	-68.248753	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1625	1	0	0	0	0	2	1.0437534	-70.122536	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1626	1	18.83	5.04	0	0	2	1.0388364	-68.258625	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1627	1	0	0	0	0	2	1.0406109	-70.604574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1628	1	9.84	4.82	0	0	2	1.0405378	-70.609518	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1629	1	8.65	1.25	0	0	2	1.0406903	-70.908396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1630	1	0	0	0	0	2	1.0407224	-70.903659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1631	1	11.2	1.75	0	0	2	1.0319028	-73.102777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1632	1	11.2	6.34	0	0	2	1.0419822	-73.161959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1633	1	19.43	6.16	0	0	2	1.0383265	-73.173446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1634	1	0	0	0	0	2	1.0365317	-72.400142	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1635	1	16.23	10.31	0	0	2	1.0363814	-72.408927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1636	1	0	0	0	0	2	1.0413598	-70.412769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1637	1	5.7	1.69	0	0	2	1.0413267	-70.41596	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1638	1	8.57	1.45	0	-1.56	2	1.0338638	-69.710903	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1639	1	8.24	0.28	0	0	2	1.0347672	-69.661527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1640	1	9.58	3.59	0	0	2	1.0385294	-73.155717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1641	1	6.28	1.94	0	0	2	1.0384384	-73.376249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1642	1	0	0	0	0	2	1.0384354	-73.524873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1643	1	4.74	1.72	0	0	2	1.0384081	-73.527299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1644	1	0	0	0	0	2	1.0416353	-70.307205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1645	1	10.07	1.14	0	0	2	1.0415944	-70.313363	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1646	1	10.67	3.36	0	0	2	1.0430505	-69.410723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1647	1	0	0	0	0	2	1.0401916	-68.742901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1648	1	10.07	2.15	0	0	2	1.0401461	-68.748569	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1649	1	6.33	0.46	0	0	2	1.0408569	-71.320619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1650	1	0	0	0	0	2	1.0408768	-71.317067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1651	1	0	0	0	0	2	1.0358315	-72.18101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1652	1	9.42	2.82	0	0	2	1.0357793	-72.186338	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1653	1	6.33	0.61	0	0	2	1.0418133	-70.725808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1654	1	0	0	0	0	2	1.0376786	-73.761365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1655	1	13.45	3.18	0	0	2	1.0376095	-73.768918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1656	1	13.45	1.14	0	0	2	1.0414398	-73.862096	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1657	1	0	0	0	0	2	1.0414888	-73.853938	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1658	1	13.45	2.68	0	0	2	1.0320818	-73.10013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1659	1	17.66	7.68	0	0	2	1.0388319	-70.828538	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1660	1	6.29	0.84	0	0	2	1.0410353	-73.470991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1661	1	9.16	2.98	0	0	2	1.0414321	-73.447682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1662	1	5.47	0.65	0	0	2	1.0375776	-71.998484	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1663	1	0	0	0	0	2	1.0387932	-71.274483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1664	1	12.34	4.14	0	0	2	1.0387201	-71.281095	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1665	1	8.71	3.96	0	0	2	1.040208	-71.049357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1666	1	5.57	0.79	0	0	2	1.0418991	-70.254446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1667	1	8.47	2.9	0	0	2	1.0371814	-73.115156	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1668	1	16.51	8.51	0	0	2	1.0314029	-73.170085	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1669	1	8.47	2.11	0	0	2	1.032441	-73.134611	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1670	1	0	0	0	13.18	2	1.0378603	-68.12375	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1671	1	0	0	0	0	2	1.0390057	-69.426181	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1672	1	9.99	2.65	0	0	2	1.037808	-68.129025	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1673	1	6.38	1.09	0	0	2	1.032665	-69.513942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1674	1	5.31	2.25	0	0	2	1.0329157	-69.718385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1675	1	0	0	0	0	2	1.0361965	-69.558823	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1676	1	14.04	4.18	0	0	2	1.0361108	-69.566563	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1677	1	14.04	1.88	0	0	2	1.035894	-69.77296	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1678	1	0	0	0	0	2	1.0404925	-68.105306	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1679	1	0	0	0	0	2	1.043666	-69.656145	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1680	1	26.42	7.96	0	0	2	1.040339	-68.118767	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1681	1	0	0	0	4.82	2	1.0368419	-67.629752	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1682	1	15.11	4.84	0	0	2	1.0365326	-69.402973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1683	1	0	0	0	0	2	1.0367249	-70.221667	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1684	1	0	0	0	0	2	1.0367249	-70.221667	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1685	1	0	0	0	0	2	1.036902	-67.604614	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1686	1	0	0	0	0	2	1.0368419	-67.629752	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1687	1	10.66	2.04	0	0	2	1.0405844	-69.791851	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1688	1	11.35	3.09	0	0	2	1.0422999	-70.007741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1689	1	9.12	2.24	0	0	2	1.0433162	-69.560042	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1690	1	4.23	0.27	0	0	2	1.036167	-69.507667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1691	1	0	0	0	0	2	1.0361785	-69.505308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1692	1	4.23	1.02	0	0	2	1.0351047	-68.927068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1693	1	4.23	2.39	0	0	2	1.034902	-68.910973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1694	1	6.1	1.95	0	0	2	1.0325015	-69.602795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1695	1	0	0	0	0	2	1.0325349	-69.599556	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1696	1	0	0	0	0	2	1.0328125	-69.689537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1697	1	2.7	0.54	0	0	2	1.0328008	-69.691069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1698	1	3.75	2	0	0	2	1.0368294	-70.14912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1699	1	5.04	1.14	0	0	2	1.0361884	-68.405522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1700	1	13.02	5.11	0	0	2	1.0341525	-69.067231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1701	1	9.7	4.88	0	0	2	1.0331021	-69.306834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1702	1	0	0	0	0	2	1.0343794	-69.249042	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1703	1	9.7	2.37	0	0	2	1.0343322	-69.254112	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1704	1	0	0	0	0.49	2	1.042965	-67.004393	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1705	1	12.22	3.33	0	0	2	1.037647	-68.490927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1706	1	0	0	0	0	2	1.0318287	-70.429963	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1707	1	0	0	0	0	2	1.0318287	-70.429963	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1708	1	0	0	0	0	2	1.0431425	-66.982127	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1709	1	3.32	0.99	0	0	2	1.0359026	-68.407161	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1710	1	4.01	1.03	0	0	2	1.0373589	-68.181842	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1711	1	0	0	0	0	2	1.037381	-68.179678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1712	1	0	0	0	0	2	1.0362685	-69.010911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1713	1	1.54	0.42	0	0	2	1.0362604	-69.011686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1714	1	8.91	1.08	0	0	2	1.0364112	-69.470898	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1715	1	7.37	1.32	0	0	2	1.0372963	-69.840457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1716	1	7.37	2.69	0	0	2	1.0362338	-69.832288	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1717	1	7.41	1.09	0	0	2	1.0380008	-69.76179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1718	1	0	0	0	0	2	1.0380296	-69.757805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1719	1	0	0	0	0	2	1.0421061	-69.919245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1720	1	5.07	2.88	0	0	2	1.0420645	-69.921689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1721	1	3.67	1.72	0	0	2	1.0413305	-69.493017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1722	1	0	0	0	0	2	1.0387019	-68.945654	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1723	1	3.67	0.97	0	0	2	1.0422033	-69.490111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1724	1	0	0	0	0	2	1.0388105	-68.935409	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1725	1	0	0	0	-57.15	2	1.0403057	-68.30467	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1726	1	0	0	0	0	2	1.0423613	-68.86439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1727	1	8.79	3.06	0	0	2	1.0402496	-68.309203	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1728	1	8.79	2.9	0	0	2	1.0414657	-69.213652	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1729	1	8.99	2.18	0	0	2	1.0418577	-68.990679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1730	1	2.8	1.07	0	0	2	1.0453517	-68.397001	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1731	1	0	0	0	0	2	1.0453688	-68.395579	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1732	1	4.31	2.28	0	0	2	1.043196	-69.11664	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1733	1	0	0	0	0	2	1.0427073	-68.997293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1734	1	4.71	1.08	0	0	2	1.0426845	-68.999817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1735	1	9.62	1.7	0	0	2	1.0422891	-69.076739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1736	1	5.02	0.52	0	0	2	1.0411212	-69.402992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1737	1	5.14	0.84	0	0	2	1.0424251	-69.074255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1738	1	2.29	0.57	0	0	2	1.0430771	-69.741833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1739	1	0	0	0	0	2	1.0430871	-69.740682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1740	1	0	0	0	1.66	2	1.046	-65.961647	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1741	1	0	0	0	0	2	1.0419504	-67.911858	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1742	1	0	0	0	0	2	1.0427508	-69.958615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1743	2	0	0	0	0	2	1.0368328	-63.902506	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1744	1	0	0	0	0	2	1.0441238	-66.040676	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1745	1	0	0	0	0	2	1.046	-65.961647	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1746	1	0	0	0	0	2	1.0443223	-68.352521	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1747	1	0	0	0	0	2	1.0443611	-69.942964	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1748	1	0	0	0	0	2	1.0399227	-70.971924	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1749	1	0	0	0	0	2	1.04435	-69.902193	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1750	1	0	0	0	0	2	1.04435	-69.902193	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1751	2	0	0	0	0	2	1.0377245	-65.643933	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1752	2	0	0	0	0	2	1.0443223	-68.352521	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1753	1	0	0	0	0	2	1.0448107	-68.333363	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1754	1	0	0	0	0	2	1.0443223	-68.352521	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1755	2	0.6	0.24	0	0	2	1.0447624	-69.404923	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1756	1	0	0	0	0	2	1.0447662	-69.404637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1757	1	0	0	0	0	2	1.0398761	-70.959581	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1758	2	0	0	0	0	2	1.0397767	-70.523169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1759	1	0	0	0	0	2	1.0398713	-70.961103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1760	1	0	0	0	-71.3	2	1.0344062	-72.825906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1761	2	0	0	0	0	2	1.0377783	-72.386262	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1762	2	0	0	0	0	2	1.0344062	-72.825906	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1763	1	7.58	1.23	0	0	2	1.0343767	-72.829919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1764	1	0	0	0	0	2	1.035199	-72.833814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1765	1	0	0	0	0	2	1.0378016	-71.311698	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1766	2	0	0	0	0	2	1.0398802	-71.044722	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1767	2	0	0	0	0	2	1.04	-71.027126	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1768	1	0	0	0	0	2	1.0376898	-71.326229	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1769	1	0	0	0	0	2	1.0377802	-71.313403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1770	2	0	0	0	0	2	1.0435384	-67.563669	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1771	1	0	0	0	0	2	1.0435307	-67.567707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1772	2	0	0	0	0	2	1.0406169	-70.848199	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1773	2	0	0	0	0	2	1.0406169	-70.848199	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1774	2	0	0	0	0	2	1.0406169	-70.848199	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1775	1	0	0	0	0	2	1.0406169	-70.848199	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1776	1	0	0	0	0	2	1.0406145	-70.849643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1777	1	0	0	0	0	2	1.0406169	-70.848199	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1778	2	0	0	0	0	2	1.0411175	-70.757897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1779	1	0	0	0	0	2	1.0411175	-70.757897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1780	2	0	0	0	0	2	1.044663	-62.931669	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1781	1	0	0	0	0	2	1.0467656	-63.48059	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1782	1	0	0	0	0	2	1.0474375	-63.737276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1783	1	0	0	0	44.86	2	1.0451191	-62.900094	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1784	1	0	0	0	0	2	1.046297	-63.513968	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1785	1	0	0	0	0	2	1.043375	-63.689448	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1786	1	0	0	0	0	2	1.0466571	-64.463729	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1787	2	0	0	0	0	2	1.0505	-63.190014	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1788	1	0	0	0	0	2	1.0433288	-63.684658	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1789	1	0	0	0	0	2	1.043375	-63.689448	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1790	1	0	0	0	0	2	1.046	-68.006156	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1791	1	0	0	0	0	2	1.0417974	-70.447272	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1792	1	0	0	0	0	2	1.0403397	-72.692312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1793	2	0	0	0	0	2	1.0036863	-66.846275	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1794	2	0	0	0	0	2	1.003722	-66.768996	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1795	2	0	0	0	0	2	1.0094517	-67.053821	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1796	1	0	0	0	0	2	1.0406605	-70.621086	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1797	1	0	0	0	0	2	1.0455556	-68.247931	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1798	1	0	0	0	-418.62	2	1.039	-66.09266	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1799	1	0	0	0	0	2	1.0397402	-67.571231	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1800	1	0	0	0	0	2	1.0413992	-70.660398	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1801	2	0	0	0	0	2	1.0480813	-63.058061	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1802	1	0	0	0	0	2	1.0386466	-67.95912	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1803	1	0	0	0	0	2	1.0404846	-66.415324	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1804	1	0	0	0	-13.13	2	1.0421958	-63.87439	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1805	1	0	0	0	0	2	1.0461102	-64.110626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1806	2	0	0	0	0	2	1.045	-61.89405	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1807	1	0	0	0	0	2	1.0422813	-63.870777	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1808	1	0	0	0	0	2	1.0421958	-63.87439	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1809	1	0	0	0	0	2	1.0405333	-70.585459	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1810	2	0	0	0	0	2	1.0377363	-70.119774	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1811	1	0	0	0	0	2	1.0405042	-70.588008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1812	1	0	0	0	0	2	1.0405333	-70.585459	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1813	1	0	0	0	0	2	1.0410632	-70.740171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1814	2	0	0	0	0	2	1.0344614	-70.170255	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1815	1	0	0	0	0	2	1.041057	-70.742169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1816	2	0	0	0	0	2	1.0395461	-70.357499	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1817	2	0	0	0	0	2	1.04	-70.249189	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1818	2	0	0	0	0	2	1.04	-70.249189	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1819	1	0	0	0	0	2	1.0395465	-70.357566	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1820	1	0	0	0	0	2	1.0395281	-70.361927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1821	1	0	0	0	0	2	1.0395461	-70.357499	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1822	1	0	0	0	0	2	1.0406583	-69.05048	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1823	2	0	0	0	0	2	1.0436518	-68.323879	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1824	1	0	0	0	0	2	1.0405539	-69.064267	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1825	1	0	0	0	0	2	1.0406583	-69.05048	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1826	1	0	0	0	0	2	1.044987	-66.25345	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1827	1	0	0	0	0	2	1.0424666	-66.773787	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1828	1	0	0	0	0	2	1.043408	-67.702546	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1829	2	0	0	0	0	2	1.0435736	-65.684071	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1830	1	0	0	0	0	2	1.0419942	-66.811868	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1831	1	0	0	0	0	2	1.0454848	-66.225444	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1832	1	0	0	0	68.54	2	1.0432707	-64.774096	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1833	2	0	0	0	0	2	1.0447285	-64.445779	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1834	1	0	0	0	0	2	1.043912	-65.167144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1835	1	0	0	0	0	2	1.0432794	-65.86649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1836	1	0	0	0	0	2	1.0432794	-65.86649	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1837	1	0	0	0	0	2	1.0428032	-64.797682	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1838	1	0	0	0	0	2	1.0432707	-64.774096	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1839	2	0	0	0	0	2	1.0354059	-68.990115	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1840	2	0	0	0	0	2	1.03816	-69.249497	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1841	1	0	0	0	-29.67	2	1.0353006	-68.976178	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1842	1	0	0	0	0	2	1.0354059	-68.990115	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1843	1	0	0	0	0	2	1.0380197	-69.786693	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1844	2	0	0	0	0	2	1.0377269	-68.77664	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1845	1	0	0	0	0	2	1.0380062	-69.790457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1846	1	0	0	0	0	2	1.040334	-70.278918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1847	2	0	0	0	0	2	1.0272296	-69.566623	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1848	2	0	0	0	0	2	1.040334	-70.278918	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1849	1	0	0	0	0	2	1.0403263	-70.281183	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1850	1	0	0	0	0	2	1.040334	-70.278918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1851	1	0	0	0	-40.98	2	1.0435108	-70.150808	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1852	1	0	0	0	0	2	1.0434612	-71.156625	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1853	2	0	0	0	0	2	1.0435182	-70.154631	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1854	2	0	0	0	0	2	1.0434174	-70.102059	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1855	1	0	0	0	0	2	1.0435182	-70.154631	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1856	2	0	0	0	0	2	1.0089999	-68.8765	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1857	2	0	0	0	0	2	1.0114264	-68.763999	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1858	1	0	0	0	0	2	1.0439461	-70.144591	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1859	1	0	0	0	0	2	1.0435108	-70.150808	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1860	1	0	0	0	-147.47	2	1.041108	-62.732516	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1861	1	0	0	0	0	2	1.042669	-63.163413	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1862	1	0	0	0	0	2	1.0463866	-64.381261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1863	2	0	0	0	0	2	1.0423467	-62.66187	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1864	2	0	0	0	0	2	1.042508	-62.848265	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1865	2	0	0	0	0	2	1.0417094	-62.649462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1866	2	0	0	0	0	2	1.0414436	-62.686398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1867	2	0	0	0	0	2	1.0412757	-62.709355	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1868	1	0	0	0	0	2	1.0426825	-63.209862	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1869	1	0	0	0	0	2	1.0427228	-62.703212	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1870	1	0	0	0	0	2	1.0486719	-64.261032	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1871	1	0	0	0	0	2	1.0466942	-65.352063	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1872	1	0	0	0	0	2	1.0462077	-65.65885	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1873	1	0	0	0	0	2	1.0462077	-65.65885	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1874	2	0	0	0	0	2	1.0448341	-64.439484	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1875	1	0	0	0	0	2	1.0490346	-64.198312	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1876	1	0	0	0	0	2	1.0486719	-64.261032	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1877	2	0	0	0	0	2	1.0433198	-65.72976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1878	1	0	0	0	0	2	1.0433123	-65.732619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1879	2	0	0	0	0	2	1.0414544	-68.855342	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1880	1	0	0	0	0	2	1.0414502	-68.856946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1881	1	0	0	0	0	2	1.0394221	-70.392372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1882	2	0	0	0	0	2	1.04	-70.283873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1883	2	0	0	0	0	2	1.0393832	-70.399706	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1884	1	0	0	0	0	2	1.0393832	-70.399706	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1885	1	0	0	0	0	2	1.039417	-70.392909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1886	1	0	0	0	0	2	1.0398399	-72.449989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1887	2	0	0	0	0	2	1.0550284	-72.193162	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1888	1	0	0	0	0	2	1.0398294	-72.450923	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1889	1	0	0	0	0	2	1.0398399	-72.449989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1890	1	0	0	0	0	2	1.0364739	-69.182598	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1891	2	0	0	0	0	2	1.0127038	-68.979302	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1892	2	0	0	0	0	2	1.0083955	-68.746692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1893	2	0	0	0	0	2	1.0083225	-68.744487	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1894	2	0	0	0	0	2	1.009795	-68.554277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1895	2	0	0	0	0	2	1.0094987	-68.595759	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1896	1	0	0	0	0	2	1.0364394	-69.185362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1897	1	0	0	0	0	2	1.0364739	-69.182598	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1898	2	0	0	0	0	2	1.043	-71.340456	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1899	1	0	0	0	0	2	1.0429501	-71.347315	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1900	2	0	0	0	0	2	1.0445611	-64.682606	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1901	2	0	0	0	0	2	1.0448388	-64.347181	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1902	1	0	0	0	0	2	1.0454216	-65.24814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1903	1	0	0	0	39.46	2	1.0442704	-64.720994	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1904	1	0	0	0	0	2	1.0445611	-64.682606	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1905	2	0	0	0	0	2	1.0470644	-64.077412	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1906	1	0	0	0	0	2	1.0470481	-64.081231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1907	2	0	0	0	0	2	1.0440072	-69.391456	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1908	1	0	0	0	0	2	1.0439789	-69.403109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1909	1	0	0	0	0	2	1.0451191	-72.040287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1910	2	0	0	0	0	2	1.044724	-70.787288	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1911	2	0	0	0	0	2	1.0448457	-71.297687	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1912	1	0	0	0	0	2	1.0450888	-72.049402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1913	1	0	0	0	0	2	1.0451191	-72.040287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1914	1	0	0	0	-132.67	2	1.0441011	-65.395906	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1915	1	0	0	0	0	2	1.044302	-67.659165	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1916	1	0	0	0	0	2	1.0453406	-69.322806	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1917	2	0	0	0	0	2	1.0463747	-63.749491	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1918	2	0	0	0	0	2	1.049	-63.862756	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1919	2	0	0	0	0	2	1.049	-63.79602	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1920	1	0	0	0	0	2	1.0438329	-65.633337	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1921	1	0	0	0	0	2	1.0434657	-67.734022	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1922	1	0	0	0	0	2	1.0430533	-64.655941	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1923	1	0	0	0	0	2	1.0433104	-65.236837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1924	1	0	0	0	0	2	1.0437003	-65.852647	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1925	1	0	0	0	0	2	1.0437003	-65.852647	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1926	2	0	0	0	0	2	1.0429026	-64.363339	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1927	2	0	0	0	0	2	1.0304677	-64.884638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1928	1	0	0	0	0	2	1.0430772	-64.648861	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1929	1	0	0	0	0	2	1.0430533	-64.655941	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1930	1	4.55	1.89	0	0	3	1.0399831	-66.671546	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1931	1	0	0	0	0	3	1.0400135	-66.669045	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1932	1	0	0	0	0	3	1.0411115	-66.768222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1933	1	3.91	0.46	0	0	3	1.0410972	-66.770507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1934	1	4.32	0.42	0	0	3	1.0420677	-67.136939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1935	1	1.74	0.34	0	0	3	1.051188	-66.916012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1936	1	1.33	0.67	0	0	3	1.0512712	-66.825154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1937	1	0	0	0	0	3	1.0414354	-65.549623	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1938	1	4.58	0.37	0	0	3	1.0414204	-65.552407	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1939	1	0	0	0	-8.33	3	1.0353157	-65.895216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1940	1	4.46	1.34	0	0	3	1.0352909	-65.897735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1941	1	0	0	0	0	3	1.0367264	-66.085469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1942	1	3.64	1.15	0	0	3	1.0367071	-66.087409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1943	1	1.4	0.22	0	0	3	1.0419437	-65.428079	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1944	1	0	0	0	0	3	1.0419493	-65.427313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1945	1	2.48	0.46	0	0	3	1.0381848	-65.046793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1946	1	2.48	0.61	0	0	3	1.0383739	-64.98523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1947	1	2.48	0.97	0	0	3	1.0379015	-65.133534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1948	1	0	0	0	-38.2	3	1.0432716	-65.630732	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1949	1	0	0	0	0	3	1.0434164	-65.898006	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1950	1	0	0	0	0	3	1.047717	-66.374969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1951	1	0	0	0	0	3	1.0449611	-65.629102	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1952	1	11.47	1.68	0	0	3	1.04221	-65.888838	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1953	1	6.65	1.38	0	0	3	1.0406251	-66.341373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1954	1	0	0	0	0	3	1.0406579	-66.337941	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1955	1	0.9	0.13	0	0	3	1.0424185	-65.716726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1956	1	0	0	0	0	3	1.0424222	-65.716254	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1957	1	0	0	0	0	3	1.0421376	-65.798	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1958	1	0.9	0.38	0	0	3	1.0421316	-65.798474	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1959	1	2.24	1.28	0	0	3	1.0430331	-65.505065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1960	1	0	0	0	0	3	1.0430526	-65.503844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1961	1	1.86	0.04	0	0	3	1.0518197	-66.8891	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1962	1	1.59	0.49	0	0	3	1.03669	-65.451471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1963	1	0.82	0.2	0	0	3	1.0371149	-65.158909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1964	1	3.94	0.3	0	0	3	1.0482397	-66.344586	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1965	1	3.23	1.18	0	0	3	1.0449871	-65.820091	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1966	1	3.23	0.81	0	0	3	1.0462247	-66.068918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1967	1	0	0	0	0	3	1.0466139	-69.494186	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1968	1	0	0	0	0	3	1.0462726	-69.889403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1969	1	0	0	0	0	3	1.0441212	-70.067352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1970	1	3.35	1.25	0	0	3	1.0465936	-69.495834	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1971	1	0	0	0	0	3	1.0466849	-69.483877	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1972	1	0	0	0	0	3	1.049316	-68.259178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1973	1	1.86	0.71	0	0	3	1.0493048	-68.260139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1974	1	1.86	0.32	0	0	3	1.0436736	-69.99473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1975	1	0	0	0	-39.22	3	1.037319	-69.59255	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1976	1	8.12	2.83	0	0	3	1.0393185	-69.964259	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1977	1	0	0	0	0	3	1.0377411	-69.590418	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1978	1	8.12	2.98	0	0	3	1.0434477	-70.620159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1979	1	0	0	0	2.78	3	1.0391927	-69.380867	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1980	1	0	0	0	0	3	1.0404774	-70.07695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1981	1	8.87	1.05	0	0	3	1.0444263	-70.556753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1982	1	0	0	0	0	3	1.0404353	-70.078814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1983	1	0	0	0	0	3	1.0392703	-69.371538	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1984	1	0.83	0.27	0	0	3	1.0446644	-68.694024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1985	1	1.67	0.22	0	0	3	1.0457595	-69.277702	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1986	1	2.04	0.57	0	0	3	1.0455822	-68.64102	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1987	1	1.11	0.2	0	0	3	1.0438404	-68.802364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1988	1	0	0	0	0	3	1.0430403	-69.093842	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1989	1	1.65	0.34	0	0	3	1.0430322	-69.094831	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1990	1	0.62	0.24	0	0	3	1.0433749	-68.880148	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1991	1	0	0	0	0	3	1.0446841	-69.554522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1992	1	2.25	0.5	0	0	3	1.0446721	-69.555835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1993	1	2.68	0.47	0	-7.65	3	1.0403609	-69.866139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1994	1	3	0.84	0	0	3	1.0469003	-69.296849	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1995	1	0	0	0	0	3	1.0469159	-69.295181	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1996	1	0	0	0	0	3	1.0439264	-70.381923	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1997	1	1.49	0.1	0	0	3	1.0439224	-70.382695	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1998	1	1.49	0.52	0	0	3	1.0439782	-70.189185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	1999	1	0	0	0	0	3	1.0434874	-70.608795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2000	1	1.95	0.73	0	0	3	1.0434747	-70.609884	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2001	1	1.95	0.72	0	0	3	1.0383737	-71.140633	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2002	1	1.5	0.36	0	0	3	1.039043	-71.218536	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2003	1	2.78	0.47	0	0	3	1.0438078	-70.513178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2004	1	1.54	0.51	0	0	3	1.0430889	-69.802943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2005	1	1.8	1.24	0	0	3	1.0400948	-70.223632	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2006	1	1.94	0.56	0	0	3	1.045562	-70.929194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2007	1	2.14	0.85	0	0	3	1.0399479	-69.926158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2008	1	0	0	0	0	3	1.0401689	-69.940181	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2009	1	2.01	0.4	0	0	3	1.0401603	-69.941308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2010	1	1.58	0.58	0	0	3	1.0394852	-65.389011	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2011	1	1.43	0.07	0	0	3	1.0433421	-65.477779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2012	1	3.03	0.17	0	0	3	1.0477967	-64.670291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2013	1	0	0	0	0	3	1.0414214	-65.315993	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2014	1	1.69	0.57	0	0	3	1.0414115	-65.316893	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2015	1	1.5	0.4	0	-18.57	3	1.0352747	-65.311235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2016	1	0	0	0	0	3	1.0478953	-64.582508	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2017	1	1.52	0.18	0	0	3	1.047889	-64.583363	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2018	1	0.82	0.21	0	0	3	1.0419428	-65.725987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2019	1	0.99	0.23	0	0	3	1.0408551	-65.57095	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2020	1	0	0	0	0	3	1.042368	-65.146413	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2021	1	4.13	0.95	0	0	3	1.0423499	-65.148744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2022	1	2.52	0.88	0	0	3	1.0442002	-65.141127	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2023	1	1.63	0.39	0	0	3	1.0449635	-65.013553	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2024	1	0	0	0	0	3	1.0485039	-64.389546	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2025	1	0	0	0	0	3	1.0451804	-64.908414	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2026	1	4.62	0.66	0	0	3	1.0484859	-64.392253	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2027	1	3.95	0.67	0	0	3	1.0399735	-65.249144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2028	1	3.97	0.16	0	0	3	1.04395	-65.026143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2029	1	5.16	2.12	0	0	3	1.0438052	-65.054699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2030	1	0	0	0	-279.32	3	1.0412709	-64.887713	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2031	1	0	0	0	0	3	1.043479	-64.636195	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2032	1	0	0	0	0	3	1.0440437	-64.986144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2033	1	0	0	0	0	3	1.0436819	-64.615401	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2034	1	5.24	0.77	0	0	3	1.0412518	-64.890954	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2035	1	5.16	1.78	0	0	3	1.044767	-64.437728	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2036	1	1.45	0.48	0	0	3	1.043558	-65.604799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2037	1	1.54	0.67	0	0	3	1.0405114	-64.544684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2038	1	0	0	0	0	3	1.0491089	-64.100398	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2039	1	0	0	0	0	3	1.0478439	-64.447866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2040	1	2.33	1.32	0	0	3	1.0490877	-64.101662	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2041	1	0	0	0	0	3	1.0411344	-65.006681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2042	1	11.56	1.94	0	0	3	1.041086	-65.013673	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2043	1	0	0	0	0	3	1.0377683	-64.238322	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2044	1	0	0	0	0	3	1.0391953	-64.594675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2045	1	11.56	4.44	0	0	3	1.0376962	-64.24416	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2046	1	0	0	0	-52.61	3	1.0353587	-64.229149	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2047	1	0	0	0	0	3	1.0401295	-63.903902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2048	1	0	0	0	0	3	1.0412798	-64.932766	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2049	1	11.56	1.1	0	0	3	1.0353177	-64.236164	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2050	1	0	0	0	0	3	1.0402548	-63.889873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2051	1	13.96	2.17	0	0	3	1.0396635	-64.620395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2052	1	0	0	0	0	3	1.0399595	-65.08269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2053	1	2.41	0.29	0	0	3	1.0399507	-65.084123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2054	1	2.41	1.68	0	0	3	1.0393865	-64.618582	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2055	1	5.53	0.65	0	0	3	1.0399289	-64.671109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2056	1	5.53	1.13	0	0	3	1.0401086	-64.654406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2057	1	0	0	0	0	3	1.03987	-64.63404	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2058	1	5.53	0.63	0	0	3	1.0398475	-64.637434	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2059	1	0	0	0	0	3	1.0387179	-64.710629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2060	1	3	1.57	0	0	3	1.0386929	-64.712112	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2061	1	2.05	0.67	0	0	3	1.0409819	-65.327109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2062	1	0	0	0	0	3	1.0409932	-65.326039	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2063	1	6.3	0.99	0	0	3	1.0407648	-64.578056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2064	1	6.3	1.69	0	0	3	1.0418991	-64.522753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2065	1	6.3	2.55	0	0	3	1.0400644	-64.615504	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2066	1	6.3	3.57	0	0	3	1.04054	-64.554076	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2067	1	8.08	4.16	0	0	3	1.0401372	-64.609759	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2068	1	8.08	2.29	0	0	3	1.038485	-64.72928	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2069	1	8.08	1.23	0	0	3	1.0386736	-64.724922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2070	1	0	0	0	-41.72	3	1.0363702	-63.876439	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2071	1	0	0	0	0	3	1.0386335	-64.67318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2072	1	8.08	1.32	0	0	3	1.0363395	-63.880714	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2073	1	1.06	0.65	0	0	3	1.0373026	-65.143052	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2074	1	2.93	1.18	0	0	3	1.0394141	-64.691316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2075	1	4.66	1.2	0	0	3	1.0382356	-64.983931	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2076	1	5.33	0.85	0	0	3	1.0381424	-64.911689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2077	1	0	0	0	0	3	1.0421897	-64.365713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2078	1	7.07	1.19	0	0	3	1.0421617	-64.369678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2079	1	0	0	0	0	3	1.0397258	-63.603983	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2080	1	7.51	4.42	0	0	3	1.0462826	-63.930635	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2081	1	0	0	0	0	3	1.0399029	-63.597698	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2082	1	0	0	0	38.45	3	1.0433703	-63.85724	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2083	1	7.07	1.89	0	0	3	1.0408979	-64.552562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2084	1	0	0	0	0	3	1.0410357	-64.51255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2085	1	0	0	0	0	3	1.0410357	-64.51255	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2086	1	0	0	0	0	3	1.0430476	-63.840325	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2087	1	0	0	0	0	3	1.0433703	-63.85724	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2088	1	4.81	2.12	0	0	3	1.0380734	-64.910391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2089	1	2.05	0.76	0	0	3	1.0386202	-64.703721	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2090	1	3.93	0.37	0	0	3	1.0386078	-64.705936	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2091	1	3.93	1.26	0	0	3	1.0403867	-65.246776	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2092	1	0	0	0	0	3	1.0404099	-65.244495	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2093	1	0	0	0	0	3	1.0405827	-64.305377	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2094	1	7.21	0.73	0	0	3	1.0405565	-64.309741	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2095	1	7.21	1.3	0	0	3	1.0392979	-64.704684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2096	1	7.21	2.52	0	0	3	1.0384317	-64.762092	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2097	1	0	0	0	0	3	1.0397617	-63.885967	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2098	1	7.21	2.89	0	0	3	1.0392388	-64.657953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2099	1	0	0	0	0	3	1.039815	-63.873798	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2100	1	1.74	0.34	0	0	3	1.0384559	-64.819084	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2101	1	2.67	0.82	0	0	3	1.0400418	-64.677641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2102	1	3.63	1.42	0	0	3	1.0373003	-65.148602	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2103	1	2.72	1.14	0	0	3	1.0379481	-65.045867	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2104	1	2.72	0.24	0	0	3	1.0375717	-65.110791	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2105	1	0	0	0	0	3	1.0375802	-65.109272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2106	1	0	0	0	0	3	1.0414965	-64.619681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2107	1	0.97	0.19	0	0	3	1.041492	-64.620197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2108	1	1.93	0.36	0	0	3	1.0399173	-64.640728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2109	1	0	0	0	0	3	1.039926	-64.639638	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2110	1	5.11	1.16	0	0	3	1.0395062	-64.6201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2111	1	5.11	0.22	0	0	3	1.0387168	-64.882878	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2112	1	0	0	0	0	3	1.0391646	-64.162015	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2113	1	0	0	0	0	3	1.0384626	-64.960336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2114	1	7.23	1.23	0	0	3	1.0391334	-64.165905	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2115	1	3.96	0.57	0	0	3	1.0398299	-64.706179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2116	1	7.89	2.03	0	0	3	1.0395518	-64.906167	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2117	1	3.96	0.88	0	0	3	1.0397151	-64.658496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2118	1	0	0	0	0	3	1.0397348	-64.656254	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2119	1	0.78	0.14	0	7.5	3	1.042244	-63.791262	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2120	1	0	0	0	0	3	1.040514	-64.374029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2121	1	0.98	0.23	0	0	3	1.040509	-64.374577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2122	1	1.94	1.09	0	0	3	1.0460186	-64.518707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2123	1	0.97	0.2	0	0	3	1.0390325	-64.509227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2124	1	0	0	0	0	3	1.0432734	-64.53756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2125	1	0.68	0.07	0	0	3	1.0432709	-64.537919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2126	1	0.79	0.2	0	0	3	1.0475236	-64.92013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2127	1	0.79	0.19	0	0	3	1.0473075	-64.677956	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2128	1	0	0	0	0	3	1.0473117	-64.677521	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2129	1	0.95	0.11	0	0	3	1.0430163	-64.41946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2130	1	2.72	0.39	0	0	3	1.0407293	-63.948895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2131	1	0	0	0	-44.13	3	1.0373464	-63.652038	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2132	1	0	0	0	0	3	1.0405844	-63.98723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2133	1	6.42	1.26	0	0	3	1.0373188	-63.65571	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2134	1	3.02	1.04	0	0	3	1.038734	-63.851823	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2135	1	4.29	2.1	0	0	3	1.0438041	-64.231362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2136	1	2.43	0.58	0	0	3	1.0426405	-64.398565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2137	1	1.77	0.41	0	0	3	1.0421047	-64.139566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2138	1	0	0	0	0	3	1.0410094	-63.877312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2139	1	2.36	0.69	0	0	3	1.0409962	-63.878602	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2140	1	2.36	0.46	0	0	3	1.0404522	-63.876951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2141	1	0	0	0	0	3	1.0404638	-63.875558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2142	1	2.58	0.63	0	0	3	1.0436346	-64.828501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2143	1	1.64	0.17	0	0	3	1.0434418	-64.725518	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2144	1	1.64	0.43	0	0	3	1.0439294	-64.901148	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2145	1	1.74	0.84	0	0	3	1.0425315	-64.533353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2146	1	0	0	0	0	3	1.0396764	-63.902311	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2147	1	3.48	0.66	0	0	3	1.0409498	-64.171894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2148	1	0	0	0	0	3	1.039669	-63.897119	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2149	1	0	0	0	0	3	1.0389768	-63.807227	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2150	1	8.54	1.83	0	0	3	1.0417223	-64.091809	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2151	1	0	0	0	0	3	1.0390951	-63.801076	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2152	1	0	0	0	0	3	1.0400934	-63.710428	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2153	1	0	0	0	0	3	1.044163	-64.187747	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2154	1	7.9	0.96	0	0	3	1.0400624	-63.714591	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2155	1	0	0	0	0	3	1.0343969	-64.082175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2156	1	7.9	0.61	0	0	3	1.0343724	-64.086659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2157	1	1.3	0.45	0	0	3	1.0401868	-63.739121	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2158	1	5.38	1.2	0	0	3	1.0395672	-64.093498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2159	1	4.2	0.83	0	-29.77	3	1.033359	-64.076225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2160	1	0	0	0	0	3	1.0337077	-64.078677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2161	1	4.2	0.48	0	0	3	1.0405652	-64.117489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2162	1	1.09	0.25	0	0	3	1.0382222	-64.1149	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2163	1	0	0	0	0	3	1.0354873	-64.122187	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2164	1	1.09	0.06	0	0	3	1.0354837	-64.12286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2165	1	0	0	0	0	3	1.035983	-64.127752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2166	1	0.26	0.09	0	0	3	1.0357763	-64.157304	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2167	1	1.09	0.35	0	0	3	1.0352126	-64.246075	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2168	1	0	0	0	0	3	1.0359682	-64.129981	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2169	1	0	0	0	0	3	1.0359914	-64.126961	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2170	1	0	0	0	0	3	1.035983	-64.127752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2171	1	4.04	0.43	0	0	3	1.0431457	-64.433497	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2172	1	1.12	0.23	0	0	3	1.0439166	-63.98059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2173	1	1.39	0.11	0	0	3	1.0407008	-64.027418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2174	1	0	0	0	0	3	1.040705	-64.026657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2175	1	0.9	0.01	0	0	3	1.0453726	-64.225991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2176	1	2.64	0.09	0	0	3	1.0480195	-65.072083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2177	1	1.99	0.97	0	0	3	1.0475221	-65.104431	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2178	1	2.93	0.74	0	0	3	1.0431289	-64.516549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2179	1	0	0	0	0	3	1.0431437	-64.514872	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2180	1	0	0	0	0	3	1.0438524	-64.751228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2181	1	2.66	0.99	0	0	3	1.0438367	-64.75257	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2182	1	2.9	0.34	0	0	3	1.044923	-65.105255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2183	1	3.07	0.86	0	0	3	1.0453353	-65.144124	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2184	1	0	0	0	2.7	3	1.0443083	-65.05979	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2185	1	0	0	0	0	3	1.0457626	-65.127272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2186	1	0	0	0	0	3	1.0461053	-65.143134	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2187	1	0	0	0	0	3	1.0461053	-65.143134	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2188	1	4.64	1.11	0	0	3	1.0442854	-65.062198	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2189	1	3.07	1.23	0	0	3	1.0446781	-65.186803	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2190	1	2.36	0.19	0	0	3	1.0448889	-65.171359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2191	1	0	0	0	0	3	1.0448957	-65.169987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2192	1	0	0	0	0	3	1.0444002	-65.279442	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2193	1	0	0	0	0	3	1.0444874	-65.248907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2194	1	0	0	0	0	3	1.0444901	-65.247982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2195	1	0	0	0	0	3	1.0444901	-65.247982	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2196	1	0	0	0	0	3	1.0444246	-65.27911	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2197	1	5.03	2.62	0	0	3	1.0443591	-65.282173	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2198	1	2.36	0.58	0	0	3	1.0449886	-65.170658	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2199	1	1.25	0.48	0	0	3	1.0439591	-65.045649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2200	1	0	0	0	0	3	1.0444596	-65.074009	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2201	1	0	0	0	0	3	1.0438997	-65.030417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2202	1	2.87	0.69	0	0	3	1.0444455	-65.075474	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2203	1	0	0	0	0	3	1.0401839	-65.011746	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2204	1	7.04	1.29	0	0	3	1.0401521	-65.015851	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2205	1	0.53	0.03	0	0	3	1.0412286	-65.437503	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2206	1	7.04	0.94	0	0	3	1.0411988	-65.441487	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2207	1	7.22	0.64	0	0	3	1.0429817	-65.693342	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2208	1	0	0	0	-34.54	3	1.0383268	-64.334942	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2209	1	0	0	0	0	3	1.0401715	-64.968621	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2210	1	7.57	0.79	0	0	3	1.0383015	-64.338932	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2211	1	2.35	0.88	0	0	3	1.0425541	-65.831282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2212	1	0	0	0	-30.3	3	1.0372694	-65.085799	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2213	1	0	0	0	0	3	1.042304	-65.84909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2214	1	2.55	0.21	0	0	3	1.0372606	-65.087354	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2215	1	2.83	1.7	0	0	3	1.0423978	-65.887286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2216	1	2.46	0.57	0	0	3	1.0430091	-66.033805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2217	1	1.04	0.28	0	0	3	1.0430418	-65.734916	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2218	1	1.87	0.56	0	0	3	1.0435183	-66.053903	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2219	1	1.54	0.25	0	0	3	1.0415184	-67.451112	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2220	1	0	0	0	0	3	1.0417601	-66.592627	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2221	1	1.92	0.3	0	0	3	1.041753	-66.593661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2222	1	0.96	0.04	0	0	3	1.0424206	-66.20752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2223	1	0	0	0	0	3	1.0424235	-66.206969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2224	1	2.23	0.53	0	0	3	1.0431495	-65.764385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2225	1	3.75	0.46	0	0	3	1.0397809	-65.004849	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2226	1	4.09	0.56	0	0	3	1.0422753	-66.123619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2227	1	0	0	0	-45.66	3	1.0373166	-64.783489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2228	1	0.93	0.17	0	0	3	1.0408819	-65.513768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2229	1	3.7	0.35	0	0	3	1.0373038	-64.78576	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2230	1	2.91	0.73	0	0	3	1.0435067	-66.749538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2231	1	0	0	0	0	3	1.0443029	-66.972069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2232	1	2.76	0.81	0	0	3	1.044287	-66.973606	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2233	1	0	0	0	-8.2	3	1.0402825	-67.265531	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2234	1	0	0	0	0	3	1.0449709	-67.079841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2235	1	3.61	1.77	0	0	3	1.0402546	-67.267571	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2236	1	0	0	0	0	3	1.0434794	-66.202714	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2237	1	1.11	0.25	0	0	3	1.0434739	-66.203288	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2238	1	1.84	0.68	0	0	3	1.0433221	-66.660908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2239	1	1.83	0.57	0	0	3	1.0437213	-66.733116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2240	1	4.55	1.1	0	0	3	1.0433674	-67.806412	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2241	1	2.2	0.43	0	0	3	1.0418383	-66.928519	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2242	1	2.97	0.28	0	0	3	1.0434787	-66.417845	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2243	1	3	1.14	0	0	3	1.0423726	-66.410157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2244	1	2.37	0.38	0	0	3	1.0436497	-66.08085	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2245	1	1.8	0.3	0	0	3	1.0434013	-65.826564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2246	1	0	0	0	0	3	1.043408	-65.825569	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2247	1	0	0	0	0	3	1.0429576	-65.87342	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2248	1	1.89	0.97	0	0	3	1.0429432	-65.874309	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2249	1	0	0	0	0	3	1.0464437	-64.644195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2250	1	1.02	0.08	0	0	3	1.0464403	-64.644805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2251	1	1.73	0.29	0	0	3	1.0479384	-65.148166	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2252	1	0	0	0	0	3	1.0445209	-64.576859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2253	1	2.62	0.71	0	0	3	1.0445054	-64.578399	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2254	1	1.64	0.46	0	-7.12	3	1.0352749	-64.205101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2255	1	0	0	0	0	3	1.0353617	-64.205382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2256	1	0.97	0.15	0	0	3	1.0397577	-64.479337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2257	1	0	0	0	0	3	1.0496563	-64.671304	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2258	1	2.3	0.88	0	0	3	1.0496417	-64.672442	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2259	1	0	0	0	0	3	1.0480242	-65.147774	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2260	1	1.67	0.1	0	0	3	1.0480197	-65.148644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2261	1	0	0	0	0	3	1.0420353	-64.568678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2262	1	1.56	0.63	0	0	3	1.0420243	-64.569466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2263	1	1.33	0.5	0	0	3	1.0418855	-64.525021	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2264	1	2	0.76	0	-10.28	3	1.0382195	-64.521699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2265	1	5.15	1.02	0	0	3	1.0440585	-64.567216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2266	1	0	0	0	0	3	1.041427	-64.434341	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2267	1	0	0	0	0	3	1.0440612	-64.528775	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2268	1	3.92	1.2	0	0	3	1.0414068	-64.436301	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2269	1	0	0	0	-13.21	3	1.040314	-64.49189	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2270	1	4.76	0.7	0	0	3	1.0401784	-64.457769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2271	1	0	0	0	0	3	1.0400857	-64.43439	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2272	1	0	0	0	0	3	1.0400857	-64.43439	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2273	1	0	0	0	0	3	1.0404783	-64.494349	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2274	1	0.84	0.28	0	0	3	1.0420555	-64.428177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2275	1	0	0	0	0	3	1.0422125	-64.398643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2276	1	2.08	0.19	0	0	3	1.0422057	-64.399787	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2277	1	0	0	0	0	3	1.0406841	-64.330798	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2278	1	1.27	0.44	0	0	3	1.0406767	-64.33147	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2279	1	2.43	0.56	0	0	3	1.0422658	-64.508666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2280	1	0	0	0	0	3	1.0446515	-64.527383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2281	1	2.85	2.23	0	0	3	1.0446196	-64.528774	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2282	1	4.24	1.5	0	-14.32	3	1.041306	-64.627418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2283	1	0	0	0	0	3	1.0475498	-68.017726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2284	1	3.08	0.41	0	0	3	1.0475377	-68.019387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2285	1	2.79	0.61	0	0	3	1.0475538	-68.328261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2286	1	2.79	0.73	0	0	3	1.0476373	-68.175575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2287	1	0.83	0.12	0	0	3	1.0409913	-66.785887	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2288	1	2.68	0.31	0	0	3	1.0460743	-68.283618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2289	1	2.37	0.78	0	0	3	1.0476036	-68.196795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2290	1	2.98	1.26	0	0	3	1.0517455	-67.168904	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2291	1	0	0	0	-36.87	3	1.0412101	-67.388808	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2292	1	0	0	0	0	3	1.047849	-68.130599	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2293	1	2.37	0.6	0	0	3	1.0411985	-67.390184	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2294	1	0	0	0	0	3	1.0444271	-67.846966	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2295	1	1.33	0.36	0	0	3	1.0444199	-67.847624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2296	1	0	0	0	0	3	1.0450185	-68.049833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2297	1	1.13	0.53	0	0	3	1.0450104	-68.050413	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2298	1	1.96	1.46	0	0	3	1.04694	-68.779685	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2299	1	0	0	0	0	3	1.0469578	-68.778812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2300	1	2.75	1.13	0	0	3	1.0429268	-67.382235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2301	1	1.5	0.55	0	0	3	1.0438769	-67.560561	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2302	1	1.89	0.14	0	0	3	1.0463069	-68.157948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2303	1	2.5	0.41	0	0	3	1.0475709	-68.413719	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2304	1	0	0	0	0	3	1.0475801	-68.412419	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2305	1	2.8	0.36	0	0	3	1.0462871	-67.939979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2306	1	1.36	0.24	0	0	3	1.0451624	-68.025567	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2307	1	0	0	0	0	3	1.0431443	-67.219438	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2308	1	1.72	0.36	0	0	3	1.0431355	-67.220403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2309	1	10.03	3.39	0	0	3	1.0422356	-67.1788	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2310	1	0	0	0	0	3	1.0422956	-67.173395	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2311	1	0	0	0	0	3	1.0442059	-67.945274	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2312	1	8.53	2.16	0	0	3	1.0441605	-67.949589	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2313	1	0	0	0	0	3	1.0449572	-67.983725	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2314	1	10.77	1.21	0	0	3	1.0449151	-67.990287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2315	1	0	0	0	0	3	1.0423618	-67.328719	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2316	1	0	0	0	0	3	1.0447505	-67.705038	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2317	1	0	0	0	0	3	1.0447155	-67.699579	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2318	1	0	0	0	0	3	1.0447155	-67.699579	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2319	1	10.7	3.32	0	0	3	1.0423046	-67.334118	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2320	1	0	0	0	0	3	1.0416644	-68.519496	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2321	1	2.16	0.68	0	0	3	1.0441476	-68.699677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2322	1	0	0	0	0	3	1.0416279	-68.51475	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2323	1	3.41	0.68	0	0	3	1.0453519	-68.390553	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2324	1	2.08	0.29	0	0	3	1.0455231	-68.259213	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2325	1	0	0	0	0	3	1.0441225	-68.232935	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2326	1	0	0	0	0	3	1.0476726	-68.945044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2327	1	2.78	0.61	0	0	3	1.0461331	-68.64997	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2328	1	0	0	0	0	3	1.044191	-68.224364	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2329	1	0	0	0	0	3	1.0476212	-68.956141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2330	1	0	0	0	0	3	1.0431531	-67.298374	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2331	1	0	0	0	0	3	1.0451208	-67.210365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2332	1	0	0	0	0	3	1.0464301	-67.791404	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2333	1	0	0	0	0	3	1.0457652	-67.181638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2334	1	0	0	0	0	3	1.0457652	-67.181638	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2335	1	4.74	2.75	0	0	3	1.0431123	-67.300813	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2336	1	0	0	0	0	3	1.0430346	-67.300799	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2337	1	1.55	0.66	0	0	3	1.0431328	-64.892473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2338	1	3.74	0.72	0	0	3	1.0419146	-64.668124	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2339	1	0	0	0	0	3	1.0397058	-64.990155	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2340	1	9.23	4.16	0	0	3	1.0396393	-64.995143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2341	1	6.51	3.07	0	0	3	1.04	-64.977353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2342	1	0	0	0	0	3	1.0395204	-64.513963	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2343	1	0	0	0	0	3	1.0430766	-65.636457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2344	1	7.12	1.86	0	0	3	1.0394813	-64.518095	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2345	1	1.81	0.96	0	0	3	1.0385979	-65.063256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2346	1	1.5	0.34	0	0	3	1.0413075	-65.067684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2347	1	0	0	0	0	3	1.0400425	-65.003072	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2348	1	2.03	0.91	0	0	3	1.0400283	-65.004104	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2349	1	1.81	0.48	0	0	3	1.0429329	-65.840899	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2350	1	0	0	0	0	3	1.0391546	-64.955825	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2351	1	0	0	0	0	3	1.0369127	-65.161933	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2352	1	4.22	3.84	0	0	3	1.0227873	-66.029749	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2353	1	0	0	0	0	3	1.0389219	-65.101327	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2354	1	0	0	0	0	3	1.0391613	-64.954582	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2355	1	0	0	0	0	3	1.0427115	-66.383827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2356	1	2.17	1.22	0	0	3	1.0426931	-66.385013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2357	1	1.9	0.37	0	0	3	1.0430418	-65.200798	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2358	1	0	0	0	0	3	1.0445427	-65.186048	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2359	1	1.4	0.79	0	0	3	1.0445313	-65.186719	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2360	1	2.54	0.23	0	0	3	1.0417673	-69.328692	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2361	1	3.78	0.66	0	-2.27	3	1.0402904	-69.93832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2362	1	0	0	0	6.84	3	1.042286	-69.88171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2363	1	2.54	0.66	0	0	3	1.0422734	-69.883231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2364	1	0	0	0	0	3	1.044156	-69.739625	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2365	1	7.61	3.04	0	0	3	1.0423597	-70.833173	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2366	1	0	0	0	0	3	1.0442639	-69.719095	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2367	1	6.98	1.51	0	0	3	1.0404299	-71.744876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2368	1	0	0	0	0	3	1.0404306	-71.529158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2369	1	6.9	2.22	0	0	3	1.0403919	-71.533144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2370	1	0.08	0	0	0	3	1.0408529	-71.335906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2371	1	6.9	1.05	0	0	3	1.0408247	-71.340144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2372	1	0	0	0	-46.7	3	1.0363068	-68.716259	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2373	1	3.52	1.15	0	0	3	1.0420467	-68.799022	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2374	1	0	0	0	0	3	1.0367894	-68.721736	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2375	1	3.79	1.18	0	0	3	1.0426995	-68.771373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2376	1	0.32	0.11	0	0	3	1.0428946	-68.815262	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2377	1	2.37	0.08	0	0	3	1.0428875	-68.816681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2378	1	1.26	0.26	0	0	3	1.0400483	-70.137204	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2379	1	2.85	0.57	0	0	3	1.0427319	-69.246086	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2380	1	0	0	0	-14.05	3	1.0393645	-69.391342	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2381	1	0	0	0	0	3	1.041606	-69.355259	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2382	1	0	0	0	0	3	1.0448818	-69.302818	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2383	1	0	0	0	0	3	1.0448818	-69.302818	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2384	1	2.07	0.14	0	0	3	1.0393579	-69.392473	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2385	1	0	0	0	0	3	1.0419888	-69.352879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2386	1	1.62	0.18	0	0	3	1.0419829	-69.353771	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2387	1	0	0	0	0.25	3	1.0423277	-69.336088	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2388	1	2.41	0.72	0	0	3	1.0423131	-69.337401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2389	1	4.55	1.1	0	0	3	1.039698	-70.300434	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2390	1	5.74	1.16	0	0	3	1.0399221	-69.553678	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2391	1	3.62	0.7	0	0	3	1.0413514	-72.061681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2392	1	0	0	0	0	3	1.0405337	-69.904355	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2393	1	0.75	0.06	0	0	3	1.040531	-69.904769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2394	1	0	0	0	0	3	1.0447065	-67.419458	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2395	1	3.69	0.53	0	0	3	1.0434569	-67.142192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2396	1	0	0	0	0	3	1.0447236	-67.428372	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2397	1	1.52	0.09	0	0	3	1.0454734	-68.442797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2398	1	0	0	0	0	3	1.0453977	-68.414469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2399	1	1.33	0.32	0	0	3	1.0453913	-68.415148	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2400	1	1.45	0.44	0	0	3	1.0454664	-68.370699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2401	1	2.72	0.4	0	0	3	1.0453365	-68.327006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2402	1	0	0	0	0	3	1.0453482	-68.325522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2403	1	1.84	0.41	0	0	3	1.04114	-67.149677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2404	1	1.84	0.21	0	0	3	1.0422619	-67.41853	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2405	1	0	0	0	-51.96	3	1.0352819	-66.895457	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2406	1	2.79	1.35	0	0	3	1.0384768	-67.040712	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2407	1	0	0	0	0	3	1.0357947	-66.896434	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2408	1	2.61	0.46	0	0	3	1.0422703	-68.842283	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2409	1	0	0	0	0	3	1.0437265	-68.68158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2410	1	1.6	0.38	0	0	3	1.0437194	-68.682449	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2411	1	2.28	0.99	0	0	3	1.0453419	-68.260157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2412	1	1.09	0.32	0	0	3	1.0451869	-68.159265	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2413	1	0	0	0	0	3	1.0451932	-68.158715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2414	1	5.04	1.07	0	0	3	1.0414149	-69.546138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2415	1	0	0	0	4.16	3	1.0393329	-68.98756	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2416	1	0	0	0	0	3	1.0415002	-69.193919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2417	1	5.04	1.34	0	0	3	1.0393065	-68.990216	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2418	1	5.5	1.53	0	0	3	1.0415057	-69.139707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2419	1	0.69	0.15	0	0	3	1.043839	-67.377554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2420	1	0	0	0	0	3	1.0438426	-67.377145	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2421	1	6.38	2.29	0	0	3	1.0425695	-67.701907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2422	1	0	0	0	17.61	3	1.0442759	-67.443149	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2423	1	0.48	0.08	0	0	3	1.0458544	-68.080844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2424	1	4.99	3.09	0	0	3	1.0442297	-67.445847	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2425	1	6.51	3.93	0	0	3	1.0426101	-67.729426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2426	1	2.72	0.36	0	0	3	1.0452687	-68.486142	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2427	1	2.9	0.59	0	0	3	1.0453949	-68.453012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2428	1	0	0	0	0	3	1.0447747	-68.458121	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2429	1	3.64	0.47	0	0	3	1.0447605	-68.460132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2430	1	3.77	1.68	0	0	3	1.042938	-67.523284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2431	1	2.63	1.13	0	0	3	1.0450753	-68.271224	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2432	1	2.04	0.8	0	0	3	1.0428014	-67.581912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2433	1	0	0	0	0	3	1.0427773	-67.211061	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2434	2	0	0	0	0	3	1.0427412	-67.120909	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2435	2	0	0	0	0	3	1.0427412	-67.120909	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2436	1	0	0	0	0	3	1.0427797	-67.211616	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2437	2	0	0	0	0	3	1.0426463	-66.962011	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2438	2	0	0	0	0	3	1.0427099	-67.079112	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2439	2	0	0	0	0	3	1.0425528	-66.789292	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2440	1	1.65	0.63	0	0	3	1.0427667	-67.211921	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2441	1	0	0	0	0	3	1.0427734	-67.214851	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2442	1	0	0	0	75.55	3	1.0444042	-62.307467	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2443	2	0	0	0	0	3	1.0405605	-63.681861	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2444	1	0	0	0	0	3	1.0397266	-64.593973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2445	1	0	0	0	0	3	1.0389186	-64.349593	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2446	1	0	0	0	0	3	1.0389186	-64.349593	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2447	1	0	0	0	0	3	1.0399403	-63.764481	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2448	1	0.95	0.25	0	0	3	1.040556	-63.682377	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2449	2	0.99	0.43	0	0	3	1.0485768	-67.91392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2450	1	0	0	0	0	3	1.0485715	-67.918437	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2451	2	0	0	0	0	3	1.0396798	-64.640789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2452	1	0	0	0	0	3	1.0396672	-64.644644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2453	1	0	0	0	0	3	1.0412971	-64.368327	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2454	2	0	0	0	0	3	1.0458842	-64.485857	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2455	1	0	0	0	0	3	1.0413427	-64.365801	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2456	1	1.63	0.43	0	0	3	1.0412891	-64.369222	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2457	1	0	0	0	-60.73	3	1.0393988	-62.582262	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2458	1	0	0	0	0	3	1.0410102	-63.106467	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2459	1	0	0	0	0	3	1.0410314	-63.660303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2460	2	0	0	0	0	3	1.0408402	-63.117829	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2461	2	0	0	0	0	3	1.0408402	-63.117829	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2462	1	0	0	0	0	3	1.0409913	-63.565718	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2463	2	0	0	0	0	3	1.0344465	-63.246225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2464	2	0	0	0	0	3	1.0403219	-62.454164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2465	1	0	0	0	0	3	1.0410374	-63.153351	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2466	1	0.05	0.01	0	0	3	1.0400584	-62.540948	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2467	2	0	0	0	0	3	1.0398759	-64.64417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2468	1	0.95	0.65	0	0	3	1.0398666	-64.644633	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2469	1	0	0	0	0	3	1.0458231	-68.110897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2470	2	0	0	0	0	3	1.0390288	-67.304063	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2471	1	0	0	0	0	3	1.0458172	-68.112707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2472	1	0	0	0	0	3	1.0458231	-68.110897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2473	1	0	0	0	-35.69	3	1.0371937	-64.197113	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2474	1	0	0	0	0	3	1.0438544	-64.866505	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2475	2	0	0	0	0	3	1.0383351	-64.043464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2476	2	0	0	0	0	3	1.0371937	-64.197113	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2477	2	0	0	0	0	3	1.0437487	-64.275204	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2478	1	0.77	0.28	0	0	3	1.0371885	-64.197526	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2479	1	0	0	0	0	3	1.0375006	-64.183801	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2480	1	0	0	0	0	3	1.0426702	-64.554685	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2481	2	0	0	0	0	3	1.0425487	-63.980003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2482	1	0.94	0.59	0	0	3	1.0426612	-64.555145	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2483	2	0	0	0	0	3	1.0399179	-64.998201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2484	1	0	0	0	0	3	1.0399085	-65.000461	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2485	2	0	0	0	0	3	1.0396335	-64.595608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2486	1	0	0	0	0	3	1.0396269	-64.599178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2487	2	0	0	0	0	3	1.03634	-66.043179	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2488	1	0	0	0	0	3	1.0407705	-66.054544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2489	2	0	0	0	0	3	1.0407085	-65.839483	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2490	2	0	0	0	0	3	1.0407085	-65.839483	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2491	1	0	0	0	0	3	1.0407857	-66.100654	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2492	1	0	0	0	-131	3	1.0362609	-66.043463	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2493	1	0	0	0	0	3	1.03634	-66.043179	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2494	1	0	0	0	0	3	1.0428175	-63.250971	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2495	2	0	0	0	0	3	1.0362415	-63.068894	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2496	2	0	0	0	0	3	1.0362625	-63.087988	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2497	2	0	0	0	0	3	1.0362355	-63.051818	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2498	1	0	0	0	0	3	1.0427991	-63.255659	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2499	1	0	0	0	0	3	1.0428175	-63.250971	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2500	1	0	0	0	-121.03	3	1.0392787	-67.063619	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2501	1	0	0	0	0	3	1.0408083	-67.72375	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2502	1	0	0	0	0	3	1.0435951	-68.355334	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2503	2	0	0	0	0	3	1.0335761	-67.295014	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2504	1	0	0	0	0	3	1.0407877	-67.036798	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2505	1	0	0	0	0	3	1.0392787	-67.063619	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2506	2	0	0	0	0	3	1.039573	-69.919466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2507	1	0	0	0	0	3	1.0395708	-69.923357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2508	1	0	0	0	0	3	1.0435499	-65.920033	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2509	2	0	0	0	0	3	1.0440421	-65.193795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2510	1	0	0	0	0	3	1.0435424	-65.922179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2511	1	0	0	0	0	3	1.0435499	-65.920033	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2512	1	0	0	0	0	3	1.0458273	-68.239605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2513	2	0	0	0	0	3	1.0458117	-68.0598	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2514	2	0	0	0	0	3	1.045753	-67.966939	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2515	2	0	0	0	0	3	1.0455462	-67.296944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2516	1	0	0	0	0	3	1.045824	-68.240871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2517	1	0	0	0	0	3	1.0458273	-68.239605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2518	2	0	0	0	0	3	1.0450718	-65.111476	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2519	2	0	0	0	0	3	1.0450731	-64.971093	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2520	2	0	0	0	0	3	1.0450731	-64.971093	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2521	1	0	0	0	0	3	1.045072	-65.126342	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2522	1	0	0	0	0	3	1.0450633	-65.114457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2523	1	0	0	0	0	3	1.0450718	-65.111476	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2524	2	0	0	0	0	3	1.039954	-64.743056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2525	2	0	0	0	0	3	1.040143	-64.438561	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2526	2	0	0	0	0	3	1.0399379	-64.771553	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2527	1	0	0	0	0	3	1.0399379	-64.771553	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2528	1	0	0	0	0	3	1.0399435	-64.745815	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2529	1	0	0	0	0	3	1.039954	-64.743056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2530	1	0	0	0	0	3	1.0398997	-64.597407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2531	2	0	0	0	0	3	1.0397493	-64.092743	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2532	2	0	0	0	0	3	1.039873	-64.395156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2533	1	0	0	0	0	3	1.0398928	-64.600569	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2534	1	0	0	0	0	3	1.0398997	-64.597407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2535	1	0	0	0	-211.64	3	1.0401742	-67.132803	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2536	2	0	0	0	0	3	1.0423336	-67.212101	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2537	1	0	0	0	0	3	1.0447874	-67.927501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2538	1	0	0	0	0	3	1.0421808	-67.146591	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2539	1	0	0	0	0	3	1.0425928	-67.225772	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2540	1	0	0	0	0	3	1.0388106	-68.59303	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2541	1	0	0	0	0	3	1.0393418	-68.892046	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2542	2	0	0	0	0	3	1.04	-68.335292	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2543	2	0	0	0	0	3	1.0393952	-68.843572	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2544	1	0	0	0	0	3	1.0393952	-68.843572	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2545	2	0	0	0	0	3	1.0388106	-68.59303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2546	1	0	0	0	0	3	1.0388719	-68.568295	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2547	1	0	0	0	0	3	1.0388106	-68.59303	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2548	2	0	0	0	0	3	1.0421886	-65.786559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2549	1	0	0	0	0	3	1.0421764	-65.790478	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2550	2	0	0	0	0	3	1.0434564	-65.212549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2551	1	0	0	0	0	3	1.0434564	-65.212549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2552	2	0	0	0	0	3	1.0403396	-64.077404	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2553	1	0	0	0	0	3	1.0399361	-64.594242	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2554	1	0	0	0	0	3	1.0402389	-64.070789	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2555	1	0	0	0	0	3	1.0403396	-64.077404	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2556	1	0	0	0	-205.24	3	1.0382825	-64.373296	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2557	1	0	0	0	0	3	1.0410914	-64.561973	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2558	1	0	0	0	0	3	1.0418667	-64.510882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2559	2	0	0	0	0	3	1.0408132	-63.746709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2560	1	0	0	0	0	3	1.0412465	-64.580451	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2561	1	0	0	0	0	3	1.0410914	-64.561973	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2562	2	0	0	0	0	3	1.04	-69.909523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2563	1	0	0	0	0	3	1.0399795	-69.91192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2564	1	0	0	0	0	3	1.0440872	-67.585502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2565	2	0	0	0	0	3	1.0439864	-66.964496	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2566	2	0	0	0	0	3	1.0440872	-67.585502	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2567	1	0	0	0	0	3	1.044084	-67.586911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2568	1	0	0	0	0	3	1.0440872	-67.585502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2569	1	0	0	0	0	3	1.0449993	-66.772392	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2570	2	0	0	0	0	3	1.0435165	-67.300019	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2571	1	0	0	0	0	3	1.0437699	-67.711245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2572	1	0	0	0	0	3	1.043216	-67.350595	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2573	1	0	0	0	0	3	1.0435165	-67.300019	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2574	1	0	0	0	0	3	1.0412248	-64.458446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2575	2	0	0	0	0	3	1.0408361	-63.245661	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2576	1	0	0	0	0	3	1.0412103	-64.462587	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2577	2	0	0	0	0	3	1.043944	-65.237172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2578	1	0	0	0	0	3	1.0439366	-65.239622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2579	1	0	0	0	0	3	1.0412317	-63.693541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2580	2	0	0	0	0	3	1.0414522	-63.374994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2581	2	0	0	0	0	3	1.0414623	-63.359259	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2582	1	0	0	0	0	3	1.0412442	-63.674019	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2583	2	0	0	0	0	3	1.0414681	-63.368979	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2584	1	0	0	0	0	3	1.0412151	-63.69702	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2585	1	0	0	0	0	3	1.0412317	-63.693541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2586	1	0	0	0	134.52	3	1.046279	-64.469709	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2587	1	0	0	0	0	3	1.0492386	-64.279206	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2588	1	0	0	0	0	3	1.0497868	-64.634862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2589	2	0	0	0	0	3	1.041462	-64.056271	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2590	1	0	0	0	0	3	1.0492781	-64.260791	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2591	1	0	0	0	0	3	1.0448078	-64.481162	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2592	1	0	0	0	0	3	1.0427919	-71.118355	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2593	2	0	0	0	0	3	1.0429593	-70.838921	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2594	2	0	0	0	0	3	1.0429593	-70.838921	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2595	1	0	0	0	0	3	1.0428104	-71.085389	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2596	1	0	0	0	0	3	1.0427821	-71.120648	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2597	1	0	0	0	-78	3	1.0393772	-63.051138	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2598	1	0	0	0	0	3	1.039446	-63.975856	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2599	1	0	0	0	0	3	1.0401788	-64.902352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2600	2	0	0	0	0	3	1.0366799	-62.634691	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2601	1	0	0	0	0	3	1.0407391	-62.960258	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2602	1	0	0	0	0	3	1.0390389	-64.073476	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2603	2	0	0	0	0	3	1.0416864	-68.241451	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2604	2	0	0	0	0	3	1.0447086	-69.517992	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2605	1	0	0	0	0	3	1.0462259	-70.45837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2606	1	0	0	0	3.37	3	1.0421705	-68.157611	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2607	1	0	0	0	0	3	1.0416864	-68.241451	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2608	2	0	0	0	0	3	1.0421555	-64.368529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2609	1	0	0	0	0	3	1.0421359	-64.37	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2610	1	0	0	0	0	3	1.0445709	-64.539874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2611	2	0	0	0	0	3	1.0445709	-64.539874	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2612	2	0	0	0	0	3	1.0445709	-64.539874	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2613	1	0	0	0	0	3	1.0445709	-64.539874	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2614	2	0	0	0	0	3	1.0445125	-64.029767	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2615	2	0	0	0	0	3	1.0445135	-64.196139	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2616	1	0	0	0	0	3	1.0445645	-64.542105	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2617	1	0	0	0	0	3	1.0445709	-64.539874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2618	1	0	0	0	0	3	1.0389713	-66.362879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2619	2	0	0	0	0	3	1.0324079	-65.843486	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2620	2	0	0	0	0	3	1.0324771	-66.070083	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2621	1	0	0	0	0	3	1.0389648	-66.364989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2622	1	0	0	0	0	3	1.0389713	-66.362879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2623	1	0	0	0	0	3	1.0398276	-64.592623	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2624	1	0	0	0	0	3	1.043778	-65.474989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2625	2	0	0	0	0	3	1.0493911	-64.914153	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2626	1	0	0	0	0	3	1.0398223	-64.577526	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2627	1	0	0	0	0	3	1.0398276	-64.592623	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2628	1	0	0	0	0	3	1.0454941	-67.956864	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2629	2	0	0	0	0	3	1.0460793	-67.091365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2630	2	0	0	0	0	3	1.0458652	-67.494035	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2631	1	0	0	0	0	3	1.0454803	-67.960065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2632	1	0	0	0	0	3	1.0454941	-67.956864	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2633	1	0	0	0	0	3	1.0441695	-65.46858	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2634	2	0	0	0	0	3	1.0435569	-65.215699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2635	1	0	0	0	0	3	1.0433544	-65.130104	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2636	1	0	0	0	0	3	1.0433544	-65.130104	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2637	1	0	0	0	0	3	1.0441605	-65.474555	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2638	1	0	0	0	0	3	1.0441695	-65.46858	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2639	1	0	0	0	0	3	1.0401359	-64.931234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2640	2	0	0	0	0	3	1.0400094	-64.42561	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2641	2	0	0	0	0	3	1.040025	-64.464524	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2642	2	0	0	0	0	3	1.04	-64.277403	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2643	1	0	0	0	0	3	1.0401253	-64.934671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2644	1	0	0	0	0	3	1.0401359	-64.931234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2645	2	0	0	0	0	3	1.0407259	-64.562135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2646	1	0	0	0	0	3	1.0407164	-64.565597	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2647	1	0	0	0	0	3	1.039062	-64.379042	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2648	1	0	0	0	0	3	1.0417877	-64.609222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2649	2	0	0	0	0	3	1.0045	-64.012958	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2650	1	0	0	0	0	3	1.0390349	-64.375428	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2651	1	0	0	0	0	3	1.039062	-64.379042	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2652	1	0	0	0	-258.08	3	1.0384107	-62.331472	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2653	1	0	0	0	0	3	1.0410344	-63.471048	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2654	1	0	0	0	0	3	1.0423387	-64.341267	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2655	2	0	0	0	0	3	1.0384107	-62.331472	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2656	1	0	0	0	0	3	1.0410049	-63.533727	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2657	1	0	0	0	0	3	1.0414112	-62.298657	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2658	1	0	0	0	114.61	3	1.0473928	-68.224751	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2659	1	0	0	0	0	3	1.045829	-69.537636	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2660	1	0	0	0	0	3	1.0435646	-71.122575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2661	1	0	0	0	0	3	1.0414344	-74.371285	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2662	1	0	0	0	0	3	1.0414344	-74.371285	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2663	2	0	0	0	0	3	1.0295	-68.008362	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2664	2	0	0	0	0	3	1.0475823	-69.302821	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2665	2	0	0	0	0	3	1.0294684	-68.03554	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2666	1	0	0	0	0	3	1.0455799	-69.584314	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2667	1	0	0	0	0	3	1.0461893	-68.1444	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2668	2	0	0	0	0	3	1.0418404	-65.861399	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2669	2	0	0	0	0	3	1.0418408	-65.863327	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2670	2	0	0	0	0	3	1.0418033	-65.691416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2671	1	0	0	0	0	3	1.0418408	-65.863327	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2672	1	0	0	0	0	3	1.0418306	-65.864204	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2673	1	0	0	0	0	3	1.0418404	-65.861399	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2674	1	10.12	2.7	0	0	4	1.033182	-71.446051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2675	1	8.65	0.76	0	0	4	1.034685	-71.23674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2676	1	0	0	0	0	4	1.0347122	-71.231434	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2677	1	0	0	0	0	4	1.0399003	-69.233474	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2678	1	0	0	0	0	4	1.0396179	-71.17085	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2679	1	0	0	0	0	4	1.0396988	-71.539874	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2680	1	0	0	0	0	4	1.0396988	-71.539874	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2681	1	29.33	10.51	0	0	4	1.0397124	-69.248343	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2682	1	8.38	1.51	0	0	4	1.038898	-71.396068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2683	1	0	0	0	0	4	1.0389328	-71.391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2684	1	8.48	2.75	0	0	4	1.0298624	-71.616428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2685	1	9.69	1.81	0	0	4	1.0428579	-71.493555	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2686	1	0	0	0	0	4	1.0410502	-71.639187	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2687	1	11.87	2.72	0	0	4	1.0409873	-71.645842	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2688	1	0	0	0	0	4	1.0293415	-70.005886	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2689	1	0	0	0	0	4	1.0453579	-71.299708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2690	1	32.29	12.79	0	0	4	1.0291445	-70.023237	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2691	1	4.91	0.66	0	0	4	1.0359224	-71.986984	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2692	1	0	0	0	0	4	1.0359419	-71.984172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2693	1	3.53	1.88	0	-1.03	4	1.0340159	-71.191921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2694	1	5.84	0.96	0	0	4	1.041198	-71.557047	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2695	1	0	0	0	0	4	1.0412218	-71.553826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2696	1	0	0	0	39.92	4	1.0410196	-70.224369	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2697	1	0	0	0	0	4	1.0333476	-71.444951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2698	1	13.44	2.64	0	0	4	1.0248304	-73.002827	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2699	1	0	0	0	0	4	1.0283961	-72.125891	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2700	1	0	0	0	0	4	1.0408504	-70.19733	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2701	1	0	0	0	0	4	1.0410196	-70.224369	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2702	1	7.24	5.34	0	0	4	1.0303391	-71.619646	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2703	1	0	0	0	0	4	1.0371444	-70.165324	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2704	1	0	0	0	0	4	1.0365849	-70.861321	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2705	1	14.59	4.25	0	0	4	1.0370601	-70.173674	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2706	1	0	0	0	0	4	1.0280423	-71.896479	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2707	1	18.55	7.81	0	0	4	1.0279049	-71.907249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2708	1	11.19	2.84	0	0	4	1.0296865	-71.641753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2709	1	16.22	7.76	0	0	4	1.0276753	-72.061714	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2710	1	16.33	2.51	0	0	4	1.0441007	-71.420926	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2711	1	0	0	0	0	4	1.0432698	-71.45677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2712	1	14.27	6.54	0	0	4	1.0431666	-71.463782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2713	1	25.21	5.91	0	0	4	1.0388327	-71.822195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2714	1	4.46	0.79	0	0	4	1.0348227	-71.010477	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2715	1	0	0	0	0	4	1.0399822	-70.341069	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2716	1	14.89	4.72	0	0	4	1.0347228	-71.183392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2717	1	0	0	0	0	4	1.040124	-70.329475	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2718	1	9.42	3.13	0	0	4	1.0328678	-71.458696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2719	1	0	0	0	-7.67	4	1.0360168	-70.453919	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2720	1	0	0	0	0	4	1.0362354	-70.740466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2721	1	7.15	2.46	0	0	4	1.035979	-70.457484	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2722	1	5	0.62	0	0	4	1.0355468	-71.520865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2723	1	15.24	6.39	0	0	4	1.0320098	-72.194925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2724	1	13.67	2.94	0	0	4	1.0303452	-72.227865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2725	1	17.71	2.61	0	0	4	1.0316688	-71.632995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2726	1	14.01	3.19	0	0	4	1.0303389	-71.57744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2727	1	11.18	2.06	0	0	4	1.0318082	-71.592595	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2728	1	0	0	0	0	4	1.0318544	-71.586845	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2729	1	0	0	0	0	4	1.0303099	-71.634532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2730	1	14.49	7.19	0	0	4	1.0302084	-71.641609	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2731	1	3.41	0.72	0	0	4	1.0343307	-71.123638	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2732	1	0	0	0	1.15	4	1.0380215	-69.299007	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2733	1	0	0	0	0	4	1.0311218	-71.449268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2734	1	15.61	2.14	0	0	4	1.0379579	-69.307712	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2735	1	7.59	3.17	0	0	4	1.0413903	-71.389174	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2736	1	9.33	2.27	0	0	4	1.042093	-72.648389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2737	1	6.41	0.39	0	0	4	1.042314	-72.262547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2738	1	0	0	0	0	4	1.0417461	-73.462438	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2739	1	0	0	0	0	4	1.0431938	-73.244402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2740	1	0	0	0	0	4	1.0433067	-73.609347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2741	1	8.12	0.39	0	0	4	1.0431711	-73.249303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2742	1	0	0	0	0	4	1.0432901	-73.229338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2743	1	7.71	2.36	0	0	4	1.0413501	-73.953307	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2744	1	7.62	1.47	0	0	4	1.0435092	-74.910998	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2745	1	6.67	0.16	0	0	4	1.0425743	-72.552156	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2746	1	0	0	0	0	4	1.0423364	-73.720715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2747	1	7	1.65	0	0	4	1.0423026	-73.724245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2748	1	8.32	1.76	0	0	4	1.0423454	-73.669605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2749	1	5.77	1.89	0	0	4	1.0427942	-74.016948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2750	1	11.81	1.36	0	0	4	1.0415972	-73.981838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2751	1	0	0	0	0	4	1.0388838	-70.920893	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2752	1	7.96	1.88	0	0	4	1.0388438	-70.924965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2753	1	8.04	1.58	0	0	4	1.040018	-70.68159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2754	1	8.42	1.86	0	0	4	1.0424457	-72.273869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2755	1	7.96	2.05	0	0	4	1.0382593	-71.049162	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2756	1	0	0	0	0	4	1.0383019	-71.044835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2757	1	20.06	1.34	0	0	4	1.042053	-72.704549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2758	1	0	0	0	0	4	1.0388176	-71.046447	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2759	1	0	0	0	0	4	1.0426248	-71.192417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2760	1	0	0	0	0	4	1.0433544	-72.445661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2761	1	38.48	14.74	0	0	4	1.0385447	-71.067706	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2762	1	0	0	0	0	4	1.0427244	-71.184008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2763	1	19.06	5.38	0	0	4	1.0435271	-72.560595	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2764	1	18.42	6.92	0	0	4	1.0416423	-72.7988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2765	1	0	0	0	0	4	1.0417631	-72.789026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2766	1	0	0	0	0	4	1.0434123	-75.898689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2767	1	4.39	1.39	0	0	4	1.0433849	-75.901238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2768	1	0	0	0	-35.47	4	1.0363475	-70.234627	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2769	1	0	0	0	0	4	1.0397908	-70.628541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2770	1	0	0	0	0	4	1.0430236	-72.055511	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2771	1	21.9	4.71	0	0	4	1.039687	-70.640623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2772	1	0	0	0	0	4	1.0399505	-70.609646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2773	1	5.27	0.6	0	-4.16	4	1.038535	-71.215643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2774	1	9.93	4.03	0	0	4	1.0379111	-71.985282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2775	1	10.16	1.69	0	0	4	1.0375618	-72.066343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2776	1	0	0	0	0	4	1.0346583	-70.774839	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2777	1	34.54	5.22	0	0	4	1.03957	-73.382531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2778	1	0	0	0	0	4	1.0350735	-70.746479	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2779	1	37.42	17.7	0	0	4	1.0422935	-71.216256	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2780	1	25.51	7.56	0	0	4	1.0386175	-73.994576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2781	1	0	0	0	0	4	1.039294	-74.039447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2782	1	21.58	7.09	0	0	4	1.0391674	-74.051837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2783	1	0	0	0	0	4	1.0384342	-70.578905	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2784	1	0	0	0	0	4	1.0406942	-72.10209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2785	1	0	0	0	0	4	1.0420637	-72.843011	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2786	1	0	0	0	0	4	1.0420637	-72.843011	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2787	1	15.05	6.34	0	0	4	1.0383294	-70.586427	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2788	1	0	0	0	0	4	1.0385824	-70.55301	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2789	1	0	0	0	0	4	1.035883	-72.428937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2790	1	7.86	3.54	0	0	4	1.0358276	-72.432975	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2791	1	0	0	0	12.25	4	1.0391563	-70.674022	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2792	1	0	0	0	0	4	1.0386026	-71.726829	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2793	1	0	0	0	0	4	1.0384473	-72.308297	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2794	1	0	0	0	0	4	1.0384473	-72.308297	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2795	1	31.54	8.49	0	0	4	1.038994	-70.691015	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2796	1	0	0	0	0	4	1.0392805	-70.637871	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2797	1	19.36	1.23	0	0	4	1.0396558	-72.513318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2798	1	0	0	0	0	4	1.0375712	-72.660923	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2799	1	14.99	3.28	0	0	4	1.0374959	-72.669174	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2800	1	0	0	0	0	4	1.0401625	-70.309954	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2801	1	0	0	0	0	4	1.0404298	-72.376797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2802	1	24.74	4.17	0	0	4	1.0400584	-70.323422	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2803	1	27.46	9	0	0	4	1.0377867	-72.465158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2804	1	0	0	0	-10.8	4	1.0360726	-70.342119	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2805	1	15.74	5.29	0	0	4	1.0365986	-72.097516	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2806	1	0	0	0	0	4	1.0362682	-70.317945	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2807	1	13.01	3.52	0	0	4	1.0364246	-72.586193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2808	1	0	0	0	0	4	1.0379809	-72.66872	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2809	1	13.01	1.41	0	0	4	1.0379357	-72.676794	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2810	1	0	0	0	0	4	1.0384806	-72.451474	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2811	1	13.01	8.37	0	0	4	1.0260745	-73.40477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2812	1	0	0	0	0	4	1.0374843	-72.526395	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2813	1	0	0	0	0	4	1.0374843	-72.526395	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2814	1	0	0	0	0	4	1.0385963	-72.445149	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2815	1	0	0	0	0	4	1.0384806	-72.451474	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2816	1	11.81	2.94	0	0	4	1.0400305	-72.435216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2817	1	28.95	6.07	0	0	4	1.0406455	-72.471187	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2818	1	16.74	7.17	0	0	4	1.0370664	-72.657523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2819	1	11.48	0.65	0	0	4	1.0354023	-73.69597	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2820	1	11.48	2.14	0	0	4	1.0363578	-74.07709	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2821	1	0	0	0	0	4	1.0301364	-73.848458	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2822	1	11.48	2.72	0	0	4	1.0236877	-75.079737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2823	1	0	0	0	0	4	1.0296596	-73.935983	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2824	1	0	0	0	0	4	1.0296596	-73.935983	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2825	1	0	0	0	0	4	1.0302037	-73.841693	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2826	1	0	0	0	0	4	1.0301364	-73.848458	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2827	1	11.48	1.09	0	0	4	1.0373086	-74.172349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2828	1	36.9	12.3	0	0	4	1.0350518	-72.314738	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2829	1	0	0	0	0	4	1.037466	-70.239625	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2830	1	0	0	0	0	4	1.0409361	-71.841096	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2831	1	21.33	5.22	0	0	4	1.0373601	-70.251533	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2832	1	0	0	0	-46.41	4	1.0390971	-68.81799	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2833	1	0	0	0	0	4	1.0399701	-70.247001	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2834	1	0	0	0	0	4	1.040274	-71.67805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2835	1	42.66	18.79	0	0	4	1.039172	-70.349561	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2836	1	0	0	0	0	4	1.0409136	-68.67728	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2837	1	18.81	5.54	0	0	4	1.0383969	-72.039333	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2838	1	7.85	2.62	0	0	4	1.0371975	-71.999169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2839	1	0	0	0	0	4	1.037244	-71.995111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2840	1	8.6	3.35	0	0	4	1.037857	-72.853779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2841	1	0	0	0	0	4	1.038799	-72.416833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2842	1	12.17	3.71	0	0	4	1.0387284	-72.422849	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2843	1	19.76	5.05	0	0	4	1.0370886	-72.057517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2844	1	15.53	1.9	0	0	4	1.039854	-71.941835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2845	1	0	0	0	0	4	1.0363295	-73.811004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2846	1	13.24	2.84	0	0	4	1.0362607	-73.819004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2847	1	0	0	0	0	4	1.0385781	-71.341699	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2848	1	0	0	0	0	4	1.0416105	-72.972615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2849	1	24.14	10.45	0	0	4	1.0384017	-71.355018	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2850	1	0	0	0	0	4	1.0397416	-73.289056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2851	1	13.24	3.43	0	0	4	1.0396748	-73.29687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2852	1	11.35	3.1	0	0	4	1.0382235	-72.391365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2853	1	19.13	7.9	0	0	4	1.0376748	-72.449365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2854	1	0	0	0	0	4	1.0389016	-71.854653	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2855	1	11.35	1.11	0	0	4	1.0388583	-71.861644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2856	1	12.86	1.32	0	0	4	1.0295266	-73.879622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2857	1	11.48	1.64	0	0	4	1.0386281	-73.632953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2858	1	0	0	0	0	4	1.0386772	-73.626703	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2859	1	9.42	1.16	0	0	4	1.0374981	-73.772934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2860	1	18.37	5.37	0	17.03	4	1.040434	-73.458644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2861	1	12.96	4.06	0	33.39	4	1.0423874	-73.990744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2862	1	12.96	0.96	0	0	4	1.0379122	-73.546398	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2863	1	0	0	0	0	4	1.0378532	-73.421113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2864	1	12.96	3.59	0	0	4	1.0377829	-73.428753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2865	1	0	0	0	0	4	1.0311241	-73.750561	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2866	1	14.42	4.41	0	0	4	1.0310487	-73.758474	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2867	1	13.35	3.1	0	0	4	1.0374593	-72.67587	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2868	1	7.66	0.67	0	0	4	1.0403012	-73.312683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2869	1	7.66	1.78	0	0	4	1.038028	-73.349526	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2870	1	9.05	2.41	0	0	4	1.036779	-73.26433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2871	1	9.05	3.6	0	0	4	1.0380421	-73.304953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2872	1	0	0	0	0	4	1.0380973	-73.300576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2873	1	16.89	2.89	0	0	4	1.0378161	-73.467861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2874	1	0	0	0	0	4	1.0427122	-72.480855	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2875	1	15.35	4.42	0	0	4	1.0426349	-72.489276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2876	1	10.41	2.74	0	0	4	1.0379892	-72.74234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2877	1	7.69	3.4	0	0	4	1.0438818	-72.618697	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2878	1	7.55	1.5	0	0	4	1.0367821	-72.557209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2879	1	0	0	0	0	4	1.0351069	-72.38023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2880	1	7.55	1.73	0	0	4	1.0350752	-72.384124	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2881	1	0	0	0	0	4	1.0375517	-72.822661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2882	1	12.07	4.91	0	0	4	1.0374754	-72.829271	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2883	1	9.9	2.03	0	0	4	1.0387668	-72.620469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2884	1	19.42	0.65	0	0	4	1.036384	-73.843967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2885	1	23.98	10.13	0	0	4	1.0291163	-73.84427	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2886	1	0	0	0	0	4	1.041359	-72.403371	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2887	1	27.88	7.41	0	0	4	1.041217	-72.418298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2888	1	19.42	0.76	0	0	4	1.0400092	-72.446008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2889	1	7.78	1.26	0	0	4	1.0366372	-72.314929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2890	1	0	0	0	0	4	1.0366665	-72.31089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2891	1	7.78	2.24	0	0	4	1.0383326	-72.84596	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2892	1	15.54	5.26	0	0	4	1.0358468	-72.638715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2893	1	10.86	0.59	0	0	4	1.0400315	-73.321195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2894	1	0	0	0	0	4	1.0363701	-70.332916	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2895	1	0	0	0	0	4	1.0440169	-72.157617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2896	1	20.78	6.09	0	0	4	1.0362625	-70.343791	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2897	1	0	0	0	7.32	4	1.0372734	-71.873621	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2898	1	0	0	0	0	4	1.0338636	-74.029779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2899	1	0	0	0	0	4	1.0323555	-75.541851	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2900	1	0	0	0	0	4	1.0323555	-75.541851	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2901	1	30.62	2.02	0	0	4	1.0371921	-71.89157	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2902	1	16.43	7.84	0	0	4	1.0359334	-73.833791	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2903	1	0	0	0	0	4	1.0412683	-73.770556	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2904	1	16.43	2.04	0	0	4	1.0412119	-73.779209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2905	1	23.18	4.14	0	0	4	1.0332769	-74.173316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2906	1	0	0	0	52.21	4	1.0431968	-71.297206	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2907	1	0	0	0	0	4	1.0389164	-73.782831	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2908	1	0	0	0	0	4	1.0364213	-76.680345	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2909	1	0	0	0	0	4	1.0364213	-76.680345	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2910	1	59.51	10.8	0	0	4	1.0429172	-71.33104	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2911	1	25.48	7.32	0	0	4	1.0393347	-74.513485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2912	1	0	0	0	0	4	1.0392466	-74.464387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2913	1	19.65	12.47	0	0	4	1.0390658	-74.475191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2914	1	0	0	0	0	4	1.0427789	-68.619779	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2915	1	0	0	0	0	4	1.040287	-71.221208	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2916	1	0	0	0	0	4	1.0388643	-73.979936	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2917	1	0	0	0	0	4	1.0388643	-73.979936	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2918	1	0	0	0	0	4	1.0388643	-73.979936	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2919	1	0	0	0	0	4	1.0388643	-73.979936	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2920	1	38.62	3.54	0	0	4	1.0401364	-71.24485	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2921	1	0	0	0	0	4	1.0398967	-71.310082	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2922	1	16.9	11.5	0	0	4	1.040785	-74.41425	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2923	1	12.06	5.86	0	0	4	1.0371967	-74.326387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2924	1	14.98	3.5	0	0	4	1.0384743	-73.186207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2925	1	18.84	4.25	0	0	4	1.0327015	-73.603745	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2926	1	18.84	8.29	0	0	4	1.0409665	-71.405178	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2927	1	19.95	13.29	0	40.32	4	1.0407674	-71.325414	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2928	1	23.34	6.99	0	0	4	1.0329127	-73.442356	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2929	1	0	0	0	0	4	1.0395553	-73.129986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2930	1	16.63	14.87	0	0	4	1.0393585	-73.137003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2931	1	12.44	2.87	0	0	4	1.0381186	-73.390143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2932	1	19.42	4.27	0	18.73	4	1.0388711	-73.231537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2933	1	0	0	0	0	4	1.0387537	-73.218681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2934	1	0	0	0	0	4	1.0416293	-67.943991	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2935	1	0	0	0	0	4	1.0395851	-70.098864	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2936	1	28.56	7.76	0	0	4	1.0418906	-72.703291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2937	1	0	0	0	0	4	1.0398704	-69.674972	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2938	1	0	0	0	0	4	1.0398704	-69.674972	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2939	1	0	0	0	0	4	1.0431599	-67.690362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2940	1	0	0	0	0	4	1.0416293	-67.943991	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2941	1	10.92	3.97	0	0	4	1.0371522	-74.027769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2942	1	0	0	0	0	4	1.0385432	-73.393012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2943	1	10.92	1.39	0	0	4	1.0385009	-73.398885	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2944	1	13.29	0.59	0	0	4	1.0380749	-73.336769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2945	1	15.6	0.13	0	0	4	1.0346104	-73.421122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2946	1	8.7	3.38	0	0	4	1.0369895	-74.247306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2947	1	11.91	2.56	0	0	4	1.0368626	-71.109842	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2948	1	18.7	6.25	0	0	4	1.0376638	-73.742564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2949	1	0	0	0	0	4	1.0325124	-74.214017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2950	1	21.82	11.25	0	0	4	1.03233	-74.226358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2951	1	18.7	6.82	0	0	4	1.0374343	-74.022863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2952	1	0	0	0	9.89	4	1.0379065	-70.98237	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2953	1	0	0	0	0	4	1.03939	-73.184548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2954	1	38.65	22.32	0	0	4	1.0375563	-71.001718	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2955	1	0	0	0	131.17	4	1.0410054	-71.139743	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2956	1	0	0	0	0	4	1.0415411	-73.660971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2957	1	18.7	3.01	0	0	4	1.040922	-71.149664	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2958	1	12.09	4.05	0	0	4	1.0387581	-73.661686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2959	1	12.09	3.95	0	0	4	1.0359493	-73.722737	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2960	1	12.09	1.02	0	0	4	1.0358902	-73.783693	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2961	1	44.11	31.8	0	0	4	1.0370857	-74.564136	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2962	1	0	0	0	0	4	1.0376973	-74.355177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2963	1	30.37	9.03	0	0	4	1.0375486	-74.370914	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2964	1	17.88	2.89	0	0	4	1.0406341	-74.294268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2965	1	0	0	0	0	4	1.0407148	-74.283761	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2966	1	36.14	8.81	0	0	4	1.0393026	-74.525286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2967	1	17.88	2.3	0	0	4	1.0438781	-73.906954	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2968	1	12.5	1.65	0	0	4	1.0445548	-73.925112	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2969	1	21.51	10.67	0	0	4	1.0365231	-74.431448	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2970	1	7.99	3.26	0	0	4	1.0358474	-74.578015	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2971	1	14.93	3.91	0	0	4	1.0372275	-74.082482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2972	1	42.92	13.47	0	0	4	1.0373184	-73.484731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2973	1	18.71	5.3	0	0	4	1.037376	-73.985647	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2974	1	0	0	0	0	4	1.0374812	-73.974534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2975	1	18.71	4.9	0	0	4	1.0385915	-73.885341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2976	1	18.71	2.85	0	0	4	1.038441	-73.793689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2977	1	18.71	11.47	0	0	4	1.0388992	-73.805655	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2978	1	0	0	0	0	4	1.0390706	-73.795574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2979	1	0	0	0	0	4	1.0364811	-73.925553	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2980	1	11.19	1.26	0	0	4	1.0364418	-73.93176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2981	1	16.89	3.68	0	0	4	1.0398339	-72.815634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2982	1	8.62	0.85	0	0	4	1.0371086	-72.215249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2983	1	10.97	7.09	0	0	4	1.0368056	-72.009503	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2984	1	0	0	0	0	4	1.0369064	-72.004549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2985	1	0	0	0	0	4	1.0378605	-73.29539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2986	1	18.05	5.17	0	0	4	1.0377585	-73.305393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2987	1	0	0	0	24.31	4	1.0387952	-74.595911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2988	1	23.55	11.65	0	0	4	1.0386054	-74.607857	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2989	1	25.22	3.13	0	0	4	1.0362832	-74.087631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2990	1	0	0	0	0	4	1.0363876	-74.072616	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2991	1	0	0	0	-49.12	4	1.035878	-71.185587	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2992	1	0	0	0	0	4	1.0376762	-73.489763	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2993	1	0	0	0	0	4	1.0371361	-72.982875	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2994	1	0	0	0	0	4	1.0371361	-72.982875	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2995	1	17.16	2.57	0	0	4	1.035805	-71.194361	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2996	1	0	0	0	0	4	1.0315644	-71.607425	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2997	1	28.17	12.25	0	0	4	1.044697	-74.253977	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2998	1	0	0	0	0	4	1.0323438	-71.572534	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2999	1	20.17	2.19	0	0	4	1.0373404	-74.440441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3000	1	0	0	0	0	4	1.0374023	-74.429796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3001	1	0	0	0	0	4	1.0246197	-71.84026	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3002	1	32.42	16.2	0	0	4	1.0387388	-74.365677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3003	1	0	0	0	0	4	1.0258678	-71.781542	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3004	1	0	0	0	0	4	1.0366988	-74.559887	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3005	1	41.68	6.22	0	0	4	1.0365319	-74.583111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3006	1	20.35	4.72	0	0	4	1.0375487	-74.468201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3007	1	0	0	0	0	4	1.0365325	-74.22702	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3008	1	23.57	2.36	0	0	4	1.0364559	-74.23951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3009	1	33.39	5.27	0	0	4	1.0339767	-71.55799	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3010	1	7.82	1.69	0	0	4	1.0386443	-72.927739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3011	1	5.47	2.02	0	0	4	1.0404594	-71.074384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3012	1	0	0	0	0	4	1.0405315	-71.079868	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3013	1	5.47	1.46	0	0	4	1.040503	-71.082587	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3014	1	0	0	0	0	4	1.0323896	-74.605463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3015	1	41.51	2.6	0	0	4	1.0322571	-74.627708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3016	1	0	0	0	0	4	1.036315	-74.409938	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3017	1	13.2	1.34	0	0	4	1.0362637	-74.417206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3018	1	0	0	0	0	4	1.0336011	-74.605808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3019	1	21.06	7.05	0	0	4	1.0334878	-74.616507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3020	1	9.14	0.78	0	0	4	1.0369768	-73.675945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3021	1	9.26	1.3	0	0	4	1.0390588	-74.356171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3022	1	12.36	1.99	0	0	4	1.0375569	-74.067217	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3023	1	14.38	2.25	0	0	4	1.0398014	-73.23694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3024	1	0	0	0	0	4	1.0387014	-73.06758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3025	1	16.81	6.48	0	0	4	1.038598	-73.076154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3026	1	0	0	0	0	4	1.0399291	-72.040256	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3027	1	0	0	0	0	4	1.0399393	-72.961373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3028	1	22.45	7.79	0	0	4	1.0397821	-72.053133	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3029	1	4.96	1.33	0	0	4	1.0434051	-72.224254	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3030	1	0	0	0	0	4	1.0410994	-71.869654	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3031	1	3.43	1.38	0	0	4	1.0410741	-71.871582	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3032	1	4.62	0.93	0	0	4	1.043976	-72.182752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3033	1	17.03	5.62	0	0	4	1.0431826	-72.164209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3034	1	0	0	0	0	4	1.0432778	-72.154426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3035	1	8.76	4.09	0	0	4	1.0436482	-71.975973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3036	1	13.39	1.3	0	0	4	1.04236	-71.973851	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3037	1	0	0	0	0	4	1.0424065	-71.966152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3038	1	8.76	2.38	0	0	4	1.0439726	-72.009027	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3039	1	0	0	0	0	4	1.0407139	-72.689976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3040	1	5.72	2.14	0	0	4	1.0406793	-72.692778	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3041	1	4	2.25	0	0	4	1.0413335	-72.023883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3042	1	6.09	1.48	0	0	4	1.0414468	-73.161509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3043	1	5.77	1.53	0	0	4	1.0408609	-72.552751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3044	1	0	0	0	0	4	1.0475924	-72.157243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3045	1	11.8	4.65	0	0	4	1.0475224	-72.162922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3046	1	9.28	1.19	0	0	4	1.0438883	-71.838274	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3047	1	0	0	0	0	4	1.04392	-71.002531	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3048	1	0	0	0	0	4	1.0437788	-72.327163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3049	1	13.14	4.42	0	0	4	1.0438428	-71.009354	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3050	1	0	0	0	0	4	1.0459563	-72.095041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3051	1	5.64	3.12	0	0	4	1.0459086	-72.098072	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3052	1	0	0	0	0	4	1.0336701	-76.208185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3053	1	9.94	3.75	0	0	4	1.0269897	-77.070907	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3054	1	0	0	0	0	4	1.0343331	-76.124773	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3055	1	0	0	0	0	4	1.0343331	-76.124773	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3056	1	0	0	0	0	4	1.0337297	-76.202968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3057	1	0	0	0	0	4	1.0336701	-76.208185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3058	1	0	0	0	0	4	1.0378887	-75.310811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3059	1	8.3	2.9	0	0	4	1.0378365	-75.315344	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3060	1	0	0	0	0	4	1.0376645	-74.80644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3061	1	9.16	1.93	0	0	4	1.0376192	-74.811733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3062	1	7.19	0.72	0	0	4	1.0375107	-75.220425	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3063	1	0	0	0	0	4	1.0375329	-75.216668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3064	1	0	0	0	0	4	1.0402072	-75.008529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3065	1	11.48	3.73	0	0	4	1.0401328	-75.015032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3066	1	20.76	10.32	0	0	4	1.0325908	-74.636058	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3067	1	13.1	4.88	0	0	4	1.0332877	-74.589171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3068	1	0	0	0	0	4	1.033367	-74.58267	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3069	1	0	0	0	0	4	1.0416223	-74.841312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3070	1	0	0	0	0	4	1.0416223	-74.841312	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3071	1	0	0	0	0	4	1.0416223	-74.841312	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3072	1	0	0	0	0	4	1.0416223	-74.841312	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3073	1	0	0	0	0	4	1.0416957	-74.829533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3074	1	19.14	2.4	0	0	4	1.0415514	-74.852436	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3075	1	18.8	3.8	0	0	4	1.0337156	-74.442184	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3076	1	0	0	0	0	4	1.0378418	-72.568687	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3077	1	0	0	0	0	4	1.0399565	-73.600579	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3078	1	43.48	6.63	0	0	4	1.037659	-72.591901	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3079	1	7.78	1.18	0	0	4	1.033234	-75.421211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3080	1	0	0	0	0	4	1.0332639	-75.416821	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3081	1	14.43	0.87	0	0	4	1.0419059	-75.546563	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3082	1	0	0	0	0	4	1.0366178	-75.714093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3083	1	7.7	3.7	0	0	4	1.0365558	-75.718463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3084	1	7.7	1.12	0	0	4	1.0336535	-76.275062	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3085	1	17.09	5.39	0	0	4	1.0393944	-75.290512	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3086	1	0	0	0	0	4	1.0394983	-75.281003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3087	1	1.85	0.49	0	0	4	1.0392685	-76.016467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3088	1	19.74	4.67	0	0	4	1.0419782	-75.230377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3089	1	19.74	3.47	0	0	4	1.0406949	-75.189737	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3090	1	0	0	0	0	4	1.036025	-74.007863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3091	1	19.74	3.5	0	0	4	1.0359315	-74.019282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3092	1	23.56	9.05	0	0	4	1.0411321	-75.169077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3093	1	4.49	2.04	0	0	4	1.0402767	-73.67779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3094	1	0	0	0	0	4	1.0348435	-75.784747	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3095	1	24.01	9.78	0	0	4	1.0346876	-75.796669	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3096	1	10.45	6.25	0	0	4	1.0322158	-74.665577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3097	1	0	0	0	0	4	1.0438309	-72.500358	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3098	1	0	0	0	0	4	1.0418696	-74.311381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3099	1	15.76	0.93	0	0	4	1.0437877	-72.508794	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3100	1	0	0	0	0	4	1.0331254	-74.705777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3101	1	9.2	2.85	0	0	4	1.0330755	-74.710425	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3102	1	12.57	3.89	0	0	4	1.0403401	-74.400121	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3103	1	0	0	0	0	4	1.0404099	-74.392838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3104	1	0	0	0	0	4	1.0382218	-74.522716	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3105	1	6.51	1.64	0	0	4	1.0381895	-74.526507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3106	1	13.45	3.64	0	0	4	1.0377098	-75.667102	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3107	1	6.27	0.53	0	0	4	1.0355235	-75.912428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3108	1	0	0	0	0	4	1.0355461	-75.908926	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3109	1	11.32	3.96	0	0	4	1.035434	-75.30444	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3110	1	21.17	7.14	0	0	4	1.0322744	-74.655661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3111	1	0	0	0	0	4	1.0324052	-74.643394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3112	1	11.32	3.2	0	0	4	1.0329508	-74.706037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3113	1	9.28	2.96	0	0	4	1.0381642	-75.347455	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3114	1	0	0	0	0	4	1.0346627	-75.065115	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3115	1	12.3	8.78	0	0	4	1.0345353	-75.071275	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3116	1	0	0	0	0	4	1.0409426	-72.725442	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3117	1	0	0	0	0	4	1.0356158	-74.80513	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3118	1	22.5	3.44	0	0	4	1.0408595	-72.737186	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3119	1	21.14	3.27	0	0	4	1.034985	-75.50708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3120	1	47.8	3.63	0	0	4	1.0371884	-75.136225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3121	1	0	0	0	20.17	4	1.0364873	-73.233639	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3122	1	22.73	1.02	0	0	4	1.0423423	-75.339614	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3123	1	0	0	0	0	4	1.0363848	-73.200089	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3124	1	0	0	0	182.4	4	1.046277	-72.190857	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3125	1	0	0	0	0	4	1.0474227	-72.995252	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3126	1	0	0	0	0	4	1.0443277	-74.978644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3127	1	0	0	0	0	4	1.0458806	-72.097165	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3128	1	29.03	11.74	0	0	4	1.0464738	-73.01607	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3129	1	0	0	0	0	4	1.031803	-74.760352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3130	1	30.05	5.23	0	0	4	1.0316618	-74.777861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3131	1	14.97	6.54	0	0	4	1.0329566	-75.022561	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3132	1	0	0	0	0	4	1.0350035	-75.341733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3133	1	26.78	6.29	0	0	4	1.0348704	-75.355179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3134	1	0	0	0	0	4	1.0325649	-74.919328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3135	1	20.42	1.44	0	0	4	1.0325057	-74.930843	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3136	1	0	0	0	0	4	1.0392918	-75.226912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3137	1	15.69	8.2	0	0	4	1.0391621	-75.234739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3138	1	15.69	8.6	0	0	4	1.0360251	-75.474968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3139	1	0	0	0	0	4	1.0361672	-75.46644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3140	1	22.35	9.14	0	0	4	1.0347263	-75.840073	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3141	1	20.35	2.02	0	0	4	1.0398181	-75.338703	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3142	1	24.63	9.99	0	0	4	1.0373524	-75.688952	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3143	1	0	0	0	0	4	1.0439795	-73.52376	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3144	1	0	0	0	0	4	1.0404001	-75.18017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3145	1	21.26	7.13	0	0	4	1.0438525	-73.534488	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3146	1	20.88	3.09	0	0	4	1.0372597	-75.925243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3147	1	0	0	0	0	4	1.0373443	-75.913579	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3148	1	0	0	0	-147.67	4	1.0421945	-71.445127	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3149	1	0	0	0	0	4	1.046107	-72.121859	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3150	1	11.07	2.11	0	0	4	1.0421458	-71.451156	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3151	1	12.82	3.24	0	0	4	1.0399549	-74.53848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3152	1	0	0	0	0	4	1.0400233	-74.53167	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3153	1	0	0	0	0	4	1.0406131	-74.475631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3154	1	9.45	1.36	0	0	4	1.0405721	-74.481067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3155	1	12.5	6.26	0	0	4	1.0387794	-73.020264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3156	1	0	0	0	0	4	1.0388788	-73.013832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3157	1	12.03	1.72	0	0	4	1.0409409	-72.790618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3158	1	9.67	3.49	0	0	4	1.0432493	-73.220382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3159	1	0	0	0	0	4	1.0406826	-73.342323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3160	1	15.26	3.15	0	0	4	1.040606	-73.351498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3161	1	0	0	0	0	4	1.0448278	-73.002021	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3162	1	9.67	5.18	0	0	4	1.0447498	-73.007037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3163	1	9.85	0.47	0	0	4	1.0407988	-73.257741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3164	1	0	0	0	0	4	1.0408311	-73.252253	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3165	1	0	0	0	0	4	1.0412639	-73.074359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3166	1	8.74	1.36	0	0	4	1.0412286	-73.079332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3167	1	0	0	0	0	4	1.039293	-71.842011	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3168	1	0	0	0	0	4	1.0409072	-73.267118	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3169	1	20.94	2.54	0	0	4	1.0392106	-71.854484	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3170	1	7.36	2.85	0	0	4	1.043244	-72.2487	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3171	1	14.72	3.31	0	0	4	1.0380873	-73.682239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3172	1	0	0	0	0	4	1.0396982	-72.977879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3173	1	0	0	0	0	4	1.0396982	-72.977879	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3174	1	0	0	0	0	4	1.0396982	-72.977879	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3175	1	0	0	0	0	4	1.0396982	-72.977879	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3176	1	9.63	1.29	0	0	4	1.0396579	-72.983071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3177	1	0	0	0	0	4	1.0397356	-72.971935	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3178	1	9.01	2.27	0	0	4	1.0366752	-73.541445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3179	1	8.05	2.32	0	0	4	1.0362092	-73.723707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3180	1	28.38	12.14	0	0	4	1.0363263	-73.881738	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3181	1	18.53	5.32	0	0	4	1.0353043	-74.123023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3182	1	7.3	0.92	0	0	4	1.0421925	-73.295706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3183	1	0	0	0	0	4	1.0422183	-73.291765	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3184	1	8.52	5.3	0	0	4	1.0427731	-73.48212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3185	1	0	0	0	0	4	1.0433175	-73.445976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3186	1	7.27	1.09	0	0	4	1.0432896	-73.449763	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3187	1	5.97	1.98	0	0	4	1.0419691	-72.870109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3188	1	13.87	5.76	0	0	4	1.0370699	-74.160435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3189	1	13.95	4.89	0	-9.73	4	1.0333351	-74.14424	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3190	1	0	0	0	0	4	1.0465265	-71.916873	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3191	1	24.32	5.28	0	0	4	1.0464044	-71.929917	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3192	1	0	0	0	0	4	1.0371256	-74.159797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3193	1	10.57	0.27	0	0	4	1.0370952	-74.165667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3194	1	13.02	2.16	0	0	4	1.0385055	-74.296032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3195	1	24.58	15.32	0	0	4	1.0382608	-74.348072	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3196	1	0	0	0	21.1	4	1.0354527	-72.120862	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3197	1	0	0	0	0	4	1.039288	-73.904491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3198	1	22.53	0.9	0	0	4	1.035396	-72.134352	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3199	1	8.21	2.99	0	0	4	1.0340245	-74.069011	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3200	1	0	0	0	0	4	1.0434365	-72.157215	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3201	1	0	0	0	0	4	1.0415019	-73.916007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3202	1	26.46	5.01	0	0	4	1.0433341	-72.171427	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3203	1	31.38	8.45	0	0	4	1.0384949	-74.60713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3204	1	12.21	0.48	0	0	4	1.0350653	-74.486992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3205	1	0	0	0	0	4	1.0388963	-74.256459	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3206	1	15	3.3	0	0	4	1.0388214	-74.264842	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3207	1	0	0	0	82.57	4	1.0463675	-69.723772	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3208	1	0	0	0	0	4	1.0412773	-71.632316	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3209	1	0	0	0	0	4	1.0386356	-72.860156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3210	1	0	0	0	0	4	1.0386356	-72.860156	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3211	1	34.64	7.29	0	0	4	1.0461963	-69.743674	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3212	1	0	0	0	0	4	1.0363971	-74.145815	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3213	1	28.21	17.29	0	0	4	1.0361343	-74.159922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3214	1	15	4.62	0	16.66	4	1.0403408	-74.086872	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3215	1	0	0	0	0	4	1.033535	-74.273235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3216	1	12.12	5.2	0	0	4	1.033446	-74.279947	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3217	1	20.75	4.08	0	0	4	1.0384442	-73.989736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3218	1	15.49	5.96	0	0	4	1.0380563	-73.981411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3219	1	0	0	0	0	4	1.0387592	-74.387799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3220	1	32.7	1.68	0	0	4	1.0386771	-74.407622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3221	1	0	0	0	0	4	1.0319828	-74.581163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3222	1	32.48	11.52	0	0	4	1.0317845	-74.597249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3223	1	19.7	12.88	0	0	4	1.0380361	-74.613645	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3224	1	0	0	0	0	4	1.0351417	-74.485552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3225	1	25.08	2.5	0	0	4	1.0350542	-74.50035	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3226	1	0	0	0	58.05	4	1.040336	-71.844361	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3227	1	40.89	12.07	0	0	4	1.0400959	-71.866956	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3228	1	12.33	3.01	0	0	4	1.0396774	-73.971304	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3229	1	12.33	5.67	0	0	4	1.0390071	-73.938381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3230	1	0	0	0	0	4	1.0388033	-73.993406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3231	1	12.33	1.09	0	0	4	1.0387651	-74.0002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3232	1	0	0	0	0	4	1.0388089	-74.614971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3233	1	27.18	7.53	0	0	4	1.0386734	-74.629778	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3234	1	17.96	7.11	0	0	4	1.0380089	-74.064492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3235	1	14.56	1.34	0	0	4	1.0390755	-74.056713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3236	1	14.56	4.1	0	0	4	1.0375221	-73.457476	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3237	1	0	0	0	0	4	1.039205	-71.457531	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3238	1	22.11	8.81	0	0	4	1.0390674	-71.468935	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3239	1	2.1	0.14	0	0	4	1.0393068	-72.926489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3240	1	0	0	0	0	4	1.0393134	-72.925389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3241	1	0	0	0	0	4	1.0358587	-71.75206	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3242	1	71.5	25.16	0	0	4	1.0312685	-74.57094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3243	1	0	0	0	0	4	1.0295803	-76.502745	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3244	1	0	0	0	0	4	1.0295803	-76.502745	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3245	1	0	0	0	0	4	1.0361137	-71.707957	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3246	1	67.54	20.46	0	0	4	1.0348783	-74.358208	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3247	1	21.68	4.73	0	0	4	1.0420535	-74.14561	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3248	1	0	0	0	0	4	1.0328724	-74.091704	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3249	1	15.45	9.44	0	0	4	1.0327296	-74.09992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3250	1	0	0	0	23.57	4	1.0433071	-70.153055	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3251	1	0	0	0	0	4	1.045653	-71.873086	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3252	1	0	0	0	0	4	1.0401295	-73.746251	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3253	1	0	0	0	0	4	1.0355261	-75.738627	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3254	1	0	0	0	0	4	1.0355261	-75.738627	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3255	1	38.3	9.69	0	0	4	1.0431109	-70.173892	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3256	1	0	0	0	0	4	1.0438323	-70.029463	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3257	1	15.45	2.8	0	0	4	1.0338514	-74.010814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3258	1	46.68	7.35	0	0	4	1.0329305	-74.190098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3259	1	33.87	7.49	0	0	4	1.0350993	-74.017465	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3260	1	7.03	1.57	0	0	4	1.0420211	-73.860094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3261	1	11.79	3.22	0	0	4	1.0430315	-73.607521	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3262	1	14.15	5.49	0	0	4	1.0357417	-73.474818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3263	1	25.16	4.63	0	0	4	1.0402405	-73.324761	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3264	1	0	0	0	-27.55	4	1.0353579	-72.002941	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3265	1	0	0	0	0	4	1.0368854	-73.477849	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3266	1	25.34	6.66	0	0	4	1.035238	-72.01614	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3267	1	14.79	2.09	0	0	4	1.0382511	-73.770417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3268	1	25.8	5.31	0	0	4	1.0449984	-71.986453	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3269	1	18.18	3.79	0	0	4	1.0352262	-74.126318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3270	1	5.89	2.95	0	0	4	1.0371115	-73.505929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3271	1	10.67	7.45	0	29.15	4	1.0420333	-73.870924	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3272	1	0	0	0	0	4	1.045203	-69.378248	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3273	1	0	0	0	0	4	1.0405231	-71.062611	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3274	1	7.54	1.6	0	0	4	1.0400387	-73.861677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3275	1	0	0	0	0	4	1.0397946	-71.185632	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3276	1	14.94	0.69	0	0	4	1.0451607	-69.386369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3277	1	43.17	16.19	0	0	4	1.0367173	-73.530741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3278	1	14.94	6.54	0	0	4	1.0392229	-74.065976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3279	1	14.94	0.93	0	0	4	1.0362524	-73.666903	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3280	1	16.59	7.7	0	0	4	1.0374532	-73.987983	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3281	1	16.59	3.16	0	0	4	1.0375071	-73.583278	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3282	1	0	0	0	12.8	4	1.0390548	-71.027245	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3283	1	12.09	6.27	0	0	4	1.0407675	-73.67734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3284	1	16.59	5.01	0	0	4	1.0389647	-71.037162	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3285	1	7.54	1.28	0	0	4	1.0366084	-73.56157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3286	1	16.59	6.57	0	0	4	1.036492	-73.571293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3287	1	19.53	8.93	0	0	4	1.034928	-73.730604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3288	1	26	10.41	0	0	4	1.0355618	-74.122656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3289	1	13.66	4.64	0	0	4	1.0373702	-73.470838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3290	1	23.56	11.39	0	0	4	1.0364622	-74.289297	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3291	1	0	0	0	0	4	1.0364198	-71.629065	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3292	1	56.72	29.09	0	0	4	1.0299975	-74.377427	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3293	1	0	0	0	0	4	1.0367913	-71.578446	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3294	1	32.22	3.63	0	0	4	1.0359005	-74.315849	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3295	1	0	0	0	114	4	1.042919	-71.68844	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3296	1	0	0	0	0	4	1.0426307	-74.122754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3297	1	24.68	6.83	0	0	4	1.0427764	-71.70225	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3298	1	0	0	0	209.48	4	1.0434764	-71.5915	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3299	1	0	0	0	0	4	1.0400177	-74.00831	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3300	1	44.29	6.03	0	0	4	1.0433083	-71.616047	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3301	1	19.27	4.6	0	0	4	1.0377355	-73.95441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3302	1	0	0	0	0	4	1.0378327	-73.94393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3303	1	19.06	1.51	0	0	4	1.0332879	-74.196711	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3304	1	0	0	0	0	4	1.0375075	-71.93928	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3305	1	18.42	5.44	0	0	4	1.0351177	-73.843905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3306	1	0	0	0	0	4	1.0348223	-74.172237	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3307	1	0	0	0	0	4	1.0348223	-74.172237	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3308	1	19.06	10.49	0	0	4	1.0373572	-71.948062	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3309	1	19.06	3.38	0	0	4	1.0396725	-74.069934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3310	1	11.02	5.36	0	0	4	1.0392972	-74.006281	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3311	1	0	0	0	0	4	1.0307769	-74.540633	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3312	1	22.95	6.58	0	0	4	1.0306365	-74.553859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3313	1	51.72	5.42	0	0	4	1.0367767	-74.430176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3314	1	0	0	0	0	4	1.0369634	-74.399472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3315	1	30.81	11.4	0	0	4	1.0356368	-74.448041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3316	1	0	0	0	7.08	4	1.0394528	-71.829083	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3317	1	0	0	0	0	4	1.0401605	-74.270983	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3318	1	50.34	28.21	0	0	4	1.0390616	-71.852535	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3319	1	0	0	0	0	4	1.0339209	-74.446538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3320	1	36.06	15.13	0	0	4	1.0336706	-74.467127	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3321	1	13.36	4.22	0	0	4	1.0322132	-74.573524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3322	1	25.49	3.67	0	0	4	1.0337903	-74.555308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3323	1	21.49	6.02	0	0	4	1.0384803	-74.184015	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3324	1	16.23	2.45	0	0	4	1.0371748	-74.063767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3325	1	27.16	8.83	0	0	4	1.0333448	-73.670409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3326	1	0	0	0	0	4	1.0381224	-72.031996	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3327	1	0	0	0	0	4	1.0344092	-73.501425	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3328	1	28.13	9.55	0	0	4	1.0379453	-72.047606	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3329	1	22.64	7.14	0	0	4	1.031639	-73.98249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3330	1	15.87	2.99	0	0	4	1.0379095	-74.262496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3331	1	0	0	0	0	4	1.0372223	-72.209022	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3332	1	0	0	0	0	4	1.0373444	-74.411193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3333	1	0	0	0	0	4	1.0377361	-75.161311	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3334	1	0	0	0	0	4	1.0377361	-75.161311	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3335	1	0	0	0	0	4	1.037709	-72.124776	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3336	1	64.27	17.19	0	0	4	1.0368947	-72.245317	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3337	1	9.95	1.5	0	0	4	1.0411833	-73.845169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3338	1	6.75	1.98	0	0	4	1.0379953	-73.403056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3339	1	12.27	2.93	0	0	4	1.0400874	-73.41865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3340	1	16.36	1.13	0	0	4	1.0409763	-73.447556	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3341	1	30.4	14.58	0	0	4	1.0366566	-71.742785	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3342	1	0	0	0	0	4	1.0322842	-74.666485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3343	1	11.86	1.26	0	0	4	1.0322363	-74.673921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3344	1	11.86	3.73	0	0	4	1.0357924	-73.7696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3345	1	0	0	0	0	4	1.0358615	-73.762854	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3346	1	9.78	2.03	0	0	4	1.0423174	-73.921743	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3347	1	0	0	0	0	4	1.0381726	-74.120932	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3348	1	28.12	8.44	0	0	4	1.0380114	-74.13782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3349	1	27.8	6.26	0	0	4	1.0367223	-74.622066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3350	1	0	0	0	0	4	1.0368618	-74.605375	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3351	1	32.23	22.25	0	0	4	1.037396	-74.246913	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3352	1	0	0	0	0	4	1.0328153	-74.663004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3353	1	10.61	1.03	0	0	4	1.0327805	-74.669485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3354	1	0	0	0	0	4	1.0309653	-74.41047	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3355	1	10.61	1.7	0	0	4	1.0309164	-74.416723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3356	1	15.72	2.26	0	0	4	1.0382641	-73.951003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3357	1	0	0	0	0	4	1.0342281	-73.920191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3358	1	16.95	4.93	0	0	4	1.034134	-73.929122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3359	1	14.19	2.13	0	0	4	1.0377524	-74.184696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3360	1	14.19	5.65	0	0	4	1.0391133	-74.117574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3361	1	0	0	0	102.89	4	1.0413839	-72.001371	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3362	1	0	0	0	0	4	1.0424594	-73.984018	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3363	1	22.92	8.03	0	0	4	1.0412569	-72.012771	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3364	1	0	0	0	0	4	1.0370542	-73.533326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3365	1	10.66	2.45	0	0	4	1.0370016	-73.539578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3366	1	0	0	0	0	4	1.0379172	-71.74292	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3367	1	16.59	3.71	0	0	4	1.0388623	-73.207694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3368	1	0	0	0	0	4	1.0379997	-71.710401	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3369	1	13.33	4.12	0	0	4	1.0387171	-74.116968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3370	1	0	0	0	0	4	1.0352708	-74.559914	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3371	1	12.34	3.55	0	0	4	1.0351983	-74.567165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3372	1	0	0	0	39.25	4	1.0398982	-71.981063	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3373	1	33.93	8.68	0	0	4	1.0358649	-74.169109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3374	1	0	0	0	0	4	1.0333128	-76.422184	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3375	1	0	0	0	0	4	1.0333128	-76.422184	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3376	1	0	0	0	0	4	1.0397601	-71.928716	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3377	1	0	0	0	0	4	1.0398982	-71.981063	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3378	1	12.24	3.88	0	0	4	1.0313805	-74.415675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3379	1	0	0	0	0	4	1.0314513	-74.408875	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3380	1	18.22	5.33	0	0	4	1.0373525	-74.126822	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3381	1	24.98	6.72	0	0	4	1.0379815	-74.012807	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3382	1	0	0	0	0	4	1.0383599	-74.019295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3383	1	27.52	1.28	0	0	4	1.0382738	-74.034179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3384	1	0	0	0	0	4	1.0371568	-72.206516	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3385	1	0	0	0	0	4	1.0402315	-74.446279	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3386	1	34.61	23.05	0	0	4	1.0368273	-72.223772	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3387	1	0	0	0	0	4	1.0329029	-72.108844	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3388	1	0	0	0	0	4	1.0407302	-73.992945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3389	1	36.18	11.12	0	0	4	1.0327065	-72.126969	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3390	1	0	0	0	0	4	1.0371927	-74.435294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3391	1	35.57	5.93	0	0	4	1.037054	-74.45579	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3392	1	0	0	0	0	4	1.0373475	-72.183413	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3393	1	0	0	0	0	4	1.0366306	-73.876736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3394	1	33.39	7.79	0	0	4	1.0371737	-72.203144	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3395	1	0	0	0	0	4	1.0396649	-74.797272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3396	1	0	0	0	0	4	1.0396649	-74.797272	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3397	1	0	0	0	0	4	1.0396649	-74.797272	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3398	1	0	0	0	0	4	1.0396649	-74.797272	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3399	1	23.36	6.22	0	0	4	1.0395397	-74.81072	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3400	1	0	0	0	0	4	1.039796	-74.78347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3401	1	25.71	6.84	0	0	4	1.0384661	-74.154316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3402	1	0	0	0	0	4	1.0394602	-71.684433	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3403	1	0	0	0	0	4	1.0389926	-74.220882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3404	1	61.5	15.48	0	0	4	1.0391216	-71.720827	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3405	1	8.65	2.07	0	0	4	1.0354074	-74.011354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3406	1	0	0	0	0	4	1.0384722	-72.377506	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3407	1	6.24	2.36	0	0	4	1.0384323	-72.380694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3408	1	0	0	0	0	4	1.0380578	-71.914812	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3409	1	0	0	0	0	4	1.0439889	-73.620456	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3410	1	20.25	7.03	0	0	4	1.0379381	-71.926884	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3411	1	10.87	2.25	0	0	4	1.0385515	-73.401925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3412	1	0	0	0	0	4	1.0386073	-73.395343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3413	1	22.04	1.67	0	0	4	1.0383838	-74.215218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3414	1	0	0	0	0	4	1.0360723	-74.299313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3415	1	11.05	1.87	0	0	4	1.0360281	-74.305034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3416	1	11.05	1.04	0	0	4	1.040449	-73.800575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3417	1	11.05	1.26	0	0	4	1.0365664	-73.65064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3418	1	20.41	1.55	0	0	4	1.0362884	-74.454844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3419	1	10.58	3.17	0	0	4	1.0418275	-73.784151	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3420	1	0	0	0	0	4	1.0376118	-72.227649	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3421	1	0	0	0	0	4	1.0387078	-73.912008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3422	1	0	0	0	0	4	1.0405876	-75.514035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3423	1	0	0	0	0	4	1.0405876	-75.514035	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3424	1	62.37	26	0	0	4	1.0371868	-72.259887	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3425	1	0	0	0	0	4	1.03816	-72.165581	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3426	1	28.53	6.39	0	0	4	1.0339174	-74.563008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3427	1	0	0	0	272.44	4	1.0414796	-71.665924	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3428	1	0	0	0	0	4	1.036802	-74.3407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3429	1	51.31	8.38	0	0	4	1.0412514	-71.692131	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3430	1	19.26	4.29	0	0	4	1.0351476	-74.329392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3431	1	8.08	1.73	0	0	4	1.0406515	-73.170211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3432	1	8.08	0.7	0	0	4	1.0441114	-72.927308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3433	1	0	0	0	0	4	1.0441403	-72.922939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3434	1	16.17	4.72	0	0	4	1.0379017	-73.815213	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3435	1	17.69	6.88	0	0	4	1.0405246	-74.218165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3436	1	17.69	10.84	0	0	4	1.0386678	-74.455669	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3437	1	29.32	7	0	0	4	1.0390552	-74.354708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3438	1	27.33	9.71	0	0	4	1.0396536	-74.111425	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3439	1	41.71	15.56	0	66.92	4	1.0414084	-74.860051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3440	1	9.66	3.16	0	0	4	1.0356804	-74.289944	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3441	1	14.51	3.61	0	0	4	1.035609	-74.298502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3442	1	10.67	2.08	0	0	4	1.0387133	-74.298231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3443	1	0	0	0	0	4	1.0366729	-74.245909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3444	1	10.67	1.36	0	0	4	1.0366308	-74.251911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3445	1	0	0	0	0	4	1.0403207	-73.670265	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3446	1	4.98	0.93	0	0	4	1.040298	-73.672785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3447	1	39.65	31.79	0	0	4	1.0351034	-74.56476	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3448	1	0	0	0	0	4	1.0355732	-74.544158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3449	1	16.97	6.54	0	0	4	1.034775	-74.38717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3450	1	9.61	1.74	0	0	4	1.0383559	-73.775936	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3451	1	0	0	0	0	4	1.0378498	-74.02284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3452	1	23.17	2.8	0	0	4	1.0377541	-74.036684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3453	1	0	0	0	0	4	1.0405835	-74.049416	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3454	1	9.61	7.31	0	0	4	1.0404825	-74.054436	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3455	1	8.35	4.74	0	0	4	1.036565	-73.877813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3456	1	0	0	0	0	4	1.0370165	-73.819099	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3457	1	8.35	0.45	0	0	4	1.0369903	-73.823826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3458	1	15.85	3.92	0	0	4	1.0404972	-73.535983	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3459	1	0	0	0	0	4	1.0416487	-71.393949	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3460	1	38.06	7.11	0	0	4	1.0391745	-73.593273	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3461	1	0	0	0	0	4	1.0418324	-71.364241	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3462	1	15.66	2.17	0	0	4	1.0393966	-73.575776	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3463	1	0	0	0	0	4	1.0394606	-73.567513	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3464	1	0	0	0	0	4	1.0344222	-73.627067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3465	1	20.87	1.63	0	0	4	1.0343508	-73.639525	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3466	1	23.41	6.69	0	0	4	1.0359575	-74.145813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3467	1	8.42	1.7	0	0	4	1.0412198	-73.375447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3468	1	8.42	2.21	0	0	4	1.0401595	-73.59115	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3469	1	0	0	0	0	4	1.040201	-73.586268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3470	1	0	0	0	81.03	4	1.0422519	-71.759264	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3471	1	0	0	0	0	4	1.0380192	-74.143139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3472	1	0	0	0	0	4	1.0394332	-73.224461	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3473	1	0	0	0	0	4	1.0394332	-73.224461	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3474	1	34.71	13.31	0	0	4	1.0420327	-71.779223	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3475	1	0	0	0	0	4	1.0417039	-71.689646	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3476	1	12.55	4.31	0	0	4	1.0362997	-74.428707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3477	1	13.37	4.8	0	0	4	1.0362221	-74.435814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3478	1	15.64	1.44	0	0	4	1.0400718	-74.655769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3479	1	19.54	3.98	0	0	4	1.0404638	-74.04862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3480	1	0	0	0	0	4	1.0372313	-73.969907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3481	1	22.83	6.54	0	0	4	1.0228932	-76.190816	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3482	1	0	0	0	0	4	1.0381394	-73.838801	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3483	1	0	0	0	0	4	1.0381394	-73.838801	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3484	1	0	0	0	0	4	1.037364	-73.95818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3485	1	0	0	0	0	4	1.0372313	-73.969907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3486	1	13.58	4.55	0	-3.79	4	1.0354088	-73.89706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3487	1	0	0	0	0	4	1.0410334	-72.039823	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3488	1	0	0	0	0	4	1.0372736	-74.155963	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3489	1	0	0	0	0	4	1.0378787	-73.752818	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3490	1	0	0	0	0	4	1.0378787	-73.752818	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3491	1	45.57	7.67	0	0	4	1.0408237	-72.064978	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3492	1	0	0	0	0	4	1.0369278	-74.1744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3493	1	16.95	5.72	0	0	4	1.0368241	-74.184009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3494	1	22.92	5	0	0	4	1.0388531	-74.227133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3495	1	0	0	0	0	4	1.0338742	-74.615236	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3496	1	14.16	8.56	0	0	4	1.0337572	-74.622375	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3497	1	5.45	0.51	0	0	4	1.0398209	-73.271177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3498	1	0	0	0	0	4	1.0398407	-73.267943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3499	1	21.8	5.74	0	0	4	1.0368839	-74.303225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3500	1	0	0	0	0	4	1.0393708	-74.079681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3501	1	21.8	4.83	0	0	4	1.039266	-74.092117	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3502	1	38.97	11.55	0	0	4	1.0410025	-74.312935	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3503	1	32.77	5.92	0	0	4	1.038576	-73.93407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3504	1	0	0	0	385.3	4	1.0442859	-71.651189	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3505	1	52.78	9.59	0	0	4	1.0436988	-74.090591	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3506	1	0	0	0	0	4	1.0410407	-71.540297	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3507	1	18.42	2.87	0	0	4	1.0374647	-74.167601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3508	1	15.24	6.78	0	0	4	1.0373344	-73.777619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3509	1	15.92	2.87	0	0	4	1.037569	-74.236913	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3510	1	29.28	6.37	0	0	4	1.0390004	-74.60318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3511	1	0	0	0	0	4	1.0365107	-74.378538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3512	1	0	0	0	0	4	1.0365107	-74.378538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3513	1	0	0	0	0	4	1.0365107	-74.378538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3514	1	0	0	0	0	4	1.0365107	-74.378538	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3515	1	0	0	0	0	4	1.0366478	-74.362782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3516	1	28.72	7.02	0	0	4	1.0363655	-74.395671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3517	1	0	0	0	0	4	1.0400659	-74.262915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3518	1	15.92	1.6	0	0	4	1.0400063	-74.271715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3519	1	0	0	0	0	4	1.0367141	-74.177775	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3520	1	16.95	3.33	0	0	4	1.0366387	-74.18728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3521	1	7.98	2.2	0	0	4	1.0387146	-73.943297	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3522	1	0	0	0	0	4	1.0377364	-71.539298	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3523	1	0	0	0	0	4	1.0428228	-73.990238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3524	1	22.16	5.13	0	0	4	1.0376211	-71.552154	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3525	1	13.36	7.4	0	0	4	1.0346533	-73.410846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3526	1	22.02	5.73	0	0	4	1.037703	-74.292365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3527	1	21.71	7.45	0	0	4	1.0396312	-74.245885	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3528	1	0	0	0	0	4	1.0396432	-74.271582	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3529	1	24.53	6.24	0	0	4	1.0395079	-74.285379	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3530	1	0	0	0	42.66	4	1.0394005	-72.050546	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3531	1	0	0	0	0	4	1.0359518	-74.212276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3532	1	32.81	16.54	0	0	4	1.0391297	-72.068843	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3533	1	17.52	2.3	0	0	4	1.0436165	-71.677959	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3534	1	9.14	3.62	0	0	4	1.0323355	-73.871258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3535	1	0	0	0	0	4	1.0398755	-74.41333	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3536	1	0	0	0	0	4	1.0398755	-74.41333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3537	1	0	0	0	0	4	1.0398755	-74.41333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3538	1	0	0	0	0	4	1.0398755	-74.41333	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3539	1	20.56	4.69	0	0	4	1.0397677	-74.424346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3540	1	0	0	0	0	4	1.0399837	-74.402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3541	1	6.8	1.65	0	0	4	1.0341478	-73.911799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3542	1	16.73	8.01	0	0	4	1.0384095	-74.03988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3543	1	9.64	4.02	0	0	4	1.037337	-73.664548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3544	1	0	0	0	0	4	1.0377274	-73.731491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3545	1	10.81	1.11	0	0	4	1.0376926	-73.7373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3546	1	0	0	0	0	4	1.0370331	-70.648395	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3547	1	0	0	0	0	4	1.0456589	-72.173075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3548	1	20.15	5.94	0	0	4	1.0369271	-70.659844	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3549	1	13.15	2.08	0	0	4	1.0402522	-73.279152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3550	1	0	0	0	85.71	4	1.0421047	-71.094339	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3551	1	18.11	6.03	0	0	4	1.0440085	-72.827368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3552	1	0	0	0	0	4	1.0417611	-71.056389	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3553	1	0	0	0	-6.79	4	1.0422096	-71.460034	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3554	1	22.57	5.44	0	0	4	1.031072	-73.618441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3555	1	0	0	0	0	4	1.0425673	-71.431888	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3556	1	0	0	0	181.73	4	1.0461493	-70.257065	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3557	1	0	0	0	0	4	1.0456496	-71.372704	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3558	1	0	0	0	0	4	1.0435039	-74.032388	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3559	1	32.03	7.57	0	0	4	1.045487	-71.390435	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3560	1	0	0	0	0	4	1.0451323	-71.389041	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3561	1	0	0	0	0	4	1.0364825	-73.805146	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3562	1	24.17	7.08	0	0	4	1.0363486	-73.819509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3563	1	0	0	0	-10.27	4	1.0361908	-71.29279	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3564	1	41.66	14.83	0	0	4	1.0359224	-71.316116	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3565	1	24.17	5.38	0	0	4	1.0376138	-74.328093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3566	1	30.23	8.76	0	0	4	1.0421236	-74.12053	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3567	1	0	0	0	0	4	1.038972	-74.332226	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3568	1	19.08	6.28	0	0	4	1.0388585	-74.342417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3569	1	9.1	2.1	0	0	4	1.0364317	-73.77543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3570	1	16.21	5.95	0	0	4	1.0363357	-73.783673	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3571	1	22.27	4.58	0	0	4	1.0381353	-73.718932	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3572	1	0	0	0	0	4	1.0383036	-71.435335	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3573	1	25.31	5.42	0	0	4	1.0439848	-73.287684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3574	1	0	0	0	0	4	1.0386781	-71.405679	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3575	1	7.6	1.62	0	0	4	1.0383768	-72.034946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3576	1	0	0	0	0	4	1.0384164	-72.03043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3577	1	10.83	2.11	0	0	4	1.0386113	-71.843317	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3578	1	9.46	4.44	0	0	4	1.0391984	-72.280038	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3579	1	14.91	5.54	0	0	4	1.0397565	-73.624131	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3580	1	9.1	2	0	0	4	1.0385178	-73.201189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3581	1	0	0	0	0	4	1.0385659	-73.195874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3582	1	4.96	1.2	0	0	4	1.0388526	-72.902331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3583	1	0	0	0	0	4	1.0391936	-73.74439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3584	1	9.16	1.9	0	0	4	1.0391511	-73.749031	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3585	1	6.74	0.85	0	0	4	1.0407941	-73.378582	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3586	1	11.71	1.04	0	0	4	1.039176	-72.793065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3587	1	0	0	0	0	4	1.0386505	-73.712219	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3588	1	17.76	4.9	0	0	4	1.0385587	-73.722289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3589	1	0	0	0	46.65	4	1.0433205	-71.472022	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3590	1	0	0	0	0	4	1.0381035	-73.497159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3591	1	22.5	2.5	0	0	4	1.0301063	-77.943634	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3592	1	0	0	0	0	4	1.0393287	-74.767557	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3593	1	0	0	0	0	4	1.0429722	-71.436969	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3594	1	15.95	1.87	0	0	4	1.0377662	-73.683736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3595	1	6.79	1.57	0	0	4	1.0376204	-74.125872	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3596	1	8.47	1.93	0	0	4	1.0406949	-72.627448	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3597	1	10.2	3.61	0	0	4	1.0405839	-72.441836	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3598	1	12.59	2.25	0	0	4	1.0412983	-73.421326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3599	1	12.71	4.11	0	0	4	1.0410749	-73.48989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3600	1	0	0	0	0	4	1.0429867	-70.81202	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3601	1	0	0	0	0	4	1.046199	-71.426777	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3602	1	0	0	0	0	4	1.0407425	-73.522528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3603	1	20.92	8.22	0	0	4	1.042847	-70.823433	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3604	1	0	0	0	0	4	1.0440945	-70.689137	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3605	1	0	0	0	0	4	1.0412667	-71.658654	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3606	1	7.45	2.13	0	0	4	1.0424444	-73.01605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3607	1	12.59	3.94	0	0	4	1.0411904	-71.666036	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3608	1	0	0	0	0	4	1.038129	-72.044407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3609	1	10.47	0.87	0	0	4	1.0380903	-72.049968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3610	1	11.44	2.57	0	0	4	1.0432959	-72.554813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3611	1	7	0.91	0	0	4	1.0378454	-72.557235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3612	1	11.44	5.74	0	0	4	1.0377587	-72.562692	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3613	1	0	0	0	0	4	1.0406787	-70.276335	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3614	1	0	0	0	0	4	1.0407056	-72.157309	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3615	1	11.44	0.65	0	0	4	1.0406411	-70.28231	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3616	1	11.44	5.41	0	0	4	1.0410137	-72.376917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3617	1	15.76	6.04	0	0	4	1.0393667	-73.676299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3618	1	0	0	0	0	4	1.0394606	-73.667907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3619	1	0	0	0	0	4	1.0392435	-73.769465	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3620	1	26.59	2.81	0	0	4	1.0391437	-73.78377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3621	1	0	0	0	0	4	1.038469	-73.743321	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3622	1	0	0	0	0	4	1.038469	-73.743321	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3623	1	0	0	0	0	4	1.038469	-73.743321	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3624	1	0	0	0	0	4	1.038469	-73.743321	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3625	1	35.02	8.18	0	0	4	1.0382945	-73.762533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3626	1	0	0	0	0	4	1.0386218	-73.725033	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3627	1	8.94	1.38	0	0	4	1.0387216	-72.796896	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3628	1	0	0	0	0	4	1.033512	-71.591686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3629	1	22.28	14.21	0	0	4	1.0333041	-71.603587	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3630	1	22.28	1.73	0	0	4	1.0371367	-71.322064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3631	1	29.87	11.41	0	0	4	1.0386944	-72.291229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3632	1	22.28	2.13	0	0	4	1.0334832	-71.653872	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3633	1	0	0	0	0	4	1.0383205	-69.766194	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3634	1	0	0	0	0	4	1.0428952	-71.631674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3635	1	22.41	4.65	0	0	4	1.0382241	-69.777999	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3636	1	8.66	2.89	0	0	4	1.0375665	-73.638384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3637	1	8.66	2.43	0	0	4	1.0375182	-73.642677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3638	1	8.66	2.14	0	0	4	1.0391669	-73.675782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3639	1	0	0	0	12.58	4	1.0412134	-73.5675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3640	1	20.65	4.96	0	0	4	1.0411171	-73.579014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3641	1	0	0	0	0	4	1.0443325	-71.873174	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3642	1	0	0	0	0	4	1.0422993	-73.296763	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3643	1	0	0	0	0	4	1.042323	-73.27711	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3644	1	0	0	0	0	4	1.042323	-73.27711	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3645	1	24.83	6.07	0	0	4	1.0442004	-71.886788	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3646	1	0	0	0	0	4	1.0422699	-71.755221	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3647	1	0	0	0	0	4	1.0434361	-73.11447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3648	1	17.6	8.71	0	0	4	1.0421431	-71.7638	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3649	1	20.35	5.25	0	0	4	1.0387024	-71.512277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3650	1	0	0	0	0	4	1.0387192	-73.41355	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3651	1	0	0	0	0	4	1.0387192	-73.41355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3652	1	0	0	0	0	4	1.0387192	-73.41355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3653	1	0	0	0	0	4	1.0387192	-73.41355	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3654	1	25.43	7.14	0	0	4	1.0385817	-73.427254	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3655	1	0	0	0	0	4	1.0388638	-73.400517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3656	1	34.01	2.7	0	0	4	1.0363654	-74.44679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3657	1	14.83	3.6	0	0	4	1.0405112	-74.30643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3658	1	13.43	3.88	0	0	4	1.0415949	-74.253934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3659	1	0	0	0	0	4	1.0416611	-74.246677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3660	1	23.76	6.52	0	0	4	1.0352383	-74.445518	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3661	1	22.83	3.96	0	0	4	1.0377362	-74.51636	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3662	1	0	0	0	99.85	4	1.0414813	-71.538705	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3663	1	0	0	0	0	4	1.0362476	-74.159594	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3664	1	79.5	20.32	0	0	4	1.0411077	-71.580311	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3665	1	0	0	0	0	4	1.0374077	-74.473044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3666	1	41.98	21.45	0	0	4	1.0370546	-74.496881	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3667	1	0	0	0	0	4	1.0359146	-74.624414	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3668	1	53.44	27.72	0	0	4	1.0354762	-74.655271	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3669	1	28.71	7.62	0	0	4	1.0389066	-74.248715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3670	1	39.94	15.41	0	0	4	1.0375233	-74.64013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3671	1	0	0	0	78.14	4	1.0384455	-72.058646	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3672	1	8.18	1.28	0	0	4	1.0400111	-74.490968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3673	1	21.18	11.44	0	0	4	1.038265	-72.07009	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3674	1	29.18	6.55	0	0	4	1.0336697	-74.526033	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3675	1	29.76	9.16	0	0	4	1.0389303	-73.962385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3676	1	0	0	0	0	4	1.0391125	-73.945401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3677	1	34.39	14.35	0	0	4	1.0340441	-74.442838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3678	1	57.65	9.46	0	0	4	1.0384838	-74.491567	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3679	1	40.95	17.13	0	0	4	1.0331913	-74.590077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3680	1	29.52	2.82	0	0	4	1.0444857	-74.013974	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3681	1	12.86	1.51	0	0	4	1.0373954	-74.178484	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3682	1	42.7	15.42	0	0	4	1.0361825	-74.626027	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3683	1	0	0	0	0	4	1.0380132	-74.578403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3684	1	32.47	2.35	0	0	4	1.0379106	-74.598578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3685	1	32.62	8.47	0	0	4	1.0377146	-74.646483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3686	1	0	0	0	0	4	1.0379317	-74.499063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3687	1	31.78	11.8	0	0	4	1.0377364	-74.51525	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3688	1	43.2	8.17	0	0	4	1.0373104	-74.629874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3689	1	0	0	0	-158.97	4	1.0372773	-71.537981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3690	1	0	0	0	0	4	1.0411216	-74.143525	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3691	1	35.4	21.27	0	0	4	1.0369516	-71.556179	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3692	1	0	0	0	-45.88	4	1.0353209	-71.704081	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3693	1	0	0	0	0	4	1.039363	-74.301534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3694	1	52.93	19.51	0	0	4	1.0350097	-71.731012	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3695	1	32.29	4.66	0	0	4	1.0353109	-74.717078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3696	1	14.1	5.44	0	0	4	1.0376885	-74.308095	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3697	1	14.1	1.59	0	0	4	1.0343028	-74.505753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3698	1	17.52	2.45	0	0	4	1.0352251	-74.465158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3699	1	17.52	5.41	0	0	4	1.0398704	-74.570148	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3700	1	0	0	0	0	4	1.0399738	-74.560291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3701	1	24.28	8.7	0	0	4	1.037291	-74.324944	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3702	1	0	0	0	0	4	1.0398044	-74.453049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3703	1	34.59	1.74	0	0	4	1.0397165	-74.474748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3704	1	0	0	0	0	4	1.0392373	-71.64853	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3705	1	0	0	0	0	4	1.0344359	-74.338247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3706	1	0	0	0	0	4	1.0325682	-76.06966	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3707	1	0	0	0	0	4	1.0325682	-76.06966	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3708	1	34.83	12.72	0	0	4	1.0390162	-71.667463	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3709	1	0	0	0	0	4	1.039776	-71.579009	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3710	1	0	0	0	0	4	1.039843	-74.383996	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3711	1	35.6	12.58	0	0	4	1.0396265	-74.40151	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3712	1	21.63	7.34	0	0	4	1.0402897	-74.307494	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3713	1	28.44	2.96	0	0	4	1.0412344	-74.340971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3714	1	0	0	0	0	4	1.0369138	-74.293309	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3715	1	0	0	0	0	4	1.0369138	-74.293309	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3716	1	0	0	0	0	4	1.0369138	-74.293309	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3717	1	0	0	0	0	4	1.0369138	-74.293309	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3718	1	0	0	0	0	4	1.0369729	-74.285449	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3719	1	14.76	2.94	0	0	4	1.03685	-74.301016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3720	1	0	0	0	0	4	1.0353208	-71.689228	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3721	1	57.29	6.21	0	0	4	1.0388922	-74.618458	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3722	1	0	0	0	0	4	1.0360673	-71.658407	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3723	1	25.9	4.97	0	0	4	1.0388745	-74.738871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3724	1	28.01	3.77	0	0	4	1.0369249	-74.609004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3725	1	0	0	0	0	4	1.0370428	-74.593092	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3726	1	0	0	0	0	4	1.0366645	-74.495841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3727	1	25.45	4.46	0	0	4	1.0365538	-74.509769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3728	1	12.8	3.81	0	24.18	4	1.0363692	-74.646131	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3729	1	4.02	1.2	0	0	4	1.0365422	-71.507477	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3730	1	12.88	10.49	0	0	4	1.0388711	-73.874855	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3731	1	4.02	3.18	0	0	4	1.0420951	-73.337932	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3732	1	0	0	0	-22	4	1.0444854	-71.125024	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3733	1	0.83	0.32	0	0	4	1.0432828	-72.527544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3734	1	8.75	2.67	0	0	4	1.0444381	-71.129593	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3735	1	10.96	4.98	0	0	4	1.0415195	-73.014837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3736	1	0	0	0	0	4	1.0416003	-73.009206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3737	1	0	0	0	0	4	1.0425461	-73.39489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3738	1	11.41	2.38	0	0	4	1.0424868	-73.401679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3739	1	8.62	2.19	0	0	4	1.0424323	-73.979011	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3740	1	0	0	0	0	4	1.0424768	-73.974441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3741	1	5.96	1.09	0	13.23	4	1.0424011	-73.67228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3742	1	0	0	0	0	4	1.0410725	-73.192167	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3743	1	5.96	1.82	0	0	4	1.041041	-73.195353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3744	1	10.36	3.52	0	0	4	1.0419517	-73.420747	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3745	1	12.21	4.56	0	0	4	1.039134	-73.959695	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3746	1	25.41	3.75	0	0	4	1.0383427	-73.942086	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3747	1	8.57	1.3	0	0	4	1.040378	-73.644215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3748	1	0	0	0	0	4	1.0404099	-73.639758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3749	1	0	0	0	0	4	1.0380247	-74.054774	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3750	1	8.98	4.32	0	0	4	1.0379578	-74.059631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3751	1	0	0	0	0	4	1.0425018	-73.808418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3752	1	8.98	3.87	0	0	4	1.0424447	-73.813041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3753	1	0	0	0	57.99	4	1.0432619	-72.303753	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3754	1	8.98	0.86	0	0	4	1.0445264	-73.686981	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3755	1	0	0	0	0	4	1.0429726	-72.263865	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3756	1	5.61	1.01	0	0	4	1.0411562	-73.627932	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3757	1	0	0	0	0	4	1.040787	-73.694174	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3758	1	5.61	2.51	0	0	4	1.0407462	-73.697255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3759	1	11.21	1.53	0	0	4	1.0349705	-74.109535	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3760	1	7.52	3.41	0	0	4	1.0400555	-73.624854	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3761	1	0	0	0	0	4	1.0401113	-73.620693	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3762	1	0	0	0	0	4	1.0436761	-71.709572	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3763	1	0	0	0	0	4	1.0412224	-72.771291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3764	1	0	0	0	0	4	1.0407139	-73.013633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3765	1	0	0	0	0	4	1.0407139	-73.013633	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3766	1	19.97	9.47	0	0	4	1.0435395	-71.719784	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3767	1	29.29	7.56	0	0	4	1.0480417	-71.840117	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3768	1	19.97	9.29	0	0	4	1.0387788	-73.976412	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3769	1	19.97	8.38	0	0	4	1.0444734	-73.731149	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3770	1	0	0	0	0	4	1.0345165	-72.933916	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3771	1	0	0	0	0	4	1.0463135	-73.571817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3772	1	26.06	6.02	0	0	4	1.0343917	-72.948135	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3773	1	0	0	0	0	4	1.0415356	-73.294634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3774	1	10.07	3.75	0	0	4	1.0414743	-73.300132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3775	1	13.46	3.57	0	0	4	1.0412736	-73.23056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3776	1	0	0	0	0	4	1.0413477	-73.223665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3777	1	7.98	1.75	0	0	4	1.0418464	-73.921263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3778	1	0	0	0	0	4	1.0412862	-72.316411	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3779	1	27.56	7.33	0	0	4	1.0359921	-73.729596	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3780	1	0	0	0	0	4	1.0348139	-74.071412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3781	1	0	0	0	0	4	1.0348139	-74.071412	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3782	1	0	0	0	0	4	1.041526	-72.285106	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3783	1	20.16	4.23	0	0	4	1.0358402	-74.039923	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3784	1	6.4	1.97	0	0	4	1.0394698	-74.203546	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3785	1	12.12	2.87	0	0	4	1.0419773	-73.906523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3786	1	0	0	0	0	4	1.0377663	-73.867364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3787	1	10.39	2.34	0	0	4	1.0326358	-74.840958	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3788	1	0	0	0	0	4	1.0374949	-73.917246	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3789	1	0	0	0	0	4	1.0374949	-73.917246	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3790	1	0	0	0	0	4	1.0378151	-73.861122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3791	1	0	0	0	0	4	1.0377663	-73.867364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3792	1	0	0	0	0	4	1.0408054	-73.855116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3793	1	20.24	3.66	0	0	4	1.0407148	-73.865938	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3794	1	0	0	0	143.26	4	1.0473042	-70.764833	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3795	1	0	0	0	0	4	1.052043	-71.478739	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3796	1	0	0	0	0	4	1.0459524	-73.596678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3797	1	40.47	6.84	0	0	4	1.04713	-70.785635	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3798	1	0	0	0	0	4	1.0505912	-71.558634	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3799	1	0	0	0	23.62	4	1.0424191	-71.82432	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3800	1	0	0	0	0	4	1.0440084	-73.406346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3801	1	26.82	12.27	0	0	4	1.0422276	-71.839225	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3802	1	0	0	0	0	4	1.0425815	-73.920456	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3803	1	17.99	3	0	0	4	1.0425069	-73.930572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3804	1	11.15	2.07	0	0	4	1.0402888	-73.240505	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3805	1	0	0	0	0	4	1.0454662	-73.076675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3806	1	3.85	1.16	0	0	4	1.0454437	-73.078763	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3807	1	14.08	1.51	0	0	4	1.0385911	-73.528402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3808	1	13.89	3.62	0	0	4	1.0357302	-73.887961	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3809	1	0	0	0	0	4	1.0418996	-71.301073	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3810	1	0	0	0	0	4	1.039478	-73.304054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3811	1	0	0	0	0	4	1.0383489	-75.24835	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3812	1	0	0	0	0	4	1.0383489	-75.24835	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3813	1	22.83	6.39	0	0	4	1.0417712	-71.313357	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3814	1	17.79	6.21	0	0	4	1.0381741	-73.611694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3815	1	0	0	0	0	4	1.0442771	-73.798304	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3816	1	12.68	5.66	0	0	4	1.0441827	-73.804873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3817	1	0	0	0	26.3	4	1.044373	-72.739333	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3818	1	0	0	0	0	4	1.0477906	-73.491802	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3819	1	14.88	7.21	0	0	4	1.0442595	-72.747841	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3820	1	18.68	4.34	0	0	4	1.037308	-73.820293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3821	1	7.43	1.94	0	0	4	1.045535	-73.136241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3822	1	7.45	2.34	0	0	4	1.040422	-73.531217	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3823	1	7.45	1.41	0	0	4	1.0394576	-73.650885	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3824	1	13.06	3.52	0	0	4	1.038109	-73.868641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3825	1	6.13	0.49	0	0	4	1.0403206	-74.26997	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3826	1	5.26	1.83	0	0	4	1.0401733	-74.308077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3827	1	30.45	8.67	0	0	4	1.0414401	-74.027362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3828	1	26.91	8.61	0	0	4	1.0393616	-73.884266	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3829	1	0	0	0	-258.64	4	1.0392614	-70.468321	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3830	1	0	0	0	0	4	1.0389459	-71.702489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3831	1	28.71	10.94	0	0	4	1.0403079	-73.679053	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3832	1	0	0	0	0	4	1.0389408	-71.825136	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3833	1	0	0	0	0	4	1.0389408	-71.825136	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3834	1	0	0	0	0	4	1.0388627	-71.836341	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3835	1	0	0	0	0	4	1.0389459	-71.702489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3836	1	0	0	0	0	4	1.0335681	-74.310551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3837	1	29.98	3.6	0	0	4	1.0334624	-74.326876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3838	1	6.18	1.45	0	0	4	1.0390123	-73.902193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3839	1	8.28	2.75	0	8.13	4	1.040276	-74.99608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3840	1	15.79	5.54	0	0	4	1.0404325	-73.495408	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3841	1	14.07	1.8	0	0	4	1.0435389	-72.105622	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3842	1	0	0	0	0	4	1.0435957	-72.09834	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3843	1	0	0	0	0	4	1.0346357	-74.001995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3844	1	21.6	3.48	0	0	4	1.0345549	-74.013512	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3845	1	12.78	2.03	0	0	4	1.0424026	-73.867678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3846	1	8.31	0.63	0	0	4	1.037604	-74.253414	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3847	1	11.37	3.03	0	0	4	1.0357394	-73.888212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3848	1	16.72	2.07	0	0	4	1.0382112	-73.663763	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3849	1	2.11	0.37	0	0	4	1.0453724	-73.205546	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3850	1	8.96	1.92	0	0	4	1.0453323	-73.210666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3851	1	0	0	0	0	4	1.0436264	-71.527567	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3852	1	15.38	6.28	0	0	4	1.0375524	-73.256014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3853	1	0	0	0	0	4	1.0438641	-71.492005	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3854	1	12.81	1.91	0	0	4	1.0410804	-73.626199	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3855	1	0	0	0	0	4	1.0410804	-73.626199	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3856	1	0	0	0	0	4	1.0410804	-73.626199	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3857	1	0	0	0	0	4	1.0410804	-73.626199	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3858	1	0	0	0	0	4	1.0411287	-73.618451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3859	1	0	0	0	0	4	1.0410804	-73.626199	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3860	1	0	0	0	0	4	1.042453	-71.498505	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3861	1	0	0	0	0	4	1.0421899	-73.288594	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3862	1	14.16	4.52	0	0	4	1.04237	-71.506178	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3863	1	1.48	0.09	0	0	4	1.0382368	-73.822085	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3864	1	8.3	2.96	0	0	4	1.0381878	-73.826245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3865	1	8.3	2.37	0	3.34	4	1.0412173	-73.590548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3866	1	8.3	1.5	0	0	4	1.0395296	-73.92451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3867	1	0	0	0	0	4	1.0357116	-74.618305	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3868	1	5.79	0.72	0	0	4	1.0356907	-74.621813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3869	1	9.04	1.73	0	0	4	1.0361901	-73.700603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3870	1	24.54	8.82	0	0	4	1.0361475	-73.82442	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3871	1	0	0	0	0	4	1.0431483	-73.771967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3872	1	7.69	1.71	0	0	4	1.0431108	-73.776099	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3873	1	16	6.98	0	0	4	1.0359794	-73.642577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3874	1	0	0	0	18.02	4	1.0444656	-71.943897	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3875	1	0	0	0	0	4	1.0481155	-72.756337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3876	1	15.76	2.71	0	0	4	1.0443945	-71.953367	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3877	1	11.58	2.64	0	0	4	1.0469022	-73.040724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3878	1	19.01	2.94	0	0	4	1.0402046	-74.346029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3879	1	11.3	2.75	0	0	4	1.0322516	-74.439301	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3880	1	0	0	0	0	4	1.0323106	-74.43247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3881	1	21.48	5.4	0	0	4	1.0342926	-74.066854	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3882	1	21.15	4.16	0	0	4	1.0311465	-74.634568	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3883	1	0	0	0	0	4	1.0312443	-74.621463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3884	1	28.9	5.55	0	0	4	1.0391078	-72.023648	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3885	1	0	0	0	0	4	1.0383278	-72.328465	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3886	1	0	0	0	0	4	1.0337853	-74.177755	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3887	1	0	0	0	0	4	1.0366983	-72.941326	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3888	1	0	0	0	0	4	1.0366983	-72.941326	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3889	1	35.35	4.27	0	0	4	1.0381814	-72.349289	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3890	1	0	0	0	0	4	1.0359638	-72.22446	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3891	1	0	0	0	0	4	1.0442592	-73.827786	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3892	1	40.01	9.04	0	0	4	1.0357783	-72.246572	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3893	1	0	0	0	0	4	1.0398067	-72.236592	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3894	1	5.01	3.18	0	0	4	1.0355732	-73.899232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3895	1	17.17	6.84	0	0	4	1.0396951	-72.245104	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3896	1	0	0	0	0	4	1.0367526	-72.680576	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3897	1	22.61	3.05	0	0	4	1.0366717	-72.692891	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3898	1	0	0	0	0	4	1.0420716	-73.931082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3899	1	12.98	5.45	0	0	4	1.0419824	-73.938354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3900	1	0	0	0	0	4	1.0341379	-74.274027	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3901	1	22.84	6.39	0	0	4	1.0340158	-74.286063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3902	1	0	0	0	0	4	1.035114	-73.922349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3903	1	9.44	7.55	0	0	4	1.0350082	-73.927405	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3904	1	9.44	3.31	0	0	4	1.0385402	-74.160873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3905	1	9.44	2.9	0	0	4	1.0384836	-74.165892	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3906	1	12.55	8.81	0	0	4	1.0346916	-74.087848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3907	1	16.11	2.8	0	0	4	1.0411113	-73.854546	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3908	1	0	0	0	0	4	1.0452994	-72.073013	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3909	1	0	0	0	0	4	1.0357399	-73.873727	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3910	1	15.54	6.63	0	0	4	1.0133485	-77.255802	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3911	1	0	0	0	0	4	1.0356493	-74.660187	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3912	1	0	0	0	0	4	1.0455048	-72.050641	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3913	1	0	0	0	0	4	1.0319173	-74.599726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3914	1	20.29	2.69	0	0	4	1.0318401	-74.612295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3915	1	14.73	3.33	0	0	4	1.0401235	-73.973686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3916	1	11.85	1.49	0	0	4	1.0342228	-74.356102	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3917	1	0	0	0	0	4	1.034268	-74.349239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3918	1	29.67	8.34	0	0	4	1.0328024	-74.345991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3919	1	2.57	1.45	0	0	4	1.0313931	-74.633827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3920	1	11.85	2.21	0	0	4	1.0313384	-74.640107	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3921	2	10.45	1.96	0	0	4	1.044	-72.265749	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3922	1	0	0	0	0	4	1.0423648	-72.393565	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3923	2	0	0	0	0	4	1.0378653	-72.065683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3924	1	7	0.51	0	0	4	1.0378533	-72.069079	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3925	2	0	0	0	0	4	1.0391814	-71.575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3926	1	2.38	0.53	0	0	4	1.0391657	-71.578022	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3927	1	4.68	0.49	0	0	4	1.0425824	-73.709208	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3928	2	0	0	0	0	4	1.04277	-73.420123	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3929	2	0	0	0	0	4	1.042803	-73.365061	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3930	1	0	0	0	0	4	1.0425906	-73.695484	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3931	1	4.76	0.53	0	0	4	1.0425855	-73.709712	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3932	2	0	0	0	0	4	1.0413799	-70.671918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3933	1	0.52	0.09	0	0	4	1.0413775	-70.672194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3934	2	0	0	0	0	4	1.0358938	-71.552377	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3935	2	0	0	0	0	4	1.0386625	-73.329025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3936	1	0	0	0	0	4	1.0364451	-71.523749	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3937	1	0	0	0	0	4	1.0358938	-71.552377	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3938	2	3.03	0.37	0	0	4	1.0420612	-73.290213	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3939	1	0	0	0	0	4	1.0420654	-73.290239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3940	2	0	0	0	0	4	1.0398203	-71.528155	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3941	1	5.54	0.22	0	0	4	1.0398177	-71.531083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3942	1	0	0	0	0	4	1.040067	-74.475212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3943	2	0	0	0	0	4	1.0203507	-74.044516	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3944	2	0	0	0	0	4	1.0205256	-74.141513	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3945	1	13.14	1.64	0	0	4	1.0400127	-74.482467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3946	1	0	0	0	0	4	1.0401111	-74.471563	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3947	1	0	0	0	0	4	1.0420276	-74.039534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3948	2	0	0	0	0	4	1.0357935	-73.638614	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3949	1	6.69	3.39	0	0	4	1.0419789	-74.042679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3950	2	0	0	0	0	4	1.0390571	-73.039263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3951	1	0	0	0	0	4	1.0390408	-73.042885	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3952	2	0.35	0.1	0	0	4	1.0411059	-70.418709	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3953	1	0.08	0.01	0	0	4	1.0411078	-70.418533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3954	1	0	0	0	0	4	1.0328647	-74.978678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3955	2	0	0	0	0	4	1.0328647	-74.978678	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3956	1	0	0	0	0	4	1.0328647	-74.978678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3957	1	0	0	0	0	4	1.043959	-72.209224	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3958	2	0	0	0	0	4	1.0439281	-72.115134	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3959	2	0	0	0	0	4	1.0439191	-71.951723	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3960	1	0	0	0	0	4	1.0439549	-72.210788	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3961	1	0	0	0	0	4	1.043959	-72.209224	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3962	2	6.11	1.17	0	0	4	1.0427414	-72.590755	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3963	1	0	0	0	0	4	1.0427523	-72.600153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3964	1	0	0	0	0	4	1.0361557	-73.982533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3965	2	0	0	0	0	4	1.0424384	-73.350733	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3966	2	0	0	0	0	4	1.0361557	-73.982533	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3967	1	7.57	1.74	0	0	4	1.0361186	-73.986829	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3968	1	0	0	0	0	4	1.0361511	-73.981023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3969	1	0	0	0	0	4	1.0393008	-74.157216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3970	2	0	0	0	0	4	1.0466252	-73.369912	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3971	2	0	0	0	0	4	1.0393008	-74.157216	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3972	1	0	0	0	0	4	1.0392598	-74.160184	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3973	1	0	0	0	0	4	1.0393008	-74.157216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3974	2	3.94	1.05	0	0	4	1.0439203	-72.032215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3975	1	0	0	0	0	4	1.0439306	-72.039578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3976	2	0	0	0	0	4	1.0414502	-70.694064	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3977	2	0	0	0	0	4	1.0445599	-71.845743	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3978	1	0	0	0	-63.96	4	1.0414849	-70.680696	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3979	1	3.2	0.5	0	0	4	1.0414387	-70.69581	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3980	1	0	0	0	-125.46	4	1.0374501	-72.821867	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3981	1	0	0	0	0	4	1.0385999	-75.237762	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3982	2	0	0	0	0	4	1.0255745	-71.382516	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3983	1	15.71	7.09	0	0	4	1.037325	-72.830797	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3984	1	0	0	0	0	4	1.0384574	-72.855252	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3985	1	0	0	0	0	4	1.0369568	-71.890824	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3986	2	0	0	0	0	4	1.0372485	-71.455008	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3987	1	6.68	1.51	0	0	4	1.0369267	-71.894873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3988	1	0	0	0	0	4	1.0369791	-71.889269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3989	1	0	0	0	0	4	1.0348507	-74.790028	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3990	2	0	0	0	0	4	1.0348507	-74.790028	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3991	2	0	0	0	0	4	1.0381946	-74.356311	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3992	2	0	0	0	0	4	1.0348507	-74.790028	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3993	1	0	0	0	0	4	1.0348743	-74.785825	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3994	1	10.45	1.88	0	0	4	1.0348102	-74.795929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3995	2	0	0	0	0	4	1.0356485	-74.452064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3996	1	0	0	0	0	4	1.0355907	-74.4562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3997	2	0	0	0	0	4	1.0362542	-73.876461	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3998	1	0	0	0	0	4	1.0362479	-73.87782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	3999	2	0	0	0	0	4	1.043	-71.862882	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4000	1	0	0	0	0	4	1.0343162	-74.443474	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4001	1	0	0	0	0	4	1.0360411	-73.873514	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4002	1	0	0	0	0	4	1.0360411	-73.873514	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4003	1	14.69	2.41	0	0	4	1.0429453	-71.870967	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4004	1	0	0	0	0	4	1.0419892	-72.124531	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4005	2	0	0	0	0	4	1.0362141	-74.232266	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4006	1	5.84	0.74	0	0	4	1.036194	-74.241397	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4007	2	4.49	1.21	0	0	4	1.0404554	-73.328218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4008	1	0	0	0	0	4	1.0404717	-73.32731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4009	2	0	0	0	0	4	1.0385886	-72.259716	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4010	2	0	0	0	0	4	1.0386492	-72.159761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4011	2	0	0	0	0	4	1.0386986	-72.075179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4012	1	0	0	0	0	4	1.0385975	-72.244351	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4013	1	0	0	0	0	4	1.0385704	-72.264688	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4014	1	0	0	0	0	4	1.0385886	-72.259716	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4015	2	27.33	10.69	0	0	4	1.0393579	-72.059172	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4016	1	0	0	0	0	4	1.039526	-72.045856	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4017	1	0	0	0	0	4	1.0353704	-69.326249	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4018	1	0	0	0	0	4	1.0461942	-71.208904	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4019	2	0	0	0	0	4	1.0462898	-71.067955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4020	2	0	0	0	0	4	1.0461952	-71.207238	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4021	1	0	0	0	0	4	1.0461952	-71.207238	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4022	2	0	0	0	0	4	1.0463223	-70.972627	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4023	2	0	0	0	0	4	1.0464808	-70.638973	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4024	1	0	0	0	0	4	1.0462102	-71.172864	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4025	1	7.11	1.26	0	0	4	1.0353395	-69.330594	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4026	1	0	0	0	0	4	1.035879	-69.290353	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4027	2	0	0	0	0	4	1.0423738	-72.94833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4028	1	0	0	0	0	4	1.0423668	-72.950088	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4029	2	0	0	0	0	4	1.0380215	-68.976056	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4030	2	0	0	0	0	4	1.04	-70.367777	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4031	1	0	0	0	0	4	1.0428241	-71.342526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4032	1	0	0	0	0	4	1.0425471	-72.901347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4033	1	0	0	0	-100.79	4	1.0382939	-68.856012	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4034	1	2.99	0.56	0	0	4	1.0395891	-70.559907	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4035	2	0	0	0	0	4	1.0391255	-74.409915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4036	1	4.76	2.11	0	0	4	1.0390926	-74.412237	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4037	1	8.71	1.79	0	0	4	1.0360226	-74.002657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4038	2	0	0	0	0	4	1.0173041	-73.605574	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4039	1	0	0	0	0	4	1.0360523	-74.000932	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4040	1	0	0	0	-162.37	4	1.044	-69.206413	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4041	1	0	0	0	0	4	1.0431945	-71.024354	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4042	1	0	0	0	0	4	1.0417741	-73.387208	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4043	2	0	0	0	0	4	1.0518619	-67.212819	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4044	2	0	0	0	0	4	1.0514927	-67.359622	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4045	1	0	0	0	0	4	1.0424313	-71.088887	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4046	1	0	0	0	0	4	1.0449152	-69.465739	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4047	1	0	0	0	0	4	1.0378748	-71.424087	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4048	1	0	0	0	0	4	1.039387	-73.842658	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4049	2	0	0	0	0	4	1.04	-70.372567	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4050	2	0	0	0	0	4	1.04	-70.372567	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4051	1	0	0	0	0	4	1.0381601	-71.276554	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4052	1	0	0	0	0	4	1.0380493	-71.425208	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4053	1	0	0	0	0	4	1.0378748	-71.424087	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4054	2	0	0	0	0	4	1.0382914	-73.841066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4055	1	0	0	0	0	4	1.0382768	-73.852541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4056	2	0	0	0	0	4	1.0394445	-73.728042	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4057	1	9.41	2.34	0	0	4	1.0394367	-73.730028	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4058	1	0	0	0	-75.64	4	1.045	-69.506718	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4059	1	0	0	0	0	4	1.039021	-69.999528	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4060	1	0	0	0	0	4	1.0415535	-71.854288	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4061	2	0	0	0	0	4	1.045	-69.506718	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4062	2	0	0	0	0	4	1.0267564	-67.826282	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4063	2	0	0	0	0	4	1.045	-69.506718	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4064	1	9.43	1.72	0	0	4	1.0449628	-69.511719	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4065	1	0	0	0	0	4	1.0452134	-69.574182	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4066	1	12.86	3.2	0	0	4	1.0353354	-74.348494	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4067	2	0	0	0	0	4	1.0304424	-71.633353	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4068	1	0	0	0	0	4	1.0352429	-74.352834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4069	1	0	0	0	0	4	1.0409643	-74.37132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4070	2	0	0	0	0	4	1.0411202	-74.162255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4071	2	0	0	0	0	4	1.0412098	-74.027421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4072	1	0	0	0	0	4	1.0409237	-74.431989	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4073	1	5.05	0.38	0	0	4	1.0409469	-74.373947	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4074	1	0	0	0	0	4	1.0386664	-74.085019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4075	2	0	0	0	0	4	1.0386664	-74.085019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4076	2	0	0	0	0	4	1.0386664	-74.085019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4077	1	0	0	0	0	4	1.0386664	-74.085019	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4078	2	0	0	0	0	4	1.0386664	-74.085019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4079	2	0	0	0	0	4	1.0386664	-74.085019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4080	1	12.66	2.96	0	0	4	1.0386019	-74.092044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4081	1	0	0	0	0	4	1.0387227	-74.078111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4082	2	0	0	0	0	4	1.0332643	-71.85926	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4083	2	0	0	0	0	4	1.039	-74.443987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4084	1	32.44	8.49	0	0	4	1.0330889	-71.876831	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4085	1	0	0	0	0	4	1.0340366	-71.813575	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4086	1	0	0	0	0	4	1.0454943	-70.832588	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4087	2	0	0	0	0	4	1.043	-72.003058	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4088	1	19.42	7.39	0	0	4	1.0067011	-76.995229	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4089	1	0	0	0	0	4	1.047851	-71.95268	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4090	1	0	0	0	0	4	1.0455159	-70.821642	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4091	1	0	0	0	0	4	1.0454943	-70.832588	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4092	1	3.04	0.35	0	0	4	1.0434062	-72.101435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4093	2	0	0	0	0	4	1.0306674	-71.884289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4094	1	0	0	0	0	4	1.0434124	-72.100828	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4095	1	0	0	0	0	4	1.0434062	-72.101435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4096	1	0	0	0	0	4	1.0343914	-74.442561	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4097	2	0	0	0	0	4	1.0526128	-72.439064	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4098	1	10.61	5.33	0	0	4	1.0343039	-74.448223	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4099	1	0	0	0	0	4	1.0415463	-72.773575	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4100	1	27.47	7.03	0	0	4	1.040272	-74.985527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4101	2	0	0	0	0	4	1.0466761	-74.51595	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4102	2	0	0	0	0	4	1.0414914	-72.657868	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4103	2	0	0	0	0	4	1.0414473	-72.580161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4104	2	0	0	0	0	4	1.033	-66.296895	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4105	2	0	0	0	0	4	1.046698	-74.462119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4106	2	0	0	0	0	4	1.0467389	-74.761198	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4107	2	0	0	0	0	4	1.0415463	-72.773575	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4108	2	0	0	0	0	4	1.0495	-70.31924	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4109	2	0	0	0	0	4	1.0467408	-74.738777	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4110	2	0	0	0	0	4	1.045	-68.592918	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4111	1	0	0	0	0	4	1.0419285	-72.751537	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4112	1	0	0	0	0	4	1.0415463	-72.773575	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4113	2	0	0	0	0	4	1.0372693	-74.272349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4114	1	0	0	0	0	4	1.0372531	-74.274288	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4115	1	0	0	0	0	4	1.037583	-70.583481	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4116	1	0	0	0	0	4	1.0387103	-72.191732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4117	2	0	0	0	0	4	1.0391189	-71.474165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4118	2	0	0	0	0	4	1.0376931	-70.281185	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4119	2	0	0	0	0	4	1.0379008	-69.318904	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4120	1	30.32	17.13	0	0	4	1.0373378	-70.598097	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4121	1	0	0	0	0	4	1.0379261	-70.545678	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4122	2	0	0	0	0	4	1.0400164	-73.896823	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4123	1	0	0	0	0	4	1.0400058	-73.899524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4124	2	0	0	0	0	4	1.0381812	-73.83259	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4125	1	0	0	0	0	4	1.0381812	-73.83259	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4126	1	0	0	0	14.56	4	1.0382662	-70.44654	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4127	1	0	0	0	0	4	1.0399846	-72.26489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4128	2	0	0	0	0	4	1.04	-69.182331	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4129	2	0	0	0	0	4	1.04	-69.182331	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4130	1	0	0	0	0	4	1.0381056	-70.586507	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4131	1	0	0	0	0	4	1.0381994	-70.458776	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4132	1	0	0	0	0	4	1.0382662	-70.44654	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4133	1	0	0	0	0	4	1.0405194	-74.292478	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4134	2	0	0	0	0	4	1.0405194	-74.292478	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4135	1	0	0	0	0	4	1.0405194	-74.292478	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4136	2	0	0	0	0	4	1.0389024	-72.6359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4137	1	0	0	0	0	4	1.0388898	-72.638959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4138	2	0	0	0	0	4	1.03352	-75.02381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4139	1	0	0	0	0	4	1.0335061	-75.027438	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4140	2	0	0	0	0	4	1.041	-70.481788	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4141	1	0	0	0	0	4	1.0409486	-70.496992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4142	2	0	0	0	0	4	1.0429947	-72.38894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4143	1	0	0	0	0	4	1.0429827	-72.391712	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4144	2	0	0	0	0	4	1.0360369	-74.327985	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4145	1	0	0	0	0	4	1.0358838	-74.33937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4146	1	0	0	0	0	4	1.0411107	-75.148046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4147	2	0	0	0	0	4	1.0413893	-74.72611	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4148	2	0	0	0	0	4	1.0415987	-74.404235	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4149	2	0	0	0	0	4	1.0414668	-74.64329	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4150	1	0	0	0	0	4	1.0410871	-75.153904	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4151	1	0	0	0	0	4	1.0411107	-75.148046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4152	1	0	0	0	0	4	1.0382685	-72.363754	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4153	1	0	0	0	0	4	1.0454808	-74.24082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4154	2	0	0	0	0	4	1.0454815	-74.247983	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4155	2	0	0	0	0	4	1.0454709	-74.107909	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4156	1	0	0	0	0	4	1.0454815	-74.247983	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4157	2	0	0	0	0	4	1.0294312	-71.815049	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4158	2	0	0	0	0	4	1.0586333	-73.865275	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4159	1	0	0	0	0	4	1.0383823	-72.342558	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4160	1	0	0	0	0	4	1.0382685	-72.363754	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4161	2	0	0	0	0	4	1.0378219	-73.429646	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4162	1	0	0	0	0	4	1.0378119	-73.432129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4163	1	0	0	0	0	4	1.0442525	-70.629167	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4164	2	0	0	0	0	4	1.0446329	-72.07181	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4165	1	0	0	0	0	4	1.0448533	-72.467975	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4166	1	0	0	0	0	4	1.0448533	-72.467975	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4167	1	0	0	0	0	4	1.04434	-70.603316	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4168	1	0	0	0	0	4	1.0442525	-70.629167	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4169	1	0	0	0	0	4	1.0440852	-71.860562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4170	2	0	0	0	0	4	1.006309	-71.542661	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4171	2	0	0	0	0	4	1.0062622	-71.576028	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4172	2	0	0	0	0	4	1.006283	-71.307639	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4173	1	0	0	0	0	4	1.0440763	-71.863232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4174	1	0	0	0	0	4	1.0440852	-71.860562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4175	1	0	0	0	236.62	4	1.0470001	-69.297369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4176	1	0	0	0	0	4	1.0465908	-70.49599	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4177	1	0	0	0	0	4	1.0445971	-72.60695	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4178	2	0	0	0	0	4	1.0549521	-67.459206	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4179	1	0	0	0	0	4	1.0449375	-69.307627	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4180	1	0	0	0	0	4	1.0470001	-69.297369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4181	1	0	0	0	0	4	1.039	-70.645307	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4182	1	0	0	0	0	4	1.0423185	-73.906665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4183	2	0	0	0	0	4	1.0331959	-65.909237	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4184	2	0	0	0	0	4	1.0360902	-67.648036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4185	2	0	0	0	0	4	1.0347138	-66.805424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4186	1	0	0	0	0	4	1.0388407	-71.048563	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4187	1	0	0	0	0	4	1.039	-70.645307	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4188	1	0	0	0	0	4	1.038	-70.112648	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4189	1	0	0	0	0	4	1.0358644	-74.298357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4190	1	0	0	0	0	4	1.036345	-75.629223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4191	1	0	0	0	0	4	1.036345	-75.629223	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4192	2	0	0	0	0	4	1.031543	-66.373562	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4193	2	0	0	0	0	4	1.0284226	-65.417727	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4194	2	0	0	0	0	4	1.027541	-65.169193	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4195	2	0	0	0	0	4	1.0314617	-66.34883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4196	2	0	0	0	0	4	1.0260813	-64.239482	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4197	2	0	0	0	0	4	1.0289125	-65.283979	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4198	1	0	0	0	0	4	1.0381969	-71.103962	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4199	1	0	0	0	0	4	1.038	-70.112648	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4200	2	0	0	0	0	4	1.0372742	-74.308463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4201	1	0	0	0	0	4	1.0372742	-74.308463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4202	1	0	0	0	0	4	1.0352694	-73.923915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4203	2	0	0	0	0	4	1.0203165	-73.371508	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4204	2	0	0	0	0	4	1.0187038	-73.59695	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4205	1	0	0	0	0	4	1.0352364	-73.92687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4206	1	0	0	0	0	4	1.0352694	-73.923915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4207	2	0	0	0	0	4	1.0422986	-73.898097	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4208	1	0	0	0	0	4	1.0422893	-73.900571	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4209	2	0	0	0	0	4	1.0399989	-73.800529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4210	2	0	0	0	0	4	1.0400023	-73.795195	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4211	2	0	0	0	0	4	1.0400381	-73.740035	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4212	1	0	0	0	0	4	1.0400023	-73.795195	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4213	1	0	0	0	0	4	1.0399911	-73.80215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4214	1	0	0	0	0	4	1.0399989	-73.800529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4215	2	0	0	0	0	4	1.0371708	-72.397874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4216	1	0	0	0	0	4	1.0371542	-72.401838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4217	2	0	0	0	0	4	1.0332139	-74.302132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4218	1	0	0	0	0	4	1.033203	-74.30526	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4219	1	0	0	0	0	4	1.0386224	-72.349181	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4220	2	0	0	0	0	4	1.0076179	-69.742908	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4221	1	0	0	0	0	4	1.038448	-72.363166	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4222	1	0	0	0	0	4	1.0386958	-73.754392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4223	2	0	0	0	0	4	1.0458949	-72.708118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4224	1	0	0	0	0	4	1.0386794	-73.758869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4225	1	0	0	0	0	4	1.0386958	-73.754392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4226	2	0	0	0	0	4	1.0414267	-71.486085	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4227	1	0	0	0	0	4	1.0456672	-73.898862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4228	1	0	0	0	0	4	1.0414363	-71.476655	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4229	1	0	0	0	0	4	1.0414267	-71.486085	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4230	1	0	0	0	0	4	1.04	-72.936037	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4231	2	0	0	0	0	4	1.0411732	-66.895561	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4232	1	0	0	0	0	4	1.0396035	-73.101828	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4233	2	0	0	0	0	4	1.0449527	-73.439841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4234	1	0	0	0	0	4	1.0449315	-73.444506	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4235	2	0	0	0	0	4	1.0323096	-71.542873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4236	1	0	0	0	0	4	1.0322994	-71.54601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4237	1	0	0	0	0	4	1.0356467	-74.317915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4238	2	0	0	0	0	4	1.0356467	-74.317915	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4239	1	0	0	0	0	4	1.0356467	-74.317915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4240	2	0	0	0	0	4	1.04	-71.175693	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4241	1	0	0	0	0	4	1.0391591	-73.848192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4242	1	0	0	0	0	4	1.0399773	-71.204928	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4243	1	0	0	0	0	4	1.04	-71.175693	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4244	2	0	0	0	0	4	1.0418304	-73.30369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4245	2	0	0	0	0	4	1.0414843	-73.118809	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4246	2	0	0	0	0	4	1.0417977	-73.286467	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4247	1	0	0	0	0	4	1.0417977	-73.286467	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4248	1	0	0	0	0	4	1.0418235	-73.308805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4249	1	0	0	0	0	4	1.0418304	-73.30369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4250	1	0	0	0	0	4	1.0362371	-72.131874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4251	2	0	0	0	0	4	1.0374988	-71.85609	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4252	2	0	0	0	0	4	1.0382006	-71.699755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4253	1	0	0	0	0	4	1.0360689	-72.169389	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4254	1	0	0	0	0	4	1.036215	-72.13479	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4255	2	0	0	0	0	4	1.0378403	-72.67656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4256	2	0	0	0	0	4	1.0379716	-72.475159	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4257	2	0	0	0	0	4	1.0379854	-72.452401	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4258	1	0	0	0	0	4	1.0378242	-72.70277	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4259	1	0	0	0	0	4	1.0378264	-72.680991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4260	1	0	0	0	0	4	1.0378403	-72.67656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4261	1	0	0	0	-286.03	4	1.046	-65.473337	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4262	1	0	0	0	0	4	1.0430861	-67.587044	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4263	2	0	0	0	0	4	1.0088793	-60.703786	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4264	2	0	0	0	0	4	1.0111063	-62.84602	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4265	1	0	0	0	0	4	1.043981	-65.713907	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4266	1	0	0	0	0	4	1.046	-65.473337	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4267	2	0	0	0	0	4	1.0417152	-73.440361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4268	1	0	0	0	0	4	1.0416974	-73.443911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4269	1	0	0	0	0	4	1.048	-69.272845	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4270	1	0	0	0	0	4	1.0460124	-70.769054	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4271	1	0	0	0	0	4	1.0459944	-72.819079	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4272	2	0	0	0	0	4	1.0143856	-66.740904	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4273	2	0	0	0	0	4	1.016378	-67.406158	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4274	1	0	0	0	0	4	1.045058	-70.822102	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4275	1	0	0	0	0	4	1.0459774	-69.479796	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4276	1	0	0	0	0	4	1.0445236	-70.054355	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4277	1	0	0	0	0	4	1.0393667	-71.645888	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4278	1	0	0	0	0	4	1.0346043	-73.863847	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4279	2	0	0	0	0	4	1.0454354	-70.962453	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4280	2	0	0	0	0	4	1.0462215	-69.860307	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4281	2	0	0	0	0	4	1.0599999	-71.010978	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4282	2	0	0	0	0	4	1.045074	-69.992165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4283	2	0	0	0	0	4	1.0449388	-70.006872	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4284	2	0	0	0	0	4	1.0725	-69.379634	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4285	1	0	0	0	0	4	1.0453385	-69.929812	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4286	1	0	0	0	0	4	1.0384718	-71.758793	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4287	1	0	0	0	0	4	1.0410666	-71.902372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4288	2	0	0	0	0	4	1.0413491	-71.393285	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4289	1	0	0	0	0	4	1.041058	-71.904732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4290	1	0	0	0	0	4	1.051	-67.374325	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4291	1	0	0	0	0	4	1.0501974	-70.073365	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4292	1	0	0	0	0	4	1.0499101	-72.072395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4293	2	0	0	0	0	4	1.051	-67.374325	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4294	2	0	0	0	0	4	1.0073151	-64.829856	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4295	2	0	0	0	0	4	1.0094129	-65.67599	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4296	2	0	0	0	0	4	1.010566	-65.44615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4297	1	0	0	0	0	4	1.0498222	-67.532944	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4298	1	0	0	0	0	4	1.0484418	-70.242224	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4299	2	0	0	0	0	4	1.0372915	-74.563158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4300	1	0	0	0	0	4	1.0370944	-74.575973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4301	1	0	0	0	-181.55	4	1.044	-70.454575	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4302	1	0	0	0	0	4	1.0431789	-71.408179	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4303	1	0	0	0	0	4	1.0391678	-73.71168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4304	1	0	0	0	0	4	1.0427363	-72.159412	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4305	1	0	0	0	0	4	1.0427363	-72.159412	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4306	2	0	0	0	0	4	1.0088533	-69.411833	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4307	2	0	0	0	0	4	1.0082203	-69.572674	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4308	1	0	0	0	0	4	1.044308	-70.504753	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4309	1	0	0	0	0	4	1.044	-70.454575	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4310	1	0	0	0	-216.91	4	1.036	-69.622072	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4311	1	0	0	0	0	4	1.0413422	-72.09116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4312	2	0	0	0	0	4	1.0491187	-64.384826	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4313	1	0	0	0	0	4	1.0370856	-69.879317	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4314	1	0	0	0	0	4	1.036	-69.622072	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4315	1	0	0	0	0	4	1.0441239	-73.457922	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4316	2	0	0	0	0	4	1.0441239	-73.457922	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4317	2	0	0	0	0	4	1.043803	-72.874644	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4318	2	0	0	0	0	4	1.0439819	-73.177472	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4319	1	0	0	0	0	4	1.0440861	-73.471925	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4320	1	0	0	0	0	4	1.0441239	-73.457922	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4321	1	0	0	0	0	4	1.0353769	-71.454256	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4322	1	0	0	0	0	4	1.0405029	-74.447861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4323	2	0	0	0	0	4	1.0650078	-68.23999	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4324	1	0	0	0	0	4	1.0358043	-71.451851	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4325	1	0	0	0	0	4	1.0353769	-71.454256	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4326	1	0	0	0	0	4	1.0325708	-71.481336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4327	2	0	0	0	0	4	1.0262692	-71.32325	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4328	2	0	0	0	0	4	1.0265808	-70.918903	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4329	1	0	0	0	0	4	1.0325655	-71.482873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4330	1	0	0	0	0	4	1.0325708	-71.481336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4331	1	0	0	0	0	4	1.0347164	-74.618672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4332	2	0	0	0	0	4	1.0351486	-73.900772	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4333	2	0	0	0	0	4	1.0351199	-73.975532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4334	2	0	0	0	0	4	1.0347164	-74.618672	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4335	2	0	0	0	0	4	1.0348331	-74.430347	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4336	1	0	0	0	0	4	1.0346998	-74.623786	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4337	1	0	0	0	0	4	1.0347164	-74.618672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4338	2	0	0	0	0	4	1.0434497	-73.394951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4339	1	0	0	0	0	4	1.0434497	-73.394951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4340	1	0	0	0	0	4	1.039045	-74.178728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4341	2	0	0	0	0	4	1.0378687	-73.36288	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4342	1	0	0	0	0	4	1.0390411	-74.182186	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4343	1	0	0	0	0	4	1.039045	-74.178728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4344	1	0	0	0	-207.65	4	1.039	-66.210742	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4345	1	0	0	0	0	4	1.0395298	-68.51522	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4346	1	0	0	0	0	4	1.040639	-70.906084	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4347	2	0	0	0	0	4	1.0478469	-62.299866	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4348	1	0	0	0	0	4	1.0402828	-66.41185	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4349	1	0	0	0	0	4	1.0390753	-68.711638	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4350	1	0	0	0	0	4	1.0406059	-72.456754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4351	2	0	0	0	0	4	1.0406548	-72.481257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4352	2	0	0	0	0	4	1.0400866	-72.190234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4353	1	0	0	0	0	4	1.0406548	-72.481257	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4354	1	0	0	0	0	4	1.0406051	-72.457975	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4355	1	0	0	0	0	4	1.0389706	-73.66327	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4356	2	0	0	0	0	4	1.0394308	-72.559255	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4357	2	0	0	0	0	4	1.0390988	-73.479368	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4358	1	0	0	0	0	4	1.038947	-73.669075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4359	1	0	0	0	0	4	1.0389706	-73.66327	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4360	2	0	0	0	0	4	1.0377124	-75.339751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4361	1	0	0	0	0	4	1.037588	-75.347679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4362	1	0	0	0	0	4	1.0372937	-71.863991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4363	2	0	0	0	0	4	1.024178	-71.686554	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4364	2	0	0	0	0	4	1.024	-71.455585	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4365	2	0	0	0	0	4	1.0372937	-71.863991	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4366	1	0	0	0	0	4	1.0372885	-71.866694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4367	1	0	0	0	0	4	1.0372937	-71.863991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4368	2	0	0	0	0	4	1.0325406	-74.703206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4369	1	0	0	0	0	4	1.0325289	-74.704178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4370	1	0	0	0	0	4	1.0413633	-70.721349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4371	2	0	0	0	0	4	1.0151336	-68.997542	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4372	1	0	0	0	0	4	1.0413485	-70.728328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4373	1	0	0	0	0	4	1.0429937	-71.619524	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4374	1	0	0	0	0	4	1.0449029	-73.821019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4375	2	0	0	0	0	4	1.027	-68.713749	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4376	1	0	0	0	0	4	1.0431244	-71.614189	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4377	1	0	0	0	0	4	1.0429937	-71.619524	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4378	2	0	0	0	0	4	1.0394185	-75.026227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4379	1	0	0	0	0	4	1.0393624	-75.03023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4380	1	0	0	0	0	4	1.0375108	-71.325644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4381	2	0	0	0	0	4	1.0378585	-70.782224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4382	1	0	0	0	0	4	1.0375012	-71.328366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4383	1	0	0	0	0	4	1.0439841	-72.062741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4384	2	0	0	0	0	4	1.031059	-71.910604	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4385	2	0	0	0	0	4	1.0439841	-72.062741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4386	1	0	0	0	0	4	1.0439808	-72.063644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4387	1	0	0	0	0	4	1.0439841	-72.062741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4388	2	0	0	0	0	4	1.0330341	-74.466153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4389	1	0	0	0	0	4	1.0330284	-74.4673	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4390	1	0	0	0	-114.85	4	1.0394055	-71.13875	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4391	1	0	0	0	0	4	1.0392808	-72.997319	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4392	1	0	0	0	0	4	1.0393202	-71.406341	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4393	1	0	0	0	0	4	1.0393202	-71.406341	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4394	2	0	0	0	0	4	1.054	-67.130039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4395	2	0	0	0	0	4	1.0248887	-69.093386	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4396	2	0	0	0	0	4	1.058	-70.869274	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4397	1	0	0	0	0	4	1.0405959	-71.147988	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4398	1	0	0	0	0	4	1.0394055	-71.13875	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4399	1	0	0	0	0	4	1.0451043	-69.411973	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4400	1	0	0	0	0	4	1.0426492	-70.91375	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4401	1	0	0	0	0	4	1.0435761	-72.913576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4402	2	0	0	0	0	4	1.0176002	-68.341812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4403	2	0	0	0	0	4	1.0231972	-68.009554	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4404	2	0	0	0	0	4	1.0231934	-68.012427	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4405	1	0	0	0	0	4	1.0453288	-69.508351	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4406	1	0	0	0	0	4	1.0451043	-69.411973	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4407	1	0	0	0	0	4	1.0371012	-74.571845	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4408	2	0	0	0	0	4	1.0371012	-74.571845	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4409	2	0	0	0	0	4	1.0371012	-74.571845	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4410	1	0	0	0	0	4	1.0371012	-74.571845	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4411	2	0	0	0	0	4	1.011	-72.461518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4412	2	0	0	0	0	4	1.018	-74.275177	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4413	1	0	0	0	0	4	1.0370288	-74.584889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4414	1	0	0	0	0	4	1.0371012	-74.571845	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4415	2	0	0	0	0	4	1.0424908	-73.870979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4416	1	0	0	0	0	4	1.0424762	-73.874129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4417	1	0	0	0	0	4	1.0404226	-72.837469	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4418	1	0	0	0	0	4	1.0364149	-75.049798	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4419	1	0	0	0	0	4	1.0372414	-74.513633	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4420	1	0	0	0	0	4	1.0372414	-74.513633	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4421	2	0	0	0	0	4	1.0404226	-72.837469	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4422	2	0	0	0	0	4	1.0364546	-70.83423	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4423	1	0	0	0	0	4	1.040754	-72.806568	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4424	1	0	0	0	0	4	1.0404226	-72.837469	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4425	1	0	0	0	0	4	1.0439966	-72.183731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4426	2	0	0	0	0	4	1.0439988	-72.191576	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4427	2	0	0	0	0	4	1.0439414	-71.954992	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4428	1	0	0	0	0	4	1.0439988	-72.191576	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4429	2	0	0	0	0	4	1.0439966	-72.183731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4430	1	0	0	0	0	4	1.0439944	-72.184701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4431	1	0	0	0	0	4	1.0439966	-72.183731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4432	1	0	0	0	-301.36	4	1.04	-67.747767	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4433	1	0	0	0	0	4	1.0397591	-69.155702	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4434	1	0	0	0	0	4	1.0413606	-70.472284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4435	1	0	0	0	0	4	1.0397566	-69.097032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4436	1	0	0	0	0	4	1.0397566	-69.097032	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4437	2	0	0	0	0	4	1.0516157	-66.518122	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4438	2	0	0	0	0	4	1.0557512	-65.434882	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4439	1	0	0	0	0	4	1.0394702	-69.217541	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4440	1	0	0	0	0	4	1.0397591	-69.155702	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4441	1	0	0	0	0	4	1.0374245	-74.5347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4442	2	0	0	0	0	4	1.0375444	-74.472968	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4443	2	0	0	0	0	4	1.04	-73.324685	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4444	1	0	0	0	0	4	1.0375444	-74.472968	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4445	1	0	0	0	0	4	1.0373853	-74.541272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4446	1	0	0	0	0	4	1.0386476	-71.346972	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4447	1	0	0	0	0	4	1.038079	-74.458431	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4448	2	0	0	0	0	4	1.036	-68.897041	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4449	2	0	0	0	0	4	1.036	-69.603869	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4450	2	0	0	0	0	4	1.036	-69.153424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4451	2	0	0	0	0	4	1.036	-70.113821	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4452	1	0	0	0	0	4	1.0376525	-71.451145	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4453	1	0	0	0	0	4	1.0386476	-71.346972	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4454	2	0	0	0	0	4	1.0429532	-73.664769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4455	1	0	0	0	0	4	1.0429438	-73.66865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4456	2	0	0	0	0	4	1.0400293	-74.40129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4457	1	0	0	0	0	4	1.0399925	-74.403641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4458	1	0	0	0	0	4	1.0429037	-73.823543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4459	2	0	0	0	0	4	1.0431723	-73.376982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4460	1	0	0	0	0	4	1.0428915	-73.826504	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4461	2	0	0	0	0	4	1.0423756	-73.268286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4462	1	0	0	0	0	4	1.0423618	-73.271244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4463	1	0	0	0	0	4	1.039981	-72.344621	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4464	2	0	0	0	0	4	1.0453916	-75.328239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4465	1	0	0	0	0	4	1.0467896	-75.911963	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4466	1	0	0	0	0	4	1.0467896	-75.911963	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4467	1	0	0	0	0	4	1.0401001	-72.29584	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4468	1	0	0	0	0	4	1.039981	-72.344621	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4469	2	0	0	0	0	4	1.044	-70.90649	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4470	1	0	0	0	0	4	1.0455607	-73.002535	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4471	1	0	0	0	0	4	1.0435982	-70.974975	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4472	1	0	0	0	0	4	1.044	-70.90649	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4473	2	0	0	0	0	4	1.04	-73.672447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4474	1	0	0	0	0	4	1.0396055	-73.725446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4475	2	0	0	0	0	4	1.036372	-73.71992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4476	1	0	0	0	0	4	1.0363181	-73.724886	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4477	1	0	0	0	0	4	1.0381795	-73.526207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4478	2	0	0	0	0	4	1.042237	-72.598129	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4479	2	0	0	0	0	4	1.0413815	-72.833425	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4480	2	0	0	0	0	4	1.0389502	-73.354391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4481	1	0	0	0	0	4	1.0381543	-73.529585	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4482	1	0	0	0	0	4	1.0381795	-73.526207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4483	2	0	0	0	0	4	1.0458116	-72.981723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4484	1	0	0	0	0	4	1.0458089	-72.982562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4485	1	0	0	0	0	4	1.0349971	-74.00992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4486	2	0	0	0	0	4	1.034989	-74.011191	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4487	2	0	0	0	0	4	1.0384994	-73.664759	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4488	1	0	0	0	0	4	1.034989	-74.011191	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4489	2	0	0	0	0	4	1.0349971	-74.00992	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4490	1	0	0	0	0	4	1.0349767	-74.011356	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4491	1	0	0	0	0	4	1.0349971	-74.00992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4492	1	0	0	0	118.17	5	1.0440267	-70.294623	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4493	1	0	0	0	0	5	1.0457057	-72.565318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4494	1	23.63	8.72	0	0	5	1.0438793	-70.308079	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4495	1	0	0	0	0	5	1.0389788	-72.877502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4496	1	14.91	2.94	0	0	5	1.0389195	-72.885121	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4497	1	8.72	1.69	0	0	5	1.0393045	-72.567429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4498	1	10.77	3.09	0	0	5	1.042069	-72.597054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4499	1	12.53	4.85	0	0	5	1.036353	-73.840864	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4500	1	0	0	0	2.59	5	1.0402478	-71.690597	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4501	1	0	0	0	0	5	1.0400149	-72.705002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4502	1	34.1	9.06	0	0	5	1.0400885	-71.707605	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4503	1	0	0	0	0	5	1.0365132	-73.732961	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4504	1	12.39	4.73	0	0	5	1.0364426	-73.739225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4505	1	6.87	1.12	0	0	5	1.0370149	-73.764873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4506	1	6.87	1.24	0	0	5	1.0360958	-73.729536	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4507	1	11.12	5.15	0	0	5	1.0330308	-74.07271	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4508	1	21.09	2.07	0	0	5	1.0338385	-74.035983	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4509	1	0	0	0	0	5	1.033906	-74.023949	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4510	1	17.99	8.68	0	0	5	1.0335248	-74.0237	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4511	1	0	0	0	0	5	1.0411185	-73.383909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4512	1	16.92	5.74	0	0	5	1.0410169	-73.393288	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4513	1	10.72	1.11	0	0	5	1.039758	-73.267092	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4514	1	0	0	0	-71.85	5	1.0352043	-71.064667	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4515	1	39	8.5	0	0	5	1.037727	-73.424127	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4516	1	0	0	0	0	5	1.0365348	-71.034006	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4517	1	0	0	0	0	5	1.0379707	-74.319207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4518	1	4.21	1.91	0	0	5	1.0379394	-74.321322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4519	1	0	0	0	43.9	5	1.0411722	-71.256763	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4520	1	25.25	8.78	0	0	5	1.0428883	-73.254048	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4521	1	0	0	0	0	5	1.0410834	-71.218192	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4522	1	0	0	0	0	5	1.0459467	-70.18463	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4523	1	0	0	0	0	5	1.04282	-71.003892	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4524	1	17.52	8	0	0	5	1.04582	-70.193784	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4525	1	11.26	1.28	0	0	5	1.0371116	-73.597146	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4526	1	17.52	4.45	0	0	5	1.044332	-73.226991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4527	1	8.59	1.47	0	0	5	1.0340567	-73.488194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4528	1	15.56	3.58	0	0	5	1.0337065	-73.508039	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4529	1	8.87	3.81	0	0	5	1.0333401	-73.547416	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4530	1	0	0	0	0	5	1.0316848	-71.491496	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4531	1	17.73	6.33	0	0	5	1.0452638	-73.189839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4532	1	0	0	0	0	5	1.0326959	-71.457661	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4533	1	8.87	1.96	0	-51.82	5	1.0360605	-73.294125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4534	1	0	0	0	0	5	1.0421003	-72.711905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4535	1	6.64	1	0	0	5	1.04207	-72.715918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4536	1	6.52	0.78	0	0	5	1.0396991	-72.737322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4537	1	19.98	3.26	0	0	5	1.0348921	-70.858626	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4538	1	9.53	2.94	0	0	5	1.0377847	-72.992254	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4539	1	0	0	0	0	5	1.0378371	-72.986709	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4540	1	6	1.12	0	0	5	1.0389175	-72.701653	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4541	1	0	0	0	0	5	1.0379718	-72.708009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4542	1	6	2.26	0	0	5	1.0379349	-72.711014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4543	1	7.37	2.53	0	0	5	1.0388528	-73.445639	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4544	1	0	0	0	-1.03	5	1.0403132	-73.344394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4545	1	5.58	3.06	0	0	5	1.0402691	-73.347332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4546	1	11.02	1.56	0	0	5	1.0396361	-73.809589	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4547	1	31.47	4.24	0	0	5	1.0412905	-73.508676	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4548	1	32.56	15.08	0	0	5	1.0354456	-73.563756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4549	1	0	0	0	0	5	1.0338717	-73.610726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4550	1	30.59	14.08	0	0	5	1.0336604	-73.62593	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4551	1	16.81	3.43	0	0	5	1.0392099	-73.37195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4552	1	21.39	10.14	0	0	5	1.0413924	-73.637315	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4553	1	12.69	4.09	0	0	5	1.0398246	-73.388078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4554	1	0	0	0	-7.15	5	1.0373503	-71.215939	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4555	1	26.5	1.51	0	0	5	1.0396621	-73.399081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4556	1	0	0	0	0	5	1.0377491	-71.180789	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4557	1	8.33	4.68	0	0	5	1.0384929	-73.51883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4558	1	0	0	0	0	5	1.0385628	-73.514585	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4559	1	10.94	2.7	0	0	5	1.0430772	-73.353841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4560	1	21.88	10.47	0	0	5	1.0439098	-73.236641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4561	1	0	0	0	0	5	1.0440854	-73.225076	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4562	1	12.88	5.21	0	0	5	1.0381406	-73.567847	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4563	1	0	0	0	0	5	1.040929	-71.026779	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4564	1	0	0	0	0	5	1.0408589	-73.096397	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4565	1	0	0	0	0	5	1.0414248	-74.27278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4566	1	0	0	0	0	5	1.0414248	-74.27278	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4567	1	25.66	7.37	0	0	5	1.0407875	-71.042133	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4568	1	6.68	0.4	0	0	5	1.0438737	-73.143835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4569	1	0	0	0	0	5	1.0438914	-73.140292	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4570	1	5.85	1.13	0	0	5	1.0411759	-73.475115	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4571	1	0	0	0	0	5	1.0412008	-73.471621	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4572	1	4.38	0.9	0	0	5	1.041012	-73.622355	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4573	1	0	0	0	0	5	1.0410304	-73.620125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4574	1	0	0	0	0	5	1.039175	-73.803424	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4575	1	3.41	1.34	0	0	5	1.0391533	-73.805285	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4576	1	6.84	1.82	0	0	5	1.0415952	-73.595768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4577	1	23.33	9.15	0	0	5	1.0382798	-73.346687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4578	1	14.14	3.75	0	0	5	1.0378977	-73.547971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4579	1	28.18	4.24	0	0	5	1.0379677	-73.356654	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4580	1	13.74	3.93	0	0	5	1.0385451	-73.453058	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4581	1	11.16	4.97	0	0	5	1.0403538	-73.285284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4582	1	23.44	1.05	0	0	5	1.0404544	-73.517842	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4583	1	33.78	11.72	0	0	5	1.0383479	-73.601544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4584	1	28.27	9.33	0	0	5	1.0379257	-73.391035	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4585	1	0	0	0	0	5	1.0380943	-73.374369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4586	1	0	0	0	0	5	1.0390012	-73.520475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4587	1	9.58	1.87	0	0	5	1.0389564	-73.525882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4588	1	0	0	0	91.75	5	1.0412593	-70.912191	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4589	1	36.43	8.6	0	0	5	1.0349537	-73.432422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4590	1	0	0	0	0	5	1.0404766	-70.858684	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4591	1	25.21	4.72	0	0	5	1.0367544	-73.383405	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4592	1	0	0	0	0	5	1.0368556	-73.369926	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4593	1	12.21	0.92	0	0	5	1.0374761	-73.417837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4594	1	0	0	0	0	5	1.03985	-73.493743	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4595	1	39.15	8.22	0	0	5	1.0396764	-73.515137	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4596	1	0	0	0	17.63	5	1.039313	-70.705723	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4597	1	0	0	0	0	5	1.0384802	-73.217783	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4598	1	0	0	0	0	5	1.0393635	-75.380493	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4599	1	0	0	0	0	5	1.0393635	-75.380493	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4600	1	38.3	9.41	0	0	5	1.0391111	-70.726027	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4601	1	0	0	0	0	5	1.0373877	-73.674878	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4602	1	34.73	9.29	0	0	5	1.0372226	-73.692582	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4603	1	18.36	4.6	0	0	5	1.040089	-73.454679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4604	1	0	0	0	0	5	1.0401826	-73.44406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4605	1	18.54	7.74	0	0	5	1.0382175	-73.447247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4606	1	0	0	0	0	5	1.0383464	-73.436784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4607	1	24.53	4.96	0	0	5	1.0365568	-73.629175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4608	1	22.01	8.07	0	0	5	1.033937	-73.567261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4609	1	23.91	5.75	0	0	5	1.0392766	-73.29951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4610	1	0	0	0	0	5	1.0396708	-70.697211	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4611	1	0	0	0	0	5	1.043272	-73.301306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4612	1	32.89	6.73	0	0	5	1.0395061	-70.715484	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4613	1	12.62	3.15	0	0	5	1.0379637	-72.680651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4614	1	12.84	4.7	0	0	5	1.0374733	-73.436575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4615	1	0	0	0	0	5	1.0415879	-73.638811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4616	1	13.67	5.14	0	0	5	1.0415045	-73.64662	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4617	1	6.97	1.82	0	0	5	1.0422623	-73.506852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4618	1	0	0	0	0	5	1.0422946	-73.503083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4619	1	0	0	0	0	5	1.0416325	-73.495484	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4620	1	15.94	1.62	0	0	5	1.0415724	-73.504284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4621	1	0	0	0	0	5	1.0415224	-71.178092	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4622	1	15.87	3.81	0	0	5	1.0428768	-72.98003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4623	1	0	0	0	0	5	1.0416969	-71.151722	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4624	1	15.65	6.7	0	0	5	1.0447727	-72.896015	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4625	1	15.65	3.82	0	0	5	1.0406388	-73.215588	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4626	1	0	0	0	0	5	1.0392044	-73.818716	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4627	1	9.52	4.47	0	0	5	1.0391312	-73.823631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4628	1	0	0	0	0	5	1.0458647	-73.425393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4629	1	7.94	4.24	0	0	5	1.0458004	-73.429603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4630	1	3.66	1.08	0	0	5	1.0361082	-73.838426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4631	1	9.89	1.94	0	0	5	1.0460103	-73.412848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4632	1	7.19	0.77	0	0	5	1.0419103	-73.641337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4633	1	17.53	1.8	0	0	5	1.0439042	-73.407154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4634	1	11.54	4.21	0	0	5	1.0408161	-73.536154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4635	1	5.71	1.52	0	0	5	1.0436167	-73.460746	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4636	1	0	0	0	0	5	1.0420224	-73.766403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4637	1	7.97	3.16	0	0	5	1.0419713	-73.770207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4638	1	0	0	0	0	5	1.0431791	-73.545828	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4639	1	7.74	2.81	0	0	5	1.0431293	-73.550071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4640	1	14.93	1.81	0	0	5	1.0422158	-73.610819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4641	1	0	0	0	0	5	1.0422746	-73.603082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4642	1	0	0	0	129.57	5	1.0471014	-70.584802	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4643	1	0	0	0	0	5	1.0475521	-71.672034	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4644	1	0	0	0	0	5	1.0473283	-73.28126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4645	1	22.87	1.11	0	0	5	1.0470256	-70.597163	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4646	1	0	0	0	0	5	1.0464773	-71.693461	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4647	1	4.3	1.34	0	0	5	1.0454189	-73.457552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4648	1	0	0	0	0	5	1.0454406	-73.455385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4649	1	5.74	0.85	0	0	5	1.0438771	-73.566244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4650	1	0	0	0	0	5	1.0439009	-73.562957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4651	1	8.06	0.04	0	0	5	1.0366648	-73.48012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4652	1	0	0	0	-17.08	5	1.0391052	-72.451374	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4653	1	0	0	0	0	5	1.0371342	-73.385177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4654	1	16.48	6.09	0	0	5	1.0390015	-72.460878	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4655	1	11.36	3.24	0	0	5	1.0370197	-73.893434	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4656	1	0.76	0.41	0	0	5	1.0402503	-73.515591	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4657	2	0	0	0	0	5	1.0403776	-73.316477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4658	2	0	0	0	0	5	1.0402461	-73.522566	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4659	1	0	0	0	0	5	1.0402461	-73.522566	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4660	1	2.97	0.86	0	0	5	1.0402516	-73.516326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4661	1	0	0	0	21.4	5	1.0431658	-71.829772	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4662	1	0	0	0	0	5	1.039833	-73.494528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4663	1	0	0	0	0	5	1.0374193	-75.138549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4664	1	0	0	0	0	5	1.0374193	-75.138549	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4665	2	0	0	0	0	5	1.0431512	-71.823225	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
