function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	4666	2	0	0	0	0	5	1.0430166	-71.762472	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4667	1	0	0	0	0	5	1.0431512	-71.823225	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4668	1	17.14	4.96	0	0	5	1.0430609	-71.83967	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4669	1	0	0	0	0	5	1.043164	-71.799562	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4670	2	0	0	0	0	5	1.0376709	-73.452393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4671	1	0	0	0	0	5	1.0376709	-73.452393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4672	1	0	0	0	0	5	1.0351137	-73.430118	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4673	2	0	0	0	0	5	1.0351137	-73.430118	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4674	2	0	0	0	0	5	1.0351137	-73.430118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4675	1	0	0	0	0	5	1.0351137	-73.430118	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4676	1	0	0	0	0	5	1.0351137	-73.430118	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4677	2	0	0	0	0	5	1.0441705	-70.991409	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4678	1	0	0	0	0	5	1.043863	-71.152585	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4679	2	0	0	0	0	5	1.0465954	-69.526943	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4680	1	0	0	0	0	5	1.0462889	-71.166659	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4681	1	0	0	0	0	5	1.0462676	-73.121478	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4682	1	0	0	0	47.13	5	1.046277	-69.569734	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4683	1	0	0	0	0	5	1.0453102	-71.20038	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4684	2	0	0	0	0	5	1.0357897	-73.41817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4685	1	0	0	0	0	5	1.0357693	-73.420667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4686	2	0	0	0	0	5	1.0403896	-70.845327	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4687	2	0	0	0	0	5	1.04	-73.215787	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4688	1	0	0	0	0	5	1.0399949	-73.19113	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4689	1	0	0	0	0	5	1.0399949	-73.19113	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4690	1	0	0	0	-8.84	5	1.0403249	-70.808932	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4691	1	0	0	0	0	5	1.0403896	-70.845327	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4692	1	0	0	0	-282.23	5	1.0391469	-68.857883	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4693	1	0	0	0	0	5	1.0375164	-70.089683	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4694	1	0	0	0	0	5	1.0396544	-72.32085	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4695	2	0	0	0	0	5	1.044	-67.775756	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4696	2	0	0	0	0	5	1.044	-67.530041	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4697	1	0	0	0	0	5	1.0371754	-70.135058	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4698	1	0	0	0	0	5	1.0375164	-70.089683	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4699	1	0	0	0	0	5	1.0438439	-72.925009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4700	2	0	0	0	0	5	1.0438061	-72.805736	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4701	2	0	0	0	0	5	1.0438061	-72.805736	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4702	1	0	0	0	0	5	1.0438419	-72.918913	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4703	2	0	0	0	0	5	1.0437176	-72.503522	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4704	2	0	0	0	0	5	1.0385	-67.765539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4705	1	0	0	0	0	5	1.0438383	-72.926558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4706	1	0	0	0	0	5	1.0438439	-72.925009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4707	2	0	0	0	0	5	1.0401873	-70.249298	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4708	1	0	0	0	0	5	1.0394342	-73.250226	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4709	1	0	0	0	0	5	1.0396166	-70.500316	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4710	1	0	0	0	0	5	1.0401873	-70.249298	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4711	2	0	0	0	0	5	1.0381196	-73.540567	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4712	1	0	0	0	0	5	1.0380661	-73.544574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4713	1	0	0	0	0	5	1.0429849	-70.208341	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4714	1	0	0	0	0	5	1.0458812	-73.077023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4715	2	0	0	0	0	5	1.0429849	-70.208341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4716	2	0	0	0	0	5	1.0585001	-66.497856	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4717	2	0	0	0	0	5	1.0585001	-66.710837	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4718	1	0	0	0	0	5	1.0419702	-70.379482	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4719	1	0	0	0	0	5	1.0429849	-70.208341	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4720	1	9.34	2.73	0	0	6	1.0360317	-81.340077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4721	1	16.16	6.8	0	0	6	1.0303354	-81.389135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4722	1	17.38	2.31	0	0	6	1.031178	-81.018006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4723	1	0	0	0	0	6	1.0332841	-81.388169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4724	1	15.23	5.39	0	0	6	1.033197	-81.396193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4725	1	37.6	23.79	0	-7.56	6	1.0399828	-78.364211	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4726	1	0	0	0	0	6	1.0404443	-78.345798	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4727	1	35.01	6.03	0	0	6	1.0361708	-80.310572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4728	1	42.39	15.38	0	0	6	1.0339268	-80.362045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4729	1	48.93	6.99	0	0	6	1.0352185	-80.325736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4730	1	18.59	2.08	0	0	6	1.0362397	-80.09916	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4731	1	23.58	3.85	0	0	6	1.032806	-81.743161	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4732	1	0	0	0	0	6	1.0343699	-79.967674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4733	1	11.42	3.65	0	0	6	1.0343039	-79.973839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4734	1	34.61	7.55	0	0	6	1.0402346	-79.79256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4735	1	10.53	0.62	0	0	6	1.0364794	-80.758147	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4736	1	9.44	1.41	0	0	6	1.0359627	-80.95523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4737	1	4.79	0.38	0	0	6	1.0346858	-84.698287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4738	1	0	0	0	0	6	1.0413354	-79.145359	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4739	1	0	0	0	0	6	1.0387328	-82.173782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4740	1	0	0	0	0	6	1.0306967	-81.814968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4741	1	0	0	0	0	6	1.0386013	-82.220113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4742	1	19.89	3.74	0	0	6	1.0412591	-79.155747	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4743	1	32.29	1.46	0	0	6	1.0301298	-81.777633	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4744	1	0	0	0	0	6	1.039248	-79.01036	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4745	1	0	0	0	0	6	1.0366503	-81.341082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4746	1	29.19	11.85	0	0	6	1.0390421	-79.025189	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4747	1	0	0	0	0	6	1.0399012	-77.440309	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4748	1	0	0	0	0	6	1.0432313	-78.803241	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4749	1	47.83	5.96	0	0	6	1.0459907	-80.231797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4750	1	0	0	0	0	6	1.0410703	-77.376119	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4751	1	0	0	0	0	6	1.0422911	-78.848852	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4752	1	24.05	7.88	0	0	6	1.0359582	-80.204537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4753	1	15.78	3.34	0	0	6	1.0353017	-81.364796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4754	1	15.78	0.98	0	0	6	1.0314215	-81.669765	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4755	1	15.78	4.47	0	0	6	1.0341904	-81.267701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4756	1	0	0	0	0	6	1.0353941	-83.243933	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4757	1	26.32	5.27	0	0	6	1.0352754	-83.25934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4758	1	10.42	5.84	0	0	6	1.0489771	-90.067491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4759	1	0	0	0	0	6	1.0303426	-84.58861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4760	1	41.3	25.83	0	0	6	1.0299319	-84.610403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4761	1	0	0	0	71.26	6	1.0421199	-77.428179	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4762	1	36.36	4.27	0	0	6	1.0396659	-78.614034	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4763	1	0	0	0	0	6	1.0371448	-80.163195	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4764	1	0	0	0	0	6	1.0371448	-80.163195	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4765	1	0	0	0	0	6	1.0417012	-77.340036	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4766	1	0	0	0	0	6	1.0366268	-81.113723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4767	1	17.03	4.76	0	0	6	1.0365324	-81.123079	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4768	1	41.96	27.94	0	0	6	1.0366016	-80.475942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4769	1	17.03	8.25	0	0	6	1.0329465	-82.492103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4770	1	0	0	0	0	6	1.0297134	-85.589287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4771	1	34.06	9.44	0	0	6	1.0295399	-85.608931	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4772	1	26.58	3.07	0	0	6	1.0376391	-84.996953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4773	1	9.91	3.22	0	0	6	1.0337477	-85.613736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4774	1	9.91	1.7	0	0	6	1.0338908	-85.219216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4775	1	19.45	10.47	0	0	6	1.0298705	-80.862852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4776	1	27.77	7.7	0	0	6	1.0372411	-79.496911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4777	1	0	0	0	0	6	1.0373827	-79.480762	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4778	1	19.58	6.95	0	0	6	1.0361549	-79.821164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4779	1	9.92	5.7	0	0	6	1.0362561	-84.003348	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4780	1	9.92	1.04	0	0	6	1.0350629	-84.415217	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4781	1	19	2.25	0	0	6	1.0378782	-84.323976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4782	1	14.71	2.27	0	64.46	6	1.0383405	-84.746197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4783	1	10.46	4.32	0	0	6	1.0338467	-80.764592	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4784	1	0	0	0	0	6	1.0337011	-81.164445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4785	1	11.77	3.56	0	0	6	1.0336381	-81.171218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4786	1	0	0	0	-10.47	6	1.035121	-76.897733	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4787	1	0	0	0	0	6	1.0375646	-77.571749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4788	1	0	0	0	0	6	1.0381966	-78.662198	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4789	1	23.17	5.44	0	0	6	1.0375986	-77.586819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4790	1	0	0	0	0	6	1.0352486	-76.876665	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4791	1	0	0	0	0	6	1.0338622	-77.563972	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4792	1	0	0	0	0	6	1.0382164	-79.803785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4793	1	23.26	9.78	0	0	6	1.0337006	-77.576942	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4794	1	30.25	6.25	0	0	6	1.0380559	-79.797836	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4795	1	0	0	0	-6.77	6	1.0332364	-80.591128	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4796	1	8.04	1.36	0	0	6	1.0332045	-80.595919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4797	1	8.04	0.7	0	0	6	1.0403581	-79.552403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4798	1	9.08	3.15	0	0	6	1.0358822	-83.821152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4799	1	16.82	4.35	0	0	6	1.035484	-83.802543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4800	1	0	0	0	145.45	6	1.0438796	-78.542371	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4801	1	0	0	0	0	6	1.0460105	-79.50052	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4802	1	25.46	2.92	0	0	6	1.0437804	-78.557528	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4803	1	15.86	4.53	0	0	6	1.0394305	-83.919165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4804	1	0	0	0	0	6	1.0389891	-83.404811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4805	1	20.24	6.99	0	0	6	1.0388658	-83.414736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4806	1	13.42	2.1	0	0	6	1.0334888	-82.60818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4807	1	14.62	4.5	0	0	6	1.0363802	-84.053881	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4808	1	0	0	0	0	6	1.0373592	-80.151532	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4809	1	0	0	0	0	6	1.0403934	-83.745441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4810	1	26.15	8.64	0	0	6	1.0372202	-80.164764	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4811	1	19.91	12.2	0	0	6	1.0378682	-84.272915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4812	1	0	0	0	168.53	6	1.0423761	-80.478452	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4813	1	0	0	0	0	6	1.0455016	-83.338603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4814	1	0	0	0	0	6	1.0421251	-83.433148	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4815	1	23.7	2.83	0	0	6	1.0422889	-80.492493	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4816	1	0	0	0	0	6	1.0425113	-80.198701	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4817	1	5.29	2.11	0	0	6	1.052345	-89.657776	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4818	1	0	0	0	0	6	1.0302686	-81.239735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4819	1	12.21	5.09	0	0	6	1.0301883	-81.246349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4820	1	6.1	2.56	0	0	6	1.0319529	-81.077837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4821	1	0	0	0	0	6	1.0319938	-81.074352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4822	1	0	0	0	0	6	1.0365415	-81.682535	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4823	1	12.4	2.08	0	0	6	1.0364956	-81.689308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4824	1	12.4	1.69	0	0	6	1.0368476	-82.468868	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4825	1	12.4	6.61	0	0	6	1.0301699	-81.805382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4826	1	0	0	0	0	6	1.0302638	-81.799155	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4827	1	10.29	0.76	0	0	6	1.0475377	-90.389136	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4828	1	7.74	2.25	0	0	6	1.0401884	-79.562222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4829	1	0	0	0	9.09	6	1.0378462	-77.314534	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4830	1	0	0	0	0	6	1.0401149	-79.335819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4831	1	28.19	9.7	0	0	6	1.0376734	-77.331346	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4832	1	28.19	2.08	0	0	6	1.0371416	-79.687125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4833	1	0	0	0	0	6	1.0372352	-79.672164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4834	1	0	0	0	0	6	1.0393467	-77.523334	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4835	1	36.43	7.02	0	0	6	1.0366394	-79.587069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4836	1	0	0	0	0	6	1.0396777	-77.460767	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4837	1	30.06	12.97	0	0	6	1.0256782	-85.465147	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4838	1	0	0	0	0	6	1.0258791	-85.450496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4839	1	25.49	3.49	0	0	6	1.0254382	-85.350873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4840	1	30.88	6	0	0	6	1.0254097	-85.472333	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4841	1	41.45	10.61	0	0	6	1.030181	-85.283576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4842	1	0	0	0	0	6	1.0262331	-85.11867	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4843	1	25.49	20.27	0	0	6	1.0259699	-85.130199	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4844	1	15.1	3.72	0	-12.03	6	1.0344411	-85.368786	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4845	1	0	0	0	126.83	6	1.0404483	-80.096724	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4846	1	0	0	0	0	6	1.0405133	-85.074137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4847	1	0	0	0	0	6	1.0402717	-84.597634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4848	1	0	0	0	0	6	1.0396717	-85.142525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4849	1	25.79	10.87	0	0	6	1.0403204	-85.088046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4850	1	32.94	10.66	0	0	6	1.0284611	-85.389306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4851	1	0	0	0	0	6	1.028665	-85.369399	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4852	1	0	0	0	0	6	1.0383194	-80.047395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4853	1	16.55	2.11	0	0	6	1.0382586	-80.056404	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4854	1	0	0	0	0	6	1.0355943	-79.93215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4855	1	16.55	1.07	0	0	6	1.0355428	-79.941767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4856	1	0	0	0	0	6	1.0374949	-77.656902	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4857	1	46.18	25.25	0	0	6	1.0307992	-80.252826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4858	1	0	0	0	0	6	1.0379133	-77.597511	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4859	1	14.53	2.65	0	0	6	1.0337171	-80.19572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4860	1	0	0	0	0	6	1.0558071	-87.321528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4861	1	9.27	4.72	0	0	6	1.055734	-87.326505	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4862	1	0	0	0	0	6	1.0367664	-79.964779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4863	1	18.14	2.47	0	0	6	1.0367032	-79.975407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4864	1	0	0	0	-168.39	6	1.0348943	-78.155814	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4865	1	0	0	0	0	6	1.0329546	-81.29885	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4866	1	33.37	5.39	0	0	6	1.0347581	-78.173983	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4867	1	0	0	0	0	6	1.0315993	-81.191155	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4868	1	18.14	4.64	0	0	6	1.0314941	-81.20205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4869	1	18.14	6.79	0	0	6	1.0355228	-80.011012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4870	1	0	0	0	0	6	1.0356456	-80.000773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4871	1	13.39	4.21	0	0	6	1.0343454	-82.062554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4872	1	0	0	0	0	6	1.0329694	-81.629411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4873	1	13.39	3.83	0	0	6	1.0243798	-83.037011	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4874	1	0	0	0	0	6	1.0322678	-81.739837	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4875	1	0	0	0	0	6	1.0322678	-81.739837	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4876	1	0	0	0	0	6	1.0330475	-81.621787	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4877	1	0	0	0	0	6	1.0329694	-81.629411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4878	1	0	0	0	0	6	1.0334064	-80.799888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4879	1	0	0	0	0	6	1.0334064	-80.799888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4880	1	0	0	0	0	6	1.0334064	-80.799888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4881	1	0	0	0	0	6	1.0334064	-80.799888	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4882	1	0	0	0	0	6	1.033452	-80.792329	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4883	1	13.39	1.32	0	0	6	1.0333599	-80.808141	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4884	1	13.39	4.55	0	0	6	1.0440936	-79.715876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4885	1	0	0	0	0	6	1.0374987	-80.578684	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4886	1	0	0	0	0	6	1.0295407	-84.755662	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4887	1	0	0	0	0	6	1.0271128	-88.555276	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4888	1	0	0	0	0	6	1.0271128	-88.555276	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4889	1	39.64	4.43	0	0	6	1.0373551	-80.600666	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4890	1	22.25	2.91	0	0	6	1.0389595	-76.872873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4891	1	0	0	0	0	6	1.0390531	-76.859735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4892	1	0	0	0	0	6	1.0343985	-77.247785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4893	1	15.49	5.42	0	0	6	1.0342979	-77.255827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4894	1	35.64	11.16	0	0	6	1.033662	-77.102922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4895	1	25.65	7.03	0	0	6	1.0291287	-78.300176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4896	1	10.4	6.18	0	0	6	1.0284806	-76.756695	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4897	1	10.29	2.57	0	0	6	1.0312352	-77.12087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4898	1	0	0	0	0	6	1.0312894	-77.115382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4899	1	0	0	0	0	6	1.0394431	-76.228414	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4900	1	0	0	0	0	6	1.0335173	-77.479754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4901	1	0	0	0	0	6	1.031064	-78.03556	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4902	1	0	0	0	0	6	1.031064	-78.03556	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4903	1	24.3	3.2	0	0	6	1.0393467	-76.241698	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4904	1	24.3	7.41	0	0	6	1.0321093	-77.689628	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4905	1	24.55	6.31	0	0	6	1.0291499	-78.855904	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4906	1	2.45	0.27	0	0	6	1.0350659	-78.39799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4907	1	24.3	7.18	0	0	6	1.0349355	-78.411512	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4908	1	0	0	0	16.55	6	1.0417086	-73.922344	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4909	1	0	0	0	0	6	1.0417708	-75.867564	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4910	1	0	0	0	0	6	1.040905	-78.015751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4911	1	39.54	7.84	0	0	6	1.0416002	-75.889044	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4912	1	0	0	0	0	6	1.0410353	-75.932907	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4913	1	25.01	11.42	0	0	6	1.0362052	-77.103078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4914	1	0	0	0	45.59	6	1.0373778	-75.343661	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4915	1	0	0	0	0	6	1.0422004	-76.579753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4916	1	32.98	1.16	0	0	6	1.0372783	-75.363594	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4917	1	0	0	0	43.21	6	1.0404218	-74.137739	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4918	1	12.83	3	0	0	6	1.0423166	-76.078698	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4919	1	0	0	0	0	6	1.0404566	-74.077323	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4920	1	12.21	4.1	0	0	6	1.0385726	-77.528577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4921	1	0	0	0	0	6	1.0329851	-77.294925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4922	1	32.08	3.44	0	0	6	1.0328728	-77.314881	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4923	1	11.53	1.4	0	0	6	1.0354711	-76.998983	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4924	1	12.21	1.39	0	0	6	1.0354209	-77.006586	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4925	1	37.99	4.08	0	0	6	1.0389536	-77.090323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4926	1	24.11	4.64	0	0	6	1.0374201	-77.066677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4927	1	17.33	5.11	0	0	6	1.0296658	-77.540965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4928	1	0	0	0	0	6	1.0324712	-75.653405	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4929	1	22.44	3.11	0	0	6	1.0323842	-75.665252	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4930	1	22.44	4.07	0	0	6	1.0317679	-76.139533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4931	1	34.06	11.93	0	0	6	1.0335299	-76.37509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4932	1	0	0	0	0	6	1.0337376	-76.354988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4933	1	0	0	0	-63.48	6	1.0354845	-73.034171	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4934	1	0	0	0	0	6	1.0380223	-75.47383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4935	1	22.44	5.25	0	0	6	1.0353843	-73.046196	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4936	1	31.7	13.08	0	0	6	1.0314599	-77.513818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4937	1	0	0	0	52.35	6	1.0421284	-77.653016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4938	1	22.93	9.12	0	0	6	1.041981	-77.664946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4939	1	14.65	4.64	0	0	6	1.0393007	-77.14346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4940	1	17.79	4.63	0	0	6	1.0373853	-76.347749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4941	1	25.98	7.12	0	0	6	1.0368148	-76.737685	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4942	1	0	0	0	0	6	1.0369526	-76.722642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4943	1	17.05	6.36	0	0	6	1.0370511	-75.759143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4944	1	0	0	0	0	6	1.0371522	-75.750332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4945	1	0	0	0	0	6	1.0298678	-76.859563	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4946	1	10.48	2.54	0	0	6	1.0298128	-76.864977	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4947	1	19.18	6.44	0	0	6	1.030533	-77.652671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4948	1	0	0	0	0	6	1.0306507	-77.64172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4949	1	27.63	13.68	0	0	6	1.0291915	-77.298472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4950	1	32.49	8.07	0	0	6	1.0390735	-77.111595	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4951	1	28.53	4.74	0	0	6	1.0310123	-77.621592	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4952	1	0	0	0	0	6	1.0356774	-75.046095	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4953	1	0	0	0	0	6	1.0334901	-76.871637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4954	1	44.08	10.03	0	0	6	1.0354441	-75.070565	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4955	1	42.89	7.42	0	0	6	1.0374585	-77.434019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4956	1	0	0	0	0	6	1.036999	-77.226548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4957	1	21.24	4.03	0	0	6	1.0369129	-77.238163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4958	1	13.79	2.56	0	0	6	1.0352021	-77.115952	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4959	1	0	0	0	-228.98	6	1.0388635	-73.034474	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4960	1	0	0	0	0	6	1.0360847	-75.276538	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4961	1	0	0	0	0	6	1.0322132	-77.359949	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4962	1	0	0	0	0	6	1.0310795	-78.172748	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4963	1	0	0	0	0	6	1.0310795	-78.172748	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4964	1	37.1	9.76	0	0	6	1.0358925	-75.295055	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4965	1	0	0	0	0	6	1.036016	-75.321953	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4966	1	0	0	0	0	6	1.0340903	-77.25959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4967	1	13.79	3.15	0	0	6	1.0340176	-77.267061	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4968	1	13.79	1.05	0	0	6	1.0352873	-77.211994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4969	1	21.05	5.43	0	0	6	1.0355612	-77.111209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4970	1	17.74	4.22	0	0	6	1.0372026	-77.286345	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4971	1	48.47	7.47	0	0	6	1.0370591	-75.24607	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4972	1	0	0	0	-18.25	6	1.0362163	-74.760355	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4973	1	35.48	7.53	0	0	6	1.0310852	-77.040627	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4974	1	0	0	0	0	6	1.0307291	-77.23306	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4975	1	0	0	0	0	6	1.0307291	-77.23306	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4976	1	0	0	0	0	6	1.0367065	-74.722923	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4977	1	19.1	2.18	0	0	6	1.0401427	-75.958531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4978	1	0	0	0	0	6	1.0350899	-76.503707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4979	1	12.34	0.61	0	0	6	1.0350563	-76.511308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4980	1	12.27	7.89	0	0	6	1.0298299	-78.595286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4981	1	21.44	1.59	0	0	6	1.0331559	-77.987614	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4982	1	0	0	0	0	6	1.0291057	-78.279959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4983	1	34.05	8.32	0	0	6	1.0289551	-78.298206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4984	1	0	0	0	0	6	1.0310515	-77.478894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4985	1	15.34	2.76	0	0	6	1.0309859	-77.488322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4986	1	16.19	2.61	0	0	6	1.0325473	-77.856889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4987	1	0	0	0	0	6	1.0326119	-77.84814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4988	1	17.52	6.38	0	0	6	1.0313688	-77.511585	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4989	1	18.39	1.03	0	0	6	1.0341568	-77.892112	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4990	1	19.24	8.8	0	0	6	1.0315731	-77.827486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4991	1	0	0	0	9.99	6	1.0349316	-75.747105	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4992	1	0	0	0	0	6	1.0310688	-77.670311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4993	1	0	0	0	0	6	1.0285052	-79.488363	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4994	1	0	0	0	0	6	1.0285052	-79.488363	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4995	1	51.2	10	0	0	6	1.0346897	-75.774825	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4996	1	40.02	9.77	0	0	6	1.0302915	-77.810282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4997	1	24	7.31	0	0	6	1.0319581	-77.409567	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4998	1	8.9	3.46	0	11.07	6	1.0420865	-78.130545	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4999	1	0	0	0	0	6	1.0314152	-78.00653	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5000	1	8.9	2.03	0	0	6	1.0313718	-78.011996	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5001	1	0	0	0	0	6	1.0372325	-78.263717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5002	1	13.02	6.79	0	0	6	1.0371253	-78.270885	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5003	1	19.81	2.92	0	0	6	1.0294931	-77.770719	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5004	1	19.43	4.71	0	0	6	1.0375674	-77.288643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5005	1	13.01	4.74	0	0	6	1.0278433	-76.914882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5006	1	0	0	0	0	6	1.0279301	-76.907541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5007	1	8.42	1.3	0	0	6	1.0289183	-76.920161	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5008	1	0	0	0	0	6	1.0323032	-76.034893	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5009	1	17.09	2.19	0	0	6	1.0322347	-76.044123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5010	1	20.4	3.28	0	0	6	1.0354087	-76.87192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5011	1	0	0	0	0	6	1.0354916	-76.859987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5012	1	0	0	0	0	6	1.039369	-75.583326	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5013	1	36.75	4.6	0	0	6	1.0313495	-78.083468	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5014	1	0	0	0	0	6	1.0308751	-78.255179	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5015	1	0	0	0	0	6	1.0308751	-78.255179	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5016	1	0	0	0	0	6	1.0398114	-75.530613	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5017	1	0	0	0	46.15	6	1.0389319	-76.651846	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5018	1	0	0	0	0	6	1.0346454	-78.365159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5019	1	0	0	0	0	6	1.0365167	-77.569363	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5020	1	0	0	0	0	6	1.0365167	-77.569363	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5021	1	45.68	12.39	0	0	6	1.0386599	-76.678988	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5022	1	16.11	6.14	0	0	6	1.0314741	-78.056378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5023	1	12.77	3.65	0	0	6	1.0349377	-75.848688	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5024	1	8.32	2.56	0	0	6	1.0355542	-75.589498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5025	1	26.59	8.28	0	0	6	1.0307135	-77.461137	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5026	1	13.04	2.39	0	0	6	1.0302966	-77.976271	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5027	1	13.4	5.01	0	0	6	1.036668	-77.053043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5028	1	0	0	0	0	6	1.0327175	-74.916131	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5029	1	0	0	0	0	6	1.0418241	-76.946125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5030	1	12.21	5.13	0	0	6	1.0331696	-77.916205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5031	1	14.61	3.61	0	0	6	1.0354074	-78.133623	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5032	1	0	0	0	0	6	1.042557	-76.844766	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5033	1	0	0	0	0	6	1.0337362	-74.859684	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5034	1	0	0	0	0	6	1.0327175	-74.916131	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5035	1	33.88	14.67	0	0	6	1.0308842	-77.240812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5036	1	23.91	2.55	0	0	6	1.0337024	-76.347531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5037	1	0	0	0	0	6	1.0375417	-74.150979	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5038	1	45.48	6.68	0	0	6	1.0373838	-74.176298	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5039	1	8.37	1.53	0	0	6	1.0336144	-76.279336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5040	1	8.78	2.57	0	1.36	6	1.039319	-76.056615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5041	1	4.02	0.76	0	0	6	1.0409908	-77.459101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5042	1	4.84	1.18	0	0	6	1.0401023	-75.903888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5043	1	5.2	1.05	0	0	6	1.0432921	-76.240414	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5044	1	9.8	1.75	0	0	6	1.039093	-78.504038	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5045	1	6.56	0.71	0	0	6	1.039148	-77.912497	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5046	1	11.92	1.25	0	0	6	1.0357931	-76.285565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5047	1	8.52	1.4	0	0	6	1.0380675	-76.814568	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5048	1	5.18	2.21	0	0	6	1.0375557	-78.880686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5049	1	5.1	2.94	0	0	6	1.0433508	-76.079122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5050	1	6.61	2.88	0	0	6	1.0388696	-77.775851	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5051	1	6.94	3.73	0	0	6	1.038038	-78.019439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5052	1	0	0	0	0	6	1.041875	-75.963543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5053	1	21.44	0.72	0	0	6	1.0418178	-75.976222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5054	1	0	0	0	104.49	6	1.0447476	-74.20489	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5055	1	0	0	0	0	6	1.0393241	-75.413822	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5056	1	0	0	0	0	6	1.0429386	-75.863965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5057	1	0	0	0	0	6	1.0311351	-77.509144	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5058	1	0	0	0	0	6	1.0311351	-77.509144	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5059	1	22.83	5.17	0	0	6	1.0392141	-75.427238	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5060	1	0	0	0	0	6	1.0388411	-75.468272	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5061	1	0	0	0	0	6	1.0375117	-77.118948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5062	1	25.92	12.52	0	0	6	1.0373161	-77.13077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5063	1	0	0	0	-26.31	6	1.0351223	-75.815948	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5064	1	25.24	5.25	0	0	6	1.0367182	-76.838158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5065	1	0	0	0	0	6	1.0354804	-75.790764	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5066	1	14.78	1.36	0	0	6	1.0339545	-79.27678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5067	1	44.53	14.98	0	0	6	1.0309725	-79.016501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5068	1	21.43	4.03	0	0	6	1.0354905	-78.995247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5069	1	8.33	3.99	0	0	6	1.03724	-76.093544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5070	1	0	0	0	0	6	1.0389707	-74.400765	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5071	1	0	0	0	0	6	1.0393454	-75.874657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5072	1	11.34	2.76	0	0	6	1.0389197	-74.407082	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5073	1	9.52	2.05	0	0	6	1.0387747	-76.520686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5074	1	0	0	0	-6.3	6	1.0369006	-76.969776	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5075	1	23.51	5.48	0	0	6	1.0379442	-78.842708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5076	1	0	0	0	0	6	1.0371488	-76.942906	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5077	1	8.87	0.54	0	0	6	1.036402	-77.596348	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5078	1	0	0	0	0	6	1.0318258	-77.804746	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5079	1	8.87	2.14	0	0	6	1.0317829	-77.80948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5080	1	18.23	1.47	0	0	6	1.0377181	-76.648516	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5081	1	8.47	0.82	0	0	6	1.0389188	-76.138764	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5082	1	11.27	4.05	0	0	6	1.0388923	-75.183156	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5083	1	8.47	2.29	0	0	6	1.038783	-75.237741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5084	1	0	0	0	0	6	1.0388282	-75.23273	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5085	1	15.02	2.52	0	0	6	1.038132	-77.07808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5086	1	14.82	1.02	0	0	6	1.0403514	-76.299518	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5087	1	0	0	0	0	6	1.0414484	-74.181349	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5088	1	0	0	0	0	6	1.0436395	-75.735611	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5089	1	21.35	2.5	0	0	6	1.041366	-74.192416	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5090	1	16.03	4.09	0	0	6	1.0345675	-77.250963	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5091	1	19.15	1.98	0	0	6	1.0357434	-77.410963	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5092	1	33.24	8.36	0	0	6	1.0413122	-75.185043	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5093	1	28.54	7.85	0	0	6	1.0405876	-77.587601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5094	1	0	0	0	0	6	1.0367582	-77.077515	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5095	1	28.77	4.09	0	0	6	1.0366328	-77.095064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5096	1	19.15	6.52	0	0	6	1.0396372	-77.259444	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5097	1	19.76	11.48	0	0	6	1.038806	-74.226003	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5098	1	0	0	0	-10.56	6	1.0428466	-73.057163	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5099	1	0	0	0	0	6	1.0413679	-75.398495	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5100	1	0	0	0	0	6	1.0421342	-78.560721	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5101	1	0	0	0	0	6	1.0421342	-78.560721	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5102	1	15.68	2.52	0	0	6	1.0427806	-73.066106	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5103	1	0	0	0	0	6	1.0433204	-72.990024	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5104	1	10.88	0.76	0	0	6	1.0388995	-75.944391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5105	1	6.57	1.47	0	0	6	1.0387125	-76.971025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5106	1	4.67	1.26	0	0	6	1.0362815	-77.215229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5107	1	0	0	0	0	6	1.0363055	-77.212777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5108	1	15.69	4.43	0	0	6	1.0379364	-79.50263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5109	1	0	0	0	0	6	1.0380205	-79.494884	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5110	1	25.75	4.25	0	0	6	1.040928	-77.274359	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5111	1	27.68	1.23	0	0	6	1.040305	-79.220155	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5112	1	19.17	4.27	0	0	6	1.0380295	-78.43295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5113	1	0	0	0	0	6	1.0391098	-78.662327	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5114	1	14	1.9	0	0	6	1.0390505	-78.670496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5115	1	0	0	0	0	6	1.0392857	-78.892018	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5116	1	14	5.72	0	0	6	1.039193	-78.900162	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5117	1	14.65	6.61	0	0	6	1.0304853	-79.056549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5118	1	0	0	0	0	6	1.0305998	-79.048613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5119	1	0	0	0	0	6	1.0345999	-79.357088	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5120	1	14.65	7.14	0	0	6	1.0344827	-79.365189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5121	1	14.65	8.15	0	0	6	1.0304216	-78.15912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5122	1	8.65	3.61	0	0	6	1.0389695	-79.390068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5123	1	31.84	11.14	0	0	6	1.0315329	-79.32837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5124	1	15.01	1.45	0	0	6	1.0386349	-78.771996	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5125	1	0	0	0	0	6	1.0381638	-78.782686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5126	1	11.24	2.81	0	0	6	1.0381024	-78.789254	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5127	1	20.06	2.44	0	0	6	1.0368531	-78.408673	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5128	1	0	0	0	-52.92	6	1.0347318	-75.481913	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5129	1	24.8	2.9	0	0	6	1.0377601	-77.677488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5130	1	0	0	0	0	6	1.0354768	-75.45622	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5131	1	11.24	1.09	0	0	6	1.0286184	-78.435589	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5132	1	0	0	0	0	6	1.0285168	-79.061954	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5133	1	26.4	3.62	0	0	6	1.0283993	-79.078448	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5134	1	0	0	0	0	6	1.0270137	-79.299868	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5135	1	19.22	2.01	0	0	6	1.0269398	-79.310432	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5136	1	0	0	0	0	6	1.0290038	-78.542734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5137	1	9.97	1.15	0	0	6	1.0289674	-78.548994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5138	1	16	3.65	0	0	6	1.0396509	-79.276553	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5139	1	10.08	2.26	0	0	6	1.0317437	-79.186789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5140	1	9.97	3.46	0	0	6	1.0348819	-78.731838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5141	1	9.18	4.69	0	0	6	1.0369047	-77.935207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5142	1	9.18	2.84	0	0	6	1.0341153	-77.403089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5143	1	9.18	4.15	0	0	6	1.0295999	-78.178981	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5144	1	0	0	0	0	6	1.0311495	-75.728394	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5145	1	18.34	3.41	0	0	6	1.0363113	-77.691785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5146	1	18.34	5.51	0	0	6	1.0310436	-75.737515	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5147	1	18.34	3.64	0	0	6	1.0303703	-78.423448	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5148	1	30.61	10.6	0	0	6	1.0284871	-78.732722	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5149	1	0	0	0	0	6	1.0339816	-79.772111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5150	1	19.2	4.61	0	0	6	1.033882	-79.783161	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5151	1	28.47	8.15	0	0	6	1.0329988	-79.80749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5152	1	19.2	3.16	0	0	6	1.0334379	-79.70554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5153	1	8.65	1.21	0	0	6	1.0386914	-79.522797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5154	1	9.75	1.02	0	0	6	1.0386571	-79.528755	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5155	1	19.79	2.9	0	0	6	1.0435175	-79.43428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5156	1	0	0	0	175.94	6	1.0445155	-74.975514	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5157	1	0	0	0	0	6	1.039027	-76.690799	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5158	1	42.78	11.29	0	0	6	1.0441239	-79.419075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5159	1	0	0	0	0	6	1.0377088	-77.15581	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5160	1	0	0	0	0	6	1.0377088	-77.15581	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5161	1	0	0	0	0	6	1.0431553	-74.865971	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5162	1	0	0	0	0	6	1.0390192	-76.75059	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5163	1	20.11	8.72	0	-25.51	6	1.0328415	-79.402374	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5164	1	30.72	10.7	0	0	6	1.026342	-79.410555	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5165	1	21.55	2.6	0	0	6	1.0394149	-79.32463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5166	1	21.55	6.81	0	0	6	1.0298053	-79.782002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5167	1	21.55	6	0	0	6	1.039709	-79.288491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5168	1	21.55	3.18	0	0	6	1.0355432	-78.98649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5169	1	0	0	0	0	6	1.0356291	-78.974333	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5170	1	0	0	0	0	6	1.0397682	-76.771762	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5171	1	8.61	0.89	0	0	6	1.0388941	-77.08914	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5172	1	21.55	5.53	0	0	6	1.0360047	-77.491751	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5173	1	0	0	0	0	6	1.0395399	-76.820491	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5174	1	0	0	0	0	6	1.0399041	-76.756401	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5175	1	0	0	0	0	6	1.0397682	-76.771762	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5176	1	34.59	8.27	0	0	6	1.0297971	-79.518227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5177	1	19.59	2.29	0	0	6	1.0291307	-79.409463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5178	1	0	0	0	0	6	1.0403909	-76.897882	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5179	1	9.95	2.39	0	0	6	1.0305859	-79.285305	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5180	1	0	0	0	0	6	1.0403171	-76.9142	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5181	1	0	0	0	0	6	1.0403171	-76.9142	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5182	1	19.59	3.57	0	0	6	1.0403122	-76.90911	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5183	1	21.42	3.5	0	0	6	1.0327708	-79.271507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5184	1	0	0	0	0	6	1.0328547	-79.259791	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5185	1	0	0	0	0	6	1.0286068	-79.428362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5186	1	30.07	8.67	0	0	6	1.0284464	-79.445168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5187	1	8.61	0.76	0	0	6	1.032844	-79.796074	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5188	1	0	0	0	14.26	6	1.0398213	-79.220316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5189	1	8.61	3.93	0	0	6	1.0397569	-79.225276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5190	1	16.51	3.69	0	0	6	1.0296297	-79.456834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5191	1	12.25	3.69	0	0	6	1.0313813	-78.855317	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5192	1	0	0	0	0	6	1.0314456	-78.848653	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5193	1	24.04	3.23	0	0	6	1.0368006	-79.018818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5194	1	0	0	0	0	6	1.036902	-79.00522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5195	1	27.75	9.83	0	23.91	6	1.0363522	-79.716164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5196	1	0	0	0	0	6	1.0360849	-79.772846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5197	1	9.35	2.26	0	0	6	1.0360399	-79.778265	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5198	1	8.5	1.83	0	0	6	1.0377799	-79.486859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5199	1	9.35	0.69	0	0	6	1.0377464	-79.492463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5200	1	0	0	0	0	6	1.0262532	-79.411408	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5201	1	10.32	2.47	0	0	6	1.0261983	-79.417198	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5202	1	0	0	0	0	6	1.0388743	-79.094601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5203	1	10	1.8	0	0	6	1.0388304	-79.100516	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5204	1	25.49	15.38	0	0	6	1.03753	-79.730031	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5205	1	0	0	0	119.77	6	1.042715	-77.752851	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5206	1	0	0	0	0	6	1.0429022	-79.34006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5207	1	27	6.17	0	0	6	1.0425843	-77.767305	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5208	1	21.6	6.33	0	0	6	1.0372016	-79.174642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5209	1	0	0	0	0	6	1.0385161	-76.750377	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5210	1	0	0	0	0	6	1.0435528	-78.803102	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5211	1	27.95	10.16	0	0	6	1.0383551	-76.764673	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5212	1	0	0	0	0	6	1.0383368	-76.017181	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5213	1	0	0	0	0	6	1.0298698	-78.499375	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5214	1	35.41	6.98	0	0	6	1.0381715	-76.035318	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5215	1	47.29	14	0	0	6	1.0303642	-79.083291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5216	1	24.89	6.54	0	0	6	1.0277887	-78.624135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5217	1	16.11	5.63	0	0	6	1.0286411	-78.419142	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5218	1	18.19	3.73	0	0	6	1.028558	-78.429629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5219	1	19.54	3.91	0	0	6	1.0370714	-78.75908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5220	1	0	0	0	14.86	6	1.0369805	-76.588876	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5221	1	0	0	0	0	6	1.0375161	-78.647569	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5222	1	23.7	10.68	0	0	6	1.0368092	-76.60176	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5223	1	7.18	0.34	0	0	6	1.0317848	-78.722058	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5224	1	12.63	1.82	0	0	6	1.0317299	-78.729362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5225	1	33.43	5.34	0	0	6	1.0383638	-78.18368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5226	1	13.63	3.86	0	0	6	1.0297765	-78.904205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5227	1	0	0	0	0	6	1.0293933	-79.046298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5228	1	34.44	8.45	0	0	6	1.0292234	-79.06653	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5229	1	15.88	4.89	0	0	6	1.0285033	-79.193958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5230	1	30.59	4.09	0	0	6	1.0333755	-79.685945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5231	1	22.34	4.96	0	0	6	1.0294442	-79.607919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5232	1	0	0	0	0	6	1.0412049	-75.420708	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5233	1	0	0	0	0	6	1.0403116	-76.923098	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5234	1	0	0	0	0	6	1.0346021	-79.473666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5235	1	0	0	0	0	6	1.0333277	-80.22109	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5236	1	0	0	0	0	6	1.0333277	-80.22109	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5237	1	0	0	0	0	6	1.0346021	-79.473666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5238	1	0	0	0	0	6	1.0346021	-79.473666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5239	1	0	0	0	0	6	1.0346021	-79.473666	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5240	1	22.34	2.55	0	0	6	1.041882	-75.279146	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5241	1	19.2	2.95	0	0	6	1.0411256	-75.431666	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5242	1	14.66	6.25	0	0	6	1.0296275	-78.528037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5243	1	6.25	3.38	0	0	6	1.0312988	-77.557967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5244	1	8.38	4.06	0	0	6	1.0312339	-77.562668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5245	1	0	0	0	0	6	1.0447933	-72.465324	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5246	1	0	0	0	0	6	1.043068	-73.303379	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5247	1	15.7	2.92	0	0	6	1.0447212	-72.473785	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5248	1	24.15	4.75	0	0	6	1.044826	-73.979851	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5249	1	0	0	0	0	6	1.0375688	-76.048893	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5250	1	15.7	3.37	0	0	6	1.0375013	-76.057472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5251	1	9.98	3.44	0	13.5	6	1.0392063	-74.53232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5252	1	11.81	4.24	0	0	6	1.0352057	-74.040045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5253	1	24.91	12.55	0	0	6	1.0377422	-73.85363	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5254	1	0	0	0	0	6	1.0361601	-76.536453	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5255	1	18.55	6.95	0	0	6	1.036045	-76.546614	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5256	1	0	0	0	0	6	1.0377646	-74.06019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5257	1	9.18	2.05	0	0	6	1.0377205	-74.0656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5258	1	0	0	0	0	6	1.0410847	-74.660967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5259	1	5.56	1.34	0	0	6	1.0410583	-74.663872	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5260	1	10.64	0.43	0	0	6	1.0366071	-74.099924	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5261	1	0	0	0	-87.69	6	1.0351052	-72.704102	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5262	1	0	0	0	0	6	1.0356617	-74.01559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5263	1	17.04	3.73	0	0	6	1.0302216	-77.07551	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5264	1	0	0	0	0	6	1.0446885	-74.119432	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5265	1	0	0	0	0	6	1.0360264	-72.704832	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5266	1	0	0	0	0	6	1.0351052	-72.704102	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5267	1	3.56	0.89	0	0	6	1.0413982	-73.58143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5268	1	8.7	3.33	0	0	6	1.0413377	-73.586218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5269	1	7.99	2.13	0	0	6	1.0406107	-74.137373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5270	1	13.88	4.56	0	0	6	1.0405323	-74.144955	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5271	1	21.9	2.75	0	0	6	1.0434002	-74.045249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5272	1	27.76	3.49	0	0	6	1.0410321	-74.679075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5273	1	8.91	2.38	0	0	6	1.0356202	-73.958015	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5274	1	18.86	8.62	0	18.43	6	1.0393029	-73.931113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5275	1	0	0	0	63.69	6	1.044075	-73.858391	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5276	1	0	0	0	0	6	1.0402161	-75.139443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5277	1	0	0	0	0	6	1.0388252	-75.652019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5278	1	0	0	0	0	6	1.0388252	-75.652019	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5279	1	37.14	4.21	0	0	6	1.0439245	-73.881009	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5280	1	0	0	0	0	6	1.0406249	-73.140273	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5281	1	44.27	13.27	0	0	6	1.0406738	-74.544842	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5282	1	0	0	0	0	6	1.0408869	-73.121986	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5283	1	10.23	0.43	0	0	6	1.0403488	-74.868576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5284	1	16.17	7.23	0	0	6	1.0393666	-75.589137	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5285	1	6.67	0.21	0	0	6	1.0423092	-73.888467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5286	1	6.67	1.29	0	0	6	1.0393309	-75.623119	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5287	1	0	0	0	0	6	1.0356889	-73.635521	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5288	1	15.73	9.9	0	0	6	1.0355375	-73.643717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5289	1	6.06	1.95	0	0	6	1.0357927	-73.599017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5290	1	22.42	4.95	0	0	6	1.0413051	-74.513045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5291	1	19.39	5.27	0	0	6	1.0401537	-74.846581	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5292	1	0	0	0	0	6	1.0402651	-74.835527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5293	1	15.97	2.4	0	0	6	1.0427484	-74.252852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5294	1	0	0	0	0	6	1.0428073	-74.243846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5295	1	0	0	0	0	6	1.0410377	-74.192353	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5296	1	21.18	2.15	0	0	6	1.038878	-75.621506	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5297	1	0	0	0	0	6	1.0411657	-74.16994	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5298	1	11.67	2.85	0	0	6	1.0400153	-75.817279	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5299	1	7.81	1.82	0	0	6	1.041127	-75.82755	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5300	1	0	0	0	0	6	1.0411641	-75.823359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5301	1	0	0	0	0	6	1.0413338	-75.405651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5302	1	7.81	4.62	0	0	6	1.0412662	-75.409261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5303	1	7.81	1.85	0	0	6	1.0407765	-75.894766	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5304	1	13.59	6.18	0	0	6	1.033753	-76.658075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5305	1	11.43	2.18	0	0	6	1.0364284	-76.277575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5306	1	0	0	0	19.54	6	1.0414008	-73.227243	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5307	1	0	0	0	0	6	1.043498	-75.459826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5308	1	18.92	0.83	0	0	6	1.0413489	-73.237566	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5309	1	7.8	2.54	0	0	6	1.0342868	-75.138264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5310	1	7.8	1.68	0	0	6	1.0422794	-75.548031	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5311	1	8.48	2.57	0	0	6	1.0401257	-74.606951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5312	1	0	0	0	0	6	1.0401732	-74.602267	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5313	1	8.48	2.56	0	0	6	1.0388974	-74.972809	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5314	1	8.48	1.75	0	0	6	1.0394292	-75.153431	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5315	1	17.97	5.07	0	0	6	1.0384083	-75.735041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5316	1	0	0	0	0	6	1.0422319	-74.090343	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5317	1	15.38	2.64	0	0	6	1.0421603	-74.0988	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5318	1	0	0	0	0	6	1.0385308	-75.673838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5319	1	10.28	3.32	0	0	6	1.0384671	-75.679678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5320	1	0	0	0	62.7	6	1.0443232	-73.158933	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5321	1	26.76	12.82	0	0	6	1.0469876	-76.112922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5322	1	0	0	0	0	6	1.0442555	-73.10566	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5323	1	30.94	16.68	0	0	6	1.0388602	-76.620102	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5324	1	0	0	0	88.87	6	1.0430005	-72.459895	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5325	1	0	0	0	0	6	1.0405006	-74.122842	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5326	1	0	0	0	0	6	1.0398922	-75.78617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5327	1	0	0	0	0	6	1.0426288	-72.327054	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5328	1	23.01	5.63	0	0	6	1.0428778	-72.472539	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5329	1	0	0	0	0	6	1.0399349	-75.997437	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5330	1	14.68	3.35	0	0	6	1.0398634	-76.004973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5331	1	14.68	4.6	0	0	6	1.0393526	-76.054686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5332	1	0	0	0	0	6	1.0394295	-76.047377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5333	1	0	0	0	0	6	1.0388993	-75.497837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5334	1	10.11	1.21	0	0	6	1.0388625	-75.503157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5335	1	21.3	8.97	0	0	6	1.0377362	-75.386031	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5336	1	0	0	0	0	6	1.0395359	-75.226255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5337	1	12.28	2.16	0	0	6	1.039481	-75.233327	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5338	1	0	0	0	0	6	1.0394961	-75.289132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5339	1	5.56	2.66	0	0	6	1.0394572	-75.292044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5340	1	0	0	0	0	6	1.039764	-75.181342	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5341	1	5.4	1.3	0	0	6	1.0397353	-75.184298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5342	1	6.91	1.37	0	0	6	1.0396175	-75.356548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5343	1	12.34	3.74	0	0	6	1.036682	-73.88997	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5344	1	0	0	0	0	6	1.0367578	-73.882754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5345	1	9.98	2.3	0	0	6	1.0384331	-74.037282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5346	1	0	0	0	0	6	1.0384607	-73.649197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5347	1	11.61	4.47	0	0	6	1.0383807	-73.655984	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5348	1	8.04	1.76	0	0	6	1.0371119	-73.716221	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5349	1	0	0	0	0	6	1.0373301	-75.04049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5350	1	8.99	1.54	0	0	6	1.0372953	-75.045498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5351	1	0	0	0	0	6	1.0377877	-73.972486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5352	1	6.79	0.94	0	0	6	1.0377599	-73.976359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5353	1	9.57	2.33	0	0	6	1.0376431	-74.590908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5354	1	12.98	0.95	0	0	6	1.0372121	-74.488327	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5355	1	0	0	0	-41.59	6	1.0352192	-71.506008	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5356	1	13.17	3.91	0	0	6	1.0377173	-73.552283	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5357	1	0	0	0	0	6	1.0347353	-70.900763	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5358	1	0	0	0	0	6	1.0347353	-70.900763	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5359	1	0	0	0	0	6	1.035819	-71.472968	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5360	1	6.98	1.07	0	0	6	1.0408717	-73.893696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5361	1	0	0	0	0	6	1.0383272	-74.27922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5362	1	0	0	0	0	6	1.0383272	-74.27922	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5363	1	0	0	0	0	6	1.0383272	-74.27922	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5364	1	0	0	0	0	6	1.0383272	-74.27922	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5365	1	8.1	2.36	0	0	6	1.0382789	-74.283914	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5366	1	0	0	0	0	6	1.0383737	-74.27467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5367	1	16.7	4.17	0	0	6	1.0368965	-73.899134	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5368	1	0	0	0	0	6	1.0433064	-71.538241	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5369	1	0	0	0	0	6	1.0420278	-73.450803	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5370	1	21.87	1.82	0	0	6	1.0432285	-71.550228	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5371	1	2.77	1.31	0	0	6	1.0405601	-73.669521	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5372	1	2.77	0.86	0	0	6	1.0405429	-73.671098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5373	1	4.64	0.63	0	0	6	1.037496	-74.53926	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5374	1	4.64	1.78	0	0	6	1.0397051	-74.512672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5375	1	4.64	2.66	0	0	6	1.0396658	-74.515258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5376	1	0	0	0	0	6	1.0387807	-72.986187	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5377	1	0	0	0	0	6	1.0400043	-73.898044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5378	1	0	0	0	0	6	1.039559	-73.588452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5379	1	0	0	0	0	6	1.039559	-73.588452	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5380	2	0	0	0	0	6	1.0289443	-70.739266	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5381	1	0	0	0	0	6	1.0388107	-72.973362	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5382	1	0	0	0	0	6	1.0387807	-72.986187	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5383	1	0	0	0	-37.26	6	1.0348451	-77.463146	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5384	1	0	0	0	0	6	1.0382303	-79.353664	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5385	2	0	0	0	0	6	1.0371323	-77.151474	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5386	2	0	0	0	0	6	1.0373233	-77.127649	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5387	2	0	0	0	0	6	1.0348451	-77.463146	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5388	2	0	0	0	0	6	1.0382303	-79.353664	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5389	1	0	0	0	0	6	1.0354224	-77.440135	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5390	1	0	0	0	0	6	1.0348451	-77.463146	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5391	1	0	0	0	105.35	6	1.0437722	-76.651425	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5392	2	0	0	0	0	6	1.039701	-78.540432	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5393	1	0	0	0	0	6	1.0427945	-76.597192	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5394	1	0	0	0	0	6	1.0437722	-76.651425	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5395	2	0	0	0	0	6	1.0408705	-79.374323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5396	1	0	0	0	0	6	1.0407441	-79.384039	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5397	2	0	0	0	0	6	1.0407341	-77.460615	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5398	1	0	0	0	0	6	1.0395914	-79.458239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5399	1	5.25	1.56	0	-124.16	6	1.0392344	-77.444641	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5400	1	0	0	0	0	6	1.0406037	-77.577565	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5401	1	0	0	0	0	6	1.0454148	-72.776136	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5402	2	0	0	0	0	6	1.0200186	-72.523123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5403	1	28.18	1.5	0	0	6	1.0453216	-72.793177	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5404	1	0	0	0	0	6	1.045	-77.174717	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5405	1	0	0	0	0	6	1.035969	-79.609863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5406	1	0	0	0	0	6	1.0237419	-84.533801	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5407	1	0	0	0	0	6	1.0237419	-84.533801	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5408	2	0	0	0	0	6	1.0075904	-72.783184	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5409	2	0	0	0	0	6	1.010069	-72.235496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5410	1	14.53	0.98	0	0	6	1.0449616	-77.182378	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5411	1	0	0	0	0	6	1.0424174	-77.438608	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5412	2	2.47	0.33	0	0	6	1.040109	-79.775143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5413	1	0	0	0	0	6	1.0399757	-79.78507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5414	2	0	0	0	0	6	1.0384221	-80.616001	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5415	1	0	0	0	0	6	1.0383891	-80.61838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5416	1	0	0	0	-51.95	6	1.0390887	-77.991415	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5417	1	0	0	0	0	6	1.041985	-80.00835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5418	2	0	0	0	0	6	1.0390887	-77.991415	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5419	1	10.61	3.46	0	0	6	1.0390264	-77.996917	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5420	1	0	0	0	0	6	1.039973	-77.953309	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5421	2	0	0	0	0	6	1.0370471	-73.815641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5422	1	0.17	0.04	0	0	6	1.0370463	-73.815732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5423	1	0	0	0	2.17	6	1.044	-74.708952	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5424	1	0	0	0	0	6	1.0438574	-76.327814	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5425	1	0	0	0	0	6	1.0317958	-79.217523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5426	1	22.34	6.62	0	0	6	1.0064348	-84.021209	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5427	1	0	0	0	0	6	1.0295744	-80.364707	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5428	2	0	0	0	0	6	1.049	-73.317395	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5429	2	0	0	0	0	6	1.0492534	-73.681784	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5430	2	0	0	0	0	6	1.049	-74.04552	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5431	2	0	0	0	0	6	1.049	-73.530309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5432	1	22.34	5.21	0	0	6	1.0425046	-74.844813	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5433	1	0	0	0	0	6	1.042553	-76.504871	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5434	2	0	0	0	0	6	1.0320859	-76.611155	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5435	1	5.1	1.14	0	0	6	1.0320859	-76.611155	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5436	2	0	0	0	0	6	1.0406712	-73.924187	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5437	1	13.21	4.74	0	0	6	1.040592	-73.930667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5438	1	0	0	0	0	6	1.040609	-73.907016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5439	2	0	0	0	0	6	1.0402838	-73.68335	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5440	2	0	0	0	0	6	1.0402838	-73.68335	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5441	1	0	0	0	0	6	1.0406281	-73.919866	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5442	1	15.7	2.04	0	0	6	1.0405473	-73.915759	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5443	1	0	0	0	-199.82	6	1.0420001	-69.652059	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5444	1	0	0	0	0	6	1.0433946	-70.936408	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5445	2	0	0	0	0	6	1.0488434	-67.792327	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5446	2	0	0	0	0	6	1.0420001	-69.652059	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5447	2	0	0	0	0	6	1.0475884	-68.168201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5448	1	0	0	0	0	6	1.0427216	-69.923804	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5449	1	7.49	4.01	0	0	6	1.0419377	-69.656144	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5450	2	0	0	0	0	6	1.0403331	-74.040689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5451	1	0	0	0	0	6	1.0403051	-74.051674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5452	2	0	0	0	0	6	1.0413951	-73.917304	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5453	1	8.41	4.39	0	0	6	1.0413253	-73.92144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5454	1	0	0	0	0	6	1.0399377	-77.291992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5455	2	0	0	0	0	6	1.0541024	-75.74158	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5456	1	0	0	0	0	6	1.0397879	-77.303397	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5457	1	0	0	0	0	6	1.0399377	-77.291992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5458	1	0	0	0	0	6	1.036806	-77.068356	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5459	2	0	0	0	0	6	1.0519238	-75.555391	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5460	1	0	0	0	0	6	1.0366258	-77.081852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5461	1	0	0	0	0	6	1.036806	-77.068356	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5462	2	0	0	0	0	6	1.0375709	-77.127984	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5463	2	0	0	0	0	6	1.0375709	-77.127984	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5464	2	0	0	0	0	6	1.0375709	-77.127984	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5465	1	0	0	0	0	6	1.0375709	-77.127984	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5466	1	0	0	0	0	6	1.0375271	-77.130679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5467	1	0	0	0	0	6	1.0375709	-77.127984	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5468	1	0	0	0	111.3	6	1.0472633	-70.087092	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5469	1	0	0	0	0	6	1.0435848	-72.065038	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5470	1	0	0	0	0	6	1.0425456	-74.266306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5471	1	0	0	0	0	6	1.0425745	-74.076067	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5472	1	0	0	0	0	6	1.0425745	-74.076067	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5473	2	0	0	0	0	6	1.052	-69.158945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5474	2	0	0	0	0	6	1.052	-68.880625	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5475	2	0	0	0	0	6	1.052	-69.208321	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5476	2	0	0	0	0	6	1.052	-69.030812	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5477	1	0	0	0	0	6	1.0429597	-72.176699	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5478	1	0	0	0	0	6	1.0435848	-72.065038	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5479	2	0	0	0	0	6	1.039185	-76.300144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5480	1	0	0	0	12.02	6	1.0391494	-76.302664	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5481	2	0	0	0	0	6	1.0282833	-78.519826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5482	1	0	0	0	0	6	1.0282833	-78.519826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5483	1	0	0	0	0	6	1.0383567	-79.466092	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5484	2	0	0	0	0	6	1.026	-78.965103	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5485	2	0	0	0	0	6	1.026	-79.161867	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5486	2	0	0	0	0	6	1.026	-79.162068	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5487	2	0	0	0	0	6	1.026	-78.881706	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5488	1	0	0	0	0	6	1.0383387	-79.469685	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5489	1	0	0	0	0	6	1.0383567	-79.466092	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5490	1	0	0	0	0	6	1.0358263	-73.972548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5491	2	0	0	0	0	6	1.04	-73.450178	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5492	2	0	0	0	0	6	1.0356944	-73.989302	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5493	1	0	0	0	0	6	1.0356944	-73.989302	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5494	1	0	0	0	0	6	1.0357867	-73.975985	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5495	2	0	0	0	0	6	1.0413884	-74.608478	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5496	1	0	0	0	0	6	1.0413769	-74.617496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5497	1	0	0	0	0	6	1.0456721	-72.252902	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5498	2	0	0	0	0	6	1.0430492	-73.744756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5499	1	0	0	0	0	6	1.0458171	-72.224412	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5500	1	0	0	0	0	6	1.0456721	-72.252902	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5501	1	0	0	0	0	6	1.0394232	-80.140055	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5502	1	0	0	0	0	6	1.0380416	-80.70575	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5503	1	0	0	0	0	6	1.0356236	-84.639071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5504	1	0	0	0	0	6	1.0288068	-85.277264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5505	2	0	0	0	0	6	1.0451545	-79.477145	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5506	2	0	0	0	0	6	1.0453005	-79.467564	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5507	2	0	0	0	0	6	1.0471805	-79.671191	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5508	1	0	0	0	0	6	1.0380013	-80.681313	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5509	1	0	0	0	0	6	1.0380416	-80.70575	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5510	2	0	0	0	0	6	1.0395677	-79.915736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5511	1	0	0	0	0	6	1.039411	-79.925316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5512	2	0	0	0	0	6	1.0388595	-75.120008	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5513	1	0	0	0	0	6	1.03885	-75.123333	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5514	1	0	0	0	-31.99	6	1.0376463	-78.635953	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5515	2	0	0	0	0	6	1.038	-79.936276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5516	1	0	0	0	0	6	1.0380982	-78.618408	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5517	1	0	0	0	0	6	1.0376463	-78.635953	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5518	2	0	0	0	0	6	1.0425213	-74.711903	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5519	1	0	0	0	0	6	1.0435884	-76.775012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5520	1	0	0	0	0	6	1.0414603	-74.806695	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5521	1	0	0	0	0	6	1.0425213	-74.711903	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5522	1	0	0	0	0	6	1.0350123	-77.172372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5523	2	0	0	0	0	6	1.0146976	-76.670233	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5524	1	0	0	0	0	6	1.0349778	-77.174612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5525	1	0	0	0	0	6	1.0350123	-77.172372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5526	1	0	0	0	0	6	1.0405884	-74.623717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5527	2	0	0	0	0	6	1.0463204	-74.10224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5528	1	0	0	0	0	6	1.0405824	-74.62655	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5529	1	0	0	0	0	6	1.0405884	-74.623717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5530	1	0	0	0	0	6	1.035244	-78.49927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5531	2	0	0	0	0	6	1.045	-76.29734	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5532	1	0	0	0	0	6	1.0348912	-78.545629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5533	1	0	0	0	0	6	1.0389371	-79.76019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5534	2	0	0	0	0	6	1	-78.104475	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5535	1	0	0	0	0	6	1.0388387	-79.768961	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5536	1	0	0	0	0	6	1.0389371	-79.76019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5537	1	0	0	0	-264.85	6	1.039	-72.523575	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5538	1	0	0	0	0	6	1.0404216	-74.618782	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5539	1	0	0	0	0	6	1.0412193	-76.223908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5540	1	0	0	0	0	6	1.0419668	-77.067331	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5541	1	0	0	0	0	6	1.0419668	-77.067331	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5542	2	0	0	0	0	6	1.039	-72.523575	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5543	2	0	0	0	0	6	1.039	-72.523575	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5544	1	0	0	0	0	6	1.039	-72.523575	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5545	2	0	0	0	0	6	1.0484999	-70.596107	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5546	2	0	0	0	0	6	1.039	-72.523575	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5547	2	0	0	0	0	6	1.0501498	-70.204114	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5548	1	0	0	0	0	6	1.0402498	-72.626276	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5549	1	0	0	0	0	6	1.0401919	-74.717235	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5550	1	0	0	0	-449.23	6	1.038	-72.238896	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5551	1	0	0	0	0	6	1.0406065	-74.543088	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5552	1	0	0	0	0	6	1.0393081	-76.945923	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5553	2	0	0	0	0	6	1.05043	-71.28456	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5554	2	0	0	0	0	6	1.052	-71.154305	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5555	2	0	0	0	0	6	1.052	-70.513844	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5556	2	0	0	0	0	6	1.0541418	-70.621881	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5557	2	0	0	0	0	6	1.0065	-75.723268	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5558	2	0	0	0	0	6	1.0039999	-76.213848	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5559	1	0	0	0	0	6	1.039489	-72.500536	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5560	1	0	0	0	0	6	1.0404161	-74.690184	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5561	1	0	0	0	0	6	1.0411709	-80.165461	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5562	2	0	0	0	0	6	1.0045	-78.169993	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5563	1	0	0	0	0	6	1.0410928	-80.173167	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5564	1	0	0	0	0	6	1.0411709	-80.165461	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5565	1	0	0	0	0	6	1.0372639	-79.615835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5566	2	0	0	0	0	6	1.037234	-79.347456	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5567	2	0	0	0	0	6	1.0372639	-79.615835	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5568	2	0	0	0	0	6	1.0371255	-78.975443	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5569	2	0	0	0	0	6	1.0372639	-79.615835	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5570	1	0	0	0	0	6	1.0372519	-79.618871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5571	1	0	0	0	0	6	1.0372639	-79.615835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5572	1	0	0	0	0	6	1.041	-77.615433	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5573	1	0	0	0	0	6	1.0376594	-80.141166	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5574	1	0	0	0	0	6	1.0363248	-82.994537	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5575	1	0	0	0	0	6	1.0363248	-82.994537	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5576	2	0	0	0	0	6	1.0515	-71.759302	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5577	2	0	0	0	0	6	1.0605717	-72.874723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5578	2	0	0	0	0	6	1.0535001	-72.702191	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5579	1	0	0	0	0	6	1.0406209	-77.905003	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5580	1	0	0	0	0	6	1.041	-77.615433	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5581	2	0	0	0	0	6	1.0377969	-76.959329	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5582	2	0	0	0	0	6	1.030349	-79.015657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5583	1	0	0	0	0	6	1.0380532	-76.930522	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5584	1	0	0	0	0	6	1.0377969	-76.959329	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5585	1	0	0	0	0	6	1.0430427	-75.527519	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5586	2	0	0	0	0	6	1.043115	-75.43458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5587	2	0	0	0	0	6	1.0430436	-75.526801	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5588	1	0	0	0	0	6	1.0430436	-75.526801	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5589	1	0	0	0	0	6	1.0430403	-75.528098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5590	1	0	0	0	0	6	1.0404868	-77.71708	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5591	2	0	0	0	0	6	1.0420001	-79.575087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5592	1	0	0	0	0	6	1.0438347	-80.952924	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5593	1	0	0	0	0	6	1.0438347	-80.952924	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5594	1	0	0	0	0	6	1.0405976	-77.683721	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5595	1	0	0	0	0	6	1.0404868	-77.71708	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5596	2	0	0	0	0	6	1.0444448	-72.423832	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5597	2	0	0	0	0	6	1.0399166	-73.48516	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5598	1	0	0	0	0	6	1.0340391	-76.287218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5599	1	0	0	0	0	6	1.0304898	-79.353439	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5600	1	0	0	0	0	6	1.0304898	-79.353439	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5601	1	0	0	0	0	6	1.0450672	-72.357412	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5602	1	0	0	0	0	6	1.0394949	-73.546575	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5603	2	0	0	0	0	6	1.0364407	-81.554293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5604	1	0	0	0	0	6	1.0364056	-81.556414	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5605	1	0	0	0	0	6	1.0389441	-84.049354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5606	2	0	0	0	0	6	1.0066594	-83.453731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5607	2	0	0	0	0	6	1.0056835	-83.570686	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5608	1	0	0	0	0	6	1.038898	-84.052573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5609	1	0	0	0	0	6	1.0389441	-84.049354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5610	1	0	0	0	0	6	1.0431871	-74.006329	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5611	2	0	0	0	0	6	1.0426281	-73.64576	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5612	2	0	0	0	0	6	1.0426281	-73.64576	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5613	1	0	0	0	0	6	1.0431463	-73.980901	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5614	1	0	0	0	0	6	1.0431797	-74.00936	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5615	1	0	0	0	0	6	1.0337196	-76.500671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5616	2	0	0	0	0	6	1.0352965	-76.295397	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5617	2	0	0	0	0	6	1.0372852	-76.036864	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5618	2	0	0	0	0	6	1.0369927	-76.07602	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5619	1	0	0	0	0	6	1.0336884	-76.503321	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5620	1	0	0	0	0	6	1.0337196	-76.500671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5621	2	0	0	0	0	6	1.0397151	-73.903618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5622	1	0	0	0	0	6	1.0397041	-73.906346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5623	1	0	0	0	-284.03	6	1.0388212	-74.104284	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5624	1	0	0	0	0	6	1.0395357	-76.245511	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5625	1	0	0	0	0	6	1.0333157	-78.681692	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5626	1	0	0	0	0	6	1.039274	-75.81255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5627	1	0	0	0	0	6	1.039274	-75.81255	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5628	2	0	0	0	0	6	1.026	-73.228761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5629	2	0	0	0	0	6	1.026	-73.272119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5630	2	0	0	0	0	6	1.026	-73.361207	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5631	2	0	0	0	0	6	1.026	-73.363375	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5632	2	0	0	0	0	6	1.0245062	-73.590347	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5633	1	0	0	0	0	6	1.0406704	-74.149145	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5634	1	0	0	0	0	6	1.0388212	-74.104284	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5635	2	0	0	0	0	6	1.0390469	-75.560201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5636	1	0	0	0	0	6	1.0389355	-75.566934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5637	1	0	0	0	0	6	1.0303451	-79.161889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5638	2	0	0	0	0	6	1.0364076	-78.512948	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5639	2	0	0	0	0	6	1.0354092	-78.617361	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5640	2	0	0	0	0	6	1.0344862	-78.714372	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5641	1	0	0	0	0	6	1.0302919	-79.165967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5642	1	0	0	0	0	6	1.0303451	-79.161889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5643	1	0	0	0	0	6	1.0410008	-74.66258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5644	2	0	0	0	0	6	1.0407581	-74.504415	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5645	2	0	0	0	0	6	1.0406854	-74.458311	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5646	1	0	0	0	0	6	1.041042	-74.688765	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5647	2	0	0	0	0	6	1	-73.776849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5648	2	0	0	0	0	6	1.0026692	-74.184835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5649	1	0	0	0	0	6	1.0409742	-74.669618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5650	1	0	0	0	0	6	1.0410008	-74.66258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5651	1	0	0	0	0	6	1.0417273	-74.58488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5652	2	0	0	0	0	6	1.0032164	-73.994736	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5653	2	0	0	0	0	6	1.0045	-74.106358	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5654	1	0	0	0	0	6	1.0416816	-74.590739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5655	1	0	0	0	0	6	1.0417273	-74.58488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5656	2	0	0	0	0	6	1.0408837	-77.338527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5657	1	0	0	0	0	6	1.0407235	-77.349387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5658	1	0	0	0	34.36	6	1.0363401	-74.98032	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5659	1	0	0	0	0	6	1.03787	-76.890703	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5660	2	0	0	0	0	6	1.0111238	-72.445127	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5661	2	0	0	0	0	6	1.03787	-76.890703	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5662	1	0	0	0	0	6	1.0362504	-74.904086	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5663	1	0	0	0	0	6	1.0363401	-74.98032	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5664	2	0	0	0	0	6	1.0338813	-76.313557	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5665	1	0	0	0	0	6	1.033835	-76.317489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5666	1	0	0	0	-44.87	6	1.0470001	-68.431395	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5667	1	0	0	0	0	6	1.0506718	-71.327818	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5668	1	0	0	0	0	6	1.0457453	-73.898472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5669	2	0	0	0	0	6	1.0571634	-60.347763	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5670	2	0	0	0	0	6	1.0553636	-63.653675	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5671	1	0	0	0	0	6	1.0445456	-69.394095	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5672	1	0	0	0	0	6	1.0485939	-71.639585	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5673	1	0	0	0	0	7	1.0319172	-89.758524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5674	1	32.63	10.04	0	0	7	1.0317175	-89.777783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5675	1	29.75	7.03	0	0	7	1.0340952	-88.593982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5676	1	44	6.38	0	0	7	1.0334453	-89.584419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5677	1	0	0	0	0	7	1.032723	-88.859651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5678	1	22.79	11.64	0	0	7	1.0325306	-88.872704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5679	1	22.84	6.38	0	0	7	1.0368846	-88.826333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5680	1	47.74	11.41	0	0	7	1.0284581	-89.918216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5681	1	73.93	5.5	0	0	7	1.0348007	-89.016275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5682	1	39.12	6.14	0	0	7	1.0324785	-89.203503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5683	1	0	0	0	0	7	1.0326381	-89.180124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5684	1	0	0	0	0	7	1.0328321	-89.772827	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5685	1	22.84	5.36	0	0	7	1.0327226	-89.786682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5686	1	48.96	15.2	0	0	7	1.0337399	-87.785244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5687	1	24.92	5.63	0	0	7	1.0323866	-88.408842	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5688	1	0	0	0	0	7	1.0331865	-88.735245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5689	1	27.18	14.21	0	0	7	1.0329604	-88.748964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5690	1	0	0	0	0	7	1.0318325	-88.659157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5691	1	27.18	13.7	0	0	7	1.0316065	-88.674534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5692	1	27.18	14.96	0	0	7	1.0302542	-89.874538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5693	1	53.81	16.06	0	0	7	1.0343211	-88.968564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5694	1	0	0	0	0	7	1.0293387	-89.922536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5695	1	48.49	13.85	0	0	7	1.0290684	-89.949722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5696	1	27.18	4.83	0	0	7	1.0324842	-88.487613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5697	1	0	0	0	0	7	1.0325947	-88.472672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5698	1	32.65	9.01	0	0	7	1.0316131	-88.920157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5699	1	0	0	0	0	7	1.0337628	-89.786646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5700	1	21.31	13.02	0	0	7	1.0335659	-89.797957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5701	1	30.94	7.1	0	0	7	1.032768	-88.800635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5702	1	27.4	3.86	0	0	7	1.0320956	-88.436392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5703	1	22.39	15.23	0	0	7	1.0315791	-89.822078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5704	1	0	0	0	0	7	1.0315102	-89.367518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5705	1	0	0	0	0	7	1.0315102	-89.367518	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5706	1	0	0	0	0	7	1.0315102	-89.367518	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5707	1	0	0	0	0	7	1.0315102	-89.367518	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5708	1	30.12	7.39	0	0	7	1.0313619	-89.385143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5709	1	0	0	0	0	7	1.0316617	-89.349465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5710	1	35.06	16.93	0	0	7	1.0308438	-89.267915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5711	1	22.39	3.35	0	0	7	1.0330674	-88.685529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5712	1	22.39	3.62	0	31.46	7	1.0335512	-88.52224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5713	1	32.56	6.11	0	0	7	1.03052	-89.735729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5714	1	25.17	5.84	0	0	7	1.0322072	-89.851936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5715	1	0	0	0	0	7	1.0325682	-89.807084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5716	1	52.2	4.9	0	0	7	1.0323705	-89.83764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5717	1	0	0	0	0	7	1.0323076	-89.743471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5718	1	35.81	10.39	0	0	7	1.0321121	-89.763501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5719	1	22.26	12.32	0	0	7	1.0322459	-89.901871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5720	1	51.88	37.33	0	0	7	1.03294	-90.18808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5721	1	0	0	0	0	7	1.0303793	-89.740776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5722	1	0	0	0	0	7	1.0303793	-89.740776	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5723	1	0	0	0	0	7	1.0303793	-89.740776	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5724	1	0	0	0	0	7	1.0303793	-89.740776	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5725	1	21.93	0.86	0	0	7	1.0303164	-89.754215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5726	1	0	0	0	0	7	1.0304313	-89.728976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5727	1	41.47	8.05	0	0	7	1.0330839	-88.718601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5728	1	0	0	0	0	7	1.0332811	-88.696995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5729	1	42.24	4.83	0	0	7	1.0327466	-90.248481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5730	1	21.93	6.32	0	0	7	1.0326312	-89.996676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5731	1	32.9	3.92	0	212.35	7	1.0381946	-90.256356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5732	1	31.25	6.4	0	0	7	1.0322274	-90.219681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5733	1	0	0	0	0	7	1.0323814	-90.202515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5734	1	60.21	23.96	0	0	7	1.0349589	-89.738407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5735	1	38.23	11.2	0	0	7	1.0348725	-89.429851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5736	1	0	0	0	0	7	1.0351045	-89.40753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5737	1	27.51	3.5	0	0	7	1.0282133	-89.829647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5738	1	23.69	5.06	0	0	7	1.0388639	-89.762081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5739	1	49.35	3.68	0	0	7	1.0303966	-89.882353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5740	1	0	0	0	0	7	1.0347508	-88.776181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5741	1	41.53	16.17	0	0	7	1.0344829	-88.799767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5742	1	58.74	18.73	0	0	7	1.0281779	-89.584146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5743	1	21.22	9.06	0	0	7	1.0354225	-89.355488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5744	1	39.17	6.3	0	0	7	1.0319623	-89.801996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5745	1	0	0	0	0	7	1.034273	-87.747333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5746	1	19.26	9.68	0	0	7	1.0341142	-87.75761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5747	1	37.57	6.65	0	0	7	1.0315263	-89.877728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5748	1	19.26	1.84	0	104.76	7	1.0346972	-89.973098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5749	1	25.79	9.42	0	0	7	1.0343524	-89.043745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5750	1	21.1	8.91	0	0	7	1.0326571	-89.637646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5751	1	70.4	36.45	0	0	7	1.0319895	-89.878772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5752	1	0	0	0	0	7	1.0325656	-89.842081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5753	1	50.75	17.38	0	0	7	1.0359032	-90.198803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5754	1	21.1	1.58	0	0	7	1.0327772	-90.322657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5755	1	49.1	15.46	0	0	7	1.0294841	-89.88513	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5756	1	0	0	0	0	7	1.0323042	-89.638782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5757	1	0	0	0	0	7	1.0321781	-91.367274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5758	1	0	0	0	0	7	1.0332034	-93.364857	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5759	1	0	0	0	0	7	1.0332034	-93.364857	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5760	1	48.78	12.55	0	0	7	1.032029	-89.668089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5761	1	0	0	0	0	7	1.0287599	-89.948753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5762	1	0	0	0	0	7	1.0424685	-92.130331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5763	1	46.16	14.27	0	0	7	1.0284748	-89.974976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5764	1	0	0	0	0	7	1.0351486	-89.358699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5765	1	42.35	2.3	0	0	7	1.0350156	-89.382767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5766	1	37.64	9.53	0	0	7	1.0363188	-88.425403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5767	1	28.23	13.53	0	0	7	1.0379472	-89.936933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5768	1	0	0	0	0	7	1.0322604	-89.638005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5769	1	34.35	12.32	0	0	7	1.0320398	-89.657909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5770	1	24.23	4.31	0	0	7	1.0335195	-90.077269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5771	1	0	0	0	0	7	1.0336372	-90.062888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5772	1	0	0	0	91.41	7	1.0352779	-88.461929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5773	1	22.3	3.92	0	0	7	1.0351834	-88.474527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5774	1	41.56	6.89	0	0	7	1.0350915	-89.342039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5775	1	54.96	10.58	0	0	7	1.0358599	-89.571895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5776	1	0	0	0	0	7	1.0323478	-90.637815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5777	1	46.28	5.01	0	0	7	1.032186	-90.666847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5778	1	0	0	0	0	7	1.0376789	-89.55882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5779	1	71.99	9.81	0	0	7	1.0374095	-89.600506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5780	1	51.16	4.22	0	0	7	1.0324837	-90.367342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5781	1	0	0	0	0	7	1.0326569	-90.335033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5782	1	0	0	0	0	7	1.035185	-88.612597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5783	1	26.28	9.17	0	0	7	1.0350192	-88.627021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5784	1	17.74	1.07	0	0	7	1.0317381	-89.878053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5785	1	17.74	4.84	0	0	7	1.0356717	-87.000605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5786	1	0	0	0	0	7	1.0357632	-86.991534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5787	1	23.43	6.05	0	0	7	1.0309291	-89.063774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5788	1	43.59	5.51	0	0	7	1.0348769	-88.749609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5789	1	61.75	24.99	0	0	7	1.0330405	-90.061167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5790	1	0	0	0	0	7	1.0334704	-90.025794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5791	1	35.26	8.34	0	0	7	1.0332342	-88.404038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5792	1	20.67	12.56	0	0	7	1.0349962	-87.159743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5793	1	0	0	0	0	7	1.0351712	-87.149695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5794	1	19.66	2.83	0	0	7	1.0353715	-89.334134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5795	1	16.66	3.39	0	0	7	1.0319319	-89.459346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5796	1	16.66	4.3	0	0	7	1.0350488	-87.827996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5797	1	0	0	0	0	7	1.0364768	-88.182404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5798	1	17.37	3.35	0	0	7	1.0364013	-88.191624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5799	1	15.68	2.54	0	0	7	1.034452	-88.891838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5800	1	0	0	0	0	7	1.0326135	-89.90219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5801	1	43.25	13.63	0	0	7	1.0323583	-89.928309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5802	1	8.43	2.48	0	0	7	1.0376059	-80.578332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5803	1	17.93	2.71	0	0	7	1.0360609	-80.571709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5804	1	21.61	1.55	0	0	7	1.0363616	-80.20585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5805	1	7.68	2.77	0	0	7	1.0406292	-79.9002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5806	1	0	0	0	0	7	1.0397127	-80.415598	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5807	1	5.29	1.96	0	0	7	1.0396792	-80.418565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5808	1	12.47	3.82	0	0	7	1.037743	-80.658679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5809	1	0	0	0	0	7	1.0377773	-80.282307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5810	1	9.86	1.22	0	0	7	1.0377377	-80.287391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5811	1	0	0	0	0	7	1.0366632	-80.716644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5812	1	10.63	1.74	0	0	7	1.0366157	-80.722122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5813	1	14.1	3.01	0	0	7	1.0371634	-80.692549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5814	1	21.26	5.06	0	0	7	1.037068	-80.129655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5815	1	0	0	0	0	7	1.0353925	-77.871422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5816	1	8.16	1.38	0	0	7	1.0353599	-77.875655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5817	1	8.16	2.22	0	0	7	1.0355933	-77.422142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5818	1	8.26	2.28	0	-0.56	7	1.033936	-80.095727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5819	1	0	0	0	0	7	1.0339822	-80.091275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5820	1	0	0	0	0	7	1.0375258	-79.331357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5821	1	8.74	1.87	0	0	7	1.0374864	-79.336429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5822	1	2.67	0.49	0	0	7	1.0387613	-78.596087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5823	1	0	0	0	0	7	1.0387724	-78.59471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5824	1	5.33	0.46	0	0	7	1.040182	-78.420414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5825	1	16.85	6.15	0	0	7	1.0374296	-81.518295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5826	1	5.78	1.75	0	0	7	1.0355691	-77.138359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5827	1	5.5	0.56	0	0	7	1.0358395	-78.449374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5828	1	6	1.37	0	0	7	1.036095	-79.010704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5829	1	0	0	0	0	7	1.0333915	-78.925577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5830	1	18.88	6.78	0	0	7	1.0332817	-78.935673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5831	1	0	0	0	0	7	1.0337241	-78.658482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5832	1	18.23	1.39	0	0	7	1.0336609	-78.668245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5833	1	26.67	6.06	0	0	7	1.033572	-78.610516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5834	1	20.12	8.5	0	0	7	1.0379636	-80.657879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5835	1	18.05	2.53	0	0	7	1.034857	-79.371738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5836	1	0	0	0	0	7	1.0349203	-79.36131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5837	1	17.98	4.39	0	36.57	7	1.0379184	-79.414188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5838	1	17.98	0.99	0	0	7	1.03581	-79.404442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5839	1	18.31	8.26	0	0	7	1.0340488	-79.284728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5840	1	0	0	0	0	7	1.0341864	-79.27451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5841	1	4.31	1.44	0	0	7	1.0384385	-79.974783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5842	1	8.62	3.92	0	0	7	1.0373613	-79.918063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5843	1	10.97	2.22	0	0	7	1.0331542	-80.911907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5844	1	14.83	2.26	0	0	7	1.0376172	-80.404186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5845	1	14.74	10.13	0	0	7	1.0365641	-80.691257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5846	1	16.36	0.38	0	0	7	1.0365661	-80.547603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5847	1	14.74	4.2	0	0	7	1.0375941	-80.474356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5848	1	48.03	12.63	0	0	7	1.03582	-90.885228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5849	1	0	0	0	0	7	1.0368617	-90.196697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5850	1	79.41	30.44	0	0	7	1.036352	-90.242814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5851	1	25.23	3.93	0	0	7	1.036515	-90.473608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5852	1	0	0	0	0	7	1.0346952	-91.746541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5853	1	25.23	2.32	0	0	7	1.0346143	-91.760813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5854	1	61.76	8.1	0	0	7	1.038016	-89.121495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5855	1	50.12	2.84	0	0	7	1.0354079	-90.556172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5856	1	16.77	7.2	0	40.31	7	1.036487	-91.806723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5857	1	0	0	0	0	7	1.0361481	-91.791667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5858	1	22.87	14.25	0	0	7	1.0367571	-90.56129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5859	1	0	0	0	0	7	1.0381397	-88.96821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5860	1	55.2	11.15	0	0	7	1.0378848	-89.00071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5861	1	0	0	0	0	7	1.0368046	-89.6547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5862	1	38.38	3.18	0	0	7	1.0366623	-89.675146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5863	1	17.18	8.42	0	0	7	1.038836	-89.126255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5864	1	0	0	0	0	7	1.0389552	-89.117943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5865	1	22.09	1.87	0	0	7	1.0331802	-89.776476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5866	1	0	0	0	0	7	1.0351516	-90.930648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5867	1	47.96	31.26	0	0	7	1.0346901	-90.955298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5868	1	0	0	0	0	7	1.0347758	-90.991482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5869	1	35.82	17.57	0	0	7	1.0345334	-91.00908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5870	1	0	0	0	0	7	1.0370249	-89.180921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5871	1	53.81	5.41	0	0	7	1.0368291	-89.210279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5872	1	0	0	0	0	7	1.0367183	-88.73648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5873	1	40.34	15.12	0	0	7	1.0388159	-91.112528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5874	1	0	0	0	0	7	1.0372482	-88.72689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5875	1	0	0	0	0	7	1.0368752	-89.149938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5876	1	51.77	14.11	0	0	7	1.0365973	-89.178271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5877	1	23.09	4.58	0	0	7	1.0362596	-90.099131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5878	1	71.82	14.6	0	0	7	1.0371546	-90.251427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5879	1	62.39	12.99	0	0	7	1.0373803	-88.483199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5880	1	0	0	0	0	7	1.0376867	-88.451074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5881	1	54.11	2.47	0	0	7	1.0382309	-90.889543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5882	1	22.53	3.55	0	0	7	1.037023	-92.153281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5883	1	22.53	5.18	0	71.24	7	1.0364232	-90.707402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5884	1	14	2.66	0	0	7	1.0349512	-90.287805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5885	1	35.81	6.39	0	0	7	1.0360103	-88.945706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5886	1	21.43	5.02	0	0	7	1.036017	-91.810369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5887	1	0	0	0	0	7	1.0320002	-91.56028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5888	1	57.94	13.4	0	0	7	1.0317369	-91.590347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5889	1	0	0	0	16.31	7	1.0364553	-89.89859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5890	1	26.15	9.21	0	0	7	1.0362862	-89.912542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5891	1	0	0	0	0	7	1.0366128	-89.58853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5892	1	41.38	13.5	0	0	7	1.0363821	-89.611751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5893	1	56.88	13.14	0	0	7	1.035844	-91.140138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5894	1	67.94	7.78	0	223.93	7	1.0394665	-90.850668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5895	1	26.45	2.33	0	0	7	1.0375017	-90.463349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5896	1	60.88	13.67	0	0	7	1.0353338	-89.968276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5897	1	26.55	6.58	0	0	7	1.0341127	-91.171888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5898	1	48.5	24.6	0	0	7	1.0353936	-91.450084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5899	1	45.08	13.06	0	0	7	1.0353009	-90.951983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5900	1	35.65	10.41	0	0	7	1.0347586	-90.98007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5901	1	0	0	0	0	7	1.0349604	-90.961284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5902	1	29.95	1.58	0	0	7	1.035432	-92.003587	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5903	1	19.09	6.65	0	0	7	1.0345781	-91.301208	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5904	1	0	0	0	0	7	1.0346864	-91.29163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5905	1	65.47	11.76	0	0	7	1.0350667	-89.756789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5906	1	0	0	0	0	7	1.0353523	-89.718085	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5907	1	0	0	0	0	7	1.0362719	-91.093282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5908	1	19.09	6.61	0	0	7	1.0361639	-91.103002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5909	1	60.06	11.26	0	0	7	1.0351671	-91.493099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5910	1	0	0	0	0	7	1.0354124	-91.462301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5911	1	0	0	0	0	7	1.0353486	-91.0194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5912	1	44.49	6.46	0	0	7	1.0351766	-91.046923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5913	1	62.96	14.64	0	0	7	1.0366061	-91.280249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5914	1	0	0	0	0	7	1.0352384	-90.254954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5915	1	39.05	13.26	0	0	7	1.0349918	-90.276748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5916	1	38.46	8.6	0	61.4	7	1.0352078	-90.252189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5917	1	21.33	8.3	0	0	7	1.0369741	-90.427131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5918	1	0	0	0	0	7	1.0331375	-91.636281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5919	1	21.33	7.17	0	0	7	1.0330086	-91.647398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5920	1	23.61	7.67	0	0	7	1.0358382	-91.823209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5921	1	21.33	6.23	0	0	7	1.0342685	-91.509798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5922	1	38.51	5.67	0	0	7	1.034912	-90.95861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5923	1	0	0	0	0	7	1.0350649	-90.935404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5924	1	0	0	0	0	7	1.037059	-88.955156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5925	1	82.99	17.78	0	0	7	1.0366276	-89.005267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5926	1	51.23	2.47	0	0	7	1.0360924	-91.035999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5927	1	72.71	28.8	0	0	7	1.0372055	-90.226272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5928	1	0	0	0	0	7	1.0355809	-90.901789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5929	1	112.45	44.1	0	0	7	1.0348476	-90.959733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5930	1	50.32	21.04	0	0	7	1.0353547	-90.692018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5931	1	0	0	0	0	7	1.0357018	-90.667878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5932	1	21.06	4.31	0	0	7	1.0349068	-90.955411	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5933	1	0	0	0	0	7	1.0350298	-90.209998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5934	1	50.84	7.68	0	0	7	1.0348325	-90.236909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5935	1	21.06	3.94	0	0	7	1.0341236	-90.112829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5936	1	37.39	14.36	0	0	7	1.037584	-90.289319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5937	1	38.61	2.96	0	0	7	1.0375568	-90.404224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5938	1	52.7	14.01	0	0	7	1.0382306	-90.562679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5939	1	43.13	5.76	0	103.34	7	1.039986	-90.534398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5940	1	111.74	7.79	0	0	7	1.0352554	-90.295051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5941	1	27.89	8.81	0	0	7	1.0339361	-89.586074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5942	1	0	0	0	1.6	7	1.0333357	-91.00834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5943	1	49.22	21.99	0	0	7	1.0329655	-91.03439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5944	1	26.29	5.35	0	0	7	1.036436	-91.488925	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5945	1	26.29	2.3	0	0	7	1.0353253	-90.960358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5946	1	73.57	9.51	0	108.56	7	1.041572	-92.052968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5947	1	0	0	0	0	7	1.0404935	-91.995754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5948	1	26.29	4.9	0	71.49	7	1.0395716	-92.118605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5949	1	26.29	2.23	0	0	7	1.0390276	-92.166106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5950	1	0	0	0	0	7	1.0391219	-92.152049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5951	1	28.96	2.7	0	0	7	1.0366252	-90.504775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5952	1	0	0	0	0	7	1.0352545	-91.832604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5953	1	25.82	10.34	0	0	7	1.0350877	-91.846832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5954	1	54.43	12.98	0	0	7	1.0343454	-91.286014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5955	1	48.69	10.9	0	0	7	1.0360332	-90.528288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5956	1	47.27	11.25	0	0	7	1.0310862	-91.503346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5957	1	0	0	0	0	7	1.031309	-91.477859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5958	1	60.54	7.96	0	0	7	1.0323659	-91.217177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5959	1	25.82	2.18	0	0	7	1.0368524	-91.695147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5960	1	37.6	2.24	0	0	7	1.0348994	-91.831319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5961	1	20.83	3.37	0	0	7	1.0363428	-90.866759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5962	1	0	0	0	0	7	1.0356471	-91.018857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5963	1	24.19	7.38	0	0	7	1.0355064	-91.030895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5964	1	62.83	28.7	0	0	7	1.0330085	-91.518947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5965	1	0	0	0	0	7	1.033435	-91.485428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5966	1	70.43	10.91	0	0	7	1.0357052	-91.858186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5967	1	0	0	0	0	7	1.0363366	-91.629302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5968	1	24.19	1.82	0	0	7	1.0362584	-91.643096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5969	1	61.29	18.28	0	42.8	7	1.0475503	-92.112424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5970	1	0	0	0	0	7	1.0474364	-92.096745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5971	1	0	0	0	0	7	1.0386302	-90.62287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5972	1	23.13	2.95	0	0	7	1.0385404	-90.635311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5973	1	0	0	0	0	7	1.0379407	-90.488683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5974	1	0	0	0	0	7	1.0405466	-89.347016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5975	1	0	0	0	0	7	1.0415552	-88.949126	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5976	1	0	0	0	0	7	1.0415552	-88.949126	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5977	1	48.77	6.81	0	0	7	1.0377309	-90.515108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5978	1	67.06	27.19	0	0	7	1.0324464	-91.597665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5979	1	39.6	10.01	0	0	7	1.0367291	-90.482188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5980	1	21.88	1.65	0	0	7	1.0330541	-91.492268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5981	1	44.74	14.54	0	0	7	1.0335754	-92.023639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5982	1	49.14	25.21	0	0	7	1.0375023	-92.211749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5983	1	112.15	69.93	0	0	7	1.0365455	-90.502174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5984	1	32.11	11.24	0	0	7	1.0365305	-91.033572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5985	1	65.38	6.88	0	0	7	1.0347001	-91.683734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5986	1	0	0	0	0	7	1.0392233	-91.749083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5987	1	22.41	6.36	0	0	7	1.0390998	-91.76021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5988	1	22.41	1.74	0	0	7	1.0360412	-90.528543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5989	1	0	0	0	0	7	1.0338903	-91.383186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5990	1	22.41	3.6	0	0	7	1.0337897	-91.395236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5991	1	22.41	5.58	0	0	7	1.0391637	-92.087211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5992	1	44.45	7	0	0	7	1.0380553	-91.578565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5993	1	65.22	11.08	0	0	7	1.0327441	-91.759621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5994	1	40.82	18.06	0	0	7	1.0350802	-91.127685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5995	1	42.37	14.24	0	0	7	1.0313273	-91.552237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5996	1	0	0	0	169.43	7	1.0401443	-91.726459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5997	1	47.22	13.09	0	0	7	1.0398751	-91.7522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5998	1	77.15	22.66	0	0	7	1.0350947	-90.911214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5999	1	22.04	5.36	0	0	7	1.0470667	-92.051626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6000	1	0	0	0	0	7	1.0371604	-91.405946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6001	1	39.6	6.76	0	0	7	1.0369894	-91.428844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6002	1	60.13	13.04	0	0	7	1.0341165	-91.621044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6003	1	36.78	11.34	0	0	7	1.033069	-90.771874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6004	1	43.22	5.3	0	0	7	1.0376368	-92.173064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6005	1	26.48	3.34	0	0	7	1.0361272	-89.761102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6006	1	15.45	1.24	0	0	7	1.0353545	-89.537003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6007	1	18.26	5.99	0	0	7	1.0369945	-88.529205	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6008	1	0	0	0	0	7	1.0378177	-88.669032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6009	1	13.88	7.16	0	0	7	1.0377023	-88.676799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6010	1	34.81	9.49	0	0	7	1.0387866	-87.938788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6011	1	14.49	3.77	0	0	7	1.0347862	-88.41057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6012	1	14.49	3.66	0	0	7	1.0341042	-88.690177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6013	1	0	0	0	0	7	1.037302	-88.084267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6014	1	14.87	1.45	0	0	7	1.0372451	-88.093457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6015	1	22.77	1.8	0	0	7	1.0358116	-89.486131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6016	1	16.02	2.38	0	0	7	1.0361593	-89.638705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6017	1	16.02	4.13	0	0	7	1.0327214	-89.088505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6018	1	48.11	32.33	0	0	7	1.0331639	-89.097569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6019	1	42.87	9.91	0	0	7	1.0321585	-90.825301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6020	1	0	0	0	0	7	1.0348078	-89.83065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6021	1	17.37	2.09	0	0	7	1.0347466	-89.840087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6022	1	25.44	4.1	0	0	7	1.0372317	-88.016504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6023	1	13.48	4.88	0	0	7	1.0313192	-88.991646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6024	1	25.29	9.32	0	0	7	1.0339148	-88.285224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6025	1	32.48	15.3	0	0	7	1.0350358	-88.553014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6026	1	15.77	1.98	0	0	7	1.0330697	-88.996389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6027	1	0	0	0	0	7	1.0331313	-88.987625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6028	1	36.2	4.18	0	0	7	1.0347876	-89.630738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6029	1	22.19	5.88	0	0	7	1.0358361	-89.550186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6030	1	0	0	0	0	7	1.034515	-89.315651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6031	1	33.04	20.06	0	0	7	1.0342179	-89.333108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6032	1	0	0	0	0	7	1.0365523	-88.680074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6033	1	67.89	34.83	0	0	7	1.0360784	-88.712577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6034	1	36.41	9.79	0	0	7	1.0366789	-88.683676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6035	1	20.97	5.47	0	0	7	1.0351164	-88.491142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6036	1	0	0	0	0	7	1.0381901	-88.19689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6037	1	20.97	4.75	0	0	7	1.0380882	-88.207812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6038	1	0	0	0	0	7	1.0356636	-87.40336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6039	1	29	2.1	0	0	7	1.0355719	-87.42146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6040	1	29.43	7.47	0	0	7	1.0410935	-87.496107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6041	1	45.79	0.38	0	0	7	1.03631	-85.405633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6042	1	15.91	6.57	0	0	7	1.0409231	-87.500036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6043	1	0	0	0	0	7	1.0324489	-90.237355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6044	1	15.28	7.4	0	0	7	1.032331	-90.246296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6045	1	18.96	2.27	0	0	7	1.0392402	-88.076447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6046	1	39.18	10.6	0	0	7	1.0354651	-89.086474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6047	1	34.57	1.35	0	0	7	1.0353391	-89.545961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6048	1	43.27	24.32	0	0	7	1.0346648	-89.612155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6049	1	0	0	0	0	7	1.0350309	-89.59042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6050	1	18.96	6.11	0	0	7	1.0387518	-88.139685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6051	1	0	0	0	0	7	1.0388533	-88.129393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6052	1	39.91	14.39	0	0	7	1.0342809	-89.377719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6053	1	0	0	0	0	7	1.0345377	-89.357603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6054	1	21.34	6.13	0	0	7	1.0355882	-88.283962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6055	1	0	0	0	0	7	1.0349685	-88.504391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6056	1	16.61	5.09	0	0	7	1.034882	-88.513442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6057	1	32.63	11.82	0	48.86	7	1.0356134	-89.151696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6058	1	21.35	1.03	0	0	7	1.0394587	-87.718105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6059	1	17.97	5.68	0	0	7	1.0359773	-88.194333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6060	1	0	0	0	0	7	1.0322595	-88.741007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6061	1	17.97	2.38	0	0	7	1.0321912	-88.752131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6062	1	17.97	1.49	0	0	7	1.0346769	-88.587222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6063	1	0	0	0	0	7	1.036457	-88.708952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6064	1	15.66	2.39	0	0	7	1.0363989	-88.717196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6065	1	17.14	1.8	0	0	7	1.0356906	-90.063861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6066	1	17.22	4.66	0	0	7	1.0370149	-88.440435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6067	1	0	0	0	16.86	7	1.0413156	-84.822515	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6068	1	0	0	0	0	7	1.0388993	-87.961474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6069	1	14.21	4.96	0	0	7	1.0412319	-84.830863	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6070	1	0	0	0	0	7	1.0319365	-89.047298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6071	1	47.44	5.76	0	0	7	1.031746	-89.074943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6072	1	0	0	0	0	7	1.0343594	-88.335554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6073	1	18.08	6.43	0	0	7	1.0342399	-88.345401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6074	1	8.94	1.99	0	0	7	1.0311551	-88.96627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6075	1	18.08	3	0	0	7	1.0310715	-88.977037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6076	1	51.16	11.14	0	0	7	1.0225254	-90.207026	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6077	1	24.97	6.1	0	0	7	1.0367573	-88.519648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6078	1	9.39	3.88	0	0	7	1.0310907	-88.891143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6079	1	29.53	10.75	0	0	7	1.0364765	-88.628253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6080	1	14.83	1.01	0	0	7	1.035897	-88.971522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6081	1	0	0	0	0	7	1.0359388	-88.962703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6082	1	9.68	1.24	0	0	7	1.0373063	-89.779122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6083	1	14.77	3.36	0	0	7	1.0384207	-87.837027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6084	1	15.97	3.29	0	0	7	1.038699	-87.467573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6085	1	34.17	4.05	0	0	7	1.034325	-88.456158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6086	1	0	0	0	0	7	1.0344414	-88.436564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6087	1	34.61	6.37	0	0	7	1.0334829	-88.692579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6088	1	38.57	15	0	0	7	1.0337948	-88.682679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6089	1	12.84	2.45	0	0	7	1.0362829	-88.455228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6090	1	26.47	8.66	0	0	7	1.0362877	-88.703243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6091	1	7.41	1.72	0	0	7	1.0402552	-86.850334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6092	1	24.82	7.42	0	0	7	1.0359362	-88.017587	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6093	1	0	0	0	0	7	1.0360744	-88.00461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6094	1	8.32	1.67	0	0	7	1.0367184	-88.017559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6095	1	11.81	1.19	0	0	7	1.0366741	-88.024132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6096	1	16.88	4.57	0	0	7	1.0341266	-88.729681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6097	1	4.48	0.99	0	0	7	1.0340685	-87.59804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6098	1	12.67	3.56	0	0	7	1.0339976	-87.604365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6099	1	20.6	4.35	0	0	7	1.0346693	-87.640316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6100	1	35.93	5.45	0	0	7	1.0359034	-88.098735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6101	1	11.19	2.91	0	0	7	1.0377267	-88.307563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6102	1	0	0	0	0	7	1.039078	-89.953576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6103	1	34.86	12.98	0	0	7	1.0388651	-89.9727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6104	1	11.19	3	0	11.05	7	1.0345985	-89.079022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6105	1	8.83	2.58	0	0	7	1.0402116	-87.628095	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6106	1	0	0	0	0	7	1.0402605	-87.623365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6107	1	8.95	0.85	0	0	7	1.0352002	-89.038849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6108	1	24.72	3.41	0	2.94	7	1.0334073	-88.859061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6109	1	0	0	0	0	7	1.0334625	-88.843323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6110	1	10.53	2.4	0	0	7	1.0394724	-87.84727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6111	1	17.26	6.16	0	0	7	1.033612	-89.05988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6112	1	18.4	0.83	0	0	7	1.0368948	-88.07228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6113	1	10.93	3.69	0	0	7	1.0369936	-89.316312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6114	1	0	0	0	0	7	1.0370589	-89.310334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6115	1	19.95	5.07	0	32.32	7	1.036589	-88.851761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6116	1	12.84	4.35	0	0	7	1.0362873	-88.875028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6117	1	16.85	0.59	0	0	7	1.0362364	-88.885352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6118	1	32.94	7.18	0	0	7	1.0331938	-89.881629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6119	1	22.75	3.44	0	0	7	1.0362868	-88.92282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6120	1	0	0	0	0	7	1.0363814	-88.910169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6121	1	31.36	13.03	0	0	7	1.0313037	-90.723613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6122	1	13.57	4.4	0	0	7	1.0315431	-88.627131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6123	1	23.48	4.36	0	0	7	1.0332056	-89.550955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6124	1	0	0	0	0	7	1.0382965	-88.626948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6125	1	13.57	5.87	0	0	7	1.0381974	-88.634435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6126	1	23.08	7.68	0	0	7	1.0333209	-88.858981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6127	1	35.43	14.92	0	-19.09	7	1.0336009	-89.355614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6128	1	0	0	0	0	7	1.0336655	-88.955466	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6129	1	18.12	3.32	0	0	7	1.0335826	-88.965782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6130	1	0	0	0	0	7	1.034431	-89.558041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6131	1	37.5	5	0	0	7	1.0342814	-89.579002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6132	1	0	0	0	0	7	1.0344084	-89.46879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6133	1	15.38	2.41	0	0	7	1.0343399	-89.477819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6134	1	17.99	3.66	0	0	7	1.0349576	-89.146769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6135	1	0	0	0	0	7	1.0350471	-89.135847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6136	1	31.5	13.54	0	0	7	1.0362303	-88.275386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6137	1	0	0	0	0	7	1.0339046	-90.238611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6138	1	17.87	9.77	0	0	7	1.0337547	-90.24868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6139	1	16.34	3.97	0	0	7	1.0332726	-88.510944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6140	1	20.25	7.1	0	0	7	1.0341191	-87.834156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6141	1	0	0	0	0	7	1.0342422	-87.823168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6142	1	24.87	5.5	0	0	7	1.0335136	-89.844092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6143	1	0	0	0	0	7	1.0324529	-89.581906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6144	1	0	0	0	0	7	1.0315031	-91.510109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6145	1	0	0	0	0	7	1.0315758	-93.020986	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6146	1	0	0	0	0	7	1.0315758	-93.020986	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6147	1	17.6	4.48	0	0	7	1.032369	-89.59135	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6148	1	17.6	2.18	0	0	7	1.0333862	-89.610083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6149	1	17.6	2.37	0	0	7	1.0331884	-89.549627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6150	1	27.75	9.69	0	0	7	1.030518	-89.0432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6151	1	28.67	7.43	0	11.58	7	1.03352	-88.757531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6152	1	0	0	0	0	7	1.0323942	-89.726836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6153	1	52.91	12.48	0	0	7	1.0321361	-89.754022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6154	1	66.83	9.69	0	0	7	1.0362656	-90.237892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6155	1	19.26	8.17	0	0	7	1.033305	-89.799271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6156	1	45.56	16.38	0	0	7	1.0374253	-88.673531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6157	1	25.39	6.33	0	0	7	1.0311207	-89.946801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6158	1	0	0	0	0	7	1.0331551	-89.365533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6159	1	27.49	3.1	0	0	7	1.0330547	-89.382497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6160	1	33.3	8.76	0	0	7	1.0361797	-89.394795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6161	1	20.06	8.11	0	0	7	1.0321674	-89.800707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6162	1	20.06	7.95	0	0	7	1.0320261	-89.812569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6163	1	49.73	6.67	0	0	7	1.0327951	-89.734344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6164	1	35.42	11.98	0	0	7	1.0352014	-89.271644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6165	1	14.28	2.89	0	0	7	1.0324935	-88.999133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6166	1	26.49	2.11	0	0	7	1.0335562	-88.328464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6167	1	41.66	9.92	0	0	7	1.0353136	-89.440408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6168	1	0	0	0	0	7	1.0355286	-89.415823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6169	1	42.35	10.61	0	0	7	1.0357613	-90.779091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6170	1	0	0	0	0	7	1.0359805	-90.757819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6171	1	26.49	4.4	0	165.91	7	1.0412853	-89.839164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6172	1	0	0	0	0	7	1.039581	-89.798275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6173	1	26.49	10.63	0	0	7	1.0303342	-89.727549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6174	1	50.87	32.15	0	0	7	1.0312609	-89.981434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6175	1	31.36	6.68	0	0	7	1.0314671	-89.919562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6176	1	30.3	11.21	0	0	7	1.0339839	-89.093883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6177	1	80.6	11.23	0	0	7	1.039251	-89.342873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6178	1	39.31	6.93	0	0	7	1.0346511	-88.944788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6179	1	0	0	0	0	7	1.03481	-88.924644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6180	1	36.79	11.66	0	0	7	1.0349636	-89.692317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6181	1	0	0	0	0	7	1.0327056	-89.802349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6182	1	28.6	5.26	0	0	7	1.0325721	-89.819601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6183	1	0	0	0	0	7	1.0324949	-89.721905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6184	1	44.97	9.35	0	0	7	1.0322848	-89.744993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6185	1	22.23	9.36	0	0	7	1.0347156	-89.108908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6186	1	37.62	8.92	0	0	7	1.0317529	-90.54296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6187	1	40.51	14.74	0	0	7	1.0339404	-89.357387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6188	1	60.81	22.75	0	0	7	1.0354656	-88.456304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6189	1	15.17	1.71	0	0	7	1.0319138	-89.886272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6190	1	0	0	0	0	7	1.0329499	-89.908584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6191	1	20.5	5.21	0	0	7	1.0328437	-89.919253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6192	1	20.5	3.47	0	0	7	1.032749	-89.761263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6193	1	0	0	0	0	7	1.0345094	-90.339214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6194	1	35.28	9.37	0	0	7	1.0343286	-90.358353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6195	1	20.5	4.18	0	0	7	1.0316632	-88.910702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6196	1	56.88	11.71	0	274.74	7	1.0404364	-90.307541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6197	1	45.98	12.38	0	0	7	1.0369381	-89.383489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6198	1	31.7	12.04	0	0	7	1.0343286	-90.179803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6199	1	0	0	0	0	7	1.0358528	-88.375687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6200	1	33.9	7.45	0	0	7	1.0356829	-88.394741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6201	1	0	0	0	0	7	1.0377237	-88.551932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6202	1	0	0	0	0	7	1.0377237	-88.551932	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6203	1	0	0	0	0	7	1.0377237	-88.551932	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6204	1	0	0	0	0	7	1.0377237	-88.551932	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6205	1	0	0	0	0	7	1.0377956	-88.540041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6206	1	20.68	2.4	0	0	7	1.0376537	-88.563283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6207	1	0	0	0	0	7	1.0319134	-89.754148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6208	1	18.21	2.72	0	0	7	1.0318402	-89.764385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6209	1	18.86	5.99	0	0	7	1.0345186	-90.336724	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6210	1	38.43	18.37	0	0	7	1.0346582	-89.986278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6211	1	20.04	5.25	0	0	7	1.0338659	-89.981697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6212	1	0	0	0	0	7	1.035146	-90.140411	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6213	1	13.37	2.35	0	0	7	1.0350916	-90.148453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6214	1	24.34	9.44	0	0	7	1.0351592	-89.76309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6215	1	13.38	1.66	0	0	7	1.0339608	-89.977822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6216	1	13.42	5.93	0	0	7	1.0383538	-89.656019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6217	1	0	0	0	0	7	1.0384505	-89.649402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6218	1	13.42	3.52	0	0	7	1.0383483	-90.612352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6219	1	25.77	6.26	0	159.18	7	1.042351	-89.847399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6220	1	0	0	0	0	7	1.0405221	-89.806117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6221	1	14.37	6.68	0	0	7	1.0359485	-89.840493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6222	1	0	0	0	0	7	1.0379068	-89.600689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6223	1	37.03	7.5	0	0	7	1.03774	-89.623293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6224	1	27.35	6.61	0	0	7	1.0349761	-91.262237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6225	1	0	0	0	0	7	1.0345851	-90.953646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6226	1	23.22	4.79	0	0	7	1.0344711	-90.967161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6227	1	0	0	0	0	7	1.0351834	-91.043042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6228	1	20.61	4.21	0	0	7	1.0350845	-91.054465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6229	1	0	0	0	0	7	1.0350592	-89.603446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6230	1	55.45	10.05	0	0	7	1.0348084	-89.633544	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6231	1	41.3	25.31	0	0	7	1.0327562	-89.940576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6232	1	111.84	37.5	0	0	7	1.0377871	-90.035629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6233	1	39.97	5.72	0	0	7	1.0363239	-89.363826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6234	1	0	0	0	135.6	7	1.0374076	-91.451262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6235	1	41	4.31	0	0	7	1.0372604	-91.472777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6236	1	33.77	9.44	0	0	7	1.0352251	-90.048296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6237	1	7.05	1.06	0	0	7	1.0364003	-81.190305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6238	1	8.83	2.78	0	0	7	1.0337551	-82.626974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6239	1	15.59	6.78	0	0	7	1.033083	-82.534611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6240	1	7.35	1.88	0	0	7	1.0341325	-82.796082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6241	1	9.66	1.62	0	0	7	1.0320303	-83.672743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6242	1	0	0	0	0	7	1.039827	-86.804094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6243	1	4.86	0.85	0	0	7	1.0398077	-86.806874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6244	1	2.67	0.35	0	0	7	1.0375549	-83.956633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6245	1	0	0	0	0	7	1.0403915	-83.57402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6246	1	9.78	4.02	0	0	7	1.0403221	-83.579248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6247	1	7.72	2.71	0	0	7	1.0343148	-81.787108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6248	1	0	0	0	0	7	1.0343633	-81.783311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6249	1	10.03	1.03	0	0	7	1.0363644	-82.495857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6250	1	13.46	2.02	0	0	7	1.0336892	-82.071998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6251	1	0	0	0	0	7	1.033744	-82.063618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6252	1	20.16	1.71	0	0	7	1.0372316	-83.039028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6253	1	17.42	5.45	0	0	7	1.0318276	-83.7552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6254	1	0	0	0	0	7	1.0369644	-83.996507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6255	1	22.15	3.44	0	0	7	1.0368825	-84.008169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6256	1	23.77	6.67	0	0	7	1.03611	-84.14357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6257	1	25.36	2.69	0	0	7	1.0348501	-82.339335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6258	1	25.98	5.48	0	0	7	1.0320255	-84.364364	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6259	1	16.92	4.99	0	0	7	1.0383434	-85.94087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6260	1	18.07	3.76	0	0	7	1.0323545	-84.044332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6261	1	18.41	4.09	0	0	7	1.0323509	-83.206748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6262	1	0	0	0	0	7	1.0328627	-82.980509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6263	1	15.87	7.85	0	0	7	1.0327341	-82.98865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6264	1	5.92	0.63	0	0	7	1.034295	-81.55543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6265	1	0	0	0	0	7	1.0339903	-81.943219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6266	1	5.94	2.55	0	0	7	1.0339482	-81.946636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6267	1	10.26	10.32	0	0	7	1.0322438	-81.29787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6268	1	17.06	8.82	0	0	7	1.0352811	-81.488456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6269	1	18.75	2.44	0	0	7	1.0343768	-81.430039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6270	1	18.61	2.33	0	0	7	1.0356099	-80.916834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6271	1	0	0	0	44.93	7	1.0393143	-80.76816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6272	1	19.13	2.85	0	0	7	1.0392479	-80.778586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6273	1	18.29	2.99	0	0	7	1.0338252	-80.917668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6274	1	18.37	1.6	0	0	7	1.0336093	-81.065954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6275	1	26.63	7.45	0	0	7	1.0384717	-80.757505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6276	1	23.15	7.28	0	24.38	7	1.0380895	-80.736529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6277	1	7.83	0.36	0	0	7	1.0349986	-80.569887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6278	1	6.02	1.72	0	0	7	1.0347323	-80.767655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6279	1	0	0	0	0	7	1.0344267	-81.228755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6280	1	6.47	0.8	0	0	7	1.0344033	-81.232683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6281	1	0	0	0	0	7	1.0306332	-84.563722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6282	1	0	0	0	0	7	1.0362908	-85.66886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6283	1	0	0	0	0	7	1.0406611	-86.467675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6284	1	0	0	0	0	7	1.0406611	-86.467675	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6285	1	11.56	2.64	0	0	7	1.0305833	-84.570033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6286	1	0	0	0	0	7	1.0306712	-84.549058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6287	1	0	0	0	0	7	1.0294815	-84.63027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6288	1	18.6	15.48	0	0	7	1.038733	-85.476734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6289	1	0	0	0	0	7	1.0295966	-84.623397	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6290	1	6.46	2.41	0	0	7	1.0366481	-82.262655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6291	1	5.43	1.74	0	0	7	1.0395172	-86.508341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6292	1	0	0	0	0	7	1.0313867	-82.600401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6293	1	9.97	2.28	0	0	7	1.0313334	-82.606095	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6294	1	7.02	2.24	0	0	7	1.0313065	-82.258167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6295	1	1.85	0.02	0	0	7	1.0313472	-81.946117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6296	1	7.02	0.62	0	0	7	1.0313228	-81.950547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6297	1	7.24	1.97	0	0	7	1.0314371	-81.497154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6298	1	9.78	5.2	0	0	7	1.0336104	-81.218849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6299	1	14.47	2.71	0	0	7	1.0310561	-81.815867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6300	1	13.37	4.68	0	0	7	1.0333791	-85.82104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6301	1	0	0	0	0	7	1.0389523	-86.336208	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6302	1	11.28	1.49	0	0	7	1.0389107	-86.342816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6303	1	0	0	0	0	7	1.0369224	-84.931485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6304	1	24.68	4.51	0	0	7	1.0368019	-84.94608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6305	1	0	0	0	0	7	1.0317161	-83.410624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6306	1	14.44	3.5	0	0	7	1.031651	-83.417993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6307	1	0	0	0	0	7	1.0385206	-83.411381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6308	1	9.47	3.78	0	0	7	1.0384545	-83.416225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6309	1	15.16	2.84	0	0	7	1.0369507	-80.705979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6310	1	0	0	0	0	7	1.0395253	-86.417131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6311	1	2.75	0.35	0	0	7	1.0395144	-86.41867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6312	1	13.73	5.25	0	26.43	7	1.0388907	-81.671089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6313	1	10.85	2.47	0	0	7	1.0374847	-81.082099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6314	1	12.72	4.81	0	0	7	1.0374174	-81.282692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6315	1	0	0	0	0	7	1.0375019	-81.276144	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6316	1	0	0	0	0	7	1.037976	-82.639902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6317	1	8.19	2.17	0	0	7	1.0379351	-82.644439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6318	1	12.76	1.92	0	0	7	1.0329824	-81.146787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6319	1	10.75	2.91	0	0	7	1.0375555	-82.442083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6320	1	16.31	4.38	0	0	7	1.0379503	-83.474106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6321	1	10.75	4.95	0	0	7	1.0332273	-81.342336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6322	1	16.49	2.34	0	0	7	1.0338906	-81.521976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6323	1	11.06	1.46	0	0	7	1.0345085	-81.569626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6324	1	11.06	8.16	0	0	7	1.0375668	-82.054027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6325	1	21.48	4.56	0	0	7	1.0381203	-83.489726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6326	1	0	0	0	0	7	1.0378725	-82.318258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6327	1	4.53	1.39	0	0	7	1.0378481	-82.320503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6328	1	7.56	1.84	0	0	7	1.0383857	-83.16355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6329	1	14.46	4.95	0	0	7	1.0380258	-90.776985	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6330	1	23.14	5.76	0	0	7	1.031634	-89.573594	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6331	1	62.52	8.21	0	0	7	1.0354373	-90.037308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6332	1	16.29	4.53	0	0	7	1.0354303	-90.130042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6333	1	16.29	3.09	0	0	7	1.0330979	-89.892883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6334	1	15.33	3.11	0	0	7	1.0321656	-89.519635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6335	1	0	0	0	0	7	1.0322387	-89.510976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6336	1	15.34	3.01	0	0	7	1.0350099	-89.327803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6337	1	29.32	6.15	0	0	7	1.0322649	-89.96563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6338	1	0	0	0	0	7	1.0323914	-89.732682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6339	1	51.54	12.73	0	0	7	1.032146	-89.762507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6340	1	0	0	0	0	7	1.0323741	-90.645258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6341	1	61.33	8.48	0	0	7	1.0321434	-90.677139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6342	1	0	0	0	0	7	1.0373989	-90.376385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6343	1	26.38	1.5	0	0	7	1.0373119	-90.390256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6344	1	43.62	21.6	0	0	7	1.031672	-90.77519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6345	1	0	0	0	0	7	1.0320051	-90.749715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6346	1	87.92	22.67	0	0	7	1.0350836	-88.674783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6347	1	0	0	0	0	7	1.0352794	-89.14069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6348	1	34.29	11.5	0	0	7	1.0350728	-89.158285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6349	1	0	0	0	0	7	1.0310374	-90.534761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6350	1	76.39	12.86	0	0	7	1.0307128	-90.577099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6351	1	0	0	0	97.61	7	1.0360626	-89.547924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6352	1	72.45	16.47	0	0	7	1.0356935	-89.588451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6353	1	85.48	74.46	0	0	7	1.0289242	-90.380093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6354	1	0	0	0	0	7	1.0378416	-88.259359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6355	1	42.57	12.56	0	0	7	1.0375915	-88.284051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6356	1	47.49	10.86	0	0	7	1.0340755	-90.217891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6357	1	0	0	0	0	7	1.0378395	-89.693995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6358	1	28.23	9.98	0	0	7	1.0376791	-89.708247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6359	1	42.92	9.53	0	0	7	1.0332076	-90.526968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6360	1	34.31	4.45	0	0	7	1.0378131	-90.977416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6361	1	33.9	5.03	0	0	7	1.0414281	-90.991622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6362	1	0	0	0	0	7	1.03726	-91.795706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6363	1	37.31	10.53	0	0	7	1.0370409	-91.816786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6364	1	40.5	13.22	0	0	7	1.0354658	-89.760366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6365	1	18.44	3.67	0	0	7	1.0335556	-89.838982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6366	1	18.44	5.11	0	0	7	1.0341439	-88.028888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6367	1	0	0	0	0	7	1.035432	-91.233105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6368	1	36.92	13.78	0	0	7	1.035209	-91.252173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6369	1	23.16	4.8	0	0	7	1.0323322	-90.711968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6370	1	0	0	0	0	7	1.0349507	-86.876992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6371	1	15.77	7.92	0	0	7	1.034831	-86.884558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6372	1	0	0	0	-23.95	7	1.0385962	-83.94611	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6373	1	0	0	0	0	7	1.0377727	-86.540157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6374	1	18.6	1.48	0	0	7	1.0385305	-83.956743	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6375	1	36.64	6.93	0	0	7	1.0321077	-90.381325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6376	1	27.96	7.05	0	0	7	1.0336599	-88.898452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6377	1	0	0	0	0	7	1.0349869	-91.144533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6378	1	24.04	3.88	0	0	7	1.034897	-91.157343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6379	1	0	0	0	0	7	1.0306905	-90.28329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6380	1	29.2	3.94	0	0	7	1.0305854	-90.299385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6381	1	39.86	14.5	0	0	7	1.037785	-88.237144	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6382	1	0	0	0	0	7	1.032183	-90.827277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6383	1	51.38	27.24	0	0	7	1.0317771	-90.852334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6384	1	53.42	15.62	0	0	7	1.0332748	-88.596623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6385	1	61.23	11.66	0	0	7	1.0331153	-89.031949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6386	1	39.65	9.61	0	0	7	1.0379996	-88.837118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6387	1	54.75	24.05	0	0	7	1.034506	-89.328098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6388	1	0	0	0	0	7	1.0360918	-89.831487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6389	1	76.26	11.82	0	0	7	1.0357898	-89.874395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6390	1	40.37	6.22	0	0	7	1.0332968	-90.816096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6391	1	38.29	11.67	0	0	7	1.0331284	-89.850038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6392	1	0	0	0	0	7	1.0333621	-89.828399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6393	1	0	0	0	0	7	1.0326741	-90.556235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6394	1	20.43	10.3	0	0	7	1.032509	-90.567538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6395	1	0	0	0	0	7	1.0322367	-89.712601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6396	1	53.69	17.05	0	0	7	1.0318976	-89.744475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6397	1	0	0	0	149.99	7	1.0414442	-90.024486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6398	1	25.3	10.65	0	0	7	1.041277	-90.037725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6399	1	35.66	9.86	0	0	7	1.0358893	-91.68172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6400	1	46.72	4.57	0	34.68	7	1.0345838	-90.200881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6401	1	22.42	8.77	0	0	7	1.0337779	-90.021157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6402	1	18.04	3.02	0	0	7	1.032807	-90.728357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6403	1	46.82	14.47	0	0	7	1.0344352	-90.60234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6404	1	37.95	7.5	0	0	7	1.0377519	-90.548565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6405	1	27.36	7.98	0	0	7	1.034198	-90.103132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6406	1	49.01	8.29	0	0	7	1.0312905	-90.29004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6407	1	19.87	2.93	0	0	7	1.0361905	-90.209151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6408	1	92.33	14.73	0	95.21	7	1.0332447	-90.862724	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6409	1	14.62	7.32	0	0	7	1.0381566	-91.169432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6410	1	0	0	0	0	7	1.0325356	-89.98575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6411	1	14.51	7.95	0	0	7	1.0324082	-89.993129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6412	1	14.51	3.19	0	0	7	1.0308663	-90.307799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6413	1	0	0	0	0	7	1.0338102	-90.265103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6414	1	28.67	9.32	0	0	7	1.0336231	-90.281548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6415	1	35.31	15.64	0	0	7	1.0346837	-90.975882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6416	1	0	0	0	0	7	1.0364095	-91.324821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6417	1	26.63	3.64	0	0	7	1.036301	-91.33971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6418	1	9.91	1.72	0	0	7	1.0325527	-90.463926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6419	1	30.28	12.34	0	0	7	1.0342296	-90.20637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6420	1	10.54	1.74	0	0	7	1.0361842	-88.990304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6421	1	0	0	0	0	7	1.0362247	-88.984342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6422	1	0	0	0	0	7	1.0317561	-90.047174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6423	1	38.24	7.32	0	0	7	1.0315787	-90.069168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6424	1	34.89	14.42	0	0	7	1.0342647	-90.700656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6425	1	50.25	3.79	0	0	7	1.0350107	-90.211163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6426	1	27.61	5.22	0	0	7	1.0312405	-90.59981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6427	1	61.43	22.15	0	0	7	1.0324009	-90.524239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6428	1	0	0	0	0	7	1.0327736	-90.490084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6429	1	0	0	0	0	7	1.0341893	-90.342755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6430	1	48.93	10.8	0	0	7	1.033987	-90.368441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6431	1	38.59	10.37	0	0	7	1.0355848	-91.035573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6432	1	27.61	13.82	0	0	7	1.037605	-90.341652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6433	1	37.95	10.1	0	0	7	1.0347308	-89.836962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6434	1	42.45	3.25	0	0	7	1.0361681	-89.963104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6435	1	23.71	4.5	0	0	7	1.0337564	-89.672629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6436	1	0	0	0	0	7	1.0338525	-89.659547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6437	1	0	0	0	0	7	1.0350752	-89.980967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6438	1	40.72	9.56	0	0	7	1.0348728	-90.00141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6439	1	34.52	9.53	0	0	7	1.0374117	-86.735337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6440	1	31.04	10.24	0	0	7	1.0313859	-90.040895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6441	1	18.63	0.29	0	104.47	7	1.0427127	-91.070094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6442	1	0	0	0	0	7	1.032377	-90.694975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6443	1	18.63	3.74	0	0	7	1.0322907	-90.705063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6444	1	57.66	7.14	0	0	7	1.0333585	-91.040462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6445	1	39.23	13.05	0	180.3	7	1.039379	-91.034297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6446	1	0	0	0	0	7	1.0375164	-90.990308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6447	1	21.02	6.44	0	0	7	1.035055	-89.500871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6448	1	31.66	8.92	0	0	7	1.0336453	-89.927238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6449	1	16.34	5.51	0	0	7	1.0330136	-90.826091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6450	1	16.44	6.87	0	0	7	1.0344364	-89.726981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6451	1	18.98	4.89	0	0	7	1.0324955	-89.949696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6452	1	0	0	0	67.26	7	1.0341789	-89.859125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6453	1	44.23	18.96	0	0	7	1.0338542	-89.88359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6454	1	26.87	8.88	0	0	7	1.03475	-90.896383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6455	1	32.87	15.33	0	0	7	1.0381969	-90.613054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6456	1	45.07	8.19	0	0	7	1.0348324	-89.161951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6457	1	62.76	8.81	0	0	7	1.034794	-88.867174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6458	1	18.5	6.81	0	0	7	1.0349596	-89.688153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6459	1	10.48	2.87	0	0	7	1.0357766	-89.438481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6460	1	0	0	0	35.6	7	1.0368377	-89.577119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6461	1	10.48	2	0	0	7	1.0367914	-89.582888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6462	1	8.02	0.53	0	0	7	1.0375278	-88.451952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6463	1	0	0	0	0	7	1.0329566	-87.184812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6464	1	30.14	19.12	0	0	7	1.0326776	-87.201584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6465	1	11.06	2.11	0	0	7	1.0361996	-86.042895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6466	1	30.04	18.67	0	0	7	1.0389148	-90.60389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6467	1	27.74	5.98	0	0	7	1.0340612	-88.978608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6468	1	28.55	12.42	0	0	7	1.0359667	-90.172336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6469	1	29.59	11.73	0	0	7	1.0383768	-90.180587	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6470	1	0	0	0	-57.69	7	1.0380569	-83.314302	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6471	1	23.94	2.17	0	0	7	1.0384291	-88.197576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6472	1	0	0	0	0	7	1.0401628	-83.021495	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6473	1	41.66	11.46	0	68.5	7	1.0407982	-88.685874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6474	1	0	0	0	0	7	1.0402101	-88.65102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6475	1	23.94	8.74	0	0	7	1.037808	-88.235472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6476	1	23.94	7.81	0	0	7	1.0348853	-89.646879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6477	1	0	0	0	0	7	1.0340932	-88.148643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6478	1	23.94	4.33	0	0	7	1.0339853	-88.161614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6479	1	23.94	1.7	0	0	7	1.035663	-89.678885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6480	1	17.53	5.4	0	0	7	1.0465487	-91.695997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6481	1	0	0	0	0	7	1.0334473	-87.779832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6482	1	34.21	18.62	0	0	7	1.0331854	-87.795917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6483	1	26.68	5.92	0	0	7	1.0337088	-87.421279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6484	1	30.28	8.82	0	0	7	1.033747	-87.369044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6485	1	18.79	2.4	0	0	7	1.0323185	-87.939976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6486	1	18.79	4.44	0	0	7	1.0381797	-88.593242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6487	1	22.98	5.47	0	0	7	1.0358581	-88.300869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6488	1	11.49	4.51	0	0	7	1.0325622	-87.90001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6489	1	19.93	1.41	0	0	7	1.0368924	-89.276432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6490	1	19.93	3.9	0	0	7	1.0323585	-87.928122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6491	1	19.93	1.78	0	0	7	1.033589	-87.678086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6492	1	19.93	3.56	0	0	7	1.034157	-87.443787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6493	1	0	0	0	0	7	1.0342511	-87.43176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6494	1	19.93	0.94	0	0	7	1.0326087	-87.884769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6495	1	0	0	0	0	7	1.0317954	-88.025171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6496	1	0	0	0	0	7	1.0325794	-88.90209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6497	1	13.66	3.88	0	0	7	1.031719	-88.032727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6498	1	13.66	3.17	0	0	7	1.0325328	-87.881345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6499	1	13.66	1.31	0	0	7	1.0342264	-87.553522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6500	1	13.66	4.14	0	0	7	1.0467525	-91.231856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6501	1	15.79	3.5	0	0	7	1.0322933	-87.923928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6502	1	19.09	6.31	0	0	7	1.0330425	-88.530832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6503	1	24.08	10.6	0	0	7	1.0438891	-84.552802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6504	1	25.1	9.21	0	0	7	1.0419218	-85.063986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6505	1	23.84	9.12	0	0	7	1.0413958	-84.669718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6506	1	0	0	0	0	7	1.0386848	-85.876139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6507	1	21.94	4.31	0	0	7	1.0385771	-85.888145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6508	1	0	0	0	0	7	1.0389202	-86.710935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6509	1	16.35	4.02	0	0	7	1.0388308	-86.719772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6510	1	33.33	8.72	0	0	7	1.0348632	-86.823376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6511	1	9.68	1.65	0	0	7	1.0396592	-86.628478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6512	1	9.68	1.05	0	0	7	1.0356237	-88.298114	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6513	1	0	0	0	0	7	1.0346892	-88.1468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6514	1	19.41	7.58	0	0	7	1.0345725	-88.156707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6515	1	15.91	7.91	0	0	7	1.0367612	-86.408565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6516	1	22.92	4.03	0	0	7	1.035023	-86.764987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6517	1	0	0	0	0	7	1.032073	-87.856655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6518	1	16.61	8.98	0	0	7	1.0319443	-87.865571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6519	1	19.51	3.67	0	0	7	1.0340976	-87.85876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6520	1	8.34	1.96	0	0	7	1.0355762	-88.762422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6521	1	12.88	2.85	0	0	7	1.0365174	-88.710265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6522	1	0	0	0	0	7	1.0368378	-87.184292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6523	1	28.46	7.95	0	0	7	1.0367022	-87.198936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6524	1	20.95	7.66	0	0	7	1.0391114	-85.336929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6525	1	19.84	1.69	0	0	7	1.0412623	-86.652769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6526	1	0	0	0	0	7	1.0381705	-86.185264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6527	1	19.84	4.09	0	0	7	1.0380729	-86.196116	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6528	1	0	0	0	0	7	1.0399236	-84.70903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6529	1	24.73	11.22	0	0	7	1.0397418	-84.722617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6530	1	14.12	6.68	0	0	7	1.0405261	-84.429845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6531	1	15.09	4.95	0	0	7	1.0429425	-83.830975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6532	1	16.02	7.41	0	0	7	1.0340497	-86.000507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6533	1	0	0	0	0	7	1.0341748	-85.991785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6534	1	12.19	1.37	0	0	7	1.0389893	-85.807311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6535	1	0	0	0	0	7	1.0412603	-85.281289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6536	1	9.86	0.99	0	0	7	1.0412284	-85.286465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6537	1	5.6	2.07	0	0	7	1.0360199	-85.499642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6538	1	9.86	6.29	0	0	7	1.0359282	-85.50488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6539	1	27.22	10.61	0	0	7	1.037544	-88.051579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6540	1	22.32	4.59	0	0	7	1.031298	-88.709403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6541	1	0	0	0	0	7	1.0323041	-88.056781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6542	1	31.13	9.17	0	0	7	1.0321229	-88.075585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6543	1	0	0	0	0	7	1.0357208	-87.907037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6544	1	21.01	0.93	0	0	7	1.0356546	-87.918594	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6545	1	38.88	13.54	0	0	7	1.0346597	-88.073976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6546	1	21.09	4.73	0	0	7	1.0354603	-87.931172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6547	1	29.25	10.06	0	0	7	1.0328706	-87.867953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6548	1	0	0	0	0	7	1.0381149	-88.011752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6549	1	7.16	3.61	0	0	7	1.0380566	-88.015437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6550	1	0	0	0	0	7	1.0359054	-87.956226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6551	1	4.5	2.72	0	0	7	1.0358683	-87.958485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6552	1	0	0	0	0	7	1.0314967	-89.06597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6553	1	5.82	1.16	0	0	7	1.0314678	-89.069244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6554	1	20.41	2	0	0	7	1.038621	-87.433913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6555	1	0	0	0	0	7	1.0379852	-87.491674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6556	1	20.41	4.93	0	0	7	1.0378753	-87.503493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6557	1	43.76	1.89	0	0	7	1.0337501	-87.676067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6558	1	0	0	0	0	7	1.0401184	-87.580542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6559	1	0	0	0	0	7	1.0401184	-87.580542	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6560	1	0	0	0	0	7	1.0401184	-87.580542	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6561	1	0	0	0	0	7	1.0401184	-87.580542	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6562	1	39.1	4.9	0	0	7	1.0399757	-87.600817	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6563	1	0	0	0	0	7	1.0402715	-87.557344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6564	1	20.41	5.44	0	0	7	1.0357672	-87.396537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6565	1	0	0	0	0	7	1.0398277	-85.599187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6566	1	12.26	3.73	0	0	7	1.0397617	-85.605514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6567	1	20.03	8.39	0	0	7	1.0367351	-87.183091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6568	1	0	0	0	0	7	1.0368644	-86.841746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6569	1	26.6	20.24	0	0	7	1.0365838	-86.855747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6570	1	12.26	2.57	0	0	7	1.0374847	-86.969289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6571	1	21.84	6.91	0	0	7	1.0332071	-87.774538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6572	1	0	0	0	9.26	7	1.0359603	-87.793422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6573	1	27.02	6.34	0	0	7	1.0358265	-87.806973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6574	1	14.77	4.63	0	0	7	1.0340564	-87.469897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6575	1	0	0	0	0	7	1.0406233	-87.453043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6576	1	14.77	2.45	0	0	7	1.040562	-87.461687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6577	1	0	0	0	0	7	1.0391948	-87.6383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6578	1	19.14	2.92	0	0	7	1.0391149	-87.648336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6579	1	0	0	0	0	7	1.038981	-87.06175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6580	1	0	0	0	0	7	1.038981	-87.06175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6581	1	0	0	0	0	7	1.038981	-87.06175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6582	1	0	0	0	0	7	1.038981	-87.06175	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6583	1	0	0	0	0	7	1.0390795	-87.050619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6584	1	21.44	4.54	0	0	7	1.0388815	-87.073559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6585	1	16.68	3.8	0	0	7	1.0346112	-88.767431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6586	1	0	0	0	0	7	1.0346941	-88.757514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6587	1	19.78	3.8	0	0	7	1.0338372	-86.736069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6588	1	16.74	5.01	0	0	7	1.038107	-87.684505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6589	1	16.22	7.08	0	0	7	1.0350878	-87.09576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6590	1	30.82	7.21	0	0	7	1.0283275	-89.409422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6591	1	0	0	0	0	7	1.0284713	-89.391025	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6592	1	14.12	4.13	0	0	7	1.0350402	-88.000577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6593	1	7.22	1.49	0	0	7	1.0293441	-90.190898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6594	1	13.44	1.15	0	0	7	1.02972	-90.160049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6595	1	7.52	1.91	0	0	7	1.0313266	-89.928636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6596	1	0	0	0	0	7	1.0365399	-88.037921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6597	1	11.58	2.75	0	0	7	1.0364818	-88.044016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6598	1	6.22	1.66	0	0	7	1.0312094	-88.846639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6599	1	0	0	0	0	7	1.0312389	-88.843311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6600	1	12.68	4.43	0	0	7	1.0394944	-87.323395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6601	1	25.35	4.87	0	74.64	7	1.0417133	-87.556165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6602	1	12.68	1.67	0	0	7	1.0374104	-86.795189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6603	1	0	0	0	0	7	1.0374617	-86.787673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6604	1	19.5	4.34	0	0	7	1.0392879	-86.027974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6605	1	14.05	1.44	0	0	7	1.0399701	-86.67296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6606	1	0	0	0	0	7	1.0363666	-87.098626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6607	1	10.59	4.59	0	0	7	1.0362909	-87.104105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6608	1	8.19	2.62	0	0	7	1.0298354	-89.751045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6609	1	8.7	1.34	0	0	7	1.0293641	-90.054685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6610	1	8.17	2.22	0	0	7	1.0288045	-89.994323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6611	1	8.4	2.81	0	0	7	1.0287959	-90.040213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6612	1	12.4	2.68	0	0	7	1.0360457	-87.576808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6613	1	2.66	0.36	0	47.07	7	1.0400995	-88.398499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6614	1	0	0	0	0	7	1.0400995	-88.398499	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6615	1	0	0	0	0	7	1.0400995	-88.398499	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6616	1	0	0	0	0	7	1.0400995	-88.398499	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6617	1	0	0	0	0	7	1.0396405	-88.384575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6618	1	11.62	3.53	0	0	7	1.0400355	-88.405343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6619	1	28.75	11.12	0	0	7	1.036573	-86.998512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6620	1	11.62	4.97	0	0	7	1.0342687	-86.696785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6621	1	7.43	1.3	0	0	7	1.0336162	-86.715002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6622	1	17.74	11.27	0	0	7	1.0346025	-88.235906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6623	1	21.26	1.25	0	0	7	1.0343821	-88.264109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6624	1	0	0	0	0	7	1.0344458	-88.251272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6625	1	17.74	4.78	0	0	7	1.0359323	-87.974612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6626	1	26.05	8.2	0	0	7	1.0376967	-88.039928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6627	1	32.06	10.56	0	0	7	1.0370755	-88.311973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6628	1	42.63	5.66	0	0	7	1.0322422	-88.869135	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6629	1	29.44	5.7	0	0	7	1.0379629	-87.710392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6630	1	0	0	0	0	7	1.0341769	-88.086131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6631	1	22.54	7.89	0	0	7	1.0340357	-88.098899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6632	1	34.32	12.05	0	0	7	1.0346032	-87.613797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6633	1	15.02	1.8	0	0	7	1.0371139	-88.057162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6634	1	0	0	0	0	7	1.0371775	-88.048021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6635	1	10.66	2.64	0	0	7	1.0370595	-87.460268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6636	1	0	0	0	0	7	1.0371104	-87.454354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6637	1	32.19	3.29	0	0	7	1.0362093	-86.155091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6638	1	0	0	0	0	7	1.0363343	-86.138342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6639	1	17.8	3.7	0	0	7	1.0392975	-87.277606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6640	1	0	0	0	0	7	1.0393777	-87.267337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6641	1	0	0	0	0	7	1.0386709	-87.000078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6642	1	7.96	3.02	0	0	7	1.0386199	-87.004147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6643	1	12.26	2.57	0	0	7	1.035659	-87.208231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6644	1	26.74	6.71	0	0	7	1.023895	-90.030723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6645	1	0	0	0	0	7	1.0229047	-90.128988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6646	1	23.47	4.76	0	0	7	1.0227893	-90.143141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6647	1	25.47	16.19	0	0	7	1.0238268	-89.992505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6648	1	30.14	4.72	0	0	7	1.0318332	-88.865231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6649	1	14.99	4.48	0	0	7	1.0335389	-88.170804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6650	1	8.9	2.13	0	0	7	1.0309174	-89.551925	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6651	1	2.79	0.79	0	0	7	1.0333402	-87.817041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6652	1	8.16	1.01	0	0	7	1.033312	-87.821404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6653	1	19.57	0.79	0	0	7	1.0312158	-89.393323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6654	1	16.69	1.02	0	4.38	7	1.030478	-89.882159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6655	1	0	0	0	0	7	1.0304813	-89.871535	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6656	1	7.66	2.16	0	14.75	7	1.0323264	-88.87975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6657	1	0	0	0	0	7	1.0336592	-89.208841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6658	1	7.66	0.92	0	0	7	1.0336295	-89.21334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6659	1	9.62	0.73	0	0	7	1.0298971	-89.678304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6660	1	30.81	9.51	0	0	7	1.0418936	-86.232489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6661	1	25.37	7.38	0	0	7	1.039573	-86.611629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6662	1	11.97	3.12	0	0	7	1.0417224	-86.540689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6663	1	11.97	2.5	0	0	7	1.0389881	-86.515689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6664	1	13.58	4.67	0	0	7	1.0380438	-87.76464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6665	1	0	0	0	0	7	1.0418583	-85.76083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6666	1	18.74	18.84	0	0	7	1.0416003	-85.770411	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6667	1	28.73	18.47	0	0	7	1.0337962	-86.588453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6668	1	22.48	2.52	0	0	7	1.0374597	-86.164141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6669	1	0	0	0	-16.13	7	1.0258565	-90.125935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6670	1	1.99	0.61	0	0	7	1.0258451	-90.126929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6671	1	0	0	0	0	7	1.027488	-90.197482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6672	1	3.99	0.85	0	0	7	1.0267648	-90.352762	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6673	1	0	0	0	0	7	1.0274752	-90.199747	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6674	1	0	0	0	0	7	1.0274752	-90.199747	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6675	1	0	0	0	0	7	1.0275088	-90.195117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6676	1	0	0	0	0	7	1.027488	-90.197482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6677	1	9.92	3.3	0	0	7	1.0299781	-89.984507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6678	1	7.06	1.53	0	0	7	1.0353147	-87.032952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6679	1	8.14	2.13	0	0	7	1.0352731	-87.037365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6680	1	0	0	0	34.6	7	1.0382551	-87.364198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6681	1	12.72	2.51	0	0	7	1.0526145	-89.626616	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6682	1	0	0	0	0	7	1.0380479	-87.335777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6683	1	9.2	1.13	0	0	7	1.038709	-87.110501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6684	1	9.2	1.22	0	0	7	1.0391036	-86.813229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6685	1	1.55	0.54	0	0	7	1.0307479	-89.669454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6686	1	18.83	3.79	0	1.98	7	1.0358607	-87.470606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6687	1	32.22	6.05	0	0	7	1.0395831	-86.465967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6688	1	18.83	4.23	0	0	7	1.0368645	-87.838117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6689	1	20.84	10.11	0	0	7	1.0395642	-87.131727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6690	1	5.02	0.69	0	0	7	1.0368555	-85.752528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6691	1	10.18	1.25	0	0	7	1.0357493	-86.891964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6692	1	0	0	0	0	7	1.0355799	-86.341099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6693	1	29.76	8.71	0	0	7	1.0354185	-86.357533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6694	1	19.62	7.67	0	0	7	1.040849	-85.394614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6695	1	10.74	3.03	0	0	7	1.0330169	-87.954526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6696	1	0	0	0	0	7	1.0330732	-87.94912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6697	1	15.24	1.9	0	0	7	1.0293344	-89.690637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6698	1	16.05	3.85	0	0	7	1.0293064	-89.667924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6699	1	11.41	2.88	0	0	7	1.0297316	-89.555634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6700	1	17.09	2.63	0	0	7	1.0291727	-90.075647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6701	1	11.54	2.75	0	0	7	1.0335941	-86.670326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6702	1	14.19	3.03	0	0	7	1.0348007	-86.473757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6703	1	6.52	0.66	0	0	7	1.0368458	-86.816829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6704	1	16.14	7.9	0	0	7	1.0367139	-86.825987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6705	1	23.56	6.43	0	0	7	1.0343343	-86.899483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6706	1	16.14	7.05	0	0	7	1.0388257	-86.610026	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6707	1	7.67	0.54	0	0	7	1.0295066	-89.770528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6708	1	4.49	0.97	0	0	7	1.0296967	-89.990983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6709	1	0	0	0	0	7	1.0319791	-89.669668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6710	1	4.51	0.48	0	0	7	1.031962	-89.67213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6711	1	6.72	2.79	0	0	7	1.0346866	-88.07568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6712	1	0	0	0	0	7	1.0394826	-86.539278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6713	1	28.61	10.54	0	0	7	1.0393151	-86.553716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6714	1	0	0	0	0	7	1.0406678	-86.384107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6715	1	27.99	3.09	0	0	7	1.0405672	-86.4012	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6716	1	30.26	5.32	0	0	7	1.0413543	-85.740645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6717	1	0	0	0	0	7	1.0393442	-86.495627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6718	1	10.36	3.66	0	0	7	1.0392774	-86.501214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6719	1	13.96	2.49	0	0	7	1.0336887	-87.661638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6720	1	18.83	7.36	0	0	7	1.0349093	-88.009787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6721	1	0	0	0	0	7	1.0313561	-89.487001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6722	1	11.16	8.88	0	0	7	1.0312401	-89.492174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6723	1	14.08	2.6	0	0	7	1.0374326	-87.377108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6724	1	15.02	2.22	0	0	7	1.0370807	-87.223149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6725	1	0	0	0	0	7	1.0390254	-86.37432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6726	1	24.57	6.07	0	0	7	1.0389022	-86.387961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6727	1	15.02	1.05	0	0	7	1.0361795	-86.678306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6728	1	0	0	0	0	7	1.0362287	-86.669609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6729	1	28.06	10.82	0	0	7	1.0363685	-86.937272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6730	1	8.15	1.09	0	0	7	1.0296427	-89.891135	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6731	1	6.69	1.33	0	0	7	1.0294723	-90.039886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6732	1	7.12	2.23	0	0	7	1.0290843	-89.888171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6733	1	9.96	1.43	0	0	7	1.0296278	-89.663701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6734	1	0	0	0	0	7	1.029413	-89.882139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6735	1	6.92	2.96	0	0	7	1.0293629	-89.886238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6736	1	0	0	0	0	7	1.0398661	-85.702168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6737	1	23.51	4.61	0	0	7	1.0560046	-87.309291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6738	1	0	0	0	0	7	1.0400491	-85.684199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6739	1	5.89	1.53	0	0	7	1.0300095	-89.66299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6740	1	17.21	5.52	0	0	7	1.0293788	-89.71559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6741	1	3.79	0.22	0	0	7	1.0287097	-90.057413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6742	1	16.89	5.29	0	0	7	1.0368694	-87.706707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6743	1	0	0	0	0	7	1.0313021	-88.943265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6744	1	16.89	3.8	0	0	7	1.0312139	-88.9529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6745	1	16.89	1.89	0	0	7	1.025765	-89.769284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6746	1	28.63	6.28	0	0	7	1.0337299	-88.57432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6747	1	19.74	6.36	0	0	7	1.0257102	-89.787008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6748	1	10.93	3.76	0	0	7	1.0376939	-87.855273	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6749	1	5.06	0.77	0	0	7	1.0298206	-90.016158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6750	1	0	0	0	0	7	1.0420859	-83.376867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6751	1	0	0	0	0	7	1.0434658	-84.156446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6752	1	2.35	0.69	0	0	7	1.0420737	-83.37802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6753	1	0	0	0	0	7	1.0439567	-79.467393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6754	1	3.76	0.85	0	0	7	1.0439395	-79.469439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6755	1	0	0	0	0	7	1.0454682	-78.268783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6756	1	0	0	0	0	7	1.0455477	-82.472028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6757	1	3.91	0.78	0	0	7	1.0540588	-88.612587	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6758	1	0	0	0	0	7	1.0590948	-87.492913	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6759	1	0	0	0	0	7	1.0455934	-78.232529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6760	1	0	0	0	0	7	1.0418845	-84.141293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6761	1	0	0	0	0	7	1.0435602	-84.173736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6762	1	1.99	0.84	0	0	7	1.0418696	-84.142366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6763	1	3.51	0.36	0	0	7	1.0412067	-80.01524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6764	1	0	0	0	0	7	1.0412205	-80.013103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6765	1	4.97	1.65	0	0	7	1.0419199	-79.844794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6766	1	7.7	1.88	0	0	7	1.0424182	-80.09162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6767	1	8.56	2.09	0	0	7	1.0415983	-80.237003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6768	1	8.75	3.67	0	0	7	1.0364789	-81.705652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6769	1	0.1	0.02	0	0	7	1.0376789	-81.247534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6770	1	6.34	1.45	0	0	7	1.0376463	-81.251358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6771	1	8.44	0.91	0	0	7	1.0349246	-82.541859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6772	1	6.55	1.55	0	0	7	1.0381547	-81.064762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6773	1	3.52	1.05	0	0	7	1.0388927	-82.558074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6774	1	13.59	1.28	0	0	7	1.0403642	-81.350173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6775	1	3.18	1.15	0	0	7	1.0345094	-81.33704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6776	1	4.75	1.21	0	0	7	1.0349964	-80.64762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6777	1	6.49	1.16	0	0	7	1.040077	-79.741769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6778	1	3.7	1.65	0	0	7	1.0350539	-80.420467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6779	1	0	0	0	0	7	1.0361291	-79.227346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6780	1	2.96	0.31	0	0	7	1.0361194	-79.229025	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6781	1	16.56	4.2	0	0	7	1.0327219	-80.784467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6782	1	0	0	0	0	7	1.0327959	-80.775767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6783	1	0	0	0	0	7	1.0333434	-80.452821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6784	1	10.41	4.23	0	0	7	1.0332729	-80.457819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6785	1	0	0	0	0	7	1.0321658	-81.167684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6786	1	9.63	1.31	0	0	7	1.0321304	-81.172716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6787	1	8.8	2.28	0	0	7	1.0341936	-79.16562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6788	1	8.53	3.82	0	0	7	1.0316509	-81.641328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6789	1	0	0	0	0	7	1.0369278	-84.340556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6790	1	7.34	0.8	0	0	7	1.0369014	-84.344471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6791	1	7.84	2.18	0	0	7	1.0365431	-85.463525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6792	1	10.95	1.05	0	0	7	1.0386308	-84.410093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6793	1	19.02	4.63	0	38.97	7	1.0363933	-86.855512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6794	1	17.83	5.12	0	54.8	7	1.0345198	-88.446139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6795	1	17.71	8.98	0	0	7	1.0351866	-85.661222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6796	1	0	0	0	0	7	1.0353271	-85.651289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6797	1	16.44	8.45	0	0	7	1.0406059	-84.014636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6798	1	14.75	3.32	0	0	7	1.04495	-82.667618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6799	1	8.37	2.15	0	0	7	1.0407447	-83.793261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6800	1	0	0	0	0	7	1.0407864	-83.78833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6801	1	0	0	0	0	7	1.03706	-85.060567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6802	1	7.98	3.77	0	0	7	1.036997	-85.064716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6803	1	9.61	2.16	0	0	7	1.0384256	-83.674624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6804	1	7.06	1.64	0	0	7	1.0322857	-87.435253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6805	1	16.53	4.38	0	0	7	1.0330421	-87.116479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6806	1	13.39	6.38	0	79.08	7	1.0402254	-87.597007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6807	1	11.26	5.26	0	0	7	1.0345901	-84.205433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6808	1	6.56	2.66	0	0	7	1.0351994	-84.503869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6809	1	0	0	0	0	7	1.0352392	-84.50064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6810	1	0	0	0	0	7	1.0361814	-85.816365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6811	1	6.97	0.32	0	0	7	1.0361639	-85.820164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6812	1	0	0	0	0	7	1.0378643	-86.894094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6813	1	15.43	6.67	0	0	7	1.0377486	-86.90217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6814	1	0	0	0	-122.41	7	1.0367466	-80.267707	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6815	1	0	0	0	0	7	1.0371465	-85.226046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6816	1	0	0	0	0	7	1.0364228	-84.193463	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6817	1	0	0	0	0	7	1.0364228	-84.193463	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6818	1	14.83	3.83	0	0	7	1.036672	-80.276454	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6819	1	0	0	0	0	7	1.0330697	-87.526354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6820	1	31.6	28.26	0	0	7	1.0326933	-87.539863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6821	1	0	0	0	0	7	1.0390988	-83.942858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6822	1	8.33	1.77	0	0	7	1.0390646	-83.947314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6823	1	29.78	8.08	0	0	7	1.0342437	-85.052608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6824	1	0	0	0	0	7	1.0319494	-88.075321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6825	1	18.24	3.24	0	0	7	1.0318627	-88.085953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6826	1	0	0	0	0	7	1.0342136	-88.516041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6827	1	33.11	3.71	0	0	7	1.0341033	-88.535756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6828	1	35.01	5.75	0	0	7	1.0342854	-88.200394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6829	1	38.8	12.25	0	0	7	1.0328117	-88.650058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6830	1	25.46	6.97	0	0	7	1.033376	-88.662814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6831	1	40.35	8.23	0	0	7	1.0332357	-88.166944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6832	1	5.31	1.05	0	0	7	1.0383548	-83.255956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6833	1	0	0	0	0	7	1.0357301	-86.085916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6834	1	24.52	1.55	0	0	7	1.0356503	-86.100631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6835	1	14.04	4.2	0	0	7	1.0346227	-85.101292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6836	1	31.03	2.55	0	0	7	1.0351799	-86.795215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6837	1	0	0	0	0	7	1.0352719	-86.775836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6838	1	13.43	2.53	0	0	7	1.0422961	-84.144504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6839	1	13.48	1.84	0	0	7	1.0425548	-83.602337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6840	1	0	0	0	0	7	1.0415618	-83.626046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6841	1	16.44	0.54	0	0	7	1.0415091	-83.635723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6842	1	9.9	4.33	0	0	7	1.0453399	-83.11518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6843	1	11.88	0.5	0	0	7	1.0435102	-83.733251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6844	1	24.87	3.91	0	14.27	7	1.036488	-85.144216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6845	1	0	0	0	0	7	1.0372444	-85.674616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6846	1	20.57	6.22	0	0	7	1.0371324	-85.68696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6847	1	26.84	5.89	0	0	7	1.0356839	-86.421351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6848	1	16.11	7.21	0	0	7	1.0347047	-85.594497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6849	1	0	0	0	0	7	1.0348092	-85.586251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6850	1	19.78	2.74	0	0	7	1.0377385	-85.481714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6851	1	5.84	1.46	0	0	7	1.0384619	-84.064456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6852	1	0	0	0	0	7	1.0381198	-85.102185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6853	1	0	0	0	0	7	1.0406326	-84.544605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6854	1	2.86	0.91	0	0	7	1.0381026	-85.103785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6855	1	20.98	0.7	0	0	7	1.0340598	-87.930305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6856	1	0	0	0	0	7	1.0370693	-88.119982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6857	1	29.19	2.83	0	0	7	1.0369738	-88.137665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6858	1	0	0	0	0	7	1.0347467	-86.669552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6859	1	16.37	11.69	0	0	7	1.034577	-86.677753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6860	1	30.7	6.35	0	0	7	1.0335354	-87.160533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6861	1	0	0	0	0	7	1.0336798	-87.141737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6862	1	49.99	1.66	0	0	7	1.0325699	-87.844045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6863	1	0	0	0	0	7	1.0327176	-87.814578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6864	1	0	0	0	0	7	1.0385754	-82.666744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6865	1	0	0	0	0	7	1.0370884	-82.895576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6866	1	0	0	0	0	7	1.0362332	-83.02864	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6867	1	0	0	0	0	7	1.0362332	-83.02864	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6868	1	3.79	0.9	0	0	7	1.0385565	-82.668945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6869	1	0	0	0	7.93	7	1.0386924	-82.161246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6870	1	0	0	0	0	7	1.0308488	-81.824142	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6871	1	0	0	0	0	7	1.0312009	-81.83942	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6872	1	0	0	0	0	7	1.0312009	-81.83942	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6873	1	0	0	0	0	7	1.0386879	-82.162219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6874	1	3.79	0.88	0	0	7	1.0386755	-82.163374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6875	1	0	0	0	0	7	1.0374947	-86.914184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6876	1	9.47	1.96	0	0	7	1.0374538	-86.919332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6877	1	23.19	1.43	0	0	7	1.0328441	-89.142241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6878	1	0	0	0	0	7	1.0333689	-86.76	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6879	1	21.21	1.07	0	0	7	1.0333147	-86.773474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6880	1	26.87	6.45	0	0	7	1.0331485	-87.181948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6881	1	16.72	5.51	0	0	7	1.0356906	-86.45848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6882	1	0	0	0	0	7	1.0331439	-89.69804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6883	1	5.65	0.77	0	0	7	1.0331222	-89.701236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6884	1	17.16	4.58	0	0	7	1.0328019	-89.502637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6885	1	0	0	0	0	7	1.0326375	-86.40856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6886	1	0	0	0	0	7	1.0352416	-85.595082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6887	1	20.43	3.09	0	0	7	1.0325508	-86.419162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6888	1	7.16	2.54	0	0	7	1.0326545	-87.177682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6889	1	0	0	0	0	7	1.0328728	-86.716321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6890	1	11.26	6.8	0	0	7	1.0327796	-86.721994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6891	1	0	0	0	94.58	7	1.0355599	-87.816319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6892	1	26.45	3.82	0	0	7	1.0354444	-87.831683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6893	1	15.34	0.54	0	0	7	1.0320493	-87.758627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6894	1	22.66	7.52	0	0	7	1.0334642	-86.436446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6895	1	10.55	1.91	0	0	7	1.0335556	-88.634324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6896	1	13.32	0.17	0	-1.02	7	1.0324785	-87.688723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6897	1	14.96	4.72	0	44.37	7	1.0384855	-88.612505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6898	1	0	0	0	0	7	1.0380298	-88.597148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6899	1	3.07	1.12	0	0	7	1.0355444	-88.341853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6900	1	21.3	5.42	0	0	7	1.0354279	-88.354373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6901	1	22.56	5.24	0	0	7	1.0358751	-87.910149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6902	1	37.64	16.99	0	47.29	7	1.0329265	-90.351696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6903	1	21.3	3.04	0	0	7	1.0336878	-88.653279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6904	1	0	0	0	0	7	1.033607	-88.707583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6905	1	21.3	6.2	0	0	7	1.0334855	-88.718289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6906	1	15.77	5.84	0	0	7	1.0342237	-88.793169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6907	1	28.01	12.32	0	0	7	1.0335624	-88.591019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6908	1	0	0	0	-86.04	7	1.0383121	-82.571904	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6909	1	0	0	0	0	7	1.0375609	-87.14864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6910	1	3.1	0.5	0	0	7	1.0376083	-88.240745	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6911	1	0	0	0	0	7	1.0382234	-88.050954	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6912	1	16.29	6.65	0	0	7	1.0382049	-82.580252	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6913	1	0	0	0	0	7	1.0405694	-82.316594	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6914	1	25.91	2.4	0	0	7	1.0339384	-88.634898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6915	1	0	0	0	0	7	1.0347838	-84.736227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6916	1	20.21	2.7	0	0	7	1.0347026	-84.746845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6917	1	0	0	0	0	7	1.0347465	-84.004896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6918	1	16.4	5.57	0	0	7	1.034658	-84.013257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6919	1	0	0	0	0	7	1.0394624	-83.651712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6920	1	13.7	3.29	0	0	7	1.0393984	-83.659373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6921	2	0	0	0	0	7	1.0331864	-88.192264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6922	1	0	0	0	0	7	1.0331096	-88.211077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6923	2	0	0	0	0	7	1.0410774	-86.23753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6924	1	0	0	0	0	7	1.0406948	-86.262427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6925	1	0	0	0	0	7	1.0352231	-88.894501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6926	2	0	0	0	0	7	1.0507679	-87.16117	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6927	1	0	0	0	0	7	1.0349919	-88.91335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6928	1	0	0	0	0	7	1.0352231	-88.894501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6929	2	0	0	0	0	7	1.041	-83.583269	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6930	1	0	0	0	0	7	1.0399377	-86.3277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6931	1	0	0	0	-541.33	7	1.0394445	-83.680186	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6932	1	0	0	0	0	7	1.041	-83.583269	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6933	1	0	0	0	0	7	1.04	-86.862229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6934	2	0	0	0	0	7	1.0376107	-82.280774	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6935	2	0	0	0	0	7	1.0367319	-80.930679	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6936	2	0	0	0	0	7	1.0369765	-81.316918	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6937	1	0	0	0	0	7	1.0382724	-88.001376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6938	1	0	0	0	0	7	1.04	-86.862229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6939	2	0	0	0	0	7	1.0372163	-80.070064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6940	1	0	0	0	-220.69	7	1.0361303	-80.147295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6941	1	0	0	0	0	7	1.0352879	-87.216457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6942	2	0	0	0	0	7	1.04	-86.554013	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6943	2	0	0	0	0	7	1.04	-86.554013	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6944	1	0	0	0	0	7	1.0348797	-87.275063	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6945	1	0	0	0	0	7	1.0351343	-87.231198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6946	2	0	0	0	0	7	1.039	-85.939501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6947	1	0	0	0	0	7	1.0388735	-85.980152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6948	1	0	0	0	0	7	1.0325623	-90.02794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6949	2	0	0	0	0	7	1.0325623	-90.02794	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6950	2	0	0	0	0	7	1.0325623	-90.02794	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6951	1	0	0	0	0	7	1.0325623	-90.02794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6952	1	0	0	0	0	7	1.0325623	-90.02794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6953	1	0	0	0	0	7	1.0352137	-90.521812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6954	2	0	0	0	0	7	1.0276613	-87.202221	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6955	2	0	0	0	0	7	1.0283706	-87.328051	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6956	2	0	0	0	0	7	1.0308024	-88.236036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6957	2	0	0	0	0	7	1.0292818	-87.717562	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6958	2	0	0	0	0	7	1.0333929	-89.495415	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6959	2	0	0	0	0	7	1.0315129	-88.589589	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6960	1	0	0	0	0	7	1.0350458	-90.733425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6961	1	0	0	0	0	7	1.0352137	-90.521812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6962	1	0	0	0	0	7	1.03638	-88.192065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6963	2	0	0	0	0	7	1.0045	-84.655458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6964	2	0	0	0	0	7	1.0045	-86.109878	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6965	1	0	0	0	0	7	1.036164	-88.246933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6966	1	0	0	0	0	7	1.03638	-88.192065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6967	2	0	0	0	0	7	1.0392456	-90.413624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6968	1	0	0	0	60.92	7	1.0388694	-90.437924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6969	1	0	0	0	0	7	1.0336879	-87.647018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6970	2	0	0	0	0	7	1.0337629	-87.536386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6971	1	0	0	0	0	7	1.0336811	-87.648437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6972	1	0	0	0	-312.35	7	1.0443821	-80.393425	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6973	1	0	0	0	0	7	1.0455529	-82.446553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6974	2	0	0	0	0	7	1.0605887	-75.662355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6975	1	0	0	0	0	7	1.0433849	-80.841931	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6976	1	0	0	0	0	7	1.0443821	-80.393425	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6977	2	0	0	0	0	7	1.0388562	-89.154175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6978	1	0	0	0	0	7	1.038132	-89.198546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6979	1	0	0	0	0	7	1.0364522	-88.220532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6980	2	0	0	0	0	7	1.0127288	-85.762006	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6981	2	0	0	0	0	7	1.0045	-84.7639	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6982	2	0	0	0	0	7	1.0125939	-85.655081	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6983	1	0	0	0	0	7	1.0363678	-88.3115	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6984	1	0	0	0	0	7	1.0364522	-88.220532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6985	1	0	0	0	0	7	1.039	-79.764023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6986	2	0	0	0	0	7	1.0495	-73.657882	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6987	2	0	0	0	0	7	1.0566355	-72.029684	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6988	1	0	0	0	0	7	1.0382025	-79.978894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6989	1	0	0	0	0	7	1.039	-79.764023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6990	2	0	0	0	0	7	1.0383356	-82.245352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6991	1	0	0	0	0	7	1.038309	-82.247423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6992	1	0	0	0	0	7	1.0408435	-86.342227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6993	2	0	0	0	0	7	1.0522128	-80.749834	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6994	2	0	0	0	0	7	1.05627	-81.021191	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6995	1	0	0	0	0	7	1.0397588	-86.430102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6996	1	0	0	0	0	7	1.0408435	-86.342227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6997	2	0	0	0	0	7	1.0449136	-84.084681	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6998	1	0	0	0	0	7	1.0404559	-87.050332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6999	1	0	0	0	525.12	7	1.0452913	-83.909551	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7000	1	0	0	0	0	7	1.0449136	-84.084681	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7001	1	0	0	0	0	7	1.0300117	-89.702829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7002	2	0	0	0	0	7	1.0300117	-89.702829	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7003	2	0	0	0	0	7	1.0322678	-89.450193	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7004	2	0	0	0	0	7	1.0323302	-89.447487	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7005	1	0	0	0	0	7	1.0299652	-89.70637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7006	1	0	0	0	0	7	1.0300117	-89.702829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7007	1	0	0	0	0	7	1.0417544	-87.721938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7008	2	0	0	0	0	7	1.027	-82.116881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7009	2	0	0	0	0	7	1.027	-82.188053	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7010	1	0	0	0	0	7	1.0402839	-87.941798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7011	1	0	0	0	0	7	1.0417544	-87.721938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7012	2	0	0	0	0	7	1.0282606	-89.732918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7013	1	0	0	0	0	7	1.0282606	-89.732918	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7014	1	0	0	0	0	7	1.0282606	-89.732918	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7015	1	0	0	0	0	7	1.0282606	-89.732918	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7016	1	0	0	0	0	7	1.0282333	-89.734795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7017	1	0	0	0	0	7	1.0282606	-89.732918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7018	2	0	0	0	0	7	1.0405395	-90.083948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7019	1	0	0	0	0	7	1.0383351	-90.235409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7020	2	0	0	0	0	7	1.0357005	-89.114489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7021	1	0	0	0	0	7	1.0356672	-89.116843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7022	1	0	0	0	0	7	1.0406327	-87.192615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7023	2	0	0	0	0	7	1.0634504	-84.874294	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7024	2	0	0	0	0	7	1.0648639	-86.090154	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7025	1	0	0	0	0	7	1.0398666	-87.246663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7026	1	0	0	0	0	7	1.0406327	-87.192615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7027	2	0	0	0	0	7	1.0380898	-86.79017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7028	1	0	0	0	0	7	1.0379036	-86.802699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7029	1	0	0	0	0	7	1.0369403	-88.61944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7030	2	0	0	0	0	7	1.0376137	-88.547058	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7031	2	0	0	0	0	7	1.0376137	-88.547058	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7032	1	0	0	0	0	7	1.0369915	-88.613926	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7033	2	0	0	0	0	7	1.0481288	-88.107618	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7034	2	0	0	0	0	7	1.0455767	-88.391243	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7035	2	0	0	0	0	7	1.0458236	-88.361294	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7036	2	0	0	0	0	7	1.0514778	-87.732971	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7037	1	0	0	0	0	7	1.0368341	-88.627532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7038	1	0	0	0	0	7	1.0369403	-88.61944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7039	1	0	0	0	0	7	1.0399209	-86.226553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7040	2	0	0	0	0	7	1.0399209	-86.226553	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7041	1	0	0	0	0	7	1.0399209	-86.226553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7042	1	0	0	0	0	7	1.0399209	-86.226553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7043	1	0	0	0	0	7	1.0363894	-88.27361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7044	2	0	0	0	0	7	1.036	-80.427098	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7045	2	0	0	0	0	7	1.036	-82.509037	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7046	2	0	0	0	0	7	1.036	-83.008821	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7047	1	0	0	0	0	7	1.0353904	-88.61189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7048	1	0	0	0	0	7	1.0363894	-88.27361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7049	2	0	0	0	0	7	1.0395866	-87.573942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7050	1	0	0	0	0	7	1.0392165	-87.596782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7051	1	0	0	0	370.43	7	1.0464145	-81.546569	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7052	1	0	0	0	0	7	1.0447411	-84.418727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7053	2	0	0	0	0	7	1.0464145	-81.546569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7054	2	0	0	0	0	7	1.0464145	-81.546569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7055	1	0	0	0	0	7	1.0444752	-81.308134	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7056	1	0	0	0	0	7	1.0464145	-81.546569	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7057	1	0	0	0	0	7	1.0393605	-86.618505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7058	2	0	0	0	0	7	1.0379813	-85.855942	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7059	1	0	0	0	0	7	1.0393486	-86.62791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7060	1	0	0	0	0	7	1.0358875	-91.072864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7061	2	0	0	0	0	7	1.0089999	-87.680793	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7062	1	0	0	0	0	7	1.0353763	-91.119192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7063	2	0	0	0	0	7	1.0353841	-89.533086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7064	1	0	0	0	0	7	1.0353319	-89.536378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7065	1	0	0	0	0	7	1.04	-83.704945	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7066	1	0	0	0	0	7	1.0416781	-85.265738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7067	2	0	0	0	0	7	1.0584528	-81.710872	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7068	2	0	0	0	0	7	1.0600971	-81.314309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7069	1	0	0	0	0	7	1.0399146	-83.695963	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7070	1	0	0	0	0	7	1.04	-83.704945	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7071	2	0	0	0	0	7	1.0420001	-87.87687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7072	1	0	0	0	0	7	1.0387851	-88.152768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7073	1	0	0	0	0	7	1.0341239	-87.594668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7074	2	0	0	0	0	7	1.021556	-87.164203	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7075	1	0	0	0	0	7	1.0341141	-87.596833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7076	1	0	0	0	0	7	1.0402073	-88.5755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7077	2	0	0	0	0	7	1.063	-86.36974	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7078	2	0	0	0	0	7	1.063	-85.938718	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7079	1	0	0	0	0	7	1.0394793	-88.642613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7080	1	0	0	0	0	7	1.0402073	-88.5755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7081	1	0	0	0	0	7	1.0332802	-82.764011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7082	2	0	0	0	0	7	1.044	-84.684537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7083	1	0	0	0	0	7	1.0335072	-82.738743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7084	1	0	0	0	0	7	1.0332802	-82.764011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7085	2	0	0	0	0	7	1.031465	-88.85132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7086	1	0	0	0	0	7	1.031465	-88.85132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7087	1	0	0	0	0	7	1.031465	-88.85132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7088	1	0	0	0	0	7	1.031465	-88.85132	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7089	1	0	0	0	0	7	1.031337	-88.860231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7090	1	0	0	0	0	7	1.031465	-88.85132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7091	2	0	0	0	0	7	1.0386956	-88.636797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7092	1	0	0	0	0	7	1.0385584	-88.646137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7093	2	0	0	0	0	7	1.0384604	-89.325845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7094	1	0	0	0	0	7	1.0380763	-89.351552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7095	1	0	0	0	0	7	1.0398307	-84.623979	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7096	1	0	0	0	0	7	1.0415027	-87.600278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7097	2	0	0	0	0	7	1.0453627	-84.038792	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7098	2	0	0	0	0	7	1.0481663	-83.74111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7099	2	0	0	0	0	7	1.0405	-85.693966	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7100	2	0	0	0	0	7	1.0415027	-87.600278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7101	2	0	0	0	0	7	1.0415027	-87.600278	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7102	1	0	0	0	0	7	1.0416148	-84.36213	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7103	1	0	0	0	0	7	1.0398307	-84.623979	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7104	2	0	0	0	0	7	1.0387801	-89.091049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7105	1	0	0	0	0	7	1.0383222	-89.122052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7106	1	0	0	0	0	7	1.0423405	-89.214959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7107	2	0	0	0	0	7	1.056112	-84.988867	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7108	2	0	0	0	0	7	1.0594194	-84.576027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7109	2	0	0	0	0	7	1.0609387	-84.316259	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7110	1	0	0	0	0	7	1.0383889	-89.526396	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7111	1	0	0	0	0	7	1.0423405	-89.214959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7112	1	0	0	0	0	7	1.0384744	-90.889168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7113	2	0	0	0	0	7	1.054	-88.679175	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7114	2	0	0	0	0	7	1.054	-87.676752	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7115	2	0	0	0	0	7	1.054	-87.408487	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7116	2	0	0	0	0	7	1.054	-88.061306	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7117	2	0	0	0	0	7	1.054	-88.382797	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7118	2	0	0	0	0	7	1.054	-87.911185	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7119	1	0	0	0	0	7	1.0368601	-91.067229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7120	1	0	0	0	0	7	1.0384744	-90.889168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7121	1	0	0	0	0	7	1.0329826	-89.674982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7122	2	0	0	0	0	7	1.0387559	-89.040082	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7123	2	0	0	0	0	7	1.0382561	-89.080373	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7124	2	0	0	0	0	7	1.0377047	-89.151747	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7125	1	0	0	0	0	7	1.0327953	-89.689013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7126	1	0	0	0	0	7	1.0329826	-89.674982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7127	1	0	0	0	0	7	1.0367227	-88.127993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7128	2	0	0	0	0	7	1.0393528	-87.861438	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7129	2	0	0	0	0	7	1.0393528	-87.861438	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7130	1	0	0	0	0	7	1.0367045	-88.131173	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7131	2	0	0	0	0	7	1.0392957	-87.870807	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7132	1	0	0	0	0	7	1.0366261	-88.134642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7133	1	0	0	0	0	7	1.0367227	-88.127993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7134	1	0	0	0	0	7	1.0382924	-89.541374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7135	2	0	0	0	0	7	1.0529923	-87.868333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7136	2	0	0	0	0	7	1.0483272	-88.417659	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7137	1	0	0	0	0	7	1.0379254	-89.567465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7138	1	0	0	0	0	7	1.0382924	-89.541374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7139	2	0	0	0	0	7	1.037873	-88.100329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7140	1	0	0	0	0	7	1.0374528	-88.284617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7141	2	0	0	0	0	7	1.0336944	-90.813799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7142	1	0	0	0	0	7	1.0332228	-90.845507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7143	1	0	0	0	0	7	1.0317569	-82.773749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7144	2	0	0	0	0	7	1.0342715	-82.436765	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7145	2	0	0	0	0	7	1.0336624	-82.525009	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7146	2	0	0	0	0	7	1.0317569	-82.773749	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7147	2	0	0	0	0	7	1.0365243	-82.128711	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7148	1	0	0	0	0	7	1.0317139	-82.777614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7149	1	0	0	0	0	7	1.0317569	-82.773749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7150	2	0	0	0	0	7	1.0372449	-87.646575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7151	1	0	0	0	0	7	1.0372357	-87.649124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7152	2	0	0	0	0	7	1.0241224	-89.232059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7153	2	0	0	0	0	7	1.0295511	-89.622147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7154	1	0	0	0	0	7	1.0315923	-89.766895	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7155	1	0	0	0	0	7	1.0315923	-89.766895	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7156	1	0	0	0	-64.66	7	1.0233391	-89.223929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7157	1	0	0	0	0	7	1.0241224	-89.232059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7158	2	0	0	0	0	7	1.0332549	-87.753054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7159	1	0	0	0	0	7	1.0332549	-87.753054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7160	1	0	0	0	0	7	1.04	-87.246727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7161	2	0	0	0	0	7	1.0466244	-81.85229	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7162	2	0	0	0	0	7	1.0474242	-81.08427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7163	2	0	0	0	0	7	1.0468927	-82.264587	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7164	2	0	0	0	0	7	1.0452369	-83.603062	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7165	1	0	0	0	0	7	1.0368807	-88.020444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7166	1	0	0	0	0	7	1.04	-87.246727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7167	2	0	0	0	0	7	1.04	-85.80554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7168	1	0	0	0	0	7	1.0397114	-85.858619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7169	1	0	0	0	0	7	1.0427278	-85.246175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7170	2	0	0	0	0	7	1.036	-82.582414	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7171	2	0	0	0	0	7	1.036	-83.568902	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7172	1	0	0	0	0	7	1.0423371	-85.306683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7173	1	0	0	0	0	7	1.0427278	-85.246175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7174	1	0	0	0	0	7	1.0333291	-89.623032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7175	2	0	0	0	0	7	1.0440544	-88.516587	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7176	1	0	0	0	0	7	1.0331985	-89.632995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7177	1	0	0	0	0	7	1.044	-83.706521	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7178	1	0	0	0	0	7	1.042648	-86.268655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7179	2	0	0	0	0	7	1.042648	-86.268655	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7180	2	0	0	0	0	7	1.042648	-86.268655	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7181	1	0	0	0	0	7	1.042648	-86.268655	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7182	2	0	0	0	0	7	1.0225	-81.606265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7183	2	0	0	0	0	7	1.0209767	-82.385772	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7184	1	0	0	0	0	7	1.0429927	-83.729852	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7185	1	0	0	0	0	7	1.044	-83.706521	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7186	2	0	0	0	0	7	1.0373375	-85.430554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7187	1	0	0	0	-139.8	7	1.0372092	-85.439198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7188	1	0	0	0	0	7	1.0357716	-88.448288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7189	2	0	0	0	0	7	1.04	-86.296313	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7190	2	0	0	0	0	7	1.04	-86.296313	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7191	1	0	0	0	0	7	1.0362136	-88.182103	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7192	1	0	0	0	0	7	1.0355062	-88.506543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7193	2	0	0	0	0	7	1.0384693	-87.925217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7194	1	0	0	0	0	7	1.0384693	-87.925217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7195	1	0	0	0	0	7	1.0384693	-87.925217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7196	1	0	0	0	0	7	1.0384693	-87.925217	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7197	1	0	0	0	0	7	1.0383839	-87.961423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7198	1	0	0	0	0	7	1.0384693	-87.925217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7199	2	0	0	0	0	7	1.0363787	-81.479581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7200	1	0	0	0	-16.89	7	1.0363787	-81.479581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7201	1	0	0	0	-587.91	7	1.038	-82.700657	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7202	1	0	0	0	0	7	1.0395353	-86.236171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7203	2	0	0	0	0	7	1.0525908	-80.134493	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7204	2	0	0	0	0	7	1.0518717	-80.394305	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7205	2	0	0	0	0	7	1.0533803	-79.851086	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7206	2	0	0	0	0	7	1.0516131	-80.463915	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7207	1	0	0	0	0	7	1.0393141	-83.392435	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7208	1	0	0	0	0	7	1.038	-82.700657	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7209	2	0	0	0	0	7	1.038836	-90.513978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7210	1	0	0	0	0	7	1.0383587	-90.545888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7211	2	0	0	0	0	7	1.0381369	-89.866175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7212	1	0	0	0	0	7	1.0379186	-90.070368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7213	2	0	0	0	0	7	1.036	-90.793494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7214	1	0	0	0	0	7	1.0355797	-90.864075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7215	1	0	0	0	0	7	1.0323152	-88.875726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7216	2	0	0	0	0	7	1.0332899	-87.333148	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7217	2	0	0	0	0	7	1.0369359	-82.641445	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7218	1	0	0	0	0	7	1.0319398	-88.902279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7219	1	0	0	0	0	7	1.0323152	-88.875726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7220	2	0	0	0	0	7	1.036327	-88.756923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7221	1	0	0	0	0	7	1.036327	-88.756923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7222	1	0	0	0	0	7	1.0382298	-88.919394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7223	2	0	0	0	0	7	1.0285	-83.850258	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7224	2	0	0	0	0	7	1.0218838	-82.677819	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7225	1	0	0	0	0	7	1.0380342	-89.128071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7226	1	0	0	0	0	7	1.0382298	-88.919394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7227	1	0	0	0	0	7	1.0403539	-88.947976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7228	2	0	0	0	0	7	1.09	-82.868758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7229	2	0	0	0	0	7	1.0724012	-85.515823	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7230	2	0	0	0	0	7	1.0740457	-85.372825	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7231	1	0	0	0	0	7	1.0367626	-89.214707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7232	1	0	0	0	0	7	1.0403539	-88.947976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7233	2	0	0	0	0	7	1.0351493	-88.651502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7234	1	0	0	0	0	7	1.0351493	-88.651502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7235	2	0	0	0	0	7	1.0380449	-88.345863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7236	1	0	0	0	0	7	1.0380147	-88.348139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7237	1	0	0	0	0	7	1.038	-89.505629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7238	2	0	0	0	0	7	1.0540672	-85.80732	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7239	2	0	0	0	0	7	1.0607881	-83.782451	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7240	1	0	0	0	0	7	1.0365135	-89.710739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7241	1	0	0	0	0	7	1.038	-89.505629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7242	1	0	0	0	0	7	1.0381416	-88.658427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7243	2	0	0	0	0	7	1	-81.487437	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7244	2	0	0	0	0	7	1	-83.00047	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7245	1	0	0	0	0	7	1.0373926	-88.802536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7246	1	0	0	0	0	7	1.0381416	-88.658427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7247	1	0	0	0	0	7	1.034904	-91.1071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7248	2	0	0	0	0	7	1.034904	-91.1071	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7249	2	0	0	0	0	7	1.034904	-91.1071	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7250	2	0	0	0	0	7	1.034904	-91.1071	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7251	1	0	0	0	0	7	1.034904	-91.1071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7252	1	0	0	0	0	7	1.034904	-91.1071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7253	2	0	0	0	0	7	1.0310005	-89.617821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7254	1	0	0	0	0	7	1.0309018	-89.624688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7255	2	0	0	0	0	7	1.039	-87.988106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7256	1	0	0	0	0	7	1.0383932	-88.027945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7257	1	0	0	0	-303.99	7	1.044396	-79.941255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7258	1	0	0	0	0	7	1.045579	-83.192698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7259	2	0	0	0	0	7	1.0154444	-74.274776	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7260	1	0	0	0	0	7	1.0430101	-80.477884	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7261	1	0	0	0	0	7	1.044396	-79.941255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7262	1	0	0	0	0	7	1.0377795	-88.515688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7263	2	0	0	0	0	7	1.0405	-88.235227	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7264	2	0	0	0	0	7	1.0454233	-87.736237	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7265	2	0	0	0	0	7	1.0410174	-88.191612	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7266	1	0	0	0	0	7	1.0376283	-88.526252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7267	1	0	0	0	0	7	1.0377795	-88.515688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7268	1	0	0	0	0	7	1.0346386	-90.877365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7269	2	0	0	0	0	7	1.0169016	-90.110423	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7270	1	0	0	0	0	7	1.0345484	-90.883257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7271	1	0	0	0	0	7	1.0346386	-90.877365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7272	1	0	0	0	51.9	7	1.0394421	-78.425798	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7273	1	0	0	0	0	7	1.0380127	-80.14675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7274	2	0	0	0	0	7	1.0394421	-78.425798	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7275	2	0	0	0	0	7	1.0394421	-78.425798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7276	2	0	0	0	0	7	1.0380127	-80.14675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7277	2	0	0	0	0	7	1.0380127	-80.14675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7278	1	0	0	0	0	7	1.0403762	-78.33144	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7279	1	0	0	0	0	7	1.0394421	-78.425798	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7280	1	0	0	0	40.21	7	1.045043	-83.926631	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7281	1	0	0	0	0	7	1.0447674	-85.641516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7282	2	0	0	0	0	7	1.0496195	-83.403712	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7283	2	0	0	0	0	7	1.05	-83.009148	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7284	2	0	0	0	0	7	1.05	-82.860108	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7285	2	0	0	0	0	7	1.0447674	-85.641516	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7286	1	0	0	0	0	7	1.0446658	-83.867396	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7287	1	0	0	0	0	7	1.045043	-83.926631	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7288	1	0	0	0	0	7	1.0378163	-87.665873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7289	1	0	0	0	0	7	1.0378163	-87.665873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7290	1	0	0	0	0	7	1.0378163	-87.665873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7291	1	0	0	0	0	7	1.0378163	-87.665873	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7292	2	0	0	0	0	7	1.036143	-86.775032	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7293	1	0	0	0	0	7	1.0377978	-87.676271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7294	1	0	0	0	0	7	1.0378163	-87.665873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7295	2	0	0	0	0	7	1.0383278	-88.158246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7296	1	0	0	0	0	7	1.0382133	-88.166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7297	1	0	0	0	-130.86	7	1.0376943	-80.274357	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7298	1	0	0	0	0	7	1.0374821	-82.325247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7299	2	0	0	0	0	7	1.0295	-79.604432	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7300	1	0	0	0	0	7	1.0393901	-80.207696	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7301	1	0	0	0	0	7	1.0376943	-80.274357	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7302	1	0	0	0	-440.89	7	1.038	-82.424969	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7303	1	0	0	0	0	7	1.0373767	-85.51562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7304	2	0	0	0	0	7	1.0614146	-79.318225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7305	2	0	0	0	0	7	1.0591596	-80.010809	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7306	1	0	0	0	0	7	1.0405792	-82.785407	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7307	1	0	0	0	0	7	1.038	-82.424969	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7308	1	0	0	0	0	7	1.0435284	-88.957192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7309	2	0	0	0	0	7	1.09	-83.705217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7310	2	0	0	0	0	7	1.0779218	-85.286541	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7311	2	0	0	0	0	7	1.0756246	-85.589757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7312	2	0	0	0	0	7	1.0700001	-86.248205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7313	2	0	0	0	0	7	1.0832034	-84.68264	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7314	2	0	0	0	0	7	1.0707208	-86.063583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7315	1	0	0	0	0	7	1.0401882	-89.2136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7316	1	0	0	0	0	7	1.0435284	-88.957192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7317	2	0	0	0	0	7	1.038409	-88.255394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7318	1	0	0	0	0	7	1.0383243	-88.290555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7319	1	0	0	0	0	7	1.0299552	-89.971339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7320	2	0	0	0	0	7	1.0479269	-89.431677	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7321	1	0	0	0	0	7	1.0298731	-89.977898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7322	1	0	0	0	0	7	1.0434857	-87.199927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7323	2	0	0	0	0	7	1.0133602	-84.074992	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7324	2	0	0	0	0	7	1.0154999	-84.471718	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7325	1	0	0	0	0	7	1.0427126	-87.261387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7326	1	0	0	0	0	7	1.0434857	-87.199927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7327	1	13.89	2.3	0	0	8	1.0398881	-71.152425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7328	1	11.33	1.69	0	0	8	1.0419469	-70.560788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7329	1	11.33	1.35	0	0	8	1.0421219	-70.337687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7330	1	11.33	2.43	0	0	8	1.0415764	-71.021076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7331	1	4.12	1.03	0	0	8	1.0420836	-70.493608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7332	1	8	2.63	0	0	8	1.0418808	-70.205441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7333	1	3.63	2.28	0	0	8	1.0387929	-71.19578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7334	1	14.97	7.21	0	-43.54	8	1.033321	-70.537724	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7335	1	12.58	3.2	0	0	8	1.0422796	-71.113444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7336	1	12.85	5.88	0	0	8	1.0341805	-70.51759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7337	1	12.58	8.43	0	0	8	1.0364999	-70.401935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7338	1	9.44	1.45	0	0	8	1.0422332	-70.402864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7339	1	13.33	2.14	0	0	8	1.0415813	-70.865473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7340	1	0	0	0	0	8	1.0494281	-69.563491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7341	1	9.22	2.83	0	0	8	1.0493734	-69.568291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7342	1	6.78	1.01	0	0	8	1.0426256	-70.427951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7343	1	8.69	0.89	0	0	8	1.0357875	-70.457464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7344	1	0	0	0	0	8	1.039198	-70.203461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7345	1	12.19	4.73	0	0	8	1.0391138	-70.209853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7346	1	0	0	0	0	8	1.0368469	-70.406525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7347	1	8.69	2.21	0	0	8	1.0367989	-70.411441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7348	1	8.69	1.23	0	0	8	1.0410956	-70.436088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7349	1	0	0	0	0	8	1.0416054	-70.481559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7350	1	5.67	1.98	0	0	8	1.0415712	-70.484806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7351	1	5.39	1.72	0	0	8	1.0483839	-70.010618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7352	1	9.79	0.79	0	0	8	1.0478312	-70.215815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7353	1	4.93	0.56	0	0	8	1.0342358	-70.962732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7354	1	4.28	0.36	0	0	8	1.0386329	-71.835232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7355	1	0	0	0	0	8	1.0369448	-72.407001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7356	1	2.42	1.22	0	0	8	1.0369252	-72.408348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7357	1	8.26	2.19	0	0	8	1.0399014	-70.111131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7358	1	8.26	2.11	0	0	8	1.0430197	-70.408812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7359	1	16.51	3.88	0	0	8	1.0446346	-70.079562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7360	1	8.26	1	0	0	8	1.0405313	-70.692268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7361	1	2.57	1.59	0	-50.39	8	1.0361355	-72.24902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7362	1	5.74	1.15	0	0	8	1.0411719	-73.000009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7363	1	2.57	0.48	0	0	8	1.0389487	-72.689859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7364	1	12.59	1.8	0	0	8	1.0427744	-71.228583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7365	1	7.11	1.02	0	17.6	8	1.0383288	-70.320721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7366	1	7.98	0.62	0	0	8	1.0423843	-71.02319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7367	1	0	0	0	0	8	1.0435087	-70.879344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7368	1	10.6	0.99	0	0	8	1.0434681	-70.885742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7369	1	0	0	0	0	8	1.0460034	-70.391154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7370	1	4.16	1.7	0	0	8	1.0441266	-70.623147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7371	1	0	0	0	0	8	1.0461453	-70.373733	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7372	1	0	0	0	0	8	1.0461453	-70.373733	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7373	1	0	0	0	0	8	1.0460342	-70.388791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7374	1	0	0	0	0	8	1.0460034	-70.391154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7375	1	0	0	0	0	8	1.0434469	-73.194811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7376	1	7.32	2.98	0	0	8	1.0433998	-73.198386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7377	1	4.87	1.6	0	0	8	1.0413635	-71.765599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7378	1	9.2	1.15	0	0	8	1.0404005	-70.749431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7379	1	9.2	4.76	0	0	8	1.0432284	-70.218733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7380	1	16.36	2.7	0	0	8	1.0409222	-70.52056	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7381	1	0	0	0	0	8	1.0410827	-70.398285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7382	1	19.16	5.73	0	0	8	1.0409704	-70.408656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7383	1	2.83	0.97	0	0	8	1.0424021	-73.73477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7384	1	2.57	1.05	0	0	8	1.0416299	-73.549849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7385	1	0	0	0	0	8	1.0416478	-73.548356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7386	1	4.06	0.32	0	0	8	1.0470717	-74.581377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7387	1	0	0	0	0	8	1.0438488	-72.389572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7388	1	8.55	1.61	0	0	8	1.0438141	-72.394617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7389	1	12.97	4.39	0	-36.31	8	1.0331004	-71.717714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7390	1	0	0	0	0	8	1.0341875	-71.153605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7391	1	15.05	1.62	0	0	8	1.0341346	-71.162768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7392	1	11.81	5.06	0	0	8	1.0387349	-72.49345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7393	1	12.5	2.15	0	37.29	8	1.0410565	-72.229833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7394	1	14.88	0.74	0	0	8	1.0381062	-70.625567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7395	1	0	0	0	0	8	1.0371618	-71.272049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7396	1	21.85	3.51	0	0	8	1.0370831	-71.283344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7397	1	16.44	5.08	0	0	8	1.0412809	-70.487894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7398	1	0	0	0	-63.84	8	1.0351036	-70.619846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7399	1	12.72	3.58	0	0	8	1.0350345	-70.626867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7400	1	12.49	0.99	0	0	8	1.0405533	-71.055366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7401	1	0	0	0	0	8	1.0405892	-71.048851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7402	1	9.02	1.62	0	0	8	1.0396178	-71.140117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7403	1	9.02	1.52	0	0	8	1.038094	-70.964484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7404	1	0	0	0	0	8	1.0381302	-70.95929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7405	1	9.02	0.52	0	0	8	1.0418812	-71.076292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7406	1	12.54	1.55	0	0	8	1.0391412	-71.19229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7407	1	18.21	3.16	0	0	8	1.0345393	-70.549781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7408	1	12.54	3.53	0	0	8	1.0403804	-72.303466	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7409	1	12.54	0.6	0	0	8	1.0408572	-71.03314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7410	1	7.01	1.21	0	0	8	1.0383372	-72.737093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7411	1	4.33	0.39	0	0	8	1.0392343	-72.885182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7412	1	4.19	2.05	0	0	8	1.0469803	-70.608899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7413	1	11.58	2.4	0	0	8	1.0444644	-71.857771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7414	1	9.69	2.75	0	0	8	1.0342304	-70.723309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7415	1	4.81	0.84	0	-7.62	8	1.0342578	-71.165397	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7416	1	9.42	1.98	0	0	8	1.0412625	-71.307044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7417	1	0	0	0	0	8	1.0413071	-71.301886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7418	1	13.05	3.96	0	0	8	1.0417579	-70.47472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7419	1	13.71	5.53	0	0	8	1.0421262	-70.526019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7420	1	0	0	0	0	8	1.0422246	-70.518778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7421	1	9.94	2.07	0	0	8	1.046629	-69.995223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7422	1	0	0	0	0	8	1.0445061	-70.203033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7423	1	11.8	2.6	0	0	8	1.0444506	-70.209653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7424	1	4.5	1.88	0	0	8	1.0447582	-71.872809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7425	1	2.32	0.32	0	0	8	1.0046239	-75.299487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7426	1	4.7	1.88	0	0	8	1.0000443	-75.14886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7427	1	0	0	0	0	8	1.0000768	-75.146453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7428	1	3.97	0.55	0	0	8	1.0022276	-75.040158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7429	1	0	0	0	0	8	1.0077197	-75.616691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7430	1	2.1	0.2	0	0	8	1.0077116	-75.617965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7431	1	3.53	1.06	0	0	8	1.0117051	-76.002331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7432	1	0	0	0	0	8	1.0117239	-76.000434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7433	1	3.48	0.39	0	-22.77	8	0.9992148	-75.164323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7434	1	1.62	0.27	0	-36.28	8	1.0311276	-74.013454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7435	1	3.6	0.29	0	0	8	1.0332761	-75.619592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7436	1	0	0	0	0	8	1.0332876	-75.617471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7437	1	0	0	0	0	8	1.0322634	-74.60873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7438	1	2.35	0.76	0	0	8	1.0322496	-74.610038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7439	1	4.67	1.28	0	0	8	1.0317711	-74.413979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7440	1	0	0	0	0	8	1.0331251	-75.486266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7441	1	2.35	0.81	0	0	8	1.0331093	-75.487618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7442	1	1.89	0.34	0	0	8	1.041631	-72.498377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7443	1	4.67	0.86	0	0	8	1.020729	-76.582429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7444	1	0	0	0	0	8	1.0207508	-76.579935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7445	1	0	0	0	0	8	1.0363468	-73.493086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7446	1	3.69	0.56	0	0	8	1.0363325	-73.495298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7447	1	4.05	1.99	0	-6.63	8	1.0295604	-76.118426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7448	1	0	0	0	0.33	8	1.0332224	-76.01861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7449	1	4.05	1.39	0	0	8	1.033198	-76.020798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7450	1	5.81	0.92	0	0	8	1.025995	-75.663285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7451	1	3.97	0.61	0	0	8	1.0387177	-73.03576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7452	1	4.13	0.6	0	0	8	1.0339196	-73.466542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7453	1	4.87	0.91	0	0	8	1.032659	-75.020424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7454	1	10.06	2.45	0	0	8	1.0050894	-75.242973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7455	1	7.3	0.93	0	0	8	1.0062829	-75.38197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7456	1	0	0	0	0	8	1.0063101	-75.377334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7457	1	7.96	2.2	0	0	8	1.006445	-75.416382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7458	1	0	0	0	0	8	1.0393313	-72.973369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7459	1	3.09	1.25	0	0	8	1.0393106	-72.974863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7460	1	0	0	0	0	8	1.0351106	-76.543376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7461	1	1.87	0.3	0	0	8	1.0351029	-76.544383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7462	1	0	0	0	0	8	1.0369496	-77.154143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7463	1	1.87	0.56	0	0	8	1.037833	-78.917028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7464	1	0	0	0	0	8	1.0370042	-77.138098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7465	1	5.38	0.6	0	0	8	1.0318865	-75.433678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7466	1	6.32	1.86	0	0	8	1.0316022	-75.534317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7467	1	0	0	0	-7.64	8	1.0312916	-75.783302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7468	1	5.62	2.19	0	0	8	1.0312514	-75.786568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7469	1	2.26	0.41	0	0	8	1.0364792	-78.121394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7470	1	4.73	0.2	0	0	8	1.0485727	-76.18573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7471	1	0	0	0	0	8	1.0485845	-76.182977	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7472	1	0	0	0	0	8	1.0335525	-76.143442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7473	1	2.25	0.52	0	0	8	1.0335416	-76.144586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7474	1	8.3	3.2	0	0	8	1.0389311	-76.92289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7475	1	0	0	0	0	8	1.0389883	-76.918177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7476	1	8.3	1.86	0	0	8	1.0341052	-77.515047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7477	1	11.96	5.65	0	-35.1	8	1.0336487	-77.329326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7478	1	10.69	1.43	0	0	8	1.0433287	-76.132325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7479	1	0	0	0	236.17	8	1.0434021	-76.728962	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7480	1	0	0	0	0	8	1.042589	-77.208955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7481	1	11.77	4.58	0	0	8	1.0433282	-76.735648	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7482	1	11.77	3.03	0	0	8	1.0411395	-77.198996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7483	1	14.01	4.87	0	0	8	1.0393081	-77.154629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7484	1	0	0	0	0	8	1.0393869	-77.147237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7485	1	0	0	0	0	8	1.0386985	-77.015013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7486	1	12.41	3.01	0	0	8	1.0386389	-77.021465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7487	1	12.86	2.42	0	0	8	1.0400053	-76.76455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7488	1	5.36	1.28	0	0	8	1.0377459	-77.109114	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7489	1	0	0	0	0	8	1.0369578	-77.723428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7490	1	0	0	0	0	8	1.0404844	-79.588202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7491	1	3.46	0.61	0	0	8	1.0393767	-81.776402	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7492	1	0	0	0	0	8	1.0441824	-80.553297	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7493	1	0	0	0	0	8	1.036975	-77.70746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7494	1	3.46	0.96	0	0	8	1.0370493	-77.599103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7495	1	0	0	0	0	8	1.0375439	-78.055735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7496	1	0	0	0	0	8	1.0406758	-79.799803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7497	1	10.01	1.33	0	0	8	1.0375041	-78.061294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7498	1	7.88	2.42	0	0	8	1.036052	-77.957937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7499	1	0	0	0	0	8	1.0381288	-78.114899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7500	1	7.88	2.75	0	0	8	1.0380767	-78.119495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7501	1	0	0	0	0	8	1.0366119	-77.833094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7502	1	10.01	2.58	0	0	8	1.0365611	-77.83905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7503	1	0	0	0	0	8	1.0359956	-78.055256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7504	1	0	0	0	0	8	1.0394189	-79.893682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7505	1	2.13	0.28	0	0	8	1.0359875	-78.056393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7506	1	2.44	0.57	0	0	8	1.0479294	-76.41635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7507	1	0	0	0	0	8	1.0483919	-76.295955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7508	1	2.29	0.22	0	0	8	1.0483848	-76.297272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7509	1	1.85	0.59	0	0	8	1.0477273	-77.290033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7510	1	22.45	5.33	0	0	8	1.0390896	-77.562964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7511	1	0	0	0	-229.61	8	1.0364218	-76.941164	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7512	1	0	0	0	0	8	1.0368604	-77.282632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7513	1	27.83	13.7	0	0	8	1.0362288	-76.954791	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7514	1	0	0	0	0	8	1.0353186	-77.286557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7515	1	18.59	4.34	0	0	8	1.035228	-77.297365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7516	1	18.59	5.15	0	0	8	1.0366959	-77.473961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7517	1	3.63	0.82	0	0	8	1.0483825	-75.871859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7518	1	0	0	0	0	8	1.0483985	-75.870017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7519	1	5.19	3.06	0	0	8	1.0436937	-75.256255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7520	1	5.36	0.8	0	0	8	1.0474137	-75.589032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7521	1	2.1	0.41	0	0	8	1.0447346	-76.343566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7522	1	8.43	0.56	0	0	8	1.0389044	-77.539895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7523	1	8.02	2.45	0	0	8	1.0399296	-77.47641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7524	1	0	0	0	0	8	1.0388963	-77.521214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7525	1	8.02	2.35	0	0	8	1.0388526	-77.525781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7526	1	8.83	2.5	0	0	8	1.0408686	-77.372878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7527	1	4.26	0.46	0	0	8	1.0355357	-77.871042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7528	1	5.89	2.82	0	0	8	1.037636	-75.878821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7529	1	0	0	0	0.82	8	1.0376959	-75.475876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7530	1	4.4	2.1	0	0	8	1.0376632	-75.478078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7531	1	3.7	0.5	0	0	8	1.0338317	-76.678543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7532	1	2.44	1.11	0	0	8	1.0344343	-77.04593	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7533	1	5.06	4.88	0	0	8	1.0338346	-76.83256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7534	1	2.38	0.8	0	0	8	1.0433013	-76.304004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7535	1	0	0	0	0	8	1.0433156	-76.302815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7536	1	0	0	0	0	8	1.0374639	-77.58103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7537	1	9.24	4.78	0	0	8	1.0373909	-77.58589	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7538	1	18.48	6.72	0	0	8	1.0366031	-77.483128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7539	1	4.29	0.77	0	0	8	1.0378127	-76.20382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7540	1	2.35	0.79	0	0	8	1.0435576	-75.894623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7541	1	5.19	1.08	0	0	8	1.038457	-76.862447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7542	1	3.57	1.11	0	0	8	1.045594	-76.359838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7543	1	3.57	0.85	0	0	8	1.0466601	-76.332256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7544	1	5.14	1.72	0	0	8	1.0470029	-76.039375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7545	1	0	0	0	0	8	1.0344095	-76.446039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7546	1	0	0	0	0	8	1.0404531	-78.766604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7547	1	4.37	0.49	0	0	8	1.0343941	-76.448476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7548	1	0	0	0	0	8	1.031379	-76.1942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7549	1	4.39	0.65	0	0	8	1.0313608	-76.196892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7550	1	5.19	0.32	0	0	8	1.0336854	-76.257112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7551	1	4.49	0.31	0	0	8	1.0380627	-72.608294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7552	1	0	0	0	0	8	1.0380792	-72.605495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7553	1	0	0	0	0	8	1.0370549	-72.752289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7554	1	4.7	0.22	0	0	8	1.037039	-72.755256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7555	1	4.17	0.72	0	3.05	8	1.0234866	-73.957535	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7556	1	4.8	1.07	0	0	8	1.023994	-74.783178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7557	1	2.09	0.3	0	0	8	1.0256762	-74.551028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7558	1	2.81	1.91	0	0	8	1.0227018	-74.651006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7559	1	4.36	1.9	0	0	8	1.0247835	-75.436808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7560	1	4.69	1.08	0	-5.04	8	1.0233281	-75.121465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7561	1	3.93	0.98	0	0	8	1.0209558	-75.162927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7562	1	6.64	2	0	0	8	1.0271299	-75.869329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7563	1	2.04	0.9	0	0	8	1.0213405	-78.222182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7564	1	0	0	0	0	8	1.0214603	-78.146984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7565	1	0	0	0	0	8	1.0215394	-77.594351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7566	1	0	0	0	0	8	1.0214805	-77.925949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7567	1	0	0	0	0	8	1.0214805	-77.925949	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7568	1	2.04	0.59	0	0	8	1.0214483	-78.14812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7569	1	2.04	0.58	0	-13.39	8	1.0207651	-78.262679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7570	1	0	0	0	0	8	1.0209138	-78.263286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7571	1	5.73	2.14	0	0	8	1.027975	-74.217919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7572	1	8.52	4.47	0	0	8	1.0274358	-74.316968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7573	1	4.9	1.03	0	0	8	1.0275522	-74.301651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7574	1	2.35	0.08	0	0	8	1.0348102	-76.312834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7575	1	1.05	0.13	0	-15.43	8	1.0180932	-75.453706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7576	1	1.05	0.25	0	0	8	1.0186137	-75.737981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7577	1	0	0	0	0	8	1.0186193	-75.737395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7578	1	3.86	0.48	0	-19.24	8	1.0274305	-73.513645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7579	1	2.88	1.52	0	0	8	1.0278596	-77.90574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7580	1	2.49	0.43	0	0	8	1.0211242	-78.272781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7581	1	1.63	0.6	0	0	8	1.0190652	-76.147321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7582	1	7.89	3.55	0	0	8	1.0331011	-76.231531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7583	1	0	0	0	0	8	1.0337108	-76.362414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7584	1	17.52	4.62	0	0	8	1.0336223	-76.371788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7585	1	0	0	0	0	8	1.0362751	-76.775553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7586	1	8.2	5.3	0	0	8	1.036202	-76.779342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7587	1	5.97	2.42	0	0	8	1.0243152	-78.15209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7588	1	2.74	0.17	0	0	8	1.0212008	-78.269209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7589	1	4.71	1.25	0	0	8	1.0194332	-76.387397	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7590	1	3.88	1.72	0	0	8	1.0187132	-75.953824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7591	1	4.3	1.28	0	0	8	1.0187292	-75.996501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7592	1	0	0	0	2.88	8	1.0246947	-74.510543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7593	1	4.33	0.51	0	0	8	1.0246774	-74.51285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7594	1	9.13	3.96	0	0	8	1.0245627	-74.234274	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7595	1	2.35	0.75	0	0	8	1.0239282	-74.603262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7596	1	0	0	0	0	8	1.0246619	-74.421308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7597	1	3.39	0.61	0	0	8	1.0246452	-74.423349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7598	1	19.73	5.37	0	0	8	1.0337218	-71.893342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7599	1	22.65	7.59	0	0	8	1.0285982	-72.119752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7600	1	18.7	6.59	0	0	8	1.0355483	-72.009938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7601	1	0	0	0	0	8	1.036887	-73.363128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7602	1	5.13	1.73	0	0	8	1.0368539	-73.365877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7603	1	13.29	5.92	0	0	8	1.0394914	-70.690115	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7604	1	20.7	5.43	0	0	8	1.0378724	-70.493101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7605	1	13.29	4.18	0	0	8	1.0385921	-70.420961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7606	1	0	0	0	0	8	1.0386646	-70.413222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7607	1	14.39	5.43	0	0	8	1.0367654	-71.004966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7608	1	3.11	1.02	0	0	8	1.0351187	-72.057018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7609	1	0	0	0	0	8	1.0357597	-71.865014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7610	1	3.42	0.72	0	0	8	1.0357436	-71.867102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7611	1	2.08	0.47	0	0	8	1.0325341	-72.577391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7612	1	0	0	0	4.88	8	1.0384889	-75.059448	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7613	1	12.65	2.02	0	0	8	1.0384357	-75.066159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7614	1	15.55	6.08	0	0	8	1.035203	-75.000277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7615	1	12.74	2.03	0	0	8	1.0368931	-74.432519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7616	1	0	0	0	0	8	1.0369493	-74.425162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7617	1	0	0	0	0	8	1.0370348	-74.698107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7618	1	12.65	2.55	0	0	8	1.0369776	-74.705225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7619	1	3.6	0.83	0	0	8	1.0344469	-75.144725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7620	1	3.6	0.93	0	0	8	1.0341252	-75.179104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7621	1	5.43	1.91	0	0	8	1.0338323	-75.377191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7622	1	0	0	0	0	8	1.0383265	-69.339667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7623	1	2.51	0.26	0	0	8	1.0383169	-69.341197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7624	1	4.45	0.56	0	0	8	1.0372458	-70.018145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7625	1	2.51	1.28	0	0	8	1.0286517	-69.429886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7626	1	3.77	0.81	0	0	8	1.0376985	-74.69019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7627	1	8.07	2.62	0	0	8	1.0377592	-73.569236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7628	1	2.19	0.71	0	0	8	1.0362968	-71.574349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7629	1	4.87	0.67	0	0	8	1.0374792	-74.076073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7630	1	0	0	0	0	8	1.0341437	-74.473887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7631	1	2.03	0.85	0	0	8	1.0341296	-74.475043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7632	1	1.46	0.48	0	0	8	1.0341335	-74.851859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7633	1	0	0	0	0	8	1.0341424	-74.851092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7634	1	5.03	2.15	0	-1.84	8	1.0344804	-74.033176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7635	1	3.57	1.34	0	0	8	1.0385742	-72.224584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7636	1	0	0	0	0	8	1.0385975	-72.222863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7637	1	3.57	0.86	0	0	8	1.03496	-73.698715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7638	1	15.63	11.67	0	0	8	1.0398262	-68.659621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7639	1	0	0	0	0	8	1.0401093	-68.222562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7640	1	15.63	2.59	0	0	8	1.040046	-68.231666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7641	1	15.88	2.3	0	0	8	1.0391791	-69.066783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7642	1	26.22	6.49	0	0	8	1.0388831	-69.333592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7643	1	2.51	0.34	0	-40.92	8	1.0257352	-72.113677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7644	1	0	0	0	0	8	1.0355771	-72.356841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7645	1	3.88	0.34	0	0	8	1.0355638	-72.359268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7646	1	3.85	0.44	0	0	8	1.036697	-70.455602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7647	1	0	0	0	0	8	1.0367109	-70.453375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7648	1	1.61	1.17	0	0	8	1.0371508	-70.759633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7649	1	1.43	0.76	0	0	8	1.0356563	-73.069834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7650	1	5.64	1.76	0	0	8	1.035805	-71.941512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7651	1	0	0	0	0	8	1.0358364	-71.938505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7652	1	8.89	2.69	0	0	8	1.038606	-72.175585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7653	1	3.46	1.27	0	0	8	1.036074	-72.406634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7654	1	5.65	1.01	0	0	8	1.0359598	-72.09651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7655	1	3.96	0.49	0	0	8	1.0336048	-77.491391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7656	1	1.98	0.66	0	0	8	1.0329665	-77.683384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7657	1	1.87	0.3	0	0	8	1.0337858	-77.18976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7658	1	0	0	0	0	8	1.029549	-77.193758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7659	1	4.05	0.57	0	0	8	1.0295323	-77.195879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7660	1	0	0	0	0	8	1.0288219	-76.381536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7661	1	1.74	0.35	0	0	8	1.0288142	-76.382589	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7662	1	3.97	1.66	0	0	8	1.0285416	-77.178963	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7663	1	0	0	0	0	8	1.0314972	-77.960457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7664	1	0	0	0	0	8	1.0304462	-78.494024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7665	1	0	0	0	0	8	1.0282515	-79.804467	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7666	1	0	0	0	0	8	1.0282515	-79.804467	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7667	1	3.76	0.6	0	0	8	1.0314799	-77.962671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7668	1	0	0	0	0	8	1.0315556	-77.951171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7669	1	3.84	1.73	0	0	8	1.0313189	-78.034671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7670	1	0	0	0	0	8	1.0311295	-78.092065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7671	1	0	0	0	0	8	1.0300462	-78.600556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7672	1	0	0	0	0	8	1.0329566	-79.632341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7673	1	0	0	0	0	8	1.0300221	-78.58978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7674	1	2.83	0.18	0	0	8	1.0311219	-78.093831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7675	1	3.04	1.8	0	0	8	1.0330061	-77.334141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7676	1	0	0	0	0	8	1.0330342	-77.332577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7677	1	6.33	1.62	0	0	8	1.0279399	-76.632131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7678	1	6.4	1.32	0	0	8	1.0310084	-75.513006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7679	1	6.91	1.53	0	-9.97	8	1.0273746	-76.873656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7680	1	6.33	3.47	0	0	8	1.029113	-75.446463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7681	1	7.32	2.37	0	0	8	1.0222122	-78.254545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7682	1	3.84	1.04	0	0	8	1.0284168	-76.239797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7683	1	2.89	0.6	0	0	8	1.0270163	-74.426621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7684	1	1.86	0.5	0	0	8	1.0286036	-76.003267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7685	1	8.33	2.34	0	0	8	1.027896	-76.710205	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7686	1	8.84	1.6	0	0	8	1.0279973	-77.00808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7687	1	9.63	4.45	0	0	8	1.0278482	-76.823552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7688	1	17.11	1.64	0	0	8	1.0320366	-77.820202	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7689	1	20.01	2.61	0	0	8	1.0298105	-77.729688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7690	1	0	0	0	1.12	8	1.034168	-75.129691	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7691	1	0	0	0	0	8	1.0342469	-76.720025	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7692	1	0	0	0	0	8	1.0355948	-78.842126	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7693	1	0	0	0	0	8	1.0355948	-78.842126	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7694	1	19.33	2.77	0	0	8	1.0340918	-75.139967	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7695	1	0	0	0	0	8	1.032252	-77.926606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7696	1	0	0	0	0	8	1.0391739	-78.442556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7697	1	0	0	0	0	8	1.0408328	-78.564276	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7698	1	0	0	0	0	8	1.0408328	-78.564276	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7699	1	17.11	2	0	0	8	1.0321844	-77.935697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7700	1	7.61	3.92	0	0	8	1.0319761	-77.443742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7701	1	0	0	0	0	8	1.0306399	-77.69012	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7702	1	3.97	1.32	0	0	8	1.0306149	-77.69228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7703	1	2.12	0.49	0	0	8	1.0324548	-77.414688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7704	1	0	0	0	0	8	1.0338051	-77.921171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7705	1	0	0	0	0	8	1.0369136	-78.720445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7706	1	0	0	0	0	8	1.03765	-78.901864	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7707	1	0	0	0	0	8	1.03765	-78.901864	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7708	1	3.16	0.94	0	0	8	1.0337896	-77.922819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7709	1	4.62	0.92	0	0	8	1.0337649	-77.737351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7710	1	0	0	0	0	8	1.0288759	-75.653655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7711	1	2.95	0.32	0	0	8	1.0288645	-75.65529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7712	1	2.82	0.54	0	-10.65	8	1.0269308	-75.039464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7713	1	3.03	1.47	0	0	8	1.0268693	-74.688191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7714	1	0	0	0	0	8	1.0295201	-77.433942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7715	1	2.15	0.87	0	0	8	1.0295047	-77.435081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7716	1	2.69	0.33	0	0	8	1.0291248	-77.331303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7717	1	0	0	0	0	8	1.033003	-77.602243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7718	1	2.87	1.43	0	0	8	1.0362115	-78.471119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7719	1	0	0	0	0	8	1.0370003	-78.674623	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7720	1	0	0	0	0	8	1.0370003	-78.674623	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7721	1	0	0	0	0	8	1.0329961	-77.593992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7722	1	3.38	0.66	0	0	8	1.0302452	-77.269098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7723	1	2.87	0.34	0	0	8	1.0311528	-77.338546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7724	1	2.91	1.05	0	0	8	1.0306732	-75.639264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7725	1	0	0	0	0	8	1.028025	-75.813036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7726	1	3.01	0.31	0	0	8	1.0280152	-75.814818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7727	1	3.03	0.82	0	0	8	1.0265743	-77.033965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7728	1	0	0	0	0	8	1.028203	-77.150253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7729	1	8.34	2.95	0	0	8	1.0263143	-77.417647	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7730	1	0	0	0	0	8	1.0283044	-77.136011	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7731	1	0	0	0	0	8	1.0283044	-77.136011	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7732	1	0	0	0	0	8	1.0282563	-77.145637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7733	1	0	0	0	0	8	1.028203	-77.150253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7734	1	0	0	0	0	8	1.0294284	-77.319416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7735	1	8.34	0.96	0	0	8	1.0293951	-77.323907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7736	1	8.34	2.74	0	0	8	1.0287727	-77.282288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7737	1	9.42	2.16	0	-6.62	8	1.0270559	-77.139323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7738	1	0	0	0	0	8	1.0271718	-77.135351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7739	1	0	0	0	0	8	1.0348828	-77.651941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7740	1	4.24	1.08	0	0	8	1.0348613	-77.654324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7741	1	0	0	0	0	8	1.027365	-76.913865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7742	1	4.24	0.97	0	0	8	1.0273459	-76.916248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7743	1	0	0	0	0	8	1.0400129	-77.588619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7744	1	0	0	0	0	8	1.0397225	-79.136044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7745	1	5.08	0.59	0	0	8	1.0348425	-81.971352	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7746	1	0	0	0	0	8	1.0414076	-79.75921	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7747	1	0	0	0	0	8	1.0400539	-77.578677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7748	1	0	0	0	0	8	1.0400129	-77.588619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7749	1	9.32	0.98	0	0	8	1.0437362	-77.287391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7750	1	5.81	0.82	0	0	8	1.0274215	-76.992719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7751	1	0	0	0	0	8	1.0275433	-77.056644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7752	1	7.32	1.62	0	0	8	1.0275114	-77.060468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7753	1	8.87	0.19	0	0	8	1.0402304	-77.477148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7754	1	7.82	2.11	0	0	8	1.0404113	-77.320873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7755	1	7.65	1.54	0	0	8	1.0413802	-77.229272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7756	1	0	0	0	0	8	1.0414121	-77.225097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7757	1	6.83	0.66	0	0	8	1.0396863	-77.776636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7758	1	0	0	0	0	8	1.0390361	-77.838237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7759	1	0	0	0	0	8	1.0400457	-79.207536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7760	1	7.65	2.38	0	0	8	1.0389893	-77.84245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7761	1	6.83	1.43	0	0	8	1.0409506	-77.622568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7762	1	0	0	0	0	8	1.0366568	-77.18025	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7763	1	2.75	0.95	0	0	8	1.0366384	-77.181815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7764	1	2.4	1.03	0	0	8	1.0388525	-77.272622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7765	1	9.66	3.01	0	0	8	1.0390233	-77.080677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7766	1	0	0	0	-21.8	8	1.0449317	-76.599589	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7767	1	15.62	6.28	0	0	8	1.0446236	-77.172418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7768	1	0	0	0	0	8	1.0460248	-76.55783	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7769	1	10.91	2.84	0	0	8	1.0278096	-76.84018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7770	1	9.26	1.81	0	0	8	1.0312394	-76.846364	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7771	1	4.14	0.92	0	0	8	1.0357247	-77.705589	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7772	1	3.06	1.34	0	0	8	1.027217	-77.086175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7773	1	3.06	1.46	0	0	8	1.0384016	-77.831601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7774	1	3.64	0.36	0	0	8	1.0339003	-77.023044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7775	1	4.68	0.32	0	0	8	1.0364627	-78.496293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7776	1	0	0	0	0	8	1.0398157	-79.720276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7777	1	4.59	0.49	0	0	8	1.0397972	-79.72311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7778	1	4.59	0.33	0	0	8	1.0410751	-79.780246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7779	1	4.49	1.36	0	0	8	1.0481784	-75.403498	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7780	1	3.51	0.98	0	0	8	1.0482696	-75.429558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7781	1	0	0	0	-48.83	8	1.0446116	-73.788519	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7782	1	0	0	0	0	8	1.0481936	-75.333414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7783	1	5.39	0.98	0	0	8	1.0445877	-73.791294	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7784	1	0	0	0	0	8	1.0463476	-75.027184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7785	1	3.39	0.71	0	0	8	1.0463317	-75.029204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7786	1	2.72	0.29	0	0	8	1.0426679	-73.902306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7787	1	1.38	0.2	0	0	8	1.0416693	-73.843436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7788	1	3.37	0.94	0	0	8	1.0377664	-73.258164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7789	1	5.43	1.08	0	0	8	1.0451234	-74.990732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7790	1	0	0	0	0	8	1.0494356	-74.300487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7791	1	3.21	0.59	0	0	8	1.049421	-74.302193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7792	1	7.84	1.44	0	0	8	1.0441982	-74.203496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7793	1	0	0	0	0	8	1.0468338	-75.597211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7794	1	7.84	2.49	0	0	8	1.0467852	-75.601399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7795	1	0	0	0	0	8	1.0441383	-74.191191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7796	1	7.84	2.24	0	0	8	1.0440943	-74.195482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7797	1	2.82	1.14	0	0	8	1.0453662	-75.993153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7798	1	5.65	1.53	0	0	8	1.0463957	-75.780248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7799	1	8.78	0.85	0	0	8	1.0443671	-73.96525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7800	1	2.48	0.51	0	0	8	1.0443753	-73.46835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7801	1	2.78	0.28	0	0	8	1.0457602	-74.827449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7802	1	0	0	0	0	8	1.0440536	-74.681889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7803	1	4.12	0.36	0	0	8	1.0440402	-74.684409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7804	1	0	0	0	0	8	1.0537338	-64.064465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7805	1	2.26	0.16	0	0	8	1.0537258	-64.06582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7806	1	0	0	0	0	8	1.0539158	-63.151117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7807	1	1.92	0.82	0	0	8	1.0539024	-63.152089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7808	1	2.54	0.81	0	0	8	1.0484332	-62.551487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7809	1	8.41	2.96	0	0	8	1.0445457	-62.858979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7810	1	4.07	0.42	0	-18.86	8	1.0413667	-62.659621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7811	1	0	0	0	0	8	1.0415886	-62.660591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7812	1	2.38	0.62	0	0	8	1.0555423	-60.262919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7813	1	4.4	1.46	0	0	8	1.0511532	-59.709123	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7814	1	0	0	0	0	8	1.0484656	-62.465098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7815	1	2.7	0.64	0	0	8	1.0484524	-62.466666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7816	1	4.14	0.86	0	0	8	1.0508023	-62.141353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7817	1	7.08	1.36	0	0	8	1.0491158	-62.465655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7818	1	0	0	0	0	8	1.050119	-59.98762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7819	1	1.66	0.36	0	0	8	1.0501111	-59.98852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7820	1	2.51	0.31	0	0	8	1.0442987	-61.831446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7821	1	2.42	0.46	0	0	8	1.0512371	-60.895316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7822	1	0	0	0	0	8	1.0512488	-60.893921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7823	1	2.37	0.29	0	0	8	1.0502426	-62.988033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7824	1	0	0	0	0	8	1.0498565	-63.246229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7825	1	4.66	1.5	0	0	8	1.049831	-63.248683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7826	1	1.85	0.95	0	0	8	1.043906	-62.393116	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7827	1	0	0	0	0	8	1.0439207	-62.392235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7828	1	7.24	2.79	0	0	8	1.0498089	-62.341505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7829	1	6.16	1.63	0	0	8	1.0479443	-62.654067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7830	1	4.25	1.6	0	0	8	1.0505599	-62.638179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7831	1	17.61	5.83	0	0	8	1.0468137	-63.033852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7832	1	14.19	4.92	0	0	8	1.0469952	-63.096608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7833	1	0	0	0	0	8	1.0477338	-62.604374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7834	1	17.4	3.21	0	0	8	1.0476591	-62.6134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7835	1	19.4	1.3	0	0	8	1.0484082	-62.505497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7836	1	0	0	0	0	8	1.0466777	-62.892548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7837	1	0	0	0	0	8	1.0468118	-64.091158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7838	1	1.36	0.34	0	0	8	1.0466706	-62.8933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7839	1	2.18	0.81	0	0	8	1.0534082	-62.014713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7840	1	0	0	0	0	8	1.0534232	-62.013549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7841	1	2.98	0.46	0	0	8	1.0537896	-62.32248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7842	1	0	0	0	-5.94	8	1.0397737	-72.018916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7843	1	0	0	0	0	8	1.0430912	-73.154657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7844	1	0	0	0	0	8	1.0431359	-73.168987	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7845	1	0	0	0	0	8	1.0431359	-73.168987	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7846	1	7.46	1.38	0	0	8	1.0397395	-72.023262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7847	1	2.25	0.2	0	0	8	1.0416971	-71.507446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7848	1	0	0	0	0	8	1.0406215	-71.810133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7849	1	5.1	0.77	0	0	8	1.0406018	-71.812779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7850	1	0	0	0	0	8	1.0419183	-74.313677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7851	1	0	0	0	0	8	1.0443803	-75.156914	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7852	1	1.6	0.5	0	0	8	1.041909	-74.314623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7853	1	3.93	0.27	0	0	8	1.0409831	-77.012464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7854	1	3.37	1.27	0	0	8	1.0407183	-71.588568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7855	1	0	0	0	0	8	1.0414256	-74.045266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7856	1	6.65	1.87	0	0	8	1.0413923	-74.048613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7857	1	3.64	1.08	0	0	8	1.04007	-74.662521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7858	1	6.21	1	0	0	8	1.0428021	-73.572448	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7859	1	0	0	0	0	8	1.0428286	-73.568718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7860	1	0	0	0	0	8	1.041793	-74.578276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7861	1	2.89	0.35	0	0	8	1.0417838	-74.579764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7862	1	8.1	0.93	0	0	8	1.0430729	-73.397207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7863	1	8.42	1.6	0	0	8	1.0415702	-74.105687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7864	1	7.94	1.6	0	0	8	1.0422505	-73.724879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7865	1	9.55	1.96	0	0	8	1.0419485	-74.004082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7866	1	0	0	0	0	8	1.041034	-75.345962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7867	1	0	0	0	0	8	1.0408067	-75.745577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7868	1	1.7	0.06	0	0	8	1.0410289	-75.346995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7869	1	2.14	0.35	0	0	8	1.0411691	-75.291929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7870	1	1.7	0.77	0	0	8	1.0386606	-77.169692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7871	1	0	0	0	0	8	1.0390361	-71.690858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7872	1	0	0	0	0	8	1.0457741	-72.46241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7873	1	3.84	1.64	0	0	8	1.0390101	-71.692669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7874	1	2.9	0.68	0	0	8	1.0390944	-75.344182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7875	1	7.21	1.58	0	0	8	1.0412147	-75.24577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7876	1	8.94	1.41	0	0	8	1.0394709	-75.036234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7877	1	0	0	0	0	8	1.0398352	-74.839843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7878	1	11.17	1.65	0	0	8	1.0397843	-74.846577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7879	1	9.76	2.27	0	0	8	1.045768	-70.744624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7880	1	0	0	0	0	8	1.0435863	-72.614787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7881	1	6.34	2.86	0	0	8	1.0435381	-72.617991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7882	1	5.72	0.38	0	0	8	1.0452667	-70.822103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7883	1	3.65	1.05	0	0	8	1.038564	-75.364876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7884	1	0	0	0	0	8	1.0385827	-75.362862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7885	1	4.14	1.2	0	0	8	1.0386939	-75.263647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7886	1	4.35	0.9	0	0	8	1.0377545	-75.211293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7887	1	5.14	2.93	0	0	8	1.0408158	-73.419976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7888	1	6.43	2.17	0	0	8	1.0392966	-72.383941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7889	1	2.9	1.41	0	0	8	1.0376724	-74.114647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7890	1	3.24	0.79	0	-15.83	8	1.0361448	-72.14474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7891	1	0	0	0	0	8	1.042328	-77.047824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7892	1	1.8	0.25	0	0	8	1.0423209	-77.04887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7893	1	2.52	0.67	0	0	8	1.0461792	-77.133603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7894	1	0	0	0	0	8	1.0396194	-75.657074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7895	1	1.58	0.28	0	0	8	1.0396125	-75.657998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7896	1	0	0	0	0	8	1.0486226	-75.611852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7897	1	7.25	1.31	0	0	8	1.0485951	-75.615573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7898	1	5.33	1.9	0	0	8	1.0485692	-75.402112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7899	1	2.91	0.78	0	-42.57	8	1.0354583	-76.020736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7900	1	1.87	0.55	0	0	8	1.0449007	-78.515636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7901	1	2.72	0.68	0	0	8	1.0449578	-75.687903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7902	1	0	0	0	0	8	1.0449716	-75.686572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7903	1	2.39	0.66	0	0	8	1.0471083	-73.759555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7904	1	0	0	0	0	8	1.0471208	-73.758265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7905	1	1.61	0.33	0	0	8	1.0469533	-78.799395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7906	1	1.61	0.7	0	0	8	1.0458997	-77.451872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7907	1	0	0	0	0	8	1.0473609	-78.396408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7908	1	1.5	1.5	0	0	8	1.0473404	-78.397101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7909	1	3.81	2.61	0	0	8	1.042632	-75.278692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7910	1	0	0	0	0	8	1.0492182	-74.185007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7911	1	1.99	0.71	0	0	8	1.0492054	-74.186145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7912	1	5.15	1.06	0	0	8	1.0420487	-79.838658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7913	1	4.03	0.41	0	0	8	1.0430918	-79.25315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7914	1	0	0	0	0	8	1.0426987	-79.486359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7915	1	2.26	0.11	0	0	8	1.0426922	-79.487595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7916	1	3.24	0.51	0	0	8	1.0418583	-78.375369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7917	1	10.68	12.98	0	0	8	1.0480781	-73.999666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7918	1	0	0	0	-173.2	8	1.042732	-73.021949	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7919	1	9.6	1.2	0	0	8	1.0474263	-73.797774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7920	1	0	0	0	0	8	1.0446199	-72.959447	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7921	1	10.22	2.23	0	0	8	1.0492454	-74.355491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7922	1	11.7	3.07	0	0	8	1.0490555	-74.709664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7923	1	4.04	0.22	0	0	8	1.0449259	-74.679761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7924	1	5.92	2.45	0	0	8	1.0485175	-73.559154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7925	1	2.21	0.53	0	0	8	1.0489098	-74.081685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7926	1	1.56	0.35	0	0	8	1.0436469	-78.981703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7927	1	3.54	0.6	0	0	8	1.0447486	-78.929107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7928	1	3.38	0.89	0	0	8	1.0490167	-74.115778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7929	1	3.9	1.19	0	0	8	1.0457512	-74.667311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7930	1	2.69	0.32	0	0	8	1.0485205	-75.438537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7931	1	3.76	1.38	0	0	8	1.0445724	-74.755325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7932	1	0	0	0	0	8	1.0469562	-73.833727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7933	1	2.13	0.68	0	0	8	1.0469431	-73.834834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7934	1	2.07	0.05	0	0	8	1.0488469	-74.103812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7935	1	4.25	0.06	0	0	8	1.0485113	-76.203142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7936	1	0	0	0	0	8	1.045706	-74.526213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7937	1	7.12	4.36	0	0	8	1.0456424	-74.529507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7938	1	7.43	1.9	0	0	8	1.0416458	-76.512677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7939	1	4.52	0.85	0	0	8	1.0483978	-76.323607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7940	1	0	0	0	0	8	1.0398767	-78.989253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7941	1	3.04	0.94	0	0	8	1.0398584	-78.990985	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7942	1	2.48	1.48	0	0	8	1.0387754	-78.737897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7943	1	0	0	0	-12.02	8	1.0360169	-76.550106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7944	1	3	0.6	0	0	8	1.0360038	-76.551669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7945	1	5.11	1.56	0	0	8	1.0364843	-76.370348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7946	1	0	0	0	0	8	1.036515	-76.367568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7947	1	7.54	1.82	0	0	8	1.0370732	-75.973104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7948	1	5.11	1.66	0	0	8	1.0368179	-76.844195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7949	1	1.35	0.22	0	0	8	1.0351817	-79.500939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7950	1	0	0	0	0	8	1.0356391	-77.59189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7951	1	2.47	0.85	0	0	8	1.0356235	-77.593325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7952	1	3.5	0.9	0	0	8	1.0362065	-76.858952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7953	1	5.74	1.13	0	0	8	1.0352615	-77.857529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7954	1	3.87	0.67	0	0	8	1.0379072	-75.943733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7955	1	5.3	0.75	0	0	8	1.0311325	-71.345531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7956	1	7.26	1.9	0	-17.85	8	1.0315025	-71.24127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7957	1	14.25	2.46	0	0	8	1.0299759	-71.63069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7958	1	9.35	2.28	0	0	8	1.0384298	-72.287212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7959	1	7.11	0.78	0	0	8	1.0252255	-72.970381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7960	1	0	0	0	0	8	1.036843	-72.290965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7961	1	9.01	6	0	0	8	1.0367536	-72.295497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7962	1	5.52	1.34	0	0	8	1.0302845	-73.198719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7963	1	7.4	3.64	0	0	8	1.0268031	-74.062136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7964	1	9.22	2.32	0	0	8	1.0347397	-72.681524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7965	1	4.66	1.05	0	0	8	1.025025	-74.04716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7966	1	8.76	2.16	0	0	8	1.0378948	-71.933545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7967	1	8.76	2.84	0	0	8	1.0371116	-71.418003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7968	1	0	0	0	0	8	1.0365655	-71.454818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7969	1	26.75	5.52	0	0	8	1.0364324	-71.470485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7970	1	17.99	4.33	0	0	8	1.0379692	-71.338343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7971	1	0	0	0	0	8	1.038063	-71.32832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7972	1	17.99	6.88	0	35.29	8	1.0382519	-71.933595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7973	1	0	0	0	-99.34	8	1.0418419	-69.611485	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7974	1	17.99	5.27	0	0	8	1.0391193	-71.209868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7975	1	0	0	0	0	8	1.0394473	-70.988481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7976	1	0	0	0	0	8	1.0394473	-70.988481	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7977	1	0	0	0	0	8	1.0441597	-69.444368	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7978	1	17.99	9.07	0	0	8	1.0299329	-71.722454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7979	1	27.66	3.53	0	0	8	1.0369829	-72.359966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7980	1	9.52	0.63	0	0	8	1.0395011	-71.51302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7981	1	22.63	6.88	0	-28.53	8	1.0331535	-71.389652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7982	1	0	0	0	0	8	1.0377856	-71.82813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7983	1	9.86	0.91	0	0	8	1.0377499	-71.833888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7984	1	18.76	3.25	0	0	8	1.0377329	-71.342635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7985	1	21.72	7.35	0	0	8	1.033347	-71.515481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7986	1	25.01	6.56	0	0	8	1.0371845	-72.036357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7987	1	18.25	5.34	0	0	8	1.0377378	-71.746677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7988	1	9.89	4.74	0	0	8	1.0391748	-71.4005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7989	1	0	0	0	0	8	1.0394507	-71.33091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7990	1	9.89	3.18	0	0	8	1.0393967	-71.335943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7991	1	8.31	0.58	0	0	8	1.0371769	-71.925733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7992	1	9.89	4.5	0	0	8	1.0371031	-71.931207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7993	1	22.95	2.17	0	0	8	1.0387259	-70.713158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7994	1	9.42	4.39	0	0	8	1.0379781	-71.727751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7995	1	19.15	14.85	0	0	8	1.0366469	-72.051815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7996	1	9.42	1.99	0	0	8	1.0375466	-71.845051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7997	1	8.31	4.07	0	0	8	1.0375674	-71.495487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7998	1	8.31	2.22	0	0	8	1.0375159	-71.888849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7999	1	0	0	0	0	8	1.0375576	-71.884635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8000	1	0	0	0	0	8	1.0384307	-71.432651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8001	1	8.31	2.62	0	0	8	1.0383875	-71.43686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8002	1	16.8	2.7	0	0	8	1.0382524	-71.528551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8003	1	21.24	4.44	0	0	8	1.0368147	-72.078459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8004	1	0	0	0	0	8	1.0389592	-71.48856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8005	1	0	0	0	0	8	1.0389592	-71.48856	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8006	1	0	0	0	0	8	1.0389592	-71.48856	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8007	1	0	0	0	0	8	1.0389592	-71.48856	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8008	1	0	0	0	0	8	1.0390235	-71.478753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8009	1	16.8	2.77	0	0	8	1.0388848	-71.498844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8010	1	16.8	9.39	0	0	8	1.0364202	-71.092014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8011	1	0	0	0	0	8	1.0376331	-71.817033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8012	1	14.02	7.05	0	0	8	1.0375213	-71.823839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8013	1	0	0	0	30.63	8	1.038104	-72.165018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8014	1	18.46	4.44	0	0	8	1.0380056	-72.175929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8015	1	14.02	5.6	0	0	8	1.0375998	-71.916609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8016	1	14.02	6.87	0	0	8	1.0376889	-72.179854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8017	1	14.33	4.22	0	40.66	8	1.0376908	-72.437339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8018	1	14.33	7.02	0	0	8	1.0364138	-72.084045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8019	1	0	0	0	0	8	1.0407699	-71.083714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8020	1	13.37	3.87	0	0	8	1.0406954	-71.091222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8021	1	10.28	2.05	0	0	8	1.0358579	-72.508318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8022	1	10.28	1.02	0	0	8	1.0369197	-72.260752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8023	1	20.45	2.97	0	0	8	1.038052	-71.759774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8024	1	6.23	1.05	0	0	8	1.0375351	-72.050672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8025	1	9.5	1.93	0	0	8	1.0366353	-72.089685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8026	1	9.87	4.53	0	0	8	1.036537	-71.707279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8027	1	0	0	0	0	8	1.0377605	-71.691286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8028	1	15.46	2.65	0	0	8	1.0376994	-71.699663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8029	1	9.5	0.44	0	0	8	1.0366539	-72.368799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8030	1	0	0	0	0	8	1.0436642	-70.210527	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8031	1	0	0	0	0	8	1.0353501	-72.323065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8032	1	5	0.49	0	0	8	1.0307907	-73.769037	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8033	1	0	0	0	0	8	1.0313826	-73.480961	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8034	1	9.84	4.13	0	0	8	1.0435966	-70.216039	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8035	1	9.84	3.39	0	0	8	1.0321063	-72.68993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8036	1	9.84	2.94	0	43.46	8	1.0386357	-72.285631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8037	1	0	0	0	0	8	1.0381655	-72.272965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8038	1	0	0	0	0	8	1.0365114	-72.24797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8039	1	16.07	1.67	0	0	8	1.0364579	-72.256442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8040	1	13.58	5.82	0	0	8	1.0368238	-72.312268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8041	1	0	0	0	0	8	1.0368138	-72.424037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8042	1	34.58	4.34	0	0	8	1.0366852	-72.444319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8043	1	8.72	3.44	0	0	8	1.0376244	-72.191734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8044	1	8.23	1.34	0	0	8	1.0370809	-72.049811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8045	1	16.23	4.35	0	0	8	1.0366301	-72.269941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8046	1	10.18	1.68	0	0	8	1.0370718	-72.20231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8047	1	0	0	0	0	8	1.0371165	-72.19656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8048	1	0	0	0	0	8	1.0345285	-72.815791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8049	1	10.18	1.87	0	0	8	1.0344814	-72.821026	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8050	1	10.18	1.61	0	0	8	1.0363882	-72.316385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8051	1	30.13	9.83	0	0	8	1.037469	-72.052366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8052	1	16.75	8.98	0	0	8	1.0318481	-72.836846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8053	1	18.94	4.7	0	0	8	1.0372659	-72.430176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8054	1	0	0	0	0	8	1.0373615	-72.420262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8055	1	16.75	5.76	0	0	8	1.0372088	-72.20787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8056	1	1.7	0.81	0	0	8	1.0348571	-72.637497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8057	1	8	0.63	0	0	8	1.0348346	-72.641777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8058	1	8	4.75	0	0	8	1.0363365	-72.388126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8059	1	8	0.97	0	0	8	1.0382341	-72.15094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8060	1	6.46	1.66	0	0	8	1.0352777	-72.622177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8061	1	10.9	3.21	0	0	8	1.0366958	-72.308689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8062	1	12.77	0.67	0	2.04	8	1.0344991	-72.825689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8063	1	5.26	2.85	0	0	8	1.0298285	-71.675634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8064	1	5.64	1.14	0	0	8	1.037071	-71.587822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8065	1	0	0	0	0	8	1.0371	-71.584457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8066	1	0	0	0	0	8	1.0335154	-72.579963	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8067	1	5.64	1.01	0	0	8	1.0334889	-72.582991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8068	1	4.47	1.56	0	0	8	1.0332066	-71.265726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8069	1	1.68	1.14	0	0	8	1.0318354	-73.412524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8070	1	0	0	0	0	8	1.0359289	-71.716748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8071	1	18.6	1.69	0	0	8	1.035861	-71.72649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8072	1	0	0	0	0	8	1.0377827	-71.897961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8073	1	10.39	3.51	0	0	8	1.0377181	-71.903354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8074	1	19.91	3.58	0	0	8	1.0378926	-71.617398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8075	1	0	0	0	0	8	1.0379661	-71.607047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8076	1	10.39	1.82	0	0	8	1.030912	-72.918801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8077	1	3.65	1.58	0	0	8	1.0349314	-72.718644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8078	1	3.61	0.85	0	0	8	1.0356717	-72.567617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8079	1	8.2	0.54	0	0	8	1.0305441	-71.495728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8080	1	8.2	1.82	0	0	8	1.035029	-71.674691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8081	1	12.21	2.67	0	0	8	1.0367246	-71.452173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8082	1	7.28	1.32	0	0	8	1.0269888	-72.989572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8083	1	15.27	5.53	0	0	8	1.0278093	-73.019063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8084	1	9.71	0.76	0	0	8	1.0264141	-73.394857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8085	1	0	0	0	0	8	1.0264464	-73.388697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8086	1	4.54	1.04	0	0	8	1.0377429	-72.252728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8087	1	6.3	1.64	0	0	8	1.0268897	-73.839206	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8088	1	5	0.49	0	0	8	1.0308932	-72.776336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8089	1	5	1.72	0	0	8	1.0330141	-72.572697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8090	1	4	1.21	0	0	8	1.0305481	-71.642606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8091	1	0	0	0	0	8	1.0417643	-70.963141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8092	1	8.56	0.35	0	0	8	1.0417375	-70.967944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8093	1	8.56	1.84	0	0	8	1.0392908	-70.589781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8094	1	8.56	2.17	0	0	8	1.0405448	-70.061024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8095	1	3.35	1.88	0	0	8	1.0419356	-70.073402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8096	1	8.56	1.08	0	0	8	1.0419031	-70.078263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8097	1	0	0	0	-25.39	8	1.0402839	-70.225428	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8098	1	4.54	0.47	0	0	8	1.0404035	-71.849852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8099	1	17.61	3.98	0	0	8	1.0401986	-70.234563	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8100	1	19.15	4.37	0	0	8	1.0376103	-72.295272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8101	1	0	0	0	0	8	1.0376921	-72.285274	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8102	1	17.61	6.51	0	0	8	1.036247	-72.532265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8103	1	18.89	5.75	0	0	8	1.028498	-73.252153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8104	1	3.94	1.08	0	0	8	1.0231876	-74.645186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8105	1	3.7	0.47	0	0	8	1.0271913	-73.196855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8106	1	4.4	0.95	0	0	8	1.0256418	-73.565275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8107	1	8.24	2.89	0	0	8	1.0343668	-72.808794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8108	1	0	0	0	0	8	1.034417	-72.804421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8109	1	14.81	3.57	0	0	8	1.0286709	-72.920883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8110	1	1.19	0.09	0	0	8	1.0358965	-72.483829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8111	1	13.38	4.35	0	0	8	1.0358205	-72.491409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8112	1	13.38	5.42	0	0	8	1.0346209	-72.55819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8113	1	0	0	0	0	8	1.0293673	-73.949386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8114	1	1.88	0.62	0	0	8	1.0293565	-73.950472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8115	1	2.48	0.58	0	0	8	1.0346216	-72.847754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8116	1	12.58	0.23	0	-38.2	8	1.0260707	-73.012156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8117	1	0	0	0	0	8	1.0346699	-72.598736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8118	1	12.58	0.78	0	0	8	1.0346335	-72.605812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8119	1	12.58	5.29	0	0	8	1.0269686	-73.457196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8120	1	0	0	0	0	8	1.0348717	-72.691124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8121	1	12.58	3.6	0	0	8	1.0348118	-72.697565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8122	1	2.09	0.98	0	0	8	1.0220176	-74.1154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8123	1	0	0	0	0	8	1.0372347	-72.123214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8124	1	25.37	3.74	0	0	8	1.0371351	-72.138858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8125	1	17.5	6.08	0	0	8	1.039121	-71.514964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8126	1	0	0	0	0	8	1.0373442	-70.825545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8127	1	17.5	7.1	0	0	8	1.0372274	-70.834027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8128	1	18.13	5.79	0	0	8	1.0419962	-70.006486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8129	1	0	0	0	-4.91	8	1.0262376	-73.599408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8130	1	4.24	1.43	0	0	8	1.0262132	-73.601832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8131	1	1.41	0.38	0	0	8	1.0573817	-61.508481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8132	1	1.91	0.43	0	0	8	1.0571986	-61.833937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8133	1	0	0	0	0	8	1.0521459	-65.697093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8134	1	6.6	0.93	0	0	8	1.0521198	-65.700892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8135	1	1.29	0.72	0	0	8	1.0522224	-66.56759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8136	1	0	0	0	0	8	1.0522331	-66.566889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8137	1	3.31	2.23	0	0	8	1.0538625	-64.823572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8138	1	0	0	0	-114.73	8	1.0443013	-64.05462	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8139	1	0	0	0	0	8	1.0491656	-64.570939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8140	1	6.15	1.74	0	0	8	1.0442678	-64.057762	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8141	1	0	0	0	0	8	1.0506777	-64.39023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8142	1	3.59	0.47	0	0	8	1.0506637	-64.392083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8143	1	1.14	0.44	0	0	8	1.0520899	-66.278339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8144	1	3.33	1	0	0	8	1.0520718	-67.602337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8145	1	0	0	0	0	8	1.0516948	-65.822182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8146	1	4.44	1.47	0	0	8	1.0516684	-65.824501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8147	1	2.95	0.52	0	0	8	1.0512837	-64.618043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8148	1	5.86	1.64	0	0	8	1.0550965	-62.931107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8149	1	9.11	1.08	0	0	8	1.0525345	-63.826267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8150	1	0	0	0	0	8	1.0525652	-63.821046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8151	1	2.96	0.84	0	0	8	1.0484347	-67.174408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8152	1	2.81	0.92	0	0	8	1.0509985	-66.182149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8153	1	3.98	0.33	0	0	8	1.0512569	-66.10753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8154	1	0	0	0	0	8	1.0530568	-65.310547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8155	1	4.41	0.65	0	0	8	1.0530391	-65.312743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8156	1	0	0	0	0	8	1.0514353	-63.870159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8157	1	3.84	0.93	0	0	8	1.0514169	-63.872023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8158	1	2.73	0.87	0	0	8	1.051946	-64.918354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8159	1	4.57	1.76	0	0	8	1.0591195	-60.640454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8160	1	2.85	0.63	0	0	8	1.0586761	-60.678035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8161	1	2.26	0.83	0	0	8	1.0580362	-60.687165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8162	1	4.5	1.41	0	0	8	1.0566222	-60.476419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8163	1	0	0	0	0	8	1.0535934	-59.885618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8164	1	5.69	1.5	0	0	8	1.0535618	-59.888861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8165	1	1.97	0.81	0	0	8	1.0541997	-59.420253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8166	1	6.65	2.23	0	0	8	1.0564993	-60.668779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8167	1	0	0	0	0	8	1.05654	-60.665297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8168	1	7.36	0.88	0	0	8	1.0564453	-60.744081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8169	1	1.63	0.52	0	0	8	1.0574566	-60.712357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8170	1	6.65	0.9	0	0	8	1.0574338	-60.715767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8171	1	6.94	1.22	0	0	8	1.0568134	-61.023467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8172	1	2.83	1.27	0	0	8	1.057587	-60.657168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8173	1	0	0	0	0	8	1.0572136	-60.701367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8174	1	1.63	0.44	0	0	8	1.0572057	-60.702278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8175	1	0.73	0.11	0	-37.78	8	1.034207	-65.077887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8176	1	0	0	0	0	8	1.0398621	-63.73987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8177	1	2	0.37	0	0	8	1.0398539	-63.741073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8178	1	3.43	0.46	0	47.26	8	1.0411403	-67.165117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8179	1	3.81	1.06	0	-39.01	8	1.0351546	-66.720545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8180	1	3.43	0.5	0	-25.63	8	1.0411441	-67.177501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8181	1	1.28	0.11	0	0	8	1.0571753	-61.018729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8182	1	12.67	1.7	0	0	8	1.03642	-72.569719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8183	1	0	0	0	0	8	1.0376233	-72.424754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8184	1	12.67	4.11	0	0	8	1.0375489	-72.431005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8185	1	13.09	4.43	0	0	8	1.0362531	-72.578404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8186	1	12.15	4.21	0	-1.88	8	1.0360326	-72.600504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8187	1	0	0	0	0	8	1.0481196	-69.428405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8188	1	3.08	0.68	0	0	8	1.0481051	-69.429932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8189	1	4.43	1.36	0	0	8	1.0412481	-71.05732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8190	1	4.13	0.39	0	0	8	1.0390278	-71.813152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8191	1	0	0	0	0	8	1.0390436	-71.81094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8192	1	0	0	0	-52.92	8	1.0408662	-71.205214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8193	1	4.33	1.26	0	0	8	1.0408403	-71.207709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8194	1	0	0	0	0	8	1.0463837	-70.988154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8195	1	3.57	0.51	0	0	8	1.0463689	-70.990124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8196	1	0	0	0	0	8	1.055822	-70.912024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8197	1	3.18	0.84	0	0	8	1.0558049	-70.913654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8198	1	3.32	0.97	0	0	8	1.0384937	-71.76486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8199	1	7.91	5.25	0	0	8	1.0428048	-71.576488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8200	1	4.02	0.2	0	0	8	1.0437094	-71.695358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8201	1	0	0	0	0	8	1.0475315	-70.272846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8202	1	9.98	1.18	0	0	8	1.0474989	-70.27846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8203	1	0	0	0	0	8	1.0453628	-70.430919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8204	1	9.98	7.2	0	0	8	1.0452572	-70.435836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8205	1	9.98	1.92	0	0	8	1.0449621	-70.183415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8206	1	0	0	0	-59.01	8	1.0438933	-69.904739	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8207	1	9.98	2.43	0	0	8	1.0480921	-70.222321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8208	1	0	0	0	0	8	1.0448683	-69.888104	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8209	1	8.68	1.79	0	0	8	1.0402583	-71.283149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8210	1	9.67	3.8	0	0	8	1.0435998	-70.56671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8211	1	10.22	2.67	0	-5.65	8	1.041979	-70.817299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8212	1	0	0	0	0	8	1.0486739	-69.19906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8213	1	1.82	0.13	0	0	8	1.0486687	-69.200057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8214	1	1.82	0.55	0	0	8	1.0466879	-69.829715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8215	1	0	0	0	0	8	1.0494911	-68.828516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8216	1	5.91	1.21	0	0	8	1.0494654	-68.831652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8217	1	2.59	0.95	0	0	8	1.0429527	-71.092657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8218	1	0	0	0	0	8	1.0429677	-71.091294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8219	1	0	0	0	0	8	1.0447418	-71.815753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8220	1	2.59	1.02	0	0	8	1.0447259	-71.81711	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8221	1	4.77	1.51	0	0	8	1.0442212	-70.949142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8222	1	0	0	0	0	8	1.0085672	-73.647611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8223	1	6.67	4.54	0	0	8	1.0084996	-73.65143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8224	1	6.43	1.36	0	0	8	1.04158	-72.353668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8225	1	6.61	1.09	0	0	8	1.009597	-73.724039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8226	1	0	0	0	0	8	1.0116557	-73.885702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8227	1	10.47	2.03	0	0	8	1.0116044	-73.892289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8228	1	0	0	0	0	8	1.0150225	-73.391832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8229	1	10.54	5.35	0	0	8	1.0149349	-73.397956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8230	1	13.63	6.44	0	0	8	1.0117395	-73.600941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8231	1	9.79	5.4	0	0	8	1.0146561	-73.334323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8232	1	0	0	0	-18.48	8	1.0076819	-74.282698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8233	1	4.28	1.28	0	0	8	1.0076574	-74.28508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8234	1	4.37	0.41	0	0	8	1.011895	-74.019923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8235	1	2.91	0.84	0	0	8	1.0415652	-72.177897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8236	1	0	0	0	0	8	1.0415806	-72.176268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8237	1	5.83	0.74	0	0	8	1.0220931	-73.117108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8238	1	2.35	0.5	0	0	8	1.0328515	-72.531772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8239	1	0	0	0	0	8	1.0120101	-74.303351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8240	1	7.39	1.98	0	0	8	1.0119701	-74.307734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8241	1	5.31	0.51	0	0	8	1.0112373	-74.096218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8242	1	0	0	0	0	8	1.0112585	-74.092752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8243	1	6.02	1.2	0	0	8	1.0133002	-75.015972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8244	1	3.38	1.76	0	0	8	1.0365704	-71.111074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8245	1	2.12	0.9	0	-10.83	8	1.0255466	-72.610881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8246	1	0	0	0	0	8	1.0154201	-73.619697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8247	1	2.12	0.38	0	0	8	1.0154114	-73.621027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8248	1	2.27	0.7	0	0	8	1.0156792	-73.802727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8249	1	0	0	0	0	8	1.0120354	-74.207748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8250	1	1.6	0.07	0	0	8	1.0120309	-74.20871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8251	1	0	0	0	0	8	1.0129308	-73.769575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8252	1	2.41	0.36	0	0	8	1.0129222	-73.770959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8253	1	2.82	1.66	0	0	8	1.0114386	-73.533199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8254	1	0	0	0	0	8	1.0438925	-73.139462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8255	1	3.76	0.4	0	0	8	1.0438807	-73.141633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8256	1	2.68	0.26	0	0	8	1.0430561	-74.201734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8257	1	4.84	1.67	0	0	8	1.046367	-73.373044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8258	1	0	0	0	0	8	1.0429533	-74.12621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8259	1	3.19	0.61	0	0	8	1.0429377	-74.128085	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8260	1	0	0	0	0	8	1.0425844	-73.495189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8261	1	8.01	3.15	0	0	8	1.0425347	-73.499529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8262	1	0	0	0	0	8	1.0440035	-72.89795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8263	1	5.89	1.34	0	0	8	1.0439765	-72.901073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8264	1	8.12	1.61	0	0	8	1.0398648	-73.198505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8265	1	5.26	1.57	0	0	8	1.0442809	-72.688895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8266	1	0	0	0	0	8	1.0443103	-72.685921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8267	1	0	0	0	0	8	1.0448625	-72.520142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8268	1	5.52	1	0	0	8	1.0448407	-72.523377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8269	1	0	0	0	0	8	1.044275	-73.018346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8270	1	6.83	0.47	0	0	8	1.0442564	-73.022088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8271	1	2.3	0.7	0	0	8	1.0459627	-72.83713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8272	1	0	0	0	0	8	1.0416454	-75.291966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8273	1	2.11	1.34	0	0	8	1.041627	-75.293043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8274	1	0	0	0	0	8	1.0427439	-73.899639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8275	1	2.9	0.65	0	0	8	1.0427302	-73.901326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8276	1	2.95	0.66	0	0	8	1.0385005	-75.043054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8277	1	0	0	0	0	8	1.038515	-75.041463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8278	1	1.98	0.61	0	0	8	1.0428054	-76.344437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8279	1	4.29	1.22	0	0	8	1.0464717	-73.899786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8280	1	2.1	1.35	0	0	8	1.0530241	-67.343735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8281	1	0	0	0	0	8	1.0472959	-69.278193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8282	1	1.06	0.04	0	0	8	1.047293	-69.278797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8283	1	1.18	0.22	0	-25.6	8	1.0391102	-67.91625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8284	1	0.64	0.11	0	0	8	1.0569163	-69.768801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8285	1	2.44	0.36	0	0	8	1.0522678	-67.92269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8286	1	0	0	0	0	8	1.0522766	-67.921317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8287	1	0	0	0	0	8	1.0483259	-70.543091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8288	1	2.55	1.18	0	0	8	1.0483063	-70.544483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8289	1	0	0	0	0	8	1.0477936	-70.912087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8290	1	2.57	0.31	0	0	8	1.0477857	-70.913396	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8291	1	4.59	1.34	0	0	8	1.0493314	-72.131562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8292	1	9.35	5.54	0	0	8	1.0457543	-71.485374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8293	1	6.06	0.92	0	0	8	1.0459234	-71.384524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8294	1	5.65	1.37	0	0	8	1.0510166	-71.487456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8295	1	0	0	0	0	8	1.0464386	-72.288862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8296	1	6.82	2.7	0	0	8	1.0463926	-72.292447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8297	1	6.21	0.55	0	0	8	1.0448272	-72.140941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8298	1	6.82	1.74	0	0	8	1.0461895	-72.390623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8299	1	7.07	3.04	0	0	8	1.0517284	-71.156267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8300	1	0	0	0	0	8	1.0466234	-70.669435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8301	1	4.99	0.58	0	0	8	1.046607	-70.672178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8302	1	4.99	0.72	0	0	8	1.0473956	-70.565825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8303	1	5.37	2.87	0	0	8	1.0505795	-67.111331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8304	1	4.94	1.31	0	0	8	1.0510043	-67.460045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8305	1	4.94	1.44	0	0	8	1.0508865	-67.548932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8306	1	7.3	1.32	0	0	8	1.0506235	-71.699356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8307	1	3.05	0.67	0	0	8	1.0493996	-71.915194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8308	1	0	0	0	0	8	1.0494133	-71.913521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8309	1	7.81	1.87	0	0	8	1.0429837	-72.604742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8310	1	0	0	0	0	8	1.0444336	-71.90291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8311	1	6.78	1.54	0	0	8	1.0444016	-71.906299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8312	1	8.12	1.58	0	0	8	1.042936	-72.854505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8313	1	9.45	2.13	0	0	8	1.0399596	-72.549387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8314	1	0	0	0	0	8	1.0541748	-69.057333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8315	1	2.83	0.62	0	0	8	1.0541608	-69.058843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8316	1	0	0	0	0	8	1.0469857	-71.286094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8317	1	2.32	1.23	0	0	8	1.046968	-71.287265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8318	1	2.18	0.76	0	0	8	1.0489474	-70.179476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8319	1	0	0	0	0	8	1.0466575	-70.938207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8320	1	5.13	0.63	0	0	8	1.0466368	-70.941194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8321	1	2.41	0.91	0	0	8	1.0486105	-70.272126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8322	1	8.02	0.86	0	0	8	1.0491986	-72.360898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8323	1	0	0	0	0	8	1.0406695	-72.647988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8324	1	3.12	0.74	0	0	8	1.0406539	-72.649576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8325	1	3.52	0.2	0	0	8	1.0405288	-72.472251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8326	1	0	0	0	0	8	1.045654	-73.076162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8327	1	2.33	1.14	0	0	8	1.0456372	-73.077366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8328	1	16.84	2.27	0	0	8	1.0444195	-71.739552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8329	1	18.56	6.02	0	0	8	1.0450819	-72.284592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8330	1	13.97	5.77	0	0	8	1.0447279	-72.018197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8331	1	0	0	0	0	8	1.0459093	-71.694733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8332	1	14.91	4.19	0	0	8	1.0458366	-71.702221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8333	1	0	0	0	0	8	1.0455041	-72.741534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8334	1	0	0	0	0	8	1.0455041	-72.741534	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8335	1	0	0	0	0	8	1.0455041	-72.741534	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8336	1	0	0	0	0	8	1.0455041	-72.741534	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8337	1	2.04	0.38	0	0	8	1.0454942	-72.742695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8338	1	0	0	0	0	8	1.0455123	-72.740458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8339	1	4.4	0.95	0	0	8	1.0448789	-73.568197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8340	1	4.09	1.32	0	0	8	1.0440079	-73.428453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8341	1	7.97	2.3	0	0	8	1.0447197	-66.929583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8342	1	8.01	3.8	0	0	8	1.0444927	-66.984973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8343	1	2.91	0.83	0	0	8	1.0449854	-66.839856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8344	1	3.43	1.65	0	0	8	1.0387768	-64.780803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8345	1	0	0	0	0	8	1.0490612	-63.517276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8346	1	1.93	0.31	0	0	8	1.0490542	-63.518353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8347	1	4.25	1.92	0	0	8	1.0433559	-65.198691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8348	1	0	0	0	0	8	1.0433884	-65.196377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8349	1	1.73	0.35	0	0	8	1.0457481	-65.507839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8350	1	1.92	0.58	0	0	8	1.0408877	-66.001774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8351	1	1.52	0.7	0	0	8	1.0425197	-66.359581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8352	1	6.1	2.04	0	0	8	1.0459461	-64.802235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8353	1	6.1	1.73	0	0	8	1.0457189	-64.791992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8354	1	0	0	0	0	8	1.0463879	-64.570134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8355	1	0	0	0	0	8	1.0463879	-64.570134	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8356	1	0	0	0	0	8	1.0463879	-64.570134	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8357	1	0	0	0	0	8	1.0463879	-64.570134	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8358	1	0	0	0	0	8	1.0464277	-64.56647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8359	1	6.32	2.34	0	0	8	1.0463486	-64.573107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8360	1	3.06	0.87	0	-4.54	8	1.0392574	-65.630438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8361	1	4.7	2.8	0	0	8	1.0392903	-65.553374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8362	1	7.31	1.96	0	0	8	1.0399025	-65.25053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8363	1	1.27	0.25	0	0	8	1.0513515	-67.127313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8364	1	0	0	0	0	8	1.0494538	-67.141573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8365	1	2.87	0.59	0	0	8	1.0494406	-67.143123	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8366	1	4.95	1.71	0	0	8	1.0430621	-66.539713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8367	1	0	0	0	0	8	1.0435692	-66.659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8368	1	2.51	0.71	0	0	8	1.0435554	-66.660275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8369	1	2.94	0.58	0	0	8	1.04382	-66.738303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8370	1	5.03	1.6	0	0	8	1.0437092	-65.180028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8371	1	12.35	2.26	0	0	8	1.0488432	-63.230753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8372	1	7.62	0.82	0	0	8	1.0458464	-64.487266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8373	1	2.68	1.07	0	0	8	1.045459	-62.587504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8374	1	1.47	0.37	0	0	8	1.0429098	-63.778334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8375	1	0	0	0	0	8	1.0429165	-63.777601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8376	1	1.77	0.46	0	0	8	1.0449698	-67.696332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8377	1	2.8	0.86	0	0	8	1.0464546	-67.769048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8378	1	3.35	1.38	0	0	8	1.047475	-67.598645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8379	1	3.57	0.38	0	0	8	1.0473268	-64.275435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8380	1	1.09	0.06	0	0	8	1.040367	-64.327966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8381	1	7.55	1.53	0	-17.02	8	1.0363174	-64.699713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8382	1	2.91	0.34	0	0	8	1.0384396	-64.529205	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8383	1	10.03	0.48	0	0	8	1.0440701	-65.123071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8384	1	5.68	1.72	0	0	8	1.044366	-65.067907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8385	1	0	0	0	0	8	1.0443969	-65.065157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8386	1	16.52	4.27	0	0	8	1.0442986	-66.567712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8387	1	17.45	5.88	0	0	8	1.044001	-66.77524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8388	1	18.2	6.63	0	0	8	1.0414872	-65.31913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8389	1	19.59	6.89	0	0	8	1.0446889	-66.732146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8390	1	5	0.91	0	0	8	1.0465222	-70.488216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8391	1	3.3	0.56	0	0	8	1.0492123	-69.27982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8392	1	3.3	1.62	0	0	8	1.0490338	-69.790726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8393	1	6.22	0.93	0	0	8	1.0418997	-69.417118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8394	1	8.38	1.27	0	0	8	1.0413666	-69.776384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8395	1	2.62	0.46	0	0	8	1.0512522	-66.803302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8396	1	2.22	0.2	0	0	8	1.0506314	-66.471965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8397	1	0	0	0	0	8	1.0486086	-68.707207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8398	1	1.96	0.68	0	0	8	1.0485965	-68.708228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8399	1	1.15	0.09	0	-45.77	8	1.0342039	-65.08592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8400	1	1.15	0.34	0	-26.66	8	1.0332343	-64.806892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8401	1	0	0	0	0	8	1.0530389	-68.117396	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8402	1	2.14	0.21	0	0	8	1.0530326	-68.118524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8403	1	1.11	0.33	0	0	8	1.0445103	-67.748965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8404	1	0	0	0	0	8	1.0445172	-67.748324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8405	1	3.94	1.08	0	0	8	1.044177	-64.462707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8406	1	1.85	0.57	0	8.5	8	1.0382217	-64.966301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8407	1	2.05	0.69	0	0	8	1.0472866	-69.719513	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8408	1	2.02	0.39	0	0	8	1.0477008	-68.947161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8409	1	1.98	0.45	0	0	8	1.0408044	-70.016743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8410	1	0	0	0	0	8	1.0408134	-70.015713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8411	1	0	0	0	0	8	1.0389695	-70.248412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8412	1	8.8	2.6	0	0	8	1.03892	-70.252801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8413	1	0	0	0	0	8	1.0511573	-68.215119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8414	1	1.9	0.09	0	0	8	1.0511521	-68.216177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8415	1	4.47	0.64	0	0	8	1.0143793	-74.90571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8416	1	0	0	0	0	8	1.0143973	-74.902965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8417	1	4.26	1.12	0	0	8	1.0170975	-74.861702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8418	1	4.47	1.92	0	0	8	1.0148983	-74.907905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8419	1	4.43	1.54	0	0	8	1.0137827	-74.561905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8420	1	0	0	0	9.79	8	1.0138898	-74.694923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8421	1	4.45	0.86	0	0	8	1.0138699	-74.697601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8422	1	1.84	0.51	0	0	8	1.0122965	-74.464169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8423	1	0	0	0	0	8	1.0123068	-74.463033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8424	1	2.11	0.99	0	0	8	1.014711	-74.305088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8425	1	6.39	1.55	0	0	8	1.001141	-75.180845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8426	1	6.43	1.2	0	0	8	1.0015903	-75.169151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8427	1	6.39	2.63	0	0	8	1.0028202	-75.096411	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8428	1	6.2	0.63	0	0	8	1.0149534	-74.742873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8429	1	0	0	0	0	8	1.0153296	-74.648597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8430	1	6.4	4.08	0	0	8	1.0152743	-74.651748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8431	1	6.26	1.65	0	0	8	1.0146837	-74.631299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8432	1	4.81	0.34	0	0	8	1.0114505	-75.077099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8433	1	4.81	0.6	0	0	8	1.0113295	-75.018687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8434	1	3.89	1.21	0	0	8	1.0183169	-74.784289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8435	1	0	0	0	0	8	1.0126365	-74.999457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8436	1	4.8	1.52	0	0	8	1.0126089	-75.002183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8437	1	0	0	0	-7.77	8	1.0108467	-75.050746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8438	1	9.37	1.48	0	0	8	1.010812	-75.055886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8439	1	8.15	2.18	0	0	8	1.013296	-74.9718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8440	1	6.22	1.46	0	0	8	1.0201472	-73.904388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8441	1	0	0	0	0	8	1.0277517	-73.29662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8442	1	3.2	0.61	0	0	8	1.0277383	-73.298495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8443	1	2.78	0.25	0	0	8	1.0377161	-73.27427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8444	1	0	0	0	0	8	1.0186511	-74.370354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8445	1	2.27	0.45	0	0	8	1.0186404	-74.37158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8446	1	4.06	0.62	0	0	8	1.009187	-74.646491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8447	1	0	0	0	0	8	1.0054791	-74.897256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8448	1	2.88	0.95	0	0	8	1.0054619	-74.898786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8449	1	2.85	0.26	0	0	8	1.0072678	-74.741596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8450	1	0.18	0.06	0	0	8	1.0352486	-72.362646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8451	1	7.16	2.19	0	0	8	1.0352083	-72.366637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8452	1	7.38	0.29	0	-13.49	8	1.0348228	-72.607066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8453	1	0	0	0	0	8	1.0349833	-72.604856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8454	1	7.16	2.45	0	0	8	1.0378782	-71.855801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8455	1	9.65	2.2	0	0	8	1.0383139	-73.065907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8456	1	4.98	0.77	0	0	8	1.0379801	-71.731326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8457	1	0	0	0	0	8	1.0388757	-72.330766	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8458	1	4.98	1.32	0	0	8	1.0388502	-72.333677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8459	1	4.98	1.1	0	0	8	1.0383227	-72.129239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8460	1	4.79	1.53	0	0	8	1.0428535	-73.794987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8461	1	3.77	1.47	0	0	8	1.041977	-73.420043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8462	1	5.08	1.47	0	0	8	1.0422246	-73.567957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8463	1	4.66	1.13	0	0	8	1.0395546	-71.007011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8464	1	2.73	0.58	0	0	8	1.0362567	-72.031426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8465	1	2.73	0.72	0	0	8	1.0375126	-71.695852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8466	1	7.72	3.51	0	0	8	1.0393404	-72.743898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8467	1	11.36	1.28	0	0	8	1.0385413	-72.985393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8468	1	11.46	3.19	0	0	8	1.0404813	-71.358974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8469	1	0	0	0	0	8	1.0403502	-71.290509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8470	1	12.06	4.77	0	0	8	1.0402668	-71.296592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8471	1	8.43	4.55	0	0	8	1.0404894	-73.465376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8472	1	4.24	1.17	0	0	8	1.0403647	-73.080629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8473	1	0	0	0	0	8	1.0403896	-73.078191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8474	1	2.46	0.99	0	0	8	1.0441463	-72.287492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8475	1	0	0	0	0	8	1.0393926	-73.246186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8476	1	8.56	2.08	0	0	8	1.0393494	-73.251048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8477	1	7.91	4.78	0	0	8	1.0369489	-73.022067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8478	1	0	0	0	0	8	1.0362633	-72.917371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8479	1	8.29	0.59	0	0	8	1.0362389	-72.922229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8480	1	2.52	1.17	0	0	8	1.0407325	-72.339814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8481	1	5.72	2.22	0	0	8	1.041526	-72.806763	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8482	1	2.88	1.64	0	0	8	1.0455526	-72.900303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8483	1	8.6	0.82	0	0	8	1.025743	-73.002656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8484	1	0	0	0	0	8	1.0081738	-74.307016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8485	1	8.6	3.15	0	0	8	1.0081152	-74.311701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8486	1	8.6	2.86	0	0	8	1.0113804	-74.17853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8487	1	16.18	5.71	0	12.76	8	1.0126498	-75.409343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8488	1	0	0	0	0	8	1.0086153	-74.302101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8489	1	4.53	0.75	0	0	8	1.0085964	-74.304663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8490	1	4.81	1.94	0	0	8	1.0135301	-74.886178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8491	1	0	0	0	0	8	1.0101955	-74.733663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8492	1	4.49	0.84	0	0	8	1.0101747	-74.736091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8493	1	17.26	3.75	0	0	8	1.007711	-74.887849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8494	1	17.33	2.66	0	0	8	1.0075342	-74.804655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8495	1	17.26	7.45	0	0	8	1.0085498	-74.895584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8496	1	17.26	1.44	0	0	8	1.008064	-74.861017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8497	1	0	0	0	0	8	1.0081135	-74.851398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8498	1	4.21	0.36	0	0	8	1.025346	-73.126201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8499	1	0	0	0	0	8	1.0253604	-73.123753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8500	1	0	0	0	0	8	1.0221571	-73.550345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8501	1	9.71	1.31	0	0	8	1.020571	-74.088096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8502	1	0	0	0	0	8	1.0221296	-73.557217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8503	1	0	0	0	0	8	1.0221296	-73.557217	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8504	1	0	0	0	0	8	1.0221936	-73.544304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8505	1	0	0	0	0	8	1.0221571	-73.550345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8506	1	5.1	1.48	0	0	8	1.0113854	-74.884522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8507	1	6.86	1.4	0	0	8	1.0166068	-74.884818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8508	1	7.48	2.12	0	0	8	1.0111379	-75.052714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8509	1	7.48	2.37	0	0	8	1.0105231	-74.767584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8510	1	0	0	0	0	8	1.0121317	-75.076675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8511	1	0	0	0	0	8	1.0121317	-75.076675	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8512	1	0	0	0	0	8	1.0121317	-75.076675	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8513	1	0	0	0	0	8	1.0121317	-75.076675	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8514	1	7.48	0.79	0	0	8	1.0121028	-75.080918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8515	1	0	0	0	0	8	1.012159	-75.072171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8516	1	7.48	0.03	0	0	8	1.0185412	-74.02507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8517	1	4.49	0.27	0	0	8	1.0140447	-74.695953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8518	1	4.49	0.58	0	0	8	1.021921	-73.4234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8519	1	4.49	0.74	0	0	8	1.010016	-74.255108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8520	1	2.25	0.78	0	0	8	1.0259461	-73.000844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8521	1	0	0	0	0	8	1.0259596	-72.999654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8522	1	2.25	0.68	0	0	8	1.0272974	-72.769364	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8523	1	5.99	0.72	0	0	8	1.0084362	-74.883697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8524	1	5.99	2.05	0	0	8	1.0093144	-74.595175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8525	1	5.99	1.34	0	0	8	1.0083288	-74.78583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8526	1	5.72	1.58	0	0	8	1.0088592	-74.244557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8527	1	3.58	0.31	0	0	8	1.0120789	-75.37048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8528	1	0	0	0	0	8	1.0120923	-75.368131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8529	1	6.49	1.79	0	0	8	1.0100628	-74.515899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8530	1	6.49	0.82	0	0	8	1.0120589	-74.232631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8531	1	6.49	1.15	0	0	8	1.0145126	-73.686476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8532	1	8.32	1.99	0	0	8	1.009702	-74.502816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8533	1	8.32	1.67	0	0	8	1.011624	-74.580224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8534	1	0	0	0	0	8	1.0116633	-74.575124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8535	1	8.32	3.86	0	0	8	1.0093193	-74.822031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8536	1	0	0	0	232.08	8	1.0179088	-72.527757	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8537	1	14.13	1.94	0	0	8	1.0123778	-74.486748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8538	1	0	0	0	0	8	1.0060801	-77.620598	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8539	1	0	0	0	0	8	1.0060801	-77.620598	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8540	1	0	0	0	0	8	1.0165091	-72.337236	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8541	1	13.2	5.38	0	0	8	1.007547	-74.860872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8542	1	13.2	3.21	0	0	8	1.0111275	-74.88709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8543	1	0	0	0	0	8	1.0102584	-74.708596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8544	1	13.2	2.24	0	0	8	1.0101997	-74.716408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8545	1	14.07	5.15	0	0	8	1.0078867	-74.696572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8546	1	14.5	8.76	0	0	8	1.0135289	-75.661461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8547	1	14.5	1.52	0	43.44	8	1.0139089	-75.678508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8548	1	0	0	0	0	8	1.0092983	-74.791902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8549	1	26.48	9.38	0	0	8	1.0091392	-74.807755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8550	1	21.56	4.23	0	0	8	1.0134945	-75.835064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8551	1	0	0	0	0	8	1.0135917	-75.823086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8552	1	11.98	3.38	0	0	8	1.0131711	-75.767461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8553	1	11.98	3.36	0	0	8	1.013426	-75.67617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8554	1	11.98	2.63	0	0	8	1.0098637	-75.03745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8555	1	9.57	3.02	0	0	8	1.0123177	-75.518716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8556	1	16.35	3.06	0	0	8	1.0105001	-75.039867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8557	1	16.35	2.58	0	0	8	1.0123319	-75.642516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8558	1	17.33	1.94	0	0	8	1.0116652	-75.18965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8559	1	0	0	0	0	8	1.0131499	-75.654955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8560	1	12.62	4.77	0	0	8	1.013071	-75.66212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8561	1	12.62	2.49	0	0	8	1.0128557	-75.38035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8562	1	0	0	0	0	8	1.0134018	-75.797118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8563	1	12.62	1.66	0	0	8	1.0133549	-75.80394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8564	1	0	0	0	-153.4	8	1.0073097	-73.170699	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8565	1	0	0	0	0	8	1.0100011	-74.44373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8566	1	12.62	3.1	0	0	8	1.0072518	-73.177737	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8567	1	0	0	0	25.49	8	1.0126319	-75.310805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8568	1	6.76	0.41	0	0	8	1.0126115	-75.314854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8569	1	0	0	0	0	8	1.0122745	-75.410999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8570	1	6.76	2.02	0	0	8	1.0122362	-75.414807	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8571	1	6.76	0.83	0	0	8	1.0126638	-75.695816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8572	1	0	0	0	46.12	8	1.0138525	-75.821261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8573	1	22.17	6.82	0	0	8	1.0137259	-75.83373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8574	1	14.2	3.17	0	0	8	1.0118366	-74.576115	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8575	1	21.07	5.1	0	0	8	1.0117807	-75.385976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8576	1	0	0	0	0	8	1.0108066	-74.752382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8577	1	14.2	3.15	0	0	8	1.0107286	-74.761059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8578	1	8.25	0.08	0	0	8	1.0124496	-75.302398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8579	1	8.25	1.82	0	0	8	1.0120456	-75.102076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8580	1	14.07	3.08	0	0	8	1.012407	-75.672527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8581	1	8.26	2.41	0	0	8	1.0101462	-75.276001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8582	1	17.88	5.68	0	0	8	1.0100433	-75.285844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8583	1	17.88	4.84	0	0	8	1.0085163	-74.89252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8584	1	0	0	0	0	8	1.0086043	-74.883008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8585	1	25.85	4.89	0	0	8	1.0111794	-74.686697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8586	1	0	0	0	0	8	1.0112209	-75.159784	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8587	1	17.88	11.56	0	0	8	1.0110592	-75.169195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8588	1	11.87	3.68	0	0	8	1.0101466	-75.148403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8589	1	0	0	0	0	8	1.0102133	-75.141356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8590	1	19.17	2.58	0	0	8	1.0114178	-75.309277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8591	1	18.91	0.32	0	0	8	1.01168	-75.162307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8592	1	11.87	2.43	0	0	8	1.0117758	-75.296304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8593	1	8.04	2.38	0	0	8	1.0102838	-75.016858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8594	1	0	0	0	0	8	1.0130102	-75.5709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8595	1	7.06	2.96	0	0	8	1.0129599	-75.574961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8596	1	7.56	2.24	0	0	8	1.0105132	-75.379954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8597	1	0	0	0	0	8	1.0105578	-75.376073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8598	1	0	0	0	0	8	1.0111958	-74.954804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8599	1	6.87	3.07	0	0	8	1.0111404	-74.958815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8600	1	14.87	1.97	0	10.11	8	1.0133982	-75.422701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8601	1	11.35	1.81	0	0	8	1.0114032	-75.280386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8602	1	0	0	0	0	8	1.0114472	-75.273713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8603	1	6.81	1.03	0	0	8	1.013252	-75.729596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8604	1	5.82	2.06	0	0	8	1.0107365	-74.767899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8605	1	0	0	0	0	8	1.0102474	-75.111141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8606	1	7.31	1	0	0	8	1.0102181	-75.115567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8607	1	0	0	0	0	8	1.0106781	-75.345888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8608	1	8.61	5.13	0	0	8	1.0106044	-75.350591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8609	1	15.47	3.51	0	0	8	1.0115999	-75.00912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8610	1	8.26	2.74	0	0	8	1.0113639	-75.021651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8611	1	8.26	1.2	0	0	8	1.0119876	-75.299651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8612	1	11.24	0.83	0	0	8	1.0107092	-74.997065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8613	1	10.56	3.95	0	0	8	1.0123378	-75.598487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8614	1	10.56	3.39	0	0	8	1.0092504	-74.831991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8615	1	0	0	0	0	8	1.0108236	-74.898096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8616	1	17.87	3.31	0	0	8	1.0107417	-74.907963	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8617	1	2.63	0.28	0	0	8	1.012159	-75.423644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8618	1	15.24	5.21	0	0	8	1.0120708	-75.432508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8619	1	0	0	0	0	8	1.0120239	-75.243966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8620	1	15.24	4.9	0	0	8	1.0119434	-75.251949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8621	1	15.24	1.71	0	0	8	1.0111841	-74.824439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8622	1	18.21	4.02	0	0	8	1.0122088	-74.667654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8623	1	0	0	0	-105.57	8	1.0123633	-72.875607	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8624	1	0	0	0	0	8	1.011739	-74.499681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8625	1	9.63	0.61	0	0	8	1.0123345	-72.881969	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8626	1	9.63	0.31	0	0	8	1.0077423	-74.925415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8627	1	0	0	0	0	8	1.007771	-74.919739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8628	1	15.47	4.38	0	0	8	1.0112078	-74.697587	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8629	1	0	0	0	0	8	1.0095829	-74.826268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8630	1	15.09	7.24	0	0	8	1.0094658	-74.834695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8631	1	11.41	3.64	0	25.77	8	1.0132883	-75.276674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8632	1	11.41	8.16	0	0	8	1.010739	-75.359888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8633	1	11.41	2.95	0	0	8	1.0105766	-75.377277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8634	1	11.41	2.51	0	0	8	1.0114531	-74.608613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8635	1	1.77	0.13	0	0	8	1.0138888	-74.647894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8636	1	2.91	0.89	0	0	8	1.0121233	-74.524152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8637	1	0	0	0	-20.32	8	1.0120755	-74.839477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8638	1	7.58	1.34	0	0	8	1.0120412	-74.844011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8639	1	11.16	1.88	0	0	8	1.0138874	-74.627065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8640	1	7.58	3.14	0	0	8	1.0124033	-75.280139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8641	1	12.93	4.92	0	0	8	1.0094182	-74.951684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8642	1	8.85	0.62	0	-20.6	8	1.0065869	-74.935679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8643	1	8.11	0.34	0	0	8	1.0104935	-74.205806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8644	1	17	1.84	0	0	8	1.0112068	-74.86708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8645	1	17	1.33	0	0	8	1.0109983	-75.080642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8646	1	17	0.97	0	0	8	1.0109427	-75.090465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8647	1	0	0	0	0	8	1.0088117	-74.694098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8648	1	17	6.13	0	0	8	1.0087122	-74.703493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8649	1	17	3.51	0	0	8	1.0111185	-74.941126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8650	1	0	0	0	0	8	1.0117323	-75.135882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8651	1	5.74	1.02	0	0	8	1.011706	-75.139524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8652	1	8.37	2.12	0	0	8	1.0127181	-74.700961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8653	1	0	0	0	0	8	1.050457	-74.30409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8654	1	2.12	0.08	0	0	8	1.0504503	-74.305311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8655	1	5.33	1.04	0	0	8	1.0535882	-71.373192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8656	1	0	0	0	0	8	1.0506774	-74.298848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8657	1	2.17	0.96	0	0	8	1.0493762	-74.447685	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8658	1	0	0	0	0	8	1.0507956	-74.285384	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8659	1	0	0	0	0	8	1.0507956	-74.285384	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8660	1	0	0	0	0	8	1.0506928	-74.29761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8661	1	0	0	0	0	8	1.0506774	-74.298848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8662	1	0	0	0	0	8	1.0438025	-73.347404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8663	1	1.4	0.37	0	0	8	1.0437952	-73.348094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8664	1	0	0	0	0	8	1.0378695	-71.946331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8665	1	4.11	0.66	0	0	8	1.0378512	-71.948841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8666	1	3.4	1.48	0	0	8	1.0395326	-71.468188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8667	1	0	0	0	0	8	1.0395587	-71.466279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8668	1	0	0	0	0	8	1.050086	-74.293857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8669	1	3.56	0.35	0	0	8	1.0500751	-74.295927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8670	1	0	0	0	0	8	1.0362547	-71.097326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8671	1	0	0	0	0	8	1.0362547	-71.097326	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8672	1	0	0	0	0	8	1.0362547	-71.097326	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8673	1	0	0	0	0	8	1.0362547	-71.097326	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8674	1	4.79	0.79	0	0	8	1.0362327	-71.10015	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8675	1	0	0	0	0	8	1.0362723	-71.094716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8676	1	3.34	0.99	0	0	8	1.0377268	-70.799864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8677	1	5.38	1.66	0	0	8	1.0290849	-71.997495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8678	1	2.82	0.34	0	0	8	1.0293408	-71.934941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8679	1	3.64	0.56	0	0	8	1.0371041	-70.718848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8680	1	0	0	0	0	8	1.0371184	-70.716612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8681	1	10.14	1.9	0	0	8	1.0411644	-69.871001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8682	1	0	0	0	0	8	1.0357201	-70.815839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8683	1	17.02	5.86	0	0	8	1.0356224	-70.825363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8684	1	17.02	4.48	0	0	8	1.0370656	-70.597212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8685	1	0	0	0	-2.52	8	1.0354629	-70.801057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8686	1	17.02	8.16	0	0	8	1.035326	-70.810076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8687	1	17.02	9.36	0	0	8	1.0359568	-70.717511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8688	1	17.02	5.13	0	0	8	1.0317425	-71.463252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8689	1	3.29	0.37	0	0	8	1.0369277	-70.679372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8690	1	3.29	0.33	0	0	8	1.0351712	-70.864859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8691	1	3.29	1.89	0	0	8	1.0369488	-70.745508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8692	1	7.16	0.17	0	0	8	1.0438322	-70.011478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8693	1	0	0	0	0	8	1.043854	-70.007634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8694	1	13.31	4.84	0	0	8	1.040383	-70.127753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8695	1	7.1	4.81	0	0	8	1.0405009	-70.186687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8696	1	12.76	2.69	0	0	8	1.038932	-70.509641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8697	1	0	0	0	0	8	1.0389912	-70.502644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8698	1	19.86	2.16	0	0	8	1.0426411	-70.239867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8699	1	12.76	2.48	0	0	8	1.0416955	-69.692889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8700	1	0	0	0	0	8	1.0397518	-70.727198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8701	1	19.73	3.81	0	0	8	1.0396685	-70.737505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8702	1	0	0	0	0	8	1.043199	-69.903206	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8703	1	7.18	0.06	0	0	8	1.0431778	-69.907316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8704	1	10.53	3.38	0	0	8	1.0407063	-70.301316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8705	1	0	0	0	0	8	1.0407612	-70.296021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8706	1	0	0	0	0	8	1.0457556	-69.620355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8707	1	14.07	5.42	0	0	8	1.0456697	-69.627436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8708	1	3.35	0.38	0	0	8	1.0454664	-69.574091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8709	1	15.15	1.55	0	0	8	1.0375791	-70.678671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8710	1	15.15	4.4	0	0	8	1.0367918	-71.351546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8711	1	0	0	0	0	8	1.0379038	-71.115279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8712	1	15.15	4.48	0	0	8	1.0322551	-72.047207	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8713	1	0	0	0	0	8	1.0383981	-71.036291	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8714	1	0	0	0	0	8	1.0383981	-71.036291	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8715	1	0	0	0	0	8	1.0379983	-71.10637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8716	1	0	0	0	0	8	1.0379038	-71.115279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8717	1	15.15	6	0	0	8	1.0400154	-70.311011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8718	1	0	0	0	0	8	1.0364107	-70.784251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8719	1	15.15	1.46	0	0	8	1.0363508	-70.793399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8720	1	4.75	1.34	0	0	8	1.0375648	-70.691913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8721	1	4.75	1.65	0	0	8	1.0384749	-70.510808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8722	1	2.96	1.25	0	0	8	1.0388595	-70.424579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8723	1	3.48	0.91	0	-3.43	8	1.0384402	-70.953694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8724	1	2.12	0.82	0	0	8	1.037611	-70.777206	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8725	1	3.24	0.52	0	0	8	1.0401043	-70.136473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8726	1	0	0	0	0	8	1.0401176	-70.134813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8727	1	3.24	0.28	0	0	8	1.0397365	-70.237155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8728	1	2.42	1.03	0	-6.56	8	1.0385734	-70.274333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8729	1	0	0	0	0	8	1.0397958	-70.272546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8730	1	2.21	0.24	0	0	8	1.039788	-70.27386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8731	1	5.1	1.34	0	0	8	1.0408778	-70.207388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8732	1	9.08	4.34	0	0	8	1.0412829	-72.33679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8733	1	7.1	2.92	0	0	8	1.0394539	-72.348369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8734	1	8.03	3.24	0	0	8	1.0427196	-72.124923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8735	1	4.77	1.81	0	0	8	1.0390318	-70.292429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8736	1	2.81	0.86	0	0	8	1.0460229	-71.161831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8737	1	0	0	0	0	8	1.0437184	-69.592372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8738	1	2.96	0.41	0	0	8	1.0437071	-69.593918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8739	1	0	0	0	0	8	1.0453965	-71.381539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8740	1	7.98	2.33	0	0	8	1.0453536	-71.385932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8741	1	0	0	0	0	8	1.0428938	-71.621126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8742	1	10.31	3.89	0	0	8	1.0428277	-71.625988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8743	1	18.87	2.92	0	0	8	1.0407393	-72.098998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8744	1	19.64	10.48	0	0	8	1.0374452	-70.431723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8745	1	19.81	4.5	0	0	8	1.0386732	-70.333024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8746	1	18.08	3.8	0	0	8	1.0380635	-70.406284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8747	1	3.12	0.31	0	0	8	1.0455051	-71.910466	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8748	1	0	0	0	-31.97	8	1.0457856	-70.695571	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8749	1	0	0	0	0	8	1.0448543	-71.919728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8750	1	0	0	0	0	8	1.0451709	-71.427908	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8751	1	0	0	0	0	8	1.0451709	-71.427908	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8752	1	16.19	8.26	0	0	8	1.0456601	-70.703108	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8753	1	0	0	0	0	8	1.042814	-72.753727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8754	1	16.79	1.89	0	0	8	1.0427592	-72.762783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8755	1	20.32	4.41	0	0	8	1.0438851	-72.245774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8756	1	20.78	7.38	0	0	8	1.0440583	-71.857499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8757	1	5.91	0.73	0	0	8	1.0421671	-72.244059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8758	1	0	0	0	2.32	8	1.0417631	-72.294426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8759	1	6.6	1.77	0	0	8	1.0417269	-72.298075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8760	1	6.49	0.96	0	0	8	1.0397696	-72.355989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8761	1	0	0	0	-28	8	1.0377467	-72.457512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8762	1	9.22	2.66	0	0	8	1.0377	-72.462618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8763	1	0	0	0	0	8	1.0381745	-72.435959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8764	1	7.14	0.61	0	0	8	1.0381527	-72.440357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8765	1	0	0	0	0	8	1.0377982	-70.924333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8766	1	3.98	0.31	0	0	8	1.0377838	-70.926417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8767	1	3.98	1.25	0	0	8	1.0378308	-71.001971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8768	1	11.69	7.14	0	0	8	1.0399912	-71.253878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8769	1	1.1	0.27	0	0	8	1.0391107	-71.495399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8770	1	6.53	2.3	0	0	8	1.0390697	-71.499073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8771	1	0	0	0	0	8	1.0397672	-71.488226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8772	1	3.46	0.48	0	0	8	1.0393225	-71.623205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8773	1	6.53	2.62	0	0	8	1.0377855	-71.736756	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8774	1	0	0	0	0	8	1.0397264	-71.493552	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8775	1	0	0	0	0	8	1.039829	-71.482399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8776	1	0	0	0	0	8	1.0397672	-71.488226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8777	1	6.53	0.38	0	0	8	1.0425308	-71.023217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8778	1	11.35	5.09	0	0	8	1.0404912	-70.802788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8779	1	0	0	0	0	8	1.0370991	-71.428981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8780	1	7.37	2.24	0	0	8	1.0370564	-71.432696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8781	1	9.53	1.65	0	0	8	1.0377716	-70.513111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8782	1	13.23	0.48	0	0	8	1.0381576	-70.638378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8783	1	0	0	0	0	8	1.0384737	-70.19216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8784	1	5.99	2.82	0	0	8	1.0384328	-70.195062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8785	1	5.99	1.45	0	0	8	1.0387539	-70.564828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8786	1	17.94	8.11	0	0	8	1.0364871	-70.925032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8787	1	0	0	0	1.51	8	1.0364076	-71.266601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8788	1	8.4	0.77	0	0	8	1.0363806	-71.271418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8789	1	0	0	0	0	8	1.0362261	-71.178681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8790	1	12.75	5.7	0	0	8	1.0361362	-71.186147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8791	1	0	0	0	0	8	1.0390351	-71.542752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8792	1	1.92	0.15	0	0	8	1.0390294	-71.543928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8793	1	20.78	4.05	0	0	8	1.0390115	-71.779575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8794	1	8.87	1.01	0	0	8	1.0380627	-71.662942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8795	1	5.52	1.03	0	0	8	1.0392001	-71.831316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8796	1	0	0	0	0	8	1.0392216	-71.8285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8797	1	5.52	0.87	0	0	8	1.0385928	-71.369929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8798	1	0	0	0	0	8	1.0392369	-72.38495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8799	1	2.47	1.55	0	0	8	1.0392149	-72.386232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8800	1	2.89	0.72	0	0	8	1.0377964	-73.859532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8801	1	12.65	4.02	0	0	8	1.041008	-70.891063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8802	1	0	0	0	0	8	1.0414713	-69.799257	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8803	1	12.65	4.61	0	0	8	1.0435636	-70.709656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8804	1	0	0	0	0	8	1.0425481	-69.688134	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8805	1	12.65	5.8	0	0	8	1.0377634	-70.750848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8806	1	12.65	1.93	0	0	8	1.041643	-70.851695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8807	1	0	0	0	0	8	1.0396839	-71.213214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8808	1	9.31	0.82	0	0	8	1.0396497	-71.21824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8809	1	15.76	3.37	0	0	8	1.0398532	-71.584537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8810	1	0	0	0	0	8	1.0409044	-71.127291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8811	1	24.76	3.29	0	0	8	1.0408021	-71.14239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8812	1	0	0	0	0	8	1.0422519	-71.010563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8813	1	9.31	0.56	0	0	8	1.0422262	-71.015669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8814	1	4.77	0.88	0	0	8	1.039805	-71.522035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8815	1	4.77	1.21	0	0	8	1.0395937	-71.546645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8816	1	2.61	0.55	0	0	8	1.0391155	-72.235764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8817	1	2.64	1.01	0	0	8	1.0380253	-72.053035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8818	1	3.71	0.79	0	0	8	1.0381989	-70.298542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8819	1	11.59	2.55	0	0	8	1.0398898	-71.164514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8820	1	15.28	0.86	0	0	8	1.0410189	-71.05601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8821	1	8.55	1.87	0	0	8	1.0412475	-70.943511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8822	1	0	0	0	0	8	1.0412843	-70.938878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8823	1	3.65	0.21	0	0	8	1.0397467	-71.053129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8824	1	0	0	0	0	8	1.0397589	-71.051055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8825	1	3.65	0.61	0	0	8	1.0394984	-71.717253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8826	1	9.6	1.38	0	0	8	1.0395449	-71.429149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8827	1	24.11	12.13	0	0	8	1.039682	-71.234926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8828	1	17.97	6.15	0	0	8	1.0393336	-71.279006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8829	1	21.01	7.4	0	0	8	1.042196	-71.089207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8830	1	0	0	0	-21.3	8	1.0426226	-68.837129	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8831	1	0	0	0	0	8	1.040601	-70.424161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8832	1	11.89	8.62	0	0	8	1.0381998	-72.982312	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8833	1	0	0	0	0	8	1.043762	-72.575502	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8834	1	0	0	0	0	8	1.0432473	-68.733168	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8835	1	7.42	2.48	0	0	8	1.0424416	-70.884693	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8836	1	8.73	2.47	0	0	8	1.0398584	-71.509911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8837	1	11.07	1.43	0	0	8	1.0418343	-71.113351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8838	1	11.66	1.56	0	0	8	1.0383726	-71.467642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8839	1	6.73	2.34	0	-14.25	8	1.0374098	-71.795775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8840	1	8.37	0.76	0	0	8	1.0399457	-72.000379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8841	1	8.37	1.42	0	0	8	1.0407545	-71.258016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8842	1	12.9	3.93	0	0	8	1.0395713	-71.739369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8843	1	6.45	1.6	0	0	8	1.040295	-71.223056	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8844	1	0	0	0	-132.04	8	1.0406094	-69.614646	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8845	1	4.92	0.66	0	0	8	1.0409417	-71.032739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8846	1	0	0	0	0	8	1.0425306	-69.522938	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8847	1	4.98	0.67	0	0	8	1.0393084	-71.883363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8848	1	0	0	0	0	8	1.0394066	-71.278775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8849	1	16.57	5.68	0	0	8	1.0393038	-71.287001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8850	1	1.31	0.46	0	0	8	1.0406972	-71.36989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8851	1	11.59	4.05	0	0	8	1.040622	-71.376044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8852	1	19.38	5.28	0	0	8	1.0382549	-71.693321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8853	1	11.59	3.01	0	0	8	1.0398954	-70.879234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8854	1	0	0	0	0	8	1.0399531	-70.872688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8855	1	0	0	0	14.97	8	1.0400647	-71.941786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8856	1	7.78	1.33	0	0	8	1.0400325	-71.946153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8857	1	8.06	3.22	0	0	8	1.0392034	-71.658203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8858	1	0	0	0	0	8	1.039256	-71.653666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8859	1	14.97	2.52	0	0	8	1.0374689	-71.911644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8860	1	8.06	1.87	0	0	8	1.0394033	-71.849316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8861	1	8.06	3.85	0	0	8	1.0391311	-71.82641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8862	1	6.4	1.99	0	0	8	1.0386866	-72.250655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8863	1	11.38	4.2	0	0	8	1.0396274	-71.860466	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8864	1	7.71	2.93	0	0	8	1.0394162	-71.666799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8865	1	6.4	5.7	0	0	8	1.0395598	-71.533553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8866	1	0	0	0	0	8	1.0099964	-75.050565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8867	1	6.48	2.45	0	0	8	1.0099567	-75.054031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8868	1	0	0	0	18.82	8	1.0207171	-74.580368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8869	1	3.61	0.75	0	0	8	1.0206986	-74.582598	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8870	1	0	0	0	0	8	1.0191026	-74.720948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8871	1	3.48	0.84	0	0	8	1.0190852	-74.72299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8872	1	0	0	0	0	8	1.0201568	-74.000473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8873	1	17.34	5.96	0	0	8	1.0200604	-74.009311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8874	1	14.87	7.12	0	4.71	8	1.0298789	-74.772149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8875	1	11.34	2.39	0	0	8	1.0198275	-74.352489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8876	1	0	0	0	0	8	1.019874	-74.346426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8877	1	0	0	0	0	8	1.0198089	-74.197253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8878	1	11.34	5.57	0	0	8	1.0197284	-74.202821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8879	1	0	0	0	0	8	1.0175143	-73.424108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8880	1	6.54	4.02	0	0	8	1.0174567	-73.42738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8881	1	3.21	0.22	0	0	8	1.0283696	-73.454732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8882	1	0	0	0	0	8	1.026121	-73.63425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8883	1	6.84	0.7	0	0	8	1.0260954	-73.637931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8884	1	0	0	0	0	8	1.0072494	-74.924228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8885	1	10.49	1.8	0	0	8	1.0071998	-74.930141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8886	1	0	0	0	0	8	1.0095774	-74.370621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8887	1	6	2.16	0	0	8	1.0095358	-74.37425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8888	1	16.95	8.93	0	0	8	1.028106	-74.223482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8889	1	0	0	0	0	8	1.0293108	-73.405983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8890	1	8.44	2.2	0	0	8	1.0292711	-73.410524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8891	1	8.44	1.49	0	0	8	1.0288309	-73.970554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8892	1	4.03	1.6	0	0	8	1.0307616	-72.477173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8893	1	4.03	0.96	0	0	8	1.030741	-72.479583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8894	1	2.97	0.59	0	0	8	1.0059152	-74.857551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8895	1	2.64	0.46	0	0	8	1.0089394	-74.96155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8896	1	0	0	0	0	8	1.0079188	-74.857943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8897	1	3.88	1.2	0	0	8	1.0078968	-74.860269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8898	1	0	0	0	0	8	1.016755	-73.161868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8899	1	0	0	0	0	8	1.016755	-73.161868	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8900	1	0	0	0	0	8	1.016755	-73.161868	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8901	1	0	0	0	0	8	1.016755	-73.161868	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8902	1	8.06	4.44	0	0	8	1.0166875	-73.166399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8903	1	0	0	0	0	8	1.0168231	-73.157172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8904	1	11.85	3.49	0	0	8	1.0306121	-72.460196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8905	1	0	0	0	0	8	1.0306766	-72.452916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8906	1	0	0	0	-243.51	8	1.0169742	-71.556366	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8907	1	0	0	0	0	8	1.0166908	-72.940177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8908	1	0	0	0	0	8	1.0170884	-74.511764	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8909	1	0	0	0	0	8	1.0170884	-74.511764	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8910	1	7.83	2.99	0	0	8	1.0169222	-71.560964	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8911	1	11.76	7.31	0	0	8	1.0106224	-74.314875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8912	1	5.36	1.17	0	0	8	1.0156797	-73.15584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8913	1	0	0	0	0	8	1.0157394	-73.139052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8914	1	5.36	1.58	0	0	8	1.0157107	-73.142246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8915	1	4.96	0.41	0	0	8	1.0306289	-73.013692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8916	1	2.48	0.61	0	0	8	1.0306429	-73.209654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8917	1	0	0	0	0	8	1.0306539	-73.208373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8918	1	2.38	0.53	0	0	8	1.0137146	-73.570476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8919	1	3.53	0.93	0	0	8	1.0287486	-74.467445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8920	1	0	0	0	0	8	1.0265245	-72.866827	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8921	1	8.77	3.31	0	0	8	1.0264729	-72.871307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8922	1	8.11	0.94	0	0	8	1.0274096	-72.735752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8923	1	8.77	1.36	0	0	8	1.0278411	-72.662515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8924	1	0	0	0	0	8	1.0278728	-72.657671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8925	1	1.66	0.22	0	0	8	1.0328588	-71.703941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8926	1	0	0	0	0	8	1.0262612	-72.770882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8927	1	6.42	1.76	0	0	8	1.0262274	-72.774756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8928	1	2.56	0.43	0	0	8	1.026349	-72.846547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8929	1	6.26	1.42	0	0	8	1.0263161	-72.850035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8930	1	7.4	1.76	0	0	8	1.0264409	-72.793782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8931	1	0	0	0	0	8	1.0264762	-72.789229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8932	1	3.56	1.69	0	0	8	1.0427358	-67.990277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8933	1	6.2	2.42	0	0	8	1.0385496	-70.381323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8934	1	10.31	1.53	0	0	8	1.0390483	-70.626638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8935	1	3	0.16	0	0	8	1.0396904	-69.998644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8936	1	0	0	0	0	8	1.039698	-69.99689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8937	1	11.42	3.06	0	0	8	1.038243	-70.071216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8938	1	0	0	0	0	8	1.0397077	-68.959039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8939	1	10.47	2.98	0	0	8	1.0396507	-68.965069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8940	1	0	0	0	0	8	1.0384751	-70.152465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8941	1	10.47	2.42	0	0	8	1.0384225	-70.158375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8942	1	1.34	0.37	0	0	8	1.0424762	-69.022528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8943	1	0	0	0	0	8	1.0437532	-68.608624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8944	1	3.56	0.31	0	0	8	1.0437409	-68.61047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8945	1	7.12	2.58	0	0	8	1.0436075	-68.907163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8946	1	2.18	0.37	0	0	8	1.0415082	-69.811921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8947	1	0	0	0	0	8	1.0422619	-69.525611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8948	1	2.18	0.39	0	0	8	1.0422533	-69.526917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8949	1	0	0	0	0	8	1.0397015	-70.688423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8950	1	2.38	0.57	0	0	8	1.0396893	-70.68981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8951	1	2.38	0.97	0	0	8	1.0386848	-69.857777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8952	1	0	0	0	0	8	1.0387019	-69.856509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8953	1	5.79	1.66	0	0	8	1.043986	-68.038254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8954	1	6.85	0.38	0	0	8	1.0445665	-68.505207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8955	1	0	0	0	0	8	1.044763	-67.977377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8956	1	5.61	0.83	0	0	8	1.0447423	-67.980266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8957	1	1.87	0.68	0	-1.51	8	1.0399382	-70.274372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8958	1	2.06	0.22	0	0	8	1.0413747	-69.871329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8959	1	4.77	1.56	0	0	8	1.0461146	-73.731026	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8960	1	5.53	1.77	0	0	8	1.04682	-73.904399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8961	1	6.03	1.01	0	0	8	1.0464737	-73.84825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8962	1	4.23	1.29	0	0	8	1.0502852	-74.217447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8963	1	0	0	0	0	8	1.0503095	-74.215189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8964	1	3.67	1.03	0	0	8	1.0507021	-74.274164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8965	1	0	0	0	0	8	1.0507227	-74.272107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8966	1	0.06	0.02	0	0	8	1.0491294	-74.059994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8967	1	0	0	0	0	8	1.0491294	-74.059994	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8968	1	0	0	0	0	8	1.0491294	-74.059994	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8969	1	0	0	0	0	8	1.0491294	-74.059994	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8970	1	0	0	0	0	8	1.0491493	-74.058324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8971	1	3.11	1.1	0	0	8	1.0491109	-74.061721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8972	1	3.4	1.04	0	0	8	1.0481338	-74.01625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8973	1	4.7	0.79	0	0	8	1.0500402	-74.195959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8974	1	4.74	0.56	0	0	8	1.0483231	-74.04814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8975	1	2.81	0.93	0	0	8	1.0495242	-74.165859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8976	1	0	0	0	0	8	1.0471107	-73.822035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8977	1	1.69	0.14	0	0	8	1.0471048	-73.823045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8978	1	0	0	0	0	8	1.0453152	-70.868792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8979	1	4.44	0.15	0	0	8	1.0453033	-70.871354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8980	1	0	0	0	0	8	1.0462291	-70.870404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8981	1	7.22	1.39	0	0	8	1.0462001	-70.874459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8982	1	6.83	0.49	0	0	8	1.0457012	-70.962385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8983	1	4.87	0.48	0	0	8	1.0464429	-70.567279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8984	1	0	0	0	0	8	1.0464575	-70.564581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8985	1	4.5	1.02	0	0	8	1.0481799	-70.164675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8986	1	0	0	0	0	8	1.0433348	-70.684083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8987	1	5.07	4.56	0	0	8	1.0432771	-70.686337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8988	1	8.19	0.66	0	0	8	1.0475427	-70.607714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8989	1	0	0	0	0	8	1.0475685	-70.603284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8990	1	5.32	2.5	0	0	8	1.0471188	-70.889844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8991	1	4.38	0.48	0	0	8	1.0437985	-71.694537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8992	1	4.57	1.34	0	0	8	1.0386144	-70.140088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8993	1	5.32	2.11	0	0	8	1.0440603	-71.832325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8994	1	3.2	0.53	0	0	8	1.037369	-70.124745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8995	1	4.62	0.7	0	0	8	1.0448085	-70.251414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8996	1	7.78	1.89	0	0	8	1.0371832	-70.107538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8997	1	13.32	4.46	0	0	8	1.0355928	-70.17007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8998	1	0	0	0	0	8	1.0403622	-70.848155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8999	1	7.78	1.46	0	0	8	1.0403287	-70.852541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9000	1	0	0	0	0	8	1.0434699	-71.068286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9001	1	2.33	0.72	0	0	8	1.0401177	-71.206668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9002	1	0	0	0	0	8	1.0435428	-71.06626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9003	1	1.77	0.28	0	0	8	1.0427006	-71.355526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9004	1	0	0	0	0	8	1.0427074	-71.354586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9005	1	0	0	0	0	8	1.0456448	-70.148975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9006	1	10.33	1.69	0	0	8	1.0456039	-70.154215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9007	1	8.63	0.43	0	0	8	1.0448912	-70.261284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9008	1	14.02	3.02	0	0	8	1.0496537	-69.78856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9009	1	0	0	0	0	8	1.045495	-70.981236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9010	1	3.76	1.48	0	0	8	1.0454701	-70.983273	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9011	1	8.25	4.06	0	0	8	1.0416746	-70.527725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9012	1	10.46	1.75	0	0	8	1.0442307	-70.30754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9013	1	18.01	10.54	0	0	8	1.041106	-70.579674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9014	1	21.63	9.58	0	0	8	1.0419675	-71.110184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9015	1	18.01	4.77	0	0	8	1.04133	-70.562818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9016	1	18.01	2.1	0	0	8	1.042297	-70.467821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9017	1	0	0	0	0	8	1.0441562	-70.300809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9018	1	18.01	5.56	0	0	8	1.044051	-70.310765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9019	1	0	0	0	1.62	8	1.0413698	-70.563322	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9020	1	5.38	2.01	0	0	8	1.0413354	-70.566203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9021	1	8.07	3.08	0	0	8	1.0470259	-70.730685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9022	1	8.25	1.13	0	0	8	1.0408793	-72.481889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9023	1	0	0	0	0	8	1.039203	-72.736882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9024	1	8.25	2.61	0	0	8	1.0391572	-72.741786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9025	1	0	0	0	0	8	1.0407281	-72.104781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9026	1	10.21	1.79	0	0	8	1.0406833	-72.110219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9027	1	15.27	3.81	0	0	8	1.0407999	-72.666899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9028	1	13.1	2.18	0	9.01	8	1.0410139	-72.33831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9029	1	0	0	0	0	8	1.0396607	-72.778676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9030	1	15.55	0.93	0	0	8	1.0396182	-72.788163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9031	1	13.1	5.74	0	17.67	8	1.041021	-72.746096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9032	1	21.18	7.94	0	0	8	1.0403278	-70.351122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9033	1	0	0	0	79.24	8	1.0450346	-68.92883	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9034	1	0	0	0	0	8	1.0474736	-69.666016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9035	1	17.55	4.14	0	0	8	1.0449501	-68.937627	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9036	1	17.55	3.26	0	0	8	1.0365761	-70.61255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9037	1	17.55	2.08	0	0	8	1.0397889	-70.477872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9038	1	5.32	0.54	0	0	8	1.0436163	-68.520971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9039	1	7.18	1.65	0	0	8	1.043234	-69.841728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9040	1	0	0	0	0	8	1.0450644	-69.159836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9041	1	3.47	1.15	0	0	8	1.0450425	-69.161667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9042	1	5.29	1.91	0	0	8	1.0396551	-69.023693	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9043	1	5.29	0.13	0	0	8	1.0400895	-68.930394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9044	1	3.25	0.51	0	0	8	1.0424547	-70.37613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9045	1	0	0	0	0	8	1.0426283	-70.355285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9046	1	3.2	0.64	0	0	8	1.0426144	-70.357195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9047	1	7.31	6	0	0	8	1.0377052	-68.925863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9048	1	0	0	0	0	8	1.039923	-68.534429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9049	1	7.31	4.44	0	0	8	1.0398607	-68.537697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9050	1	7.31	2.29	0	0	8	1.0409435	-68.807238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9051	1	9.78	1.93	0	0	8	1.0378082	-69.325457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9052	1	0	0	0	0	8	1.0456301	-69.012767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9053	1	3.27	1.06	0	0	8	1.0456112	-69.014638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9054	1	3.37	0.17	0	0	8	1.0472466	-68.992891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9055	1	0	0	0	0	8	1.0472574	-68.990927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9056	1	3.18	1.6	0	0	8	1.0428779	-70.301337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9057	1	0	0	0	0	8	1.0429014	-70.299891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9058	1	19.21	5.35	0	0	8	1.0413323	-70.916403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9059	1	15.5	4.94	0	0	8	1.0404862	-71.581973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9060	1	0	0	0	0	8	1.040584	-71.572855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9061	1	15.5	6.76	0	0	8	1.0373116	-69.290781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9062	1	15.5	3.51	0	0	8	1.0373419	-69.106926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9063	1	11.58	4.38	0	0	8	1.0382898	-72.484784	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9064	1	15.89	2.85	0	0	8	1.0383191	-71.35625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9065	1	11.58	2.27	0	0	8	1.038894	-72.670266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9066	1	18.07	4.7	0	0	8	1.0388323	-71.704474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9067	1	0	0	0	0	8	1.0389186	-71.695186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9068	1	0	0	0	0	8	1.0370832	-69.348339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9069	1	3.49	0.61	0	0	8	1.037068	-69.350407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9070	1	2.56	0.47	0	0	8	1.0368294	-69.358816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9071	1	4.24	1.23	0	0	8	1.0413798	-68.720189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9072	1	4.24	0.8	0	0	8	1.0437426	-68.342281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9073	1	4.35	1.32	0	0	8	1.036856	-70.132837	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9074	1	0	0	0	0	8	1.0349668	-70.113365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9075	1	10.38	3.66	0	0	8	1.0349043	-70.119423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9076	1	0	0	0	0	8	1.0443983	-70.231516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9077	1	6.15	1.36	0	0	8	1.0443689	-70.234989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9078	1	6.15	1.16	0	0	8	1.0350646	-70.133339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9079	1	9.64	2.07	0	33.86	8	1.0422598	-71.065997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9080	1	6.44	2.86	0	0	8	1.0412593	-71.071213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9081	1	8.83	4.51	0	0	8	1.0409644	-71.057409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9082	1	4.31	1.05	0	0	8	1.0362746	-71.250966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9083	1	3.64	0.13	0	0	8	1.0476798	-73.887692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9084	1	2.19	0.88	0	0	8	1.0477083	-73.987314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9085	1	5.32	3.27	0	0	8	1.0492556	-74.221567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9086	1	0	0	0	0	8	1.0372951	-72.074146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9087	1	2.69	0.55	0	0	8	1.037282	-72.075519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9088	1	4.54	0.55	0	0	8	1.0333694	-75.664783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9089	1	6.33	2.22	0	0	8	1.0334009	-75.569437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9090	1	5.78	1.52	0	0	8	1.0318909	-75.924421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9091	1	3.06	0.62	0	0	8	1.0302435	-76.369569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9092	1	0	0	0	0	8	1.0202586	-75.518196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9093	1	3.21	1.47	0	0	8	1.0202349	-75.519844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9094	1	0	0	0	0	8	1.0342064	-76.600131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9095	1	2.97	0.68	0	0	8	1.0329633	-76.85909	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9096	1	0	0	0	0	8	1.0342211	-76.595916	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9097	1	0	0	0	0	8	1.0342211	-76.595916	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9098	1	0	0	0	0	8	1.0342199	-76.598404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9099	1	0	0	0	0	8	1.0342064	-76.600131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9100	1	5.08	1.02	0	-13.55	8	1.0302943	-76.566148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9101	1	0	0	0	0	8	1.0295058	-77.380613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9102	1	5.5	2.3	0	0	8	1.0294685	-77.383691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9103	1	11.32	2.97	0	0	8	1.0305788	-77.444138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9104	1	4.44	0.71	0	0	8	1.0388714	-74.110639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9105	1	3.8	0.98	0	0	8	1.0331173	-75.737906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9106	1	5.94	1	0	0	8	1.0346383	-75.296309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9107	1	3.3	0.27	0	-25.7	8	1.0308658	-76.213402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9108	1	2.66	0.32	0	0	8	1.0361412	-76.810118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9109	1	3.97	0.55	0	0	8	1.0314768	-72.13045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9110	1	0	0	0	0	8	1.0306589	-72.794949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9111	1	2.65	0.37	0	0	8	1.0306476	-72.796583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9112	1	3.96	0.44	0	0	8	1.034479	-72.584424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9113	1	0	0	0	0	8	1.0337794	-75.166806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9114	1	5.34	2.26	0	0	8	1.0337404	-75.16991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9115	1	3.75	1.52	0	0	8	1.0365517	-74.191328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9116	1	0	0	0	0	8	1.0364145	-74.651494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9117	1	6.57	0.63	0	0	8	1.0363889	-74.655247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9118	1	2.31	0.18	0	0	8	1.0364548	-74.355651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9119	1	0	0	0	0	8	1.0297527	-73.116065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9120	1	6.02	1.08	0	0	8	1.0297289	-73.119393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9121	1	15.64	5.97	0	0	8	1.0303892	-72.970201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9122	1	6.01	1.75	0	0	8	1.0306283	-73.298877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9123	1	6.01	3.39	0	0	8	1.0292643	-73.235733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9124	1	6.01	1	0	0	8	1.0302202	-73.459674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9125	1	0	0	0	0	8	1.0590814	-60.575283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9126	1	1.53	0.22	0	0	8	1.0590757	-60.576039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9127	1	1.53	0.32	0	0	8	1.0586711	-60.833213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9128	1	7.02	0.97	0	0	8	1.0532724	-62.470595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9129	1	0	0	0	0	8	1.0532976	-62.466565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9130	1	6.48	0.79	0	0	8	1.0527682	-62.565527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9131	1	6.33	2.19	0	0	8	1.0537898	-62.369083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9132	1	2.54	0.82	0	0	8	1.0497157	-63.457901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9133	1	5.7	0.77	0	0	8	1.046151	-63.109525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9134	1	0	0	0	0	8	1.0448182	-61.966076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9135	1	2.64	0.53	0	0	8	1.0448053	-61.967464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9136	1	0	0	0	0	8	1.0562701	-61.888665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9137	1	2.38	0.35	0	0	8	1.0562607	-61.889983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9138	1	0	0	0	0	8	1.0566612	-61.776694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9139	1	2.48	0.73	0	0	8	1.0566481	-61.778006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9140	1	0	0	0	0	8	1.0584315	-60.5934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9141	1	6.96	0.77	0	0	8	1.0584074	-60.597277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9142	1	6.96	0.37	0	0	8	1.0542807	-59.263339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9143	1	0	0	0	0	8	1.0543022	-59.259419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9144	1	0	0	0	0	8	1.0578581	-61.050875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9145	1	11.89	1.41	0	0	8	1.057814	-61.057572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9146	1	0	0	0	0	8	1.0588962	-60.429171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9147	1	8.49	2.09	0	0	8	1.0588541	-60.433746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9148	1	1.78	0.38	0	0	8	1.0579609	-61.138154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9149	1	1.66	0.13	0	0	8	1.0539771	-60.537947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9150	1	4.25	1.13	0	0	8	1.0569598	-61.677413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9151	1	0	0	0	0	8	1.0447644	-62.76318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9152	1	7.97	1.65	0	0	8	1.0447282	-62.767414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9153	1	6.91	2.43	0	0	8	1.0446786	-62.645296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9154	1	0	0	0	0	8	1.04443	-62.29182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9155	1	15.2	4.54	0	0	8	1.0443506	-62.299314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9156	1	0	0	0	0	8	1.0551963	-61.649935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9157	1	7.03	1.92	0	0	8	1.0551565	-61.65362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9158	1	8.04	1.8	0	0	8	1.05338	-61.805592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9159	1	0	0	0	0	8	1.0532743	-61.712139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9160	1	7.07	0.97	0	0	8	1.0532446	-61.715845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9161	1	8.9	2.95	0	0	8	1.0568035	-61.350739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9162	1	3.96	1.54	0	0	8	1.0440654	-61.783078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9163	1	1.92	0.06	0	53.71	8	1.042264	-64.601319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9164	1	3.01	0.83	0	0	8	1.0570394	-61.626204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9165	1	0	0	0	0	8	1.0531014	-61.492142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9166	1	3.23	0.91	0	0	8	1.0530833	-61.49401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9167	1	3.92	0.96	0	0	8	1.0140697	-76.460474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9168	1	3.51	1.74	0	0	8	1.0155081	-76.607516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9169	1	3.07	0.29	0	0	8	1.0166323	-76.689749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9170	1	3.1	1.43	0	0	8	1.003392	-75.196701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9171	1	7.33	5.37	0	0	8	1.0046673	-75.583287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9172	1	6.92	2.6	0	0	8	1.0066144	-75.889362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9173	1	6.92	0.45	0	0	8	1.0082497	-76.067588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9174	1	0	0	0	0	8	1.0107311	-76.245005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9175	1	3.2	1.07	0	0	8	1.0107112	-76.246647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9176	1	3.2	0.56	0	-21.95	8	1.0198339	-76.892491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9177	1	1.86	0.39	0	0	8	1.0181677	-76.790061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9178	1	6.04	0.53	0	0	8	1.0127848	-75.938366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9179	1	0	0	0	0	8	1.0128031	-75.934429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9180	1	0	0	0	0	8	1.0017023	-74.634118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9181	1	4.57	1.12	0	0	8	1.0016795	-74.636651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9182	1	0	0	0	0	8	1.0404222	-78.039675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9183	1	0	0	0	0	8	1.0422055	-80.192797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9184	1	2.68	0.38	0	0	8	1.0404115	-78.041212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9185	1	0	0	0	0	8	1.0142557	-75.259996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9186	1	2.88	0.21	0	0	8	1.0142462	-75.261712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9187	1	5.4	0.43	0	0	8	1.0146737	-76.304828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9188	1	2.65	0.67	0	0	8	1.0402374	-76.989441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9189	1	0	0	0	-2.41	8	1.0375813	-78.443991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9190	1	2.11	0.58	0	0	8	1.0375708	-78.445042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9191	1	1.81	0.11	0	0	8	1.0391033	-77.658371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9192	1	1.81	0.81	0	0	8	1.0433136	-78.698733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9193	1	2.02	0.32	0	0	8	1.0460097	-77.959886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9194	1	0	0	0	0	8	1.0366282	-77.417231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9195	1	9.13	3.09	0	0	8	1.0365722	-77.422213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9196	1	4.57	1.75	0	0	8	1.0355655	-77.270292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9197	1	2.56	0.5	0	-30.55	8	1.0347134	-79.21488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9198	1	2.23	0.46	0	0	8	1.0383411	-75.54676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9199	1	0	0	0	-13.19	8	1.0363844	-76.884258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9200	1	5.34	1.75	0	0	8	1.0363538	-76.887415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9201	1	4.11	1.3	0	0	8	1.0366149	-76.979943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9202	1	3.42	0.54	0	0	8	1.0362783	-77.05194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9203	1	3.99	1.39	0	0	8	1.0381012	-77.344252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9204	1	6.59	3.72	0	0	8	1.0371108	-77.199695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9205	1	6.59	1.12	0	0	8	1.0357019	-77.250932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9206	1	6.59	1.59	0	0	8	1.0362215	-77.412304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9207	1	4.75	0.06	0	0	8	1.0376386	-77.980282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9208	1	2.32	0.32	0	0	8	1.0382366	-77.587185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9209	1	3.11	1.7	0	0	8	1.0379794	-75.721647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9210	1	6.42	0.67	0	-8.2	8	1.0332305	-75.618106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9211	1	23.01	2.22	0	0	8	1.0386499	-76.355499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9212	1	23.01	8.46	0	0	8	1.037635	-76.185504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9213	1	21.49	4.08	0	0	8	1.0317357	-76.134517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9214	1	21.47	4.56	0	0	8	1.0391017	-76.297239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9215	1	0	0	0	0	8	1.0426404	-74.691111	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9216	1	0	0	0	0	8	1.0395218	-76.244494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9217	1	21.47	3.24	0	0	8	1.0425578	-74.702306	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9218	1	4.29	1.45	0	0	8	1.0356878	-74.894572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9219	1	3.12	2.29	0	0	8	1.0388592	-76.769709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9220	1	4.51	1.02	0	0	8	1.0310523	-76.341029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9221	1	0	0	0	0	8	1.0386166	-77.129146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9222	1	3.12	1.33	0	0	8	1.0385964	-77.130754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9223	1	4.71	0.68	0	0	8	1.035579	-79.750995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9224	1	5.54	2.16	0	0	8	1.0348183	-78.080801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9225	1	0	0	0	0	8	1.0356215	-76.872563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9226	1	4.98	1.1	0	0	8	1.0355947	-76.875492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9227	1	4.64	1.24	0	0	8	1.0356995	-79.847431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9228	1	3.75	0.41	0	0	8	1.0362989	-79.28263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9229	1	4.73	2.07	0	0	8	1.0361501	-79.280362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9230	1	15.8	4.77	0	0	8	1.0367359	-76.64464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9231	1	15.5	1.29	0	0	8	1.03743	-76.557469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9232	1	15.55	7.07	0	0	8	1.0359688	-77.049007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9233	1	0	0	0	-19.07	8	1.0385016	-74.38805	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9234	1	15.41	4.47	0	0	8	1.0381087	-76.121572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9235	1	0	0	0	0	8	1.0392451	-74.267706	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9236	1	0	0	0	0	8	1.0406869	-76.399571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9237	1	4.01	0.52	0	0	8	1.0406726	-76.401693	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9238	1	8.05	0.56	0	0	8	1.0364298	-76.814933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9239	1	7.89	1.09	0	0	8	1.0370015	-76.119293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9240	1	0	0	0	0	8	1.0370311	-76.114398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9241	1	7.89	2.3	0	0	8	1.0374818	-76.217145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9242	1	0	0	0	0	8	1.0371071	-76.163694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9243	1	9.78	1.98	0	0	8	1.0370652	-76.169341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9244	1	4.18	0.31	0	0	8	1.0361989	-79.056744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9245	1	5.79	2.39	0	0	8	1.0360785	-79.160884	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9246	1	6.28	3.76	0	0	8	1.0348941	-77.461998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9247	1	0	0	0	0	8	1.0349479	-77.458859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9248	1	1.99	0.11	0	0	8	1.0340889	-78.473363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9249	1	7.13	0.47	0	0	8	1.0375959	-77.286215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9250	1	0	0	0	0	8	1.0383307	-75.520397	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9251	1	3.4	1.21	0	0	8	1.0383096	-75.522163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9252	1	4.96	2	0	0	8	1.0361482	-76.525735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9253	1	5.01	1.48	0	0	8	1.0372571	-76.234584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9254	1	0	0	0	0	8	1.0511265	-67.085994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9255	1	1.94	0.4	0	0	8	1.0511184	-67.086965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9256	1	2.64	1.02	0	0	8	1.0493669	-67.70364	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9257	1	2.29	0.52	0	0	8	1.0501768	-67.452258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9258	1	3.89	0.73	0	0	8	1.0515778	-67.191107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9259	1	0	0	0	0	8	1.0515922	-67.189136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9260	1	8.24	3.12	0	0	8	1.0406699	-68.835726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9261	1	8.24	2.1	0	0	8	1.0460954	-68.463515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9262	1	0	0	0	0	8	1.044821	-68.497568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9263	1	8.24	4.04	0	0	8	1.0447596	-68.501556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9264	1	0	0	0	0	8	1.0479921	-68.117492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9265	1	3.32	1.2	0	0	8	1.0479727	-68.119133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9266	1	3.21	0.79	0	0	8	1.0460831	-68.582774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9267	1	0	0	0	0	8	1.0433595	-69.37449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9268	1	1.85	0.1	0	0	8	1.0433541	-69.3756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9269	1	1.85	0.66	0	0	8	1.0420468	-69.376855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9270	1	0	0	0	0	8	1.0420583	-69.375853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9271	1	0	0	0	0	8	1.0421764	-68.595657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9272	1	11.15	3.07	0	0	8	1.0421183	-68.601582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9273	1	11.15	2.03	0	0	8	1.0475204	-68.23313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9274	1	13.86	4.42	0	0	8	1.0445824	-68.496863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9275	1	11.26	2.25	0	0	8	1.046327	-68.397912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9276	1	2.91	0.41	0	0	8	1.0502692	-67.768727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9277	1	3.19	0.38	0	0	8	1.0482545	-68.056965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9278	1	2.58	0.88	0	0	8	1.0491824	-67.963504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9279	1	1.98	0.57	0	0	8	1.0379666	-69.084676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9280	1	0	0	0	0	8	1.0384849	-69.246536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9281	1	4.22	0.82	0	0	8	1.0384684	-69.248752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9282	1	0	0	0	0	8	1.0402351	-69.955955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9283	1	5.29	1.57	0	0	8	1.0402054	-69.958911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9284	1	1.88	0.74	0	0	8	1.0479718	-67.993915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9285	1	6.81	1.43	0	0	8	1.0486564	-67.786903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9286	1	0	0	0	0	8	1.0486902	-67.782886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9287	1	2.17	0.53	0	0	8	1.0472962	-68.178541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9288	1	0	0	0	0	8	1.0364561	-69.16734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
