function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	9289	1	0	0	0	0	8	1.0457709	-68.813322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9290	1	4.66	1.43	0	0	8	1.0364319	-69.169872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9291	1	7.96	2.12	0	0	8	1.0364317	-69.166469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9292	1	6.27	1.42	0	0	8	1.0417496	-69.816473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9293	1	6.27	2.26	0	-13.22	8	1.036222	-69.36735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9294	1	3.69	0.94	0	0	8	1.04216	-68.504132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9295	1	0	0	0	0	8	1.0421802	-68.502065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9296	1	0	0	0	0	8	1.046064	-68.042991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9297	1	0	0	0	0	8	1.0461645	-68.050105	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9298	1	1.66	0.43	0	0	8	1.0437748	-68.498739	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9299	1	0	0	0	0	8	1.046411	-68.014758	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9300	1	0	0	0	0	8	1.0460599	-68.043211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9301	1	0	0	0	0	8	1.046064	-68.042991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9302	1	12.9	3.42	0	0	8	1.0435327	-68.352383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9303	1	7.61	0.76	0	0	8	1.0391912	-69.135753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9304	1	7.61	4.07	0	0	8	1.0435416	-68.344551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9305	1	0	0	0	0	8	1.0467444	-68.85316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9306	1	0.41	0.12	0	0	8	1.0487563	-68.343358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9307	1	2.05	1.34	0	0	8	1.0467249	-68.854191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9308	1	2.46	0.35	0	0	8	1.0491826	-68.311834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9309	1	0	0	0	0	8	1.0469056	-68.696812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9310	1	2.6	1.07	0	0	8	1.0468887	-68.698108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9311	1	0	0	0	0	8	1.0455285	-67.939311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9312	1	3.32	1.52	0	0	8	1.0455043	-67.940991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9313	1	3	1.04	0	-14.43	8	1.0351807	-69.168666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9314	1	0	0	0	0	8	1.0453577	-68.04779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9315	1	4.77	2.11	0	0	8	1.0453269	-68.050124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9316	1	3.02	1.01	0	0	8	1.0128114	-73.791562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9317	1	3.02	1.27	0	0	8	1.0141907	-73.467017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9318	1	3.16	0.35	0	0	8	1.0310596	-72.330552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9319	1	0	0	0	0	8	1.0310704	-72.328845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9320	1	4.26	1.33	0	0	8	1.0215336	-71.585658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9321	1	3.16	1.51	0	0	8	1.019185	-72.249086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9322	1	5.88	2.26	0	0	8	1.0105521	-74.328116	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9323	1	4.4	2.68	0	0	8	1.0127785	-73.986021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9324	1	4.4	1.91	0	0	8	1.0171157	-72.891459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9325	1	7.79	3.25	0	0	8	1.0122127	-74.079932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9326	1	0	0	0	0	8	1.0331735	-72.137557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9327	1	6.05	1.56	0	0	8	1.0331419	-72.14066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9328	1	8.02	1.31	0	0	8	1.0306553	-72.156324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9329	1	4.16	0.27	0	0	8	1.0324413	-72.937768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9330	1	2.9	1.29	0	0	8	1.0405309	-72.763328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9331	1	3.29	0.45	0	0	8	1.0263042	-73.630615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9332	1	0	0	0	0	8	1.0242831	-73.829112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9333	1	3.12	0.73	0	0	8	1.0242665	-73.830993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9334	1	7.48	0.12	0	-7.27	8	1.0219385	-73.746914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9335	1	3.27	1.19	0	0	8	1.0081606	-73.474975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9336	1	2.56	1.13	0	0	8	1.0206463	-74.235328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9337	1	0	0	0	0	8	1.0206643	-74.234071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9338	1	5.41	1.99	0	0	8	1.0285557	-73.367884	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9339	1	3.48	0.55	0	0	8	1.0092052	-73.654356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9340	1	3.72	1.09	0	0	8	1.0059753	-73.215272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9341	1	0	0	0	0	8	1.0059974	-73.213122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9342	1	1.92	0.25	0	0	8	1.0327658	-74.890537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9343	1	0	0	0	0	8	1.0327723	-74.889444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9344	1	0	0	0	0	8	1.0317037	-74.870024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9345	1	3.75	0.62	0	0	8	1.0316861	-74.872333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9346	1	7.18	1.48	0	0	8	1.0342872	-74.806527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9347	1	9.12	7.07	0	0	8	1.0337074	-74.88895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9348	1	7.25	0.93	0	0	8	1.0354314	-74.645748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9349	2	0	0	0	0	8	1.0454837	-61.793771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9350	1	1.85	0.36	0	0	8	1.0454799	-61.795306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9351	1	0	0	0	-353.24	8	1.044	-66.004434	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9352	1	0	0	0	0	8	1.0405354	-67.849246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9353	2	0	0	0	0	8	1.060704	-64.119062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9354	2	0	0	0	0	8	1.0535446	-64.934669	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9355	2	0	0	0	0	8	1.049	-64.742784	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9356	2	0	0	0	0	8	1.0535001	-64.059818	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9357	2	0	0	0	0	8	1.0488717	-65.463371	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9358	2	0	0	0	0	8	1.0535001	-64.388916	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9359	1	0	0	0	0	8	1.0428966	-66.490311	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9360	1	0	0	0	0	8	1.044	-66.004434	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9361	2	1.32	0.72	0	0	8	1.0391462	-65.745426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9362	1	0	0	0	0	8	1.0391356	-65.746596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9363	2	0.26	0.01	0	0	8	1.0457089	-64.781613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9364	1	0	0	0	0	8	1.0457064	-64.782475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9365	1	1.68	0.49	0	-59.73	8	1.0342774	-64.414719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9366	2	0	0	0	0	8	1.0117253	-64.057892	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9367	1	0	0	0	0	8	1.034957	-64.425499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9368	1	15.52	2.53	0	0	8	1.054	-68.941047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9369	2	0	0	0	0	8	1.0034598	-63.246914	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9370	2	0	0	0	0	8	0.9968207	-64.589178	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9371	2	0	0	0	0	8	1.0070096	-62.052029	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9372	1	0	0	0	0	8	1.0514193	-69.258531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9373	1	0	0	0	0	8	1.054	-68.941047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9374	1	0	0	0	-3.83	8	1.0402955	-70.791773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9375	2	0	0	0	0	8	1.0402396	-70.610258	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9376	2	0	0	0	0	8	1.0403004	-70.793981	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9377	1	0	0	0	0	8	1.0403004	-70.793981	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9378	2	0	0	0	0	8	1.0402961	-70.789418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9379	2	0	0	0	0	8	1.0402157	-70.606678	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9380	1	0	0	0	0	8	1.0402961	-70.789418	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9381	1	0	0	0	0	8	1.0403273	-70.795372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9382	1	0	0	0	0	8	1.0402955	-70.791773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9383	2	0	0	0	0	8	1.0432843	-68.441664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9384	1	4.24	1.25	0	0	8	1.0432126	-68.447878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9385	1	0	0	0	-118.9	8	1.0374125	-74.241358	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9386	1	0	0	0	0	8	1.0362699	-74.487429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9387	2	0	0	0	0	8	1.045	-73.007875	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9388	1	0	0	0	0	8	1.0383424	-74.306792	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9389	1	0.36	0.12	0	0	8	1.0374104	-74.241539	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9390	2	0	0	0	0	8	1.0515855	-66.364997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9391	1	3.84	1.21	0	0	8	1.0515714	-66.368826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9392	2	0	0	0	0	8	1.0487683	-63.169084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9393	1	0.36	0.06	0	0	8	1.0487625	-63.170638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9394	2	0	0	0	0	8	1.0436855	-61.404439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9395	1	1.05	0.32	0	0	8	1.0436653	-61.405978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9396	2	0	0	0	0	8	1.0344328	-71.095815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9397	1	0	0	0	0	8	1.0344143	-71.097304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9398	2	0	0	0	0	8	1.0430042	-67.719584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9399	1	0	0	0	0	8	1.0429964	-67.721971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9400	1	0	0	0	0	8	1.0423211	-70.422945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9401	2	0	0	0	0	8	1.0423211	-70.422945	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9402	2	0	0	0	0	8	1.0423211	-70.422945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9403	2	0	0	0	0	8	1.0423211	-70.422945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9404	1	6.89	2.23	0	0	8	1.0422789	-70.426845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9405	1	0	0	0	0	8	1.0423582	-70.419307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9406	1	0	0	0	0	8	1.024901	-73.118895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9407	2	0	0	0	0	8	1.0266878	-72.883511	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9408	2	0	0	0	0	8	1.0269626	-72.846611	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9409	2	0	0	0	0	8	1.04	-70.721531	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9410	1	4.94	1.43	0	0	8	1.0248706	-73.121739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9411	1	0	0	0	0	8	1.024893	-73.119158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9412	1	0	0	0	0	8	1.0115016	-75.369758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9413	2	0	0	0	0	8	0.9827718	-75.103986	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9414	1	0	0	0	0	8	1.0114809	-75.371342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9415	2	0	0	0	0	8	1.0427608	-68.480786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9416	1	2.29	0.75	0	0	8	1.0427319	-68.488459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9417	2	0	0	0	0	8	1.0436106	-60.699791	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9418	1	0	0	0	0	8	1.0446873	-61.200624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9419	1	0	0	0	0	8	1.0445177	-61.124231	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9420	1	0	0	0	0	8	1.0445177	-61.124231	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9421	1	3.38	0.45	0	-110.38	8	1.0424244	-60.683872	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9422	1	0	0	0	0	8	1.0448979	-60.678949	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9423	1	0	0	0	0	8	1.0438055	-65.161185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9424	2	0	0	0	0	8	1.0437436	-64.9873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9425	2	0	0	0	0	8	1.0438055	-65.161185	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9426	1	5.47	1.43	0	0	8	1.043779	-65.164203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9427	1	0	0	0	0	8	1.0438305	-65.159512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9428	1	0	0	0	71.04	8	1.0339924	-69.771543	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9429	2	0	0	0	0	8	1.0375504	-71.65957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9430	1	16.59	5.88	0	0	8	1.0338872	-69.781475	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9431	1	0	0	0	0	8	1.0339219	-69.612601	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9432	1	0	0	0	0	8	1.0454974	-66.537159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9433	2	0	0	0	0	8	1.0454971	-66.53629	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9434	2	0	0	0	0	8	1.0454772	-66.474434	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9435	1	0	0	0	0	8	1.0454971	-66.53629	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9436	2	0	0	0	0	8	1.0454974	-66.537159	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9437	2	0	0	0	0	8	1.0454974	-66.537159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9438	1	0	0	0	0	8	1.0454967	-66.537377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9439	1	0	0	0	0	8	1.0454974	-66.537159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9440	2	0	0	0	0	8	1.0353875	-64.423865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9441	2	0	0	0	0	8	1.0353875	-64.423865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9442	2	0	0	0	0	8	1.0353875	-64.423865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9443	1	0	0	0	0	8	1.0353875	-64.423865	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9444	2	0	0	0	0	8	1.0355444	-64.405423	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9445	2	0	0	0	0	8	1.0386369	-63.995124	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9446	1	0	0	0	0	8	1.0353357	-64.432864	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9447	1	0	0	0	-20.78	8	1.0352737	-64.433555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9448	1	0	0	0	0	8	1.0353875	-64.423865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9449	2	0	0	0	0	8	1.0433327	-73.566635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9450	1	0	0	0	0	8	1.0433078	-73.579338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9451	2	0	0	0	0	8	1.0558661	-61.534869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9452	1	0	0	0	0	8	1.0558596	-61.536486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9453	1	0	0	0	0	8	1.0451252	-78.002404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9454	2	0	0	0	0	8	1.0451252	-78.002404	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9455	1	0	0	0	0	8	1.0451252	-78.002404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9456	2	0	0	0	0	8	1.044	-72.847642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9457	1	0	0	0	0	8	1.0439903	-72.849263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9458	1	0	0	0	0	8	1.0447418	-62.764132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9459	2	0	0	0	0	8	1.044607	-62.453134	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9460	2	0	0	0	0	8	1.0446471	-62.540963	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9461	2	0	0	0	0	8	1.0447148	-62.603208	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9462	1	0	0	0	0	8	1.0447375	-62.765739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9463	1	0	0	0	0	8	1.0447418	-62.764132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9464	2	0	0	0	0	8	1.0397234	-61.100255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9465	2	0	0	0	0	8	1.0427848	-61.352858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9466	1	0	0	0	-314.37	8	1.0393881	-61.07268	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9467	1	0	0	0	0	8	1.0397234	-61.100255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9468	1	0	0	0	0	8	1.0406957	-68.670215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9469	2	0	0	0	0	8	1.040622	-68.415324	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9470	2	0	0	0	0	8	1.0406957	-68.670215	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9471	2	0	0	0	0	8	1.0406096	-68.429184	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9472	1	0	0	0	0	8	1.0406839	-68.673452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9473	1	0	0	0	0	8	1.0406957	-68.670215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9474	2	0	0	0	0	8	1.056512	-61.412838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9475	1	0	0	0	0	8	1.0565059	-61.414532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9476	2	0	0	0	0	8	1.0457317	-70.85804	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9477	1	0	0	0	0	8	1.0521718	-71.030119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9478	1	0	0	0	-112.02	8	1.0457911	-70.841505	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9479	1	0	0	0	0	8	1.0457317	-70.85804	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9480	2	0	0	0	0	8	1.042836	-68.456619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9481	1	0	0	0	0	8	1.0428241	-68.461262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9482	1	0	0	0	0	8	1.0458361	-64.7894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9483	2	0	0	0	0	8	1.0456936	-64.518353	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9484	1	0	0	0	0	8	1.0458294	-64.791399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9485	2	0	0	0	0	8	1.0415115	-72.529721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9486	1	0	0	0	0	8	1.0415052	-72.533692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9487	1	0	0	0	-127.72	8	1.0377998	-72.041079	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9488	1	0	0	0	0	8	1.0379707	-72.518177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9489	1	0	0	0	0	8	1.0381156	-72.81925	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9490	1	0	0	0	0	8	1.0381156	-72.81925	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9491	2	0	0	0	0	8	1.041132	-71.206623	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9492	1	0	0	0	0	8	1.0389869	-72.058587	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9493	1	0	0	0	0	8	1.0377998	-72.041079	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9494	1	0	0	0	0	8	1.0416817	-70.250901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9495	2	0	0	0	0	8	1.0416817	-70.250901	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9496	1	0	0	0	0	8	1.0416817	-70.250901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9497	2	0	0	0	0	8	1.0469965	-61.818981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9498	1	0	0	0	0	8	1.0469538	-61.83357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9499	2	0	0	0	0	8	1.0553902	-71.018556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9500	2	0	0	0	0	8	1.055352	-70.930803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9501	2	0	0	0	0	8	1.055352	-70.930803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9502	1	0	0	0	0	8	1.0553974	-71.034566	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9503	1	0	0	0	0	8	1.0553845	-71.020255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9504	1	0	0	0	0	8	1.0553902	-71.018556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9505	1	0	0	0	0	8	1.0417343	-68.660403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9506	2	0	0	0	0	8	1.0417327	-68.656739	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9507	2	0	0	0	0	8	1.0416956	-68.566899	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9508	1	0	0	0	0	8	1.0417327	-68.656739	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9509	2	0	0	0	0	8	1.0415987	-68.389246	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9510	2	0	0	0	0	8	1.0416355	-68.29841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9511	1	0	0	0	0	8	1.0417264	-68.662671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9512	1	0	0	0	0	8	1.0417343	-68.660403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9513	1	0	0	0	-50	8	1.0416045	-72.060566	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9514	1	0	0	0	0	8	1.0375539	-72.527383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9515	2	0	0	0	0	8	1.0411089	-71.753365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9516	2	0	0	0	0	8	1.0411089	-71.753365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9517	1	0	0	0	0	8	1.0416326	-72.043078	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9518	1	0	0	0	0	8	1.0424681	-72.084428	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9519	1	0	0	0	0	8	1.0416045	-72.060566	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9520	1	0	0	0	0	8	1.0443302	-68.403479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9521	2	0	0	0	0	8	1.0121522	-67.246426	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9522	2	0	0	0	0	8	1.0184606	-67.491909	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9523	2	0	0	0	0	8	1.0187197	-68.077702	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9524	2	0	0	0	0	8	1.0187301	-68.06408	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9525	1	0	0	0	0	8	1.0442801	-68.423346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9526	1	0	0	0	0	8	1.0443302	-68.403479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9527	1	0	0	0	0	8	1.0479091	-70.494011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9528	2	0	0	0	0	8	1.0039999	-69.893245	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9529	2	0	0	0	0	8	1.0031455	-69.777559	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9530	1	0	0	0	0	8	1.0478251	-70.504539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9531	1	0	0	0	0	8	1.0479091	-70.494011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9532	2	0	0	0	0	8	1.0400462	-68.320467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9533	1	0	0	0	0	8	1.0400292	-68.327232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9534	1	0	0	0	0	8	1.0416825	-68.504094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9535	2	0	0	0	0	8	1.0416486	-68.387461	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9536	2	0	0	0	0	8	1.0416839	-68.508716	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9537	1	0	0	0	0	8	1.0416839	-68.508716	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9538	1	0	0	0	0	8	1.0416778	-68.505579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9539	1	0	0	0	-6	8	1.0472617	-66.107081	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9540	1	0	0	0	0	8	1.0502823	-66.146031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9541	1	0	0	0	0	8	1.0520939	-66.751292	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9542	2	0	0	0	0	8	1.025	-65.560335	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9543	2	0	0	0	0	8	1.028771	-66.017117	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9544	1	0	0	0	0	8	1.0504375	-66.14559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9545	1	0	0	0	0	8	1.0502823	-66.146031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9546	1	0	0	0	-50	8	1.0270648	-76.151876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9547	2	0	0	0	0	8	1.0349675	-76.157506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9548	1	0	0	0	0	8	1.0270648	-76.151876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9549	1	0	0	0	0	8	1.0270648	-76.151876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9550	2	0	0	0	0	8	1.0408322	-70.963526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9551	2	0	0	0	0	8	1.0408406	-70.984476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9552	2	0	0	0	0	8	1.0407432	-70.716768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9553	1	0	0	0	0	8	1.0408406	-70.984476	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9554	1	0	0	0	0	8	1.0408065	-70.970348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9555	1	0	0	0	0	8	1.0408322	-70.963526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9556	1	0	0	0	0	8	1.0470001	-65.165401	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9557	1	0	0	0	0	8	1.0450524	-67.117786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9558	2	0	0	0	0	8	1.0628041	-58.956609	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9559	2	0	0	0	0	8	1.0627111	-59.427896	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9560	2	0	0	0	0	8	1.053463	-65.104032	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9561	1	0	0	0	0	8	1.0439369	-66.077645	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9562	1	0	0	0	0	8	1.0470001	-65.165401	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9563	1	0	0	0	0	8	1.0365819	-70.083891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9564	2	0	0	0	0	8	1.0398212	-69.653958	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9565	1	0	0	0	0	8	1.0365547	-70.086187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9566	1	0	0	0	0	8	1.0365819	-70.083891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9567	1	0	0	0	0	8	1.0391245	-69.576172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9568	2	0	0	0	0	8	1.0155403	-69.334308	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9569	2	0	0	0	0	8	1.0391245	-69.576172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9570	1	0	0	0	0	8	1.0391005	-69.578114	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9571	1	0	0	0	0	8	1.0391245	-69.576172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9572	1	0	0	0	0	8	1.0358849	-70.075614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9573	2	0	0	0	0	8	1.0524989	-69.611824	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9574	2	0	0	0	0	8	1.0512547	-69.778516	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9575	1	0	0	0	0	8	1.0358071	-70.081805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9576	1	0	0	0	0	8	1.0358849	-70.075614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9577	2	0	0	0	0	8	1.0483387	-61.765587	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9578	1	0	0	0	0	8	1.0483387	-61.765587	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9579	1	0	0	0	0	8	1.0459297	-65.177704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9580	2	0	0	0	0	8	1.0457528	-64.843126	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9581	2	0	0	0	0	8	1.0458191	-64.899754	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9582	2	0	0	0	0	8	1.0458561	-64.984071	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9583	1	0	0	0	0	8	1.0459236	-65.179495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9584	1	0	0	0	0	8	1.0459297	-65.177704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9585	1	0	0	0	-92.5	8	1.0117259	-72.89395	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9586	1	0	0	0	0	8	1.0135907	-73.258473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9587	2	0	0	0	0	8	1.0161449	-72.41676	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9588	1	0	0	0	0	8	1.0121907	-72.895432	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9589	1	0	0	0	0	8	1.0117259	-72.89395	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9590	1	0	0	0	0	8	1.0424249	-69.52545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9591	2	0	0	0	0	8	1.027	-67.252943	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9592	2	0	0	0	0	8	1.029	-65.06971	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9593	2	0	0	0	0	8	1.029	-68.111775	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9594	1	0	0	0	0	8	1.0419583	-69.617022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9595	1	0	0	0	0	8	1.0424249	-69.52545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9596	2	0	0	0	0	8	1.0428393	-65.225664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9597	1	0	0	0	0	8	1.0428298	-65.229406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9598	1	0	0	0	0	8	1.0469738	-68.235264	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9599	1	0	0	0	0	8	1.0384062	-70.447741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9600	2	0	0	0	0	8	1.045342	-67.378525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9601	2	0	0	0	0	8	1.045884	-67.669496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9602	2	0	0	0	0	8	1.0461429	-67.763197	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9603	2	0	0	0	0	8	1.0455989	-67.505576	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9604	1	0	0	0	0	8	1.0475823	-68.271128	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9605	1	0	0	0	0	8	1.0469738	-68.235264	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9606	2	0	0	0	0	8	1.0479698	-70.855334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9607	1	0	0	0	0	8	1.0479467	-70.86107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9608	1	0	0	0	-500.63	8	1.045	-69.749601	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9609	1	0	0	0	0	8	1.0452975	-72.415458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9610	2	0	0	0	0	8	1.0185	-67.496268	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9611	2	0	0	0	0	8	1.0185	-68.244213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9612	2	0	0	0	0	8	1.0170711	-67.777395	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9613	2	0	0	0	0	8	1.0188716	-67.043319	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9614	2	0	0	0	0	8	1.0185	-68.770038	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9615	2	0	0	0	0	8	1.0181319	-67.657988	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9616	1	0	0	0	0	8	1.0431717	-70.2258	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9617	1	0	0	0	0	8	1.045	-69.749601	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9618	1	0	0	0	0	8	1.0436528	-70.347433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9619	2	0	0	0	0	8	1.050083	-69.987286	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9620	1	0	0	0	0	8	1.0436469	-70.349264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9621	2	0	0	0	0	8	1.0474685	-62.763932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9622	1	0	0	0	0	8	1.0474612	-62.766304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9623	1	0	0	0	0	8	1.0449021	-62.500536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9624	2	0	0	0	0	8	1.0255305	-62.163725	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9625	2	0	0	0	0	8	1.0255476	-62.094524	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9626	2	0	0	0	0	8	1.0255749	-62.24721	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9627	1	0	0	0	0	8	1.0448966	-62.502419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9628	1	0	0	0	0	8	1.0449021	-62.500536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9629	1	0	0	0	0	8	1.0558689	-60.318365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9630	2	0	0	0	0	8	1.0558285	-60.19597	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9631	2	0	0	0	0	8	1.0558527	-60.223729	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9632	2	0	0	0	0	8	1.0558417	-60.229622	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9633	2	0	0	0	0	8	1.0557365	-59.830916	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9634	1	0	0	0	0	8	1.0558623	-60.320517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9635	1	0	0	0	0	8	1.0558689	-60.318365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9636	1	0	0	0	0	8	1.0086825	-73.019554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9637	2	0	0	0	0	8	1.0243128	-68.716204	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9638	1	0	0	0	0	8	1.0083485	-73.078714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9639	1	0	0	0	0	8	1.0086825	-73.019554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9640	2	0	0	0	0	8	1.0481964	-70.429743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9641	1	0	0	0	0	8	1.0481964	-70.429743	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9642	1	0	0	0	0	8	1.0481964	-70.429743	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9643	1	0	0	0	0	8	1.0481964	-70.429743	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9644	1	0	0	0	0	8	1.0481964	-70.429743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9645	1	0	0	0	0	8	1.0481964	-70.429743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9646	1	0	0	0	0	8	1.0491845	-59.536132	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9647	1	0	0	0	0	8	1.0523829	-59.789702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9648	2	0	0	0	0	8	1.0495	-58.601977	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9649	1	0	0	0	0	8	1.0487829	-59.578368	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9650	1	0	0	0	0	8	1.0491845	-59.536132	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9651	1	0	0	0	0	8	1.0374358	-77.777874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9652	2	0	0	0	0	8	1.0204804	-77.489236	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9653	1	0	0	0	0	8	1.0374045	-77.780357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9654	1	0	0	0	0	8	1.0374358	-77.777874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9655	1	0	0	0	0	8	1.038162	-70.643909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9656	2	0	0	0	0	8	1.0393548	-70.490852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9657	2	0	0	0	0	8	1.038162	-70.643909	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9658	2	0	0	0	0	8	1.0405337	-70.331295	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9659	1	0	0	0	0	8	1.0381464	-70.645315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9660	1	0	0	0	0	8	1.038162	-70.643909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9661	1	0	0	0	0.62	8	1.0423125	-64.429151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9662	2	0	0	0	0	8	1.0245	-64.212194	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9663	2	0	0	0	0	8	1.0245	-64.212939	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9664	2	0	0	0	0	8	1.0243895	-64.261656	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9665	2	0	0	0	0	8	1.0245	-64.138416	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9666	1	0	0	0	0	8	1.0422682	-64.43252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9667	1	0	0	0	0	8	1.0423125	-64.429151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9668	2	0	0	0	0	8	1.0509599	-62.025214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9669	1	0	0	0	0	8	1.050939	-62.031151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9670	1	0	0	0	0	8	1.0488504	-68.864872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9671	2	0	0	0	0	8	1.0488326	-68.793119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9672	2	0	0	0	0	8	1.0488326	-68.793119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9673	1	0	0	0	0	8	1.0488475	-68.853521	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9674	2	0	0	0	0	8	1.0488394	-68.785529	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9675	2	0	0	0	0	8	1.0487868	-68.743868	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9676	1	0	0	0	0	8	1.0488419	-68.867138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9677	1	0	0	0	0	8	1.0488504	-68.864872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9678	2	0	0	0	0	8	1.0449744	-64.929892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9679	1	0	0	0	0	8	1.0449621	-64.934891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9680	2	0	0	0	0	8	1.0120173	-75.242365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9681	1	0	0	0	0	8	1.0119578	-75.247543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9682	1	0	0	0	0	8	1.035756	-72.551642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9683	2	0	0	0	0	8	1.035756	-72.551642	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9684	1	0	0	0	0	8	1.035756	-72.551642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9685	2	0	0	0	0	8	1.0347039	-78.278669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9686	1	0	0	0	0	8	1.0346886	-78.279942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9687	1	0	0	0	-263.57	8	1.0150412	-71.527868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9688	1	0	0	0	0	8	1.0151118	-73.444625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9689	2	0	0	0	0	8	0.9910647	-67.428886	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9690	1	0	0	0	0	8	1.0152197	-71.804302	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9691	1	0	0	0	0	8	1.0150412	-71.527868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9692	1	0	0	0	0	8	1.0574188	-61.48577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9693	2	0	0	0	0	8	1.0442576	-61.265553	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9694	2	0	0	0	0	8	1.0442334	-61.156582	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9695	1	0	0	0	0	8	1.0574147	-61.487379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9696	1	0	0	0	0	8	1.0574188	-61.48577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9697	2	0	0	0	0	8	1.044	-70.907758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9698	1	0	0	0	0	8	1.0433489	-70.960582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9699	2	0	0	0	0	8	1.0540655	-59.892865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9700	1	0	0	0	0	8	1.053981	-59.94436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9701	1	0	0	0	0	8	1.0486175	-62.51747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9702	2	0	0	0	0	8	1.0485652	-62.368641	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9703	2	0	0	0	0	8	1.0485593	-62.35283	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9704	1	0	0	0	0	8	1.0486052	-62.5207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9705	1	0	0	0	0	8	1.0486175	-62.51747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9706	2	0	0	0	0	8	1.0125129	-75.123076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9707	1	0	0	0	0	8	1.012313	-75.135378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9708	1	0	0	0	5.44	8	1.0471681	-68.661332	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9709	1	0	0	0	0	8	1.0452194	-70.530563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9710	2	0	0	0	0	8	1.052	-67.706649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9711	2	0	0	0	0	8	1.0512447	-68.231416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9712	2	0	0	0	0	8	1.052	-68.022303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9713	2	0	0	0	0	8	1.052	-68.014118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9714	2	0	0	0	0	8	1.052	-67.538436	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9715	1	0	0	0	0	8	1.0450927	-68.767287	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9716	1	0	0	0	0	8	1.0471681	-68.661332	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9717	2	0	0	0	0	8	1.0133372	-75.346416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9718	2	0	0	0	0	8	1.0139957	-75.255784	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9719	2	0	0	0	0	8	1.0192048	-74.548251	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9720	1	0	0	0	0	8	1.0138453	-75.275914	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9721	1	0	0	0	0	8	1.0131437	-75.362398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9722	1	0	0	0	0	8	1.0133372	-75.346416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9723	2	0	0	0	0	8	1.0385498	-71.046527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9724	1	0	0	0	0	8	1.0381248	-71.073333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9725	1	0	0	0	0	8	1.0540278	-61.876633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9726	2	0	0	0	0	8	1.0539544	-61.668669	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9727	1	0	0	0	0	8	1.05402	-61.878821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9728	1	0	0	0	0	8	1.0540278	-61.876633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9729	2	0	0	0	0	8	1.0441564	-71.542961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9730	1	0	0	0	0	8	1.0440683	-71.583443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9731	1	0	0	0	0	8	1.0409296	-66.201475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9732	2	0	0	0	0	8	1.0408318	-65.912208	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9733	2	0	0	0	0	8	1.0408526	-65.993565	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9734	1	0	0	0	0	8	1.0409167	-66.205007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9735	1	0	0	0	0	8	1.0409296	-66.201475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9736	2	0	0	0	0	8	1.0305678	-73.329701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9737	1	0	0	0	0	8	1.0305509	-73.331628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9738	2	0	0	0	0	8	1.0338779	-68.017113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9739	1	0	0	0	-101.52	8	1.0333959	-68.049392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9740	1	0	0	0	0	8	1.0480449	-59.72384	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9741	1	0	0	0	0	8	1.0496413	-59.906686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9742	1	0	0	0	0	8	1.0508914	-60.048627	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9743	1	0	0	0	0	8	1.0508914	-60.048627	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9744	2	0	0	0	0	8	1.045082	-58.553437	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9745	1	0	0	0	0	8	1.0477239	-59.824186	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9746	1	0	0	0	0	8	1.0480449	-59.72384	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9747	2	0	0	0	0	8	1.0443459	-70.252745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9748	1	0	0	0	0	8	1.0443403	-70.254604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9749	1	0	0	0	-108.39	8	1.0416888	-73.064731	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9750	1	0	0	0	0	8	1.0392572	-73.991792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9751	2	0	0	0	0	8	1.0095146	-71.666998	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9752	2	0	0	0	0	8	1.0416888	-73.064731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9753	1	0	0	0	0	8	1.0423224	-73.097671	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9754	1	0	0	0	0	8	1.0416888	-73.064731	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9755	2	0	0	0	0	8	1.0155761	-73.716181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9756	1	0	0	0	0	8	1.0155761	-73.716181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9757	1	0	0	0	0	8	1.0569845	-62.0253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9758	2	0	0	0	0	8	1.0187364	-61.899397	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9759	2	0	0	0	0	8	1.0187476	-61.895946	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9760	1	0	0	0	0	8	1.05698	-62.026562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9761	1	0	0	0	0	8	1.0569845	-62.0253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9762	2	0	0	0	0	8	1.0347812	-78.358517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9763	1	0	0	0	0	8	1.0347205	-78.363341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9764	1	0	0	0	0	8	1.0481395	-61.702021	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9765	1	0	0	0	0	8	1.0484691	-62.393857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9766	1	0	0	0	0	8	1.0484237	-62.314768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9767	1	0	0	0	0	8	1.0484237	-62.314768	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9768	2	0	0	0	0	8	1.054	-60.507647	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9769	2	0	0	0	0	8	1.054	-60.504633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9770	2	0	0	0	0	8	1.054	-60.805593	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9771	1	0	0	0	0	8	1.0467467	-61.812014	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9772	1	0	0	0	0	8	1.0481395	-61.702021	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9773	1	0	0	0	0	8	1.04632	-64.768476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9774	2	0	0	0	0	8	1	-61.40549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9775	1	0	0	0	0	8	1.0462362	-64.802993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9776	1	0	0	0	0	8	1.04632	-64.768476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9777	2	0	0	0	0	8	1.0136273	-75.402635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9778	1	0	0	0	0	8	1.0134595	-75.415816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9779	2	0	0	0	0	8	1.0423752	-71.143643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9780	1	0	0	0	0	8	1.0418634	-71.17648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9781	1	0	0	0	-205.71	8	1.0464658	-58.632688	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9782	1	0	0	0	0	8	1.0542679	-59.150586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9783	2	0	0	0	0	8	1.051	-56.89327	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9784	2	0	0	0	0	8	1.051	-57.843658	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9785	2	0	0	0	0	8	1.051	-57.668776	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9786	2	0	0	0	0	8	1.051	-57.268846	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9787	2	0	0	0	0	8	1.0464658	-58.632688	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9788	2	0	0	0	0	8	1.051	-57.40219	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9789	1	0	0	0	0	8	1.0458136	-59.01626	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9790	1	0	0	0	0	8	1.0464658	-58.632688	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9791	2	0	0	0	0	8	1.0382989	-65.552409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9792	1	0	0	0	0	8	1.038266	-65.555189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9793	2	0	0	0	0	8	1.0342753	-70.072927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9794	1	0	0	0	-62.49	8	1.034208	-70.078156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9795	1	0	0	0	0	8	1.0327746	-72.877191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9796	2	0	0	0	0	8	1.04	-71.390901	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9797	2	0	0	0	0	8	1.04	-71.390901	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9798	1	0	0	0	0	8	1.0322555	-72.990688	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9799	1	0	0	0	0	8	1.0325275	-72.906705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9800	1	0	0	0	0	8	1.039134	-72.375792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9801	2	0	0	0	0	8	1.0348868	-70.624163	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9802	1	0	0	0	0	8	1.039114	-72.395205	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9803	2	0	0	0	0	8	1.0114022	-74.838342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9804	2	0	0	0	0	8	1.0114022	-74.838342	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9805	2	0	0	0	0	8	1.0114022	-74.838342	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9806	1	0	0	0	0	8	1.0114022	-74.838342	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9807	1	0	0	0	0	8	1.0114022	-74.838342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9808	1	0	0	0	0	8	1.0114022	-74.838342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9809	1	0	0	0	0	8	1.0390219	-69.461537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9810	2	0	0	0	0	8	1.0389887	-69.153052	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9811	2	0	0	0	0	8	1.0389315	-69.202011	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9812	2	0	0	0	0	8	1.0389067	-69.183388	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9813	1	0	0	0	0	8	1.0390146	-69.463974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9814	1	0	0	0	0	8	1.0390219	-69.461537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9815	1	0	0	0	-333.28	8	1.033242	-73.310077	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9816	1	0	0	0	0	8	1.0343132	-74.474646	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9817	1	0	0	0	0	8	1.0312948	-75.387457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9818	2	0	0	0	0	8	1.0452211	-72.679063	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9819	2	0	0	0	0	8	1.0512968	-71.965428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9820	2	0	0	0	0	8	1.0527563	-71.792056	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9821	2	0	0	0	0	8	1.0504151	-72.060173	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9822	1	0	0	0	0	8	1.0326214	-73.615107	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9823	1	0	0	0	0	8	1.0344282	-74.514406	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9824	1	0	0	0	0	8	1.0440834	-69.344623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9825	2	0	0	0	0	8	1.0434773	-67.223965	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9826	1	0	0	0	0	8	1.0440118	-69.366492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9827	1	0	0	0	0	8	1.0440834	-69.344623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9828	1	0	0	0	0	8	1.0474776	-70.641111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9829	2	0	0	0	0	8	1.022	-70.203693	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9830	2	0	0	0	0	8	1.022	-69.832829	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9831	1	0	0	0	0	8	1.0474386	-70.652972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9832	1	0	0	0	0	8	1.0474776	-70.641111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9833	1	0	0	0	-50	8	0.9887425	-74.000105	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9834	2	0	0	0	0	8	0.9992093	-74.446952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9835	1	0	0	0	0	8	1.0043404	-74.661695	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9836	1	0	0	0	0	8	1.0043404	-74.661695	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9837	1	0	0	0	0	8	0.988549	-73.956262	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9838	1	0	0	0	0	8	0.9887425	-74.000105	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9839	1	0	0	0	-3.39	8	1.0393716	-68.480302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9840	2	0	0	0	0	8	1.04	-67.443638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9841	2	0	0	0	0	8	1.04	-67.443638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9842	1	0	0	0	0	8	1.0393394	-68.55517	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9843	1	0	0	0	0	8	1.0392873	-68.51624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9844	1	0	0	0	0	8	1.0393716	-68.480302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9845	1	0	0	0	0	8	1.0400889	-71.43194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9846	2	0	0	0	0	8	1.0225	-68.670764	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9847	2	0	0	0	0	8	1.0225	-66.971542	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9848	1	0	0	0	0	8	1.0396648	-71.502006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9849	1	0	0	0	0	8	1.0400889	-71.43194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9850	1	0	0	0	0	8	1.0375051	-65.436209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9851	2	0	0	0	0	8	1.0386488	-65.284446	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9852	2	0	0	0	0	8	1.0396182	-65.16049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9853	2	0	0	0	0	8	1.0417194	-60.026576	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9854	2	0	0	0	0	8	1.0365264	-60.825018	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9855	1	0	0	0	0	8	1.0374631	-65.439548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9856	1	0	0	0	0	8	1.0375051	-65.436209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9857	1	0	0	0	-112.2	8	1.0449921	-68.691099	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9858	1	0	0	0	0	8	1.0448524	-69.565076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9859	2	0	0	0	0	8	1.0093743	-67.788552	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9860	2	0	0	0	0	8	1.0060537	-67.482859	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9861	1	0	0	0	0	8	1.0454259	-68.737263	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9862	1	0	0	0	0	8	1.0449921	-68.691099	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9863	1	0	0	0	0	8	1.0538305	-61.91142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9864	2	0	0	0	0	8	1.0537615	-61.764038	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9865	1	0	0	0	0	8	1.0538263	-61.912515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9866	1	0	0	0	0	8	1.0599999	-66.263796	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9867	1	0	0	0	0	8	1.0489902	-69.061295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9868	2	0	0	0	0	8	1.0062828	-64.064753	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9869	2	0	0	0	0	8	1.0599999	-66.263796	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9870	2	0	0	0	0	8	1.0085639	-63.407708	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9871	2	0	0	0	0	8	1.0070505	-63.795008	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9872	2	0	0	0	0	8	1.006469	-63.994303	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9873	2	0	0	0	0	8	1.0118004	-62.404343	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9874	1	0	0	0	0	8	1.052909	-67.081465	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9875	1	0	0	0	0	8	1.0599999	-66.263796	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9876	1	0	0	0	-634.08	8	1.039	-68.008176	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9877	1	0	0	0	0	8	1.042907	-69.838453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9878	1	0	0	0	0	8	1.042907	-69.838453	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9879	1	0	0	0	0	8	1.042907	-69.838453	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9880	1	0	0	0	0	8	1.042907	-69.838453	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9881	2	0	0	0	0	8	1.0476535	-66.290702	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9882	2	0	0	0	0	8	1.052109	-66.730798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9883	2	0	0	0	0	8	1.0521979	-66.741941	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9884	2	0	0	0	0	8	1.0484999	-65.95996	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9885	1	0	0	0	0	8	1.0422257	-68.390737	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9886	1	0	0	0	0	8	1.039	-68.008176	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9887	1	0	0	0	0	8	1.048789	-62.49413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9888	2	0	0	0	0	8	1.0487479	-62.354261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9889	2	0	0	0	0	8	1.0487479	-62.354261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9890	1	0	0	0	0	8	1.0487946	-62.511588	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9891	2	0	0	0	0	8	1.0230765	-62.187031	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9892	1	0	0	0	0	8	1.0487784	-62.49757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9893	1	0	0	0	0	8	1.048789	-62.49413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9894	2	0	0	0	0	8	1.0381305	-77.508876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9895	1	0	0	0	0	8	1.0380905	-77.538939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9896	1	0	0	0	0	8	1.0461033	-64.794079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9897	2	0	0	0	0	8	1.0461033	-64.794079	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9898	2	0	0	0	0	8	1.0461033	-64.794079	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9899	1	0	0	0	0	8	1.0461033	-64.794079	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9900	2	0	0	0	0	8	1.0081598	-64.435096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9901	2	0	0	0	0	8	1.002	-63.356868	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9902	2	0	0	0	0	8	1.0461033	-64.794079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9903	1	0	0	0	0	8	1.0460939	-64.796824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9904	1	0	0	0	0	8	1.0461033	-64.794079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9905	1	0	0	0	-80.32	8	1.0471341	-66.101569	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9906	1	0	0	0	0	8	1.0546304	-66.899612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9907	2	0	0	0	0	8	1.052	-65.513722	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9908	2	0	0	0	0	8	1.052	-65.380686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9909	1	0	0	0	0	8	1.0475289	-66.114225	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9910	1	0	0	0	0	8	1.0471341	-66.101569	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9911	1	0	0	0	-257.39	8	0.9849938	-73.840965	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9912	1	0	0	0	0	8	0.9922769	-74.120909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9913	1	0	0	0	0	8	0.9927429	-74.13865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9914	1	0	0	0	0	8	0.9927429	-74.13865	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9915	2	0	0	0	0	8	0.9849938	-73.840965	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9916	1	0	0	0	0	8	0.9870735	-73.835748	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9917	1	0	0	0	0	8	0.9849938	-73.840965	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9918	1	0	0	0	0	8	1.0587967	-60.227221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9919	2	0	0	0	0	8	1.0559588	-58.567466	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9920	2	0	0	0	0	8	1.0530218	-57.270275	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9921	1	0	0	0	0	8	1.0587721	-60.288768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9922	1	0	0	0	0	8	1.0587967	-60.227221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9923	2	0	0	0	0	8	1.038	-75.82434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9924	1	0	0	0	0	8	1.0379619	-75.841762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9925	1	0	0	0	0	8	1.0386635	-65.621088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9926	2	0	0	0	0	8	1.0383878	-64.971463	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9927	1	0	0	0	0	8	1.0386495	-65.625987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9928	1	0	0	0	0	8	1.0386635	-65.621088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9929	2	0	0	0	0	8	1.043235	-68.501646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9930	2	0	0	0	0	8	1.0432225	-68.463494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9931	2	0	0	0	0	8	1.0432225	-68.463494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9932	1	0	0	0	0	8	1.0432374	-68.508765	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9933	1	0	0	0	0	8	1.0432284	-68.5033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9934	1	0	0	0	0	8	1.043235	-68.501646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9935	1	0	0	0	0	8	1.0454618	-68.317458	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9936	1	0	0	0	0	8	1.0439505	-68.299696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9937	2	0	0	0	0	8	1.0432859	-66.987683	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9938	2	0	0	0	0	8	1.0424102	-66.182702	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9939	1	0	0	0	0	8	1.0455642	-68.319729	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9940	1	0	0	0	0	8	1.0454618	-68.317458	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9941	1	0	0	0	0	8	1.0514936	-71.296531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9942	2	0	0	0	0	8	1.0514496	-71.188098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9943	2	0	0	0	0	8	1.0514496	-71.188098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9944	1	0	0	0	0	8	1.0514865	-71.2797	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9945	2	0	0	0	0	8	1.050984	-70.357056	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9946	2	0	0	0	0	8	1.0514936	-71.296531	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9947	2	0	0	0	0	8	1.0514936	-71.296531	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9948	1	0	0	0	0	8	1.0514717	-71.303909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9949	1	0	0	0	0	8	1.0514936	-71.296531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9950	1	0	0	0	0	8	1.0486809	-66.094134	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9951	1	0	0	0	0	8	1.0503876	-66.772875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9952	2	0	0	0	0	8	1.0081459	-65.200248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9953	2	0	0	0	0	8	1.0486809	-66.094134	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9954	2	0	0	0	0	8	1.0486809	-66.094134	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9955	2	0	0	0	0	8	1.0090654	-64.96562	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9956	1	0	0	0	0	8	1.0480736	-66.130224	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9957	1	0	0	0	0	8	1.0486809	-66.094134	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9958	1	0	0	0	-39.71	8	1.0470503	-66.180983	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9959	1	0	0	0	0	8	1.0464943	-66.301576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9960	1	0	0	0	0	8	1.0460045	-66.408789	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9961	1	0	0	0	0	8	1.0460045	-66.408789	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9962	2	0	0	0	0	8	1.0463393	-65.84406	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9963	2	0	0	0	0	8	1.045865	-65.118571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9964	1	0	0	0	0	8	1.0476187	-66.177229	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9965	1	0	0	0	0	8	1.0470503	-66.180983	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9966	1	0	0	0	-220.37	8	1.0388531	-66.424255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9967	2	0	0	0	0	8	1.0428023	-67.598379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9968	1	0	0	0	0	8	1.0416473	-67.269025	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9969	1	0	0	0	0	8	1.0416473	-67.269025	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9970	2	0	0	0	0	8	1.0392796	-66.368579	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9971	2	0	0	0	0	8	1.0392796	-66.368579	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9972	1	0	0	0	0	8	1.0387984	-66.434982	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9973	1	0	0	0	0	8	1.0415345	-66.358616	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9974	1	0	0	0	0	8	1.0388531	-66.424255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9975	1	0	0	0	0	8	1.0457304	-61.964147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9976	2	0	0	0	0	8	1.044974	-60.557595	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9977	1	0	0	0	0	8	1.0456994	-61.97265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9978	1	0	0	0	28.46	8	1.0445999	-77.704377	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9979	1	0	0	0	0	8	1.0442885	-78.32094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9980	2	0	0	0	0	8	1.0464158	-77.453416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9981	1	0	0	0	0	8	1.044306	-77.673516	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9982	1	0	0	0	0	8	1.0445999	-77.704377	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9983	2	0	0	0	0	8	1.0436229	-65.179882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9984	1	0	0	0	0	8	1.0435819	-65.183245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9985	1	0	0	0	0	8	1.050839	-63.155344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9986	2	0	0	0	0	8	1.037794	-62.873215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9987	2	0	0	0	0	8	1.037773	-62.9155	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9988	1	0	0	0	0	8	1.0508313	-63.158226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9989	1	0	0	0	0	8	1.050839	-63.155344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9990	2	0	0	0	0	8	1.0575502	-61.384273	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9991	1	0	0	0	0	8	1.0575416	-61.387211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9992	1	0	0	0	0	8	1.0503076	-68.541593	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9993	2	0	0	0	0	8	1.0502672	-68.440537	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9994	2	0	0	0	0	8	1.0502672	-68.440537	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9995	1	0	0	0	0	8	1.0503003	-68.52406	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9996	2	0	0	0	0	8	1.0568636	-68.413015	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9997	2	0	0	0	0	8	1.0567775	-68.227395	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9998	1	0	0	0	0	8	1.0502959	-68.545057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9999	1	0	0	0	0	8	1.0503076	-68.541593	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10000	1	0	0	0	217.7	8	1.047077	-68.808767	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10001	2	0	0	0	0	8	1.0455221	-70.058729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10002	1	0	0	0	0	8	1.0460642	-68.684002	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10003	1	0	0	0	0	8	1.047077	-68.808767	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10004	1	0	0	0	0	8	1.0515147	-61.59603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10005	2	0	0	0	0	8	1.0515147	-61.59603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10006	1	0	0	0	0	8	1.0515147	-61.59603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10007	2	0	0	0	0	8	1.0425293	-66.876489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10008	1	0	0	0	0	8	1.0425214	-66.878893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10009	1	0	0	0	-265.81	8	1.046	-72.433783	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10010	1	0	0	0	0	8	1.0476243	-73.490572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10011	2	0	0	0	0	8	1.051	-70.609252	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10012	2	0	0	0	0	8	1.0558834	-70.020969	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10013	2	0	0	0	0	8	1.0497784	-71.550273	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10014	2	0	0	0	0	8	1.0516794	-71.07708	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10015	2	0	0	0	0	8	1.0462249	-72.402878	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10016	1	0	0	0	0	8	1.0447028	-72.898588	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10017	1	0	0	0	0	8	1.046	-72.433783	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10018	1	0	0	0	-51.62	8	1.0451893	-68.7893	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10019	1	0	0	0	0	8	1.0420189	-70.862239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10020	2	0	0	0	0	8	1.0451893	-68.7893	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10021	2	0	0	0	0	8	1.0451893	-68.7893	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10022	1	0	0	0	0	8	1.0471427	-68.576174	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10023	1	0	0	0	0	8	1.0451893	-68.7893	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10024	1	0	0	0	-128.94	8	0.9930936	-73.122734	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10025	1	0	0	0	0	8	1.0055357	-73.238881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10026	2	0	0	0	0	8	0.9961787	-72.321593	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10027	1	0	0	0	0	8	0.9928879	-73.200473	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10028	1	0	0	0	0	8	0.9930936	-73.122734	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10029	1	0	0	0	-42.63	8	1.0406949	-72.890533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10030	2	0	0	0	0	8	1.0501851	-72.224588	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10031	1	0	0	0	0	8	1.0410937	-72.901457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10032	1	0	0	0	0	8	1.0406949	-72.890533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10033	1	0	0	0	0	8	1.0461316	-70.669166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10034	2	0	0	0	0	8	1.0204966	-70.374701	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10035	1	0	0	0	0	8	1.0461269	-70.671312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10036	1	0	0	0	0	8	1.0461316	-70.669166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10037	1	0	0	0	-8.65	8	1.0468164	-70.374632	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10038	1	0	0	0	0	8	1.0461111	-71.568046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10039	1	0	0	0	0	8	1.046358	-71.056126	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10040	1	0	0	0	0	8	1.046358	-71.056126	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10041	2	0	0	0	0	8	1.052	-69.779744	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10042	1	0	0	0	0	8	1.0468235	-70.338471	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10043	1	0	0	0	0	8	1.0468164	-70.374632	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10044	2	0	0	0	0	8	1.0559777	-61.518217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10045	1	0	0	0	0	8	1.0559777	-61.518217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10046	1	0	0	0	0	8	1.0559777	-61.518217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10047	1	0	0	0	0	8	1.0559777	-61.518217	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10048	1	0	0	0	0	8	1.0559777	-61.518217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10049	1	0	0	0	0	8	1.0559777	-61.518217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10050	1	0	0	0	0	8	1.0390038	-69.792192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10051	2	0	0	0	0	8	1.0285	-69.329046	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10052	2	0	0	0	0	8	1.0285	-69.413147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10053	1	0	0	0	0	8	1.0389462	-69.797923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10054	1	0	0	0	0	8	1.0390038	-69.792192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10055	2	0	0	0	0	8	1.0142314	-76.021787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10056	1	0	0	0	0	8	1.0142314	-76.021787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10057	2	0	0	0	0	8	1.0452068	-64.443667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10058	1	0	0	0	0	8	1.0451942	-64.447759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10059	1	0	0	0	0	8	1.0362354	-70.147097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10060	2	0	0	0	0	8	1.0368482	-70.065762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10061	2	0	0	0	0	8	1.0368482	-70.065762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10062	1	0	0	0	0	8	1.0361736	-70.155319	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10063	1	0	0	0	0	8	1.0362114	-70.148995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10064	2	0	0	0	0	8	1.0546481	-61.760284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10065	1	0	0	0	0	8	1.0546394	-61.762386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10066	1	0	0	0	0	8	1.0471205	-70.598375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10067	2	0	0	0	0	8	1.028	-70.030641	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10068	1	0	0	0	0	8	1.0471083	-70.602117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10069	1	0	0	0	0	8	1.0471205	-70.598375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10070	1	0	0	0	0	8	1.0445896	-72.572092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10071	2	0	0	0	0	8	1.0424727	-71.413878	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10072	1	0	0	0	0	8	1.0445814	-72.585751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10073	1	0	0	0	0	8	1.0445896	-72.572092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10074	2	0	0	0	0	8	1.0414418	-73.112962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10075	1	0	0	0	0	8	1.0414053	-73.132265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10076	1	0	0	0	0	8	1.0405772	-68.83549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10077	2	0	0	0	0	8	1.0404252	-68.42505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10078	2	0	0	0	0	8	1.0404252	-68.42505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10079	1	0	0	0	0	8	1.0405975	-68.881371	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10080	1	0	0	0	0	8	1.0405473	-68.844185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10081	2	0	0	0	0	8	1.0476829	-64.161921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10082	1	0	0	0	0	8	1.0476771	-64.164446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10083	1	0	0	0	-103.27	8	1.0403056	-69.224721	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10084	1	0	0	0	0	8	1.0377698	-70.797565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10085	2	0	0	0	0	8	1.0403056	-69.224721	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10086	1	0	0	0	0	8	1.0422283	-69.132148	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10087	1	0	0	0	0	8	1.0403056	-69.224721	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10088	1	0	0	0	0	8	1.0455872	-69.047507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10089	2	0	0	0	0	8	1.0445486	-67.380953	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10090	1	0	0	0	0	8	1.0455519	-69.060193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10091	1	0	0	0	0	8	1.0455872	-69.047507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10092	2	0	0	0	0	8	1.0366942	-72.086078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10093	1	0	0	0	0	8	1.0366942	-72.086078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10094	1	0	0	0	0	8	1.0436278	-70.84216	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10095	1	0	0	0	0	8	1.0415569	-71.98989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10096	2	0	0	0	0	8	1.0465197	-70.147882	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10097	1	0	0	0	0	8	1.0438277	-70.846867	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10098	1	0	0	0	0	8	1.0436278	-70.84216	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10099	1	0	0	0	0	8	1.0050631	-74.491559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10100	2	0	0	0	0	8	0.9949561	-72.417326	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10101	1	0	0	0	0	8	1.0049214	-74.512538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10102	1	0	0	0	0	8	1.0495766	-68.815979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10103	2	0	0	0	0	8	1.0235445	-68.004761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10104	2	0	0	0	0	8	1.0200178	-64.651487	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10105	1	0	0	0	0	8	1.0495532	-68.823157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10106	1	0	0	0	0	8	1.0495766	-68.815979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10107	1	0	0	0	0	8	1.0423811	-61.36268	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10108	1	0	0	0	0	8	1.0445981	-61.866468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10109	2	0	0	0	0	8	1.0585001	-60.288907	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10110	1	0	0	0	0	8	1.0423303	-61.321565	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10111	1	0	0	0	0	8	1.0423811	-61.36268	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10112	2	0	0	0	0	8	1.0445797	-70.669255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10113	1	0	0	0	0	8	1.0445649	-70.672332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10114	2	0	0	0	0	8	1.0478184	-69.35874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10115	1	0	0	0	0	8	1.0477199	-69.407042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10116	1	0	0	0	0	8	1.043694	-66.673382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10117	2	0	0	0	0	8	1.0436686	-66.614535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10118	2	0	0	0	0	8	1.0436686	-66.614535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10119	1	0	0	0	0	8	1.0436994	-66.685701	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10120	2	0	0	0	0	8	1.0436921	-66.66757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10121	2	0	0	0	0	8	1.043672	-66.60117	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10122	1	0	0	0	0	8	1.0436921	-66.66757	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10123	2	0	0	0	0	8	1.043661	-66.595627	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10124	2	0	0	0	0	8	1.043661	-66.595627	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10125	1	0	0	0	0	8	1.0436928	-66.67061	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10126	1	0	0	0	0	8	1.0436869	-66.675283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10127	1	0	0	0	0	8	1.043694	-66.673382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10128	1	0	0	0	0	8	1.0576394	-61.215795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10129	2	0	0	0	0	8	1.0575554	-60.750971	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10130	1	0	0	0	0	8	1.057634	-61.218237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10131	2	0	0	0	0	8	1.047943	-70.453972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10132	1	0	0	0	0	8	1.0479349	-70.456641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10133	1	0	0	0	0	8	1.0481973	-62.594341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10134	2	0	0	0	0	8	1.0480644	-62.167217	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10135	2	0	0	0	0	8	1.0481973	-62.594341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10136	1	0	0	0	0	8	1.0481807	-62.599564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10137	1	0	0	0	0	8	1.0481973	-62.594341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10138	1	0	0	0	0	8	1.0415355	-80.429389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10139	2	0	0	0	0	8	1.0410497	-79.236192	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10140	1	0	0	0	0	8	1.0414943	-80.442939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10141	1	0	0	0	0	8	1.0415355	-80.429389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10142	1	0	0	0	0	8	1.0446894	-61.474245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10143	2	0	0	0	0	8	1.0509151	-60.369303	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10144	1	0	0	0	0	8	1.0446614	-61.487373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10145	1	0	0	0	0	8	1.0446894	-61.474245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10146	2	0	0	0	0	8	1.0435303	-70.308173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10147	1	0	0	0	0	8	1.0435145	-70.31519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10148	2	0	0	0	0	8	1.049745	-68.76443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10149	1	0	0	0	0	8	1.0497412	-68.765514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10150	1	0	0	0	0	8	1.0511436	-66.316661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10151	1	0	0	0	0	8	1.0506023	-66.482479	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10152	2	0	0	0	0	8	1.0375243	-66.023634	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10153	1	0	0	0	0	8	1.051185	-66.310885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10154	1	0	0	0	0	8	1.0511436	-66.316661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10155	1	0	0	0	0	8	1.051847	-59.482187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10156	2	0	0	0	0	8	1.0501495	-56.247699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10157	1	0	0	0	0	8	1.0518531	-59.548662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10158	2	0	0	0	0	8	1.0504953	-74.21301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10159	1	0	0	0	0	8	1.0504863	-74.217259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10160	2	0	0	0	0	8	1.0442285	-69.773537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10161	1	0	0	0	0	8	1.0441695	-69.792203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10162	1	8.04	4.45	0	0	9	1.0424349	-88.657293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10163	1	8.5	1.67	0	0	9	1.0423809	-89.334889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10164	1	17.25	6.92	0	0	9	1.0421336	-89.288068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10165	1	0	0	0	-37.98	9	1.0435	-87.155549	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10166	1	0	0	0	0	9	1.0432131	-88.324859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10167	1	0	0	0	0	9	1.0434098	-89.639945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10168	1	0	0	0	0	9	1.0434098	-89.639945	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10169	1	28.9	5.03	0	0	9	1.0433694	-87.172568	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10170	1	25.29	6.84	0	0	9	1.0427753	-89.146983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10171	1	17.25	3.25	0	22.42	9	1.0414876	-89.349745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10172	1	34.84	6.94	0	0	9	1.0453071	-88.321957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10173	1	23.83	9.32	0	-5.98	9	1.0384531	-88.307432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10174	1	0	0	0	0	9	1.0386576	-88.296328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10175	1	0	0	0	0	9	1.0446625	-88.840406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10176	1	39.02	4.14	0	0	9	1.0445065	-88.8643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10177	1	36.69	3.5	0	0	9	1.0371613	-88.237085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10178	1	7.59	1.6	0	6.57	9	1.0425149	-89.335388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10179	1	10.8	2.6	0	0	9	1.0410672	-88.762948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10180	1	10.8	2.42	0	0	9	1.0377526	-89.647801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10181	1	13.59	1.8	0	0	9	1.034061	-89.892663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10182	1	0	0	0	0	9	1.0341147	-89.885001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10183	1	0	0	0	0	9	1.0442804	-87.037593	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10184	1	0	0	0	0	9	1.0418415	-87.925592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10185	1	25.63	16.49	0	0	9	1.0440583	-87.050544	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10186	1	34.34	10.41	0	0	9	1.0326204	-88.113158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10187	1	0	0	0	0	9	1.0439932	-86.876504	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10188	1	0	0	0	0	9	1.043491	-87.650534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10189	1	48.59	8.18	0	0	9	1.0437894	-86.902768	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10190	1	26.63	4.6	0	0	9	1.0401034	-88.257496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10191	1	18.06	5.05	0	0	9	1.0343272	-89.722061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10192	1	0	0	0	0	9	1.0391502	-87.465223	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10193	1	0	0	0	0	9	1.0380923	-88.528915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10194	1	20.02	4.63	0	0	9	1.0390547	-87.47605	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10195	1	18.06	3.37	0	0	9	1.0349747	-89.501483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10196	1	16.17	0.65	0	0	9	1.0329241	-89.453923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10197	1	0	0	0	0	9	1.032797	-88.623297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10198	1	5.7	0.34	0	0	9	1.0327812	-88.626412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10199	1	0	0	0	0	9	1.0393417	-88.251244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10200	1	18.89	2.53	0	0	9	1.039266	-88.261082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10201	1	16.97	4.07	0	0	9	1.0336766	-89.939381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10202	1	34	13.79	0	0	9	1.0317875	-89.940127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10203	1	0	0	0	0	9	1.0360603	-89.09235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10204	1	12.19	1.23	0	0	9	1.0360129	-89.099797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10205	1	24.05	6.67	0	0	9	1.0370042	-88.029876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10206	1	11.62	0.93	0	0	9	1.0420289	-88.906011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10207	1	0	0	0	0	9	1.0420684	-88.06168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10208	1	11.62	3.49	0	0	9	1.0420021	-88.068607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10209	1	0	0	0	0	9	1.0342566	-87.576927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10210	1	17.73	5.34	0	0	9	1.0341542	-87.587519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10211	1	0	0	0	0	9	1.0454964	-88.693144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10212	1	8.56	2.64	0	0	9	1.0454474	-88.698002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10213	1	0	0	0	0	9	1.0417636	-88.230031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10214	1	15.51	1.55	0	0	9	1.0417079	-88.238237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10215	1	0	0	0	0	9	1.0312149	-87.395198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10216	1	26.34	13.66	0	0	9	1.0309979	-87.410544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10217	1	27.2	13.05	0	0	9	1.0384663	-88.877559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10218	1	0	0	0	0	9	1.0385107	-87.498064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10219	1	26.12	13.11	0	0	9	1.0383129	-87.510512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10220	1	27.92	6.42	0	0	9	1.0396594	-88.588408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10221	1	29.44	3.57	0	0	9	1.0342099	-89.31561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10222	1	24.25	9.31	0	0	9	1.0342274	-89.248989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10223	1	0	0	0	0	9	1.032357	-89.752415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10224	1	24.06	2.12	0	0	9	1.032282	-89.765842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10225	1	0	0	0	91.44	9	1.0401852	-86.955778	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10226	1	0	0	0	0	9	1.035219	-89.107464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10227	1	25.67	17.09	0	0	9	1.0399416	-86.9685	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10228	1	6.9	0.57	0	0	9	1.0323487	-88.721689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10229	1	0	0	0	0	9	1.0323699	-88.717389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10230	1	7.9	1.48	0	0	9	1.0395806	-88.4504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10231	1	6.82	3.44	0	18.28	9	1.0424312	-88.545473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10232	1	25.97	5.7	0	0	9	1.037119	-92.610012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10233	1	0	0	0	0	9	1.0401428	-92.276927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10234	1	38.96	6.14	0	0	9	1.0399665	-92.298383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10235	1	0	0	0	0	9	1.0356093	-92.355678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10236	1	36.52	4.33	0	0	9	1.0354885	-92.376687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10237	1	20.73	3.88	0	0	9	1.0339739	-92.575149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10238	1	14.22	2.6	0	0	9	1.0386305	-91.101167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10239	1	63.73	2.7	0	0	9	1.0377278	-91.159317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10240	1	0	0	0	0	9	1.0379266	-91.122327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10241	1	10.87	2.68	0	0	9	1.0360094	-91.890285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10242	1	0	0	0	18.1	9	1.0380114	-92.261828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10243	1	45.06	9.87	0	0	9	1.0377839	-92.287078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10244	1	28.05	11.47	0	0	9	1.0330037	-91.532476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10245	1	16.34	0.74	0	0	9	1.0353976	-92.396083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10246	1	40.32	7.04	0	0	9	1.0432054	-90.902764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10247	1	0	0	0	0	9	1.0369182	-91.705021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10248	1	41.83	2.52	0	0	9	1.0367759	-91.728367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10249	1	33.17	12.79	0	0	9	1.031799	-91.275011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10250	1	21.2	4.31	0	0	9	1.0321462	-91.384814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10251	1	31.8	2.44	0	0	9	1.0335354	-92.087359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10252	1	0	0	0	0	9	1.036234	-90.73156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10253	1	31.61	5.43	0	0	9	1.0361071	-90.749927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10254	1	44.62	15.61	0	0	9	1.0348668	-91.347981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10255	1	23.16	7.15	0	0	9	1.0320762	-91.434014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10256	1	17	7.13	0	0	9	1.0308807	-91.41451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10257	1	0	0	0	0	9	1.0345216	-91.702357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10258	1	18.46	0.95	0	0	9	1.0344751	-91.71364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10259	1	24.14	3.74	0	0	9	1.0336286	-92.632273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10260	1	24.05	4.95	0	0	9	1.0385695	-92.316188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10261	1	0	0	0	0	9	1.0295963	-92.726719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10262	1	27.24	4.73	0	0	9	1.0294817	-92.74236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10263	1	40.46	7.29	0	0	9	1.0349532	-91.244241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10264	1	0	0	0	0	9	1.0369395	-92.105848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10265	1	29.83	4.7	0	0	9	1.0368202	-92.123587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10266	1	30.84	11.27	0	0	9	1.0313631	-92.453409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10267	1	51.71	12.61	0	143.49	9	1.0382151	-91.549954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10268	1	0	0	0	0	9	1.0395846	-91.23159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10269	1	31.72	15.26	0	0	9	1.0393486	-91.248697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10270	1	22.64	2.66	0	0	9	1.0344897	-92.193351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10271	1	20.23	6.49	0	0	9	1.0351952	-92.549966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10272	1	0	0	0	0	9	1.0292614	-92.831804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10273	1	52.3	4.42	0	0	9	1.0290734	-92.863034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10274	1	0	0	0	239.06	9	1.0436389	-85.820732	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10275	1	0	0	0	0	9	1.0468464	-88.423812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10276	1	43.51	5.28	0	0	9	1.0434685	-85.846432	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10277	1	0	0	0	111.51	9	1.0423446	-81.799489	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10278	1	0	0	0	0	9	1.0436317	-84.702055	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10279	1	0	0	0	0	9	1.0336709	-86.210331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10280	1	0	0	0	0	9	1.0454469	-89.814033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10281	1	0	0	0	0	9	1.0283091	-87.084355	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10282	1	0	0	0	0	9	1.0283091	-87.084355	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10283	1	46.8	17.94	0	0	9	1.0420491	-81.826392	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10284	1	0	0	0	0	9	1.0338405	-86.154748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10285	1	6.29	2.98	0	0	9	1.0433611	-90.439647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10286	1	0	0	0	0	9	1.0338513	-91.746059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10287	1	30.38	6.61	0	0	9	1.0336902	-91.764176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10288	1	23.56	5.47	0	0	9	1.0344677	-92.559487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10289	1	4.14	0.85	0	0	9	1.0334365	-92.405961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10290	1	0	0	0	0	9	1.033457	-92.403762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10291	1	20.49	9.95	0	0	9	1.0455844	-88.621121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10292	1	0	0	0	0	9	1.0421748	-92.152045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10293	1	32.64	11.34	0	0	9	1.0419591	-92.171053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10294	1	0	0	0	0	9	1.0362734	-90.891731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10295	1	49.53	20.15	0	0	9	1.0359596	-90.918923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10296	1	45.03	9.18	0	0	9	1.0372532	-92.425516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10297	1	49.15	16.21	0	0	9	1.0342878	-92.657696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10298	1	0	0	0	0	9	1.0345938	-92.628752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10299	1	37.91	17.61	0	0	9	1.030885	-92.656237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10300	1	46.42	21.64	0	0	9	1.0310527	-92.714152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10301	1	0	0	0	0	9	1.0372948	-91.733739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10302	1	11.64	1.36	0	0	9	1.0372499	-91.74022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10303	1	37.68	7.67	0	0	9	1.0300507	-92.546703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10304	1	15.05	2.18	0	0	9	1.0369288	-91.781241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10305	1	48.47	14.17	0	0	9	1.0377826	-91.6464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10306	1	71.55	10.62	0	0	9	1.0306803	-93.042749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10307	1	0	0	0	0	9	1.0309452	-92.999552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10308	1	0	0	0	0	9	1.0291483	-92.21133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10309	1	30.21	7.61	0	0	9	1.0290061	-92.228332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10310	1	24.19	1.89	0	0	9	1.0400602	-92.454149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10311	1	22.75	5.91	0	0	9	1.0352422	-92.931375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10312	1	0	0	0	0	9	1.0326616	-91.392555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10313	1	42.4	1.34	0	0	9	1.0325381	-91.418239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10314	1	0	0	0	121.71	9	1.0402579	-82.35189	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10315	1	0	0	0	0	9	1.040576	-85.204882	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10316	1	0	0	0	0	9	1.0379973	-89.320368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10317	1	0	0	0	0	9	1.04126	-92.073591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10318	1	40.44	17.74	0	0	9	1.040577	-85.289429	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10319	1	0	0	0	0	9	1.0394456	-92.623595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10320	1	42.01	17.67	0	0	9	1.0391378	-92.647453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10321	1	60.49	3.52	0	0	9	1.0312278	-91.579749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10322	1	0	0	0	0	9	1.0314292	-91.544503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10323	1	32.54	10.61	0	0	9	1.0385118	-92.391189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10324	1	20.18	7.77	0	0	9	1.0333275	-92.170586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10325	1	19.29	4.6	0	0	9	1.0341906	-91.941311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10326	1	0	0	0	0	9	1.0342942	-91.929596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10327	1	12.94	1.86	0	0	9	1.0329648	-92.086804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10328	1	22.6	11.85	0	0	9	1.033856	-92.311527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10329	1	28.55	5.08	0	0	9	1.0383375	-92.188608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10330	1	0	0	0	0	9	1.0384678	-92.171125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10331	1	9.01	2.64	0	0	9	1.0343588	-90.329678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10332	1	26.73	8.62	0	0	9	1.0255055	-92.045989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10333	1	9.27	2.28	0	0	9	1.0366149	-91.700425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10334	1	0	0	0	-27.22	9	1.0352452	-88.053135	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10335	1	0	0	0	0	9	1.032863	-89.799845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10336	1	12.82	2.97	0	0	9	1.0351784	-88.060606	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10337	1	21.47	9.38	0	0	9	1.0353748	-90.396615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10338	1	0	0	0	0	9	1.0368377	-90.069759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10339	1	13.25	1.77	0	0	9	1.036785	-90.077131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10340	1	0	0	0	0	9	1.0338503	-88.257259	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10341	1	0	0	0	0	9	1.042235	-89.899443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10342	1	18.73	9.57	0	0	9	1.0337161	-88.26636	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10343	1	23.67	4.87	0	0	9	1.0371844	-90.617053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10344	1	15.36	4.53	0	0	9	1.0405317	-90.114841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10345	1	0	0	0	0	9	1.0406177	-90.106387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10346	1	0	0	0	0	9	1.0329079	-90.141546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10347	1	20.21	2.75	0	0	9	1.0328336	-90.152085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10348	1	20.21	4.37	0	0	9	1.0285012	-91.167416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10349	1	20.21	8.48	0	0	9	1.0285045	-90.692786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10350	1	7.86	1.18	0	0	9	1.0305352	-90.318227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10351	1	6.2	0.78	0	0	9	1.0394599	-90.014373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10352	1	0	0	0	0	9	1.0394854	-90.011089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10353	1	0	0	0	-12.87	9	1.0371909	-88.032362	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10354	1	10.04	1.99	0	0	9	1.0296045	-91.409207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10355	1	0	0	0	0	9	1.0385516	-87.843176	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10356	1	13.1	2.94	0	0	9	1.0260667	-91.210756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10357	1	0	0	0	101.06	9	1.0381628	-87.98113	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10358	1	0	0	0	0	9	1.0330097	-90.917954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10359	1	21.95	14.64	0	0	9	1.0212617	-91.890382	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10360	1	0	0	0	0	9	1.0329836	-90.969959	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10361	1	0	0	0	0	9	1.0382622	-87.744651	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10362	1	21.95	9.57	0	0	9	1.0271235	-92.236813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10363	1	0	0	0	0	9	1.0315291	-89.908946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10364	1	23.78	1.26	0	0	9	1.0314634	-89.921859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10365	1	21.95	2.89	0	0	9	1.0255632	-91.620621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10366	1	0	0	0	0	9	1.0256494	-91.608027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10367	1	21.95	13.45	0	0	9	1.0323777	-91.167762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10368	1	0	0	0	0	9	1.0325769	-91.157363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10369	1	0	0	0	0	9	1.0272153	-91.965365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10370	1	16.38	6.49	0	0	9	1.0270994	-91.97514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10371	1	0	0	0	0	9	1.0240387	-92.451819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10372	1	16.54	3.54	0	0	9	1.0239517	-92.462057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10373	1	16.38	3.12	0	0	9	1.0278071	-90.911708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10374	1	0	0	0	0	9	1.0295117	-91.528763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10375	1	20.68	5.08	0	0	9	1.0294189	-91.539805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10376	1	23.74	6.92	0	0	9	1.0230516	-92.558149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10377	1	14.89	7.25	0	0	9	1.022774	-92.154726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10378	1	0	0	0	0	9	1.0228803	-92.146709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10379	1	19.64	1.9	0	0	9	1.0245776	-91.675183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10380	1	26.76	7.52	0	0	9	1.0332052	-90.617464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10381	1	21.09	4.99	0	0	9	1.0302657	-90.31389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10382	1	50.31	19.44	0	0	9	1.0259803	-92.298258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10383	1	25.22	5.85	0	0	9	1.0265903	-92.103442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10384	1	29.98	8.05	0	0	9	1.0298899	-91.574726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10385	1	37.93	4.01	0	0	9	1.0276785	-91.130223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10386	1	6.15	0.35	0	0	9	1.023903	-92.401085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10387	1	5.43	2.7	0	0	9	1.0320806	-91.306907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10388	1	17.41	4.22	0	0	9	1.0312147	-90.861724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10389	1	17.57	4.97	0	0	9	1.0267534	-91.262722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10390	1	64.96	9.55	0	0	9	1.0244691	-91.729544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10391	1	17.41	5.21	0	0	9	1.0311058	-90.318636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10392	1	0	0	0	0	9	1.0215957	-92.636401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10393	1	20.18	6.95	0	0	9	1.0214783	-92.648006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10394	1	32.11	10.91	0	0	9	1.0398845	-90.144946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10395	1	0	0	0	0	9	1.0371714	-90.194877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10396	1	18.36	5.68	0	0	9	1.0370724	-90.204077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10397	1	0	0	0	0	9	1.0384467	-90.249013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10398	1	40.07	11.8	0	0	9	1.0382281	-90.272954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10399	1	49.69	5.41	0	0	9	1.0424509	-90.42698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10400	1	0	0	0	0	9	1.042645	-90.399864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10401	1	21.01	0.18	0	0	9	1.0441011	-88.976744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10402	1	0	0	0	-39.95	9	1.0416462	-87.693134	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10403	1	0	0	0	0	9	1.0460583	-88.47403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10404	1	25.73	6.29	0	0	9	1.0415189	-87.707385	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10405	1	0	0	0	0	9	1.0426395	-89.262556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10406	1	14.98	3.32	0	0	9	1.0425664	-89.269955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10407	1	14.98	2.82	0	0	9	1.0432011	-89.135953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10408	1	0	0	0	0	9	1.0432729	-89.127535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10409	1	14.86	2.61	0	0	9	1.0238439	-92.294645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10410	1	0	0	0	0	9	1.0302041	-90.190995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10411	1	23.31	12.79	0	0	9	1.0300045	-90.202447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10412	1	24.9	1.82	0	0	9	1.0250805	-92.354117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10413	1	0	0	0	0	9	1.027995	-90.783461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10414	1	14.86	4.83	0	0	9	1.0279099	-90.792013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10415	1	28.3	3.51	0	0	9	1.030838	-90.634669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10416	1	0	0	0	0	9	1.0305791	-90.609113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10417	1	19.19	8.35	0	0	9	1.0304457	-90.620458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10418	1	0	0	0	0	9	1.0322903	-90.193867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10419	1	19.03	6.26	0	0	9	1.032176	-90.205339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10420	1	7.17	2.63	0	0	9	1.0359929	-90.433222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10421	1	0	0	0	0	9	1.0315232	-90.065322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10422	1	8.95	4.8	0	0	9	1.03145	-90.070088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10423	1	0	0	0	0	9	1.0298914	-90.636859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10424	1	10.11	2.26	0	0	9	1.0298363	-90.643026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10425	1	9.92	3.15	0	0	9	1.030951	-90.069967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10426	1	0	0	0	0	9	1.0315753	-91.450504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10427	1	10.33	2.66	0	0	9	1.031519	-91.456367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10428	1	0	0	0	0	9	1.0352922	-90.36389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10429	1	23.49	8.12	0	0	9	1.0351488	-90.376389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10430	1	64.29	38.43	0	0	9	1.0299352	-91.251561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10431	1	27.84	5.36	0	0	9	1.0422308	-90.06733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10432	1	32.8	2.59	0	0	9	1.0357147	-91.015401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10433	1	9.15	3.44	0	0	9	1.0261256	-91.415973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10434	1	0	0	0	0	9	1.0261876	-91.411278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10435	1	32.67	12.71	0	0	9	1.026411	-91.890824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10436	1	0	0	0	0	9	1.033224	-92.017325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10437	1	14.37	2.31	0	0	9	1.0331695	-92.025189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10438	1	29.36	14.05	0	0	9	1.0263081	-91.546306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10439	1	36.6	8.44	0	0	9	1.026651	-91.60546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10440	1	0	0	0	0	9	1.0268195	-91.586672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10441	1	0	0	0	0	9	1.0294808	-91.063045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10442	1	38.28	23.47	0	0	9	1.0291218	-91.08245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10443	1	17.52	1.61	0	0	9	1.0246463	-92.980514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10444	1	23.6	3.87	0	0	9	1.0331628	-91.729891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10445	1	17.52	3.95	0	0	9	1.0232876	-92.701501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10446	1	31.05	12.3	0	68.88	9	1.033206	-92.354858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10447	1	30.95	4.94	0	0	9	1.0332738	-92.191156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10448	1	0	0	0	0	9	1.0296448	-92.013048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10449	1	29.33	11.24	0	0	9	1.0294553	-92.030312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10450	1	0	0	0	0	9	1.0272456	-92.305778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10451	1	41.66	13.02	0	0	9	1.0270211	-92.327452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10452	1	0	0	0	125.12	9	1.036199	-92.080879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10453	1	41.98	15.36	0	0	9	1.0359183	-92.10567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10454	1	32.34	5.7	0	0	9	1.0339003	-90.456851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10455	1	33.34	9.84	0	0	9	1.0438609	-90.294479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10456	1	0	0	0	0	9	1.0297775	-92.297167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10457	1	34.61	8	0	0	9	1.02962	-92.315202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10458	1	63.81	7.88	0	0	9	1.0278141	-91.302333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10459	1	0	0	0	0	9	1.0420388	-83.926262	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10460	1	0	0	0	0	9	1.038667	-86.926814	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10461	1	0	0	0	0	9	1.034601	-89.100022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10462	1	39.16	10.24	0	0	9	1.0384563	-86.947809	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10463	1	0	0	0	0	9	1.038467	-87.022925	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10464	1	0	0	0	0	9	1.0355881	-90.96146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10465	1	18.7	2.89	0	0	9	1.0355221	-90.971197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10466	1	13.5	3.86	0	0	9	1.0299446	-92.894357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10467	1	42.06	3.67	0	0	9	1.021033	-92.536216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10468	1	0	0	0	0	9	1.0211742	-92.511681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10469	1	13.5	1.27	0	0	9	1.0240606	-92.352023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10470	1	49.31	15.77	0	0	9	1.0226536	-92.892837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10471	1	0	0	0	0	9	1.0342382	-92.039833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10472	1	33.88	22.08	0	0	9	1.0339119	-92.057274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10473	1	10.99	2.23	0	0	9	1.0258115	-91.402501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10474	1	0	0	0	0	9	1.0258637	-91.396435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10475	1	17.4	5.64	0	0	9	1.021595	-92.977416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10476	1	48.49	26.69	0	0	9	1.0268093	-91.083488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10477	1	24.38	5.81	0	0	9	1.0276646	-90.75945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10478	1	24.38	4.92	0	0	9	1.0267886	-91.097373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10479	1	0	0	0	0	9	1.0340754	-87.122355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10480	1	28.89	3.3	0	0	9	1.0459031	-90.324798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10481	1	0	0	0	0	9	1.0365084	-87.003153	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10482	1	38.61	4.38	0	0	9	1.031625	-90.078336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10483	1	13.8	4.09	0	0	9	1.0365235	-90.934372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10484	1	28.65	9.23	0	0	9	1.027853	-91.823661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10485	1	0	0	0	0	9	1.0333795	-91.904724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10486	1	24.29	9.2	0	0	9	1.0332231	-91.917264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10487	1	31.29	4.74	0	0	9	1.0275354	-91.030798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10488	1	0	0	0	0	9	1.0276496	-91.013653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10489	1	18.53	5.85	0	0	9	1.0304792	-88.421395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10490	1	0	0	0	0	9	1.0305855	-88.411678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10491	1	11.42	5.68	0	0	9	1.0398262	-88.724792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10492	1	11.42	3.92	0	0	9	1.0380088	-88.713516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10493	1	0	0	0	0	9	1.0380727	-88.707222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10494	1	11.18	3.72	0	0	9	1.0349398	-95.539788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10495	1	32.73	4.99	0	30.3	9	1.0424094	-89.090751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10496	1	13.13	6.35	0	0	9	1.0336349	-88.831428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10497	1	32.7	11.81	0	0	9	1.0368419	-87.865847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10498	1	13.23	2.62	0	0	9	1.0377961	-88.153213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10499	1	8.33	1.94	0	0	9	1.0404914	-89.000799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10500	1	14.65	5.92	0	0	9	1.0385267	-88.819994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10501	1	0	0	0	0	9	1.0386177	-88.812167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10502	1	10.91	3.06	0	0	9	1.0398645	-88.800955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10503	1	0	0	0	-14.8	9	1.0364171	-88.833755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10504	1	16.61	4.41	0	0	9	1.0363321	-88.84273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10505	1	11.72	3.84	0	0	9	1.0364558	-88.847891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10506	1	11.21	2.17	0	0	9	1.040817	-88.719299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10507	1	0	0	0	0	9	1.0408684	-88.712554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10508	1	23.47	1.98	0	0	9	1.0344138	-85.812525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10509	1	25.54	5	0	0	9	1.0305036	-86.434485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10510	1	23.96	1.36	0	0	9	1.0390594	-87.193561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10511	1	23.01	3.08	0	0	9	1.0310645	-86.352333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10512	1	0	0	0	0	9	1.0311522	-86.338503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10513	1	23.24	0.47	0	0	9	1.0310286	-86.341533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10514	1	4.51	0.85	0	0	9	1.0308377	-87.135969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10515	1	10.73	6.85	0	0	9	1.0415778	-87.624052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10516	1	10.2	3.93	0	0	9	1.041254	-88.025196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10517	1	27.75	5.11	0	0	9	1.0318215	-87.676005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10518	1	0	0	0	0	9	1.0340216	-87.212868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10519	1	23.16	2.96	0	0	9	1.0339314	-87.225435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10520	1	22.51	7.7	0	0	9	1.0322775	-87.352753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10521	1	0	0	0	0	9	1.0331153	-87.42479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10522	1	24.04	3.86	0	0	9	1.0330048	-87.438896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10523	1	6.71	1.69	0	0	9	1.0313204	-87.747725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10524	1	13.92	1.95	0	0	9	1.0356221	-89.682863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10525	1	21.57	8.46	0	0	9	1.0387609	-88.652742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10526	1	0	0	0	0	9	1.0339588	-87.163862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10527	1	10.78	1.65	0	0	9	1.0339165	-87.169654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10528	1	21.63	7.1	0	0	9	1.0315651	-92.138524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10529	1	21.63	4.66	0	100.48	9	1.0372551	-92.278548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10530	1	32.51	9.89	0	0	9	1.0308837	-91.518302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10531	1	35.4	2.75	0	0	9	1.0384221	-90.552013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10532	1	38.6	3.71	0	0	9	1.0401862	-91.006721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10533	1	43.84	20.21	0	0	9	1.030426	-92.228012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10534	1	41.39	11.93	0	0	9	1.0271788	-92.960372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10535	1	0	0	0	0	9	1.0321239	-90.750948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10536	1	23.94	5.62	0	0	9	1.0320046	-90.763034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10537	1	53.4	14.75	0	229.85	9	1.0413106	-90.842819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10538	1	62.77	22.91	0	0	9	1.0317217	-91.537267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10539	1	80.16	33.54	0	0	9	1.0312715	-91.900894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10540	1	0	0	0	0	9	1.0329192	-91.679804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10541	1	21.66	2.87	0	0	9	1.032837	-91.693192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10542	1	49.66	14.46	0	0	9	1.0318315	-92.093216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10543	1	0	0	0	0	9	1.0274498	-86.265821	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10544	1	26	4.44	0	0	9	1.0401159	-89.480102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10545	1	0	0	0	0	9	1.030115	-86.20704	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10546	1	51.57	8.74	0	0	9	1.0331138	-90.053174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10547	1	0	0	0	0	9	1.0318177	-90.794034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10548	1	53.76	15.39	0	0	9	1.031512	-90.82418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10549	1	54	15.75	0	0	9	1.0294179	-91.56976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10550	1	34.58	6.26	0	0	9	1.0314125	-90.642874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10551	1	0	0	0	0	9	1.0340377	-87.040896	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10552	1	0	0	0	0	9	1.0396491	-89.283619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10553	1	29.93	3.39	0	0	9	1.0339387	-87.059287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10554	1	0	0	0	180.58	9	1.042034	-91.545476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10555	1	41.25	14.81	0	0	9	1.0417959	-91.567171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10556	1	43.65	11.6	0	0	9	1.0387851	-90.096961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10557	1	52.59	6.82	0	0	9	1.0327094	-90.138749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10558	1	0	0	0	0	9	1.0329076	-90.108327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10559	1	33.99	6.73	0	0	9	1.035159	-91.228343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10560	1	34.3	8.11	0	0	9	1.0360587	-90.221814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10561	1	44.42	17.84	0	0	9	1.0322609	-91.9103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10562	1	75.56	14.54	0	0	9	1.0338343	-92.303625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10563	1	22.65	2.24	0	0	9	1.0373809	-89.698779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10564	1	0	0	0	0	9	1.0374595	-89.684633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10565	1	43.77	3.69	0	0	9	1.0346633	-91.42664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10566	1	0	0	0	0	9	1.0318517	-91.39968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10567	1	38.69	11.3	0	0	9	1.0316326	-91.422699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10568	1	38.47	14.54	0	0	9	1.0336504	-89.24721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10569	1	0	0	0	0	9	1.0278757	-92.841209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10570	1	30.18	11.8	0	0	9	1.0276722	-92.856566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10571	1	18.86	5.07	0	0	9	1.0382758	-90.12471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10572	1	22.68	5.48	0	0	9	1.0310858	-91.832797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10573	1	46.32	2.81	0	0	9	1.0324663	-90.788539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10574	1	52.14	12.22	0	0	9	1.0346275	-91.370981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10575	1	21.05	2.37	0	0	9	1.0329748	-90.534606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10576	1	0	0	0	0	9	1.0348528	-90.969886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10577	1	25.57	6.85	0	0	9	1.0347159	-90.984605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10578	1	28.81	7.69	0	0	9	1.031922	-90.638444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10579	1	26.36	5.23	0	0	9	1.0325335	-92.005511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10580	1	55.62	10.09	0	0	9	1.0337464	-91.969418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10581	1	0	0	0	0	9	1.0246615	-90.367839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10582	1	34.25	4.02	0	0	9	1.0245192	-90.389214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10583	1	34.92	12.62	0	0	9	1.0272191	-90.31754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10584	1	19.35	2.01	0	0	9	1.0391673	-90.916909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10585	1	0	0	0	0	9	1.0369021	-90.845397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10586	1	39.2	7.92	0	0	9	1.0367082	-90.868041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10587	1	69.26	11.07	0	0	9	1.0339456	-92.002322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10588	1	33.87	2.09	0	0	9	1.0338097	-90.172402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10589	1	62.68	15.8	0	0	9	1.0325265	-91.724907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10590	1	0	0	0	0	9	1.0364887	-86.916944	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10591	1	21.29	6.88	0	0	9	1.0331095	-90.223371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10592	1	0	0	0	0	9	1.0327153	-91.882169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10593	1	0	0	0	0	9	1.0327153	-91.882169	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10594	1	0	0	0	0	9	1.0373131	-86.749958	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10595	1	38.08	13.01	0	0	9	1.0376709	-89.483173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10596	1	82.72	22.02	0	0	9	1.0368134	-89.88146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10597	1	0	0	0	0	9	1.0305143	-91.861618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10598	1	53.71	8.01	0	0	9	1.0302979	-91.891904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10599	1	0	0	0	0	9	1.0408134	-89.546714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10600	1	16.22	9.91	0	0	9	1.0406646	-89.555208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10601	1	14.23	1.8	0	0	9	1.0421714	-89.462471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10602	1	0	0	0	0	9	1.04223	-89.454054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10603	1	8.45	2.3	0	0	9	1.0336458	-89.510259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10604	1	8.14	3.07	0	0	9	1.0391337	-88.343743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10605	1	0	0	0	0	9	1.0391861	-88.33989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10606	1	22.3	3.02	0	0	9	1.0390497	-89.802981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10607	1	18.47	6.28	0	0	9	1.0411356	-89.237046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10608	1	0	0	0	0	9	1.0388027	-86.624152	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10609	1	35.91	8.06	0	0	9	1.0443769	-88.948787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10610	1	0	0	0	0	9	1.0397318	-86.505321	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10611	1	32.39	5.1	0	0	9	1.0399955	-88.372935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10612	1	0	0	0	0	9	1.0401286	-88.356013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10613	1	0	0	0	0	9	1.0386719	-89.352631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10614	1	28.64	6.8	0	0	9	1.0260168	-91.747097	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10615	1	0	0	0	0	9	1.0382238	-89.43103	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10616	1	0	0	0	0	9	1.0382238	-89.43103	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10617	1	0	0	0	0	9	1.0388343	-89.337113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10618	1	0	0	0	0	9	1.0386719	-89.352631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10619	1	13.53	1.88	0	0	9	1.0406203	-88.009679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10620	1	13.53	1.98	0	0	9	1.0409055	-87.610323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10621	1	0	0	0	0	9	1.0326955	-89.645202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10622	1	6.78	2.63	0	0	9	1.0326517	-89.649071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10623	1	37	14.47	0	80.34	9	1.0422378	-89.543975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10624	1	22.55	1.56	0	0	9	1.0363433	-90.753218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10625	1	38.13	6.81	0	0	9	1.0403759	-89.544767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10626	1	0	0	0	0	9	1.0365272	-90.650756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10627	1	32.72	10.02	0	0	9	1.036357	-90.66853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10628	1	11.4	3.36	0	0	9	1.0329314	-88.395681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10629	1	0	0	0	0	9	1.0338657	-88.86064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10630	1	13.1	1.74	0	0	9	1.0338119	-88.867544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10631	1	24.99	1.89	0	0	9	1.0349796	-89.193081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10632	1	20.56	3.22	0	0	9	1.0342297	-86.711903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10633	1	0	0	0	0	9	1.034319	-86.699481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10634	1	35.06	3.67	0	0	9	1.0385123	-89.569811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10635	1	0	0	0	0	9	1.0386393	-89.548029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10636	1	49.14	20.02	0	0	9	1.0341199	-89.988449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10637	1	0	0	0	-136.07	9	1.0351642	-86.56965	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10638	1	0	0	0	0	9	1.0395505	-89.296851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10639	1	29.82	4.06	0	0	9	1.0350501	-86.586443	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10640	1	21.76	1.93	0	0	9	1.0376719	-89.222158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10641	1	0	0	0	0	9	1.0350474	-88.995946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10642	1	142.48	56.13	0	0	9	1.0340618	-89.068353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10643	1	87.35	3.77	0	0	9	1.0360208	-91.032134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10644	1	0	0	0	0	9	1.0278796	-88.994235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10645	1	34.37	8.73	0	0	9	1.0276879	-89.014014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10646	1	30.38	3.02	0	0	9	1.0374116	-89.362272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10647	1	0	0	0	0	9	1.0331366	-89.518406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10648	1	30.38	10.24	0	0	9	1.0329504	-89.533112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10649	1	36.49	6.05	0	0	9	1.036886	-90.248295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10650	1	24.1	3.79	0	0	9	1.0349533	-90.725461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10651	1	0	0	0	0	9	1.03174	-90.498448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10652	1	38.32	18.05	0	0	9	1.0314416	-90.518154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10653	1	34.19	9.37	0	60.49	9	1.0384213	-90.655572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10654	1	0	0	0	0	9	1.0360542	-90.356472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10655	1	46	21.8	0	0	9	1.0357132	-90.382762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10656	1	24.84	7.26	0	0	9	1.0319833	-90.216854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10657	1	34.95	15.02	0	0	9	1.0358318	-88.729338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10658	1	10.09	2.78	0	0	9	1.0307574	-91.563982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10659	1	24.84	6.98	0	0	9	1.0306178	-91.576464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10660	1	36.69	7.9	0	0	9	1.0372301	-90.102119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10661	1	0	0	0	0	9	1.0374122	-90.082327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10662	1	0	0	0	0	9	1.0382223	-90.436716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10663	1	28.97	4.34	0	0	9	1.0381211	-90.452035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10664	1	95.44	26.87	0	0	9	1.0353857	-91.617884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10665	1	39.08	13.29	0	0	9	1.0380119	-89.128636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10666	1	82.4	56.61	0	0	9	1.0331624	-89.603351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10667	1	25.39	6.57	0	0	9	1.0389987	-89.597229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10668	1	31.96	6.32	0	0	9	1.0377263	-90.617204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10669	1	25.39	2.27	0	0	9	1.0332515	-91.174096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10670	1	36.67	7.78	0	0	9	1.0310926	-92.350711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10671	1	35.6	4.14	0	0	9	1.033406	-91.15288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10672	1	38.78	9.95	0	0	9	1.0374493	-90.713913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10673	1	38.21	16.96	0	0	9	1.0314663	-91.520675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10674	1	48.3	6.94	0	0	9	1.0399747	-89.459054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10675	1	0	0	0	0	9	1.0401818	-89.430378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10676	1	0	0	0	0	9	1.034508	-91.73077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10677	1	54.76	18.26	0	0	9	1.0341767	-91.757963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10678	1	0	0	0	0	9	1.0369196	-90.935312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10679	1	17.47	3.08	0	0	9	1.0368515	-90.944468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10680	1	20.54	6.73	0	0	9	1.0385876	-90.585333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10681	1	24.51	2.41	0	0	9	1.0355472	-89.483751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10682	1	0	0	0	0	9	1.0307314	-92.526205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10683	1	47.3	7.9	0	0	9	1.0305328	-92.553419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10684	1	38.57	10.46	0	0	9	1.0311509	-91.50871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10685	1	38.69	4.68	0	0	9	1.0322628	-91.369253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10686	1	0	0	0	0	9	1.032426	-91.345788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10687	1	29.29	19.69	0	0	9	1.0332232	-89.990626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10688	1	29.29	15.56	0	0	9	1.0319128	-91.358691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10689	1	38.54	9.52	0	0	9	1.0322234	-91.375825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10690	1	49.78	5.11	0	0	9	1.0302807	-91.707074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10691	1	0	0	0	0	9	1.0304305	-91.679414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10692	1	32.48	11.06	0	0	9	1.036208	-90.735025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10693	1	33.92	14.75	0	0	9	1.0343412	-91.160794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10694	1	0	0	0	0	9	1.0359237	-89.24606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10695	1	32.06	6.82	0	0	9	1.0357597	-89.26378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10696	1	65.65	18.51	0	0	9	1.033793	-91.134894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10697	1	29.35	7.15	0	0	9	1.0331546	-91.757116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10698	1	29.35	3.76	0	0	9	1.034113	-91.18171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10699	1	48.6	4.85	0	0	9	1.0341583	-91.121044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10700	1	0	0	0	0	9	1.0343469	-91.092756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10701	1	36.51	5.22	0	0	9	1.0352969	-90.923207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10702	1	0	0	0	0	9	1.0346257	-90.959633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10703	1	40.46	4.47	0	0	9	1.034487	-90.981673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10704	1	0	0	0	0	9	1.0334482	-88.677598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10705	1	12.85	3.53	0	0	9	1.0333745	-88.684547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10706	1	13.3	4.2	0	0	9	1.0394346	-88.639638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10707	1	4.05	0.5	0	0	9	1.0332376	-88.958412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10708	1	18.29	5.58	0	0	9	1.0331377	-88.968168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10709	1	0	0	0	0	9	1.0376726	-88.358287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10710	1	18.29	4.61	0	0	9	1.0375818	-88.368949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10711	1	0	0	0	0	9	1.0348231	-88.736375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10712	1	26.78	11.53	0	0	9	1.0346517	-88.750371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10713	1	0	0	0	-93.26	9	1.0361514	-86.431995	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10714	1	0	0	0	0	9	1.0375351	-88.382945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10715	1	25.22	14.56	0	0	9	1.0359226	-86.444662	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10716	1	3.78	1.62	0	0	9	1.0341179	-88.032933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10717	1	0	0	0	0	9	1.0318997	-88.273113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10718	1	13.05	4.84	0	0	9	1.031809	-88.280534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10719	1	11.4	3.85	0	0	9	1.046397	-87.652493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10720	1	0	0	0	0	9	1.0464667	-87.646736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10721	1	21.02	4.78	0	0	9	1.0339348	-88.315447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10722	1	15.9	7.53	0	0	9	1.0320353	-89.395424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10723	1	7.07	0.93	0	0	9	1.0343857	-88.242091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10724	1	6.78	1.95	0	0	9	1.0420376	-87.594717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10725	1	10.04	3.65	0	0	9	1.03464	-87.865294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10726	1	11.83	3.15	0	0	9	1.0378857	-88.667832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10727	1	21.14	5.02	0	0	9	1.0346033	-89.722877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10728	1	0	0	0	0	9	1.0297972	-89.828656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10729	1	22.13	3.75	0	0	9	1.0297081	-89.840256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10730	1	26.13	7.47	0	0	9	1.0382334	-89.854195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10731	1	0	0	0	0	9	1.0320528	-89.483901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10732	1	19.17	5.04	0	0	9	1.0319618	-89.493952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10733	1	7.78	1.69	0	25.26	9	1.0411647	-89.270268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10734	1	4	2.72	0	0	9	1.0348577	-90.076753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10735	1	0	0	0	0	9	1.0355118	-86.624821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10736	1	18.46	10.82	0	0	9	1.0353627	-86.634111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10737	1	0	0	0	0	9	1.0337465	-87.361646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10738	1	17.33	5.73	0	0	9	1.0336483	-87.370276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10739	1	19.55	2.86	0	0	9	1.0341013	-87.208575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10740	1	8.08	0.52	0	0	9	1.0368751	-88.80926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10741	1	20.27	7.68	0	0	9	1.0367088	-89.224611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10742	1	27.47	9.01	0	0	9	1.0408823	-88.399735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10743	1	19.19	1.87	0	0	9	1.0340535	-89.683823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10744	1	0	0	0	0	9	1.0364577	-90.226681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10745	1	0	0	0	0	9	1.0364577	-90.226681	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10746	1	0	0	0	0	9	1.0364577	-90.226681	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10747	1	0	0	0	0	9	1.0364577	-90.226681	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10748	1	8.62	2.86	0	0	9	1.0364075	-90.231588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10749	1	0	0	0	0	9	1.0365067	-90.222249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10750	1	0	0	0	0	9	1.0354439	-90.407609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10751	1	29.88	14.82	0	0	9	1.0352355	-90.422058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10752	1	0.18	0.02	0	0	9	1.038255	-90.216564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10753	1	16.79	1.28	0	0	9	1.0381971	-90.225479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10754	1	0	0	0	-71.76	9	1.0365102	-88.341025	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10755	1	0	0	0	0	9	1.0364165	-90.150603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10756	1	16.79	8.31	0	0	9	1.0363885	-88.349302	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10757	1	16.79	4.33	0	0	9	1.0399956	-90.186261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10758	1	30.63	2.49	0	0	9	1.0416909	-90.452118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10759	1	0	0	0	0	9	1.0355699	-90.087604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10760	1	19.44	2.8	0	0	9	1.0355031	-90.098285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10761	1	19.44	6.54	0	0	9	1.0434659	-89.98276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10762	1	20.29	4.71	0	0	9	1.0426867	-90.129287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10763	1	0	0	0	0	9	1.0427777	-90.118721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10764	1	19.27	3.88	0	0	9	1.0314087	-89.748004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10765	1	0	0	0	0	9	1.0365798	-89.530238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10766	1	28.58	9.17	0	0	9	1.0364336	-89.544474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10767	1	0	0	0	241.94	9	1.0430906	-84.388888	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10768	1	0	0	0	0	9	1.0431711	-87.355479	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10769	1	0	0	0	0	9	1.0447082	-89.750737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10770	1	0	0	0	0	9	1.0447082	-89.750737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10771	1	0	0	0	0	9	1.0447082	-89.750737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10772	1	0	0	0	0	9	1.0447082	-89.750737	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10773	1	59.96	2.07	0	0	9	1.0429155	-84.424007	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10774	1	0	0	0	0	9	1.0417965	-87.493806	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10775	1	48.12	14.8	0	0	9	1.0386971	-90.144328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10776	1	22.71	3.06	0	0	9	1.0415032	-89.946615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10777	1	0	0	0	0	9	1.041585	-89.932937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10778	1	11.72	0.7	0	0	9	1.0371791	-90.433299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10779	1	12.42	2.72	0	0	9	1.0377709	-90.522547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10780	1	12.98	3.17	0	0	9	1.0415381	-89.867264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10781	1	10.88	4.62	0	0	9	1.0349402	-90.20855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10782	1	0	0	0	0	9	1.0350166	-90.2027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10783	1	18.16	8.49	0	0	9	1.044211	-89.894181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10784	1	0	0	0	0	9	1.0432978	-90.223875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10785	1	28.37	1.63	0	0	9	1.0432099	-90.240023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10786	1	21.54	3.36	0	0	9	1.0402895	-90.66462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10787	1	0	0	0	0	9	1.0378733	-90.286658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10788	1	40.5	16.19	0	0	9	1.0376105	-90.307928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10789	1	0	0	0	0	9	1.0360773	-90.415782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10790	1	30.65	6.56	0	0	9	1.0359389	-90.433621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10791	1	0	0	0	-8.42	9	1.0351589	-87.025435	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10792	1	29.52	14.36	0	0	9	1.0336755	-89.711801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10793	1	0	0	0	0	9	1.0356542	-86.941596	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10794	1	2.94	0.96	0	0	9	1.0332619	-89.929347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10795	1	23.03	3	0	0	9	1.0331704	-89.942364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10796	1	51.25	10.75	0	0	9	1.034927	-91.147983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10797	1	33.42	8.36	0	0	9	1.0406367	-90.115677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10798	1	27.77	6.91	0	0	9	1.043538	-90.165011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10799	1	25.78	7.67	0	0	9	1.0407324	-90.518343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10800	1	0	0	0	0	9	1.0408795	-90.503068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10801	1	7.27	0.69	0	0	9	1.0344918	-90.475517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10802	1	0	0	0	0	9	1.0345173	-90.470991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10803	1	10.21	0.91	0	0	9	1.0334636	-90.170435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10804	1	27.45	7.38	0	0	9	1.0416268	-90.05932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10805	1	0	0	0	0	9	1.0417521	-90.04555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10806	1	13.76	3.03	0	0	9	1.0341701	-90.189396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10807	1	0	0	0	0	9	1.0342435	-90.181185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10808	1	0	0	0	0	9	1.0344615	-90.206334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10809	1	13.76	0.49	0	0	9	1.034427	-90.214615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10810	1	0	0	0	0	9	1.0406577	-90.590619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10811	1	29.39	14.54	0	0	9	1.0404213	-90.605473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10812	1	24.28	1.79	0	13.48	9	1.0404289	-90.679917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10813	1	9.1	2.17	0	0	9	1.0336208	-90.232639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10814	1	0	0	0	0	9	1.0295674	-88.766489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10815	1	13.76	2.42	0	0	9	1.0295087	-88.774353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10816	1	16.06	3.84	0	0	9	1.0348965	-89.928055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10817	1	25.72	8.62	0	0	9	1.0346875	-89.823333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10818	1	0	0	0	0	9	1.0267112	-86.450335	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10819	1	0	0	0	0	9	1.0421941	-90.515181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10820	1	46.79	13.64	0	0	9	1.0264381	-86.477655	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10821	1	22.36	3.74	0	0	9	1.0337866	-89.061337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10822	1	28.95	9.9	0	0	9	1.0338725	-89.671971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10823	1	56.33	17.77	0	0	9	1.0408336	-89.575525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10824	1	1.75	0.51	0	0	9	1.0365318	-89.221562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10825	1	22.32	5.05	0	0	9	1.0364233	-89.23322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10826	1	0	0	0	0	9	1.0414438	-89.556024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10827	1	0	0	0	0	9	1.0414438	-89.556024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10828	1	0	0	0	0	9	1.0414438	-89.556024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10829	1	0	0	0	0	9	1.0414438	-89.556024	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10830	1	22.32	2.7	0	0	9	1.0414828	-89.550258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10831	1	9.9	1.08	0	0	9	1.0414054	-89.561556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10832	1	38.01	14.43	0	0	9	1.0310377	-89.345024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10833	1	44.43	2.34	0	0	9	1.0286979	-91.239017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10834	1	0	0	0	0	9	1.0402347	-86.88022	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10835	1	0	0	0	0	9	1.0399257	-89.27322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10836	1	58.84	20.42	0	0	9	1.0398874	-86.915168	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10837	1	23.85	18.05	0	0	9	1.038522	-88.729626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10838	1	35.71	14.45	0	0	9	1.0346164	-89.781864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10839	1	0	0	0	0	9	1.0357373	-89.569154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10840	1	33.4	4.36	0	0	9	1.0356045	-89.586897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10841	1	0	0	0	0	9	1.0330479	-89.667573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10842	1	11.23	2.59	0	0	9	1.0329984	-89.673485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10843	1	0	0	0	258.5	9	1.0415007	-86.428681	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10844	1	0	0	0	0	9	1.0464555	-87.744907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10845	1	47.37	7.73	0	0	9	1.04129	-86.452872	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10846	1	16.99	1.11	0	31.19	9	1.040156	-89.777319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10847	1	22.27	5.23	0	0	9	1.0450789	-90.728315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10848	1	20.71	6.4	0	0	9	1.040188	-91.179701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10849	1	0	0	0	0	9	1.04031	-91.167883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10850	1	0	0	0	0	9	1.036277	-90.513832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10851	1	39.94	8.49	0	0	9	1.0361125	-90.535325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10852	1	29.02	9.58	0	0	9	1.0320714	-90.858897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10853	1	0	0	0	0	9	1.0346054	-89.669586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10854	1	10.38	8.25	0	0	9	1.034498	-89.674363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10855	1	10.38	0.75	0	0	9	1.0374858	-89.66771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10856	1	19.04	2.68	0	0	9	1.041992	-90.24691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10857	1	23.74	4.35	0	0	9	1.0373704	-89.473459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10858	1	27.72	7.08	0	0	9	1.0329052	-90.649028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10859	1	38.29	8.56	0	0	9	1.0360902	-89.488907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10860	1	28.74	9.03	0	0	9	1.0342809	-89.629861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10861	1	37	8.87	0	0	9	1.0403186	-89.708324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10862	1	0	0	0	0	9	1.0397249	-89.226784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10863	1	36.59	5.41	0	0	9	1.039563	-89.246925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10864	1	37.95	9.56	0	0	9	1.0406162	-89.183425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10865	1	26.62	7.65	0	0	9	1.0366684	-89.414496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10866	1	30.28	3.01	0	0	9	1.0298364	-89.336151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10867	1	26.62	11.71	0	0	9	1.0322561	-89.669887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10868	1	48.83	14.93	0	0	9	1.0397731	-89.554977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10869	1	24.79	5.87	0	0	9	1.0297238	-89.481288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10870	1	0	0	0	0	9	1.0325912	-89.700161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10871	1	24.79	3.87	0	0	9	1.0324919	-89.713235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10872	1	0	0	0	0	9	1.0345378	-89.569447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10873	1	24.79	7.03	0	0	9	1.0344005	-89.581873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10874	1	24.04	8.64	0	0	9	1.0398049	-89.514865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10875	1	24.04	20.94	0	0	9	1.0327722	-90.723258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10876	1	22.95	2.99	0	0	9	1.0359144	-89.075261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10877	1	15.36	2.31	0	0	9	1.0438539	-90.509015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10878	1	0	0	0	0	9	1.0439126	-90.499877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10879	1	56.81	9.92	0	0	9	1.0421212	-89.7168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10880	1	0	0	0	0	9	1.0399229	-88.589171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10881	1	36.83	6.28	0	0	9	1.0397742	-88.611482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10882	1	25.59	14.43	0	0	9	1.0279672	-88.91379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10883	1	0	0	0	0	9	1.0281908	-88.899911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10884	1	32.25	8.65	0	0	9	1.0300872	-89.656821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10885	1	0	0	0	0	9	1.0385038	-90.07946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10886	1	62.67	15.59	0	0	9	1.038196	-90.116233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10887	1	37.44	9.87	0	0	9	1.0342393	-89.173813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10888	1	37.93	21.81	0	0	9	1.0400176	-88.405852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10889	1	26.97	6.85	0	0	9	1.0295025	-89.35075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10890	1	0	0	0	0	9	1.0296393	-89.33708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10891	1	37.93	15.92	0	0	9	1.0272964	-89.643769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10892	1	3.67	0.84	0	0	9	1.0389095	-89.660438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10893	1	26.97	6.98	0	0	9	1.0387523	-89.676317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10894	1	16.81	2.64	0	0	9	1.0414806	-90.358212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10895	1	12.35	5.52	0	0	9	1.035726	-89.652592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10896	1	21.83	4.11	0	0	9	1.0348031	-89.599833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10897	1	0	0	0	0	9	1.0380934	-88.846719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10898	1	17.99	3.26	0	0	9	1.038008	-88.85705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10899	1	20.88	3.15	0	0	9	1.0415914	-89.251919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10900	1	16.4	3.62	0	0	9	1.0324571	-89.275454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10901	1	0	0	0	0	9	1.0430421	-90.238584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10902	1	0	0	0	0	9	1.0430421	-90.238584	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10903	1	0	0	0	0	9	1.0430421	-90.238584	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10904	1	0	0	0	0	9	1.0430421	-90.238584	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10905	1	0	0	0	0	9	1.0431361	-90.230615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10906	1	14.18	5.34	0	0	9	1.0429521	-90.245492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10907	1	0	0	0	-19.95	9	1.0403688	-87.71418	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10908	1	0	0	0	0	9	1.0481461	-89.441784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10909	1	46.52	22.54	0	0	9	1.0400124	-87.740994	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10910	1	14.18	3.31	0	0	9	1.0325701	-88.908072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10911	1	33.73	9.55	0	0	9	1.0342428	-90.079457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10912	1	14.08	2.28	0	0	9	1.029918	-89.263868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10913	1	0	0	0	0	9	1.0299794	-89.255586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10914	1	36.84	8.41	0	0	9	1.0323194	-89.100507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10915	1	19.12	4.81	0	0	9	1.0312501	-89.285548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10916	1	23.59	16.98	0	0	9	1.0335964	-90.385556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10917	1	30.08	8.56	0	0	9	1.037788	-90.652958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10918	1	0	0	0	0	9	1.0400479	-91.27241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10919	1	27.66	4.91	0	0	9	1.0399175	-91.288286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10920	1	0	0	0	172.24	9	1.0444736	-88.223869	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10921	1	0	0	0	0	9	1.0499715	-90.051439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10922	1	38.75	11.91	0	0	9	1.0442656	-88.242851	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10923	1	26.42	4.58	0	0	9	1.0430676	-90.898158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10924	1	21.53	1.7	0	0	9	1.0396333	-91.187752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10925	1	25.52	3.89	0	0	9	1.0329947	-90.319516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10926	1	0	0	0	137.19	9	1.0437349	-88.117074	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10927	1	0	0	0	0	9	1.0449279	-90.194185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10928	1	53.11	13.19	0	0	9	1.0435011	-88.144116	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10929	1	0	0	0	0	9	1.0347892	-90.125892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10930	1	25.52	3.85	0	0	9	1.0346902	-90.139404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10931	1	26.35	3.79	0	0	9	1.0376507	-90.432216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10932	1	0	0	0	0	9	1.0383189	-90.451662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10933	1	13.1	3.34	0	0	9	1.0382531	-90.458455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10934	1	42.48	15.66	0	0	9	1.0379335	-90.40336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10935	1	21.28	3.57	0	0	9	1.0384228	-90.709513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10936	1	0	0	0	0	9	1.0359623	-90.232209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10937	1	13.08	2.17	0	0	9	1.0359021	-90.239927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10938	1	0	0	0	0	9	1.0378714	-89.444163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10939	1	25.61	9.05	0	0	9	1.0377259	-89.457092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10940	1	0	0	0	0	9	1.0401278	-87.322973	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10941	1	25.61	10.97	0	0	9	1.0380357	-89.250887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10942	1	0	0	0	0	9	1.0371396	-91.091786	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10943	1	0	0	0	0	9	1.0371396	-91.091786	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10944	1	0	0	0	0	9	1.0405915	-87.239972	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10945	1	25.61	6.24	0	0	9	1.0310471	-90.914563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10946	1	0	0	0	0	9	1.0311698	-90.901355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10947	1	25.61	5.61	0	0	9	1.0278754	-91.41405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10948	1	27.12	9.89	0	62.97	9	1.0415943	-91.336748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10949	1	27.12	2.59	0	0	9	1.0385557	-89.839221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10950	1	0	0	0	0	9	1.0379504	-88.397011	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10951	1	0	0	0	0	9	1.0327927	-90.218842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10952	1	0	0	0	0	9	1.0295932	-91.606826	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10953	1	0	0	0	0	9	1.0295932	-91.606826	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10954	1	27.12	8.7	0	0	9	1.037797	-88.411698	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10955	1	31.32	12.23	0	0	9	1.0275808	-91.329926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10956	1	0	0	0	0	9	1.0273523	-91.458318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10957	1	32.78	5.81	0	0	9	1.0272235	-91.47598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10958	1	0	0	0	0	9	1.0456635	-90.204986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10959	1	27.52	8.06	0	0	9	1.0455157	-90.219889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10960	1	10.15	1.93	0	0	9	1.0424553	-90.89486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10961	1	23.08	3.17	0	0	9	1.0319976	-90.600683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10962	1	23.08	1.95	0	0	9	1.0274654	-90.895545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10963	1	0	0	0	0	9	1.0325209	-90.300702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10964	1	23.08	5.02	0	0	9	1.0324145	-90.313463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10965	1	23.08	3.45	0	0	9	1.0417947	-90.646358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10966	1	0	0	0	0	9	1.0411925	-90.158604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10967	1	10.66	2.45	0	0	9	1.0411379	-90.165004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10968	1	26.45	9.92	0	0	9	1.0480871	-90.359344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10969	1	0	0	0	0	9	1.0255796	-91.478406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10970	1	30.4	5.56	0	0	9	1.0254295	-91.496783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10971	1	0	0	0	0	9	1.040368	-91.250521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10972	1	32.61	3.97	0	0	9	1.0402636	-91.267374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10973	1	0	0	0	0	9	1.0435795	-88.503341	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10974	1	0	0	0	0	9	1.048932	-90.342523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10975	1	37.26	7.05	0	0	9	1.0434353	-88.523351	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10976	1	15.47	3.22	0	0	9	1.0409071	-90.610005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10977	1	29.22	4.39	0	0	9	1.0395671	-91.083309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10978	1	0	0	0	0	9	1.0396695	-91.067025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10979	1	0	0	0	0	9	1.0357195	-90.655663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10980	1	14.62	1.07	0	0	9	1.0356746	-90.664774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10981	1	0	0	0	30.44	9	1.0418316	-89.731148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10982	1	11.25	5.02	0	0	9	1.0417477	-89.737002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10983	1	22.49	4.14	0	0	9	1.0388957	-89.898331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10984	1	33.47	5.28	0	0	9	1.0457597	-90.739879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10985	1	0	0	0	0	9	1.0396961	-87.994721	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10986	1	0	0	0	0	9	1.0423852	-90.01766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10987	1	35.02	8.81	0	0	9	1.0395035	-88.015433	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10988	1	0	0	0	0	9	1.0407258	-91.185874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10989	1	31.18	4.31	0	0	9	1.0406095	-91.201822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10990	1	36.47	13.15	0	0	9	1.0414029	-90.276715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10991	1	11.89	3.1	0	0	9	1.03937	-89.915248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10992	1	24.18	7.24	0	0	9	1.0414527	-89.655076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10993	1	23.68	5.89	0	0	9	1.0390652	-90.01097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10994	1	10.15	2.32	0	0	9	1.0394488	-89.561745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10995	1	11.89	1.47	0	0	9	1.0394087	-89.568067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10996	1	22.63	4.07	0	0	9	1.0493493	-90.192721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10997	1	0	0	0	0	9	1.0494465	-90.180827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10998	1	22.63	0.91	0	0	9	1.0369154	-90.617609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10999	1	0	0	0	-54.96	9	1.0395803	-85.075524	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11000	1	0	0	0	0	9	1.0417421	-87.779292	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11001	1	0	0	0	0	9	1.0381157	-90.075551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11002	1	35.6	3.24	0	0	9	1.0394754	-85.094381	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11003	1	0	0	0	0	9	1.0413435	-84.826593	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11004	1	22.63	4.27	0	0	9	1.0384363	-90.476121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11005	1	14.35	2.01	0	0	9	1.0422795	-91.117003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11006	1	14.35	3.52	0	0	9	1.0399506	-90.943035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11007	1	22.7	11.74	0	0	9	1.045795	-89.67655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11008	1	0	0	0	0	9	1.0475872	-91.166708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11009	1	15.79	4.4	0	0	9	1.0474967	-91.175456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11010	1	8.01	2.08	0	0	9	1.0444093	-90.964338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11011	1	18.72	4.97	0	0	9	1.0464198	-90.495133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11012	1	0	0	0	0	9	1.0465122	-90.485441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11013	1	16.12	4.65	0	0	9	1.0247443	-88.835894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11014	1	0	0	0	0	9	1.0248267	-88.827669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11015	1	0	0	0	0	9	1.0274065	-90.047137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11016	1	57.15	19.68	0	0	9	1.0271018	-90.076137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11017	1	16.3	7.1	0	0	9	1.0239041	-89.223861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11018	1	16.12	1.69	0	0	9	1.029013	-89.932346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11019	1	22.7	6.39	0	0	9	1.037467	-88.868645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11020	1	12.57	2.16	0	0	9	1.0322292	-90.740408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11021	1	0	0	0	0	9	1.0309826	-88.014987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11022	1	19.44	5.55	0	0	9	1.0308745	-88.025849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11023	1	32.22	7.15	0	0	9	1.0323468	-89.151366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11024	1	0	0	0	-196.61	9	1.0397355	-82.617629	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11025	1	0	0	0	0	9	1.0415958	-85.650073	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11026	1	57.36	7.52	0	0	9	1.0382754	-89.327974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11027	1	0	0	0	0	9	1.0410114	-85.849004	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11028	1	0	0	0	0	9	1.0415958	-85.650073	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11029	1	29.15	4.72	0	0	9	1.0343788	-88.931412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11030	1	0	0	0	0	9	1.0344915	-88.914121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11031	1	0	0	0	0	9	1.0253379	-90.347464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11032	1	24.41	5.69	0	0	9	1.0252094	-90.362229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11033	1	10.68	2.39	0	0	9	1.040252	-89.157271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11034	1	19.24	6.39	0	0	9	1.0323584	-89.340135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11035	1	18.66	6.64	0	-2.57	9	1.0337266	-88.851489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11036	1	0	0	0	-30.59	9	1.0349396	-86.013295	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11037	1	0	0	0	0	9	1.0321791	-88.520041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11038	1	0	0	0	0	9	1.0314323	-90.244868	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11039	1	0	0	0	0	9	1.0314323	-90.244868	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11040	1	34.84	16.52	0	0	9	1.0346992	-86.031418	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11041	1	0	0	0	0	9	1.0361097	-85.888357	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11042	1	18.33	5.45	0	0	9	1.0339166	-88.997053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11043	1	18.68	2.29	0	0	9	1.0367568	-89.866212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11044	1	0	0	0	0	9	1.0342988	-88.48911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11045	1	0	0	0	0	9	1.0342988	-88.48911	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11046	1	0	0	0	0	9	1.0342988	-88.48911	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11047	1	0	0	0	0	9	1.0342988	-88.48911	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11048	1	11.44	4.36	0	0	9	1.0342266	-88.494676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11049	1	0	0	0	0	9	1.0343704	-88.483284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11050	1	23.87	4.47	0	0	9	1.027685	-87.442256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11051	1	25.05	9.98	0	0	9	1.0245266	-88.037727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11052	1	0	0	0	0	9	1.0247067	-88.023432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11053	1	0	0	0	3.75	9	1.0409551	-82.184442	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11054	1	0	0	0	0	9	1.038449	-85.036517	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11055	1	0	0	0	0	9	1.0358256	-86.127746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11056	1	39.39	16.73	0	0	9	1.0407137	-82.203718	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11057	1	0	0	0	0	9	1.0423282	-81.907152	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11058	1	19.97	6.95	0	0	9	1.0327806	-87.211947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11059	1	18.04	4.78	0	0	9	1.0322831	-87.410966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11060	1	21.51	4.11	0	0	9	1.0359188	-86.655896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11061	1	17.48	5.39	0	0	9	1.0340697	-88.531823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11062	1	0	0	0	0	9	1.0371934	-90.332157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11063	1	26.63	10.95	0	0	9	1.0370037	-90.346486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11064	1	12.85	2.83	0	0	9	1.0337495	-90.365247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11065	1	23.33	19.24	0	0	9	1.0247589	-87.807961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11066	1	36.85	7.24	0	0	9	1.030124	-89.761602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11067	1	41.39	14.98	0	0	9	1.0311819	-91.201373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11068	1	17.26	2.08	0	0	9	1.0295332	-88.950822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11069	1	18.91	6.05	0	0	9	1.0309746	-89.811432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11070	1	26.36	8.57	0	0	9	1.0285249	-89.506456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11071	1	0	0	0	0	9	1.031209	-86.051977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11072	1	0	0	0	0	9	1.0282001	-88.035136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11073	1	35.36	15.3	0	0	9	1.0309488	-86.071765	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11074	1	35.16	18.08	0	0	9	1.0240735	-89.488878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11075	1	0.75	0.2	0	0	9	1.0308403	-88.724855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11076	1	26.36	8.15	0	0	9	1.0306862	-88.739556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11077	1	17.79	2.05	0	0	9	1.0330481	-88.914464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11078	1	9.29	0.94	0	0	9	1.0351032	-88.132426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11079	1	0	0	0	0	9	1.0313187	-90.007842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11080	1	25.18	1.8	0	0	9	1.031239	-90.023691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11081	1	32.98	7.64	0	0	9	1.0315599	-90.87942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11082	1	17.66	4.69	0	0	9	1.0328038	-91.064943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11083	1	0	0	0	0	9	1.0413067	-83.40037	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11084	1	0	0	0	0	9	1.0366603	-86.255301	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11085	1	0	0	0	0	9	1.0369743	-89.653963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11086	1	36.21	11.33	0	0	9	1.0364865	-86.330188	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11087	1	0	0	0	0	9	1.0427178	-83.180621	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11088	1	13.89	2.7	0	0	9	1.0351243	-90.238924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11089	1	45.81	8.27	0	0	9	1.0311162	-89.210573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11090	1	0	0	0	0	9	1.0314586	-88.90097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11091	1	20.32	5.22	0	0	9	1.0313522	-88.912614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11092	1	16.09	3.99	0	0	9	1.0283343	-89.169363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11093	1	0	0	0	0	9	1.0274094	-88.623088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11094	1	15.43	3.67	0	0	9	1.0273346	-88.632025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11095	1	0	0	0	130.44	9	1.0418258	-86.273757	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11096	1	40.29	12.81	0	0	9	1.0443739	-88.509878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11097	1	0	0	0	0	9	1.0413065	-86.146543	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11098	1	13.31	2.1	0	14.11	9	1.0338844	-89.395963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11099	1	0	0	0	0	9	1.0337816	-89.386266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11100	1	44.98	20.79	0	0	9	1.0366462	-89.700242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11101	1	23.13	2.92	0	0	9	1.0356902	-89.657786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11102	1	20.64	5.82	0	0	9	1.0263046	-88.080799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11103	1	13.52	4.53	0	0	9	1.0358352	-89.553202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11104	1	13.52	6.77	0	0	9	1.0313318	-89.915737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11105	1	14.27	6.04	0	0	9	1.0346646	-89.790321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11106	1	18.14	6.78	0	0	9	1.027315	-90.754681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11107	1	12.36	2.74	0	0	9	1.0305576	-90.326187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11108	1	18.24	11.6	0	0	9	1.0293865	-90.486459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11109	1	21.23	5.26	0	0	9	1.0291738	-90.875795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11110	1	16.63	4.29	0	0	9	1.0329792	-89.826683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11111	1	0	0	0	0	9	1.0346163	-90.110228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11112	1	27.94	9.15	0	0	9	1.0344591	-90.124199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11113	1	0	0	0	0	9	1.0351902	-90.177355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11114	1	19.06	7.51	0	0	9	1.0350757	-90.186749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11115	1	0	0	0	0	9	1.0425549	-90.334221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11116	1	19.06	4.53	0	0	9	1.0424598	-90.344136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11117	1	37.6	9.48	0	0	9	1.0392151	-90.48291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11118	1	12.06	1.49	0	0	9	1.0312461	-90.271279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11119	1	31.24	6.71	0	0	9	1.0286262	-90.433943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11120	1	5.66	0.76	0	0	9	1.0306794	-90.078227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11121	1	12.06	4.49	0	0	9	1.0306052	-90.084947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11122	1	12.06	3.6	0	0	9	1.0326456	-89.939414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11123	1	29.81	9.46	0	0	9	1.037782	-90.509327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11124	1	0	0	0	0	9	1.0362776	-88.613145	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11125	1	4.33	1.49	0	0	9	1.0417333	-90.354122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11126	1	26.22	8.9	0	0	9	1.0361123	-88.627745	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11127	1	34.68	5.13	0	0	9	1.0366414	-90.591501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11128	1	26.22	16.35	0	0	9	1.0290562	-91.242076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11129	1	28.43	13.64	0	0	9	1.0402478	-90.835514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11130	1	42.96	19.51	0	0	9	1.0329408	-90.4413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11131	1	37.29	14.37	0	0	9	1.0375457	-91.535645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11132	1	0	0	0	0	9	1.0296514	-91.524809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11133	1	39.5	6.63	0	0	9	1.0294682	-91.549325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11134	1	0	0	0	0	9	1.0246796	-91.153805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11135	1	37.29	8.52	0	0	9	1.0245212	-91.173429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11136	1	65.51	6.52	0	0	9	1.0260513	-91.096677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11137	1	37.29	2.06	0	0	9	1.0362604	-90.306687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11138	1	9.34	3.48	0	0	9	1.0315082	-90.39818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11139	1	0	0	0	0	9	1.0315684	-90.393054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11140	1	12.81	2.96	0	0	9	1.0306851	-90.343347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11141	1	15.05	1.17	0	0	9	1.0327951	-89.789471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11142	1	17.58	7.77	0	0	9	1.0360665	-89.332706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11143	1	0	0	0	0	9	1.0400857	-89.013414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11144	1	14.63	2.27	0	0	9	1.040028	-89.021582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11145	1	20.29	9.17	0	0	9	1.0341046	-89.550912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11146	1	0	0	0	0	9	1.0322298	-91.611549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11147	1	20.04	1.83	0	0	9	1.0321563	-91.622934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11148	1	20.04	10.08	0	0	9	1.0345609	-90.070704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11149	1	0	0	0	0	9	1.0340067	-88.174853	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11150	1	42.26	13.02	0	0	9	1.0368919	-90.113643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11151	1	0	0	0	0	9	1.0347756	-88.094909	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11152	1	20.04	3.6	0	0	9	1.0332475	-90.568974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11153	1	0	0	0	0	9	1.0308866	-90.446701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11154	1	14.7	11.18	0	0	9	1.0307384	-90.45405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11155	1	14.7	4.98	0	0	9	1.0362563	-90.475536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11156	1	31.88	7.13	0	25.77	9	1.0338121	-90.627773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11157	1	0	0	0	0	9	1.0346738	-88.383298	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11158	1	0	0	0	0	9	1.0317176	-90.144896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11159	1	0	0	0	0	9	1.0317176	-90.144896	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11160	1	0	0	0	0	9	1.0317176	-90.144896	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11161	1	0	0	0	0	9	1.0317176	-90.144896	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11162	1	33.53	12.08	0	0	9	1.0344511	-88.402122	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11163	1	0	0	0	0	9	1.0355878	-88.245405	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11164	1	31.88	3.96	0	0	9	1.0318398	-90.592018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11165	1	61.39	24.46	0	0	9	1.0247957	-90.944296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11166	1	15.24	4.48	0	0	9	1.0334612	-90.476441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11167	1	15.24	2.77	0	0	9	1.0288181	-91.026129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11168	1	20.01	8.73	0	0	9	1.0316123	-90.803115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11169	1	37.26	6.55	0	0	9	1.0336023	-90.307662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11170	1	20.01	8.6	0	0	9	1.0286746	-91.16406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11171	1	0	0	0	0	9	1.0422341	-88.849849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11172	1	5.9	1.27	0	0	9	1.0422037	-88.8533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11173	1	39.72	11.74	0	0	9	1.0287608	-92.820879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11174	1	0	0	0	0	9	1.0307332	-92.619908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11175	1	38.66	13.76	0	0	9	1.0304829	-92.64178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11176	1	61.08	8.89	0	0	9	1.0330347	-92.332604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11177	1	0	0	0	99.8	9	1.0399719	-92.763146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11178	1	31.22	10.95	0	0	9	1.0397709	-92.780565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11179	1	0	0	0	0	9	1.0354413	-92.159491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11180	1	33.26	5.29	0	0	9	1.0353158	-92.177831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11181	1	22.28	6.38	0	0	9	1.0336558	-92.653009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11182	1	0	0	0	0	9	1.0383312	-85.589517	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11183	1	0	0	0	0	9	1.044248	-86.980223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11184	1	19.91	2.83	0	0	9	1.0473985	-90.480476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11185	1	0	0	0	0	9	1.0438389	-86.925026	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11186	1	0	0	0	0	9	1.0401742	-85.534148	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11187	1	0	0	0	0	9	1.0362662	-90.730222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11188	1	33.06	11.07	0	0	9	1.0360887	-90.746932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11189	1	32.08	11.22	0	0	9	1.0395721	-91.413364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11190	1	0	0	0	0	9	1.0397774	-91.395183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11191	1	11.95	5.7	0	0	9	1.0341622	-89.045186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11192	1	21.92	7.9	0	54.85	9	1.0350645	-91.464236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11193	1	19.7	8.97	0	0	9	1.0326513	-92.095926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11194	1	33.65	12.44	0	0	9	1.0324368	-92.115057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11195	1	44	14.7	0	0	9	1.0270081	-92.947819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11196	1	33.65	3.22	0	0	9	1.038147	-91.920095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11197	1	96.49	20.73	0	0	9	1.0351206	-91.05035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11198	1	43.4	30.65	0	0	9	1.0313108	-92.13374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11199	1	0	0	0	0	9	1.0292564	-92.720631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11200	1	11.32	3.37	0	0	9	1.0266729	-93.133431	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11201	1	20.21	4.74	0	0	9	1.0251505	-93.550664	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11202	1	0	0	0	0	9	1.0298884	-92.606363	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11203	1	0	0	0	0	9	1.029423	-92.704731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11204	1	0	0	0	0	9	1.0292564	-92.720631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11205	1	0	0	0	0	9	1.0289935	-92.139338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11206	1	44.26	9.34	0	0	9	1.0287915	-92.163226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11207	1	60.54	17.83	0	0	9	1.0308771	-92.794258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11208	1	19.6	6.4	0	0	9	1.0362717	-91.991451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11209	1	37.29	2.26	0	0	9	1.0303273	-92.300607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11210	1	0	0	0	28.92	9	1.0357611	-91.607151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11211	1	12.58	5.46	0	0	9	1.0356659	-91.613929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11212	1	28.12	9.34	0	0	9	1.0308018	-92.739664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11213	1	0	0	0	0	9	1.0415012	-89.37282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11214	1	13.93	2.16	0	0	9	1.0414422	-89.381145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11215	1	12.67	3.21	0	0	9	1.0350032	-89.487254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11216	1	9.81	2.38	0	0	9	1.0412458	-90.577521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11217	1	60.99	5.19	0	0	9	1.0321165	-91.037132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11218	1	0	0	0	0	9	1.0294541	-92.363453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11219	1	67.02	7.57	0	0	9	1.0292165	-92.401162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11220	1	26.37	13.81	0	0	9	1.0321887	-90.561085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11221	1	0	0	0	0	9	1.0324036	-90.545807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11222	1	43.14	26.81	0	0	9	1.0378201	-91.018131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11223	1	26.37	6.8	0	80.59	9	1.0389012	-92.377608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11224	1	0	0	0	0	9	1.0366545	-89.525109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11225	1	9.71	3.37	0	0	9	1.0365947	-89.530295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11226	1	9.71	0.94	0	0	9	1.0362583	-90.914958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11227	1	0	0	0	0	9	1.0362891	-90.909384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11228	1	25.93	5.59	0	0	9	1.0313752	-88.815256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11229	1	11.05	1.2	0	0	9	1.0330199	-84.588061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11230	1	0	0	0	0	9	1.0365856	-85.426703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11231	1	10.5	4.59	0	0	9	1.0365086	-85.43226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11232	1	12.22	2	0	0	9	1.0352341	-83.805551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11233	1	0	0	0	0	9	1.0352883	-83.798424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11234	1	11.8	3.17	0	0	9	1.0402453	-88.746694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11235	1	10.49	0.41	0	0	9	1.0397197	-87.992528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11236	1	0	0	0	0	9	1.0287864	-85.723018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11237	1	10.85	4.2	0	0	9	1.0287188	-85.728658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11238	1	9.92	3.31	0	0	9	1.0407935	-86.689103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11239	1	0	0	0	0	9	1.0408558	-86.683464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11240	1	8.83	0.86	0	0	9	1.0402859	-87.084021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11241	1	0	0	0	0	9	1.0394647	-87.580367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11242	1	9.01	2.69	0	0	9	1.0394206	-87.585016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11243	1	15.28	1.22	0	0	9	1.0313984	-85.452293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11244	1	9.38	1.07	0	0	9	1.0443164	-89.133482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11245	1	12.92	4.36	0	0	9	1.0373433	-89.262282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11246	1	5.33	1.75	0	0	9	1.0354053	-89.706114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11247	1	9.09	3.02	0	0	9	1.035352	-89.71079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11248	1	9.86	0.67	0	0	9	1.0380462	-89.669595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11249	1	0	0	0	0	9	1.0325893	-90.096324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11250	1	41.32	9.7	0	0	9	1.0323905	-90.117254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11251	1	22.89	3.22	0	0	9	1.0358175	-89.340301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11252	1	29.06	12.62	0	0	9	1.0319456	-90.093897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11253	1	0	0	0	0	9	1.0362217	-86.922423	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11254	1	0	0	0	0	9	1.0448818	-88.94215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11255	1	31.31	5.04	0	0	9	1.0360814	-86.939186	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11256	1	0	0	0	0	9	1.0416681	-89.216397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11257	1	23.12	11.05	0	0	9	1.0415016	-89.228329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11258	1	0	0	0	0	9	1.0368969	-89.089882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11259	1	28.22	1.53	0	0	9	1.0368085	-89.105864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11260	1	31.43	9.15	0	0	9	1.0362214	-89.544728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11261	1	0	0	0	672.28	9	1.0469647	-83.181598	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11262	1	0	0	0	0	9	1.0301382	-86.112211	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11263	1	72.84	23.08	0	0	9	1.0255538	-90.186573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11264	1	0	0	0	0	9	1.0285601	-86.230339	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11265	1	0	0	0	0	9	1.0301382	-86.112211	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11266	1	52.61	32.78	0	0	9	1.0281632	-89.433409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11267	1	0	0	0	0	9	1.0342548	-86.872429	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11268	1	80.97	5.39	0	0	9	1.0438516	-88.805345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11269	1	0	0	0	0	9	1.036578	-86.7066	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11270	1	62.72	8.56	0	0	9	1.0270138	-90.544322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11271	1	0	0	0	0	9	1.0365835	-89.410293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11272	1	24.06	5.67	0	0	9	1.0364666	-89.422556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11273	1	0	0	0	0	9	1.0391206	-83.921508	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11274	1	0	0	0	0	9	1.0381519	-86.857652	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11275	1	0	0	0	0	9	1.0357998	-89.233752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11276	1	0	0	0	0	9	1.035242	-90.689951	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11277	1	0	0	0	0	9	1.035242	-90.689951	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11278	1	65.33	34.99	0	0	9	1.0385747	-83.957339	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11279	1	0	0	0	0	9	1.0414383	-83.682251	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11280	1	33.79	12.03	0	0	9	1.0337254	-89.715393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11281	1	0	0	0	0	9	1.0358625	-87.337687	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11282	1	0	0	0	0	9	1.0322739	-88.802294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11283	1	0	0	0	0	9	1.0287889	-90.617967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11284	1	0	0	0	0	9	1.0287889	-90.617967	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11285	1	47.28	11.55	0	0	9	1.0356089	-87.364036	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11286	1	0	0	0	0	9	1.0366849	-87.217039	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11287	1	0	0	0	90.05	9	1.0428262	-87.15952	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11288	1	0	0	0	0	9	1.0354019	-89.509259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11289	1	0	0	0	0	9	1.0340353	-90.018505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11290	1	0	0	0	0	9	1.0340353	-90.018505	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11291	1	42.04	2.33	0	0	9	1.0427051	-87.185024	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11292	1	0	0	0	0	9	1.0280917	-90.010799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11293	1	9.41	2.58	0	0	9	1.0280421	-90.015943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11294	1	7.39	1.13	0	0	9	1.0314457	-87.810058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11295	1	0	0	0	0	9	1.0327801	-87.637008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11296	1	14.57	2.95	0	0	9	1.0327124	-87.645322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11297	1	5.07	2.79	0	0	9	1.0354072	-86.194176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11298	1	0	0	0	0	9	1.0350716	-86.308271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11299	1	11.78	2.52	0	0	9	1.0350152	-86.315485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11300	1	0	0	0	0	9	1.0405669	-86.678877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11301	1	11.28	4.71	0	0	9	1.0404913	-86.685054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11302	1	19.79	3.75	0	0	9	1.0346226	-88.532464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11303	1	7.36	1.92	0	0	9	1.0342239	-86.964648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11304	1	0	0	0	0	9	1.034263	-86.960738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11305	1	17.11	4.88	0	0	9	1.0362741	-87.823916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11306	1	15.61	6.79	0	0	9	1.0373197	-87.588751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11307	1	0	0	0	0	9	1.0374401	-87.579902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11308	1	0	0	0	-24.56	9	1.0359675	-85.680864	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11309	1	0	0	0	0	9	1.0387551	-87.315523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11310	1	25.12	4.66	0	0	9	1.0358504	-85.694533	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11311	1	3.5	0.95	0	0	9	1.0434055	-83.519659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11312	1	0	0	0	0	9	1.0394744	-86.498133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11313	1	20.98	6.09	0	0	9	1.0393607	-86.509707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11314	1	19.88	1.88	0	0	9	1.0335611	-87.084123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11315	1	0	0	0	0	9	1.0336351	-87.073565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11316	1	15.84	3.36	0	0	9	1.032113	-88.331311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11317	1	15.84	9.66	0	0	9	1.0342077	-86.934144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11318	1	0	0	0	-17.07	9	1.0397499	-84.859127	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11319	1	0	0	0	0	9	1.0428599	-86.185985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11320	1	28.82	11.41	0	0	9	1.0395759	-84.874302	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11321	1	18.21	4.6	0	0	9	1.0352835	-87.395175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11322	1	25.5	5.5	0	0	9	1.0364189	-87.669252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11323	1	0	0	0	0	9	1.0365526	-87.654038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11324	1	0	0	0	36.26	9	1.0339558	-89.348781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11325	1	18.39	5.09	0	0	9	1.0338555	-89.359708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11326	1	0	0	0	0	9	1.0349406	-86.518059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11327	1	11.79	3.29	0	0	9	1.0348844	-86.524147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11328	1	0	0	0	0	9	1.0340706	-87.184149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11329	1	11.79	2.15	0	0	9	1.0340214	-87.190907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11330	1	0	0	0	-66.56	9	1.0376907	-82.217571	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11331	1	0	0	0	0	9	1.040029	-85.145678	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11332	1	0	0	0	0	9	1.0366098	-87.251718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11333	1	0	0	0	0	9	1.0389072	-82.074032	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11334	1	30.01	2.72	0	0	9	1.0400189	-85.230616	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11335	1	17.32	4.33	0	0	9	1.0357883	-87.568983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11336	1	9.14	0.57	0	0	9	1.0332396	-88.094304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11337	1	0	0	0	0	9	1.035564	-89.956701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11338	1	47.33	2.38	0	0	9	1.0354432	-89.986637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11339	1	13.63	4.43	0	0	9	1.0276606	-91.094448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11340	1	0	0	0	0	9	1.0344624	-88.886004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11341	1	24.61	2.76	0	0	9	1.0343805	-88.90065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11342	1	24.61	6.22	0	0	9	1.0321083	-91.125043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11343	1	0	0	0	0	9	1.0330845	-88.89376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11344	1	24.61	6.99	0	0	9	1.0329593	-88.906946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11345	1	38.7	10.54	0	0	9	1.0335907	-90.116068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11346	1	33.5	13.93	0	0	9	1.0338628	-91.85554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11347	1	59.19	2.63	0	73.56	9	1.0333321	-90.834573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11348	1	21.71	5.77	0	82.7	9	1.0353339	-92.027088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11349	1	0	0	0	0	9	1.0323113	-91.498241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11350	1	44.02	3.88	0	0	9	1.0321542	-91.526012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11351	1	0	0	0	0	9	1.0322508	-90.064778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11352	1	30.74	7.47	0	0	9	1.0320773	-90.083277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11353	1	27.9	9.16	0	0	9	1.0315796	-88.600367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11354	1	0	0	0	0	9	1.0373457	-89.142523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11355	1	34.44	1.2	0	0	9	1.0372419	-89.163585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11356	1	24.43	5.06	0	0	9	1.0243423	-90.481825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11357	1	44.81	3.77	0	0	9	1.0340131	-89.979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11358	1	37.99	9.01	0	0	9	1.0341201	-88.621951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11359	1	0	0	0	0	9	1.0331594	-88.910459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11360	1	41.56	12.27	0	0	9	1.0329141	-88.934788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11361	1	25.29	6.92	0	0	9	1.03453	-91.009142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11362	1	9.45	2.01	0	0	9	1.0341461	-89.841019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11363	1	0	0	0	0	9	1.0290109	-88.895058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11364	1	0	0	0	0	9	1.0290109	-88.895058	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11365	1	0	0	0	0	9	1.0290109	-88.895058	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11366	1	0	0	0	0	9	1.0290109	-88.895058	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11367	1	22.46	6.85	0	0	9	1.0288839	-88.907368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11368	1	0	0	0	0	9	1.0291383	-88.882408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11369	1	12.7	3.7	0	0	9	1.0375302	-89.7643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11370	1	16.48	1.05	0	0	9	1.0374821	-89.774668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11371	1	49.52	13.83	0	0	9	1.0257519	-90.591031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11372	1	0	0	0	0	9	1.0260162	-90.56353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11373	1	36.25	10.6	0	0	9	1.0260379	-90.361176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11374	1	23.45	3.78	0	0	9	1.0301567	-90.077288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11375	1	0	0	0	0	9	1.0232451	-86.573298	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11376	1	43.71	34.61	0	0	9	1.0363299	-89.536873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11377	1	0	0	0	0	9	1.0251561	-86.472671	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11378	1	28.1	12.95	0	0	9	1.0359256	-89.829164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11379	1	18.28	6.96	0	0	9	1.0246271	-90.484541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11380	1	17.44	3.66	0	0	9	1.0403714	-86.267438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11381	1	6.21	0.25	0	0	9	1.0418917	-85.840062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11382	1	11.84	3.14	0	0	9	1.0422201	-85.373092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11383	1	0	0	0	0	9	1.0422887	-85.366082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11384	1	7.69	0.58	0	0	9	1.0420265	-85.112968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11385	1	0	0	0	0	9	1.0420494	-85.108355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11386	1	16.81	4.31	0	0	9	1.0392451	-85.500786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11387	1	0	0	0	0	9	1.0390524	-85.651401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11388	1	3.26	0.4	0	0	9	1.039039	-85.653203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11389	1	0	0	0	0	9	1.0336168	-87.096128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11390	1	5.89	1.1	0	0	9	1.033588	-87.099659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11391	1	18.05	4.63	0	0	9	1.0367857	-87.268403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11392	1	0	0	0	0	9	1.0368707	-87.259186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11393	1	24.75	1.88	0	0	9	1.0373557	-87.498156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11394	1	20.2	3.53	0	0	9	1.0378464	-87.508079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11395	1	0	0	0	0	9	1.0414571	-84.729426	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11396	1	20.2	5.56	0	0	9	1.0389897	-86.656295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11397	1	0	0	0	0	9	1.0419072	-84.630509	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11398	1	0	0	0	-750.11	9	1.04	-80.057523	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11399	1	0	0	0	0	9	1.0417327	-83.849265	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11400	1	0	0	0	0	9	1.0389189	-89.817613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11401	2	0	0	0	0	9	1.011059	-76.690574	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11402	2	0	0	0	0	9	1.0099258	-74.650299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11403	1	0.1	0.02	0	0	9	1.0399995	-80.057579	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11404	1	0	0	0	0	9	1.0388665	-80.711068	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11405	1	0	0	0	0	9	1.0377061	-87.675892	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11406	1	0	0	0	0	9	1.046535	-89.819078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11407	2	0	0	0	0	9	1.0377061	-87.675892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11408	2	0	0	0	0	9	1.0274821	-86.425528	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11409	1	0	0	0	0	9	1.0394166	-87.539095	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11410	1	22.55	10.81	0	0	9	1.0375325	-87.687334	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11411	2	0	0	0	0	9	1.0311295	-86.614146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11412	1	0	0	0	0	9	1.0311295	-86.614146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11413	1	0	0	0	0	9	1.0351527	-90.32983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11414	2	0	0	0	0	9	1.0352774	-90.148626	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11415	2	0	0	0	0	9	1.0351597	-90.319114	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11416	1	0	0	0	0	9	1.0351597	-90.319114	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11417	2	0	0	0	0	9	1.0352335	-90.199026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11418	2	0	0	0	0	9	1.0353988	-89.856184	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11419	1	0	0	0	0	9	1.0351591	-90.332382	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11420	1	0	0	0	0	9	1.0351375	-90.334548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11421	1	0	0	0	0	9	1.0351527	-90.32983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11422	1	0	0	0	0	9	1.0359948	-87.099538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11423	2	0	0	0	0	9	1.0425	-82.920749	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11424	1	4.5	1.22	0	0	9	1.0359707	-87.101882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11425	1	0	0	0	10.91	9	1.0412805	-85.304578	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11426	1	0	0	0	0	9	1.0414024	-87.692339	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11427	1	0	0	0	0	9	1.0364718	-90.176997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11428	1	0	0	0	0	9	1.0415247	-87.952057	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11429	1	0	0	0	0	9	1.0415247	-87.952057	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11430	2	0	0	0	0	9	1.046	-84.503168	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11431	2	0	0	0	0	9	1.046	-84.330758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11432	2	0	0	0	0	9	1.046	-84.234928	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11433	1	0	0	0	0	9	1.0411194	-85.126257	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11434	1	0	0	0	0	9	1.0412805	-85.304578	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11435	2	5.68	1.08	0	0	9	1.0365663	-88.860731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11436	1	0	0	0	0	9	1.0365929	-88.857708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11437	1	0	0	0	18.95	9	1.0344194	-89.94523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11438	2	0	0	0	0	9	1.0344194	-89.94523	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11439	2	0	0	0	0	9	1.0344194	-89.94523	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11440	1	0	0	0	0	9	1.0344194	-89.94523	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11441	1	0	0	0	0	9	1.034218	-89.942997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11442	1	0	0	0	0	9	1.0344194	-89.94523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11443	1	0	0	0	0	9	1.0256502	-91.684309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11444	2	0	0	0	0	9	1.0457302	-90.689965	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11445	2	0	0	0	0	9	1.0456418	-91.151569	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11446	2	0	0	0	0	9	1.0458542	-89.16632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11447	2	0	0	0	0	9	1.0454356	-89.382226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11448	2	0	0	0	0	9	1.0432345	-85.82372	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11449	1	23.22	3.85	0	0	9	1.0255472	-91.697768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11450	1	0	0	0	0	9	1.0257238	-91.676631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11451	2	40.87	6.06	0	0	9	1.0352653	-89.549371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11452	1	0	0	0	0	9	1.0354054	-89.530142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11453	2	0	0	0	0	9	1.035	-89.455963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11454	1	0	0	0	0	9	1.0345961	-89.500175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11455	1	0	0	0	0	9	1.0389641	-90.011265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11456	2	0	0	0	0	9	1.0389641	-90.011265	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11457	2	0	0	0	0	9	1.0389641	-90.011265	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11458	1	0	0	0	0	9	1.0389641	-90.011265	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11459	1	43.26	13.13	0	0	9	1.0386947	-90.036161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11460	1	0	0	0	0	9	1.0337788	-87.089692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11461	2	0	0	0	0	9	1.0337788	-87.089692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11462	1	0	0	0	0	9	1.0337788	-87.089692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11463	1	0	0	0	0	9	1.0349959	-89.586426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11464	2	0	0	0	0	9	1.0353594	-88.685134	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11465	1	0	0	0	0	9	1.0349823	-89.589198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11466	1	0	0	0	0	9	1.0349959	-89.586426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11467	1	0	0	0	0	9	1.0429588	-88.848367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11468	2	0	0	0	0	9	1.0676757	-84.827521	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11469	2	0	0	0	0	9	1.0855	-82.532102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11470	1	9.27	2.47	0	0	9	1.0429084	-88.853706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11471	1	0	0	0	0	9	1.0417818	-88.951937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11472	2	0	0	0	0	9	1.039812	-86.827438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11473	1	0	0	0	0	9	1.0397961	-86.831807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11474	1	0	0	0	0	9	1.0388695	-90.672498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11475	2	0	0	0	0	9	1.0388695	-90.672498	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11476	1	62.8	7.29	0	0	9	1.0386497	-90.706896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11477	1	0	0	0	0	9	1.046408	-89.623629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11478	2	0	0	0	0	9	1.0238898	-85.176547	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11479	2	0	0	0	0	9	1.0207095	-86.263008	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11480	1	11.94	3.08	0	0	9	1.0463439	-89.630449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11481	1	0	0	0	0	9	1.0456263	-89.681583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11482	1	0	0	0	0	9	1.0395539	-82.911016	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11483	1	0	0	0	0	9	1.0357795	-85.934468	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11484	1	0	0	0	0	9	1.0339744	-87.594561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11485	1	0	0	0	0	9	1.035186	-89.637254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11486	2	0	0	0	0	9	1.038	-81.656851	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11487	2	0	0	0	0	9	1.0380527	-82.114709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11488	2	0	0	0	0	9	1.038	-81.919585	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11489	2	0	0	0	0	9	1.0380563	-82.112106	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11490	1	0	0	0	0	9	1.0403763	-82.941618	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11491	1	9.82	1.72	0	0	9	1.0395162	-82.916084	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11492	1	0	0	0	0	9	1.0426144	-90.078086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11493	2	0	0	0	0	9	1.0089999	-86.100754	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11494	2	0	0	0	0	9	1.0089999	-84.200668	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11495	2	0	0	0	0	9	1.0089999	-84.987874	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11496	2	0	0	0	0	9	1.0089999	-84.827846	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11497	2	0	0	0	0	9	1.0089999	-82.23293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11498	2	0	0	0	0	9	1.0089999	-85.735684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11499	1	0	0	0	0	9	1.0396373	-90.394418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11500	1	0	0	0	0	9	1.0426144	-90.078086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11501	1	0	0	0	0	9	1.0384799	-88.873156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11502	2	0	0	0	0	9	1.0384799	-88.873156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11503	2	0	0	0	0	9	1.0586364	-88.385478	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11504	2	0	0	0	0	9	1.0384799	-88.873156	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11505	1	0	0	0	0	9	1.0385573	-88.868273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11506	1	11.96	5.14	0	0	9	1.0384006	-88.879411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11507	1	0	0	0	0	9	1.0414932	-88.887121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11508	2	0	0	0	0	9	1.0495	-84.962087	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11509	1	0	0	0	0	9	1.0412466	-88.90893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11510	1	0	0	0	0	9	1.0414932	-88.887121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11511	1	7.85	1.07	0	0	9	1.0373431	-88.734673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11512	2	0	0	0	0	9	1.0373431	-88.734673	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11513	1	0	0	0	0	9	1.0373725	-88.730532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11514	2	9.22	3.59	0	0	9	1.028881	-90.66276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11515	1	0	0	0	0	9	1.0289102	-90.660063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11516	1	0	0	0	0	9	1.04	-90.096745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11517	2	0	0	0	0	9	1.0122159	-84.205758	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11518	2	0	0	0	0	9	1.008	-89.592072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11519	1	0	0	0	0	9	1.0394236	-90.151408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11520	1	10.88	4.75	0	0	9	1.039921	-90.102059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11521	1	0	0	0	-1.32	9	1.0342073	-90.325094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11522	2	0	0	0	0	9	1.0346228	-89.513215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11523	2	0	0	0	0	9	1.0345731	-89.750886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11524	1	0	0	0	0	9	1.0342105	-90.328568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11525	1	0	0	0	0	9	1.0342073	-90.325094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11526	2	0	0	0	0	9	1.0413186	-83.098186	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11527	1	0	0	0	0	9	1.0436997	-85.761198	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11528	1	0	0	0	0	9	1.0440063	-88.127767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11529	1	0	0	0	451.21	9	1.0440217	-82.966317	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11530	1	0	0	0	0	9	1.0420172	-85.874228	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11531	1	0	0	0	0	9	1.0395871	-89.609381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11532	2	0	0	0	0	9	1.0396442	-89.495479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11533	2	0	0	0	0	9	1.0396682	-89.44436	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11534	1	0	0	0	0	9	1.0395805	-89.623286	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11535	2	0	0	0	0	9	1.0400299	-88.459851	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11536	1	0	0	0	0	9	1.0395725	-89.613052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11537	1	0	0	0	0	9	1.0395871	-89.609381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11538	2	0	0	0	0	9	1.0416678	-90.314889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11539	1	0	0	0	0	9	1.0416142	-90.326472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11540	1	0	0	0	0	9	1.0301114	-90.148079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11541	2	0	0	0	0	9	1.0305402	-88.972999	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11542	2	0	0	0	0	9	1.0304477	-89.429872	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11543	1	0	0	0	0	9	1.0300873	-90.155405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11544	1	0	0	0	0	9	1.0301114	-90.148079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11545	1	0	0	0	-402.94	9	1.038	-80.938254	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11546	1	0	0	0	0	9	1.0422319	-84.097179	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11547	1	0	0	0	0	9	1.0430988	-85.514179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11548	2	0	0	0	0	9	1.0466868	-76.708405	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11549	1	0	0	0	0	9	1.0419219	-84.277413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11550	1	0	0	0	0	9	1.0422319	-84.097179	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11551	1	0	0	0	0	9	1.032905	-88.73398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11552	1	0	0	0	0	9	1.032905	-88.73398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11553	1	0	0	0	0	9	1.032905	-88.73398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11554	1	0	0	0	0	9	1.032905	-88.73398	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11555	2	0	0	0	0	9	1.0330353	-88.458361	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11556	2	0	0	0	0	9	1.0299143	-81.66946	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11557	2	0	0	0	0	9	1.0330245	-85.022242	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11558	2	0	0	0	0	9	1.0300113	-81.329917	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11559	2	0	0	0	0	9	1.0331225	-85.240467	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11560	2	0	0	0	0	9	1.032905	-88.73398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11561	1	0	0	0	0	9	1.0328995	-88.736452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11562	1	0	0	0	0	9	1.032905	-88.73398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11563	2	0	0	0	0	9	1.0415606	-88.992872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11564	1	0	0	0	-14.35	9	1.041547	-88.995878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11565	1	0	0	0	-28.48	9	1.039	-84.794361	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11566	1	0	0	0	0	9	1.0388855	-87.350993	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11567	1	0	0	0	0	9	1.0354146	-89.370852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11568	1	0	0	0	0	9	1.0344074	-90.165341	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11569	1	0	0	0	0	9	1.0344074	-90.165341	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11570	2	0	0	0	0	9	1.0650529	-81.123088	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11571	1	0	0	0	0	9	1.0377567	-87.527413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11572	1	0	0	0	0	9	1.0395397	-84.860773	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11573	1	0	0	0	283.17	9	1.0471224	-82.073557	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11574	1	0	0	0	0	9	1.0459464	-84.491716	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11575	1	0	0	0	0	9	1.0467253	-87.611535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11576	2	0	0	0	0	9	1.0204999	-81.301626	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11577	2	0	0	0	0	9	1.0204999	-81.385814	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11578	2	0	0	0	0	9	1.0204999	-81.466833	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11579	2	0	0	0	0	9	1.0471224	-82.073557	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11580	1	0	0	0	0	9	1.0451885	-81.951013	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11581	1	0	0	0	0	9	1.0443299	-84.581838	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11582	2	0	0	0	0	9	1.0323789	-90.448356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11583	2	0	0	0	0	9	1.0323807	-90.445153	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11584	2	0	0	0	0	9	1.0324664	-90.300149	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11585	1	0	0	0	0	9	1.0323807	-90.445153	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11586	1	0	0	0	0	9	1.0323591	-90.453472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11587	1	0	0	0	0	9	1.0323789	-90.448356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11588	2	0	0	0	0	9	1.0405228	-83.443561	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11589	1	0	0	0	0	9	1.0382129	-85.951183	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11590	1	0	0	0	0	9	1.0350223	-87.393097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11591	1	0	0	0	0	9	1.0336412	-89.181772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11592	1	0	0	0	0	9	1.037959	-86.542741	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11593	1	0	0	0	0	9	1.037959	-86.542741	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11594	1	0	0	0	-240.37	9	1.0404643	-83.249083	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11595	1	0	0	0	0	9	1.0370431	-86.198513	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11596	2	0	0	0	0	9	1.0300756	-90.87885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11597	2	0	0	0	0	9	1.0301435	-90.738848	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11598	2	0	0	0	0	9	1.0301551	-90.713448	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11599	1	0	0	0	0	9	1.0300699	-90.891261	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11600	1	0	0	0	0	9	1.030068	-90.881352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11601	1	0	0	0	0	9	1.0300756	-90.87885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11602	2	0	0	0	0	9	1.0383521	-86.854932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11603	1	0	0	0	0	9	1.0383233	-86.861914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11604	1	0	0	0	-100.33	9	1.04	-84.994204	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11605	1	0	0	0	0	9	1.0418864	-87.477737	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11606	1	0	0	0	0	9	1.0352433	-90.01357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11607	1	0	0	0	0	9	1.032899	-91.176506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11608	1	0	0	0	0	9	1.032899	-91.176506	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11609	2	0	0	0	0	9	1.0449834	-83.139288	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11610	2	0	0	0	0	9	1.045	-83.644231	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11611	1	0	0	0	0	9	1.0415656	-87.565736	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11612	1	0	0	0	0	9	1.0407952	-85.040358	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11613	1	0	0	0	0	9	1.044	-83.384618	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11614	1	0	0	0	0	9	1.0414067	-86.613917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11615	1	0	0	0	0	9	1.042492	-88.936101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11616	2	0	0	0	0	9	1.0566072	-82.43966	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11617	2	0	0	0	0	9	1.054	-81.762566	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11618	2	0	0	0	0	9	1.054	-82.2938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11619	2	0	0	0	0	9	1.055648	-82.591721	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11620	1	0	0	0	0	9	1.0402441	-86.678499	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11621	1	0	0	0	0	9	1.0414067	-86.613917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11622	2	0	0	0	0	9	1.0347644	-89.618073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11623	1	0	0	0	0	9	1.0347496	-89.621408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11624	1	0	0	0	0	9	1.0405412	-85.43387	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11625	1	0	0	0	0	9	1.042852	-84.940483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11626	2	0	0	0	0	9	1.0598103	-84.798172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11627	2	0	0	0	0	9	1.0589692	-84.888676	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11628	1	0	0	0	0	9	1.0405704	-85.526659	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11629	1	0	0	0	0	9	1.0405412	-85.43387	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11630	1	0	0	0	0	9	1.0392211	-89.1205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11631	2	0	0	0	0	9	1.0474236	-83.126616	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11632	2	0	0	0	0	9	1.0490734	-85.243982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11633	1	0	0	0	0	9	1.0382655	-89.195843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11634	1	0	0	0	0	9	1.0392211	-89.1205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11635	1	0	0	0	0	9	1.0357039	-88.717197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11636	2	0	0	0	0	9	1.0358151	-88.522098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11637	2	0	0	0	0	9	1.0358379	-88.480006	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11638	1	0	0	0	0	9	1.0357183	-88.690486	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11639	2	0	0	0	0	9	1.0359069	-88.343592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11640	1	0	0	0	0	9	1.035694	-88.72026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11641	1	0	0	0	0	9	1.0357039	-88.717197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11642	1	0	0	0	0	9	1.0394779	-87.336577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11643	2	0	0	0	0	9	1.0081534	-84.354026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11644	1	0	0	0	0	9	1.0392894	-87.351603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11645	2	0	0	0	0	9	1.0394613	-89.679971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11646	1	0	0	0	0	9	1.0394451	-89.683906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11647	2	0	0	0	0	9	1.0382342	-88.656574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11648	1	0	0	0	0	9	1.0382125	-88.660931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11649	2	0	0	0	0	9	1.043	-88.991407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11650	1	0	0	0	0	9	1.0408498	-89.290473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11651	1	0	0	0	0	9	1.0473469	-88.351725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11652	2	0	0	0	0	9	1.0473469	-88.351725	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11653	1	0	0	0	0	9	1.0473469	-88.351725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11654	1	0	0	0	0	9	1.030242	-90.408194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11655	2	0	0	0	0	9	1.0302245	-90.47011	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11656	2	0	0	0	0	9	1.0306111	-89.546965	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11657	1	0	0	0	0	9	1.0302245	-90.47011	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11658	1	0	0	0	0	9	1.030228	-90.412443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11659	2	0	0	0	0	9	1.041	-88.508909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11660	1	0	0	0	0	9	1.0407819	-88.54067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11661	1	0	0	0	0	9	1.0423216	-85.176523	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11662	1	0	0	0	0	9	1.042635	-87.435622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11663	2	0	0	0	0	9	1.0084914	-83.980315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11664	2	0	0	0	0	9	1.0045	-83.269622	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11665	2	0	0	0	0	9	1.0089219	-84.168819	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11666	2	0	0	0	0	9	1.0086018	-84.031504	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11667	2	0	0	0	0	9	1.0045	-83.301064	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11668	1	0	0	0	0	9	1.0424403	-85.209296	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11669	1	0	0	0	0	9	1.0423216	-85.176523	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11670	2	0	0	0	0	9	1.0425416	-88.779694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11671	2	0	0	0	0	9	1.0426031	-88.660892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11672	2	0	0	0	0	9	1.042628	-88.609618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11673	1	0	0	0	0	9	1.042537	-88.789089	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11674	1	0	0	0	0	9	1.0425125	-88.786484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11675	1	0	0	0	0	9	1.0425416	-88.779694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11676	2	0	0	0	0	9	1.0448138	-84.812695	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11677	2	0	0	0	0	9	1.0438782	-86.476202	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11678	1	0	0	0	0	9	1.0382249	-87.40596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11679	1	0	0	0	0	9	1.0436931	-86.638349	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11680	1	0	0	0	0	9	1.0438782	-86.476202	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11681	1	0	0	0	58.14	9	1.0442143	-85.325934	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11682	1	0	0	0	0	9	1.0438114	-86.917279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11683	1	0	0	0	0	9	1.0447111	-84.539614	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11684	1	0	0	0	0	9	1.0447111	-84.539614	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11685	2	0	0	0	0	9	1.0428873	-84.596892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11686	2	0	0	0	0	9	1.0443393	-85.363126	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11687	1	0	0	0	0	9	1.0443393	-85.363126	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11688	1	0	0	0	0	9	1.0437405	-85.284913	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11689	1	0	0	0	0	9	1.0442143	-85.325934	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11690	1	0	0	0	134.53	9	1.0462131	-82.134408	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11691	1	0	0	0	0	9	1.0445924	-85.067719	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11692	1	0	0	0	0	9	1.042348	-87.263739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11693	1	0	0	0	0	9	1.0428453	-86.621136	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11694	1	0	0	0	0	9	1.0428453	-86.621136	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11695	2	0	0	0	0	9	1.051	-81.32946	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11696	2	0	0	0	0	9	1.051	-81.289641	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11697	2	0	0	0	0	9	1.051	-81.352179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11698	2	0	0	0	0	9	1.051	-81.137041	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11699	2	0	0	0	0	9	1.051	-81.318086	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11700	1	0	0	0	0	9	1.0426936	-85.16986	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11701	1	0	0	0	0	9	1.0453609	-82.14129	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11702	1	0	0	0	0	9	1.0397114	-88.035307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11703	2	0	0	0	0	9	1.0400043	-87.310118	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11704	1	0	0	0	0	9	1.0396956	-88.039806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11705	1	0	0	0	0	9	1.0397114	-88.035307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11706	2	0	0	0	0	9	1.0376934	-89.060759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11707	1	0	0	0	0	9	1.0376873	-89.06214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11708	2	0	0	0	0	9	1.0340991	-89.644968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11709	1	0	0	0	0	9	1.0340932	-89.646758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11710	1	0	0	0	-165	9	1.041	-82.781257	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11711	1	0	0	0	0	9	1.0336779	-85.500226	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11712	1	0	0	0	0	9	1.0341923	-86.959928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11713	1	0	0	0	0	9	1.0308382	-88.638492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11714	2	0	0	0	0	9	1.028	-80.978762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11715	2	0	0	0	0	9	1.0449359	-81.250523	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11716	2	0	0	0	0	9	1.046	-81.254902	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11717	2	0	0	0	0	9	1.0275316	-80.388162	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11718	2	0	0	0	0	9	1.0267106	-80.793631	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11719	2	0	0	0	0	9	1.046	-81.223406	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11720	1	0	0	0	0	9	1.0323609	-85.694531	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11721	1	0	0	0	0	9	1.0336779	-85.500226	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11722	2	0	0	0	0	9	1.0400763	-86.179346	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11723	1	0	0	0	0	9	1.042063	-88.339065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11724	1	0	0	0	-64.79	9	1.0402088	-86.146948	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11725	1	0	0	0	0	9	1.0400763	-86.179346	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11726	2	0	0	0	0	9	1.0360562	-88.736321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11727	1	0	0	0	0	9	1.0360336	-88.743317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11728	1	0	0	0	0	9	1.0330171	-88.89468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11729	2	0	0	0	0	9	1.0331805	-88.555919	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11730	2	0	0	0	0	9	1.0331805	-88.555919	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11731	1	0	0	0	0	9	1.0330108	-88.909464	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11732	1	0	0	0	0	9	1.0330022	-88.898233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11733	2	0	0	0	0	9	1.0382087	-90.259724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11734	1	0	0	0	0	9	1.038204	-90.260761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11735	1	0	0	0	0	9	1.0314802	-92.419081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11736	2	0	0	0	0	9	1.0314802	-92.419081	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11737	2	0	0	0	0	9	1.0314802	-92.419081	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11738	1	0	0	0	0	9	1.0314802	-92.419081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11739	1	0	0	0	0	9	1.0314802	-92.419081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11740	1	0	0	0	0	9	1.0247513	-91.846027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11741	2	0	0	0	0	9	1.0247513	-91.846027	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11742	2	0	0	0	0	9	1.0247513	-91.846027	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11743	1	0	0	0	0	9	1.0247513	-91.846027	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11744	2	0	0	0	0	9	1.0063045	-91.183151	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11745	1	0	0	0	0	9	1.0247399	-91.849091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11746	1	0	0	0	0	9	1.0247513	-91.846027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11747	2	0	0	0	0	9	1.0388172	-84.301619	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11748	1	0	0	0	0	9	1.0383071	-87.482991	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11749	1	0	0	0	0	9	1.0336994	-89.93182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11750	1	0	0	0	-552.24	9	1.0380489	-84.177398	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11751	1	0	0	0	0	9	1.0388172	-84.301619	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11752	2	0	0	0	0	9	1.0362344	-89.316888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11753	1	0	0	0	0	9	1.0362344	-89.316888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11754	1	0	0	0	-29.04	9	1.0468503	-83.465362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11755	1	0	0	0	0	9	1.0400398	-86.585719	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11756	1	0	0	0	0	9	1.0395922	-88.457591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11757	2	0	0	0	0	9	1.0183307	-82.438634	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11758	2	0	0	0	0	9	1.0144782	-82.199638	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11759	2	0	0	0	0	9	1.019067	-82.369792	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11760	2	0	0	0	0	9	1.0184174	-82.433529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11761	2	0	0	0	0	9	1.0151792	-82.79154	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11762	2	0	0	0	0	9	1.0195626	-82.305998	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11763	1	0	0	0	0	9	1.0453501	-83.42824	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11764	1	0	0	0	0	9	1.0468503	-83.465362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11765	2	0	0	0	0	9	1.0372689	-90.611406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11766	1	0	0	0	0	9	1.0372689	-90.611406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11767	1	0	0	0	0	9	1.0313763	-86.944035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11768	2	0	0	0	0	9	1.0315887	-86.567621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11769	2	0	0	0	0	9	1.0313763	-86.944035	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11770	1	0	0	0	0	9	1.0313627	-86.947506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11771	1	0	0	0	0	9	1.0313763	-86.944035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11772	1	0	0	0	516.13	9	1.0440597	-84.612213	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11773	1	0	0	0	0	9	1.0456299	-87.150632	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11774	1	0	0	0	0	9	1.0458834	-89.794535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11775	2	0	0	0	0	9	1.0440597	-84.612213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11776	2	0	0	0	0	9	1.0440597	-84.612213	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11777	1	0	0	0	0	9	1.0436996	-87.280526	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11778	1	0	0	0	0	9	1.041644	-84.321647	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11779	1	0	0	0	0	9	1.0318271	-92.586077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11780	2	0	0	0	0	9	1.0426463	-87.789614	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11781	1	0	0	0	0	9	1.0312506	-92.626665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11782	1	0	0	0	0	9	1.0318271	-92.586077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11783	2	0	0	0	0	9	1.0346082	-87.433006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11784	1	0	0	0	0	9	1.0345918	-87.437451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11785	1	0	0	0	0	9	1.0299779	-92.645477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11786	2	0	0	0	0	9	1.0169344	-90.955305	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11787	2	0	0	0	0	9	1.0195438	-91.470683	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11788	2	0	0	0	0	9	1.0214985	-92.076758	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11789	2	0	0	0	0	9	1.0223451	-85.041607	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11790	1	0	0	0	0	9	1.0298893	-92.652773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11791	1	0	0	0	0	9	1.0299779	-92.645477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11792	1	0	0	0	0	9	1.0360246	-90.160541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11793	2	0	0	0	0	9	1.0360246	-90.160541	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11794	2	0	0	0	0	9	1.0360246	-90.160541	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11795	1	0	0	0	0	9	1.0360246	-90.160541	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11796	1	0	0	0	0	9	1.0360246	-90.160541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11797	2	0	0	0	0	9	1.0369999	-88.457461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11798	1	0	0	0	0	9	1.0363937	-88.695329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11799	1	0	0	0	0	9	1.0349542	-89.846985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11800	2	0	0	0	0	9	1.0351534	-89.373476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11801	1	0	0	0	0	9	1.0349443	-89.849514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11802	1	0	0	0	-203.68	9	1.0380273	-82.683495	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11803	1	0	0	0	0	9	1.040778	-85.471515	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11804	1	0	0	0	0	9	1.0364683	-85.173421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11805	2	0	0	0	0	9	1.0380273	-82.683495	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11806	1	0	0	0	0	9	1.0410485	-82.461641	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11807	1	0	0	0	0	9	1.0380273	-82.683495	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11808	1	0	0	0	471.65	9	1.0450256	-82.103395	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11809	1	0	0	0	0	9	1.0449202	-85.200843	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11810	1	0	0	0	0	9	1.0475643	-87.294831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11811	2	0	0	0	0	9	1.0450256	-82.103395	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11812	1	0	0	0	0	9	1.0430375	-85.266304	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11813	1	0	0	0	0	9	1.0449202	-85.200843	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11814	1	0	0	0	-20.34	9	1.0420001	-81.06295	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11815	1	0	0	0	0	9	1.0421222	-83.545957	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11816	1	0	0	0	0	9	1.0430943	-84.496953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11817	1	0	0	0	0	9	1.0426502	-84.096977	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11818	1	0	0	0	0	9	1.0426502	-84.096977	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11819	2	0	0	0	0	9	1.0335	-79.925622	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11820	2	0	0	0	0	9	1.0368184	-80.359456	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11821	2	0	0	0	0	9	1.0335	-80.184459	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11822	1	0	0	0	0	9	1.0415159	-83.700109	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11823	1	0	0	0	0	9	1.0411341	-81.125768	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11824	2	0	0	0	0	9	1.032622	-89.906281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11825	1	0	0	0	0	9	1.032622	-89.906281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11826	1	0	0	0	-78.99	9	1.0413854	-86.205011	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11827	2	0	0	0	0	9	1.0429125	-86.804409	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11828	1	0	0	0	0	9	1.0408808	-88.433675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11829	1	0	0	0	0	9	1.0431679	-86.811423	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11830	1	0	0	0	0	9	1.0429125	-86.804409	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11831	2	0	0	0	0	9	1.0392072	-88.436526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11832	1	0	0	0	0	9	1.039163	-88.452577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11833	1	0	0	0	0	9	1.032889	-89.66785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11834	2	0	0	0	0	9	1.032889	-89.66785	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11835	1	0	0	0	0	9	1.032889	-89.66785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11836	1	0	0	0	0	9	1.0349427	-90.351105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11837	2	0	0	0	0	9	1.0353155	-89.582665	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11838	1	0	0	0	0	9	1.0349299	-90.354153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11839	1	0	0	0	-76.01	9	1.04327	-83.479224	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11840	1	0	0	0	0	9	1.0423731	-85.472543	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11841	1	0	0	0	0	9	1.0398628	-86.607561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11842	1	0	0	0	0	9	1.0388319	-87.138753	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11843	1	0	0	0	0	9	1.0388319	-87.138753	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11844	2	0	0	0	0	9	1.048	-82.302159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11845	1	0	0	0	0	9	1.042217	-85.545943	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11846	1	0	0	0	0	9	1.0441541	-83.440154	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11847	2	0	0	0	0	9	1.0368648	-86.358433	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11848	1	0	0	0	0	9	1.0407346	-88.678701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11849	1	0	0	0	-274.4	9	1.0367063	-86.349406	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11850	1	0	0	0	0	9	1.0368648	-86.358433	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11851	2	0	0	0	0	9	1.042732	-90.073633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11852	1	0	0	0	0	9	1.042732	-90.073633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11853	2	0	0	0	0	9	1.0413931	-88.100366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11854	1	0	0	0	0	9	1.0413818	-88.103207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11855	1	0	0	0	0	9	1.0345172	-88.770018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11856	2	0	0	0	0	9	1.0675	-83.271439	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11857	1	0	0	0	0	9	1.0339741	-88.836629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11858	1	0	0	0	0	9	1.044531	-83.475376	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11859	1	0	0	0	0	9	1.0427754	-86.767162	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11860	1	0	0	0	0	9	1.0426003	-89.470904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11861	2	0	0	0	0	9	1.054	-82.094928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11862	2	0	0	0	0	9	1.054	-81.824641	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11863	2	0	0	0	0	9	1.054	-82.081925	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11864	2	0	0	0	0	9	1.044531	-83.475376	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11865	2	0	0	0	0	9	1.0426003	-89.470904	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11866	1	0	0	0	0	9	1.0449636	-83.45714	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11867	1	0	0	0	0	9	1.0412747	-86.90284	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11868	1	0	0	0	-114.51	9	1.0403637	-85.774802	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11869	2	0	0	0	0	9	1.039	-86.997023	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11870	1	0	0	0	0	9	1.0389659	-89.01029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11871	1	0	0	0	0	9	1.0387384	-87.059095	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11872	1	0	0	0	0	9	1.0422182	-85.702063	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11873	2	0	0	0	0	9	1.0303478	-90.514425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11874	1	0	0	0	0	9	1.0303061	-90.51765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11875	1	0	0	0	0	9	1.0385044	-90.540783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11876	2	0	0	0	0	9	1.0386069	-90.375163	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11877	2	0	0	0	0	9	1.03877	-90.0599	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11878	1	0	0	0	0	9	1.0384873	-90.574878	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11879	1	0	0	0	0	9	1.038486	-90.544869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11880	2	0	0	0	0	9	1.0372677	-90.144816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11881	1	0	0	0	0	9	1.0372423	-90.152202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11882	1	0	0	0	0	9	1.044	-87.557278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11883	2	0	0	0	0	9	1.0585001	-81.166299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11884	2	0	0	0	0	9	1.044	-87.557278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11885	2	0	0	0	0	9	1.0561556	-82.77797	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11886	1	0	0	0	0	9	1.0428099	-87.848138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11887	1	0	0	0	0	9	1.044	-87.557278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11888	1	0	0	0	-49.66	9	1.0463468	-83.775189	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11889	1	0	0	0	0	9	1.0428797	-85.252672	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11890	1	0	0	0	0	9	1.0356152	-86.958889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11891	2	0	0	0	0	9	1.051	-82.9159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11892	2	0	0	0	0	9	1.051	-83.18269	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11893	1	0	0	0	0	9	1.0462473	-83.795029	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11894	1	0	0	0	0	9	1.0463468	-83.775189	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11895	2	0	0	0	0	9	1.0331955	-89.392727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11896	1	0	0	0	0	9	1.033175	-89.397907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11897	1	0	0	0	0	9	1.034984	-90.903645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11898	2	0	0	0	0	9	1.034984	-90.903645	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11899	1	0	0	0	0	9	1.034984	-90.903645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11900	2	0	0	0	0	9	1.0334918	-88.699089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11901	1	0	0	0	0	9	1.0334783	-88.702691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11902	1	0	0	0	0	9	1.0381749	-89.396969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11903	2	0	0	0	0	9	1.0765001	-84.579359	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11904	2	0	0	0	0	9	1.0739893	-85.54039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11905	2	0	0	0	0	9	1.0765001	-83.580976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11906	1	0	0	0	0	9	1.036836	-89.528436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11907	1	0	0	0	0	9	1.0381749	-89.396969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11908	1	0	0	0	0	9	1.043	-89.27	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11909	2	0	0	0	0	9	1.0525272	-85.288448	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11910	2	0	0	0	0	9	1.0565299	-83.114351	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11911	2	0	0	0	0	9	1.0528412	-85.432623	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11912	2	0	0	0	0	9	1.0529666	-85.189113	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11913	2	0	0	0	0	9	1.0543655	-84.370048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11914	2	0	0	0	0	9	1.0545112	-84.102476	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11915	1	0	0	0	0	9	1.0396158	-90.011103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11916	1	0	0	0	0	9	1.043	-89.27	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11917	1	0	0	0	121.44	9	1.0473505	-85.085695	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11918	2	0	0	0	0	9	1.0472212	-86.775654	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11919	1	0	0	0	0	9	1.0478697	-88.256737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11920	2	0	0	0	0	9	1.0473505	-85.085695	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11921	2	0	0	0	0	9	1.0473505	-85.085695	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11922	1	0	0	0	0	9	1.0473505	-85.085695	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11923	1	0	0	0	0	9	1.0480363	-84.902238	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11924	1	0	0	0	0	9	1.0460856	-86.868213	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11925	2	0	0	0	0	9	1.0289954	-89.454521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11926	1	0	0	0	0	9	1.0289926	-89.455135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11927	1	0	0	0	0	9	1.0402523	-88.633906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11928	2	0	0	0	0	9	1.0408758	-87.319529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11929	2	0	0	0	0	9	1.0404398	-88.351278	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11930	1	0	0	0	0	9	1.0402359	-88.638157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11931	1	0	0	0	0	9	1.0402523	-88.633906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11932	2	0	0	0	0	9	1.0462832	-88.507447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11933	1	0	0	0	0	9	1.0462789	-88.512902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11934	1	0	0	0	191.47	9	1.0441933	-87.649986	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11935	1	0	0	0	0	9	1.034049	-90.138867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11936	2	0	0	0	0	9	1.0228652	-86.430672	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11937	2	0	0	0	0	9	1.0245475	-86.213781	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11938	2	0	0	0	0	9	1.0252659	-86.894988	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11939	1	0	0	0	0	9	1.0416484	-87.61613	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11940	1	0	0	0	0	9	1.0441933	-87.649986	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11941	1	0	0	0	0	9	1.0350424	-87.812226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11942	2	0	0	0	0	9	1.0109403	-82.172576	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11943	2	0	0	0	0	9	1.018	-82.888214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11944	2	0	0	0	0	9	1.018	-82.080976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11945	2	0	0	0	0	9	1.018	-80.426476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11946	2	0	0	0	0	9	1.018	-83.334536	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11947	2	0	0	0	0	9	1.018	-81.693994	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11948	1	0	0	0	0	9	1.0340938	-88.374799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11949	1	0	0	0	0	9	1.0350424	-87.812226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11950	2	0	0	0	0	9	1.0369999	-87.935236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11951	1	0	0	0	0	9	1.0363135	-88.292538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11952	1	0	0	0	0	9	1.033277	-90.67871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11953	2	0	0	0	0	9	1.09	-84.282613	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11954	2	0	0	0	0	9	1.0717581	-86.469482	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11955	1	0	0	0	0	9	1.0321101	-90.769277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11956	1	0	0	0	0	9	1.033277	-90.67871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11957	2	0	0	0	0	9	1.0346263	-91.54919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11958	1	0	0	0	0	9	1.0346263	-91.54919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11959	1	0	0	0	0	9	1.0413256	-90.465426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11960	1	0	0	0	0	9	1.0413256	-90.465426	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11961	1	0	0	0	0	9	1.0413256	-90.465426	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11962	1	0	0	0	0	9	1.0413256	-90.465426	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11963	2	0	0	0	0	9	1.0227102	-89.287	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11964	1	0	0	0	0	9	1.0413118	-90.469152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11965	1	0	0	0	0	9	1.0413256	-90.465426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11966	1	0	0	0	0	9	1.0408993	-85.651793	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11967	1	0	0	0	0	9	1.0421839	-86.933721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11968	1	0	0	0	0	9	1.0414504	-86.267113	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11969	1	0	0	0	0	9	1.0414504	-86.267113	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11970	2	0	0	0	0	9	1.0410147	-85.147021	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11971	1	0	0	0	0	9	1.0410223	-85.606366	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11972	1	0	0	0	0	9	1.0408993	-85.651793	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11973	1	7.41	2.11	0	-0.65	10	1.0358723	-88.439776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11974	1	12.59	1.67	0	0	10	1.0416601	-88.731465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11975	1	13.86	4.09	0	0	10	1.0350265	-90.216235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11976	1	13.95	3.19	0	0	10	1.0377707	-89.402669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11977	1	10.59	0.83	0	0	10	1.0384798	-89.504094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11978	1	0	0	0	0	10	1.033186	-92.959831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11979	1	9.81	5.13	0	0	10	1.0331044	-92.964785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11980	1	8.58	1.92	0	0	10	1.0328578	-91.360878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11981	1	0	0	0	0	10	1.0281307	-93.437189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11982	1	6.23	1.25	0	0	10	1.0281048	-93.440613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11983	1	8.84	1.42	0	0	10	1.0286937	-92.163495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11984	1	6.38	0.44	0	0	10	1.0416251	-91.7108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11985	1	0	0	0	0	10	1.0290856	-89.244378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11986	1	8.56	1.54	0	0	10	1.0290514	-89.249636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11987	1	0	0	0	0	10	1.029073	-88.862136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11988	1	0	0	0	0	10	1.029073	-88.862136	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11989	1	0	0	0	0	10	1.029073	-88.862136	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11990	1	0	0	0	0	10	1.029073	-88.862136	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11991	1	8.56	1.22	0	0	10	1.0290439	-88.86674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11992	1	0	0	0	0	10	1.0291099	-88.857111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11993	1	8.71	2.22	0	3.35	10	1.0293395	-88.447012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11994	1	0	0	0	0	10	1.0349064	-90.540789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11995	1	8.24	2.91	0	0	10	1.0348595	-90.54497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11996	1	0	0	0	0	10	1.0353558	-92.488989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11997	1	16.5	4.76	0	0	10	1.0352721	-92.49817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11998	1	16.5	3.51	0	0	10	1.0384228	-90.685799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11999	1	0	0	0	0	10	1.0385057	-90.676183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12000	1	16.5	0.66	0	0	10	1.0359328	-91.702972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12001	1	16.76	4.83	0	0	10	1.0348899	-91.258918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12002	1	0	0	0	0	10	1.0349917	-91.249081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12003	1	26.95	5.42	0	0	10	1.0322095	-93.221747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12004	1	26.95	14.37	0	0	10	1.0296051	-93.349083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12005	1	0	0	0	0	10	1.0366846	-88.874435	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12006	1	0	0	0	0	10	1.0360845	-91.213975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12007	1	0	0	0	0	10	1.0367111	-92.880359	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12008	1	0	0	0	0	10	1.0367111	-92.880359	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12009	1	27.27	0.9	0	0	10	1.0366215	-88.890182	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12010	1	0	0	0	0	10	1.0373113	-88.729793	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12011	1	24.04	2.99	0	0	10	1.0346262	-91.776924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12012	1	34.71	1.47	0	0	10	1.0368915	-92.402563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12013	1	8.68	1.81	0	0	10	1.0355542	-93.918674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12014	1	0	0	0	0	10	1.0334822	-95.166874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12015	1	8.68	2.16	0	0	10	1.0304508	-95.744758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12016	1	0	0	0	0	10	1.0337703	-95.113132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12017	1	0	0	0	0	10	1.0337703	-95.113132	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12018	1	0	0	0	0	10	1.0335261	-95.161818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12019	1	0	0	0	0	10	1.0334822	-95.166874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12020	1	0	0	0	84.4	10	1.0393577	-94.879756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12021	1	8.68	3.16	0	0	10	1.0393002	-94.884331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12022	1	23.44	5.85	0	0	10	1.0330008	-92.271775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12023	1	10.27	0.91	0	0	10	1.0328614	-92.176772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12024	1	14.8	2.5	0	0	10	1.0357685	-88.385964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12025	1	0	0	0	0	10	1.0344142	-88.642168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12026	1	20.31	1.24	0	0	10	1.0343551	-88.653939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12027	1	8.32	2.45	0	4.68	10	1.0359698	-88.218358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12028	1	0	0	0	0	10	1.036526	-87.278969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12029	1	5.89	3.56	0	0	10	1.0364775	-87.281924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12030	1	9.4	2.13	0	0	10	1.03482	-88.464744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12031	1	18.79	5.81	0	0	10	1.0372981	-88.632824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12032	1	10.13	0.75	0	0	10	1.0341841	-88.673586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12033	1	20.34	5.15	0	0	10	1.0338539	-88.745538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12034	1	0	0	0	0	10	1.0339443	-88.735143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12035	1	9.15	2.95	0	0	10	1.0429246	-87.923998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12036	1	8.65	1.05	0	0	10	1.0403642	-87.153117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12037	1	0	0	0	0	10	1.0351862	-88.307017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12038	1	11.99	3.75	0	0	10	1.0351207	-88.313868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12039	1	0	0	0	18.8	10	1.0390148	-88.873394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12040	1	11.94	1.87	0	0	10	1.0389612	-88.880305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12041	1	0	0	0	0	10	1.0391804	-86.107993	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12042	1	0	0	0	0	10	1.0365768	-87.976438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12043	1	0	0	0	0	10	1.0360932	-88.450531	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12044	1	0	0	0	0	10	1.0360932	-88.450531	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12045	1	0	0	0	0	10	1.0395418	-86.038775	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12046	1	21.13	3.54	0	0	10	1.0390963	-86.120052	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12047	1	6.48	0.61	0	0	10	1.0298054	-89.708889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12048	1	0	0	0	0	10	1.0365647	-88.527942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12049	1	0	0	0	0	10	1.0365647	-88.527942	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12050	1	0	0	0	0	10	1.0365647	-88.527942	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12051	1	0	0	0	0	10	1.0365647	-88.527942	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12052	1	0	0	0	0	10	1.0366027	-88.52294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12053	1	8.71	1.77	0	0	10	1.0365263	-88.532683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12054	1	20.88	5.57	0	0	10	1.0354142	-88.574065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12055	1	11.34	3.69	0	0	10	1.0415319	-87.277649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12056	1	18.7	1.87	0	0	10	1.0379339	-88.013036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12057	1	0	0	0	0	10	1.0401085	-84.876665	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12058	1	0	0	0	0	10	1.0446524	-86.74921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12059	1	14.22	4.93	0	0	10	1.0400284	-84.88385	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12060	1	12.05	2.12	0	0	10	1.0421913	-86.824383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12061	1	8.87	3.72	0	0	10	1.043387	-86.800074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12062	1	19.63	6.24	0	0	10	1.0325376	-89.014975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12063	1	16.18	5.09	0	0	10	1.0386607	-87.35578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12064	1	9.89	2.17	0	0	10	1.0414513	-86.790876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12065	1	22.38	7.31	0	0	10	1.0384684	-85.972646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12066	1	0	0	0	0	10	1.0386136	-85.960012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12067	1	13.4	5.26	0	0	10	1.0434694	-86.961539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12068	1	0	0	0	0	10	1.0435482	-86.954716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12069	1	14.55	1.92	0	80.87	10	1.0419413	-87.432692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12070	1	0	0	0	0	10	1.0404658	-85.585675	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12071	1	17.12	1.66	0	0	10	1.0467179	-87.636029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12072	1	0	0	0	0	10	1.0412502	-85.521585	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12073	1	15.51	4.13	0	0	10	1.0455973	-87.734383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12074	1	14.6	3.46	0	0	10	1.032871	-88.923845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12075	1	17.78	1.7	0	0	10	1.0383684	-87.887285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12076	1	0	0	0	0	10	1.0398254	-85.860262	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12077	1	0	0	0	0	10	1.0390355	-87.482678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12078	1	0	0	0	0	10	1.0389547	-88.337432	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12079	1	0	0	0	0	10	1.0389547	-88.337432	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12080	1	20.4	5.34	0	0	10	1.0397158	-85.871171	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12081	1	9.11	0.81	0	0	10	1.0387852	-88.840986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12082	1	0	0	0	0	10	1.0388116	-88.836127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12083	1	12.02	2.02	0	0	10	1.0378201	-87.369856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12084	1	0	0	0	0	10	1.0374074	-87.434207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12085	1	11.42	4.65	0	0	10	1.0373334	-87.439851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12086	1	12.15	2.8	0	0	10	1.0393153	-86.314356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12087	1	0	0	0	0	10	1.0351642	-88.661052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12088	1	5.99	2.3	0	0	10	1.0351257	-88.664544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12089	1	21.89	9.51	0	0	10	1.035854	-88.45988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12090	1	0	0	0	0	10	1.03601	-88.448166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12091	1	0	0	0	0	10	1.0388645	-86.200506	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12092	1	0	0	0	0	10	1.0364595	-88.502218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12093	1	0	0	0	0	10	1.0358082	-89.946584	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12094	1	0	0	0	0	10	1.0358082	-89.946584	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12095	1	21.89	8.38	0	0	10	1.0387093	-86.212596	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12096	1	22.37	1.59	0	0	10	1.0346023	-88.951116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12097	1	21.99	2.76	0	0	10	1.0339121	-89.093488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12098	1	21.97	4.7	0	0	10	1.0340484	-89.042554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12099	1	20.56	4.36	0	0	10	1.0389713	-87.801895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12100	1	0	0	0	0	10	1.0371497	-88.365145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12101	1	31.3	1.45	0	0	10	1.0370516	-88.382111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12102	1	20.56	3.38	0	0	10	1.0389161	-88.217451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12103	1	20.76	4.58	0	0	10	1.0381486	-88.841108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12104	1	16.53	4.1	0	0	10	1.038851	-88.130653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12105	1	33.05	4.98	0	0	10	1.0369276	-88.390203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12106	1	0	0	0	0	10	1.0370714	-88.373287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12107	1	27.22	7	0	37.38	10	1.0399616	-88.272605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12108	1	10.7	2.83	0	0	10	1.0374498	-88.305326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12109	1	0	0	0	0	10	1.0374674	-88.281666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12110	1	10.7	2.52	0	0	10	1.0374155	-88.287107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12111	1	0	0	0	0	10	1.0407978	-85.579012	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12112	1	0	0	0	0	10	1.0444397	-87.367039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12113	1	33.76	11.81	0	0	10	1.0405877	-85.597893	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12114	1	19.72	1.29	0	-29.46	10	1.0379628	-88.07328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12115	1	19.72	3.97	0	0	10	1.0395441	-88.233452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12116	1	0	0	0	0	10	1.0399327	-85.897997	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12117	1	19.72	5.9	0	0	10	1.0401894	-87.722683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12118	1	0	0	0	0	10	1.0404631	-85.83276	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12119	1	0	0	0	0	10	1.0417044	-87.694188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12120	1	14.65	2.6	0	0	10	1.0416354	-87.702572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12121	1	8.44	2.8	0	0	10	1.0382362	-88.044754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12122	1	26.23	5.18	0	0	10	1.0343631	-86.429452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12123	1	0	0	0	0	10	1.0416146	-87.572141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12124	1	17.47	10.71	0	0	10	1.0414527	-87.580789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12125	1	24.27	20.01	0	0	10	1.0432449	-87.45807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12126	1	0	0	0	0	10	1.038121	-88.15528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12127	1	11.34	3.85	0	0	10	1.0380554	-88.16161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12128	1	13.47	3.5	0	0	10	1.038441	-87.873189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12129	1	36.06	2.51	0	0	10	1.0388382	-87.997453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12130	1	29.38	5.65	0	0	10	1.0386926	-87.854616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12131	1	9.12	1.71	0	0	10	1.0350325	-87.791436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12132	1	24.39	8.12	0	0	10	1.0422281	-87.595474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12133	1	13.36	3.11	0	0	10	1.0382586	-87.580714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12134	1	0	0	0	0	10	1.0383247	-87.572875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12135	1	0	0	0	0	10	1.0378286	-87.643118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12136	1	14.41	4.12	0	0	10	1.0377472	-87.651102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12137	1	17.87	4.73	0	-7.91	10	1.0340079	-87.708556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12138	1	17.59	7.99	0	0	10	1.0364641	-87.846601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12139	1	19.79	6.49	0	0	10	1.0386748	-87.937341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12140	1	0	0	0	0	10	1.0387862	-87.926426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12141	1	5.08	1.55	0	0	10	1.0392499	-85.733096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12142	1	6.22	3.21	0	0	10	1.0342995	-86.760586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12143	1	0	0	0	0	10	1.037014	-87.763389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12144	1	15.48	4.39	0	0	10	1.0369285	-87.771108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12145	1	12.75	3.17	0	12.52	10	1.037698	-87.437297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12146	1	13.45	4.73	0	15.23	10	1.0419657	-87.760767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12147	1	0	0	0	0	10	1.0403571	-81.35073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12148	1	6.79	1.26	0	0	10	1.040326	-81.35468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12149	1	10.31	6.18	0	0	10	1.0401311	-81.049529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12150	1	4.92	1.1	0	0	10	1.0451459	-80.442907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12151	1	4.32	1.04	0	0	10	1.0448777	-80.587554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12152	1	0	0	0	0	10	1.0456633	-80.299077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12153	1	4.32	0.67	0	0	10	1.0456444	-80.301596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12154	1	5.85	0.95	0	0	10	1.0447585	-80.57095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12155	1	0	0	0	0	10	1.0447798	-80.567977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12156	1	9.28	3.15	0	0	10	1.0396368	-79.19412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12157	1	0	0	0	0	10	1.0396879	-79.189498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12158	1	0	0	0	0	10	1.0356632	-82.559038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12159	1	3.53	0.97	0	0	10	1.0356447	-82.560937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12160	1	0	0	0	0	10	1.0351151	-82.24599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12161	1	2.69	0.37	0	0	10	1.0351052	-82.247389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12162	1	0	0	0	0	10	1.0450357	-80.307996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12163	1	3.34	0.09	0	0	10	1.0450279	-80.309948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12164	1	3.57	0.58	0	0	10	1.0425601	-81.291207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12165	1	0	0	0	0	10	1.042575	-81.289096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12166	1	5.66	0.31	0	0	10	1.0407682	-82.416039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12167	1	6.35	2.21	0	0	10	1.0401012	-82.100263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12168	1	0	0	0	0	10	1.0403964	-81.292362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12169	1	9.63	1.06	0	0	10	1.0403618	-81.298243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12170	1	0	0	0	0	10	1.0431133	-79.52457	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12171	1	0	0	0	0	10	1.0388019	-79.636533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12172	1	0	0	0	0	10	1.0405451	-81.104369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12173	1	17.1	3.3	0	0	10	1.0386003	-79.6232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12174	1	0	0	0	0	10	1.0433576	-79.52207	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12175	1	0	0	0	0	10	1.044687	-79.480585	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12176	1	0	0	0	0	10	1.0419424	-80.840157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12177	1	8.82	3.06	0	0	10	1.0446352	-79.485775	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12178	1	0	0	0	0	10	1.0397091	-81.319317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12179	1	8.53	1.8	0	0	10	1.0360529	-82.115233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12180	1	0	0	0	0	10	1.0398472	-81.290194	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12181	1	0	0	0	0	10	1.0398472	-81.290194	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12182	1	0	0	0	0	10	1.0397523	-81.31448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12183	1	0	0	0	0	10	1.0397091	-81.319317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12184	1	9.09	3.4	0	0	10	1.0401391	-81.437694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12185	1	3.84	0.94	0	0	10	1.0450273	-80.384545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12186	1	0	0	0	0	10	1.0449575	-80.632878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12187	1	5.23	0.95	0	0	10	1.0449342	-80.635651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12188	1	4.53	1.01	0	0	10	1.044793	-80.638319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12189	1	0	0	0	0	10	1.0411706	-81.034579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12190	1	5.41	1.57	0	0	10	1.0411413	-81.037554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12191	1	0	0	0	0	10	1.0344778	-81.99229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12192	1	6.71	0.47	0	0	10	1.0344584	-81.996061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12193	1	0	0	0	-15.56	10	1.0342215	-81.798715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12194	1	9.18	4.1	0	0	10	1.034157	-81.803776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12195	1	26.53	4.01	0	0	10	1.0361812	-91.088154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12196	1	26.53	14.09	0	0	10	1.0394355	-90.833094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12197	1	26.53	5.82	0	0	10	1.0289471	-91.422152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12198	1	26.53	11.67	0	0	10	1.0314346	-90.626479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12199	1	36.18	15.67	0	21.26	10	1.0352437	-91.36093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12200	1	0	0	0	0	10	1.0352511	-91.339131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12201	1	22.89	1.81	0	0	10	1.0357248	-90.836984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12202	1	42.93	4.37	0	0	10	1.0319161	-90.411254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12203	1	12.7	4.35	0	0	10	1.0357104	-90.81721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12204	1	24.41	9.24	0	0	10	1.0395986	-90.372233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12205	1	13.69	0.52	0	0	10	1.0393556	-90.124288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12206	1	0	0	0	0	10	1.0409803	-88.387056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12207	1	10.21	2.12	0	0	10	1.040933	-88.392213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12208	1	20.43	6.7	0	0	10	1.041753	-87.792079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12209	1	8.03	2.75	0	0	10	1.0298791	-90.506647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12210	1	26.94	7.2	0	0	10	1.0327924	-90.219686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12211	1	0	0	0	0	10	1.0348011	-89.991811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12212	1	14.28	4.16	0	0	10	1.0347226	-90.000465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12213	1	13.33	6.33	0	0	10	1.0283485	-90.768898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12214	1	21.11	2.44	0	0	10	1.0339767	-90.491916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12215	1	16.52	4.58	0	0	10	1.0352587	-90.081443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12216	1	0	0	0	0	10	1.0304169	-90.52172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12217	1	16.49	3.79	0	0	10	1.0303315	-90.531829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12218	1	24.05	4.44	0	0	10	1.0353208	-90.295804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12219	1	17.6	5.06	0	0	10	1.036632	-90.12332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12220	1	0	0	0	0	10	1.035117	-90.44602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12221	1	15.51	1.47	0	0	10	1.0350573	-90.455556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12222	1	15.51	1.52	0	0	10	1.0343531	-91.50104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12223	1	0	0	0	51.2	10	1.0390881	-87.102155	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12224	1	20.53	4.96	0	0	10	1.0415258	-90.80832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12225	1	0	0	0	0	10	1.0400768	-86.966197	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12226	1	9.38	0.42	0	0	10	1.039778	-87.618037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12227	1	0	0	0	0	10	1.0398079	-87.612999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12228	1	0	0	0	0	10	1.0388969	-90.733754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12229	1	20.95	9.36	0	0	10	1.0387402	-90.744719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12230	1	24.36	6.36	0	0	10	1.0346113	-90.445641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12231	1	36.46	13.37	0	0	10	1.029971	-91.117221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12232	1	30.09	12.55	0	0	10	1.0394803	-90.454453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12233	1	10.42	4.25	0	0	10	1.0397528	-90.732182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12234	1	10.42	3.89	0	0	10	1.0336257	-89.960119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12235	1	0	0	0	0	10	1.0336876	-89.954777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12236	1	0	0	0	0	10	1.037059	-90.390519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12237	1	11.09	4.43	0	0	10	1.0369814	-90.396211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12238	1	11.09	2.95	0	0	10	1.0406221	-90.613557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12239	1	0	0	0	0	10	1.0412574	-89.983318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12240	1	10.27	4.05	0	0	10	1.0411963	-89.988279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12241	1	0	0	0	0	10	1.0353674	-87.715251	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12242	1	0	0	0	0	10	1.0351077	-90.515294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12243	1	36.19	10.61	0	0	10	1.0351798	-87.734226	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12244	1	9.25	1.55	0	0	10	1.042201	-90.146562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12245	1	24.54	7.16	0	0	10	1.035305	-90.271407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12246	1	24.54	1.75	0	0	10	1.0431585	-90.044176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12247	1	24.54	1.7	0	0	10	1.0345103	-90.25166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12248	1	24.54	10.47	0	0	10	1.0387357	-90.579059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12249	1	45.48	11.74	0	0	10	1.0365891	-90.979559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12250	1	11.55	1.12	0	0	10	1.034099	-89.866219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12251	1	0	0	0	0	10	1.0351836	-89.826429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12252	1	14.56	3.22	0	0	10	1.0351134	-89.834804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12253	1	0	0	0	0	10	1.0283894	-90.562039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12254	1	11.87	7.67	0	0	10	1.0282828	-90.567611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12255	1	17.22	3.83	0	0	10	1.0331296	-90.618886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12256	1	0	0	0	0	10	1.0433309	-87.39747	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12257	1	0	0	0	0	10	1.0366877	-90.21057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12258	1	0	0	0	0	10	1.0357204	-90.742798	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12259	1	0	0	0	0	10	1.0357204	-90.742798	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12260	1	28.32	2.37	0	0	10	1.0432423	-87.41446	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12261	1	17.22	8.69	0	0	10	1.0361447	-90.396253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12262	1	17.22	1.26	0	0	10	1.0353765	-90.885731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12263	1	6.93	0.95	0	0	10	1.0399732	-88.136536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12264	1	36.71	7.57	0	0	10	1.0307856	-90.943239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12265	1	32.88	15.45	0	0	10	1.0262757	-90.382544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12266	1	0	0	0	0	10	1.038653	-88.893941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12267	1	17.27	1.99	0	0	10	1.0385944	-88.903654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12268	1	17.22	2.45	0	0	10	1.0367067	-89.354156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12269	1	25.91	5.89	0	0	10	1.0367956	-90.359748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12270	1	17.92	2.87	0	0	10	1.0404586	-89.40237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12271	1	26.09	10.33	0	0	10	1.0386962	-88.308278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12272	1	0	0	0	0	10	1.041803	-88.82361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12273	1	20.7	6.4	0	0	10	1.0416832	-88.834915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12274	1	42.31	10.45	0	11.46	10	1.0391062	-87.707827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12275	1	0	0	0	0	10	1.0392018	-87.683534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12276	1	0	0	0	0	10	1.0418131	-85.96238	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12277	1	0	0	0	0	10	1.0439361	-88.309738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12278	1	21.76	6.69	0	0	10	1.041696	-85.973095	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12279	1	0	0	0	0	10	1.0334551	-91.029462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12280	1	15.87	2.14	0	0	10	1.0333971	-91.038883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12281	1	19.65	5.2	0	0	10	1.0301165	-89.980836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12282	1	20.84	3.47	0	0	10	1.038988	-89.599602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12283	1	0	0	0	35.62	10	1.0360555	-91.214445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12284	1	21.87	10.45	0	0	10	1.0358972	-91.225859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12285	1	12.92	0.87	0	0	10	1.0354451	-89.835389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12286	1	0	0	0	423.4	10	1.0460426	-84.390819	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12287	1	0	0	0	0	10	1.045259	-87.145056	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12288	1	45.6	2.14	0	0	10	1.0436206	-90.558728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12289	1	0	0	0	0	10	1.0440888	-87.168853	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12290	1	0	0	0	0	10	1.0446348	-84.207846	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12291	1	0	0	0	0	10	1.026602	-91.470548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12292	1	22.7	8.9	0	0	10	1.0264529	-91.482445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12293	1	0	0	0	0	10	1.0414242	-87.202202	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12294	1	0	0	0	0	10	1.0323899	-90.744346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12295	1	0	0	0	0	10	1.0279193	-93.733748	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12296	1	0	0	0	0	10	1.0279193	-93.733748	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12297	1	43.27	18.28	0	0	10	1.0411092	-87.224856	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12298	1	0	0	0	0	10	1.0423889	-87.070866	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12299	1	0	0	0	0	10	1.0352871	-91.089307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12300	1	22.7	8.07	0	0	10	1.0351371	-91.101652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12301	1	10.84	5.77	0	0	10	1.0336875	-91.142069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12302	1	9.65	1.52	0	0	10	1.0419477	-88.09941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12303	1	0	0	0	0	10	1.0417257	-87.711677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12304	1	3.09	0.99	0	0	10	1.0417062	-87.713361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12305	1	0	0	0	0	10	1.0391173	-87.034072	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12306	1	24.47	1.06	0	0	10	1.0361984	-89.874174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12307	1	0	0	0	0	10	1.0383834	-87.559637	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12308	1	0	0	0	0	10	1.0383834	-87.559637	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12309	1	0	0	0	0	10	1.0397381	-86.910661	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12310	1	24.47	5.36	0	0	10	1.029875	-91.192892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12311	1	47.99	7.32	0	0	10	1.0335957	-91.163146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12312	1	29.4	9.65	0	0	10	1.0352254	-91.754446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12313	1	0	0	0	0	10	1.035402	-91.738918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12314	1	11.83	0.7	0	0	10	1.0314162	-91.880942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12315	1	33.25	12.29	0	0	10	1.033631	-92.096608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12316	1	0	0	0	0	10	1.0319556	-89.783793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12317	1	3.42	1.77	0	0	10	1.0319275	-89.785565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12318	1	6.58	2.93	0	0	10	1.0391067	-84.411808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12319	1	13.16	4.7	0	0	10	1.0330748	-85.995011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12320	1	11.05	2.7	0	0	10	1.0426507	-84.517488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12321	1	5.13	1.5	0	6.44	10	1.0349878	-85.452741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12322	1	7.89	1.4	0	0	10	1.0412115	-84.281996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12323	1	36.21	3.96	0	0	10	1.0434923	-83.687393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12324	1	16.89	6.28	0	0	10	1.0438456	-83.829321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12325	1	0	0	0	0	10	1.0436916	-83.376212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12326	1	0	0	0	0	10	1.0436916	-83.376212	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12327	1	0	0	0	0	10	1.0436916	-83.376212	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12328	1	0	0	0	0	10	1.0436916	-83.376212	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12329	1	20.09	2.43	0	0	10	1.04361	-83.387834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12330	1	0	0	0	0	10	1.0437606	-83.365545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12331	1	7.34	2.87	0	0	10	1.0390597	-84.388136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12332	1	0	0	0	0	10	1.0391095	-84.384383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12333	1	6.77	3.41	0	0	10	1.0396266	-84.417352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12334	1	7.54	3.51	0	0	10	1.0321165	-86.5006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12335	1	9.98	4.39	0	0	10	1.0447841	-83.875724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12336	1	12.15	2.47	0	0	10	1.0417834	-84.922336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12337	1	0	0	0	-32.78	10	1.0400086	-82.951164	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12338	1	0	0	0	0	10	1.0440192	-84.08255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12339	1	33.2	6.45	0	0	10	1.0398747	-82.969606	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12340	1	11.88	1.36	0	0	10	1.0405621	-85.103116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12341	1	18.33	8.42	0	0	10	1.0412183	-84.733328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12342	1	0	0	0	0	10	1.0430817	-84.120375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12343	1	0	0	0	0	10	1.0430817	-84.120375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12344	1	0	0	0	0	10	1.0430817	-84.120375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12345	1	0	0	0	0	10	1.0430817	-84.120375	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12346	1	10.69	2.46	0	0	10	1.0430297	-84.126364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12347	1	0	0	0	0	10	1.0431384	-84.114091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12348	1	8.92	2.59	0	0	10	1.0401389	-84.394767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12349	1	15.42	10.42	0	0	10	1.0292796	-87.259401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12350	1	0	0	0	0	10	1.0296334	-87.469674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12351	1	15.12	5.94	0	0	10	1.0295383	-87.478075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12352	1	6.91	1.32	0	0	10	1.0414796	-84.679431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12353	1	13.9	2.8	0	0	10	1.0345791	-84.624966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12354	1	3.85	1.2	0	0	10	1.0391125	-82.304404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12355	1	6.84	2.2	0	0	10	1.0365228	-90.505438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12356	1	7.59	1.78	0	0	10	1.0285171	-87.901123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12357	1	0	0	0	0	10	1.0378411	-88.617316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12358	1	11.13	1.01	0	0	10	1.0378043	-88.623408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12359	1	30.6	1.74	0	0	10	1.0379018	-88.925227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12360	1	25.02	1.94	0	0	10	1.0407229	-88.884627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12361	1	0	0	0	0	10	1.0391878	-86.391119	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12362	1	0	0	0	0	10	1.0397807	-88.354612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12363	1	25.02	9.13	0	0	10	1.0390315	-86.405783	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12364	1	25.57	3.13	0	0	10	1.0381688	-88.771992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12365	1	0	0	0	0	10	1.0385469	-88.564671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12366	1	25.02	7.38	0	0	10	1.0384085	-88.578846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12367	1	0	0	0	0	10	1.0346962	-89.420075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12368	1	5.49	0.62	0	0	10	1.0346761	-89.423455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12369	1	22.46	14.28	0	0	10	1.0383571	-88.526974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12370	1	22.46	7.7	0	0	10	1.0380193	-88.642709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12371	1	32.44	4.51	0	0	10	1.0383373	-88.573284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12372	1	0	0	0	0	10	1.0376131	-88.812977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12373	1	30.46	4.34	0	0	10	1.0374851	-88.830097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12374	1	22.46	1.53	0	0	10	1.0380298	-88.812952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12375	1	9.98	2.35	0	0	10	1.0341113	-88.60872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12376	1	16.47	0.94	0	0	10	1.0382959	-88.62371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12377	1	11.65	0.88	0	-5.38	10	1.0330002	-88.838313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12378	1	0	0	0	0	10	1.0301869	-88.280125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12379	1	0	0	0	0	10	1.0301869	-88.280125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12380	1	0	0	0	0	10	1.0301869	-88.280125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12381	1	0	0	0	0	10	1.0301869	-88.280125	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12382	1	19.87	1.44	0	0	10	1.0301239	-88.290777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12383	1	0	0	0	0	10	1.0302591	-88.26903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12384	1	11.71	4.64	0	0	10	1.0295234	-88.601418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12385	1	6.63	0.97	0	0	10	1.0356658	-88.468846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12386	1	6.49	2.51	0	0	10	1.0394178	-88.565074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12387	1	0	0	0	0	10	1.0394597	-88.561258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12388	1	9.5	0.59	0	0	10	1.0337621	-88.782241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12389	1	0	0	0	0	10	1.0351443	-88.277086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12390	1	30.38	8.63	0	0	10	1.0349901	-88.293302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12391	1	9.5	4.34	0	0	10	1.0397834	-88.452767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12392	1	14.45	2.32	0	0	10	1.0377215	-88.980834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12393	1	0	0	0	0	10	1.0364877	-88.223954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12394	1	26.57	6.61	0	0	10	1.0363571	-88.2396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12395	1	30.9	6.29	0	0	10	1.0370211	-88.86238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12396	1	8.7	0.83	0	3.15	10	1.0330761	-89.996836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12397	1	9.7	1.59	0	0	10	1.038886	-89.263094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12398	1	17.1	3.69	0	0	10	1.032654	-89.911418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12399	1	8.46	0.8	0	0	10	1.0321749	-89.862735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12400	1	14.79	2.9	0	0	10	1.0309503	-89.824583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12401	1	14.83	3.41	0	0	10	1.0348507	-89.517091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12402	1	0	0	0	0	10	1.0324558	-89.650893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12403	1	34.36	8.12	0	0	10	1.0322821	-89.668686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12404	1	22.34	14.61	0	69.35	10	1.0393508	-89.970439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12405	1	22.04	4.7	0	0	10	1.029444	-90.010297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12406	1	9.27	2.06	0	0	10	1.0350348	-87.923348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12407	1	0	0	0	0	10	1.0341789	-88.277083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12408	1	14.82	3.17	0	0	10	1.0341118	-88.285742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12409	1	0	0	0	6.36	10	1.0350256	-89.389387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12410	1	12.45	2.06	0	0	10	1.0349682	-89.396748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12411	1	12.45	3.5	0	0	10	1.0354497	-88.640738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12412	1	18.65	3.21	0	0	10	1.0321961	-89.604737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12413	1	5.58	0.83	0	17.3	10	1.0369982	-89.160774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12414	1	8.88	2.98	0	0	10	1.035037	-88.552535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12415	1	0	0	0	28.27	10	1.0400764	-89.292621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12416	1	24.54	13.57	0	0	10	1.0398677	-89.305969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12417	1	25.17	3.16	0	0	10	1.0330613	-89.239982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12418	1	0	0	0	0	10	1.0381947	-86.331756	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12419	1	0	0	0	0	10	1.0351573	-88.695253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12420	1	24.54	5.61	0	0	10	1.0380683	-86.346539	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12421	1	29.75	4.49	0	0	10	1.0321242	-89.410483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12422	1	0	0	0	0	10	1.0322309	-89.394684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12423	1	10.23	3.49	0	0	10	1.0351308	-88.40175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12424	1	35.72	4.25	0	0	10	1.0358602	-88.472898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12425	1	10.18	4.06	0	0	10	1.0335572	-88.854713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12426	1	0	0	0	0	10	1.0336307	-88.848972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12427	1	8.99	2.92	0	0	10	1.0356464	-88.686179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12428	1	0	0	0	0	10	1.0356961	-88.681015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12429	1	0	0	0	0	10	1.034199	-88.758839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12430	1	18.01	8.45	0	0	10	1.0340673	-88.767408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12431	1	0	0	0	0	10	1.0298535	-90.772022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12432	1	24.75	4.74	0	0	10	1.0297386	-90.786308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12433	1	31.86	8.09	0	0	10	1.0348653	-90.956326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12434	1	49.61	25.45	0	0	10	1.0265865	-90.962303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12435	1	0	0	0	0	10	1.0349081	-90.248424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12436	1	19.25	2.17	0	0	10	1.034835	-90.259217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12437	1	48.45	4.56	0	0	10	1.0406845	-89.110247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12438	1	23.68	6.02	0	0	10	1.0385706	-88.569024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12439	1	23.68	5.68	0	0	10	1.0383241	-89.100031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12440	1	24.23	5.38	0	0	10	1.0427129	-88.946098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12441	1	33.91	14.32	0	63.17	10	1.0333595	-89.410331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12442	1	0	0	0	0	10	1.0388382	-88.31501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12443	1	37.68	9.59	0	0	10	1.038644	-88.334405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12444	1	25.04	1.95	0	0	10	1.030858	-89.167674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12445	1	0	0	0	0	10	1.0384375	-86.454497	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12446	1	0	0	0	0	10	1.0442214	-88.767735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12447	1	36.13	4.38	0	0	10	1.0382952	-86.476056	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12448	1	0	0	0	5.63	10	1.0381415	-86.348231	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12449	1	32.91	5.54	0	0	10	1.0403499	-88.093998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12450	1	0	0	0	0	10	1.0389121	-86.278296	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12451	1	0	0	0	78.09	10	1.0420376	-82.868379	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12452	1	0	0	0	0	10	1.0415915	-86.064208	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12453	1	0	0	0	0	10	1.0404043	-88.302839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12454	1	37.64	21.73	0	0	10	1.0416979	-82.887069	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12455	1	0	0	0	0	10	1.0408526	-86.162261	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12456	1	0	0	0	58.33	10	1.0412077	-86.726107	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12457	1	0	0	0	0	10	1.0420708	-88.771442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12458	1	24.71	7.01	0	0	10	1.0410762	-86.739649	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12459	1	10.83	2.27	0	-9.96	10	1.0381295	-88.948284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12460	1	0	0	0	0	10	1.0383046	-88.943058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12461	1	0	0	0	0	10	1.0394717	-82.323223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12462	1	4.83	1.91	0	0	10	1.0394379	-82.326039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12463	1	10.16	2.23	0	0	10	1.0390318	-82.403961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12464	1	0	0	0	-5.97	10	1.0386567	-82.450846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12465	1	10.66	2.6	0	0	10	1.0386086	-82.456603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12466	1	0	0	0	0	10	1.0393621	-82.344167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12467	1	10.16	3.62	0	0	10	1.0392968	-82.34982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12468	1	11.88	3.53	0	0	10	1.0428307	-82.217864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12469	1	11.58	2.13	0	0	10	1.0408398	-82.379525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12470	1	0	0	0	0	10	1.05063	-81.173172	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12471	1	11.7	4.6	0	0	10	1.046505	-81.857503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12472	1	0	0	0	0	10	1.0408411	-82.850185	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12473	1	0	0	0	0	10	1.0408411	-82.850185	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12474	1	0	0	0	0	10	1.0509465	-81.144205	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12475	1	11.39	0.97	0	0	10	1.0448475	-82.024933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12476	1	0	0	0	0	10	1.0392871	-83.041565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12477	1	3.68	0.59	0	0	10	1.0392732	-83.043557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12478	1	9.7	1.03	0	0	10	1.0408539	-82.884205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12479	1	0	0	0	0	10	1.0408859	-82.87822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12480	1	13.47	6.52	0	0	10	1.0325895	-84.620671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12481	1	7.25	1.84	0	0	10	1.0335681	-84.586933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12482	1	0	0	0	0	10	1.0336018	-84.583188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12483	1	10.87	1.49	0	0	10	1.0371799	-83.229456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12484	1	0	0	0	0	10	1.0358365	-83.535732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12485	1	6.11	0.81	0	0	10	1.0358122	-83.539136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12486	1	11.54	2.55	0	0	10	1.0342951	-83.794191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12487	1	11.54	3.31	0	0	10	1.0353086	-83.573569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12488	1	0	0	0	0	10	1.0353787	-83.566911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12489	1	17.58	3.58	0	0	10	1.0371842	-83.330752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12490	1	11.54	3.56	0	-7.91	10	1.0339708	-83.8902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12491	1	18.5	5.61	0	0	10	1.0380399	-84.1364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12492	1	0	0	0	0	10	1.03815	-84.126045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12493	1	18.5	4.34	0	0	10	1.0369816	-84.023371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12494	1	18.5	2.19	0	0	10	1.0388248	-83.965817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12495	1	0	0	0	0	10	1.047555	-81.839635	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12496	1	0	0	0	0	10	1.0441201	-83.035775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12497	1	0	0	0	0	10	1.0445476	-82.877361	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12498	1	0	0	0	0	10	1.0445476	-82.877361	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12499	1	26.95	11.4	0	0	10	1.047358	-81.854151	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12500	1	9.42	2.33	0	0	10	1.0417911	-83.398556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12501	1	0	0	0	0	10	1.0418362	-83.393678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12502	1	11.55	3.38	0	0	10	1.0425203	-83.397703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12503	1	14.9	6.53	0	0	10	1.0347544	-84.829816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12504	1	10.89	4.31	0	0	10	1.0385512	-83.905468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12505	1	0	0	0	0	10	1.0394	-83.769596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12506	1	10.89	1.39	0	0	10	1.0393572	-83.775686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12507	1	10.89	0.8	0	0	10	1.0386433	-84.117892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12508	1	6.12	2.69	0	0	10	1.0385441	-83.881428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12509	1	3.28	2.04	0	0	10	1.034955	-85.130391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12510	1	3.22	0.75	0	0	10	1.0425395	-83.312478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12511	1	0	0	0	0	10	1.0425568	-83.310573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12512	1	0	0	0	0	10	1.040582	-83.852514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12513	1	5.99	0.63	0	0	10	1.0405596	-83.855726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12514	1	10.28	0.72	0	0	10	1.0422541	-83.071033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12515	1	0	0	0	0	10	1.0401988	-82.499067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12516	1	21.71	9.49	0	0	10	1.0400401	-82.510474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12517	1	11.08	5.47	0	0	10	1.0414466	-82.594797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12518	1	7.51	1.92	0	0	10	1.0373496	-83.168355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12519	1	0	0	0	0	10	1.03653	-83.010226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12520	1	7.85	3.96	0	0	10	1.0364668	-83.014534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12521	1	0	0	0	0	10	1.0374247	-82.702776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12522	1	5	0.32	0	0	10	1.0374085	-82.705768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12523	1	5	1.69	0	0	10	1.0385238	-82.458668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12524	1	0	0	0	0	10	1.0392346	-88.549254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12525	1	7.82	0.91	0	0	10	1.0392033	-88.553614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12526	1	41.97	10.47	0	0	10	1.0381519	-88.319668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12527	1	24.08	10.56	0	0	10	1.0361494	-88.223897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12528	1	0	0	0	0	10	1.0374484	-88.32484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12529	1	32.27	13.8	0	0	10	1.0372296	-88.340125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12530	1	0	0	0	0	10	1.0410892	-85.874133	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12531	1	20.66	3.25	0	0	10	1.0384414	-87.073465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12532	1	0	0	0	0	10	1.0414425	-85.82237	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12533	1	20.66	2.37	0	0	10	1.0354871	-87.453984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12534	1	20.66	7.54	0	0	10	1.0340997	-87.470762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12535	1	25.1	6.02	0	0	10	1.0339558	-87.376934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12536	1	0	0	0	0	10	1.0380705	-87.444122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12537	1	12.43	3.18	0	0	10	1.0380075	-87.451069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12538	1	0	0	0	0	10	1.0374773	-87.586928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12539	1	12.71	3.27	0	0	10	1.0374057	-87.594164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12540	1	12.43	6.17	0	0	10	1.0374144	-87.324806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12541	1	12.43	2.88	0	0	10	1.0406705	-87.345773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12542	1	11.73	1.83	0	0	10	1.0368239	-88.218933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12543	1	20.05	5.54	0	0	10	1.0367842	-88.206045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12544	1	0	0	0	-25.17	10	1.0343656	-87.233173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12545	1	10.02	3.07	0	0	10	1.0343133	-87.238641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12546	1	3.98	2.06	0	0	10	1.0350483	-87.810462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12547	1	0	0	0	0	10	1.0350808	-87.808509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12548	1	25.84	9.59	0	0	10	1.037342	-88.485291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12549	1	25.06	12.11	0	0	10	1.0355796	-88.074948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12550	1	0	0	0	16.7	10	1.0425271	-86.626124	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12551	1	0	0	0	0	10	1.0458743	-87.870493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12552	1	20.46	4.04	0	0	10	1.0424311	-86.637659	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12553	1	0	0	0	0	10	1.0413429	-85.970515	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12554	1	20.46	6.07	0	0	10	1.0380031	-87.733243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12555	1	0	0	0	0	10	1.0384438	-87.466602	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12556	1	0	0	0	0	10	1.0384438	-87.466602	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12557	1	0	0	0	0	10	1.0418008	-85.890475	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12558	1	28.98	8.63	0	29.38	10	1.0384715	-88.509731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12559	1	19.76	5.56	0	0	10	1.0379672	-87.924838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12560	1	19.61	1.15	0	0	10	1.0365644	-88.269015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12561	1	19.76	6.51	0	0	10	1.0365142	-87.921023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12562	1	17.71	2.59	0	0	10	1.0373251	-89.447189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12563	1	6.52	0.86	0	0	10	1.0356588	-88.206966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12564	1	20.02	1.51	0	0	10	1.0338381	-88.243209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12565	1	0	0	0	0	10	1.0360378	-87.628838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12566	1	11.94	1.65	0	0	10	1.0359931	-87.635002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12567	1	9.44	3.38	0	0	10	1.0371896	-87.042697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12568	1	10.19	2.23	0	0	10	1.0354524	-87.872507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12569	1	0	0	0	0	10	1.0398441	-86.04325	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12570	1	0	0	0	0	10	1.0406541	-86.611655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12571	1	16.73	3.54	0	0	10	1.0397681	-86.052364	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12572	1	0	0	0	0	10	1.0374601	-87.146799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12573	1	16.73	5.44	0	0	10	1.0373513	-87.156326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12574	1	17.19	11.55	0	0	10	1.0357764	-87.484225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12575	1	0	0	0	0	10	1.0288309	-87.698537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12576	1	16.73	5.76	0	0	10	1.0287419	-87.706999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12577	1	3.44	1.31	0	0	10	1.0419586	-86.781448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12578	1	0	0	0	0	10	1.0385901	-87.346692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12579	1	6.87	0.63	0	0	10	1.0385682	-87.35055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12580	1	7.21	3.22	0	0	10	1.035965	-87.311331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12581	1	0.11	0.04	0	0	10	1.0343692	-87.501836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12582	1	7.21	2.79	0	0	10	1.0343224	-87.505808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12583	1	11.4	2.68	0	0	10	1.0360401	-87.127236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12584	1	0	0	0	0	10	1.0353991	-88.826764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12585	1	25.53	2.58	0	0	10	1.0352997	-88.842375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12586	1	0	0	0	0	10	1.0360411	-88.634078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12587	1	24.82	24.96	0	0	10	1.0356973	-88.646915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12588	1	17.69	2.55	0	0	10	1.0365117	-88.972714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12589	1	17.69	4.99	0	0	10	1.0359042	-88.95705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12590	1	0	0	0	0	10	1.0424245	-86.517259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12591	1	6.53	0.75	0	0	10	1.042403	-86.520877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12592	1	6.53	1.1	0	0	10	1.0418418	-86.391096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12593	1	0	0	0	0	10	1.04187	-86.387157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12594	1	23.19	3.61	0	0	10	1.0381904	-87.550782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12595	1	0	0	0	0	10	1.0428131	-85.560171	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12596	1	0	0	0	0	10	1.0426656	-87.059563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12597	1	20.23	2.77	0	0	10	1.0427312	-85.571342	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12598	1	38.58	5.35	0	0	10	1.0364654	-88.231161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12599	1	20.23	0.58	0	0	10	1.0423015	-87.048678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12600	1	26.19	5.29	0	0	10	1.0417561	-88.19253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12601	1	29.65	8.49	0	15.43	10	1.0382275	-88.438555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12602	1	30.88	7.21	0	0	10	1.0407549	-88.331622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12603	1	13.82	1.81	0	0	10	1.0397253	-88.396902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12604	1	17.8	6.21	0	0	10	1.037436	-88.003138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12605	1	41.73	20.49	0	0	10	1.0384733	-88.392082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12606	1	16.22	3.1	0	0	10	1.037713	-88.190809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12607	1	17.13	3.33	0	0	10	1.0366436	-88.384145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12608	1	12.52	2.56	0	0	10	1.0377149	-88.570385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12609	1	18.05	3.95	0	0	10	1.0379679	-88.371972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12610	1	12.52	2.72	0	0	10	1.0367693	-87.786088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12611	1	14.18	1.17	0	0	10	1.0391842	-88.30006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12612	1	14.6	3.97	0	0	10	1.038785	-87.697476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12613	1	20.68	1.86	0	-16.91	10	1.0364393	-87.897713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12614	1	35.18	11.72	0	0	10	1.0376664	-88.423222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12615	1	10.14	0.78	0	0	10	1.0373166	-87.737319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12616	1	10.14	2.14	0	0	10	1.0377077	-88.087663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12617	1	13.1	3.75	0	0	10	1.0387621	-87.832647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12618	1	19.48	7.76	0	0	10	1.0379715	-87.865802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12619	1	13.24	1.06	0	-8.37	10	1.0356129	-88.374053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12620	1	0	0	0	0	10	1.0333276	-85.44028	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12621	1	25.17	5.27	0	0	10	1.0409994	-87.70283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12622	1	0	0	0	0	10	1.0342931	-85.337538	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12623	1	13.09	3.05	0	0	10	1.0397446	-87.970732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12624	1	22.53	9.06	0	0	10	1.0377585	-88.461138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12625	1	7.39	1.81	0	0	10	1.0395641	-84.158055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12626	1	14.68	2.62	0	0	10	1.0390476	-84.343009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12627	1	12.74	1.81	0	0	10	1.037208	-88.45091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12628	1	12.74	2.95	0	0	10	1.0350611	-88.533614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12629	1	12.74	4.5	0	0	10	1.0357579	-88.000589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12630	1	16.59	2.48	0	-30.09	10	1.0326034	-88.146272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12631	1	12	0.23	0	0	10	1.0455972	-85.816069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12632	1	0	0	0	0	10	1.0456246	-85.808824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12633	1	0	0	0	-18.07	10	1.045254	-81.090636	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12634	1	0	0	0	0	10	1.0466856	-82.73469	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12635	1	0	0	0	0	10	1.0469911	-85.398168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12636	1	24.81	6.07	0	0	10	1.0465634	-82.748302	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12637	1	0	0	0	0	10	1.046609	-82.693817	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12638	1	0	0	0	0	10	1.0385721	-87.77726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12639	1	12.08	1.11	0	0	10	1.038532	-87.784148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12640	1	0	0	0	0	10	1.0369765	-87.623808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12641	1	24.7	7.55	0	0	10	1.0368453	-87.637124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12642	1	0	0	0	0	10	1.0388476	-88.214422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12643	1	12.08	3.1	0	0	10	1.0387852	-88.221605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12644	1	19.84	2.27	0	47.27	10	1.0335473	-91.723767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12645	1	23.62	4.69	0	0	10	1.0283595	-89.212059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12646	1	28.26	11.67	0	0	10	1.030657	-89.077105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12647	1	9.94	1.11	0	0	10	1.0379629	-88.866406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12648	1	0	0	0	0	10	1.0393299	-86.096022	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12649	1	0	0	0	0	10	1.0332068	-88.514898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12650	1	0	0	0	0	10	1.0270927	-92.665965	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12651	1	0	0	0	0	10	1.0270927	-92.665965	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12652	1	46.22	0.62	0	0	10	1.0392287	-86.120917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12653	1	18.99	1.84	0	0	10	1.0283947	-87.199873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12654	1	0	0	0	0	10	1.0284652	-87.189514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12655	1	12.27	1.78	0	0	10	1.0311649	-90.835254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12656	1	19.72	3.65	0	0	10	1.0369311	-89.722046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12657	1	0	0	0	0	10	1.0370206	-89.710711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12658	1	21.43	11.26	0	0	10	1.0356893	-89.981528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12659	1	24.5	5.83	0	0	10	1.0348322	-84.667695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12660	1	0	0	0	0	10	1.0305878	-89.463036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12661	1	31.58	4.12	0	0	10	1.030474	-89.48007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12662	1	33.66	9.09	0	0	10	1.0270487	-88.697625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12663	1	0	0	0	0	10	1.0272124	-88.678739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12664	1	32.15	1.57	0	0	10	1.0360633	-88.054589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12665	1	0	0	0	0	10	1.0352177	-88.839385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12666	1	22.67	6.68	0	0	10	1.0350861	-88.852999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12667	1	24.77	4.67	0	0	10	1.0321198	-91.485413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12668	1	0	0	0	0	10	1.0322349	-91.471005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12669	1	35.61	11.66	0	0	10	1.0294606	-91.279408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12670	1	36.44	12.27	0	0	10	1.0270612	-90.970804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12671	1	31.11	7.7	0	0	10	1.0297324	-89.854141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12672	1	28.13	12.78	0	0	10	1.0347425	-89.189372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12673	1	9.06	3.47	0	0	10	1.0273696	-88.065229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12674	1	33.44	7.47	0	0	10	1.0316673	-89.517236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12675	1	15	5.7	0	0	10	1.0387987	-88.396152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12676	1	0	0	0	0	10	1.0285963	-89.288594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12677	1	21.44	7.87	0	0	10	1.0284684	-89.299664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12678	1	31.41	9.12	0	0	10	1.0337194	-91.446255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12679	1	0	0	0	0	10	1.0365755	-91.869544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12680	1	34.23	3.44	0	0	10	1.0364469	-91.888596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12681	1	0	0	0	0	10	1.0405994	-86.566008	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12682	1	0	0	0	0	10	1.0376849	-89.107581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12683	1	34.61	8.01	0	0	10	1.0404199	-86.585974	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12684	1	35.28	2.99	0	0	10	1.0332618	-90.692976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12685	1	32.14	3.74	0	0	10	1.0330109	-89.780938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12686	1	35.71	8.51	0	0	10	1.0320387	-90.357901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12687	1	28.76	4.87	0	0	10	1.0324901	-89.855825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12688	1	0	0	0	0	10	1.0326103	-89.839734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12689	1	11.95	3.36	0	0	10	1.0307682	-89.17268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12690	1	17.75	3.77	0	0	10	1.0405111	-86.378819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12691	1	14.87	6.81	0	0	10	1.0397502	-87.088881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12692	1	0	0	0	0	10	1.0378193	-84.665298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12693	1	11.95	3.5	0	0	10	1.0377532	-84.672381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12694	1	0	0	0	0	10	1.0290727	-89.287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12695	1	30.71	11.47	0	0	10	1.0288861	-89.303057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12696	1	0	0	0	-40.84	10	1.0391796	-86.268871	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12697	1	0	0	0	0	10	1.0317686	-89.394749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12698	1	0	0	0	0	10	1.0268445	-93.414963	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12699	1	0	0	0	0	10	1.0268445	-93.414963	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12700	1	21.33	5.24	0	0	10	1.039063	-86.280399	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12701	1	32.15	12.6	0	0	10	1.0292172	-90.040302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12702	1	21.33	4.79	0	0	10	1.0294641	-90.283076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12703	1	0	0	0	0	10	1.0295642	-90.270349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12704	1	9.52	2.38	0	0	10	1.0382003	-88.486099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12705	1	23.81	6.63	0	0	10	1.0372199	-89.815429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12706	1	0	0	0	0	10	1.0303862	-89.651146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12707	1	43.19	12.48	0	0	10	1.0301303	-89.676755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12708	1	0	0	0	0	10	1.0315463	-90.610011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12709	1	14.61	2.36	0	0	10	1.0314915	-90.617849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12710	1	4.4	1.69	0	0	10	1.0294327	-87.264131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12711	1	24.5	5.83	0	0	10	1.0326873	-89.932342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12712	1	24.5	6.51	0	0	10	1.0316512	-90.695316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12713	1	10.31	3.3	0	0	10	1.0310024	-91.017118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12714	1	24.5	12.3	0	0	10	1.0308155	-91.028962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12715	1	40.51	23.46	0	54.58	10	1.0352442	-90.336962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12716	1	4.66	1.47	0	0	10	1.0397326	-83.074444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12717	1	9.04	1.92	0	0	10	1.039672	-83.010866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12718	1	6.04	1.34	0	0	10	1.0405433	-82.895495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12719	1	0	0	0	-75.38	10	1.0424309	-82.283723	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12720	1	13.37	5.87	0	0	10	1.0413579	-82.688488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12721	1	0	0	0	0	10	1.0405237	-83.018278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12722	1	0	0	0	0	10	1.0405237	-83.018278	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12723	1	0	0	0	0	10	1.043462	-82.267777	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12724	1	7.07	0.03	0	0	10	1.0405881	-82.9019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12725	1	5.59	2.96	0	0	10	1.0351635	-83.806368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12726	1	0	0	0	0	10	1.0398849	-82.945861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12727	1	8.63	3.61	0	0	10	1.0398271	-82.950593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12728	1	3.68	1.47	0	3.64	10	1.0359051	-83.768139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12729	1	0	0	0	0	10	1.0409436	-83.930979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12730	1	11.33	0.71	0	0	10	1.0409078	-83.936953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12731	1	11.04	6.73	0	0	10	1.0406908	-83.900203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12732	1	11.04	0.46	0	0	10	1.0426889	-83.573554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12733	1	14.04	3.7	0	0	10	1.0402951	-83.783336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12734	1	34.01	7.16	0	0	10	1.0410641	-84.027399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12735	1	13.14	4.02	0	0	10	1.0388208	-83.631679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12736	1	31.47	8.15	0	0	10	1.0383147	-83.563438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12737	1	8.67	3.37	0	15.37	10	1.0407909	-83.662137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12738	1	0	0	0	0	10	1.0404807	-83.027734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12739	1	7.45	3.23	0	0	10	1.0404246	-83.031712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12740	1	7.75	3.62	0	0	10	1.0381976	-82.090427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12741	1	7.31	1.51	0	0	10	1.0377035	-82.405381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12742	1	5.92	2.55	0	0	10	1.0376736	-82.636826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12743	1	8.94	1.72	0	0	10	1.0423202	-84.931689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12744	1	5.21	0.32	0	0	10	1.0432184	-83.3953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12745	1	0	0	0	-5.56	10	1.0382859	-84.050161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12746	1	9.01	1.59	0	0	10	1.0382487	-84.055489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12747	1	11.37	8.1	0	0	10	1.0399061	-83.809074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12748	1	11.08	1.93	0	0	10	1.0418029	-83.857074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12749	1	13.49	1.4	0	0	10	1.0403931	-84.8161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12750	1	15.45	2.24	0	0	10	1.0404637	-84.788535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12751	1	10.98	2.34	0	0	10	1.0389326	-83.381602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12752	1	10.98	4.37	0	0	10	1.0409001	-84.826354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12753	1	10.52	2.3	0	0	10	1.0398475	-83.457016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12754	1	0	0	0	0	10	1.0400853	-83.784806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12755	1	11.87	1.04	0	0	10	1.0400518	-83.791246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12756	1	0	0	0	0	10	1.03888	-83.565973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12757	1	17.48	5.15	0	0	10	1.0387847	-83.576406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12758	1	21.37	2.23	0	0	10	1.0387851	-84.009123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12759	1	8.4	3.08	0	0	10	1.0413661	-83.798462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12760	1	21.96	1.19	0	0	10	1.0410533	-83.864078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12761	1	11.23	2.41	0	0	10	1.0404965	-83.928095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12762	1	20.98	10.34	0	0	10	1.0401728	-84.021151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12763	1	14.59	2.12	0	0	10	1.040043	-84.499732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12764	1	0	0	0	0	10	1.0399053	-84.260233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12765	1	11.25	2.64	0	0	10	1.0398515	-84.265851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12766	1	0	0	0	-111.6	10	1.0360751	-81.772354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12767	1	0	0	0	0	10	1.0386936	-83.220312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12768	1	25.86	1.88	0	0	10	1.0359823	-81.788511	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12769	1	10.83	1.31	0	0	10	1.0382351	-83.630523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12770	1	0	0	0	-42.06	10	1.0418572	-81.367864	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12771	1	0	0	0	0	10	1.0388106	-83.375685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12772	1	0	0	0	0	10	1.0410908	-81.800666	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12773	1	0	0	0	0	10	1.0410908	-81.800666	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12774	1	23.13	5.64	0	0	10	1.0417408	-81.380479	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12775	1	12.3	9.31	0	0	10	1.0340952	-83.477844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12776	1	12.3	0.29	0	0	10	1.0383544	-83.533438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12777	1	0	0	0	0	10	1.0380256	-83.6194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12778	1	22.03	3.97	0	0	10	1.0379378	-83.631435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12779	1	10.34	5.87	0	0	10	1.0387301	-84.062089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12780	1	0	0	0	31.88	10	1.0420569	-83.998389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12781	1	13.65	4.44	0	0	10	1.0419761	-84.005085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12782	1	40.89	3.73	0	0	10	1.0368121	-83.690704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12783	1	18.26	4.46	0	0	10	1.0399481	-84.004376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12784	1	0	0	0	0	10	1.04307	-85.954099	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12785	1	0	0	0	0	10	1.0472802	-86.662581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12786	1	15.4	4.57	0	0	10	1.0429851	-85.963253	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12787	1	10.66	3	0	0	10	1.036823	-89.249416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12788	1	16.65	2.91	0	0	10	1.037078	-88.843136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12789	1	0	0	0	0	10	1.037142	-88.834214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12790	1	10.66	2.99	0	0	10	1.0367015	-89.279011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12791	1	11.4	2.24	0	0	10	1.0392474	-87.824154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12792	1	7.7	2.91	0	0	10	1.0388406	-88.086802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12793	1	0	0	0	0	10	1.0388894	-88.082543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12794	1	9.2	1.13	0	0	10	1.0376779	-87.765372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12795	1	9.2	1.45	0	0	10	1.0379611	-87.875711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12796	1	10.39	3.18	0	0	10	1.0346946	-88.497183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12797	1	34.62	3.68	0	0	10	1.0375074	-87.707929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12798	1	0	0	0	0	10	1.0376361	-87.68808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12799	1	0	0	0	69.96	10	1.0398427	-85.3948	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12800	1	0	0	0	0	10	1.0436722	-86.345777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12801	1	29.71	14.98	0	0	10	1.0395976	-85.411354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12802	1	25.37	7.6	0	0	10	1.0392844	-87.19458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12803	1	0	0	0	-138.61	10	1.0400195	-82.83035	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12804	1	0	0	0	0	10	1.039946	-85.271178	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12805	1	0	0	0	0	10	1.0384799	-87.329231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12806	1	0	0	0	0	10	1.0459003	-90.364664	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12807	1	0	0	0	0	10	1.0459003	-90.364664	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12808	1	29.28	3.54	0	0	10	1.0398985	-82.847541	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12809	1	0	0	0	0	10	1.0396754	-85.43358	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12810	1	28.61	6.37	0	6	10	1.0399042	-88.771483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12811	1	0	0	0	0	10	1.0399688	-88.753858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12812	1	0	0	0	0	10	1.0386046	-85.653142	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12813	1	0	0	0	0	10	1.0406057	-88.478419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12814	1	56	12.09	0	0	10	1.0383282	-85.682545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12815	1	7.14	3.4	0	0	10	1.0385966	-89.114085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12816	1	25.07	1.36	0	0	10	1.0385182	-89.128238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12817	1	25.07	2.69	0	0	10	1.0388749	-88.979082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12818	1	28.5	7.17	0	0	10	1.0386905	-88.45077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12819	1	23.79	3.13	0	0	10	1.0406411	-88.531448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12820	1	23.79	3.98	0	0	10	1.0387556	-89.136059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12821	1	30.22	8.74	0	0	10	1.0398486	-88.945621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12822	1	28.15	5.08	0	0	10	1.0352174	-89.367933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12823	1	34.35	12.35	0	0	10	1.0364438	-89.054394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12824	1	33.36	12.44	0	0	10	1.0387346	-89.022993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12825	1	0	0	0	0	10	1.0389392	-88.139218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12826	1	36.44	9.68	0	0	10	1.0387532	-88.158821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12827	1	0	0	0	0	10	1.0378539	-86.01812	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12828	1	0	0	0	0	10	1.040942	-88.512885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12829	1	29.62	5.88	0	0	10	1.0377078	-86.034571	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12830	1	29.62	8.68	0	0	10	1.0391195	-89.348743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12831	1	0	0	0	0	10	1.039289	-89.331738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12832	1	0	0	0	0	10	1.0347383	-88.437189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12833	1	19.04	1.08	0	0	10	1.0346903	-88.447326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12834	1	29.67	8.61	0	0	10	1.0405066	-86.917027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12835	1	0	0	0	0	10	1.0371659	-85.783508	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12836	1	25.78	2.81	0	0	10	1.0436518	-88.223487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12837	1	0	0	0	0	10	1.0380111	-85.699693	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12838	1	25.47	5.21	0	0	10	1.0409176	-88.628881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12839	1	25.47	12.16	0	0	10	1.0375719	-88.914629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12840	1	0	0	0	0	10	1.034977	-89.505597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12841	1	13.3	1.81	0	0	10	1.0349249	-89.513275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12842	1	10.65	2.59	0	0	10	1.0362862	-89.326725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12843	1	12.7	2.94	0	0	10	1.036228	-89.333306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12844	1	13.9	6.45	0	0	10	1.0341649	-88.288478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12845	1	17.52	7.66	0	0	10	1.0348264	-89.438129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12846	1	0	0	0	0	10	1.036341	-87.782102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12847	1	19.9	7.18	0	0	10	1.0362141	-87.793688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12848	1	8.65	3.78	0	0	10	1.0380345	-89.176238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12849	1	8.65	2.43	0	42.87	10	1.0409429	-89.412308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12850	1	0	0	0	0	10	1.0404666	-89.400186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12851	1	11.28	2.59	0	0	10	1.0331228	-89.928006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12852	1	0	0	0	0	10	1.0331824	-89.921176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12853	1	17.16	2.59	0	29.55	10	1.0377643	-89.095212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12854	1	0	0	0	4.86	10	1.0359283	-89.44492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12855	1	11.12	2.43	0	0	10	1.0358724	-89.451057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12856	1	0	0	0	0	10	1.0390628	-88.791973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12857	1	9.73	2.23	0	0	10	1.0390122	-88.797412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12858	1	13.03	4.34	0	0	10	1.0399456	-89.472327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12859	1	0	0	0	0	10	1.0356146	-88.160392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12860	1	19.56	5.06	0	0	10	1.0355003	-88.17198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12861	1	17	2.06	0	0	10	1.0343041	-88.679624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12862	1	11	2.04	0	0	10	1.0351097	-88.353073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12863	1	9.08	0.84	0	0	10	1.0387127	-87.248196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12864	1	17.01	12.26	0	0	10	1.0359256	-89.134849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12865	1	0	0	0	0	10	1.0408385	-88.245558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12866	1	6.63	1.25	0	0	10	1.0408112	-88.249117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12867	1	0	0	0	0	10	1.0461868	-87.2376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12868	1	11.46	0.62	0	0	10	1.0461529	-87.244447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12869	1	3.07	0.48	0	0	10	1.0381233	-87.352752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12870	1	9.58	1.68	0	0	10	1.0380812	-87.357876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12871	1	13.16	6.14	0	0	10	1.0374299	-88.386413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12872	1	17.01	5.37	0	0	10	1.0434336	-87.713552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12873	1	9.46	2.15	0	0	10	1.0365255	-89.144737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12874	1	7.14	2.09	0	0	10	1.0381256	-88.816704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12875	1	0	0	0	0	10	1.0381694	-88.812557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12876	1	9.34	1.46	0	26.06	10	1.0405421	-87.91593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12877	1	0	0	0	0	10	1.0402915	-87.907389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12878	1	15.08	4.79	0	0	10	1.0396005	-84.393992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12879	1	0	0	0	0	10	1.0396831	-84.386169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12880	1	6.55	1.77	0	0	10	1.0409906	-84.280263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12881	1	6.81	0.67	0	0	10	1.0430106	-84.088275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12882	1	0	0	0	0	10	1.0338317	-87.910462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12883	1	22.33	11.46	0	0	10	1.0336458	-87.923064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12884	1	22.44	6.92	0	30.41	10	1.037658	-87.197323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12885	1	22.82	2.92	0	0	10	1.0383812	-86.761883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12886	1	22.19	7.17	0	0	10	1.0351197	-87.642011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12887	1	0	0	0	0	10	1.0389684	-84.631122	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12888	1	0	0	0	0	10	1.0405448	-86.183588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12889	1	0	0	0	0	10	1.0407942	-86.376386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12890	1	0	0	0	0	10	1.0407942	-86.376386	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12891	1	20.72	3.99	0	0	10	1.0388737	-84.641891	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12892	1	0	0	0	0	10	1.0392571	-84.532474	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12893	1	19.07	1.53	0	0	10	1.0352587	-86.643127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12894	1	17.8	1.99	0	0	10	1.0353459	-86.555802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12895	1	0	0	0	0	10	1.0398803	-86.640007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12896	1	17.84	3.42	0	0	10	1.0397929	-86.650549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12897	1	0	0	0	0	10	1.0381658	-85.173902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12898	1	11.81	3.75	0	0	10	1.0380998	-85.180054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12899	1	10.3	3.21	0	0	10	1.0368217	-85.69303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12900	1	10.3	1.08	0	0	10	1.0358179	-86.226207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12901	1	0	0	0	28.07	10	1.0349664	-87.891288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12902	1	10.12	0.41	0	0	10	1.0349377	-87.897197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12903	1	0	0	0	0	10	1.0407205	-88.16259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12904	1	13.51	4.52	0	0	10	1.0406484	-88.169359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12905	1	0	0	0	0	10	1.0272597	-87.197953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12906	1	30.41	9.34	0	0	10	1.0270705	-87.214754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12907	1	23.79	13.17	0	0	10	1.0327102	-86.724779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12908	1	33.91	16.97	0	0	10	1.0239818	-87.235352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12909	1	39.87	10.57	0	0	10	1.0269414	-86.573697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12910	1	0	0	0	0	10	1.0271532	-86.553471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12911	1	0	0	0	218.77	10	1.0420473	-83.718217	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12912	1	0	0	0	0	10	1.0470083	-84.429055	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12913	1	0	0	0	0	10	1.0432482	-87.549184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12914	1	30.93	8.58	0	0	10	1.0439608	-84.926274	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12915	1	0	0	0	0	10	1.0432594	-83.119	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12916	1	32.03	7.94	0	0	10	1.0369921	-88.302366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12917	1	0	0	0	0	10	1.0219138	-87.366385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12918	1	21.67	5.97	0	0	10	1.0217943	-87.379219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12919	1	21.67	9.48	0	0	10	1.0387967	-88.024096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12920	1	21.86	4.79	0	0	10	1.0374444	-87.284392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12921	1	21.67	4.36	0	0	10	1.0409248	-87.979676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12922	1	25.83	7.13	0	0	10	1.0229843	-87.24179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12923	1	45.69	10.9	0	0	10	1.036502	-87.479845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12924	1	26.21	3.52	0	0	10	1.034223	-86.699439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12925	1	0	0	0	0	10	1.0352111	-84.690942	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12926	1	0	0	0	0	10	1.0318792	-86.767382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12927	1	0	0	0	0	10	1.0300083	-88.700872	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12928	1	0	0	0	0	10	1.0300083	-88.700872	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12929	1	26.43	7.96	0	0	10	1.0350526	-84.706461	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12930	1	0	0	0	0	10	1.0359713	-84.584898	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12931	1	0	0	0	0	10	1.0337145	-87.400493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12932	1	29	16.95	0	0	10	1.0334624	-87.415903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12933	1	19.62	8.45	0	0	10	1.0238271	-87.14628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12934	1	19.62	6.9	0	0	10	1.0309431	-87.498864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12935	1	19.9	9.12	0	0	10	1.0367421	-88.362408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12936	1	0	0	0	0	10	1.0217605	-87.38038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12937	1	29.83	5.12	0	0	10	1.0216482	-87.397127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12938	1	22.44	2.4	0	0	10	1.030222	-87.47003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12939	1	32.55	10.16	0	0	10	1.0340748	-87.937276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12940	1	22.44	4.59	0	0	10	1.0390007	-87.144741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12941	1	19.56	4.42	0	0	10	1.0334458	-87.822288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12942	1	19.37	5.91	0	0	10	1.0354919	-86.760387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12943	1	29.05	12.19	0	0	10	1.0263303	-87.238829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12944	1	19.37	2.95	0	0	10	1.0321549	-87.48743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12945	1	0	0	0	0	10	1.0322276	-87.477354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12946	1	11.15	4.02	0	0	10	1.0339994	-87.404164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12947	1	26.48	8.31	0	0	10	1.0411048	-88.0405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12948	1	15.85	4.05	0	0	10	1.0394876	-87.395134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12949	1	0	0	0	0	10	1.0388483	-85.64798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12950	1	6.78	5.15	0	0	10	1.0387805	-85.651317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12951	1	12.22	2.3	0	0	10	1.0394014	-86.785846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12952	1	18.31	3.72	0	0	10	1.0392695	-87.485804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12953	1	7.88	2.24	0	0	10	1.0374759	-85.675939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12954	1	0	0	0	0	10	1.0399707	-85.039778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12955	1	7.63	2.84	0	0	10	1.0399242	-85.043956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12956	1	9.79	0.54	0	0	10	1.0391858	-85.234591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12957	1	9.13	1.64	0	0	10	1.0352054	-86.146531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12958	1	21.71	9.22	0	0	10	1.0343968	-86.817968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12959	1	21.71	3.02	0	0	10	1.0327733	-86.687265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12960	1	16.12	3.11	0	0	10	1.0328008	-87.039367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12961	1	10.79	7.45	0	0	10	1.0338992	-83.521173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12962	1	12.32	6.68	0	0	10	1.0376288	-82.996091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12963	1	0	0	0	0	10	1.0345709	-83.410001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12964	1	10.79	2.61	0	0	10	1.0345126	-83.416287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12965	1	14.95	3.57	0	0	10	1.0336837	-83.639699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12966	1	8.33	0.7	0	0	10	1.0356504	-83.095323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12967	1	0	0	0	0	10	1.0342025	-83.019544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12968	1	7.22	1.97	0	0	10	1.0341639	-83.023155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12969	1	4.79	0.55	0	0	10	1.0346914	-84.454406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12970	1	0	0	0	0	10	1.0347091	-84.451779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12971	1	10.3	2.12	0	0	10	1.0437312	-83.573941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12972	1	7.33	4.44	0	0	10	1.0343202	-82.958031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12973	1	15.2	5.01	0	0	10	1.0421431	-83.813888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12974	1	0	0	0	0	10	1.0422372	-83.805484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12975	1	15.99	3.59	0	0	10	1.0370151	-82.778562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12976	1	12.32	1.95	0	0	10	1.0435456	-83.369349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12977	1	4.98	3.56	0	0	10	1.0353506	-82.833656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12978	1	15.74	1.71	0	0	10	1.036678	-83.040298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12979	1	33.76	5	0	0	10	1.0324017	-83.831393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12980	1	0	0	0	0	10	1.0403326	-81.41515	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12981	1	0	0	0	0	10	1.0364171	-82.955993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12982	1	18.65	3.73	0	0	10	1.0420706	-80.651027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12983	1	0	0	0	0	10	1.0457785	-79.740657	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12984	1	0	0	0	0	10	1.0409656	-81.327124	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12985	1	24.66	2.64	0	0	10	1.040446	-83.804512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12986	1	20.96	0.98	0	0	10	1.0320019	-83.856492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12987	1	0	0	0	0	10	1.0352509	-83.137316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12988	1	16.57	1.57	0	0	10	1.0351989	-83.14709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12989	1	10.58	3.93	0	0	10	1.0354295	-83.053715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12990	1	9.3	1.65	0	0	10	1.0345466	-83.879399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12991	1	0	0	0	0	10	1.03459	-83.873851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12992	1	0	0	0	0	10	1.0335788	-83.105603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12993	1	18.24	8.37	0	0	10	1.0334457	-83.114738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12994	1	21.62	5.33	0	0	10	1.0407985	-82.938312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12995	1	10.25	1.47	0	0	10	1.0356447	-83.418845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12996	1	10.25	1.9	0	0	10	1.0337372	-83.474332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12997	1	0	0	0	0	10	1.0336883	-83.374289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12998	1	20.33	3.72	0	0	10	1.0335953	-83.385862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12999	1	0	0	0	0	10	1.0332412	-83.761096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13000	1	10.25	1.11	0	0	10	1.0332054	-83.767514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13001	1	25.33	8.99	0	0	10	1.0328932	-83.267003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13002	1	15.23	5.05	0	0	10	1.0312086	-83.386623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13003	1	10.28	2.82	0	0	10	1.0316282	-83.313464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13004	1	14.1	3.58	0	0	10	1.0356953	-83.211287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13005	1	0	0	0	0	10	1.0339308	-83.695038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13006	1	9.39	1.75	0	0	10	1.0338899	-83.700343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13007	1	7.07	2	0	0	10	1.0351221	-83.384071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13008	1	9.34	1.43	0	0	10	1.040418	-83.233222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13009	1	7.02	0.99	0	0	10	1.035162	-83.287671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13010	1	5.07	1.14	0	0	10	1.0422701	-83.754077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13011	1	7.41	1.18	0	-12.66	10	1.0378253	-83.387148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13012	1	2.05	0.33	0	0	10	1.0376039	-82.740629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13013	1	0	0	0	0	10	1.0404653	-81.831742	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13014	1	0	0	0	0	10	1.0409063	-83.82966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13015	1	24.08	5.83	0	0	10	1.0403521	-81.845156	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13016	1	0	0	0	0	10	1.0398436	-84.143717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13017	1	24.08	0.62	0	0	10	1.0397744	-84.157014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13018	1	24.49	10.7	0	0	10	1.0307151	-84.006311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13019	1	24.08	5.29	0	0	10	1.0310322	-83.986895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13020	1	14.54	3.21	0	0	10	1.0320365	-83.869448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13021	1	0	0	0	0	10	1.0329845	-83.489072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13022	1	11.8	1.3	0	0	10	1.032941	-83.495251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13023	1	0	0	0	0	10	1.0324301	-83.654298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13024	1	17.81	2.85	0	0	10	1.0323631	-83.664843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13025	1	20.45	12.71	0	0	10	1.0338869	-83.099833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13026	1	9.62	3.1	0	0	10	1.033755	-83.642863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13027	1	6.4	1.82	0	0	10	1.0321869	-83.335417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13028	1	3.73	2.56	0	0	10	1.0368104	-83.23828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13029	1	9.14	3.23	0	0	10	1.0406059	-81.600962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13030	1	0	0	0	0	10	1.0424919	-81.240744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13031	1	4.08	1.63	0	0	10	1.0424658	-81.24296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13032	1	0	0	0	0	10	1.0419297	-81.364858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13033	1	4.08	2.32	0	0	10	1.041895	-81.366868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13034	1	5.76	1.91	0	0	10	1.0402641	-82.179509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13035	1	0	0	0	0	10	1.0447408	-80.148026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13036	1	7.12	0.6	0	0	10	1.0447204	-80.15208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13037	1	7.39	2	0	0	10	1.0399072	-81.942778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13038	1	9.75	3.24	0	0	10	1.0403272	-82.006489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13039	1	11.16	2.11	0	0	10	1.0386728	-82.545444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13040	1	3.78	0.82	0	0	10	1.0434351	-80.537746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13041	1	0	0	0	0	10	1.0434542	-80.535709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13042	1	8.58	3.06	0	0	10	1.0403685	-82.093846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13043	1	26.68	1.94	0	0	10	1.0395118	-81.719234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13044	1	0	0	0	0	10	1.0419254	-80.418303	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13045	1	0	0	0	0	10	1.0401952	-81.525767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13046	1	26.68	17.77	0	0	10	1.0416726	-80.431485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13047	1	26.9	14.93	0	0	10	1.0395153	-81.634814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13048	1	36.43	5.41	0	0	10	1.0386605	-81.913032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13049	1	0	0	0	0	10	1.0388177	-81.890631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13050	1	0	0	0	0	10	1.039157	-82.026283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13051	1	8.54	2.2	0	0	10	1.0391107	-82.031063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13052	1	12.27	4.55	0	0	10	1.0394618	-81.900422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13053	1	11.07	4.63	0	0	10	1.0390975	-82.006385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13054	1	3.81	0.58	0	0	10	1.0407594	-82.835264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13055	1	5.61	2.6	0	0	10	1.0396707	-82.611203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13056	1	10.02	1.57	0	0	10	1.0408612	-82.775019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13057	1	0	0	0	0	10	1.0409042	-82.769453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13058	1	9.29	1.51	0	0	10	1.0406539	-82.724122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13059	1	0	0	0	11.06	10	1.0419239	-84.567419	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13060	1	14.52	10.44	0	0	10	1.0460187	-85.379876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13061	1	0	0	0	0	10	1.0422739	-84.537697	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13062	1	7.74	1.25	0	0	10	1.0394127	-86.107172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13063	1	0	0	0	0	10	1.0462055	-84.60372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13064	1	6.11	1.75	0	0	10	1.046172	-84.607037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13065	1	10.59	2.98	0	0	10	1.0428906	-84.733574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13066	1	0	0	0	0	10	1.0429494	-84.728146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13067	1	0	0	0	0	10	1.0444155	-85.660754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13068	1	18.71	4.21	0	0	10	1.0443191	-85.671157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13069	1	16.36	4.26	0	0	10	1.0439832	-84.77103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13070	1	10.46	4.73	0	0	10	1.0445794	-85.275647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13071	1	17.6	4.56	0	0	10	1.0423023	-85.223613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13072	1	17.6	5.54	0	0	10	1.0438669	-85.174144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13073	1	0	0	0	0	10	1.0439316	-84.301069	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13074	1	0	0	0	0	10	1.042732	-85.112948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13075	1	19.09	7.56	0	0	10	1.0438168	-84.311041	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13076	1	0	0	0	0	10	1.041354	-85.465755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13077	1	17.07	2.3	0	0	10	1.0412932	-85.474968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13078	1	0	0	0	-86.37	10	1.0379694	-83.59769	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13079	1	0	0	0	0	10	1.0307559	-85.341497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13080	1	17.56	5.89	0	0	10	1.0204317	-86.954357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13081	1	0	0	0	0	10	1.0305219	-85.416622	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13082	1	0	0	0	0	10	1.0394644	-83.554189	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13083	1	0	0	0	0	10	1.0438599	-84.712831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13084	1	13.97	1.73	0	0	10	1.0438098	-84.721163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13085	1	8.37	3.7	0	0	10	1.0305197	-86.889527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13086	1	8.04	1.91	0	0	10	1.0366251	-84.905149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13087	1	10.18	8.87	0	0	10	1.0369509	-85.95645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13088	1	18.98	9.26	0	0	10	1.026926	-85.99917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13089	1	10.18	2.18	0	0	10	1.0356532	-86.301327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13090	1	24.22	1.86	0	0	10	1.0410371	-85.523225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13091	1	0	0	0	0	10	1.0411211	-85.509375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13092	1	29.3	1.95	0	0	10	1.0411183	-85.521415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13093	1	0	0	0	0	10	1.0412047	-85.505361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13094	1	19.22	1.36	0	0	10	1.0351264	-86.204122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13095	1	20.04	4.99	0	0	10	1.0335576	-86.369487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13096	1	0	0	0	262.62	10	1.0460194	-82.1007	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13097	1	0	0	0	0	10	1.047629	-83.669641	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13098	1	0	0	0	0	10	1.0463503	-84.76811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13099	1	30.82	16.86	0	0	10	1.0458024	-83.768384	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13100	1	0	0	0	0	10	1.0454534	-81.925296	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13101	1	0	0	0	0	10	1.0448552	-83.956908	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13102	1	0	0	0	0	10	1.0496257	-84.280165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13103	1	13.22	3.73	0	0	10	1.0447781	-83.964266	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13104	1	0	0	0	0	10	1.0482857	-84.43756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13105	1	10.07	0.79	0	0	10	1.0482545	-84.443681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13106	1	9.97	3.45	0	0	10	1.0473028	-84.529716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13107	1	13.91	4.81	0	0	10	1.0274234	-92.662216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13108	1	30.62	10.17	0	0	10	1.0330561	-92.200042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13109	1	19.37	6.38	0	0	10	1.0362947	-90.780325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13110	1	31.64	9.41	0	0	10	1.0273983	-92.769148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13111	1	21.51	6.27	0	0	10	1.0284094	-91.509086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13112	1	0	0	0	0	10	1.0369181	-90.130524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13113	1	11.64	2.28	0	0	10	1.0368637	-90.136442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13114	1	11.06	2.02	0	0	10	1.0391802	-90.562605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13115	1	11.06	3.27	0	0	10	1.025434	-92.193639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13116	1	23.2	3.95	0	0	10	1.0344411	-88.719036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13117	1	0	0	0	0	10	1.0257561	-90.604246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13118	1	35.1	9.56	0	0	10	1.0255657	-90.623871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13119	1	0	0	0	0	10	1.0312508	-90.030871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13120	1	23.2	5.28	0	0	10	1.0311321	-90.043968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13121	1	23.2	2.63	0	0	10	1.0289962	-90.332294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13122	1	0	0	0	0	10	1.0274377	-91.195958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13123	1	22.82	8.19	0	0	10	1.0273041	-91.208304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13124	1	0	0	0	0	10	1.0339278	-93.509841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13125	1	18.32	7.69	0	0	10	1.0338009	-93.520269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13126	1	21.56	2.76	0	0	10	1.0291023	-93.028868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13127	1	0	0	0	0	10	1.0411301	-88.170363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13128	1	21.81	7.69	0	0	10	1.0410005	-88.181113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13129	1	27.48	1.65	0	0	10	1.03852	-88.453019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13130	1	11.32	3.51	0	0	10	1.03475	-88.791799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13131	1	28.29	5.23	0	0	10	1.0327996	-92.787183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13132	1	35.03	9.79	0	237.05	10	1.0404233	-93.367832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13133	1	0	0	0	0	10	1.0232055	-92.993684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13134	1	18.88	4.1	0	0	10	1.0231164	-93.0051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13135	1	27.62	6.25	0	0	10	1.031771	-92.49485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13136	1	18.18	6.55	0	0	10	1.030544	-90.721014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13137	1	0	0	0	0	10	1.0297586	-89.841105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13138	1	0	0	0	0	10	1.0297586	-89.841105	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13139	1	0	0	0	0	10	1.0297586	-89.841105	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13140	1	0	0	0	0	10	1.0297586	-89.841105	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13141	1	14.2	5.56	0	0	10	1.0296588	-89.84919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13142	1	0	0	0	0	10	1.0298429	-89.833744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13143	1	0	0	0	39.78	10	1.0380597	-86.593851	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13144	1	31.81	2.83	0	0	10	1.0315885	-89.522273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13145	1	0	0	0	0	10	1.0387042	-86.452198	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13146	1	20	5.15	0	0	10	1.0291166	-91.589809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13147	1	19.19	6.1	0	0	10	1.0328193	-92.429818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13148	1	27.74	3.43	0	0	10	1.0278124	-92.374905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13149	1	0	0	0	0	10	1.0279209	-92.359326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13150	1	19.99	5.03	0	0	10	1.0349883	-92.024689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13151	1	28.01	6.57	0	0	10	1.0332528	-91.090255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13152	1	0	0	0	161.59	10	1.0441217	-86.623405	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13153	1	0	0	0	0	10	1.0375494	-89.651789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13154	1	14.01	4.84	0	0	10	1.0440358	-86.631413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13155	1	0	0	0	0	10	1.0259613	-92.086734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13156	1	34.68	8.14	0	0	10	1.0257738	-92.106768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13157	1	0.51	0.1	0	0	10	1.0271739	-92.083772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13158	1	26.36	3.53	0	0	10	1.0270671	-92.097824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13159	1	0	0	0	249.75	10	1.0440286	-83.904053	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13160	1	0	0	0	0	10	1.043772	-86.310569	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13161	1	37.13	11.33	0	0	10	1.042037	-90.254344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13162	1	0	0	0	0	10	1.0439691	-83.662498	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13163	1	0	0	0	0	10	1.0427477	-86.382615	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13164	1	27.2	10.12	0	0	10	1.0260717	-90.580874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13165	1	0	0	0	0	10	1.0262361	-90.565603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13166	1	0	0	0	0	10	1.0377859	-86.98042	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13167	1	0	0	0	0	10	1.0390337	-89.505269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13168	1	30.65	5.57	0	0	10	1.037669	-86.997089	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13169	1	24.95	2.34	0	0	10	1.0297405	-91.394581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13170	1	33.33	8.27	0	0	10	1.0256049	-91.754839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13171	1	33.76	11.54	0	76.04	10	1.0351268	-91.317637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13172	1	24.95	6.44	0	0	10	1.0310992	-91.434778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13173	1	0	0	0	0	10	1.0312335	-91.420944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13174	1	0	0	0	0	10	1.0316873	-89.731625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13175	1	26.45	5.67	0	0	10	1.0315493	-89.747754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13176	1	26.45	6.16	0	0	10	1.0376006	-89.883985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13177	1	0.59	0.1	0	0	10	1.0288745	-90.221245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13178	1	26.45	16.87	0	0	10	1.0286267	-90.235496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13179	1	0	0	0	-74.16	10	1.0360731	-86.682004	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13180	1	0	0	0	0	10	1.0367355	-90.239123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13181	1	30.53	4.89	0	0	10	1.0359415	-86.697793	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13182	1	0	0	0	0	10	1.0350935	-91.20349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13183	1	27.58	10.62	0	0	10	1.0349233	-91.217655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13184	1	0	0	0	0	10	1.0358165	-90.974957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13185	1	39.86	10.67	0	0	10	1.0356078	-90.994969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13186	1	16.65	3	0	0	10	1.0255328	-90.9939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13187	1	0	0	0	0	10	1.0256086	-90.984401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13188	1	29.24	6.44	0	0	10	1.036632	-90.70095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13189	1	0	0	0	0	10	1.0367572	-90.684702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13190	1	11.87	3.54	0	0	10	1.0314117	-89.875009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13191	1	28.73	4.67	0	0	10	1.03775	-94.135638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13192	1	35.51	8.44	0	100.07	10	1.0392958	-94.127976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13193	1	12.19	5.4	0	0	10	1.0330564	-93.251225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13194	1	11.68	2.87	0	0	10	1.0255868	-91.794198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13195	1	15.54	3.35	0	0	10	1.0317911	-92.596747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13196	1	15.94	2.87	0	0	10	1.0343911	-88.776627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13197	1	15.26	2.32	0	0	10	1.0313593	-90.462809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13198	1	0	0	0	0	10	1.0341598	-88.91269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13199	1	16.17	2	0	0	10	1.0340947	-88.921084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13200	1	38.32	10.92	0	0	10	1.0305268	-89.771846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13201	1	0	0	0	0	10	1.0454734	-81.726036	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13202	1	27.32	7.82	0	0	10	1.040701	-82.989507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13203	1	0	0	0	0	10	1.0375175	-83.925532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13204	1	0	0	0	0	10	1.0375175	-83.925532	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13205	1	0	0	0	0	10	1.0458143	-81.681901	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13206	1	10.9	1.62	0	0	10	1.0407805	-83.027927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13207	1	8.02	2.61	0	0	10	1.0448418	-82.652753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13208	1	3.69	1.08	0	0	10	1.0381293	-82.835955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13209	1	5.62	1.5	0	0	10	1.038101	-82.838874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13210	1	21.83	8.04	0	0	10	1.0363185	-86.237549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13211	1	15.78	3.73	0	0	10	1.0352241	-86.377962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13212	1	21.11	3.95	0	0	10	1.0383378	-86.049225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13213	1	9.92	2.27	0	0	10	1.0374529	-86.450335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13214	1	9.07	2.18	0	0	10	1.0222961	-87.2538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13215	1	0	0	0	0	10	1.0223424	-87.248281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13216	1	11.73	1.01	0	0	10	1.0348203	-87.125743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13217	1	0	0	0	0	10	1.0345966	-87.838846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13218	1	12.22	1.82	0	0	10	1.0345477	-87.84568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13219	1	12.65	3.22	0	0	10	1.0340814	-86.889971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13220	1	24.84	3.47	0	0	10	1.0354249	-87.630904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13221	1	34.24	5.1	0	0	10	1.0376303	-87.316132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13222	1	0	0	0	0	10	1.0348834	-87.309662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13223	1	49.06	16.07	0	0	10	1.0346012	-87.335158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13224	1	24.84	3.05	0	0	10	1.0341327	-87.089858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13225	1	14.13	6.79	0	0	10	1.0354232	-86.318285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13226	1	11.63	3.97	0	0	10	1.0379023	-85.859132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13227	1	15.77	4.13	0	0	10	1.0346323	-86.545195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13228	1	27.99	6.24	0	0	10	1.0342092	-87.273966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13229	1	15.77	1.38	0	0	10	1.0339447	-87.039905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13230	1	15.77	6.59	0	0	10	1.037246	-87.364845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13231	1	0	0	0	0	10	1.0387772	-85.608597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13232	1	7.31	2.48	0	0	10	1.0387311	-85.612402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13233	1	3.17	1.53	0	0	10	1.041355	-85.884996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13234	1	19.62	3.47	0	0	10	1.0364226	-86.105091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13235	1	0	0	0	-98.19	10	1.0360353	-84.156999	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13236	1	0	0	0	0	10	1.0386014	-86.172008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13237	1	29.66	10.09	0	0	10	1.035874	-84.172257	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13238	1	0	0	0	0	10	1.0241509	-86.820644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13239	1	10.67	1.54	0	0	10	1.0241039	-86.826979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13240	1	13.78	4	0	0	10	1.0294267	-87.332135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13241	1	15.39	2.49	0	0	10	1.024857	-86.594223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13242	1	11.64	2.36	0	0	10	1.0334375	-87.728038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13243	1	9.13	1.14	0	0	10	1.0306144	-87.586878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13244	1	0	0	0	0	10	1.0335297	-86.50649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13245	1	13.6	2.82	0	0	10	1.0334674	-86.51387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13246	1	9.09	3.49	0	0	10	1.0338718	-84.503918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13247	1	0	0	0	0	10	1.0339268	-84.498906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13248	1	11.04	1.11	0	0	10	1.0345662	-84.96813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13249	1	0	0	0	0	10	1.0351325	-85.240202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13250	1	13.32	2.07	0	0	10	1.0350832	-85.247237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13251	1	9.09	2.24	0	0	10	1.0344578	-84.353921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13252	1	8.11	2.11	0	0	10	1.0324194	-84.576949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13253	1	8.19	2.25	0	-10.74	10	1.0325696	-84.483697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13254	1	6.89	6.2	0	0	10	1.0380118	-84.021879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13255	1	8.73	2.83	0	0	10	1.0395065	-83.721851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13256	1	0	0	0	0	10	1.0351012	-84.494617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13257	1	10.49	3.33	0	0	10	1.0350352	-84.500807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13258	1	0	0	0	0	10	1.0333364	-84.721178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13259	1	22.32	2.07	0	0	10	1.0332553	-84.734325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13260	1	9.96	1.73	0	0	10	1.0369915	-84.278718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13261	1	0	0	0	0	10	1.0381306	-84.134072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13262	1	23.87	2.62	0	0	10	1.0380449	-84.148306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13263	1	10.98	3.43	0	0	10	1.0343276	-84.605759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13264	1	0	0	0	0	10	1.0378258	-86.313063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13265	1	5.01	0.78	0	0	10	1.037806	-86.316152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13266	1	4.02	1.02	0	0	10	1.0389124	-85.014384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13267	1	0	0	0	0	10	1.0389304	-85.012331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13268	1	0	0	0	0	10	1.0389957	-83.194378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13269	1	11.67	2.74	0	0	10	1.0389379	-83.200192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13270	1	6.85	1.1	0	0	10	1.0384796	-87.847859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13271	1	5.96	1.08	0	0	10	1.037132	-87.682213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13272	1	0	0	0	0	10	1.037156	-87.678809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13273	1	2.67	0.54	0	0	10	1.0390916	-83.171623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13274	1	5.96	1.64	0	0	10	1.0390576	-83.174808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13275	1	5.96	1.6	0	0	10	1.0365107	-87.487943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13276	1	4.16	1.39	0	22.32	10	1.040318	-87.956239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13277	1	4.16	1.28	0	0	10	1.0402931	-87.95844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13278	1	5.66	1.97	0	0	10	1.0357207	-87.113222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13279	1	0	0	0	0	10	1.0344755	-91.434286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13280	1	54.41	12.05	0	0	10	1.0342081	-91.461589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13281	1	30.7	6.87	0	0	10	1.0355129	-90.647783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13282	1	38.55	9.1	0	0	10	1.0234419	-92.739796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13283	1	20.43	4.14	0	0	10	1.032601	-91.421084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13284	1	18.47	4.54	0	0	10	1.0220491	-92.310518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13285	1	19.78	4.81	0	0	10	1.036936	-91.725591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13286	1	38.25	16.6	0	0	10	1.0202647	-92.847719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13287	1	0	0	0	0	10	1.02053	-92.826027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13288	1	19.78	5.39	0	0	10	1.03198	-91.274729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13289	1	0	0	0	0	10	1.0334543	-92.135218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13290	1	24.29	6.72	0	0	10	1.0333219	-92.149662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13291	1	44.06	14.6	0	0	10	1.0208257	-92.601978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13292	1	24.29	12.05	0	0	10	1.0252815	-91.524865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13293	1	31.17	1.45	0	0	10	1.0229159	-92.476974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13294	1	25.15	6.09	0	87.47	10	1.0412872	-92.137563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13295	1	19.84	2.18	0	0	10	1.0238286	-92.983993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13296	1	38.31	8.89	0	0	10	1.0282842	-92.988871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13297	1	25.21	3.71	0	0	10	1.0398113	-92.072647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13298	1	19.89	8	0	0	10	1.0207897	-92.921666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13299	1	19.89	6.47	0	0	10	1.023508	-92.542639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13300	1	19.77	2.22	0	0	10	1.0293327	-93.048239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13301	1	41.81	19.39	0	0	10	1.0381733	-92.087266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13302	1	26.29	5.5	0	0	10	1.0246799	-91.659929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13303	1	42.98	8.16	0	0	10	1.0270677	-91.425685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13304	1	41.87	15.91	0	0	10	1.0290643	-92.922542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13305	1	46.19	8.53	0	0	10	1.0218414	-92.879977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13306	1	26.29	11.6	0	0	10	1.02128	-93.213593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13307	1	30.16	8.53	0	0	10	1.034314	-91.549001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13308	1	0	0	0	0	10	1.0241084	-92.248309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13309	1	30.16	12.08	0	0	10	1.0239092	-92.263268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13310	1	50	4.59	0	0	10	1.0273275	-91.558359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13311	1	42.96	5.07	0	0	10	1.0346466	-91.715925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13312	1	51.66	28.55	0	0	10	1.0219267	-92.49724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13313	1	71.08	1.45	0	0	10	1.0352051	-93.971694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13314	1	51.65	12.96	0	0	10	1.0209306	-92.850854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13315	1	62.04	12.84	0	0	10	1.0214719	-93.366013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13316	1	0	0	0	0	10	1.0217267	-93.331669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13317	1	31.88	7.72	0	0	10	1.0261533	-93.097616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13318	1	66.45	15.9	0	0	10	1.0251967	-91.761282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13319	1	51.54	13.22	0	0	10	1.0219663	-92.9357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13320	1	29	20.02	0	0	10	1.0336165	-92.042131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13321	1	0	0	0	0	10	1.0338787	-92.02879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13322	1	53.41	8.7	0	0	10	1.0254922	-91.767428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13323	1	29.01	1.48	0	0	10	1.0249148	-91.875762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13324	1	0	0	0	0	10	1.0249881	-91.8588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13325	1	43.95	10.04	0	81.71	10	1.034361	-93.99699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13326	1	41.97	17.66	0	0	10	1.0242673	-93.437469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13327	1	32.55	13.91	0	0	10	1.0377559	-93.662329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13328	1	0	0	0	0	10	1.0223559	-93.350551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13329	1	41.99	10.09	0	0	10	1.0221564	-93.374834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13330	1	32.55	5.37	0	0	10	1.0364894	-93.031116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13331	1	0	0	0	0	10	1.0366292	-93.013598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13332	1	23.07	4.04	0	0	10	1.0303595	-90.83204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13333	1	0	0	0	0	10	1.0250154	-91.889387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13334	1	0	0	0	0	10	1.0250154	-91.889387	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13335	1	0	0	0	0	10	1.0250154	-91.889387	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13336	1	0	0	0	0	10	1.0250154	-91.889387	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13337	1	35.4	10.94	0	0	10	1.024796	-91.909642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13338	1	0	0	0	0	10	1.0252241	-91.870345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13339	1	15.57	2.34	0	0	10	1.029648	-93.572654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13340	1	0	0	0	0	10	1.0355238	-89.740529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13341	1	18.74	10.62	0	0	10	1.0353639	-89.750507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13342	1	32.76	16.03	0	0	10	1.0225471	-93.201925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13343	1	21.06	4.29	0	106.36	10	1.0395451	-92.094728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13344	1	25.88	0.9	0	0	10	1.0394672	-92.110484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13345	1	0	0	0	0	10	1.0301503	-91.577422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13346	1	25.88	6.58	0	0	10	1.0300063	-91.592244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13347	1	32.76	6.69	0	0	10	1.022301	-92.796919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13348	1	25.88	5.28	0	0	10	1.0243115	-92.144967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13349	1	54.57	10.19	0	0	10	1.0296619	-92.743513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13350	1	24.37	5.21	0	0	10	1.0290798	-93.322806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13351	1	30.6	5.46	0	0	10	1.0243982	-93.073197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13352	1	24.79	6.8	0	0	10	1.0271076	-91.104603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13353	1	23.77	2.03	0	0	10	1.0257472	-91.338304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13354	1	23.87	6.35	0	0	10	1.0257735	-91.780263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13355	1	0	0	0	0	10	1.0258873	-91.766904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13356	1	23.77	18.82	0	0	10	1.0345572	-90.148136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13357	1	0	0	0	0	10	1.0348086	-90.138027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13358	1	0	0	0	0	10	1.0262491	-91.881584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13359	1	23.77	3.38	0	0	10	1.0261533	-91.895577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13360	1	27.52	2.82	0	0	10	1.0275501	-90.907197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13361	1	0	0	0	0	10	1.0333183	-90.928187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13362	1	21.65	3.67	0	0	10	1.0332314	-90.939455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13363	1	0	0	0	0	10	1.0237678	-92.323653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13364	1	47.67	23.91	0	0	10	1.0233773	-92.350863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13365	1	0	0	0	0	10	1.031672	-90.568064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13366	1	21.65	10.37	0	0	10	1.0315068	-90.578824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13367	1	21.65	3.03	0	0	10	1.0333123	-90.235465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13368	1	19.28	4.37	0	0	10	1.0314872	-91.61257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13369	1	24.06	17.22	0	-32.1	10	1.0353621	-93.933467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13370	1	0	0	0	0	10	1.0308735	-92.68922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13371	1	19.28	1.4	0	0	10	1.0308122	-92.701367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13372	1	35.39	12.26	0	0	10	1.022574	-92.494416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13373	1	24.93	5.79	0	0	10	1.0368076	-88.550926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13374	1	0	0	0	0	10	1.0369216	-88.538383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13375	1	0	0	0	0	10	1.0255282	-91.675291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13376	1	31.64	9.8	0	0	10	1.0253556	-91.691513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13377	1	25.89	8.67	0	0	10	1.0251415	-92.48694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13378	1	25.89	1.61	0	0	10	1.0364801	-94.070828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13379	1	25.89	8.65	0	0	10	1.027404	-93.722763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13380	1	0	0	0	0	10	1.028166	-92.637804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13381	1	13.09	8.31	0	0	10	1.0280443	-92.645155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13382	1	0	0	0	0	10	1.031807	-89.916861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13383	1	14.86	6.14	0	0	10	1.0316975	-89.925094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13384	1	14.86	4.75	0	0	10	1.0362166	-89.554857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13385	1	0	0	0	0	10	1.0363003	-89.546955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13386	1	0	0	0	0	10	1.030857	-91.412727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13387	1	53.52	15.33	0	0	10	1.0305296	-91.443565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13388	1	35.82	5	0	0	10	1.0275754	-93.064405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13389	1	31.27	9.26	0	0	10	1.0255751	-92.158278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13390	1	20.99	3.65	0	0	10	1.041844	-88.190326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13391	1	34.07	9.1	0	0	10	1.0278244	-90.838785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13392	1	0	0	0	0	10	1.0325305	-91.819224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13393	1	25.57	3.99	0	0	10	1.032428	-91.832711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13394	1	22.01	5.69	0	0	10	1.0285445	-91.617532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13395	1	32.18	13.84	0	140.35	10	1.0351884	-93.025751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13396	1	46.9	10.46	0	0	10	1.0311168	-90.672541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13397	1	32.36	5.26	0	0	10	1.0326912	-89.819899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13398	1	43.57	5.61	0	0	10	1.0289111	-90.553993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13399	1	0	0	0	0	10	1.0308135	-90.207637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13400	1	78.28	7.96	0	0	10	1.0305074	-90.251225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13401	1	37.85	14.51	0	0	10	1.0387663	-88.923951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13402	1	73.4	3.33	0	0	10	1.0253167	-93.227669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13403	1	69.94	3.01	0	0	10	1.0311076	-93.91568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13404	1	43.51	9.53	0	0	10	1.030282	-92.134514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13405	1	0	0	0	0	10	1.0346169	-89.405945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13406	1	41.95	5.35	0	0	10	1.0344687	-89.42915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13407	1	0	0	0	0	10	1.0314923	-91.390747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13408	1	0	0	0	0	10	1.0314923	-91.390747	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13409	1	0	0	0	0	10	1.0314923	-91.390747	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13410	1	0	0	0	0	10	1.0314923	-91.390747	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13411	1	29.88	3.29	0	0	10	1.0313787	-91.406434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13412	1	0	0	0	0	10	1.0316031	-91.372013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13413	1	65.47	13.35	0	0	10	1.0366282	-93.983885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13414	1	64.2	2.85	0	0	10	1.0326472	-91.890189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13415	1	0	0	0	0	10	1.0316448	-90.160053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13416	1	48.68	11.01	0	0	10	1.0314109	-90.18935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13417	1	0	0	0	0	10	1.0313253	-91.675742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13418	1	43.17	7.89	0	0	10	1.0311133	-91.701554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13419	1	38.6	5.06	0	0	10	1.0337838	-89.509923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13420	1	0	0	0	0	10	1.0339252	-89.487869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13421	1	45.86	17.65	0	0	10	1.0260523	-91.151495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13422	1	0	0	0	0	10	1.0287124	-90.638477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13423	1	31	3.85	0	0	10	1.0286046	-90.655199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13424	1	25.77	4.38	0	0	10	1.0282475	-91.590494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13425	1	48.99	15.2	0	0	10	1.0253892	-92.605563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13426	1	12.61	4.1	0	0	10	1.0283601	-90.742281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13427	1	24.66	8.69	0	0	10	1.0281994	-90.755646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13428	1	24.66	16.95	0	0	10	1.0355144	-88.82202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13429	1	0	0	0	0	10	1.0357603	-88.80992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13430	1	36.65	2.6	0	0	10	1.0357868	-89.171342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13431	1	24.66	14.88	0	0	10	1.0335752	-89.566902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13432	1	14.47	1.9	0	0	10	1.0349409	-89.122036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13433	1	17.68	2.85	0	0	10	1.0254301	-91.639565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13434	1	0	0	0	0	10	1.0255086	-91.62896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13435	1	28.29	6.28	0	0	10	1.0376464	-92.108176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13436	1	43.31	5.31	0	0	10	1.0318856	-91.000591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13437	1	27.21	7.59	0	0	10	1.0326825	-91.976371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13438	1	8.78	1.18	0	0	10	1.0411106	-83.776622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13439	1	0	0	0	0	10	1.0399896	-84.159975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13440	1	5.14	2.43	0	0	10	1.0399492	-84.162632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13441	1	6.18	2.47	0	0	10	1.0362434	-85.775452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13442	1	6.78	2.84	0	0	10	1.036017	-85.545891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13443	1	6.39	1.87	0	0	10	1.0391064	-84.107419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13444	1	9.76	3.96	0	0	10	1.0391347	-84.4979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13445	1	0	0	0	0	10	1.0392072	-84.492285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13446	1	0	0	0	0	10	1.0388402	-84.699188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13447	1	14.21	8.73	0	0	10	1.0387174	-84.706011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13448	1	0	0	0	0	10	1.0402726	-84.687643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13449	1	13.53	2.95	0	0	10	1.0402013	-84.695613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13450	1	11.15	3.75	0	0	10	1.0411893	-83.917664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13451	1	3.39	1.35	0	0	10	1.0422918	-84.934755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13452	1	0	0	0	0	10	1.0346291	-86.519087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13453	1	3.25	0.11	0	0	10	1.0346186	-86.521026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13454	1	3.25	0.76	0	0	10	1.0366984	-85.903917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13455	1	11.61	6.15	0	0	10	1.0375594	-84.979753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13456	1	0	0	0	0	10	1.0424705	-83.54815	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13457	1	0	0	0	0	10	1.042017	-83.261885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13458	1	0	0	0	0	10	1.0391879	-84.559768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13459	1	0	0	0	0	10	1.0421323	-83.234241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13460	1	16.55	1.29	0	0	10	1.042411	-83.557355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13461	1	11.61	4.17	0	0	10	1.0369732	-85.14699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13462	1	2.54	0.25	0	0	10	1.0435633	-84.176518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13463	1	10.57	1.9	0	0	10	1.0420722	-83.661708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13464	1	9.72	3.34	0	0	10	1.0425435	-83.391268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13465	1	6.99	2.02	0	0	10	1.0356809	-85.067808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13466	1	0	0	0	0	10	1.0357183	-85.063673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13467	1	0	0	0	0	10	1.0475426	-83.805013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13468	1	11.13	2.6	0	0	10	1.0474852	-83.811465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13469	1	8.88	2.15	0	0	10	1.0424324	-84.177788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13470	1	7.2	1.23	0	0	10	1.0400741	-85.702041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13471	1	6.06	1.35	0	0	10	1.0445926	-85.178327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13472	1	13.6	4.74	0	0	10	1.0361418	-85.35187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13473	1	12.29	3.6	0	0	10	1.0443007	-85.404568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13474	1	0	0	0	0	10	1.0443664	-85.39765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13475	1	14.79	4.17	0	0	10	1.0390091	-84.039424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13476	1	26.23	15.51	0	0	10	1.0378836	-84.316224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13477	1	14.9	1.27	0	0	10	1.0415576	-84.311165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13478	1	0	0	0	0	10	1.0416018	-84.302251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13479	1	17.36	6.19	0	0	10	1.0382448	-85.016941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13480	1	10.54	0.8	0	0	10	1.0457417	-84.712141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13481	1	16.87	6.7	0	0	10	1.0385401	-87.462561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13482	1	9.56	3.15	0	0	10	1.0402617	-87.685439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13483	1	16.88	7.06	0	0	10	1.0395067	-84.851048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13484	1	12.98	1.51	0	0	10	1.0424017	-83.462898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13485	1	0	0	0	0	10	1.0408505	-83.635882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13486	1	16.25	10.2	0	0	10	1.040706	-83.644298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13487	1	0	0	0	0	10	1.0389983	-86.126646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13488	1	0	0	0	0	10	1.0389983	-86.126646	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13489	1	0	0	0	0	10	1.0389983	-86.126646	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13490	1	0	0	0	0	10	1.0389983	-86.126646	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13491	1	13.26	3.88	0	0	10	1.0389235	-86.133861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13492	1	0	0	0	0	10	1.0390672	-86.119771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13493	1	0	0	0	0	10	1.045568	-83.954922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13494	1	0	0	0	0	10	1.045568	-83.954922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13495	1	0	0	0	0	10	1.045568	-83.954922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13496	1	0	0	0	0	10	1.045568	-83.954922	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13497	1	8.91	3.57	0	0	10	1.0455105	-83.960069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13498	1	0	0	0	0	10	1.0456216	-83.950451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13499	1	10.73	3.05	0	0	10	1.0443743	-84.12275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13500	1	0	0	0	0	10	1.034857	-83.787421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13501	1	9.79	3.87	0	0	10	1.0347849	-83.792951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13502	1	7.38	4.06	0	0	10	1.0361749	-83.584721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13503	1	0	0	0	0	10	1.0362349	-83.581121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13504	1	12.66	2.92	0	0	10	1.0405388	-83.719311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13505	1	1.01	0.33	0	-19.07	10	1.0387724	-83.538042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13506	1	11.6	3.04	0	0	10	1.0387133	-83.544294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13507	1	0	0	0	0	10	1.0414203	-83.441984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13508	1	15.1	5.61	0	0	10	1.0413163	-83.450415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13509	1	0	0	0	0	10	1.0376525	-83.678669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13510	1	17.79	1.78	0	0	10	1.0375884	-83.688154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13511	1	5.52	2.65	0	0	10	1.0415348	-81.556064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13512	1	0	0	0	0	10	1.0408486	-81.527366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13513	1	8.85	2.41	0	0	10	1.040798	-81.532135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13514	1	7.88	3.73	0	0	10	1.0405713	-80.428953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13515	1	2.9	1.05	0	0	10	1.0406125	-79.737266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13516	1	2.9	0.54	0	0	10	1.0407614	-80.756586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13517	1	0	0	0	0	10	1.0407731	-80.754841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13518	1	5.66	2.04	0	0	10	1.039392	-80.116086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13519	1	9.99	4.59	0	0	10	1.0396255	-82.270434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13520	1	8.4	0.73	0	0	10	1.0404773	-82.77794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13521	1	6.81	1.87	0	0	10	1.0409931	-83.339891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13522	1	0	0	0	0	10	1.0487151	-81.692109	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13523	1	0	0	0	0	10	1.0473295	-82.167175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13524	1	0	0	0	0	10	1.0418943	-83.012558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13525	1	8.16	3.53	0	0	10	1.0473148	-82.173428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13526	1	0	0	0	0	10	1.0488051	-81.67891	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13527	1	12.72	3.42	0	0	10	1.0392917	-83.85948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13528	1	0	0	0	0	10	1.03936	-83.852174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13529	1	4.8	0.71	0	0	10	1.0392515	-80.836058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13530	1	0	0	0	0	10	1.0481587	-81.537226	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13531	1	0	0	0	0	10	1.0465937	-81.450371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13532	1	0	0	0	0	10	1.040337	-81.446631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13533	1	6.75	0.98	0	0	10	1.0465823	-81.445834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13534	1	0	0	0	0	10	1.0482155	-81.542038	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13535	1	4.88	1.01	0	0	10	1.040509	-81.123115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13536	1	0	0	0	0	10	1.0405305	-81.12033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13537	1	5.72	1.23	0	0	10	1.0426107	-80.269811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13538	1	0	0	0	0	10	1.0431848	-80.280261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13539	1	7.06	1.95	0	0	10	1.0431497	-80.284075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13540	1	0	0	0	0	10	1.0432081	-80.242187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13541	1	4.66	1.55	0	0	10	1.0431801	-80.244666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13542	1	3.94	0.59	0	0	10	1.0412317	-80.240943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13543	1	0	0	0	0	10	1.0412483	-80.23853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13544	1	0	0	0	0	10	1.03381	-81.419103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13545	1	7.7	0.85	0	0	10	1.0337827	-81.423592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13546	1	7.38	2.21	0	0	10	1.0439298	-79.711419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13547	1	0	0	0	0	10	1.0437462	-79.896904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13548	1	11.09	1.72	0	0	10	1.0437026	-79.903052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13549	1	10	1.25	0	0	10	1.0302322	-81.943223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13550	1	17.62	6.72	0	-4.17	10	1.0296083	-81.890256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13551	1	14.72	7.27	0	0	10	1.0359056	-83.082297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13552	1	12.63	4.66	0	0	10	1.03731	-83.658031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13553	1	0	0	0	0	10	1.0373985	-83.650728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13554	1	0	0	0	0	10	1.038738	-83.359115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13555	1	14.81	2.64	0	0	10	1.038679	-83.367308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13556	1	18.88	4.07	0	0	10	1.0398136	-83.033712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13557	1	8.17	1.74	0	0	10	1.0415508	-82.701538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13558	1	0	0	0	0	10	1.0415849	-82.697136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13559	1	0	0	0	0	10	1.045257	-81.890673	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13560	1	0	0	0	0	10	1.0427205	-82.507283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13561	1	0	0	0	0	10	1.0412759	-82.873713	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13562	1	0	0	0	0	10	1.0412759	-82.873713	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13563	1	16.06	4.95	0	0	10	1.0451745	-81.898957	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13564	1	6.22	3.35	0	0	10	1.0383668	-83.224549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13565	1	12.32	6.04	0	0	10	1.0365903	-82.942511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13566	1	0	0	0	0	10	1.036691	-82.935482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13567	1	5.23	0.91	0	0	10	1.0394121	-82.806967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13568	1	13.18	1.72	0	0	10	1.0380197	-82.791181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13569	1	20.58	4.74	0	0	10	1.0391623	-84.018973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13570	1	0	0	0	0	10	1.0385872	-82.039156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13571	1	3.17	0.56	0	0	10	1.0385719	-82.04107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13572	1	11.68	4.6	0	0	10	1.0452365	-83.034876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13573	1	0	0	0	0	10	1.0433141	-83.296214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13574	1	0	0	0	0	10	1.0433141	-83.296214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13575	1	0	0	0	0	10	1.0433141	-83.296214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13576	1	0	0	0	0	10	1.0433141	-83.296214	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13577	1	6.39	3.33	0	0	10	1.0432664	-83.299393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13578	1	0	0	0	0	10	1.0433668	-83.293112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13579	1	0	0	0	0	10	1.0392846	-84.086977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13580	1	5.99	1.53	0	0	10	1.039252	-84.090474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13581	1	3.02	0.93	0	0	10	1.0335573	-82.998137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13582	1	9.55	3.35	0	0	10	1.033499	-83.003136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13583	1	9.55	4.91	0	0	10	1.037114	-82.462383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13584	1	9.55	3.22	0	0	10	1.0354541	-82.664599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13585	1	0	0	0	0	10	1.0382273	-88.598329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13586	1	10.77	3.98	0	0	10	1.0381552	-88.604413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13587	1	8.68	2.11	0	0	10	1.041668	-89.882343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13588	1	10.53	1.02	0	0	10	1.0504402	-86.429485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13589	1	11.49	2.94	0	0	10	1.0424638	-86.308333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13590	1	18.5	6.38	0	0	10	1.0353761	-89.728894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13591	1	22.92	4.71	0	0	10	1.036682	-88.616344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13592	1	15.39	6.27	0	0	10	1.036833	-88.432602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13593	1	19.92	4.89	0	0	10	1.03504	-89.326746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13594	1	8.3	3.7	0	0	10	1.03543	-88.203221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13595	1	8.3	1.89	0	0	10	1.0373235	-88.658711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13596	1	8.3	1.63	0	15.23	10	1.0382038	-88.662438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13597	1	6.57	0.87	0	0	10	1.0305585	-92.400281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13598	1	6.03	0.54	0	0	10	1.0349015	-92.657576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13599	1	0	0	0	0	10	1.0405621	-91.47198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13600	1	13.11	1.48	0	0	10	1.0405162	-91.4792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13601	1	1.99	0.39	0	0	10	1.0285816	-94.264403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13602	1	6.39	0.55	0	0	10	1.0365857	-88.751577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13603	1	6.12	0.66	0	0	10	1.0380973	-88.033876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13604	1	10.16	2.07	0	0	10	1.0374528	-88.77207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13605	1	6.24	0.51	0	0	10	1.0288326	-93.854072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13606	1	6.03	0.37	0	0	10	1.0283277	-94.873582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13607	1	6.03	1.08	0	0	10	1.0278461	-95.49342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13608	1	29.35	4.73	0	0	10	1.0339757	-90.690632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13609	1	24.17	4.19	0	0	10	1.0357752	-90.070482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13610	1	12.91	4.27	0	0	10	1.0360584	-90.832096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13611	1	0	0	0	0	10	1.0361316	-90.825128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13612	1	18.69	5.28	0	0	10	1.0325566	-92.080617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13613	1	5.33	0.53	0	0	10	1.0300127	-93.175772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13614	1	4.63	0.51	0	0	10	1.0327002	-91.540227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13615	1	0	0	0	0	10	1.0390411	-91.338313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13616	1	17.01	12.15	0	0	10	1.0388656	-91.346766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13617	1	17.26	7.91	0	0	10	1.0325423	-92.024593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13618	1	0	0	0	0	10	1.0294385	-92.518549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13619	1	7.5	0.98	0	0	10	1.0294086	-92.522819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13620	1	20.03	6.32	0	0	10	1.0340868	-92.562251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13621	1	0	0	0	0	10	1.0342013	-92.550507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13622	1	0	0	0	0	10	1.0394988	-91.905467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13623	1	7.5	1.2	0	0	10	1.0394645	-91.909813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13624	1	5.99	1.27	0	0	10	1.0372587	-89.843271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13625	1	13.87	2.06	0	0	10	1.0346824	-89.496527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13626	1	13.24	2.66	0	0	10	1.0364971	-89.38451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13627	1	19.07	7.59	0	0	10	1.0365763	-89.630784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13628	1	21.92	4.53	0	0	10	1.0351642	-90.794114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13629	1	21.73	6.22	0	0	10	1.0403717	-90.050474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13630	1	21.73	10.86	0	0	10	1.0372039	-89.989741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13631	1	49.56	28.21	0	0	10	1.031927	-90.456183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13632	1	23.93	4.52	0	0	10	1.0331014	-91.427238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13633	1	23.33	4.41	0	0	10	1.0396206	-90.19684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13634	1	36.84	8.81	0	0	10	1.0314952	-92.627483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13635	1	0	0	0	0	10	1.035009	-87.764445	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13636	1	0	0	0	0	10	1.0432751	-89.833022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13637	1	25.2	11.68	0	0	10	1.0348261	-87.778633	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13638	1	12.44	4.63	0	0	10	1.032498	-91.688839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13639	1	15.29	6.31	0	0	10	1.0310744	-92.543554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13640	1	0	0	0	0	10	1.036732	-89.80056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13641	1	10.57	1.4	0	0	10	1.036692	-89.807045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13642	1	21.22	4.67	0	0	10	1.0361159	-88.631107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13643	1	0	0	0	66.95	10	1.0418574	-86.032868	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13644	1	0	0	0	0	10	1.0377708	-88.161132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13645	1	21.22	3.79	0	0	10	1.029496	-90.678356	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13646	1	0	0	0	0	10	1.0374328	-88.620982	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13647	1	0	0	0	0	10	1.0415053	-85.954609	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13648	1	21.22	1.87	0	0	10	1.0368723	-88.141762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13649	1	0	0	0	0	10	1.0367273	-86.757807	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13650	1	0	0	0	0	10	1.0389697	-90.388795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13651	1	35.86	17.56	0	0	10	1.0364339	-86.778167	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13652	1	14.26	1.03	0	0	10	1.0387708	-91.019372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13653	1	0	0	0	0	10	1.039106	-90.368962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13654	1	18.17	6.83	0	0	10	1.0389831	-90.379266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13655	1	13.45	4.13	0	0	10	1.0385074	-89.938068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13656	1	0	0	0	-3.22	10	1.0367372	-89.926077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13657	1	24.02	8.04	0	0	10	1.0366106	-89.938447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13658	1	6.49	1.85	0	0	10	1.0399161	-88.050974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13659	1	0	0	0	-3.02	10	1.0429848	-79.78988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13660	1	0	0	0	0	10	1.0431571	-81.266238	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13661	1	0	0	0	0	10	1.0433628	-83.528436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13662	2	0	0	0	0	10	1.0475829	-79.305855	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13663	1	0	0	0	0	10	1.0433734	-79.723362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13664	1	0	0	0	0	10	1.0428922	-81.287932	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13665	1	0	0	0	0	10	1.0407868	-86.221984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13666	2	0	0	0	0	10	1.0405	-83.858476	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13667	1	0	0	0	0	10	1.0407017	-86.264704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13668	1	0	0	0	0	10	1.0428694	-90.040988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13669	2	0	0	0	0	10	1.0495	-87.848162	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13670	2	0	0	0	0	10	1.0495	-88.691139	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13671	1	0	0	0	0	10	1.0426379	-90.079605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13672	1	0	0	0	0	10	1.0428694	-90.040988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13673	1	0	0	0	0	10	1.0362908	-87.488025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13674	2	0	0	0	0	10	1.0203313	-80.504874	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13675	2	0	0	0	0	10	1.0211834	-81.16019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13676	2	0	0	0	0	10	1.027156	-83.182565	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13677	1	0	0	0	0	10	1.0360697	-87.865804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13678	1	0	0	0	0	10	1.0362908	-87.488025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13679	1	0	0	0	-76.91	10	1.0410265	-82.246595	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13680	1	0	0	0	0	10	1.0426136	-85.101639	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13681	1	0	0	0	0	10	1.0426261	-87.221844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13682	2	0	0	0	0	10	1.0425134	-85.04777	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13683	2	0	0	0	0	10	1.0425134	-85.04777	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13684	1	0	0	0	0	10	1.0426292	-85.107162	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13685	2	0	0	0	0	10	1.002351	-81.652887	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13686	2	0	0	0	0	10	1.031	-86.49586	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13687	1	0	0	0	0	10	1.042271	-85.20081	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13688	1	0	0	0	0	10	1.0426832	-82.101936	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13689	1	0	0	0	0	10	1.0429052	-83.213364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13690	2	0	0	0	0	10	1.029248	-78.160212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13691	2	0	0	0	0	10	1.0429052	-83.213364	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13692	1	0	0	0	0	10	1.0428895	-83.279748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13693	1	0	0	0	0	10	1.0429052	-83.213364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13694	1	0	0	0	0	10	1.0361717	-86.175813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13695	2	0	0	0	0	10	1.036595	-85.276912	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13696	2	0	0	0	0	10	1.0363684	-85.8571	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13697	2	0	0	0	0	10	1.0361717	-86.175813	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13698	1	0	0	0	0	10	1.0361581	-86.179003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13699	1	0	0	0	0	10	1.0361717	-86.175813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13700	1	0	0	0	-481	10	1.039	-82.440101	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13701	1	0	0	0	0	10	1.040555	-85.636226	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13702	1	0	0	0	0	10	1.0387217	-87.707715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13703	1	0	0	0	0	10	1.0479198	-89.984095	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13704	1	0	0	0	0	10	1.0479198	-89.984095	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13705	2	0	0	0	0	10	1.0485524	-79.075504	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13706	1	0	0	0	0	10	1.0402472	-85.793532	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13707	1	0	0	0	0	10	1.040555	-85.636226	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13708	1	0	0	0	0	10	1.0414492	-79.269147	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13709	2	0	0	0	0	10	1.0420001	-80.729098	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13710	1	0	0	0	0	10	1.0423603	-82.366387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13711	1	0	0	0	0	10	1.0424641	-81.379974	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13712	1	0	0	0	0	10	1.0424641	-81.379974	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13713	1	0	0	0	0	10	1.0419526	-79.139845	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13714	1	0	0	0	0	10	1.0414492	-79.269147	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13715	1	0	0	0	-381.99	10	1.0316521	-78.186581	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13716	1	0	0	0	0	10	1.0420728	-79.204608	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13717	1	0	0	0	0	10	1.0444705	-79.942379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13718	2	0	0	0	0	10	1.0221214	-77.379165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13719	1	0	0	0	0	10	1.0354438	-78.193893	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13720	1	0	0	0	0	10	1.0316521	-78.186581	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13721	1	0	0	0	0	10	1.0436761	-83.937701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13722	2	0	0	0	0	10	1.0443597	-82.543022	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13723	2	0	0	0	0	10	1.0439283	-83.241854	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13724	1	0	0	0	0	10	1.0436399	-83.947105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13725	1	0	0	0	0	10	1.0436761	-83.937701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13726	2	0	0	0	0	10	1.0257754	-92.742635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13727	1	0	0	0	0	10	1.0248022	-92.820922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13728	1	0	0	0	-498.69	10	1.0401192	-82.157127	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13729	1	0	0	0	0	10	1.0448061	-85.016058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13730	1	0	0	0	0	10	1.0435109	-86.063564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13731	2	0	0	0	0	10	1.045	-81.06259	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13732	2	0	0	0	0	10	1.0405	-80.504067	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13733	2	0	0	0	0	10	1.045	-81.4156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13734	2	0	0	0	0	10	1.045	-80.905977	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13735	1	0	0	0	0	10	1.0445276	-85.333184	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13736	1	0	0	0	0	10	1.0448061	-85.016058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13737	1	0	0	0	0	10	1.041	-78.398139	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13738	1	0	0	0	0	10	1.0417641	-80.353629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13739	1	0	0	0	0	10	1.0392563	-82.299482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13740	2	0	0	0	0	10	1.0267383	-71.794207	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13741	2	0	0	0	0	10	1.0285985	-72.390519	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13742	1	0	0	0	0	10	1.0417433	-80.423843	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13743	1	0	0	0	0	10	1.0417641	-80.353629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13744	2	0	0	0	0	10	1.0360775	-88.44935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13745	1	0	0	0	-6.36	10	1.0360451	-88.456762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13746	1	0	0	0	29.39	10	1.044	-81.146405	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13747	1	0	0	0	0	10	1.0440268	-83.552777	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13748	1	0	0	0	0	10	1.0425292	-85.402022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13749	2	0	0	0	0	10	1.0248564	-79.534803	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13750	2	0	0	0	0	10	1.0266786	-79.030159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13751	2	0	0	0	0	10	1.0265	-79.444949	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13752	1	0	0	0	0	10	1.0423466	-83.6711	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13753	1	0	0	0	0	10	1.0431199	-81.327966	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13754	1	0	0	0	-142.24	10	1.0391324	-79.544858	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13755	2	0	0	0	0	10	1.0427395	-81.351276	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13756	1	0	0	0	0	10	1.0444505	-82.954993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13757	1	0	0	0	0	10	1.05041	-84.137859	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13758	1	0	0	0	0	10	1.05041	-84.137859	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13759	2	0	0	0	0	10	1.04	-79.27478	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13760	2	0	0	0	0	10	1.04	-79.27478	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13761	1	0	0	0	0	10	1.0391194	-79.583228	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13762	1	0	0	0	0	10	1.0411418	-79.338709	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13763	1	0	0	0	0	10	1.0391324	-79.544858	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13764	1	0	0	0	0	10	1.0420402	-79.805393	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13765	1	0	0	0	0	10	1.039131	-81.441659	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13766	1	0	0	0	0	10	1.0346123	-83.127102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13767	2	0	0	0	0	10	1.039131	-81.441659	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13768	1	0	0	0	0	10	1.0426712	-79.712703	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13769	1	0	0	0	0	10	1.0420402	-79.805393	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13770	1	0	0	0	68.51	10	1.0454483	-79.650773	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13771	1	0	0	0	0	10	1.0461319	-81.41506	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13772	1	0	0	0	0	10	1.0467505	-82.528428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13773	2	0	0	0	0	10	1.0454483	-79.650773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13774	2	0	0	0	0	10	1.0454483	-79.650773	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13775	2	0	0	0	0	10	1.0454483	-79.650773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13776	1	0	0	0	0	10	1.0460826	-81.443714	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13777	1	0	0	0	0	10	1.0461319	-81.41506	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13778	2	0	0	0	0	10	1.0331118	-92.028699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13779	1	0	0	0	0	10	1.0329659	-92.039848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13780	1	0	0	0	0	10	1.043	-83.904862	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13781	1	0	0	0	0	10	1.0406299	-86.802003	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13782	1	0	0	0	0	10	1.0388957	-90.568781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13783	2	0	0	0	0	10	1.0583808	-82.608074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13784	2	0	0	0	0	10	1.0585001	-82.330758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13785	2	0	0	0	0	10	1.0578503	-82.968863	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13786	2	0	0	0	0	10	1.0578885	-82.915787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13787	1	0	0	0	0	10	1.042881	-83.910951	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13788	1	0	0	0	0	10	1.043	-83.904862	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13789	2	0	0	0	0	10	1.0443027	-79.315339	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13790	1	0	0	0	0	10	1.0444409	-79.55691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13791	1	0	0	0	0	10	1.0443069	-79.31983	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13792	1	0	0	0	0	10	1.0443027	-79.315339	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13793	2	0	0	0	0	10	1.0418466	-82.371586	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13794	2	0	0	0	0	10	1.039998	-84.708889	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13795	1	0	0	0	0	10	1.039854	-87.60124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13796	1	0	0	0	0	10	1.0394339	-84.897075	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13797	1	0	0	0	0	10	1.039998	-84.708889	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13798	1	0	0	0	0	10	1.0400822	-87.351158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13799	2	0	0	0	0	10	1.04	-85.976016	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13800	2	0	0	0	0	10	1.04	-85.976016	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13801	1	0	0	0	0	10	1.040034	-87.155795	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13802	1	0	0	0	0	10	1.0400822	-87.351158	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13803	1	0	0	0	0	10	1.0400822	-87.351158	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13804	1	0	0	0	0	10	1.0400822	-87.351158	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13805	2	0	0	0	0	10	1.008484	-85.207504	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13806	1	0	0	0	0	10	1.0399047	-87.381672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13807	1	0	0	0	0	10	1.0400822	-87.351158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13808	2	0	0	0	0	10	1.0270008	-91.252699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13809	1	0	0	0	0	10	1.0267128	-91.271711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13810	1	0	0	0	0	10	1.0291362	-87.147414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13811	2	0	0	0	0	10	1.0291362	-87.147414	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13812	2	0	0	0	0	10	1.0291362	-87.147414	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13813	1	0	0	0	0	10	1.0291362	-87.147414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13814	1	0	0	0	0	10	1.0291362	-87.147414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13815	2	0	0	0	0	10	1.0337686	-83.132652	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13816	2	0	0	0	0	10	1.0439563	-85.601962	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13817	1	0	0	0	0	10	1.0430408	-88.117644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13818	2	0	0	0	0	10	1.0351355	-82.980936	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13819	2	0	0	0	0	10	1.0351355	-82.980936	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13820	1	0	0	0	0	10	1.0335601	-83.162109	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13821	1	0	0	0	0	10	1.035685	-82.964693	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13822	1	0	0	0	0	10	1.0435134	-85.695195	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13823	1	0	0	0	44.95	10	1.0446344	-80.003772	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13824	2	0	0	0	0	10	1.0445	-82.067264	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13825	1	0	0	0	0	10	1.0454404	-83.045379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13826	1	0	0	0	0	10	1.0440978	-82.185462	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13827	1	0	0	0	0	10	1.0445	-82.067264	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13828	1	0	0	0	0	10	1.0424366	-82.958536	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13829	1	0	0	0	0	10	1.0374914	-84.152194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13830	1	0	0	0	0	10	1.0286357	-86.320923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13831	2	0	0	0	0	10	1.0529023	-81.741855	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13832	1	0	0	0	0	10	1.0431264	-82.837088	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13833	1	0	0	0	0	10	1.0424366	-82.958536	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13834	1	0	0	0	0	10	1.0433615	-84.840602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13835	2	0	0	0	0	10	1.0465104	-83.097218	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13836	1	0	0	0	0	10	1.0433527	-84.853374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13837	1	0	0	0	-283.69	10	1.039	-81.719906	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13838	1	0	0	0	0	10	1.040406	-84.99363	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13839	1	0	0	0	0	10	1.0380755	-87.770099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13840	2	0	0	0	0	10	1.0478122	-76.351795	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13841	2	0	0	0	0	10	1.0479642	-74.981877	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13842	1	0	0	0	0	10	1.0389748	-85.727985	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13843	1	0	0	0	0	10	1.0396156	-82.287903	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13844	1	0	0	0	-655.55	10	1.0420001	-81.643538	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13845	1	0	0	0	0	10	1.0445551	-85.465267	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13846	1	0	0	0	0	10	1.0436157	-86.822763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13847	2	0	0	0	0	10	1.0196188	-75.801002	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13848	2	0	0	0	0	10	1.0180541	-79.468952	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13849	1	0	0	0	0	10	1.0416238	-82.093768	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13850	1	0	0	0	0	10	1.0420001	-81.643538	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13851	2	0	0	0	0	10	1.0260478	-91.425177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13852	1	0	0	0	0	10	1.0260478	-91.425177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13853	1	0	0	0	-509.21	10	1.04	-81.223091	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13854	1	0	0	0	0	10	1.0415527	-83.432121	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13855	1	0	0	0	0	10	1.0427292	-85.49003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13856	2	0	0	0	0	10	1.0086561	-78.962352	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13857	2	0	0	0	0	10	1.0098318	-79.572047	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13858	1	0	0	0	0	10	1.0415831	-83.5227	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13859	1	0	0	0	0	10	1.0415527	-83.432121	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13860	1	0	0	0	-447.9	10	1.028629	-78.92539	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13861	1	0	0	0	0	10	1.0416176	-80.585027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13862	1	0	0	0	0	10	1.040542	-81.704317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13863	2	0	0	0	0	10	1.0442798	-80.282967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13864	2	0	0	0	0	10	1.0445	-80.217046	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13865	1	0	0	0	0	10	1.033026	-78.887632	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13866	1	0	0	0	0	10	1.028629	-78.92539	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13867	1	0	0	0	0	10	1.0386497	-84.487526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13868	2	0	0	0	0	10	1.0517332	-82.498205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13869	1	0	0	0	0	10	1.0383048	-84.514208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13870	1	0	0	0	0	10	1.0386497	-84.487526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13871	1	0	0	0	0	10	1.0415663	-83.030681	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13872	1	0	0	0	0	10	1.0411248	-87.241405	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13873	1	0	0	0	0	10	1.0409426	-91.672478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13874	2	0	0	0	0	10	1.033	-82.398067	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13875	1	0	0	0	0	10	1.0410734	-87.367201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13876	1	0	0	0	0	10	1.0411248	-87.241405	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13877	1	0	0	0	0	10	1.0438461	-80.108309	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13878	1	0	0	0	0	10	1.0456109	-81.423554	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13879	1	0	0	0	0	10	1.0460377	-82.948277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13880	2	0	0	0	0	10	1.0481886	-79.022374	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13881	1	0	0	0	0	10	1.0442068	-80.057674	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13882	1	0	0	0	0	10	1.0456402	-81.428673	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13883	1	0	0	0	64.31	10	1.045	-81.869958	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13884	1	0	0	0	0	10	1.0443734	-85.168291	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13885	1	0	0	0	0	10	1.0425463	-87.619824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
