function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	13886	2	0	0	0	0	10	1.0545	-80.106029	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13887	2	0	0	0	0	10	1.0528472	-80.258193	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13888	2	0	0	0	0	10	1.05	-80.631992	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13889	1	0	0	0	0	10	1.0439864	-82.029069	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13890	1	0	0	0	0	10	1.0423792	-85.322146	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13891	1	0	0	0	143.09	10	1.043965	-79.598287	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13892	1	0	0	0	0	10	1.0440305	-81.9173	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13893	1	0	0	0	0	10	1.0453832	-83.726595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13894	2	0	0	0	0	10	1.0483968	-79.096332	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13895	1	0	0	0	0	10	1.0436327	-79.501931	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13896	1	0	0	0	0	10	1.043965	-79.598287	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13897	1	0	0	0	-872.02	10	1.038	-83.584971	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13898	1	0	0	0	0	10	1.0385924	-87.226763	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13899	1	0	0	0	0	10	1.0381065	-90.059122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13900	1	0	0	0	0	10	1.0379895	-89.339456	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13901	1	0	0	0	0	10	1.0379895	-89.339456	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13902	2	0	0	0	0	10	1.0119327	-82.304873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13903	2	0	0	0	0	10	1.0086629	-82.005243	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13904	2	0	0	0	0	10	1.0098158	-81.122564	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13905	2	0	0	0	0	10	1.0118353	-80.909522	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13906	2	0	0	0	0	10	1.0096976	-82.552578	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13907	2	0	0	0	0	10	1.0129185	-81.46853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13908	1	0	0	0	0	10	1.0396383	-84.0744	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13909	1	0	0	0	0	10	1.038	-83.584971	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13910	2	0	0	0	0	10	1.0431965	-82.099493	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13911	1	0	0	0	0	10	1.0478978	-83.676668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13912	1	0	0	0	0	10	1.0432791	-82.028442	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13913	1	0	0	0	0	10	1.0431965	-82.099493	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13914	1	0	0	0	-52.79	10	1.0390468	-83.596097	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13915	2	0	0	0	0	10	1.039	-84.087014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13916	1	0	0	0	0	10	1.0390004	-84.214801	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13917	1	0	0	0	0	10	1.0390004	-84.214801	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13918	1	0	0	0	0	10	1.0396712	-83.587858	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13919	1	0	0	0	0	10	1.0390468	-83.596097	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13920	1	0	0	0	179.3	10	1.0399546	-84.308707	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13921	2	0	0	0	0	10	1.0402032	-88.101494	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13922	1	0	0	0	0	10	1.0428141	-91.239067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13923	1	0	0	0	0	10	1.0381333	-88.343412	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13924	1	0	0	0	0	10	1.0413888	-83.933478	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13925	1	0	0	0	0	10	1.044	-87.773724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13926	2	0	0	0	0	10	1.0481217	-82.951446	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13927	2	0	0	0	0	10	1.050298	-82.583457	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13928	2	0	0	0	0	10	1.045	-80.894415	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13929	2	0	0	0	0	10	1.045	-84.372477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13930	2	0	0	0	0	10	1.045	-83.014584	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13931	2	0	0	0	0	10	1.045	-82.259093	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13932	1	0	0	0	0	10	1.039776	-88.269104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13933	1	0	0	0	0	10	1.044	-87.773724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13934	1	0	0	0	-127.15	10	1.0488975	-76.282943	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13935	1	0	0	0	0	10	1.0471654	-78.826161	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13936	1	0	0	0	0	10	1.0472533	-79.686674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13937	2	0	0	0	0	10	1.0185	-75.146364	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13938	1	0	0	0	0	10	1.0466381	-78.939243	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13939	1	0	0	0	0	10	1.0471654	-78.826161	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13940	2	0	0	0	0	10	1.0443781	-82.965127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13941	1	0	0	0	0	10	1.0443463	-82.984933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13942	2	0	0	0	0	10	1.0399027	-88.156258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13943	1	0	0	0	0	10	1.0398719	-88.166914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13944	2	0	0	0	0	10	1.044019	-80.423824	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13945	1	0	0	0	0	10	1.042255	-82.655355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13946	1	0	0	0	0	10	1.0400655	-83.881869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13947	1	0	0	0	0	10	1.0426525	-86.118409	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13948	1	0	0	0	0	10	1.0426525	-86.118409	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13949	1	0	0	0	0	10	1.0417902	-82.769025	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13950	1	0	0	0	0	10	1.0447329	-80.270236	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13951	1	0	0	0	0	10	1.0434516	-80.361007	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13952	2	0	0	0	0	10	1.0465	-81.572064	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13953	1	0	0	0	0	10	1.0436601	-83.226996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13954	1	0	0	0	0	10	1.0443191	-80.245475	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13955	1	0	0	0	0	10	1.0434516	-80.361007	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13956	1	0	0	0	0	10	1.0405387	-85.218628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13957	2	0	0	0	0	10	1.0495	-81.26569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13958	2	0	0	0	0	10	1.0495	-80.03543	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13959	2	0	0	0	0	10	1.0495	-80.963998	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13960	1	0	0	0	0	10	1.0400347	-85.322576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13961	1	0	0	0	0	10	1.0405387	-85.218628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13962	2	0	0	0	0	10	1.036	-92.103285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13963	1	0	0	0	0	10	1.0357029	-92.212683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13964	1	0	0	0	0	10	1.0365396	-89.214737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13965	2	0	0	0	0	10	1.0365396	-89.214737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13966	2	0	0	0	0	10	1.0365396	-89.214737	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13967	2	0	0	0	0	10	1.0365396	-89.214737	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13968	1	0	0	0	0	10	1.0365396	-89.214737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13969	1	0	0	0	0	10	1.0365396	-89.214737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13970	1	0	0	0	-612.44	10	1.0420001	-81.703937	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13971	1	0	0	0	0	10	1.0380341	-84.010823	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13972	1	0	0	0	0	10	1.0394881	-87.078853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13973	1	0	0	0	0	10	1.0354751	-86.879244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13974	1	0	0	0	0	10	1.0354751	-86.879244	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13975	2	0	0	0	0	10	1.0245	-80.397112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13976	2	0	0	0	0	10	1.0226927	-80.715753	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13977	2	0	0	0	0	10	1.0251693	-80.316073	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13978	2	0	0	0	0	10	1.0245	-79.87613	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13979	2	0	0	0	0	10	1.0245	-80.125738	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13980	2	0	0	0	0	10	1.0231849	-80.641248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13981	1	0	0	0	0	10	1.0425782	-82.298078	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13982	1	0	0	0	0	10	1.0383161	-84.146371	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13983	2	0	0	0	0	10	1.0421912	-83.558005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13984	1	0	0	0	0	10	1.0421321	-83.588623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13985	1	0	0	0	-95.15	10	1.040011	-79.778316	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13986	1	0	0	0	0	10	1.039697	-81.172608	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13987	1	0	0	0	0	10	1.0385566	-82.616523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13988	2	0	0	0	0	10	1.0440897	-78.759392	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13989	1	0	0	0	0	10	1.0396514	-81.20819	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13990	1	0	0	0	0	10	1.0409249	-79.76602	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13991	1	0	0	0	0	10	1.0436379	-84.999031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13992	2	0	0	0	0	10	1.0420188	-83.935491	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13993	2	0	0	0	0	10	1.0420188	-83.935491	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13994	1	0	0	0	0	10	1.0440353	-85.228598	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13995	2	0	0	0	0	10	1.0341292	-80.470208	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13996	1	0	0	0	0	10	1.0436051	-85.055524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13997	1	0	0	0	0	10	1.0436379	-84.999031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13998	1	0	0	0	0	10	1.0330717	-83.767753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13999	2	0	0	0	0	10	1.0152603	-81.98469	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14000	1	0	0	0	0	10	1.0329718	-83.781194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14001	1	0	0	0	0	10	1.0330717	-83.767753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14002	1	0	0	0	23.08	10	1.0430781	-82.406456	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14003	1	0	0	0	0	10	1.0438232	-83.297678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14004	2	0	0	0	0	10	1.048	-80.931856	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14005	1	0	0	0	0	10	1.0429852	-82.407969	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14006	1	0	0	0	0	10	1.0430781	-82.406456	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14007	1	0	0	0	242.09	10	1.0470001	-81.876449	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14008	1	0	0	0	0	10	1.0477731	-85.025786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14009	1	0	0	0	0	10	1.0509083	-86.337967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14010	2	0	0	0	0	10	1.052	-79.973163	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14011	2	0	0	0	0	10	1.0499365	-80.924338	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14012	2	0	0	0	0	10	1.052	-80.142407	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14013	2	0	0	0	0	10	1.052	-80.132077	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14014	2	0	0	0	0	10	1.0529727	-79.809182	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14015	2	0	0	0	0	10	1.0508432	-80.634868	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14016	1	0	0	0	0	10	1.0428751	-82.169166	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14017	1	0	0	0	0	10	1.0457857	-85.223214	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14018	2	0	0	0	0	10	1.035	-89.512433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14019	1	0	0	0	0	10	1.0343156	-89.847293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14020	1	0	0	0	0	10	1.0358365	-89.799549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14021	2	0	0	0	0	10	1.0684281	-85.979751	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14022	2	0	0	0	0	10	1.0547096	-87.643005	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14023	1	0	0	0	0	10	1.0353786	-89.837244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14024	1	0	0	0	0	10	1.0358365	-89.799549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14025	1	0	0	0	0	10	1.0394579	-88.119475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14026	2	0	0	0	0	10	1	-86.902192	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14027	2	0	0	0	0	10	1.0007015	-87.401958	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14028	1	0	0	0	0	10	1.039433	-88.124479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14029	1	0	0	0	0	10	1.0394579	-88.119475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14030	1	0	0	0	132.73	10	1.041	-82.455542	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14031	1	0	0	0	0	10	1.0409838	-85.521571	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14032	1	0	0	0	0	10	1.0409781	-87.904377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14033	2	0	0	0	0	10	1.0184879	-80.489279	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14034	2	0	0	0	0	10	1.041	-82.455542	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14035	2	0	0	0	0	10	1.041	-82.455542	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14036	1	0	0	0	0	10	1.0405573	-85.631148	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14037	1	0	0	0	0	10	1.0409838	-85.521571	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14038	2	0	0	0	0	10	1.0429385	-83.316804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14039	1	0	0	0	0	10	1.0429213	-83.33255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14040	1	0	0	0	0	10	1.0397299	-81.881219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14041	2	0	0	0	0	10	1.024	-79.000574	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14042	1	0	0	0	0	10	1.0396995	-81.891498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14043	1	0	0	0	-346.06	10	1.043	-80.466347	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14044	1	0	0	0	0	10	1.0425926	-83.565522	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14045	1	0	0	0	0	10	1.0439434	-85.036605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14046	1	0	0	0	0	10	1.0434672	-85.036079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14047	1	0	0	0	0	10	1.0434672	-85.036079	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14048	2	0	0	0	0	10	1.0357469	-76.156153	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14049	2	0	0	0	0	10	1.0365429	-75.829059	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14050	1	0	0	0	0	10	1.0422584	-83.717573	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14051	1	0	0	0	0	10	1.0425625	-81.227302	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14052	1	0	0	0	-558.62	10	1.04	-82.450564	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14053	1	0	0	0	0	10	1.0409646	-85.417031	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14054	1	0	0	0	0	10	1.0396087	-87.446035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14055	2	0	0	0	0	10	1.0225	-80.540959	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14056	2	0	0	0	0	10	1.0225	-80.381585	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14057	2	0	0	0	0	10	1.0260919	-81.670106	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14058	2	0	0	0	0	10	1.021726	-81.365688	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14059	1	0	0	0	0	10	1.040458	-85.548097	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14060	1	0	0	0	0	10	1.0409646	-85.417031	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14061	1	0	0	0	0	10	1.038931	-87.506924	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14062	1	0	0	0	0	10	1.0477899	-90.089707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14063	2	0	0	0	0	10	1.05761	-86.878905	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14064	1	0	0	0	0	10	1.0395259	-87.399391	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14065	1	0	0	0	0	10	1.038931	-87.506924	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14066	1	0	0	0	0	10	1.0425494	-86.354032	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14067	2	0	0	0	0	10	1.0393154	-88.005108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14068	1	0	0	0	0	10	1.0428746	-86.303909	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14069	1	0	0	0	0	10	1.0425494	-86.354032	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14070	1	0	0	0	-383.54	10	1.0400608	-78.405763	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14071	1	0	0	0	0	10	1.0419658	-80.447572	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14072	1	0	0	0	0	10	1.0398314	-82.143338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14073	2	0	0	0	0	10	1.045	-77.815657	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14074	2	0	0	0	0	10	1.045	-77.780722	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14075	2	0	0	0	0	10	1.0398314	-82.143338	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14076	1	0	0	0	0	10	1.0418513	-80.523279	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14077	1	0	0	0	0	10	1.0419658	-80.447572	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14078	2	0	0	0	0	10	1.039	-90.643197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14079	1	0	0	0	0	10	1.0387392	-90.675252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14080	2	0	0	0	0	10	1.0447385	-80.69656	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14081	1	0	0	0	0	10	1.042051	-83.000295	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14082	1	0	0	0	0	10	1.0459376	-83.720066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14083	1	0	0	0	0	10	1.0437038	-81.425679	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14084	1	0	0	0	0	10	1.0437038	-81.425679	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14085	1	0	0	0	-32.68	10	1.0453588	-80.566161	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14086	1	0	0	0	0	10	1.0418652	-83.10529	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14087	1	0	0	0	-209.92	10	1.0420001	-81.160738	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14088	1	0	0	0	0	10	1.0407269	-84.327287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14089	1	0	0	0	0	10	1.0401052	-86.006783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14090	2	0	0	0	0	10	1.038	-79.027257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14091	2	0	0	0	0	10	1.0470001	-79.768619	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14092	2	0	0	0	0	10	1.0366313	-79.296938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14093	1	0	0	0	0	10	1.0413347	-81.349306	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14094	1	0	0	0	0	10	1.0401407	-84.528272	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14095	2	0	0	0	0	10	1.041946	-82.466564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14096	1	0	0	0	0	10	1.0419022	-82.491061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14097	2	0	0	0	0	10	1.0443317	-80.696758	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14098	2	0	0	0	0	10	1.0441595	-82.393527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14099	1	0	0	0	0	10	1.0435069	-83.47887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14100	1	0	0	0	0	10	1.0431114	-84.527467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14101	1	0	0	0	0	10	1.0435937	-83.289631	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14102	1	0	0	0	0	10	1.0435937	-83.289631	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14103	1	0	0	0	0	10	1.0434943	-83.509304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14104	1	0	0	0	0	10	1.0436456	-82.525955	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14105	2	0	0	0	0	10	1.0388915	-86.030055	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14106	2	0	0	0	0	10	1.0378458	-88.108423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14107	1	0	0	0	-9.67	10	1.0390491	-85.97296	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14108	1	0	0	0	0	10	1.0388915	-86.030055	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14109	2	0	0	0	0	10	1.0315305	-92.360064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14110	1	0	0	0	0	10	1.0309691	-92.396139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14111	1	0	0	0	0	10	1.0397655	-87.877296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14112	2	0	0	0	0	10	1.0607571	-85.480337	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14113	1	0	0	0	0	10	1.0395385	-87.895263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14114	2	0	0	0	0	10	1.0419233	-82.641779	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14115	1	0	0	0	0	10	1.0415754	-85.343068	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14116	1	0	0	0	0	10	1.0401898	-87.628731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14117	1	0	0	0	-28.53	10	1.0420512	-82.50789	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14118	1	0	0	0	0	10	1.0401248	-85.54895	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14119	1	0	0	0	0	11	1.0419462	-76.81118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14120	1	14.51	1.67	0	0	11	1.0418971	-76.819289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14121	1	14.51	5.04	0	-4.3	11	1.0401219	-77.278587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14122	1	15.07	5.18	0	0	11	1.0405453	-77.053324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14123	1	14.51	4.24	0	0	11	1.0400533	-77.172825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14124	1	9.45	2.98	0	0	11	1.0403021	-77.418851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14125	1	11.2	4.3	0	0	11	1.0441845	-77.156238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14126	1	9.62	3.7	0	0	11	1.0389101	-77.145622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14127	1	7.53	1.33	0	0	11	1.0356788	-77.520317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14128	1	0	0	0	0	11	1.0399364	-74.874583	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14129	1	0	0	0	0	11	1.0394488	-76.992738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14130	1	7.53	2.75	0	0	11	1.0398886	-74.878669	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14131	1	10.19	2.23	0	0	11	1.0382554	-77.39444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14132	1	0	0	0	0	11	1.0383033	-77.388725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14133	1	18.98	4.03	0	0	11	1.0390214	-76.359383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14134	1	0	0	0	0	11	1.0353258	-77.481812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14135	1	17.64	0.45	0	0	11	1.0352749	-77.491642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14136	1	0	0	0	0	11	1.0380619	-77.009756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14137	1	17.64	2.36	0	0	11	1.0379911	-77.018966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14138	1	17.64	6.56	0	0	11	1.0354772	-77.522168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14139	1	0	0	0	0	11	1.03453	-78.957876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14140	1	7.2	1.07	0	0	11	1.0345011	-78.961904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14141	1	0	0	0	-34.87	11	1.0346454	-77.516441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14142	1	13.76	4.61	0	0	11	1.0345714	-77.523421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14143	1	0	0	0	0	11	1.0378403	-76.838615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14144	1	9.99	2.93	0	0	11	1.0377863	-76.844108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14145	1	0	0	0	0	11	1.0362193	-72.551978	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14146	1	0	0	0	0	11	1.0404875	-75.837917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14147	1	11.02	4	0	0	11	1.0361583	-72.557451	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14148	1	10.37	2.57	0	0	11	1.0336565	-77.308868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14149	1	0	0	0	0	11	1.0325159	-73.174358	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14150	1	9.69	2.12	0	0	11	1.043999	-76.660155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14151	1	0	0	0	0	11	1.0343544	-73.070011	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14152	1	11.94	1.82	0	0	11	1.0346769	-78.17167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14153	1	11.08	0.79	0	0	11	1.031857	-78.091734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14154	1	11.08	1.05	0	0	11	1.0347238	-77.00588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14155	1	0	0	0	0	11	1.0347655	-76.999248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14156	1	11.08	2.62	0	24.83	11	1.0367854	-77.433257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14157	1	0	0	0	0	11	1.0395276	-77.066023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14158	1	7.19	1.23	0	0	11	1.0379927	-77.466763	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14159	1	0	0	0	0	11	1.0395758	-77.053657	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14160	1	0	0	0	0	11	1.0395758	-77.053657	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14161	1	0	0	0	0	11	1.0395578	-77.062132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14162	1	0	0	0	0	11	1.0395276	-77.066023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14163	1	7.45	1.19	0	0	11	1.041928	-77.414799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14164	1	10.96	2.45	0	0	11	1.0424324	-77.312354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14165	1	23.1	6.85	0	-52.36	11	1.0337418	-77.114719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14166	1	0	0	0	0	11	1.0362124	-77.137754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14167	1	12.56	3.68	0	0	11	1.0361428	-77.145225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14168	1	9.64	3.81	0	0	11	1.0392168	-78.31325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14169	1	2.7	1.27	0	0	11	1.0403537	-76.027357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14170	1	2.7	0.96	0	0	11	1.0400124	-76.700158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14171	1	0	0	0	0	11	1.0400304	-76.698647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14172	1	2.7	0.58	0	0	11	1.0348176	-76.727877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14173	1	26.09	1.12	0	0	11	1.0363248	-77.030294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14174	1	23.99	6.19	0	0	11	1.0430251	-77.297021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14175	1	23.99	3.08	0	0	11	1.0372791	-77.360969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14176	1	0	0	0	-37.38	11	1.0325458	-77.011687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14177	1	23.99	17.18	0	0	11	1.032282	-77.024443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14178	1	0	0	0	67.65	11	1.0416498	-78.404446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14179	1	25.35	5.39	0	0	11	1.0415459	-78.417945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14180	1	8.87	3.42	0	0	11	1.0370864	-76.572548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14181	1	0	0	0	0	11	1.0383054	-76.927836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14182	1	8.68	2.01	0	0	11	1.0382662	-76.932284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14183	1	6.68	0.95	0	0	11	1.0366359	-76.368952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14184	1	0	0	0	0	11	1.0366588	-76.365459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14185	1	10.71	3.08	0	0	11	1.035602	-76.973271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14186	1	16.16	3.2	0	0	11	1.0417576	-76.855098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14187	1	16.16	3.09	0	0	11	1.0402109	-77.390858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14188	1	26.29	6.15	0	0	11	1.0417154	-77.30855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14189	1	0	0	0	0	11	1.041845	-77.293387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14190	1	0	0	0	87.56	11	1.0410912	-75.2152	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14191	1	0	0	0	0	11	1.042825	-76.664153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14192	1	16.16	1.95	0	0	11	1.0410245	-75.224669	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14193	1	0	0	0	0	11	1.0345939	-78.471719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14194	1	11.49	4.9	0	0	11	1.034523	-78.4775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14195	1	11.49	2.45	0	0	11	1.0358379	-78.447311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14196	1	0	0	0	0	11	1.0358943	-78.440881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14197	1	16.56	3.36	0	0	11	1.0375415	-79.105055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14198	1	22.51	3.86	0	0	11	1.0362649	-78.151017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14199	1	11.31	5.93	0	-2.31	11	1.0327681	-77.680254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14200	1	23.17	11.58	0	0	11	1.0339106	-79.168567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14201	1	5.59	0.92	0	0	11	1.0358874	-76.600048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14202	1	7.99	4.5	0	0	11	1.037183	-76.315103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14203	1	0	0	0	0	11	1.0382452	-77.602105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14204	1	21.65	12.5	0	0	11	1.0380491	-77.612933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14205	1	21.65	2.38	0	0	11	1.0371654	-77.78213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14206	1	0	0	0	0	11	1.0325491	-77.25091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14207	1	25.45	5.45	0	0	11	1.032438	-77.265826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14208	1	0	0	0	-211.34	11	1.0407565	-73.595376	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14209	1	0	0	0	0	11	1.0409285	-75.285236	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14210	1	0	0	0	0	11	1.0397701	-76.626454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14211	1	0	0	0	0	11	1.0408214	-75.30462	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14212	1	31.87	21.14	0	0	11	1.0406099	-75.302577	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14213	1	26.94	6.38	0	0	11	1.031537	-77.257569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14214	1	29.18	7.58	0	0	11	1.0390242	-77.294885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14215	1	11.47	3.41	0	0	11	1.0385122	-77.145234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14216	1	0	0	0	0	11	1.0368446	-77.685075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14217	1	11.89	4.34	0	0	11	1.0367701	-77.692076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14218	1	11.1	0.14	0	0	11	1.035614	-76.686261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14219	1	0	0	0	0	11	1.0356395	-76.67937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14220	1	0	0	0	92.23	11	1.0407257	-73.83183	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14221	1	0	0	0	0	11	1.0412306	-75.66803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14222	1	11.94	1.77	0	0	11	1.0406785	-73.838846	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14223	1	0	0	0	0	11	1.0356456	-76.689908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14224	1	13.85	3.52	0	0	11	1.0355689	-76.697757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14225	1	13.05	4.2	0	0	11	1.0387827	-78.143948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14226	1	36.56	2.73	0	0	11	1.0317815	-78.290544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14227	1	0	0	0	0	11	1.03191	-78.27066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14228	1	13.05	3.89	0	0	11	1.0327231	-77.507211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14229	1	13.05	2.87	0	-14.25	11	1.0362129	-78.045493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14230	1	5.78	0.45	0	0	11	1.0394207	-78.544282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14231	1	19.39	5.22	0	0	11	1.038187	-77.024543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14232	1	0	0	0	0	11	1.038187	-77.024543	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14233	1	0	0	0	0	11	1.038187	-77.024543	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14234	1	0	0	0	0	11	1.038187	-77.024543	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14235	1	0	0	0	0	11	1.0382986	-77.013716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14236	1	0	0	0	0	11	1.038187	-77.024543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14237	1	13.96	3.93	0	0	11	1.0372071	-77.091205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14238	1	17.22	6.74	0	0	11	1.0381827	-77.832739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14239	1	12.83	3.78	0	0	11	1.0383264	-78.897316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14240	1	5.12	2.56	0	0	11	1.0360262	-77.299809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14241	1	11.07	4.84	0	0	11	1.0396882	-76.284014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14242	1	0	0	0	0	11	1.0389838	-73.500522	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14243	1	0	0	0	0	11	1.0384416	-75.571735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14244	1	15.83	8.67	0	0	11	1.038861	-73.508417	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14245	1	0	0	0	0	11	1.0370053	-74.132832	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14246	1	0	0	0	0	11	1.0400425	-76.878454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14247	1	9.73	2.15	0	0	11	1.0369565	-74.138201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14248	1	27.78	8.02	0	0	11	1.0346263	-78.923117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14249	1	16.92	4.4	0	0	11	1.0354193	-79.340363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14250	1	16.92	3.52	0	0	11	1.0347879	-77.313948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14251	1	19.16	14.14	0	0	11	1.0341269	-77.33242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14252	1	17.93	5.01	0	0	11	1.0337264	-77.410704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14253	1	13.77	8.79	0	7.52	11	1.0335737	-77.386969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14254	1	13	1.52	0	0	11	1.0354225	-77.261049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14255	1	10.13	2.19	0	0	11	1.0418638	-77.158974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14256	1	9.23	1.36	0	0	11	1.0350928	-77.303971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14257	1	9.23	4.59	0	0	11	1.0420458	-77.194901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14258	1	28.2	8.41	0	0	11	1.0371998	-77.972232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14259	1	0	0	0	0	11	1.0349614	-77.264921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14260	1	23.17	6.76	0	0	11	1.034834	-77.278961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14261	1	26.39	4.8	0	0	11	1.0346493	-77.34059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14262	1	23.17	5.93	0	0	11	1.0337563	-77.31188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14263	1	8.15	4.62	0	0	11	1.0407859	-78.325802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14264	1	14.08	3.79	0	0	11	1.037858	-77.258661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14265	1	8.15	1.45	0	0	11	1.0339927	-79.230498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14266	1	0	0	0	0	11	1.0353774	-76.84594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14267	1	0	0	0	0	11	1.0353774	-76.84594	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14268	1	0	0	0	0	11	1.0353774	-76.84594	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14269	1	0	0	0	0	11	1.0353774	-76.84594	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14270	1	0	0	0	0	11	1.0354131	-76.841282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14271	1	8.24	1.2	0	0	11	1.0353431	-76.850344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14272	1	7.93	1.9	0	0	11	1.0347223	-77.028634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14273	1	0	0	0	0	11	1.0384829	-73.53742	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14274	1	0	0	0	0	11	1.0362188	-76.620934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14275	1	0	0	0	0	11	1.0361506	-77.820795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14276	1	0	0	0	0	11	1.0361506	-77.820795	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14277	1	8.27	2.89	0	0	11	1.0384289	-73.541849	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14278	1	5.02	1.4	0	0	11	1.0343847	-78.830523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14279	1	7.16	1.45	0	0	11	1.0343623	-78.180881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14280	1	6.1	0.14	0	0	11	1.0394536	-76.912111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14281	1	13.24	3.9	0	0	11	1.0349017	-77.311397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14282	1	12.56	4.56	0	0	11	1.0341888	-78.19709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14283	1	14.11	3.47	0	0	11	1.033549	-77.395006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14284	1	12.56	2.02	0	0	11	1.0348928	-77.077729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14285	1	21.29	5.11	0	0	11	1.0344151	-77.632739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14286	1	22.9	3.5	0	43.32	11	1.0367031	-79.264788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14287	1	0	0	0	0	11	1.0347456	-77.412878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14288	1	30.81	18.83	0	0	11	1.0344612	-77.429205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14289	1	20.66	15.64	0	35.76	11	1.0346956	-79.025594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14290	1	0	0	0	0	11	1.0397034	-78.447902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14291	1	23.68	2.85	0	0	11	1.0396203	-78.460648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14292	1	0	0	0	110.29	11	1.0435122	-75.484413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14293	1	0	0	0	0	11	1.0361126	-76.847642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14294	1	0	0	0	0	11	1.0360537	-76.85902	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14295	1	0	0	0	0	11	1.0360537	-76.85902	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14296	1	18.56	3.8	0	0	11	1.0434286	-75.494811	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14297	1	18.56	2.45	0	0	11	1.0352043	-77.680692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14298	1	18.85	4.5	0	0	11	1.038708	-78.201622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14299	1	11.16	2.61	0	0	11	1.0383918	-77.847523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14300	1	0	0	0	0	11	1.0397459	-75.298441	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14301	1	0	0	0	0	11	1.0447142	-77.117514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14302	1	10.59	1.92	0	0	11	1.039696	-75.304499	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14303	1	11.03	5.07	0	0	11	1.036161	-78.077977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14304	1	0	0	0	0	11	1.035927	-77.672112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14305	1	13.66	1.38	0	0	11	1.0358739	-77.680455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14306	1	8.29	1.03	0	0	11	1.036651	-79.006926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14307	1	0	0	0	0	11	1.0387894	-79.020175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14308	1	8.29	2.18	0	0	11	1.0387503	-79.024464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14309	1	35.79	4.13	0	0	11	1.0342954	-78.20307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14310	1	0	0	0	0	11	1.0389266	-78.821754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14311	1	17.1	2.88	0	0	11	1.0388546	-78.831084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14312	1	17.1	4.05	0	45.75	11	1.037776	-79.152094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14313	1	17.1	5.57	0	0	11	1.0355457	-78.809517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14314	1	0	0	0	0	11	1.0357965	-78.699566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14315	1	26.2	5.89	0	0	11	1.0356778	-78.714415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14316	1	16.26	2.06	0	37.6	11	1.0413924	-78.960519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14317	1	0	0	0	0	11	1.0384565	-78.881448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14318	1	16.26	5.04	0	0	11	1.0383689	-78.889579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14319	1	16.26	2.34	0	0	11	1.0357975	-78.849013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14320	1	17.96	3.66	0	0	11	1.039086	-78.144796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14321	1	16.9	2.32	0	0	11	1.0356945	-78.065943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14322	1	8.98	1.76	0	0	11	1.0355519	-79.111593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14323	1	0	0	0	0	11	1.035793	-79.011793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14324	1	9.06	1	0	0	11	1.0357603	-79.017378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14325	1	0	0	0	0	11	1.0349038	-78.996184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14326	1	9.06	2.33	0	0	11	1.0348545	-79.001297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14327	1	8.08	0.64	0	0	11	1.0347307	-78.234232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14328	1	8.08	1.51	0	0	11	1.0342453	-78.546788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14329	1	20.83	7.46	0	0	11	1.0362906	-79.16399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14330	1	0	0	0	0	11	1.0364148	-79.152159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14331	1	5.76	0.52	0	0	11	1.0364133	-79.17588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14332	1	5.76	0.11	0	0	11	1.0356157	-78.726428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14333	1	5.76	2.81	0	0	11	1.0346006	-78.90395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14334	1	18.43	2.04	0	0	11	1.0348388	-78.239763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14335	1	0	0	0	0	11	1.0349094	-78.228728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14336	1	18.43	3.99	0	36.66	11	1.0376345	-79.217001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14337	1	0	0	0	0	11	1.037327	-79.20266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14338	1	18.43	2.92	0	0	11	1.0353928	-77.945781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14339	1	0	0	0	0	11	1.0332003	-78.228991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14340	1	18.43	3.08	0	0	11	1.0331231	-78.239542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14341	1	0	0	0	0	11	1.0372545	-78.316914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14342	1	16.82	5.73	0	0	11	1.0371476	-78.326766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14343	1	16.82	4.48	0	0	11	1.0373703	-78.174962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14344	1	0	0	0	0	11	1.0337233	-77.520005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14345	1	16.82	7.72	0	0	11	1.0336005	-77.528428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14346	1	30.03	7.82	0	0	11	1.0356312	-77.387343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14347	1	9.91	2.4	0	0	11	1.0378984	-77.51173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14348	1	45.71	10.39	0	0	11	1.0367875	-79.270093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14349	1	17.76	7.93	0	0	11	1.036099	-77.531788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14350	1	17.76	5.78	0	0	11	1.033401	-78.241622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14351	1	35.85	4.18	0	0	11	1.0358463	-77.400966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14352	1	7.93	4.37	0	0	11	1.0368925	-79.19922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14353	1	0	0	0	0	11	1.0351203	-77.604789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14354	1	14.07	2.93	0	0	11	1.0350548	-77.611974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14355	1	19.88	0.9	0	0	11	1.0353444	-78.795946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14356	1	15.51	1.36	0	24.05	11	1.0393044	-78.143198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14357	1	0	0	0	0	11	1.0352677	-77.718493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14358	1	0	0	0	0	11	1.0352677	-77.718493	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14359	1	0	0	0	0	11	1.0352677	-77.718493	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14360	1	0	0	0	0	11	1.0352677	-77.718493	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14361	1	0	0	0	0	11	1.0353894	-77.704889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14362	1	24.34	6.95	0	0	11	1.0351323	-77.731037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14363	1	26.64	6.1	0	0	11	1.0331383	-78.192301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14364	1	0	0	0	0	11	1.0332847	-78.176416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14365	1	19.05	5.62	0	0	11	1.0384471	-78.023538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14366	1	16.67	2.32	0	0	11	1.0385051	-78.108222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14367	1	43.46	5.81	0	0	11	1.0371454	-78.416869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14368	1	17.59	0.93	0	0	11	1.0324568	-77.606369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14369	1	22.02	1.28	0	0	11	1.0389984	-78.08961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14370	1	21.48	3.47	0	0	11	1.0354587	-78.896227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14371	1	13.63	2.68	0	0	11	1.0319437	-77.87255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14372	1	0	0	0	0	11	1.0352769	-77.59039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14373	1	11.13	2.06	0	0	11	1.0352256	-77.596934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14374	1	11.13	2.35	0	0	11	1.0378836	-76.91422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14375	1	8.83	1.24	0	0	11	1.0367566	-79.248666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14376	1	8.83	3.85	0	0	11	1.0356116	-79.142747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14377	1	0	0	0	0	11	1.0356699	-79.137945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14378	1	11.2	1.11	0	0	11	1.0331579	-77.687633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14379	1	0	0	0	0	11	1.0375835	-78.391821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14380	1	11.2	5	0	0	11	1.0374997	-78.397697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14381	1	0	0	0	0	11	1.0356424	-78.143624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14382	1	24.54	5.8	0	0	11	1.0355187	-78.156252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14383	1	13.95	1.81	0	0	11	1.0376033	-77.373713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14384	1	0	0	0	0	11	1.0376525	-77.365076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14385	1	13.95	1.24	0	0	11	1.0344877	-77.645171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14386	1	0	0	0	0	11	1.0349973	-77.177942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14387	1	14.26	7.31	0	0	11	1.0348977	-77.184785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14388	1	0	0	0	0	11	1.037742	-78.013245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14389	1	11.01	6.99	0	0	11	1.0376406	-78.019317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14390	1	25.03	5.83	0	0	11	1.0351767	-78.691636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14391	1	25.03	11.54	0	0	11	1.0335595	-78.255768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14392	1	0	0	0	0	11	1.0344695	-77.771176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14393	1	25.03	6.88	0	0	11	1.0343381	-77.784694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14394	1	25.03	2.18	0	0	11	1.0335753	-78.309974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14395	1	0	0	0	0	11	1.0394414	-77.910741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14396	1	0	0	0	0	11	1.0394414	-77.910741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14397	1	0	0	0	0	11	1.0394414	-77.910741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14398	1	0	0	0	0	11	1.0394414	-77.910741	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14399	1	10.51	2.57	0	0	11	1.0393954	-77.916264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14400	1	0	0	0	0	11	1.0394946	-77.904878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14401	1	10.51	1.87	0	0	11	1.0373408	-77.112291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14402	1	10.51	2.82	0	7.72	11	1.033962	-78.051066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14403	1	10.51	1.41	0	0	11	1.04075	-77.028004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14404	1	28.49	3.72	0	57.65	11	1.039871	-78.676693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14405	1	0	0	0	0	11	1.0360753	-78.177522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14406	1	6.64	1.13	0	0	11	1.036045	-78.181003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14407	1	0	0	0	0	11	1.0338735	-77.95071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14408	1	6.64	0.96	0	0	11	1.0338506	-77.954368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14409	1	6.64	3.28	0	0	11	1.0381125	-78.01971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14410	1	22.78	9.5	0	0	11	1.0342376	-78.285705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14411	1	23.52	7.26	0	0	11	1.0334324	-78.306505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14412	1	10.68	3.5	0	0	11	1.0344179	-77.425087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14413	1	0	0	0	0	11	1.034483	-77.41965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14414	1	12.1	3.4	0	0	11	1.0354361	-76.007175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14415	1	11.61	3	0	0	11	1.0357165	-78.089392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14416	1	0	0	0	0	11	1.0343228	-77.70691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14417	1	12.19	6.28	0	0	11	1.0342212	-77.713776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14418	1	12.19	4.4	0	0	11	1.0353137	-77.262725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14419	1	12.19	2.46	0	0	11	1.0391407	-75.962005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14420	1	22.77	6.71	0	0	11	1.0358778	-77.537255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14421	1	0	0	0	0	11	1.0360075	-77.523629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14422	1	13.93	5.54	0	0	11	1.0351074	-78.171353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14423	1	14	14.08	0	0	11	1.0371332	-77.992302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14424	1	13.06	1.37	0	-8.92	11	1.0330486	-78.242217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14425	1	0	0	0	0	11	1.0331961	-78.236432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14426	1	17.69	4.04	0	0	11	1.0345096	-77.858719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14427	1	8.56	1.7	0	0	11	1.0406061	-77.204258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14428	1	10.58	0.83	0	0	11	1.0393713	-77.085412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14429	1	0	0	0	0	11	1.0367212	-78.180171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14430	1	6.76	1.68	0	0	11	1.0366879	-78.18415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14431	1	11.75	2.47	0	0	11	1.0419087	-77.356899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14432	1	12.13	4.56	0	0	11	1.0376766	-77.181438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14433	1	0	0	0	0	11	1.0377517	-77.174524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14434	1	11.75	3.82	0	0	11	1.0375386	-77.396692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14435	1	8.7	0.86	0	0	11	1.0358762	-77.144025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14436	1	0	0	0	0	11	1.0359081	-77.138576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14437	1	14.61	8.14	0	0	11	1.0326777	-77.658328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14438	1	0	0	0	0	11	1.0327957	-77.650687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14439	1	10.13	3.67	0	0	11	1.0349299	-77.376777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14440	1	3.3	0.53	0	0	11	1.0359549	-77.233134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14441	1	0	0	0	0	11	1.0344862	-77.834679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14442	1	8.07	2.38	0	0	11	1.0344387	-77.83939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14443	1	10.61	0.66	0	0	11	1.0401227	-77.205424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14444	1	0	0	0	0	11	1.0441165	-77.162956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14445	1	8.26	0.49	0	0	11	1.0440939	-77.167376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14446	1	0	0	0	0	11	1.0402249	-75.284879	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14447	1	6.33	0.54	0	0	11	1.0361285	-77.303796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14448	1	0	0	0	0	11	1.040692	-75.206117	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14449	1	0	0	0	0	11	1.0384835	-77.661743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14450	1	9.81	6.53	0	0	11	1.0383902	-77.666622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14451	1	7.38	2.04	0	0	11	1.0343098	-79.310056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14452	1	0	0	0	0	11	1.0343508	-79.306211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14453	1	6.16	1.18	0	-14.81	11	1.0389407	-77.1311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14454	1	0	0	0	0	11	1.0400731	-77.009965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14455	1	6.36	1.22	0	0	11	1.040045	-77.01344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14456	1	6.33	1.14	0	0	11	1.042032	-76.766341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14457	1	10.39	1.91	0	0	11	1.0352951	-76.999997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14458	1	10.39	2.33	0	0	11	1.0343952	-78.746314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14459	1	20.79	1.4	0	0	11	1.0343924	-77.894295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14460	1	30.33	5.34	0	0	11	1.0402942	-78.856213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14461	1	12.03	1.43	0	0	11	1.0370472	-77.21254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14462	1	0	0	0	0	11	1.0380852	-79.019845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14463	1	12.03	6.04	0	0	11	1.0379941	-79.025581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14464	1	12.03	3.68	0	0	11	1.0349245	-79.348238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14465	1	5.75	1.21	0	0	11	1.0388518	-76.583354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14466	1	0	0	0	0	11	1.0363421	-76.397263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14467	1	6.67	2.04	0	0	11	1.0363058	-76.401284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14468	1	7.64	3	0	0	11	1.0361289	-76.453343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14469	1	12.67	2.62	0	0	11	1.0393608	-77.220005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14470	1	0	0	0	0	11	1.0394241	-77.212744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14471	1	0	0	0	0	11	1.0401407	-77.065774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14472	1	0	0	0	0	11	1.0401407	-77.065774	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14473	1	0	0	0	0	11	1.0401407	-77.065774	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14474	1	0	0	0	0	11	1.0401407	-77.065774	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14475	1	13.6	3.46	0	0	11	1.040067	-77.073328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14476	1	0	0	0	0	11	1.0402047	-77.058522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14477	1	0	0	0	0	11	1.0388428	-77.216752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14478	1	12.67	1.83	0	0	11	1.0387877	-77.224064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14479	1	12.67	6.09	0	0	11	1.0403165	-77.327464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14480	1	0	0	0	0	11	1.0377217	-77.047614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14481	1	12.58	3.57	0	0	11	1.0376581	-77.054291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14482	1	0	0	0	0	11	1.0450432	-75.745683	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14483	1	0	0	0	0	11	1.0428955	-76.380402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14484	1	0	0	0	0	11	1.0389044	-77.686082	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14485	1	0	0	0	0	11	1.0389044	-77.686082	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14486	1	15.08	5.4	0	0	11	1.0449462	-75.754354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14487	1	0	0	0	0	11	1.0455028	-75.690306	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14488	1	12.52	4.16	0	0	11	1.040556	-76.904879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14489	1	4.43	0.88	0	0	11	1.0394366	-77.594963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14490	1	0	0	0	0	11	1.0394548	-77.592454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14491	1	4.43	0.51	0	0	11	1.038851	-77.551635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14492	1	6.89	1.68	0	0	11	1.0407495	-77.657084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14493	1	0	0	0	0	11	1.0407813	-77.653493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14494	1	0	0	0	0	11	1.0417437	-77.406891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14495	1	4.32	0.75	0	0	11	1.0417236	-77.409359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14496	1	7.91	3.18	0	0	11	1.0420343	-77.105151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14497	1	6.87	0.93	0	0	11	1.0394036	-77.582163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14498	1	0	0	0	0	11	1.0404276	-77.381102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14499	1	7.1	2.16	0	0	11	1.0403891	-77.384837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14500	1	5.05	1.11	0	0	11	1.0403861	-76.852662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14501	1	3.98	0.99	0	0	11	1.0450455	-77.088548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14502	1	3.32	0.73	0	0	11	1.040165	-77.661648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14503	1	0	0	0	0	11	1.0401811	-77.659691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14504	1	11.01	5.65	0	0	11	1.0382874	-77.926268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14505	1	11.48	2.08	0	0	11	1.038264	-77.863932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14506	1	10.88	3.2	0	-5.44	11	1.0383165	-77.774909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14507	1	13.15	4.44	0	0	11	1.0433918	-77.344008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14508	1	8.2	3	0	0	11	1.0468824	-76.77643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14509	1	8.2	1.68	0	0	11	1.0412402	-76.626973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14510	1	8.2	4.6	0	0	11	1.0430238	-77.047234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14511	1	0	0	0	0	11	1.0389893	-77.662593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14512	1	8.05	1.45	0	0	11	1.0389532	-77.666911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14513	1	5.75	1.33	0	0	11	1.0381656	-77.736643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14514	1	0	0	0	0	11	1.041318	-77.728587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14515	1	7.96	1.73	0	0	11	1.0412761	-77.733266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14516	1	2.74	0.77	0	0	11	1.0416668	-77.760131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14517	1	2.58	0.34	0	0	11	1.0409287	-77.606701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14518	1	0	0	0	0	11	1.0414023	-77.760495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14519	1	4.08	1.35	0	0	11	1.0413779	-77.762717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14520	1	2.62	0.66	0	0	11	1.0447024	-76.959086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14521	1	3.42	1.49	0	0	11	1.0426038	-76.174968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14522	1	2.12	0.33	0	0	11	1.0422505	-76.306103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14523	1	0	0	0	0	11	1.0422595	-76.304821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14524	1	6.98	1.28	0	0	11	1.0446751	-76.939817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14525	1	2.93	0.83	0	0	11	1.0410247	-76.565963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14526	1	4.62	2.05	0	0	11	1.041603	-77.74541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14527	1	0	0	0	0	11	1.0388033	-77.694741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14528	1	7.82	0.94	0	0	11	1.0387731	-77.69929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14529	1	9.09	3.18	0	0	11	1.0398473	-76.789712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14530	1	9.41	2.5	0	0	11	1.0399708	-76.765011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14531	1	4.3	0.88	0	0	11	1.0422936	-77.47555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14532	1	6.43	2.89	0	0	11	1.040353	-77.636406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14533	1	19.1	6.16	0	0	11	1.0337941	-77.259512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14534	1	30.18	8.07	0	0	11	1.0367066	-77.401102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14535	1	21.21	8.81	0	0	11	1.0394032	-76.589863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14536	1	0	0	0	0	11	1.0434649	-77.254857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14537	1	19.1	2.44	0	0	11	1.0433912	-77.265033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14538	1	0	0	0	0	11	1.0343697	-79.151064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14539	1	9.01	4.46	0	0	11	1.0343042	-79.155524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14540	1	9.01	2.31	0	0	11	1.0389007	-77.367342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14541	1	0	0	0	0	11	1.0389455	-77.361988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14542	1	9.01	2.44	0	0	11	1.0377899	-76.981172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14543	1	9.01	0.77	0	-14.87	11	1.0319728	-77.516811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14544	1	16.98	4.13	0	0	11	1.0414033	-77.968219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14545	1	0	0	0	0	11	1.0306653	-77.87417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14546	1	19.76	11.34	0	0	11	1.0305079	-77.884265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14547	1	0	0	0	0	11	1.0398703	-75.187809	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14548	1	0	0	0	0	11	1.0447395	-77.359072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14549	1	16.98	3.97	0	0	11	1.0397793	-75.197864	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14550	1	19.11	3.88	0	0	11	1.0329055	-78.889549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14551	1	0	0	0	0	11	1.0330033	-78.878035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14552	1	2.62	0.48	0	0	11	1.0316903	-79.468417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14553	1	2.62	0.92	0	0	11	1.0323195	-79.234206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14554	1	0	0	0	0	11	1.0323345	-79.232917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14555	1	4.58	1.37	0	0	11	1.0291545	-80.206462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14556	1	10.27	2.8	0	0	11	1.0313909	-78.972788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14557	1	0	0	0	0	11	1.0314465	-78.967017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14558	1	13.68	5.4	0	0	11	1.0343566	-78.412853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14559	1	10.27	2.79	0	0	11	1.0360142	-78.146489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14560	1	13.04	2.4	0	0	11	1.0370424	-78.076183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14561	1	0	0	0	0	11	1.0330049	-80.105963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14562	1	0	0	0	0	11	1.0386775	-81.719937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14563	1	5.36	0.53	0	0	11	1.0329832	-80.109326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14564	1	13.85	5.17	0	0	11	1.0341948	-77.438784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14565	1	0	0	0	0	11	1.040589	-77.313127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14566	1	1.96	0.11	0	0	11	1.0405829	-77.314228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14567	1	1.96	0.16	0	0	11	1.0399435	-76.329749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14568	1	8.03	1.85	0	0	11	1.0370363	-77.28714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14569	1	3.66	1.02	0	0	11	1.0354295	-78.160537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14570	1	5.97	1.52	0	0	11	1.0438792	-76.666746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14571	1	2.77	0.36	0	0	11	1.0420634	-77.003588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14572	1	3.34	0.61	0	0	11	1.0305992	-78.110162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14573	1	0	0	0	0	11	1.035022	-78.49975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14574	1	3.34	1.71	0	0	11	1.0349938	-78.501655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14575	1	3.34	0.58	0	0	11	1.0431069	-76.953183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14576	1	2.77	0.95	0	0	11	1.0374971	-76.767171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14577	1	10.2	1.08	0	0	11	1.0374587	-76.772674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14578	1	0	0	0	0	11	1.0358663	-74.122032	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14579	1	0	0	0	0	11	1.0383836	-76.990619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14580	1	11.57	3.25	0	0	11	1.0358045	-74.128435	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14581	1	0	0	0	0	11	1.0370832	-76.898068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14582	1	11.26	4.8	0	0	11	1.0369961	-76.904432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14583	1	0	0	0	0	11	1.0422408	-77.334103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14584	1	10.56	2.78	0	0	11	1.0421873	-77.339752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14585	1	22.15	8.31	0	0	11	1.0381269	-77.459636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14586	1	0	0	0	0	11	1.0270796	-80.916009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14587	1	0	0	0	0	11	1.0386019	-85.318356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14588	1	1.44	0.45	0	0	11	1.0270719	-80.916791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14589	1	7.07	2.32	0	0	11	1.0332225	-77.733013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14590	1	7.07	1.23	0	-57.1	11	1.038015	-77.419913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14591	1	0	0	0	0	11	1.0336673	-78.080017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14592	1	7.71	3.24	0	0	11	1.0336136	-78.083665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14593	1	4.3	1.39	0	0	11	1.0373188	-79.846703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14594	1	8.88	1.45	0	-28.94	11	1.0325858	-77.832954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14595	1	7.01	1.7	0	0.99	11	1.0334351	-77.967517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14596	1	0	0	0	0	11	1.0316197	-78.705876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14597	1	3.12	0.84	0	0	11	1.0316043	-78.707606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14598	1	9.99	1.76	0	0	11	1.0273725	-81.922342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14599	1	10.33	0.83	0	0	11	1.0327613	-81.622072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14600	1	0	0	0	-96.92	11	1.0300897	-80.910703	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14601	1	0	0	0	0	11	1.0347299	-82.174805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14602	1	11.68	2.69	0	0	11	1.0300322	-80.917416	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14603	1	2.91	0.63	0	0	11	1.0314497	-84.37864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14604	1	0	0	0	0	11	1.0346467	-79.144278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14605	1	6.78	1.64	0	0	11	1.03461	-79.148228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14606	1	0	0	0	0	11	1.0370771	-80.274684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14607	1	6.74	1.99	0	0	11	1.037038	-80.278717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14608	1	3.21	1.12	0	0	11	1.0340733	-79.682822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14609	1	4.1	0.92	0	0	11	1.0316683	-84.25412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14610	1	0	0	0	0	11	1.0315126	-84.486702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14611	1	2.05	0.49	0	0	11	1.0315021	-84.487729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14612	1	0	0	0	0	11	1.0279845	-82.304657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14613	1	6.34	0.69	0	0	11	1.0279622	-82.308664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14614	1	6.34	0.36	0	0	11	1.029741	-83.200227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14615	1	6.34	0.49	0	10.34	11	1.0318395	-83.858492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14616	1	3.49	0.86	0	0	11	1.0355292	-81.794772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14617	1	2.58	0.98	0	0	11	1.035582	-80.661045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14618	1	2.33	0.43	0	0	11	1.0327391	-79.950053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14619	1	4.67	2.02	0	0	11	1.0313847	-80.853697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14620	1	2.1	0.94	0	0	11	1.0268711	-81.179546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14621	1	0	0	0	0	11	1.0268852	-81.178417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14622	1	2.83	1.63	0	0	11	1.0395833	-76.983123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14623	1	1.07	0.23	0	0	11	1.037039	-80.620336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14624	1	4.81	1.04	0	0	11	1.0370152	-80.62287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14625	1	4.88	1.16	0	0	11	1.0368696	-80.535906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14626	1	0	0	0	-73.9	11	1.0377073	-79.036285	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14627	1	0	0	0	0	11	1.0412186	-80.926825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14628	1	5.21	1.26	0	0	11	1.0376813	-79.039107	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14629	1	0	0	0	-5.31	11	1.0340312	-80.129511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14630	1	3.03	1.25	0	0	11	1.0340113	-80.1312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14631	1	2.7	1.23	0	0	11	1.0366523	-80.41662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14632	1	0	0	0	-20.48	11	1.0268983	-79.493234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14633	1	3.14	0.86	0	0	11	1.0268824	-79.494923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14634	1	2.83	0.75	0	0	11	1.0291085	-79.122288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14635	1	0	0	0	0	11	1.0291235	-79.120607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14636	1	5.09	1.49	0	0	11	1.0302729	-78.914731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14637	1	12.93	6.56	0	0	11	1.0399907	-78.875383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14638	1	5.79	1.6	0	0	11	1.0351056	-78.587386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14639	1	0	0	0	0	11	1.0351353	-78.584219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14640	1	14.07	8.62	0	0	11	1.0384854	-78.572781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14641	1	5.57	1.36	0	0	11	1.0365561	-80.108113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14642	1	4.91	0.74	0	0	11	1.038007	-79.857817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14643	1	0	0	0	0	11	1.037199	-80.291913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14644	1	6.83	1.54	0	0	11	1.0371635	-80.295765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14645	1	3.7	1.06	0	0	11	1.0394792	-82.031475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14646	1	0	0	0	0	11	1.0369326	-80.48194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14647	1	4.35	0.7	0	0	11	1.0369131	-80.484268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14648	1	4.44	0.24	0	0	11	1.0354025	-81.103563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14649	1	4.78	0.65	0	0	11	1.0357534	-77.978164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14650	1	0	0	0	-12.63	11	1.0399306	-77.94292	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14651	1	0	0	0	0	11	1.0405004	-78.833015	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14652	1	20.24	8.36	0	0	11	1.0421404	-80.516639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14653	1	0	0	0	0	11	1.0403898	-78.825405	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14654	1	0	0	0	0	11	1.040514	-77.902845	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14655	1	20.24	2.82	0	0	11	1.032622	-80.605283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14656	1	0	0	0	0	11	1.0382909	-78.802969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14657	1	20.24	7.97	0	0	11	1.0381698	-78.812883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14658	1	20.24	3.86	0	0	11	1.0328662	-80.645504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14659	1	18.25	4.39	0	0	11	1.0328664	-80.491806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14660	1	19.89	7.44	0	0	11	1.0330019	-80.289414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14661	1	0	0	0	0	11	1.0327134	-80.52911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14662	1	17.66	3.43	0	0	11	1.0326417	-80.539057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14663	1	0	0	0	0	11	1.0404949	-78.196854	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14664	1	0	0	0	0	11	1.0390777	-78.6626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14665	1	0	0	0	0	11	1.0382518	-78.945666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14666	1	0	0	0	0	11	1.0382518	-78.945666	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14667	1	17.66	2.51	0	0	11	1.0404182	-78.207547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14668	1	2.24	0.82	0	0	11	1.0348959	-79.773304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14669	1	2.51	0.33	0	0	11	1.0418822	-80.766552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14670	1	9.02	0.85	0	0	11	1.0404757	-78.67846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14671	1	0	0	0	0	11	1.039985	-78.711469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14672	1	13.13	6.43	0	0	11	1.0398779	-78.718878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14673	1	9.26	1.13	0	0	11	1.0366177	-80.321192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14674	1	4.21	1.19	0	0	11	1.0375423	-80.087017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14675	1	4.16	0.72	0	0	11	1.0382639	-79.007128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14676	1	0	0	0	0	11	1.0351409	-80.010635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14677	1	0	0	0	0	11	1.0351409	-80.010635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14678	1	0	0	0	0	11	1.0351409	-80.010635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14679	1	0	0	0	0	11	1.0351409	-80.010635	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14680	1	3.29	0.79	0	0	11	1.0351235	-80.01245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14681	1	0	0	0	0	11	1.0351566	-80.008675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14682	1	9.28	1.76	0	0	11	1.0335689	-80.348543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14683	1	0	0	0	0	11	1.0404099	-80.719223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14684	1	9.28	2.86	0	0	11	1.0403536	-80.724613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14685	1	0	0	0	0	11	1.0367908	-80.559753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14686	1	9.28	2.57	0	0	11	1.0367444	-80.56483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14687	1	9.28	3.27	0	0	11	1.04163	-80.581293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14688	1	11.09	2.47	0	0	11	1.0367905	-80.913811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14689	1	14.59	6.03	0	0	11	1.0355325	-80.814558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14690	1	10.75	2.24	0	0	11	1.0363309	-81.064628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14691	1	3.33	1.51	0	0	11	1.0386249	-81.029924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14692	1	6.67	3.37	0	0	11	1.0396892	-80.82105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14693	1	0	0	0	0	11	1.0392897	-77.675187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14694	1	6.21	1.52	0	0	11	1.0392599	-77.678333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14695	1	0	0	0	0	11	1.0378408	-77.15993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14696	1	9.49	2.42	0	0	11	1.0377961	-77.164928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14697	1	9.49	1.2	0	6.99	11	1.0383088	-77.890146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14698	1	0	0	0	0	11	1.03685	-78.147273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14699	1	13.25	2.34	0	0	11	1.0367857	-78.155312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14700	1	9.49	3.17	0	0	11	1.0379121	-77.940007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14701	1	0	0	0	0	11	1.0406452	-73.239213	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14702	1	0	0	0	0	11	1.0401463	-75.970174	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14703	1	0	0	0	0	11	1.039347	-76.90729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14704	1	25.64	3.58	0	0	11	1.0405352	-73.25303	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14705	1	0	0	0	0	11	1.0397473	-76.110551	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14706	1	25.64	4.15	0	0	11	1.0382292	-77.472583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14707	1	0	0	0	0	11	1.0391629	-76.683603	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14708	1	0	0	0	0	11	1.0416613	-77.864942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14709	1	24.12	13.28	0	0	11	1.038973	-76.694684	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14710	1	0	0	0	0	11	1.0390782	-76.894459	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14711	1	0	0	0	0	11	1.0396164	-77.468832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14712	1	0	0	0	0	11	1.0404916	-78.229912	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14713	1	0	0	0	0	11	1.0404916	-78.229912	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14714	1	25.62	7.46	0	0	11	1.038939	-76.909686	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14715	1	3.32	1.72	0	0	11	1.0448086	-76.872119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14716	1	0	0	0	0	11	1.0446393	-77.15748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14717	1	3.32	1.02	0	0	11	1.0446218	-77.159245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14718	1	6.59	1.28	0	-1.81	11	1.0370499	-78.140893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14719	1	0	0	0	101.9	11	1.0431191	-74.627522	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14720	1	0	0	0	0	11	1.0452012	-77.098852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14721	1	18.52	5.33	0	0	11	1.0430073	-74.638235	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14722	1	0	0	0	0	11	1.0333432	-77.683468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14723	1	16.77	2.95	0	0	11	1.033272	-77.692977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14724	1	0	0	0	-10.62	11	1.0416239	-72.805416	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14725	1	0	0	0	0	11	1.0411689	-74.973868	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14726	1	0	0	0	0	11	1.0376	-76.807842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14727	1	22.23	4.18	0	0	11	1.0315287	-79.689175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14728	1	0	0	0	0	11	1.0375392	-78.163695	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14729	1	0	0	0	0	11	1.042225	-72.694275	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14730	1	0	0	0	0	11	1.0411417	-75.019218	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14731	1	0.24	0.08	0	0	11	1.0351134	-77.231223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14732	1	0	0	0	0	11	1.0351134	-77.231223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14733	1	0	0	0	0	11	1.0351134	-77.231223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14734	1	0	0	0	0	11	1.0351134	-77.231223	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14735	1	16.77	1.91	0	0	11	1.0350445	-77.241668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14736	1	0	0	0	0	11	1.0351736	-77.221718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14737	1	0	0	0	0	11	1.0359947	-78.040533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14738	1	4.13	1.11	0	0	11	1.0359731	-78.042604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14739	1	4.36	0.96	0	0	11	1.033959	-78.087019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14740	1	4.62	1.25	0	0	11	1.0351271	-78.091591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14741	1	4.91	0.62	0	0	11	1.034365	-77.786815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14742	1	7.35	0.77	0	0	11	1.0351021	-77.889663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14743	1	5.16	2.21	0	0	11	1.0376514	-77.222591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14744	1	9.65	3.22	0	0	11	1.0304374	-78.081215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14745	1	9.65	2.82	0	10.25	11	1.0360309	-80.533071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14746	1	10.9	4.62	0	0	11	1.0304574	-78.034365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14747	1	0	0	0	0	11	1.0391793	-77.123852	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14748	1	0	0	0	0	11	1.0397189	-78.116867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14749	1	0	0	0	0	11	1.0399589	-78.436151	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14750	1	0	0	0	0	11	1.0399589	-78.436151	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14751	1	12.29	3.96	0	0	11	1.0391084	-77.13042	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14752	1	3.72	0.81	0	0	11	1.0386048	-77.581019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14753	1	3.2	0.67	0	-6.5	11	1.031198	-78.112373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14754	1	2.8	0.43	0	0	11	1.030616	-78.097772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14755	1	2.62	1.1	0	0	11	1.037802	-78.804545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14756	1	4.21	1.1	0	0	11	1.0346706	-78.153127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14757	1	6.1	0.21	0	0	11	1.0384659	-77.055643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14758	1	3.2	0.7	0	0	11	1.0376968	-77.099455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14759	1	4.07	1.4	0	0	11	1.0432184	-77.190221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14760	1	0	0	0	0	11	1.043241	-77.188209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14761	1	3.82	0.83	0	0	11	1.0374749	-78.034538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14762	1	11.18	3.41	0	-10.19	11	1.0351038	-77.4516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14763	1	11.08	1.7	0	0	11	1.0367372	-79.65589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14764	1	11.08	2.34	0	0	11	1.0355187	-77.44725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14765	1	4.4	1.09	0	0	11	1.0375527	-77.358639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14766	1	0	0	0	0	11	1.0375742	-77.356382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14767	1	2.49	0.4	0	0	11	1.0381703	-77.458611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14768	1	0	0	0	0	11	1.0387758	-78.2026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14769	1	3.37	0.79	0	0	11	1.0387594	-78.20431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14770	1	2.18	0.3	0	0	11	1.0363471	-80.408148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14771	1	5.93	0.38	0	0	11	1.0356836	-80.500463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14772	1	3.55	0.87	0	0	11	1.0360157	-80.458819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14773	1	4.49	0.44	0	0	11	1.0403724	-77.942388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14774	1	14.04	3.26	0	0	11	1.0394778	-78.182452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14775	1	9.38	0.88	0	0	11	1.0400491	-78.082155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14776	1	8.85	1.67	0	0	11	1.0396644	-78.161172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14777	1	1.93	0.78	0	0	11	1.03503	-80.028476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14778	1	2.38	0.67	0	0	11	1.0366251	-79.352027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14779	1	3.04	0.79	0	0	11	1.0387572	-77.718041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14780	1	6.61	2.69	0	0	11	1.038654	-78.051078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14781	1	9.92	4.59	0	7.72	11	1.0363501	-77.961139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14782	1	12.28	1.66	0	0	11	1.0368722	-77.880467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14783	1	9.92	3	0	0	11	1.034439	-78.065094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14784	1	0	0	0	0	11	1.0382454	-76.32194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14785	1	21.62	2.68	0	0	11	1.0408552	-77.315603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14786	1	0	0	0	0	11	1.0387947	-76.28835	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14787	1	0	0	0	0	11	1.0379857	-78.027991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14788	1	6.62	0.33	0	0	11	1.0379689	-78.032159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14789	1	4.47	0.22	0	0	11	1.0389904	-77.717299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14790	1	13.46	5.62	0	0	11	1.0382117	-77.65542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14791	1	0	0	0	0	11	1.0383071	-77.648653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14792	1	10.33	3.4	0	0	11	1.0356079	-78.10435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14793	1	0	0	0	0	11	1.0383993	-77.885333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14794	1	6.48	1.13	0	0	11	1.0383735	-77.889052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14795	1	8.88	4.42	0	0	11	1.0388233	-77.227461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14796	1	14.77	4.85	0	0	11	1.0386342	-77.91085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14797	1	3.34	0.77	0	0	11	1.0396679	-77.286712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14798	1	8.88	3.52	0	0	11	1.0396058	-77.291886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14799	1	12.68	3.13	0	0	11	1.0352856	-77.453376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14800	1	15.21	4.51	0	0	11	1.0345938	-76.874461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14801	1	15.45	5.65	0	0	11	1.0343889	-77.487915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14802	1	17.98	5.14	0	0	11	1.0341346	-77.468035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14803	1	3.75	0.4	0	-11.45	11	1.0355578	-78.264975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14804	1	4.23	0.22	0	0	11	1.0403277	-78.359474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14805	1	7.64	1.6	0	0	11	1.0364586	-79.683575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14806	1	6.44	1.03	0	0	11	1.039164	-78.055727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14807	1	3.48	0.12	0	0	11	1.0391494	-78.029146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14808	1	6.42	1.43	0	0	11	1.0390655	-78.269021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14809	1	7.38	1.81	0	0	11	1.0390107	-78.213144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14810	1	4.93	0.16	0	0	11	1.0390287	-78.244946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14811	1	4.4	1.42	0	0	11	1.0349897	-79.38246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14812	1	3.43	0.27	0	0	11	1.0351442	-78.81687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14813	1	0	0	0	0	11	1.0379	-79.050949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14814	1	3.01	0.78	0	0	11	1.0378836	-79.05275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14815	1	2.32	0.93	0	0	11	1.0353675	-78.325175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14816	1	5.93	1.56	0	0	11	1.0372352	-78.292983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14817	1	2.61	0.97	0	0	11	1.0378747	-78.453914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14818	1	0	0	0	0	11	1.0405834	-77.865543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14819	1	3.49	0.42	0	0	11	1.0405699	-77.867581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14820	1	8.85	7.3	0	0	11	1.0336786	-78.056832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14821	1	9.98	1.73	0	0	11	1.0341434	-77.970875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14822	1	0	0	0	0	11	1.0341886	-77.964867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14823	1	12.37	2.29	0	0	11	1.0348253	-77.861596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14824	1	2.22	0.47	0	0	11	1.0278601	-80.895781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14825	1	1.11	0.35	0	0	11	1.0295209	-81.12633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14826	1	1.28	0.15	0	0	11	1.0353254	-80.85244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14827	1	3.61	0.66	0	0	11	1.033155	-79.875608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14828	1	7.22	4.76	0	0	11	1.0329752	-80.072435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14829	1	1.82	0.47	0	0	11	1.0330949	-81.701417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14830	1	0	0	0	0	11	1.0328363	-81.632457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14831	1	1.82	0.25	0	0	11	1.0328293	-81.633485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14832	1	1.82	0.85	0	0	11	1.0331577	-81.720441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14833	1	15.9	4.3	0	0	11	1.0405583	-81.420175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14834	1	15.9	4.98	0	0	11	1.0378553	-81.620966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14835	1	16.14	5.14	0	0	11	1.042752	-81.322088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14836	1	0	0	0	0	11	1.0471247	-80.133627	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14837	1	0	0	0	0	11	1.0431413	-81.180473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14838	1	16.14	3.44	0	0	11	1.0470544	-80.142165	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14839	1	3.18	0.6	0	0	11	1.040189	-82.55331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14840	1	7.4	2.45	0	0	11	1.0416698	-82.249889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14841	1	0	0	0	0	11	1.0408642	-82.548696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14842	1	6.71	1.41	0	0	11	1.0408366	-82.552196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14843	1	3.57	0.14	0	0	11	1.0400578	-82.410119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14844	1	1.59	0.39	0	0	11	1.0332022	-81.717855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14845	1	6.02	1.14	0	-34.19	11	1.0338284	-81.746388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14846	1	0	0	0	0	11	1.0359902	-81.706762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14847	1	9.45	2.43	0	0	11	1.0359429	-81.712211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14848	1	4.84	1.12	0	0	11	1.0325349	-81.876238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14849	1	0	0	0	0	11	1.0329613	-81.675091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14850	1	2.21	0.35	0	0	11	1.0329514	-81.67639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14851	1	1.84	0.13	0	0	11	1.0347053	-81.306302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14852	1	1.81	0.59	0	0	11	1.0364816	-81.26251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14853	1	2.74	0.72	0	0	11	1.0351214	-80.365601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14854	1	2.36	0.55	0	0	11	1.0350456	-80.463041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14855	1	3.17	0.72	0	0	11	1.035278	-81.537166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14856	1	8.93	4.06	0	0	11	1.038008	-80.434306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14857	1	7.87	3.08	0	0	11	1.0349221	-81.333209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14858	1	0	0	0	0	11	1.037645	-79.909399	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14859	1	0	0	0	0	11	1.040111	-80.308503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14860	1	9.71	3.46	0	0	11	1.0375807	-79.914684	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14861	1	8.42	2.77	0	0	11	1.0342221	-81.604668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14862	1	5.61	0.54	0	0	11	1.0342304	-81.460786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14863	1	6.71	1.07	0	0	11	1.0323464	-81.721701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14864	1	0	0	0	0	11	1.0337928	-81.517681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14865	1	2.62	0.42	0	0	11	1.0337808	-81.519214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14866	1	0	0	0	0	11	1.0406016	-82.711746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14867	1	0.3	0.15	0	0	11	1.0402577	-82.757999	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14868	1	3.14	0.62	0	0	11	1.0393467	-83.007362	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14869	1	0	0	0	0	11	1.0405041	-82.7324	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14870	1	0	0	0	0	11	1.0406197	-82.709745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14871	1	0	0	0	0	11	1.0406016	-82.711746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14872	1	0	0	0	0	11	1.0342168	-81.990491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14873	1	25.58	5.82	0	0	11	1.0340863	-82.004849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14874	1	26.65	4.46	0	0	11	1.0428717	-81.934201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14875	1	0	0	0	0	11	1.0429803	-81.918374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14876	1	0	0	0	0	11	1.0437183	-79.951524	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14877	1	0	0	0	0	11	1.0420332	-81.098874	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14878	1	0	0	0	0	11	1.0445868	-81.750171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14879	1	39.12	1.53	0	0	11	1.0436076	-79.974891	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14880	1	0	0	0	0	11	1.0413064	-81.15814	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14881	1	0	0	0	0	11	1.0388894	-81.300837	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14882	1	25.96	8.11	0	0	11	1.036537	-81.927139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14883	1	0	0	0	0	11	1.0393057	-81.282422	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14884	1	0	0	0	-13.18	11	1.0318562	-81.780659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14885	1	14.15	3.9	0	0	11	1.0317789	-81.788879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14886	1	17.49	2.77	0	4.81	11	1.0350208	-81.62684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14887	1	18.21	5.35	0	0	11	1.0422613	-81.834056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14888	1	0	0	0	-138.61	11	1.0343189	-80.786259	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14889	1	1.47	0.51	0	0	11	1.037623	-81.42721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14890	1	14.15	4.66	0	0	11	1.034236	-80.793892	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14891	1	10.17	1.65	0	-7.29	11	1.0330271	-81.98139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14892	1	0	0	0	0	11	1.0331575	-81.976551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14893	1	10.17	1.34	0	0	11	1.0334375	-81.842309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14894	1	0	0	0	0	11	1.0334791	-81.836493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14895	1	9.56	1.5	0	0	11	1.0358414	-77.807623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14896	1	0	0	0	0	11	1.0368326	-77.633667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14897	1	8.07	1.08	0	0	11	1.0368005	-77.638155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14898	1	9.11	2.33	0	-14.36	11	1.0312502	-77.93883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14899	1	3.24	0.66	0	0	11	1.0346473	-78.128426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14900	1	0	0	0	0	11	1.0349392	-78.121958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14901	1	3.41	1.05	0	0	11	1.0349187	-78.123783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14902	1	3.55	1.19	0	0	11	1.0380754	-77.609597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14903	1	5.12	0.08	0	0	11	1.0419233	-77.74477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14904	1	2.82	0.89	0	0	11	1.0301363	-77.645586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14905	1	4.16	0.28	0	0	11	1.0422194	-77.685191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14906	1	4.81	1.75	0	0	11	1.042522	-77.364783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14907	1	4.2	1.02	0	0	11	1.0383432	-77.7105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14908	1	3.19	1.01	0	0	11	1.0329482	-77.921564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14909	1	3.3	1.38	0	0	11	1.0356422	-77.840723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14910	1	3.03	1.05	0	0	11	1.0380295	-77.539596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14911	1	1.38	0.55	0	0	11	1.0351975	-79.367413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14912	1	3.12	0.44	0	0	11	1.0423311	-77.74906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14913	1	4.45	1.71	0	0	11	1.0385139	-77.982888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14914	1	0	0	0	0	11	1.0383541	-77.623625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14915	1	1.88	0.73	0	0	11	1.0383421	-77.624559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14916	1	2.88	0.35	0	0	11	1.0385777	-78.464426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14917	1	0	0	0	-106.92	11	1.0228743	-76.963566	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14918	1	4.69	0.5	0	0	11	1.028227	-77.608863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14919	1	0	0	0	0	11	1.0238751	-76.944473	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14920	1	4.41	2.28	0	0	11	1.0266888	-77.946936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14921	1	2.84	0.22	0	0	11	1.0269056	-77.896846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14922	1	0	0	0	0	11	1.038661	-77.97738	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14923	1	0	0	0	0	11	1.0386324	-78.165964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14924	1	8.62	1.03	0	0	11	1.0386331	-77.981923	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14925	1	4.31	0.37	0	0	11	1.0352895	-78.794216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14926	1	11.43	2.06	0	0	11	1.0406297	-79.76405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14927	1	11.06	0.89	0	0	11	1.0424955	-79.421694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14928	1	12.68	3.22	0	0	11	1.0393966	-78.984092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14929	1	5.71	1.28	0	0	11	1.040727	-79.142377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14930	1	0	0	0	0	11	1.0407541	-79.139371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14931	1	8.51	1.19	0	0	11	1.0408527	-79.277767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14932	1	0	0	0	0	11	1.0408874	-79.27299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14933	1	0	0	0	0	11	1.0412352	-78.205565	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14934	1	1.45	0.37	0	0	11	1.0415247	-78.971533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14935	1	11.51	5.46	0	0	11	1.0411563	-78.211481	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14936	1	13.79	5.64	0	0	11	1.0341029	-80.035325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14937	1	0	0	0	0	11	1.0334705	-80.128589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14938	1	12.93	7.44	0	0	11	1.0333547	-80.135331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14939	1	15.19	1.49	0	-6.05	11	1.0350411	-79.99171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14940	1	0	0	0	0	11	1.0360745	-79.534366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14941	1	4.17	0.89	0	0	11	1.0360528	-79.53689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14942	1	2.73	0.28	0	0	11	1.0363093	-79.597352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14943	1	2.07	0.49	0	0	11	1.0370354	-80.383573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14944	1	0	0	0	0	11	1.0353873	-80.104473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14945	1	3.19	1.72	0	0	11	1.0353601	-80.106204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14946	1	4.63	1.19	0	0	11	1.0334415	-80.569671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14947	1	5.7	1.82	0	0	11	1.0339853	-80.551684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14948	1	7.57	2.5	0	0	11	1.0337515	-80.558655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14949	1	2.81	0.95	0	-23.75	11	1.0325056	-80.568187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14950	1	5.06	1.35	0	0	11	1.0392375	-78.537985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14951	1	0	0	0	0	11	1.0361832	-80.72664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14952	1	3.2	0.77	0	0	11	1.0361675	-80.728379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14953	1	8.7	2.02	0	0	11	1.0382104	-80.449635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14954	1	1.11	0.08	0	0	11	1.0363203	-80.049575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14955	1	0	0	0	0	11	1.0363242	-80.048879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14956	1	15.15	7.04	0	0	11	1.0372267	-79.058536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14957	1	0	0	0	0	11	1.0390188	-78.540726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14958	1	12.96	0.66	0	0	11	1.0389863	-78.54858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14959	1	0	0	0	-82.58	11	1.0372699	-77.436234	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14960	1	13.57	2.3	0	0	11	1.0385457	-78.543155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14961	1	0	0	0	0	11	1.0383213	-77.408322	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14962	1	8.62	2.84	0	0	11	1.0361232	-80.545369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14963	1	3.32	0.58	0	0	11	1.0358746	-80.966086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14964	1	0	0	0	0	11	1.0426919	-79.398832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14965	1	3.11	0.67	0	0	11	1.0426779	-79.400621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14966	1	0	0	0	0	11	1.0408693	-81.389594	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14967	1	0	0	0	0	11	1.038577	-81.806956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14968	1	6.88	0.5	0	0	11	1.0352423	-82.565925	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14969	1	0	0	0	0	11	1.0359082	-82.159506	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14970	1	0	0	0	0	11	1.0410688	-81.371485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14971	1	5.64	1.79	0	0	11	1.0402937	-82.180563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14972	1	0	0	0	0	11	1.038496	-81.915308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14973	1	5.64	1.91	0	0	11	1.0384617	-81.918627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14974	1	1.58	0.52	0	0	11	1.0355289	-81.44001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14975	1	3.87	0.72	0	-13.41	11	1.0322223	-81.512602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14976	1	1.85	0.5	0	0	11	1.0356129	-81.404146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14977	1	0	0	0	0	11	1.0356219	-81.403215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14978	1	6.38	1.05	0	0	11	1.0333889	-79.992622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14979	1	0	0	0	0	11	1.0305264	-78.788289	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14980	1	0	0	0	0	11	1.0363225	-79.600315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14981	1	0	0	0	0	11	1.0363225	-79.600315	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14982	1	0	0	0	0	11	1.0363225	-79.600315	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14983	1	0	0	0	0	11	1.0363225	-79.600315	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14984	1	11.4	1.38	0	0	11	1.0304813	-78.794676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14985	1	0	0	0	0	11	1.03076	-78.749279	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14986	1	5.24	1.45	0	0	11	1.031266	-79.736658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14987	1	5.75	0.92	0	0	11	1.0240071	-79.904587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14988	1	0.71	0.15	0	0	11	1.0335074	-79.688413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14989	1	5.6	1.47	0	0	11	1.0334787	-79.691461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14990	1	5.6	1	0	0	11	1.0251645	-79.905107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14991	1	2.6	0.77	0	0	11	1.0265807	-79.213246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14992	1	0	0	0	0	11	1.0265951	-79.211668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14993	1	2.67	1.36	0	0	11	1.0274642	-79.166065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14994	1	2.6	0.94	0	-10.39	11	1.0219382	-79.564196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14995	1	4.39	1.37	0	0	11	1.0301117	-79.055319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14996	1	4.84	1.02	0	0	11	1.0313207	-79.115662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14997	1	0	0	0	0	11	1.0319687	-79.124752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14998	1	4.39	0.59	0	0	11	1.0319529	-79.127164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14999	1	0	0	0	0	11	1.0367463	-80.371515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15000	1	4.33	1.23	0	0	11	1.0367241	-80.373693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15001	1	4.58	0.79	0	0	11	1.0370517	-80.252679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15002	1	0	0	0	0	11	1.0366564	-80.119804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15003	1	4.65	2.09	0	0	11	1.0366223	-80.122377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15004	1	2.8	0.38	0	0	11	1.0364713	-80.061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15005	1	3.11	0.42	0	0	11	1.0368944	-80.158047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15006	1	1.16	0.37	0	0	11	1.0298017	-78.992195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15007	1	1.16	0.43	0	0	11	1.0297939	-78.992861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15008	1	0	0	0	0	11	1.0298001	-77.238575	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15009	1	0	0	0	0	11	1.0317617	-77.402516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15010	1	0	0	0	0	11	1.0288141	-78.580473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15011	1	9.02	1.13	0	0	11	1.0297669	-77.243344	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15012	1	0	0	0	0	11	1.0319064	-77.398182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15013	1	9.02	0.93	0	0	11	1.0290848	-78.580318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15014	1	0.73	0.3	0	0	11	1.0300461	-78.57421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15015	1	9.02	1.57	0	0	11	1.0300099	-78.57956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15016	1	12.69	2.26	0	0	11	1.0223034	-79.808552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15017	1	0	0	0	0	11	1.0223618	-79.801581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15018	1	8.35	2.04	0	0	11	1.0241306	-79.970268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15019	1	8.35	2.27	0	0	11	1.0238208	-79.83357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15020	1	10.87	4.09	0	-8.94	11	1.0285304	-80.13688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15021	1	0	0	0	0	11	1.0287033	-80.132309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15022	1	10.87	2.93	0	0	11	1.0325174	-80.282925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15023	1	10.87	3.18	0	0	11	1.0304125	-80.249051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15024	1	0	0	0	0	11	1.0381356	-77.958503	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15025	1	0	0	0	0	11	1.0409214	-79.320552	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15026	1	0	0	0	0	11	1.037338	-80.170736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15027	1	11.61	2.46	0	0	11	1.0408693	-79.327409	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15028	1	0	0	0	0	11	1.0407869	-79.365697	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15029	1	2.37	0.38	0	0	11	1.0327583	-79.321979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15030	1	5.85	2.25	0	0	11	1.0328735	-79.47372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15031	1	3.84	1.02	0	0	11	1.0361718	-80.730242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15032	1	3.1	0.69	0	0	11	1.036269	-80.597617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15033	1	4.34	0.28	0	0	11	1.035692	-80.22878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15034	1	3.73	1.24	0	0	11	1.0356765	-80.154515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15035	1	0	0	0	0	11	1.035697	-80.152643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15036	1	3.73	0.58	0	0	11	1.0362455	-79.962449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15037	1	3.73	1.19	0	0	11	1.0363299	-80.433673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15038	1	0	0	0	0	11	1.03219	-79.423612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15039	1	17	3.58	0	0	11	1.0321055	-79.433539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15040	1	17	2.78	0	0	11	1.0326198	-79.231492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15041	1	0	0	0	-55.79	11	1.0334607	-76.363129	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15042	1	0	0	0	0	11	1.0350722	-78.008497	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15043	1	0	0	0	0	11	1.0331149	-79.105601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15044	1	0	0	0	0	11	1.0344966	-76.252453	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15045	1	17	8.52	0	0	11	1.0333228	-76.372647	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15046	1	17.32	1.77	0	0	11	1.0315758	-79.499736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15047	1	5	0.83	0	0	11	1.0265112	-79.869764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15048	1	6.37	0.26	0	0	11	1.0297434	-79.699895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15049	1	4.29	1.04	0	0	11	1.0317599	-79.479546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15050	1	2.38	0.78	0	0	11	1.0267813	-79.059465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15051	1	2.38	1.04	0	0	11	1.0274844	-78.65038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15052	1	0	0	0	0	11	1.0279023	-78.722536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15053	1	2.38	1.89	0	0	11	1.0278775	-78.723647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15054	1	2.81	0.91	0	0	11	1.033828	-79.685928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15055	1	9.13	3.84	0	0	11	1.0270738	-78.677418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15056	1	9.13	1.01	0	0	11	1.0270436	-78.856848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15057	1	10.23	2.26	0	0	11	1.0270992	-78.694673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15058	1	0	0	0	0	11	1.0271509	-78.689083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15059	1	0	0	0	0	11	1.0239713	-79.4327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15060	1	1.1	0.37	0	0	11	1.0237637	-79.463824	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15061	1	1.1	0.24	0	0	11	1.0238294	-79.463941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15062	1	0	0	0	0	11	1.0239642	-79.433681	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15063	1	0	0	0	0	11	1.0239844	-79.431389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15064	1	0	0	0	0	11	1.0239713	-79.4327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15065	1	6.44	0.55	0	0	11	1.0276591	-78.845863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15066	1	6.59	1.51	0	0	11	1.0223317	-79.778782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15067	1	6.44	1.13	0	0	11	1.0269592	-79.21945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15068	1	0	0	0	-8.75	11	1.0230834	-79.859831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15069	1	8.08	0.6	0	0	11	1.0230541	-79.864507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15070	1	0	0	0	0	11	1.0230197	-79.85348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15071	1	8.08	2.86	0	0	11	1.0229667	-79.857978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15072	1	0	0	0	0	11	1.023347	-79.774922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15073	1	8.08	4.33	0	0	11	1.0232805	-79.77929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15074	1	2.75	1.3	0	0	11	1.0374201	-87.013217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15075	1	2.82	0.92	0	0	11	1.0387959	-86.84439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15076	1	4.43	0.51	0	0	11	1.0399816	-83.282087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15077	1	0	0	0	0	11	1.036077	-79.679871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15078	1	1.14	0.38	0	0	11	1.0360701	-79.680461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15079	1	0	0	0	0	11	1.0363171	-79.523048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15080	1	2.55	0.56	0	0	11	1.0363048	-79.524509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15081	1	2.55	0.34	0	-13.48	11	1.0255144	-78.794476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15082	1	2.55	0.96	0	0	11	1.0283814	-78.982403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15083	1	0	0	0	0	11	1.0257308	-77.637209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15084	1	5.66	2.33	0	0	11	1.02569	-77.640323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15085	1	0	0	0	0	11	1.0229364	-76.804907	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15086	1	0	0	0	0	11	1.0258127	-77.326848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15087	1	5.24	1.81	0	0	11	1.0229033	-76.807787	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15088	1	5.05	1.86	0	0	11	1.0272873	-77.559127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15089	1	3.08	0.72	0	0	11	1.035472	-79.484818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15090	1	6.29	2.6	0	0	11	1.035427	-79.481592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15091	1	0	0	0	0	11	1.0354665	-79.478238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15092	1	5.24	1.53	0	0	11	1.0366641	-78.616486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15093	1	5.24	1.38	0	0	11	1.0354453	-79.061992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15094	1	0	0	0	0	11	1.0354753	-79.058912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15095	1	0	0	0	0	11	1.0357007	-79.22888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15096	1	0	0	0	0	11	1.0357007	-79.22888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15097	1	0	0	0	0	11	1.0357007	-79.22888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15098	1	0	0	0	0	11	1.0357007	-79.22888	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15099	1	5.24	1.17	0	0	11	1.0357032	-79.228344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15100	1	0.85	0.01	0	0	11	1.0356981	-79.229352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15101	1	0	0	0	-75.18	11	1.0366441	-78.376426	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15102	1	0	0	0	0	11	1.0361577	-78.486783	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15103	1	0	0	0	0	11	1.0362987	-79.369751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15104	1	10.53	1.77	0	0	11	1.0366051	-78.382174	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15105	1	0	0	0	0	11	1.0377056	-78.366846	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15106	1	10.79	4.59	0	0	11	1.0342558	-80.157789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15107	1	0	0	0	0	11	1.0343313	-80.151452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15108	1	0	0	0	0	11	1.0357208	-79.449207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15109	1	11.02	3.31	0	0	11	1.0356532	-79.455543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15110	1	2.28	0.85	0	0	11	1.0351009	-80.489818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15111	1	1.08	0.72	0	0	11	1.0377722	-80.01114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15112	1	1.06	0.44	0	0	11	1.0257866	-78.539525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15113	1	0	0	0	0	11	1.0261029	-78.305179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15114	1	2.29	0.13	0	0	11	1.0260953	-78.306409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15115	1	15.31	7.4	0	0	11	1.0255706	-80.004381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15116	1	0	0	0	0	11	1.0229188	-79.794296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15117	1	15.31	3.64	0	0	11	1.022841	-79.802568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15118	1	15.31	1.29	0	0	11	1.0250852	-80.046468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15119	1	0	0	0	0	11	1.0315206	-76.545671	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15120	1	0	0	0	0	11	1.0276077	-77.868873	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15121	1	0	0	0	0	11	1.0255565	-79.382951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15122	1	28.39	6.76	0	0	11	1.0313782	-76.562389	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15123	1	0	0	0	0	11	1.0273282	-77.894685	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15124	1	9.07	7.18	0	0	11	1.0255575	-79.583036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15125	1	16.02	1.96	0	0	11	1.0228557	-79.848882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15126	1	20.2	13.21	0	0	11	1.020715	-79.787631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15127	1	0	0	0	-83.45	11	1.0253471	-78.075562	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15128	1	0	0	0	0	11	1.0223477	-79.61845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15129	1	0	0	0	0	11	1.0192591	-81.935343	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15130	1	0	0	0	0	11	1.0192591	-81.935343	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15131	1	16.02	2.32	0	0	11	1.0252886	-78.085283	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15132	1	0	0	0	43.11	11	1.029697	-77.839468	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15133	1	0	0	0	0	11	1.0242353	-79.64446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15134	1	16.17	1.37	0	0	11	1.0296455	-77.849428	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15135	1	11.64	1.65	0	0	11	1.0232526	-79.557242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15136	1	0	0	0	0	11	1.0233048	-79.550095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15137	1	10.35	5.3	0	0	11	1.0214369	-79.785888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15138	1	0	0	0	0	11	1.0215248	-79.780126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15139	1	9.07	1.45	0	0	11	1.0260585	-79.699193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15140	1	10.35	2.43	0	0	11	1.0260084	-79.704503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15141	1	10.35	2.9	0	0	11	1.0222864	-79.669293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15142	1	10.07	0.95	0	0	11	1.0212321	-79.778408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15143	1	0	0	0	0	11	1.0213959	-79.765437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15144	1	10.07	1.02	0	0	11	1.0213562	-79.771145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15145	1	18.9	8.53	0	0	11	1.0234386	-79.550514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15146	1	11.38	1.57	0	0	11	1.0235004	-79.490922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15147	1	0	0	0	0	11	1.0217326	-79.666885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15148	1	8.83	1.07	0	0	11	1.0216973	-79.672328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15149	1	9.59	1.13	0	0	11	1.0218948	-79.701619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15150	1	9.59	2.53	0	0	11	1.0257916	-79.622002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15151	1	9.59	2.16	0	0	11	1.0231501	-79.495484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15152	1	9.96	2.81	0	0	11	1.0218059	-79.681494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15153	1	9.96	4.76	0	0	11	1.0226012	-79.767093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15154	1	9.96	1.53	0	0	11	1.0213593	-79.728007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15155	1	0	0	0	0	11	1.0218319	-79.700452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15156	1	9.96	1	0	0	11	1.0217952	-79.706045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15157	1	0	0	0	0	11	1.0250854	-78.292161	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15158	1	0.92	0.22	0	0	11	1.0239298	-79.335685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15159	1	10.26	1.32	0	0	11	1.025048	-78.29767	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15160	1	0	0	0	0	11	1.0232977	-79.466044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15161	1	0	0	0	0	11	1.0232977	-79.466044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15162	1	0	0	0	0	11	1.0232977	-79.466044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15163	1	0	0	0	0	11	1.0232977	-79.466044	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15164	1	0	0	0	0	11	1.0234031	-79.453929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15165	1	20.33	4.31	0	0	11	1.0232023	-79.478808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15166	1	0	0	0	0	11	1.0231408	-79.467425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15167	1	10.26	2.52	0	0	11	1.0230945	-79.47297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15168	1	0	0	0	0	11	1.0221595	-79.600018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15169	1	10.26	3.81	0	0	11	1.0220875	-79.605963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15170	1	14.17	3.27	0	0	11	1.021296	-79.785649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15171	1	14.17	2.02	0	0	11	1.023267	-79.484895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15172	1	0	0	0	-133.35	11	1.0275537	-76.923821	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15173	1	0	0	0	0	11	1.0270405	-77.874849	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15174	1	0	0	0	0	11	1.0238662	-79.392271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15175	1	23.76	5.9	0	0	11	1.02743	-76.93797	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15176	1	0	0	0	0	11	1.0298257	-76.784253	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15177	1	14.17	3.54	0	0	11	1.0210328	-79.83076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15178	1	7.1	2.08	0	0	11	1.0237159	-79.578566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15179	1	7.1	2.38	0	0	11	1.0238362	-79.780085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15180	1	0	0	0	0	11	1.0238806	-79.776071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15181	1	7.1	2.66	0	0	11	1.0231757	-79.463641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15182	1	0	0	0	0	11	1.023583	-79.936141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15183	1	8.11	2.54	0	0	11	1.0235415	-79.940446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15184	1	0	0	0	0	11	1.0250866	-79.890603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15185	1	9.29	3.88	0	0	11	1.0250234	-79.895847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15186	1	0	0	0	-53.62	11	1.026903	-78.920552	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15187	1	0	0	0	0	11	1.0294682	-79.6302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15188	1	1.18	0.66	0	0	11	1.0320399	-80.474365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15189	1	0	0	0	0	11	1.0330987	-80.373278	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15190	1	6.64	1.31	0	0	11	1.0268754	-78.924186	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15191	1	0	0	0	0	11	1.0274906	-78.90309	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15192	1	0	0	0	27.68	11	1.026976	-79.810313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15193	1	4.59	1.08	0	0	11	1.026953	-79.812653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15194	1	5.02	0.54	0	0	11	1.024395	-79.853537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15195	1	0	0	0	0	11	1.024411	-79.850374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15196	1	5.86	0.73	0	0	11	1.0276404	-79.756246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15197	1	3.55	1.35	0	0	11	1.0246474	-79.932122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15198	1	7.31	2.31	0	0	11	1.0217539	-79.805709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15199	1	9.94	0.84	0	0	11	1.0253815	-80.061234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15200	1	9.94	2	0	0	11	1.0263668	-80.169158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15201	1	9.94	2.7	0	0	11	1.0297463	-80.172736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15202	1	2.36	0.6	0	0	11	1.0245169	-79.997122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15203	1	0	0	0	0	11	1.0254181	-79.918897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15204	1	2.36	0.65	0	0	11	1.0254052	-79.920321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15205	1	2.36	0.31	0	0	11	1.0259695	-79.611402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15206	1	0	0	0	0	11	1.0259791	-79.610046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15207	1	5	1.19	0	0	11	1.0367412	-76.317839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15208	1	0	0	0	0	11	1.037651	-76.819083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15209	1	9.5	3.99	0	0	11	1.0375854	-76.824452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15210	1	10.39	2.42	0	0.87	11	1.0366606	-76.197468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15211	1	0	0	0	0	11	1.036701	-76.191533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15212	1	14.7	4.59	0	0	11	1.036308	-75.985389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15213	1	0	0	0	0	11	1.0363966	-75.977867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15214	1	0	0	0	0	11	1.0362092	-76.462847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15215	1	11.66	0.38	0	0	11	1.0361717	-76.469781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15216	1	0	0	0	0	11	1.0418122	-75.636014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15217	1	9.83	1.48	0	0	11	1.0417701	-75.641752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15218	1	14.08	2.22	0	0	11	1.0362167	-75.43582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15219	1	0	0	0	0	11	1.0354157	-74.517686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15220	1	11.85	2.5	0	0	11	1.035362	-74.524002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15221	1	4.04	2.14	0	0	11	1.0413597	-75.134012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15222	1	1.98	0.61	0	0	11	1.0384268	-75.137752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15223	1	3.19	1.07	0	0	11	1.0373184	-75.107205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15224	1	14.26	7.32	0	0	11	1.0362057	-75.639219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15225	1	0	0	0	0	11	1.0357527	-76.311736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15226	1	11.51	1.32	0	0	11	1.0357085	-76.318109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15227	1	0	0	0	4.12	11	1.0372692	-75.061673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15228	1	11.51	2.79	0	0	11	1.0372149	-75.068127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15229	1	0	0	0	-92.98	11	1.0374238	-74.528465	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15230	1	0	0	0	0	11	1.0376494	-75.647248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15231	1	12.01	3.36	0	0	11	1.0373658	-74.534943	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15232	1	8.21	0.83	0	0	11	1.039918	-74.934611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15233	1	4.56	1.22	0	0	11	1.0347047	-74.333937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15234	1	0	0	0	0	11	1.0347478	-74.129923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15235	1	6.15	1.42	0	0	11	1.0347171	-74.133611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15236	1	0	0	0	0	11	1.0367505	-74.740673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15237	1	3.87	0.86	0	0	11	1.0367296	-74.743002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15238	1	3.13	0.28	0	0	11	1.0432957	-73.322513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15239	1	6.56	2.64	0	0	11	1.0402308	-73.247075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15240	1	0	0	0	0	11	1.0421237	-72.911046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15241	1	2.74	0.54	0	0	11	1.0421109	-72.912592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15242	1	2.92	1.16	0	0	11	1.0371794	-73.657985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15243	1	0	0	0	0	11	1.0365732	-76.143947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15244	1	5.21	0.47	0	0	11	1.0365537	-76.146771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15245	1	4.89	0.3	0	0	11	1.0407259	-74.41884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15246	1	4.94	0.57	0	0	11	1.0378685	-75.118853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15247	1	0	0	0	0	11	1.0364735	-74.526988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15248	1	2.15	0.55	0	0	11	1.0364624	-74.528098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15249	1	0	0	0	0	11	1.0338006	-73.699891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15250	1	10.36	4.27	0	0	11	1.0337304	-73.705773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15251	1	3.15	0.87	0	-14.81	11	1.0342312	-74.214001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15252	1	4.61	2.91	0	0	11	1.0380587	-74.218805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15253	1	0	0	0	0	11	1.0350133	-74.893787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15254	1	1.4	0.4	0	0	11	1.0350062	-74.894569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15255	1	2.81	1.27	0	0	11	1.0357452	-74.991027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15256	1	0	0	0	0	11	1.0444769	-73.108104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15257	1	5.47	1.68	0	0	11	1.0444475	-73.110785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15258	1	7.27	2.51	0	0	11	1.0413364	-74.040736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15259	1	0	0	0	9.86	11	1.039183	-73.574573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15260	1	4.38	1.88	0	0	11	1.039151	-73.576975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15261	1	3.67	2.94	0	0	11	1.0358317	-75.051112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15262	1	0	0	0	0	11	1.0358738	-75.049294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15263	1	12.26	2.07	0	0	11	1.0351155	-76.755137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15264	1	10.57	2.84	0	-0.61	11	1.0357772	-76.801763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15265	1	0	0	0	0	11	1.0347987	-76.668005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15266	1	14.09	5.74	0	0	11	1.0347071	-76.675002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15267	1	10.35	0.77	0	0	11	1.0366432	-76.013671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15268	1	0	0	0	0	11	1.0429925	-73.61401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15269	1	2.9	0.99	0	0	11	1.0429769	-73.615483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15270	1	6.49	1.89	0	0	11	1.0356737	-75.463543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15271	1	3.56	1.59	0	0	11	1.0367874	-75.971904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15272	1	5.3	2.51	0	9.52	11	1.0400234	-74.759426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15273	1	5	1.41	0	0	11	1.0445579	-72.673538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15274	1	3.17	1.17	0	0	11	1.0399622	-75.036821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15275	1	4.92	0.73	0	0	11	1.0376883	-75.512388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15276	1	0	0	0	0	11	1.0377068	-75.509715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15277	1	4.83	1.38	0	0	11	1.0385383	-75.309187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15278	1	0	0	0	0	11	1.038669	-75.224775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15279	1	7.08	2.06	0	0	11	1.0386302	-75.228347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15280	1	8.66	2.27	0	0	11	1.0377376	-75.171795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15281	1	7.19	1.89	0	0	11	1.0368854	-76.289727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15282	1	0	0	0	0	11	1.0369275	-76.285481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15283	1	7.13	0.59	0	0	11	1.0434901	-72.696322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15284	1	7.85	3.45	0	0	11	1.045471	-72.636285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15285	1	0	0	0	0	11	1.0455223	-72.632178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15286	1	6.77	1.64	0	0	11	1.0424435	-72.681448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15287	1	2.36	0.49	0	0	11	1.042969	-74.1487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15288	1	19.85	8.5	0	0	11	1.0397535	-73.845781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15289	1	0	0	0	-55.08	11	1.0424042	-73.19809	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15290	1	0	0	0	0	11	1.0432687	-73.943459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15291	1	0	0	0	0	11	1.0432338	-73.916058	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15292	1	0	0	0	0	11	1.0432338	-73.916058	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15293	1	21.39	7.48	0	0	11	1.0422664	-73.209027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15294	1	0	0	0	26.42	11	1.0465383	-72.456827	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15295	1	0	0	0	0	11	1.0431257	-72.972985	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15296	1	0	0	0	0	11	1.0461077	-73.739443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15297	1	21.75	7.48	0	0	11	1.0373961	-73.830798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15298	1	0	0	0	0	11	1.0432717	-72.950129	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15299	1	0	0	0	0	11	1.0467348	-72.416541	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15300	1	0	0	0	0	11	1.0465383	-72.456827	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15301	1	21.62	4.79	0	0	11	1.0440931	-74.022559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15302	1	3.63	0.57	0	0	11	1.0319311	-78.400071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15303	1	0	0	0	0	11	1.0307266	-78.248434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15304	1	6.77	1.69	0	0	11	1.0306885	-78.252326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15305	1	0	0	0	0	11	1.0285565	-77.885262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15306	1	2.25	1.32	0	0	11	1.0285382	-77.886409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15307	1	1.9	0.2	0	0	11	1.027913	-78.422163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15308	1	5.56	0.69	0	0	11	1.0262752	-77.513634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15309	1	2.13	0.38	0	0	11	1.0282932	-78.211466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15310	1	20.07	3.09	0	0	11	1.0332443	-90.747075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15311	1	0	0	0	0	11	1.0333218	-90.73613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15312	1	18.19	2.93	0	2.97	11	1.0312104	-89.605949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15313	1	0	0	0	0	11	1.0320674	-89.941488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15314	1	19.73	4.22	0	0	11	1.0319728	-89.953635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15315	1	18.04	1.22	0	0	11	1.0320124	-89.739396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15316	1	0	0	0	0	11	1.0363536	-85.174648	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15317	1	22.58	2.32	0	0	11	1.0340344	-84.898469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15318	1	0	0	0	0	11	1.0364091	-85.186567	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15319	1	15.11	3.22	0	0	11	1.0321548	-89.608336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15320	1	0	0	0	0	11	1.0359211	-88.852765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15321	1	17.78	2.42	0	0	11	1.0358559	-88.861985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15322	1	15.18	3.62	0	0	11	1.0297182	-89.456348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15323	1	0	0	0	0	11	1.0405429	-80.825875	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15324	1	0	0	0	0	11	1.0410588	-82.658353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15325	1	4.68	1.88	0	0	11	1.0405115	-80.828154	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15326	1	3.3	1.13	0	0	11	1.0342126	-83.498427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15327	1	11.82	2.2	0	0	11	1.0336847	-88.53976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15328	1	0	0	0	92.62	11	1.0381455	-84.308679	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15329	1	0	0	0	0	11	1.0366148	-86.501428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15330	1	18.37	5.99	0	0	11	1.0380308	-84.319141	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15331	1	11.44	1.46	0	0	11	1.0344416	-89.154579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15332	1	0	0	0	0	11	1.0344785	-89.14858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15333	1	11.74	3.13	0	0	11	1.0340566	-87.857423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15334	1	0	0	0	0	11	1.0350777	-87.208307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15335	1	7.65	2.67	0	0	11	1.0350306	-87.212215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15336	1	7.09	1.08	0	0	11	1.0330379	-88.622746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15337	1	6.87	2.01	0	0	11	1.0316536	-85.934258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15338	1	3.47	1.4	0	0	11	1.0336339	-84.424114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15339	1	0	0	0	0	11	1.0336583	-84.422072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15340	1	4.34	0.48	0	0	11	1.0373815	-86.15309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15341	1	0	0	0	0	11	1.0373978	-86.150545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15342	1	0	0	0	0	11	1.0359615	-83.901314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15343	1	4.47	0.16	0	0	11	1.035948	-83.904058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15344	1	17.13	0.91	0	0	11	1.0332163	-90.251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15345	1	0	0	0	0	11	1.0269731	-88.558316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15346	1	17.98	0.73	0	0	11	1.0421096	-90.005938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15347	1	0	0	0	0	11	1.0279309	-88.40629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15348	1	17.13	2.92	0	0	11	1.0410023	-90.3145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15349	1	0	0	0	0	11	1.0387065	-91.117104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15350	1	17.72	7.63	0	0	11	1.0385935	-91.126293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15351	1	4.49	1.62	0	0	11	1.037662	-83.698208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15352	1	4.22	0.52	0	0	11	1.0377339	-83.420278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15353	1	3.51	1.93	0	0	11	1.0391246	-83.547151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15354	1	5.52	1.09	0	0	11	1.0365686	-84.954741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15355	1	4.02	1.2	0	0	11	1.03696	-84.343796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15356	1	4.02	1.03	0	0	11	1.0337183	-84.162311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15357	1	4.65	0.44	0	0	11	1.0303416	-85.059255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15358	1	0	0	0	0	11	1.0383003	-82.845895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15359	1	2.88	2.06	0	0	11	1.0382706	-82.847326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15360	1	0	0	0	0	11	1.0389508	-83.914766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15361	1	0	0	0	0	11	1.0389508	-83.914766	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15362	1	0	0	0	0	11	1.0389508	-83.914766	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15363	1	0	0	0	0	11	1.0389508	-83.914766	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15364	1	3.17	0.65	0	0	11	1.0389368	-83.916389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15365	1	0	0	0	0	11	1.038966	-83.912985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15366	1	2.11	0.49	0	0	11	1.0384336	-82.904118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15367	1	0	0	0	0	11	1.0384444	-82.902841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15368	1	4.48	1.11	0	0	11	1.0295986	-85.901765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15369	1	0	0	0	0	11	1.0296202	-85.899165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15370	1	2.8	0.48	0	0	11	1.0300275	-85.288136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15371	1	7.41	1.17	0	0	11	1.0371983	-73.889413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15372	1	7.75	1.8	0	0	11	1.0349247	-74.761603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15373	1	4.64	1.99	0	0	11	1.0380951	-73.739259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15374	1	1.17	0.35	0	0	11	1.0386806	-72.810063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15375	1	3.56	0.98	0	0	11	1.041131	-72.606961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15376	1	5.73	1.83	0	0	11	1.0371812	-73.526978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15377	1	3.75	0.97	0	-9.52	11	1.0341077	-72.724773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15378	1	4.81	3.47	0	0	11	1.0389602	-72.725696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15379	1	4.81	1.28	0	-2.97	11	1.0380402	-71.748877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15380	1	3.41	2.35	0	0	11	1.0321282	-73.456963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15381	1	0	0	0	0	11	1.0329598	-73.108584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15382	1	2.8	0.76	0	0	11	1.0329447	-73.110126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15383	1	0	0	0	0	11	1.0358683	-74.332103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15384	1	7.13	1.74	0	0	11	1.0358329	-74.336097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15385	1	0	0	0	0	11	1.0440299	-71.46312	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15386	1	0	0	0	0	11	1.0417654	-71.921496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15387	1	13.85	2.22	0	0	11	1.0439712	-71.471074	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15388	1	11.85	1.6	0	0	11	1.039694	-72.194664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15389	1	0	0	0	0	11	1.0397395	-72.187888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15390	1	0.1	0.03	0	-15.83	11	1.0352952	-72.709416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15391	1	11.85	3.39	0	0	11	1.0352281	-72.716012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15392	1	0	0	0	0	11	1.0399798	-71.643225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15393	1	2.76	1.44	0	0	11	1.039957	-71.644598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15394	1	2.53	0.2	0	0	11	1.0411695	-81.070053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15395	1	0	0	0	0	11	1.0390246	-82.382374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15396	1	3.74	1.12	0	0	11	1.0390032	-82.384614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15397	1	2.22	0.78	0	0	11	1.0376502	-80.784484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15398	1	10.77	4.54	0	0	11	1.0406139	-81.156627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15399	1	0	0	0	0	11	1.0406914	-81.151049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15400	1	0	0	0	0	11	1.040578	-80.839836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15401	1	11.68	4.3	0	0	11	1.0405097	-80.845715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15402	1	0	0	0	0	11	1.0401557	-81.093063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15403	1	11.4	3.43	0	0	11	1.0400975	-81.098848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15404	1	12.64	3.54	0	0	11	1.0376192	-81.46265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15405	1	0	0	0	0	11	1.0376894	-81.456132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15406	1	1.88	0.53	0	0	11	1.040636	-81.538815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15407	1	0	0	0	0	11	1.0402755	-81.076592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15408	1	3.68	0.37	0	0	11	1.0402612	-81.078676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15409	1	2.13	0.38	0	0	11	1.0401365	-81.079285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15410	1	0	0	0	0	11	1.039305	-81.322899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15411	1	2.31	0.17	0	0	11	1.039298	-81.32433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15412	1	5.19	1.56	0	0	11	1.039906	-81.101749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15413	1	0	0	0	0	11	1.0402195	-81.026207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15414	1	4.26	1.84	0	0	11	1.04019	-81.028586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15415	1	4.26	0.54	0	0	11	1.0403355	-81.009519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15416	1	2.41	0.94	0	0	11	1.0395465	-84.617459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15417	1	2.26	0.3	0	0	11	1.0399774	-82.041226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15418	1	0	0	0	0	11	1.0399867	-82.039845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15419	1	2.46	0.71	0	0	11	1.0400617	-81.061274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15420	1	9.9	8.24	0	0	11	1.0382001	-76.434019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15421	1	0	0	0	0	11	1.03832	-76.429048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15422	1	8.64	1.07	0	-6.79	11	1.0348255	-77.313203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15423	1	9.52	2.64	0	0	11	1.0350714	-77.309789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15424	1	0	0	0	0	11	1.0395112	-78.174453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15425	1	4.56	0.81	0	0	11	1.0394897	-78.17707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15426	1	7.91	0.56	0	0	11	1.039357	-78.271487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15427	1	3.22	0.44	0	4.52	11	1.0396529	-78.232202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15428	1	0	0	0	0	11	1.0387763	-77.799851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15429	1	7.4	2.66	0	0	11	1.0387335	-77.803769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15430	1	8.88	2	0	0	11	1.0381091	-77.555759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15431	1	0	0	0	0	11	1.0381498	-77.551103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15432	1	7.64	2.23	0	0	11	1.0383195	-77.433046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15433	1	0	0	0	0	11	1.0381673	-77.218056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15434	1	20.74	1.17	0	0	11	1.0381061	-77.229224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15435	1	24.83	9.68	0	0	11	1.0437963	-77.19922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15436	1	0	0	0	-177.78	11	1.0345165	-75.587	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15437	1	1.36	0.06	0	0	11	1.0380644	-76.829834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15438	1	20.74	5.77	0	0	11	1.0344025	-75.59868	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15439	1	21.53	2.64	0	0	11	1.0385122	-77.280723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15440	1	7.37	3.36	0	0	11	1.0407174	-77.906696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15441	1	0	0	0	0	11	1.0407752	-77.902503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15442	1	8.24	2.37	0	0	11	1.0399687	-78.237803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15443	1	4.75	0.51	0	0	11	1.0382148	-77.3976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15444	1	3.31	0.72	0	0	11	1.0399291	-76.771602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15445	1	2.58	0.2	0	0	11	1.0390957	-77.930571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15446	1	3.13	1.99	0	0	11	1.0388222	-78.655213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15447	1	6.27	2.38	0	0	11	1.0399056	-76.923343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15448	1	0	0	0	0	11	1.0397902	-76.833799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15449	1	9.52	2.76	0	0	11	1.0397386	-76.839049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15450	1	4.95	1.64	0	0	11	1.0397636	-76.905381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15451	1	1.92	1.07	0	0	11	1.0397008	-77.309686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15452	1	1.77	0.69	0	0	11	1.0400983	-78.365078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15453	1	4.13	2.27	0	0	11	1.0428971	-77.625552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15454	1	9.48	0.95	0	0	11	1.0371485	-79.145036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15455	1	0	0	0	0	11	1.036746	-79.249709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15456	1	8.36	2.33	0	0	11	1.0367062	-79.254009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15457	1	7.62	2.99	0	0	11	1.0375323	-78.996899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15458	1	0	0	0	0	11	1.0362671	-79.448381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15459	1	5.31	2.51	0	0	11	1.0362251	-79.451147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15460	1	6.76	2.2	0	0	11	1.0360523	-79.504098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15461	1	6.17	3.97	0	10.43	11	1.0367668	-79.703196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15462	1	0	0	0	0	11	1.0367084	-79.698714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15463	1	2.19	0.35	0	0	11	1.0395837	-82.883362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15464	1	2.86	1.1	0	0	11	1.0391475	-82.769014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15465	1	1.25	0.3	0	0	11	1.0313112	-80.493593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15466	1	0	0	0	0	11	1.0384751	-79.672745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15467	1	2.45	0.23	0	0	11	1.038467	-79.674141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15468	1	2.45	0.28	0	0	11	1.0331793	-80.792095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15469	1	20.34	2.92	0	0	11	1.0350121	-80.046973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15470	1	0	0	0	0	11	1.0421142	-75.649588	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15471	1	0	0	0	0	11	1.0381881	-77.676038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15472	1	21.67	7.54	0	0	11	1.0282098	-79.288999	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15473	1	0	0	0	0	11	1.038055	-77.867656	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15474	1	0	0	0	0	11	1.0427082	-75.54524	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15475	1	0	0	0	0	11	1.0397141	-76.765587	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15476	1	22.98	14.56	0	0	11	1.0369509	-78.733989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15477	1	0	0	0	0	11	1.0351907	-83.026571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15478	1	0	0	0	0	11	1.0351907	-83.026571	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15479	1	0	0	0	0	11	1.0400776	-76.703482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15480	1	21.03	5.92	0	0	11	1.0371986	-79.726607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15481	1	0	0	0	0	11	1.038107	-79.674554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15482	1	9.23	0.93	0	0	11	1.0380771	-79.679431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15483	1	11.87	6.46	0	0	11	1.0352718	-79.350698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15484	1	0	0	0	0	11	1.036748	-79.662323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15485	1	9.23	0.67	0	0	11	1.0367188	-79.668072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15486	1	9.23	2.33	0	0	11	1.0346878	-80.43141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15487	1	7.32	0.34	0	0	11	1.0362669	-80.018503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15488	1	5.84	1.3	0	0	11	1.0270662	-80.486166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15489	1	4.87	1.66	0	0	11	1.0365078	-80.048364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15490	1	0	0	0	0	11	1.0365372	-80.045808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15491	1	0	0	0	0	11	1.0335692	-80.662804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15492	1	5.62	1.31	0	0	11	1.0335413	-80.665715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15493	1	11.24	2.97	0	0	11	1.0340773	-80.836496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15494	1	0	0	0	0	11	1.0326745	-81.041239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15495	1	5.65	1.31	0	0	11	1.032645	-81.044547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15496	1	2.57	0.77	0	0	11	1.0350273	-80.327399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15497	1	3.75	0.93	0	0	11	1.032019	-80.82691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15498	1	3.75	0.64	0	0	11	1.0328871	-80.956166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15499	1	10.74	3.53	0	0	11	1.0193443	-77.691949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15500	1	0	0	0	0	11	1.0195625	-77.668584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15501	1	10.74	2.73	0	0	11	1.01951	-77.674553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15502	1	11.04	1.67	0	0	11	1.0199027	-77.673831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15503	1	0	0	0	0	11	1.0196185	-76.378345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15504	1	0	0	0	0	11	1.0195602	-76.467828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15505	1	10.74	2.71	0	0	11	1.0195963	-77.615216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15506	1	0	0	0	0	11	1.0195683	-76.463234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15507	1	0	0	0	0	11	1.0195602	-76.467828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15508	1	1.63	0.55	0	0	11	1.0407143	-78.921893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15509	1	1.61	0.15	0	0	11	1.0405249	-78.79243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15510	1	4.49	0.59	0	0	11	1.038979	-78.901207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15511	1	0	0	0	0	11	1.0394482	-78.875217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15512	1	3.18	0.66	0	0	11	1.0394345	-78.876942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15513	1	5.2	1.31	0	0	11	1.0263258	-77.559926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15514	1	2.55	0.86	0	0	11	1.0259736	-77.483225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15515	1	0	0	0	0	11	1.0260903	-78.022036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15516	1	2.64	0.34	0	0	11	1.0260797	-78.023554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15517	1	0	0	0	-70.38	11	1.0295722	-78.748113	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15518	1	0	0	0	0	11	1.0329267	-79.225926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15519	1	0	0	0	0	11	1.0309403	-78.944602	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15520	1	0	0	0	0	11	1.0309403	-78.944602	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15521	1	3.56	0.91	0	0	11	1.0295535	-78.750021	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15522	1	0	0	0	0	11	1.0303313	-78.73311	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15523	1	3.14	0.97	0	0	11	1.0331542	-79.412533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15524	1	0	0	0	0	11	1.0331742	-79.4107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15525	1	3.14	0.7	0	0	11	1.0341967	-79.197292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15526	1	0	0	0	0	11	1.0338929	-79.578243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15527	1	2.39	0.55	0	0	11	1.0338806	-79.579696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15528	1	2.39	0.67	0	0	11	1.0354779	-79.32181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15529	1	0	0	0	0	11	1.0354903	-79.320467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15530	1	3.05	1.12	0	0	11	1.0360972	-79.207536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15531	1	4.94	0.68	0	0	11	1.0407716	-78.954891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15532	1	0	0	0	0	11	1.0407881	-78.952226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15533	1	3.55	0.3	0	0	11	1.0332195	-79.461784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15534	1	0.49	0.28	0	0	11	1.0409826	-78.930554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15535	1	3.44	1.38	0	0	11	1.0409605	-78.932429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15536	1	0	0	0	0	11	1.021837	-81.727095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15537	1	0	0	0	0	11	1.0313585	-85.339515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15538	1	0	0	0	0	11	1.0358259	-86.635205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15539	1	0	0	0	0	11	1.0358259	-86.635205	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15540	1	4.45	1.31	0	0	11	1.0218117	-81.729498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15541	1	0	0	0	0	11	1.0219041	-81.69619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15542	1	0	0	0	0	11	1.0169605	-81.728081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15543	1	0	0	0	0	11	1.0393525	-85.795947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15544	1	4.03	1.24	0	0	11	1.0169359	-81.730422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15545	1	0	0	0	0	11	1.0296491	-81.168233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15546	1	4.12	0.9	0	0	11	1.0296284	-81.170322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15547	1	1.77	0.29	0	0	11	1.0294621	-79.835168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15548	1	1.77	0.42	0	0	11	1.0355915	-80.99447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15549	1	0	0	0	0	11	1.0279595	-78.807847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15550	1	4.98	1.99	0	0	11	1.0279244	-78.810448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15551	1	1.67	0.44	0	0	11	1.0301202	-79.514846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15552	1	0	0	0	0	11	1.0290248	-78.950235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15553	1	2.16	0.7	0	0	11	1.0290127	-78.951463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15554	1	0	0	0	0	11	1.0346051	-80.817745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15555	1	10.13	1.92	0	0	11	1.0345656	-80.82328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15556	1	10.13	1.71	0	0	11	1.0366021	-81.021882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15557	1	0	0	0	-10.02	11	1.0367572	-77.609941	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15558	1	0	0	0	0	11	1.0391411	-79.134907	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15559	1	0	0	0	0	11	1.0370993	-80.908689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15560	1	0	0	0	0	11	1.0372355	-77.556484	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15561	1	10.13	1.12	0	0	11	1.0392451	-79.153329	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15562	1	0	0	0	0	11	1.0307148	-81.397911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15563	1	13.88	4.47	0	0	11	1.0323919	-84.254917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15564	1	0	0	0	0	11	1.0310156	-81.293365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15565	1	10.31	2.74	0	0	11	1.0356538	-80.679062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15566	1	12.05	6.43	0	0	11	1.0348035	-80.876191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15567	1	0	0	0	0	11	1.0369932	-79.407824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15568	1	10.31	1.75	0	0	11	1.036952	-79.413152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15569	1	1.82	0.29	0	0	11	1.0314157	-77.804404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15570	1	4.02	0.9	0	0	11	1.031011	-78.83345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15571	1	7.41	0.67	0	0	11	1.0296312	-78.139328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15572	1	2.62	0.73	0	0	11	1.027648	-78.456524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15573	1	11.19	5.06	0	0	11	1.034198	-81.651345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15574	1	0	0	0	0	11	1.0421931	-76.049085	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15575	1	0	0	0	0	11	1.0413228	-77.386746	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15576	1	0	0	0	0	11	1.0413685	-79.226839	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15577	1	0	0	0	0	11	1.0406898	-81.275364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15578	1	11.19	3.91	0	0	11	1.0410135	-79.29723	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15579	1	0	0	0	0	11	1.0430764	-75.966095	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15580	1	0	0	0	0	11	1.0336634	-81.910375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15581	1	0	0	0	0	11	1.0382881	-84.985547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15582	1	11.19	4.69	0	0	11	1.0335809	-81.916581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15583	1	6.63	1.6	0	0	11	1.0361919	-81.069635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15584	1	7.9	4.66	0	0	11	1.0350293	-81.369598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15585	1	6.27	2.17	0	0	11	1.0389741	-81.449776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15586	1	2.63	0.62	0	0	11	1.030399	-79.148151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15587	1	5.06	0.66	0	-15.89	11	1.0264698	-78.608294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15588	1	0	0	0	0	11	1.0266705	-78.607788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15589	1	5.75	1.82	0	0	11	1.0354127	-81.270272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15590	1	7.97	1.82	0	0	11	1.0399604	-82.512568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15591	1	0	0	0	0	11	1.0417123	-82.757469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15592	1	3.98	0.66	0	0	11	1.0416941	-82.759794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15593	1	0	0	0	0	11	1.0459438	-80.999595	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15594	1	0	0	0	0	11	1.0431622	-82.147687	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15595	1	0	0	0	0	11	1.0420012	-82.657604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15596	1	18.67	5.52	0	0	11	1.0430628	-82.157914	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15597	1	0	0	0	0	11	1.0429524	-82.186375	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15598	1	12.97	1.23	0	0	11	1.0404602	-82.941813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15599	1	13.61	4.07	0	0	11	1.0406715	-82.87636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15600	1	15.51	4.2	0	0	11	1.040758	-82.856339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15601	1	3.8	2.32	0	0	11	1.0383984	-82.441663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15602	1	4	0.59	0	0	11	1.0380419	-82.130582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15603	1	3.8	1.23	0	0	11	1.0398664	-81.116997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15604	1	3.75	1.26	0	0	11	1.0406631	-82.64124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15605	1	0	0	0	0	11	1.0406863	-82.639024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15606	1	6.58	1.35	0	0	11	1.0405372	-82.922753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15607	1	0	0	0	0	11	1.0307035	-80.208664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15608	1	4.72	0.88	0	0	11	1.0306818	-80.21117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15609	1	4.72	0.49	0	-17.87	11	1.0258025	-80.559834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15610	1	4.72	1.89	0	0	11	1.0262418	-80.685325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15611	1	0	0	0	0	11	1.0262704	-80.682834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15612	1	0	0	0	-1.73	11	1.0336367	-81.509289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15613	1	2.03	0.4	0	0	11	1.0336267	-81.510412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15614	1	1.59	0.06	0	0	11	1.0323384	-81.699187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15615	1	1.72	0.31	0	0	11	1.0324691	-81.508751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15616	1	0	0	0	0	11	1.0341287	-80.401758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15617	1	1.36	0.47	0	0	11	1.0341215	-80.40244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15618	1	2.34	0.77	0	0	11	1.0326692	-80.333749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15619	1	1.75	0.56	0	0	11	1.0455867	-79.970696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15620	1	3.02	0.24	0	0	11	1.0331383	-79.690207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15621	1	3.12	0.81	0	0	11	1.0375192	-80.501875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15622	1	1.36	0.26	0	0	11	1.036234	-80.47435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15623	1	2.69	0.49	0	0	11	1.0437135	-80.137584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15624	1	2.69	0.55	0	0	11	1.0440445	-80.059691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15625	1	0	0	0	0	11	1.0440574	-80.058121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15626	1	0	0	0	0	11	1.0464608	-78.836581	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15627	1	0	0	0	0	11	1.0416893	-78.731154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15628	1	0	0	0	0	11	1.0449292	-79.830116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15629	1	0	0	0	0	11	1.0394465	-78.681237	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15630	1	0	0	0	0	11	1.0394465	-78.681237	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15631	1	3.57	1.24	0	0	11	1.0416674	-78.733184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15632	1	0	0	0	0	11	1.0415322	-78.708649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15633	1	4.28	1.79	0	0	11	1.0430669	-74.764679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15634	1	4.93	0.39	0	0	11	1.044301	-74.890237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15635	1	0	0	0	0	11	1.0443176	-74.887552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15636	1	4.93	1.01	0	0	11	1.0431415	-75.45569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15637	1	3.08	0.98	0	0	11	1.0353416	-76.843371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15638	1	8.23	3.18	0	0	11	1.0355142	-76.713079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15639	1	0	0	0	0	11	1.042039	-75.896786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15640	1	2.13	0.16	0	0	11	1.0420321	-75.897988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15641	1	4.99	1.36	0	0	11	1.0363301	-76.776056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15642	1	5.24	1.47	0	0	11	1.0367761	-76.215385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15643	1	5.93	1.36	0	0	11	1.0342353	-77.200984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15644	1	2.66	0.57	0	0	11	1.0353016	-76.782371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15645	1	0	0	0	0	11	1.0413055	-74.446743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15646	1	5.92	0.78	0	0	11	1.0412832	-74.450344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15647	1	4.98	0.94	0	0	11	1.0398724	-74.370841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15648	1	0	0	0	0	11	1.0395028	-74.378313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15649	1	4.87	1.24	0	0	11	1.0394762	-74.381155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15650	1	1.85	0.49	0	0	11	1.0386823	-74.801291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15651	1	2.13	0.38	0	0	11	1.0389179	-74.927273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15652	1	2.68	0.28	0	0	11	1.0385642	-74.986752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15653	1	1.78	0.57	0	0	11	1.0380794	-75.823017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15654	1	3.65	0.97	0	0	11	1.0393821	-75.258841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15655	1	0	0	0	0	11	1.0361724	-75.864537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15656	1	10.07	3.12	0	0	11	1.0361138	-75.870098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15657	1	10.96	3.59	0	-4.96	11	1.0343028	-77.037678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15658	1	11.98	4.17	0	0	11	1.0356988	-76.031881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15659	1	0	0	0	-18.05	11	1.0371423	-74.574866	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15660	1	0	0	0	0	11	1.0428721	-74.87475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15661	1	11.02	4.59	0	0	11	1.0370672	-74.580566	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15662	1	6.33	2.06	0	0	11	1.0348152	-76.836254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15663	1	2.66	0.79	0	0	11	1.0363959	-76.418168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15664	1	0	0	0	0	11	1.0359638	-76.67331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15665	1	2.66	0.78	0	0	11	1.0359492	-76.67491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15666	1	0.76	0.34	0	0	11	1.0318226	-81.792298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15667	1	9.78	1.07	0	0	11	1.0320595	-78.319557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15668	1	0	0	0	0	11	1.0320953	-78.313801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15669	1	9.78	1.58	0	0	11	1.0312346	-78.669984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15670	1	12.73	2.67	0	0	11	1.0286133	-78.060131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15671	1	0	0	0	0	11	1.0322529	-78.346384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15672	1	11.35	1.04	0	0	11	1.0322184	-78.353571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15673	1	2.22	0.35	0	0	11	1.034188	-78.109096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15674	1	13.52	8.49	0	0	11	1.0260288	-78.125162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15675	1	10.53	4.39	0	0	11	1.0277233	-78.107873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15676	1	0	0	0	0	11	1.0317999	-77.094365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15677	1	12.76	3.04	0	0	11	1.0289813	-78.023177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15678	1	0	0	0	0	11	1.0299392	-77.696783	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15679	1	0	0	0	0	11	1.0299392	-77.696783	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15680	1	0	0	0	0	11	1.0320986	-77.053583	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15681	1	13.11	1.25	0	0	11	1.0278606	-78.453346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15682	1	3.76	0.71	0	0	11	1.0312458	-78.66756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15683	1	4.74	0.7	0	0	11	1.0253798	-77.887277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15684	1	3.47	2.38	0	0	11	1.0276971	-78.331351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15685	1	2.82	0.84	0	0	11	1.0219204	-77.666361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15686	1	2.82	0.66	0	0	11	1.0197061	-77.034752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15687	1	2.22	0.33	0	0	11	1.0236225	-78.011869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15688	1	5.12	0.35	0	0	11	1.0259776	-78.137526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15689	1	12.99	3.66	0	0	11	1.0243265	-77.62949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15690	1	11.52	1.2	0	0	11	1.0239817	-77.580497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15691	1	0	0	0	0	11	1.0240257	-77.573527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15692	1	14.44	4.68	0	0	11	1.024027	-77.778063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15693	1	0	0	0	0	11	1.0194882	-77.230505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15694	1	14.12	6.79	0	0	11	1.0193811	-77.238421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15695	1	3.28	0.07	0	0	11	1.0276566	-78.373072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15696	1	2.62	1.43	0	0	11	1.0249597	-77.94854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15697	1	4.18	1.01	0	0	11	1.0259967	-77.959944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15698	1	2.85	0.97	0	0	11	1.0409122	-76.023291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15699	1	3.06	1.16	0	0	11	1.0427794	-75.527144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15700	1	0	0	0	0	11	1.0385319	-75.894955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15701	1	3.02	1.12	0	0	11	1.0385128	-75.896651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15702	1	5.31	0.66	0	0	11	1.034021	-74.410094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15703	1	6.45	0.28	0	0	11	1.0370806	-77.484817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15704	1	6.82	1.72	0	0	11	1.0392249	-75.622185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15705	1	5.86	0.22	0	0	11	1.0387541	-76.102961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15706	1	13.08	1.1	0	0	11	1.0351676	-75.197736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15707	1	7.5	2.27	0	0	11	1.0363196	-75.831176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15708	1	24.66	10.41	0	0	11	1.0355701	-75.62405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15709	1	0	0	0	0	11	1.0357423	-75.611192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15710	1	24.85	11.19	0	0	11	1.0345865	-76.549721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15711	1	21.83	6.75	0	0	11	1.0330849	-75.699483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15712	1	0	0	0	0	11	1.0332081	-75.688417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15713	1	0	0	0	0	11	1.0367442	-76.057294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15714	1	24.45	3.81	0	0	11	1.0366466	-76.070081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15715	1	0	0	0	0	11	1.0341889	-74.811741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15716	1	12.83	3.57	0	0	11	1.0341144	-74.819034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15717	1	8.88	5.33	0	0	11	1.037221	-76.168481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15718	1	0	0	0	0	11	1.0371003	-75.952722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15719	1	10	5.18	0	0	11	1.0370185	-75.957854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15720	1	0	0	0	0	11	1.0334668	-75.181031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15721	1	6.57	2.15	0	0	11	1.033429	-75.184456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15722	1	7.24	2.92	0	0	11	1.0368278	-75.25756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15723	1	4.32	1.57	0	0	11	1.0365257	-76.376248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15724	1	4.18	0.88	0	0	11	1.0361376	-76.465086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15725	1	5.33	1.36	0	0	11	1.0430418	-75.161002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15726	1	5.09	1.06	0	0	11	1.036625	-76.226359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15727	1	4.77	1.07	0	-29.69	11	1.0365394	-75.531275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15728	1	4.44	0.66	0	-2.1	11	1.0338142	-75.795633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15729	1	3.96	0.29	0	0	11	1.0372095	-75.761554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15730	1	0	0	0	0	11	1.0346619	-74.926063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15731	1	3.81	1.17	0	0	11	1.0346421	-74.92814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15732	1	8.9	2.35	0	0	11	1.0357926	-76.764316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15733	1	6.96	1.59	0	0	11	1.0339957	-76.90533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15734	1	0	0	0	0	11	1.0351674	-70.66683	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15735	1	0	0	0	0	11	1.0448491	-71.491112	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15736	1	0	0	0	0	11	1.046621	-74.122953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15737	1	26.1	6.41	0	0	11	1.0439826	-71.454552	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15738	1	0	0	0	0	11	1.0365591	-70.619587	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15739	1	23.58	6.81	0	0	11	1.0311861	-74.394382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15740	1	0	0	0	-16.86	11	1.0385334	-70.585938	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15741	1	0	0	0	0	11	1.0362636	-72.244261	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15742	1	0	0	0	0	11	1.0343016	-74.409207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15743	1	27.42	9.34	0	0	11	1.036111	-72.258666	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15744	1	0	0	0	0	11	1.0394619	-70.449506	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15745	1	23.66	5.27	0	0	11	1.0339793	-74.747623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15746	1	0	0	0	0	11	1.0322752	-74.482401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15747	1	24.04	11.35	0	0	11	1.0321019	-74.495056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15748	1	1.98	0.26	0	0	11	1.0363117	-73.441497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15749	1	2.77	0.57	0	0	11	1.0371615	-75.028547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15750	1	3.22	0.53	0	0	11	1.0355077	-77.268177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15751	1	3.36	1.13	0	0	11	1.0395076	-76.751271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15752	1	0	0	0	0	11	1.032772	-77.001286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15753	1	4.48	0.98	0	0	11	1.0327504	-77.0037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15754	1	5.21	1.12	0	0	11	1.0394715	-76.694318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15755	1	5.85	0.88	0	0	11	1.0392079	-76.748246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15756	1	7.99	1.44	0	0	11	1.0386775	-76.881653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15757	1	7.87	1.7	0	0	11	1.0406895	-76.865275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15758	1	0	0	0	31.34	11	1.0403734	-75.578472	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15759	1	0	0	0	0	11	1.042007	-76.777781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15760	1	16.5	5.36	0	0	11	1.0402835	-75.587551	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15761	1	29.07	1.73	0	0	11	1.0373053	-76.870257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15762	1	0	0	0	-4.61	11	1.0425421	-73.379883	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15763	1	0	0	0	0	11	1.0435613	-74.789483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15764	1	33.25	2.46	0	0	11	1.0410662	-76.571859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15765	1	0	0	0	0	11	1.0432081	-74.85327	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15766	1	0	0	0	0	11	1.0435613	-74.789483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15767	1	0	0	0	0	11	1.0384631	-75.045234	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15768	1	0	0	0	0	11	1.0381626	-76.611935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15769	1	0	0	0	0	11	1.0385941	-78.096057	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15770	1	0	0	0	0	11	1.0385941	-78.096057	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15771	1	0	0	0	0	11	1.038793	-74.98676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15772	1	31.74	8.28	0	0	11	1.0382966	-75.062879	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15773	1	0	0	0	50.9	11	1.040503	-75.244573	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15774	1	31.69	10.89	0	0	11	1.0347352	-76.591086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15775	1	0	0	0	0	11	1.0250324	-79.296721	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15776	1	0	0	0	0	11	1.0250324	-79.296721	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15777	1	0	0	0	0	11	1.0403286	-75.192693	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15778	1	0	0	0	0	11	1.040503	-75.244573	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15779	1	31.2	4.42	0	0	11	1.0403716	-76.637806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15780	1	0	0	0	0	11	1.0385713	-77.03982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15781	1	5.19	2.69	0	0	11	1.0385288	-77.0428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15782	1	0	0	0	0	11	1.0375058	-76.781812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15783	1	13.67	5.97	0	0	11	1.0374182	-76.788528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15784	1	14.13	4.11	0	0	11	1.0333157	-76.860043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15785	1	17.06	4.16	0	0	11	1.0319909	-77.289658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15786	1	0	0	0	0	11	1.0427521	-74.664304	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15787	1	0.27	0.06	0	0	11	1.0400343	-76.457988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15788	1	11.25	1.25	0	0	11	1.0427119	-74.670098	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15789	1	17.91	5.69	0	0	11	1.0366372	-77.068414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15790	1	0	0	0	0	11	1.0367339	-77.059164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15791	1	0	0	0	0	11	1.0387742	-76.843837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15792	1	19.72	2.21	0	0	11	1.0387088	-76.855477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15793	1	17.67	2.34	0	0	11	1.0371205	-76.820634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15794	1	18.46	3.51	0	0	11	1.0370278	-76.848442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15795	1	7.41	3.16	0	0	11	1.0353766	-76.897882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15796	1	7.1	1.03	0	0	11	1.0388964	-76.677076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15797	1	0	0	0	0	11	1.0417313	-75.705679	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15798	1	0	0	0	0	11	1.0398875	-76.564971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15799	1	7.79	2.28	0	0	11	1.0416881	-75.710195	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15800	1	0	0	0	10.82	11	1.038699	-76.785022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15801	1	6.16	2.18	0	0	11	1.038664	-76.788126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15802	1	10.48	0.41	0	0	11	1.0375102	-76.508781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15803	1	4.04	0.35	0	0	11	1.0383984	-76.973051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15804	1	3.23	1.44	0	0	11	1.0392524	-76.927107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15805	1	0	0	0	0	11	1.0392756	-76.925577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15806	1	0	0	0	9.68	11	1.0375957	-76.159011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15807	1	4.59	0.29	0	0	11	1.0375823	-76.161901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15808	1	7.79	1.52	0	0	11	1.0370802	-75.833149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15809	1	0	0	0	0	11	1.0402073	-75.322386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15810	1	2.61	0.2	0	0	11	1.0401983	-75.323766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15811	1	5.85	1.36	0	0	11	1.0356128	-76.968261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15812	2	0	0	0	0	11	1.0405428	-71.836188	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15813	1	0	0	0	0	11	1.0435087	-74.116838	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15814	1	0	0	0	0	11	1.0393003	-76.368673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15815	1	0	0	0	-438.44	11	1.0400179	-71.730251	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15816	1	0	0	0	0	11	1.0438042	-74.204732	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15817	1	0	0	0	-381.73	11	1.0390596	-74.642385	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15818	1	0	0	0	0	11	1.0407093	-75.643881	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15819	1	0	0	0	0	11	1.0409734	-76.738736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15820	1	0	0	0	0	11	1.0427693	-76.685512	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15821	1	0	0	0	0	11	1.0427693	-76.685512	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15822	2	0	0	0	0	11	1.0592949	-73.308929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15823	1	0	0	0	0	11	1.0404087	-74.67507	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15824	1	0	0	0	0	11	1.0406602	-75.710783	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15825	1	0	0	0	-500.56	11	1.0231727	-75.227159	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15826	1	0	0	0	0	11	1.0315673	-76.53112	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15827	1	0	0	0	0	11	1.0332739	-77.979388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15828	2	0	0	0	0	11	1.0409977	-74.707811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15829	2	0	0	0	0	11	1.0424243	-74.559651	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15830	2	0	0	0	0	11	1.0403243	-74.785394	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15831	2	0	0	0	0	11	1.0411627	-74.696832	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15832	2	0	0	0	0	11	1.0421842	-74.588636	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15833	1	0	0	0	0	11	1.026341	-75.352132	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15834	1	0	0	0	0	11	1.0320446	-76.580897	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15835	2	0	0	0	0	11	1.0359133	-75.791968	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15836	1	0	0	0	0	11	1.039815	-76.875742	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15837	1	0	0	0	0	11	1.0413701	-77.642832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15838	1	0	0	0	0	11	1.0395057	-76.793733	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15839	1	0	0	0	0	11	1.0395057	-76.793733	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15840	1	0	0	0	-631.78	11	1.0352715	-75.737618	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15841	1	0	0	0	0	11	1.039874	-76.947427	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15842	1	0	0	0	0	11	1.0390639	-75.35839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15843	2	0	0	0	0	11	1.036	-73.269104	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15844	1	0	0	0	0	11	1.0390384	-75.369631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15845	1	0	0	0	-254.4	11	1.0415759	-77.962155	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15846	1	0	0	0	0	11	1.0441109	-78.709167	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15847	1	0	0	0	0	11	1.0427714	-79.371783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15848	2	0	0	0	0	11	1.0495143	-77.047738	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15849	2	0	0	0	0	11	1.048	-76.273243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15850	2	0	0	0	0	11	1.048	-76.444868	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15851	2	0	0	0	0	11	1.048	-76.761741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15852	1	0	0	0	0	11	1.0442932	-78.775573	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15853	1	0	0	0	0	11	1.0414499	-78.249684	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15854	1	0	0	0	0	11	1.0416807	-79.144863	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15855	1	0	0	0	0	11	1.0408694	-79.819999	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15856	1	0	0	0	0	11	1.0408048	-80.749067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15857	1	0	0	0	0	11	1.0408111	-80.187284	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15858	1	0	0	0	0	11	1.0408111	-80.187284	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15859	2	0	0	0	0	11	1.0426333	-79.577397	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15860	2	0	0	0	0	11	1.0420001	-79.350041	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15861	2	0	0	0	0	11	1.0407263	-80.540412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15862	2	0	0	0	0	11	1.0416731	-79.132366	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15863	1	0	0	0	0	11	1.0418685	-79.11593	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15864	1	0	0	0	0	11	1.0407432	-79.82826	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15865	2	0	0	0	0	11	1.0383751	-79.786695	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15866	2	0	0	0	0	11	1.0368046	-80.69554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15867	1	0	0	0	0	11	1.0385882	-79.749676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15868	1	0	0	0	0	11	1.0383751	-79.786695	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15869	2	0	0	0	0	11	1.0418605	-78.254561	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15870	1	0	0	0	0	11	1.039751	-79.488408	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15871	1	0	0	0	0	11	1.0391138	-80.24694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15872	1	0	0	0	0	11	1.0393895	-79.734084	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15873	1	0	0	0	0	11	1.0393895	-79.734084	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15874	1	0	0	0	0	11	1.0394409	-79.540201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15875	1	0	0	0	0	11	1.0423416	-78.204552	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15876	1	0	0	0	-256.98	11	1.0293518	-75.201992	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15877	1	0	0	0	0	11	1.0323709	-76.66862	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15878	1	0	0	0	0	11	1.0370793	-77.380884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15879	2	0	0	0	0	11	1.0312098	-74.94185	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15880	2	0	0	0	0	11	1.0308283	-74.996529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15881	2	0	0	0	0	11	1.0349449	-76.317881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15882	1	0	0	0	0	11	1.0325664	-75.104442	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15883	1	0	0	0	0	11	1.0319558	-76.766945	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15884	1	0	0	0	0	11	1.0396763	-74.244668	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15885	2	0	0	0	0	11	1.0446413	-74.907074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15886	1	0	0	0	0	11	1.0399175	-74.207103	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15887	1	0	0	0	0	11	1.0396763	-74.244668	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15888	2	0	0	0	0	11	1.0332424	-76.61845	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15889	1	0	0	0	0	11	1.0330086	-77.495664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15890	1	0	0	0	0	11	1.0326589	-76.634237	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15891	1	0	0	0	0	11	1.0332424	-76.61845	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15892	2	0	0	0	0	11	1.0340779	-76.896465	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15893	1	0	0	0	0	11	1.0350042	-77.692217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15894	1	0	0	0	-213.93	11	1.0338924	-76.895959	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15895	1	0	0	0	0	11	1.0340779	-76.896465	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15896	1	0	0	0	0	11	1.0449449	-73.665842	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15897	1	0	0	0	0	11	1.0418689	-75.887992	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15898	1	0	0	0	0	11	1.0407037	-79.348352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15899	2	0	0	0	0	11	1.0470001	-72.990635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15900	2	0	0	0	0	11	1.0470001	-72.72353	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15901	2	0	0	0	0	11	1.045	-72.422111	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15902	1	0	0	0	0	11	1.0415115	-75.896899	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15903	1	0	0	0	0	11	1.0451321	-73.754285	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15904	1	0	0	0	-274.41	11	1.0020784	-74.344135	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15905	1	0	0	0	0	11	1.0169786	-75.978311	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15906	1	0	0	0	0	11	1.0192757	-76.609382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15907	2	0	0	0	0	11	1.0020784	-74.344135	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15908	2	0	0	0	0	11	0.9826167	-72.687674	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15909	2	0	0	0	0	11	0.9817785	-73.726944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15910	1	0	0	0	0	11	1.0182753	-76.158555	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15911	1	0	0	0	0	11	1.0169786	-75.978311	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15912	1	0	0	0	0	11	1.0407665	-78.944294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15913	2	0	0	0	0	11	1.0407665	-78.944294	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15914	1	0	0	0	0	11	1.0407665	-78.944294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15915	1	0	0	0	0	11	1.0412671	-76.857196	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15916	1	0	0	0	0	11	1.039415	-77.626552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15917	1	0	0	0	0	11	1.0385292	-78.026248	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15918	1	0	0	0	0	11	1.0385292	-78.026248	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15919	1	0	0	0	0	11	1.039415	-77.626552	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15920	1	0	0	0	0	11	1.039415	-77.626552	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15921	1	0	0	0	0	11	1.039415	-77.626552	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15922	2	0	0	0	0	11	1.0500392	-76.516112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15923	1	0	0	0	0	11	1.0414606	-76.825609	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15924	1	0	0	0	0	11	1.0412671	-76.857196	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15925	1	0	0	0	0	11	1.0381751	-76.936103	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15926	1	0	0	0	0	11	1.0367268	-76.818371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15927	2	0	0	0	0	11	1.04	-76.268579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15928	1	0	0	0	0	11	1.0381074	-76.955618	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15929	1	0	0	0	0	11	1.0381751	-76.936103	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15930	2	0	0	0	0	11	1.0451729	-72.093354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15931	1	0	0	0	0	11	1.0429108	-72.780231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15932	1	0	0	0	0	11	1.0453133	-72.09949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15933	1	0	0	0	0	11	1.0451729	-72.093354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15934	1	0	0	0	0	11	1.0370362	-76.913995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15935	2	0	0	0	0	11	1.04	-75.529289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15936	2	0	0	0	0	11	1.04	-75.529289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15937	1	0	0	0	0	11	1.0370389	-76.980606	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15938	1	0	0	0	0	11	1.0367918	-76.963747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15939	1	0	0	0	0	11	1.0370362	-76.913995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15940	2	0	0	0	0	11	1.0386755	-77.903203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15941	1	0	0	0	0	11	1.0380663	-77.945446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15942	1	0	0	0	35.62	11	1.046	-73.607969	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15943	1	0	0	0	0	11	1.0414073	-75.003164	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15944	1	0	0	0	0	11	1.0365125	-77.071263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15945	1	0	0	0	0	11	1.0425029	-74.651501	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15946	1	0	0	0	0	11	1.0425029	-74.651501	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15947	2	0	0	0	0	11	1.0355266	-72.025091	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15948	2	0	0	0	0	11	1.033	-72.125766	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15949	2	0	0	0	0	11	1.0346779	-72.184358	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15950	1	0	0	0	0	11	1.0409093	-75.066982	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15951	1	0	0	0	0	11	1.0414073	-75.003164	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15952	1	0	0	0	198.08	11	1.0455353	-74.210066	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15953	1	0	0	0	0	11	1.0457934	-75.485087	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15954	1	0	0	0	0	11	1.0471044	-76.673072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15955	2	0	0	0	0	11	1.0455353	-74.210066	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15956	2	0	0	0	0	11	1.0455353	-74.210066	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15957	1	0	0	0	0	11	1.0450624	-75.477298	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15958	1	0	0	0	0	11	1.0445704	-74.118575	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15959	1	0	0	0	246.17	11	1.0444299	-75.422904	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15960	1	0	0	0	0	11	1.041807	-76.634075	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15961	1	0	0	0	0	11	1.0400136	-78.083169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15962	2	0	0	0	0	11	1.052	-73.939552	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15963	1	0	0	0	0	11	1.0415712	-75.367281	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15964	1	0	0	0	0	11	1.0444299	-75.422904	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15965	2	0	0	0	0	11	1.0349097	-74.201949	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15966	1	0	0	0	0	11	1.0361123	-74.055533	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15967	1	0	0	0	0	11	1.0357476	-75.400007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15968	1	0	0	0	0	11	1.0344459	-74.248906	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15969	1	0	0	0	0	11	1.0349097	-74.201949	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15970	1	0	0	0	0	11	1.035	-76.357869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15971	2	0	0	0	0	11	1.0228646	-74.542994	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15972	1	0	0	0	0	11	1.0350069	-76.46433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15973	1	0	0	0	216.17	11	1.0470001	-71.459547	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15974	1	0	0	0	0	11	1.045077	-73.775211	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15975	1	0	0	0	0	11	1.0474559	-75.890129	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15976	1	0	0	0	0	11	1.0447906	-76.714514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15977	2	0	0	0	0	11	1.0443592	-70.421828	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15978	2	0	0	0	0	11	1.0451966	-70.682254	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15979	2	0	0	0	0	11	1.0435325	-70.307491	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15980	1	0	0	0	0	11	1.0466573	-75.973697	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15981	1	0	0	0	0	11	1.0474559	-75.890129	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15982	1	0	0	0	0	11	1.0466937	-72.886305	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15983	2	0	0	0	0	11	1.0435162	-73.745311	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15984	1	0	0	0	0	11	1.0423971	-74.40709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15985	1	0	0	0	0	11	1.0429519	-73.802367	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15986	1	0	0	0	0	11	1.0471852	-72.826367	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15987	1	0	0	0	0	11	1.0409415	-74.286544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15988	2	0	0	0	0	11	1.038	-71.788585	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15989	1	0	0	0	0	11	1.0409034	-74.305598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15990	1	0	0	0	-138.21	11	1.0470001	-70.45372	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15991	1	0	0	0	0	11	1.0441947	-73.985296	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15992	1	0	0	0	0	11	1.0455817	-76.43826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15993	1	0	0	0	0	11	1.0442513	-75.650498	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15994	1	0	0	0	0	11	1.0442513	-75.650498	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15995	2	0	0	0	0	11	1.0583245	-63.982491	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15996	2	0	0	0	0	11	1.0585153	-63.718298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15997	1	0	0	0	0	11	1.0444777	-71.257219	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15998	1	0	0	0	0	11	1.0470001	-70.45372	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15999	1	0	0	0	0	11	1.0378199	-81.88257	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16000	1	0	0	0	0	11	1.0357788	-85.808272	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16001	1	0	0	0	0	11	1.03545	-88.61516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16002	2	0	0	0	0	11	1.04	-81.635547	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16003	2	0	0	0	0	11	1.04	-81.635547	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16004	1	0	0	0	0	11	1.0382434	-81.84276	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16005	1	0	0	0	0	11	1.034597	-86.015392	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16006	1	0	0	0	0	11	1.0392886	-81.633686	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16007	1	0	0	0	145.59	11	1.0471892	-71.411675	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16008	1	0	0	0	0	11	1.0485959	-71.542979	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16009	1	0	0	0	0	11	1.0482021	-72.485243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16010	2	0	0	0	0	11	1.052	-70.778287	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16011	2	0	0	0	0	11	1.0470001	-70.340718	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16012	1	0	0	0	0	11	1.0469107	-71.539201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16013	1	0	0	0	0	11	1.0485959	-71.542979	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16014	2	0	0	0	0	11	1.0448572	-75.899027	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16015	1	0	0	0	0	11	1.03713	-76.694241	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16016	1	0	0	0	0	11	1.0359951	-78.134867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16017	1	0	0	0	0	11	1.0454571	-75.86043	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16018	1	0	0	0	0	11	1.0367531	-76.684795	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16019	1	0	0	0	0	11	1.0420001	-74.538303	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16020	1	0	0	0	0	11	1.040719	-75.963608	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16021	1	0	0	0	0	11	1.0400924	-76.763039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16022	2	0	0	0	0	11	1.0465357	-72.375397	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16023	2	0	0	0	0	11	1.0467295	-73.727797	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16024	1	0	0	0	0	11	1.0405932	-74.717569	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16025	1	0	0	0	0	11	1.0420001	-74.538303	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16026	2	0	0	0	0	11	1.039	-78.827971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16027	1	0	0	0	0	11	1.0388517	-78.851198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16028	1	0	0	0	0	11	1.043	-73.653189	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16029	1	0	0	0	0	11	1.0391937	-75.33407	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16030	1	0	0	0	0	11	1.0395798	-75.908687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16031	2	0	0	0	0	11	1.0647218	-71.92285	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16032	2	0	0	0	0	11	1.06507	-72.567964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16033	2	0	0	0	0	11	1.0640159	-73.06078	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16034	1	0	0	0	0	11	1.0386421	-75.412502	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16035	1	0	0	0	0	11	1.0419569	-73.89265	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16036	1	0	0	0	0	11	1.0470001	-71.084941	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16037	1	0	0	0	0	11	1.0462531	-72.025385	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16038	1	0	0	0	0	11	1.045386	-72.896436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16039	2	0	0	0	0	11	1.0089625	-69.453811	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16040	2	0	0	0	0	11	1.0088923	-69.401976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16041	2	0	0	0	0	11	1.0152459	-70.152026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16042	1	0	0	0	0	11	1.046752	-71.417478	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16043	1	0	0	0	0	11	1.0457045	-72.044737	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16044	2	0	0	0	0	11	1.045299	-74.546114	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16045	1	0	0	0	0	11	1.045175	-75.92463	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16046	2	0	0	0	0	11	1.0454469	-76.796597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16047	1	0	0	0	0	11	1.0449318	-75.976475	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16048	1	0	0	0	0	11	1.0457719	-74.446933	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16049	2	0	0	0	0	11	1.0364733	-88.770174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16050	1	0	0	0	0	11	1.0363	-88.78235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16051	1	0	0	0	0	11	1.0433371	-76.183616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16052	2	0	0	0	0	11	1.0045	-74.770685	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16053	2	0	0	0	0	11	1.0125	-75.860831	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16054	2	0	0	0	0	11	1.0433371	-76.183616	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16055	2	0	0	0	0	11	1.0045	-75.002693	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16056	2	0	0	0	0	11	1.0125	-75.798316	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16057	2	0	0	0	0	11	1.0045	-75.282233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16058	1	0	0	0	0	11	1.0432903	-76.19628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16059	1	0	0	0	0	11	1.0433371	-76.183616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16060	2	0	0	0	0	11	1.0453406	-74.1255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16061	2	0	0	0	0	11	1.046894	-75.532416	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16062	2	0	0	0	0	11	1.0484999	-76.52992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16063	1	0	0	0	0	11	1.0463742	-75.603546	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16064	1	0	0	0	0	11	1.046894	-75.532416	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16065	2	0	0	0	0	11	1.0413777	-77.732489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16066	1	0	0	0	0	11	1.0413777	-77.732489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16067	1	0	0	0	-195.82	11	1.0299703	-74.416089	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16068	1	0	0	0	0	11	1.0379049	-74.318345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16069	1	0	0	0	0	11	1.0388731	-74.347999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16070	1	0	0	0	0	11	1.0404318	-74.39561	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16071	1	0	0	0	0	11	1.0404318	-74.39561	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16072	2	0	0	0	0	11	1.0337397	-73.459765	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16073	1	0	0	0	0	11	1.0310015	-74.520985	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16074	1	0	0	0	0	11	1.0299703	-74.416089	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16075	1	0	0	0	-73.9	11	1.0108175	-75.856598	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16076	1	0	0	0	0	11	1.0175902	-76.262092	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16077	1	0	0	0	0	11	1.0237689	-77.49117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16078	2	0	0	0	0	11	1.0172537	-75.105149	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16079	1	0	0	0	0	11	1.0108175	-75.856598	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16080	1	0	0	0	0	11	1.0179809	-76.255161	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16081	2	0	0	0	0	11	1.0306452	-75.899576	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16082	1	0	0	0	0	11	1.0407218	-77.335545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16083	1	0	0	0	0	11	1.0420211	-78.676145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16084	1	0	0	0	0	11	1.0323112	-75.857249	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16085	1	0	0	0	0	11	1.0306452	-75.899576	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16086	1	0	0	0	0	11	1.0478075	-72.527932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16087	2	0	0	0	0	11	1.0478075	-72.527932	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16088	2	0	0	0	0	11	1.0473192	-71.529412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16089	2	0	0	0	0	11	1.0474213	-71.492169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16090	1	0	0	0	0	11	1.0477561	-72.542032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16091	1	0	0	0	0	11	1.0478075	-72.527932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16092	2	0	0	0	0	11	1.0420001	-77.607633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16093	1	0	0	0	0	11	1.0403086	-77.800896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16094	1	0	0	0	-516.25	11	1.0425634	-73.728205	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16095	1	0	0	0	0	11	1.043123	-75.344142	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16096	1	0	0	0	0	11	1.0431792	-76.069474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16097	2	0	0	0	0	11	1.0178782	-72.981389	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16098	2	0	0	0	0	11	1.0181756	-71.548026	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16099	2	0	0	0	0	11	1.0145259	-72.669898	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16100	2	0	0	0	0	11	1.0153525	-71.876303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16101	1	0	0	0	0	11	1.0435427	-74.047921	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16102	1	0	0	0	0	11	1.0429327	-75.404425	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16103	2	0	0	0	0	11	1.0310057	-75.259414	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16104	1	0	0	0	0	11	1.0362145	-77.504808	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16105	1	0	0	0	0	11	1.0390561	-77.346506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16106	1	0	0	0	0	11	1.0355358	-77.674324	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16107	1	0	0	0	0	11	1.0314905	-75.127978	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16108	1	0	0	0	0	12	1.038585	-94.318415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16109	1	42.09	3.52	0	0	12	1.0384315	-94.341059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16110	1	0	0	0	0	12	1.035723	-94.13571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16111	1	8.43	2.53	0	0	12	1.0356809	-94.140125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16112	1	67.98	15.89	0	0	12	1.028574	-93.931255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16113	1	25.85	1.89	0	0	12	1.0371564	-94.487457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16114	1	36.17	12.15	0	0	12	1.0338922	-94.488412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16115	1	0	0	0	0	12	1.0341132	-94.470233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16116	1	30.2	6	0	0	12	1.036308	-94.709326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16117	1	0	0	0	0	12	1.0341322	-94.234269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16118	1	32.12	11.86	0	0	12	1.0339384	-94.251313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16119	1	26.37	7.07	0	0	12	1.0350742	-94.225303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16120	1	25.47	9.04	0	0	12	1.0281219	-93.111268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16121	1	11.23	1.06	0	0	12	1.0347085	-95.928012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16122	1	21.89	6.05	0	0	12	1.0395072	-93.736968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16123	1	0	0	0	0	12	1.039608	-93.725957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16124	1	0	0	0	0	12	1.0371258	-94.731621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16125	1	17.49	4.65	0	0	12	1.0370439	-94.740396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16126	1	23.72	1.97	0	0	12	1.0345398	-95.988936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16127	1	11.49	4.49	0	0	12	1.0356779	-95.447025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16128	1	10.05	1.71	0	0	12	1.0369264	-95.083477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16129	1	14.66	5.81	0	0	12	1.0344142	-94.620313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16130	1	0	0	0	0	12	1.0345148	-94.612692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16131	1	20.35	4.65	0	0	12	1.0335792	-94.183535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16132	1	18.51	4.19	0	0	12	1.0319353	-94.240425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16133	1	0	0	0	0	12	1.0320342	-94.229113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16134	1	14.16	0.94	0	0	12	1.0310946	-94.231952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16135	1	14.16	3.35	0	0	12	1.0314416	-94.259006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16136	1	16.95	0.76	0	0	12	1.0330428	-91.364107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16137	1	17.25	5.77	0	0	12	1.0280958	-93.510999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16138	1	0	0	0	0	12	1.0281946	-93.501666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16139	1	33.39	11.37	0	0	12	1.0295863	-92.453589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16140	1	29.35	7.8	0	0	12	1.0341636	-90.05645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16141	1	85.66	9.17	0	0	12	1.0297048	-90.080481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16142	1	0	0	0	0	12	1.0299707	-90.034528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16143	1	33.45	5.52	0	0	12	1.0356442	-89.902293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16144	1	28.91	4.37	0	0	12	1.0299206	-89.49487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16145	1	0	0	0	0	12	1.0341858	-92.152998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16146	1	0	0	0	0	12	1.0341858	-92.152998	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16147	1	0	0	0	0	12	1.0341858	-92.152998	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16148	1	0	0	0	0	12	1.0341858	-92.152998	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16149	1	53.57	11.42	0	0	12	1.0339397	-92.180603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16150	1	0	0	0	0	12	1.0344347	-92.120943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16151	1	0	0	0	0	12	1.0351528	-91.816454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16152	1	48.81	14.02	0	0	12	1.0348846	-91.842969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16153	1	25.89	2.53	0	0	12	1.0356138	-91.291078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16154	1	37.6	10.67	0	0	12	1.0369351	-89.676406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16155	1	34.98	19.18	0	0	12	1.0275249	-87.61102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16156	1	101.24	4.12	0	0	12	1.0301848	-88.644568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16157	1	48.19	8.03	0	0	12	1.0301773	-86.601308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16158	1	0	0	0	0	12	1.0375694	-89.457175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16159	1	34.96	3.03	0	0	12	1.0374543	-89.477214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16160	1	30.62	9.71	0	0	12	1.0322952	-90.184719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16161	1	0	0	0	67.37	12	1.0383464	-90.586049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16162	1	48.81	6.19	0	0	12	1.038178	-90.612501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16163	1	53.05	11.22	0	87.85	12	1.0374944	-90.257623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16164	1	0	0	0	0	12	1.036736	-90.213616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16165	1	0	0	0	0	12	1.0354549	-89.520143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16166	1	33.36	6.68	0	0	12	1.0353077	-89.539981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16167	1	30.28	2.94	0	0	12	1.0356271	-90.129274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16168	1	0	0	0	0	12	1.0357392	-90.113022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16169	1	30.28	3.7	0	0	12	1.0353875	-89.730195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16170	1	0	0	0	67.26	12	1.0333972	-89.340555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16171	1	0	0	0	0	12	1.0333972	-89.340555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16172	1	0	0	0	0	12	1.0333972	-89.340555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16173	1	0	0	0	0	12	1.0333972	-89.340555	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16174	1	30.28	9.67	0	0	12	1.0332282	-89.355787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16175	1	0	0	0	0	12	1.0327912	-89.315439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16176	1	35.53	12.28	0	0	12	1.0331486	-89.96975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16177	1	55.1	3.27	0	0	12	1.0342013	-90.337844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16178	1	11.46	3.61	0	0	12	1.0375913	-90.50382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16179	1	21.41	5.87	0	0	12	1.0303139	-85.02536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16180	1	30.21	12.28	0	0	12	1.0299177	-84.720544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16181	1	30.17	8.54	0	0	12	1.0379104	-84.363555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16182	1	0	0	0	0	12	1.0368829	-87.714811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16183	1	18.16	1.73	0	0	12	1.0368196	-87.725802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16184	1	45.74	6.16	0	0	12	1.0329795	-83.987908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16185	1	51.4	2.81	0	0	12	1.031793	-84.136498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16186	1	0	0	0	0	12	1.0366681	-90.465942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16187	1	29.1	10.73	0	0	12	1.0364853	-90.482747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16188	1	30.22	14.66	0	0	12	1.0285806	-86.726214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16189	1	44.42	22.23	0	0	12	1.0289573	-86.570272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16190	1	0	0	0	0	12	1.0294814	-85.613595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16191	1	57.86	14.16	0	0	12	1.0291836	-85.643998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16192	1	0	0	0	0	12	1.0296774	-88.773833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16193	1	30.3	14.77	0	0	12	1.0294473	-88.790381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16194	1	40.52	7.91	0	36.3	12	1.0333029	-87.863733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16195	1	0	0	0	0	12	1.0341998	-88.180684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16196	1	35.7	6.98	0	0	12	1.0340281	-88.201536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16197	1	28.35	16.17	0	0	12	1.0323767	-89.56773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16198	1	0	0	0	0	12	1.0290641	-88.969713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16199	1	28.35	5.8	0	0	12	1.0289207	-88.985789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16200	1	0	0	0	0	12	1.0296578	-88.170194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16201	1	13.88	0.64	0	0	12	1.0296113	-88.177681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16202	1	90.55	21.98	0	0	12	1.0267593	-88.635843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16203	1	0	0	0	0	12	1.0272706	-88.580668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16204	1	18.45	2.21	0	0	12	1.033483	-88.023177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16205	1	8.39	1.48	0	0	12	1.0350452	-98.818533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16206	1	5.48	0.94	0	0	12	1.0351225	-97.798291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16207	1	16.34	5.62	0	0	12	1.0342792	-99.00262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16208	1	13.86	5.35	0	0	12	1.0353253	-99.010789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16209	1	54.11	8.91	0	0	12	1.033623	-96.622839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16210	1	34.29	4.64	0	0	12	1.0357831	-98.870234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16211	1	0	0	0	34.66	12	1.038034	-98.876719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16212	1	11.43	2.26	0	0	12	1.033658	-99.893354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16213	1	0	0	0	0	12	1.0382245	-98.834309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16214	1	0	0	0	0	12	1.0382245	-98.834309	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16215	1	0	0	0	0	12	1.0377135	-98.865729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16216	1	0	0	0	0	12	1.038034	-98.876719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16217	1	26.67	9.88	0	0	12	1.0590749	-95.95718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16218	1	26.67	14.01	0	0	12	1.0582801	-96.054548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16219	1	33.27	10.08	0	0	12	1.0598152	-96.026441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16220	1	0	0	0	0	12	1.0600181	-96.007942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16221	1	14.49	3.03	0	0	12	1.0444029	-96.284231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16222	1	30.77	4.24	0	0	12	1.0514191	-96.756629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16223	1	0	0	0	0	12	1.0515376	-96.738151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16224	1	30.77	5.11	0	0	12	1.0450627	-97.061049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16225	1	0	0	0	0	12	1.0480781	-96.943442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16226	1	18.14	6.1	0	0	12	1.0479688	-96.952269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16227	1	21.55	4.55	0	0	12	1.0589197	-96.097137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16228	1	0	0	0	0	12	1.0376832	-96.19346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16229	1	11.09	2.93	0	0	12	1.0376224	-96.199344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16230	1	18.54	7.89	0	0	12	1.0457496	-96.28365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16231	1	12.18	2.45	0	0	12	1.053595	-96.141372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16232	1	18.2	3.31	0	0	12	1.0369189	-97.84632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16233	1	28.54	11.52	0	0	12	1.0350017	-98.365549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16234	1	0	0	0	0	12	1.0360643	-98.62648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16235	1	17.58	6.57	0	0	12	1.0359515	-98.636258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16236	1	0	0	0	0	12	1.0340865	-98.874242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16237	1	25.97	5.71	0	0	12	1.0339689	-98.889014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16238	1	8.12	3.26	0	0	12	1.0390099	-96.158672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16239	1	27.16	4.02	0	0	12	1.0630747	-95.650157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16240	1	12.4	3.22	0	-16.33	12	1.0395961	-96.43114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16241	1	0	0	0	0	12	1.0657171	-95.526255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16242	2	0	0	0	0	12	1.03725	-94.187618	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16243	1	0	0	0	0	12	1.0656956	-95.537734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16244	1	0	0	0	0	12	1.0657171	-95.526255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16245	1	0	0	0	0	12	1.0363385	-93.946282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16246	2	0	0	0	0	12	1.0369617	-92.728242	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16247	2	0	0	0	0	12	1.0367072	-93.253759	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16248	2	0	0	0	0	12	1.0367105	-93.259543	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16249	1	9.07	0.34	0	0	12	1.0363131	-93.951663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16250	1	0	0	0	0	12	1.0363229	-93.95194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16251	1	1.79	0.15	0	0	12	1.0291474	-88.208377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16252	2	0	0	0	0	12	1.0166528	-86.882637	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16253	2	0	0	0	0	12	1.0291474	-88.208377	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16254	2	0	0	0	0	12	1.0145974	-87.753	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16255	2	0	0	0	0	12	1.0179971	-87.404926	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16256	1	0.11	0.03	0	0	12	1.0291468	-88.208441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16257	1	0	0	0	0	12	1.0290241	-88.216547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16258	1	9.4	1.36	0	0	12	1.0322401	-86.325316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16259	2	0	0	0	0	12	1.0622447	-82.859609	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16260	2	0	0	0	0	12	1.0582525	-83.354705	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16261	1	0	0	0	0	12	1.0316948	-86.365437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16262	1	0	0	0	0	12	1.0322401	-86.325316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16263	2	0	0	0	0	12	1.0420001	-93.407818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16264	1	0	0	0	0	12	1.0416572	-93.503153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16265	1	0	0	0	0	12	1.0474861	-93.028851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16266	2	0	0	0	0	12	1.0135	-88.422812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16267	1	0	0	0	0	12	1.0468741	-93.082357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16268	2	0	0	0	0	12	1.0373815	-94.141862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16269	1	0	0	0	0	12	1.0370223	-94.163073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16270	1	0	0	0	0	12	1.035	-82.619039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16271	2	0	0	0	0	12	1.0315	-77.199388	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16272	2	0	0	0	0	12	1.0315	-78.842672	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16273	2	0	0	0	0	12	1.0315	-76.260215	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16274	2	0	0	0	0	12	1.0174498	-74.851116	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16275	2	0	0	0	0	12	1.0307043	-79.544309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16276	2	0	0	0	0	12	1.0315	-76.933821	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16277	1	0	0	0	0	12	1.0337739	-83.339482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16278	1	0	0	0	0	12	1.035	-82.619039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16279	1	0	0	0	0	12	1.0383039	-93.915782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16280	2	0	0	0	0	12	1.0383039	-93.915782	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16281	1	0	0	0	0	12	1.0383039	-93.915782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16282	2	0	0	0	0	12	1.035	-87.986302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16283	1	0	0	0	0	12	1.0346367	-88.102093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16284	1	0	0	0	0	12	1.0315751	-86.448034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16285	2	0	0	0	0	12	1.0297114	-85.215958	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16286	1	0	0	0	0	12	1.0314251	-86.458425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16287	1	0	0	0	0	12	1.072	-95.111535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16288	2	0	0	0	0	12	1.0135139	-91.573027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16289	1	0	0	0	0	12	1.0699006	-95.238844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16290	2	0	0	0	0	12	1.0414573	-93.613678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16291	1	0	0	0	0	12	1.0414573	-93.613678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16292	1	0	0	0	0	12	1.036	-82.872046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16293	2	0	0	0	0	12	1.036	-82.872046	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16294	2	0	0	0	0	12	1.0644215	-76.55994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16295	2	0	0	0	0	12	1.054	-77.945004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16296	1	0	0	0	0	12	1.03511	-83.135677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16297	1	0	0	0	0	12	1.036	-82.872046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16298	1	31.42	12.54	0	0	13	1.0364595	-79.23518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16299	1	0	0	0	0	13	1.0366649	-79.216706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16300	1	34.52	18.49	0	0	13	1.0308135	-80.310178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16301	1	0	0	0	0	13	1.0310813	-80.2928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16302	1	32.14	3.91	0	0	13	1.03088	-80.539724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16303	1	33.36	3.57	0	0	13	1.0384192	-79.633746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16304	1	7.54	2.67	0	0	13	1.0372352	-84.618035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16305	1	19.11	3.99	0	0	13	1.0374738	-76.138232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16306	1	17	4.79	0	0	13	1.037402	-75.94873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16307	1	15.71	3.66	0	0	13	1.0388358	-76.818511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16308	1	20.56	7.63	0	13.87	13	1.038823	-76.281137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16309	1	3.6	1.06	0	0	13	1.0327398	-82.465033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16310	1	0	0	0	0	13	1.0327584	-82.463171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16311	1	31.55	4.46	0	-30.1	13	1.0360606	-100.068993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16312	1	0	0	0	0	13	1.036553	-100.054777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16313	1	25.62	9.59	0	8.21	13	1.0342897	-100.694427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16314	1	0	0	0	123.85	13	1.0441526	-97.447507	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16315	1	38.56	10.18	0	0	13	1.0377101	-99.8376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16316	1	0	0	0	0	13	1.0389983	-99.298618	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16317	1	0	0	0	0	13	1.0389983	-99.298618	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16318	1	0	0	0	0	13	1.0437119	-97.280514	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16319	1	0	0	0	0	13	1.0332143	-100.870724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16320	1	25.62	3.31	0	0	13	1.0331215	-100.884269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16321	1	21.11	3.13	0	0	13	1.0435431	-100.396992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16322	1	21.11	6.78	0	0	13	1.0330344	-101.654772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16323	1	0	0	0	0	13	1.0429148	-97.769228	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16324	1	0	0	0	0	13	1.0445432	-99.710638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16325	1	35.11	11.12	0	0	13	1.042729	-97.787725	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16326	1	25.96	9.83	0	0	13	1.0305206	-101.535053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16327	1	13.99	9.61	0	0	13	1.031708	-100.877939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16328	1	0	0	0	0	13	1.0342958	-100.516436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16329	1	15.37	5.11	0	0	13	1.0341988	-100.525212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16330	1	27.79	10.63	0	0	13	1.0313027	-101.38435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16331	1	0	0	0	0	13	1.0304043	-101.384644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16332	1	28.86	3.1	0	0	13	1.030303	-101.402686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16333	1	26.38	9.78	0	0	13	1.0328919	-102.239552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16334	1	23.4	5.56	0	56.52	13	1.0373124	-101.492802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16335	1	34.38	15.21	0	91.26	13	1.0395796	-101.096068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16336	1	0	0	0	0	13	1.0287032	-101.349877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16337	1	22.69	5.79	0	0	13	1.0285932	-101.361557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16338	1	34.47	3.97	0	0	13	1.0367894	-102.250074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16339	1	17.59	1.77	0	0	13	1.0366519	-101.301554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16340	1	17.59	5.29	0	0	13	1.0354395	-100.56245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16341	1	10.33	1.15	0	0	13	1.0232853	-104.437501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16342	1	23.4	8.56	0	0	13	1.0247771	-99.580344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16343	1	0	0	0	0	13	1.0249232	-99.567315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16344	1	11.18	3.08	0	0	13	1.024646	-103.133307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16345	1	14.38	4.85	0	0	13	1.0350411	-101.543975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16346	1	14.86	3.25	0	0	13	1.0251093	-102.659973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16347	1	20.75	4.99	0	0	13	1.031038	-101.810307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16348	1	14.38	0.1	0	51.56	13	1.041938	-101.066971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16349	1	9.42	1.3	0	0	13	1.0344605	-100.866841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16350	1	0	0	0	0	13	1.0344996	-100.861275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16351	1	0	0	0	0	13	1.0351666	-100.949718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16352	1	20.38	5.13	0	0	13	1.035054	-100.961878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16353	1	20.38	0.71	0	0	13	1.0360692	-100.43045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16354	1	40.77	8.37	0	0	13	1.0387399	-100.091627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16355	1	29.96	9.51	0	0	13	1.0378013	-100.41287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16356	1	0	0	0	0	13	1.0376125	-101.845307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16357	1	29.96	14.01	0	0	13	1.0373804	-101.861598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16358	1	71.6	29.46	0	0	13	1.0352394	-102.420077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16359	1	29.96	0.95	0	0	13	1.0348737	-100.761555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16360	1	29.96	5.1	0	0	13	1.0362836	-100.113252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16361	1	33.67	21.37	0	59.71	13	1.038239	-101.9585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16362	1	38.86	8.45	0	0	13	1.0289335	-101.453966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16363	1	0	0	0	0	13	1.0291022	-101.433547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16364	1	13.7	5.77	0	0	13	1.0299143	-101.943741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16365	1	0	0	0	0	13	1.0343673	-100.514944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16366	1	30.18	5.82	0	0	13	1.0290051	-101.786587	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16367	1	0	0	0	0	13	1.0342	-100.550036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16368	1	0	0	0	0	13	1.0342	-100.550036	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16369	1	0	0	0	0	13	1.0345012	-100.497775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16370	1	0	0	0	0	13	1.0343673	-100.514944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16371	1	0	0	0	120.1	13	1.0399061	-102.923873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16372	1	35.92	12.57	0	0	13	1.0397113	-102.942021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16373	1	0	0	0	0	13	1.0248199	-104.691188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16374	1	35.75	12.34	0	0	13	1.0245991	-104.709211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16375	1	21.25	2.84	0	0	13	1.0219751	-104.330319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16376	1	14.75	2.61	0	0	13	1.0243275	-102.970671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16377	1	8.95	1.46	0	0	13	1.0241312	-103.280467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16378	1	40.83	10.55	0	0	13	1.037383	-99.722793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16379	1	0	0	0	0	13	1.0375884	-99.69844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16380	1	0	0	0	0	13	1.0409857	-98.033902	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16381	1	42.53	13.19	0	0	13	1.0369335	-99.855814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16382	1	0	0	0	0	13	1.0379225	-99.363248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16383	1	0	0	0	0	13	1.0379225	-99.363248	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16384	1	0	0	0	0	13	1.0415403	-97.947217	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16385	1	0	0	0	0	13	1.0409857	-98.033902	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16386	1	48.67	7.25	0	0	13	1.0341108	-100.977475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16387	1	0	0	0	0	13	1.0343307	-100.948486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16388	1	0	0	0	0	13	1.0333719	-101.360846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16389	1	47.8	21.31	0	0	13	1.0330253	-101.386159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16390	1	0	0	0	59.88	13	1.0352686	-101.599732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16391	1	33.8	8.91	0	0	13	1.0351107	-101.618095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16392	1	52.73	15.3	0	0	13	1.0327564	-102.315646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16393	1	22.24	11.56	0	0	13	1.0359364	-100.9335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16394	1	0	0	0	0	13	1.0361015	-100.92217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16395	1	22.24	8.78	0	0	13	1.0328464	-101.880388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16396	1	40.87	16.24	0	0	13	1.0329718	-101.735872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16397	1	18.63	4.24	0	0	13	1.0320997	-101.424275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16398	1	0	0	0	0	13	1.0321908	-101.414292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16399	1	43.69	26.32	0	0	13	1.0306771	-101.471599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16400	1	18.63	7.12	0	0	13	1.0353633	-101.268064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16401	1	10.24	1.47	0	0	13	1.0383443	-97.205516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16402	1	0	0	0	0	13	1.0375954	-97.218127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16403	1	28.37	18.89	0	0	13	1.0373254	-97.23226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16404	1	40.47	13.84	0	0	13	1.0301366	-98.493763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16405	1	0	0	0	0	13	1.0311617	-98.363672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16406	1	39.63	5.13	0	0	13	1.0310027	-98.384338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16407	1	50.92	8.05	0	0	13	1.0307819	-98.11354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16408	1	0	0	0	0	13	1.0309918	-98.084626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16409	1	28.37	4.41	0	0	13	1.0169884	-97.62979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16410	1	35.45	11.35	0	0	13	1.0183992	-97.804275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16411	1	24.55	5.2	0	0	13	1.0335914	-100.198397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16412	1	13.3	3.48	0	0	13	1.0158152	-97.169303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16413	1	32.64	11.58	0	0	13	1.0166969	-96.436293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16414	1	53.89	28.26	0	0	13	1.0163951	-98.551374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16415	1	0	0	0	0	13	1.0262726	-100.587909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16416	1	33.57	8.25	0	0	13	1.026086	-100.606888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16417	1	34.17	15.32	0	0	13	1.0176886	-97.816755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16418	1	33.57	5.76	0	0	13	1.0170545	-97.864511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16419	1	0	0	0	0	13	1.0241734	-97.24019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16420	1	47.7	16.55	0	0	13	1.0238744	-97.268293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16421	1	90.36	22.81	0	0	13	1.0332869	-100.874404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16422	1	34.45	14.69	0	0	13	1.0331252	-99.115699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16423	1	27.42	8.29	0	0	13	1.0392795	-100.482276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16424	1	0	0	0	109.92	13	1.0424712	-99.861819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16425	1	57.69	13.26	0	0	13	1.0421903	-99.894185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16426	1	27.42	4.34	0	0	13	1.0350615	-96.450322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16427	1	25.23	14.66	0	0	13	1.0366746	-100.088967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16428	1	28.21	18.49	0	0	13	1.0356173	-101.43275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16429	1	0	0	0	0	13	1.01772	-98.587178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16430	1	34.43	15.54	0	0	13	1.0174404	-98.607515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16431	1	0	0	0	96.85	13	1.0361927	-101.129292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16432	1	26.55	6.13	0	0	13	1.0360658	-101.143731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16433	1	0	0	0	0	13	1.0326688	-101.274001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16434	1	26.55	10.84	0	0	13	1.0324932	-101.287757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16435	1	0	0	0	0	13	1.0352188	-100.547093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16436	1	26.55	6.76	0	0	13	1.0350924	-100.561263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16437	1	0	0	0	0	13	1.0277324	-101.01521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16438	1	45.01	26.66	0	0	13	1.0273688	-101.036632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16439	1	0	0	0	416.73	13	1.0410124	-91.687568	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16440	1	27.3	4.23	0	0	13	1.044984	-94.802001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16441	1	0	0	0	0	13	1.0399064	-91.27396	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16442	1	23.73	3.93	0	0	13	1.023906	-94.105062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16443	1	0	0	0	0	13	1.0188902	-95.798104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16444	1	16.99	7.16	0	0	13	1.0187604	-95.807659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16445	1	31.13	9.09	0	0	13	1.0347821	-98.184824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16446	1	0	0	0	0	13	1.0391037	-99.66371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16447	1	31.13	10.86	0	0	13	1.0389002	-99.680361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16448	1	31.13	7.04	0	0	13	1.0350435	-98.701654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16449	1	0	0	0	0	13	1.0360227	-99.51135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16450	1	31.13	8.03	0	0	13	1.0358603	-99.528309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16451	1	0	0	0	0	13	1.0344472	-97.61786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16452	1	59.41	15.01	0	0	13	1.0341508	-97.649652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16453	1	47.84	15.24	0	0	13	1.0337647	-102.417208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16454	1	41.04	5.9	0	0	13	1.0335608	-102.022016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16455	1	53.61	18.87	0	150.98	13	1.0407747	-101.948581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16456	1	0	0	0	0	13	1.0287711	-93.975541	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16457	1	0	0	0	0	13	1.0366638	-99.218103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16458	1	0	0	0	0	13	1.0366638	-99.218103	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16459	1	0	0	0	0	13	1.0366638	-99.218103	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16460	1	0	0	0	0	13	1.0366638	-99.218103	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16461	1	62.46	12.2	0	0	13	1.0284741	-94.00977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16462	1	0	0	0	0	13	1.0303972	-93.758505	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16463	1	29.4	7.5	0	0	13	1.0401753	-97.275086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16464	1	29.97	2.7	0	0	13	1.0409872	-97.167694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16465	1	0	0	0	231.23	13	1.042509	-96.932682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16466	1	38.12	10.71	0	0	13	1.0423036	-96.953078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16467	1	0	0	0	0	13	1.0362094	-99.213728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16468	1	38.41	6.58	0	0	13	1.0360605	-99.235165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16469	1	6.15	0.55	0	0	13	1.0318889	-91.756287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16470	1	45.32	8.72	0	0	13	1.028389	-96.895655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16471	1	0	0	0	0	13	1.0323095	-101.154316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16472	1	31.14	17.06	0	0	13	1.0320661	-101.170053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16473	1	0	0	0	0	13	1.0283433	-100.199299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16474	1	38.96	16.2	0	0	13	1.0280634	-100.221882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16475	1	40.15	3.58	0	0	13	1.0346832	-100.950934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16476	1	55.07	19.75	0	66.72	13	1.0368728	-101.452859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16477	1	23.39	9.17	0	0	13	1.0348552	-101.240411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16478	1	0	0	0	0	13	1.0335817	-101.591607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16479	1	0	0	0	0	13	1.0335817	-101.591607	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16480	1	0	0	0	0	13	1.0335817	-101.591607	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16481	1	0	0	0	0	13	1.0335817	-101.591607	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16482	1	23.39	5.05	0	0	13	1.0334681	-101.603962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16483	1	0	0	0	0	13	1.0336996	-101.578166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16484	1	23.39	3.38	0	0	13	1.0377842	-101.144965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16485	1	23.39	2.98	0	0	13	1.0334221	-102.145033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16486	1	0	0	0	0	13	1.0335057	-102.131939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16487	1	0	0	0	0	13	1.0297754	-93.735235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16488	1	10.52	4.22	0	0	13	1.0297064	-93.741497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16489	1	10.52	1.61	0	0	13	1.0243547	-97.438567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16490	1	0	0	0	0	13	1.0243966	-97.432073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16491	1	0	0	0	0	13	1.0397683	-88.856805	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16492	1	0	0	0	0	13	1.0350084	-93.780151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16493	1	0	0	0	0	13	1.039468	-89.030888	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16494	1	0	0	0	0	13	1.039468	-89.030888	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16495	1	11.28	4.45	0	0	13	1.0397003	-88.862669	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16496	1	29.26	9.42	0	0	13	1.0179106	-95.723755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16497	1	0	0	0	0	13	1.018085	-95.706459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16498	1	28.11	13.47	0	0	13	1.0154395	-97.558994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16499	1	25.43	19.35	0	0	13	1.0333398	-96.177291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16500	1	10.93	3.86	0	0	13	1.0314325	-93.471859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16501	1	10.93	5.65	0	0	13	1.0297165	-93.516371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16502	1	0	0	0	0	13	1.0298048	-93.510656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16503	1	25.86	6.5	0	0	13	1.0307182	-93.53156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16504	1	0	0	0	0	13	1.0361894	-92.264977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16505	1	27.44	10.1	0	0	13	1.0360052	-92.280466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16506	1	0	0	0	0	13	1.0270147	-96.189547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16507	1	27.34	6.33	0	0	13	1.026871	-96.205741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16508	1	0	0	0	0	13	1.0377426	-89.581257	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16509	1	55.29	9.2	0	0	13	1.0396197	-95.285854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16510	1	0	0	0	0	13	1.041147	-96.370621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16511	1	0	0	0	0	13	1.041147	-96.370621	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16512	1	0	0	0	0	13	1.0393511	-89.206361	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16513	1	26.84	10.48	0	0	13	1.0319537	-96.195329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16514	1	0	0	0	0	13	1.0305129	-94.796737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16515	1	44.91	6.11	0	0	13	1.0303554	-94.82338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16516	1	47.8	2.72	0	0	13	1.0258623	-97.394291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16517	1	47.8	7.54	0	0	13	1.0268559	-96.875515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16518	1	30.01	2.45	0	0	13	1.0220017	-97.521225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16519	1	0	0	0	0	13	1.0220905	-97.504511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16520	1	30.47	9.52	0	0	13	1.0318056	-96.962115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16521	1	0	0	0	0	13	1.0319789	-96.946832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16522	1	30.01	2.7	0	0	13	1.0168219	-97.773448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16523	1	30.01	7.97	0	0	13	1.0288317	-98.22888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16524	1	16.09	5.02	0	0	13	1.0268829	-94.468079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16525	1	16.14	5.98	0	0	13	1.0266006	-95.029216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16526	1	0	0	0	0	13	1.0277366	-95.435543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16527	1	38.92	6.32	0	0	13	1.027568	-95.458163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16528	1	99.68	15.72	0	0	13	1.0267644	-96.291333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16529	1	39.18	10.15	0	0	13	1.0277784	-95.875415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16530	1	62.95	11.38	0	0	13	1.022642	-96.975246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16531	1	11.91	2.28	0	0	13	1.0384905	-95.743264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16532	1	0	0	0	41.1	13	1.0342402	-94.319726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16533	1	12	0.18	0	0	13	1.0342064	-94.326803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16534	1	20.37	16.29	0	0	13	1.0293651	-95.242497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16535	1	0	0	0	0	13	1.0276416	-95.389396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16536	1	11.31	1.72	0	0	13	1.0247773	-96.219188	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16537	1	0	0	0	0	13	1.0274009	-95.456624	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16538	1	0	0	0	0	13	1.0274009	-95.456624	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16539	1	0	0	0	0	13	1.0276918	-95.382683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16540	1	0	0	0	0	13	1.0276416	-95.389396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16541	1	0	0	0	0	13	1.0291269	-97.64971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16542	1	24.12	9.19	0	0	13	1.0289602	-97.66243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16543	1	0	0	0	0	13	1.0281848	-97.555646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16544	1	23.66	5.99	0	0	13	1.0280721	-97.569511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16545	1	74.59	15.83	0	0	13	1.0283924	-98.171472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16546	1	0	0	0	0	13	1.0364794	-95.76408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16547	1	23.66	5.54	0	0	13	1.0363622	-95.777409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16548	1	20.92	4.84	0	0	13	1.0372756	-99.60039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16549	1	20.92	4.71	0	0	13	1.0343045	-100.150996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16550	1	35.35	7.16	0	0	13	1.0325524	-99.035745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16551	1	23.56	5.24	0	0	13	1.0388995	-95.441263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16552	1	23.56	1.16	0	0	13	1.0387619	-95.033316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16553	1	24.02	1.35	0	0	13	1.0329851	-96.72508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16554	1	34.08	6.7	0	0	13	1.0245669	-98.584742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16555	1	0	0	0	0	13	1.0247363	-98.565717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16556	1	8.72	3.31	0	0	13	1.0387714	-92.983157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16557	1	0	0	0	0	13	1.0180404	-96.120267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16558	1	25.43	7.82	0	0	13	1.0179004	-96.13338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16559	1	40.92	11.98	0	0	13	1.0163605	-97.846848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16560	1	0	0	0	0	13	1.0165848	-97.824623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16561	1	25.23	12.9	0	0	13	1.0157382	-98.669705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16562	1	5.11	1.13	0	0	13	1.0291712	-94.419454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16563	1	7.68	2.06	0	0	13	1.0289386	-92.54869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16564	1	0	0	0	0	13	1.0332609	-100.911088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16565	1	24.14	9.85	0	0	13	1.0330947	-100.923996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16566	1	24.14	4.68	0	98.96	13	1.0420454	-99.92631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16567	1	0	0	0	0	13	1.041114	-99.897502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16568	1	32.79	14.52	0	0	13	1.0342521	-102.315745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16569	1	17.35	5.22	0	0	13	1.0247063	-99.774573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16570	1	0	0	0	0	13	1.0248085	-99.765113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16571	1	0	0	0	0	13	1.0262421	-97.882719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16572	1	15.93	2.56	0	0	13	1.0261701	-97.891412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16573	1	44.03	3.67	0	0	13	1.0291	-98.361235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16574	1	0	0	0	0	13	1.0261073	-96.57102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16575	1	36.23	4.92	0	0	13	1.025952	-96.592699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16576	1	34.67	13.1	0	0	13	1.0367302	-99.9251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16577	1	44.17	22.28	0	0	13	1.0179887	-98.300442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16578	1	0	0	0	0	13	1.0183172	-98.276629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16579	1	0	0	0	0	13	1.0328101	-99.835487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16580	1	22.37	4.43	0	0	13	1.0327174	-99.847597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16581	1	60.09	19.85	0	0	13	1.0218874	-99.290968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16582	1	65.22	6.58	0	0	13	1.0260232	-100.197624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16583	1	61.89	13.51	0	0	13	1.0166276	-98.685031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16584	1	0	0	0	0	13	1.0137928	-98.559645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16585	1	69.78	21.02	0	0	13	0.988539	-102.423377	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16586	1	0	0	0	0	13	1.0119391	-98.81524	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16587	1	0	0	0	0	13	1.0119391	-98.81524	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16588	1	0	0	0	0	13	1.0142663	-98.519482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16589	1	0	0	0	0	13	1.0137928	-98.559645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16590	1	27.79	1.48	0	0	13	1.0394642	-99.767547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16591	1	27.79	14.17	0	0	13	1.0155004	-98.758422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16592	1	59.74	33.31	0	0	13	1.0226386	-98.985262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16593	1	53.02	6.24	0	0	13	1.0309887	-101.170108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16594	1	0	0	0	0	13	1.0266349	-98.250068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16595	1	47.87	22.57	0	0	13	1.0262778	-98.27529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16596	1	0	0	0	0	13	1.0156654	-98.660138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16597	1	32.73	10.51	0	0	13	1.0154688	-98.679049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16598	1	18.39	6.04	0	0	13	1.0352805	-101.084407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16599	1	0	0	0	0	13	1.0221439	-99.591101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16600	1	54.88	8.37	0	0	13	1.0219096	-99.621309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16601	1	23.62	5.15	0	0	13	1.0357878	-101.124656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16602	1	0	0	0	0	13	1.0374043	-101.17341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16603	1	46.81	11.68	0	0	13	1.0371666	-101.19968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16604	1	23.41	6.02	0	0	13	1.0364643	-101.457419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16605	1	17.48	4.73	0	0	13	1.0178206	-98.995505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16606	1	18.02	7.57	0	0	13	1.0392309	-99.613972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16607	1	18.99	5.22	0	0	13	1.0256571	-102.796306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16608	1	0	0	0	0	13	1.0216034	-102.242377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16609	1	12.38	2.36	0	0	13	1.0215428	-102.249249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16610	1	24.99	13.78	0	0	13	1.0270511	-99.491782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16611	1	0	0	0	0	13	1.0300834	-98.455815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16612	1	13.23	2.81	0	0	13	1.0300176	-98.463038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16613	1	23.75	11.56	0	0	13	1.031675	-97.290007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16614	1	0	0	0	0	13	1.0318506	-97.278903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16615	1	13.23	4.41	0	0	13	1.0281149	-99.108949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16616	1	52.09	31.51	0	0	13	1.0391952	-93.505745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16617	1	20.3	5.72	0	0	13	1.0303548	-97.705292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16618	1	13.87	10.13	0	0	13	1.0202633	-101.46791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16619	1	10.51	2.27	0	0	13	1.0353593	-96.815037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16620	1	9.62	2.48	0	0	13	1.0383207	-94.031223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16621	1	17.87	2.41	0	0	13	1.034187	-96.15964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16622	1	24.96	5.49	0	0	13	1.0342005	-96.703199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16623	1	5.91	2.03	0	0	13	1.0362167	-98.415496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16624	1	10.57	3.2	0	16.04	13	1.0372196	-98.226961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16625	1	5.91	1.41	0	0	13	1.0352623	-97.377046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16626	1	5.2	0.52	0	25.68	13	1.0399907	-94.662995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16627	1	7.99	6.35	0	0	13	1.03427	-96.32618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16628	1	0	0	0	0	13	1.0393763	-92.728289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16629	1	5.64	2.7	0	0	13	1.0393334	-92.731099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16630	1	4.99	1.32	0	0	13	1.0359602	-95.520451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16631	1	9.9	5.46	0	0	13	1.0242262	-96.536652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16632	1	0	0	0	0	13	1.0283321	-99.670444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16633	1	9.9	1.59	0	0	13	1.0282894	-99.676308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16634	1	20.62	4.55	0	0	13	1.0308193	-100.49921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16635	1	20.62	7.95	0	0	13	1.0214888	-97.788363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16636	1	0	0	0	0	13	1.0341401	-97.689095	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16637	1	0	0	0	0	13	1.0313742	-99.222832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16638	1	0	0	0	0	13	1.029244	-100.8653	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16639	1	0	0	0	0	13	1.029244	-100.8653	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16640	1	37.61	5.93	0	0	13	1.0339814	-97.71243	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16641	1	20.62	3.15	0	0	13	1.0296209	-99.7167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16642	1	5.33	1.16	0	0	13	1.0273497	-96.961633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16643	1	10.24	1.78	0	0	13	1.0234268	-96.986237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16644	1	5.33	1.71	0	32.91	13	1.0334477	-96.791428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16645	1	33.75	9.4	0	0	13	1.0214413	-100.60439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16646	1	26.46	10.5	0	0	13	1.0190767	-99.171645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16647	1	27.21	10.62	0	0	13	1.0209955	-99.549206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16648	1	9.94	2.63	0	0	13	1.0354688	-94.131681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16649	1	9.94	3.82	0	0	13	1.0365202	-95.158388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16650	1	9.94	1.82	0	0	13	1.0344178	-94.814851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16651	1	0	0	0	0	13	1.0344596	-94.80964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16652	1	7.73	1.54	0	0	13	1.0274598	-97.054441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16653	1	10.61	2.92	0	0	13	1.0232114	-98.374929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16654	1	0	0	0	0	13	1.0209084	-98.01513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16655	1	0	0	0	0	13	1.0209084	-98.01513	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16656	1	0	0	0	0	13	1.0209084	-98.01513	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16657	1	0	0	0	0	13	1.0209084	-98.01513	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16658	1	0	0	0	0	13	1.0211663	-97.997648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16659	1	35.66	16.6	0	0	13	1.0206234	-98.034647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16660	1	27.96	12.22	0	0	13	1.0275868	-94.557365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16661	1	25.75	11.04	0	0	13	1.0216376	-97.548251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16662	1	25.75	10.39	0	0	13	1.0263032	-97.520206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16663	1	0	0	0	11.66	13	1.0348081	-90.317277	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16664	1	0	0	0	0	13	1.0353517	-93.648444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16665	1	28.23	8.69	0	0	13	1.0346344	-90.33261	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16666	1	14.11	4.56	0	0	13	1.0301968	-94.138698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16667	1	0	0	0	0	13	1.0343653	-95.842917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16668	1	14.11	4.27	0	0	13	1.0342898	-95.851026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16669	1	10.48	0.93	0	0	13	1.0241783	-98.405117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16670	1	10.19	6.76	0	0	13	1.0273904	-100.054578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16671	1	3.15	0.87	0	0	13	1.0400653	-86.797014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16672	1	3.98	1.93	0	0	13	1.0400348	-86.799312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16673	1	0	0	0	0	13	1.0349446	-89.946587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16674	1	8.41	0.5	0	0	13	1.0349163	-89.951027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16675	1	0	0	0	0	13	1.0341542	-89.770146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16676	1	12.09	1.84	0	0	13	1.0341093	-89.777046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16677	1	0	0	0	0	13	1.0401516	-86.130824	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16678	1	0	0	0	0	13	1.0361489	-89.003759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16679	1	31.29	14.71	0	0	13	1.0399254	-86.147096	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16680	1	0.24	0.03	0	0	13	1.0315899	-90.17725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16681	1	31.02	10.22	0	0	13	1.0314078	-90.194068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16682	1	31.29	15.13	0	0	13	1.0323724	-89.489132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16683	1	0.03	0.01	0	0	13	1.0342904	-89.283195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16684	1	31.02	1.54	0	0	13	1.0342057	-89.302338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16685	1	16.8	1.64	0	0	13	1.0329856	-89.519526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16686	1	15.31	5.32	0	0	13	1.0349307	-89.402736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16687	1	11.78	2.34	0	0	13	1.03597	-88.84284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16688	1	5.29	2.08	0	0	13	1.0326026	-89.586678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16689	1	11.07	0.85	0	0	13	1.0325637	-89.593388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16690	1	9.98	3.99	0	0	13	1.0340932	-89.228798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16691	1	17.86	5.11	0	0	13	1.0411884	-87.782141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16692	1	0	0	0	0	13	1.035464	-87.767064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16693	1	6.74	2.67	0	0	13	1.0354231	-87.770644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16694	1	12.58	2.55	0	0	13	1.0322227	-89.351395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16695	1	16.98	3.12	0	0	13	1.0327989	-88.802679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16696	1	10.23	4.8	0	0	13	1.0340424	-89.565595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16697	1	11.03	5.24	0	0	13	1.0341385	-101.493394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16698	1	2.55	0.51	0	0	13	1.0332261	-101.989221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16699	1	11.03	2.59	0	0	13	1.0331706	-101.995569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16700	1	0	0	0	0	13	1.0322874	-102.082664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16701	1	11.88	3.68	0	0	13	1.0322147	-102.089489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16702	1	0	0	0	0	13	1.0299007	-103.209544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16703	1	5.45	2.3	0	0	13	1.0298634	-103.212251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16704	1	6.24	2.1	0	0	13	1.0327458	-101.359936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16705	1	7.03	1.38	0	0	13	1.0264688	-98.713117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16706	1	5.56	0.8	0	0	13	1.0291208	-98.197718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16707	1	12.85	5.14	0	0	13	1.0321166	-97.379327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16708	1	11.8	2.47	0	0	13	1.0323301	-100.938779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16709	1	5.29	0.91	0	0	13	1.0340928	-98.016002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16710	1	28.61	3.52	0	0	13	1.0352255	-100.483797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16711	1	12.44	5.19	0	52.54	13	1.0402083	-100.00588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16712	1	0	0	0	0	13	1.039674	-99.991886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16713	1	18.67	9.07	0	0	13	1.0326349	-100.180525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16714	1	0	0	0	0	13	1.0324527	-100.067596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16715	1	13.18	2	0	0	13	1.0323982	-100.075199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16716	1	13.18	2.43	0	0	13	1.032637	-99.639617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16717	1	0	0	0	0	13	1.0321818	-100.260182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16718	1	13.18	4.57	0	0	13	1.0321035	-100.268127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16719	1	16.39	2.44	0	0	13	1.0218837	-100.148531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16720	1	16.39	5.83	0	0	13	1.0223185	-99.934223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16721	1	16.39	3.42	0	0	13	1.0233747	-99.550527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16722	1	21.64	2.94	0	0	13	1.0317675	-99.830753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16723	1	0	0	0	0	13	1.0318555	-99.818661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16724	1	0	0	0	0	13	1.0363976	-100.12557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16725	1	7.48	0.77	0	0	13	1.0363754	-100.12951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16726	1	0	0	0	0	13	1.0336115	-97.069644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16727	1	3.1	0.99	0	0	13	1.0335935	-97.071319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16728	1	18.4	5.7	0	0	13	1.0309135	-101.338714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16729	1	16.85	1.22	0	0	13	1.033125	-101.358934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16730	1	16.85	3.44	0	0	13	1.0322108	-100.467101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16731	1	0	0	0	0	13	1.0310288	-101.787245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16732	1	17.41	3.14	0	0	13	1.030949	-101.797135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16733	1	19.59	1	0	0	13	1.0316247	-100.174976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16734	1	0	0	0	0	13	1.0309287	-100.29315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16735	1	40.57	12.7	0	0	13	1.0306802	-100.317431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16736	1	37.61	7.12	0	0	13	1.0316027	-100.330242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16737	1	0	0	0	0	13	1.0379111	-96.691137	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16738	1	0	0	0	0	13	1.0336336	-99.764858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16739	1	0	0	0	0	13	1.0327435	-101.032145	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16740	1	0	0	0	0	13	1.0327435	-101.032145	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16741	1	0	0	0	0	13	1.0384767	-96.585616	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16742	1	35	4.38	0	0	13	1.037794	-96.711905	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16743	1	23.31	4	0	0	13	1.0300094	-101.757852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16744	1	38.44	1.34	0	0	13	1.0310085	-101.194788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16745	1	0	0	0	0	13	1.0311139	-101.172587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16746	1	0	0	0	0	13	1.0272528	-106.989587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16747	1	27.01	9.2	0	0	13	1.0270915	-107.003189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16748	1	26.89	2.67	0	0	13	1.0279501	-104.966583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16749	1	0	0	0	0	13	1.0280458	-104.950039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16750	1	83.58	27.88	0	0	13	1.0227045	-107.94295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16751	1	29.22	9.22	0	0	13	1.0287629	-105.633958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16752	1	34.28	8.69	0	0	13	1.0285686	-104.577006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16753	1	89.51	33.61	0	0	13	1.0254613	-107.002223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16754	1	68.21	22.34	0	0	13	1.0205008	-105.766719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16755	1	53.41	9.17	0	0	13	1.0292672	-104.882366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16756	1	0	0	0	0	13	1.0274416	-105.541441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16757	1	18.45	14.21	0	0	13	1.0272567	-105.549466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16758	1	26.12	2.47	0	309.78	13	1.0389785	-106.627199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16759	1	29.45	19.9	0	0	13	1.0295775	-107.32879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16760	1	20.5	3.75	0	0	13	1.029736	-108.76253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16761	1	0	0	0	0	13	1.0298221	-108.750112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16762	1	39.25	1.75	0	0	13	1.0270261	-106.955377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16763	1	50.29	13.18	0	0	13	1.0260118	-107.359148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16764	1	40.07	11.86	0	0	13	1.0267311	-107.378878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16765	1	0	0	0	0	13	1.0273552	-107.160776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16766	1	39.99	1.9	0	0	13	1.0272417	-107.185667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16767	1	30.52	11.85	0	0	13	1.0275933	-105.121692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16768	1	102.72	29.65	0	0	13	1.0245705	-106.188055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16769	1	45.14	11.65	0	0	13	1.0276959	-106.692452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16770	1	54.12	20.15	0	0	13	1.0301826	-106.663653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16771	1	86.42	22.03	0	0	13	1.0288403	-106.286331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16772	1	0	0	0	0	13	1.0321666	-108.580083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16773	1	74.08	15.18	0	0	13	1.0318288	-108.622519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16774	1	36.3	15.16	0	0	13	1.0227609	-107.997431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16775	1	83.24	33.34	0	0	13	1.0218287	-108.413541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16776	1	0	0	0	0	13	1.0223853	-108.367862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16777	1	0	0	0	0	13	1.0322853	-105.266459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16778	1	22.88	6.69	0	0	13	1.0321554	-105.279071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16779	1	30.33	4.65	0	0	13	1.0341163	-104.740971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16780	1	0	0	0	0	13	1.027969	-106.893968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16781	1	52.53	15.31	0	0	13	1.0276628	-106.924568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16782	1	30.33	9.76	0	0	13	1.0278643	-104.797925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16783	1	30.33	2.33	0	0	13	1.0217303	-105.836855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16784	1	30.33	11.36	0	0	13	1.0259466	-106.095632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16785	1	34.64	6.23	0	0	13	1.0312208	-105.902803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16786	1	0	0	0	0	13	1.0313713	-105.88161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16787	1	27.82	11.32	0	0	13	1.0306049	-106.771559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16788	1	0	0	0	0	13	1.0350449	-103.827525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16789	1	27.82	9.14	0	0	13	1.0348868	-103.842891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16790	1	0	0	0	0	13	1.0261799	-105.22941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16791	1	33.14	5.37	0	0	13	1.026043	-105.248283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16792	1	27.82	11.49	0	138.62	13	1.0369685	-105.197867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16793	1	21.37	11.8	0	0	13	1.026784	-106.207572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16794	1	46.22	25.37	0	0	13	1.0259612	-105.003848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16795	1	24.87	6.64	0	0	13	1.0341118	-104.167363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16796	1	24.87	7.2	0	0	13	1.0255608	-104.507978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16797	1	46.18	13.82	0	0	13	1.0304965	-106.314658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16798	1	22.02	1.75	0	0	13	1.0276292	-107.165833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16799	1	66.13	9.97	0	0	13	1.0262696	-107.412277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16800	1	0	0	0	0	13	1.0355199	-96.388094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16801	1	15.64	2.28	0	0	13	1.0354562	-96.397582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16802	1	0	0	0	0	13	1.036584	-97.236506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16803	1	14.97	5.3	0	0	13	1.0364987	-97.24434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16804	1	13.96	2.14	0	0	13	1.0371233	-97.538903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16805	1	12.5	4.86	0	0	13	1.0366213	-97.425736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16806	1	11.68	1.22	0	26.25	13	1.0430732	-98.00038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16807	1	11.3	3	0	0	13	1.0392873	-97.916397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16808	1	0	0	0	0	13	1.0362302	-97.870051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16809	1	5.56	2.24	0	0	13	1.0361927	-97.872782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16810	1	5.56	1.07	0	0	13	1.0423551	-97.891976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16811	1	10.34	7.4	0	0	13	1.040775	-101.074765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16812	1	21.94	5.8	0	0	13	1.021587	-100.21588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16813	1	11.9	1.47	0	0	13	1.0323782	-94.421885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16814	1	5.44	1.46	0	0	13	1.0259653	-96.201131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16815	1	24.62	13.1	0	0	13	1.0266674	-100.139485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16816	1	2.18	0.39	0	0	13	1.0242909	-100.520902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16817	1	24.62	3.24	0	0	13	1.0242089	-100.534592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16818	1	24.62	9.1	0	0	13	1.0241065	-100.54016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16819	1	0	0	0	0	13	1.0212318	-99.176693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16820	1	35.46	4.25	0	0	13	1.0211106	-99.197703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16821	1	27.1	8.04	0	105.31	13	1.0374031	-99.234194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16822	1	0	0	0	0	13	1.0336815	-95.507702	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16823	1	54.28	18.74	0	0	13	1.0308582	-98.77965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16824	1	0	0	0	0	13	1.0342133	-95.409457	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16825	1	32.27	12.05	0	0	13	1.033235	-99.407303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16826	1	0	0	0	0	13	1.0334391	-99.39085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16827	1	25.65	11.31	0	0	13	1.0228541	-101.074734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16828	1	0	0	0	0	13	1.0215411	-99.011855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16829	1	33.64	7.22	0	0	13	1.0213942	-99.030821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16830	1	22.92	3.13	0	0	13	1.0318613	-99.076489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16831	1	23.16	7.56	0	0	13	1.0244824	-101.386694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16832	1	12.45	1.83	0	0	13	1.0284578	-99.16392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16833	1	0	0	0	0	13	1.0198308	-100.495525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16834	1	63.85	12.97	0	0	13	1.0195176	-100.5287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16835	1	18.37	2.33	0	0	13	1.0224269	-100.773927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16836	1	15.75	8.59	0	0	13	1.0316353	-101.153985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16837	1	7.94	0.44	0	0	13	1.0331198	-95.962086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16838	1	13.7	2.99	0	0	13	1.0232599	-98.387122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16839	1	14.72	4.89	0	65.81	13	1.037433	-97.091793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16840	1	10.45	3.13	0	0	13	1.0356184	-97.154771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16841	1	10.45	0.34	0	0	13	1.0364598	-97.19524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16842	1	15.65	8.61	0	0	13	1.0220732	-98.886112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16843	1	16.73	2.69	0	0	13	1.020231	-101.001152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16844	1	0	0	0	0	13	1.0322003	-97.627073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16845	1	12.95	5.24	0	0	13	1.032116	-97.634005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16846	1	18.65	6.42	0	0	13	1.0338924	-98.365404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16847	1	11.83	1.39	0	0	13	1.0226207	-97.945749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16848	1	21.62	8.01	0	0	13	1.022637	-97.331609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16849	1	24.2	7.14	0	0	13	1.0231555	-97.783404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16850	1	9.09	1.2	0	0	13	1.0248205	-100.417915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16851	1	5.56	3.07	0	0	13	1.0411402	-74.105398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16852	1	0	0	0	0	13	1.0428955	-73.785417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16853	1	8.14	1.16	0	0	13	1.0428603	-73.790325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16854	1	11.63	2.52	0	0	13	1.0384402	-74.881335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16855	1	16.08	2.24	0	0	13	1.0386499	-73.903731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16856	1	13.2	1.73	0	0	13	1.0379574	-73.476743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16857	1	13.2	10.98	0	0	13	1.0390041	-73.117805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16858	1	5.01	1.35	0	0	13	1.0399292	-74.704575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16859	1	5.03	0.83	0	0	13	1.0411943	-74.308014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16860	1	14.99	1.3	0	0	13	1.0379996	-92.396854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16861	1	18.14	2.7	0	0	13	1.0380225	-92.066669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16862	1	26.6	2.25	0	0	13	1.0392747	-91.178872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16863	1	27.37	8.96	0	0	13	1.0391499	-90.966171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16864	1	20.76	1.95	0	0	13	1.0389945	-91.254509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16865	1	0	0	0	0	13	1.0381246	-91.661893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16866	1	20.76	2.16	0	0	13	1.0380412	-91.673956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16867	1	20.76	4.64	0	0	13	1.0386556	-91.373102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16868	1	0	0	0	0	13	1.033088	-92.757204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16869	1	32.3	8.15	0	0	13	1.0329196	-92.776395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16870	1	0	0	0	0	13	1.0329025	-93.041593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16871	1	25.14	2.01	0	0	13	1.0328286	-93.056977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16872	1	25.14	9.23	0	0	13	1.0342984	-92.226981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16873	1	0	0	0	0	13	1.0415706	-87.017345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16874	1	25.14	8.14	0	0	13	1.0350382	-91.587792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16875	1	25.14	0.89	0	0	13	1.0414951	-87.032418	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16876	1	21.6	9.17	0	0	13	1.0334612	-91.472941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16877	1	19.36	2.92	0	0	13	1.036668	-92.387375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16878	1	24.43	2.16	0	38.74	13	1.0373787	-92.12937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16879	1	22.58	7.01	0	0	13	1.0399279	-90.784943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16880	1	0	0	0	0	13	1.0400474	-90.772889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16881	1	17.03	3.67	0	0	13	1.033835	-92.197947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16882	1	17.03	4.09	0	0	13	1.0351774	-92.878854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16883	1	0	0	0	0	13	1.0378995	-91.839133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16884	1	17.03	1.99	0	0	13	1.0378391	-91.849402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16885	1	17.13	1.2	0	0	13	1.0351783	-93.282162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16886	1	20.27	6.38	0	46.94	13	1.0342269	-94.056361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16887	1	15.37	3.84	0	0	13	1.0279638	-94.444514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16888	1	11.3	2.25	0	0	13	1.0292781	-92.688171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16889	1	12.7	3.74	0	0	13	1.0335778	-90.913623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16890	1	0	0	0	0	13	1.0316475	-92.227216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16891	1	12.7	1.75	0	0	13	1.0315953	-92.234541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16892	1	28.19	1.57	0	21.41	13	1.0385801	-92.365985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16893	1	0	0	0	0	13	1.0328128	-92.767688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16894	1	13.03	5.05	0	0	13	1.0327221	-92.77507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16895	1	0	0	0	0	13	1.0395843	-90.851974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16896	1	16.82	2.82	0	0	13	1.0395109	-90.860487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16897	1	0	0	0	0	13	1.0363451	-92.328351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16898	1	0	0	0	0	13	1.0363451	-92.328351	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16899	1	0	0	0	0	13	1.0363451	-92.328351	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16900	1	0	0	0	0	13	1.0363451	-92.328351	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16901	1	20.81	0.48	0	0	13	1.0362993	-92.339541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16902	1	0	0	0	0	13	1.0364073	-92.315776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16903	1	19.46	7.98	0	0	13	1.0362993	-91.809713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16904	1	0	0	0	0	13	1.0254714	-93.594691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16905	1	14.23	6.39	0	0	13	1.0253743	-93.601706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16906	1	12.02	4.18	0	0	13	1.034769	-90.134596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16907	1	6.01	1.51	0	0	13	1.0368469	-89.107319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16908	1	16.5	2.76	0	0	13	1.035045	-89.836216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16909	1	18.87	5.56	0	0	13	1.0256052	-102.489947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16910	1	21.04	6.26	0	0	13	1.0245712	-100.182891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16911	1	33.41	9.78	0	0	13	1.0214278	-100.897186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16912	1	29.09	18.46	0	0	13	1.0319744	-101.795289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16913	1	0	0	0	0	13	1.032231	-101.782268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16914	1	29.09	6.84	0	0	13	1.0225712	-103.47309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16915	1	0	0	0	0	13	1.0227183	-103.457676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16916	1	55.64	16.2	0	0	13	1.0323739	-101.847783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16917	1	29.09	12.98	0	169.48	13	1.0388674	-102.221367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16918	1	10.52	4.29	0	0	13	1.0235908	-102.794896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16919	1	26.71	4	0	0	13	1.0234758	-102.808883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16920	1	39.82	3.55	0	0	13	1.0296032	-101.058917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16921	1	0	0	0	0	13	1.0331496	-101.982115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16922	1	26.71	7.26	0	0	13	1.0330016	-101.995906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16923	1	44.97	20.52	0	0	13	1.0278278	-101.209965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16924	1	18.37	0.73	0	29.98	13	1.0340491	-102.287874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16925	1	0	0	0	0	13	1.0337374	-102.271429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16926	1	0	0	0	0	13	1.030929	-102.18019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16927	1	31.69	19.57	0	0	13	1.0306518	-102.194724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16928	1	0	0	0	0	13	1.0347173	-101.396075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16929	1	37.08	12.23	0	0	13	1.0344919	-101.416091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16930	1	63.66	18.96	0	0	13	1.0347421	-102.080497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16931	1	0	0	0	0	13	1.024439	-100.904787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16932	1	26.56	7.63	0	0	13	1.0242938	-100.920382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16933	1	0	0	0	0	13	1.0387968	-103.561009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16934	1	20.21	5.14	0	0	13	1.0387017	-103.571871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16935	1	0	0	0	0	13	1.0225607	-97.912229	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16936	1	20.21	7.54	0	0	13	1.0436198	-101.956879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16937	1	0	0	0	0	13	1.0244428	-97.777887	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16938	1	0	0	0	0	13	1.0255469	-96.939109	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16939	1	20.21	1.29	0	0	13	1.0289564	-100.674295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16940	1	0	0	0	0	13	1.0279835	-96.292916	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16941	1	20.21	9.11	0	0	13	1.03601	-102.158519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16942	1	0	0	0	17.07	13	1.0439444	-90.477626	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16943	1	16.52	1.38	0	0	13	1.0473654	-92.13035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16944	1	0	0	0	0	13	1.0441562	-90.412884	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16945	1	11.95	2.82	0	0	13	1.0433035	-92.735647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16946	1	0	0	0	0	13	1.0449495	-92.512723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16947	1	11.95	3.35	0	0	13	1.0417202	-93.065343	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16948	1	0	0	0	0	13	1.0449927	-92.502242	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16949	1	0	0	0	0	13	1.0449927	-92.502242	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16950	1	0	0	0	0	13	1.0450134	-92.50632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16951	1	0	0	0	0	13	1.0449495	-92.512723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16952	1	0	0	0	0	13	1.0371431	-92.515584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16953	1	9.27	2.13	0	0	13	1.0370941	-92.520642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16954	1	6.97	1.62	0	0	13	1.0362343	-92.920267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16955	1	4.93	1.35	0	0	13	1.0435266	-92.957771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16956	1	28.78	15.82	0	0	13	1.0264911	-101.373905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16957	1	41.71	1.16	0	0	13	1.0230912	-103.715594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16958	1	25.51	3.45	0	0	13	1.0250625	-107.312395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16959	1	44.71	18.18	0	0	13	1.0242075	-108.819605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16960	1	0	0	0	236.11	13	1.0399204	-108.971572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16961	1	74.34	10.29	0	0	13	1.039634	-109.010268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16962	1	25.28	8.64	0	0	13	1.0333875	-104.810263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16963	1	10.1	2.61	0	0	13	1.0318043	-101.923541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16964	1	29.89	2.75	0	0	13	1.0298736	-102.996853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16965	1	30.98	1.94	0	0	13	1.0237628	-108.120922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16966	1	0	0	0	0	13	1.0346342	-100.025802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16967	1	13.2	4.73	0	0	13	1.0356589	-104.704551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16968	1	20.28	1.19	0	0	13	1.0345787	-100.036683	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16969	1	0	0	0	0	13	1.0248777	-107.16381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16970	1	22.35	11.24	0	0	13	1.0247131	-107.175787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16971	1	26.37	5.15	0	0	13	1.0357434	-102.810969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16972	1	25.76	12.54	0	0	13	1.0306018	-105.756683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16973	1	23.94	5.72	0	0	13	1.0337357	-104.301214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16974	1	0	0	0	0	13	1.0338504	-104.287206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16975	1	23.94	4.21	0	0	13	1.0318323	-104.790379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16976	1	0	0	0	460.57	13	1.0438995	-99.258889	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16977	1	0	0	0	0	13	1.0453987	-103.337421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16978	1	34.84	9.52	0	0	13	1.0437108	-99.276133	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16979	1	0	0	0	0	13	1.0293319	-103.154398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16980	1	34.84	7.97	0	0	13	1.0291813	-103.17347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16981	1	0	0	0	-169.65	13	1.0356172	-99.107381	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16982	1	0	0	0	0	13	1.038072	-102.532653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16983	1	75.05	12.66	0	0	13	1.0353179	-99.149992	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16984	1	35.26	15.36	0	0	13	1.0335013	-104.158599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16985	1	0	0	0	0	13	1.0405025	-103.884453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16986	1	34.84	10.47	0	0	13	1.0403014	-103.903046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16987	1	16.99	7.5	0	0	13	1.0343801	-104.301277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16988	1	20.96	4.76	0	0	13	1.0386597	-102.848655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16989	1	30.29	7.09	0	52.34	13	1.0357711	-104.361665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16990	1	13.08	4.36	0	0	13	1.023813	-101.380799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16991	1	13.08	5.05	0	0	13	1.0180182	-100.839783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16992	1	32.01	3.93	0	0	13	1.0300979	-103.162074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16993	1	0	0	0	0	13	1.0412595	-103.658915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16994	1	32.14	6.45	0	0	13	1.0411042	-103.676651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16995	1	32.43	1.75	0	0	13	1.0324646	-101.337229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16996	1	49.79	10.72	0	0	13	1.0354149	-102.643756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16997	1	0	0	0	0	13	1.0356306	-102.617011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16998	1	32.01	13.78	0	0	13	1.0287853	-103.383557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16999	1	17.78	6.15	0	0	13	1.0360492	-102.024959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17000	1	39.72	14.31	0	0	13	1.0271186	-101.843799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17001	1	0	0	0	0	13	1.0313849	-106.650261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17002	1	46.57	14.41	0	0	13	1.0311317	-106.675431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17003	1	0	0	0	0	13	1.0301827	-103.232032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17004	1	31.42	8.68	0	0	13	1.0300134	-103.250783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17005	1	43.25	11.88	0	0	13	1.0389271	-101.958559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17006	1	54.51	14.84	0	0	13	1.0320744	-104.091203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17007	1	23.21	3.97	0	0	13	1.0367385	-102.331521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17008	1	23.21	2.87	0	0	13	1.036715	-102.870661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17009	1	41.55	10.2	0	0	13	1.0170397	-101.141941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17010	1	0	0	0	0	13	1.0172356	-101.119409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17011	1	0	0	0	0	13	1.0222091	-99.65359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17012	1	32.06	20.05	0	0	13	1.0218878	-99.670779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17013	1	0	0	0	0	13	1.0346735	-103.414025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17014	1	17.41	4.1	0	0	13	1.0345771	-103.42422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17015	1	17.41	2.12	0	75.94	13	1.0408309	-102.731508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17016	1	7.17	2.04	0	0	13	1.0377231	-101.247878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17017	1	0	0	0	0	13	1.0377586	-101.244146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17018	1	7.68	0.78	0	0	13	1.0306824	-102.639218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17019	1	0	0	0	0	13	1.0334385	-99.358783	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17020	1	1.82	0.41	0	0	13	1.0425346	-104.129292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17021	1	27.68	10.72	0	0	13	1.0332414	-99.373947	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17022	1	46.88	10.41	0	0	13	1.0221934	-108.721495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17023	1	0	0	0	0	13	1.0296076	-104.28569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17024	1	27.68	12.57	0	0	13	1.0293977	-104.300281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17025	1	27.68	6.32	0	0	13	1.0317	-103.634468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17026	1	33.07	10.76	0	0	13	1.0404174	-102.996434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17027	1	25.86	1.93	0	0	13	1.0330453	-104.134615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17028	1	25.86	9.11	0	0	13	1.0302414	-104.026192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17029	1	49.8	12.41	0	0	13	1.0354121	-104.093926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17030	1	25.86	9.29	0	0	13	1.0362219	-104.369626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17031	1	28.15	13.54	0	0	13	1.0317983	-105.125532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17032	1	28.15	4.71	0	0	13	1.0333912	-105.23516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17033	1	41.35	19.41	0	0	13	1.0321353	-105.126503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17034	1	62.05	12.98	0	0	13	1.0306253	-105.333418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17035	1	20.7	3.85	0	0	13	1.0327959	-103.952556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17036	1	33.28	14.14	0	0	13	1.0253534	-103.081363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17037	1	25.14	6.3	0	0	13	1.0304345	-105.859481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17038	1	50.8	17.01	0	0	13	1.0263786	-107.02973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17039	1	0	0	0	0	13	1.0314239	-105.894644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17040	1	24.3	3.1	0	0	13	1.0313341	-105.908049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17041	1	46.45	12.64	0	0	13	1.0305875	-105.452537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17042	1	0	0	0	0	13	1.0334641	-103.024759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17043	1	27.25	6.22	0	0	13	1.0333203	-103.03954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17044	1	27.25	3.78	0	126.3	13	1.037887	-106.988382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17045	1	0	0	0	0	13	1.0364442	-106.952546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17046	1	0	0	0	0	13	1.0315209	-100.154759	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17047	1	45.29	7.04	0	0	13	1.0277661	-102.792589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17048	1	0	0	0	0	13	1.0320046	-100.061239	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17049	1	0	0	0	0	13	1.0226743	-105.63015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17050	1	42.63	26.47	0	0	13	1.0222473	-105.653979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17051	1	28.34	15.34	0	0	13	1.0289717	-108.031757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17052	1	67.99	10.07	0	0	13	1.0219484	-105.266499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17053	1	0	0	0	0	13	1.0202218	-104.867785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17054	1	110.8	26.86	0	0	13	1.0196336	-104.926141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17055	1	0	0	0	0	13	1.021109	-105.219894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17056	1	55.47	17.27	0	0	13	1.0207573	-105.252654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17057	1	30.47	13.61	0	0	13	1.0320456	-106.743672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17058	1	46.74	12.55	0	0	13	1.0208139	-104.854297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17059	1	0	0	0	0	13	1.0210711	-104.830121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17060	1	69.43	11.43	0	0	13	1.0306818	-106.227285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17061	1	53.51	7.49	0	0	13	1.0300333	-104.408412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17062	1	0	0	0	0	13	1.0302459	-104.37643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17063	1	36.94	12.71	0	0	13	1.0231045	-105.517356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17064	1	36.1	10.44	0	0	13	1.0302327	-104.664679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17065	1	27.88	8.53	0	0	13	1.0255804	-106.076182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17066	1	26.12	8.97	0	0	13	1.0273124	-106.836383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17067	1	0	0	0	0	13	1.0330308	-104.18415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17068	1	65.27	7.89	0	0	13	1.0327591	-104.222997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17069	1	38.04	6.79	0	0	13	1.0256914	-107.493871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17070	1	24.54	8.54	0	0	13	1.0243359	-103.996017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17071	1	33.07	9.15	0	0	13	1.0228302	-103.788471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17072	1	0	0	0	0	13	1.0201693	-104.086933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17073	1	36	13.03	0	0	13	1.0199513	-104.107065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17074	1	0	0	0	0	13	1.0230955	-103.671079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17075	1	0	0	0	0	13	1.0230955	-103.671079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17076	1	0	0	0	0	13	1.0230955	-103.671079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17077	1	0	0	0	0	13	1.0230955	-103.671079	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17078	1	18.4	0.73	0	0	13	1.0230461	-103.681271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17079	1	0	0	0	0	13	1.0231555	-103.659757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17080	1	0	0	0	0	13	1.022283	-104.241615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17081	1	14.5	7.57	0	0	13	1.0221679	-104.249682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17082	1	20.96	6.94	0	0	13	1.0260344	-104.061168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17083	1	14.67	11.1	0	0	13	1.0210975	-104.110478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17084	1	18.84	8.2	0	0	13	1.0190784	-103.616687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17085	1	0	0	0	0	13	1.0280711	-104.865081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17086	1	0	0	0	0	13	1.0280711	-104.865081	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17087	1	0	0	0	0	13	1.0280711	-104.865081	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17088	1	0	0	0	0	13	1.0280711	-104.865081	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17089	1	18.84	4.42	0	0	13	1.0279649	-104.876601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17090	1	0	0	0	0	13	1.0281637	-104.854956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17091	1	49.36	12.84	0	0	13	1.0216774	-105.723193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17092	1	0	0	0	0	13	1.0219434	-105.693314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17093	1	0	0	0	0	13	1.0254447	-105.119125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17094	1	26.94	9.42	0	0	13	1.0252682	-105.133359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17095	1	28.45	15.26	0	0	13	1.0204685	-105.812784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17096	1	24.71	6.71	0	0	13	1.0343856	-103.913107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17097	1	0	0	0	0	13	1.0268225	-103.231579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17098	1	24.71	3	0	0	13	1.0267241	-103.246655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17099	1	35.41	2.98	0	0	13	1.0356193	-105.092772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17100	1	0	0	0	0	13	1.0267892	-103.623815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17101	1	27.26	3.42	0	0	13	1.02668	-103.638709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17102	1	17.56	4.17	0	0	13	1.0227655	-103.656318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17103	1	20.07	7.32	0	0	13	1.0226374	-103.668265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17104	1	32.66	5.8	0	0	13	1.0197295	-104.600865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17105	1	30.46	7.32	0	0	13	1.0219206	-104.796937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17106	1	0	0	0	0	13	1.0295059	-105.175462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17107	1	27.94	5.07	0	0	13	1.029373	-105.191768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17108	1	72.93	2.27	0	0	13	1.0225577	-104.867629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17109	1	27.94	4.51	0	0	13	1.0330477	-103.942745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17110	1	28.3	10.26	0	0	13	1.029952	-102.362561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17111	1	28.3	2.44	0	27.53	13	1.0350586	-103.870637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17112	1	0	0	0	197.05	13	1.0361348	-98.24973	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17113	1	0	0	0	0	13	1.0380697	-102.919044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17114	1	28.3	8.33	0	0	13	1.0359797	-98.265755	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17115	1	0	0	0	0	13	1.0322106	-102.716075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17116	1	28.3	13.93	0	0	13	1.0319791	-102.732415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17117	1	37.42	12.43	0	0	13	1.0363174	-103.401469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17118	1	17.56	4.12	0	0	13	1.0229554	-105.947031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17119	1	20.32	4.13	0	0	13	1.0224171	-105.601262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17120	1	50.77	26.42	0	0	13	1.0283018	-106.235261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17121	1	48.85	8.54	0	0	13	1.0208249	-103.97114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17122	1	31.03	9.6	0	0	13	1.0317741	-106.81766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17123	1	48.85	14.1	0	0	13	1.0257991	-103.116617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17124	1	0	0	0	0	13	1.0244026	-106.367421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17125	1	61.08	4.02	0	0	13	1.0242383	-106.404126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17126	1	27.21	6.39	0	0	13	1.0281839	-104.120679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17127	1	0	0	0	0	13	1.0283066	-104.105113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17128	1	0	0	0	0	13	1.0220648	-104.702186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17129	1	57.56	9.69	0	0	13	1.0218181	-104.734646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17130	1	0	0	0	0	13	1.0255217	-99.005229	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17131	1	26.99	2.03	0	0	13	1.0247316	-102.947718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17132	1	0	0	0	0	13	1.0288748	-98.291034	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17133	1	35.65	6.38	0	0	13	1.0222995	-104.376356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17134	1	0	0	0	0	13	1.0224612	-104.353846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17135	1	41.66	8.27	0	0	13	1.0201764	-104.108063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17136	1	47.53	16.46	0	0	13	1.0202776	-103.858465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17137	1	54.22	11.33	0	0	13	1.0232119	-103.313648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17138	1	37.7	5.69	0	58.03	13	1.0409985	-103.361329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17139	1	20.28	1.28	0	0	13	1.0289069	-105.425757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17140	1	30.48	16.05	0	0	13	1.0248465	-105.694041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17141	1	25.16	4.32	0	0	13	1.0298169	-106.186046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17142	1	0	0	0	275.23	13	1.0338796	-106.193568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17143	1	43.51	9.75	0	0	13	1.0336424	-106.219711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17144	1	20.57	4.35	0	0	13	1.0215302	-103.909624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17145	1	20.11	8.17	0	0	13	1.0261114	-105.015215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17146	1	0	0	0	0	13	1.02624	-105.004116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17147	1	2.76	0.68	0	0	13	1.0206764	-103.919238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17148	1	20.11	9.8	0	0	13	1.0205133	-103.930664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17149	1	22.67	5.4	0	0	13	1.0303687	-103.460542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17150	1	47.17	8.33	0	0	13	1.0280955	-103.827172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17151	1	27.06	7.92	0	0	13	1.0343479	-103.843458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17152	1	45.51	11.17	0	0	13	1.0281853	-105.790343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17153	1	0	0	0	0	13	1.0284063	-105.764004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17154	1	27.06	14.63	0	0	13	1.026902	-104.086992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17155	1	29.73	7.77	0	0	13	1.0270709	-103.322488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17156	1	0	0	0	0	13	1.0319248	-97.159937	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17157	1	29.73	7.23	0	0	13	1.0272449	-102.282944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17158	1	0	0	0	0	13	1.0330581	-96.981296	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17159	1	29.73	9.14	0	51.37	13	1.033983	-103.401952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17160	1	29.73	1.71	0	0	13	1.0319752	-103.692225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17161	1	0	0	0	0	13	1.0320598	-103.676283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17162	1	30	8.15	0	93.43	13	1.0338996	-104.976329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17163	1	0	0	0	0	13	1.0329117	-104.946379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17164	1	0	0	0	0	13	1.0203403	-104.426518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17165	1	84.88	4.7	0	0	13	1.0201012	-104.475548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17166	1	48.85	10.6	0	0	13	1.0183139	-102.866449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17167	1	0	0	0	0	13	1.0293399	-104.790214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17168	1	44.5	19.05	0	0	13	1.029018	-104.814784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17169	1	9.32	4.01	0	0	13	1.037547	-94.849038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17170	1	0	0	0	0	13	1.0349271	-96.196399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17171	1	18.43	4.64	0	0	13	1.0348295	-96.206373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17172	1	8.15	3.47	0	0	13	1.0439634	-95.906772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17173	1	9.17	1.38	0	0	13	1.0393431	-92.834484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17174	1	0	0	0	0	13	1.0374551	-96.877232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17175	1	9.34	1.04	0	0	13	1.0374216	-96.882088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17176	1	9.18	2.58	0	0	13	1.0427251	-95.747348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17177	1	0	0	0	0	13	1.0415304	-95.422716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17178	1	14.2	1.62	0	0	13	1.0414724	-95.431454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17179	1	11.45	3.88	0	0	13	1.04497	-96.405826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17180	1	16.89	4.49	0	24.74	13	1.0454051	-95.966812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17181	1	16.89	4.88	0	15.69	13	1.0457508	-96.493609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17182	1	9.05	0.38	0	0	13	1.0354485	-93.998345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17183	1	10	2.58	0	0	13	1.0385876	-96.855535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17184	1	11.52	0.62	0	0	13	1.0389345	-96.77072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17185	1	5.23	0.69	0	0	13	1.0367894	-97.504964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17186	1	0	0	0	0	13	1.042335	-95.093605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17187	1	9.82	2.28	0	0	13	1.0422892	-95.099015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17188	1	14.17	1.18	0	0	13	1.0419324	-95.336567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17189	1	0	0	0	0	13	1.0419839	-95.329068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17190	1	0	0	0	0	13	1.0415963	-95.279682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17191	1	15.19	6.63	0	0	13	1.0414858	-95.287721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17192	1	13.36	6.94	0	0	13	1.036612	-97.403155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17193	1	12.25	4.36	0	0	13	1.0361962	-97.283684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17194	1	15.28	3.04	0	0	13	1.0368501	-97.131246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17195	1	13.37	1.51	0	0	13	1.0366215	-95.041545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17196	1	5.86	0.54	0	0	13	1.0378692	-96.758976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17197	1	7.73	0.92	0	0	13	1.0325653	-99.215774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17198	1	0	0	0	0	13	1.0325906	-99.211703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17199	1	0	0	0	0	13	1.0349361	-96.777928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17200	1	14.07	0.97	0	0	13	1.034896	-96.785557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17201	1	9.74	2.51	0	0	13	1.0363555	-95.466458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17202	1	9.62	1.71	0	0	13	1.0363807	-95.331552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17203	1	9.62	2.18	0	0	13	1.020536	-100.942096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17204	1	14.89	2.83	0	0	13	1.0334502	-96.108035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17205	1	36.06	4.15	0	0	13	1.0339856	-97.977128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17206	1	0	0	0	0	13	1.0366334	-95.702586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17207	1	19.27	3.65	0	0	13	1.0365583	-95.713074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17208	1	0	0	0	0	13	1.0414125	-95.672525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17209	1	23.26	3.75	0	0	13	1.0413121	-95.684614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17210	1	23.78	9.45	0	0	13	1.0371748	-95.909528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17211	1	0	0	0	0	13	1.0324617	-91.544537	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17212	1	0	0	0	0	13	1.0431762	-94.613989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17213	1	25.92	10.53	0	0	13	1.0322777	-91.557878	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17214	1	0	0	0	0	13	1.0418879	-95.311841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17215	1	4.7	0.84	0	0	13	1.0418685	-95.314471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17216	1	18.12	8.66	0	0	13	1.034624	-95.712617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17217	1	0	0	0	0	13	1.0347551	-95.703157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17218	1	20.2	5.42	0	0	13	1.0405184	-94.941525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17219	1	0	0	0	0	13	1.0357239	-95.455306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17220	1	33.43	14.48	0	0	13	1.0354869	-95.474318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17221	1	4.57	0.32	0	0	13	1.0359228	-96.043603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17222	1	8.37	2.36	0	0	13	1.0356979	-96.52961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17223	1	8.84	1.83	0	0	13	1.0315521	-96.719521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17224	1	0	0	0	0	13	1.0315902	-96.714119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17225	1	0	0	0	0	13	1.0315714	-93.349232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17226	1	12.39	1.65	0	0	13	1.0315248	-93.356176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17227	1	17.38	4.81	0	0	13	1.0309354	-91.830651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17228	1	0	0	0	0	13	1.0336044	-92.558545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17229	1	34.52	12.37	0	0	13	1.0333818	-92.576261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17230	1	34.64	7.28	0	0	13	1.0302295	-92.605997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17231	1	0	0	0	0	13	1.0265572	-89.326978	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17232	1	0	0	0	0	13	1.0314708	-92.848611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17233	1	70.67	16.55	0	0	13	1.0262387	-89.365524	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17234	1	35.44	2.61	0	34.9	13	1.0379363	-92.040709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17235	1	0	0	0	0	13	1.0292707	-95.091324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17236	1	32.69	12.05	0	0	13	1.0290582	-95.109565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17237	1	0	0	0	0	13	1.0367493	-90.525299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17238	1	33.37	7.93	0	0	13	1.0365758	-90.544774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17239	1	22.06	7.83	0	0	13	1.0353707	-96.658299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17240	1	24.29	6.05	0	0	13	1.0391825	-90.857578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17241	1	7.66	0.89	0	0	13	1.0284334	-87.689549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17242	1	0	0	0	0	13	1.028459	-87.68531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17243	1	4.46	1.22	0	0	13	1.0291655	-89.231552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17244	1	0	0	0	0	13	1.029189	-89.229025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17245	1	6.48	4.13	0	0	13	1.0315675	-94.935046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17246	1	8.36	4.37	0	0	13	1.0290014	-96.885092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17247	1	17.17	5.12	0	0	13	1.0305901	-92.869274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17248	1	15.23	4.19	0	0	13	1.0321056	-93.422751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17249	1	12.7	2.71	0	0	13	1.0344031	-97.624194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17250	1	0	0	0	0	13	1.0344662	-97.616845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17251	1	0	0	0	0	13	1.0374229	-96.843786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17252	1	9.31	4.61	0	0	13	1.0373555	-96.848367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17253	1	0	0	0	0	13	1.0363118	-97.401186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17254	1	6.4	1.62	0	0	13	1.0362824	-97.404586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17255	1	7.58	1.95	0	0	13	1.0398067	-96.115038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17256	1	0	0	0	0	13	1.0413321	-96.886469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17257	1	8.08	2.11	0	0	13	1.0412935	-96.890867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17258	1	7.91	1.39	0	0	13	1.0385408	-96.221879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17259	1	0	0	0	0	13	1.0382872	-96.646579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17260	1	24.8	3.6	0	0	13	1.0381976	-96.661258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17261	1	0	0	0	0	13	1.0365425	-96.94815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17262	1	31.82	2.34	0	0	13	1.0364343	-96.965291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17263	1	21.15	2.56	0	0	13	1.0342428	-97.878426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17264	1	27.19	9.44	0	0	13	1.0360614	-96.995019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17265	1	0	0	0	0	13	1.0362233	-96.981107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17266	1	0	0	0	0	13	1.0356106	-97.225067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17267	1	26.85	11.82	0	0	13	1.0354143	-97.239401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17268	1	28.9	2.91	0	0	13	1.0361637	-97.10179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17269	1	0	0	0	0	13	1.0451211	-93.271353	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17270	1	6.01	0.16	0	0	13	1.0383934	-96.594808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17271	1	26.85	5.76	0	0	13	1.0449816	-93.286914	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17272	1	28.64	1.04	0	0	13	1.0361557	-97.720616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17273	1	16.53	3.3	0	0	13	1.0370554	-96.734318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17274	1	0	0	0	-30.18	13	1.0369489	-94.199048	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17275	1	0	0	0	0	13	1.0405693	-95.765198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17276	1	19.22	7.15	0	0	13	1.0368351	-94.208872	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17277	1	16.49	2.69	0	0	13	1.0381568	-96.337795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17278	1	0	0	0	0	13	1.0358542	-96.768661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17279	1	15.73	4.71	0	0	13	1.0357605	-96.777549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17280	1	15.72	3.18	0	0	13	1.03828	-96.40184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17281	1	0	0	0	0	13	1.0361675	-96.684395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17282	1	12.97	5	0	0	13	1.0360772	-96.691176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17283	1	10.31	4.33	0	0	13	1.0383922	-96.45818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17284	1	6.79	0.19	0	0	13	1.041088	-95.711295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17285	1	7.69	1.8	0	-19.44	13	1.0366484	-96.526247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17286	1	0	0	0	0	13	1.0369013	-96.524817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17287	1	5.97	1.67	0	0	13	1.0391851	-96.408669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17288	2	0	0	0	0	13	1.0436537	-93.099092	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17289	1	0	0	0	0	13	1.042691	-95.284139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17290	1	0	0	0	0	13	1.04268	-95.70765	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17291	1	0	0	0	0	13	1.04268	-95.70765	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17292	1	0	0	0	0	13	1.0438861	-93.111379	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17293	1	0	0	0	0	13	1.0436537	-93.099092	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17294	1	0	0	0	0	13	1.045	-97.925632	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17295	1	0	0	0	0	13	1.0459694	-100.230697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17296	2	0	0	0	0	13	1.0065291	-95.991319	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17297	2	0	0	0	0	13	1.0106085	-94.845807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17298	1	0	0	0	0	13	1.0440973	-97.94725	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17299	1	0	0	0	0	13	1.045	-97.925632	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17300	1	0	0	0	0	13	1.041	-90.747114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17301	2	0	0	0	0	13	1.0552226	-86.388264	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17302	1	0	0	0	0	13	1.0403136	-90.846931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17303	1	0	0	0	0	13	1.0336454	-100.049012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17304	2	0	0	0	0	13	1.0223747	-94.123308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17305	1	0	0	0	0	13	1.0328486	-100.117418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17306	1	0	0	0	0	13	1.039	-88.998693	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17307	1	0	0	0	0	13	1.0401053	-93.312193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17308	2	0	0	0	0	13	1.0410044	-84.125302	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17309	2	0	0	0	0	13	1.0410297	-83.371403	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17310	1	0	0	0	0	13	1.0367547	-89.929128	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17311	1	0	0	0	0	13	1.039	-88.998693	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17312	2	0	0	0	0	13	1.0246909	-105.043653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17313	1	0	0	0	0	13	1.0246802	-105.046118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17314	1	0	0	0	0	13	1.035	-95.3317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17315	2	0	0	0	0	13	1.036	-90.855123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17316	2	0	0	0	0	13	1.039118	-88.947706	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17317	1	0	0	0	0	13	1.0342274	-95.548042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17318	1	0	0	0	0	13	1.035	-95.3317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17319	2	0	0	0	0	13	1.02247	-105.51885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17320	1	0	0	0	0	13	1.0224273	-105.521853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17321	1	0	0	0	0	13	1.0210732	-105.106044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17322	2	0	0	0	0	13	1.0237003	-104.811422	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17323	2	0	0	0	0	13	1.0210446	-105.109868	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17324	1	0	0	0	0	13	1.0210446	-105.109868	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17325	2	0	0	0	0	13	1.0210732	-105.106044	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17326	1	0	0	0	0	13	1.0210567	-105.107283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17327	1	0	0	0	0	13	1.0210732	-105.106044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17328	2	0	0	0	0	13	1.0426984	-73.862707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17329	1	0	0	0	0	13	1.0426653	-73.873554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17330	1	0	0	0	0	13	1.044416	-72.860495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17331	2	0	0	0	0	13	1.024	-72.073975	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17332	1	0	0	0	0	13	1.0444015	-72.866261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17333	1	0	0	0	0	13	1.0282202	-94.955431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17334	2	0	0	0	0	13	1.0282202	-94.955431	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17335	1	0	0	0	0	13	1.0282202	-94.955431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17336	1	0	0	0	0	13	1.0379023	-99.828675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17337	2	0	0	0	0	13	1.029	-95.152225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17338	1	0	0	0	0	13	1.0371769	-99.883595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17339	1	0	0	0	0	13	1.0443418	-92.0444	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17340	1	0	0	0	0	13	1.0420552	-94.234181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17341	2	0	0	0	0	13	1.043881	-91.810349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17342	2	0	0	0	0	13	1.043881	-91.810349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17343	1	0	0	0	0	13	1.0442895	-92.016174	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17344	2	0	0	0	0	13	1.040162	-93.166879	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17345	2	0	0	0	0	13	1.0390519	-92.710952	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17346	2	0	0	0	0	13	1.0402732	-93.237549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17347	1	0	0	0	0	13	1.0447919	-91.967977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17348	1	0	0	0	0	13	1.0443418	-92.0444	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17349	1	0	0	0	-26.98	13	1.038	-77.663474	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17350	1	0	0	0	0	13	1.0395934	-78.966348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17351	2	0	0	0	0	13	1.0565493	-74.92422	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17352	1	0	0	0	0	13	1.0371008	-77.730734	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17353	1	0	0	0	0	13	1.038	-77.663474	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17354	2	0	0	0	0	13	1.0388926	-96.422627	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17355	1	0	0	0	0	13	1.0351903	-100.986162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17356	1	0	0	0	0	13	1.0354459	-99.965113	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17357	1	0	0	0	0	13	1.0354459	-99.965113	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17358	1	0	0	0	0	13	1.0377011	-96.379232	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17359	1	0	0	0	0	13	1.0388926	-96.422627	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17360	1	0	0	0	0	13	1.0364619	-74.458913	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17361	1	0	0	0	0	13	1.0391978	-76.251853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17362	2	0	0	0	0	13	1.0405	-72.874311	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17363	1	0	0	0	0	13	1.0366231	-74.391444	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17364	1	0	0	0	0	13	1.0364619	-74.458913	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17365	1	0	0	0	0	13	1.0333379	-100.611667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17366	2	0	0	0	0	13	1.0333379	-100.611667	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17367	2	0	0	0	0	13	1.0333379	-100.611667	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17368	1	0	0	0	0	13	1.0333379	-100.611667	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17369	1	0	0	0	0	13	1.0333379	-100.611667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17370	2	0	0	0	0	13	1.0219341	-105.580965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17371	1	0	0	0	0	13	1.0219341	-105.580965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17372	2	0	0	0	0	13	1.0218677	-104.675978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17373	1	0	0	0	0	13	1.0217014	-104.686223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17374	1	0	0	0	0	13	1.0383732	-71.918037	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17375	1	0	0	0	0	13	1.0416903	-72.760634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17376	2	0	0	0	0	13	1.0427996	-70.814986	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17377	1	0	0	0	0	13	1.0382659	-71.930255	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17378	1	0	0	0	0	13	1.0383732	-71.918037	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17379	2	0	0	0	0	13	1.0392984	-93.927361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17380	2	0	0	0	0	13	1.04	-92.733609	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17381	2	0	0	0	0	13	1.0393382	-93.831147	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17382	1	0	0	0	0	13	1.0393382	-93.831147	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17383	1	0	0	0	0	13	1.0391959	-93.96694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17384	1	0	0	0	0	13	1.0392984	-93.927361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17385	1	0	0	0	0	13	1.0370266	-96.433746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17386	2	0	0	0	0	13	1.04	-94.851925	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17387	2	0	0	0	0	13	1.04	-94.851925	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17388	1	0	0	0	0	13	1.0370463	-96.519702	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17389	2	0	0	0	0	13	1.036	-92.726959	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17390	2	0	0	0	0	13	1.036	-90.205658	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17391	1	0	0	0	0	13	1.0365809	-96.617159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17392	1	0	0	0	0	13	1.0370266	-96.433746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17393	1	0	0	0	0	13	1.043	-85.224318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17394	1	0	0	0	0	13	1.041689	-86.370555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17395	2	0	0	0	0	13	1.0383179	-82.939019	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17396	2	0	0	0	0	13	1.0387973	-83.178213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17397	2	0	0	0	0	13	1.0355324	-81.904799	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17398	2	0	0	0	0	13	1.0397188	-82.40346	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17399	1	0	0	0	0	13	1.0428539	-85.646252	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17400	1	0	0	0	0	13	1.043	-85.224318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17401	1	0	0	0	0	13	1.0418052	-99.364679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17402	2	0	0	0	0	13	1.0416689	-93.720572	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17403	1	0	0	0	0	13	1.0409695	-99.437155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17404	2	0	0	0	0	13	1.0315091	-94.00142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17405	1	0	0	0	0	13	1.0315091	-94.00142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17406	1	0	0	0	0	13	1.04	-99.033799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17407	2	0	0	0	0	13	1.032779	-92.206293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17408	2	0	0	0	0	13	1.0405	-94.660691	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17409	1	0	0	0	0	13	1.0393648	-99.268092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17410	1	0	0	0	0	13	1.04	-99.033799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17411	1	0	0	0	0	13	1.0399619	-99.540896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17412	2	0	0	0	0	13	1.0399619	-99.540896	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17413	2	0	0	0	0	13	1.0399619	-99.540896	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17414	1	0	0	0	0	13	1.0399619	-99.540896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17415	1	0	0	0	0	13	1.0399619	-99.540896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17416	2	0	0	0	0	13	1.0395726	-101.244984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17417	1	0	0	0	0	13	1.0395532	-101.257293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17418	2	0	0	0	0	13	1.0398587	-92.815845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17419	2	0	0	0	0	13	1.0399471	-92.659351	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17420	2	0	0	0	0	13	1.0398521	-92.827995	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17421	1	0	0	0	0	13	1.0398521	-92.827995	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17422	2	0	0	0	0	13	1.0399461	-92.645708	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17423	2	0	0	0	0	13	1.0399461	-92.645708	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17424	1	0	0	0	0	13	1.0398429	-92.848644	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17425	1	0	0	0	0	13	1.0398399	-92.820892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17426	1	0	0	0	0	13	1.0398587	-92.815845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17427	1	0	0	0	0	13	1.0420001	-97.756442	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17428	1	0	0	0	0	13	1.0407672	-101.219569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17429	2	0	0	0	0	13	1.0522747	-93.968391	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17430	2	0	0	0	0	13	1.045	-94.375759	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17431	2	0	0	0	0	13	1.045	-95.725355	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17432	1	0	0	0	0	13	1.0423423	-98.005041	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17433	1	0	0	0	0	13	1.0420001	-97.756442	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17434	2	0	0	0	0	13	1.0316564	-98.192315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17435	2	0	0	0	0	13	1.04	-96.697848	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17436	2	0	0	0	0	13	1.04	-96.697848	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17437	1	0	0	0	0	13	1.0321553	-98.098549	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17438	1	0	0	0	0	13	1.0311514	-98.237466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17439	1	0	0	0	0	13	1.0316564	-98.192315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17440	1	0	0	0	0	13	1.0323411	-98.285195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17441	2	0	0	0	0	13	1.0555075	-92.079724	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17442	2	0	0	0	0	13	1.0323411	-98.285195	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17443	1	0	0	0	0	13	1.0318712	-98.321533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17444	1	0	0	0	0	13	1.0323411	-98.285195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17445	1	0	0	0	0	13	1.0329109	-98.771133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17446	2	0	0	0	0	13	1.04	-97.442654	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17447	2	0	0	0	0	13	1.04	-97.442654	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17448	1	0	0	0	0	13	1.0314334	-99.0644	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17449	1	0	0	0	0	13	1.032638	-98.798525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17450	1	0	0	0	0	13	1.0329109	-98.771133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17451	1	0	0	0	0	13	1.0420001	-93.889295	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17452	1	0	0	0	0	13	1.036252	-96.933809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17453	2	0	0	0	0	13	1.0746492	-90.781093	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17454	2	0	0	0	0	13	1.0591971	-92.908036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17455	1	0	0	0	0	13	1.0391466	-93.98322	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17456	1	0	0	0	0	13	1.0420001	-93.889295	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17457	2	0	0	0	0	13	1.0388502	-96.818668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17458	1	0	0	0	0	13	1.0388248	-96.82059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17459	1	0	0	0	-535.97	13	1.0369999	-94.778738	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17460	1	0	0	0	0	13	1.0367928	-96.29786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17461	2	0	0	0	0	13	1.0347384	-92.324522	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17462	2	0	0	0	0	13	1.024952	-93.224905	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17463	1	0	0	0	0	13	1.0371878	-94.965355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17464	1	0	0	0	0	13	1.0369999	-94.778738	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17465	1	0	0	0	0	13	1.044	-98.7385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17466	2	0	0	0	0	13	1.0502612	-96.42298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17467	2	0	0	0	0	13	1.0551463	-93.493373	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17468	1	0	0	0	0	13	1.042226	-99.031963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17469	1	0	0	0	0	13	1.044	-98.7385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17470	2	0	0	0	0	13	1.0325604	-99.776025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17471	1	0	0	0	0	13	1.0325522	-99.778347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17472	2	0	0	0	0	13	1.0388976	-95.665949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17473	1	0	0	0	0	13	1.0388795	-95.674721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17474	2	0	0	0	0	13	1.0381527	-96.364267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17475	1	0	0	0	0	13	1.0381527	-96.364267	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17476	1	0	0	0	0	13	1.0381527	-96.364267	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17477	1	0	0	0	0	13	1.0381527	-96.364267	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17478	1	0	0	0	0	13	1.0380856	-96.369189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17479	1	0	0	0	0	13	1.0381527	-96.364267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17480	1	0	0	0	0	13	1.0372137	-99.883379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17481	2	0	0	0	0	13	1.0476022	-98.834169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17482	2	0	0	0	0	13	1.0372137	-99.883379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17483	1	0	0	0	0	13	1.0371255	-99.889592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17484	1	0	0	0	0	13	1.0372137	-99.883379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17485	2	0	0	0	0	13	1.0409909	-94.611403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17486	2	0	0	0	0	13	1.0405443	-94.324178	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17487	2	0	0	0	0	13	1.0405443	-94.324178	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17488	1	0	0	0	0	13	1.0410228	-94.631232	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17489	1	0	0	0	0	13	1.0409497	-94.630381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17490	1	0	0	0	0	13	1.0409909	-94.611403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17491	1	0	0	0	-759.89	13	1.041	-92.799726	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17492	1	0	0	0	0	13	1.0367122	-96.637903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17493	2	0	0	0	0	13	1.0086608	-88.163775	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17494	2	0	0	0	0	13	1.0117469	-88.537301	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17495	2	0	0	0	0	13	1.0107356	-88.703888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17496	2	0	0	0	0	13	1.0076361	-88.247018	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17497	2	0	0	0	0	13	1.009402	-87.958364	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17498	2	0	0	0	0	13	1.0094634	-87.210892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17499	1	0	0	0	0	13	1.0383299	-93.718324	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17500	1	0	0	0	0	13	1.041	-92.799726	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17501	2	0	0	0	0	13	1.0282628	-96.260681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17502	1	0	0	0	0	13	1.0272802	-96.32016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17503	1	0	0	0	0	13	1.0231329	-105.360808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17504	2	0	0	0	0	13	1.0441343	-103.148065	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17505	1	0	0	0	0	13	1.0229704	-105.371328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17506	1	0	0	0	0	13	1.0231329	-105.360808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17507	2	0	0	0	0	13	1.0387411	-75.203458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17508	1	0	0	0	0	13	1.0387411	-75.203458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17509	1	0	0	0	0	13	1.0442235	-72.73315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17510	2	0	0	0	0	13	1.03	-69.421323	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17511	1	0	0	0	0	13	1.0442259	-72.757685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17512	2	0	0	0	0	13	1.0409896	-88.167678	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17513	1	0	0	0	0	13	1.0411701	-90.521323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17514	1	0	0	0	0	13	1.041507	-88.117537	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17515	1	0	0	0	0	13	1.0409896	-88.167678	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17516	2	0	0	0	0	13	1.0430027	-86.348265	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17517	1	0	0	0	0	13	1.0414128	-87.716602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17518	1	0	0	0	0	13	1.042784	-86.435607	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17519	1	0	0	0	0	13	1.0430027	-86.348265	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17520	2	0	0	0	0	13	1.0208906	-104.689623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17521	1	0	0	0	0	13	1.0208906	-104.689623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17522	1	7.56	2.6	0	0	14	1.0233731	-84.70337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17523	1	9.08	0.57	0	0	14	1.0210942	-84.441207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17524	1	5.46	2.63	0	0	14	1.0303367	-88.456916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17525	1	0	0	0	0	14	1.0303765	-88.453977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17526	1	29.53	3.84	0	0	14	1.0256495	-84.845495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17527	1	0	0	0	0	14	1.0272202	-85.051285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17528	1	29.93	4.49	0	0	14	1.0270917	-85.066849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17529	1	0	0	0	0	14	1.0345873	-81.830886	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17530	1	0	0	0	0	14	1.0290866	-84.705986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17531	1	29.53	8.87	0	0	14	1.0344226	-81.8476	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17532	1	29.53	4.63	0	0	14	1.0275757	-85.905182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17533	1	35.09	3.11	0	0	14	1.0365586	-88.889922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17534	1	25.13	4.47	0	0	14	1.0276576	-86.485859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17535	1	25.13	1.7	0	0	14	1.0286356	-86.583222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17536	1	25.13	6.65	0	0	14	1.0284641	-85.829272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17537	1	0	0	0	0	14	1.0282038	-85.363181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17538	1	9.54	2.36	0	0	14	1.0281569	-85.36905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17539	1	16.39	8.62	0	0	14	1.0384803	-83.94361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17540	1	16.9	2.27	0	0	14	1.0355536	-85.138656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17541	1	0	0	0	0	14	1.0356171	-85.129273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17542	1	20.2	5.9	0	0	14	1.025853	-85.350114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17543	1	16.39	3.58	0	0	14	1.0315662	-86.172497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17544	1	0	0	0	0	14	1.032629	-85.894287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17545	1	12.34	1.37	0	0	14	1.0325845	-85.900764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17546	1	12.34	1.64	0	0	14	1.0303663	-85.918519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17547	1	16.66	4.4	0	37.49	14	1.0398564	-88.929684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17548	1	21.85	2.56	0	0	14	1.0311785	-87.635331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17549	1	0	0	0	36.81	14	1.0334827	-86.50126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17550	1	23.14	12.26	0	0	14	1.0333014	-86.512283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17551	1	7.3	2.73	0	0	14	1.0317417	-87.503243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17552	1	0	0	0	0	14	1.0314907	-87.178243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17553	1	6.15	1.32	0	0	14	1.0314641	-87.181644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17554	1	5	2	0	1.53	14	1.0348034	-88.494843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17555	1	8.81	0.28	0	0	14	1.0344117	-88.602225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17556	1	8.36	3.29	0	0	14	1.0337922	-87.346899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17557	1	8.36	2.17	0	0	14	1.0316158	-88.462931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17558	1	16.75	0.46	0	0	14	1.0297348	-87.778729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17559	1	10.11	3.43	0	0	14	1.0301189	-87.727164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17560	1	0	0	0	0	14	1.031617	-87.502769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17561	1	10.11	1.39	0	0	14	1.0315762	-87.508452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17562	1	12.77	1.67	0	6.68	14	1.0310463	-82.86878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17563	1	0	0	0	0	14	1.0259301	-85.553306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17564	1	18.39	4.75	0	0	14	1.0258451	-85.563389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17565	1	5.55	1.2	0	0	14	1.0319744	-87.170195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17566	1	0	0	0	0	14	1.0265989	-74.140645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17567	1	0	0	0	0	14	1.0265989	-74.140645	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17568	1	0	0	0	0	14	1.0265989	-74.140645	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17569	1	0	0	0	0	14	1.0265989	-74.140645	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17570	1	10.21	4.29	0	0	14	1.026527	-74.146377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17571	1	0	0	0	0	14	1.0266681	-74.134619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17572	1	10.09	5.15	0	0	14	1.027499	-73.886709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17573	1	0	0	0	0	14	1.0196519	-71.782683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17574	1	6.5	3.58	0	0	14	1.0195997	-71.785786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17575	1	0	0	0	14.53	14	1.0405395	-69.840905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17576	1	14.76	0.47	0	0	14	1.0404946	-69.849382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17577	1	15.89	2.16	0	0	14	1.0411541	-70.962788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17578	1	0	0	0	0	14	1.0394165	-70.488878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17579	1	14.9	7.03	0	0	14	1.0393067	-70.496537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17580	1	4.49	0.83	0	0	14	1.0354862	-74.956153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17581	1	6.34	2.66	0	0	14	1.0375096	-72.682042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17582	1	0	0	0	0	14	1.0375541	-72.678342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17583	1	11.09	0.52	0	0	14	1.0262523	-88.621577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17584	1	11.5	2.47	0	0	14	1.0234433	-80.854193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17585	1	0	0	0	0	14	1.0234982	-80.847103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17586	1	14.09	1.15	0	0	14	1.0234439	-80.563242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17587	1	0	0	0	0	14	1.0238729	-81.152366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17588	1	10.89	3.56	0	0	14	1.0238063	-81.15874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17589	1	6.68	4.3	0	0	14	1.0261482	-81.299949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17590	1	0	0	0	0	14	1.0259286	-81.816786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17591	1	26.03	8.99	0	0	14	1.025768	-81.829879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17592	1	13.36	1.81	0	0	14	1.0268364	-81.568783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17593	1	12.67	5.78	0	0	14	1.0261268	-82.335984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17594	1	4.3	1.86	0	0	14	1.0261084	-78.559441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17595	1	0	0	0	0	14	1.0261384	-78.557256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17596	1	4.1	0.75	0	0	14	1.0262265	-78.496002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17597	1	13.27	1.16	0	0	14	1.020854	-81.911332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17598	1	0	0	0	0	14	1.0209005	-81.90413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17599	1	15.37	4.5	0	0	14	1.026373	-81.730932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17600	1	0	0	0	0	14	1.028101	-82.534715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17601	1	11.54	6.52	0	0	14	1.0280069	-82.54038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17602	1	9.49	3.5	0	0	14	1.0274168	-82.778621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17603	1	6.91	1.64	0	0	14	1.0302267	-81.519965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17604	1	0	0	0	0	14	1.0294707	-81.612568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17605	1	11.79	6.98	0	0	14	1.0293756	-81.618159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17606	1	12.09	2.33	0	0	14	1.0296788	-82.157332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17607	1	0	0	0	0	14	1.0297366	-82.150109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17608	1	0	0	0	0	14	1.0349433	-81.63136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17609	1	10.07	3.75	0	0	14	1.0348836	-81.636527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17610	1	10.07	2.54	0	0	14	1.0283221	-81.624666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17611	1	10.5	3.37	0	0	14	1.0297025	-82.945565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17612	1	3.68	0.99	0	0	14	1.0329992	-83.143706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17613	1	9.19	1.33	0	0	14	1.027011	-83.660147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17614	1	9.19	5.83	0	0	14	1.0256902	-82.800925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17615	1	9.19	2.83	0	0	14	1.0284859	-84.946753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17616	1	5.97	0.64	0	0	14	1.0247483	-81.49719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17617	1	6.08	1.08	0	0	14	1.0243501	-80.634788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17618	1	6.92	2.45	0	0	14	1.0255342	-82.030468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17619	1	10.67	2.1	0	0	14	1.0217302	-75.662081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17620	1	5.47	1.77	0	0	14	1.0313462	-86.013229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17621	1	0	0	0	0	14	1.0313771	-86.009952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17622	1	17.61	4.1	0	40.51	14	1.0356051	-80.972038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17623	1	5.77	0.57	0	0	14	1.0240277	-75.22513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17624	1	11.3	2.13	0	0	14	1.0209325	-76.912647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17625	1	16.78	1.48	0	0	14	1.0296606	-85.492577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17626	1	6.32	0.61	0	0	14	1.0295199	-84.967162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17627	1	0	0	0	0	14	1.0209144	-75.862807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17628	1	8.2	0.41	0	0	14	1.0208918	-75.868002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17629	1	27.42	8.25	0	0	14	1.0293364	-81.399445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17630	1	27.42	6.71	0	0	14	1.0242266	-79.059999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17631	1	27.42	7.52	0	0	14	1.0277063	-81.510976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17632	1	0	0	0	142.38	14	1.0417016	-79.981267	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17633	1	0	0	0	0	14	1.0345352	-80.980938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17634	1	27.42	10.34	0	0	14	1.0415361	-79.995778	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17635	1	22	7.14	0	0	14	1.0202041	-83.06309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17636	1	10.89	0.79	0	0	14	1.0291279	-80.144078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17637	1	8.23	0.93	0	0	14	1.0269421	-82.281289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17638	1	12.42	3.44	0	0	14	1.0277867	-84.143795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17639	1	0	0	0	0	14	1.0278507	-84.137302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17640	1	9.57	1.76	0	0	14	1.0268021	-82.766502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17641	1	0	0	0	0	14	1.0268407	-82.761261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17642	1	0	0	0	0	14	1.0341656	-80.883214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17643	1	26.39	3.9	0	0	14	1.0340607	-80.89892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17644	1	24.3	6	0	0	14	1.0341878	-81.083996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17645	1	0	0	0	0	14	1.019936	-83.558044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17646	1	26.44	9.73	0	0	14	1.0197556	-83.573448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17647	1	0	0	0	0	14	1.0196777	-84.190444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17648	1	24.75	5.32	0	0	14	1.0195665	-84.204246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17649	1	7.19	2.3	0	0	14	1.027347	-84.264177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17650	1	7.39	0.9	0	0	14	1.0230142	-64.191106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17651	1	0	0	0	0	14	1.0230417	-64.186994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17652	1	14.64	2.28	0	0	14	1.0258479	-80.579717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17653	1	0	0	0	0	14	1.0241088	-81.543028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17654	1	14.66	3.62	0	0	14	1.02404	-81.550995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17655	1	19.63	2.5	0	0	14	1.0309826	-81.635004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17656	1	17.81	4.33	0	0	14	1.0239805	-81.824153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17657	1	9.46	1.79	0	0	14	1.0339865	-81.04222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17658	1	12.08	2.25	0	28.41	14	1.0378223	-80.538849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17659	1	7.48	2.58	0	0	14	1.0312997	-79.825718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17660	1	0	0	0	0	14	1.0313437	-79.82147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17661	1	7.48	4.09	0	0	14	1.0349356	-80.415423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17662	1	7.48	1.39	0	0	14	1.0286006	-81.200533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17663	1	19.13	10.72	0	63.23	14	1.0322087	-82.846214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17664	1	15.97	6.55	0	0	14	1.0290129	-82.858532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17665	1	0	0	0	0	14	1.0261009	-82.65202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17666	1	18	7.27	0	0	14	1.0259844	-82.661881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17667	1	0	0	0	0	14	1.0275921	-82.811675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17668	1	15.97	6.07	0	0	14	1.0274784	-82.820857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17669	1	4.82	2.19	0	0	14	1.0331467	-78.959085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17670	1	0	0	0	0	14	1.0340225	-79.420987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17671	1	9.63	2.99	0	0	14	1.0339698	-79.426315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17672	1	6.32	0.86	0	0	14	1.0320598	-81.016461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17673	1	12.63	2.6	0	0	14	1.0330324	-79.668211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17674	1	13.35	2.06	0	0	14	1.0313734	-78.571033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17675	1	15.13	3.68	0	0	14	1.0281095	-81.717739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17676	1	14.93	7.59	0	0	14	1.0272124	-81.695699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17677	1	19.03	3.79	0	0	14	1.0307287	-82.733484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17678	1	14.93	1.19	0	0	14	1.0309923	-80.70144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17679	1	0	0	0	0	14	1.0068978	-76.513791	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17680	1	0	0	0	0	14	1.0234988	-78.901519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17681	1	0	0	0	0	14	1.0171192	-78.022627	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17682	1	0	0	0	0	14	1.0171192	-78.022627	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17683	1	33.55	9.1	0	0	14	1.0066917	-76.535011	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17684	1	33.55	11.88	0	0	14	1.0271686	-81.88248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17685	1	33.55	12.27	0	102.34	14	1.0379386	-81.452329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17686	1	0	0	0	0	14	1.0250636	-82.272299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17687	1	33.55	12.72	0	0	14	1.024851	-82.290424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17688	1	25.27	1.84	0	0	14	1.0327182	-78.259541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17689	1	13.97	2.89	0	0	14	1.032461	-77.899754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17690	1	0	0	0	0	14	1.0319134	-82.312618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17691	1	20.45	2.77	0	0	14	1.0318263	-82.324719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17692	1	14.38	2.41	0	0	14	1.0329062	-83.230101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17693	1	0	0	0	0	14	1.0329668	-83.221883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17694	1	16.11	4.85	0	0	14	1.0318505	-82.8153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17695	1	4.82	2.78	0	0	14	1.0390908	-67.7753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17696	1	3.89	0.93	0	0	14	1.0339593	-70.971761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17697	1	0	0	0	0	14	1.0339776	-70.96964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17698	1	0	0	0	16.6	14	1.037727	-70.714434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17699	1	6.3	0.87	0	0	14	1.0377027	-70.717727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17700	1	11.64	3.58	0	0	14	1.0354157	-69.794717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17701	1	11.64	2.91	0	0	14	1.0355153	-69.502594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17702	1	11.64	6.73	0	0	14	1.0358631	-69.949401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17703	1	0	0	0	0	14	1.0399693	-68.437389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17704	1	8.79	2.06	0	0	14	1.0399254	-68.442381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17705	1	0	0	0	0	14	1.0318864	-78.386925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17706	1	5.03	2.36	0	0	14	1.0318498	-78.389582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17707	1	13.32	2.03	0	0	14	1.0327892	-76.889249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17708	1	0	0	0	0	14	1.0328415	-76.882341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17709	1	14.79	4.3	0	0	14	1.0303013	-83.064772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17710	1	33.18	2.77	0	0	14	1.0344863	-84.088566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17711	1	30.6	4.59	0	0	14	1.0367217	-83.670596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17712	1	20.47	4.54	0	0	14	1.0341875	-83.891431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17713	1	0	0	0	0	14	1.0303936	-82.50304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17714	1	20.47	3.91	0	0	14	1.0302942	-82.514215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17715	1	58.55	6.06	0	0	14	1.0334371	-83.563349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17716	1	0	0	0	0	14	0.961572	-80.993127	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17717	1	0	0	0	0	14	1.0383185	-83.181148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17718	1	34.2	8.8	0	0	14	0.9613762	-81.01473	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17719	1	22.41	6.24	0	0	14	1.029718	-83.61049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17720	1	22.88	3.16	0	51	14	1.0373223	-84.026199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17721	1	0	0	0	0	14	1.0367866	-84.005277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17722	1	29.4	7.73	0	0	14	1.029376	-83.216975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17723	1	29.17	16.22	0	0	14	1.0261555	-83.058386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17724	1	30.07	3.89	0	0	14	1.0281858	-83.551502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17725	1	29.17	11.85	0	0	14	1.022052	-83.678845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17726	1	12.22	0.47	0	0	14	1.0366659	-83.843086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17727	1	9.08	5.28	0	0	14	1.0315731	-83.691207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17728	1	13.29	3	0	0	14	1.0299476	-61.688597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17729	1	13.29	2.58	0	0	14	1.0327176	-60.557516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17730	1	0	0	0	0	14	1.037304	-60.344918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17731	1	13.29	4.21	0	0	14	1.0372333	-60.351996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17732	1	13.22	1.21	0	0	14	1.034424	-61.604361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17733	1	0	0	0	0	14	1.033841	-60.97086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17734	1	13.82	3.66	0	0	14	1.0337654	-60.978419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17735	1	13.22	0.78	0	83.17	14	1.0427512	-62.218132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17736	1	13.22	1.22	0	0	14	1.0290908	-61.631919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17737	1	11.69	4.54	0	0	14	1.0361723	-81.192504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17738	1	3.45	0.26	0	0	14	1.0269139	-84.09873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17739	1	0	0	0	0	14	1.0369722	-65.652383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17740	1	2.97	0.28	0	0	14	1.0369628	-65.654057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17741	1	11.82	4.36	0	0	14	1.0367379	-64.83749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17742	1	0	0	0	0	14	1.0368194	-64.830799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17743	1	16.51	4.55	0	0	14	1.0383011	-62.632993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17744	1	0	0	0	0	14	1.0372155	-63.729607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17745	1	10.09	0.92	0	0	14	1.0371824	-63.73521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17746	1	0	0	0	0	14	1.0397363	-62.172097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17747	1	8.97	0.81	0	0	14	1.0397052	-62.177659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17748	1	7.7	1.97	0	0	14	1.0368164	-62.837644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17749	1	18.57	3.88	0	0	14	1.0300343	-64.814915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17750	1	9.16	1.59	0	0	14	1.0374401	-65.609665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17751	1	7.32	2.49	0	0	14	1.0351179	-62.97498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17752	1	0	0	0	0	14	1.0398924	-62.197943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17753	1	10.4	4.54	0	0	14	1.0398165	-62.203467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17754	1	6.15	2.55	0	0	14	1.0280143	-85.410754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17755	1	11.52	2.83	0	0	14	1.0188044	-89.576476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17756	1	7.71	0.9	0	0	14	1.0205472	-88.890225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17757	1	0	0	0	0	14	1.0282402	-82.569507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17758	1	8.46	3.25	0	0	14	1.0281833	-82.573752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17759	1	18.97	3.12	0	0	14	1.0349088	-84.762584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17760	1	0	0	0	-34.46	14	1.039456	-81.298303	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17761	1	0	0	0	0	14	1.0371225	-82.640268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17762	1	14.99	1.08	0	0	14	1.0394063	-81.307226	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17763	1	12.67	2.88	0	0	14	1.0250136	-87.15117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17764	1	0	0	0	0	14	1.0344367	-83.206806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17765	1	12.9	4.98	0	0	14	1.0343535	-83.213596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17766	1	16.81	4.32	0	0	14	1.0300598	-84.440955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17767	1	10.5	2.23	0	0	14	1.0258113	-78.180105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17768	1	9.07	3.95	0	0	14	1.0257108	-78.2693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17769	1	9.68	1.77	0	0	14	1.032724	-76.674383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17770	1	0	0	0	0	14	1.032763	-76.668734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17771	1	5.86	1.49	0	38.27	14	1.0392383	-80.851748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17772	1	5.86	0.57	0	0	14	1.0304936	-79.892862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17773	1	8.06	1.33	0	0	14	1.0306918	-79.143845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17774	1	3.3	1.18	0	0	14	1.0338744	-80.36644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17775	1	3.3	0.68	0	0	14	1.0338594	-80.368321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17776	1	5.81	0.76	0	0	14	1.0322302	-81.057377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17777	1	0	0	0	0	14	1.032252	-81.053897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17778	1	5.21	2.23	0	0	14	1.030399	-79.626573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17779	1	0	0	0	0	14	1.0315259	-80.12787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17780	1	8.23	1.51	0	0	14	1.0314929	-80.132424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17781	1	20.67	2.42	0	0	14	1.0296826	-81.831625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17782	1	20.67	4.49	0	0	14	1.0368178	-81.377984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17783	1	20.67	3.35	0	0	14	1.0314361	-81.814644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17784	1	20.67	6.4	0	0	14	1.0281159	-81.427529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17785	1	0	0	0	0	14	1.0285027	-80.705994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17786	1	19.87	3.62	0	0	14	1.0284119	-80.716413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17787	1	9.94	2.9	0	0	14	1.0289384	-81.765372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17788	1	12.23	4.99	0	0	14	1.0338922	-72.08423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17789	1	5.2	2.5	0	0	14	1.0336013	-71.036384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17790	1	0	0	0	0	14	1.0324319	-71.394984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17791	1	13.57	4.36	0	0	14	1.0323518	-71.402569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17792	1	9.78	1.81	0	0	14	1.0343392	-68.975948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17793	1	13.9	1.45	0	0	14	1.0348924	-67.298131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17794	1	0	0	0	0	14	0.9960091	-62.181554	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17795	1	28.17	5.84	0	0	14	1.0386073	-65.318286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17796	1	0	0	0	0	14	0.9965346	-62.086345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17797	1	13.9	5.19	0	0	14	1.0335215	-68.255488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17798	1	17.4	4.5	0	0	14	1.0334375	-67.792915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17799	1	19.09	6.93	0	0	14	1.0335049	-70.636861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17800	1	0	0	0	22.38	14	1.0375992	-72.513116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17801	1	17.28	2.9	0	0	14	1.0375352	-72.522537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17802	1	2.92	0.2	0	0	14	1.0348306	-71.508603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17803	1	3.23	0.57	0	0	14	1.0350406	-73.711111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17804	1	0	0	0	0	14	1.035375	-73.218651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17805	1	6.77	2.21	0	0	14	1.0353362	-73.22256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17806	1	7.18	0.87	0	0	14	1.0347774	-79.439377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17807	1	15.73	2.38	0	0	14	1.035747	-78.842143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17808	1	0	0	0	0	14	1.0373235	-79.852268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17809	1	6.64	2.2	0	0	14	1.037285	-79.856041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17810	1	5.04	0.56	0	-11.89	14	1.0333015	-80.007858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17811	1	0	0	0	0	14	1.0334599	-80.006381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17812	1	0	0	0	0	14	1.0397183	-77.997121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17813	1	4.42	0.77	0	0	14	1.0397005	-77.999784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17814	1	7.09	1.5	0	5.13	14	1.0330972	-84.214746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17815	1	8.53	3.9	0	0	14	1.0326694	-84.160686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17816	1	3.9	0.03	0	0	14	1.034397	-80.512761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17817	1	0	0	0	0	14	1.0344082	-80.510269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17818	1	4.07	0.73	0	0	14	1.0370827	-78.154282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17819	1	10.16	1.84	0	0	14	1.029691	-91.644704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17820	1	0	0	0	0	14	1.0333336	-86.396191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17821	1	24.64	2.98	0	0	14	1.0332311	-86.410845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17822	1	38.33	8.64	0	0	14	1.0369409	-85.61741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17823	1	0	0	0	0	14	1.0384695	-85.042022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17824	1	23.4	7.72	0	0	14	1.0383293	-85.053703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17825	1	23.4	12.64	0	0	14	1.0373762	-85.444661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17826	1	0	0	0	0	14	1.0375637	-85.431988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17827	1	10.18	2.36	0	0	14	1.0230238	-80.14639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17828	1	9.82	1.82	0	0	14	1.023003	-83.795032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17829	1	6.45	2.26	0	0	14	1.025779	-92.775584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17830	1	0	0	0	0	14	1.0258195	-92.771981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17831	1	16.39	9.7	0	0	14	1.0262238	-91.348588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17832	1	2.89	0.26	0	0	14	1.0315509	-91.978985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17833	1	6.15	2.45	0	0	14	1.02623	-92.96243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17834	1	7.52	0.99	0	0	14	1.0283113	-92.866759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17835	1	7.5	2.04	0	0	14	1.0251039	-94.10264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17836	1	4	1.34	0	0	14	1.0278886	-90.651174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17837	1	6.94	1.62	0	0	14	1.0340897	-86.982278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17838	1	21.8	3.38	0	0	14	1.0337563	-73.715225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17839	1	30.74	9.9	0	0	14	1.0317486	-74.526134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17840	1	0	0	0	0	14	1.0423423	-68.264632	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17841	1	26.22	8.87	0	0	14	1.0373075	-72.485545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17842	1	0	0	0	0	14	1.0371659	-75.482909	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17843	1	0	0	0	0	14	1.0371659	-75.482909	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17844	1	0	0	0	0	14	1.0430686	-68.124483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17845	1	23.74	13.53	0	0	14	1.038086	-72.27021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17846	1	24.85	2.04	0	0	14	1.030144	-73.956281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17847	1	0	0	0	0	14	1.0302248	-73.941571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17848	1	24.85	9.13	0	0	14	1.0328669	-75.530165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17849	1	24.85	10.72	0	0	14	1.033938	-74.775376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17850	1	0	0	0	0	14	1.0341034	-74.762644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17851	1	0	0	0	0	14	1.0319901	-74.523556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17852	1	24.85	1.9	0	0	14	1.0319003	-74.538484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17853	1	7.23	1.71	0	0	14	1.0368517	-60.603281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17854	1	7.23	1.35	0	0	14	1.0362192	-60.916004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17855	1	7.23	0.73	0	0	14	1.0374989	-60.197793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17856	1	0	0	0	0	14	1.0375269	-60.193674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17857	1	14.47	2.31	0	0	14	1.0366933	-61.719953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17858	1	9.88	3.11	0	0	14	1.0382983	-61.179073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17859	1	14.73	2.8	0	0	14	1.0384902	-61.321672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17860	1	5.81	1.05	0	0	14	1.0374296	-62.484796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17861	1	7.47	1.27	0	0	14	1.0382894	-60.709156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17862	1	6.96	1.49	0	0	14	1.0227454	-92.39534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17863	1	10.67	2.68	0	0	14	1.0253149	-90.222691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17864	1	9.09	1.6	0	0	14	1.0337495	-74.431348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17865	1	0	0	0	0	14	1.0337898	-74.426494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17866	1	10.15	3.01	0	0	14	1.0349152	-73.493614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17867	1	0	0	0	0	14	1.0349675	-73.488254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17868	1	8.31	3.84	0	7.43	14	1.035191	-73.978545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17869	1	19.94	1.37	0	0	14	1.0425535	-69.279247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17870	1	22.84	7.56	0	0	14	1.0335132	-74.736206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17871	1	21.27	4.58	0	0	14	1.0413206	-69.498483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17872	1	18.84	0.61	0	0	14	1.0404581	-69.640158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17873	1	0	0	0	0	14	1.0333586	-74.867744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17874	1	6.76	1.85	0	0	14	1.0333216	-74.871159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17875	1	8.14	2.96	0	0	14	1.0330724	-74.75564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17876	1	8.57	0.49	0	0	14	1.0365967	-85.505286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17877	1	0	0	0	0	14	1.0356244	-85.418605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17878	1	5.56	0.69	0	0	14	1.0356024	-85.421592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17879	1	13.07	8.43	0	0	14	1.0308992	-87.021811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17880	1	0	0	0	0	14	1.0310234	-87.014821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17881	1	13.07	1.81	0	0	14	1.0308775	-87.871826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17882	1	13.07	5.03	0	0	14	1.0308452	-88.36035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17883	1	11.9	2.84	0	0	14	1.0378609	-84.323767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17884	1	12.86	1.36	0	0	14	1.0385825	-84.026925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17885	1	27.31	5.9	0	0	14	1.032731	-86.581312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17886	1	11.9	1.38	0	0	14	1.0378003	-84.464322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17887	1	0	0	0	0	14	1.0353045	-70.357959	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17888	1	0	0	0	0	14	1.0455774	-73.062859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17889	1	16.8	5.33	0	0	14	1.0351982	-70.367183	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17890	1	21.4	2.9	0	0	14	1.03612	-73.771402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17891	1	12.26	4.87	0	0	14	1.0305821	-82.081232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17892	1	0	0	0	0	14	1.030146	-80.27674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17893	1	14.95	6.07	0	0	14	1.0300397	-80.284467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17894	1	1.75	0.73	0	0	14	1.0434523	-73.652956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17895	1	5.57	0.63	0	0	14	1.0434296	-73.656371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17896	1	0	0	0	0	14	1.0395775	-73.665705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17897	1	10.95	1.9	0	0	14	1.035907	-74.621114	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17898	1	0	0	0	0	14	1.0392504	-73.747625	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17899	1	0	0	0	0	14	1.0392504	-73.747625	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17900	1	0	0	0	0	14	1.0396272	-73.65962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17901	1	0	0	0	0	14	1.0395775	-73.665705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17902	1	25.22	7.9	0	0	14	1.0329962	-75.889345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17903	1	0	0	0	0	14	1.0331433	-75.875342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17904	1	0	0	0	0	14	1.0369244	-75.056821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17905	1	25.22	9.15	0	0	14	1.0367847	-75.069327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17906	1	0	0	0	0	14	1.0336352	-75.702252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17907	1	25.22	2.1	0	0	14	1.0335446	-75.716333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17908	1	25.22	6.21	0	0	14	1.0359424	-75.753842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17909	1	4.9	2.63	0	0	14	1.0323267	-76.942599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17910	1	4.22	0.53	0	0	14	1.0335708	-77.221559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17911	1	5.46	1.52	0	0	14	1.0327933	-77.107697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17912	1	29.53	6.58	0	0	14	1.0334815	-75.616695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17913	1	0	0	0	0	14	1.0336858	-77.769352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17914	1	3.15	0.86	0	0	14	1.0325633	-77.989295	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17915	1	15.45	2.4	0	0	14	1.0307938	-78.56447	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17916	1	0	0	0	0	14	1.0333878	-77.842815	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17917	1	0	0	0	0	14	1.0337565	-77.759708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17918	1	0	0	0	0	14	1.0336858	-77.769352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17919	1	0	0	0	0	14	1.037677	-73.781263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17920	1	15.45	5.91	0	0	14	1.0375692	-73.789827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17921	1	15.45	3.4	0	0	14	1.0390791	-75.637958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17922	1	6.25	1.21	0	0	14	1.036093	-76.485592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17923	1	9.69	3.14	0	0	14	1.0334582	-77.615922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17924	1	0	0	0	0	14	1.0360048	-93.376776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17925	1	7.74	3.13	0	0	14	1.0359547	-93.380885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17926	1	0	0	0	0	14	1.0303473	-83.956161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17927	1	7.81	5.1	0	0	14	1.0302748	-83.960312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17928	1	3.75	1.2	0	0	14	1.0356352	-88.349074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17929	1	0	0	0	26.63	14	1.0393156	-86.126079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17930	1	3.75	0.93	0	0	14	1.0392982	-86.127992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17931	1	0	0	0	0	14	1.0380785	-85.569038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17932	1	4	0.46	0	0	14	1.0380629	-85.571443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17933	1	18.1	4.51	0	0	14	1.0354695	-86.005332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17934	1	0	0	0	0	14	1.0355496	-85.996001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17935	1	18.93	5.37	0	0	14	1.0379967	-86.785913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17936	1	0	0	0	0	14	1.0320571	-88.286559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17937	1	15.14	5.19	0	0	14	1.0319636	-88.295352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17938	1	27.08	1.2	0	0	14	1.0331849	-86.0547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17939	1	21.97	4.81	0	0	14	1.0384122	-87.602495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17940	1	21.97	6.42	0	0	14	1.0388527	-86.750419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17941	1	0	0	0	0	14	1.0347285	-83.102361	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17942	1	0	0	0	0	14	1.0401581	-86.715052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17943	1	24	7.06	0	0	14	1.0345889	-83.115979	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17944	1	14.33	7.23	0	0	14	1.0342479	-90.77995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17945	1	0	0	0	0	14	1.0352118	-92.123522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17946	1	14.33	11.19	0	0	14	1.0350501	-92.130637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17947	1	0	0	0	0	14	1.0339591	-91.550791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17948	1	21.49	5.25	0	0	14	1.0338645	-91.562197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17949	1	0	0	0	65.45	14	1.0388375	-89.370941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17950	1	21.49	6.5	0	0	14	1.0387231	-89.383181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17951	1	24.13	2.82	0	0	14	1.0359146	-90.491306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17952	1	35.81	13.05	0	0	14	1.0342501	-90.416386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17953	1	10.4	2.87	0	0	14	1.0368975	-69.415038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17954	1	0	0	0	0	14	1.0369542	-69.409717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17955	1	11.22	4.36	0	0	14	1.0378586	-68.977352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17956	1	5.91	2.39	0	0	14	1.0391841	-68.584133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17957	1	0	0	0	0	14	1.0288461	-71.174065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17958	1	9.39	1.69	0	0	14	1.0288045	-71.179728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17959	1	5.64	2.94	0	0	14	1.0326598	-70.499525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17960	1	0	0	0	0	14	1.0327042	-70.496835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17961	1	5.44	2.25	0	0	14	1.0322327	-89.127811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17962	1	5.44	0.66	0	0	14	1.0332995	-88.411187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17963	1	5.44	0.93	0	0	14	1.0320809	-87.663835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17964	1	4.89	0.97	0	0	14	1.0348344	-68.594533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17965	1	6.26	0.97	0	0	14	1.0365957	-68.875061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17966	1	4.08	1.4	0	21.54	14	1.0401038	-69.206076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17967	1	0	0	0	0	14	1.0398985	-69.200887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17968	1	8.57	0.72	0	0	14	1.03619	-69.333207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17969	1	0	0	0	0	14	1.0362195	-69.328216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17970	1	0	0	0	0	14	1.0286641	-87.705207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17971	1	7.33	1.77	0	0	14	1.0286257	-87.709341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17972	1	8.28	2.55	0	0	14	1.0331225	-88.074614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17973	1	0	0	0	0	14	1.0331711	-88.070241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17974	1	0	0	0	0	14	1.038449	-75.749452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17975	1	7.57	0.58	0	0	14	1.0384229	-75.753412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17976	1	6.75	0.58	0	0	14	1.0352892	-80.046921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17977	1	8.22	1.57	0	0	14	1.0325295	-76.98962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17978	1	8.81	0.27	0	0	14	1.0326686	-78.022756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17979	1	0	0	0	0	14	1.0326928	-78.017389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17980	1	11.39	2.87	0	0	14	1.0325687	-76.858475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17981	1	6.68	0.51	0	0	14	1.0345532	-79.225069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17982	1	8.33	1.96	0	0	14	1.035077	-78.319553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17983	1	10.93	1.88	0	0	14	1.0321316	-77.966794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17984	1	5.4	0.84	0	0	14	1.0301046	-79.151548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17985	1	7.63	0.64	0	0	14	1.035119	-77.723734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17986	1	20.89	0.8	0	0	14	1.0350947	-78.198594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17987	1	19.07	10.74	0	0	14	1.0371854	-76.561672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17988	1	14.35	8.43	0	0	14	1.0354437	-77.080138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17989	1	6.03	0.74	0	0	14	1.0338309	-78.107143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17990	1	5.58	1.95	0	0	14	1.0336213	-78.566276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17991	1	2.67	1.34	0	0	14	1.0377924	-76.900803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17992	1	0	0	0	-36.89	14	1.0337557	-82.183412	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17993	1	29.35	14.28	0	0	14	1.035196	-84.08062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17994	1	0	0	0	0	14	1.0347697	-82.097043	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17995	1	33.62	5.02	0	0	14	1.029794	-85.242134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17996	1	0	0	0	46.13	14	1.0307928	-85.248136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17997	1	35.63	14.57	0	0	14	1.0305547	-85.269209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17998	1	38.08	3.54	0	0	14	1.0276993	-86.271569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17999	1	20.31	5.45	0	0	14	1.0288681	-84.329922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18000	1	23.65	2.47	0	19.08	14	1.0338396	-86.083953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18001	1	20.31	9.96	0	0	14	1.0319295	-85.372866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18002	1	0	0	0	0	14	1.0320826	-85.363267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18003	1	22.16	4.29	0	0	14	1.0333457	-86.75482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18004	1	0	0	0	0	14	1.0355954	-73.909256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18005	1	7	2.18	0	0	14	1.0355517	-73.913274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18006	1	1.94	0.58	0	0	14	1.0343248	-75.849091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18007	1	7	2.31	0	0	14	1.0342838	-75.852867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18008	1	7.71	0.35	0	12.97	14	1.0350666	-75.299377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18009	1	7.33	0.51	0	0	14	1.0345479	-75.522204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18010	1	10.67	4.23	0	0	14	1.0347426	-74.87845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18011	1	11.58	1.83	0	0	14	1.0351309	-74.148337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18012	1	19.23	4.01	0	0	14	1.0365861	-74.063801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18013	1	7.28	3.6	0	0	14	1.0292772	-75.307651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18014	1	5.89	1.84	0	0	14	1.0323426	-55.978197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18015	1	11.6	5.65	0	0	14	1.0322496	-55.984639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18016	1	21.55	7.69	0	0	14	1.0359762	-58.372803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18017	1	15.1	5.03	0	16.59	14	1.0370195	-57.771855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18018	1	0	0	0	0	14	1.0354703	-55.470836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18019	1	3.25	1.11	0	0	14	1.0354511	-55.472431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18020	1	9.03	4.86	0	0	14	1.0348074	-56.55565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18021	1	0	0	0	0	14	1.0324412	-56.27063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18022	1	5.89	0.35	0	0	14	1.0324251	-56.273805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18023	1	5.89	1.67	0	0	14	1.0322226	-56.190486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18024	1	0	0	0	0	14	1.0343446	-49.597155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18025	1	8.02	1.42	0	0	14	1.0343105	-49.601641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18026	1	0	0	0	13.11	14	1.0388862	-49.813605	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18027	1	16.15	2.47	0	0	14	1.0392412	-51.523345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18028	1	0	0	0	0	14	1.0389715	-49.739763	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18029	1	0	0	0	0	14	1.0381028	-52.362385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18030	1	9.15	5.27	0	0	14	1.0380271	-52.36658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18031	1	0	0	0	0	14	1.0350227	-52.567944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18032	1	8.19	1.02	0	0	14	1.0349895	-52.572352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18033	1	0	0	0	0	14	1.0370834	-53.878456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18034	1	0	0	0	0	14	1.0370834	-53.878456	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18035	1	0	0	0	0	14	1.0370834	-53.878456	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18036	1	0	0	0	0	14	1.0370834	-53.878456	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18037	1	0	0	0	0	14	1.0371347	-53.874113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18038	1	8.27	3.06	0	0	14	1.0370352	-53.882733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18039	1	6.98	0.49	0	0	14	1.0380169	-54.049803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18040	1	7.68	2.46	0	0	14	1.0317598	-49.796441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18041	1	0	0	0	0	14	1.0318028	-49.792441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18042	1	0	0	0	0	14	1.0353669	-76.119308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18043	1	12.93	2.91	0	0	14	1.0352995	-76.126222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18044	1	0	0	0	0	14	1.0322671	-75.186441	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18045	1	15.14	6.52	0	0	14	1.0377801	-75.660514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18046	1	0	0	0	0	14	1.03308	-75.150015	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18047	1	1.43	0.05	0	0	14	1.0333225	-75.215823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18048	1	12.93	5.38	0	0	14	1.0332301	-75.223246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18049	1	12.93	4.6	0	0	14	1.0285501	-74.345003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18050	1	8.78	3.17	0	0	14	1.0328532	-84.988234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18051	1	4.39	1.33	0	0	14	1.0362383	-84.766835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18052	1	6.45	3.02	0	0	14	1.0318335	-85.81669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18053	1	8.5	5.66	0	0	14	1.0328672	-81.915032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18054	1	11.95	2.48	0	0	14	1.036345	-82.260793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18055	1	11.01	3.36	0	0	14	1.0329622	-82.653453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18056	1	6.31	1.6	0	0	14	1.0386288	-81.620123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18057	1	5.61	0.29	0	0	14	1.038593	-79.760335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18058	1	0	0	0	23.41	14	1.0403205	-83.462231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18059	1	5.16	0.43	0	0	14	1.0403035	-83.465256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18060	1	0	0	0	0	14	1.0285885	-91.390553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18061	1	7.86	1.92	0	0	14	1.0285472	-91.395385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18062	1	1.35	0.49	0	0	14	1.0312299	-88.323806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18063	1	11.98	4.8	0	0	14	1.0311472	-88.330406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18064	1	12.19	2.02	0	0	14	1.0325445	-87.907412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18065	1	0	0	0	0	14	1.0334046	-83.749691	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18066	1	0	0	0	0	14	1.0336445	-86.637097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18067	1	23.31	4.24	0	0	14	1.0333084	-83.76345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18068	1	12.5	1.32	0	0	14	1.0290657	-89.549422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18069	1	12.8	5.13	0	0	14	1.0295319	-89.378303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18070	1	0	0	0	0	14	1.0283505	-90.60018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18071	1	12.54	1.35	0	0	14	1.0283064	-90.608047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18072	1	22.54	7.82	0	0	14	1.0309321	-89.419515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18073	1	5.57	1.27	0	0	14	1.0350955	-81.229937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18074	1	0	0	0	0	14	1.0351239	-81.226858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18075	1	8.85	4.29	0	0	14	1.0374324	-80.028501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18076	1	9.02	2.89	0	0	14	1.0369996	-77.969989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18077	1	0	0	0	0	14	1.0370567	-77.964735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18078	1	0	0	0	0	14	1.0380154	-77.657759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18079	1	6.92	2.39	0	0	14	1.0379729	-77.661348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18080	1	34.87	11.35	0	0	14	1.0270543	-71.632388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18081	1	0	0	0	0	14	1.026316	-72.588633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18082	1	35.44	15.25	0	0	14	1.0260651	-72.608397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18083	1	0	0	0	37.62	14	1.0389322	-68.015165	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18084	1	36.8	7.52	0	0	14	1.0301015	-71.349132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18085	1	0	0	0	0	14	1.0296587	-71.563049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18086	1	0	0	0	0	14	1.0296587	-71.563049	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18087	1	0	0	0	0	14	1.0394109	-67.88826	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18088	1	0	0	0	0	14	1.0389322	-68.015165	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18089	1	32.95	5.3	0	0	14	1.0263277	-73.330069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18090	1	0	0	0	0	14	1.0264777	-73.309467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18091	1	0	0	0	0	14	1.0262527	-71.675772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18092	1	32.95	8.09	0	0	14	1.0260896	-71.695248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18093	1	23.02	7.28	0	0	14	1.0343188	-74.91406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18094	1	1.34	0.11	0	0	14	1.031441	-74.615549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18095	1	23.02	17.12	0	0	14	1.0311819	-74.627489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18096	1	23.02	9.34	0	0	14	1.0350472	-74.890493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18097	1	23.02	3.61	0	69.87	14	1.0375731	-74.98201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18098	1	0	0	0	0	14	1.0253615	-83.752352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18099	1	10.36	2.42	0	0	14	1.025308	-83.758253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18100	1	6.32	1.03	0	0	14	1.0297108	-82.595048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18101	1	0	0	0	0	14	1.0272622	-84.552032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18102	1	12.42	2.32	0	0	14	1.0272081	-84.558522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18103	1	3.9	0.41	0	0	14	1.0323069	-87.280095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18104	1	9.43	4.9	0	34.68	14	1.0351745	-89.782464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18105	1	0	0	0	0	14	1.032859	-88.494004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18106	1	19.52	2.97	0	0	14	1.0327864	-88.505175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18107	1	12.95	6.64	0	0	14	1.0271043	-86.957314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18108	1	10.7	1.34	0	0	14	1.0273987	-87.364224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18109	1	10.7	2.95	0	0	14	1.0276562	-87.363325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18110	1	5.2	1.21	0	0	14	1.02794	-87.524795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18111	1	11.33	1.38	0	0	14	1.0287829	-87.083734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18112	1	0	0	0	0	14	1.0320474	-86.79734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18113	1	6.13	2.37	0	0	14	1.0320053	-86.800873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18114	1	5.23	1.09	0	0	14	1.0333359	-72.94589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18115	1	0	0	0	0	14	1.0333585	-72.943046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18116	1	5.41	1.43	0	0	14	1.0359182	-73.471699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18117	1	8.5	2.08	0	0	14	1.0351353	-72.825963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18118	1	0	0	0	0	14	1.0347938	-72.572604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18119	1	0	0	0	0	14	1.0347938	-72.572604	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18120	1	0	0	0	0	14	1.0347938	-72.572604	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18121	1	0	0	0	0	14	1.0347938	-72.572604	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18122	1	10.41	1.54	0	0	14	1.0347545	-72.578061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18123	1	0	0	0	0	14	1.0348352	-72.567175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18124	1	0	0	0	9.87	14	1.035793	-73.158608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18125	1	10.26	3.84	0	0	14	1.0357293	-73.164229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18126	1	6.24	2.59	0	7.44	14	1.0343072	-75.802175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18127	1	24.5	8.61	0	0	14	1.0301189	-75.708498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18128	1	0	0	0	0	14	1.0302679	-75.695371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18129	1	0	0	0	0	14	1.0308402	-76.27637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18130	1	9.48	2.29	0	0	14	1.0307943	-76.281441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18131	1	4.42	0.51	0	0	14	1.0354158	-73.296214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18132	1	2.04	0.37	0	0	14	1.0314857	-79.467113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18133	1	5.65	1.7	0	0	14	1.0314531	-79.469923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18134	1	11.31	1.11	0	0	14	1.0316515	-78.46989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18135	1	0	0	0	0	14	1.0316886	-78.462859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18136	1	5.73	3.16	0	0	14	1.0342646	-76.68087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18137	1	16.28	1.86	0	0	14	1.0334998	-77.515536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18138	1	0	0	0	0	14	1.0363079	-72.878468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18139	1	5.09	1.34	0	0	14	1.0362824	-72.881132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18140	1	4.15	1.18	0	24.15	14	1.0369773	-72.442242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18141	1	15.15	10.1	0	0	14	1.037062	-70.024189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18142	1	0	0	0	18.46	14	1.0375106	-70.052351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18143	1	14.8	2.95	0	0	14	1.0374391	-70.060577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18144	1	2.47	0.86	0	0	14	1.0338996	-71.825788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18145	1	14.8	4.9	0	0	14	1.0338172	-71.833705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18146	1	6.7	1.46	0	0	14	1.0265193	-92.492013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18147	1	28.14	15.39	0	0	14	1.0302854	-83.237402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18148	1	0	0	0	0	14	1.0305355	-83.22224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18149	1	0	0	0	0	14	1.0317261	-82.900096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18150	1	28.14	7.11	0	0	14	1.0315961	-82.915184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18151	1	0	0	0	26.08	14	1.0317629	-82.692272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18152	1	29.04	6.64	0	0	14	1.0316202	-82.707414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18153	1	0	0	0	0	14	0.9550394	-81.520508	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18154	1	28.14	5.7	0	0	14	1.0334557	-83.056575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18155	1	0	0	0	0	14	0.9566337	-81.417104	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18156	1	11.78	1.33	0	0	14	1.0312902	-82.917385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18157	1	0	0	0	0	14	1.0304066	-83.184258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18158	1	11.78	4.91	0	0	14	1.0303258	-83.190433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18159	1	29.85	15.04	0	0	14	1.0348699	-83.26658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18160	1	25.6	7.73	0	0	14	1.0306661	-82.175637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18161	1	12.8	4.86	0	15.5	14	1.0331416	-80.358069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18162	1	37.18	9.58	0	0	14	1.0313237	-83.504364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18163	1	0	0	0	0	14	1.0320991	-83.353647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18164	1	30.08	1.01	0	0	14	1.0320181	-83.371774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18165	1	0	0	0	0	14	1.0297807	-83.574943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18166	1	18.26	19.53	0	0	14	1.0295196	-83.583596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18167	1	8.94	2.1	0	0	14	1.0316901	-83.383503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18168	1	0	0	0	0	14	1.0351151	-76.820105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18169	1	7.76	2.72	0	0	14	1.0350623	-76.824562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18170	1	9.12	2.62	0	0	14	1.0268377	-77.832313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18171	1	8.61	4.64	0	0	14	1.0356523	-87.898753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18172	1	10.41	1.17	0	0	14	1.0354183	-87.942653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18173	1	8.61	1.44	0	0	14	1.0378333	-88.093456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18174	1	0	0	0	0	14	1.0378686	-88.08883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18175	1	0	0	0	0	14	1.0253898	-80.877437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18176	1	13.53	2.39	0	0	14	1.0253305	-80.885868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18177	1	0	0	0	0	14	1.0256623	-80.706078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18178	1	11.67	3.83	0	0	14	1.0255954	-80.712639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18179	1	6.76	1.68	0	0	14	1.033701	-87.237825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18180	1	0	0	0	0	14	1.0269673	-87.128891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18181	1	8.31	2.64	0	0	14	1.0269155	-87.1337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18182	1	0	0	0	0	14	1.027087	-86.877285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18183	1	10.36	2.8	0	0	14	1.0270365	-86.883147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18184	1	5.76	3.18	0	0	14	1.0369134	-88.125764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18185	1	4.66	1.09	0	0	14	1.0338065	-86.847523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18186	1	0	0	0	0	14	1.0338316	-86.844815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18187	1	7.07	0.76	0	0	14	1.0344491	-87.626805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18188	1	0	0	0	0	14	1.033935	-87.17986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18189	1	4.5	0.6	0	0	14	1.0339182	-87.18237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18190	1	4.5	1.4	0	0	14	1.0341814	-87.464367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18191	1	6.94	2.53	0	0	14	1.0383041	-59.873903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18192	1	7.54	1.74	0	0	14	1.0365611	-61.169236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18193	1	12.48	2.03	0	24.13	14	1.0397057	-61.325708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18194	1	11.37	2.86	0	0	14	1.0310956	-63.798383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18195	1	11.79	0.69	0	0	14	1.0309942	-63.947076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18196	1	8.71	2.21	0	0	14	1.0298615	-62.9569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18197	1	11.55	0.52	0	0	14	1.0316457	-61.433705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18198	1	1.75	0.46	0	0	14	1.0335082	-60.345141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18199	1	9.81	0.35	0	0	14	1.0334786	-60.351111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18200	1	10.41	4.89	0	0	14	1.0349344	-61.639778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18201	1	9.04	0.67	0	0	14	1.0358285	-56.910964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18202	1	16.5	3.15	0	0	14	1.0381704	-57.734693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18203	1	11.75	3.09	0	0	14	1.0276744	-57.689732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18204	1	6.12	2.41	0	0	14	1.0308018	-59.644366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18205	1	7.09	0.79	0	0	14	1.0348312	-87.750708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18206	1	17.61	2.56	0	0	14	1.034644	-87.745427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18207	1	0	0	0	0	14	1.0347126	-87.735072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18208	1	12.07	3.25	0	31.51	14	1.0399881	-88.183892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18209	1	7.06	2.69	0	0	14	1.0355249	-87.892181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18210	1	15.91	8.52	0	0	14	1.0342946	-86.31142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18211	1	0	0	0	0	14	1.036128	-86.606193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18212	1	22.57	6.69	0	0	14	1.0359965	-86.618417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18213	1	6.38	0.91	0	17.65	14	1.0377696	-86.988052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18214	1	9.02	1.12	0	0	14	1.0371665	-86.509087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18215	1	14.82	5.93	0	0	14	1.0355838	-86.77212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18216	1	0	0	0	0	14	1.0349072	-87.656925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18217	1	10.46	5.44	0	0	14	1.0348257	-87.662101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18218	1	4.35	0.47	0	0	14	1.0323024	-68.517144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18219	1	7.19	3.19	0	0	14	1.0383209	-63.538559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18220	1	0	0	0	0	14	1.0336592	-64.406971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18221	1	13.02	7.37	0	0	14	1.0335503	-64.413038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18222	1	14.09	1.72	0	0	14	1.0264001	-65.992853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18223	1	0	0	0	0	14	1.0418588	-62.232612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18224	1	12.19	2.77	0	0	14	1.041795	-62.239213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18225	1	0	0	0	0	14	1.0448109	-58.884025	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18226	1	0	0	0	0	14	1.0446143	-61.118912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18227	1	25.7	5.94	0	0	14	1.044698	-58.898465	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18228	1	11.88	5.61	0	0	14	1.0372008	-63.764747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18229	1	8.83	2.76	0	0	14	1.0293684	-68.462859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18230	1	7.14	1.81	0	0	14	1.0289134	-67.731233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18231	1	0	0	0	0	14	1.0311605	-69.047641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18232	1	9.08	1.53	0	0	14	1.0311242	-69.052841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18233	1	6.77	1.04	0	20.48	14	1.038017	-63.965139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18234	1	10.69	2.42	0	0	14	1.0350527	-64.564888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18235	1	0	0	0	0	14	1.0351043	-64.559426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18236	1	0	0	0	0	14	1.0376168	-63.676684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18237	1	7.18	4.96	0	0	14	1.0375474	-63.679916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18238	1	4.18	0.91	0	0	14	1.0360282	-66.427024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18239	1	19.37	5.81	0	18.46	14	1.0333669	-69.573225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18240	1	0	0	0	-36.9	14	1.0398897	-64.833251	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18241	1	0	0	0	0	14	1.0413428	-66.277198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18242	1	0	0	0	0	14	1.0441982	-68.136546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18243	1	0	0	0	0	14	1.0441982	-68.136546	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18244	1	21.04	5.94	0	0	14	1.0397764	-64.844731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18245	1	6.98	1.08	0	0	14	1.0305166	-69.098523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18246	1	13.48	4.31	0	0	14	1.0273795	-68.236914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18247	1	3.75	0.52	0	0	14	1.0342004	-69.801935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18248	1	4.9	1.05	0	0	14	1.033785	-65.98008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18249	1	0	0	0	-15.1	14	1.0335419	-62.581132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18250	1	7.19	3.41	0	0	14	1.0334882	-62.584883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18251	1	12.85	3.65	0	0	14	1.0331118	-63.023449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18252	1	12.08	7.24	0	0	14	1.0365391	-62.191825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18253	1	7.82	3.23	0	0	14	1.0279014	-68.53952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18254	1	6.5	5.01	0	0	14	1.0262588	-67.652638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18255	1	0	0	0	0	14	1.0263251	-67.649825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18256	1	10.07	2.6	0	0	14	1.0322766	-87.204905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18257	1	13.01	1.77	0	0	14	1.0312939	-63.075802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18258	1	13.01	5.49	0	0	14	1.0306418	-63.306131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18259	1	13.01	3.64	0	0	14	1.0324751	-62.914158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18260	1	0	0	0	0	14	1.0325376	-62.907528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18261	1	13.01	7.97	0	0	14	1.0320063	-62.954724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18262	1	10.22	5	0	0	14	1.0336539	-61.912972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18263	1	10.22	3.49	0	0	14	1.0362977	-62.688711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18264	1	0	0	0	0	14	1.0328728	-62.21347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18265	1	10.22	1.37	0	0	14	1.0328293	-62.219349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18266	1	3.73	1.29	0	0	14	1.0375678	-63.899299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18267	1	0	0	0	0	14	1.0282809	-65.898118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18268	1	5.83	0.6	0	0	14	1.0282635	-65.901235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18269	1	5.83	1.34	0	0	14	1.0319022	-64.564963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18270	1	5.59	0.77	0	0	14	1.031444	-65.068548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18271	1	5.59	0.89	0	0	14	1.032774	-64.508809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18272	1	5.59	1.37	0	0	14	1.0318776	-63.870232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18273	1	0	0	0	0	14	1.0376304	-59.273908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18274	1	5.71	1.36	0	0	14	1.037605	-59.277051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18275	1	0	0	0	0	14	1.037132	-58.751806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18276	1	5.71	2.44	0	0	14	1.0316681	-59.388615	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18277	1	0	0	0	0	14	1.0370232	-58.764274	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18278	1	0	0	0	0	14	1.0370232	-58.764274	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18279	1	0	0	0	0	14	1.0371732	-58.748999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18280	1	0	0	0	0	14	1.037132	-58.751806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18281	1	11.11	2.97	0	0	14	1.0369133	-59.945861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18282	1	11.11	2.22	0	0	14	1.0386388	-60.231689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18283	1	0	0	0	0	14	1.0362095	-56.276771	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18284	1	29.72	6.18	0	0	14	1.041741	-58.12823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18285	1	0	0	0	0	14	1.036874	-56.130365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18286	1	12.71	3.93	0	0	14	1.0329915	-71.65376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18287	1	6.35	2.65	0	0	14	1.0318308	-70.997612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18288	1	18.68	5.1	0	0	14	1.0320744	-71.103619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18289	1	16.1	2.88	0	0	14	1.0303283	-69.5092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18290	1	15.46	3.46	0	0	14	1.0305016	-68.968498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18291	1	0	0	0	-246.11	14	1.039	-80.353556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18292	1	0	0	0	0	14	1.0400651	-83.568975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18293	2	0	0	0	0	14	1.0484999	-77.088532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18294	2	0	0	0	0	14	1.0491744	-77.971273	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18295	2	0	0	0	0	14	1.0460795	-78.714679	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18296	2	0	0	0	0	14	1.0484999	-77.247473	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18297	1	0	0	0	0	14	1.0384516	-80.775177	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18298	1	0	0	0	0	14	1.039	-80.353556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18299	1	0	0	0	0	14	1.0312737	-83.138653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18300	2	0	0	0	0	14	1.0383363	-82.351012	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18301	1	0	0	0	0	14	1.0312593	-83.139624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18302	1	0	0	0	76.5	14	1.0440152	-60.460474	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18303	2	0	0	0	0	14	1.044	-61.27352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18304	1	0	0	0	0	14	1.0439813	-60.98406	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18305	1	0	0	0	0	14	1.0439813	-60.98406	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18306	1	0	0	0	0	14	1.043196	-60.419808	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18307	1	0	0	0	0	14	1.0440152	-60.460474	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18308	1	0	0	0	30.62	14	1.0344142	-75.017426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18309	2	0	0	0	0	14	1.0397462	-74.301247	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18310	2	0	0	0	0	14	1.0367737	-74.705214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18311	1	0	0	0	0	14	1.0340622	-75.015966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18312	1	0	0	0	0	14	1.0344142	-75.017426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18313	2	0	0	0	0	14	1.0343469	-69.726828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18314	1	0	0	0	0	14	1.0343469	-69.726828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18315	1	0	0	0	0	14	1.0301346	-83.15733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18316	2	0	0	0	0	14	1.0227346	-82.566709	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18317	1	0	0	0	0	14	1.0301209	-83.158344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18318	2	0	0	0	0	14	1.0408076	-68.154641	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18319	2	0	0	0	0	14	1.0445372	-68.941233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18320	1	0	0	0	17.91	14	1.0409896	-68.129033	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18321	1	0	0	0	0	14	1.0408076	-68.154641	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18322	1	0	0	0	-186.88	14	1.0369999	-57.11146	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18323	1	0	0	0	0	14	1.0376059	-58.933698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18324	2	0	0	0	0	14	1.0411743	-55.763528	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18325	2	0	0	0	0	14	1.0463498	-53.690394	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18326	2	0	0	0	0	14	1.0460479	-53.88369	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18327	1	0	0	0	0	14	1.0371031	-57.479642	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18328	1	0	0	0	0	14	1.0369999	-57.11146	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18329	2	0	0	0	0	14	1.0400629	-75.316522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18330	1	0	0	0	44.37	14	1.040059	-75.316867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18331	2	0	0	0	0	14	1.0306211	-83.507943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18332	1	0	0	0	0	14	1.030598	-83.509761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18333	1	0	0	0	0	14	1.0395453	-83.943934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18334	2	0	0	0	0	14	1.0045	-80.294753	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18335	2	0	0	0	0	14	1.0045	-76.832687	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18336	1	0	0	0	0	14	1.0391281	-84.096602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18337	1	0	0	0	0	14	1.0395453	-83.943934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18338	2	0	0	0	0	14	1.0274656	-87.312486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18339	1	0	0	0	0	14	1.0274585	-87.312988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18340	1	0	0	0	-93.69	14	1.038	-85.125372	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18341	1	0	0	0	0	14	1.0356591	-86.63153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18342	2	0	0	0	0	14	1.043	-83.73659	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18343	2	0	0	0	0	14	1.043	-83.641726	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18344	2	0	0	0	0	14	1.0475	-82.250649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18345	2	0	0	0	0	14	1.0475	-82.818504	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18346	2	0	0	0	0	14	1.0443581	-83.417849	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18347	1	0	0	0	0	14	1.0373582	-85.363264	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18348	1	0	0	0	0	14	1.038	-85.125372	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18349	1	0	0	0	0	14	1.0316227	-84.644344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18350	2	0	0	0	0	14	1.0316227	-84.644344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18351	2	0	0	0	0	14	1.0316227	-84.644344	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18352	2	0	0	0	0	14	1.0316227	-84.644344	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18353	2	0	0	0	0	14	1.0316227	-84.644344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18354	1	0	0	0	0	14	1.0316227	-84.644344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18355	1	0	0	0	0	14	1.0316227	-84.644344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18356	1	0	0	0	0	14	1.0327506	-84.751721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18357	2	0	0	0	0	14	1.0165266	-83.751424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18358	2	0	0	0	0	14	1.0141026	-83.278099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18359	1	0	0	0	0	14	1.0326066	-84.763407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18360	1	0	0	0	0	14	1.0327506	-84.751721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18361	1	0	0	0	0	14	1.0349698	-78.649861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18362	2	0	0	0	0	14	1.0176942	-72.77839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18363	2	0	0	0	0	14	1.0120784	-74.722576	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18364	2	0	0	0	0	14	1.0135851	-71.249512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18365	1	0	0	0	0	14	1.0349616	-78.650832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18366	1	0	0	0	0	14	1.0349698	-78.649861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18367	1	0	0	0	0	14	1.0344659	-87.989983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18368	2	0	0	0	0	14	1.0039999	-87.772387	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18369	2	0	0	0	0	14	1	-81.875381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18370	1	0	0	0	0	14	1.0344608	-87.990612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18371	1	0	0	0	0	14	1.0344659	-87.989983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18372	1	0	0	0	0	14	1.043	-66.572469	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18373	1	0	0	0	0	14	1.0415388	-68.07998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18374	1	0	0	0	0	14	1.0407774	-71.063419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18375	1	0	0	0	0	14	1.0407774	-71.063419	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18376	2	0	0	0	0	14	1.0400617	-64.009614	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18377	2	0	0	0	0	14	1.043	-66.572469	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18378	1	0	0	0	0	14	1.0430447	-66.626716	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18379	1	0	0	0	0	14	1.043	-66.572469	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18380	2	0	0	0	0	14	1.0410836	-69.540476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18381	1	0	0	0	0	14	1.0410818	-69.54106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18382	2	0	0	0	0	14	1.0421963	-76.27368	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18383	1	0	0	0	0	14	1.0390928	-77.534101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18384	1	0	0	0	-30.81	14	1.0415482	-76.296614	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18385	1	0	0	0	0	14	1.0421963	-76.27368	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18386	2	0	0	0	0	14	1.0271809	-87.192503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18387	1	0	0	0	0	14	1.0271809	-87.192503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18388	1	0	0	0	0	14	1.0290641	-85.702823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18389	2	0	0	0	0	14	1.0290641	-85.702823	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18390	1	0	0	0	0	14	1.0290641	-85.702823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18391	1	0	0	0	0	14	1.0369544	-85.567696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18392	2	0	0	0	0	14	1.036	-79.653262	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18393	2	0	0	0	0	14	1.036	-77.25863	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18394	2	0	0	0	0	14	1.036	-80.499428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18395	2	0	0	0	0	14	1.036	-82.011569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18396	1	0	0	0	0	14	1.0364939	-85.761265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18397	1	0	0	0	0	14	1.0369544	-85.567696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18398	1	0	0	0	-49.19	14	1.041	-53.231158	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18399	1	0	0	0	0	14	1.0425885	-58.163522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18400	2	0	0	0	0	14	1.0495636	-49.168368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18401	2	0	0	0	0	14	1.0521922	-46.909859	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18402	2	0	0	0	0	14	1.0507037	-48.138539	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18403	2	0	0	0	0	14	1.041	-53.231158	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18404	2	0	0	0	0	14	1.051815	-47.420779	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18405	2	0	0	0	0	14	1.048642	-49.676982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18406	1	0	0	0	0	14	1.0372601	-54.144379	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18407	1	0	0	0	0	14	1.041	-53.231158	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18408	1	0	0	0	0	14	1.0262213	-78.593888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18409	2	0	0	0	0	14	1.0467665	-75.66652	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18410	2	0	0	0	0	14	1.0354065	-77.369394	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
