function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	18411	1	0	0	0	0	14	1.0262145	-78.594484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18412	1	0	0	0	0	14	1.0262213	-78.593888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18413	2	0	0	0	0	14	1.0350397	-71.245588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18414	1	0	0	0	0	14	1.034988	-71.24978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18415	1	0	0	0	0	14	1.0301554	-80.907308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18416	2	0	0	0	0	14	1.0220839	-80.275075	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18417	2	0	0	0	0	14	1.0301554	-80.907308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18418	2	0	0	0	0	14	1.0199761	-80.565842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18419	1	0	0	0	0	14	1.030123	-80.910004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18420	1	0	0	0	0	14	1.0301554	-80.907308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18421	1	0	0	0	0	14	1.0457349	-79.752204	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18422	1	0	0	0	0	14	1.0415609	-83.450519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18423	2	0	0	0	0	14	1.054	-78.325684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18424	2	0	0	0	0	14	1.054	-76.964601	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18425	2	0	0	0	0	14	1.054	-77.689297	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18426	1	0	0	0	0	14	1.0439763	-79.917652	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18427	1	0	0	0	0	14	1.0457349	-79.752204	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18428	1	0	0	0	0	14	1.0375488	-69.706748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18429	2	0	0	0	0	14	1.0494614	-68.394189	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18430	2	0	0	0	0	14	1.0441488	-68.969193	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18431	2	0	0	0	0	14	1.04618	-68.747349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18432	1	0	0	0	0	14	1.0373396	-69.721119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18433	1	0	0	0	0	14	1.0375488	-69.706748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18434	2	0	0	0	0	14	1.0400012	-69.65908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18435	2	0	0	0	0	14	1.04	-69.182554	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18436	2	0	0	0	0	14	1.0400035	-69.687314	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18437	1	0	0	0	0	14	1.0400035	-69.687314	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18438	1	0	0	0	0	14	1.0399856	-69.666022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18439	1	0	0	0	0	14	1.0400012	-69.65908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18440	2	0	0	0	0	14	1.0258315	-78.689551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18441	1	0	0	0	0	14	1.025829	-78.68976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18442	1	0	0	0	0	14	1.0368006	-57.56767	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18443	1	0	0	0	0	14	1.0388091	-59.656418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18444	1	0	0	0	0	14	1.0429308	-62.09964	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18445	1	0	0	0	0	14	1.0429308	-62.09964	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18446	2	0	0	0	0	14	1.0368006	-57.56767	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18447	1	0	0	0	0	14	1.0372092	-57.460261	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18448	1	0	0	0	0	14	1.0368006	-57.56767	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18449	2	0	0	0	0	14	1.0264612	-78.32876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18450	1	0	0	0	0	14	1.0264122	-78.332744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18451	2	0	0	0	0	14	1.02541	-78.73568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18452	2	0	0	0	0	14	1.026511	-78.588357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18453	2	0	0	0	0	14	1.026511	-78.588357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18454	1	0	0	0	0	14	1.0256019	-78.709915	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18455	1	0	0	0	0	14	1.0254019	-78.736304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18456	1	0	0	0	0	14	1.02541	-78.73568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18457	2	0	0	0	0	14	1.0346613	-69.924714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18458	1	0	0	0	0	14	1.0345598	-69.933312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18459	1	0	0	0	0	14	1.0368832	-70.768898	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18460	1	0	0	0	0	14	1.0451673	-71.561025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18461	2	0	0	0	0	14	1.0406484	-69.251386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18462	2	0	0	0	0	14	1.0406484	-69.251386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18463	1	0	0	0	0	14	1.0443029	-71.180374	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18464	2	0	0	0	0	14	1.0055942	-69.276883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18465	1	0	0	0	0	14	1.0371069	-70.741172	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18466	1	0	0	0	0	14	1.0368832	-70.768898	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18467	1	0	0	0	-29.14	14	1.0325463	-71.914926	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18468	1	0	0	0	0	14	1.0354763	-76.420114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18469	2	0	0	0	0	14	1.0325463	-71.914926	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18470	2	0	0	0	0	14	1.0373531	-71.243518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18471	1	0	0	0	0	14	1.0334996	-71.735582	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18472	1	0	0	0	0	14	1.0325463	-71.914926	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18473	2	0	0	0	0	14	1.0261983	-78.624511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18474	1	0	0	0	0	14	1.0261799	-78.625982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18475	1	0	0	0	-20.35	14	1.043	-74.499482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18476	1	0	0	0	0	14	1.044447	-76.152482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18477	2	0	0	0	0	14	1.0550005	-72.600807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18478	2	0	0	0	0	14	1.0516585	-72.533371	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18479	1	0	0	0	0	14	1.0420727	-74.559944	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18480	1	0	0	0	0	14	1.043	-74.499482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18481	2	0	0	0	0	14	1.045	-57.170113	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18482	1	0	0	0	0	14	1.0395877	-59.797399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18483	1	0	0	0	0	14	1.0445887	-57.240834	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18484	1	0	0	0	0	14	1.045	-57.170113	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18485	2	0	0	0	0	14	1.0452743	-73.201385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18486	1	0	0	0	0	14	1.0452743	-73.201385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18487	1	0	0	0	0	14	1.0434842	-71.109255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18488	2	0	0	0	0	14	1.0434842	-71.109255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18489	2	0	0	0	0	14	1.002	-68.530967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18490	1	0	0	0	0	14	1.0434587	-71.123634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18491	1	0	0	0	0	14	1.0434842	-71.109255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18492	2	0	0	0	0	14	1.0348605	-68.456964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18493	1	0	0	0	0	14	1.0348419	-68.45842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18494	1	0	0	0	-543.39	14	1.037285	-80.985802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18495	1	0	0	0	0	14	1.0402612	-84.705797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18496	2	0	0	0	0	14	1.0183274	-75.913845	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18497	2	0	0	0	0	14	1.0159014	-77.763817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18498	2	0	0	0	0	14	1.0186242	-75.872867	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18499	2	0	0	0	0	14	1.0177505	-75.953497	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18500	1	0	0	0	0	14	1.0362327	-81.333494	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18501	1	0	0	0	0	14	1.037285	-80.985802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18502	1	0	0	0	0	14	1.0292806	-83.176827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18503	2	0	0	0	0	14	1.0328092	-82.792813	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18504	1	0	0	0	0	14	1.0292712	-83.177496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18505	1	0	0	0	0	14	1.0394123	-77.392543	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18506	1	0	0	0	0	14	1.0408535	-78.518389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18507	2	0	0	0	0	14	1.0370845	-74.963275	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18508	2	0	0	0	0	14	1.0386734	-76.38988	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18509	2	0	0	0	0	14	1.0045	-75.365159	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18510	2	0	0	0	0	14	1.0408535	-78.518389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18511	1	0	0	0	0	14	1.0394981	-77.369664	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18512	1	0	0	0	0	14	1.0394123	-77.392543	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18513	1	11.52	3.39	0	0	15	1.0465238	-95.510188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18514	1	0	0	0	0	15	1.0465913	-95.503508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18515	1	0	0	0	0	15	1.0458419	-95.660951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18516	1	6.36	2.34	0	0	15	1.0458058	-95.664258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18517	1	17.01	1.19	0	0	15	1.0436341	-95.188688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18518	1	0	0	0	0	15	1.0440774	-95.70118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18519	1	8.43	2.37	0	0	15	1.0440315	-95.705559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18520	1	0	0	0	0	15	1.0456351	-95.962888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18521	1	11.55	3.12	0	0	15	1.0455675	-95.969609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18522	1	10.74	0.69	0	0	15	1.0477597	-95.265863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18523	1	10.92	0.83	0	0	15	1.0462807	-96.327612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18524	1	0	0	0	0	15	1.0463144	-96.321748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18525	1	0	0	0	0	15	1.0476096	-95.301099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18526	1	11.12	1.35	0	0	15	1.0475647	-95.307485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18527	1	11.49	2.7	0	0	15	1.0452229	-95.859708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18528	1	23.65	13.04	0	0	15	1.0305109	-103.463399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18529	1	46.52	18.64	0	0	15	1.0278866	-104.692373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18530	1	0	0	0	159	15	1.0330232	-107.074297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18531	1	48.87	18.53	0	0	15	1.0327158	-107.1003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18532	1	0	0	0	0	15	1.0313288	-105.42414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18533	1	63.13	24.05	0	0	15	1.0308933	-105.457302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18534	1	59.63	12.91	0	0	15	1.0343494	-107.093079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18535	1	47.34	11.63	0	0	15	1.0252493	-104.714573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18536	1	0	0	0	0	15	1.0254883	-104.68554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18537	1	0	0	0	0	15	1.0298267	-103.13143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18538	1	74.7	24.76	0	0	15	1.0294085	-103.171733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18539	1	22.91	5.09	0	0	15	1.0293945	-102.610879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18540	1	82.83	14.72	0	0	15	1.0279226	-106.164545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18541	1	0	0	0	0	15	1.0283051	-106.118284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18542	1	22.91	4.56	0	0	15	1.0259244	-104.293707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18543	1	37.7	13.52	0	0	15	1.0279106	-105.344375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18544	1	77.22	7.54	0	0	15	1.02392	-108.014302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18545	1	15.38	5.78	0	0	15	1.0299107	-105.843553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18546	1	10.75	1.9	0	0	15	1.0274018	-90.424811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18547	1	16.9	5.73	0	0	15	1.0243565	-91.885998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18548	1	0	0	0	0	15	1.0296496	-90.270807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18549	1	10.75	3.54	0	0	15	1.0295864	-90.276658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18550	1	24.55	3.64	0	0	15	1.0269805	-106.928998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18551	1	57.8	17.91	0	0	15	1.0258316	-106.390817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18552	1	0	0	0	0	15	1.028327	-107.628705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18553	1	72.56	10.88	0	0	15	1.0280156	-107.666368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18554	1	29.19	5.72	0	0	15	1.0237398	-108.342545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18555	1	0	0	0	0	15	1.0256704	-106.444004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18556	1	78.06	29.3	0	0	15	1.0251617	-106.484542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18557	1	29.19	3.9	0	0	15	1.025916	-107.444978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18558	1	0	0	0	0	15	1.0261614	-107.552592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18559	1	79.22	15.34	0	0	15	1.0258107	-107.602141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18560	1	94.48	10.12	0	0	15	1.0241037	-107.639254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18561	1	37.36	12.9	0	0	15	1.0324467	-105.146684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18562	1	0	0	0	0	15	1.0326837	-105.125101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18563	1	52.91	20	0	0	15	1.0300678	-105.096872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18564	1	39.06	4.46	0	186.06	15	1.0381005	-105.548734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18565	1	0	0	0	0	15	1.0362049	-105.499159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18566	1	29.58	2.46	0	0	15	1.0282046	-105.076217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18567	1	66.22	29.2	0	0	15	1.0235711	-107.710251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18568	1	41.23	21.07	0	0	15	1.0343519	-105.099546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18569	1	26.11	6.79	0	0	15	1.0364685	-108.858698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18570	1	0	0	0	0	15	1.0365975	-108.844597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18571	1	23.09	6.04	0	0	15	1.0224966	-108.383524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18572	1	23.09	3.44	0	0	15	1.0286557	-106.146477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18573	1	4.55	0.43	0	0	15	1.037078	-85.832664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18574	1	0	0	0	0	15	1.0279696	-89.401497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18575	1	9.9	2.03	0	0	15	1.0279243	-89.407212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18576	1	0	0	0	0	15	1.0297745	-87.068262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18577	1	14.86	6.08	0	0	15	1.0296751	-87.077067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18578	1	0	0	0	0	15	1.025944	-84.213856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18579	1	7.19	1.84	0	0	15	1.0259091	-84.217575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18580	1	5.16	1.89	0	21.74	15	1.0374256	-82.807587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18581	1	0	0	0	0	15	1.0372001	-82.802089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18582	1	14.5	5.89	0	0	15	1.0364005	-90.115181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18583	1	0	0	0	0	15	1.036492	-90.107986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18584	1	0	0	0	15.53	15	1.041596	-86.206141	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18585	1	28.46	5.3	0	0	15	1.0387729	-89.121482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18586	1	0	0	0	0	15	1.038645	-92.033905	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18587	1	0	0	0	0	15	1.038645	-92.033905	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18588	1	0	0	0	0	15	1.0419678	-86.105444	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18589	1	0	0	0	0	15	1.0345392	-90.812635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18590	1	14.17	1.05	0	0	15	1.0344882	-90.82118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18591	1	12.62	0.15	0	0	15	1.0402567	-85.701587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18592	1	7.59	3.17	0	0	15	1.0391322	-86.827308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18593	1	12.92	4.08	0	0	15	1.0400486	-87.574385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18594	1	8.75	2.82	0	0	15	1.0282712	-95.236157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18595	1	15.52	3.42	0	0	15	1.036383	-93.349142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18596	1	26.06	9.21	0	0	15	1.026085	-95.698779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18597	1	41.48	15.9	0	0	15	1.0255161	-95.943213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18598	1	0	0	0	0	15	1.0381478	-92.633202	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18599	1	58.26	18.17	0	0	15	1.0307825	-94.435685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18600	1	0	0	0	0	15	1.0329214	-93.882939	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18601	1	0	0	0	0	15	1.0329214	-93.882939	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18602	1	0	0	0	0	15	1.0386279	-92.571264	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18603	1	12.24	4.92	0	0	15	1.0406253	-91.739792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18604	1	12.24	1.41	0	0	15	1.042003	-91.546833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18605	1	16.27	3.4	0	0	15	1.0421065	-91.47397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18606	1	14.93	9.47	0	0	15	1.0332718	-94.474343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18607	1	5.31	1.64	0	0	15	1.0322639	-95.14473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18608	1	15.85	1.56	0	0	15	1.0252347	-94.18531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18609	1	0	0	0	0	15	1.0376726	-91.219907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18610	1	26.79	13.14	0	0	15	1.0374705	-91.234627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18611	1	38.58	4.26	0	0	15	1.0476601	-91.337017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18612	1	0	0	0	0	15	1.0477778	-91.317341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18613	1	0	0	0	0	15	1.038186	-90.534241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18614	1	26.79	6.11	0	0	15	1.0380453	-90.54864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18615	1	0	0	0	0	15	1.0362502	-90.78749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18616	1	52.35	16.28	0	0	15	1.0359515	-90.818104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18617	1	15.72	1.38	0	0	15	1.0277943	-95.053029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18618	1	0	0	0	0	15	1.0278507	-95.044063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18619	1	29.21	8.55	0	0	15	1.0317905	-95.941041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18620	1	37.3	2.56	0	0	15	1.0433995	-93.107965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18621	1	28.66	8.87	0	0	15	1.0218056	-94.865708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18622	1	29.62	6.1	0	0	15	1.0237719	-95.063566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18623	1	28.93	8.37	0	0	15	1.0323091	-95.565121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18624	1	26	8.26	0	45.03	15	1.0353384	-102.407073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18625	1	26	14.5	0	0	15	1.0356593	-101.615862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18626	1	29.24	10.04	0	0	15	1.024953	-99.103349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18627	1	37.76	11.13	0	0	15	1.0342945	-101.807935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18628	1	27.74	2.38	0	0	15	1.0325639	-102.814457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18629	1	27.74	19.04	0	0	15	1.031136	-100.664614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18630	1	27.74	1.08	0	0	15	1.0404042	-101.393309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18631	1	27.74	7.11	0	0	15	1.0312583	-99.770845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18632	1	61.83	55.29	0	0	15	1.0373253	-101.907261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18633	1	35.3	10.19	0	0	15	1.0472733	-101.573469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18634	1	45.6	3.8	0	0	15	1.0248941	-102.814388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18635	1	37.37	15.21	0	0	15	1.0213157	-105.745259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18636	1	37.37	4.59	0	0	15	1.030827	-105.30256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18637	1	0	0	0	156.39	15	1.0334744	-105.612682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18638	1	37.37	5.16	0	0	15	1.033321	-105.634171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18639	1	74.74	56.82	0	0	15	1.0299852	-105.522646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18640	1	0	0	0	0	15	1.0390276	-103.062873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18641	1	32.01	5.56	0	0	15	1.0388983	-103.082182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18642	1	32.01	11.06	0	0	15	1.0403432	-102.726259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18643	1	68.83	15.48	0	0	15	1.0454634	-101.796198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18644	1	41.92	8.88	0	0	15	1.0336761	-91.228752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18645	1	25.55	3.91	0	0	15	1.0370408	-90.833681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18646	1	0	0	0	0	15	1.0307994	-91.333388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18647	1	25.55	15.87	0	0	15	1.0305455	-91.347447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18648	1	27.15	4.64	0	0	15	1.0234576	-91.046509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18649	1	12.93	4.49	0	0	15	1.0234957	-90.762341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18650	1	11.85	4.7	0	0	15	1.0336522	-91.657895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18651	1	0	0	0	0	15	1.0323283	-92.432356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18652	1	0	0	0	0	15	1.0323283	-92.432356	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18653	1	0	0	0	0	15	1.0323283	-92.432356	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18654	1	0	0	0	0	15	1.0323283	-92.432356	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18655	1	26.06	8.69	0	0	15	1.0321664	-92.446031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18656	1	0	0	0	0	15	1.0324807	-92.417771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18657	1	0	0	0	0	15	1.0372994	-90.442287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18658	1	0	0	0	0	15	1.0376574	-92.105071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18659	1	26.06	3.54	0	0	15	1.0371888	-90.457549	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18660	1	0	0	0	0	15	1.0334518	-92.654707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18661	1	59.49	12.76	0	0	15	1.0331949	-92.687482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18662	1	0	0	0	0	15	1.032273	-91.721714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18663	1	26.06	10.64	0	0	15	1.0321014	-91.73435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18664	1	31.57	14.23	0	0	15	1.0297677	-91.375791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18665	1	22.1	6.1	0	0	15	1.03483	-91.154028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18666	1	36.16	4.03	0	0	15	1.0296246	-91.279395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18667	1	19.79	7.17	0	0	15	1.0318345	-91.348442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18668	1	18.42	14.73	0	0	15	1.0386632	-92.678446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18669	1	18.42	6.61	0	0	15	1.0397829	-91.293693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18670	1	0	0	0	81.99	15	1.0404566	-92.766615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18671	1	18.42	7.67	0	0	15	1.0403366	-92.776402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18672	1	41.34	4.11	0	0	15	1.0253884	-93.127269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18673	1	29.03	14.48	0	0	15	1.0346746	-92.731217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18674	1	29.03	2.67	0	0	15	1.0240097	-92.596691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18675	1	0	0	0	0	15	1.0241077	-92.580362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18676	1	29.03	8.57	0	0	15	1.0264825	-93.133544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18677	1	29.03	5.3	0	0	15	1.0288187	-93.030622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18678	1	0	0	0	0	15	1.0289302	-93.014812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18679	1	0	0	0	0	15	1.0369255	-91.13364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18680	1	13.48	1.2	0	0	15	1.0368797	-91.141198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18681	1	15.65	2.33	0	0	15	1.0189689	-92.318354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18682	1	0	0	0	99.2	15	1.0445426	-88.688491	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18683	1	34.9	3.65	0	0	15	1.0464131	-90.167146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18684	1	0	0	0	0	15	1.044571	-88.639131	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18685	1	0	0	0	0	15	1.0260548	-90.888111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18686	1	37.1	20.32	0	0	15	1.025727	-90.907217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18687	1	31.32	10.25	0	0	15	1.0262284	-92.276822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18688	1	33.64	3.77	0	0	15	1.0260391	-92.33948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18689	1	38.37	12.85	0	0	15	1.0379248	-92.515017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18690	1	19.95	3.75	0	0	15	1.0268054	-92.722485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18691	1	0	0	0	0	15	1.0268054	-92.722485	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18692	1	0	0	0	0	15	1.0268054	-92.722485	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18693	1	0	0	0	0	15	1.0268054	-92.722485	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18694	1	0	0	0	0	15	1.0268944	-92.710564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18695	1	0	0	0	0	15	1.0268054	-92.722485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18696	1	19.95	5.83	0	56.54	15	1.0394684	-92.28629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18697	1	35.51	7.41	0	0	15	1.0284794	-92.527308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18698	1	0	0	0	0	15	1.0286648	-92.505954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18699	1	0	0	0	0	15	1.0270443	-92.794301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18700	1	97.84	35.5	0	0	15	1.0264966	-92.843777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18701	1	23.3	5.07	0	0	15	1.022841	-92.811728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18702	1	36.29	5.8	0	0	15	1.0415349	-90.895155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18703	1	30.26	13.58	0	0	15	1.0368812	-91.258781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18704	1	43.74	16.59	0	0	15	1.0330527	-92.43998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18705	1	63.74	2.84	0	0	15	1.0386918	-91.757774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18706	1	33.21	6.12	0	0	15	1.0398849	-91.518301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18707	1	33.21	8.92	0	0	15	1.0336541	-91.264104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18708	1	33.21	4.4	0	0	15	1.0382065	-91.233201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18709	1	0	0	0	0	15	1.0385424	-91.003577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18710	1	33.21	12.2	0	0	15	1.038335	-91.022791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18711	1	25.85	3.89	0	0	15	1.0453366	-90.607166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18712	1	0	0	0	0	15	1.0435782	-90.393863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18713	1	25.85	7.99	0	0	15	1.0434209	-90.408131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18714	1	67.69	17.76	0	0	15	1.0349746	-92.346495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18715	1	25.85	4.91	0	0	15	1.0413286	-91.020007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18716	1	16.37	2.13	0	15.64	15	1.0405024	-91.157889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18717	1	0	0	0	0	15	1.0403794	-91.146547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18718	1	0	0	0	58.75	15	1.0444943	-89.894483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18719	1	0	0	0	0	15	1.0498416	-91.105408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18720	1	16.37	1.65	0	0	15	1.044435	-89.904314	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18721	1	0	0	0	0	15	1.0338314	-93.508672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18722	1	9.02	2.9	0	0	15	1.0337782	-93.5137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18723	1	18.33	4.71	0	0	15	1.0298184	-91.879941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18724	1	0	0	0	0	15	1.0213925	-94.015667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18725	1	6.1	1.21	0	0	15	1.021367	-94.019043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18726	1	26.73	4.14	0	0	15	1.0230396	-93.400713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18727	1	0	0	0	0	15	1.0231391	-93.38615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18728	1	0	0	0	0	15	1.0282048	-93.24149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18729	1	24.29	1.94	0	0	15	1.0281331	-93.256489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18730	1	24.29	1.87	0	0	15	1.0297867	-92.191717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18731	1	24.29	6.77	0	0	15	1.0360108	-91.975734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18732	1	14.99	2.5	0	0	15	1.0251622	-95.290989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18733	1	17.34	8.13	0	0	15	1.0246103	-94.520231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18734	1	0	0	0	0	15	1.0247337	-94.511246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18735	1	18.51	7.2	0	0	15	1.025152	-93.762078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18736	1	18.87	2.33	0	0	15	1.0203678	-89.797654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18737	1	56.6	21.18	0	0	15	1.0175062	-90.395412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18738	1	10.21	3.9	0	0	15	1.0416268	-88.423584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18739	1	4.45	1.7	0	0	15	1.0401998	-87.536901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18740	1	0	0	0	0	15	1.0278341	-92.322014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18741	1	18.13	6.86	0	0	15	1.0277248	-92.331429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18742	1	15.06	3.29	0	0	15	1.040097	-90.680536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18743	1	0	0	0	0	15	1.0401717	-90.672507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18744	1	17.47	1.97	0	0	15	1.0225289	-94.708698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18745	1	15.06	4.09	0	0	15	1.0364292	-91.166469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18746	1	0	0	0	0	15	1.0310914	-91.725345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18747	1	6.81	1.01	0	0	15	1.0310642	-91.729425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18748	1	8.16	1.31	0	0	15	1.0327545	-91.370306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18749	1	16.5	4.26	0	0	15	1.0430496	-89.068868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18750	1	8.27	3.11	0	0	15	1.0398784	-94.607427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18751	1	6.94	0.19	0	0	15	1.0401346	-93.118568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18752	1	14.29	0.68	0	0	15	1.0402902	-95.328482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18753	1	0	0	0	0	15	1.0403255	-95.31965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18754	1	10.55	1.66	0	0	15	1.0350611	-94.383664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18755	1	0	0	0	0	15	1.0277451	-105.924372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18756	1	20.24	3.09	0	0	15	1.0276592	-105.93539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18757	1	64.75	5.78	0	0	15	1.0280153	-104.380235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18758	1	39.75	7.43	0	0	15	1.0284681	-105.041995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18759	1	0	0	0	0	15	1.0322392	-105.335319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18760	1	22.87	7.15	0	0	15	1.0321047	-105.348336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18761	1	0	0	0	0	15	1.0345143	-97.833432	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18762	1	87.35	25.42	0	0	15	1.0278898	-103.017805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18763	1	0	0	0	0	15	1.0277852	-105.700914	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18764	1	0	0	0	0	15	1.0277852	-105.700914	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18765	1	0	0	0	0	15	1.0357315	-97.639825	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18766	1	25.66	11.46	0	0	15	1.02651	-104.378585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18767	1	25.66	3.36	0	0	15	1.0373586	-102.327931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18768	1	0	0	0	0	15	1.0261675	-104.126486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18769	1	24.97	2.2	0	0	15	1.0260921	-104.142497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18770	1	47.1	9.07	0	0	15	1.0274183	-105.251153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18771	1	24.97	3.16	0	0	15	1.0320863	-102.913441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18772	1	0	0	0	544.87	15	1.0421234	-98.137234	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18773	1	0	0	0	0	15	1.0437332	-101.786072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18774	1	69.98	23.93	0	0	15	1.0416826	-98.17316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18775	1	9.87	3.68	0	0	15	1.0357179	-103.58866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18776	1	58.77	15.23	0	0	15	1.0257836	-104.94997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18777	1	58.25	7.97	0	0	15	1.0335856	-107.543923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18778	1	65.29	18.06	0	0	15	1.0266934	-106.532656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18779	1	34.6	12.92	0	0	15	1.0319574	-105.949656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18780	1	0	0	0	0	15	1.0321824	-105.932831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18781	1	75.05	22.56	0	0	15	1.0374322	-106.455992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18782	1	48.62	18.49	0	0	15	1.0251497	-105.074015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18783	1	50.28	15.17	0	0	15	1.0266105	-105.368792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18784	1	33.3	8.29	0	0	15	1.0267161	-103.143439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18785	1	0	0	0	0	15	1.0268858	-103.125653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18786	1	33.3	17.83	0	0	15	1.0263425	-106.146739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18787	1	0	0	0	0	15	1.026616	-106.128428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18788	1	31.44	9.82	0	0	15	1.0329127	-101.704093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18789	1	0	0	0	137.16	15	1.0389527	-98.349756	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18790	1	0	0	0	0	15	1.0397004	-101.277775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18791	1	31.44	5.54	0	0	15	1.0388164	-98.365864	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18792	1	0	0	0	0	15	1.0319958	-101.522286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18793	1	31.44	3.56	0	0	15	1.0318839	-101.539786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18794	1	21.62	9.09	0	0	15	1.0333751	-104.750893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18795	1	43.24	16.53	0	0	15	1.0348599	-104.043444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18796	1	15.3	3.68	0	0	15	1.027854	-102.730779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18797	1	30.61	7.31	0	0	15	1.0238389	-103.329113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18798	1	0	0	0	0	15	1.0239988	-103.310643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18799	1	0	0	0	0	15	1.0432742	-102.182532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18800	1	29.12	12.37	0	0	15	1.0430962	-102.196715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18801	1	16.51	1.38	0	0	15	1.0362629	-103.65086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18802	1	29.12	5.27	0	0	15	1.0361315	-103.666627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18803	1	61.89	9.59	0	0	15	1.0353154	-105.320663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18804	1	34.76	6.06	0	0	15	1.0238534	-102.162271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18805	1	0	0	0	0	15	1.0240012	-102.14369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18806	1	34.03	10.6	0	141.48	15	1.0361013	-104.361496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18807	1	34.03	15.02	0	0	15	1.0262639	-103.520289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18808	1	0	0	0	0	15	1.0252466	-105.060567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18809	1	34.03	8.1	0	0	15	1.0250624	-105.07937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18810	1	0	0	0	0	15	1.0320146	-105.181073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18811	1	82.29	27.28	0	0	15	1.0315335	-105.228319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18812	1	22.69	8.5	0	0	15	1.025055	-105.063878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18813	1	45.71	3.95	0	147.1	15	1.0400104	-106.405468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18814	1	23.02	11.7	0	0	15	1.0239208	-107.47632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18815	1	14.19	2.54	0	0	15	1.0287963	-104.546652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18816	1	14.19	10.55	0	0	15	1.0286362	-104.554048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18817	1	38.64	19.54	0	0	15	1.0291462	-105.052924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18818	1	0	0	0	0	15	1.0294481	-105.031217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18819	1	0	0	0	0	15	1.0238829	-107.112696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18820	1	56.61	19.8	0	0	15	1.0235709	-107.142201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18821	1	0	0	0	0	15	1.0377673	-98.83355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18822	1	0	0	0	0	15	1.0329096	-104.118055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18823	1	0	0	0	0	15	1.0334677	-106.287864	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18824	1	0	0	0	0	15	1.0334677	-106.287864	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18825	1	84.1	15.64	0	0	15	1.037378	-98.879504	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18826	1	0	0	0	170.19	15	1.0380005	-107.331634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18827	1	56.38	19.63	0	0	15	1.0376665	-107.364849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18828	1	18.77	9.14	0	0	15	1.0368968	-103.86666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18829	1	72.9	11.59	0	0	15	1.02162	-108.670964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18830	1	0	0	0	0	15	1.0219165	-108.629674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18831	1	12.54	2.09	0	0	15	1.0375957	-106.862762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18832	1	62.64	8.97	0	0	15	1.0277114	-105.205079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18833	1	13.98	3.93	0	0	15	1.0297258	-103.519406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18834	1	28.36	11.06	0	0	15	1.0239111	-102.036726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18835	1	47.56	12	0	0	15	1.0433239	-101.907192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18836	1	28.36	6.18	0	0	15	1.0263287	-102.05457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18837	1	54.68	21.54	0	0	15	1.0347896	-103.867954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18838	1	42.54	5.74	0	0	15	1.0340656	-105.352509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18839	1	0	0	0	490.23	15	1.0420251	-99.343307	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18840	1	0	0	0	0	15	1.0469148	-101.581529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18841	1	58.97	18.45	0	0	15	1.0416547	-99.37584	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18842	1	48.37	16.6	0	0	15	1.0409036	-102.790308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18843	1	31.85	10.69	0	0	15	1.0392872	-102.75959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18844	1	33.91	11.54	0	0	15	1.0283264	-103.631427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18845	1	24.77	6.3	0	0	15	1.0385025	-100.636369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18846	1	16.98	4.39	0	0	15	1.0401522	-103.760797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18847	1	0	0	0	0	15	1.0402382	-103.750739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18848	1	0	0	0	0	15	1.0386096	-104.571176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18849	1	16.98	4.77	0	0	15	1.0385177	-104.580329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18850	1	13.56	5.53	0	73.6	15	1.0389662	-105.245639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18851	1	0	0	0	0	15	1.038255	-105.229547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18852	1	0	0	0	0	15	1.0428661	-102.428309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18853	1	70.87	27.42	0	0	15	1.0423841	-102.468302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18854	1	0	0	0	0	15	1.0406435	-102.939708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18855	1	22.5	9.38	0	0	15	1.0404907	-102.951269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18856	1	0	0	0	0	15	1.0414878	-102.480227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18857	1	13.56	3.11	0	0	15	1.0402249	-102.738548	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18858	1	22.5	4.22	0	0	15	1.0397918	-102.879693	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18859	1	0	0	0	0	15	1.0412796	-102.525452	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18860	1	0	0	0	0	15	1.0416361	-102.460454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18861	1	0	0	0	0	15	1.0414878	-102.480227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18862	1	36.04	8.09	0	61.83	15	1.0399739	-103.439852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18863	1	41.08	14.56	0	0	15	1.0408892	-103.128103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18864	1	0	0	0	0	15	1.0435062	-98.672425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18865	1	24.17	6.16	0	0	15	1.043392	-98.68512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18866	1	24.17	6.4	0	0	15	1.0281797	-102.802579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18867	1	0	0	0	0	15	1.0279832	-103.389275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18868	1	46.22	12.52	0	0	15	1.0277517	-103.41637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18869	1	22.05	5.54	0	0	15	1.0268298	-102.858244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18870	1	31.2	8.67	0	0	15	1.0258798	-102.544572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18871	1	22.05	2.73	0	0	15	1.0328278	-102.603198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18872	1	0	0	0	293.67	15	1.0410546	-99.046844	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18873	1	0	0	0	0	15	1.0329926	-104.166315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18874	1	18.15	2.08	0	0	15	1.0287757	-109.871645	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18875	1	0	0	0	0	15	1.0339811	-107.980324	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18876	1	19.21	4.39	0	0	15	1.0409615	-99.057159	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18877	1	0	0	0	0	15	1.0299396	-104.86577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18878	1	31.69	12.76	0	0	15	1.0297261	-104.88273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18879	1	0	0	0	0	15	1.0330135	-94.42634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18880	1	25.45	3.84	0	0	15	1.0329054	-94.439539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18881	1	14.06	7.26	0	0	15	1.0317836	-95.085567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18882	1	14.95	3.97	0	0	15	1.0313565	-95.913492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18883	1	0	0	0	0	15	1.016295	-96.317821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18884	1	18.97	4.08	0	0	15	1.0162095	-96.328469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18885	1	9.75	4.32	0	0	15	1.0261157	-94.528134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18886	1	6.01	1.96	0	0	15	1.0265973	-96.2103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18887	1	6.01	2.69	0	0	15	1.0260244	-92.45546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18888	1	16.23	3.25	0	0	15	1.0296996	-100.611506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18889	1	15.29	0.27	0	0	15	1.0272263	-94.171588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18890	1	11.78	2.57	0	0	15	1.0271255	-96.390833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18891	1	11.78	2.02	0	0	15	1.0325173	-98.441697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18892	1	0	0	0	0	15	1.028255	-96.959872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18893	1	12.01	2.78	0	0	15	1.028192	-96.966965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18894	1	14.13	4.19	0	0	15	1.0250611	-93.682324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18895	1	0	0	0	0	15	1.0235895	-93.986455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18896	1	15.16	4.94	0	0	15	1.0234981	-93.995438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18897	1	22.95	8.18	0	0	15	1.0299262	-94.394565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18898	1	34.8	11.56	0	0	15	1.0157975	-97.258493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18899	1	34.8	6.73	0	88.99	15	1.0382257	-96.849549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18900	1	20.75	2.5	0	0	15	1.0351058	-95.718662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18901	1	16.38	5.12	0	0	15	1.034465	-95.355852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18902	1	0	0	0	0	15	1.0345664	-95.346363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18903	1	19.47	5.32	0	0	15	1.0361293	-95.911235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18904	1	18.79	5.39	0	2.84	15	1.0403534	-96.385656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18905	1	0	0	0	0	15	1.0394536	-95.581998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18906	1	15.9	2.8	0	0	15	1.0393824	-95.591151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18907	1	13.68	2.26	0	0	15	1.0390567	-96.191032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18908	1	0	0	0	0	15	1.0391127	-96.183095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18909	1	12.01	1.59	0	0	15	1.0406531	-96.40958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18910	1	0	0	0	0	15	1.0407005	-96.403254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18911	1	8.65	3.05	0	0	15	1.0322813	-89.700469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18912	1	19.42	3.07	0	0	15	1.0393237	-90.623875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18913	1	0	0	0	0	15	1.0393961	-90.613226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18914	1	19.42	5.62	0	0	15	1.0414827	-90.771244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18915	1	0	0	0	110.94	15	1.0395207	-88.227616	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18916	1	0	0	0	0	15	1.043434	-90.365035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18917	1	24.19	13.08	0	0	15	1.0393053	-88.240476	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18918	1	19.42	4.67	0	0	15	1.0208804	-92.767401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18919	1	0	0	0	0	15	1.036531	-90.993035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18920	1	60.55	27.03	0	0	15	1.0361074	-91.021347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18921	1	22.33	4.95	0	30.69	15	1.0344781	-92.2292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18922	1	23.8	4.82	0	0	15	1.0397096	-90.73931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18923	1	22.33	12.33	0	0	15	1.0357758	-91.65329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18924	1	6.85	0.93	0	0	15	1.0371973	-89.64144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18925	1	0	0	0	0	15	1.0378351	-91.125629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18926	1	30.98	1.53	0	0	15	1.0377508	-91.144618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18927	1	0	0	0	0	15	1.0349377	-91.066281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18928	1	18.83	2.26	0	0	15	1.0348766	-91.076282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18929	1	9.42	2.9	0	0	15	1.0364148	-91.490535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18930	1	0	0	0	0	15	1.0303244	-97.508251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18931	1	59.44	25.75	0	0	15	1.0299006	-97.54241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18932	1	0	0	0	0	15	1.0331975	-96.813691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18933	1	30.79	5.92	0	0	15	1.0330529	-96.83201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18934	1	30.79	10.11	0	0	15	1.0316391	-96.914098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18935	1	0	0	0	0	15	1.0335525	-97.079824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18936	1	30.79	9.39	0	0	15	1.0333792	-97.096556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18937	1	14.54	1.67	0	0	15	1.0232129	-101.116228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18938	1	0	0	0	0	15	1.0377416	-93.043118	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18939	1	67.01	20.17	0	0	15	1.0314116	-96.870629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18940	1	0	0	0	0	15	1.0326359	-95.854167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18941	1	0	0	0	0	15	1.0326359	-95.854167	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18942	1	0	0	0	0	15	1.0385112	-92.923557	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18943	1	47.6	7.45	0	0	15	1.0328082	-97.886987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18944	1	43.83	7.85	0	0	15	1.0308755	-98.441731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18945	1	38.61	7.18	0	0	15	1.0340369	-98.074922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18946	1	0	0	0	0	15	1.0320232	-98.296413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18947	1	40.36	1.85	0	0	15	1.0319219	-98.320935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18948	1	0	0	0	0	15	1.0420402	-91.151973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18949	1	18.35	3.78	0	0	15	1.0419593	-91.161311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18950	1	25.54	4.64	0	0	15	1.034997	-90.968463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18951	1	11.76	5.66	0	0	15	1.0340021	-91.248107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18952	1	0	0	0	0	15	1.0339671	-90.815477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18953	1	8.36	4.11	0	0	15	1.0339079	-90.819536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18954	1	16.73	3.72	0	0	15	1.0428601	-90.794553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18955	1	0	0	0	0	15	1.034314	-91.40214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18956	1	24.66	9.09	0	0	15	1.0341545	-91.415763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18957	1	24.66	1.17	0	0	15	1.0365618	-92.04271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18958	1	0	0	0	0	15	1.0342116	-91.118717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18959	1	24.66	10.82	0	0	15	1.0340511	-91.130612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18960	1	0	0	0	0	15	1.0342845	-91.615698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18961	1	21.03	8.59	0	0	15	1.0341455	-91.626563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18962	1	0	0	0	0	15	1.0365212	-92.593548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18963	1	21.03	4.05	0	0	15	1.0364249	-92.604534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18964	1	24.33	3.74	0	0	15	1.036104	-92.809765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18965	1	0	0	0	0	15	1.0429652	-89.833253	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18966	1	0	0	0	0	15	1.0380681	-92.295195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18967	1	0	0	0	0	15	1.0356761	-94.140828	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18968	1	0	0	0	0	15	1.0356761	-94.140828	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18969	1	28.19	10.24	0	0	15	1.0428036	-89.847547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18970	1	0	0	0	0	15	1.035251	-93.073526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18971	1	30.2	10.42	0	0	15	1.0350664	-93.088445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18972	1	38.3	6.67	0	0	15	1.0320581	-92.257983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18973	1	1.01	0.36	0	0	15	1.0343061	-93.072009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18974	1	28.19	6.88	0	0	15	1.0341586	-93.089156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18975	1	26.21	4.54	0	0	15	1.0362561	-91.036216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18976	1	0	0	0	0	15	1.0363746	-91.020683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18977	1	42.28	26.97	0	0	15	1.0344979	-91.63103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18978	1	0	0	0	0	15	1.0341116	-92.056634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18979	1	25.81	6.24	0	0	15	1.0339757	-92.070906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18980	1	13.56	4.13	0	0	15	1.0355147	-91.593883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18981	1	25.81	9.01	0	0	15	1.0353454	-91.607787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18982	1	37.15	6.51	0	0	15	1.0370805	-92.164562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18983	1	27.84	8.8	0	0	15	1.0378839	-92.281051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18984	1	0	0	0	0	15	1.0380406	-92.266739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18985	1	24.94	2.98	0	0	15	1.0200607	-92.678165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18986	1	0	0	0	0	15	1.0350521	-91.125439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18987	1	26.42	2.02	0	0	15	1.0349569	-91.141214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18988	1	60.51	23.22	0	0	15	1.0335405	-92.208177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18989	1	0	0	0	0	15	1.0444942	-89.134514	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18990	1	0	0	0	0	15	1.0357121	-91.358568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18991	1	52.23	18.01	0	0	15	1.0441898	-89.160142	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18992	1	26.42	14.58	0	0	15	1.0342	-91.551832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18993	1	28.99	10.06	0	0	15	1.031558	-92.304408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18994	1	46.53	6.57	0	0	15	1.0324959	-92.315863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18995	1	18.97	1.45	0	0	15	1.034332	-91.882503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18996	1	0	0	0	0	15	1.0343924	-91.8725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18997	1	29.46	15.33	0	39.7	15	1.033502	-92.87952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18998	1	50.5	14.18	0	0	15	1.0302663	-92.436693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18999	1	33.36	2.69	0	0	15	1.0334689	-91.675137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19000	1	0	0	0	38.6	15	1.035501	-91.740942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19001	1	29.46	8.28	0	0	15	1.0353448	-91.757957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19002	1	54.37	11.34	0	0	15	1.0326994	-92.943919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19003	1	0	0	0	0	15	1.0329297	-92.913608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19004	1	22.52	7.62	0	0	15	1.0313136	-92.344827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19005	1	24.81	6.78	0	0	15	1.040554	-91.812926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19006	1	28.19	3.15	0	0	15	1.0281037	-93.393824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19007	1	0	0	0	0	15	1.0343141	-91.916769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19008	1	28.19	7.81	0	0	15	1.0341507	-91.933248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19009	1	36.48	17.23	0	0	15	1.035776	-91.846965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19010	1	0	0	0	0	15	1.0360408	-91.828332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19011	1	0	0	0	0	15	1.0309835	-92.755132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19012	1	24.7	13.6	0	0	15	1.0307875	-92.766658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19013	1	11.91	3.33	0	0	15	1.0249601	-95.297065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19014	1	9.39	5.12	0	0	15	1.0223428	-95.40748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19015	1	26.7	9.81	0	0	15	1.0325282	-97.627036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19016	1	13.35	2.7	0	65.15	15	1.0394868	-96.658993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19017	1	0	0	0	0	15	1.0388175	-96.640817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19018	1	14.31	2	0	0	15	1.0377244	-95.639785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19019	1	9.63	3.29	0	0	15	1.0254583	-95.527286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19020	1	6.49	2.73	0	0	15	1.02267	-96.364581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19021	1	0	0	0	0	15	1.0227121	-96.361262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19022	1	13.07	5.18	0	0	15	1.0355214	-94.644001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19023	1	5.33	0.62	0	0	15	1.0299926	-94.80327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19024	1	6.3	0.35	0	0	15	1.0299751	-94.80684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19025	1	36.22	8.35	0	0	15	1.0281768	-94.395423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19026	1	0	0	0	0	15	1.0371901	-90.713131	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19027	1	66.14	7.76	0	0	15	1.0339805	-93.809581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19028	1	0	0	0	0	15	1.0344256	-93.128572	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19029	1	0	0	0	0	15	1.0344256	-93.128572	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19030	1	0	0	0	0	15	1.0381213	-90.562259	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19031	1	33.12	19.52	0	0	15	1.0203111	-94.915461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19032	1	0	0	0	0	15	1.0415465	-94.683554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19033	1	18.4	5.7	0	0	15	1.0414475	-94.693305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19034	1	18.09	7.24	0	0	15	1.0386586	-95.605853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19035	1	19	3.43	0	0	15	1.0416527	-94.976439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19036	1	19.62	4.61	0	0	15	1.0340852	-97.3944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19037	1	0	0	0	0	15	1.0341789	-97.382568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19038	1	0	0	0	0	15	1.0337292	-94.601681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19039	1	7.74	2.42	0	0	15	1.033682	-94.606284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19040	1	14.82	6.45	0	0	15	1.0324147	-93.517817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19041	1	7.72	0.95	0	0	15	1.0374153	-94.966164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19042	1	13.47	4.45	0	12.85	15	1.0385072	-95.176807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19043	1	7.81	2.6	0	0	15	1.03758	-95.714193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19044	1	21.64	2.27	0	0	15	1.0372921	-95.737163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19045	1	8.64	1.23	0	0	15	1.0385491	-93.887547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19046	1	0	0	0	0	15	1.0385811	-93.883106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19047	1	6.26	2.43	0	0	15	1.0420295	-95.854583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19048	1	0	0	0	0	15	1.0420697	-95.851271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19049	1	25.53	1.42	0	9.01	15	1.0413231	-96.125076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19050	1	0	0	0	0	15	1.0190002	-100.1421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19051	1	11.65	3.31	0	0	15	1.0189342	-100.14871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19052	1	33.52	10.46	0	0	15	1.018306	-101.001415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19053	1	0	0	0	0	15	1.018486	-100.982145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19054	1	33.52	10.13	0	0	15	1.0309245	-102.161917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19055	1	0	0	0	0	15	1.0308856	-101.838743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19056	1	21.87	5.56	0	0	15	1.0307818	-101.850679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19057	1	21.87	2.22	0	0	15	1.0333936	-101.796248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19058	1	0	0	0	0	15	1.0327661	-101.543783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19059	1	33.43	13.63	0	0	15	1.0325358	-101.561673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19060	1	65.28	12.13	0	0	15	1.0322082	-101.904585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19061	1	0	0	0	0	15	1.0219698	-101.886878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19062	1	33.43	13.9	0	0	15	1.0217282	-101.906495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19063	1	33.43	9.96	0	0	15	1.0372088	-101.694984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19064	1	33.43	21.63	0	0	15	1.0237024	-102.250878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19065	1	0	0	0	0	15	1.0240066	-102.23377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19066	1	19.27	2.62	0	0	15	1.0251067	-102.141188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19067	1	35.78	2.11	0	0	15	1.0247988	-102.259667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19068	1	0	0	0	0	15	1.034962	-102.323284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19069	1	19.27	3.11	0	0	15	1.0348783	-102.333426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19070	1	9.81	1.57	0	0	15	1.0229822	-102.086656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19071	1	19.27	8.54	0	0	15	1.0228447	-102.098253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19072	1	0	0	0	0	15	1.0303922	-102.366032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19073	1	26.34	6.03	0	0	15	1.0302785	-102.38042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19074	1	23.76	4.92	0	0	15	1.0322106	-101.857469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19075	1	36.77	9.35	0	0	15	1.027253	-101.304778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19076	1	20.99	5.72	0	0	15	1.0370875	-101.72438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19077	1	28.74	6.25	0	0	15	1.0351345	-101.538634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19078	1	0	0	0	0	15	1.0411159	-98.322036	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19079	1	28.74	8.65	0	0	15	1.0369431	-101.312511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19080	1	0	0	0	0	15	1.0357062	-104.990231	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19081	1	0	0	0	0	15	1.0357062	-104.990231	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19082	1	0	0	0	0	15	1.0416654	-98.226215	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19083	1	28.74	2.79	0	0	15	1.0355522	-101.464469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19084	1	0	0	0	0	15	1.0271301	-100.970614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19085	1	28.74	7.81	0	0	15	1.0269699	-100.98563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19086	1	30.64	5.53	0	0	15	1.0277613	-101.159142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19087	1	0	0	0	0	15	1.0346755	-101.307976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19088	1	9.28	3.93	0	0	15	1.0346122	-101.312543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19089	1	14.13	4.1	0	0	15	1.0366659	-101.331832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19090	1	18.6	4.64	0	35.01	15	1.0350605	-101.055807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19091	1	0	0	0	0	15	1.0347312	-101.040378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19092	1	12.28	3.94	0	0	15	1.0290019	-100.14857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19093	1	0	0	0	0	15	1.0290782	-100.142013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19094	1	0	0	0	0	15	1.0308693	-101.921933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19095	1	15.06	8.19	0	0	15	1.0307486	-101.929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19096	1	12.28	1.91	0	0	15	1.0312646	-100.615088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19097	1	18.47	12.48	0	0	15	1.0274443	-99.580149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19098	1	38.97	10.63	0	0	15	1.0393178	-102.216305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19099	1	29.16	0.91	0	0	15	1.0327875	-102.93213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19100	1	29.16	2.11	0	0	15	1.0370881	-103.227306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19101	1	25.02	5.44	0	0	15	1.036456	-102.450007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19102	1	0	0	0	0	15	1.036571	-102.436005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19103	1	52.54	13.36	0	0	15	1.0360723	-104.827645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19104	1	50.03	14.77	0	0	15	1.0347022	-101.925876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19105	1	0	0	0	0	15	1.0283514	-99.528675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19106	1	36.9	13.52	0	0	15	1.0281237	-99.550841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19107	1	28.79	12.33	0	0	15	1.0348858	-103.04162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19108	1	28.79	6.02	0	0	15	1.0279646	-100.183233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19109	1	28.79	3.86	0	0	15	1.0356243	-101.797462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19110	1	33.89	5.47	0	0	15	1.0294279	-101.170442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19111	1	0	0	0	303.29	15	1.0400463	-97.390823	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19112	1	65.33	14.27	0	0	15	1.0400986	-101.336866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19113	1	0	0	0	0	15	1.0394706	-97.258809	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19114	1	33.89	9.38	0	0	15	1.0275854	-100.718632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19115	1	33.89	12.4	0	0	15	1.0303083	-100.472599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19116	1	68.88	22.29	0	0	15	1.029613	-102.057322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19117	1	23.63	3.27	0	0	15	1.0253921	-104.679242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19118	1	0	0	0	0	15	1.0254816	-104.66541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19119	1	0	0	0	0	15	1.0284207	-100.355879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19120	1	23.63	5.72	0	0	15	1.0283059	-100.368579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19121	1	10.01	4.55	0	14.31	15	1.0393847	-96.169948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19122	1	13.72	0.74	0	0	15	1.0366611	-95.893391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19123	1	0	0	0	0	15	1.0380573	-96.085213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19124	1	0	0	0	0	15	1.0380573	-96.085213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19125	1	0	0	0	0	15	1.0380573	-96.085213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19126	1	0	0	0	0	15	1.0380573	-96.085213	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19127	1	12.59	2.48	0	0	15	1.0379985	-96.091667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19128	1	0	0	0	0	15	1.0381165	-96.078016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19129	1	7.73	2.3	0	0	15	1.0405377	-96.241878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19130	1	14.62	0.41	0	0	15	1.0390257	-95.40493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19131	1	13.33	1.88	0	0	15	1.0391379	-92.792555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19132	1	3.28	0.86	0	0	15	1.0389623	-93.45359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19133	1	6.67	3.39	0	0	15	1.0389089	-93.457285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19134	1	15.08	3.04	0	0	15	1.0347461	-96.568601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19135	1	67.06	16.12	0	0	15	1.0332201	-96.235096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19136	1	39.04	3.41	0	0	15	1.0360413	-96.325386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19137	1	39.04	6.55	0	0	15	1.0370973	-95.818794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19138	1	39.18	5.42	0	46.88	15	1.036311	-96.840599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19139	1	56.3	0.41	0	54.84	15	1.0374195	-97.289004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19140	1	22.62	11.54	0	0	15	1.033149	-96.525074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19141	1	38.52	2.9	0	0	15	1.0328214	-96.610615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19142	1	53.27	16.11	0	0	15	1.0320601	-96.958501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19143	1	108.53	10.27	0	0	15	1.0330634	-97.086033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19144	1	0	0	0	0	15	1.031961	-97.19591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19145	1	58.45	19.34	0	0	15	1.0316254	-97.227093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19146	1	19.41	4.51	0	0	15	1.030355	-97.302976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19147	1	0	0	0	0	15	1.0349685	-96.968622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19148	1	38.66	2.41	0	0	15	1.0348671	-96.991593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19149	1	21.47	9.8	0	0	15	1.0260455	-101.336015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19150	1	43.95	7.36	0	0	15	1.0216749	-98.760197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19151	1	0	0	0	0	15	1.0306314	-102.872297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19152	1	47.45	22.19	0	0	15	1.0302612	-102.898456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19153	1	75.25	29.7	0	0	15	1.0247063	-101.597115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19154	1	27.97	8.59	0	0	15	1.0295586	-102.591087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19155	1	0	0	0	0	15	1.0140529	-103.204632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19156	1	76.38	17.44	0	0	15	1.0137001	-103.247788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19157	1	0	0	0	0	15	1.0270162	-100.258798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19158	1	0	0	0	0	15	1.0270162	-100.258798	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19159	1	0	0	0	0	15	1.0270162	-100.258798	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19160	1	0	0	0	0	15	1.0270162	-100.258798	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19161	1	38.36	6.2	0	0	15	1.0268585	-100.280005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19162	1	0	0	0	0	15	1.0271778	-100.238173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19163	1	41.96	16.05	0	0	15	1.0263383	-100.080599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19164	1	47.71	7.51	0	0	15	1.0269626	-102.259359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19165	1	0	0	0	0	15	1.0271376	-102.234096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19166	1	25.27	11.2	0	0	15	1.030916	-99.796401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19167	1	0	0	0	212.23	15	1.0382677	-94.108017	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19168	1	0	0	0	0	15	1.0395941	-98.062685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19169	1	23.84	5.78	0	0	15	1.0381435	-94.120133	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19170	1	60.47	6.39	0	0	15	1.0301533	-98.485611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19171	1	26.4	12.13	0	0	15	1.020396	-103.052259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19172	1	69.13	8.19	0	0	15	1.0165126	-102.627134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19173	1	0	0	0	0	15	1.0167879	-102.588305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19174	1	38.52	10.95	0	0	15	1.0262806	-102.321275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19175	1	22.66	5.89	0	0	15	1.028389	-100.488543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19176	1	10.93	4.61	0	0	15	1.0460836	-96.433243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19177	1	5.04	0.77	0	0	15	1.0461977	-96.485068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19178	1	6.71	1.03	0	0	15	1.0462149	-96.465242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19179	1	0	0	0	0	15	1.0458671	-96.268646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19180	1	0	0	0	0	15	1.0458671	-96.268646	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19181	1	0	0	0	0	15	1.0458671	-96.268646	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19182	1	0	0	0	0	15	1.0458671	-96.268646	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19183	1	16.68	3.91	0	0	15	1.0457793	-96.278511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19184	1	0	0	0	0	15	1.0459568	-96.259233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19185	1	3.79	0.35	0	0	15	1.0381988	-96.643297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19186	1	6.46	2.76	0	0	15	1.0384969	-95.535865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19187	1	15.81	0.34	0	0	15	1.0369511	-92.546362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19188	1	13.32	1.23	0	0	15	1.0301128	-93.000035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19189	1	0	0	0	0	15	1.0301571	-92.992837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19190	1	22.27	6.45	0	0	15	1.0174609	-95.386257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19191	1	8.07	2.48	0	0	15	1.0340061	-92.173292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19192	1	0	0	0	0	15	1.0300601	-91.233325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19193	1	0	0	0	0	15	1.0300601	-91.233325	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19194	1	0	0	0	0	15	1.0300601	-91.233325	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19195	1	0	0	0	0	15	1.0300601	-91.233325	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19196	1	6.52	0.8	0	0	15	1.0300369	-91.236893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19197	1	0	0	0	0	15	1.0300875	-91.229455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19198	1	23.01	7.78	0	0	15	1.0338125	-97.458035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19199	1	12.51	4.77	0	52.43	15	1.0392917	-98.200077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19200	1	12.51	2.44	0	0	15	1.0337265	-97.225163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19201	1	20.85	4.07	0	0	15	1.0233588	-100.482235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19202	1	0	0	0	0	15	1.0273343	-102.438568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19203	1	73.56	38.39	0	0	15	1.0267526	-102.479112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19204	1	0	0	0	21.51	15	1.0373453	-94.89591	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19205	1	0	0	0	0	15	1.0435026	-100.385538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19206	1	31.2	4.08	0	0	15	1.03722	-94.912591	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19207	1	53.22	16.08	0	0	15	1.0271414	-102.549032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19208	1	0	0	0	0	15	1.046595	-101.390843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19209	1	19.44	13.06	0	0	15	1.046404	-101.400528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19210	1	19.44	5.72	0	0	15	1.0379349	-101.223223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19211	1	19.08	8.87	0	0	15	1.0316204	-102.373011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19212	1	18.59	4.86	0	0	15	1.0280703	-92.561604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19213	1	11.2	2.05	0	0	15	1.0343893	-91.811071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19214	1	25.43	7.3	0	0	15	1.0256605	-93.784183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19215	1	14.7	3.65	0	0	15	1.0351326	-91.558149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19216	1	5.57	0.88	0	0	15	1.0314505	-92.5227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19217	1	22.01	2.22	0	0	15	1.0289566	-98.829412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19218	1	23.27	6.13	0	0	15	1.0268634	-100.60204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19219	1	0	0	0	0	15	1.0269857	-100.588349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19220	1	22.01	5.87	0	0	15	1.0270354	-100.650682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19221	1	21.75	8.01	0	0	15	1.0494861	-95.659712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19222	1	13.43	2.45	0	0	15	1.0576399	-94.679053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19223	1	14.69	2.1	0	0	15	1.0575914	-94.686529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19224	1	25.83	5.49	0	97.47	15	1.0364521	-98.460187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19225	1	67.45	17.2	0	0	15	1.0283494	-99.27476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19226	1	0	0	0	0	15	1.0204754	-98.929285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19227	1	25.22	8.29	0	0	15	1.02033	-98.943616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19228	1	0	0	0	0	15	1.0301676	-102.32801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19229	1	15.3	4.64	0	0	15	1.0300799	-102.336577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19230	1	19.42	6.89	0	0	15	1.0281339	-98.11549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19231	1	33.16	3.9	0	0	15	1.0228835	-97.681919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19232	1	19.96	1.35	0	0	15	1.0345573	-97.945347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19233	1	39.91	14.54	0	0	15	1.0262031	-100.907937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19234	1	37.88	16.9	0	0	15	1.0463565	-96.062885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19235	1	8.96	1.62	0	4.84	15	1.041611	-96.945644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19236	1	58.57	27.38	0	0	15	1.0276828	-98.90192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19237	1	45.14	17.27	0	0	15	1.0325525	-98.163785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19238	1	0	0	0	-354.18	15	1.0351342	-97.270827	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19239	1	34.03	9.35	0	0	15	1.0296682	-100.122353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19240	1	45.14	9.76	0	0	15	1.0349412	-97.294836	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19241	1	0	0	0	0	15	1.0315167	-98.338242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19242	1	45.14	6.14	0	0	15	1.0313585	-98.364969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19243	1	0	0	0	0	15	1.0365487	-97.54033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19244	1	45.14	27.04	0	0	15	1.0361731	-97.563922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19245	1	62.11	13.67	0	0	15	1.0258659	-104.113166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19246	1	57.76	24.12	0	0	15	1.0250936	-102.833012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19247	1	47.16	30.54	0	0	15	1.024724	-99.743048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19248	1	33	7.97	0	0	15	1.0279847	-100.485572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19249	1	51.01	9.44	0	0	15	1.0397472	-99.839435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19250	1	82.78	7.26	0	0	15	1.0247037	-101.761014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19251	1	35.6	4.04	0	0	15	1.037223	-101.71056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19252	1	0	0	0	0	15	1.0257559	-101.431776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19253	1	35.6	9.01	0	0	15	1.0255703	-101.451812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19254	1	35.6	11.39	0	0	15	1.050611	-96.954056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19255	1	8.46	2.33	0	0	15	1.038863	-93.757851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19256	1	0	0	0	0	15	1.0396096	-93.516851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19257	1	8.04	4.61	0	0	15	1.0395398	-93.520843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19258	1	7.69	2.83	0	0	15	1.0381134	-94.751634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19259	1	0	0	0	0	15	1.0381661	-94.747219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19260	1	7.69	0.78	0	0	15	1.0380825	-94.298479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19261	1	17.98	4.78	0	0	15	1.0320372	-92.096072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19262	1	46.34	5.9	0	0	15	1.0335488	-92.694134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19263	1	27.46	7.36	0	0	15	1.0359969	-91.170321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19264	1	27.46	9.66	0	0	15	1.038731	-91.670347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19265	1	8.15	5.82	0	0	15	1.0337508	-91.040244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19266	1	10	2.14	0	0	15	1.0358005	-89.869426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19267	1	15.35	3.36	0	0	15	1.0329669	-93.004805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19268	1	33.97	13.12	0	0	15	1.0263108	-96.13892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19269	1	33.97	19.73	0	0	15	1.0192446	-95.575679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19270	1	33.97	3.91	0	0	15	1.0196986	-95.288595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19271	1	0	0	0	0	15	1.0232709	-94.388854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19272	1	48.32	15.1	0	0	15	1.0229723	-94.416745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19273	1	33.97	7.73	0	0	15	1.0302602	-96.405348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19274	1	0	0	0	0	15	1.0257212	-95.647451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19275	1	17.74	2.32	0	0	15	1.025663	-95.656934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19276	1	20.62	8.32	0	0	15	1.0276901	-93.761088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19277	1	0	0	0	0	15	1.027837	-93.748827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19278	1	14.86	10.64	0	0	15	1.0251427	-95.814948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19279	1	14.86	5.63	0	0	15	1.0339862	-91.890724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19280	1	14.35	5.91	0	0	15	1.0232165	-95.570509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19281	1	15.11	9.07	0	29.29	15	1.0390177	-92.590265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19282	1	22.52	9.83	0	0	15	1.018297	-97.32682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19283	1	0	0	0	0	15	1.0232707	-96.824474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19284	1	27.83	4.36	0	0	15	1.0231589	-96.840972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19285	1	0	0	0	0	15	1.0186931	-97.56515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19286	1	22.52	5.89	0	0	15	1.0185696	-97.577699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19287	1	22.52	12.36	0	0	15	1.0200956	-96.788398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19288	1	0	0	0	0	15	1.0289739	-96.061014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19289	1	24.99	8.85	0	0	15	1.0288304	-96.07429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19290	1	19.83	3.22	0	0	15	1.0288733	-96.559974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19291	1	0	0	0	0	15	1.0289573	-96.548447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19292	1	0	0	0	0	15	1.0296362	-96.808707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19293	1	19.83	2.64	0	0	15	1.0295616	-96.819869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19294	1	0	0	0	0	15	1.0302915	-96.860089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19295	1	35.87	11.54	0	0	15	1.0300723	-96.881483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19296	1	45.23	11.88	0	0	15	1.061501	-94.695712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19297	1	45.94	17.96	0	0	15	1.0470886	-96.13954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19298	1	31.8	6.67	0	0	15	1.0220975	-97.603655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19299	1	0	0	0	0	15	1.0287928	-98.456326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19300	1	31.8	8.11	0	0	15	1.0286252	-98.473391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19301	1	31.8	10.79	0	0	15	1.0220427	-97.836401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19302	1	4.41	1.12	0	0	15	1.0337123	-95.37815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19303	1	29.46	4.69	0	0	15	1.0352571	-96.274108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19304	1	29.46	4.58	0	49.91	15	1.0415742	-96.694767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19305	1	0	0	0	0	15	1.0373334	-94.405995	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19306	1	0	0	0	0	15	1.0332178	-98.729747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19307	1	20.9	2.65	0	0	15	1.0363812	-105.799751	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19308	1	0	0	0	0	15	1.0428024	-103.63702	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19309	1	29.46	1.73	0	0	15	1.037253	-94.421716	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19310	1	35.08	4.25	0	0	15	1.0371473	-96.547313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19311	1	35.95	3.96	0	0	15	1.0334403	-95.953002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19312	1	0	0	0	0	15	1.0335872	-95.931341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19313	1	22.15	5.23	0	0	15	1.0264735	-101.563387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19314	1	0	0	0	0	15	1.0203514	-97.796753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19315	1	28.1	7.79	0	0	15	1.0202104	-97.812033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19316	1	20.9	11.12	0	0	15	1.0348172	-101.964346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19317	1	6.81	2.26	0	0	15	1.0217678	-95.065746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19318	1	11.41	2.72	0	0	15	1.021358	-95.310681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19319	1	44.72	15.91	0	0	15	1.040226	-103.035035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19320	1	44.72	4.03	0	0	15	1.0306897	-103.771416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19321	1	44.72	19.79	0	80.67	15	1.0343194	-103.223569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19322	1	44.72	9.27	0	0	15	1.0414687	-102.661844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19323	1	0	0	0	0	15	1.0416587	-102.639242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19324	1	104.72	43.94	0	0	15	1.0149051	-103.267982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19325	1	0	0	0	0	15	1.0316168	-103.142712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19326	1	56.44	10.42	0	0	15	1.0313651	-103.176844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19327	1	0	0	0	0	15	1.0317087	-102.945657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19328	1	54.27	12.54	0	0	15	1.0314407	-102.973941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19329	1	38.3	7.11	0	0	15	1.0354251	-103.476449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19330	1	0	0	0	0	15	1.0356066	-103.453104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19331	1	38.3	5.77	0	0	15	1.0388588	-103.470179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19332	1	0	0	0	0	15	1.0303518	-103.087514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19333	1	80.95	30.36	0	0	15	1.0298246	-103.126489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19334	1	43.22	14.37	0	0	15	1.0347857	-101.983524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19335	1	29.63	15.54	0	0	15	1.0277371	-103.521695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19336	1	45.6	11.36	0	61.52	15	1.0343176	-103.170591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19337	1	0	0	0	0	15	1.0338813	-103.139714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19338	1	36.66	12.05	0	0	15	1.0304973	-102.762331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19339	1	93.64	11.4	0	0	15	1.0266386	-101.253008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19340	1	0	0	0	0	15	1.0345186	-95.152436	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19341	1	1.12	0.06	0	0	15	1.037939	-101.454475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19342	1	36.66	13.74	0	0	15	1.0342906	-95.172582	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19343	1	36.66	15.63	0	0	15	1.0390172	-104.304848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19344	1	68.67	22.13	0	0	15	1.0382152	-103.283828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19345	1	27.78	3.01	0	0	15	1.0374708	-103.724661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19346	1	27.78	12.23	0	0	15	1.0340755	-103.439514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19347	1	0	0	0	0	15	1.0070411	-104.308814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19348	1	27.78	6.51	0	0	15	1.0068977	-104.325647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19349	1	27.78	14.01	0	0	15	1.0356148	-104.2069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19350	1	0	0	0	0	15	1.035845	-104.19151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19351	1	0	0	0	0	15	1.0384648	-103.708066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19352	1	31.98	7.75	0	0	15	1.0383117	-103.724495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19353	1	31.98	8.35	0	0	15	1.0385266	-104.015457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19354	1	31.98	10.67	0	0	15	1.0113234	-103.698508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19355	1	32.28	4.94	0	0	15	1.0040564	-104.811261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19356	1	0	0	0	0	15	1.0041208	-104.755725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19357	1	36.69	11.49	0	0	15	1.0038958	-104.776259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19358	1	39.5	2.64	0	0	15	1.0262404	-104.810255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19359	1	38.49	7.89	0	0	15	1.0360081	-104.878792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19360	1	101.74	31.02	0	0	15	1.0277957	-105.390653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19361	1	0	0	0	0	15	1.0284157	-105.336014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19362	1	37.25	3.35	0	0	15	1.0378835	-104.152613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19363	1	0	0	0	141.49	15	1.0423209	-104.721284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19364	1	38.49	11.68	0	0	15	1.042082	-104.743292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19365	1	0	0	0	0	15	1.033843	-99.257804	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19366	1	8.84	2.65	0	0	15	1.0282369	-101.914049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19367	1	0	0	0	0	15	1.0347029	-99.115566	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19368	1	33.33	5.52	0	0	15	1.0354953	-104.435263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19369	1	0	0	0	0	15	1.0269264	-105.186791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19370	1	32.09	4.44	0	0	15	1.0267945	-105.206163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19371	1	10.9	1.69	0	0	15	1.0438341	-93.834735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19372	1	23.17	6.64	0	0	15	1.0317425	-95.69943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19373	1	9.51	3.49	0	19.6	15	1.0412641	-95.980302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19374	1	5.56	1.37	0	0	15	1.0343585	-96.133542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19375	1	0	0	0	0	15	1.0343838	-96.130635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19376	1	5.56	0.87	0	0	15	1.0376749	-96.103402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19377	1	18.71	1.06	0	0	15	1.0369364	-95.896545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19378	1	14.56	6.13	0	0	15	1.0341016	-96.767694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19379	1	14.56	0.97	0	0	15	1.0394378	-96.069164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19380	1	17.99	7.08	0	0	15	1.0361774	-95.343589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19381	1	30.82	2.67	0	0	15	1.0400435	-94.86492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19382	1	0	0	0	0	15	1.0283542	-91.824457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19383	2	0	0	0	0	15	1.0260995	-91.273022	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19384	1	0	0	0	0	15	1.0283364	-91.826037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19385	1	0	0	0	0	15	1.0283542	-91.824457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19386	1	0	0	0	0	15	1.0370595	-90.124249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19387	2	0	0	0	0	15	1.0510363	-86.950418	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19388	1	0	0	0	0	15	1.036939	-90.239117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19389	2	0	0	0	0	15	1.038	-91.663832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19390	1	0	0	0	0	15	1.0373421	-91.730158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19391	1	0	0	0	0	15	1.0275193	-90.109678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19392	2	0	0	0	0	15	1.0328416	-89.518069	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19393	1	0	0	0	0	15	1.0274884	-90.112014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19394	1	0	0	0	0	15	1.0263058	-92.947794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19395	2	0	0	0	0	15	1.027162	-92.853488	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19396	2	0	0	0	0	15	1.0291667	-92.637869	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19397	1	0	0	0	0	15	1.0262773	-92.949881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19398	1	0	0	0	0	15	1.0263058	-92.947794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19399	2	0	0	0	0	15	1.0464435	-96.384809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19400	2	0	0	0	0	15	1.0459787	-96.091768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19401	2	0	0	0	0	15	1.0459787	-96.091768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19402	1	0	0	0	0	15	1.0463757	-96.343137	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19403	1	0	0	0	0	15	1.0464279	-96.392337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19404	1	0	0	0	0	15	1.0464435	-96.384809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19405	1	0	0	0	0	15	1.056	-88.028946	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19406	1	0	0	0	0	15	1.0459798	-90.850247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19407	1	0	0	0	0	15	1.039449	-93.304298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19408	1	0	0	0	0	15	1.039449	-93.304298	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19409	2	0	0	0	0	15	1.0091075	-86.162533	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19410	2	0	0	0	0	15	1.0089999	-85.026188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19411	2	0	0	0	0	15	1.0089999	-85.216303	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19412	2	0	0	0	0	15	1.0089999	-85.721532	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19413	2	0	0	0	0	15	1.0089999	-85.190975	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19414	2	0	0	0	0	15	1.0082197	-86.343097	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19415	1	0	0	0	0	15	1.0527661	-88.269625	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19416	1	0	0	0	0	15	1.056	-88.028946	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19417	1	0	0	0	30.4	15	1.043503	-89.718478	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19418	1	0	0	0	0	15	1.0378808	-90.586706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19419	2	0	0	0	0	15	1.043503	-89.718478	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19420	2	0	0	0	0	15	1.043503	-89.718478	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19421	2	0	0	0	0	15	1.043503	-89.718478	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19422	2	0	0	0	0	15	1.043503	-89.718478	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19423	1	0	0	0	0	15	1.0434627	-89.68463	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19424	1	0	0	0	0	15	1.043503	-89.718478	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19425	1	0	0	0	0	15	1.0297338	-100.398099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19426	2	0	0	0	0	15	1.0297338	-100.398099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19427	2	0	0	0	0	15	1.0297338	-100.398099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19428	1	0	0	0	0	15	1.0297338	-100.398099	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19429	1	0	0	0	0	15	1.0297338	-100.398099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19430	1	0	0	0	0	15	1.039519	-90.169309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19431	2	0	0	0	0	15	1.0405	-86.652721	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19432	2	0	0	0	0	15	1.0405	-84.524592	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19433	2	0	0	0	0	15	1.0405	-84.05961	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19434	2	0	0	0	0	15	1.0405	-86.340393	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19435	1	0	0	0	0	15	1.038319	-90.447581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19436	1	0	0	0	0	15	1.039519	-90.169309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19437	2	0	0	0	0	15	1.0365096	-91.195859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19438	1	0	0	0	0	15	1.036503	-91.196401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19439	1	0	0	0	0	15	1.0476022	-101.387103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19440	2	0	0	0	0	15	1.0403487	-98.067114	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19441	2	0	0	0	0	15	1.0395	-97.767719	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19442	1	0	0	0	0	15	1.0475523	-101.42487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19443	1	0	0	0	0	15	1.0476022	-101.387103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19444	1	0	0	0	0	15	1.066	-94.312279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19445	2	0	0	0	0	15	1.0137772	-88.643305	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19446	2	0	0	0	0	15	1.0072609	-89.413766	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19447	2	0	0	0	0	15	1.0089999	-88.24884	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19448	1	0	0	0	0	15	1.0627618	-94.6236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19449	1	0	0	0	0	15	1.066	-94.312279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19450	2	0	0	0	0	15	1.0477523	-95.334358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19451	1	0	0	0	0	15	1.0477337	-95.341623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19452	2	0	0	0	0	15	1.0296643	-100.009331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19453	1	0	0	0	0	15	1.0296298	-100.01169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19454	2	0	0	0	0	15	1.0356053	-90.430602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19455	1	0	0	0	0	15	1.0355978	-90.431242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19456	1	0	0	0	0	15	1.0361215	-91.999526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19457	2	0	0	0	0	15	1.0361215	-91.999526	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19458	1	0	0	0	0	15	1.0361215	-91.999526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19459	1	0	0	0	0	15	1.0310043	-101.806215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19460	2	0	0	0	0	15	1.0324584	-101.646754	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19461	2	0	0	0	0	15	1.0324584	-101.646754	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19462	1	0	0	0	0	15	1.0306992	-101.839841	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19463	2	0	0	0	0	15	1.0177462	-101.159413	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19464	2	0	0	0	0	15	1.0171822	-101.227328	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19465	2	0	0	0	0	15	1.0176023	-101.184139	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19466	2	0	0	0	0	15	1.0153714	-101.4278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19467	1	0	0	0	0	15	1.0309084	-101.813031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19468	1	0	0	0	0	15	1.0310043	-101.806215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19469	1	0	0	0	0	15	1.0408329	-90.598738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19470	2	0	0	0	0	15	1.0404205	-90.342373	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19471	2	0	0	0	0	15	1.0404205	-90.342373	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19472	1	0	0	0	0	15	1.0407664	-90.558292	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19473	2	0	0	0	0	15	1.0392462	-89.669642	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19474	2	0	0	0	0	15	1.0397322	-89.951415	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19475	1	0	0	0	0	15	1.0408266	-90.605315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19476	1	0	0	0	0	15	1.0408329	-90.598738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19477	1	0	0	0	0	15	1.049	-95.011894	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19478	1	0	0	0	0	15	1.0599696	-94.959319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19479	2	0	0	0	0	15	1.0585001	-92.757501	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19480	2	0	0	0	0	15	1.0600412	-92.01381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19481	2	0	0	0	0	15	1.0585001	-92.928549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19482	2	0	0	0	0	15	1.0585001	-92.935761	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19483	2	0	0	0	0	15	1.0563571	-93.057411	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19484	2	0	0	0	0	15	1.0585001	-92.652675	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19485	1	0	0	0	0	15	1.044047	-95.516923	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19486	1	0	0	0	0	15	1.049	-95.011894	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19487	2	0	0	0	0	15	1.0355936	-90.548676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19488	2	0	0	0	0	15	1.04	-93.039534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19489	1	0	0	0	-103.52	15	1.0355009	-90.496526	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19490	1	0	0	0	0	15	1.0355936	-90.548676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19491	1	0	0	0	0	15	1.044	-88.177351	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19492	1	0	0	0	0	15	1.0382628	-91.407168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19493	2	0	0	0	0	15	0.9987307	-85.462754	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19494	2	0	0	0	0	15	1.0008546	-82.483039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19495	1	0	0	0	0	15	1.0401458	-89.209447	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19496	1	0	0	0	0	15	1.044	-88.177351	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19497	2	0	0	0	0	15	1.0301729	-100.854661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19498	1	0	0	0	0	15	1.0301443	-100.856705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19499	1	0	0	0	-246.71	15	1.038	-89.610799	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19500	1	0	0	0	0	15	1.0311036	-94.732719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19501	2	0	0	0	0	15	1.04272	-86.36495	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19502	2	0	0	0	0	15	1.0475	-86.797313	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19503	2	0	0	0	0	15	1.0475	-86.889845	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19504	2	0	0	0	0	15	1.0475	-86.812118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19505	2	0	0	0	0	15	1.0475	-86.225357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19506	1	0	0	0	0	15	1.0388585	-89.950492	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19507	1	0	0	0	0	15	1.038	-89.610799	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19508	1	0	0	0	0	15	1.0522915	-90.009487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19509	2	0	0	0	0	15	1.0089999	-87.257831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19510	2	0	0	0	0	15	1.0066246	-84.045143	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19511	2	0	0	0	0	15	1.0061701	-84.159623	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19512	1	0	0	0	0	15	1.0501649	-90.166803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19513	1	0	0	0	0	15	1.0522915	-90.009487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19514	2	0	0	0	0	15	1.045	-92.383964	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19515	1	0	0	0	0	15	1.0443659	-94.717796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19516	1	0	0	0	0	15	1.0470409	-98.512872	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19517	1	0	0	0	0	15	1.0470409	-98.512872	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19518	1	0	0	0	0	15	1.0447687	-92.505372	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19519	1	0	0	0	0	15	1.045	-92.383964	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19520	2	0	0	0	0	15	1.0337528	-91.793007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19521	1	0	0	0	0	15	1.0337216	-91.79511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19522	1	0	0	0	0	15	1.0438409	-93.272975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19523	2	0	0	0	0	15	1.0315	-88.095215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19524	2	0	0	0	0	15	1.0315	-87.940597	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19525	2	0	0	0	0	15	1.0315	-86.287373	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19526	2	0	0	0	0	15	1.0315	-88.897297	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19527	1	0	0	0	0	15	1.042751	-93.483303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19528	1	0	0	0	0	15	1.0438409	-93.272975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19529	1	0	0	0	0	15	1.0520297	-100.903484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19530	2	0	0	0	0	15	1.0089999	-94.489202	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19531	2	0	0	0	0	15	1.0089999	-94.322532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19532	2	0	0	0	0	15	1.0089999	-94.009102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19533	1	0	0	0	0	15	1.0497962	-101.098447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19534	1	0	0	0	0	15	1.0520297	-100.903484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19535	1	0	0	0	0	15	1.03098	-93.959555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19536	2	0	0	0	0	15	1.03098	-93.959555	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19537	1	0	0	0	0	15	1.03098	-93.959555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19538	1	0	0	0	0	15	1.03098	-93.959555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19539	2	0	0	0	0	15	1.030695	-90.666523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19540	1	0	0	0	0	15	1.030695	-90.666523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19541	1	0	0	0	0	15	1.0583723	-94.018787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19542	2	0	0	0	0	15	1.0465892	-88.864075	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19543	2	0	0	0	0	15	1.0484409	-89.439148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19544	1	0	0	0	0	15	1.0581068	-94.224681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19545	1	0	0	0	0	15	1.0583723	-94.018787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19546	1	0	0	0	79.24	15	1.0402684	-92.143639	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19547	1	0	0	0	0	15	1.0437533	-94.518853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19548	2	0	0	0	0	15	1.0402684	-92.143639	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19549	1	0	0	0	0	15	1.0404523	-92.00273	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19550	1	0	0	0	0	15	1.0402684	-92.143639	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19551	1	0	0	0	-193.09	15	1.035	-92.615747	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19552	1	0	0	0	0	15	1.0335347	-94.247498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19553	1	0	0	0	0	15	1.0328916	-96.485074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19554	1	0	0	0	0	15	1.0328916	-96.485074	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19555	2	0	0	0	0	15	1.0445	-90.253404	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19556	2	0	0	0	0	15	1.0445	-90.019281	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19557	2	0	0	0	0	15	1.0445	-89.888973	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19558	2	0	0	0	0	15	1.0404921	-89.366752	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19559	1	0	0	0	0	15	1.034808	-92.991072	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19560	1	0	0	0	0	15	1.035	-92.615747	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19561	1	0	0	0	0	15	1.035	-93.637044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19562	2	0	0	0	0	15	1.036	-88.768645	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19563	2	0	0	0	0	15	1.0405182	-88.408183	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19564	2	0	0	0	0	15	1.036	-89.856594	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19565	1	0	0	0	0	15	1.0341567	-93.962417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19566	1	0	0	0	0	15	1.035	-93.637044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19567	2	0	0	0	0	15	1.02983	-100.401704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19568	2	0	0	0	0	15	1.02983	-100.401704	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19569	2	0	0	0	0	15	1.02983	-100.401704	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19570	1	0	0	0	0	15	1.02983	-100.401704	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19571	1	0	0	0	0	15	1.02983	-100.401704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19572	1	0	0	0	0	15	1.02983	-100.401704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19573	1	0	0	0	0	15	1.0267667	-92.336048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19574	2	0	0	0	0	15	1.0267667	-92.336048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19575	2	0	0	0	0	15	1.0267667	-92.336048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19576	2	0	0	0	0	15	1.0267667	-92.336048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19577	2	0	0	0	0	15	1.0267667	-92.336048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19578	2	0	0	0	0	15	1.0267667	-92.336048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19579	1	0	0	0	0	15	1.0267667	-92.336048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19580	1	0	0	0	0	15	1.0267667	-92.336048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19581	1	0	0	0	0	15	1.043	-88.590702	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19582	1	0	0	0	0	15	1.0450272	-92.16208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19583	2	0	0	0	0	15	1.0459257	-84.800172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19584	2	0	0	0	0	15	1.0456249	-83.570845	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19585	1	0	0	0	0	15	1.0408267	-89.416322	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19586	1	0	0	0	0	15	1.043	-88.590702	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19587	1	0	0	0	0	15	1.0299871	-94.177187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19588	2	0	0	0	0	15	1.0299871	-94.177187	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19589	1	0	0	0	0	15	1.0299871	-94.177187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19590	1	0	0	0	-17.13	15	1.0384907	-92.469119	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19591	1	0	0	0	0	15	1.038647	-93.124444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19592	2	0	0	0	0	15	1.0189231	-88.372227	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19593	1	0	0	0	0	15	1.0388225	-92.441875	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19594	1	0	0	0	0	15	1.0384907	-92.469119	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19595	1	0	0	0	0	15	1.0488817	-94.279358	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19596	2	0	0	0	0	15	1.048606	-94.962018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19597	1	0	0	0	0	15	1.0489946	-94.24937	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19598	1	0	0	0	0	15	1.0488817	-94.279358	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19599	1	0	0	0	0	15	1.041466	-94.832254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19600	2	0	0	0	0	15	1.0045	-91.371377	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19601	2	0	0	0	0	15	1.041466	-94.832254	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19602	1	0	0	0	0	15	1.0407691	-94.928096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19603	1	0	0	0	0	15	1.041466	-94.832254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19604	1	0	0	0	0	15	1.0549999	-100.738945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19605	2	0	0	0	0	15	1.0133689	-96.005426	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19606	2	0	0	0	0	15	1.0095946	-95.740317	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19607	2	0	0	0	0	15	1.0104401	-94.089821	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19608	2	0	0	0	0	15	1.0118911	-96.118851	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19609	1	0	0	0	0	15	1.0507308	-101.096687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19610	1	0	0	0	0	15	1.0549999	-100.738945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19611	1	0	0	0	-20.88	15	1.0420001	-91.170106	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19612	1	0	0	0	0	15	1.0413418	-94.362884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19613	2	0	0	0	0	15	1.0500096	-87.180362	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19614	1	0	0	0	0	15	1.040796	-91.45896	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19615	1	0	0	0	0	15	1.0420001	-91.170106	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19616	2	0	0	0	0	15	1.038	-90.17355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19617	1	0	0	0	0	15	1.0376288	-90.393843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19618	2	0	0	0	0	15	1.0322659	-100.877155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19619	1	0	0	0	0	15	1.0322534	-100.878122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19620	2	0	0	0	0	15	1.0285008	-101.62116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19621	1	0	0	0	0	15	1.0276593	-101.681601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19622	1	0	0	0	0	15	1.044795	-92.348361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19623	2	0	0	0	0	15	1.0225	-88.691459	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19624	1	0	0	0	0	15	1.0446319	-92.371414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19625	2	0	0	0	0	15	1.030676	-101.127007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19626	1	0	0	0	0	15	1.0305374	-101.137883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19627	1	0	0	0	0	15	1.033482	-101.315954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19628	2	0	0	0	0	15	1.033482	-101.315954	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19629	2	0	0	0	0	15	1.033482	-101.315954	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19630	2	0	0	0	0	15	1.033482	-101.315954	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19631	1	0	0	0	0	15	1.033482	-101.315954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19632	1	0	0	0	0	15	1.033482	-101.315954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19633	1	0	0	0	0	15	1.0459975	-89.158414	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19634	1	0	0	0	0	15	1.036515	-91.921884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19635	1	0	0	0	0	15	1.0344572	-92.64509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19636	1	0	0	0	0	15	1.0344572	-92.64509	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19637	2	0	0	0	0	15	1.0089999	-87.224712	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19638	2	0	0	0	0	15	1.0089999	-87.1569	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19639	2	0	0	0	0	15	1.0089999	-87.111312	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19640	1	0	0	0	0	15	1.0452818	-89.260337	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19641	1	0	0	0	0	15	1.0459975	-89.158414	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19642	1	0	0	0	0	15	1.0439493	-90.375792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19643	2	0	0	0	0	15	1.054	-86.734954	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19644	2	0	0	0	0	15	1.054	-85.222417	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19645	2	0	0	0	0	15	1.0439493	-90.375792	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19646	2	0	0	0	0	15	1.054	-86.87476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19647	1	0	0	0	0	15	1.0434179	-90.475862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19648	1	0	0	0	0	15	1.0439493	-90.375792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19649	1	0	0	0	0	15	1.0402461	-96.615062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19650	2	0	0	0	0	15	1.0400259	-96.485538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19651	2	0	0	0	0	15	1.0400259	-96.485538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19652	1	0	0	0	0	15	1.0402286	-96.604876	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19653	2	0	0	0	0	15	1.028	-96.153716	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19654	1	0	0	0	0	15	1.0402387	-96.617557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19655	1	0	0	0	0	15	1.0402461	-96.615062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19656	1	0	0	0	271.67	16	1.0394842	-67.251791	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19657	1	0	0	0	0	16	1.043408	-71.774305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19658	1	86.34	27.29	0	0	16	1.048693	-75.014719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19659	1	0	0	0	0	16	1.0427515	-71.829214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19660	1	0	0	0	0	16	1.043408	-71.774305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19661	1	42.74	3.41	0	0	16	1.0363118	-75.197364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19662	1	0	0	0	0	16	1.009975	-76.402361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19663	1	28.38	3.7	0	0	16	1.0098596	-76.41915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19664	1	0	0	0	0	16	1.0371754	-68.241459	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19665	1	0	0	0	0	16	1.0266896	-72.393961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19666	1	82.04	6.92	0	0	16	1.0152612	-75.960726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19667	1	0	0	0	0	16	1.0233052	-74.662039	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19668	1	0	0	0	0	16	1.0233052	-74.662039	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19669	1	0	0	0	0	16	1.0264834	-72.461142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19670	1	0	0	0	0	16	1.0385748	-68.076204	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19671	1	0	0	0	0	16	1.0143488	-76.343554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19672	1	13.98	2.52	0	0	16	1.0142921	-76.352391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19673	1	20.99	11.91	0	0	16	1.0207273	-76.103796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19674	1	13.98	4.09	0	0	16	1.0093821	-76.353156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19675	1	0	0	0	42.23	16	1.0384638	-72.953192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19676	1	0	0	0	0	16	1.0115682	-76.262318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19677	1	24.64	6.89	0	0	16	0.9403533	-87.019219	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19678	1	0	0	0	0	16	1.0231833	-75.902586	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19679	1	0	0	0	0	16	1.0380904	-72.936649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19680	1	12.32	3.2	0	0	16	1.0099545	-75.767212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19681	1	0	0	0	0	16	1.01002	-75.760152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19682	1	0	0	0	0	16	1.0314251	-77.103222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19683	1	28.12	10.03	0	0	16	1.0312457	-77.118383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19684	1	22.07	7.32	0	0	16	1.0414797	-75.656246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19685	1	0	0	0	0	16	1.0204642	-73.95366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19686	1	0	0	0	0	16	1.0498623	-75.06215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19687	1	27.75	11.46	0	0	16	1.0202796	-73.969555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19688	1	0	0	0	0	16	0.9931786	-74.74067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19689	1	0	0	0	0	16	1.0389579	-77.119949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19690	1	40.84	3.74	0	0	16	0.9930229	-74.765732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19691	1	12.82	3.19	0	0	16	1.0303948	-74.729026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19692	1	18.98	4.16	0	25.37	16	1.0374794	-74.545941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19693	1	0	0	0	0	16	1.0379506	-72.683679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19694	1	16.17	5.17	0	0	16	1.0378557	-72.692883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19695	1	0	0	0	0	16	1.0098392	-74.203381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19696	1	44.37	26.52	0	0	16	0.9974377	-76.347981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19697	1	0	0	0	0	16	1.0100944	-74.178255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19698	1	19.54	5.19	0	0	16	1.0074136	-76.905113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19699	1	19.54	6.35	0	0	16	1.004133	-76.615287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19700	1	18.98	3.31	0	0	16	1.0337472	-76.712833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19701	1	13.55	4.88	0	0	16	1.0237692	-79.114372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19702	1	15.8	1.12	0	0	16	1.0227384	-75.241791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19703	1	0	0	0	0	16	0.9927137	-74.97455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19704	1	13.55	8.26	0	0	16	1.0146873	-78.142288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19705	1	0	0	0	0	16	1.0111021	-77.663168	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19706	1	0	0	0	0	16	1.0111021	-77.663168	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19707	1	0	0	0	0	16	0.9926482	-74.94723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19708	1	26.78	8.64	0	0	16	1.0120605	-61.067215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19709	1	26.78	7.45	0	0	16	1.0228447	-61.79435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19710	1	0	0	0	0	16	1.0229925	-61.779704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19711	1	26.78	7.99	0	0	16	1.0210785	-62.086578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19712	1	0	0	0	0	16	1.0224364	-55.05239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19713	1	26.78	6.57	0	0	16	1.0223066	-55.06633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19714	1	15.85	1.53	0	0	16	0.9917904	-60.36113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19715	1	13.01	3.16	0	0	16	0.9846884	-61.254384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19716	1	7.89	2.47	0	0	16	1.0376895	-58.937936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19717	1	0	0	0	0	16	1.0377367	-58.933536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19718	1	12.08	2.47	0	0	16	0.9884187	-61.847789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19719	1	0	0	0	0	16	0.9884808	-61.840166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19720	1	0	0	0	0	16	1.0245285	-57.652035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19721	1	33.19	9.28	0	0	16	1.014112	-62.080959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19722	1	0	0	0	0	16	1.0246644	-57.63437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19723	1	15.53	7.7	0	0	16	1.0243384	-62.219521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19724	1	8.97	0.67	0	0	16	1.0222013	-87.496021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19725	1	8.49	2.66	0	0	16	1.0163288	-86.149339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19726	1	0	0	0	0	16	1.0163838	-86.144296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19727	1	0	0	0	0	16	1.0262902	-81.843808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19728	1	0	0	0	0	16	1.0281022	-83.081025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19729	1	0	0	0	0	16	1.0306367	-84.431436	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19730	1	0	0	0	0	16	1.0306367	-84.431436	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19731	1	16.43	5.14	0	0	16	1.0261917	-81.852607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19732	1	0	0	0	0	16	1.0264106	-81.826085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19733	1	13.08	2.78	0	0	16	1.0103039	-85.677839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19734	1	0	0	0	0	16	1.0103707	-85.669632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19735	1	40.28	10.96	0	0	16	1.0101799	-85.973645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19736	1	0	0	0	0	16	1.0232693	-81.793152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19737	1	31.39	6.03	0	0	16	1.0210188	-84.49735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19738	1	0	0	0	0	16	1.0210188	-84.49735	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19739	1	0	0	0	0	16	1.0210188	-84.49735	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19740	1	0	0	0	0	16	1.0210188	-84.49735	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19741	1	0	0	0	0	16	1.0235928	-81.724159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19742	1	0	0	0	0	16	1.0232693	-81.793152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19743	1	0	0	0	0	16	1.0174654	-83.214751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19744	1	0	0	0	0	16	1.0142255	-85.045854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19745	1	38.48	10.49	0	0	16	1.0172549	-83.236621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19746	1	31.36	6.44	0	0	16	1.0175231	-85.100847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19747	1	6.65	2.9	0	0	16	1.0023008	-88.246933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19748	1	0	0	0	0	16	1.0256737	-82.325762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19749	1	0	0	0	0	16	1.0301224	-84.167148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19750	1	25.45	6.52	0	0	16	1.0255436	-82.338985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19751	1	0	0	0	0	16	1.034335	-78.426483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19752	1	0	0	0	0	16	1.0251101	-82.506568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19753	1	0	0	0	0	16	1.0208957	-85.300944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19754	1	0	0	0	0	16	1.0196083	-86.863611	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19755	1	0	0	0	0	16	1.0196083	-86.863611	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19756	1	0	0	0	0	16	1.0241628	-82.714827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19757	1	40.65	10.78	0	0	16	1.0341189	-78.447028	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19758	1	20.33	0.41	0	0	16	1.0161929	-85.735564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19759	1	0	0	0	0	16	1.021747	-83.622674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19760	1	0	0	0	0	16	1.0156777	-85.417744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19761	1	21.98	6.7	0	0	16	1.0216255	-83.634664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19762	1	11.23	2.02	0	0	16	1.0117239	-86.554364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19763	1	0	0	0	0	16	1.0175017	-86.152683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19764	1	0	0	0	0	16	1.0172371	-87.305844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19765	1	0	0	0	0	16	1.0175063	-88.797503	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19766	1	0	0	0	0	16	1.0175063	-88.797503	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19767	1	20.08	3.86	0	0	16	1.0174059	-86.164999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19768	1	0	0	0	0	16	0.9988036	-88.150585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19769	1	21.97	3.82	0	0	16	0.9987128	-88.164453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19770	1	11.23	3.44	0	0	16	1.0117924	-87.124787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19771	1	0	0	0	0	16	1.0208605	-94.686722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19772	1	0	0	0	0	16	1.0177126	-95.702517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19773	1	14.24	2.21	0	0	16	1.0208028	-94.695465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19774	1	13.88	3.91	0	0	16	1.0148119	-96.249862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19775	1	0	0	0	0	16	1.0097221	-95.793297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19776	1	15.79	1.58	0	0	16	1.0096612	-95.802556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19777	1	0	0	0	0	16	1.0227712	-87.018324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19778	1	0	0	0	0	16	1.0195059	-89.514111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19779	1	0	0	0	0	16	1.0182006	-91.921415	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19780	1	0	0	0	0	16	1.0182006	-91.921415	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19781	1	18.05	2.61	0	0	16	1.0226913	-87.029091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19782	1	0	0	0	0	16	1.0229321	-86.987572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19783	1	9.06	4.55	0	0	16	1.0073974	-93.254652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19784	1	0	0	0	0	16	1.0051146	-89.074098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19785	1	8.84	1.05	0	0	16	1.005086	-89.078993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19786	1	0	0	0	0	16	0.982079	-88.510719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19787	1	20.55	1.24	0	0	16	0.9820052	-88.523506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19788	1	10.28	2.38	0	0	16	1.0150176	-88.925702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19789	1	18.21	1.55	0	0	16	1.0124899	-68.728665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19790	1	9.11	3.49	0	0	16	1.0180738	-67.911316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19791	1	16.26	3.74	0	0	16	1.0113609	-69.532885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19792	1	10.53	1.44	0	0	16	1.0346301	-68.607021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19793	1	0	0	0	0	16	1.0060035	-69.600415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19794	1	21.06	16.43	0	0	16	1.0057819	-69.611362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19795	1	0	0	0	0	16	1.0366433	-66.56899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19796	1	13.99	1.32	0	0	16	1.0365997	-66.577113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19797	1	29.37	8.36	0	0	16	1.0181253	-76.913918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19798	1	0	0	0	0	16	1.0182908	-76.898186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19799	1	29.37	11.63	0	66.62	16	1.0384362	-76.070279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19800	1	0	0	0	0	16	1.0263244	-64.829819	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19801	1	0	0	0	0	16	1.0175944	-67.283659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19802	1	0	0	0	0	16	1.0177955	-72.74199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19803	1	0	0	0	0	16	1.0234146	-76.539617	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19804	1	0	0	0	0	16	1.0234146	-76.539617	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19805	1	54.01	29.74	0	0	16	1.0258936	-64.85526	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19806	1	0	0	0	0	16	1.0294273	-64.497069	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19807	1	0	0	0	0	16	1.0109014	-76.317742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19808	1	29.37	9.48	0	0	16	1.0107089	-76.334619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19809	1	13.72	7.11	0	0	16	1.0084494	-74.790814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19810	1	0	0	0	0	16	0.992294	-71.527315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19811	1	0	0	0	0	16	1.0353106	-75.728321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19812	1	18.28	10.11	0	0	16	0.9921311	-71.53824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19813	1	0	0	0	0	16	1.0216188	-75.490577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19814	1	13.72	3.23	0	0	16	1.0215512	-75.497774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19815	1	25.65	11.69	0	0	16	1.002282	-73.319114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19816	1	0	0	0	0	16	0.9561708	-71.921299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19817	1	0	0	0	0	16	1.0358288	-74.56953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19818	1	15.64	5.78	0	0	16	0.9560632	-71.931667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19819	1	17.82	11.11	0	18.12	16	1.037484	-72.323877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19820	1	14.86	0.69	0	3.28	16	1.0374989	-74.708001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19821	1	8.77	2.71	0	0	16	1.020914	-69.308656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19822	1	11.13	1.78	0	0	16	1.0081189	-63.745403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19823	1	0	0	0	0	16	1.0416369	-62.866912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19824	1	19.66	8.45	0	0	16	1.0415069	-62.877135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19825	1	0	0	0	0	16	1.0060983	-60.029462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19826	1	21.49	4.56	0	0	16	1.0033102	-62.137753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19827	1	0	0	0	0	16	1.0063653	-59.979674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19828	1	0	0	0	0	16	0.9923246	-63.540809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19829	1	8.59	1.24	0	0	16	0.9922855	-63.546241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19830	1	20.06	3.48	0	0	16	1.0236993	-68.454626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19831	1	20.06	6.4	0	0	16	1.0371618	-67.622207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19832	1	0	0	0	0	16	1.037288	-67.610326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19833	1	24.9	5.2	0	0	16	1.0199824	-68.601134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19834	1	26.58	13.31	0	0	16	1.040667	-62.178477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19835	1	8.11	4.26	0	0	16	1.0493381	-62.059473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19836	1	10.5	3.6	0	0	16	1.0166878	-67.378935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19837	1	26.34	3.89	0	0	16	1.0197246	-65.916755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19838	1	18.38	5.38	0	0	16	1.0537985	-61.621927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19839	1	18.38	1.36	0	0	16	1.0471552	-62.417192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19840	1	11.93	4.17	0	0	16	1.0495882	-62.195081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19841	1	16.77	1.19	0	0	16	1.0405605	-63.646777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19842	1	14.6	1.7	0	0	16	1.0102014	-63.710961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19843	1	0	0	0	0	16	1.0185683	-68.515275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19844	1	11.52	0.62	0	0	16	1.0185333	-68.522539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19845	1	0	0	0	0	16	1.0458489	-60.185937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19846	1	0	0	0	0	16	1.0319027	-63.144718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19847	1	33.55	13.82	0	0	16	1.0456241	-60.20456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19848	1	42.06	4.45	0	0	16	1.0143608	-56.463675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19849	1	0	0	0	0	16	1.0145283	-56.439414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19850	1	70.48	4.14	0	0	16	1.0161286	-57.66567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19851	1	42.06	10.57	0	0	16	1.0239993	-58.131697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19852	1	0	0	0	0	16	0.9972305	-53.711783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19853	1	0	0	0	0	16	1.0237459	-57.297278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19854	1	83.37	6.38	0	0	16	0.9969304	-53.759778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19855	1	0	0	0	0	16	1.0151672	-57.710974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19856	1	42.06	27.6	0	0	16	1.0147812	-57.733472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19857	1	0	0	0	0	16	1.0105098	-59.207893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19858	1	27.78	6.08	0	0	16	1.0103674	-59.222536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19859	1	27.78	6.26	0	0	16	1.0203197	-58.434247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19860	1	27.78	6.11	0	0	16	1.0203899	-58.702592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19861	1	0	0	0	0	16	1.0033141	-53.402318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19862	1	0	0	0	0	16	1.0115434	-56.405212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19863	1	76.32	30.12	0	0	16	1.002819	-53.448427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19864	1	31.75	9.61	0	0	16	1.0108298	-59.123803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19865	1	0	0	0	0	16	1.026639	-50.117097	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19866	1	0	0	0	0	16	1.003649	-53.62073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19867	1	61.13	6.9	0	0	16	1.0264142	-50.155309	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19868	1	0	0	0	0	16	0.9884075	-54.040349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19869	1	61.13	13.02	0	0	16	1.0404404	-57.734068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19870	1	0	0	0	0	16	0.9904882	-53.915446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19871	1	31.75	10.63	0	0	16	1.0073295	-58.804106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19872	1	60.21	12.27	0	0	16	1.0177239	-58.321129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19873	1	0	0	0	0	16	1.0079023	-58.771536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19874	1	32.82	6.88	0	0	16	1.0077564	-58.792305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19875	1	32.82	8.65	0	0	16	1.0102089	-53.101834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19876	1	32.82	9.67	0	0	16	1.016908	-59.440277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19877	1	32.82	8.86	0	0	16	1.0136311	-54.85727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19878	1	32.82	3.19	0	0	16	1.0067065	-59.373535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19879	1	35.64	8.77	0	0	16	1.0004183	-55.438252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19880	1	29.1	7.32	0	0	16	1.0045825	-55.586063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19881	1	29.1	12.29	0	0	16	1.0213445	-59.949008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19882	1	35.44	1.94	0	0	16	1.0026509	-55.313923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19883	1	0	0	0	0	16	1.0027476	-55.290913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19884	1	41.05	13.52	0	0	16	1.0098285	-60.238653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19885	1	14.46	7.27	0	0	16	1.0242611	-57.734393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19886	1	30.23	7.62	0	0	16	1.0328821	-58.579527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19887	1	45.32	5.11	0	0	16	1.007547	-56.4947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19888	1	30.86	5.46	0	0	16	1.0075431	-57.36982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19889	1	0	0	0	0	16	1.0076748	-57.350216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19890	1	0	0	0	0	16	1.0074395	-56.34409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19891	1	30.86	15.65	0	0	16	1.0071689	-56.362396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19892	1	30.86	2.67	0	0	16	1.0169257	-56.143521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19893	1	0	0	0	0	16	1.0246222	-51.143538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19894	1	0	0	0	0	16	1.0183042	-55.744365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19895	1	30.86	11.29	0	0	16	1.0244135	-51.162176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19896	1	0	0	0	0	16	1.0150936	-59.065691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19897	1	36.27	10.19	0	0	16	1.014885	-59.087105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19898	1	36.27	7.47	0	0	16	1.0113603	-62.159281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19899	1	21.46	4.32	0	0	16	1.0106465	-58.983898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19900	1	0	0	0	0	16	1.0151522	-55.4285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19901	1	0	0	0	0	16	1.0173718	-58.417159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19902	1	46.61	16.48	0	0	16	1.0148813	-55.4531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19903	1	17.63	4.07	0	0	16	1.0204877	-67.432953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19904	1	0	0	0	0	16	1.0304089	-52.847442	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19905	1	60.24	11.59	0	0	16	1.0168118	-55.312797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19906	1	0	0	0	0	16	1.0042429	-58.058338	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19907	1	0	0	0	0	16	1.0042429	-58.058338	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19908	1	0	0	0	0	16	1.0313986	-52.752498	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19909	1	22.12	12.33	0	0	16	1.0219129	-61.825585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19910	1	0	0	0	40.88	16	1.0353762	-62.681097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19911	1	12.21	3.58	0	0	16	1.0353085	-62.688371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19912	1	10.36	4.55	0	0	16	1.0159039	-64.763643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19913	1	7.69	4.09	0	18.14	16	1.0347974	-104.791422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19914	1	0	0	0	44.73	16	1.0418718	-103.610795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19915	1	30.12	5.47	0	0	16	1.0417526	-103.628531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19916	1	0	0	0	0	16	1.0010492	-105.258181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19917	1	0	0	0	0	16	1.0452192	-103.329362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19918	1	30.12	7.07	0	0	16	1.0008997	-105.274414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19919	1	0	0	0	31.43	16	1.0384626	-97.959638	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19920	1	0	0	0	0	16	1.0406366	-98.483196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19921	1	39.6	11.23	0	0	16	1.0382442	-97.979335	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19922	1	30.12	14.44	0	-0.96	16	1.0348458	-104.191077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19923	1	10.21	2.63	0	0	16	1.0177325	-103.5111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19924	1	18.17	4.08	0	0	16	1.0187687	-83.163493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19925	1	0	0	0	0	16	1.021589	-80.597148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19926	1	0	0	0	0	16	1.0474711	-82.824227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19927	1	25.43	6.12	0	0	16	1.021454	-80.612946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19928	1	0	0	0	0	16	1.0257701	-83.655339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19929	1	8.45	1.13	0	0	16	1.0257362	-83.66014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19930	1	0	0	0	0	16	1.0148366	-75.117837	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19931	1	0	0	0	0	16	1.0395443	-77.728726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19932	1	0	0	0	0	16	1.0315247	-80.822278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19933	1	0	0	0	0	16	1.030355	-81.409226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19934	1	0	0	0	0	16	1.030355	-81.409226	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19935	1	48.74	8.85	0	0	16	1.0386211	-77.821343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19936	1	0	0	0	0	16	1.016006	-74.997783	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19937	1	0	0	0	0	16	1.0332829	-78.426421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19938	1	0	0	0	0	16	1.044112	-81.447783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19939	1	37.49	8.91	0	0	16	1.0330942	-78.446271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19940	1	22.37	4.61	0	0	16	1.0236167	-80.451335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19941	1	0	0	0	0	16	1.0266017	-84.420237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19942	1	8.48	1.85	0	0	16	1.0265608	-84.425033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19943	1	19.25	9.26	0	0	16	1.0305962	-75.793703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19944	1	29.12	7.52	0	0	16	1.0242442	-74.10088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19945	1	29.12	25.37	0	0	16	1.0270029	-75.57403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19946	1	29.12	9.37	0	0	16	1.0115209	-75.348635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19947	1	0	0	0	0	16	1.0084449	-73.232021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19948	1	0	0	0	0	16	1.0441626	-74.714597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19949	1	29.12	4.03	0	0	16	1.0083328	-73.247884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19950	1	11.86	2.64	0	0	16	1.0419108	-75.329241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19951	1	9.2	3.18	0	0	16	1.0155368	-76.525603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19952	1	15.41	5.89	0	0	16	1.0296645	-76.178243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19953	1	0	0	0	0	16	1.0297707	-76.169851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19954	1	19.75	3.91	0	0	16	1.0277947	-56.013409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19955	1	22.81	7.64	0	0	16	1.0173878	-80.996303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19956	1	0	0	0	0	16	1.017535	-80.983028	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19957	1	32.24	4.65	0	0	16	1.0197434	-80.317598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19958	1	41.66	2.47	0	0	16	1.0107322	-81.54774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19959	1	11.44	2.06	0	0	16	1.0239327	-73.697439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19960	1	0	0	0	0	16	1.0270951	-72.773678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19961	1	9.03	4.06	0	0	16	1.0270309	-72.778397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19962	1	0	0	0	0	16	1.0128556	-82.167447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19963	1	28.99	16.33	0	0	16	1.0126075	-82.181387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19964	1	0	0	0	0	16	1.0356838	-76.163256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19965	1	0	0	0	0	16	1.0222768	-80.572389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19966	1	0	0	0	0	16	1.0181779	-82.634171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19967	1	0	0	0	0	16	1.0181779	-82.634171	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19968	1	0	0	0	0	16	1.0222768	-80.572389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19969	1	0	0	0	0	16	1.0222768	-80.572389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19970	1	0	0	0	0	16	1.0222768	-80.572389	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19971	1	0	0	0	0	16	1.0361318	-76.107167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19972	1	51.81	13.66	0	0	16	1.0354023	-76.194116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19973	1	0	0	0	0	16	1.0057871	-77.718972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19974	1	0	0	0	0	16	1.0383539	-82.72837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19975	1	80.68	23.62	0	0	16	1.0053361	-77.766212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19976	1	28.99	2.19	0	0	16	1.0200259	-80.920864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19977	1	32.67	5.33	0	0	16	1.0229114	-77.808627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19978	1	0	0	0	0	16	1.0207077	-75.393722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19979	1	26.74	2.45	0	0	16	1.0308952	-78.492265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19980	1	0	0	0	0	16	1.0252258	-76.889459	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19981	1	0	0	0	0	16	1.0252258	-76.889459	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19982	1	0	0	0	0	16	1.0207199	-75.367131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19983	1	0	0	0	284.41	16	1.0373606	-73.283721	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19984	1	0	0	0	0	16	1.0213481	-75.252282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19985	1	0	0	0	0	16	1.0193117	-78.448015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19986	1	77.25	31.34	0	0	16	1.0368372	-73.324921	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19987	1	0	0	0	0	16	1.0176964	-75.432848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19988	1	0	0	0	0	16	1.0342954	-80.191797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19989	1	17.28	5.16	0	0	16	1.0341912	-80.201884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19990	1	17.28	4.79	0	0	16	1.0337721	-80.12577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19991	1	0	0	0	0	16	0.9742028	-76.969395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19992	1	0	0	0	0	16	1.0379983	-79.756251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19993	1	31.72	6.1	0	0	16	0.9740382	-76.989153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19994	1	27.62	6.18	0	0	16	1.0315461	-80.581202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19995	1	27.62	14.69	0	0	16	1.019007	-81.906958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19996	1	0	0	0	0	16	0.9869295	-77.420019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19997	1	27.62	5.5	0	0	16	1.0366922	-81.108799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19998	1	0	0	0	0	16	0.9881211	-77.349878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19999	1	43.38	6.63	0	0	16	1.0264699	-81.840814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20000	1	27.62	7.07	0	0	16	1.0085363	-80.82965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20001	1	0	0	0	0	16	1.0340595	-79.133886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20002	1	27.47	7.8	0	0	16	1.03392	-79.148574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20003	1	26.24	2.22	0	0	16	1.0354549	-78.929736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20004	1	21.73	4.11	0	0	16	1.0251573	-78.64385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20005	1	0	0	0	279.49	16	1.0382818	-68.10173	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20006	1	0	0	0	0	16	1.0191238	-70.795528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20007	1	0	0	0	0	16	1.0466865	-73.2433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20008	1	0	0	0	0	16	1.0293383	-69.30727	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20009	1	0	0	0	0	16	1.0293383	-69.30727	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20010	1	84.24	18.61	0	0	16	1.0378586	-68.148124	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20011	1	0	0	0	0	16	1.0184517	-70.843113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20012	1	28.08	7.51	0	0	16	1.0366911	-74.165691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20013	1	13.34	2.92	0	0	16	1.0276868	-76.476638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20014	1	0	0	0	0	16	0.9932177	-72.548992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20015	1	0	0	0	0	16	1.0260709	-74.663101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20016	1	0	0	0	0	16	1.0191811	-74.238118	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20017	1	0	0	0	0	16	1.0191811	-74.238118	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20018	1	0	0	0	0	16	0.9932163	-72.513106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20019	1	26.67	12.78	0	0	16	0.9929941	-72.564351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20020	1	15.96	7	0	45.83	16	1.038538	-77.007977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20021	1	0	0	0	0	16	1.0232501	-94.300226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20022	1	19.51	1.9	0	0	16	1.0231885	-94.3123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20023	1	12.39	4.14	0	0	16	1.0350049	-98.681266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20024	1	0	0	0	0	16	0.9471654	-94.807591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20025	1	0	0	0	0	16	1.0364414	-97.220847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20026	1	12.39	2.58	0	0	16	0.9471023	-94.815151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20027	1	7.01	2.12	0	0	16	1.0257139	-67.508577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20028	1	0	0	0	0	16	1.0218207	-57.235668	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20029	1	0	0	0	0	16	1.0138338	-59.190962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20030	1	0	0	0	0	16	1.0051852	-60.876829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20031	1	32.32	2.01	0	0	16	1.0137473	-59.210974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20032	1	0	0	0	0	16	1.0136898	-59.206831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20033	1	11.76	3.31	0	0	16	0.9751371	-63.559011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20034	1	0	0	0	0	16	1.0273595	-69.186306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20035	1	16.42	2.03	0	0	16	1.027293	-69.194944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20036	1	23.62	7.05	0	0	16	1.0296717	-69.752365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20037	1	0	0	0	0	16	1.0111152	-61.302296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20038	1	18.58	2.37	0	0	16	1.01104	-61.313279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20039	1	16.17	2.48	0	26.27	16	1.042454	-71.250853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20040	1	0	0	0	0	16	1.0422042	-71.237772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20041	1	11.69	1.04	0	0	16	1.022853	-87.6218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20042	1	26.3	7.69	0	0	16	1.0302939	-83.767774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20043	1	0	0	0	0	16	1.0189097	-82.779269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20044	1	33.12	3.83	0	0	16	1.0187848	-82.798758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20045	1	17.57	3	0	0	16	1.0202842	-81.940206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20046	1	0	0	0	0	16	1.0283436	-82.366881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20047	1	17.26	4.58	0	0	16	1.0282527	-82.376199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20048	1	36.03	5.23	0	0	16	1.0381463	-77.162701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20049	1	0	0	0	184.71	16	1.0385683	-74.964988	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20050	1	59.98	11.54	0	0	16	1.0413028	-76.795537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20051	1	0	0	0	0	16	1.0373836	-74.834992	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20052	1	0	0	0	0	16	1.0275852	-80.808927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20053	1	50.09	27.54	0	0	16	1.0255875	-87.631971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20054	1	0	0	0	0	16	1.0267077	-88.801477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20055	1	0	0	0	0	16	1.0267077	-88.801477	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20056	1	0	0	0	0	16	1.0278054	-80.761802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20057	1	27.9	8.01	0	0	16	1.0197034	-87.746908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20058	1	21.4	9.79	0	0	16	1.0270416	-87.864426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20059	1	23.57	2.34	0	77.93	16	1.0416116	-88.61505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20060	1	21.8	8.39	0	0	16	1.0246564	-88.096465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20061	1	24.39	5.33	0	0	16	1.0042205	-74.073087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20062	1	18.43	3.02	0	42.76	16	1.0394029	-78.870944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20063	1	0	0	0	0	16	1.001739	-75.094762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20064	1	18.43	4.52	0	0	16	1.0396809	-78.039721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20065	1	0	0	0	0	16	1.0018363	-75.073269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20066	1	18.43	2.88	0	0	16	0.9938001	-78.917731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20067	1	32.28	19.77	0	0	16	1.0140533	-72.324144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20068	1	0	0	0	0	16	0.9859125	-71.352929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20069	1	55.15	26.21	0	0	16	1.0425252	-74.910983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20070	1	0	0	0	0	16	0.9873057	-71.27573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20071	1	0	0	0	0	16	0.9845237	-70.408006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20072	1	0	0	0	0	16	1.0467506	-73.956462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20073	1	64.55	16.96	0	0	16	0.9842022	-70.445197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20074	1	0	0	0	0	16	0.9920026	-69.210961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20075	1	0	0	0	0	16	1.0371645	-73.077563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20076	1	32.28	12.08	0	0	16	0.9917758	-69.229799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20077	1	56.35	9.38	0	0	16	1.0359551	-75.263391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20078	1	33.48	7.35	0	0	16	1.0360708	-74.20368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20079	1	0	0	0	0	16	0.9882965	-70.832645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20080	1	37	21.06	0	0	16	0.9879642	-70.852916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20081	1	0	0	0	0	16	1.0339389	-74.531398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20082	1	30.9	6.28	0	0	16	1.0338018	-74.548935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20083	1	35.92	3.64	0	0	16	1.0409503	-74.354532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20084	1	0	0	0	0	16	1.0410793	-74.334969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20085	1	38.03	10.16	0	0	16	1.0143042	-76.574412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20086	1	0	0	0	0	16	1.0119394	-70.8879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20087	1	0	0	0	0	16	1.0427282	-73.793756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20088	1	57.88	14.86	0	0	16	1.0116303	-70.922364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20089	1	42.97	14.7	0	0	16	1.0179243	-75.859902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20090	1	30.53	15.08	0	0	16	1.0187588	-75.934664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20091	1	25.98	6.83	0	0	16	1.025882	-75.699814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20092	1	0	0	0	0	16	1.026014	-75.684757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20093	1	21.04	3.67	0	0	16	1.0157624	-75.111039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20094	1	25.4	2.66	0	0	16	1.031921	-75.295899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20095	1	33.32	2.44	0	0	16	1.0399207	-74.585497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20096	1	7.33	0.96	0	0	16	1.0146029	-78.328471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20097	1	32.64	9.01	0	0	16	0.9909317	-71.617316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20098	1	0	0	0	0	16	1.0029388	-68.902916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20099	1	43.01	15.51	0	0	16	0.9879376	-71.226077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20100	1	0	0	0	0	16	1.003163	-68.88213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20101	1	36.58	6.45	0	0	16	1.0067944	-68.238611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20102	1	16.91	3.05	0	0	16	1.0141368	-77.91114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20103	1	0	0	0	0	16	1.0142092	-77.901434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20104	1	0	0	0	0	16	1.0172176	-77.439651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20105	1	12.94	1.53	0	0	16	1.0171741	-77.447366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20106	1	0	0	0	0	16	1.0269106	-66.63819	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20107	1	0	0	0	0	16	1.0198773	-69.238796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20108	1	0	0	0	0	16	1.018331	-69.951789	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20109	1	0	0	0	0	16	1.018331	-69.951789	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20110	1	42.56	18.67	0	0	16	1.0266315	-66.659017	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20111	1	0	0	0	0	16	1.028783	-66.375364	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20112	1	28.19	6.74	0	42.46	16	1.0354592	-76.616641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20113	1	0	0	0	0	16	1.0173821	-105.281105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20114	1	18.93	4.03	0	0	16	1.0172836	-105.291951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20115	1	12.35	2.07	0	0	16	1.0190306	-104.465015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20116	1	0	0	0	0	16	1.0275967	-103.784568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20117	1	33.98	7.51	0	0	16	1.0274236	-103.803368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20118	1	3.56	0.64	0	0	16	1.0250763	-105.393064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20119	1	8.65	1.23	0	0	16	1.0275569	-106.272993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20120	1	0	0	0	0	16	1.0404081	-97.205096	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20121	1	0	0	0	0	16	1.0452553	-97.682277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20122	1	33.22	4.4	0	0	16	1.0402828	-97.225337	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20123	1	0	0	0	0	16	1.0193223	-102.486407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20124	1	0	0	0	0	16	1.0235655	-104.256531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20125	1	25.99	12.42	0	0	16	1.0191311	-102.500416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20126	1	3.47	1.07	0	0	16	1.0050971	-86.842781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20127	1	32.02	8.55	0	0	16	1.0318616	-100.115845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20128	1	44.52	19.17	0	0	16	1.0156679	-68.727192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20129	1	18.84	2.21	0	0	16	1.0062578	-67.841657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20130	1	0	0	0	0	16	1.0063302	-67.829327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20131	1	17.92	7.1	0	0	16	1.0245258	-67.619008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20132	1	8.96	5.58	0	0	16	1.0153394	-69.746163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20133	1	0	0	0	0	16	0.9675233	-67.391334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20134	1	0	0	0	0	16	1.0160982	-70.553239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20135	1	45.33	7.55	0	0	16	0.9673337	-67.421353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20136	1	21.79	5.92	0	0	16	1.017409	-71.1361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20137	1	0	0	0	0	16	1.0186453	-72.195335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20138	1	29.27	3.56	0	0	16	1.0185496	-72.211113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20139	1	0	0	0	0	16	0.9712141	-66.855283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20140	1	73.15	17.98	0	0	16	0.9708656	-66.899187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20141	1	0	0	0	0	16	1.0271094	-60.452396	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20142	1	45.42	7.74	0	0	16	0.9967989	-66.334325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20143	1	0	0	0	0	16	1.039202	-58.620849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20144	1	0	0	0	0	16	1.039202	-58.620849	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20145	1	0	0	0	0	16	1.0293317	-60.237651	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20146	1	27.64	13.43	0	0	16	1.0161252	-71.210322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20147	1	49.91	18.48	0	0	16	1.0165697	-69.915839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20148	1	61.99	16.55	0	0	16	1.0189184	-70.454505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20149	1	0	0	0	0	16	0.9732526	-68.290922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20150	1	0	0	0	0	16	1.0378368	-70.822982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20151	1	95.46	6.91	0	0	16	0.9729306	-68.358399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20152	1	30.27	9.99	0	0	16	1.0166996	-72.382922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20153	1	27.54	3.41	0	0	16	1.0314649	-70.360158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20154	1	27.54	3.94	0	0	16	1.0336073	-68.727968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20155	1	27.54	11.27	0	0	16	1.0208601	-68.774809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20156	1	0	0	0	0	16	0.9728135	-66.003341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20157	1	25.26	8.12	0	0	16	1.0391091	-68.678798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20158	1	27.54	4.12	0	0	16	0.9726992	-66.022574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20159	1	29.44	10.36	0	17.63	16	1.0364477	-73.00728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20160	1	29.44	21.22	0	66.7	16	1.0424544	-72.585833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20161	1	29.44	9.92	0	15.09	16	1.0344424	-72.437845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20162	1	0	0	0	0	16	1.0132788	-59.647768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20163	1	29.44	18.66	0	0	16	1.0129869	-59.663015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20164	1	14.03	3.26	0	0	16	1.0208272	-70.294087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20165	1	0	0	0	0	16	1.0405031	-64.467045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20166	1	7.87	2.71	0	0	16	1.0404573	-64.471415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20167	1	27.28	14.46	0	0	16	1.0171561	-70.250891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20168	1	27.28	4.31	0	0	16	1.0110636	-71.159493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20169	1	0	0	0	0	16	1.0111832	-71.143112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20170	1	27.28	6.88	0	0	16	1.0103016	-71.289725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20171	1	27.28	18.44	0	0	16	1.0143224	-70.596897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20172	1	27.28	12.15	0	0	16	0.9866785	-62.930557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20173	1	0	0	0	0	16	1.0122642	-59.928333	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20174	1	0	0	0	0	16	0.9808751	-64.984883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20175	1	0	0	0	0	16	1.0376138	-68.144908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20176	1	0	0	0	0	16	0.9476956	-73.677229	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20177	1	0	0	0	0	16	0.9476956	-73.677229	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20178	1	50.52	7.93	0	0	16	1.0120663	-59.957298	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20179	1	0	0	0	0	16	1.0162664	-59.546651	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20180	1	55.6	12.35	0	0	16	1.017939	-70.327528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20181	1	0	0	0	0	16	1.0182247	-70.294424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20182	1	27.8	12.14	0	0	16	1.0319242	-68.732799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20183	1	27.8	8.98	0	0	16	1.0128753	-70.956195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20184	1	13.96	3.92	0	49.85	16	1.0353952	-64.948273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20185	1	13.96	7.22	0	0	16	1.0297637	-61.967834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20186	1	0	0	0	0	16	1.0074426	-57.871584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20187	1	21.08	4.61	0	0	16	1.0073336	-57.883892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20188	1	21.65	7.74	0	0	16	0.9824976	-61.1934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20189	1	19.12	4.69	0	0	16	1.0071373	-61.740995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20190	1	20.78	4.78	0	0	16	1.0189647	-59.846251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20191	1	0	0	0	0	16	1.0190737	-59.833954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20192	1	19.12	1.61	0	0	16	1.0051881	-62.462373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20193	1	0	0	0	0	16	1.0168169	-57.289106	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20194	1	0	0	0	0	16	0.9964603	-61.000911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20195	1	44.17	13.46	0	0	16	1.0165845	-57.312552	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20196	1	33.18	7.87	0	0	16	0.986781	-66.180303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20197	1	15.61	4.32	0	0	16	0.9970207	-78.359788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20198	1	11.02	2.17	0	0	16	1.0075629	-75.292079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20199	1	13.19	2.59	0	0	16	1.0202795	-76.252902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20200	1	0	0	0	0	16	0.9379957	-73.951415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20201	1	0	0	0	0	16	1.0249811	-75.58164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20202	1	24.86	17.76	0	0	16	0.9377116	-73.966571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20203	1	0	0	0	0	16	1.0215847	-75.45169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20204	1	25.29	4.85	0	0	16	1.0214585	-75.467177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20205	1	13.19	1.72	0	0	16	1.0239851	-75.227385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20206	1	27.82	3.31	0	0	16	1.0212099	-76.615472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20207	1	11.18	0.5	0	32.04	16	1.0335692	-78.693593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20208	1	0	0	0	0	16	1.0155995	-74.081227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20209	1	0	0	0	0	16	1.0468352	-75.528756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20210	1	30.15	4.7	0	0	16	1.0154743	-74.099259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20211	1	15.94	6.67	0	0	16	1.0053472	-78.876821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20212	1	26.63	7.66	0	0	16	1.002454	-75.247933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20213	1	0	0	0	0	16	1.0080064	-81.67915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20214	1	15.26	3.85	0	0	16	1.0079291	-81.687333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20215	1	9.97	0.87	0	0	16	1.0028597	-75.489179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20216	1	0	0	0	0	16	1.0054812	-75.221749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20217	1	12.39	3.38	0	0	16	1.0054093	-75.229448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20218	1	14.48	6.99	0	0	16	0.9971577	-76.699691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20219	1	14.38	3.35	0	0	16	1.0269799	-77.519166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20220	1	27.4	0.64	0	0	16	1.025398	-81.333597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20221	1	30.82	7.75	0	0	16	1.0084515	-79.676487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20222	1	42.22	14.31	0	0	16	1.0001354	-80.714765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20223	1	0	0	0	0	16	1.0019991	-75.889543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20224	1	0	0	0	0	16	1.005032	-80.230613	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20225	1	0	0	0	0	16	1.0220144	-87.13542	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20226	1	0	0	0	0	16	1.0220144	-87.13542	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20227	1	27.4	4.17	0	0	16	1.0022123	-75.849685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20228	1	17.97	6	0	0	16	1.0018901	-75.900689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20229	1	17.28	6.04	0	0	16	0.9865964	-76.669293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20230	1	27.4	7.3	0	0	16	0.9864513	-76.685048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20231	1	26.65	3.66	0	0	16	1.0324798	-80.835913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20232	1	42.41	9.8	0	0	16	1.0018243	-81.186496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20233	1	0	0	0	0	16	0.9982382	-77.587319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20234	1	0	0	0	0	16	1.0154593	-80.66608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20235	1	53.31	12.78	0	0	16	0.9979438	-77.621503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20236	1	42.41	11.92	0	0	16	1.0113874	-81.708651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20237	1	14.83	3.62	0	0	16	1.0330754	-81.079984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20238	1	29.65	5.55	0	0	16	1.0036037	-81.400626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20239	1	0	0	0	0	16	0.9740668	-78.701704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20240	1	0	0	0	0	16	1.0353232	-81.777265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20241	1	38.25	13.27	0	0	16	0.9737992	-78.726717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20242	1	0	0	0	0	16	1.0232174	-81.56241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20243	1	25.54	8.57	0	0	16	1.0052137	-83.890026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20244	1	0	0	0	0	16	1.0214594	-81.777048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20245	1	0	0	0	0	16	1.0214594	-81.777048	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20246	1	0	0	0	0	16	1.0233855	-81.549795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20247	1	0	0	0	0	16	1.0232174	-81.56241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20248	1	25.54	5.44	0	0	16	1.0468198	-80.374051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20249	1	0	0	0	0	16	1.0205461	-81.226083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20250	1	25.54	7.5	0	0	16	1.0204192	-81.239845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20251	1	31.03	1.63	0	0	16	1.0311213	-83.538657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20252	1	0	0	0	0	16	1.0312184	-83.519602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20253	1	0	0	0	252.74	16	1.043272	-73.773063	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20254	1	0	0	0	0	16	1.0483074	-77.548398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20255	1	0	0	0	0	16	1.0569188	-79.697093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20256	1	31.03	11.82	0	0	16	1.0476332	-77.611873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20257	1	25.54	5.2	0	0	16	1.04316	-73.786792	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20258	1	31.03	5.38	0	0	16	1.0272737	-82.458861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20259	1	33.1	9.34	0	0	16	1.0237507	-81.844935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20260	1	35.94	6.57	0	0	16	0.9991098	-80.785456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20261	1	20.09	2.39	0	0	16	0.9996252	-79.674104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20262	1	34.52	17.47	0	0	16	1.0247633	-82.984895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20263	1	0	0	0	0	16	1.0175717	-82.443835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20264	1	16.74	10.62	0	0	16	1.0174144	-82.453433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20265	1	31.59	9.98	0	0	16	1.0233174	-82.832726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20266	1	0	0	0	0	16	1.0235031	-82.814859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20267	1	0	0	0	0	16	1.007596	-83.856785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20268	1	55.98	19.45	0	0	16	1.0072326	-83.889665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20269	1	11.25	0.54	0	63.52	16	1.0382569	-84.454841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20270	1	31.59	19.4	0	0	16	1.0379837	-84.470027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20271	1	16.32	6.51	0	0	16	1.0187709	-82.124283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20272	1	20.41	7.87	0	0	16	0.9961497	-84.7327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20273	1	0	0	0	0	16	1.0307968	-80.182989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20274	1	0	0	0	0	16	1.0239847	-83.816517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20275	1	0	0	0	0	16	1.0220567	-85.761235	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20276	1	0	0	0	0	16	1.0220567	-85.761235	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20277	1	33.68	14.25	0	0	16	1.030566	-80.199698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20278	1	31.42	9.75	0	0	16	1.0216745	-83.933503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20279	1	53.29	8.52	0	0	16	1.0324838	-83.291127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20280	1	19.46	2.62	0	0	16	1.0247094	-84.255547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20281	1	17.7	0.76	0	0	16	0.9914137	-87.071889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20282	1	16.3	1.3	0	0	16	0.990851	-86.841612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20283	1	15.98	3.9	0	0	16	0.9900191	-86.705762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20284	1	15.47	4.16	0	0	16	1.020194	-89.420697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20285	1	0	0	0	0	16	1.0223733	-67.747043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20286	1	0	0	0	0	16	0.9965243	-70.193638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20287	1	0	0	0	0	16	0.966216	-73.511686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20288	1	0	0	0	0	16	0.966216	-73.511686	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20289	1	39.04	26.23	0	0	16	1.0219805	-67.767432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20290	1	0	0	0	0	16	0.9849461	-70.2418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20291	1	19.93	8.35	0	0	16	0.9848065	-70.253813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20292	1	0	0	0	0	16	1.0457428	-70.119234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20293	1	25.06	4.15	0	0	16	1.0456462	-70.133066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20294	1	11.71	4.9	0	0	16	0.9896042	-65.974611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20295	1	19.17	4.85	0	0	16	1.0371789	-69.835884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20296	1	11.54	9.14	0	0	16	0.977685	-69.426683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20297	1	0	0	0	0	16	1.0447578	-69.753629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20298	1	19.67	1.38	0	0	16	1.0447015	-69.764465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20299	1	0	0	0	0	16	1.0293105	-71.283445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20300	1	27.75	1.94	0	0	16	1.040233	-72.641868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20301	1	0	0	0	0	16	1.0297304	-71.242649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20302	1	0	0	0	0	16	0.9932035	-71.088839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20303	1	0	0	0	0	16	0.9932035	-71.088839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20304	1	0	0	0	0	16	0.9932035	-71.088839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20305	1	0	0	0	0	16	0.9932035	-71.088839	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20306	1	27.55	9.17	0	0	16	0.9930313	-71.104414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20307	1	0	0	0	0	16	0.9933755	-71.072704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20308	1	0	0	0	0	16	0.9909536	-61.518949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20309	1	0	0	0	0	16	1.0465297	-64.753514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20310	1	0	0	0	0	16	1.0541289	-69.334335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20311	1	26.65	2.34	0	0	16	1.0464509	-64.769942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20312	1	0	0	0	0	16	1.0445062	-64.900271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20313	1	37.4	11.31	0	0	16	1.0387357	-70.003918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20314	1	38.36	10.51	0	0	16	0.9929603	-67.682901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20315	1	52.33	2.89	0	0	16	0.9778266	-64.136844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20316	1	26.65	17.01	0	0	16	1.0120758	-69.39653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20317	1	26.67	8.94	0	0	16	1.0310658	-68.965409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20318	1	0	0	0	0	16	1.0206362	-67.685976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20319	1	24.57	12.33	0	0	16	1.0204469	-67.6981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20320	1	24.57	8.05	0	0	16	1.0212677	-69.895079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20321	1	31.83	7.12	0	0	16	1.0151792	-68.843093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20322	1	0	0	0	0	16	0.9646159	-64.759565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20323	1	0	0	0	0	16	1.0284616	-66.86093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20324	1	58.76	15.75	0	0	16	0.9642602	-64.797201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20325	1	100.2	39.29	0	0	16	0.9656461	-65.114875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20326	1	58.56	14.19	0	0	16	0.9991723	-67.380976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20327	1	57.65	18.63	0	0	16	1.0152886	-70.582473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20328	1	13.99	2.92	0	0	16	1.0159958	-71.335548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20329	1	0	0	0	0	16	1.0160684	-71.327506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20330	1	27.97	6.79	0	0	16	1.0248448	-70.648389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20331	1	0	0	0	0	16	1.0011367	-82.017601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20332	1	0	0	0	0	16	1.0409939	-84.753601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20333	1	33.5	9.96	0	0	16	1.0009377	-82.036761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20334	1	17.55	4.24	0	0	16	1.0350369	-85.475034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20335	1	0	0	0	0	16	1.0097974	-80.950492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20336	1	36.28	13.15	0	0	16	1.0137682	-84.544569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20337	1	0	0	0	0	16	1.0101375	-81.489271	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20338	1	0	0	0	0	16	1.0101375	-81.489271	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20339	1	0	0	0	0	16	1.0098806	-80.914381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20340	1	0	0	0	0	16	1.0267325	-80.226149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20341	1	0	0	0	0	16	1.0415341	-83.104052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20342	1	30.79	6.37	0	0	16	1.0265913	-80.243893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20343	1	18	3.33	0	0	16	1.0302317	-84.259972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20344	1	30.79	5.57	0	0	16	1.0270068	-84.504521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20345	1	18	1.59	0	0	16	1.02842	-84.484563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20346	1	19.87	3.5	0	0	16	1.0203354	-84.514005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20347	1	0	0	0	0	16	1.021253	-82.534135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20348	1	0	0	0	0	16	1.0138854	-83.785113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20349	1	0	0	0	0	16	1.0093319	-84.612792	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20350	1	0	0	0	0	16	1.0093319	-84.612792	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20351	1	37.71	9.27	0	0	16	1.0210432	-82.555237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20352	1	20.33	8.03	0	0	16	1.00365	-84.89583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20353	1	21.17	7.38	0	0	16	1.0150491	-84.746729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20354	1	0	0	0	0	16	1.0217924	-84.716885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20355	1	31.42	14.83	0	0	16	1.0215406	-84.733709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20356	1	0	0	0	0	16	1.0361748	-75.240282	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20357	1	54.74	9.67	0	0	16	1.018948	-79.029434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20358	1	0	0	0	0	16	1.0376247	-75.082101	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20359	1	39.1	1.84	0	0	16	1.0214796	-84.940245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20360	1	31.42	16.12	0	47.65	16	1.0363133	-85.333308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20361	1	0	0	0	79.74	16	1.0413051	-85.717445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20362	1	31.42	7.32	0	0	16	1.0411504	-85.73348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20363	1	0	0	0	0	16	1.027638	-83.253954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20364	1	18.45	2.33	0	0	16	1.0327659	-85.093528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20365	1	0	0	0	0	16	1.0276583	-83.233511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20366	1	14.08	1.59	0	0	16	1.025533	-84.923217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20367	1	0	0	0	71.08	16	1.0413636	-85.716614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20368	1	11.56	0.66	0	0	16	1.0413347	-85.72269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20369	1	0	0	0	0	16	1.002384	-79.279224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20370	1	40.24	17.7	0	0	16	0.996973	-82.548094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20371	1	0	0	0	0	16	0.9950956	-84.934943	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20372	1	0	0	0	0	16	0.9950956	-84.934943	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20373	1	0	0	0	0	16	1.0025496	-79.251351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20374	1	18.44	2.33	0	0	16	1.0250427	-83.56237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20375	1	0	0	0	0	16	1.0233827	-98.155506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20376	1	10.44	0.37	0	0	16	1.0233508	-98.162065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20377	1	8.6	0.75	0	0	16	1.0233908	-94.276103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20378	1	17.15	5.29	0	0	16	1.0410236	-100.047841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20379	1	0	0	0	22.67	16	1.0377241	-100.224315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20380	1	7.17	3.2	0	0	16	1.0376704	-100.228077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20381	1	4.09	1.09	0	0	16	1.0337378	-84.873011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20382	1	30.09	10.87	0	0	16	1.0176456	-82.022596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20383	1	0	0	0	0	16	1.0178288	-82.004719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20384	1	18.19	1.58	0	22.8	16	1.0373104	-86.077727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20385	1	12.17	3.19	0	0	16	1.0342784	-85.924501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20386	1	12.17	3.87	0	0	16	1.0301798	-81.289678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20387	1	0	0	0	0	16	1.0312405	-81.466722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20388	1	18.97	2.63	0	0	16	1.0311655	-81.477749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20389	1	18.69	3.98	0	0	16	1.0311566	-82.8435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20390	1	0	0	0	0	16	1.0371548	-77.993636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20391	1	0	0	0	0	16	1.0375469	-79.932226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20392	1	37.38	9.17	0	0	16	1.0369919	-78.012766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20393	1	12.66	3.58	0	0	16	1.0153699	-85.53376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20394	1	0	0	0	0	16	1.0154379	-85.526979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20395	1	10.21	4.88	0	0	16	1.0329002	-84.532977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20396	1	11.34	3.46	0	50.94	16	1.0376642	-85.308846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20397	1	0	0	0	0	16	1.0219466	-85.812252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20398	1	11.58	4.31	0	0	16	1.0218748	-85.818815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20399	1	27.81	9.79	0	0	16	1.0141674	-83.464883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20400	1	34.74	15.76	0	0	16	1.035094	-79.130056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20401	1	0	0	0	0	16	1.038812	-74.964585	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20402	1	0	0	0	0	16	1.0338529	-78.536835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20403	1	0	0	0	0	16	1.0332484	-82.849835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20404	1	0	0	0	0	16	1.0332484	-82.849835	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20405	1	37.46	11.37	0	0	16	1.0385989	-74.985224	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20406	1	18	2.06	0	0	16	1.0134727	-82.430988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20407	1	0	0	0	0	16	1.0135452	-82.419703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20408	1	13.26	1.21	0	0	16	1.0272516	-72.721484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20409	1	8.63	2.52	0	0	16	1.0126065	-75.263094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20410	1	10.16	3.13	0	0	16	1.0125466	-75.269241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20411	1	0	0	0	0	16	1.031089	-71.226706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20412	1	38.97	1.36	0	0	16	1.0309765	-71.250985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20413	1	52.26	14.58	0	0	16	1.0274643	-72.767984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20414	1	31.01	2.9	0	0	16	1.0293682	-74.146207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20415	1	54.34	3.1	0	0	16	0.9872379	-67.554051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20416	1	0	0	0	0	16	0.9606418	-69.72984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20417	1	0	0	0	0	16	1.0373625	-72.1541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20418	1	87.17	50.19	0	0	16	0.959801	-69.782486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20419	1	27.38	7.63	0	98.2	16	1.0344462	-74.193745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20420	1	27.38	9.24	0	0	16	1.0164713	-74.349343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20421	1	0	0	0	0	16	1.0255569	-73.753376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20422	1	27.38	13.44	0	0	16	1.0045326	-75.826389	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20423	1	0	0	0	0	16	1.023699	-73.928091	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20424	1	0	0	0	0	16	1.023699	-73.928091	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20425	1	0	0	0	0	16	1.0257961	-73.738109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20426	1	0	0	0	0	16	1.0255569	-73.753376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20427	1	0	0	0	0	16	0.9478969	-71.157711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20428	1	54.75	18.46	0	0	16	1.0244123	-73.84401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20429	1	0	0	0	0	16	0.9491419	-71.051221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20430	1	0	0	0	0	16	1.0145076	-74.408066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20431	1	16.25	3.52	0	0	16	1.0144315	-74.417013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20432	1	57.36	10.35	0	0	16	0.9835662	-76.208897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20433	1	38.4	18.16	0	0	16	1.0134142	-74.478038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20434	1	0	0	0	0	16	1.0137307	-74.455305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20435	1	0	0	0	0	16	0.9957257	-69.361326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20436	1	0	0	0	0	16	1.0414178	-73.416809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20437	1	50.27	14.25	0	0	16	0.995457	-69.388739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20438	1	21.24	3.75	0	0	16	1.0207732	-74.320044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20439	1	35.65	24.58	0	0	16	1.0216792	-71.842941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20440	1	0	0	0	469.38	16	1.0394571	-64.390559	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20441	1	0	0	0	0	16	1.038848	-66.527657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20442	1	46.74	15.83	0	0	16	1.0443403	-70.330264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20443	1	0	0	0	0	16	1.0379739	-64.043302	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20444	1	0	0	0	0	16	1.0394571	-64.390559	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20445	1	0	0	0	0	16	0.9433257	-71.569821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20446	1	49.65	17.14	0	0	16	1.0168728	-74.337219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20447	1	0	0	0	0	16	0.9438514	-71.522118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20448	1	43.39	9.16	0	0	16	1.0136385	-74.548163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20449	1	33.42	4.18	0	0	16	1.0167486	-74.196179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20450	1	39.87	20.62	0	0	16	1.0175257	-73.480011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20451	1	32.98	13.25	0	0	16	1.0176495	-74.806345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20452	1	32.98	2.62	0	0	16	1.0289905	-74.31341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20453	1	0	0	0	0	16	1.0290938	-74.293583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20454	1	0	0	0	0	16	0.9899771	-71.438338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20455	1	0	0	0	0	16	0.9937796	-74.186489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20456	1	0	0	0	0	16	0.9997005	-76.851907	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20457	1	0	0	0	0	16	0.9997005	-76.851907	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20458	1	51.77	11.76	0	0	16	0.9897062	-71.470796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20459	1	0	0	0	0	16	0.9903085	-71.389941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20460	1	80.24	12.02	0	0	16	0.9883807	-69.346469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20461	1	0	0	0	0	16	0.9887332	-69.296817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20462	1	29.55	7.95	0	0	16	1.0172998	-71.37858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20463	1	0	0	0	0	16	1.0174595	-71.36097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20464	1	0	0	0	0	16	1.0122102	-71.706248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20465	1	33.62	7.82	0	0	16	1.012046	-71.725454	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20466	1	0	0	0	0	16	0.9579201	-69.119957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20467	1	0	0	0	0	16	1.0245916	-71.327976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20468	1	33.62	6.29	0	0	16	0.957751	-69.140867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20469	1	0	0	0	0	16	1.0050046	-71.537968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20470	1	15.85	6.26	0	0	16	1.0048844	-71.547461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20471	1	0	0	0	0	16	1.0074632	-72.143878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20472	1	36.01	8.95	0	0	16	1.007281	-72.166324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20473	1	17.01	5.9	0	0	16	0.9990535	-69.70365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20474	1	27.77	10.93	0	0	16	1.0181668	-73.874506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20475	1	16.18	4.39	0	27.37	16	1.033641	-91.119063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20476	1	8.09	3.45	0	0	16	1.031126	-87.795439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20477	1	15.7	1.72	0	0	16	1.0238719	-91.098849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20478	1	21.12	5.71	0	0	16	1.0309381	-87.438599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20479	1	0	0	0	0	16	1.0347495	-86.754077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20480	1	10.06	2.07	0	0	16	1.0347049	-86.759951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20481	1	0	0	0	0	16	1.0092069	-85.830173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20482	1	46.65	17.61	0	0	16	1.0337156	-88.158318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20483	1	0	0	0	0	16	1.0096424	-85.823028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20484	1	20.15	4.97	0	0	16	1.0343645	-87.447287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20485	1	22.96	7.26	0	0	16	1.0366606	-87.2867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20486	1	14.79	3.73	0	0	16	1.0229225	-90.306861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20487	1	26.01	7.92	0	0	16	0.9870097	-78.433006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20488	1	13	6.28	0	0	16	1.0018144	-77.881264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20489	1	14.37	10.6	0	0	16	0.9837334	-79.073759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20490	1	0	0	0	0	16	0.9838833	-79.066476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20491	1	14.37	4.78	0	0	16	0.9846533	-79.308068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20492	1	20.33	6.51	0	0	16	0.981877	-78.960269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20493	1	0	0	0	0	16	0.9820051	-78.947065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20494	1	0	0	0	0	16	0.9872922	-72.139546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20495	1	18.15	3.16	0	0	16	0.9872078	-72.150353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20496	1	39.17	11.09	0	0	16	1.0149803	-68.203192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20497	1	17.86	1.24	0	0	16	0.9997389	-77.569065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20498	1	17.89	3.22	0	0	16	1.0076369	-76.750663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20499	1	0	0	0	0	16	1.0077164	-76.740998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20500	1	28.78	6.38	0	0	16	1.001088	-74.639386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20501	1	50.51	8.77	0	0	16	1.0062964	-77.737587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20502	1	0	0	0	0	16	0.9989551	-74.002658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20503	1	0	0	0	0	16	1.0072904	-76.060467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20504	1	41.78	13.62	0	0	16	0.998712	-74.025085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20505	1	0	0	0	0	16	0.9931983	-75.891359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20506	1	0	0	0	0	16	1.0347359	-78.580145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20507	1	42.61	6.92	0	0	16	0.9929955	-75.919776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20508	1	0	0	0	0	16	1.0107202	-72.705162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20509	1	35.48	12.21	0	0	16	1.0105115	-72.726005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20510	1	14.41	5.89	0	0	16	0.9980582	-77.422641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20511	1	22.37	3.12	0	0	16	1.0147072	-76.416732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20512	1	0	0	0	0	16	1.020233	-75.837881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20513	1	22.37	3.19	0	0	16	1.0201374	-75.850887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20514	1	34.01	8.92	0	0	16	1.0169866	-76.111862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20515	1	28.19	7.3	0	0	16	1.015169	-69.987046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20516	1	11.28	5.13	0	0	16	1.0196491	-80.830554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20517	1	0	0	0	0	16	1.0197326	-80.824715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20518	1	0	0	0	0	16	1.0295622	-83.071667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20519	1	11.28	0.37	0	0	16	1.0295263	-83.078314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20520	1	22.56	8.65	0	0	16	1.0222459	-82.191804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20521	1	9.16	4.8	0	0	16	1.0143365	-95.476487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20522	1	27.13	6.03	0	0	16	1.0206914	-67.301767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20523	1	0	0	0	0	16	0.9680834	-62.118659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20524	1	0	0	0	0	16	1.0397199	-66.038328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20525	1	29.22	5.28	0	0	16	0.9679413	-62.137633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20526	1	0	0	0	0	16	0.9957109	-66.646031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20527	1	27.11	6.86	0	0	16	0.9955552	-66.66266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20528	1	0	0	0	0	16	1.0026531	-70.757951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20529	1	28.11	1.8	0	0	16	1.0025681	-70.776894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20530	1	0	0	0	0	16	0.9968162	-69.630664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20531	1	28.11	11.65	0	0	16	0.9966129	-69.645859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20532	1	0	0	0	0	16	1.0127091	-65.601413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20533	1	30.81	7.37	0	0	16	1.0029241	-68.090799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20534	1	0	0	0	0	16	0.9955405	-70.450475	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20535	1	0	0	0	0	16	0.9955405	-70.450475	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20536	1	0	0	0	0	16	1.0128832	-65.580826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20537	1	28.11	7.45	0	0	16	1.0005196	-69.488988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20538	1	4.37	0.33	0	0	16	1.0101268	-85.814984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20539	1	0	0	0	0	16	0.9996197	-87.926722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20540	1	5.05	1.64	0	0	16	0.999588	-87.929736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20541	1	2.81	1.42	0	5.72	16	1.0405346	-107.138567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20542	1	16.94	3.49	0	0	16	1.0243871	-58.5204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20543	1	20.4	4.85	0	0	16	0.9838264	-66.032918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20544	1	0	0	0	0	16	0.9917285	-53.662652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20545	1	66.93	50.66	0	0	16	1.0321551	-57.202409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20546	1	0	0	0	0	16	0.9926868	-53.622395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20547	1	26.24	5.73	0	0	16	1.0266647	-57.344976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20548	1	44.28	14.24	0	0	16	1.012999	-57.175231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20549	1	25.41	2.54	0	0	16	1.0217439	-58.95748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20550	1	25.41	4.51	0	0	16	1.0229619	-58.152893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20551	1	0	0	0	0	16	1.0230777	-58.138167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20552	1	0	0	0	0	16	1.0218526	-52.272927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20553	1	0	0	0	0	16	1.0269785	-57.610483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20554	1	0	0	0	0	16	1.0290499	-58.661763	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20555	1	0	0	0	0	16	1.0290499	-58.661763	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20556	1	25.41	6.65	0	0	16	1.0217137	-52.287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20557	1	33.55	4.07	0	0	16	1.0147835	-59.027587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20558	1	26.06	11.11	0	0	16	1.0280063	-61.610167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20559	1	32.88	7.55	0	150.85	16	1.0393712	-60.969775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20560	1	57.26	5.07	0	0	16	1.0277133	-54.518326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20561	1	8.5	1.73	0	0	16	1.0252589	-59.414786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20562	1	0	0	0	0	16	1.025294	-59.410343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20563	1	0	0	0	0	16	1.0113193	-77.617372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20564	1	0	0	0	0	16	1.014489	-80.214732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20565	1	26.9	10.73	0	0	16	1.0111395	-77.631475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20566	1	26.9	5.06	0	0	16	1.0057572	-81.727924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20567	1	26.9	7.94	0	0	16	1.0076671	-81.096446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20568	1	0	0	0	0	16	1.026255	-80.882652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20569	1	13.91	2.75	0	0	16	1.0261988	-80.89049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20570	1	13.48	5.6	0	0	16	1.0092147	-81.588191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20571	1	12.17	6.83	0	0	16	1.0153784	-79.284633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20572	1	12.17	4.43	0	0	16	0.991922	-79.067524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20573	1	0	0	0	0	16	0.9920106	-79.059924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20574	1	12.17	2.54	0	0	16	0.9888807	-78.593465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20575	1	0	0	0	0	16	1.0054574	-76.623627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20576	1	0	0	0	0	16	1.020414	-79.652838	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20577	1	89.25	30.39	0	0	16	1.0048719	-76.679278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20578	1	31.17	13.61	0	0	16	1.0017096	-81.566787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20579	1	0	0	0	0	16	1.0019202	-81.550472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20580	1	9.01	1.13	0	0	16	1.0470627	-80.178933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20581	1	0	0	0	0	16	1.0073338	-78.140519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20582	1	0	0	0	0	16	1.0423843	-81.67663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20583	1	22.96	4.04	0	0	16	1.0072338	-78.154223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20584	1	15.87	1.24	0	15.03	16	1.0405446	-81.945727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20585	1	0	0	0	0	16	1.0404097	-81.934375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20586	1	0	0	0	0	16	1.0258559	-79.118116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20587	1	14.98	0.38	0	0	16	1.0258123	-79.126617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20588	1	16.3	8.64	0	0	16	1.0396466	-78.251911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20589	1	27.84	11.72	0	0	16	1.0284277	-81.025336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20590	1	0	0	0	0	16	0.9923028	-76.79392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20591	1	0	0	0	0	16	1.0363892	-80.483755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20592	1	27.84	11.15	0	0	16	0.9921152	-76.81062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20593	1	27.84	3.36	0	55.95	16	1.03826	-83.462211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20594	1	27.84	4.35	0	0	16	1.0309059	-83.075821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20595	1	0	0	0	0	16	1.0310155	-83.059909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20596	1	0	0	0	0	16	1.031253	-74.376996	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20597	1	0	0	0	0	16	1.0241701	-76.505177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20598	1	47.86	7.64	0	0	16	1.0279242	-78.573032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20599	1	0	0	0	0	16	1.0166734	-79.523752	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20600	1	0	0	0	0	16	1.0166734	-79.523752	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20601	1	0	0	0	0	16	1.031753	-74.308114	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20602	1	0	0	0	0	16	1.0238267	-76.516546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20603	1	12.65	5.41	0	0	16	1.0051012	-83.075401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20604	1	16.95	3.8	0	0	16	1.0143023	-79.560895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20605	1	17.86	5.05	0	0	16	1.0136452	-79.280332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20606	1	0	0	0	0	16	1.0137529	-79.269533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20607	1	0	0	0	0	16	1.0259182	-75.914207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20608	1	16.95	3.53	0	0	16	1.0179307	-78.730971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20609	1	16.95	5	0	0	16	1.0258189	-75.924574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20610	1	41.46	9.23	0	0	16	1.0092386	-82.160427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20611	1	18.34	3.37	0	65.04	16	1.0393963	-83.937804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20612	1	14.5	3.76	0	0	16	1.0183195	-80.987236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20613	1	16.02	3.79	0	0	16	1.0243111	-78.376312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20614	1	16.02	3.38	0	0	16	1.004809	-82.832045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20615	1	16.02	7.35	0	0	16	1.0003471	-82.229293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20616	1	22.2	4.26	0	0	16	0.9955886	-82.848046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20617	1	0	0	0	0	16	1.0059461	-82.143802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20618	1	15.09	4.35	0	0	16	1.0058674	-82.152695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20619	1	0	0	0	0	16	1.0207923	-79.864511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20620	1	30.18	10.75	0	0	16	1.0168248	-81.263135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20621	1	0	0	0	0	16	1.0211119	-79.823359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20622	1	0	0	0	0	16	1.0085004	-81.896164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20623	1	15.09	3.82	0	0	16	1.0084154	-81.905668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20624	1	21.39	4.24	0	0	16	1.0278154	-78.795324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20625	1	0	0	0	0	16	1.0279131	-78.784025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20626	1	0	0	0	0	16	1.0322023	-55.426874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20627	1	25.69	6.62	0	0	16	1.0320569	-55.441657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20628	1	0	0	0	69.36	16	1.0353217	-46.90341	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20629	1	0	0	0	0	16	1.0223352	-50.513771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20630	1	0	0	0	0	16	1.0231974	-53.988579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20631	1	0	0	0	0	16	1.020704	-50.729129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20632	1	51.39	10.9	0	0	16	1.0221174	-50.543198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20633	1	0	0	0	0	16	1.0068405	-51.838153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20634	1	0	0	0	0	16	1.0349704	-56.084136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20635	1	50.98	11.84	0	0	16	1.0065577	-51.868562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20636	1	0	0	0	0	16	1.0172297	-55.965191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20637	1	0	0	0	0	16	1.0172297	-55.965191	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20638	1	0	0	0	0	16	1.0172297	-55.965191	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20639	1	0	0	0	0	16	1.0172297	-55.965191	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20640	1	23.29	7.46	0	0	16	1.0170978	-55.977731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20641	1	0	0	0	0	16	1.0173561	-55.952854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20642	1	23.29	2.35	0	0	16	1.017049	-59.548266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20643	1	0	0	0	0	16	1.0205945	-57.401956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20644	1	23.29	2.98	0	0	16	1.0205106	-57.415788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20645	1	23.29	3.92	0	0	16	1.0195417	-56.698416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20646	1	27.24	12.59	0	0	16	1.0113877	-58.198271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20647	1	29.08	5.71	0	0	16	1.0360489	-56.301836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20648	1	0	0	0	0	16	1.0297701	-56.881211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20649	1	28.96	8.8	0	0	16	1.0295936	-56.897482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20650	1	0	0	0	0	16	1.0319823	-56.319896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20651	1	25.28	3.79	0	0	16	1.0318811	-56.333154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20652	1	25.28	2.33	0	0	16	1.0314565	-56.479291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20653	1	0	0	0	0	16	1.0095296	-51.110365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20654	1	36.45	8.31	0	0	16	1.0401808	-55.995491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20655	1	0	0	0	0	16	1.0116046	-50.936271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20656	1	0	0	0	0	16	1.0149676	-56.126925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20657	1	27.95	5.99	0	0	16	1.0148192	-56.144537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20658	1	27.97	4.13	0	0	16	1.0307492	-56.180356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20659	1	0	0	0	0	16	1.0308689	-56.164862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20660	1	55.89	21.64	0	0	16	1.0096702	-56.276139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20661	1	27.95	16.03	0	0	16	1.0152103	-54.912925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20662	1	60.23	5.75	0	0	16	1.0301734	-56.881443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20663	1	0	0	0	0	16	1.0243702	-57.5417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20664	1	51.04	14.25	0	0	16	1.024124	-57.568611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20665	1	31.27	2.4	0	0	16	1.0263471	-57.180651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20666	1	26.77	7.41	0	0	16	1.0238067	-57.214138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20667	1	27.59	4.34	0	71.04	16	1.0354657	-60.172037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20668	1	0	0	0	0	16	1.0154196	-58.182275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20669	1	27.59	6.34	0	0	16	1.0152746	-58.199693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20670	1	0	0	0	0	16	1.0147347	-58.355731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20671	1	27.59	4.9	0	0	16	1.0146013	-58.372368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20672	1	44.65	10.93	0	0	16	1.0184276	-58.631735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20673	1	9.33	2.41	0	0	16	1.0215879	-57.579178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20674	1	35.32	14.27	0	0	16	1.0213212	-57.599821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20675	1	66.6	13.91	0	0	16	0.9990847	-52.715551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20676	1	0	0	0	0	16	1.0135273	-53.043403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20677	1	70.64	11.4	0	0	16	1.0180651	-57.963136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20678	1	0	0	0	0	16	1.0140236	-52.876821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20679	1	0	0	0	0	16	1.0242555	-57.14813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20680	1	32.52	13.65	0	0	16	1.024028	-57.16699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20681	1	0	0	0	0	16	0.9836856	-53.948111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20682	1	0	0	0	0	16	1.0383025	-56.90379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20683	1	96.24	41.05	0	0	16	0.98306	-54.001684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20684	1	0	0	0	0	16	0.9910673	-53.491079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20685	1	60.12	12.52	0	0	16	1.0273858	-58.008176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20686	1	0	0	0	0	16	0.9940203	-53.344589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20687	1	55.84	14.5	0	0	16	0.9922334	-59.193785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20688	1	0	0	0	0	16	0.9985155	-52.650579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20689	1	0	0	0	0	16	1.0149817	-55.982172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20690	1	55.6	28.4	0	0	16	0.9980296	-52.684662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20691	1	64.39	24.85	0	0	16	1.0032263	-56.948799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20692	1	0	0	0	0	16	1.0036681	-56.909613	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20693	1	56.24	25.84	0	0	16	1.0195441	-57.674338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20694	1	56.07	38.13	0	0	16	1.0065172	-56.949751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20695	1	0	0	0	0	16	1.0226719	-51.204339	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20696	1	0	0	0	0	16	1.0118062	-53.078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20697	1	82.86	13.03	0	0	16	1.004388	-58.224611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20698	1	0	0	0	0	16	1.0097417	-53.253713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20699	1	0	0	0	0	16	1.0256067	-50.907895	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20700	1	50.13	12.09	0	0	16	1.0050416	-58.676926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20701	1	58.68	12.99	0	0	16	0.9954675	-59.059433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20702	1	0	0	0	0	16	1.026752	-57.218486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20703	1	19.16	2.26	0	0	16	1.0266843	-57.229066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20704	1	36.1	10.26	0	0	16	1.0303383	-56.709943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20705	1	29.29	14.35	0	0	16	1.0031283	-57.773004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20706	1	43.18	35.18	0	0	16	1.0006876	-57.988623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20707	1	0	0	0	0	16	0.9774625	-54.461223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20708	1	117.45	60.73	0	0	16	1.0049769	-59.140464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20709	1	0	0	0	0	16	0.9789807	-54.393764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20710	1	20.75	7.85	0	0	16	0.9960644	-59.30152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20711	1	0	0	0	0	16	1.0289034	-64.017433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20712	1	0	0	0	0	16	1.0346022	-65.460648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20713	1	21.47	3.44	0	0	16	1.0288216	-64.029279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20714	1	9.97	1.86	0	0	16	1.0304179	-65.920617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20715	1	0	0	0	0	16	1.0238985	-63.918117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20716	1	22.19	3.39	0	0	16	1.0179708	-66.866851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20717	1	0	0	0	0	16	1.0242595	-63.857539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20718	1	8.02	4.07	0	0	16	1.0220108	-66.516669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20719	1	8.02	2.17	0	0	16	1.036403	-65.846763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20720	1	11.19	1.65	0	0	16	1.0299794	-65.303264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20721	1	20.68	2.39	0	60.24	16	1.0415389	-71.876375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20722	1	0	0	0	0	16	1.0298256	-63.454342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20723	1	0	0	0	0	16	1.0391497	-68.649298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20724	1	20.11	4.77	0	0	16	0.9924248	-75.505335	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20725	1	0	0	0	0	16	1.0369558	-68.218222	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20726	1	0	0	0	0	16	1.0299846	-63.397035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20727	1	11.42	0.6	0	0	16	1.0342852	-69.442745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20728	1	18.97	2.79	0	0	16	1.0197577	-64.767321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20729	1	0	0	0	0	16	1.0346382	-62.512065	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20730	1	0	0	0	0	16	1.0238997	-63.746361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20731	1	0	0	0	0	16	1.010891	-65.360051	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20732	1	0	0	0	0	16	1.010891	-65.360051	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20733	1	37.92	19.79	0	0	16	1.0343406	-62.532665	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20734	1	8.27	2.17	0	22.71	16	1.0344943	-71.236881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20735	1	6.61	1.48	0	0	16	1.0328554	-69.987586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20736	1	0	0	0	0	16	1.0181764	-64.790942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20737	1	25.26	6.92	0	0	16	1.0445649	-66.425053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20738	1	0	0	0	0	16	1.0188105	-64.731502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20739	1	39.81	27.35	0	0	16	0.990877	-72.655191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20740	1	19.13	4.34	0	0	16	1.0239027	-67.640419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20741	1	14.48	0.66	0	0	16	1.023858	-66.101896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20742	1	0	0	0	0	16	1.0014402	-85.442634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20743	1	15.17	2.55	0	0	16	1.0013717	-85.451947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20744	1	0	0	0	0	16	1.0069822	-82.169217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20745	1	0	0	0	0	16	1.041143	-84.053877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20746	1	32.68	12.53	0	0	16	1.0067663	-82.189334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20747	1	46.42	6.47	0	0	16	1.0177649	-85.516922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20748	1	0	0	0	0	16	1.023838	-85.049912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20749	1	26.53	10.62	0	0	16	1.0236602	-85.063064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20750	1	37.21	10.52	0	0	16	1.0169355	-85.250579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20751	1	21.5	11.84	0	0	16	1.0205464	-85.031554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20752	1	22.93	7.06	0	0	16	1.0309667	-83.709445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20753	1	21.42	8.26	0	0	16	1.031505	-83.148439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20754	1	0	0	0	0	16	1.0344965	-82.726761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20755	1	14.9	4.31	0	0	16	1.0344086	-82.735523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20756	1	21.2	6.01	0	0	16	1.0321738	-63.978875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20757	1	0	0	0	0	16	1.0154401	-69.782273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20758	1	23.76	14.37	0	0	16	1.0152403	-69.794693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20759	1	16.35	1.24	0	0	16	1.0323299	-67.893709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20760	1	16.35	3.92	0	0	16	1.0167858	-68.655507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20761	1	0	0	0	0	16	1.0231809	-68.162753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20762	1	16.35	4.16	0	0	16	1.0231013	-68.171773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20763	1	0	0	0	0	16	1.0194082	-66.651729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20764	1	26.32	2.68	0	0	16	1.0193041	-66.666713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20765	1	0	0	0	0	16	1.035991	-60.445859	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20766	1	0	0	0	0	16	1.0405397	-61.416242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20767	1	0	0	0	0	16	1.0426296	-61.83937	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20768	1	0	0	0	0	16	1.0426296	-61.83937	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20769	1	49.48	14.5	0	0	16	1.0357039	-60.470859	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20770	1	0	0	0	0	16	1.0247474	-66.897243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20771	1	26.32	12.06	0	0	16	1.0245513	-66.911109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20772	1	43.04	17.12	0	0	16	1.0076408	-69.019285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20773	1	53.01	20.98	0	0	16	1.0360277	-62.833756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20774	1	0	0	0	0	16	1.0072541	-68.80611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20775	1	29.13	8.27	0	0	16	1.0070925	-68.821823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20776	1	0	0	0	0	16	1.0287792	-64.167678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20777	1	48.26	11.19	0	0	16	1.0364645	-68.187825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20778	1	0	0	0	0	16	1.0301751	-64.11021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20779	1	0	0	0	0	16	1.0278581	-68.5747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20780	1	24.01	6.18	0	0	16	1.0277434	-68.587883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20781	1	21.57	4.23	0	0	16	1.0253949	-68.994457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20782	1	24.01	5.72	0	0	16	1.0346672	-68.329795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20783	1	0	0	0	0	16	1.0153401	-67.946119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20784	1	51.16	6.52	0	0	16	1.0151559	-67.975505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20785	1	23.16	5.34	0	0	16	1.0069608	-68.381315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20786	1	0	0	0	0	16	1.0195981	-64.880723	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20787	1	0	0	0	0	16	1.0396128	-66.249863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20788	1	0	0	0	0	16	1.0394031	-70.450948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20789	1	0	0	0	0	16	1.0471909	-75.763616	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20790	1	0	0	0	0	16	1.0471909	-75.763616	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20791	1	0	0	0	0	16	1.0210636	-64.822986	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20792	1	73.22	31.85	0	0	16	1.038415	-66.273941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20793	1	23.65	3.55	0	0	16	1.0256457	-69.034447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20794	1	23.65	3.8	0	0	16	1.0132366	-69.469769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20795	1	19.98	0.08	0	0	16	1.0277149	-92.437336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20796	1	9.31	6.34	0	0	16	1.0378104	-88.217583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20797	1	0	0	0	0	16	1.0378941	-88.213012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20798	1	8.4	0.52	0	0	16	1.0303698	-90.969144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20799	1	16.19	1.26	0	0	16	1.0413223	-75.678791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20800	1	0	0	0	0	16	1.0334427	-69.50147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20801	1	0	0	0	0	16	1.0492919	-73.678876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20802	1	29.04	1.71	0	0	16	1.0333622	-69.517332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20803	1	0	0	0	0	16	1.0228462	-72.397613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20804	1	0	0	0	0	16	1.0446014	-75.052111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20805	1	25.47	9.39	0	0	16	1.0226947	-72.410887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20806	1	16.19	3.49	0	0	16	1.0395538	-75.008562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20807	1	0	0	0	0	16	1.023269	-73.762939	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20808	1	0	0	0	0	16	1.0458782	-75.044619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20809	1	0	0	0	0	16	1.0571478	-76.192187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20810	1	46.95	31.26	0	0	16	1.0228159	-73.786988	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20811	1	0	0	0	0	16	1.0451698	-75.062743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20812	1	0	0	0	0	16	1.0311677	-72.787349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20813	1	0	0	0	0	16	1.0593451	-75.292869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20814	1	31.32	0.88	0	0	16	1.0310708	-72.804959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20815	1	29.16	4.1	0	0	16	1.0358543	-76.904165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20816	1	33.79	9.21	0	0	16	1.0296898	-77.366208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20817	1	31.67	7.83	0	0	16	1.0306808	-77.716577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20818	1	0	0	0	0	16	1.0248835	-71.002255	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20819	1	0	0	0	0	16	1.0193892	-73.16816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20820	1	0	0	0	0	16	1.0438394	-76.443051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20821	1	0	0	0	0	16	1.0145736	-75.917755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20822	1	0	0	0	0	16	1.0145736	-75.917755	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20823	1	58.31	4.96	0	0	16	1.0246621	-71.037848	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20824	1	0	0	0	0	16	1.0255975	-70.901319	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20825	1	36.89	3.12	0	0	16	1.0309752	-77.529245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20826	1	36.7	7.04	0	0	16	1.0317957	-78.201344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20827	1	41.81	4.87	0	0	16	1.0353247	-73.598101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20828	1	31.6	21.82	0	48.74	16	1.0385723	-77.964081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20829	1	0	0	0	0	16	1.0373592	-73.704143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20830	1	18.75	1.23	0	0	16	1.0373062	-73.71483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20831	1	13.15	3.36	0	0	16	1.0354209	-73.921618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20832	1	14.45	0.72	0	0	16	1.0342868	-79.498388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20833	1	14.45	4.29	0	0	16	1.0126028	-79.70899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20834	1	23.76	7.8	0	0	16	1.0073791	-80.495144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20835	1	23.76	9.97	0	0	16	1.0131648	-79.88749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20836	1	0	0	0	0	16	1.0082803	-79.996531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20837	1	23.76	4.16	0	0	16	1.0081726	-80.010011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20838	1	20.49	7.48	0	0	16	1.0245652	-82.520021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20839	1	14.76	4.22	0	0	16	1.0249534	-86.78718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20840	1	7.2	2.39	0	0	16	1.0206503	-87.471786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20841	1	7.12	2.32	0	12.6	16	1.0365152	-75.404031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20842	1	19.81	4.15	0	0	16	1.0300404	-72.567221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20843	1	0	0	0	0	16	1.0217013	-73.3327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20844	1	10.76	2.96	0	0	16	1.021639	-73.338789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20845	1	12.96	2.11	0	2.84	16	1.0355637	-70.499221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20846	1	15.47	4.62	0	0	16	1.0320853	-70.256619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20847	1	12.23	4.92	0	0	16	1.0333232	-68.635212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20848	1	0	0	0	0	16	1.0174065	-69.366653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20849	1	0	0	0	0	16	1.0484645	-71.043608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20850	1	32.76	5.21	0	0	16	1.0172807	-69.385368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20851	1	27.61	8.72	0	0	16	1.0317039	-100.835938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20852	1	0	0	0	0	16	1.0318479	-100.821795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20853	1	11.75	5.56	0	0	16	1.037826	-101.14049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20854	1	11.26	3.6	0	0	16	1.0302513	-84.429743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20855	1	0	0	0	0	16	1.0342179	-80.150612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20856	1	24.18	3.53	0	0	16	1.0299961	-82.308749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20857	1	0	0	0	0	16	1.03448	-80.10909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20858	1	20.86	1.99	0	27.22	16	1.0400989	-85.807393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20859	1	17.57	4.32	0	0	16	1.0343646	-86.00432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20860	1	14.18	4.36	0	7.52	16	1.0359226	-86.247603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20861	1	14.18	7.83	0	26.2	16	1.0408937	-86.045084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20862	1	33.02	15.26	0	0	16	1.0052757	-86.032808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20863	1	0	0	0	0	16	1.0169014	-82.587465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20864	1	43.54	9.81	0	0	16	1.0452653	-83.926758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20865	1	0	0	0	0	16	1.0176844	-82.540345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20866	1	33.02	10.84	0	0	16	1.012084	-85.698489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20867	1	0	0	0	0	16	1.0215151	-84.892711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20868	1	33.33	5.24	0	0	16	1.0213796	-84.910663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20869	1	44.98	13.68	0	0	16	1.0245424	-83.038924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20870	1	0	0	0	233.64	16	1.0416159	-77.638065	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20871	1	0	0	0	0	16	1.0416596	-81.071981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20872	1	0	0	0	0	16	1.0492068	-83.321767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20873	1	69.28	2.9	0	0	16	1.0414175	-77.676777	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20874	1	0	0	0	0	16	1.0403793	-81.156613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20875	1	24.58	7.29	0	0	16	1.0053937	-67.779146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20876	1	0	0	0	0	16	1.0160721	-63.965308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20877	1	0	0	0	0	16	1.0080191	-67.557089	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20878	1	0	0	0	0	16	1.0035852	-73.79776	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20879	1	0	0	0	0	16	1.0035852	-73.79776	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20880	1	24.58	6.64	0	0	16	1.0159239	-63.980462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20881	1	24.58	7.29	0	0	16	1.0032398	-68.363055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20882	1	24.58	8.22	0	0	16	1.0069841	-68.28617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20883	1	26.64	12.04	0	0	16	1.0021305	-68.746266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20884	1	0	0	0	0	16	1.0037801	-69.949266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20885	1	15.62	3.29	0	0	16	1.0037002	-69.958912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20886	1	31.24	9.7	0	0	16	1.023725	-65.494529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20887	1	0	0	0	0	16	1.0239181	-65.475439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20888	1	13.12	1.94	0	0	16	1.0130801	-74.442441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20889	1	22.28	2.54	0	0	16	1.0115167	-71.048439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20890	1	28.72	8.4	0	0	16	0.9969899	-70.839044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20891	1	18.82	1.69	0	27.34	16	1.042531	-63.726788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20892	1	0	0	0	0	16	1.037006	-59.388317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20893	1	13.61	1.9	0	0	16	1.0369533	-59.396272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20894	1	17.12	3.9	0	0	16	1.0268889	-61.317766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20895	1	0	0	0	0	16	1.0269717	-61.309032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20896	1	0	0	0	0	16	1.0406703	-58.783971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20897	1	14.09	1.84	0	0	16	1.0406132	-58.7913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20898	1	19.87	12.19	0	0	16	1.0361014	-58.729093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20899	1	19.53	4.79	0	0	16	1.0404458	-62.859119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20900	1	39.05	10.29	0	0	16	1.0244761	-58.497211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20901	1	0	0	0	0	16	0.9395889	-64.362505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20902	1	0	0	0	0	16	1.039547	-65.82839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20903	1	37.3	15.74	0	0	16	0.9393293	-64.385336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20904	1	14.07	7.98	0	0	16	1.0206886	-67.339962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20905	1	0	0	0	0	16	1.0208148	-67.332228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20906	1	28.15	7.47	0	0	16	1.0172516	-66.442435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20907	1	28.67	11.18	0	0	16	1.0191774	-67.487975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20908	1	28.67	11.25	0	0	16	1.033102	-66.820007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20909	1	0	0	0	0	16	1.0333007	-66.803273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20910	1	33.2	1.45	0	0	16	1.0337762	-66.974021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20911	1	14.59	3.6	0	0	16	1.0116568	-68.045081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20912	1	0	0	0	0	16	1.0117383	-68.036557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20913	1	14.59	1.93	0	0	16	1.0009591	-69.355994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20914	1	14.59	3.2	0	0	16	1.0284282	-66.874549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20915	1	0	0	0	0	16	1.0014282	-67.186647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20916	1	15.94	3.67	0	0	16	1.0013474	-67.196867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20917	1	7.97	2.71	0	58.96	16	1.0374474	-67.248345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20918	1	35.63	5.71	0	0	16	1.0128009	-77.390303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20919	1	17.81	5.59	0	0	16	1.0112707	-77.484361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20920	1	26.31	5.31	0	0	16	1.0189773	-76.875003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20921	1	25.53	12.22	0	0	16	1.0148534	-71.007559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20922	1	4.33	0.42	0	0	16	1.0266327	-71.371102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20923	1	10.99	3.57	0	0	16	1.0265696	-71.377443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20924	1	0	0	0	18.5	16	1.0363079	-73.959356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20925	1	14.49	5.58	0	0	16	1.0362186	-73.966778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20926	1	8.49	3.22	0	31.35	16	1.0401979	-75.072584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20927	1	0.83	0.18	0	0	16	1.0327121	-59.084447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20928	1	18.28	4.16	0	0	16	1.0326187	-59.094734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20929	1	26.46	1.01	0	0	16	1.0329753	-58.558552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20930	1	0	0	0	15.4	16	1.0362809	-59.470489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20931	1	18.3	8.19	0	0	16	1.0361471	-59.48063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20932	1	0	0	0	0	16	1.0207123	-56.911556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20933	1	0	0	0	0	16	1.0420502	-59.261964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20934	1	50.03	9.14	0	0	16	1.0204641	-56.942095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20935	1	0	0	0	0	16	1.0215462	-55.919926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20936	1	0	0	0	0	16	1.0372232	-57.86409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20937	1	41.92	11.61	0	0	16	1.0212948	-55.945178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20938	1	45.53	14.92	0	0	16	1.0087961	-55.695975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20939	1	26.28	6.8	0	25.31	16	1.0424556	-72.928141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20940	1	21.89	5.24	0	45.76	16	1.0364557	-70.422706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20941	1	20.01	7.71	0	0	16	1.0333261	-77.196012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20942	1	20.01	4.22	0	21.48	16	1.033475	-77.748677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20943	1	0	0	0	0	16	0.9985113	-72.806761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20944	1	0	0	0	0	16	1.0425613	-75.921299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20945	1	40.02	17.23	0	0	16	0.9982212	-72.828247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20946	1	9.76	2.07	0	0	16	1.0125753	-64.995445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20947	1	0	0	0	0	16	0.9969139	-63.282317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20948	1	28.03	2.68	0	0	16	1.0313378	-63.619415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20949	1	0	0	0	0	16	0.9973325	-63.284259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20950	1	18.97	4.11	0	0	16	1.0064155	-64.338935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20951	1	0	0	0	0	16	1.0020986	-61.065758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20952	1	20.64	3.58	0	0	16	1.0020078	-61.078088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20953	1	18.97	6.51	0	0	16	1.0242073	-64.460013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20954	1	0	0	0	0	16	0.9983008	-57.560035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20955	1	34.56	6.6	0	0	16	1.0429429	-60.945101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20956	1	0	0	0	0	16	0.9987876	-57.489745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20957	1	22.01	4.5	0	0	16	1.0353084	-61.984544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20958	1	0	0	0	0	16	1.0354146	-61.972747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20959	1	0	0	0	0	16	1.0349267	-61.814324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20960	1	19.8	10.35	0	0	16	1.0347623	-61.824286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20961	1	5.33	1.56	0	0	16	1.038497	-61.468204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20962	1	19.8	0.92	0	0	16	1.0384331	-61.479348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20963	1	10.62	2.24	0	22.45	16	1.0335481	-62.07072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20964	1	5.16	1.97	0	0	16	1.0044703	-61.478804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20965	1	0	0	0	0	16	0.9958801	-61.11288	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20966	1	0	0	0	0	16	1.0442635	-64.293918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20967	1	0	0	0	0	16	1.0547668	-67.917228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20968	1	28.4	2.55	0	0	16	0.9976691	-60.956513	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20969	1	9.47	1.8	0	0	16	0.9958323	-61.118471	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20970	1	30.53	8.21	0	0	16	1.0282279	-69.470297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20971	1	0	0	0	0	16	1.0283742	-69.4533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20972	1	30.53	6.65	0	0	16	1.0366795	-66.933623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20973	1	0	0	0	0	16	1.0368175	-66.917536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20974	1	28.4	15.66	0	0	16	1.0353107	-68.819569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20975	1	9.59	2.28	0	0	16	1.00952	-70.50989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20976	1	0	0	0	0	16	1.0095656	-70.503914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20977	1	13.98	3.2	0	0	16	0.9977975	-70.017193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20978	1	7.45	3.3	0	0	16	1.0084425	-71.779247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20979	1	13.52	2	0	0	16	1.0139302	-73.153476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20980	1	16.25	2.46	0	0	16	0.9833476	-69.63089	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20981	1	0	0	0	0	16	0.9927123	-69.317897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20982	1	15.14	0.68	0	0	16	0.992673	-69.328324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20983	1	24.89	11.6	0	0	16	0.9981839	-59.696199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20984	1	0	0	0	0	16	0.9983758	-59.680808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20985	1	19.44	6.68	0	0	16	0.9809611	-68.189355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20986	1	17.96	2.56	0	0	16	0.9772713	-69.097458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20987	1	11.35	2.42	0	0	16	1.0339364	-69.188445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20988	1	18.36	8.08	0	0	16	1.0213951	-84.384865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20989	1	0	0	0	0	16	0.9950884	-60.33629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20990	1	28.83	6.42	0	0	16	0.9949528	-60.352257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20991	1	23.66	3.11	0	0	16	0.9962048	-59.321192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20992	1	0	0	0	0	16	0.9929997	-60.021473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20993	1	23.66	7.45	0	0	16	0.9928441	-60.036618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20994	1	19.47	3.29	0	0	16	1.020248	-56.97004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20995	1	0	0	0	0	16	1.0102774	-53.328789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20996	1	19.47	2.47	0	0	16	1.0404553	-55.25131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20997	1	19.47	6.32	0	0	16	1.0101687	-53.340255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20998	1	19.47	2.9	0	0	16	1.0350391	-55.710045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20999	1	29.82	1.18	0	0	16	0.9860319	-61.211439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21000	1	39.99	5.72	0	0	16	0.9768589	-62.078449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21001	1	0	0	0	0	16	1.00151	-54.684443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21002	1	0	0	0	0	16	0.9976846	-59.79799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21003	1	0	0	0	0	16	1.0010021	-64.362128	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21004	1	0	0	0	0	16	1.0010021	-64.362128	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21005	1	59.63	23.54	0	0	16	1.0011341	-54.717336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21006	1	0	0	0	0	16	1.0020245	-54.623759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21007	1	0	0	0	146.06	16	1.0366479	-48.067583	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21008	1	0	0	0	0	16	1.0226525	-51.422893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21009	1	0	0	0	0	16	1.0159651	-53.479347	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21010	1	0	0	0	0	16	1.0159651	-53.479347	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21011	1	26.8	8.13	0	0	16	1.0364806	-48.083075	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21012	1	0	0	0	0	16	1.0362705	-47.931127	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21013	1	26.75	10.4	0	0	16	1.0144348	-58.533549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21014	1	26.7	13.45	0	72.15	16	1.0375976	-60.387485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21015	1	26.7	7.85	0	69.96	16	1.042469	-60.394758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21016	1	0	0	0	5.99	16	1.0364669	-60.503956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21017	1	26.7	8.18	0	0	16	1.0363281	-60.518461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21018	1	25.48	9.32	0	0	16	0.9817747	-61.830972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21019	1	0	0	0	-83.03	16	1.0364709	-78.292584	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21020	1	0	0	0	0	16	1.0416346	-79.046158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21021	1	26.77	3.23	0	0	16	1.0363672	-78.308222	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21022	1	14.98	3.79	0	0	16	1.0321385	-83.944078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21023	1	0	0	0	0	16	1.0322161	-83.93508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21024	1	0	0	0	0	16	1.0270808	-84.865508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21025	1	10.57	1.87	0	0	16	1.027029	-84.872041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21026	1	0	0	0	0	16	1.0124185	-76.544721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21027	1	0	0	0	0	16	1.0230627	-80.737302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21028	1	0	0	0	0	16	1.0275912	-82.053244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21029	1	0	0	0	0	16	1.0275912	-82.053244	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21030	1	30.16	9.49	0	0	16	1.0125171	-76.502515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21031	1	13.83	2.92	0	0	16	1.0123568	-76.55296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21032	1	43.99	10.29	0	0	16	1.0007393	-75.965055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21033	1	58	29.23	0	0	16	1.022397	-81.261431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21034	1	30.16	13.16	0	62.32	16	1.0412306	-83.318068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21035	1	23.7	2.24	0	0	16	1.0190516	-82.280737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21036	1	0	0	0	0	16	1.0214401	-82.806019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21037	1	14.53	0.89	0	0	16	1.0213982	-82.814537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21038	1	42.88	9.3	0	0	16	1.0280451	-80.55803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21039	1	0	0	0	0	16	1.0021996	-83.749413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21040	1	47.93	13.7	0	0	16	1.001924	-83.775782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21041	1	17.02	1.93	0	0	16	1.0137811	-82.164169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21042	1	0	0	0	396.72	16	1.0412174	-72.310192	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21043	1	55.68	13.45	0	0	16	1.0425906	-76.577755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21044	1	0	0	0	0	16	1.0407996	-72.120429	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21045	1	0	0	0	32.49	16	1.0382663	-83.698071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21046	1	31.98	3.97	0	0	16	1.038151	-83.717345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21047	1	0	0	0	0	16	0.9965661	-79.233726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21048	1	0	0	0	0	16	1.04012	-82.278147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21049	1	88.21	19.18	0	0	16	0.9961442	-79.286103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21050	1	31.98	4.54	0	0	16	1.0236245	-82.677921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21051	1	0	0	0	0	16	0.992542	-79.685868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21052	1	0	0	0	0	16	0.992542	-79.685868	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21053	1	0	0	0	0	16	0.992542	-79.685868	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21054	1	0	0	0	0	16	0.992542	-79.685868	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21055	1	106.51	30.29	0	0	16	0.9919218	-79.749578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21056	1	0	0	0	0	16	0.9931461	-79.624381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21057	1	25.92	2.44	0	-13.58	16	1.0332528	-83.930469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21058	1	49.62	20.47	0	0	16	1.0235348	-82.93392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21059	1	0	0	0	0	16	1.0238961	-82.90785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21060	1	0	0	0	0	16	1.00811	-78.263397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21061	1	0	0	0	0	16	1.0432409	-82.485762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21062	1	74.24	21.27	0	0	16	1.0076454	-78.308131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21063	1	0	0	0	0	16	0.9880856	-79.847202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21064	1	62.41	17.33	0	0	16	1.0155085	-83.619366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21065	1	0	0	0	0	16	1.0420716	-86.655366	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21066	1	0	0	0	0	16	1.0420716	-86.655366	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21067	1	0	0	0	0	16	0.9879267	-79.797554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21068	1	47.72	7.56	0	0	16	1.0154117	-83.822644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21069	1	23.32	6.15	0	0	16	1.0194623	-85.303758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21070	1	31.23	13.94	0	0	16	1.0238305	-82.922973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21071	1	40.55	11.56	0	0	16	1.0276259	-83.480896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21072	1	31.23	6.81	0	0	16	1.0165018	-83.730425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21073	1	65.57	32.62	0	0	16	1.0219272	-84.240909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21074	1	38.86	17.14	0	0	16	1.021431	-81.665089	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21075	1	38.86	13.67	0	0	16	1.0180273	-83.083529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21076	1	0	0	0	0	16	1.0213522	-73.423348	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21077	1	79.36	29.65	0	0	16	1.0101317	-76.704744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21078	1	0	0	0	0	16	1.0240779	-73.110939	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21079	1	0	0	0	0	16	1.0050423	-79.585835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21080	1	0	0	0	0	16	1.0149904	-82.524569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21081	1	104.12	41.57	0	0	16	1.00429	-79.642755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21082	1	94.55	27.63	0	0	16	1.0061189	-78.382125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21083	1	31.3	10.59	0	67.33	16	1.0403046	-85.388866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21084	1	41.59	30.95	0	0	16	1.0091019	-83.232521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21085	1	0	0	0	0	16	1.0094521	-79.981679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21086	1	23.32	3.2	0	0	16	1.0161654	-82.990778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21087	1	31.3	8.61	0	0	16	1.0092877	-79.998501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21088	1	0	0	0	0	16	1.0077149	-87.959193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21089	1	11.49	3.18	0	0	16	1.0076506	-87.96638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21090	1	0	0	0	0	16	1.0187989	-89.042517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21091	1	0	0	0	0	16	1.0225025	-89.758257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21092	1	22.1	3.44	0	0	16	1.0187158	-89.054572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21093	1	0	0	0	0	16	1.0128214	-78.627337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21094	1	11.67	2.62	0	0	16	1.0127593	-78.63424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21095	1	0	0	0	0	16	1.0437226	-79.125851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21096	1	29.69	5.17	0	0	16	1.0435847	-79.142754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21097	1	0	0	0	0	16	1.0303428	-74.986227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21098	1	89.65	28.5	0	0	16	1.0448514	-77.920184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21099	1	0	0	0	0	16	1.0315623	-74.853107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21100	1	23.21	4.43	0	0	16	1.0292124	-79.16074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21101	1	30.07	6.95	0	0	16	1.0058146	-81.038513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21102	1	0	0	0	0	16	1.0276421	-78.96179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21103	1	37.11	11.94	0	0	16	1.0141701	-81.698399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21104	1	0	0	0	0	16	1.0277884	-78.94514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21105	1	0	0	0	0	16	1.0199001	-80.360535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21106	1	23.8	7.73	0	0	16	1.0197656	-80.374334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21107	1	0	0	0	0	16	1.0232934	-75.88861	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21108	1	0	0	0	0	16	1.0465937	-77.905459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21109	1	0	0	0	0	16	1.0485157	-81.499351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21110	1	49.47	11.46	0	0	16	1.0438751	-78.142323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21111	1	0	0	0	0	16	1.026439	-75.619868	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21112	1	39.52	10.53	0	0	16	1.0391038	-77.631785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21113	1	0	0	0	0	16	1.0206693	-80.009927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21114	1	50.83	9.21	0	0	16	1.0383297	-83.501279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21115	1	0	0	0	0	16	1.0215215	-79.948044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21116	1	0	0	0	0	16	1.0321913	-79.053761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21117	1	35.44	13.71	0	0	16	1.0217918	-81.548855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21118	1	0	0	0	0	16	1.0326692	-78.994578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21119	1	17.46	7.29	0	0	16	0.9829817	-68.072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21120	1	0	0	0	0	16	1.0369999	-71.867829	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21121	1	0	0	0	0	16	1.0355845	-74.261868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21122	2	0	0	0	0	16	1.0323272	-68.790286	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21123	2	0	0	0	0	16	1.0343976	-69.935392	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21124	2	0	0	0	0	16	1.0327282	-68.994637	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21125	2	0	0	0	0	16	1.0327478	-69.099706	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21126	2	0	0	0	0	16	1.033985	-69.745092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21127	1	0	0	0	0	16	1.0374985	-72.216063	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21128	1	7.92	0.37	0	0	16	1.0369774	-71.872199	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21129	1	0	0	0	0	16	1.0232241	-74.444833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21130	2	0	0	0	0	16	1.023337	-74.278507	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21131	2	0	0	0	0	16	1.0233714	-74.225418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21132	1	0	0	0	0	16	1.0232287	-74.437794	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21133	2	0	0	0	0	16	1.0234813	-73.928656	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21134	1	10.73	3.56	0	0	16	1.0231557	-74.45109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21135	1	0	0	0	0	16	1.023272	-74.442339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21136	2	0	0	0	0	16	1.0402483	-91.637948	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21137	2	0	0	0	0	16	1.0415064	-88.912338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21138	2	0	0	0	0	16	1.0339291	-92.826882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21139	1	0	0	0	0	16	1.0314908	-95.679843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21140	1	0	0	0	0	16	1.0314908	-95.679843	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21141	1	15.8	6.05	0	0	16	1.0401484	-91.647064	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21142	1	0	0	0	0	16	1.0398741	-91.727161	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21143	1	0	0	0	0	16	1.0191203	-81.531963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21144	2	0	0	0	0	16	1.0191203	-81.531963	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21145	2	0	0	0	0	16	1.0194437	-81.117572	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21146	2	0	0	0	0	16	1.0170558	-73.31319	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21147	1	0	0	0	0	16	1.0191186	-81.532529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21148	1	0	0	0	0	16	1.0191203	-81.531963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21149	1	0	0	0	0	16	1.0149226	-65.001876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21150	1	0	0	0	0	16	1.0241109	-67.060076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21151	2	0	0	0	0	16	1.0295187	-66.4673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21152	2	0	0	0	0	16	1.0295187	-66.4673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21153	1	0	0	0	0	16	1.0236429	-67.112243	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21154	2	0	0	0	0	16	1.0279044	-63.529034	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21155	2	0	0	0	0	16	1.0320971	-66.189795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21156	2	0	0	0	0	16	1.0214494	-64.258402	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21157	1	2.11	0.38	0	0	16	1.0149132	-65.003184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21158	1	0	0	0	0	16	1.0148333	-64.997128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21159	1	0	0	0	0	16	1.0366106	-55.563555	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21160	1	0	0	0	0	16	1.045154	-58.453928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21161	1	0	0	0	0	16	1.0435694	-60.835938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21162	1	0	0	0	0	16	1.0438385	-63.315845	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21163	1	0	0	0	0	16	1.0438385	-63.315845	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21164	2	0	0	0	0	16	1.0420478	-54.806643	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21165	2	0	0	0	0	16	1.0060938	-56.29517	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21166	2	0	0	0	0	16	1.0423987	-54.761429	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21167	1	0	0	0	0	16	1.0369039	-55.497689	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21168	1	20.17	3.23	0	0	16	1.0446848	-58.559408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21169	1	0	0	0	0	16	1.0002793	-66.071644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21170	2	0	0	0	0	16	1.0462712	-65.804682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21171	1	0	0	0	0	16	1.0002672	-66.074777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21172	1	0	0	0	0	16	1.0002793	-66.071644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21173	2	0	0	0	0	16	1.0489829	-63.020445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21174	2	0	0	0	0	16	1.0489829	-63.020445	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21175	2	0	0	0	0	16	1.0489829	-63.020445	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21176	1	0	0	0	0	16	1.0489829	-63.020445	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21177	1	8.6	2.58	0	0	16	1.0489328	-63.025145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21178	1	0	0	0	0	16	1.0490315	-63.015815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21179	1	0	0	0	0	16	1.0042518	-65.181993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21180	2	0	0	0	0	16	1.0113562	-64.28655	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21181	1	0	0	0	0	16	1.0042282	-65.187444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21182	1	0	0	0	0	16	1.0042518	-65.181993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21183	2	0	0	0	0	16	1.0172864	-89.386226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21184	1	3.36	2.06	0	0	16	1.0172545	-89.387972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21185	2	0	0	0	0	16	1.0237201	-81.944471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21186	1	0	0	0	0	16	1.0236927	-81.951971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21187	1	0	0	0	0	16	1.0361517	-82.486384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21188	2	0	0	0	0	16	1.0364186	-81.896126	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21189	2	0	0	0	0	16	1.0365972	-81.558809	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21190	2	0	0	0	0	16	1.0358028	-77.627148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21191	2	0	0	0	0	16	1.0360792	-78.822017	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21192	1	15.17	5.95	0	0	16	1.0360513	-82.495004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21193	1	0	0	0	0	16	1.0362272	-82.483785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21194	1	0	0	0	0	16	1.01763	-77.309735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21195	2	0	0	0	0	16	1.017834	-77.095841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21196	2	0	0	0	0	16	1.0176196	-77.321114	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21197	1	0	0	0	0	16	1.0176196	-77.321114	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21198	1	0	0	0	0	16	1.0176247	-77.310878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21199	2	0	0	0	0	16	1.0292203	-79.152173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21200	1	0	0	0	0	16	1.0292203	-79.152173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21201	2	0	0	0	0	16	1.0353196	-66.689594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21202	1	28.67	8.87	0	0	16	1.0351527	-66.705445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21203	2	0	0	0	0	16	1.0108141	-76.375036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21204	1	0	0	0	0	16	1.0108006	-76.378913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21205	1	2.81	0.09	0	0	16	1.0416834	-60.271823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21206	2	0	0	0	0	16	1.0420809	-59.788907	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21207	2	0	0	0	0	16	1.0420809	-59.788907	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21208	1	0	0	0	0	16	1.0417218	-60.220961	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21209	1	0	0	0	0	16	1.0416658	-60.275941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21210	2	0	0	0	0	16	1.0376513	-86.708307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21211	1	4.28	0.48	0	0	16	1.0376358	-86.710585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21212	1	0	0	0	-47.41	16	1.0425817	-83.810193	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21213	1	0	0	0	0	16	1.0523327	-85.649407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21214	1	0	0	0	0	16	1.0549428	-85.920218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21215	2	0	0	0	0	16	1.0470001	-82.860255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21216	2	0	0	0	0	16	1.0470001	-82.836284	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21217	2	0	0	0	0	16	1.0470001	-82.331892	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21218	1	12.48	4.14	0	0	16	1.042217	-83.824369	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21219	1	0	0	0	0	16	1.052437	-85.743462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21220	1	0	0	0	-22.2	16	1.04	-52.34192	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21221	1	0	0	0	0	16	1.022936	-55.701263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21222	1	0	0	0	0	16	0.9993091	-62.952507	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21223	1	0	0	0	0	16	0.9993091	-62.952507	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21224	2	0	0	0	0	16	1.0135764	-50.261723	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21225	2	0	0	0	0	16	1.0099263	-48.35119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21226	2	0	0	0	0	16	1.0144627	-48.906677	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21227	1	0	0	0	0	16	1.0372831	-52.557636	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21228	1	29.32	13.59	0	0	16	1.039773	-52.358158	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21229	1	0	0	0	0	16	1.0142088	-85.662436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21230	2	0	0	0	0	16	1.0085203	-84.590864	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21231	1	14.52	3.51	0	0	16	1.0141327	-85.671421	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21232	2	0	0	0	0	16	1.0086041	-82.763941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21233	1	0	0	0	0	16	1.0086041	-82.763941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21234	1	0	0	0	0	16	1.0086041	-82.763941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21235	1	0	0	0	0	16	1.0086041	-82.763941	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21236	1	0	0	0	0	16	1.0085893	-82.767473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21237	1	0	0	0	0	16	1.0086041	-82.763941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21238	2	0	0	0	0	16	1.0407842	-69.385337	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21239	1	0	0	0	0	16	1.0272543	-72.477601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21240	2	0	0	0	0	16	1.0272279	-74.06686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21241	1	17.99	6.63	0	153.84	16	1.0424729	-69.417565	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21242	1	0	0	0	0	16	1.0400904	-69.253717	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21243	1	0	0	0	245.21	16	1.037332	-60.202607	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21244	1	0	0	0	0	16	1.0062601	-65.855833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21245	1	0	0	0	0	16	1.0035075	-66.486514	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21246	1	0	0	0	0	16	1.0035075	-66.486514	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21247	2	0	0	0	0	16	1.0373905	-59.975724	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21248	1	0	0	0	0	16	1.0369341	-59.936796	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21249	1	31.23	7.1	0	0	16	1.0371833	-60.218438	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21250	1	0	0	0	0	16	1.044	-46.651688	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21251	1	0	0	0	0	16	1.0409019	-49.763036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21252	2	0	0	0	0	16	1.0121688	-40.625021	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21253	2	0	0	0	0	16	1.0133843	-42.099221	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21254	1	0	0	0	0	16	1.0381469	-47.665368	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21255	1	0	0	0	0	16	1.044	-46.651688	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21256	1	0	0	0	0	16	0.9911659	-68.08636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21257	2	0	0	0	0	16	1.0305671	-66.909161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21258	2	0	0	0	0	16	1.0303971	-67.172462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21259	1	18.64	10.19	0	0	16	0.9910029	-68.097787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21260	1	0	0	0	0	16	0.9912879	-68.085925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21261	1	0	0	0	0	16	1.0157371	-85.285032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21262	2	0	0	0	0	16	1.0157371	-85.285032	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21263	1	31.33	3.81	0	0	16	1.0156241	-85.302549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21264	1	11.67	2.99	0	0	16	1.0053699	-80.565828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21265	2	0	0	0	0	16	1.0066819	-79.073224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21266	2	0	0	0	0	16	1.0053699	-80.565828	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21267	1	0	0	0	0	16	1.0054102	-80.565258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21268	1	0	0	0	0	16	1.0053699	-80.565828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21269	1	0	0	0	0	16	1.0066584	-86.281147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21270	2	0	0	0	0	16	1.0066584	-86.281147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21271	1	8.15	1.33	0	0	16	1.0066208	-86.285604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21272	1	0	0	0	0	16	1.0367337	-61.197112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21273	2	0	0	0	0	16	1.0180517	-60.481171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21274	1	0	0	0	0	16	1.0367209	-61.199766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21275	1	0	0	0	0	16	1.0317117	-83.676952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21276	2	0	0	0	0	16	1.0133027	-82.782224	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21277	1	0	0	0	0	16	1.0317026	-83.680041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21278	1	0	0	0	82.26	16	1.036	-70.509609	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21279	1	0	0	0	0	16	1.0418561	-73.850941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21280	1	0	0	0	0	16	1.0454773	-78.249596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21281	2	0	0	0	0	16	1.0401032	-68.407941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21282	1	0	0	0	0	16	1.0397464	-74.063184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21283	1	0	0	0	0	16	1.0360433	-70.672498	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21284	1	0	0	0	0	16	1.030563	-83.245305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21285	2	0	0	0	0	16	1.0311163	-82.611742	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21286	1	0	0	0	0	16	1.0305512	-83.248451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21287	1	0	0	0	0	16	1.030563	-83.245305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21288	2	0	0	0	0	16	1.0318222	-66.880689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21289	1	0	0	0	0	16	1.0318222	-66.880689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21290	1	0	0	0	0	16	1.046	-70.235521	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21291	1	0	0	0	0	16	1.0465057	-71.849244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21292	1	0	0	0	0	16	1.0461331	-70.99006	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21293	1	0	0	0	0	16	1.0461331	-70.99006	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21294	1	0	0	0	0	16	1.0465057	-71.849244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21295	1	0	0	0	0	16	1.0465057	-71.849244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21296	1	0	0	0	0	16	1.0465057	-71.849244	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21297	2	0	0	0	0	16	1.0571274	-68.788553	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21298	2	0	0	0	0	16	1.0543282	-69.296914	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21299	2	0	0	0	0	16	1.0559005	-69.18318	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21300	2	0	0	0	0	16	1.046	-70.235521	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21301	1	0	0	0	0	16	1.044016	-70.529143	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21302	1	0	0	0	0	16	1.046	-70.235521	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21303	2	0	0	0	0	16	1.0440951	-57.608252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21304	1	0	0	0	0	16	1.0438423	-57.814732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21305	2	0	0	0	0	16	0.9897803	-61.289821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21306	1	0	0	0	0	16	0.9895368	-61.307591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21307	2	0	0	0	0	16	1.0203212	-74.439604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21308	1	0	0	0	0	16	1.0203212	-74.439604	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21309	1	0	0	0	0	16	1.0203212	-74.439604	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21310	1	0	0	0	0	16	1.0203212	-74.439604	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21311	1	0	0	0	0	16	1.0203048	-74.443616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21312	1	0	0	0	0	16	1.0203212	-74.439604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21313	2	0	0	0	0	16	1.0438155	-64.49666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21314	1	0	0	0	0	16	1.0436265	-64.511522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21315	1	0	0	0	0	16	1.0171822	-90.172191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21316	2	0	0	0	0	16	1.0115356	-89.150688	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21317	1	0	0	0	0	16	1.01717	-90.175339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21318	2	0	0	0	0	16	1.0235007	-84.360396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21319	1	0	0	0	0	16	1.0234917	-84.362956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21320	2	0	0	0	0	16	1.0329746	-79.618601	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21321	1	0	0	0	0	16	1.0427533	-81.737183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21322	1	0	0	0	0	16	1.0331824	-79.614977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21323	1	0	0	0	0	16	1.0329746	-79.618601	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21324	1	0	0	0	0	16	1.04	-71.86046	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21325	1	0	0	0	0	16	1.0399887	-75.039416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21326	2	0	0	0	0	16	1.0268195	-69.314848	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21327	1	0	0	0	0	16	1.0408199	-71.92818	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21328	1	0	0	0	0	16	1.04	-71.86046	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21329	2	0	0	0	0	16	1.0316393	-83.519944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21330	1	0	0	0	0	16	1.0316254	-83.522776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21331	1	0	0	0	-12.9	16	1.0425122	-74.603073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21332	2	0	0	0	0	16	1.029	-73.780428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21333	2	0	0	0	0	16	1.029	-73.803682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21334	2	0	0	0	0	16	1.029	-73.92756	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21335	1	0	0	0	0	16	1.0425557	-74.614786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21336	1	0	0	0	0	16	1.0425122	-74.603073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21337	1	0	0	0	0	16	1.0219553	-86.26742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21338	2	0	0	0	0	16	1.0220261	-86.115121	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21339	2	0	0	0	0	16	1.0219519	-86.275237	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21340	1	0	0	0	0	16	1.0219519	-86.275237	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21341	1	0	0	0	0	16	1.0219493	-86.269065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21342	2	0	0	0	0	16	1.0220816	-85.536357	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21343	1	0	0	0	0	16	1.0220695	-85.539305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21344	1	0	0	0	0	16	1.0393894	-85.607369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21345	2	0	0	0	0	16	1.027248	-84.287476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21346	1	0	0	0	0	16	1.0393638	-85.613273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21347	1	0	0	0	0	16	1.0393894	-85.607369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21348	1	0	0	0	0	16	1.034569	-67.092302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21349	2	0	0	0	0	16	1.0158487	-66.730306	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21350	1	0	0	0	0	16	1.0345567	-67.095373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21351	1	0	0	0	0	16	1.034569	-67.092302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21352	2	0	0	0	0	16	1.0353658	-78.673031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21353	1	0	0	0	0	16	1.0353553	-78.675955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21354	1	0	0	0	0	16	1.0459021	-57.799742	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21355	1	0	0	0	0	16	1.0359507	-58.803757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21356	1	0	0	0	0	16	1.0370145	-60.927969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21357	2	0	0	0	0	16	1.054	-56.778936	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21358	2	0	0	0	0	16	1.0535479	-57.00088	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21359	2	0	0	0	0	16	1.054	-56.914264	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21360	2	0	0	0	0	16	1.054	-56.391557	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21361	2	0	0	0	0	16	1.054	-56.601341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21362	2	0	0	0	0	16	1.054	-56.771553	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21363	1	0	0	0	0	16	1.0355271	-58.820905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21364	1	0	0	0	0	16	1.0441331	-57.956428	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21365	1	0	0	0	0	16	1.0278065	-78.059024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21366	2	0	0	0	0	16	1.0219976	-77.565686	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21367	1	0	0	0	0	16	1.0277931	-78.061806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21368	1	0	0	0	0	16	1.0104394	-75.110929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21369	2	0	0	0	0	16	1.0104394	-75.110929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21370	2	0	0	0	0	16	1.0104394	-75.110929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21371	1	0	0	0	0	16	1.0104394	-75.110929	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21372	2	0	0	0	0	16	1.0106431	-74.941344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21373	2	0	0	0	0	16	1.0106431	-74.941344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21374	1	0	0	0	0	16	1.0104528	-75.099551	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21375	2	0	0	0	0	16	1.0105614	-74.94694	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21376	2	0	0	0	0	16	1.0104394	-75.110929	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21377	1	0	0	0	0	16	1.0104334	-75.112345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21378	1	0	0	0	0	16	1.0104394	-75.110929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21379	2	0	0	0	0	16	1.0223551	-71.411034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21380	1	0	0	0	0	16	1.02234	-71.412225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21381	2	0	0	0	0	16	1.042942	-67.210137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21382	1	0	0	0	0	16	1.0428302	-67.267645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21383	1	0	0	0	0	16	1.0322703	-78.812795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21384	2	0	0	0	0	16	1.0658477	-78.552369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21385	2	0	0	0	0	16	1.0662159	-78.100199	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21386	1	0	0	0	0	16	1.032263	-78.814652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21387	1	0	0	0	0	16	1.0322703	-78.812795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21388	1	0	0	0	0	16	1.0425612	-65.102631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21389	2	0	0	0	0	16	1.027822	-61.911402	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21390	2	0	0	0	0	16	1.023	-64.043665	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21391	1	0	0	0	0	16	1.0423978	-65.120384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21392	1	0	0	0	0	16	1.0425612	-65.102631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21393	2	0	0	0	0	16	1.010312	-56.905984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21394	1	0	0	0	0	16	1.0102617	-56.909884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21395	1	0	0	0	159.46	16	1.0436278	-57.511497	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21396	1	0	0	0	0	16	1.0470059	-60.311153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21397	1	0	0	0	0	16	1.0535028	-62.048128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21398	2	0	0	0	0	16	1.0148184	-56.209182	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21399	2	0	0	0	0	16	1.0159143	-56.958227	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21400	1	0	0	0	0	16	1.0451612	-60.548622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21401	1	0	0	0	0	16	1.0432862	-57.268144	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21402	1	0	0	0	0	16	1.0237001	-71.300654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21403	2	0	0	0	0	16	1.0237001	-71.300654	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21404	2	0	0	0	0	16	1.0237001	-71.300654	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21405	1	0	0	0	0	16	1.0237001	-71.300654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21406	1	0	0	0	0	16	1.0237001	-71.300654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21407	1	0	0	0	0	16	1.0279511	-78.180472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21408	2	0	0	0	0	16	1.0279511	-78.180472	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21409	1	0	0	0	0	16	1.0279511	-78.180472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21410	1	0	0	0	0	16	1.0279511	-78.180472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21411	2	0	0	0	0	16	0.9932559	-78.139443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21412	1	0	0	0	0	16	0.9932441	-78.14278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21413	1	0	0	0	0	16	1.043	-66.065173	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21414	1	0	0	0	0	16	1.0362859	-69.498034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21415	1	0	0	0	0	16	1.0321941	-71.856884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21416	1	0	0	0	0	16	1.0336828	-75.710858	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21417	1	0	0	0	0	16	1.0336828	-75.710858	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21418	2	0	0	0	0	16	1.0495	-62.945378	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21419	2	0	0	0	0	16	1.0495	-64.086527	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21420	2	0	0	0	0	16	1.0470659	-62.909771	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21421	2	0	0	0	0	16	1.0495	-62.168684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21422	2	0	0	0	0	16	1.0495	-63.708684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21423	1	0	0	0	0	16	1.0358403	-69.572832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21424	1	0	0	0	0	16	1.0362859	-69.498034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21425	1	0	0	0	0	16	1.0091985	-59.020913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21426	2	0	0	0	0	16	1.0093707	-58.822125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21427	2	0	0	0	0	16	1.0094875	-58.682034	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21428	1	0	0	0	0	16	1.0092339	-58.977819	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21429	2	0	0	0	0	16	1.0162964	-57.969591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21430	1	0	0	0	0	16	1.0091724	-59.027976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21431	1	0	0	0	0	16	1.0091985	-59.020913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21432	2	0	0	0	0	16	1.0319917	-71.465445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21433	1	0	0	0	0	16	1.0319672	-71.467119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21434	2	0	0	0	0	16	1.011967	-84.780551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21435	1	0	0	0	0	16	1.011954	-84.783763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21436	2	0	0	0	0	16	1.0304752	-84.607699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21437	1	0	0	0	0	16	1.0304752	-84.607699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21438	2	0	0	0	0	16	1.0323604	-83.116239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21439	1	0	0	0	0	16	1.0323604	-83.116239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21440	2	0	0	0	0	16	1.0056761	-82.109348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21441	1	0	0	0	0	16	1.0056655	-82.112732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21442	2	0	0	0	0	16	1.0550773	-85.982184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21443	1	0	0	0	0	16	1.0549941	-86.014209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21444	1	0	0	0	0	16	1.0282356	-59.982983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21445	2	0	0	0	0	16	1.0354823	-59.08665	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21446	2	0	0	0	0	16	1.0353515	-59.150277	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21447	1	0	0	0	0	16	1.0282092	-59.988843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21448	1	0	0	0	0	16	1.0282356	-59.982983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21449	1	0	0	0	54.4	16	1.0354483	-65.952744	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21450	2	0	0	0	0	16	1.027748	-69.320198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21451	1	0	0	0	0	16	1.0251835	-71.069503	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21452	1	0	0	0	0	16	1.0251835	-71.069503	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21453	2	0	0	0	0	16	1.04	-65.264756	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21454	2	0	0	0	0	16	1.04	-65.264756	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21455	1	0	0	0	0	16	1.0350246	-66.038767	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21456	1	0	0	0	0	16	1.0351191	-65.874875	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21457	1	0	0	0	0	16	1.0354483	-65.952744	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21458	1	0	0	0	-288.55	16	1.038	-55.205464	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21459	1	0	0	0	0	16	1.0394545	-56.12214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21460	1	0	0	0	0	16	1.0457452	-57.744464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21461	1	0	0	0	0	16	1.0507195	-58.884848	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21462	1	0	0	0	0	16	1.0507195	-58.884848	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21463	2	0	0	0	0	16	1.0475	-52.854686	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21464	2	0	0	0	0	16	1.0475	-53.434219	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21465	2	0	0	0	0	16	1.052	-51.340857	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21466	2	0	0	0	0	16	1.0431852	-52.471236	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21467	2	0	0	0	0	16	1.052	-51.503162	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21468	2	0	0	0	0	16	1.0433634	-52.427905	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21469	1	0	0	0	0	16	1.0371324	-55.915264	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21470	1	0	0	0	0	16	1.0387302	-56.130316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21471	2	0	0	0	0	16	1.0333236	-84.716349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21472	1	0	0	0	0	16	1.0333114	-84.719225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21473	1	0	0	0	0	16	1.0093881	-69.090453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21474	2	0	0	0	0	16	1.0093881	-69.090453	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21475	1	0	0	0	0	16	1.0093881	-69.090453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21476	1	0	0	0	0	16	1.03381	-54.965131	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21477	1	0	0	0	0	16	1.0386164	-57.138187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21478	1	0	0	0	0	16	1.0386164	-57.138187	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21479	1	0	0	0	0	16	1.0386164	-57.138187	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21480	1	0	0	0	0	16	1.0386164	-57.138187	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21481	2	0	0	0	0	16	1.0072284	-52.373799	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21482	2	0	0	0	0	16	1.0058898	-49.488329	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21483	2	0	0	0	0	16	1.0092415	-52.830111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21484	1	0	0	0	0	16	1.0310579	-55.166764	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21485	1	0	0	0	0	16	1.03381	-54.965131	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21486	2	0	0	0	0	16	1.0390596	-66.307866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21487	1	0	0	0	0	16	1.0390244	-66.315434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21488	2	0	0	0	0	16	1.015313	-89.152716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21489	1	0	0	0	0	16	1.015301	-89.155538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21490	1	0	0	0	0	16	1.0339322	-84.650623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21491	2	0	0	0	0	16	1.0344335	-84.073351	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21492	2	0	0	0	0	16	1.0345266	-83.956686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21493	1	0	0	0	0	16	1.0340181	-84.540207	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21494	2	0	0	0	0	16	1.0475114	-83.992849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21495	1	0	0	0	0	16	1.0339034	-84.658282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21496	1	0	0	0	0	16	1.0339322	-84.650623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21497	1	0	0	0	0	16	1.0226273	-85.036633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21498	2	0	0	0	0	16	1.0227323	-84.909705	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21499	2	0	0	0	0	16	1.0228599	-84.741058	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21500	1	0	0	0	0	16	1.0225958	-85.078394	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21501	2	0	0	0	0	16	1.0233367	-83.951945	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21502	1	0	0	0	0	16	1.0226088	-85.041532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21503	1	0	0	0	0	16	1.0226273	-85.036633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21504	1	0	0	0	246.73	16	1.036393	-61.004683	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21505	2	0	0	0	0	16	1.0345	-64.119966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21506	1	0	0	0	0	16	1.0382337	-66.496741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21507	2	0	0	0	0	16	1.04	-60.293435	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21508	2	0	0	0	0	16	1.04	-60.293435	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21509	1	0	0	0	0	16	1.0367498	-60.94568	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21510	1	0	0	0	0	16	1.0333126	-64.207873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21511	1	0	0	0	0	16	1.0345	-64.119966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21512	1	0	0	0	0	16	1.0140666	-85.501515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21513	2	0	0	0	0	16	1.0140666	-85.501515	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21514	1	0	0	0	0	16	1.0140666	-85.501515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21515	1	0	0	0	0	16	1.033376	-59.658438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21516	1	0	0	0	0	16	1.0416074	-61.391478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21517	2	0	0	0	0	16	1.04	-58.425506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21518	2	0	0	0	0	16	1.04	-58.425506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21519	1	0	0	0	0	16	1.034362	-59.468068	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21520	2	0	0	0	0	16	1.04	-59.996275	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21521	2	0	0	0	0	16	1.04	-59.996275	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21522	1	0	0	0	0	16	1.0417445	-61.490083	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21523	1	0	0	0	0	16	1.0331982	-59.663151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21524	1	0	0	0	0	16	1.033376	-59.658438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21525	1	0	0	0	0	16	1.04	-48.461209	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21526	1	0	0	0	0	16	1.0394245	-51.282932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21527	2	0	0	0	0	16	1.0406483	-46.833436	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21528	2	0	0	0	0	16	1.0405198	-44.732442	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21529	2	0	0	0	0	16	1.0406664	-46.5954	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21530	2	0	0	0	0	16	1.0406729	-47.196442	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21531	1	0	0	0	0	16	1.0392381	-48.94265	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21532	1	0	0	0	0	16	1.04	-48.461209	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21533	1	0	0	0	291.24	16	1.0383508	-63.921378	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21534	1	0	0	0	0	16	1.0266904	-66.133084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21535	1	0	0	0	0	16	1.0264722	-68.88436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21536	2	0	0	0	0	16	1.0383508	-63.921378	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21537	2	0	0	0	0	16	1.0383508	-63.921378	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21538	1	0	0	0	0	16	1.024633	-66.311766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21539	1	0	0	0	0	16	1.037482	-63.631399	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21540	2	0	0	0	0	16	1.0528338	-85.776885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21541	2	0	0	0	0	16	1.0528171	-86.406659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21542	1	0	0	0	0	16	1.052995	-85.787942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21543	1	0	0	0	0	16	1.0528338	-85.776885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21544	1	0	0	0	0	16	1.0599999	-85.058909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21545	1	0	0	0	0	16	1.0536109	-86.227913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21546	1	0	0	0	0	16	1.047008	-87.548112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21547	1	0	0	0	0	16	1.047008	-87.548112	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21548	2	0	0	0	0	16	1.0044104	-79.378049	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21549	1	0	0	0	0	16	1.0590306	-85.140786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21550	1	0	0	0	0	16	1.0599999	-85.058909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21551	2	0	0	0	0	16	1.0272086	-78.750682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21552	1	0	0	0	0	16	1.0271809	-78.752993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21553	1	0	0	0	0	16	1.0209068	-84.049815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21554	1	0	0	0	0	16	1.0211996	-85.298074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21555	1	0	0	0	0	16	1.0222524	-86.862708	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21556	1	0	0	0	0	16	1.0222524	-86.862708	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21557	1	0	0	0	0	16	1.0211996	-85.298074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21558	1	0	0	0	0	16	1.0211996	-85.298074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21559	1	0	0	0	0	16	1.0211996	-85.298074	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21560	2	0	0	0	0	16	1.008893	-82.392803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21561	1	0	0	0	0	16	1.0209623	-84.034157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21562	1	0	0	0	0	16	1.0209068	-84.049815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21563	2	0	0	0	0	16	1.0171432	-84.999404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21564	1	0	0	0	0	16	1.0171322	-85.002472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21565	1	0	0	0	0	16	1.0185571	-63.384054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21566	2	0	0	0	0	16	1.038838	-61.834846	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21567	1	0	0	0	0	16	1.0185412	-63.387962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21568	1	0	0	0	0	16	1.0185571	-63.384054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21569	1	0	0	0	0	16	1.0328021	-65.583128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21570	2	0	0	0	0	16	1.0332076	-64.956134	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21571	1	0	0	0	0	16	1.0327925	-65.586234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21572	2	0	0	0	0	16	1.0111934	-63.096062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21573	2	0	0	0	0	16	1.0401659	-65.999949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21574	1	0	0	0	0	16	1.0113484	-63.042304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21575	1	0	0	0	0	16	1.0111934	-63.096062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21576	1	0	0	0	0	16	1.0343282	-58.515527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21577	2	0	0	0	0	16	1.0515017	-56.239586	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21578	2	0	0	0	0	16	1.0438189	-57.27587	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21579	1	0	0	0	0	16	1.0341553	-58.530045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21580	1	0	0	0	0	16	1.0343282	-58.515527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21581	2	0	0	0	0	16	1.0222719	-85.383861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21582	1	0	0	0	0	16	1.0222593	-85.386747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21583	2	0	0	0	0	16	1.0325329	-67.196242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21584	1	0	0	0	0	16	1.0325215	-67.198588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21585	1	0	0	0	0	16	1.0271891	-73.988822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21586	1	0	0	0	0	16	1.0417539	-75.702884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21587	2	0	0	0	0	16	1.0421573	-75.246806	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21588	2	0	0	0	0	16	1.0271891	-73.988822	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21589	1	0	0	0	0	16	1.0276293	-73.98398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21590	1	0	0	0	0	16	1.0271891	-73.988822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21591	1	0	0	0	65.27	16	1.043571	-83.44035	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21592	2	0	0	0	0	16	1.043	-83.970482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21593	1	0	0	0	0	16	1.039288	-86.254137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21594	2	0	0	0	0	16	1.0436111	-83.437883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21595	2	0	0	0	0	16	1.043298	-82.959279	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21596	1	0	0	0	0	16	1.0436111	-83.437883	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21597	1	0	0	0	0	16	1.0427228	-84.0066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21598	1	0	0	0	0	16	1.0428464	-83.429621	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21599	2	0	0	0	0	16	1.003799	-82.319988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21600	1	0	0	0	0	16	1.0037368	-82.32486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21601	1	0	0	0	0	16	1.0307469	-68.132258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21602	2	0	0	0	0	16	1.0312487	-67.32711	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21603	1	0	0	0	0	16	1.0307335	-68.135235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21604	1	0	0	0	0	16	1.0307469	-68.132258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21605	2	0	0	0	0	16	1.0192917	-83.183445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21606	1	0	0	0	0	16	1.0192774	-83.186584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21607	1	0	0	0	0	16	1.0191992	-82.9479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21608	2	0	0	0	0	16	1.0198231	-82.175303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21609	2	0	0	0	0	16	1.0198938	-81.966132	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21610	1	0	0	0	0	16	1.0191778	-82.953413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21611	1	0	0	0	0	16	1.0191992	-82.9479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21612	1	0	0	0	0	16	1.041	-60.197035	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21613	1	0	0	0	0	16	1.0449252	-63.648681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21614	1	0	0	0	0	16	1.0451048	-67.179577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21615	2	0	0	0	0	16	1.0641555	-56.604989	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21616	2	0	0	0	0	16	1.0630307	-56.811709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21617	2	0	0	0	0	16	1.060571	-57.294708	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21618	1	0	0	0	0	16	1.0434673	-63.903144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21619	1	0	0	0	0	16	1.0449252	-63.648681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21620	1	0	0	0	0	16	1.045	-55.722299	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21621	1	0	0	0	0	16	1.0561814	-58.581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21622	1	0	0	0	0	16	1.0573381	-61.245422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21623	2	0	0	0	0	16	1.0531194	-52.493922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21624	2	0	0	0	0	16	1.0565581	-50.408767	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21625	1	0	0	0	0	16	1.0423507	-56.429375	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21626	1	0	0	0	0	16	1.045	-55.722299	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21627	1	0	0	0	0	16	1.0294826	-75.252911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21628	2	0	0	0	0	16	1.04	-73.139586	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21629	2	0	0	0	0	16	1.04	-73.139586	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21630	1	0	0	0	0	16	1.0283916	-75.49248	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21631	1	0	0	0	0	16	1.0292429	-75.28843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21632	1	0	0	0	0	16	1.0357093	-83.704103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21633	2	0	0	0	0	16	1.0365781	-82.714531	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21634	1	0	0	0	0	16	1.0356963	-83.707213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21635	1	0	0	0	0	16	1.044	-67.371266	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21636	1	0	0	0	0	16	1.0474655	-70.291692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21637	2	0	0	0	0	16	1.0315	-64.032802	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21638	2	0	0	0	0	16	1.0309239	-64.697062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21639	2	0	0	0	0	16	1.0356499	-63.576195	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21640	1	0	0	0	0	16	1.0435516	-67.425473	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21641	1	0	0	0	0	16	1.044	-67.371266	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21642	2	0	0	0	0	16	1.031793	-66.600032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21643	1	0	0	0	0	16	1.0317809	-66.602862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21644	1	0	0	0	0	16	1.0483671	-59.991566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21645	1	0	0	0	0	16	1.0507746	-62.180572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21646	2	0	0	0	0	16	1.044477	-57.757218	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21647	2	0	0	0	0	16	1.0515	-60.650315	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21648	1	0	0	0	0	16	1.0485068	-59.9739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21649	1	0	0	0	0	16	1.0483671	-59.991566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21650	1	0	0	0	0	16	1.043	-56.214121	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21651	1	0	0	0	0	16	1.0359476	-57.060427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21652	1	0	0	0	0	16	1.04322	-58.22629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21653	1	0	0	0	0	16	1.0353461	-57.13444	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21654	1	0	0	0	0	16	1.0353461	-57.13444	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21655	2	0	0	0	0	16	1.0495	-53.023818	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21656	2	0	0	0	0	16	1.0495	-53.540692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21657	2	0	0	0	0	16	1.0562934	-52.454847	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21658	2	0	0	0	0	16	1.0506885	-54.102956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21659	2	0	0	0	0	16	1.0495	-54.64228	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21660	1	0	0	0	0	16	1.0394199	-56.723558	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21661	1	0	0	0	0	16	1.0359521	-57.096548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21662	2	0	0	0	0	16	1.0345147	-70.777588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21663	2	0	0	0	0	16	1.0346037	-70.617822	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21664	2	0	0	0	0	16	1.0347736	-70.29506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21665	1	0	0	0	0	16	1.0345415	-70.722523	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21666	1	0	0	0	3.06	16	1.034488	-70.784494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21667	1	0	0	0	0	16	1.0345147	-70.777588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21668	2	0	0	0	0	16	1.0117277	-86.883204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21669	1	0	0	0	0	16	1.0117277	-86.883204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21670	1	0	0	0	0	16	1.0019458	-88.309153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21671	2	0	0	0	0	16	1.0092148	-87.470978	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21672	1	0	0	0	0	16	1.0019357	-88.312479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21673	1	0	0	0	0	16	1.0019458	-88.309153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21674	1	0	0	0	0	16	1.0315852	-83.6624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21675	2	0	0	0	0	16	1.0325762	-82.661831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21676	1	0	0	0	0	16	1.0315695	-83.665887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21677	1	0	0	0	0	16	1.0315852	-83.6624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21678	1	0	0	0	0	16	0.9986485	-66.764526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21679	2	0	0	0	0	16	1.0402893	-68.301262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21680	1	0	0	0	0	16	0.9987498	-66.756448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21681	1	0	0	0	0	16	0.9986485	-66.764526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21682	1	0	0	0	0	16	1.045	-71.653393	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21683	1	0	0	0	0	16	1.0462423	-74.837837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21684	1	0	0	0	0	16	1.0542844	-77.787278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21685	2	0	0	0	0	16	1.0470001	-68.509518	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21686	2	0	0	0	0	16	1.0456415	-68.190353	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21687	2	0	0	0	0	16	1.0495	-68.935651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21688	2	0	0	0	0	16	1.0478015	-65.909872	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21689	1	0	0	0	0	16	1.0451922	-74.863837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21690	1	0	0	0	0	16	1.0408007	-72.011313	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21691	1	0	0	0	0	16	1.0407691	-52.922544	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21692	1	0	0	0	0	16	1.0344713	-55.139092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21693	1	0	0	0	0	16	1.0339529	-57.340438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21694	2	0	0	0	0	16	1.0683938	-49.901028	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21695	2	0	0	0	0	16	1.061041	-50.742026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21696	2	0	0	0	0	16	1.0679453	-49.975768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21697	1	0	0	0	0	16	1.0384392	-52.959349	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21698	1	0	0	0	0	16	1.0335146	-55.219098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21699	2	0	0	0	0	16	1.0401167	-61.769437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21700	1	0	0	0	0	16	1.0400763	-61.780864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21701	2	0	0	0	0	16	1.0182628	-64.499708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21702	1	0	0	0	0	16	1.0182454	-64.503555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21703	1	0	0	0	0	16	1.022515	-67.390131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21704	2	0	0	0	0	16	1.0230705	-66.491721	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21705	1	0	0	0	0	16	1.0225038	-67.393085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21706	1	0	0	0	0	16	1.022515	-67.390131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21707	1	0	0	0	0	16	1.019136	-76.619926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21708	2	0	0	0	0	16	1.0195004	-76.209396	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21709	2	0	0	0	0	16	1.0195004	-76.209396	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21710	1	0	0	0	0	16	1.0191462	-76.623449	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21711	1	0	0	0	0	16	1.0191123	-76.626181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21712	1	0	0	0	0	16	1.019136	-76.619926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21713	1	26.97	15.15	0	0	17	1.0234686	-60.805616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21714	1	0	0	0	0	17	1.0108138	-55.047716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21715	1	0	0	0	0	17	1.0332376	-59.49191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21716	1	29.66	5.73	0	0	17	1.0106639	-55.064936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21717	1	16.96	1.5	0	42.33	17	1.0376821	-61.635836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21718	1	29.62	8.96	0	0	17	1.0086128	-57.397066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21719	1	0	0	0	333.42	17	1.0443994	-51.224425	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21720	1	0	0	0	0	17	1.0331736	-53.346089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21721	1	46.46	6.11	0	0	17	1.0202414	-57.720908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21722	1	0	0	0	0	17	1.032396	-53.427316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21723	1	0	0	0	0	17	1.0331736	-53.346089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21724	1	29.62	2.17	0	0	17	1.016975	-59.301448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21725	1	29.62	6.76	0	0	17	1.0186057	-54.06416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21726	1	29.62	17.29	0	0	17	1.0214754	-59.643137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21727	1	5.45	1.73	0	0	17	0.9851231	-64.08394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21728	1	0	0	0	0	17	0.9851551	-64.080431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21729	1	26.37	15.58	0	0	17	1.0206747	-55.014097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21730	1	6.9	1.36	0	0	17	0.990321	-62.482277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21731	1	0	0	0	0	17	1.0058395	-60.101331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21732	1	19.17	5.7	0	0	17	1.0057189	-60.112547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21733	1	19.17	1.24	0	0	17	1.0175647	-59.06165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21734	1	19.17	5.53	0	0	17	1.0117152	-59.409351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21735	1	22.62	2.53	0	0	17	1.0159297	-55.939577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21736	1	0	0	0	0	17	0.9856601	-67.436632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21737	1	9.94	2.58	0	0	17	0.9856062	-67.443086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21738	1	15.75	3.73	0	0	17	1.038675	-69.218766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21739	1	12.18	3.2	0	0	17	1.0297915	-67.985358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21740	1	21.49	7.34	0	0	17	1.0228704	-60.811812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21741	1	4.1	0.72	0	0	17	1.0069481	-67.850265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21742	1	15.86	2.74	0	0	17	1.0041095	-68.099839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21743	1	14.99	7.52	0	0	17	1.0140365	-67.076821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21744	1	0	0	0	0	17	1.0141649	-67.068212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21745	1	15.26	5.9	0	42.57	17	1.0349486	-68.249589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21746	1	13.05	1.93	0	28.19	17	1.0417664	-65.501039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21747	1	20.42	4.5	0	-13.63	17	1.0355098	-64.953014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21748	1	12.85	7.61	0	0	17	1.0354022	-65.274532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21749	1	0	0	0	41.58	17	1.0363046	-62.992184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21750	1	22.42	9.79	0	0	17	1.0404651	-63.8205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21751	1	0	0	0	0	17	1.0361926	-62.982841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21752	1	10.55	2.19	0	0	17	1.0219561	-53.493213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21753	1	11.21	1.27	0	0	17	1.0175448	-56.007508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21754	1	10.5	1.64	0	0	17	1.0189834	-56.674444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21755	1	0	0	0	0	17	1.038898	-47.23166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21756	1	13.93	2.62	0	0	17	1.0388307	-47.239343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21757	1	13.93	3.39	0	0	17	1.0380552	-47.232877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21758	1	28.53	9.11	0	0	17	1.0290172	-48.449253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21759	1	56.24	6.89	0	0	17	1.0294705	-41.833489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21760	1	39.64	12.73	0	0	17	1.0173894	-48.979617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21761	1	28.53	7.74	0	0	17	1.0188614	-49.238024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21762	1	0	0	0	0	17	1.0316103	-50.23331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21763	1	15.18	9.59	0	0	17	1.0314602	-50.241588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21764	1	28.21	10.92	0	0	17	1.031309	-50.169901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21765	1	0	0	0	0	17	1.0139384	-44.017953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21766	1	26.29	6.35	0	0	17	1.04187	-49.56614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21767	1	0	0	0	0	17	1.0156007	-43.866736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21768	1	21.23	9.89	0	0	17	1.0244598	-49.535805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21769	1	0	0	0	0	17	1.0286589	-49.676332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21770	1	32.35	3.91	0	0	17	1.0285224	-49.695221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21771	1	57.64	21.8	0	0	17	1.0280532	-41.83121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21772	1	23.28	7.6	0	0	17	1.030713	-48.298189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21773	1	13.04	2.9	0	0	17	1.0336909	-50.150394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21774	1	13.04	6.48	0	0	17	1.0382991	-47.419134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21775	1	15.75	3.44	0	22.07	17	1.0411345	-50.956693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21776	1	0	0	0	0	17	1.0409576	-50.944281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21777	1	0.25	0.09	0	0.16	17	1.0341037	-50.357529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21778	1	13.03	7.31	0	0	17	1.0339925	-50.36477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21779	1	0	0	0	0	17	1.0215569	-43.692882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21780	1	0	0	0	0	17	1.0466308	-46.259141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21781	1	24.52	10.85	0	0	17	1.0213941	-43.705371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21782	1	0	0	0	0	17	1.0282893	-43.662426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21783	1	0	0	0	0	17	1.0277213	-45.475921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21784	1	27.59	7.31	0	0	17	1.0281525	-43.676968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21785	1	47.56	6.7	0	0	17	1.0179526	-47.771524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21786	1	29.37	8.4	0	0	17	1.0279344	-42.776119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21787	1	30.23	4.05	0	0	17	1.0338869	-50.065145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21788	1	0	0	0	0	17	1.0340158	-50.04633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21789	1	12.46	1.59	0	0	17	1.036859	-48.847451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21790	1	0	0	0	0	17	1.0335914	-47.973865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21791	1	19.88	3.75	0	0	17	1.0335151	-47.984223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21792	1	11.18	2.45	0	0	17	1.0038583	-50.981703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21793	1	11.51	0.39	0	0	17	1.0277994	-54.068441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21794	1	11.51	1.2	0	0	17	1.0327305	-54.397195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21795	1	11.51	0.91	0	0	17	1.0277193	-53.563844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21796	1	19.26	5.39	0	0	17	1.0374409	-47.005308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21797	1	18.82	2.98	0	0	17	1.0359348	-47.412132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21798	1	10.24	4.99	0	0	17	1.0382574	-47.581294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21799	1	0	0	0	0	17	1.0338613	-48.753643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21800	1	10.8	2.93	0	0	17	1.0337968	-48.760119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21801	1	18.98	34.83	0	0	17	1.0250723	-53.355819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21802	1	36.76	13.07	0	0	17	1.0102091	-45.905606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21803	1	0	0	0	0	17	1.0104462	-45.884462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21804	1	18.18	10.77	0	0	17	1.0343775	-50.504908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21805	1	0	0	0	0	17	1.0412383	-45.754057	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21806	1	46.23	1.74	0	0	17	1.0453492	-48.099783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21807	1	0	0	0	0	17	1.0421227	-45.645485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21808	1	0	0	0	0	17	1.0336704	-50.354635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21809	1	0	0	0	0	17	1.0235512	-54.201836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21810	1	31.54	4.73	0	0	17	1.033537	-50.371329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21811	1	21.45	0.98	0	0	17	1.0178094	-55.954104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21812	1	23.17	3.8	0	0	17	1.0170692	-56.809781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21813	1	0	0	0	0	17	1.0136214	-58.485991	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21814	1	24.45	6.38	0	0	17	1.0134969	-58.501481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21815	1	10.52	6.46	0	0	17	1.0262212	-52.470786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21816	1	0	0	0	34.88	17	1.0366028	-54.534553	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21817	1	12.81	4.12	0	0	17	1.0365318	-54.541048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21818	1	29.11	4.73	0	0	17	1.0186887	-60.639462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21819	1	43.97	10.48	0	0	17	1.0203657	-53.557721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21820	1	29.74	3.28	0	0	17	1.0214542	-54.696244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21821	1	28.24	8.95	0	0	17	1.0209677	-60.975496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21822	1	0	0	0	-39	17	1.036598	-46.900483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21823	1	0	0	0	0	17	1.0389741	-51.79683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21824	1	33.35	4.8	0	0	17	1.0262469	-59.666036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21825	1	0	0	0	0	17	1.0281604	-57.160018	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21826	1	0	0	0	0	17	1.0281604	-57.160018	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21827	1	0	0	0	0	17	1.0383422	-51.896453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21828	1	0	0	0	0	17	1.0389741	-51.79683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21829	1	0	0	0	255.22	17	1.0445611	-45.798071	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21830	1	0	0	0	0	17	1.0437138	-48.848027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21831	1	0	0	0	0	17	1.0468764	-51.359594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21832	1	65.12	20.64	0	0	17	1.0433487	-48.886306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21833	1	0	0	0	0	17	1.0432708	-48.866498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21834	1	40.74	9.74	0	0	17	1.0389987	-51.992749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21835	1	0	0	0	0	17	1.0391988	-51.968937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21836	1	32.56	13.97	0	0	17	1.0296459	-52.909917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21837	1	33.5	8.25	0	0	17	1.0411113	-51.732289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21838	1	7.71	1.87	0	0	17	1.0385619	-51.810543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21839	1	0	0	0	0	17	1.0148291	-55.564232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21840	1	10.35	2.21	0	0	17	1.0147811	-55.570354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21841	1	0	0	0	0	17	1.0287952	-66.65557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21842	1	10.03	0.23	0	0	17	1.028773	-66.661043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21843	1	12.14	0.81	0	0	17	1.0251832	-59.925071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21844	1	0	0	0	0	17	1.0252168	-59.918159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21845	1	0	0	0	0	17	1.0320363	-58.787568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21846	1	9.78	3.07	0	0	17	1.0319822	-58.792927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21847	1	0	0	0	0	17	1.0250263	-56.817185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21848	1	27.14	8.15	0	0	17	1.0248735	-56.832833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21849	1	16.84	1.42	0	0	17	1.0261336	-58.710886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21850	1	16.84	3.64	0	0	17	1.013961	-58.909592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21851	1	16.84	4.98	0	0	17	1.0277677	-58.80513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21852	1	0	0	0	0	17	1.0331518	-50.663045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21853	1	0	0	0	0	17	1.0492743	-53.845811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21854	1	41.47	23.51	0	0	17	1.0327683	-50.686272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21855	1	13.53	5.2	0	0	17	1.0452376	-54.138844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21856	1	20.73	5.42	0	0	17	1.041636	-54.479579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21857	1	0	0	0	0	17	1.0136859	-55.376506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21858	1	28.54	3.24	0	0	17	1.0135668	-55.394943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21859	1	0	0	0	0	17	1.0157279	-52.122989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21860	1	28.54	13.02	0	0	17	1.0188844	-55.475428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21861	1	0	0	0	0	17	1.0159171	-52.049618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21862	1	0	0	0	0	17	1.031043	-49.223047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21863	1	43.57	8.85	0	0	17	1.030828	-49.249726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21864	1	0	0	0	0	17	1.0355346	-55.046052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21865	1	28.54	3.41	0	0	17	1.0354289	-55.063184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21866	1	0	0	0	0	17	1.0313461	-51.000064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21867	1	23.45	7.56	0	0	17	1.0258689	-55.901278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21868	1	0	0	0	0	17	1.0257056	-57.440583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21869	1	0	0	0	0	17	1.0257056	-57.440583	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21870	1	0	0	0	0	17	1.031504	-50.966254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21871	1	11.72	3.94	0	0	17	1.0296806	-55.615227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21872	1	0	0	0	0	17	1.0115893	-58.214768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21873	1	20	3.48	0	0	17	1.0049016	-59.837739	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21874	1	0	0	0	0	17	1.0122801	-58.058685	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21875	1	0	0	0	0	17	1.0122801	-58.058685	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21876	1	0	0	0	0	17	1.0116921	-58.202863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21877	1	0	0	0	0	17	1.0115893	-58.214768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21878	1	29.78	7.29	0	0	17	1.0269193	-52.880837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21879	1	20	4.61	0	0	17	1.0119072	-56.328679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21880	1	20	6.7	0	0	17	1.0220827	-56.687118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21881	1	10.09	0.61	0	0	17	1.0171482	-56.06	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21882	1	11.46	4.27	0	0	17	1.0113691	-40.186998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21883	1	11.49	3.09	0	0	17	1.0171834	-39.861832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21884	1	13.67	2.48	0	0	17	1.0243933	-39.184852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21885	1	0	0	0	0	17	1.0244501	-39.177194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21886	1	20.82	2.13	0	0	17	1.023147	-39.388857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21887	1	8.42	4.39	0	0	17	1.0124089	-40.136107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21888	1	0	0	0	0	17	1.0232478	-36.275403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21889	1	0	0	0	0	17	1.0371602	-37.643249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21890	1	19.89	4.24	0	0	17	1.0231569	-36.285963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21891	1	16.14	2.64	0	0	17	1.0192995	-53.177681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21892	1	13.43	2.04	0	0	17	1.0189425	-55.925924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21893	1	13.43	5	0	0	17	1.0188493	-55.933863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21894	1	16.66	3.9	0	0	17	1.0340732	-48.968427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21895	1	7.86	2.69	0	0	17	1.0385268	-48.805527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21896	1	0	0	0	0	17	1.0180831	-52.436243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21897	1	19.16	5.62	0	0	17	1.0179736	-52.447202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21898	1	19.16	6.55	0	0	17	1.0330774	-50.244322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21899	1	0	0	0	0	17	1.0331887	-50.234403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21900	1	19.33	9.89	0	0	17	1.0282567	-48.299379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21901	1	24.98	15.73	0	0	17	1.022695	-48.210845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21902	1	0	0	0	0	17	1.0229364	-48.197055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21903	1	0.69	0.14	0	0	17	1.0168678	-49.723666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21904	1	18.3	4.63	0	0	17	1.0167677	-49.733431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21905	1	18.3	1.78	0	0	17	1.0182794	-49.971395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21906	1	0	0	0	0	17	1.0396991	-44.088367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21907	1	0	0	0	0	17	1.044652	-46.579623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21908	1	36.61	8.39	0	0	17	1.0395277	-44.109797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21909	1	0	0	0	0	17	1.0301852	-45.742235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21910	1	21.72	3.13	0	0	17	1.0450511	-49.872276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21911	1	0	0	0	0	17	1.030613	-45.711459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21912	1	0	0	0	0	17	1.0336508	-50.487338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21913	1	20.79	4.16	0	0	17	1.0335613	-50.499121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21914	1	20.96	4.36	0	0	17	1.0310813	-50.606807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21915	1	0	0	0	0	17	1.0311738	-50.594303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21916	1	0	0	0	0	17	1.0275404	-49.921011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21917	1	20.79	1.69	0	0	17	1.0274715	-49.934006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21918	1	15.52	2.12	0	0	17	1.0278278	-52.68628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21919	1	44.51	7.05	0	0	17	1.0254526	-53.440255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21920	1	0	0	0	0	17	1.0338069	-47.572539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21921	1	0	0	0	0	17	1.0358603	-49.734854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21922	1	29.28	4.77	0	0	17	1.0336956	-47.588106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21923	1	0	0	0	0	17	1.0373737	-54.285735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21924	1	14.54	4.03	0	0	17	1.0372939	-54.293248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21925	1	13.27	2.73	0	0	17	1.0373856	-53.505196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21926	1	25.85	3.58	0	0	17	1.0354437	-49.968132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21927	1	25.85	14.86	0	0	17	1.0172289	-52.128978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21928	1	0	0	0	0	17	1.0174508	-52.114644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21929	1	25.85	12.53	0	0	17	1.0313987	-51.1894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21930	1	0	0	0	0	17	1.0081758	-52.702011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21931	1	25.85	12.42	0	0	17	1.0079796	-52.717457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21932	1	0	0	0	0	17	1.02889	-53.507878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21933	1	26.84	1.97	0	0	17	1.028811	-53.52293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21934	1	0	0	0	0	17	1.0294083	-53.211892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21935	1	26.84	6.34	0	0	17	1.0292661	-53.226847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21936	1	0	0	0	0	17	1.0235284	-49.147123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21937	1	27.32	11.99	0	0	17	1.0430391	-52.337203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21938	1	0	0	0	0	17	1.0240808	-49.074738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21939	1	0	0	0	0	17	1.0288969	-47.789359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21940	1	0	0	0	0	17	1.044602	-50.900086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21941	1	64.06	10.91	0	0	17	1.0286171	-47.824543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21942	1	0	0	0	133.91	17	1.0362448	-47.117278	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21943	1	0	0	0	0	17	1.0289136	-49.402198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21944	1	0	0	0	0	17	1.0311419	-52.720048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21945	1	60.16	11.29	0	0	17	1.0266825	-49.653178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21946	1	0	0	0	0	17	1.0374335	-46.756939	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21947	1	23.25	5.9	0	0	17	1.0209031	-52.161727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21948	1	41.98	3.38	0	0	17	1.0303343	-54.871525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21949	1	0	0	0	0	17	1.033654	-54.845887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21950	1	18.41	4.25	0	0	17	1.0335645	-54.855537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21951	1	0	0	0	0	17	1.0146028	-50.923088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21952	1	31.62	8.59	0	0	17	1.0144393	-50.941397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21953	1	14.66	2.25	0	0	17	1.0192325	-54.46943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21954	1	13.9	3.26	0	0	17	1.0406514	-54.414694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21955	1	8.44	2.05	0	0	17	1.0134757	-38.702789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21956	1	9.37	4.22	0	0	17	1.012138	-39.261491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21957	1	8.46	2.04	0	0	17	1.0189533	-37.644561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21958	1	0	0	0	0	17	1.0215409	-46.198908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21959	1	12.93	0.67	0	0	17	1.0214969	-46.20714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21960	1	12.93	2.98	0	0	17	1.0232567	-46.42417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21961	1	0	0	0	0	17	1.0192902	-46.428573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21962	1	12.93	6.59	0	0	17	1.0191936	-46.435269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21963	1	13.68	0.79	0	0	17	1.021878	-46.126752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21964	1	0	0	0	0	17	0.9930364	-50.064546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21965	1	16.22	1.53	0	0	17	0.9929871	-50.074423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21966	1	19.86	4.17	0	0	17	0.9925087	-47.978997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21967	1	0	0	0	0	17	0.9963181	-46.264381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21968	1	21.72	1.67	0	0	17	0.996248	-46.277675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21969	1	15.87	0.99	0	0	17	1.0001969	-45.20444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21970	1	0	0	0	61.79	17	1.0397612	-44.261479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21971	1	0	0	0	0	17	1.0000168	-46.005648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21972	1	19.29	3.81	0	0	17	0.9426743	-55.134774	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21973	1	0	0	0	0	17	0.9919979	-46.006036	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21974	1	0	0	0	0	17	1.0394263	-44.244682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21975	1	0	0	0	0	17	1.0397612	-44.261479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21976	1	18.21	6.2	0	0	17	1.0049822	-43.125895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21977	1	15.51	2.2	0	0	17	1.0071116	-42.670804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21978	1	0	0	0	0	17	1.0180397	-43.850889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21979	1	0	0	0	0	17	1.0278539	-46.71433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21980	1	0	0	0	0	17	1.0230671	-45.416942	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21981	1	0	0	0	0	17	1.0230671	-45.416942	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21982	1	36.96	21.22	0	0	17	1.0177184	-43.869693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21983	1	0	0	0	0	17	1.0257382	-42.519395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21984	1	22.61	4.32	0	0	17	1.0461305	-46.056021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21985	1	0	0	0	0	17	1.0261618	-42.468178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21986	1	21.51	8.38	0	0	17	1.0152799	-46.420506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21987	1	27.91	5.25	0	0	17	1.0331262	-47.69857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21988	1	0	0	0	0	17	1.0151085	-44.321163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21989	1	0	0	0	0	17	1.0433723	-44.706373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21990	1	34.64	9.72	0	0	17	1.0149344	-44.340046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21991	1	48.49	14.1	0	46.24	17	1.0421188	-51.38166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21992	1	36.51	12.22	0	0	17	1.031383	-41.594237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21993	1	47.35	40.63	0	83.42	17	1.0382835	-48.21102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21994	1	0	0	0	0	17	1.0218624	-44.563558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21995	1	20.91	5.4	0	0	17	1.045971	-46.795044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21996	1	0	0	0	0	17	1.0223423	-44.555496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21997	1	18	2.6	0	0	17	1.0402039	-46.949862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21998	1	12.67	2.51	0	0	17	1.0204855	-39.622153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21999	1	0	0	0	0	17	0.9814599	-35.885037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22000	1	15.89	5.49	0	0	17	1.0375437	-38.036543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22001	1	0	0	0	0	17	0.9821087	-35.793228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22002	1	0	0	0	0	17	1.0203289	-32.153826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22003	1	0	0	0	0	17	1.0243977	-36.577266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22004	1	0	0	0	0	17	1.0292339	-37.583502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22005	1	15.17	5.73	0	0	17	1.0202321	-32.163026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22006	1	0	0	0	0	17	1.0242493	-36.628796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22007	1	9.67	1.69	0	0	17	1.0340203	-38.7363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22008	1	11.92	1.97	0	0	17	1.0231568	-40.41582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22009	1	12.1	4.7	0	0	17	1.0190893	-41.436811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22010	1	11.96	4.98	0	0	17	1.0164449	-43.231416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22011	1	14.8	2.19	0	0	17	1.0287544	-45.763569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22012	1	0	0	0	30.98	17	1.0343262	-37.868611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22013	1	0	0	0	0	17	1.0387794	-40.056076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22014	1	0	0	0	0	17	1.0318701	-42.133538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22015	1	20.01	1.9	0	0	17	1.0206093	-46.36032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22016	1	0	0	0	0	17	1.0300434	-43.085753	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22017	1	0	0	0	0	17	1.0386215	-40.035344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22018	1	0	0	0	0	17	1.034383	-37.854878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22019	1	20.01	9.17	0	0	17	1.0208024	-41.602144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22020	1	20.01	15.91	0	47.1	17	1.0359103	-42.789568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22021	1	20.94	6.35	0	0	17	1.0276261	-42.261039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22022	1	8.36	1.94	0	0	17	1.0233252	-42.051146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22023	1	15.15	4.19	0	34.73	17	1.0421384	-54.708971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22024	1	0	0	0	0	17	1.0274418	-48.756405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22025	1	0	0	0	0	17	1.0311815	-51.765892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22026	1	22.64	5.9	0	0	17	1.0273201	-48.769505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22027	1	0	0	0	0	17	1.0394031	-49.173291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22028	1	22.64	0.09	0	0	17	1.039347	-49.185723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22029	1	0	0	0	0	17	1.0217708	-47.606332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22030	1	0	0	0	0	17	1.0428231	-49.314396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22031	1	22.64	4.45	0	0	17	1.0216719	-47.619674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22032	1	30.36	5.28	0	8.93	17	1.0375503	-51.828787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22033	1	0	0	0	0	17	1.0379503	-48.025912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22034	1	22.65	4.67	0	0	17	1.0378351	-48.039652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22035	1	14.27	3.51	0	0	17	1.0170133	-56.182583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22036	1	28.54	2.79	0	0	17	1.0181559	-56.324175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22037	1	14.27	3.74	0	0	17	1.0221761	-54.36404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22038	1	22.61	13.07	0	0	17	1.0336886	-63.436753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22039	1	0	0	0	0	17	1.0074989	-47.857936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22040	1	12.57	1.72	0	0	17	1.0074463	-47.865913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22041	1	14.88	3.58	0	0	17	1.0414869	-47.404097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22042	1	0	0	0	54.1	17	1.0395483	-43.488889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22043	1	0	0	0	0	17	1.054119	-45.609911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22044	1	24.23	7.3	0	0	17	1.0394073	-43.501257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22045	1	22.64	2.45	0	0	17	1.0425073	-47.569482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22046	1	0	0	0	0	17	1.0294155	-43.561576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22047	1	0	0	0	0	17	1.0490239	-46.534274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22048	1	18.76	1.53	0	0	17	1.0293536	-43.572189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22049	1	15.38	4.26	0	33.68	17	1.0431729	-50.368747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22050	1	12.78	3.14	0	0	17	1.0029452	-47.832087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22051	1	0	0	0	0	17	1.0305012	-48.186915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22052	1	9.83	2.5	0	0	17	1.0304548	-48.192212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22053	1	16.46	2.96	0	0	17	1.0281875	-51.21963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22054	1	0	0	0	0	17	1.0386042	-48.080591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22055	1	0	0	0	0	17	1.0386042	-48.080591	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22056	1	0	0	0	0	17	1.0386042	-48.080591	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22057	1	0	0	0	0	17	1.0386042	-48.080591	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22058	1	15.58	1.08	0	0	17	1.0385564	-48.08992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22059	1	0	0	0	0	17	1.0386457	-48.071768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22060	1	0	0	0	0	17	1.0398637	-48.13986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22061	1	15.58	2.74	0	0	17	1.0397917	-48.148863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22062	1	0	0	0	434.62	17	1.0435609	-41.316792	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22063	1	0	0	0	0	17	1.0428739	-43.159247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22064	1	0	0	0	0	17	1.0419617	-48.574016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22065	1	31.28	2.64	0	0	17	1.0434619	-41.333704	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22066	1	0	0	0	0	17	1.0399825	-41.173459	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22067	1	17.86	3.66	0	11.29	17	1.03531	-45.96534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22068	1	8.57	2.12	0	0	17	1.0314123	-43.755861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22069	1	14.32	8.62	0	0	17	1.0190104	-36.559594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22070	1	0	0	0	0	17	1.0169857	-29.77512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22071	1	0	0	0	0	17	1.0426153	-31.280312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22072	1	33.25	14.56	0	0	17	1.0167679	-29.793026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22073	1	16.63	6.21	0	0	17	1.0281196	-34.322077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22074	1	24.46	7.2	0	25.82	17	1.0412972	-64.34168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22075	1	0	0	0	26.51	17	1.035356	-61.466376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22076	1	53.15	3.67	0	0	17	1.0418909	-63.77224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22077	1	0	0	0	0	17	1.0351084	-61.371781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22078	1	31.2	13.91	0	20.62	17	1.04027	-64.513005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22079	1	12.73	0.38	0	11.34	17	1.0423861	-64.873083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22080	1	13.75	2.33	0	0	17	1.0021393	-64.396527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22081	1	17.6	2.88	0	0	17	1.0116323	-65.384864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22082	1	0	0	0	0	17	1.0206511	-63.801885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22083	1	0	0	0	0	17	1.0296757	-65.899136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22084	1	15.85	1.87	0	0	17	1.0205879	-63.810698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22085	1	15.64	1.38	0	0	17	1.0163252	-62.970454	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22086	1	0	0	0	0	17	1.0014511	-63.625206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22087	1	15.64	4.64	0	0	17	1.0013567	-63.634674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22088	1	15.64	6.5	0	0	17	0.9992556	-63.829036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22089	1	0	0	0	0	17	1.0303207	-56.249957	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22090	1	0	0	0	0	17	1.0284723	-57.411114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22091	1	0	0	0	0	17	1.0228032	-61.899178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22092	1	0	0	0	0	17	1.0314168	-56.076124	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22093	1	32.25	5.68	0	0	17	1.0301817	-56.269644	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22094	1	13.74	3.87	0	0	17	1.0139757	-63.704285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22095	1	12.76	0.69	0	0	17	1.0157565	-63.008538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22096	1	12.4	2.45	0	40.6	17	1.0380611	-60.478031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22097	1	0	0	0	0	17	1.0159322	-61.221659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22098	1	13.74	3	0	0	17	1.0296645	-61.14633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22099	1	0	0	0	0	17	1.0394545	-61.093848	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22100	1	0	0	0	0	17	1.0394545	-61.093848	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22101	1	0	0	0	0	17	1.015828	-61.220947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22102	1	0	0	0	0	17	1.0159322	-61.221659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22103	1	0	0	0	0	17	1.0337645	-61.369645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22104	1	12.45	2.36	0	0	17	1.0337151	-61.37653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22105	1	0	0	0	40.79	17	1.0358354	-57.947212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22106	1	12.4	7.06	0	0	17	1.0357327	-57.953366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22107	1	0	0	0	0	17	1.0448118	-34.004321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22108	2	0	0	0	0	17	1.0445205	-32.705785	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22109	2	0	0	0	0	17	1.0445205	-32.705785	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22110	1	0	0	0	0	17	1.0447554	-33.866576	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22111	1	0.02	0	0	0	17	1.0448117	-34.004333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22112	2	0	0	0	0	17	1.0364924	-34.411825	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22113	1	0	0	0	0	17	1.037585	-35.616774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22114	1	0	0	0	0	17	1.0416526	-34.787614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22115	1	0.38	0.1	0	-67.52	17	1.0357035	-34.400798	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22116	1	0	0	0	0	17	1.0366829	-34.450949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22117	1	0	0	0	0	17	1.0346231	-37.908053	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22118	1	0	0	0	0	17	1.0425865	-41.866078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22119	2	0	0	0	0	17	1.0346231	-37.908053	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22120	2	0	0	0	0	17	1.0346231	-37.908053	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22121	1	0	0	0	0	17	1.0346231	-37.908053	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22122	2	0	0	0	0	17	1.0425865	-41.866078	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22123	2	0	0	0	0	17	1.0425865	-41.866078	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22124	1	0	0	0	0	17	1.0360165	-37.751073	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22125	1	0	0	0	0	17	1.0346231	-37.908053	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22126	1	0	0	0	0	17	1.0422646	-51.482683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22127	2	0	0	0	0	17	1.0102068	-49.677762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22128	2	0	0	0	0	17	1.0228755	-50.669307	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22129	1	0	0	0	0	17	1.0422189	-51.497809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22130	1	0	0	0	0	17	1.0422646	-51.482683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22131	1	0	0	0	0	17	1.0133488	-52.528393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22132	2	0	0	0	0	17	1.0075659	-51.77996	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22133	1	0	0	0	0	17	1.0133391	-52.530523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22134	1	0	0	0	0	17	1.0133488	-52.528393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22135	1	0	0	0	-116.01	17	1.0362917	-47.855554	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22136	1	0	0	0	0	17	1.0412372	-49.603202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22137	2	0	0	0	0	17	1.0455	-45.472317	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22138	2	0	0	0	0	17	1.05	-46.226282	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22139	2	0	0	0	0	17	1.05	-46.171587	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22140	2	0	0	0	0	17	1.0362917	-47.855554	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22141	1	0	0	0	0	17	1.0370248	-47.952645	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22142	1	0	0	0	0	17	1.0362917	-47.855554	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22143	1	0	0	0	0	17	1.0275773	-50.981539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22144	2	0	0	0	0	17	1.0335624	-50.228005	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22145	2	0	0	0	0	17	1.0324364	-50.364773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22146	2	0	0	0	0	17	1.05	-47.610357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22147	2	0	0	0	0	17	1.0388904	-49.571272	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22148	2	0	0	0	0	17	1.0599999	-45.812109	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22149	1	7.17	1.16	0	0	17	1.0275457	-50.985665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22150	1	0	0	0	0	17	1.0275883	-50.979292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22151	1	0	0	0	0	17	1.0320622	-39.246797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22152	2	0	0	0	0	17	1.0330797	-39.116239	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22153	2	0	0	0	0	17	1.0330797	-39.116239	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22154	1	0	0	0	0	17	1.0321175	-39.239669	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22155	2	0	0	0	0	17	1.0376589	-38.537421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22156	1	11.18	5.35	0	0	17	1.031968	-39.253114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22157	1	0	0	0	0	17	1.0321217	-39.242956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22158	1	0	0	0	-20.6	17	1.0371789	-50.483298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22159	2	0	0	0	0	17	1.0176279	-49.72633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22160	1	4.44	0.71	0	0	17	1.0371629	-50.485752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22161	1	0	0	0	0	17	1.0373869	-50.487022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22162	1	0	0	0	0	17	1.0433502	-44.79111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22163	2	0	0	0	0	17	1.006	-44.520986	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22164	1	0	0	0	0	17	1.0433442	-44.792428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22165	1	0	0	0	0	17	1.0433502	-44.79111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22166	2	0	0	0	0	17	1.0196795	-56.014109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22167	1	0	0	0	0	17	1.0196795	-56.014109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22168	2	0	0	0	0	17	1.026419	-57.009541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22169	1	2.83	0.66	0	0	17	1.0262395	-57.02412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22170	2	0	0	0	0	17	1.024884	-54.216119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22171	1	9.17	0.82	0	0	17	1.0248064	-54.22164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22172	1	0	0	0	-2.38	17	1.0406426	-34.527344	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22173	1	0	0	0	0	17	1.0374617	-33.809012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22174	1	13.67	3.22	0	0	17	1.0343009	-34.988557	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22175	1	0	0	0	0	17	1.0384478	-34.109065	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22176	2	0	0	0	0	17	1.0406426	-34.527344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22177	1	0	0	0	0	17	1.0408011	-34.559615	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22178	1	13.67	4.49	0	0	17	1.0405614	-34.534778	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22179	2	0	0	0	0	17	1.038	-33.240888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22180	1	0	0	0	0	17	1.0377152	-33.297335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22181	1	0	0	0	0	17	1.0266719	-48.531668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22182	2	0	0	0	0	17	1.0268915	-48.331264	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22183	2	0	0	0	0	17	1.026679	-48.52499	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22184	1	0	0	0	0	17	1.026679	-48.52499	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22185	2	0	0	0	0	17	1.0600308	-48.228051	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22186	2	0	0	0	0	17	1.0599506	-48.299024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22187	1	11.26	4.29	0	0	17	1.0265953	-48.537997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22188	1	0	0	0	0	17	1.0267257	-48.530351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22189	2	0	0	0	0	17	1.0158579	-56.274579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22190	1	0	0	0	0	17	1.0158579	-56.274579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22191	1	0	0	0	0	17	1.0499351	-47.104864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22192	2	0	0	0	0	17	1.0499351	-47.104864	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22193	1	24.71	12.83	0	0	17	1.0497306	-47.117234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22194	1	0	0	0	0	17	1.0370326	-48.296091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22195	1	10.09	3.33	0	0	17	1.0377629	-49.844878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22196	2	0	0	0	0	17	1.0122317	-47.317723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22197	1	0	0	0	0	17	1.0372113	-48.252909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22198	1	8.23	2.99	0	0	17	1.0369852	-48.300312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22199	1	0	0	0	0	17	1.0517882	-37.19017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22200	2	0	0	0	0	17	1.0577538	-35.465257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22201	2	0	0	0	0	17	1.0549207	-32.421615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22202	2	0	0	0	0	17	1.0517882	-37.19017	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22203	1	0	0	0	0	17	1.0517634	-37.199232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22204	1	0	0	0	0	17	1.0517882	-37.19017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22205	1	0	0	0	0	17	1.0392093	-39.015684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22206	2	0	0	0	0	17	1.0392093	-39.015684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22207	1	0	0	0	0	17	1.0392093	-39.015684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22208	1	0	0	0	0	17	1.0380244	-33.744107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22209	1	0	0	0	0	17	1.0415242	-33.830187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22210	2	0	0	0	0	17	1.0361922	-31.324913	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22211	2	0	0	0	0	17	1.03538	-30.53569	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22212	2	0	0	0	0	17	1.0363642	-31.376207	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22213	1	0	0	0	0	17	1.037884	-33.814167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22214	1	0	0	0	0	17	1.0380244	-33.744107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22215	1	0	0	0	0	17	1.0263122	-54.51705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22216	2	0	0	0	0	17	1.0274075	-58.370579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22217	1	0	0	0	0	17	1.0273554	-58.311227	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22218	1	0	0	0	0	17	1.0273554	-58.311227	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22219	1	0	0	0	0	17	1.0264217	-54.49034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22220	1	0	0	0	0	17	1.0263122	-54.51705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22221	1	0	0	0	0	17	1.0371575	-49.397017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22222	2	0	0	0	0	17	1.043176	-48.788894	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22223	2	0	0	0	0	17	1.0437293	-48.71436	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22224	2	0	0	0	0	17	1.0474061	-48.282169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22225	2	0	0	0	0	17	1.0479445	-48.953059	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22226	1	0	0	0	0	17	1.0371094	-49.400517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22227	1	0	0	0	0	17	1.0371575	-49.397017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22228	1	0	0	0	394.45	17	1.038	-34.805301	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22229	1	0	0	0	0	17	1.0393285	-39.727563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22230	2	0	0	0	0	17	1.0521717	-31.845874	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22231	2	0	0	0	0	17	1.038	-34.805301	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22232	1	0	0	0	0	17	1.0384125	-34.235428	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22233	1	0	0	0	0	17	1.038	-34.805301	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22234	2	0	0	0	0	17	1.0179029	-53.938508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22235	2	0	0	0	0	17	1.0209539	-53.608236	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22236	2	0	0	0	0	17	1.0209539	-53.608236	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22237	1	0	0	0	0	17	1.018122	-53.914601	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22238	1	0	0	0	0	17	1.0178643	-53.941615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22239	1	0	0	0	0	17	1.0179029	-53.938508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22240	1	0	0	0	0	17	1.0158894	-55.507737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22241	2	0	0	0	0	17	1.0290968	-55.082671	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22242	1	0	0	0	0	17	1.0158796	-55.51096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22243	1	0	0	0	0	17	1.0408847	-48.14377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22244	1	0	0	0	0	17	1.0214033	-55.056068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22245	1	0	0	0	0	17	1.017638	-58.183467	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22246	1	0	0	0	0	17	1.017638	-58.183467	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22247	2	0	0	0	0	17	1.0101039	-43.634481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22248	2	0	0	0	0	17	1.0106082	-42.754029	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22249	2	0	0	0	0	17	1.0136719	-41.283349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22250	2	0	0	0	0	17	1.01342	-43.120261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22251	2	0	0	0	0	17	1.0408847	-48.14377	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22252	1	0	0	0	0	17	1.0355904	-48.602504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22253	1	0	0	0	0	17	1.0408847	-48.14377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22254	2	0	0	0	0	17	1.0150948	-56.402098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22255	1	0	0	0	0	17	1.0150511	-56.413781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22256	1	0	0	0	0	17	1.016396	-58.188336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22257	2	0	0	0	0	17	1.016396	-58.188336	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22258	1	0	0	0	0	17	1.016396	-58.188336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22259	1	0	0	0	0	17	1.0212825	-38.032448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22260	2	0	0	0	0	17	1.0153755	-36.309209	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22261	1	0	0	0	0	17	1.021218	-38.038167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22262	1	0	0	0	0	17	1.0212825	-38.032448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22263	1	0	0	0	159.91	17	1.043	-45.987161	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22264	1	0	0	0	0	17	1.045682	-48.922853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22265	1	0	0	0	0	17	1.0490777	-53.896477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22266	2	0	0	0	0	17	1.0493571	-43.695707	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22267	2	0	0	0	0	17	1.0532961	-41.757944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22268	2	0	0	0	0	17	1.0548579	-40.963577	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22269	2	0	0	0	0	17	1.0510826	-42.916684	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22270	2	0	0	0	0	17	1.0525	-41.655301	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22271	2	0	0	0	0	17	1.0509967	-42.932479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22272	1	0	0	0	0	17	1.043717	-49.099286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22273	1	0	0	0	0	17	1.0396516	-46.717224	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22274	1	0	0	0	0	17	1.0301983	-51.031923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22275	2	0	0	0	0	17	1.0305078	-50.596321	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22276	1	0	0	0	0	17	1.0301858	-51.034978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22277	1	0	0	0	0	17	1.0400481	-34.963188	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22278	1	0	0	0	0	17	1.0312768	-40.897108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22279	1	0	0	0	0	17	1.044128	-46.641355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22280	1	0	0	0	0	17	1.0321545	-39.68803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22281	1	0	0	0	0	17	1.0321545	-39.68803	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22282	2	0	0	0	0	17	1.0099528	-32.075077	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22283	2	0	0	0	0	17	1.011671	-30.388675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22284	1	0	0	0	0	17	1.0393183	-34.832306	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22285	1	0	0	0	0	17	1.0307942	-41.095057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22286	1	0	0	0	-3.63	17	1.0391596	-50.743815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22287	2	0	0	0	0	17	1.0382432	-50.044583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22288	1	0	0	0	0	17	1.0391782	-50.746361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22289	1	0	0	0	0	17	1.0391596	-50.743815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22290	1	0	0	0	0	17	1.0221343	-58.12869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22291	2	0	0	0	0	17	1.0226678	-57.600971	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22292	1	0	0	0	0	17	1.0221219	-58.131512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22293	1	0	0	0	0	17	1.0221343	-58.12869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22294	1	0	0	0	0	17	1.0223441	-50.958368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22295	2	0	0	0	0	17	1.045	-50.562454	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22296	1	0	0	0	0	17	1.0223279	-50.95974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22297	1	0	0	0	0	17	1.0223441	-50.958368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22298	1	0	0	0	0	17	1.040935	-53.17233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22299	2	0	0	0	0	17	1.0408112	-53.071293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22300	2	0	0	0	0	17	1.0409423	-53.17826	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22301	1	0	0	0	0	17	1.0409423	-53.17826	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22302	2	0	0	0	0	17	1.040935	-53.17233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22303	1	0	0	0	0	17	1.0409333	-53.173422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22304	1	0	0	0	0	17	1.040935	-53.17233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22305	2	0	0	0	0	17	1.0405787	-51.921663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22306	1	0	0	0	0	17	1.0405731	-51.925678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22307	1	0	0	0	0	17	1.0402112	-34.993934	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22308	2	0	0	0	0	17	1.0361008	-35.548277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22309	2	0	0	0	0	17	1.0385692	-39.324675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22310	1	0	0	0	0	17	1.0358639	-35.566876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22311	1	0	0	0	0	17	1.0361008	-35.548277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22312	1	0	0	0	0	17	1.0349048	-38.703656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22313	2	0	0	0	0	17	1.0297898	-37.701912	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22314	1	0	0	0	0	17	1.0348688	-38.706832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22315	2	0	0	0	0	17	1.038	-51.565024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22316	1	0	0	0	0	17	1.037963	-51.572167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22317	2	0	0	0	0	17	1.0362318	-38.629239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22318	1	0	0	0	0	17	1.0361722	-38.634046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22319	2	0	0	0	0	17	1.0292881	-50.317771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22320	1	0	0	0	0	17	1.0289618	-50.345423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22321	1	0	0	0	79.09	17	1.0420001	-41.870195	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22322	1	0	0	0	0	17	1.0419662	-45.263356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22323	2	0	0	0	0	17	1.0515	-38.907825	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22324	2	0	0	0	0	17	1.0515	-39.203669	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22325	2	0	0	0	0	17	1.0515	-39.753428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22326	2	0	0	0	0	17	1.0436262	-39.087556	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22327	1	0	0	0	0	17	1.0406229	-42.188841	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22328	1	0	0	0	0	17	1.0420001	-41.870195	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22329	1	0	0	0	0	17	1.0273187	-58.712119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22330	2	0	0	0	0	17	1.0279192	-57.666795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22331	1	0	0	0	0	17	1.0273066	-58.716054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22332	1	0	0	0	0	17	1.0273187	-58.712119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22333	1	0	0	0	0	18	1.0219238	-29.205894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22334	1	41.02	29.2	0	0	18	1.0095761	-31.181958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22335	1	0	0	0	0	18	1.0222178	-29.1755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22336	1	0	0	0	0	18	1.0178102	-32.19861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22337	1	18	6.39	0	0	18	1.0176908	-32.209218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22338	1	0	0	0	0	18	1.0188788	-34.067944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22339	1	16.9	3.52	0	0	18	1.0188001	-34.077272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22340	1	16.9	5.33	0	0	18	1.0080148	-36.43883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22341	1	16.9	3.89	0	0	18	1.010458	-36.062363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22342	1	7.69	4.95	0	0	18	1.042134	-25.033398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22343	1	22.75	11.56	0	0	18	1.0189321	-34.294328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22344	1	27.77	6.45	0	0	18	1.0251934	-36.557092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22345	1	0	0	0	0	18	1.0281064	-34.31109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22346	1	0	0	0	0	18	1.0231414	-37.063269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22347	1	0	0	0	0	18	1.0214146	-38.596847	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22348	1	0	0	0	0	18	1.0214146	-38.596847	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22349	1	34.91	7.82	0	0	18	1.027915	-34.332301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22350	1	25.91	3.84	0	0	18	1.0257885	-36.343188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22351	1	0	0	0	0	18	1.0258942	-36.326804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22352	1	33.99	20.48	0	0	18	1.0239903	-36.668572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22353	1	0	0	0	0	18	1.0243127	-36.649172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22354	1	24.14	4.37	0	0	18	1.0367814	-36.085253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22355	1	0	0	0	144.53	18	1.0427131	-30.528466	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22356	1	0	0	0	0	18	1.0474319	-33.220447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22357	1	0	0	0	0	18	1.0553732	-35.268895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22358	1	54.17	10.49	0	0	18	1.0424771	-30.561277	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22359	1	0	0	0	0	18	1.0470113	-33.24341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22360	1	0	0	0	0	18	1.0017178	-36.225343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22361	1	30.04	8.18	0	0	18	1.0015509	-36.242954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22362	1	14.33	4.95	0	0	18	1.0237927	-32.371447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22363	1	0	0	0	0	18	1.0261253	-29.060157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22364	1	19.42	10.49	0	0	18	1.0259578	-29.070902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22365	1	9.71	4.57	0	0	18	1.0306839	-30.431235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22366	1	0	0	0	0	18	1.0307588	-30.425731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22367	1	33.87	9.47	0	0	18	1.017301	-35.373013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22368	1	0	0	0	0	18	1.0097865	-35.858803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22369	1	0	0	0	0	18	1.0154224	-36.829151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22370	1	0	0	0	0	18	1.0224752	-37.965045	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22371	1	0	0	0	0	18	1.0224752	-37.965045	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22372	1	31.36	1.5	0	0	18	1.0096929	-35.877941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22373	1	0	0	0	0	18	1.013468	-36.116133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22374	1	31.97	9.27	0	0	18	1.0132903	-36.134683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22375	1	58.53	18.29	0	0	18	1.0238966	-32.055324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22376	1	33.9	6.96	0	0	18	1.0278546	-33.252601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22377	1	58.97	18.49	0	0	18	1.0158034	-34.388897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22378	1	0	0	0	0	18	1.0226716	-34.631148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22379	1	44.51	8.5	0	0	18	1.0224719	-34.656329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22380	1	19.06	3.16	0	0	18	1.0152241	-37.518608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22381	1	13.59	0.48	0	0	18	1.031733	-41.970586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22382	1	15.06	4.8	0	0	18	1.0217673	-40.181659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22383	1	0	0	0	0	18	1.0334031	-29.71283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22384	1	0	0	0	0	18	1.029805	-33.075755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22385	1	0	0	0	0	18	1.0294117	-34.126931	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22386	1	0	0	0	0	18	1.0294117	-34.126931	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22387	1	42.08	7.3	0	0	18	1.0332322	-29.738488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22388	1	0	0	0	0	18	1.0265268	-32.874702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22389	1	23.38	9.62	0	0	18	1.0263585	-32.887544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22390	1	34.03	3.95	0	0	18	1.0340826	-33.786703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22391	1	29.89	8	0	0	18	1.0300421	-31.872319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22392	1	47.62	11.12	0	0	18	1.0255218	-29.609248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22393	1	29.89	2.76	0	0	18	1.0344861	-32.737137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22394	1	46.06	18.1	0	0	18	1.0222669	-31.728262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22395	1	0	0	0	0	18	1.0030746	-37.794689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22396	1	0	0	0	0	18	1.0153762	-36.032773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22397	1	0	0	0	0	18	1.0147007	-36.125024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22398	1	0	0	0	0	18	1.0147007	-36.125024	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22399	1	30.4	7.07	0	0	18	1.0029257	-37.813811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22400	1	0	0	0	0	18	1.0031009	-37.787964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22401	1	19.43	3.38	0	11.44	18	1.0344408	-41.390843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22402	1	19.99	3.69	0	0	18	1.0278549	-35.219909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22403	1	20.74	5.5	0	0	18	1.0274967	-38.836743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22404	1	8.07	2.02	0	0	18	1.0268763	-38.479788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22405	1	0	0	0	0	18	1.0191118	-39.066447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22406	1	19.32	5.74	0	0	18	1.0189991	-39.077108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22407	1	15.74	5.3	0	0	18	1.0183794	-38.40825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22408	1	0	0	0	0	18	0.9796758	-31.941164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22409	1	0	0	0	0	18	1.0285757	-34.978417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22410	1	0	0	0	0	18	1.0307073	-37.014592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22411	1	0	0	0	0	18	1.0302366	-36.65584	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22412	1	0	0	0	0	18	1.0302366	-36.65584	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22413	1	29.11	2.57	0	0	18	1.0284758	-34.995412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22414	1	0	0	0	0	18	1.0284787	-34.942849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22415	1	0	0	0	0	18	1.0142298	-33.746544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22416	1	0	0	0	0	18	1.0443664	-35.600659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22417	1	23.55	2.95	0	0	18	1.0141417	-33.759388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22418	1	0	0	0	0	18	1.0260105	-30.610637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22419	1	0	0	0	0	18	1.0308743	-32.401752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22420	1	0	0	0	0	18	1.0412659	-35.363472	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22421	1	0	0	0	0	18	1.0412659	-35.363472	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22422	1	35.97	10.5	0	0	18	1.0258095	-30.632213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22423	1	38.11	0.35	0	0	18	1.0151022	-33.796824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22424	1	35.97	6.38	0	0	18	1.0290349	-32.840318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22425	1	0	0	0	0	18	1.0310657	-27.167289	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22426	1	0	0	0	0	18	1.0375174	-29.666142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22427	1	0	0	0	0	18	1.0383765	-32.078559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22428	1	52.87	4.7	0	0	18	1.0360807	-29.716559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22429	1	0	0	0	0	18	1.0331707	-27.10882	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22430	1	17.92	4.56	0	0	18	1.034861	-32.11221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22431	1	23.89	10.71	0	0	18	1.0240701	-31.438434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22432	1	23.89	2.76	0	0	18	1.0392185	-31.133601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22433	1	46.61	13.84	0	0	18	1.0245964	-28.181795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22434	1	0	0	0	0	18	1.0248556	-28.154655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22435	1	61.31	2.19	0	0	18	1.0271612	-32.677141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22436	1	45.27	23.34	0	0	18	1.0266878	-29.01827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22437	1	15.17	1.61	0	0	18	1.0384746	-31.457077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22438	1	15.17	5.03	0	0	18	1.0173393	-33.44851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22439	1	0	0	0	0	18	1.0174363	-33.440254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22440	1	17.4	7.57	0	0	18	1.0026896	-35.792925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22441	1	58.33	12.96	0	0	18	1.0320278	-26.12566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22442	1	0	0	0	0	18	1.011761	-33.920001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22443	1	16.34	4.94	0	0	18	1.0116698	-33.930303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22444	1	30.24	3.67	0	0	18	1.0105628	-35.168045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22445	1	0	0	0	0	18	1.0170837	-31.977048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22446	1	65.71	22.81	0	0	18	1.0166869	-32.017873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22447	1	27.2	9.23	0	0	18	0.9899876	-40.09271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22448	1	0	0	0	0	18	0.9901474	-40.077389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22449	1	0	0	0	0	18	0.9923125	-40.042055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22450	1	27.2	6.34	0	0	18	0.9921646	-40.059617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22451	1	27.2	5.46	0	0	18	1.0098787	-39.93918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22452	1	52	2.42	0	0	18	1.0320963	-40.330721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22453	1	0	0	0	0	18	1.0052937	-34.646744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22454	1	73.14	23.02	0	0	18	1.0390472	-39.750794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22455	1	0	0	0	0	18	1.0075658	-34.485788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22456	1	49.82	8.27	0	0	18	1.0118788	-38.473359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22457	1	26.5	20.15	0	0	18	1.0241516	-40.07008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22458	1	0	0	0	0	18	1.0066344	-35.903233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22459	1	13.91	1.6	0	0	18	1.0065857	-35.911558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22460	1	0	0	0	0	18	1.0070747	-36.168569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22461	1	13.91	2.23	0	0	18	1.0070205	-36.17658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22462	1	15.19	4.07	0	0	18	0.9995988	-38.454813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22463	1	9.54	7.45	0	0	18	1.0368918	-31.103462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22464	1	0	0	0	0	18	1.0094413	-35.973428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22465	1	14.97	2.04	0	0	18	1.0093826	-35.982295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22466	1	29.95	11.02	0	0	18	1.0221205	-33.936831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22467	1	26	1.94	0	0	18	1.0230904	-40.416741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22468	1	8.57	1.19	0	0	18	1.0204716	-39.146139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22469	1	0	0	0	0	18	1.017104	-34.686758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22470	1	24.22	6.98	0	0	18	1.047444	-37.370478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22471	1	0	0	0	0	18	1.0174793	-34.655769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22472	1	14.34	3.02	0	0	18	1.02147	-39.444756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22473	1	17.56	7.68	0	0	18	1.0138087	-39.943047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22474	1	14.08	4.21	0	0	18	1.0341857	-42.066085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22475	1	18.13	7.77	0	0	18	1.0321659	-31.199685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22476	1	0	0	0	0	18	1.0322951	-31.190623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22477	1	0	0	0	0	18	0.9980775	-26.635083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22478	1	42.67	5.01	0	0	18	1.0409936	-29.264985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22479	1	0	0	0	0	18	0.9987019	-26.529371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22480	1	25.7	7.72	0	0	18	0.9936653	-30.482917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22481	1	0	0	0	0	18	0.9938028	-30.468393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22482	1	24.58	5.78	0	0	18	1.0366866	-30.017612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22483	1	24.54	3.31	0	0	18	1.0307153	-31.749852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22484	1	46.06	11.83	0	52.63	18	1.0414528	-29.566581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22485	1	31.24	3.61	0	0	18	1.0313881	-28.001097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22486	1	0	0	0	0	18	1.0271239	-20.798162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22487	1	0	0	0	0	18	1.0413215	-20.826915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22488	1	31.24	11.95	0	0	18	1.0269035	-20.815838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22489	1	0	0	0	0	18	1.013412	-23.835223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22490	1	0	0	0	0	18	1.0462839	-24.004332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22491	1	32.26	7.96	0	0	18	1.0132591	-23.853127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22492	1	10.69	3.63	0	0	18	1.0460179	-21.687222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22493	1	0	0	0	0	18	1.034635	-24.372077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22494	1	20.21	9.03	0	0	18	1.0344924	-24.383055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22495	1	0	0	0	27	18	1.0334674	-29.940692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22496	1	58.77	4.49	0	0	18	1.0332634	-29.97219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22497	1	0	0	0	0	18	1.0331209	-30.260255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22498	1	51.98	8.08	0	0	18	1.0329139	-30.29258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22499	1	15.33	7.26	0	0	18	1.035749	-28.10421	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22500	1	14.82	6.03	0	0	18	1.0312139	-29.198901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22501	1	0	0	0	0	18	0.9900844	-28.425318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22502	1	39.49	12.64	0	0	18	1.0364405	-30.496891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22503	1	0	0	0	0	18	0.9903634	-28.367773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22504	1	0	0	0	24.29	18	1.0337846	-35.37042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22505	1	17.3	7.37	0	0	18	1.0336504	-35.380257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22506	1	16.82	0.89	0	0	18	1.0367325	-32.133726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22507	1	0	0	0	0	18	1.037669	-28.307297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22508	1	15.08	5.14	0	0	18	1.0375733	-28.316122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22509	1	15.08	1.62	0	0	18	1.0343395	-28.94308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22510	1	0	0	0	23.7	18	1.0407222	-33.49988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22511	1	11.63	6.83	0	0	18	1.0406196	-33.505619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22512	1	0	0	0	0	18	1.031982	-31.658302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22513	1	11.79	1.33	0	0	18	1.0319389	-31.665594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22514	1	0	0	0	0	18	1.028644	-35.520854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22515	1	17.87	3.14	0	0	18	1.0285678	-35.53108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22516	1	14.89	4.21	0	0	18	1.0335888	-47.99274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22517	1	54.26	25.97	0	0	18	1.0145134	-49.83528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22518	1	0	0	0	0	18	1.0169859	-45.015406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22519	1	0	0	0	0	18	1.0251564	-48.575642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22520	1	90.42	29.54	0	0	18	1.0164281	-45.069061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22521	1	53.78	19.19	0	0	18	1.031503	-48.363632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22522	1	16.45	1.67	0	0	18	1.0379949	-46.859317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22523	1	0	0	0	0	18	1.0318341	-48.442059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22524	1	39.44	2.88	0	0	18	1.0317124	-48.466832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22525	1	63.66	8.13	0	0	18	1.0335625	-48.378692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22526	1	0	0	0	0	18	1.033839	-48.33977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22527	1	39.44	11.99	0	0	18	1.0342276	-48.175149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22528	1	0	0	0	0	18	1.0344586	-48.153676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22529	1	39.44	1.64	0	0	18	1.0332806	-48.915578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22530	1	0	0	0	0	18	1.0323282	-49.056148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22531	1	49.03	3.92	0	0	18	1.0321839	-49.086185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22532	1	28.98	8.09	0	0	18	1.02854	-49.285162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22533	1	0	0	0	0	18	1.0110452	-40.859829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22534	1	0	0	0	0	18	1.0446235	-44.051908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22535	1	36.97	12.53	0	0	18	1.0108031	-40.881375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22536	1	26.81	6.93	0	0	18	1.0210821	-49.147098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22537	1	0	0	0	0	18	1.0212149	-49.131783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22538	1	25.63	1.33	0	0	18	1.0333645	-50.717334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22539	1	0	0	0	0	18	1.0334463	-50.702737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22540	1	0	0	0	0	18	1.0458088	-46.619969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22541	1	27.73	5.07	0	0	18	1.0456833	-46.635388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22542	1	27.73	9.16	0	0	18	1.037089	-47.239788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22543	1	0	0	0	0	18	1.0372476	-47.225861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22544	1	27.73	2.4	0	0	18	1.0386866	-47.144036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22545	1	27.73	1	0	0	18	1.0364838	-49.607157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22546	1	0	0	0	0	18	1.0104207	-42.967363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22547	1	0	0	0	0	18	1.0202646	-46.296069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22548	1	0	0	0	0	18	1.0257386	-47.755197	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22549	1	0	0	0	0	18	1.0257386	-47.755197	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22550	1	28.94	10.97	0	0	18	1.0102347	-42.983455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22551	1	29.44	5.68	0	0	18	1.0201729	-49.710965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22552	1	0	0	0	0	18	1.0329394	-47.659168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22553	1	12.79	0.42	0	0	18	1.032898	-47.666824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22554	1	0	0	0	0	18	1.019174	-38.526428	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22555	1	0	0	0	0	18	1.0144843	-41.976413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22556	1	0	0	0	0	18	1.0135054	-45.470996	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22557	1	0	0	0	0	18	1.0135054	-45.470996	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22558	1	102.36	16.02	0	0	18	1.0187421	-38.581171	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22559	1	0	0	0	0	18	1.0202534	-38.363642	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22560	1	82.28	34.61	0	0	18	0.9987542	-51.032197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22561	1	0	0	0	0	18	1.0131102	-49.218218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22562	1	49.11	8.18	0	0	18	1.0129141	-49.247882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22563	1	49.11	10.6	0	111.12	18	1.0376774	-51.149488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22564	1	82.28	30.82	0	0	18	1.0042832	-42.272206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22565	1	17.32	5.31	0	0	18	1.034196	-44.132506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22566	1	27.45	7.37	0	0	18	1.0168434	-45.130436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22567	1	0	0	0	0	18	1.0173645	-38.656608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22568	1	0	0	0	0	18	1.0390109	-40.242503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22569	1	25.11	1.92	0	0	18	1.0172725	-38.672128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22570	1	0	0	0	0	18	1.0250428	-39.046846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22571	1	25.53	4.42	0	0	18	1.0196625	-43.383769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22572	1	0	0	0	0	18	1.0202922	-42.48578	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22573	1	0	0	0	0	18	1.0202922	-42.48578	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22574	1	0	0	0	0	18	1.0252053	-39.017642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22575	1	0	0	0	0	18	1.0337637	-41.305084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22576	1	21.32	6.04	0	0	18	1.0336539	-41.31587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22577	1	14.59	5.4	0	24.04	18	1.0350804	-42.743081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22578	1	24.36	6.57	0	0	18	1.0180898	-43.599531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22579	1	10.13	3.87	0	30.64	18	1.0383281	-43.453905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22580	1	50.17	2.33	0	0	18	1.0309002	-49.25167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22581	1	19.15	1.59	0	0	18	1.0298915	-49.802849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22582	1	0	0	0	0	18	1.0303146	-47.794845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22583	1	53.7	18.01	0	0	18	1.0299894	-47.822669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22584	1	32.52	8.43	0	0	18	1.0255686	-50.671305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22585	1	69.81	4.58	0	0	18	1.0307043	-49.488924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22586	1	35.09	5.86	0	0	18	1.0361402	-49.470231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22587	1	32.98	10	0	31.09	18	1.038699	-50.180153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22588	1	32.98	4.35	0	42.82	18	1.0407001	-50.319324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22589	1	0	0	0	0	18	1.0185833	-40.125327	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22590	1	58.02	23.25	0	0	18	1.0409339	-41.776902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22591	1	0	0	0	0	18	1.020228	-39.872291	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22592	1	0	0	0	0	18	1.0254756	-49.626702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22593	1	69.79	11.75	0	0	18	1.0251775	-49.665801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22594	1	60.32	26.17	0	0	18	1.0202535	-44.631953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22595	1	29.33	4	0	0	18	1.0265444	-50.230471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22596	1	50.99	11.17	0	95.13	18	1.0386794	-51.270446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22597	1	12.2	3.72	0	18.02	18	1.0398301	-41.460246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22598	1	0	0	0	0	18	1.0093742	-40.156471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22599	1	0	0	0	0	18	1.0460622	-42.137659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22600	1	31.63	7.27	0	0	18	1.0092151	-40.175401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22601	1	0	0	0	27.14	18	1.0388211	-43.763132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22602	1	12.85	4.74	0	0	18	1.0387458	-43.769624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22603	1	10.47	1.87	0	19.51	18	1.0378146	-37.814527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22604	1	18.84	5.75	0	16.8	18	1.0407091	-52.449116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22605	1	22.18	9.29	0	0	18	1.0071568	-38.993895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22606	1	21.78	3.55	0	13.34	18	1.0417083	-52.290861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22607	1	18.84	5.26	0	5.05	18	1.0377054	-51.686053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22608	1	17.95	2.03	0	0	18	1.019657	-53.142742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22609	1	87.3	7.7	0	0	18	1.0268321	-45.481592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22610	1	42.35	5.37	0	0	18	1.0363145	-49.841718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22611	1	0	0	0	0	18	1.0341579	-43.447856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22612	1	0	0	0	0	18	1.0328131	-48.872057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22613	1	0	0	0	0	18	1.0424456	-54.974654	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22614	1	0	0	0	0	18	1.0424456	-54.974654	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22615	1	40.16	16.24	0	0	18	1.0338969	-43.469269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22616	1	0	0	0	0	18	1.0345682	-43.38595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22617	1	40.16	24.53	0	47.65	18	1.0396963	-50.497537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22618	1	26.43	2.54	0	0	18	1.0304766	-49.61321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22619	1	36.74	8.31	0	69.02	18	1.042706	-51.229759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22620	1	36.95	10.13	0	0	18	1.0313505	-51.287704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22621	1	0	0	0	0	18	1.0266105	-49.247062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22622	1	45.95	24.78	0	0	18	1.0262078	-49.271404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22623	1	39.7	4.21	0	0	18	1.0215747	-50.181195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22624	1	0	0	0	0	18	1.0150904	-44.833349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22625	1	67.02	5.61	0	0	18	1.0082587	-50.595078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22626	1	0	0	0	0	18	1.0093624	-54.398182	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22627	1	0	0	0	0	18	1.0093624	-54.398182	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22628	1	0	0	0	0	18	1.0153578	-44.791566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22629	1	44.71	23.95	0	0	18	1.0156613	-50.031326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22630	1	34.33	16.72	0	0	18	1.0082755	-50.259728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22631	1	13.65	3.35	0	0	18	1.0175205	-47.814954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22632	1	24.68	5.83	0	0	18	1.0408554	-47.35819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22633	1	38.79	6.71	0	0	18	0.9961737	-48.777028	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22634	1	17.72	5.23	0	0	18	1.0171551	-46.940682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22635	1	19.1	1.8	0	0	18	1.0304415	-46.643098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22636	1	19.1	2.88	0	0	18	1.0086748	-48.020908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22637	1	20.64	3.83	0	0	18	1.0159291	-47.422817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22638	1	19.44	2.78	0	0	18	1.010596	-47.424497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22639	1	35.91	10.79	0	0	18	1.0381544	-41.235314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22640	1	18.41	7.75	0	0	18	1.0106676	-46.26038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22641	1	17.78	2.01	0	0	18	1.0267019	-48.659995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22642	1	16.54	3.24	0	0	18	1.012549	-48.121005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22643	1	33.21	7.58	0	0	18	1.0049699	-46.377038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22644	1	33.62	5.85	0	0	18	1.0127382	-45.757327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22645	1	28.14	8.31	0	0	18	0.9973446	-48.227204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22646	1	36.52	17.59	0	38.33	18	1.0366129	-51.276713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22647	1	0	0	0	0	18	1.0364616	-51.254052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22648	1	0	0	0	0	18	1.0059935	-49.357393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22649	1	0	0	0	0	18	1.0251597	-50.29104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22650	1	38.67	4.31	0	0	18	1.0058502	-49.378783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22651	1	0	0	0	0	18	1.0377555	-51.416909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22652	1	14.9	3.5	0	0	18	1.0376842	-51.42438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22653	1	12.96	1.17	0	0	18	1.0340968	-48.172922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22654	1	0	0	0	0	18	1.0225795	-46.382421	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22655	1	52.23	1.34	0	0	18	1.0411024	-49.33891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22656	1	0	0	0	0	18	1.025998	-46.083483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22657	1	38.54	6.79	0	0	18	1.0346044	-54.658387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22658	1	0	0	0	0	18	1.0226853	-50.664389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22659	1	0	0	0	0	18	1.0397547	-54.237941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22660	1	0	0	0	0	18	1.0397547	-54.237941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22661	1	0	0	0	0	18	1.0397547	-54.237941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22662	1	0	0	0	0	18	1.0397547	-54.237941	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22663	1	0	0	0	0	18	1.0234928	-50.625637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22664	1	45.02	18.97	0	0	18	1.0223762	-50.687759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22665	1	38.54	5.07	0	0	18	1.028029	-55.430468	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22666	1	40.69	20.95	0	60.5	18	1.0385488	-56.085439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22667	1	0	0	0	0	18	1.0381554	-56.054414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22668	1	8.3	2.14	0	0	18	1.0306919	-49.631046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22669	1	0	0	0	0	18	1.0226313	-57.121152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22670	1	26.85	15.5	0	0	18	1.0223844	-57.134996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22671	1	21.07	2.12	0	0	18	1.0299335	-56.411452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22672	1	0	0	0	0	18	1.0300098	-56.399197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22673	1	17.66	6.3	0	0	18	1.0376575	-57.830121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22674	1	0	0	0	0	18	1.0396389	-52.659171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22675	1	0	0	0	0	18	1.0420815	-57.325424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22676	1	19.09	4.1	0	0	18	1.0395548	-52.669408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22677	1	36.57	2.57	0	0	18	1.0317007	-56.317204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22678	1	0	0	0	0	18	1.0390192	-55.285145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22679	1	29.7	4.44	0	0	18	1.0389039	-55.303331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22680	1	30.07	11.7	0	0	18	1.0360617	-55.408495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22681	1	0	0	0	0	18	1.0362389	-55.392901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22682	1	16.21	4.57	0	0	18	1.0177497	-56.319939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22683	1	0	0	0	0	18	1.017834	-56.310512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22684	1	13.55	2.95	0	0	18	1.0014123	-54.275092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22685	1	0	0	0	0	18	1.0134996	-57.05294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22686	1	12.64	4.49	0	0	18	1.0134143	-57.060108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22687	1	0	0	0	0	18	1.0185358	-56.04211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22688	1	0	0	0	0	18	1.0169828	-56.769745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22689	1	27.3	4.58	0	0	18	1.0184328	-56.057551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22690	1	9.01	1.57	0	0	18	1.037087	-50.664688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22691	1	0	0	0	0	18	1.0371212	-50.659641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22692	1	0	0	0	0	18	1.0176189	-45.404297	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22693	1	0	0	0	0	18	1.0096199	-47.738913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22694	1	0	0	0	0	18	1.008263	-48.196264	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22695	1	0	0	0	0	18	1.008263	-48.196264	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22696	1	70.14	7.03	0	0	18	0.9961997	-52.170025	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22697	1	0	0	0	0	18	1.0084666	-48.05043	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22698	1	0	0	0	0	18	1.0084666	-48.05043	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22699	1	0	0	0	0	18	1.0184597	-45.297919	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22700	1	0	0	0	0	18	1.0176189	-45.404297	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22701	1	0	0	0	0	18	0.9827331	-52.325452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22702	1	0	0	0	0	18	1.0264783	-55.684733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22703	1	30.1	8.56	0	0	18	0.9825563	-52.343812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22704	1	1.51	0.45	0	0	18	1.0231632	-55.44521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22705	1	16.76	1.7	0	0	18	1.0230972	-55.455706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22706	1	16.79	3.92	0	0	18	1.0237354	-51.953903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22707	1	0	0	0	12.64	18	1.0426257	-54.013876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22708	1	16.79	2.6	0	0	18	1.0425597	-54.023202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22709	1	0	0	0	0	18	1.0142585	-46.332173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22710	1	0	0	0	0	18	1.0450032	-48.607508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22711	1	36.21	6.53	0	0	18	1.0140957	-46.354642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22712	1	10.2	2.15	0	0	18	1.0165738	-53.083746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22713	1	7.54	1.61	0	6.35	18	1.0416502	-52.837193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22714	1	0	0	0	0	18	1.0416129	-52.831758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22715	1	22.93	2.33	0	4.98	18	1.0345833	-53.61481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22716	1	0	0	0	0	18	1.0345976	-53.600106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22717	1	0	0	0	0	18	1.0108907	-47.602094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22718	1	0	0	0	0	18	1.0130727	-55.039075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22719	1	0	0	0	0	18	1.0100768	-48.828593	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22720	1	0	0	0	0	18	1.0100768	-48.828593	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22721	1	23.43	7.15	0	0	18	1.0107408	-47.616505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22722	1	0	0	0	0	18	1.0112119	-47.548676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22723	1	11.49	4	0	0	18	1.0331046	-50.398153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22724	1	12.78	5.21	0	0	18	1.0265304	-47.090385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22725	1	29.03	7.03	0	0	18	1.0423588	-38.141414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22726	1	33.16	8	0	49.89	18	1.042525	-60.013152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22727	1	26.07	3.65	0	15.07	18	1.0415142	-60.930465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22728	1	9.27	1.61	0	0	18	1.0391795	-60.459563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22729	1	0	0	0	200.92	18	1.0411711	-52.001401	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22730	1	0	0	0	0	18	1.0431746	-55.187204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22731	1	0	0	0	0	18	1.0536395	-58.798465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22732	1	0	0	0	0	18	1.0418919	-55.182818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22733	1	58.96	9.82	0	0	18	1.0409227	-52.034043	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22734	1	58.96	25.86	0	0	18	1.0186464	-51.16266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22735	1	0	0	0	0	18	1.0190659	-51.130398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22736	1	53.73	12.75	0	0	18	1.0067658	-53.639671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22737	1	39.76	15.06	0	0	18	1.0410441	-59.758787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22738	1	38.57	13.9	0	0	18	1.0023966	-55.143669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22739	1	19.28	5.08	0	0	18	0.995318	-60.431352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22740	1	0	0	0	0	18	0.9954234	-60.42015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22741	1	20.75	4.92	0	0	18	1.0388236	-60.733963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22742	1	12.5	2.95	0	0	18	1.0280104	-55.518624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22743	1	20.12	6.12	0	0	18	1.0305601	-58.071841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22744	1	16.3	2.45	0	0	18	1.0168957	-64.057724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22745	1	0	0	0	0	18	1.0169557	-64.048385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22746	1	16.3	1.17	0	0	18	1.017225	-65.918855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22747	1	0	0	0	0	18	0.9760824	-62.434008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22748	1	24.15	14.97	0	0	18	0.9960002	-64.847427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22749	1	0	0	0	0	18	0.9960891	-64.857542	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22750	1	0	0	0	0	18	0.9960891	-64.857542	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22751	1	0	0	0	0	18	0.975952	-62.403576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22752	1	19.88	10.56	0	0	18	1.0279215	-67.054466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22753	1	6.57	1.75	0	0	18	1.0385264	-66.488562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22754	1	8.74	3.11	0	0	18	0.9992829	-62.970443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22755	1	0	0	0	0	18	0.9969249	-63.812206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22756	1	8.74	2.5	0	0	18	0.9968746	-63.817431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22757	1	10.21	2.95	0	0	18	1.0193357	-62.89508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22758	1	0	0	0	51.8	18	1.0423574	-65.4694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22759	1	14.61	3.73	0	0	18	1.0422889	-65.477031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22760	1	14.61	5.34	0	0	18	1.0283167	-65.338094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22761	1	0	0	0	0	18	0.9505194	-62.818229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22762	1	0	0	0	0	18	0.9555351	-63.492934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22763	1	23.59	6.63	0	0	18	0.95038	-62.833412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22764	1	9.77	4.08	0	9.59	18	1.0393319	-66.828777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22765	1	0	0	0	0	18	1.0123718	-39.256635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22766	1	26.52	6.96	0	0	18	1.0360706	-44.736327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22767	1	0	0	0	0	18	1.0127788	-39.225011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22768	1	16.7	5.38	0	0	18	1.0334534	-43.303516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22769	1	9.56	3.95	0	0	18	1.0388403	-30.266601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22770	1	14.45	1.9	0	0	18	1.0311233	-35.993485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22771	1	0	0	0	0	18	1.0267099	-31.58303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22772	1	0	0	0	0	18	1.0453964	-33.794436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22773	1	20.94	7.32	0	0	18	1.0265796	-31.593376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22774	1	6.54	3.22	0	0	18	1.0261563	-37.128546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22775	1	6.54	1.02	0	0	18	1.0261295	-37.132379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22776	1	14.84	5.72	0	0	18	1.0187134	-34.201877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22777	1	0	0	0	0	18	1.0185596	-31.524589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22778	1	0	0	0	0	18	1.027249	-29.351614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22779	1	17.76	3.92	0	0	18	1.0184687	-31.534751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22780	1	0	0	0	0	18	1.0270286	-36.031353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22781	1	0	0	0	0	18	1.0284201	-36.624037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22782	1	40.05	9.83	0	0	18	1.0268305	-36.054993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22783	1	0	0	0	0	18	1.0196127	-43.146932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22784	1	0	0	0	0	18	1.0353751	-45.848128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22785	1	0	0	0	0	18	1.0330513	-45.478167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22786	1	0	0	0	0	18	1.0330513	-45.478167	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22787	1	0	0	0	0	18	1.0197746	-43.102133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22788	1	46.49	10.12	0	0	18	1.0193626	-43.175442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22789	1	15.08	3.46	0	0	18	1.0350206	-47.594919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22790	1	8.46	1.5	0	0	18	1.0158237	-49.186736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22791	1	39.64	18.44	0	0	18	1.0339151	-43.233849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22792	1	17.5	4.29	0	27.01	18	1.0403765	-48.116856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22793	1	46.92	21.08	0	0	18	0.9937776	-58.166344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22794	1	22.34	0.75	0	0	18	0.9959234	-61.509693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22795	1	0	0	0	0	18	0.9935354	-53.670321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22796	1	0	0	0	0	18	1.0033768	-58.091518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22797	1	0	0	0	0	18	0.9991604	-56.514477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22798	1	0	0	0	0	18	0.9991604	-56.514477	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22799	1	41.1	15.41	0	0	18	0.993258	-53.691597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22800	1	22.34	6.75	0	0	18	1.0006502	-57.888483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22801	1	22.34	3.85	0	0	18	1.0367072	-60.376006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22802	1	19.35	7.99	0	0	18	1.0022445	-53.335339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22803	1	16.78	2.82	0	0	18	1.0100537	-57.469218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22804	1	0	0	0	0	18	1.0162038	-59.170422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22805	1	11.45	0.65	0	0	18	1.0161653	-59.176693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22806	1	15.8	4.15	0	0	18	1.0157833	-58.620633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22807	1	0	0	0	0	18	1.0158667	-58.610937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22808	1	13.57	7.48	0	0	18	1.0052334	-53.179724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22809	1	0	0	0	0	18	1.0053496	-53.172864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22810	1	0	0	0	0	18	1.0083675	-55.951823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22811	1	13.57	7.81	0	0	18	1.008243	-55.959254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22812	1	13.57	2.84	0	0	18	1.0135222	-47.860433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22813	1	26.19	10.83	0	0	18	1.0360571	-53.466128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22814	1	26.19	5.84	0	0	18	1.030322	-53.175148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22815	1	0	0	0	0	18	1.0243524	-53.471276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22816	1	26.19	11.17	0	0	18	1.0241891	-53.484714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22817	1	0	0	0	0	18	1.0260229	-53.377046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22818	1	26.19	10.04	0	0	18	1.0258531	-53.392574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22819	1	22.49	7.34	0	0	18	1.0268175	-57.566458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22820	1	0	0	0	48.21	18	1.0421839	-62.528424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22821	1	22.49	2.73	0	0	18	1.0420958	-62.541746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22822	1	0	0	0	0	18	0.989975	-56.27485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22823	1	36.76	19.31	0	0	18	1.0405872	-58.655494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22824	1	0	0	0	0	18	0.9906342	-56.230048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22825	1	33.38	6.67	0	0	18	1.0236944	-59.291406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22826	1	0	0	0	0	18	1.0238369	-59.271375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22827	1	16.69	3.58	0	0	18	1.0226182	-59.71263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22828	1	10.77	3.3	0	0	18	1.0275316	-46.128402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22829	1	17.09	5.04	0	0	18	1.0186853	-39.962517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22830	1	24.03	4.34	0	0	18	1.0236747	-42.078246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22831	1	29.34	11.14	0	0	18	1.0240741	-40.954234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22832	1	25.88	11.72	0	0	18	1.0385616	-40.581259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22833	1	66.73	3.55	0	104.38	18	1.042752	-41.701973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22834	1	31.66	0.78	0	0	18	1.0018893	-39.424474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22835	1	35	4.29	0	0	18	1.0302958	-41.072715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22836	1	0	0	0	0	18	1.0010867	-40.02955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22837	1	31.66	7.15	0	0	18	1.0009349	-40.048287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22838	1	56.83	10.4	0	0	18	0.9912035	-39.473695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22839	1	0	0	0	0	18	1.0220751	-30.920912	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22840	1	0	0	0	0	18	1.0364377	-34.331534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22841	1	91.22	22.28	0	0	18	1.021579	-30.973139	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22842	1	25.5	7.04	0	0	18	1.034755	-40.638936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22843	1	0	0	0	0	18	1.0047272	-36.34152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22844	1	0	0	0	0	18	1.0182553	-40.205738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22845	1	0	0	0	0	18	1.0280535	-42.369689	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22846	1	0	0	0	0	18	1.0280535	-42.369689	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22847	1	49.13	15.1	0	0	18	1.0044213	-36.371481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22848	1	32.46	2.78	0	0	18	1.0089421	-40.565639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22849	1	0	0	0	0	18	1.0000487	-36.718567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22850	1	0	0	0	0	18	1.0436714	-40.331574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22851	1	35.2	15.85	0	0	18	0.9998008	-36.737854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22852	1	32.34	4.85	0	0	18	1.0287433	-43.312627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22853	1	23.63	5.12	0	0	18	1.0101262	-42.025523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22854	1	0	0	0	0	18	0.9954179	-37.422011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22855	1	0	0	0	0	18	1.0464695	-41.182904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22856	1	39.43	12.81	0	0	18	0.9951933	-37.445722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22857	1	23.63	7.21	0	0	18	1.0370713	-41.295992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22858	1	30.02	6.99	0	0	18	1.0052925	-43.06729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22859	1	0	0	0	0	18	0.9837726	-39.368202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22860	1	0	0	0	0	18	1.0380195	-42.992551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22861	1	42.47	21.26	0	0	18	0.9834347	-39.390392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22862	1	30.02	5.11	0	0	18	1.017378	-41.983125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22863	1	0	0	0	0	18	1.0175047	-41.964692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22864	1	30.02	11.72	0	0	18	1.0165517	-42.910386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22865	1	39.42	9.53	0	0	18	1.0100131	-43.757265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22866	1	0	0	0	0	18	1.0194588	-44.28185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22867	1	64.31	14.89	0	0	18	1.0191182	-44.320513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22868	1	39.42	9.9	0	0	18	0.9935091	-38.139121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22869	1	39.42	12.73	0	0	18	1.0300892	-44.184207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22870	1	29.71	12	0	33.44	18	1.0419668	-45.277348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22871	1	24.58	6.79	0	0	18	0.9909541	-42.897886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22872	1	38.99	7.04	0	0	18	0.9926091	-39.967459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22873	1	0	0	0	0	18	1.020961	-35.720673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22874	1	0	0	0	0	18	1.0199983	-39.061685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22875	1	42.19	12.85	0	0	18	1.0207061	-35.744992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22876	1	0	0	0	0	18	1.0066332	-41.182325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22877	1	34.58	14.98	0	0	18	1.006381	-41.20314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22878	1	34.58	14.28	0	0	18	1.0175322	-40.111235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22879	1	0	0	0	0	18	1.0142287	-34.340549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22880	1	59.68	19.54	0	0	18	1.0138578	-34.376265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22881	1	80.8	24.55	0	0	18	0.9908072	-41.116165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22882	1	0	0	0	0	18	1.0122454	-36.761165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22883	1	34.69	10.03	0	0	18	1.0010456	-40.927023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22884	1	0	0	0	0	18	0.9977457	-42.836159	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22885	1	0	0	0	0	18	0.9977457	-42.836159	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22886	1	0	0	0	0	18	1.0124458	-36.729903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22887	1	0	0	0	0	18	1.0304773	-43.535072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22888	1	36.4	7.5	0	0	18	1.0302969	-43.55528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22889	1	39.73	12.08	0	0	18	1.014714	-42.850724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22890	1	47.17	15.12	0	0	18	1.000911	-40.057266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22891	1	36.4	6.99	0	0	18	1.0094459	-44.432314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22892	1	0	0	0	0	18	1.0207639	-43.985259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22893	1	38.48	10.17	0	0	18	1.0205746	-44.006272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22894	1	19.24	2.54	0	0	18	1.0394502	-42.253559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22895	1	19.24	7.38	0	18.42	18	1.0379446	-44.823179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22896	1	0	0	0	0	18	1.0378565	-44.809639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22897	1	0	0	0	0	18	1.0088451	-40.470716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22898	1	10.11	1.59	0	0	18	1.0087989	-40.476953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22899	1	0	0	0	0	18	1.0057315	-25.203666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22900	1	0	0	0	0	18	1.0160427	-26.15034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22901	1	0	0	0	0	18	1.0261389	-28.871656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22902	1	0	0	0	0	18	1.0162774	-26.171381	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22903	1	0	0	0	0	18	1.0162774	-26.171381	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22904	1	13.56	5.13	0	0	18	1.005648	-25.21102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22905	1	0	0	0	0	18	1.0161086	-26.098856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22906	1	7.99	5.15	0	0	18	1.0250366	-32.345068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22907	1	0	0	0	0	18	1.0251102	-32.341443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22908	1	9.81	3.06	0	0	18	1.0210451	-26.993488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22909	1	10.75	4.81	0	46.98	18	1.0387566	-38.553266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22910	1	17.87	5.44	0	0	18	1.0285793	-36.33287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22911	1	19.59	2.61	0	0	18	1.0187882	-30.391963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22912	1	12.02	3.44	0	0	18	0.9560537	-64.084642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22913	1	35.91	6.88	0	29.77	18	1.0382281	-64.386941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22914	1	0	0	0	0	18	1.0380291	-64.363134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22915	1	0	0	0	0	18	1.0425872	-60.959179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22916	1	35.91	15.19	0	0	18	1.0423439	-60.976593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22917	1	35.91	2.87	0	0	18	1.0303565	-62.323307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22918	1	0	0	0	0	18	1.0319958	-62.178384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22919	1	35.91	12.8	0	0	18	1.0317518	-62.199105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22920	1	26.58	8.56	0	28.6	18	1.0362508	-64.36963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22921	1	0	0	0	-9.96	18	1.0332071	-63.598428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22922	1	20.26	1.82	0	0	18	1.0331287	-63.610967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22923	1	0	0	0	0	18	1.0077703	-50.77433	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22924	1	0	0	0	0	18	1.0225014	-54.048544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22925	1	0	0	0	0	18	1.0148922	-52.46119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22926	1	0	0	0	0	18	1.0148922	-52.46119	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22927	1	52.86	26.92	0	0	18	1.0073337	-50.805485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22928	1	13.96	2.38	0	0	18	1.0038762	-62.993759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22929	1	0	0	0	0	18	1.0262397	-62.733973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22930	1	33.33	1.26	0	0	18	1.0261367	-62.753987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22931	1	28.96	6.2	0	0	18	1.0144484	-58.095501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22932	1	0	0	0	0	18	0.9911901	-63.429858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22933	1	14.99	2.41	0	0	18	0.9911199	-63.438632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22934	1	14.99	2.91	0	0	18	1.0228387	-62.876887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22935	1	14.67	7.35	0	0	18	0.9856094	-62.314259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22936	1	0	0	0	0	18	0.9746756	-63.823899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22937	1	29.35	8.29	0	0	18	0.9745233	-63.841892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22938	1	16.71	4.36	0	0	18	1.0111231	-60.141314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22939	1	28.54	9.67	0	0	18	1.0279459	-59.678185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22940	1	24.84	3.1	0	0	18	1.0394075	-61.07721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22941	1	0	0	0	0	18	1.0249662	-62.468034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22942	1	0	0	0	0	18	1.0249662	-62.468034	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22943	1	0	0	0	0	18	1.0249662	-62.468034	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22944	1	0	0	0	0	18	1.0249662	-62.468034	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22945	1	34.52	7.37	0	0	18	1.0248139	-62.487184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22946	1	0	0	0	0	18	1.0251235	-62.448488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22947	1	42.77	12.36	0	0	18	1.020122	-57.597946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22948	1	54.44	19.52	0	0	18	1.0421327	-61.048922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22949	1	0	0	0	0	18	1.044518	-60.880672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22950	1	43.88	7.52	0	0	18	1.0443384	-60.905553	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22951	1	0	0	0	0	18	1.0347772	-61.409621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22952	1	59.21	30.08	0	0	18	1.034338	-61.437167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22953	1	33.58	2.67	0	0	18	1.0366888	-60.636741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22954	1	0	0	0	0	18	1.0387383	-61.10558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22955	1	33.58	7.98	0	0	18	1.0385702	-61.123174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22956	1	56.07	14.86	0	14.56	18	1.0381849	-61.823569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22957	1	0	0	0	0	18	1.0119793	-55.419083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22958	1	0	0	0	0	18	1.0425025	-60.463104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22959	1	33.58	21.92	0	0	18	1.0116618	-55.43759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22960	1	0	0	0	0	18	0.9992608	-64.758865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22961	1	49.84	5.58	0	0	18	0.9990889	-64.790652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22962	1	0	0	0	0	18	1.0027956	-24.313049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22963	1	0	0	0	0	18	1.040741	-27.487456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22964	1	31.46	11.68	0	0	18	1.0025909	-24.332262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22965	1	19.09	12.11	0	0	18	1.034192	-28.737978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22966	1	0	0	0	0	18	1.0343594	-28.728098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22967	1	0	0	0	0	18	1.0388489	-26.599405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22968	1	16.38	5.03	0	0	18	1.0387606	-26.607517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22969	1	16.55	2.87	0	0	18	1.006783	-52.022102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22970	1	16.55	10.86	0	0	18	1.0042299	-51.967385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22971	1	0	0	0	0	18	1.0074506	-50.716042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22972	1	16.55	6.12	0	0	18	1.0073425	-50.725926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22973	1	20.67	6.51	0	0	18	0.9963185	-52.958155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22974	1	21.13	3.04	0	38.32	18	1.0355948	-55.830547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22975	1	20.67	4.34	0	0	18	1.0053097	-51.995931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22976	1	0	0	0	0	18	1.0306317	-47.08752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
