function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	22977	1	0	0	0	0	18	1.018909	-50.463766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22978	1	20.67	11.38	0	0	18	1.0304676	-47.097171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22979	1	19.27	3.56	0	0	18	0.9981745	-54.428539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22980	1	20.12	10.88	0	0	18	1.0203741	-47.60615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22981	1	20.12	1.77	0	0	18	1.0103267	-47.988769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22982	1	0	0	0	0	18	1.0005963	-48.92263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22983	1	20.12	5.93	0	0	18	1.0004755	-48.935566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22984	1	0	0	0	0	18	1.0070737	-45.117124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22985	1	0	0	0	0	18	1.0080015	-48.347579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22986	1	0	0	0	0	18	1.0091958	-49.574803	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22987	1	0	0	0	0	18	1.0091958	-49.574803	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22988	1	41.39	5.36	0	0	18	1.0069038	-45.139749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22989	1	18.52	8.74	0	0	18	1.0268535	-51.527866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22990	1	13.43	2.12	0	0	18	1.0063246	-56.425756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22991	1	13.89	4.64	0	0	18	1.0173836	-56.071678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22992	1	0	0	0	0	18	1.0174742	-56.063643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22993	1	0	0	0	0	18	1.0106767	-53.510495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22994	1	0	0	0	0	18	1.0093445	-55.117001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22995	1	0	0	0	0	18	1.0088097	-56.702774	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22996	1	0	0	0	0	18	1.0088097	-56.702774	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22997	1	16.42	4.72	0	0	18	1.0105884	-53.520813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22998	1	28.14	6.43	0	0	18	0.99945	-49.076535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22999	1	14.07	3.07	0	0	18	1.0146545	-50.789812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23000	1	0	0	0	0	18	1.0147241	-50.781755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23001	1	7.2	2.1	0	0	18	1.0023161	-50.89181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23002	1	16.32	7.81	0	0	18	1.0174222	-58.549496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23003	1	0	0	0	0	18	1.015921	-60.707349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23004	1	21.31	1.96	0	0	18	1.0158514	-60.719854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23005	1	16.32	4.88	0	0	18	1.0208609	-60.84658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23006	1	0	0	0	0	18	1.0201337	-52.923394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23007	1	33.89	3.04	0	0	18	1.0200318	-52.943811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23008	1	37.48	5.21	0	0	18	1.0147212	-54.420232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23009	1	0	0	0	360.7	18	1.0406428	-44.961124	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23010	1	0	0	0	0	18	1.0299672	-48.872543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23011	1	33.89	5.58	0	0	18	1.0243019	-52.345398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23012	1	0	0	0	0	18	1.0313168	-48.256064	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23013	1	0	0	0	0	18	1.0313168	-48.256064	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23014	1	33.89	10.88	0	0	18	1.0404442	-44.979772	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23015	1	0	0	0	0	18	1.02961	-48.932539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23016	1	0	0	0	0	18	1.0203684	-57.987013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23017	1	33.89	13.53	0	0	18	1.0201275	-58.004977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23018	1	14	3.29	0	0	18	1.0363925	-39.413669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23019	1	16.1	3.44	0	0	18	1.0351163	-39.073856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23020	1	0	0	0	0	18	1.0136291	-37.306019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23021	1	0	0	0	0	18	1.0441254	-39.074517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23022	1	34.12	9.1	0	0	18	1.0134468	-37.326839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23023	1	0	0	0	0	18	1.0055536	-37.132295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23024	1	16.09	12.8	0	0	18	1.0053821	-37.140139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23025	1	12.24	2.47	0	0	18	1.0335466	-37.659665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23026	1	0	0	0	0	18	1.0400539	-37.221061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23027	1	19.3	7.21	0	0	18	1.0399379	-37.230939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23028	1	20.58	2.43	0	0	18	1.0353394	-37.665331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23029	1	0	0	0	238.01	18	1.0377334	-29.188148	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23030	1	0	0	0	0	18	1.040457	-32.328043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23031	1	0	0	0	0	18	1.0486532	-35.92225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23032	1	47.18	15.64	0	0	18	1.0374714	-29.21321	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23033	1	0	0	0	0	18	1.0383528	-32.7947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23034	1	0	0	0	0	18	1.0328689	-37.848071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23035	1	0	0	0	0	18	1.0434712	-37.943321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23036	1	26.23	9.13	0	0	18	1.0327116	-37.861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23037	1	0	0	0	51.5	18	1.0397407	-41.575058	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23038	1	17.75	5.87	0	0	18	1.0396396	-41.584385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23039	1	0	0	0	0	18	0.9966211	-38.512502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23040	1	0	0	0	0	18	1.0371638	-43.56232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23041	1	96.07	14.4	0	0	18	0.9961956	-38.565595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23042	1	0	0	0	0	18	0.9784578	-49.450062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23043	1	39.46	6.51	0	0	18	1.0406344	-51.405048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23044	1	0	0	0	0	18	0.9788966	-49.415295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23045	1	17.32	5.37	0	0	18	1.0135845	-49.83931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23046	1	0	0	0	0	18	1.0002913	-45.387699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23047	1	38.83	6.05	0	0	18	1.0388448	-47.24324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23048	1	0	0	0	0	18	1.0009002	-45.325521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23049	1	17.13	5.84	0	0	18	1.0142745	-49.502477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23050	1	38.05	11.4	0	0	18	1.0041319	-39.87268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23051	1	17.68	2.01	0	0	18	1.0077764	-45.076017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23052	1	17.61	2.81	0	0	18	1.0026299	-44.545359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23053	1	37.13	7.23	0	0	18	1.0250259	-45.524333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23054	1	55.52	13.04	0	0	18	1.0232655	-45.910721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23055	1	0	0	0	0	18	1.0235474	-45.879582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23056	1	37.13	24.34	0	0	18	1.0240863	-45.389992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23057	1	63.62	13.61	0	0	18	1.0239168	-44.796334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23058	1	0	0	0	0	18	1.0177167	-45.467207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23059	1	26.56	7.44	0	0	18	1.0175709	-45.481201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23060	1	26.49	3.81	0	0	18	1.0265212	-44.551766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23061	1	0	0	0	0	18	1.0266166	-44.5368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23062	1	26.49	8.12	0	0	18	1.0157217	-45.75007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23063	1	0	0	0	0	18	1.0151794	-46.005399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23064	1	47.71	8.93	0	0	18	1.0149671	-46.033595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23065	1	30.1	14.21	0	0	18	1.0178463	-46.562669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23066	1	0	0	0	0	18	1.018055	-46.546503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23067	1	33.8	4.12	0	0	18	1.0257192	-44.469049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23068	1	0	0	0	0	18	1.0258328	-44.447876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23069	1	30.1	7.01	0	49.2	18	1.0354034	-47.812166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23070	1	25.89	6.95	0	0	18	1.0318806	-44.016624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23071	1	0	0	0	0	18	1.0320256	-44.002855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23072	1	28.21	4.78	0	0	18	1.0463054	-42.819251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23073	1	72.96	19.61	0	0	18	1.0077185	-40.927002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23074	1	36.48	1.84	0	0	18	1.0329817	-44.92322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23075	1	0	0	0	0	18	1.0355314	-44.221385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23076	1	36.48	18.64	0	0	18	1.0352241	-44.242174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23077	1	0	0	0	0	18	1.0241931	-33.488972	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23078	1	0	0	0	0	18	1.0390862	-38.556812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23079	1	0	0	0	0	18	1.059723	-42.047895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23080	1	0	0	0	0	18	1.0378439	-38.562301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23081	1	62.37	8.2	0	0	18	1.0239473	-33.523725	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23082	1	0	0	0	0	18	1.0075418	-45.237769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23083	1	37.51	9.35	0	0	18	1.007326	-45.260335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23084	1	55.9	9.47	0	0	18	1.0132691	-45.370293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23085	1	0	0	0	0	18	1.0098439	-40.682548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23086	1	0	0	0	0	18	1.0117166	-44.233658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23087	1	0	0	0	0	18	1.0125053	-44.902099	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23088	1	0	0	0	0	18	1.0125053	-44.902099	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23089	1	58.65	27.65	0	0	18	1.009399	-40.714487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23090	1	0	0	0	0	18	1.0103915	-40.630793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23091	1	37.51	3.55	0	0	18	1.021698	-45.20935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23092	1	0	0	0	0	18	1.0218302	-45.185214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23093	1	0	0	0	0	18	0.9965979	-40.000215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23094	1	0	0	0	0	18	1.0409783	-42.80113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23095	1	30.19	4.84	0	0	18	0.9964638	-40.019249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23096	1	0	0	0	0	18	0.9887852	-41.744724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23097	1	46.65	14.34	0	0	18	1.0321146	-44.820988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23098	1	0	0	0	0	18	0.9894279	-41.721437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23099	1	66.71	36.9	0	127.96	18	1.0393539	-46.367984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23100	1	18.39	8.38	0	0	18	1.0288523	-44.229827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23101	1	0	0	0	0	18	1.0213973	-44.639012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23102	1	53.04	35.32	0	0	18	1.0208844	-44.666281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23103	1	0	0	0	0	18	1.0236952	-63.439615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23104	1	22.82	9.85	0	0	18	1.0235348	-63.452774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23105	1	0	0	0	0	18	0.9648413	-60.466797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23106	1	15.84	2	0	0	18	1.0208496	-62.21057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23107	1	0	0	0	0	18	0.9652738	-60.453983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23108	1	14.37	8.18	0	0	18	1.0132766	-64.280418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23109	1	21.74	3.09	0	0	18	1.0045928	-59.948461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23110	1	16.6	3.85	0	0	18	1.0154201	-63.237857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23111	1	0	0	0	0	18	1.0139644	-57.571101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23112	1	0	0	0	0	18	1.0201445	-60.16814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23113	1	0	0	0	0	18	1.0284549	-62.745739	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23114	1	0	0	0	0	18	1.0284549	-62.745739	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23115	1	40.43	4.61	0	0	18	1.0137948	-57.59735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23116	1	18.1	3.45	0	0	18	1.0301404	-59.807025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23117	1	0	0	0	76.93	18	1.036204	-53.118199	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23118	1	0	0	0	0	18	1.0360803	-54.354115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23119	1	0	0	0	0	18	1.0277714	-56.582397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23120	1	0	0	0	0	18	1.028028	-56.506111	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23121	1	0	0	0	0	18	1.028028	-56.506111	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23122	1	40.68	15.74	0	0	18	1.0359256	-53.141446	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23123	1	0	0	0	0	18	1.0347561	-54.367184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23124	1	22.08	7.39	0	0	18	1.0155632	-61.605332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23125	1	18.83	5.85	0	0	18	1.0097933	-43.00316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23126	1	37.66	12.58	0	0	18	1.0370254	-40.250116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23127	1	23.9	7.41	0	0	18	0.9930308	-42.70753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23128	1	18.08	7.73	0	0	18	1.0320335	-44.357018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23129	1	10.22	1.27	0	0	18	1.002107	-43.618097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23130	1	0	0	0	0	18	1.0021425	-43.61231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23131	1	21.6	5.93	0	0	18	0.9912576	-33.171213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23132	1	19.9	6.36	0	0	18	0.9993378	-36.249829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23133	1	0	0	0	0	18	1.0003603	-32.713617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23134	1	29.12	6.25	0	0	18	1.0002113	-32.729611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23135	1	30.24	7.63	0	0	18	0.9951302	-34.439905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23136	1	0	0	0	0	18	1.0026396	-34.194768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23137	1	32.17	9.42	0	0	18	1.0024594	-34.213717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23138	1	39.88	9.6	0	0	18	1.02726	-28.09037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23139	1	0	0	0	0	18	1.0253558	-27.679678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23140	1	35.08	12.35	0	0	18	1.0113224	-31.218964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23141	1	0	0	0	0	18	1.0259709	-27.60299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23142	1	20.76	2.86	0	0	18	0.9965673	-34.015823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23143	1	23.1	7.25	0	0	18	0.9983682	-32.258506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23144	1	17.44	6.72	0	0	18	1.0273318	-28.110429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23145	1	17.44	6.17	0	0	18	1.0272317	-28.119413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23146	1	10.98	3.08	0	0	18	1.0369932	-40.438327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23147	1	17.1	5.04	0	3.42	18	1.0355296	-50.446129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23148	1	0	0	0	0	18	1.0155346	-40.445023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23149	1	45.64	9.33	0	0	18	1.0153113	-40.471309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23150	1	0	0	0	0	18	1.0364653	-35.740761	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23151	1	0	0	0	0	18	1.0323564	-37.924174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23152	1	0	0	0	0	18	1.0220177	-39.954557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23153	1	64.29	16.27	0	0	18	1.0361336	-35.776208	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23154	1	0	0	0	0	18	1.0320549	-37.999306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23155	1	23.78	5.93	0	0	18	1.0198104	-39.677829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23156	1	22.05	5.18	0	17.86	18	1.0386987	-49.517776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23157	1	1.54	0.04	0	0	18	0.9931447	-41.030205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23158	1	28.13	5.69	0	0	18	0.9930101	-41.047077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23159	1	28.13	8.05	0	0	18	1.0016057	-39.450579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23160	1	0	0	0	0	18	0.9898003	-38.439176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23161	1	28.13	11.03	0	0	18	0.9896086	-38.455033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23162	1	28.49	10.58	0	0	18	1.0093378	-40.526669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23163	1	16.59	7.35	0	0	18	1.0062586	-37.7328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23164	1	0	0	0	0	18	1.0063824	-37.723328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23165	1	18.1	5.42	0	0	18	1.0284625	-30.600775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23166	1	0	0	0	0	18	1.029941	-33.508596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23167	1	47.08	6.3	0	0	18	1.0297507	-33.533567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23168	1	21.5	4.02	0	0	18	1.0223854	-46.338387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23169	1	69.39	26.37	0	0	18	1.0249822	-46.514114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23170	1	0	0	0	0	18	1.032082	-46.031834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23171	1	38.16	13.14	0	0	18	1.0318796	-46.051022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23172	1	0	0	0	0	18	1.0216728	-45.815081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23173	1	74.04	9.81	0	0	18	1.0213882	-45.861873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23174	1	51.74	11.82	0	0	18	1.034849	-45.824945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23175	1	0	0	0	0	18	1.0216509	-46.909332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23176	1	36.66	19.13	0	0	18	1.0213595	-46.929755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23177	1	0	0	0	0	18	1.0254931	-41.78125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23178	1	0	0	0	0	18	1.0254204	-45.264391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23179	1	97.21	39.09	0	0	18	1.0248298	-41.830041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23180	1	59.87	5.05	0	0	18	1.0216282	-45.791851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23181	1	28.44	4.57	0	0	18	1.0162262	-47.231654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23182	1	40.78	6.47	0	0	18	1.0285088	-44.692752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23183	1	0	0	0	0	18	1.0156459	-45.448497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23184	1	30.66	12.28	0	0	18	1.015444	-45.46605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23185	1	30.66	10.65	0	0	18	1.0137219	-46.338074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23186	1	0	0	0	0	18	1.0207932	-42.249122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23187	1	0	0	0	0	18	1.0147598	-45.837652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23188	1	0	0	0	0	18	1.013913	-46.698408	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23189	1	0	0	0	0	18	1.013913	-46.698408	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23190	1	47.48	15.39	0	0	18	1.020513	-42.276984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23191	1	0	0	0	0	18	1.0101932	-42.469002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23192	1	0	0	0	0	18	1.0393691	-45.847511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23193	1	72.22	34.25	0	0	18	1.0096824	-42.50844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23194	1	55.26	17.21	0	0	18	1.0355494	-46.016951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23195	1	0	0	0	0	18	1.0226165	-38.548235	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23196	1	0	0	0	0	18	1.0388739	-41.528104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23197	1	0	0	0	0	18	1.0466559	-44.916636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23198	1	92.16	45.19	0	0	18	1.038179	-41.578643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23199	1	0	0	0	0	18	1.0371389	-41.59249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23200	1	36.9	3.7	0	0	18	1.0165649	-43.13157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23201	1	40.69	8.91	0	0	18	1.0163827	-43.154096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23202	1	40.69	17.12	0	0	18	1.0042	-48.510513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23203	1	0	0	0	0	18	1.0338091	-45.995458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23204	1	57.22	18.41	0	0	18	1.0334638	-46.028141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23205	1	40.69	13.86	0	0	18	1.0290978	-46.427479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23206	1	14.51	8.98	0	0	18	1.0230065	-46.023831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23207	1	0	0	0	0	18	1.0207834	-41.651048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23208	1	0	0	0	0	18	1.0426876	-44.281223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23209	1	23.76	8.13	0	0	18	1.0206281	-41.66499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23210	1	0	0	0	0	18	1.0050362	-46.174495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23211	1	21.78	9	0	0	18	1.0048891	-46.187361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23212	1	20.86	4.23	0	0	18	1.0031884	-46.225048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23213	1	13.9	2.3	0	0	18	1.0304522	-43.658273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23214	1	15.88	5.2	0	0	18	1.0003194	-42.448023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23215	1	36.58	12.42	0	0	18	1.0184404	-44.8901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23216	1	0	0	0	0	18	1.0186806	-44.869706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23217	1	0	0	0	0	18	1.0234019	-36.183918	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23218	1	0	0	0	0	18	1.010276	-39.713342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23219	1	0	0	0	0	18	1.0442961	-43.690971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23220	1	0	0	0	0	18	1.0195664	-37.1058	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23221	1	0	0	0	0	18	1.0195664	-37.1058	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23222	1	0	0	0	0	18	1.0099311	-39.851628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23223	1	75.07	23.26	0	0	18	1.0229331	-36.229174	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23224	1	27.72	8.94	0	0	18	1.033696	-44.777884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23225	1	23.28	7.73	0	0	18	1.0182178	-43.399698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23226	1	29.22	16.95	0	0	18	1.0100797	-45.503891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23227	1	59.4	10.07	0	0	18	1.0037735	-38.90307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23228	1	0	0	0	0	18	1.004036	-38.868901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23229	1	0	0	0	0	18	1.0077399	-40.661131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23230	1	0	0	0	0	18	1.0162385	-45.870453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23231	1	0	0	0	0	18	1.0159029	-45.732471	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23232	1	0	0	0	0	18	1.0159029	-45.732471	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23233	1	28.42	14.3	0	0	18	1.0075269	-40.676885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23234	1	0	0	0	0	18	1.0202581	-36.851832	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23235	1	0	0	0	0	18	1.0173054	-37.829622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23236	1	0	0	0	0	18	1.0174711	-44.622977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23237	1	0	0	0	0	18	1.0206634	-46.857163	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23238	1	0	0	0	0	18	1.0206634	-46.857163	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23239	1	67.52	15.83	0	0	18	1.0158889	-38.01848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23240	1	0	0	0	0	18	1.0220902	-36.579374	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23241	1	61.53	13.97	0	0	18	1.0049585	-46.128545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23242	1	0	0	0	0	18	1.0116921	-41.827562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23243	1	43.66	26.32	0	0	18	1.0036165	-46.313391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23244	1	0	0	0	0	18	1.0022468	-51.910066	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23245	1	0	0	0	0	18	1.0022468	-51.910066	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23246	1	0	0	0	0	18	1.0118655	-41.80038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23247	1	0	0	0	0	18	1.0177465	-45.864409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23248	1	0	0	0	0	18	1.0177465	-45.864409	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23249	1	0	0	0	0	18	1.0177465	-45.864409	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23250	1	0	0	0	0	18	1.0177465	-45.864409	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23251	1	0	0	0	0	18	1.017839	-45.849293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23252	1	23.81	2.33	0	0	18	1.0176536	-45.879692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23253	1	0	0	0	0	18	1.0177767	-45.273271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23254	1	53.14	16.45	0	0	18	1.017484	-45.302766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23255	1	27.4	4.37	0	0	18	1.0274178	-44.443075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23256	1	36.83	10.99	0	0	18	1.0199974	-47.90814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23257	1	36.83	19.75	0	0	18	1.0184827	-47.916142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23258	1	0	0	0	0	18	1.0244363	-39.248024	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23259	1	0	0	0	0	18	1.0396024	-41.999396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23260	1	0	0	0	0	18	1.031381	-47.340104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23261	1	0	0	0	0	18	1.0306255	-49.614212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23262	1	0	0	0	0	18	1.0306255	-49.614212	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23263	1	36.83	27.4	0	0	18	1.0370069	-42.239208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23264	1	36.83	13.44	0	0	18	1.0393653	-42.020465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23265	1	30.28	10.48	0	0	18	1.0236349	-47.751282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23266	1	0	0	0	0	18	1.0249752	-43.650044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23267	1	0	0	0	0	18	1.0271054	-46.293339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23268	1	31.76	3.97	0	0	18	1.0248452	-43.667478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23269	1	29.65	12.84	0	43.07	18	1.0341814	-48.18111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23270	1	25.88	6.41	0	0	18	1.0189164	-47.489425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23271	1	0	0	0	0	18	1.0142648	-43.577313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23272	1	34.11	8.27	0	0	18	1.0458126	-46.948003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23273	1	0	0	0	0	18	1.0145049	-43.554791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23274	1	17.65	8.1	0	14.28	18	1.0346694	-49.391868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23275	1	23.5	6.99	0	0	18	1.0116291	-44.028047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23276	1	34.67	9.86	0	37.76	18	1.0396541	-50.659487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23277	1	27.09	7.04	0	0	18	1.0273173	-51.57228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23278	1	0	0	0	0	18	1.0216219	-51.708358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23279	1	27.09	13.29	0	0	18	1.0214362	-51.722013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23280	1	27.09	2.94	0	0	18	1.0312661	-50.833738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23281	1	0	0	0	0	18	1.0295215	-48.700921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23282	1	27.09	8.39	0	0	18	1.0303849	-51.754674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23283	1	0	0	0	0	18	1.0303505	-51.709174	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23284	1	0	0	0	0	18	1.0303505	-51.709174	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23285	1	0	0	0	0	18	1.0296267	-48.670783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23286	1	0	0	0	0	18	1.0295215	-48.700921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23287	1	23.03	2.17	0	0	18	1.0017978	-52.632653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23288	1	23.03	3.25	0	0	18	1.0208111	-56.793531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23289	1	0	0	0	0	18	1.0236784	-56.274198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23290	1	23.03	3.19	0	0	18	1.023591	-56.286373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23291	1	23.03	5.29	0	0	18	1.0162468	-56.219855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23292	1	22.84	1.06	0	0	18	1.0149873	-57.571479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23293	1	22.84	4.82	0	0	18	1.0234848	-57.551685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23294	1	22.84	4.99	0	0	18	1.0152176	-57.051955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23295	1	39.16	3.62	0	0	18	1.0188612	-59.243952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23296	1	39.58	16.91	0	0	18	1.0367333	-54.883444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23297	1	0	0	0	0	18	1.0222505	-51.43383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23298	1	0	0	0	0	18	1.0294133	-54.365081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23299	1	41.73	27.86	0	0	18	1.0218507	-51.453348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23300	1	0	0	0	0	18	1.0105539	-54.81145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23301	1	0	0	0	0	18	1.0105539	-54.81145	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23302	1	0	0	0	0	18	1.0105539	-54.81145	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23303	1	0	0	0	0	18	1.0105539	-54.81145	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23304	1	39.58	9.42	0	0	18	1.0103365	-54.833963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23305	1	0	0	0	0	18	1.0107653	-54.788193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23306	1	0	0	0	0	18	1.0297293	-55.20904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23307	1	43.88	8.44	0	0	18	1.0295139	-55.2335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23308	1	39.58	7.58	0	0	18	1.0350288	-55.295805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23309	1	0	0	0	0	18	1.0060367	-53.369154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23310	1	26.61	15.93	0	0	18	1.0058087	-53.383913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23311	1	53.21	9.67	0	0	18	1.0249183	-51.164471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23312	1	33.79	4.31	0	0	18	1.0013328	-49.181798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23313	1	0	0	0	0	18	1.0375472	-28.752947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23314	1	0	0	0	0	18	1.0352029	-31.524916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23315	1	0	0	0	0	18	1.0385702	-32.494529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23316	2	0	0	0	0	18	1.04	-26.617193	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23317	2	0	0	0	0	18	1.04	-26.617193	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23318	1	0	0	0	0	18	1.0378295	-28.424856	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23319	2	0	0	0	0	18	1.0286004	-24.375037	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23320	1	0	0	0	0	18	1.035142	-31.519956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23321	1	0	0	0	0	18	1.0352029	-31.524916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23322	1	0	0	0	0	18	1.0258967	-18.333292	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23323	1	0	0	0	0	18	1.0469711	-20.095444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23324	2	0	0	0	0	18	1.0077131	-17.510359	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23325	2	0	0	0	0	18	1.011062	-17.11224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23326	1	0	0	0	0	18	1.0271934	-18.20834	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23327	1	36.66	8.71	0	0	18	1.0257183	-18.355984	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23328	1	0	0	0	77.15	18	1.038	-37.733898	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23329	1	0	0	0	0	18	1.0367376	-39.092015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23330	1	4.39	0.92	0	0	18	1.0388884	-42.929783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23331	1	0	0	0	0	18	1.0401217	-43.864853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23332	1	0	0	0	0	18	1.0401217	-43.864853	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23333	2	0	0	0	0	18	1.0274162	-34.36076	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23334	2	0	0	0	0	18	1.0295028	-35.360133	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23335	1	4.39	8.06	0	0	18	1.0357775	-37.764137	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23336	1	0	0	0	0	18	1.0358039	-39.305099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23337	2	0	0	0	0	18	1.037328	-49.189531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23338	1	29.7	11.09	0	0	18	1.037135	-49.20599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23339	2	0	0	0	0	18	1.0348202	-40.802452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23340	1	2.86	1.53	0	0	18	1.0348202	-40.802452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23341	1	0	0	0	0	18	1.0281514	-40.350926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23342	2	0	0	0	0	18	1.04	-37.57759	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23343	2	0	0	0	0	18	1.028995	-40.130582	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23344	1	0	0	0	0	18	1.028995	-40.130582	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23345	2	0	0	0	0	18	1.0425354	-38.350016	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23346	2	0	0	0	0	18	1.043702	-38.297276	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23347	1	0	0	0	0	18	1.0275232	-40.420712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23348	1	0	0	0	0	18	1.0281514	-40.350926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23349	1	0	0	0	0	18	1.0351627	-25.45242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23350	1	0	0	0	0	18	1.0373853	-28.81355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23351	2	0	0	0	0	18	1.0405	-23.031555	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23352	2	0	0	0	0	18	1.0405	-18.836619	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23353	1	0	0	0	0	18	1.0350647	-25.468442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23354	1	9.37	3.6	0	0	18	1.0350988	-25.457668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23355	1	0	0	0	0	18	1.025	-40.476022	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23356	1	0	0	0	0	18	1.039567	-41.732837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23357	1	0	0	0	0	18	1.0461567	-45.356776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23358	2	0	0	0	0	18	1.0128233	-37.441302	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23359	2	0	0	0	0	18	1.025	-40.476022	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23360	2	0	0	0	0	18	1.025	-40.476022	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23361	2	0	0	0	0	18	1.025	-40.476022	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23362	1	1.05	0.09	0	0	18	1.0395639	-41.733488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23363	1	0	0	0	0	18	1.0395694	-41.76486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23364	1	20.6	4.24	0	0	18	0.9993933	-47.081183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23365	2	0	0	0	0	18	0.9994348	-47.075622	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23366	2	0	0	0	0	18	1.0010157	-46.864861	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23367	1	0	0	0	0	18	0.9994348	-47.075622	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23368	1	0	0	0	0	18	0.9994883	-47.069163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23369	2	0	0	0	0	18	1.0338378	-38.375622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23370	2	0	0	0	0	18	1.0332591	-38.77244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23371	1	0	0	0	0	18	1.0335553	-38.565058	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23372	1	0	0	0	0	18	1.0335553	-38.565058	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23373	1	45.57	6.2	0	0	18	1.0336785	-38.402482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23374	1	0	0	0	0	18	1.0340465	-38.340749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23375	1	0	0	0	0	18	1.0217135	-40.681094	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23376	2	0	0	0	0	18	1.0445	-42.186439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23377	1	0	0	0	0	18	1.0515522	-45.827954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23378	1	9.54	3.15	0	0	18	1.0216554	-40.686016	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23379	1	0	0	0	0	18	1.0441099	-42.212241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23380	1	0	0	0	0	18	1.0408441	-48.073555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23381	2	0	0	0	0	18	1.0045	-43.576858	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23382	2	0	0	0	0	18	1.0045	-40.704343	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23383	2	0	0	0	0	18	1.0045	-42.614096	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23384	2	0	0	0	0	18	1.0045	-43.343693	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23385	2	0	0	0	0	18	1.0045	-40.503325	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23386	2	0	0	0	0	18	1.0045	-42.054948	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23387	1	0	0	0	0	18	1.0396321	-48.437056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23388	1	0	0	0	0	18	1.0408441	-48.073555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23389	1	0	0	0	0	18	1.012807	-31.142506	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23390	1	0	0	0	0	18	1.0393132	-33.473576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23391	2	0	0	0	0	18	1.0475885	-37.078223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23392	1	61.33	14.33	0	0	18	1.0390008	-33.50757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23393	1	0	0	0	0	18	1.0377929	-33.651153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23394	1	0	0	0	-25.13	18	1.04	-23.258063	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23395	1	0	0	0	0	18	1.0396393	-27.565065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23396	2	0	0	0	0	18	1.0381133	-21.535641	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23397	2	0	0	0	0	18	1.0316768	-17.851089	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23398	2	0	0	0	0	18	1.0326069	-17.464773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23399	2	0	0	0	0	18	1.0313943	-18.126227	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23400	1	0	0	0	0	18	1.0383481	-23.87877	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23401	1	9.4	3.19	0	0	18	1.0399504	-23.262831	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23402	1	0	0	0	0	18	1.0333964	-40.900824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23403	2	0	0	0	0	18	1.0351431	-40.042967	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23404	2	0	0	0	0	18	1.0353227	-40.011076	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23405	2	0	0	0	0	18	1.0398361	-40.208243	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23406	1	25.5	3.75	0	0	18	1.0333076	-40.915134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23407	1	0	0	0	0	18	1.0334739	-40.888927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23408	1	0	0	0	0	18	1.0098377	-31.318964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23409	1	0	0	0	0	18	1.0363113	-33.937353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23410	2	0	0	0	0	18	1.0363113	-33.937353	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23411	1	12.19	4.63	0	0	18	1.0105213	-31.292779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23412	1	12.19	3.23	0	0	18	1.009774	-31.325684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23413	1	0	0	0	-109.91	18	1.0420001	-48.057072	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23414	1	0	0	0	0	18	1.0393227	-48.631517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23415	1	3.71	0.67	0	0	18	1.037529	-49.067201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23416	1	0	0	0	0	18	1.0383498	-48.841404	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23417	2	0	0	0	0	18	1.0277811	-43.24699	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23418	1	0	0	0	0	18	1.0402845	-48.453282	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23419	1	0	0	0	0	18	1.0420001	-48.057072	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23420	1	0	0	0	0	18	1.0071189	-39.019264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23421	2	0	0	0	0	18	1.0071189	-39.019264	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23422	1	0	0	0	0	18	1.0071189	-39.019264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23423	2	0	0	0	0	18	1.0368542	-43.603876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23424	1	0	0	0	0	18	1.0350511	-48.224898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23425	1	0	0	0	0	18	1.0375543	-51.273081	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23426	1	0	0	0	0	18	1.0375543	-51.273081	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23427	1	0	0	0	0	18	1.0363741	-43.617747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23428	1	16.39	5.49	0	0	18	1.0367663	-43.612151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23429	1	0	0	0	212.91	18	1.0355119	-28.213222	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23430	1	0	0	0	0	18	1.0287707	-31.122209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23431	1	0	0	0	0	18	1.0293789	-30.801881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23432	1	0	0	0	0	18	1.0293789	-30.801881	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23433	2	0	0	0	0	18	1.0445	-25.406381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23434	1	15.19	2.23	0	0	18	1.0354563	-28.22272	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23435	1	0	0	0	0	18	1.0331648	-28.181784	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23436	1	0	0	0	0	18	1.0312735	-55.63496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23437	2	0	0	0	0	18	1.0312735	-55.63496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23438	1	0	0	0	0	18	1.0312735	-55.63496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23439	2	0	0	0	0	18	1.0420001	-49.559934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23440	1	5.32	0.61	0	0	18	1.0419597	-49.56909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23441	1	0	0	0	0	18	1.0019347	-46.03571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23442	2	0	0	0	0	18	1.0430388	-45.784412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23443	1	17.46	10.56	0	0	18	1.0017674	-46.045721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23444	1	0	0	0	0	18	1.0470918	-46.399815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23445	2	0	0	0	0	18	1.0341336	-46.120085	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23446	2	0	0	0	0	18	1.0278444	-46.093488	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23447	1	0	0	0	0	18	1.0470844	-46.401783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23448	1	0	0	0	0	18	1.0470918	-46.399815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23449	1	0	0	0	0	18	1.0439066	-25.013661	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23450	1	0	0	0	0	18	1.040012	-26.544657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23451	1	0	0	0	0	18	1.0425435	-26.179361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23452	1	0	0	0	0	18	1.0454248	-30.721285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23453	2	0	0	0	0	18	1.034135	-23.30624	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23454	2	0	0	0	0	18	1.036487	-23.749218	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23455	2	0	0	0	0	18	1.0342843	-21.843656	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23456	2	0	0	0	0	18	1.0354724	-23.140692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23457	2	0	0	0	0	18	1.0365256	-22.276025	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23458	1	5.96	2.69	0	0	18	1.0435659	-26.080392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23459	1	0	0	0	0	18	1.0417064	-25.244847	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23460	2	8.08	3.62	0	0	18	1.038	-42.623058	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23461	1	0	0	0	0	18	1.0378644	-42.661211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23462	2	0	0	0	0	18	1.0359449	-46.519283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23463	1	0	0	0	0	18	1.0358268	-46.529044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23464	1	0	0	0	469.73	18	1.0366163	-41.175482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23465	1	0	0	0	0	18	1.0408579	-42.975002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23466	1	0	0	0	0	18	1.0413844	-47.529795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23467	2	0	0	0	0	18	1.0366163	-41.175482	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23468	1	0	0	0	0	18	1.0344901	-40.763175	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23469	1	0	0	0	0	18	1.0401194	-43.062293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23470	2	0	0	0	0	18	1.0350393	-56.018933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23471	1	0	0	0	0	18	1.0350393	-56.018933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23472	2	0	0	0	0	18	1.0257331	-30.326899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23473	1	0	0	0	0	18	1.0257233	-30.327619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23474	1	0	0	0	0	18	1.0250233	-39.691677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23475	2	0	0	0	0	18	1.0250233	-39.691677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23476	1	0	0	0	0	18	1.0250233	-39.691677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23477	1	0	0	0	0	18	1.0250233	-39.691677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23478	2	0	0	0	0	18	1.0282437	-45.33691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23479	1	0	0	0	0	18	1.027929	-45.356877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23480	1	0	0	0	0	18	1.053	-35.328468	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23481	1	0	0	0	0	18	1.0472939	-37.029747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23482	1	0	0	0	0	18	1.0446182	-39.054562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23483	2	0	0	0	0	18	1.0083275	-31.467997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23484	1	0	0	0	0	18	1.051574	-35.35905	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23485	1	0	0	0	0	18	1.053	-35.328468	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23486	2	0	0	0	0	18	1.0414181	-49.956049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23487	1	0	0	0	0	18	1.0413353	-49.981599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23488	1	0	0	0	0	18	1.0169889	-32.541477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23489	2	0	0	0	0	18	1.0169889	-32.541477	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23490	1	0	0	0	0	18	1.0169889	-32.541477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23491	1	0	0	0	0	18	1.0008976	-33.9534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23492	2	0	0	0	0	18	1.0008976	-33.9534	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23493	2	0	0	0	0	18	1.0008976	-33.9534	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23494	2	0	0	0	0	18	1.0008976	-33.9534	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23495	1	0	0	0	0	18	1.0008976	-33.9534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23496	1	0	0	0	0	18	1.0008976	-33.9534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23497	2	0	0	0	0	18	1.0428448	-36.636942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23498	1	0	0	0	0	18	1.04284	-36.637327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23499	1	0	0	0	16.48	18	1.0423736	-41.651006	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23500	1	0	0	0	0	18	1.047617	-44.615963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23501	1	0	0	0	0	18	1.0565384	-46.299716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23502	2	0	0	0	0	18	1.029	-38.741685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23503	2	0	0	0	0	18	1.029	-39.600065	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23504	2	0	0	0	0	18	1.029	-38.989211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23505	2	0	0	0	0	18	1.029	-38.608409	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23506	2	0	0	0	0	18	1.029	-39.998142	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23507	2	0	0	0	0	18	1.029	-38.131791	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23508	1	0	0	0	0	18	1.0412218	-41.767564	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23509	1	0	0	0	0	18	1.0456883	-44.812745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23510	1	0	0	0	-699.75	18	1.0420001	-21.122641	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23511	1	0	0	0	0	18	1.0389663	-24.022692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23512	2	0	0	0	0	18	1.0125191	-15.488741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23513	2	0	0	0	0	18	1.0160978	-14.842446	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23514	2	0	0	0	0	18	1.0115546	-14.494772	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23515	1	0	0	0	0	18	1.0384624	-22.256202	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23516	1	0	0	0	0	18	1.0420001	-21.122641	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23517	2	0	0	0	0	18	1.0420001	-23.132874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23518	1	0	0	0	0	18	1.0419689	-23.14181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23519	2	0	0	0	0	18	1.0371561	-42.756262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23520	2	0	0	0	0	18	1.0370807	-42.766171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23521	2	0	0	0	0	18	1.0399085	-42.398621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23522	1	0	0	0	0	18	1.0370807	-42.766171	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23523	1	0	0	0	0	18	1.0371248	-42.763823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23524	1	0	0	0	0	18	1.0371561	-42.756262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23525	1	0	0	0	0	18	1.0264322	-29.912723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23526	2	0	0	0	0	18	1.0263641	-29.921564	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23527	2	0	0	0	0	18	1.0281839	-29.68691	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23528	1	0	0	0	0	18	1.0263641	-29.921564	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23529	1	0	0	0	0	18	1.0264237	-29.913426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23530	1	0	0	0	0	18	1.0064302	-48.508898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23531	2	0	0	0	0	18	1.014987	-47.573046	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23532	2	0	0	0	0	18	1.0188653	-47.108845	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23533	1	0	0	0	0	18	1.0062778	-48.520136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23534	1	0	0	0	0	18	1.0064302	-48.508898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23535	1	0	0	0	0	18	1.0395694	-37.507776	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23536	1	0	0	0	0	18	1.04899	-38.807236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23537	1	0	0	0	0	18	1.049097	-41.71574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23538	2	0	0	0	0	18	1.0395694	-37.507776	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23539	2	0	0	0	0	18	1.0484026	-36.271317	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23540	2	0	0	0	0	18	1.0454719	-36.695779	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23541	2	0	0	0	0	18	1.0515331	-35.8077	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23542	2	0	0	0	0	18	1.0395694	-37.507776	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23543	2	0	0	0	0	18	1.0485825	-35.260584	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23544	1	0	0	0	0	18	1.048882	-38.822825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23545	1	0	0	0	0	18	1.04899	-38.807236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23546	1	0	0	0	0	18	1.0126413	-47.463146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23547	2	0	0	0	0	18	1.01654	-46.95198	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23548	1	0	0	0	0	18	1.0126341	-47.463755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23549	1	0	0	0	0	18	1.04	-40.384478	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23550	1	0	0	0	0	18	1.0430127	-43.139558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23551	1	0	0	0	0	18	1.0390835	-46.118288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23552	2	0	0	0	0	18	1.0354928	-37.258191	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23553	2	0	0	0	0	18	1.0374177	-39.053692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23554	2	0	0	0	0	18	1.0336347	-37.460294	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23555	2	0	0	0	0	18	1.034609	-36.841613	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23556	2	0	0	0	0	18	1.0354529	-38.094458	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23557	1	0	0	0	0	18	1.0430074	-43.195936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23558	1	0	0	0	0	18	1.0395571	-40.886803	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23559	1	0	0	0	0	18	1.0429189	-31.91259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23560	2	0	0	0	0	18	1.063	-26.543857	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23561	1	0	0	0	0	18	1.0426252	-31.972631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23562	1	0	0	0	0	18	1.0321352	-43.802275	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23563	2	0	0	0	0	18	1.0475	-44.484419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23564	1	0	0	0	0	18	1.0324265	-43.776876	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23565	1	0	0	0	0	18	1.0321352	-43.802275	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23566	2	0	0	0	0	18	1.0414303	-42.398756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23567	1	0	0	0	0	18	1.0484175	-46.333636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23568	1	0	0	0	0	18	1.0417081	-42.387712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23569	1	0	0	0	0	18	1.0414303	-42.398756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23570	2	0	0	0	0	18	1.0332276	-35.525573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23571	1	0	0	0	0	18	1.0331906	-35.528847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23572	1	0	0	0	53.25	18	1.038	-46.582922	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23573	1	0	0	0	0	18	1.0419007	-48.991475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23574	1	0	0	0	0	18	1.0434506	-52.383791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23575	2	0	0	0	0	18	1.0500567	-43.646622	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23576	2	0	0	0	0	18	1.0470932	-44.119564	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23577	2	0	0	0	0	18	1.0471896	-44.060194	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23578	2	0	0	0	0	18	1.0523564	-42.419454	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23579	1	0	0	0	0	18	1.035178	-46.88533	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23580	1	0	0	0	0	18	1.041091	-49.110281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23581	1	0	0	0	0	18	1.0301276	-30.365727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23582	1	0	0	0	0	18	1.0125145	-37.742477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23583	1	0	0	0	0	18	1.0202644	-49.753961	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23584	1	0	0	0	0	18	1.0202644	-49.753961	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23585	2	0	0	0	0	18	1.0714273	-25.957681	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23586	2	0	0	0	0	18	1.0659477	-26.503612	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23587	1	0	0	0	0	18	1.0298164	-30.367385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23588	1	0	0	0	0	18	1.0301276	-30.365727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23589	1	0	0	0	0	18	1.0414574	-48.667753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23590	2	0	0	0	0	18	1.0411902	-47.111039	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23591	2	0	0	0	0	18	1.0409219	-46.994964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23592	1	0	0	0	0	18	1.0414234	-48.684741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23593	1	0	0	0	0	18	1.0414574	-48.667753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23594	1	0	0	0	44	18	1.0384696	-24.389672	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23595	1	0	0	0	0	18	1.040193	-26.137665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23596	1	0	0	0	0	18	1.0383835	-28.287749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23597	1	0	0	0	0	18	1.0531973	-29.549986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23598	2	0	0	0	0	18	1.043	-23.03535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23599	2	0	0	0	0	18	1.0384696	-24.389672	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23600	2	0	0	0	0	18	1.043	-22.897525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23601	2	0	0	0	0	18	1.043	-23.081723	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23602	2	0	0	0	0	18	1.0384696	-24.389672	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23603	2	0	0	0	0	18	1.0384696	-24.389672	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23604	1	0	0	0	0	18	1.0379663	-28.276527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23605	1	0	0	0	0	18	1.0383835	-28.287749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23606	2	0	0	0	0	18	1.0439124	-47.060621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23607	1	0	0	0	0	18	1.0439044	-47.062924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23608	2	0	0	0	0	18	1.043329	-47.985013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23609	1	0	0	0	0	18	1.0433222	-47.988502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23610	1	0	0	0	0	18	1.039	-25.71323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23611	1	0	0	0	0	18	1.044253	-26.438185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23612	1	0	0	0	0	18	1.0483147	-29.759224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23613	2	0	0	0	0	18	1.010636	-18.933639	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23614	2	0	0	0	0	18	1.0147145	-20.562913	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23615	2	0	0	0	0	18	1.0121696	-19.476917	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23616	1	0	0	0	0	18	1.0449888	-26.181191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23617	1	0	0	0	0	18	1.044253	-26.438185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23618	1	0	0	0	0	18	1.0280016	-37.030533	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23619	1	0	0	0	0	18	1.0268186	-40.752521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23620	1	0	0	0	0	18	1.0286207	-43.978751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23621	1	0	0	0	0	18	1.0297577	-44.318265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23622	1	0	0	0	0	18	1.0297577	-44.318265	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23623	2	0	0	0	0	18	1.0426852	-35.290179	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23624	2	0	0	0	0	18	1.050249	-34.329036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23625	1	0	0	0	0	18	1.0267905	-37.011047	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23626	1	0	0	0	0	18	1.0280016	-37.030533	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23627	2	0	0	0	0	18	1.0405697	-43.135977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23628	1	0	0	0	0	18	1.0507929	-46.141354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23629	1	0	0	0	0	18	1.0403463	-43.142509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23630	1	0	0	0	0	18	1.0405697	-43.135977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23631	2	0	0	0	0	18	1.0372575	-46.008178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23632	1	0	0	0	0	18	1.0371975	-46.013171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23633	1	0	0	0	0	18	1.0313382	-39.081506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23634	2	0	0	0	0	18	1.0343564	-38.761387	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23635	2	0	0	0	0	18	1.0343564	-38.761387	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23636	1	0	0	0	0	18	1.0306952	-39.150389	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23637	1	0	0	0	0	18	1.0312335	-39.089424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23638	1	0	0	0	0	18	1.039	-43.42284	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23639	1	0	0	0	0	18	1.0222038	-49.873986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23640	1	0	0	0	0	18	1.0410369	-54.338581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23641	1	0	0	0	0	18	1.0199369	-51.640273	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23642	1	0	0	0	0	18	1.0199369	-51.640273	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23643	2	0	0	0	0	18	1.045814	-39.586129	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23644	2	0	0	0	0	18	1.0450827	-40.119246	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23645	1	0	0	0	0	18	1.0335832	-44.710969	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23646	1	0	0	0	0	18	1.0220866	-49.934966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23647	2	0	0	0	0	18	1.0396824	-49.675368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23648	1	0	0	0	0	18	1.0395476	-49.687075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23649	1	0	0	0	0	18	1.0420001	-37.089141	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23650	1	0	0	0	0	18	1.0480059	-38.968103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23651	2	0	0	0	0	18	1.0094479	-30.875025	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23652	1	0	0	0	0	18	1.0396471	-37.345995	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23653	1	0	0	0	0	18	1.0420001	-37.089141	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23654	1	0	0	0	0	18	1.0193915	-47.153402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23655	2	0	0	0	0	18	1.0216822	-46.907061	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23656	1	0	0	0	0	18	1.0193793	-47.154197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23657	1	0	0	0	0	18	1.0193915	-47.153402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23658	1	0	0	0	0	18	1.0402649	-46.218284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23659	2	0	0	0	0	18	1.0402649	-46.218284	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23660	1	0	0	0	0	18	1.0402649	-46.218284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23661	1	0	0	0	0	18	1.0402649	-46.218284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23662	1	0	0	0	0	18	0.9747674	-53.502331	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23663	1	0	0	0	0	18	1.0389647	-54.913762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23664	1	0	0	0	0	18	1.0516659	-60.313251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23665	2	0	0	0	0	18	1.0484999	-52.706628	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23666	2	0	0	0	0	18	1.0495	-51.100926	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23667	2	0	0	0	0	18	0.9813719	-52.693632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23668	1	0	0	0	0	18	1.0372169	-54.982215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23669	1	0	0	0	0	18	1.0389647	-54.913762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23670	1	0	0	0	0	18	1.0391772	-49.145763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23671	1	0	0	0	0	18	1.0450676	-54.592378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23672	2	0	0	0	0	18	1.0585001	-45.635348	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23673	2	0	0	0	0	18	1.0585001	-44.986909	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23674	2	0	0	0	0	18	1.0585001	-42.23477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23675	2	0	0	0	0	18	1.0585001	-45.703867	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23676	2	0	0	0	0	18	1.0585001	-45.16655	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23677	2	0	0	0	0	18	1.0585001	-45.583099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23678	1	0	0	0	0	18	1.0389509	-49.304511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23679	1	0	0	0	0	18	1.0391772	-49.145763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23680	1	0	0	0	-165.23	18	1.035	-36.018523	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23681	1	0	0	0	0	18	1.0142272	-40.167587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23682	1	0	0	0	0	18	1.0370347	-44.145429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23683	1	0	0	0	0	18	1.010474	-41.080146	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23684	1	0	0	0	0	18	1.010474	-41.080146	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23685	1	0	0	0	0	18	1.0370347	-44.145429	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23686	1	0	0	0	0	18	1.0370347	-44.145429	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23687	1	0	0	0	0	18	1.0370347	-44.145429	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23688	2	0	0	0	0	18	1.0176555	-32.290067	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23689	2	0	0	0	0	18	1.0204357	-31.931138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23690	2	0	0	0	0	18	1.0142372	-32.488967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23691	1	0	0	0	0	18	1.0138842	-40.297625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23692	1	0	0	0	0	18	1.0142272	-40.167587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23693	2	0	0	0	0	18	1.0303601	-47.921659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23694	1	0	0	0	0	18	1.0303601	-47.921659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23695	2	0	0	0	0	18	1.0111638	-37.119103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23696	1	0	0	0	0	18	1.0111366	-37.121235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23697	2	0	0	0	0	18	1.0157424	-39.162247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23698	1	0	0	0	0	18	1.0156401	-39.17084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23699	1	0	0	0	0	18	1.0416392	-16.366555	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23700	1	0	0	0	0	18	1.0438376	-17.990921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23701	1	0	0	0	0	18	1.0467614	-19.430263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23702	1	0	0	0	0	18	1.0509379	-21.425022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23703	2	0	0	0	0	18	1.045	-14.556746	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23704	2	0	0	0	0	18	1.045	-12.818043	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23705	2	0	0	0	0	18	1.0450697	-13.858556	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23706	2	0	0	0	0	18	1.0441221	-14.698535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23707	1	0	0	0	0	18	1.0364879	-16.629988	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23708	1	0	0	0	0	18	1.0416392	-16.366555	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23709	1	0	0	0	0	18	1.0067356	-36.891723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23710	2	0	0	0	0	18	1.0067356	-36.891723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23711	1	0	0	0	0	18	1.0067356	-36.891723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23712	1	0	0	0	0	18	1.0067356	-36.891723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23713	1	0	0	0	0	18	1.044	-24.798426	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23714	1	0	0	0	0	18	1.0392607	-27.479469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23715	1	0	0	0	0	18	1.0472942	-28.989883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23716	1	0	0	0	0	18	1.039358	-27.407318	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23717	1	0	0	0	0	18	1.039358	-27.407318	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23718	2	0	0	0	0	18	1.0089999	-21.260708	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23719	2	0	0	0	0	18	1.0074348	-21.858323	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23720	2	0	0	0	0	18	1.0089999	-22.09881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23721	2	0	0	0	0	18	1.009845	-21.214358	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23722	1	0	0	0	0	18	1.041083	-25.097987	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23723	1	0	0	0	0	18	1.044	-24.798426	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23724	2	0	0	0	0	18	1.0354062	-55.842008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23725	1	0	0	0	0	18	1.0350493	-55.873005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23726	1	0	0	0	0	18	1.0399943	-42.644879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23727	2	0	0	0	0	18	1.0089999	-41.051362	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23728	2	0	0	0	0	18	1.0089999	-40.921924	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23729	1	0	0	0	0	18	1.0397754	-42.674841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23730	1	0	0	0	0	18	1.0399943	-42.644879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23731	1	0	0	0	423.02	18	1.0434687	-25.325564	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23732	1	0	0	0	0	18	1.0432163	-27.907568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23733	1	0	0	0	0	18	1.037866	-31.273878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23734	1	0	0	0	0	18	1.049303	-32.857574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23735	2	0	0	0	0	18	1.0525	-22.861913	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23736	2	0	0	0	0	18	1.0525	-22.766344	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23737	2	0	0	0	0	18	1.0525	-22.865718	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23738	2	0	0	0	0	18	1.0525	-23.116523	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23739	1	0	0	0	0	18	1.0412699	-28.104159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23740	1	0	0	0	0	18	1.0410201	-25.330434	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23741	2	0	0	0	0	18	1.0151271	-39.945328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23742	1	0	0	0	0	18	1.0151119	-39.946737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23743	2	0	0	0	0	18	1.0315803	-38.887088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23744	1	0	0	0	0	18	1.0315803	-38.887088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23745	2	0	0	0	0	18	1.0047929	-37.285431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23746	1	0	0	0	0	18	1.0047811	-37.286474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23747	1	0	0	0	0	18	1.0334328	-43.88003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23748	1	0	0	0	0	18	1.0384705	-48.597826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23749	2	0	0	0	0	18	1.012823	-39.209545	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23750	2	0	0	0	0	18	1.0108931	-39.521678	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23751	2	0	0	0	0	18	1.0136357	-38.357109	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23752	1	0	0	0	0	18	1.0330875	-43.73758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23753	1	0	0	0	0	18	1.0334328	-43.88003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23754	1	0	0	0	0	18	1.0373283	-49.237183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23755	2	0	0	0	0	18	1.0032659	-48.802094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23756	2	0	0	0	0	18	1.0032647	-48.802109	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23757	2	0	0	0	0	18	1.0373283	-49.237183	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23758	1	0	0	0	0	18	1.0372609	-49.24281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23759	1	0	0	0	0	18	1.0373283	-49.237183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23760	1	0	0	0	0	18	1.0353478	-44.448981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23761	1	0	0	0	0	18	1.0406999	-48.516596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23762	2	0	0	0	0	18	1.0579966	-42.08716	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23763	1	0	0	0	0	18	1.035527	-44.408524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23764	1	0	0	0	0	18	1.0353478	-44.448981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23765	2	0	0	0	0	18	1.0171979	-33.718274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23766	1	0	0	0	0	18	1.0171232	-33.723611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23767	1	0	0	0	0	18	1.0124982	-46.77414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23768	2	0	0	0	0	18	1.0124982	-46.77414	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23769	2	0	0	0	0	18	1.0124982	-46.77414	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23770	1	0	0	0	0	18	1.0124982	-46.77414	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23771	2	0	0	0	0	18	1.0124982	-46.77414	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23772	1	0	0	0	0	18	1.0124982	-46.77414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23773	1	0	0	0	0	18	1.0124982	-46.77414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23774	1	0	0	0	9.74	18	1.0395364	-50.994425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23775	2	0	0	0	0	18	1.044	-50.201224	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23776	1	0	0	0	0	18	1.0394156	-50.993985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23777	1	0	0	0	0	18	1.0287404	-47.595052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23778	2	0	0	0	0	18	1.0405474	-49.441576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23779	2	0	0	0	0	18	1.0405519	-48.930787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23780	2	0	0	0	0	18	1.0405519	-48.930787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23781	1	0	0	0	0	18	1.0405558	-49.536993	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23782	1	0	0	0	0	18	1.0287058	-47.579347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23783	1	0	0	0	0	18	1.0287404	-47.595052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23784	2	0	0	0	0	18	1.0091762	-54.16302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23785	1	0	0	0	0	18	1.0091531	-54.164614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23786	1	15.52	4.53	0	0	19	1.0181217	-33.71569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23787	1	24.73	2.17	0	0	19	1.0089964	-36.773327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23788	1	0	0	0	0	19	1.0179324	-31.182804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23789	1	17.1	1.41	0	0	19	1.017873	-31.192633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23790	1	30.07	9.25	0	0	19	1.0231289	-28.77732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23791	1	32.82	1.14	0	0	19	1.0246068	-27.405001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23792	1	17.14	6.11	0	54.96	19	1.0369246	-31.155343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23793	1	37.67	5.84	0	0	19	1.0156605	-37.172698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23794	1	17.45	2.88	0	0	19	1.0204137	-26.995649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23795	1	23.07	4.97	0	0	19	1.0268997	-25.132153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23796	1	34.9	4.13	0	0	19	1.0074582	-30.97315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23797	1	0	0	0	0	19	0.9798018	-33.626357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23798	1	27.53	13.85	0	0	19	0.9795896	-33.642503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23799	1	37.96	4.34	0	0	19	1.0062173	-25.975692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23800	1	38.88	22.32	0	0	19	1.0116713	-34.686549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23801	1	0	0	0	0	19	1.0034988	-26.25846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23802	1	38.77	8.85	0	0	19	1.003318	-26.280823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23803	1	29.7	12.51	0	0	19	0.9999595	-26.778393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23804	1	0	0	0	0	19	1.0001712	-26.760501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23805	1	67.72	23.98	0	0	19	1.0028189	-26.261476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23806	1	29.7	2.48	0	0	19	1.0023036	-27.194742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23807	1	56.55	16.14	0	0	19	1.0312123	-28.413589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23808	1	0	0	0	0	19	1.0127427	-30.259505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23809	1	31.14	8.86	0	0	19	1.0125652	-30.277389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23810	1	70.02	17.98	0	0	19	1.0162527	-28.691195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23811	1	61.01	11.15	0	0	19	1.0222968	-26.560679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23812	1	34.15	15.6	0	0	19	1.0225932	-28.718823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23813	1	0	0	0	0	19	1.0228556	-28.700674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23814	1	33.12	7.77	0	0	19	1.0097425	-26.05639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23815	1	15.47	2.87	0	0	19	1.0225094	-25.067374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23816	1	17.33	2.05	0	0	19	1.0173967	-26.563196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23817	1	49.79	15.98	0	0	19	1.0135121	-29.270077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23818	1	0	0	0	0	19	1.0427131	-23.191141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23819	1	37.16	2.74	0	0	19	1.0425803	-23.213204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23820	1	48.95	13.45	0	0	19	1.0139885	-27.766481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23821	1	0	0	0	0	19	1.0112105	-28.626253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23822	1	47.23	6.82	0	0	19	1.0110008	-28.654686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23823	1	29.9	7.64	0	0	19	1.0239405	-25.985475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23824	1	28.48	4.68	0	0	19	1.0026883	-26.460179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23825	1	55.04	12.56	0	0	19	0.9964918	-26.264605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23826	1	0	0	0	0	19	0.9996586	-25.805468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23827	1	32.45	3.83	0	0	19	0.9995505	-25.824833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23828	1	36.66	5.02	0	0	19	1.0011216	-24.465316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23829	1	30.39	9.46	0	0	19	1.004402	-29.152474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23830	1	31.12	7.27	0	0	19	1.025024	-30.000196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23831	1	31.12	3.09	0	24.41	19	1.0364144	-31.707326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23832	1	31.12	8.31	0	0	19	1.0259779	-28.244352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23833	1	31.12	4.86	0	0	19	1.0271383	-25.14749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23834	1	38.48	7.48	0	66.75	19	1.0402131	-35.311147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23835	1	18.23	5.71	0	0	19	1.0207504	-31.881844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23836	1	38.5	4.52	0	0	19	1.0302415	-35.26514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23837	1	0	0	0	102.86	19	1.0411442	-34.11659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23838	1	54.75	7.29	0	0	19	1.0409402	-34.146728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23839	1	13.86	2.15	0	0	19	1.0189458	-14.369822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23840	1	25.36	4.01	0	0	19	1.0069787	-20.920133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23841	1	0	0	0	0	19	1.0046424	-22.794845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23842	1	41.92	9.26	0	0	19	1.0044249	-22.819497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23843	1	26.92	14.75	0	0	19	1.017766	-23.591425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23844	1	0	0	0	0	19	1.0179822	-23.578291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23845	1	29.71	11.55	0	0	19	1.0021823	-21.954566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23846	1	0	0	0	0	19	1.0023849	-21.936717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23847	1	35.02	9.4	0	0	19	1.0289853	-10.90009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23848	1	29.41	10.12	0	73.5	19	1.0322402	-24.977407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23849	1	0	0	0	0	19	1.0315659	-24.949512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23850	1	44.5	13.4	0	0	19	1.0341796	-20.578067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23851	1	0	0	0	0	19	1.03507	-16.474948	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23852	1	0	0	0	0	19	1.0401897	-19.630918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23853	1	45.5	18.48	0	0	19	1.0347477	-16.498251	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23854	1	0	0	0	0	19	1.0120403	-23.188566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23855	1	13.19	8.25	0	0	19	1.0119068	-23.19578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23856	1	26.39	1.82	0	49.42	19	1.0349847	-23.704819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23857	1	0	0	0	0	19	1.0210682	-25.323995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23858	1	26.91	4.34	0	0	19	1.0209498	-25.338543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23859	1	0	0	0	0	19	1.0191074	-25.177547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23860	1	40.1	8.61	0	0	19	1.0189272	-25.199932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23861	1	0	0	0	0	19	1.0259683	-22.580676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23862	1	26.91	9.29	0	0	19	1.0258023	-22.594209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23863	1	0	0	0	0	19	1.0291278	-22.278617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23864	1	36.05	11.71	0	0	19	1.0289293	-22.298897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23865	1	38.82	21.65	0	0	19	1.0307452	-22.618384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23866	1	18.04	7.01	0	0	19	1.000713	-28.402891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23867	1	42.3	21.34	0	0	19	1.0141869	-23.564328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23868	1	49.22	9.47	0	0	19	1.0138911	-23.446067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23869	1	47.88	8.73	0	0	19	1.0232162	-23.181679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23870	1	51.74	19.72	0	0	19	1.0266736	-22.82998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23871	1	0	0	0	0	19	1.0380424	-21.317058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23872	1	27.31	7.18	0	0	19	1.0379083	-21.33214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23873	1	0	0	0	100.93	19	1.0416705	-19.954014	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23874	1	0	0	0	0	19	1.0464045	-21.111786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23875	1	83.02	22.68	0	0	19	1.0412198	-19.995287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23876	1	43.03	6.08	0	0	19	0.9906156	-25.728291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23877	1	0	0	0	0	19	0.9975025	-23.726357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23878	1	35.88	4.06	0	0	19	0.9973703	-23.747735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23879	1	33.3	1.96	0	0	19	1.0323642	-31.66334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23880	1	61.31	13.37	0	0	19	1.0229781	-32.772439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23881	1	60.34	22.07	0	0	19	1.0297639	-31.880219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23882	1	33.3	15.24	0	0	19	1.0263335	-31.835289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23883	1	14.61	2.65	0	0	19	1.0063359	-34.613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23884	1	13.51	1.02	0	0	19	1.0069771	-33.486643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23885	1	60.19	47.87	0	0	19	0.9910287	-32.023476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23886	1	0	0	0	0	19	0.9952289	-32.970967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23887	1	31.26	2.78	0	0	19	0.9951183	-32.989995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23888	1	0	0	0	0	19	1.0199502	-24.398676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23889	1	68.04	13.34	0	0	19	1.039793	-28.611363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23890	1	0	0	0	0	19	1.0214319	-24.283686	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23891	1	31.26	19.16	0	0	19	1.0331686	-29.376962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23892	1	0	0	0	0	19	1.0334416	-29.361494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23893	1	0	0	0	0	19	1.0050782	-33.301878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23894	1	28	7.19	0	0	19	1.004933	-33.317472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23895	1	56.01	16.33	0	0	19	1.0140141	-32.964474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23896	1	34.83	10.9	0	0	19	1.0136393	-34.146402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23897	1	0	0	0	0	19	1.0252593	-32.865192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23898	1	17.41	3.2	0	0	19	1.0241216	-33.150833	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23899	1	0	0	0	0	19	1.0251803	-32.883373	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23900	1	0	0	0	0	19	1.0251803	-32.883373	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23901	1	0	0	0	0	19	1.0253412	-32.85557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23902	1	0	0	0	0	19	1.0252593	-32.865192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23903	1	34.32	10.07	0	0	19	1.0313947	-32.10982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23904	1	0	0	0	0	19	1.0097194	-27.385217	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23905	1	67.63	21.09	0	0	19	1.0400511	-31.087124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23906	1	0	0	0	0	19	1.0138334	-27.055119	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23907	1	34.32	8.43	0	0	19	1.0178606	-33.155672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23908	1	65.25	7.21	0	0	19	1.0251487	-33.093778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23909	1	0	0	0	0	19	1.0253798	-33.058945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23910	1	34.32	8.13	0	0	19	1.0135827	-34.220068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23911	1	21.42	3.21	0	0	19	1.0262065	-36.834393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23912	1	0	0	0	0	19	1.0105545	-35.517777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23913	1	42.37	16.2	0	0	19	1.0102506	-35.542547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23914	1	0	0	0	0	19	1.0174958	-36.479015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23915	1	21.42	4.6	0	0	19	1.0174019	-36.491188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23916	1	18.79	5.58	0	0	19	1.0147905	-32.787234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23917	1	16.6	2.48	0	0	19	1.0198909	-35.051409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23918	1	29.31	8.86	0	0	19	0.9940408	-31.922813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23919	1	22.96	3.58	0	0	19	0.9954095	-32.8028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23920	1	31.38	2.33	0	0	19	0.9992134	-25.087467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23921	1	34.5	5.89	0	0	19	1.0007873	-24.775997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23922	1	37.64	7.15	0	0	19	1.0161554	-21.647556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23923	1	0	0	0	0	19	1.0017218	-24.538627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23924	1	36.31	7.64	0	0	19	1.0015344	-24.561389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23925	1	33.02	9.05	0	0	19	1.0178918	-31.257585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23926	1	33.02	1.62	0	0	19	1.0314564	-33.586339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23927	1	33.02	6.61	0	0	19	1.0104864	-30.54696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23928	1	0	0	0	86.1	19	1.0387501	-34.51409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23929	1	86.68	10.03	0	0	19	1.0384364	-34.567494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23930	1	33.02	6.98	0	0	19	1.0316826	-30.139558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23931	1	28.93	7.99	0	0	19	1.0123643	-29.766499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23932	1	32.89	7.62	0	0	19	1.0039422	-30.628733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23933	1	0	0	0	0	19	1.0041077	-30.61027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23934	1	0	0	0	0	19	1.0238728	-25.371016	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23935	1	0	0	0	0	19	1.0151746	-29.222345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23936	1	0	0	0	0	19	1.0228104	-25.747937	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23937	1	0	0	0	0	19	1.0228104	-25.747937	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23938	1	101.33	17.8	0	0	19	1.0233964	-25.43144	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23939	1	0	0	0	0	19	1.025296	-25.181913	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23940	1	32.89	12.14	0	0	19	1.0086025	-30.140959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23941	1	32.89	18.99	0	0	19	1.0112448	-31.150371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23942	1	0	0	0	0	19	1.0115238	-31.133782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23943	1	0	0	0	0	19	1.0344917	-23.993593	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23944	1	0	0	0	0	19	1.0295771	-23.529184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23945	1	13.92	0.49	0	0	19	1.0344496	-24.002055	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23946	1	0	0	0	0	19	1.0165895	-25.583359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23947	1	44.14	5.99	0	0	19	1.0163984	-25.610273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23948	1	54.52	32.02	0	84.07	19	1.0395206	-23.587751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23949	1	0	0	0	0	19	1.0218506	-23.158118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23950	1	49.98	14.76	0	0	19	1.0215411	-23.188529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23951	1	2.52	0.22	0	0	19	1.029428	-22.3564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23952	1	31.58	12.88	0	0	19	1.0292098	-22.37341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23953	1	31.58	3.81	0	0	19	1.0204007	-23.383669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23954	1	42.4	10.51	0	0	19	1.0148488	-24.446113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23955	1	0	0	0	0	19	1.0150742	-24.423583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23956	1	0	0	0	0	19	1.0335647	-22.833882	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23957	1	76.48	18.26	0	0	19	1.0407547	-25.090264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23958	1	0	0	0	0	19	1.0342879	-22.765317	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23959	1	35.46	10.05	0	0	19	1.021564	-23.207969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23960	1	33.88	8	0	0	19	1.0251005	-24.075879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23961	1	0	0	0	0	19	1.0299893	-25.090562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23962	1	27.85	8.73	0	0	19	1.0298356	-25.105386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23963	1	0	0	0	0	19	0.9893237	-29.563159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23964	1	102.11	24.76	0	0	19	0.9887647	-29.62035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23965	1	0	0	0	0	19	1.0247689	-25.192341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23966	1	42.45	10.37	0	0	19	1.0245388	-25.216513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23967	1	54.5	13.5	0	0	19	0.9969872	-28.35765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23968	1	63.58	11.26	0	0	19	1.0248762	-27.348958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23969	1	58	27.4	0	0	19	1.0226018	-28.908279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23970	1	0	0	0	0	19	1.0217251	-32.080211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23971	1	65.43	28.14	0	0	19	1.0212519	-32.114136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23972	1	0	0	0	194.32	19	1.0343899	-26.029298	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23973	1	0	0	0	0	19	1.0215167	-29.178334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23974	1	15.4	1.6	0	0	19	1.0197168	-30.121509	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23975	1	0	0	0	0	19	1.0225493	-28.896029	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23976	1	31.29	9.4	0	0	19	1.0342154	-26.047017	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23977	1	26.43	4.58	0	0	19	1.023195	-23.921585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23978	1	26.43	3.5	0	0	19	1.0213897	-26.031009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23979	1	39.59	11.57	0	0	19	1.011386	-30.332602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23980	1	62.97	13.97	0	0	19	1.0285001	-28.236405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23981	1	0	0	0	0	19	1.0131378	-28.276389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23982	1	30.28	1.5	0	0	19	1.0130533	-28.295863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23983	1	56.7	13.18	0	0	19	1.0199697	-26.287448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23984	1	30.28	5.69	0	0	19	1.0192821	-29.081774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23985	1	0	0	0	0	19	1.0167037	-28.726568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23986	1	30.28	7.75	0	0	19	1.0165254	-28.745295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23987	1	47.41	15.61	0	0	19	1.0041815	-29.865438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23988	1	0	0	0	0	19	1.0055459	-30.439377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23989	1	44.56	9.57	0	0	19	1.0053226	-30.466533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23990	1	29.16	16.34	0	0	19	1.0150798	-27.722523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23991	1	57.83	39.32	0	0	19	1.0116338	-27.654483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23992	1	51.99	3.98	0	0	19	1.0099305	-30.348734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23993	1	27.25	2.94	0	0	19	1.0158205	-27.067503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23994	1	27.96	2.15	0	0	19	1.0169604	-26.994191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23995	1	0	0	0	477.19	19	1.0363247	-24.385422	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23996	1	0	0	0	0	19	1.0421795	-26.634447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23997	1	114.07	24.48	0	0	19	1.0357262	-24.452696	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23998	1	25.04	6.35	0	0	19	1.0186522	-25.866745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	23999	1	0	0	0	0	19	1.0187946	-25.851375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24000	1	0	0	0	0	19	1.0209137	-26.695444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24001	1	25.04	2.69	0	0	19	1.020825	-26.711386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24002	1	104.12	4.06	0	0	19	1.0039931	-32.338709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24003	1	0	0	0	0	19	1.0029426	-31.474964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24004	1	83.07	22.72	0	0	19	1.0025031	-31.519559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24005	1	0	0	0	0	19	1.0058047	-30.306916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24006	1	41.54	18.53	0	0	19	1.0054946	-30.330032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24007	1	0	0	0	0	19	1.0090869	-30.939637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24008	1	41.54	21.65	0	0	19	1.0087356	-30.963798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24009	1	48.8	16.94	0	0	19	1.0148843	-27.49673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24010	1	34.96	9.1	0	0	19	1.031277	-30.33526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24011	1	28.34	4.27	0	0	19	1.019849	-29.175937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24012	1	0	0	0	0	19	1.0346427	-19.825518	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24013	1	0	0	0	0	19	1.0348574	-20.289808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24014	1	85.01	3.73	0	0	19	1.0344078	-19.872516	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24015	1	28.34	10.79	0	87.96	19	1.0337567	-28.259546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24016	1	0	0	0	0	19	1.0329095	-28.229273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24017	1	17.63	2.76	0	0	19	1.0176961	-28.538719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24018	1	32.81	13.52	0	0	19	1.0221574	-28.671935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24019	1	61.75	12.47	0	0	19	1.0219934	-29.224027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24020	1	0	0	0	0	19	1.0175465	-28.973928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24021	1	56.22	17.64	0	0	19	1.0172234	-29.002768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24022	1	0	0	0	0	19	1.021168	-29.619792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24023	1	125.31	28.51	0	0	19	1.0205505	-29.69833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24024	1	61.75	7.43	0	0	19	1.0134251	-30.062774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24025	1	0	0	0	0	19	1.0208292	-24.902631	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24026	1	63.42	27.49	0	0	19	1.0387557	-27.912936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24027	1	0	0	0	0	19	1.0260499	-24.544693	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24028	1	0	0	0	0	19	1.0199667	-28.649249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24029	1	31.71	6.92	0	0	19	1.0197953	-28.668408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24030	1	52.52	8.35	0	0	19	1.0161891	-29.563238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24031	1	49.45	9.88	0	0	19	1.0493849	-28.708125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24032	1	144.9	32.09	0	0	19	1.0253981	-31.051827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24033	1	33.24	13.51	0	0	19	1.0070402	-30.255657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24034	1	64.95	9.72	0	0	19	1.0306796	-28.631011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24035	1	138.23	36.32	0	0	19	1.033698	-30.974882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24036	1	0	0	0	0	19	1.0091699	-30.210678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24037	1	105.51	34.66	0	0	19	1.0085544	-30.272002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24038	1	0	0	0	0	19	1.0274348	-25.734378	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24039	1	0	0	0	0	19	1.0393901	-29.389675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24040	1	124.46	7.32	0	0	19	1.0270913	-25.8021	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24041	1	71.92	21.79	0	0	19	1.029502	-30.306373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24042	1	73.52	23.13	0	0	19	1.0306497	-33.064283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24043	1	0	0	0	0	19	1.0310819	-33.023252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24044	1	46.56	12.62	0	0	19	1.0250243	-27.647338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24045	1	0	0	0	551.87	19	1.0373014	-24.532548	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24046	1	28.94	8.29	0	0	19	1.0254789	-28.087231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24047	1	0	0	0	0	19	1.0206508	-30.090667	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24048	1	0	0	0	0	19	1.0206508	-30.090667	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24049	1	0	0	0	0	19	1.0322641	-24.322156	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24050	1	95.92	14.81	0	0	19	1.0152693	-29.720682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24051	1	23.41	11.22	0	0	19	1.0327512	-26.893597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24052	1	0	0	0	0	19	1.0314688	-26.797633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24053	1	93.42	10.46	0	0	19	1.0311296	-26.848235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24054	1	65.03	17.21	0	0	19	1.0203754	-28.277679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24055	1	0	0	0	0	19	1.0267801	-22.803038	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24056	1	0	0	0	0	19	1.0398668	-26.11144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24057	1	115.14	36.47	0	0	19	1.0261605	-22.865652	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24058	1	92.14	49.59	0	0	19	1.0380173	-30.438722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24059	1	31.34	6.46	0	0	19	1.0382635	-30.848977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24060	1	0	0	0	0	19	1.0295246	-29.49169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24061	1	77.05	19.7	0	0	19	1.0160384	-31.862822	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24062	1	0	0	0	0	19	1.0288716	-29.597981	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24063	1	0	0	0	0	19	1.0288716	-29.597981	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24064	1	0	0	0	0	19	1.0299275	-29.449576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24065	1	0	0	0	0	19	1.0295246	-29.49169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24066	1	40.67	21.08	0	0	19	1.0267903	-28.251792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24067	1	0	0	0	0	19	1.0132762	-28.65393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24068	1	13.23	4.25	0	0	19	1.0131915	-28.661652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24069	1	63.95	3.9	0	0	19	1.0291264	-28.43956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24070	1	31.97	6.47	0	0	19	1.0307057	-28.173985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24071	1	0	0	0	0	19	1.0373135	-25.491116	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24072	1	0	0	0	0	19	1.0365189	-26.755711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24073	1	61.94	14.42	0	0	19	1.0370049	-25.524292	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24074	1	31.97	6.55	0	0	19	1.0314781	-27.548391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24075	1	0	0	0	0	19	1.0309789	-28.062423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24076	1	33.26	2.95	0	0	19	1.0308577	-28.083137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24077	1	32.64	14.59	0	0	19	1.0270454	-28.765499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24078	1	45.86	5.14	0	0	19	1.0282368	-31.884962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24079	1	0	0	0	0	19	1.0233277	-29.430174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24080	1	33.26	4.13	0	0	19	1.0231944	-29.448476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24081	1	29.96	13.68	0	0	19	1.031916	-28.096278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24082	1	29.96	6.51	0	0	19	1.0243036	-28.5905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24083	1	54.45	13.23	0	0	19	1.0203361	-29.17975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24084	1	0	0	0	0	19	1.0224358	-29.300578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24085	1	33.25	7.48	0	0	19	1.0222596	-29.319019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24086	1	0	0	0	0	19	1.0385571	-23.509817	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24087	1	0	0	0	0	19	1.0289127	-27.253256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24088	1	56.28	14.99	0	0	19	1.0382763	-23.542878	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24089	1	28.51	10.97	0	0	19	1.0214512	-27.976883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24090	1	33.59	5.13	0	0	19	1.0159336	-24.696511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24091	1	40.89	16.46	0	0	19	1.016643	-24.591829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24092	1	0	0	0	0	19	1.0215936	-23.308084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24093	1	24.98	12.06	0	0	19	1.0214023	-23.319835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24094	1	33.29	6.94	0	0	19	1.0266087	-18.568067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24095	1	37.38	19.1	0	0	19	1.0137025	-19.154876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24096	1	0	0	0	0	19	1.0139968	-19.133543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24097	1	0	0	0	0	19	1.0058333	-20.124941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24098	1	33.29	8.05	0	0	19	1.005668	-20.143646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24099	1	33.29	3.73	0	0	19	1.0068373	-19.875346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24100	1	33.29	17.95	0	0	19	1.0035879	-20.185876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24101	1	0	0	0	0	19	1.0310805	-21.029701	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24102	1	0	0	0	0	19	1.0280544	-23.08039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24103	1	56.72	13.28	0	0	19	1.0308261	-21.060362	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24104	1	33.26	9.84	0	0	19	1.0202599	-24.277027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24105	1	21.33	2.49	0	0	19	1.0205291	-23.706718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24106	1	41.25	10.29	0	0	19	1.0194051	-22.380125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24107	1	0	0	0	0	19	1.0196014	-22.356914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24108	1	42.35	3.9	0	0	19	1.0285778	-36.092117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24109	1	19.86	5.24	0	0	19	1.0309201	-35.444856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24110	1	0	0	0	0	19	1.0310216	-35.434295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24111	1	19.86	1.85	0	51.84	19	1.0358031	-36.770958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24112	1	26.26	5.17	0	44.38	19	1.0437805	-41.869237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24113	1	27.27	12.39	0	0	19	1.0336515	-31.619483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24114	1	0	0	0	0	19	1.0342334	-33.942677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24115	1	0	0	0	0	19	1.0342334	-33.942677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24116	1	0	0	0	0	19	1.0342334	-33.942677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24117	1	0	0	0	0	19	1.0342334	-33.942677	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24118	1	26.39	5.63	0	0	19	1.0341132	-33.957709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24119	1	0	0	0	0	19	1.0343533	-33.927794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24120	1	149.21	72.29	0	0	19	1.0297779	-33.358715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24121	1	0	0	0	0	19	1.0173831	-34.1248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24122	1	61.17	6.97	0	0	19	1.0171272	-34.164255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24123	1	0	0	0	103.75	19	1.0417933	-35.223837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24124	1	105.48	51.72	0	0	19	1.041	-35.281359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24125	1	0	0	0	0	19	1.0292417	-31.616782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24126	1	84.47	12.66	0	0	19	1.0288795	-31.660547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24127	1	72.58	27.53	0	141.05	19	1.0417245	-35.137213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24128	1	134.29	12.06	0	106.88	19	1.0418103	-35.039515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24129	1	0	0	0	0	19	1.0410915	-34.947215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24130	1	60.65	21.54	0	0	19	1.0015448	-32.994493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24131	1	131.7	14.15	0	0	19	1.0415773	-29.953205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24132	1	75.54	29.98	0	0	19	1.0080587	-33.681727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24133	1	52.96	11.63	0	0	19	1.0020784	-33.146579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24134	1	52.15	26.64	0	0	19	1.006793	-32.667738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24135	1	95.75	23.49	0	0	19	1.0268223	-31.395225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24136	1	149.14	27.02	0	0	19	1.0307006	-32.298729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24137	1	0	0	0	0	19	1.0313591	-32.221859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24138	1	0	0	0	0	19	1.0128934	-31.286045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24139	1	21.4	6.61	0	0	19	1.0127622	-31.29856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24140	1	24.53	10.24	0	0	19	1.0132497	-31.724579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24141	1	0	0	0	0	19	1.0279213	-25.853485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24142	1	85.82	13.01	0	0	19	1.0181176	-29.969745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24143	1	0	0	0	0	19	1.0287088	-25.746078	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24144	1	24.53	1.45	0	0	19	1.0254359	-31.455623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24145	1	0	0	0	0	19	1.0255105	-31.442408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24146	1	19.77	0.83	0	0	19	1.0152072	-30.464449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24147	1	24.53	5.03	0	0	19	1.0150936	-30.478969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24148	1	0	0	0	0	19	1.0121301	-32.652165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24149	1	77.24	8.6	0	0	19	1.0118455	-32.694386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24150	1	59.06	16.53	0	0	19	1.0111148	-33.11148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24151	1	0	0	0	0	19	1.0114254	-33.076829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24152	1	84.22	12.9	0	0	19	1.0270016	-32.300143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24153	1	74.52	4.28	0	0	19	1.0213348	-32.955078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24154	1	70.93	15.94	0	0	19	1.0220017	-32.328769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24155	1	0	0	0	0	19	1.0171953	-29.880122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24156	1	92.65	3.1	0	0	19	1.0169416	-29.937608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24157	1	114.5	39.6	0	0	19	0.9955822	-33.650688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24158	1	116.22	21.02	0	0	19	1.0101564	-33.528058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24159	1	99.75	12.63	0	0	19	1.0174208	-32.292775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24160	1	0	0	0	0	19	1.0244705	-32.017817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24161	1	129.22	48.44	0	0	19	1.0236579	-32.090267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24162	1	29.23	10.24	0	0	19	1.0143991	-32.381792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24163	1	58.46	9.76	0	0	19	1.0365997	-31.027175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24164	1	53.99	14.86	0	0	19	1.0089706	-30.767482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24165	1	32.59	5.29	0	0	19	1.0134312	-29.781602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24166	1	25.95	16.12	0	0	19	0.9967966	-32.129225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24167	1	32.59	13.32	0	0	19	0.9965714	-32.149838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24168	1	53.99	9.48	0	0	19	1.0035292	-31.658358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24169	1	44.68	12.91	0	0	19	1.0164966	-31.263185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24170	1	80.76	31.87	0	0	19	1.0044472	-32.452616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24171	1	51.47	17.77	0	0	19	1.0262037	-31.628685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24172	1	0	0	0	0	19	1.0173435	-33.284742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24173	1	55.79	9.94	0	0	19	1.0171327	-33.314758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24174	1	67.08	14.75	0	0	19	1.0099741	-33.811316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24175	1	0	0	0	786.61	19	1.0405404	-27.157344	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24176	1	0	0	0	0	19	1.0426271	-30.842288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24177	1	88.45	55.78	0	0	19	1.0181014	-32.781029	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24178	1	0	0	0	0	19	1.0409207	-30.970765	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24179	1	0	0	0	0	19	1.0409207	-30.970765	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24180	1	0	0	0	0	19	1.0360487	-26.813636	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24181	1	0	0	0	0	19	1.0405404	-27.157344	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24182	1	0	0	0	0	19	1.0129417	-33.936721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24183	1	74.35	12.48	0	0	19	1.0126595	-33.979253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24184	1	34.03	4.86	0	0	19	1.0107926	-26.915972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24185	1	34.03	10.53	0	0	19	1.0148258	-27.133156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24186	1	51.66	10.35	0	0	19	1.022021	-25.887606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24187	1	34.03	7.08	0	0	19	1.0244657	-27.487357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24188	1	89.78	54.16	0	0	19	0.9988414	-27.582263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24189	1	0	0	0	0	19	1.0240568	-29.674256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24190	1	59.94	25.26	0	0	19	1.0236224	-29.708886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24191	1	0	0	0	0	19	1.0177031	-24.389425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24192	1	38.88	25.38	0	0	19	1.0173375	-24.410615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24193	1	38.88	2.84	0	0	19	1.0096043	-26.125209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24194	1	67.08	16.41	0	0	19	1.0232823	-22.757204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24195	1	0	0	0	0	19	1.0236486	-22.719432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24196	1	62.79	9.76	0	0	19	1.0206226	-27.214614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24197	1	14.66	5.68	0	32.17	19	1.0354394	-29.401643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24198	1	12.65	6.21	0	0	19	1.029357	-29.111919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24199	1	25.29	6.64	0	0	19	1.0301903	-29.163069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24200	1	0	0	0	0	19	1.0414135	-22.516637	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24201	1	28.01	7.61	0	0	19	1.0423948	-24.805075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24202	1	0	0	0	0	19	1.0419936	-22.433345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24203	1	21.91	6.46	0	14.68	19	1.0383436	-26.385945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24204	1	26.67	1.52	0	0	19	1.030598	-26.915437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24205	1	0	0	0	0	19	0.9994656	-38.004957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24206	1	16.62	5.38	0	0	19	0.9993632	-38.013928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24207	1	29.64	4.55	0	0	19	1.0090278	-37.435632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24208	1	0	0	0	0	19	1.0171328	-36.659731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24209	1	0	0	0	0	19	1.0460116	-37.224665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24210	1	30.6	4.97	0	0	19	1.016996	-36.677244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24211	1	0	0	0	0	19	1.0315475	-37.492024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24212	1	18.16	2.27	0	0	19	1.0314736	-37.501869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24213	1	15.12	8.71	0	0	19	1.029308	-41.019649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24214	1	16.51	3.76	0	0	19	1.0262443	-40.031568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24215	1	23.23	8.35	0	0	19	1.0274612	-38.770154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24216	1	34.74	13.3	0	0	19	1.0153786	-26.554125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24217	1	0	0	0	0	19	1.0201309	-24.646791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24218	1	22.7	5.75	0	0	19	1.020012	-24.659707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24219	1	42.98	13.05	0	0	19	1.0033969	-27.43758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24220	1	53.96	10.16	0	0	19	1.0187849	-25.730614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24221	1	27.53	10.92	0	0	19	1.0174081	-26.294416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24222	1	27.61	4.64	0	0	19	1.0160749	-25.250321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24223	1	50.23	18.06	0	0	19	1.020798	-24.171332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24224	1	0	0	0	0	19	1.0210834	-24.144557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24225	1	0	0	0	0	19	0.9962022	-25.215352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24226	1	31.44	12.71	0	0	19	0.9959901	-25.233419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24227	1	34	15.08	0	0	19	0.9854494	-25.885748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24228	1	0	0	0	0	19	0.9832731	-25.841312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24229	1	38.42	8.79	0	0	19	0.9830692	-25.863691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24230	1	31.44	12.59	0	0	19	1.0091354	-23.708928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24231	1	22.23	5.52	0	0	19	0.9831385	-25.379489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24232	1	0	0	0	0	19	0.9832562	-25.365337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24233	1	19.12	6.37	0	0	19	1.0335702	-20.65101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24234	1	0	0	0	0	19	1.0336832	-20.640075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24235	1	26.8	2.36	0	0	19	1.0126158	-23.227745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24236	1	19.12	4.13	0	0	19	1.0239418	-21.842184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24237	1	19.53	6.12	0	0	19	0.9998989	-25.068451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24238	1	0	0	0	0	19	1.0000101	-25.056323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24239	1	27.04	4.41	0	0	19	1.0105599	-32.906588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24240	1	66.25	12.01	0	0	19	1.019646	-33.696637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24241	1	33.13	7.31	0	0	19	1.0302475	-32.36095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24242	1	33.13	5.89	0	0	19	1.0233546	-33.282928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24243	1	32.75	8.89	0	0	19	1.0116095	-32.287452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24244	1	0	0	0	0	19	1.0117895	-32.267033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24245	1	84.67	36.28	0	0	19	1.0085066	-31.640749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24246	1	72	9.04	0	0	19	1.0115575	-33.922539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24247	1	32.71	11.29	0	0	19	1.0248542	-34.315213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24248	1	0	0	0	0	19	1.0250478	-34.296397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24249	1	67.98	7.03	0	0	19	1.0298789	-33.955548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24250	1	0	0	0	0	19	1.0346419	-27.417619	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24251	1	0	0	0	0	19	1.0458911	-31.968313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24252	1	65.42	20.14	0	0	19	1.0342389	-27.453174	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24253	1	0	0	0	0	19	1.01236	-33.430883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24254	1	71.83	9.43	0	0	19	1.0120633	-33.47524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24255	1	73.7	9.69	0	0	19	1.0330941	-31.882961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24256	1	0	0	0	0	19	1.0333572	-31.844222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24257	1	40.58	18.34	0	0	19	1.038297	-31.403072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24258	1	0	0	0	0	19	1.0385744	-31.382563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24259	1	0	0	0	154.32	19	1.0324944	-32.417161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24260	1	151.53	43.68	0	0	19	1.031688	-32.501274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24261	1	17.29	3.77	0	0	19	1.0280958	-26.740755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24262	1	12.78	5.42	0	0	19	1.0193841	-27.923025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24263	1	19.38	2.6	0	0	19	1.0134617	-29.190277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24264	1	125.84	9.71	0	0	19	1.0133604	-30.859459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24265	1	80.83	11.19	0	0	19	1.0073029	-33.279978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24266	1	0	0	0	0	19	1.0076307	-33.23076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24267	1	102.64	16.92	0	0	19	1.0111529	-34.353349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24268	1	59.94	8.66	0	0	19	1.0395223	-30.666197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24269	1	38.69	3.75	0	0	19	1.0198748	-32.381703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24270	1	62.47	24.96	0	0	19	1.0365786	-29.665476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24271	1	0	0	0	110.31	19	1.0326008	-29.317298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24272	1	61.51	12.78	0	0	19	1.0323446	-29.352243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24273	1	0	0	0	0	19	1.0383767	-29.664172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24274	1	79.38	22.14	0	0	19	1.03795	-29.712123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24275	1	31.23	2.11	0	0	19	1.0252011	-28.609882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24276	1	77.87	36.98	0	0	19	1.0298265	-30.343008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24277	1	36.68	12.85	0	0	19	1.0089212	-32.142117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24278	1	0	0	0	0	19	1.0091566	-32.122543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24279	1	80.18	31.27	0	0	19	1.0023994	-29.392119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24280	1	110.78	39.32	0	0	19	1.0191903	-28.526165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24281	1	78.96	22.37	0	66.49	19	1.0337079	-30.236751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24282	1	33.97	3.75	0	0	19	1.0364211	-29.741779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24283	1	33.97	10.22	0	0	19	1.0398432	-29.445322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24284	1	54.19	12.33	0	0	19	1.0140454	-31.886708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24285	1	0	0	0	0	19	0.9941919	-29.465421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24286	1	40.49	12.77	0	0	19	0.9939661	-29.488234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24287	1	23.07	7.03	0	0	19	1.0134387	-26.356471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24288	1	0	0	0	356.39	19	1.0350041	-20.910785	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24289	1	16.49	4.22	0	0	19	1.0379624	-23.924104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24290	1	23.07	4.72	0	0	19	1.0349073	-20.923058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24291	1	55.65	10.38	0	0	19	1.0142809	-26.417685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24292	1	33.5	8.77	0	6.17	19	1.0347793	-34.434951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24293	1	32.99	15.62	0	0	19	1.001226	-27.647035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24294	1	16.49	9.58	0	0	19	1.0119249	-26.172911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24295	1	13.58	3.96	0	0	19	1.0303577	-41.091183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24296	1	13.58	5.63	0	0	19	1.0291761	-38.883257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24297	1	0	0	0	0	19	1.0292654	-38.876325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24298	1	13.58	3.37	0	0	19	1.0271849	-40.54573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24299	1	13.58	4.75	0	0	19	1.0270962	-40.55288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24300	1	0	0	0	0	19	1.01699	-29.575852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24301	1	13.81	4.03	0	0	19	1.0169122	-29.584282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24302	1	16.51	5.6	0	0	19	1.0090588	-25.478179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24303	1	27.26	2.74	0	0	19	1.038692	-22.28537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24304	1	11.6	0.93	0	0	19	1.0315155	-23.87496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24305	1	14.81	3.38	0	0	19	1.0350059	-25.601892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24306	1	29.68	3.08	0	0	19	1.0231005	-27.166337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24307	1	0	0	0	0	19	1.0232121	-27.150313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24308	1	0	0	0	0	19	1.0252831	-25.835867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24309	1	11.76	2.99	0	0	19	1.025227	-25.842355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24310	1	13.4	2.08	0	0	19	1.0253483	-26.682688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24311	1	32.46	8.66	0	0	19	1.0206809	-27.217592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24312	1	0	0	0	0	19	1.0243987	-26.544706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24313	1	13.4	2.32	0	0	19	1.0241157	-26.617389	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24314	1	0	0	0	0	19	1.0243829	-26.545445	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24315	1	0	0	0	0	19	1.0243829	-26.545445	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24316	1	0	0	0	0	19	1.0244599	-26.536752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24317	1	0	0	0	0	19	1.0243987	-26.544706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24318	1	0	0	0	0	19	1.0125684	-33.090555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24319	1	28.39	4.29	0	0	19	1.0124454	-33.105879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24320	1	56.79	20.67	0	0	19	1.0341696	-31.719598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24321	1	28.39	14.67	0	0	19	1.0204044	-32.577521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24322	1	0	0	0	0	19	1.0023429	-33.109062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24323	1	84.72	15.28	0	0	19	1.0019571	-33.162901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24324	1	46.33	6	0	0	19	0.9913215	-33.977291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24325	1	0	0	0	0	19	0.9819067	-29.584659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24326	1	71.83	24.38	0	0	19	0.9814587	-29.625416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24327	1	0	0	0	0	19	0.9872855	-28.099852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24328	1	84.91	34.85	0	0	19	0.9866531	-28.153935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24329	1	46.82	13.36	0	0	19	0.9706915	-32.099635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24330	1	0	0	0	0	19	0.9709348	-32.071248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24331	1	0	0	0	0	19	0.969384	-31.976537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24332	1	58.76	25.34	0	0	19	0.9689803	-32.00887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24333	1	39.1	6.4	0	0	19	1.0271649	-32.64703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24334	1	108.43	28.21	0	0	19	1.0094214	-32.72984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24335	1	0	0	0	0	19	1.0291534	-25.906231	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24336	1	0	0	0	0	19	1.0183674	-29.992148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24337	1	0	0	0	0	19	1.0166155	-30.950244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24338	1	0	0	0	0	19	1.0166155	-30.950244	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24339	1	66.37	23.08	0	0	19	1.0287087	-25.94279	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24340	1	41.99	7.99	0	0	19	1.0345078	-29.348794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24341	1	100.35	34.07	0	0	19	1.0208042	-32.824082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24342	1	41.99	5.16	0	0	19	1.0324065	-28.812827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24343	1	0	0	0	-62.71	19	1.0414938	-16.972047	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24344	1	0	0	0	0	19	1.0299154	-24.243958	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24345	1	0	0	0	0	19	1.0419948	-27.475647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24346	1	0	0	0	0	19	1.031573	-29.168556	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24347	1	0	0	0	0	19	1.031573	-29.168556	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24348	1	109.67	23.59	0	0	19	1.0293656	-24.310942	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24349	1	0	0	0	0	19	1.0273866	-25.058167	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24350	1	41.99	19.09	0	0	19	1.0367526	-28.168993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24351	1	0	0	0	0	19	0.99813	-31.361975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24352	1	83.77	25.56	0	0	19	0.9975868	-31.414833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24353	1	27.1	8.11	0	184.8	19	1.0385386	-30.339061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24354	1	42.83	5.02	0	0	19	0.9809836	-30.503883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24355	1	41.71	14.47	0	0	19	1.0254754	-30.736318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24356	1	41.71	5.08	0	0	19	1.0248891	-30.162312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24357	1	0	0	0	0	19	1.0200422	-30.257285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24358	1	83.42	25.43	0	0	19	1.0195327	-30.306677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24359	1	41.71	10.27	0	0	19	1.0238935	-32.128365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24360	1	95.82	79.72	0	0	19	1.0210173	-31.361909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24361	1	99.57	25.43	0	0	19	1.0036199	-32.991254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24362	1	0	0	0	0	19	1.0041324	-32.929304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24363	1	131.33	17.83	0	0	19	1.0137839	-31.862314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24364	1	0	0	0	0	19	1.0277285	-26.722209	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24365	1	0	0	0	0	19	1.0258921	-29.038099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24366	1	70.97	9.58	0	0	19	1.0274355	-26.766384	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24367	1	37.47	10.1	0	0	19	1.0196043	-31.172049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24368	1	37.34	15.92	0	0	19	1.0197087	-28.584993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24369	1	37.34	13.2	0	87.37	19	1.0325646	-31.549215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24370	1	37.34	11.19	0	0	19	1.0233375	-30.336035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24371	1	0	0	0	0	19	1.0267655	-25.472902	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24372	1	37.34	24.02	0	0	19	1.0230746	-27.604402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24373	1	0	0	0	0	19	1.0280925	-25.230439	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24374	1	85.07	39.85	0	0	19	1.0114054	-32.323048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24375	1	65.15	29.49	0	0	19	1.0111866	-33.322095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24376	1	0	0	0	0	19	1.0117427	-33.49988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24377	1	85.03	7.5	0	0	19	1.0114456	-33.551207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24378	1	44.37	18.1	0	0	19	0.9907027	-40.119909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24379	1	17.43	4.47	0	0	19	0.9969134	-38.775712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24380	1	0	0	0	0	19	1.0089169	-32.790123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24381	1	24.1	3.12	0	0	19	1.0088181	-32.803249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24382	1	35.48	4.15	0	0	19	1.0178921	-33.294402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24383	1	0	0	0	372.14	19	1.0420003	-26.286787	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24384	1	70.95	29.31	0	0	19	1.0204366	-30.389361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24385	1	0	0	0	0	19	1.0393849	-26.093561	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24386	1	25.08	3.26	0	0	19	1.0067331	-32.309677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24387	1	0	0	0	0	19	1.0147526	-35.869649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24388	1	0	0	0	0	19	1.0147526	-35.869649	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24389	1	0	0	0	0	19	1.0147526	-35.869649	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24390	1	0	0	0	0	19	1.0147526	-35.869649	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24391	1	0	0	0	0	19	1.0149716	-35.838354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24392	1	52.31	6.75	0	0	19	1.0145597	-35.898318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24393	1	39.65	9.24	0	0	19	1.0205962	-35.009457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24394	1	28.29	1.26	0	113.55	19	1.0416244	-36.612287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24395	1	22.29	3.99	0	0	19	1.0248323	-36.727008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24396	1	34.81	9.82	0	0	19	0.9907091	-35.449825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24397	1	70.22	21.19	0	0	19	1.0004038	-36.335326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24398	1	15.81	0.75	0	0	19	1.0044189	-21.969882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24399	1	28.91	7.44	0	0	19	1.0299698	-21.950127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24400	1	27.94	9.51	0	0	19	1.0135471	-24.697645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24401	1	0	0	0	0	19	1.0307877	-22.951048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24402	1	14.45	3.44	0	0	19	1.0307099	-22.958947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24403	1	21.27	2.06	0	0	19	1.0075791	-20.119146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24404	1	15.25	3.77	0	0	19	1.031557	-27.979364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24405	1	25.72	9.8	0	0	19	1.0359191	-26.695851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24406	1	17.16	0.12	0	0	19	1.0371285	-26.345821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24407	1	32.52	16.91	0	0	19	1.0282345	-32.696105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24408	1	0	0	0	0	19	1.0192334	-34.116627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24409	1	32.52	16.56	0	0	19	1.0189679	-34.135361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24410	1	0	0	0	0	19	1.0272681	-26.736488	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24411	1	32.52	11.8	0	0	19	1.0272265	-31.13675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24412	1	0	0	0	0	19	1.034014	-35.883022	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24413	1	0	0	0	0	19	1.034014	-35.883022	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24414	1	32.52	12.11	0	0	19	1.0270442	-26.755404	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24415	1	31.01	3.48	0	68.48	19	1.0340642	-29.775354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24416	1	93.03	20.63	0	0	19	1.0071813	-33.589209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24417	1	0	0	0	0	19	1.0291903	-29.647337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24418	1	31.01	7.21	0	0	19	1.0290423	-29.665864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24419	1	33.24	2.72	0	0	19	1.0043387	-30.910467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24420	1	26.49	14.73	0	0	19	1.0035171	-28.824219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24421	1	44.39	9.65	0	0	19	0.9979087	-28.599984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24422	1	0	0	0	0	19	1.0248173	-24.097156	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24423	1	30.66	0.88	0	0	19	1.0391927	-28.47374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24424	1	0	0	0	0	19	1.0266364	-23.945233	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24425	1	27.5	9.62	0	0	19	1.0306779	-29.32283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24426	1	35.9	8.53	0	0	19	1.0281505	-29.21816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24427	1	40.05	11.73	0	0	19	1.0156311	-31.324517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24428	1	23.07	2.18	0	0	19	1.0146724	-32.732905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24429	1	9.89	3.37	0	0	19	1.0114283	-31.838967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24430	1	16.07	2.35	0	0	19	1.0206874	-26.477379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24431	1	8.03	3.31	0	0	19	1.0212897	-27.398093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24432	1	39.84	7.29	0	0	19	1.0290837	-33.942988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24433	1	0	0	0	0	19	1.0428586	-32.575917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24434	1	26.49	6.47	0	0	19	1.042743	-32.589742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24435	1	0	0	0	145.61	19	1.0442849	-28.793452	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24436	1	0	0	0	0	19	1.0475408	-31.981201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24437	1	40.28	9.07	0	0	19	1.0440766	-28.81462	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24438	1	11.6	2.73	0	0	19	1.0286161	-26.186952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24439	1	11.86	2	0	0	19	1.0242208	-28.227094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24440	1	4.83	0.59	0	0	19	1.0306062	-29.326701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24441	1	4.83	0.37	0	0	19	1.0305887	-29.329611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24442	1	40.51	8.33	0	0	19	1.011907	-29.993673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24443	1	15.54	3.22	0	0	19	1.0121155	-30.06295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24444	1	26.35	9.14	0	0	19	0.9983599	-29.454293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24445	1	0	0	0	0	19	0.9985364	-29.438151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24446	1	26.35	2.56	0	0	19	1.0109429	-31.947311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24447	1	13.42	1.03	0	64.62	19	1.0431115	-35.686188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24448	1	0	0	0	0	19	1.0423487	-35.669426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24449	1	92.8	8.02	0	0	19	0.9979776	-30.042343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24450	1	76.4	3.05	0	0	19	1.0068008	-23.397135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24451	1	0	0	0	0	19	1.0128413	-22.499667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24452	1	33.74	7.7	0	0	19	1.0126725	-22.517923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24453	1	0	0	0	0	19	1.0071616	-22.787493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24454	1	33.66	18.54	0	0	19	1.0068881	-22.803956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24455	1	0	0	0	0	19	1.0234293	-29.918664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24456	1	32.12	9.48	0	0	19	1.0232556	-29.936148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24457	1	35.31	11.86	0	0	19	1.0251941	-29.743174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24458	1	0	0	0	0	19	1.0199468	-32.723597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24459	1	34.14	10.77	0	0	19	1.0197413	-32.743784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24460	1	64.43	27.12	0	0	19	1.0078595	-32.362784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24461	1	32.47	4.31	0	0	19	1.0162251	-30.398982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24462	1	12.54	3.51	0	0	19	1.0202382	-32.072481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24463	1	0	0	0	0	19	1.0180236	-29.45602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24464	1	19.38	3.01	0	0	19	1.0179382	-29.467536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24465	1	25.26	2.7	0	0	19	1.0227331	-26.418248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24466	1	0	0	0	0	19	1.0228312	-26.402169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24467	1	53.72	6.18	0	0	19	1.015266	-29.266332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24468	1	26.86	3.6	0	0	19	1.0171945	-28.441506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24469	1	18.28	11.16	0	69.78	19	1.040761	-24.756349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24470	1	0	0	0	0	19	1.0180831	-28.375526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24471	1	15.73	1.02	0	0	19	1.0180333	-28.384986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24472	1	31.46	15.81	0	0	19	1.0095963	-29.55984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24473	1	0	0	0	0	19	1.0098194	-29.543694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24474	1	18.9	10.65	0	0	19	1.0028286	-39.995511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24475	1	0	0	0	0	19	1.0211136	-37.94279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24476	1	12.29	3.74	0	0	19	1.0531661	-38.608206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24477	1	0	0	0	0	19	1.0212648	-37.932415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24478	1	0	0	0	0	19	1.0072449	-39.993147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24479	1	0	0	0	0	19	1.0143985	-40.472159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24480	1	19.28	10.21	0	0	19	1.0070899	-40.002815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24481	1	59.04	19.11	0	0	19	1.0205683	-30.998603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24482	1	0	0	0	0	19	1.0209315	-30.968867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24483	1	0	0	0	0	19	1.0259814	-30.504104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24484	1	0.31	0.15	0	0	19	1.0289293	-31.523576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24485	1	0	0	0	0	19	1.0294586	-31.694969	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24486	1	0	0	0	0	19	1.0294586	-31.694969	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24487	1	20.15	2.41	0	0	19	1.0259061	-30.516424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24488	1	0	0	0	0	19	1.0323668	-31.678415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24489	1	38.73	22.5	0	0	19	1.0343608	-32.707302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24490	1	0	0	0	0	19	1.0332057	-32.132989	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24491	1	0	0	0	0	19	1.0332057	-32.132989	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24492	1	0	0	0	0	19	1.032401	-31.657776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24493	1	0	0	0	0	19	1.0323668	-31.678415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24494	1	36.27	6.23	0	0	19	1.0341331	-26.296315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24495	1	0	0	0	0	19	1.0352739	-23.819433	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24496	1	0	0	0	0	19	1.0449143	-25.696476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24497	1	36.27	17.05	0	0	19	1.0350104	-23.83847	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24498	1	37.41	12.96	0	0	19	1.0301127	-27.456012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24499	1	36.27	9.44	0	0	19	1.0266856	-26.082981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24500	1	56.72	11.21	0	48.24	19	1.0334561	-32.085585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24501	1	28.86	8.33	0	55.47	19	1.0351882	-26.436267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24502	1	0	0	0	0	19	1.0337322	-21.190653	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24503	1	0	0	0	0	19	1.0371075	-23.333975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24504	1	28.92	15.09	0	0	19	1.0334904	-21.205092	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24505	1	28.86	4	0	0	19	1.0335408	-24.586523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24506	1	0	0	0	0	19	1.0276013	-28.303711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24507	1	28.98	7.07	0	0	19	1.0274487	-28.32157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24508	1	0	0	0	0	19	0.9966855	-37.913082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24509	1	8.76	1.39	0	0	19	1.0444924	-37.879623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24510	1	0	0	0	0	19	0.9967201	-37.914224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24511	1	6.8	0.27	0	0	19	1.0188192	-38.833328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24512	1	0	0	0	0	19	1.0312657	-37.837419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24513	1	0	0	0	0	19	1.0533751	-37.534757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24514	1	6.8	2.58	0	0	19	1.0312236	-37.841043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24515	1	0	0	0	112.06	19	1.0437105	-18.891385	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24516	1	0	0	0	0	19	1.0460487	-21.474468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24517	1	43.73	19.71	0	0	19	1.0433964	-18.914853	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24518	1	21.23	2.16	0	0	19	1.0237006	-23.018077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24519	1	0	0	0	0	19	1.0237759	-23.005688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24520	1	0	0	0	0	19	1.0304954	-22.481433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24521	1	15.4	12.24	0	0	19	1.0303371	-22.488338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24522	1	38.35	3.06	0	0	19	1.0099375	-28.370712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24523	1	42.71	10.34	0	0	19	1.0256882	-23.360241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24524	1	28.08	7.35	0	0	19	1.0126707	-26.246999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24525	1	18.95	3.46	0	0	19	1.0137004	-29.276886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24526	1	9	1.97	0	0	19	1.0010287	-23.526081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24527	1	21.11	9.96	0	0	19	1.0008672	-23.53778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24528	1	52.26	9.68	0	0	19	1.0036889	-23.547809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24529	1	0	0	0	0	19	1.0038977	-23.519024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24530	1	31.39	9.19	0	0	19	1.0212518	-21.390158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24531	1	20.56	8.21	0	0	19	1.0037983	-28.518085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24532	1	0	0	0	0	19	1.0040359	-28.915163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24533	1	14.86	2.16	0	0	19	1.0039804	-28.924566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24534	1	0	0	0	0	19	1.0114246	-31.770993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24535	2	0	0	0	0	19	1.0311339	-31.72152	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24536	1	0	0	0	0	19	1.0114154	-31.771657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24537	1	0.36	0.05	0	0	19	1.0114231	-31.771225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24538	1	0	0	0	0	19	1.045633	-25.230487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24539	2	0	0	0	0	19	1.0412738	-22.754243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24540	2	0	0	0	0	19	1.0388848	-21.716531	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24541	1	0	0	0	0	19	1.0454452	-25.428459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24542	1	0	0	0	0	19	1.045633	-25.230487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24543	2	31.06	4.29	0	0	19	1.0284918	-31.016069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24544	1	0	0	0	0	19	1.0286095	-30.998531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24545	1	0	0	0	0	19	1.039	-21.830525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24546	2	0	0	0	0	19	1.054	-19.12896	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24547	2	0	0	0	0	19	1.054411	-19.454245	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24548	1	11.88	2.48	0	0	19	1.038939	-21.837231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24549	1	0	0	0	0	19	1.037234	-22.023435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24550	1	0	0	0	0	19	1.0326354	-30.856053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24551	2	0	0	0	0	19	1.0334743	-30.764677	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24552	1	23.04	5.47	0	0	19	1.0325231	-30.870256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24553	1	0	0	0	-240.12	19	1.04	-16.885885	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24554	1	0	0	0	0	19	1.0425549	-20.09603	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24555	1	0	0	0	0	19	1.0469151	-22.415769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24556	2	0	0	0	0	19	1.0523566	-15.955627	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24557	2	0	0	0	0	19	1.0557711	-15.763109	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24558	2	0	0	0	0	19	1.0521292	-15.830997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24559	2	0	0	0	0	19	1.0536804	-15.576065	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24560	1	0	0	0	0	19	1.0370886	-20.944662	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24561	1	0	0	0	0	19	1.0408643	-16.397964	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24562	1	0	0	0	0	19	1.0223298	-27.062794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24563	1	0	0	0	0	19	1.0406178	-30.657865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24564	2	0	0	0	0	19	1.0223298	-27.062794	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24565	2	0	0	0	0	19	1.0223298	-27.062794	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24566	1	0	0	0	0	19	1.0223298	-27.062794	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24567	1	0	0	0	0	19	1.027641	-26.698511	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24568	1	0	0	0	0	19	1.0223298	-27.062794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24569	1	0	0	0	0	19	1.0315779	-31.075354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24570	2	0	0	0	0	19	1.0392303	-30.94982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24571	2	0	0	0	0	19	1.0389067	-30.984451	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24572	2	0	0	0	0	19	1.03869	-31.007709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24573	2	0	0	0	0	19	1.0315779	-31.075354	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24574	2	0	0	0	0	19	1.0315779	-31.075354	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24575	1	0	0	0	0	19	1.0315633	-31.076398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24576	1	0	0	0	0	19	1.0315779	-31.075354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24577	1	0	0	0	0	19	1.044589	-28.943926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24578	2	0	0	0	0	19	1.0626594	-27.814606	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24579	1	0	0	0	0	19	1.0444853	-28.996764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24580	1	0	0	0	0	19	1.044589	-28.943926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24581	2	0	0	0	0	19	1.0134572	-33.980582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24582	1	0	0	0	0	19	1.0133667	-33.986896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24583	1	0	0	0	0	19	1.071	-27.012922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24584	2	0	0	0	0	19	1.071	-27.012922	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24585	2	0	0	0	0	19	1.0095764	-22.235359	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24586	2	0	0	0	0	19	1.0149882	-21.466607	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24587	2	0	0	0	0	19	1.007863	-22.518458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24588	2	0	0	0	0	19	1.0174611	-21.045284	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24589	2	0	0	0	0	19	1.0223847	-20.162523	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24590	1	0	0	0	0	19	1.0585033	-28.07221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24591	1	0	0	0	0	19	1.071	-27.012922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24592	1	0	0	0	0	19	1.009343	-33.543891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24593	2	0	0	0	0	19	1.0487064	-33.477582	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24594	1	0	0	0	0	19	1.0093405	-33.544497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24595	1	0	0	0	0	19	1.009343	-33.543891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24596	2	0	0	0	0	19	1.0409809	-21.094735	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24597	1	0	0	0	0	19	1.0469717	-24.169945	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24598	1	0	0	0	0	19	1.0493993	-25.652819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24599	1	0	0	0	0	19	1.0497441	-29.968593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24600	1	0	0	0	179.42	19	1.0466074	-20.480443	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24601	1	0	0	0	0	19	1.0429137	-24.792077	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24602	2	0	0	0	0	19	1.0035122	-39.684517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24603	1	0	0	0	0	19	1.0034774	-39.687309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24604	2	0	0	0	0	19	1.003743	-39.798393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24605	1	0	0	0	0	19	1.0036912	-39.80324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24606	1	0	0	0	0	19	1.0219818	-21.183741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24607	2	0	0	0	0	19	1.0285066	-21.033971	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24608	1	0	0	0	0	19	1.0219699	-21.187353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24609	1	0	0	0	0	19	1.0368078	-21.351795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24610	2	0	0	0	0	19	1.0405	-18.069147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24611	2	0	0	0	0	19	1.0405	-18.483762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24612	2	0	0	0	0	19	1.0405	-19.575173	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24613	2	0	0	0	0	19	1.0405	-19.244386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24614	2	0	0	0	0	19	1.0405	-19.160463	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24615	2	0	0	0	0	19	1.0405	-19.081148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24616	1	0	0	0	0	19	1.0344334	-21.84496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24617	1	0	0	0	0	19	1.0368078	-21.351795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24618	2	0	0	0	0	19	1.0401449	-9.838858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24619	1	0	0	0	0	19	1.0397693	-9.865429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24620	1	0	0	0	0	19	1.0139405	-31.913375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24621	2	0	0	0	0	19	1.0151361	-31.780898	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24622	2	0	0	0	0	19	1.0154971	-31.741222	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24623	2	0	0	0	0	19	1.0157304	-31.716028	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24624	1	0	0	0	0	19	1.0138424	-31.920065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24625	1	0	0	0	0	19	1.0139405	-31.913375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24626	2	0	0	0	0	19	1.0299158	-25.136615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24627	1	0	0	0	0	19	1.0298528	-25.14104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24628	2	0	0	0	0	19	1.0478096	-18.4103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24629	1	0	0	0	0	19	1.0476138	-18.471482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24630	2	0	0	0	0	19	1.0335871	-22.054509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24631	1	0	0	0	0	19	1.0335871	-22.054509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24632	2	0	0	0	0	19	1.0402911	-22.218004	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24633	2	0	0	0	0	19	1.0397537	-22.29433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24634	1	0	0	0	0	19	1.0395894	-22.317733	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24635	1	0	0	0	0	19	1.0395894	-22.317733	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24636	1	0	0	0	0	19	1.0403055	-22.222135	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24637	1	0	0	0	0	19	1.0402911	-22.218004	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24638	2	0	0	0	0	19	1.0295901	-33.521561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24639	1	0	0	0	0	19	1.0295441	-33.525089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24640	1	0	0	0	0	19	1.0404444	-34.990876	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24641	1	0	0	0	0	19	1.0395581	-35.647448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24642	2	0	0	0	0	19	1.0023922	-34.263491	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24643	1	0	0	0	0	19	1.0406876	-34.951859	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24644	1	0	0	0	0	19	1.0404444	-34.990876	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24645	1	0	0	0	0	19	1.044429	-22.084403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24646	1	0	0	0	0	19	1.0470163	-24.18055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24647	2	0	0	0	0	19	1.0436084	-20.584347	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24648	2	0	0	0	0	19	1.0438811	-20.887214	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24649	2	0	0	0	0	19	1.0437353	-20.68266	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24650	2	0	0	0	0	19	1.0436363	-20.563168	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24651	1	0	0	0	0	19	1.0444068	-22.079772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24652	1	0	0	0	0	19	1.044429	-22.084403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24653	1	0	0	0	0	19	1.0159185	-25.328445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24654	2	0	0	0	0	19	1.0164464	-25.258488	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24655	2	0	0	0	0	19	1.016462	-25.256773	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24656	1	0	0	0	0	19	1.0159035	-25.329584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24657	1	0	0	0	0	19	1.0159185	-25.328445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24658	1	0	0	0	0	19	1.0269823	-31.590155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24659	2	0	0	0	0	19	1.042215	-32.53775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24660	1	0	0	0	0	19	1.0279744	-31.585225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24661	1	0	0	0	0	19	1.0269823	-31.590155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24662	2	0	0	0	0	19	1.0270096	-31.340131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24663	1	0	0	0	0	19	1.0270096	-31.340131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24664	1	0	0	0	-870.14	19	1.0374022	-15.055087	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24665	1	0	0	0	0	19	1.0413137	-17.682856	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24666	1	0	0	0	0	19	1.0408862	-19.611025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24667	2	0	0	0	0	19	1.0169742	-14.524278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24668	2	0	0	0	0	19	1.0134491	-14.233535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24669	2	0	0	0	0	19	1.0152766	-14.028559	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24670	2	0	0	0	0	19	1.0139566	-14.177518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24671	1	0	0	0	0	19	1.0402766	-17.893001	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24672	1	0	0	0	0	19	1.0413137	-17.682856	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24673	1	0	0	0	0	19	1.0194651	-26.992353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24674	2	0	0	0	0	19	1.0178358	-26.35959	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24675	2	0	0	0	0	19	1.0194651	-26.992353	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24676	1	0	0	0	0	19	1.0192596	-27.009614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24677	1	0	0	0	0	19	1.0194651	-26.992353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24678	1	0	0	0	0	19	1.0441939	-29.910424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24679	2	0	0	0	0	19	1.0441939	-29.910424	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24680	1	0	0	0	0	19	1.0441939	-29.910424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24681	1	0	0	0	-403.01	19	1.041	-16.430958	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24682	1	0	0	0	0	19	1.0395381	-19.874914	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24683	1	0	0	0	0	19	1.034773	-22.248597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24684	2	0	0	0	0	19	1.0479771	-15.303459	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24685	2	0	0	0	0	19	1.0465509	-15.540773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24686	2	0	0	0	0	19	1.046	-15.833943	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24687	1	0	0	0	0	19	1.0356638	-21.053512	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24688	1	0	0	0	0	19	1.0395381	-19.874914	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24689	2	0	0	0	0	19	1.0304596	-28.238291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24690	1	0	0	0	0	19	1.0303774	-28.245505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24691	2	0	0	0	0	19	1.0176081	-23.176046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24692	1	0	0	0	0	19	1.017323	-23.200313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24693	1	0	0	0	0	19	1.0147788	-32.168232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24694	2	0	0	0	0	19	1.014774	-32.16899	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24695	2	0	0	0	0	19	1.0152222	-32.119593	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24696	1	0	0	0	0	19	1.014774	-32.16899	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24697	1	0	0	0	0	19	1.0147705	-32.168865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24698	1	0	0	0	0	19	1.048	-14.156886	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24699	1	0	0	0	0	19	1.0408678	-15.6557	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24700	1	0	0	0	0	19	1.0292112	-19.393394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24701	1	0	0	0	0	19	1.0200418	-25.263788	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24702	1	0	0	0	0	19	1.0200418	-25.263788	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24703	2	0	0	0	0	19	1.0243391	-12.906646	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24704	2	0	0	0	0	19	1.048	-14.156886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24705	2	0	0	0	0	19	1.0207732	-12.493897	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24706	1	0	0	0	0	19	1.0458372	-14.329243	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24707	1	0	0	0	0	19	1.048	-14.156886	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24708	1	0	0	0	0	19	1.0116416	-28.79578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24709	2	0	0	0	0	19	1.0116416	-28.79578	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24710	1	0	0	0	0	19	1.0116416	-28.79578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24711	2	0	0	0	0	19	1.0140203	-30.690525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24712	1	0	0	0	0	19	1.0140203	-30.690525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24713	2	0	0	0	0	19	1.0385262	-19.218836	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24714	1	0	0	0	0	19	1.0447796	-20.851421	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24715	1	0	0	0	0	19	1.0439484	-21.94768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24716	1	0	0	0	-266.33	19	1.0404749	-18.477588	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24717	1	0	0	0	0	19	1.0385262	-19.218836	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24718	1	0	0	0	18.39	19	1.04	-21.432354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24719	2	0	0	0	0	19	1.0479792	-19.137649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24720	2	0	0	0	0	19	1.0495	-19.326678	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24721	1	0	0	0	0	19	1.0388772	-21.559982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24722	1	0	0	0	0	19	1.04	-21.432354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24723	1	0	0	0	-541.51	19	1.044119	-14.200502	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24724	1	0	0	0	0	19	1.0370477	-17.879539	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24725	1	0	0	0	0	19	1.0264007	-20.749465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24726	1	0	0	0	0	19	1.0350579	-19.833945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24727	1	0	0	0	0	19	1.0350579	-19.833945	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24728	2	0	0	0	0	19	1.0126689	-12.826735	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24729	2	0	0	0	0	19	1.0136877	-13.395416	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24730	2	0	0	0	0	19	1.0135372	-12.732252	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24731	2	0	0	0	0	19	1.0127692	-13.501391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24732	2	0	0	0	0	19	1.0112992	-13.662959	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24733	2	0	0	0	0	19	1.0124511	-12.850406	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24734	1	0	0	0	0	19	1.0362578	-18.210837	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24735	1	0	0	0	0	19	1.0370477	-17.879539	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24736	1	0	0	0	0	19	1.0149761	-30.798886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24737	2	0	0	0	0	19	1.0218343	-30.735949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24738	1	0	0	0	0	19	1.0149701	-30.799436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24739	1	0	0	0	0	19	1.0377056	-22.728032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24740	2	0	0	0	0	19	1.03745	-22.001035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24741	2	0	0	0	0	19	1.037444	-21.988549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24742	1	0	0	0	0	19	1.0376446	-22.752432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24743	1	0	0	0	0	19	1.0377056	-22.728032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24744	2	0	0	0	0	19	1.015031	-32.306996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24745	1	0	0	0	0	19	1.015031	-32.306996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24746	1	0	0	0	0	19	1.014378	-32.018079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24747	2	0	0	0	0	19	1.0087674	-31.940715	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24748	1	0	0	0	0	19	1.0143604	-32.01925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24749	1	0	0	0	0	19	1.014378	-32.018079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24750	1	0	0	0	0	19	1.010118	-39.305536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24751	2	0	0	0	0	19	1.0105	-39.254938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24752	2	0	0	0	0	19	1.0105	-39.254938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24753	1	0	0	0	0	19	1.0101534	-39.301303	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24754	1	0	0	0	0	19	1.010081	-39.308911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24755	1	0	0	0	-930.04	19	1.0404193	-14.105016	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24756	1	0	0	0	0	19	1.0372449	-16.308198	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24757	1	0	0	0	0	19	1.0242816	-18.182965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24758	2	0	0	0	0	19	1.0087243	-13.39825	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24759	2	0	0	0	0	19	1.0128834	-12.88066	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24760	2	0	0	0	0	19	1.0117949	-13.020865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24761	2	0	0	0	0	19	1.0124854	-12.93057	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24762	2	0	0	0	0	19	1.0125763	-12.926066	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24763	2	0	0	0	0	19	1.0404193	-14.105016	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24764	1	0	0	0	0	19	1.0360652	-16.62122	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24765	1	0	0	0	0	19	1.0372449	-16.308198	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24766	1	0	0	0	0	19	1.03297	-32.686795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24767	2	0	0	0	0	19	1.034286	-32.515463	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24768	2	0	0	0	0	19	1.0342009	-32.525915	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24769	2	0	0	0	0	19	1.033479	-32.620451	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24770	1	0	0	0	0	19	1.032878	-32.693743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24771	1	0	0	0	0	19	1.03297	-32.686795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24772	2	0	0	0	0	19	1.0315313	-24.173876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24773	1	0	0	0	0	19	1.0315313	-24.173876	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24774	1	0	0	0	0	19	1.0315313	-24.173876	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24775	1	0	0	0	0	19	1.0315313	-24.173876	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24776	1	0	0	0	0	19	1.0313847	-24.187238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24777	1	0	0	0	0	19	1.0315313	-24.173876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24778	1	0	0	0	325.36	19	1.0440332	-13.962159	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24779	1	0	0	0	0	19	1.043377	-13.866684	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24780	1	0	0	0	0	19	1.043208	-9.733464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24781	2	0	0	0	0	19	1.0440332	-13.962159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24782	2	0	0	0	0	19	1.0267864	-12.048395	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24783	1	0	0	0	0	19	1.0406769	-13.949023	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24784	1	0	0	0	0	19	1.043377	-13.866684	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24785	2	0	0	0	0	19	1.041	-21.47653	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24786	1	0	0	0	0	19	1.0300718	-22.910136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24787	1	0	0	0	0	19	1.0125334	-25.491734	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24788	1	0	0	0	0	19	1.0125334	-25.491734	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24789	1	0	0	0	58.41	19	1.0393389	-21.597662	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24790	1	0	0	0	0	19	1.041	-21.47653	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24791	1	0	0	0	0	19	1.0210094	-24.200317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24792	2	0	0	0	0	19	1.0281711	-24.102095	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24793	1	0	0	0	0	19	1.0210011	-24.201038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24794	2	0	0	0	0	19	1.0178104	-26.841757	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24795	2	0	0	0	0	19	1.0434999	-30.880174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24796	1	0	0	0	0	19	1.0218149	-26.558226	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24797	1	0	0	0	0	19	1.0178104	-26.841757	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24798	1	0	0	0	0	19	1.0257628	-22.144625	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24799	1	0	0	0	0	19	1.0391541	-23.715524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24800	2	0	0	0	0	19	1.0257628	-22.144625	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24801	2	0	0	0	0	19	1.0257628	-22.144625	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24802	1	0	0	0	0	19	1.0261837	-22.094332	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24803	1	0	0	0	0	19	1.0257628	-22.144625	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24804	1	0	0	0	0	19	1.0464558	-14.683938	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24805	1	0	0	0	0	19	1.0445265	-16.223485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24806	1	0	0	0	0	19	1.048056	-18.220566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24807	1	0	0	0	0	19	1.0478865	-18.139014	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24808	1	0	0	0	0	19	1.0478865	-18.139014	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24809	2	0	0	0	0	19	1.0464558	-14.683938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24810	2	0	0	0	0	19	1.0461338	-14.226889	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24811	2	0	0	0	0	19	1.0462182	-14.352363	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24812	2	0	0	0	0	19	1.0460629	-14.167657	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24813	1	0	0	0	0	19	1.0472149	-14.599918	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24814	1	0	0	0	0	19	1.0437058	-16.336557	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24815	1	0	0	0	0	19	1.0303077	-31.568295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24816	2	0	0	0	0	19	1.0382296	-32.116539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24817	1	0	0	0	0	19	1.0297487	-31.506498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24818	1	0	0	0	0	19	1.0303077	-31.568295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24819	1	0	0	0	0	19	1.0130829	-33.164545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24820	2	0	0	0	0	19	1.0078934	-33.040483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24821	2	0	0	0	0	19	1.0073153	-33.10555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24822	1	0	0	0	0	19	1.0130547	-33.166736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24823	1	0	0	0	0	19	1.0130829	-33.164545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24824	1	0	0	0	0	19	1.0069538	-37.641011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24825	1	0	0	0	0	19	1.042196	-38.007147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24826	2	0	0	0	0	19	1.0105	-36.981122	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24827	2	0	0	0	0	19	1.0214854	-37.404656	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24828	1	0	0	0	0	19	1.0070011	-37.636052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24829	1	0	0	0	0	19	1.0069538	-37.641011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24830	1	12.63	2.3	0	0	20	0.9817507	-34.321147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24831	1	25.25	14.04	0	0	20	0.9880124	-36.299115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24832	1	0	0	0	0	20	0.972454	-36.198652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24833	1	12.63	5.06	0	0	20	0.9723664	-36.207079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24834	1	15.14	0.53	0	0	20	0.9692475	-38.344762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24835	1	0	0	0	0	20	0.9574091	-38.041526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24836	1	18.25	5.52	0	0	20	0.9573036	-38.053764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24837	1	19.83	7.22	0	0	20	0.9616483	-38.501569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24838	1	13.16	1.54	0	0	20	0.9764197	-31.331857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24839	1	6.41	0.69	0	12.17	20	1.0379211	-37.65414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24840	1	13.73	5.67	0	0	20	0.9590422	-24.344431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24841	1	0	0	0	0	20	1.0119701	-40.031645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24842	1	12.06	4.18	0	0	20	1.0118936	-40.03892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24843	1	11.59	2.35	0	31.05	20	1.0348759	-38.859897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24844	1	0	0	0	0	20	1.0166323	-38.634578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24845	1	10.31	2.03	0	0	20	1.0165866	-38.640853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24846	1	10.31	2	0	0	20	1.0181163	-40.442157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24847	1	0	0	0	76.74	20	1.0399214	-39.878612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24848	1	13.51	1.58	0	0	20	1.0398736	-39.886726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24849	1	14.81	2.32	0	0	20	1.0042748	-40.788815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24850	1	7.41	2.06	0	0	20	1.0044635	-40.569374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24851	1	0	0	0	0	20	1.0045035	-40.564995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24852	1	15.77	6.47	0	38.57	20	1.0379739	-27.116666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24853	1	18	10.39	0	40.86	20	1.0360009	-26.925178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24854	1	0	0	0	0	20	1.0356738	-26.909266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24855	1	0	0	0	14.33	20	1.0340152	-26.471655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24856	1	15.77	5.52	0	0	20	1.0339291	-26.479715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24857	1	0	0	0	14.08	20	1.0359997	-26.87256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24858	1	15.77	4.43	0	0	20	1.0359161	-26.88166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24859	1	8.59	1.33	0	0	20	1.0309018	-22.78326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24860	1	6.45	2	0	0	20	1.0220862	-14.16952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24861	1	18.01	2.81	0	0	20	1.0230226	-14.483837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24862	1	13.39	2.2	0	0	20	1.0097177	-25.375128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24863	1	0	0	0	0	20	1.013583	-23.919395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24864	1	13.77	5.81	0	0	20	1.0134772	-23.927219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24865	1	0	0	0	0	20	1.0077162	-24.626643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24866	1	5.57	0.63	0	0	20	1.0076927	-24.630303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24867	1	37.13	8.16	0	0	20	0.9985825	-25.753792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24868	1	0	0	0	0	20	1.0092439	-24.228697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24869	1	34.35	8.75	0	0	20	1.0090762	-24.247987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24870	1	34.35	7.72	0	0	20	0.9997832	-25.357441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24871	1	0	0	0	0	20	0.9996109	-25.100928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24872	1	34.87	17.16	0	0	20	0.9993165	-25.122393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24873	1	10.89	1.74	0	0	20	1.0261142	-23.333289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24874	1	12.06	3.52	0	0	20	1.0428323	-20.259285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24875	1	0	0	0	0	20	1.0428977	-20.252226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24876	1	0	0	0	0	20	1.0207648	-23.891985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24877	1	11.13	4.06	0	0	20	1.0206929	-23.898253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24878	1	21.53	8.78	0	0	20	1.0386467	-20.458623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24879	1	0	0	0	0	20	1.033736	-23.49445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24880	1	10.11	3.87	0	0	20	1.0336717	-23.500356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24881	1	0	0	0	0	20	0.9654083	-33.27219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24882	1	0	0	0	0	20	0.9654083	-33.27219	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24883	1	0	0	0	0	20	0.9654083	-33.27219	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24884	1	0	0	0	0	20	0.9654083	-33.27219	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24885	1	15.83	3.65	0	0	20	0.9653259	-33.281701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24886	1	0	0	0	0	20	0.9654806	-33.262797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24887	1	29.34	5.24	0	0	20	0.9625395	-33.292875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24888	1	15.71	4.04	0	0	20	0.9728402	-31.170519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24889	1	7.8	2.68	0	0	20	0.9885849	-29.819311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24890	1	0	0	0	0	20	0.9886373	-29.814435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24891	1	0	0	0	0	20	0.949137	-31.501629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24892	1	8.11	2.1	0	0	20	0.9490926	-31.507507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24893	1	14.97	4.24	0	50.2	20	1.0360945	-23.754377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24894	1	11.03	4.33	0	0	20	0.9535255	-25.559622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24895	1	0	0	0	0	20	0.9466362	-27.763505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24896	1	15.59	8.93	0	0	20	0.9464913	-27.773979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24897	1	21.36	2.28	0	0	20	0.9547754	-25.226898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24898	1	0	0	0	0	20	0.9548573	-25.211383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24899	1	16.16	2.62	0	0	20	0.9664044	-21.729375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24900	1	21.32	2.43	0	0	20	1.0165958	-26.235089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24901	1	24.62	7.43	0	0	20	1.0185929	-26.848777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24902	1	45.75	11.36	0	0	20	1.0456077	-11.554326	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24903	1	0	0	0	0	20	1.0458202	-11.53099	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24904	1	0	0	0	0	20	1.0288329	-22.171095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24905	1	47.13	29.67	0	0	20	1.0283761	-22.195991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24906	1	27.81	2.81	0	0	20	1.0167534	-22.967159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24907	1	27.81	6.7	0	0	20	1.0126947	-24.148381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24908	1	0	0	0	0	20	1.0328681	-21.952747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24909	1	25.33	3.28	0	0	20	1.0327667	-21.96591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24910	1	0	0	0	27.55	20	1.0388557	-17.930832	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24911	1	0	0	0	0	20	1.0313151	-20.793605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24912	1	38.21	6.45	0	0	20	1.0387039	-17.952387	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24913	1	12.78	6.99	0	51.68	20	1.0327764	-25.038375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24914	1	0	0	0	0	20	1.0323239	-25.024103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24915	1	0	0	0	0	20	1.0176982	-23.687979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24916	1	38.03	7.79	0	0	20	1.0175224	-23.710381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24917	1	26.76	7.64	0	0	20	1.0291302	-24.844808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24918	1	44.57	16.43	0	0	20	1.0119037	-23.864722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24919	1	49.43	3.35	0	0	20	1.0112322	-24.317044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24920	1	0	0	0	0	20	1.0339305	-17.719109	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24921	1	24.71	1.7	0	0	20	1.0420574	-21.061266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24922	1	0	0	0	0	20	1.0357996	-17.52044	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24923	1	14.45	3.45	0	0	20	1.0232443	-22.213481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24924	1	0	0	0	0	20	1.0285296	-23.935348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24925	1	14.45	6.02	0	0	20	1.0284344	-23.943203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24926	1	27.23	6.97	0	0	20	1.026576	-21.46502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24927	1	23.62	12.65	0	0	20	1.0268104	-21.82134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24928	1	22.82	2.58	0	0	20	1.0162118	-23.80348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24929	1	0	0	0	0	20	1.0162898	-23.78889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24930	1	22.82	8.79	0	0	20	1.0350189	-21.739654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24931	1	44.84	14.38	0	0	20	1.0198421	-25.788639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24932	1	12.65	2.05	0	0	20	1.0325685	-26.377315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24933	1	0	0	0	0	20	1.0007328	-25.151879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24934	1	9.59	3.69	0	0	20	0.9987063	-25.423633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24935	1	0	0	0	0	20	1.0006561	-25.161512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24936	1	0	0	0	0	20	1.0006561	-25.161512	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24937	1	0	0	0	0	20	1.0007961	-25.146472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24938	1	0	0	0	0	20	1.0007328	-25.151879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24939	1	14.4	3.13	0	0	20	1.0165792	-27.931848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24940	1	17.21	6.86	0	0	20	1.0100295	-21.636206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24941	1	14.4	2.8	0	0	20	1.0070368	-23.058037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24942	1	10.14	2.18	0	0	20	1.0050403	-28.529004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24943	1	8.83	4.19	0	0	20	0.9786425	-17.289593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24944	1	0	0	0	0	20	0.9910262	-12.771188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24945	1	17.31	6.93	0	0	20	0.990902	-12.781509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24946	1	5.02	2.81	0	0	20	1.0061218	-12.595712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24947	1	8.15	1.94	0	0	20	0.9867	-11.649546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24948	1	10.96	3.21	0	0	20	0.9874004	-12.348625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24949	1	10.5	5.39	0	0	20	0.9718812	-22.981092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24950	1	17.39	4.5	0	0	20	1.0176627	-16.980717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24951	1	28.8	2.79	0	0	20	1.0083071	-17.831034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24952	1	0	0	0	16.21	20	1.0441801	-13.999058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24953	1	0	0	0	0	20	1.0262086	-16.313471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24954	1	33.15	12.33	0	0	20	1.0439852	-14.01577	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24955	1	0	0	0	0	20	1.0203018	-15.857281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24956	1	5.99	1.32	0	0	20	1.0202713	-15.860695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24957	1	0	0	0	0	20	1.0246691	-15.28021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24958	1	7.25	0.36	0	0	20	1.0246491	-15.284768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24959	1	16.04	3.95	0	0	20	1.0011934	-12.607863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24960	1	9.12	1.93	0	0	20	1.0080602	-9.702368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24961	1	9.12	2.41	0	0	20	1.0028291	-14.110971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24962	1	0	0	0	0	20	1.0028737	-14.105905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24963	1	29.57	0.81	0	0	20	1.0217504	-12.064777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24964	1	0	0	0	0	20	0.9811551	-20.327816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24965	1	27.24	6.92	0	0	20	0.9810193	-20.34423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24966	1	0	0	0	114.58	20	1.0397788	-8.400988	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24967	1	29.57	5.39	0	0	20	1.032108	-10.775766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24968	1	0	0	0	0	20	1.0408615	-8.104325	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24969	1	27.24	7.73	0	0	20	1.0275984	-11.378496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24970	1	17.74	8.59	0	0	20	1.0113554	-20.38352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24971	1	13.24	1.37	0	0	20	1.0333073	-23.008679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24972	1	0	0	0	0	20	1.0333541	-23.001473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24973	1	6.62	2.07	0	0	20	1.0284638	-26.014404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24974	1	18.62	1.61	0	0	20	1.0154842	-20.611195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24975	1	32.18	11.77	0	0	20	1.0160784	-20.439505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24976	1	0	0	0	0	20	1.0304643	-22.104295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24977	1	21.29	6.58	0	0	20	1.0303331	-22.116347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24978	1	0	0	0	0	20	1.0375734	-26.339002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24979	1	12.24	4.74	0	0	20	1.0374945	-26.345404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24980	1	14.92	3.49	0	0	20	1.0314775	-27.32393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24981	1	11.61	1.37	0	39.98	20	1.0402722	-26.907401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24982	1	0	0	0	0	20	1.0276409	-23.427218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24983	1	8.11	1.18	0	0	20	1.0276114	-23.432118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24984	1	0	0	0	0	20	1.021983	-22.53402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24985	1	14.14	1.47	0	0	20	1.0219402	-22.541675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24986	1	14.64	3.87	0	0	20	1.0194081	-23.471384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24987	1	0	0	0	0	20	1.0242797	-21.705701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24988	1	14.46	6.34	0	0	20	1.0241847	-21.712814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24989	1	34.19	2.64	0	0	20	1.0274369	-25.54625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24990	1	0	0	0	0	20	1.0463215	-12.819983	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24991	1	0	0	0	0	20	1.0391381	-19.002212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24992	1	0	0	0	0	20	1.0402439	-22.261269	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24993	1	0	0	0	0	20	1.0402439	-22.261269	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24994	1	32.74	11.2	0	0	20	1.0461232	-12.839202	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24995	1	32.78	6.26	0	0	20	1.0320567	-20.918662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24996	1	0	0	0	0	20	1.0321929	-20.901646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24997	1	32.29	15.81	0	0	20	1.033667	-20.024324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24998	1	0	0	0	0	20	1.0152603	-28.230313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	24999	1	8.68	4.26	0	0	20	1.0151934	-28.235296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25000	1	11.37	2.36	0	0	20	1.0322575	-31.433374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25001	1	3.45	0.62	0	0	20	1.0301522	-21.802572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25002	1	17	4.74	0	0	20	1.0279051	-27.62719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25003	1	0	0	0	0	20	1.031713	-27.857846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25004	1	10.61	1.8	0	0	20	1.0316694	-27.864402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25005	1	0	0	0	0	20	1.0253635	-30.239159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25006	1	5.22	1.28	0	0	20	1.0253403	-30.241978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25007	1	8.06	2.21	0	34.38	20	1.034245	-29.508602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25008	1	16.74	5.58	0	0	20	1.0279887	-28.992812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25009	1	0	0	0	0	20	1.028088	-28.982792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25010	1	7.75	0.37	0	0	20	1.0228611	-24.333187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25011	1	15.17	6.33	0	0	20	1.0122566	-28.008903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25012	1	0	0	0	0	20	1.0123588	-28.000514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25013	1	0	0	0	0	20	1.0129169	-27.84363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25014	1	16.83	4.82	0	0	20	1.0128252	-27.852938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25015	1	14.62	1.36	0	0	20	1.0147066	-27.879228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25016	1	0	0	0	0	20	1.023003	-32.826855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25017	1	6.78	2.04	0	0	20	1.0229618	-32.830931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25018	1	12.79	1.49	0	0	20	1.0414465	-18.241094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25019	1	12.79	4.3	0	0	20	1.0253535	-29.275999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25020	1	12.79	3.28	0	0	20	1.0227521	-30.315174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25021	1	17.57	11.7	0	0	20	1.0061121	-25.47709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25022	1	0	0	0	0	20	1.0062783	-25.468311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25023	1	0	0	0	0	20	0.9910283	-23.802797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25024	1	11.26	1.5	0	0	20	0.9909843	-23.809636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25025	1	10.92	1.27	0	0	20	1.0317149	-22.586053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25026	1	0	0	0	0	20	1.0317511	-22.579586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25027	1	21.14	5.21	0	0	20	0.9901571	-9.272716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25028	1	10.57	1.61	0	0	20	0.9922411	-8.778577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25029	1	0	0	0	0	20	0.9984606	-3.737478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25030	1	18.42	10.14	0	0	20	0.9983096	-3.746644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25031	1	15.72	5.99	0	0	20	1.0073933	-5.958103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25032	1	0	0	0	0	20	1.0075	-5.94931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25033	1	15.72	2.79	0	0	20	1.0201226	-4.447259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25034	1	0	0	0	0	20	1.0379182	-1.176701	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25035	1	15.72	0.19	0	0	20	1.025737	-3.803908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25036	1	0	0	0	0	20	1.0386991	-1.096582	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25037	1	17.35	3.84	0	0	20	0.9856447	-5.280423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25038	1	15.99	8.06	0	0	20	0.9844519	-5.467095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25039	1	31.99	3.83	0	0	20	0.9841297	-5.850323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25040	1	0	0	0	0	20	0.9842531	-5.831553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25041	1	0	0	0	0	20	1.0330066	-8.603447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25042	1	7.11	1.69	0	0	20	1.0329684	-8.607318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25043	1	17.52	2.61	0	0	20	0.9968371	-7.01405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25044	1	11.42	2.12	0	0	20	1.0249293	-24.982668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25045	1	0	0	0	0	20	1.0271369	-24.797784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25046	1	21.31	3.76	0	0	20	1.0270436	-24.81102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25047	1	0	0	0	23.29	20	1.0332975	-24.1459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25048	1	11.47	4.66	0	0	20	1.0332222	-24.151449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25049	1	1.76	0.75	0	0	20	1.0118574	-16.690322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25050	1	6.84	3.33	0	0	20	1.0332102	-5.259212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25051	1	24.17	3.41	0	0	20	1.0140478	-21.2339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25052	1	0	0	0	0	20	1.0099366	-21.269513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25053	1	17.31	6.04	0	0	20	1.0098202	-21.279312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25054	1	24.81	3.22	0	0	20	1.0178849	-20.991754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25055	1	0	0	0	0	20	1.008414	-21.149037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25056	1	34.08	12.37	0	0	20	1.0082199	-21.166905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25057	1	18	5.14	0	0	20	1.0265701	-19.864139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25058	1	17.03	9.18	0	0	20	1.0253001	-20.688478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25059	1	0	0	0	0	20	1.0338153	-20.03127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25060	1	0	0	0	0	20	1.0441838	-21.628544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25061	1	29.69	5.48	0	0	20	1.0336797	-20.046666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25062	1	42.92	14.28	0	0	20	1.031234	-23.954365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25063	1	0	0	0	0	20	1.0314713	-23.931834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25064	1	24.35	8.38	0	0	20	1.0265745	-24.443537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25065	1	0	0	0	0	20	1.026713	-24.430607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25066	1	25.04	2.32	0	0	20	1.0194778	-20.859312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25067	1	0	0	0	0	20	1.0232267	-20.25376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25068	1	29.21	3.5	0	0	20	1.0231186	-20.269608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25069	1	10.42	4.13	0	0	20	1.0248579	-20.590646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25070	1	29.21	9.49	0	0	20	1.0246964	-20.607213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25071	1	66.48	11.43	0	0	20	1.0310642	-20.001431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25072	1	29.21	4.57	0	0	20	1.0202692	-21.155463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25073	1	22.03	11.64	0	0	20	1.0206595	-23.452696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25074	1	0	0	0	0	20	1.0208296	-23.441757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25075	1	19.25	6.7	0	0	20	1.0260802	-24.40446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25076	1	0	0	0	0	20	1.0261932	-24.394826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25077	1	17.03	6.91	0	0	20	1.0216549	-21.15819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25078	1	18.57	6.5	0	0	20	1.0215328	-21.168075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25079	1	0	0	0	0	20	1.0354477	-19.375816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25080	1	32	11.33	0	0	20	1.035265	-19.392604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25081	1	0	0	0	0	20	1.0210921	-20.135929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25082	1	48.09	4.66	0	0	20	1.0209024	-20.165406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25083	1	32	9.24	0	0	20	1.0179511	-20.526796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25084	1	0	0	0	64.74	20	1.0383019	-15.845676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25085	1	64	17.35	0	0	20	1.029098	-18.9521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25086	1	0	0	0	0	20	1.039261	-15.640892	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25087	1	0	0	0	0	20	1.0181592	-20.62743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25088	1	27.34	10.22	0	0	20	1.0179831	-20.642549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25089	1	0	0	0	0	20	1.029872	-23.386301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25090	1	0	0	0	0	20	1.0351802	-23.801049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25091	1	26.66	8.45	0	0	20	1.0297291	-23.400706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25092	1	48.09	17.25	0	0	20	1.019774	-21.844998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25093	1	0	0	0	63.86	20	1.0342798	-24.989325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25094	1	51.13	4.55	0	0	20	1.0341056	-25.018148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25095	1	10.3	2.8	0	0	20	0.9989814	-13.941078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25096	1	7.98	0.99	0	0	20	1.0329268	-16.221263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25097	1	8.4	5.22	0	0	20	1.02528	-10.256557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25098	1	0	0	0	0	20	1.0253565	-10.25218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25099	1	7.43	1.11	0	8.26	20	1.0410879	-30.984878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25100	1	7.18	2.47	0	26.66	20	1.0341701	-27.293387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25101	1	6.24	2.44	0	21.46	20	1.0409753	-35.700263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25102	1	13.88	3.58	0	0	20	0.9799177	-39.921907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25103	1	9.87	1.25	0	0	20	0.9766395	-38.495558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25104	1	29.05	7.73	0	0	20	1.0542124	-12.161285	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25105	1	27.47	9.49	0	0	20	0.9925249	-40.200271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25106	1	0	0	0	0	20	1.0081767	-40.510634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25107	1	11.79	2.39	0	0	20	1.0081182	-40.5169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25108	1	23.58	5.5	0	0	20	1.011332	-40.167784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25109	1	6.6	2.47	0	0	20	0.9987129	-16.62277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25110	1	10.05	2.43	0	0	20	1.001865	-17.229033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25111	1	23.33	8.78	0	0	20	0.9943947	-17.309965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25112	1	0	0	0	-65.25	20	1.041253	-8.882097	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25113	1	18.54	2.99	0	0	20	1.041173	-8.891736	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25114	1	21.31	4.13	0	0	20	0.9964397	-16.824426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25115	1	0	0	0	0	20	0.9965378	-16.811062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25116	1	19.55	11.75	0	0	20	0.996055	-18.58963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25117	1	0	0	0	0	20	0.996249	-18.578178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25118	1	19.66	3.08	0	0	20	1.0011175	-19.571909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25119	1	18.13	2.78	0	0	20	0.9981901	-20.683101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25120	1	11.1	2.96	0	0	20	0.9958929	-20.672073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25121	1	11.86	2.04	0	0	20	0.9967685	-19.89188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25122	1	14.89	5.06	0	0	20	1.001312	-22.760777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25123	1	11.48	4.8	0	0	20	0.9986743	-21.51677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25124	1	16.11	2.95	0	0	20	1.0067521	-22.848604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25125	1	22.78	6.09	0	0	20	0.9842251	-18.314281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25126	1	15.23	6.08	0	0	20	0.9875946	-21.761737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25127	1	8.97	3.64	0	100.57	20	1.0351242	-20.684404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25128	1	0	0	0	0	20	1.0340625	-20.666991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25129	1	0	0	0	0	20	1.0287034	-19.232152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25130	1	17.95	1.81	0	0	20	1.0286374	-19.243264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25131	1	9.53	0.61	0	0	20	1.0312326	-10.896756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25132	1	19.06	5.93	0	15.9	20	1.0350584	-10.986101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25133	1	23.93	6.99	0	43.02	20	1.03276	-27.196833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25134	1	14.51	5.98	0	0	20	1.0176746	-26.056922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25135	1	14.51	4.34	0	0	20	1.0185081	-25.227071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25136	1	0	0	0	0	20	1.0185898	-25.219571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25137	1	0	0	0	70.25	20	1.0384372	-25.949287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25138	1	14.49	0.8	0	0	20	1.0383971	-25.957364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25139	1	41.62	6.61	0	40.73	20	1.0365053	-26.726723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25140	1	24.55	9.36	0	0	20	1.0298324	-26.036234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25141	1	0	0	0	0	20	1.0367294	-22.26613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25142	1	8.53	2.06	0	0	20	1.0366884	-22.27064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25143	1	29.79	9.32	0	46.26	20	1.0368878	-32.744222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25144	1	14.9	7.75	0	0	20	1.0261339	-32.059508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25145	1	19.46	5.84	0	0	20	1.0183142	-29.751439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25146	1	16.35	2.02	0	0	20	1.0011243	-29.326723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25147	1	4.97	1.63	0	0	20	1.0027437	-24.134882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25148	1	19.01	3.29	0	0	20	1.0064021	-32.066689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25149	1	0	0	0	0	20	1.0223007	-32.89711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25150	1	17.22	6.63	0	0	20	1.0221792	-32.906366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25151	1	34.44	12.54	0	0	20	1.0429905	-14.225161	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25152	1	15.53	6.03	0	0	20	1.0209524	-32.703008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25153	1	0	0	0	0	20	1.0210443	-32.695048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25154	1	15.29	4.34	0	58.1	20	1.0361976	-32.587051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25155	1	12.93	4.81	0	0	20	1.0128091	-18.17702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25156	1	22.8	8.66	0	0	20	1.0102054	-18.249211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25157	1	13.34	2.33	0	0	20	1.0247975	-17.802965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25158	1	0	0	0	0	20	1.0288887	-18.627666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25159	1	11.81	2.99	0	0	20	1.0288274	-18.634271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25160	1	15.34	1.28	0	51.84	20	1.0352679	-18.620851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25161	1	10.13	4.37	0	0	20	1.0186679	-18.159182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25162	1	0	0	0	0	20	1.0187476	-18.153349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25163	1	14.82	2.79	0	25.43	20	1.0393798	-20.426854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25164	1	8.48	2.37	0	0	20	1.0128787	-17.532803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25165	1	12.08	1.88	0	0	20	1.0152037	-20.674288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25166	1	13.04	0.81	0	0	20	1.0057156	-22.569729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25167	1	0	0	0	0	20	1.0057555	-22.562122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25168	1	0	0	0	-102.81	20	1.0356809	-13.563574	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25169	1	0	0	0	0	20	1.0218697	-19.415918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25170	1	12.08	3.12	0	0	20	1.0175754	-20.331852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25171	1	0	0	0	0	20	1.0217247	-19.527429	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25172	1	12.08	4.2	0	0	20	1.0356051	-13.569543	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25173	1	12.97	4.48	0	0	20	0.9904896	-26.270297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25174	1	0	0	0	0	20	1.002064	-23.72899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25175	1	6.06	1.48	0	0	20	1.0020351	-23.732319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25176	1	8.01	2.27	0	0	20	0.9838498	-29.974522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25177	1	14.47	1.82	0	0	20	1.0295395	-28.685559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25178	1	0	0	0	0	20	1.0250062	-31.662772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25179	1	9.37	1.65	0	0	20	1.0249637	-31.668322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25180	1	5.43	1.61	0	0	20	1.0149434	-28.7929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25181	1	5.43	1.66	0	0	20	1.0120445	-28.012735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25182	1	19.94	2	0	0	20	1.0239015	-11.85187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25183	1	19.86	9.3	0	0	20	1.0353957	-9.652671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25184	1	0	0	0	104.33	20	1.0421023	-4.868983	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25185	1	0	0	0	0	20	1.0429936	-8.531412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25186	1	39.72	8.94	0	0	20	1.0419138	-4.890714	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25187	1	48.4	27.86	0	0	20	1.0042686	-14.207819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25188	1	0	0	0	-18.67	20	1.0319969	-26.897782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25189	1	16.13	6.58	0	0	20	1.0318858	-26.906429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25190	1	27.92	9.14	0	0	20	1.0089856	-15.428615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25191	1	33.98	3.55	0	0	20	1.0236588	-12.198424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25192	1	27.92	14.42	0	0	20	1.0146838	-14.101548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25193	1	27.92	7.91	0	0	20	1.0034596	-15.883979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25194	1	20.29	10.67	0	0	20	0.9791422	-24.719646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25195	1	0	0	0	0	20	1.0040065	-15.814109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25196	1	18.29	7.71	0	0	20	1.0038747	-15.823892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25197	1	18.29	1.4	0	0	20	1.0021843	-15.530753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25198	1	0	0	0	0	20	1.0022466	-15.520371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25199	1	21.32	6.42	0	0	20	0.9978859	-17.798792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25200	1	16.06	2.2	0	0	20	1.0185585	-19.612598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25201	1	0	0	0	0	20	1.0117152	-17.387859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25202	1	12.93	1.95	0	0	20	1.0116591	-17.394849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25203	1	20	2.9	0	61.52	20	1.0378909	-22.292551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25204	1	0	0	0	0	20	1.0372562	-22.272471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25205	1	0	0	0	47.79	20	1.0348717	-14.420905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25206	1	21.25	5.11	0	0	20	1.0347581	-14.432654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25207	1	0	0	0	0	20	1.022245	-13.02101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25208	1	10	2.92	0	0	20	1.0221877	-13.026631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25209	1	0	0	0	0	20	1.0149563	-12.992201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25210	1	10.34	2.36	0	0	20	1.0149086	-12.99803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25211	1	0	0	0	0	20	1.0106565	-16.09343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25212	1	10.92	2.7	0	0	20	1.010602	-16.100381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25213	1	11.11	0.94	0	0	20	1.0100791	-16.873725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25214	1	11.07	2.24	0	79.32	20	1.0398274	-18.175692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25215	1	22.15	3.78	0	0	20	1.0227324	-19.315913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25216	1	20.55	6.94	0	0	20	1.0187287	-20.014074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25217	1	12.91	0.9	0	0	20	1.0147366	-20.528883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25218	1	12.91	3.68	0	20.86	20	1.0363698	-22.404852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25219	1	28.03	3.21	0	0	20	1.0246341	-18.683084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25220	1	0	0	0	0	20	1.0247308	-18.665964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25221	1	15.13	1.16	0	28.73	20	1.0350484	-18.488623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25222	1	0	0	0	0	20	1.0420379	-17.036225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25223	1	0	0	0	0	20	1.0514624	-19.884065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25224	1	15.13	4.13	0	0	20	1.0419559	-17.043737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25225	1	0	0	0	0	20	1.0428896	-18.064894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25226	1	15.13	3.37	0	0	20	1.0428227	-18.072621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25227	1	18.15	0.68	0	0	20	1.0286649	-21.344229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25228	1	9.46	2.7	0	0	20	1.0313379	-22.057408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25229	1	0	0	0	0	20	1.0295491	-19.878738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25230	1	11.55	1.09	0	0	20	1.0387587	-21.2925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25231	1	0	0	0	0	20	1.0295997	-19.84905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25232	1	5.67	0.69	0	0	20	1.0174533	-30.48812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25233	1	12.52	1.45	0	0	20	1.0234664	-35.721407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25234	1	19.2	4.54	0	0	20	1.0185605	-34.070956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25235	1	12.57	1.95	0	0	20	1.021967	-34.732739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25236	1	23.71	6.36	0	38.98	20	1.0408299	-35.537143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25237	1	7.81	3.12	0	15.67	20	1.0357752	-35.388772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25238	1	28.51	9.82	0	0	20	1.0179863	-33.602956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25239	1	17.34	9.75	0	0	20	1.0157333	-30.941525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25240	1	21.63	3.35	0	0	20	1.0095871	-39.145484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25241	1	26.16	7.9	0	72.44	20	1.0330813	-38.20758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25242	1	15.3	4.44	0	0	20	1.0197758	-38.818424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25243	1	0	0	0	0	20	1.0197758	-38.818424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25244	1	0	0	0	0	20	1.0197758	-38.818424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25245	1	0	0	0	0	20	1.0197758	-38.818424	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25246	1	0	0	0	0	20	1.0198723	-38.809066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25247	1	0	0	0	0	20	1.0197758	-38.818424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25248	1	13.68	2.64	0	0	20	1.0225727	-29.824081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25249	1	13.46	4.76	0	0	20	1.0047641	-27.3984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25250	1	13.46	8.06	0	90.57	20	1.0382107	-31.450613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25251	1	9.5	0.69	0	23.8	20	1.0383624	-27.613939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25252	1	22.17	3.72	0	0	20	1.032231	-10.641967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25253	1	22.17	7.74	0	0	20	1.0307086	-11.994895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25254	1	0	0	0	0	20	1.030857	-11.982534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25255	1	22.17	0.99	0	0	20	1.0260509	-12.446862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25256	1	23.02	5.79	0	0	20	1.0398158	-7.625998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25257	1	0	0	0	0	20	1.0399449	-7.613201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25258	1	0	0	0	0	20	1.0218251	-10.216746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25259	1	0	0	0	0	20	1.0218251	-10.216746	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25260	1	0	0	0	0	20	1.0218251	-10.216746	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25261	1	0	0	0	0	20	1.0218251	-10.216746	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25262	1	0	0	0	0	20	1.0219306	-10.206306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25263	1	17.48	5.43	0	0	20	1.0217229	-10.227424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25264	1	13.85	4.94	0	0	20	1.0356187	-8.678528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25265	1	0	0	0	0	20	1.0357091	-8.670335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25266	1	0	0	0	0	20	1.0352128	-8.305754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25267	1	35.07	8.48	0	0	20	1.035044	-8.326114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25268	1	50.6	12.72	0	0	20	1.0315854	-9.018143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25269	1	0	0	0	0	20	1.0318614	-8.987633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25270	1	21.8	2.26	0	33.76	20	1.038369	-13.074107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25271	1	16.06	2.89	0	0	20	1.026932	-11.255957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25272	1	15.12	6.76	0	0	20	1.0294136	-13.008951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25273	1	11.95	1.96	0	0	20	1.021152	-15.206003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25274	1	19.07	1.42	0	0	20	1.0155955	-16.89337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25275	1	19.5	4.55	0	0	20	1.0159217	-16.542584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25276	1	11.89	1.31	0	0	20	1.0204761	-15.477247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25277	1	0	0	0	0	20	1.0205253	-15.469847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25278	1	0	0	0	0	20	1.0231649	-14.728035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25279	1	11.89	2.55	0	0	20	1.0231117	-14.734621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25280	1	0	0	0	0	20	1.0227	-17.214596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25281	1	24.68	2.09	0	0	20	1.0226105	-17.230236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25282	1	20.52	2.83	0	0	20	1.0243083	-18.604092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25283	1	18.71	8.94	0	0	20	1.0247145	-13.525562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25284	1	18.71	2.26	0	0	20	1.0275999	-12.212206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25285	1	18.71	4.79	0	0	20	1.0275659	-13.56563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25286	1	0	0	0	16.18	20	1.0337827	-9.095425	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25287	1	0	0	0	0	20	1.0349816	-12.559749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25288	1	18.71	8.8	0	0	20	1.0336467	-9.105274	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25289	1	5.34	1.38	0	0	20	1.0236793	-9.593287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25290	1	6.21	2.77	0	0	20	1.0236337	-9.596623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25291	1	13.2	2.53	0	0	20	1.0247512	-8.700198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25292	1	16.89	3.52	0	0	20	1.0164952	-10.790665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25293	1	14.07	2.3	0	0	20	1.0080872	-11.492619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25294	1	12.9	2.86	0	0	20	1.019057	-10.578386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25295	1	7.26	3	0	0	20	1.0129732	-13.818565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25296	1	0	0	0	0	20	1.0157845	-10.957049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25297	1	8.16	3.06	0	0	20	1.0157329	-10.961699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25298	1	9.14	1.97	0	0	20	1.0118901	-15.668905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25299	1	20.13	7.82	0	0	20	1.0162688	-10.64764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25300	1	0	0	0	0	20	1.022445	-9.594213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25301	1	7.22	0.82	0	0	20	1.022419	-9.598308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25302	1	19.75	6.89	0	0	20	1.0316488	-9.295981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25303	1	9.87	2.05	0	0	20	1.0315364	-9.943579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25304	1	0	0	0	0	20	1.0159451	-23.082762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25305	1	11.86	2.71	0	0	20	1.0158932	-23.089422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25306	1	11.86	2.17	0	0	20	1.013153	-24.239345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25307	1	26.75	2.82	0	0	20	1.0099753	-24.642763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25308	1	13.6	5.08	0	0	20	1.0114345	-26.93454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25309	1	16.11	4.82	0	0	20	1.0147722	-20.963744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25310	1	14.86	3.1	0	0	20	1.0133543	-26.301463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25311	1	11.72	2.12	0	0	20	1.0189146	-24.167566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25312	1	11.72	3.86	0	0	20	1.018845	-24.174077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25313	1	0	0	0	0	20	1.029057	-21.679584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25314	1	26.59	4.44	0	0	20	1.0289391	-21.694892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25315	1	14.87	5.3	0	0	20	1.0296247	-21.428143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25316	1	0	0	0	0	20	1.0118171	-30.090541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25317	1	18.72	3.68	0	0	20	1.0117202	-30.101955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25318	1	17.16	2.49	0	0	20	1.0132885	-30.295212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25319	1	22.05	7.09	0	0	20	1.0101574	-24.138983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25320	1	22.05	7.14	0	0	20	1.0304702	-25.613836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25321	1	22.05	9.83	0	0	20	1.0303098	-25.625577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25322	1	34.53	5.77	0	0	20	1.0118351	-24.14079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25323	1	0	0	0	0	20	1.0119829	-24.118795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25324	1	31.5	8.03	0	0	20	1.0108785	-24.730009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25325	1	0	0	0	0	20	1.0167134	-23.602237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25326	1	31.5	6.07	0	0	20	1.0165662	-23.619339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25327	1	31.5	10.69	0	0	20	1.0188283	-25.643283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25328	1	71.59	14.33	0	0	20	1.0143799	-25.183743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25329	1	14.05	8.35	0	0	20	0.9561998	-35.324169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25330	1	7.03	1.25	0	0	20	0.9561762	-34.142937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25331	1	9.72	3.59	0	0	20	1.0344221	-27.655888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25332	1	7.6	1.17	0	0	20	1.0327263	-30.852277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25333	1	13.67	2.69	0	0	20	1.0315247	-27.257326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25334	1	19.76	0.79	0	0	20	1.0149673	-24.582839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25335	1	0	0	0	0	20	1.0207732	-29.636302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25336	1	7.74	1.54	0	0	20	1.0207351	-29.640747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25337	1	19.76	7.01	0	0	20	1.0186543	-30.832098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25338	1	19.82	3.22	0	0	20	1.0076395	-24.271441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25339	1	14.65	4.13	0	0	20	1.0147035	-22.90444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25340	1	0	0	0	0	20	1.0104813	-23.576475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25341	1	14.65	5.06	0	0	20	1.0103896	-23.584069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25342	1	14.12	5.04	0	0	20	1.03835	-24.929636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25343	1	14.12	0.47	0	0	20	1.0383122	-24.938044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25344	1	18.45	1.74	0	41.11	20	1.0394938	-26.021447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25345	1	50.11	24.03	0	0	20	1.0357462	-19.351882	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25346	1	0	0	0	0	20	1.0278991	-24.525003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25347	1	28.46	11.64	0	0	20	1.0277084	-24.541931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25348	1	19.78	5.83	0	0	20	1.0267281	-28.638238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25349	1	18.32	7.57	0	7.15	20	1.0315351	-24.58976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25350	1	0	0	0	0	20	0.9849009	-21.263367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25351	1	9.07	1.55	0	0	20	0.9848639	-21.268967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25352	1	14.1	4.89	0	0	20	1.002905	-33.653968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25353	1	32.89	5.34	0	57.85	20	1.0357792	-32.585282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25354	1	0	0	0	0	20	1.0048528	-29.453314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25355	1	22.41	6.03	0	0	20	1.0047336	-29.466225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25356	1	27.45	7.09	0	0	20	0.998889	-28.302103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25357	1	0	0	0	0	20	1.024612	-31.906298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25358	1	22.41	4.43	0	0	20	1.0245185	-31.918626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25359	1	10.48	1.39	0	0	20	1.0291535	-32.362141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25360	1	10.48	1.29	0	0	20	1.0253501	-32.044505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25361	1	0	0	0	0	20	1.0134632	-34.430807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25362	1	8.69	0.93	0	0	20	1.0134322	-34.436419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25363	1	9.76	2.58	0	0	20	0.9987495	-24.65478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25364	1	9.61	1.97	0	0	20	1.017919	-18.890854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25365	1	9.86	3.48	0	31.8	20	1.0382786	-22.785266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25366	1	0	0	0	0	20	1.0379841	-22.775642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25367	1	31.64	12.55	0	0	20	1.0287896	-17.211337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25368	1	33.66	4.07	0	0	20	1.0008512	-24.662031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25369	1	31.64	18.29	0	0	20	1.0300954	-16.719366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25370	1	0	0	0	0	20	1.0401957	-12.560772	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25371	1	0	0	0	0	20	1.0330514	-16.147263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25372	1	0	0	0	0	20	1.0299563	-19.957184	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25373	1	0	0	0	0	20	1.0299563	-19.957184	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25374	1	40.74	4.76	0	0	20	1.0400383	-12.581941	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25375	1	0	0	0	0	20	1.0180895	-20.250044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25376	1	18.61	4.54	0	0	20	1.0179906	-20.261729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25377	1	0	0	0	0	20	1.0243621	-19.441375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25378	1	12.89	2.19	0	0	20	1.0243105	-19.449189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25379	1	10.2	3.53	0	0	20	0.9850983	-22.004346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25380	1	15.01	3.23	0	0	20	1.0299906	-18.869896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25381	1	20.06	2.66	0	0	20	1.0073454	-21.764425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25382	1	0	0	0	0	20	1.0024144	-15.131942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25383	1	15.85	1.17	0	0	20	1.0023555	-15.142122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25384	1	0	0	0	0	20	0.9791728	-19.617812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25385	1	15.85	7.23	0	0	20	0.979047	-19.628103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25386	1	20.54	1.26	0	0	20	0.9973903	-16.115713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25387	1	17.15	2.71	0	0	20	0.9801814	-20.296378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25388	1	0	0	0	0	20	1.0223877	-15.866252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25389	1	36.1	13.29	0	0	20	1.022142	-15.887187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25390	1	51.39	20.43	0	0	20	1.0207428	-13.129271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25391	1	0	0	0	0	20	1.0241159	-12.294863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25392	1	25.69	3.18	0	0	20	1.0240131	-12.308981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25393	1	7.79	0.3	0	0	20	1.004536	-25.960243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25394	1	18.7	1.11	0	0	20	1.0029577	-23.889408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25395	1	0	0	0	0	20	1.0030158	-23.878873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25396	1	14.21	2.34	0	0	20	1.0114191	-25.96755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25397	1	5.68	0.97	0	46.98	20	1.0366456	-27.976993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25398	1	9.62	1.17	0	0	20	1.0056616	-30.110995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25399	1	0	0	0	0	20	1.0056962	-30.10481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25400	1	9.26	2.36	0	0	20	1.0150382	-13.953444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25401	1	14.11	2.33	0	0	20	1.0177482	-12.882868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25402	1	6.19	1.43	0	0	20	1.0023069	-21.081562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25403	1	8.38	0.88	0	0	20	1.0015494	-22.612899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25404	1	12.54	4.27	0	0	20	1.0292073	-12.829982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25405	1	0	0	0	31.34	20	1.0353768	-18.09417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25406	1	18.29	4.56	0	0	20	1.0352766	-18.104913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25407	1	8.64	2.29	0	0	20	1.0304067	-16.186988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25408	1	17.28	2.5	0	0	20	1.0208176	-18.910372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25409	1	12.75	3.58	0	0	20	1.0116521	-16.365575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25410	1	9.46	0.38	0	0	20	1.0148505	-16.512648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25411	1	11.43	4.64	0	17.11	20	1.0322608	-20.676336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25412	1	0	0	0	0	20	1.029396	-13.088844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25413	1	8.25	1.79	0	0	20	1.0293564	-13.093711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25414	1	0	0	0	0	20	0.9947903	-39.202648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25415	1	6.96	1.03	0	0	20	0.9947616	-39.207125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25416	1	9.42	5.68	0	0	20	0.9827915	-39.049466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25417	1	51.61	16.47	0	0	20	1.0255591	-7.53155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25418	1	25.8	11.8	0	0	20	1.0000107	-11.820467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25419	1	25.8	8.04	0	0	20	1.0200333	-8.460754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25420	1	27.61	11.39	0	0	20	1.0169495	-9.083843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25421	1	0	0	0	0	20	1.0359398	-4.650124	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25422	1	0	0	0	0	20	1.0281692	-7.343985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25423	1	34.6	13.54	0	0	20	1.0357002	-4.667895	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25424	1	36.66	9.48	0	0	20	1.0083357	-11.013775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25425	1	27.61	6	0	0	20	1.0122385	-9.634666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25426	1	51.83	10.56	0	0	20	0.9986087	-12.059432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25427	1	34.75	9.17	0	0	20	0.999194	-12.007293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25428	1	0	0	0	0	20	0.9993813	-11.987084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25429	1	43.62	13.12	0	0	20	1.0005242	-11.746871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25430	1	66.35	16.99	0	0	20	0.9977728	-12.529022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25431	1	0	0	0	0	20	0.9981528	-12.489853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25432	1	34.75	11.8	0	0	20	1.0044363	-10.883215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25433	1	24.07	8.09	0	0	20	1.0224205	-8.885458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25434	1	17.08	3.38	0	0	20	1.0075498	-14.072466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25435	1	35.16	9.24	0	0	20	1.0122099	-10.462569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25436	1	15.8	8.07	0	0	20	1.0208485	-15.930728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25437	1	16.37	4.53	0	0	20	1.0068318	-15.39658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25438	1	15.42	4.57	0	0	20	0.9846293	-19.233533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25439	1	15.42	6.68	0	0	20	0.9904816	-18.882274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25440	1	0	0	0	0	20	0.9905918	-18.874283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25441	1	0	0	0	0	20	0.9818003	-19.265833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25442	1	15.42	7.52	0	0	20	0.9816703	-19.275302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25443	1	20.78	2.82	0	0	20	1.0250195	-26.800899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25444	1	12.63	1.41	0	0	20	1.0323059	-25.423157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25445	1	6.48	3.32	0	0	20	1.0391694	-12.655478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25446	1	0	0	0	0	20	1.0418399	-11.775399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25447	1	7	1.23	0	0	20	1.0418096	-11.778966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25448	1	0	0	0	0	20	1.0454581	-9.396696	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25449	1	13.29	3.48	0	0	20	1.0444522	-10.789735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25450	1	0	0	0	0	20	1.0457744	-9.337176	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25451	1	0	0	0	0	20	1.0217256	-25.908519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25452	1	0	0	0	0	20	1.0217256	-25.908519	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25453	1	0	0	0	0	20	1.0217256	-25.908519	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25454	1	0	0	0	0	20	1.0217256	-25.908519	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25455	1	13.81	1.22	0	0	20	1.0216826	-25.916349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25456	1	0	0	0	0	20	1.0217792	-25.899824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25457	1	13.19	2.12	0	0	20	1.0202326	-25.579238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25458	1	13.19	4.68	0	0	20	1.0214699	-24.584511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25459	1	12.29	6.78	0	0	20	1.0070504	-13.363169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25460	1	7.26	1.61	0	0	20	0.9997772	-15.217559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25461	1	0	0	0	0	20	0.9767715	-25.004308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25462	1	15.44	2.78	0	0	20	0.9767017	-25.014883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25463	1	0	0	0	0	20	1.0523259	-8.251454	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25464	1	25.37	6.1	0	0	20	1.0522067	-8.264423	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25465	1	18.32	2.46	0	0	20	0.9824629	-23.954769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25466	1	12.57	0.96	0	0	20	1.0019035	-24.578376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25467	1	12.57	2.76	0	0	20	0.9989317	-23.61702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25468	1	13.93	2.14	0	0	20	0.9787127	-24.592519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25469	1	5.83	1.2	0	0	20	1.0229172	-20.052542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25470	1	8.76	0.34	0	0	20	1.0209147	-30.954806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25471	1	0	0	0	0	20	1.0244346	-32.095954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25472	1	10.16	2.84	0	0	20	1.0243776	-32.101665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25473	1	0	0	0	0	20	0.9997613	-33.535308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25474	1	10.16	2.18	0	0	20	0.999716	-33.541285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25475	1	10.16	4.5	0	0	20	1.0109573	-32.888614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25476	1	10.46	1.33	0	0	20	1.00159	-28.147222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25477	1	28.73	3.09	0	0	20	0.9791268	-28.634412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25478	1	36.72	8.04	0	0	20	1.0025347	-16.250812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25479	1	0	0	0	0	20	1.0027085	-16.227741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25480	1	0	0	0	0	20	1.0123742	-22.639068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25481	1	14.69	6	0	0	20	1.0122751	-22.646986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25482	1	0	0	0	0	20	1.0188595	-23.328502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25483	1	22.33	3.09	0	0	20	1.0187718	-23.340608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25484	1	23.56	5.48	0	0	20	1.0140945	-11.552085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25485	1	0	0	0	0	20	1.0149307	-12.135075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25486	1	23.56	9.82	0	0	20	1.0147666	-12.147801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25487	1	0	0	0	0	20	1.016698	-12.552983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25488	1	23.56	5.6	0	0	20	1.0165822	-12.566113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25489	1	23.56	2.46	0	0	20	1.0156155	-11.637548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25490	1	18.19	5.34	0	0	20	1.0245246	-12.390645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25491	1	23.88	7.89	0	0	20	1.0172604	-12.717549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25492	1	0	0	0	0	20	1.0306057	-13.485938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25493	1	18.19	3.86	0	0	20	1.0305153	-13.495859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25494	1	0	0	0	32.91	20	1.0339627	-9.392192	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25495	1	18.19	4.65	0	0	20	1.0350497	-11.842309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25496	1	0	0	0	0	20	1.034785	-9.200872	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25497	1	14.87	1.79	0	0	20	1.0198038	-26.454622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25498	1	7.94	1.1	0	0	20	1.0146719	-25.88257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25499	1	10.5	0.72	0	40.1	20	1.0343812	-27.104425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25500	1	5.71	1.78	0	0	20	1.0193252	-23.287104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25501	1	12.44	1.18	0	0	20	1.0079857	-26.110392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25502	1	22.65	4.29	0	18.66	20	1.0382599	-23.964226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25503	1	0	0	0	0	20	1.0381372	-23.947622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25504	1	63.55	41.13	0	68.94	20	1.035322	-24.184539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25505	1	12.23	3	0	0	20	0.9972536	-18.569587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25506	1	12.23	1	0	0	20	0.9915625	-18.933686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25507	1	12.23	3.63	0	0	20	1.0031239	-18.111936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25508	1	5.94	1.68	0	0	20	1.0277227	-27.006682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25509	1	0	0	0	0	20	0.9922075	-25.716199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25510	1	12.66	7.49	0	0	20	0.9920924	-25.722645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25511	1	37.99	1.49	0	0	20	1.0481995	-11.769097	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25512	1	16.95	6.35	0	0	20	0.9875722	-17.025264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25513	1	8.47	3.54	0	0	20	0.9830033	-19.623699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25514	1	10.4	2.27	0	0	20	0.9717374	-25.436349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25515	1	0	0	0	0	20	0.971795	-25.429488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25516	1	7.8	1.25	0	0	20	0.9941964	-19.413131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25517	1	17.63	1.41	0	0	20	0.9981707	-25.425994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25518	2	0	0	0	0	20	1.0398705	-16.017917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25519	1	0	0	0	0	20	1.044032	-17.987081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25520	1	34.77	8.19	0	45.49	20	1.0402597	-16.043755	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25521	1	0	0	0	0	20	1.0406168	-15.748853	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25522	1	0	0	0	0	20	1.039	-7.627425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25523	2	0	0	0	0	20	1.0490045	-5.70815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25524	2	0	0	0	0	20	1.0508354	-3.698397	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25525	2	0	0	0	0	20	1.0456413	-3.737242	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25526	1	0	0	0	0	20	1.0385308	-7.927648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25527	1	0	0	0	0	20	1.039	-7.627425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25528	1	0	0	0	0	20	1.045	-14.164871	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25529	1	0	0	0	0	20	1.0460434	-16.422085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25530	2	0	0	0	0	20	1.0519502	-11.724048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25531	2	0	0	0	0	20	1.0495	-11.329938	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25532	1	0	0	0	0	20	1.0446428	-14.201006	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25533	1	16.28	3.99	0	0	20	1.0449235	-14.174562	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25534	1	0	0	0	0	20	1.0387336	-10.957466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25535	2	0	0	0	0	20	1.0387336	-10.957466	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25536	1	0	0	0	0	20	1.0387336	-10.957466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25537	1	0	0	0	-189.71	20	1.0420001	-13.298471	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25538	1	0	0	0	0	20	1.0402245	-14.421587	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25539	1	0	0	0	0	20	1.0399039	-10.39371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25540	2	0	0	0	0	20	1.0470001	-12.334709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25541	2	0	0	0	0	20	1.0476915	-12.623592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25542	2	0	0	0	0	20	1.0512771	-12.188631	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25543	2	0	0	0	0	20	1.0470001	-12.413318	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25544	2	0	0	0	0	20	1.0470001	-12.251681	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25545	2	0	0	0	0	20	1.0498011	-12.363852	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25546	1	0	0	0	0	20	1.0433617	-13.910298	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25547	1	0	0	0	0	20	1.0420001	-13.298471	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25548	1	0	0	0	-2.88	20	1.0362935	-24.068222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25549	2	0	0	0	0	20	1.0299026	-23.991211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25550	1	0	0	0	0	20	1.0363212	-24.069198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25551	1	0	0	0	0	20	1.0362935	-24.068222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25552	1	0	0	0	-562.65	20	1.038	-12.19381	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25553	1	0	0	0	0	20	1.0426274	-13.405389	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25554	2	0	0	0	0	20	1.038	-12.19381	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25555	2	0	0	0	0	20	1.038	-12.19381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25556	2	0	0	0	0	20	1.0462937	-11.365437	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25557	2	0	0	0	0	20	1.0531277	-10.751436	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25558	1	0	0	0	0	20	1.0402235	-12.359472	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25559	1	0	0	0	0	20	1.038	-12.19381	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25560	1	0	0	0	0	20	1.039645	-8.347981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25561	2	0	0	0	0	20	1.036	-5.536534	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25562	2	0	0	0	0	20	1.036	-5.018099	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25563	2	0	0	0	0	20	1.036	-5.906178	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25564	1	0	0	0	0	20	1.0392936	-8.681714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25565	1	0	0	0	0	20	1.039645	-8.347981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25566	1	0	0	0	0	20	1.0375335	-18.733809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25567	2	0	0	0	0	20	1.0440958	-18.680621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25568	1	0	0	0	0	20	1.0375303	-18.734488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25569	1	0	0	0	0	20	1.0375335	-18.733809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25570	1	0	0	0	-611.59	20	1.0420001	-13.805706	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25571	1	0	0	0	0	20	1.0435008	-14.817276	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25572	2	0	0	0	0	20	1.05617	-12.028771	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25573	2	0	0	0	0	20	1.0551492	-12.93801	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25574	2	0	0	0	0	20	1.0420001	-13.805706	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25575	1	0	0	0	0	20	1.0458384	-14.037845	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25576	1	0	0	0	0	20	1.0420001	-13.805706	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25577	2	0	0	0	0	20	0.9735611	-22.589974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25578	1	0	0	0	0	20	0.9735592	-22.590545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25579	2	0	0	0	0	20	0.9944521	-21.646894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25580	1	0	0	0	0	20	0.9944521	-21.646894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25581	2	0	0	0	0	20	1.0362409	-21.59305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25582	1	0	0	0	6.24	20	1.0362353	-21.594583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25583	1	0	0	0	0	20	1.0032884	-15.690214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25584	2	0	0	0	0	20	1.0032884	-15.690214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25585	2	0	0	0	0	20	1.0039709	-15.598418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25586	1	0	0	0	0	20	1.0032768	-15.691253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25587	1	0	0	0	0	20	1.0032884	-15.690214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25588	1	0	0	0	0	20	1.043284	-18.412485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25589	2	0	0	0	0	20	1.0089999	-15.972249	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25590	1	0	0	0	0	20	1.042354	-18.476497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25591	1	0	0	0	0	20	0.9913825	-5.218011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25592	2	0	0	0	0	20	0.9913825	-5.218011	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25593	2	0	0	0	0	20	0.9913825	-5.218011	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25594	2	0	0	0	0	20	0.9913825	-5.218011	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25595	2	0	0	0	0	20	0.9913825	-5.218011	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25596	1	0	0	0	0	20	0.9913825	-5.218011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25597	1	0	0	0	0	20	0.9913825	-5.218011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25598	2	0	0	0	0	20	1.039	-18.936548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25599	1	0	0	0	0	20	1.0382625	-19.113793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25600	1	0	0	0	0	20	1.0452414	-14.624969	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25601	1	0	0	0	0	20	1.03448	-20.506858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25602	1	0	0	0	0	20	1.0355698	-19.469787	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25603	1	0	0	0	0	20	1.0355698	-19.469787	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25604	2	0	0	0	0	20	1.0585001	-12.642029	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25605	2	0	0	0	0	20	1.0585001	-12.767427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25606	2	0	0	0	0	20	1.0585001	-12.566731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25607	1	0	0	0	0	20	1.0457771	-14.45557	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25608	1	0	0	0	0	20	1.0452414	-14.624969	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25609	1	0	0	0	0	20	1.0443909	-17.403944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25610	2	0	0	0	0	20	1.0235	-16.814928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25611	1	0	0	0	0	20	1.0442164	-17.417214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25612	1	0	0	0	-708.9	20	1.0470001	-5.310661	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25613	1	0	0	0	0	20	1.0524601	-9.037771	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25614	2	0	0	0	0	20	1.0593709	-3.580112	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25615	2	0	0	0	0	20	1.0619158	-2.712206	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25616	1	0	0	0	0	20	1.0491585	-5.885517	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25617	1	0	0	0	0	20	1.0470001	-5.310661	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25618	1	0	0	0	0	20	0.9940703	-22.304929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25619	2	0	0	0	0	20	0.9940703	-22.304929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25620	1	0	0	0	0	20	0.9940703	-22.304929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25621	1	0	0	0	0	20	0.9940703	-22.304929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25622	1	0	0	0	0	20	1.0311342	-27.587933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25623	2	0	0	0	0	20	1.0322657	-27.46511	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25624	1	0	0	0	0	20	1.0311184	-27.589144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25625	1	0	0	0	0	20	1.0311342	-27.587933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25626	1	0	0	0	0	20	1.0239099	-20.664882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25627	2	0	0	0	0	20	1.0239099	-20.664882	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25628	1	0	0	0	0	20	1.0239099	-20.664882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25629	2	0	0	0	0	20	1.0479236	-3.354985	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25630	1	0	0	0	0	20	1.0478531	-3.398664	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25631	1	0	0	0	0	20	1.0368904	-10.716253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25632	2	0	0	0	0	20	1.04	-9.780376	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25633	2	0	0	0	0	20	1.04	-9.780376	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25634	1	0	0	0	0	20	1.0370682	-10.684084	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25635	1	0	0	0	0	20	1.036507	-10.767489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25636	1	0	0	0	0	20	1.038	-6.995247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25637	2	0	0	0	0	20	1.0330983	-3.402564	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25638	2	0	0	0	0	20	1.0332639	-4.365765	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25639	2	0	0	0	0	20	1.0336914	-4.469337	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25640	1	0	0	0	0	20	1.0376788	-7.31059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25641	1	0	0	0	0	20	1.038	-6.995247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25642	1	0	0	0	-1013.82	20	1.041	-13.921073	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25643	1	0	0	0	0	20	1.0438106	-15.878194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25644	1	0	0	0	0	20	1.045201	-18.518003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25645	2	0	0	0	0	20	1.0261089	-12.943467	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25646	2	0	0	0	0	20	1.028	-13.051673	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25647	2	0	0	0	0	20	1.0310924	-13.259289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25648	2	0	0	0	0	20	1.0325	-13.379958	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25649	1	0	0	0	0	20	1.0435249	-16.09974	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25650	1	0	0	0	0	20	1.0438106	-15.878194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25651	1	0	0	0	0	20	1.0427499	-16.657846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25652	2	0	0	0	0	20	1.0491335	-13.405048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25653	1	0	0	0	0	20	1.0425875	-16.766027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25654	1	0	0	0	0	20	1.040406	-19.189292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25655	2	0	0	0	0	20	1.0492796	-20.521318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25656	1	0	0	0	0	20	1.0404666	-19.153532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25657	1	0	0	0	0	20	1.040406	-19.189292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25658	1	0	0	0	-447.64	20	1.035	-15.147695	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25659	1	0	0	0	0	20	1.0343853	-17.519362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25660	1	0	0	0	0	20	1.0353536	-19.66046	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25661	1	0	0	0	0	20	1.0353536	-19.66046	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25662	2	0	0	0	0	20	1.017909	-11.835398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25663	2	0	0	0	0	20	1.0179582	-12.637693	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25664	2	0	0	0	0	20	1.018704	-12.751119	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25665	1	0	0	0	0	20	1.0361582	-15.458295	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25666	1	0	0	0	0	20	1.035	-15.147695	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25667	1	0	0	0	-271.56	20	1.04	-13.52166	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25668	1	0	0	0	0	20	1.0348311	-8.71243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25669	1	0	0	0	0	20	1.0376255	-3.401247	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25670	1	0	0	0	0	20	1.0376255	-3.401247	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25671	2	0	0	0	0	20	1.0495	-10.492068	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25672	2	0	0	0	0	20	1.0572541	-11.204164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25673	2	0	0	0	0	20	1.0495	-10.763285	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25674	2	0	0	0	0	20	1.0495	-11.890508	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25675	2	0	0	0	0	20	1.0495	-10.756674	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25676	2	0	0	0	0	20	1.0495	-9.990377	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25677	1	0	0	0	0	20	1.0369815	-14.403263	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25678	1	0	0	0	0	20	1.04	-13.52166	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25679	1	0	0	0	0	20	1.0339002	-19.153558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25680	2	0	0	0	0	20	1.0339002	-19.153558	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25681	2	0	0	0	0	20	1.0339002	-19.153558	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25682	1	0	0	0	0	20	1.0339002	-19.153558	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25683	2	0	0	0	0	20	1.0339002	-19.153558	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25684	1	0	0	0	0	20	1.0339002	-19.153558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25685	1	0	0	0	0	20	1.0339002	-19.153558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25686	1	0	0	0	0	20	0.9935741	-16.852429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25687	2	0	0	0	0	20	0.9935741	-16.852429	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25688	1	0	0	0	0	20	0.9935741	-16.852429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25689	1	0	0	0	0	20	0.9935741	-16.852429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25690	1	0	0	0	0	20	1.044	-15.359907	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25691	2	0	0	0	0	20	1.045	-12.728685	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25692	2	0	0	0	0	20	1.045	-12.790116	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25693	2	0	0	0	0	20	1.045	-11.066963	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25694	2	0	0	0	0	20	1.0522171	-12.900197	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25695	1	0	0	0	0	20	1.0422173	-15.775842	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25696	1	0	0	0	0	20	1.044	-15.359907	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25697	1	0	0	0	0	20	1.0417235	-18.326119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25698	1	0	0	0	0	20	1.0472838	-21.353073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25699	2	0	0	0	0	20	1.0402148	-17.452977	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25700	1	0	0	0	0	20	1.0417773	-18.310381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25701	1	0	0	0	0	20	1.0417235	-18.326119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25702	2	0	0	0	0	20	1.043009	-10.590656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25703	1	0	0	0	0	20	1.0423832	-10.630683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25704	2	0	0	0	0	20	1.0146708	-10.047353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25705	1	0	0	0	0	20	1.0143743	-10.073362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25706	1	0	0	0	0	20	1.049	-13.450628	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25707	1	0	0	0	0	20	1.0397609	-20.410766	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25708	1	0	0	0	0	20	1.0417365	-24.684907	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25709	1	0	0	0	0	20	1.0417365	-24.684907	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25710	2	0	0	0	0	20	1.0532036	-9.733511	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25711	2	0	0	0	0	20	1.0534362	-9.355999	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25712	1	0	0	0	0	20	1.0506273	-13.601416	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25713	1	0	0	0	0	20	1.049	-13.450628	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25714	1	0	0	0	-358.58	20	1.038	-7.908977	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25715	1	0	0	0	0	20	1.0389793	-6.743388	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25716	1	0	0	0	0	20	1.0302525	-9.660843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25717	1	0	0	0	0	20	1.024642	-12.367954	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25718	1	0	0	0	0	20	1.024642	-12.367954	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25719	2	0	0	0	0	20	1.043	-7.199378	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25720	2	0	0	0	0	20	1.043	-7.215838	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25721	2	0	0	0	0	20	1.0426021	-7.312686	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25722	2	0	0	0	0	20	1.043	-7.188509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25723	2	0	0	0	0	20	1.0408754	-7.607306	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25724	2	0	0	0	0	20	1.0430124	-7.256429	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25725	1	0	0	0	0	20	1.0400625	-6.354468	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25726	1	0	0	0	0	20	1.0389793	-6.743388	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25727	2	0	0	0	0	20	1.0311218	-29.6919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25728	1	0	0	0	0	20	1.0311218	-29.6919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25729	1	0	0	0	0	20	1.0447206	-15.479136	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25730	2	0	0	0	0	20	1.061385	-13.714411	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25731	2	0	0	0	0	20	1.063	-13.418343	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25732	2	0	0	0	0	20	1.063	-13.479464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25733	2	0	0	0	0	20	1.063	-12.924734	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25734	2	0	0	0	0	20	1.0536201	-14.546927	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25735	2	0	0	0	0	20	1.063	-13.314657	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25736	1	0	0	0	0	20	1.0390246	-15.915064	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25737	1	0	0	0	0	20	1.0447206	-15.479136	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25738	1	0	0	0	0	20	1.0489897	-1.582361	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25739	1	0	0	0	0	20	1.0470737	-3.49747	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25740	1	0	0	0	0	20	1.0424355	-7.245474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25741	2	0	0	0	0	20	1.0470817	-0.69359	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25742	2	0	0	0	0	20	1.0480471	-1.123903	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25743	2	0	0	0	0	20	1.0482787	-1.238763	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25744	2	0	0	0	0	20	1.0476303	-0.939907	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25745	2	0	0	0	0	20	1.0478986	-1.062894	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25746	2	0	0	0	0	20	1.0481977	-1.199251	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25747	1	0	0	0	0	20	1.0448612	-4.163524	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25748	1	0	0	0	0	20	1.0538803	-0.937043	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25749	2	0	0	0	0	20	1.0382118	-27.756966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25750	1	0	0	0	22.91	20	1.0382097	-27.757501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25751	2	0	0	0	0	20	1.0041816	-14.467685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25752	1	0	0	0	0	20	1.0041816	-14.467685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25753	2	0	0	0	0	20	1.0304433	-22.881959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25754	2	0	0	0	0	20	1.0306853	-22.855608	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25755	2	0	0	0	0	20	1.0306853	-22.855608	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25756	1	0	0	0	0	20	1.0304597	-22.880167	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25757	1	0	0	0	0	20	1.0304175	-22.883795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25758	1	0	0	0	0	20	1.0304433	-22.881959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25759	2	0	0	0	0	20	1.0286633	-26.055701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25760	1	0	0	0	0	20	1.0286633	-26.055701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25761	2	0	0	0	0	20	1.0158303	-9.781179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25762	1	0	0	0	0	20	1.0156918	-9.792958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25763	1	0	0	0	-653.42	20	1.04	-8.852966	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25764	1	0	0	0	0	20	1.0401853	-14.117108	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25765	1	0	0	0	0	20	1.0426286	-16.84602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25766	2	0	0	0	0	20	1.0225	-7.761985	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25767	2	0	0	0	0	20	1.0216358	-7.815379	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25768	2	0	0	0	0	20	1.026158	-8.079114	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25769	2	0	0	0	0	20	1.0225	-7.445678	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25770	2	0	0	0	0	20	1.0256416	-8.160805	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25771	2	0	0	0	0	20	1.0229376	-7.623604	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25772	1	0	0	0	0	20	1.0371524	-15.318731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25773	1	0	0	0	0	20	1.0401853	-14.117108	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25774	2	0	0	0	0	20	1.0452192	-14.962397	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25775	1	0	0	0	-88.43	20	1.0438003	-15.059623	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25776	2	0	0	0	0	20	0.9972486	-20.068761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25777	1	0	0	0	0	20	0.997166	-20.076144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25778	1	0	0	0	0	20	1.0311032	-10.219986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25779	2	0	0	0	0	20	1.0393407	-9.111503	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25780	2	0	0	0	0	20	1.036393	-9.521022	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25781	1	0	0	0	0	20	1.030677	-10.260432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25782	1	0	0	0	0	20	1.0311032	-10.219986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25783	2	0	0	0	0	20	1.046367	-11.622949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25784	1	0	0	0	0	20	1.046321	-11.646679	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25785	1	0	0	0	-420.47	20	1.0435537	-5.418315	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25786	1	0	0	0	0	20	1.041649	-6.634004	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25787	1	0	0	0	0	20	1.0360973	-10.217569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25788	2	0	0	0	0	20	1.0478379	-4.96646	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25789	2	0	0	0	0	20	1.047124	-5.043719	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25790	2	0	0	0	0	20	1.04633	-5.12815	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25791	2	0	0	0	0	20	1.0479829	-4.951833	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25792	1	0	0	0	0	20	1.0472733	-5.434498	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25793	1	0	0	0	0	20	1.0418462	-6.624599	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25794	1	0	0	0	0	20	1.045	-16.212041	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25795	1	0	0	0	0	20	1.0494357	-19.081506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25796	2	0	0	0	0	20	1.0495	-13.32906	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25797	2	0	0	0	0	20	1.0495	-13.654348	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25798	2	0	0	0	0	20	1.0495	-14.003821	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25799	2	0	0	0	0	20	1.0495	-13.17801	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25800	2	0	0	0	0	20	1.0495	-14.911542	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25801	2	0	0	0	0	20	1.0504121	-13.507525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25802	1	0	0	0	0	20	1.0436108	-16.486659	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25803	1	0	0	0	0	20	1.045	-16.212041	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25804	2	0	0	0	0	20	1.013835	-13.459285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25805	1	0	0	0	0	20	1.0137919	-13.469122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25806	1	10.43	3.93	0	0	21	1.0213856	-6.296654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25807	1	43.66	7.36	0	0	21	1.050678	0.196073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25808	1	27.73	5.62	0	0	21	1.0433543	0.235577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25809	1	0	0	0	0	21	1.0434745	0.251262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25810	1	0	0	0	0	21	1.0272617	-1.169518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25811	1	33.81	15.35	0	0	21	1.0270193	-1.189015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25812	1	0	0	0	0	21	1.0442821	0.499789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25813	1	19.26	2.18	0	0	21	1.0442037	0.488549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25814	1	39.47	25.46	0	0	21	1.038205	0.257716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25815	1	48.83	12.91	0	0	21	1.0221052	-2.303634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25816	1	14.55	2.17	0	0	21	1.0315564	-1.171458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25817	1	0	0	0	0	21	1.0301067	-4.090039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25818	1	17.11	2.31	0	0	21	1.030038	-4.099323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25819	1	19.72	4.35	0	0	21	1.0371445	-2.673804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25820	1	36.89	2.37	0	0	21	1.0459753	-0.003969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25821	1	0	0	0	0	21	1.0096356	-6.437955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25822	1	31.72	10.31	0	0	21	1.0094538	-6.455535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25823	1	24.69	3.12	0	0	21	1.0159137	-12.364212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25824	1	27.25	8.85	0	0	21	0.9866124	-9.93363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25825	1	19.25	2.07	0	0	21	1.0265134	-5.07917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25826	1	12.44	4.15	0	0	21	1.0181762	-6.710622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25827	1	11.25	4.29	0	0	21	1.0201614	-6.154575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25828	1	17.9	5.59	0	0	21	0.9909098	-12.155453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25829	1	9.35	2.73	0	0	21	1.0267993	-2.42045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25830	1	0	0	0	0	21	1.0151538	-8.867723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25831	1	15.45	7.65	0	0	21	1.0150412	-8.875631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25832	1	0	0	0	0	21	1.0278471	-11.424147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25833	1	17.92	2.54	0	0	21	1.0277801	-11.434541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25834	1	0	0	0	0	21	1.0105044	-8.04196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25835	1	7.88	2.85	0	0	21	1.0094605	-8.18747	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25836	1	0	0	0	0	21	1.0104693	-8.046035	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25837	1	0	0	0	0	21	1.0104693	-8.046035	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25838	1	0	0	0	0	21	1.010557	-8.037241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25839	1	0	0	0	0	21	1.0105044	-8.04196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25840	1	0	0	0	0	21	1.0064278	-7.845575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25841	1	7.67	2.53	0	0	21	1.0063784	-7.850378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25842	1	9.51	4.31	0	0	21	1.0387293	-4.24564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25843	1	0	0	0	120.24	21	1.0395706	2.33172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25844	1	34.04	5.29	0	0	21	1.0394424	2.314239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25845	1	24.95	0.99	0	0	21	1.0169606	3.155485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25846	1	24.28	9.33	0	0	21	1.0087927	15.566043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25847	1	18.63	5.61	0	0	21	0.9860497	3.289595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25848	1	42.27	12.91	0	0	21	0.9759799	2.609231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25849	1	18.63	1.52	0	0	21	1.000513	3.861648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25850	1	22.31	10.82	0	0	21	1.0098589	5.083844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25851	1	21.75	8.13	0	0	21	0.9806645	2.867572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25852	1	0	0	0	0	21	1.0052003	4.454484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25853	1	48.51	9.34	0	0	21	1.0049801	4.424128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25854	1	41.45	8.6	0	0	21	1.0313904	6.704615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25855	1	40.34	11.44	0	0	21	1.0238691	5.997294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25856	1	35.9	15.98	0	0	21	1.0045652	4.079694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25857	1	23.32	8.9	0	0	21	1.0143585	3.08404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25858	1	0	0	0	0	21	1.0297802	6.628444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25859	1	36.7	19.63	0	0	21	1.0294853	6.607425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25860	1	0	0	0	365.85	21	1.0370473	11.466141	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25861	1	61.06	17.63	0	0	21	1.0411958	7.565104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25862	1	0	0	0	0	21	1.0382317	11.968407	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25863	1	0	0	0	0	21	1.0076158	5.454104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25864	1	88.07	80.04	0	0	21	1.0065353	5.409207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25865	1	0	0	0	0	21	1.0151972	4.776192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25866	1	78.94	14.37	0	0	21	1.014802	4.728374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25867	1	20.57	10.1	0	0	21	1.0133689	4.405169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25868	1	36.27	4.64	0	0	21	1.0326285	6.661832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25869	1	13.78	4.51	0	0	21	1.0154081	4.378472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25870	1	0	0	0	0	21	1.0093479	4.127292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25871	1	41.16	15.93	0	0	21	1.0090968	4.105601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25872	1	9.92	0.89	0	15.99	21	1.0371392	-10.881993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25873	1	7.17	1.75	0	25.9	21	1.0390382	-12.169385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25874	1	0	0	0	0	21	1.0181834	-15.147888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25875	1	15.21	5.85	0	0	21	1.0180835	-15.156084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25876	1	8.09	4.03	0	17.05	21	1.0385953	-16.102165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25877	1	7.14	5.8	0	0	21	1.0140047	-13.648819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25878	1	16.09	2.2	0	0	21	1.0335932	-6.639518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25879	1	14.92	5.44	0	0	21	1.0270285	-12.909473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25880	1	25.1	7.58	0	0	21	1.0081901	-15.977647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25881	1	35.08	10.7	0	0	21	1.018718	-10.153797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25882	1	11.23	2.47	0	0	21	1.0208116	-11.881655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25883	1	14.19	3.7	0	0	21	1.0134954	-16.368815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25884	1	16.23	5.33	0	0	21	1.00448	-7.20315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25885	1	0	0	0	0	21	1.0045846	-7.19401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25886	1	7.91	3.62	0	0	21	1.0204834	-9.973848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25887	1	15.64	2.52	0	0	21	1.0234461	-4.954062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25888	1	12.22	1.98	0	0	21	1.0323864	-0.007814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25889	1	0	0	0	0	21	1.0469641	4.805417	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25890	1	1.26	0.19	0	0	21	1.0452635	3.197462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25891	1	12.22	2.13	0	0	21	1.0469122	4.798082	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25892	1	12.96	2.46	0	0	21	1.0051787	-6.744285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25893	1	10.75	2	0	0	21	1.0144852	-4.064433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25894	1	0	0	0	0	21	1.0270006	-5.316654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25895	1	9.38	1.82	0	0	21	1.0269592	-5.321797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25896	1	0	0	0	0	21	1.0246876	-8.379857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25897	1	6.84	1.57	0	0	21	1.0246557	-8.383829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25898	1	8.14	1.5	0	0	21	1.0191817	-7.895344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25899	1	6.7	3	0	0	21	1.0193106	-4.747057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25900	1	18.08	1.94	0	0	21	1.0144597	-6.398036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25901	1	18.44	0.96	0	0	21	1.0130475	-7.25298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25902	1	9.56	2.19	0	0	21	1.0149648	-7.480918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25903	1	22.32	8.68	0	0	21	1.0117196	-8.381933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25904	1	15.2	3.2	0	0	21	1.0295715	-5.478411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25905	1	0	0	0	0	21	1.0330433	-16.709511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25906	1	10.9	1.61	0	0	21	1.0330043	-16.715588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25907	1	22.6	8.27	0	0	21	1.031011	-11.37323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25908	1	11.3	5.41	0	0	21	1.0245789	-11.744756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25909	1	0	0	0	0	21	1.0246646	-11.738101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25910	1	17.32	2.03	0	0	21	1.0061999	-13.005308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25911	1	0	0	0	0	21	1.012977	-11.924109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25912	1	34.9	3.57	0	0	21	1.0128406	-11.943595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25913	1	17.58	1.73	0	0	21	1.0118088	-12.377465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25914	1	0	0	0	0	21	1.0164759	-12.679837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25915	1	23.99	5.82	0	0	21	1.0163575	-12.694989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25916	1	22.36	12.68	0	0	21	1.0143653	-13.861077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25917	1	47.44	18.83	0	0	21	0.9994758	-15.995135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25918	1	0	0	0	0	21	0.9998034	-15.967909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25919	1	26.33	6.32	0	0	21	1.0113263	-14.730423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25920	1	0	0	0	0	21	0.9940026	-16.494425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25921	1	23.72	0.11	0	0	21	0.9939412	-16.510523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25922	1	66.9	2.12	0	0	21	1.0065976	-15.723922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25923	1	0	0	0	0	21	1.0114152	-13.410995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25924	1	69.16	22.22	0	0	21	1.0110343	-13.447551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25925	1	24.34	7.38	0	0	21	1.0056898	-14.716567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25926	1	0	0	0	0	21	1.0225376	-14.244369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25927	1	24.34	4.15	0	0	21	1.0224423	-14.258274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25928	1	25.79	5.16	0	0	21	0.9940873	-14.860883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25929	1	0	0	0	0	21	1.0018869	-15.582295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25930	1	18.84	7.47	0	0	21	1.0017614	-15.592028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25931	1	0	0	0	0	21	0.9887517	-16.758934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25932	1	18.84	2.85	0	0	21	0.9886611	-16.77159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25933	1	55.87	10.76	0	0	21	0.9866748	-16.691414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25934	1	20.48	7.04	0	0	21	1.0217762	-12.263474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25935	1	0	0	0	180.73	21	1.0398958	-7.43626	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25936	1	19.38	5.56	0	0	21	1.0453319	-9.861894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25937	1	20.48	7.69	0	0	21	1.0397706	-7.448001	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25938	1	20.48	12.23	0	0	21	1.0292509	-11.315089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25939	1	50.22	18.65	0	0	21	1.0015288	-13.388077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25940	1	0	0	0	0	21	1.00187	-13.360274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25941	1	13.87	2.43	0	0	21	1.0353556	-10.831314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25942	1	11.51	0.76	0	0	21	1.0123394	-11.811752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25943	1	12.27	0.83	0	0	21	1.0091929	-12.949127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25944	1	12.05	1.11	0	0	21	1.0262977	-11.74041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25945	1	16.06	2.63	0	0	21	1.0184529	-12.357424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25946	1	33.25	8.69	0	0	21	1.0166915	-12.647086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25947	1	0	0	0	0	21	1.0245212	-12.182162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25948	1	38.75	21.65	0	0	21	1.0241709	-12.20315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25949	1	19.67	1.09	0	48.89	21	1.0348098	-1.482634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25950	1	0	0	0	0	21	1.0201306	-3.51167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25951	1	12.66	3.97	0	0	21	1.0200576	-3.518475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25952	1	0	0	0	0	21	1.0231673	-2.840163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25953	1	12.66	8.91	0	0	21	1.0230462	-2.846764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25954	1	21.74	6.21	0	0	21	1.0296313	-0.275289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25955	1	16.11	6.09	0	0	21	1.0313345	1.360652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25956	1	25.13	4.71	0	0	21	1.0291343	0.552981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25957	1	0	0	0	0	21	1.0394604	5.310236	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25958	1	0	0	0	0	21	1.0369019	2.433124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25959	1	32.23	8.05	0	0	21	1.0393097	5.293558	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25960	1	19.06	9.3	0	0	21	1.0166559	-5.361228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25961	1	0	0	0	0	21	1.0167924	-5.350885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25962	1	20.05	6.65	0	0	21	1.0212327	-5.479608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25963	1	0	0	0	0	21	1.0213506	-5.468062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25964	1	33.3	5.77	0	0	21	1.0120159	-3.97229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25965	1	64.17	10.89	0	0	21	1.0351614	10.515187	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25966	1	20.99	5.44	0	110.29	21	1.0385583	-4.817496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25967	1	0	0	0	0	21	1.037317	-4.789197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25968	1	26.41	3.94	0	0	21	1.0272012	-3.760129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25969	1	0	0	0	0	21	0.9967531	0.754896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25970	1	19.25	6.73	0	0	21	0.9966238	0.742718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25971	1	19.34	5.33	0	0	21	1.0162932	2.529705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25972	1	25.62	0.99	0	0	21	1.0146489	1.359246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25973	1	0	0	0	0	21	1.0312443	9.497682	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25974	1	0	0	0	0	21	1.0241791	5.091214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25975	1	0	0	0	0	21	1.0240939	-0.617657	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25976	1	0	0	0	0	21	1.0240939	-0.617657	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25977	1	0	0	0	0	21	1.0322192	9.654348	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25978	1	47.33	12.65	0	0	21	1.0309831	9.472547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25979	1	0	0	0	0	21	1.0151489	1.495771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25980	1	19.34	7.49	0	0	21	1.0150228	1.484303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25981	1	28.31	6.69	0	0	21	1.0165934	-1.459367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25982	1	0	0	0	0	21	1.0064569	3.05746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25983	1	14.4	6	0	0	21	1.0063541	3.049868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25984	1	14.4	10.09	0	0	21	0.9979231	1.394842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25985	1	14.4	2.3	0	0	21	1.0012459	2.080159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25986	1	21.16	1.6	0	0	21	1.0085311	3.481377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25987	1	18.56	3.62	0	0	21	0.9986909	4.004144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25988	1	0	0	0	0	21	0.9987685	4.015204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25989	1	0	0	0	0	21	1.0061541	4.065837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25990	1	18.56	0.65	0	0	21	1.0061083	4.053641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25991	1	18.56	8.9	0	0	21	0.9960647	6.26502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25992	1	0	0	0	0	21	0.9962084	6.276569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25993	1	18.56	1.51	0	0	21	1.0018654	4.431514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25994	1	33.21	9.46	0	0	21	1.015308	2.844913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25995	1	20.98	3.02	0	0	21	1.0207869	0.39576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25996	1	37.03	6.26	0	0	21	1.0399924	10.719306	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25997	1	0	0	0	0	21	0.9781838	-1.701433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25998	1	18.94	6.01	0	0	21	0.978064	-1.712374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	25999	1	16.47	3.96	0	0	21	0.9763697	-1.314925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26000	1	0	0	0	0	21	0.9814459	1.373728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26001	1	16.47	7.57	0	0	21	0.9813255	1.364121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26002	1	16.44	6.44	0	0	21	0.9772279	0.263397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26003	1	0	0	0	0	21	0.9885101	0.009913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26004	1	43.27	13.39	0	0	21	0.9882538	-0.016591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26005	1	21.63	3.51	0	0	21	0.9932645	-0.108036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26006	1	0	0	0	0	21	0.9933661	-0.09439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26007	1	21.63	8.72	0	0	21	0.9935821	-1.826311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26008	1	6.9	1.08	0	35.79	21	1.0406269	-17.098526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26009	1	6.9	2.92	0	0	21	1.022055	-16.805606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26010	1	6.9	2.47	0	0	21	1.0220132	-16.80914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26011	1	31.98	4.48	0	0	21	1.0070699	-15.832288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26012	1	10.3	1.98	0	0	21	1.0147786	-3.326397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26013	1	0	0	0	0	21	1.0148249	-3.319867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26014	1	30.89	5.96	0	0	21	1.0094653	-5.97324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26015	1	21.15	2.91	0	25.09	21	1.0312259	-7.069086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26016	1	0	0	0	0	21	1.0192334	-7.39602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26017	1	19.83	7.71	0	0	21	1.0191014	-7.40761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26018	1	29.44	7.3	0	0	21	1.0163128	-7.631829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26019	1	0	0	0	0	21	1.0164598	-7.613552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26020	1	12.55	4.13	0	0	21	1.03211	0.123452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26021	1	0	0	0	0	21	1.0321855	0.130693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26022	1	33.76	2.35	0	0	21	1.0208241	-6.051088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26023	1	0	0	0	0	21	0.986333	2.119072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26024	2	0	0	0	0	21	0.986333	2.119072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26025	2	0	0	0	0	21	0.986333	2.119072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26026	1	0	0	0	0	21	0.986333	2.119072	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26027	2	0	0	0	0	21	1.0070859	2.3151	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26028	1	0	0	0	0	21	0.9862937	2.116372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26029	1	0	0	0	0	21	0.986333	2.119072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26030	2	0	0	0	0	21	1.0333046	-8.588713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26031	1	0	0	0	0	21	1.0331917	-8.596169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26032	1	0	0	0	-5.38	21	1.0395478	-3.059622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26033	2	0	0	0	0	21	1.0261612	-2.422962	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26034	1	0	0	0	0	21	1.0393171	-3.084308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26035	1	0	0	0	0	21	1.0395478	-3.059622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26036	1	0	0	0	0	21	1.043	13.544782	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26037	2	0	0	0	0	21	1.0016176	17.048277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26038	2	0	0	0	0	21	1.043	13.544782	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26039	2	0	0	0	0	21	1.0014537	18.314754	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26040	2	0	0	0	0	21	1.0016386	18.515353	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26041	1	0	0	0	0	21	1.0409392	13.060037	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26042	1	0	0	0	0	21	1.043	13.544782	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26043	1	0	0	0	0	21	1.0180554	6.097615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26044	2	0	0	0	0	21	1.0399202	8.381127	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26045	2	0	0	0	0	21	1.0180554	6.097615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26046	2	0	0	0	0	21	1.0190158	6.194149	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26047	2	0	0	0	0	21	1.019407	6.236054	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26048	1	0	0	0	0	21	1.0173057	6.044266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26049	1	0	0	0	0	21	1.0180554	6.097615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26050	1	0	0	0	0	21	1.0376583	-11.667712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26051	2	0	0	0	0	21	1.0675	-7.584028	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26052	1	0	0	0	0	21	1.0365705	-11.773398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26053	2	0	0	0	0	21	1.0420345	-4.397252	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26054	1	0	0	0	-196.92	21	1.0408419	-4.474815	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26055	2	0	0	0	0	21	1.044	-4.354689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26056	1	0	0	0	0	21	1.0437708	-4.375405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26057	1	0	0	0	0	21	1.0470001	4.769052	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26058	1	0	0	0	0	21	1.0487849	1.334854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26059	1	0	0	0	0	21	1.0489495	1.184357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26060	1	0	0	0	0	21	1.0489495	1.184357	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26061	2	0	0	0	0	21	1.0464562	6.126115	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26062	2	0	0	0	0	21	1.0391499	8.190972	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26063	2	0	0	0	0	21	1.0377756	8.739181	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26064	1	0	0	0	0	21	1.0468015	4.540578	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26065	1	0	0	0	0	21	1.0470001	4.769052	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26066	1	0	0	0	0	21	1.0411942	-1.637545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26067	2	0	0	0	0	21	1.0448781	-3.440148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26068	1	0	0	0	0	21	1.0416654	-1.556468	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26069	1	0	0	0	0	21	1.0411942	-1.637545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26070	1	0	0	0	-39.99	21	1.0413589	-5.551794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26071	1	0	0	0	0	21	1.034073	-8.418379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26072	1	0	0	0	0	21	1.0297785	-11.008806	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26073	1	0	0	0	0	21	1.0297785	-11.008806	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26074	2	0	0	0	0	21	1.0515	-3.24446	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26075	2	0	0	0	0	21	1.0515	-3.129995	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26076	1	0	0	0	0	21	1.0415079	-5.581354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26077	1	0	0	0	0	21	1.0413589	-5.551794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26078	2	0	0	0	0	21	1.0052079	4.950507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26079	2	0	0	0	0	21	1.0057417	5.002587	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26080	2	0	0	0	0	21	1.0057417	5.002587	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26081	1	0	0	0	0	21	1.0052073	4.948946	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26082	1	0	0	0	0	21	1.0050769	4.940862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26083	1	0	0	0	0	21	1.0052079	4.950507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26084	1	0	0	0	-22.48	21	1.0420001	13.030597	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26085	2	0	0	0	0	21	1.0528974	16.134159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26086	2	0	0	0	0	21	1.0511973	15.597768	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26087	1	0	0	0	0	21	1.0412333	12.881063	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26088	1	0	0	0	0	21	1.0420001	13.030597	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26089	2	0	0	0	0	21	1.0231127	-14.37484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26090	1	0	0	0	0	21	1.022524	-14.41842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26091	1	0	0	0	0	21	1.0620525	1.558421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26092	2	0	0	0	0	21	1.0077235	4.63304	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26093	2	0	0	0	0	21	1.0089999	6.655128	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26094	1	0	0	0	0	21	1.0599108	1.390583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26095	1	0	0	0	0	21	1.0620525	1.558421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26096	1	0	0	0	0	22	1.0366508	0.827133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26097	1	25.99	7.86	0	0	22	1.036512	0.812267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26098	1	13.25	4.58	0	0	22	1.0285361	-1.045886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26099	1	24.16	3.29	0	0	22	1.0346711	0.39494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26100	1	23.98	5.27	0	0	22	1.0243116	-1.167142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26101	1	0	0	0	0	22	1.0341808	0.944143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26102	1	14.73	5.7	0	0	22	1.0340856	0.936389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26103	1	26.67	10.58	0	0	22	1.0291505	0.142272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26104	1	0	0	0	0	22	1.0330779	0.556754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26105	1	26.67	6	0	0	22	1.0329385	0.542432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26106	1	0	0	0	0	22	1.0248417	-0.440976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26107	1	47.17	27.88	0	0	22	1.0244266	-0.463487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26108	1	19.11	3.96	0	0	22	1.035465	0.636548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26109	1	39.62	12.46	0	0	22	1.0336467	0.269943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26110	1	52.46	15.92	0	0	22	1.0337223	0.50004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26111	1	0	0	0	0	22	1.034014	0.528283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26112	1	24.29	8.43	0	0	22	1.0327336	0.383106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26113	1	0	0	0	0	22	1.0319183	0.471025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26114	1	23.79	5.58	0	0	22	1.0317999	0.457502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26115	1	24.29	3.17	0	0	22	1.0314958	0.258431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26116	1	0	0	0	0	22	1.0243788	-0.56844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26117	1	40.18	3.64	0	0	22	1.0242373	-0.594106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26118	1	45.57	7.12	0	0	22	1.0329083	0.57267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26119	1	0	0	0	0	22	1.0349042	3.147951	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26120	1	0	0	0	0	22	1.0395852	1.04798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26121	1	61.15	24.62	0	0	22	1.0344895	3.111862	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26122	1	30.19	0.98	0	0	22	1.0332309	-0.265961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26123	1	0	0	0	0	22	1.0333023	-0.247273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26124	1	14.68	4.1	0	0	22	1.0197866	-1.914009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26125	1	19.39	3.54	0	0	22	1.0194224	-2.797926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26126	1	14.93	3.59	0	0	22	1.0044563	-3.82041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26127	1	0	0	0	0	22	0.9973761	-6.642145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26128	1	17.27	5.55	0	0	22	0.9972705	-6.652493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26129	1	18.74	1.44	0	0	22	1.002406	-4.945574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26130	1	0	0	0	0	22	1.0024769	-4.934267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26131	1	8.99	2.44	0	0	22	1.0121566	-7.774305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26132	1	0	0	0	0	22	1.026592	-2.225482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26133	1	21.36	8.29	0	0	22	1.0264484	-2.237643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26134	1	10.7	5.13	0	0	22	1.0169462	-2.10547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26135	1	17.76	1.49	0	0	22	1.0196061	-9.103889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26136	1	0	0	0	0	22	1.0196702	-9.093753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26137	1	11.09	3.23	0	36.53	22	1.039417	-8.302794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26138	1	11.32	3.51	0	0	22	1.0186339	-6.243469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26139	1	36.19	6.96	0	0	22	1.0123241	-9.227656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26140	1	9.45	0.43	0	0	22	1.0334598	-4.92318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26141	1	12.01	2.4	0	0	22	1.0080163	-7.502741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26142	1	26.99	6.98	0	0	22	1.0074277	-5.492533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26143	1	12.44	3.05	0	0	22	1.02632	-6.068357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26144	1	21.3	6.08	0	0	22	1.0236518	-4.133453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26145	1	0	0	0	35.65	22	1.0353035	-7.924761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26146	1	17.28	5.78	0	0	22	1.035198	-7.934552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26147	1	29.23	17.5	0	0	22	1.0215132	-2.182252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26148	1	13.72	4.81	0	0	22	1.0166575	-5.410857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26149	1	9.94	2.81	0	0	22	1.0188039	-7.72795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26150	1	50.72	26.02	0	0	22	1.0466187	18.076981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26151	1	20.25	6.8	0	0	22	1.0348844	15.626112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26152	1	14.62	4.4	0	0	22	1.0315333	14.119773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26153	1	58.22	7.73	0	0	22	1.0273595	12.02458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26154	1	14.62	1.23	0	0	22	1.0312343	12.953577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26155	1	0	0	0	0	22	1.0312765	12.961312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26156	1	75.26	10.62	0	0	22	1.0275722	12.432047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26157	1	0	0	0	0	22	1.0278496	12.477136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26158	1	0	0	0	0	22	1.0211964	11.452287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26159	1	20.56	2.85	0	0	22	1.0211158	11.441191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26160	1	0	0	0	0	22	1.018441	11.079222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26161	1	41.12	6.16	0	0	22	1.018263	11.057466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26162	1	0	0	0	0	22	1.0213178	11.450662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26163	1	21.61	7.65	0	0	22	1.0211928	11.439011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26164	1	14.62	7.16	0	57.76	22	1.0375054	14.021894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26165	1	29.24	11.53	0	0	22	1.0431027	17.157431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26166	1	21.58	6.95	0	45.1	22	1.0386124	9.627426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26167	1	37.99	15.5	0	0	22	1.0378591	15.624484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26168	1	48.81	21.28	0	0	22	1.0153363	10.988113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26169	1	34.99	1.32	0	0	22	1.0200295	11.303072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26170	1	37.19	8.03	0	0	22	1.0207888	11.479436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26171	1	12.94	3.89	0	0	22	1.0329617	13.319632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26172	1	22.63	4.1	0	0	22	1.0323486	12.612732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26173	1	12.94	4.21	0	0	22	1.0288694	11.389706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26174	1	35.19	1.1	0	0	22	1.0323498	11.486594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26175	1	22.25	8.07	0	0	22	1.0427278	17.39062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26176	1	22.25	5.74	0	0	22	1.0356128	15.0386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26177	1	22.25	8.81	0	0	22	1.0388301	16.131082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26178	1	0	0	0	0	22	0.9674835	1.201431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26179	1	19.24	5.87	0	0	22	0.9673549	1.188512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26180	1	0	0	0	0	22	0.9764074	0.379382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26181	1	29.44	4.83	0	0	22	0.9762903	0.360888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26182	1	15.9	1.08	0	0	22	1.0164862	2.809248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26183	1	0	0	0	0	22	0.9991075	1.447334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26184	1	20.95	2.57	0	0	22	0.9990152	1.433406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26185	1	51.92	18.42	0	0	22	0.9975633	2.133042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26186	1	0	0	0	0	22	0.973362	-0.823052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26187	1	33.51	4.41	0	0	22	0.9732445	-0.843688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26188	1	25.23	8.83	0	0	22	0.9794331	-0.285264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26189	1	34.88	16.5	0	0	22	0.9638508	2.310801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26190	1	0	0	0	0	22	0.9717334	3.672909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26191	1	23.92	3.25	0	0	22	0.9716444	3.656952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26192	1	21.96	3.77	0	0	22	0.9864569	6.166644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26193	1	35.96	15.21	0	0	22	0.9684412	3.821048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26194	1	0	0	0	0	22	0.9687065	3.842717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26195	1	0	0	0	96.27	22	1.0392109	6.634952	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26196	1	0	0	0	0	22	1.0275181	4.956984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26197	1	0	0	0	0	22	1.0238999	4.401907	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26198	1	0	0	0	0	22	1.0238999	4.401907	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26199	1	0	0	0	0	22	1.0395353	6.765581	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26200	1	41.29	19.47	0	0	22	1.0388719	6.61227	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26201	1	0	0	0	0	22	0.9885278	1.309015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26202	1	26.14	9.8	0	0	22	0.9883504	1.295345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26203	1	21.83	5.54	0	0	22	0.9814602	0.464912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26204	1	0	0	0	0	22	1.0328492	-7.603068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26205	1	35.23	19.4	0	0	22	1.0325701	-7.61945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26206	1	0	0	0	0	22	1.0102419	-8.354676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26207	1	15.83	1.59	0	0	22	1.0101826	-8.364835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26208	1	15.83	5.27	0	0	22	1.0008411	-8.537827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26209	1	70.18	16.68	0	0	22	1.0093112	-12.258287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26210	1	26.12	14.29	0	0	22	1.0233499	-12.165985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26211	1	0	0	0	0	22	1.0235632	-12.153058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26212	1	58.51	18.27	0	91.33	22	1.0415799	-8.536072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26213	1	26.12	13.99	0	87.94	22	1.0422733	-11.634338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26214	1	67.44	2.18	0	148.11	22	1.0366945	-6.403806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26215	1	60.95	12.33	0	0	22	1.0229672	-5.011165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26216	1	21.05	5.86	0	0	22	1.0344351	-5.766066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26217	1	0	0	0	0	22	1.0364113	-0.228756	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26218	1	21.05	3.25	0	0	22	1.0407831	-2.993167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26219	1	0	0	0	0	22	1.0377586	-0.046078	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26220	1	0	0	0	0	22	0.9946787	-8.534594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26221	1	15.81	4.95	0	0	22	0.9945884	-8.543617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26222	1	28.06	7.19	0	0	22	1.0118774	-10.279061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26223	1	10.65	3.7	0	0	22	1.0170698	-9.515805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26224	1	10.65	1.11	0	0	22	1.0138681	-10.180033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26225	1	14.38	1.83	0	0	22	1.0131782	-10.958137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26226	1	14.66	3.25	0	0	22	1.0036903	-10.263105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26227	1	15.11	1.71	0	0	22	1.0131404	-10.501532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26228	1	0	0	0	0	22	0.9991128	-9.813087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26229	1	14.38	4.96	0	0	22	0.9990217	-9.820713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26230	1	0	0	0	0	22	1.0399242	0.238818	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26231	1	14.37	1.46	0	0	22	1.0387065	-2.829963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26232	1	0	0	0	0	22	1.0392858	-4.482072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26233	1	0	0	0	0	22	1.0392858	-4.482072	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26234	1	0	0	0	0	22	1.0405284	0.361225	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26235	1	15.18	5.6	0	0	22	1.0072863	-7.152037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26236	1	12.04	2.78	0	0	22	1.0369181	-4.507783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26237	1	0	0	0	30.71	22	1.0372133	-6.542079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26238	1	12.04	1.49	0	0	22	1.0371658	-6.548526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26239	1	0	0	0	0	22	1.0197551	-5.346296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26240	1	13.64	1.29	0	0	22	1.0197114	-5.354261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26241	1	0	0	0	0	22	1.0054673	-11.589665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26242	1	8.31	1.35	0	0	22	1.0054305	-11.59471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26243	1	21.67	8.34	0	0	22	0.9852145	-13.599835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26244	1	0	0	0	0	22	0.9853503	-13.587754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26245	1	10.39	3.13	0	0	22	1.0107382	-11.089856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26246	1	4.75	0.46	0	0	22	1.005139	-12.345459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26247	1	15.75	6.12	0	0	22	1.0182277	-1.674083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26248	1	0	0	0	0	22	1.0217114	-1.184768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26249	1	36.45	10.19	0	0	22	1.0215062	-1.205378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26250	1	21.51	5.74	0	78.55	22	1.0378023	-3.625372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26251	1	77.64	11.46	0	0	22	1.0301194	-0.93716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26252	1	0	0	0	0	22	1.0304151	-0.890295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26253	1	27.49	13.5	0	47.47	22	1.0337316	-3.996086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26254	1	0	0	0	3.54	22	1.0394574	-1.60743	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26255	1	0	0	0	0	22	1.0427015	-2.21425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26256	1	27.49	3.21	0	0	22	1.0393511	-1.621731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26257	1	27.49	11.4	0	0	22	1.0371804	-2.025252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26258	1	47.55	19.29	0	0	22	1.0162137	-3.69034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26259	1	0	0	0	0	22	1.0408735	-0.942962	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26260	1	0	0	0	0	22	1.0298896	1.537087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26261	1	0	0	0	0	22	1.0176196	5.164944	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26262	1	0	0	0	0	22	1.0176196	5.164944	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26263	1	22.09	4.03	0	0	22	1.0407831	-0.956071	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26264	1	0	0	0	0	22	1.0410345	-1.01221	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26265	1	19.84	3.17	0	0	22	1.03108	-3.116723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26266	1	0	0	0	0	22	1.0147165	-3.491936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26267	1	44.75	17.4	0	0	22	1.01441	-3.515704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26268	1	35.48	21.4	0	0	22	1.0381878	-0.655923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26269	1	31.46	8.31	0	0	22	1.0246958	-2.636371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26270	1	33.39	4.03	0	0	22	1.0255796	-0.043225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26271	1	23.72	2.75	0	0	22	1.0160676	-3.762629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26272	1	51.03	8.21	0	0	22	1.0178335	-2.536313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26273	1	49.39	13.31	0	0	22	1.0189623	-1.809111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26274	1	99.54	19.35	0	0	22	1.0128076	-3.073254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26275	1	26.98	9.58	0	0	22	1.0368717	3.480673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26276	1	87.82	24.9	0	0	22	1.0362711	2.312088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26277	1	0	0	0	0	22	1.0174205	-2.087999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26278	1	26.98	6.17	0	0	22	1.0172821	-2.102675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26279	1	0	0	0	0	22	1.0249512	-0.811159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26280	1	59.72	29.29	0	0	22	1.0244949	-0.844797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26281	1	0	0	0	0	22	1.0158003	-2.060368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26282	1	107.18	48.88	0	0	22	1.0149791	-2.125084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26283	1	51.28	15.25	0	0	22	1.0176985	-3.570398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26284	1	18.13	5.34	0	0	22	1.0048651	-4.458174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26285	1	41.38	6.21	0	0	22	1.0208415	-0.991574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26286	1	36.07	2.62	0	0	22	1.0110042	-3.291755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26287	1	26.92	4.22	0	0	22	1.0236004	-2.043213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26288	1	44.04	9.19	0	0	22	1.0157767	-2.360886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26289	1	36.81	6.93	0	0	22	1.01794	-4.194172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26290	1	21.4	2.69	0	0	22	1.0243255	-0.92571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26291	1	0	0	0	0	22	1.012042	-4.292305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26292	1	56.83	25.34	0	0	22	1.011621	-4.323688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26293	1	0	0	0	0	22	1.0394482	-0.499212	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26294	1	0	0	0	0	22	1.049428	-1.490223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26295	1	43.65	8.75	0	0	22	1.0392461	-0.521226	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26296	1	69.06	4.85	0	0	22	1.0113225	-3.936818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26297	1	0	0	0	0	22	1.0217193	-2.832823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26298	1	50.03	31.8	0	0	22	1.0212489	-2.860706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26299	1	51.42	14.74	0	0	22	1.009781	-6.061023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26300	1	30.37	9.11	0	0	22	1.0166452	-4.620465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26301	1	0	0	0	0	22	0.9994121	-5.874981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26302	1	85.24	19.83	0	0	22	0.9989927	-5.929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26303	1	30.37	2.62	0	0	22	1.0257275	-5.773614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26304	1	0	0	0	0	22	0.9913405	-6.848567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26305	1	59.39	29.88	0	0	22	0.9908879	-6.882599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26306	1	0	0	0	0	22	1.0052011	-6.57786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26307	1	69.9	33.77	0	0	22	1.0046566	-6.61183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26308	1	0	0	0	0	22	1.0168143	-7.881443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26309	1	29.49	8.61	0	0	22	1.016648	-7.899449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26310	1	29.49	4.55	0	0	22	1.0014129	-6.584133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26311	1	29.49	2.15	0	0	22	1.0195822	-5.845101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26312	1	23.41	14.34	0	0	22	1.0161331	-4.612415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26313	1	37.17	11.03	0	0	22	1.023586	-3.93187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26314	1	88.84	40.64	0	0	22	1.0111191	-5.877247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26315	1	0	0	0	0	22	1.0349794	-2.825379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26316	1	23.41	12.23	0	0	22	1.0347838	-2.837034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26317	1	0	0	0	0	22	1.0363121	-2.443252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26318	1	61.18	8.3	0	0	22	1.0360522	-2.479152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26319	1	0	0	0	-178.46	22	1.0412862	4.132286	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26320	1	0	0	0	0	22	1.0417971	0.636213	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26321	1	0	0	0	0	22	1.0437952	-2.286744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26322	1	66.64	4.82	0	0	22	1.0401291	0.322819	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26323	1	0	0	0	0	22	1.0471414	4.509469	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26324	1	0	0	0	0	22	1.0352992	-3.031853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26325	1	52.32	11.24	0	0	22	1.0350677	-3.060157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26326	1	40.41	10.09	0	0	22	1.0465271	-1.888065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26327	1	13.37	8.9	0	0	22	1.024785	-2.273193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26328	1	0	0	0	0	22	1.0012226	0.47999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26329	1	39.97	6.24	0	0	22	1.0010587	0.456529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26330	1	0	0	0	0	22	1.0024369	0.076481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26331	1	24.44	5.59	0	0	22	1.0023284	0.062376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26332	1	50.18	9.23	0	0	22	1.0020031	2.245104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26333	1	0	0	0	0	22	1.0022318	2.272784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26334	1	0	0	0	0	22	1.0143204	-0.852496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26335	1	24.44	4.55	0	0	22	1.0142048	-0.866472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26336	1	30.95	6.6	0	0	22	0.9880748	0.025045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26337	1	0	0	0	0	22	0.9882174	0.044886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26338	1	48.6	11.49	0	0	22	0.9724743	-2.735001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26339	1	0	0	0	0	22	0.9727539	-2.702128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26340	1	24.3	5.75	0	0	22	0.9972519	0.881675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26341	1	32.8	3.75	0	0	22	1.0018885	1.571337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26342	1	26.74	4.75	0	0	22	0.9699292	-2.217963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26343	1	51.04	25.74	0	0	22	0.9717651	-1.503666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26344	1	0	0	0	0	22	1.0239258	5.381497	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26345	1	0	0	0	0	22	1.0080415	2.289439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26346	1	6.07	0.94	0	0	22	1.0008552	0.533901	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26347	1	0	0	0	0	22	1.0020684	0.926613	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26348	1	26.74	4.7	0	0	22	1.0238003	5.36556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26349	1	0	0	0	0	22	1.0088293	-0.663036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26350	1	11.62	3.83	0	0	22	1.0087577	-0.669182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26351	1	12.16	2.98	0	0	22	0.992232	-11.126142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26352	1	10.41	3.59	0	0	22	1.0009813	-6.240618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26353	1	10.41	3.28	0	0	22	0.9939793	-8.430206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26354	1	10.41	2.05	0	0	22	0.9939245	-8.436783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26355	1	7.9	1.7	0	0	22	1.0248791	-16.210966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26356	1	15.8	4.6	0	0	22	1.0062245	-13.111973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26357	1	9.94	1.04	0	0	22	1.0346378	-17.755325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26358	1	20.9	4.82	0	0	22	0.9955953	7.339127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26359	1	14.35	2.55	0	0	22	0.9883252	6.282677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26360	1	29.21	5.53	0	0	22	0.9967524	7.449355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26361	1	14.86	1.31	0	0	22	0.9910364	6.662497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26362	1	18.06	5.14	0	0	22	1.0110258	9.207376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26363	1	0	0	0	0	22	1.0111307	9.218418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26364	1	23.53	8.57	0	0	22	1.011385	9.360506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26365	1	16.84	4.01	0	0	22	0.9898957	6.691121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26366	1	19.98	7.67	0	0	22	0.9897559	6.680299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26367	1	31.43	7.52	0	0	22	0.9987069	7.643328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26368	1	0	0	0	0	22	0.9910414	6.850181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26369	1	32.42	5.17	0	0	22	0.990906	6.831823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26370	1	0	0	0	0	22	0.9904483	6.819642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26371	1	65.73	29.34	0	0	22	0.9899669	6.785981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26372	1	32.42	9.06	0	0	22	0.985694	6.254772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26373	1	0	0	0	0	22	1.0257975	11.500222	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26374	1	66.73	33.63	0	0	22	1.0130944	9.324174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26375	1	0	0	0	0	22	1.0294097	11.816051	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26376	1	23.81	7.21	0	0	22	0.9898241	6.720488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26377	1	0	0	0	0	22	0.9899712	6.736094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26378	1	0	0	0	0	22	0.9978333	7.51155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26379	1	35.25	9.02	0	0	22	0.9976217	7.488913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26380	1	6.88	3.35	0	0	22	0.9938211	6.628503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26381	1	18.79	11.12	0	0	22	0.9923266	-10.137758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26382	1	26.43	2.6	0	0	22	1.0104112	5.643719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26383	1	0	0	0	0	22	1.0104985	5.658391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26384	1	15.34	11.82	0	0	22	1.0133393	5.051455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26385	1	0	0	0	0	22	1.0135026	5.058579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26386	1	0	0	0	0	22	1.0375783	9.630935	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26387	1	0	0	0	0	22	1.0429023	7.778833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26388	1	47.78	3.97	0	0	22	1.0374071	9.604457	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26389	1	29.22	6.39	0	0	22	1.0283308	6.671483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26390	1	26.65	11.37	0	0	22	1.0119351	6.241495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26391	1	26.65	4.79	0	0	22	1.0219222	9.081232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26392	1	0	0	0	0	22	1.015388	6.057238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26393	1	41.8	11.34	0	0	22	1.0109115	5.277939	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26394	1	0	0	0	0	22	1.0156593	6.119463	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26395	1	0	0	0	0	22	1.0156593	6.119463	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26396	1	0	0	0	0	22	1.0155975	6.079482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26397	1	0	0	0	0	22	1.015388	6.057238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26398	1	12.58	0.5	0	0	22	1.0195198	6.435509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26399	1	12.58	1.71	0	0	22	1.0293949	5.837461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26400	1	19.08	1.09	0	0	22	1.0138791	1.073609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26401	1	0	0	0	0	22	1.0027736	2.375205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26402	1	19.08	5.85	0	0	22	1.0026628	2.363065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26403	1	27.42	9.41	0	0	22	1.0114214	4.104535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26404	1	25	14.44	0	0	22	0.9923483	4.414441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26405	1	48.4	20.29	0	0	22	0.9901847	4.779809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26406	1	0	0	0	0	22	0.9905253	4.80793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26407	1	6.93	1.18	0	0	22	1.035479	-1.082575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26408	1	14.82	3.24	0	0	22	1.0356399	-0.767756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26409	1	29.79	3.09	0	0	22	1.0291035	4.05203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26410	1	30.3	4.2	0	0	22	1.0301321	6.530306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26411	1	16.28	2.18	0	0	22	1.026393	6.200092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26412	1	11.79	1.09	0	0	22	1.0030424	4.711361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26413	1	25.86	4.05	0	0	22	1.0180484	4.004711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26414	1	25.11	3.53	0	0	22	1.0211505	3.47536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26415	1	0.51	0.04	0	0	22	1.0323954	3.882695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26416	1	24.57	10.05	0	0	22	1.0322315	3.868208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26417	1	51.81	9.37	0	0	22	1.0090747	3.074992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26418	1	44.66	14.62	0	0	22	0.9961609	4.996796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26419	1	29.36	6.72	0	0	22	0.9909771	4.325326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26420	1	15.89	10.25	0	0	22	1.0004143	1.189336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26421	1	0	0	0	0	22	1.0005671	1.198824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26422	1	23.92	5.72	0	0	22	1.0096791	3.688803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26423	1	22.93	2.71	0	0	22	1.0223619	5.604461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26424	1	0	0	0	0	22	1.0142608	7.590971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26425	1	47.37	14.77	0	0	22	1.0139939	7.564143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26426	1	0	0	0	0	22	1.0173439	8.18152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26427	1	23.69	9.85	0	0	22	1.0171719	8.167493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26428	1	33.62	9.6	0	0	22	1.0106055	6.568517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26429	1	23.69	6.25	0	0	22	1.0285405	9.023773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26430	1	12.42	4.02	0	51.84	22	1.0426548	-6.857214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26431	1	14.19	0.88	0	0	22	1.031708	-8.355701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26432	1	0	0	0	0	22	0.9959655	-2.979659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26433	1	26.45	0.55	0	0	22	0.9951568	-3.654566	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26434	1	0	0	0	0	22	0.9959559	-2.949997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26435	1	0	0	0	0	22	0.9959559	-2.949997	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26436	1	0	0	0	0	22	0.9960347	-2.964147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26437	1	0	0	0	0	22	0.9959655	-2.979659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26438	1	7.38	2.31	0	0	22	1.0125992	-0.197578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26439	1	0	0	0	0	22	1.0306138	-1.378837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26440	1	21.12	4.56	0	0	22	1.0305231	-1.390167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26441	1	26.53	13.38	0	35.77	22	1.0332874	-2.389197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26442	1	12.15	6.1	0	0	22	1.026704	-5.752924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26443	1	10.12	1.12	0	0	22	1.0220556	-6.724843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26444	1	15.79	6.53	0	0	22	1.0268634	-5.548428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26445	1	26.27	17.65	0	84.39	22	1.0391554	-2.268965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26446	1	0	0	0	0	22	1.0384779	-2.244584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26447	1	0	0	0	0	22	1.0132256	-1.426525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26448	1	32.55	8.4	0	0	22	1.013052	-1.445067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26449	1	0	0	0	0	22	0.9870651	-4.608456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26450	1	10.51	1.24	0	0	22	0.9870297	-4.614892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26451	1	28.64	10.45	0	0	22	1.0106603	-4.008593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26452	1	25.44	4.04	0	0	22	0.9770877	-6.794551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26453	1	0	0	0	0	22	0.9821245	-5.788783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26454	1	25.72	3.35	0	0	22	0.9820255	-5.806046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26455	1	28.91	7.24	0	0	22	0.9776686	-6.4755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26456	1	0	0	0	110.33	22	1.0351674	-2.435589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26457	1	48.77	11.78	0	0	22	1.0349109	-2.462499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26458	1	34.18	11.93	0	0	22	1.0148984	-2.400445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26459	1	0	0	0	0	22	1.0150969	-2.380826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26460	1	0	0	0	0	22	1.0125807	-2.406094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26461	1	51.34	7.09	0	0	22	1.0123654	-2.43685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26462	1	26.59	11.01	0	0	22	0.9957609	-4.884814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26463	1	78.58	14.06	0	0	22	0.9939168	-3.131549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26464	1	0	0	0	0	22	0.9942413	-3.085384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26465	1	31.91	18.37	0	0	22	0.9889235	-5.145175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26466	1	43.83	10.88	0	0	22	1.0266985	-1.9539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26467	1	0	0	0	0	22	1.0362303	5.166215	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26468	1	0	0	0	0	22	1.0291718	-1.086283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26469	1	0	0	0	0	22	1.0385863	-9.274132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26470	1	0	0	0	0	22	1.0385863	-9.274132	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26471	1	54.59	20.33	0	0	22	1.0358575	5.135005	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26472	1	0	0	0	0	22	0.9777663	-0.963418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26473	1	24.34	3.67	0	0	22	0.9776658	-0.978218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26474	1	24.51	0.85	0	0	22	0.9803875	-1.238366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26475	1	13.57	3.27	0	0	22	0.9715319	-1.176856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26476	1	7.22	2.32	0	0	22	1.0175654	2.156869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26477	1	9.24	1.12	0	0	22	0.9851383	-6.072352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26478	1	14.04	2.17	0	0	22	0.9907237	-5.404783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26479	1	5.68	1.8	0	0	22	1.0275785	-1.470486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26480	1	8.82	2.15	0	0	22	1.0275321	-1.475918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26481	1	8.82	3.64	0	0	22	1.0211115	-0.449014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26482	1	37.91	24.53	0	0	22	1.008143	1.013681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26483	1	0	0	0	0	22	1.0082979	-0.557441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26484	1	34.32	7.75	0	0	22	1.0081262	-0.577571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26485	1	0	0	0	0	22	0.9935831	-0.787686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26486	1	17.64	7.16	0	0	22	0.993453	-0.797488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26487	1	0	0	0	202.65	22	1.0411979	7.528552	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26488	1	0	0	0	0	22	1.0455036	5.676907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26489	1	62.75	15.26	0	0	22	1.0409161	7.493729	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26490	1	89.36	23.98	0	0	22	1.011397	2.963405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26491	1	23.22	9.35	0	0	22	1.0346123	3.251362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26492	1	0	0	0	0	22	1.038767	4.781296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26493	1	52.95	8.55	0	0	22	1.0385378	4.753629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26494	1	11.87	0.97	0	0	22	1.0223844	-4.725455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26495	1	23.74	6.6	0	0	22	1.0153887	-5.02426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26496	1	0	0	0	0	22	1.0155173	-5.011914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26497	1	19.92	10.74	0	0	22	1.0075047	0.126777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26498	1	0	0	0	0	22	1.0133712	1.615971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26499	1	19.92	12	0	0	22	1.0131893	1.606265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26500	1	40.18	12.58	0	0	22	1.0073279	0.525303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26501	1	19.92	2.33	0	0	22	1.0138515	1.113284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26502	1	24.18	4.32	0	0	22	0.9998884	-7.270964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26503	1	0	0	0	0	22	1.0061636	-3.992259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26504	1	20.07	4.67	0	0	22	1.0060616	-4.003247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26505	1	35.63	12.61	0	0	22	1.0060922	6.667138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26506	1	26.84	3.64	0	0	22	1.0069839	6.129906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26507	1	42.09	6.75	0	0	22	0.9994108	5.197657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26508	1	52.31	8.6	0	0	22	1.0149993	7.918193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26509	1	23.75	6.95	0	0	22	1.0255963	8.103924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26510	1	23.75	0.95	0	0	22	1.0124836	6.543446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26511	1	47.5	5.83	0	0	22	1.019761	7.411308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26512	1	25.93	12.82	0	0	22	1.0092425	6.550524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26513	1	0	0	0	0	22	1.0094426	6.565792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26514	1	17.41	4.37	0	0	22	1.0468712	15.39575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26515	1	0	0	0	0	22	1.0295635	13.647341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26516	1	13.21	4.8	0	0	22	1.0294868	13.640467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26517	1	0	0	0	0	22	1.0387711	14.579928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26518	1	11.73	2.8	0	0	22	1.038719	14.573482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26519	1	24.09	5.52	0	0	22	1.0081614	6.093023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26520	1	24.09	5.64	0	0	22	1.0243907	9.0073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26521	1	24.09	8.43	0	0	22	1.0242327	8.994543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26522	1	0	0	0	0	22	1.0108769	6.621818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26523	1	0	0	0	0	22	1.0108769	6.621818	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26524	1	0	0	0	0	22	1.0108769	6.621818	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26525	1	0	0	0	0	22	1.0108769	6.621818	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26526	1	27.78	5.24	0	0	22	1.0107645	6.605745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26527	1	0	0	0	0	22	1.0109895	6.638191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26528	1	20.69	1.19	0	0	22	1.0065651	6.156121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26529	1	46.78	27.18	0	0	22	1.0178424	7.961515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26530	1	22.55	4.18	0	0	22	1.0246429	8.473855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26531	1	41.41	11.16	0	0	22	1.0162167	8.973251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26532	1	18.86	7.54	0	0	22	1.0103194	8.025544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26533	1	53.9	19.86	0	0	22	1.0233276	7.315874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26534	1	0	0	0	0	22	1.0236972	7.347987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26535	1	28.24	12.22	0	0	22	1.0348414	10.950972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26536	1	53.24	2.09	0	0	22	1.0256348	7.882871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26537	1	28.21	2.5	0	0	22	1.0137108	6.696641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26538	1	47.74	22.82	0	0	22	1.0183263	7.726024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26539	1	23.82	5.99	0	0	22	1.0161509	7.140166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26540	1	44.51	21.29	0	0	22	1.0272547	8.317738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26541	1	0	0	0	0	22	1.0275759	8.340607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26542	1	47.82	7.69	0	0	22	1.0261865	7.876621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26543	1	0	0	0	0	22	1.0263687	7.906397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26544	1	31.5	7.86	0	0	22	1.0170004	9.945564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26545	1	31.67	15.09	0	0	22	1.0212976	8.576025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26546	1	25.67	5.19	0	0	22	1.0222559	9.250818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26547	1	33.84	9.61	0	0	22	1.0261716	10.159408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26548	1	56.75	14.85	0	0	22	1.0244453	8.517368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26549	1	0	0	0	0	22	1.024723	8.548869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26550	1	59.5	5.72	0	0	22	1.046253	11.625962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26551	1	41.2	8.52	0	0	22	1.0383051	11.135099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26552	1	0	0	0	0	22	1.0402558	10.84121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26553	1	44.5	8.66	0	0	22	1.0400765	10.816787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26554	1	23.02	2.41	0	0	22	1.025008	8.174668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26555	1	77.25	17.14	0	0	22	1.0154065	8.091549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26556	1	0	0	0	0	22	1.0278453	9.137363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26557	1	91.95	44.81	0	0	22	1.0271043	9.085829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26558	1	0	0	0	0	22	1.0481527	14.970227	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26559	1	0	0	0	0	22	1.0399592	11.87476	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26560	1	0	0	0	0	22	1.0362506	9.295131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26561	1	69.97	19.8	0	0	22	1.0395732	11.835401	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26562	1	0	0	0	0	22	1.0404189	11.805726	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26563	1	39.48	6.45	0	0	22	1.0233414	7.694549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26564	1	37.35	17.5	0	0	22	1.0427078	11.631095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26565	1	0	0	0	0	22	1.047097	13.302372	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26566	1	0	0	0	0	22	1.0517882	12.166007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26567	1	27.25	5.01	0	0	22	1.0494629	11.602989	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26568	1	0	0	0	0	22	1.0516529	12.1355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26569	1	0	0	0	0	22	1.0516529	12.1355	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26570	1	0	0	0	0	22	1.0472987	13.343755	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26571	1	0	0	0	0	22	1.047097	13.302372	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26572	1	62.82	39.01	0	0	22	1.023709	10.1201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26573	1	69.75	17.97	0	0	22	1.0200638	9.282937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26574	1	12.29	3.59	0	0	22	1.0410933	11.037433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26575	1	24.03	9.42	0	0	22	1.0196064	9.379813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26576	1	27.26	8.95	0	0	22	1.0194491	9.364301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26577	1	65.76	15.35	0	0	22	1.0269878	8.210337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26578	1	0	0	0	0	22	1.0272879	8.24731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26579	1	85.94	13.59	0	0	22	1.0194532	7.614973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26580	1	32.71	8.28	0	0	22	1.0127979	8.603539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26581	1	0	0	0	0	22	1.0129643	8.621609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26582	1	77.61	5.93	0	0	22	1.0264958	8.020094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26583	1	0	0	0	0	22	1.0234486	9.904742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26584	1	65.7	19.4	0	0	22	1.0230422	9.864887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26585	1	79.97	20.43	0	0	22	1.0229363	7.547611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26586	1	0	0	0	0	22	1.0287461	9.388092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26587	1	25.84	9	0	0	22	1.0285917	9.372594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26588	1	0	0	0	110.55	22	1.0334226	6.9971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26589	1	53.96	23.21	0	0	22	1.0330369	6.969756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26590	1	55	5.81	0	0	22	1.0120351	10.386992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26591	1	42.79	13.89	0	0	22	1.0346467	10.411691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26592	1	35.43	2.17	0	0	22	1.0254883	9.046707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26593	1	45.13	9.32	0	0	22	1.0195172	9.492071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26594	1	24.03	5.43	0	0	22	1.0263225	10.364046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26595	1	0	0	0	0	22	1.0264402	10.378745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26596	1	59.56	7.42	0	0	22	1.0199757	12.464668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26597	1	65.14	32.24	0	0	22	1.0123458	11.642558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26598	1	63.98	8.12	0	0	22	1.0150503	11.681673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26599	1	77.19	13.31	0	0	22	1.0246485	10.866174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26600	1	0	0	0	0	22	1.0251257	11.275287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26601	1	95.78	22.26	0	0	22	1.0246657	11.215178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26602	1	0	0	0	0	22	1.0341933	10.662434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26603	1	18.05	0.89	0	0	22	1.0341441	10.651293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26604	1	62.62	5.73	0	0	22	1.0236378	7.594568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26605	1	46.82	21.18	0	0	22	1.0186617	7.729962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26606	1	63.19	10.32	0	0	22	1.0373251	9.741901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26607	1	76.92	34.37	0	0	22	1.028265	13.10072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26608	1	0	0	0	0	22	1.0371007	12.912206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26609	1	26.23	3.15	0	0	22	1.037005	12.89835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26610	1	42.13	7.36	0	0	22	1.0127117	10.997394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26611	1	56.72	19.51	0	0	22	1.0333128	11.273276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26612	1	0	0	0	95.45	22	1.0423355	13.669751	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26613	1	0	0	0	0	22	1.0475516	12.201319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26614	1	66.83	22.09	0	0	22	1.041982	13.636251	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26615	1	22.5	7.75	0	0	22	1.0374787	13.321141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26616	1	0	0	0	0	22	1.0334126	5.762995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26617	1	22.5	7.47	0	0	22	1.0332705	5.750128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26618	1	0	0	0	0	22	1.0293487	5.681014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26619	1	13.75	5.61	0	0	22	1.0292579	5.674311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26620	1	38.22	9.81	0	0	22	1.0243427	6.178311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26621	1	27.5	3.81	0	48.84	22	1.0404471	5.249391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26622	1	35.54	9.08	0	0	22	1.00047	7.852007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26623	1	44.63	18.52	0	0	22	0.9858363	6.304423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26624	1	13.95	3.72	0	0	22	0.9953002	6.541664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26625	1	20.65	4.43	0	0	22	0.9951876	6.528465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26626	1	0	0	0	0	22	0.9888774	6.47248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26627	1	20.74	7.05	0	0	22	0.9887488	6.46121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26628	1	0	0	0	0	22	0.9966305	7.401557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26629	1	20.65	4.29	0	0	22	0.9965414	7.388964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26630	1	0	0	0	-122.62	22	1.0352131	12.959813	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26631	1	87.57	18.82	0	0	22	1.0385143	10.546833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26632	1	0	0	0	0	22	1.0377358	13.05996	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26633	1	15.48	4.2	0	0	22	0.9863617	6.338376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26634	1	0	0	0	0	22	0.9864457	6.347063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26635	1	0	0	0	0	22	0.9897874	6.426257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26636	1	0	0	0	0	22	0.9897874	6.426257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26637	1	0	0	0	0	22	0.9897874	6.426257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26638	1	0	0	0	0	22	0.9897874	6.426257	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26639	1	0	0	0	0	22	0.9898964	6.438377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26640	1	21.96	4.99	0	0	22	0.9896725	6.412485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26641	1	15.48	3.81	0	0	22	0.9878191	6.221559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26642	1	12.88	1.78	0	0	22	1.0289555	8.411032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26643	1	18.28	3.65	0	0	22	1.0311208	9.171355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26644	1	18.28	4.15	0	0	22	1.0285747	7.973316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26645	1	13.95	1.95	0	0	22	1.0192671	7.776394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26646	1	0	0	0	0	22	1.0193223	7.784064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26647	1	0	0	0	0	22	1.03538	12.070013	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26648	1	58.43	13.66	0	0	22	1.0406834	10.56097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26649	1	0	0	0	0	22	1.0373933	12.273061	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26650	1	55.04	13.73	0	0	22	1.024312	8.77001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26651	1	0	0	0	0	22	1.0245765	8.800181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26652	1	15.51	3.01	0	0	22	1.028968	9.202586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26653	1	24.71	7.13	0	0	22	1.0296711	9.334808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26654	1	0	0	0	0	22	1.0298013	9.348411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26655	1	40.23	8.11	0	0	22	1.0127221	7.470386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26656	1	37.59	15.17	0	0	22	1.020152	7.591867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26657	1	0	0	0	0	22	1.0204019	7.612009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26658	1	0	0	0	0	22	0.9949198	6.000457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26659	1	88.48	16.46	0	0	22	0.9945704	5.950792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26660	1	42.9	8.16	0	0	22	0.9889142	5.526325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26661	1	27.38	2.66	0	0	22	1.0055433	6.744998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26662	1	27.29	9.1	0	0	22	0.997969	7.369636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26663	1	21.89	4.43	0	0	22	0.9908913	6.365115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26664	1	23.76	9.56	0	0	22	1.0068051	8.636174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26665	1	0	0	0	0	22	1.0069764	8.649408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26666	1	15.23	2.6	0	0	22	0.9979687	7.292892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26667	1	0	0	0	0	22	0.9980414	7.301986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26668	1	14.65	4.56	0	0	22	0.9888751	6.421868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26669	1	33.41	11.53	0	0	22	0.9975622	6.777845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26670	1	26.76	8.88	0	0	22	1.0158783	8.271335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26671	1	0	0	0	0	22	1.0160379	8.287507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26672	1	37.38	11.82	0	0	22	0.9853905	5.515075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26673	1	41.6	6.42	0	0	22	0.9844337	5.252346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26674	1	41.07	2.09	0	0	22	0.9890468	5.874142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26675	1	0	0	0	0	22	1.0183531	7.412738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26676	1	34.23	13	0	0	22	1.0181069	7.392691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26677	1	12.09	7.67	0	0	22	1.0276223	11.12268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26678	1	19.32	4.77	0	0	22	1.0341053	5.865558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26679	1	47.21	9.36	0	81.84	22	1.0422741	5.651306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26680	1	18.59	2.41	0	0	22	1.0380546	6.241013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26681	1	0	0	0	0	22	1.0257379	9.232521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26682	1	10.04	3.69	0	0	22	1.0256744	9.226567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26683	1	21.77	4.5	0	0	22	1.0336556	-2.48836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26684	1	10.58	3.22	0	37.77	22	1.0411916	-2.729009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26685	1	0	0	0	0	22	1.0326351	2.439945	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26686	1	0	0	0	0	22	1.0413251	0.40646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26687	1	19.19	4.67	0	0	22	1.0325392	2.428782	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26688	1	0	0	0	0	22	1.0364953	-1.265601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26689	1	10.1	1.23	0	0	22	1.0364561	-1.270951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26690	1	18.45	5.77	0	0	22	1.0326386	-3.931349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26691	1	0	0	0	0	22	1.0327435	-3.922231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26692	1	0	0	0	52.83	22	1.0391898	-7.241407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26693	1	43.87	3.71	0	0	22	1.0390332	-7.268328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26694	1	18.92	1.57	0	0	22	1.0053068	-6.582179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26695	1	14.67	7.92	0	0	22	1.0321574	-1.505095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26696	1	0	0	0	0	22	1.0322787	-1.496741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26697	1	98.48	17.64	0	0	22	1.0138254	6.994864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26698	1	22.4	8.26	0	0	22	1.0097077	6.456713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26699	1	36.26	12.27	0	0	22	1.0193578	7.609747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26700	1	102.19	37.38	0	0	22	1.0146238	7.630752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26701	1	50.1	17.05	0	0	22	1.0196698	6.554717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26702	1	7.25	1.42	0	0	22	1.0271943	9.41356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26703	1	61.48	30.63	0	0	22	1.0129366	6.671985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26704	1	0	0	0	0	22	1.0134615	6.70652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26705	1	0	0	0	0	22	1.0325572	8.425391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26706	1	26.07	7.32	0	0	22	1.0324154	8.411177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26707	1	0	0	0	102.35	22	1.0392623	11.532919	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26708	1	0	0	0	0	22	1.0281775	8.949569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26709	1	68.75	23.65	0	0	22	1.0388414	11.492021	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26710	1	28.96	11.93	0	0	22	1.025436	8.354276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26711	1	76.78	10.64	0	0	22	1.0262168	8.818746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26712	1	35.79	10.32	0	0	22	1.0300326	9.493098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26713	1	0	0	0	0	22	1.0396501	11.32744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26714	1	56.22	26.76	0	0	22	1.0392062	11.297106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26715	1	0	0	0	0	22	1.0315778	8.989397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26716	1	20.17	3.9	0	0	22	1.0314797	8.978023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26717	1	0	0	0	117.44	22	1.0345209	5.695121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26718	1	95.43	38.92	0	0	22	1.0338642	5.644196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26719	1	25.43	5.53	0	0	22	1.0332128	8.166168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26720	1	69.56	19.72	0	0	22	1.0364337	10.673496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26721	1	25.43	8.73	0	0	22	1.0293697	7.631987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26722	1	36.99	11.95	0	0	22	1.0298149	7.430383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26723	1	0	0	0	0	22	1.0347707	9.874359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26724	1	33.42	13.64	0	0	22	1.03455	9.857112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26725	1	0	0	0	0	22	1.0110086	6.939128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26726	1	60.04	14.02	0	0	22	1.0106942	6.90396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26727	1	26.99	5.16	0	0	22	1.0297493	6.643824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26728	1	26.99	2	0	0	22	1.0090515	7.051516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26729	1	26.99	11.65	0	0	22	1.0294552	9.153194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26730	1	0	0	0	0	22	1.0296447	9.168429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26731	1	22.4	3.06	0	0	22	0.995992	-5.720677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26732	1	18.63	3.87	0	0	22	1.0332973	-3.336699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26733	1	18.63	7.22	0	0	22	1.0331646	-3.346906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26734	1	18.15	4.33	0	0	22	0.9930539	-8.394854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26735	1	21.67	3.89	0	0	22	0.9910098	-6.830828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26736	1	0	0	0	0	22	0.991099	-6.818442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26737	1	36.29	10.15	0	0	22	0.9890391	-7.932193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26738	1	0	0	0	0	22	1.0002769	-4.58717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26739	1	22.63	6.5	0	0	22	1.0001556	-4.600973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26740	1	0	0	0	0	22	1.0279408	0.899366	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26741	1	0	0	0	0	22	1.0116558	-2.735439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26742	1	0	0	0	0	22	1.0076908	-3.815557	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26743	1	0	0	0	0	22	1.0076908	-3.815557	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26744	1	60.78	6.15	0	0	22	1.0277014	0.866129	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26745	1	0	0	0	0	22	0.9980241	-4.60958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26746	1	31.61	3.52	0	0	22	0.9979061	-4.627347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26747	1	25.36	8.7	0	0	22	1.0010612	-4.142202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26748	1	25.91	4.26	0	0	22	0.9989205	-3.591445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26749	1	0	0	0	0	22	0.9762298	-4.426418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26750	1	36.22	6.77	0	0	22	0.9760637	-4.447372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26751	1	0	0	0	0	22	0.9842491	-4.302496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26752	1	15.77	3.61	0	0	22	0.9841683	-4.311971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26753	1	46.22	15.3	0	0	22	1.0342691	-3.11753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26754	1	0	0	0	0	22	1.0176282	-4.904057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26755	1	23.72	6.04	0	0	22	1.0175133	-4.917159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26756	1	23.72	9.46	0	0	22	1.0129344	-7.447327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26757	1	21.26	7.34	0	0	22	0.9651594	-0.609088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26758	1	0	0	0	0	22	0.9658893	0.1258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26759	1	19.07	3.44	0	0	22	0.965796	0.113452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26760	1	13.07	2.43	0	0	22	0.9705941	1.698071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26761	1	25.98	7.56	0	35.19	22	1.0421817	2.645209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26762	1	16.42	4.39	0	0	22	1.0130007	-9.894457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26763	1	15.76	1.96	0	0	22	1.0299617	-5.076465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26764	1	0	0	0	0	22	1.0228831	-6.384339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26765	1	13.73	3.12	0	0	22	1.0228157	-6.392908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26766	1	13.73	3.37	0	0	22	1.0296634	-5.144345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26767	1	0	0	0	0	22	1.0297328	-5.13741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26768	1	0	0	0	0	22	1.016462	-6.46988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26769	1	23.8	5.03	0	0	22	1.0163485	-6.482395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26770	1	8.39	4.93	0	0	22	1.0094679	-6.991677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26771	1	26.43	6.67	0	0	22	1.0075427	2.782422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26772	1	60.71	12.06	0	0	22	0.9895582	0.345806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26773	1	0	0	0	187.51	22	1.0461112	12.335574	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26774	1	0	0	0	0	22	1.0367345	9.733301	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26775	1	0	0	0	0	22	1.0152667	4.10443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26776	1	0	0	0	0	22	1.0025579	-3.581215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26777	1	0	0	0	0	22	1.0025579	-3.581215	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26778	1	0	0	0	0	22	1.0362604	9.61252	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26779	1	68.8	20.13	0	0	22	1.0457256	12.298637	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26780	1	54.85	6.21	0	0	22	1.0056893	2.673915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26781	1	28.96	6.62	0	0	22	1.0111698	3.482456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26782	1	0	0	0	73.74	22	1.034252	-0.880805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26783	1	38.13	11.22	0	0	22	1.0340425	-0.902472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26784	1	20.45	9.01	0	0	22	1.0029238	1.905258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26785	1	0	0	0	0	22	1.0102866	1.680947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26786	1	34.11	3.74	0	0	22	1.0101516	1.661602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26787	1	20.45	7.1	0	0	22	1.0040876	2.32213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26788	1	0	0	0	0	22	1.0127647	5.851407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26789	1	28.16	17.39	0	0	22	1.0125139	5.838026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26790	1	87.41	14.77	0	0	22	1.0261232	7.600567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26791	1	31.23	19.5	0	69.41	22	1.0374318	6.737812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26792	1	28.85	5.68	0	0	22	1.0345953	8.004738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26793	1	31.52	3.69	0	0	22	1.0294594	7.354516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26794	1	60.09	4.44	0	0	22	1.032465	6.906473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26795	1	0	0	0	0	22	1.0326391	6.939789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26796	1	17.53	5.14	0	0	22	1.0245004	5.561445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26797	1	17.53	2.38	0	0	22	1.0393642	6.857834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26798	1	0	0	0	0	22	1.0320133	9.401805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26799	1	24.64	0.87	0	0	22	1.0319387	9.38676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26800	1	0	0	0	47.58	22	1.035451	7.024339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26801	1	23.04	3.39	0	0	22	1.0353709	7.011462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26802	1	30.38	5.72	0	0	22	1.0354454	6.450162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26803	1	0	0	0	0	22	1.0185615	4.502341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26804	1	15.19	7.73	0	0	22	1.0184374	4.49358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26805	1	15.19	4.33	0	0	22	1.0107804	3.465729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26806	1	38.71	9.52	0	0	22	1.0337168	9.562514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26807	1	18.35	4.59	0	0	22	0.9929817	0.556534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26808	1	24.23	3.83	0	0	22	1.0147674	4.126027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26809	1	29.76	5.99	0	0	22	1.0104099	3.475946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26810	1	0	0	0	0	22	1.0062598	2.95726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26811	1	95.14	21.71	0	0	22	1.0057438	2.902812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26812	1	31.87	6.32	0	0	22	1.0038834	2.566816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26813	1	0	0	0	0	22	1.041	2.804828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26814	2	0	0	0	0	22	1.0104111	6.175053	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26815	2	0	0	0	0	22	1.0079035	6.893541	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26816	1	0	0	0	0	22	1.0379991	2.497661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26817	1	0	0	0	0	22	1.041	2.804828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26818	1	0	0	0	0	22	1.057	17.021432	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26819	1	0	0	0	0	22	1.0534076	15.537442	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26820	1	0	0	0	0	22	1.0363653	13.093334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26821	1	0	0	0	0	22	1.0181564	9.996131	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26822	1	0	0	0	0	22	1.0181564	9.996131	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26823	2	0	0	0	0	22	1.0046128	18.421512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26824	2	0	0	0	0	22	1.0045	17.97403	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26825	2	0	0	0	0	22	1.0084166	18.100957	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26826	2	0	0	0	0	22	1.0031648	18.20842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26827	2	0	0	0	0	22	1.0053927	17.673712	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26828	1	0	0	0	0	22	1.0538114	16.721707	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26829	1	0	0	0	0	22	1.057	17.021432	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26830	1	0	0	0	-470.19	22	1.0433584	3.915443	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26831	1	0	0	0	0	22	1.042118	1.461257	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26832	1	0	0	0	0	22	1.0414235	-0.943847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26833	2	0	0	0	0	22	1.03	4.893543	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26834	2	0	0	0	0	22	1.0345	4.671308	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26835	2	0	0	0	0	22	1.03	4.786359	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26836	1	0	0	0	0	22	1.0411506	1.157273	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26837	1	0	0	0	0	22	1.047216	3.913364	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26838	2	0	0	0	0	22	1.0438419	14.654933	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26839	1	0	0	0	0	22	1.0421641	12.701202	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26840	1	0	0	0	0	22	1.0425533	11.611074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26841	1	0	0	0	0	22	1.0450162	14.688784	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26842	1	0	0	0	0	22	1.0406974	12.404395	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26843	1	0	0	0	0	22	1.0166918	6.743017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26844	2	0	0	0	0	22	1.0495961	6.91994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26845	2	0	0	0	0	22	1.0495706	6.873022	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26846	1	0	0	0	0	22	1.016648	6.733634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26847	1	0	0	0	0	22	1.0166918	6.743017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26848	1	0	0	0	-603.02	22	1.0470001	17.308779	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26849	1	0	0	0	0	22	1.0520767	16.287564	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26850	1	0	0	0	0	22	1.0477054	18.044707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26851	1	0	0	0	0	22	1.0458353	18.957922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26852	1	0	0	0	0	22	1.0458353	18.957922	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26853	2	0	0	0	0	22	1.0326418	18.617913	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26854	2	0	0	0	0	22	1.0335862	18.876456	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26855	2	0	0	0	0	22	1.0329136	18.671599	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26856	2	0	0	0	0	22	1.0335853	18.871322	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26857	1	0	0	0	0	22	1.0494671	16.759851	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26858	1	0	0	0	0	22	1.0506205	15.963688	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26859	2	0	0	0	0	22	1.0379222	9.340866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26860	1	0	0	0	95.02	22	1.0377818	9.331525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26861	2	0	0	0	0	22	1.0311415	1.222384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26862	1	0	0	0	0	22	1.0311415	1.222384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26863	2	0	0	0	0	22	1.0393195	16.642864	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26864	2	0	0	0	0	22	1.0365334	13.623807	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26865	1	0	0	0	0	22	1.02232	10.701114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26866	1	0	0	0	-418.11	22	1.041067	16.933151	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26867	1	0	0	0	0	22	1.0363963	13.455464	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26868	1	0	0	0	109.8	22	1.0402262	10.010706	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26869	2	0	0	0	0	22	1.0420001	7.13789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26870	1	0	0	0	0	22	1.0398948	10.116825	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26871	1	0	0	0	0	22	1.0402262	10.010706	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26872	1	0	0	0	0	22	1.0437057	1.857379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26873	2	0	0	0	0	22	1.0089999	2.999301	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26874	1	0	0	0	0	22	1.043248	1.818527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26875	1	0	0	0	0	22	1.0518807	16.176428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26876	2	0	0	0	0	22	1.0045	17.512714	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26877	2	0	0	0	0	22	1.0045	17.117436	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26878	2	0	0	0	0	22	1.0045	17.58994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26879	2	0	0	0	0	22	1.0045	17.797135	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26880	2	0	0	0	0	22	1.0045	18.220596	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26881	2	0	0	0	0	22	1.0045	18.182752	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26882	2	0	0	0	0	22	1.008	16.22854	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26883	1	0	0	0	0	22	1.0497153	15.901455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26884	1	0	0	0	0	22	1.0518807	16.176428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26885	2	0	0	0	0	22	1.0374039	4.559365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26886	1	0	0	0	0	22	1.0371055	4.412315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26887	1	0	0	0	0	22	1.062	12.970643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26888	2	0	0	0	0	22	1.008346	17.992281	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26889	2	0	0	0	0	22	1.0089999	15.415618	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26890	2	0	0	0	0	22	1.0115796	18.475844	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26891	1	0	0	0	0	22	1.0574401	12.59061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26892	1	0	0	0	0	22	1.062	12.970643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26893	1	0	0	0	0	22	1.049	16.035441	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26894	1	0	0	0	0	22	1.0445171	15.130269	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26895	1	0	0	0	0	22	1.0426256	15.044307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26896	2	0	0	0	0	22	1.0476338	16.746489	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26897	2	0	0	0	0	22	1.0484928	16.308491	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26898	2	0	0	0	0	22	1.0478309	16.664058	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26899	2	0	0	0	0	22	1.049	16.035441	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26900	2	0	0	0	0	22	1.0486935	16.207371	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26901	2	0	0	0	0	22	1.0499983	16.697081	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26902	1	0	0	0	0	22	1.0433365	14.984781	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26903	1	0	0	0	0	22	1.0445171	15.130269	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26904	1	0	0	0	0	22	1.0373294	2.961973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26905	2	0	0	0	0	22	1.0373294	2.961973	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26906	1	0	0	0	0	22	1.0373294	2.961973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26907	1	0	0	0	0	22	1.0351968	13.034242	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26908	1	0	0	0	0	22	1.0438627	11.844606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26909	2	0	0	0	0	22	1.0351968	13.034242	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26910	1	0	0	0	0	22	1.0376067	13.342284	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26911	1	0	0	0	0	22	1.0351968	13.034242	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26912	2	0	0	0	0	22	1.048586	15.731805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26913	1	0	0	0	0	22	1.048586	15.731805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26914	2	0	0	0	0	22	1.0389445	1.569314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26915	2	0	0	0	0	22	1.0390046	1.579177	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26916	2	0	0	0	0	22	1.04	2.049585	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26917	1	0	0	0	0	22	1.0390046	1.579177	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26918	1	0	0	0	0	22	1.0387232	1.508151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26919	1	0	0	0	0	22	1.0389445	1.569314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26920	1	0	0	0	0	22	1.0450322	11.532855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26921	2	0	0	0	0	22	1.027	14.055734	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26922	2	0	0	0	0	22	1.027	13.554704	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26923	2	0	0	0	0	22	1.027	14.165883	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26924	1	0	0	0	0	22	1.0431212	11.350639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26925	1	0	0	0	0	22	1.0450322	11.532855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26926	1	0	0	0	0	22	1.0410732	14.985126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26927	2	0	0	0	0	22	1.045	17.836375	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26928	2	0	0	0	0	22	1.045	17.412517	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26929	2	0	0	0	0	22	1.045	17.779248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26930	1	0	0	0	0	22	1.0397599	14.735117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26931	1	0	0	0	0	22	1.0410732	14.985126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26932	1	0	0	0	0	22	1.039	12.011109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26933	2	0	0	0	0	22	1.0190758	14.133531	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26934	2	0	0	0	0	22	1.0183156	14.95486	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26935	1	0	0	0	0	22	1.0384771	11.739206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26936	1	0	0	0	0	22	1.039	12.011109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26937	1	0	0	0	0	22	1.0434921	15.755881	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26938	1	0	0	0	0	22	1.0334088	13.023928	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26939	1	0	0	0	0	22	1.0066957	8.378828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26940	2	0	0	0	0	22	1.0255074	16.563217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26941	2	0	0	0	0	22	1.0210705	16.765812	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26942	2	0	0	0	0	22	1.0221483	16.198797	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26943	1	0	0	0	0	22	1.0320762	12.786301	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26944	1	0	0	0	0	22	1.0334088	13.023928	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26945	2	0	0	0	0	22	1.043	9.843776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26946	1	0	0	0	0	22	1.0424843	9.748445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26947	1	0	0	0	0	22	1.034	4.16606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26948	2	0	0	0	0	22	1.0353388	5.206111	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26949	2	0	0	0	0	22	1.034	4.16606	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26950	1	0	0	0	0	22	1.0335772	4.057142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26951	1	0	0	0	0	22	1.034	4.16606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26952	1	0	0	0	-171.95	22	1.0421833	13.137512	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26953	1	0	0	0	0	22	1.0463112	11.252682	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26954	1	0	0	0	0	22	1.0332246	7.319884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26955	1	0	0	0	0	22	1.0361797	8.360025	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26956	1	0	0	0	0	22	1.0361797	8.360025	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26957	2	0	0	0	0	22	1.0463112	11.252682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26958	2	0	0	0	0	22	1.0463112	11.252682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26959	1	0	0	0	0	22	1.0463112	11.252682	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26960	2	0	0	0	0	22	1.0421833	13.137512	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26961	2	0	0	0	0	22	1.0421833	13.137512	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26962	1	0	0	0	0	22	1.0421833	13.137512	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26963	1	0	0	0	0	22	1.044987	10.81408	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26964	1	0	0	0	0	22	1.0473174	13.653544	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26965	1	0	0	0	0	22	1.0408836	-3.608206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26966	2	0	0	0	0	22	1.045	-2.618764	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26967	1	0	0	0	0	22	1.040591	-3.641811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26968	1	0	0	0	0	22	1.053	-1.329036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26969	2	0	0	0	0	22	1.0134389	2.820722	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26970	2	0	0	0	0	22	1.0136374	0.665082	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26971	1	0	0	0	0	22	1.050713	-1.511505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26972	1	0	0	0	0	22	1.053	-1.329036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26973	1	0	0	0	0	22	1.033	0.209093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26974	2	0	0	0	0	22	1.033	0.209093	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26975	2	0	0	0	0	22	1.033	0.209093	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26976	1	0	0	0	0	22	1.033	0.209093	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26977	2	0	0	0	0	22	1.0153011	3.005079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26978	2	0	0	0	0	22	1.017197	4.67765	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26979	2	0	0	0	0	22	1.033	0.209093	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26980	1	0	0	0	0	22	1.0304832	-0.003156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26981	1	0	0	0	0	22	1.033	0.209093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26982	1	0	0	0	0	22	1.0425171	12.448686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26983	2	0	0	0	0	22	1.054	16.561448	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26984	2	0	0	0	0	22	1.054	14.613403	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26985	1	0	0	0	0	22	1.0413453	12.27865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26986	1	0	0	0	0	22	1.0425171	12.448686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26987	2	0	0	0	0	22	0.9984548	-2.76332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26988	1	0	0	0	0	22	0.9984548	-2.76332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26989	1	0	0	0	-1599.68	22	1.039	14.843805	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26990	1	0	0	0	0	22	1.0388066	12.211134	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26991	1	0	0	0	0	22	1.0375108	8.821485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26992	1	0	0	0	0	22	1.0392664	11.275283	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26993	1	0	0	0	0	22	1.0392664	11.275283	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26994	2	0	0	0	0	22	1.0486858	17.343474	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26995	2	0	0	0	0	22	1.0456505	16.522614	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26996	2	0	0	0	0	22	1.0469775	16.893649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26997	2	0	0	0	0	22	1.0442046	16.148677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26998	2	0	0	0	0	22	1.0467098	16.820537	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26999	2	0	0	0	0	22	1.0447419	16.277907	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27000	1	0	0	0	0	22	1.0391334	12.035754	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27001	1	0	0	0	0	22	1.0388066	12.211134	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27002	1	0	0	0	0	22	1.0313792	-2.436597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27003	2	0	0	0	0	22	1.0313771	-2.440296	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27004	2	0	0	0	0	22	1.0314036	-2.394371	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27005	1	0	0	0	0	22	1.0313771	-2.440296	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27006	2	0	0	0	0	22	1.051368	-1.957055	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27007	1	0	0	0	0	22	1.0313404	-2.446438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27008	1	0	0	0	0	22	1.0313792	-2.436597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27009	1	0	0	0	-532.8	22	1.0389849	0.84312	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27010	1	0	0	0	0	22	1.0418708	-2.060389	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27011	1	0	0	0	0	22	1.0410343	-3.320324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27012	1	0	0	0	0	22	1.0421213	-2.229099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27013	1	0	0	0	0	22	1.0421213	-2.229099	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27014	2	0	0	0	0	22	1.0298211	1.234106	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27015	2	0	0	0	0	22	1.0296132	1.213499	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27016	1	0	0	0	0	22	1.0413326	-2.390262	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27017	1	0	0	0	0	22	1.0418708	-2.060389	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27018	1	0	0	0	0	22	1.0277198	-0.094816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27019	2	0	0	0	0	22	1.0277198	-0.094816	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27020	2	0	0	0	0	22	1.0277198	-0.094816	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27021	1	0	0	0	0	22	1.0277198	-0.094816	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27022	1	0	0	0	0	22	1.0277198	-0.094816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27023	1	0	0	0	27.81	22	1.0369999	9.178251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27024	2	0	0	0	0	22	1.0237534	11.167831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27025	1	0	0	0	0	22	1.0358646	9.117196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27026	1	0	0	0	0	22	1.0443037	-0.024087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27027	2	0	0	0	0	22	1.0495	2.886611	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27028	1	0	0	0	0	22	1.0435536	-0.12074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27029	1	0	0	0	0	22	1.038	5.120301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27030	2	0	0	0	0	22	1.0344058	9.683231	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27031	1	0	0	0	0	22	1.0374094	4.784841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27032	2	0	0	0	0	22	1.0420001	1.317478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27033	1	0	0	0	0	22	1.0411146	1.23836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27034	2	0	0	0	0	22	1.0449864	18.072406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27035	1	0	0	0	0	22	1.0446359	17.877326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27036	1	0	0	0	-380.43	22	1.043	6.790532	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27037	1	0	0	0	0	22	1.0429733	4.719026	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27038	1	0	0	0	0	22	1.0435429	2.038984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27039	2	0	0	0	0	22	1.0467474	7.516447	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27040	1	0	0	0	0	22	1.0411806	4.494237	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27041	1	0	0	0	0	22	1.0429733	4.719026	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27042	1	0	0	0	0	22	1.051	18.784727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27043	2	0	0	0	0	22	1.0045	22.246525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27044	2	0	0	0	0	22	1.0042318	22.659486	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27045	2	0	0	0	0	22	1.0057315	23.468965	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27046	1	0	0	0	0	22	1.0493229	18.444469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27047	1	0	0	0	0	22	1.051	18.784727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27048	1	0	0	0	-545.09	22	1.038	12.249614	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27049	1	0	0	0	0	22	1.03767	10.188131	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27050	1	0	0	0	0	22	1.0378695	7.110826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27051	2	0	0	0	0	22	1.0457512	13.151271	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27052	2	0	0	0	0	22	1.0436023	12.794803	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27053	2	0	0	0	0	22	1.0465788	13.24424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27054	2	0	0	0	0	22	1.038	12.249614	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27055	1	0	0	0	0	22	1.0407535	12.127359	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27056	1	0	0	0	0	22	1.038	12.249614	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27057	1	0	0	0	0	22	1.0401173	-3.96596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27058	2	0	0	0	0	22	1.0362398	-3.056409	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27059	2	0	0	0	0	22	1.0401173	-3.96596	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27060	1	0	0	0	0	22	1.0397528	-3.991158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27061	1	0	0	0	0	22	1.0401173	-3.96596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27062	1	0	0	0	0	23	1.0377978	12.412696	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27063	1	0	0	0	0	23	1.0465471	9.60663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27064	1	52.18	12.74	0	0	23	1.0375184	12.383728	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27065	1	0	0	0	0	23	1.023711	8.628752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27066	1	47.39	12.7	0	0	23	1.0234407	8.601805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27067	1	0	0	0	0	23	1.0298332	8.547453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27068	1	41.15	22.54	0	0	23	1.0294709	8.526415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27069	1	26.89	11.26	0	0	23	1.0242975	8.44522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27070	1	26.82	10.59	0	0	23	1.0379181	8.081937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27071	1	17.16	4.18	0	0	23	1.0388635	8.844529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27072	1	32.92	4.35	0	0	23	1.039851	9.025666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27073	1	17.16	11.65	0	0	23	1.0394424	8.873847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27074	1	31.96	9.61	0	55.1	23	1.0372398	6.527016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27075	1	0	0	0	0	23	1.0370901	7.420753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27076	1	12.55	4.44	0	0	23	1.0370187	7.414406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27077	1	25.21	2.05	0	0	23	1.0391625	8.913098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27078	1	53.68	15.36	0	0	23	1.0396816	8.945358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27079	1	41.09	13.44	0	29.99	23	1.0391836	8.818057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27080	1	0	0	0	0	23	1.0352438	9.762663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27081	1	52.06	26.55	0	0	23	1.0348361	9.737924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27082	1	52.01	4.49	0	0	23	1.0387866	8.901751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27083	1	18.66	4.15	0	0	23	1.0359137	10.189323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27084	1	22.76	1.88	0	0	23	1.0373057	9.082437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27085	1	0	0	0	64.19	23	1.041152	11.635846	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27086	1	0	0	0	0	23	1.0371391	10.151253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27087	1	45.84	10.49	0	0	23	1.0409222	11.612029	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27088	1	25.15	9.29	0	0	23	1.021319	7.041251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27089	1	44.42	7.31	0	0	23	1.0423257	9.074428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27090	1	0	0	0	0	23	1.0262996	8.427137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27091	1	27.18	10.89	0	0	23	1.0261224	8.411896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27092	1	75	33.53	0	0	23	1.0103126	-0.543465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27093	1	17.24	3.54	0	0	23	1.0268041	-2.027357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27094	1	0	0	0	0	23	1.0268903	-2.017796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27095	1	0	0	0	0	23	1.0362689	-0.948761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27096	1	52.23	9.56	0	0	23	1.0360303	-0.978343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27097	1	54.09	9.87	0	0	23	1.0100243	-1.327525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27098	1	0	0	0	0	23	1.0301257	-2.634118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27099	1	50.18	3.84	0	0	23	1.0299509	-2.661185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27100	1	0	0	0	0	23	1.0357198	-1.222997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27101	1	33.41	10.84	0	0	23	1.0355379	-1.241716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27102	1	44.32	6.33	0	0	23	1.0333902	-3.169336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27103	1	100.43	26.74	0	113.5	23	1.0356999	-2.976908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27104	1	102.55	20.84	0	0	23	1.0261235	-2.51614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27105	1	0	0	0	0	23	1.0265527	-2.457116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27106	1	66.93	19.17	0	0	23	1.0337688	-1.282769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27107	1	66.37	6.79	0	0	23	1.0362988	-2.300505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27108	1	33.29	5.84	0	0	23	1.0330391	-3.394033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27109	1	79.06	18.55	0	0	23	1.0274927	-2.879939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27110	1	0	0	0	483.81	23	1.0352888	9.725821	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27111	1	0	0	0	0	23	1.0380678	6.250767	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27112	1	85.88	12.22	0	0	23	1.0403223	-0.220235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27113	1	0	0	0	0	23	1.0432836	11.632871	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27114	1	0	0	0	0	23	1.0358974	5.67136	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27115	1	67.36	0.57	0	0	23	1.0382243	-1.900361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27116	1	0	0	0	0	23	1.0287632	-2.780179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27117	1	41.3	5.71	0	0	23	1.0286073	-2.801797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27118	1	92.57	9.74	0	0	23	1.0294371	-3.716039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27119	1	85.59	38.98	0	0	23	1.0247937	-2.657381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27120	1	113.7	29.47	0	0	23	1.0357228	-2.09464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27121	1	70.56	24.29	0	0	23	1.037564	-0.755404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27122	1	57.35	8.83	0	0	23	1.0224041	-1.382935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27123	1	0	0	0	0	23	1.0316115	-4.102767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27124	1	32.79	2.94	0	0	23	1.0314844	-4.123118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27125	1	51.93	8.68	0	0	23	1.0395442	-1.610083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27126	1	0	0	0	0	23	1.0360732	-5.259418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27127	1	34.64	14.77	0	0	23	1.035805	-5.279032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27128	1	0	0	0	0	23	1.0291732	2.558056	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27129	1	34.64	11.58	0	0	23	1.0278629	-3.058822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27130	1	0	0	0	0	23	1.0272188	-1.378378	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27131	1	0	0	0	0	23	1.0272188	-1.378378	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27132	1	0	0	0	0	23	1.0307664	2.895357	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27133	1	138.39	48	0	0	23	1.033465	-1.223559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27134	1	76.85	12.75	0	0	23	1.0171346	-7.372452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27135	1	94.51	60.77	0	0	23	1.0135482	-7.321546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27136	1	64.89	8.47	0	0	23	1.0324537	-4.218562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27137	1	60.35	17.85	0	0	23	1.0291388	-4.136941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27138	1	14.56	4.53	0	0	23	1.0307764	-2.436653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27139	1	0	0	0	0	23	1.0294784	-5.404147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27140	1	0	0	0	0	23	1.0294784	-5.404147	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27141	1	0	0	0	0	23	1.0294784	-5.404147	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27142	1	0	0	0	0	23	1.0294784	-5.404147	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27143	1	89.56	17.94	0	0	23	1.0290474	-5.451708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27144	1	0	0	0	0	23	1.0299256	-5.35103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27145	1	35.77	15.83	0	0	23	1.0365107	-2.270865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27146	1	31.68	3.66	0	0	23	1.0239122	-6.753586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27147	1	14.91	3.71	0	0	23	1.0343562	-4.442364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27148	1	0	0	0	165.52	23	1.039617	-5.541408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27149	1	29.82	9.09	0	0	23	1.0394551	-5.557119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27150	1	25.28	10.81	0	0	23	1.0188697	-7.816786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27151	1	0	0	0	0	23	1.0088881	-9.746174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27152	1	82.6	17.75	0	0	23	1.0084843	-9.794589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27153	1	0	0	0	0	23	1.0179254	-7.636256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27154	1	107.61	51.42	0	0	23	1.0171316	-7.69446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27155	1	0	0	0	0	23	1.019637	-7.934641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27156	1	146.81	45.41	0	0	23	1.0187675	-8.018396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27157	1	155.77	57.56	0	0	23	1.0259344	-6.33887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27158	1	65.51	15.01	0	250.01	23	1.0347648	-5.89452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27159	1	0	0	0	0	23	1.0231864	-6.40242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27160	1	86.62	35.69	0	0	23	1.0225927	-6.452675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27161	1	0	0	0	0	23	1.0253441	2.170556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27162	1	0	0	0	0	23	1.0205034	-5.809053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27163	1	0	0	0	0	23	1.0203976	-5.635402	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27164	1	0	0	0	0	23	1.0203976	-5.635402	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27165	1	0	0	0	0	23	1.0288252	2.688948	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27166	1	132.35	37.01	0	0	23	1.0246149	2.10151	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27167	1	75.76	17.31	0	0	23	1.0110649	-8.897035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27168	1	101.63	35.72	0	0	23	1.0220404	-9.19347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27169	1	0	0	0	0	23	1.0158437	-7.377799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27170	1	32.68	17.18	0	0	23	1.0155655	-7.395627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27171	1	0	0	0	0	23	1.0196024	-7.171582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27172	1	67.66	23.44	0	0	23	1.0192133	-7.207168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27173	1	0	0	0	0	23	1.0156743	-8.608522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27174	1	103.74	11.92	0	0	23	1.0152674	-8.668254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27175	1	30.35	12.96	0	0	23	1.0176586	-7.748474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27176	1	0	0	0	0	23	1.0178504	-7.733009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27177	1	29.64	4.03	0	0	23	1.0131451	-7.507642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27178	1	47.95	12.05	0	0	23	1.0151532	-7.931278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27179	1	0	0	0	0	23	1.0154135	-7.901434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27180	1	68.91	14.84	0	0	23	1.0242198	-6.92825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27181	1	29.64	12.33	0	0	23	1.0384513	-5.881502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27182	1	0	0	0	0	23	1.0366283	-4.905572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27183	1	23.25	9.81	0	0	23	1.0364816	-4.917263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27184	1	32.84	3.37	0	148.61	23	1.0396281	-6.226921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27185	1	23.25	9.72	0	0	23	1.0388966	-1.52607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27186	1	0	0	0	0	23	1.0174	0.438712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27187	1	19.12	7.27	0	0	23	1.0086663	-0.700534	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27188	1	0	0	0	0	23	1.0178646	0.497363	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27189	1	0	0	0	0	23	1.0178646	0.497363	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27190	1	0	0	0	0	23	1.0175149	0.448505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27191	1	0	0	0	0	23	1.0174	0.438712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27192	1	62.2	13.02	0	0	23	1.0241165	0.537878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27193	1	57.44	10.22	0	0	23	1.023556	0.259644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27194	1	39.25	15.34	0	0	23	1.0118656	-0.586404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27195	1	0	0	0	0	23	1.0218842	1.873958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27196	1	53.21	8.06	0	0	23	1.0216563	1.845596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27197	1	0	0	0	0	23	1.023348	-1.233188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27198	1	61.36	21.57	0	0	23	1.0229546	-1.263812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27199	1	45.8	14.88	0	0	23	1.009001	-1.073562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27200	1	64.54	3.92	0	0	23	1.0144759	0.156505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27201	1	0	0	0	0	23	1.0146605	0.197602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27202	1	26.69	11.64	0	0	23	1.0166985	-0.186807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27203	1	0	0	0	0	23	1.0223506	-1.049734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27204	1	72.12	31.24	0	0	23	1.0218323	-1.091835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27205	1	52.45	11.53	0	0	23	1.0304193	-1.641268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27206	1	44.26	5.12	0	135.52	23	1.0393257	-1.47753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27207	1	48.72	12.07	0	0	23	1.0150752	0.650919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27208	1	23.75	4.21	0	0	23	1.0154003	0.224938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27209	1	67.61	2.76	0	0	23	1.0369762	-1.125503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27210	1	44.39	29.45	0	0	23	1.0245971	-2.313124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27211	1	43.29	5.25	0	0	23	1.0230986	-0.637006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27212	1	29.64	10.69	0	0	23	1.0332811	-2.697368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27213	1	0	0	0	0	23	1.0255668	-2.461607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27214	1	39.13	11.09	0	0	23	1.0253638	-2.481719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27215	1	58.34	33.26	0	0	23	1.0202987	-2.047926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27216	1	25.61	9.9	0	0	23	1.0325418	-2.03365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27217	1	35.74	11.89	0	0	23	1.0257933	-2.332592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27218	1	52.73	21.59	0	0	23	1.0145883	0.486684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27219	1	0	0	0	34.93	23	1.0352472	9.309659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27220	1	31.58	12.61	0	0	23	1.035026	9.293398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27221	1	27.2	5.08	0	0	23	1.0273244	9.392244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27222	1	0	0	0	0	23	1.0341743	15.597407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27223	1	31.35	13.74	0	0	23	1.0339706	15.581059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27224	1	18.42	2.85	0	0	23	1.0358445	15.883114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27225	1	0	0	0	23.44	23	1.0377695	14.156775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27226	1	18.42	6.61	0	0	23	1.0376519	14.146217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27227	1	18.42	4.36	0	0	23	1.0345174	13.413154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27228	1	0	0	0	0	23	1.0272282	11.460007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27229	1	44.83	15.55	0	0	23	1.0269307	11.433643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27230	1	36.45	8.13	0	0	23	1.0265205	10.997527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27231	1	0	0	0	0	23	1.0267043	11.020115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27232	1	0	0	0	0	23	1.030507	10.968018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27233	1	31.66	10.37	0	0	23	1.0303241	10.951425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27234	1	28.85	7.41	0	0	23	1.0317097	10.262949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27235	1	0	0	0	0	23	1.0318506	10.278552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27236	1	28.2	4.88	0	0	23	1.0259897	10.418042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27237	1	28.11	4.14	0	0	23	1.0253217	9.69551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27238	1	32.74	6.84	0	0	23	1.0282413	11.248293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27239	1	0	0	0	0	23	1.0386486	14.497623	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27240	1	40.44	12.53	0	0	23	1.0314179	11.553233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27241	1	0	0	0	0	23	1.0276547	9.203478	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27242	1	0	0	0	0	23	1.0276547	9.203478	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27243	1	0	0	0	0	23	1.0395306	14.615973	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27244	1	23.58	3.35	0	0	23	1.033369	14.867602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27245	1	21.92	3.3	0	0	23	1.0280319	12.482243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27246	1	22.14	3.1	0	0	23	1.0266757	10.845845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27247	1	8.62	3.72	0	0	23	1.0314952	12.120933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27248	1	0	0	0	0	23	1.0417311	11.981416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27249	1	20.66	7.61	0	0	23	1.0415984	11.970165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27250	1	17.54	5.24	0	0	23	1.0430773	10.452157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27251	1	0	0	0	0	23	1.0467147	13.428562	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27252	1	0	0	0	0	23	1.0449205	11.101866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27253	1	17.54	3	0	0	23	1.0403946	9.327647	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27254	1	0	0	0	0	23	1.0450732	10.62926	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27255	1	0	0	0	0	23	1.0470763	13.505629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27256	1	0	0	0	0	23	1.0308049	11.093136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27257	1	19.38	8.55	0	0	23	1.0306644	11.081951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27258	1	17.94	3.82	0	0	23	1.0362733	3.297576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27259	1	11.02	2.39	0	0	23	1.0310216	8.790849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27260	1	10.56	3.51	0	0	23	1.0318966	8.964003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27261	1	21.08	3.49	0	0	23	1.0329565	8.880941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27262	1	27.06	1.53	0	0	23	1.0335946	11.218519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27263	1	30.18	2.17	0	0	23	1.0278477	11.510028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27264	1	16.8	4.32	0	47.53	23	1.0365178	11.159693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27265	1	0	0	0	0	23	1.0330031	11.286499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27266	1	16.8	3.79	0	0	23	1.032925	11.277162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27267	1	63.36	5.4	0	25.73	23	1.0371947	9.048513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27268	1	33.1	6.4	0	0	23	1.0354291	11.240595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27269	1	0	0	0	0	23	1.0355968	11.260565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27270	1	0	0	0	0	23	1.0406546	11.306894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27271	1	16.55	4.21	0	0	23	1.0405695	11.298407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27272	1	55.61	12.97	0	0	23	1.0366204	9.754689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27273	1	28.33	3.59	0	0	23	1.0416314	11.66256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27274	1	0	0	0	0	23	1.0191742	14.16172	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27275	1	0	0	0	0	23	1.0445172	12.03692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27276	1	61.66	12.97	0	0	23	1.0188612	14.12437	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27277	1	58.37	16.39	0	0	23	1.0377041	10.1359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27278	1	19.28	4.18	0	0	23	1.0347442	9.911235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27279	1	19.28	3.11	0	0	23	1.0391533	10.664682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27280	1	12.21	2.37	0	-19.39	23	1.0341726	9.622216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27281	1	12.21	1.46	0	0	23	1.0331128	9.401295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27282	1	12.21	3.65	0	0	23	1.031554	9.033026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27283	1	26.77	6.23	0	0	23	1.0406088	9.899127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27284	1	0	0	0	0	23	1.0119869	15.086169	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27285	1	50.95	4.96	0	0	23	1.0442004	10.349771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27286	1	0	0	0	0	23	1.0135523	15.196484	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27287	1	51.24	17.37	0	0	23	1.0396655	10.089497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27288	1	17.35	4.1	0	0	23	1.0335849	9.216873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27289	1	17.35	3.54	0	0	23	1.0391711	9.894461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27290	1	26.31	7.76	0	0	23	1.0341643	9.622137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27291	1	11.78	3.31	0	0	23	1.0384429	9.670574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27292	1	0	0	0	0	23	1.0299354	8.623258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27293	1	11.7	2.68	0	0	23	1.0298747	8.6161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27294	1	0	0	0	0	23	1.030312	8.673073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27295	1	11.7	7.17	0	0	23	1.0302025	8.667154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27296	1	14.84	1.75	0	0	23	1.0297636	8.543672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27297	1	0	0	0	0	23	1.0423044	14.285648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27298	1	40.28	7.18	0	0	23	1.0421187	14.264405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27299	1	19.95	4.97	0	0	23	1.0439799	14.342445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27300	1	0	0	0	0	23	1.0440726	14.352768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27301	1	0	0	0	0	23	1.0363553	12.984518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27302	1	20.14	5.9	0	0	23	1.0362461	12.973414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27303	1	14.02	4.52	0	0	23	1.0284371	13.265086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27304	1	26.19	8.5	0	0	23	1.0283915	12.04704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27305	1	13.35	2.96	0	0	23	1.0307239	11.373037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27306	1	18.03	7.61	0	0	23	1.0290927	12.428168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27307	1	15.2	4.04	0	0	23	1.0346935	10.927624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27308	1	45.61	10.37	0	0	23	1.035367	11.16907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27309	1	16.03	2.04	0	0	23	1.0301741	9.39321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27310	1	16.03	1.93	0	0	23	1.036638	16.362682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27311	1	0	0	0	0	23	1.0276493	9.126593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27312	1	16.06	1.62	0	0	23	1.0275864	9.116622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27313	1	28.13	7.32	0	0	23	1.034572	16.00369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27314	1	12.76	1.66	0	0	23	1.043112	21.888999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27315	1	8.4	1.55	0	0	23	1.0409974	15.574835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27316	1	0	0	0	0	23	1.03084	16.248814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27317	1	0	0	0	0	23	1.03084	16.248814	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27318	1	0	0	0	0	23	1.03084	16.248814	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27319	1	0	0	0	0	23	1.03084	16.248814	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27320	1	16.96	3.76	0	0	23	1.0307571	16.240059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27321	1	0	0	0	0	23	1.0309191	16.257599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27322	1	12.63	1.24	0	0	23	1.0335024	17.410275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27323	1	12.63	2.15	0	6.95	23	1.0382671	19.247963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27324	1	8.67	3.13	0	0	23	1.0413994	12.646514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27325	1	38.05	3.73	0	10.63	23	1.0401069	5.6944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27326	1	12.68	1.92	0	0	23	1.0386982	5.047734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27327	1	0	0	0	0	23	1.0387543	5.054906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27328	1	33.21	2.04	0	0	23	1.0270981	12.436091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27329	1	34.67	11.23	0	0	23	1.0303889	14.676245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27330	1	44.94	7.01	0	0	23	1.0279694	13.843865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27331	1	14	4.19	0	0	23	1.0317763	10.848684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27332	1	30.19	13.54	0	0	23	1.027959	10.522867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27333	1	0	0	0	0	23	1.0281709	10.538911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27334	1	14	4.88	0	0	23	1.0305691	10.700792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27335	1	0	0	0	0	23	1.0342827	10.018244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27336	1	13.24	1.33	0	0	23	1.0342344	10.010986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27337	1	0	0	0	0	23	1.0433074	10.649521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27338	1	13.24	1.52	0	0	23	1.0432627	10.642145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27339	1	0	0	0	43.37	23	1.0412097	12.178867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27340	1	17.49	6.05	0	0	23	1.0411022	12.168811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27341	1	25.36	5.87	0	0	23	1.0363279	10.400465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27342	1	12.13	5.46	0	0	23	1.0312661	14.267383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27343	1	21.64	7.67	0	0	23	1.0298526	14.651786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27344	1	12.95	2.94	0	0	23	1.0363858	11.470952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27345	1	0	0	0	0	23	1.0364506	11.478166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27346	1	9.52	1.49	0	0	23	1.0370208	13.572434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27347	1	0	0	0	0	23	1.0370097	15.053434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27348	1	9.52	5.83	0	0	23	1.0369332	15.048953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27349	1	17.74	3.04	0	0	23	1.0329524	14.214608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27350	1	0	0	0	0	23	1.0330241	14.225349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27351	1	47.72	4.68	0	0	23	1.0266444	13.813748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27352	1	0	0	0	0	23	1.0408837	16.666039	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27353	1	0	0	0	0	23	1.034317	14.700852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27354	1	26.73	4.01	0	0	23	1.0407704	16.6525	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27355	1	60.78	13.82	0	0	23	1.0230379	13.429374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27356	1	0	0	0	0	23	1.0233346	13.461512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27357	1	58.17	1.83	0	0	23	1.0176802	16.055952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27358	1	26.73	0.53	0	0	23	1.0334242	14.380598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27359	1	11	4.45	0	0	23	1.0402447	16.670437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27360	1	0	0	0	0	23	1.022864	13.927425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27361	1	28.43	11.75	0	0	23	1.0226752	13.911213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27362	1	28.43	10.44	0	0	23	1.0227318	12.768962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27363	1	0	0	0	0	23	1.0244215	14.168497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27364	1	40.66	6.94	0	0	23	1.0242437	14.144397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27365	1	28.43	2.35	0	0	23	1.0215599	12.412918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27366	1	12.73	4.26	0	0	23	1.0208551	17.408842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27367	1	12.73	3.36	0	0	23	1.0194069	15.182094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27368	1	14.89	2.38	0	0	23	1.0282218	11.102585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27369	1	0	0	0	268.92	23	1.0432223	13.360426	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27370	1	0	0	0	0	23	1.0373801	12.246871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27371	1	9.91	3.22	0	0	23	1.0431685	13.355001	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27372	1	39.93	8.01	0	0	23	1.0097281	9.528196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27373	1	28.29	2.84	0	0	23	1.0147959	9.548751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27374	1	11.55	4.2	0	0	23	1.0211042	13.123941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27375	1	0	0	0	0	23	1.0189406	13.187958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27376	1	27.92	7.32	0	0	23	1.0187954	13.17232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27377	1	83.13	2.5	0	0	23	1.0143001	12.457471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27378	1	42.75	17.18	0	0	23	1.0205818	14.286827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27379	1	27.92	5.51	0	0	23	1.0166434	12.766384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27380	1	0	0	0	0	23	1.016777	12.781528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27381	1	0	0	0	0	23	1.0251398	13.287979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27382	1	24.76	7.2	0	0	23	1.0249973	13.275326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27383	1	51.11	22.38	0	0	23	1.0312339	13.979241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27384	1	63.84	14.7	0	0	23	1.0333256	14.097149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27385	1	36.31	9.3	0	0	23	1.0136803	15.903558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27386	1	34.57	10.58	0	0	23	1.034612	14.207793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27387	1	14.83	7.43	0	0	23	1.0136195	15.343765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27388	1	40.03	5.18	0	0	23	1.0252669	15.283848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27389	1	31.35	6.3	0	0	23	1.0175005	15.649408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27390	1	28.62	5.78	0	0	23	1.0266704	15.31411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27391	1	36.43	5.62	0	0	23	1.0355464	15.856114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27392	1	61.08	20.81	0	0	23	1.0329256	15.875458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27393	1	26.67	3.13	0	0	23	1.0337105	15.352587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27394	1	24.96	7.09	0	0	23	1.022578	12.898472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27395	1	0	0	0	0	23	1.0375233	16.149526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27396	1	24.64	5.08	0	0	23	1.037402	16.136034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27397	1	32.71	11.72	0	0	23	1.028286	12.614181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27398	1	77.71	40.31	0	0	23	1.0294298	13.026918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27399	1	0	0	0	0	23	1.0187865	11.411456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27400	1	0	0	0	0	23	1.0144173	8.080832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27401	1	0	0	0	0	23	1.0141218	3.362051	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27402	1	0	0	0	0	23	1.0141218	3.362051	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27403	1	36.93	1.83	0	0	23	1.0186841	11.387964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27404	1	0	0	0	0	23	1.0190651	11.46049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27405	1	75.08	39.2	0	0	23	1.0215613	11.900102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27406	1	56.17	11.91	0	102.12	23	1.033237	11.189025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27407	1	34.18	3.12	0	0	23	1.0151487	10.894694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27408	1	0	0	0	0	23	1.0109498	10.267234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27409	1	0	0	0	0	23	1.0294246	7.931044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27410	1	36.96	13.61	0	0	23	1.010733	10.246667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27411	1	101.62	21.93	0	0	23	1.009811	10.118031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27412	1	55.19	19.64	0	0	23	1.0116097	10.49183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27413	1	0	0	0	0	23	1.0119593	10.526181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27414	1	26.79	1.84	0	0	23	1.0239811	11.318802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27415	1	0	0	0	0	23	1.0191404	10.651317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27416	1	36.71	7.14	0	0	23	1.018986	10.62952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27417	1	55.94	12.18	0	0	23	1.0155684	9.229019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27418	1	45.42	13.23	0	0	23	1.0069371	8.743278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27419	1	15.83	1.55	0	0	23	1.0123471	9.349392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27420	1	0	0	0	0	23	1.0261601	10.795121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27421	1	54.18	12.72	0	0	23	1.0258977	10.767326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27422	1	49.21	14.5	0	0	23	1.0276905	11.845307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27423	1	45.08	9.86	0	0	23	1.0173168	11.222081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27424	1	0	0	0	0	23	1.018499	13.141618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27425	1	47.62	12.58	0	0	23	1.0182618	13.113144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27426	1	55.77	14.12	0	0	23	1.0323847	12.938955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27427	1	0	0	0	198.25	23	1.0392676	12.358598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27428	1	32.66	5.92	0	0	23	1.0391205	12.341013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27429	1	44.22	11.44	0	0	23	1.0113667	10.445684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27430	1	25.99	9.38	0	0	23	1.0174015	11.496323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27431	1	55.32	17.28	0	0	23	1.0233969	12.66078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27432	1	101	9.88	0	0	23	1.0200187	12.072584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27433	1	79.61	25.98	0	0	23	1.0065692	9.399666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27434	1	0	0	0	0	23	1.0070482	9.441262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27435	1	39.71	8.2	0	0	23	1.0188297	10.882832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27436	1	23.87	7.27	0	0	23	1.019853	12.025713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27437	1	0	0	0	0	23	1.0199768	12.038664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27438	1	78.2	9.05	0	0	23	1.0264937	13.166631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27439	1	79.8	22.43	0	0	23	1.0112324	10.333255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27440	1	0	0	0	0	23	1.0307159	12.904083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27441	1	35.06	4.78	0	0	23	1.0305838	12.883508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27442	1	0	0	0	0	23	1.028978	13.977016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27443	1	0	0	0	0	23	1.028978	13.977016	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27444	1	0	0	0	0	23	1.028978	13.977016	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27445	1	0	0	0	0	23	1.028978	13.977016	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27446	1	91.33	24.11	0	0	23	1.0285164	13.92854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27447	1	0	0	0	0	23	1.029459	14.032389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27448	1	47.14	16.57	0	0	23	1.0296812	12.666718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27449	1	30.01	4.08	0	0	23	1.0294134	14.05713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27450	1	57.29	21.06	0	0	23	1.0274299	13.465712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27451	1	22.22	2.6	0	0	23	1.0309634	13.905682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27452	1	32.08	3.36	0	147.71	23	1.0403505	12.737568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27453	1	59.53	5.38	0	0	23	1.0226961	13.391604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27454	1	45.53	3.86	0	0	23	1.0200895	12.155923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27455	1	74.5	10.16	0	0	23	1.0283031	14.06368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27456	1	0	0	0	0	23	1.0286282	14.110518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27457	1	45.03	2.11	0	0	23	1.0180017	11.759994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27458	1	40.9	7.27	0	0	23	1.0158797	11.407449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27459	1	56.12	42.25	0	0	23	1.0136693	12.65281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27460	1	28.58	16.02	0	0	23	1.0140767	15.236274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27461	1	62.19	14.61	0	0	23	1.0149093	16.301813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27462	1	0	0	0	0	23	1.0152461	16.339819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27463	1	33.72	19.71	0	0	23	1.0225879	15.06851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27464	1	37.13	12.22	0	0	23	1.0225083	6.571463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27465	1	0	0	0	0	23	1.0289117	9.239506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27466	1	41.38	17.81	0	0	23	1.0286453	9.217631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27467	1	16.56	7.7	0	0	23	1.0246905	6.464674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27468	1	16.3	5.15	0	0	23	1.0301561	6.418621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27469	1	12.77	1.44	0	0	23	1.0209454	7.802964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27470	1	25.55	6.55	0	0	23	1.0293206	9.255757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27471	1	10.04	1.37	0	0	23	1.0431853	9.641694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27472	1	10.04	1.02	0	0	23	1.0401456	9.327921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27473	1	10.04	1.97	0	0	23	1.0236528	7.777955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27474	1	15.84	4.68	0	0	23	1.0245678	8.290628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27475	1	45.85	35.78	0	0	23	1.0245049	8.87761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27476	1	0	0	0	0	23	1.0249788	8.899462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27477	1	25.41	16.43	0	0	23	1.0211672	8.254657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27478	1	38.72	12	0	0	23	1.0315935	9.483837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27479	1	0	0	0	0	23	1.033839	9.764944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27480	1	27.47	11.62	0	0	23	1.0336513	9.751398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27481	1	34.35	7.15	0	0	23	1.0331897	9.694663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27482	1	0	0	0	68.06	23	1.036261	8.70882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27483	1	24.3	7.29	0	0	23	1.0361215	8.694176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27484	1	51.96	5.7	0	0	23	1.0348273	10.812716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27485	1	56.72	28.37	0	0	23	1.0286057	11.974458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27486	1	0	0	0	0	23	1.038476	11.106519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27487	1	23.97	5.21	0	0	23	1.0383661	11.093414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27488	1	37.36	1.25	0	0	23	1.0334847	10.957874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27489	1	23.47	2.54	0	0	23	1.0363026	10.148814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27490	1	14.85	3.13	0	0	23	1.0338597	10.098145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27491	1	0	0	0	0	23	1.0339382	10.107026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27492	1	24.82	7.28	0	0	23	1.0374029	9.384645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27493	1	0	0	0	69.45	23	1.0402518	9.364319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27494	1	26.51	12.14	0	0	23	1.0400548	9.349383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27495	1	13.25	0.54	0	0	23	1.0377632	9.763689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27496	1	0	0	0	0	23	1.0377945	9.771035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27497	1	35.99	7.31	0	0	23	1.0256752	10.861359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27498	1	0	0	0	0	23	1.0258276	10.880373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27499	1	75.84	31.32	0	0	23	1.0251688	9.851284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27500	1	42.2	8.39	0	0	23	1.0276042	10.31865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27501	1	23.14	5.65	0	0	23	1.027503	9.433716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27502	1	47.05	8.25	0	0	23	1.0254489	10.179207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27503	1	28.24	6.43	0	0	23	1.035385	12.297616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27504	1	0	0	0	0	23	1.0317494	9.657607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27505	1	47.87	6.52	0	0	23	1.0315656	9.630469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27506	1	19.67	3.97	0	0	23	1.0386296	10.913213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27507	1	28.57	13.1	0	0	23	1.0235634	9.22556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27508	1	0	0	0	0	23	1.0237766	9.240558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27509	1	23.03	6.1	0	0	23	1.0297891	8.717952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27510	1	55.08	18.21	0	0	23	1.0256253	8.759312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27511	1	14.8	3.1	0	0	23	1.0311759	11.006426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27512	1	13.38	2.44	0	0	23	1.0314364	11.493672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27513	1	43.95	22.02	0	0	23	1.0241615	13.523409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27514	1	0	0	0	0	23	1.0246642	13.233604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27515	1	63.9	8.46	0	0	23	1.0244193	13.193455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27516	1	0	0	0	74.86	23	1.0371052	16.376665	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27517	1	0	0	0	0	23	1.0353577	14.188889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27518	1	0	0	0	0	23	1.0350765	12.229306	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27519	1	0	0	0	0	23	1.0350765	12.229306	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27520	1	59.27	7.43	0	0	23	1.0368882	16.345751	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27521	1	39.65	18.19	0	0	23	1.0239703	13.525918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27522	1	0	0	0	0	23	1.0286435	14.488875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27523	1	47.24	5.45	0	0	23	1.0284626	14.460332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27524	1	0	0	0	0	23	1.0262675	11.861858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27525	1	40.98	21.02	0	0	23	1.0259787	11.84185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27526	1	0	0	0	0	23	1.02765	14.518346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27527	1	39.18	9.44	0	0	23	1.0274432	14.494294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27528	1	21.19	0.86	0	0	23	1.0325749	13.834696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27529	1	0	0	0	0	23	1.0326343	13.848218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27530	1	24.58	9.73	0	0	23	1.0409443	11.858239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27531	1	24.58	5.09	0	0	23	1.0295714	12.787319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27532	1	60.35	5.81	0	0	23	1.0317787	10.773476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27533	1	0	0	0	0	23	1.0368343	15.934673	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27534	1	0	0	0	0	23	1.0424607	12.083722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27535	1	24.58	13.53	0	0	23	1.0366403	15.923333	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27536	1	20.88	6.63	0	0	23	1.0277993	11.209607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27537	1	10.99	7.22	0	0	23	1.0263974	11.496633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27538	1	10.99	5.39	0	0	23	1.0263224	11.491147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27539	1	0	0	0	0	23	1.0248386	12.245083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27540	1	21.73	4.61	0	0	23	1.0247255	12.232305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27541	1	14.65	4.37	0	43.5	23	1.0384738	11.571817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27542	1	31.35	7	0	0	23	1.0310259	14.358199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27543	1	12.68	1.12	0	0	23	1.0350438	15.541742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27544	1	51.11	9.13	0	0	23	1.0328386	13.18062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27545	1	0	0	0	19.2	23	1.0372495	12.405845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27546	1	28.62	4.78	0	0	23	1.0371301	12.389586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27547	1	31.52	6.79	0	0	23	1.0321381	13.304164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27548	1	0	0	0	0	23	1.0337303	13.341607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
