function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	27549	1	21.28	7.97	0	0	23	1.0335773	13.329377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27550	1	40.38	7.75	0	0	23	1.0317691	13.302727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27551	1	0	0	0	0	23	1.0222108	16.647826	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27552	1	49.72	18.02	0	0	23	1.0424062	14.304806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27553	1	0	0	0	0	23	1.0240286	16.818126	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27554	1	28.79	8.14	0	0	23	1.0324037	14.124426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27555	1	0	0	0	0	23	1.0347536	13.43464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27556	1	23.34	4.95	0	0	23	1.034638	13.421311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27557	1	30.86	8.52	0	0	23	1.031692	13.249935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27558	1	31.3	11.85	0	0	23	1.0352329	13.609426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27559	1	0	0	0	0	23	1.0354284	13.62667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27560	1	0	0	0	0	23	1.0193063	11.929454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27561	1	60.36	15.17	0	0	23	1.0190051	11.892443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27562	1	0	0	0	0	23	1.0268855	12.754321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27563	1	53.41	27.87	0	0	23	1.0264631	12.724863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27564	1	0	0	0	0	23	1.0200679	16.539366	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27565	1	59.08	21.69	0	0	23	1.0418223	14.041621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27566	1	0	0	0	0	23	1.0229276	16.775281	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27567	1	43.68	14.91	0	0	23	1.0336388	14.251523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27568	1	0	0	0	0	23	1.0338717	14.273357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27569	1	32.13	11.81	0	0	23	1.0316939	13.56091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27570	1	0	0	0	0	23	1.0228976	11.822808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27571	1	23.98	8.09	0	0	23	1.02275	11.810303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27572	1	0	0	0	0	23	1.0327088	14.225175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27573	1	24.84	12.69	0	0	23	1.032499	14.210943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27574	1	22.58	5.63	0	0	23	1.0287132	13.29231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27575	1	10.88	1.96	0	0	23	1.0357951	14.556909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27576	1	5.44	0.33	0	0	23	1.0326323	14.60377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27577	1	42.34	11.72	0	0	23	1.0363914	15.618695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27578	1	25.35	5.17	0	0	23	1.0318717	13.375536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27579	1	62.23	6.81	0	0	23	1.0334179	13.019747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27580	1	16.54	1.6	0	0	23	1.0355306	14.499862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27581	1	42.21	12.72	0	0	23	1.0266033	12.898933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27582	1	48.59	12.27	0	0	23	1.0251456	12.765077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27583	1	27.25	6.96	0	0	23	1.0320203	13.300815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27584	1	0	0	0	0	23	1.0321445	13.315409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27585	1	37.59	12.98	0	0	23	1.0391812	8.584481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27586	1	12.84	1.99	0	0	23	1.0345422	9.711613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27587	1	23.1	5.56	0	0	23	1.0348523	9.544256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27588	1	16.92	3.02	0	0	23	1.0370146	13.172165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27589	1	24.56	4.1	0	0	23	1.0349537	9.79323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27590	1	28.6	8.13	0	0	23	1.04268	12.348442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27591	1	0	0	0	0	23	1.0393315	11.639885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27592	1	33.68	12.57	0	0	23	1.0391131	11.621292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27593	1	0	0	0	0	23	1.0364025	8.214681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27594	1	47.46	18.92	0	0	23	1.0360928	8.190988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27595	1	25.39	2.4	0	0	23	1.036933	8.586809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27596	1	25.39	5.56	0	30.12	23	1.0381629	8.119837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27597	1	36.59	6.69	0	0	23	1.0375623	8.212288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27598	1	0	0	0	0	23	1.0377094	8.234657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27599	1	0	0	0	0	23	1.0320775	6.436184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27600	1	35.71	8.29	0	0	23	1.0319048	6.415937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27601	1	17.8	1.88	0	0	23	1.0340246	12.540491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27602	1	17.8	5.49	0	0	23	1.0343243	10.090805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27603	1	44.06	1.67	0	0	23	1.0343673	11.545909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27604	1	28.5	4.14	0	0	23	1.0360322	10.408937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27605	1	0	0	0	0	23	1.0357292	9.358876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27606	1	25.96	5	0	0	23	1.0356102	9.345297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27607	1	25.96	3.5	0	34.81	23	1.0375162	9.300246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27608	1	0	0	0	0	23	1.0361807	8.165158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27609	1	47.73	13.81	0	0	23	1.0359045	8.139382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27610	1	38.8	22.54	0	0	23	1.0346205	8.886118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27611	1	44.75	8.88	0	0	23	1.0126546	-8.019841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27612	1	82.94	6.99	0	0	23	1.0137618	-9.947508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27613	1	0	0	0	0	23	1.0140833	-9.895229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27614	1	89.13	45.19	0	0	23	1.0149228	-8.299526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27615	1	59.7	22.28	0	0	23	1.0150255	-9.126519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27616	1	47.41	7.88	0	0	23	1.0295875	-7.59218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27617	1	34.58	6.3	0	0	23	1.0281152	-6.89356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27618	1	0	0	0	0	23	1.0282758	-6.875569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27619	1	73.13	18.7	0	0	23	1.0140695	-10.109855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27620	1	79.25	0.92	0	0	23	1.0158677	-10.441622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27621	1	40.77	5.08	0	0	23	1.0265299	-8.227435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27622	1	73.69	8.96	0	0	23	1.0206735	-8.836438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27623	1	110.76	33.97	0	0	23	1.0104934	-11.385846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27624	1	54.42	15.93	0	0	23	1.0220942	-9.210255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27625	1	66.77	20.8	0	0	23	1.0130378	-8.725071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27626	1	55.71	16.05	0	0	23	1.0150305	-12.120808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27627	1	60.15	13.47	0	0	23	1.0183405	-11.162582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27628	1	45.49	10.07	0	0	23	1.0142979	-11.914026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27629	1	31.83	4.45	0	0	23	1.0331848	-2.801428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27630	1	32.41	10.65	0	0	23	1.0301207	-2.264544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27631	1	0	0	0	0	23	1.0303069	-2.246846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27632	1	43.94	11.31	0	0	23	1.0316542	-1.234185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27633	1	0	0	0	0	23	1.0326599	-3.283275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27634	1	21.92	6.46	0	0	23	1.0325324	-3.296503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27635	1	25.2	6.97	0	0	23	1.0346075	-0.52456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27636	1	50.51	17.71	0	0	23	1.0360489	-0.00781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27637	1	30.93	6.37	0	0	23	1.0344853	-0.77141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27638	1	23.12	9.71	0	0	23	1.0389125	-0.393613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27639	1	0	0	0	0	23	1.0408382	-0.593769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27640	1	11.56	2.84	0	0	23	1.0407828	-0.599608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27641	1	21.91	5.06	0	0	23	1.0454734	-5.306981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27642	1	12.23	3.29	0	0	23	1.0473359	-5.916664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27643	1	11.96	2.76	0	18.41	23	1.0528348	-6.268115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27644	1	0	0	0	0	23	1.0490939	-6.152171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27645	1	11.96	3.6	0	0	23	1.0490231	-6.159008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27646	1	0	0	0	0	23	1.0153981	-9.265733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27647	1	54.81	6.65	0	0	23	1.0151774	-9.299936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27648	1	50.16	9.39	0	0	23	1.0224499	-6.753257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27649	1	0	0	0	0	23	1.0209128	-10.651591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27650	1	0	0	0	0	23	1.0209128	-10.651591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27651	1	0	0	0	0	23	1.0209128	-10.651591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27652	1	0	0	0	0	23	1.0209128	-10.651591	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27653	1	0	0	0	0	23	1.0211172	-10.612825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27654	1	66.48	1.85	0	0	23	1.0207055	-10.688934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27655	1	47.79	15.75	0	0	23	1.0056154	-10.467713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27656	1	72.15	17.73	0	0	23	1.0043119	-10.577064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27657	1	69.41	21.68	0	0	23	1.0088642	-10.864773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27658	1	53.81	11.2	0	0	23	1.0041872	-10.871208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27659	1	82.03	31.81	0	0	23	1.0042096	-11.140843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27660	1	0	0	0	354.7	23	1.0358893	-10.136462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27661	1	36.23	8.58	0	0	23	1.0356985	-10.157529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27662	1	0	0	0	0	23	1.0328616	2.621442	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27663	1	0	0	0	0	23	1.0383573	-0.271376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27664	1	59.95	12.88	0	0	23	1.0325957	2.588856	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27665	1	25.37	10.65	0	0	23	1.0251419	-7.855805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27666	1	111.09	19.58	0	172.23	23	1.0372011	-9.049474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27667	1	36.25	16.6	0	105.35	23	1.0410034	-3.922839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27668	1	18.57	2.2	0	0	23	1.019169	-9.320888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27669	1	50.21	25.72	0	0	23	1.0173957	-10.186401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27670	1	0	0	0	0	23	1.0177817	-10.160676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27671	1	62.78	25.08	0	259.29	23	1.0341169	-12.505452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27672	1	62.74	14.86	0	0	23	1.0290382	-9.27585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27673	1	0	0	0	0	23	1.0059729	-10.290831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27674	1	76.69	2.51	0	0	23	1.005718	-10.339229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27675	1	72.09	25.71	0	0	23	1.0079894	-10.721066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27676	1	41.48	7.41	0	0	23	1.0204863	-8.634487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27677	1	0	0	0	174.18	23	1.0408334	-9.075062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27678	1	48.4	9.53	0	0	23	1.0406184	-9.10199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27679	1	0	0	0	0	23	1.020407	-11.839228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27680	1	83.23	15.9	0	0	23	1.0200325	-11.886535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27681	1	59.44	16.99	0	0	23	1.0187588	-10.619592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27682	1	49.49	6.52	0	0	23	1.0167245	-11.780262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27683	1	0	0	0	0	23	1.0168934	-11.750661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27684	1	0	0	0	0	23	1.0099779	-10.494781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27685	1	36.64	14.25	0	0	23	1.0097602	-10.514276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27686	1	53.74	3.43	0	0	23	1.0287115	-10.952038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27687	1	0	0	0	0	23	1.0288673	-10.91824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27688	1	38.89	2.68	0	0	23	1.0256818	-10.314149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27689	1	0	0	0	0	23	1.0159283	-10.777361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27690	1	47.83	4.77	0	0	23	1.0157573	-10.804011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27691	1	0	0	0	0	23	1.0151039	-11.460564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27692	1	47.83	18.62	0	0	23	1.0147699	-11.488488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27693	1	91.7	19.24	0	0	23	1.0012652	-11.88833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27694	1	27.39	3.72	0	0	23	1.0112483	-9.952826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27695	1	83.92	27.11	0	0	23	1.0200938	-12.498948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27696	1	0	0	0	0	23	1.0205704	-12.455353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27697	1	20.9	6.58	0	0	23	1.0315394	-5.906083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27698	1	0	0	0	0	23	1.0316501	-5.895159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27699	1	33.01	5.79	0	0	23	1.0280941	-8.954825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27700	1	73.82	9.91	0	0	23	1.0198894	-8.758876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27701	1	47.37	10.7	0	0	23	1.0176767	-10.200222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27702	1	65.39	11.13	0	0	23	1.0009028	-11.981138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27703	1	0	0	0	0	23	1.0235296	-7.84988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27704	1	51.8	27.49	0	0	23	1.0231298	-7.874344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27705	1	42.94	12.67	0	0	23	1.0149282	-11.197958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27706	1	55.48	9.69	0	0	23	1.0339372	-8.353748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27707	1	0	0	0	0	23	1.0194956	-8.293445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27708	1	68.49	10.99	0	0	23	1.019232	-8.33195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27709	1	76.8	10.93	0	0	23	1.0340097	-8.108322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27710	1	51.77	16.18	0	0	23	1.0306564	-8.199826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27711	1	61.5	14.38	0	0	23	1.0302699	-7.423287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27712	1	0	0	0	0	23	1.0312052	-6.325376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27713	1	27.35	10.48	0	0	23	1.0310288	-6.341427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27714	1	52.95	14.6	0	0	23	1.0249266	-10.643464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27715	1	0	0	0	0	23	1.0252025	-10.611572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27716	1	0	0	0	236.07	23	1.0365693	2.289408	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27717	1	0	0	0	0	23	1.0319612	-5.550582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27718	1	0	0	0	0	23	1.0387294	-10.351483	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27719	1	0	0	0	0	23	1.0387294	-10.351483	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27720	1	28.86	9.96	0	0	23	1.0363931	2.275187	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27721	1	0	0	0	0	23	1.0350964	2.335499	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27722	1	28.86	9.23	0	0	23	1.0249875	-10.510017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27723	1	52.98	24.08	0	0	23	1.0253656	-7.552767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27724	1	46.15	10.93	0	0	23	1.0276294	-6.396243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27725	1	39.09	11.2	0	364.98	23	1.0423543	-11.277509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27726	1	52.5	11.07	0	178.35	23	1.0401784	-8.404685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27727	1	38.41	8.43	0	0	23	1.0298262	-6.247288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27728	1	71.85	10.65	0	0	23	1.0113371	-11.396221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27729	1	42.34	15.51	0	0	23	1.0333336	-8.284615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27730	1	0	0	0	0	23	1.0276227	-7.149494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27731	1	0	0	0	0	23	1.0276227	-7.149494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27732	1	0	0	0	0	23	1.0276227	-7.149494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27733	1	0	0	0	0	23	1.0276227	-7.149494	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27734	1	61.86	36.85	0	0	23	1.0270575	-7.182741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27735	1	0	0	0	0	23	1.0281442	-7.11736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27736	1	21.29	7.86	0	0	23	1.0239672	-8.056439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27737	1	0	0	0	0	23	1.0241005	-8.044021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27738	1	23.67	6.09	0	0	23	1.0300974	-4.983216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27739	1	21.29	10.98	0	0	23	1.0353786	-5.272867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27740	1	25.79	6.56	0	0	23	1.0352544	-5.286761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27741	1	83.18	7.83	0	0	23	1.0366914	-4.717774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27742	1	25.79	1.64	0	0	23	1.0341348	-1.968543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27743	1	66.09	33.26	0	0	23	1.022955	-7.500779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27744	1	0	0	0	0	23	1.0234747	-7.463922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27745	1	80	21.85	0	0	23	1.0308153	-7.15254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27746	1	34.51	15.69	0	0	23	1.0317298	-7.79334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27747	1	95.94	43.97	0	111.42	23	1.0367082	-6.146091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27748	1	68.1	20.89	0	0	23	1.0319913	-5.971299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27749	1	34.66	12.6	0	0	23	1.0283929	-5.762133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27750	1	41.29	4.9	0	0	23	1.0285126	-4.997118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27751	1	59.47	13.85	0	0	23	1.0289158	-4.220373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27752	1	52.62	14.2	0	0	23	1.0373186	-5.165751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27753	1	0	0	0	0	23	1.0285848	2.25961	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27754	1	0	0	0	0	23	1.0428029	-4.302809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27755	1	69.71	7.76	0	0	23	1.0283321	2.222718	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27756	1	70.09	7.03	0	0	23	1.0268973	-7.830785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27757	1	47.91	10.37	0	0	23	1.036444	0.169744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27758	1	32.5	2.21	0	0	23	1.0382978	-8.348281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27759	1	27.34	1.78	0	0	23	1.0333713	-2.191795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27760	1	37.27	11.51	0	0	23	1.0348905	-0.589507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27761	1	27.34	18.24	0	0	23	1.0300377	-6.797015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27762	1	74.44	31.99	0	0	23	1.0342103	-3.959978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27763	1	20.54	8.48	0	0	23	1.0313837	-2.446648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27764	1	72	20.83	0	0	23	1.0114887	-11.695473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27765	1	87.23	32.78	0	0	23	1.005683	-11.885782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27766	1	44.95	25.27	0	0	23	1.0049892	-11.371976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27767	1	58.5	32.74	0	0	23	1.0057373	-11.736453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27768	1	0	0	0	0	23	1.0016935	-11.875765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27769	1	99.19	39.07	0	0	23	1.0010774	-11.927993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27770	1	83.53	27.1	0	0	23	1.0118165	-11.395691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27771	1	0	0	0	0	23	1.0096662	-10.038571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27772	1	86.77	16.22	0	0	23	1.009257	-10.085228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27773	1	98.29	24.69	0	0	23	1.0112643	-8.641769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27774	1	0	0	0	0	23	1.0134977	-8.997764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27775	1	74.31	16.25	0	0	23	1.0130878	-9.044533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27776	1	35.82	12.04	0	0	23	1.014783	-6.8693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27777	1	11.08	1.18	0	0	23	1.0502177	-7.39952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27778	1	8.07	2.25	0	0	23	1.0554857	-6.335137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27779	1	9.95	1.4	0	0	23	1.0477347	-3.92081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27780	1	9.95	3.18	0	0	23	1.0501154	-6.02776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27781	1	42.26	17.86	0	17.21	23	1.0343799	-9.442431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27782	1	42.26	10.9	0	0	23	1.0358356	-8.888571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27783	1	0	0	0	0	23	1.0506642	-7.566717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27784	1	0	0	0	0	23	1.0524099	-7.288084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27785	1	16.65	5.3	0	0	23	1.0505761	-7.574973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27786	1	0	0	0	0	23	1.0541628	-7.016623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27787	1	8.59	0.69	0	0	23	1.0541381	-7.021672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27788	1	14.98	1.94	0	0	23	1.045941	-8.123285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27789	1	0	0	0	0	23	1.0459932	-8.115633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27790	1	0	0	0	12.08	23	1.0548034	-5.54205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27791	1	13.73	2.21	0	0	23	1.054743	-5.549146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27792	1	12.97	4.8	0	0	23	1.0367734	9.170588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27793	1	12.97	2.44	0	0	23	1.0346556	9.236079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27794	1	0	0	0	0	23	1.0339152	9.426853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27795	1	25.93	7.52	0	0	23	1.0337647	9.411786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27796	1	0	0	0	0	23	1.0213793	12.398261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27797	1	19.84	2.61	0	0	23	1.0379491	12.690467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27798	1	0	0	0	0	23	1.0215298	12.394782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27799	1	19.84	10.73	0	0	23	1.0223058	12.361376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27800	1	0	0	0	0	23	1.0224617	12.372099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27801	1	0	0	0	0	23	1.0244891	12.670982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27802	1	32.84	4.95	0	0	23	1.0243678	12.651196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27803	1	0	0	0	0	23	1.0185278	9.667945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27804	1	0	0	0	0	23	1.0332524	6.016654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27805	1	19.84	5.85	0	0	23	1.01842	9.657041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27806	1	19.38	4.48	0	0	23	1.0314258	11.844193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27807	1	19.38	1.05	0	0	23	1.0230704	11.102205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27808	1	0	0	0	0	23	1.0215057	10.80501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27809	1	38.77	14.86	0	0	23	1.0212533	10.78444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27810	1	14.63	2.16	0	0	23	1.0417362	11.398792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27811	1	29.26	11.94	0	0	23	1.0315221	11.131917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27812	1	0	0	0	0	23	1.0360043	11.606963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27813	1	17.19	7.05	0	0	23	1.0358822	11.597822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27814	1	5.11	1.84	0	0	23	1.0290684	10.772676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27815	1	13.77	1.1	0	0	23	1.0303313	10.129167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27816	1	41.3	6.8	0	0	23	1.0278454	8.731049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27817	1	12.47	2.84	0	0	23	1.0232352	2.191268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27818	1	22.3	6.21	0	0	23	1.0260479	2.785712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27819	1	0	0	0	0	23	1.0261805	2.799295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27820	1	24.77	11.31	0	0	23	1.0142458	0.185726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27821	1	0	0	0	145.9	23	1.0368863	4.719978	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27822	1	102.29	19.69	0	0	23	1.0241795	-0.420209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27823	1	0	0	0	0	23	1.0231589	-1.083994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27824	1	0	0	0	0	23	1.0231589	-1.083994	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27825	1	0	0	0	0	23	1.0369765	4.985909	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27826	1	24.77	2.69	0	0	23	1.0306069	1.532513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27827	1	26.81	15.49	0	0	23	1.0259336	1.052022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27828	1	68.57	6.83	0	0	23	1.0175267	0.279843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27829	1	99.02	23.17	0	0	23	1.0158072	-1.325055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27830	1	53.99	10.51	0	0	23	1.0348052	3.3876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27831	1	0	0	0	0	23	1.0350329	3.418463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27832	1	0	0	0	0	23	1.0261444	2.845985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27833	1	41.54	12.77	0	0	23	1.0259175	2.824902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27834	1	74.46	21.74	0	0	23	1.029673	3.695419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27835	1	67.38	29.75	0	0	23	1.033189	4.676938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27836	1	50.53	11.35	0	0	23	1.0252103	3.088576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27837	1	54.92	14.08	0	0	23	1.0245325	2.994794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27838	1	35.36	5.4	0	255.3	23	1.04001	2.30529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27839	1	0	0	0	153.07	23	1.0400064	6.849718	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27840	1	30.87	4.05	0	0	23	1.0365662	4.351929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27841	1	0	0	0	0	23	1.0398591	7.171191	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27842	1	100.1	30.49	0	0	23	1.0295071	4.074065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27843	1	56.85	3.47	0	0	23	1.0251017	2.238065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27844	1	0	0	0	0	23	1.0252582	1.4629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27845	1	28.53	7.32	0	0	23	1.025118	1.447108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27846	1	41.04	12.11	0	0	23	1.013087	-0.009179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27847	1	14.19	5.42	0	0	23	1.0279265	2.938614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27848	1	0	0	0	0	23	1.0365126	2.092592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27849	1	45.02	15.33	0	0	23	1.0362264	2.066185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27850	1	65.75	11.5	0	0	23	1.0325715	4.674727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27851	1	34.36	6.67	0	0	23	1.0351144	5.11529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27852	1	0	0	0	0	23	1.0352612	5.135061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27853	1	26.18	5.68	0	0	23	1.0379425	5.847847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27854	1	30.14	9.06	0	0	23	1.0331172	4.789689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27855	1	35.77	8.78	0	0	23	1.0347933	6.312198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27856	1	25.09	4.19	0	0	23	1.0277176	4.042681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27857	1	0	0	0	118.77	23	1.0384529	8.640583	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27858	1	0	0	0	0	23	1.0423053	6.353454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27859	1	90.64	36.99	0	0	23	1.037859	8.597146	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27860	1	0	0	0	55.5	23	1.0342274	3.753545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27861	1	25.09	5.96	0	0	23	1.0341013	3.740286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27862	1	0	0	0	0	23	1.0308852	3.869992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27863	1	25.09	5.42	0	0	23	1.0307605	3.856625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27864	1	27.64	10.41	0	0	23	1.0308384	4.64064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27865	1	0	0	0	0	23	1.0380301	8.43307	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27866	1	0	0	0	0	23	1.0380481	5.919839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27867	1	61.99	21.04	0	0	23	1.0376644	8.401599	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27868	1	35.82	9.66	0	0	23	1.0312803	4.83821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27869	1	0	0	0	0	23	1.0314639	4.85628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27870	1	77.64	12.39	0	0	23	1.035114	3.78373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27871	1	0	0	0	0	23	1.0354515	3.825345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27872	1	40.54	14.56	0	0	23	1.0308	4.4731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27873	1	32.15	10.64	0	0	23	1.032796	5.337231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27874	1	38.9	10.65	0	0	23	1.0330338	5.097374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27875	1	17.06	0.79	0	0	23	1.0302493	5.483659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27876	1	17.06	7.99	0	0	23	1.035239	6.162114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27877	1	17.06	2.79	0	0	23	1.0311819	6.726834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27878	1	39.15	11.68	0	0	23	1.0272222	5.721721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27879	1	7.36	3.05	0	0	23	1.0369941	13.421426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27880	1	13.53	1.76	0	0	23	1.0321182	11.314908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27881	1	23.14	7.87	0	0	23	1.0378102	8.341256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27882	1	23.14	5.59	0	0	23	1.0376533	8.105352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27883	1	0	0	0	269.21	23	1.0421982	10.919968	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27884	1	0	0	0	0	23	1.0434825	9.295207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27885	1	69.54	21.47	0	0	23	1.0417834	10.88154	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27886	1	31.8	8.72	0	0	23	1.0350789	7.779326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27887	1	50.3	9.84	0	0	23	1.0293747	6.084141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27888	1	0	0	0	0	23	1.0335389	7.416092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27889	1	31.8	13.71	0	0	23	1.0333111	7.398402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27890	1	12.66	2.98	0	0	23	1.031963	1.10695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27891	1	27.61	7.72	0	0	23	1.0279951	5.275838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27892	1	27.61	3.21	0	0	23	1.0300443	4.851013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27893	1	0	0	0	0	23	1.0285556	4.78531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27894	1	27.61	1.25	0	0	23	1.0284858	4.77004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27895	1	27.61	8.78	0	0	23	1.0273957	5.190984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27896	1	27.61	3.27	0	0	23	1.0333437	4.897416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27897	1	43.96	18.35	0	0	23	1.0325247	5.841366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27898	1	36.72	9.42	0	0	23	1.0306521	6.704624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27899	1	41.13	9.1	0	0	23	1.0372056	8.685356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27900	1	33.54	15.24	0	0	23	1.0339174	5.145491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27901	1	58.23	7.96	0	0	23	1.0293242	5.529709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27902	1	0	0	0	0	23	1.0295683	5.563204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27903	1	87.74	40.67	0	0	23	1.0329503	5.500342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27904	1	42.8	17.21	0	0	23	1.0276684	4.966625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27905	1	61.52	6.61	0	0	23	1.0354028	5.166204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27906	1	0	0	0	0	23	1.0356392	5.198663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27907	1	28.47	5.34	0	83.25	23	1.0394459	5.15819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27908	1	56.18	10.53	0	0	23	1.0289845	5.538922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27909	1	57.32	9.96	0	0	23	1.0309124	5.920449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27910	1	53.83	35.32	0	0	23	1.0303277	5.571095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27911	1	45.79	7.11	0	0	23	1.0286894	5.24143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27912	1	79.44	5.19	0	0	23	1.0301454	5.28967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27913	1	41.16	13.2	0	0	23	1.030428	3.959545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27914	1	73.79	23.28	0	0	23	1.036865	5.272582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27915	1	0	0	0	0	23	1.0373095	5.315217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27916	1	0	0	0	0	23	0.9922239	6.219853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27917	1	13.54	2.25	0	0	23	0.9888816	5.570664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27918	1	0	0	0	0	23	0.9922568	6.223889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27919	1	0	0	0	0	23	0.9969072	7.100176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27920	1	27.09	4.21	0	0	23	0.9967948	7.082741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27921	1	51.08	11.11	0	0	23	1.0196324	8.843732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27922	1	0	0	0	0	23	1.0254732	9.54689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27923	1	47.66	7.19	0	0	23	1.0252658	9.518174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27924	1	50.81	9.36	0	0	23	1.0300123	9.274513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27925	1	31.47	5.39	0	0	23	1.0184719	8.315637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27926	1	44.4	1.19	0	0	23	1.0189923	8.989913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27927	1	84.81	13.37	0	0	23	1.0200336	9.459412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27928	1	0	0	0	0	23	1.0203893	9.505451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27929	1	49.01	31.52	0	0	23	1.0175201	9.017677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27930	1	0	0	0	0	23	1.0195915	8.276216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27931	1	72	11.44	0	0	23	1.0193153	8.235262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27932	1	56.59	16.91	0	0	23	1.0201976	9.839964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27933	1	0	0	0	0	23	1.0205041	9.874683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27934	1	61.72	30.98	0	141.81	23	1.0380936	8.656508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27935	1	0	0	0	0	23	1.0225824	10.453789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27936	1	37.42	1.92	0	0	23	1.022487	10.430388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27937	1	44.2	13.56	0	0	23	1.0347662	9.649698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27938	1	0	0	0	0	23	1.0276345	10.6951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27939	1	73	12.55	0	0	23	1.0272991	10.649773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27940	1	42.49	7.39	0	0	23	1.0259884	11.398248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27941	1	0	0	0	0	23	1.0261859	11.422891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27942	1	38.06	11.49	0	274.86	23	1.0422131	10.314809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27943	1	0	0	0	0	23	1.0161951	9.034756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27944	1	6.23	1.62	0	0	23	1.0374284	10.17968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27945	1	11.11	3.39	0	0	23	1.0161315	9.028514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27946	1	0	0	0	0	23	1.034842	9.624213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27947	1	36.88	6.43	0	0	23	1.0346685	9.601627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27948	1	0	0	0	0	23	1.0191862	9.547693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27949	1	43.25	16.54	0	0	23	1.0188992	9.522386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27950	1	58.27	5.48	0	0	23	1.0268858	9.183441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27951	1	42.78	9	0	0	23	1.0344123	8.739453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27952	1	27.71	8.92	0	0	23	1.0116723	9.055139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27953	1	0	0	0	0	23	1.0379485	11.246547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27954	1	0	0	0	0	23	1.0275144	10.043019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27955	1	24.02	6.01	0	0	23	1.0378312	11.234436	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27956	1	0	0	0	105.85	23	1.0413767	10.91246	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27957	1	0	0	0	0	23	1.0273809	10.354294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27958	1	0	0	0	0	23	1.0113259	9.689842	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27959	1	0	0	0	0	23	1.0113259	9.689842	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27960	1	44.39	9.52	0	0	23	1.0411866	10.888379	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27961	1	0	0	0	0	23	1.0410117	10.965217	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27962	1	38.35	13.32	0	0	23	1.0217451	12.492419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27963	1	0	0	0	0	23	1.0220021	12.514696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27964	1	29.4	10.6	0	0	23	1.0327088	13.549735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27965	1	25.56	4.01	0	0	23	1.0334241	14.138473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27966	1	16.85	5.95	0	0	23	1.0207242	12.429533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27967	1	0	0	0	0	23	1.0310288	13.428992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27968	1	71.89	33.62	0	0	23	1.0304679	13.389385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27969	1	76.77	42.79	0	0	23	1.0324106	11.250934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27970	1	67.18	39.26	0	0	23	1.0292756	13.113594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27971	1	37.72	14.56	0	0	23	1.0242961	10.323189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27972	1	27.41	12.48	0	0	23	1.0149092	11.73151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27973	1	21.06	3.63	0	0	23	1.0189976	12.112005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27974	1	61.43	25.45	0	0	23	1.0307456	13.124262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27975	1	91.16	28.42	0	0	23	1.0301108	11.937946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27976	1	72.15	31.37	0	0	23	1.0222703	10.493027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27977	1	42.96	14.54	0	0	23	1.0157514	11.792298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27978	1	78.86	14.08	0	0	23	1.0300139	13.067937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27979	1	72.43	17.58	0	0	23	1.0170348	11.98172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27980	1	48	7.64	0	0	23	1.0228199	12.347823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27981	1	43.23	7.95	0	0	23	1.0297924	12.489655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27982	1	57.21	24.79	0	0	23	1.0168963	12.034998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27983	1	16.1	7.15	0	0	23	1.0341641	15.40351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27984	1	0	0	0	0	23	1.0248122	10.164462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27985	1	0	0	0	0	23	1.0248122	10.164462	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27986	1	0	0	0	0	23	1.0248122	10.164462	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27987	1	0	0	0	0	23	1.0248122	10.164462	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27988	1	47.32	12.5	0	0	23	1.0245517	10.137731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27989	1	0	0	0	0	23	1.0250768	10.191678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27990	1	46.98	14.01	0	0	23	1.0251513	10.285888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27991	1	58.82	18.52	0	0	23	1.0253871	11.136496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27992	1	50.55	9.08	0	0	23	0.992617	6.294031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27993	1	27.9	15.32	0	0	23	1.0333785	8.926233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27994	1	0	0	0	0	23	1.0163221	8.960221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27995	1	30.33	6.93	0	0	23	1.0161756	8.94299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27996	1	6.44	1.77	0	0	23	1.0400017	14.876546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27997	1	18.55	6.39	0	0	23	1.039904	14.867361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27998	1	43.85	12.57	0	0	23	1.0382019	14.594652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27999	1	0	0	0	0	23	1.0352291	14.463749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28000	1	17.89	14.13	0	0	23	1.0350449	14.455509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28001	1	35.39	8.95	0	0	23	1.0383019	14.979512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28002	1	26	7.65	0	0	23	1.0248321	12.19591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28003	1	19.44	6.8	0	0	23	1.0308565	13.552382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28004	1	22.42	13.62	0	0	23	1.0421996	16.745443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28005	1	0	0	0	0	23	1.0334923	15.458275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28006	1	9.84	2.71	0	0	23	1.0334419	15.453232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28007	1	9.5	2.04	0	0	23	1.0339855	15.740224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28008	1	0	0	0	0	23	1.0439157	16.11636	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28009	1	0	0	0	0	23	1.03291	12.812595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28010	1	0	0	0	0	23	1.0324372	12.640626	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28011	1	0	0	0	0	23	1.0324372	12.640626	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28012	1	47.7	11.71	0	0	23	1.0436835	16.089108	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28013	1	21.72	5.09	0	0	23	1.0265423	12.613578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28014	1	24.73	5.55	0	0	23	1.0286216	12.262207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28015	1	0	0	0	0	23	1.0287493	12.275612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28016	1	30.29	10.43	0	0	23	1.0260337	13.941378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28017	1	10.34	4.74	0	0	23	1.0248898	13.241317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28018	1	0	0	0	0	23	1.0249624	13.246933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28019	1	9.07	3.37	0	0	23	1.0337808	15.377646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28020	1	13.09	3.5	0	0	23	1.0254555	9.028479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28021	1	22.5	6.5	0	0	23	1.0244277	9.128131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28022	1	0	0	0	0	23	1.0255955	12.629014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28023	1	10.28	0.69	0	0	23	1.0255604	12.623282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28024	1	29.75	10.7	0	0	23	1.0276915	14.670897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28025	1	29.75	7.44	0	0	23	1.0348051	15.160437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28026	1	40.23	14.2	0	0	23	1.0435621	15.263025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28027	1	21.68	5.91	0	0	23	1.0309899	14.483445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28028	1	0	0	0	0	23	1.0426517	15.08607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28029	1	21.68	3.38	0	0	23	1.0425641	15.07377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28030	1	28.69	6.13	0	0	23	1.0346325	14.455972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28031	1	17.41	2.49	0	0	23	1.042553	15.190192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28032	1	43.11	13.24	0	0	23	1.0379815	14.482323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28033	1	26.21	2.94	0	0	23	1.027989	16.293596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28034	1	53.32	29.5	0	0	23	1.0335865	15.216269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28035	1	0	0	0	0	23	1.0340141	15.244122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28036	1	17.41	3.25	0	0	23	1.0341274	15.398288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28037	1	0	0	0	0	23	1.0341274	15.398288	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28038	1	0	0	0	0	23	1.0341274	15.398288	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28039	1	0	0	0	0	23	1.0341274	15.398288	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28040	1	0	0	0	0	23	1.034319	15.417629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28041	1	20.37	7.58	0	0	23	1.0340025	15.38701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28042	1	20.56	4.72	0	0	23	1.0473836	17.275881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28043	1	20.37	5.58	0	0	23	1.0328691	14.204954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28044	1	28.18	5.33	0	0	23	1.0255601	17.181271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28045	1	14.7	5.25	0	0	23	1.0326874	20.044861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28046	1	14.7	5.33	0	0	23	1.0249368	18.344659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28047	1	19.63	4.4	0	0	23	1.027004	12.214049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28048	1	37.33	13.14	0	0	23	1.0276255	13.133932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28049	1	0	0	0	0	23	1.0278624	13.153271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28050	1	0	0	0	0	23	1.0299479	12.079935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28051	1	18.85	3.13	0	0	23	1.0298606	12.06868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28052	1	0	0	0	0	23	1.036891	13.224067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28053	1	26.65	9.61	0	0	23	1.0367327	13.21087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28054	1	35.56	9.08	0	0	23	1.0405743	15.11741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28055	1	0	0	0	0	23	1.0402152	15.176509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28056	1	42.18	8.38	0	0	23	1.0400077	15.153193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28057	1	42.84	11.47	0	0	23	1.0389557	14.107158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28058	1	0	0	0	52.74	23	1.0373025	12.538461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28059	1	26.21	18.77	0	0	23	1.0370156	12.52465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28060	1	28.04	7.05	0	0	23	1.033324	12.244803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28061	1	18.72	4.08	0	0	23	1.0282471	12.063881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28062	1	0	0	0	0	23	1.0283304	12.074976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28063	1	16.54	2.45	0	0	23	1.0270209	10.065827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28064	1	0	0	0	0	23	1.0270825	10.074878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28065	1	19.5	3.62	0	0	23	1.0260334	10.528031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28066	1	29.33	4.96	0	0	23	1.0265844	11.692423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28067	1	39.59	6.65	0	0	23	1.0383153	9.35524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28068	1	0	0	0	47.57	23	1.0422224	9.298893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28069	1	26.88	7.13	0	0	23	1.0420767	9.28391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28070	1	20.06	2.36	0	0	23	1.0345054	9.783984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28071	1	0	0	0	0	23	1.0345837	9.79621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28072	1	0	0	0	0	23	1.0334107	9.438886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28073	1	25.22	6.98	0	0	23	1.0332872	9.425842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28074	1	0	0	0	0	23	1.0297881	13.390706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28075	1	33.43	11.48	0	0	23	1.0296025	13.373607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28076	1	41.2	9.35	0	0	23	1.0308145	13.61509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28077	1	0	0	0	0	23	1.0310193	13.638271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28078	1	29.44	9.84	0	0	23	1.0309246	13.796378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28079	1	0	0	0	0	23	1.0223193	11.345686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28080	1	42.64	14	0	0	23	1.022065	11.320382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28081	1	66.39	29.38	0	0	23	1.0256183	12.018569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28082	1	50.96	9.11	0	0	23	1.0350721	13.03331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28083	1	24.46	4.04	0	0	23	1.0286207	11.982129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28084	1	40.68	5.54	0	0	23	1.0188268	11.80263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28085	1	48.9	16.72	0	0	23	1.0194959	11.896179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28086	1	44.57	6.33	0	0	23	1.0222454	10.856668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28087	1	23.28	6.56	0	0	23	1.0220169	11.587194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28088	1	17.68	1.4	0	0	23	1.0423206	9.892869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28089	1	0	0	0	0	23	1.0423707	9.903056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28090	1	11.58	3.36	0	0	23	1.0418252	9.582881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28091	1	11.31	2.92	0	0	23	1.0299078	9.783528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28092	1	11.58	3.04	0	0	23	1.0298527	9.777434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28093	1	27.91	9.26	0	0	23	1.023627	10.956263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28094	1	21.74	3.99	0	0	23	1.0235901	10.751111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28095	1	0	0	0	0	23	1.0246671	11.223985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28096	1	17.47	7.06	0	0	23	1.0245446	11.214339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28097	1	42.89	8.15	0	0	23	1.0321559	9.703423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28098	1	0	0	0	81.42	23	1.0401761	13.728003	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28099	1	25.93	7.72	0	0	23	1.0445841	10.785614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28100	1	0	0	0	0	23	1.0404178	13.866951	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28101	1	31.09	5.61	0	0	23	1.036977	10.005565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28102	1	0	0	0	0	23	1.0431909	10.421128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28103	1	21.2	4.14	0	0	23	1.0430954	10.40952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28104	1	0	0	0	0	23	1.0317256	10.385483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28105	1	12.09	1.11	0	0	23	1.0316812	10.378607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28106	1	28.91	6.7	0	0	23	1.02948	10.093577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28107	1	20.36	3.64	0	0	23	1.0341723	10.7577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28108	1	0	0	0	0	23	1.0342616	10.768895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28109	1	41.52	3.83	0	0	23	1.0314247	9.938389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28110	1	0	0	0	0	23	1.0384798	11.772643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28111	1	25.49	4.25	0	0	23	1.0383806	11.757994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28112	1	0	0	0	0	23	1.037535	12.03603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28113	1	15.77	3.06	0	0	23	1.0374616	12.027137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28114	1	59.77	21.99	0	0	23	1.0375723	12.481666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28115	1	0	0	0	0	23	1.0379433	12.513416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28116	1	24.72	10.07	0	0	23	1.0361124	11.88864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28117	1	36.51	6.79	0	0	23	1.0333582	11.714411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28118	1	0	0	0	-51.39	23	1.038317	13.524772	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28119	1	45.08	6.04	0	0	23	1.0411225	12.374222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28120	1	0	0	0	0	23	1.0397736	13.553229	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28121	1	0	0	0	0	23	1.0303594	10.317942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28122	1	24.42	4.1	0	0	23	1.0302642	10.304973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28123	1	41.73	11.92	0	0	23	1.0336059	11.252839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28124	1	24.6	7.79	0	0	23	1.0349759	11.570753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28125	1	0	0	0	0	23	1.0357664	12.02552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28126	1	28.23	13.88	0	0	23	1.0355449	12.009812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28127	1	24.6	15.11	0	0	23	1.0309721	11.854889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28128	1	36.85	3.7	0	0	23	1.0330722	12.168705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28129	1	36.85	13.36	0	0	23	1.0296117	10.836191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28130	1	0	0	0	28.11	23	1.0328001	10.738607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28131	1	58.37	14.1	0	0	23	1.0324838	10.704462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28132	1	31.61	5.25	0	0	23	1.0322855	12.121274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28133	1	61.57	11.37	0	0	23	1.0378802	12.506175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28134	1	0	0	0	0	23	1.0366276	17.121777	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28135	1	0	0	0	0	23	1.0381539	15.872805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28136	1	0	0	0	0	23	1.0384582	15.663646	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28137	1	0	0	0	0	23	1.0384582	15.663646	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28138	2	0	0	0	0	23	1.0381539	15.872805	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28139	2	0	0	0	0	23	1.0366276	17.121777	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28140	1	0	0	0	0	23	1.0368114	17.182305	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28141	1	0	0	0	0	23	1.0366276	17.121777	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28142	2	0	0	0	0	23	1.0384639	-5.318698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28143	2	0	0	0	0	23	1.04	-5.319817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28144	1	0	0	0	0	23	1.0437308	-6.675745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28145	1	0	0	0	0	23	1.04	-5.319817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28146	1	0	0	0	-20	23	1.0382184	-5.315652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28147	1	0	0	0	0	23	1.044	19.351271	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28148	1	0	0	0	0	23	1.0524673	16.850165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28149	2	0	0	0	0	23	1.0382376	22.505774	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28150	2	0	0	0	0	23	1.0358323	22.07784	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28151	2	0	0	0	0	23	1.0355398	23.179526	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28152	2	0	0	0	0	23	1.036	23.258862	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28153	2	0	0	0	0	23	1.0347769	21.933246	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28154	1	0	0	0	0	23	1.0402184	19.019735	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28155	1	0	0	0	0	23	1.044	19.351271	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28156	1	0	0	0	0	23	1.0468483	15.553222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28157	2	0	0	0	0	23	1.0108358	21.323133	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28158	1	0	0	0	0	23	1.0459925	15.484169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28159	1	0	0	0	0	23	1.0361843	13.170678	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28160	1	0	0	0	0	23	1.0376832	10.12174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28161	2	0	0	0	0	23	1.039713	13.53601	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28162	2	0	0	0	0	23	1.039713	13.53601	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28163	1	0	0	0	0	23	1.0366159	13.210508	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28164	1	0	0	0	0	23	1.037468	13.276674	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28165	1	0	0	0	0	23	1.0361843	13.170678	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28166	1	0	0	0	-305.48	23	1.039	16.677171	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28167	1	0	0	0	0	23	1.0401341	13.266834	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28168	1	0	0	0	0	23	1.0384925	10.996148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28169	2	0	0	0	0	23	1.0520609	20.760025	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28170	2	0	0	0	0	23	1.0479544	19.29191	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28171	1	0	0	0	0	23	1.0389844	12.984402	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28172	1	0	0	0	0	23	1.0402992	16.311132	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28173	1	0	0	0	0	23	1.0360128	16.786692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28174	2	0	0	0	0	23	1.0236519	22.034748	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28175	2	0	0	0	0	23	1.0280098	20.37721	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28176	2	0	0	0	0	23	1.0228594	22.19478	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28177	2	0	0	0	0	23	1.01996	22.961179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28178	2	0	0	0	0	23	1.029935	19.691217	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28179	2	0	0	0	0	23	1.0235	22.177044	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28180	1	0	0	0	0	23	1.0359866	16.371642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28181	1	0	0	0	0	23	1.0360128	16.786692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28182	2	0	0	0	0	23	1.0333893	14.126471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28183	1	0	0	0	0	23	1.0333801	14.124296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28184	1	0	0	0	0	23	1.0323784	13.41976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28185	2	0	0	0	0	23	1.0610293	16.478458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28186	1	0	0	0	0	23	1.0320509	13.397239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28187	1	0	0	0	0	23	1.046	19.739487	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28188	1	0	0	0	0	23	1.0409906	21.94348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28189	1	0	0	0	0	23	1.0365835	25.066862	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28190	1	0	0	0	0	23	1.0365835	25.066862	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28191	2	0	0	0	0	23	1.0045	22.674753	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28192	2	0	0	0	0	23	1.0045	22.140462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28193	2	0	0	0	0	23	1.0020487	23.489525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28194	2	0	0	0	0	23	1.0037996	22.52342	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28195	1	0	0	0	0	23	1.0450588	19.247862	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28196	1	0	0	0	0	23	1.046	19.739487	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28197	1	0	0	0	-338.67	23	1.039	20.824319	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28198	1	0	0	0	0	23	1.0390547	18.575116	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28199	1	0	0	0	0	23	1.0365052	16.182212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28200	2	0	0	0	0	23	1.0124095	22.030055	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28201	2	0	0	0	0	23	1.0172506	21.695016	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28202	2	0	0	0	0	23	1.0117103	21.846914	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28203	2	0	0	0	0	23	1.0081428	22.505762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28204	2	0	0	0	0	23	1.0130121	22.187155	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28205	2	0	0	0	0	23	1.0125765	22.055747	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28206	1	0	0	0	0	23	1.0356993	17.813422	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28207	1	0	0	0	0	23	1.0390547	18.575116	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28208	1	0	0	0	0	23	1.0252932	13.438497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28209	2	0	0	0	0	23	1.0252932	13.438497	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28210	2	0	0	0	0	23	1.0252932	13.438497	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28211	1	0	0	0	0	23	1.0252932	13.438497	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28212	1	0	0	0	0	23	1.0252932	13.438497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28213	1	0	0	0	0	23	1.044	20.023342	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28214	1	0	0	0	0	23	1.0432568	17.861763	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28215	1	0	0	0	0	23	1.045734	15.011924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28216	1	0	0	0	0	23	1.0432579	17.94592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28217	1	0	0	0	0	23	1.0432579	17.94592	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28218	2	0	0	0	0	23	1.044469	21.019724	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28219	2	0	0	0	0	23	1.045	21.216121	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28220	1	0	0	0	0	23	1.0429983	17.744163	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28221	1	0	0	0	0	23	1.0441389	20.041125	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28222	1	0	0	0	0	23	1.0353475	-5.21342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28223	2	0	0	0	0	23	1.0588579	-1.996097	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28224	2	0	0	0	0	23	1.0598922	-1.155608	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28225	2	0	0	0	0	23	1.055414	-2.402768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28226	2	0	0	0	0	23	1.0630987	0.819389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28227	2	0	0	0	0	23	1.0570917	-1.435659	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28228	2	0	0	0	0	23	1.0594539	-0.445334	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28229	1	0	0	0	0	23	1.029617	-5.644072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28230	1	0	0	0	0	23	1.0353475	-5.21342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28231	1	0	0	0	0	23	1.0303358	14.371386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28232	2	0	0	0	0	23	1.0303358	14.371386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28233	2	0	0	0	0	23	1.0303358	14.371386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28234	1	0	0	0	0	23	1.0303358	14.371386	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28235	1	0	0	0	0	23	1.0303358	14.371386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28236	1	0	0	0	0	23	1.0303358	14.371386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28237	1	0	0	0	0	23	1.0394396	13.824745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28238	2	0	0	0	0	23	1.0394396	13.824745	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28239	1	0	0	0	0	23	1.0394396	13.824745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28240	1	0	0	0	0	23	1.0369999	15.243721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28241	2	0	0	0	0	23	1.043398	20.910397	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28242	2	0	0	0	0	23	1.0417231	18.24614	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28243	2	0	0	0	0	23	1.045	20.393523	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28244	2	0	0	0	0	23	1.045	20.300352	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28245	2	0	0	0	0	23	1.0430205	20.512548	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28246	1	0	0	0	0	23	1.0344201	14.543141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28247	1	0	0	0	0	23	1.0369999	15.243721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28248	1	0	0	0	-431.35	23	1.041	14.09619	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28249	1	0	0	0	0	23	1.0432949	10.777481	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28250	1	0	0	0	0	23	1.0381655	6.877294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28251	2	0	0	0	0	23	1.0542766	16.133089	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28252	2	0	0	0	0	23	1.052351	15.831981	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28253	2	0	0	0	0	23	1.0472303	15.032949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28254	2	0	0	0	0	23	1.0516078	15.717125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28255	1	0	0	0	0	23	1.0402674	9.954924	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28256	1	0	0	0	0	23	1.0455051	14.547301	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28257	2	0	0	0	0	23	1.031603	14.032022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28258	1	0	0	0	0	23	1.0315955	14.030284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28259	1	0	0	0	-99.78	23	1.038	3.490741	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28260	1	0	0	0	0	23	1.041954	0.732963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28261	2	0	0	0	0	23	1.061	6.899043	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28262	2	0	0	0	0	23	1.0471211	7.47065	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28263	2	0	0	0	0	23	1.0713064	6.987129	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28264	2	0	0	0	0	23	1.065007	8.017416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28265	2	0	0	0	0	23	1.0487623	7.884833	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28266	1	0	0	0	0	23	1.0366068	3.514278	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28267	1	0	0	0	0	23	1.038	3.490741	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28268	1	0	0	0	0	23	1.023882	12.981691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28269	2	0	0	0	0	23	1.023882	12.981691	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28270	1	0	0	0	0	23	1.023882	12.981691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28271	1	0	0	0	0	23	1.0352509	15.641296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28272	2	0	0	0	0	23	1.0352509	15.641296	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28273	1	0	0	0	0	23	1.0352509	15.641296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28274	1	0	0	0	0	23	1.0397543	5.991354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28275	2	0	0	0	0	23	1.0397543	5.991354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28276	1	0	0	0	0	23	1.0397543	5.991354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28277	1	0	0	0	0	23	1.043	17.351683	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28278	1	0	0	0	0	23	1.0425119	15.169552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28279	2	0	0	0	0	23	1.0279033	22.518523	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28280	2	0	0	0	0	23	1.0280252	22.394217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28281	1	0	0	0	0	23	1.0414541	16.504999	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28282	1	0	0	0	0	23	1.043	17.351683	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28283	1	0	0	0	-752.68	23	1.0470001	18.923897	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28284	1	0	0	0	0	23	1.0422695	15.924197	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28285	1	0	0	0	0	23	1.0397241	13.919658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28286	2	0	0	0	0	23	1.0197033	20.592571	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28287	2	0	0	0	0	23	1.0214895	20.899295	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28288	2	0	0	0	0	23	1.0214198	20.883334	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28289	2	0	0	0	0	23	1.0207321	20.76826	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28290	2	0	0	0	0	23	1.0198102	20.622044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28291	2	0	0	0	0	23	1.0202536	20.682556	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28292	1	0	0	0	0	23	1.0447872	18.018129	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28293	1	0	0	0	0	23	1.0470001	18.923897	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28294	1	0	0	0	0	23	1.038153	5.613271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28295	2	0	0	0	0	23	1.0165	7.187178	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28296	2	0	0	0	0	23	1.038153	5.613271	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28297	2	0	0	0	0	23	1.038153	5.613271	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28298	1	0	0	0	0	23	1.0381335	5.605452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28299	1	0	0	0	0	23	1.038153	5.613271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28300	2	0	0	0	0	23	1.0444997	23.600365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28301	1	0	0	0	0	23	1.0441559	23.447109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28302	1	0	0	0	0	23	1.041	1.64051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28303	2	0	0	0	0	23	1.0441351	5.016838	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28304	2	0	0	0	0	23	1.0445608	7.1252	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28305	1	0	0	0	0	23	1.0396416	1.138827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28306	1	0	0	0	0	23	1.041	1.64051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28307	1	0	0	0	0	23	1.039	-2.019921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28308	1	0	0	0	0	23	1.039	-2.019921	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28309	1	0	0	0	0	23	1.039	-2.019921	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28310	1	0	0	0	0	23	1.039	-2.019921	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28311	2	0	0	0	0	23	1.0554532	3.373335	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28312	2	0	0	0	0	23	1.045	2.307724	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28313	2	0	0	0	0	23	1.045	2.778582	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28314	2	0	0	0	0	23	1.0542665	3.09241	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28315	2	0	0	0	0	23	1.0471865	0.267763	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28316	2	0	0	0	0	23	1.045	2.653636	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28317	1	0	0	0	0	23	1.0360015	-2.570137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28318	1	0	0	0	0	23	1.039	-2.019921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28319	1	0	0	0	-409.07	23	1.046	17.519013	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28320	1	0	0	0	0	23	1.0523062	17.453069	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28321	1	0	0	0	0	23	1.045196	15.504739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28322	1	0	0	0	0	23	1.0361476	12.237339	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28323	1	0	0	0	0	23	1.0361476	12.237339	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28324	2	0	0	0	0	23	1.0242666	18.712925	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28325	2	0	0	0	0	23	1.0284477	18.379752	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28326	2	0	0	0	0	23	1.0257795	18.147483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28327	1	0	0	0	0	23	1.0518718	17.520615	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28328	1	0	0	0	0	23	1.0468825	17.10996	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28329	1	0	0	0	0	23	1.0341485	14.225085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28330	2	0	0	0	0	23	1.0542623	16.511135	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28331	2	0	0	0	0	23	1.0822422	20.068103	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28332	1	0	0	0	0	23	1.033403	14.166154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28333	1	0	0	0	0	23	1.0341485	14.225085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28334	2	0	0	0	0	23	1.0359936	15.70783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28335	1	0	0	0	0	23	1.0359553	15.705179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28336	1	0	0	0	0	23	1.0369999	16.060828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28337	2	0	0	0	0	23	1.0359431	21.357016	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28338	2	0	0	0	0	23	1.036	18.424522	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28339	1	0	0	0	0	23	1.0367211	15.924685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28340	1	0	0	0	0	23	1.0369999	16.060828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28341	1	0	0	0	-797.55	23	1.0452977	17.609011	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28342	1	0	0	0	0	23	1.05015	15.691515	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28343	1	0	0	0	0	23	1.0432735	12.393275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28344	2	0	0	0	0	23	1.0256925	21.583638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28345	2	0	0	0	0	23	1.0242412	20.25131	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28346	1	0	0	0	0	23	1.047245	16.871198	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28347	1	0	0	0	0	23	1.0470857	15.280045	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28348	1	0	0	0	0	23	1.041	13.120683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28349	2	0	0	0	0	23	1.0502791	18.834976	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28350	2	0	0	0	0	23	1.0492178	17.491965	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28351	1	0	0	0	0	23	1.0400415	12.896072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28352	1	0	0	0	0	23	1.041	13.120683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28353	1	0	0	0	0	23	1.0386724	14.556383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28354	2	0	0	0	0	23	1.058248	17.991553	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28355	2	0	0	0	0	23	1.0680854	20.865274	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28356	2	0	0	0	0	23	1.061358	19.102821	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28357	2	0	0	0	0	23	1.0572156	17.910948	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28358	1	0	0	0	0	23	1.0369565	14.411882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28359	1	0	0	0	0	23	1.0386724	14.556383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28360	2	0	0	0	0	23	1.035	9.881653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28361	1	0	0	0	0	23	1.0348676	9.862604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28362	1	0	0	0	-135.17	23	1.0390583	19.498563	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28363	1	0	0	0	0	23	1.0414643	18.300448	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28364	1	0	0	0	0	23	1.0421592	16.912878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28365	2	0	0	0	0	23	1.0390583	19.498563	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28366	2	0	0	0	0	23	1.0390583	19.498563	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28367	2	0	0	0	0	23	1.0390583	19.498563	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28368	2	0	0	0	0	23	1.0390583	19.498563	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28369	1	0	0	0	0	23	1.0418894	19.649842	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28370	1	0	0	0	0	23	1.0390583	19.498563	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28371	1	0	0	0	0	23	1.039	21.631173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28372	2	0	0	0	0	23	1.0495	27.276602	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28373	2	0	0	0	0	23	1.0526133	26.894933	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28374	1	0	0	0	0	23	1.0380623	21.452255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28375	1	0	0	0	0	23	1.039	21.631173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28376	1	0	0	0	0	23	1.0299015	13.734005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28377	2	0	0	0	0	23	1.0299015	13.734005	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28378	1	0	0	0	0	23	1.0299015	13.734005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28379	2	0	0	0	0	23	1.0436773	16.530475	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28380	2	0	0	0	0	23	1.0413319	14.750175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28381	1	0	0	0	0	23	1.0444984	16.589184	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28382	1	0	0	0	0	23	1.0436773	16.530475	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28383	1	0	0	0	0	23	1.0374215	12.47977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28384	1	0	0	0	0	23	1.0248433	9.905349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28385	2	0	0	0	0	23	1.04	12.970995	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28386	2	0	0	0	0	23	1.04	12.970995	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28387	1	0	0	0	0	23	1.0370672	12.38534	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28388	2	0	0	0	0	23	1.016108	14.290459	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28389	1	0	0	0	0	23	1.037752	12.534838	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28390	1	0	0	0	0	23	1.0374215	12.47977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28391	1	0	0	0	-100	23	1.041	9.207019	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28392	1	0	0	0	0	23	1.0364288	3.921061	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28393	1	0	0	0	0	23	1.0391722	0.878252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28394	1	0	0	0	0	23	1.0376036	1.106812	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28395	1	0	0	0	0	23	1.0376036	1.106812	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28396	2	0	0	0	0	23	1.0525946	12.389491	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28397	2	0	0	0	0	23	1.05591	13.50761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28398	1	0	0	0	0	23	1.041	9.207019	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28399	1	0	0	0	0	23	1.041	9.207019	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28400	1	0	0	0	0	23	1.0447697	24.09276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28401	2	0	0	0	0	23	1.0386065	27.359464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28402	2	0	0	0	0	23	1.0357043	28.36455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28403	2	0	0	0	0	23	1.0399586	26.670324	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28404	2	0	0	0	0	23	1.0316759	29.810814	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28405	2	0	0	0	0	23	1.0337836	28.940493	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28406	1	0	0	0	0	23	1.0446905	23.893221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28407	1	0	0	0	0	23	1.0447697	24.09276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28408	1	0	0	0	0	23	1.052	17.363738	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28409	1	0	0	0	0	23	1.0384937	15.517592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28410	1	0	0	0	0	23	1.0226608	13.059331	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28411	1	0	0	0	0	23	1.0226608	13.059331	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28412	2	0	0	0	0	23	1.0045	20.61797	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28413	2	0	0	0	0	23	1.0069989	21.119772	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28414	1	0	0	0	0	23	1.0503431	17.222194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28415	1	0	0	0	0	23	1.052	17.363738	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28416	1	0	0	0	0	23	1.0447919	17.771385	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28417	1	0	0	0	0	23	1.043009	15.712317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28418	2	0	0	0	0	23	1.0585001	19.494837	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28419	2	0	0	0	0	23	1.04	17.516684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28420	1	0	0	0	0	23	1.0449704	17.791391	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28421	1	0	0	0	0	23	1.0447919	17.771385	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28422	1	0	0	0	0	23	1.0430731	15.526991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28423	2	0	0	0	0	23	1.0135	17.823582	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28424	2	0	0	0	0	23	1.0135	19.195167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28425	1	0	0	0	0	23	1.0421288	15.455963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28426	1	0	0	0	0	23	1.0430731	15.526991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28427	2	0	0	0	0	23	1.0367499	15.808193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28428	1	0	0	0	0	23	1.0365424	15.795582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28429	2	0	0	0	0	23	1.0354423	15.472254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28430	1	0	0	0	0	23	1.0354423	15.472254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28431	2	0	0	0	0	23	1.0457898	23.294675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28432	1	0	0	0	0	23	1.0456234	23.186059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28433	1	0	0	0	0	23	1.0708024	19.718066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28434	2	0	0	0	0	23	1.0089999	24.893355	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28435	2	0	0	0	0	23	1.0089999	26.386204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28436	1	0	0	0	0	23	1.0693413	19.582392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28437	1	0	0	0	0	23	1.0708024	19.718066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28438	1	0	0	0	-84.01	23	1.035236	17.656009	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28439	1	0	0	0	0	23	1.040738	17.191809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28440	1	0	0	0	0	23	1.040738	17.191809	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28441	1	0	0	0	0	23	1.040738	17.191809	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28442	1	0	0	0	0	23	1.040738	17.191809	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28443	2	0	0	0	0	23	1.04	18.635129	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28444	1	0	0	0	0	23	1.0362912	17.663887	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28445	1	0	0	0	0	23	1.035236	17.656009	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28446	1	0	0	0	0	23	1.0369999	16.015165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28447	2	0	0	0	0	23	1.0223663	19.060793	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28448	2	0	0	0	0	23	1.024876	21.146059	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28449	2	0	0	0	0	23	1.0243612	20.368854	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28450	2	0	0	0	0	23	1.0231627	20.360948	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28451	2	0	0	0	0	23	1.0249427	20.823524	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28452	2	0	0	0	0	23	1.0238853	22.511302	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28453	1	0	0	0	0	23	1.0317576	14.853685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28454	1	0	0	0	0	23	1.0369999	16.015165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28455	1	0	0	0	-548.23	23	1.0420001	19.988501	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28456	1	0	0	0	0	23	1.045828	19.521305	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28457	1	0	0	0	0	23	1.0444413	16.442821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28458	1	0	0	0	0	23	1.0495815	10.893663	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28459	1	0	0	0	0	23	1.0495815	10.893663	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28460	2	0	0	0	0	23	1.0232185	20.709576	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28461	2	0	0	0	0	23	1.0222615	20.60434	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28462	2	0	0	0	0	23	1.0210614	20.502026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28463	2	0	0	0	0	23	1.0240991	20.854581	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28464	1	0	0	0	0	23	1.0433661	19.582476	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28465	1	0	0	0	0	23	1.0420001	19.988501	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28466	1	0	0	0	-828.18	23	1.044	19.71889	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28467	1	0	0	0	0	23	1.0455666	18.697913	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28468	1	0	0	0	0	23	1.0532606	17.633255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28469	2	0	0	0	0	23	1.0484958	20.819715	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28470	2	0	0	0	0	23	1.0490396	20.94766	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28471	2	0	0	0	0	23	1.0490194	20.957882	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28472	2	0	0	0	0	23	1.0490023	20.942854	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28473	2	0	0	0	0	23	1.0510826	21.48699	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28474	2	0	0	0	0	23	1.0517165	21.69007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28475	1	0	0	0	0	23	1.0447682	18.414609	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28476	1	0	0	0	0	23	1.0448872	18.581596	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28477	1	0	0	0	0	23	1.0420001	16.741882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28478	2	0	0	0	0	23	1.063	20.187572	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28479	2	0	0	0	0	23	1.0660715	20.577917	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28480	1	0	0	0	0	23	1.0403677	16.558465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28481	1	0	0	0	0	23	1.0420001	16.741882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28482	1	0	0	0	0	23	1.041637	11.284515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28483	2	0	0	0	0	23	1.0585001	14.036413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28484	1	0	0	0	0	23	1.0414536	11.265894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28485	2	0	0	0	0	23	1.0420001	-1.166711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28486	1	0	0	0	0	23	1.040484	-1.412249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28487	1	0	0	0	0	23	1.0420415	14.569575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28488	2	0	0	0	0	23	1.0110215	17.002864	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28489	1	0	0	0	0	23	1.0419857	14.554393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28490	1	0	0	0	0	23	1.0420415	14.569575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28491	2	0	0	0	0	23	1.035	13.613041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28492	1	0	0	0	0	23	1.0332886	13.498225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28493	2	0	0	0	0	23	1.0339495	-1.105189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28494	2	0	0	0	0	23	1.0339495	-1.105189	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28495	2	0	0	0	0	23	1.0339495	-1.105189	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28496	1	0	0	0	0	23	1.0339495	-1.105189	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28497	1	0	0	0	0	23	1.0339495	-1.105189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28498	1	0	0	0	0	23	1.0339495	-1.105189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28499	2	0	0	0	0	23	1.0445003	15.347561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28500	1	0	0	0	0	23	1.0445003	15.347561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28501	1	0	0	0	0	23	1.0539272	-7.03951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28502	2	0	0	0	0	23	1.0529224	-6.44179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28503	2	0	0	0	0	23	1.0527674	-6.386456	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28504	2	0	0	0	0	23	1.052523	-6.200206	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28505	1	0	0	0	0	23	1.0538322	-7.053734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28506	1	0	0	0	0	23	1.0539272	-7.03951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28507	2	0	0	0	0	23	1.0414708	16.940142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28508	1	0	0	0	0	23	1.0413908	16.902184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28509	1	0	0	0	-378.51	23	1.0470001	16.311644	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28510	1	0	0	0	0	23	1.0465582	10.335717	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28511	1	0	0	0	0	23	1.0475908	7.684386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28512	2	0	0	0	0	23	1.0578737	18.452996	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28513	2	0	0	0	0	23	1.0599436	18.909345	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28514	2	0	0	0	0	23	1.0586878	18.618091	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28515	2	0	0	0	0	23	1.0470001	16.311644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28516	2	0	0	0	0	23	1.0470001	16.311644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28517	2	0	0	0	0	23	1.0470001	16.311644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28518	1	0	0	0	0	23	1.0433328	9.807572	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28519	1	0	0	0	0	23	1.045451	15.618296	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28520	2	0	0	0	0	23	1.0371779	15.861317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28521	1	0	0	0	0	23	1.0365145	15.818385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28522	1	0	0	0	0	23	1.0374824	5.441275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28523	2	0	0	0	0	23	1.0624634	8.034377	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28524	1	0	0	0	0	23	1.0372866	5.426397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28525	1	0	0	0	-316.85	23	1.043	20.822312	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28526	1	0	0	0	0	23	1.0388696	19.136438	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28527	1	0	0	0	0	23	1.0475704	16.920496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28528	1	0	0	0	0	23	1.0415344	20.266318	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28529	1	0	0	0	0	23	1.0415344	20.266318	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28530	2	0	0	0	0	23	1.0515749	23.512622	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28531	2	0	0	0	0	23	1.0521654	23.709239	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28532	1	0	0	0	0	23	1.0384206	18.963036	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28533	1	0	0	0	0	23	1.0424276	19.980742	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28534	1	0	0	0	0	23	1.046	20.229153	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28535	1	0	0	0	0	23	1.0458197	22.771256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28536	2	0	0	0	0	23	1.0423814	22.968709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28537	2	0	0	0	0	23	1.045	22.566863	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28538	2	0	0	0	0	23	1.0470001	21.974689	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28539	1	0	0	0	0	23	1.0450449	19.651813	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28540	1	0	0	0	0	23	1.046	20.229153	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28541	2	0	0	0	0	23	1.0341687	13.858051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28542	1	0	0	0	0	23	1.0332776	13.79514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28543	1	0	0	0	-283.14	23	1.0433544	17.414261	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28544	1	0	0	0	0	23	1.0476435	15.284816	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28545	1	0	0	0	0	23	1.0432331	12.59567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28546	1	0	0	0	0	23	1.0411987	10.055656	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28547	1	0	0	0	0	23	1.0411987	10.055656	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28548	2	0	0	0	0	23	1.03	18.40775	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28549	2	0	0	0	0	23	1.03	18.232929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28550	2	0	0	0	0	23	1.03	18.550848	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28551	1	0	0	0	0	23	1.0458088	14.887654	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28552	1	0	0	0	0	23	1.0476435	15.284816	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28553	1	0	0	0	0	24	1.0336038	4.03203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28554	1	37.28	13.92	0	0	24	1.0333607	4.011224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28555	1	0	0	0	0	24	1.0344859	4.881609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28556	1	20.13	10.72	0	0	24	1.0343183	4.870333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28557	1	11.42	4.77	0	0	24	1.0130493	5.446255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28558	1	18.75	6.32	0	0	24	1.0177361	3.140575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28559	1	18.75	6.14	0	0	24	1.0222821	3.318137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28560	1	0	0	0	0	24	1.0187587	1.186076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28561	1	18.75	6.63	0	0	24	1.0186501	1.17625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28562	1	18.75	5.02	0	0	24	1.0265754	3.573044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28563	1	52.96	14.52	0	0	24	1.0226667	5.796766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28564	1	26.48	6.67	0	0	24	1.0210704	5.179151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28565	1	26.48	1.39	0	0	24	1.0214178	4.885305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28566	1	0	0	0	0	24	1.0214977	4.90209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28567	1	19.4	1.9	0	0	24	1.0068194	2.835977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28568	1	17.87	3.71	0	0	24	1.0081862	4.093378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28569	1	23.05	5.04	0	0	24	1.00335	2.500472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28570	1	25.11	3.96	0	0	24	0.9956836	-0.926633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28571	1	18.12	0.91	0	0	24	1.0334111	18.725556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28572	1	0	0	0	0	24	1.032371	23.944607	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28573	1	0	0	0	0	24	1.0383747	20.984601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28574	1	20.21	7.85	0	0	24	1.0322324	23.93365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28575	1	18.03	2.4	0	0	24	1.0341986	20.008528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28576	1	0	0	0	0	24	1.0342732	20.018254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28577	1	0	0	0	0	24	1.0283355	18.987963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28578	1	18.03	5.15	0	0	24	1.0282349	18.977833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28579	1	21.05	7.04	0	0	24	1.0191697	8.374659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28580	1	18.76	2.91	0	0	24	1.0154793	9.52811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28581	1	0	0	0	100.04	24	1.0439326	6.326944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28582	1	18.76	3.9	0	0	24	1.043846	6.317527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28583	1	0	0	0	0	24	1.0132608	12.660242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28584	1	20.85	7.41	0	0	24	1.0131201	12.64841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28585	1	44.95	18.14	0	0	24	0.9951082	7.979126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28586	1	0	0	0	0	24	0.9929987	9.915238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28587	1	27.4	8.82	0	0	24	0.9928266	9.898277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28588	1	27.71	9.99	0	0	24	0.9947534	10.606464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28589	1	0	0	0	0	24	1.0211878	19.00537	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28590	1	0	0	0	0	24	0.9993154	11.518729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28591	1	0	0	0	0	24	0.9996684	11.719625	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28592	1	0	0	0	0	24	0.9996684	11.719625	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28593	1	27.4	5.12	0	0	24	1.0210677	18.990882	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28594	1	23.6	9.02	0	0	24	0.9769844	5.33821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28595	1	16.36	2.32	0	0	24	0.9991859	3.83293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28596	1	27.62	17.34	0	0	24	0.982586	8.955293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28597	1	0	0	0	0	24	0.9908922	10.229589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28598	1	32.77	13.8	0	0	24	0.990653	10.211596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28599	1	27.34	7.64	0	0	24	0.9961452	10.674557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28600	1	27.34	9.18	0	0	24	0.9915558	9.882584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28601	1	27.16	8.81	0	0	24	0.9742317	5.36669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28602	1	37.15	4.85	0	0	24	0.9767333	7.369456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28603	1	0	0	0	107.22	24	1.0340427	17.820524	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28604	1	45.66	12.55	0	0	24	1.033803	17.795846	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28605	1	26.3	8.54	0	0	24	0.9725386	6.052672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28606	1	35.29	6.97	0	0	24	0.9671795	3.906677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28607	1	21.64	1.01	0	0	24	1.0025461	6.619514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28608	1	0	0	0	0	24	1.0091295	7.36028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28609	1	13.11	2.85	0	0	24	1.0090676	7.352692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28610	1	7.61	3.62	0	0	24	0.9825672	3.62562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28611	1	7.61	2.25	0	0	24	0.9937614	3.932273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28612	1	7.61	2.52	0	0	24	0.9736333	4.335664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28613	1	18.36	1.95	0	0	24	0.9959922	3.580098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28614	1	18.36	2.42	0	0	24	1.0086282	3.674664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28615	1	16.6	1.71	0	0	24	1.0051043	4.29781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28616	1	0	0	0	0	24	1.0208155	5.575221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28617	1	18.15	5.95	0	0	24	1.0207097	5.565527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28618	1	16.17	5.51	0	0	24	0.9968785	8.557417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28619	1	8.74	0.86	0	0	24	1.0188349	17.125685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28620	1	12.7	3.55	0	0	24	0.9812458	4.607633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28621	1	0	0	0	0	24	0.9813201	4.615179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28622	1	14.2	3.11	0	0	24	0.9791057	7.033147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28623	1	8.81	2.97	0	0	24	1.0198779	17.362819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28624	1	0	0	0	0	24	1.0200584	-11.790662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28625	1	12.16	5.12	0	0	24	1.0199783	-11.797333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28626	1	0	0	0	0	24	1.0035092	-14.166567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28627	1	14.27	3.12	0	0	24	1.0034445	-14.17467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28628	1	14.48	4.49	0	0	24	1.0075712	-13.670627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28629	1	21.59	6.97	0	0	24	1.0007365	-14.474685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28630	1	0	0	0	0	24	1.0008709	-14.462813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28631	1	15.98	2.25	0	25.41	24	1.033257	-10.914869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28632	1	15.98	2.77	0	0	24	1.0319543	-10.275609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28633	1	0	0	0	0	24	1.0320191	-10.265835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28634	1	0	0	0	-120.96	24	1.0322436	-7.446748	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28635	1	31.95	18.92	0	0	24	1.0351101	-9.049722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28636	1	0	0	0	0	24	1.0344571	-7.320676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28637	1	21.78	16.73	0	40.57	24	1.0399954	0.160204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28638	1	23.66	6.53	0	0	24	1.0271168	1.099455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28639	1	9.85	2.43	0	94.93	24	1.0372244	-0.526776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28640	1	14.97	6.84	0	0	24	1.0165291	4.593354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28641	1	15.86	0.31	0	0	24	0.9979573	-11.989463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28642	1	31.84	15.79	0	0	24	0.9827841	-11.760033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28643	1	19.41	3.62	0	0	24	0.9806327	-9.732941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28644	1	26.37	4.85	0	0	24	1.0173156	-6.75139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28645	1	18.49	2.44	0	0	24	1.0199581	-6.767648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28646	1	0	0	0	0	24	0.9800879	-9.504652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28647	1	7.77	5.07	0	0	24	0.980012	-9.509218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28648	1	0	0	0	0	24	0.9840733	-9.004228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28649	1	18.86	6.13	0	0	24	0.9839647	-9.01583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28650	1	18.65	4.69	0	0	24	0.9703063	-18.809204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28651	1	10.22	2.69	0	0	24	0.9739212	-15.562458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28652	1	0	0	0	0	24	0.9967273	-16.12305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28653	1	15.11	2.76	0	0	24	0.9966556	-16.132297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28654	1	29.69	13.11	0	56.26	24	1.0338822	-13.940626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28655	1	19.26	4.13	0	0	24	0.9922974	-14.461481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28656	1	16.48	1.31	0	0	24	1.0048449	-14.651793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28657	1	0	0	0	0	24	1.0049019	-14.641163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28658	1	16.48	0.6	0	0	24	0.9967895	-14.695836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28659	1	36.41	8.8	0	0	24	0.9628258	-14.772703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28660	1	15.42	1.32	0	0	24	0.9842262	-14.469379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28661	1	15.42	1.27	0	0	24	1.0149767	-15.379325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28662	1	15.42	5.66	0	0	24	0.9813589	-15.245297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28663	1	0	0	0	0	24	0.979523	-14.635525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28664	1	48.75	37.55	0	0	24	0.9790104	-14.65886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28665	1	0	0	0	0	24	0.9620005	-16.240805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28666	1	17.5	2.78	0	0	24	0.9619294	-16.251986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28667	1	0	0	0	0	24	1.0063856	-3.761303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28668	1	14.59	1.06	0	0	24	1.0063394	-3.770933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28669	1	15.99	3.64	0	0	24	1.0081098	-14.85106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28670	1	0	0	0	0	24	1.0198707	-14.250433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28671	1	22.59	8.85	0	0	24	1.0197103	-14.263547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28672	1	15.99	0.65	0	0	24	1.0098202	-12.67313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28673	1	0	0	0	0	24	0.9907566	-14.15521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28674	1	22.75	11.52	0	0	24	0.9905826	-14.167037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28675	1	15.45	2.01	0	0	24	0.9666095	-13.990132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28676	1	23.43	1.09	0	0	24	0.9786893	-9.90235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28677	1	17.8	3.41	0	0	24	0.9805273	-15.104712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28678	1	15.46	3.36	0	0	24	0.963048	-17.464822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28679	1	0	0	0	0	24	0.9625887	-17.596909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28680	1	15.3	5.55	0	0	24	0.9624974	-17.605711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28681	1	15.46	4.66	0	0	24	0.9621765	-17.33929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28682	1	0	0	0	0	24	0.9643868	-16.020008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28683	1	15.3	1.11	0	0	24	0.9643348	-16.031019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28684	1	0	0	0	0	24	0.9649942	-18.505897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28685	1	31.58	4.67	0	0	24	0.9648596	-18.527488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28686	1	21.34	2.26	0	0	24	1.0055879	-17.74418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28687	1	0	0	0	0	24	0.9921113	-17.579595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28688	1	21.34	3.42	0	0	24	0.992016	-17.593172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28689	1	0	0	0	0	24	0.9624504	-18.215193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28690	1	14.34	6.11	0	0	24	0.9623309	-18.224603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28691	1	14.34	6.21	0	0	24	0.9681554	-17.2162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28692	1	0	0	0	0	24	0.9686573	-17.253189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28693	1	0	0	0	0	24	0.9686573	-17.253189	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28694	1	0	0	0	0	24	0.9686573	-17.253189	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28695	1	0	0	0	0	24	0.9686573	-17.253189	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28696	1	15.39	6.16	0	0	24	0.9685442	-17.262797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28697	1	0	0	0	0	24	0.9687754	-17.24379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28698	1	21.98	1.81	0	0	24	0.9929002	-9.117205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28699	1	25.19	10.57	0	0	24	0.9887354	-8.964912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28700	1	21.61	4.56	0	0	24	0.9952293	-7.708429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28701	1	7.36	1.91	0	0	24	1.0270627	-10.852609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28702	1	17.18	2.02	0	38.53	24	1.0350269	-18.044432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28703	1	42.23	7.81	0	0	24	1.0282638	1.576665	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28704	1	0	0	0	0	24	1.0092086	-17.490148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28705	1	23.17	4.96	0	0	24	1.0091052	-17.504359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28706	1	11.48	1.57	0	0	24	1.0309968	-10.461693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28707	1	0	0	0	25.75	24	1.0352644	-11.025457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28708	1	22.95	2.1	0	0	24	1.0351805	-11.03842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28709	1	14.23	1.58	0	33.6	24	1.0322232	-9.945104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28710	1	0	0	0	2.93	24	1.0294791	-12.877933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28711	1	11.26	3.3	0	0	24	1.0294177	-12.884226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28712	1	24.57	7.42	0	0	24	1.045417	7.423224	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28713	1	21.41	6.69	0	-1.86	24	1.0285185	-16.043345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28714	1	19.72	6.16	0	22.25	24	1.0331527	-15.547408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28715	1	38.27	12.73	0	62.43	24	1.0342252	-16.715526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28716	1	26.92	8.21	0	0	24	1.0269169	-15.556069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28717	1	0	0	0	0	24	1.0270705	-15.54005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28718	1	0	0	0	0	24	1.0325008	-11.140404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28719	1	32.93	27.4	0	0	24	1.0321353	-11.155342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28720	1	0	0	0	0	24	1.0322088	-8.319017	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28721	1	0	0	0	0	24	1.0417837	-9.995212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28722	1	42.7	12.83	0	0	24	1.0319604	-8.342173	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28723	1	19.45	8.19	0	0	24	1.0335004	-12.851424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28724	1	19.45	11.77	0	54.36	24	1.0384836	-15.376143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28725	1	0	0	0	0	24	1.0380145	-15.359069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28726	1	19.45	3.38	0	0	24	1.0318711	-12.59958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28727	1	19.45	1.24	0	0	24	1.0336054	-14.282589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28728	1	0	0	0	0	24	1.0336678	-14.272333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28729	1	24.16	8.21	0	0	24	1.0230218	-14.892419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28730	1	36.49	6.29	0	0	24	1.029609	-13.730179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28731	1	51.19	13.7	0	0	24	1.0338978	-11.334954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28732	1	20.69	11.65	0	0	24	1.0237894	-13.86322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28733	1	15.8	0.13	0	0	24	1.0234787	-21.072077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28734	1	26.04	9.29	0	0	24	1.0215719	-20.855666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28735	1	15.78	7.34	0	0	24	1.010138	-18.980215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28736	1	0	0	0	0	24	1.0262526	-14.235432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28737	1	26.4	6.03	0	0	24	1.0261406	-14.249282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28738	1	0	0	0	0	24	1.0282321	-16.946065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28739	1	22.66	7.02	0	0	24	1.0281089	-16.95762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28740	1	0	0	0	0	24	1.0288692	-16.691882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28741	1	18.47	3.06	0	0	24	1.0287836	-16.702931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28742	1	17.54	4.38	0	0	24	0.983506	-24.585752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28743	1	17.54	3.72	0	0	24	0.9860123	-23.81528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28744	1	0	0	0	0	24	0.9909042	-23.094095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28745	1	17.54	2.19	0	0	24	0.9908299	-23.104397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28746	1	17.35	9.87	0	0	24	1.0145008	-9.105435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28747	1	12.12	4.99	0	0	24	1.0166966	-8.991793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28748	1	19.35	6.82	0	0	24	1.0195241	-11.204773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28749	1	30.58	7.16	0	0	24	1.0123864	-11.88225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28750	1	24.61	1.49	0	0	24	1.0274477	-5.824687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28751	1	0	0	0	0	24	1.0245906	-6.818151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28752	1	27.4	4.9	0	0	24	1.0244752	-6.834022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28753	1	21.83	4.23	0	0	24	1.0282839	-5.807905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28754	1	0	0	0	0	24	1.0283837	-5.795304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28755	1	0	0	0	0	24	1.0195644	-6.896882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28756	1	21.83	7.78	0	0	24	1.0194144	-6.909783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28757	1	14.67	6.17	0	0	24	1.0331902	-10.084816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28758	1	0	0	0	0	24	1.0363519	-10.166689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28759	1	16.7	3.49	0	0	24	1.0362791	-10.175416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28760	1	0	0	0	21.73	24	1.0377985	-10.292743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28761	1	14.67	2.28	0	0	24	1.0377404	-10.301782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28762	1	19.09	6.63	0	0	24	1.0173262	-10.618675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28763	1	19.09	1.31	0	0	24	1.0191212	-11.17392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28764	1	19.09	3.49	0	0	24	1.0172963	-11.15011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28765	1	12.73	2.59	0	0	24	1.0278063	-9.711012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28766	1	11.23	3.01	0	0	24	1.021147	-16.91889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28767	1	26.43	6.79	0	0	24	0.9990499	-20.689363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28768	1	19.55	8.4	0	0	24	1.0124509	-18.012713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28769	1	8.53	2.4	0	0	24	1.014069	-21.724738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28770	1	18.33	3.02	0	0	24	1.0224353	-16.797646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28771	1	0	0	0	0	24	1.0129866	-19.874617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28772	1	20.1	6.92	0	0	24	1.012878	-19.885106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28773	1	22.33	6.01	0	91.58	24	1.0369533	-28.090739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28774	1	0	0	0	0	24	1.022645	-28.435288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28775	1	39.01	14.84	0	0	24	1.01402	-29.543404	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28776	1	0	0	0	0	24	1.0221031	-28.502954	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28777	1	0	0	0	0	24	1.0221031	-28.502954	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28778	1	0	0	0	0	24	1.0229153	-28.412413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28779	1	0	0	0	0	24	1.022645	-28.435288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28780	1	56.88	4.77	0	0	24	1.0288704	-14.536054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28781	1	0	0	0	0	24	1.0290449	-14.505278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28782	1	19.69	7.03	0	42.12	24	1.0363196	-15.096949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28783	1	28.09	5	0	0	24	1.0375855	-13.147257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28784	1	19.69	10.96	0	0	24	1.0298472	-14.957144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28785	1	0	0	0	0	24	1.0246582	-14.927243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28786	1	39.01	12.07	0	0	24	1.0244286	-14.949265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28787	1	35.54	7.36	0	0	24	1.0289711	-14.565512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28788	1	7.52	1.25	0	0	24	1.0091465	-23.689826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28789	1	19.6	7.25	0	0	24	1.0103936	-8.634181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28790	1	19.6	11.91	0	0	24	1.000922	-8.808556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28791	1	31.12	4.95	0	0	24	1.0036191	-10.043677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28792	1	19.48	5.71	0	0	24	0.9950332	-1.937044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28793	1	0	0	0	0	24	0.9898027	-3.643711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28794	1	19.48	5.78	0	0	24	0.9896914	-3.654706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28795	1	28.08	3.4	0	0	24	0.994781	-2.739143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28796	1	6.69	1.69	0	0	24	1.0143702	0.714553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28797	1	13.38	3.14	0	0	24	0.9891821	-4.084135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28798	1	11.7	1.84	0	0	24	1.0069565	-6.756105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28799	1	29.23	9.59	0	0	24	1.0033583	-6.175347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28800	1	0	0	0	0	24	1.0230054	9.470435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28801	1	8.83	1.95	0	0	24	1.0229604	9.465426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28802	1	0	0	0	0	24	1.0146686	10.43023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28803	1	11.73	3.16	0	0	24	1.0146068	10.423601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28804	1	12.71	2.9	0	0	24	1.0035991	16.116344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28805	1	0	0	0	0	24	1.0036604	16.124439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28806	1	11.57	3.54	0	0	24	1.004291	15.165459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28807	1	0	0	0	0	24	1.004362	15.172813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28808	1	14.83	3.42	0	0	24	1.0026664	14.377489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28809	1	6.44	0.32	0	0	24	1.0364541	14.058534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28810	1	7.95	2.5	0	0	24	1.0095902	17.501073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28811	1	0	0	0	0	24	1.0096353	17.505935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28812	1	16.5	1.37	0	0	24	1.0057684	14.038623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28813	1	0	0	0	0	24	1.0058295	14.048231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28814	1	26.05	7.83	0	0	24	1.0242581	21.877922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28815	1	17.51	1.23	0	0	24	1.0333768	17.744668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28816	1	11.75	2.88	0	0	24	1.0233615	4.756437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28817	1	12.14	5.73	0	0	24	1.0071063	11.715342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28818	1	13.31	0.47	0	52.68	24	1.0406593	11.083772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28819	1	15.35	9.52	0	0	24	1.0180453	9.629935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28820	1	0	0	0	0	24	1.0181839	9.637061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28821	1	20.15	7.59	0	0	24	1.0074101	-12.563614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28822	1	7.44	0.59	0	0	24	1.026847	-7.006053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28823	1	19.52	4.51	0	0	24	1.0063348	-5.201694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28824	1	6.83	1.5	0	0	24	0.9967652	-6.549937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28825	1	0	0	0	0	24	1.0304636	-8.088133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28826	1	21.94	6.36	0	0	24	1.0303437	-8.100447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28827	1	7.12	1.14	0	0	24	1.0212579	-14.507462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28828	1	12.68	4.05	0	0	24	1.0228642	-15.511766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28829	1	28.25	4.38	0	0	24	0.9753734	-16.794995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28830	1	0	0	0	0	24	0.9886412	-7.735089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28831	1	29.9	9.72	0	0	24	0.9884371	-7.753845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28832	1	18.15	4.65	0	0	24	0.9899334	-7.775499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28833	1	18.97	1.07	0	0	24	0.9802976	-18.631859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28834	1	0	0	0	84.35	24	1.0319978	-21.38732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28835	1	26.35	11.46	0	0	24	1.0318149	-21.402854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28836	1	32.31	5.04	0	0	24	1.0022165	-20.389882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28837	1	26.35	2.64	0	0	24	0.9947546	-16.568703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28838	1	0	0	0	0	24	0.9961195	-19.864858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28839	1	26.35	13.46	0	0	24	0.9959235	-19.878649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28840	1	13.44	2.88	0	0	24	1.0169801	-16.542302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28841	1	11.34	1.11	0	0	24	1.0208284	-16.747579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28842	1	0	0	0	0	24	1.0279892	-16.581904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28843	1	13.24	2.11	0	0	24	1.027935	-16.589423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28844	1	9.28	2.06	0	0	24	1.0094798	-18.065499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28845	1	13.18	2.42	0	0	24	1.0159406	-15.872552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28846	1	11.14	1.25	0	0.77	24	1.0292846	-17.225273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28847	1	6.13	2.56	0	37.01	24	1.0385884	-12.253296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28848	1	6.13	0.23	0	0	24	1.0385697	-12.256888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28849	1	14.14	5.28	0	0	24	1.0242384	-12.91561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28850	1	17.96	2.74	0	0	24	1.0094655	-12.562661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28851	1	12.26	2.41	0	0	24	1.0139848	-12.815196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28852	1	4.12	0.26	0	0	24	1.0197231	-10.615978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28853	1	10.81	1.09	0	0	24	1.0196803	-10.622795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28854	1	10.81	3.2	0	0	24	1.0272313	-12.728447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28855	1	14.63	2.6	0	0	24	1.0235642	-11.522529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28856	1	34.91	3.19	0	-4.98	24	1.0345213	-2.008858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28857	1	43.15	7.03	0	0	24	1.0159519	-7.223155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28858	1	0	0	0	0	24	1.0161444	-7.199165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28859	1	0	0	0	-32.37	24	1.0397057	0.365952	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28860	1	0	0	0	0	24	1.0365152	-1.508682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28861	1	34.91	4.38	0	0	24	1.0395782	0.347836	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28862	1	37.16	16.77	0	0	24	1.0219953	-5.075988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28863	1	4.66	0.87	0	0	24	1.0184761	-17.451447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28864	1	13.18	2.06	0	0	24	1.0184216	-17.459281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28865	1	16.06	1.72	0	0	24	1.0265996	-13.584236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28866	1	0	0	0	34.09	24	1.0335622	-13.392567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28867	1	13.18	2.84	0	0	24	1.0334956	-13.399654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28868	1	39.61	8.73	0	0	24	1.0072287	-10.114552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28869	1	19.8	3.96	0	0	24	1.0106496	-11.083634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28870	1	21.71	4.55	0	0	24	1.0011689	-10.763881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28871	1	0	0	0	0	24	1.0163053	-13.141802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28872	1	17.54	4.41	0	0	24	1.0162066	-13.152655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28873	1	9.36	2.88	0	0	24	1.0132555	-11.876178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28874	1	14.42	8.58	0	0	24	1.0312517	-17.281696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28875	1	0	0	0	0	24	1.0211669	-18.112663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28876	1	18.36	5.2	0	0	24	1.021064	-18.122024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28877	1	18.41	7.09	0	0	24	1.0165439	-5.323652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28878	1	12.38	2.3	0	0	24	1.0287146	-10.925609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28879	1	24.76	11.18	0	44.95	24	1.0329966	-11.658224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28880	1	0	0	0	0	24	0.9961804	-6.701853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28881	1	12.14	3.5	0	0	24	0.9961095	-6.709047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28882	1	55.05	7.05	0	0	24	0.9848394	-8.386711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28883	1	16.33	4.33	0	0	24	0.9809813	-9.082349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28884	1	0	0	0	0	24	1.0033158	-5.737454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28885	1	14.61	5.87	0	0	24	1.0032141	-5.745108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28886	1	0	0	0	0	24	1.0026731	-6.134115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28887	1	14.61	4.34	0	0	24	1.0025865	-6.142443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28888	1	14.61	2.62	0	0	24	1.0033851	-5.986147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28889	1	11.38	3.72	0	0	24	1.0056555	-5.522556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28890	1	11.38	3.35	0	0	24	1.0078569	-5.42117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28891	1	14.81	2.82	0	0	24	1.0030586	-5.910775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28892	1	11.85	5.7	0	0	24	1.0198113	-3.771401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28893	1	8.44	2.33	0	0	24	1.0025459	-5.934888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28894	1	21.79	10.92	0	0	24	1.0062013	-5.340813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28895	1	18.15	7.5	0	0	24	1.0094618	-4.257954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28896	1	30	6.64	0	0	24	1.0146869	-4.53961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28897	1	0	0	0	0	24	1.0003958	-5.49685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28898	1	36.3	5.69	0	0	24	1.000252	-5.518158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28899	1	20.2	2.88	0	26.59	24	1.0289859	-18.924201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28900	1	24.21	3.44	0	0	24	1.0206412	-19.715259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28901	1	0	0	0	69.78	24	1.0350132	9.841309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28902	1	15.92	6.24	0	0	24	1.0349095	9.833102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28903	1	0	0	0	0	24	1.0279429	8.251103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28904	1	15.92	7.18	0	0	24	1.0278149	8.241887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28905	1	25.5	5.97	0	0	24	1.0241791	5.824724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28906	1	15.92	4.24	0	0	24	1.0253263	7.467088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28907	1	0	0	0	0	24	1.0232607	-1.159474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28908	1	10.89	0.38	0	0	24	1.0232283	-1.166101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28909	1	13.28	5.7	0	0	24	1.0217503	-4.140271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28910	1	0	0	0	84.63	24	1.0348872	5.033391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28911	1	10.89	3.98	0	0	24	1.0348143	5.026944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28912	1	14.83	2.42	0	0	24	1.0145998	10.109367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28913	1	34.39	2.19	0	0	24	1.0109037	9.395816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28914	1	9.23	1.57	0	0	24	1.0286239	12.020883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28915	1	0	0	0	0	24	1.0273756	-2.598234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28916	1	29	7.66	0	0	24	1.0272163	-2.6143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28917	1	20.45	5.79	0	0	24	1.0204631	-3.335596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28918	1	23.38	1.92	0	0	24	1.035313	-1.483769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28919	1	20.45	2.49	0	0	24	1.0180057	-3.79566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28920	1	7.06	2.23	0	0	24	1.0308664	0.995653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28921	1	10.92	5.64	0	0	24	0.9931179	-4.374942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28922	1	0	0	0	0	24	0.993201	-4.369037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28923	1	21.85	4.83	0	0	24	0.9977846	-2.663472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28924	1	13.98	3.49	0	0	24	1.018335	-19.321209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28925	1	16.09	0.77	0	0	24	1.0183395	-19.618801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28926	1	13.98	8.43	0	0	24	1.0158158	-18.908008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28927	1	6.86	2.52	0	-7.66	24	1.0277157	-15.946515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28928	1	11.14	3.08	0	31.26	24	1.0271527	-15.45414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28929	1	14.19	4.17	0	9.34	24	1.0334278	-14.724907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28930	1	9.34	1.49	0	4.94	24	1.0327771	-16.246145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28931	1	20.19	3.23	0	11.23	24	1.0341315	-17.308772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28932	1	13.1	1.14	0	4.39	24	1.0315907	-17.481871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28933	1	16.28	5.99	0	0	24	0.9946212	-8.467216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28934	1	0	0	0	0	24	0.9947355	-8.457094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28935	1	21.03	4.98	0	0	24	1.0004848	-10.655287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28936	1	9.83	2.53	0	0	24	0.986465	-13.126448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28937	1	23.72	1.66	0	0	24	0.9786604	-11.160178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28938	1	32.1	18.13	0	165.29	24	1.0341695	-2.941236	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28939	1	0	0	0	0	24	0.9855093	-12.084297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28940	1	21.86	4.43	0	0	24	0.9854009	-12.097059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28941	1	19.09	7.09	0	0	24	0.9685489	-13.234018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28942	1	16.55	5.07	0	0	24	1.0167755	-13.068801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28943	1	16.55	4.7	0	65.28	24	1.0289265	-11.608216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28944	1	28.28	12.46	0	0	24	1.0195881	-12.616368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28945	1	13.02	1.72	0	0	24	1.0180455	-10.039498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28946	1	18.56	5.9	0	0	24	0.9944491	-11.160864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28947	1	16.62	3.95	0	42.13	24	1.0275398	-12.985884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28948	1	0	0	0	0	24	1.0271303	-12.971097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28949	1	9.68	3.14	0	0	24	0.996461	-8.891131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28950	1	9.68	3.55	0	0	24	1.0076388	-7.692212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28951	1	17.22	1.47	0	0	24	0.9852158	-8.558849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28952	1	17.56	2.52	0	0	24	0.9904635	-7.575044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28953	1	19.02	1.18	0	0	24	0.9815791	-9.376567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28954	1	11.73	6.86	0	0	24	1.0190236	-13.309475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28955	1	11.73	3.33	0	0	24	1.0162513	-13.331078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28956	1	0	0	0	0	24	1.01632	-13.324094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28957	1	29.69	13.31	0	30.95	24	1.0365113	-11.003756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28958	1	0	0	0	0	24	1.0363817	-10.983316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28959	1	41.46	13.37	0	-6.68	24	1.0305787	-11.135979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28960	1	8.57	3.19	0	31.05	24	1.0375959	-11.307664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28961	1	29.69	4.52	0	0	24	1.0374737	-11.324628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28962	1	38.23	12.42	0	0	24	1.0205004	-7.265324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28963	1	0	0	0	0	24	1.0144373	-7.630186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28964	1	0	0	0	0	24	1.0144373	-7.630186	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28965	1	0	0	0	0	24	1.0144373	-7.630186	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28966	1	0	0	0	0	24	1.0144373	-7.630186	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28967	1	12.15	3.02	0	0	24	1.0143735	-7.636503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28968	1	0	0	0	0	24	1.0145005	-7.622515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28969	1	10.25	4.75	0	27.22	24	1.0367131	-10.302252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28970	1	26.92	4.81	0	0	24	0.9966904	-13.068093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28971	1	0	0	0	3.67	24	1.0375574	-11.292322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28972	1	8.57	0.66	0	0	24	1.0375278	-11.296877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28973	1	14.69	2.37	0	0	24	1.0175972	-9.32158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28974	1	5.9	2.62	0	0	24	1.0051589	3.643615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28975	1	9.14	2.25	0	0	24	1.0133799	-0.796998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28976	1	8.93	2.83	0	0	24	1.0131386	5.282432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28977	1	47.69	13.56	0	0	24	1.0032952	2.82139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28978	1	47.69	12.93	0	0	24	0.9975286	3.273325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28979	1	18.54	4.82	0	0	24	0.9821876	-15.384514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28980	1	17.16	6.31	0	0	24	0.9990342	-14.481056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28981	1	17.16	4.03	0	0	24	0.9884406	-15.149232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28982	1	16.26	4.3	0	0	24	1.0164173	-15.318281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28983	1	44.11	11.28	0	0	24	1.0210783	-14.94487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28984	1	10.87	6.11	0	0	24	0.9792245	-15.196753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28985	1	21.59	7.82	0	0	24	1.0087937	-27.997564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28986	1	19.42	6.64	0	66.45	24	1.0304254	-24.25962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28987	1	16.07	12.09	0	0	24	1.011708	-23.797955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28988	1	9.87	3.81	0	0	24	1.0106864	-23.885463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28989	1	7.06	2.26	0	0	24	1.0132318	-23.17101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28990	1	15.86	0.6	0	0	24	1.0125721	-24.141034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28991	1	26.31	5.06	0	0	24	1.0178274	-21.979254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28992	1	18.59	7.27	0	0	24	1.017152	-25.906341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28993	1	0	0	0	0	24	1.0195675	-23.611647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28994	1	22.99	11.38	0	0	24	1.019398	-23.62336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28995	1	10.14	7.79	0	0	24	1.0041276	-27.661214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28996	1	9.55	2.77	0	0	24	0.9997592	-22.830989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28997	1	0	0	0	0	24	1.0045087	-26.039061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28998	1	9.63	4.01	0	0	24	1.004441	-26.04437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28999	1	11.84	3.42	0	0	24	1.0052554	-27.38214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29000	1	17.07	4.8	0	0	24	1.0125891	-4.668381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29001	1	7.5	2.49	0	0	24	1.016543	2.511388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29002	1	14.8	4.2	0	0	24	1.0164596	2.503705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29003	1	22.31	10.86	0	0	24	1.0279168	2.525987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29004	1	0	0	0	0	24	1.028098	2.538191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29005	1	31.08	11.08	0	0	24	1.0345049	3.669852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29006	1	0	0	0	5.63	24	1.0331395	-2.861408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29007	1	34.53	12.41	0	0	24	1.0329217	-2.880025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29008	1	17.26	7.22	0	0	24	1.0281967	-2.655888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29009	1	32.31	7	0	0	24	1.0165179	-3.666518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29010	1	19.92	6.14	0	0	24	1.0345021	3.2277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29011	1	22.89	8.24	0	0	24	1.0160835	-4.245399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29012	1	0	0	0	0	24	1.0139834	-4.603489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29013	1	21.35	1.03	0	0	24	1.0139294	-4.616336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29014	1	12.39	4.44	0	0	24	1.0265447	1.106403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29015	1	0	0	0	0	24	1.0266211	1.112519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29016	1	19.5	1.43	0	0	24	1.0179674	-3.208574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29017	1	14.05	6.01	0	0	24	1.0285949	14.429226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29018	1	13.08	3.25	0	0	24	0.9859714	-16.248362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29019	1	18.59	5.69	0	0	24	1.0344768	-13.487446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29020	1	18.82	2.52	0	0	24	1.0136519	-20.099322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29021	1	19.33	2.47	0	0	24	1.0359074	-13.413255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29022	1	0	0	0	0	24	1.0193849	-15.91346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29023	1	19.33	4.82	0	0	24	1.0192745	-15.925402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29024	1	12.97	5.67	0	0	24	1.0298934	-14.181445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29025	1	25.93	6.89	0	0	24	0.9856149	-19.026792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29026	1	16.67	4.8	0	17.73	24	1.0357285	-7.476338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29027	1	0	0	0	30.46	24	1.0265269	-7.917515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29028	1	21.09	8.58	0	0	24	1.0263921	-7.929313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29029	1	16.01	2.14	0	0	24	1.0097041	4.785216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29030	1	0	0	0	0	24	1.0119764	5.315033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29031	1	13.46	0.78	0	0	24	1.0119307	5.307597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29032	1	0	0	0	0	24	1.0017733	2.765691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29033	1	15.44	2.97	0	0	24	1.0016955	2.7566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29034	1	13.39	2.08	0	0	24	1.0025994	1.415195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29035	1	0	0	0	0	24	1.0103539	0.541269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29036	1	0	0	0	0	24	1.0103539	0.541269	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29037	1	0	0	0	0	24	1.0103539	0.541269	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29038	1	0	0	0	0	24	1.0103539	0.541269	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29039	1	32.23	7.79	0	0	24	1.0101803	0.522602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29040	1	0	0	0	0	24	1.0105109	0.558782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29041	1	0	0	0	0	24	1.0024253	-0.153134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29042	1	13.95	1.48	0	0	24	1.0023709	-0.161202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29043	1	10.77	3.08	0	0	24	1.0068339	-6.307502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29044	1	0	0	0	0	24	0.9904586	-9.200624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29045	1	19.15	5.03	0	0	24	0.9903497	-9.212864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29046	1	17.67	2.56	0	0	24	0.991547	-9.339879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29047	1	29.61	15.96	0	131.64	24	1.0316474	10.936884	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29048	1	7.57	1.58	0	0	24	0.9948386	-8.232798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29049	1	21.88	5.57	0	0	24	1.0010059	-6.958294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29050	1	0	0	0	0	24	1.0061391	-6.448752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29051	1	12.77	3.12	0	0	24	1.0060737	-6.456331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29052	1	10.72	3.48	0	0	24	1.0111383	-6.297689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29053	1	0	0	0	0	24	1.0112075	-6.291306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29054	1	45.19	8.12	0	0	24	1.0180742	-4.115123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29055	1	50.4	15.29	0	0	24	1.013615	-7.9269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29056	1	0	0	0	0	24	1.0139015	-7.898121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29057	1	54.09	8.57	0	-14.24	24	1.041308	1.227285	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29058	1	0	0	0	0	24	1.0416589	1.255201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29059	1	2.14	0.37	0	0	24	1.0155341	-7.842466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29060	1	35.13	11.58	0	0	24	1.0153245	-7.862123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29061	1	19.9	7.08	0	66.63	24	1.0375135	-10.223504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29062	1	0	0	0	0	24	1.0200908	-7.726045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29063	1	18.96	6.81	0	0	24	1.0199812	-7.735814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29064	1	21.59	7.59	0	50.88	24	1.0360812	-12.66302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29065	1	22.96	0.27	0	0	24	1.0309674	-11.731883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29066	1	14.69	7.35	0	0	24	1.0033852	-11.27898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29067	1	19.36	6.64	0	0	24	1.0023539	-9.050145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29068	1	9.68	3.01	0	0	24	1.0049398	-9.978567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29069	1	0	0	0	0	24	0.999704	5.295135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29070	1	20.42	14.12	0	0	24	0.999499	5.28523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29071	1	8.75	1.68	0	0	24	1.0319965	17.157792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29072	1	0	0	0	0	24	1.032038	17.162364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29073	1	21.86	4.78	0	0	24	1.0034165	8.508318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29074	1	7.86	2.48	0	0	24	0.9960075	3.432684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29075	1	0	0	0	0	24	0.996055	3.437249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29076	1	11.28	2.12	0	0	24	1.0273869	16.370079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29077	1	9.72	0.73	0	0	24	1.0167339	13.241229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29078	1	0	0	0	0	24	1.016761	13.247105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29079	1	9.72	1.21	0	0	24	1.0103549	10.608479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29080	1	0	0	0	0	24	1.0212943	14.393885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29081	1	16.96	4.99	0	0	24	1.0212002	14.38341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29082	1	10.39	1.21	0	0	24	1.0083375	1.23775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29083	1	17.58	4.85	0	0	24	0.9980449	3.935717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29084	1	11.17	3.34	0	0	24	1.0027929	-14.95206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29085	1	0	0	0	0	24	0.9989525	-14.793576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29086	1	20.35	2.46	0	0	24	0.9988858	-14.805059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29087	1	8.94	4.07	0	13.24	24	1.0308993	-9.097571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29088	1	10.65	0.8	0	0	24	1.0230971	-4.840008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29089	1	15.58	4.7	0	0	24	1.0185485	-6.775729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29090	1	9.12	2.78	0	0	24	1.0362243	-19.153791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29091	1	9.38	2.57	0	0	24	1.0117942	-24.752025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29092	1	0	0	0	0	24	1.0118396	-24.7468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29093	1	15.31	10.04	0	0	24	1.027473	-20.921512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29094	1	0	0	0	0	24	1.0276124	-20.914297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29095	1	15.45	2.44	0	7.13	24	1.0335973	-9.586321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29096	1	0	0	0	0	24	1.0335876	-9.576675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29097	1	15.39	9.43	0	0	24	0.9954743	-22.572028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29098	1	21.66	7.38	0	0	24	1.001527	-22.937779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29099	1	15.39	7.03	0	0	24	0.9886837	-20.325332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29100	1	24.99	5.99	0	0	24	0.9939337	-21.882423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29101	1	0	0	0	0	24	0.9952281	-20.841398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29102	1	14.03	5.11	0	0	24	0.9951324	-20.849891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29103	1	10.99	2.3	0	0	24	1.0365924	-19.586616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29104	1	7.55	1.09	0	0	24	1.0358096	-19.541826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29105	1	6.43	1.95	0	0	24	1.0391348	-19.348265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29106	1	15.03	6.53	0	0	24	1.0095992	-11.973128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29107	1	0	0	0	0	24	1.0222294	-11.002546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29108	1	30.5	7.83	0	0	24	1.0220682	-11.020341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29109	1	42.27	6.76	0	0	24	1.0140435	-8.461838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29110	1	33	9.78	0	52.7	24	1.0387892	0.534799	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29111	1	26.66	7.93	0	174.78	24	1.0334913	-12.466981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29112	1	27.95	4.92	0	0	24	1.0192847	-6.993407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29113	1	0	0	0	0	24	1.0194171	-6.976514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29114	1	34.16	8.71	0	0	24	1.005618	-9.323481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29115	1	37.11	8.92	0	0	24	1.0036296	-11.921592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29116	1	0	0	0	0	24	1.0168063	-12.399333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29117	1	24.99	7.37	0	0	24	1.0166586	-12.414892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29118	1	24.99	9.15	0	0	24	1.0153479	-13.143668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29119	1	33.19	13.85	0	0	24	0.9932378	-12.151236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29120	1	33.17	10.45	0	0	24	0.9822252	-13.44503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29121	1	0	0	0	0	24	0.9824102	-13.426422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29122	1	33.81	8.48	0	332.19	24	1.0299403	-14.306841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29123	1	16.88	6.26	0	0	24	1.0083617	-15.036165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29124	1	0	0	0	0	24	1.0084699	-15.027325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29125	1	0	0	0	0	24	1.0095646	-14.715939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29126	1	55.35	22.1	0	0	24	1.0091668	-14.745917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29127	1	37.39	13.8	0	0	24	1.0084124	-13.757685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29128	1	41.09	10.92	0	0	24	1.0138459	-11.145646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29129	1	30.26	7.66	0	0	24	1.0172255	-13.151612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29130	1	29.03	7.56	0	0	24	1.0233828	-9.191722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29131	1	18.28	3.76	0	0	24	1.0008425	-16.704626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29132	1	0	0	0	0	24	1.005288	-16.195165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29133	1	68.89	6.34	0	0	24	1.0050605	-16.23645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29134	1	58.78	13.43	0	0	24	1.0079814	-11.490771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29135	1	53.49	7.05	0	0	24	1.0127935	-13.328087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29136	1	0	0	0	0	24	1.0143386	-8.609446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29137	1	50.78	18.03	0	0	24	1.0140004	-8.639577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29138	1	56.92	3.5	0	0	24	1.0147479	-13.649673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29139	1	35.53	10.1	0	0	24	1.0198758	-12.612344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29140	1	63.73	11.76	0	0	24	1.0041218	-15.745835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29141	1	30.56	12.67	0	0	24	1.0227869	-14.699564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29142	1	0	0	0	0	24	1.0164736	-14.267056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29143	1	19.45	3.2	0	0	24	1.0163847	-14.277477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29144	1	42.44	2.26	0	17.03	24	1.0294079	-15.222854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29145	1	58.14	17.71	0	0	24	0.9886661	-13.980487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29146	1	66.69	19.4	0	0	24	1.0018892	-16.326174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29147	1	58.45	19.46	0	0	24	0.9939664	-16.560878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29148	1	67.71	14.73	0	0	24	0.9747673	-18.696906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29149	1	36.9	10.32	0	0	24	1.000001	-16.706108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29150	1	65.51	18.48	0	0	24	0.9986279	-16.940227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29151	1	0	0	0	0	24	0.9989535	-16.904306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29152	1	63.89	12.32	0	0	24	1.0177182	-11.023214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29153	1	71.54	20.3	0	0	24	1.0271127	-8.287998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29154	1	0	0	0	0	24	1.0274759	-8.247612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29155	1	35.77	13.97	0	0	24	1.018474	-10.304607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29156	1	18.29	9.7	0	0	24	1.0105373	-15.965127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29157	1	0	0	0	0	24	1.010689	-15.954221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29158	1	18.16	2.73	0	0	24	1.0079065	-11.539728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29159	1	29.78	3.03	0	0	24	1.0027345	-16.439494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29160	1	29.03	9.35	0	0	24	1.0268241	-7.748238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29161	1	30.92	7.91	0	0	24	1.026662	-7.766928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29162	1	0	0	0	0	24	1.0179608	-10.219452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29163	1	0	0	0	0	24	1.0179608	-10.219452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29164	1	0	0	0	0	24	1.0179608	-10.219452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29165	1	0	0	0	0	24	1.0179608	-10.219452	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29166	1	0	0	0	0	24	1.0182428	-10.187103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29167	1	59.95	13.63	0	0	24	1.0177036	-10.251064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29168	1	30.92	12.58	0	0	24	1.0124549	-12.73955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29169	1	0	0	0	0	24	1.0136305	-10.807403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29170	1	59.47	10.8	0	0	24	1.0133429	-10.843216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29171	1	19.14	7.54	0	154.07	24	1.0290341	-17.622584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29172	1	38.29	9.96	0	0	24	1.0362323	-1.54315	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29173	1	0	0	0	0	24	1.0364212	-1.520475	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29174	1	0	0	0	0	24	0.9994992	-16.90625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29175	1	42.68	3.17	0	0	24	0.9993408	-16.93215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29176	1	0	0	0	0	24	1.0123637	-12.719492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29177	1	38.94	4.48	0	0	24	1.0122281	-12.742542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29178	1	38.94	9.07	0	0	24	1.0220425	-13.309915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29179	1	57.68	18.12	0	0	24	1.0147038	-12.869472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29180	1	92.58	15.14	0	0	24	1.0191857	-15.170131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29181	1	38.94	5.26	0	0	24	1.0089432	-13.921718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29182	1	0	0	0	0	24	1.0091078	-13.89872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29183	1	31.82	12.3	0	0	24	1.0205101	-7.586679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29184	1	0	0	0	520.13	24	1.0335073	-1.74102	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29185	1	0	0	0	0	24	1.0370449	-6.435304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29186	1	31.82	3.42	0	0	24	1.0333959	-1.760794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29187	1	48.85	15.79	0	0	24	1.0294155	-7.599399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29188	1	61.9	19.8	0	0	24	1.015982	-11.554488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29189	1	0	0	0	0	24	0.9878054	-5.372293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29190	1	9.69	2.31	0	0	24	0.9877579	-5.3783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29191	1	0	0	0	0	24	0.9922188	-2.930048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29192	1	4.85	2.13	0	0	24	0.9921818	-2.932866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29193	1	36.21	8.34	0	0	24	0.9931544	-10.986849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29194	1	16.65	2.27	0	0	24	1.0027095	-13.402599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29195	1	0	0	0	0	24	1.0027726	-13.391598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29196	1	10.41	1.72	0	0	24	0.9987985	-13.634194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29197	1	29.81	15.98	0	94.77	24	1.0358675	-15.343471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29198	1	0	0	0	0	24	1.0000604	-14.859316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29199	1	33.53	14.98	0	0	24	0.9998156	-14.878814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29200	1	0	0	0	137.46	24	1.0291751	-15.700176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29201	1	31.89	8.15	0	0	24	1.0290235	-15.717264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29202	1	40.44	7.04	0	108.86	24	1.031171	-15.296067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29203	1	25	10.95	0	0	24	1.01872	-8.081543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29204	1	25.78	6.24	0	0	24	0.98164	-15.425643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29205	1	19.82	4.95	0	0	24	0.9752125	-15.839527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29206	1	0	0	0	0	24	0.9753133	-15.827087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29207	1	21.99	7.66	0	0	24	0.9944438	-13.757549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29208	1	0	0	0	0	24	0.9883159	-9.124905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29209	1	8.47	4.52	0	0	24	0.9882417	-9.129671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29210	1	24.74	3.26	0	0	24	1.0178863	-17.569878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29211	1	0	0	0	0	24	1.0179953	-17.554558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29212	1	29.85	8.6	0	0	24	0.9607263	-18.603331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29213	1	24.74	6.35	0	0	24	1.0152504	-16.65667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29214	1	24.74	1.87	0	0	24	1.0122422	-17.239185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29215	1	31.73	19.38	0	0	24	1.0163277	-5.145343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29216	1	18.7	5.6	0	75.99	24	1.0352362	-3.696488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29217	1	4.35	2.87	0	0.61	24	1.0288241	9.442742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29218	1	5.85	1	0	0	24	1.0194725	7.063638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29219	1	13.47	4.11	0	0	24	1.0137499	4.220376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29220	1	6.11	3.15	0	0	24	1.0194369	7.523732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29221	1	0	0	0	0	24	1.0283237	15.220898	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29222	1	0	0	0	0	24	1.0421879	12.01783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29223	1	20.65	2.97	0	0	24	1.0282483	15.20889	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29224	1	7	1.6	0	0	24	1.0154096	-7.752833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29225	1	16.51	2.63	0	0	24	1.0105451	-11.481209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29226	1	43.9	8.57	0	0	24	0.9925012	-6.976546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29227	1	0	0	0	0	24	0.9927093	-6.950886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29228	1	32.06	5.63	0	0	24	0.9908077	-7.274148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29229	1	0	0	0	0	24	0.9813901	-9.394663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29230	1	32.06	7.62	0	0	24	0.9812203	-9.41348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29231	1	0	0	0	0	24	1.0062895	-5.264351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29232	1	44.78	8.82	0	0	24	1.0060691	-5.290094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29233	1	20.51	4.54	0	0	24	1.0084477	-5.816475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29234	1	20.51	4.32	0	0	24	1.0106282	-5.106442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29235	1	0	0	0	0	24	1.0107299	-5.09438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29236	1	41.02	13	0	0	24	1.0079717	-4.528473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29237	1	0	0	0	0	24	1.0082025	-4.507078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29238	1	29.15	8.69	0	0	24	1.0089341	-8.289413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29239	1	43.86	16.76	0	0	24	0.9848115	-8.061343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29240	1	0	0	0	0	24	0.990119	-10.143942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29241	1	18.42	3.73	0	0	24	0.9900306	-10.155057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29242	1	14.29	5.22	0	0	24	0.9842722	-12.06598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29243	1	16.63	6.65	0	54.02	24	1.0342691	-5.688491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29244	1	0	0	0	0	24	1.0337385	-5.671984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29245	1	10.73	1.41	0	0	24	1.0273325	-6.499762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29246	1	5.03	0.97	0	0	24	1.0199712	-7.273564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29247	1	30.01	7.48	0	127.05	24	1.0325343	-10.089961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29248	1	90.03	24.73	0	0	24	1.0222355	-10.322223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29249	1	10.16	1.81	0	0	24	1.0209431	-3.960327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29250	1	20.02	2.37	0	0	24	0.9976818	-7.282254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29251	1	25.03	2.85	0	0	24	1.0027008	-6.935938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29252	1	0	0	0	0	24	0.9968085	-6.885276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29253	1	18.3	6.77	0	0	24	0.9966876	-6.896442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29254	1	21.48	4.09	0	0	24	1.0224962	-7.167325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29255	1	0	0	0	0	24	1.0250464	-4.082037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29256	1	10.74	2.51	0	0	24	1.0249899	-4.088537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29257	1	0	0	0	0	24	1.0223471	-6.027342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29258	1	32.62	10.66	0	0	24	1.0221471	-6.04649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29259	1	36.75	2.23	0	0	24	1.0370232	-4.287755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29260	1	0	0	0	0	24	1.0153694	-1.687468	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29261	1	0	0	0	0	24	1.0424474	-3.398473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29262	1	49.19	21.04	0	0	24	1.0150077	-1.715721	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29263	1	32.62	6.84	0	0	24	1.025463	-5.583416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29264	1	21.71	3.93	0	0	24	1.0230574	-6.019753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29265	1	34.18	12.87	0	0	24	1.0211731	-6.639405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29266	1	43.37	3.15	0	0	24	1.0262703	-5.956153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29267	1	15.54	2.12	0	0	24	1.0210768	-6.812676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29268	1	16.57	2.51	0	0	24	1.0331673	-5.241067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29269	1	0	0	0	0	24	1.0332361	-5.231755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29270	1	17.14	3.79	0	0	24	1.0303648	-4.975667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29271	1	20.69	2.43	0	0	24	1.0362534	-4.18835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29272	1	21.82	2.31	0	112.45	24	1.0321498	-16.006494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29273	1	43.64	2.91	0	0	24	1.0115625	-10.525519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29274	1	0	0	0	0	24	1.0117001	-10.497044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29275	1	88.74	47.99	0	0	24	1.0009471	-11.917794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29276	1	0	0	0	0	24	1.0017102	-11.872041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29277	1	18.45	6.03	0	0	24	1.0221507	-8.042235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29278	1	31.05	10.74	0	0	24	1.0300156	-6.029907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29279	1	14.95	5.14	0	0	24	1.0288739	-8.036662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29280	1	0	0	0	0	24	1.0164809	-9.301208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29281	1	14.95	4.49	0	0	24	1.0163875	-9.310134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29282	1	24.81	0.82	0	0	24	1.0205833	-5.608323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29283	1	28.66	6.99	0	0	24	1.0105902	-7.733068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29284	1	62.15	36.32	0	0	24	1.0168705	-5.476278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29285	1	43.42	10.14	0	0	24	1.0063853	-10.874575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29286	1	29.95	4.41	0	0	24	1.0187198	-7.855564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29287	1	20.19	3.35	0	0	24	1.0201039	-12.074775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29288	1	20.19	8.49	0	0	24	0.9981349	-12.557775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29289	1	11.62	2.92	0	0	24	1.0072229	-10.008738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29290	1	37.27	6.09	0	0	24	1.0013811	-12.690348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29291	1	0	0	0	0	24	1.0015436	-12.667537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29292	1	0	0	0	0	24	0.9995175	-12.762459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29293	1	40.43	5.89	0	0	24	0.9993564	-12.788565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29294	1	14.36	2.75	0	0	24	1.025677	-11.103115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29295	1	11.9	6.13	0	0	24	1.0261121	-10.377855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29296	1	12.73	4.38	0	0	24	1.0214872	-11.425805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29297	1	16.91	5.17	0	156.87	24	1.0359709	-12.19931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29298	1	0	0	0	0	24	1.001908	-13.04512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29299	1	16.82	2.51	0	0	24	1.0018403	-13.056195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29300	1	17.05	3.43	0	0	24	1.0039246	-12.894226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29301	1	30.54	2.83	0	0	24	1.0106282	-16.192778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29302	1	20.99	6.49	0	0	24	1.0168367	0.46558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29303	1	6.73	1.52	0	0	24	1.0201679	-2.858122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29304	1	0	0	0	0	24	1.0201982	-2.854476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29305	1	13.35	2.91	0	36.54	24	1.0375572	-7.976271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29306	1	13.11	3.06	0	0	24	1.0302979	-7.591496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29307	1	0	0	0	0	24	1.0239446	-8.979222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29308	1	14.09	2.39	0	0	24	1.0238794	-8.986789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29309	1	0	0	0	0	24	1.0216423	-7.081393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29310	1	12.53	5.42	0	0	24	1.0215493	-7.088534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29311	1	12.53	8.44	0	0	24	1.0204438	-6.578604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29312	1	18.73	6.35	0	0	24	1.0281687	-5.774866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29313	1	16.75	3.72	0	0	24	1.0058103	-15.847028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29314	1	0	0	0	0	24	1.0129596	-16.760983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29315	1	16.75	1.04	0	0	24	1.0129147	-16.77137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29316	1	16.75	4.99	0	0	24	1.004279	-15.07139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29317	1	62.54	11.28	0	0	24	1.0111762	-13.176214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29318	1	0	0	0	0	24	1.0096715	-12.406348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29319	1	58.68	4.32	0	0	24	1.0094664	-12.43967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29320	1	21.13	4.94	0	0	24	1.0124217	-13.334306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29321	1	0	0	0	0	24	1.0161961	-11.366739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29322	1	21.13	1	0	0	24	1.0161355	-11.380182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29323	1	20.92	3.63	0	0	24	1.0244983	-10.088004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29324	1	20.92	2.97	0	0	24	1.0227712	-10.298993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29325	1	25.03	7.96	0	0	24	1.0257099	-9.848464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29326	1	0	0	0	0	24	1.0301814	-12.119921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29327	1	25.03	5.8	0	0	24	1.0300503	-12.134652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29328	1	43.65	12.35	0	0	24	1.039587	-8.257497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29329	1	25.03	4.87	0	0	24	1.0324186	-10.042442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29330	1	64.2	15.04	0	0	24	1.0174698	-11.100887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29331	1	22.1	5.13	0	0	24	1.0321111	-9.0197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29332	1	24.65	2.53	0	0	24	0.9973338	-13.68185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29333	1	0	0	0	0	24	0.9974291	-13.66579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29334	1	55.65	12.24	0	0	24	0.9961415	-13.241666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29335	1	18.62	1.79	0	0	24	1.0095154	-12.939082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29336	1	38.47	14.51	0	0	24	1.0064326	-13.009675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29337	1	30.08	6.4	0	0	24	1.0079052	-11.792269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29338	1	53.43	3.5	0	0	24	1.0027836	-12.326313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29339	1	0	0	0	0	24	1.018777	-4.419386	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29340	1	0	0	0	0	24	1.0105754	-10.626491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29341	1	0	0	0	0	24	1.0103739	-11.972184	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29342	1	0	0	0	0	24	1.0103739	-11.972184	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29343	1	30.08	14.8	0	0	24	1.0185278	-4.437214	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29344	1	25.5	15.9	0	0	24	1.0115331	-12.232781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29345	1	0	0	0	0	24	1.0117537	-12.219937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29346	1	37.56	23.81	0	0	24	1.0159616	-11.236749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29347	1	0	0	0	82.14	24	1.0396964	-15.508975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29348	1	25.5	3.29	0	0	24	1.0396047	-15.522287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29349	1	23.35	4.15	0	0	24	1.0165423	-14.237534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29350	1	16.73	3.95	0	0	24	1.0243645	-11.748317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29351	1	41.98	3.89	0	0	24	1.0037306	-13.260683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29352	1	0	0	0	0	24	0.9948122	-13.93542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29353	1	57.13	22.91	0	0	24	0.9944243	-13.971871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29354	1	41.14	16.28	0	0	24	0.999421	-13.582885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29355	1	96.83	32.86	0	0	24	1.0001501	-13.302407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29356	1	0	0	0	0	24	1.0330433	-9.18982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29357	1	13.27	6.75	0	0	24	1.0329395	-9.195925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29358	1	15.99	2.4	0	0	24	1.0257439	-15.711465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29359	1	17.24	1.04	0	0	24	1.0254605	-14.884999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29360	1	0	0	0	0	24	1.02581	-15.163669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29361	1	15.24	1.11	0	0	24	1.0257615	-15.171907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29362	1	0	0	0	0	24	1.01856	-3.953988	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29363	1	0	0	0	0	24	1.0427093	-7.687201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29364	1	37.25	5.74	0	0	24	1.0184206	-3.975378	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29365	1	11	4.55	0	0	24	1.0135563	15.460429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29366	1	16.22	11.01	0	0	24	1.0129042	15.498212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29367	1	11.18	4.08	0	0	24	1.0173896	15.665559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29368	1	0	0	0	0	24	1.0174583	15.672138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29369	1	0	0	0	0	24	1.0317406	12.192037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29370	1	13.24	4.6	0	0	24	1.0316619	12.184044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29371	1	11.47	3.04	0	0	24	1.0271469	13.666258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29372	1	0	0	0	0	24	1.0155583	6.384428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29373	1	15.06	6.03	0	0	24	1.0154591	6.375804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29374	1	11.99	2.45	0	0	24	1.0114939	12.450739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29375	1	4.41	1.6	0	0	24	1.0086999	10.303008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29376	1	4.41	1.03	0	0	24	1.0086782	10.300668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29377	1	0	0	0	0	24	1.0249644	-9.083953	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29378	1	40.92	10.88	0	0	24	1.0176895	-11.109426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29379	1	0	0	0	0	24	1.0271561	-8.809422	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29380	1	20.46	8.48	0	0	24	0.9815197	-16.039413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29381	1	20.46	3.62	0	0	24	0.9957024	-13.152364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29382	1	0	0	0	0	24	0.9957986	-13.140933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29383	1	18.81	10.49	0	0	24	0.9974482	-17.569163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29384	1	12.18	2.25	0	0	24	0.9913513	-19.206684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29385	1	8.5	3.72	0	0	24	0.9950021	-17.534697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29386	1	14.05	2.24	0	0	24	1.0302273	-10.030469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29387	1	14.23	6.09	0	0	24	1.0302229	10.18333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29388	1	17.9	5.03	0	0	24	1.0324989	14.175923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29389	1	9.41	3.47	0	0	24	1.0322797	12.117739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29390	1	16.52	3.67	0	0	24	1.0022095	6.615159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29391	1	0	0	0	0	24	1.0131186	1.260189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29392	1	9.53	3.77	0	0	24	1.0130596	1.254904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29393	1	16.7	4.23	0	0	24	0.9845426	3.108472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29394	1	16.7	7.85	0	0	24	0.9847846	1.825491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29395	1	33.18	8.27	0	0	24	0.9886013	1.134495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29396	1	15.37	2.09	0	71.29	24	1.0354215	7.435374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29397	1	0.21	0.05	0	-37.26	24	1.0324957	2.672383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29398	1	15.37	9.81	0	0	24	1.0323521	2.664157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29399	1	15.59	1.86	0	73.66	24	1.0390421	4.733467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29400	1	19.59	4.64	0	-12.11	24	1.0313885	5.395866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29401	1	0	0	0	0	24	0.9917599	4.195447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29402	1	16.56	3.67	0	0	24	0.9916665	4.184769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29403	1	45.62	13.99	0	19.09	24	1.0381376	-2.239755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29404	1	22.71	4.92	0	0	24	1.0161988	1.282802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29405	1	29.58	3.77	0	0	24	1.0216226	-0.294245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29406	1	29.58	10.4	0	38.13	24	1.037568	-1.856624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29407	1	75.15	19.99	0	59.04	24	1.0423855	-2.134586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29408	1	29.58	2.52	0	60.58	24	1.0406297	-1.763141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29409	1	0	0	0	0	24	1.039436	32.126071	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29410	1	70.69	11.35	0	0	24	1.0391127	32.085086	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29411	1	36.22	2.03	0	0	24	0.9894267	5.202686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29412	1	0	0	0	0	24	0.9895396	5.227793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29413	1	36.22	1.51	0	0	24	0.9933399	8.08324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29414	1	36.22	5.51	0	0	24	0.9945147	0.85476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29415	1	26.26	11.37	0	0	24	0.987428	0.650422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29416	1	0	0	0	0	24	0.9910687	0.574395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29417	1	63.07	42	0	0	24	0.9904401	0.539949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29418	1	25.39	2.97	0	116.94	24	1.0422542	-1.677133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29419	1	0	0	0	0	24	1.0238166	-0.859847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29420	1	0	0	0	0	24	1.0238166	-0.859847	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29421	1	0	0	0	0	24	1.0238166	-0.859847	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29422	1	0	0	0	0	24	1.0238166	-0.859847	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29423	1	28.19	6.97	0	0	24	1.0236777	-0.877336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29424	1	0	0	0	0	24	1.0239705	-0.843635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29425	1	68.1	17.66	0	0	24	1.0110612	1.180202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29426	1	8	2.56	0	0	24	1.0152576	3.801261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29427	1	0	0	0	0	24	0.9950478	1.36377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29428	1	47.81	27.53	0	0	24	0.9946028	1.336869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29429	1	18.69	7.72	0	0	24	0.9959353	2.561814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29430	1	0	0	0	31.64	24	1.0394502	0.128094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29431	1	18.74	6.96	0	0	24	1.0393208	0.11759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29432	1	0	0	0	24.25	24	1.0369015	-1.31365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29433	1	35.21	5.46	0	0	24	1.0367623	-1.333426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29434	1	31.74	8.23	0	0	24	1.0064617	1.036985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29435	1	18.02	2.33	0	0	24	0.9877391	5.970636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29436	1	35.46	7.71	0	0	24	0.9875482	5.948905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29437	1	35.46	23.53	0	0	24	0.9887799	6.655664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29438	1	53.86	21.65	0	0	24	0.987466	0.691681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29439	1	35.46	6.65	0	0	24	0.9939062	1.571416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29440	1	79.55	10.98	0	0	24	0.9983042	0.871479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29441	1	12.37	5.29	0	45.27	24	1.0398785	17.432857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29442	1	0	0	0	0	24	1.021614	4.450898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29443	1	38.04	18.18	0	0	24	1.0213346	4.430481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29444	1	18.89	6.86	0	108.97	24	1.0419827	7.60436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29445	1	0	0	0	0	24	1.0408815	7.627639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29446	1	60.55	23.33	0	37.18	24	1.0396125	30.030163	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29447	1	19.26	5.5	0	0	24	1.0278953	5.579659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29448	1	49.6	13.92	0	0	24	0.9703558	1.539623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29449	1	18.02	2.7	0	0	24	0.97427	2.805989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29450	1	24.19	7.42	0	-0.2	24	1.0362658	-0.878609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29451	1	66.86	6.29	0	67.97	24	1.0371402	1.013574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29452	1	0	0	0	0	24	0.993403	1.468875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29453	1	24.22	5.95	0	0	24	0.9932813	1.45545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29454	1	0	0	0	0	24	1.0229005	0.177956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29455	1	24.19	6.01	0	0	24	1.0227919	0.165132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29456	1	15.79	4.35	0	0	24	0.977168	3.540368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29457	1	0	0	0	0	24	1.0058456	12.772759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29458	1	15.43	8.91	0	0	24	1.0057014	12.764538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29459	1	8.14	0.89	0	0	24	1.0059002	11.109218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29460	1	28.75	8.48	0	0	24	1.015252	1.287386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29461	1	17.21	2.46	0	0	24	1.0257873	0.605705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29462	1	0	0	0	-3.38	24	1.0287014	-12.474444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29463	1	15.78	4.6	0	0	24	1.0286095	-12.483619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29464	1	36.25	7.85	0	23.96	24	1.0328643	-0.791708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29465	1	23.47	11.78	0	33.49	24	1.0377036	-13.479429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29466	1	56.81	15.5	0	0	24	1.0269091	-0.136557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29467	1	59.41	33.31	0	112.31	24	1.035779	-1.260565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29468	1	25.16	6.29	0	0	24	1.0205473	-1.241154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29469	1	0	0	0	0	24	1.0223419	-2.128744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29470	1	41.37	3.78	0	0	24	1.0221815	-2.154077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29471	1	44.41	4.52	0	0	24	1.0171619	-0.811426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29472	1	0	0	0	0	24	1.0173083	-0.784273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29473	1	17.03	7.28	0	0	24	1.0174073	0.999686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29474	1	19.97	5.71	0	0	24	1.0302916	2.007361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29475	1	0	0	0	38.81	24	1.0364139	-3.630827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29476	1	47.66	18.27	0	0	24	1.0361112	-3.658543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29477	1	70.53	7.96	0	33.6	24	1.033286	-4.664974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29478	1	43.02	8.71	0	0	24	1.0243546	-3.013423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29479	1	0	0	0	-63.52	24	1.0319249	-6.813976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29480	1	51.87	9.29	0	0	24	1.0316803	-6.844408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29481	1	43.02	6.34	0	0.61	24	1.0345598	-11.874457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29482	1	39.51	15.87	0	0	24	1.0227341	-1.802241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29483	1	0	0	0	0	24	1.0307555	3.943968	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29484	1	39.51	1.61	0	0	24	1.0256793	-1.3563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29485	1	0	0	0	0	24	1.0276082	-5.292993	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29486	1	0	0	0	0	24	1.0276082	-5.292993	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29487	1	0	0	0	0	24	1.0316862	4.133942	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29488	1	55.46	10.28	0	0	24	1.0269335	-4.039557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29489	1	0	0	0	0	24	1.0222955	-0.494223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29490	1	64.67	21.91	0	0	24	1.0218963	-0.53348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29491	1	0	0	0	145.65	24	1.0369875	-6.21088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29492	1	39.51	9.34	0	0	24	1.0367852	-6.233124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29493	1	21.33	6	0	44.09	24	1.0376693	-8.588772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29494	1	33.83	5.65	0	0	24	1.0118087	-6.173481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29495	1	33.83	6.62	0	0	24	1.024476	-8.674875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29496	1	73.27	33.38	0	0	24	1.0028707	-7.887118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29497	1	23.84	5.17	0	0	24	1.0053489	-9.828985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29498	1	0	0	0	0	24	1.0083245	-10.236266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29499	1	0	0	0	0	24	1.0083245	-10.236266	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29500	1	0	0	0	0	24	1.0083245	-10.236266	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29501	1	0	0	0	0	24	1.0083245	-10.236266	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29502	1	23.84	4.21	0	0	24	1.0082181	-10.251634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29503	1	0	0	0	0	24	1.0084219	-10.22314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29504	1	23.84	5.65	0	0	24	0.9984513	-10.437501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29505	1	23.84	16.97	0	0	24	0.9902281	-9.819733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29506	1	0	0	0	0	24	0.9904833	-9.805269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29507	1	17.53	5.23	0	0	24	0.9994916	-12.036662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29508	1	10.06	2.16	0	46.66	24	1.0319416	-12.6239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29509	1	23.47	6.92	0	0	24	1.0101699	-12.667331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29510	1	8.08	1.21	0	0	24	1.005815	9.400641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29511	1	18	4.31	0	23.28	24	1.0348367	0.334214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29512	1	16.15	4.91	0	0	24	0.9902327	2.911524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29513	1	0	0	0	0	24	0.9903398	2.92179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29514	1	5.11	0.9	0	0	24	1.0034072	4.294275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29515	1	0	0	0	0	24	1.0034293	4.297464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29516	1	7.96	3.62	0	0	24	0.9918524	3.133471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29517	1	0	0	0	0	24	0.9914422	2.175544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29518	1	16.02	8.82	0	0	24	0.99131	2.167458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29519	1	18.36	9.52	0	0	24	1.0010705	-0.262733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29520	1	17.16	5.66	0	0	24	1.0396502	-8.439517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29521	1	0	0	0	0	24	1.0397547	-8.430335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29522	1	16.31	5.06	0	0	24	1.0113446	-16.678375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29523	1	0	0	0	0	24	1.0022876	-12.526005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29524	1	15.76	4.14	0	0	24	1.0022105	-12.534766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29525	1	69.2	4.24	0	0	24	1.0025527	-14.976409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29526	1	0	0	0	0	24	1.0141914	-15.959085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29527	1	18.01	12.86	0	0	24	1.0140011	-15.968474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29528	1	18.42	6.51	0	0	24	1.003485	-13.393741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29529	1	0	0	0	0	24	1.0035995	-13.382086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29530	1	18.42	4.29	0	0	24	1.0118879	-14.530085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29531	1	0	0	0	0	24	1.0258361	-16.192915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29532	1	18.42	7.04	0	0	24	1.0257097	-16.20343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29533	1	13.78	1.98	0	0	24	1.0206513	-13.742982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29534	1	0	0	0	0	24	1.0207057	-13.735294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29535	1	0	0	0	0	24	1.0191204	-10.161216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29536	1	6.05	2.95	0	0	24	1.0190761	-10.164415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29537	1	0	0	0	0	24	1.031681	-0.259983	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29538	1	0	0	0	0	24	1.0241851	-5.653038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29539	1	18.49	4.53	0	0	24	1.0180826	-8.949187	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29540	1	0	0	0	0	24	1.0243877	-7.657631	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29541	1	25.77	4.41	0	0	24	1.0315806	-0.274491	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29542	1	25.77	7.74	0	0	24	1.0207004	-7.030551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29543	1	0	0	0	0	24	1.0208534	-7.01466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29544	1	25.77	4.98	0	0	24	1.0195588	-7.276945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29545	1	0	0	0	0	24	1.0206874	-6.656938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29546	1	25.77	2.77	0	0	24	1.020588	-6.670836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29547	1	11.51	5.27	0	0	24	1.0037723	-11.413805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29548	1	14.24	4.19	0	0	24	0.9943649	-12.549513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29549	1	34.71	7.18	0	0	24	1.0174545	-10.536973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29550	1	34.71	11.16	0	0	24	1.0267452	-8.211622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29551	1	12.1	2.53	0	0	24	1.0145382	-11.451052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29552	1	22.62	1.33	0	0	24	1.0144744	-11.46387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29553	1	22.62	12.9	0	0	24	1.0271302	-7.372682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29554	1	12.89	3.4	0	73.17	24	1.0323093	-10.723707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29555	1	28.32	9.03	0	0	24	0.9716041	-15.808503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29556	1	15.65	3.43	0	0	24	0.978805	-14.627042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29557	1	20.23	5.52	0	0	24	0.9751185	-16.511333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29558	1	15.04	4.61	0	0	24	0.9980345	-18.463046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29559	1	14.02	3.16	0	0	24	1.0067167	-12.410699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29560	1	0	0	0	0	24	1.0050752	-14.642748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29561	1	13.66	1.39	0	0	24	1.00502	-14.651029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29562	1	19.18	2.36	0	0	24	0.9868591	-15.187591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29563	1	31.85	7.04	0	0	24	1.0014863	-13.753175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29564	1	32.16	8.31	0	0	24	1.0006326	-13.623571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29565	1	24.59	2.99	0	64.98	24	1.0323266	-20.092811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29566	1	0	0	0	0	24	1.031642	-20.068539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29567	1	18.44	3.81	0	0	24	1.0182321	-18.958629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29568	1	34.8	15.38	0	0	24	1.0062768	-17.491628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29569	1	28.53	5	0	89.11	24	1.0314539	-8.255984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29570	1	12.87	0.92	0	0	24	1.0234827	9.015004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29571	1	7.76	3.16	0	42.78	24	1.0339039	8.680631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29572	1	24.21	1.58	0	0	24	1.0250639	8.32122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29573	1	8.26	1.03	0	0	24	1.0194459	15.985404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29574	1	0	0	0	18.41	24	1.0293359	8.686186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29575	1	6.3	0.74	0	0	24	1.029311	8.682819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29576	1	11.91	3.38	0	0	24	0.9847528	-19.173557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29577	1	0	0	0	0	24	0.9794911	-11.384448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29578	1	16.82	3.18	0	0	24	0.9794218	-11.394701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29579	1	3.45	0.51	0	0	24	1.0193665	-5.422609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29580	1	10.83	5.85	0	0	24	1.0192725	-5.428684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29581	1	29.39	10.65	0	0	24	1.0261412	-3.093707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29582	1	0	0	0	0	24	0.9935052	-4.107544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29583	1	24.68	9.01	0	0	24	0.9933413	-4.122223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29584	1	14.58	6.68	0	0	24	0.9990628	-0.912219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29585	1	0	0	0	0	24	1.0005098	0.309844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29586	1	19.53	9.46	0	0	24	1.0003542	0.297672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29587	1	19.53	3.97	0	0	24	0.9987781	-0.241566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29588	1	0	0	0	14.2	24	1.0339357	-6.511945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29589	1	19	6.03	0	0	24	1.033816	-6.523189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29590	1	19.78	3.98	0	21.8	24	1.026612	-4.810083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29591	1	0	0	0	8.91	24	1.0345045	-6.026359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29592	1	19	2.54	0	0	24	1.034428	-6.036348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29593	1	17.47	3.93	0	13.52	24	1.032253	-4.271974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29594	1	8.22	1.58	0	0	24	0.9918221	-4.58322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29595	1	49.8	5.53	0	0	24	1.0059804	0.056171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29596	1	0	0	0	0	24	1.002235	0.113266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29597	1	39.18	12.09	0	0	24	1.0019921	0.089858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29598	1	47.19	20.88	0	72.31	24	1.0285574	-3.067026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29599	1	47.32	13.68	0	0	24	0.9809372	0.128494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29600	1	20.88	7.07	0	0	24	1.000848	0.310059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29601	1	41.76	10.02	0	0	24	0.9997598	-0.345813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29602	1	14.58	3.96	0	0	24	1.0017266	-1.13468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29603	1	20.88	3.36	0	0	24	1.0016299	-1.146641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29604	1	37	9.85	0	0	24	0.9800676	0.958254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29605	1	0	0	0	0	24	1.0201685	9.963334	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29606	1	47.62	14.65	0	0	24	1.0049541	1.915426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29607	1	0	0	0	0	24	1.0047311	-1.840623	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29608	1	0	0	0	0	24	1.0047311	-1.840623	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29609	1	0	0	0	0	24	1.0228395	10.312063	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29610	1	0	0	0	0	24	1.0201685	9.963334	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29611	1	37	14.54	0	0	24	0.988824	0.571968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29612	1	41.93	12.67	0	0	24	1.0016625	1.471062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29613	1	23.24	3.24	0	0	24	0.9883854	-0.931365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29614	1	0	0	0	0	24	0.9845775	-2.692213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29615	1	55.85	9.41	0	0	24	0.9843291	-2.726156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29616	1	8.73	0.74	0	0	24	0.9936279	-8.056778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29617	1	0	0	0	0	24	0.9936596	-8.051289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29618	1	0	0	0	0	24	0.9983019	-7.320302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29619	1	18.22	3.21	0	0	24	0.9982218	-7.331377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29620	1	13.66	3.9	0	0	24	1.0054564	-8.082691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29621	1	27.31	9.95	0	0	24	0.9983842	-6.605308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29622	1	0	0	0	0	24	0.9969043	-6.64025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29623	1	11.88	6.41	0	0	24	0.9967971	-6.646922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29624	1	11.88	3.29	0	0	24	1.0013023	-6.912938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29625	1	22.27	4.29	0	0	24	1.0085449	-3.601188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29626	1	0	0	0	0	24	1.0098032	-3.667038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29627	1	30.29	7	0	0	24	1.0096545	-3.684387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29628	1	27.33	7.7	0	0	24	1.0006324	-5.996322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29629	1	7.64	1.04	0	0	24	0.9958237	-7.420044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29630	1	8.97	3.63	0	0	24	0.9949926	-4.069167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29631	1	19.01	3.98	0	0	24	0.9987215	-8.123315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29632	1	14.95	3.05	0	0	24	1.0102362	16.348282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29633	1	17.05	4.99	0	0	24	1.0333514	19.995184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29634	1	8.87	1.49	0	0	24	1.0218992	17.93844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29635	1	0	0	0	0	24	1.0110336	4.077449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29636	1	6.51	1.58	0	0	24	1.0110003	4.073735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29637	1	13.52	4.45	0	30.72	24	1.0349347	3.858901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29638	1	0	0	0	0	24	1.026961	4.011975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29639	1	12.89	2.96	0	0	24	1.0268973	4.004522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29640	1	6.13	1.26	0	0	24	0.9961456	-6.939102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29641	1	6.13	2.05	0	0	24	0.9961114	-6.942455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29642	1	7.61	1.57	0	0	24	0.9924594	-8.091515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29643	1	0	0	0	0	24	1.0320939	-6.41584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29644	2	0	0	0	0	24	1.0467356	-6.212544	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29645	2	0	0	0	0	24	1.0465692	-6.236222	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29646	2	0	0	0	0	24	1.0465561	-6.234951	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29647	1	0	0	0	0	24	1.0319453	-6.429154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29648	1	0	0	0	0	24	1.0320939	-6.41584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29649	1	0	0	0	0	24	1.0318716	-6.210365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29650	1	0	0	0	0	24	1.04271	-7.887232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29651	2	0	0	0	0	24	1.0318716	-6.210365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29652	2	0	0	0	0	24	1.0318716	-6.210365	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29653	1	0	0	0	0	24	1.0326031	-6.154142	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29654	1	0	0	0	0	24	1.0318716	-6.210365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29655	2	0	0	0	0	24	1.0174858	-11.150827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29656	1	0	0	0	0	24	1.0174788	-11.151414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29657	1	0	0	0	0	24	1.034	10.54412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29658	2	0	0	0	0	24	1.0277022	14.709426	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29659	2	0	0	0	0	24	1.0275862	14.793873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29660	2	0	0	0	0	24	1.0286411	14.213884	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29661	2	0	0	0	0	24	1.027	15.304762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29662	1	0	0	0	0	24	1.0337556	9.946417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29663	1	0	0	0	0	24	1.034	10.54412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29664	1	0	0	0	-128.69	24	1.0369999	25.289462	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29665	1	0	0	0	0	24	1.0371675	23.793166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29666	2	0	0	0	0	24	1.0467771	27.359408	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29667	2	0	0	0	0	24	1.0465	27.079743	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29668	2	0	0	0	0	24	1.0506703	28.235392	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29669	1	0	0	0	0	24	1.0370476	25.029556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29670	1	0	0	0	0	24	1.0369999	25.289462	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29671	1	0	0	0	0	24	1.0395871	12.515123	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29672	2	0	0	0	0	24	1.0395871	12.515123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29673	1	0	0	0	0	24	1.0395871	12.515123	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29674	2	0	0	0	0	24	0.9968543	-3.760573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29675	1	0	0	0	0	24	0.9964995	-3.792199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29676	2	0	0	0	0	24	1.026692	-9.493801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29677	1	0	0	0	0	24	1.0266567	-9.496203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29678	1	0	0	0	0	24	1.0369999	25.31168	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29679	1	0	0	0	0	24	1.0428995	23.158689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29680	2	0	0	0	0	24	1.0294383	26.274248	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29681	2	0	0	0	0	24	1.0262062	28.230597	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29682	2	0	0	0	0	24	1.027	27.341481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29683	2	0	0	0	0	24	1.0253019	27.793383	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29684	1	0	0	0	0	24	1.0367895	25.200509	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29685	1	0	0	0	0	24	1.0369999	25.31168	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29686	1	0	0	0	0	24	1.041	29.011527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29687	2	0	0	0	0	24	1.0489768	32.902595	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29688	2	0	0	0	0	24	1.0468708	31.825697	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29689	2	0	0	0	0	24	1.0468846	32.206188	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29690	2	0	0	0	0	24	1.041	29.011527	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29691	2	0	0	0	0	24	1.0473761	33.333142	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29692	1	0	0	0	0	24	1.0381989	28.426848	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29693	1	0	0	0	0	24	1.041	29.011527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29694	2	0	0	0	0	24	1.0281826	0.788677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29695	2	0	0	0	0	24	1.0281826	0.788677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29696	2	0	0	0	0	24	1.0281826	0.788677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29697	1	0	0	0	0	24	1.0281826	0.788677	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29698	1	0	0	0	0	24	1.0281826	0.788677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29699	1	0	0	0	0	24	1.0281826	0.788677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29700	1	0	0	0	-96.58	24	1.036	0.641218	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29701	1	0	0	0	0	24	1.0405904	-0.447113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29702	2	0	0	0	0	24	1.0187436	3.805933	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29703	2	0	0	0	0	24	1.0187217	5.533355	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29704	2	0	0	0	0	24	1.0219411	3.090195	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29705	1	0	0	0	0	24	1.0348904	0.412533	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29706	1	0	0	0	0	24	1.036	0.641218	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29707	2	0	0	0	0	24	1.0335973	7.095469	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29708	1	0	0	0	0	24	1.0403391	4.203375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29709	1	0	0	0	0	24	1.0350566	7.302264	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29710	1	0	0	0	0	24	1.0335973	7.095469	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29711	1	0	0	0	0	24	0.9961798	-6.559171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29712	2	0	0	0	0	24	0.9968813	-6.484169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29713	2	0	0	0	0	24	1.004693	-5.659036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29714	1	0	0	0	0	24	0.9968813	-6.484169	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29715	1	0	0	0	0	24	0.9957834	-6.584607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29716	1	0	0	0	-82.98	24	1.0328724	23.675177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29717	2	0	0	0	0	24	1.0328724	23.675177	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29718	1	0	0	0	0	24	1.0338211	23.662285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29719	2	0	0	0	0	24	1.0416615	6.379137	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29720	2	0	0	0	0	24	1.044	6.136941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29721	1	0	0	0	0	24	1.0470274	5.827809	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29722	1	0	0	0	0	24	1.0470274	5.827809	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29723	1	0	0	0	0	24	1.0416248	6.386552	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29724	1	0	0	0	0	24	1.0416615	6.379137	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29725	1	0	0	0	0	24	1.0420001	19.357163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29726	2	0	0	0	0	24	1.0296038	26.285922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29727	2	0	0	0	0	24	1.0361502	23.765149	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29728	1	0	0	0	0	24	1.0414139	19.021353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29729	1	0	0	0	0	24	1.0420001	19.357163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29730	1	0	0	0	0	24	1.0033704	-0.590833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29731	2	0	0	0	0	24	1.0256878	0.722559	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29732	1	0	0	0	0	24	1.0030922	-0.616525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29733	1	0	0	0	0	24	1.0033704	-0.590833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29734	1	0	0	0	0	24	1.049	11.849817	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29735	1	0	0	0	0	24	1.0472394	9.930428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29736	2	0	0	0	0	24	1.0699992	15.901993	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29737	2	0	0	0	0	24	1.0606182	13.980194	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29738	2	0	0	0	0	24	1.0633785	14.547544	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29739	2	0	0	0	0	24	1.0675363	15.361032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29740	1	0	0	0	0	24	1.0463691	11.360375	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29741	1	0	0	0	0	24	1.049	11.849817	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29742	2	0	0	0	0	24	1.0299304	-18.272711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29743	1	0	0	0	-1.03	24	1.0298973	-18.275433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29744	1	0	0	0	0	24	1.044	0.900601	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29745	2	0	0	0	0	24	1.0480453	4.689168	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29746	2	0	0	0	0	24	1.0468678	3.48782	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29747	2	0	0	0	0	24	1.0470499	4.655054	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29748	2	0	0	0	0	24	1.0481954	3.197191	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29749	2	0	0	0	0	24	1.0484953	4.148225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29750	1	0	0	0	0	24	1.0407295	0.124629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29751	1	0	0	0	0	24	1.044	0.900601	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29752	1	0	0	0	-43.67	24	1.041	2.800615	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29753	2	0	0	0	0	24	1.041	2.800615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29754	2	0	0	0	0	24	1.041	2.800615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29755	2	0	0	0	0	24	1.0603855	4.726038	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29756	2	0	0	0	0	24	1.041	2.800615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29757	1	0	0	0	0	24	1.0395854	2.676045	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29758	1	0	0	0	0	24	1.041	2.800615	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29759	2	0	0	0	0	24	1.0211299	2.600729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29760	1	0	0	0	0	24	1.0208455	2.57608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29761	1	0	0	0	-134.76	24	1.0420001	2.790481	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29762	1	0	0	0	0	24	1.033771	-2.391912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29763	1	0	0	0	0	24	1.0331426	-3.449965	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29764	1	0	0	0	0	24	1.0331426	-3.449965	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29765	2	0	0	0	0	24	1.051322	7.674134	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29766	2	0	0	0	0	24	1.0517311	8.337362	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29767	2	0	0	0	0	24	1.0510532	7.644258	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29768	1	0	0	0	0	24	1.0359701	1.048775	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29769	1	0	0	0	0	24	1.0420001	2.790481	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29770	1	0	0	0	0	24	1.0147025	0.860669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29771	2	0	0	0	0	24	1.0147025	0.860669	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29772	1	0	0	0	0	24	1.0147025	0.860669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29773	1	0	0	0	0	24	1.0147025	0.860669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29774	2	0	0	0	0	24	1.0122184	-17.721444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29775	1	0	0	0	0	24	1.0119085	-17.748508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29776	2	0	0	0	0	24	1.038411	-9.988563	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29777	1	0	0	0	0	24	1.0422087	-12.426776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29778	1	0	0	0	274.87	24	1.0397973	-9.782394	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29779	1	0	0	0	0	24	1.038411	-9.988563	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29780	1	0	0	0	0	24	1.041	1.273924	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29781	2	0	0	0	0	24	1.0056145	4.725699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29782	2	0	0	0	0	24	1.0045	4.843207	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29783	2	0	0	0	0	24	1.0059188	4.632898	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29784	2	0	0	0	0	24	1.0068906	5.473268	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29785	1	0	0	0	0	24	1.0381472	0.778247	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29786	1	0	0	0	0	24	1.041	1.273924	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29787	1	0	0	0	0	24	1.0202312	2.506455	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29788	1	0	0	0	0	24	1.016044	-1.582784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29789	2	0	0	0	0	24	1.0369695	3.98391	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29790	2	0	0	0	0	24	1.0396063	5.38802	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29791	1	0	0	0	0	24	1.0241683	3.231191	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29792	1	0	0	0	0	24	1.0202312	2.506455	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29793	1	0	0	0	0	24	1.0182971	-14.138406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29794	2	0	0	0	0	24	1.0233217	-13.46217	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29795	2	0	0	0	0	24	1.0280346	-12.811096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29796	1	0	0	0	0	24	1.0177142	-14.191099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29797	1	0	0	0	0	24	1.0182971	-14.138406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29798	1	0	0	0	10.6	24	1.0328351	-17.286841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29799	2	0	0	0	0	24	1.0331281	-17.248297	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29800	1	0	0	0	0	24	1.0326957	-17.286392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29801	1	0	0	0	0	24	1.0132148	-22.280922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29802	2	0	0	0	0	24	1.0132148	-22.280922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29803	2	0	0	0	0	24	1.0132148	-22.280922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29804	1	0	0	0	0	24	1.0132148	-22.280922	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29805	1	0	0	0	0	24	1.0132148	-22.280922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29806	1	0	0	0	0	24	1.043	10.839743	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29807	2	0	0	0	0	24	1.045855	12.431545	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29808	2	0	0	0	0	24	1.045	14.316687	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29809	2	0	0	0	0	24	1.0485337	14.342898	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29810	2	0	0	0	0	24	1.0489968	15.178861	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29811	2	0	0	0	0	24	1.045	12.639112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29812	2	0	0	0	0	24	1.045	14.56671	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29813	1	0	0	0	0	24	1.0397681	10.051237	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29814	1	0	0	0	0	24	1.043	10.839743	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29815	1	0	0	0	0	24	1.0552322	4.433121	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29816	2	0	0	0	0	24	1	7.404279	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29817	2	0	0	0	0	24	1	6.56336	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29818	2	0	0	0	0	24	1	6.555728	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29819	2	0	0	0	0	24	1	6.844173	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29820	2	0	0	0	0	24	1.002	6.092942	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29821	2	0	0	0	0	24	1.002	5.733372	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29822	1	0	0	0	0	24	1.0531348	4.083012	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29823	1	0	0	0	0	24	1.0552322	4.433121	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29824	2	0	0	0	0	24	1.0408201	-2.461657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29825	1	0	0	0	0	24	1.0405033	-2.48888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29826	1	0	0	0	0	24	1.0405312	20.897222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29827	2	0	0	0	0	24	1.0385106	22.144632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29828	1	0	0	0	0	24	1.0404396	20.829531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29829	1	0	0	0	0	24	1.0089027	3.089716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29830	2	0	0	0	0	24	1.0089027	3.089716	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29831	2	0	0	0	0	24	1.0089027	3.089716	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29832	1	0	0	0	0	24	1.0089027	3.089716	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29833	1	0	0	0	0	24	1.0089027	3.089716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29834	1	0	0	0	10.38	24	1.0344941	2.746807	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29835	1	0	0	0	0	24	1.0344941	2.746807	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29836	1	0	0	0	0	24	1.0344941	2.746807	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29837	1	0	0	0	0	24	1.0344941	2.746807	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29838	2	0	0	0	0	24	1.0344941	2.746807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29839	2	0	0	0	0	24	1.04	3.913219	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29840	2	0	0	0	0	24	1.04	4.00095	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29841	2	0	0	0	0	24	1.04	3.779961	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29842	1	0	0	0	0	24	1.0336211	2.660499	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29843	1	0	0	0	0	24	1.0344941	2.746807	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29844	1	0	0	0	-16.62	24	1.0434471	18.858402	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29845	1	0	0	0	0	24	1.0441162	18.530025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29846	2	0	0	0	0	24	1.0535001	21.123908	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29847	2	0	0	0	0	24	1.0535001	20.986727	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29848	2	0	0	0	0	24	1.0535001	20.878525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29849	2	0	0	0	0	24	1.0535001	21.019104	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29850	2	0	0	0	0	24	1.0535001	21.617804	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29851	2	0	0	0	0	24	1.049	20.273096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29852	1	0	0	0	0	24	1.0417414	18.424125	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29853	1	0	0	0	0	24	1.0434471	18.858402	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29854	1	0	0	0	0	24	1.04	-2.439673	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29855	1	0	0	0	0	24	1.0349377	-5.654528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29856	1	0	0	0	0	24	1.036715	-4.267754	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29857	1	0	0	0	0	24	1.036715	-4.267754	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29858	2	0	0	0	0	24	1.0607578	0.239435	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29859	2	0	0	0	0	24	1.0604765	1.331212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29860	2	0	0	0	0	24	1.060569	1.302799	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29861	2	0	0	0	0	24	1.0606458	1.227283	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29862	2	0	0	0	0	24	1.0591696	3.30242	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29863	2	0	0	0	0	24	1.0599387	1.739708	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29864	1	0	0	0	0	24	1.0364008	-3.464845	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29865	1	0	0	0	0	24	1.04	-2.439673	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29866	1	0	0	0	0	24	1.043	-16.246185	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29867	1	0	0	0	0	24	1.0499048	-18.441877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29868	2	0	0	0	0	24	1.043	-16.246185	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29869	2	0	0	0	0	24	1.0600396	-13.941909	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29870	1	0	0	0	0	24	1.04256	-16.277729	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29871	1	0	0	0	0	24	1.043	-16.246185	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29872	1	0	0	0	111.55	24	1.0418591	-3.776613	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29873	2	0	0	0	0	24	1.0165856	-2.41815	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29874	2	0	0	0	0	24	1.0162084	-2.468328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29875	1	0	0	0	0	24	1.0396336	-3.816733	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29876	1	0	0	0	0	24	1.0418591	-3.776613	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29877	1	0	0	0	0	24	1.0217129	2.175226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29878	2	0	0	0	0	24	1.04	4.112885	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29879	2	0	0	0	0	24	1.0575	6.09561	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29880	1	0	0	0	0	24	1.0196814	2.007266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29881	1	0	0	0	0	24	1.0217129	2.175226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29882	1	0	0	0	0	24	1.0413007	-0.446293	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29883	1	0	0	0	0	24	1.0419018	-3.02636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29884	1	0	0	0	0	24	1.0428639	-4.188573	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29885	1	0	0	0	0	24	1.0428639	-4.188573	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29886	2	0	0	0	0	24	1.0544577	1.403737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29887	2	0	0	0	0	24	1.0525457	1.14815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29888	2	0	0	0	0	24	1.0508604	0.897456	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29889	2	0	0	0	0	24	1.0501658	0.798545	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29890	2	0	0	0	0	24	1.0503315	0.825972	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29891	2	0	0	0	0	24	1.0498492	0.755925	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29892	1	0	0	0	0	24	1.0392899	-0.567433	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29893	1	0	0	0	0	24	1.0413007	-0.446293	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29894	2	0	0	0	0	24	1.039	2.589667	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29895	1	0	0	0	0	24	1.022673	-2.512307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29896	1	0	0	0	0	24	1.0312105	0.485303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29897	1	0	0	0	0	24	1.0312105	0.485303	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29898	1	0	0	0	-100.19	24	1.0372141	2.547233	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29899	1	0	0	0	0	24	1.039	2.589667	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29900	1	0	0	0	0	24	1.0153916	-15.318489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29901	2	0	0	0	0	24	1.0153916	-15.318489	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29902	1	0	0	0	0	24	1.0153916	-15.318489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29903	1	0	0	0	0	24	1.0153916	-15.318489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29904	1	0	0	0	0	24	1.0400568	31.933613	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29905	2	0	0	0	0	24	1.0367867	33.600266	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29906	2	0	0	0	0	24	1.034	34.954895	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29907	1	0	0	0	0	24	1.0397721	31.730178	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29908	1	0	0	0	0	24	1.0400568	31.933613	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29909	2	0	0	0	0	24	1.0221925	-3.593167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29910	1	0	0	0	0	24	1.0218545	-3.622301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29911	1	0	0	0	0	24	1.0084482	-13.211902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29912	2	0	0	0	0	24	1.009273	-13.121059	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29913	2	0	0	0	0	24	1.0090228	-13.147627	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29914	2	0	0	0	0	24	1.0089542	-13.155871	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29915	1	0	0	0	0	24	1.0084151	-13.214192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29916	1	0	0	0	0	24	1.0084482	-13.211902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29917	1	0	0	0	-157.51	24	1.038	-4.03527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29918	2	0	0	0	0	24	1.0511792	-1.254601	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29919	2	0	0	0	0	24	1.0463081	-2.335021	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29920	2	0	0	0	0	24	1.0475	-1.501347	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29921	2	0	0	0	0	24	1.0535312	-0.674485	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29922	1	0	0	0	0	24	1.0360687	-4.477802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29923	1	0	0	0	0	24	1.038	-4.03527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29924	2	0	0	0	0	24	1.043	21.853125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29925	1	0	0	0	0	24	1.0422119	21.784881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29926	1	0	0	0	-158.75	24	1.041	29.279438	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29927	2	0	0	0	0	24	1.0505	32.230728	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29928	2	0	0	0	0	24	1.0505	32.723012	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29929	2	0	0	0	0	24	1.0543544	33.222517	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29930	2	0	0	0	0	24	1.0505	31.961071	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29931	2	0	0	0	0	24	1.0505228	31.897179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29932	2	0	0	0	0	24	1.0505	31.486151	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29933	1	0	0	0	0	24	1.0386755	28.661058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29934	1	0	0	0	0	24	1.041	29.279438	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29935	1	0	0	0	0	24	1.0390463	-1.720382	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29936	1	0	0	0	0	24	1.0397241	-5.810851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29937	1	0	0	0	0	24	1.0412504	-7.269533	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29938	1	0	0	0	0	24	1.0412504	-7.269533	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29939	2	0	0	0	0	24	1.0124988	-0.084261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29940	2	0	0	0	0	24	1.0140001	-4.684155	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29941	1	0	0	0	0	24	1.0397422	-1.49867	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29942	1	0	0	0	0	24	1.0390463	-1.720382	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29943	1	0	0	0	-138.03	24	1.041	6.612321	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29944	2	0	0	0	0	24	1.0569883	10.988844	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29945	2	0	0	0	0	24	1.0526956	9.214578	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29946	2	0	0	0	0	24	1.0505	9.175003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29947	2	0	0	0	0	24	1.0576706	11.281224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29948	2	0	0	0	0	24	1.0525372	9.674987	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29949	1	0	0	0	0	24	1.037282	5.793175	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29950	1	0	0	0	0	24	1.041	6.612321	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29951	1	0	0	0	81.14	24	1.0427562	4.651559	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29952	2	0	0	0	0	24	1.0423513	5.255538	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29953	2	0	0	0	0	24	1.0423513	5.255538	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29954	1	0	0	0	0	24	1.0427833	4.678941	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29955	2	0	0	0	0	24	1.0424224	5.170693	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29956	2	0	0	0	0	24	1.0427545	4.680095	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29957	1	0	0	0	0	24	1.0427545	4.680095	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29958	2	0	0	0	0	24	1.0389241	5.931938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29959	1	0	0	0	0	24	1.0413011	4.586147	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29960	1	0	0	0	0	24	1.0427562	4.651559	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29961	2	0	0	0	0	24	0.9765608	-14.897263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29962	1	0	0	0	0	24	0.9765608	-14.897263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29963	1	0	0	0	0	24	0.976867	-12.881313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29964	2	0	0	0	0	24	0.976867	-12.881313	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29965	1	0	0	0	0	24	0.976867	-12.881313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29966	1	0	0	0	0	24	1.0365375	-7.012937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29967	2	0	0	0	0	24	1.0395	-6.481137	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29968	2	0	0	0	0	24	1.0420001	-6.008915	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29969	2	0	0	0	0	24	1.0420001	-6.216031	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29970	2	0	0	0	0	24	1.0420001	-6.219719	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29971	1	0	0	0	0	24	1.0355608	-7.116378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29972	1	0	0	0	0	24	1.0365375	-7.012937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29973	1	0	0	0	-39.26	24	1.0346777	-12.972318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29974	1	0	0	0	0	24	1.0297073	-15.552492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29975	2	0	0	0	0	24	1.0388793	-12.393091	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29976	2	0	0	0	0	24	1.0345949	-14.912568	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29977	1	0	0	0	0	24	1.0357725	-12.872476	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29978	1	0	0	0	0	24	1.0346777	-12.972318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29979	1	0	0	0	-142.44	24	1.038	3.429836	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29980	1	0	0	0	0	24	1.0428579	-1.096626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29981	2	0	0	0	0	24	1.0504	7.089323	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29982	2	0	0	0	0	24	1.0473308	6.141705	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29983	2	0	0	0	0	24	1.0462889	5.804183	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29984	2	0	0	0	0	24	1.0462002	5.804225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29985	2	0	0	0	0	24	1.038	3.429836	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29986	1	0	0	0	0	24	1.0370804	2.924222	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29987	1	0	0	0	0	24	1.038	3.429836	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29988	1	0	0	0	0	24	1.0408635	18.531584	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29989	2	0	0	0	0	24	1.0405222	19.031468	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29990	2	0	0	0	0	24	1.0403724	19.189419	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29991	1	0	0	0	0	24	1.04075	18.49512	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29992	1	0	0	0	0	24	1.0408635	18.531584	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29993	1	0	0	0	-632.11	24	1.0336599	4.163801	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29994	1	0	0	0	0	24	1.0292712	-2.79227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29995	1	0	0	0	0	24	1.0377593	-8.79786	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29996	1	0	0	0	0	24	1.0377593	-8.79786	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29997	2	0	0	0	0	24	1.0049921	9.758502	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29998	2	0	0	0	0	24	1.00689	10.237177	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29999	1	0	0	0	0	24	1.0332554	3.358267	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30000	1	0	0	0	0	24	1.0336599	4.163801	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30001	2	0	0	0	0	24	1.0220847	2.208205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30002	1	0	0	0	0	24	1.0220847	2.208205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30003	2	0	0	0	0	24	1.038	-2.974698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30004	1	0	0	0	0	24	1.0378602	-3.008025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30005	1	0	0	0	65.51	24	1.041	0.763443	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30006	1	0	0	0	0	24	1.0237235	-4.396122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30007	1	0	0	0	0	24	1.0188943	-6.665796	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30008	1	0	0	0	0	24	1.0188943	-6.665796	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30009	2	0	0	0	0	24	1.0505	2.935206	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30010	2	0	0	0	0	24	1.0548175	4.374921	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30011	2	0	0	0	0	24	1.057742	5.202525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30012	2	0	0	0	0	24	1.0549999	5.226196	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30013	1	0	0	0	0	24	1.0375275	0.390376	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30014	1	0	0	0	0	24	1.041	0.763443	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30015	1	30.56	6.01	0	0	25	1.0229912	49.462651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30016	1	0	0	0	0	25	1.0235982	46.463871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30017	1	30.56	4.58	0	0	25	1.0234886	46.446009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30018	1	30.56	9.95	0	0	25	1.0331207	67.5803	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30019	1	30.56	12.93	0	44.99	25	1.0341932	46.109611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30020	1	0	0	0	0	25	1.0339028	46.132958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30021	1	11.33	2.59	0	0	25	1.0191773	39.976426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30022	1	27.53	9.18	0	0	25	1.0020422	-8.352597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30023	1	27.53	3.35	0	0	25	1.0016216	-9.780895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30024	1	27.53	5.67	0	0	25	1.0137704	-6.550062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30025	1	0	0	0	0	25	1.0138916	-6.532676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30026	1	30.52	6.33	0	0	25	1.0016441	-8.816915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30027	1	15.22	0.58	0	0	25	1.0274814	-11.733386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30028	1	11.84	3.56	0	60.03	25	1.0374351	-2.938529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30029	1	14.21	2.93	0	0	25	1.0136557	5.990199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30030	1	9.37	2.13	0	0	25	1.0116226	4.209228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30031	1	7.46	1.59	0	0	25	1.0267248	52.292306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30032	1	0	0	0	0	25	1.0273225	52.563108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30033	1	9.4	1.31	0	0	25	1.0272816	52.557907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30034	1	13.98	2.27	0	0	25	1.0211816	44.858544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30035	1	6.32	0.88	0	0	25	1.0268284	46.778002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30036	1	12.64	2.8	0	0	25	1.022208	45.566662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30037	1	13.44	5.56	0	0	25	1.0285198	39.529385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30038	1	0	0	0	0	25	1.034026	45.197784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30039	1	16.4	3.78	0	0	25	1.0339389	45.188777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30040	1	0	0	0	65.85	25	1.0365587	41.981587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30041	1	10.91	1.89	0	0	25	1.0365146	41.974978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30042	1	16.08	1.12	0	0	25	1.0094108	36.96009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30043	1	8.53	5.8	0	70.16	25	1.0284757	38.638026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30044	1	24.16	11.87	0	0	25	1.0044654	32.809305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30045	1	12.08	3.41	0	0	25	1.0111546	32.73468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30046	1	15.66	3.27	0	0	25	1.0290571	26.022645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30047	1	15.66	2.54	0	27.31	25	1.0326709	25.833363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30048	1	15.66	1.19	0	0	25	1.0275549	24.315918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30049	1	15.66	3.74	0	0	25	1.0256249	27.521798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30050	1	14.92	4.72	0	0	25	1.0008126	27.979144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30051	1	0	0	0	0	25	1.0009041	27.988581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30052	1	20.52	5.28	0	0	25	1.019688	31.650525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30053	1	33.76	3.27	0	0	25	1.0243401	26.39156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30054	1	9.85	0.34	0	0	25	1.0149547	30.833149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30055	1	10.75	5.55	0	0	25	1.0160971	21.366698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30056	1	16.85	3.74	0	0	25	1.0300299	10.045224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30057	1	16.05	8.61	0	0	25	1.012128	-3.510203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30058	1	16.67	2.24	0	0	25	1.0090341	-1.726849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30059	1	15.06	3.72	0	0	25	1.0216473	4.757373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30060	1	20.34	7.98	0	62.73	25	1.038207	4.682272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30061	1	17.63	7.32	0	0	25	1.0112	4.57804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30062	1	20.2	4.42	0	0	25	1.017869	5.505822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30063	1	0	0	0	0	25	1.0179606	5.518013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30064	1	0	0	0	0	25	1.0236497	8.871361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30065	1	11.65	7.41	0	0	25	1.0235404	8.864892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30066	1	13.04	2.38	0	0	25	1.0170636	2.451689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30067	1	20.85	3.19	0	0	25	1.0242566	5.047218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30068	1	16.39	1.86	0	0	25	1.0160062	2.949814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30069	1	0	0	0	0	25	1.0132254	3.149815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30070	1	16.19	1.12	0	0	25	1.0131783	3.140655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30071	1	0	0	0	0	25	1.0272342	29.691472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30072	1	5.88	2.61	0	0	25	1.0271924	29.687961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30073	1	22.78	4.24	0	0	25	1.0174193	14.263191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30074	1	19.3	6.88	0	0	25	1.0163349	16.179124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30075	1	0	0	0	0	25	1.0171409	15.097012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30076	1	19.46	0.69	0	0	25	1.017081	15.084778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30077	1	21.58	6.16	0	0	25	1.0192567	16.081972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30078	1	0	0	0	0	25	1.0314705	39.458839	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30079	1	38.02	28.28	0	0	25	1.0310425	39.439114	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30080	1	19.88	5.32	0	29.33	25	1.0380468	21.291367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30081	1	21.7	3.36	0	-16.29	25	1.0341966	23.173606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30082	1	0	0	0	0	25	1.029657	38.679982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30083	1	18.36	4.3	0	0	25	1.0295655	38.669503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30084	1	22.1	0.87	0	0	25	1.027571	37.580829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30085	1	0	0	0	0	25	1.0274368	36.435782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30086	1	18.59	6.58	0	0	25	1.0273298	36.425877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30087	1	0	0	0	12.4	25	1.0384487	21.151153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30088	1	8.79	3.92	0	0	25	1.0383852	21.146542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30089	1	15	5.15	0	56.22	25	1.0382624	25.789736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30090	1	9.34	1.4	0	0	25	1.0298861	18.642388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30091	1	20.96	1.69	0	0	25	1.0051173	1.152875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30092	1	7.75	2.42	0	0	25	0.9969087	9.501152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30093	1	0	0	0	0	25	0.9945095	12.920761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30094	1	14.37	5.39	0	0	25	0.9944126	12.913337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30095	1	18.51	3.81	0	0	25	1.0048564	18.100005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30096	1	7.93	2.81	0	0	25	1.0003155	16.207946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30097	1	11.87	7.28	0	0	25	0.9922129	1.971932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30098	1	0	0	0	0	25	0.9923147	1.978149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30099	1	0	0	0	0	25	0.9878074	7.181951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30100	1	12.94	1.53	0	0	25	0.9877638	7.174045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30101	1	0	0	0	0	25	1.0034503	3.375709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30102	1	11.88	2.94	0	0	25	1.0019041	3.0734	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30103	1	0	0	0	0	25	1.003577	3.4002	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30104	1	0	0	0	0	25	1.003577	3.4002	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30105	1	0	0	0	0	25	1.0035058	3.382194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30106	1	0	0	0	0	25	1.0034503	3.375709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30107	1	0	0	0	45.02	25	1.0354966	6.828341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30108	1	11.88	2.79	0	0	25	1.0354369	6.821531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30109	1	13.76	4.42	0	0	25	1.0282681	7.356802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30110	1	0	0	0	0	25	1.0312771	29.922407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30111	1	23.91	3.91	0	0	25	1.0311826	29.909797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30112	1	28.73	7.07	0	0	25	1.0283274	29.476213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30113	1	0	0	0	0	25	1.0375995	30.80294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30114	1	27.77	8.17	0	0	25	1.0374475	30.787265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30115	1	34.97	2.67	0	0	25	1.0311686	29.769732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30116	1	0	0	0	0	25	1.0312823	29.788633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30117	1	17.39	2.97	0	0	25	1.0039579	20.628142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30118	1	0	0	0	0	25	1.0040405	20.638378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30119	1	34.78	4.55	0	0	25	1.0011253	21.289085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30120	1	0	0	0	0	25	1.0012593	21.309766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30121	1	0	0	0	0	25	0.9793396	20.970346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30122	1	20.43	7.66	0	0	25	0.9792054	20.957821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30123	1	11.81	4.65	0	0	25	0.9918417	24.535663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30124	1	0	0	0	0	25	1.0123474	24.193094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30125	1	9.23	0.95	0	0	25	1.0123194	24.188001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30126	1	22.18	1	0	0	25	1.011307	25.952842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30127	1	23.52	4.65	0	38.3	25	1.0297237	19.861114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30128	1	10.89	1.95	0	0	25	1.0166685	19.96124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30129	1	21.19	8.55	0	0	25	0.9866475	5.174592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30130	1	16.46	3.58	0	0	25	0.9894026	4.773199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30131	1	21.41	5.46	0	0	25	1.0088075	-0.101055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30132	1	7.34	1.31	0	0	25	0.9962724	9.523423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30133	1	19.76	6.82	0	0	25	1.0382091	27.113627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30134	1	0	0	0	0	25	1.0305664	25.085213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30135	1	22.25	4.38	0	0	25	1.0304617	25.073645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30136	1	8.84	2.34	0	0	25	1.014405	40.85307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30137	1	7.45	2.89	0	0	25	1.0121722	45.140795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30138	1	0	0	0	0	25	1.0062156	42.932553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30139	1	22.18	8.39	0	0	25	1.006079	42.920535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30140	1	18.31	4.26	0	0	25	1.0094403	36.920139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30141	1	13.44	1.1	0	0	25	1.006426	17.17624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30142	1	9.23	3.18	0	0	25	1.0186195	21.709512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30143	1	0	0	0	0	25	1.0186708	21.714534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30144	1	5.76	1.76	0	0	25	1.0177574	24.920561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30145	1	0	0	0	-17.04	25	1.0265691	9.535362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30146	1	25.94	8.81	0	0	25	1.0264144	9.5219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30147	1	25.94	2.37	0	14.43	25	1.0285233	9.363092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30148	1	25.94	11.85	0	66.26	25	1.0315745	9.533191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30149	1	0	0	0	0	25	1.0239206	10.024221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30150	1	25.94	11.58	0	0	25	1.0237369	10.011794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30151	1	12.23	2.76	0	0	25	1.007271	23.585653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30152	1	0	0	0	0	25	1.0073272	23.592276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30153	1	8.99	3.85	0	22.19	25	1.032903	12.122843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30154	1	0	0	0	0	25	1.026777	11.014769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30155	1	13.45	5.05	0	0	25	1.0266895	11.007801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30156	1	8.99	1.8	0	0	25	1.0286866	13.215182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30157	1	4.83	2.26	0	0	25	1.0271976	15.745016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30158	1	0	0	0	0	25	1.0272344	15.747703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30159	1	11.39	5.92	0	21.62	25	1.0294043	18.44058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30160	1	0	0	0	0	25	1.0290964	21.475379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30161	1	0	0	0	0	25	1.0290964	21.475379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30162	1	0	0	0	0	25	1.0290964	21.475379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30163	1	0	0	0	0	25	1.0290964	21.475379	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30164	1	14.27	2.79	0	0	25	1.0290286	21.467569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30165	1	0	0	0	0	25	1.0291561	21.482787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30166	1	0	0	0	56.78	25	1.0397389	22.730901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30167	1	14.27	6.51	0	0	25	1.0396322	22.722685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30168	1	28.53	14.57	0	0	25	1.0321823	24.061656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30169	1	11.41	6.14	0	0	25	1.0027495	17.931398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30170	1	17.72	5.11	0	0	25	0.9923226	13.521712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30171	1	31.51	14.89	0	-1.08	25	1.0299925	3.894055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30172	1	15.75	2.43	0	76.82	25	1.0341739	3.559754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30173	1	18.87	0.74	0	0	25	1.014621	13.209356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30174	1	20.97	1.56	0	0	25	1.0280426	16.626042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30175	1	0	0	0	0	25	1.0281135	16.63724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30176	1	31.38	9.72	0	0	25	1.016352	31.489394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30177	1	0	0	0	0	25	1.0165327	31.505357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30178	1	15.21	4.35	0	62.16	25	1.0292031	29.870879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30179	1	40.17	10.09	0	0	25	0.9983058	27.99672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30180	1	11.85	7.36	0	0	25	1.0121676	35.258364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30181	1	11.85	2.55	0	0	25	1.0149142	35.480031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30182	1	10.17	1.97	0	0	25	0.9944539	28.908078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30183	1	20.35	10.74	0	0	25	0.9921768	28.17444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30184	1	0	0	0	0	25	1.0121635	21.68569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30185	1	12.3	7.29	0	0	25	1.0120626	21.679656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30186	1	0	0	0	0	25	1.0160333	21.850452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30187	1	12.3	2.3	0	0	25	1.0159791	21.843883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30188	1	0	0	0	0	25	1.0138522	20.600578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30189	1	19.24	1.32	0	0	25	1.0137898	20.588479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30190	1	83.38	23.8	0	0	25	0.9800625	16.476626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30191	1	40.98	2.82	0	133.61	25	1.038918	18.477321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30192	1	40.98	24.72	0	0	25	0.9595161	17.470581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30193	1	37.65	6.18	0	0	25	0.9879552	17.248465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30194	1	37.65	8.92	0	0	25	0.9822428	16.933647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30195	1	37.65	6.93	0	0	25	0.9740664	16.389353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30196	1	35.43	10.6	0	0	25	1.0299815	23.567645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30197	1	0	0	0	0	25	1.0301589	23.585709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30198	1	13.88	1.59	0	0	25	1.0247484	18.90892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30199	1	11.5	3.95	0	0	25	1.0124527	20.195446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30200	1	7.62	3.8	0	0	25	1.0140119	20.246285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30201	1	7.62	1.06	0	0	25	1.0139818	20.242113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30202	1	7.3	3.61	0	137.82	25	1.0391577	21.225272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30203	1	0	0	0	0	25	1.029021	22.737111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30204	1	14.61	2.69	0	0	25	1.0289622	22.72899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30205	1	0	0	0	0	25	0.9976669	18.235269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30206	1	12.28	6.29	0	0	25	0.9975668	18.228461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30207	1	24.56	3.5	0	0	25	1.0136287	19.707134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30208	1	11.86	5.21	0	0	25	1.0031001	25.326973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30209	1	19.94	5.3	0	0	25	1.0083251	30.838747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30210	1	16.26	4.79	0	0	25	1.0027893	4.754322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30211	1	32.51	11.25	0	0	25	0.9960811	6.098451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30212	1	16.26	3.01	0	0	25	0.9979918	5.32924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30213	1	30.32	10.26	0	0	25	1.0101529	11.549485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30214	1	14.17	2.92	0	0	25	1.0158477	11.96997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30215	1	15.16	4.75	0	0	25	1.0157629	11.961676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30216	1	46.16	4.87	0	0	25	1.0207186	10.728155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30217	1	23.04	3.68	0	0	25	1.0212302	10.252764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30218	1	23.04	3.8	0	0	25	1.0268113	8.886921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30219	1	0	0	0	66.14	25	1.03934	7.783866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30220	1	23.04	11.73	0	0	25	1.0391556	7.771106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30221	1	0	0	0	0	25	1.0315588	11.692727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30222	1	24.63	3.98	0	0	25	1.031458	11.679229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30223	1	0	0	0	0	25	1.0255473	12.330298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30224	1	27.58	8.04	0	0	25	1.0253899	12.314893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30225	1	0	0	0	25.18	25	1.0360132	14.769835	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30226	1	0	0	0	0	25	1.0301233	12.7949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30227	1	0	0	0	0	25	1.0250781	10.601291	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30228	1	0	0	0	0	25	1.0250781	10.601291	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30229	1	41.39	7.28	0	0	25	1.0358571	14.74805	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30230	1	34.74	4.91	0	0	25	1.0166578	9.890036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30231	1	0	0	0	0	25	1.033129	10.382212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30232	1	34.74	7.46	0	0	25	1.032975	10.36334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30233	1	0	0	0	0	25	1.0385011	16.274229	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30234	1	0	0	0	0	25	1.0368051	11.371709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30235	1	0	0	0	0	25	1.048475	4.066569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30236	1	0	0	0	0	25	1.048475	4.066569	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30237	1	34.74	8.67	0	0	25	1.0383247	16.25641	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30238	1	34.74	3.83	0	0	25	1.0111695	9.423861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30239	1	34.74	7.88	0	0	25	1.0264199	10.431255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30240	1	0	0	0	0	25	1.026593	10.449801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30241	1	33.75	8.17	0	0	25	1.0293332	12.255624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30242	1	41.55	11.91	0	0	25	1.0289163	12.196817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30243	1	33.75	13.12	0	0	25	1.0350353	12.779161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30244	1	0	0	0	0	25	1.0352529	12.798256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30245	1	67.33	23.11	0	0	25	1.0229609	12.122096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30246	1	0	0	0	0	25	1.0185898	10.867974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30247	1	14.17	7.81	0	0	25	1.0184759	10.861198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30248	1	7.8	0.73	0	0	25	1.0395521	9.94316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30249	1	36.75	2.81	0	0	25	0.9777359	23.994823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30250	1	21.62	8.28	0	0	25	0.9779062	18.685716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30251	1	29.59	15.12	0	0	25	1.0068121	23.387263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30252	1	20.21	5.74	0	0	25	0.9692243	16.832254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30253	1	20.21	3.2	0	0	25	0.9695714	17.162627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30254	1	15.4	0.62	0	0	25	0.9805812	23.822397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30255	1	30.81	12.04	0	0	25	0.9629921	20.899333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30256	1	19.7	6.17	0	0	25	1.0113552	22.231009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30257	1	28.48	9.22	0	0	25	0.9975284	25.977631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30258	1	0	0	0	0	25	0.9976993	25.995766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30259	1	22.24	8.07	0	0	25	1.0342278	52.732372	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30260	1	23.53	2.01	0	0	25	1.0039955	33.063169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30261	1	0	0	0	0	25	0.9962099	27.87195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30262	1	22.24	3.02	0	0	25	0.9961117	27.85783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30263	1	0	0	0	0	25	1.0045738	27.619006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30264	1	25.56	19.69	0	0	25	1.0043182	27.606617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30265	1	6.05	0.24	0	0	25	1.005818	35.362482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30266	1	0	0	0	0	25	1.0384729	35.537873	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30267	1	28.74	13.47	0	0	25	1.0487725	33.385443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30268	1	0	0	0	0	25	1.0393223	35.674302	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30269	1	0	0	0	0	25	1.0433088	32.097112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30270	1	25.48	0.85	0	0	25	1.0432409	32.082086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30271	1	25.48	12.29	0	0	25	1.0230241	28.983771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30272	1	0	0	0	0	25	1.0232123	28.9967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30273	1	25.48	9.54	0	0	25	1.0399641	31.087659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30274	1	11.12	0.64	0	0	25	1.0553333	26.164476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30275	1	11.12	3.29	0	0	25	1.0048682	31.813158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30276	1	11.12	1.9	0	69.85	25	1.0577924	25.287998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30277	1	10.68	2.03	0	0	25	1.0076439	25.493225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30278	1	20.3	7.71	0	0	25	1.0016516	23.71666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30279	1	9.55	3.88	0	0	25	1.0191498	25.064794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30280	1	19.11	2.65	0	0	25	1.0194831	26.004348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30281	1	10.83	3.17	0	0	25	1.0044057	21.72026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30282	1	6.01	1.13	0	0	25	1.0049975	6.597504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30283	1	4.35	0.74	0	0	25	1.0167267	6.521852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30284	1	4.35	2.05	0	0	25	1.0166939	6.519517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30285	1	12.25	3.36	0	0	25	1.0101891	25.30732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30286	1	18.5	10.68	0	48.05	25	1.0291668	45.451851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30287	1	0	0	0	0	25	1.0287766	45.468045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30288	1	22.06	3.63	0	-34.93	25	1.0243076	44.736748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30289	1	18.5	4.77	0	-45.25	25	1.0273752	46.852757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30290	1	15.4	1.79	0	0	25	1.0262161	41.266031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30291	1	15.4	0.88	0	0	25	1.0265801	35.380399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30292	1	15.4	7.9	0	10	25	1.0314075	42.472458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30293	1	10.56	4.12	0	-10.37	25	1.0251587	44.771084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30294	1	10.56	3.85	0	0	25	1.0250914	44.764828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30295	1	45.73	19.81	0	36.43	25	1.0311085	43.744956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30296	1	0	0	0	0	25	1.0310141	43.774777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30297	1	32.52	1.91	0	0	25	0.9916157	33.254877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30298	1	0	0	0	0	25	0.9917105	33.275307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30299	1	16.61	3.63	0	0	25	0.9897601	33.203072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30300	1	0	0	0	100	25	1.0318014	41.528741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30301	1	26.21	8.28	0	0	25	1.0316482	41.514592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30302	1	0	0	0	15	25	1.0334276	44.231456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30303	1	26.21	10.51	0	0	25	1.0332564	44.215963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30304	1	41.62	14.45	0	211.92	25	1.0170573	54.724821	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30305	1	0	0	0	35	25	1.03384	43.745224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30306	1	26.21	3.25	0	0	25	1.0337362	43.731089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30307	1	16.39	4.33	0	0	25	1.0070548	29.936894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30308	1	0	0	0	0	25	1.0071424	29.945646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30309	1	0	0	0	0	25	1.023662	38.382778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30310	1	16.39	5.49	0	0	25	1.0235607	38.373277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30311	1	0	0	0	86.16	25	1.0286069	33.291974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30312	1	16.39	3.47	0	0	25	1.0285297	33.283556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30313	1	9.1	4.03	0	46.64	25	1.0377912	49.633107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30314	1	25.2	2.26	0	14.03	25	1.0285332	45.390662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30315	1	0	0	0	0	25	1.0284557	45.406298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30316	1	16.76	4.04	0	0	25	0.9867795	30.220848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30317	1	16.76	4.25	0	0	25	1.0021586	32.682037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30318	1	16.76	1.74	0	0	25	0.9855324	28.169008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30319	1	0	0	0	0	25	0.9855982	28.180187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30320	1	16.76	5.27	0	0	25	0.9732977	29.564077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30321	1	30.92	10.56	0	0	25	0.9749036	30.534423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30322	1	30.92	3.61	0	0	25	1.0167775	40.984667	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30323	1	0	0	0	0	25	0.9987858	33.263159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30324	1	30.92	15.55	0	0	25	0.9985521	33.245712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30325	1	0	0	0	0	25	0.9727139	30.245159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30326	1	30.92	9.12	0	0	25	0.9725379	30.226528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30327	1	37.11	11.91	0	0	25	0.9703147	29.655659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30328	1	36.12	4.47	0	0	25	0.9966957	32.531694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30329	1	0	0	0	0	25	0.9968283	32.553143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30330	1	0	0	0	0	25	0.9972545	32.63534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30331	1	51.46	10.83	0	0	25	0.9969876	32.602786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30332	1	0	0	0	0	25	1.0018421	33.069364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30333	1	20.78	2.81	0	0	25	1.0017472	33.055982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30334	1	34.25	26.04	0	0	25	0.9907855	32.008738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30335	1	34.25	4.45	0	0	25	0.9981999	31.584132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30336	1	34.25	3.38	0	0	25	0.9944768	31.983875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30337	1	34.25	6.27	0	0	25	1.0041329	31.458965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30338	1	34.25	9.69	0	0	25	1.0094416	31.1703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30339	1	0	0	0	0	25	0.977743	29.709127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30340	1	29.08	14.05	0	0	25	0.9775102	29.694196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30341	1	15.92	4.07	0	0	25	0.9938649	34.295193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30342	1	52.61	23.18	0	0	25	0.9779138	31.61463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30343	1	0	0	0	139.35	25	1.0337963	30.629723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30344	1	17.15	3.99	0	0	25	1.0337147	30.619142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30345	1	0	0	0	0	25	1.0063387	33.287344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30346	1	17.15	2.81	0	0	25	1.0062725	33.277201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30347	1	21.82	8.66	0	0	25	1.0204367	30.72114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30348	1	18.38	5.92	0	0	25	1.0100154	22.03733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30349	1	0	0	0	0	25	0.9913459	21.300105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30350	1	18.38	6.38	0	0	25	0.9912269	21.288547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30351	1	18.38	5.66	0	0	25	1.0283405	23.198022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30352	1	18.38	9.59	0	0	25	1.0031457	21.662439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30353	1	0	0	0	0	25	1.0033043	21.672879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30354	1	4.29	0.88	0	0	25	1.0213187	34.847358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30355	1	4.29	0.56	0	0	25	1.0213043	34.844959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30356	1	31.63	11.52	0	0	25	1.0165224	35.872342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30357	1	37.47	15.27	0	0	25	1.021839	35.826191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30358	1	24.21	6.87	0	0	25	1.0280956	36.660631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30359	1	0	0	0	0	25	1.0254908	36.361943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30360	1	28.5	6	0	0	25	1.0253507	36.345221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30361	1	24.21	2.95	0	0	25	1.0236022	35.77513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30362	1	0	0	0	0	25	1.0236914	35.789915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30363	1	16.4	1.31	0	0	25	1.0135832	35.9275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30364	1	6.74	1.67	0	0	25	0.9892108	31.047054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30365	1	0	0	0	0	25	0.9819275	28.896193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30366	1	9.5	1.74	0	0	25	0.9818848	28.890385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30367	1	11.95	1.3	0	0	25	1.023946	40.409537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30368	1	0	0	0	0	25	1.0239889	40.416844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30369	1	34.21	11.91	0	0	25	1.0129638	38.993169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30370	1	0	0	0	0	25	1.0131774	39.012372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30371	1	27.82	9.66	0	0	25	1.0209545	41.095847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30372	1	69.31	18.14	0	0	25	1.0260058	36.828148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30373	1	23.95	7.93	0	0	25	1.0202771	38.296585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30374	1	70.38	18.03	0	0	25	1.0309715	37.998223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30375	1	55.82	5.68	0	0	25	1.0156147	35.9537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30376	1	0	0	0	0	25	1.0158138	35.986555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30377	1	0	0	0	0	25	1.0136055	35.296007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30378	1	27.99	12.22	0	0	25	1.0133962	35.280365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30379	1	55.63	13.22	0	0	25	1.032031	37.34158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30380	1	27.99	9.32	0	0	25	1.0103697	34.864795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30381	1	0	0	0	0	25	1.0216254	35.762742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30382	1	33.49	4.56	0	0	25	1.0215069	35.742529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30383	1	23.17	3.88	0	0	25	1.025818	35.07443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30384	1	49.83	13.91	0	0	25	1.0176358	36.727039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30385	1	59.99	6.96	0	0	25	1.0143009	38.440741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30386	1	0	0	0	0	25	1.0145248	38.476418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30387	1	4.35	1.5	0	0	25	1.0147937	36.54822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30388	1	31.43	3.04	0	0	25	1.0146925	36.530087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30389	1	31.43	17.71	0	0	25	1.0129131	36.732048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30390	1	0	0	0	148.04	25	1.0388553	46.779021	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30391	1	0	0	0	0	25	1.029205	38.309645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30392	1	0	0	0	0	25	1.02917	38.523685	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30393	1	0	0	0	0	25	1.02917	38.523685	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30394	1	22	2.8	0	0	25	1.0387705	46.766296	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30395	1	0	0	0	0	25	1.0291078	38.497844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30396	1	29.85	11.56	0	0	25	1.0289138	38.481973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30397	1	0	0	0	0	25	1.0195438	35.777912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30398	1	13.26	0.58	0	0	25	1.0195067	35.770362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30399	1	13.26	2.24	0	78.95	25	1.0354402	35.407424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30400	1	19.29	2.45	0	0	25	1.0168247	28.846866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30401	1	14.53	1.97	0	0	25	1.0190553	29.074104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30402	1	18.05	5.21	0	0	25	1.009677	28.062116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30403	1	0	0	0	0	25	1.0097743	28.072006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30404	1	20.99	8.92	0	0	25	0.9902867	27.734883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30405	1	0	0	0	0	25	0.9904462	27.7467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30406	1	9.39	2.07	0	0	25	1.0153988	26.821747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30407	1	0	0	0	40.08	25	1.0389976	27.248662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30408	1	19.77	7.69	0	0	25	1.0388654	27.238648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30409	1	23.93	4.27	0	0	25	1.0344222	45.606469	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30410	1	0	0	0	0	25	1.0334131	27.100208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30411	1	20.71	4.84	0	0	25	1.0333094	27.088735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30412	1	0	0	0	0	25	1.0307387	27.639248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30413	1	20.55	4.31	0	0	25	1.0306377	27.628822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30414	1	18.5	11.7	0	0	25	1.0106482	30.921921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30415	1	0	0	0	0	25	1.0108158	30.931116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30416	1	0	0	0	0	25	0.9945875	42.869384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30417	1	46.51	14.08	0	0	25	0.9943286	42.840475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30418	1	14.8	2.68	0	0	25	1.0044515	44.707235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30419	1	29.6	12.32	0	0	25	1.0165391	-1.214269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30420	1	0	0	0	0	25	1.0167279	-1.199249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30421	1	34.7	12.32	0	0	25	1.0098898	-5.829065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30422	1	18.37	2.49	0	0	25	1.007728	-5.550003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30423	1	10.4	0.33	0	41.21	25	1.0311569	-6.619786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30424	1	8.82	3.95	0	0	25	1.0185391	-6.551082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30425	1	21.55	8.63	0	0	25	1.0105287	0.052532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30426	1	12.15	6.18	0	0	25	1.014471	-5.663823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30427	1	15.92	10.11	0	0	25	1.0068972	-4.480016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30428	1	15.95	3.52	0	40.6	25	1.0312258	-3.214745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30429	1	15.13	1.79	0	54.53	25	1.0328987	-4.84862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30430	1	0	0	0	45.83	25	1.0306128	-5.084821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30431	1	26.68	8.8	0	0	25	1.0304517	-5.098344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30432	1	16.33	5.5	0	0	25	1.0115452	-4.895045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30433	1	20.43	6.36	0	0	25	1.0074944	-4.992932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30434	1	29.76	11.45	0	0	25	0.9967511	19.736133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30435	1	16.23	0.72	0	0	25	1.0116171	12.83571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30436	1	0	0	0	0	25	0.9970539	15.868858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30437	1	16.23	1.4	0	0	25	0.9969928	15.859345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30438	1	16.23	3.97	0	0	25	0.9933042	20.074236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30439	1	16.93	2.14	0	0	25	1.0018685	11.067994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30440	1	33.85	7.56	0	0	25	1.0170279	10.994569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30441	1	0	0	0	0	25	1.0113034	12.805973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30442	1	16.93	6.56	0	0	25	1.0111802	12.796291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30443	1	17.38	5.91	0	0	25	1.0130637	11.668484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30444	1	31.99	13.18	0	73.77	25	1.0283409	10.03874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30445	1	17.38	3.01	0	51.86	25	1.0279139	10.692266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30446	1	34.92	4.21	0	94.65	25	1.010867	19.889665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30447	1	55.85	1.56	0	0	25	0.9808863	22.701807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30448	1	34.92	14.7	0	0	25	0.9838452	23.732988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30449	1	0	0	0	0	25	0.9847835	21.782869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30450	1	34.92	8.44	0	0	25	0.9845905	21.76158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30451	1	13.53	1	0	0	25	1.0126262	12.360233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30452	1	14.61	2.61	0	-14	25	1.0284167	8.118219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30453	1	28.14	9.29	0	38.01	25	1.0326082	7.377614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30454	1	13.54	2.1	0	0	25	1.0032924	27.80436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30455	1	21.33	8.21	0	0	25	1.0264483	33.35661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30456	1	0	0	0	32.41	25	1.0337509	36.43815	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30457	1	0	0	0	0	25	1.0386716	32.046245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30458	1	40.87	15.66	0	0	25	1.0334638	36.414465	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30459	1	47.23	12.06	0	0	25	1.0328159	30.413392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30460	1	21.6	1.5	0	0	25	1.0301307	29.586618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30461	1	4.18	0.78	0	0	25	1.0241245	27.104584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30462	1	24.27	6.79	0	57.62	25	1.0330208	23.952634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30463	1	0	0	0	0	25	1.0324901	23.974656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30464	1	13.63	3.57	0	0	25	1.0233642	39.865939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30465	1	6.82	2.43	0	35.29	25	1.0302684	39.712596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30466	1	8.67	1.95	0	0	25	1.0215576	19.316254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30467	1	3.7	1.11	0	0	25	1.0161406	19.720875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30468	1	3.7	1.42	0	0	25	1.0161154	19.718974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30469	1	0	0	0	0	25	0.9981578	21.986164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30470	1	16.69	3.81	0	0	25	0.9980667	21.976463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30471	1	16.69	3.16	0	0	25	0.9970156	23.323181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30472	1	16.69	4.05	0	0	25	0.9966837	23.794873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30473	1	0	0	0	0	25	0.9860797	24.093639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30474	1	16.69	6.95	0	0	25	0.985965	24.08377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30475	1	7.76	2.42	0	0	25	1.0248465	22.257279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30476	1	16.28	2.04	0	0	25	1.0254837	25.692206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30477	1	37.18	4.15	0	0	25	1.021621	26.33016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30478	1	27.11	8.04	0	0	25	1.0224802	28.636885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30479	1	20.13	0.76	0	0	25	1.030434	30.702472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30480	1	20.13	8.04	0	0	25	1.0196742	28.453586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30481	1	0	0	0	0	25	1.0234618	24.413823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30482	1	9.27	4.09	0	0	25	1.0233969	24.408983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30483	1	24.92	2.79	0	0	25	1.0252439	19.791674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30484	1	0	0	0	0	25	1.0237698	18.090034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30485	1	12.11	2.12	0	0	25	1.0237189	18.083265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30486	1	8.69	0.57	0	0	25	1.0275001	19.441207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30487	1	0	0	0	6.85	25	1.0275517	10.684402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30488	1	11.72	2.56	0	0	25	1.0274888	10.677423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30489	1	23.5	8.35	0	0	25	1.0114792	14.665499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30490	1	23.5	3.47	0	0	25	1.0114054	14.633207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30491	1	0	0	0	0	25	1.0114866	14.646055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30492	1	46.99	17.8	0	0	25	0.992125	14.44442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30493	1	5.28	1.81	0	0	25	1.0187422	17.192755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30494	1	9.42	5.41	0	0	25	1.0184934	13.658582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30495	1	18.17	0.92	0	0	25	1.0194106	15.891124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30496	1	9.51	4.12	0	89.04	25	1.0293681	14.474236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30497	1	9.51	0.73	0	0	25	1.0293337	14.468495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30498	1	0	0	0	0	25	1.027204	6.85227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30499	1	9.37	1.75	0	0	25	1.0261852	6.605111	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30500	1	0	0	0	0	25	1.0271696	6.844996	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30501	1	0	0	0	0	25	1.0271696	6.844996	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30502	1	0	0	0	0	25	1.0272522	6.858073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30503	1	0	0	0	0	25	1.027204	6.85227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30504	1	15.24	1.75	0	0	25	1.0375895	18.467053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30505	1	15.24	1.58	0	0	25	1.051442	21.509955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30506	1	23.95	4.23	0	0	25	1.0496434	21.298036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30507	1	0	0	0	0	25	1.0497376	21.311905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30508	1	27.33	3.79	0	0	25	0.9896779	14.318833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30509	1	6.31	0.77	0	0	25	1.0212624	15.918069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30510	1	0	0	0	0	25	1.0212838	15.921542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30511	1	46.76	4.04	0	0	25	1.0216759	10.136074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30512	1	0	0	0	0	25	1.0373213	17.161668	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30513	1	39.97	20.97	0	0	25	1.0252419	12.112222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30514	1	0	0	0	0	25	1.0384804	17.317855	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30515	1	36.75	13.56	0	0	25	1.0166297	11.224472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30516	1	35.62	9.68	0	0	25	1.0220664	8.589438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30517	1	22.2	7.47	0	54.39	25	1.0270269	-2.935916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30518	1	25.13	6.49	0	0	25	1.005342	-1.605964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30519	1	0	0	0	0	25	1.0163171	-2.463516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30520	1	18.7	3.48	0	0	25	1.0162449	-2.473572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30521	1	22.2	12	0	24.57	25	1.0292034	-3.493944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30522	1	8.37	2.14	0	0	25	1.0122969	0.591942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30523	1	22.59	1.38	0	0	25	1.0122915	15.317934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30524	1	1.62	0.43	0	0	25	1.0121136	14.111598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30525	1	19.31	6.27	0	0	25	1.0120055	14.10037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30526	1	0	0	0	0	25	1.0240588	19.250414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30527	1	31.22	9.99	0	0	25	1.0238767	19.233221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30528	1	19.31	2.7	0	0	25	1.0139651	16.302008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30529	1	0	0	0	0	25	1.0140393	16.312883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30530	1	36.78	16.31	0	0	25	1.0139126	13.973649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30531	1	38.41	3.2	0	0	25	1.0116168	14.30461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30532	1	3.76	1.27	0	24.81	25	1.029646	10.758907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30533	1	3.76	0.74	0	0	25	1.0296269	10.756693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30534	1	13.17	1.9	0	0	25	1.0099173	20.878587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30535	1	0	0	0	0	25	1.016867	20.037408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30536	1	5.76	2.34	0	0	25	1.0168255	20.034354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30537	1	18.72	1.66	0	47.13	25	1.0329564	23.727161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30538	1	10.14	4.18	0	27.9	25	1.0297936	19.249204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30539	1	0	0	0	54	25	1.0316924	22.924749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30540	1	14.95	5.79	0	0	25	1.0315897	22.91613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30541	1	0	0	0	0	25	1.0149926	17.909713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30542	1	0	0	0	0	25	1.0149926	17.909713	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30543	1	0	0	0	0	25	1.0149926	17.909713	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30544	1	0	0	0	0	25	1.0149926	17.909713	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30545	1	20.93	2.72	0	0	25	1.0149083	17.897464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30546	1	0	0	0	0	25	1.015079	17.922723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30547	1	18.06	9.15	0	0	25	1.0140694	-2.883743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30548	1	0	0	0	0	25	1.0141977	-2.874772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30549	1	0	0	0	0	25	1.0076145	-4.433265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30550	1	24.89	7.22	0	0	25	1.0074711	-4.448621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30551	1	14.99	4.87	0	0	25	1.006807	-2.424007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30552	1	0	0	0	0	25	1.0081423	-2.314707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30553	1	0	0	0	0	25	1.0081423	-2.314707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30554	1	0	0	0	0	25	1.0081423	-2.314707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30555	1	0	0	0	0	25	1.0081423	-2.314707	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30556	1	20.59	4.32	0	0	25	1.0080369	-2.326746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30557	1	0	0	0	0	25	1.0082409	-2.302357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30558	1	34.15	5.3	0	34.17	25	1.0354764	-5.423546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30559	1	35.13	9.32	0	0	25	1.0392788	13.920791	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30560	1	46.54	4.97	0	40.31	25	1.036793	-5.516276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30561	1	29.22	12.88	0	0.82	25	1.0294854	-5.593738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30562	1	30.84	12.88	0	36.81	25	1.0322142	26.947083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30563	1	16.45	7.17	0	0	25	1.0289135	29.167596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30564	1	8.21	2.48	0	0	25	1.0164477	34.819945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30565	1	16.43	2.98	0	0	25	1.0012555	31.966803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30566	1	0	0	0	0	25	1.018361	7.065251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30567	1	6.35	2.44	0	0	25	1.0173723	6.937852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30568	1	6.35	1.96	0	0	25	1.0175545	6.937513	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30569	1	0	0	0	0	25	1.0183804	7.070617	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30570	1	0	0	0	0	25	1.0184383	7.071725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30571	1	0	0	0	0	25	1.018361	7.065251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30572	1	14.86	2.12	0	0	25	1.0123615	4.921907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30573	1	0	0	0	0	25	1.0105386	12.97519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30574	1	43.51	12.86	0	0	25	1.0102992	12.949787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30575	1	17.64	2.41	0	0	25	1.00996	9.862675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30576	1	21.62	13.99	0	0	25	1.0133275	6.151759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30577	1	3.31	0.64	0	0	25	1.0170336	5.80025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30578	1	21.62	4.33	0	0	25	1.0169344	5.78713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30579	1	21.62	4.5	0	0	25	0.9944413	3.289571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30580	1	24.94	5.98	0	77.9	25	1.0277693	5.514513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30581	1	54.98	0.66	0	46	25	1.0310928	7.254316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30582	1	42.97	20.91	0	0	25	1.0081727	20.343471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30583	1	0	0	0	0	25	1.0251339	23.049411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30584	1	42.22	16.68	0	0	25	1.0248593	23.028578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30585	1	0	0	0	0	25	1.0315152	25.157048	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30586	1	0	0	0	0	25	1.0334484	23.306849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30587	1	45.35	11.03	0	0	25	1.0313097	25.131406	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30588	1	40.24	4.55	0	0	25	1.0296405	22.767158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30589	1	49.89	12.06	0	0	25	0.9831715	23.304206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30590	1	26.49	9.18	0	0	25	0.9804092	23.739949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30591	1	24.95	6.95	0	0	25	0.9764276	25.17853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30592	1	34.16	11.18	0	0	25	1.0173147	36.152711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30593	1	34.16	5.22	0	0	25	1.0222325	37.162562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30594	1	91.48	7.64	0	0	25	1.0172867	34.765014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30595	1	23.29	3.13	0	0	25	1.0179354	36.395254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30596	1	0	0	0	0	25	1.0180247	36.408374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30597	1	0	0	0	0	25	1.0375201	37.992131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30598	1	23.29	2.79	0	0	25	1.0374351	37.979839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30599	1	25.09	5.42	0	0	25	1.0180412	35.569062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30600	1	8.12	2.11	0	0	25	1.0004997	25.06627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30601	1	8.12	2.77	0	67.47	25	1.03865	28.544678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30602	1	12.29	1.83	0	0	25	1.0011775	23.298313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30603	1	8.32	1.33	0	0	25	1.0033417	31.504781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30604	1	16.17	2.71	0	0	25	1.018227	33.662349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30605	1	0	0	0	0	25	1.0182959	33.672524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30606	1	16.17	4.13	0	0	25	1.0106767	33.391382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30607	1	0	0	0	0	25	1.0107583	33.400815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30608	1	0	0	0	0	25	1.0196252	32.396683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30609	1	16.17	5.88	0	0	25	1.0195304	32.388102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30610	1	0	0	0	0	25	1.0100333	3.5949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30611	1	0	0	0	0	25	1.0100333	3.5949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30612	1	0	0	0	0	25	1.0100333	3.5949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30613	1	0	0	0	0	25	1.0100333	3.5949	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30614	1	14.87	2.95	0	0	25	1.0099671	3.586305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30615	1	0	0	0	0	25	1.0101023	3.604301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30616	1	29.75	12.87	0	0	25	1.0001762	5.351423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30617	1	15.79	7.17	0	0	25	1.0027879	-0.736726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30618	1	23	5.45	0	0	25	1.0007451	0.670059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30619	1	24.83	5.22	0	0	25	1.0058377	-2.1745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30620	1	9.66	0.46	0	0	25	1.0310439	30.444927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30621	1	8.46	3.55	0	0	25	1.0162055	17.426649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30622	1	0	0	0	0	25	1.0162613	17.43126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30623	1	23.56	7.09	0	0	25	1.0111325	18.554422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30624	1	0	0	0	0	25	1.0217059	24.198166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30625	1	6.81	2.59	0	0	25	1.0216571	24.194204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30626	1	3.73	0.87	0	0	25	1.0074757	7.560946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30627	1	3.73	1.45	0	0	25	1.0074495	7.558825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30628	1	0	0	0	0	25	0.9962323	11.589828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30629	1	23.58	6.18	0	0	25	0.9960995	11.576619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30630	1	0	0	0	0	25	0.9986831	10.625828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30631	1	0	0	0	0	25	0.9986831	10.625828	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30632	1	0	0	0	0	25	0.9986831	10.625828	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30633	1	0	0	0	0	25	0.9986831	10.625828	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30634	1	12.74	2.59	0	0	25	0.9986207	10.618425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30635	1	0	0	0	0	25	0.998745	10.633668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30636	1	0	0	0	0	25	0.997548	13.973126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30637	1	13.88	5.85	0	0	25	0.9974397	13.964983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30638	1	0	0	0	0	25	1.037168	16.430664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30639	1	9.74	2.23	0	0	25	1.0371206	16.425395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30640	1	0	0	0	0	25	1.02723	6.66562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30641	1	6.76	1.89	0	0	25	1.0271922	6.662065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30642	1	8.71	2.37	0	0	25	1.0399385	20.045344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30643	1	0	0	0	0	25	1.0273098	17.257498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30644	1	21.32	7.42	0	0	25	1.0271822	17.244674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30645	1	11.58	3.93	0	0	25	1.0257737	21.097395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30646	1	0.21	0.11	0	89.64	25	1.0327794	59.196317	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30647	1	20.52	4.43	0	0	25	1.0326915	59.185357	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30648	1	20.52	4.74	0	0	25	1.0211057	34.992348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30649	1	20.52	1.99	0	0	25	1.0201836	36.011368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30650	1	20.52	7.36	0	54.42	25	1.0277875	33.847555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30651	1	0	0	0	0	25	1.0385417	0.149446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30652	1	17.68	1.84	0	0	25	1.0373115	-0.320732	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30653	1	0	0	0	0	25	1.0386234	0.179726	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30654	1	0	0	0	0	25	1.0386234	0.179726	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30655	1	0	0	0	0	25	1.0386085	0.159388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30656	1	0	0	0	0	25	1.0385417	0.149446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30657	1	0	0	0	0	25	1.032752	5.366732	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30658	1	0	0	0	0	25	1.0403362	1.04227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30659	1	21.1	7.66	0	0	25	1.0326186	5.354783	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30660	1	20.87	10.11	0	0	25	1.0299286	0.733621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30661	1	23.6	3.01	0	0	25	1.0217021	0.929448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30662	1	12.43	2.7	0	0	25	1.0264664	14.761771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30663	1	16	2.92	0	21.24	25	1.0381268	15.185467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30664	1	32.91	10.43	0	0	25	1.0071551	34.346452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30665	1	32.32	8.41	0	0	25	1.0075726	37.118917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30666	1	51.86	17.6	0	0	25	1.0050448	34.790325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30667	1	0	0	0	0	25	1.0097643	38.18278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30668	1	32.32	4.91	0	0	25	1.0096413	38.163427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30669	1	32.64	6.34	0	0	25	1.0288384	33.347665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30670	1	32.64	8.04	0	0	25	1.0237062	33.302294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30671	1	32.64	3.3	0	107.64	25	1.0396595	33.110298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30672	1	32.64	7.66	0	0	25	1.0292963	33.913223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30673	1	38.92	5.08	0	0	25	1.0147144	35.932532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30674	1	30.46	5.56	0	0	25	1.0139053	37.2945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30675	1	19.99	4.21	0	0	25	1.0121396	36.892921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30676	1	28.41	10.39	0	0	25	1.0214231	35.17644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30677	1	27.88	6.46	0	80.7	25	1.0323405	31.667882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30678	1	0	0	0	0	25	0.9943224	21.890688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30679	1	13.19	8.12	0	0	25	0.9941924	21.883203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30680	1	13.48	2.13	0	0	25	1.0150674	25.574173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30681	1	0	0	0	0	25	0.9999733	29.089588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30682	1	30.19	6.67	0	0	25	0.999816	29.071667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30683	1	68.1	12.1	0	0	25	1.0245994	42.193351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30684	1	0	0	0	0	25	1.0313717	47.866054	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30685	1	0	0	0	0	25	1.0274068	43.002589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30686	1	72.33	15.16	0	0	25	1.0310089	47.82321	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30687	1	37.54	9.84	0	0	25	1.0242927	21.138823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30688	1	26.16	8.1	0	67.92	25	1.0327151	21.703964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30689	1	5.86	0.61	0	0	25	1.0245971	28.916818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30690	1	5.64	2.29	0	0	25	1.0237604	38.215343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30691	1	6.76	0.79	0	0	25	1.0159675	35.563541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30692	1	0	0	0	0	25	1.0163946	28.107809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30693	1	8.04	1.11	0	0	25	1.016361	28.103027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30694	1	0	0	0	0	25	0.9991148	19.555583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30695	1	0	0	0	0	25	0.9991148	19.555583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30696	1	0	0	0	0	25	0.9991148	19.555583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30697	1	0	0	0	0	25	0.9991148	19.555583	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30698	1	25.78	9.16	0	0	25	0.9989543	19.540549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30699	1	0	0	0	0	25	0.9992844	19.570401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30700	1	19.58	5.73	0	0	25	1.01339	18.644395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30701	1	13.18	3.67	0	53.84	25	1.0332104	18.402536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30702	1	0	0	0	0	25	1.0009263	24.259245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30703	1	11.9	2.21	0	0	25	1.0008693	24.252256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30704	1	15.69	3.18	0	0	25	1.0253041	33.196519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30705	1	14.7	1.79	0	0	25	1.0172089	34.447351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30706	1	33.58	13.16	0	0	25	1.0127953	32.957392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30707	1	0	0	0	0	25	1.0130295	32.977842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30708	1	16.35	2.65	0	-8.52	25	1.0317339	20.402254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30709	1	10.3	0.91	0	29.22	25	1.0367281	19.640625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30710	1	0	0	0	15.77	25	1.0368685	23.575057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30711	1	14.84	1.74	0	0	25	1.0368116	23.567195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30712	1	0	0	0	43.24	25	1.0306448	13.72878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30713	1	19.13	7.03	0	0	25	1.0305245	13.717542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30714	1	14.7	3.78	0	0	25	0.9797496	17.276138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30715	1	0	0	0	0	25	1.0147249	14.181144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30716	1	36.44	13.25	0	0	25	1.0144909	14.160994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30717	1	18.22	2.71	0	0	25	1.0199124	14.8216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30718	1	12.35	2.4	0	0	25	1.0175775	-3.554493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30719	1	6.89	3.34	0	0	25	1.0101024	-5.818991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30720	1	0	0	0	0	25	1.0136539	-11.047583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30721	1	9.68	0.97	0	0	25	1.0136178	-11.053753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30722	1	14.15	6.93	0	0	25	1.0151271	6.428145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30723	1	11.44	4.36	0	0	25	1.0126703	5.525314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30724	1	0	0	0	0	25	1.0111207	5.65977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30725	1	12.16	3.45	0	0	25	1.0110544	5.652423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30726	1	10	1.65	0	0	25	1.0169101	5.759485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30727	1	0	0	0	0	25	1.0151402	1.419816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30728	1	19.18	10.09	0	0	25	1.0149894	1.410052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30729	1	0	0	0	0	25	1.0353592	7.017397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30730	1	17.02	4.02	0	0	25	1.0352703	7.008505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30731	1	20.69	6.87	0	0	25	1.0302066	6.157506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30732	1	0	0	0	0	25	1.0244623	4.843394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30733	1	15.69	3.66	0	0	25	1.0243813	4.834447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30734	1	30.81	9.88	0	0	25	1.0229127	47.636101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30735	1	30.81	5.72	0	0	25	0.9993457	41.979224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30736	1	30.81	0.99	0	0	25	1.005843	43.797535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30737	1	30.81	2.91	0	0	25	1.0226645	47.458756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30738	1	22.9	2.28	0	0	25	1.0337926	40.397511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30739	1	0	0	0	0	25	1.0311722	39.661035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30740	1	22.86	3.25	0	0	25	1.031072	39.646941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30741	1	22.86	1.47	0	0	25	1.0296705	39.579505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30742	1	0	0	0	0	25	1.0295668	39.717156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30743	1	0	0	0	0	25	1.0295668	39.717156	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30744	1	0	0	0	0	25	1.0295668	39.717156	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30745	1	0	0	0	0	25	1.0295668	39.717156	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30746	1	22.94	4.95	0	0	25	1.029455	39.704944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30747	1	0	0	0	0	25	1.0296741	39.730206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30748	1	22.54	2.67	0	0	25	1.0246066	38.418592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30749	1	0	0	0	0	25	1.0258302	37.522713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30750	1	10.71	3.52	0	0	25	1.0257688	37.516691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30751	1	7.11	0.94	0	0	25	1.0148357	20.054268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30752	1	7.62	2.67	0	0	25	1.0219196	49.24085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30753	1	0	0	0	0	25	1.0219677	49.24472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30754	1	15.23	5.15	0	0	25	1.0235423	47.784412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30755	1	17.18	1.58	0	0	25	0.981859	22.50752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30756	1	14.76	4.09	0	0	25	0.9808912	21.720128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30757	1	23.23	9.9	0	0	25	0.9771823	17.621457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30758	1	14.76	7.42	0	0	25	0.9805313	16.552212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30759	1	0	0	0	0	25	0.98065	16.561232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30760	1	8.62	1.99	0	0	25	0.9839245	25.833733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30761	1	0	0	0	0	25	1.0180652	32.990081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30762	1	8.82	2.57	0	0	25	1.0180155	32.984709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30763	1	0	0	0	0	25	0.9989637	32.812893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30764	2	0	0	0	0	25	0.9989637	32.812893	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30765	2	0	0	0	0	25	0.9989637	32.812893	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30766	1	0	0	0	0	25	0.9989637	32.812893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30767	1	0	0	0	0	25	0.9989637	32.812893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30768	1	0	0	0	201.67	25	1.041	35.561181	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30769	1	0	0	0	0	25	1.0114572	14.55313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30770	1	0	0	0	0	25	1.0601632	2.189413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30771	1	0	0	0	0	25	1.0601632	2.189413	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30772	2	0	0	0	0	25	1.0413514	38.619546	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30773	2	0	0	0	0	25	1.0505	38.263161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30774	2	0	0	0	0	25	1.0505	38.468742	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30775	2	0	0	0	0	25	1.046	36.627114	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30776	2	0	0	0	0	25	1.0505	38.131298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30777	2	0	0	0	0	25	1.0505	37.970484	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30778	1	0	0	0	0	25	1.0393891	35.50663	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30779	1	0	0	0	0	25	1.041	35.561181	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30780	1	0	0	0	0	25	1.044	23.34899	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30781	1	0	0	0	0	25	1.0549558	22.297067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30782	2	0	0	0	0	25	1.054	25.618471	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30783	2	0	0	0	0	25	1.0514485	25.762865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30784	2	0	0	0	0	25	1.054	26.149218	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30785	2	0	0	0	0	25	1.0526976	26.154457	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30786	2	0	0	0	0	25	1.054	26.170945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30787	2	0	0	0	0	25	1.054	25.758191	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30788	1	0	0	0	0	25	1.0419384	23.081665	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30789	1	0	0	0	0	25	1.044	23.34899	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30790	1	0	0	0	0	25	1.0361824	18.090294	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30791	2	0	0	0	0	25	1.0405	20.778884	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30792	2	0	0	0	0	25	1.0405	21.129787	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30793	2	0	0	0	0	25	1.0405	20.203272	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30794	2	0	0	0	0	25	1.0405	20.112692	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30795	2	0	0	0	0	25	1.0405	20.845497	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30796	2	0	0	0	0	25	1.0607378	20.773974	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30797	1	0	0	0	0	25	1.0330717	17.665743	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30798	1	0	0	0	0	25	1.0361824	18.090294	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30799	1	0	0	0	0	25	1.0182096	46.923686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30800	2	0	0	0	0	25	1.0182096	46.923686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30801	1	0	0	0	0	25	1.0182096	46.923686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30802	1	0	0	0	-171.34	25	1.039	55.216711	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30803	1	0	0	0	0	25	1.0407939	50.428078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30804	2	0	0	0	0	25	1.0524015	61.054884	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30805	2	0	0	0	0	25	1.0473051	59.945537	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30806	1	0	0	0	0	25	1.036018	54.637861	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30807	1	0	0	0	0	25	1.039	55.216711	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30808	1	0	0	0	0	25	1.0410263	31.19295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30809	2	0	0	0	0	25	1.0409381	31.250781	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30810	2	0	0	0	0	25	1.0409381	31.250781	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30811	1	0	0	0	0	25	1.0410156	31.199958	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30812	2	0	0	0	0	25	1.0420142	31.300123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30813	2	0	0	0	0	25	1.041703	31.26573	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30814	1	0	0	0	0	25	1.0409793	31.188112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30815	1	0	0	0	0	25	1.0410263	31.19295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30816	1	0	0	0	0	25	1.0140583	13.807211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30817	2	0	0	0	0	25	1.0140583	13.807211	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30818	2	0	0	0	0	25	1.0140583	13.807211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30819	2	0	0	0	0	25	1.0140583	13.807211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30820	1	0	0	0	0	25	1.0140583	13.807211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30821	1	0	0	0	0	25	1.0140583	13.807211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30822	2	0	0	0	0	25	1.0347565	26.237799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30823	1	0	0	0	0	25	1.0343282	26.208036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30824	1	0	0	0	0	25	1.0434279	31.498622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30825	2	0	0	0	0	25	1.0434279	31.498622	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30826	2	0	0	0	0	25	1.0434279	31.498622	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30827	2	0	0	0	0	25	1.0434279	31.498622	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30828	1	0	0	0	0	25	1.0434279	31.498622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30829	1	0	0	0	0	25	1.0434279	31.498622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30830	2	0	0	0	0	25	1.0405058	34.995045	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30831	2	0	0	0	0	25	1.0465	31.904613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30832	1	0	0	0	131.12	25	1.0416344	35.116736	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30833	1	0	0	0	0	25	1.0405058	34.995045	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30834	1	0	0	0	-25.96	25	1.039	45.13075	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30835	1	0	0	0	0	25	1.0423118	42.234091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30836	2	0	0	0	0	25	1.0622291	52.200895	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30837	1	0	0	0	0	25	1.0382145	44.970877	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30838	1	0	0	0	0	25	1.039	45.13075	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30839	2	0	0	0	0	25	1.0180167	36.089585	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30840	1	0	0	0	0	25	1.0152783	35.646586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30841	1	0	0	0	0	25	1.04	14.330708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30842	2	0	0	0	0	25	1.0405	16.101782	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30843	2	0	0	0	0	25	1.0405	16.56045	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30844	2	0	0	0	0	25	1.0405	17.793804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30845	2	0	0	0	0	25	1.0412808	16.915714	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30846	2	0	0	0	0	25	1.0405	16.564534	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30847	2	0	0	0	0	25	1.0405	16.769807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30848	1	0	0	0	0	25	1.0382352	13.758035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30849	1	0	0	0	0	25	1.04	14.330708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30850	1	0	0	0	-391.63	25	1.0420001	13.045345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30851	1	0	0	0	0	25	1.0397374	11.824998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30852	2	0	0	0	0	25	1.0278494	17.160424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30853	2	0	0	0	0	25	1.0290247	15.841085	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30854	2	0	0	0	0	25	1.0245	14.357152	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30855	2	0	0	0	0	25	1.0264338	17.039475	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30856	2	0	0	0	0	25	1.0245	15.455144	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30857	2	0	0	0	0	25	1.0283078	16.479968	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30858	1	0	0	0	0	25	1.0404275	12.527495	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30859	1	0	0	0	0	25	1.0420001	13.045345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30860	2	0	0	0	0	25	1.039	29.439376	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30861	1	0	0	0	0	25	1.0380018	29.277173	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30862	1	0	0	0	0	25	1.0340348	28.949747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30863	2	0	0	0	0	25	1.036	29.374172	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30864	1	0	0	0	0	25	1.0339061	28.934924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30865	1	0	0	0	0	25	1.0340348	28.949747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30866	2	0	0	0	0	25	1.0362808	38.305019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30867	1	0	0	0	0	25	1.0362808	38.305019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30868	1	0	0	0	0	25	1.0365415	30.223055	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30869	2	0	0	0	0	25	1.0436695	30.976844	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30870	2	0	0	0	0	25	1.0365415	30.223055	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30871	1	0	0	0	0	25	1.0361977	30.1973	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30872	1	0	0	0	0	25	1.0365415	30.223055	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30873	1	0	0	0	-109.71	25	1.04	39.736556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30874	2	0	0	0	0	25	1.0505204	42.607381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30875	2	0	0	0	0	25	1.0480076	41.851463	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30876	1	0	0	0	0	25	1.0396514	39.507776	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30877	1	0	0	0	0	25	1.04	39.736556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30878	1	0	0	0	40.97	25	1.044	39.093919	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30879	1	0	0	0	0	25	1.0337818	34.141167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30880	1	0	0	0	0	25	1.0317551	31.923606	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30881	1	0	0	0	0	25	1.0317551	31.923606	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30882	2	0	0	0	0	25	1.0625	41.782963	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30883	2	0	0	0	0	25	1.0821978	43.445082	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30884	2	0	0	0	0	25	1.0625	41.339266	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30885	1	0	0	0	0	25	1.0432075	39.01274	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30886	1	0	0	0	0	25	1.044	39.093919	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30887	1	0	0	0	0	25	1.0105471	14.08447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30888	2	0	0	0	0	25	1.0105471	14.08447	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30889	2	0	0	0	0	25	1.0105471	14.08447	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30890	1	0	0	0	0	25	1.0105471	14.08447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30891	1	0	0	0	0	25	1.0105471	14.08447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30892	1	0	0	0	0	25	1.0420001	25.607422	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30893	1	0	0	0	0	25	1.0364724	22.003777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30894	2	0	0	0	0	25	1.0312919	30.673388	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30895	2	0	0	0	0	25	1.0304609	29.947328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30896	2	0	0	0	0	25	1.0295653	29.177204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30897	1	0	0	0	0	25	1.0408726	25.330035	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30898	1	0	0	0	0	25	1.0420001	25.607422	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30899	2	0	0	0	0	25	1.0389973	50.450532	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30900	1	0	0	0	0	25	1.0370611	50.321991	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30901	1	0	0	0	0	25	1.03856	61.859703	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30902	3	0	0	0	0	25	1.043	67.914388	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30903	1	0	0	0	0	25	1.0350108	61.064681	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30904	2	0	0	0	0	25	1.0171303	15.43779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30905	1	0	0	0	0	25	1.0171303	15.43779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30906	1	0	0	0	0	25	1.0138591	26.821846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30907	2	0	0	0	0	25	1.0192703	27.428548	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30908	1	0	0	0	0	25	1.0137121	26.811157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30909	1	0	0	0	-234.1	25	1.0362083	31.395355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30910	1	0	0	0	0	25	1.0432921	27.982079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30911	2	0	0	0	0	25	1.0096096	34.367429	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30912	1	0	0	0	0	25	1.0366734	31.351923	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30913	1	0	0	0	0	25	1.0362083	31.395355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30914	2	0	0	0	0	25	1.041	10.651219	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30915	1	0	0	0	0	25	1.0413135	7.990302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30916	1	0	0	0	-121.75	25	1.0391233	10.657836	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30917	1	0	0	0	0	25	1.041	10.651219	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30918	1	0	0	0	0	25	1.0453758	38.59485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30919	2	0	0	0	0	25	1.0089999	41.761796	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30920	2	0	0	0	0	25	1.0089999	41.062518	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30921	1	0	0	0	0	25	1.0432992	38.409065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30922	1	0	0	0	0	25	1.0453758	38.59485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30923	2	0	0	0	0	25	1.0320149	28.404129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30924	1	0	0	0	0	25	1.0320149	28.404129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30925	2	0	0	0	0	25	1.0172117	15.311558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30926	1	0	0	0	0	25	1.0172117	15.311558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30927	1	0	0	0	0	25	1.0204999	13.597328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30928	2	0	0	0	0	25	1.0175631	14.603115	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30929	1	0	0	0	0	25	1.0201539	13.573582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30930	2	0	0	0	0	25	1.0488645	28.720864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30931	1	0	0	0	0	25	1.0488645	28.720864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30932	2	0	0	0	0	25	1.0089466	34.371391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30933	1	0	0	0	0	25	1.008625	34.348888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30934	1	0	0	0	0	25	1.0394781	38.869845	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30935	2	0	0	0	0	25	1.0405	40.148093	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30936	2	0	0	0	0	25	1.0405	40.260543	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30937	2	0	0	0	0	25	1.0405	40.07521	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30938	2	0	0	0	0	25	1.0405	40.073854	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30939	1	0	0	0	0	25	1.0386162	38.702247	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30940	1	0	0	0	0	25	1.0394781	38.869845	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30941	1	0	0	0	0	25	1.0451614	31.424964	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30942	1	0	0	0	0	25	1.0504593	28.729885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30943	2	0	0	0	0	25	1.0043126	36.717701	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30944	2	0	0	0	0	25	1.0013372	34.865357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30945	2	0	0	0	0	25	0.9995915	34.656577	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30946	1	0	0	0	0	25	1.0421277	31.341835	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30947	1	0	0	0	0	25	1.0451614	31.424964	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30948	2	0	0	0	0	25	1.039	26.87055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30949	1	0	0	0	0	25	1.0384933	26.770751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30950	1	0	0	0	0	25	1.0437833	22.922074	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30951	2	0	0	0	0	25	1.0072918	25.088449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30952	2	0	0	0	0	25	1.00752	24.413321	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30953	2	0	0	0	0	25	1.0089999	24.188906	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30954	2	0	0	0	0	25	1.0089999	25.017134	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30955	1	0	0	0	0	25	1.0412547	22.742789	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30956	1	0	0	0	0	25	1.0437833	22.922074	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30957	1	0	0	0	0	25	1.0412028	38.899168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30958	2	0	0	0	0	25	1.0045	41.568234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30959	2	0	0	0	0	25	1.0045	40.891791	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30960	2	0	0	0	0	25	1.0412028	38.899168	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30961	1	0	0	0	0	25	1.0394879	38.723596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30962	1	0	0	0	0	25	1.0412028	38.899168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30963	1	0	0	0	-479.85	25	1.0385716	34.668931	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30964	1	0	0	0	0	25	1.0441677	33.47715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30965	2	0	0	0	0	25	1.0319949	37.447552	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30966	2	0	0	0	0	25	1.0313272	38.878929	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30967	2	0	0	0	0	25	1.0280293	37.728667	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30968	2	0	0	0	0	25	1.0285896	38.540616	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30969	1	0	0	0	0	25	1.0384064	34.207317	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30970	1	0	0	0	0	25	1.0385716	34.668931	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30971	1	0	0	0	0	25	1.0326738	37.876476	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30972	1	0	0	0	0	25	1.0330728	36.090321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30973	2	0	0	0	0	25	1.0223314	39.494874	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30974	2	0	0	0	0	25	1.0225815	38.843696	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30975	1	0	0	0	0	25	1.0325678	38.049825	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30976	1	0	0	0	0	25	1.0326738	37.876476	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30977	1	0	0	0	0	26	1.0138774	-43.578177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30978	1	22.4	14.29	0	0	26	1.0136643	-43.590609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30979	1	25.72	3.87	0	0	26	1.0195916	-45.071391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30980	1	22.4	2.94	0	0	26	1.0195842	-44.029527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30981	1	23.73	5.54	0	0	26	1.0155203	-44.123102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30982	1	0	0	0	0	26	1.0279413	-41.178723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30983	1	45.43	11.57	0	0	26	1.0277235	-41.203318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30984	1	0	0	0	0	26	1.0272939	-42.595822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30985	1	22.71	2.4	0	0	26	1.0272076	-42.608327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30986	1	0	0	0	0	26	1.0310851	-47.631918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30987	1	26.12	3.61	0	0	26	1.0309782	-47.647557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30988	1	25.84	8.77	0	0	26	1.0196052	-40.370609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30989	1	41.37	4.12	0	0	26	1.0145581	-39.101546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30990	1	0	0	0	0	26	1.0147175	-39.074763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30991	1	25.84	11.61	0	0	26	1.0281386	-38.525905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30992	1	0	0	0	0	26	1.028308	-38.512469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30993	1	25.84	5.22	0	0	26	1.0226942	-39.44067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30994	1	39.06	5.15	0	0	26	1.0126689	-41.165293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30995	1	0	0	0	0	26	1.0128065	-41.140189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30996	1	27.63	0.68	0	0	26	1.0261655	-45.79298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30997	1	0	0	0	0	26	1.0262347	-45.777069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30998	1	44.3	13.49	0	0	26	1.0204809	-43.096813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30999	1	19.17	4.26	0	0	26	1.0088801	-27.491317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31000	1	10.23	2.1	0	0	26	1.0146303	-24.688537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31001	1	15.29	4.82	0	0	26	1.007783	-24.865597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31002	1	18.88	4.08	0	0	26	0.9829795	-19.866292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31003	1	24.63	7.94	0	0	26	0.9840365	-20.54194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31004	1	0	0	0	0	26	0.9798122	-20.212044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31005	1	37.76	12.81	0	0	26	0.979581	-20.235703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31006	1	24.87	6.39	0	0	26	1.0088904	-24.028272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31007	1	0	0	0	0	26	1.004024	-24.800013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31008	1	36.55	21.89	0	0	26	1.0037101	-24.820371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31009	1	0	0	0	0	26	1.0055801	-24.547135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31010	1	18.27	5.07	0	0	26	1.0054724	-24.557792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31011	1	10.61	6.22	0	0	26	1.0082994	-23.249321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31012	1	0	0	0	0	26	1.0286445	-28.122907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31013	1	27.06	4	0	0	26	1.0285261	-28.138805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31014	1	32.01	17.84	0	0	26	1.0208313	-24.711143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31015	1	35.52	7.25	0	114	26	1.0346461	-25.86961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31016	1	34.24	8.31	0	0	26	1.005186	-21.677399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31017	1	28.49	2.64	0	0	26	1.0105502	-23.029957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31018	1	29.18	0.34	0	0	26	1.0038458	-26.088694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31019	1	29.8	10.8	0	0	26	1.0022082	-19.299984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31020	1	0	0	0	0	26	0.9984142	-18.834679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31021	1	0	0	0	0	26	0.9984142	-18.834679	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31022	1	0	0	0	0	26	0.9984142	-18.834679	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31023	1	0	0	0	0	26	0.9984142	-18.834679	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31024	1	0	0	0	0	26	0.9985169	-18.81797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31025	1	25.1	3.79	0	0	26	0.9983133	-18.848956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31026	1	0	0	0	0	26	1.0040908	-26.628406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31027	1	23.32	5.01	0	0	26	1.0039844	-26.641815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31028	1	15.7	1.65	0	0	26	1.0145864	-2.126824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31029	1	11.82	2.98	0	0	26	1.0232291	-0.480266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31030	1	0	0	0	0	26	1.0232927	-0.473148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31031	1	12.4	1.61	0	0	26	1.0223004	-0.129872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31032	1	27.4	3.49	0	0	26	1.0239577	0.636204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31033	1	24.91	4.79	0	0	26	1.0134544	-39.392996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31034	1	12.35	3.17	0	0	26	1.0114415	-35.880845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31035	1	0	0	0	0	26	1.0233541	-30.132245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31036	1	19.65	6.53	0	0	26	1.0232287	-30.143706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31037	1	16.63	2.36	0	0	26	1.021084	-30.786249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31038	1	0	0	0	0	26	1.0211545	-30.775749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31039	1	0	0	0	0	26	1.0256976	-33.228689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31040	1	0	0	0	0	26	1.0256976	-33.228689	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31041	1	0	0	0	0	26	1.0256976	-33.228689	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31042	1	0	0	0	0	26	1.0256976	-33.228689	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31043	1	0	0	0	0	26	1.0258779	-33.209874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31044	1	36.28	8.21	0	0	26	1.0255193	-33.248047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31045	1	0	0	0	0	26	1.0297912	-27.883227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31046	1	16.01	5.01	0	0	26	1.0296955	-27.891744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31047	1	23.73	6.15	0	0	26	0.9969653	-27.577828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31048	1	0	0	0	0	26	0.997098	-27.564456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31049	1	23.11	10.15	0	0	26	1.0226195	-28.590935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31050	1	11.89	3.95	0	0	26	1.0031767	-34.543729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31051	1	23.77	15.37	0	0	26	0.9912672	-31.459171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31052	1	23.35	8.31	0	0	26	1.0110017	-25.883062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31053	1	0	0	0	0	26	1.0111571	-25.869946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31054	1	0	0	0	0	26	1.0132458	-24.257194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31055	1	60.61	17.77	0	0	26	1.0129247	-24.29038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31056	1	0	0	0	126.05	26	1.0356584	-35.42199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31057	1	32.52	1.23	0	0	26	1.0355589	-35.441165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31058	1	0	0	0	0	26	1.0249117	-37.357046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31059	1	20.31	11.13	0	0	26	1.024732	-37.367528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31060	1	0	0	0	0	26	1.0243476	-46.229968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31061	1	34.01	7.76	0	0	26	1.0241666	-46.248741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31062	1	38.43	12.12	0	0	26	1.0242298	-48.114994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31063	1	0	0	0	0	26	1.0243614	-46.326129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31064	1	52.95	0.72	0	0	26	1.0242437	-46.355493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31065	1	92.62	6.47	0	0	26	1.0402909	-37.698856	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31066	1	32.87	6.05	0	0	26	1.0249629	-40.774254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31067	1	0	0	0	0	26	1.0250977	-40.755036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31068	1	21.86	8.9	0	0	26	1.0182513	-37.658282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31069	1	34.94	7.59	0	0	26	1.0163137	-37.708107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31070	1	0	0	0	0	26	1.0169067	-37.720049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31071	1	21.86	8.11	0	0	26	1.0167525	-37.732848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31072	1	21.86	5.3	0	0	26	1.0164902	-37.585544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31073	1	0	0	0	0	26	1.0165951	-37.5729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31074	1	27.55	8.6	0	0	26	1.0256592	-37.162015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31075	1	0	0	0	0	26	1.0209977	-39.096464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31076	1	28.15	2.83	0	0	26	1.0208937	-39.112305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31077	1	0	0	0	0	26	1.0358402	-35.41737	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31078	1	0	0	0	0	26	1.0296914	-36.65832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31079	1	55.7	14.1	0	0	26	1.0355526	-35.448117	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31080	1	29.38	7.57	0	0	26	1.0189688	-38.769888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31081	1	29.38	22.57	0	0	26	1.0194866	-39.480058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31082	1	23.31	10.32	0	0	26	1.0223706	-45.952384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31083	1	21.47	6.01	0	0	26	1.0184277	-39.157329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31084	1	0	0	0	0	26	1.0302272	-46.772856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31085	1	28.93	6.23	0	0	26	1.0300833	-46.790602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31086	1	23.32	4.3	0	0	26	1.0228287	-47.313061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31087	1	15.2	7.05	0	0	26	1.0276354	-37.46738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31088	1	23.81	2.02	0	0	26	1.0011111	-27.619415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31089	1	47.63	19.73	0	0	26	1.0031897	-27.659424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31090	1	26.94	1.79	0	0	26	1.0113168	-27.267283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31091	1	26.94	6.17	0	0	26	0.9975529	-27.020124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31092	1	0	0	0	0	26	1.0126311	-25.330315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31093	1	26.94	6.47	0	0	26	1.0125019	-25.346194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31094	1	76.78	24.56	0	0	26	1.0023949	-26.493934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31095	1	0	0	0	0	26	1.0045471	-26.890736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31096	1	26.48	11.62	0	0	26	1.0043697	-26.904277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31097	1	0	0	0	153.36	26	1.0426675	-23.134603	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31098	1	58.22	7.84	0	0	26	1.0220834	-27.020615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31099	1	0	0	0	0	26	0.9995728	-33.445739	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31100	1	0	0	0	0	26	0.9995728	-33.445739	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31101	1	0	0	0	0	26	1.042397	-22.964112	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31102	1	21.05	6.46	0	0	26	1.0134905	-25.999413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31103	1	11.81	1.8	0	0	26	1.0285846	-26.376588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31104	1	0	0	0	0	26	1.0117936	-44.832246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31105	1	20.22	9.03	0	0	26	1.0116477	-44.843731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31106	1	0	0	0	87.71	26	1.0423745	-49.469627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31107	1	23.63	3.95	0	0	26	1.0422764	-49.48292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31108	1	12.69	4.11	0	0	26	1.0396808	-51.245458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31109	1	21.76	6.68	0	0	26	1.0373955	-51.027891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31110	1	60.03	25.09	0	0	26	1.0372582	-50.291955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31111	1	7.12	3.14	0	0	26	1.0166886	-46.619391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31112	1	13.17	0.54	0	0	26	1.0287077	-48.467719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31113	1	0	0	0	0	26	1.0287397	-48.459913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31114	1	28.27	5.73	0	115.99	26	1.0352886	-29.260479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31115	1	0	0	0	0	26	1.0267069	-29.560643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31116	1	28.27	12.3	0	0	26	1.0265097	-29.57748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31117	1	37.81	3.67	0	58.76	26	1.0378673	-18.070966	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31118	1	37.35	13.99	0	0	26	1.023325	-29.564358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31119	1	19.55	3.06	0	0	26	1.0261338	-29.497834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31120	1	7.68	1.08	0	0	26	1.0134194	-30.134771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31121	1	0	0	0	0	26	1.0134512	-30.129798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31122	1	35.72	22.43	0	0	26	1.0133132	-32.865583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31123	1	21.35	4.85	0	0	26	1.0168461	-33.001299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31124	1	0	0	0	0	26	1.0169485	-32.989836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31125	1	10.19	2.24	0	0	26	1.0163201	-31.162255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31126	1	0	0	0	0	26	1.0133469	-31.263089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31127	1	0	0	0	0	26	1.0133469	-31.263089	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31128	1	0	0	0	0	26	1.0133469	-31.263089	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31129	1	0	0	0	0	26	1.0133469	-31.263089	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31130	1	10.19	2.01	0	0	26	1.0133015	-31.269334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31131	1	0	0	0	0	26	1.0133946	-31.256841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31132	1	15.3	6.97	0	0	26	1.0081439	-30.113028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31133	1	0	0	0	0	26	1.0082612	-30.104878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31134	1	9.66	5.93	0	0	26	1.0211521	-5.160979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31135	1	11.74	4.42	0	0	26	1.021529	-3.775614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31136	1	23.79	2.34	0	0	26	1.0216911	-3.686648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31137	1	34.67	4.11	0	0	26	1.0132095	-0.73009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31138	1	38.65	13.94	0	0	26	1.0113378	-1.053503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31139	1	0	0	0	0	26	1.0164573	-1.713032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31140	1	41.49	20.19	0	0	26	1.0161524	-1.735078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31141	1	37.3	4.39	0	0	26	1.0096745	-1.662137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31142	1	0	0	0	0	26	1.0098253	-1.641518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31143	1	38.38	7.07	0	0	26	1.0108203	-1.259908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31144	1	0	0	0	0	26	1.0296734	-3.040046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31145	1	17.04	4.98	0	0	26	1.0295778	-3.050154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31146	1	0	0	0	0	26	1.0225532	-3.717757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31147	1	33.98	9.7	0	0	26	1.0223626	-3.737059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31148	1	29.31	7.43	0	0	26	1.0357255	-62.022679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31149	1	0	0	0	0	26	1.0332988	-62.33492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31150	1	29.31	2.7	0	0	26	1.0332047	-62.351543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31151	1	40.24	8.8	0	0	26	1.0283403	-62.583461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31152	1	0	0	0	0	26	1.0285372	-62.560664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31153	1	29.31	1.05	0	0	26	1.0384472	-61.308348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31154	1	0	0	0	0	26	1.0315435	-62.638656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31155	1	18.11	2.73	0	0	26	1.0314687	-62.649255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31156	1	32.25	4.78	0	0	26	1.0043345	-60.028657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31157	1	44.99	13.21	0	0	26	1.0207461	-61.483027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31158	1	0	0	0	0	26	1.020998	-61.45572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31159	1	43.32	12.1	0	0	26	1.0070987	-61.065935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31160	1	29.79	6.83	0	0	26	1.0039625	-57.995667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31161	1	32.24	12.42	0	0	26	1.0044729	-59.390346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31162	1	0	0	0	0	26	1.0078924	-56.522164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31163	1	29.79	3.99	0	0	26	1.0077694	-56.538663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31164	1	80.67	36.32	0	0	26	1.0054157	-60.89358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31165	1	0	0	0	0	26	1.0164003	-61.920658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31166	1	10.93	3.65	0	0	26	1.016333	-61.92628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31167	1	5.84	1.86	0	0	26	1.0107926	-61.207734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31168	1	0	0	0	0	26	1.0108264	-61.204346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31169	1	0	0	0	0	26	1.0135059	-21.245311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31170	1	14.95	9.23	0	0	26	1.0133729	-21.252403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31171	1	23.28	6.71	0	0	26	1.008259	-19.884931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31172	1	33.55	4.77	0	0	26	1.0195686	-22.972821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31173	1	23.52	6.73	0	0	26	1.0115665	-24.042098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31174	1	0	0	0	0	26	1.0239872	-24.223491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31175	1	21.06	6.11	0	0	26	1.0238713	-24.235464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31176	1	13.11	5.43	0	0	26	1.0209962	-22.258169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31177	1	20.13	6.22	0	0	26	1.0213184	-19.496571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31178	1	34.75	20.95	0	0	26	1.023634	-20.664423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31179	1	45.61	7.92	0	0	26	1.0204231	-22.070379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31180	1	34.75	10.47	0	0	26	1.0254298	-20.086662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31181	1	0	0	0	0	26	1.0165259	-24.864119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31182	1	17.13	0.69	0	0	26	1.016482	-24.874762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31183	1	8.33	4.08	0	0	26	1.0214201	-21.700457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31184	1	8.33	1.73	0	0	26	1.0096214	-22.130538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31185	1	30.56	15.82	0	0	26	1.0144338	-20.833359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31186	1	13.17	3.77	0	0	26	1.011006	-1.834218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31187	1	22.61	6.24	0	0	26	1.0262176	-6.053797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31188	1	21.72	1.5	0	0	26	1.0240339	-6.624963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31189	1	0	0	0	0	26	1.0240971	-6.612801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31190	1	17.63	3.8	0	43.51	26	1.0288723	-5.537745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31191	1	10.74	2.86	0	0	26	1.0304037	-47.740617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31192	1	7.56	3.54	0	0	26	1.0297945	-48.460872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31193	1	0	0	0	0	26	1.0267182	-49.050582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31194	1	44.54	7.08	0	0	26	1.0265485	-49.075567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31195	1	6.47	2.11	0	0	26	1.0292728	-52.209358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31196	1	0	0	0	0	26	1.0293093	-52.205777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31197	1	15.4	4.51	0	0	26	1.0235815	-52.041262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31198	1	32.23	6.63	0	0	26	1.0313522	-48.980686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31199	1	14.99	1.47	0	0	26	1.0303982	-48.848172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31200	1	0	0	0	0	26	1.0277346	-42.639705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31201	1	10.38	2.21	0	0	26	1.0276915	-42.645382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31202	1	15.96	1.85	0	0	26	1.0269024	-41.236627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31203	1	19.38	1.77	0	0	26	1.0298299	-34.114132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31204	1	0	0	0	0	26	1.0335296	-43.474759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31205	1	21.63	5.26	0	0	26	1.0334142	-43.487413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31206	1	7.03	1.75	0	44.99	26	1.0357506	-49.382764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31207	1	0	0	0	71.36	26	1.0343113	-54.214833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31208	1	24.63	7.47	0	0	26	1.0341706	-54.22852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31209	1	0	0	0	0	26	1.0264203	-54.523889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31210	1	22.26	3.19	0	0	26	1.0263319	-54.535903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31211	1	28.06	5.46	0	0	26	1.026049	-54.160352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31212	1	0	0	0	0	26	1.0261778	-54.144518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31213	1	22.26	4.54	0	0	26	1.0268827	-53.360219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31214	1	19.67	7.22	0	0	26	1.0237677	-47.825598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31215	1	28.31	9.04	0	0	26	1.0225442	-49.635141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31216	1	0	0	0	0	26	1.0227184	-49.620356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31217	1	19.67	3.51	0	0	26	1.0272851	-46.069696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31218	1	0	0	0	0	26	1.0246608	-47.227312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31219	1	19.67	3.17	0	0	26	1.0245865	-47.238004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31220	1	12.65	2.15	0	0	26	1.0228612	-48.92378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31221	1	13.46	6.15	0	0	26	1.0014237	-25.807533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31222	1	24.89	2.12	0	0	26	1.007663	-28.344094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31223	1	0	0	0	0	26	1.0195627	-29.466383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31224	1	24.28	8.71	0	0	26	1.0194049	-29.480802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31225	1	22.27	4.22	0	0	26	1.0130203	-29.048388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31226	1	24.89	13.14	0	0	26	1.0316964	-13.603099	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31227	1	21.17	4.72	0	40.49	26	1.0304647	0.675629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31228	1	13.66	9.12	0	0	26	1.0225712	1.805971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31229	1	0	0	0	0	26	1.0248782	6.581862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31230	1	16.2	1.53	0	0	26	1.0248206	6.572184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31231	1	27.23	8.55	0	0	26	1.0169743	-1.125073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31232	1	0	0	0	0	26	1.0171361	-1.109459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31233	1	13.59	3.43	0	0	26	1.0202265	-0.449678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31234	1	16.76	7.33	0	0	26	1.0205819	-1.156022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31235	1	0	0	0	0	26	1.0206943	-1.146901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31236	1	13.59	2.46	0	0	26	1.0228402	-1.851141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31237	1	0	0	0	0	26	1.0228955	-1.843878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31238	1	16.36	4.16	0	0	26	1.0177814	-40.326439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31239	1	16.36	1.35	0	0	26	1.0218549	-39.596695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31240	1	16.36	4.76	0	0	26	1.0435249	-28.083973	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31241	1	18.55	3.1	0	0	26	1.0182926	-40.229754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31242	1	16.17	3.33	0	0	26	1.018229	-40.293553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31243	1	32.33	1.75	0	78.31	26	1.0353099	-38.855973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31244	1	24.15	2.36	0	0	26	1.0167439	-41.436775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31245	1	0	0	0	0	26	1.0288917	-36.509668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31246	1	9.78	1.18	0	0	26	1.0288606	-36.514873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31247	1	19.72	5.91	0	0	26	1.0257954	-37.699618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31248	1	0	0	0	0	26	1.0259027	-37.68856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31249	1	20.49	8.8	0	0	26	1.02014	-37.559357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31250	1	0	0	0	0	26	1.0242542	-37.092722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31251	1	16.91	5.13	0	0	26	1.0241474	-37.102733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31252	1	0	0	0	0	26	1.0275507	-36.677407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31253	1	16.91	6.48	0	0	26	1.0274413	-36.687402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31254	1	43.55	11.45	0	0	26	1.004185	-38.4411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31255	1	20.73	2.03	0	0	26	1.0048507	-37.383887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31256	1	20.73	0.84	0	0	26	1.0280483	-36.307491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31257	1	45.48	6.34	0	0	26	1.0375402	-25.391241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31258	1	70.68	9.01	0	0	26	1.0210049	-27.264986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31259	1	45.48	5.53	0	0	26	1.017065	-28.153027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31260	1	0	0	0	0	26	1.0375587	-19.476941	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31261	1	82.46	32.48	0	0	26	1.0370644	-19.517405	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31262	1	45.48	8.77	0	0	26	1.0285897	-26.696809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31263	1	45.48	7.13	0	0	26	1.0345332	-25.699351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31264	1	61.42	11.54	0	0	26	1.0199692	-27.738347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31265	1	34.13	3.42	0	0	26	1.0243149	-27.242835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31266	1	0	0	0	0	26	1.0244227	-27.223865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31267	1	68.26	3.28	0	0	26	1.014545	-28.391476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31268	1	75.29	16.96	0	0	26	1.0104248	-28.280434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31269	1	33.49	3.36	0	0	26	1.0257176	-30.573742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31270	1	33.49	5.19	0	0	26	1.0238769	-30.156324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31271	1	63.58	47.86	0	-25.5	26	1.0346135	-16.330208	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31272	1	0	0	0	0	26	1.0256635	-30.986189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31273	1	33.49	6.07	0	0	26	1.0255107	-31.004702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31274	1	47.14	19.86	0	69	26	1.0282594	-30.66248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31275	1	0	0	0	0	26	1.0114851	-19.913574	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31276	1	26.29	6.98	0	0	26	1.0113473	-19.928492	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31277	1	26.29	3.81	0	73.12	26	1.0385535	-28.246487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31278	1	0	0	0	0	26	1.027911	-27.748272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31279	1	33.99	5.28	0	0	26	1.027775	-27.769621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31280	1	0	0	0	0	26	1.0317221	-28.124251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31281	1	41.81	14.24	0	0	26	1.031455	-28.149005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31282	1	30.65	10.25	0	0	26	1.0393359	-24.919946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31283	1	30.65	4.07	0	0	26	1.0309991	-25.793019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31284	1	75.71	8.01	0	0	26	1.0408474	-24.552338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31285	1	49.96	17.2	0	0	26	1.0346476	-25.535676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31286	1	27.42	7.98	0	0	26	1.0391995	-25.107935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31287	1	27.42	6.24	0	0	26	1.0243041	-27.170747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31288	1	27.42	3.58	0	0	26	1.0400055	-24.857907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31289	1	0	0	0	0	26	1.0305487	-27.142012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31290	1	49.34	13.85	0	0	26	1.0302797	-27.169025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31291	1	57.67	7.86	0	0	26	1.0326278	-26.616166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31292	1	78.34	21.72	0	0	26	1.0211762	-27.039186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31293	1	37.91	12.4	0	0	26	1.0201846	-26.795732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31294	1	32.34	14.88	0	0	26	1.0225648	-26.85088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31295	1	32.34	6.24	0	0	26	1.0322642	-25.587277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31296	1	51.64	20.9	0	0	26	1.0346468	-25.225307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31297	1	32.34	8.06	0	0	26	1.0263772	-26.383565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31298	1	0	0	0	0	26	1.0238496	-26.8017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31299	1	32.34	21.73	0	0	26	1.0235247	-26.81854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31300	1	20.93	6.4	0	0	26	1.0144252	-26.972634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31301	1	73.3	41.79	0	0	26	1.0111868	-27.812104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31302	1	74.27	23.74	0	0	26	1.0105862	-27.82557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31303	1	44.14	8.64	0	0	26	1.0312164	-27.067698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31304	1	24.84	5.79	0	0	26	1.0288388	-26.549873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31305	1	22.36	2.95	0	0	26	1.0259351	-27.064335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31306	1	0	0	0	0	26	1.0260193	-27.050439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31307	1	32.82	4.46	0	0	26	1.0192989	-25.725878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31308	1	0	0	0	0	26	1.0304281	-27.753858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31309	1	30.35	8.6	0	0	26	1.0302714	-27.769308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31310	1	44.32	14.95	0	110.67	26	1.0325899	-27.273719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31311	1	15.32	6.7	0	0	26	1.0182457	-25.85947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31312	1	0	0	0	0	26	1.0019814	-17.858651	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31313	1	0	0	0	0	26	1.034749	-22.76578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31314	1	30.85	15.52	0	0	26	1.001749	-17.875949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31315	1	69.4	10.22	0	0	26	1.0199413	-25.988311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31316	1	0	0	0	0	26	1.0269491	-23.910548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31317	1	66.12	19.36	0	0	26	1.0265872	-23.947682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31318	1	0	0	0	0	26	1.020645	-27.295747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31319	1	41.91	12.88	0	0	26	1.0204148	-27.317251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31320	1	53.38	12.61	0	0	26	1.0142702	-27.749674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31321	1	52.03	8.63	0	0	26	1.0214011	-27.172946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31322	1	130.65	28.08	0	0	26	1.0105706	-27.986222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31323	1	0	0	0	0	26	1.0111452	-27.915041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31324	1	67.36	19.74	0	0	26	1.0139614	-28.106361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31325	1	52.03	11.04	0	0	26	1.0180135	-27.53603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31326	1	0	0	0	0	26	1.0182558	-27.508181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31327	1	0	0	0	0	26	1.0191011	-27.741013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31328	1	17.53	3.64	0	0	26	1.0190182	-27.750248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31329	1	0	0	0	322.13	26	1.0386282	-19.668339	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31330	1	0	0	0	0	26	1.0428689	-24.167267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31331	1	25.21	8.35	0	0	26	1.0384884	-19.681705	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31332	1	0	0	0	0	26	1.015361	-27.715836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31333	1	56.97	7.15	0	0	26	1.0151479	-27.746837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31334	1	25.75	11.73	0	0	26	1.0280257	-26.406278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31335	1	25.75	5.46	0	0	26	1.0379078	-25.345176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31336	1	56.12	7.39	0	0	26	1.0292295	-23.707284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31337	1	50.29	6.95	0	0	26	1.018784	-27.248926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31338	1	31.85	8.55	0	97.41	26	1.0337406	-27.622261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31339	1	0	0	0	0	26	1.0298644	-26.955088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31340	1	31.85	17.85	0	0	26	1.0296146	-26.970202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31341	1	31.85	18.4	0	0	26	1.0203635	-28.160847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31342	1	18.53	5.17	0	0	26	1.0219732	-10.71236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31343	1	10.49	2.7	0	0	26	1.01463	-8.228866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31344	1	11.47	3.07	0	0	26	1.0143766	-10.953164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31345	1	0	0	0	0	26	1.0137629	-11.381839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31346	1	14.06	6.58	0	0	26	1.0136514	-11.38985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31347	1	12.34	2.4	0	0	26	1.0144643	-31.6362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31348	1	0	0	0	0	26	1.0145166	-31.628757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31349	1	7.59	1.47	0	34.16	26	1.0301203	-35.02494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31350	1	18.31	6.13	0	0	26	1.0194662	-33.756157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31351	1	10.55	0.91	0	0	26	1.0168575	-31.494895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31352	1	20.97	5.58	0	159.86	26	1.0361871	-17.114894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31353	1	15.93	8.08	0	0	26	1.0192396	-13.625205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31354	1	8.29	2.15	0	0	26	1.0291966	-18.212836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31355	1	20.54	7.06	0	0	26	1.0276376	-17.742521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31356	1	23.51	10.87	0	0	26	1.0127265	-11.219029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31357	1	7.22	1.57	0	0	26	1.0227466	-14.69759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31358	1	23.51	3.4	0	0	26	1.0226425	-14.711615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31359	1	23.51	2.4	0	182.25	26	1.0354339	-11.901926	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31360	1	30.96	10.2	0	0	26	1.0113642	-12.996643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31361	1	32.01	8.73	0	0	26	1.0240102	-21.913979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31362	1	13.89	4.59	0	0	26	1.0315247	-19.007577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31363	1	31.11	12.46	0	0	26	1.021794	4.617298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31364	1	0	0	0	0	26	1.0220118	4.633941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31365	1	33.75	5.67	0	0	26	1.0214404	5.121155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31366	1	0	0	0	0	26	1.0353552	8.249263	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31367	1	0	0	0	0	26	1.0362777	4.908758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31368	1	32.94	2.21	0	0	26	1.0313365	2.575837	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31369	1	0	0	0	0	26	1.0359747	4.786423	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31370	1	0	0	0	0	26	1.0359747	4.786423	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31371	1	0	0	0	0	26	1.0360706	8.383518	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31372	1	0	0	0	0	26	1.0353552	8.249263	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31373	1	25.29	5.14	0	0	26	1.0289167	3.582114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31374	1	11.51	2.79	0	0	26	1.0288579	1.3697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31375	1	8.89	1.25	0	0	26	1.0339366	3.523792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31376	1	0	0	0	0	26	1.0300155	1.239002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31377	1	9.25	2.14	0	0	26	1.0299734	1.234186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31378	1	33.87	8.26	0	0	26	1.0078915	3.362501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31379	1	45.74	5.86	0	0	26	1.0078946	5.058019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31380	1	34.42	14.35	0	0	26	1.0072457	3.703829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31381	1	0	0	0	0	26	1.006593	3.681587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31382	1	33.87	13.82	0	0	26	1.0063642	3.664319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31383	1	33.85	3.19	0	0	26	0.9908605	2.578051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31384	1	47.85	11.3	0	0	26	0.993664	2.240716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31385	1	41.84	17.91	0	204.46	26	1.0364169	0.871129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31386	1	0	0	0	0	26	1.0344255	0.918591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31387	1	41.84	5.07	0	0	26	1.0097133	1.282831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31388	1	47.85	16.51	0	0	26	1.01696	1.020178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31389	1	0	0	0	0	26	1.0172662	1.046824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31390	1	7.87	3.18	0	45.09	26	1.031829	0.670553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31391	1	12.67	4.29	0	0	26	1.0262389	1.624545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31392	1	0	0	0	0	26	1.0039452	2.233104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31393	1	11.64	5.01	0	0	26	1.0038684	2.226641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31394	1	11.02	3.29	0	0	26	1.022198	1.450359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31395	1	0	0	0	0	26	1.0136866	1.426009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31396	1	17.21	7.34	0	0	26	1.0135782	1.41699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31397	1	17.12	4.55	0	0	26	1.0171155	1.309429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31398	1	0	0	0	0	26	1.024792	0.829576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31399	1	13.8	4.24	0	0	26	1.0183792	-0.185996	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31400	1	0	0	0	0	26	1.0250919	0.87556	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31401	1	0	0	0	0	26	1.0250919	0.87556	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31402	1	0	0	0	0	26	1.0248709	0.837357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31403	1	0	0	0	0	26	1.024792	0.829576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31404	1	25.38	10.76	0	65.47	26	1.0367154	2.265422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31405	1	17.99	1.53	0	0	26	1.0219958	2.788305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31406	1	0	0	0	0	26	1.0209352	2.272442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31407	1	15.65	5.25	0	0	26	1.0208396	2.264183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31408	1	12.42	1.17	0	0	26	1.0350669	-46.007683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31409	1	9.37	2.78	0	0	26	1.0204032	-45.571038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31410	1	0	0	0	0	26	1.0204588	-45.565327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31411	1	0	0	0	0	26	1.0163939	-44.424677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31412	1	18.58	2.57	0	0	26	1.0163163	-44.435723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31413	1	31.02	7.95	0	0	26	1.0190866	-46.41438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31414	1	0	0	0	0	26	1.0295117	-48.083423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31415	1	16.93	8.51	0	0	26	1.0293714	-48.092541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31416	1	0	0	0	0	26	0.9928824	-20.491658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31417	1	11.24	2.9	0	0	26	0.9928213	-20.498327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31418	1	0	0	0	0	26	0.9997345	-23.762389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31419	1	24.81	11.08	0	0	26	0.9995418	-23.776413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31420	1	0	0	0	0	26	1.0058226	-24.541071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31421	1	14.24	3.33	0	0	26	1.0057494	-24.549394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31422	1	17.62	4.59	0	0	26	0.9906638	-20.504933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31423	1	12.45	7.01	0	0	26	1.0089423	-25.703382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31424	1	5.76	0.95	0	0	26	1.0110127	-22.699921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31425	1	0	0	0	0	26	0.9947595	-21.749693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31426	1	24.51	7.87	0	0	26	0.994613	-21.765062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31427	1	19.84	2.7	0	0	26	0.9948917	-20.351539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31428	1	16.64	1.42	0	0	26	0.9954512	-20.553426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31429	1	0	0	0	0	26	0.9955148	-20.542695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31430	1	12.41	2.85	0	0	26	1.0261898	-0.764412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31431	1	9.72	3.72	0	0	26	1.028267	0.00281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31432	1	0	0	0	0	26	1.027557	-0.196844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31433	1	13.6	2.19	0	0	26	1.0274956	-0.204251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31434	1	19.15	7.04	0	0	26	1.0240325	-3.60579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31435	1	17.41	3.96	0	71.17	26	1.0329954	-2.651991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31436	1	0	0	0	0	26	1.028478	-3.143859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31437	1	20.83	5.45	0	0	26	1.0283648	-3.155246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31438	1	11.04	3.61	0	0	26	1.0268439	-0.072797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31439	1	0	0	0	0	26	1.0269165	-0.066346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31440	1	22.07	4.36	0	0	26	1.025464	-0.604468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31441	1	11.17	3.2	0	0	26	0.9826968	-20.050919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31442	1	6.49	2.11	0	0	26	1.0163565	-23.587209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31443	1	0	0	0	0	26	1.011322	-22.147939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31444	1	14.83	5.27	0	0	26	1.0112217	-22.156387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31445	1	0	0	0	0	26	1.0232707	-26.789391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31446	1	11.17	3.37	0	0	26	1.0232082	-26.795953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31447	1	10.58	0.96	0	0	26	1.0185465	-19.10576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31448	1	0	0	0	0	26	1.0185847	-19.099442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31449	1	9.54	1	0	0	26	1.0103295	-18.21441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31450	1	25.96	3.55	0	69.71	26	1.0329257	-17.500617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31451	1	19.39	6.45	0	0	26	1.026902	-16.616946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31452	1	38.79	7.54	0	0	26	1.0311458	-7.706651	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31453	1	12.07	1.43	0	0	26	1.0126074	-18.862723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31454	1	10.28	2.28	0	0	26	1.0211909	-26.321827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31455	1	20.91	5.55	0	0	26	1.0247903	-25.34931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31456	1	0	0	0	0	26	1.0255302	-25.606652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31457	1	9.05	3.34	0	0	26	1.0254765	-25.611344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31458	1	30.86	5.34	0	79.95	26	1.0268013	-22.885743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31459	1	15.69	4.91	0	0	26	1.0078651	-20.448413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31460	1	25.05	7.68	0	0	26	1.016493	-21.88405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31461	1	11.17	3.55	0	0	26	1.0270084	-24.136503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31462	1	14	3.08	0	0	26	1.0378743	-49.572447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31463	1	0	0	0	0	26	1.0379434	-49.563945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31464	1	0	0	0	0	26	1.0368768	-48.263748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31465	1	10.27	1.96	0	0	26	1.0368273	-48.269697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31466	1	9.67	1.93	0	0	26	1.035897	-45.468054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31467	1	19.63	6.69	0	0	26	1.0371529	-44.783049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31468	1	19.64	4.34	0	0	26	1.0184364	-52.364043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31469	1	15.59	6.98	0	0	26	1.0191176	-55.522812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31470	1	27.47	3.91	0	0	26	1.0171616	-55.818209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31471	1	0	0	0	0	26	1.009798	-56.174539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31472	1	9.94	3.23	0	0	26	1.0097423	-56.180344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31473	1	0	0	0	0	26	1.0307366	-55.112069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31474	1	21.66	10.37	0	0	26	1.030575	-55.124327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31475	1	32.02	3.95	0	87.2	26	1.0429105	-54.390823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31476	1	16.01	0.74	0	0	26	1.0387334	-52.371238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31477	1	21.09	2.44	0	0	26	1.038571	-51.680482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31478	1	8.07	0.95	0	0	26	1.0192068	-27.306223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31479	1	17.03	2.42	0	0	26	0.9962113	-24.926629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31480	1	0	0	0	0	26	1.01797	-49.855928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31481	1	15.18	4.55	0	0	26	1.0178813	-49.865407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31482	1	15.18	7.26	0	0	26	1.0271995	-46.741324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31483	1	0	0	0	0	26	1.0273124	-46.733185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31484	1	43.86	7.76	0	0	26	1.0160981	-50.920259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31485	1	28.77	10.02	0	0	26	1.0353777	-46.869806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31486	1	45.84	9.72	0	0	26	1.0149342	-51.87162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31487	1	36.38	18.6	0	0	26	1.0336282	-47.30711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31488	1	36.51	15.28	0	0	26	1.0292529	-46.404322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31489	1	0	0	0	0	26	1.0294926	-46.385354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31490	1	9.82	4.05	0	0	26	1.02236	-48.312009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31491	1	34.36	11.87	0	0	26	1.0332301	-45.375254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31492	1	7.73	2.28	0	0	26	1.0244431	-47.547768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31493	1	7.73	0.96	0	0	26	1.0244161	-47.551975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31494	1	27.53	4.24	0	0	26	1.0351716	-16.64194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31495	1	0	0	0	0	26	1.0317401	-17.619159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31496	1	0	0	0	0	26	1.0391606	-20.246973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31497	1	0	0	0	0	26	1.0439166	-21.608823	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31498	1	0	0	0	0	26	1.0439166	-21.608823	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31499	1	45.63	6.94	0	0	26	1.0315702	-17.645333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31500	1	0	0	0	0	26	1.0319922	-17.560475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31501	1	0	0	0	0	26	1.0393261	-19.136543	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31502	1	30.26	8.93	0	0	26	1.0372915	-16.696303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31503	1	0	0	0	0	26	1.0398204	-19.211712	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31504	1	21.48	2.9	0	0	26	1.0199954	-19.939672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31505	1	17.23	5.44	0	0	26	1.0303302	-24.400433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31506	1	0	0	0	0	26	1.0304198	-24.391688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31507	1	61.89	18.25	0	0	26	1.0238809	-18.617246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31508	1	30.78	13.1	0	0	26	1.0201387	-19.82619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31509	1	0	0	0	0	26	1.0094163	-23.619841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31510	1	0	0	0	0	26	1.0184827	-23.259647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31511	1	0	0	0	0	26	1.0282985	-22.878561	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31512	1	0	0	0	0	26	1.0282985	-22.878561	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31513	1	20.39	4.44	0	0	26	1.0093081	-23.631635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31514	1	0	0	0	0	26	1.0101631	-22.959961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31515	1	0	0	0	0	26	1.0150299	-23.42704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31516	1	20.03	11.02	0	0	26	1.0099819	-22.971858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31517	1	0	0	0	0	26	1.0082894	-23.810882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31518	1	0	0	0	0	26	1.0186557	-23.297089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31519	1	0	0	0	0	26	1.0332499	-22.597666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31520	1	0	0	0	0	26	1.0332499	-22.597666	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31521	1	28.59	10.75	0	0	26	1.0081099	-23.827199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31522	1	37.05	1.41	0	0	26	1.0220903	-19.449789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31523	1	48.31	13.58	0	0	26	1.0254183	-18.763026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31524	1	47.41	14.4	0	0	26	1.018401	-20.23571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31525	1	20.77	5.84	0	0	26	1.0214977	-19.674357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31526	1	0	0	0	0	26	1.0216153	-19.663742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31527	1	30.82	5.7	0	0	26	1.004493	-24.490422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31528	1	0	0	0	0	26	1.0166278	-20.85018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31529	1	18.53	5.77	0	0	26	1.0165116	-20.86095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31530	1	16.8	1.64	0	0	26	1.0098718	-23.400445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31531	1	8.48	0.87	0	0	26	1.0324755	-17.796851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31532	1	32.17	15.96	0	0	26	1.0071737	-24.206308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31533	1	0	0	0	0	26	1.0074015	-24.189833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31534	1	0	0	0	0	26	1.0097913	-22.333485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31535	1	0	0	0	0	26	1.0323167	-23.192553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31536	1	36.5	8.62	0	0	26	1.0095953	-22.354697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31537	1	0	0	0	0	26	1.0164866	-22.080414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31538	1	64.44	10.02	0	0	26	1.0162436	-22.115725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31539	1	18.23	6.32	0	109.99	26	1.0435144	-18.767445	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31540	1	32.17	7.55	0	0	26	1.0433612	-18.783404	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31541	1	0	0	0	0	26	1.0065693	-24.533096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31542	1	0	0	0	0	26	1.0117745	-23.630213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31543	1	0	0	0	0	26	1.0076559	-24.340192	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31544	1	0	0	0	0	26	1.0076559	-24.340192	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31545	1	36.5	12.09	0	0	26	1.0063576	-24.552576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31546	1	0	0	0	0	26	1.0066562	-24.526629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31547	1	19.25	2.57	0	0	26	0.9976899	-26.490901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31548	1	14.02	3	0	0	26	1.0158397	-23.635603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31549	1	0	0	0	0	26	1.0159108	-23.627849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31550	1	58.18	7.64	0	0	26	1.0118959	-24.024693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31551	1	34.84	8.17	0	0	26	1.0109118	-23.487676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31552	1	0	0	0	0	26	1.0110895	-23.467458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31553	1	0	0	0	0	26	1.0129391	-23.013312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31554	1	34.84	6.65	0	0	26	1.0127812	-23.033401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31555	1	34.84	6.2	0	0	26	1.0102609	-23.837949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31556	1	28.05	4.99	0	0	26	1.0269143	-22.06715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31557	1	35.09	23.28	0	0	26	0.9998894	-25.304386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31558	1	39.42	8.03	0	0	26	1.0016158	-25.030925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31559	1	0	0	0	0	26	1.0017848	-25.008452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31560	1	28.05	2.54	0	0	26	1.003627	-24.743612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31561	1	0	0	0	0	26	1.0324814	-25.203908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31562	1	13.32	3.42	0	0	26	1.0324118	-25.211524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31563	1	13.32	5.59	0	0	26	1.0132989	-22.178262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31564	1	36.65	7.95	0	0	26	1.0202789	2.103118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31565	1	13.21	5.51	0	0	26	1.0229443	1.032049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31566	1	0	0	0	0	26	1.0272179	0.733259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31567	1	10.05	0.95	0	0	26	1.0271789	0.726988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31568	1	18.22	6.46	0	0	26	1.0193199	-7.408478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31569	1	0	0	0	0	26	1.0196634	-12.089841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31570	1	10.46	0.6	0	0	26	1.0196283	-12.095535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31571	1	3.22	0.41	0	0	26	1.0315084	-6.934662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31572	1	0	0	0	0	26	1.019944	-7.379023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31573	1	10.66	3.77	0	0	26	1.0198823	-7.384597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31574	1	10.41	4.21	0	0	26	1.0271778	-8.723103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31575	1	32.09	7.02	0	0	26	1.0216885	-7.633983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31576	1	16.88	7.45	0	0	26	1.0219181	-6.998596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31577	1	15.33	2.56	0	0	26	1.0225154	-6.85096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31578	1	17.34	2.2	0	0	26	1.0329613	-56.316133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31579	1	17.34	7.2	0	0	26	1.0273648	-55.802828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31580	1	0	0	0	0	26	1.0300045	-54.31953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31581	1	23.31	13.74	0	0	26	1.0297915	-54.331717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31582	1	34.83	17.42	0	0	26	1.0228166	-58.236027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31583	1	0	0	0	0	26	1.02758	-55.580224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31584	1	40.8	11.94	0	0	26	1.0273807	-55.601036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31585	1	0	0	0	0	26	1.0275547	-56.80421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31586	1	34.83	4.74	0	0	26	1.0274232	-56.824776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31587	1	41.32	5.34	0	0	26	1.0276829	-57.035593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31588	1	0	0	0	0	26	1.0311683	-55.342283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31589	1	10.69	2.7	0	0	26	1.0311148	-55.348814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31590	1	0	0	0	39.35	26	1.0387467	-50.716761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31591	1	18.54	0.84	0	0	26	1.0387003	-50.726813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31592	1	23.26	7.51	0	0	26	1.0312159	-54.429695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31593	1	18.54	9.56	0	0	26	1.037137	-51.423919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31594	1	0	0	0	0	26	1.0372738	-51.414222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31595	1	27	8.61	0	0	26	1.0321012	-52.645157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31596	1	0	0	0	0	26	1.032419	9.49157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31597	1	25.18	10.08	0	0	26	1.0322559	9.477621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31598	1	22.95	7.32	0	0	26	1.0280588	6.36285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31599	1	16.91	3.95	0	0	26	1.0355142	9.573139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31600	1	15.14	5.32	0	0	26	1.0152424	6.326138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31601	1	16.27	4.46	0	0	26	1.0224449	5.57813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31602	1	30.28	9.06	0	0	26	1.0170494	6.763908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31603	1	21.45	4.92	0	0	26	1.0249587	-3.699927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31604	1	18.5	5.11	0	0	26	1.0188897	-7.510478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31605	1	0	0	0	0	26	1.032284	0.878122	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31606	1	33.05	7.04	0	0	26	1.0275665	-2.765226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31607	1	0	0	0	0	26	1.0268429	-4.254177	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31608	1	0	0	0	0	26	1.0268429	-4.254177	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31609	1	0	0	0	0	26	1.033045	1.012627	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31610	1	0	0	0	0	26	1.0120886	-12.678541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31611	1	15.92	4.34	0	0	26	1.012001	-12.687685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31612	1	41.36	7.74	0	0	26	1.0039642	-7.177361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31613	1	0	0	0	0	26	1.0049513	-5.122194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31614	1	21.88	12.05	0	0	26	1.0047731	-5.132942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31615	1	0	0	0	0	26	1.0061712	-8.344786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31616	1	18.64	3.43	0	0	26	1.0060849	-8.355143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31617	1	0	0	0	0	26	1.0131326	-10.923141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31618	1	7.49	0.55	0	0	26	1.0131065	-10.927365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31619	1	0	0	0	0	26	1.023395	-13.692671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31620	1	11.86	4.2	0	0	26	1.0233266	-13.699038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31621	1	18.11	3.78	0	0	26	1.020555	-13.262856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31622	1	0	0	0	57.71	26	1.0331196	-21.995882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31623	1	13.54	2.9	0	0	26	1.0330503	-22.003439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31624	1	23.89	4.28	0	0	26	1.0211187	-18.973469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31625	1	0	0	0	0	26	1.0212148	-18.95875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31626	1	15.65	2.52	0	40.34	26	1.0283412	-13.89736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31627	1	14.9	4.2	0	0	26	1.0098559	-8.373967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31628	1	0	0	0	0	26	1.0099414	-8.365823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31629	1	0	0	0	0	26	1.0207721	-12.188874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31630	1	8.69	3.47	0	0	26	1.0207103	-12.193478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31631	1	16.61	2.33	0	0	26	1.0346817	-17.052617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31632	1	1.78	0.71	0	0	26	1.012621	-14.11485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31633	1	5.98	2.83	0	0	26	1.0125789	-14.118098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31634	1	0	0	0	0	26	1.0173969	-1.791706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31635	1	31.45	9.99	0	0	26	1.0171954	-1.810924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31636	1	11.26	4.23	0	0	26	1.0293673	2.440134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31637	1	0	0	0	0	26	1.003404	-42.000599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31638	1	51.07	14.49	0	0	26	1.0031124	-42.027809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31639	1	63.84	11.36	0	50.64	26	1.0401449	-28.345259	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31640	1	31.92	6.71	0	0	26	1.0044992	-42.902423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31641	1	10.49	1.74	0	0	26	1.0126429	-32.912677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31642	1	9.16	1.41	0	91.4	26	1.0406606	-30.706998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31643	1	0	0	0	0	26	1.0327506	-49.071408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31644	1	14.72	4.95	0	0	26	1.0326632	-49.079217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31645	1	14.72	4.21	0	0	26	1.0298973	-46.73806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31646	1	14.72	6.36	0	0	26	1.0309458	-48.787326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31647	1	23.69	3.29	0	0	26	1.033445	-45.6178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31648	1	0	0	0	0	26	1.0330018	-45.579653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31649	1	15	2.04	0	0	26	1.0329443	-45.588135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31650	1	23.69	5.25	0	0	26	1.0290676	-47.705209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31651	1	0	0	0	0	26	1.0281723	-46.739248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31652	1	13.02	1.93	0	0	26	1.0281199	-46.746626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31653	1	0	0	0	0	26	1.0212631	-48.272912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31654	1	51.28	4.1	0	0	26	1.0211106	-48.305008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31655	1	25.44	5.45	0	0	26	1.0265899	-49.370647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31656	1	25.44	7.11	0	0	26	1.0284509	-49.713769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31657	1	25.44	5.89	0	0	26	1.0290776	-49.716045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31658	1	0	0	0	0	26	1.024082	-47.28387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31659	1	38.58	8.44	0	0	26	1.0238715	-47.30765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31660	1	17.77	3.41	0	0	26	1.0175733	-65.988979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31661	1	0	0	0	0	26	1.0171714	-65.915639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31662	1	18.22	2.46	0	0	26	1.017105	-65.925947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31663	1	18.65	3.31	0	0	26	1.0169198	-65.652366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31664	1	0	0	0	0	26	1.0170111	-65.640497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31665	1	19.38	6.13	0	0	26	1.0235063	-47.985442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31666	1	0	0	0	0	26	1.0236333	-47.97395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31667	1	34.83	8.07	0	0	26	1.0259306	-47.093608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31668	1	0	0	0	0	26	1.029633	-47.420376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31669	1	14.77	6.01	0	0	26	1.0295388	-47.428588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31670	1	0	0	0	0	26	1.029266	-43.974727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31671	1	17.99	3.47	0	0	26	1.0291872	-43.984409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31672	1	19.83	5.24	0	0	26	1.0258355	-45.730903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31673	1	0	0	0	61.01	26	1.03483	-47.240583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31674	1	17.11	5.04	0	0	26	1.0347307	-47.250865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31675	1	0	0	0	0	26	1.0265819	-46.380442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31676	1	17.11	3.86	0	0	26	1.0265019	-46.390068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31677	1	26.84	8.39	0	0	26	1.0298803	-42.586981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31678	1	34	6.28	0	0	26	1.0261499	-47.763081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31679	1	0	0	0	0	26	1.0248487	-44.838052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31680	1	25.37	17.92	0	0	26	1.0246065	-44.850248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31681	1	38.93	11.65	0	0	26	1.027132	-43.954055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31682	1	89.4	7.14	0	90.5	26	1.0359528	-48.392866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31683	1	50.33	13.47	0	0	26	1.0289773	-47.91757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31684	1	56.88	11.74	0	0	26	1.025071	-47.334001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31685	1	0	0	0	0	26	1.0303938	-43.891703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31686	1	53.55	23.95	0	0	26	1.0299754	-43.922788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31687	1	24.53	3.14	0	0	26	1.0270771	-41.754525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31688	1	50.92	10.74	0	324.43	26	1.0417996	-42.167098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31689	1	24.56	5.39	0	0	26	1.0263175	-46.054988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31690	1	0	0	0	0	26	1.0349194	-43.175103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31691	1	58.7	22.53	0	0	26	1.0345061	-43.207074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31692	1	0	0	0	0	26	1.0268734	-44.902625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31693	1	73.01	39.93	0	0	26	1.0262564	-44.944351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31694	1	0	0	0	0	26	1.0335873	-43.050711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31695	1	24.56	7.38	0	0	26	1.0334447	-43.063993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31696	1	0	0	0	0	26	1.0354918	-35.716526	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31697	1	0	0	0	0	26	1.0422009	-38.619342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31698	1	76.11	11.82	0	0	26	1.0351615	-35.760238	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31699	1	35.58	6.2	0	0	26	1.0313827	-39.545194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31700	1	57.73	19.79	0	0	26	1.0381889	-41.653781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31701	1	47.78	10.72	0	0	26	1.0345179	-39.412299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31702	1	23.89	4.18	0	0	26	1.0386577	-40.177342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31703	1	41.87	3.85	0	72.24	26	1.0358469	-42.306973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31704	1	33.7	15.51	0	0	26	1.0258889	-38.936942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31705	1	33.9	5.63	0	0	26	1.0328409	-37.88476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31706	1	37.82	9.06	0	0	26	1.0326336	-40.055954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31707	1	0	0	0	0	26	1.0259637	-40.369495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31708	1	27.68	14.04	0	0	26	1.0257395	-40.383887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31709	1	0	0	0	0	26	1.0261131	-38.960218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31710	1	20.97	10.02	0	0	26	1.0259598	-38.971375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31711	1	14.86	5.27	0	0	26	1.031805	-47.845331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31712	1	31.12	6.14	0	0	26	1.025847	-47.240956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31713	1	0	0	0	0	26	1.0259825	-47.221737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31714	1	21.81	6.5	0	0	26	1.0261978	-46.604005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31715	1	21.33	4.26	0	0	26	1.0293668	-47.6296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31716	1	12.93	1.96	0	0	26	1.0250289	-38.471101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31717	1	0	0	0	0	26	1.0250847	-38.46423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31718	1	12.93	3.74	0	0	26	1.0293124	-37.796839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31719	1	10.05	4.11	0	0	26	1.0233991	-48.368877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31720	1	28.31	6.47	0	0	26	1.0231275	-48.623845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31721	1	13.48	1.54	0	0	26	1.0239014	-48.579746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31722	1	0	0	0	0	26	1.0239538	-48.571436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31723	1	0	0	0	0	26	1.0215663	6.840497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31724	1	9.18	1.67	0	0	26	1.021524	6.835147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31725	1	11.8	2.8	0	0	26	1.0153676	5.933542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31726	1	0	0	0	0	26	1.0189006	-14.005735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31727	1	10.84	0.56	0	0	26	1.0188729	-14.012565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31728	1	11.74	2.44	0	0	26	1.0051093	-18.247191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31729	1	0	0	0	0	26	0.9985287	-17.233998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31730	1	0	0	0	0	26	0.983304	-12.761952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31731	1	0	0	0	0	26	0.9765232	-9.693274	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31732	1	0	0	0	0	26	0.9765232	-9.693274	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31733	1	14.73	8.73	0	0	26	0.9984062	-17.241425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31734	1	0	0	0	0	26	0.9986918	-17.260974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31735	1	11.86	3.61	0	0	26	1.0153337	-14.312913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31736	1	13.15	2.1	0	0	26	1.0208864	-14.69884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31737	1	0	0	0	0	26	1.020944	-14.69169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31738	1	0	0	0	0	26	1.0177393	-14.915834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31739	1	7.54	1.28	0	0	26	1.0177086	-14.919881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31740	1	0	0	0	0	26	0.974609	-19.756767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31741	1	0	0	0	0	26	1.01878	-17.041238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31742	1	9.31	2.72	0	0	26	0.9745542	-19.762954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31743	1	13.38	3.73	0	0	26	1.0306103	-36.307155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31744	1	0	0	0	0	26	1.0335428	-36.486034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31745	1	26.76	6.79	0	0	26	1.0334133	-36.500618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31746	1	0	0	0	0	26	1.0221609	-35.990504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31747	1	27.61	14.1	0	0	26	1.0219253	-36.006651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31748	1	0	0	0	0	26	1.0210277	-36.153415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31749	1	29.32	5.09	0	0	26	1.0209093	-36.170824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31750	1	0	0	0	0	26	1.0244397	-35.465295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31751	1	31.88	4.29	0	0	26	1.0243074	-35.484235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31752	1	13.9	5.36	0	0	26	1.0281015	-31.7596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31753	1	17.38	2.81	0	0	26	1.0227893	-35.561475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31754	1	17.38	4.69	0	0	26	1.0258156	-33.44817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31755	1	0	0	0	0	26	1.0259185	-33.437738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31756	1	31.72	5.35	0	0	26	1.023874	-34.368578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31757	1	0	0	0	0	26	1.0362344	-35.23372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31758	1	5.88	1.99	0	0	26	1.0361969	-35.23698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31759	1	11.76	1.42	0	0	26	1.0312479	-35.773206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31760	1	0	0	0	0	26	1.0312951	-35.766807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31761	1	12.69	3.57	0	0	26	1.0257994	-29.073336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31762	1	18.09	11.63	0	0	26	1.0053187	-32.967995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31763	1	16.69	1.95	0	0	26	1.0087136	-30.628635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31764	1	0	0	0	0	26	1.0209529	-34.436686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31765	1	16.13	3.48	0	0	26	1.0208719	-34.445451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31766	1	0	0	0	0	26	1.0079758	-35.273936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31767	1	17.1	3.05	0	0	26	1.0079008	-35.284125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31768	1	16.13	4.71	0	0	26	1.0063292	-34.580911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31769	1	21.31	7.78	0	0	26	1.009611	-33.397575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31770	1	0	0	0	0	26	1.0112755	-35.384734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31771	1	17	3.61	0	0	26	1.0111901	-35.394689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31772	1	39.2	4.78	0	0	26	1.019388	-2.994635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31773	1	31.85	4.34	0	0	26	1.0191124	0.106038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31774	1	0	0	0	38.29	26	1.0307476	4.097427	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31775	1	0	0	0	0	26	1.0221037	0.809149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31776	1	0	0	0	0	26	1.0169126	-2.490254	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31777	1	0	0	0	0	26	1.0169126	-2.490254	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31778	1	31.85	12.88	0	0	26	1.0305399	4.08033	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31779	1	0	0	0	0	26	1.019602	-0.026885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31780	1	0	0	0	0	26	1.019602	-0.026885	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31781	1	0	0	0	0	26	1.019602	-0.026885	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31782	1	0	0	0	0	26	1.019602	-0.026885	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31783	1	33.22	7.86	0	0	26	1.0194231	-0.045829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31784	1	0	0	0	0	26	1.0197909	-0.006469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31785	1	0	0	0	0	26	1.0273251	-24.460216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31786	1	9.77	1.28	0	0	26	1.0139076	-24.830363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31787	1	0	0	0	0	26	1.0118384	-24.888427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31788	1	0	0	0	0	26	1.0118384	-24.888427	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31789	1	0	0	0	0	26	1.0274466	-24.458675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31790	1	0	0	0	0	26	1.0222114	-19.076948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31791	1	8.77	2.06	0	0	26	1.0322859	-18.702318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31792	1	0	0	0	0	26	1.022125	-19.079202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31793	1	0	0	0	0	26	1.0169468	-19.957018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31794	1	0	0	0	0	26	1.0374716	-19.127022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31795	1	7.3	3.58	0	0	26	1.0168906	-19.96119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31796	1	0	0	0	0	26	0.9917267	-22.373877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31797	1	0	0	0	0	26	0.9917267	-22.373877	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31798	1	0	0	0	0	26	0.9917267	-22.373877	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31799	1	0	0	0	0	26	0.9917267	-22.373877	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31800	1	23.19	7.45	0	0	26	0.9915841	-22.387931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31801	1	0	0	0	0	26	0.9918703	-22.360542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31802	1	23.19	9.15	0	0	26	0.991947	-23.629458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31803	1	0	0	0	0	26	0.9921039	-23.616994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31804	1	0	0	0	55.15	26	1.0404875	-26.658638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31805	1	11.75	1.33	0	0	26	1.0404449	-26.665786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31806	1	16.43	3.8	0	0	26	1.0351101	-27.29945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31807	1	37.91	7.86	0	0	26	1.0172433	-28.436564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31808	1	37.91	9.3	0	0	26	1.0241709	-25.153263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31809	1	0	0	0	0	26	1.0327746	-13.255288	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31810	1	37.91	14.72	0	0	26	1.0325147	-13.275827	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31811	1	37.91	10.34	0	0	26	1.0178648	-27.729894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31812	1	0	0	0	0	26	1.0180736	-27.707831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31813	1	0	0	0	53.79	26	1.0284344	-25.971851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31814	1	37.91	5.75	0	0	26	1.0282731	-25.991802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31815	1	10.64	6.52	0	0	26	1.0235961	-23.237588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31816	1	22.98	11.78	0	0	26	1.0196177	-28.890219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31817	1	22.98	4.5	0	0	26	1.0243337	-31.057208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31818	1	45.97	16.92	0	0	26	1.0188776	-28.191695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31819	1	0	0	0	0	26	1.0257268	-27.083398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31820	1	24.63	8.02	0	0	26	1.0255732	-27.096115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31821	1	27.21	7.08	0	0	26	1.0267034	-32.304904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31822	1	22.15	2.86	0	0	26	1.033452	-34.16155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31823	1	5.4	1.15	0	0	26	1.0355856	-27.049363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31824	1	22.15	3	0	0	26	1.0354877	-27.062715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31825	1	12.58	2.12	0	0	26	1.0330866	-27.982944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31826	1	0	0	0	0	26	1.0285714	-28.857195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31827	1	19.11	7.16	0	0	26	1.0284542	-28.866745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31828	1	0	0	0	0	26	1.0310884	-32.22467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31829	1	19.45	10.67	0	0	26	1.030922	-32.234208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31830	1	14.81	7.08	0	0	26	1.0313533	-30.809768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31831	1	0	0	0	0	26	1.0314694	-30.801178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31832	1	0	0	0	0	26	1.02441	-32.258669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31833	1	23.15	5.03	0	0	26	1.0243024	-32.271673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31834	1	0	0	0	77.95	26	1.0403086	-35.061153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31835	1	43.02	10.22	0	0	26	1.0400936	-35.083626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31836	1	14.15	1.59	0	0	26	1.0332976	-30.006789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31837	1	15.75	6.41	0	0	26	1.0200123	-26.846903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31838	1	0	0	0	0	26	1.0201286	-26.837866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31839	1	0	0	0	0	26	1.02031	-7.469866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31840	1	7.04	1.77	0	0	26	1.0202719	-7.474132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31841	1	22.36	3.3	0	38.73	26	1.0419421	4.465944	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31842	1	0	0	0	0	26	1.0416025	4.484079	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31843	1	18.74	3.4	0	0	26	1.0222548	-6.974922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31844	1	18.69	1.14	0	0	26	1.0208829	-7.367524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31845	1	11.29	5.95	0	0	26	1.0314501	-33.88754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31846	1	18.86	3.74	0	0	26	1.0269514	-34.287096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31847	1	0	0	0	0	26	1.0270444	-34.276619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31848	1	0	0	0	0	26	1.0369329	-17.888829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31849	1	42.16	5.67	0	0	26	1.0367596	-17.910925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31850	1	39.08	3.53	0	0	26	1.0355083	-18.22313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31851	1	0	0	0	0	26	1.0356289	-18.202332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31852	1	40.15	9.65	0	0	26	1.0283663	-19.137107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31853	1	0	0	0	237.64	26	1.0361938	-14.783127	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31854	1	0	0	0	0	26	1.0392243	-17.511534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31855	1	85.66	26.92	0	0	26	1.0356821	-14.829906	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31856	1	46.57	26.18	0	0	26	1.0350621	-18.109624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31857	1	0	0	0	0	26	1.036878	-17.875454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31858	1	81.33	32.15	0	0	26	1.0363163	-17.920902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31859	1	93.15	10.79	0	0	26	1.0345396	-18.278498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31860	1	0	0	0	0	26	1.0346873	-18.158264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31861	1	13.15	1.2	0	0	26	1.0346392	-18.165698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31862	1	16.2	0.75	0	0	26	1.0324348	-18.782233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31863	1	15.54	3.09	0	0	26	1.0199531	-36.336092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31864	1	15.73	3.21	0	0	26	1.0201574	-37.025061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31865	1	15.54	9.08	0	0	26	1.0169462	-37.918883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31866	1	0	0	0	0	26	1.01709	-37.909793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31867	1	0	0	0	55.91	26	1.0363915	-42.461141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31868	1	16.53	6.83	0	0	26	1.0362832	-42.470322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31869	1	0	0	0	40.9	26	1.0369647	-48.616316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31870	1	8.17	0.59	0	0	26	1.0369389	-48.621404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31871	1	0	0	0	0	26	1.0200645	-37.237227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31872	1	9.29	3.33	0	0	26	1.0200026	-37.242374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31873	1	13.87	5.13	0	0	26	1.0210605	-38.162298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31874	1	11.08	4.54	0	0	26	1.0249684	-39.747062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31875	1	9.1	0.42	0	0	26	1.0283759	-1.519669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31876	1	14.06	1.67	0	0	26	1.0303062	-1.936366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31877	1	16.06	5.37	0	0	26	1.0312134	-1.719535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31878	1	44.16	15.04	0	43.06	26	1.0349491	-2.322527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31879	1	0	0	0	0	26	1.0347321	-2.293151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31880	1	23.07	2.09	0	60.47	26	1.0376873	-38.171983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31881	1	50.34	15.46	0	0	26	1.028671	-38.524162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31882	1	27.45	11.36	0	0	26	1.0344308	-37.822846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31883	1	28.67	6.2	0	0	26	1.0163872	-44.594562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31884	1	13.84	1.13	0	0	26	1.0214916	-43.743567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31885	1	0	0	0	0	26	1.0215341	-43.73476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31886	1	19.15	4.5	0	0	26	1.0117502	-12.726282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31887	1	0	0	0	0	26	1.0176736	-12.025486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31888	1	8.76	1.16	0	0	26	1.0176398	-12.031067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31889	1	17.38	2.68	0	0	26	1.0214982	-30.835446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31890	1	16.44	7.71	0	0	26	1.020523	-28.707982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31891	1	0	0	0	0	26	1.0345266	-28.538015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31892	1	11.84	3.85	0	0	26	1.0344494	-28.544797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31893	1	0	0	0	0	26	1.0269246	-36.271679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31894	1	13.74	1.98	0	0	26	1.026877	-36.279357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31895	1	13.74	1.63	0	0	26	1.0184343	-36.899517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31896	1	27.48	6.28	0	0	26	1.0170492	-37.756467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31897	1	19.7	9.02	0	0	26	1.0236473	-29.791291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31898	1	0	0	0	0	26	1.0264653	-27.350925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31899	1	15.49	4.6	0	0	26	1.02638	-27.359052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31900	1	15.49	6.44	0	87.49	26	1.033908	-26.605853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31901	1	19.42	7.31	0	0	26	1.0249492	-30.14663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31902	1	19.42	6.81	0	0	26	1.0244741	-29.718592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31903	1	19.42	2.78	0	0	26	1.0262746	-30.321215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31904	1	0	0	0	112.48	26	1.0349015	-30.768042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31905	1	26.41	8.7	0	0	26	1.0347607	-30.782179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31906	1	24.98	2.75	0	0	26	1.0234106	-24.810077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31907	1	24.98	3.75	0	0	26	1.0261623	-25.541653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31908	1	40.47	6.22	0	0	26	1.0268455	-25.56593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31909	1	24.98	2.18	0	0	26	1.0226686	-24.354999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31910	1	15.83	1.18	0	0	26	1.018149	-28.43001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31911	1	34.49	9.31	0	0	26	1.0197232	-28.222857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31912	1	0	0	0	0	26	1.0198909	-28.204107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31913	1	0	0	0	0	26	1.0143951	-27.726103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31914	1	14.64	4.15	0	0	26	1.0143157	-27.734445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31915	1	0	0	0	0	26	1.018119	-28.46445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31916	1	24.28	2.18	0	0	26	1.0180237	-28.479921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31917	1	16.35	2.93	0	0	26	1.0140679	-28.1576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31918	1	13.73	3.87	0	0	26	1.0196337	-25.828887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31919	1	39.74	17.12	0	0	26	1.0230503	-25.204999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31920	1	38.15	12.24	0	0	26	1.0238514	-26.757941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31921	1	0	0	0	0	26	1.0240902	-26.73659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31922	1	33.9	7.02	0	0	26	1.0187405	-26.639916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31923	1	0	0	0	108.1	26	1.0328585	-19.983401	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31924	1	0	0	0	0	26	1.0273329	-23.99343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31925	1	46.71	17.19	0	0	26	1.0325438	-20.00994	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31926	1	34.18	15.17	0	0	26	1.0240425	-26.804016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31927	1	37.4	13.29	0	0	26	1.0159464	-27.772584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31928	1	47.91	24.22	0	0	26	1.0159917	-27.720703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31929	1	34.18	8.98	0	0	26	1.0187537	-27.494211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31930	1	36.24	7.89	0	0	26	1.0137296	-29.915407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31931	1	0	0	0	0	26	1.0178483	-28.929131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31932	1	36.24	13.85	0	0	26	1.0175976	-28.950144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31933	1	45.06	2.11	0	89.65	26	1.0358864	-30.768006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31934	1	36.24	8.68	0	0	26	1.0172103	-27.723432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31935	1	46.42	13.68	0	0	26	1.0263897	-30.236745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31936	1	36.48	9.77	0	0	26	1.0322771	-26.35069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31937	1	68.5	21.91	0	0	26	1.030021	-26.257524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31938	1	34.33	8.95	0	0	26	1.0210337	-27.208326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31939	1	0	0	0	0	26	1.0367684	-25.699404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31940	1	34.33	12.56	0	0	26	1.036539	-25.719652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31941	1	0	0	0	577.72	26	1.0410759	-21.255568	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31942	1	27.42	6.94	0	0	26	1.0447574	-24.653225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31943	1	34.33	3.97	0	0	26	1.0409521	-21.276621	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31944	1	12.05	1.18	0	0	26	1.0287149	-44.156705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31945	1	4.28	1.19	0	0	26	1.0234042	-45.853799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31946	1	11.14	3.45	0	0	26	1.0233433	-45.859534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31947	1	23.62	1.66	0	0	26	1.0305917	-49.222449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31948	1	7.81	2.8	0	0	26	1.0197058	-47.421419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31949	1	0	0	0	0	26	1.037552	-46.162628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31950	1	18.4	8.82	0	0	26	1.0374216	-46.171929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31951	1	15.24	6.19	0	0	26	1.0248837	-48.847921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31952	1	18.21	4.28	0	0	26	1.0315761	-48.658965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31953	1	0	0	0	0	26	1.0316682	-48.649748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31954	1	18.21	9.53	0	73.15	26	1.0420589	-48.460252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31955	1	0	0	0	0	26	1.0270155	-48.986093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31956	1	18.21	5.55	0	0	26	1.0269206	-48.995568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31957	1	18.57	7.25	0	0	26	1.0087793	5.108564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31958	1	0	0	0	0	26	1.0088959	5.118872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31959	1	34.43	6.45	0	0	26	1.0127185	5.737198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31960	1	0	0	0	120.02	26	1.0357816	13.809412	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31961	1	0	0	0	0	26	1.0111558	6.019342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31962	1	0	0	0	0	26	1.0199284	9.58194	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31963	1	0	0	0	0	26	1.0199284	9.58194	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31964	1	46.69	16.2	0	0	26	1.0354921	13.782518	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31965	1	37.48	12.33	0	0	26	1.0073157	2.084043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31966	1	37.48	8.43	0	0	26	1.0130633	2.419276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31967	1	0	0	0	0	26	1.0132344	2.439985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31968	1	73.97	9.78	0	421.83	26	1.0334578	1.712849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31969	1	45.46	11.27	0	0	26	1.0178868	1.560861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31970	1	0	0	0	0	26	1.0181248	1.589061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31971	1	30.5	8.45	0	0	26	1.0127222	2.19286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31972	1	30.5	5.7	0	84.75	26	1.0364132	0.884641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31973	1	0	0	0	0	26	1.0356171	0.914483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31974	1	50.04	9.01	0	0	26	1.0011977	2.240846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31975	1	30.5	12.6	0	0	26	1.0257816	1.309307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31976	1	0	0	0	0	26	0.9928167	2.819788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31977	1	20.92	8.89	0	0	26	0.9926824	2.808536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31978	1	40.35	3.52	0	0	26	0.9866308	3.806194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31979	1	0	0	0	0	26	0.9492752	6.019525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31980	1	14.13	9.09	0	0	26	1.0358484	8.894147	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31981	1	0	0	0	0	26	0.949242	5.958162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31982	1	0	0	0	0	26	0.997925	8.129557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31983	1	58.69	16.54	0	0	26	1.0405682	11.196035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31984	1	0	0	0	0	26	0.9992396	8.023722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31985	1	0	0	0	0	26	0.988956	5.729549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31986	1	35.76	9.5	0	0	26	0.9887552	5.709981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31987	1	0	0	0	0	26	0.9875544	5.680137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31988	1	23.68	8.7	0	0	26	1.0366188	7.505306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31989	1	0	0	0	0	26	0.9876534	5.665547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31990	1	0	0	0	0	26	0.9927091	5.607052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31991	1	23.68	4.74	0	0	26	0.992595	5.593983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31992	1	62.29	16.35	0	0	26	0.991043	5.212053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31993	1	0	0	0	0	26	0.9914092	5.252735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31994	1	0	0	0	0	26	0.9832377	6.087684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31995	1	15.4	0.63	0	0	26	1.0379045	7.940347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31996	1	0	0	0	0	26	0.9837023	6.038757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31997	1	0	0	0	0	26	1.0266839	10.594998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31998	1	32.43	8.01	0	0	26	1.0265192	10.576558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31999	1	0	0	0	-35.76	26	1.0349383	14.499513	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32000	1	0	0	0	0	26	1.0330083	11.812471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32001	1	0	0	0	0	26	1.0394958	10.056005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32002	1	0	0	0	0	26	1.0509148	7.489183	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32003	1	0	0	0	0	26	1.0509148	7.489183	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32004	1	32.43	8.34	0	0	26	1.0347792	14.480301	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32005	1	0	0	0	0	26	1.0325445	11.701228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32006	1	0	0	0	0	26	1.0310111	10.976494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32007	1	64.86	16.71	0	0	26	1.0306781	10.941896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32008	1	0	0	0	0	26	1.0243962	10.395596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32009	1	32.43	5.36	0	0	26	1.0396272	9.597838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32010	1	0	0	0	0	26	1.0245886	10.405439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32011	1	93	38.25	0	0	26	0.9853999	4.138791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32012	1	0	0	0	0	26	0.9978831	2.621257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32013	1	36.32	2.78	0	0	26	0.9977526	2.600382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32014	1	0	0	0	0	26	1.0125494	2.949902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32015	1	54.4	8	0	0	26	1.0123307	2.914701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32016	1	0	0	0	0	26	0.992693	6.503848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32017	1	7.17	2.83	0	0	26	1.0263511	11.300632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32018	1	0	0	0	0	26	1.0026382	8.065709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32019	1	0	0	0	0	26	1.0026382	8.065709	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32020	1	15.2	5.55	0	0	26	0.9925931	6.494246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32021	1	0	0	0	0	26	0.9944524	6.761901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32022	1	0	0	0	0	26	0.9944524	6.761901	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32023	1	0	0	0	0	26	0.9944524	6.761901	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32024	1	0	0	0	0	26	0.9944524	6.761901	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32025	1	0	0	0	0	26	0.9945837	6.781034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32026	1	31.91	4.87	0	0	26	0.9943187	6.741393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32027	1	23.41	2.64	0	0	26	0.9763694	5.065136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32028	1	0	0	0	0	26	0.9764663	5.079887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32029	1	13.99	2.6	0	0	26	0.9873405	3.383265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32030	1	0	0	0	0	26	0.9873405	3.383265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32031	1	0	0	0	0	26	0.9873405	3.383265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32032	1	0	0	0	0	26	0.9873405	3.383265	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32033	1	34.04	14.15	0	0	26	0.9870858	3.36186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32034	1	0	0	0	0	26	0.9876331	3.409543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32035	1	69.98	15.18	0	0	26	0.9846923	5.10592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32036	1	34.04	6.61	0	0	26	0.9861169	3.403134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32037	1	0	0	0	0	26	1.0121063	9.233876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32038	1	72.96	52.12	0	0	26	1.0113328	9.19565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32039	1	0	0	0	0	26	0.9935228	7.918003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32040	1	0	0	0	0	26	1.0375748	12.169288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32041	1	35.15	6.81	0	0	26	0.9933622	7.894554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32042	1	0	0	0	0	26	0.9794424	5.604482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32043	1	0	0	0	0	26	1.029176	12.657754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32044	1	0	0	0	0	26	1.0023935	9.216416	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32045	1	0	0	0	0	26	1.0023935	9.216416	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32046	1	35.15	16.57	0	0	26	0.9791675	5.584134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32047	1	35.15	15.53	0	0	26	0.9905955	6.775499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32048	1	82.48	46.16	0	0	26	0.9875053	3.021186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32049	1	36.07	15.96	0	0	26	0.9845705	6.396979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32050	1	70.12	23.82	0	0	26	0.9740528	4.556357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32051	1	36.07	14.23	0	0	26	0.975954	5.113352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32052	1	0	0	0	0	26	0.9761998	4.266599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32053	1	55.62	16.96	0	0	26	0.975848	4.231538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32054	1	118.64	41.82	0	0	26	0.9871839	5.194723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32055	1	19.43	6.3	0	0	26	0.9887683	6.962272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32056	1	42.9	9.32	0	0	26	0.9999204	2.81617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32057	1	60.14	14.15	0	0	26	0.9977035	4.183991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32058	1	0	0	0	0	26	0.9842928	4.791045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32059	1	0	0	0	0	26	1.03506	10.081286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32060	1	31.45	4.07	0	0	26	0.9841607	4.773047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32061	1	31.45	12.2	0	0	26	0.9882643	2.911965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32062	1	71.91	7.97	0	0	26	1.038241	15.752107	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32063	1	54.18	4.34	0	0	26	0.9836359	4.580252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32064	1	64.08	7.45	0	0	26	1.0078445	6.055975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32065	1	47.79	11.85	0	0	26	0.9947836	2.9404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32066	1	0	0	0	0	26	0.9498322	4.858931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32067	1	31.49	7.2	0	0	26	0.9496879	4.839644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32068	1	0	0	0	0	26	0.9916978	5.986249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32069	1	54.9	7.97	0	0	26	0.9914761	5.949231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32070	1	0	0	0	0	26	0.9936488	4.647032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32071	1	68.15	10.37	0	0	26	0.9933556	4.60456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32072	1	0	0	0	0	26	0.9915306	3.869259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32073	1	66.67	18.72	0	0	26	0.9911409	3.833049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32074	1	54.23	12.32	0	0	26	1.0024407	4.908404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32075	1	78.06	20.22	0	0	26	1.0012847	4.181704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32076	1	0	0	0	0	26	1.0017176	4.230341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32077	1	18.18	14.14	0	0	26	1.0054168	4.248636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32078	1	0	0	0	0	26	1.0056006	4.257608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32079	1	50.16	21.82	0	0	26	1.0205231	1.811911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32080	1	36.59	7.29	0	0	26	1.0107409	2.303996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32081	1	36.49	9.12	0	0	26	1.0218067	2.217924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32082	1	89.93	2.41	0	0	26	1.037946	15.034593	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32083	1	0	0	0	0	26	1.0053214	3.551974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32084	1	26.67	16.34	0	0	26	1.0051001	3.538607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32085	1	24.3	6.82	0	0	26	0.9537255	4.030819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32086	1	24.96	12.69	0	0	26	0.9645363	4.057333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32087	1	0	0	0	0	26	0.964722	4.071071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32088	1	56.06	11.72	0	0	26	0.9560718	3.881185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32089	1	19.34	5.53	0	0	26	1.0346186	-29.357451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32090	1	10.07	1.77	0	0	26	1.0396773	-28.157927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32091	1	17.64	5.47	0	0	26	1.0377464	-28.590587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32092	1	0	0	0	0	26	1.0378388	-28.580794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32093	1	35.78	7.91	0	0	26	1.0081929	-29.612845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32094	1	35.78	5.94	0	0	26	1.015967	-27.99453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32095	1	35.78	16.4	0	0	26	1.0133185	-28.919164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32096	1	0	0	0	0	26	1.0091556	-29.232787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32097	1	35.78	17.7	0	0	26	1.0088587	-29.252023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32098	1	0	0	0	0	26	1.0251058	-26.951743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32099	1	14.99	4.33	0	0	26	1.0201582	-27.801587	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32100	1	0	0	0	0	26	1.0253314	-26.914081	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32101	1	0	0	0	0	26	1.0253314	-26.914081	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32102	1	0	0	0	0	26	1.0251807	-26.944012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32103	1	0	0	0	0	26	1.0251058	-26.951743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32104	1	0	0	0	0	26	1.0106457	-28.935264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32105	1	14.99	3.4	0	0	26	1.0105689	-28.94428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
