function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	32106	1	14.99	4.83	0	0	26	1.029346	-26.359136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32107	1	27.4	9.43	0	0	26	1.0115881	-31.006006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32108	1	7.87	4.99	0	0	26	1.0131445	-14.913306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32109	1	15.08	2.05	0	0	26	1.0340155	-17.809424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32110	1	0	0	0	0	26	1.034079	-17.801403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32111	1	0	0	0	0	26	1.0125862	-14.366764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32112	1	18.78	6.5	0	0	26	1.0124675	-14.378181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32113	1	24.73	6.93	0	0	26	1.020387	-59.840992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32114	1	14.79	4.91	0	0	26	1.0326042	-61.659907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32115	1	29.57	8.39	0	0	26	1.0238211	-61.200553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32116	1	0	0	0	0	26	1.0417579	-57.025022	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32117	1	0	0	0	0	26	1.0439858	-59.719004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32118	1	34.02	11.22	0	0	26	1.0415547	-57.041897	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32119	1	34.02	5.89	0	0	26	1.0336308	-61.355052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32120	1	34.02	15.2	0	0	26	1.0313803	-62.958766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32121	1	34.02	6.29	0	0	26	1.0289621	-61.722255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32122	1	0	0	0	0	26	1.0081842	-56.528882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32123	1	35.88	6.56	0	0	26	1.008004	-56.551331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32124	1	24	10.91	0	0	26	1.0060608	-56.855069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32125	1	0	0	0	0	26	1.0417231	-53.7064	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32126	1	35.88	13.97	0	0	26	1.0414932	-53.726504	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32127	1	26.44	13.89	0	0	26	1.0170825	-56.505641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32128	1	67.04	10.76	0	0	26	1.0197932	-59.019161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32129	1	40.34	10.01	0	0	26	1.0259433	-57.387833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32130	1	0	0	0	0	26	1.0124534	-59.669944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32131	1	23.39	2.69	0	0	26	1.012372	-59.683783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32132	1	29.87	5.34	0	0	26	1.0315087	-57.637423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32133	1	29.87	4.48	0	52.98	26	1.0407233	-57.686661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32134	1	0	0	0	0	26	1.0123998	-29.839303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32135	1	37.2	5.15	0	0	26	1.0122572	-29.859409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32136	1	6.99	1.61	0	0	26	1.0235204	-30.910246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32137	1	37.2	16.11	0	0	26	1.0232535	-30.931906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32138	1	37.2	6.64	0	0	26	1.014387	-30.389735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32139	1	0	0	0	0	26	1.0119379	-29.080672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32140	1	41.51	18.99	0	0	26	1.0116231	-29.102645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32141	1	41.24	12.31	0	0	26	1.0247644	-26.5456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32142	1	41.24	8.18	0	0	26	1.0187974	-26.961486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32143	1	41.24	13.4	0	0	26	1.0230295	-26.54496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32144	1	0	0	0	0	26	1.0173743	-28.522912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32145	1	41.24	12.46	0	0	26	1.0171452	-28.548637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32146	1	41.24	10.55	0	0	26	1.0172828	-27.730862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32147	1	19.35	4.02	0	0	26	1.0285404	3.386076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32148	1	13.57	2.85	0	0	26	1.0231301	7.903138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32149	1	0	0	0	0	26	1.0170997	5.689033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32150	1	27.15	7.58	0	0	26	1.0169383	5.67387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32151	1	0	0	0	0	26	0.9876173	4.930466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32152	1	0	0	0	0	26	0.9876173	4.930466	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32153	1	0	0	0	0	26	0.9876173	4.930466	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32154	1	0	0	0	0	26	0.9876173	4.930466	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32155	1	13.69	2.32	0	0	26	0.9875585	4.921238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32156	1	0	0	0	0	26	0.9876781	4.939121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32157	1	14.79	0.97	0	0	26	1.0068364	-56.023881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32158	1	20.32	6.53	0	0	26	1.0038116	-54.247061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32159	1	0	0	0	0	26	1.0039456	-54.23491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32160	1	18.17	3.31	0	0	26	1.0033749	-52.326043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32161	1	0	0	0	0	26	1.0268257	-56.784223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32162	1	29.81	4.28	0	0	26	1.0267168	-56.801611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32163	1	27.49	2.8	0	0	26	1.0068564	-60.109522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32164	1	0	0	0	0	26	1.0049796	-58.513035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32165	1	0	0	0	0	26	1.0049796	-58.513035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32166	1	0	0	0	0	26	1.0049796	-58.513035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32167	1	0	0	0	0	26	1.0049796	-58.513035	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32168	1	0	0	0	0	26	1.0050979	-58.503904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32169	1	17.02	7.27	0	0	26	1.0048535	-58.52361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32170	1	11.56	4.19	0	0	26	1.0182269	-13.216749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32171	1	17.77	2.66	0	0	26	1.0306004	-4.879304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32172	1	0	0	0	0	26	1.0306693	-4.869636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32173	1	7.29	0.99	0	0	26	1.0395459	-1.961194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32174	1	0	0	0	0	26	1.0232098	-2.777312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32175	1	14.76	1.49	0	0	26	1.0231517	-2.786555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32176	1	12.07	4.17	0	0	26	1.0256645	-5.168064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32177	1	29.77	10.16	0	0	26	1.0243599	-5.366885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32178	1	19.8	2.62	0	0	26	1.0235611	-4.681134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32179	1	31.17	7.54	0	0	26	1.0265817	-5.26083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32180	1	8.36	1.88	0	0	26	1.0081525	-34.861087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32181	1	33.96	8.3	0	0	26	1.02923	-30.113134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32182	1	0	0	0	0	26	1.0205371	-27.407574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32183	1	24.83	8.35	0	0	26	1.0203823	-27.421328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32184	1	0	0	0	44.12	26	1.0317444	-30.484961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32185	1	22.73	3.26	0	0	26	1.0316487	-30.498625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32186	1	16.44	4.42	0	0	26	1.0237064	-29.297495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32187	1	0	0	0	0	26	1.0237971	-29.288211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32188	1	16.44	6.86	0	0	26	1.0244064	-28.417098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32189	1	16.44	4.96	0	0	26	1.0195487	-27.691594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32190	1	0	0	0	0	26	1.0244782	-30.916419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32191	1	13.65	4.09	0	0	26	1.0243968	-30.924123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32192	1	0	0	0	0	26	1.0391025	-24.892743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32193	2	0	0	0	0	26	1.0215303	-22.935108	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32194	1	0	0	0	0	26	1.0389245	-24.909084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32195	1	0	0	0	0	26	1.043	11.483136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32196	2	0	0	0	0	26	1.0536321	16.071324	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32197	2	0	0	0	0	26	1.0518022	15.131799	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32198	2	0	0	0	0	26	1.0495	15.504506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32199	1	0	0	0	0	26	1.0414313	11.138148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32200	1	0	0	0	0	26	1.043	11.483136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32201	1	0	0	0	0	26	1.043	-14.740762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32202	2	0	0	0	0	26	1.0510499	-12.00261	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32203	2	0	0	0	0	26	1.0578525	-8.503012	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32204	2	0	0	0	0	26	1.0550689	-10.319623	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32205	2	0	0	0	0	26	1.0565274	-9.634308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32206	1	0	0	0	0	26	1.0384294	-15.753388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32207	1	0	0	0	0	26	1.043	-14.740762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32208	1	0	0	0	0	26	1.0389029	-23.844295	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32209	1	0	0	0	0	26	1.0411526	-27.863097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32210	2	0	0	0	0	26	1.0265	-23.233106	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32211	2	0	0	0	0	26	1.0265	-22.904624	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32212	1	0	0	0	0	26	1.0405194	-23.42347	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32213	1	0	0	0	0	26	1.0389029	-23.844295	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32214	2	0	0	0	0	26	1.0310732	-27.169664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32215	1	0	0	0	0	26	1.0310732	-27.169664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32216	2	0	0	0	0	26	1.0414441	-39.063809	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32217	2	0	0	0	0	26	1.0448537	-40.462335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32218	1	0	0	0	49.13	26	1.0420395	-38.956663	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32219	1	0	0	0	0	26	1.0414441	-39.063809	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32220	1	0	0	0	0	26	1.0195782	-27.381054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32221	2	0	0	0	0	26	1.0195782	-27.381054	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32222	1	0	0	0	0	26	1.0195782	-27.381054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32223	1	0	0	0	-256.69	26	1.038	13.776589	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32224	1	0	0	0	0	26	1.041167	11.03176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32225	2	0	0	0	0	26	1.0475	15.426224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32226	2	0	0	0	0	26	1.0576462	16.322275	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32227	2	0	0	0	0	26	1.0475	17.246395	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32228	2	0	0	0	0	26	1.043	15.02234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32229	2	0	0	0	0	26	1.051932	15.572596	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32230	2	0	0	0	0	26	1.0585579	16.483654	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32231	1	0	0	0	0	26	1.0364123	13.043395	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32232	1	0	0	0	0	26	1.038	13.776589	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32233	1	0	0	0	0	26	1.0361367	10.875149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32234	1	0	0	0	0	26	1.0431712	9.214877	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32235	2	0	0	0	0	26	1.0315896	16.722365	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32236	2	0	0	0	0	26	1.0296852	15.45743	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32237	2	0	0	0	0	26	1.0277291	15.959214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32238	1	0	0	0	0	26	1.0301221	10.419841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32239	1	0	0	0	0	26	1.0361367	10.875149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32240	1	0	0	0	-0.65	26	1.043	2.908207	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32241	1	0	0	0	0	26	1.0423945	-1.392871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32242	2	0	0	0	0	26	1.0525	5.830757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32243	2	0	0	0	0	26	1.0736554	6.378228	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32244	2	0	0	0	0	26	1.0525	5.791609	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32245	1	0	0	0	0	26	1.0415995	2.794728	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32246	1	0	0	0	0	26	1.043	2.908207	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32247	2	0	0	0	0	26	1.0409206	-34.527978	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32248	2	0	0	0	0	26	1.0385354	-34.119649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32249	1	0	0	0	0	26	1.0408959	-34.574178	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32250	1	0	0	0	0	26	1.0409206	-34.527978	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32251	2	0	0	0	0	26	1.0013602	-25.064788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32252	1	0	0	0	0	26	1.0013373	-25.070438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32253	1	0	0	0	0	26	1.0144286	-33.043986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32254	2	0	0	0	0	26	1.0328654	-29.471683	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32255	1	0	0	0	0	26	1.0142321	-33.063055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32256	1	0	0	0	0	26	1.0281147	-42.239636	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32257	2	0	0	0	0	26	1.039	-44.382892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32258	1	0	0	0	0	26	1.0318728	-41.566581	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32259	1	0	0	0	0	26	1.0281147	-42.239636	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32260	1	0	0	0	111.11	26	1.0447812	-39.147792	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32261	2	0	0	0	0	26	1.0441587	-38.234047	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32262	2	0	0	0	0	26	1.0448703	-39.192188	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32263	1	0	0	0	0	26	1.0448703	-39.192188	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32264	2	0	0	0	0	26	1.049	-38.369754	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32265	1	0	0	0	0	26	1.043235	-39.173906	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32266	1	0	0	0	0	26	1.0447812	-39.147792	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32267	2	0	0	0	0	26	1.0215214	-7.103444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32268	1	0	0	0	0	26	1.0214852	-7.113699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32269	2	0	0	0	0	26	1.036	-62.082414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32270	2	0	0	0	0	26	1.0385756	-61.743878	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32271	2	0	0	0	0	26	1.0385756	-61.743878	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32272	1	0	0	0	0	26	1.0355499	-62.142239	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32273	1	0	0	0	79.84	26	1.0359446	-62.08792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32274	1	0	0	0	0	26	1.036	-62.082414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32275	1	0	0	0	0	26	1.0298386	-18.303546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32276	1	0	0	0	0	26	1.0353209	-18.538525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32277	1	0	0	0	0	26	1.0360391	-18.569073	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32278	1	0	0	0	0	26	1.0360391	-18.569073	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32279	2	0	0	0	0	26	1.0298386	-18.303546	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32280	2	0	0	0	0	26	1.0298386	-18.303546	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32281	1	0	0	0	0	26	1.0298386	-18.303546	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32282	2	0	0	0	0	26	1.0395	-17.798989	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32283	2	0	0	0	0	26	1.0427294	-16.534585	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32284	1	0	0	0	0	26	1.0296538	-18.316397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32285	1	0	0	0	0	26	1.0298386	-18.303546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32286	2	0	0	0	0	26	1.0421071	-23.889714	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32287	1	0	0	0	-24.47	26	1.0411845	-23.958735	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32288	2	0	0	0	0	26	1.0220358	-22.869917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32289	2	0	0	0	0	26	1.0296882	-21.836319	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32290	2	0	0	0	0	26	1.0217674	-22.907294	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32291	1	0	0	0	0	26	1.0217674	-22.907294	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32292	1	0	0	0	0	26	1.0218726	-22.883882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32293	1	0	0	0	0	26	1.0220358	-22.869917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32294	2	0	0	0	0	26	1.0328183	-26.757405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32295	2	0	0	0	0	26	1.0326705	-26.776728	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32296	2	0	0	0	0	26	1.0360911	-26.334945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32297	1	0	0	0	0	26	1.0326705	-26.776728	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32298	1	0	0	0	0	26	1.0327304	-26.764971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32299	1	0	0	0	0	26	1.0328183	-26.757405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32300	1	0	0	0	0	26	1.0136084	-42.407509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32301	2	0	0	0	0	26	1.0136084	-42.407509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32302	1	0	0	0	0	26	1.0136084	-42.407509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32303	1	0	0	0	0	26	1.0369999	-13.60547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32304	1	0	0	0	0	26	1.0379782	-16.171405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32305	2	0	0	0	0	26	1.0369999	-13.60547	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32306	2	0	0	0	0	26	1.0386376	-12.956167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32307	1	0	0	0	0	26	1.0369613	-13.611306	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32308	1	0	0	0	0	26	1.0369999	-13.60547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32309	1	0	0	0	108.22	26	1.0424629	-53.025661	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32310	2	0	0	0	0	26	1.0312019	-56.08902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32311	1	0	0	0	0	26	1.0266607	-57.656357	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32312	1	0	0	0	0	26	1.0266607	-57.656357	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32313	2	0	0	0	0	26	1.0424629	-53.025661	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32314	2	0	0	0	0	26	1.0424629	-53.025661	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32315	1	0	0	0	0	26	1.0424629	-53.025661	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32316	1	0	0	0	0	26	1.0426872	-52.844467	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32317	1	0	0	0	0	26	1.0424629	-53.025661	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32318	1	0	0	0	0	26	1.04	-48.123773	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32319	1	0	0	0	0	26	1.0400291	-50.162622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32320	2	0	0	0	0	26	1.0495	-43.870918	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32321	2	0	0	0	0	26	1.0492792	-45.318034	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32322	2	0	0	0	0	26	1.0490564	-45.715974	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32323	2	0	0	0	0	26	1.0489144	-46.00823	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32324	1	0	0	0	0	26	1.0384432	-48.444266	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32325	1	0	0	0	0	26	1.04	-48.123773	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32326	1	0	0	0	29.44	26	1.0422498	2.341355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32327	1	0	0	0	0	26	1.0321936	-4.359155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32328	1	0	0	0	0	26	1.0336642	-9.097665	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32329	1	0	0	0	0	26	1.0336642	-9.097665	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32330	2	0	0	0	0	26	1.049	3.420148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32331	2	0	0	0	0	26	1.0485097	3.206116	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32332	2	0	0	0	0	26	1.0422498	2.341355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32333	2	0	0	0	0	26	1.0483089	3.174361	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32334	1	0	0	0	0	26	1.0425502	2.5304	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32335	1	0	0	0	0	26	1.0422498	2.341355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32336	1	0	0	0	0	26	1.0428511	-26.834324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32337	2	0	0	0	0	26	1.0418577	-25.173413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32338	2	0	0	0	0	26	1.0347488	-20.410154	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32339	2	0	0	0	0	26	1.0403479	-23.893227	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32340	2	0	0	0	0	26	1.0428511	-26.834324	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32341	1	0	0	0	0	26	1.0426857	-26.9105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32342	1	0	0	0	0	26	1.0428511	-26.834324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32343	1	0	0	0	197.91	26	1.0420001	-25.026599	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32344	1	0	0	0	0	26	1.0434826	-26.735707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32345	2	0	0	0	0	26	1.0592888	-17.171234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32346	1	0	0	0	0	26	1.0407663	-25.359364	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32347	1	0	0	0	0	26	1.0420001	-25.026599	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32348	1	0	0	0	0	26	1.011885	-27.638192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32349	2	0	0	0	0	26	1.011885	-27.638192	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32350	1	0	0	0	0	26	1.011885	-27.638192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32351	1	0	0	0	-38.32	26	1.0355581	-34.768408	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32352	2	0	0	0	0	26	1.0375113	-34.505019	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32353	2	0	0	0	0	26	1.0375113	-34.505019	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32354	1	0	0	0	0	26	1.0357158	-34.751203	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32355	2	0	0	0	0	26	1.0397437	-34.185969	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32356	1	0	0	0	0	26	1.0356784	-34.804789	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32357	1	0	0	0	0	26	1.0355581	-34.768408	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32358	1	0	0	0	0	26	1.052	-28.972082	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32359	2	0	0	0	0	26	1.0030018	-26.043157	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32360	2	0	0	0	0	26	0.9991582	-23.848147	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32361	2	0	0	0	0	26	1.0037959	-25.326475	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32362	2	0	0	0	0	26	1.0060338	-27.105535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32363	2	0	0	0	0	26	1.0040091	-25.386481	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32364	2	0	0	0	0	26	1.0060717	-26.13339	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32365	1	0	0	0	0	26	1.0434947	-29.848008	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32366	1	0	0	0	0	26	1.052	-28.972082	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32367	2	0	0	0	0	26	1.0282381	-52.562041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32368	2	0	0	0	0	26	1.0282381	-52.562041	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32369	2	0	0	0	0	26	1.0282381	-52.562041	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32370	1	0	0	0	0	26	1.0282381	-52.562041	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32371	1	0	0	0	0	26	1.0282381	-52.562041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32372	1	0	0	0	0	26	1.0282381	-52.562041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32373	1	0	0	0	0	26	1.0364795	-34.383216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32374	2	0	0	0	0	26	1.04	-32.979849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32375	2	0	0	0	0	26	1.0367476	-34.266502	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32376	1	0	0	0	0	26	1.0367476	-34.266502	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32377	2	0	0	0	0	26	1.0420386	-32.712683	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32378	1	0	0	0	0	26	1.0363982	-34.402652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32379	1	0	0	0	0	26	1.0364795	-34.383216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32380	1	0	0	0	0	26	1.046	-19.966174	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32381	1	0	0	0	0	26	1.035285	-24.492213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32382	1	0	0	0	0	26	1.0358174	-24.175776	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32383	1	0	0	0	0	26	1.0358174	-24.175776	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32384	2	0	0	0	0	26	1.0052697	-16.509626	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32385	2	0	0	0	0	26	1.0051834	-16.381	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32386	2	0	0	0	0	26	1.0042333	-17.063331	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32387	2	0	0	0	0	26	1.0051	-15.787216	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32388	1	0	0	0	0	26	1.0440829	-20.305733	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32389	1	0	0	0	0	26	1.046	-19.966174	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32390	2	0	0	0	0	26	1.0321135	-21.908947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32391	1	0	0	0	0	26	1.0310802	-21.987209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32392	1	0	0	0	0	26	1.0305474	-57.523236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32393	2	0	0	0	0	26	1.0305474	-57.523236	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32394	1	0	0	0	0	26	1.0305474	-57.523236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32395	1	0	0	0	0	26	1.0305474	-57.523236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32396	2	0	0	0	0	26	1.0396598	-55.679403	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32397	1	0	0	0	-60.75	26	1.0394632	-55.694307	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32398	2	0	0	0	0	26	1.0315586	5.672949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32399	1	0	0	0	0	26	1.0315586	5.672949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32400	1	0	0	0	0	26	1.0167362	-21.387777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32401	2	0	0	0	0	26	1.0172758	-20.079198	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32402	2	0	0	0	0	26	1.0172031	-19.714564	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32403	1	0	0	0	0	26	1.0167319	-21.389037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32404	1	0	0	0	0	26	1.0167362	-21.387777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32405	1	0	0	0	0	26	1.00037	-12.188068	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32406	1	0	0	0	0	26	1.0009965	-17.696283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32407	2	0	0	0	0	26	1.0044163	-11.610698	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32408	2	0	0	0	0	26	1.0044163	-11.610698	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32409	1	0	0	0	0	26	1.0005813	-12.163615	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32410	1	0	0	0	0	26	1.0023943	-11.773014	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32411	1	0	0	0	0	26	1.00037	-12.188068	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32412	1	0	0	0	0	26	1.034464	-29.36775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32413	2	0	0	0	0	26	1.0585001	-26.275923	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32414	1	0	0	0	0	26	1.0343483	-29.3792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32415	1	0	0	0	84.93	26	1.0391769	-19.449174	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32416	2	0	0	0	0	26	1.0471537	-19.286315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32417	2	0	0	0	0	26	1.0391769	-19.449174	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32418	2	0	0	0	0	26	1.0391769	-19.449174	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32419	1	0	0	0	0	26	1.0381022	-19.440593	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32420	1	0	0	0	0	26	1.0391769	-19.449174	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32421	2	0	0	0	0	26	1.0412738	-50.997532	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32422	1	0	0	0	0	26	1.0411015	-51.091065	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32423	2	0	0	0	0	26	1.0242555	-57.9297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32424	1	0	0	0	0	26	1.0238883	-57.962827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32425	1	0	0	0	0	26	1.0386145	-34.603051	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32426	1	0	0	0	0	26	1.0372661	-34.107518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32427	2	0	0	0	0	26	1	-33.271533	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32428	2	0	0	0	0	26	1.0003613	-33.425338	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32429	2	0	0	0	0	26	1.0003331	-33.437855	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32430	1	0	0	0	0	26	1.0381849	-34.705604	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32431	1	0	0	0	0	26	1.0386145	-34.603051	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32432	2	0	0	0	0	26	1.0140418	-41.984328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32433	1	0	0	0	0	26	1.0140365	-41.984977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32434	1	0	0	0	0	26	1.0366455	11.449622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32435	2	0	0	0	0	26	1.018	15.613911	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32436	2	0	0	0	0	26	1.018	16.625983	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32437	2	0	0	0	0	26	1.018	15.068764	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32438	2	0	0	0	0	26	1.018	18.548842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32439	2	0	0	0	0	26	1.018	16.817866	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32440	2	0	0	0	0	26	1.018	16.603093	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32441	1	0	0	0	0	26	1.0323022	11.107217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32442	1	0	0	0	0	26	1.0366455	11.449622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32443	2	0	0	0	0	26	1.0339586	-33.083192	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32444	2	0	0	0	0	26	1.0383889	-35.783554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32445	2	0	0	0	0	26	1.0388481	-32.411478	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32446	2	0	0	0	0	26	1.0388481	-32.411478	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32447	1	0	0	0	0	26	1.0344227	-33.026557	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32448	1	0	0	0	-38.08	26	1.0356986	-32.724336	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32449	1	0	0	0	0	26	1.0339586	-33.083192	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32450	1	0	0	0	0	26	1.0352103	-35.060891	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32451	1	0	0	0	0	26	1.0292368	-40.746089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32452	1	0	0	0	0	26	1.0292398	-40.727106	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32453	1	0	0	0	0	26	1.0292398	-40.727106	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32454	2	0	0	0	0	26	1.0352103	-35.060891	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32455	1	0	0	0	0	26	1.0366872	-34.851085	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32456	1	0	0	0	0	26	1.0352103	-35.060891	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32457	1	0	0	0	0	26	1.044	-20.351566	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32458	1	0	0	0	0	26	1.0279741	-26.042105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32459	1	0	0	0	0	26	1.0274258	-26.340365	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32460	1	0	0	0	0	26	1.0274258	-26.340365	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32461	2	0	0	0	0	26	1.0562582	-17.901118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32462	2	0	0	0	0	26	1.0515	-19.295077	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32463	2	0	0	0	0	26	1.0495	-17.609294	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32464	2	0	0	0	0	26	1.0495	-18.33167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32465	2	0	0	0	0	26	1.0495	-17.659665	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32466	2	0	0	0	0	26	1.0495	-18.309636	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32467	1	0	0	0	0	26	1.0425697	-20.57786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32468	1	0	0	0	0	26	1.044	-20.351566	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32469	1	0	0	0	0	26	1.0326499	-36.23378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32470	2	0	0	0	0	26	1.0326996	-36.230241	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32471	2	0	0	0	0	26	1.04	-34.650696	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32472	1	0	0	0	0	26	1.0326996	-36.230241	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32473	1	0	0	0	0	26	1.0324921	-36.255738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32474	1	0	0	0	0	26	1.0383944	10.715359	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32475	1	0	0	0	0	26	1.0374516	7.905949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32476	2	0	0	0	0	26	1.045	13.408903	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32477	2	0	0	0	0	26	1.045	12.939371	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32478	2	0	0	0	0	26	1.045	12.052594	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32479	2	0	0	0	0	26	1.045	13.440994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32480	1	0	0	0	0	26	1.0370438	10.544188	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32481	1	0	0	0	0	26	1.0383944	10.715359	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32482	1	0	0	0	0	26	1.0298979	-25.890737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32483	2	0	0	0	0	26	1.0548562	-24.280966	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32484	2	0	0	0	0	26	1.0559209	-23.182047	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32485	1	0	0	0	0	26	1.0294196	-25.92858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32486	1	0	0	0	0	26	1.0298979	-25.890737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32487	1	0	0	0	0	26	1.035	3.708623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32488	2	0	0	0	0	26	1.0439319	7.803489	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32489	2	0	0	0	0	26	1.0405	6.637506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32490	2	0	0	0	0	26	1.0405	8.797683	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32491	2	0	0	0	0	26	1.0429752	7.299058	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32492	2	0	0	0	0	26	1.0405	7.864983	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32493	2	0	0	0	0	26	1.0398282	5.754652	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32494	1	0	0	0	0	26	1.0309272	2.842157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32495	1	0	0	0	0	26	1.035	3.708623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32496	1	0	0	0	0	26	1.0357262	-27.494317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32497	2	0	0	0	0	26	1.0561238	-24.640888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32498	1	0	0	0	0	26	1.035561	-27.509395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32499	1	0	0	0	0	26	1.0357262	-27.494317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32500	2	0	0	0	0	26	1.0377833	-37.15916	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32501	1	0	0	0	0	26	1.0370089	-37.228056	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32502	1	0	0	0	0	26	1.0369999	-18.701901	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32503	1	0	0	0	0	26	1.0161076	-23.538207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32504	1	0	0	0	0	26	1.0124293	-24.651329	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32505	1	0	0	0	0	26	1.0124293	-24.651329	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32506	2	0	0	0	0	26	1.0294274	-14.113181	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32507	2	0	0	0	0	26	1.033925	-16.137598	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32508	1	0	0	0	0	26	1.0372364	-20.101075	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32509	1	0	0	0	0	26	1.0369999	-18.701901	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32510	1	0	0	0	0	26	1.0285336	10.672362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32511	2	0	0	0	0	26	1.0430906	9.343597	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32512	1	0	0	0	0	26	1.0287554	10.684646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32513	1	0	0	0	0	26	1.0285336	10.672362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32514	1	0	0	0	-230.23	26	1.038	-5.420681	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32515	2	0	0	0	0	26	1.0475	-2.253593	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32516	2	0	0	0	0	26	1.0508607	-2.634567	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32517	2	0	0	0	0	26	1.0508992	-2.59977	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32518	2	0	0	0	0	26	1.0475	-1.538777	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32519	2	0	0	0	0	26	1.051305	-2.576374	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32520	2	0	0	0	0	26	1.0475	-1.932476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32521	1	0	0	0	0	26	1.0353079	-6.256832	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32522	1	0	0	0	0	26	1.038	-5.420681	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32523	2	0	0	0	0	26	1.02167	-7.105242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32524	1	0	0	0	0	26	1.021628	-7.113953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32525	1	17.53	8.04	0	0	27	1.0392004	-43.966257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32526	1	15.96	2.32	0	0	27	1.0385832	-44.271457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32527	1	15.96	8.01	0	0	27	1.0386059	-45.253419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32528	1	0	0	0	0	27	1.0293358	-41.466522	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32529	1	0	0	0	0	27	1.0422059	-44.056952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32530	1	15.96	2.62	0	0	27	1.0292756	-41.475545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32531	1	4.02	2.24	0	0	27	1.0333469	-49.920499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32532	1	18.86	3.57	0	24.58	27	1.0315539	-42.380983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32533	1	9.39	1.71	0	0	27	1.0309769	-42.990253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32534	1	5.25	1.61	0	0	27	1.0331922	-49.574478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32535	1	0	0	0	0	27	1.0332227	-49.571807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32536	1	11.85	1.26	0	0	27	1.0359459	-46.936721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32537	1	0	0	0	0	27	1.0359903	-46.930541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32538	1	11.85	0.93	0	0	27	1.0373858	-45.674091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32539	1	11.85	3.04	0	22.57	27	1.037757	-46.477923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32540	1	13.4	0.4	0	0	27	1.0322915	-50.802434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32541	1	13.4	2.54	0	0	27	1.0331737	-50.095675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32542	1	17.04	4.25	0	0	27	1.0323453	-50.419462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32543	1	18.84	1.1	0	0	27	1.0353096	-49.497852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32544	1	17.79	4.36	0	22.5	27	1.0377307	-49.252525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32545	1	16.81	3.67	0	0	27	1.0364176	-48.644907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32546	1	4.33	0.68	0	0	27	1.0100739	-34.348324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32547	1	6.92	2.91	0	0	27	1.0136573	-36.149237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32548	1	5.84	1.83	0	0	27	1.0347575	-33.72718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32549	1	16.83	2.98	0	0	27	1.0292078	-30.443384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32550	1	16.83	3.44	0	0	27	1.0233393	-30.521683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32551	1	0	0	0	0	27	1.0232693	-31.356445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32552	1	16.83	5.67	0	0	27	1.0231652	-31.364748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32553	1	22.45	6.94	0	0	27	1.0261727	-32.338674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32554	1	0	0	0	0	27	1.0269167	-38.435012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32555	1	17.43	9.11	0	0	27	1.0267708	-38.443919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32556	1	16.32	2.89	0	0	27	1.0380351	-37.033993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32557	1	16.32	2.03	0	0	27	1.0368359	-37.736777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32558	1	16.32	2.6	0	67.39	27	1.0397012	-37.509761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32559	1	21.18	1.52	0	0	27	1.0253815	-55.602904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32560	1	21.8	2.79	0	0	27	1.0220047	-56.21026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32561	1	21.18	4.89	0	0	27	1.0237117	-55.832866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32562	1	0	0	0	0	27	1.0269017	-53.99807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32563	1	21.18	8.62	0	0	27	1.0267664	-54.009909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32564	1	7.51	1.71	0	0	27	1.0258176	-54.006121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32565	1	6.59	1.14	0	0	27	1.0255378	-5.808722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32566	1	0	0	0	0	27	1.0255631	-5.804877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32567	1	6.59	0.58	0	0	27	1.0297028	-5.362504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32568	1	0	0	0	0	27	1.0391257	-3.459433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32569	1	0	0	0	0	27	1.0381735	-5.523172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32570	1	6.59	0.91	0	0	27	1.0390988	-3.463181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32571	1	7.57	1.53	0	0	27	1.0337988	-4.613945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32572	1	0	0	0	0	27	1.0370722	-4.314864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32573	1	4.78	1.04	0	0	27	1.0441987	-7.307369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32574	1	0	0	0	0	27	1.0371336	-4.294829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32575	1	0	0	0	0	27	1.0221726	-5.431198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32576	1	0	0	0	0	27	1.042445	-4.077006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32577	1	5.23	1.26	0	0	27	1.0221471	-5.43404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32578	1	10.95	2.38	0	0	27	1.0237321	-41.676652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32579	1	10.45	3.64	0	0	27	1.0211771	-42.821021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32580	1	9.21	2.59	0	0	27	1.0251798	-41.391396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32581	1	35.96	3.4	0	0	27	1.0248968	-38.781168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32582	1	0	0	0	0	27	1.0244946	-40.24002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32583	1	33.09	6.41	0	0	27	1.0243527	-40.260781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32584	1	30.42	2.59	0	52.94	27	1.0373781	-32.813429	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32585	1	30.42	2.03	0	0	27	1.0243354	-41.002219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32586	1	0	0	0	0	27	1.0282522	-41.582945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32587	1	7.01	0.85	0	0	27	1.0282244	-41.587211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32588	1	7.01	1.68	0	0	27	1.0224126	-42.665604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32589	1	9.54	1.83	0	0	27	1.0218661	-42.613025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32590	1	18.44	7.63	0	0	27	1.0281687	-42.161048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32591	1	11.88	3.9	0	0	27	1.0268271	-40.838851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32592	1	11.03	2.58	0	0	27	1.0289243	-41.84626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32593	1	20.83	9.31	0	0	27	1.0276404	-55.973693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32594	1	0	0	0	0	27	1.0277903	-55.961785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32595	1	20.83	8.91	0	0	27	1.0319467	-54.76206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32596	1	0	0	0	0	27	1.0404503	-50.872479	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32597	1	0	0	0	0	27	1.0345054	-54.346388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32598	1	20.83	7.19	0	0	27	1.0403237	-50.882666	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32599	1	20.83	9.32	0	0	27	1.0289662	-55.328974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32600	1	3.25	1.02	0	0	27	1.0377101	-58.214464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32601	1	0	0	0	0	27	1.0349655	-61.767938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32602	1	8.77	1.2	0	0	27	1.0349326	-61.773044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32603	1	0	0	0	0	27	1.0340823	-61.565355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32604	1	0	0	0	0	27	1.0340823	-61.565355	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32605	1	0	0	0	0	27	1.0340823	-61.565355	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32606	1	0	0	0	0	27	1.0340823	-61.565355	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32607	1	9.98	2.24	0	0	27	1.0340279	-61.571349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32608	1	0	0	0	0	27	1.0341325	-61.560054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32609	1	8.77	3.55	0	3.24	27	1.034802	-60.959269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32610	1	3.79	1.71	0	0	27	1.0382664	-57.577454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32611	1	0	0	0	0	27	1.0382935	-57.575697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32612	1	8.8	0.66	0	0	27	1.0370759	-58.656399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32613	1	4.55	0.96	0	0	27	1.0322401	-62.104274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32614	1	18.14	5.23	0	0	27	1.031648	-47.71823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32615	1	0	0	0	0	27	1.0324257	-43.375802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32616	1	0	0	0	0	27	1.0344402	-47.176297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32617	1	19.19	4.06	0	0	27	1.0323357	-43.385586	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32618	1	18.14	3.55	0	0	27	1.027722	-49.751221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32619	1	5.49	1.92	0	0	27	1.0336761	-48.843254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32620	1	14.49	4.56	0	0	27	1.0282929	-49.508905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32621	1	14.49	3.01	0	0	27	1.0291157	-49.331984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32622	1	16.29	1.77	0	0	27	1.0282051	-49.570206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32623	1	25.1	3.59	0	0	27	1.023105	-62.649858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32624	1	22.63	10.36	0	0	27	1.0200668	-63.528896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32625	1	0	0	0	0	27	1.0294697	-61.914388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32626	1	25.1	14.74	0	0	27	1.0292457	-61.927047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32627	1	25.1	7.54	0	0	27	1.024786	-61.272295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32628	1	0	0	0	0	27	1.0249238	-61.257478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32629	1	16.84	3.11	0	0	27	1.0277088	-62.755765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32630	1	0	0	0	0	27	1.0270915	-64.597369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32631	1	27.41	10.93	0	0	27	1.0269111	-64.611302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32632	1	27.41	4.58	0	0	27	1.0365007	-64.238241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32633	1	0	0	0	0	27	1.0246478	-63.500481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32634	1	27.41	4.17	0	0	27	1.0245335	-63.516544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32635	1	27.41	7.93	0	0	27	1.0331381	-62.385285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32636	1	0	0	0	0	27	1.0125202	-64.457853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32637	1	40.07	11.05	0	0	27	1.0394069	-67.637363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32638	1	0	0	0	0	27	1.0140543	-64.415372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32639	1	0	0	0	117.3	27	1.0368552	-55.186184	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32640	1	0	0	0	0	27	1.0326456	-58.139683	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32641	1	0	0	0	0	27	1.0312838	-61.915769	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32642	1	0	0	0	0	27	1.0312838	-61.915769	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32643	1	40.07	20.41	0	0	27	1.0365336	-55.208492	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32644	1	0	0	0	0	27	1.0201834	-63.749093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32645	1	40.07	10.92	0	0	27	1.0199648	-63.771746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32646	1	80.15	25.56	0	0	27	1.024729	-64.628485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32647	1	18.66	1.01	0	0	27	1.040222	-63.070443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32648	1	18.66	6.38	0	0	27	1.0269547	-63.973192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32649	1	0	0	0	0	27	1.0414605	-63.048752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32650	1	18.66	8.05	0	0	27	1.0413316	-63.059146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32651	1	0	0	0	0	27	1.0291584	-61.010514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32652	1	16.92	3.74	0	0	27	1.0290727	-61.019992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32653	1	0	0	0	0	27	1.0297012	-62.539216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32654	1	21.61	11.67	0	0	27	1.0295154	-62.551095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32655	1	21.61	0.27	0	0	27	1.0319728	-63.215875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32656	1	16.92	6.96	0	0	27	1.0302602	-59.227402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32657	1	26.64	5.88	0	0	27	1.0299208	-62.421569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32658	1	0	0	0	0	27	1.0300331	-62.407101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32659	1	18.22	1.12	0	176.07	27	1.0379538	-64.449082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32660	1	0	0	0	0	27	1.0337187	-62.229194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32661	1	20.86	2.69	0	0	27	1.0336432	-62.24021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32662	1	11.17	5.28	0	0	27	1.0374807	-62.505949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32663	1	0	0	0	25.88	27	1.0388045	-62.415868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32664	1	12.45	4.62	0	0	27	1.0387186	-62.422851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32665	1	13.13	2.55	0	0	27	1.0272517	-59.429842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32666	1	0	0	0	0	27	1.0268269	-61.923483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32667	1	15.93	3.46	0	0	27	1.026753	-61.932387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32668	1	15.93	3.45	0	63.73	27	1.033448	-60.043631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32669	1	19.65	7.58	0	0	27	1.0269172	-61.445235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32670	1	15.93	9.31	0	0	27	1.0384971	-53.782432	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32671	1	41.45	5.43	0	0	27	1.0216382	-58.529273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32672	1	45.14	8.14	0	0	27	1.0235657	-58.202927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32673	1	0	0	0	0	27	1.0215754	-58.811715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32674	1	41.45	9.22	0	0	27	1.0213583	-58.836145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32675	1	0	0	0	0	27	1.032303	-52.580898	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32676	1	41.45	9.8	0	0	27	1.0218069	-56.307982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32677	1	0	0	0	0	27	1.0336118	-52.206564	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32678	1	0	0	0	0	27	1.0336118	-52.206564	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32679	1	0	0	0	0	27	1.0334625	-52.428831	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32680	1	31.88	13.05	0	0	27	1.0130562	-58.068758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32681	1	31.88	17.95	0	0	27	1.010842	-58.43999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32682	1	31.88	14.07	0	0	27	1.0165927	-57.200354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32683	1	57.98	4.63	0	0	27	1.0113893	-58.326171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32684	1	0	0	0	0	27	1.0115623	-58.288904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32685	1	18.27	7.63	0	0	27	1.0279499	-56.903234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32686	1	0	0	0	0	27	1.0280741	-56.893869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32687	1	0	0	0	0	27	1.0314405	-58.819653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32688	1	18.27	7.81	0	0	27	1.0313159	-58.828404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32689	1	18.27	6.89	0	0	27	1.0291496	-56.226666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32690	1	18.27	3.79	0	0	27	1.0290481	-57.43841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32691	1	18.8	3.74	0	0	27	1.0378243	-60.99005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32692	1	20.97	7.12	0	0	27	1.0402433	-60.911517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32693	1	18.8	4.81	0	0	27	1.0380187	-61.009261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32694	1	0	0	0	0	27	1.0384825	-60.594665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32695	1	18.8	5.58	0	0	27	1.0383784	-60.60594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32696	1	0	0	0	0	27	1.0371516	-56.295689	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32697	1	0	0	0	0	27	1.0446745	-59.408976	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32698	1	0	0	0	0	27	1.0391762	-61.008213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32699	1	0	0	0	0	27	1.0382247	-61.313574	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32700	1	0	0	0	0	27	1.0382247	-61.313574	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32701	1	0	0	0	0	27	1.0376831	-56.149954	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32702	1	32.82	1.1	0	0	27	1.0444832	-59.504864	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32703	1	0	0	0	0	27	1.0378052	-60.948634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32704	1	21.77	7.07	0	0	27	1.0376863	-60.960673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32705	1	21.77	7.85	0	0	27	1.0404296	-60.70153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32706	1	23.93	6.96	0	0	27	1.0372754	-61.528103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32707	1	0	0	0	0	27	1.0374083	-61.515242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32708	1	0	0	0	0	27	1.0379215	-59.69073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32709	1	17.33	5.09	0	0	27	1.0378369	-59.699757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32710	1	13.26	13.33	0	0	27	1.0377793	-59.860796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32711	1	13.26	4.45	0	0	27	1.0432144	-58.839888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32712	1	0	0	0	0	27	1.0411376	-58.780805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32713	1	8.7	2.67	0	0	27	1.0410908	-58.785096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32714	1	26.76	4.33	0	0	27	1.0302351	-53.751614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32715	1	0	0	0	0	27	1.0302638	-53.921701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32716	1	27.14	8.15	0	0	27	1.0300965	-53.937472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32717	1	24.34	6.31	0	0	27	1.0301429	-54.52663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32718	1	27.14	6.33	0	0	27	1.032091	-53.681569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32719	1	0	0	0	0	27	1.0322143	-53.667151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32720	1	5.39	0.98	0	0	27	1.0302245	-54.087797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32721	1	5.26	1.02	0	0	27	1.0393574	-54.094267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32722	1	11.65	2.52	0	0	27	1.0286666	-61.217914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32723	1	0	0	0	0	27	1.028708	-61.196585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32724	1	7	0.41	0	0	27	1.0286885	-61.200444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32725	1	0	0	0	0	27	1.0297501	-61.06092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32726	1	5.51	0.88	0	0	27	1.0297292	-61.063955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32727	1	0	0	0	0	27	1.0287031	-61.033487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32728	1	11.05	5.6	0	0	27	1.0286217	-61.038816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32729	1	9.71	1.53	0	0	27	1.0273822	-61.811975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32730	1	9.71	4.44	0	0	27	1.0277745	-61.421438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32731	1	0	0	0	0	27	1.026161	-60.822297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32732	1	9.71	3.43	0	0	27	1.0261052	-60.827311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32733	1	4.66	0.74	0	36.88	27	1.0373507	-62.59924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32734	1	13.16	5.99	0	0	27	1.0261453	-54.800818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32735	1	0	0	0	0	27	1.0297521	-55.079992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32736	1	0	0	0	0	27	1.0297521	-55.079992	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32737	1	0	0	0	0	27	1.0297521	-55.079992	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32738	1	0	0	0	0	27	1.0297521	-55.079992	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32739	1	10.08	1.58	0	0	27	1.0297101	-55.085269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32740	1	0	0	0	0	27	1.0297959	-55.073857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32741	1	10.08	2.24	0	0	27	1.0249403	-54.347584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32742	1	21.95	7.05	0	0	27	1.0239796	-54.580605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32743	1	9.77	2.25	0	0	27	1.0336946	-56.58629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32744	1	8.23	1.65	0	0	27	1.0346979	-56.870389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32745	1	10.14	4.5	0	0	27	1.0346481	-56.844552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32746	1	15.38	4.6	0	0	27	1.0363968	-58.330511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32747	1	0	0	0	0	27	1.0349525	-58.615489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32748	1	22.01	1	0	0	27	1.0348972	-58.627513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32749	1	15.33	0.71	0	0	27	1.0368102	-58.615771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32750	1	0	0	0	0	27	1.0267161	-42.692058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32751	1	4.5	1.32	0	0	27	1.0266913	-42.694806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32752	1	5.21	1.15	0	0	27	1.0252097	-41.126657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32753	1	0	0	0	0	27	1.0252363	-41.123504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32754	1	7.19	2.2	0	0	27	1.0264283	-42.27298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32755	1	0	0	0	0	27	1.0264718	-42.268811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32756	1	0	0	0	0	27	1.0313265	-44.250671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32757	1	11.24	3.65	0	0	27	1.0312651	-44.257021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32758	1	8.26	3.09	0	0	27	1.0204544	-43.056625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32759	1	8.56	3.36	0	22.65	27	1.035686	-45.046929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32760	1	0	0	0	33.11	27	1.034172	-43.301219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32761	1	11.92	1.21	0	0	27	1.0341256	-43.308529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32762	1	7.5	2.58	0	0	27	1.0320716	-43.632687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32763	1	8.09	2.67	0	0	27	1.0317179	-43.876777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32764	1	5.01	0.31	0	0	27	1.0328349	-42.723614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32765	1	15.39	3.22	0	0	27	1.0222847	-38.865957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32766	1	0	0	0	0	27	1.0223647	-38.856435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32767	1	0	0	0	0	27	1.0166419	-34.460375	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32768	1	0.56	0.04	0	0	27	1.022695	-38.285974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32769	1	15.39	5.89	0	0	27	1.0165322	-34.469262	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32770	1	0	0	0	0	27	1.0293266	-44.710611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32771	1	15.95	3.73	0	0	27	1.0292402	-44.720248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32772	1	0	0	0	0	27	1.0222956	-38.65314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32773	1	15.39	12.01	0	0	27	1.0221362	-38.660887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32774	1	0	0	0	0	27	1.0237876	-44.31391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32775	1	7.26	0.42	0	0	27	1.0237647	-44.318202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32776	1	26.54	12.05	0	0	27	1.0301106	-45.478611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32777	1	38.01	16.85	0	0	27	1.0283518	-37.377887	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32778	1	14.5	7.26	0	0	27	1.0348271	-52.417011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32779	1	7.18	0.65	0	0	27	1.0310644	-51.011685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32780	1	5.48	1.43	0	0	27	1.0267158	-48.782101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32781	1	8.14	1.49	0	40.84	27	1.0329915	-51.735514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32782	1	0	0	0	0	27	1.0323687	-52.790306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32783	1	36.94	14.44	0	0	27	1.0321206	-52.808943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32784	1	37.02	6.72	0	0	27	1.0265805	-48.377557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32785	1	36.94	10.67	0	0	27	1.0333053	-53.025582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32786	1	0	0	0	0	27	1.0297258	-52.895611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32787	1	72.46	11.15	0	0	27	1.0294254	-52.937869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32788	1	37.49	8.53	0	0	27	1.0333564	-49.693947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32789	1	40.71	7.26	0	0	27	1.0361896	-47.581773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32790	1	37.49	8.98	0	0	27	1.0355102	-48.549237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32791	1	37.49	1.74	0	0	27	1.0357699	-47.951036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32792	1	0	0	0	0	27	1.0358937	-47.929683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32793	1	52.11	8.64	0	0	27	1.0370227	-52.658876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32794	1	38.47	16.73	0	0	27	1.0356586	-53.5599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32795	1	50.59	15.51	0	0	27	1.0228386	-53.711878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32796	1	0	0	0	0	27	1.0231608	-53.682149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32797	1	38.47	9.92	0	0	27	1.031006	-52.964327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32798	1	19.39	5.62	0	37.38	27	1.0387706	-53.14219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32799	1	19.39	1.06	0	0	27	1.0373149	-53.819211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32800	1	19.39	6.4	0	0	27	1.0334376	-53.312754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32801	1	19.39	3.39	0	0	27	1.0374253	-53.674322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32802	1	32.89	8.34	0	0	27	1.025587	-49.322693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32803	1	0	0	0	0	27	1.030801	-53.089722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32804	1	32.81	5.03	0	0	27	1.0306717	-53.107467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32805	1	32.81	8.7	0	0	27	1.0258546	-49.782189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32806	1	38.37	17.66	0	0	27	1.0276952	-50.342394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32807	1	19.1	2.32	0	0	27	1.0302039	-52.825398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32808	1	0	0	0	0	27	1.0302811	-52.813471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32809	1	0	0	0	45	27	1.0409809	-53.838153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32810	1	0	0	0	0	27	1.0409809	-53.838153	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32811	1	0	0	0	0	27	1.0409809	-53.838153	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32812	1	0	0	0	0	27	1.0409809	-53.838153	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32813	1	20.22	2.73	0	0	27	1.0408987	-53.849216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32814	1	0	0	0	0	27	1.0405932	-53.820478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32815	1	0	0	0	0	27	1.0376606	-53.97015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32816	1	19.25	6.89	0	0	27	1.0375515	-53.979741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32817	1	11.64	4.7	0	0	27	1.0265765	-45.319669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32818	1	0	0	0	0	27	1.0184776	-36.966411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32819	1	13.6	10.48	0	0	27	1.0183401	-36.972432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32820	1	14.01	4.19	0	0	27	1.0279927	-45.125152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32821	1	0	0	0	91.18	27	1.0365427	-28.582062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32822	1	44.63	22.26	0	0	27	1.0362258	-28.603673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32823	1	44.63	8.37	0	0	27	1.0264731	-28.554658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32824	1	44.63	11.35	0	0	27	1.0221427	-28.635876	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32825	1	0	0	0	0	27	1.0223796	-28.610514	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32826	1	0	0	0	72.42	27	1.037774	-35.90509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32827	1	44.98	16.88	0	0	27	1.0374891	-35.929023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32828	1	46.99	17.1	0	0	27	1.0182606	-28.031191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32829	1	0	0	0	0	27	1.0284154	-44.926039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32830	1	0	0	0	0	27	1.0284154	-44.926039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32831	1	0	0	0	0	27	1.0284154	-44.926039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32832	1	0	0	0	0	27	1.0284154	-44.926039	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32833	1	5.32	1.34	0	0	27	1.0283887	-44.92892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32834	1	0	0	0	0	27	1.0284414	-44.922775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32835	1	5.98	0.76	0	0	27	1.0275254	-45.188743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32836	1	5.32	1.09	0	0	27	1.028032	-45.051001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32837	1	0	0	0	0	27	1.0280552	-45.047869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32838	1	0	0	0	0	27	1.0300172	-22.183066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32839	1	8.01	4.41	0	0	27	1.0299536	-22.186813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32840	1	14.09	1.53	0	0	27	1.0276612	-22.319523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32841	1	0	0	0	0	27	1.0277135	-22.311432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32842	1	0	0	0	0	27	1.0160331	-26.943802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32843	1	14.17	9.73	0	0	27	1.0159028	-26.950424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32844	1	15.66	4.4	0	0	27	1.0176579	-25.174769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32845	1	14.17	7.18	0	0	27	1.0159467	-26.267847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32846	1	0	0	0	0	27	1.031771	-11.397812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32847	1	9.01	1.45	0	0	27	1.0283282	-12.323457	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32848	1	0	0	0	0	27	1.0317941	-11.387751	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32849	1	0	0	0	0	27	1.0317941	-11.387751	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32850	1	0	0	0	0	27	1.0318109	-11.393044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32851	1	0	0	0	0	27	1.031771	-11.397812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32852	1	10.74	2.9	0	0	27	1.0148618	-18.268524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32853	1	9.72	1.31	0	0	27	1.0323427	-11.944252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32854	1	13.72	5	0	0	27	1.0158281	-13.59778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32855	1	0	0	0	0	27	1.0176236	-12.012099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32856	1	7.08	2.4	0	0	27	1.0175818	-12.016212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32857	1	7.08	1.09	0	0	27	1.0225385	-9.981241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32858	1	11.26	2.29	0	0	27	1.0268377	-10.150807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32859	1	0	0	0	0	27	1.0271284	-9.718193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32860	1	11.26	4.04	0	0	27	1.0270626	-9.724284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32861	1	16.43	8.85	0	0	27	1.0259121	-9.744775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32862	1	15.15	2.62	0	-108.09	27	1.0345055	-8.816819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32863	1	0	0	0	0	27	1.0328917	-9.862694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32864	1	15.15	4.62	0	0	27	1.0328034	-9.87027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32865	1	0	0	0	166.56	27	1.0417328	-6.997382	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32866	1	0	0	0	0	27	1.0423952	-8.569175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32867	1	15.15	0.75	0	0	27	1.0416917	-7.006596	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32868	1	6.23	1.7	0	47.11	27	1.0332346	-9.674455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32869	1	0	0	0	0	27	1.0332205	-6.369457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32870	1	23.9	4.61	0	0	27	1.03312	-6.382504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32871	1	19.35	1.52	0	9.87	27	1.0309876	-7.432332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32872	1	21.98	7.56	0	0	27	1.0309829	-7.179045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32873	1	22.23	3.1	0	0	27	1.0312262	-8.882005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32874	1	0	0	0	0	27	1.0313042	-8.869882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32875	1	2.87	1.22	0	0	27	1.0278874	-9.352496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32876	1	5.74	1.76	0	0	27	1.0302762	-7.59749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32877	1	3.11	0.71	0	0	27	1.0201906	-3.937662	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32878	1	29.73	9.87	0	0	27	1.0200136	-3.953414	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32879	1	32.84	13.92	0	0	27	1.0301349	-6.398748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32880	1	33.69	2.54	0	0	27	1.0301464	-6.984655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32881	1	31.35	6.4	0	0	27	1.0192184	-11.096565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32882	1	1.62	0.49	0	0	27	1.0211094	-12.180682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32883	1	1.62	0.18	0	0	27	1.0211035	-12.181553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32884	1	28.3	2.82	0	0	27	1.0303266	-65.126675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32885	1	16.45	1.58	0	0	27	1.0271591	-63.723791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32886	1	0	0	0	0	27	1.027208	-63.715004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32887	1	22.38	7.14	0	0	27	1.0293108	-63.30437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32888	1	0	0	0	0	27	1.0294391	-63.291113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32889	1	25.48	5.57	0	0	27	1.0300243	-63.04428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32890	1	8.26	1.51	0	0	27	1.0285858	-62.884372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32891	1	11.53	4.03	0	0	27	1.0324571	-63.032969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32892	1	0	0	0	0	27	0.9983306	-66.391841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32893	1	7.14	1.54	0	0	27	1.042315	-70.795876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32894	1	0	0	0	0	27	1.0000562	-66.304283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32895	1	0	0	0	0	27	1.0350062	-64.309357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32896	1	7.14	2.5	0	0	27	1.0349627	-64.313082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32897	1	16.5	6.93	0	0	27	1.023387	-64.850171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32898	1	0	0	0	0	27	1.0234933	-64.841687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32899	1	0	0	0	0	27	1.018547	-65.554791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32900	1	18.06	2.58	0	0	27	1.040381	-70.709391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32901	1	0	0	0	0	27	1.0193728	-65.462011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32902	1	33.74	2.06	0	0	27	1.0194708	-65.202195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32903	1	0	0	0	77.31	27	1.0356487	-65.297834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32904	1	35.3	8.8	0	0	27	1.0354511	-65.317932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32905	1	20.92	4.07	0	0	27	1.0267003	-64.587807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32906	1	0	0	0	0	27	1.0267951	-64.575124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32907	1	0	0	0	0	27	1.0358426	-63.421584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32908	1	20.92	3.36	0	0	27	1.0357489	-63.432793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32909	1	20.92	1.33	0	0	27	1.0324214	-64.524901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32910	1	0	0	0	101.1	27	1.035546	-64.569946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32911	1	0	0	0	0	27	1.0319194	-70.247289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32912	1	0	0	0	0	27	1.0371529	-75.249857	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32913	1	0	0	0	0	27	1.0371529	-75.249857	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32914	1	29.04	9.66	0	0	27	1.0353624	-64.586508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32915	1	27.72	2.53	0	0	27	1.0301332	-63.06791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32916	1	17.48	6.01	0	0	27	1.022127	-64.939577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32917	1	0	0	0	12.3	27	1.0306519	-8.007406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32918	1	0	0	0	0	27	1.0228368	-6.69717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32919	1	7.52	1.05	0	0	27	1.0306193	-8.011536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32920	1	14.95	2.31	0	0	27	1.0279632	-5.627475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32921	1	7.57	1.22	0	0	27	1.0457421	-50.91395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32922	1	13.59	2.02	0	0	27	1.0448836	-50.680482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32923	1	15.64	0.72	0	0	27	1.0368419	-53.630405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32924	1	14.46	1.97	0	15.5	27	1.0422927	-52.841871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32925	1	19.94	3.63	0	0	27	1.0407711	-53.043371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32926	1	0	0	0	0	27	1.0408508	-53.031918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32927	1	9.23	2.21	0	0	27	1.0423717	-52.204281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32928	1	4.61	0.75	0	0	27	1.0421207	-52.850865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32929	1	7.9	1.07	0	0	27	1.036022	-57.991654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32930	1	19.55	3.28	0	0	27	1.0320799	-61.219646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32931	1	0	0	0	0	27	1.0321672	-61.208995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32932	1	19.43	5	0	0	27	1.0317118	-61.573025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32933	1	21.2	5.17	0	0	27	1.0325332	-61.0338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32934	1	20.38	3.37	0	0	27	1.0378092	-56.975601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32935	1	20.38	3.55	0	0	27	1.0282542	-59.770068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32936	1	0	0	0	0	27	1.0283385	-59.757481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32937	1	24.58	13.13	0	0	27	1.0280185	-60.049043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32938	1	0	0	0	-11.03	27	1.0382841	-53.132991	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32939	1	0	0	0	0	27	1.0390666	-56.533249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32940	1	24.58	3.29	0	0	27	1.038186	-53.145921	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32941	1	0	0	0	0	27	1.0302673	-61.087772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32942	1	17.54	2.79	0	0	27	1.0302007	-61.097543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32943	1	17.67	1.95	0	0	27	1.0302825	-60.41459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32944	1	0	0	0	0	27	1.0330457	-61.703891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32945	1	18.23	5.56	0	0	27	1.0329433	-61.713188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32946	1	4.82	0.66	0	0	27	1.0387336	-59.791499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32947	1	10.88	0.51	0	0	27	1.033864	-53.287991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32948	1	8.08	0.71	0	0	27	1.0357429	-52.949938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32949	1	0	0	0	0	27	1.0301714	-52.428886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32950	1	6.59	1.51	0	0	27	1.0301372	-52.432919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32951	1	11.64	2.99	0	0	27	1.0365325	-51.912472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32952	1	5.65	1.06	0	0	27	1.0259116	-20.407701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32953	1	6.21	1.76	0	0	27	1.0187469	-20.956686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32954	1	5.5	3.09	0	0	27	1.0277759	-20.041642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32955	1	2.4	0.28	0	31.03	27	1.0301439	-20.792246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32956	1	5.5	0.55	0	0	27	1.0301231	-20.795347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32957	1	23.35	6.65	0	9.82	27	1.0333614	-19.467368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32958	1	0	0	0	0	27	1.0333682	-19.452419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32959	1	19.89	6.95	0	0	27	1.0331503	-18.95413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32960	1	19.89	6.77	0	0	27	1.0319659	-19.530404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32961	1	0	0	0	0	27	1.0320919	-19.51887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32962	1	20.17	5.03	0	26.32	27	1.0327479	-19.688985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32963	1	42.59	12.7	0	0	27	1.0291349	-19.374076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32964	1	0	0	0	253.99	27	1.0370502	-16.906184	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32965	1	0	0	0	0	27	1.0415893	-17.824854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32966	1	42.59	7.68	0	0	27	1.0368629	-16.931459	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32967	1	0	0	0	0	27	1.0318366	-18.674231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32968	1	42.59	14.73	0	0	27	1.0315723	-18.699164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32969	1	0	0	0	0	27	1.0262432	-18.460447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32970	1	42.59	12.78	0	0	27	1.0259962	-18.486621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32971	1	4.68	0.5	0	0	27	1.0252851	-20.881526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32972	1	5.39	0.86	0	0	27	1.0149796	-22.703767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32973	1	0	0	0	0	27	1.015001	-22.700295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32974	1	0	0	0	0	27	1.0333904	-19.555748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32975	1	11.22	3.11	0	0	27	1.0333291	-19.562423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32976	1	0	0	0	0	27	1.0292862	-19.611901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32977	1	11.22	0.63	0	0	27	1.0292559	-19.617939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32978	1	15.23	1.99	0	0	27	1.0296475	-19.852095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32979	1	0	0	0	0	27	1.0297035	-19.843991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32980	1	5.19	1.45	0	0	27	1.0341998	-20.402158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32981	1	0	0	0	0	27	1.0342299	-20.399303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32982	1	6.91	1.45	0	0	27	1.0345678	-19.68615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32983	1	0	0	0	0	27	1.0346013	-19.681919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32984	1	33.68	6.89	0	0	27	1.0245017	-55.186353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32985	1	33.68	7.89	0	0	27	1.0410558	-49.90667	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32986	1	33.68	8.38	0	0	27	1.0211324	-55.679331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32987	1	33.68	6.76	0	0	27	1.0329919	-56.562707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32988	1	35.35	10.28	0	0	27	1.0354974	-52.331083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32989	1	35.35	13.08	0	0	27	1.033482	-54.847569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32990	1	35.35	3.2	0	0	27	1.0379496	-57.60306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32991	1	35.35	3.89	0	77.16	27	1.0402411	-58.310309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32992	1	21.93	6.01	0	0	27	1.0248806	-52.343251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32993	1	0	0	0	0	27	1.0249873	-52.33104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32994	1	0	0	0	0	27	1.0242113	-52.033937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32995	1	21.93	6.78	0	0	27	1.0240753	-52.046504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32996	1	0	0	0	0	27	1.0435049	-46.848764	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32997	1	21.93	3.66	0	0	27	1.043414	-46.861071	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32998	1	0	0	0	0	27	1.0236362	-52.689211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32999	1	21.93	7.31	0	0	27	1.0235022	-52.700332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33000	1	18.38	4.46	0	0	27	1.0241612	-52.260601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33001	1	20.84	8.79	0	0	27	1.025428	-51.76727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33002	1	0	0	0	0	27	1.0253643	-51.741171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33003	1	20.53	2.09	0	0	27	1.025283	-51.75313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33004	1	22.82	7.47	0	0	27	1.024188	-51.576256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33005	1	19.19	4.17	0	0	27	1.0243631	-51.725983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33006	1	19.19	5.23	0	0	27	1.0243947	-51.658085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33007	1	0.34	0.09	0	0	27	1.0262948	-50.839981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33008	1	19.19	1.76	0	0	27	1.026224	-50.851011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33009	1	20.16	10.55	0	0	27	1.0245937	-51.334221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33010	1	5.61	0.61	0	0	27	1.0333768	-54.538332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33011	1	0	0	0	0	27	1.0245234	-53.651721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33012	1	6.5	1.01	0	0	27	1.0244973	-53.655833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33013	1	13.83	4.08	0	0	27	1.0310258	-45.923782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33014	1	0.17	0.05	0	-14.27	27	1.0328665	-46.418921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33015	1	13.66	1.04	0	0	27	1.0328191	-46.426248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33016	1	20.28	4.8	0	0	27	1.0301098	-45.189975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33017	1	0	0	0	0	27	1.0380436	-44.579094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33018	1	8.77	3.12	0	0	27	1.0379859	-44.583834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33019	1	8.77	1.04	0	30.64	27	1.0396092	-45.054789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33020	1	9.23	1.4	0	0	27	1.0303666	-44.131701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33021	1	20.12	4.31	0	0	27	1.0278097	-47.162766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33022	1	20.12	5.76	0	0	27	1.03629	-46.759484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33023	1	20.12	1.72	0	0	27	1.0369995	-47.252809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33024	1	20.12	1.44	0	0	27	1.0337817	-47.323901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33025	1	0	0	0	0	27	1.0338545	-47.312756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33026	1	11.07	4.17	0	0	27	1.0321751	-13.747914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33027	1	5.43	0.71	0	0	27	1.0318287	-14.337597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33028	1	5.43	1.74	0	23.71	27	1.0337628	-12.840614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33029	1	0	0	0	0	27	1.0335207	-12.834596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33030	1	5.91	2.2	0	0	27	1.0287098	-11.196455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33031	1	0	0	0	0	27	1.0346857	-10.424402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33032	1	5.91	1.63	0	0	27	1.0346547	-10.427593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33033	1	6.12	1.45	0	3.88	27	1.037059	-10.487192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33034	1	13.74	4.34	0	0	27	1.0252016	-39.265677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33035	1	11.99	1.02	0	0	27	1.0282777	-40.241895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33036	1	10.89	4.91	0	0	27	1.0266305	-37.036552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33037	1	0	0	0	0	27	1.0193394	-25.974139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33038	1	5.74	1.62	0	0	27	1.0193051	-25.977498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33039	1	6.67	4.31	0	0	27	1.0261153	-24.570787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33040	1	5.4	1.09	0	0	27	1.0238158	-26.774145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33041	1	11.58	2.78	0	0	27	1.0223111	-42.869711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33042	1	6.43	1.68	0	0	27	1.0223834	-42.490509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33043	1	6.43	1.2	0	0	27	1.0225224	-41.926847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33044	1	7.62	1.64	0	0	27	1.0355769	-37.450469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33045	1	7.62	3.3	0	0	27	1.0275371	-35.505213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33046	1	0	0	0	0	27	1.0151399	-27.734816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33047	1	42.55	9.63	0	0	27	1.0149287	-27.757992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33048	1	42.55	25.53	0	0	27	1.0129943	-29.279894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33049	1	42.66	9.83	0	0	27	1.0104677	-29.39429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33050	1	42.55	11.39	0	0	27	1.0079782	-29.202851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33051	1	0	0	0	0	27	1.0082064	-29.179896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33052	1	39.01	11.18	0	0	27	1.0274885	-32.391417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33053	1	39.01	23.96	0	0	27	1.0301831	-31.369707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33054	1	49.32	19.49	0	0	27	1.0254167	-34.79549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33055	1	39.01	4.83	0	132.7	27	1.03588	-32.110744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33056	1	15.84	5.36	0	0	27	1.0211606	-41.362435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33057	1	12.3	3.66	0	0	27	1.0205452	-40.224519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33058	1	7.75	2.5	0	0	27	1.0251847	-38.045903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33059	1	0	0	0	0	27	1.0250644	-28.205021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33060	1	15.5	4.1	0	0	27	1.024976	-28.213682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33061	1	0	0	0	0	27	1.0315771	-44.26057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33062	1	3.8	0.43	0	0	27	1.0315632	-44.26292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33063	1	16.19	3.3	0	39.75	27	1.036123	-43.355017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33064	1	11.83	4.8	0	0	27	1.0332998	-43.891955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33065	1	0	0	0	0	27	1.0358727	-60.35342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33066	1	6.74	1.89	0	0	27	1.035837	-60.357309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33067	1	0	0	0	0	27	1.0343451	-60.352736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33068	1	10.46	2.26	0	0	27	1.0342934	-60.358271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33069	1	7.52	0.94	0	0	27	1.0361812	-60.241274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33070	1	15.31	2.39	0	0	27	1.0364653	-58.734855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33071	1	14.99	4.68	0	22.39	27	1.0377929	-59.677377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33072	1	0	0	0	0	27	1.0361271	-59.834866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33073	1	14.68	7.4	0	0	27	1.0360055	-59.843104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33074	1	21.64	5.03	0	0	27	1.0299951	-55.018752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33075	1	17.46	2.09	0	0	27	1.033831	-54.715885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33076	1	17.46	2.29	0	0	27	1.0275869	-55.201421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33077	1	49.4	12.13	0	0	27	1.0183052	-57.572552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33078	1	25.77	6	0	0	27	1.0191701	-57.165615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33079	1	0	0	0	0	27	1.0193035	-57.15089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33080	1	45.35	6.14	0	0	27	1.0289836	-57.66413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33081	1	25.77	3.87	0	0	27	1.0202218	-56.754708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33082	1	28.07	10.25	0	0	27	1.0224553	-57.667068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33083	1	28.07	4.14	0	93.97	27	1.0386999	-56.179354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33084	1	28.07	4.08	0	0	27	1.0185019	-56.954003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33085	1	28.07	7.38	0	0	27	1.017125	-57.558138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33086	1	28.3	9.4	0	0	27	1.0129491	-57.981976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33087	1	25.72	17.06	0	129.76	27	1.0337249	-57.52961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33088	1	25.72	12.61	0	0	27	1.0137712	-57.94943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33089	1	25.72	6.92	0	0	27	1.0147598	-57.84366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33090	1	0	0	0	0	27	1.0094397	-59.082989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33091	1	53.48	15.66	0	0	27	1.009142	-59.114071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33092	1	26.11	10.08	0	0	27	1.0117285	-58.245388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33093	1	0	0	0	0	27	1.014192	-58.305455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33094	1	32.3	3.9	0	0	27	1.0140551	-58.325398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33095	1	0	0	0	0	27	1.0119363	-58.639868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33096	1	25.98	4.09	0	0	27	1.0118225	-58.653962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33097	1	23.63	6.28	0	0	27	1.0176472	-57.743974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33098	1	0	0	0	0	27	1.0280606	-54.050012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33099	1	32.44	14.64	0	0	27	1.0277997	-54.068794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33100	1	32.44	9.07	0	0	27	1.0251483	-54.642996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33101	1	46.23	15.67	0	0	27	1.0103571	-59.73356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33102	1	0	0	0	0	27	1.0137782	-59.69435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33103	1	32.44	7.61	0	0	27	1.0136192	-59.711401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33104	1	17.27	5.22	0	0	27	1.0390239	-51.141246	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33105	1	0	0	0	0	27	1.0153716	-57.59305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33106	1	19.64	2.59	0	0	27	1.0152956	-57.603976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33107	1	0	0	0	0	27	1.0265723	-56.917953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33108	1	19.58	4.95	0	0	27	1.0264749	-56.928079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33109	1	35.32	6.72	0	0	27	1.0178078	-56.99982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33110	1	39.06	14.99	0	0	27	1.0209967	-57.158473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33111	1	37.89	11.59	0	0	27	1.0159946	-57.655128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33112	1	50.01	12.92	0	0	27	1.0160549	-57.402736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33113	1	7.26	1.38	0	0	27	1.0336621	-62.567783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33114	1	3.34	1.23	0	0	27	1.0354577	-62.566647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33115	1	0	0	0	0	27	1.0354779	-62.564897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33116	1	9.87	1.79	0	0	27	1.0293094	-62.876998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33117	1	12.91	3.23	0	0	27	1.0324651	-62.472944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33118	1	9.56	0.95	0	0	27	1.0324444	-62.333292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33119	1	0	0	0	0	27	1.0353198	-59.762573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33120	1	9.07	2.18	0	0	27	1.0352723	-59.768056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33121	1	6.61	5.3	0	0	27	1.0307208	-63.416789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33122	1	0	0	0	0	27	1.0340781	-61.024369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33123	1	11.5	4	0	0	27	1.0340015	-61.031172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33124	1	0	0	0	0	27	1.0360677	-61.365571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33125	1	7.77	1.54	0	0	27	1.036031	-61.370008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33126	1	10.52	3.42	0	0	27	1.0369101	-60.502045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33127	1	0	0	0	0	27	1.0412043	-59.385426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33128	1	12.06	2.67	0	0	27	1.0411454	-59.391399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33129	1	0	0	0	0	27	1.0351374	-60.994334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33130	1	0	0	0	0	27	1.0351374	-60.994334	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33131	1	0	0	0	0	27	1.0351374	-60.994334	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33132	1	0	0	0	0	27	1.0351374	-60.994334	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33133	1	0	0	0	0	27	1.0352608	-60.98632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33134	1	15.8	8.47	0	0	27	1.0350086	-61.002688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33135	1	7.04	0.65	0	0	27	1.0372159	-58.841715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33136	1	10.29	1.23	0	0	27	1.036477	-62.011754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33137	1	0	0	0	0	27	1.0363776	-61.02833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33138	1	12.93	1.6	0	0	27	1.0363338	-61.035244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33139	1	10.6	1.03	0	0	27	1.0362706	-61.951807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33140	1	0	0	0	26.74	27	1.0380012	-61.880129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33141	1	17.92	5.55	0	0	27	1.0379046	-61.889096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33142	1	0	0	0	0	27	1.0367014	-61.498858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33143	1	18.63	2.26	0	0	27	1.036627	-61.509612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33144	1	17.31	1.96	0	0	27	1.0375677	-61.940262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33145	1	0	0	0	0	27	1.036374	-59.94684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33146	1	11.29	1.54	0	0	27	1.0363281	-59.953153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33147	1	0	0	0	0	27	1.0408848	-51.392558	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33148	1	0	0	0	0	27	1.0254335	-55.548838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33149	1	39.75	14.08	0	0	27	1.040659	-51.413198	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33150	1	39.75	10.58	0	0	27	1.0173931	-56.787863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33151	1	0	0	0	0	27	1.0216849	-56.391072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33152	1	0	0	0	0	27	1.0216849	-56.391072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33153	1	0	0	0	0	27	1.0216849	-56.391072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33154	1	0	0	0	0	27	1.0216849	-56.391072	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33155	1	40.37	16.21	0	0	27	1.0214206	-56.413142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33156	1	0	0	0	0	27	1.0219857	-56.368209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33157	1	0	0	0	0	27	1.0192756	-56.638558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33158	1	40.37	9.78	0	0	27	1.0190726	-56.661926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33159	1	0	0	0	0	27	1.0254283	-55.181516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33160	1	39.75	3.33	0	0	27	1.0253017	-55.206209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33161	1	0	0	0	0	27	1.0199875	-56.368055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33162	1	11.1	3.47	0	0	27	1.0199273	-56.37391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33163	1	4.39	1.03	0	0	27	1.0244353	-56.67177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33164	1	8.79	1.51	0	0	27	1.0239741	-58.382214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33165	1	7.41	0.41	0	0	27	1.0253253	-7.320136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33166	1	0	0	0	0	27	1.0243772	-5.663594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33167	1	6.18	0.82	0	0	27	1.0243535	-5.667481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33168	1	13.09	2.49	0	0	27	1.0267019	-8.250544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33169	1	0	0	0	-17.62	27	1.0273693	-1.191785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33170	1	0	0	0	0	27	1.0307383	-0.709925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33171	1	4.35	0.99	0	0	27	1.0273462	-1.194173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33172	1	0	0	0	0	27	1.0331496	-2.237499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33173	1	8.7	2.01	0	0	27	1.0331081	-2.242282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33174	1	0	0	0	0	27	1.0305166	-0.505372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33175	1	0	0	0	0	27	1.0345692	-1.051205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33176	1	7.45	0.64	0	0	27	1.0304895	-0.509463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33177	1	0	0	0	0	27	1.0288975	-0.593945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33178	1	0	0	0	0	27	1.034705	-0.42393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33179	1	0	0	0	0	27	1.0378796	-0.331907	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33180	1	0	0	0	0	27	1.0378796	-0.331907	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33181	1	7.45	1.82	0	0	27	1.0288646	-0.597942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33182	1	0	0	0	0	27	1.0288891	-0.590553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33183	1	0	0	0	0	27	1.0288047	-0.57182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33184	1	0	0	0	0	27	1.0390534	-0.248616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33185	1	7.45	2.2	0	0	27	1.0287645	-0.576018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33186	1	7.3	1.18	0	23.93	27	1.0340072	-58.594435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33187	1	15.92	3.34	0	0	27	1.0287053	-60.295947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33188	1	23.83	7.97	0	0	27	1.034489	-54.632249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33189	1	0	0	0	64.4	27	1.0431795	-53.601382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33190	1	0	0	0	0	27	1.0431795	-53.601382	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33191	1	0	0	0	0	27	1.0431795	-53.601382	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33192	1	0	0	0	0	27	1.0431795	-53.601382	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33193	1	24.69	1	0	0	27	1.0431037	-53.615905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33194	1	0	0	0	0	27	1.0424948	-53.576042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33195	1	0	0	0	0	27	1.0370144	-54.311006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33196	1	28.88	7.54	0	0	27	1.0368733	-54.327163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33197	1	23.83	3.63	0	0	27	1.0398938	-52.994271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33198	1	0	0	0	0	27	1.0353834	-52.150538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33199	1	0	0	0	0	27	1.0353834	-52.150538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33200	1	0	0	0	0	27	1.0353834	-52.150538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33201	1	0	0	0	0	27	1.0353834	-52.150538	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33202	1	11.31	4.14	0	0	27	1.0353154	-52.156674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33203	1	0	0	0	0	27	1.0354525	-52.144922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33204	1	0	0	0	0	27	1.037042	-51.933357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33205	1	6.18	0.46	0	0	27	1.03702	-51.936839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33206	1	6.18	0.6	0	0	27	1.0361877	-52.070155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33207	1	18.84	2.94	0	0	27	1.0213483	-55.884173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33208	1	18.84	2.21	0	0	27	1.020091	-56.057305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33209	1	0	0	0	0	27	1.0201615	-56.045179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33210	1	0.7	0.2	0	0	27	1.0198441	-56.049915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33211	1	18.84	4.53	0	0	27	1.0197544	-56.060864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33212	1	13.37	1.1	0	0	27	1.0383165	-51.722429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33213	1	15.66	5.68	0	0	27	1.0254255	-52.67975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33214	1	15.52	4.85	0	0	27	1.0262876	-53.48902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33215	1	0	0	0	0	27	1.0263706	-53.481024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33216	1	15.52	2.43	0	0	27	1.0269873	-51.925652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33217	1	3.72	0.71	0	0	27	1.0262748	-59.66314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33218	1	3.72	1.04	0	0	27	1.0284408	-61.510514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33219	1	4.3	0.45	0	0	27	1.0323634	-61.064695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33220	1	7.99	2.36	0	0	27	1.0288725	-60.446665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33221	1	0	0	0	23.42	27	1.0343544	-61.378124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33222	1	4.3	1.31	0	0	27	1.0343321	-61.380329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33223	1	14.7	6.88	0	0	27	1.0265493	-61.370555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33224	1	14.42	2.99	0	0	27	1.0266328	-62.341364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33225	1	28.72	5.11	0	0	27	1.0269088	-62.611654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33226	1	9.82	3.26	0	0	27	1.0315453	-61.64659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33227	1	9.82	1.99	0	0	27	1.030752	-61.691022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33228	1	0	0	0	0	27	1.0311096	-61.681399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33229	1	9.82	1.48	0	0	27	1.0310713	-61.686638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33230	1	10.72	1.23	0	0	27	1.0284353	-8.353049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33231	1	10.65	1.04	0	0	27	1.0276396	-8.425098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33232	1	0	0	0	0	27	1.0276756	-8.419436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33233	1	0	0	0	0	27	1.0289645	-7.547853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33234	1	23.24	2.2	0	0	27	1.0288746	-7.562309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33235	1	0	0	0	0	27	1.0453354	1.999012	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33236	1	0	0	0	0	27	1.0538842	0.613951	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33237	1	0	0	0	0	27	1.0508353	0.625677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33238	1	24.69	8.03	0	0	27	1.0451896	1.986835	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33239	1	0	0	0	0	27	1.0453549	2.057393	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33240	1	26.79	3.78	0	0	27	1.0294765	-7.717319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33241	1	27.04	4.02	0	11.91	27	1.0294677	-8.211461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33242	1	3.13	0.68	0	0	27	1.0281141	-8.761342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33243	1	8.68	3.41	0	6.18	27	1.0290948	-9.068051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33244	1	0	0	0	0	27	1.0260195	-8.270868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33245	1	8.05	1.3	0	0	27	1.0259891	-8.275234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33246	1	4.78	1.28	0	0	27	1.027292	-8.478108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33247	1	8.23	0.33	0	0	27	1.0310636	-7.150659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33248	1	7.79	0.33	0	0	27	1.0250369	-40.989094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33249	1	0	0	0	0	27	1.024557	-40.090611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33250	1	18.71	0.89	0	0	27	1.0245038	-40.102322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33251	1	6.06	0.85	0	0	27	1.0269652	-45.326888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33252	1	24.37	5.08	0	0	27	1.0335567	-47.801784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33253	1	0	0	0	0	27	1.029943	-48.51077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33254	1	24.37	0.8	0	0	27	1.029864	-48.525441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33255	1	24.37	18.35	0	0	27	1.0281201	-48.88886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33256	1	24.56	5.63	0	0	27	1.0278939	-48.909702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33257	1	0	0	0	0	27	1.0280159	-48.894703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33258	1	0	0	0	0	27	1.0280229	-41.896083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33259	1	5.05	1.19	0	0	27	1.0279981	-41.898699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33260	1	0	0	0	0	27	1.0380011	-44.869672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33261	1	6.97	0.46	0	0	27	1.0379814	-44.873638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33262	1	0	0	0	0	27	1.0034554	-47.131343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33263	1	6.2	1.06	0	0	27	1.0034296	-47.135186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33264	1	6.52	1.39	0	0	27	1.0347475	-43.58075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33265	1	0	0	0	0	27	1.0347785	-43.577117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33266	1	4.72	0.81	0	11.18	27	1.0336571	-42.981231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33267	1	3.04	0.58	0	0	27	1.0364146	-60.276316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33268	1	18.21	5.73	0	0	27	1.0372442	-61.714207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33269	1	11.06	1.6	0	30.91	27	1.041281	-60.826833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33270	1	3.29	0.29	0	0	27	1.0367507	-62.506114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33271	1	0	0	0	0	27	1.043342	-58.372541	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33272	1	0	0	0	0	27	1.044725	-60.247556	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33273	1	20.32	5.17	0	0	27	1.0432467	-58.383367	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33274	1	16.22	4.42	0	0	27	1.0368542	-62.588817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33275	1	16.22	2.39	0	0	27	1.0400373	-62.324171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33276	1	9.32	4.56	0	0	27	1.0381915	-61.886025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33277	1	7.16	0.94	0	0	27	1.0398135	-62.012016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33278	1	0	0	0	0	27	1.0387218	-62.879988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33279	1	5.46	0.93	0	0	27	1.0386966	-62.883313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33280	1	7.47	2.49	0	0	27	1.0388694	-62.626665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33281	1	17.67	2.93	0	-2.09	27	1.0346184	-62.84981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33282	1	0	0	0	0	27	1.0347225	-62.840046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33283	1	0	0	0	0	27	1.0168924	-41.132515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33284	1	7.85	1.92	0	0	27	1.0168496	-41.137054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33285	1	9.19	2.14	0	0	27	1.0279261	-42.598252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33286	1	7.27	1.69	0	43.19	27	1.0352245	-44.70418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33287	1	6.3	1.28	0	0	27	1.0312926	-43.797214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33288	1	6.88	1.61	0	0	27	1.0273956	-41.678767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33289	1	41.29	10.14	0	0	27	1.0072595	-45.60597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33290	1	38.65	16.05	0	0	27	1.0236989	-48.443048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33291	1	38.65	12.1	0	0	27	1.0071314	-46.299308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33292	1	38.65	1.51	0	0	27	1.0110075	-47.340498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33293	1	0	0	0	0	27	1.0267434	-39.612926	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33294	1	38.65	3.47	0	0	27	1.026593	-39.637146	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33295	1	15.49	2.67	0	0	27	1.0389889	-48.264797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33296	1	15.49	8.59	0	77.15	27	1.0412085	-48.490512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33297	1	13.53	1.79	0	0	27	1.0376636	-48.003915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33298	1	0.69	0.3	0	60.4	27	1.0374655	-50.645817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33299	1	6.41	1.76	0	0	27	1.0374289	-50.649258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33300	1	6.41	0.89	0	0	27	1.0365186	-50.728476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33301	1	0	0	0	0	27	1.034815	-50.874366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33302	1	11.94	3.07	0	0	27	1.0347501	-50.881104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33303	1	23.63	5.21	0	0	27	1.0273744	-48.397319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33304	1	23.63	2.08	0	0	27	1.0158588	-48.002622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33305	1	0	0	0	0	27	1.0159313	-47.987766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33306	1	23.63	13.48	0	0	27	1.0265199	-47.794371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33307	1	0	0	0	0	27	1.029809	-44.911536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33308	1	26.16	8.12	0	0	27	1.0296538	-44.9264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33309	1	16.19	5.75	0	0	27	1.0309681	-44.429534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33310	1	0	0	0	0	27	1.0033426	-45.196101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33311	1	7.25	2.03	0	0	27	1.0033018	-45.200114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33312	1	0	0	0	0	27	1.0077127	-43.962996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33313	1	6.29	1.5	0	0	27	1.0076841	-43.966645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33314	1	0	0	0	0	27	1.0106127	-42.57124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33315	1	7.05	2.45	0	0	27	1.0105651	-42.575525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33316	1	13.83	10.47	0	0	27	1.002926	-45.706899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33317	1	0	0	0	0	27	1.0364549	-53.686814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33318	1	13.46	4.8	0	0	27	1.0363657	-53.694153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33319	1	8.93	1.88	0	28.68	27	1.0424944	-51.829828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33320	1	5.99	1.74	0	0	27	1.0330668	-52.207605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33321	1	0	0	0	0	27	1.0331026	-52.204029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33322	1	5.66	0.73	0	23.54	27	1.0380386	-55.087615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33323	1	9.71	2.3	0	0	27	1.035593	-56.461372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33324	1	10.37	4.34	0	0	27	1.0356271	-55.359184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33325	1	5.94	1.58	0	0	27	1.0369019	-54.722447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33326	1	9.18	4.06	0	0	27	1.0368755	-54.915522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33327	1	9.4	1.27	0	47.26	27	1.0403861	-53.788592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33328	1	7.23	2.27	0	0	27	1.0316628	-51.278875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33329	1	22.62	7.06	0	0	27	1.0357245	-47.163951	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33330	1	9.57	0.94	0	0	27	1.0304874	-50.056532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33331	1	0	0	0	0	27	1.0374302	-51.17234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33332	1	9.95	1.75	0	0	27	1.0373881	-51.177938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33333	1	3.69	0.93	0	0	27	1.0284236	-59.4196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33334	1	7.81	1.21	0	0	27	1.0259432	-40.891376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33335	1	17.77	2.75	0	0	27	1.023954	-40.024943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33336	1	4.75	0.33	0	0	27	1.0408275	-9.827229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33337	1	12.37	2.78	0	0	27	1.039661	-10.116918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33338	1	38.29	14.47	0	0	27	1.0147767	-25.900073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33339	1	0	0	0	0	27	1.0310275	-22.746426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33340	1	38.29	5.52	0	0	27	1.0308954	-22.767651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33341	1	41.15	4.04	0	0	27	1.024768	-23.901804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33342	1	41.36	2.51	0	0	27	1.022742	-24.351146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33343	1	4.68	0.05	0	0	27	1.0130219	-26.876076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33344	1	8.86	2.29	0	0	27	1.0259458	-54.715171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33345	1	10.13	3.9	0	0	27	1.0233498	-54.952771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33346	1	0	0	0	0	27	1.0234145	-54.94669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33347	1	0	0	0	0	27	1.0424353	-51.402787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33348	1	24.46	1.8	0	0	27	1.0423526	-51.415814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33349	1	0	0	0	0	27	1.0327847	-51.450215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33350	1	23.7	6.59	0	0	27	1.0326469	-51.463725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33351	1	22.92	4.73	0	0	27	1.0405767	-51.95829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33352	1	26.02	8.22	0	0	27	1.0411122	-51.615267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33353	1	0	0	0	0	27	1.0281286	-53.404979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33354	1	9.17	3.39	0	0	27	1.0280666	-53.410261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33355	1	12.71	5.3	0	0	27	1.0253459	-56.086263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33356	1	0	0	0	0	27	1.0210207	-55.702029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33357	1	4.48	2.32	0	0	27	1.0209835	-55.704403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33358	1	9.65	2.91	0	0	27	1.0280512	-8.216981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33359	1	6.3	1.41	0	0	27	1.0343237	-18.801662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33360	1	13.49	0.45	0	0	27	1.0335327	-20.569564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33361	1	0	0	0	0	27	1.03528	-20.305599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33362	1	26.98	5.15	0	0	27	1.0351604	-20.320494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33363	1	37.02	5.51	0	0	27	1.011064	-26.49864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33364	1	34.03	2.82	0	0	27	1.0121725	-28.918075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33365	1	0	0	0	0	27	1.0386723	-17.64299	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33366	1	0	0	0	0	27	1.0366214	-19.52536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33367	1	29.74	14.37	0	0	27	1.0384482	-17.656521	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33368	1	10.78	5.05	0	0	27	1.0239348	-53.251615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33369	1	3.88	1.09	0	0	27	1.0242165	-52.867501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33370	1	0	0	0	0	27	1.0211073	-55.049883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33371	1	11.61	2.08	0	0	27	1.0210583	-55.056653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33372	1	23.68	7.73	0	0	27	1.0220728	-55.288442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33373	1	0	0	0	0	27	1.0347519	-53.263753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33374	1	38.66	5.88	0	0	27	1.034594	-53.285493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33375	1	0	0	0	0	27	1.0313024	-52.031498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33376	1	0	0	0	0	27	1.0404929	-54.821194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33377	1	36.58	8.84	0	0	27	1.0310972	-52.052981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33378	1	28.8	10.81	0	0	27	1.0379424	-52.332864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33379	1	19.03	4.12	0	0	27	1.039349	-51.86391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33380	1	19.03	4.47	0	0	27	1.0336069	-53.440388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33381	1	0	0	0	0	27	1.0374969	-52.389499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33382	1	23.74	4.39	0	0	27	1.0373877	-52.403393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33383	1	32.79	6.95	0	76.36	27	1.0402978	-52.727796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33384	1	39.52	10.31	0	0	27	1.0367367	-52.940859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33385	1	18.91	4.09	0	0	27	1.0418489	-51.980132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33386	1	18.99	1.96	0	0	27	1.0395419	-52.283877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33387	1	0	0	0	0	27	1.0358682	-51.163556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33388	1	0	0	0	0	27	1.0344727	-54.23779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33389	1	0	0	0	0	27	1.0347323	-55.426902	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33390	1	0	0	0	0	27	1.0347323	-55.426902	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33391	1	77.9	10.08	0	0	27	1.0355571	-51.203816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33392	1	72.59	19.58	0	106.61	27	1.0394306	-53.198498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33393	1	0	0	0	0	27	1.0386581	-53.143637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33394	1	0	0	0	98.17	27	1.0413387	-52.737854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33395	1	29.82	7.32	0	0	27	1.0411817	-52.754096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33396	1	29.82	11.02	0	0	27	1.0395633	-52.098442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33397	1	51.23	8.05	0	0	27	1.0354247	-53.766295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33398	1	34.4	4.86	0	0	27	1.032922	-53.748441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33399	1	31.16	4.83	0	0	27	1.0315544	-51.105735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33400	1	0	0	0	0	27	1.0298652	-52.143809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33401	1	0	0	0	0	27	1.0437422	-55.114259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33402	1	17.68	5.42	0	0	27	1.0297652	-52.154473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33403	1	19.81	6.38	0	0	27	1.0357081	-51.144139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33404	1	0	0	0	0	27	1.030232	-51.491294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33405	1	0	0	0	0	27	1.0425336	-54.455321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33406	1	22.67	12.81	0	0	27	1.0300474	-51.502378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33407	1	22.67	6.48	0	0	27	1.0271144	-50.245525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33408	1	0	0	0	0	27	1.0402428	-50.407417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33409	1	22.67	5.77	0	0	27	1.0401262	-50.419051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33410	1	22.67	3.01	0	0	27	1.0388638	-50.599839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33411	1	0	0	0	0	27	1.0333158	-51.826268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33412	1	17.73	8.06	0	0	27	1.0366533	-54.208582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33413	1	0	0	0	0	27	1.0335119	-51.757082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33414	1	0	0	0	0	27	1.0295933	-51.267401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33415	1	17.73	1.5	0	0	27	1.0295297	-51.277979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33416	1	0	0	0	0	27	1.0367496	-50.969986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33417	1	17.73	4.21	0	0	27	1.0366607	-50.97931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33418	1	0	0	0	36.54	27	1.0323083	-51.378941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33419	1	27.26	1.27	0	0	27	1.0322225	-51.39386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33420	1	0	0	0	0	27	1.0357481	-53.125636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33421	1	0	0	0	0	27	1.0354775	-53.171337	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33422	1	16.84	4.57	0	0	27	1.0289525	-54.316621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33423	1	0	0	0	0	27	1.0354775	-53.171337	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33424	1	0	0	0	0	27	1.0358405	-53.115973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33425	1	0	0	0	0	27	1.0357481	-53.125636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33426	1	29.84	5.53	0	0	27	1.0314402	-51.512337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33427	1	36.32	10.14	0	9.36	27	1.0332893	-53.543886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33428	1	0	0	0	0	27	1.0360192	-43.607292	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33429	1	0	0	0	0	27	1.0361528	-46.174209	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33430	1	56.14	7.09	0	0	27	1.0358066	-43.638543	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33431	1	0	0	0	0	27	1.0326356	-51.404347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33432	1	53.04	13.94	0	0	27	1.0323741	-51.431352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33433	1	41.64	1.9	0	0	27	1.0324827	-51.095653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33434	1	36.8	17.07	0	0	27	1.0288928	-51.110568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33435	1	22.34	7.31	0	0	27	1.0300309	-51.268824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33436	1	0	0	0	0	27	1.0301524	-51.257458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33437	1	22.34	3.92	0	0	27	1.0369349	-50.91713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33438	1	42.09	13.46	0	0	27	1.0270997	-50.379508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33439	1	40.85	10.65	0	0	27	1.0255806	-48.645413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33440	1	40.85	16.49	0	0	27	1.0251039	-48.940685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33441	1	40.85	25.64	0	118.11	27	1.0374664	-48.864426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33442	1	0	0	0	0	27	1.0291202	-49.513625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33443	1	40.85	7.41	0	0	27	1.0289257	-49.537486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33444	1	16.72	3.9	0	0	27	1.0369593	-52.80635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33445	1	0	0	0	0	27	1.0386962	-52.565339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33446	1	31.74	6.54	0	0	27	1.0385539	-52.584189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33447	1	32.12	6.78	0	0	27	1.0359478	-52.560865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33448	1	31.74	8.54	0	0	27	1.032074	-53.346328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33449	1	51.53	12.29	0	0	27	1.0310883	-52.245442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33450	1	38.13	16.87	0	0	27	1.0334227	-53.129004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33451	1	38.13	17.33	0	0	27	1.0270928	-42.960144	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33452	1	38.13	8.19	0	0	27	1.0336238	-52.060822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33453	1	31.74	9.47	0	0	27	1.0316277	-53.624939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33454	1	33.19	11.12	0	0	27	1.0314487	-53.641869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33455	1	15.78	6.43	0	0	27	1.0364254	-52.500458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33456	1	33.19	18.32	0	0	27	1.0361428	-52.518741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33457	1	33.19	13.97	0	0	27	1.0345287	-53.757169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33458	1	0	0	0	0	27	1.0364295	-52.021224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33459	1	33.19	7.69	0	0	27	1.0362567	-52.040528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33460	1	21.41	9.35	0	0	27	1.036069	-52.531526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33461	1	21.41	2.1	0	0	27	1.0367022	-52.912788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33462	1	0	0	0	0	27	1.0406364	-52.098511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33463	1	43.48	15.44	0	0	27	1.0403708	-52.119958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33464	1	27.57	7.55	0	0	27	1.0367473	-53.091451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33465	1	22.07	1.82	0	0	27	1.0401592	-52.033065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33466	1	0	0	0	0	27	1.039135	-52.668896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33467	1	38.82	4.28	0	0	27	1.0389893	-52.690723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33468	1	15.78	6.22	0	0	27	1.0330159	-53.20975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33469	1	15.78	5.1	0	0	27	1.035581	-53.748406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33470	1	29.06	4.13	0	0	27	1.0418812	-51.887032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33471	1	29.06	1.48	0	0	27	1.0434719	-51.77797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33472	1	29.06	7.5	0	75.58	27	1.0373512	-53.654997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33473	1	0	0	0	0	27	1.0375915	-52.552022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33474	1	29.47	8.47	0	0	27	1.0374324	-52.568346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33475	1	14.69	4.95	0	0	27	1.0407678	-52.089157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33476	1	0	0	0	0	27	1.0384647	-52.115514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33477	1	14.61	6.54	0	0	27	1.0383582	-52.123574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33478	1	0	0	0	0	27	1.0239999	-46.23563	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33479	1	0	0	0	0	27	1.0436778	-48.265253	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33480	1	13.65	4.64	0	0	27	1.0443544	-51.622119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33481	1	14.61	1.86	0	0	27	1.0436245	-48.273126	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33482	1	0	0	0	0	27	1.0433487	-48.416976	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33483	1	0	0	0	67.25	27	1.0343173	-53.236634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33484	1	13.65	3.76	0	0	27	1.034243	-53.244523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33485	1	34.55	4.52	0	0	27	1.0382008	-51.087595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33486	1	0	0	0	0	27	1.0383345	-51.068251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33487	1	0	0	0	0	27	1.0313557	-53.479967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33488	1	0	0	0	0	27	1.0313557	-53.479967	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33489	1	0	0	0	0	27	1.0313557	-53.479967	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33490	1	0	0	0	0	27	1.0313557	-53.479967	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33491	1	30.18	3.41	0	0	27	1.031515	-53.463816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33492	1	30.18	8.43	0	0	27	1.0312111	-53.495665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33493	1	31.3	3.63	0	0	27	1.0204947	-54.284849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33494	1	26.53	2.88	0	0	27	1.0376263	-50.958049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33495	1	26.53	4.34	0	0	27	1.0337509	-48.80904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33496	1	26.53	8.14	0	0	27	1.0275828	-49.903101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33497	1	0	0	0	0	27	1.0277173	-49.889473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33498	1	26.53	3.43	0	0	27	1.0271573	-49.766703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33499	1	0	0	0	0	27	1.0370841	-52.434816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33500	1	35.52	10.1	0	0	27	1.0368864	-52.454266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33501	1	0	0	0	0	27	1.0291487	-43.438557	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33502	1	0	0	0	0	27	1.0306004	-52.492125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33503	1	0	0	0	0	27	1.074985	-64.707332	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33504	1	0	0	0	0	27	1.074985	-64.707332	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33505	1	35.52	0.52	0	0	27	1.0290481	-43.459705	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33506	1	0	0	0	120.02	27	1.0413044	-53.540985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33507	1	35.52	8.44	0	0	27	1.0411345	-53.56101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33508	1	24.05	7.01	0	0	27	1.0268896	-52.274902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33509	1	17.92	11.42	0	0	27	1.0380272	-52.670385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33510	1	0	0	0	0	27	1.024539	-52.772314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33511	1	0	0	0	0	27	1.0211665	-58.516508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33512	1	0	0	0	0	27	1.0210188	-57.699954	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33513	1	0	0	0	0	27	1.0210188	-57.699954	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33514	1	16.75	1.91	0	0	27	1.0244695	-52.782965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33515	1	40.6	11.7	0	0	27	1.0259415	-55.04408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33516	1	0	0	0	0	27	1.0261608	-55.019498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33517	1	0	0	0	0	27	1.030156	-56.794472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33518	1	40.6	15.77	0	0	27	1.0298926	-56.817774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33519	1	40.6	17.45	0	0	27	1.0333555	-53.756643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33520	1	50.45	7.71	0	0	27	1.0329211	-54.170098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33521	1	0	0	0	0	27	1.0164684	-57.266766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33522	1	22.46	5.13	0	0	27	1.0163722	-57.278778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33523	1	22.46	10.58	0	0	27	1.0208433	-56.182054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33524	1	22.46	3.47	0	0	27	1.0141033	-57.739315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33525	1	0	0	0	0	27	1.0221115	-55.897414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33526	1	37.16	4.65	0	0	27	1.0219821	-55.920439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33527	1	9.97	2.66	0	0	27	1.0298338	-55.094829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33528	1	0	0	0	0	27	1.0301131	-54.235024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33529	1	9.85	4.72	0	0	27	1.0300378	-54.239933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33530	1	0	0	0	0	27	1.0384884	-59.415168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33531	1	7.45	1.03	0	0	27	1.0384605	-59.418996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33532	1	0	0	0	0	27	1.0366933	-59.971599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33533	1	6.49	2.4	0	0	27	1.0366521	-59.97526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33534	1	17.03	1.11	0	0	27	1.0367938	-59.849274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33535	1	11.52	2.65	0	0	27	1.0376577	-59.419552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33536	1	0	0	0	-9.86	27	1.0381162	-55.673027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33537	1	22.63	5.2	0	0	27	1.0392343	-58.49174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33538	1	0	0	0	0	27	1.0387753	-55.55912	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33539	1	0	0	0	0	27	1.0387697	-59.092829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33540	1	11.5	1.72	0	0	27	1.038724	-59.09878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33541	1	9.06	2.88	0	0	27	1.0364523	-59.835371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33542	1	0	0	0	0	27	1.0264893	-64.920178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33543	1	42.45	7.14	0	0	27	1.026291	-64.946637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33544	1	25.94	0.22	0	0	27	1.0144577	-63.961275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33545	1	0	0	0	0	27	1.0313692	-64.787845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33546	1	0	0	0	0	27	1.0146887	-69.651095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33547	1	0	0	0	0	27	1.0043614	-76.024252	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33548	1	0	0	0	0	27	1.0043614	-76.024252	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33549	1	25.94	16.75	0	0	27	1.0311239	-64.801307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33550	1	0	0	0	0	27	1.0319735	-64.727585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33551	1	42	6.96	0	0	27	1.0155469	-65.465327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33552	1	0	0	0	0	27	1.0157379	-65.439896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33553	1	17.4	5.08	0	143.12	27	1.0371515	-64.72708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33554	1	0	0	0	18.96	27	1.036247	-64.253398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33555	1	0	0	0	0	27	1.0113909	-68.842012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33556	1	8.12	3.11	0	0	27	0.9835401	-76.64993	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33557	1	0	0	0	0	27	0.9986471	-74.690236	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33558	1	0	0	0	0	27	1.0364845	-64.202523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33559	1	0	0	0	0	27	1.036247	-64.253398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33560	1	39.04	15.55	0	0	27	1.0316624	-63.719528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33561	1	78.07	6.93	0	0	27	1.0342927	-62.058145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33562	1	39.04	26.29	0	0	27	1.0127142	-64.193367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33563	1	31.38	15	0	0	27	1.0345688	-61.58819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33564	1	0	0	0	0	27	1.0284558	-56.825018	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33565	1	26.86	4.77	0	0	27	1.038554	-61.075402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33566	1	0	0	0	0	27	1.0316985	-56.370654	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33567	1	26.86	9.16	0	0	27	1.031512	-63.548497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33568	1	0	0	0	0	27	1.0316843	-63.533057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33569	1	32.15	7.05	0	0	27	1.0268567	-63.755849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33570	1	0	0	0	0	27	1.0315402	-64.140944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33571	1	22.48	5.45	0	0	27	1.031418	-64.154121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33572	1	20.92	2.16	0	0	27	1.0271414	-64.955822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33573	1	37.43	11.65	0	0	27	1.0272276	-64.40119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33574	1	0	0	0	0	27	1.0241827	-65.042425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33575	1	20.92	15.9	0	0	27	1.0239705	-65.053016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33576	1	16.03	6.17	0	0	27	1.0360462	-58.085257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33577	1	23.8	8.99	0	0	27	1.0374633	-56.692463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33578	1	0	0	0	18.36	27	1.0397831	-53.359163	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33579	1	0	0	0	0	27	1.0404581	-55.475307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33580	1	34.9	6.49	0	0	27	1.0396514	-53.377093	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33581	1	19.4	5.47	0	0	27	1.0393239	-56.410777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33582	1	0	0	0	0	27	1.0394305	-56.400794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33583	1	10.73	2.47	0	0	27	1.0367449	-60.166888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33584	1	8.59	2.56	0	0	27	1.0399174	-60.117948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33585	1	19.54	1.82	0	0	27	1.0363716	-59.788708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33586	1	0	0	0	0	27	1.0372224	-60.355239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33587	1	11.4	1.38	0	0	27	1.0371864	-60.361205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33588	1	15.86	3.17	0	0	27	1.0287701	-49.38963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33589	1	0	0	0	0	27	1.0288376	-49.379802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33590	1	17.22	4	0	0	27	1.0279838	-49.670148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33591	1	27.58	1.56	0	0	27	1.026432	-50.100083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33592	1	0	0	0	0	27	1.0265239	-50.082864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33593	1	15.05	3.97	0	0	27	1.0310898	-49.219391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33594	1	29.57	5.2	0	0	27	1.0313749	-50.714741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33595	1	29.57	4.91	0	0	27	1.0414391	-45.165558	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33596	1	29.57	1.21	0	0	27	1.0309441	-50.973087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33597	1	29.57	2.92	0	0	27	1.0312766	-50.315826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33598	1	0	0	0	0	27	1.0266483	-50.861913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33599	1	5.71	2.52	0	0	27	1.0266062	-50.865017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33600	1	0	0	0	0	27	1.0318708	-49.302246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33601	1	15.78	7.54	0	0	27	1.0317562	-49.310545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33602	1	14.61	3.65	0	0	27	1.0260653	-50.397477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33603	1	0	0	0	0	27	1.0261425	-50.389954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33604	1	6.77	2.09	0	0	27	1.0276317	-49.52117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33605	1	24.77	16.01	0	0	27	1.0051628	-48.237119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33606	1	0	0	0	0	27	1.0132041	-49.33947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33607	1	17.98	13.68	0	0	27	1.0130101	-49.34938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33608	1	10.17	2.86	0	0	27	1.0208119	-54.448864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33609	1	7.33	1.98	0	0	27	1.021214	-54.133887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33610	1	0	0	0	0	27	1.0225146	-53.478751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33611	1	7.33	1.18	0	0	27	1.0224805	-53.483142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33612	1	10.72	2.15	0	0	27	1.0244089	-51.223415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33613	1	0	0	0	0	27	1.0382159	-60.258651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33614	1	15.68	7.99	0	0	27	1.0240518	-61.62835	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33615	1	0	0	0	0	27	1.0396142	-60.128413	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33616	1	0	0	0	0	27	1.0396142	-60.128413	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33617	1	0	0	0	0	27	1.0383506	-60.249868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33618	1	0	0	0	0	27	1.0382159	-60.258651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33619	1	19.59	4.12	0	0	27	1.0408253	-59.41221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33620	1	17.7	7.33	0	0	27	1.0400486	-59.529918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33621	1	0	0	0	0	27	1.0401824	-59.52003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33622	1	8.86	1.02	0	0	27	1.035556	-53.817176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33623	1	6.11	0.65	0	0	27	1.035792	-53.976726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33624	1	8.93	1.42	0	0	27	1.0348648	-54.537241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33625	1	11.65	3.51	0	0	27	1.0314806	-51.536966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33626	1	0	0	0	0	27	1.0344081	-55.171652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33627	1	6.24	1.82	0	0	27	1.0343738	-55.175437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33628	1	0	0	0	0	27	1.0364546	-57.558287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33629	1	5.02	1.01	0	0	27	1.0364294	-57.56123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33630	1	10.88	2.57	0	0	27	1.0368599	-60.523643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33631	1	0	0	0	0	27	1.0369104	-60.517587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33632	1	0	0	0	0	27	1.0379787	-57.354041	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33633	1	15	5.2	0	0	27	1.0378853	-57.362051	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33634	1	0	0	0	0	27	1.0407407	-58.834218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33635	1	10.01	3.04	0	0	27	1.0406868	-58.839374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33636	1	11.11	1.42	0	0	27	1.0361227	-59.034003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33637	1	4.45	0.51	0	0	27	1.0381584	-58.88388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33638	1	0	0	0	0	27	1.0358893	-58.09107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33639	1	16.56	5.22	0	0	27	1.035792	-58.101004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33640	1	0	0	0	0	27	1.0394877	-59.410279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33641	1	21.69	3.28	0	0	27	1.0393961	-59.421388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33642	1	14.65	9.94	0	0	27	1.0360978	-58.547426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33643	1	3.03	1.26	0	10.17	27	1.0355735	-61.445052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33644	1	6.05	1.92	0	13.25	27	1.0357585	-63.761314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33645	1	0	0	0	0	27	1.0341974	-64.120133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33646	1	10.5	3.15	0	0	27	1.0341354	-64.125945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33647	1	20.99	4.66	0	0	27	1.0338511	-62.372124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33648	1	10.6	1.26	0	0	27	1.0387689	-49.806129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33649	1	9.53	2.21	0	25.11	27	1.0390394	-51.012889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33650	1	24.15	3.17	0	0	27	1.0364246	-51.453783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33651	1	0	0	0	0	27	1.0365151	-51.440878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33652	1	7.39	1.5	0	0	27	1.0289177	-8.654036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33653	1	11.41	2.76	0	0	27	1.0224458	-7.464209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33654	1	0	0	0	0	27	1.0224988	-7.457651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33655	1	3.19	0.42	0	0	27	1.0247796	-24.653649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33656	1	0	0	0	0	27	1.0252096	-25.110691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33657	1	7.48	1.69	0	0	27	1.0251745	-25.114913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33658	1	14.45	5.35	0	0	27	1.0263359	-25.63046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33659	1	0	0	0	0	27	1.0283193	-26.431576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33660	1	7.23	1.23	0	0	27	1.0282861	-26.435425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33661	1	9.52	2.94	0	0	27	1.0346321	-28.176604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33662	1	19.34	7.98	0	0	27	1.0249452	-23.38179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33663	1	0	0	0	0	27	1.0243848	-23.931512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33664	1	19.34	4.94	0	0	27	1.0242924	-23.941973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33665	1	0	0	0	0	27	1.0230823	-22.49709	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33666	1	19.34	2.51	0	0	27	1.0250967	-24.096999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33667	1	0	0	0	0	27	1.0232095	-22.433597	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33668	1	9.81	2.58	0	0	27	1.0282886	-7.651789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33669	1	44.75	16.14	0	0	27	1.0406178	-53.642012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33670	1	0	0	0	0	27	1.0375633	-49.761322	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33671	1	0	0	0	0	27	1.0428604	-53.383166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33672	1	44.75	15.68	0	0	27	1.0372594	-49.7869	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33673	1	0	0	0	0	27	1.0391931	-53.832913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33674	1	44.75	3.71	0	0	27	1.0390276	-53.856645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33675	1	44.75	15.01	0	0	27	1.0231074	-55.276891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33676	1	44.75	6.64	0	0	27	1.0330293	-54.420168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33677	1	4.19	1.12	0	0	27	1.0341875	-54.699524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33678	1	16.01	3.91	0	0	27	1.0356422	-60.277592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33679	1	17.63	4.53	0	0	27	1.0345487	-60.542218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33680	1	0	0	0	0	27	1.0346462	-60.531682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33681	1	16.01	8.96	0	12.76	27	1.0364322	-60.111282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33682	1	16.51	1.56	0	0	27	1.0227455	-49.880376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33683	1	17.97	5.7	0	0	27	1.0295465	-38.922349	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33684	1	22.67	8.86	0	0	27	1.0231046	-49.623439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33685	1	0	0	0	0	27	1.0275294	-47.132374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33686	1	12.21	3.21	0	0	27	1.0274712	-47.138831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33687	1	0	0	0	0	27	1.023827	-49.984691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33688	1	4.94	1.98	0	0	27	1.0237945	-49.987359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33689	1	11.06	3.7	0	0	27	1.0231816	-49.927565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33690	1	12.49	3.85	0	0	27	1.026285	-50.152261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33691	1	14.71	4.77	0	0	27	1.0239222	-50.196987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33692	1	0	0	0	0	27	1.0328812	-7.098486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33693	1	11.24	2.78	0	0	27	1.0328236	-7.104141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33694	1	0	0	0	0	27	1.0402673	-5.419729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33695	1	0	0	0	0	27	1.0402673	-5.419729	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33696	1	0	0	0	0	27	1.0402673	-5.419729	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33697	1	0	0	0	0	27	1.0402673	-5.419729	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33698	1	8.45	3.63	0	0	27	1.0402812	-5.418049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33699	1	3.12	0.54	0	0	27	1.0402543	-5.421335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33700	1	8.45	0.51	0	0	27	1.0295585	-7.933012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33701	1	8.63	1.94	0	0	27	1.0362993	-6.01324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33702	1	0	0	0	0	27	1.0316914	-7.074319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33703	1	4.55	2.72	0	0	27	1.0316534	-7.076718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33704	1	10.32	0.46	0	0	27	1.0366198	-60.714618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33705	1	0	0	0	0	27	1.0380271	-61.048121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33706	1	12.81	4.44	0	0	27	1.0379548	-61.054618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33707	1	10.54	2.73	0	0	27	1.0370494	-60.887694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33708	1	9	7.49	0	0	27	1.0359994	-60.321452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33709	1	7.87	2.21	0	0	27	1.0363581	-62.1692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33710	1	19.02	7.5	0	0	27	1.0295234	-63.245315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33711	1	0	0	0	0	27	1.0276487	-63.342173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33712	1	21.44	4.66	0	0	27	1.0275461	-63.353253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33713	1	19.02	4.47	0	0	27	1.0277513	-63.377848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33714	1	29.8	9.65	0	0	27	1.0211519	-6.680438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33715	1	0	0	0	0	27	1.0272909	-5.935646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33716	1	28.03	6.1	0	0	27	1.0271413	-5.952577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33717	1	28.03	13.07	0	0	27	1.0223243	-6.468182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33718	1	28.03	5.44	0	0	27	1.0252755	-6.129328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33719	1	0	0	0	0	27	1.0152093	-9.133993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33720	1	0	0	0	0	27	1.0428782	-9.110949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33721	1	32.88	9.75	0	0	27	1.0150218	-9.152467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33722	1	32.22	4.97	0	0	27	1.0275668	-8.326644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33723	1	0	0	0	0	27	1.013028	-9.493856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33724	1	0	0	0	0	27	1.0374907	-9.879603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33725	1	29.76	9.69	0	0	27	1.0128537	-9.511796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33726	1	32.82	7.25	0	0	27	1.0211747	-8.745829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33727	1	5.39	0.08	0	0	27	1.0319381	-5.395162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33728	1	0	0	0	0	27	1.0304015	-5.502687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33729	1	10.79	5.02	0	0	27	1.0303221	-5.508929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33730	1	0	0	0	0	27	1.0342127	-48.209175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33731	1	4.36	1.48	0	0	27	1.0341861	-48.211762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33732	1	0	0	0	0	27	1.0225069	-48.807706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33733	1	13.82	4.21	0	0	27	1.0224306	-48.815234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33734	1	10.21	1.92	0	0	27	1.0210307	-48.298924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33735	1	10.92	1.28	0	0	27	1.0262976	-49.220428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33736	1	0	0	0	0	27	1.0280471	-49.258425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33737	1	5.46	2.87	0	0	27	1.0280011	-49.261333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33738	1	6.22	2.6	0	0	27	1.0201822	-47.373784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33739	1	6.17	1.73	0	0	27	1.0242772	-48.929819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33740	1	6.35	2.1	0	0	27	1.0241385	-48.964055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33741	1	0	0	0	0	27	1.0252301	-49.030728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33742	1	6.73	1.06	0	0	27	1.0252029	-49.03482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33743	1	18.55	4.61	0	69.1	27	1.0451591	-51.189332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33744	1	0	0	0	0	27	1.0444484	-51.169035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33745	1	0	0	0	0	27	1.0405424	-51.002004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33746	1	18.55	11.37	0	0	27	1.0403703	-51.011209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33747	1	18.55	3.34	0	0	27	1.024868	-49.226981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33748	1	0	0	0	0	27	1.0249524	-49.215897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33749	1	18.55	5.12	0	0	27	1.0287692	-49.88686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33750	1	0	0	0	0	27	1.0288731	-49.877357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33751	1	20.57	4.64	0	14.71	27	1.0329689	-35.54504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33752	1	5.6	0.94	0	0	27	1.0227275	-43.837927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33753	1	0	0	0	0	27	1.0373802	-47.561947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33754	1	15.48	0.54	0	0	27	1.0373335	-47.571413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33755	1	21.63	5.97	0	49.83	27	1.0314557	-46.696155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33756	1	0	0	0	0	27	1.0371145	-47.197269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33757	1	24.13	0.17	0	0	27	1.0370428	-47.212058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33758	1	6.14	1.13	0	0	27	1.0375923	-56.316031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33759	1	0	0	0	34.78	27	1.041266	-57.987884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33760	1	9.31	2.45	0	0	27	1.0412228	-57.992883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33761	1	8.84	2.28	0	0	27	1.0395085	-55.88422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33762	1	0	0	0	0	27	1.0364731	-56.536753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33763	1	0.67	0.1	0	0	27	1.0365166	-56.546323	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33764	1	8.84	2.15	0	0	27	1.033154	-57.164628	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33765	1	0	0	0	0	27	1.036689	-56.495705	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33766	1	0	0	0	0	27	1.0365259	-56.531277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33767	1	0	0	0	0	27	1.0364731	-56.536753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33768	1	0	0	0	0	27	1.0427904	-50.649984	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33769	1	14.14	3.1	0	0	27	1.0427257	-50.658218	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33770	1	11.66	5.35	0	0	27	1.0396176	-57.818603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33771	1	0	0	0	0	27	1.0397095	-57.812354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33772	1	20.79	2.34	0	0	27	1.028395	-54.688915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33773	1	0	0	0	0	27	1.0284748	-54.677268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33774	1	27.92	10.07	0	0	27	1.0262624	-55.327789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33775	1	20.09	2.44	0	88.88	27	1.0403475	-54.377058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33776	1	19.38	4.37	0	0	27	1.0337449	-54.652381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33777	1	7.63	3.83	0	0	27	1.0164817	-36.514299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33778	1	7.35	2.1	0	0	27	1.0354763	-55.827675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33779	1	7.35	2.28	0	0	27	1.0369349	-52.469248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33780	1	7.35	2.39	0	38.72	27	1.0411903	-55.399171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33781	1	9.86	6.47	0	0	27	1.035653	-59.912665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33782	1	7.44	4.08	0	0	27	1.0326176	-20.616994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33783	1	9.28	2.97	0	0	27	1.0364947	-21.162776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33784	1	15.39	0.31	0	0	27	1.0357274	-20.920048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33785	1	0	0	0	0	27	1.0271743	-33.405536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33786	1	17.7	7.46	0	0	27	1.0270534	-33.414641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33787	1	0	0	0	0	27	1.0324049	-33.270247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33788	1	14.34	8.28	0	0	27	1.0322744	-33.277498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33789	1	8.72	3.79	0	0	27	1.0294355	-21.104622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33790	1	0	0	0	0	27	1.0338903	-19.886477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33791	1	8.96	2.74	0	0	27	1.0338436	-19.891367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33792	1	2.4	0.6	0	30.11	27	1.0386165	-21.538064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33793	1	15.7	6.69	0	0	27	1.0384952	-21.54691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33794	1	16.85	4.55	0	0	27	1.0325894	-21.486564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33795	1	15.7	1.34	0	0	27	1.0331553	-21.543207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33796	1	0	0	0	0	27	1.0332128	-21.534007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33797	1	0	0	0	0	27	1.0332022	-44.627571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33798	1	0	0	0	0	27	1.0332022	-44.627571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33799	1	0	0	0	0	27	1.0332022	-44.627571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33800	1	0	0	0	0	27	1.0332022	-44.627571	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33801	1	31.23	7.13	0	0	27	1.0330607	-44.644565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33802	1	0	0	0	0	27	1.033365	-44.610696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33803	1	0	0	0	0	27	1.0327361	-45.147853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33804	1	32.29	5.55	0	0	27	1.0325886	-45.167705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33805	1	0	0	0	0	27	1.0248027	-41.978081	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33806	1	0	0	0	0	27	1.0363915	-43.950982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33807	1	56.63	14.64	0	0	27	1.0245185	-42.008422	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33808	1	0	0	0	0	27	1.0249014	-48.94916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33809	1	4.94	1.89	0	0	27	1.0248693	-48.952096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33810	1	0	0	0	0	27	1.0388196	-53.922702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33811	1	6.97	1.44	0	0	27	1.0387885	-53.926253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33812	1	10.88	4.1	0	0	27	1.022992	-50.633685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33813	1	8.22	1.45	0	0	27	1.01714	-39.162776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33814	1	12.69	1.67	0	0	27	1.0183457	-40.049024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33815	1	8.58	3.48	0	0	27	1.0174038	-39.802206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33816	1	20.04	5.74	0	0	27	1.0340101	-52.538724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33817	1	20.04	2.53	0	0	27	1.0358482	-51.202398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33818	1	28.87	9.15	0	0	27	1.03668	-50.621614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33819	1	0	0	0	0	27	1.0304709	-53.416246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33820	1	24.4	6.3	0	0	27	1.0303395	-53.429545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33821	1	0	0	0	0	27	1.0301553	-51.677323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33822	1	7.37	0.85	0	0	27	1.0301272	-51.681765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33823	1	7.21	1.61	0	0	27	1.0297267	-53.904089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33824	1	16.01	4.98	0	0	27	1.0286565	-57.435723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33825	1	19.15	3.95	0	0	27	1.026084	-56.981987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33826	1	0	0	0	0	27	1.0345029	-58.51866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33827	1	7.12	2.93	0	0	27	1.0344546	-58.522701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33828	1	15.05	4.26	0	0	27	1.0334654	-56.417633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33829	1	10.89	0.99	0	0	27	1.0354786	-57.069451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33830	1	6.01	1.88	0	0	27	1.0366807	-62.375795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33831	1	14.46	5.12	0	12.96	27	1.0375095	-62.619307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33832	1	0	0	0	0	27	1.0366858	-62.708609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33833	1	14.99	5.73	0	0	27	1.0365841	-62.716987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33834	1	16.94	5.34	0	12.69	27	1.0357031	-62.548686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33835	1	0	0	0	0	27	1.0340446	-63.558535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33836	1	11.01	1.47	0	0	27	1.0340007	-63.564693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33837	1	9.17	1.25	0	0	27	1.0393323	-62.498485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33838	1	0	0	0	0	27	1.0393684	-62.493775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33839	1	14.94	5.76	0	0	27	1.0387639	-62.505175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33840	1	0	0	0	0	27	1.0353671	-65.700861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33841	1	4.01	1.02	0	0	27	1.0353456	-65.702893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33842	1	13.28	2.55	0	0	27	1.0347794	-65.682392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33843	1	14.98	3.08	0	0	27	1.0329251	-64.670926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33844	1	0	0	0	0	27	1.0329973	-64.663218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33845	1	0	0	0	0	27	1.0383644	-59.781584	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33846	1	0	0	0	0	27	1.0393255	-61.106793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33847	1	46.71	9.5	0	0	27	1.0381427	-59.805714	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33848	1	33.66	4.7	0	0	27	1.0379293	-61.758677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33849	1	26.41	4.75	0	0	27	1.0364038	-62.50578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33850	1	4.27	1.5	0	0	27	1.0417417	-59.084917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33851	1	0	0	0	0	27	1.0338734	-65.40967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33852	1	10.82	3.67	0	0	27	1.0338041	-65.4157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33853	1	8.96	3.5	0	34.72	27	1.0422385	-59.808477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33854	1	7.38	0.95	0	0	27	1.0412275	-58.689646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33855	1	0	0	0	0	27	1.0377511	-60.389037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33856	1	13.85	0.88	0	0	27	1.0377107	-60.397745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33857	1	7.88	1.69	0	0	27	1.0342214	-54.576163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33858	1	0	0	0	0	27	1.034449	-54.968779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33859	1	7.88	3.61	0	0	27	1.0343923	-54.973227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33860	1	7.88	3.55	0	0	27	1.0366076	-54.975872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33861	1	0	0	0	0	27	1.0250103	-48.747229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33862	1	11.69	3.43	0	0	27	1.0249491	-48.75348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33863	1	5.34	1.4	0	0	27	1.0363196	-46.89998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33864	1	2.09	0.52	0	0	27	1.0327829	-47.764016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33865	1	4.27	1.82	0	0	27	1.0327521	-47.766526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33866	1	7.81	3.62	0	0	27	1.0336835	-48.608644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33867	1	8.79	3.2	0	27.58	27	1.0418636	-47.515536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33868	1	7.81	1.12	0	0	27	1.0379007	-47.473147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33869	1	7.06	1.41	0	0	27	1.0390667	-47.182994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33870	1	7.06	1.01	0	0	27	1.0388676	-47.219079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33871	1	7.06	2.17	0	0	27	1.0400005	-47.181481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33872	1	17.64	10.63	0	0	27	1.0284811	-48.721138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33873	1	4.27	0.49	0	0	27	1.0293662	-48.503417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33874	1	17.64	1.55	0	0	27	1.0293101	-48.513257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33875	1	0	0	0	0	27	1.0290784	-49.022321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33876	1	17.64	4.34	0	0	27	1.0289992	-49.031746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33877	1	17.64	9.81	0	0	27	1.0303016	-48.527353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33878	1	0	0	0	0	27	1.0304493	-48.518674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33879	1	0	0	0	122.61	27	1.0408774	-43.190921	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33880	1	24.02	3.89	0	0	27	1.0448045	-45.142792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33881	1	0	0	0	0	27	1.0412662	-42.852441	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33882	1	22.95	7.63	0	0	27	1.0357651	-48.738875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33883	1	22.95	8.93	0	0	27	1.0432139	-45.587426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33884	1	0	0	0	0	27	1.0381246	-46.954699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33885	1	22.95	1.66	0	0	27	1.0380521	-46.968955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33886	1	20.41	4	0	0	27	1.0310699	-52.849191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33887	1	0	0	0	0	27	1.0369479	-53.252344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33888	1	12.43	4.56	0	0	27	1.0304811	-54.131338	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33889	1	0	0	0	0	27	1.0370883	-53.230171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33890	1	0	0	0	0	27	1.0370883	-53.230171	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33891	1	0	0	0	0	27	1.0370278	-53.245249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33892	1	0	0	0	0	27	1.0369479	-53.252344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33893	1	13.94	2.29	0	0	27	1.0339412	-52.935977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33894	1	0	0	0	0	27	1.0340002	-52.927974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33895	1	4.2	0.91	0	0	27	1.0320088	-58.497409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33896	1	0	0	0	0	27	1.0355674	-47.50437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33897	1	6.79	2.33	0	0	27	1.0355275	-47.508443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33898	1	7.9	3.79	0	0	27	1.0367488	-47.880725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33899	1	0	0	0	0	27	1.0127761	-55.891911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33900	1	36.54	24.33	0	0	27	1.0124199	-55.911018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33901	1	30.94	4.21	0	0	27	1.0160597	-55.552349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33902	1	28.1	8.6	0	0	27	1.0228143	-54.861968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33903	1	28.1	2.64	0	0	27	1.021373	-55.124353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33904	1	6.84	2.18	0	0	27	1.0273296	-54.21859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33905	1	0	0	0	0	27	1.027371	-54.215121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33906	1	6.84	1.89	0	0	27	1.0187444	-54.783021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33907	1	6.84	0.76	0	0	27	1.0172829	-55.250019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33908	1	29.68	1.06	0	0	27	1.035139	-32.38762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33909	1	0	0	0	0	27	1.0352212	-32.370568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33910	1	29.68	3.11	0	0	27	1.0296648	-32.538848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33911	1	29.68	6.34	0	21.58	27	1.0340052	-32.446235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33912	1	0	0	0	0	27	1.030411	-29.19008	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33913	1	0	0	0	0	27	1.0353309	-32.21563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33914	1	29.68	4.98	0	0	27	1.0303003	-29.206487	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33915	1	9.15	3.68	0	18.29	27	1.0351098	-21.730829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33916	1	10.24	1.87	0	0	27	1.034629	-21.481322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33917	1	9.15	1.31	0	0	27	1.0332417	-21.928269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33918	1	10.33	1.59	0	0	27	1.0233411	-21.91517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33919	1	0	0	0	0	27	1.0363741	-18.820966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33920	1	3.3	1.33	0	0	27	1.0363495	-18.82284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33921	1	0	0	0	0	27	1.0182626	-15.974633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33922	1	19.31	3.05	0	0	27	1.0181733	-15.985727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33923	1	17.94	2.51	0	0	27	1.0158133	-16.207376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33924	1	17.94	6.43	0	0	27	1.0140645	-17.069157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33925	1	10.51	1.4	0	0	27	1.0378847	-10.455119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33926	1	11.13	2.09	0	0	27	1.033527	-10.227104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33927	1	11.33	3.23	0	0	27	1.0336699	-10.32895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33928	1	16.63	1.76	0	0	27	1.0339508	-9.894816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33929	1	5.72	1.02	0	0	27	1.0447069	-8.978315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33930	1	0	0	0	0	27	1.0310436	-37.646087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33931	1	18.98	5.86	0	0	27	1.0309292	-37.656802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33932	1	30.66	4	0	0	27	1.0351399	-33.099593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33933	1	0	0	0	0	27	1.0366248	-35.569585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33934	1	22.18	1.61	0	0	27	1.0365453	-35.58343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33935	1	20.58	9.09	0	0	27	1.0289995	-38.74962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33936	1	6.59	0.8	0	0	27	1.0241859	-49.450614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33937	1	3.46	0.89	0	0	27	1.0315529	-15.877526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33938	1	6.91	1.93	0	0	27	1.0316004	-16.915434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33939	1	0	0	0	0	27	1.0321014	-17.886209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33940	1	6.77	2.57	0	0	27	1.0320616	-17.889577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33941	1	0	0	0	0	27	1.0404233	-20.322238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33942	1	11.95	1.18	0	0	27	1.0403754	-20.329624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33943	1	0	0	0	0	27	1.0420001	-17.069785	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33944	1	0	0	0	0	27	1.0425898	-19.233245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33945	2	0	0	0	0	27	1.0277413	-13.305151	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33946	2	0	0	0	0	27	1.0245033	-12.355056	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33947	1	0	0	0	0	27	1.0422729	-17.284705	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33948	1	0	0	0	0	27	1.0420001	-17.069785	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33949	2	0	0	0	0	27	1.0409902	-0.330839	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33950	1	0	0	0	0	27	1.0409902	-0.330839	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33951	1	0	0	0	97.14	27	1.0415551	-16.697372	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33952	2	0	0	0	0	27	1.0415551	-16.697372	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33953	1	0	0	0	0	27	1.0404916	-16.685147	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33954	1	0	0	0	0	27	1.046	-46.668046	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33955	1	0	0	0	0	27	1.0524127	-50.115969	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33956	2	0	0	0	0	27	1.0528915	-43.826843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33957	2	0	0	0	0	27	1.0528782	-43.680491	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33958	2	0	0	0	0	27	1.0522515	-43.4098	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33959	2	0	0	0	0	27	1.0541168	-44.056575	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33960	2	0	0	0	0	27	1.0511655	-42.931355	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33961	2	0	0	0	0	27	1.0527128	-43.593372	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33962	1	0	0	0	0	27	1.0457063	-47.252452	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33963	1	0	0	0	0	27	1.046	-46.668046	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33964	1	0	0	0	0	27	1.038	-49.333797	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33965	1	0	0	0	0	27	1.0388643	-51.154886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33966	2	0	0	0	0	27	1.0361197	-47.357589	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33967	2	0	0	0	0	27	1.0314872	-46.326345	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33968	2	0	0	0	0	27	1.0335	-46.614513	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33969	2	0	0	0	0	27	1.0323012	-45.048548	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33970	2	0	0	0	0	27	1.0315	-45.500855	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33971	2	0	0	0	0	27	1.0335	-46.775803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33972	1	0	0	0	0	27	1.0378439	-49.67068	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33973	1	0	0	0	0	27	1.038	-49.333797	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33974	1	0	0	0	0	27	1.0337791	-53.467299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33975	2	0	0	0	0	27	1.0302473	-53.076375	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33976	2	0	0	0	0	27	1.0280599	-51.639776	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33977	1	0	0	0	0	27	1.0335982	-53.483899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33978	1	0	0	0	0	27	1.0337791	-53.467299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33979	1	0	0	0	0	27	1.0470001	-46.95807	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33980	2	0	0	0	0	27	1.0495	-44.665815	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33981	2	0	0	0	0	27	1.0497355	-44.270604	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33982	2	0	0	0	0	27	1.0495	-43.699361	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33983	2	0	0	0	0	27	1.0495935	-44.493304	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33984	2	0	0	0	0	27	1.0495	-44.486059	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33985	2	0	0	0	0	27	1.0495	-44.395564	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33986	1	0	0	0	0	27	1.0444762	-47.51254	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33987	1	0	0	0	0	27	1.0470001	-46.95807	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33988	2	0	0	0	0	27	1.0384389	-52.036154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33989	1	0	0	0	0	27	1.0384389	-52.036154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33990	2	0	0	0	0	27	1.0369999	-33.063856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33991	1	0	0	0	0	27	1.0359941	-33.162806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33992	1	0	0	0	0	27	1.0468246	-42.339325	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33993	1	0	0	0	0	27	1.0393472	-44.348278	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33994	1	0	0	0	0	27	1.034777	-45.80698	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33995	1	0	0	0	0	27	1.034777	-45.80698	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33996	2	0	0	0	0	27	1.0071633	-39.609621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33997	2	0	0	0	0	27	1.0045	-38.907031	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33998	2	0	0	0	0	27	1.0045067	-39.127697	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33999	1	0	0	0	0	27	1.0435946	-42.551289	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34000	1	0	0	0	0	27	1.0468246	-42.339325	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34001	1	0	0	0	0	27	1.038	-50.338432	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34002	1	0	0	0	0	27	1.0421538	-53.064798	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34003	2	0	0	0	0	27	1.0331959	-48.248842	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34004	2	0	0	0	0	27	1.0314879	-47.751833	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34005	2	0	0	0	0	27	1.0297885	-46.509437	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34006	2	0	0	0	0	27	1.0330569	-48.222356	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34007	1	0	0	0	0	27	1.0387043	-50.7047	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34008	1	0	0	0	0	27	1.038	-50.338432	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34009	1	0	0	0	0	27	1.043	2.306528	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34010	1	0	0	0	0	27	1.0430987	0.587291	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34011	1	0	0	0	0	27	1.0391309	-0.221633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34012	1	0	0	0	0	27	1.0352881	-4.87956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34013	1	0	0	0	0	27	1.0475172	-7.567608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34014	2	0	0	0	0	27	1.0457291	4.833508	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34015	2	0	0	0	0	27	1.0463609	5.548849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34016	2	0	0	0	0	27	1.0471141	5.831512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34017	2	0	0	0	0	27	1.0468028	6.531841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34018	2	0	0	0	0	27	1.045	6.111554	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34019	2	0	0	0	0	27	1.045	6.854705	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34020	1	0	0	0	0	27	1.0427526	0.429174	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34021	1	0	0	0	0	27	1.0430987	0.587291	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34022	1	0	0	0	0	27	1.045	-53.471254	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34023	1	0	0	0	0	27	1.0454414	-58.233575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34024	2	0	0	0	0	27	1.0585001	-49.934437	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34025	2	0	0	0	0	27	1.0585001	-49.462246	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34026	2	0	0	0	0	27	1.0585001	-51.205698	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34027	2	0	0	0	0	27	1.0557765	-50.630999	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34028	2	0	0	0	0	27	1.0586575	-49.709532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34029	1	0	0	0	0	27	1.0413865	-54.02088	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34030	1	0	0	0	0	27	1.045	-53.471254	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34031	1	0	0	0	0	27	1.0420001	-1.153596	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34032	1	0	0	0	0	27	1.0401679	-2.256197	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34033	1	0	0	0	0	27	1.0406159	-5.32449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34034	1	0	0	0	0	27	1.0482018	-8.109794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34035	2	0	0	0	0	27	1.0045	1.361372	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34036	2	0	0	0	0	27	1.0142444	0.683874	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34037	2	0	0	0	0	27	1.0045	1.197578	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34038	2	0	0	0	0	27	1.0045	0.250038	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34039	2	0	0	0	0	27	1.0045	0.436431	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34040	2	0	0	0	0	27	1.0045	1.399834	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34041	1	0	0	0	0	27	1.0404783	-2.156421	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34042	1	0	0	0	0	27	1.0401679	-2.256197	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34043	1	0	0	0	53.89	27	1.0385173	-27.184297	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34044	1	0	0	0	0	27	1.0442416	-30.525349	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34045	1	0	0	0	0	27	1.0404158	-35.832498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34046	2	0	0	0	0	27	1.044	-25.520943	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34047	2	0	0	0	0	27	1.0395	-24.555405	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34048	2	0	0	0	0	27	1.0395	-24.935404	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34049	1	0	0	0	0	27	1.0376826	-27.081448	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34050	1	0	0	0	0	27	1.0385173	-27.184297	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34051	2	0	0	0	0	27	1.0312337	-53.993622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34052	2	0	0	0	0	27	1.0318579	-53.911859	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34053	2	0	0	0	0	27	1.0318579	-53.911859	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34054	1	0	0	0	0	27	1.0311482	-54.004857	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34055	1	0	0	0	0	27	1.0312204	-53.994695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34056	1	0	0	0	0	27	1.0312337	-53.993622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34057	1	0	0	0	0	27	1.044	-48.28776	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34058	1	0	0	0	0	27	1.0378446	-52.455788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34059	2	0	0	0	0	27	1.054	-45.138087	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34060	2	0	0	0	0	27	1.053142	-45.865627	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34061	2	0	0	0	0	27	1.0557332	-45.128693	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34062	1	0	0	0	0	27	1.0439441	-48.232602	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34063	1	0	0	0	0	27	1.044	-48.28776	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34064	1	0	0	0	0	27	1.0343148	-5.929411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34065	2	0	0	0	0	27	1.034	-2.437439	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34066	2	0	0	0	0	27	1.0343148	-5.929411	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34067	1	0	0	0	0	27	1.0342378	-5.967672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34068	1	0	0	0	0	27	1.0343148	-5.929411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34069	2	0	0	0	0	27	1.029142	-23.139111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34070	1	0	0	0	0	27	1.029142	-23.139111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34071	1	0	0	0	0	27	1.0386927	-53.757714	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34072	2	0	0	0	0	27	1.0386927	-53.757714	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34073	1	0	0	0	0	27	1.0386927	-53.757714	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34074	1	0	0	0	0	27	1.0386759	-5.665825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34075	2	0	0	0	0	27	1.0386759	-5.665825	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34076	1	0	0	0	0	27	1.0386759	-5.665825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34077	1	0	0	0	0	27	1.056	-47.259829	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34078	1	0	0	0	0	27	1.0476604	-49.997793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34079	2	0	0	0	0	27	1.0007783	-45.377604	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34080	2	0	0	0	0	27	1.0023383	-45.311119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34081	1	0	0	0	0	27	1.0514832	-47.331105	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34082	1	0	0	0	0	27	1.056	-47.259829	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34083	1	0	0	0	0	27	1.0427629	-1.684819	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34084	1	0	0	0	0	27	1.0387981	-5.02522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34085	1	0	0	0	0	27	1.0384365	-5.682395	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34086	1	0	0	0	0	27	1.0384365	-5.682395	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34087	2	0	0	0	0	27	1.0489988	-0.81941	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34088	2	0	0	0	0	27	1.0545	0.464337	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34089	2	0	0	0	0	27	1.0487244	-0.858328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34090	1	0	0	0	0	27	1.042935	-1.586108	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34091	1	0	0	0	0	27	1.0427629	-1.684819	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34092	1	0	0	0	0	27	1.0258127	-49.216773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34093	2	0	0	0	0	27	1.0258127	-49.216773	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34094	2	0	0	0	0	27	1.0258127	-49.216773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34095	2	0	0	0	0	27	1.0258127	-49.216773	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34096	1	0	0	0	0	27	1.0258127	-49.216773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34097	1	0	0	0	0	27	1.0258127	-49.216773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34098	1	0	0	0	0	27	1.0119243	-58.200335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34099	2	0	0	0	0	27	1.0119243	-58.200335	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34100	2	0	0	0	0	27	1.0119243	-58.200335	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34101	1	0	0	0	0	27	1.0119243	-58.200335	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34102	1	0	0	0	0	27	1.0119243	-58.200335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34103	2	0	0	0	0	27	1.0380436	-50.69462	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34104	1	0	0	0	0	27	1.0332248	-53.097649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34105	1	0	0	0	112.13	27	1.0398716	-50.394412	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34106	1	0	0	0	0	27	1.0380436	-50.69462	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34107	1	0	0	0	-118.58	27	1.0367864	-42.163027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34108	1	0	0	0	0	27	1.0410273	-45.256023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34109	2	0	0	0	0	27	1.059	-39.956155	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34110	2	0	0	0	0	27	1.0545	-40.267243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34111	1	0	0	0	0	27	1.0375783	-42.232709	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34112	1	0	0	0	0	27	1.0367864	-42.163027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34113	1	0	0	0	0	27	1.0470001	-17.434319	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34114	2	0	0	0	0	27	1.0645822	-14.131222	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34115	2	0	0	0	0	27	1.0558962	-15.841164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34116	1	0	0	0	0	27	1.0449404	-17.645104	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34117	1	0	0	0	0	27	1.0470001	-17.434319	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34118	1	0	0	0	0	27	1.0261165	-48.48696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34119	2	0	0	0	0	27	1.0261165	-48.48696	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34120	1	0	0	0	0	27	1.0261165	-48.48696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34121	1	0	0	0	0	27	1.0261165	-48.48696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34122	1	0	0	0	-514.31	27	1.04	-53.987537	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34123	1	0	0	0	0	27	1.0451989	-57.409863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34124	2	0	0	0	0	27	1.026134	-53.048523	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34125	2	0	0	0	0	27	1.0268537	-51.961219	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34126	1	0	0	0	0	27	1.0405717	-54.069815	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34127	1	0	0	0	0	27	1.04	-53.987537	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34128	1	0	0	0	0	27	1.038	-42.100257	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34129	1	0	0	0	0	27	1.0371057	-46.812112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34130	2	0	0	0	0	27	1.038	-42.100257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34131	2	0	0	0	0	27	1.043934	-39.474208	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34132	2	0	0	0	0	27	1.0431803	-39.476694	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34133	2	0	0	0	0	27	1.0416458	-40.80681	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34134	1	0	0	0	0	27	1.0381616	-41.983377	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34135	1	0	0	0	0	27	1.038	-42.100257	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34136	1	0	0	0	0	27	1.044	-51.787271	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34137	1	0	0	0	0	27	1.0446537	-52.538557	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34138	1	0	0	0	0	27	1.0379318	-57.352949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34139	1	0	0	0	0	27	1.0381253	-61.607396	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34140	1	0	0	0	0	27	1.0381253	-61.607396	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34141	2	0	0	0	0	27	1.0147256	-49.556412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34142	2	0	0	0	0	27	1.012507	-49.819188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34143	2	0	0	0	0	27	1.044	-51.787271	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34144	2	0	0	0	0	27	1.0154306	-49.287732	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34145	1	0	0	0	0	27	1.0442185	-52.451121	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34146	1	0	0	0	0	27	1.0446537	-52.538557	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34147	2	0	0	0	0	27	1.0329781	-52.008148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34148	1	0	0	0	0	27	1.0326977	-52.031449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34149	1	0	0	0	-505.57	27	1.035	-15.904472	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34150	1	0	0	0	0	27	1.0350084	-19.752786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34151	2	0	0	0	0	27	1.0531409	-15.107335	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34152	2	0	0	0	0	27	1.0534734	-14.640848	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34153	2	0	0	0	0	27	1.0594772	-13.140883	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34154	1	0	0	0	0	27	1.0358581	-16.124576	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34155	1	0	0	0	0	27	1.035	-15.904472	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34156	2	0	0	0	0	27	1.036336	-50.40116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34157	1	0	0	0	0	27	1.0359255	-50.437619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34158	1	0	0	0	0	27	1.0292582	-57.151593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34159	2	0	0	0	0	27	1.0521284	-56.077777	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34160	2	0	0	0	0	27	1.0546275	-56.529499	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34161	2	0	0	0	0	27	1.0546701	-56.527932	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34162	2	0	0	0	0	27	1.0292582	-57.151593	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34163	1	0	0	0	0	27	1.0291927	-57.156781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34164	1	0	0	0	0	27	1.0292582	-57.151593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34165	2	0	0	0	0	27	1.038992	-21.298889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34166	1	0	0	0	0	27	1.0381669	-21.353049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34167	1	0	0	0	-79.06	27	1.0379452	-39.165054	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34168	2	0	0	0	0	27	1.0135542	-38.143984	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34169	2	0	0	0	0	27	1.011557	-37.537976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34170	2	0	0	0	0	27	1.0135333	-38.150159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34171	2	0	0	0	0	27	1.0097813	-37.802868	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34172	2	0	0	0	0	27	1.0101865	-37.725618	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34173	1	0	0	0	0	27	1.0372795	-39.331719	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34174	1	0	0	0	0	27	1.0379452	-39.165054	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34175	1	0	0	0	-109.2	27	1.036	-45.977817	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34176	1	0	0	0	0	27	1.03911	-49.885176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34177	2	0	0	0	0	27	1.046184	-43.363682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34178	2	0	0	0	0	27	1.0439661	-43.967464	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34179	2	0	0	0	0	27	1.041	-44.406489	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34180	1	0	0	0	0	27	1.0371125	-45.882874	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34181	1	0	0	0	0	27	1.036	-45.977817	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34182	1	0	0	0	-173.46	27	1.0436391	-22.60818	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34183	2	0	0	0	0	27	1.0161677	-19.009306	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34184	2	0	0	0	0	27	1.0155775	-19.940477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34185	1	0	0	0	0	27	1.0426995	-22.871823	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34186	1	0	0	0	0	27	1.0436391	-22.60818	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34187	1	8.57	4.3	0	0	28	1.0337902	-73.055934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34188	1	7.21	2.23	0	-3.13	28	1.0337777	-72.89142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34189	1	6.22	2.03	0	0	28	1.0351461	-73.206981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34190	1	15.56	9.12	0	0	28	1.0314755	-71.351171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34191	1	14.19	3.46	0	0	28	1.0312806	-71.381318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34192	1	15.59	7.46	0	0	28	1.0347154	-70.902398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34193	1	14.58	3.08	0	0	28	1.0364932	-73.263478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34194	1	14.58	4.11	0	24.09	28	1.0408779	-73.005917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34195	1	0	0	0	0	28	1.0431624	-67.145945	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34196	1	15.31	5.95	0	0	28	1.0430586	-67.154073	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34197	1	14.58	1.72	0	0	28	1.040651	-72.871278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34198	1	4.71	0.83	0	0	28	1.0309568	-71.593541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34199	1	3.31	1.22	0	0	28	1.0370746	-72.615697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34200	1	2.76	0.28	0	0	28	1.0362411	-72.562803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34201	1	2.66	0.57	0	0	28	1.0337842	-72.87221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34202	1	8.59	1.82	0	0	28	1.0338906	-73.090519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34203	1	9.91	5.84	0	0	28	1.0309033	-71.43909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34204	1	0	0	0	0	28	1.0309882	-71.433991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34205	1	7.66	1.96	0	0	28	1.034984	-73.42251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34206	1	3.26	0.91	0	0	28	1.0354082	-73.572255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34207	1	1.55	0.6	0	0	28	1.0356844	-73.363536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34208	1	7.41	0.97	0	30.7	28	1.0364861	-92.025862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34209	1	0	0	0	0	28	1.0361727	-92.017986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34210	1	7.41	0.59	0	0	28	1.0331026	-95.208713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34211	1	0	0	0	0	28	1.0343712	-92.283513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34212	1	7.41	0.91	0	0	28	1.0343397	-92.288106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34213	1	0	0	0	0	28	1.0329862	-91.944392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34214	1	9.13	2.41	0	0	28	1.0329364	-91.949393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34215	1	9.13	0.79	0	0	28	1.0322847	-92.530291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34216	1	0	0	0	0	28	1.0323156	-92.524933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34217	1	9.13	4.98	0	27.47	28	1.0335643	-91.810047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34218	1	0	0	0	0	28	1.0333461	-91.802408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34219	1	3.97	0.77	0	0	28	1.030861	-91.984112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34220	1	0	0	0	0	28	1.0313313	-92.347299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34221	1	3.97	0.61	0	0	28	1.0313165	-92.34941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34222	1	3.97	0.43	0	0	28	1.0356556	-91.589785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34223	1	14.13	1.28	0	0	28	1.0353407	-89.887365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34224	1	0	0	0	0	28	1.0369189	-88.975395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34225	1	14.13	1.63	0	0	28	1.0368708	-88.983367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34226	1	0	0	0	0	28	1.0297018	-90.54565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34227	1	14.13	7.1	0	0	28	1.0295847	-90.553259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34228	1	10.63	5.32	0	0	28	1.0309901	-95.326229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34229	1	0	0	0	0	28	1.0310678	-95.320731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34230	1	10.63	2.75	0	0	28	1.0315995	-92.724078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34231	1	0	0	0	0	28	1.0316539	-92.717671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34232	1	10.63	0.72	0	0	28	1.0327857	-92.581267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34233	1	8	1.43	0	0	28	1.0308993	-95.83161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34234	1	8	1.3	0	21.31	28	1.0359317	-91.083718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34235	1	0	0	0	0	28	1.0321127	-94.0667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34236	1	8	3.2	0	0	28	1.0320575	-94.071101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34237	1	0	0	0	-3.54	28	1.036844	-91.262587	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34238	1	0	0	0	0	28	1.0343435	-93.343663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34239	1	14.43	2.77	0	0	28	1.0307046	-93.621432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34240	1	0	0	0	0	28	1.0350368	-92.519959	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34241	1	0	0	0	0	28	1.0374866	-91.156094	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34242	1	14.43	4.32	0	0	28	1.0327643	-93.81056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34243	1	14.43	1.9	0	162.23	28	1.0389375	-90.686743	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34244	1	12.42	2.6	0	0	28	1.035427	-90.790197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34245	1	12.42	3.21	0	0	28	1.0333961	-93.670703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34246	1	12.42	3.82	0	0	28	1.0352913	-90.339387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34247	1	14.47	4.54	0	0	28	1.0316518	-93.040522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34248	1	14.47	4.2	0	0	28	1.0318703	-93.309028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34249	1	0	0	0	0	28	1.0319495	-93.301725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34250	1	14.47	4.63	0	0	28	1.0348629	-91.344648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34251	1	14.47	3.05	0	0	28	1.0325775	-92.202149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34252	1	0	0	0	0	28	1.032649	-92.194213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34253	1	11.87	2.48	0	0	28	1.0315309	-93.713101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34254	1	0	0	0	0	28	1.0315826	-93.706344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34255	1	11.87	7.8	0	0	28	1.0317706	-96.294077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34256	1	11.87	3.99	0	0	28	1.0334136	-94.186728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34257	1	0	0	0	0	28	1.0345817	-95.485645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34258	1	7.47	2.59	0	0	28	1.0345354	-95.489955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34259	1	7.35	2.3	0	0	28	1.0331487	-95.328364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34260	1	0	0	0	0	28	1.033191	-95.324051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34261	1	7.35	1.64	0	69.2	28	1.0376528	-95.185122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34262	1	2.95	0.9	0	0	28	1.0354063	-65.586628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34263	1	3.44	0.77	0	0	28	1.0356308	-65.844051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34264	1	9.71	2.45	0	0	28	1.0345961	-62.675558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34265	1	10.65	3.93	0	0	28	1.0343036	-62.847009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34266	1	11.4	3.33	0	0	28	1.0369719	-62.975792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34267	1	2.97	0.51	0	0	28	1.0350242	-65.003423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34268	1	0	0	0	0	28	1.0354439	-64.341846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34269	1	7.18	1.21	0	0	28	1.0354136	-64.345789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34270	1	4.24	0.92	0	0	28	1.0343784	-63.330499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34271	1	5.44	0.47	0	0	28	1.0355579	-63.194358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34272	1	2.76	0.56	0	0	28	1.0345681	-64.977417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34273	1	2.61	0.42	0	0	28	1.035127	-64.936758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34274	1	2.83	0.85	0	0	28	1.0366721	-64.644832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34275	1	3.71	0.45	0	0	28	1.0349385	-63.278856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34276	1	4.8	1.24	0	0	28	1.040444	-62.38178	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34277	1	0	0	0	0	28	1.0349833	-64.776734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34278	1	5.03	0.73	0	0	28	1.0349628	-64.779788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34279	1	3.79	0.34	0	0	28	1.034404	-65.17482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34280	1	2.36	0.34	0	0	28	1.0347028	-65.941495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34281	1	2.8	1.16	0	0	28	1.0350798	-65.369956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34282	1	3.06	0.08	0	0	28	1.0360762	-65.739408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34283	1	2.61	0.98	0	0	28	1.0336995	-65.12272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34284	1	0	0	0	0	28	1.0337145	-65.121367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34285	1	0	0	0	-16.07	28	1.0327195	-65.004182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34286	1	3.55	0.52	0	0	28	1.0327071	-65.006175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34287	1	1.65	0.38	0	0	28	1.036841	-65.194174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34288	1	4.32	1.41	0	0	28	1.0341543	-64.849585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34289	1	2.44	0.53	0	0	28	1.0386651	-67.920007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34290	1	2.72	1.03	0	0	28	1.0379134	-67.840421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34291	1	0	0	0	0	28	1.037932	-67.838846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34292	1	0	0	0	0	28	1.0351893	-66.465315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34293	1	2.95	0.57	0	0	28	1.0351764	-66.467125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34294	1	3.41	0.37	0	0	28	1.0353993	-66.465736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34295	1	1.77	0.21	0	-2.93	28	1.0355512	-66.44133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34296	1	0	0	0	0	28	1.040933	-68.087866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34297	1	3.18	1.01	0	0	28	1.0409133	-68.089695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34298	1	1.66	0.53	0	0	28	1.0350055	-66.433498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34299	1	0	0	0	0	28	1.0347593	-66.786109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34300	1	1.65	0.63	0	0	28	1.0347477	-66.787031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34301	1	0	0	0	0	28	1.0346675	-66.825535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34302	1	2.91	1.43	0	0	28	1.0346437	-66.827194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34303	1	3.37	0.54	0	-49.36	28	1.0370407	-66.878886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34304	1	5.11	4.57	0	0	28	1.0398546	-67.432114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34305	1	2.03	0.85	0	2.04	28	1.0414554	-68.24093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34306	1	0	0	0	0	28	1.0414456	-68.239658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34307	1	3.16	1.4	0	0	28	1.0363339	-69.052208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34308	1	0	0	0	0	28	1.0406194	-67.844344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34309	1	4.83	0.87	0	0	28	1.0405983	-67.847193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34310	1	10.61	2.28	0	0	28	1.056454	-64.156414	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34311	1	0	0	0	0	28	1.0456476	-75.40266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34312	1	0	0	0	0	28	1.045854	-78.354531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34313	1	1.51	0.71	0	0	28	1.0456368	-75.403435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34314	1	2.39	0.81	0	0	28	1.0443569	-75.422039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34315	1	0	0	0	0	28	1.0443712	-75.420859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34316	1	2.46	1.96	0	0	28	1.0377368	-77.307905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34317	1	0	0	0	0	28	1.037762	-77.306811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34318	1	6.55	0.84	0	0	28	1.0393832	-76.821584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34319	1	6.55	1.93	0	0	28	1.041159	-75.980791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34320	1	6.55	1.76	0	0	28	1.0434361	-75.665637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34321	1	0	0	0	0	28	1.0440894	-72.748838	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34322	1	0	0	0	0	28	1.0437937	-74.786086	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34323	1	16.32	3.67	0	0	28	1.0440051	-72.757415	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34324	1	0	0	0	0	28	1.0383693	-76.285439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34325	1	16.13	3.11	0	0	28	1.0382993	-76.293972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34326	1	16.13	9.89	0	0	28	1.0378417	-76.2665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34327	1	21.05	3.74	0	0	28	1.0346882	-78.201305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34328	1	0	0	0	0	28	1.0396964	-75.676179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34329	1	10.72	3.84	0	0	28	1.0396277	-75.681617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34330	1	8.33	1.09	0	0	28	1.0430533	-75.720172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34331	1	0	0	0	0	28	1.0395546	-75.901504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34332	1	8.33	1.91	0	0	28	1.0395118	-75.906508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34333	1	31.82	6.81	0	0	28	1.0061929	-77.007027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34334	1	0	0	0	0	28	1.0309615	-73.315147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34335	1	31.82	11.35	0	0	28	1.0307493	-73.332691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34336	1	0	0	0	2.85	28	1.0351051	-68.862855	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34337	1	0	0	0	0	28	1.0343615	-72.921135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34338	1	31.82	8.69	0	0	28	1.0349313	-68.878871	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34339	1	0	0	0	0	28	1.0003336	-77.739079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34340	1	0	0	0	0	28	1.040512	-82.71571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34341	1	32.33	19.43	0	0	28	1.0000425	-77.754993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34342	1	12.49	1.78	0	0	28	1.0365588	-61.439283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34343	1	12.49	1.26	0	0	28	1.0360154	-62.17399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34344	1	0	0	0	0	28	1.0360643	-62.16698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34345	1	12.49	2.07	0	0	28	1.035956	-62.171335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34346	1	4.97	1.26	0	0	28	1.036574	-62.418572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34347	1	4.97	0.48	0	2.66	28	1.0369216	-62.270192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34348	1	5.83	2.31	0	0	28	1.0372434	-62.024836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34349	1	5.01	2.52	0	0	28	1.035774	-62.81745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34350	1	5.01	0.68	0	0	28	1.0342836	-62.924037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34351	1	5.01	3.1	0	0	28	1.0340676	-62.964459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34352	1	1.54	0.78	0	0	28	1.0366113	-62.809497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34353	1	1.54	0.53	0	0	28	1.0397392	-62.891401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34354	1	17.23	0.44	0	0	28	1.0373761	-61.566262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34355	1	2.75	0.8	0	0	28	1.0378676	-60.356903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34356	1	17.23	3.89	0	0	28	1.0377879	-60.366389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34357	1	0	0	0	0	28	1.0382252	-55.585022	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34358	1	17.23	2.6	0	0	28	1.0360141	-58.452239	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34359	1	0	0	0	0	28	1.0381132	-63.237806	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34360	1	0	0	0	0	28	1.0381132	-63.237806	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34361	1	0	0	0	0	28	1.038749	-55.484607	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34362	1	17.23	3.79	0	23.38	28	1.0392318	-61.260164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34363	1	0	0	0	0	28	1.0357368	-62.403974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34364	1	7.68	2.81	0	0	28	1.0356887	-62.408507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34365	1	11.93	4.61	0	0	28	1.0364495	-62.440103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34366	1	9.81	2.68	0	0	28	1.0376128	-62.653724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34367	1	13.32	4.02	0	0	28	1.0388128	-60.974751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34368	1	6.66	1.46	0	0	28	1.0363381	-61.71265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34369	1	13.14	3.69	0	0	28	1.0377891	-60.487285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34370	1	0	0	0	0	28	1.0378593	-60.48079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34371	1	12.17	3.42	0	0	28	1.0395132	-59.904568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34372	1	12.17	3.94	0	0	28	1.042182	-59.058923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34373	1	0	0	0	0	28	1.0422524	-59.05248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34374	1	12.17	5.2	0	0	28	1.0391643	-60.593361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34375	1	0	0	0	0	28	1.0397825	-62.703573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34376	1	15.33	5.75	0	0	28	1.0396877	-62.711909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34377	1	15.33	3.48	0	0	28	1.0383826	-62.518521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34378	1	15.33	4.53	0	38.71	28	1.0411835	-62.76558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34379	1	15.33	6.19	0	0	28	1.0364493	-61.664763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34380	1	0	0	0	0	28	1.0387589	-62.877537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34381	1	3.93	0.61	0	0	28	1.037177	-64.741232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34382	1	0	0	0	0	28	1.0371443	-64.801255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34383	1	0	0	0	0	28	1.0371443	-64.801255	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34384	1	0	0	0	0	28	1.0388292	-62.861599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34385	1	0	0	0	0	28	1.0377498	-63.081874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34386	1	1.97	0.36	0	0	28	1.0375801	-64.655519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34387	1	0	0	0	0	28	1.0378265	-63.06536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34388	1	0	0	0	0	28	1.0348065	-62.653509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34389	1	9.23	2.57	0	0	28	1.0347529	-62.658745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34390	1	9.94	1.84	0	0	28	1.0359959	-62.72594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34391	1	0	0	0	0	28	1.0360415	-62.720591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34392	1	9.23	1.94	0	0	28	1.0388032	-62.731718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34393	1	4.45	0.28	0	0	28	1.0348058	-62.797165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34394	1	5.99	2.72	0	0	28	1.0351902	-62.77936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34395	1	4.45	0.48	0	0	28	1.0388715	-62.407773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34396	1	2.52	0.35	0	0	28	1.0346223	-66.633886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34397	1	0	0	0	0	28	1.0347588	-66.839994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34398	1	1.85	0.87	0	0	28	1.0347452	-66.84095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34399	1	1.73	0.5	0	-7.77	28	1.0345891	-66.983609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34400	1	2.08	0.88	0	0	28	1.0396271	-65.976731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34401	1	0	0	0	0	28	1.0396419	-65.975538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34402	1	2.43	0.64	0	0	28	1.0388322	-66.388761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34403	1	5.95	0.99	0	0	28	1.0349959	-66.648657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34404	1	0	0	0	0	28	1.0402151	-67.150014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34405	1	6.38	0.87	0	0	28	1.0401892	-67.153556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34406	1	0	0	0	0.29	28	1.038711	-66.872806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34407	1	5.32	2.74	0	0	28	1.0386707	-66.875616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34408	1	0	0	0	0	28	1.0389909	-67.211309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34409	1	4.49	0.44	0	0	28	1.0389729	-67.21409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34410	1	4.34	0.92	0	0	28	1.0359984	-67.159409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34411	1	2.21	0.37	0	0	28	1.0371706	-67.289467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34412	1	0	0	0	0	28	1.0371786	-67.288308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34413	1	2.64	0.49	0	0	28	1.034682	-66.863036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34414	1	1.96	0.17	0	0	28	1.0393544	-66.542665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34415	1	2.33	0.46	0	0	28	1.0346813	-66.865236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34416	1	4.55	1.82	0	0	28	1.036426	-64.100383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34417	1	0	0	0	-6.38	28	1.0364098	-63.671159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34418	1	2.77	0.4	0	0	28	1.0363991	-63.672869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34419	1	6	0.34	0	0	28	1.0361507	-64.510324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34420	1	0	0	0	0	28	1.0361224	-64.529106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34421	1	5.72	1.62	0	0	28	1.0360917	-64.532273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34422	1	5.72	2.39	0	0	28	1.0355323	-65.231555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34423	1	0	0	0	0	28	1.0406254	-63.566433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34424	1	2.76	1.29	0	0	28	1.0406041	-63.567927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34425	1	3.26	0.32	0	0	28	1.0357402	-66.369844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34426	1	1.78	0.23	0	0	28	1.0365171	-63.965469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34427	1	2.73	1.22	0	0	28	1.0368175	-64.311782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34428	1	2.28	0.57	0	0	28	1.0358406	-66.247099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34429	1	0	0	0	0	28	1.0357978	-65.645778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34430	1	4.29	1.79	0	0	28	1.0357698	-65.648078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34431	1	1.31	0.35	0	-6.4	28	1.0379125	-70.136481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34432	1	4.95	1.52	0	0	28	1.0366896	-69.165498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34433	1	6.84	0.32	0	0	28	1.0364355	-68.490346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34434	1	0	0	0	0	28	1.0364528	-68.486704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34435	1	4.22	1.14	0	0	28	1.0366455	-68.558889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34436	1	7.61	3.52	0	16.23	28	1.0391026	-70.387676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34437	1	6.91	1.4	0	0	28	1.0380362	-70.497401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34438	1	8.11	1.8	0	0	28	1.0378953	-70.148182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34439	1	4.21	1.76	0	0	28	1.0361968	-71.447098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34440	1	4.87	2.51	0	0	28	1.0372002	-69.885253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34441	1	4.78	1.44	0	0	28	1.0394702	-70.602838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34442	1	3.68	0.73	0	0	28	1.0370618	-69.733705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34443	1	6.7	0.34	0	0	28	1.0426778	-63.125974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34444	1	3.21	1.94	0	0	28	1.0413525	-63.525634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34445	1	2.45	1.21	0	0	28	1.0408583	-63.792794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34446	1	2.8	0.48	0	0	28	1.0375134	-67.585158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34447	1	1.83	0.49	0	-5.3	28	1.0348675	-65.073387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34448	1	10.08	2.97	0	0	28	1.040253	-64.122866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34449	1	0	0	0	0	28	1.040313	-64.117069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34450	1	9.34	1.24	0	0	28	1.0409093	-63.791599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34451	1	8.42	1.52	0	0	28	1.0394593	-64.279137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34452	1	2.17	0.85	0	0	28	1.0405486	-63.422105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34453	1	4.13	1.5	0	0	28	1.0451276	-62.247408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34454	1	0	0	0	0	28	1.0451531	-62.245129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34455	1	2.88	1.53	0	0	28	1.0389335	-64.484746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34456	1	0	0	0	0	28	1.0379555	-68.766174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34457	1	2.93	0.21	0	0	28	1.0379462	-68.767723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34458	1	2.63	0.32	0	0	28	1.0382304	-68.151182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34459	1	0	0	0	0	28	1.0382412	-68.149619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34460	1	3.48	0.89	0	0	28	1.0374905	-68.614917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34461	1	0	0	0	0	28	1.0375073	-68.612871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34462	1	4.13	1.5	0	0	28	1.0344565	-65.001783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34463	1	7.59	2.59	0	0	28	1.0433209	-62.70545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34464	1	6.84	1.83	0	0	28	1.0368858	-65.180372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34465	1	0	0	0	0	28	1.0369191	-65.176931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34466	1	0	0	0	0	28	1.036465	-65.728167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34467	1	7.3	1.91	0	0	28	1.0364279	-65.732128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34468	1	6.84	0.58	0	0	28	1.0389961	-66.036911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34469	1	0	0	0	0	28	1.0415288	-63.286177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34470	1	4.52	0.38	0	0	28	1.0415146	-63.288895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34471	1	12.82	3.39	0	0	28	1.0347395	-65.921845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34472	1	11.76	9.04	0	0	28	1.0381638	-64.700836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34473	1	12.36	2.99	0	0	28	1.0364196	-65.532433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34474	1	0	0	0	0	28	1.0364793	-65.525196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34475	1	4.19	0.4	0	0	28	1.0367698	-67.094416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34476	1	4.59	1.53	0	0	28	1.0370766	-67.255994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34477	1	0	0	0	0	28	1.0367915	-66.896416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34478	1	5.18	0.74	0	0	28	1.0367728	-66.899381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34479	1	2.68	0.94	0	0	28	1.0366046	-65.444992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34480	1	2.11	0.65	0	0	28	1.0384933	-64.609244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34481	1	2.54	0.71	0	0	28	1.0382579	-64.673037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34482	1	4.3	1.76	0	0	28	1.0443892	-62.500554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34483	1	1.85	0.47	0	0	28	1.0418346	-63.456531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34484	1	1.34	0.31	0	0	28	1.0374957	-67.972384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34485	1	1.65	0.39	0	0	28	1.0378155	-69.33288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34486	1	5.27	2.45	0	0	28	1.0370924	-67.561084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34487	1	6.19	1.65	0	0	28	1.0371988	-67.687791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34488	1	0	0	0	0	28	1.054493	-64.356763	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34489	1	0	0	0	0	28	1.0422171	-66.583656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34490	1	6.7	0.63	0	0	28	1.0544723	-64.360421	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34491	1	4.07	0.38	0	0	28	1.032569	-77.133423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34492	1	15.23	1.8	0	0	28	1.0316893	-78.646199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34493	1	16.82	3.44	0	0	28	1.0373348	-72.279396	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34494	1	14.28	3.16	0	0	28	1.0367	-74.862303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34495	1	2.66	0.3	0	0	28	1.0356186	-75.082697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34496	1	0	0	0	0	28	1.035628	-75.081064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34497	1	3.09	0.38	0	0	28	1.0348587	-73.711199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34498	1	0	0	0	0	28	1.0344084	-73.657128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34499	1	3.09	0.73	0	0	28	1.0343922	-73.658932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34500	1	2.97	1.06	0	0	28	1.0411377	-72.843777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34501	1	3.9	0.72	0	0	28	1.0378736	-73.797603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34502	1	6.19	1.42	0	0	28	1.0359047	-73.712015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34503	1	6.19	2.59	0	0	28	1.0345245	-73.969197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34504	1	0	0	0	0	28	1.0345706	-73.965883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34505	1	6.19	1.99	0	0	28	1.0353125	-73.743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34506	1	5.31	0.8	0	-11.28	28	1.0347997	-67.927739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34507	1	5.31	2.13	0	0	28	1.0378757	-68.164312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34508	1	0	0	0	0	28	1.0350796	-68.079366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34509	1	6.3	3.18	0	0	28	1.0350288	-68.082835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34510	1	1.85	0.26	0	-2.35	28	1.0334276	-70.377396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34511	1	0	0	0	0	28	1.0377392	-66.607874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34512	1	3.05	1.21	0	0	28	1.0377189	-66.609632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34513	1	2.01	0.17	0	0	28	1.0376157	-65.863885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34514	1	0	0	0	0	28	1.0376233	-65.862684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34515	1	1.84	0.37	0	0	28	1.0362976	-69.534845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34516	1	0	0	0	0	28	1.0363064	-69.533752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34517	1	9.01	1.23	0	0	28	1.0345223	-70.042411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34518	1	10.43	0.66	0	0	28	1.0366123	-67.108419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34519	1	11.19	2.89	0	0	28	1.0406421	-66.378617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34520	1	0	0	0	0	28	1.039991	-65.359933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34521	1	2.74	0.32	0	0	28	1.0399806	-65.361374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34522	1	1.77	0.52	0	0	28	1.0413485	-63.217903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34523	1	1.27	0.57	0	0	28	1.0401803	-64.117575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34524	1	1.78	0.35	0	0	28	1.0412018	-64.920772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34525	1	0	0	0	0	28	1.0398353	-67.865205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34526	1	2.66	0.47	0	0	28	1.0398237	-67.866568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34527	1	3.3	1.13	0	0	28	1.0396433	-67.683745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34528	1	2.66	0.73	0	0	28	1.0398001	-67.888534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34529	1	6.5	1.33	0	0	28	1.033051	-70.750909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34530	1	0	0	0	0	28	1.0363798	-66.222118	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34531	1	8.75	2.12	0	0	28	1.0363385	-66.227034	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34532	1	5.62	2.43	0	0	28	1.036061	-68.099345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34533	1	1.86	0.1	0	0	28	1.0411401	-64.830438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34534	1	3.9	1.78	0	0	28	1.0392064	-65.981823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34535	1	3.93	1.11	0	0	28	1.040686	-65.250684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34536	1	1.88	0.68	0	0	28	1.0330215	-70.842988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34537	1	5.15	2.5	0	0	28	1.0403264	-69.941987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34538	1	5.15	1.6	0	0	28	1.0368978	-67.683441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34539	1	0	0	0	0	28	1.0389471	-69.190475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34540	1	5.15	2.27	0	0	28	1.0389096	-69.193205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34541	1	5.59	1.35	0	6.6	28	1.0344643	-84.568896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34542	1	8.89	5.83	0	0	28	1.0364526	-80.937	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34543	1	0	0	0	0	28	1.0334784	-84.408499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34544	1	5.59	2.56	0	0	28	1.0334382	-84.411657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34545	1	0	0	0	0	28	1.0321216	-85.021981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34546	1	5.16	2.83	0	0	28	1.0320763	-85.024607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34547	1	3.43	1.02	0	0	28	1.0326706	-82.949636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34548	1	0	0	0	0	28	1.0373217	-86.093149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34549	1	1.68	0.33	0	0	28	1.0373148	-86.094049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34550	1	1.68	0.09	0	0	28	1.0369716	-84.974709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34551	1	0	0	0	0	28	1.0369761	-84.97371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34552	1	1.68	0.78	0	0	28	1.0354699	-85.996539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34553	1	2.08	0.38	0	-7.93	28	1.0324984	-82.721013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34554	1	0	0	0	0	28	1.0314345	-84.573563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34555	1	1.83	0.64	0	0	28	1.0314224	-84.574633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34556	1	2.91	0.79	0	0	28	1.0336194	-83.402677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34557	1	4.12	1.87	0	0	28	1.0343908	-83.848942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34558	1	2.93	0.11	0	0	28	1.0334518	-84.017598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34559	1	1.71	0.22	0	-4.62	28	1.0321629	-78.838815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34560	1	2.5	0.53	0	0	28	1.0335784	-84.265634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34561	1	8.68	1.36	0	0	28	1.0327973	-83.582811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34562	1	0	0	0	0	28	1.032828	-83.5783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34563	1	0	0	0	0	28	1.0316914	-81.196021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34564	1	7.05	0.56	0	0	28	1.0316665	-81.200132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34565	1	7.9	4.54	0	0	28	1.031416	-82.490035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34566	1	0.48	0.15	0	0	28	1.0351369	-85.828785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34567	1	2.15	0.51	0	0	28	1.0351261	-85.829919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34568	1	2.48	0.79	0	0	28	1.0354061	-86.504104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34569	1	0	0	0	0	28	1.035421	-86.502866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34570	1	0	0	0	0	28	1.0352991	-86.209718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34571	1	2.15	0.71	0	0	28	1.0352865	-86.210876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34572	1	4.84	1.95	0	0	28	1.0417318	-77.156364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34573	1	0	0	0	0	28	1.0393279	-77.574088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34574	1	6.49	1.29	0	0	28	1.039296	-77.577679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34575	1	0	0	0	0	28	1.0418414	-76.947592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34576	1	4.84	0.3	0	0	28	1.0418288	-76.95043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34577	1	0	0	0	0	28	1.0390719	-76.235696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34578	1	0	0	0	0	28	1.0390719	-76.235696	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34579	1	0	0	0	0	28	1.0390719	-76.235696	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34580	1	0	0	0	0	28	1.0390719	-76.235696	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34581	1	6.14	0.02	0	0	28	1.0390567	-76.239068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34582	1	0	0	0	0	28	1.0390864	-76.231798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34583	1	0	0	0	0	28	1.033679	-78.651519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34584	1	0	0	0	0	28	1.0350444	-81.4439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34585	1	6.14	0.61	0	0	28	1.0287147	-83.390077	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34586	1	0	0	0	0	28	1.0346936	-81.21609	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34587	1	0	0	0	0	28	1.0337578	-78.626699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34588	1	6.14	2.64	0	0	28	1.0412232	-76.890593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34589	1	3.11	0.63	0	0	28	1.0408926	-77.225691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34590	1	1.1	0.34	0	8.66	28	1.0386223	-86.285137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34591	1	2.25	0.57	0	0	28	1.0351129	-85.286707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34592	1	2.01	0.49	0	0	28	1.0357669	-87.675186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34593	1	1.68	0.43	0	0	28	1.0369718	-87.022659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34594	1	1.68	0.32	0	0	28	1.0366765	-87.332933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34595	1	0	0	0	0	28	1.037372	-86.613907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34596	1	8.29	4.08	0	0	28	1.0373046	-86.618647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34597	1	0	0	0	0	28	1.0375356	-71.049463	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34598	1	0	0	0	0	28	1.036532	-73.659388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34599	1	6.49	2.24	0	0	28	1.0374957	-71.052833	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34600	1	0	0	0	0	28	1.0357398	-74.471436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34601	1	7.19	1.65	0	0	28	1.0357046	-74.475155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34602	1	0	0	0	0	28	1.0327805	-76.171188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34603	1	3.73	0.51	0	0	28	1.0327662	-76.1733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34604	1	24.03	6.75	0	0	28	1.0321806	-70.73855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34605	1	0	0	0	0	28	1.0419792	-68.283675	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34606	1	0	0	0	0	28	1.0373105	-69.954889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34607	1	0	0	0	0	28	1.0354525	-70.732234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34608	1	0	0	0	0	28	1.0354525	-70.732234	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34609	1	25.34	2.66	0	0	28	1.0418847	-68.29912	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34610	1	0	0	0	0	28	1.0425718	-68.198236	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34611	1	25.04	7.95	0	0	28	1.0310427	-71.051949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34612	1	0	0	0	0	28	1.0311974	-71.037301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34613	1	23.12	0.6	0	-15.41	28	1.0343056	-70.285017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34614	1	32.42	13.9	0	0	28	1.0308674	-71.822053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34615	1	30.61	5.26	0	0	28	1.0406931	-69.486792	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34616	1	0	0	0	0	28	1.0408241	-69.471272	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34617	1	30.61	4.99	0	0	28	1.0332979	-73.734438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34618	1	32.28	4.41	0	0	28	1.0344134	-73.348216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34619	1	7.54	2.05	0	0	28	1.0349716	-71.598746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34620	1	0	0	0	0	28	1.0350127	-71.594633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34621	1	4.44	0.8	0	0	28	1.035055	-71.598907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34622	1	0	0	0	0	28	1.0331833	-71.627631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34623	1	3.82	0.87	0	0	28	1.0331642	-71.62983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34624	1	5.01	0.5	0	0	28	1.0320358	-71.456167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34625	1	5.17	0.67	0	0	28	1.0323409	-71.578265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34626	1	2.88	1.04	0	0	28	1.0371024	-70.957681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34627	1	2.52	0.25	0	0	28	1.0357655	-71.843705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34628	1	7.07	0.66	0	0	28	1.0374101	-72.386321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34629	1	0	0	0	0	28	1.037433	-72.382233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34630	1	5.26	1.56	0	0	28	1.0365549	-72.224339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34631	1	8.25	1.58	0	0	28	1.0358678	-72.046938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34632	1	0	0	0	0	28	1.0359051	-72.042122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34633	1	5.63	1.6	0	0	28	1.0325897	-71.614212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34634	1	6.32	1.59	0	0	28	1.0351836	-71.375608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34635	1	0	0	0	0	28	1.0335397	-71.549981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34636	1	9.29	2.98	0	0	28	1.0334849	-71.555162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34637	1	7.6	1.65	0	0	28	1.0362279	-70.986323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34638	1	0	0	0	0	28	1.0362634	-70.981734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34639	1	3.03	0.49	0	0	28	1.0358269	-71.729366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34640	1	3.85	0.49	0	0	28	1.0400934	-63.571505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34641	1	2.57	1.86	0	0	28	1.0402534	-63.621674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34642	1	3.94	1.63	0	0	28	1.0408753	-63.96429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34643	1	0	0	0	0	28	1.0368854	-65.065326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34644	1	3.05	1.54	0	0	28	1.0368602	-65.067034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34645	1	0	0	0	-2.93	28	1.040804	-63.803802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34646	1	3.05	0.89	0	0	28	1.0407876	-63.805468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34647	1	1.06	0.07	0	0	28	1.0415637	-64.424453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34648	1	0	0	0	0	28	1.041347	-63.646314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34649	1	3.39	0.46	0	0	28	1.0413344	-63.64826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34650	1	8.15	1.43	0	0	28	1.0398282	-63.86447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34651	1	8.15	2.47	0	0	28	1.0406093	-63.677516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34652	1	8.15	5.26	0	0	28	1.0393235	-64.023566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34653	1	9.18	0.29	0	0	28	1.0421608	-63.181681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34654	1	12.58	1.91	0	0	28	1.0405441	-64.17617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34655	1	0	0	0	0	28	1.04154	-58.646656	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34656	1	10.62	1	0	0	28	1.0429688	-62.733204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34657	1	0	0	0	0	28	1.0421505	-58.507324	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34658	1	2.26	0.54	0	0	28	1.0416281	-63.509823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34659	1	0	0	0	0	28	1.0416395	-63.508657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34660	1	2.26	0.88	0	0	28	1.0415604	-63.859356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34661	1	1.06	0.28	0	0	28	1.0422843	-63.289387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34662	1	2.26	1.24	0	0	28	1.0422666	-63.290418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34663	1	12.6	2.28	0	0	28	1.0266048	-98.45298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34664	1	12.6	3.49	0	0	28	1.030115	-96.041248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34665	1	14.04	1.86	0	0	28	1.0268358	-97.832235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34666	1	12.6	1.26	0	0	28	1.0326485	-96.584587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34667	1	14.56	2.17	0	0	28	1.0328399	-96.073247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34668	1	12.78	7.03	0	0	28	1.0276527	-99.471656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34669	1	0	0	0	0	28	1.0277657	-99.464319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34670	1	14.68	3.61	0	0	28	1.0311722	-98.02515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34671	1	0	0	0	0	28	1.0317219	-96.117763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34672	1	8.08	2.35	0	0	28	1.0316761	-96.122225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34673	1	0	0	0	56.34	28	1.0345418	-97.051064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34674	1	6.18	2.39	0	0	28	1.0345018	-97.054316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34675	1	0	0	0	0	28	1.0279028	-97.134138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34676	1	6.18	1.82	0	0	28	1.0278666	-97.137904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34677	1	1.44	0.17	0	0	28	1.0307886	-92.962751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34678	1	0	0	0	0	28	1.0307947	-92.96186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34679	1	1.44	0.75	0	58.48	28	1.0370333	-93.98823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34680	1	2.74	1.32	0	0	28	1.0346971	-65.796364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34681	1	0	0	0	0	28	1.0347195	-65.794825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34682	1	1	0.35	0	0	28	1.0367217	-63.979796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34683	1	2.74	0.9	0	0	28	1.0367061	-63.981307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34684	1	4.29	1.37	0	0	28	1.0362181	-63.855498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34685	1	8.37	3.67	0	0.09	28	1.0346991	-64.85666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34686	1	0	0	0	0	28	1.0347551	-64.852176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34687	1	0	0	0	0	28	1.0335245	-65.820582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34688	1	6.01	1.47	0	0	28	1.033495	-65.824082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34689	1	12.1	3.25	0	0	28	1.0334611	-65.906645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34690	1	5.24	0.43	0	0	28	1.0346817	-65.054802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34691	1	2.38	0.71	0	0	28	1.0354482	-64.710205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34692	1	0	0	0	0	28	1.0400198	-63.731492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34693	1	2.94	0.4	0	0	28	1.040008	-63.733119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34694	1	5.84	0.97	0	0	28	1.0380574	-64.164727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34695	1	2.73	1.39	0	0	28	1.0340974	-64.360421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34696	1	0	0	0	0	28	1.0339808	-64.905904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34697	1	11.16	3.15	0	0	28	1.0339151	-64.912247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34698	1	11.16	4.69	0	0	28	1.0343027	-65.136579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34699	1	11.16	1.54	0	36.03	28	1.0388186	-65.133926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34700	1	0	0	0	0	28	1.038432	-65.121198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34701	1	11.16	0.5	0	0	28	1.0352714	-65.850831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34702	1	7.02	2.03	0	0	28	1.0331967	-64.138897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34703	1	7.02	0.39	0	0	28	1.037875	-64.739694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34704	1	9.39	3.24	0	0	28	1.034167	-65.708054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34705	1	0	0	0	0	28	1.0340318	-65.983293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34706	1	15.08	4.53	0	0	28	1.0339443	-65.991439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34707	1	0	0	0	0	28	1.0371234	-65.229861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34708	1	8.66	2.87	0	0	28	1.0370754	-65.234463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34709	1	6.33	2.24	0	0	28	1.0339561	-65.688321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34710	1	6.84	1.26	0	0	28	1.0364814	-64.516884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34711	1	6.39	0.68	0	0	28	1.0345399	-65.215444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34712	1	29.15	5.21	0	0	28	1.0330544	-64.232291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34713	1	13.18	8.36	0	0	28	1.0327903	-64.402352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34714	1	13.18	8.41	0	0	28	1.0340125	-64.432541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34715	1	0	0	0	0	28	1.0341259	-64.426211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34716	1	10.67	2.52	0	0	28	1.034291	-64.264639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34717	1	0	0	0	0	28	1.0527443	-56.192469	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34718	1	10.67	5.61	0	0	28	1.0526567	-56.197888	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34719	1	10.73	3.38	0	0	28	1.0342103	-65.622252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34720	1	14.69	3.16	0	0	28	1.0342875	-64.42133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34721	1	0	0	0	0	28	1.0345344	-64.396744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34722	1	14.69	2.66	0	0	28	1.034468	-64.404724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34723	1	0	0	0	0	28	1.0394305	-58.004716	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34724	1	0	0	0	0	28	1.0365158	-63.566672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34725	1	0	0	0	0	28	1.0451527	-69.897303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34726	1	0	0	0	0	28	1.0451527	-69.897303	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34727	1	14.69	3.16	0	0	28	1.0393574	-58.012786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34728	1	0	0	0	0	28	1.0380882	-64.895911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34729	1	13.26	3.71	0	0	28	1.0380169	-64.902624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34730	1	15.99	1.51	0	0	28	1.0352008	-64.065171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34731	1	13.26	4.94	0	0	28	1.0327709	-64.207253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34732	1	14.35	2.37	0	0	28	1.0377731	-64.881103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34733	1	14.35	4.52	0	10.53	28	1.0357755	-65.820395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34734	1	14.35	4.73	0	0	28	1.0352094	-65.375822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34735	1	6	0.88	0	0	28	1.035236	-63.97992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34736	1	6	0.2	0	0	28	1.0349742	-64.63119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34737	1	0	0	0	0	28	1.036192	-63.881044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34738	1	6	1.7	0	0	28	1.0361588	-63.884043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34739	1	9.83	2.72	0	0	28	1.0372309	-64.07108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34740	1	9.83	2.01	0	0	28	1.0399375	-64.79972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34741	1	0	0	0	0	28	1.0399846	-64.794375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34742	1	0	0	0	0	28	1.0336437	-64.418629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34743	1	9.83	3.69	0	0	28	1.0335802	-64.423653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34744	1	0	0	0	0	28	1.0351457	-64.000494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34745	1	11.54	7.98	0	0	28	1.0350338	-64.005715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34746	1	0	0	0	0	28	1.0361236	-64.20898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34747	1	11.54	2.2	0	0	28	1.0360725	-64.215341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34748	1	11.54	0.38	0	0	28	1.0354406	-65.163828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34749	1	0	0	0	0	28	1.0354705	-65.157256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34750	1	4.98	0.05	0	0	28	1.0355586	-64.619481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34751	1	3.04	0.34	0	0	28	1.0345193	-65.030746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34752	1	0	0	0	0	28	1.0411517	-63.41462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34753	1	2.16	0.16	0	0	28	1.0411451	-63.41595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34754	1	10.45	3.88	0	0	28	1.036743	-63.711449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34755	1	0	0	0	0	28	1.0389292	-64.397361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34756	1	8.46	2.08	0	0	28	1.0388828	-64.40203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34757	1	17.82	1.64	0	0	28	1.0342329	-63.716145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34758	1	0	0	0	0	28	1.0342912	-63.705843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34759	1	0	0	0	0	28	1.0417085	-56.861898	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34760	1	19.17	4.89	0	0	28	1.0416185	-56.87195	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34761	1	0	0	0	34.54	28	1.0408557	-64.724139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34762	1	18.73	4.39	0	0	28	1.0407553	-64.735208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34763	1	0	0	0	0	28	1.0361735	-63.915689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34764	1	17.82	4.66	0	0	28	1.0360775	-63.925287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34765	1	3.54	1.02	0	0	28	1.035243	-63.481473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34766	1	2.66	0.46	0	0	28	1.034003	-63.929647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34767	1	2.6	0.9	0	0	28	1.037569	-68.724159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34768	1	2.03	0.6	0	0	28	1.0403019	-72.019027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34769	1	9.55	1.83	0	17.34	28	1.0359414	-71.565069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34770	1	10.17	4.11	0	0	28	1.0354436	-71.507714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34771	1	0	0	0	0	28	1.0361353	-70.605832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34772	1	10.09	0.9	0	0	28	1.0360992	-70.611111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34773	1	4.78	0.33	0	0	28	1.0354538	-63.042626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34774	1	0	0	0	0	28	1.0354673	-63.040006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34775	1	3.7	1.59	0	0	28	1.0372606	-62.84228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34776	1	4.68	1.29	0	0	28	1.035878	-62.827362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34777	1	0.45	0.06	0	0	28	1.0398869	-61.108792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34778	1	3.44	0.81	0	0	28	1.0398697	-61.110747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34779	1	3.44	2.6	0	-4.19	28	1.0339045	-62.801785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34780	1	4.55	1.17	0	0	28	1.036841	-61.989137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34781	1	4.02	0.81	0	0	28	1.0407359	-60.66236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34782	1	1.73	0.51	0	0	28	1.0346161	-62.698717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34783	1	0	0	0	0	28	1.0350164	-63.356317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34784	1	3.47	2.09	0	0	28	1.0349854	-63.357936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34785	1	1.82	0.42	0	-10.68	28	1.0339756	-63.339691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34786	1	0	0	0	0	28	1.0361811	-62.423329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34787	1	2.18	0.85	0	0	28	1.0361673	-62.424404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34788	1	2.18	0.56	0	0	28	1.0355643	-62.789158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34789	1	6.42	0.48	0	0	28	1.0397894	-64.186695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34790	1	4.27	0.57	0	0	28	1.039726	-64.422787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34791	1	2.87	1.25	0	0	28	1.0377116	-64.85321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34792	1	6.47	1.6	0	0	28	1.0399603	-63.925384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34793	1	0	0	0	0	28	1.0376921	-62.48035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34794	1	5.63	1.94	0	0	28	1.0376624	-62.48315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34795	1	0	0	0	0	28	1.0378744	-61.936587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34796	1	2.81	0.95	0	0	28	1.0378567	-61.938146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34797	1	1.94	0.47	0	0	28	1.0349714	-63.526993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34798	1	3.03	0.6	0	0	28	1.0390691	-62.881129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34799	1	6.53	2.45	0	0	28	1.0374018	-62.214656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34800	1	6.27	1.63	0	0	28	1.037502	-64.322722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34801	1	0	0	0	-35.72	28	1.0385682	-61.966946	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34802	1	0	0	0	0	28	1.0388022	-62.617278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34803	1	7.11	2.25	0	0	28	1.0385304	-61.970726	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34804	1	2.16	0.38	0	0	28	1.0399376	-63.769417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34805	1	0	0	0	0	28	1.0373757	-64.788866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34806	1	1.81	0.47	0	0	28	1.037366	-64.789758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34807	1	5.37	1.37	0	0	28	1.0375421	-62.370847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34808	1	0	0	0	0	28	1.0375674	-62.368055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34809	1	0	0	0	0	28	1.0397324	-63.47665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34810	1	2.37	0.31	0	0	28	1.0397224	-63.478099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34811	1	0	0	0	0	28	1.0381049	-62.551562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34812	1	3.61	1.25	0	0	28	1.0380845	-62.553395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34813	1	2.82	0.72	0	0	28	1.0387968	-61.522398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34814	1	0	0	0	0	28	1.03881	-61.520963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34815	1	4.42	1.72	0	0	28	1.038126	-61.766683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34816	1	0	0	0	0	28	1.0381542	-61.76439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34817	1	3.07	0.12	0	0	28	1.0389161	-72.494689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34818	1	4.28	1.16	0	0	28	1.0362031	-71.948732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34819	1	3.89	0.8	0	0	28	1.0362581	-72.097524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34820	1	4.88	0.27	0	0	28	1.0362418	-72.275243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34821	1	12.15	3.29	0	0	28	1.0345552	-73.692253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34822	1	11.21	2.66	0	8.94	28	1.0349036	-73.716443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34823	1	10.99	1.94	0	0	28	1.0338999	-73.773016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34824	1	0	0	0	0	28	1.0382675	-72.558832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34825	1	2.58	0.89	0	0	28	1.0382515	-72.560207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34826	1	4.81	1.38	0	0	28	1.0373419	-72.835177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34827	1	0	0	0	8.91	28	1.040128	-72.579344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34828	1	3.46	1.38	0	0	28	1.0401056	-72.581056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34829	1	5.19	2.37	0	0	28	1.0416638	-70.065191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34830	1	6.85	3.43	0	0	28	1.0400585	-71.235069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34831	1	0	0	0	0	28	1.0419154	-71.017122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34832	1	3	0.3	0	0	28	1.0419037	-71.018935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34833	1	2.82	0.42	0	0	28	1.0415081	-70.189605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34834	1	2.07	1.1	0	0	28	1.021975	-74.551057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34835	1	4.15	0.99	0	0	28	1.040761	-70.70794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34836	1	14.79	0.76	0	0	28	1.0413117	-70.033493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34837	1	13.02	4.86	0	0	28	1.0419958	-69.638763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34838	1	11.98	5.65	0	0	28	1.0411936	-69.926246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34839	1	15.84	3.6	0	0	28	1.0417849	-69.721325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34840	1	8.71	2.12	0	0	28	1.0418787	-70.127728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34841	1	8.71	6.36	0	0	28	1.0447208	-69.353709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34842	1	0	0	0	0	28	1.0496215	-66.563552	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34843	1	11.2	1.88	0	0	28	1.0466023	-68.965321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34844	1	0	0	0	0	28	1.050063	-66.483755	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34845	1	4.51	0.37	0	0	28	1.0443565	-69.455751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34846	1	0	0	0	0	28	1.0439485	-69.624156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34847	1	0	0	0	0	28	1.0427254	-72.366695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34848	1	1.73	0.41	0	0	28	1.0439409	-69.625098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34849	1	4.49	1.81	0	0	28	1.0383682	-63.041013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34850	1	0	0	0	0	28	1.0357167	-63.675365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34851	1	1.65	0.62	0	0	28	1.0357067	-63.676217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34852	1	4.01	0.38	0	0	28	1.0376069	-62.960574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34853	1	2.3	1.19	0	0	28	1.0429614	-62.062227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34854	1	0	0	0	0	28	1.0411348	-62.873174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34855	1	2.3	0.4	0	0	28	1.0411244	-62.874567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34856	1	0.72	0.24	0	4.72	28	1.0413096	-62.909131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34857	1	2.3	1	0	0	28	1.0412933	-62.910427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34858	1	0	0	0	0	28	1.0398205	-56.847624	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34859	1	16.21	3.4	0	0	28	1.0374388	-62.101131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34860	1	0	0	0	0	28	1.0416255	-66.181575	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34861	1	0	0	0	0	28	1.0416255	-66.181575	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34862	1	0	0	0	0	28	1.0407388	-56.695515	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34863	1	0	0	0	0	28	1.0351321	-63.439055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34864	1	16.21	3.02	0	0	28	1.0350707	-63.447457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34865	1	0	0	0	0	28	1.0340856	-62.983879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34866	1	2.18	0.76	0	0	28	1.0330445	-63.121927	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34867	1	16.21	3.97	0	0	28	1.026981	-64.295462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34868	1	0	0	0	0	28	1.0343306	-62.942022	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34869	1	0	0	0	0	28	1.0341802	-62.973637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34870	1	0	0	0	0	28	1.0340856	-62.983879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34871	1	16.21	4.56	0	0	28	1.0366233	-62.356151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34872	1	0	0	0	0	28	1.0395574	-63.094131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34873	1	3.49	0.92	0	0	28	1.039541	-63.095933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34874	1	4.2	1.17	0	0	28	1.0401066	-63.070254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34875	1	4.56	2.89	0	0	28	1.0398072	-63.327261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34876	1	4.15	0.59	0	0	28	1.0398942	-63.287031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34877	1	2.02	0.95	0	0	28	1.0414568	-63.635005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34878	1	0	0	0	0	28	1.0430761	-63.055027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34879	1	3.8	0.66	0	0	28	1.0430608	-63.057298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34880	1	0	0	0	0	28	1.0416857	-63.598339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34881	1	5.61	0.7	0	0	28	1.0416652	-63.601238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34882	1	1.54	0.41	0	0	28	1.0393834	-64.625396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34883	1	1.54	0.39	0	0	28	1.0395359	-64.245885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34884	1	8.96	2.79	0	0	28	1.0413796	-62.446124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34885	1	10.22	3.62	0	0	28	1.0408482	-62.80263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34886	1	0	0	0	0	28	1.0429964	-62.003266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34887	1	8.96	3.66	0	0	28	1.0429373	-62.008438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34888	1	5.87	0.31	0	-14.96	28	1.0359464	-64.963601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34889	1	2.98	0.84	0	0	28	1.0355028	-66.331463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34890	1	5.41	2.23	0	0	28	1.0378452	-67.1463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34891	1	3.36	1.06	0	0	28	1.0374499	-69.068381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34892	1	2.95	2.3	0	0	28	1.0394845	-66.393546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34893	1	5.12	0.95	0	11.55	28	1.0412634	-66.908808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34894	1	2.61	0.44	0	0	28	1.037848	-66.152125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34895	1	1.08	0.06	0	0	28	1.0346918	-62.440244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34896	1	1.83	0.14	0	1.54	28	1.0374238	-65.526914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34897	1	0	0	0	0	28	1.037411	-65.525579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34898	1	2.45	0.21	0	0	28	1.0349397	-69.99409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34899	1	0	0	0	0	28	1.0391529	-68.24462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34900	1	3.56	0.7	0	0	28	1.039135	-68.246678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34901	1	0	0	0	0	28	1.0356394	-69.86963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34902	1	3.05	1.27	0	0	28	1.0356176	-69.871375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34903	1	0	0	0	0	28	1.0375171	-66.611022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34904	1	5.04	0.85	0	0	28	1.0374984	-66.613771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34905	1	0	0	0	3.74	28	1.0406711	-67.650255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34906	1	1.92	0.46	0	0	28	1.0406611	-67.651402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34907	1	0	0	0	0	28	1.0421437	-64.501036	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34908	1	0	0	0	0	28	1.0432473	-66.328246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34909	1	5.6	1.04	0	0	28	1.042118	-64.504069	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34910	1	0	0	0	0	28	1.0420669	-66.76683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34911	1	4.92	2.86	0	0	28	1.042022	-66.769551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34912	1	0	0	0	0	28	1.0379267	-67.609988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34913	1	6.32	1.01	0	0	28	1.0379029	-67.613458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34914	1	5.15	0.16	0	0	28	1.0409164	-68.645714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34915	1	0	0	0	0	28	1.0409315	-68.642588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34916	1	2.33	0.31	0	0	28	1.0405251	-68.717282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34917	1	2.29	0.55	0	0	28	1.0396838	-68.683382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34918	1	0	0	0	0	28	1.0335816	-69.793925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34919	1	19.16	3.5	0	0	28	1.0334878	-69.805332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34920	1	0	0	0	0	28	1.0394893	-67.622378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34921	1	16.3	4.03	0	0	28	1.0394102	-67.632187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34922	1	15.38	11.7	0	0	28	1.0341794	-70.183805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34923	1	0	0	0	0	28	1.0430619	-66.005085	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34924	1	0	0	0	0	28	1.0414693	-67.157581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34925	1	0	0	0	0	28	1.0399275	-68.809277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34926	1	0	0	0	0	28	1.0399275	-68.809277	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34927	1	16.95	4.61	0	0	28	1.0429741	-66.013506	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34928	1	2.92	0.31	0	0	28	1.0375488	-69.808651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34929	1	3.03	1.36	0	0	28	1.0368302	-69.370058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34930	1	1.76	0.75	0	0	28	1.0406987	-68.997271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34931	1	0	0	0	11.96	28	1.0431539	-66.889103	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34932	1	23.64	4.49	0	0	28	1.0413319	-68.540086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34933	1	0	0	0	0	28	1.0433432	-66.834446	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34934	1	0	0	0	0.41	28	1.0379147	-68.102618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34935	1	23.11	8.09	0	0	28	1.0377705	-68.115613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34936	1	22.52	2.97	0	0	28	1.0407714	-68.845868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34937	1	22.52	0.79	0	0	28	1.0388206	-68.630153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34938	1	6.54	1.94	0	0	28	1.0363451	-69.737579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34939	1	0	0	0	0	28	1.0353107	-69.781801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34940	1	3.99	0.19	0	0	28	1.0352995	-69.784244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34941	1	6.5	2.47	0	0	28	1.0340673	-70.113901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34942	1	4.86	0.37	0	0	28	1.0336638	-81.41615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34943	1	4.27	0.42	0	0	28	1.0346012	-79.62625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34944	1	0	0	0	0	28	1.0348522	-76.959501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34945	1	0.88	0.19	0	0	28	1.0348482	-76.959985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34946	1	1.76	0.2	0	0	28	1.0379809	-75.612081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34947	1	6.17	1.55	0	0	28	1.0391562	-77.901684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34948	1	2.75	0.63	0	0	28	1.0359809	-79.34952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34949	1	6.17	0.6	0	0	28	1.0359614	-79.352936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34950	1	0	0	0	0	28	1.0346578	-76.670889	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34951	1	0	0	0	0	28	1.0395906	-78.823941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34952	1	6.17	3.27	0	0	28	1.0346095	-76.673822	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34953	1	0	0	0	0	28	1.03676	-81.418528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34954	1	2.27	0.36	0	0	28	1.0367514	-81.419764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34955	1	4.54	1.51	0	0	28	1.0383604	-65.789454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34956	1	0	0	0	0	28	1.038388	-65.78685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34957	1	3.76	0.73	0	0	28	1.0402107	-65.734626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34958	1	1.57	0.21	0	0	28	1.0411012	-60.617818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34959	1	0	0	0	-8.08	28	1.0386711	-61.314766	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34960	1	10.98	2	0	0	28	1.0392831	-62.414668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34961	1	0	0	0	0	28	1.0389048	-61.282432	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34962	1	5.75	2.22	0	0	28	1.0387132	-62.815469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34963	1	6.44	0.52	0	0	28	1.0390321	-62.627351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34964	1	2.54	0.67	0	0	28	1.036022	-62.289869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34965	1	1.91	0.6	0	0	28	1.0355407	-62.458963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34966	1	0	0	0	0	28	1.0376133	-65.348305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34967	1	2.66	0.52	0	0	28	1.0376017	-65.349766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34968	1	2.85	0.22	0	20.37	28	1.0421598	-65.622146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34969	1	0	0	0	0	28	1.0394068	-65.462069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34970	1	3.36	0.61	0	0	28	1.039391	-65.463994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34971	1	3.36	1	0	0	28	1.0366491	-61.648091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34972	1	3.16	1.71	0	0	28	1.0364737	-61.986488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34973	1	3.16	1.13	0	0	28	1.036146	-62.177944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34974	1	0	0	0	-0.45	28	1.0384202	-63.305889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34975	1	1.23	0.47	0	0	28	1.0384124	-63.306603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34976	1	0	0	0	0	28	1.0381412	-63.708525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34977	1	2.66	0.09	0	0	28	1.0381334	-63.710095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34978	1	0	0	0	0	28	1.0346637	-65.599391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34979	1	1.57	0.7	0	0	28	1.0346526	-65.600316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34980	1	0	0	0	0	28	1.0358846	-65.73962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34981	1	2.22	0.97	0	0	28	1.0358689	-65.740782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34982	1	2.3	1.35	0	0	28	1.0370843	-65.777337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34983	1	7.63	0.66	0	0	28	1.0388827	-62.694255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34984	1	6.75	1.84	0	0	28	1.0367171	-62.632274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34985	1	6.75	0.36	0	0	28	1.0369978	-62.696222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34986	1	4.07	0.85	0	0	28	1.0363845	-72.996301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34987	1	3.37	0.45	0	0	28	1.040347	-72.494849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34988	1	2.59	1.23	0	0	28	1.0398995	-72.592299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34989	1	2.51	0.38	0	0	28	1.0375488	-73.473814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34990	1	2.51	0.67	0	4.84	28	1.0389164	-73.200864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34991	1	0	0	0	0	28	1.0365715	-73.664367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34992	1	2.51	0.89	0	0	28	1.0365572	-73.665639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34993	1	17.35	5.12	0	0	28	1.0365917	-73.185585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34994	1	15.29	3.32	0	0	28	1.0365897	-73.085123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34995	1	14.52	4.41	0	0	28	1.0374378	-72.710207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34996	1	0	0	0	0	28	1.0381559	-73.001643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34997	1	14.52	2.21	0	0	28	1.0380962	-73.009928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34998	1	0	0	0	0	28	1.0374657	-72.942409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34999	1	28.69	9.37	0	0	28	1.0372924	-72.958763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35000	1	29.47	3.63	0	0	28	1.0380169	-73.037591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35001	1	0	0	0	0	28	1.0381165	-73.021984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35002	1	28.69	15.87	0	0	28	1.0372526	-73.052059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35003	1	0	0	0	15.6	28	1.0381837	-73.186901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35004	1	28.69	2.52	0	0	28	1.0380981	-73.204873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35005	1	22.86	3.09	0	0	28	1.0376897	-73.077216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35006	1	21.59	2.68	0	0	28	1.0391253	-72.999249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35007	1	0	0	0	0	28	1.0410665	-71.28118	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35008	1	0	0	0	0	28	1.0408084	-72.41992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35009	1	0.77	0.21	0	0	28	1.0406049	-71.390928	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35010	1	0	0	0	0	28	1.0410549	-71.305865	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35011	1	21.59	8.2	0	0	28	1.0409339	-71.292471	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35012	1	0	0	0	0	28	1.041318	-71.238211	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35013	1	0	0	0	0	28	1.0407815	-72.509186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35014	1	21.59	4.78	0	0	28	1.0406761	-72.519885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35015	1	1.84	0.6	0	0	28	1.0408456	-72.271913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35016	1	3.31	1.33	0	0	28	1.0384084	-69.298644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35017	1	3.26	1.7	0	0	28	1.031264	-71.934214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35018	1	1.47	0.19	0	0	28	1.0352456	-70.375283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35019	1	0	0	0	0	28	1.0323125	-70.564684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35020	1	1.47	0.41	0	0	28	1.032304	-70.565497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35021	1	4.04	1.41	0	0	28	1.0371152	-69.716458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35022	1	0	0	0	0	28	1.0348505	-70.837014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35023	1	6.26	2.41	0	0	28	1.0348069	-70.840297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35024	1	0	0	0	0	28	1.039558	-68.839046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35025	1	5.7	1.73	0	0	28	1.0395255	-68.842175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35026	1	2.41	1.19	0	0	28	1.033123	-70.946543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35027	1	0	0	0	0	28	1.0332011	-70.977852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35028	1	2.41	1.57	0	0	28	1.0331788	-70.979126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35029	1	2.78	1.52	0	0	28	1.0254154	-75.661579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35030	1	12.46	1.43	0	21.07	28	1.0385925	-87.954663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35031	1	0	0	0	0	28	1.03841	-87.945409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35032	1	12.46	1.52	0	0	28	1.0372837	-86.296883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35033	1	12.46	1.03	0	0	28	1.0348536	-87.140097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35034	1	2.77	0.39	0	-2.94	28	1.0343821	-66.317803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35035	1	1.92	0.33	0	0	28	1.0347994	-66.175815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35036	1	0	0	0	0	28	1.039734	-68.029722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35037	1	1.92	0.56	0	0	28	1.039723	-68.030797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35038	1	0	0	0	0	28	1.0372414	-65.491569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35039	1	4.7	1.89	0	0	28	1.0372108	-65.494328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35040	1	0	0	0	0	28	1.0358899	-65.793471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35041	1	4.14	1.57	0	0	28	1.0358652	-65.795589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35042	1	9.56	3.71	0	0	28	1.034962	-65.976116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35043	1	0	0	0	0	28	1.0350205	-65.971311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35044	1	0	0	0	0	28	1.0387054	-63.865198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35045	1	2.32	0.95	0	0	28	1.0386896	-63.866282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35046	1	1.46	0.43	0	0	28	1.0407195	-64.099221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35047	1	4.22	1.49	0	0	28	1.0368481	-64.417963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35048	1	1.87	0.6	0	0	28	1.0397009	-64.53915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35049	1	1.87	0.56	0	0	28	1.0415043	-63.496139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35050	1	2.53	0.51	0	0	28	1.0390324	-65.165703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35051	1	9.52	3.41	0	0	28	1.0417217	-63.109725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35052	1	9.52	2.88	0	0	28	1.0380894	-63.443906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35053	1	9.52	4.51	0	0	28	1.0400347	-63.176748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35054	1	6.12	1.25	0	0	28	1.037414	-74.726043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35055	1	6.08	1.69	0	0	28	1.037789	-74.541764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35056	1	2.28	1.03	0	0	28	1.0369427	-73.586072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35057	1	1.86	0.22	0	0	28	1.0405028	-71.037508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35058	1	0	0	0	0	28	1.045754	-75.306727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35059	1	2.18	0.17	0	0	28	1.0457462	-75.308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35060	1	1.34	0.23	0	0	28	1.026104	-78.636241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35061	1	0	0	0	0	28	1.0259316	-79.069333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35062	1	1.34	0.27	0	0	28	1.0259251	-79.070094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35063	1	1.34	0.51	0	0	28	1.0271267	-77.875828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35064	1	1.74	0.6	0	14.45	28	1.0366634	-77.402972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35065	1	3.61	1.77	0	0	28	1.0337838	-78.297672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35066	1	5.82	2.22	0	0	28	1.0286286	-76.129694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35067	1	2.57	0.8	0	0	28	1.0329455	-72.536296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35068	1	0	0	0	0	28	1.0313502	-79.218707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35069	1	1.91	0.29	0	0	28	1.0313421	-79.219702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35070	1	2.75	0.75	0	0	28	1.0317975	-74.296591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35071	1	0.99	0.35	0	0	28	1.0398873	-68.816661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35072	1	6.06	0.75	0	0	28	1.0366636	-68.264665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35073	1	0	0	0	0	28	1.0366887	-68.260942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35074	1	7.04	1.42	0	0	28	1.040296	-68.554849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35075	1	0	0	0	0	28	1.0403289	-68.551066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35076	1	6.06	0.83	0	-34.27	28	1.0338716	-68.282797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35077	1	0	0	0	0	28	1.0415156	-67.364193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35078	1	3.21	0.9	0	0	28	1.0414978	-67.365876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35079	1	3.21	1.16	0	0	28	1.0420463	-67.546677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35080	1	0	0	0	0	28	1.0420662	-67.544876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35081	1	2.33	1.04	0	0	28	1.0385363	-68.288427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35082	1	0	0	0	0	28	1.0340252	-76.753109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35083	1	2.48	0.16	0	0	28	1.0340186	-76.754571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35084	1	1.8	0.39	0	0	28	1.0396568	-63.911842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35085	1	2.27	1.07	0	0	28	1.0313166	-75.839292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35086	1	1.51	0.66	0	0	28	1.041189	-62.941272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35087	1	0	0	0	0	28	1.0412398	-62.720469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35088	1	3.03	0.73	0	0	28	1.0412256	-62.722191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35089	1	4.48	1.41	0	0	28	1.0417216	-62.642551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35090	1	0	0	0	0	28	1.0417493	-62.639937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35091	1	3.47	0.92	0	0	28	1.0407757	-62.361339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35092	1	3.96	0.81	0	0	28	1.0404128	-61.116819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35093	1	0	0	0	0	28	1.0356899	-74.244036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35094	1	1.81	0.31	0	0	28	1.0356829	-74.245048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35095	1	1.81	1.29	0	8.28	28	1.0372141	-74.090938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35096	1	0	0	0	0	28	1.0371328	-74.088725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35097	1	2.82	0.78	0	0	28	1.037167	-73.326121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35098	1	1.06	0.42	0	0	28	1.0439297	-73.039326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35099	1	0	0	0	0	28	1.0439366	-73.038721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35100	1	6.97	2.09	0	-4.1	28	1.0339895	-74.585888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35101	1	6.97	1.53	0	0	28	1.0344841	-74.808319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35102	1	6.97	2.25	0	0	28	1.0346866	-74.421325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35103	1	2.59	0.91	0	0	28	1.0443187	-72.831046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35104	1	0	0	0	0	28	1.0360029	-73.790418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35105	1	10.33	1.58	0	0	28	1.0359624	-73.795951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35106	1	5.64	1.68	0	0	28	1.0357042	-73.92861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35107	1	1.81	0.8	0	0	28	1.0355517	-74.015134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35108	1	5.64	1.38	0	0	28	1.0355222	-74.018559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35109	1	2.34	0.15	0	0	28	1.0356832	-73.812277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35110	1	0	0	0	0	28	1.0377842	-72.26094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35111	1	2.4	0.71	0	0	28	1.0377702	-72.262236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35112	1	4.16	0.76	0	0	28	1.0374424	-73.537651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35113	1	4.16	2.54	0	0	28	1.0378563	-73.610515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35114	1	4.16	1.77	0	0	28	1.0371666	-73.816285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35115	1	4.36	1.75	0	0	28	1.03539	-73.816712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35116	1	3.59	2.1	0	0	28	1.0372799	-72.674713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35117	1	5.38	0.82	0	0	28	1.0352814	-73.758385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35118	1	0	0	0	-1.74	28	1.0391182	-63.091413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35119	1	3.86	0.8	0	0	28	1.0391008	-63.093511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35120	1	0	0	0	0	28	1.0370736	-63.409097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35121	1	2.2	0.1	0	0	28	1.0370681	-63.410296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35122	1	3.32	0.67	0	0	28	1.0370841	-63.159063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35123	1	5.88	2.47	0	0	28	1.0367004	-63.714339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35124	1	5.09	1.18	0	0	28	1.0326988	-64.300016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35125	1	2.47	0.22	0	0	28	1.0369363	-63.288434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35126	1	3.12	0.44	0	0	28	1.0368634	-63.502359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35127	1	2.47	0.78	0	0	28	1.0367878	-63.685119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35128	1	7.89	2.4	0	0	28	1.0344888	-63.807356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35129	1	7.89	1.69	0	0	28	1.0343685	-63.682901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35130	1	0	0	0	0	28	1.0353044	-63.750304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35131	1	13.33	5.79	0	0	28	1.0352051	-63.75734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35132	1	7.64	2.34	0	0	28	1.035883	-63.630735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35133	1	12.52	2.62	0	9.17	28	1.0368934	-63.731846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35134	1	9.61	2.73	0	0	28	1.0381759	-68.88832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35135	1	8.11	1.24	0	0	28	1.040406	-69.76216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35136	1	0	0	0	0	28	1.0341934	-70.178207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35137	1	12	5.32	0	0	28	1.0341101	-70.184114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35138	1	0	0	0	0	28	1.0366087	-65.967493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35139	1	25.82	7.97	0	0	28	1.0364539	-65.981911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35140	1	26.28	7.35	0	36.33	28	1.0413968	-66.121167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35141	1	25.42	8.23	0	0	28	1.0394726	-65.986908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35142	1	0	0	0	0	28	1.0396168	-65.97381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35143	1	25.34	6.69	0	0	28	1.0445943	-63.11845	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35144	1	2.42	0.76	0	16.97	28	1.0402408	-69.906554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35145	1	0	0	0	-10.76	28	1.0333465	-70.16702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35146	1	6.38	1.35	0	0	28	1.0333148	-70.17048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35147	1	4.91	2.16	0	0	28	1.0383908	-69.865606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35148	1	3.92	1.18	0	0	28	1.0392165	-69.464843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35149	1	4.97	0.48	0	0	28	1.0385111	-69.365922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35150	1	0.33	0.13	0	-1.24	28	1.038435	-69.39346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35151	1	2.45	0.86	0	0	28	1.0384189	-69.394774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35152	1	0.28	0.1	0	0	28	1.0368388	-70.068163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35153	1	3.94	0.11	0	0	28	1.0368267	-70.070354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35154	1	3.94	1.35	0	0	28	1.0361696	-70.097862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35155	1	7.65	1.53	0	0	28	1.0386307	-69.945959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35156	1	4.02	1.48	0	0	28	1.0357009	-65.952213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35157	1	0	0	0	0	28	1.0405661	-69.630864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35158	1	6.13	0.83	0	0	28	1.0405402	-69.634428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35159	1	0	0	0	0	28	1.0432771	-68.447885	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35160	1	0.6	0.08	0	0	28	1.0410303	-69.474948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35161	1	6.13	0.56	0	0	28	1.0432559	-68.451657	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35162	1	7.17	3.96	0	0	28	1.0375656	-70.168129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35163	1	5.96	1.06	0	0	28	1.0395152	-69.339993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35164	1	0	0	0	0	28	1.0395439	-69.336458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35165	1	2.39	1.71	0	0	28	1.0387287	-69.387689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35166	1	0	0	0	0	28	1.0387509	-69.38656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35167	1	5.78	0.35	0	-4.53	28	1.0359026	-65.45225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35168	1	2.41	0.38	0	0	28	1.0379575	-66.042257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35169	1	5.36	0.67	0	0	28	1.0390241	-68.820779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35170	1	0	0	0	0	28	1.0405814	-69.722942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35171	1	4.37	0.68	0	0	28	1.0405642	-69.725379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35172	1	4.37	0.28	0	0	28	1.0404041	-69.7772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35173	1	4.32	2.56	0	0	28	1.0389953	-69.369866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35174	1	0	0	0	0	28	1.0384861	-69.385282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35175	1	6.68	2.12	0	0	28	1.0384448	-69.389066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35176	1	2.89	0.56	0	0	28	1.0385313	-69.39685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35177	1	3.96	1.1	0	0	28	1.0383948	-68.286519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35178	1	0.08	0	0	0	28	1.0364853	-69.512359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35179	1	3.44	1.44	0	0	28	1.0364618	-69.514142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35180	1	0	0	0	0	28	1.0373893	-63.02339	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35181	1	0	0	0	0	28	1.0399158	-67.602061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35182	1	4.83	0.28	0	0	28	1.0373761	-63.025968	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35183	1	2.7	0.33	0	0	28	1.0389009	-71.029893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35184	1	0	0	0	0	28	1.0351704	-71.849581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35185	1	14.4	1.8	0	0	28	1.035112	-71.857329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35186	1	15.73	3.65	0	0	28	1.0335975	-72.52369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35187	1	0	0	0	0	28	1.0350189	-71.681679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35188	1	14.99	0.88	0	0	28	1.0349774	-71.689844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35189	1	2.62	0.14	0	0	28	1.0347925	-73.006146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35190	1	2.39	0.15	0	0	28	1.0369045	-70.435199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35191	1	2.76	0.51	0	0	28	1.0399761	-65.90043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35192	1	2.01	0.44	0	0	28	1.0396747	-66.724917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35193	1	0	0	0	0	28	1.0399258	-65.602944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35194	1	2.07	0.58	0	0	28	1.0399153	-65.604116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35195	1	0	0	0	0	28	1.0390094	-70.584822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35196	1	2.86	0.1	0	0	28	1.0390017	-70.586524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35197	1	3.62	1.08	0	0	28	1.0392802	-70.316299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35198	1	2.86	2.16	0	0	28	1.0397932	-64.67915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35199	1	3.61	1.02	0	0	28	1.0391633	-68.114791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35200	1	3.33	0.54	0	0	28	1.0370217	-67.930859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35201	1	0	0	0	0	28	1.0379279	-66.671889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35202	1	4.39	1.49	0	0	28	1.037904	-66.67414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35203	1	3.33	1.03	0	0	28	1.0365579	-68.352933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35204	1	0	0	0	0	28	1.0365752	-68.351223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35205	1	0	0	0	0	28	1.0392086	-65.364244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35206	1	1.77	0.5	0	0	28	1.0391983	-65.365193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35207	1	0	0	0	0	28	1.036081	-65.911559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35208	1	2.15	0.27	0	0	28	1.0360725	-65.912716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35209	1	2.06	0.21	0	0	28	1.0360696	-65.879655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35210	1	2.28	0.77	0	0	28	1.0399206	-66.123682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35211	1	0	0	0	0	28	1.0399339	-66.122375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35212	1	1.68	0.42	0	0	28	1.039822	-64.795644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35213	1	9.32	1.46	0	0	28	1.0357295	-65.77067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35214	1	7.65	2.04	0	0	28	1.0544436	-63.564466	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35215	1	0.69	0.06	0	0	28	1.034356	-66.27913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35216	1	7.65	1.06	0	0	28	1.0343264	-66.283153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35217	1	1.67	0.51	0	0	28	1.0365145	-65.103799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35218	1	1.67	0.49	0	1.27	28	1.0397465	-65.665629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35219	1	2.31	0.19	0	0	28	1.0386873	-69.721195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35220	1	0	0	0	0	28	1.0341669	-73.277029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35221	1	1.36	0.65	0	0	28	1.0341571	-73.277741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35222	1	2.17	0.55	0	-4.36	28	1.0334715	-73.463862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35223	1	1.98	0.44	0	0	28	1.034613	-73.119524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35224	1	0	0	0	0	28	1.0393913	-71.22083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35225	1	1.83	0.59	0	0	28	1.0393799	-71.221845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35226	1	4.29	0.83	0	0	28	1.0362794	-72.778574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35227	1	4.92	1.4	0	0	28	1.0364442	-73.049656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35228	1	4.92	1.06	0	0	28	1.0378599	-71.656817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35229	1	4.26	0.56	0	0	28	1.0372242	-69.828128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35230	1	0	0	0	0	28	1.0459491	-69.026194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35231	1	2.42	1.03	0	0	28	1.0459344	-69.027367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35232	1	4.42	1.11	0	0	28	1.0443425	-68.974871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35233	1	0	0	0	0	28	1.0443645	-68.972466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35234	1	2.71	0.56	0	0	28	1.0460184	-68.923351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35235	1	0	0	0	0	28	1.0460301	-68.921766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35236	1	4.27	0.41	0	0	28	1.0438191	-68.93052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35237	1	0	0	0	0	28	1.0438351	-68.928307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35238	1	0	0	0	0	28	1.0447061	-68.977718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35239	1	8.41	0.75	0	0	28	1.0446778	-68.982364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35240	1	3.28	1.26	0	-4.5	28	1.0407718	-68.660674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35241	1	0	0	0	0	28	1.0408452	-68.659525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35242	1	3.59	0.44	0	0	28	1.0364968	-69.750657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35243	1	0	0	0	0	28	1.0396937	-71.597515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35244	1	5.66	1.93	0	0	28	1.0396603	-71.600297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35245	1	0	0	0	0	28	1.0395483	-70.560208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35246	1	1.87	0.57	0	0	28	1.0395382	-70.561194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35247	1	3.38	1.07	0	0	28	1.0396654	-71.110443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35248	1	0	0	0	0	28	1.0394611	-70.015822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35249	1	1.9	0.57	0	0	28	1.039451	-70.016903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35250	1	0	0	0	-2.73	28	1.0389577	-71.330656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35251	1	1.34	0.31	0	0	28	1.0389507	-71.331449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35252	1	1.95	0.86	0	0	28	1.0390143	-61.419623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35253	1	3.02	0.45	0	0	28	1.0373932	-61.176007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35254	1	2.15	0.8	0	0	28	1.0412518	-60.346759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35255	1	2.44	0.81	0	0	28	1.036554	-61.367291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35256	1	3.97	0.27	0	0	28	1.0403283	-59.992633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35257	1	0	0	0	0	28	1.0430909	-59.396729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35258	1	3.97	1.01	0	0	28	1.0430705	-59.39889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35259	1	3.97	1.12	0	0	28	1.0417632	-59.712521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35260	1	0	0	0	0	28	1.0419979	-60.220283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35261	1	2.04	0.34	0	0	28	1.0419903	-60.22141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35262	1	5.16	2.32	0	0	28	1.0413298	-59.656692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35263	1	11.6	1.29	0	0	28	1.0390851	-60.000028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35264	1	5.8	1.39	0	0	28	1.0395954	-60.348675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35265	1	2.75	0.34	0	0	28	1.0386199	-60.325875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35266	1	0	0	0	0	28	1.0374979	-60.949795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35267	1	2.75	0.2	0	0	28	1.0374886	-60.951271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35268	1	2.29	0.62	0	0	28	1.0427182	-58.99476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35269	1	2.29	0.41	0	0	28	1.0444274	-58.605639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35270	1	2.29	1.38	0	0	28	1.0409808	-59.430212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35271	1	0	0	0	0	28	1.0406171	-54.759951	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35272	1	1.22	0.08	0	0	28	1.0427283	-58.413867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35273	1	6.55	2.38	0	0	28	1.0405794	-54.763288	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35274	1	6.55	1.98	0	0	28	1.0382361	-60.540802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35275	1	6.55	3.18	0	0	28	1.0394839	-60.212738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35276	1	4.91	1.58	0	0	28	1.0395549	-68.239951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35277	1	0	0	0	0	28	1.040424	-68.392572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35278	1	3.72	0.79	0	0	28	1.0404066	-68.394441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35279	1	3.18	1.71	0	0	28	1.039553	-68.153163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35280	1	1.77	0.46	0	0	28	1.0413279	-68.331029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35281	1	0	0	0	0	28	1.0413377	-68.330086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35282	1	3.55	1.05	0	0	28	1.0407677	-68.458807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35283	1	3.77	1.39	0	0	28	1.040677	-68.485243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35284	1	4	0.8	0	0	28	1.0408556	-68.449278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35285	1	2.89	0.15	0	0	28	1.0403899	-71.133778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35286	1	0	0	0	0	28	1.0407776	-72.036744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35287	1	2.69	0.79	0	0	28	1.0407637	-72.038142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35288	1	2.85	0.49	0	0	28	1.0410929	-71.662218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35289	1	0	0	0	0	28	1.0437066	-70.247265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35290	1	2.18	0.39	0	0	28	1.043698	-70.24839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35291	1	0	0	0	0	28	1.0401309	-70.934799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35292	1	1.56	0.21	0	0	28	1.0401254	-70.935708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35293	1	2.64	0.86	0	0	28	1.040664	-71.200387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35294	1	0	0	0	0	28	1.0406809	-71.198889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35295	1	0.95	0.59	0	0	28	1.0400647	-66.550565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35296	1	0	0	0	0	28	1.0396812	-67.413622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35297	1	3.67	0.65	0	0	28	1.0396653	-67.41585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35298	1	2.25	0.36	0	0	28	1.0380991	-66.863838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35299	1	3.13	0.89	0	0	28	1.0382135	-68.037188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35300	1	0	0	0	0	28	1.0394538	-64.482928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35301	1	1.4	0.43	0	0	28	1.0394456	-64.483707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35302	1	0	0	0	0	28	1.0370184	-65.221185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35303	1	1.4	0.49	0	0	28	1.0370108	-65.221894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35304	1	2.54	0.86	0	0	28	1.0385169	-66.974779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35305	1	0	0	0	0	28	1.0385317	-66.97333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35306	1	5.08	1.08	0	0	28	1.037504	-67.23666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35307	1	0	0	0	0	28	1.0375296	-67.23394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35308	1	7.28	3.14	0	0	28	1.0396086	-64.848185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35309	1	0.83	0.15	0	0	28	1.0388741	-65.417238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35310	1	6.22	1.21	0	0	28	1.038849	-65.420702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35311	1	6.22	2.98	0	0	28	1.0384764	-65.623403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35312	1	22.2	2.17	0	0	28	1.0342511	-65.727316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35313	1	22.2	3.55	0	0	28	1.0376955	-66.732971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35314	1	22.2	5.6	0	0	28	1.0492457	-62.551095	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35315	1	0	0	0	0	28	1.0337892	-65.77979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35316	1	22.2	5.5	0	0	28	1.0336859	-65.791239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35317	1	12.41	3.73	0	0	28	1.0352981	-68.742566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35318	1	12.41	0.61	0	0	28	1.0375664	-67.065024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35319	1	24.58	8.48	0	0	28	1.0470101	-62.220109	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35320	1	0	0	0	23.24	28	1.0387408	-68.428812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35321	1	0	0	0	0	28	1.0387408	-68.428812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35322	1	0	0	0	0	28	1.0387408	-68.428812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35323	1	0	0	0	0	28	1.0387408	-68.428812	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35324	1	12.41	7.84	0	0	28	1.0386188	-68.435489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35325	1	0	0	0	0	28	1.0385733	-68.41918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35326	1	12.17	3.93	0	0	28	1.0333434	-68.367886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35327	1	12.17	1.83	0	-9.06	28	1.0337437	-68.655823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35328	1	0	0	0	0	28	1.0352819	-65.831959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35329	1	8.27	2.13	0	0	28	1.035237	-65.836623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35330	1	0	0	0	0	28	1.0350967	-65.594632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35331	1	6.05	0.08	0	0	28	1.0350834	-65.597914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35332	1	0	0	0	0	28	1.0328674	-66.444677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35333	1	6.05	1.96	0	0	28	1.0328344	-66.448082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35334	1	5.9	1.29	0	0	28	1.0366038	-68.619934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35335	1	5.9	3.3	0	0	28	1.0376853	-68.510131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35336	1	5.9	2.93	0	0	28	1.0348261	-68.729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35337	1	0	0	0	0	28	1.0385681	-68.052806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35338	1	6.2	2.28	0	0	28	1.0385267	-68.056287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35339	1	0	0	0	4.58	28	1.0389558	-64.76357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35340	1	3.32	0.78	0	0	28	1.0389399	-64.76523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35341	1	6.96	1.24	0	-20.68	28	1.0350323	-65.538344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35342	1	3.25	0.54	0	0	28	1.0399327	-67.467264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35343	1	5.32	1.75	0	0	28	1.0394301	-67.721749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35344	1	2.41	0.55	0	0	28	1.0395303	-64.5948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35345	1	2.73	1.03	0	0	28	1.0394283	-68.753902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35346	1	0	0	0	0	28	1.0394461	-68.752528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35347	1	3.36	1.13	0	12.48	28	1.0406193	-69.212774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35348	1	0	0	0	0	28	1.039824	-69.054014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35349	1	6.02	2.95	0	0	28	1.0397787	-69.057307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35350	1	5.37	1.96	0	0	28	1.0352905	-65.885257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35351	1	0	0	0	0	28	1.035322	-65.882541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35352	1	4.39	1.46	0	0	28	1.0365939	-66.017926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35353	1	5.21	0.83	0	-110.84	28	1.0395131	-62.808227	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35354	1	6.71	1.92	0	0	28	1.0380892	-67.955546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35355	1	0	0	0	0	28	1.038124	-67.95162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35356	1	4.42	0.64	0	0	28	1.0379524	-67.761355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35357	1	0	0	0	0	28	1.0351103	-65.722815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35358	1	4.31	1.16	0	0	28	1.0350894	-65.725215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35359	1	0	0	0	0	28	1.0344017	-64.132329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35360	2	0	0	0	0	28	1.0344017	-64.132329	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35361	2	0	0	0	0	28	1.0344017	-64.132329	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35362	1	0	0	0	0	28	1.0344017	-64.132329	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35363	1	0	0	0	0	28	1.0344017	-64.132329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35364	1	0	0	0	0	28	1.0343116	-65.902539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35365	2	0	0	0	0	28	1.0373644	-65.49994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35366	2	0	0	0	0	28	1.0366555	-65.594432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35367	2	0	0	0	0	28	1.0343116	-65.902539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35368	1	0	0	0	0	28	1.0342471	-65.907366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35369	1	0	0	0	0	28	1.0343116	-65.902539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35370	1	0	0	0	0	28	1.0393775	-73.379137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35371	2	0	0	0	0	28	1.0467392	-70.553716	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35372	1	0	0	0	0	28	1.0393711	-73.389303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35373	1	0	0	0	0	28	1.049958	-66.682083	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35374	2	0	0	0	0	28	1.0469475	-68.84504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35375	2	0	0	0	0	28	1.049958	-66.682083	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35376	2	0	0	0	0	28	1.049958	-66.682083	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35377	1	0	0	0	0	28	1.049958	-66.682083	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35378	1	0	0	0	0	28	1.0504504	-66.599759	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35379	1	0	0	0	0	28	1.049958	-66.682083	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35380	1	0	0	0	0	28	1.0454681	-69.189004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35381	2	0	0	0	0	28	1.0454681	-69.189004	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35382	2	0	0	0	0	28	1.0026351	-69.054769	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35383	2	0	0	0	0	28	1.0032452	-68.970818	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35384	2	0	0	0	0	28	1.0039999	-68.816128	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35385	2	0	0	0	0	28	1.0039999	-68.648904	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35386	2	0	0	0	0	28	1.0454681	-69.189004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35387	1	0	0	0	0	28	1.0454476	-69.19082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35388	1	0	0	0	0	28	1.0454681	-69.189004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35389	1	0	0	0	0	28	1.043984	-61.195943	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35390	1	0	0	0	0	28	1.0423128	-62.92834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35391	2	0	0	0	0	28	1.0436406	-60.705483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35392	1	0	0	0	0	28	1.0443775	-61.122708	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35393	1	0	0	0	0	28	1.043984	-61.195943	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35394	1	0	0	0	-291.49	28	1.043	-55.734892	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35395	2	0	0	0	0	28	1.0523144	-54.255695	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35396	2	0	0	0	0	28	1.051681	-54.033119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35397	2	0	0	0	0	28	1.043	-55.734892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35398	1	0	0	0	0	28	1.0430865	-56.111008	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35399	1	0	0	0	0	28	1.043	-55.734892	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35400	1	0	0	0	0	28	1.041	-58.916476	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35401	1	0	0	0	0	28	1.0429532	-61.156436	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35402	1	0	0	0	0	28	1.0415883	-63.523962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35403	2	0	0	0	0	28	1.0341218	-56.056001	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35404	2	0	0	0	0	28	1.0376623	-57.330515	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35405	2	0	0	0	0	28	1.0343608	-56.00948	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35406	2	0	0	0	0	28	1.0387705	-56.989396	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35407	1	0	0	0	0	28	1.0429524	-61.186748	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35408	1	0	0	0	0	28	1.0429532	-61.156436	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35409	1	0	0	0	0	28	1.0470001	-70.954759	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35410	2	0	0	0	0	28	1.0067826	-67.794017	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35411	1	0	0	0	0	28	1.0454254	-71.14193	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35412	2	0	0	0	0	28	1.0414132	-71.05928	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35413	1	0	0	0	0	28	1.0385192	-72.833275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35414	1	0	0	0	0	28	1.0418237	-70.991938	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35415	1	0	0	0	0	28	1.0414132	-71.05928	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35416	1	0	0	0	0	28	1.037052	-63.637262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35417	2	0	0	0	0	28	1.0350372	-61.280506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35418	2	0	0	0	0	28	1.0370029	-62.773164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35419	1	0	0	0	0	28	1.0369062	-63.649904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35420	1	0	0	0	0	28	1.037052	-63.637262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35421	1	0	0	0	0	28	1.039	-70.485412	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35422	1	0	0	0	0	28	1.0404446	-71.942794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35423	1	0	0	0	0	28	1.0408824	-72.285251	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35424	1	0	0	0	0	28	1.0408824	-72.285251	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35425	2	0	0	0	0	28	1.0067934	-67.898047	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35426	2	0	0	0	0	28	1.0206762	-67.963479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35427	1	0	0	0	0	28	1.038598	-70.582423	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35428	1	0	0	0	0	28	1.039	-70.485412	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35429	1	0	0	0	0	28	1.044	-63.505485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35430	2	0	0	0	0	28	1.0446303	-61.427194	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35431	2	0	0	0	0	28	1.0446673	-61.313624	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35432	1	0	0	0	0	28	1.0444771	-63.800732	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35433	1	0	0	0	0	28	1.044	-63.505485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35434	1	0	0	0	0	28	1.044	-68.1965	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35435	1	0	0	0	0	28	1.0371993	-70.607699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35436	1	0	0	0	0	28	1.0396943	-69.640928	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35437	1	0	0	0	0	28	1.0396943	-69.640928	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35438	2	0	0	0	0	28	1.0453584	-67.527396	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35439	2	0	0	0	0	28	1.0457959	-67.323512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35440	2	0	0	0	0	28	1.044	-68.1965	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35441	1	0	0	0	0	28	1.0433138	-68.335451	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35442	1	0	0	0	0	28	1.044	-68.1965	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35443	1	0	0	0	0	28	1.059	-55.974977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35444	2	0	0	0	0	28	1.0045	-52.47297	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35445	2	0	0	0	0	28	1.0049128	-52.25075	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35446	1	0	0	0	0	28	1.056819	-56.202637	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35447	1	0	0	0	0	28	1.059	-55.974977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35448	1	0	0	0	0	28	1.0472199	-59.549344	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35449	1	0	0	0	0	28	1.0456998	-62.096804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35450	2	0	0	0	0	28	1.0527669	-58.299359	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35451	2	0	0	0	0	28	1.0530181	-58.554716	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35452	2	0	0	0	0	28	1.0537842	-59.513606	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35453	2	0	0	0	0	28	1.0472199	-59.549344	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35454	2	0	0	0	0	28	1.0537807	-59.506605	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35455	2	0	0	0	0	28	1.027	-59.065115	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35456	1	0	0	0	0	28	1.0477297	-59.455661	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35457	1	0	0	0	0	28	1.0472199	-59.549344	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35458	1	0	0	0	-34.01	28	1.0381235	-68.693112	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35459	1	0	0	0	0	28	1.0397573	-71.021195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35460	2	0	0	0	0	28	1.0381235	-68.693112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35461	1	0	0	0	0	28	1.0386889	-68.631315	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35462	1	0	0	0	0	28	1.0381235	-68.693112	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35463	1	0	0	0	-249.57	28	1.04	-69.671167	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35464	1	0	0	0	0	28	1.0412333	-72.730273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35465	2	0	0	0	0	28	1.049678	-68.053097	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35466	2	0	0	0	0	28	1.0487433	-68.732186	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35467	2	0	0	0	0	28	1.0492774	-68.096532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35468	1	0	0	0	0	28	1.0389294	-70.016698	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35469	1	0	0	0	0	28	1.04	-69.671167	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35470	1	0	0	0	0	28	1.039	-66.54784	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35471	2	0	0	0	0	28	1.0355974	-64.687299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35472	2	0	0	0	0	28	1.0365074	-65.252856	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35473	1	0	0	0	0	28	1.0375844	-66.795113	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35474	1	0	0	0	0	28	1.039	-66.54784	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35475	1	0	0	0	0	28	1.043006	-70.901021	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35476	1	0	0	0	0	28	1.0426358	-72.045935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35477	1	0	0	0	0	28	1.0427743	-71.456567	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35478	1	0	0	0	0	28	1.0427743	-71.456567	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35479	2	0	0	0	0	28	1.0335025	-69.553896	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35480	2	0	0	0	0	28	1.0339024	-69.29627	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35481	1	0	0	0	0	28	1.0440213	-71.093877	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35482	1	0	0	0	0	28	1.043006	-70.901021	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35483	1	0	0	0	-118.75	28	1.0374413	-70.360061	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35484	1	0	0	0	0	28	1.039603	-72.332979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35485	2	0	0	0	0	28	1.0465	-68.408217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35486	1	0	0	0	0	28	1.0388277	-70.369645	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35487	1	0	0	0	0	28	1.0374413	-70.360061	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35488	2	0	0	0	0	28	1.0396548	-63.835509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35489	1	0	0	0	0	28	1.039622	-63.838226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35490	2	0	0	0	0	28	1.0429591	-65.832238	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35491	1	0	0	0	48.04	28	1.0424662	-65.886067	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35492	1	0	0	0	0	28	1.0377466	-65.045571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35493	2	0	0	0	0	28	1.04	-64.247441	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35494	2	0	0	0	0	28	1.04	-64.247441	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35495	1	0	0	0	0	28	1.0375567	-65.116457	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35496	1	0	0	0	0	28	1.0376137	-65.070986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35497	1	0	0	0	0	28	1.0377466	-65.045571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35498	1	0	0	0	-30.79	28	1.0401087	-62.257337	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35499	1	0	0	0	0	28	1.0424196	-64.015994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35500	1	0	0	0	0	28	1.0455225	-65.679065	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35501	1	0	0	0	0	28	1.0455225	-65.679065	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35502	2	0	0	0	0	28	1.0401087	-62.257337	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35503	1	0	0	0	0	28	1.0406854	-62.192574	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35504	1	0	0	0	0	28	1.0401087	-62.257337	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35505	1	0	0	0	0	28	1.0393782	-54.715867	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35506	1	0	0	0	0	28	1.039825	-59.888416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35507	1	0	0	0	0	28	1.0412924	-61.203239	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35508	1	0	0	0	0	28	1.0412924	-61.203239	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35509	2	0	0	0	0	28	1.0555803	-52.934988	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35510	2	0	0	0	0	28	1.0541973	-52.358212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35511	2	0	0	0	0	28	1.0564198	-53.301598	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35512	2	0	0	0	0	28	1.0559373	-53.067723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35513	2	0	0	0	0	28	1.0566717	-53.397886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35514	2	0	0	0	0	28	1.0570923	-53.585739	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35515	1	0	0	0	0	28	1.0398188	-54.836122	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35516	1	0	0	0	0	28	1.0393782	-54.715867	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35517	1	0	0	0	0	28	1.04702	-64.068631	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35518	1	0	0	0	0	28	1.0432128	-65.317145	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35519	1	0	0	0	0	28	1.0417231	-67.322709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35520	2	0	0	0	0	28	1.002	-62.104183	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35521	2	0	0	0	0	28	1.002	-61.273317	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35522	1	0	0	0	0	28	1.046675	-64.229932	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35523	1	0	0	0	0	28	1.0431859	-65.307769	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35524	1	0	0	0	0	28	1.04	-58.943012	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35525	1	0	0	0	0	28	1.0430795	-60.851794	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35526	1	0	0	0	0	28	1.0433935	-62.632006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35527	2	0	0	0	0	28	1.0531962	-57.970436	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35528	1	0	0	0	0	28	1.0408952	-59.058676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35529	1	0	0	0	0	28	1.0433312	-60.834006	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35530	1	0	0	0	0	28	1.036309	-66.042716	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35531	2	0	0	0	0	28	1.0285	-62.637389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35532	2	0	0	0	0	28	1.0305001	-63.059218	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35533	2	0	0	0	0	28	1.0290985	-62.972702	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35534	1	0	0	0	0	28	1.0358072	-66.499346	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35535	1	0	0	0	0	28	1.036309	-66.042716	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35536	2	0	0	0	0	28	1.0369999	-54.871185	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35537	1	0	0	0	-273.76	28	1.0354818	-55.01844	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35538	1	5.46	1.04	0	0	29	1.0405975	-61.451042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35539	1	8.26	2.66	0	0	29	1.0346451	-66.455306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35540	1	3.9	0.39	0	0	29	1.0387394	-68.483258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35541	1	7.52	2.24	0	0	29	1.0330832	-67.267988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35542	1	18.82	2.68	0	0	29	1.0370667	-62.171403	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35543	1	8.87	1	0	0	29	1.0231044	-69.777388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35544	1	4.94	2.03	0	0	29	1.0364726	-63.680692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35545	1	12.1	4.42	0	0	29	1.0334012	-64.096866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35546	1	16.43	4.37	0	0	29	1.0141884	-68.231964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35547	1	10.28	2.09	0	0	29	1.0105638	-70.091279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35548	1	0	0	0	0	29	1.0173551	-66.59076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35549	1	10.51	4.69	0	0	29	1.0172749	-66.596495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35550	1	0	0	0	0	29	1.0053373	-75.080115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35551	1	11.38	2.15	0	0	29	1.0052915	-75.086702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35552	1	9.68	1.44	0	0	29	1.0064346	-76.384996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35553	1	23.37	4.06	0	0	29	0.9985138	-75.411653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35554	1	0	0	0	0	29	0.992908	-76.298367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35555	1	26.68	6.45	0	0	29	0.9927577	-76.315252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35556	1	23.37	2.64	0	0	29	1.0084326	-73.889695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35557	1	0	0	0	0	29	1.0085119	-73.876647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35558	1	0	0	0	75.31	29	1.04023	-66.143656	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35559	1	27.94	9.31	0	0	29	1.0231142	-71.792484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35560	1	0	0	0	0	29	1.016503	-76.869934	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35561	1	0	0	0	0	29	1.016503	-76.869934	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35562	1	0	0	0	0	29	1.0406709	-65.97263	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35563	1	7.9	1.96	0	0	29	1.0044181	-72.338308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35564	1	0	0	0	0	29	1.00912	-71.505784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35565	1	10.45	3.86	0	0	29	1.0090519	-71.512003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35566	1	5.83	0.5	0	0	29	1.0045671	-77.412213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35567	1	0	0	0	0	29	1.0057538	-75.620824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35568	1	13.09	5.17	0	0	29	1.0056546	-75.628652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35569	1	8.26	2.61	0	0	29	0.9970367	-73.583265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35570	1	9.02	4.11	0	0	29	0.9978896	-76.201067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35571	1	0	0	0	0	29	1.0044695	-81.045472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35572	1	11.51	3.84	0	0	29	1.0043978	-81.051535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35573	1	0	0	0	0	29	0.9955056	-76.35706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35574	1	0	0	0	0	29	0.9955056	-76.35706	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35575	1	0	0	0	0	29	0.9955056	-76.35706	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35576	1	0	0	0	0	29	0.9955056	-76.35706	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35577	1	11.14	2.68	0	0	29	0.9954454	-76.364331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35578	1	0	0	0	0	29	0.9955633	-76.351003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35579	1	0	0	0	0	29	1.0139934	-73.820994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35580	1	7.68	2.04	0	0	29	1.0139532	-73.825329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35581	1	0	0	0	0	29	0.9937204	-70.949287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35582	1	11.55	1.33	0	0	29	0.9936795	-70.956383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35583	1	10.47	2.17	0	0	29	1.0185358	-68.760315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35584	1	8.34	0.51	0	0	29	1.0068811	-71.326949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35585	1	12.62	3.53	0	0	29	1.0164992	-67.990391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35586	1	11.56	2.74	0	0	29	1.0203378	-67.658614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35587	1	11.56	5.21	0	0	29	1.0227119	-67.136122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35588	1	0	0	0	100.78	29	1.03879	-63.446265	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35589	1	0	0	0	0	29	1.0282712	-66.59558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35590	1	15.7	4.64	0	0	29	1.038706	-63.454941	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35591	1	12.42	4.32	0	0	29	1.0163932	-68.126605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35592	1	0	0	0	0	29	1.0164726	-68.120229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35593	1	0	0	0	0	29	1.0348008	-62.389918	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35594	1	12.56	5.27	0	0	29	1.0347138	-62.397074	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35595	1	14.08	4.79	0	0	29	1.0152599	-68.271061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35596	1	15.43	1.57	0	0	29	1.0217315	-67.203438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35597	1	8.64	1.74	0	0	29	1.0417941	-70.745482	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35598	1	11.2	1.76	0	0	29	1.0320252	-83.846681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35599	1	9.32	1.33	0	27.86	29	1.0380459	-82.884976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35600	1	0	0	0	42.81	29	1.0424395	-72.914718	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35601	1	0	0	0	0	29	1.0223396	-75.553807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35602	1	0	0	0	0	29	1.0122059	-77.053097	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35603	1	0	0	0	0	29	1.0122059	-77.053097	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35604	1	29.41	7.11	0	0	29	1.0422859	-72.93072	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35605	1	19	3.38	0	0	29	1.0302568	-84.232591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35606	1	0	0	0	0	29	1.0335738	-80.820831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35607	1	8.42	3.1	0	0	29	1.0335242	-80.825129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35608	1	16.77	2.6	0	18.06	29	1.0377012	-86.232867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35609	1	6.95	4.17	0	0	29	1.0209902	-85.983773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35610	1	4.15	1.39	0	0	29	1.035457	-76.612789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35611	1	12.17	4.19	0	0	29	1.0376751	-83.388249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35612	1	0	0	0	0	29	1.0437264	-73.481211	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35613	1	16.61	8.68	0	0	29	1.0435897	-73.489424	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35614	1	0	0	0	0	29	1.0397847	-73.248994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35615	1	0	0	0	0	29	1.0397847	-73.248994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35616	1	0	0	0	0	29	1.0397847	-73.248994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35617	1	0	0	0	0	29	1.0397847	-73.248994	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35618	1	0	0	0	0	29	1.0398489	-73.243037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35619	1	10.95	4.04	0	0	29	1.0397116	-73.255157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35620	1	9.42	0.08	0	0	29	1.0369287	-84.469646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35621	1	14.65	2.39	0	0	29	1.0163508	-85.733877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35622	1	20.68	5.33	0	0	29	1.0156072	-85.824986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35623	1	12.92	7.37	0	0	29	1.0225894	-84.737286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35624	1	14.28	3.66	0	0	29	1.0145597	-86.06987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35625	1	4.88	2.45	0	0	29	1.0187138	-85.464009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35626	1	0	0	0	0	29	1.0351646	-75.169109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35627	1	11.28	3.28	0	0	29	1.0351003	-75.17476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35628	1	0	0	0	43.9	29	1.0382973	-75.852628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35629	1	11.28	3.3	0	0	29	1.0382363	-75.858823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35630	1	11.28	2.9	0	0	29	1.035345	-75.867696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35631	1	19.13	3.63	0	0	29	1.0311722	-61.580423	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35632	1	16.56	7.53	0	0	29	1.0069961	-73.048636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35633	1	0	0	0	0	29	1.0071224	-73.038784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35634	1	0	0	0	0	29	1.0262247	-75.70554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35635	1	11.94	2.18	0	0	29	1.0261659	-75.712746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35636	1	15.4	3.39	0	0	29	1.0270917	-76.769232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35637	1	17.16	1.42	0	0	29	1.0380842	-54.987349	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35638	1	16.49	5.02	0	-22.24	29	1.032623	-64.980506	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35639	1	0	0	0	0	29	1.0329974	-64.974119	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35640	1	0	0	0	0	29	1.006141	-72.373702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35641	1	16.37	9.05	0	0	29	1.0059971	-72.383218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35642	1	16.37	6.77	0	0	29	1.009034	-72.77073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35643	1	16.37	3.62	0	0	29	1.0135279	-73.451373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35644	1	11	5.15	0	46.43	29	1.0395979	-73.016755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35645	1	0	0	0	0	29	1.0283759	-73.248055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35646	1	5.51	2.87	0	0	29	1.0283324	-73.251084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35647	1	11.68	1.21	0	0	29	1.0119485	-74.912751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35648	1	20.33	2.68	0	45.92	29	1.0377541	-76.848451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35649	1	9.91	3.14	0	0	29	1.0310953	-72.06356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35650	1	5.69	0.85	0	0	29	1.0343081	-70.768185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35651	1	16.92	5.06	0	0	29	1.0168634	-76.147339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35652	1	0	0	0	0	29	1.0327538	-75.720957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35653	1	8.31	0.6	0	0	29	1.0327274	-75.726173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35654	1	40.23	9.5	0	0	29	1.0081978	-70.647995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35655	1	19.11	2.81	0	0	29	1.0148344	-67.837793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35656	1	0	0	0	0	29	1.0278939	-68.11153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35657	1	27.57	10.16	0	0	29	1.0277144	-68.126952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35658	1	19.3	3.77	0	0	29	1.0203563	-67.403111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35659	1	0	0	0	0	29	1.0234633	-66.978186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35660	1	29.5	11.24	0	0	29	1.0232583	-66.993917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35661	1	38.22	12.89	0	0	29	1.0153446	-70.881991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35662	1	30.08	3.31	0	0	29	1.0237036	-66.065619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35663	1	30.08	6.96	0	0	29	1.0218679	-67.179635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35664	1	33.6	12.94	0	0	29	1.0170695	-67.348062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35665	1	30.08	5.98	0	0	29	1.0371655	-65.786424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35666	1	19.47	3.15	0	0	29	1.010847	-70.721184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35667	1	38.18	3.1	0	0	29	1.0340366	-65.637855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35668	1	0	0	0	0	29	1.0341497	-65.615464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35669	1	0	0	0	41.36	29	1.0402213	-66.124991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35670	1	38.18	2.44	0	0	29	1.0401062	-66.146702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35671	1	38.18	8.48	0	0	29	1.0301311	-65.559424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35672	1	0	0	0	123.21	29	1.0409871	-61.127314	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35673	1	0	0	0	0	29	1.0443326	-63.734491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35674	1	65.07	13.96	0	0	29	1.0407082	-61.162645	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35675	1	0	0	0	0	29	1.0348634	-64.85226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35676	1	38.18	14.63	0	0	29	1.034618	-64.874514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35677	1	0	0	0	0	29	1.0402708	-59.163243	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35678	1	28.83	12.2	0	0	29	1.040075	-59.177286	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35679	1	28.83	7.9	0	0	29	1.0283204	-65.291287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35680	1	76.18	10.23	0	58.01	29	1.0426136	-59.415864	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35681	1	28.83	6.38	0	0	29	1.0261403	-66.763843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35682	1	10.99	2.97	0	0	29	1.035526	-64.804411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35683	1	10.99	1.12	0	0	29	1.0247392	-65.856668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35684	1	0	0	0	0	29	1.0308806	-64.506777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35685	1	11.62	6.37	0	0	29	1.0307784	-64.512705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35686	1	33.6	7.12	0	0	29	1.0395427	-63.260738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35687	1	0	0	0	33.23	29	1.0381356	-62.926143	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35688	1	0	0	0	0	29	1.0314149	-66.126951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35689	1	44.38	5.57	0	0	29	1.0379733	-62.949245	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35690	1	28.95	16.2	0	0	29	1.0324615	-66.122255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35691	1	28.95	7.68	0	0	29	1.0343385	-65.554786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35692	1	0	0	0	0	29	1.0329458	-66.344463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35693	1	28.95	3.06	0	0	29	1.0328364	-66.360226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35694	1	0	0	0	0	29	1.0350774	-64.900697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35695	1	28.95	2.66	0	0	29	1.0349846	-64.917058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35696	1	0	0	0	50.32	29	1.0341634	-67.371227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35697	1	0	0	0	0	29	1.0341634	-67.371227	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35698	1	0	0	0	0	29	1.0341634	-67.371227	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35699	1	0	0	0	0	29	1.0341634	-67.371227	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35700	1	0	0	0	0	29	1.0337771	-67.33824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35701	1	47.07	6.35	0	0	29	1.0339912	-67.399141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35702	1	7.81	0.88	0	0	29	1.0306299	-65.951653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35703	1	0	0	0	0	29	1.0306591	-65.947548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35704	1	18.52	6.83	0	0	29	1.0297307	-68.315091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35705	1	0	0	0	50.17	29	1.0405476	-69.276208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35706	1	18.52	6.82	0	0	29	1.040442	-69.285936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35707	1	0	0	0	0	29	1.0214082	-66.752469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35708	1	21.76	6.74	0	0	29	1.0212891	-66.763713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35709	1	12.69	2.7	0	0	29	1.0369096	-65.997506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35710	1	12.69	2.66	0	0	29	1.0383329	-63.881562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35711	1	0	0	0	0	29	1.0292266	-65.284662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35712	1	26.88	11.65	0	0	29	1.0290348	-65.300142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35713	1	0	0	0	0	29	1.045229	-62.179243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35714	1	26.88	9.33	0	0	29	1.0450537	-62.194511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35715	1	26.88	20.65	0	0	29	1.039467	-61.286877	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35716	1	26.88	10.8	0	0	29	1.0248395	-65.669758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35717	1	4.19	1.55	0	0	29	1.0322682	-86.958769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35718	1	10.16	2.05	0	0	29	1.0373609	-83.760592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35719	1	0	0	0	0	29	1.0374056	-83.754728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35720	1	0	0	0	0	29	1.0343117	-80.175806	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35721	1	0	0	0	0	29	1.0405959	-82.900366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35722	1	21.76	3.12	0	0	29	1.0342328	-80.188313	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35723	1	10.1	3.64	0	0	29	1.0201305	-87.850742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35724	1	7.12	1.78	0	0	29	1.028512	-86.425421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35725	1	0	0	0	0	29	1.0263752	-88.250379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35726	1	9.52	0.54	0	0	29	1.026351	-88.255527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35727	1	0	0	0	0	29	1.0251846	-88.232852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35728	1	9.34	3.13	0	0	29	1.0251278	-88.23774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35729	1	0	0	0	0	29	1.0015384	-74.002405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35730	1	8.47	1.29	0	0	29	1.0015015	-74.00726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35731	1	13.77	1.98	0	0	29	1.0211285	-70.672682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35732	1	7.69	1.79	0	0	29	0.9960558	-75.463342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35733	1	12.3	4.06	0	0	29	0.9934797	-76.334579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35734	1	11.61	3.24	0	61.78	29	1.0364317	-74.86859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35735	1	11.61	3.45	0	0	29	1.0210081	-73.893631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35736	1	0	0	0	0	29	1.0210754	-73.887353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35737	1	0	0	0	0	29	1.0218621	-69.700805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35738	1	8.96	1.14	0	0	29	1.0218263	-69.705993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35739	1	5.78	0.51	0	0	29	1.0328413	-69.663316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35740	1	8.81	2.89	0	0	29	1.0304316	-74.613495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35741	1	20.93	7.73	0	0	29	0.998181	-70.247509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35742	1	20.93	2.63	0	0	29	1.0111248	-67.896569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35743	1	0	0	0	26.54	29	1.035874	-56.944462	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35744	1	0	0	0	0	29	1.0372413	-61.268354	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35745	1	0	0	0	0	29	1.0387237	-64.786025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35746	1	43.11	20.83	0	0	29	1.0355482	-56.964186	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35747	1	0	0	0	0	29	1.0379381	-56.64794	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35748	1	11.38	2.93	0	0	29	1.0182738	-71.160644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35749	1	16.57	2.29	0	0	29	1.0087814	-72.438199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35750	1	14.31	3.12	0	0	29	1.0343938	-70.781257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35751	1	0	0	0	0	29	1.0192303	-66.77371	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35752	1	0	0	0	0	29	1.0386977	-70.529692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35753	1	28.61	8.59	0	0	29	1.0190618	-66.789621	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35754	1	10.97	2.03	0	0	29	1.0172227	-71.020158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35755	1	16.21	10.48	0	0	29	1.0266395	-72.494804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35756	1	30.26	13.74	0	0	29	1.0140723	-73.043899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35757	1	0	0	0	0	29	1.0142754	-72.155481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35758	1	31.31	4.28	0	0	29	1.014145	-72.173761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35759	1	32.75	6.17	0	0	29	1.0196028	-70.991932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35760	1	0	0	0	59.93	29	1.0380181	-66.012889	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35761	1	0	0	0	0	29	1.0214157	-70.975415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35762	1	0	0	0	0	29	1.0212105	-71.057153	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35763	1	0	0	0	0	29	1.0212105	-71.057153	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35764	1	37.73	11.01	0	0	29	1.0378097	-66.034997	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35765	1	0	0	0	-24.25	29	1.0338169	-70.066686	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35766	1	0	0	0	0	29	1.0358631	-74.013933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35767	1	0	0	0	0	29	1.0343334	-72.237614	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35768	1	0	0	0	0	29	1.0343334	-72.237614	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35769	1	35.33	17.99	0	0	29	1.0335325	-70.086469	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35770	1	17.09	8.58	0	0	29	1.0092853	-80.374214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35771	1	0	0	0	0	29	1.0094128	-80.364971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35772	1	16.49	4.23	0	30.31	29	1.036272	-74.241094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35773	1	3.24	1.04	0	0	29	1.0295387	-73.144188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35774	1	3.49	0.88	0	0	29	1.0040424	-74.073879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35775	1	36.88	11.76	0	0	29	1.0328927	-66.527835	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35776	1	22.6	11.34	0	0	29	1.021875	-71.276505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35777	1	0	0	0	0	29	1.0343351	-70.539281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35778	1	22.6	11.18	0	0	29	1.0341521	-70.550846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35779	1	0	0	0	-85	29	1.0393512	-61.785006	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35780	1	0	0	0	0	29	1.0369744	-63.847447	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35781	1	44.04	9.74	0	0	29	1.032556	-67.466105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35782	1	0	0	0	0	29	1.0362241	-64.025582	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35783	1	0	0	0	0	29	1.0426322	-61.36449	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35784	1	17.47	8.32	0	0	29	1.0257732	-69.392171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35785	1	0	0	0	0	29	1.0258949	-69.383269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35786	1	0	0	0	0	29	1.0314357	-71.367648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35787	1	12.65	3.73	0	0	29	1.031362	-71.3753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35788	1	12.65	7.04	0	30.83	29	1.0314748	-71.473894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35789	1	24.61	10.44	0	0	29	1.0252904	-74.759353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35790	1	12.84	5.89	0	0	29	1.0284512	-68.553677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35791	1	25.67	4.2	0	0	29	1.0222913	-70.183123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35792	1	33.5	3.03	0	0	29	1.0186821	-71.417341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35793	1	13.83	3.02	0	0	29	1.0216272	-70.392137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35794	1	19.04	2.93	0	0	29	1.0188468	-71.185996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35795	1	24.87	3.44	0	0	29	1.0216015	-71.358004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35796	1	6.76	1.95	0	0	29	1.0288123	-70.780351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35797	1	28.24	8.73	0	0	29	1.0262363	-59.217019	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35798	1	17.06	3.47	0	29.18	29	1.0336129	-74.086081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35799	1	15.54	3.93	0	0	29	1.03041	-76.151916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35800	1	0	0	0	0	29	1.03257	-59.259252	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35801	1	21.57	1.65	0	0	29	1.0324951	-59.27083	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35802	1	0	0	0	0	29	1.0427147	-58.731522	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35803	1	37.1	17.48	0	0	29	1.0424825	-59.736897	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35804	1	0	0	0	0	29	1.0425043	-59.52778	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35805	1	0	0	0	0	29	1.0425043	-59.52778	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35806	1	0	0	0	0	29	1.0431192	-58.648863	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35807	1	39.17	9.03	0	0	29	1.0312924	-76.280613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35808	1	22.21	2.33	0	0	29	1.0290463	-75.884321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35809	1	19.57	2.5	0	0	29	1.0351443	-72.904539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35810	1	54.22	11.79	0	0	29	1.0342347	-72.329481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35811	1	0	0	0	0	29	1.0344736	-72.29816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35812	1	32.27	5.08	0	63.9	29	1.041352	-73.648796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35813	1	35.54	4.64	0	0	29	1.0079598	-71.723541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35814	1	0	0	0	0	29	1.0316055	-73.854438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35815	1	12.7	2.32	0	0	29	1.0315441	-73.861835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35816	1	0	0	0	0	29	1.0230926	-60.487366	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35817	1	24.73	5.17	0	0	29	1.0229834	-60.500625	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35818	1	0	0	0	0	29	1.0299473	-74.386576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35819	1	14.92	4.06	0	0	29	1.0298667	-74.394847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35820	1	0	0	0	0	29	1.0290558	-75.182381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35821	1	15.26	2.79	0	0	29	1.0289856	-75.191143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35822	1	14.92	5.83	0	0	29	1.0299444	-74.142091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35823	1	14.7	3.05	0	0	29	1.0134083	-70.283854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35824	1	10.43	3.57	0	0	29	1.0121115	-70.611894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35825	1	10.13	2.12	0	0	29	1.0106423	-71.059498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35826	1	46.14	14.72	0	116.94	29	1.0327781	-71.048778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35827	1	0	0	0	0	29	1.0316497	-71.002419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35828	1	0	0	0	-100.12	29	1.0400177	-58.480669	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35829	1	0	0	0	0	29	1.0323139	-62.39055	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35830	1	0	0	0	0	29	1.0376823	-66.526868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35831	1	0	0	0	0	29	1.0294611	-66.645953	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35832	1	0	0	0	0	29	1.0294611	-66.645953	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35833	1	58.02	6.56	0	0	29	1.0330766	-62.369643	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35834	1	0	0	0	0	29	1.0425135	-58.301557	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35835	1	40.97	1.56	0	0	29	1.0274398	-68.586202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35836	1	29.19	7.53	0	0	29	1.0238088	-68.353607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35837	1	44.82	7.42	0	0	29	1.0399799	-61.336238	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35838	1	34.21	7.31	0	36.83	29	1.0429859	-60.300028	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35839	1	24.55	2.89	0	0	29	1.0249113	-73.368166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35840	1	0	0	0	0	29	1.0249896	-73.355058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35841	1	21.5	4.04	0	0	29	1.0277862	-70.684201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35842	1	21.98	2.57	0	0	29	1.0175938	-69.442854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35843	1	0	0	0	0	29	1.0176641	-69.430407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35844	1	8.91	3.47	0	0	29	1.0267503	-76.155913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35845	1	8.91	3.01	0	0	29	1.0317061	-73.697711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35846	1	10.52	3.95	0	0	29	1.025857	-76.073532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35847	1	4.97	2.16	0	0	29	1.0241333	-68.680279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35848	1	0	0	0	0	29	1.0241701	-68.67742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35849	1	6.44	3.88	0	0	29	1.025542	-73.80332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35850	1	0	0	0	0	29	1.0248395	-73.27713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35851	1	6.96	1.95	0	0	29	1.0248023	-73.28123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35852	1	6.34	1.27	0	0	29	1.025315	-73.282069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35853	1	0	0	0	0	29	1.0253414	-73.278665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35854	1	4.35	0.91	0	0	29	1.0174595	-74.168038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35855	1	4.83	2.69	0	0	29	1.0049347	-73.701267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35856	1	8.98	3.91	0	0	29	1.0307538	-72.114165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35857	1	0	0	0	0	29	1.0129259	-73.595747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35858	1	0	0	0	0	29	1.0129259	-73.595747	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35859	1	0	0	0	0	29	1.0129259	-73.595747	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35860	1	0	0	0	0	29	1.0129259	-73.595747	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35861	1	9.32	2.13	0	0	29	1.0128793	-73.600788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35862	1	0	0	0	0	29	1.0129764	-73.590388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35863	1	10.64	1.91	0	0	29	1.0117493	-71.98142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35864	1	0	0	0	0	29	1.0290568	-68.940969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35865	1	28.71	0.94	0	0	29	1.0289637	-68.958282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35866	1	15.74	3.2	0	0	29	1.025909	-70.904148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35867	1	16.2	2.3	0	0	29	1.0245118	-68.518566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35868	1	0	0	0	0	29	1.0245727	-68.508259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35869	1	15.25	3.7	0	0	29	1.023742	-69.677958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35870	1	0	0	0	0	29	1.0298577	-63.93256	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35871	1	15.25	6.01	0	0	29	1.0278517	-67.265107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35872	1	0	0	0	0	29	1.0304143	-63.807614	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35873	1	5.8	2.74	0	0	29	1.0285179	-88.955201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35874	1	0	0	0	0	29	1.0269018	-89.410154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35875	1	10.43	1.62	0	0	29	1.0268628	-89.415755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35876	1	13.06	3.49	0	23.77	29	1.0336507	-83.133394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35877	1	13.81	5.54	0	0	29	1.0309949	-83.984006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35878	1	0	0	0	0	29	1.0310869	-83.975947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35879	1	0	0	0	0	29	1.0390604	-73.762513	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35880	1	13.06	3.71	0	0	29	1.0389878	-73.769636	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35881	1	0	0	0	0	29	1.0337785	-80.944335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35882	1	13.12	3.43	0	0	29	1.0337076	-80.951435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35883	1	6.11	0.93	0	0	29	1.0380858	-76.804691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35884	1	0	0	0	0	29	1.0381091	-76.801161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35885	1	7.9	0.83	0	0	29	1.0388935	-76.580532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35886	1	4.54	0.53	0	0	29	1.0283799	-78.864109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35887	1	0	0	0	0	29	1.034394	-77.281367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35888	1	8.45	2.72	0	0	29	1.0343415	-77.286128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35889	1	0	0	0	0	29	1.0289935	-84.310067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35890	1	2.46	0.75	0	0	29	1.0289781	-84.31151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35891	1	7.94	1.44	0	51.01	29	1.0390229	-90.349012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35892	1	15.94	2.02	0	13.34	29	1.0396491	-78.76573	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35893	1	0	0	0	0	29	1.0293192	-86.12867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35894	1	14.01	1.33	0	0	29	1.029265	-86.13738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35895	1	13.48	4.63	0	0	29	1.0325489	-85.311107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35896	1	13.48	3.84	0	0	29	1.0274363	-87.948327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35897	1	8.97	3.56	0	0	29	1.0171197	-88.643679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35898	1	17	2.55	0	41.1	29	1.038977	-90.435757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35899	1	15.65	4.37	0	0	29	1.0255548	-82.994501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35900	1	0	0	0	0	29	1.0256431	-82.985245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35901	1	12.06	2.22	0	0	29	1.0288035	-85.669963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35902	1	4.54	0.88	0	0	29	1.0179378	-88.055283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35903	1	30.02	2.84	0	0	29	0.9986681	-92.068333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35904	1	0	0	0	0	29	1.0037413	-93.402695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35905	1	30.02	7.05	0	0	29	1.0035927	-93.418791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35906	1	0	0	0	128.78	29	1.0411408	-69.178234	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35907	1	0	0	0	0	29	1.0439054	-71.15496	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35908	1	31.58	1.75	0	0	29	1.0410537	-69.195752	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35909	1	32.93	10.05	0	0	29	1.0404549	-72.174846	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35910	1	31.54	2.35	0	0	29	0.9993661	-93.183752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35911	1	7.41	1.66	0	0	29	1.0296491	-67.390369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35912	1	11.83	1.2	0	0	29	1.0269573	-68.169131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35913	1	7.8	0.9	0	0	29	0.9947728	-71.892409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35914	1	9.51	1.15	0	0	29	0.9921456	-75.776925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35915	1	0	0	0	0	29	0.9921813	-75.770789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35916	1	0	0	0	0	29	1.0368925	-62.630944	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35917	1	0	0	0	0	29	1.0357684	-65.987021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35918	1	30.77	6.17	0	0	29	1.036754	-62.648909	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35919	1	6.13	0.59	0	0	29	0.9903401	-71.210219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35920	1	0	0	0	0	29	1.0001569	-77.330297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35921	1	13.65	4.85	0	0	29	1.0000636	-77.338246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35922	1	0	0	0	0	29	1.0191114	-70.27423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35923	1	9.01	2.99	0	0	29	1.0190581	-70.279534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35924	1	17.8	5.37	0	0	29	0.9844796	-73.142936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35925	1	31.41	6.81	0	0	29	0.9857992	-73.716831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35926	1	0	0	0	0	29	0.988443	-72.95727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35927	1	19.77	4.35	0	0	29	0.9883392	-72.969471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35928	1	0	0	0	64.65	29	1.030665	-67.348645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35929	1	3.95	1.24	0	0	29	1.0306408	-67.351009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35930	1	7.35	0.99	0	0	29	1.0125892	-68.61324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35931	1	8.68	3.55	0	0	29	1.0022372	-70.439918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35932	1	8.35	0.91	0	0	29	0.9918625	-72.254033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35933	1	3.16	0.95	0	0	29	0.9992161	-70.65395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35934	1	12.68	1.08	0	0	29	1.0353171	-62.165628	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35935	1	0	0	0	0	29	1.0353548	-62.157858	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35936	1	9.71	1.76	0	0	29	0.9917149	-71.179243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35937	1	0	0	0	0	29	0.9927719	-71.044721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35938	1	5	2.19	0	0	29	0.992738	-71.04734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35939	1	6.58	2.31	0	0	29	0.9895039	-88.337814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35940	1	6.84	2.7	0	0	29	1.0222272	-82.998887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35941	1	9.04	0.8	0	0	29	1.0167609	-81.35577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35942	1	6.84	2.51	0	0	29	1.0236264	-84.049784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35943	1	0	0	0	0	29	1.0236735	-84.04581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35944	1	26.36	4.84	0	0	29	0.984276	-87.068301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35945	1	30.1	9.4	0	0	29	1.0071687	-86.916064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35946	1	26.36	1.2	0	0	29	1.0410816	-71.932603	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35947	1	0	0	0	0	29	0.979465	-85.849254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35948	1	27.37	6.35	0	0	29	0.979314	-85.867075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35949	1	26.36	11.22	0	0	29	0.9889332	-86.970417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35950	1	25.77	4.85	0	0	29	1.0046789	-80.221314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35951	1	25.77	11.41	0	0	29	1.0090152	-79.949154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35952	1	0	0	0	0	29	1.0092087	-79.934836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35953	1	0	0	0	0	29	1.0127527	-79.674009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35954	1	25.77	14.19	0	0	29	1.0125444	-79.686475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35955	1	42.86	13.14	0	0	29	1.0086694	-79.971352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35956	1	21.44	2.7	0	0	29	0.9950792	-80.87281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35957	1	0	0	0	0	29	1.0159279	-79.508208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35958	1	21.44	2.42	0	0	29	1.0158483	-79.521895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35959	1	9.41	2.54	0	0	29	1.0163563	-83.092648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35960	1	9.41	3.76	0	0	29	1.016294	-83.097799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35961	1	11.25	1.31	0	0	29	1.0159082	-81.24341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35962	1	0	0	0	0	29	1.0326892	-73.445504	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35963	1	13.44	1.64	0	0	29	1.0240675	-79.943539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35964	1	0	0	0	0	29	1.025337	-83.931012	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35965	1	0	0	0	0	29	1.025337	-83.931012	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35966	1	0	0	0	0	29	1.0332926	-73.336162	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35967	1	1.1	0.32	0	0	29	1.0191746	-80.720559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35968	1	11.25	3.57	0	0	29	1.0191027	-80.727409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35969	1	0	0	0	96.25	29	1.0387649	-85.570115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35970	1	17	9.05	0	0	29	1.0386241	-85.579565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35971	1	16.93	5.27	0	0	29	1.0330502	-85.15423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35972	1	16.93	4.55	0	0	29	1.0171269	-83.355585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35973	1	12.15	3.08	0	38.26	29	1.0337171	-88.962876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35974	1	6.07	1.06	0	0	29	1.0253848	-89.251917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35975	1	22.62	18.13	0	0	29	0.9863605	-79.931473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35976	1	25.05	6.6	0	0	29	0.9926747	-79.348321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35977	1	22.01	8.16	0	0	29	1.0296761	-71.207673	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35978	1	0	0	0	0	29	0.9965509	-80.580352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35979	1	21.78	8.89	0	0	29	0.9964023	-80.591679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35980	1	7.72	2.07	0	0	29	0.9875618	-85.160891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35981	1	0	0	0	0	29	1.0142689	-81.706448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35982	1	26.59	7.03	0	0	29	1.014136	-81.722479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35983	1	26.59	7.09	0	0	29	1.0213002	-79.789984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35984	1	26.59	4.89	0	0	29	1.0240121	-78.871404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35985	1	0	0	0	0	29	1.0184635	-79.297491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35986	1	26.59	7.3	0	0	29	1.0183087	-79.312294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35987	1	0	0	0	0	29	0.9901415	-83.138405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35988	1	6.64	0.52	0	0	29	0.9901164	-83.142506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35989	1	10.56	0.49	0	0	29	0.9983759	-88.579794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35990	1	0	0	0	0	29	1.0039475	-89.184646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35991	1	12.15	6.99	0	0	29	1.0038355	-89.191357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35992	1	0.07	0.02	0	0	29	1.0310063	-86.659194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35993	1	10.64	3.75	0	0	29	1.0309371	-86.664933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35994	1	0	0	0	0	29	1.0319034	-88.315626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35995	1	10.64	1.78	0	0	29	1.0318588	-88.321735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35996	1	37.45	9	0	62.4	29	1.0352946	-86.781476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35997	1	31.16	7.26	0	-8.07	29	1.0379075	-72.568126	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35998	1	44.01	9.41	0	0	29	1.0236727	-86.044275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35999	1	0	0	0	0	29	1.023869	-86.019024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36000	1	20.51	4.29	0	0	29	1.018721	-82.70988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36001	1	4.56	1.99	0	0	29	1.000609	-82.47899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36002	1	0	0	0	0	29	1.0177788	-79.979886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36003	1	7	1.33	0	0	29	1.0177507	-79.983719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36004	1	15.23	4.68	0	0	29	1.0266735	-77.163074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36005	1	11.66	1.81	0	0	29	1.0199422	-78.312195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36006	1	34.29	3.82	0	0	29	1.0047716	-86.992632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36007	1	0	0	0	0	29	0.9876418	-92.622469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36008	1	23.19	6.42	0	0	29	0.9875095	-92.637566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36009	1	34.71	12.09	0	0	29	1.0376916	-71.407659	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36010	1	8.34	1.61	0	96.15	29	1.0345874	-91.551006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36011	1	16.25	4.85	0	38.86	29	1.0350528	-81.140741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36012	1	18.26	4.77	0	0	29	1.0288705	-81.751837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36013	1	19.12	7.63	0	0	29	1.0360648	-69.263309	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36014	1	19.12	5.15	0	0	29	1.0316442	-81.459366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36015	1	42.99	16.9	0	0	29	0.9717115	-86.840954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36016	1	0	0	0	0	29	0.9778771	-86.489138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36017	1	0	0	0	0	29	0.9778771	-86.489138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36018	1	0	0	0	0	29	0.9778771	-86.489138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36019	1	0	0	0	0	29	0.9778771	-86.489138	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36020	1	32.64	7.43	0	0	29	0.9777094	-86.51144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36021	1	0	0	0	0	29	0.9780491	-86.470751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36022	1	34.67	4.89	0	0	29	1.0401532	-69.307787	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36023	1	34.98	13.31	0	0	29	0.9796396	-87.283184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36024	1	32.64	1.17	0	0	29	0.9872261	-85.177413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36025	1	0	0	0	0	29	1.0070293	-80.349009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36026	1	10.82	2.78	0	0	29	1.0069688	-80.355454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36027	1	0	0	0	0	29	0.9762301	-86.258587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36028	1	18.94	5.32	0	0	29	0.9761178	-86.269194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36029	1	18.94	4.25	0	0	29	0.9832019	-85.331548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36030	1	18.94	5.96	0	0	29	0.9923277	-84.281698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36031	1	0	0	0	51.15	29	1.0390413	-73.50999	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36032	1	18.94	0.77	0	0	29	1.0346391	-75.769176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36033	1	0	0	0	0	29	1.0392867	-73.363169	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36034	1	34.77	7.3	0	0	29	0.9987687	-92.606601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36035	1	26.33	5.71	0	0	29	0.9669714	-90.724945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36036	1	0	0	0	6.02	29	1.0430618	-67.977723	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36037	1	49.52	4.28	0	0	29	1.0385205	-71.24616	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36038	1	0	0	0	0	29	1.044503	-67.748819	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36039	1	26.44	6.48	0	0	29	0.9665027	-88.903707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36040	1	0	0	0	0	29	0.9647091	-90.14168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36041	1	28.41	4.41	0	0	29	0.964588	-90.161936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36042	1	0	0	0	0	29	0.9752405	-92.205122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36043	1	28.83	5.52	0	0	29	0.9751047	-92.223053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36044	1	43.13	15.25	0	0	29	1.025299	-81.559406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36045	1	0	0	0	0	29	1.0255614	-81.536271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36046	1	14.62	1.93	0	122	29	1.0399387	-73.40671	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36047	1	28.41	7.45	0	0	29	1.039794	-73.421982	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36048	1	28.41	10.95	0	0	29	1.0314174	-80.85719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36049	1	6.98	2.6	0	0	29	1.0067544	-85.649142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36050	1	14.83	3.44	0	0	29	1.0220923	-79.422564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36051	1	10.53	3.52	0	0	29	1.0265781	-79.569377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36052	1	0	0	0	0	29	1.0266385	-79.563776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36053	1	17.38	6.51	0	0	29	1.0024137	-76.649916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36054	1	7.92	1.14	0	0	29	1.0139882	-75.273116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36055	1	6.62	0.28	0	0	29	1.0289795	-74.900744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36056	1	11.94	2.91	0	0	29	1.0285918	-76.285175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36057	1	5.2	0.49	0	0	29	1.0305733	-76.155474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36058	1	15.52	7.14	0	0	29	1.0157558	-73.898974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36059	1	0	0	0	0	29	1.0158787	-73.890215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36060	1	16.82	1.83	0	0	29	1.0134856	-75.250192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36061	1	15.28	2.1	0	18.06	29	1.0343804	-75.756467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36062	1	0	0	0	61.63	29	1.0389044	-68.72051	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36063	1	15.28	9.28	0	0	29	1.0213638	-73.066137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36064	1	1.54	0.14	0	0	29	1.0218615	-73.057727	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36065	1	0	0	0	0	29	1.022574	-72.707697	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36066	1	0	0	0	0	29	1.0386568	-68.665729	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36067	1	15.57	2.12	0	0	29	1.0352379	-80.179022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36068	1	15.92	2.08	0	0	29	0.9755723	-85.747391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36069	1	0	0	0	0	29	0.9699659	-87.445716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36070	1	15.57	3.74	0	0	29	0.969888	-87.455717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36071	1	15.57	4.37	0	0	29	1.0339524	-73.12917	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36072	1	29.54	0.73	0	-7.17	29	1.0372979	-72.776554	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36073	1	0	0	0	340.57	29	1.0392617	-74.41415	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36074	1	17.12	1.98	0	0	29	1.0276684	-78.534679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36075	1	26.37	1.31	0	0	29	1.0391901	-74.430268	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36076	1	53.98	5.86	0	0	29	1.0200304	-83.00294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36077	1	47.22	14.11	0	0	29	1.0219355	-83.261999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36078	1	24.55	5.53	0	0	29	1.0213172	-82.646979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36079	1	0	0	0	0	29	1.0247158	-79.120328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36080	1	15.93	2.6	0	0	29	1.0246438	-79.128733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36081	1	19.1	4.73	0	0	29	1.0243841	-79.392695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36082	1	0	0	0	0	29	1.0244875	-79.381561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36083	1	25.4	9.24	0	0	29	1.025385	-84.073972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36084	1	25.4	1.79	0	0	29	1.0303539	-84.04723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36085	1	32.8	13.75	0	0	29	1.0073409	-81.939172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36086	1	0	0	0	0	29	1.0075613	-81.921259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36087	1	0	0	0	0	29	1.0270004	-84.488489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36088	1	0	0	0	0	29	1.0270004	-84.488489	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36089	1	0	0	0	0	29	1.0270004	-84.488489	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36090	1	0	0	0	0	29	1.0270004	-84.488489	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36091	1	25.4	10.79	0	0	29	1.0270562	-84.482744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36092	1	11.21	2.88	0	0	29	1.026935	-84.495169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36093	1	43.98	9.43	0	0	29	1.0242657	-82.790951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36094	1	0	0	0	0	29	1.0244765	-82.766939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36095	1	16.89	5.18	0	0	29	1.0172079	-81.140856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36096	1	0	0	0	189.31	29	1.0384029	-84.430536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36097	1	16.89	2.3	0	0	29	1.0383385	-84.439984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36098	1	16.89	7.46	0	0	29	1.0188516	-83.369832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36099	1	16.89	1.95	0	0	29	1.0192411	-80.901457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36100	1	20.29	1.98	0	0	29	1.0215878	-80.022416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36101	1	0	0	0	0	29	1.0216599	-80.009368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36102	1	0	0	0	0	29	1.032419	-84.518136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36103	1	26.51	9.9	0	0	29	1.0322584	-84.531907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36104	1	26.51	0.92	0	0	29	1.0221706	-83.133181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36105	1	26.51	7.58	0	0	29	1.0300102	-80.530612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36106	1	26.51	5.08	0	0	29	1.0204236	-81.113733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36107	1	0	0	0	0	29	1.0205488	-81.098462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36108	1	28.04	6.42	0	0	29	0.9994013	-83.608938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36109	1	28.04	18.13	0	0	29	1.0276073	-82.027982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36110	1	0	0	0	0	29	1.0335298	-80.375915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36111	1	0	0	0	0	29	1.0335298	-80.375915	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36112	1	0	0	0	0	29	1.0335298	-80.375915	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36113	1	0	0	0	0	29	1.0335298	-80.375915	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36114	1	28.04	5.82	0	0	29	1.0334132	-80.391813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36115	1	0	0	0	0	29	1.0336537	-80.360153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36116	1	28.04	15.79	0	0	29	1.0219529	-84.485723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36117	1	0	0	0	0	29	1.0237303	-82.945992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36118	1	41.52	11.1	0	0	29	1.0235134	-82.968931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36119	1	0	0	0	0	29	1.0242101	-82.955549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36120	1	21.42	5.09	0	0	29	1.0241014	-82.96709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36121	1	35.29	2.42	0	0	29	1.0146469	-79.042279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36122	1	21.42	6.76	0	0	29	1.0145042	-83.363088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36123	1	13.87	7.05	0	0	29	1.0187935	-81.708532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36124	1	0	0	0	0	29	1.0188993	-81.7017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36125	1	14.8	8.65	0	0	29	1.0204351	-82.078628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36126	1	54.16	15.14	0	0	29	1.0082661	-80.83225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36127	1	23.41	2.98	0	0	29	1.0175685	-81.921199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36128	1	18.58	8.16	0	0	29	1.0106616	-79.575055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36129	1	18.58	4.35	0	95	29	1.0320324	-83.159261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36130	1	18.58	3.06	0	0	29	1.0203729	-83.815773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36131	1	54.09	15.85	0	0	29	1.0106977	-80.172416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36132	1	24.31	9.91	0	0	29	0.9990466	-81.801897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36133	1	0	0	0	0	29	1.0364436	-73.400662	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36134	1	78.89	10.19	0	0	29	1.0361587	-73.44211	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36135	1	42.02	17.7	0	0	29	1.008306	-80.0485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36136	1	12.71	6.23	0	0	29	1.0151285	-80.237632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36137	1	0	0	0	0	29	1.0315841	-73.892292	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36138	1	0	0	0	0	29	1.0363068	-79.773017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36139	1	20.85	3.5	0	0	29	1.0315064	-73.903793	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36140	1	20.85	8.61	0	0	29	1.0347582	-81.272957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36141	1	20.96	3.72	0	0	29	0.9696853	-91.490433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36142	1	27.8	9.74	0	0	29	1.0063648	-79.743911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36143	1	32.02	11.53	0	0	29	1.0046497	-80.469769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36144	1	27.8	9.25	0	0	29	1.0199135	-80.367291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36145	1	39.49	7.1	0	0	29	1.0117325	-80.877419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36146	1	28.84	3.78	0	0	29	1.0161811	-78.975148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36147	1	57.68	22.7	0	0	29	1.0115903	-80.998416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36148	1	36.7	9.74	0	0	29	1.0107677	-80.620396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36149	1	0	0	0	0	29	1.0099614	-82.795977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36150	1	31.32	12.28	0	0	29	1.0097522	-82.812937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36151	1	18.65	3.05	0	0	29	1.0239276	-83.226815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36152	1	14.62	1.43	0	0	29	1.0183027	-80.414816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36153	1	0	0	0	0	29	1.0183613	-80.405651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36154	1	14.98	2.61	0	0	29	1.0115592	-88.268094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36155	1	14.98	3.99	0	0	29	1.0222352	-81.560255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36156	1	18.75	6.09	0	0	29	1.0307293	-84.246031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36157	1	18.75	8.1	0	0	29	1.0000964	-81.722747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36158	1	28.91	7.74	0	101.81	29	1.0390127	-82.417892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36159	1	0	0	0	0	29	1.0384217	-72.891103	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36160	1	66.21	11.85	0	0	29	1.0381465	-72.92844	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36161	1	28.91	1.84	0	0	29	1.0036776	-84.451012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36162	1	43.53	14.77	0	0	29	1.0362738	-82.173027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36163	1	43.39	6.19	0	0	29	1.0005775	-81.24663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36164	1	25.04	8.95	0	0	29	0.9982197	-82.406959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36165	1	26.92	8.41	0	0	29	0.9963789	-82.284501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36166	1	0	0	0	0	29	1.0256283	-82.407893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36167	1	37.45	6.73	0	0	29	1.025447	-82.430461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36168	1	24.74	4.09	0	0	29	1.0265303	-79.144053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36169	1	18.97	1.57	0	0	29	1.0195072	-79.794706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36170	1	19.04	2.59	0	0	29	1.0219662	-78.66159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36171	1	18.97	5.7	0	0	29	1.0232009	-80.451259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36172	1	18.97	1.72	0	0	29	1.0264711	-80.719219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36173	1	52.08	4.49	0	0	29	1.0350745	-71.870595	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36174	1	0	0	0	0	29	1.0375687	-76.89902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36175	1	33.34	7.86	0	0	29	1.0374078	-76.917085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36176	1	0	0	0	0	29	1.027512	-77.805291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36177	1	33.34	10.27	0	0	29	1.0272993	-77.824507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36178	1	32.02	6.17	0	0	29	1.0084209	-79.450732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36179	1	32.02	21.24	0	0	29	1.0056353	-79.989536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36180	1	13.48	2.96	0	0	29	1.0254215	-79.635363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36181	1	0	0	0	-29.5	29	1.0341082	-73.294658	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36182	1	55.38	10.91	0	0	29	1.0338618	-73.326191	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36183	1	0	0	0	0	29	1.0254319	-74.151532	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36184	1	48.35	19.07	0	0	29	1.0169705	-78.545829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36185	1	0	0	0	0	29	1.0284119	-73.666441	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36186	1	31.67	4.6	0	98.04	29	1.0333666	-80.880352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36187	1	51.05	15.07	0	0	29	1.0117455	-79.610735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36188	1	0	0	0	-3.66	29	1.0382187	-68.026549	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36189	1	0	0	0	0	29	1.0352064	-71.815788	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36190	1	0	0	0	0	29	1.0172622	-78.99564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36191	1	0	0	0	0	29	1.0251374	-91.661851	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36192	1	0	0	0	0	29	1.0251374	-91.661851	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36193	1	75.41	23.9	0	0	29	1.0335388	-72.358061	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36194	1	0	0	0	0	29	1.0423068	-67.272957	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36195	1	9.12	1.83	0	0	29	0.9997136	-83.411167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36196	1	14.09	7.9	0	61.09	29	1.0318348	-83.470182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36197	1	14.09	5.88	0	0	29	0.9728907	-86.740967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36198	1	11.3	1.9	0	0	29	1.0233542	-78.215474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36199	1	11.96	1.58	0	0	29	1.0176648	-78.985751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36200	1	0	0	0	0	29	1.0237789	-77.490322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36201	1	11.3	5.7	0	0	29	1.0236868	-77.496681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36202	1	11.49	3.49	0	0	29	0.986096	-81.191264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36203	1	15.11	4.45	0	0	29	0.9829442	-82.313804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36204	1	0	0	0	0	29	1.0133819	-79.752078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36205	1	11.49	1.06	0	0	29	1.0133428	-79.758959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36206	1	30.68	10.46	0	0	29	1.0187019	-83.799375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36207	1	0	0	0	0	29	1.0188835	-83.781097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36208	1	0	0	0	159.04	29	1.0455941	-68.558634	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36209	1	0	0	0	0	29	1.0388641	-71.95592	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36210	1	0	0	0	0	29	1.0377125	-72.849483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36211	1	0	0	0	0	29	1.0377125	-72.849483	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36212	1	0	0	0	0	29	1.0388641	-71.95592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36213	1	0	0	0	0	29	1.0388641	-71.95592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36214	1	0	0	0	0	29	1.0388641	-71.95592	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36215	1	88.94	12.1	0	0	29	1.0452864	-68.609889	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36216	1	0	0	0	0	29	1.0458201	-68.202333	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36217	1	47.8	10.87	0	0	29	1.037138	-72.818998	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36218	1	44.17	10.98	0	0	29	1.0218316	-84.651495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36219	1	6.32	0.62	0	0	29	1.0204993	-67.372202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36220	1	6.32	0.94	0	0	29	1.0153572	-68.570054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36221	1	3.19	0.44	0	12.88	29	1.0365319	-64.935086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36222	1	0	0	0	0	29	1.0208419	-66.645149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36223	1	16.69	8.26	0	0	29	1.0207191	-66.65363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36224	1	10.31	3.88	0	0	29	1.0138724	-68.042574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36225	1	10.31	3.29	0	0	29	1.0151934	-67.570851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36226	1	0	0	0	0	29	1.0152495	-67.564994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36227	1	15.48	5.64	0	0	29	1.0444371	-59.617223	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36228	1	20.83	3.02	0	0	29	1.0077847	-71.646047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36229	1	4.22	0.48	0	0	29	0.9998322	-72.089992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36230	1	9.16	4.79	0	0	29	1.0055423	-69.580886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36231	1	7.35	3.77	0	0	29	0.9976748	-74.026898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36232	1	39.9	10.05	0	0	29	1.0263257	-68.813718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36233	1	0	0	0	0	29	1.0265225	-68.792855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36234	1	12.02	4.6	0	0	29	1.032461	-71.330492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36235	1	37.26	5.29	0	0	29	1.0380263	-65.026664	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36236	1	27.36	3.6	0	0	29	1.0165633	-71.569674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36237	1	27.36	5.56	0	0	29	1.0168457	-74.057819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36238	1	0	0	0	0	29	1.0155529	-71.420253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36239	1	39.48	10.05	0	0	29	1.0153327	-71.444382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36240	1	27.36	3.29	0	0	29	1.014181	-71.975739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36241	1	0	0	0	0	29	1.0142859	-71.959243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36242	1	40.06	5.61	0	0	29	1.0261052	-69.81651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36243	1	18.03	2.99	0	0	29	1.0286636	-72.942772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36244	1	0	0	0	0	29	1.0287459	-72.931597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36245	1	43.05	11.01	0	0	29	1.0230561	-70.120603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36246	1	20.86	5.56	0	0	29	1.0319408	-69.08811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36247	1	0	0	0	0	29	1.0320404	-69.077329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36248	1	11.23	1.47	0	0	29	1.029262	-70.309117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36249	1	11.11	2.48	0	0	29	1.0229097	-69.51192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36250	1	0	0	0	0	29	1.02296	-69.505046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36251	1	17.87	9.8	0	0	29	1.0286109	-69.292768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36252	1	0	0	0	0	29	1.0287597	-69.283858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36253	1	14.2	1.81	0	0	29	1.0280802	-70.153951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36254	1	35.06	15.54	0	0	29	1.0130707	-70.831038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36255	1	0	0	0	0	29	1.0335253	-68.312089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36256	1	26.23	7.92	0	0	29	1.0333819	-68.327939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36257	1	19.01	11.65	0	0	29	1.0312591	-67.838763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36258	1	19.01	8.17	0	0	29	1.0335606	-68.298484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36259	1	19.01	4.36	0	0	29	1.0308536	-68.533146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36260	1	0	0	0	57.72	29	1.0390124	-64.311266	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36261	1	0	0	0	0	29	1.0403317	-67.540623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36262	1	22.72	3.86	0	0	29	1.0389078	-64.323444	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36263	1	0	0	0	0	29	1.026463	-68.586484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36264	1	20.47	0.91	0	0	29	1.0263979	-68.597944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36265	1	22.71	9.1	0	0	29	1.0335164	-68.302353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36266	1	20.47	8.76	0	0	29	1.0371752	-67.998081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36267	1	25.51	11.13	0	0	29	1.0301221	-72.899512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36268	1	0	0	0	0	29	1.0257284	-72.702314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36269	1	27.34	5.99	0	0	29	1.0255958	-72.717798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36270	1	25.76	12.84	0	59.89	29	1.0402242	-72.728955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36271	1	0	0	0	0	29	1.0396989	-72.706715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36272	1	27.34	17.09	0	0	29	1.0344329	-64.204328	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36273	1	11.8	2.55	0	0	29	0.9956253	-82.607824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36274	1	24.44	4.13	0	19.96	29	1.0416724	-71.465962	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36275	1	15.83	1.24	0	0	29	0.998704	-87.165889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36276	1	16.73	0.78	0	0	29	1.0078828	-83.403163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36277	1	15.75	2.01	0	0	29	1.0085414	-84.651246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36278	1	4.45	1.02	0	0	29	1.0248654	-89.165973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36279	1	0	0	0	0	29	1.0071279	-84.482934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36280	1	8.23	1.33	0	0	29	1.0070963	-84.487562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36281	1	0	0	0	0	29	1.00874	-85.417348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36282	1	7.2	3.69	0	0	29	1.0086884	-85.420985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36283	1	1.35	0.6	0	0	29	1.0014701	-83.144446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36284	1	4.94	1.2	0	0	29	1.0014429	-83.147526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36285	1	12.23	5.05	0	0	29	0.9869391	-85.639734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36286	1	8.28	1.64	0	0	29	0.9801479	-84.396524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36287	1	0	0	0	0	29	0.9834364	-84.442668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36288	1	7.38	2.7	0	0	29	0.9818272	-84.671393	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36289	1	0	0	0	0	29	0.9834083	-84.445747	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36290	1	0	0	0	0	29	0.9834083	-84.445747	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36291	1	0	0	0	0	29	0.9834888	-84.438043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36292	1	0	0	0	0	29	0.9834364	-84.442668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36293	1	0	0	0	0	29	1.021626	-66.513999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36294	1	18.69	4.57	0	0	29	1.0215244	-66.524705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36295	1	25.06	8.13	0	0	29	1.0153382	-67.663199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36296	1	18.69	8.49	0	0	29	1.024772	-65.838579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36297	1	18.69	8.51	0	0	29	1.0201491	-68.13843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36298	1	12.13	3.22	0	0	29	1.0231045	-70.599463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36299	1	15.97	1.55	0	0	29	1.0287679	-65.220181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36300	1	15.34	1.35	0	0	29	1.027324	-67.677866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36301	1	28.93	4.34	0	0	29	1.0185124	-66.888543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36302	1	0	0	0	0	29	1.0119518	-69.061049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36303	1	15.34	3.35	0	0	29	1.011883	-69.069658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36304	1	0	0	0	0	29	1.0201548	-62.934882	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36305	1	62.58	5.31	0	0	29	1.0199686	-66.514971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36306	1	0	0	0	0	29	1.021488	-62.612654	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36307	1	28.01	12.7	0	0	29	1.0300524	-70.164659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36308	1	32.21	6.61	0	0	29	1.0184744	-66.934404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36309	1	28.01	8.96	0	0	29	1.0134036	-68.268704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36310	1	15.11	5.97	0	0	29	1.0248336	-70.813995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36311	1	0	0	0	0	29	1.0408901	-61.217773	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36312	1	47.28	10.16	0	0	29	1.040682	-61.243075	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36313	1	15.11	15.19	0	0	29	1.0201731	-69.577584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36314	1	0	0	0	0	29	1.0133396	-70.833026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36315	1	20.29	7.2	0	0	29	1.013221	-70.843835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36316	1	0	0	0	0	29	1.0105708	-69.966848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36317	1	65.27	46.62	0	0	29	1.0098779	-70.001144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36318	1	0	0	0	0	29	1.0270004	-68.017675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36319	1	31.79	5.76	0	0	29	1.0268556	-68.035199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36320	1	27.96	8.86	0	0	29	1.0070163	-68.550358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36321	1	21.49	3.57	0	0	29	1.0264452	-68.567726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36322	1	0	0	0	0	29	1.0265375	-68.554563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36323	1	31.93	2.11	0	0	29	1.0274218	-70.910412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36324	1	0	0	0	213.73	29	1.0400642	-62.068955	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36325	1	0	0	0	0	29	1.042064	-63.860753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36326	1	0	0	0	0	29	1.0129828	-69.980746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36327	1	0	0	0	0	29	1.0071369	-71.70156	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36328	1	0	0	0	0	29	1.0071369	-71.70156	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36329	1	72.92	29.81	0	0	29	1.0395809	-62.111328	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36330	1	0	0	0	0	29	1.0410447	-63.911135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36331	1	30.44	7.71	0	0	29	1.0095487	-68.92992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36332	1	19.4	0.65	0	0	29	1.0152195	-68.221779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36333	1	0	0	0	0	29	1.0152807	-68.210543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36334	1	30.72	6.91	0	0	29	1.0121283	-68.619189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36335	1	30.68	6.42	0	0	29	1.009918	-68.892946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36336	1	0	0	0	0	29	1.0326814	-61.484636	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36337	1	0	0	0	0	29	1.0308074	-63.747197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36338	1	34.15	8.38	0	0	29	1.0325134	-61.504575	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36339	1	13.6	3.56	0	0	29	1.0272619	-70.166384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36340	1	2.06	0.42	0	0	29	1.0128253	-72.29506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36341	1	13.6	1.83	0	0	29	1.0127755	-72.302822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36342	1	0	0	0	0	29	1.0122001	-71.97469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36343	1	15.66	3.25	0	0	29	1.0121212	-71.98447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36344	1	23.09	2.74	0	0	29	1.0260442	-69.391585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36345	1	0	0	0	0	29	1.0180774	-69.142597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36346	1	19.55	2.59	0	0	29	1.0180073	-69.153318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36347	1	25.51	14.34	0	0	29	1.0058812	-68.609143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36348	1	23.99	2.82	0	0	29	1.0079269	-68.82408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36349	1	17.07	3.98	0	0	29	1.0070791	-67.970206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36350	1	27.9	5.93	0	0	29	1.0246751	-67.844286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36351	1	56.55	28.28	0	0	29	1.0172645	-70.982781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36352	1	0	0	0	0	29	1.0392851	-71.187974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36353	1	26.06	1.62	0	0	29	1.039217	-71.203329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36354	1	0	0	0	0	29	1.0327388	-70.778662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36355	1	26.56	13	0	0	29	1.0325162	-70.793692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36356	1	24.74	11.05	0	0	29	1.0127754	-69.357373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36357	1	65.19	8.49	0	0	29	1.0100096	-68.962597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36358	1	0	0	0	0	29	1.0102284	-68.925113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36359	1	0	0	0	0	29	1.0295834	-61.342371	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36360	1	0	0	0	0	29	1.0300006	-64.226821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36361	1	57.01	10.72	0	0	29	1.0304978	-68.758761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36362	1	0	0	0	0	29	1.043226	-75.473643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36363	1	0	0	0	0	29	1.043226	-75.473643	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36364	1	0	0	0	0	29	1.0297053	-64.33327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36365	1	0	0	0	0	29	1.0303161	-61.175367	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36366	1	24.74	3.76	0	0	29	1.0263741	-61.31645	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36367	1	52.69	21.28	0	0	29	1.0206721	-61.781188	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36368	1	13.77	5.57	0	0	29	1.0337229	-70.327834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36369	1	0	0	0	0	29	1.0144059	-70.44768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36370	1	11.89	1.72	0	0	29	1.0143529	-70.454878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36371	1	0	0	0	0	29	1.0160671	-70.197479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36372	1	11.89	2.63	0	0	29	1.0160076	-70.203662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36373	1	23.14	7.59	0	0	29	1.0266353	-70.441911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36374	1	12.46	2.06	0	62.65	29	1.032522	-67.933994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36375	1	12.07	2.66	0	0	29	1.017897	-72.866867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36376	1	0.16	0.07	0	0	29	1.0352013	-66.772346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36377	1	10.83	1.31	0	0	29	1.035157	-66.778712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36378	1	11.01	1.36	0	0	29	1.0083924	-67.928002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36379	1	29.29	4.25	0	0	29	1.0123227	-68.798971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36380	1	13.28	4.44	0	0	29	1.0110886	-68.98443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36381	1	0	0	0	0	29	1.0313436	-70.476728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36382	1	21.42	4.66	0	0	29	1.0312331	-70.488768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36383	1	45.37	8.33	0	0	29	1.0140308	-69.768361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36384	1	25.08	6.3	0	0	29	1.0365331	-67.743855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36385	1	0	0	0	0	29	1.0366506	-67.729861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36386	1	0	0	0	0	29	1.0297311	-60.237941	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36387	1	0	0	0	0	29	1.0251145	-63.37312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36388	1	36.07	7.35	0	0	29	1.0295706	-60.259747	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36389	1	0	0	0	0	29	1.027435	-60.464356	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36390	1	15.13	3.44	0	0	29	1.0422776	-62.87686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36391	1	25.08	12.16	0	0	29	1.0272404	-60.478529	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36392	1	33.06	7.64	0	0	29	1.0130209	-70.019859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36393	1	0	0	0	0	29	1.0353828	-72.045531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36394	1	18.86	2.92	0	0	29	1.0353081	-72.056156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36395	1	0	0	0	0	29	1.0281539	-73.026886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36396	1	18.86	5.83	0	0	29	1.0280373	-73.037612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36397	1	18.86	7.07	0	0	29	1.0387787	-70.953732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36398	1	18.86	1.88	0	0	29	1.0276819	-72.241552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36399	1	0.25	0.06	0	0	29	1.0231948	-66.794606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36400	1	12.23	6.71	0	0	29	1.0230894	-66.800696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36401	1	12.23	1.29	0	0	29	1.0100447	-67.229762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36402	1	12.28	3.26	0	0	29	1.0260084	-68.271952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36403	1	0	0	0	0	29	1.0128428	-66.257817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36404	1	0	0	0	0	29	1.0128428	-66.257817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36405	1	0	0	0	0	29	1.0128428	-66.257817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36406	1	0	0	0	0	29	1.0128428	-66.257817	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36407	1	28.41	12.22	0	0	29	1.0126356	-66.272804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36408	1	0	0	0	0	29	1.0130449	-66.243355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36409	1	7.57	1.21	0	0	29	1.0212652	-64.779669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36410	1	11.58	7.86	0	0	29	0.9977918	-77.572956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36411	1	7.19	5.99	0	58.79	29	1.0345353	-86.575257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36412	1	0	0	0	13.93	29	1.0275302	-84.529351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36413	1	6.11	2.44	0	0	29	1.02749	-84.532455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36414	1	11.06	5.17	0	0	29	1.0268527	-87.655193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36415	1	7.51	2.73	0	0	29	1.0163028	-86.174256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36416	1	13.96	3.04	0	25.06	29	1.0435142	-76.188942	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36417	1	16.55	1.62	0	0	29	1.0366503	-76.417306	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36418	1	4.22	0.72	0	0	29	1.0234403	-91.30515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36419	1	7.81	3.82	0	0	29	1.0233756	-91.309698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36420	1	9.83	0.4	0	0	29	1.0164301	-71.259361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36421	1	6.51	1.33	0	0	29	1.0119021	-76.162245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36422	1	0	0	0	0	29	1.0119311	-76.15835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36423	1	0	0	0	36.83	29	1.0402271	-80.802143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36424	1	11.18	1.79	0	0	29	1.0401849	-80.80818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36425	1	9.16	1.53	0	0	29	1.0317629	-80.164266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36426	1	0	0	0	-9.97	29	1.0433345	-63.066242	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36427	1	0	0	0	0	29	1.043504	-66.60147	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36428	1	25.81	5.59	0	0	29	1.0432122	-63.081059	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36429	1	13.12	4.19	0	84.66	29	1.0360427	-83.985119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36430	1	14.9	2.86	0	0	29	0.9880136	-83.617371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36431	1	0	0	0	0	29	1.0309548	-89.324586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36432	1	14.71	6.08	0	0	29	1.030858	-89.332844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36433	1	0	0	0	0	29	1.0240632	-89.976376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36434	1	11.11	3.76	0	0	29	1.0239948	-89.983093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36435	1	31.76	10.06	0	0	29	0.9953768	-77.684865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36436	1	0	0	0	0	29	0.9955528	-77.665726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36437	1	31.7	7.32	0	0	29	0.9924409	-78.30748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36438	1	0	0	0	-130.39	29	1.0382016	-62.711752	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36439	1	0	0	0	0	29	1.038682	-64.334931	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36440	1	31.7	3.4	0	0	29	1.0380912	-62.73127	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36441	1	31.7	1.28	0	0	29	0.9941776	-78.06806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36442	1	31.7	7.79	0	0	29	1.0376338	-65.387902	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36443	1	10.93	5.01	0	0	29	1.0439435	-61.159052	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36444	1	0	0	0	0	29	1.015277	-69.768091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36445	1	14.75	2.6	0	0	29	1.0152142	-69.776016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36446	1	10.93	3.48	0	0	29	1.0026984	-74.563764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36447	1	0	0	0	0	29	1.0039827	-73.597872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36448	1	10.93	1.71	0	0	29	1.0039368	-73.604561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36449	1	11.54	3.77	0	0	29	0.9993668	-76.697206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36450	1	0	0	0	0	29	0.9994408	-76.689832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36451	1	10.47	1.93	0	0	29	1.000049	-74.902381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36452	1	0	0	0	0	29	0.9977288	-75.232232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36453	1	10.56	6.7	0	0	29	0.9976277	-75.238528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36454	1	8.85	1.22	0	0	29	1.0315762	-83.199884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36455	1	13.05	2.02	0	0	29	1.0332455	-82.1189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36456	1	13.31	6.08	0	0	29	1.0383165	-80.90651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36457	1	0	0	0	0	29	1.0379666	-80.868405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36458	1	13.05	1.32	0	0	29	1.0379159	-80.876345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36459	1	0	0	0	19.24	29	1.039464	-81.049955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36460	1	0	0	0	0	29	1.039464	-81.049955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36461	1	0	0	0	0	29	1.039464	-81.049955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36462	1	0	0	0	0	29	1.039464	-81.049955	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36463	1	20.11	5.94	0	0	29	1.0393416	-81.061779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36464	1	0	0	0	0	29	1.0393699	-81.036827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36465	1	31.44	4.11	0	0	29	1.0435979	-78.806406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36466	1	0	0	0	0	29	1.0371777	-80.487994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36467	1	22.46	8.39	0	0	29	1.0370318	-80.500445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36468	1	11.32	0.99	0	0	29	1.0387708	-80.845417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36469	1	18.55	3.99	0	0	29	1.0342956	-81.803403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36470	1	7.35	1.74	0	0	29	1.0237201	-83.97497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36471	1	7.66	1.46	0	0	29	1.023244	-84.377705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36472	1	8.88	0.54	0	0	29	1.0210011	-87.130908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36473	1	0	0	0	0	29	1.0332764	-85.738482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36474	1	10.78	1.33	0	0	29	1.033233	-85.744085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36475	1	15.3	4.6	0	0	29	1.0194329	-84.141638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36476	1	15.89	4.14	0	0	29	1.0162111	-83.931725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36477	1	12.54	1.18	0	0	29	1.0177864	-81.748141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36478	1	19.14	4.53	0	0	29	1.0355824	-77.098014	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36479	1	0	0	0	0	29	1.0242464	-86.89431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36480	1	6.88	1.48	0	0	29	1.024212	-86.898581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36481	1	19.9	1.5	0	0	29	1.0143439	-83.337994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36482	1	19.9	6.1	0	0	29	1.035731	-75.591074	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36483	1	24.92	5.36	0	0	29	1.0126806	-82.107657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36484	1	0	0	0	0	29	1.0115558	-83.03465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36485	1	19.9	4.15	0	0	29	1.0114592	-83.046916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36486	1	8.49	0.82	0	0	29	1.0344028	-62.773563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36487	1	0	0	0	0	29	1.0224749	-64.374471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36488	1	10.26	3.68	0	0	29	1.0224108	-64.380118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36489	1	11.58	0.83	0	0	29	1.0344498	-63.001933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36490	1	14.82	1.01	0	0	29	1.0367212	-62.137257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36491	1	2.72	1.07	0	3.23	29	1.0365673	-62.084697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36492	1	14.82	4.41	0	0	29	1.0364823	-62.092603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36493	1	14.96	4.69	0	0	29	1.035212	-62.235196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36494	1	0	0	0	0	29	1.0352923	-62.226851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36495	1	0	0	0	37.14	29	1.0445322	-60.367365	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36496	1	0	0	0	0	29	1.0412499	-61.460978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36497	1	14.82	3.04	0	0	29	1.0444654	-60.375652	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36498	1	0	0	0	0	29	1.035714	-62.818927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36499	1	9.5	7.22	0	0	29	1.0356188	-62.82363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36500	1	0	0	0	-33.67	29	1.0351759	-58.849883	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36501	1	0	0	0	0	29	1.0371076	-62.034132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36502	1	0	0	0	0	29	1.0376809	-62.669874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36503	1	0	0	0	0	29	1.0427482	-65.438125	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36504	1	0	0	0	0	29	1.0427482	-65.438125	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36505	1	20	4.76	0	0	29	1.0350687	-58.860723	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36506	1	0	0	0	0	29	1.0370824	-62.082913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36507	1	11.94	3.42	0	0	29	1.0348736	-62.573809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36508	1	2.77	0.84	0	0	29	1.0379785	-61.919816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36509	1	11.94	3.25	0	0	29	1.0379126	-61.925924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36510	1	11.94	2.69	0	0	29	1.038257	-61.870777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36511	1	4.6	0.85	0	0	29	1.0337996	-79.32545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36512	1	0	0	0	0	29	1.0338222	-79.322732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36513	1	16.54	2.23	0	0	29	1.0227898	-79.959755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36514	1	12.08	4.47	0	0	29	1.0288345	-78.872192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36515	1	12.32	1.31	0	31.13	29	1.0387341	-79.7073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36516	1	12.05	3.96	0	0	29	1.0299774	-79.528295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36517	1	20.17	4.93	0	0	29	1.0264147	-76.816626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36518	1	20.21	3.37	0	0	29	1.0364949	-71.500278	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36519	1	0	0	0	0	29	1.0252219	-78.493157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36520	1	12.3	3.13	0	0	29	1.0251577	-78.499658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36521	1	9.51	4.46	0	0	29	1.0262335	-79.040631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36522	1	7.25	2	0	0	29	1.0112972	-78.953592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36523	1	5.62	0.55	0	0	29	1.0083153	-80.223796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36524	1	44.75	3.51	0	0	29	1.0396108	-77.724766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36525	1	0	0	0	57.14	29	1.0439209	-69.281248	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36526	1	0	0	0	0	29	1.036915	-72.656195	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36527	1	0	0	0	0	29	1.0448297	-76.736714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36528	1	0	0	0	0	29	1.0368426	-72.70371	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36529	1	0	0	0	0	29	1.0368426	-72.70371	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36530	1	42.47	9.7	0	0	29	1.0437305	-69.303886	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36531	1	0	0	0	0	29	1.0365748	-72.799667	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36532	1	0	0	0	66.24	29	1.0357164	-73.38608	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36533	1	0	0	0	0	29	1.0376005	-75.609233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36534	1	32.66	9.13	0	0	29	1.0344276	-76.150919	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36535	1	0	0	0	0	29	1.0373132	-75.657501	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36536	1	0	0	0	0	29	1.0373132	-75.657501	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36537	1	0	0	0	0	29	1.0360089	-73.268582	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36538	1	0	0	0	0	29	1.0357164	-73.38608	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36539	1	39.83	19.09	0	0	29	1.0344877	-77.661082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36540	1	0	0	0	0	29	1.0418142	-77.076463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36541	1	32.66	6.28	0	0	29	1.0416558	-77.094252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36542	1	0	0	0	0	29	1.0284654	-65.801572	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36543	1	0	0	0	0	29	1.0305115	-67.682264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36544	1	17.53	3.9	0	0	29	1.0283794	-65.812051	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36545	1	13.18	1.86	0	0	29	1.0272971	-68.293754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36546	1	17.28	2.57	0	36.54	29	1.0317873	-69.31612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36547	1	0	0	0	0	29	1.0237993	-70.131454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36548	1	18.97	7.02	0	0	29	1.0236872	-70.141523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36549	1	11.16	4.22	0	0	29	1.0048037	-72.248236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36550	1	12.09	5.26	0	0	29	1.0040277	-77.867366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36551	1	8.35	0.93	0	0	29	1.0116835	-80.036666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36552	1	12.65	3.45	0	0	29	1.0139022	-80.191933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36553	1	8.13	1.73	0	0	29	0.9965481	-89.202091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36554	1	6.68	1.21	0	0	29	1.0013215	-89.423017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36555	1	0	0	0	0	29	1.0013481	-89.419027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36556	1	6.44	4.33	0	0	29	1.0190871	-89.403172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36557	1	5.23	0.69	0	0	29	1.0111289	-70.400821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36558	1	7.81	0.58	0	0	29	1.010359	-70.546381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36559	1	9.2	2.17	0	0	29	1.0062204	-72.523123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36560	1	0	0	0	0	29	1.0126783	-72.142818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36561	1	13.16	1.52	0	0	29	1.0126344	-72.151258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36562	1	0	0	0	0	29	1.0155554	-68.977777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36563	1	10.31	4.12	0	0	29	1.0154817	-68.983294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36564	1	4.27	1	0	0	29	1.033526	-65.658277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36565	1	7.65	1.23	0	0	29	1.0291244	-66.236405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36566	1	0	0	0	0	29	1.0187588	-69.338425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36567	1	9.1	1.77	0	0	29	1.0187206	-69.343833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36568	1	16.52	5.01	0	0	29	1.0116839	-69.722255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36569	1	0	0	0	0	29	0.9930532	-71.218965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36570	1	13.15	3.9	0	0	29	0.9929749	-71.227598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36571	1	13.26	2.42	0	0	29	1.0165346	-70.121491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36572	1	12.98	5.36	0	0	29	1.0365818	-61.740365	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36573	1	7.77	2.04	0	0	29	1.0013026	-69.97292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36574	1	9.65	2.75	0	50.49	29	1.0357287	-70.607142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36575	1	0	0	0	0	29	1.0357287	-70.607142	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36576	1	0	0	0	0	29	1.0357287	-70.607142	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36577	1	0	0	0	0	29	1.0357287	-70.607142	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36578	1	0	0	0	0	29	1.0352421	-70.594288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36579	1	0	0	0	0	29	1.0357287	-70.607142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36580	1	5.59	0.46	0	0	29	0.9981542	-70.791139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36581	1	0	0	0	0	29	0.9981721	-70.787487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36582	1	5.51	1.12	0	0	29	1.0106431	-68.820977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36583	1	11.64	1.28	0	0	29	0.9970257	-70.627864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36584	1	0	0	0	0	29	1.0221108	-70.319446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36585	1	14.69	4.92	0	0	29	1.0220308	-70.327079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36586	1	15.28	3.43	0	0	29	1.025263	-72.008802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36587	1	0	0	0	0	29	1.0295962	-73.002998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36588	1	21.34	16.44	0	0	29	1.0293827	-73.012243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36589	1	0	0	0	92.38	29	1.0405258	-74.047554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36590	1	15.28	4.24	0	0	29	1.0404372	-74.05614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36591	1	19.04	6.67	0	0	29	1.0326611	-77.942944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36592	1	22.14	2.73	0	0	29	0.9895208	-71.092856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36593	1	19.87	5.25	0	0	29	0.9936977	-70.047568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36594	1	17.24	4.02	0	0	29	0.9973216	-69.498127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36595	1	0	0	0	0	29	1.0243236	-73.479816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36596	1	25.12	9.89	0	0	29	1.0241657	-73.492386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36597	1	0	0	0	0	29	1.0199299	-73.719239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36598	1	26.9	4.06	0	0	29	1.0198142	-73.73355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36599	1	25.19	12.61	0	0	29	1.0276956	-76.408035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36600	1	24.06	3.58	0	0	29	1.0245206	-78.538448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36601	1	24.06	5.52	0	67.58	29	1.037387	-78.454097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36602	1	24.06	12.56	0	0	29	1.0347082	-63.832981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36603	1	0	0	0	0	29	1.0349045	-63.819299	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36604	1	16.2	2.78	0	0	29	1.0057353	-77.882608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36605	1	0	0	0	0	29	1.0058001	-77.872498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36606	1	3.66	1.9	0	0	29	0.972017	-80.015142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36607	1	0	0	0	0	29	0.9723197	-79.833778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36608	1	0	0	0	0	29	0.9723197	-79.833778	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36609	1	0	0	0	0	29	0.9723197	-79.833778	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36610	1	0	0	0	0	29	0.9723197	-79.833778	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36611	1	9.79	2.32	0	0	29	0.9722651	-79.839898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36612	1	0	0	0	0	29	0.9723715	-79.827849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36613	1	6.62	2.43	0	0	29	0.9705443	-81.735216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36614	1	12.36	3.21	0	0	29	0.9714853	-82.283762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36615	1	0	0	0	0	29	1.0413818	-68.367354	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36616	1	0	0	0	0	29	1.0413818	-68.367354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36617	1	0	0	0	0	29	1.0413818	-68.367354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36618	1	0	0	0	0	29	1.0413818	-68.367354	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36619	1	9.69	2.48	0	0	29	1.0413261	-68.373064	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36620	1	0	0	0	0	29	1.0414325	-68.362101	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36621	1	0	0	0	0	29	1.0341518	-63.715915	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36622	1	0	0	0	0	29	1.0277044	-70.022211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36623	1	0	0	0	0	29	1.027948	-71.368866	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36624	1	0	0	0	0	29	1.027948	-71.368866	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36625	1	35.35	17.78	0	0	29	1.0338937	-63.734525	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36626	1	36.38	10.88	0	0	29	1.0202406	-70.353708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36627	1	15.66	4.46	0	0	29	1.017767	-71.771884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36628	1	1.13	0.22	0	0	29	1.0333558	-74.503293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
