function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	36629	1	11.54	3.74	0	0	29	1.0332929	-74.509786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36630	1	23.21	3.62	0	0	29	1.0246084	-69.546631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36631	1	22.11	0.34	0	0	29	1.013806	-71.623506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36632	1	10.44	6.65	0	0	29	1.016734	-71.09268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36633	1	12.98	2.7	0	110.55	29	1.0361208	-73.093846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36634	1	0	0	0	0	29	1.0350062	-73.068435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36635	1	48.18	12.55	0	0	29	1.0265187	-72.905664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36636	1	9.89	3.91	0	0	29	1.014055	-72.314306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36637	1	0	0	0	0	29	1.0200174	-71.865845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36638	1	33.23	4.81	0	0	29	1.0198698	-71.885777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36639	1	27.46	10.27	0	0	29	1.0174731	-70.032982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36640	1	26.23	6.17	0	0	29	1.0116324	-71.684731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36641	1	15.89	1.01	0	0	29	1.0168886	-71.535053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36642	1	0	0	0	0	29	1.0386171	-64.108748	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36643	1	56.25	7.78	0	0	29	1.0384068	-64.137638	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36644	1	33.88	4.32	0	0	29	1.0211725	-69.496299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36645	1	22.66	6.53	0	0	29	1.0166554	-69.916197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36646	1	0	0	0	0	29	1.0167794	-69.904604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36647	1	0	0	0	76.02	29	1.0439056	-59.523646	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36648	1	42.94	5.13	0	0	29	1.043671	-61.91816	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36649	1	0	0	0	0	29	1.0451265	-59.364086	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36650	1	41.21	10.77	0	0	29	1.0156869	-71.872076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36651	1	32.44	13.47	0	0	29	1.0241189	-72.692193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36652	1	49.05	27.66	0	0	29	1.0321773	-68.329875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36653	1	0	0	0	0	29	1.0379945	-64.494428	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36654	1	0	0	0	0	29	1.031583	-68.530247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36655	1	0	0	0	0	29	1.0335769	-66.878856	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36656	1	0	0	0	0	29	1.0335769	-66.878856	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36657	1	34.46	12.66	0	0	29	1.0377791	-64.51439	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36658	1	0	0	0	0	29	1.0281212	-68.230271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36659	1	17.73	12.63	0	0	29	1.0279388	-68.239476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36660	1	17.73	2.41	0	0	29	1.0259746	-68.738957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36661	1	28.12	10.77	0	0	29	1.0109537	-71.566027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36662	1	29.7	3.84	0	0	29	1.0389641	-67.834894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36663	1	0	0	0	0	29	1.0275339	-68.612703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36664	1	12.45	3.56	0	0	29	1.0274644	-68.619707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36665	1	0	0	0	0	29	1.0104465	-71.152825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36666	1	60.76	24.34	0	0	29	1.0100442	-71.187981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36667	1	20.52	1.88	0	0	29	1.0278658	-68.032401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36668	1	20.52	5.74	0	0	29	1.0251112	-68.161562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36669	1	21.61	9.64	0	0	29	1.0218271	-68.440441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36670	1	25.2	3.88	0	0	29	1.0192674	-68.792657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36671	1	25.2	4.49	0	0	29	1.0223882	-68.013118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36672	1	25.2	2.59	0	0	29	1.0157756	-69.583635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36673	1	25.2	2.49	0	0	29	1.0328815	-67.849692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36674	1	8.03	2.78	0	0	29	1.0098655	-71.189641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36675	1	32.66	11.75	0	0	29	1.0198604	-68.996136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36676	1	16.33	3.16	0	0	29	1.0221269	-68.228365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36677	1	16.33	3.17	0	0	29	1.0209526	-68.553696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36678	1	11.73	3.66	0	0	29	1.0231855	-72.783761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36679	1	0	0	0	0	29	1.0147833	-72.887611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36680	1	13.97	2.88	0	0	29	1.0147147	-72.895946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36681	1	16.25	2.44	0	0	29	1.0434057	-60.192116	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36682	1	7.23	1.32	0	0	29	0.9870993	-79.076138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36683	1	12.06	1.47	0	0	29	0.9865181	-82.331236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36684	1	0	0	0	0	29	0.9865645	-82.324314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36685	1	9.82	7.43	0	0	29	0.9841879	-82.056925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36686	1	0	0	0	0	29	0.974388	-78.623322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36687	1	14.18	2.95	0	0	29	0.9743178	-78.631493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36688	1	0	0	0	0	29	1.0223789	-81.729189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36689	1	10.3	5.22	0	0	29	1.0223025	-81.734219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36690	1	9.98	4.82	0	72.39	29	1.0401985	-82.050246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36691	1	7.76	0.97	0	0	29	1.0011365	-81.796799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36692	1	0	0	0	0	29	1.0086709	-81.120435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36693	1	13.93	6.75	0	0	29	1.0085609	-81.128978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36694	1	12.38	2.77	0	0	29	1.002932	-78.862433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36695	1	7.23	2.09	0	0	29	0.9907035	-76.512351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36696	1	0	0	0	0	29	1.0025363	-73.721568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36697	1	4.17	0.72	0	0	29	1.0025166	-73.724291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36698	1	9.58	1.99	0	36.34	29	1.0364246	-84.284925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36699	1	0.15	0.06	0	0	29	1.0087777	-89.533741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36700	1	9.58	3.25	0	0	29	1.0087156	-89.53937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36701	1	9.58	3.7	0	53.21	29	1.0363967	-74.705875	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36702	1	0	0	0	0	29	1.0358171	-74.692272	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36703	1	8.76	1.36	0	0	29	0.9994653	-81.395505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36704	1	6.43	1.59	0	0	29	1.0055934	-77.983645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36705	1	12.27	4.08	0	0	29	1.0111127	-78.253322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36706	1	31.47	0.89	0	0	29	1.0441532	-71.735413	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36707	1	0	0	0	0	29	1.0442359	-71.717369	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36708	1	30.49	12.87	0	0	29	1.0056111	-79.357723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36709	1	32.33	10.71	0	0	29	0.9997509	-80.828351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36710	1	32.76	14.19	0	0	29	1.0064087	-79.310638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36711	1	30.49	8.98	0	0	29	1.0073806	-79.209448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36712	1	0	0	0	0	29	1.0178753	-81.49337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36713	1	3.89	1.19	0	0	29	1.017853	-81.495551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36714	1	11.54	7.09	0	0	29	1.0009387	-77.393184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36715	1	22.96	3.07	0	0	29	1.0409178	-68.608312	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36716	1	9.69	2.52	0	0	29	1.021672	-79.773108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36717	1	6.15	1.77	0	0	29	1.0211987	-79.680577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36718	1	9.77	2.75	0	0	29	1.0338195	-78.258582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36719	1	19.96	5.51	0	0	29	1.0173689	-80.956388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36720	1	0	0	0	0	29	1.0298021	-81.633359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36721	1	4.1	3.55	0	0	29	1.0297543	-81.635141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36722	1	3.88	1.07	0	0	29	1.0325626	-81.424827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36723	1	3.88	1.37	0	0	29	1.0325404	-81.426807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36724	1	10.55	4.28	0	0	29	1.0200956	-78.237724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36725	1	12.21	4.13	0	-3.19	29	1.0352973	-65.665688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36726	1	12.21	2.81	0	0	29	1.0307405	-68.977477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36727	1	0	0	0	0	29	1.0358167	-63.983549	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36728	1	0	0	0	0	29	1.0425242	-65.608519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36729	1	18.64	4.8	0	0	29	1.0357119	-63.994671	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36730	1	10.27	2.11	0	0	29	1.0321248	-72.000115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36731	1	13.99	3.5	0	0	29	1.0283729	-75.166769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36732	1	0	0	0	0	29	1.0300156	-73.881425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36733	1	13.16	1.34	0	0	29	1.0299642	-73.888763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36734	1	13.19	2.84	0	69.14	29	1.0372874	-74.649227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36735	1	13.16	7.61	0	0.85	29	1.0395482	-63.704921	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36736	1	0	0	0	0	29	1.0320989	-69.877746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36737	1	7.72	0.96	0	0	29	1.0320722	-69.881886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36738	1	0	0	0	0	29	1.0198006	-68.152376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36739	1	15.35	2.6	0	0	29	1.0197382	-68.160581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36740	1	10.75	0.76	0	0	29	1.0229925	-70.16976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36741	1	11.51	3.24	0	0	29	1.0204338	-69.72628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36742	1	10.75	2.32	0	0	29	1.0225299	-70.557951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36743	1	0	0	0	0	29	1.0225862	-70.551256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36744	1	10.75	3.02	0	0	29	1.0247634	-70.19852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36745	1	0	0	0	0	29	1.0248218	-70.192437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36746	1	8.01	1.46	0	0	29	1.0232905	-71.279525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36747	1	7.26	3.11	0	0	29	1.0241414	-71.777023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36748	1	6.3	1.94	0	0	29	1.0000855	-77.337782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36749	1	0	0	0	0	29	1.0001266	-77.333927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36750	1	0	0	0	0	29	0.9961971	-76.689377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36751	1	6.03	1.02	0	0	29	0.9961706	-76.692956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36752	1	5.97	0.91	0	0	29	0.9952228	-77.23367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36753	1	0	0	0	0	29	1.0058704	-76.784507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36754	1	5.59	1.66	0	0	29	1.0058421	-76.78759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36755	1	13.67	4.85	0	0	29	1.0214315	-72.111468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36756	1	20.7	7.16	0	0	29	1.0168557	-68.822282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36757	1	20.7	4.3	0	45.94	29	1.0415302	-62.933159	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36758	1	0	0	0	0	29	1.020809	-69.889164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36759	1	20.7	1.82	0	0	29	1.0207462	-69.902575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36760	1	0	0	0	0	29	1.0393492	-62.32553	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36761	1	0	0	0	0	29	1.0466381	-64.201813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36762	1	26.98	9.31	0	0	29	1.039185	-62.338754	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36763	1	18.85	1.07	0	0	29	1.0342831	-65.115311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36764	1	0	0	0	0	29	1.0259	-67.54174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36765	1	21.38	3.87	0	0	29	1.0258029	-67.553507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36766	1	14.91	8.75	0	0	29	1.0204955	-66.697172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36767	1	0	0	0	0	29	1.0206229	-66.689114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36768	1	14.5	5.04	0	0	29	1.0371646	-65.707648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36769	1	20.33	6.65	0	0	29	1.0279489	-66.198365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36770	1	6.08	0.88	0	0	29	1.0311489	-65.743475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36771	1	0	0	0	0	29	1.0308888	-90.654246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36772	1	12.73	7.91	0	0	29	1.0307624	-90.661249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36773	1	0	0	0	0	29	1.025001	-89.98254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36774	1	12.73	1.19	0	0	29	1.0249525	-89.990104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36775	1	0	0	0	0	29	1.0251015	-90.241464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36776	1	12.87	2.33	0	0	29	1.0250475	-90.248976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36777	1	12.73	1.88	0	0	29	1.0272213	-90.315286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36778	1	17.37	4.06	0	0	29	1.029787	-90.284321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36779	1	24.55	4.38	0	0	29	1.0218638	-91.143464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36780	1	0	0	0	0	29	1.021977	-91.129968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36781	1	20.85	2.29	0	0	29	1.026159	-91.263931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36782	1	20.22	5.65	0	0	29	1.0248844	-90.086488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36783	1	13.23	3.66	0	0	29	1.0046952	-78.400908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36784	1	0	0	0	0	29	1.0047595	-78.39373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36785	1	7.51	0.49	0	0	29	1.0138096	-79.49404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36786	1	41.32	18.23	0	0	29	1.0219352	-68.506214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36787	1	0	0	0	0	29	1.022243	-68.48184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36788	1	0	0	0	0	29	1.0266271	-67.54467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36789	1	46.21	10.24	0	0	29	1.0264014	-67.569475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36790	1	0	0	0	60.39	29	1.0340499	-69.225933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36791	1	30.83	4.6	0	0	29	1.0339262	-69.243197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36792	1	25.69	2.24	0	0	29	1.0344006	-62.878289	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36793	1	0	0	0	0	29	1.0344943	-62.863854	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36794	1	35.31	12.41	0	0	29	1.0302428	-67.686687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36795	1	27.74	8.51	0	0	29	1.023517	-68.446064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36796	1	0	0	0	0	29	1.0236645	-68.431698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36797	1	43.36	10.79	0	0	29	1.0305753	-66.291315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36798	1	0	0	0	0	29	1.024195	-68.263799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36799	1	27.74	7.87	0	0	29	1.0240398	-68.277986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36800	1	31.8	12.29	0	0	29	1.0268042	-68.687597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36801	1	16.13	2.2	0	0	29	1.0258493	-69.224146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36802	1	0	0	0	0	29	1.0259148	-69.215139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36803	1	16.17	3.76	0	0	29	1.0207295	-68.96449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36804	1	10.35	3.38	0	0	29	1.0304532	-69.285693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36805	1	9.09	2.63	0	0	29	1.0034741	-72.506086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36806	1	0	0	0	57.16	29	1.042081	-64.838876	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36807	1	0	0	0	0	29	1.0303994	-67.115794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36808	1	0	0	0	0	29	1.0207439	-70.047629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36809	1	0	0	0	0	29	1.0305828	-67.075468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36810	1	25.54	8.13	0	0	29	1.0419469	-64.852392	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36811	1	0	0	0	0	29	1.0021196	-77.054252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36812	1	7.42	1.54	0	0	29	1.0020864	-77.058575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36813	1	19.03	3.4	0	0	29	0.9808774	-76.97245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36814	1	22.14	6.04	0	0	29	1.0426715	-65.231925	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36815	1	19.03	6.01	0	0	29	0.987677	-75.142815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36816	1	0	0	0	0	29	0.9769328	-77.856705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36817	1	23.59	2.6	0	0	29	0.9768425	-77.87305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36818	2	0	0	0	0	29	1.043	-60.719563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36819	1	0	0	0	0	29	1.04291	-60.736799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36820	1	0	0	0	0	29	1.0403122	-61.28339	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36821	1	0	0	0	0	29	1.0402537	-64.068765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36822	2	0	0	0	0	29	1.045	-60.567692	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36823	1	0	0	0	0	29	1.0410155	-61.176688	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36824	1	0	0	0	0	29	1.0403122	-61.28339	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36825	2	0	0	0	0	29	1.0295032	-68.168138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36826	1	0	0	0	0	29	1.0292804	-68.186037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36827	1	0	0	0	-808.68	29	1.04	-69.735948	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36828	1	0	0	0	0	29	1.0439943	-72.129363	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36829	1	0	0	0	0	29	1.0435037	-74.242814	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36830	1	0	0	0	0	29	1.0383381	-77.894879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36831	1	0	0	0	0	29	1.0420239	-80.076735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36832	2	0	0	0	0	29	1.0506016	-68.479853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36833	2	0	0	0	0	29	1.0480782	-68.997082	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36834	2	0	0	0	0	29	1.0472748	-68.784758	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36835	2	0	0	0	0	29	1.054713	-67.882076	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36836	2	0	0	0	0	29	1.0493911	-68.487305	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36837	2	0	0	0	0	29	1.0513206	-68.403753	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36838	1	0	0	0	0	29	1.0383501	-77.858422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36839	1	0	0	0	0	29	1.0420684	-70.264303	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36840	2	0	0	0	0	29	1.0256594	-89.821158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36841	1	0	0	0	0	29	1.0255212	-89.830697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36842	2	0	0	0	0	29	1.049	-57.071801	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36843	1	0	0	0	0	29	1.0411669	-61.085501	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36844	1	0	0	0	0	29	1.0390176	-63.384033	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36845	1	0	0	0	0	29	1.0390176	-63.384033	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36846	1	0	0	0	220.7	29	1.0471645	-57.108076	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36847	1	0	0	0	0	29	1.049	-57.071801	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36848	2	0	0	0	0	29	1.008253	-80.69107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36849	1	0	0	0	0	29	1.0082434	-80.691837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36850	1	0	0	0	66.83	29	1.044	-62.457891	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36851	1	0	0	0	0	29	1.0451555	-63.981956	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36852	2	0	0	0	0	29	1.0483509	-60.969054	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36853	2	0	0	0	0	29	1.048484	-60.902068	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36854	2	0	0	0	0	29	1.048528	-60.881741	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36855	1	0	0	0	0	29	1.0416871	-62.774794	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36856	1	0	0	0	0	29	1.044	-62.457891	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36857	1	0	0	0	0	29	1.0439857	-60.996433	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36858	1	0	0	0	0	29	1.0468907	-61.667789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36859	2	0	0	0	0	29	1.0147996	-60.738834	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36860	2	0	0	0	0	29	1.0510841	-60.029055	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36861	1	0	0	0	0	29	1.0439951	-60.992758	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36862	1	0	0	0	0	29	1.0439857	-60.996433	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36863	2	0	0	0	0	29	0.9955743	-88.094761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36864	1	0	0	0	0	29	0.9955743	-88.094761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36865	1	0	0	0	0	29	0.9955743	-88.094761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36866	1	0	0	0	0	29	0.9955743	-88.094761	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36867	1	0	0	0	0	29	0.9955743	-88.094761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36868	1	0	0	0	0	29	0.9955743	-88.094761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36869	1	0	0	0	-381.97	29	1.039	-57.530935	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36870	1	0	0	0	0	29	1.0416087	-58.079357	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36871	1	0	0	0	0	29	1.0429393	-60.532756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36872	1	0	0	0	0	29	1.0442794	-61.725229	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36873	1	0	0	0	0	29	1.0442794	-61.725229	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36874	2	0	0	0	0	29	1.0474724	-56.682063	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36875	1	0	0	0	0	29	1.0419882	-58.031087	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36876	1	0	0	0	0	29	1.0419283	-57.646037	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36877	1	0	0	0	0	29	1.056	-55.892381	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36878	1	0	0	0	0	29	1.0461245	-52.842278	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36879	1	0	0	0	0	29	1.0578176	-53.453788	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36880	2	0	0	0	0	29	1.0164183	-54.823802	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36881	2	0	0	0	0	29	1.0127627	-54.787052	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36882	2	0	0	0	0	29	1.056	-55.892381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36883	2	0	0	0	0	29	1.056	-55.892381	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36884	1	0	0	0	0	29	1.0454108	-52.387093	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36885	1	0	0	0	0	29	1.0518638	-56.26845	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36886	1	0	0	0	0	29	1.0141122	-69.51029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36887	2	0	0	0	0	29	1.0141122	-69.51029	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36888	1	0	0	0	0	29	1.0141122	-69.51029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36889	1	0	0	0	-992.51	29	1.0420001	-56.855642	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36890	1	0	0	0	0	29	1.0489811	-59.24198	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36891	1	0	0	0	0	29	1.0461151	-60.054784	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36892	2	0	0	0	0	29	1.0297518	-55.561548	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36893	2	0	0	0	0	29	1.0276769	-56.016434	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36894	1	0	0	0	0	29	1.0431333	-56.930369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36895	1	0	0	0	0	29	1.0420001	-56.855642	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36896	1	0	0	0	-233.07	29	1.043	-62.184833	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36897	1	0	0	0	0	29	1.043883	-63.738883	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36898	1	0	0	0	0	29	1.0457953	-65.484778	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36899	1	0	0	0	0	29	1.0457953	-65.484778	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36900	2	0	0	0	0	29	1.0237451	-60.764656	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36901	2	0	0	0	0	29	1.0214087	-59.820928	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36902	2	0	0	0	0	29	1.0255001	-60.648608	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36903	2	0	0	0	0	29	1.0208959	-59.919374	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36904	1	0	0	0	0	29	1.0412933	-62.642503	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36905	1	0	0	0	0	29	1.043	-62.184833	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36906	2	0	0	0	0	29	1.003496	-70.289839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36907	1	0	0	0	0	29	1.0034856	-70.292126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36908	2	0	0	0	0	29	1.0131515	-81.345789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36909	1	0	0	0	0	29	1.0131515	-81.345789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36910	1	0	0	0	0	29	1.0251837	-90.018217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36911	2	0	0	0	0	29	1.0074081	-89.894958	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36912	1	0	0	0	0	29	1.025165	-90.019699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36913	1	0	0	0	0	29	1.0251837	-90.018217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36914	1	0	0	0	-159.47	29	1.043	-55.442362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36915	1	0	0	0	0	29	1.0442977	-57.907772	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36916	1	0	0	0	0	29	1.0474347	-59.444979	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36917	1	0	0	0	0	29	1.041189	-62.052576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36918	2	0	0	0	0	29	1.0503727	-53.774744	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36919	2	0	0	0	0	29	1.0502442	-53.818341	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36920	2	0	0	0	0	29	1.0525	-53.564815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36921	2	0	0	0	0	29	1.0483841	-54.240808	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36922	2	0	0	0	0	29	1.0501699	-53.809335	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36923	2	0	0	0	0	29	1.0498272	-53.915516	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36924	1	0	0	0	0	29	1.0437325	-57.767296	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36925	1	0	0	0	0	29	1.0458576	-59.738127	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36926	2	0	0	0	0	29	1.0349764	-64.14216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36927	1	0	0	0	0	29	1.034858	-64.1501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36928	2	0	0	0	0	29	1.0173515	-71.112279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36929	1	0	0	0	0	29	1.0172696	-71.118114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36930	1	0	0	0	0	29	1.0297651	-68.331688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36931	2	0	0	0	0	29	1.0351246	-67.790919	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36932	1	0	0	0	0	29	1.0294879	-68.350172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36933	1	0	0	0	0	29	1.0297651	-68.331688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36934	1	0	0	0	0	29	1.0331036	-64.368928	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36935	2	0	0	0	0	29	1.041785	-63.400129	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36936	2	0	0	0	0	29	1.0411985	-63.451239	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36937	1	0	0	0	0	29	1.0328355	-64.387585	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36938	1	0	0	0	0	29	1.0331036	-64.368928	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36939	2	0	0	0	0	29	1.0253394	-89.896235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36940	2	0	0	0	0	29	1.0253394	-89.896235	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36941	2	0	0	0	0	29	1.0253394	-89.896235	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36942	1	0	0	0	0	29	1.0253394	-89.896235	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36943	1	0	0	0	0	29	1.0253394	-89.896235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36944	1	0	0	0	0	29	1.0253394	-89.896235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36945	1	0	0	0	-104.27	29	1.044	-68.691674	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36946	1	0	0	0	0	29	1.0458442	-71.852444	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36947	1	0	0	0	0	29	1.0464674	-74.818611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36948	2	0	0	0	0	29	1.0369984	-66.867001	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36949	2	0	0	0	0	29	1.04	-66.831711	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36950	2	0	0	0	0	29	1.0425435	-67.002913	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36951	1	0	0	0	0	29	1.0429457	-68.828637	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36952	1	0	0	0	0	29	1.044	-68.691674	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36953	2	0	0	0	0	29	1.035399	-64.056344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36954	1	0	0	0	0	29	1.0353954	-64.057589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36955	1	0	0	0	0	29	0.9972757	-71.441988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36956	2	0	0	0	0	29	0.99746	-71.421509	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36957	2	0	0	0	0	29	0.9981051	-71.34897	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36958	1	0	0	0	0	29	0.9972663	-71.442636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36959	1	0	0	0	0	29	0.9972757	-71.441988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36960	1	0	0	0	-386.79	29	1.038	-68.908782	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36961	1	0	0	0	0	29	1.0419224	-71.303778	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36962	2	0	0	0	0	29	1.038	-68.908782	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36963	2	0	0	0	0	29	1.0470936	-67.956663	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36964	2	0	0	0	0	29	1.0522815	-67.526498	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36965	1	0	0	0	0	29	1.0400636	-68.94697	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36966	1	0	0	0	0	29	1.038	-68.908782	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36967	1	0	0	0	0	29	1.0116793	-79.741616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36968	2	0	0	0	0	29	1.0122983	-79.660317	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36969	2	0	0	0	0	29	1.0122983	-79.660317	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36970	1	0	0	0	0	29	1.0116748	-79.743162	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36971	1	0	0	0	0	29	1.011641	-79.744777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36972	1	0	0	0	0	29	1.0116793	-79.741616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36973	1	0	0	0	87.65	29	1.0343169	-69.909742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36974	2	0	0	0	0	29	1.0370856	-69.608246	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36975	1	0	0	0	0	29	1.0332823	-69.903733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36976	2	0	0	0	0	29	1.0258029	-67.082596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36977	1	0	0	0	0	29	1.0256915	-67.091288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36978	1	0	0	0	0	29	1.0361692	-65.121365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36979	2	0	0	0	0	29	1.0585001	-64.409004	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36980	1	0	0	0	0	29	1.0359961	-65.144007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36981	1	0	0	0	0	29	1.0361692	-65.121365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36982	2	0	0	0	0	29	1.044	-59.692814	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36983	1	0	0	0	0	29	1.0410684	-63.713196	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36984	1	0	0	0	0	29	1.0448106	-67.388654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36985	1	0	0	0	0	29	1.0446662	-59.664293	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36986	1	0	0	0	0	29	1.044	-59.692814	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36987	1	0	0	0	0	29	0.9965586	-77.843737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36988	2	0	0	0	0	29	0.9965586	-77.843737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36989	1	0	0	0	0	29	0.9965586	-77.843737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36990	1	0	0	0	0	29	0.9965586	-77.843737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36991	2	0	0	0	0	29	1.0321326	-65.998155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36992	1	0	0	0	0	29	1.0321326	-65.998155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36993	1	0	0	0	279.06	29	1.0419314	-67.173122	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36994	1	0	0	0	0	29	1.0403511	-71.865886	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36995	1	0	0	0	0	29	1.0474884	-75.894792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36996	2	0	0	0	0	29	1.038	-66.43075	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36997	1	0	0	0	0	29	1.0389343	-71.853292	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36998	1	0	0	0	0	29	1.0432369	-66.891941	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36999	2	0	0	0	0	29	1.0439184	-59.575456	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37000	1	0	0	0	0	29	1.0416944	-63.065288	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37001	1	0	0	0	0	29	1.04456	-59.58016	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37002	1	0	0	0	0	29	1.0439184	-59.575456	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37003	2	0	0	0	0	29	1.0026853	-74.056298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37004	1	0	0	0	0	29	1.0026579	-74.0582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37005	2	0	0	0	0	29	1.0175586	-71.039331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37006	1	0	0	0	0	29	1.0175586	-71.039331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37007	2	0	0	0	0	29	1.044609	-62.749021	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37008	2	0	0	0	0	29	1.0346189	-67.539506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37009	1	0	0	0	0	29	1.032089	-72.803343	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37010	1	0	0	0	0	29	1.032089	-72.803343	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37011	2	0	0	0	0	29	1.0436708	-62.198	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37012	2	0	0	0	0	29	1.0436708	-62.198	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37013	1	0	0	0	0	29	1.0444365	-62.651654	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37014	1	0	0	0	0	29	1.0453361	-62.670689	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37015	1	0	0	0	0	29	1.044609	-62.749021	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37016	2	0	0	0	0	29	1.0315339	-65.717996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37017	1	0	0	0	0	29	1.0314241	-65.725424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37018	1	0	0	0	0	29	1.046	-57.463977	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37019	1	0	0	0	0	29	1.0455794	-60.252929	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37020	1	0	0	0	0	29	1.0474608	-62.887583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37021	1	0	0	0	0	29	1.0474608	-62.887583	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37022	2	0	0	0	0	29	1.0089588	-56.424589	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37023	2	0	0	0	0	29	1.0045	-55.762625	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37024	2	0	0	0	0	29	0.9973329	-55.159836	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37025	2	0	0	0	0	29	1.0031404	-55.80617	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37026	2	0	0	0	0	29	1.0045	-55.644151	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37027	1	0	0	0	0	29	1.0444238	-57.770067	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37028	1	0	0	0	0	29	1.046	-57.463977	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37029	1	0	0	0	-352.02	29	1.046	-56.268172	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37030	1	0	0	0	0	29	1.0475264	-59.619956	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37031	1	0	0	0	0	29	1.0448617	-61.560666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37032	1	0	0	0	0	29	1.0439575	-62.565007	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37033	1	0	0	0	0	29	1.0439575	-62.565007	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37034	2	0	0	0	0	29	1.0244045	-54.287041	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37035	2	0	0	0	0	29	1.0285539	-54.518934	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37036	2	0	0	0	0	29	1.0228991	-54.45848	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37037	2	0	0	0	0	29	1.0243916	-55.039269	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37038	2	0	0	0	0	29	1.0266704	-54.757125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37039	1	0	0	0	0	29	1.0464862	-59.745839	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37040	1	0	0	0	0	29	1.0442234	-56.717842	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37041	1	0	0	0	0	29	1.0348097	-68.611554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37042	2	0	0	0	0	29	1.0477376	-68.505247	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37043	2	0	0	0	0	29	1.0477934	-68.53989	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37044	2	0	0	0	0	29	1.047796	-68.536168	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37045	2	0	0	0	0	29	1.0477775	-68.527927	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37046	1	0	0	0	0	29	1.0347955	-68.619334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37047	1	0	0	0	0	29	1.0348097	-68.611554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37048	2	0	0	0	0	29	1.027048	-66.787453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37049	1	0	0	0	0	29	1.026961	-66.793153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37050	1	0	0	0	-228.42	29	1.0471146	-57.370158	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37051	1	0	0	0	0	29	1.0425182	-60.787094	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37052	1	0	0	0	0	29	1.0465895	-61.95638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37053	1	0	0	0	0	29	1.0415954	-63.991792	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37054	1	0	0	0	0	29	1.0415954	-63.991792	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37055	2	0	0	0	0	29	1.0142169	-56.833523	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37056	2	0	0	0	0	29	1.0183848	-56.371454	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37057	2	0	0	0	0	29	1.0177568	-56.443047	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37058	2	0	0	0	0	29	1.0166186	-56.566679	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37059	2	0	0	0	0	29	1.0157152	-55.984937	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37060	2	0	0	0	0	29	1.017187	-56.505685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37061	1	0	0	0	0	29	1.0464073	-57.456138	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37062	1	0	0	0	0	29	1.0416233	-60.998057	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37063	2	0	0	0	0	29	1.044	-54.549302	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37064	1	0	0	0	0	29	1.0440364	-57.596595	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37065	1	0	0	0	0	29	1.0444453	-54.36838	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37066	1	0	0	0	0	29	1.044	-54.549302	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37067	2	0	0	0	0	29	1.012971	-79.330108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37068	1	0	0	0	0	29	1.012971	-79.330108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37069	1	0	0	0	53.83	29	1.0471031	-58.930718	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37070	1	0	0	0	0	29	1.0477204	-62.1818	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37071	2	0	0	0	0	29	1.052	-58.215782	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37072	2	0	0	0	0	29	1.052	-58.02937	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37073	2	0	0	0	0	29	1.052	-58.226222	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37074	2	0	0	0	0	29	1.052	-58.051894	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37075	2	0	0	0	0	29	1.052	-57.963098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37076	1	0	0	0	0	29	1.0464256	-58.883796	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37077	1	0	0	0	0	29	1.0471031	-58.930718	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37078	1	0	0	0	-415.75	29	1.0436737	-69.740209	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37079	1	0	0	0	0	29	1.0449748	-73.474951	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37080	1	0	0	0	0	29	1.047373	-75.078472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37081	2	0	0	0	0	29	1.0079447	-68.380664	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37082	2	0	0	0	0	29	1.0436737	-69.740209	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37083	2	0	0	0	0	29	1.0099653	-67.838987	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37084	1	0	0	0	0	29	1.0431394	-69.724014	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37085	1	0	0	0	0	29	1.0445679	-73.584374	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37086	1	0	0	0	-45.61	29	1.0420845	-56.840318	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37087	1	0	0	0	0	29	1.0413533	-59.084993	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37088	1	0	0	0	0	29	1.0365289	-63.691026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37089	2	0	0	0	0	29	1.0416243	-56.553094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37090	2	0	0	0	0	29	1.0416243	-56.553094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37091	1	0	0	0	0	29	1.0421936	-56.866477	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37092	2	0	0	0	0	29	1.0245	-55.893148	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37093	1	0	0	0	0	29	1.041104	-59.289367	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37094	1	0	0	0	0	29	1.0446481	-56.448436	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37095	2	0	0	0	0	29	1.0247591	-69.893791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37096	1	0	0	0	0	29	1.0247591	-69.893791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37097	1	0	0	0	22.91	29	1.0323427	-71.696944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37098	2	0	0	0	0	29	1.038909	-71.575937	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37099	2	0	0	0	0	29	1.0388859	-71.620442	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37100	1	0	0	0	0	29	1.032064	-71.694798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37101	1	0	0	0	0	29	1.0323427	-71.696944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37102	1	0	0	0	0	29	1.0140115	-79.209472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37103	2	0	0	0	0	29	1.0140115	-79.209472	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37104	1	0	0	0	0	29	1.0140115	-79.209472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37105	2	0	0	0	0	29	1.0037065	-73.512051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37106	1	0	0	0	0	29	1.0036893	-73.51407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37107	2	0	0	0	0	29	0.9737724	-82.536131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37108	1	0	0	0	0	29	0.9737422	-82.538656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37109	1	0	0	0	-51.46	29	1.0461144	-65.985121	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37110	1	0	0	0	0	29	1.0424998	-68.451785	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37111	1	0	0	0	0	29	1.0429394	-68.063188	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37112	1	0	0	0	0	29	1.0429394	-68.063188	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37113	2	0	0	0	0	29	1.051	-65.283319	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37114	2	0	0	0	0	29	1.051	-64.9034	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37115	2	0	0	0	0	29	1.051	-65.176577	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37116	2	0	0	0	0	29	1.051	-65.362688	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37117	2	0	0	0	0	29	1.051	-64.926209	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37118	2	0	0	0	0	29	1.051	-65.144408	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37119	1	0	0	0	0	29	1.044575	-66.120156	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37120	1	0	0	0	0	29	1.0461144	-65.985121	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37121	1	0	0	0	129.79	29	1.043897	-74.706667	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37122	2	0	0	0	0	29	1.0438168	-77.668574	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37123	1	0	0	0	0	29	1.0441482	-78.280605	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37124	1	0	0	0	0	29	1.0441482	-78.280605	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37125	1	0	0	0	0	29	1.0432676	-74.487128	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37126	1	0	0	0	0	29	1.043897	-74.706667	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37127	1	0	0	0	0	29	1.0241317	-84.881064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37128	2	0	0	0	0	29	1.0241317	-84.881064	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37129	2	0	0	0	0	29	1.0241317	-84.881064	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37130	1	0	0	0	0	29	1.0241317	-84.881064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37131	1	0	0	0	0	29	1.0241317	-84.881064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37132	2	0	0	0	0	29	1.0338004	-82.009766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37133	1	0	0	0	0	29	1.0338004	-82.009766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37134	2	0	0	0	0	29	1.0405	-67.975496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37135	1	0	0	0	12.91	29	1.0404177	-67.981607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37136	1	0	0	0	0	29	1.0409934	-64.054303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37137	2	0	0	0	0	29	1.0148212	-63.525415	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37138	1	0	0	0	0	29	1.0409521	-64.074581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37139	1	0	0	0	0	29	1.0400063	-61.943749	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37140	1	0	0	0	0	29	1.0361589	-65.12003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37141	2	0	0	0	0	29	1.0045	-60.169539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37142	2	0	0	0	0	29	1.0045	-60.014566	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37143	1	0	0	0	0	29	1.0404407	-61.797285	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37144	1	0	0	0	0	29	1.0400063	-61.943749	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37145	2	0	0	0	0	29	0.9918176	-71.139055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37146	1	0	0	0	0	29	0.9918176	-71.139055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37147	1	0	0	0	-512.14	29	1.039	-62.78068	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37148	1	0	0	0	0	29	1.0438562	-63.845305	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37149	2	0	0	0	0	29	1.0443799	-61.811661	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37150	2	0	0	0	0	29	1.0449828	-61.625268	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37151	2	0	0	0	0	29	1.0436887	-61.916192	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37152	2	0	0	0	0	29	1.0454025	-61.8375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37153	2	0	0	0	0	29	1.039	-62.78068	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37154	1	0	0	0	0	29	1.0407701	-63.117709	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37155	1	0	0	0	0	29	1.039	-62.78068	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37156	1	15.41	3.89	0	0	30	1.0022829	-76.88315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37157	1	0	0	0	0	30	0.9940743	-72.579438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37158	1	10.35	2.53	0	0	30	0.9940206	-72.585733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37159	1	13.85	4.29	0	0	30	1.0005219	-78.968628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37160	1	6.15	1.68	0	0	30	1.0019643	-71.971478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37161	1	9.44	5.2	0	0	30	1.0000527	-71.553614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37162	1	7	1.1	0	0	30	1.0007209	-71.093534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37163	1	6.46	4.03	0	0	30	1.017543	-73.083459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37164	1	5.69	1.88	0	0	30	1.0106714	-68.203639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37165	1	14.73	1.99	0	0	30	1.0363289	-61.966221	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37166	1	0	0	0	0	30	1.0075971	-66.998849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37167	1	12.82	4.87	0	0	30	1.0075039	-67.006519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37168	1	11.87	2.92	0	0	30	1.0056978	-67.70355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37169	1	11.59	0.74	0	0	30	0.9781475	-72.471917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37170	1	8.88	1.47	0	0	30	0.9737337	-73.200886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37171	1	10.81	2.86	0	0	30	1.0078589	-71.012153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37172	1	0	0	0	0	30	1.0334014	-63.017896	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37173	1	0	0	0	0	30	1.0141662	-70.426243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37174	1	21.96	3.08	0	0	30	1.0381992	-86.455455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37175	1	0	0	0	0	30	1.0527593	-82.465827	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37176	1	0	0	0	0	30	1.0340943	-62.898756	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37177	1	0	0	0	0	30	1.0334014	-63.017896	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37178	1	11.16	2.82	0	0	30	1.0110566	-70.267477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37179	1	0	0	0	0	30	1.0111134	-70.260963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37180	1	11.16	3.35	0	0	30	1.0152738	-72.820952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37181	1	0	0	0	78.03	30	1.0278876	-73.623634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37182	1	17.33	4.26	0	0	30	1.0277918	-73.633207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37183	1	24.16	3.26	0	0	30	1.0137357	-72.290681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37184	1	19.6	10.6	0	0	30	1.0096441	-72.521435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37185	1	17.83	0.35	0	0	30	1.0197958	-73.505727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37186	1	15.57	4.67	0	0	30	1.0096	-71.520492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37187	1	0	0	0	-74.33	30	1.0364927	-58.737081	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37188	1	30.99	10.03	0	0	30	1.036623	-61.688923	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37189	1	0	0	0	0	30	1.0387113	-58.542348	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37190	1	15.42	7.51	0	0	30	1.011234	-70.719203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37191	1	10.79	4.78	0	0	30	1.012521	-72.727262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37192	1	0	0	0	0	30	1.0341852	-62.810545	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37193	1	25.81	6.11	0	0	30	1.0340498	-62.824807	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37194	1	0	0	0	0	30	1.0123904	-69.654948	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37195	1	10.19	0.85	0	0	30	1.0123576	-69.661442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37196	1	10.82	2.63	0	0	30	1.0161092	-68.376324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37197	1	0	0	0	0	30	1.014508	-73.635672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37198	1	10.19	3.15	0	0	30	1.0144442	-73.641624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37199	1	5.76	1.34	0	0	30	1.0056174	-68.47544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37200	1	4.56	1.43	0	0	30	1.0068355	-68.722773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37201	1	0	0	0	7.13	30	1.0351194	-80.168714	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37202	1	0	0	0	0	30	1.0386912	-83.530862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37203	1	22.52	6.08	0	0	30	1.0350103	-80.181252	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37204	1	34.96	11.45	0	0	30	1.0158603	-86.264819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37205	1	22.88	5.02	0	0	30	1.0133444	-86.943111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37206	1	0	0	0	0	30	1.0134572	-86.929592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37207	1	22.16	4.42	0	0	30	1.0166058	-87.368235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37208	1	15.24	2.7	0	0	30	1.032188	-86.857214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37209	1	10.07	0.56	0	0	30	1.0106624	-85.272952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37210	1	4.96	1.56	0	24.34	30	1.0346945	-85.972964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37211	1	9.26	6.07	0	0	30	1.0076266	-86.06378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37212	1	36.23	22.42	0	0	30	0.9973089	-85.333053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37213	1	0	0	0	0	30	0.9980439	-86.329692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37214	1	17.54	4.05	0	0	30	0.9979569	-86.339973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37215	1	0	0	0	0	30	1.0231858	-77.084006	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37216	1	0	0	0	0	30	1.0434174	-80.874896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37217	1	30.61	14.92	0	0	30	1.0229382	-77.10131	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37218	1	22.5	0.16	0	81.56	30	1.034792	-76.053128	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37219	1	0	0	0	0	30	1.0338476	-76.026191	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37220	1	11.28	4.16	0	26.82	30	1.0355125	-87.446384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37221	1	8.02	1.12	0	0	30	1.0344219	-85.326823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37222	1	5.75	1.25	0	0	30	1.0328145	-86.300066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37223	1	14.4	3.04	0	0	30	1.0178774	-88.38381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37224	1	17.6	2.81	0	0	30	1.0219078	-87.88933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37225	1	32.29	11.97	0	0	30	1.0406349	-80.774489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37226	1	0	0	0	0	30	1.0251613	-92.468471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37227	1	29.97	4.89	0	0	30	1.0250259	-92.484269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37228	1	0	0	0	112.15	30	1.0398786	-82.139925	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37229	1	36.87	10.03	0	0	30	1.0444162	-85.21723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37230	1	0	0	0	0	30	1.0401692	-81.932663	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37231	1	32.29	3.99	0	0	30	1.0336417	-87.456275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37232	1	7.09	3.54	0	7.43	30	1.0277881	-84.782371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37233	1	0	0	0	0	30	1.0390656	-79.776785	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37234	1	0	0	0	0	30	1.0359468	-80.848947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37235	1	0	0	0	0	30	1.0347869	-82.659154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37236	1	0	0	0	0	30	1.0347456	-81.301066	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37237	1	0	0	0	0	30	1.0347456	-81.301066	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37238	1	11.55	1.95	0	0	30	1.0390198	-79.783296	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37239	1	0	0	0	0	30	1.0392485	-79.750742	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37240	1	24.42	9.86	0	0	30	1.031521	-84.97354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37241	1	22.89	4.91	0	0	30	1.0334831	-84.767134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37242	1	0	0	0	0	30	1.030696	-82.909537	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37243	1	0	0	0	0	30	1.0396741	-84.242774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37244	1	27.58	7.65	0	0	30	1.0305556	-82.925413	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37245	1	25.24	12	0	0	30	1.0359962	-84.537757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37246	1	0	0	0	0	30	1.036163	-84.525624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37247	1	0	0	0	0	30	1.0291533	-86.206534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37248	1	14.36	4.89	0	0	30	1.0290613	-86.215078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37249	1	11.41	2.33	0	0	30	1.0377727	-85.405496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37250	1	11.41	4.81	0	0	30	1.0324458	-84.854091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37251	1	0	0	0	0	30	1.0349912	-83.583422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37252	1	11.41	0.43	0	0	30	1.0349563	-83.590156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37253	1	13.68	2.79	0	0	30	1.0300827	-89.442444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37254	1	19.97	3.68	0	0	30	1.0344875	-84.346076	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37255	1	0	0	0	0	30	1.0283397	-90.022319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37256	1	16.73	8.54	0	0	30	1.0282192	-90.030531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37257	1	8.41	1.15	0	0	30	1.0341433	-84.806326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37258	1	9.84	2.53	0	24.11	30	1.0365822	-86.961665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37259	1	9.84	7.48	0	0	30	1.031752	-87.808929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37260	1	7.2	3.12	0	0	30	1.0215904	-88.347541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37261	1	5.97	1.93	0	0	30	1.0239854	-86.996527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37262	1	20.15	6.36	0	0	30	1.0403234	-87.39524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37263	1	27.35	6.15	0	0	30	1.0335453	-88.571275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37264	1	27.24	19.5	0	0	30	1.0195188	-92.115547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37265	1	13.99	7.04	0	0	30	1.0227141	-91.709557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37266	1	19.12	4.05	0	0	30	1.0346643	-84.14815	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37267	1	12.56	9.55	0	0	30	1.0114288	-90.126448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37268	1	0	0	0	0	30	1.0115669	-90.119337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37269	1	9.5	2.29	0	25.12	30	1.0330096	-90.746403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37270	1	12.58	2.39	0	0	30	1.0152432	-88.291287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37271	1	0	0	0	39.31	30	1.0380885	-93.161194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37272	1	16.79	5.69	0	0	30	1.0379814	-93.170477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37273	1	6.43	1.41	0	0	30	1.026077	-88.490283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37274	1	12.84	4.12	0	0	30	1.0306852	-87.993786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37275	1	26.02	9.23	0	0	30	1.0374827	-80.044101	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37276	1	14.03	1.37	0	0	30	1.0315602	-90.868123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37277	1	8.82	1.94	0	40.56	30	1.0380356	-89.572835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37278	1	0	0	0	0	30	1.029422	-94.410797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37279	1	28.63	6.14	0	0	30	1.029298	-94.42669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37280	1	24.18	3.34	0	0	30	1.0212468	-93.968721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37281	1	0	0	0	0	30	1.0213438	-93.954289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37282	1	24.18	1.81	0	45.55	30	1.0395542	-80.659652	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37283	1	24.31	11.64	0	78.75	30	1.0357139	-94.82317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37284	1	9.26	2.37	0	0	30	1.0272415	-93.238264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37285	1	0	0	0	0	30	1.0332924	-87.226616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37286	1	13.88	1.99	0	0	30	1.033242	-87.234612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37287	1	0	0	0	-2.04	30	1.0334053	-79.726531	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37288	1	0	0	0	0	30	1.0364726	-80.01277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37289	1	29.96	17.16	0	0	30	1.0331502	-79.743425	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37290	1	0	0	0	0	30	1.020865	-84.224797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37291	1	16.06	3.28	0	0	30	1.0207869	-84.233946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37292	1	0	0	0	-99.48	30	1.0368478	-77.241207	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37293	1	0	0	0	0	30	1.0324257	-79.246416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37294	1	0	0	0	0	30	1.0310265	-80.044546	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37295	1	0	0	0	0	30	1.0310265	-80.044546	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37296	1	22.13	2.09	0	0	30	1.0367781	-77.253703	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37297	1	17.52	6.08	0	0	30	1.0171689	-85.271968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37298	1	17.78	4.89	0	0	30	1.0172535	-86.340879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37299	1	13.23	4.68	0	0	30	1.0337206	-86.534653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37300	1	6.63	1.95	0	23.15	30	1.0387457	-81.875279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37301	1	0	0	0	0	30	1.0369979	-85.584721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37302	1	12.9	3.12	0	0	30	1.036936	-85.591366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37303	1	8.98	1.95	0	0	30	1.0250995	-92.345321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37304	1	11.76	0.3	0	0	30	1.0243192	-87.375282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37305	1	6.55	1.5	0	0	30	1.025862	-90.091808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37306	1	25.01	1.3	0	82.37	30	1.0427375	-77.79756	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37307	1	12.51	2.26	0	0	30	1.0275672	-87.490388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37308	1	0	0	0	0	30	1.0248338	-90.750178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37309	1	20.33	3.85	0	0	30	1.0247537	-90.761499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37310	1	27.14	10.79	0	55.62	30	1.0368222	-91.980925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37311	1	0	0	0	0	30	1.0277258	-91.437802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37312	1	18.31	4.52	0	0	30	1.0276403	-91.447684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37313	1	0	0	0	0	30	1.0356872	-80.115179	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37314	1	18.31	4.02	0	0	30	1.0356029	-80.125992	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37315	1	6.56	0.84	0	0	30	1.030777	-83.358587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37316	1	13.12	2.95	0	0	30	1.0296953	-84.563423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37317	1	0	0	0	0	30	1.002612	-78.319037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37318	1	7.35	0.56	0	0	30	1.0025857	-78.323222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37319	1	0	0	0	0	30	1.0292595	-72.819855	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37320	1	26.86	5.5	0	0	30	1.0291367	-72.835327	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37321	1	12.52	3.88	0	0	30	0.9818584	-87.883603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37322	1	0	0	0	0	30	0.9757497	-86.602547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37323	1	14.06	5.39	0	0	30	0.9756499	-86.610385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37324	1	5.91	1.7	0	0	30	1.0116721	-90.937253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37325	1	0	0	0	0	30	1.0117059	-90.933988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37326	1	8.46	3.07	0	0	30	0.9833205	-84.80346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37327	1	11.73	2	0	0	30	0.9870444	-86.803276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37328	1	11.91	2.64	0	0	30	0.9931207	-89.060248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37329	1	11.73	3.51	0	0	30	0.9882609	-88.110635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37330	1	14.63	3.1	0	66.85	30	1.0299319	-92.343024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37331	1	5.37	1.51	0	0	30	0.9739898	-83.636146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37332	1	7.26	3.26	0	0	30	0.9857467	-82.584115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37333	1	15.76	2.57	0	0	30	0.9830473	-81.275961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37334	1	0	0	0	0	30	1.0320201	-74.908978	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37335	1	25.58	1.22	0	0	30	1.0319401	-74.924955	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37336	1	14.9	4.53	0	0	30	1.0073281	-85.715636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37337	1	0	0	0	277.96	30	1.0427259	-80.899749	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37338	1	0	0	0	0	30	1.0433847	-84.156888	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37339	1	34.64	7.72	0	0	30	1.0425727	-80.917454	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37340	1	33.48	5.57	0	0	30	1.0194531	-95.437408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37341	1	0	0	0	48.51	30	1.0343235	-93.236888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37342	1	23.33	5.05	0	0	30	1.0342119	-93.250514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37343	1	34.64	9.74	0	0	30	1.0243672	-95.360272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37344	1	20.39	10.2	0	0	30	1.0286754	-93.345982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37345	1	20.39	7.14	0	0	30	1.0313436	-91.810497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37346	1	0	0	0	0	30	1.0268641	-93.502135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37347	1	27.16	11.76	0	0	30	1.0266699	-93.517843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37348	1	0	0	0	0	30	1.027874	-93.59876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37349	1	18.32	6.78	0	0	30	1.0277662	-93.608403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37350	1	13.34	2.98	0	0	30	1.0309698	-92.509955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37351	1	23.87	14.07	0	0	30	1.0263802	-92.810941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37352	1	0	0	0	0	30	1.0265796	-92.798891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37353	1	13.15	6.9	0	0	30	1.0232632	-91.003305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37354	1	13.15	6.27	0	0	30	1.0279515	-93.157027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37355	1	0	0	0	0	30	1.0245357	-91.205808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37356	1	13.15	1.46	0	0	30	1.0244878	-91.212823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37357	1	25.47	6.13	0	65.39	30	1.0303268	-95.137828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37358	1	27.59	7.36	0	0	30	1.0321901	-93.274471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37359	1	35.15	10.38	0	0	30	1.0214068	-94.025711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37360	1	0	0	0	0	30	1.0334905	-91.300991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37361	1	19.54	7.33	0	0	30	1.0333663	-91.311472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37362	1	0	0	0	0	30	1.0214979	-94.699035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37363	1	16.78	3.71	0	0	30	1.0214123	-94.70858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37364	1	65.18	16.91	0	0	30	1.0108341	-94.65818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37365	1	0	0	0	77.34	30	1.0378742	-86.501087	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37366	1	61.89	5.69	0	0	30	1.0376763	-86.535884	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37367	1	0	0	0	0	30	1.0261977	-92.934728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37368	1	0	0	0	0	30	1.0261977	-92.934728	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37369	1	0	0	0	0	30	1.0261977	-92.934728	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37370	1	0	0	0	0	30	1.0261977	-92.934728	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37371	1	0	0	0	0	30	1.0265349	-92.913451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37372	1	44.47	25.06	0	0	30	1.0258239	-92.955815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37373	1	0	0	0	0	30	1.0219093	-93.462959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37374	1	27.89	9.9	0	0	30	1.021725	-93.479261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37375	1	0	0	0	0	30	1.0155358	-94.072842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37376	1	22.76	2.75	0	0	30	1.0154395	-94.086855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37377	1	54.67	17.05	0	0	30	1.028915	-93.331988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37378	1	0	0	0	0	30	1.0292635	-93.29979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37379	1	55.58	25.87	0	0	30	1.0131101	-94.224093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37380	1	55.61	4.45	0	0	30	1.0129448	-94.463785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37381	1	18.42	6.92	0	0	30	1.0210701	-93.568517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37382	1	0	0	0	0	30	1.0211984	-93.558058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37383	1	0	0	0	0	30	1.0276589	-86.314531	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37384	1	0	0	0	0	30	1.0355681	-91.941776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37385	1	55.16	13.67	0	0	30	1.0274006	-86.343325	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37386	1	53.86	6.32	0	0	30	1.0268061	-93.484398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37387	1	0	0	0	0	30	1.0270013	-93.453101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37388	1	27.7	9.4	0	0	30	1.0267095	-93.375218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37389	1	27.7	5.56	0	0	30	1.0225191	-93.381008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37390	1	26.22	13.01	0	0	30	1.0188225	-94.96319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37391	1	26.22	8.9	0	0	30	1.0223531	-94.395361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37392	1	26.22	13.91	0	0	30	1.0185837	-94.931754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37393	1	0	0	0	249.28	30	1.0356442	-86.965361	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37394	1	57.61	19.78	0	0	30	1.0351803	-92.929418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37395	1	0	0	0	0	30	1.0357872	-86.794342	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37396	1	23.1	5.3	0	0	30	1.012447	-94.409397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37397	1	5.1	1.41	0	0	30	1.021262	-93.617189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37398	1	15.51	2.79	0	0	30	1.021195	-93.626906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37399	1	18.45	5.07	0	0	30	1.0234075	-94.267615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37400	1	0	0	0	0	30	1.0235153	-94.256363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37401	1	0	0	0	0	30	1.0242963	-94.276519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37402	1	41.85	12.86	0	0	30	1.0240672	-94.29784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37403	1	24.67	3.65	0	0	30	1.0203835	-93.785691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37404	1	17.54	6.65	0	0	30	1.0183068	-93.745649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37405	1	24.67	8.84	0	0	30	1.0181454	-93.758692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37406	1	89.36	69.75	0	-41.73	30	1.032101	-85.755334	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37407	1	42.08	17.62	0	0	30	1.0280979	-93.166189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37408	1	26.16	4.78	0	0	30	1.0313732	-92.533043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37409	1	27.25	9.88	0	0	30	1.0243296	-92.515072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37410	1	27.25	8.58	0	0	30	1.0198746	-94.191293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37411	1	98.27	62.35	0	0	30	1.0195931	-92.904168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37412	1	0	0	0	0	30	1.0265906	-92.369905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37413	1	49.59	4.45	0	0	30	1.0264424	-92.399407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37414	1	0	0	0	0	30	1.0123001	-94.402025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37415	1	27.46	14.81	0	0	30	1.0120561	-94.416984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37416	1	27.84	9.91	0	0	30	1.0188755	-93.700516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37417	1	27.84	3.66	0	0	30	1.0306859	-92.080607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37418	1	60.55	16.66	0	0	30	1.0197046	-93.541547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37419	1	27.84	17.07	0	0	30	1.0145211	-94.216866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37420	1	20.05	5.06	0	0	30	1.0301007	-92.284862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37421	1	47.81	31.16	0	20.57	30	1.0293285	-93.607364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37422	1	54.28	14.92	0	0	30	1.0327022	-92.327571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37423	1	32.28	14.84	0	0	30	1.0219548	-92.921711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37424	1	18.4	5.71	0	0	30	1.0230963	-90.054894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37425	1	0	0	0	0	30	1.0213786	-90.442604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37426	1	41.38	12.61	0	0	30	1.0211619	-90.464371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37427	1	33.7	9.22	0	0	30	1.030789	-92.099709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37428	1	16.68	5.87	0	71.25	30	1.0336878	-94.736612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37429	1	19.68	6.68	0	0	30	1.0335634	-94.747626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37430	1	0	0	0	0	30	1.0320886	-81.376371	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37431	1	0	0	0	0	30	1.0413717	-84.581341	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37432	1	0	0	0	0	30	1.0395049	-90.461059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37433	1	33.02	13.54	0	0	30	1.0318574	-81.395867	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37434	1	0	0	0	0	30	1.0393161	-84.830851	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37435	1	26.91	4.09	0	0	30	1.0240534	-94.122241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37436	1	0	0	0	0	30	1.0201857	-93.433574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37437	1	19.93	5.38	0	0	30	1.020066	-93.445759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37438	1	37.47	10.16	0	0	30	1.0274099	-92.352907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37439	1	0	0	0	0	30	1.0276197	-92.329972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37440	1	98.75	44.32	0	0	30	1.0279138	-86.156692	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37441	1	40.6	11.4	0	0	30	1.0342474	-91.333921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37442	1	51.25	6.4	0	0	30	1.0320497	-91.918173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37443	1	27.75	4.21	0	62.5	30	1.0332008	-93.706108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37444	1	27.75	7.34	0	0	30	1.0196683	-93.957023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37445	1	27.75	7.45	0	0	30	1.0306146	-94.0799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37446	1	14.45	4.9	0	0	30	1.0236396	-92.977474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37447	1	27.75	11.79	0	0	30	1.023455	-92.991151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37448	1	40.88	10.38	0	0	30	1.025954	-86.518341	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37449	1	24.38	7.54	0	0	30	1.0193386	-93.549675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37450	1	0	0	0	0	30	1.0225962	-92.982993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37451	1	24.38	7.41	0	0	30	1.0224553	-92.996853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37452	1	24	7.86	0	0	30	1.0133172	-94.241955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37453	1	0	0	0	0	30	1.0134494	-94.229431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37454	1	41.63	4.18	0	0	30	1.0203198	-94.043539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37455	1	96.61	17.81	0	0	30	1.0305398	-85.669112	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37456	1	0	0	0	0	30	1.0215398	-87.049141	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37457	1	0	0	0	0	30	1.0342369	-91.702992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37458	1	67.74	9.38	0	0	30	1.0212742	-87.085684	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37459	1	82.62	0.76	0	0	30	1.0238019	-93.638499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37460	1	0	0	0	0	30	1.0300289	-92.896242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37461	1	15.92	2.26	0	0	30	1.0299591	-92.906079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37462	1	0	0	0	0	30	1.0339036	-91.349842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37463	1	15.92	1.21	0	0	30	1.0338462	-91.359369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37464	1	22.54	5.79	0	57.76	30	1.0268748	-90.90437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37465	1	0	0	0	0	30	1.0199925	-90.83832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37466	1	34.04	8.23	0	0	30	1.0198241	-90.857686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37467	1	30.27	3.76	0	0	30	1.025235	-91.10909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37468	1	22.54	7.29	0	0	30	1.026101	-89.808362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37469	1	27.8	2.95	0	61.78	30	1.0337703	-94.435297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37470	1	20.82	6.55	0	0	30	1.0282497	-92.690831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37471	1	34.16	8.24	0	55.45	30	1.0371867	-85.526029	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37472	1	0	0	0	0	30	1.0213402	-93.900003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37473	1	13.13	2.77	0	0	30	1.0204728	-94.147999	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37474	1	20.82	10.56	0	0	30	1.0169331	-94.330707	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37475	1	0	0	0	0	30	1.0218868	-93.830516	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37476	1	0	0	0	0	30	1.0215645	-93.879618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37477	1	0	0	0	0	30	1.0213402	-93.900003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37478	1	28.43	9.48	0	73.69	30	1.0288642	-93.154296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37479	1	0	0	0	63.27	30	1.0280905	-92.18518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37480	1	29.18	10.67	0	0	30	1.027905	-92.199706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37481	1	28.42	6.05	0	0	30	1.0246465	-91.835279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37482	1	15.3	3.54	0	0	30	1.0257124	-88.646997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37483	1	13.13	2.87	0	0	30	1.0216258	-93.316533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37484	1	13.88	4.1	0	0	30	1.0215503	-93.324463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37485	1	0	0	0	0	30	1.0283635	-93.140197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37486	1	16.68	5.91	0	0	30	1.0282676	-93.14907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37487	1	0	0	0	0	30	1.0207594	-94.876966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37488	1	0	0	0	0	30	1.0207594	-94.876966	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37489	1	0	0	0	0	30	1.0207594	-94.876966	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37490	1	0	0	0	0	30	1.0207594	-94.876966	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37491	1	16.68	10.6	0	0	30	1.0206025	-94.88628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37492	1	0	0	0	0	30	1.0209146	-94.868734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37493	1	28.57	5.45	0	0	30	1.0345231	-85.283099	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37494	1	13.14	4.15	0	0	30	1.0242838	-93.665282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37495	1	0	0	0	67.65	30	1.0339313	-94.122007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37496	1	13.14	2.38	0	0	30	1.033869	-94.129609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37497	1	13.14	3.34	0	0	30	1.0298426	-93.467795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37498	1	0	0	0	0	30	1.029515	-94.079037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37499	1	17.54	4.62	0	0	30	1.0294327	-94.088673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37500	1	0	0	0	0	30	1.0260526	-94.291003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37501	1	17.54	6.09	0	0	30	1.0259477	-94.301709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37502	1	0	0	0	140.13	30	1.0355713	-85.058138	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37503	1	74.82	35.42	0	0	30	1.0292426	-87.749462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37504	1	0	0	0	0	30	1.0357053	-84.807812	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37505	1	0	0	0	0	30	1.0238557	-89.559599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37506	1	22.42	3.84	0	0	30	1.0231964	-89.728839	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37507	1	0	0	0	0	30	1.0238724	-89.547008	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37508	1	0	0	0	0	30	1.0238724	-89.547008	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37509	1	0	0	0	0	30	1.0239494	-89.546707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37510	1	0	0	0	0	30	1.0238557	-89.559599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37511	1	22.42	8.25	0	0	30	1.0255477	-88.796014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37512	1	11.99	2.08	0	0	30	0.9946627	-69.992793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37513	1	30.51	10.25	0	0	30	1.0413779	-56.684891	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37514	1	16.75	0.71	0	0	30	0.9746113	-74.787216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37515	1	6.45	0.96	0	0	30	0.9695536	-74.061004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37516	1	19.81	0.56	0	0	30	0.9677593	-74.920694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37517	1	0	0	0	0	30	0.9734471	-73.447171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37518	1	19.64	5.07	0	0	30	0.9733514	-73.459136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37519	1	19.64	7.74	0	0	30	0.9696106	-74.212304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37520	1	19.64	9.72	0	0	30	0.9668464	-75.173362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37521	1	7.01	2.98	0	0	30	1.0245406	-72.191128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37522	1	0	0	0	0	30	1.00637	-68.635548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37523	1	5.55	2.22	0	0	30	1.0063328	-68.639004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37524	1	0	0	0	0	30	0.9720429	-73.675282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37525	1	6.27	1.2	0	0	30	0.9720116	-73.679493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37526	1	5.61	1.75	0	0	30	0.9976195	-69.537106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37527	1	0	0	0	0	30	0.9950613	-70.455608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37528	1	28.42	8.06	0	0	30	0.9949094	-70.471122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37529	1	12.82	3.23	0	0	30	1.0016504	-71.348816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37530	1	8.66	4.42	0	0	30	0.972528	-72.956376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37531	1	0	0	0	0	30	0.9725929	-72.951661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37532	1	11.75	8.58	0	54.67	30	1.0271357	-80.308904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37533	1	16.25	1.91	0	0	30	1.0056837	-81.501469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37534	1	18.58	2.1	0	0	30	1.006681	-78.831756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37535	1	0	0	0	0	30	0.9894725	-83.814718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37536	1	14.11	2.16	0	0	30	0.989418	-83.824134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37537	1	17.46	4.35	0	0	30	0.9938667	-83.320614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37538	1	3.01	0.81	0	0	30	0.996356	-83.018355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37539	1	11.43	7.36	0	0	30	0.9962522	-83.024703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37540	1	34.15	6.03	0	0	30	1.0181471	-72.936646	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37541	1	16.31	1.58	0	0	30	0.9820035	-81.751454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37542	1	0	0	0	0	30	0.9812651	-81.736312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37543	1	16.31	7.91	0	0	30	0.9811325	-81.746415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37544	1	0	0	0	0	30	1.0140531	-78.96259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37545	1	28.11	4.72	0	0	30	1.0139466	-78.978631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37546	1	0	0	0	0	30	1.0140623	-78.021592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37547	1	29.74	7.07	0	0	30	1.0139099	-78.037943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37548	1	0	0	0	0	30	1.0117555	-78.956907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37549	1	31.52	7	0	0	30	1.0115938	-78.973444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37550	1	0	0	0	0	30	1.018986	-71.690161	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37551	1	28.11	13.62	0	0	30	1.0187662	-71.707048	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37552	1	12.43	2.83	0	0	30	0.9825388	-86.156677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37553	1	10.89	1.92	0	0	30	0.9854041	-86.618524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37554	1	10.89	2.11	0	0	30	0.989783	-87.023759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37555	1	0	0	0	0	30	0.9784799	-83.125667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37556	1	16.46	7.34	0	0	30	0.9783536	-83.135345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37557	1	15.99	5.65	0	0	30	0.9741661	-74.977713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37558	1	0	0	0	0	30	0.9742751	-74.967415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37559	1	0	0	0	0	30	1.0065906	-72.027648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37560	1	10.95	3.17	0	0	30	1.0065272	-72.034002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37561	1	8.66	1.73	0	0	30	1.0077605	-73.534351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37562	1	9.82	0.95	0	0	30	1.0002441	-69.756549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37563	1	0	0	0	0	30	0.9723101	-74.955173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37564	1	6.73	0.82	0	0	30	0.9722818	-74.959754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37565	1	0	0	0	170.71	30	1.0418416	-63.154997	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37566	1	37.45	4.74	0	0	30	1.0463975	-66.702662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37567	1	0	0	0	0	30	1.0418967	-62.94586	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37568	1	21.06	8.86	0	0	30	1.0268601	-68.992874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37569	1	0	0	0	0	30	1.0270055	-68.982057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37570	1	0	0	0	0	30	1.0112623	-75.091746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37571	1	13.55	4.51	0	0	30	1.0111761	-75.099753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37572	1	14.97	1.97	0	0	30	1.0425866	-60.624231	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37573	1	12.77	1.1	0	0	30	0.9906796	-73.539391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37574	1	6.99	2.66	0	0	30	0.9733817	-75.014775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37575	1	16.87	5.14	0	0	30	0.9800358	-74.513923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37576	1	13.4	5.86	0	0	30	1.023377	-91.549963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37577	1	13.4	7.39	0	0	30	1.024079	-91.785106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37578	1	13.4	3.71	0	0	30	1.0205986	-91.918257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37579	1	0	0	0	0	30	1.0206733	-91.911277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37580	1	25.28	8.34	0	39.81	30	1.0316788	-92.890539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37581	1	0	0	0	0	30	1.0198423	-91.76455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37582	1	5.89	1.34	0	0	30	1.0198131	-91.767691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37583	1	15.89	4.46	0	0	30	1.0275662	-92.837853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37584	1	19.18	5.51	0	0	30	1.0267933	-91.471554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37585	1	0	0	0	0	30	1.0262289	-91.256796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37586	1	22.21	1.27	0	0	30	1.0261548	-91.26873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37587	1	16.14	5.81	0	36.19	30	1.0321597	-92.245642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37588	1	0	0	0	0	30	1.0295875	-92.205968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37589	1	16.14	1.68	0	0	30	1.0295222	-92.215499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37590	1	20.19	4.13	0	0	30	1.0316254	-92.089722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37591	1	0	0	0	0	30	1.0165633	-94.396915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37592	1	20.04	5.87	0	0	30	1.0164526	-94.408398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37593	1	7.59	0.59	0	0	30	1.0236642	-90.992292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37594	1	22.7	6.2	0	0	30	1.0357987	-82.857625	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37595	1	7.87	1.18	0	0	30	1.0279835	-89.903089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37596	1	33	7.2	0	0	30	1.0239248	-91.604766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37597	1	0	0	0	0	30	1.0233207	-91.614738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37598	1	33	6.58	0	0	30	1.0231589	-91.633595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37599	1	0	0	0	0	30	1.0218168	-91.818198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37600	1	33	13.07	0	0	30	1.0216141	-91.836187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37601	1	33	1.66	0	0	30	1.0248223	-91.235057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37602	1	33	2.62	0	0	30	1.0263975	-91.62764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37603	1	0	0	0	0	30	1.0168738	-69.769278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37604	1	7.8	4.49	0	0	30	1.0168028	-69.773479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37605	1	8.87	3.5	0	0	30	1.0267242	-75.28146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37606	1	0	0	0	0	30	1.0267864	-75.276484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37607	1	0	0	0	0	30	1.0271486	-73.928607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37608	1	12.87	2.07	0	0	30	1.0270905	-73.93562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37609	1	9.83	3.75	0	0	30	1.0262472	-70.936991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37610	1	0	0	0	0	30	1.0263118	-70.931194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37611	1	0	0	0	0	30	1.0376178	-64.358539	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37612	1	0	0	0	0	30	1.0342774	-65.534616	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37613	1	0	0	0	0	30	1.0332036	-65.951197	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37614	1	0	0	0	0	30	1.0332036	-65.951197	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37615	1	33.13	9.61	0	0	30	1.0374323	-64.37782	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37616	1	32.32	6.43	0	0	30	1.031389	-69.643553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37617	1	33.75	4.11	0	0	30	1.0145451	-72.147463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37618	1	30.13	8.15	0	0	30	1.0333727	-69.548168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37619	1	0	0	0	0	30	1.027691	-66.329604	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37620	1	0	0	0	0	30	1.0379258	-68.880234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37621	1	30.91	7.44	0	0	30	1.0275423	-66.346172	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37622	1	11	2.84	0	0	30	0.9902383	-74.680047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37623	1	16.42	3.15	0	0	30	1.0050434	-74.026652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37624	1	0	0	0	0	30	1.0051098	-74.01708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37625	1	15.45	1.79	0	51.6	30	1.0413375	-65.15214	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37626	1	14.22	5.71	0	0	30	1.0043481	-74.186914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37627	1	13.89	1.49	0	0	30	1.0083076	-72.537331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37628	1	0	0	0	0	30	1.0021563	-68.644128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37629	1	11.75	3.81	0	0	30	1.0020899	-68.651094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37630	1	14.4	2.44	0	0	30	1.0158897	-70.709729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37631	1	0	0	0	0	30	1.010799	-69.94007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37632	1	9.01	2.24	0	0	30	1.0107581	-69.944958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37633	1	4.97	1.4	0	0	30	0.992281	-75.33628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37634	1	20.51	7.68	0	0	30	1.0265241	-69.209167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37635	1	0	0	0	0	30	1.0266579	-69.199018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37636	1	13.42	3.04	0	0	30	1.0020327	-79.634123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37637	1	0	0	0	0	30	1.028538	-67.08469	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37638	1	26.21	11.18	0	0	30	1.0283752	-67.098031	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37639	1	13.18	3.83	0	0	30	1.0230168	-89.467428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37640	1	7.32	2.99	0	40.54	30	1.0380578	-89.653252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37641	1	14.89	1.97	0	0	30	1.0306616	-89.312297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37642	1	0	0	0	0	30	1.0307169	-89.303419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37643	1	10.76	2.32	0	0	30	1.0095186	-86.729071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37644	1	0	0	0	11.23	30	1.03665	-79.266102	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37645	1	13.28	0.3	0	0	30	1.0424012	-82.25323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37646	1	0	0	0	0	30	1.0369765	-79.141293	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37647	1	12.37	2.83	0	0	30	0.9916049	-80.201298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37648	1	0	0	0	0	30	0.9916704	-80.194188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37649	1	11.36	2.48	0	0	30	0.9848578	-81.170155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37650	1	0	0	0	0	30	1.0161231	-71.575756	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37651	1	0	0	0	0	30	1.0001744	-78.012643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37652	1	16.06	1.05	0	0	30	0.9939499	-85.388299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37653	1	0	0	0	0	30	0.9982722	-83.089346	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37654	1	0	0	0	0	30	1.0171769	-71.421799	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37655	1	23	1.29	0	0	30	1.0294206	-92.105815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37656	1	0	0	0	0	30	1.0225014	-93.556348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37657	1	23	3.87	0	0	30	1.0224029	-93.569307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37658	1	0	0	0	0	30	1.0209606	-86.313302	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37659	1	46	10.62	0	0	30	1.0389055	-90.519587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37660	1	0	0	0	0	30	1.0236321	-86.017745	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37661	1	48.33	21.28	0	41.23	30	1.0310822	-92.575507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37662	1	32.11	4.78	0	0	30	1.03217	-88.970996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37663	1	0	0	0	0	30	1.032312	-88.951802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37664	1	30.96	16.76	0	0	30	1.02396	-90.788523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37665	1	61.91	27.42	0	125.95	30	1.0370234	-84.905791	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37666	1	6.47	2.3	0	0	30	1.0382376	-87.775652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37667	1	0	0	0	0	30	1.0382743	-87.772342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37668	1	10.84	5.59	0	0	30	1.0286907	-92.0108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37669	1	0	0	0	0	30	1.0197518	-93.646138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37670	1	44.35	10.69	0	0	30	1.0195178	-93.673724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37671	1	24.14	4.13	0	0	30	1.0275635	-92.475674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37672	1	24.14	6.47	0	0	30	1.0337766	-91.407252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37673	1	0	0	0	0	30	1.0277978	-89.960513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37674	1	24.14	4.97	0	0	30	1.0276779	-89.973983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37675	1	24.14	4.4	0	0	30	1.0315232	-91.115959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37676	1	23.14	10.85	0	0	30	0.981545	-84.567021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37677	1	25.12	3.78	0	0	30	0.9942496	-87.189085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37678	1	14.23	9.18	0	0	30	1.0263633	-86.606811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37679	1	26.73	3.74	0	0	30	1.0085724	-86.891438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37680	1	39.61	5.98	0	0	30	1.0176694	-89.329599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37681	1	35.96	6.02	0	0	30	1.0224168	-90.996801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37682	1	15.47	3.14	0	0	30	1.017478	-88.811394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37683	1	0	0	0	0	30	1.0226212	-89.47723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37684	1	45.45	10.11	0	0	30	1.0223834	-89.503968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37685	1	7.73	2.39	0	0	30	1.0258026	-89.09783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37686	1	0	0	0	102.82	30	1.0338883	-83.536937	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37687	1	0	0	0	0	30	1.0321472	-86.027989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37688	1	35.22	3.67	0	0	30	1.0337582	-83.558038	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37689	1	0	0	0	0	30	1.0244831	-86.772998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37690	1	35.22	1.95	0	0	30	1.0243844	-86.793174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37691	1	35.22	17.96	0	0	30	1.0291943	-86.757287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37692	1	46.72	10.91	0	0	30	1.0150355	-88.605328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37693	1	47.72	18.72	0	0	30	1.0170113	-86.449682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37694	1	16.8	4.3	0	0	30	0.9586612	-92.552782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37695	1	0	0	0	0	30	0.9587502	-92.542629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37696	1	24.79	7.17	0	0	30	0.9532839	-92.496046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37697	1	0	0	0	0	30	0.9533409	-92.013165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37698	1	5.59	1.37	0	0	30	0.9533112	-92.016992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37699	1	0	0	0	0	30	0.9523073	-92.285739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37700	1	11.18	4.03	0	0	30	0.952223	-92.29346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37701	1	34.04	13.25	0	0	30	1.0246277	-86.362681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37702	1	54.49	27.69	0	0	30	1.0178859	-86.15443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37703	1	0	0	0	30.1	30	1.0330975	-82.745014	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37704	1	32.95	5.57	0	0	30	1.0255126	-85.521887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37705	1	0	0	0	0	30	1.0337342	-82.604669	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37706	1	13.59	5.89	0	0	30	1.0199268	-87.353695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37707	1	12.51	2.15	0	0	30	1.0227973	-86.588891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37708	1	34.77	14.49	0	0	30	1.0074112	-93.193997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37709	1	34	8.76	0	0	30	1.016174	-94.260468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37710	1	40.13	4.15	0	0	30	1.0040201	-91.934804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37711	1	0	0	0	-39.81	30	1.0365373	-84.30995	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37712	1	0	0	0	0	30	1.0084951	-89.924409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37713	1	0	0	0	0	30	0.9857161	-98.786813	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37714	1	0	0	0	0	30	0.9857161	-98.786813	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37715	1	42.88	16.61	0	0	30	1.0362328	-84.333303	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37716	1	34	16.5	0	0	30	0.9943017	-90.828356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37717	1	0	0	0	0	30	1.0193997	-89.773719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37718	1	20.25	4.69	0	0	30	1.0192925	-89.785893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37719	1	20.25	15.31	0	0	30	1.027848	-87.853725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37720	1	38.91	9.83	0	0	30	1.0339866	-83.692136	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37721	1	20.25	6.75	0	35.53	30	1.0276087	-88.89832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37722	1	10.67	1.65	0	0	30	0.9541518	-91.556683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37723	1	0	0	0	0	30	0.954204	-91.548931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37724	1	21.55	1.41	0	0	30	0.9534086	-91.630316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37725	1	21.23	8.07	0	0	30	1.0349857	-83.730101	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37726	1	10.72	4.01	0	0	30	0.9561666	-89.221026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37727	1	0	0	0	0	30	1.0258791	-70.426336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37728	1	7.54	1.88	0	0	30	1.0258374	-70.430847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37729	1	11.25	4.21	0	0	30	1.0410272	-67.159681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37730	1	18.21	11.58	0	0	30	1.0319453	-67.89442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37731	1	21.96	2.23	0	0	30	1.0253497	-68.595624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37732	1	0	0	0	65.97	30	1.0448928	-60.191891	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37733	1	41.19	18.26	0	0	30	1.0378268	-63.403856	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37734	1	0	0	0	0	30	1.0453891	-59.994998	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37735	1	18.68	0.59	0	0	30	1.0359035	-67.665996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37736	1	24.33	1.22	0	0	30	1.0370336	-67.769529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37737	1	21.15	6.28	0	0	30	1.0415136	-66.002786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37738	1	0	0	0	0	30	1.0416227	-65.991913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37739	1	18.28	3.74	0	0	30	1.0349065	-67.799046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37740	1	0	0	0	0	30	1.0388685	-64.28131	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37741	1	0	0	0	0	30	1.0462652	-65.849836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37742	1	23.83	5.73	0	0	30	1.0387415	-64.294387	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37743	1	27.55	8.23	0	0	30	1.0202536	-69.105721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37744	1	6.85	0.92	0	0	30	1.030851	-68.196137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37745	1	22.07	2.61	0	0	30	1.0307766	-68.209302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37746	1	22.07	18.37	0	0	30	1.0263886	-68.444448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37747	1	0	0	0	0	30	1.0266374	-68.433054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37748	1	28.92	7.98	0	0	30	1.0294773	-72.086257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37749	1	24.07	7.88	0	0	30	1.0319459	-68.150532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37750	1	43.09	10.04	0	0	30	1.0291807	-68.347006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37751	1	48.05	15.96	0	0	30	1.0253274	-68.592747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37752	1	0	0	0	0	30	1.0116055	-69.592158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37753	1	20.33	10.06	0	0	30	1.0114545	-69.602677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37754	1	0	0	0	0	30	1.0438223	-59.469081	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37755	1	0	0	0	0	30	1.0430932	-61.427424	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37756	1	34.13	4.24	0	0	30	1.043701	-59.489858	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37757	1	11.31	1.88	0	0	30	1.0351408	-68.032972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37758	1	21.67	3.25	0	0	30	1.0350485	-68.04407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37759	1	59.57	22.56	0	0	30	1.02966	-67.990555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37760	1	13.16	2.88	0	0	30	1.0297167	-69.021402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37761	1	0	0	0	0	30	1.029774	-69.014158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37762	1	0	0	0	0	30	1.027375	-68.327004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37763	1	24.56	7.02	0	0	30	1.0272378	-68.340827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37764	1	20.01	4.17	0	0	30	1.031172	-68.167198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37765	1	13.8	4.44	0	37.43	30	1.0359567	-70.503068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37766	1	0	0	0	0	30	1.0355942	-70.490536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37767	1	18.1	4.73	0	0	30	1.0286782	-68.428267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37768	1	31.91	9.17	0	0	30	1.0308992	-68.317947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37769	1	16.22	4.84	0	0	30	1.0257032	-68.551471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37770	1	27.02	3.54	0	0	30	1.0374507	-67.140203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37771	1	41.64	14.62	0	0	30	1.0382667	-67.640734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37772	1	0	0	0	0	30	1.0300322	-64.389821	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37773	1	0	0	0	0	30	1.0444797	-67.214789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37774	1	58.92	17.83	0	0	30	1.0297155	-64.423971	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37775	1	55.54	23.75	0	0	30	1.0320468	-68.17564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37776	1	22.16	11.57	0	0	30	1.0352864	-67.215439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37777	1	22.98	4.84	0	0	30	1.042546	-66.08129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37778	1	19.42	3.12	0	0	30	1.0308449	-68.12054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37779	1	29.82	5.12	0	0	30	1.0278854	-68.299823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37780	1	19.42	6.83	0	0	30	1.0156958	-69.509847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37781	1	0	0	0	0	30	1.0329406	-64.314167	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37782	1	53.78	4.11	0	0	30	1.0327518	-64.346739	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37783	1	21.58	4.84	0	0	30	1.0259188	-68.555539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37784	1	0	0	0	155.26	30	1.0401699	-64.217485	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37785	1	0	0	0	0	30	1.0459256	-66.044164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37786	1	52.89	20.35	0	0	30	1.039803	-64.244947	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37787	1	24.68	7.98	0	0	30	1.0281946	-67.996726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37788	1	20.06	3.51	0	0	30	1.0408598	-66.668333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37789	1	44.32	3.78	0	0	30	1.0375081	-67.165136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37790	1	18.24	7.68	0	0	30	1.0299095	-69.089171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37791	1	0	0	0	0	30	1.0313923	-70.277387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37792	1	18.45	3.14	0	0	30	1.0294435	-70.782036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37793	1	0	0	0	0	30	1.0313712	-70.278202	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37794	1	0	0	0	0	30	1.0313712	-70.278202	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37795	1	0	0	0	0	30	1.0314711	-70.26605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37796	1	0	0	0	0	30	1.0313923	-70.277387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37797	1	19.64	4.83	0	0	30	1.0191499	-90.404824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37798	1	0	0	0	0	30	1.0230014	-88.596287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37799	1	16.56	3.18	0	0	30	1.0229196	-88.605642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37800	1	15.11	5.83	0	0	30	1.0186878	-89.984748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37801	1	21.9	7.27	0	0	30	1.0314773	-85.287634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37802	1	0	0	0	0	30	1.0315163	-84.499261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37803	1	13.61	1.85	0	0	30	1.0314641	-84.506977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37804	1	0	0	0	0	30	1.0398623	-80.189821	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37805	1	0	0	0	0	30	1.0343566	-81.824288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37806	1	0	0	0	0	30	1.0348839	-84.865656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37807	1	19.19	6	0	0	30	1.0342001	-81.833615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37808	1	0	0	0	0	30	1.0401344	-80.157153	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37809	1	9.11	2.66	0	0	30	1.032802	-86.065768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37810	1	0	0	0	0	30	1.0293523	-90.605724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37811	1	18.8	3.26	0	0	30	1.0292757	-90.617278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37812	1	9.55	4.49	0	0	30	1.0256533	-90.146544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37813	1	14.36	8.03	0	0	30	1.0266098	-90.727927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37814	1	19.09	3.9	0	0	30	1.0284593	-94.297267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37815	1	0	0	0	0	30	1.0215508	-87.060698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37816	1	27.64	7.77	0	0	30	1.0214023	-87.077099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37817	1	9.58	2.65	0	48.12	30	1.0353849	-90.969987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37818	1	17.27	7.64	0	0	30	1.0268524	-91.580296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37819	1	27.45	7.81	0	0	30	1.0317532	-86.276107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37820	1	13.26	2.57	0	0	30	1.0312544	-87.369827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37821	1	21.09	2.13	0	0	30	1.0298814	-86.53089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37822	1	0	0	0	0	30	1.029959	-86.519454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37823	1	16.29	4.26	0	0	30	1.0106431	-87.783733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37824	1	29.15	7.65	0	0	30	1.0042047	-88.205946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37825	1	0	0	0	93.27	30	1.040654	-80.757635	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37826	1	29.27	9.96	0	0	30	1.0404955	-80.77256	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37827	1	0	0	0	-11.47	30	1.0366971	-80.739176	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37828	1	33.94	8.39	0	0	30	1.0365319	-80.759708	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37829	1	38.66	5.58	0	0	30	1.0374268	-79.982003	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37830	1	18.28	6.8	0	0	30	1.0107651	-87.882964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37831	1	0	0	0	0	30	1.0037267	-88.448142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37832	1	20.56	3.84	0	0	30	1.003635	-88.459396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37833	1	15.95	3.45	0	0	30	1.0210252	-88.461641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37834	1	0	0	0	0	30	1.0211026	-88.452526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37835	1	32.9	6.55	0	0	30	1.0044573	-88.445406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37836	1	37.06	7.69	0	0	30	1.0094874	-87.565704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37837	1	0	0	0	0	30	1.0425972	-74.482871	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37838	1	0	0	0	0	30	1.0349955	-78.958237	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37839	1	0	0	0	0	30	1.0279441	-80.755644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37840	1	54.32	10.03	0	0	30	1.0165981	-86.109661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37841	1	0	0	0	0	30	1.0445432	-74.213972	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37842	1	28.94	4.35	0	0	30	1.0131588	-87.278687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37843	1	18.29	2.35	0	0	30	1.0299518	-87.304245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37844	1	28.37	7.45	0	45.15	30	1.0341382	-87.788236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37845	1	0	0	0	0	30	1.0337962	-87.766555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37846	1	0	0	0	0	30	1.0090157	-87.16425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37847	1	38.28	15.81	0	0	30	1.008758	-87.186684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37848	1	13.26	2.58	0	0	30	1.0114721	-92.706146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37849	1	12.85	2.76	0	0	30	1.0306028	-94.25924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37850	1	0	0	0	0	30	1.0187231	-91.827402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37851	1	10.41	2.09	0	0	30	1.0186755	-91.833698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37852	1	18.74	5.11	0	0	30	1.029505	-92.397897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37853	1	0	0	0	0	30	1.0296074	-92.387448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37854	1	0	0	0	0	30	1.0018943	-93.279667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37855	1	38.04	0.51	0	0	30	1.0018079	-93.301719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37856	1	7.03	0.94	0	0	30	1.0283826	-93.494872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37857	1	28.25	5.9	0	0	30	1.0282376	-93.510724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37858	1	0	0	0	0	30	1.018974	-92.650702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37859	1	35.79	18.6	0	0	30	1.0186959	-92.668815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37860	1	0	0	0	127.22	30	1.0379584	-93.341168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37861	1	56.2	6.41	0	0	30	1.0377279	-93.375993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37862	1	29.83	1.53	0	0	30	1.0222157	-94.448633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37863	1	29.83	6.87	0	-25.82	30	1.0310708	-85.832326	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37864	1	0	0	0	0	30	1.0271344	-92.665154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37865	1	50.16	8.86	0	0	30	1.0269146	-92.696315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37866	1	0	0	0	-6.55	30	1.0342503	-85.229119	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37867	1	38.15	9.98	0	0	30	1.0340441	-85.249747	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37868	1	7.65	1.57	0	0	30	1.0124155	-89.382942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37869	1	11.82	3.09	0	0	30	1.0283765	-89.646926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37870	1	0	0	0	0	30	0.9731539	-92.061492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37871	1	16.93	2.12	0	0	30	0.9730879	-92.071518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37872	1	6.48	0.53	0	0	30	1.0195636	-88.227768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37873	1	9.86	4.63	0	0	30	1.0144693	-90.945868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37874	1	20.52	6.89	0	0	30	1.0322757	-93.054922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37875	1	0	0	0	0	30	1.0323992	-93.042915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37876	1	0	0	0	368.91	30	1.0421789	-80.564375	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37877	1	0	0	0	0	30	1.0417791	-83.911484	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37878	1	53.31	12.89	0	0	30	1.0419239	-80.594916	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37879	1	20.52	2.74	0	59.38	30	1.0376721	-93.318676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37880	1	0	0	0	0	30	0.9938607	-71.046692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37881	1	13.45	8.96	0	0	30	0.9937271	-71.053996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37882	1	4.13	1.63	0	0	30	0.9826525	-72.044875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37883	1	12.7	3.83	0	0	30	1.0296546	-83.654961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37884	1	12.7	0.72	0	0	30	1.0313258	-84.476664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37885	1	24.15	6.21	0	0	30	1.0063602	-84.582316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37886	1	7.74	1.62	0	0	30	1.0281297	-67.551704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37887	1	17.78	1.6	0	0	30	1.0330447	-67.782034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37888	1	0	0	0	0	30	1.0331043	-67.772452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37889	1	16.91	1.13	0	0	30	1.0137417	-76.88152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37890	1	0	0	0	0	30	1.0118593	-78.069536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37891	1	5.02	1.51	0	0	30	1.0118295	-78.07237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37892	1	0	0	0	43.61	30	1.0318342	-77.910103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37893	1	6.73	2.34	0	0	30	1.0317923	-77.91401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37894	1	0	0	0	0	30	1.0324736	-68.972409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37895	1	7.77	4.48	0	0	30	1.0324029	-68.976337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37896	1	2.64	1.18	0	0	30	1.0207045	-73.356426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37897	1	7.56	1.83	0	0	30	1.0206683	-73.360803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37898	1	17.54	7.8	0	0	30	1.033511	-67.745671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37899	1	12.72	2.79	0	0	30	1.02074	-75.832096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37900	1	12.61	5.61	0	0	30	1.0238318	-76.789673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37901	1	12.61	4.21	0	0	30	1.0152521	-74.316932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37902	1	7.96	1.75	0	0	30	0.9809023	-71.243906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37903	1	0	0	0	0	30	0.9809452	-71.238771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37904	1	8.9	3.06	0	0	30	0.9709137	-73.659233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37905	1	7.41	1.34	0	0	30	0.9860994	-69.903431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37906	1	13.53	4.61	0	0	30	0.9780053	-71.382045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37907	1	11.4	3.84	0	0	30	0.9819509	-70.690264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37908	1	0	0	0	0	30	1.034086	-83.568119	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37909	1	0	0	0	0	30	1.0191154	-91.786716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37910	1	0	0	0	0	30	1.022872	-88.279929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37911	1	0	0	0	0	30	1.022872	-88.279929	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37912	1	52.6	11.84	0	0	30	1.0338113	-83.596314	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37913	1	21.86	4.6	0	0	30	1.0013368	-94.481009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37914	1	15.61	4.6	0	0	30	1.0078057	-92.043541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37915	1	21.86	11.81	0	0	30	1.0076136	-92.056086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37916	1	17.67	5.34	0	0	30	1.0257459	-93.24349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37917	1	8.73	2.73	0	0	30	1.0302933	-91.490791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37918	1	0	0	0	0	30	1.0303451	-91.485653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37919	1	0	0	0	0	30	1.0337591	-86.055733	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37920	1	41.37	6.81	0	0	30	1.0302385	-90.088727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37921	1	0	0	0	0	30	1.03491	-85.864022	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37922	1	22.73	2.5	0	0	30	1.0190325	-92.142383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37923	1	17.33	6.65	0	0	30	1.022726	-91.575623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37924	1	17.33	2.55	0	0	30	1.0228598	-91.724179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37925	1	31.15	11.46	0	0	30	1.0235007	-91.999851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37926	1	0	0	0	0	30	1.0236911	-91.982555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37927	1	58.49	2.05	0	176.78	30	1.0402485	-84.517894	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37928	1	0	0	0	85.96	30	1.0419745	-80.251783	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37929	1	0	0	0	0	30	1.0322906	-84.532024	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37930	1	0	0	0	0	30	1.0422567	-88.814205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37931	1	0	0	0	0	30	1.0357993	-82.656802	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37932	1	0	0	0	0	30	1.0357993	-82.656802	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37933	1	49.03	18.24	0	0	30	1.0416856	-80.276605	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37934	1	0	0	0	0	30	1.0434599	-79.896774	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37935	1	31.15	1.57	0	0	30	1.0357597	-89.962937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37936	1	7.29	2.11	0	0	30	1.0297644	-92.359883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37937	1	0	0	0	0	30	1.0298013	-92.355771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37938	1	18.41	8.24	0	0	30	1.0207782	-91.355668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37939	1	30.19	3.03	0	0	30	1.0214029	-93.133225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37940	1	12.28	3.47	0	0	30	1.0077891	-94.88513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37941	1	21.3	1.46	0	0	30	1.0204774	-92.667127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37942	1	27.76	7.77	0	0	30	1.0349324	-89.508904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37943	1	23	6.98	0	0	30	1.0276849	-91.549724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37944	1	35.43	9.03	0	0	30	1.0298228	-90.185999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37945	1	37.79	9.33	0	0	30	1.0185761	-92.284708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37946	1	37.79	21.23	0	0	30	1.0362912	-85.317834	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37947	1	26.54	11.96	0	0	30	1.0127241	-92.326146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37948	1	26.54	8.02	0	0	30	1.0250544	-91.129222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37949	1	22.51	3.01	0	0	30	1.0292994	-91.226933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37950	1	0	0	0	0	30	1.0079239	-92.667282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37951	1	16.82	6.85	0	0	30	1.00781	-92.67715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37952	1	10.04	1.64	0	0	30	1.0238853	-64.670298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37953	1	0	0	0	-7.53	30	1.0328178	-61.622452	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37954	1	13.24	4.38	0	0	30	1.02852	-63.878579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37955	1	0	0	0	0	30	1.0336386	-61.517112	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37956	1	10.04	2.66	0	0	30	1.0103492	-68.912934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37957	1	18.36	3.84	0	0	30	1.0321948	-82.216038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37958	1	17.72	4.57	0	0	30	1.0161764	-84.232056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37959	1	13.26	7.85	0	0	30	1.0208136	-83.416048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37960	1	27.86	4.45	0	0	30	0.9920053	-86.499448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37961	1	13.07	6.68	0	0	30	1.0317255	-82.360941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37962	1	13.07	1.51	0	0	30	1.021991	-83.461446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37963	1	9.5	1.16	0	77.72	30	1.03281	-77.844311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37964	1	11.93	3.71	0	0	30	1.0170797	-77.261989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37965	1	10.83	3.17	0	0	30	1.0208058	-72.242653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37966	1	0	0	0	0	30	1.0171872	-73.004512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37967	1	22.24	3.32	0	0	30	1.0170989	-73.018718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37968	1	20.95	3.47	0	0	30	1.0171606	-73.782324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37969	1	20.95	5.9	0	0	30	1.018877	-75.357209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37970	1	21.01	5.71	0	0	30	1.0245947	-76.833658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37971	1	7.72	3.31	0	0	30	1.0178619	-72.057705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37972	1	7.59	1.09	0	0	30	1.0103882	-73.132984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37973	1	6.32	1.52	0	0	30	1.0238485	-70.213275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37974	1	7	2.11	0	0	30	1.0187442	-79.678202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37975	1	22.35	8.16	0	17.26	30	1.0314395	-66.982157	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37976	1	26.16	2.98	0	40.08	30	1.0289617	-77.344649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37977	1	20.79	6.31	0	0	30	0.9974762	-79.192707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37978	1	22.3	2.76	0	0	30	1.0097889	-78.263122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37979	1	10.19	1.03	0	0	30	1.0259676	-90.846565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37980	1	0	0	0	0	30	1.0260001	-90.84052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37981	1	0	0	0	0	30	1.0391593	-80.290294	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37982	1	47.1	5.06	0	0	30	1.0389953	-80.319243	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37983	1	20.11	7.65	0	0	30	0.9992568	-93.913178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37984	1	11.5	2.14	0	0	30	1.009509	-93.286065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37985	1	12.38	4.38	0	0	30	1.0089994	-95.066294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37986	1	0	0	0	58.16	30	1.032061	-94.527165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37987	1	12.38	2.3	0	0	30	1.032003	-94.533954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37988	1	19.3	6.7	0	0	30	1.0000119	-94.308762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37989	1	25.9	5.25	0	0	30	1.0192045	-94.827634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37990	1	12.95	3.75	0	0	30	1.0242182	-94.98541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37991	1	8.27	3.4	0	0	30	1.0242195	-94.355262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37992	1	0	0	0	0	30	1.0242749	-94.351225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37993	1	0	0	0	0	30	1.0204597	-95.081501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37994	1	33.59	8.96	0	0	30	1.0202815	-95.101723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37995	1	0	0	0	0	30	1.0251595	-94.73646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37996	1	12.86	3.85	0	0	30	1.0250821	-94.743879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37997	1	8.27	3.53	0	0	30	1.0123226	-94.922758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37998	1	12.86	4.26	0	0	30	1.0122494	-94.929935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37999	1	23.69	4.74	0	0	30	1.0229393	-92.086203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38000	1	17.2	1.04	0	0	30	1.0217338	-94.988584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38001	1	25.58	7.61	0	0	30	1.0407878	-80.861454	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38002	1	8.38	2.49	0	0	30	1.0200238	-92.170013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38003	1	12.16	1.66	0	0	30	1.025327	-93.439637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38004	1	0	0	0	0	30	1.0174981	-95.085968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38005	1	16.53	2.82	0	0	30	1.0174234	-95.095695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38006	1	0	0	0	0	30	1.0255191	-90.616332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38007	1	11.48	5.63	0	0	30	1.0254408	-90.622071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38008	1	12.5	4.57	0	0	30	1.0287966	-90.77355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38009	1	12.5	5.17	0	0	30	1.021635	-92.879402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38010	1	0	0	0	0	30	1.0211033	-92.760793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38011	1	32.43	4.95	0	0	30	1.0209648	-92.778677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38012	1	8.6	2.77	0	0	30	1.0127378	-92.783391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38013	1	15.68	1.62	0	0	30	1.0247449	-89.6245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38014	1	13.94	5.28	0	0	30	1.0210524	-94.74115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38015	1	17.42	6.35	0	0	30	1.0167342	-94.944025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38016	1	34.84	13.81	0	83.07	30	1.0318284	-94.526608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38017	1	0	0	0	0	30	1.0012285	-94.564826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38018	1	26.04	8.16	0	0	30	1.0010642	-94.581349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38019	1	26.04	4.32	0	61.61	30	1.0306056	-94.783677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38020	1	28.72	6.76	0	0	30	1.0225544	-93.886177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38021	1	0	0	0	0	30	1.0394918	-80.573736	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38022	1	47.36	6.13	0	0	30	1.0393033	-80.598039	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38023	1	35.13	2.39	0	0	30	1.0423686	-80.956341	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38024	1	0	0	0	0	30	1.0198014	-91.161885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38025	1	23	8.47	0	0	30	1.0196445	-91.175286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38026	1	15.01	2.35	0	0	30	1.0176602	-93.480118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38027	1	19.44	1.04	0	53.8	30	1.0362967	-90.825139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38028	1	26.72	7.02	0	0	30	1.0040127	-94.34786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38029	1	0	0	0	70.88	30	1.0415543	-77.188768	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38030	1	0	0	0	0	30	1.0370276	-80.608536	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38031	1	56.87	15.9	0	0	30	1.0412402	-77.219716	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38032	1	26.72	5.48	0	0	30	1.009964	-89.635417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38033	1	27.87	2.59	0	0	30	1.004471	-94.555572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38034	1	31.73	9.6	0	0	30	1.0355035	-81.497494	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38035	1	0	0	0	0	30	1.0356729	-81.48175	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38036	1	10.92	2.81	0	0	30	1.0178485	-94.681473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38037	1	18.88	7.56	0	0	30	1.0177165	-94.692146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38038	1	18.95	1.93	0	0	30	1.012282	-95.088123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38039	1	0	0	0	0	30	1.0123515	-95.075715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38040	1	18.88	6.7	0	0	30	1.0035461	-94.124863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38041	1	0	0	0	0	30	1.0036735	-94.113441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38042	1	40.35	8.43	0	0	30	1.0204667	-90.643312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38043	1	0	0	0	0	30	1.0206632	-90.617919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38044	1	45.61	7.53	0	0	30	1.0202693	-93.694709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38045	1	33.07	10.83	0	85.74	30	1.0351697	-94.559896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38046	1	16.88	6.02	0	0	30	1.0126406	-91.815532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38047	1	0	0	0	0	30	1.012745	-91.805866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38048	1	0	0	0	0	30	1.02574	-84.208268	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38049	1	0	0	0	0	30	1.0161364	-88.756242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38050	1	0	0	0	0	30	1.0130318	-93.330075	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38051	1	0	0	0	0	30	1.0130318	-93.330075	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38052	1	32.02	2.91	0	0	30	1.0256275	-84.22867	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38053	1	22.59	10.52	0	0	30	1.0215681	-93.352669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38054	1	39.44	7.36	0	0	30	1.0171242	-89.552999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38055	1	31.75	11.03	0	0	30	1.0174209	-90.268087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38056	1	39.07	3.38	0	0	30	1.0266377	-94.32691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38057	1	22.68	3.09	0	0	30	1.0234974	-92.985332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38058	1	20.92	7.94	0	0	30	1.007348	-90.126956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38059	1	12.9	3.41	0	0	30	1.0225504	-91.374045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38060	1	35.72	5.63	0	0	30	1.0138846	-91.327549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38061	1	25.91	14.91	0	0	30	1.0076963	-90.284729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38062	1	30.81	5.15	0	0	30	1.0125903	-89.481332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38063	1	0	0	0	0	30	1.0091428	-92.450184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38064	1	46.01	19.46	0	0	30	1.0088208	-92.473999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38065	1	15.54	6.52	0	0	30	1.013114	-91.184881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38066	1	31.08	9.12	0	0	30	1.0074173	-93.627608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38067	1	42.95	8.38	0	0	30	1.0386592	-84.961507	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38068	1	12.46	3.02	0	0	30	1.0288109	-93.999152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38069	1	27.3	4.12	0	0	30	1.0136872	-92.204685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38070	1	44.16	9.78	0	0	30	1.0103598	-93.208549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38071	1	0	0	0	0	30	1.0105608	-93.180973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38072	1	0	0	0	0	30	1.0254295	-84.653398	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38073	1	0	0	0	0	30	1.0220897	-89.199711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38074	1	55.8	32.98	0	0	30	1.0249387	-84.679999	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38075	1	0	0	0	0	30	1.0348949	-91.141065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38076	1	26.74	10.43	0	0	30	1.0347192	-91.155284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38077	1	0	0	0	0	30	1.029698	-91.817507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38078	1	14	1.02	0	0	30	1.0296535	-91.82502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38079	1	0	0	0	0	30	1.026477	-91.271028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38080	1	25.32	9.62	0	0	30	1.0263041	-91.285495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38081	1	14	1.85	0	0	30	1.028003	-90.981429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38082	1	13.85	3.68	0	0	30	1.0251883	-92.579822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38083	1	19.02	5.89	0	0	30	1.0246319	-91.192412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38084	1	24.04	4.5	0	0	30	1.0265829	-91.97595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38085	1	0	0	0	0	30	1.0239963	-89.99126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38086	1	6.79	2.24	0	0	30	1.023955	-89.994746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38087	1	20.42	0.95	0	0	30	1.0289324	-88.285411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38088	1	13.16	3.76	0	0	30	1.0274833	-88.884172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38089	1	0	0	0	0	30	1.0277322	-89.641858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38090	1	11.93	3.81	0	0	30	1.0276629	-89.648377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38091	1	0	0	0	0	30	1.0299533	-86.320991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38092	1	29.95	4.52	0	0	30	1.0298257	-86.336617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38093	1	0	0	0	0	30	1.0333561	-81.796119	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38094	1	0	0	0	0	30	1.0407272	-85.742599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38095	1	25.02	4.94	0	0	30	1.0332468	-81.810863	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38096	1	5.82	1.15	0	0	30	1.0337357	-86.690897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38097	1	0	0	0	0	30	1.0337598	-86.687695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38098	1	16.05	1.99	0	0	30	1.0370183	-85.016702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38099	1	0	0	0	0	30	1.0354475	-86.518014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38100	1	14.35	3.35	0	0	30	1.0353741	-86.526028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38101	1	43.06	6.85	0	0	30	1.0285687	-88.063597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38102	1	0	0	0	0	30	1.0181659	-91.175229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38103	1	13.34	5.96	0	0	30	1.0180703	-91.182715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38104	1	38.69	2.42	0	0	30	1.0224188	-89.249896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38105	1	29.12	12.66	0	17.05	30	1.037914	-81.518953	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38106	1	0	0	0	0	30	1.0364937	-86.417827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38107	1	28.38	6.9	0	0	30	1.036349	-86.434457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38108	1	15.84	4.93	0	0	30	1.0267066	-89.842248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38109	1	11.3	1.48	0	0	30	1.0159481	-90.407619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38110	1	21.13	7.57	0	0	30	1.0219791	-90.224788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38111	1	27.67	10.03	0	0	30	1.0158549	-89.84031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38112	1	15.75	1.33	0	0	30	1.0260443	-88.406131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38113	1	19.63	8.18	0	0	30	1.0284284	-87.835884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38114	1	0	0	0	0	30	1.0212992	-88.954796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38115	1	15.75	4.38	0	0	30	1.0212115	-88.963897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38116	1	12.41	2.67	0	0	30	1.029113	-90.563403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38117	1	10.46	1.22	0	0	30	1.023914	-64.607627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38118	1	22.07	5.06	0	0	30	1.0166536	-65.577693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38119	1	14.8	5.15	0	0	30	1.0308369	-63.564412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38120	1	0	0	0	0	30	1.0260148	-87.928549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38121	1	7.44	1.9	0	0	30	1.0259794	-87.932561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38122	1	0	0	0	43.37	30	1.039421	-91.189199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38123	1	7.14	2.2	0	0	30	1.0393783	-91.193165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38124	1	6.26	1.64	0	0	30	1.0160228	-92.88997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38125	1	7.14	2.63	0	0	30	1.0159801	-92.893742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38126	1	12.31	4.97	0	0	30	1.0139999	-92.872123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38127	1	12.31	5.14	0	0	30	1.0071281	-92.077007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38128	1	25.01	5.48	0	0	30	1.0128122	-92.447348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38129	1	5.07	0.82	0	0	30	1.0191952	-71.491543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38130	1	0	0	0	0	30	0.9723856	-74.385713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38131	1	7.1	2.11	0	0	30	0.9723422	-74.390016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38132	1	0	0	0	0	30	1.0064349	-70.662318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38133	1	15.13	3.3	0	0	30	1.0063521	-70.671709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38134	1	9.59	1.01	0	0	30	1.0123551	-70.153392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38135	1	21.78	3.23	0	0	30	1.0209181	-68.706777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38136	1	35.6	22.06	0	0	30	1.0289352	-67.316658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38137	1	21.46	5.41	0	0	30	1.0221404	-68.373539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38138	1	21.46	17.15	0	0	30	1.0221322	-68.335075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38139	1	14.17	6.69	0	0	30	1.0273571	-67.764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38140	1	16.4	1.55	0	0	30	1.0365717	-66.421041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38141	1	0	0	0	0	30	1.0366315	-66.411145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38142	1	25.66	2.55	0	0	30	1.0215078	-68.848997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38143	1	25.35	2.21	0	0	30	1.0255715	-68.289783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38144	1	25.35	0.31	0	0	30	1.0417622	-63.709807	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38145	1	0	0	0	0	30	1.0418327	-63.693875	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38146	1	25.35	9.89	0	0	30	1.0224662	-68.260353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38147	1	0	0	0	0	30	1.022622	-68.246357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38148	1	6.39	0.69	0	26.54	30	1.036034	-70.771311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38149	1	13.19	1.97	0	0	30	0.9798022	-78.779005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38150	1	15.05	4.32	0	0	30	1.0278213	-70.429396	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38151	1	9.53	1.22	0	0	30	0.9751573	-82.331537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38152	1	0	0	0	0	30	1.0199947	-88.766515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38153	2	0	0	0	0	30	1.0198035	-88.076712	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38154	1	0	0	0	0	30	1.019763	-88.782671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38155	2	0	0	0	0	30	1.0333826	-68.636106	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38156	2	0	0	0	0	30	1.0374684	-73.128208	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38157	1	0	0	0	-214.91	30	1.0340525	-68.386645	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38158	1	0	0	0	0	30	1.0333826	-68.636106	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38159	1	0	0	0	37.19	30	1.0279048	-94.205308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38160	2	0	0	0	0	30	1.0307955	-93.916443	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38161	2	0	0	0	0	30	1.0307955	-93.916443	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38162	1	0	0	0	0	30	1.0278132	-94.219772	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38163	1	0	0	0	0	30	1.0272414	-94.216661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38164	1	0	0	0	0	30	0.9744386	-74.830946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38165	2	0	0	0	0	30	1.0050709	-74.187449	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38166	1	0	0	0	0	30	0.9742968	-74.842657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38167	1	0	0	0	-26.79	30	1.0408521	-77.236155	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38168	1	0	0	0	0	30	1.0370183	-81.341777	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38169	1	0	0	0	0	30	1.0369823	-82.991596	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38170	1	0	0	0	0	30	1.0369823	-82.991596	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38171	2	0	0	0	0	30	1.0038882	-76.499849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38172	2	0	0	0	0	30	1.0014696	-76.105637	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38173	2	0	0	0	0	30	0.9988924	-76.385754	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38174	2	0	0	0	0	30	1.0046339	-76.419794	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38175	2	0	0	0	0	30	1.0044137	-76.444976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38176	1	0	0	0	0	30	1.0395718	-77.172478	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38177	1	0	0	0	0	30	1.0408521	-77.236155	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38178	2	0	0	0	0	30	1.0249635	-64.313096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38179	1	0	0	0	0	30	1.0249439	-64.315459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38180	1	0	0	0	-128.52	30	1.0361794	-79.41128	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38181	1	0	0	0	0	30	1.0360194	-83.443987	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38182	1	0	0	0	0	30	1.0406625	-87.287325	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38183	1	0	0	0	0	30	1.0406625	-87.287325	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38184	2	0	0	0	0	30	1.0361794	-79.41128	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38185	2	0	0	0	0	30	1.0285198	-77.855377	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38186	1	0	0	0	0	30	1.0369817	-79.177186	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38187	1	0	0	0	0	30	1.0361794	-79.41128	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38188	1	0	0	0	0	30	1.044183	-59.234504	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38189	2	0	0	0	0	30	1.036	-57.386444	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38190	1	0	0	0	0	30	1.0441248	-59.26584	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38191	1	0	0	0	0	30	0.9945959	-85.875111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38192	2	0	0	0	0	30	0.9945959	-85.875111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38193	2	0	0	0	0	30	0.9945959	-85.875111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38194	1	0	0	0	0	30	0.9945959	-85.875111	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38195	2	0	0	0	0	30	0.9945959	-85.875111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38196	2	0	0	0	0	30	0.9945959	-85.875111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38197	1	0	0	0	0	30	0.9945959	-85.875111	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38198	1	0	0	0	0	30	0.9945959	-85.875111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38199	1	0	0	0	0	30	0.9945959	-85.875111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38200	1	0	0	0	-159.26	30	1.043	-55.067623	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38201	1	0	0	0	0	30	1.0416258	-59.154723	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38202	1	0	0	0	0	30	1.0455588	-61.837642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38203	2	0	0	0	0	30	1.0583749	-54.041136	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38204	2	0	0	0	0	30	1.0639412	-53.368043	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38205	2	0	0	0	0	30	1.057	-54.206337	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38206	1	0	0	0	0	30	1.0425712	-55.17206	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38207	1	0	0	0	0	30	1.0412778	-59.240939	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38208	1	0	0	0	0	30	1.0005817	-70.591981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38209	2	0	0	0	0	30	1.0005755	-70.601049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38210	2	0	0	0	0	30	1.0006472	-70.49934	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38211	1	0	0	0	0	30	1.0005755	-70.601049	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38212	1	0	0	0	0	30	1.0005733	-70.594112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38213	1	0	0	0	141.43	30	1.044	-59.5733	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38214	1	0	0	0	0	30	1.0454992	-63.255011	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38215	1	0	0	0	0	30	1.0492317	-64.822809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38216	2	0	0	0	0	30	1.0632536	-54.717564	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38217	1	0	0	0	0	30	1.0449008	-63.32511	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38218	1	0	0	0	0	30	1.0454992	-63.255011	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38219	1	0	0	0	39.56	30	1.0312549	-72.618162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38220	2	0	0	0	0	30	1.0312549	-72.618162	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38221	2	0	0	0	0	30	1.0132494	-72.509194	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38222	2	0	0	0	0	30	1.0133322	-72.500116	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38223	2	0	0	0	0	30	1.0127233	-72.568591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38224	2	0	0	0	0	30	1.0131803	-72.51893	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38225	1	0	0	0	0	30	1.0307973	-72.614294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38226	1	0	0	0	0	30	1.0312549	-72.618162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38227	2	0	0	0	0	30	1.029199	-91.543075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38228	1	0	0	0	0	30	1.0291621	-91.545774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38229	1	0	0	0	0	30	0.9909024	-88.59383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38230	2	0	0	0	0	30	0.9909024	-88.59383	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38231	2	0	0	0	0	30	0.9909024	-88.59383	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38232	1	0	0	0	0	30	0.9909024	-88.59383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38233	1	0	0	0	0	30	0.9909024	-88.59383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38234	1	0	0	0	0	30	1.0235331	-68.824356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38235	2	0	0	0	0	30	1.040402	-68.392729	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38236	1	0	0	0	0	30	1.0234003	-68.834733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38237	1	0	0	0	0	30	1.0235331	-68.824356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38238	2	0	0	0	0	30	0.9547533	-91.249609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38239	1	0	0	0	0	30	0.9546821	-91.255041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38240	1	0	0	0	0	30	1.0292409	-85.44229	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38241	2	0	0	0	0	30	1.0068963	-83.649831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38242	1	0	0	0	0	30	1.0289916	-85.460399	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38243	1	0	0	0	0	30	1.0423388	-57.196896	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38244	2	0	0	0	0	30	1.0475	-56.020688	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38245	2	0	0	0	0	30	1.0495	-56.47001	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38246	1	0	0	0	0	30	1.04228	-57.220079	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38247	1	0	0	0	0	30	1.0423388	-57.196896	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38248	1	0	0	0	0	30	1.0177099	-93.956257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38249	2	0	0	0	0	30	1.0518417	-93.817535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38250	2	0	0	0	0	30	1.0177099	-93.956257	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38251	2	0	0	0	0	30	1.0177099	-93.956257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38252	2	0	0	0	0	30	1.0177099	-93.956257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38253	2	0	0	0	0	30	1.0177099	-93.956257	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38254	1	0	0	0	0	30	1.0176819	-93.95836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38255	1	0	0	0	0	30	1.0177099	-93.956257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38256	1	0	0	0	-209.14	30	1.0420001	-60.286973	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38257	1	0	0	0	0	30	1.0451003	-62.613817	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38258	1	0	0	0	0	30	1.0453891	-65.375138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38259	2	0	0	0	0	30	1.0470001	-59.170918	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38260	2	0	0	0	0	30	1.0515	-58.554318	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38261	2	0	0	0	0	30	1.0546197	-58.647465	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38262	2	0	0	0	0	30	1.056359	-58.404254	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38263	1	0	0	0	0	30	1.0441133	-62.876111	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38264	1	0	0	0	0	30	1.0427623	-60.286685	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38265	2	0	0	0	0	30	1.0139083	-91.258428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38266	1	0	0	0	0	30	1.0139083	-91.258428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38267	1	0	0	0	0	30	1.0014833	-71.245908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38268	2	0	0	0	0	30	1.0014833	-71.245908	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38269	2	0	0	0	0	30	1.0014833	-71.245908	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38270	1	0	0	0	0	30	1.0014833	-71.245908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38271	1	0	0	0	0	30	1.0014833	-71.245908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38272	1	0	0	0	0	30	1.0305157	-67.511708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38273	2	0	0	0	0	30	1.0313743	-67.418194	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38274	2	0	0	0	0	30	1.0313743	-67.418194	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38275	1	0	0	0	0	30	1.0303909	-67.525341	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38276	1	0	0	0	0	30	1.0304524	-67.516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38277	1	0	0	0	0	30	1.0305157	-67.511708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38278	1	0	0	0	0	30	1.0284552	-91.367732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38279	2	0	0	0	0	30	1.0385938	-90.999744	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38280	1	0	0	0	0	30	1.0283493	-91.375299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38281	1	0	0	0	0	30	1.028155	-93.05819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38282	2	0	0	0	0	30	1.0193992	-92.656524	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38283	1	0	0	0	0	30	1.0280336	-93.065882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38284	1	0	0	0	0	30	1.028155	-93.05819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38285	1	0	0	0	0	30	1.0414286	-63.745977	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38286	1	0	0	0	0	30	1.0386827	-66.024056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38287	1	0	0	0	0	30	1.0379401	-67.140896	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38288	1	0	0	0	0	30	1.0379401	-67.140896	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38289	2	0	0	0	0	30	1.0361668	-64.963538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38290	1	0	0	0	0	30	1.0417724	-63.684971	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38291	1	0	0	0	0	30	1.0414286	-63.745977	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38292	1	0	0	0	-62.36	30	1.0367439	-80.013988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38293	1	0	0	0	0	30	1.0349046	-81.388912	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38294	2	0	0	0	0	30	1.0367439	-80.013988	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38295	1	0	0	0	0	30	1.0380605	-79.900609	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38296	1	0	0	0	0	30	1.0367439	-80.013988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38297	1	0	0	0	0	30	1.0370732	-84.347159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38298	2	0	0	0	0	30	1.038423	-84.21156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38299	2	0	0	0	0	30	1.038423	-84.21156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38300	1	0	0	0	0	30	1.0373136	-84.322935	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38301	2	0	0	0	0	30	1.0081121	-84.090635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38302	2	0	0	0	0	30	1.0370732	-84.347159	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38303	2	0	0	0	0	30	1.0065793	-84.252008	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38304	1	0	0	0	0	30	1.036894	-84.358228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38305	1	0	0	0	0	30	1.0370732	-84.347159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38306	2	0	0	0	0	30	1.0182483	-69.292124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38307	1	0	0	0	0	30	1.0181672	-69.297112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38308	1	0	0	0	0	30	1.0400988	-84.016428	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38309	2	0	0	0	0	30	1.016	-83.376172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38310	2	0	0	0	0	30	1.016	-83.383561	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38311	2	0	0	0	0	30	1.01	-83.252327	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38312	1	0	0	0	0	30	1.0399713	-84.037799	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38313	1	0	0	0	0	30	1.0400988	-84.016428	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38314	1	0	0	0	-310.66	30	1.0357036	-80.387713	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38315	1	0	0	0	0	30	1.028597	-84.876836	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38316	1	0	0	0	0	30	1.0293444	-84.121318	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38317	1	0	0	0	0	30	1.0293444	-84.121318	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38318	2	0	0	0	0	30	1.0081426	-79.190148	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38319	2	0	0	0	0	30	1.0076801	-79.248855	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38320	2	0	0	0	0	30	1.0058568	-79.471208	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38321	1	0	0	0	0	30	1.0380175	-80.375663	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38322	1	0	0	0	0	30	1.0357036	-80.387713	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38323	1	0	0	0	0	30	0.9839324	-81.024301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38324	2	0	0	0	0	30	1.0230794	-80.935631	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38325	2	0	0	0	0	30	1.0230607	-80.936775	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38326	1	0	0	0	0	30	0.9838953	-81.026852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38327	1	0	0	0	0	30	0.9839324	-81.024301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38328	1	0	0	0	0	30	0.9999205	-70.378703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38329	2	0	0	0	0	30	1.0009569	-70.262459	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38330	2	0	0	0	0	30	1.0005094	-70.312435	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38331	1	0	0	0	0	30	0.9998829	-70.381643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38332	1	0	0	0	0	30	0.9999205	-70.378703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38333	2	0	0	0	0	30	1.0289472	-85.783433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38334	1	0	0	0	0	30	1.0280416	-85.848817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38335	1	0	0	0	0	30	0.9703584	-74.474502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38336	2	0	0	0	0	30	0.9762315	-73.786458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38337	1	0	0	0	0	30	0.9702433	-74.482884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38338	1	0	0	0	-126.5	30	1.0437757	-78.908976	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38339	1	0	0	0	0	30	1.0452197	-82.479562	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38340	1	0	0	0	0	30	1.0452559	-86.711438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38341	2	0	0	0	0	30	1.0214282	-71.863108	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38342	1	0	0	0	0	30	1.0446372	-82.593724	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38343	1	0	0	0	0	30	1.0412306	-79.327611	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38344	1	0	0	0	0	30	0.9750413	-74.762357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38345	2	0	0	0	0	30	0.9755919	-74.698892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38346	2	0	0	0	0	30	0.9755919	-74.698892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38347	1	0	0	0	0	30	0.9749302	-74.775182	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38348	2	0	0	0	0	30	1.0074635	-74.654338	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38349	2	0	0	0	0	30	1.0071696	-74.687103	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38350	2	0	0	0	0	30	1.0069824	-74.707683	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38351	1	0	0	0	0	30	0.9749383	-74.770181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38352	1	0	0	0	0	30	0.9750413	-74.762357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38353	2	0	0	0	0	30	1.0428	-58.351992	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38354	1	0	0	0	0	30	1.0427847	-58.358716	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38355	1	0	0	0	-196.63	30	1.038	-59.898715	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38356	1	0	0	0	0	30	1.0384758	-63.726355	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38357	2	0	0	0	0	30	1.038	-59.898715	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38358	2	0	0	0	0	30	1.04795	-58.142009	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38359	2	0	0	0	0	30	1.0492927	-57.903091	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38360	1	0	0	0	0	30	1.0396928	-59.835062	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38361	1	0	0	0	0	30	1.038	-59.898715	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38362	1	0	0	0	0	30	1.0405766	-63.781475	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38363	2	0	0	0	0	30	1.0498028	-58.657638	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38364	1	0	0	0	0	30	1.039705	-63.860597	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38365	1	0	0	0	0	30	1.0100657	-89.724472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38366	2	0	0	0	0	30	1.0104425	-89.682555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38367	2	0	0	0	0	30	1.0104425	-89.682555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38368	1	0	0	0	0	30	1.0101309	-89.717212	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38369	2	0	0	0	0	30	1.0110771	-89.610947	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38370	1	0	0	0	0	30	1.010024	-89.727314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38371	1	0	0	0	0	30	1.0100657	-89.724472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38372	1	0	0	0	-72.17	30	1.034921	-85.757425	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38373	2	0	0	0	0	30	1.025915	-82.228344	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38374	1	0	0	0	0	30	1.0340535	-85.910606	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38375	1	0	0	0	0	30	1.0393403	-78.881746	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38376	2	0	0	0	0	30	1.044	-80.78946	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38377	1	0	0	0	0	30	1.0405548	-78.741306	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38378	1	0	0	0	0	30	1.0393403	-78.881746	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38379	2	0	0	0	0	30	1.0014653	-67.884649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38380	1	0	0	0	0	30	1.0014489	-67.886586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38381	2	0	0	0	0	30	1.0292733	-68.312197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38382	1	0	0	0	0	30	1.02923	-68.315267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38383	1	0	0	0	0	30	1.0308524	-87.288303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38384	2	0	0	0	0	30	1.0195274	-87.133289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38385	1	0	0	0	0	30	1.030812	-87.291475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38386	2	0	0	0	0	30	1.0294673	-68.72643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38387	1	0	0	0	0	30	1.0294242	-68.729607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38388	2	0	0	0	0	30	1.0004073	-70.473385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38389	1	0	0	0	0	30	1.00038	-70.479227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38390	2	0	0	0	0	30	1.046	-55.834476	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38391	1	0	0	0	0	30	1.0452706	-57.318387	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38392	1	0	0	0	-181.47	30	1.044057	-55.850908	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38393	1	0	0	0	0	30	1.046	-55.834476	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38394	1	0	0	0	0	30	1.0310936	-88.00218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38395	2	0	0	0	0	30	1.0189225	-87.242372	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38396	1	0	0	0	0	30	1.0309024	-88.01627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38397	1	0	0	0	0	30	1.0310936	-88.00218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38398	1	0	0	0	0	30	0.9547738	-91.383817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38399	2	0	0	0	0	30	1.040446	-91.260615	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38400	2	0	0	0	0	30	1.0400531	-91.299369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38401	2	0	0	0	0	30	1.0402482	-91.281466	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38402	1	0	0	0	0	30	0.9546993	-91.389086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38403	1	0	0	0	0	30	0.9547738	-91.383817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38404	1	0	0	0	0	30	0.9773488	-80.676244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38405	2	0	0	0	0	30	0.9774881	-80.423928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38406	2	0	0	0	0	30	0.9774295	-80.544663	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38407	2	0	0	0	0	30	0.9774024	-80.575181	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38408	1	0	0	0	0	30	0.977322	-80.68417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38409	1	0	0	0	0	30	0.9773488	-80.676244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38410	2	0	0	0	0	30	1.0292267	-67.674987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38411	2	0	0	0	0	30	1.0293689	-67.643745	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38412	2	0	0	0	0	30	1.0294788	-67.619113	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38413	1	0	0	0	0	30	1.0292312	-67.674542	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38414	1	0	0	0	0	30	1.029183	-67.679841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38415	1	0	0	0	0	30	1.0292267	-67.674987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38416	2	0	0	0	0	30	1.0305245	-67.571558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38417	1	0	0	0	0	30	1.0302647	-67.588557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38418	1	0	0	0	0	30	1.0390969	-59.381639	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38419	2	0	0	0	0	30	1.034	-57.09128	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38420	1	0	0	0	0	30	1.0390758	-59.444464	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38421	2	0	0	0	0	30	1.0142293	-92.331385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38422	1	0	0	0	0	30	1.0141604	-92.33592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38423	1	3.6	0.79	0	0	31	1.0451306	-50.764083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38424	1	8.05	2.2	0	0	31	1.0347809	-48.474154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38425	1	5.05	1.21	0	0	31	1.0352792	-48.394255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38426	1	3.58	0.66	0	0	31	1.0467677	-49.944745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38427	1	3.97	1.31	0	0	31	1.0466434	-50.333546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38428	1	4	0.86	0	6.43	31	1.0406843	-52.572816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38429	1	0	0	0	0	31	1.034584	-52.372519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38430	1	4.05	1.71	0	0	31	1.0345536	-52.374728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38431	1	0	0	0	0	31	1.0485033	-50.087417	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38432	1	13.83	0.45	0	0	31	1.0465387	-50.866209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38433	1	0	0	0	0	31	1.0486168	-50.071945	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38434	1	8.67	1.49	0	0	31	1.0414304	-51.436841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38435	1	0	0	0	0	31	1.040373	-51.538162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38436	1	0	0	0	0	31	1.040373	-51.538162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38437	1	0	0	0	0	31	1.040373	-51.538162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38438	1	0	0	0	0	31	1.040373	-51.538162	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38439	1	6.69	3.91	0	0	31	1.0403153	-51.541539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38440	1	0	0	0	0	31	1.0404325	-51.534942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38441	1	0	0	0	0	31	1.0284135	-26.265651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38442	1	1.2	0.3	0	0	31	1.0284072	-26.266371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38443	1	0	0	0	0	31	1.0381222	0.659625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38444	1	19.05	4.35	0	0	31	1.0380222	0.649388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38445	1	19.05	7.99	0	0	31	1.0361698	-0.815615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38446	1	0	0	0	53.73	31	1.0413485	5.31345	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38447	1	0	0	0	0	31	1.0401478	0.972715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38448	1	0	0	0	0	31	1.0451554	-3.48767	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38449	1	0	0	0	0	31	1.0451554	-3.48767	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38450	1	19.05	9.93	0	0	31	1.0411925	5.303049	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38451	1	19.05	8.4	0	0	31	1.0379457	0.329664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38452	1	0	0	0	0	31	1.0325685	-13.557976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38453	1	5.78	0.94	0	0	31	1.0325426	-13.560981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38454	1	7.6	1.61	0	0	31	1.0345404	-11.894757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38455	1	8.22	0.84	0	0	31	1.0372444	-8.483137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38456	1	1.37	0.45	0	0	31	1.0240726	-20.370988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38457	1	4.91	0.85	0	0	31	1.0281826	-4.327902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38458	1	3.83	1.37	0	0	31	1.0298451	-7.022374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38459	1	1.74	0.45	0	0	31	1.0321724	-10.501486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38460	1	12.88	1.91	0	0	31	1.0413007	-47.357457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38461	1	12.88	2.95	0	0	31	1.0398733	-47.596112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38462	1	12.88	0.25	0	0	31	1.0401514	-47.650249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38463	1	12.88	2.77	0	0	31	1.0394156	-47.701295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38464	1	0	0	0	0	31	1.0483332	-47.634461	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38465	1	0	0	0	0	31	1.0498081	-48.508465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38466	1	8.95	2.08	0	0	31	1.0482913	-47.639612	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38467	1	6.54	1.91	0	0	31	1.0477147	-49.310613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38468	1	0	0	0	0	31	1.037437	-48.068542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38469	1	6.66	2.01	0	0	31	1.0363681	-48.240571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38470	1	0	0	0	0	31	1.0374174	-48.070832	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38471	1	0	0	0	0	31	1.0374174	-48.070832	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38472	1	0	0	0	0	31	1.0374754	-48.065156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38473	1	0	0	0	0	31	1.037437	-48.068542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38474	1	0	0	0	0	31	1.0393604	-47.811675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38475	1	4.1	0.97	0	0	31	1.0393395	-47.813971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38476	1	7.4	1.87	0	0	31	1.0278887	-51.994427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38477	1	6.25	1.36	0	0	31	1.031636	-49.836493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38478	1	0	0	0	7.88	31	1.043784	-47.200595	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38479	1	0	0	0	0	31	1.0474586	-48.416332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38480	1	11.94	1.36	0	0	31	1.0437353	-47.20791	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38481	1	8.79	0.85	0	0	31	1.0437811	-48.773199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38482	1	11.85	4.51	0	0	31	1.0298826	-50.016653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38483	1	4.09	0.21	0	0	31	1.0330387	-49.783378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38484	1	6.94	2.68	0	0	31	1.0372151	-49.143479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38485	1	6.94	2.75	0	0	31	1.0342115	-49.031934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38486	1	6.94	2.57	0	0	31	1.0362433	-49.281285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38487	1	0	0	0	0	31	1.0362853	-49.27741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38488	1	5.41	2.52	0	0	31	1.0349786	-49.052176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38489	1	5.41	1.47	0	0	31	1.0381386	-49.164605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38490	1	0	0	0	0	31	1.0381664	-49.161413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38491	1	0	0	0	2.19	31	1.0357393	-49.287926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38492	1	5.41	1.84	0	0	31	1.0357052	-49.29094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38493	1	3.28	0.97	0	0	31	1.034485	-49.560557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38494	1	0	0	0	0	31	1.0329085	-50.638186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38495	1	5.15	2.49	0	0	31	1.0328688	-50.641195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38496	1	5.32	0.05	0	0	31	1.0323365	-50.335351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38497	1	5.5	0.59	0	0	31	1.0298044	-51.178535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38498	1	4.76	1.53	0	0	31	1.0361291	-52.179773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38499	1	0	0	0	0	31	1.0271825	-52.747069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38500	1	4.68	1.66	0	0	31	1.0271556	-52.749563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38501	1	10.68	3.59	0	0	31	1.0272655	-53.013405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38502	1	0	0	0	0	31	1.0273249	-53.008029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38503	1	7	2.58	0	0	31	1.035747	-52.690315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38504	1	2.45	0.54	0	0	31	1.0323668	-52.148219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38505	1	0	0	0	0	31	1.0314613	-51.945414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38506	1	7.24	3.38	0	0	31	1.0314049	-51.949397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38507	1	0	0	0	0	31	1.0289379	-50.694253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38508	1	5.49	1.49	0	0	31	1.0289073	-50.69711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38509	1	0	0	0	0	31	1.0283066	-50.572546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38510	1	5.49	1.6	0	0	31	1.0282751	-50.575332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38511	1	0	0	0	0	31	1.035961	-50.888445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38512	1	5.49	1.39	0	0	31	1.035935	-50.891613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38513	1	8.6	0.22	0	0	31	1.040731	-48.158368	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38514	1	3.89	1.18	0	0	31	1.0330033	-51.304514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38515	1	0	0	0	0	31	1.0354126	-51.716059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38516	1	2.98	0.84	0	0	31	1.0353964	-51.717677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38517	1	0	0	0	15.42	31	1.0370496	-51.28808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38518	1	3.91	0.91	0	0	31	1.0370293	-51.29035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38519	1	3.79	0.09	0	0	31	1.0464141	-50.995766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38520	1	0	0	0	0	31	1.0464238	-50.993399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38521	1	5.77	0.35	0	0	31	1.0355012	-52.56701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38522	1	3.79	1.13	0	0	31	1.0461908	-50.991859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38523	1	2.86	1.37	0	0	31	1.0380796	-7.525875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38524	1	0	0	0	0	31	1.0380994	-7.524454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38525	1	4.98	0.43	0	0	31	1.0382355	-7.347535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38526	1	0	0	0	0	31	1.0382511	-7.344871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38527	1	0	0	0	-24.96	31	1.0406316	3.492362	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38528	1	9.76	3.19	0	0	31	1.0475628	3.024865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38529	1	0	0	0	0	31	1.0409763	3.503815	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38530	1	1.68	0.49	0	0	31	1.0484553	2.155883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38531	1	3.21	1.04	0	0	31	1.0387773	-7.79185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38532	1	0	0	0	0	31	1.0387975	-7.790066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38533	1	4.96	2.52	0	0	31	1.0256172	-49.840632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38534	1	8.47	3.78	0	0	31	1.0300625	-49.088606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38535	1	23.04	5.54	0	0	31	1.0307439	-48.677359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38536	1	23.04	4.65	0	0	31	1.0286983	-50.001372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38537	1	23.04	12.04	0	0	31	1.0257567	-49.467685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38538	1	23.04	3.11	0	0	31	1.0184035	-51.710395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38539	1	16.6	6.6	0	0	31	1.034497	-50.604916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38540	1	0	0	0	0	31	1.0346096	-50.595563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38541	1	15.47	0.27	0	34.71	31	1.0365238	-51.079623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38542	1	16.81	2.2	0	0	31	1.0325935	-49.069029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38543	1	0	0	0	0	31	1.0326662	-49.058936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38544	1	15.47	5.43	0	0	31	1.0330985	-49.575224	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38545	1	0	0	0	0	31	1.0192343	-55.32966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38546	1	11.15	1.35	0	0	31	1.0191896	-55.336565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38547	1	8.69	1.73	0	0	31	1.0386507	-48.060653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38548	1	9.82	1.31	0	0	31	1.0347685	-49.44086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38549	1	10.59	3.22	0	0	31	1.0275679	-51.152774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38550	1	19.06	5.75	0	0	31	1.0318542	-48.753272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38551	1	10.59	1.28	0	0	31	1.0293263	-50.651589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38552	1	0	0	0	0	31	1.027713	-50.222137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38553	1	6.82	2	0	0	31	1.0276742	-50.22593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38554	1	3.31	0.5	0	0	31	1.0279127	-50.044808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38555	1	3.31	0.49	0	0	31	1.0278997	-50.046877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38556	1	18.32	2.34	0	0	31	1.0237594	-50.082262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38557	1	0	0	0	0	31	1.036111	-46.74131	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38558	1	0	0	0	0	31	1.0381204	-48.108276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38559	1	20.95	7.27	0	0	31	1.0359811	-46.753372	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38560	1	18.32	4.67	0	0	31	1.0303993	-51.024743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38561	1	18.32	4.89	0	0	31	1.0236992	-50.08407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38562	1	8.66	3.08	0	0	31	1.0072606	-58.011635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38563	1	0	0	0	0	31	1.007314	-58.006226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38564	1	3.22	0.71	0	0	31	1.034577	-49.860235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38565	1	9.89	1.26	0	0	31	1.0254171	-51.499945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38566	1	9.89	1.73	0	0	31	1.0251341	-52.141093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38567	1	9.89	4.43	0	0	31	1.0273782	-51.573705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38568	1	4.45	0.93	0	0	31	1.023155	-49.656123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38569	1	10.35	3.83	0	0	31	1.0310983	-52.974779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38570	1	0	0	0	0	31	1.0304155	-51.875978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38571	1	6.15	1.59	0	0	31	1.0303833	-51.879363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38572	1	3.76	0.81	0	9.67	31	1.0330923	-52.36138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38573	1	0	0	0	0	31	1.0296623	-53.498399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38574	1	11.84	3.5	0	0	31	1.0295984	-53.505057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38575	1	0	0	0	0	31	1.0290001	-53.201425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38576	1	4.73	1.25	0	0	31	1.0289768	-53.204196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38577	1	2.38	0.94	0	0	31	1.0380095	-53.454154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38578	1	7.27	1.65	0	0	31	1.0329673	-53.2693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38579	1	6.06	0.88	0	0	31	1.0252327	-52.183835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38580	1	0	0	0	0	31	0.9776558	-50.814378	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38581	1	0	0	0	0	31	1.0378964	-52.693895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38582	1	21.54	4.92	0	0	31	0.9775442	-50.826889	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38583	1	24.12	12.88	0	0	31	1.0323702	-53.484083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38584	1	0	0	0	0	31	1.0325578	-53.47253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38585	1	0	0	0	0	31	1.0363069	-52.94932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38586	1	21.54	2.93	0	0	31	1.0362263	-52.961826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38587	1	0	0	0	0	31	0.9723812	-51.393082	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38588	1	0	0	0	0	31	1.0429348	-52.973918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38589	1	23.89	5.67	0	0	31	0.9722478	-51.408012	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38590	1	10.17	1.44	0	0	31	1.0334615	-47.681442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38591	1	10.98	3.67	0	0	31	1.0310202	-47.955124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38592	1	10.05	1.37	0	0	31	1.03114	-48.012019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38593	1	0	0	0	0	31	1.0315537	-48.536847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38594	1	9.81	3.04	0	0	31	1.0314932	-48.542389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38595	1	3.88	1.02	0	0	31	1.0352175	-47.410411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38596	1	3.72	0.52	0	0	31	1.0338888	-46.072741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38597	1	7.79	1.25	0	19.37	31	1.0385308	-46.915633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38598	1	3.68	1.22	0	0	31	1.0329473	-47.715723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38599	1	0	0	0	0	31	1.0329699	-47.713881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38600	1	10.92	1.64	0	0	31	1.0446126	-45.237312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38601	1	11.07	2.43	0	0	31	1.0336042	-46.77232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38602	1	0	0	0	0	31	1.0336548	-46.765816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38603	1	0	0	0	0	31	1.0468672	-43.644401	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38604	1	0	0	0	0	31	1.0460817	-44.904724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38605	1	10.92	3.33	0	0	31	1.0467997	-43.650664	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38606	1	8.77	1.16	0	0	31	1.0351448	-47.233747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38607	1	4.66	0.95	0	0	31	1.0411189	-46.176804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38608	1	3.54	0.93	0	0	31	1.0353517	-46.867294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38609	1	5.64	3.49	0	0	31	1.03449	-45.532146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38610	1	3.41	1.91	0	0	31	1.0409935	-43.008901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38611	1	3.14	1.17	0	0	31	1.038866	-46.999379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38612	1	5.69	1.81	0	0	31	1.0401252	-46.888047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38613	1	3.14	1.15	0	0	31	1.0396238	-46.853565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38614	1	7.11	1.67	0	0	31	1.0320537	-36.806269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38615	1	2.18	0.32	0	0	31	1.0437459	-38.890012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38616	1	2.4	0.32	0	0	31	1.0452315	-39.006442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38617	1	1.14	0.1	0	0	31	1.0321626	-34.881429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38618	1	0	0	0	3.43	31	1.0352404	-37.589614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38619	1	5	2.01	0	0	31	1.0352078	-37.592559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38620	1	11.26	2.22	0	-14.97	31	1.0410474	-36.53522	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38621	1	1.08	0.58	0	0	31	1.0302453	-32.88311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38622	1	0	0	0	0	31	1.030255	-32.882519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38623	1	2.28	0.55	0	0	31	1.0423659	-38.808065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38624	1	0	0	0	0	31	1.0413332	-38.674753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38625	1	4.01	0.68	0	0	31	1.0413163	-38.676934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38626	1	0	0	0	0	31	1.0374596	-38.197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38627	1	4.42	0.74	0	0	31	1.0374433	-38.199408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38628	1	12.09	4.18	0	0	31	1.0338342	-37.743062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38629	1	13.29	4.18	0	0	31	1.0357777	-38.294851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38630	1	11.16	3.61	0	0	31	1.0333517	-37.935539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38631	1	0	0	0	0	31	1.0323918	-52.733428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38632	1	6.7	4.14	0	0	31	1.0323332	-52.736492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38633	1	0	0	0	24.36	31	1.0409164	-53.678112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38634	1	0	0	0	0	31	1.0409164	-53.678112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38635	1	0	0	0	0	31	1.0409164	-53.678112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38636	1	0	0	0	0	31	1.0409164	-53.678112	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38637	1	6.7	0.82	0	0	31	1.0408883	-53.682224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38638	1	0	0	0	0	31	1.0406435	-53.671116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38639	1	0	0	0	0	31	1.0358304	-53.49029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38640	1	6.7	1.91	0	0	31	1.0357933	-53.494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38641	1	5.39	0.28	0	0	31	1.0334751	-52.480011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38642	1	6.18	1.96	0	0	31	1.0235981	-54.489054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38643	1	4.91	1.21	0	0	31	1.0373045	-53.593449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38644	1	0	0	0	0	31	1.0322895	-50.461338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38645	1	8.97	0.75	0	0	31	1.0322611	-50.466837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38646	1	0	0	0	0	31	1.0438263	-48.896441	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38647	1	0	0	0	0	31	1.0383772	-49.951688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38648	1	8.97	4.23	0	0	31	1.0437605	-48.901013	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38649	1	8.97	7.17	0	0	31	1.0253002	-50.775995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38650	1	0	0	0	0	31	1.0253979	-50.771242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38651	1	8.97	3.82	0	0	31	1.0275704	-50.706166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38652	1	0	0	0	-7	31	1.0376744	-47.985702	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38653	1	0	0	0	0	31	1.0388699	-50.44301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38654	1	19.9	6.07	0	0	31	1.037555	-47.997085	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38655	1	9.95	4.68	0	0	31	1.0343492	-52.001017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38656	1	0	0	0	0	31	1.0320417	-53.244362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38657	1	4.96	1.76	0	0	31	1.0320109	-53.24682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38658	1	8.84	1.86	0	12.39	31	1.0323035	-53.353884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38659	1	3.34	0.33	0	0	31	1.0294651	-52.612778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38660	1	7.53	1.34	0	0	31	1.0267761	-52.430073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38661	1	7.51	1.9	0	0	31	1.0296761	-50.551107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38662	1	0	0	0	8.62	31	1.0331563	-49.49957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38663	1	7.51	1.21	0	0	31	1.0331226	-49.503614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38664	1	0	0	0	0	31	1.029558	-50.035695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38665	1	11.97	6.38	0	0	31	1.0294579	-50.042466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38666	1	2.92	1.28	0	0	31	1.0317528	-49.955751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38667	1	5.84	1.87	0	0	31	1.0309501	-50.684188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38668	1	0	0	0	0	31	1.0400133	-48.7614	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38669	1	15.68	0.89	0	0	31	1.0399617	-48.769603	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38670	1	7.79	3.38	0	0	31	1.0322837	-50.80607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38671	1	0	0	0	0	31	1.0356451	-7.157316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38672	1	11.28	1.75	0	0	31	1.0356004	-7.163669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38673	1	0.75	0.14	0	0	31	1.0369108	-7.749676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38674	1	9.84	1.78	0	0	31	1.0368664	-7.755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38675	1	10.36	0.97	0	0	31	1.0363171	-7.86842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38676	1	10.36	3.32	0	0	31	1.0367332	-7.867742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38677	1	0	0	0	0	31	1.0367946	-7.862114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38678	1	9.84	3.95	0	0	31	1.0363016	-7.834126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38679	1	2.29	0.66	0	0	31	1.0358043	-14.805017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38680	1	0	0	0	0	31	1.0358172	-14.803883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38681	1	0	0	0	19.46	31	1.0396222	-8.516969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38682	1	23.06	9.8	0	0	31	1.0394808	-8.528281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38683	1	5.83	0.28	0	0	31	1.032982	-14.224352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38684	1	0	0	0	0	31	1.0330007	-14.220813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38685	1	9.79	3.05	0	0	31	1.0319456	-14.494756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38686	1	0	0	0	0	31	1.0343654	-5.98815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38687	1	4.33	1.23	0	0	31	1.0343432	-5.990335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38688	1	10.55	4.69	0	0	31	1.0349609	-1.105583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38689	1	0	0	0	0	31	1.0350398	-1.099652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38690	1	0	0	0	-12.17	31	1.0353436	0.862335	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38691	1	0	0	0	0	31	1.0404029	-0.024231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38692	1	18.14	2.35	0	0	31	1.0352712	0.852954	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38693	1	4.71	0.57	0	0	31	1.0436042	-0.652033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38694	1	0	0	0	0	31	1.03898	-1.006832	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38695	1	10.37	6.11	0	0	31	1.0395042	-1.670478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38696	1	0	0	0	0	31	1.0390119	-0.994783	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38697	1	0	0	0	0	31	1.0333278	-2.42025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38698	1	11.93	3.73	0	0	31	1.033255	-2.427354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38699	1	0	0	0	0	31	1.0355732	-2.781016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38700	1	3.53	0.68	0	0	31	1.035557	-2.782861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38701	1	5.33	0.34	0	0	31	1.0328509	-46.530543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38702	1	5.33	1.82	0	0	31	1.0320795	-47.316089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38703	1	5.33	0.46	0	0	31	1.0321391	-47.433631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38704	1	16.59	2.74	0	0	31	1.0208627	-60.767731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38705	1	7.17	1.88	0	0	31	1.0219082	-61.691438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38706	1	0	0	0	0	31	1.0219437	-61.687094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38707	1	6.45	2.15	0	0	31	1.0030661	-65.528494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38708	1	6.45	0.73	0	0	31	0.9975678	-65.005248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38709	1	6.64	1.45	0	0	31	1.003629	-70.767915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38710	1	0	0	0	0	31	1.0036634	-70.763828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38711	1	7.01	1.46	0	0	31	1.0290383	-50.282628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38712	1	7.01	2.33	0	0	31	1.0289938	-50.286668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38713	1	7.01	0.59	0	0	31	1.0262911	-50.688562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38714	1	4.08	1.5	0	0	31	1.0329248	-53.416352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38715	1	4.08	0.28	0	0	31	1.0235928	-52.46199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38716	1	5.35	2.85	0	0	31	1.0291865	-53.203556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38717	1	0	0	0	0	31	1.0372037	-49.221755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38718	1	2.93	1.78	0	0	31	1.0371776	-49.22324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38719	1	4.93	0.65	0	0	31	1.0374778	-4.171058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38720	1	6.01	1.86	0	0	31	1.0371339	-3.947447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38721	1	6.01	3.73	0	0	31	1.0396546	-3.399578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38722	1	0	0	0	0	31	1.0450091	-0.483639	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38723	1	0	0	0	0	31	1.0429727	-2.698262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38724	1	6.01	2.43	0	0	31	1.0449704	-0.486778	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38725	1	2.09	0.61	0	0	31	1.0317052	-7.350104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38726	1	2.75	0.56	0	0	31	1.0331421	-6.400653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38727	1	2.28	0.75	0	0	31	1.0341612	-5.491883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38728	1	5.48	1.3	0	0	31	1.0346952	-5.285785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38729	1	3.55	1.92	0	0	31	1.0293373	-8.60262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38730	1	1.43	0.26	0	0	31	1.03307	-7.037047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38731	1	0	0	0	0	31	1.029096	-52.850485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38732	1	3.7	0.75	0	0	31	1.0290782	-52.852431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38733	1	4.25	1.78	0	0	31	1.040007	-51.941033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38734	1	5.6	1.55	0	0	31	1.0425369	-51.741472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38735	1	5.15	2.07	0	0	31	1.029994	-52.987753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38736	1	5.97	1.5	0	0	31	1.0304163	-52.710705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38737	1	16.23	1.22	0	0	31	1.0319142	-51.133805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38738	1	2.9	0.68	0	0	31	1.0382614	-52.08464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38739	1	18.19	5.36	0	0	31	1.0368512	-52.821531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38740	1	18.19	7.23	0	0	31	1.0163774	-54.573668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38741	1	18.19	3.2	0	0	31	1.0179503	-54.376252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38742	1	0	0	0	0	31	1.0180278	-54.364879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38743	1	18.27	6.2	0	20.56	31	1.0320681	-53.029123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38744	1	12.89	3.73	0	0	31	1.0362862	-53.387187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38745	1	9.78	2.76	0	0	31	1.0375856	-53.358354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38746	1	9.78	0.95	0	0	31	1.0380867	-50.079512	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38747	1	5.83	1.58	0	0	31	1.0335516	-51.189903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38748	1	2.31	1.02	0	0	31	1.0494908	-52.563074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38749	1	0	0	0	0	31	1.0374972	-53.313683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38750	1	5.61	1.7	0	0	31	1.037464	-53.316996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38751	1	4.57	0.96	0	8.52	31	1.035478	-54.023491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38752	1	0	0	0	0	31	1.0260351	-55.814963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38753	1	4.57	1.71	0	0	31	1.0260051	-55.817552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38754	1	2.54	1.14	0	0	31	1.0373688	-50.651798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38755	1	6	2.29	0	0	31	1.0394011	-54.840889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38756	1	8.07	0.95	0	0	31	1.0273689	-52.032137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38757	1	16.15	4.84	0	0	31	1.0401359	-53.173015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38758	1	0	0	0	0	31	1.0502672	-4.217957	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38759	1	8.69	3.04	0	0	31	1.0502136	-4.22273	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38760	1	6.85	0.78	0	0	31	1.0378948	-8.297089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38761	1	6	0.22	0	0	31	1.0381728	-8.506188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38762	1	4.18	1.35	0	0	31	1.0421776	-7.67646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38763	1	0	0	0	0	31	1.0422005	-7.674421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38764	1	7.36	0.91	0	0	31	1.0398086	-7.975977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38765	1	0	0	0	0	31	1.0377381	-8.302411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38766	1	5.29	2.29	0	0	31	1.0377007	-8.305405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38767	1	5.29	0.71	0	0	31	1.0384201	-8.254352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38768	1	7.29	3.23	0	0	31	1.04013	-7.893377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38769	1	10.61	1.87	0	0	31	1.0392491	-7.891324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38770	1	7.29	0.4	0	0	31	1.0406055	-7.930326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38771	1	4.08	1.37	0	0	31	1.03747	-8.466768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38772	1	3.11	0.89	0	1.47	31	1.040319	-7.939452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38773	1	1.54	0.39	0	0	31	1.0394755	-5.86322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38774	1	5.71	0.39	0	0	31	1.0314779	-57.68029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38775	1	0	0	0	0	31	1.031496	-57.676751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38776	1	5.71	2.03	0	0	31	1.030877	-57.505316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38777	1	0	0	0	0	31	1.0325103	-56.785146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38778	1	7.81	1.42	0	0	31	1.032474	-56.78986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38779	1	1.86	0.51	0	0	31	1.0348899	-56.363217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38780	1	1.86	0.34	0	0	31	1.0348811	-56.364294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38781	1	10.98	2.04	0	0	31	1.0186987	-61.013127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38782	1	5.87	1.96	0	0	31	1.0206914	-61.111862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38783	1	0	0	0	0	31	1.0207234	-61.108635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38784	1	0	0	0	0	31	1.034999	-55.188229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38785	1	5.05	2.63	0	0	31	1.0349594	-55.190969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38786	1	6.26	3.79	0	0	31	1.0325499	-56.553111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38787	1	4.07	1.39	0	0	31	1.0328443	-56.918872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38788	1	8.8	3.29	0	0	31	1.0348234	-57.932652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38789	1	5.79	2.05	0	1.89	31	1.038639	-54.242292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38790	1	0	0	0	0	31	1.0377883	-55.441611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38791	1	5.77	1.37	0	0	31	1.0377583	-55.444971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38792	1	0	0	0	0	31	1.0372139	-55.234153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38793	1	3.29	1.46	0	0	31	1.0371918	-55.235839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38794	1	5.39	3.44	0	0	31	1.0331012	-59.409102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38795	1	0	0	0	0	31	1.033148	-59.406335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38796	1	0	0	0	0	31	1.0405088	-51.610345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38797	1	4.85	1.47	0	0	31	1.0404821	-51.613134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38798	1	0	0	0	0	31	1.0390218	-52.202096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38799	1	7.81	2.35	0	0	31	1.0389767	-52.206277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38800	1	4.34	1.74	0	0	31	1.0401293	-51.865856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38801	1	4.37	0.6	0	0	31	1.0343243	-52.440194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38802	1	9.7	1.13	0	0	31	1.0466523	0.988957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38803	1	0	0	0	0	31	1.0514764	-0.666015	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38804	1	9.23	4.26	0	0	31	1.047616	-2.486237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38805	1	0	0	0	0	31	1.0452359	-3.994076	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38806	1	0	0	0	0	31	1.0452359	-3.994076	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38807	1	0	0	0	0	31	1.0516175	-0.645639	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38808	1	7.35	2.7	0	0	31	1.0459986	-2.924728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38809	1	2.54	0.89	0	0	31	1.0248279	-9.826366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38810	1	0	0	0	0	31	1.0248432	-9.824917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38811	1	3.19	0.42	0	0	31	1.0475354	1.602455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38812	1	4.51	1.43	0	0	31	1.0246586	-53.998132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38813	1	2.4	0.66	0	0	31	1.0175814	-56.907137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38814	1	0	0	0	0	31	1.0205056	-56.898914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38815	1	2.28	0.77	0	0	31	1.0204916	-56.900119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38816	1	2.7	0.65	0	0	31	1.0241515	-56.816693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38817	1	0	0	0	0	31	1.0241656	-56.815296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38818	1	23.98	10.58	0	0	31	1.0369731	-52.007869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38819	1	0	0	0	8.69	31	1.0381111	-48.751124	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38820	1	0	0	0	0	31	1.0432082	-50.650004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38821	1	22.71	5.55	0	0	31	1.0380115	-48.763085	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38822	1	22.71	7.12	0	0	31	1.0382214	-48.504414	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38823	1	22.71	10.16	0	0	31	1.0110161	-56.850243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38824	1	22.71	4.66	0	0	31	1.0114427	-56.808261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38825	1	4.41	1.26	0	17.65	31	1.0414373	-55.088227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38826	1	5.39	1.46	0	0	31	1.0167913	-55.984993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38827	1	0	0	0	0	31	1.0168202	-55.981697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38828	1	5.39	1.51	0	0	31	1.0254444	-52.267483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38829	1	5.39	0.98	0	0	31	1.0197626	-55.553224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38830	1	0	0	0	0	31	1.0379999	-53.29128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38831	1	3.94	1.37	0	0	31	1.0379777	-53.293281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38832	1	9.6	2.42	0	0	31	1.0156114	-55.906395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38833	1	0	0	0	0	31	1.0156659	-55.900625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38834	1	6.23	1.21	0	0	31	1.0366094	-51.181152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38835	1	6.23	2.78	0	0	31	1.0433801	-51.303411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38836	1	0	0	0	0	31	1.0434206	-51.300344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38837	1	6.23	2.62	0	0	31	1.0400036	-51.308647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38838	1	13.34	3.37	0	0	31	1.0365893	-55.502939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38839	1	0	0	0	0	31	1.0344799	-51.468712	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38840	1	10.91	4.54	0	0	31	1.0394868	-54.899295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38841	1	0	0	0	0	31	1.0350063	-51.42472	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38842	1	13.34	3.83	0	0	31	1.0043115	-55.688228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38843	1	9.18	4.06	0	0	31	1.0378306	-55.180236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38844	1	0	0	0	0	31	1.0378927	-55.175771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38845	1	8.5	3.57	0	0	31	1.0014393	-57.910896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38846	1	6.43	3.12	0	0	31	1.0012746	-57.357578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38847	1	12.72	3.37	0	0	31	1.0078793	-55.816364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38848	1	6.36	1.34	0	0	31	1.0329155	-59.429845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38849	1	6.03	1.52	0	0	31	1.0221424	-55.524406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38850	1	0	0	0	0	31	1.0181558	-55.764408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38851	1	6.23	0.95	0	0	31	1.0181323	-55.767809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38852	1	0	0	0	0	31	1.0304935	-55.166203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38853	1	4.12	0.57	0	0	31	1.0304757	-55.168466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38854	1	5.88	2.74	0	0	31	1.0373308	-55.309295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38855	1	3.33	0.87	0	0	31	1.0377674	-8.623361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38856	1	0	0	0	0	31	1.0377833	-8.621572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38857	1	9.28	1.15	0	0	31	1.0339146	-52.337391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38858	1	4.79	1.84	0	0	31	1.031503	-53.378231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38859	1	0	0	0	0	31	1.0315334	-53.375563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38860	1	4.18	2.7	0	0	31	1.0330702	-54.308215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38861	1	6.13	1.13	0	0	31	1.0369727	-50.388192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38862	1	0	0	0	11.7	31	1.0417288	-52.789025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38863	1	8.89	0.4	0	0	31	1.0417009	-52.793859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38864	1	2.4	0.61	0	0	31	1.0401519	-52.536445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38865	1	0	0	0	0	31	1.0230012	-45.691217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38866	1	4.66	1.24	0	0	31	1.0229766	-45.69401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38867	1	5.02	1.09	0	0	31	1.0380106	-52.079457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38868	1	0	0	0	0	31	1.0394863	-50.783247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38869	1	7.81	4.3	0	0	31	1.0394248	-50.78683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38870	1	8.81	1.92	0	0	31	1.0378447	-51.827735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38871	1	8.76	2.63	0	0	31	1.0300793	-64.765775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38872	1	4.98	0.91	0	0	31	1.0202662	-65.416719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38873	1	1.58	0.66	0	0	31	0.9974555	-66.311363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38874	1	0	0	0	0	31	0.9974659	-66.310538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38875	1	3.89	0.68	0	28.39	31	1.0346596	-64.377399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38876	1	5.63	1.29	0	0	31	1.0190197	-63.533301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38877	1	4.67	1.31	0	0	31	1.0319441	-62.964202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38878	1	3.49	0.9	0	0	31	1.01783	-65.122575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38879	1	3.49	0.93	0	0	31	1.0126412	-65.004399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38880	1	5.07	1.21	0	0	31	1.0114346	-65.534925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38881	1	3	1.07	0	32.28	31	1.0331955	-65.895252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38882	1	4.69	0.77	0	0	31	1.0320647	-53.851299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38883	1	0	0	0	0	31	1.0320837	-53.848608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38884	1	0	0	0	0	31	1.0412761	-53.358257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38885	1	1.04	0.29	0	0	31	1.04127	-53.358813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38886	1	6.06	1.18	0	0	31	1.0357587	-53.29919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38887	1	4.54	2.16	0	0	31	1.0304408	-53.73283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38888	1	0	0	0	0	31	1.0304783	-53.73022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38889	1	7.58	4.02	0	0	31	1.0289556	-53.961751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38890	1	6.44	2.27	0	0	31	1.0232887	-54.411897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38891	1	3.3	1.33	0	0	31	1.0332608	-34.297127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38892	1	0	0	0	0	31	1.0328974	-29.830158	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38893	1	4.09	0.22	0	0	31	1.0317303	-30.126733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38894	1	0	0	0	0	31	1.0310004	-30.316223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38895	1	0	0	0	0	31	1.0310004	-30.316223	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38896	1	0	0	0	0	31	1.0329427	-29.823725	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38897	1	4.09	1.39	0	0	31	1.0298558	-31.067964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38898	1	4.09	1.71	0	0	31	1.0300953	-29.295937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38899	1	0	0	0	0	31	1.0301202	-29.293919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38900	1	3.16	0.54	0	0	31	1.0419899	-38.767354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38901	1	3.38	0.15	0	9.98	31	1.036316	-37.161597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38902	1	1.65	1.14	0	0	31	1.0397534	-38.571106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38903	1	2.18	0.28	0	0	31	1.0344617	-39.411286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38904	1	4.16	1.26	0	0	31	1.0293351	-44.184859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38905	1	0	0	0	0	31	1.0263483	-42.781555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38906	1	4.66	2.89	0	0	31	1.0263018	-42.784141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38907	1	3.57	0.64	0	0	31	1.0282695	-43.684006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38908	1	0	0	0	0	31	1.0282852	-43.681802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38909	1	4.19	0.48	0	0	31	1.0228436	-50.072117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38910	1	7.49	2.49	0	0	31	1.0222856	-51.026536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38911	1	1.87	0.3	0	0	31	1.0302736	-44.22994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38912	1	11.81	2.27	0	0	31	1.0247795	-47.434175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38913	1	0	0	0	0	31	1.0248281	-47.427951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38914	1	11.05	3.37	0	0	31	1.0244441	-47.811218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38915	1	10.64	1.8	0	0	31	1.023804	-48.712818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38916	1	7.21	3.45	0	0	31	1.021364	-46.894864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38917	1	0	0	0	0	31	1.0244473	-46.089622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38918	1	4.59	1.14	0	0	31	1.0244233	-46.092373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38919	1	2.85	0.27	0	0	31	1.0266646	-49.45284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38920	1	2.96	0.62	0	0	31	1.0355991	0.101267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38921	1	5.69	2.66	0	0	31	1.0365265	-2.937002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38922	1	5.69	0.41	0	10.51	31	1.0382527	-3.448772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38923	1	6.01	1.97	0	0	31	1.0345893	-4.429896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38924	1	9.26	1.58	0	0	31	1.0331146	-0.126498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38925	1	10.34	3.31	0	0	31	1.0336809	-0.056438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38926	1	0	0	0	0	31	1.0326325	-0.185517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38927	1	9.26	2.79	0	0	31	1.0325769	-0.190983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38928	1	0	0	0	0	31	1.0375061	0.480106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38929	1	6.08	0.87	0	0	31	1.0374841	0.476633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38930	1	0	0	0	0	31	1.0384184	0.684696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38931	1	6.46	0.86	0	0	31	1.0383943	0.681339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38932	1	6.08	0.98	0	0	31	1.0357095	0.227501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38933	1	2.49	0.53	0	0	31	1.0345615	-45.881374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38934	1	3.03	1.45	0	18.73	31	1.0412951	-48.133561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38935	1	10.74	2.74	0	0	31	1.0292133	-43.45132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38936	1	9.58	0.86	0	0	31	1.0305453	-42.492154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38937	1	9.58	2.32	0	0	31	1.0328595	-41.830303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38938	1	14.22	4.88	0	0	31	1.0303269	-44.42988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38939	1	4.05	1.15	0	0	31	1.0319133	-41.871008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38940	1	11.41	2.48	0	0	31	1.0290203	-52.089401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38941	1	11.41	1.34	0	0	31	1.0308332	-51.837796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38942	1	0	0	0	0	31	1.0308732	-51.83072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38943	1	11.41	0.88	0	0	31	1.036342	-51.065689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38944	1	0	0	0	-18.33	31	1.0356699	-49.379522	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38945	1	0	0	0	0	31	1.0380089	-50.808312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38946	1	15.53	3.88	0	0	31	1.0355879	-49.387231	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38947	1	4.81	1.44	0	0	31	1.0246606	-53.154044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38948	1	0	0	0	0	31	1.0222258	-53.451215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38949	1	11.56	2.22	0	0	31	1.0221687	-53.45775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38950	1	3.87	0.77	0	0	31	1.0228245	-53.32673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38951	1	4.99	0.32	0	0	31	1.0300209	-56.606169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38952	1	0	0	0	0	31	1.0300361	-56.603254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38953	1	3.39	1.28	0	0	31	1.03366	-56.884662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38954	1	7.08	0.6	0	0	31	1.0322984	-51.634294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38955	1	8.37	1.63	0	0	31	1.0349679	-56.009838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38956	1	9.15	1.44	0	0	31	1.0306976	-52.310963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38957	1	0	0	0	0	31	1.0307373	-52.305983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38958	1	9.15	2.94	0	0	31	1.0274746	-55.098408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38959	1	15.27	5.56	0	0	31	1.0296499	-53.232857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38960	1	4.12	1.54	0	0	31	1.0255276	-52.635483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38961	1	0	0	0	0	31	1.0399399	-50.470126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38962	1	0	0	0	0	31	1.0399399	-50.470126	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38963	1	0	0	0	0	31	1.0399399	-50.470126	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38964	1	0	0	0	0	31	1.0399399	-50.470126	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38965	1	0	0	0	0	31	1.0399591	-50.467242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38966	1	5.4	0.53	0	0	31	1.0399217	-50.47347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38967	1	0	0	0	0	31	1.0351253	-3.908578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38968	1	2.36	0.79	0	0	31	1.0351111	-3.909801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38969	1	0	0	0	0	31	1.037011	-5.504303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38970	1	0	0	0	0	31	1.037011	-5.504303	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38971	1	0	0	0	0	31	1.037011	-5.504303	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38972	1	0	0	0	0	31	1.037011	-5.504303	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38973	1	9.15	3.06	0	0	31	1.0369553	-5.509469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38974	1	0	0	0	0	31	1.0370635	-5.499634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38975	1	0	0	0	-44.83	31	1.0352243	-4.146359	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38976	1	0	0	0	0	31	1.03765	-5.140761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38977	1	10.5	1.89	0	0	31	1.035181	-4.152728	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38978	1	11.85	7.67	0	0	31	1.0373062	-5.489087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38979	1	2.99	0.56	0	0	31	1.0344183	-5.166914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38980	1	2.16	1.12	0	0	31	1.0381278	-5.573854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38981	1	6.82	4.48	0	0	31	1.0376392	-5.838574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38982	1	3.42	1.38	0	0	31	1.0352644	-6.004783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38983	1	4.6	2.35	0	0	31	1.0333627	-48.621112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38984	1	11.74	0.62	0	0	31	1.0342306	-56.987572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38985	1	18.55	5.28	0	0	31	1.0203449	-51.159113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38986	1	0	0	0	0	31	1.0399616	-47.757616	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38987	1	0	0	0	0	31	1.043417	-48.507621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38988	1	18.55	4.75	0	0	31	1.0398548	-47.768582	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38989	1	18.55	7.02	0	0	31	1.0199553	-51.04638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38990	1	0	0	0	0	31	1.0242244	-50.220147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38991	1	18.55	4.58	0	0	31	1.0241374	-50.230227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38992	1	6.04	1.69	0	0	31	1.0229013	-52.421494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38993	1	6.04	1.83	0	0	31	1.0243698	-52.663035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38994	1	0	0	0	0	31	1.0226091	-52.51315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38995	1	6.04	1.82	0	0	31	1.0225758	-52.516878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38996	1	12.05	2.56	0	0	31	1.0347591	-49.308889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38997	1	0	0	0	0	31	1.0348185	-49.302384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38998	1	0	0	0	0	31	1.0089718	-46.403211	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38999	1	12.05	7.26	0	0	31	1.0360594	-48.981665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39000	1	0	0	0	0	31	1.0092584	-46.357342	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39001	1	12.05	0.42	0	0	31	1.0206625	-47.708097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39002	1	14.1	2.11	0	0	31	1.0201663	-47.626715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39003	1	5.8	2.88	0	0	31	1.0317776	-51.085929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39004	1	5.8	2.04	0	18.39	31	1.035075	-51.275931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39005	1	0	0	0	0	31	1.0323746	-51.312685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39006	1	5.8	2.14	0	0	31	1.0323371	-51.315901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39007	1	0	0	0	0	31	1.0246297	-49.48997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39008	1	8.89	2.14	0	0	31	1.0245831	-49.495304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39009	1	0	0	0	0	31	1.0315326	-51.859254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39010	1	2.79	0.94	0	0	31	1.0315147	-51.860814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39011	1	5.57	2.19	0	0	31	1.0260884	-51.363259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39012	1	0	0	0	0	31	1.027743	-54.960445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39013	1	5.63	0.78	0	0	31	1.0277197	-54.963719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39014	1	3.64	1.21	0	0	31	1.0237913	-55.70284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39015	1	16.42	5.88	0	0	31	1.0194164	-53.385492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39016	1	6.54	0.96	0	0	31	1.0213219	-52.972446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39017	1	0	0	0	0	31	1.0242103	-52.403681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39018	1	0.92	0.18	0	0	31	1.0239659	-52.449971	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39019	1	6.54	2.54	0	0	31	1.0224832	-52.628722	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39020	1	0	0	0	0	31	1.0240865	-52.420622	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39021	1	0	0	0	0	31	1.0242591	-52.399936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39022	1	0	0	0	0	31	1.0242103	-52.403681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39023	1	0	0	0	0	31	1.0362601	-56.819085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39024	1	6.92	2.92	0	0	31	1.0362095	-56.822744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39025	1	9.8	0.92	0	0	31	1.031145	-56.869543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39026	1	7.51	1.03	0	0	31	1.0374198	-55.704722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39027	1	9.19	3.35	0	0	31	1.0251404	-54.846657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39028	1	2.74	0.89	0	0	31	1.0384112	-47.138796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39029	1	0	0	0	0	31	1.0384278	-47.137357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39030	1	0	0	0	0	31	1.0383685	-47.111611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39031	1	2.74	0.84	0	0	31	1.0383537	-47.112968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39032	1	0.35	0.05	0	0	31	1.03249	-51.615556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39033	1	2.74	1.34	0	0	31	1.0324676	-51.617123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39034	1	1.58	0.37	0	0	31	1.0335236	-48.912496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39035	1	1.58	0.18	0	0	31	1.0389339	-47.050537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39036	1	0	0	0	0	31	1.0389398	-47.049592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39037	1	8.37	2.73	0	0	31	1.0084304	-54.985331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39038	1	16.75	5.1	0	0	31	1.0323784	-45.052506	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39039	1	4.25	1.13	0	0	31	1.0120083	-54.138021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39040	1	0	0	0	0	31	1.0130494	-53.074621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39041	1	2.77	0.33	0	0	31	1.0130384	-53.076314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39042	1	0	0	0	29.31	31	1.040244	-48.148897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39043	1	5.22	2.21	0	0	31	1.0402086	-48.151441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39044	1	11.92	1.77	0	0	31	1.0355902	-41.443734	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39045	1	12.52	7.62	0	0	31	1.0311236	-48.343891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39046	1	0	0	0	0	31	1.0283996	-48.819722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39047	1	11.79	3.63	0	0	31	1.0283272	-48.826731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39048	1	18.55	2.81	0	0	31	1.0282542	-49.205517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39049	1	11.79	3.13	0	0	31	1.0261676	-49.271831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39050	1	23.39	11.67	0	0	31	1.0192315	-52.084602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39051	1	23.39	8.89	0	0	31	1.0191748	-50.726645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39052	1	23.39	6.36	0	0	31	1.0213729	-50.066463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39053	1	0	0	0	0	31	1.0204324	-50.762362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39054	1	23.39	2.15	0	0	31	1.0203564	-50.775964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39055	1	5.4	0.89	0	0	31	1.0109166	-55.999612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39056	1	4.55	0.16	0	0	31	1.0312538	-55.809238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39057	1	0	0	0	0	31	1.0123625	-55.994153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39058	1	5.4	1.65	0	0	31	1.0123292	-55.997344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39059	1	0	0	0	0	31	1.0164168	-51.909796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39060	1	27.47	8.17	0	0	31	1.0162561	-51.925041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39061	1	6.76	2.61	0	0	31	1.0342911	-48.692451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39062	1	6.76	1.22	0	0	31	1.0315931	-48.904337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39063	1	4.53	1.38	0	0	31	1.0097532	-54.648409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39064	1	4.53	1.39	0	0	31	1.0241318	-55.478723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39065	1	6.58	1.93	0	0	31	1.0203314	-55.428448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39066	1	6.33	1.22	0	0	31	1.0335513	-55.366759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39067	1	0	0	0	0	31	1.0335784	-55.362907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39068	1	6.53	3.08	0	21.23	31	1.0379383	-55.218927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39069	1	4.86	0.59	0	0	31	1.0333929	-40.262672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39070	1	4.86	1.72	0	0	31	1.0179856	-55.256658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39071	1	5.88	2.24	0	0	31	1.0371281	-38.452987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39072	1	1.48	0.56	0	0	31	1.0137531	-54.636576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39073	1	1.76	0.1	0	0	31	1.0137481	-54.637604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39074	1	3.81	1.13	0	0	31	1.0361644	-47.234182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39075	1	0	0	0	0	31	1.0301592	-45.558979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39076	1	7.32	3.51	0	0	31	1.030107	-45.562733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39077	1	6.26	4.46	0	0	31	1.029525	-44.046841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39078	1	0	0	0	9.68	31	1.0410591	-53.198876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39079	1	3.51	0.54	0	0	31	1.0410444	-53.200739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39080	1	6.63	1.75	0	0	31	1.0338809	-52.172661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39081	1	5.89	2.42	0	0	31	1.038127	-53.299368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39082	1	0	0	0	0	31	1.0367195	-53.194495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39083	1	5.01	1.07	0	0	31	1.036698	-53.197235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39084	1	8.09	0.33	0	0	31	1.0384807	-49.862004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39085	1	8.74	0.8	0	0	31	1.0396176	-50.430047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39086	1	0	0	0	-74.92	31	1.0356212	-48.497346	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39087	1	0	0	0	0	31	1.0384718	-49.388765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39088	1	1.91	0.28	0	0	31	1.0376385	-49.832342	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39089	1	0	0	0	0	31	1.0387751	-49.465414	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39090	1	8.09	0.37	0	0	31	1.035601	-48.502227	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39091	1	3.34	1.4	0	0	31	1.0350841	-5.585403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39092	1	1.83	0.44	0	0	31	1.0406637	-4.746057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39093	1	0	0	0	0	31	1.040672	-4.745037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39094	1	2.18	0.62	0	0	31	1.0447019	-1.749254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39095	1	4.64	0.39	0	0	31	1.0431467	-3.030866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39096	1	3.08	0.86	0	0	31	1.0359365	-52.4699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39097	1	0	0	0	0	31	1.0370089	-47.247585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39098	1	14.24	1.94	0	0	31	1.0369545	-47.255575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39099	1	16.04	3.83	0	0	31	1.0353863	-48.327899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39100	1	0	0	0	0	31	1.0354637	-48.318945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39101	1	11.07	1.89	0	0	31	1.0366753	-47.498212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39102	1	0	0	0	0	31	1.0393432	-46.846811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39103	1	11.07	0.65	0	0	31	1.0393061	-46.852611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39104	1	1.27	0.28	0	0	31	1.0397154	-47.127121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39105	1	0	0	0	0	31	1.0397218	-47.126468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39106	1	3.91	0.54	0	0	31	1.0391663	-47.841752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39107	1	3.51	1.25	0	0	31	1.038592	-47.73281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39108	1	4.09	1.07	0	0	31	1.0396197	-47.395211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39109	1	4.09	1.57	0	0	31	1.0384103	-47.645537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39110	1	6.05	0.25	0	0	31	1.0367544	-51.190677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39111	1	7.04	0.76	0	0	31	1.0356641	-51.37108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39112	1	0	0	0	4.77	31	1.0350375	-51.455444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39113	1	8.06	2.06	0	0	31	1.0349986	-51.459543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39114	1	0	0	0	0	31	1.0355955	-50.473639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39115	1	3.55	0.7	0	0	31	1.0355779	-50.475618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39116	1	7.1	4.57	0	0	31	1.032051	-51.127898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39117	1	6.14	3.22	0	0	31	1.0339261	-50.739733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39118	1	0	0	0	0	31	1.0339723	-50.736584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39119	1	3.07	0.47	0	10.73	31	1.0418314	-50.724822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39120	1	5.63	0.45	0	0	31	0.9992233	-56.992434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39121	1	0	0	0	0	31	1.0019024	-57.512226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39122	1	5.63	1.28	0	0	31	1.0018733	-57.515673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39123	1	0	0	0	0	31	1.0257242	-54.378964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39124	1	15.27	4.31	0	0	31	1.0256335	-54.387786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39125	1	0	0	0	0	31	1.0266926	-51.554538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39126	1	15.27	5.82	0	0	31	1.0265868	-51.56263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39127	1	15.27	0.86	0	0	31	1.0248843	-51.350459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39128	1	15.27	3.44	0	0	31	1.0259044	-52.060196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39129	1	17.09	5.67	0	0	31	1.0033935	-54.427406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39130	1	0	0	0	0	31	1.0283985	-50.131697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39131	1	17.09	7.06	0	0	31	1.0282856	-50.141337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39132	1	17.09	1.66	0	0	31	1.0269876	-50.456983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39133	1	17.36	3.25	0	0	31	1.033662	-50.017685	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39134	1	0	0	0	0	31	1.0337332	-50.007707	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39135	1	9.78	1.72	0	0	31	1.0229157	-56.131844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39136	1	0	0	0	0	31	1.0253283	-51.016161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39137	1	9.78	3.6	0	0	31	1.0252702	-51.021233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39138	1	9.78	2.64	0	0	31	1.0246875	-53.798361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39139	1	23.41	3.1	0	0	31	1.0212193	-53.344858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39140	1	0	0	0	0	31	1.0213049	-53.330097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39141	1	0	0	0	0	31	1.0323118	-52.574242	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39142	1	0	0	0	0	31	1.0214935	-59.543012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39143	1	0	0	0	0	31	1.0221228	-63.487556	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39144	1	0	0	0	0	31	1.0221228	-63.487556	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39145	1	26.69	2.26	0	0	31	1.032216	-52.590838	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39146	1	0	0	0	0	31	0.9976558	-56.612615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39147	1	0	0	0	0	31	0.9976558	-56.612615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39148	1	0	0	0	0	31	0.9976558	-56.612615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39149	1	0	0	0	0	31	0.9976558	-56.612615	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39150	1	0	0	0	0	31	0.9978193	-56.59579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39151	1	26.52	8.52	0	0	31	0.9974998	-56.628647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39152	1	23.14	6.5	0	0	31	1.0206938	-53.881081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39153	1	9.43	0.94	0	0	31	1.0279419	-54.784831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39154	1	11.69	2.54	0	43.72	31	1.0372721	-55.994121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39155	1	9.43	2.14	0	0	31	1.0358341	-56.388557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39156	1	5.93	1.38	0	0	31	1.033584	-57.181646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39157	1	9.78	2.54	0	0	31	1.0332542	-57.719893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39158	1	4.15	0.91	0	0	31	1.023706	-62.983459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39159	1	0	0	0	0	31	1.0339509	-62.804078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39160	1	6.04	1.74	0	0	31	1.0339165	-62.807286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39161	1	8.9	0.77	0	0	31	1.0290492	-63.135084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39162	1	0	0	0	0	31	1.025441	-60.112127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39163	1	5.27	0.07	0	0	31	1.0254293	-60.115045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39164	1	3.21	0.96	0	0	31	1.0287524	-58.542446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39165	1	1.09	0.43	0	0	31	1.0282948	-63.387857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39166	1	3.62	0.83	0	0	31	1.028276	-63.390078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39167	1	7.23	1.44	0	0	31	1.0281106	-63.530417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39168	1	8.3	4.56	0	0	31	1.0226263	-61.513668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39169	1	4.35	1.81	0	0	31	1.0209844	-63.703144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39170	1	4.35	1.74	0	0	31	1.0202678	-64.316908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39171	1	5.11	1.35	0	0	31	1.0315165	-61.697265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39172	1	0	0	0	4.28	31	1.0354987	-13.276667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39173	1	4.26	1.11	0	0	31	1.0354757	-13.278965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39174	1	3.4	2.48	0	0	31	1.0299744	-54.66017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39175	1	9.44	2.93	0	0	31	1.0135689	-64.427417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39176	1	9.44	2.6	0	0	31	1.0128999	-64.683446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39177	1	10.64	2.69	0	0	31	1.0136072	-63.671925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39178	1	3.56	2.11	0	0	31	1.022595	-65.573839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39179	1	13.07	2.88	0	0	31	0.9992305	-61.596878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39180	1	7.44	0.8	0	0	31	0.9969923	-63.681189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39181	1	0	0	0	0	31	1.0321649	-53.216744	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39182	1	13.89	2.24	0	0	31	1.0321109	-53.224396	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39183	2	0	0	0	0	31	1.0476769	0.514414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39184	1	0	0	0	0	31	1.047668	0.511578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39185	1	0	0	0	0	31	1.0391589	-64.001685	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39186	2	0	0	0	0	31	1.04	-63.906875	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39187	2	0	0	0	0	31	1.04	-63.906875	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39188	1	0	0	0	0	31	1.0391881	-63.998856	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39189	2	0	0	0	0	31	1.0414628	-63.748864	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39190	2	0	0	0	0	31	1.0413924	-63.752313	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39191	1	0	0	0	0	31	1.0390541	-64.009373	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39192	1	0	0	0	0	31	1.0391589	-64.001685	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39193	1	0	0	0	0	31	1.0405859	-47.519849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39194	2	0	0	0	0	31	1.0405859	-47.519849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39195	2	0	0	0	0	31	1.0405859	-47.519849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39196	2	0	0	0	0	31	1.0405578	-47.432676	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39197	2	0	0	0	0	31	1.040579	-47.490332	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39198	2	0	0	0	0	31	1.0405859	-47.519849	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39199	2	0	0	0	0	31	1.0405768	-47.492496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39200	2	0	0	0	0	31	1.0405682	-47.456932	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39201	2	0	0	0	0	31	1.0405689	-47.453236	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39202	2	0	0	0	0	31	1.0405859	-47.519849	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39203	1	0	0	0	0	31	1.0405789	-47.522401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39204	1	0	0	0	0	31	1.0405859	-47.519849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39205	1	1.33	0.24	0	0	31	1.0406847	-48.802243	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39206	2	0	0	0	0	31	1.031	-47.291483	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39207	1	1.04	0.21	0	0	31	1.0403769	-48.863739	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39208	1	0	0	0	0	31	1.0421443	-45.334565	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39209	1	0	0	0	0	31	1.0360456	-47.682681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39210	2	0	0	0	0	31	1.0501803	-43.805977	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39211	2	0	0	0	0	31	1.0479413	-44.036299	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39212	2	0	0	0	0	31	1.0472438	-43.411059	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39213	1	0.72	0.3	0	0	31	1.0421399	-45.334927	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39214	1	0	0	0	0	31	1.0423447	-45.213385	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39215	2	0	0	0	0	31	1.0435054	-36.260154	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39216	2	0	0	0	0	31	1.044	-36.207833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39217	2	0	0	0	0	31	1.0434098	-35.970728	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39218	2	0	0	0	0	31	1.0434098	-35.970728	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39219	1	0	0	0	0	31	1.0435055	-36.246624	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39220	1	0	0	0	0	31	1.0434161	-36.272941	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39221	1	0	0	0	0	31	1.0435054	-36.260154	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39222	2	0	0	0	0	31	1.0443498	-51.058756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39223	1	0	0	0	0	31	1.0443359	-51.062072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39224	1	1.98	0.65	0	0	31	1.0287133	-45.940516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39225	2	0	0	0	0	31	1.0606472	-45.394559	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39226	1	0	0	0	0	31	1.0285624	-45.950276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39227	1	0	0	0	0	31	1.0303446	-43.189014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39228	2	0	0	0	0	31	1.0249534	-43.077616	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39229	1	1.23	0.05	0	0	31	1.0303409	-43.189704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39230	1	0	0	0	0	31	1.0303206	-43.190277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39231	1	0	0	0	0	31	1.0465399	0.063811	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39232	1	0	0	0	0	31	1.0475639	-0.552304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39233	2	0	0	0	0	31	1.0428238	1.946044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39234	2	0	0	0	0	31	1.0448931	0.949676	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39235	1	1.39	0.31	0	0	31	1.0465333	0.063089	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39236	1	0	0	0	0	31	1.04653	0.050887	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39237	2	0	0	0	0	31	1.0382531	-6.862348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39238	1	0.04	0.01	0	0	31	1.0382529	-6.86237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39239	2	0	0	0	0	31	1.0390728	-52.50773	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39240	1	3.16	0.36	0	0	31	1.0389727	-52.514229	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39241	1	0	0	0	0	31	1.0426862	-48.590468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39242	2	0	0	0	0	31	1.0426811	-48.571643	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39243	2	0	0	0	0	31	1.0426864	-48.591072	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39244	1	0	0	0	0	31	1.0426864	-48.591072	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39245	2	0	0	0	0	31	1.0426729	-48.547802	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39246	2	0	0	0	0	31	1.0426683	-48.524582	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39247	1	0	0	0	0	31	1.0426824	-48.591919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39248	1	0	0	0	0	31	1.0426862	-48.590468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39249	1	1.64	0.67	0	0	31	1.041942	-49.241617	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39250	2	0	0	0	0	31	1.0495	-46.605627	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39251	1	1.64	0.67	0	0	31	1.0415886	-49.30832	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39252	2	0.98	0.31	0	0	31	1.0386175	-53.976337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39253	1	0	0	0	0	31	1.0385346	-53.987605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39254	2	0	0	0	0	31	1.0332498	-57.199787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39255	1	2.43	1.17	0	0	31	1.0332314	-57.200904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39256	2	6.28	1.73	0	0	31	1.0409529	-49.932557	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39257	1	0	0	0	0	31	1.0409533	-49.975571	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39258	1	0	0	0	0	31	1.038	-30.322102	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39259	2	0	0	0	0	31	1.049323	-25.695823	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39260	2	0	0	0	0	31	1.038	-30.322102	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39261	2	0	0	0	0	31	1.0500739	-26.01949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39262	2	0	0	0	0	31	1.038	-30.322102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39263	2	0	0	0	0	31	1.0526236	-23.361057	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39264	2	0	0	0	0	31	1.0495848	-25.633618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39265	1	0	0	0	0	31	1.0360429	-31.174819	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39266	1	0	0	0	0	31	1.038	-30.322102	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39267	2	0	0	0	0	31	1.0412608	-51.567804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39268	1	0	0	0	0	31	1.0412565	-51.569069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39269	1	0	0	0	0	31	1.0499939	-46.472575	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39270	1	0	0	0	0	31	1.0434111	-47.000133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39271	2	0	0	0	0	31	1.04318	-46.82619	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39272	2	0	0	0	0	31	1.04318	-46.82619	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39273	1	0	0	0	0	31	1.0434628	-47.014739	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39274	2	0	0	0	0	31	1.0426031	-46.501386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39275	2	0	0	0	0	31	1.0429854	-46.727601	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39276	1	0	0	0	0	31	1.0501422	-46.464526	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39277	1	0	0	0	0	31	1.0499939	-46.472575	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39278	1	0	0	0	-14.37	31	1.0441173	-5.279036	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39279	1	0	0	0	0	31	1.0459608	-6.973852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39280	1	6.17	0.95	0	0	31	1.0401468	-7.548884	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39281	1	0	0	0	0	31	1.0447478	-6.193726	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39282	2	0	0	0	0	31	1.003378	-6.155729	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39283	1	0	0	0	0	31	1.0443721	-5.247625	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39284	1	0	0	0	0	31	1.0441173	-5.279036	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39285	1	0	0	0	0	31	1.0398469	-10.660483	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39286	2	0	0	0	0	31	1.0359423	-12.282116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39287	1	0	0	0	0	31	1.0400427	-10.627239	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39288	1	0	0	0	0	31	1.0398469	-10.660483	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39289	2	0	0	0	0	31	1.039	-46.431216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39290	1	0	0	0	0	31	1.0389409	-46.473068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39291	1	0	0	0	0	31	1.0420831	-48.177813	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39292	2	0	0	0	0	31	1.0442637	-47.885354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39293	2	0	0	0	0	31	1.0442792	-47.885091	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39294	1	4	1.03	0	0	31	1.0420619	-48.18015	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39295	1	0	0	0	0	31	1.0420712	-48.1783	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39296	2	0	0	0	0	31	1.0338735	-57.732469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39297	1	0	0	0	0	31	1.0338735	-57.732469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39298	2	0	0	0	0	31	1.0244238	-50.219989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39299	1	0	0	0	0	31	1.0243855	-50.222964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39300	2	0	0	0	0	31	1.0407342	-36.459539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39301	1	11.16	3.68	0	0	31	1.0406817	-36.472639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39302	1	2.7	0.17	0	0	31	1.0437808	-51.064118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39303	2	0	0	0	0	31	1.0437486	-50.966539	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39304	2	0	0	0	0	31	1.0437522	-50.966433	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39305	1	0	0	0	0	31	1.0437788	-51.066091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39306	1	0	0	0	0	31	1.0437808	-51.064118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39307	2	0	0	0	0	31	1.0350327	-54.092204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39308	1	4.83	1.13	0	0	31	1.0349795	-54.095875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39309	1	0	0	0	0	31	1.048507	0.847593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39310	2	0	0	0	0	31	1.0484772	0.982735	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39311	2	0	0	0	0	31	1.0484772	0.982735	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39312	1	0	0	0	0	31	1.0485076	0.859218	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39313	1	0.22	0.04	0	0	31	1.0485061	0.847471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39314	1	0	0	0	44.4	31	1.0376468	-33.830328	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39315	1	0	0	0	0	31	1.0430669	-36.382623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39316	2	0	0	0	0	31	1.0420001	-32.395419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39317	1	10.13	4.21	0	0	31	1.0375747	-33.836091	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39318	1	0	0	0	0	31	1.0369668	-33.838606	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39319	1	0	0	0	0	31	1.0164554	-52.251943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39320	2	0	0	0	0	31	1.0176419	-52.131852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39321	2	0	0	0	0	31	1.0176419	-52.131852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39322	1	0	0	0	0	31	1.0162051	-52.277374	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39323	1	0	0	0	0	31	1.0163538	-52.259566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39324	1	0	0	0	0	31	1.0164554	-52.251943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39325	1	0	0	0	0	31	1.0409727	-49.996422	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39326	2	0	0	0	0	31	1.045	-47.445857	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39327	2	0	0	0	0	31	1.0409727	-49.996422	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39328	1	0	0	0	0	31	1.0407961	-50.031299	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39329	1	0	0	0	0	31	1.0409727	-49.996422	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39330	1	0	0	0	0	31	1.0400795	-5.981798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39331	2	0	0	0	0	31	1.0160558	-5.802894	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39332	2	0	0	0	0	31	1.0153715	-5.89476	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39333	1	0	0	0	0	31	1.0400319	-5.985618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39334	1	0	0	0	0	31	1.0400795	-5.981798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39335	1	0	0	0	0	31	1.0191653	-41.451559	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39336	1	0	0	0	0	31	1.0281372	-43.289164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39337	1	0	0	0	0	31	1.0334292	-44.270094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39338	1	0	0	0	0	31	1.0334292	-44.270094	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39339	2	0	0	0	0	31	1.0295043	-43.110043	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39340	2	0	0	0	0	31	1.0295043	-43.110043	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39341	1	0	0	0	0	31	1.0283572	-43.260205	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39342	2	0	0	0	0	31	1.0191653	-41.451559	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39343	1	0	0	0	0	31	1.0191101	-41.411295	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39344	1	4.04	0.29	0	0	31	1.0191527	-41.45416	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39345	1	0	0	0	0	31	1.0451169	-45.462596	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39346	1	0	0	0	0	31	1.0419347	-46.867709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39347	2	0	0	0	0	31	1.010322	-42.114801	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39348	2	0	0	0	0	31	1.012014	-41.919348	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39349	2	0	0	0	0	31	1.0104376	-42.141493	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39350	2	0	0	0	0	31	1.0097849	-38.763895	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39351	1	0	0	0	0	31	1.0417376	-45.702647	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39352	1	0	0	0	0	31	1.0451169	-45.462596	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39353	1	0	0	0	0	31	1.0433771	-57.307238	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39354	1	0	0	0	0	31	1.0377536	-59.129507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39355	2	0	0	0	0	31	1.0375305	-62.489213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39356	1	0	0	0	0	31	1.0377536	-59.129507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39357	1	4.84	1.9	0	0	31	1.0377221	-59.13199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39358	2	3.11	0.68	0	0	31	1.044	-54.334078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39359	1	0	0	0	0	31	1.0437584	-54.375052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39360	1	0	0	0	0	31	1.0405315	0.326625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39361	2	0	0	0	0	31	1.04	0.781007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39362	2	0	0	0	0	31	1.0406003	0.305508	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39363	1	0	0	0	0	31	1.0406003	0.305508	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39364	2	0	0	0	0	31	1.0456468	0.885738	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39365	1	0	0	0	0	31	1.0403185	0.299907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39366	1	0	0	0	0	31	1.0405315	0.326625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39367	1	0	0	0	0	31	1.0421234	-1.108778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39368	2	0	0	0	0	31	1.0421052	-1.019699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39369	2	0	0	0	0	31	1.0421052	-1.019699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39370	1	0	0	0	0	31	1.0421251	-1.106125	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39371	1	0	0	0	0	31	1.0421131	-1.111353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39372	1	0	0	0	0	31	1.0421234	-1.108778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39373	1	0	0	0	0	31	1.0374141	-14.879321	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39374	1	0	0	0	0	31	1.0361886	-14.825995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39375	2	0	0	0	0	31	1.0373407	-14.939629	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39376	2	0	0	0	0	31	1.04	-13.745628	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39377	1	0	0	0	0	31	1.0373407	-14.939629	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39378	1	0	0	0	0	31	1.0373404	-14.895922	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39379	1	0	0	0	0	31	1.0374141	-14.879321	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39380	1	0	0	0	0	31	1.0336452	-55.69069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39381	2	0	0	0	0	31	1.0336452	-55.69069	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39382	2	0	0	0	0	31	1.0336452	-55.69069	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39383	1	0	0	0	0	31	1.0336452	-55.69069	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39384	2	0	0	0	0	31	1.0336452	-55.69069	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39385	2	0	0	0	0	31	1.0336452	-55.69069	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39386	1	0	0	0	0	31	1.0336452	-55.69069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39387	1	0	0	0	0	31	1.0336452	-55.69069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39388	2	0	0	0	0	31	1.04	-5.950642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39389	1	0	0	0	0	31	1.0399877	-5.955163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39390	1	0	0	0	8.68	31	1.0343153	-54.212136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39391	2	0	0	0	0	31	1.0353266	-54.081225	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39392	2	0	0	0	0	31	1.0357871	-54.018771	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39393	1	0	0	0	0	31	1.0341566	-54.215785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39394	1	0	0	0	0	31	1.0343153	-54.212136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39395	2	0	0	0	0	31	1.0399734	0.916174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39396	1	0	0	0	0	31	1.0398904	0.909014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39397	1	0	0	0	0	31	1.0400714	-46.681624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39398	2	0	0	0	0	31	1.0405	-46.065258	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39399	2	0	0	0	0	31	1.0405	-46.28123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39400	1	0	0	0	0	31	1.0399533	-46.711118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39401	1	0	0	0	0	31	1.0400714	-46.681624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39402	1	0	0	0	0	31	1.046	-45.060598	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39403	2	0	0	0	0	31	1.063	-41.449584	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39404	2	0	0	0	0	31	1.069855	-40.726258	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39405	1	0	0	0	0	31	1.0445554	-45.217115	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39406	1	0	0	0	0	31	1.046	-45.060598	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39407	1	0	0	0	0	31	1.0308604	-44.503834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39408	2	0	0	0	0	31	1.0315453	-44.417327	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39409	2	0	0	0	0	31	1.0315453	-44.417327	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39410	1	0	0	0	0	31	1.0308574	-44.507015	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39411	1	0	0	0	0	31	1.0307543	-44.513503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39412	1	0	0	0	0	31	1.0513656	-52.152897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39413	2	0	0	0	0	31	1	-50.38007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39414	1	0	0	0	0	31	1.0509845	-52.206781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39415	1	0	0	0	-58.45	31	1.0364484	-50.800972	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39416	1	0	0	0	0	31	1.0399381	-52.941809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39417	2	0	0	0	0	31	1.00479	-49.303653	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39418	1	0	0	0	0	31	1.0369629	-50.772263	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39419	1	0	0	0	0	31	1.0364484	-50.800972	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39420	1	0	0	0	-145.53	31	1.0384429	6.498506	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39421	2	0	0	0	0	31	1.0475	9.453955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39422	2	0	0	0	0	31	1.0475	8.668707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39423	2	0	0	0	0	31	1.0475	9.933247	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39424	2	0	0	0	0	31	1.0475	9.221037	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39425	2	0	0	0	0	31	1.0475	10.018865	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39426	1	0	0	0	0	31	1.0384352	6.225714	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39427	1	0	0	0	0	31	1.0384429	6.498506	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39428	2	0	0	0	0	31	1.0386007	-5.577331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39429	1	0	0	0	0	31	1.0385518	-5.581308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39430	1	0	0	0	0	31	1.0436681	-52.848007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39431	2	0	0	0	0	31	1.0436681	-52.848007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39432	2	0	0	0	0	31	1.0436681	-52.848007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39433	2	0	0	0	0	31	1.0436681	-52.848007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39434	1	0	0	0	0	31	1.0436681	-52.848007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39435	1	0	0	0	0	31	1.0436681	-52.848007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39436	2	0	0	0	0	31	1.0405904	-4.07829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39437	1	0	0	0	0	31	1.0405656	-4.08728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39438	1	0	0	0	0	31	1.0345636	-57.798237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39439	2	0	0	0	0	31	1.0345636	-57.798237	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39440	1	0	0	0	0	31	1.0345636	-57.798237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39441	2	0	0	0	0	31	1.0420001	-46.551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39442	1	0	0	0	0	31	1.0419215	-46.561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39443	2	0	0	0	0	31	1.038	-38.254733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39444	1	0	0	0	0	31	1.0379668	-38.257805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39445	1	0	0	0	0	31	1.0333103	-55.610539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39446	2	0	0	0	0	31	1.0333103	-55.610539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39447	2	0	0	0	0	31	1.0333103	-55.610539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39448	1	0	0	0	0	31	1.0333103	-55.610539	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39449	2	0	0	0	0	31	1.0333103	-55.610539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39450	2	0	0	0	0	31	1.0333103	-55.610539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39451	1	0	0	0	0	31	1.0333103	-55.610539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39452	1	0	0	0	0	31	1.0333103	-55.610539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39453	1	0	0	0	0	31	1.0411804	-1.320622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39454	2	0	0	0	0	31	1.0411729	-1.263188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39455	2	0	0	0	0	31	1.041186	-1.318265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39456	1	0	0	0	0	31	1.041186	-1.318265	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39457	1	0	0	0	0	31	1.0411624	-1.325462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39458	2	0	0	0	0	31	1.039	-38.272219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39459	1	0	0	0	0	31	1.0389672	-38.276462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39460	2	0	0	0	0	31	1.0381271	-33.090212	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39461	1	0	0	0	0	31	1.0380429	-39.513988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39462	1	0	0	0	0	31	1.0374289	-38.82754	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39463	1	0	0	0	0	31	1.0374289	-38.82754	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39464	1	0	0	0	0	31	1.0375361	-33.052928	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39465	1	0	0	0	0	31	1.0381271	-33.090212	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39466	1	0	0	0	0	31	1.0392425	-7.649177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39467	2	0	0	0	0	31	1.0392425	-7.649177	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39468	1	0	0	0	0	31	1.0392425	-7.649177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39469	2	0	0	0	0	31	1.0364107	-50.873902	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39470	1	0	0	0	0	31	1.0341887	-53.817852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39471	1	0	0	0	0	31	1.0342623	-55.882675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39472	1	0	0	0	0	31	1.0342623	-55.882675	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39473	1	0	0	0	-8.74	31	1.0366035	-50.816666	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39474	1	0	0	0	0	31	1.0364107	-50.873902	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39475	2	0	0	0	0	31	1.0462995	-50.560503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39476	1	0	0	0	0	31	1.0462865	-50.564915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39477	1	0	0	0	15.54	31	1.0432216	-48.77178	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39478	1	0	0	0	0	31	1.0487352	-51.154295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39479	2	0	0	0	0	31	1.048	-47.296989	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39480	1	0	0	0	0	31	1.043248	-48.772312	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39481	1	0	0	0	0	31	1.0432216	-48.77178	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39482	2	0	0	0	0	31	1.0347785	-49.612343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39483	1	0	0	0	0	31	1.0347461	-49.615169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39484	1	0	0	0	0	31	1.040734	-46.640033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39485	2	0	0	0	0	31	1.0470001	-45.900209	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39486	1	0	0	0	0	31	1.0406978	-46.652109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39487	1	0	0	0	0	31	1.040734	-46.640033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39488	1	0	0	0	0	31	1.0349214	-57.954768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39489	2	0	0	0	0	31	1.035	-57.919199	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39490	2	0	0	0	0	31	1.0345018	-57.694428	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39491	2	0	0	0	0	31	1.0345822	-57.743013	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39492	2	0	0	0	0	31	1.0349214	-57.954768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39493	2	0	0	0	0	31	1.0348009	-57.877648	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39494	1	0	0	0	0	31	1.0349022	-57.964152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39495	1	0	0	0	0	31	1.0349214	-57.954768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39496	1	0	0	0	-383.67	31	1.035	-45.538134	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39497	1	0	0	0	0	31	1.0412969	-46.372374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39498	2	0	0	0	0	31	1.0456876	-42.142854	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39499	2	0	0	0	0	31	1.035	-45.538134	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39500	1	0	0	0	0	31	1.0369721	-45.796536	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39501	1	0	0	0	0	31	1.035	-45.538134	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39502	2	0	0	0	0	31	1.0308182	-27.190888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39503	2	0	0	0	0	31	1.0312493	-27.143713	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39504	2	0	0	0	0	31	1.0312493	-27.143713	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39505	1	0	0	0	0	31	1.0307358	-27.19992	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39506	1	0	0	0	0	31	1.0307776	-27.193547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39507	1	0	0	0	0	31	1.0308182	-27.190888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39508	1	0	0	0	0	31	1.0423601	-45.551269	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39509	1	0	0	0	0	31	1.0402113	-46.715013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39510	2	0	0	0	0	31	1.038	-42.857443	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39511	2	0	0	0	0	31	1.039216	-45.992072	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39512	2	0	0	0	0	31	1.0420001	-44.287999	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39513	1	0	0	0	0	31	1.0422963	-45.604891	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39514	1	0	0	0	0	31	1.0423601	-45.551269	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39515	1	0	0	0	0	31	1.0422672	-46.778053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39516	2	0	0	0	0	31	1.0495	-43.70082	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39517	2	0	0	0	0	31	1.0495	-43.925343	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39518	1	0	0	0	0	31	1.0412336	-46.962118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39519	1	0	0	0	0	31	1.0422672	-46.778053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39520	1	0	0	0	0	31	1.0398652	-7.593318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39521	2	0	0	0	0	31	1.018	-7.083274	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39522	1	0	0	0	0	31	1.0397628	-7.602484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39523	1	0	0	0	0	31	1.0398652	-7.593318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39524	1	0	0	0	0	31	1.0241788	-48.043054	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39525	1	0	0	0	0	31	1.0271598	-49.404947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39526	1	0	0	0	0	31	1.029266	-50.233105	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39527	1	0	0	0	0	31	1.029266	-50.233105	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39528	2	0	0	0	0	31	1.0241788	-48.043054	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39529	1	0	0	0	0	31	1.024205	-48.014804	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39530	1	0	0	0	0	31	1.0241788	-48.043054	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39531	2	0	0	0	0	31	1.0336835	-48.599995	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39532	2	0	0	0	0	31	1.0358524	-50.525963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39533	1	0	0	0	0	31	1.0451915	-54.892323	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39534	1	0	0	0	0	31	1.0451915	-54.892323	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39535	1	0	0	0	0	31	1.0337978	-48.564904	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39536	1	0	0	0	0	31	1.0336835	-48.599995	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39537	1	0	0	0	0	31	1.0351322	-57.842182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39538	2	0	0	0	0	31	1.0372374	-57.370736	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39539	1	0	0	0	0	31	1.0350601	-57.85005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39540	2	0	0	0	0	31	1.0311539	-56.324144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39541	2	0	0	0	0	31	1.0311539	-56.324144	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39542	2	0	0	0	0	31	1.0311539	-56.324144	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39543	1	0	0	0	0	31	1.0311539	-56.324144	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39544	1	0	0	0	0	31	1.0311539	-56.324144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39545	1	0	0	0	0	31	1.0311539	-56.324144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39546	2	0	0	0	0	31	1.0405573	-50.783591	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39547	1	0	0	0	0	31	1.0404927	-50.824996	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39548	2	0	0	0	0	31	1.0395197	-50.80398	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39549	1	0	0	0	0	31	1.0395197	-50.80398	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39550	2	0	0	0	0	31	1.0477343	0.972208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39551	1	0	0	0	0	31	1.0477333	0.9718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39552	1	0	0	0	0	31	1.0340339	-14.474159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39553	2	0	0	0	0	31	1.034	-14.420823	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39554	1	0	0	0	0	31	1.0340284	-14.477174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39555	1	0	0	0	0	31	1.032416	-35.700979	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39556	2	0	0	0	0	31	1.0575409	-32.72879	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39557	1	0	0	0	0	31	1.0319583	-35.736425	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39558	1	0	0	0	0	31	1.032416	-35.700979	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39559	1	0	0	0	0	31	1.043	-45.650053	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39560	1	0	0	0	0	31	1.0394312	-47.904346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39561	2	0	0	0	0	31	1.0514851	-39.719843	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39562	2	0	0	0	0	31	1.0510998	-40.449438	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39563	2	0	0	0	0	31	1.0507591	-40.556679	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39564	2	0	0	0	0	31	1.0512945	-40.131293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39565	2	0	0	0	0	31	1.0509849	-41.170891	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39566	2	0	0	0	0	31	1.0503006	-41.629509	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39567	1	0	0	0	0	31	1.040035	-46.472488	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39568	1	0	0	0	0	31	1.043	-45.650053	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39569	1	0	0	0	62.65	31	1.0407308	-49.088686	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39570	2	0	0	0	0	31	1.045	-49.578368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39571	1	0	0	0	0	31	1.0401101	-49.072411	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39572	1	0	0	0	0	31	1.0407308	-49.088686	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39573	1	0	0	0	0	31	1.044465	-50.89794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39574	2	0	0	0	0	31	1.0444354	-50.772369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39575	2	0	0	0	0	31	1.0444354	-50.772369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39576	1	0	0	0	0	31	1.0444605	-50.879833	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39577	1	0	0	0	0	31	1.0444557	-50.90168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39578	1	0	0	0	0	31	1.0285304	-52.204901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39579	2	0	0	0	0	31	1.0484847	-52.166066	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39580	2	0	0	0	0	31	1.0491027	-52.087309	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39581	1	0	0	0	0	31	1.0284996	-52.207559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39582	1	0	0	0	0	31	1.0285304	-52.204901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39583	1	0	0	0	0	31	1.0442716	-40.452734	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39584	2	0	0	0	0	31	1.043305	-42.15742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39585	1	0	0	0	0	31	1.0443784	-40.428872	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39586	1	0	0	0	0	31	1.0442716	-40.452734	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39587	2	0	0	0	0	31	1.045	-4.837112	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39588	1	0	0	0	0	31	1.0447364	-4.908843	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39589	1	0	0	0	0	31	1.013405	-64.735857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39590	2	0	0	0	0	31	1.013462	-64.729583	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39591	2	0	0	0	0	31	1.0139958	-64.67093	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39592	1	0	0	0	0	31	1.013462	-64.729583	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39593	2	0	0	0	0	31	1.0143716	-64.628839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39594	2	0	0	0	0	31	1.0146312	-64.600417	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39595	1	0	0	0	0	31	1.0133489	-64.74012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39596	1	0	0	0	0	31	1.013405	-64.735857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39597	1	0	0	0	0	31	1.0397215	-2.047812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39598	2	0	0	0	0	31	1.04	-2.007193	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39599	2	0	0	0	0	31	1.0397275	-2.047101	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39600	1	0	0	0	0	31	1.0397275	-2.047101	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39601	2	0	0	0	0	31	1.0397186	-2.048468	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39602	2	0	0	0	0	31	1.04	-2.01225	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39603	1	0	0	0	0	31	1.0397186	-2.048468	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39604	1	0	0	0	0	31	1.0397016	-2.049356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39605	1	0	0	0	0	31	1.0397215	-2.047812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39606	1	0	0	0	0	31	1.036821	-48.92155	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39607	1	0	0	0	0	31	1.0293767	-53.813992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39608	1	0	0	0	0	31	1.0288027	-54.782195	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39609	1	0	0	0	0	31	1.0288027	-54.782195	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39610	2	0	0	0	0	31	1.0562806	-45.473766	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39611	1	0	0	0	0	31	1.0371189	-48.86493	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39612	1	0	0	0	0	31	1.036821	-48.92155	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39613	2	0	0	0	0	31	1.039179	-52.885658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39614	1	0	0	0	0	31	1.0389249	-52.912642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39615	2	0	0	0	0	31	1.0406355	-47.513068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39616	1	0	0	0	0	31	1.0406274	-47.517442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39617	1	0	0	0	0	31	1.0395265	-2.155723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39618	2	0	0	0	0	31	1.002	-2.092008	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39619	2	0	0	0	0	31	1.002	-2.041417	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39620	1	0	0	0	0	31	1.0395072	-2.159874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39621	1	0	0	0	0	31	1.0395265	-2.155723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39622	1	0	0	0	0	31	1.0342485	-59.087171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39623	2	0	0	0	0	31	1.0039108	-58.974872	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39624	2	0	0	0	0	31	1.0043545	-58.925589	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39625	2	0	0	0	0	31	1.0050518	-58.847467	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39626	1	0	0	0	0	31	1.0341703	-59.09241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39627	1	0	0	0	0	31	1.0342485	-59.087171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39628	1	0	0	0	0	31	1.0397727	-49.127951	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39629	1	0	0	0	0	31	1.0439178	-49.768684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39630	2	0	0	0	0	31	1.0487528	-46.825814	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39631	1	0	0	0	0	31	1.0393966	-49.172526	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39632	1	0	0	0	0	31	1.0397727	-49.127951	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39633	1	0	0	0	-21.89	31	1.0362966	-50.639508	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39634	1	0	0	0	0	31	1.038194	-52.862137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39635	1	0	0	0	0	31	1.037172	-51.890886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39636	1	0	0	0	0	31	1.037172	-51.890886	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39637	2	0	0	0	0	31	1.059	-48.471989	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39638	1	0	0	0	0	31	1.0364747	-50.639052	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39639	1	0	0	0	0	31	1.0362966	-50.639508	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39640	2	0	0	0	0	31	1.0216591	-50.930636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39641	1	0	0	0	0	31	1.0215355	-50.939344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39642	2	0	0	0	0	31	1.0454164	-0.182937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39643	1	0	0	0	0	31	1.0454091	-0.186096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39644	1	0	0	0	0	31	1.0392563	0.920507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39645	2	0	0	0	0	31	1.0070116	1.406397	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39646	1	0	0	0	0	31	1.0392394	0.906181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39647	1	9.86	2.03	0	50.32	32	1.0358213	-63.97148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39648	1	11.51	1.6	0	0	32	1.0279553	-63.835183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39649	1	9.86	3.96	0	0	32	1.0159958	-61.330568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39650	1	9.86	2.46	0	0	32	1.0149228	-62.365478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39651	1	22.6	3.18	0	0	32	1.0226771	-59.786543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39652	1	0	0	0	0	32	1.0166678	-60.387562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39653	1	11.3	3.39	0	0	32	1.0166017	-60.394638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39654	1	11.3	0.57	0	35.34	32	1.0385551	-58.097816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39655	1	0	0	0	0	32	1.0381849	-58.085971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39656	1	11.39	2.34	0	0	32	1.0065624	-61.504147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39657	1	0	0	0	0	32	1.0417535	-49.7448	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39658	1	0	0	0	0	32	1.0412282	-50.419353	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39659	1	31.55	4.73	0	0	32	1.04162	-49.760754	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39660	1	20.16	7.19	0	0	32	1.0313993	-63.167134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39661	1	0	0	0	0	32	1.0318541	-58.734693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39662	1	13	6.73	0	0	32	1.0317473	-58.741433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39663	1	0	0	0	0	32	1.0392108	-56.764422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39664	1	14.24	5.88	0	0	32	1.0391177	-56.772287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39665	1	18.4	5.85	0	0	32	1.010335	-63.908842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39666	1	8.22	1.81	0	0	32	1.0060857	-63.870936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39667	1	0	0	0	0	32	1.0061274	-63.865627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39668	1	9.5	1.94	0	0	32	1.0132151	-60.378178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39669	1	8.66	6.66	0	0	32	1.030055	-61.985037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39670	1	14.13	1.68	0	0	32	1.0138883	-60.656547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39671	1	13.39	1.14	0	0	32	1.0166469	-63.323511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39672	1	8.83	2.17	0	0	32	1.0219382	-59.294485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39673	1	0	0	0	0	32	1.0376037	-55.237787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39674	1	53.08	15.91	0	0	32	1.0372909	-55.267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39675	1	50.93	7.94	0	0	32	1.0381883	-55.193125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39676	1	25.52	3.87	0	0	32	1.0414075	-54.406431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39677	1	0	0	0	0	32	1.0414979	-54.391931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39678	1	49.98	10.76	0	0	32	1.0388378	-55.664011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39679	1	0	0	0	29.02	32	1.041989	-50.128683	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39680	1	0	0	0	0	32	1.0450633	-54.426314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39681	1	33.29	12.97	0	0	32	1.0417706	-50.146272	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39682	1	18.87	4.89	0	0	32	1.0364401	-56.662104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39683	1	0	0	0	0	32	1.0365302	-56.651489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39684	1	18.87	3.62	0	0	32	1.0424515	-55.462717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39685	1	16.94	6.66	0	46.53	32	1.040127	-63.855897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39686	1	13.47	6.11	0	0	32	1.0154343	-63.063118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39687	1	6.74	2.19	0	0	32	1.0214606	-63.44456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39688	1	0	0	0	0	32	1.008119	-62.670461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39689	1	29.73	4.96	0	0	32	1.0079914	-62.688341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39690	1	10.82	2.49	0	0	32	1.0122173	-63.043262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39691	1	17.11	2.65	0	0	32	1.012161	-62.969623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39692	1	10.45	1.41	0	0	32	1.0069359	-64.061827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39693	1	0	0	0	0	32	0.993657	-64.102558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39694	1	10.57	0.95	0	0	32	0.9936187	-64.108991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39695	1	10.45	1.5	0	0	32	0.9849925	-64.034254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39696	1	14.36	9.1	0	0	32	1.0293522	-62.672927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39697	1	18.63	7.84	0	0	32	1.0254366	-61.53964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39698	1	0	0	0	0	32	1.0255614	-61.5293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39699	1	15.6	8.89	0	0	32	1.0483883	-53.839158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39700	1	0	0	0	0	32	1.0526518	-53.637588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39701	1	21.49	13.17	0	0	32	1.0524547	-53.648007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39702	1	0	0	0	0	32	1.0300799	-58.303272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39703	1	39.13	9.06	0	0	32	1.0298749	-58.326311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39704	1	11.8	2.98	0	0	32	1.0008397	-66.28653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39705	1	13.11	7.37	0	0	32	1.0153867	-66.447697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39706	1	0	0	0	0	32	1.0054229	-66.499189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39707	1	12.97	6.54	0	0	32	1.0053152	-66.50676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39708	1	12.17	1.24	0	0	32	1.0248332	-64.059254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39709	1	13.1	5.42	0	0	32	1.0012868	-66.556741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39710	1	12.2	2.55	0	65.61	32	1.0336893	-66.2107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39711	1	19.32	1.17	0	0	32	1.0317576	-64.440112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39712	1	0	0	0	0	32	1.0318256	-64.427923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39713	1	12.3	1.68	0	0	32	1.0294421	-64.441269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39714	1	21.71	8.03	0	0	32	1.0422787	-51.299181	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39715	1	10.28	2.48	0	0	32	1.0140808	-60.964393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39716	1	7.19	1.18	0	0	32	1.0194065	-61.70343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39717	1	21.24	5.28	0	0	32	1.0029231	-58.721456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39718	1	18.05	1.85	0	0	32	1.0129287	-58.333537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39719	1	18.05	2.32	0	0	32	0.9820096	-60.58117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39720	1	33.21	14.21	0	0	32	0.9708636	-63.526244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39721	1	31.41	0.26	0	0	32	1.0067063	-55.216004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39722	1	8.39	1.07	0	0	32	0.9750365	-62.63739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39723	1	19.5	2.16	0	0	32	1.0234122	-55.187827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39724	1	0	0	0	0	32	0.9774617	-63.698146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39725	1	10.77	4.03	0	0	32	0.9773923	-63.704126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39726	1	11.2	3	0	0	32	1.0223784	-55.778713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39727	1	13.73	5.79	0	0	32	0.9913337	-58.565396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39728	1	0	0	0	0	32	1.0216085	-54.336222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39729	1	11.2	3.12	0	0	32	1.0215426	-54.342745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39730	1	9.89	1.37	0	0	32	0.997997	-53.562563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39731	1	21.07	4.12	0	0	32	1.0184323	-53.842884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39732	1	0	0	0	-116.44	32	1.0369684	-41.989805	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39733	1	0	0	0	0	32	1.0340006	-44.528331	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39734	1	31.29	10.34	0	0	32	1.030655	-48.330812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39735	1	0	0	0	0	32	1.0332733	-44.752244	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39736	1	0	0	0	0	32	1.0340006	-44.528331	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39737	1	23.69	3.8	0	0	32	1.0281638	-48.873348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39738	1	21.07	8.32	0	0	32	1.0186669	-52.444672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39739	1	0	0	0	0	32	1.0188065	-52.433603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39740	1	22.87	4.98	0	103.22	32	1.035573	-57.777807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39741	1	13.51	1.35	0	0	32	1.0069277	-57.338926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39742	1	0	0	0	0	32	1.0069783	-57.330973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39743	1	22.26	5.61	0	0	32	1.0231727	-58.199814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39744	1	0	0	0	0	32	1.0232847	-58.186447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39745	1	0	0	0	0	32	1.0086812	-57.97706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39746	1	14.52	2.79	0	0	32	1.0086085	-57.985497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39747	1	13.25	3.03	0	0	32	1.0302652	-57.110063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39748	1	5.74	2.27	0	0	32	1.022724	-52.880137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39749	1	9.46	5.74	0	0	32	1.0080168	-55.241132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39750	1	10.72	2.53	0	0	32	1.0100346	-63.967524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39751	1	11.57	1.14	0	0	32	1.0142392	-64.412267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39752	1	0	0	0	0	32	1.0232489	-61.805001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39753	1	24.64	6.85	0	0	32	1.0231118	-61.819189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39754	1	14.11	1.94	0	0	32	1.0321483	-60.059541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39755	1	0	0	0	51.17	32	1.0386551	-56.580442	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39756	1	0	0	0	0	32	1.0406962	-58.819041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39757	1	28.23	9.56	0	0	32	1.0384752	-56.596029	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39758	1	9.87	1.46	0	0	32	1.0148151	-61.690741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39759	1	12.97	3.47	0	0	32	1.030204	-61.468699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39760	1	13.37	3.69	0	0	32	1.0099662	-67.911985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39761	1	0	0	0	0	32	1.0107076	-66.55691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39762	1	8.29	1.92	0	0	32	1.0106691	-66.561393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39763	1	0	0	0	0	32	1.0235158	-66.288859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39764	1	13.38	3.94	0	0	32	1.0234418	-66.29709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39765	1	13.05	2.86	0	0	32	1.0203359	-65.164308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39766	1	10.76	2.53	0	0	32	1.0365113	-60.88545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39767	1	24.61	9.3	0	-14.25	32	1.0421485	-52.361279	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39768	1	15.34	5.76	0	0	32	0.9893173	-66.684947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39769	1	14.13	3.67	0	0	32	0.9862303	-66.90542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39770	1	25.37	8.03	0	0	32	1.010427	-64.066797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39771	1	19.82	3.85	0	0	32	1.0259437	-62.11432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39772	1	13.89	2.89	0	0	32	1.0172654	-63.130336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39773	1	13.77	2.66	0	0	32	1.0154929	-63.466786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39774	1	27.69	17.81	0	0	32	0.976604	-67.30128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39775	1	0	0	0	0	32	0.9993192	-65.988269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39776	1	16.38	3.03	0	0	32	0.9992411	-65.998601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39777	1	17.04	3.03	0	0	32	0.9807865	-67.030376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39778	1	17.04	2.89	0	0	32	0.9838178	-66.69596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39779	1	12.02	3.48	0	0	32	1.0038983	-64.803398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39780	1	0	0	0	0	32	1.0053149	-64.984409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39781	1	12.02	1.59	0	0	32	1.005268	-64.992254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39782	1	15.49	3.93	0	0	32	1.0006841	-65.975883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39783	1	0	0	0	0	32	1.0252122	-63.993795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39784	1	18.1	9.28	0	0	32	1.0250846	-64.002648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39785	1	0	0	0	121.54	32	1.0408677	-56.924201	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39786	1	0	0	0	0	32	1.0416905	-60.239052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39787	1	11.08	1.34	0	0	32	1.040822	-56.930696	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39788	1	14.55	4.58	0	0	32	1.0194145	-62.971553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39789	1	21.84	4.46	0	0	32	1.0345016	-61.163557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39790	1	0	0	0	0	32	1.0143999	-57.436768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39791	1	23.78	8.83	0	0	32	1.0142317	-57.450763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39792	1	8.47	2.31	0	34.31	32	1.0305792	-57.873039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39793	1	0	0	0	0	32	1.0348693	-49.490769	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39794	1	0	0	0	0	32	1.0348693	-49.490769	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39795	1	0	0	0	0	32	1.0348693	-49.490769	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39796	1	0	0	0	0	32	1.0348693	-49.490769	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39797	1	0	0	0	0	32	1.0350163	-49.473776	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39798	1	29.05	7.9	0	0	32	1.0347088	-49.507099	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39799	1	10.78	2.55	0	0	32	1.0232442	-58.709651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39800	1	10.43	1.8	0	0	32	1.0254021	-58.423041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39801	1	10.43	4.88	0	0	32	1.0317345	-56.992132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39802	1	0	0	0	87.13	32	1.0357173	-51.481737	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39803	1	0	0	0	0	32	1.0395864	-55.521744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39804	1	24.56	5.39	0	0	32	1.0356041	-51.496241	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39805	1	12.28	5.4	0	0	32	1.0303319	-57.150517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39806	1	0	0	0	0	32	1.0201643	-59.571531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39807	1	14.01	5.23	0	0	32	1.0200784	-59.578986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39808	1	0	0	0	0	32	1.0343038	-54.395533	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39809	1	0	0	0	0	32	1.0303422	-60.111666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39810	1	0	0	0	0	32	1.0340789	-64.371001	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39811	1	0	0	0	0	32	1.0340789	-64.371001	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39812	1	32.75	10.77	0	0	32	1.0341025	-54.413497	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39813	1	0	0	0	0	32	1.0259322	-61.571374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39814	1	23.29	6.49	0	0	32	1.0238019	-61.937265	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39815	1	0	0	0	0	32	1.0258863	-61.575541	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39816	1	0	0	0	0	32	1.0258863	-61.575541	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39817	1	0	0	0	0	32	1.0260564	-61.559495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39818	1	0	0	0	0	32	1.0259322	-61.571374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39819	1	0	0	0	28.24	32	1.0318999	-63.475129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39820	1	27.21	5.51	0	0	32	1.0317734	-63.490683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39821	1	23.29	3.25	0	0	32	1.0265794	-61.464338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39822	1	23.29	2.34	0	0	32	1.0289341	-60.552489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39823	1	7.59	2.09	0	0	32	1.0103651	-61.321756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39824	1	0	0	0	0	32	1.0024743	-64.494882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39825	1	25.59	0.66	0	0	32	1.0017155	-65.097433	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39826	1	0	0	0	0	32	1.0024368	-64.513796	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39827	1	0	0	0	0	32	1.0024368	-64.513796	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39828	1	0	0	0	0	32	1.0025599	-64.479376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39829	1	0	0	0	0	32	1.0024743	-64.494882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39830	1	11.89	3.95	0	0	32	1.0039958	-65.002435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39831	1	13.78	2.55	0	0	32	1.0045175	-64.872744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39832	1	18.92	2.37	0	0	32	1.0170906	-63.75985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39833	1	11.79	0.79	0	0	32	1.0209516	-61.971323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39834	1	13.23	1.4	0	0	32	1.0290013	-63.516374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39835	1	17.17	2.18	0	0	32	1.0296783	-64.626506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39836	1	24.56	2.03	0	59.87	32	1.0325332	-65.126888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39837	1	24.56	4.88	0	0	32	1.0257131	-65.019971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39838	1	34	8.78	0	0	32	1.0163054	-64.51797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39839	1	0	0	0	0	32	1.016482	-64.497673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39840	1	12.34	1.94	0	0	32	1.0266074	-63.095496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39841	1	13.27	4.15	0	0	32	1.003622	-63.904778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39842	1	22.01	4.77	0	0	32	1.0120671	-60.022918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39843	1	11.63	2.12	0	0	32	1.0195519	-56.70224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39844	1	11.82	1.4	0	0	32	1.0110854	-59.114014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39845	1	25.59	9.64	0	0	32	1.0141575	-57.878793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39846	1	13.25	3.4	0	0	32	1.0177946	-64.201365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39847	1	9.06	0.89	0	0	32	1.0213658	-63.743864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39848	1	15.64	4.83	0	0	32	1.015077	-67.910549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39849	1	0	0	0	0	32	1.0139193	-68.856014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39850	1	0	0	0	0	32	1.0139193	-68.856014	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39851	1	0	0	0	0	32	1.0139193	-68.856014	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39852	1	0	0	0	0	32	1.0139193	-68.856014	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39853	1	0	0	0	0	32	1.0139471	-68.850619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39854	1	9.06	0.25	0	0	32	1.0138909	-68.861174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39855	1	0	0	0	0	32	1.0141218	-69.200802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39856	1	14.83	3.28	0	0	32	1.0140475	-69.208542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39857	1	18.2	2.37	0	0	32	1.0322006	-62.124432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39858	1	18.2	1.16	0	0	32	1.0312603	-63.535006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39859	1	0	0	0	0	32	1.0286326	-63.789861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39860	1	18.2	5.01	0	0	32	1.0285389	-63.799279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39861	1	52.55	7.64	0	87.04	32	1.0409753	-62.818959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39862	1	0	0	0	99.28	32	1.043801	-51.710243	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39863	1	65	10.18	0	0	32	1.0402448	-53.095431	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39864	1	0	0	0	0	32	1.0438231	-51.545142	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39865	1	24.68	6.51	0	0	32	1.0385585	-61.980157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39866	1	22.76	3.47	0	36.18	32	1.035111	-63.010939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39867	1	0	0	0	0	32	1.019958	-62.829851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39868	1	9.84	2.41	0	0	32	1.0199083	-62.835532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39869	1	12.53	5.13	0	0	32	1.0324663	-63.976726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39870	1	0	0	0	59.2	32	1.0392957	-64.729118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39871	1	12.97	2.45	0	0	32	1.0392454	-64.736139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39872	1	25.06	7.03	0	0	32	1.0000145	-65.493711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39873	1	5.03	0.77	0	0	32	0.997679	-66.792261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39874	1	18.56	6.75	0	0	32	1.000074	-69.106629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39875	1	0	0	0	0	32	1.0139185	-66.780896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39876	1	29.59	8.13	0	0	32	1.0137456	-66.797515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39877	1	0	0	0	-2.5	32	1.0320475	-59.654241	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39878	1	37.24	18.57	0	0	32	1.031782	-59.672431	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39879	1	19.56	6.08	0	0	32	1.0175069	-64.052417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39880	1	12.39	2.56	0	0	32	1.0229531	-63.600218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39881	1	13.38	4.49	0	0	32	1.0241784	-65.960118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39882	1	20.85	8.8	0	0	32	1.0171142	-68.875848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39883	1	25.75	0.98	0	0	32	1.0181118	-73.007734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39884	1	0	0	0	33.16	32	1.0364137	-67.955446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39885	1	23.79	6.16	0	0	32	1.0362933	-67.96958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39886	1	20.85	8.64	0	0	32	1.0140767	-70.662572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39887	1	14.59	3.13	0	0	32	1.0167134	-66.25474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39888	1	50.73	2.36	0	0	32	1.0209261	-65.487767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39889	1	30.19	4.76	0	0	32	1.0044282	-64.407214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39890	1	0	0	0	0	32	1.0291106	-66.321858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39891	1	32.2	4.93	0	0	32	1.0289836	-66.339331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39892	1	0	0	0	0	32	1.014562	-66.657271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39893	1	37.02	19.46	0	0	32	1.0142464	-66.677518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39894	1	28.14	17.28	0	0	32	1.0072303	-65.443573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39895	1	17.04	3.04	0	0	32	1.0197856	-66.305974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39896	1	0	0	0	0	32	1.0304487	-59.765581	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39897	1	63.79	7.2	0	0	32	1.0338429	-63.761925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39898	1	0	0	0	0	32	1.0317113	-59.50837	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39899	1	49.38	3.95	0	146.08	32	1.0380242	-66.21127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39900	1	0	0	0	0	32	1.0144266	-66.651062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39901	1	40.86	4.7	0	0	32	1.0142846	-66.675149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39902	1	11	1.45	0	0	32	1.0168882	-65.924815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39903	1	14.28	1.95	0	0	32	1.0222144	-66.156441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39904	1	18.25	6.71	0	0	32	1.0276158	-64.882081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39905	1	0	0	0	0	32	1.0242492	-65.779141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39906	1	18.25	5.18	0	0	32	1.0241471	-65.788471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39907	1	15.04	4.81	0	0	32	1.0273487	-65.62273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39908	1	0	0	0	0	32	1.0274395	-65.613631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39909	1	0	0	0	0	32	1.0153778	-63.883039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39910	1	26.03	4.87	0	0	32	1.0152558	-63.896876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39911	1	0	0	0	135.71	32	1.0353071	-57.288231	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39912	1	21.42	4.47	0	0	32	1.0351979	-57.300088	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39913	1	15.04	6.07	0	0	32	1.0166783	-65.593454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39914	1	0	0	0	0	32	1.0273837	-65.217308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39915	1	27.99	8.25	0	0	32	1.02722	-65.234376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39916	1	0	0	0	0	32	1.0235957	-65.393508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39917	1	22.34	8.54	0	0	32	1.0234421	-65.406316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39918	1	0	0	0	103.31	32	1.0360676	-62.081981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39919	1	0	0	0	0	32	1.0320756	-64.468959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39920	1	34.07	3.79	0	0	32	1.0359451	-62.09975	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39921	1	30.35	6.17	0	0	32	1.0218479	-65.98532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39922	1	0	0	0	0	32	1.0246591	-66.14376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39923	1	30.11	10.37	0	0	32	1.0244982	-66.15912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39924	1	11.73	3.27	0	0	32	1.0162384	-70.567675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39925	1	22.47	9.03	0	0	32	1.0196563	-68.167225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39926	1	11.73	2.26	0	0	32	1.0175633	-68.661097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39927	1	0	0	0	0	32	1.0276147	-65.931601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39928	1	14.02	4.61	0	0	32	1.0275315	-65.939836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39929	1	0	0	0	0	32	1.0262794	-55.277416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39930	1	12.77	3.99	0	0	32	1.0262039	-55.284766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39931	1	0	0	0	0	32	1.0187331	-66.118605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39932	1	22.65	4.2	0	0	32	1.0186258	-66.131349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39933	1	15.42	3.13	0	0	32	1.0219537	-66.717323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39934	1	0	0	0	0	32	1.0073423	-71.56043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39935	1	25.34	7.7	0	0	32	1.0071924	-71.574805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39936	1	0	0	0	0	32	0.999691	-64.728745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39937	1	3.5	0.89	0	0	32	0.9996723	-64.73069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39938	1	15.62	6.33	0	0	32	1.0193842	-65.925909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39939	1	12.77	0.97	0	0	32	1.0260309	-65.569355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39940	1	0	0	0	0	32	1.0260715	-65.561851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39941	1	0	0	0	-5.65	32	1.0373534	-56.825663	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39942	1	35.12	7.51	0	0	32	1.0429815	-59.115439	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39943	1	0	0	0	0	32	1.0382336	-56.653101	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39944	1	12.77	1.21	0	21.27	32	1.0321144	-65.941993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39945	1	5.46	2.48	0	0	32	1.032098	-53.91626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39946	1	5.76	2.33	0	0	32	1.0221906	-56.084742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39947	1	4.24	0.56	0	0	32	1.0077689	-70.570467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39948	1	8.65	0.35	0	32.63	32	1.0294151	-67.220163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39949	1	0	0	0	0	32	1.0128287	-68.543068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39950	1	9.62	1.39	0	0	32	1.0127949	-68.548597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39951	1	21.82	4.85	0	0	32	1.0039427	-66.526345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39952	1	11.18	2.99	0	0	32	1.0136868	-64.380976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39953	1	22.04	2.55	0	0	32	1.0065743	-70.412191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39954	1	17.06	7.3	0	0	32	0.988658	-76.797516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39955	1	0	0	0	0	32	0.9887737	-76.787776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39956	1	14.34	1.26	0	0	32	1.0087692	-65.322579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39957	1	13.3	2.13	0	0	32	1.0048171	-66.792556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39958	1	0	0	0	0	32	1.0210209	-67.921241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39959	1	8.39	4.11	0	0	32	1.0209512	-67.926149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39960	1	25.4	8	0	0	32	1.0286643	-62.959016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39961	1	11.6	6.99	0	0	32	1.0257454	-63.598832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39962	1	11.6	3.35	0	0	32	1.0239321	-64.586266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39963	1	17.5	10.73	0	0	32	1.0259525	-62.296162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39964	1	29	2.69	0	0	32	1.0303717	-62.506881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39965	1	19.61	4	0	0	32	1.0281999	-63.80503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39966	1	28.5	3.88	0	0	32	1.0329244	-61.977002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39967	1	29.14	15.63	0	0	32	1.0286982	-64.249584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39968	1	19.61	5.02	0	0	32	1.0253907	-62.370866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39969	1	16.92	12.99	0	0	32	0.9993833	-73.608942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39970	1	13.57	1.71	0	0	32	1.0230062	-63.809369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39971	1	14.64	5.03	0	0	32	1.0220304	-64.394673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39972	1	11.43	3.94	0	0	32	1.0303838	-62.785165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39973	1	11.43	6.37	0	0	32	1.0260175	-63.653692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39974	1	11.43	6.77	0	0	32	1.0193098	-63.152364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39975	1	0	0	0	0	32	1.0194096	-63.146689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39976	1	20.11	7.25	0	0	32	1.0200636	-66.328056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39977	1	0	0	0	0	32	1.0176132	-62.869466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39978	1	5.93	2.37	0	0	32	1.0175738	-62.872537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39979	1	0	0	0	0	32	1.0254332	-68.613074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39980	1	9.67	2.76	0	0	32	1.025379	-68.618538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39981	1	8.47	2.58	0	0	32	1.0164963	-63.418669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39982	1	8.47	1.89	0	0	32	1.0182399	-64.841788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39983	1	0	0	0	0	32	1.023532	-64.786557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39984	1	8.47	0.65	0	0	32	1.0235021	-64.791779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39985	1	16.67	4.28	0	0	32	1.0119525	-60.416378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39986	1	20.27	5.24	0	0	32	1.0057292	-58.612445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39987	1	18.47	2.52	0	0	32	1.0068397	-59.791854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39988	1	16.84	3.74	0	20.21	32	1.0398614	-56.63203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39989	1	24.01	7.86	0	0	32	1.0391738	-50.952416	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39990	1	15.82	5.38	0	0	32	1.0150573	-58.011685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39991	1	15.67	2.5	0	0	32	1.0164768	-59.575807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39992	1	0	0	0	0	32	1.0165387	-59.566428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39993	1	0	0	0	47.21	32	1.0342522	-60.59503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39994	1	18.87	4.93	0	0	32	1.0341598	-60.605644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39995	1	9.44	2.65	0	0	32	1.0212096	-59.988422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39996	1	9.44	1.26	0	0	32	1.0289713	-59.532569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39997	1	0	0	0	0	32	1.0290056	-59.526768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39998	1	10.03	2.77	0	0	32	1.020768	-60.3431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39999	1	10.34	2.32	0	0	32	0.9752073	-78.389615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40000	1	0	0	0	0	32	0.9796784	-78.255574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40001	1	27.48	9.53	0	0	32	0.9794872	-78.273338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40002	1	10.91	0.36	0	0	32	1.0133174	-70.831227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40003	1	6.59	2.17	0	0	32	1.0091448	-71.70399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40004	1	23.45	4.94	0	0	32	1.0072741	-76.237767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40005	1	0	0	0	0	32	1.0139399	-75.98482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40006	1	23.45	3.76	0	0	32	1.0138492	-75.998146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40007	1	24.24	2.65	0	0	32	0.9999799	-76.245958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40008	1	21.72	7.4	0	0	32	1.0282543	-76.459071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40009	1	0	0	0	0	32	1.0283897	-76.447717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40010	1	21.72	14.49	0	0	32	1.0244058	-76.039743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40011	1	21.72	7.48	0	133.28	32	1.0363765	-76.496776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40012	1	0	0	0	0	32	0.9724261	-78.330069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40013	1	0	0	0	0	32	0.9724261	-78.330069	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40014	1	0	0	0	0	32	0.9724261	-78.330069	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40015	1	0	0	0	0	32	0.9724261	-78.330069	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40016	1	0	0	0	0	32	0.9725414	-78.317618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40017	1	20.52	6.15	0	0	32	0.9723126	-78.341718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40018	1	43.55	16.02	0	0	32	1.0334547	-58.090906	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40019	1	0	0	0	0	32	1.0337417	-58.066083	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40020	1	31.79	3.44	0	0	32	0.9954858	-76.66944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40021	1	20.52	6.76	0	0	32	0.9729834	-77.955573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40022	1	0	0	0	0	32	0.9940715	-76.366546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40023	1	5.75	0.7	0	0	32	0.9940526	-76.369822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40024	1	5.53	0.99	0	0	32	1.0003496	-75.028188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40025	1	15.54	1.97	0	0	32	1.0070532	-70.810125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40026	1	0	0	0	0	32	1.0063569	-70.823388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40027	1	11.85	5.54	0	0	32	1.0062622	-70.830239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40028	1	11.14	3.45	0	0	32	1.0079628	-74.898103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40029	1	0	0	0	0	32	1.0080273	-74.892172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40030	1	15.69	2.36	0	0	32	1.0190485	-61.189497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40031	1	0	0	0	0	32	1.0185449	-64.736058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40032	1	19.41	6.11	0	0	32	1.0184398	-64.746785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40033	1	0	0	0	0	32	1.0117137	-61.10599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40034	1	31.9	6.95	0	0	32	1.0115408	-61.125859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40035	1	0	0	0	157.18	32	1.0412167	-52.893307	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40036	1	0	0	0	0	32	1.0253896	-58.386437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40037	1	55.26	18.33	0	0	32	1.040884	-52.925068	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40038	1	39.05	14.15	0	0	32	1.0204214	-59.036483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40039	1	44.88	11.91	0	0	32	1.0104772	-60.146753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40040	1	48.24	26.84	0	0	32	1.0100846	-61.556742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40041	1	24.31	5.31	0	0	32	1.0201114	-59.226512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40042	1	19.75	2.96	0	0	32	1.0192629	-61.353237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40043	1	0	0	0	0	32	1.0193446	-61.340927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40044	1	14.43	1.44	0	0	32	1.0219879	-61.156728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40045	1	17.19	6.44	0	43.17	32	1.0316679	-61.478541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40046	1	0	0	0	0	32	1.0109134	-61.529113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40047	1	15.86	3.05	0	0	32	1.0108373	-61.538969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40048	1	35.85	5.14	0	0	32	1.0184136	-60.461781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40049	1	0	0	0	0	32	1.0173191	-60.004236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40050	1	25.08	6.45	0	0	32	1.0171804	-60.01888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40051	1	6.94	0.65	0	0	32	1.0117368	-60.218754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40052	1	14.8	2.72	0	0	32	1.0117521	-60.216091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40053	1	0	0	0	0	32	1.0092303	-60.330498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40054	1	20.84	6.51	0	0	32	1.009116	-60.341729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40055	1	0	0	0	0	32	1.0165684	-59.696174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40056	1	16.2	2.47	0	0	32	1.0164989	-59.705189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40057	1	15.3	4.05	0	0	32	1.0199875	-59.913226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40058	1	45.32	9.11	0	0	32	1.0207473	-59.28405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40059	1	10.66	2.32	0	0	32	1.0262863	-61.236615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40060	1	22.68	2.14	0	0	32	1.0216266	-60.182296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40061	1	15.63	1.81	0	0	32	1.020804	-60.596002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40062	1	10.61	1.34	0	47.19	32	1.0401031	-63.448538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40063	1	10.34	2.43	0	0	32	1.0265961	-60.84679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40064	1	0	0	0	0	32	1.026648	-60.840871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40065	1	16.21	4.87	0	0	32	1.0306752	-58.849527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40066	1	25.43	4.1	0	0	32	1.0245899	-60.980251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40067	1	15.54	6.68	0	0	32	1.0271012	-60.160422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40068	1	26.15	7.19	0	0	32	1.0235223	-62.875963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40069	1	31.75	6.27	0	0	32	1.0219735	-62.505731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40070	1	0	0	0	0	32	1.0221278	-62.486272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40071	1	32.88	10.69	0	0	32	1.0240928	-63.519002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40072	1	45.12	11.92	0	0	32	1.0273364	-62.702039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40073	1	0	0	0	0	32	1.0276224	-63.476023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40074	1	44.22	9.19	0	0	32	1.0274149	-63.498937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40075	1	29.46	4.43	0	0	32	1.0207109	-63.839828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40076	1	38.24	10.24	0	0	32	1.019841	-63.985476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40077	1	38.26	13.51	0	0	32	1.0190317	-62.400238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40078	1	43.09	17.24	0	0	32	1.036982	-51.629386	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40079	1	12.24	0.66	0	0	32	1.0349061	-61.171733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40080	1	12.24	5.93	0	0	32	1.0348118	-61.178862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40081	1	17.61	5.12	0	65.24	32	1.0403662	-62.134247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40082	1	38.19	14.84	0	0	32	1.0207414	-63.782257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40083	1	20.4	1.23	0	0	32	1.0225966	-61.553292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40084	1	35.96	10.94	0	0	32	1.0243102	-61.457901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40085	1	26.56	9.27	0	0	32	1.029457	-63.146188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40086	1	5.74	2.12	0	0	32	1.0041277	-61.752943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40087	1	18.09	2.05	0	0	32	1.0040661	-61.764733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40088	1	18.09	7.48	0	0	32	1.0354309	-63.416545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40089	1	0	0	0	0	32	1.0355443	-63.407367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40090	1	39.32	15.71	0	0	32	1.0262579	-62.672298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40091	1	0	0	0	0	32	1.0231978	-61.907052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40092	1	20.12	3.46	0	0	32	1.023105	-61.919652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40093	1	20.12	1.9	0	0	32	1.0296664	-63.046457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40094	1	38.21	7.33	0	160.5	32	1.0410267	-63.385254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40095	1	20.12	3.79	0	0	32	1.0256486	-62.568673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40096	1	0	0	0	0	32	1.0045378	-61.708623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40097	1	14.51	5.65	0	0	32	1.0044475	-61.716583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40098	1	37.38	7.79	0	0	32	1.023141	-63.475138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40099	1	39.54	2.37	0	0	32	1.0225508	-62.426971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40100	1	75.52	26.62	0	0	32	1.0415364	-49.360481	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40101	1	39.54	9.54	0	0	32	1.0185487	-62.608833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40102	1	17.8	4.14	0	0	32	1.0250045	-59.239214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40103	1	48.45	7.03	0	0	32	1.026917	-58.482809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40104	1	15.56	5.06	0	0	32	1.0344771	-58.614317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40105	1	22.33	7.81	0	0	32	1.0334112	-60.164525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40106	1	0	0	0	0	32	1.0358203	-56.135606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40107	1	19.15	7.06	0	0	32	1.0356966	-56.146152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40108	1	0	0	0	-27.11	32	1.0359401	-50.541856	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40109	1	0	0	0	0	32	1.0374971	-52.363141	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40110	1	0	0	0	0	32	1.0394394	-56.445396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40111	1	0	0	0	0	32	1.0374659	-52.270051	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40112	1	38.29	10.84	0	0	32	1.0357298	-50.561737	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40113	1	19.15	10.49	0	0	32	1.0248137	-61.662413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40114	1	0	0	0	0	32	1.0318662	-55.160421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40115	1	9.87	4.27	0	0	32	1.031796	-55.166073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40116	1	15.16	2.42	0	0	32	1.0327747	-57.157037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40117	1	16.74	2.36	0	0	32	1.0006645	-73.699037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40118	1	16.5	1.82	0	0	32	1.0057742	-75.004625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40119	1	11.65	2.03	0	0	32	1.0021115	-74.457811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40120	1	7.06	2.72	0	0	32	1.0122717	-70.976148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40121	1	7.06	0.94	0	0	32	1.0115567	-70.614127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40122	1	0	0	0	0	32	0.9965953	-70.153805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40123	1	33.89	2.71	0	0	32	0.9964921	-70.176077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40124	1	17.57	4.52	0	0	32	0.9997927	-72.327589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40125	1	17.45	3.7	0	0	32	0.9958716	-69.142848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40126	1	0	0	0	0	32	0.9959482	-69.132789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40127	1	0	0	0	23.52	32	1.0362631	-60.482871	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40128	1	17.45	5.66	0	0	32	1.0361682	-60.492638	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40129	1	14.14	2.88	0	65.65	32	1.0311438	-72.069778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40130	1	0	0	0	0	32	1.0249041	-65.711302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40131	1	6.38	2.69	0	0	32	1.0248604	-65.714597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40132	1	0	0	0	0	32	1.0165729	-71.542595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40133	1	10.68	5.23	0	0	32	1.0164869	-71.54849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40134	1	0	0	0	-25.1	32	1.0382724	-58.939024	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40135	1	0	0	0	0	32	1.0373196	-63.240181	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40136	1	0	0	0	0	32	1.0371716	-66.316462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40137	1	0	0	0	0	32	1.0436459	-55.314338	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40138	1	0	0	0	0	32	1.0436459	-55.314338	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40139	1	55.21	13.18	0	0	32	1.0379821	-58.969924	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40140	1	0	0	0	0	32	1.0401626	-58.640704	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40141	1	13.14	6.82	0	0	32	1.0125183	-71.801657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40142	1	20.45	1.53	0	0	32	1.0315161	-68.488595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40143	1	23.44	3.11	0	0	32	0.9982157	-77.917563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40144	1	25.05	3.44	0	0	32	1.0423497	-61.2907	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40145	1	23.57	7.51	0	79.45	32	1.0319544	-77.059445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40146	1	26.65	2.79	0	0	32	1.000413	-78.020921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40147	1	5.48	1.36	0	0	32	1.0289413	-75.927679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40148	1	15.62	2.22	0	0	32	1.0264324	-74.328735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40149	1	0	0	0	0	32	1.026498	-74.320124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40150	1	7.83	1.59	0	0	32	1.0012957	-75.296076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40151	1	12.57	0.77	0	0	32	0.9946427	-75.629406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40152	1	11.65	2.7	0	0	32	1.0152843	-75.704918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40153	1	11.49	2.94	0	0	32	0.9867656	-78.295535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40154	1	24.34	5.42	0	0	32	0.9952537	-74.529729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40155	1	12.17	2.47	0	0	32	0.9946082	-73.502152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40156	1	12.17	2.17	0	0	32	0.9945494	-73.509199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40157	1	0	0	0	0	32	0.9964378	-75.105287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40158	1	26.44	3.82	0	0	32	0.9963177	-75.121902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40159	1	12	5.22	0	0	32	0.9967277	-77.286981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40160	1	16.78	5.76	0	0	32	1.0263286	-73.44347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40161	1	0	0	0	0	32	1.039964	-63.304555	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40162	1	32.08	1.78	0	0	32	1.0398713	-63.324121	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40163	1	16.08	5.16	0	0	32	1.0238393	-74.069263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40164	1	11.18	2.62	0	0	32	1.0274124	-74.829107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40165	1	35.63	3.49	0	0	32	1.0276858	-74.011353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40166	1	15.16	6.59	0	0	32	1.0247454	-76.299289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40167	1	0	0	0	0	32	1.0306729	-76.240222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40168	1	15.16	2.36	0	0	32	1.0306165	-76.248297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40169	1	25.34	9.58	0	88.19	32	1.0391594	-74.071413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40170	1	13.58	2.81	0	0	32	1.025278	-68.673346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40171	1	10.22	3.44	0	0	32	1.0271335	-68.398097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40172	1	0	0	0	0	32	1.0271973	-68.392127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40173	1	13.54	3.28	0	0	32	1.019278	-65.794624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40174	1	11.59	1.23	0	0	32	1.0280239	-68.517694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40175	1	11.16	2.94	0	0	32	1.0264095	-67.829468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40176	1	11.16	2.26	0	0	32	1.0311833	-67.263711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40177	1	11.16	3.25	0	0	32	1.0280958	-67.393213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40178	1	0	0	0	0	32	1.0281597	-67.387599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40179	1	0	0	0	0	32	1.0381056	-55.803169	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40180	1	0	0	0	0	32	1.0419658	-61.988325	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40181	1	0	0	0	0	32	1.0440903	-66.377383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40182	1	36.17	5.45	0	0	32	1.0379643	-55.823212	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40183	1	0	0	0	0	32	1.041565	-62.132742	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40184	1	0	0	0	0	32	1.028348	-68.272101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40185	1	24.36	9.65	0	0	32	1.0281993	-68.285215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40186	1	48.01	6.52	0	0	32	1.0360683	-67.362743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40187	1	0	0	0	66.81	32	1.0360848	-76.041001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40188	1	24.39	11.65	0	0	32	1.0359083	-76.053727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40189	1	11.81	5.99	0	0	32	1.0169513	-71.353673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40190	1	0	0	0	0	32	1.0216559	-72.261068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40191	1	16.64	5.88	0	0	32	1.0215599	-72.269737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40192	1	16.64	1.53	0	0	32	1.0305447	-69.828747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40193	1	33.28	4.26	0	34.02	32	1.0314884	-70.388237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40194	1	0	0	0	0	32	1.0312033	-70.363919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40195	1	9.04	1.2	0	0	32	1.031717	-74.834358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40196	1	0	0	0	0	32	1.0317543	-74.829282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40197	1	16.63	3.06	0	0	32	1.0297943	-72.361074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40198	1	23.3	3.59	0	0	32	1.0117816	-74.769762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40199	1	40.95	6.84	0	0	32	1.0215959	-77.861312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40200	1	0	0	0	0	32	1.0038622	-76.217378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40201	1	23.3	0.76	0	0	32	1.0037847	-76.232142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40202	1	38.79	10.11	0	0	32	1.0082946	-75.399123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40203	1	21.16	9.63	0	0	32	1.014635	-74.505382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40204	1	33.64	8.02	0	127.73	32	1.0370874	-75.073707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40205	1	42.96	19.57	0	0	32	1.0371065	-63.745145	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40206	1	29.13	6.76	0	0	32	1.0130598	-78.004409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40207	1	51.08	4.95	0	0	32	1.0100682	-78.325889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40208	1	0	0	0	0	32	1.0076555	-78.460287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40209	1	59.15	7.31	0	0	32	1.0074492	-78.493754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40210	1	35.73	13.43	0	0	32	1.0087524	-77.282174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40211	1	18.36	6.58	0	0	32	1.0051699	-78.364908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40212	1	18.36	3.03	0	0	32	1.0117602	-76.643913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40213	1	15.73	2.94	0	0	32	1.0179706	-76.049008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40214	1	17.37	5.38	0	0	32	1.0178752	-76.058045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40215	1	60.23	20.32	0	0	32	1.004299	-78.055982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40216	1	23.35	10.12	0	0	32	1.019598	-74.63058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40217	1	23.22	6.09	0	0	32	1.0187855	-73.849725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40218	1	35.98	9.41	0	159.81	32	1.0407819	-76.411762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40219	1	0	0	0	215.48	32	1.0444046	-58.61563	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40220	1	0	0	0	0	32	1.0456028	-62.483685	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40221	1	75.57	18.65	0	0	32	1.0440569	-58.655127	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40222	1	15.49	5.2	0	8.99	32	1.0394873	-61.999244	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40223	1	23.74	7.3	0	0	32	1.0393593	-62.010985	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40224	1	23.74	4.36	0	0	32	1.0268324	-76.019056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40225	1	0	0	0	0	32	1.0007944	-76.144971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40226	1	23.74	9.22	0	0	32	1.0006359	-76.159404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40227	1	36.51	8.5	0	0	32	1.003515	-76.513187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40228	1	38.81	13.55	0	0	32	1.0209492	-76.338669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40229	1	22.76	5.93	0	0	32	1.0219887	-73.229234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40230	1	10.73	1.53	0	0	32	1.0161346	-70.321821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40231	1	22.37	8.85	0	0	32	1.0141632	-71.984028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40232	1	0	0	0	0	32	1.0146326	-74.79747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40233	1	22.37	7.76	0	0	32	1.0144973	-74.811431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40234	1	22.37	3.99	0	0	32	1.019877	-70.498703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40235	1	22.37	9.03	0	67.27	32	1.0422734	-72.952654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40236	1	0	0	0	0	32	1.0416826	-72.932732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40237	1	0	0	0	0	32	1.0272437	-72.40758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40238	1	16.63	3.25	0	0	32	1.0271677	-72.416968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40239	1	12.67	6.17	0	0	32	1.0345298	-72.702557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40240	1	14.64	4.23	0	0	32	1.0309488	-72.914754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40241	1	0	0	0	51.37	32	1.0373134	-74.16204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40242	1	22.34	5.41	0	0	32	1.0372063	-74.173539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40243	1	27.53	6.36	0	71.23	32	1.0312088	-76.572806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40244	1	15.15	10.2	0	0	32	1.0230321	-75.525249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40245	1	20.81	8.6	0	0	32	1.0206611	-76.901936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40246	1	33	6.89	0	0	32	1.0130523	-74.953685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40247	1	0	0	0	0	32	1.0132154	-74.932617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40248	1	0	0	0	0	32	1.0200443	-76.136717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40249	1	51.04	8.59	0	0	32	1.0198252	-76.165614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40250	1	0	0	0	0	32	1.0223733	-77.926209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40251	1	47.5	9.85	0	0	32	1.022165	-77.952815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40252	1	23.78	3.68	0	0	32	1.0249062	-75.27641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40253	1	0	0	0	0	32	0.9874454	-77.92466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40254	1	11.49	5.87	0	0	32	0.9873592	-77.930778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40255	1	22.82	6.55	0	0	32	1.0016454	-75.589401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40256	1	0	0	0	0	32	1.0017585	-75.577153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40257	1	0	0	0	0	32	1.0270564	-77.780377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40258	1	47.23	13.39	0	0	32	1.0268117	-77.804582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40259	1	0	0	0	0	32	1.0060491	-76.754453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40260	1	34.34	12.47	0	0	32	1.0058532	-76.772969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40261	1	15.07	2.75	0	0	32	0.9867927	-77.750899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40262	1	24.27	6.17	0	0	32	0.9866701	-77.765294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40263	1	86.01	35.63	0	0	32	1.0056131	-76.946278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40264	1	0	0	0	0	32	1.0403078	-59.06003	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40265	1	0	0	0	0	32	1.041031	-64.026797	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40266	1	69.02	5.26	0	0	32	1.0400602	-59.100837	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40267	1	0	0	0	0	32	1.0106837	-77.756639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40268	1	69.8	11.21	0	0	32	1.0103553	-77.799447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40269	1	28.36	10.27	0	0	32	0.9804161	-78.385495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40270	1	33.4	9.75	0	0	32	1.017271	-76.740549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40271	1	35.76	9.06	0	0	32	0.9870598	-77.455054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40272	1	44.2	5.49	0	0	32	0.9900737	-77.97038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40273	1	26.62	7.21	0	0	32	0.9815914	-78.43262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40274	1	0	0	0	131.56	32	1.0394239	-64.99822	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40275	1	0	0	0	0	32	1.0206225	-75.588409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40276	1	0	0	0	0	32	1.0370396	-86.131088	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40277	1	0	0	0	0	32	1.0370396	-86.131088	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40278	1	47	6.26	0	0	32	1.0392485	-65.024176	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40279	1	25.98	6.77	0	0	32	1.022752	-76.859464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40280	1	34.92	7.07	0	0	32	1.0056624	-75.947591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40281	1	45.22	15.89	0	0	32	1.017182	-75.995526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40282	1	53.58	17.52	0	0	32	1.0216949	-77.128889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40283	1	18.15	10.6	0	0	32	1.0187009	-75.901915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40284	1	20.46	4.53	0	0	32	1.0222595	-76.139362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40285	1	24.01	3.95	0	0	32	0.9854271	-76.481529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40286	1	0	0	0	0	32	0.9775312	-77.104571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40287	1	45.63	14.1	0	0	32	0.9772452	-77.129876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40288	1	24.01	7.18	0	0	32	0.9783934	-76.120111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40289	1	24.01	3.21	0	0	32	0.9874378	-76.225226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40290	1	0	0	0	0	32	1.0278137	-71.840597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40291	1	7.66	4	0	0	32	1.0277532	-71.844813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40292	1	0	0	0	0	32	1.0124828	-71.868816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40293	1	12.64	1.28	0	0	32	1.0124325	-71.876902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40294	1	5.12	1.32	0	0	32	1.0066351	-73.023839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40295	1	8.87	0.47	0	0	32	1.0130071	-69.645182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40296	1	0	0	0	0	32	1.025774	-70.148209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40297	1	14.63	4.28	0	0	32	1.0256996	-70.155858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40298	1	7.53	2.52	0	0	32	1.0324792	-68.198895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40299	1	19.84	7.29	0	74.19	32	1.0367531	-75.31477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40300	1	20.94	1.98	0	0	32	1.0041021	-75.237402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40301	1	0	0	0	0	32	1.0083564	-71.570046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40302	1	16.65	1.53	0	0	32	1.0083016	-71.579964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40303	1	0	0	0	0	32	1.0149354	-72.302589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40304	1	16.65	1.84	0	0	32	1.014874	-72.313281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40305	1	19.3	1.4	0	0	32	1.0190177	-71.779059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40306	1	16.73	5.06	0	0	32	0.9985219	-76.223901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40307	1	0	0	0	0	32	0.9986282	-76.213662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40308	1	17.67	7.33	0	0	32	1.0110583	-71.784442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40309	1	0	0	0	0	32	1.0111909	-71.773804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40310	1	25.29	8.42	0	0	32	1.0203231	-68.516311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40311	1	15.02	1.37	0	0	32	1.0153561	-72.095585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40312	1	15.02	3.5	0	0	32	1.0156204	-72.243582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40313	1	0	0	0	0	32	0.9851308	-74.811752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40314	1	6.94	4.47	0	0	32	0.9850671	-74.815694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40315	1	31.04	4.04	0	0	32	1.0253377	-70.97431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40316	1	8.75	2.68	0	0	32	1.0304322	-71.536985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40317	1	0	0	0	0	32	1.0396144	-62.84363	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40318	1	28.3	10.66	0	0	32	1.0330476	-67.130593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40319	1	0	0	0	0	32	1.0408581	-62.642661	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40320	1	17.17	1.75	0	0	32	1.0162775	-69.057447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40321	1	0	0	0	0	32	1.0259976	-68.315129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40322	1	24.29	14.03	0	0	32	1.025775	-68.327573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40323	1	12.32	1.16	0	0	32	1.0331495	-69.013953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40324	1	13.11	5.49	0	0	32	1.0123797	-75.642303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40325	1	8.32	2.23	0	0	32	1.0170221	-56.92874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40326	1	0	0	0	0	32	1.0170713	-56.923617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40327	1	16.26	4.5	0	27.14	32	1.0366793	-57.386899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40328	1	8.13	2.38	0	0	32	1.0335174	-60.378149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40329	1	0	0	0	0	32	1.0335613	-60.373362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40330	1	0	0	0	0	32	1.0206468	-52.677864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40331	1	4.9	0.91	0	0	32	1.0206225	-52.68088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40332	1	20.6	3.59	0	0	32	1.0233399	-50.016558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40333	1	51.75	13.32	0	0	32	1.0431218	-46.052718	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40334	1	31.15	7.49	0	0	32	1.0235187	-50.097407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40335	1	0	0	0	0	32	1.0236703	-50.078593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40336	1	0	0	0	0	32	1.0250234	-49.704515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40337	1	21.62	5.82	0	0	32	1.0248943	-49.717614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40338	1	16.72	1.46	0	0	32	1.020294	-51.001419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40339	1	0	0	0	0	32	1.0187683	-51.370761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40340	1	33.43	9.48	0	0	32	1.0185877	-51.389643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40341	1	0	0	0	0	32	1.0287525	-51.338734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40342	1	10.54	2.62	0	0	32	1.0287055	-51.34426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40343	1	20.61	2.86	0	0	32	1.0215012	-51.739659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40344	1	0	0	0	0	32	1.0215865	-51.727919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40345	1	13.27	1.14	0	0	32	1.032375	-68.804071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40346	1	13.27	4.01	0	0	32	1.0327519	-67.910403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40347	1	0	0	0	0	32	1.0354666	-71.473368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40348	1	22.7	10.13	0	0	32	1.0353155	-71.484665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40349	1	0	0	0	0	32	1.0381477	-70.126135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40350	1	25	9.77	0	0	32	1.0379808	-70.138603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40351	1	0	0	0	0	32	1.0373299	-69.943681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40352	1	12.81	2.33	0	0	32	1.0372767	-69.950979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40353	1	40.32	18.31	0	0	32	1.0332321	-72.559175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40354	1	50.5	11.1	0	111.84	32	1.0385222	-73.135797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40355	1	12.45	2.47	0	0	32	1.0232411	-72.608726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40356	1	31.67	6.74	0	0	32	1.0264433	-72.507169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40357	1	12.2	1.8	0	0	32	1.019864	-72.269338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40358	1	0	0	0	0	32	1.0199073	-72.262303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40359	1	0	0	0	0	32	1.0371779	-71.294734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40360	1	45.86	13.72	0	0	32	1.036905	-71.32059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40361	1	23.99	7.42	0	0	32	1.0333041	-71.95264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40362	1	0	0	0	0	32	1.0334344	-71.939975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40363	1	31.27	10.66	0	0	32	1.0178541	-72.764996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40364	1	24.93	3.91	0	0	32	1.0320883	-72.018875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40365	1	0	0	0	0	32	1.0321921	-72.003982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40366	1	37.23	7.23	0	0	32	1.0263712	-72.713059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40367	1	23.43	5.31	0	0	32	1.0140703	-74.537081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40368	1	29.99	19.38	0	0	32	1.0192014	-72.591388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40369	1	14.63	4.91	0	0	32	1.0150973	-75.322595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40370	1	0	0	0	0	32	1.0151957	-75.314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40371	1	17.19	4.28	0	0	32	1.0340139	-69.605029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40372	1	0	0	0	0	32	1.034096	-69.594671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40373	1	52.59	3.19	0	0	32	1.0073957	-74.461052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40374	1	29.62	5.68	0	0	32	1.0030664	-76.52757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40375	1	0	0	0	0	32	0.995106	-76.727319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40376	1	50.55	12.21	0	0	32	0.9948218	-76.75917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40377	1	15.9	5.24	0	64.68	32	1.031124	-73.367142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40378	1	15.72	4.84	0	0	32	1.0220651	-72.798334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40379	1	27.65	5.88	0	0	32	1.019377	-71.350555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40380	1	0	0	0	0	32	1.0200414	-73.283121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40381	1	43.93	10.31	0	0	32	1.0198274	-73.305926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40382	1	0	0	0	9.28	32	1.0387694	-59.372379	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40383	1	0	0	0	0	32	1.0407969	-63.694124	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40384	1	0	0	0	0	32	1.0251706	-70.957041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40385	1	0	0	0	0	32	1.0301718	-80.593634	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40386	1	0	0	0	0	32	1.0301718	-80.593634	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40387	1	68.28	28.03	0	0	32	1.0383549	-59.407168	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40388	1	0	0	0	0	32	1.0403248	-63.892712	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40389	1	22.89	13.12	0	0	32	1.0192404	-72.771152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40390	1	24.59	10.9	0	0	32	1.0176957	-71.707077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40391	1	0	0	0	0	32	1.017863	-71.693857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40392	1	40.16	10.78	0	0	32	1.0203259	-73.091169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40393	1	44.89	19.53	0	0	32	1.012874	-73.293708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40394	1	34.29	10.27	0	0	32	1.0113908	-73.62472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40395	1	0	0	0	0	32	1.011574	-73.606039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40396	1	31.4	17.87	0	0	32	1.0229768	-72.031898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40397	1	40.34	9.21	0	0	32	1.0349536	-70.308771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40398	1	41.41	5.36	0	0	32	0.9998685	-75.1598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40399	1	32.29	11.24	0	0	32	1.0281684	-74.984183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40400	1	23.48	5.5	0	0	32	0.9950529	-77.67839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40401	1	15.15	0.61	0	0	32	1.0402623	-63.522248	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40402	1	23.48	1.38	0	0	32	1.0401977	-63.534903	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40403	1	0	0	0	0	32	0.9794472	-78.648841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40404	1	31.68	7.08	0	0	32	0.9792929	-78.669612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40405	1	26.26	4.97	0	96.2	32	1.0386849	-73.895501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40406	1	27.94	8.15	0	0	32	0.9870525	-77.909004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40407	1	25.35	10.93	0	0	32	1.0272569	-71.859473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40408	1	32.49	9.14	0	0	32	1.0290322	-72.277596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40409	1	57.82	17.36	0	0	32	1.0183324	-72.783337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40410	1	27.93	1.78	0	0	32	1.0097693	-75.372755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40411	1	0	0	0	0	32	1.0098487	-75.354276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40412	1	56.27	5.48	0	0	32	1.0196492	-73.612327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40413	1	24.99	9.47	0	0	32	1.0011588	-76.289119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40414	1	0	0	0	0	32	1.0346266	-71.642479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40415	1	24.93	9.38	0	0	32	1.0344811	-71.654829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40416	1	0	0	0	0	32	1.0347314	-65.905791	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40417	1	0	0	0	0	32	1.0232164	-71.830928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40418	1	98.1	21.4	0	0	32	1.0342082	-65.963407	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40419	1	0	0	0	0	32	1.0194774	-73.874292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40420	1	44.15	8.07	0	0	32	1.0192581	-73.901308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40421	1	40.33	5.49	0	0	32	1.0239052	-74.079482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40422	1	12.99	4.05	0	0	32	1.0207034	-72.52465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40423	1	25.45	5.7	0	0	32	1.0202721	-72.263863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40424	1	0	0	0	168.49	32	1.0395687	-64.796511	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40425	1	0	0	0	0	32	1.0401289	-69.672242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40426	1	28.39	7.66	0	0	32	1.0394173	-64.812851	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40427	1	31.83	3.12	0	81.57	32	1.039677	-71.17842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40428	1	27.16	4.4	0	0	32	1.023109	-73.238695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40429	1	35.48	8.29	0	0	32	1.0098857	-73.790225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40430	1	20.25	7.46	0	0	32	1.0109678	-73.713977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40431	1	0	0	0	0	32	1.0110902	-73.70235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40432	1	41.86	13.2	0	0	32	1.0243847	-72.470166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40433	1	0	0	0	0	32	1.0115124	-73.697865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40434	1	21.32	2.22	0	0	32	1.011445	-73.709758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40435	1	40	13.57	0	0	32	1.0208676	-73.17294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40436	1	0	0	0	510.31	32	1.0409789	-66.2104	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40437	1	0	0	0	0	32	1.0419438	-70.866551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40438	1	48.38	4.29	0	0	32	1.0408384	-66.235578	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40439	1	35.54	5.57	0	0	32	1.0166547	-73.039274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40440	1	15.27	2.28	0	0	32	1.0231856	-71.19732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40441	1	14.45	0.77	0	0	32	1.0331328	-60.532348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40442	1	11.77	2.21	0	0	32	1.0320625	-52.674375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40443	1	16.56	5.53	0	0	32	1.0329728	-50.447717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40444	1	0	0	0	0	32	1.0301024	-53.547854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40445	1	0	0	0	0	32	1.0301024	-53.547854	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40446	1	0	0	0	0	32	1.0301024	-53.547854	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40447	1	0	0	0	0	32	1.0301024	-53.547854	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40448	1	16.56	8	0	0	32	1.0299765	-53.555515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40449	1	0	0	0	0	32	1.0302208	-53.53933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40450	1	19.14	7.53	0	0	32	1.0290292	-52.290838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40451	1	0	0	0	0	32	1.0326692	-50.89341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40452	1	16.56	4.35	0	0	32	1.0325906	-50.902081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40453	1	0	0	0	0	32	1.0305937	-53.787267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40454	1	37.7	13.09	0	0	32	1.0303418	-53.809715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40455	1	41	8.62	0	47.76	32	1.0333419	-56.486759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40456	1	25.4	10.02	0	0	32	1.0295917	-55.034599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40457	1	14.43	4.26	0	0	32	1.0364853	-57.402096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40458	1	14.43	1.19	0	80.79	32	1.0360486	-61.823935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40459	1	14.43	3.32	0	0	32	1.0354797	-61.091022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40460	1	6.15	1.03	0	0	32	1.0463493	-53.294988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40461	1	8.64	2.58	0	17.95	32	1.0362584	-60.243461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40462	1	7.5	1.47	0	0	32	1.0308474	-61.317896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40463	1	6.31	1.35	0	0	32	1.0333429	-57.400658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40464	1	7.17	2.56	0	0	32	1.0108836	-69.634209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40465	1	8.32	0.96	0	0	32	1.0028891	-72.564795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40466	1	8.39	2.9	0	0	32	1.0198758	-64.635986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40467	1	7.24	1.67	0	0	32	1.0162177	-64.724904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40468	1	17.23	2.4	0	0	32	1.0216195	-62.214952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40469	1	16.66	5.17	0	0	32	1.026385	-62.402461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40470	1	0	0	0	0	32	1.0286601	-54.808438	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40471	1	0	0	0	0	32	1.0287952	-60.08453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40472	1	0	0	0	0	32	1.0388899	-65.805707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40473	1	0	0	0	0	32	1.0388899	-65.805707	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40474	1	21.97	9.94	0	0	32	1.0285021	-54.820822	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40475	1	0	0	0	0	32	1.0295301	-54.642275	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40476	1	0	0	0	0	32	1.0254125	-60.895012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40477	1	16.04	5.41	0	0	32	1.0253135	-60.902893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40478	1	19.8	5.27	0	0	32	1.0232972	-67.196968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40479	1	0	0	0	0	32	1.0210114	-67.923723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40480	1	24.95	16.61	0	0	32	1.0207702	-67.936556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40481	1	14.87	4.75	0	0	32	1.015187	-64.744185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40482	1	0	0	0	0	32	1.0232277	-70.313018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40483	1	11.08	2.23	0	0	32	1.0231712	-70.319689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40484	1	0	0	0	0	32	1.0300912	-65.225287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40485	1	15.38	5.52	0	0	32	1.0300015	-65.233562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40486	1	21.39	8.35	0	0	32	1.0088075	-65.324483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40487	1	0	0	0	0	32	1.0089526	-65.312642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40488	1	0	0	0	0	32	1.0012021	-67.216283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40489	1	8.58	2.3	0	0	32	1.0011521	-67.221384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40490	1	0	0	0	0	32	1.0080479	-65.758051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40491	1	16.32	2.34	0	0	32	1.0079818	-65.767183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40492	1	0	0	0	0	32	1.0207139	-67.239541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40493	1	7.53	3.31	0	0	32	1.0206642	-67.243271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40494	1	31	7.61	0	0	32	1.0147317	-67.65485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40495	1	60.96	2.93	0	0	32	1.0433724	-57.131849	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40496	1	27.4	6.41	0	0	32	0.9986975	-67.994052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40497	1	0	0	0	0	32	1.000819	-68.169781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40498	1	23.17	7.26	0	0	32	1.0006728	-68.184493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40499	1	9.31	1.29	0	0	32	1.0240163	-66.961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40500	1	13.23	2.18	0	0	32	1.0331053	-64.700564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40501	1	11.28	3.61	0	0	32	1.0111566	-63.108013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40502	1	16.16	3.56	0	0	32	1.0123215	-61.979557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40503	1	11.28	5.19	0	0	32	1.0151412	-64.776282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40504	1	11.28	1.58	0	0	32	1.0115997	-63.541884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40505	1	8.58	2.61	0	56.17	32	1.0364189	-62.329325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40506	1	6.03	1.92	0	0	32	1.0239351	-61.031267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40507	1	9.68	3.12	0	0	32	1.023405	-60.716949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40508	1	19.31	6.1	0	0	32	1.0203677	-59.872503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40509	1	10.08	1.71	0	0	32	1.0218464	-59.079953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40510	1	17.24	5.2	0	0	32	1.0105874	-60.385561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40511	1	20.59	4.91	0	0	32	1.0100114	-60.638293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40512	1	19.24	4.52	0	0	32	1.0290493	-72.500004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40513	1	19.24	4.38	0	0	32	1.0305563	-73.150764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40514	1	19.24	6.51	0	0	32	0.9989073	-73.428278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40515	1	21.74	0.99	0	0	32	1.0153744	-73.45632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40516	1	36.59	7.81	0	0	32	0.9986328	-73.537144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40517	1	21.74	5.01	0	0	32	0.9953123	-73.667481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40518	1	0	0	0	0	32	0.9954195	-73.654322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40519	1	26.97	4.36	0	0	32	0.9914268	-73.706004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40520	1	24.09	15.98	0	0	32	1.0081972	-72.818788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40521	1	0	0	0	0	32	0.9973441	-72.43816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40522	1	24.09	7.31	0	0	32	0.9971879	-72.453202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40523	1	0	0	0	0	32	1.0258796	-62.684192	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40524	1	29.62	11.58	0	0	32	1.0004028	-71.627451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40525	1	0	0	0	0	32	1.0028959	-70.122881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40526	1	0	0	0	0	32	1.0028959	-70.122881	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40527	1	0	0	0	0	32	1.0269052	-62.558856	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40528	1	35	10.96	0	0	32	0.9906499	-75.280638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40529	1	0	0	0	0	32	0.9908408	-75.261219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40530	1	24.09	1.4	0	0	32	0.9953975	-74.605864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40531	1	0.08	0.01	0	0	32	1.0001619	-73.405833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40532	1	14.85	4.41	0	0	32	1.0000736	-73.414341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40533	1	29.7	11.29	0	0	32	0.9889176	-73.866468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40534	1	0	0	0	0	32	1.0145444	-71.428503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40535	1	19	5.49	0	0	32	1.0144337	-71.439611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40536	1	13.13	2.47	0	39.3	32	1.0373057	-70.228749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40537	1	0	0	0	0	32	1.0369294	-70.217126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40538	1	10.91	2.4	0	0	32	1.0182579	-70.346026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40539	1	10.91	1.9	0	0	32	1.0231646	-71.060177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40540	1	0	0	0	0	32	1.0232175	-71.053485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40541	1	0	0	0	0	32	1.020152	-73.642843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40542	1	47.71	23.62	0	0	32	1.0198005	-73.667127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40543	1	0	0	0	0	32	1.0238261	-71.01	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40544	1	30.65	4.18	0	0	32	1.0237076	-71.027642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40545	1	41.92	17.1	0	0	32	1.0074515	-74.013172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40546	1	22.68	5.83	0	0	32	1.0283462	-71.897669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40547	1	31.82	3.96	0	0	32	1.0250459	-70.557491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40548	1	0	0	0	0	32	1.0251664	-70.537877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40549	1	0	0	0	0	32	1.0340703	-64.658404	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40550	1	37.5	10.35	0	0	32	1.0325198	-68.91758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40551	1	0	0	0	0	32	1.0353083	-64.357669	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40552	1	21.67	2.36	0	0	32	1.0009077	-73.396841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40553	1	21.67	6.25	0	0	32	0.998112	-74.457847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40554	1	21.67	5.75	0	0	32	0.9825067	-76.484041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40555	1	21.67	4.99	0	0	32	1.0017345	-73.338227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40556	1	32.98	3.93	0	0	32	0.9896616	-73.774043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40557	1	27.75	8.51	0	0	32	0.9933238	-75.308116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40558	1	27.75	9.81	0	0	32	1.0039962	-73.086528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40559	1	0	0	0	0	32	1.0041808	-73.071596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40560	1	0	0	0	0	32	0.9988397	-73.493967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40561	1	27.75	11.79	0	0	32	0.9986626	-73.508716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40562	1	27.75	2.44	0	0	32	1.0044447	-73.445603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40563	1	72.61	28.3	0	0	32	1.0069793	-74.003224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40564	1	22.31	11.55	0	0	32	1.0262732	-74.981074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40565	1	22.31	6.37	0	0	32	0.9849803	-76.538112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40566	1	42.34	6.05	0	0	32	0.9897352	-77.305549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40567	1	0	0	0	0	32	1.0329322	-75.017409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40568	1	23.28	7.93	0	0	32	1.0327837	-75.031157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40569	1	0	0	0	134.19	32	1.0386876	-75.286478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40570	1	45.59	13.54	0	0	32	1.0384599	-75.310038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40571	1	68.88	24.22	0	0	32	0.9742258	-77.239614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40572	1	0	0	0	0	32	0.9746693	-77.194375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40573	1	54.52	12.98	0	0	32	1.0274679	-75.844721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40574	1	51.94	16.23	0	0	32	1.0297772	-73.488701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40575	1	80.36	18.27	0	0	32	1.0191821	-75.567261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40576	1	35.93	12.86	0	0	32	1.0258611	-75.16367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40577	1	63.52	9.08	0	0	32	1.0421298	-72.798606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40578	1	24.27	12.14	0	0	32	1.0160349	-76.011592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40579	1	26.87	2.84	0	0	32	1.0229702	-72.4975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40580	1	38.16	8.34	0	0	32	1.0025857	-75.259157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40581	1	0	0	0	0	32	1.00275	-75.237275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40582	1	38.68	8.27	0	0	32	1.0384318	-73.470199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40583	1	50.81	6.67	0	0	32	1.0146738	-75.871238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40584	1	0	0	0	0	32	1.014883	-75.843052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40585	1	65.58	17.07	0	0	32	1.0075232	-75.955814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40586	1	48.37	25.32	0	0	32	0.9775582	-77.365674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40587	1	20.71	6.9	0	0	32	0.9971676	-74.921572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40588	1	44.26	7.55	0	275.16	32	1.0342893	-78.056443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40589	1	56.22	36.35	0	0	32	1.009791	-77.597174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40590	1	73.58	27.87	0	0	32	1.0139296	-76.507666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40591	1	0	0	0	0	32	1.0143915	-76.46954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40592	1	0	0	0	0	32	1.0149539	-67.734785	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40593	1	0	0	0	0	32	1.0340937	-72.753431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40594	1	92.79	24.75	0	0	32	1.0144585	-67.791279	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40595	1	0	0	0	0	32	1.0234752	-73.647791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40596	1	41.1	10.77	0	0	32	1.0232624	-73.670607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40597	1	71.87	33.86	0	0	32	1.0097598	-75.841353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40598	1	0	0	0	0	32	1.0245572	-76.146685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40599	1	37.01	10.42	0	0	32	1.0243586	-76.167023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40600	1	0	0	0	0	32	1.0226309	-73.942767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40601	1	21.31	16.2	0	0	32	1.0224144	-73.953589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40602	1	0	0	0	0	32	1.016054	-75.45332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40603	1	0	0	0	0	32	1.016054	-75.45332	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40604	1	0	0	0	0	32	1.016054	-75.45332	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40605	1	0	0	0	0	32	1.016054	-75.45332	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40606	1	0	0	0	0	32	1.016688	-75.426902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40607	1	60.12	45.73	0	0	32	1.0154066	-75.486283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40608	1	35.26	9.49	0	0	32	1.0301237	-73.838315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40609	1	50.85	9.66	0	0	32	1.019273	-73.765482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40610	1	74.14	5.56	0	0	32	1.0108644	-77.140832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40611	1	0	0	0	0	32	1.0111396	-77.091872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40612	1	80.81	10.65	0	0	32	1.024073	-75.274126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40613	1	0	0	0	0	32	1.0243422	-75.231045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40614	1	53.58	8.3	0	0	32	1.0374061	-66.102676	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40615	1	30.58	21	0	0	32	1.0211394	-75.651518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40616	1	0	0	0	0	32	1.0214167	-75.637069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40617	1	26.74	8.83	0	0	32	1.0315901	-74.433594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40618	1	62.3	26.04	0	0	32	1.0284485	-74.063434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40619	1	42.2	9.83	0	0	32	1.0135929	-74.889986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40620	1	45.34	9.41	0	0	32	1.0272629	-73.409268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40621	1	43.96	15.4	0	0	32	1.033753	-73.541056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40622	1	34.14	8.59	0	0	32	1.0283475	-73.452848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40623	1	14.38	3.22	0	0	32	1.0271353	-76.120822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40624	1	58.66	9.09	0	102.74	32	1.0369836	-76.488638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40625	1	41.21	12.77	0	0	32	1.0378466	-75.670078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40626	1	58.47	18.15	0	0	32	1.0218687	-73.732441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40627	1	44.35	6.12	0	0	32	1.033217	-74.198003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40628	1	29.53	5.96	0	0	32	1.0048991	-77.977828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40629	1	53.23	24.6	0	0	32	1.0195665	-75.051956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40630	1	47.67	12.43	0	0	32	1.0297508	-74.24654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40631	1	53.35	1.68	0	0	32	1.0230789	-73.077044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40632	1	23.67	4.96	0	0	32	1.0259159	-76.074683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40633	1	45.64	18.85	0	0	32	1.0230386	-75.882344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40634	1	23.67	12.49	0	0	32	1.0312568	-76.123353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40635	1	0	0	0	0	32	1.0240661	-73.941378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40636	1	33.72	18.62	0	0	32	1.0237972	-73.958291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40637	1	29.1	5.96	0	0	32	1.0365648	-74.630036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40638	1	0	0	0	0	32	1.0367685	-73.108979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40639	1	8.12	5.58	0	0	32	1.0351811	-73.213566	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40640	1	17.6	6.7	0	0	32	1.0347132	-73.376892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40641	1	0	0	0	0	32	1.0370189	-73.076774	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40642	1	0	0	0	0	32	1.0369639	-73.096587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40643	1	0	0	0	0	32	1.0367685	-73.108979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40644	1	56.13	9.82	0	0	32	1.023084	-74.773999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40645	1	27.77	10.16	0	0	32	1.0065694	-76.591616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40646	1	0	0	0	0	32	1.0067568	-76.574201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40647	1	0	0	0	0	32	1.0219735	-75.82481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40648	1	57.96	39.79	0	0	32	1.0214434	-75.851592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40649	1	0	0	0	0	32	1.0286315	-75.015096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40650	1	22.15	1.62	0	0	32	1.0285629	-75.029097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40651	1	0	0	0	557.33	32	1.0389167	-67.621501	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40652	1	0	0	0	0	32	1.0403176	-73.543298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40653	1	0	0	0	0	32	1.0403176	-73.543298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40654	1	0	0	0	0	32	1.0403176	-73.543298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40655	1	0	0	0	0	32	1.0403176	-73.543298	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40656	1	53.55	9.56	0	0	32	1.0386561	-67.652853	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40657	1	0	0	0	0	32	1.0386238	-66.999385	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40658	1	0	0	0	0	32	1.0260123	-74.931473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40659	1	68.16	21.1	0	0	32	1.0256398	-74.9687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40660	1	33.57	5.04	0	0	32	1.0278494	-72.874256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40661	1	42.16	2.95	0	0	32	1.036744	-74.180717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40662	1	0	0	0	0	32	1.0205789	-74.596501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40663	1	27.75	5.31	0	0	32	1.020455	-74.612579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40664	1	31.94	9.39	0	0	32	1.0025023	-76.632964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40665	1	0	0	0	0	32	1.0026848	-76.612973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40666	1	45.97	20.31	0	0	32	1.0239385	-71.237327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40667	1	39.67	12.32	0	0	32	1.0246782	-72.789368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40668	1	52.33	11.33	0	0	32	1.0211491	-73.539042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40669	1	40.8	3.98	0	0	32	1.0162442	-75.718859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40670	1	35.86	8.27	0	0	32	1.0116119	-76.296397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40671	1	37.85	10.97	0	0	32	1.027894	-65.132301	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40672	1	31.79	9.1	0	0	32	1.0303894	-70.624463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40673	1	21.7	9.2	0	-15.5	32	1.0326796	-67.771575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40674	1	0	0	0	0	32	0.9907262	-75.575411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40675	1	44.35	18.76	0	0	32	0.9904099	-75.599232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40676	1	17.88	5.84	0	0	32	0.9855376	-76.028288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40677	1	0	0	0	0	32	0.9856567	-76.016961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40678	1	24.9	5.6	0	0	32	1.0320384	-69.929725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40679	1	0	0	0	0	32	1.0140234	-73.062124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40680	1	17.05	3.62	0	0	32	1.0139517	-73.071707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40681	1	33.06	10.66	0	0	32	1.0252714	-73.45228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40682	1	90.64	41.54	0	0	32	1.0275337	-64.159422	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40683	1	35.6	8.27	0	0	32	1.0015901	-74.169618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40684	1	68.63	44.13	0	0	32	1.0195151	-73.993307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40685	1	28.66	3.16	0	0	32	1.0179066	-72.205699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40686	1	24.51	10.96	0	0	32	1.0227439	-71.241127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40687	1	0	0	0	0	32	1.0218825	-70.911188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40688	1	40.92	11.25	0	0	32	1.021665	-70.933835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40689	1	58.41	15.55	0	0	32	1.0227311	-71.401913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40690	1	24.51	6.27	0	0	32	1.0309701	-68.764917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40691	1	21.62	8.61	0	0	32	1.0178234	-74.555615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40692	1	39.31	13.91	0	0	32	1.0208729	-71.746387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40693	1	0	0	0	121.47	32	1.0334549	-76.338212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40694	1	41.78	9.44	0	0	32	1.0332576	-76.361734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40695	1	36.11	12.06	0	0	32	1.0195606	-75.57558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40696	1	0	0	0	0	32	1.0197785	-75.553321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40697	1	0	0	0	-4.64	32	1.0336544	-64.530069	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40698	1	59.32	12.89	0	0	32	1.0333529	-64.562689	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40699	1	76.37	24.95	0	0	32	1.0332366	-73.129365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40700	2	0	0	0	0	32	1.034	-50.350843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40701	1	0	0	0	0	32	1.0339325	-50.357341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40702	1	0	0	0	0	32	1.0205063	-71.71444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40703	2	0	0	0	0	32	1.0205063	-71.71444	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40704	2	0	0	0	0	32	1.0205063	-71.71444	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40705	2	0	0	0	0	32	1.0205063	-71.71444	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40706	1	0	0	0	0	32	1.0205063	-71.71444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40707	1	0	0	0	0	32	1.0205063	-71.71444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40708	1	0	0	0	0	32	1.0191444	-72.496543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40709	2	0	0	0	0	32	1.0191444	-72.496543	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40710	1	46.49	11.03	0	0	32	1.0189267	-72.521812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40711	1	0	0	0	-131.33	32	1.044	-48.870609	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40712	1	0	0	0	0	32	1.0414945	-50.351545	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40713	1	0	0	0	0	32	1.0379378	-52.759072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40714	2	0	0	0	0	32	1.049	-47.677027	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40715	2	0	0	0	0	32	1.049	-47.673893	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40716	2	0	0	0	0	32	1.049	-47.719495	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40717	2	0	0	0	0	32	1.0499512	-47.326239	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40718	1	17.35	3.6	0	0	32	1.0413305	-50.391728	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40719	1	0	0	0	0	32	1.0435672	-49.113923	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40720	1	0	0	0	-815.87	32	1.0386584	-58.630695	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40721	1	0	0	0	0	32	1.0428389	-60.045558	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40722	2	0	0	0	0	32	1.0061182	-58.060496	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40723	2	0	0	0	0	32	1.0386584	-58.630695	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40724	2	0	0	0	0	32	1.0067037	-58.022291	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40725	2	0	0	0	0	32	1.0386584	-58.630695	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40726	1	0	0	0	0	32	1.0398293	-58.691522	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40727	1	0	0	0	0	32	1.0386584	-58.630695	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40728	1	0	0	0	0	32	1.0400471	-60.697467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40729	2	0	0	0	0	32	1.0225	-59.543536	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40730	2	0	0	0	0	32	1.0225	-59.707616	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40731	1	0	0	0	0	32	1.0397785	-60.758872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40732	1	0	0	0	0	32	1.0400471	-60.697467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40733	2	0	0	0	0	32	1.0098932	-63.978528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40734	1	0	0	0	0	32	1.0098932	-63.978528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40735	2	0	0	0	0	32	1.043	-62.225629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40736	1	0	0	0	0	32	1.043	-62.225629	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40737	1	0	0	0	0	32	1.043	-62.225629	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40738	1	0	0	0	0	32	1.043	-62.225629	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40739	1	0	0	0	0	32	1.042833	-62.239394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40740	1	0	0	0	0	32	1.043	-62.225629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40741	1	0	0	0	0	32	1.0351493	-63.216002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40742	2	0	0	0	0	32	1.0351493	-63.216002	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40743	1	0	0	0	0	32	1.0351493	-63.216002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40744	2	0	0	0	0	32	1.044	-61.658748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40745	1	11.11	2.14	0	0	32	1.0433555	-61.817615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40746	2	0	0	0	0	32	1.027586	-72.972168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40747	1	21.62	6.08	0	0	32	1.0271019	-73.00647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40748	2	0	0	0	0	32	1.0434948	-61.889683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40749	2	0	0	0	0	32	1.0434948	-61.889683	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40750	2	0	0	0	0	32	1.0434948	-61.889683	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40751	1	0	0	0	0	32	1.0434948	-61.889683	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40752	1	0	0	0	0	32	1.0434948	-61.889683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40753	1	0	0	0	0	32	1.0434948	-61.889683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40754	1	0	0	0	0	32	0.9780434	-76.787743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40755	2	0	0	0	0	32	0.9788156	-76.681822	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40756	1	0	0	0	0	32	0.9780334	-76.788681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40757	1	0	0	0	-307.51	32	1.044	-42.839587	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40758	1	0	0	0	0	32	1.0394576	-42.152597	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40759	1	0	0	0	0	32	1.0346755	-41.396607	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40760	1	0	0	0	0	32	1.0346755	-41.396607	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40761	2	0	0	0	0	32	1.0495746	-41.785928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40762	2	0	0	0	0	32	1.0535526	-40.985525	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40763	2	0	0	0	0	32	1.0553732	-40.593993	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40764	2	0	0	0	0	32	1.0535001	-41.144218	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40765	2	0	0	0	0	32	1.0531028	-41.081099	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40766	2	0	0	0	0	32	1.0497396	-41.749351	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40767	1	0	0	0	0	32	1.0423	-43.564811	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40768	1	0	0	0	0	32	1.044	-42.839587	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40769	2	0	0	0	0	32	1.0371402	-57.001231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40770	1	0	0	0	0	32	1.0371027	-57.016134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40771	1	0	0	0	-239.19	32	1.0305443	-47.286842	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40772	1	0	0	0	0	32	1.0355809	-47.533194	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40773	1	0	0	0	0	32	1.0356319	-49.764314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40774	2	0	0	0	0	32	1.0367737	-46.56054	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40775	1	0	0	0	0	32	1.0324899	-47.33908	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40776	1	0	0	0	0	32	1.0367615	-47.364239	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40777	1	0	0	0	0	32	1.038	-63.815387	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40778	2	0	0	0	0	32	1.0299088	-60.015725	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40779	2	0	0	0	0	32	1.0249002	-58.524172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40780	2	0	0	0	0	32	1.032283	-58.838646	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40781	1	0	0	0	0	32	1.0375459	-64.137462	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40782	1	0	0	0	0	32	1.038	-63.815387	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40783	1	0	0	0	0	32	0.9942224	-75.57832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40784	2	0	0	0	0	32	0.9942224	-75.57832	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40785	1	0	0	0	0	32	0.9942224	-75.57832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40786	1	0	0	0	0	32	0.9942224	-75.57832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40787	2	0	0	0	0	32	1.030143	-57.106303	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40788	2	0	0	0	0	32	1.0314494	-55.615507	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40789	1	0	0	0	-251.99	32	1.0290078	-57.303115	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40790	1	0	0	0	0	32	1.030143	-57.106303	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40791	2	0	0	0	0	32	1.0420735	-54.802809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40792	1	0	0	0	0	32	1.0416324	-54.832198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40793	2	0	0	0	0	32	1.009322	-61.06892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40794	1	0	0	0	0	32	1.0092947	-61.070864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40795	1	0	0	0	0	32	1.0409898	-61.934185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40796	2	0	0	0	0	32	1.050516	-59.848373	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40797	2	0	0	0	0	32	1.0521018	-60.6295	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40798	2	0	0	0	0	32	1.0499244	-59.589674	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40799	2	0	0	0	0	32	1.0504233	-59.703105	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40800	1	0	0	0	0	32	1.0407268	-62.166572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40801	1	0	0	0	0	32	1.0409898	-61.934185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40802	2	0	0	0	0	32	1.0372975	-60.869342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40803	1	0	0	0	0	32	1.0372975	-60.869342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40804	1	0	0	0	0	32	1.0440077	-72.583023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40805	2	0	0	0	0	32	1.063	-68.053473	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40806	1	0	0	0	0	32	1.0429277	-72.712345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40807	2	0	0	0	0	32	1.0282707	-57.577286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40808	1	0	0	0	0	32	1.0282565	-57.578572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40809	1	0	0	0	189.07	32	1.0404338	-58.674787	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40810	1	0	0	0	0	32	1.0420788	-61.794408	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40811	1	0	0	0	0	32	1.006309	-72.808627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40812	1	0	0	0	0	32	1.034438	-63.369507	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40813	1	0	0	0	0	32	1.034438	-63.369507	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40814	2	0	0	0	0	32	1.0125527	-58.240318	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40815	2	0	0	0	0	32	1.0132197	-58.166844	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40816	1	0	0	0	0	32	1.0413239	-61.86662	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40817	1	0	0	0	0	32	1.0420788	-61.794408	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40818	2	0	0	0	0	32	0.9977842	-73.540537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40819	1	0	0	0	0	32	0.9977761	-73.541132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40820	2	0	0	0	0	32	1.0226408	-50.052102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40821	1	0	0	0	0	32	1.0226156	-50.054048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40822	1	0	0	0	0	32	1.0203728	-65.353038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40823	2	0	0	0	0	32	1.0155104	-65.191819	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40824	2	0	0	0	0	32	1.0157293	-65.163998	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40825	2	0	0	0	0	32	1.014814	-65.26576	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40826	1	0	0	0	0	32	1.0202723	-65.360005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40827	1	0	0	0	0	32	1.0203728	-65.353038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40828	1	0	0	0	69.03	32	1.039	-58.400502	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40829	1	0	0	0	0	32	1.0381124	-63.165158	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40830	1	0	0	0	0	32	1.0358469	-69.74652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40831	2	0	0	0	0	32	1.0444642	-57.346677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40832	2	0	0	0	0	32	1.0448974	-57.34124	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40833	2	0	0	0	0	32	1.0484999	-56.583019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40834	1	0	0	0	0	32	1.038818	-63.07723	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40835	1	0	0	0	0	32	1.0381124	-63.165158	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40836	2	0	0	0	0	32	1.0190276	-71.836171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40837	1	0	0	0	0	32	1.0189267	-71.843145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40838	1	0	0	0	-148.14	32	1.039	-57.800755	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40839	1	0	0	0	0	32	1.0426568	-62.029173	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40840	1	0	0	0	0	32	1.0384634	-66.059958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40841	2	0	0	0	0	32	1.0492655	-52.559219	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40842	1	0	0	0	0	32	1.0420828	-62.122638	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40843	1	0	0	0	0	32	1.0390151	-58.214134	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40844	2	0	0	0	0	32	1.0397733	-75.90041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40845	2	0	0	0	0	32	1.04	-75.85771	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40846	2	0	0	0	0	32	1.04	-75.85771	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40847	1	0	0	0	0	32	1.0397787	-75.899777	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40848	1	0	0	0	167.42	32	1.0397446	-75.903139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40849	1	0	0	0	0	32	1.0397733	-75.90041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40850	1	0	0	0	0	32	1.0359846	-62.510915	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40851	2	0	0	0	0	32	1.029	-61.526352	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40852	2	0	0	0	0	32	1.029	-61.596942	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40853	2	0	0	0	0	32	1.0365	-61.919618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40854	1	0	0	0	0	32	1.035883	-62.53569	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40855	1	0	0	0	0	32	1.0359846	-62.510915	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40856	2	0	0	0	0	32	1.0166717	-62.75604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40857	1	0	0	0	0	32	1.016661	-62.757017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40858	1	0	0	0	0	32	1.062	-52.308165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40859	2	0	0	0	0	32	1.0087562	-48.283371	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40860	2	0	0	0	0	32	1.0045	-48.494287	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40861	1	0	0	0	0	32	1.0596795	-52.512579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40862	1	0	0	0	0	32	1.062	-52.308165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40863	1	0	0	0	-417.05	32	1.0393471	-46.798441	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40864	1	0	0	0	0	32	1.0429207	-49.028255	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40865	1	0	0	0	0	32	1.054058	-52.296778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40866	2	0	0	0	0	32	1.0091699	-45.299174	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40867	2	0	0	0	0	32	1.011836	-44.985817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40868	2	0	0	0	0	32	1.0137251	-45.467318	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40869	1	0	0	0	0	32	1.0401203	-46.975938	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40870	1	0	0	0	0	32	1.0427068	-49.037749	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40871	1	0	0	0	0	32	1.0196618	-67.312999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40872	2	0	0	0	0	32	1.0196618	-67.312999	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40873	1	0	0	0	0	32	1.0196618	-67.312999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40874	2	0	0	0	0	32	1.0302337	-66.684535	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40875	1	0	0	0	0	32	1.029722	-66.719333	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40876	1	0	0	0	0	32	1.0077971	-62.337727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40877	2	0	0	0	0	32	1.0082229	-62.290536	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40878	2	0	0	0	0	32	1.0077971	-62.337727	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40879	1	0	0	0	0	32	1.007779	-62.339091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40880	1	0	0	0	0	32	1.0077971	-62.337727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40881	1	0	0	0	0	32	1.0140598	-64.374462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40882	2	0	0	0	0	32	1.0155744	-64.220721	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40883	1	0	0	0	0	32	1.0140107	-64.377656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40884	2	0	0	0	0	32	1.0521893	-53.093537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40885	1	0	0	0	0	32	1.0521893	-53.093537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40886	2	0	0	0	0	32	1.0377632	-70.136673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40887	1	0	0	0	-10.49	32	1.0376562	-70.143891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40888	2	0	0	0	0	32	1.04	-72.842548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40889	1	0	0	0	0	32	1.0392512	-72.920385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40890	2	0	0	0	0	32	1.0410402	-49.744742	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40891	1	0	0	0	0	32	1.0410221	-49.756443	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40892	1	0	0	0	0	32	1.04	-40.911788	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40893	2	0	0	0	0	32	1.033029	-36.376583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40894	1	0	0	0	0	32	1.0391257	-41.383756	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40895	1	0	0	0	-0.73	32	1.0425882	-54.830106	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40896	1	0	0	0	0	32	1.0402697	-60.697456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40897	2	0	0	0	0	32	1.0525	-52.679021	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40898	2	0	0	0	0	32	1.048	-53.328741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40899	2	0	0	0	0	32	1.0525	-53.033518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40900	2	0	0	0	0	32	1.0525	-52.656691	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40901	2	0	0	0	0	32	1.0525	-52.466858	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40902	1	0	0	0	0	32	1.042874	-54.700582	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40903	1	0	0	0	0	32	1.0425882	-54.830106	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40904	1	0	0	0	0	32	1.0149962	-60.712445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40905	2	0	0	0	0	32	1.0149746	-60.71554	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40906	2	0	0	0	0	32	1.0157736	-60.633795	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40907	1	0	0	0	0	32	1.0149746	-60.71554	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40908	2	0	0	0	0	32	1.0564467	-60.527711	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40909	1	0	0	0	0	32	1.0149168	-60.717834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40910	1	0	0	0	0	32	1.0149962	-60.712445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40911	2	0	0	0	0	32	1.0090595	-64.254593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40912	1	0	0	0	0	32	1.0090595	-64.254593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40913	1	0	0	0	0	32	1.0309635	-62.651266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40914	2	0	0	0	0	32	1.0289776	-62.205069	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40915	1	0	0	0	0	32	1.0308554	-62.658341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40916	1	0	0	0	-284.32	32	1.0378042	-47.428688	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40917	1	0	0	0	0	32	1.041488	-48.40879	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40918	2	0	0	0	0	32	1.0425438	-46.925392	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40919	2	0	0	0	0	32	1.0421291	-46.970707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40920	2	0	0	0	0	32	1.044064	-46.76477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40921	1	0	0	0	0	32	1.0396801	-47.480094	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40922	1	0	0	0	0	32	1.0378042	-47.428688	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40923	1	0	0	0	0	32	1.0422908	-49.840283	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40924	2	0	0	0	0	32	1.041	-48.44105	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40925	1	0	0	0	0	32	1.0422535	-49.852774	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40926	1	0	0	0	0	32	1.0422908	-49.840283	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40927	2	0	0	0	0	32	1.0113241	-69.185163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40928	1	0	0	0	0	32	1.0112964	-69.187187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40929	1	0	0	0	0	32	1.0333132	-56.923168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40930	2	0	0	0	0	32	1.0340407	-56.828848	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40931	2	0	0	0	0	32	1.0342626	-56.799154	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40932	2	0	0	0	0	32	1.0346045	-56.752777	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40933	2	0	0	0	0	32	1.0625	-52.8321	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40934	1	0	0	0	0	32	1.0332965	-56.924492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40935	1	0	0	0	0	32	1.0333132	-56.923168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40936	1	0	0	0	0	32	1.0422067	-55.232273	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40937	2	0	0	0	0	32	1.0285	-54.655525	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40938	2	0	0	0	0	32	1.0305001	-54.95306	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40939	2	0	0	0	0	32	1.0305001	-54.95979	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40940	1	0	0	0	0	32	1.0421507	-55.243489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40941	1	0	0	0	0	32	1.0422067	-55.232273	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40942	2	0	0	0	0	32	1.0331467	-50.555471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40943	1	0	0	0	0	32	1.0330723	-50.559957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40944	1	0	0	0	0	32	1.0470001	-47.596687	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40945	1	0	0	0	0	32	1.0492265	-48.756903	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40946	2	0	0	0	0	32	1.0470001	-47.596687	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40947	2	0	0	0	0	32	1.0470001	-47.596687	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40948	2	0	0	0	0	32	1.0640603	-46.998333	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40949	1	0	0	0	0	32	1.0450878	-47.547464	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40950	1	0	0	0	0	32	1.0470001	-47.596687	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40951	1	0	0	0	0	32	1.0362585	-70.874195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40952	2	0	0	0	0	32	1.0471099	-70.404499	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40953	2	0	0	0	0	32	1.0466166	-70.465711	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40954	1	0	0	0	0	32	1.0357778	-70.90918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40955	1	0	0	0	0	32	1.0362585	-70.874195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40956	2	0	0	0	0	32	1.025662	-75.341871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40957	1	0	0	0	0	32	1.0251636	-75.373687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40958	2	0	0	0	0	32	1.0078469	-53.559025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40959	1	0	0	0	0	32	1.0078043	-53.562466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40960	1	0	0	0	0	32	1.044	-72.244149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40961	1	0	0	0	0	32	1.044	-72.244149	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40962	1	0	0	0	0	32	1.044	-72.244149	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40963	1	0	0	0	0	32	1.044	-72.244149	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40964	2	0	0	0	0	32	1.03094	-66.351667	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40965	1	0	0	0	0	32	1.0424722	-72.409178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40966	1	0	0	0	0	32	1.044	-72.244149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40967	2	0	0	0	0	32	1.0070401	-67.93698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40968	1	0	0	0	0	32	1.0070401	-67.93698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40969	2	0	0	0	0	32	1.0422887	-52.001153	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40970	1	0	0	0	0	32	1.0431503	-54.206366	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40971	1	0	0	0	-57.31	32	1.0425344	-51.837533	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40972	1	0	0	0	0	32	1.0422887	-52.001153	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40973	1	0	0	0	0	32	1.0297912	-62.699322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40974	2	0	0	0	0	32	1.0297912	-62.699322	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40975	1	0	0	0	0	32	1.0297912	-62.699322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40976	2	0	0	0	0	32	0.9795687	-78.621391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40977	1	0	0	0	0	32	0.9795687	-78.621391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40978	1	0	0	0	-245.7	32	1.0420001	-39.033678	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40979	1	0	0	0	0	32	1.0439803	-43.058376	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40980	2	0	0	0	0	32	1.0672977	-34.105606	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40981	2	0	0	0	0	32	1.0646161	-35.515183	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40982	1	0	0	0	0	32	1.0388836	-39.990291	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40983	1	0	0	0	0	32	1.0420001	-39.033678	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40984	1	0	0	0	0	32	1.0448611	-53.313985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40985	2	0	0	0	0	32	1.0380818	-53.10506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40986	2	0	0	0	0	32	1.0380324	-53.078083	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40987	2	0	0	0	0	32	1.0382233	-53.211085	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40988	1	0	0	0	0	32	1.0448388	-53.324545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40989	1	0	0	0	0	32	1.0448611	-53.313985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40990	1	0	0	0	0	32	1.0470895	-56.054611	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40991	1	0	0	0	0	32	1.0490045	-56.758794	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40992	2	0	0	0	0	32	1.0285	-55.189338	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40993	2	0	0	0	0	32	1.0285	-55.130183	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40994	2	0	0	0	0	32	1.0285	-55.204525	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40995	1	0	0	0	0	32	1.0461855	-56.152362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40996	1	0	0	0	0	32	1.0470895	-56.054611	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40997	2	0	0	0	0	32	1.0449404	-48.819287	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40998	1	0	0	0	0	32	1.0467478	-51.233052	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40999	1	0	0	0	8.98	32	1.0455117	-48.673982	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41000	1	0	0	0	0	32	1.0449404	-48.819287	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41001	2	0	0	0	0	32	1.0328917	-53.752295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41002	1	0	0	0	0	32	1.0327596	-53.761306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41003	1	0	0	0	0	32	1.0388735	-63.427475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41004	2	0	0	0	0	32	1.0388654	-63.389677	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41005	1	0	0	0	0	32	1.038871	-63.428386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41006	1	0	0	0	0	32	1.0388735	-63.427475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41007	2	0	0	0	0	32	1.0415705	-58.946352	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41008	1	0	0	0	0	32	1.0370527	-62.028738	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41009	1	0	0	0	0	32	1.0367099	-62.404059	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41010	1	0	0	0	0	32	1.0367099	-62.404059	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41011	1	0	0	0	-86.32	32	1.0408856	-58.767968	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41012	1	0	0	0	0	32	1.0415705	-58.946352	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41013	1	0	0	0	0	32	1.0420001	-62.87399	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41014	2	0	0	0	0	32	1.057256	-58.132715	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41015	2	0	0	0	0	32	1.0526033	-60.445804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41016	1	0	0	0	0	32	1.040421	-63.114631	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41017	1	0	0	0	0	32	1.0420001	-62.87399	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41018	2	0	0	0	0	32	1.0012045	-73.247249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41019	1	0	0	0	0	32	1.0011806	-73.24894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41020	1	0	0	0	0	32	1.0444689	-53.737445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41021	2	0	0	0	0	32	1.0444689	-53.737445	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41022	1	0	0	0	0	32	1.0444689	-53.737445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41023	1	0	0	0	0	32	1.0444689	-53.737445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41024	1	0	0	0	0	32	1.045004	-59.335732	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41025	1	0	0	0	0	32	1.045073	-61.267911	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41026	1	0	0	0	0	32	1.030867	-66.601198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41027	1	0	0	0	0	32	1.0257887	-72.458007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41028	1	0	0	0	0	32	1.0257887	-72.458007	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41029	2	0	0	0	0	32	1.049	-58.695694	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41030	2	0	0	0	0	32	1.0515	-58.490614	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41031	2	0	0	0	0	32	1.054	-58.122854	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41032	1	0	0	0	0	32	1.0445331	-61.292068	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41033	1	0	0	0	0	32	1.045073	-61.267911	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41034	1	0	0	0	-32.78	32	1.0407725	-59.382394	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41035	1	0	0	0	0	32	1.0389141	-63.294449	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41036	2	0	0	0	0	32	1.0174197	-62.2257	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41037	2	0	0	0	0	32	1.0109056	-58.53282	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41038	2	0	0	0	0	32	1.0101533	-58.615671	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41039	2	0	0	0	0	32	1.0085819	-58.790999	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41040	1	0	0	0	0	32	1.0413358	-59.238937	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41041	1	0	0	0	0	32	1.0407725	-59.382394	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41042	1	0	0	0	0	32	1.0009417	-73.353262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41043	2	0	0	0	0	32	1.0344584	-73.230172	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41044	1	0	0	0	0	32	1.0009107	-73.355325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41045	1	0	0	0	0	32	1.0163575	-58.525681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41046	2	0	0	0	0	32	1.0168387	-58.461725	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41047	2	0	0	0	0	32	1.0168387	-58.461725	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41048	1	0	0	0	0	32	1.0162715	-58.537137	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41049	1	0	0	0	0	32	1.0163296	-58.528223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41050	1	0	0	0	0	32	1.0163575	-58.525681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41051	1	0	0	0	0	32	1.0434499	-54.340412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41052	2	0	0	0	0	32	1.028	-53.895219	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41053	1	0	0	0	0	32	1.0432797	-54.35216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41054	1	0	0	0	-480.69	32	1.0469478	-55.323496	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41055	1	0	0	0	0	32	1.0436805	-56.824489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41056	1	0	0	0	0	32	1.0448	-61.742589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41057	1	0	0	0	0	32	1.0459384	-55.752569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41058	1	0	0	0	0	32	1.0459384	-55.752569	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41059	2	0	0	0	0	32	1.0136466	-54.043428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41060	2	0	0	0	0	32	1.0149286	-54.095707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41061	2	0	0	0	0	32	1.0137016	-53.521709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41062	2	0	0	0	0	32	1.0139157	-54.012089	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41063	2	0	0	0	0	32	1.0172865	-53.590687	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41064	2	0	0	0	0	32	1.0148178	-53.897496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41065	1	0	0	0	0	32	1.0433575	-56.981035	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41066	1	0	0	0	0	32	1.0436805	-56.824489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41067	2	0	0	0	0	32	1.0414133	-72.782275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41068	1	0	0	0	0	32	1.0414133	-72.782275	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41069	1	0	0	0	0	32	1.0414133	-72.782275	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41070	1	0	0	0	0	32	1.0414133	-72.782275	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41071	1	0	0	0	0	32	1.0414055	-72.788614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41072	1	0	0	0	0	32	1.0414133	-72.782275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41073	1	0	0	0	0	32	1.0164041	-76.24043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41074	2	0	0	0	0	32	1.0183539	-76.040861	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41075	1	0	0	0	0	32	1.0163751	-76.242548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41076	1	0	0	0	0	32	1.045	-55.489721	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41077	1	0	0	0	0	32	1.0440914	-56.707182	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41078	2	0	0	0	0	32	1.0368762	-54.599441	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41079	2	0	0	0	0	32	1.0397519	-54.445857	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41080	1	0	0	0	0	32	1.0461303	-55.629053	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41081	1	0	0	0	0	32	1.045	-55.489721	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41082	1	0	0	0	-284.98	32	1.0385859	-50.582874	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41083	1	0	0	0	0	32	1.0415274	-52.846262	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41084	2	0	0	0	0	32	1.0315	-49.332297	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41085	1	0	0	0	0	32	1.0415084	-50.556222	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41086	1	0	0	0	0	32	1.0385859	-50.582874	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41087	1	0	0	0	0	32	1.0249277	-71.545244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41088	2	0	0	0	0	32	1.0249277	-71.545244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41089	2	0	0	0	0	32	1.0249277	-71.545244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41090	1	0	0	0	0	32	1.0249277	-71.545244	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41091	2	0	0	0	0	32	1.0249277	-71.545244	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41092	1	0	0	0	0	32	1.0249277	-71.545244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41093	1	0	0	0	0	32	1.0249277	-71.545244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41094	1	0	0	0	0	32	1.0119782	-56.787575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41095	2	0	0	0	0	32	1.0131153	-56.671999	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41096	2	0	0	0	0	32	1.0119782	-56.787575	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41097	1	0	0	0	0	32	1.0119477	-56.789725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41098	1	0	0	0	0	32	1.0119782	-56.787575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41099	1	0	0	0	0	32	1.0171992	-60.257523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41100	2	0	0	0	0	32	1.0198675	-59.985451	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41101	1	0	0	0	0	32	1.0171051	-60.263798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41102	1	0	0	0	-391.01	32	1.045	-56.116854	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41103	1	0	0	0	0	32	1.0462239	-56.733987	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41104	1	0	0	0	0	32	1.04548	-56.366412	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41105	1	0	0	0	0	32	1.04548	-56.366412	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41106	2	0	0	0	0	32	1.0342075	-53.696421	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41107	1	0	0	0	0	32	1.0454715	-56.269292	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41108	1	0	0	0	0	32	1.045	-56.116854	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41109	1	0	0	0	-286.26	32	1.0372737	-53.1987	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41110	1	0	0	0	0	32	1.0385672	-56.521668	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41111	2	0	0	0	0	32	1.043	-52.015644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41112	2	0	0	0	0	32	1.043	-52.055973	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41113	2	0	0	0	0	32	1.043	-51.741802	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41114	2	0	0	0	0	32	1.043	-51.769765	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41115	2	0	0	0	0	32	1.043	-52.22486	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41116	2	0	0	0	0	32	1.043	-52.420612	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41117	1	0	0	0	0	32	1.03817	-53.329676	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41118	1	0	0	0	0	32	1.0372737	-53.1987	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41119	1	0	0	0	0	32	1.0277441	-67.299186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41120	2	0	0	0	0	32	1.0060706	-66.911811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41121	1	0	0	0	0	32	1.0276229	-67.308479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41122	1	0	0	0	0	32	1.0215929	-72.518203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41123	2	0	0	0	0	32	1.0215929	-72.518203	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41124	2	0	0	0	0	32	1.0215929	-72.518203	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41125	1	0	0	0	0	32	1.0215929	-72.518203	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41126	1	0	0	0	0	32	1.0215929	-72.518203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41127	1	0	0	0	0	32	1.0215929	-72.518203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41128	2	0	0	0	0	32	1.0324819	-62.595975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41129	1	0	0	0	0	32	1.0319491	-62.629878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41130	1	30.76	11.86	0	0	33	1.0359357	-59.304603	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41131	1	23.17	6.87	0	0	33	0.9987535	-63.729975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41132	1	15.77	7.54	0	0	33	0.9780282	-63.009388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41133	1	18.23	4.43	0	0	33	0.9808015	-62.787959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41134	1	17.87	9.84	0	0	33	0.9770795	-63.110279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41135	1	0	0	0	0	33	0.9772099	-72.368415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41136	1	15.16	0.39	0	0	33	0.9771636	-72.377898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41137	1	15.76	2.48	0	0	33	1.032836	-64.732674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41138	1	15.16	6.53	0	0	33	0.9767244	-72.43119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41139	1	0	0	0	0	33	0.9768387	-72.422411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41140	1	15.16	0.99	0	0	33	1.0349951	-64.082548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41141	1	3.94	0.73	0	0	33	0.9817093	-71.403526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41142	1	8.33	3.96	0	0	33	1.0346976	-65.746676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41143	1	8.53	5.12	0	0	33	1.0163442	-64.191567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41144	1	0	0	0	0	33	1.0323549	-65.432729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41145	1	7.34	5.26	0	0	33	1.0322742	-65.436633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41146	1	15.04	5.5	0	0	33	0.9957121	-72.376698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41147	1	29.32	16.63	0	0	33	0.9958226	-69.928156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41148	1	0	0	0	0	33	0.9960609	-69.913144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41149	1	0	0	0	-101.86	33	1.0394839	-53.04825	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41150	1	0	0	0	0	33	1.0411984	-55.620855	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41151	1	0	0	0	0	33	1.0422615	-56.495316	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41152	1	0	0	0	0	33	1.0422615	-56.495316	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41153	1	24.29	4.12	0	0	33	1.0393733	-53.060908	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41154	1	16.7	10.18	0	0	33	0.9987199	-72.851724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41155	1	13.32	2.81	0	67.01	33	1.0305442	-73.930431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41156	1	16.56	1.75	0	0	33	1.0236904	-73.313421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41157	1	0	0	0	0	33	1.0253781	-59.46853	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41158	1	0	0	0	0	33	1.0367994	-63.055681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41159	1	33.37	8.28	0	0	33	1.0252104	-59.487351	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41160	1	0	0	0	0	33	1.0339426	-64.263937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41161	1	10.51	0.6	0	0	33	1.0339078	-64.269497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41162	1	0	0	0	0	33	1.0181384	-64.968237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41163	1	22	9.43	0	0	33	1.0179743	-64.980792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41164	1	22	6.27	0	0	33	1.0247507	-65.054855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41165	1	22	6.19	0	0	33	1.0149692	-64.826565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41166	1	0	0	0	0	33	1.0151941	-65.054968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41167	1	22	3	0	0	33	1.0151062	-65.068168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41168	1	22.73	5.46	0	0	33	1.0044652	-68.860415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41169	1	0	0	0	0	33	1.004581	-68.846862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41170	1	0	0	0	0	33	1.0137973	-66.7286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41171	1	32.38	5.92	0	0	33	1.0136462	-66.747759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41172	1	30.18	7.77	0	0	33	1.0222948	-66.003474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41173	1	28.66	5.99	0	0	33	1.0298529	-64.980375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41174	1	0	0	0	0	33	1.0282715	-65.02357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41175	1	19.02	2.31	0	0	33	1.0282098	-65.033633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41176	1	0	0	0	300.15	33	1.0388021	-61.228474	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41177	1	0	0	0	0	33	1.0418885	-63.477612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41178	1	38.05	12.68	0	0	33	1.0385832	-61.247649	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41179	1	12.98	2.36	0	0	33	1.0268998	-63.87975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
