function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	41180	1	0	0	0	0	33	1.0269598	-63.872636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41181	1	24.4	6.23	0	0	33	1.0200128	-64.180608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41182	1	12.98	4.36	0	0	33	1.0284763	-65.405592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41183	1	15.66	1.71	0	0	33	1.0216314	-64.838276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41184	1	0	0	0	0	33	1.0297195	-64.072665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41185	1	34.66	4.64	0	0	33	1.0295794	-64.091055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41186	1	0	0	0	0	33	1.025754	-64.882531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41187	1	15.59	2.81	0	0	33	1.0256914	-64.892167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41188	1	15.59	5.84	0	0	33	1.0170722	-66.080686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41189	1	0	0	0	0	33	1.0194196	-64.772693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41190	1	13.22	3.87	0	0	33	1.0193467	-64.780226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41191	1	13.22	3.53	0	0	33	1.0192226	-64.10006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41192	1	31.92	9.41	0	0	33	1.0326729	-64.434184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41193	1	21.42	4.24	0	0	33	1.0318044	-65.303542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41194	1	33.35	2.63	0	0	33	1.0336432	-63.765435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41195	1	14.63	3.8	0	0	33	1.0286097	-64.787673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41196	1	0	0	0	0	33	1.0286927	-64.779324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41197	1	0	0	0	37.79	33	1.0373449	-65.823606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41198	1	16.61	1.46	0	0	33	1.0372933	-65.832785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41199	1	0	0	0	0	33	1.0271248	-65.075587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41200	1	39.76	14.66	0	0	33	1.0268892	-65.096143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41201	1	16.99	3.46	0	0	33	1.0154487	-66.066851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41202	1	30.35	8.48	0	0	33	1.0152343	-66.2081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41203	1	0	0	0	0	33	1.0314254	-65.521013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41204	1	17.34	4.27	0	0	33	1.0313439	-65.530054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41205	1	0	0	0	0	33	1.0250421	-65.311035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41206	1	22.55	2.74	0	0	33	1.024951	-65.324355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41207	1	43.97	12.86	0	0	33	1.0357337	-64.36557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41208	1	0	0	0	0	33	1.0246505	-65.166451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41209	1	22.55	4.83	0	0	33	1.0245514	-65.179873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41210	1	66.89	5.4	0	0	33	1.0368154	-58.089205	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41211	1	0	0	0	0	33	1.0050081	-68.549114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41212	1	38.41	2.19	0	0	33	1.0049084	-68.570795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41213	1	27.14	2.59	0	40.28	33	1.033358	-67.164898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41214	1	0	0	0	0	33	0.996521	-69.169957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41215	1	34.89	6.42	0	0	33	0.9963533	-69.189304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41216	1	17.86	2.08	0	0	33	1.0103798	-67.773145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41217	1	17.86	8.25	0	0	33	1.0290957	-64.677617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41218	1	0	0	0	0	33	0.9988079	-70.400297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41219	1	26.38	7.25	0	0	33	0.9986514	-70.415568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41220	1	17.86	1.58	0	0	33	1.0109021	-67.667316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41221	1	0	0	0	0	33	1.0102986	-68.517261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41222	1	15.34	5.36	0	0	33	1.0101994	-68.526104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41223	1	7.28	3.61	0	0	33	1.006098	-70.263172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41224	1	10.75	2.17	0	0	33	1.0176312	-66.797755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41225	1	0	0	0	0	33	0.9886307	-70.200218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41226	1	17.19	4.12	0	0	33	0.9885327	-70.210673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41227	1	25.85	2.06	0	0	33	1.0272838	-65.474536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41228	1	20.05	3.6	0	0	33	1.0262354	-67.671897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41229	1	7.11	4.43	0	0	33	1.0267654	-61.770102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41230	1	13.77	1.3	0	0	33	1.0170077	-65.701033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41231	1	12.46	2.35	0	0	33	0.985094	-70.786416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41232	1	0	0	0	0	33	0.990243	-54.743287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41233	1	35.56	3.6	0	0	33	0.9900983	-54.767065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41234	1	33.64	14.37	0	0	33	0.9913995	-54.510359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41235	1	35.56	20.25	0	0	33	0.9861532	-55.351453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41236	1	0	0	0	0	33	1.0324992	-49.972452	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41237	1	0	0	0	0	33	0.9971596	-53.977482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41238	1	0	0	0	0	33	0.943022	-62.692435	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41239	1	0	0	0	0	33	0.943022	-62.692435	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41240	1	33.64	11.4	0	0	33	1.0322937	-49.992469	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41241	1	0	0	0	162.22	33	1.0456777	-44.636365	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41242	1	42.74	2.94	0	0	33	1.0370117	-49.035725	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41243	1	0	0	0	0	33	1.0455853	-44.324559	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41244	1	41.89	17.59	0	0	33	0.9846879	-56.413906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41245	1	8.75	2.3	0	0	33	1.0096104	-57.660999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41246	1	17.5	7.52	0	0	33	1.0125437	-54.117707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41247	1	9.17	5.04	0	0	33	1.0008265	-57.842549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41248	1	0	0	0	0	33	1.0072866	-57.024554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41249	1	5.52	1.8	0	0	33	1.007255	-57.027835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41250	1	0	0	0	0	33	1.0072732	-60.64824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41251	1	14.73	1.04	0	0	33	1.0072294	-60.656972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41252	1	23.23	6.55	0	0	33	1.005739	-58.124558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41253	1	23.4	2.28	0	0	33	1.0359759	-49.212604	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41254	1	25.32	11.67	0	0	33	0.989463	-54.775759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41255	1	23.23	7.33	0	0	33	0.9976849	-57.370788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41256	1	14.08	3.49	0	0	33	1.018346	-58.149794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41257	1	0	0	0	0	33	1.018421	-58.141801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41258	1	8.93	2.03	0	0	33	1.0284345	-35.510507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41259	1	0	0	0	0	33	1.0346095	-34.410036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41260	1	5.77	1.02	0	0	33	1.0345822	-34.413383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41261	1	8.79	1.84	0	0	33	1.0270657	-38.083729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41262	1	6.39	1.65	0	0	33	1.0311043	-36.673669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41263	1	6.21	2.38	0	0	33	1.0210674	-44.243694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41264	1	4.1	0.65	0	0	33	1.0138558	-65.060525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41265	1	10.58	0.51	0	0	33	0.9972666	-61.79248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41266	1	0	0	0	0	33	0.9973002	-61.786462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41267	1	14.08	4.14	0	0	33	0.9953597	-62.035139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41268	1	17.72	2.95	0	0	33	0.9945479	-62.048836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41269	1	16.4	3.67	0	0	33	1.0110928	-62.169478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41270	1	16.4	5.53	0	0	33	1.0052732	-61.162483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41271	1	21.08	9.68	0	0	33	1.0066393	-62.311152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41272	1	0	0	0	0	33	1.0069641	-62.228774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41273	1	18.33	2.96	0	0	33	1.0068936	-62.239093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41274	1	15.7	1.43	0	0	33	0.9994886	-61.626904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41275	1	47.22	18.65	0	0	33	1.0050252	-57.075182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41276	1	27.18	11.37	0	0	33	1.0095166	-56.613881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41277	1	27.18	7.1	0	0	33	1.0282505	-52.321972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41278	1	34	17.16	0	0	33	1.0134273	-57.812896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41279	1	0	0	0	0	33	0.9986805	-37.805245	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41280	1	0	0	0	0	33	1.0407439	-40.527659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41281	1	47.63	0.54	0	0	33	0.998556	-37.837927	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41282	1	22.56	1.06	0	0	33	1.0285559	-44.04298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41283	1	0	0	0	0	33	1.0298308	-43.392092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41284	1	27.25	8.93	0	0	33	1.0296733	-43.406391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41285	1	20.16	4.95	0	0	33	1.017534	-53.365483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41286	1	0	0	0	0	33	1.01169	-56.107912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41287	1	39.95	8.31	0	0	33	1.0114995	-56.129273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41288	1	6.69	0.56	0	0	33	1.0258937	-52.238774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41289	1	17.81	13.48	0	0	33	1.0278669	-47.090248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41290	1	0	0	0	0	33	1.0280426	-47.08185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41291	1	0	0	0	0	33	0.9830302	-42.494548	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41292	1	0	0	0	0	33	1.035663	-45.649852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41293	1	39.31	23.54	0	0	33	0.9826854	-42.517387	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41294	1	17.81	1.69	0	0	33	1.0142731	-51.481996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41295	1	7.38	2.25	0	0	33	1.022179	-56.964836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41296	1	10.31	0.59	0	0	33	1.0261896	-57.642109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41297	1	4.88	0.42	0	0	33	1.0218872	-47.667794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41298	1	11.82	3.98	0	29.28	33	1.0326316	-52.084222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41299	1	22.93	18.68	0	0	33	1.0118363	-53.858476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41300	1	21.63	6.12	0	0	33	1.0120566	-56.599523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41301	1	0	0	0	0	33	1.0095616	-55.694201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41302	1	0	0	0	0	33	1.0095616	-55.694201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41303	1	0	0	0	0	33	1.0095616	-55.694201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41304	1	0	0	0	0	33	1.0095616	-55.694201	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41305	1	0	0	0	0	33	1.0097125	-55.678041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41306	1	28.62	8.39	0	0	33	1.0094027	-55.711752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41307	1	33.28	2.32	0	0	33	0.9988597	-49.782644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41308	1	33.12	5.75	0	0	33	0.9995546	-49.361504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41309	1	0	0	0	0	33	0.9924393	-50.271097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41310	1	33.12	25.18	0	0	33	0.9920925	-50.288959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41311	1	0	0	0	0	33	1.0183689	-41.27066	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41312	1	0	0	0	0	33	1.0090496	-46.624588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41313	1	43.3	5.99	0	0	33	1.0181895	-41.29724	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41314	1	0	0	0	0	33	1.0188041	-57.025855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41315	1	6.91	2.38	0	0	33	1.018767	-57.029421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41316	1	19.03	2.4	0	0	33	0.9979193	-55.733012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41317	1	0	0	0	0	33	0.9906601	-54.459032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41318	1	8.08	1.05	0	0	33	0.9906249	-54.463797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41319	1	0	0	0	0	33	0.9916489	-51.963576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41320	1	16.16	0.7	0	0	33	0.9916072	-51.974736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41321	1	13.66	5.48	0	0	33	1.0189042	-52.325858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41322	1	0	0	0	0	33	1.0190019	-52.318128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41323	1	10.4	1.52	0	0	33	1.0072057	-56.510355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41324	1	0	0	0	0	33	1.0072465	-56.504111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41325	1	7.76	2.57	0	0	33	1.0289669	-47.466608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41326	1	5.64	1.35	0	0	33	1.0209459	-39.687256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41327	1	17.33	2.94	0	0	33	1.0249252	-50.235978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41328	1	8.81	1.31	0	0	33	1.0260248	-49.563115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41329	1	11.03	1.61	0	0	33	1.0281517	-50.824778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41330	1	22.4	5.02	0	0	33	0.9970076	-52.183794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41331	1	19.29	3.08	0	0	33	1.0050248	-50.572632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41332	1	26.73	4.84	0	0	33	1.024015	-50.432209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41333	1	20.56	5.56	0	0	33	0.9936317	-53.471151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41334	1	0	0	0	0	33	0.9937477	-53.457964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41335	1	0	0	0	0	33	1.0198838	-49.836604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41336	1	30.7	6.52	0	0	33	1.0197554	-49.85366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41337	1	34.31	8.12	0	0	33	1.0221688	-49.778943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41338	1	0	0	0	0	33	1.0223546	-49.757611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41339	1	25.78	10.89	0	0	33	1.0192327	-49.718861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41340	1	0	0	0	0	33	1.029155	-51.623083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41341	1	23.41	5.14	0	0	33	1.029037	-51.636415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41342	1	0	0	0	0	33	1.0073318	-39.874648	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41343	1	0	0	0	0	33	1.0328941	-42.991861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41344	1	24.45	4.12	0	0	33	1.0072256	-39.88884	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41345	1	14.7	5.84	0	0	33	1.0293157	-43.300413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41346	1	16.24	1.76	0	0	33	1.0250479	-44.980949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41347	1	0	0	0	0	33	1.0251098	-44.971476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41348	1	12.46	1.86	0	22.03	33	1.0330585	-50.994721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41349	1	7.34	2.45	0	0	33	0.9943182	-59.2356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41350	1	19.44	6.36	0	0	33	1.0347995	-53.472792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41351	1	21.03	3.79	0	0	33	1.0243474	-54.870202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41352	1	22.89	3.79	0	0	33	1.031441	-52.633828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41353	1	0	0	0	0	33	1.0285237	-53.034148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41354	1	21.57	4.47	0	0	33	1.0284292	-53.046413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41355	1	5.08	1.65	0	0	33	1.017777	-63.061978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41356	1	0	0	0	0	33	1.0178045	-63.05922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41357	1	0	0	0	0	33	1.0234821	-58.460841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41358	1	15.65	3.04	0	0	33	1.0234166	-58.470054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41359	1	0	0	0	0	33	1.021129	-58.627906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41360	1	15.65	5.86	0	0	33	1.0210151	-58.637121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41361	1	15.65	3.25	0	0	33	1.0139137	-59.963246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41362	1	15.77	4.37	0	0	33	1.0347709	-56.18255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41363	1	0	0	0	15.65	33	1.0316373	-55.012833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41364	1	20.27	6.72	0	0	33	1.0315193	-55.024359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41365	1	15.77	3.25	0	0	33	1.0353248	-56.886287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41366	1	11.75	3.62	0	0	33	1.034659	-55.534875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41367	1	0	0	0	0	33	1.0350922	-55.395077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41368	1	21.42	6.19	0	0	33	1.0349659	-55.40766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41369	1	15.54	6.31	0	0	33	1.0118139	-60.101224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41370	1	0	0	0	0	33	1.0356612	-55.292281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41371	1	36.11	5.66	0	0	33	1.0355115	-55.312343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41372	1	51.88	10.39	0	0	33	1.038537	-54.749724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41373	1	36.11	11.06	0	25.01	33	1.0337726	-57.589679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41374	1	0	0	0	220.67	33	1.0421324	-48.337558	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41375	1	0	0	0	0	33	1.0425011	-51.393465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41376	1	36.11	9.27	0	0	33	1.0419292	-48.357573	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41377	1	6.28	0.45	0	0	33	1.0194036	-59.336854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41378	1	30.67	8.63	0	0	33	1.0422282	-55.358446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41379	1	11.75	3.17	0	0	33	1.0397476	-54.699695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41380	1	30.67	3.56	0	0	33	1.0396249	-54.716788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41381	1	0	0	0	0	33	1.0369417	-55.030639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41382	1	30.67	12.48	0	0	33	1.0367476	-55.047453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41383	1	30.67	5.52	0	0	33	1.0316158	-54.715651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41384	1	30.67	8.25	0	0	33	1.0345016	-54.291556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41385	1	0	0	0	0	33	1.0342621	-55.984344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41386	1	12.97	0.82	0	0	33	1.0342198	-55.992149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41387	1	25.87	6.07	0	0	33	1.0082444	-61.544302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41388	1	14.85	3.62	0	0	33	1.0224946	-58.056032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41389	1	0	0	0	0	33	1.0103735	-61.733657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41390	1	19.46	5.3	0	0	33	1.0102663	-61.744871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41391	1	8.23	2.63	0	0	33	1.0241563	-41.82567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41392	1	0	0	0	0	33	1.024207	-41.821292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41393	1	0	0	0	0	33	1.0237879	-42.173085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41394	1	23.37	9	0	0	33	1.0236421	-42.185352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41395	1	0	0	0	30.32	33	1.0383857	-32.561699	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41396	1	17.89	4.73	0	0	33	1.0290347	-40.070416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41397	1	0	0	0	0	33	1.0391738	-48.271592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41398	1	0	0	0	0	33	1.0391738	-48.271592	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41399	1	0	0	0	0	33	1.0386019	-32.449335	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41400	1	16.63	3.19	0	0	33	1.0265193	-40.787372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41401	1	17.18	3.02	0	0	33	1.023539	-38.04272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41402	1	0	0	0	0	33	1.0236154	-38.03294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41403	1	7.89	3.48	0	0	33	1.0014829	-41.933861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41404	1	8.4	2.46	0	0	33	1.0067525	-38.480646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41405	1	0	0	0	0	33	1.0067984	-38.476132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41406	1	7.26	1.78	0	0	33	1.0268609	-41.080962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41407	1	6.32	1.61	0	0	33	1.0255649	-45.785301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41408	1	7.45	0.77	0	0	33	1.0052079	-39.625925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41409	1	33.32	10.82	0	0	33	1.0102151	-32.703029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41410	1	33.32	12.23	0	0	33	1.0070751	-32.603695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41411	1	33.7	7.39	0	0	33	1.017417	-36.038646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41412	1	0	0	0	0	33	1.0121541	-33.36578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41413	1	28.57	3.64	0	0	33	1.0120404	-33.381957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41414	1	0	0	0	0	33	1.0015072	-54.205353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41415	1	11.64	2.36	0	0	33	1.0014539	-54.212391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41416	1	7.29	2.42	0	0	33	0.9954654	-53.886152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41417	1	7	2.14	0	0	33	0.9951356	-43.869527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41418	1	12.79	1.78	0	0	33	0.9950786	-48.954245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41419	1	4.49	0.98	0	0	33	0.9999463	-43.895151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41420	1	0	0	0	0	33	1.0027846	-53.014483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41421	1	10.05	3.46	0	0	33	1.0027251	-53.02048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41422	1	0	0	0	0	33	1.013249	-59.444307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41423	1	8.23	0.38	0	0	33	1.0132226	-59.448981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41424	1	18.29	3.74	0	0	33	0.9939874	-47.639427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41425	1	0	0	0	0	33	0.9940829	-47.627552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41426	1	0	0	0	0	33	0.991444	-48.511285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41427	1	0	0	0	0	33	0.991444	-48.511285	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41428	1	0	0	0	0	33	0.991444	-48.511285	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41429	1	0	0	0	0	33	0.991444	-48.511285	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41430	1	0	0	0	0	33	0.9914956	-48.505239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41431	1	9.15	2.43	0	0	33	0.9913917	-48.516608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41432	1	10.59	3.13	0	0	33	1.0122631	-44.180311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41433	1	5.02	1.64	0	0	33	0.9971886	-43.532424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41434	1	5.02	1.92	0	0	33	0.9971551	-43.535571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41435	1	9.26	1.22	0	0	33	1.0024942	-40.859361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41436	1	0	0	0	82.17	33	1.0290208	-41.440557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41437	1	18.9	4.41	0	0	33	1.0289201	-41.451361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41438	1	29.22	4.62	0	0	33	1.0255845	-40.722538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41439	1	16.36	2.62	0	0	33	1.0227225	-39.725643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41440	1	11.22	0.98	0	0	33	1.0361804	-62.956439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41441	1	0	0	0	0	33	1.0278114	-64.852224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41442	1	18.3	6.93	0	0	33	1.0276929	-64.861777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41443	1	0	0	0	0	33	1.0318451	-63.793799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41444	1	11.22	2.99	0	0	33	1.0317883	-63.799697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41445	1	0	0	0	0	33	1.0335116	-61.940953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41446	1	12.32	7.74	0	0	33	1.0334013	-61.947426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41447	1	0	0	0	23.96	33	1.0365182	-58.205221	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41448	1	0	0	0	0	33	1.0382088	-60.918618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41449	1	23.06	7.25	0	0	33	1.0363928	-58.218363	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41450	1	0	0	0	0	33	1.0227516	-61.253471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41451	1	8.14	4.33	0	0	33	1.022685	-61.257827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41452	1	0	0	0	0	33	1.0198371	-62.375744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41453	1	10.85	1.41	0	0	33	1.0197935	-62.382036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41454	1	18.52	2.85	0	0	33	1.021465	-64.732536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41455	1	0	0	0	0	33	1.0238754	-64.320422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41456	1	18.52	2.16	0	0	33	1.0225173	-64.778528	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41457	1	0	0	0	0	33	1.0239068	-64.298152	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41458	1	0	0	0	0	33	1.0239068	-64.298152	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41459	1	0	0	0	0	33	1.0239385	-64.309174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41460	1	0	0	0	0	33	1.0238754	-64.320422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41461	1	18.52	7.33	0	0	33	1.0325989	-62.975491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41462	1	25.46	8.16	0	0	33	1.0277391	-63.723303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41463	1	15.4	2.19	0	0	33	1.0229304	-61.4381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41464	1	6.59	1.55	0	0	33	1.0296176	-63.592335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41465	1	18.15	5.7	0	0	33	1.0191152	-62.225844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41466	1	0	0	0	0	33	1.0278517	-68.465875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41467	1	16.61	1.97	0	0	33	1.0277976	-68.475026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41468	1	0	0	0	0	33	1.0265505	-68.493702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41469	1	11.73	1.15	0	0	33	1.0265051	-68.501102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41470	1	21.42	6.96	0	30.24	33	1.0314283	-62.259094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41471	1	0	0	0	0	33	1.0271199	-61.851377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41472	1	12.63	4.34	0	0	33	1.0270388	-61.857924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41473	1	0	0	0	0	33	1.0230405	-62.194673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41474	1	12.63	3.35	0	0	33	1.0229751	-62.201676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41475	1	18.4	3.51	0	0	33	1.0230153	-60.396683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41476	1	16.82	4.44	0	0	33	1.027151	-57.229192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41477	1	0	0	0	0	33	1.0266689	-53.274764	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41478	1	0	0	0	0	33	1.0369747	-56.226744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41479	1	16.82	6.95	0	0	33	1.0265576	-53.284284	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41480	1	17.33	4.19	0	0	33	1.0257002	-61.91584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41481	1	16.17	3.2	0	0	33	1.0221879	-62.679087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41482	1	0	0	0	0	33	1.0221879	-62.679087	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41483	1	0	0	0	0	33	1.0221879	-62.679087	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41484	1	0	0	0	0	33	1.0221879	-62.679087	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41485	1	0	0	0	0	33	1.0222523	-62.670586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41486	1	0	0	0	0	33	1.0221879	-62.679087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41487	1	12.05	5.82	0	0	33	1.0219889	-65.072676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41488	1	16.64	2.08	0	0	33	1.0192814	-65.053657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41489	1	22.66	2.91	0	0	33	1.0104859	-73.16461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41490	1	0	0	0	0	33	0.9956527	-71.395128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41491	1	15.32	3.81	0	0	33	0.9955743	-71.404904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41492	1	3.76	0.67	0	0	33	1.0136422	-67.050101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41493	1	3.76	0.13	0	0	33	1.0136306	-67.052506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41494	1	25.79	4.7	0	0	33	1.01396	-74.387471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41495	1	22.42	6.19	0	0	33	1.0040116	-74.227746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41496	1	12.27	2.93	0	0	33	0.9983892	-73.578855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41497	1	17.09	4.44	0	0	33	0.996137	-72.99747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41498	1	14.99	4.44	0	0	33	1.0230123	-63.069598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41499	1	23.39	7.11	0	0	33	1.0139166	-65.735144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41500	1	0	0	0	0	33	1.0302323	-52.602898	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41501	1	26.94	9.14	0	0	33	1.0300705	-52.618338	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41502	1	22.16	7.97	0	0	33	1.0170304	-65.925678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41503	1	0	0	0	0	33	1.017173	-65.914457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41504	1	0	0	0	0	33	0.9869212	-65.074195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41505	1	31.2	14.44	0	0	33	0.9866752	-65.09316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41506	1	19.19	4.65	0	0	33	1.004188	-64.885102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41507	1	0	0	0	0	33	1.0014271	-64.36419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41508	1	12.71	2.21	0	0	33	1.0013738	-64.371727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41509	1	12.28	1.7	0	0	33	1.0065886	-63.502476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41510	1	0	0	0	0	33	1.0360155	-53.080175	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41511	1	45.89	20.98	0	0	33	1.0168318	-61.700831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41512	1	0	0	0	0	33	1.0346919	-75.466108	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41513	1	0	0	0	0	33	1.0346919	-75.466108	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41514	1	0	0	0	0	33	1.0374839	-52.888863	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41515	1	24.22	7.99	0	0	33	1.0129792	-62.460912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41516	1	0	0	0	0	33	1.0193284	-63.469371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41517	1	40.93	9.47	0	0	33	1.0191378	-63.491296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41518	1	20.69	5.77	0	0	33	1.0191046	-62.324222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41519	1	0	0	0	0	33	1.0192137	-62.312109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41520	1	40.96	14.47	0	0	33	1.0374445	-60.777852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41521	1	6.22	2.04	0	0	33	1.0031198	-63.770342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41522	1	24.64	6.92	0	0	33	1.0029764	-63.78524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41523	1	0	0	0	0	33	1.0134691	-55.610065	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41524	1	45.12	15.36	0	0	33	1.0400803	-60.305098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41525	1	0	0	0	0	33	1.0157878	-55.356863	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41526	1	27.54	13.61	0	0	33	1.0113818	-64.815203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41527	1	0	0	0	0	33	1.0007901	-64.26386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41528	1	38.33	17.42	0	0	33	1.0005061	-64.283576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41529	1	15.51	8.03	0	0	33	1.0299841	-61.227001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41530	1	14.01	6.25	0	0	33	1.0237452	-63.481172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41531	1	0	0	0	0	33	0.9951866	-62.093505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41532	1	12.53	2.28	0	0	33	0.9951323	-62.101263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41533	1	10.47	1.6	0	46.93	33	1.0341244	-62.633107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41534	1	0	0	0	0	33	0.9918051	-42.536564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41535	1	9.73	2.49	0	0	33	0.9917524	-42.542912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41536	1	15.14	0.58	0	0	33	1.0039629	-40.746451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41537	1	7.93	1.73	0	0	33	0.9821266	-51.988193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41538	1	0	0	0	0	33	0.996829	-47.674012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41539	1	13.73	2.44	0	0	33	0.996765	-47.682981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41540	1	10.53	2.34	0	0	33	1.0010271	-50.143164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41541	1	0	0	0	0	33	0.9815782	-43.6815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41542	1	10.36	4.09	0	0	33	0.9814977	-43.688005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41543	1	0	0	0	0	33	0.9911797	-42.185349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41544	1	11.68	1.42	0	0	33	0.9911354	-42.193274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41545	1	10.36	4.17	0	0	33	0.9919098	-41.711131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41546	1	17.52	5.31	0	0	33	0.9778239	-45.139498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41547	1	19.01	2.8	0	0	33	0.9774624	-46.086693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41548	1	0	0	0	0	33	0.9775494	-46.073586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41549	1	33.93	10.64	0	0	33	1.0286919	-31.498144	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41550	1	29.48	1.44	0	0	33	1.0284763	-59.497466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41551	1	32.51	4.8	0	0	33	1.0196678	-56.832331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41552	1	0	0	0	0	33	1.0198017	-56.813795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41553	1	0	0	0	0	33	1.0239197	-55.968762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41554	1	51.7	11.79	0	0	33	1.0236345	-56.000509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41555	1	32.51	2.92	0	0	33	1.0242125	-57.755573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41556	1	32.51	3.52	0	0	33	1.0233622	-57.553717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41557	1	0	0	0	0	33	1.0260452	-56.002174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41558	1	27.05	6.31	0	0	33	1.0259029	-56.018514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41559	1	27.05	7.92	0	0	33	1.029484	-55.561537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41560	1	27.05	11.39	0	0	33	1.0260159	-55.638771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41561	1	0	0	0	0	33	1.025768	-58.842412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41562	1	27.05	4.48	0	0	33	1.0256422	-58.858694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41563	1	0	0	0	0	33	1.025421	-51.425025	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41564	1	0	0	0	0	33	1.0342405	-54.25489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41565	1	58.32	19.86	0	0	33	1.0250461	-51.45998	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41566	1	19.19	9.55	0	0	33	1.0284956	-58.308025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41567	1	24.77	3.59	0	0	33	1.0345906	-52.236981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41568	1	0	0	0	0	33	1.0152352	-60.510078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41569	1	24.77	10.92	0	0	33	1.015053	-60.524811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41570	1	47.65	13.39	0	0	33	1.0092555	-60.357764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41571	1	25.01	4.13	0	0	33	1.014966	-64.767069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41572	1	25.01	2.56	0	0	33	1.011218	-63.121477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41573	1	21.08	5.04	0	0	33	1.0130176	-59.419484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41574	1	0	0	0	0	33	1.0131286	-59.407131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41575	1	21.08	12.6	0	0	33	1.0132731	-60.306002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41576	1	24.72	7.33	0	0	33	1.0195582	-57.42739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41577	1	0	0	0	130.61	33	1.0422778	-41.955809	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41578	1	0	0	0	0	33	1.0317262	-47.43129	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41579	1	0	0	0	0	33	1.0364014	-57.148459	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41580	1	0	0	0	0	33	1.0364014	-57.148459	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41581	1	51.53	9.22	0	0	33	1.0420644	-41.984653	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41582	1	24.72	4.61	0	0	33	1.0189597	-56.109305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41583	1	0	0	0	0	33	1.0190647	-56.095549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41584	1	28.56	5.61	0	0	33	1.030411	-57.57387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41585	1	0	0	0	86.93	33	1.041561	-49.383834	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41586	1	0	0	0	0	33	1.0446208	-51.037292	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41587	1	38.91	12.04	0	0	33	1.0413517	-49.404455	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41588	1	22.71	9.29	0	0	33	1.0028495	-69.140585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41589	1	0	0	0	62.5	33	1.0355761	-60.54877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41590	1	12.6	6.03	0	0	33	1.0354725	-60.555752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41591	1	33.76	7.83	0	0	33	1.0227454	-63.334964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41592	1	17.01	2.77	0	0	33	1.0243409	-63.742762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41593	1	15.88	1.2	0	0	33	1.0095019	-63.178018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41594	1	17.77	4.35	0	0	33	1.0047407	-62.767219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41595	1	13.25	6.86	0	0	33	1.0041365	-62.594722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41596	1	0	0	0	39.2	33	1.0340641	-58.686771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41597	1	0	0	0	0	33	1.0340641	-58.686771	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41598	1	0	0	0	0	33	1.0340641	-58.686771	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41599	1	0	0	0	0	33	1.0340641	-58.686771	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41600	1	14.37	5.36	0	0	33	1.0339705	-58.694781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41601	1	0	0	0	0	33	1.0336856	-58.672149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41602	1	0	0	0	0	33	1.0163543	-61.887169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41603	1	10.13	2.83	0	0	33	1.0162961	-61.892721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41604	1	0	0	0	0	33	1.0144076	-62.473628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41605	1	22.03	5.67	0	0	33	1.0142772	-62.487158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41606	1	10.13	3.34	0	0	33	1.0224909	-63.405749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41607	1	18.92	1.6	0	0	33	1.0303889	-60.489064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41608	1	0	0	0	17.18	33	1.0328761	-57.016306	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41609	1	18.92	8.8	0	0	33	1.0348979	-59.401477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41610	1	0	0	0	0	33	1.0333478	-56.916977	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41611	1	0	0	0	0	33	1.0245315	-62.048064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41612	1	18.92	9.18	0	0	33	1.024373	-62.059013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41613	1	20.15	1.51	0	0	33	1.0208939	-65.06335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41614	1	9.37	0.75	0	0	33	1.023363	-54.680356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41615	1	12.22	4.27	0	0	33	1.005944	-53.235107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41616	1	0	0	0	0	33	1.0060188	-53.228261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41617	1	0	0	0	0	33	0.9990444	-52.014269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41618	1	6.25	1.13	0	0	33	0.9990156	-52.017687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41619	1	23.47	8.02	0	0	33	1.0237346	-59.442816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41620	1	19.99	0.08	0	51.79	33	1.0318533	-58.95479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41621	1	11.27	1.02	0	0	33	1.0245878	-55.914979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41622	1	13.86	3.94	0	17.78	33	1.0377988	-64.884903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41623	1	7.12	2.26	0	0	33	1.0181926	-46.484658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41624	1	0	0	0	0	33	1.0182378	-46.480439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41625	1	8.21	0.33	0	0	33	1.0225423	-48.261021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41626	1	8.63	0.64	0	0	33	1.022823	-47.832219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41627	1	18.73	0.98	0	0	33	1.0237034	-36.306354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41628	1	8.59	4.79	0	0	33	1.0155073	-43.047944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41629	1	6.62	1.22	0	0	33	1.0138156	-49.391289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41630	1	9.94	4.35	0	0	33	1.0107641	-42.439464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41631	1	14.67	10.13	0	0	33	1.0146001	-40.386759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41632	1	9.81	2.33	0	0	33	1.0308754	-64.433989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41633	1	7	1.34	0	22.94	33	1.0361555	-63.933273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41634	1	0	0	0	23.64	33	1.030684	-69.83394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41635	1	6.33	1.45	0	0	33	1.0306526	-69.837667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41636	1	6.33	1.37	0	0	33	1.0226115	-67.128343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41637	1	8.11	3.72	0	0	33	1.0272275	-69.108681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41638	1	11.09	3.01	0	0	33	0.9968913	-57.108063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41639	1	12.02	2.69	0	0	33	1.0041153	-51.755876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41640	1	9.63	1.45	0	0	33	1.0062984	-50.089177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41641	1	0	0	0	0	33	1.0063369	-50.083214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41642	1	4.59	2.67	0	0	33	1.0157953	-51.371723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41643	1	7.71	0.9	0	0	33	1.0073395	-55.452639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41644	1	8.75	2.32	0	0	33	0.9891	-59.004932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41645	1	0	0	0	0	33	0.9891531	-58.999234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41646	1	0	0	0	0	33	1.0287583	-51.222015	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41647	1	0	0	0	0	33	1.0222442	-53.32054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41648	1	15.82	4.48	0	0	33	1.0286765	-51.230093	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41649	1	15.82	3.81	0	0	33	1.019638	-53.835642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41650	1	0	0	0	0	33	1.0195122	-53.693213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41651	1	16.02	5.1	0	0	33	1.0194292	-53.701465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41652	1	7.37	0.97	0	0	33	0.983604	-61.363074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41653	1	9.76	2.07	0	0	33	0.9824096	-36.724497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41654	1	0	0	0	0	33	0.9824556	-36.718905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41655	1	17.51	6.53	0	0	33	0.9783772	-35.754174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41656	1	29.98	2.13	0	-14.01	33	1.03879	-19.906697	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41657	1	0	0	0	0	33	1.0092606	-32.407308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41658	1	18.57	5.3	0	0	33	1.00916	-32.417491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41659	1	9.09	2.29	0	50.37	33	1.0352479	-31.865718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41660	1	12.21	4.63	0	0	33	1.0277809	-30.15805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41661	1	0	0	0	0	33	0.9911731	-38.547727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41662	1	11.15	1.28	0	0	33	0.9911283	-38.554467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41663	1	0	0	0	0	33	0.9932662	-37.1478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41664	1	9.82	1.47	0	0	33	0.9932253	-37.15336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41665	1	7.8	1.88	0	0	33	1.0352504	-26.607518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41666	1	17.83	3.11	0	0	33	1.0222087	-30.668739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41667	1	18.01	5.34	0	0	33	1.0275003	-29.387893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41668	1	0	0	0	0	33	1.0358667	-26.574211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41669	1	13.3	4.46	0	0	33	1.0357867	-26.581026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41670	1	12.6	5.42	0	0	33	1.0050306	-63.547292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41671	1	0	0	0	0	33	1.0037215	-62.088213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41672	1	28.81	3.84	0	0	33	1.003603	-62.105317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41673	1	15.99	1.13	0	0	33	1.0226296	-63.633939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41674	1	0	0	0	0	33	0.9963154	-61.839889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41675	1	14.58	1.97	0	0	33	0.9962612	-61.848486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41676	1	0	0	0	0	33	1.0224149	-62.978999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41677	1	10.57	3.19	0	0	33	1.0223565	-62.985526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41678	1	26.43	7.17	0	0	33	1.0422811	-51.42462	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41679	1	22.97	6.14	0	0	33	0.9988945	-61.422476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41680	1	20.36	6.78	0	0	33	1.0064072	-60.315609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41681	1	32.55	8.69	0	56.19	33	1.0320792	-63.821727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41682	1	12.41	1.56	0	0	33	1.0026589	-43.457231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41683	1	0	0	0	0	33	1.0027076	-43.449986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41684	1	11.79	3.1	0	0	33	1.0068994	-45.06013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41685	1	0	0	0	0	33	1.0069594	-45.052993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41686	1	16.94	0.33	0	0	33	1.0111455	-43.265783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41687	1	25	2.62	0	0	33	0.987905	-48.072701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41688	1	0	0	0	0	33	0.9829719	-50.109856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41689	1	42.42	9.24	0	0	33	0.9827544	-50.135763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41690	1	30.13	8.61	0	0	33	0.989415	-48.979318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41691	1	0	0	0	0	33	0.9895725	-48.960834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41692	1	0	0	0	0	33	1.0214744	-35.379026	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41693	1	46.06	15.01	0	0	33	1.0436242	-37.281612	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41694	1	0	0	0	0	33	1.0276118	-34.389185	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41695	1	15.15	2.6	0	0	33	1.0303727	-40.243939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41696	1	0	0	0	0	33	1.0304356	-40.235643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41697	1	15.44	1.41	0	20.45	33	1.0349504	-39.493906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41698	1	0	0	0	0	33	1.0332618	-38.57217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41699	1	12.36	1.92	0	0	33	1.0332126	-38.579853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41700	1	17.91	4.62	0	0	33	1.0058272	-48.229831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41701	1	0	0	0	0	33	1.0059115	-48.220004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41702	1	0	0	0	0	33	0.9993824	-49.592252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41703	1	15.94	3.74	0	0	33	0.9993032	-49.600871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41704	1	16.68	3.72	0	0	33	1.0019808	-50.925664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41705	1	11.01	1.04	0	0	33	1.0017388	-44.912486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41706	1	34.1	5.62	0	0	33	1.0167163	-56.003248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41707	1	0	0	0	0	33	1.0287009	-55.765231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41708	1	0	0	0	0	33	1.0287009	-55.765231	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41709	1	0	0	0	0	33	1.0287009	-55.765231	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41710	1	0	0	0	0	33	1.0287009	-55.765231	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41711	1	41.28	9.05	0	0	33	1.0285033	-55.788108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41712	1	0	0	0	0	33	1.0288847	-55.741187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41713	1	34.1	1.13	0	0	33	1.0326019	-55.510889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41714	1	0	0	0	783.38	33	1.0443605	-46.756752	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41715	1	0	0	0	0	33	1.0480524	-49.464253	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41716	1	0	0	0	0	33	1.0470093	-53.363451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41717	1	34.1	19.69	0	0	33	1.0440535	-46.773613	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41718	1	0	0	0	0	33	1.0471188	-49.470459	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41719	1	0	0	0	67.78	33	1.0356509	-56.337472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41720	1	28.17	20.12	0	0	33	1.0353593	-56.351561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41721	1	28.17	12.74	0	0	33	1.0423317	-53.978471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41722	1	28.17	10.96	0	0	33	1.0411751	-54.299542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41723	1	28.17	17.69	0	0	33	1.0374877	-55.002574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41724	1	19.02	4.19	0	66.03	33	1.03775	-58.92112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41725	1	7.25	0.21	0	0	33	1.0334815	-57.605636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41726	1	28.98	4.42	0	0	33	1.0222265	-58.459522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41727	1	28.98	8.81	0	0	33	1.0177469	-59.246747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41728	1	28.98	9.72	0	0	33	1.0169385	-60.094287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41729	1	0	0	0	0	33	1.0171335	-60.077271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41730	1	0	0	0	0	33	1.0160285	-59.808645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41731	1	52.99	13.16	0	0	33	1.0157326	-59.840619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41732	1	30.46	8.88	0	0	33	1.0302154	-57.236794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41733	1	32.29	8.51	0	0	33	1.0300811	-56.674671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41734	1	0	0	0	0	33	1.0302576	-56.655149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41735	1	37.78	10.38	0	0	33	1.0318278	-55.672226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41736	1	0	0	0	0	33	1.0320344	-55.651857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41737	1	30.46	5.58	0	0	33	1.0182112	-59.41698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41738	1	10.71	2.41	0	0	33	1.0255007	-61.33216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41739	1	5.52	0.47	0	0	33	1.0347142	-54.602112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41740	1	15.13	5.33	0	0	33	1.0346162	-54.610209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41741	1	15.13	5.61	0	0	33	1.0257876	-57.25854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41742	1	0	0	0	0	33	1.035772	-55.072495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41743	1	15.13	0.84	0	0	33	1.0357302	-55.081646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41744	1	0	0	0	0	33	1.0217871	-57.979286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41745	1	14.98	4.14	0	0	33	1.0217045	-57.988396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41746	1	35.9	1.66	0	0	33	1.0281714	-56.069867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41747	1	34.07	10.95	0	0	33	1.0237784	-57.260442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41748	1	29.3	1.31	0	0	33	1.0221156	-55.690854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41749	1	0	0	0	0	33	1.0321829	-50.164252	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41750	1	46.64	11.82	0	0	33	1.0420955	-54.093527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41751	1	0	0	0	0	33	1.0351764	-49.817454	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41752	1	26.35	3.32	0	0	33	1.0335855	-55.240283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41753	1	46.69	8.36	0	0	33	1.0318632	-55.546143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41754	1	21.68	7.05	0	0	33	1.0157763	-62.252294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41755	1	38.46	19.26	0	0	33	1.0225076	-58.966796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41756	1	31.07	9.96	0	82.26	33	1.0311165	-60.605118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41757	1	31.07	8.95	0	0	33	1.0263629	-60.310611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41758	1	28.03	6.22	0	0	33	1.039964	-54.257266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41759	1	24.01	8.78	0	0	33	1.0434364	-53.831046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41760	1	0	0	0	0	33	1.0378802	-54.728149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41761	1	24.01	10.73	0	0	33	1.0377005	-54.740742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41762	1	24.01	5.65	0	0	33	1.0402033	-54.228147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41763	1	21.6	6.35	0	0	33	1.0425953	-53.957961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41764	1	21.6	13.42	0	0	33	1.0411716	-54.234142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41765	1	21.6	4.73	0	0	33	1.0364844	-55.502308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41766	1	21.6	2.95	0	0	33	1.0413915	-54.184353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41767	1	0	0	0	0	33	1.0414665	-54.171262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41768	1	31.12	12.98	0	0	33	1.0371177	-53.108734	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41769	1	35.62	7.9	0	0	33	1.0110833	-64.399631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41770	1	35.03	10.38	0	0	33	1.0091891	-56.60059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41771	1	46.7	13.13	0	0	33	1.0027265	-58.888284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41772	1	22.01	5.84	0	0	33	1.0209374	-57.777458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41773	1	0	0	0	0	33	1.0076975	-58.819288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41774	1	0	0	0	0	33	1.0076975	-58.819288	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41775	1	0	0	0	0	33	1.0076975	-58.819288	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41776	1	0	0	0	0	33	1.0076975	-58.819288	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41777	1	23.84	10.22	0	0	33	1.0075215	-58.833029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41778	1	0	0	0	0	33	1.0078566	-58.806469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41779	1	0	0	0	0	33	1.0131975	-58.523753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41780	1	42.48	4.39	0	0	33	1.0130519	-58.547924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41781	1	20.47	3.07	0	0	33	1.0123444	-56.328585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41782	1	21	4.64	0	0	33	1.0054814	-56.068704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41783	1	8.75	3.18	0	0	33	1.0144137	-56.002838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41784	1	13.37	2.77	0	0	33	1.0178966	-54.638495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41785	1	0	0	0	0	33	1.014616	-56.076421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41786	1	25.63	3.22	0	0	33	1.0145159	-56.091777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41787	1	24.55	9.38	0	0	33	1.0229135	-62.143427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41788	1	13.85	2.59	0	0	33	1.0145725	-62.853648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41789	1	19.03	3.06	0	88.89	33	1.0336015	-62.123283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41790	1	0	0	0	0	33	1.032672	-62.098372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41791	1	9.12	2.28	0	0	33	1.0164535	-65.55247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41792	1	16.3	8.2	0	0	33	0.9893644	-49.830539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41793	1	0	0	0	61.07	33	1.0350314	-41.662691	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41794	1	14.87	2.15	0	0	33	1.0349665	-41.671336	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41795	1	13.5	1.2	0	0	33	1.0187295	-56.745175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41796	1	15.9	4.37	0	0	33	0.9903329	-48.677453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41797	1	23.09	6.63	0	0	33	1.0159456	-57.012231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41798	1	6.09	1.43	0	0	33	1.0187334	-59.522023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41799	1	25.64	11.04	0	0	33	1.0379306	-51.789516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41800	1	25.64	6.46	0	0	33	1.0102241	-57.561425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41801	1	0	0	0	0	33	1.0251711	-42.525781	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41802	1	0	0	0	0	33	1.0440217	-45.733476	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41803	1	56.68	3.22	0	0	33	1.0509616	-50.198388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41804	1	0	0	0	0	33	1.0425975	-45.681934	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41805	1	0	0	0	0	33	1.0294655	-42.328773	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41806	1	15.14	1.28	0	0	33	1.0034324	-56.564587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41807	1	30.28	12.79	0	0	33	1.0124202	-54.825717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41808	1	0	0	0	0	33	1.0126348	-54.810482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41809	1	14.94	5.06	0	0	33	1.0183547	-52.843224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41810	1	7.76	1.12	0	0	33	1.0161919	-52.394482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41811	1	19.1	2.4	0	0	33	1.0126364	-52.226213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41812	1	19.19	6.26	0	49.8	33	1.0342214	-55.727606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41813	1	0	0	0	93.36	33	1.0396988	-57.813863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41814	1	21.48	3.74	0	0	33	1.0395987	-57.826187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41815	1	15.8	1.45	0	-21.28	33	1.0315362	-57.193045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41816	1	0	0	0	0	33	1.0243207	-53.79701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41817	1	20.03	7.08	0	0	33	1.0242053	-53.807393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41818	1	39.66	15.99	0	0	33	1.0136246	-55.664048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41819	1	39.66	10.46	0	0	33	1.0150202	-55.408697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41820	1	22.53	5.57	0	0	33	1.0047744	-55.996006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41821	1	18.62	9.9	0	0	33	1.0014896	-55.848158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41822	1	18.62	7.45	0	0	33	1.0147392	-56.845128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41823	1	18.96	2.92	0	109.5	33	1.0388737	-57.509757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41824	1	19.19	6.38	0	0	33	1.0149937	-52.163338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41825	1	0	0	0	0	33	1.0070041	-56.750861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41826	1	24.56	18.62	0	0	33	1.006738	-56.764573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41827	1	24.47	2.76	0	0	33	1.0267834	-52.797242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41828	1	24.47	14.97	0	0	33	1.0043626	-56.197692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41829	1	24.56	2.78	0	0	33	1.0088829	-55.40995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41830	1	10.99	1.93	0	39.36	33	1.0319942	-66.530824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41831	1	6.06	1.57	0	0	33	1.0204033	-65.854829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41832	1	0	0	0	0	33	1.0204334	-65.851522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41833	1	0	0	0	0	33	1.0145019	-66.14634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41834	1	10.73	1.67	0	0	33	1.0144582	-66.152199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41835	1	11.64	3.34	0	36.38	33	1.0329049	-66.003111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41836	1	0	0	0	0	33	1.0325884	-65.991924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41837	1	8	2.24	0	0	33	1.0259797	-66.152979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41838	1	0	0	0	0	33	1.0260239	-66.148633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41839	1	10.25	2.52	0	0	33	1.0220875	-66.085305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41840	1	6.24	0.9	0	0	33	1.0096438	-64.43014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41841	1	26.87	15.97	0	53.98	33	1.0309288	-66.528156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41842	1	78.04	21.63	0	0	33	1.0157692	-66.055515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41843	1	14.81	1.44	0	0	33	1.0013272	-57.442784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41844	1	20.93	10.04	0	0	33	1.0146934	-58.917287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41845	1	39.36	15.59	0	0	33	0.9936537	-54.032304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41846	1	0	0	0	0	33	1.0357774	-44.127139	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41847	1	0	0	0	0	33	1.0389235	-46.881123	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41848	1	61.03	8.31	0	0	33	1.0355439	-44.161468	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41849	1	37.93	2.78	0	0	33	1.0258239	-54.480724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41850	1	0	0	0	0	33	0.9997755	-54.575189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41851	1	28.83	6.66	0	0	33	0.9996404	-54.591125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41852	1	0	0	0	0	33	0.9836095	-47.153599	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41853	1	0	0	0	0	33	1.0028447	-53.28697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41854	1	0	0	0	0	33	1.0609477	-63.072818	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41855	1	0	0	0	0	33	1.0609477	-63.072818	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41856	1	32.81	2.43	0	0	33	0.9834858	-47.174157	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41857	1	28.83	8.8	0	0	33	1.0149218	-54.136043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41858	1	28.83	2.47	0	81.57	33	1.0342813	-54.784732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41859	1	0	0	0	0	33	1.0333921	-54.753358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41860	1	0	0	0	145.22	33	1.038801	-55.266442	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41861	1	24.46	2.96	0	0	33	1.0440885	-58.344607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41862	1	0	0	0	0	33	1.0382317	-55.107159	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41863	1	0	0	0	0	33	1.0361658	-59.269329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41864	1	21.98	2.41	0	0	33	1.0360868	-59.282488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41865	1	21.98	7.66	0	0	33	1.0153586	-66.56655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41866	1	0	0	0	0	33	1.0154886	-66.553756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41867	1	25.67	3.66	0	0	33	1.0397717	-59.190617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41868	1	9.08	4.37	0	0	33	1.0132118	-63.967989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41869	1	6.33	0.87	0	0	33	1.0071048	-60.404325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41870	1	11.2	3.44	0	0	33	0.9968436	-61.265145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41871	1	0	0	0	0	33	1.0186473	-57.762841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41872	1	20.8	4.36	0	0	33	1.0185611	-57.774046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41873	1	14.77	3.99	0	0	33	1.0169292	-58.688732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41874	1	6.09	2	0	0	33	1.0035576	-58.42256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41875	1	0	0	0	0	33	0.9948883	-58.057162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41876	1	15.02	5.34	0	0	33	0.994785	-58.066006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41877	1	14.5	7.49	0	0	33	0.9888156	-56.72436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41878	1	9.52	1.72	0	0	33	1.0265127	-39.946349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41879	1	16.78	3.73	0	0	33	1.0103365	-47.445721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41880	1	29.21	7.49	0	0	33	1.0128028	-48.481294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41881	1	0	0	0	0	33	1.0129387	-48.465006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41882	1	9.12	3	0	0	33	1.0253297	-43.519159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41883	1	15.07	4.37	0	0	33	1.0196482	-43.734764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41884	1	12.7	1.13	0	0	33	1.0187382	-43.262455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41885	1	13.7	2.4	0	0	33	1.0196329	-42.512958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41886	1	0	0	0	0	33	1.0196951	-42.505524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41887	1	8.57	2.67	0	0	33	1.0265991	-44.528521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41888	1	0	0	0	0	33	1.0315068	-43.826437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41889	1	9.66	1.53	0	0	33	1.0314675	-43.831607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41890	1	8.57	2.11	0	0	33	1.0226363	-45.183782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41891	1	4.93	1.93	0	0	33	1.0214922	-41.628423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41892	1	16.06	2.24	0	0	33	0.9990676	-66.012283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41893	1	0	0	0	0	33	0.9991283	-66.002112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41894	1	0	0	0	0	33	1.0047275	-65.497789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41895	1	17.79	6.27	0	0	33	1.0046179	-65.507204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41896	1	15.63	6.47	0	0	33	0.9996288	-65.946916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41897	1	6.15	1.97	0	0	33	0.9974992	-70.471581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41898	1	5.72	0.96	0	0	33	0.9894848	-70.337123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41899	1	5.87	1.93	0	0	33	1.0107557	-69.832112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41900	1	8.28	1.19	0	0	33	1.0184592	-59.634036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41901	1	6.41	1.33	0	0	33	1.0295929	-57.548381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41902	1	7.47	3.51	0	0	33	1.0186031	-59.741352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41903	1	18.34	3.9	0	0	33	1.0209623	-58.023807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41904	1	17.72	4.08	0	0	33	1.0268558	-58.270116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41905	1	17.72	3.96	0	0	33	1.0355301	-57.144786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41906	1	17.72	3.99	0	0	33	1.0207929	-59.255338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41907	1	17.72	4.54	0	0	33	1.0256602	-58.282623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41908	1	0	0	0	0	33	1.0195528	-60.899846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41909	1	5.65	0.53	0	0	33	1.0195348	-60.903283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41910	1	11.69	3.96	0	0	33	1.0219494	-60.875494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41911	1	8.47	2.56	0	0	33	1.0337876	-61.590128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41912	1	0	0	0	0	33	1.0338378	-61.585547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41913	1	0	0	0	55.94	33	1.0400497	-51.568046	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41914	1	23.6	9.48	0	0	33	1.0323032	-54.796408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41915	1	0	0	0	0	33	1.0402533	-51.430057	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41916	1	0	0	0	0	33	1.0229714	-56.920185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41917	1	22.26	3.77	0	0	33	1.0228812	-56.932008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41918	1	21.74	2.72	0	0	33	1.0143958	-57.394603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41919	1	20.09	2.28	0	0	33	1.0236565	-56.213926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41920	1	6.38	0.38	0	0	33	1.0212781	-52.713936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41921	1	25.06	16	0	0	33	1.0259619	-53.120213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41922	1	0	0	0	0	33	1.0261914	-53.109119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41923	1	31.44	4.75	0	0	33	1.0295032	-52.817917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41924	1	25.06	3.41	0	0	33	1.0147968	-55.416271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41925	1	0	0	0	0	33	1.014902	-55.402131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41926	1	0	0	0	174.73	33	1.0391296	-50.30451	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41927	1	25.06	21.83	0	0	33	1.040782	-51.707108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41928	1	0	0	0	0	33	1.0390142	-50.148864	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41929	1	0	0	0	0	33	1.0236067	-54.014002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41930	1	24.56	6.57	0	0	33	1.0234799	-54.028239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41931	1	24.56	4.43	0	0	33	1.0183373	-54.913171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41932	1	38.31	9.83	0	0	33	1.0273967	-55.865229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41933	1	24.56	1.15	0	0	33	1.0215574	-54.110747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41934	1	0	0	0	218.54	33	1.0375569	-48.037797	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41935	1	62.73	6.51	0	0	33	1.0260238	-53.436316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41936	1	0	0	0	0	33	1.037716	-47.641038	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41937	1	0	0	0	0	33	1.0159213	-55.849855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41938	1	31.37	5.67	0	0	33	1.0157774	-55.867462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41939	1	31.37	11.97	0	0	33	1.0171462	-54.401034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41940	1	44.08	9.53	0	0	33	1.0160816	-54.459276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41941	1	12.51	0.95	0	0	33	1.0137395	-55.456984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41942	1	25.02	2.15	0	0	33	1.0154033	-55.413207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41943	1	0	0	0	0	33	1.0154959	-55.398615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41944	1	29.58	12.67	0	0	33	0.9976393	-54.830241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41945	1	0	0	0	0	33	0.9978748	-54.812243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41946	1	0	0	0	91.26	33	1.0307803	-53.33489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41947	1	27.66	2.12	0	0	33	1.0306841	-53.349791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41948	1	24.97	8.1	0	0	33	1.0065773	-54.838269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41949	1	0	0	0	0	33	1.014182	-53.357128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41950	1	24.97	5.05	0	0	33	1.014064	-53.372531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41951	1	13.2	4.23	0	0	33	1.007186	-55.401062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41952	1	15.12	3.19	0	0	33	1.0172102	-36.06583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41953	1	13.69	1.83	0	0	33	1.0327737	-35.824052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41954	1	0	0	0	0	33	1.0328259	-35.816161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41955	1	21.62	4.24	0	0	33	1.0198382	-33.098258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41956	1	21.62	9.07	0	0	33	1.0213143	-31.99212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41957	1	21.62	5.54	0	0	33	1.0185876	-32.421359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41958	1	24.06	7.72	0	0	33	1.0161288	-33.722258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41959	1	8.68	1.13	0	0	33	1.0012233	-61.141939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41960	1	9.57	1.45	0	0	33	1.0005711	-56.663011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41961	1	17.52	8.17	0	0	33	0.9895013	-67.965108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41962	1	0	0	0	0	33	0.9896444	-67.954049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41963	1	22.44	2.62	0	0	33	0.9780016	-62.785184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41964	1	0	0	0	0	33	1.0304217	-63.595462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41965	1	10.47	1.58	0	0	33	1.0303809	-63.601055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41966	1	0	0	0	0	33	1.0290902	-62.766941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41967	1	0	0	0	0	33	1.0290902	-62.766941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41968	1	0	0	0	0	33	1.0290902	-62.766941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41969	1	0	0	0	0	33	1.0290902	-62.766941	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41970	1	10.74	0.93	0	0	33	1.0290558	-62.77356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41971	1	0	0	0	0	33	1.0291246	-62.76037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41972	1	9.82	1.78	0	0	33	1.0299809	-67.376535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41973	1	0	0	0	0	33	1.0300243	-67.370448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41974	1	0	0	0	0	33	1.029411	-66.290766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41975	1	13.26	4.03	0	0	33	1.0293389	-66.297746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41976	1	5.16	0.63	0	0	33	0.9833016	-66.193819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41977	1	8.53	2.74	0	23.65	33	1.0330465	-64.258242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41978	1	17.82	5.21	0	0	33	0.9898073	-58.28627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41979	1	17.23	2.29	0	0	33	0.9763682	-63.550876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41980	1	26.42	4.04	0	64.16	33	1.0398508	-53.5042	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41981	1	18.61	7.81	0	0	33	0.9764248	-62.940402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41982	1	43.88	16.16	0	81.9	33	1.0359475	-64.295879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41983	1	10.44	4.08	0	0	33	1.0105047	-64.924171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41984	1	0	0	0	0	33	1.0105713	-64.918251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41985	1	0	0	0	57.41	33	1.0361836	-67.190396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41986	1	19.11	4.22	0	0	33	1.0360871	-67.200794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41987	1	19	8.51	0	0	33	1.0301407	-67.019763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41988	1	0	0	0	0	33	1.0302667	-67.010382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41989	1	21.88	10.81	0	0	33	1.0297546	-66.940731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41990	1	8.56	3.09	0	0	33	1.0214781	-64.504653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41991	1	9.89	2.38	0	74.17	33	1.0297968	-67.580062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41992	1	10.26	0.62	0	0	33	1.0266171	-66.318345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41993	1	15.26	2.94	0	0	33	1.0074163	-42.410344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41994	1	0	0	0	0	33	1.0074948	-42.400811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41995	1	0	0	0	0	33	1.0117959	-43.687802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41996	1	15.26	1.41	0	0	33	1.0117393	-43.697174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41997	1	0	0	0	0	33	1.029833	-36.991573	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41998	1	39.16	6.85	0	0	33	1.0296592	-37.01287	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	41999	1	39.16	5.51	0	0	33	1.0002856	-42.148986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42000	1	39.16	9.05	0	0	33	0.9983802	-42.601144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42001	1	39.16	8.06	0	0	33	0.9900639	-43.196294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42002	1	39.16	6.32	0	0	33	0.9868534	-43.434759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42003	1	31.73	6.66	0	0	33	1.0254146	-40.78312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42004	1	32.07	6.77	0	0	33	1.0057788	-43.307939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42005	1	16.81	3.61	0	0	33	1.012987	-41.207373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42006	1	0	0	0	0	33	1.0125554	-41.246271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42007	1	23.98	2.71	0	0	33	1.012469	-41.260217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42008	1	49.7	19.09	0	0	33	1.0156759	-41.307098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42009	1	0	0	0	0	33	1.0160223	-41.279795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42010	1	23.98	1.35	0	0	33	1.0143785	-41.681522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42011	1	23.98	4.48	0	0	33	1.0199322	-41.706161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42012	1	55.08	8.1	0	0	33	1.0074788	-40.757902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42013	1	13.63	2.36	0	0	33	1.0031692	-41.191132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42014	1	39.84	8.12	0	0	33	1.0072483	-40.820942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42015	1	0	0	0	0	33	1.0027265	-41.300767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42016	1	13.63	1.68	0	0	33	1.00267	-41.30829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42017	1	9.62	1.64	0	0	33	0.986919	-42.94458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42018	1	42.84	2.67	0	0	33	1.0138362	-40.613168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42019	1	12.52	6.08	0	0	33	1.0384898	-43.948654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42020	1	0	0	0	0	33	1.022503	-45.97849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42021	1	12.52	1.41	0	0	33	1.0224549	-45.985681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42022	1	36.73	8.23	0	0	33	1.0121028	-42.240279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42023	1	0	0	0	0	33	1.0118805	-40.814512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42024	1	29.02	5.19	0	0	33	1.0117382	-40.833077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42025	1	18.71	7.2	0	0	33	1.0187229	-40.010155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42026	1	18.71	4.86	0	0	33	1.0149945	-40.886181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42027	1	13.08	2.67	0	0	33	1.0311486	-43.684448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42028	1	23.74	2.27	0	0	33	1.0122306	-41.82126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42029	1	13.08	2.49	0	0	33	1.0142051	-39.956768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42030	1	11.23	5.99	0	0	33	1.0186581	-48.597378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42031	1	11.23	3.91	0	56.62	33	1.0310062	-48.30112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42032	1	0	0	0	0	33	1.0282188	-47.538185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42033	1	11.23	1.92	0	0	33	1.0281699	-47.54479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42034	1	71.43	34.13	0	0	33	1.0131063	-40.656327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42035	1	0	0	0	0	33	1.0132521	-42.090753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42036	1	19.16	5.87	0	0	33	1.0131501	-42.101645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42037	1	38.98	20.14	0	0	33	0.9675033	-44.641706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42038	1	25.23	9.55	0	0	33	0.9698141	-44.507614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42039	1	25.66	13.07	0	0	33	1.0187914	-44.230445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42040	1	37.88	5.57	0	0	33	0.9742453	-44.139534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42041	1	12.65	3.56	0	0	33	0.9711367	-44.388716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42042	1	0	0	0	0	33	0.9712031	-44.381175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42043	1	14.57	8.94	0	64.01	33	1.0405702	-44.810074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42044	1	20.02	7.72	0	0	33	1.0381325	-33.324022	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42045	1	14.15	6.22	0	0	33	1.0332363	-44.644188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42046	1	0	0	0	0	33	1.0297199	-44.314369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42047	1	15.01	3.12	0	0	33	1.0296548	-44.322405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42048	1	0	0	0	0	33	1.0012364	-43.124023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42049	1	30.96	2.47	0	0	33	1.0011272	-43.144388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42050	1	30.96	4.07	0	0	33	1.0182854	-39.607354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42051	1	0	0	0	572.95	33	1.0468001	-31.860488	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42052	1	0	0	0	0	33	1.0356971	-34.994757	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42053	1	0	0	0	0	33	1.0210898	-39.099294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42054	1	85.1	36.83	0	0	33	1.0350731	-35.041984	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42055	1	0	0	0	0	33	1.0355771	-35.140597	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42056	1	0	0	0	0	33	1.0076201	-41.8052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42057	1	30.96	1.94	0	0	33	1.0075189	-41.822617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42058	1	19.06	2.62	0	0	33	1.0127366	-41.568877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42059	1	53.8	6.06	0	0	33	1.0137019	-39.979116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42060	1	0	0	0	234.49	33	1.0408311	-36.101114	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42061	1	0	0	0	0	33	1.0196283	-40.526867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42062	1	0	0	0	0	33	1.0015844	-46.497528	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42063	1	0	0	0	0	33	1.0015844	-46.497528	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42064	1	91.61	46.4	0	0	33	1.0401636	-36.144292	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42065	1	0	0	0	0	33	1.0119486	-41.47162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42066	1	29.78	11.53	0	0	33	1.011754	-41.486937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42067	1	50.9	13.53	0	0	33	0.9999653	-42.760621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42068	1	56.66	11.46	0	0	33	1.0136052	-42.092727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42069	1	0	0	0	0	33	1.0138732	-42.060031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42070	1	0	0	0	0	33	1.0160732	-42.055135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42071	1	13.2	5.45	0	0	33	1.0159851	-42.062396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42072	1	0	0	0	0	33	1.0269011	-40.157138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42073	1	25.72	5.97	0	0	33	1.0267823	-40.172755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42074	1	5.15	1.36	0	0	33	1.0054067	-53.643512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42075	1	39.12	12.78	0	0	33	1.0016686	-48.814803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42076	1	0	0	0	0	33	1.009206	-46.759429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42077	1	35.25	7.81	0	0	33	1.0090285	-46.77801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42078	1	0	0	0	0	33	1.0033174	-48.452451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42079	1	39.62	14.01	0	0	33	1.0030525	-48.475393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42080	1	0	0	0	0	33	1.0232602	-40.453921	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42081	1	0	0	0	0	33	1.0144455	-45.969202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42082	1	37.05	4.19	0	0	33	1.0231136	-40.476604	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42083	1	35.23	11.86	0	0	33	0.9918806	-50.182695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42084	1	0	0	0	0	33	0.9927179	-50.032665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42085	1	35.23	16.52	0	0	33	0.9924495	-50.050854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42086	1	36.67	6.2	0	0	33	0.9969497	-48.992447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42087	1	35.23	2.62	0	0	33	0.9929798	-50.278263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42088	1	18.59	1.85	0	0	33	1.0084495	-51.772209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42089	1	0	0	0	0	33	1.0078554	-49.570475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42090	1	3.87	1	0	0	33	1.0078338	-49.57278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42091	1	7.99	1.36	0	0	33	1.0107998	-47.91412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42092	1	0	0	0	0	33	1.0012847	-51.977505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42093	1	8.98	2.11	0	0	33	1.0012349	-51.982949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42094	1	29.8	4.41	0	0	33	1.0018648	-54.833561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42095	1	8.98	1.85	0	0	33	1.0117311	-55.453581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42096	1	15.75	4.42	0	0	33	1.0077527	-47.229071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42097	1	0	0	0	0	33	1.0060709	-48.058172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42098	1	20.94	3.12	0	0	33	1.0059882	-48.069993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42099	1	0	0	0	0	33	0.9793706	-53.251591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42100	1	23.95	11.45	0	0	33	0.9791871	-53.265578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42101	1	0	0	0	0	33	0.9772008	-52.157624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42102	1	26.28	10.09	0	0	33	0.9770049	-52.173676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42103	1	22.47	7.4	0	0	33	0.9903418	-53.033851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42104	1	0	0	0	0	33	0.990494	-53.019659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42105	1	45.31	5.18	0	0	33	0.9855744	-53.357809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42106	1	0	0	0	0	33	1.0102045	-52.196364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42107	1	11.02	0.83	0	0	33	1.010168	-52.202977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42108	1	0	0	0	78.4	33	1.0361078	-53.044705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42109	1	5.85	0.66	0	0	33	1.0360862	-53.047748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42110	1	5.77	0.65	0	0	33	1.0118503	-51.034643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42111	1	0	0	0	0	33	1.0149255	-52.907645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42112	1	5.77	1.67	0	0	33	1.0148935	-52.910983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42113	1	5.47	1.48	0	0	33	0.9854743	-47.175062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42114	1	16.73	4.75	0	0	33	1.0108824	-64.702449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42115	1	21.11	1.31	0	80.56	33	1.0321963	-66.20395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42116	1	17.17	6.29	0	0	33	1.0111503	-64.457632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42117	1	0	0	0	0	33	1.0070454	-63.127275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42118	1	13.54	2.02	0	0	33	1.0069896	-63.13527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42119	1	0	0	0	0	33	1.0022308	-64.064969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42120	1	16.85	1.47	0	0	33	1.0021728	-64.075356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42121	1	14.43	3.32	0	0	33	1.0191879	-65.750363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42122	1	0	0	0	0	33	1.0192547	-65.741905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42123	1	0	0	0	0	33	0.9927742	-64.732766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42124	1	15.52	3.39	0	0	33	0.9926928	-64.742098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42125	1	29.96	15.73	0	0	33	0.9864863	-65.021997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42126	1	50.29	17.69	0	0	33	0.9919479	-64.611446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42127	1	0	0	0	161.91	33	1.0383612	-58.340375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42128	1	24.89	8.66	0	0	33	1.0337194	-58.990687	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42129	1	25	15.8	0	0	33	1.0302235	-58.98968	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42130	1	0	0	0	0	33	1.0383825	-58.331456	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42131	1	0	0	0	0	33	1.0368485	-58.290441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42132	1	0	0	0	0	33	1.0383612	-58.340375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42133	1	25	8.13	0	0	33	1.0271978	-55.748782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42134	1	49.89	18.09	0	0	33	1.0251826	-57.086134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42135	1	68.42	11.52	0	0	33	1.028928	-55.43645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42136	1	31.45	7.06	0	0	33	1.0126894	-55.970155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42137	1	0	0	0	0	33	1.0377891	-54.166437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42138	1	31.45	2.28	0	0	33	1.0376898	-54.185986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42139	1	0	0	0	0	33	1.0284434	-55.85526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42140	1	50.58	12.86	0	0	33	1.02818	-55.881821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42141	1	35.51	9.62	0	0	33	1.0301938	-55.285576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42142	1	19.63	1.85	0	0	33	1.0159854	-55.658835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42143	1	23.71	8.15	0	0	33	1.0111246	-55.498797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42144	1	23.71	3.47	0	0	33	1.0241614	-54.446491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42145	1	47.56	15.37	0	0	33	1.0231674	-54.244025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42146	1	23.71	4.11	0	0	33	1.0281452	-54.336603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42147	1	23.44	7.48	0	0	33	1.0273873	-57.262054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42148	1	0	0	0	0	33	1.0335142	-55.252128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42149	1	36.63	6.55	0	0	33	1.0333601	-55.272527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42150	1	0	0	0	0	33	1.0292261	-55.55209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42151	1	68.34	10.86	0	0	33	1.0289664	-55.59024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42152	1	45.45	19.33	0	0	33	1.0275917	-57.951549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42153	1	40.11	17.3	0	0	33	1.001497	-56.103476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42154	1	52.29	13.45	0	0	33	1.0288059	-58.122484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42155	1	0	0	0	0	33	1.0290719	-58.090409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42156	1	27.4	6	0	0	33	1.0278013	-57.826574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42157	1	28.13	2.37	0	0	33	1.0401824	-54.406755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42158	1	48.6	13.4	0	0	33	1.031028	-55.593434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42159	1	48.6	3.22	0	0	33	1.03631	-54.868254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42160	1	0	0	0	0	33	1.0077327	-55.62606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42161	1	21.31	6.59	0	0	33	1.0076052	-55.638499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42162	1	21.31	3.48	0	0	33	1.0120436	-55.024964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42163	1	0	0	0	0	33	1.0131474	-55.087041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42164	1	21.31	5.47	0	0	33	1.0130316	-55.09983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42165	1	0	0	0	0	33	1.0098541	-55.301514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42166	1	21.31	8.63	0	0	33	1.0097007	-55.314123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42167	1	27.49	5.61	0	0	33	1.0259407	-55.226481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42168	1	0	0	0	0	33	1.0260664	-55.21103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42169	1	27.49	1.2	0	0	33	1.0365913	-54.319195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42170	1	0	0	0	0	33	1.0366817	-54.304477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42171	1	80.89	6.43	0	0	33	1.0371221	-54.699058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42172	1	0	0	0	0	33	1.037358	-54.650204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42173	1	0	0	0	0	33	1.0322623	-54.838892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42174	1	68.08	10.92	0	0	33	1.0320036	-54.876224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42175	1	33.86	6.29	0	0	33	1.0284318	-55.313721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42176	1	0	0	0	0	33	1.0285908	-55.294538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42177	1	0	0	0	0	33	1.0351666	-53.735081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42178	1	46.3	4.24	0	0	33	1.0350268	-53.762347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42179	1	48.5	20.69	0	0	33	1.025707	-55.559289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42180	1	36.22	6.76	0	0	33	1.0305595	-54.145581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42181	1	0	0	0	0	33	1.0348062	-51.39551	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42182	1	0	0	0	0	33	1.0303048	-56.380568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42183	1	54.55	20.51	0	0	33	1.0344966	-51.423236	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42184	1	53.41	20.03	0	0	33	1.0263715	-56.504828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42185	1	0	0	0	185.59	33	1.0429599	-51.361082	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42186	1	35.45	12.07	0	0	33	1.0427503	-51.381456	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42187	1	35.45	22.54	0	0	33	1.0247105	-57.243887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42188	1	36.88	4.23	0	0	33	1.015454	-55.697495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42189	1	0	0	0	0	33	1.0155975	-55.675468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42190	1	36.88	7.04	0	0	33	1.0342972	-54.024965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42191	1	0	0	0	0	33	1.0340371	-49.370407	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42192	1	0	0	0	0	33	1.040206	-53.834784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42193	1	69.76	5.57	0	0	33	1.0338322	-49.413001	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42194	1	36.88	8.93	0	0	33	1.018094	-54.988065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42195	1	36.88	7.54	0	0	33	1.010646	-56.10097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42196	1	0	0	0	0	33	1.0108047	-56.079752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42197	1	0	0	0	0	33	1.0340827	-54.217635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42198	1	29.08	8.6	0	0	33	1.0339213	-54.233038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42199	1	54.96	12.09	0	71.94	33	1.0331199	-59.142107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42200	1	22.04	7.38	0	0	33	1.0305972	-57.695259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42201	1	0	0	0	0	33	1.0307334	-57.683306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42202	1	29.35	5.82	0	0	33	1.0261947	-57.049928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42203	1	0	0	0	0	33	1.0263104	-57.034523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42204	1	38.65	2.96	0	0	33	1.0316332	-59.694638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42205	1	0	0	0	0	33	1.0260401	-56.504535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42206	1	22.04	8.9	0	0	33	1.0258893	-56.515186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42207	1	52.46	12.68	0	0	33	1.0136768	-55.834658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42208	1	32	8.37	0	0	33	1.0286267	-55.164852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42209	1	0	0	0	0	33	1.028813	-55.145366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42210	1	13.75	3.06	0	0	33	1.0230079	-54.756192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42211	1	32	3.25	0	0	33	1.0228819	-54.774277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42212	1	32	21.31	0	135.95	33	1.036346	-55.614046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42213	1	0	0	0	0	33	1.0351304	-55.579052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42214	1	47.25	12.45	0	0	33	1.0359901	-48.036943	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42215	1	36.01	5.84	0	0	33	1.0085788	-55.706124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42216	1	31.15	11.87	0	0	33	1.0178857	-54.463189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42217	1	0	0	0	0	33	1.0103374	-55.408959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42218	1	24.77	7.09	0	0	33	1.0101936	-55.42344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42219	1	0	0	0	0	33	1.0078102	-57.731604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42220	1	30.76	5.41	0	0	33	1.0076762	-57.749947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42221	1	39.59	3.79	0	0	33	1.008298	-56.498675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42222	1	0	0	0	0	33	1.0084264	-56.473339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42223	1	30.76	7.89	0	0	33	1.0191872	-54.847621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42224	1	39.59	18.42	0	0	33	1.0104082	-56.080043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42225	1	8.43	4.36	0	48.54	33	1.0290839	-55.489581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42226	1	0	0	0	0	33	1.0285696	-55.478571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42227	1	10.84	0.79	0	0	33	1.005715	-57.902949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42228	1	10.84	2.8	0	0	33	1.0001557	-59.808353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42229	1	15.03	3.85	0	0	33	1.0018076	-58.982493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42230	1	4.64	1.11	0	0	33	0.9977817	-58.439144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42231	1	23.21	6.87	0	0	33	1.0136945	-56.208573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42232	1	19.06	7.4	0	0	33	1.0163449	-53.378543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42233	1	19.52	5.58	0	0	33	1.0135656	-54.560508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42234	1	0	0	0	0	33	1.013678	-54.548224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42235	1	0	0	0	0	33	1.0260813	-47.86436	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42236	1	0	0	0	0	33	1.0195239	-52.609613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42237	1	0	0	0	0	33	1.0291342	-46.562306	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42238	1	0	0	0	0	33	1.0291342	-46.562306	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42239	1	19.06	14.68	0	0	33	1.0258901	-47.87267	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42240	1	0	0	0	0	33	1.0265658	-47.802315	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42241	1	14.41	5.57	0	0	33	0.9896148	-49.28937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42242	1	10.82	8.57	0	0	33	1.0221393	-52.544737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42243	1	0	0	0	0	33	1.0239092	-53.551857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42244	1	14.88	2.2	0	0	33	1.0231005	-53.785371	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42245	1	0	0	0	0	33	1.0239564	-53.529041	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42246	1	0	0	0	0	33	1.0239564	-53.529041	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42247	1	0	0	0	0	33	1.0239713	-53.543124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42248	1	0	0	0	0	33	1.0239092	-53.551857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42249	1	0	0	0	0	33	0.9825073	-48.398649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42250	1	21.06	14.67	0	0	33	0.9822998	-48.409696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42251	1	0	0	0	0	33	0.9861212	-48.234697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42252	1	16.98	6.8	0	0	33	0.986006	-48.245008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42253	1	16.98	10.19	0	0	33	0.9887494	-48.05766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42254	1	21.35	4.43	0	0	33	1.0065249	-47.583531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42255	1	34.31	2.93	0	0	33	1.0063	-46.915258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42256	1	20.01	7.55	0	0	33	1.0067673	-47.991323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42257	1	0	0	0	0	33	1.0069061	-47.980431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42258	1	0	0	0	0	33	1.0037057	-47.69604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42259	1	20.01	7.99	0	0	33	1.0035611	-47.707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42260	1	0	0	0	0	33	1.005683	-51.475149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42261	1	17.41	1.27	0	0	33	1.0056278	-51.486659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42262	1	8.6	0.18	0	0	33	1.0045581	-49.780062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42263	1	20.05	6.33	0	0	33	1.0068086	-51.207671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42264	1	0	0	0	0	33	1.0069167	-51.196137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42265	1	5.48	0.49	0	0	33	1.0239144	-51.124581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42266	1	5.42	0.92	0	0	33	1.0060054	-47.33466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42267	1	0	0	0	49.39	33	1.0331766	-47.875038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42268	1	21.33	2.41	0	0	33	1.0330988	-47.888201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42269	1	0	0	0	0	33	1.0283366	-41.705808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42270	1	7.4	2.9	0	0	33	1.0282881	-41.709673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42271	1	0	0	0	16.14	33	1.0323329	-40.028941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42272	1	11.14	1.18	0	0	33	1.0322907	-40.035016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42273	1	0	0	0	0	33	0.9958912	-71.299731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42274	1	12.01	4.02	0	0	33	0.9958135	-71.306778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42275	1	0	0	0	53	33	1.0366783	-68.340314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42276	1	18.64	4.43	0	0	33	1.0365849	-68.350117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42277	1	20.25	10.2	0	0	33	1.0329687	-54.573958	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42278	1	0	0	0	0	33	1.0223612	-67.853892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42279	1	31.86	12.54	0	0	33	1.0221462	-67.869991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42280	1	0	0	0	0	33	1.0310301	-68.009598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42281	1	18.64	6.06	0	0	33	1.0309237	-68.020261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42282	1	0	0	0	0	33	1.0198666	-61.261149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42283	1	10.5	2.8	0	0	33	1.0198136	-61.26675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42284	1	18.07	10.14	0	0	33	1.029262	-64.520419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42285	1	7.96	1.53	0	0	33	1.0258547	-52.453012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42286	1	8.28	0.82	0	0	33	1.0039355	-49.823601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42287	1	9.26	1.72	0	0	33	0.9931017	-55.856996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42288	1	8.28	1.77	0	0	33	1.0099171	-59.135377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42289	1	16.95	1.78	0	0	33	1.0318678	-38.890735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42290	1	16.95	8.98	0	0	33	1.0166017	-49.866193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42291	1	16.95	8.31	0	0	33	1.0121492	-51.143092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42292	1	0	0	0	32.25	33	1.0359458	-39.101748	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42293	1	0	0	0	0	33	1.0404897	-39.0184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42294	1	19.03	2.82	0	0	33	1.0358721	-39.112772	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42295	1	4.73	2.39	0	0	33	1.0105488	-36.287217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42296	1	10.9	2.46	0	0	33	1.0006728	-44.270437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42297	1	11.84	6.53	0	0	33	1.0057529	-38.540448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42298	1	12.15	3.17	0	0	33	1.0007854	-42.441624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42299	1	0	0	0	0	33	1.000853	-42.435051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42300	1	0	0	0	0	33	1.0103512	-40.343994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42301	1	9.93	4.69	0	0	33	1.0102707	-40.349432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42302	1	0	0	0	54.05	33	1.0390067	-32.616345	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42303	1	28.81	8.56	0	0	33	1.0417483	-35.297034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42304	1	0	0	0	0	33	1.0396735	-32.436954	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42305	1	23.3	6.78	0	0	33	1.0295381	-36.657723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42306	1	10.16	1.8	0	0	33	1.0238196	-33.8284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42307	1	10.74	5.95	0	0	33	1.0280498	-33.453821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42308	1	7.88	3.06	0	0	33	1.0110074	-33.981032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42309	1	0	0	0	0	33	0.9968543	-39.288034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42310	1	9.58	2.59	0	0	33	0.9968029	-39.293956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42311	1	19.55	3.81	0	0	33	1.0192477	-42.589122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42312	1	0	0	0	0	33	1.0175226	-40.612441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42313	1	19.55	11.87	0	0	33	1.0173439	-40.623116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42314	1	0	0	0	0	33	1.0027295	-45.390564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42315	1	0	0	0	0	33	1.0027295	-45.390564	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42316	1	0	0	0	0	33	1.0027295	-45.390564	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42317	1	0	0	0	0	33	1.0027295	-45.390564	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42318	1	20.27	10.69	0	0	33	1.0025567	-45.402665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42319	1	0	0	0	0	33	1.0028817	-45.379803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42320	1	19.55	7.08	0	0	33	1.0077562	-44.016634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42321	1	0	0	0	0	33	1.0078928	-44.004928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42322	1	9.34	2.18	0	0	33	1.026443	-44.456691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42323	1	6.25	0.99	0	0	33	1.0160961	-46.188665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42324	1	31.24	4.19	0	0	33	1.0314024	-39.691326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42325	1	31.24	9.46	0	0	33	0.9973582	-41.864401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42326	1	31.24	3.47	0	0	33	1.0186482	-43.141387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42327	1	54.86	15.62	0	0	33	0.99205	-42.54158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42328	1	0	0	0	0	33	0.9923999	-42.506388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42329	1	32.05	14.81	0	0	33	1.0131377	-43.339479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42330	1	0	0	0	0	33	1.0091416	-47.605093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42331	1	32.05	12.84	0	0	33	1.0089267	-47.621465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42332	1	32.05	7.78	0	0	33	1.0113131	-47.79733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42333	1	0	0	0	0	33	1.011468	-47.77694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42334	1	43.19	21.72	0	0	33	1.0250491	-38.629047	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42335	1	31.38	8.38	0	0	33	1.0114417	-49.050193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42336	1	31.81	6.94	0	0	33	0.978304	-43.798112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42337	1	31.38	10.01	0	0	33	1.0246516	-45.480603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42338	1	0	0	0	0	33	1.0248329	-45.462066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42339	1	31.38	7.79	0	99.9	33	1.0357713	-46.627521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42340	1	0	0	0	0	33	1.0103308	-32.317598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42341	1	53.89	7.14	0	0	33	1.0101214	-32.352421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42342	1	0	0	0	0	33	1.0002296	-30.020015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42343	1	21	10.88	0	0	33	1.0000574	-30.032227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42344	1	0	0	0	0	33	0.9964316	-30.100709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42345	1	21	2.49	0	0	33	0.9963595	-30.113762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42346	1	32.76	13.6	0	0	33	1.0031825	-27.903949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42347	1	0	0	0	0	33	1.0041622	-29.228899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42348	1	14.46	6.04	0	0	33	1.0040617	-29.237404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42349	1	0	0	0	0	33	1.0275262	-24.120322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42350	1	8.31	3.02	0	0	33	1.0274706	-24.124802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42351	1	16.3	19.28	0	0	33	0.9989916	-27.961189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42352	1	0	0	0	0	33	1.0142776	-47.329762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42353	1	6.23	0.81	0	0	33	1.0142516	-47.333227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42354	1	16.92	5.76	0	0	33	1.0123724	-46.953579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42355	1	8.49	2.05	0	0	33	1.0156525	-46.266716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42356	1	7.09	1	0	0	33	1.015365	-48.610546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42357	1	0	0	0	0	33	1.0153963	-48.606187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42358	1	9.08	1.43	0	0	33	1.0114534	-48.463766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42359	1	15.37	4.39	0	0	33	1.0101293	-48.224993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42360	1	12.31	3.73	0	0	33	1.007037	-48.914912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42361	1	0	0	0	0	33	1.0071151	-48.907178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42362	1	0	0	0	0	33	1.0035509	-66.397802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42363	1	15.46	6.96	0	0	33	1.0034384	-66.406271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42364	1	9.32	0.87	0	0	33	1.0111333	-67.679234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42365	1	9.12	2.16	0	0	33	0.9959408	-68.551411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42366	1	21.6	0.96	0	0	33	1.0209737	-63.504635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42367	1	9.33	2.31	0	0	33	0.9941231	-69.560773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42368	1	14.61	1.41	0	0	33	1.0323333	-58.956116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42369	1	5.26	1.95	0	0	33	1.0282755	-62.175823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42370	1	6.63	2.93	0	0	33	1.0267129	-61.656824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42371	1	0	0	0	0	33	1.0267596	-61.653136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42372	1	4.85	0.76	0	21.85	33	1.0313762	-61.657587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42373	1	13.75	5.91	0	0	33	1.0090209	-63.172044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42374	1	17.35	4.64	0	16.13	33	1.0372811	-64.643319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42375	1	19.41	7.82	0	0	33	1.0194994	-59.294997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42376	1	1.31	0.23	0	53.85	33	1.0322986	-59.461932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42377	1	15.93	1.84	0	0	33	1.0322455	-59.470939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42378	1	0	0	0	0	33	1.0197578	-54.724385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42379	1	24.03	12.55	0	0	33	1.0195572	-54.737559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42380	1	26.44	7.89	0	0	33	1.0176764	-55.80251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42381	1	0	0	0	139.41	33	1.0422525	-52.280578	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42382	1	0	0	0	0	33	1.0294332	-54.326342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42383	1	27.49	8.59	0	0	33	1.0421014	-52.295015	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42384	1	22.46	5.3	0	0	33	1.0138125	-54.734921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42385	1	0	0	0	61.07	33	1.03495	-35.369062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42386	1	18.42	4.34	0	0	33	1.0348605	-35.378476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42387	1	20.23	5.44	0	0	33	1.0275155	-36.179166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42388	1	20.09	3.8	0	0	33	1.0316031	-32.781175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42389	1	13.89	1.72	0	0	33	1.0047324	-39.448659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42390	1	14.21	3	0	0	33	1.0075645	-37.377407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42391	1	0	0	0	0	33	1.0148448	-34.799902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42392	1	0	0	0	0	33	1.0148448	-34.799902	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42393	1	0	0	0	0	33	1.0148448	-34.799902	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42394	1	0	0	0	0	33	1.0148448	-34.799902	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42395	1	12.21	3	0	0	33	1.0147814	-34.806919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42396	1	0	0	0	0	33	1.0149023	-34.793328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42397	1	1.73	0.86	0	0	33	1.0188547	-33.594921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42398	1	6.11	1.94	0	0	33	1.0188157	-33.598641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42399	1	7.46	2.55	0	0	33	1.0089065	-38.8653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42400	1	45.98	9.8	0	13.56	33	1.0360865	-58.095632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42401	1	24.84	9.9	0	0	33	1.0276423	-56.701572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42402	1	24.84	10.35	0	-2.89	33	1.0320616	-58.72853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42403	1	0	0	0	0	33	1.0322449	-58.716712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42404	1	43.04	12.37	0	0	33	1.025453	-57.463207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42405	1	20.25	9.53	0	0	33	1.0186987	-57.136524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42406	1	20.25	9.22	0	0	33	1.0228437	-57.46672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42407	1	20.25	5.97	0	0	33	1.0227247	-57.479181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42408	1	0	0	0	0	33	0.998049	-56.854407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42409	1	10.44	4.45	0	0	33	0.9979651	-56.860778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42410	1	24.39	6.63	0	81.4	33	1.0390609	-57.748022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42411	1	23.88	12.12	0	11.74	33	1.0350854	-57.795182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42412	1	51.72	4.54	0	30.85	33	1.0311641	-57.545241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42413	1	41.17	5.18	0	0	33	1.0330175	-47.509159	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42414	1	0	0	0	0	33	1.0331805	-47.484886	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42415	1	0	0	0	60.95	33	1.0380646	-57.627247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42416	1	23.88	1.57	0	0	33	1.0379972	-57.640839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42417	1	0	0	0	69.41	33	1.036113	-58.069942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42418	1	30.77	11.3	0	0	33	1.0359152	-58.086432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42419	1	15.73	2.05	0	19.12	33	1.037062	-57.949057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42420	1	15.73	4.62	0	0	33	1.036985	-57.957263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42421	1	16.44	2.83	0	0	33	1.0247381	-56.213307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42422	1	0	0	0	-26.56	33	1.0311269	-57.7081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42423	1	17.29	4.24	0	0	33	1.0310433	-57.716995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42424	1	17.29	7.05	0	0	33	1.0103257	-53.505923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42425	1	24.64	7.04	0	0	33	1.0113049	-52.801697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42426	1	20.71	5.59	0	0	33	1.0236447	-49.964738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42427	1	20.71	3.32	0	0	33	1.0271181	-56.59547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42428	1	32.44	9.68	0	0	33	1.0143073	-55.042852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42429	1	11.73	0.64	0	0	33	1.0198703	-55.938086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42430	1	20.71	2.58	0	0	33	1.0197918	-55.949715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42431	1	12.37	2.55	0	0	33	1.023869	-49.958619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42432	1	20.24	4.45	0	0	33	1.0184518	-54.529019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42433	1	12.37	4.62	0	0	33	1.0223583	-50.645254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42434	1	0	0	0	0	33	1.0227759	-50.326415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42435	1	12.37	4.57	0	0	33	1.0226963	-50.33358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42436	1	0	0	0	0	33	1.01037	-48.036139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42437	1	14.83	9.41	0	0	33	1.0102297	-48.044762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42438	1	12.13	4.68	0	0	33	1.0121058	-46.950984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42439	1	0	0	0	0	33	1.0121904	-46.944612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42440	1	12.13	3.8	0	0	33	1.0326608	-44.16103	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42441	1	0	0	0	0	33	1.0327248	-44.154363	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42442	1	23.77	1.7	0	0	33	1.026492	-62.262027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42443	1	14.56	1.47	0	0	33	1.0170304	-64.383671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42444	1	28.72	7.13	0	0	33	1.0078375	-65.41379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42445	1	14.56	4.83	0	0	33	1.0388825	-54.510693	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42446	1	7.61	0.59	0	0	33	1.0135131	-64.844681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42447	1	7.61	1.8	0	0	33	1.0151472	-65.741572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42448	1	0	0	0	0	33	1.0296591	-35.38114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42449	1	5.89	1.13	0	0	33	1.0296318	-35.384542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42450	1	8.79	2.81	0	48.34	33	1.0372829	-34.800875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42451	1	9.16	2.2	0	0	33	1.0202493	-35.668629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42452	1	21.71	9.29	0	0	33	1.0174701	-36.173354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42453	1	16.93	4.78	0	21.62	33	1.0373014	-53.322106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42454	1	19.81	1.73	0	-3.7	33	1.0295999	-53.749586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42455	1	13.14	3.55	0	-23.57	33	1.0294703	-54.983099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42456	1	13.14	5.86	0	63.87	33	1.0379756	-53.627836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42457	1	0	0	0	71.07	33	1.0363644	-55.501472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42458	1	32.97	10.16	0	0	33	1.0361741	-55.520527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42459	1	0	0	0	57.4	33	1.0353942	-55.51374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42460	1	31.42	12.98	0	0	33	1.0351634	-55.531028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42461	1	31.42	21.59	0	36.79	33	1.034575	-54.392691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42462	1	0	0	0	0	33	1.0344543	-54.3704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42463	1	35.51	4.44	0	-36.94	33	1.0313823	-55.639747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42464	1	0	0	0	59.08	33	1.0386318	-34.369627	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42465	1	65.33	15.08	0	0	33	1.0411713	-38.199528	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42466	1	0	0	0	0	33	1.0392189	-34.166424	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42467	1	37.52	8.42	0	0	33	1.0247387	-48.793079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42468	1	0	0	0	0	33	1.0249233	-48.771432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42469	1	31.79	5.22	0	14.55	33	1.0294903	-50.715797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42470	1	50.19	11.55	0	56.62	33	1.0359205	-51.934227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42471	1	47.05	20.8	0	-42.34	33	1.0289026	-53.480023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42472	1	0	0	0	45.85	33	1.0345839	-50.617169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42473	1	49.62	28.24	0	0	33	1.0341581	-50.641978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42474	1	3.79	0.48	0	53.01	33	1.0376621	-52.564919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42475	1	43.26	10.4	0	0	33	1.0374596	-52.589208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42476	1	0	0	0	-0.45	33	1.0308409	-53.204925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42477	1	43.26	6.79	0	0	33	1.0306473	-53.230507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42478	1	10.09	2.92	0	0	33	1.0172599	-58.647023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42479	1	11.86	4.14	0	0	33	1.0074395	-59.53077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42480	1	19.1	3.05	0	0	33	1.010029	-56.899311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42481	1	0	0	0	0	33	1.0146749	-68.493128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42482	1	32.74	11.53	0	0	33	1.0144803	-68.510826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42483	1	30.28	5.02	0	0	33	1.0250213	-66.160054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42484	1	30.58	2.79	0	0	33	1.02346	-70.70164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42485	1	30.28	9.57	0	0	33	1.0277783	-63.755934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42486	1	0	0	0	0	33	1.0279678	-63.738692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42487	1	30.28	5.29	0	0	33	1.0240186	-65.564994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42488	1	21.36	11.66	0	0	33	0.9774035	-36.083701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42489	1	15.77	3.1	0	0	33	0.9844732	-34.787715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42490	1	0	0	0	0	33	0.9845477	-34.777459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42491	1	15.77	4.39	0	0	33	0.9911694	-33.804797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42492	1	25.4	5.75	0	0	33	0.9910402	-33.81931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42493	1	25.4	5	0	0	33	0.9865808	-34.286681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42494	1	25.4	17.45	0	0	33	0.9974065	-33.019631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42495	1	41.64	12.86	0	0	33	0.9905036	-34.110448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42496	1	0	0	0	0	33	0.9952234	-32.482454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42497	1	11.88	4.92	0	0	33	0.9951387	-32.48949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42498	1	27.54	4.1	0	0	33	0.9935728	-32.423912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42499	1	27.54	10.03	0	0	33	1.0111219	-34.824745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42500	1	0	0	0	0	33	1.0112919	-34.808335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42501	1	0	0	0	0	33	1.0128993	-33.852347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42502	1	27.54	16.73	0	0	33	1.0126583	-33.86532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42503	1	28.49	4.3	0	0	33	1.0055722	-33.057611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42504	1	0	0	0	0	33	0.9991149	-34.06169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42505	1	21.85	7.31	0	0	33	0.998983	-34.073493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42506	1	21.85	2.5	0	0	33	0.9955659	-33.370081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42507	1	5.59	0.9	0	-11.15	33	1.0407225	-20.183974	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42508	1	21.85	5.85	0	0	33	1.0406062	-20.196411	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42509	1	24.74	11.13	0	0	33	1.0200079	-35.053798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42510	1	14.06	0.55	0	0	33	0.9986958	-31.064276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42511	1	14.06	3.26	0	0	33	0.9958914	-32.04086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42512	1	0	0	0	0	33	0.9959666	-32.033256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42513	1	0	0	0	0	33	0.9982094	-32.438976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42514	1	14.06	2.51	0	0	33	0.9981511	-32.4474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42515	1	11.88	8.2	0	0	33	0.9910884	-33.225911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42516	1	14.06	1.41	0	0	33	0.9910332	-33.234472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42517	1	9.55	0.84	0	0	33	1.0311224	-32.294953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42518	1	4.76	1.18	0	0	33	1.0303834	-33.637576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42519	1	0	0	0	0	33	1.023696	-33.992711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42520	1	13.23	8.08	0	0	33	1.0235727	-33.999872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42521	1	0	0	0	0	33	1.0120581	-35.694082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42522	1	12.36	3.18	0	0	33	1.0119929	-35.700906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42523	1	11.1	3.6	0	0	33	1.0167177	-34.929407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42524	1	0	0	0	0	33	1.0267504	-33.689604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42525	1	17.28	2.18	0	0	33	1.0266852	-33.700561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42526	1	0	0	0	0	33	1.0140361	-36.311632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42527	1	32.58	6.7	0	0	33	1.0138724	-36.330147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42528	1	37.4	4.28	0	0	33	1.0299538	-33.144239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42529	1	0	0	0	0	33	1.0300999	-33.123733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42530	1	12.24	5.01	0	0	33	1.0191365	-35.124401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42531	1	0	0	0	0	33	1.0312929	-32.79272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42532	1	15.18	0.82	0	0	33	1.0312451	-32.801412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42533	1	30.57	16.01	0	0	33	1.0324115	-33.422953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42534	1	0	0	0	0	33	1.0176072	-35.573504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42535	1	0	0	0	0	33	1.0176072	-35.573504	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42536	1	0	0	0	0	33	1.0176072	-35.573504	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42537	1	0	0	0	0	33	1.0176072	-35.573504	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42538	1	14.4	1.66	0	0	33	1.0175593	-35.582653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42539	1	0	0	0	0	33	1.0176602	-35.564401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42540	1	14.47	4.05	0	0	33	1.020486	-33.440603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42541	1	23.74	4.96	0	0	33	1.0300172	-33.358507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42542	1	14.34	3.35	0	0	33	1.0334129	-33.250455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42543	1	19.62	6.44	0	0	33	1.0292105	-34.078644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42544	1	0	0	0	0	33	1.0293214	-34.067775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42545	1	0	0	0	0	33	1.0107271	-56.527107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42546	1	28.62	7.93	0	0	33	1.007834	-57.035854	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42547	1	0	0	0	0	33	1.010559	-56.554318	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42548	1	0	0	0	0	33	1.010559	-56.554318	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42549	1	0	0	0	0	33	1.0108728	-56.511242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42550	1	0	0	0	0	33	1.0107271	-56.527107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42551	1	23.43	7.59	0	0	33	1.0249636	-56.555003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42552	1	0	0	0	0	33	1.0251076	-56.542511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42553	1	18.16	1	0	0	33	1.027992	-59.314521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42554	1	0	0	0	0	33	1.0362538	-35.280189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42555	1	4.22	0.89	0	0	33	1.0362329	-35.282633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42556	1	5.68	0.81	0	0	33	1.0246613	-36.896009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42557	1	8.11	1.32	0	0	33	1.0393483	-34.375758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42558	1	0	0	0	109.57	33	1.0394138	-36.082087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42559	1	27.8	0.91	0	0	33	1.0393245	-36.098515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42560	1	27.8	13.15	0	0	33	1.0240563	-31.745158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42561	1	0	0	0	0	33	1.0172551	-35.407967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42562	1	27.8	7.94	0	0	33	1.0170977	-35.422807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42563	1	33.39	6.28	0	0	33	1.0296764	-35.828886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42564	1	12.12	3.4	0	-1.29	33	1.0309414	-63.627634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42565	1	0	0	0	0	33	1.0363461	-43.192092	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42566	1	12.12	2.77	0	0	33	1.0362952	-43.198328	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42567	1	13.13	4.5	0	26.23	33	1.0308521	-63.133417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42568	1	0	0	0	13.47	33	1.0321553	-64.588602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42569	1	19.06	5.52	0	0	33	1.0320537	-64.598269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42570	1	0	0	0	0	33	1.0205266	-65.536275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42571	1	0	0	0	0	33	1.0205266	-65.536275	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42572	1	0	0	0	0	33	1.0205266	-65.536275	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42573	1	0	0	0	0	33	1.0205266	-65.536275	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42574	1	8.37	3.1	0	0	33	1.020477	-65.540745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42575	1	0	0	0	0	33	1.0205771	-65.531944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42576	1	13.42	4.72	0	0	33	1.0219027	-64.845958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42577	1	0	0	0	0	33	1.0237723	-66.222399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42578	1	13.89	5.39	0	0	33	1.0236761	-66.229876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42579	1	13.05	3.93	0	0	33	1.0113336	-66.902871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42580	1	0	0	0	0	33	0.9935831	-33.921079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42581	2	0	0	0	0	33	0.9953876	-33.738693	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42582	2	0	0	0	0	33	0.9953876	-33.738693	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42583	1	0	0	0	0	33	0.9934758	-33.936518	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42584	1	0	0	0	0	33	0.9934206	-33.932794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42585	1	0	0	0	0	33	0.9935831	-33.921079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42586	1	0	0	0	-14.57	33	1.0311379	-46.704608	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42587	1	0	0	0	0	33	1.0308821	-48.530476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42588	2	0	0	0	0	33	1.0223421	-45.525649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42589	1	0	0	0	0	33	1.0314468	-46.626033	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42590	1	0	0	0	0	33	1.0311379	-46.704608	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42591	2	0	0	0	0	33	1.0323377	-54.583785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42592	1	0	0	0	0	33	1.0321484	-54.596198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42593	1	0	0	0	-169.32	33	1.0420001	-47.786304	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42594	1	0	0	0	0	33	1.0441276	-49.139177	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42595	1	0	0	0	0	33	1.0452379	-51.653768	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42596	1	0	0	0	0	33	1.0418538	-53.465679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42597	1	0	0	0	0	33	1.0461253	-55.930453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42598	2	0	0	0	0	33	1.0463721	-46.887123	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42599	2	0	0	0	0	33	1.0470001	-46.577183	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42600	2	0	0	0	0	33	1.0477811	-46.590476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42601	2	0	0	0	0	33	1.046091	-46.938763	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42602	2	0	0	0	0	33	1.0470001	-46.030533	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42603	2	0	0	0	0	33	1.0491993	-46.260737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42604	1	0	0	0	0	33	1.0447123	-48.919311	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42605	1	0	0	0	0	33	1.0441276	-49.139177	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42606	2	0	0	0	0	33	1.045	-49.082999	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42607	1	0	0	0	0	33	1.0146535	-55.512579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42608	1	0	0	0	0	33	1.0282965	-52.231328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42609	1	0	0	0	0	33	1.0282965	-52.231328	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42610	1	0	0	0	0	33	1.0431955	-49.17521	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42611	1	0	0	0	0	33	1.045	-49.082999	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42612	2	0	0	0	0	33	1.0215398	-43.740967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42613	1	0	0	0	0	33	1.0214345	-43.748627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42614	1	0	0	0	-202.87	33	1.0379214	-17.957978	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42615	1	0	0	0	0	33	1.040703	-19.228794	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42616	1	0	0	0	0	33	1.0396968	-21.46405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42617	2	0	0	0	0	33	1.0127708	-17.268332	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42618	2	0	0	0	0	33	1.0148062	-17.045744	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42619	1	0	0	0	0	33	1.0405709	-19.258697	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42620	1	0	0	0	0	33	1.0398851	-17.941001	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42621	2	0	0	0	0	33	1.0188993	-54.789178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42622	1	0	0	0	0	33	1.0188993	-54.789178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42623	1	0	0	0	0	33	1.0448779	-28.484052	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42624	1	0	0	0	0	33	1.0408434	-30.01846	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42625	1	0	0	0	0	33	1.0405055	-32.576507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42626	2	0	0	0	0	33	1.0448779	-28.484052	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42627	2	0	0	0	0	33	1.0045	-27.177306	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42628	2	0	0	0	0	33	1.000719	-26.977407	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42629	2	0	0	0	0	33	1.0017611	-26.663993	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42630	1	0	0	0	0	33	1.040607	-30.017828	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42631	1	0	0	0	0	33	1.0436629	-28.620218	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42632	1	0	0	0	0	33	1.0354464	-33.390326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42633	2	0	0	0	0	33	1.0175958	-31.081188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42634	2	0	0	0	0	33	1.0354464	-33.390326	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42635	1	0	0	0	0	33	1.0346729	-33.45541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42636	1	0	0	0	0	33	1.0354464	-33.390326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42637	1	0	0	0	0	33	1.035626	-53.745989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42638	2	0	0	0	0	33	1.0054683	-52.912308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42639	2	0	0	0	0	33	1.0039229	-53.09815	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42640	1	0	0	0	0	33	1.0352102	-53.774188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42641	1	0	0	0	0	33	1.035626	-53.745989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42642	1	0	0	0	0	33	1.0106516	-56.073064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42643	2	0	0	0	0	33	1.0107068	-55.977695	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42644	1	0	0	0	0	33	1.0106439	-56.074639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42645	1	0	0	0	-459.42	33	1.045	-19.596611	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42646	1	0	0	0	0	33	1.045962	-20.570631	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42647	1	0	0	0	0	33	1.046537	-24.238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42648	2	0	0	0	0	33	1.0286488	-18.112775	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42649	2	0	0	0	0	33	1.045	-19.596611	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42650	2	0	0	0	0	33	1.0338955	-18.012297	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42651	2	0	0	0	0	33	1.039004	-18.640822	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42652	2	0	0	0	0	33	1.0428188	-18.649858	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42653	1	0	0	0	0	33	1.0432033	-19.998502	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42654	1	0	0	0	0	33	1.0459503	-20.425492	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42655	1	0	0	0	74.49	33	1.0390054	-29.566496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42656	2	0	0	0	0	33	1.0484999	-27.931627	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42657	2	0	0	0	0	33	1.044	-28.301691	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42658	1	0	0	0	0	33	1.0373049	-29.662854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42659	1	0	0	0	0	33	1.0390054	-29.566496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42660	1	0	0	0	-405.29	33	1.0371595	-46.460157	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42661	1	0	0	0	0	33	1.0464358	-49.350507	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42662	2	0	0	0	0	33	1.0058833	-45.77846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42663	2	0	0	0	0	33	1.0025342	-45.478842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42664	2	0	0	0	0	33	1.0055797	-45.138525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42665	2	0	0	0	0	33	1.0037205	-45.34366	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42666	2	0	0	0	0	33	1.004361	-45.947562	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42667	1	0	0	0	0	33	1.0395661	-46.543123	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42668	1	0	0	0	0	33	1.0371595	-46.460157	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42669	1	0	0	0	5.51	33	1.045	-28.631048	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42670	1	0	0	0	0	33	1.0404677	-28.947127	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42671	1	0	0	0	0	33	1.0356103	-29.291482	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42672	1	0	0	0	0	33	1.0356103	-29.291482	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42673	2	0	0	0	0	33	1.0600396	-27.865955	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42674	2	0	0	0	0	33	1.045	-28.631048	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42675	1	0	0	0	0	33	1.0438581	-28.659075	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42676	1	0	0	0	0	33	1.045	-28.631048	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42677	1	0	0	0	0	33	1.0176062	-55.042157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42678	2	0	0	0	0	33	1.0176699	-54.936066	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42679	1	0	0	0	0	33	1.0175994	-55.04383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42680	1	0	0	0	0	33	1.036052	-30.120809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42681	2	0	0	0	0	33	1.0405	-27.064737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42682	2	0	0	0	0	33	1.0405	-26.153505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42683	1	0	0	0	0	33	1.0351001	-30.325293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42684	1	0	0	0	0	33	1.036052	-30.120809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42685	1	0	0	0	0	33	1.0405681	-51.288302	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42686	1	0	0	0	0	33	1.0409143	-54.041432	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42687	1	0	0	0	0	33	1.0160775	-59.447352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42688	1	0	0	0	0	33	1.0257097	-57.07401	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42689	1	0	0	0	0	33	1.0257097	-57.07401	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42690	2	0	0	0	0	33	1.010872	-50.414827	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42691	2	0	0	0	0	33	1.0106641	-50.443349	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42692	2	0	0	0	0	33	1.0059178	-50.298596	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42693	2	0	0	0	0	33	1.005702	-50.321637	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42694	2	0	0	0	0	33	1.0405681	-51.288302	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42695	1	0	0	0	0	33	1.0404439	-54.073894	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42696	1	0	0	0	0	33	1.0409143	-54.041432	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42697	2	0	0	0	0	33	1.031711	-43.679312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42698	1	0	0	0	0	33	1.0316764	-43.682342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42699	1	0	0	0	-309.58	33	1.0420001	-18.656537	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42700	1	0	0	0	0	33	1.0418733	-21.083125	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42701	2	0	0	0	0	33	1.046683	-17.131272	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42702	2	0	0	0	0	33	1.0470001	-16.934786	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42703	2	0	0	0	0	33	1.0470001	-16.977616	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42704	2	0	0	0	0	33	1.0463439	-17.248311	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42705	1	0	0	0	0	33	1.0433464	-18.990865	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42706	1	0	0	0	0	33	1.0420001	-18.656537	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42707	1	0	0	0	0	33	1.0153617	-40.895313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42708	2	0	0	0	0	33	1.0282684	-40.823558	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42709	1	0	0	0	0	33	1.0153576	-40.896552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42710	1	0	0	0	-140.13	33	1.043	-30.454435	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42711	1	0	0	0	0	33	1.0327618	-35.387138	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42712	1	0	0	0	0	33	1.0274809	-40.063398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42713	2	0	0	0	0	33	1.0148561	-29.268629	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42714	2	0	0	0	0	33	1.0141487	-29.479854	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42715	2	0	0	0	0	33	1.0169357	-28.214081	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42716	1	0	0	0	0	33	1.0320272	-35.566983	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42717	1	0	0	0	0	33	1.0437504	-30.31436	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42718	2	0	0	0	0	33	0.9687721	-44.553833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42719	1	0	0	0	0	33	0.9687622	-44.55621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42720	1	0	0	0	0	33	1.0383899	-41.772972	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42721	1	0	0	0	0	33	1.0459861	-42.96269	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42722	1	0	0	0	0	33	1.029307	-46.020157	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42723	1	0	0	0	0	33	1.0431808	-49.965734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42724	1	0	0	0	0	33	1.0218334	-47.644011	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42725	1	0	0	0	0	33	1.0218334	-47.644011	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42726	2	0	0	0	0	33	1.017524	-40.500717	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42727	2	0	0	0	0	33	1.0195674	-39.462106	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42728	1	0	0	0	0	33	1.0319883	-45.742838	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42729	1	0	0	0	0	33	1.0456887	-42.874197	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42730	2	0	0	0	0	33	1.0288089	-48.437361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42731	1	0	0	0	0	33	1.0287253	-48.443799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42732	1	0	0	0	0	33	1.031357	-33.150508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42733	2	0	0	0	0	33	1.031357	-33.150508	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42734	2	0	0	0	0	33	1.031357	-33.150508	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42735	1	0	0	0	0	33	1.031357	-33.150508	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42736	2	0	0	0	0	33	1.031357	-33.150508	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42737	1	0	0	0	0	33	1.031357	-33.150508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42738	1	0	0	0	0	33	1.031357	-33.150508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42739	1	0	0	0	0	33	1.0309229	-49.916556	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42740	1	0	0	0	0	33	1.0382605	-53.103124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42741	2	0	0	0	0	33	1.0349266	-49.468763	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42742	2	0	0	0	0	33	1.0349266	-49.468763	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42743	1	0	0	0	0	33	1.0305981	-49.961015	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42744	1	0	0	0	0	33	1.0318481	-49.819338	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42745	1	0	0	0	0	33	1.0309229	-49.916556	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42746	1	0	0	0	0	33	1.043	-35.698516	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42747	1	0	0	0	0	33	1.0414023	-37.920659	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42748	2	0	0	0	0	33	1.0474268	-34.720062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42749	2	0	0	0	0	33	1.0494957	-34.651454	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42750	2	0	0	0	0	33	1.043	-35.698516	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42751	2	0	0	0	0	33	1.0504753	-33.84548	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42752	1	0	0	0	0	33	1.0418545	-35.720464	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42753	1	0	0	0	0	33	1.043	-35.698516	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42754	2	0	0	0	0	33	1.0125412	-40.993694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42755	1	0	0	0	0	33	1.012251	-41.014549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42756	2	0	0	0	0	33	1.0166537	-54.757699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42757	1	0	0	0	0	33	1.0166333	-54.763374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42758	1	0	0	0	220.91	33	1.0422365	-44.266646	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42759	1	0	0	0	0	33	1.0477603	-48.017275	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42760	2	0	0	0	0	33	1.0221964	-42.861279	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42761	1	0	0	0	0	33	1.0407249	-44.05161	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42762	1	0	0	0	0	33	1.0422365	-44.266646	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42763	1	0	0	0	-26.84	33	1.0303658	-56.211096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42764	2	0	0	0	0	33	1.0305894	-56.18652	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42765	2	0	0	0	0	33	1.0305894	-56.18652	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42766	1	0	0	0	0	33	1.0303929	-56.208119	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42767	2	0	0	0	0	33	1.0245817	-56.143309	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42768	2	0	0	0	0	33	1.0245602	-56.145598	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42769	2	0	0	0	0	33	1.0249331	-56.105332	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42770	1	0	0	0	0	33	1.0306208	-56.218032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42771	1	0	0	0	0	33	1.0303658	-56.211096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42772	1	0	0	0	-129.99	33	1.0401471	-25.580311	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42773	1	0	0	0	0	33	1.0386272	-30.735583	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42774	1	0	0	0	0	33	1.0368301	-33.243715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42775	2	0	0	0	0	33	1.045	-24.561229	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42776	2	0	0	0	0	33	1.045	-24.017261	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42777	2	0	0	0	0	33	1.045	-24.332486	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42778	2	0	0	0	0	33	1.045	-23.991097	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42779	2	0	0	0	0	33	1.045	-23.897947	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42780	1	0	0	0	0	33	1.039991	-25.860337	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42781	1	0	0	0	0	33	1.0401471	-25.580311	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42782	1	0	0	0	-3.62	33	1.045	-25.834307	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42783	1	0	0	0	0	33	1.0446842	-26.792326	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42784	1	0	0	0	0	33	1.0446717	-26.868578	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42785	1	0	0	0	0	33	1.0446717	-26.868578	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42786	2	0	0	0	0	33	1.0556173	-24.789124	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42787	2	0	0	0	0	33	1.0562084	-25.02216	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42788	1	0	0	0	0	33	1.042257	-25.919573	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42789	1	0	0	0	0	33	1.045	-25.834307	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42790	1	0	0	0	0	33	1.0254071	-56.408253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42791	2	0	0	0	0	33	1.0257348	-56.365312	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42792	2	0	0	0	0	33	1.0257348	-56.365312	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42793	1	0	0	0	0	33	1.0254222	-56.406423	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42794	2	0	0	0	0	33	1.0258252	-56.352835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42795	1	0	0	0	0	33	1.025383	-56.410265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42796	1	0	0	0	0	33	1.0254071	-56.408253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42797	1	0	0	0	0	33	1.0355107	-31.967865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42798	2	0	0	0	0	33	1.0405	-29.586828	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42799	2	0	0	0	0	33	1.0405	-29.253372	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42800	1	0	0	0	0	33	1.0345846	-32.159128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42801	1	0	0	0	0	33	1.0355107	-31.967865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42802	1	0	0	0	20.39	33	1.0347867	-54.030651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42803	2	0	0	0	0	33	1.0179273	-53.787802	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42804	1	0	0	0	0	33	1.0345211	-54.030717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42805	2	0	0	0	0	33	1.0172209	-54.768986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42806	1	0	0	0	0	33	1.0172011	-54.774886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42807	2	0	0	0	0	33	1.0384074	-53.943512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42808	1	0	0	0	75.41	33	1.0383704	-53.946066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42809	2	0	0	0	0	33	1.038	-40.37744	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42810	1	0	0	0	0	33	1.0378838	-40.399845	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42811	2	0	0	0	0	33	1.04	-36.929384	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42812	1	0	0	0	0	33	1.0376392	-39.424927	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42813	1	0	0	0	0	33	1.0371721	-40.905149	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42814	1	0	0	0	0	33	1.0371721	-40.905149	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42815	1	0	0	0	-162.06	33	1.0381045	-36.966457	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42816	1	0	0	0	0	33	1.04	-36.929384	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42817	1	0	0	0	0	33	1.0433514	-30.693368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42818	2	0	0	0	0	33	1.0495	-28.380478	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42819	1	0	0	0	0	33	1.043008	-30.763638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42820	1	0	0	0	-910.68	33	1.0416226	-24.019235	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42821	1	0	0	0	0	33	1.0433356	-24.645619	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42822	2	0	0	0	0	33	1.0287635	-22.010724	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42823	2	0	0	0	0	33	1.027612	-22.743579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42824	2	0	0	0	0	33	1.0281766	-23.13209	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42825	2	0	0	0	0	33	1.0246505	-23.34216	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42826	1	0	0	0	0	33	1.0405118	-24.38854	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42827	1	0	0	0	0	33	1.0416226	-24.019235	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42828	1	0	0	0	-97.53	33	1.038	-47.211386	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42829	2	0	0	0	0	33	1.0516144	-43.605195	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42830	2	0	0	0	0	33	1.0569543	-42.099518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42831	2	0	0	0	0	33	1.052	-42.733696	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42832	1	0	0	0	0	33	1.0363883	-47.626943	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42833	1	0	0	0	0	33	1.038	-47.211386	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42834	2	0	0	0	0	33	1.0373285	-51.9463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42835	1	0	0	0	23.55	33	1.0371779	-51.956283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42836	1	0	0	0	0	33	1.0279984	-55.070481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42837	2	0	0	0	0	33	1.0279984	-55.070481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42838	1	0	0	0	0	33	1.0279984	-55.070481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42839	1	0	0	0	0	33	1.0322831	-39.619185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42840	2	0	0	0	0	33	1.0051267	-37.902309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42841	1	0	0	0	0	33	1.0318627	-39.65036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42842	1	0	0	0	0	33	1.0417673	-25.163285	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42843	1	0	0	0	0	33	1.0422883	-26.110977	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42844	2	0	0	0	0	33	1.045	-23.841002	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42845	2	0	0	0	0	33	1.045	-24.296347	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42846	2	0	0	0	0	33	1.045	-24.226775	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42847	2	0	0	0	0	33	1.045	-23.866005	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42848	1	0	0	0	0	33	1.0400796	-25.398862	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42849	1	0	0	0	0	33	1.0417673	-25.163285	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42850	1	0	0	0	-1.64	33	1.0450504	-49.840942	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42851	2	0	0	0	0	33	1.0495	-51.09924	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42852	1	0	0	0	0	33	1.0458211	-49.776892	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42853	1	0	0	0	0	33	1.0450504	-49.840942	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42854	2	0	0	0	0	33	1.0314365	-54.205203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42855	1	0	0	0	-99.93	33	1.0314365	-54.205203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42856	1	0	0	0	0	33	1.0273262	-57.86346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42857	2	0	0	0	0	33	1.0209603	-57.841653	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42858	2	0	0	0	0	33	1.0209922	-57.79158	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42859	1	0	0	0	0	33	1.027321	-57.864747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42860	1	0	0	0	0	33	1.0273262	-57.86346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42861	1	0	0	0	0	33	1.0343368	-48.135056	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42862	1	0	0	0	0	33	1.0362512	-51.136409	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42863	1	0	0	0	0	33	1.0357493	-55.209878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42864	2	0	0	0	0	33	1.018	-49.772789	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42865	2	0	0	0	0	33	1.018	-49.840368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42866	2	0	0	0	0	33	1.0368129	-47.849846	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42867	1	0	0	0	0	33	1.0357151	-47.893219	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42868	1	0	0	0	0	33	1.0359191	-51.256711	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42869	1	0	0	0	0	33	1.036828	-32.147089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42870	2	0	0	0	0	33	1.036828	-32.147089	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42871	2	0	0	0	0	33	1.036828	-32.147089	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42872	1	0	0	0	0	33	1.036828	-32.147089	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42873	2	0	0	0	0	33	1.036828	-32.147089	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42874	1	0	0	0	0	33	1.036828	-32.147089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42875	1	0	0	0	0	33	1.036828	-32.147089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42876	2	0	0	0	0	33	1.0332126	-30.954851	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42877	1	0	0	0	0	33	1.044824	-33.88129	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42878	1	0	0	0	0	33	1.0128638	-42.924978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42879	1	0	0	0	0	33	1.0151254	-41.899338	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42880	1	0	0	0	0	33	1.0151254	-41.899338	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42881	1	0	0	0	0	33	1.0339556	-30.909224	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42882	1	0	0	0	0	33	1.0436289	-33.927834	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42883	1	0	0	0	0	33	1.035	-43.25245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42884	2	0	0	0	0	33	1.0405	-41.017654	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42885	2	0	0	0	0	33	1.0427328	-41.103963	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42886	1	0	0	0	0	33	1.0339924	-43.409521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42887	1	0	0	0	0	33	1.035	-43.25245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42888	2	0	0	0	0	33	1.0028526	-56.098535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42889	1	0	0	0	0	33	1.0028526	-56.098535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42890	1	0	0	0	0	33	1.0400193	-25.263066	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42891	1	0	0	0	0	33	1.0406272	-27.983577	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42892	1	0	0	0	0	33	1.0250227	-31.915481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42893	1	0	0	0	0	33	1.0486756	-26.357884	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42894	1	0	0	0	0	33	1.0486756	-26.357884	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42895	2	0	0	0	0	33	1.0405	-24.449784	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42896	2	0	0	0	0	33	1.0405	-23.209985	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42897	2	0	0	0	0	33	1.0405	-24.144182	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42898	1	0	0	0	0	33	1.0397123	-25.469388	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42899	1	0	0	0	0	33	1.0400193	-25.263066	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42900	1	0	0	0	0	33	1.0262228	-54.380981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42901	2	0	0	0	0	33	1.0263415	-54.176826	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42902	1	0	0	0	0	33	1.0261973	-54.386124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42903	1	0	0	0	0	33	1.0431844	-52.417969	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42904	1	0	0	0	0	33	1.0432167	-54.632593	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42905	2	0	0	0	0	33	1.0474954	-51.341006	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42906	2	0	0	0	0	33	1.0432675	-52.39791	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42907	1	0	0	0	0	33	1.043521	-52.358233	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42908	1	0	0	0	0	33	1.0431844	-52.417969	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42909	1	0	0	0	0	33	1.036966	-30.628314	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42910	2	0	0	0	0	33	1.0532467	-26.020926	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42911	1	0	0	0	0	33	1.0365775	-30.683344	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42912	1	0	0	0	28.87	33	1.038073	-58.181804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42913	1	0	0	0	0	33	1.038073	-58.181804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42914	1	0	0	0	0	33	1.038073	-58.181804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42915	1	0	0	0	0	33	1.038073	-58.181804	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42916	2	0	0	0	0	33	1.0386827	-58.102782	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42917	2	0	0	0	0	33	1.038073	-58.181804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42918	2	0	0	0	0	33	1.0384561	-58.131711	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42919	2	0	0	0	0	33	1.0384493	-58.132844	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42920	1	0	0	0	0	33	1.0377456	-58.17961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42921	1	0	0	0	0	33	1.038073	-58.181804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42922	1	0	0	0	-22.78	33	1.0390885	-29.625635	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42923	1	0	0	0	0	33	1.0415636	-33.150879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42924	2	0	0	0	0	33	1.0390885	-29.625635	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42925	1	0	0	0	0	33	1.0396049	-29.577139	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42926	1	0	0	0	0	33	1.0390885	-29.625635	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42927	1	0	0	0	0	33	1.0470001	-32.077251	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42928	1	0	0	0	0	33	1.0385422	-35.487258	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42929	1	0	0	0	0	33	1.0326227	-39.377818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42930	2	0	0	0	0	33	1.010134	-30.392563	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42931	2	0	0	0	0	33	1.009151	-30.282383	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42932	1	0	0	0	0	33	1.0472285	-32.02346	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42933	1	0	0	0	0	33	1.0470001	-32.077251	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42934	1	0	0	0	0	33	1.038963	-52.954671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42935	2	0	0	0	0	33	1.0495	-50.443682	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42936	2	0	0	0	0	33	1.0495	-51.393693	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42937	2	0	0	0	0	33	1.0495	-50.224173	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42938	1	0	0	0	0	33	1.0373151	-53.13685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42939	1	0	0	0	0	33	1.038963	-52.954671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42940	1	0	0	0	0	33	1.0406214	-53.725441	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42941	1	0	0	0	0	33	1.0391893	-55.727647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42942	1	0	0	0	0	33	1.0378913	-59.723942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42943	2	0	0	0	0	33	1.0375	-53.223978	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42944	2	0	0	0	0	33	1.0415	-52.660392	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42945	1	0	0	0	0	33	1.0388211	-55.834538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42946	1	0	0	0	0	33	1.0414216	-53.579349	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42947	1	0	0	0	0	33	1.0139791	-55.610173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42948	2	0	0	0	0	33	1.0334262	-55.489773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42949	1	0	0	0	0	33	1.0139734	-55.611941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42950	1	0	0	0	-192.12	33	1.0406339	-29.043449	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42951	1	0	0	0	0	33	1.0386405	-31.20024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42952	1	0	0	0	0	33	1.0386405	-31.20024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42953	1	0	0	0	0	33	1.0386405	-31.20024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42954	1	0	0	0	0	33	1.0386405	-31.20024	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42955	2	0	0	0	0	33	1.0067978	-26.59616	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42956	2	0	0	0	0	33	1.0088756	-27.059698	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42957	2	0	0	0	0	33	1.0095576	-24.807596	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42958	2	0	0	0	0	33	1.0120882	-24.475315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42959	2	0	0	0	0	33	1.0077605	-25.109454	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42960	2	0	0	0	0	33	1.0086186	-24.918873	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42961	1	0	0	0	0	33	1.0381369	-29.407329	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42962	1	0	0	0	0	33	1.0406339	-29.043449	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42963	1	0	0	0	-340.9	33	1.038	-51.752184	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42964	1	0	0	0	0	33	1.0373913	-57.660183	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42965	1	0	0	0	0	33	1.0404279	-62.035131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42966	2	0	0	0	0	33	1.0385	-49.890331	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42967	2	0	0	0	0	33	1.0385	-50.012368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42968	2	0	0	0	0	33	1.043	-50.34757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42969	2	0	0	0	0	33	1.0360592	-49.62214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42970	2	0	0	0	0	33	1.0385	-49.993955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42971	2	0	0	0	0	33	1.043	-50.220963	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42972	1	0	0	0	0	33	1.0373254	-57.692702	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42973	1	0	0	0	0	33	1.0395587	-52.292979	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42974	1	0	0	0	0	33	1.0025506	-25.536863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42975	2	0	0	0	0	33	1.0042395	-25.349363	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42976	1	0	0	0	0	33	1.0025094	-25.539608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42977	2	0	0	0	0	33	1.0113289	-56.096312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42978	1	0	0	0	0	33	1.0113289	-56.096312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42979	1	0	0	0	-329.77	33	1.0390069	-26.692902	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42980	1	0	0	0	0	33	1.0404952	-28.140579	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42981	1	0	0	0	0	33	1.0346933	-34.812339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42982	1	0	0	0	0	33	1.0516568	-23.900986	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42983	1	0	0	0	0	33	1.0516568	-23.900986	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42984	2	0	0	0	0	33	1.0049602	-25.018076	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42985	2	0	0	0	0	33	1.0050075	-25.881769	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42986	2	0	0	0	0	33	1.0053738	-25.270234	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42987	1	0	0	0	0	33	1.0380774	-26.930544	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42988	1	0	0	0	0	33	1.0407879	-28.157626	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42989	1	0	0	0	-55.45	33	1.041	-36.576828	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42990	1	0	0	0	0	33	1.0437703	-38.089479	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42991	2	0	0	0	0	33	1.0583713	-35.453382	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42992	1	0	0	0	0	33	1.0412885	-36.53853	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42993	1	0	0	0	0	33	1.041	-36.576828	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42994	1	0	0	0	0	33	1.0228056	-55.366022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42995	2	0	0	0	0	33	1.0228056	-55.366022	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42996	2	0	0	0	0	33	1.0228056	-55.366022	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42997	1	0	0	0	0	33	1.0228056	-55.366022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42998	1	0	0	0	0	33	1.0228056	-55.366022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	42999	2	0	0	0	0	33	1.0198182	-35.076478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43000	1	0	0	0	0	33	1.0197982	-35.077953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43001	1	0	0	0	-9.39	33	1.0410322	-48.705002	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43002	1	0	0	0	0	33	1.0447559	-50.830948	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43003	2	0	0	0	0	33	1.0477381	-47.999514	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43004	2	0	0	0	0	33	1.048	-47.847506	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43005	2	0	0	0	0	33	1.0467984	-48.09616	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43006	1	0	0	0	0	33	1.0413819	-48.537474	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43007	1	0	0	0	0	33	1.0410322	-48.705002	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43008	1	0	0	0	23.09	33	1.0331646	-56.877317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43009	2	0	0	0	0	33	1.0338445	-56.803648	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43010	2	0	0	0	0	33	1.0342733	-56.756365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43011	2	0	0	0	0	33	1.0331646	-56.877317	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43012	1	0	0	0	0	33	1.0328277	-56.878363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43013	1	0	0	0	0	33	1.0331646	-56.877317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43014	1	0	0	0	0	33	1.0197856	-54.969382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43015	2	0	0	0	0	33	1.0197856	-54.969382	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43016	2	0	0	0	0	33	1.0197856	-54.969382	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43017	2	0	0	0	0	33	1.0197856	-54.969382	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43018	1	0	0	0	0	33	1.0197856	-54.969382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43019	1	0	0	0	0	33	1.0197856	-54.969382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43020	1	0	0	0	51.53	33	1.0470001	-17.653508	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43021	1	0	0	0	0	33	1.0465517	-18.146667	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43022	1	0	0	0	0	33	1.0460231	-18.89006	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43023	1	0	0	0	0	33	1.0460231	-18.89006	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43024	2	0	0	0	0	33	1.0476352	-15.511956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43025	2	0	0	0	0	33	1.0466354	-15.853045	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43026	1	0	0	0	0	33	1.0445764	-17.859399	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43027	1	0	0	0	0	33	1.0470001	-17.653508	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43028	2	0	0	0	0	33	1.0216236	-54.630102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43029	1	0	0	0	0	33	1.0215949	-54.636385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43030	2	0	0	0	0	33	1.0194864	-43.606906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43031	1	0	0	0	0	33	1.0194864	-43.606906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43032	1	0	0	0	0	33	1.0383174	-41.02278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43033	2	0	0	0	0	33	1.0401907	-40.818396	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43034	1	0	0	0	0	33	1.0382258	-41.029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43035	1	0	0	0	0	33	1.0383174	-41.02278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43036	1	0	0	0	227.45	33	1.0470001	-20.677169	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43037	1	0	0	0	0	33	1.0462364	-23.751572	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43038	1	0	0	0	0	33	1.0527628	-27.400113	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43039	2	0	0	0	0	33	1.0567356	-20.118588	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43040	2	0	0	0	0	33	1.0470001	-20.677169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43041	1	0	0	0	0	33	1.0435013	-23.856194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43042	1	0	0	0	0	33	1.0472516	-20.282553	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43043	1	0	0	0	-106.2	33	1.04	-51.859496	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43044	1	0	0	0	0	33	1.0380794	-54.134005	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43045	1	0	0	0	0	33	1.0417925	-57.277987	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43046	1	0	0	0	0	33	1.0364165	-61.201324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43047	2	0	0	0	0	33	1.0229706	-50.161281	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43048	2	0	0	0	0	33	1.0233685	-49.813757	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43049	2	0	0	0	0	33	1.04	-51.859496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43050	2	0	0	0	0	33	1.0197443	-49.619521	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43051	1	0	0	0	0	33	1.0397317	-52.110574	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43052	1	0	0	0	0	33	1.0396412	-57.544145	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43053	1	0	0	0	-94.69	33	1.03289	-56.694924	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43054	1	0	0	0	0	33	1.0294679	-62.980667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43055	1	0	0	0	0	33	1.0296547	-63.353211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43056	1	0	0	0	0	33	1.0296547	-63.353211	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43057	2	0	0	0	0	33	1.04	-55.375091	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43058	2	0	0	0	0	33	1.04	-55.375091	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43059	1	0	0	0	0	33	1.0333261	-56.618239	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43060	1	0	0	0	0	33	1.0341024	-56.631843	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43061	1	0	0	0	0	33	1.03289	-56.694924	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43062	1	0	0	0	0	33	1.0094213	-55.563869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43063	2	0	0	0	0	33	1.0094213	-55.563869	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43064	1	0	0	0	0	33	1.0094213	-55.563869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43065	1	0	0	0	128.14	33	1.0379913	-39.546476	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43066	1	0	0	0	0	33	1.0392254	-44.410534	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43067	2	0	0	0	0	33	1.0147926	-38.565603	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43068	2	0	0	0	0	33	1.0189831	-38.793603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43069	2	0	0	0	0	33	1.014262	-38.616443	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43070	2	0	0	0	0	33	1.0136077	-38.704944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43071	1	0	0	0	0	33	1.0352986	-39.477681	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43072	1	0	0	0	0	33	1.0379913	-39.546476	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43073	1	25.01	5.55	0	0	34	1.0173809	-32.96455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43074	1	0	0	0	235.92	34	1.0397291	-20.947159	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43075	1	0	0	0	0	34	1.0392006	-26.161796	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43076	1	29.48	7.24	0	0	34	1.0395681	-20.963072	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43077	1	34.69	3.67	0	0	34	1.0192784	-31.855763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43078	1	0	0	0	0	34	0.9822697	-36.431966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43079	1	0	0	0	0	34	0.9822697	-36.431966	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43080	1	0	0	0	0	34	0.9822697	-36.431966	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43081	1	0	0	0	0	34	0.9822697	-36.431966	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43082	1	26.27	6.76	0	0	34	0.9821141	-36.449393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43083	1	0	0	0	0	34	0.9824037	-36.415327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43084	1	16.87	2.53	0	0	34	1.0043009	-35.14945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43085	1	14.86	3.57	0	0	34	1.0073609	-35.083624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43086	1	0	0	0	0	34	1.0045657	-35.29467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43087	1	12.85	1.36	0	0	34	1.0045158	-35.302071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43088	1	16.27	6.01	0	0	34	1.021769	-30.351727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43089	1	32.32	6.57	0	0	34	1.0381825	-27.976586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43090	1	0	0	0	0	34	1.0183092	-30.799678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43091	1	32.32	10.97	0	0	34	1.0181189	-30.818427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43092	1	16.27	4.13	0	0	34	1.0332191	-28.791067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43093	1	10.3	1.12	0	0	34	1.0299622	-34.962723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43094	1	10.3	6.31	0	0	34	1.0176891	-31.744648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43095	1	14.27	2.14	0	0	34	1.0240146	-34.202457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43096	1	0	0	0	0	34	1.0365862	-27.99271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43097	1	36.03	5.38	0	0	34	1.0364459	-28.014876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43098	1	0	0	0	0	34	1.0340415	-28.430466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43099	1	21.08	11.37	0	0	34	1.0338581	-28.44147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43100	1	43.01	7.44	0	0	34	1.0268655	-30.009017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43101	1	36.03	7	0	0	34	1.0256672	-29.222004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43102	1	0	0	0	0	34	1.0197366	-31.047401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43103	1	13.89	1.6	0	0	34	1.0196886	-31.055501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43104	1	13.89	4.95	0	0	34	1.0268931	-29.452536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43105	1	0	0	0	0	34	1.0269799	-29.444134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43106	1	23.67	3.23	0	0	34	1.0382998	-23.319087	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43107	1	0	0	0	0	34	1.0383866	-23.304645	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43108	1	24.78	6.06	0	0	34	1.0163027	-31.746796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43109	1	15.22	2.71	0	30.29	34	1.0320443	-34.901382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43110	1	0	0	0	0	34	1.0192767	-32.37642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43111	1	9.79	2.33	0	0	34	1.0192268	-32.381744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43112	1	20.4	7.87	0	0	34	1.0384267	-25.350947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43113	1	8.64	1.34	0	0	34	1.0408981	-24.988613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43114	1	10.9	2.23	0	0	34	1.0248691	-23.508217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43115	1	10.04	0.67	0	0	34	1.0336281	-26.166755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43116	1	34.97	1.57	0	0	34	1.0256944	-26.856727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43117	1	0	0	0	0	34	1.0268403	-21.561021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43118	1	15.81	7.06	0	0	34	1.0267207	-21.569493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43119	1	13.19	5.55	0	0	34	1.0285604	-21.135114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43120	1	17.81	0.15	0	0	34	1.0323849	-20.122319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43121	1	11.81	3.13	0	0	34	1.0168867	-18.912023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43122	1	5.46	1.88	0	0	34	1.0275091	-22.131293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43123	1	0	0	0	0	34	1.0178026	-22.195171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43124	1	14.19	1.13	0	0	34	1.0177603	-22.204111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43125	1	5.34	1.1	0	0	34	1.0227223	-19.458484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43126	1	0	0	0	0	34	1.0227501	-19.455257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43127	1	8.53	4.78	0	0	34	1.0287574	-22.72393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43128	1	0	0	0	40.14	34	1.039727	-22.025745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43129	1	11.6	3.4	0	0	34	1.0396644	-22.032097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43130	1	7.35	0.64	0	0	34	1.0202096	-23.215552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43131	1	0	0	0	0	34	1.0202315	-23.211139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43132	1	13.78	3.24	0	0	34	1.0199613	-19.693478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43133	1	0	0	0	0	34	1.020029	-19.685268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43134	1	39.1	7.54	0	0	34	1.0275951	-42.643328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43135	1	32.43	10.15	0	133.28	34	1.0385105	-40.203884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43136	1	46.84	1.67	0	0	34	1.0269735	-42.13244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43137	1	0	0	0	0	34	1.0228267	-43.951573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43138	1	40.34	15.43	0	0	34	1.0225601	-43.975004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43139	1	28.02	10.14	0	0	34	1.0337278	-43.010216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43140	1	47.57	13.3	0	0	34	1.0324938	-43.577736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43141	1	30.54	10.83	0	0	34	1.0293154	-40.858911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43142	1	30.54	6.55	0	0	34	1.0332906	-41.415089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43143	1	61.07	9.41	0	0	34	1.0292848	-40.084042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43144	1	29.04	2.84	0	0	34	1.0193236	-40.280696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43145	1	0	0	0	0	34	1.0194308	-40.263412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43146	1	0	0	0	0	34	1.0352558	-32.939065	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43147	1	58.07	9.62	0	0	34	1.0255711	-38.721843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43148	1	0	0	0	0	34	1.0258811	-38.342546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43149	1	0	0	0	0	34	1.0258811	-38.342546	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43150	1	0	0	0	0	34	1.0363753	-32.756037	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43151	1	47.08	21.97	0	0	34	1.0341752	-42.635151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43152	1	35.15	11.9	0	0	34	1.0368209	-42.295796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43153	1	54.6	7.13	0	0	34	1.0060516	-46.265017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43154	1	23.92	7.44	0	0	34	1.0217572	-44.056354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43155	1	39.84	20.42	0	0	34	1.0311595	-40.982631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43156	1	0	0	0	0	34	1.0303058	-42.460305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43157	1	28.76	6.95	0	0	34	1.0301497	-42.47721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43158	1	33.78	5.52	0	0	34	1.0287566	-41.78574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43159	1	0	0	0	141.85	34	1.0416375	-43.052488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43160	1	28.76	7.56	0	0	34	1.0415022	-43.067289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43161	1	50.13	38.52	0	0	34	1.017578	-44.813151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43162	1	0	0	0	0	34	1.0181544	-44.785336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43163	1	0	0	0	0	34	1.0185603	-43.32925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43164	1	53.63	11.18	0	0	34	1.0183103	-43.358877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43165	1	62.03	28.41	0	0	34	1.0091953	-43.274539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43166	1	0	0	0	0	34	1.0150282	-42.202616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43167	1	36.52	3.69	0	0	34	1.0148832	-42.225854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43168	1	51.98	25.48	0	0	34	1.0357567	-40.864325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43169	1	0	0	0	0	34	1.0240999	-38.093159	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43170	1	123.04	46.14	0	0	34	1.0151984	-44.914652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43171	1	0	0	0	0	34	1.0169928	-49.18442	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43172	1	0	0	0	0	34	1.0169928	-49.18442	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43173	1	0	0	0	0	34	1.0246924	-37.997044	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43174	1	27.78	12.26	0	0	34	1.0208039	-42.962035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43175	1	43.79	13.31	0	0	34	1.019462	-43.81917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43176	1	0	0	0	0	34	1.0357344	-43.116443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43177	1	44.23	15.9	0	0	34	1.0354824	-43.13856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43178	1	0	0	0	0	34	1.033471	-43.558985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43179	1	31.9	9.73	0	0	34	1.033285	-43.574926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43180	1	26.39	3.79	0	0	34	1.0157646	-45.248105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43181	1	26.83	13.89	0	0	34	1.0331887	-44.528572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43182	1	0	0	0	0	34	1.0205605	-45.077072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43183	1	36.73	3.48	0	0	34	1.020417	-45.1003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43184	1	0	0	0	0	34	1.0235578	-38.729807	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43185	1	0	0	0	0	34	1.0387121	-43.396695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43186	1	114.33	30.88	0	0	34	1.0228723	-38.799301	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43187	1	0	0	0	0	34	1.0175371	-45.240634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43188	1	102.99	9.47	0	0	34	1.0172009	-45.300887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43189	1	87.52	11.19	0	0	34	1.0331879	-44.155836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43190	1	40.49	15.82	0	0	34	1.0269711	-44.365529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43191	1	131.59	15.29	0	0	34	1.0347046	-43.843574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43192	1	0	0	0	0	34	1.0336536	-44.070873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43193	1	145.49	46.68	0	0	34	1.0329061	-44.143792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43194	1	0	0	0	0	34	1.0318923	-44.997326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43195	1	46.71	7.74	0	0	34	1.0316764	-45.025107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43196	1	0	0	0	0	34	1.0335454	-44.154872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43197	1	86.16	24.93	0	0	34	1.0330451	-44.201652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43198	1	127.82	46.69	0	0	34	1.019905	-44.849207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43199	1	42.36	8.5	0	0	34	1.0322444	-44.579087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43200	1	29.97	6.13	0	0	34	1.0365057	-43.326667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43201	1	39.8	17.59	0	0	34	1.0226692	-44.558582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43202	1	50.81	9.69	0	0	34	1.021334	-44.967283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43203	1	48.47	6.15	0	0	34	1.0327508	-43.899211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43204	1	170.29	51.12	0	0	34	1.0335553	-44.175802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43205	1	0	0	0	0	34	1.0163084	-44.11756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43206	1	81.52	17.01	0	0	34	1.0159144	-44.167357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43207	1	0	0	0	0	34	1.030228	-44.165646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43208	1	126.19	35.77	0	0	34	1.0295755	-44.229947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43209	1	0	0	0	0	34	1.016016	-45.129313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43210	1	70.29	11.97	0	0	34	1.0156833	-45.174092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43211	1	0	0	0	0	34	1.0135558	-45.145507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43212	1	84.47	4.81	0	0	34	1.0132702	-45.192039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43213	1	39.7	22.59	0	0	34	1.0383281	-42.500821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43214	1	0	0	0	0	34	1.0386599	-42.480581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43215	1	0	0	0	0	34	1.0289279	-44.187812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43216	1	39.7	3.49	0	0	34	1.0288084	-44.213132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43217	1	39.7	1.91	0	0	34	1.0263736	-45.189722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43218	1	0	0	0	0	34	1.0264826	-45.166989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43219	1	59.98	15.38	0	0	34	1.0274146	-44.294507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43220	1	0	0	0	685.21	34	1.0401649	-38.162816	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43221	1	0	0	0	0	34	1.0402161	-43.771391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43222	1	106.59	21.97	0	0	34	1.0396409	-38.220921	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43223	1	0	0	0	875.46	34	1.0438937	-37.597324	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43224	1	0	0	0	0	34	1.0473406	-41.84127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43225	1	88.97	1.2	0	0	34	1.0436995	-37.644834	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43226	1	41.16	8.35	0	0	34	1.0262553	-44.334794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43227	1	0	0	0	0	34	1.0335852	-44.513581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43228	1	43.76	14.59	0	0	34	1.0333202	-44.535348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43229	1	83.1	9.61	0	0	34	1.0340105	-44.627258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43230	1	0	0	0	0	34	1.0234628	-38.726031	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43231	1	0	0	0	0	34	1.0391149	-43.714598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43232	1	172.43	115.87	0	0	34	1.0217263	-38.816012	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43233	1	77.49	35.4	0	0	34	1.0248907	-47.140577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43234	1	63.74	20.07	0	0	34	1.0353424	-44.636635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43235	1	0	0	0	0	34	1.0357272	-44.599868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43236	1	65.44	5.73	0	0	34	1.0302578	-45.319235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43237	1	65.02	21.93	0	0	34	1.0229393	-46.051131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43238	1	78.31	8.83	0	0	34	1.0331913	-44.804975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43239	1	0	0	0	0	34	1.0335079	-44.759766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43240	1	76.31	9.6	0	0	34	1.0285505	-45.769432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43241	1	0	0	0	0	34	1.014244	-39.534159	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43242	1	90.6	16.12	0	0	34	1.0420336	-44.001125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43243	1	0	0	0	0	34	1.0190859	-39.096614	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43244	1	80.6	18.94	0	0	34	1.0359479	-44.147515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43245	1	0	0	0	0	34	1.0349025	-37.765269	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43246	1	0	0	0	0	34	1.0280551	-44.163311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43247	1	0	0	0	0	34	1.0286664	-46.348228	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43248	1	0	0	0	0	34	1.0286664	-46.348228	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43249	1	40.3	15.45	0	0	34	1.0346462	-37.788771	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43250	1	0	0	0	0	34	1.0357993	-37.641957	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43251	1	0	0	0	540.94	34	1.0430605	-37.021988	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43252	1	77.59	16.63	0	0	34	1.0427251	-37.066558	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43253	1	49.06	9.25	0	0	34	1.0288925	-43.585924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43254	1	0	0	0	0	34	1.025268	-45.09722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43255	1	83.48	13.46	0	0	34	1.0249526	-45.14255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43256	1	68.69	22.95	0	0	34	1.0211264	-44.868108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43257	1	0	0	0	0	34	1.0248095	-44.192993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43258	1	55.64	42.32	0	0	34	1.0242155	-44.222978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43259	1	45.66	10.19	0	0	34	1.0361064	-44.541434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43260	1	0	0	0	0	34	1.0363186	-44.514536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43261	1	35.6	6.56	0	0	34	1.0309808	-44.958207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43262	1	63.38	13.71	0	0	34	1.0288984	-44.257986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43263	1	74.17	25.49	0	0	34	1.031695	-44.492065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43264	1	35.6	10.4	0	0	34	1.0317738	-44.960093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43265	1	99.18	16.05	0	0	34	1.0327525	-45.054374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43266	1	0	0	0	0	34	1.0296747	-45.059938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43267	1	26.39	6.71	0	0	34	1.0295375	-45.073762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43268	1	75.69	23.22	0	0	34	1.0358614	-44.753745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43269	1	0	0	0	0	34	1.0362984	-44.713903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43270	1	46.07	18.74	0	0	34	1.0340273	-43.808109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43271	1	0	0	0	0	34	1.0343115	-43.784901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43272	1	81.46	6.09	0	0	34	1.0225637	-46.871256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43273	1	72.13	16.4	0	0	34	1.036775	-44.645843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43274	1	53.37	13.71	0	0	34	1.0372039	-44.71806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43275	1	0	0	0	0	34	1.0374945	-44.690782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43276	1	0	0	0	0	34	1.0257243	-44.908147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43277	1	54.12	45.03	0	0	34	1.0251196	-44.933024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43278	1	83.34	10.13	0	0	34	1.0400107	-44.249803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43279	1	0	0	0	0	34	1.0403457	-44.199921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43280	1	52.78	14.05	0	0	34	1.0274801	-44.954072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43281	1	74.33	9.87	0	0	34	1.0364207	-44.688188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43282	1	122.23	15.98	0	0	34	1.019847	-45.955286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43283	1	123.08	28.29	0	215.64	34	1.0423545	-46.393001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43284	1	38.2	4.96	0	0	34	1.0263817	-46.92705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43285	1	87.56	17.17	0	0	34	1.0350657	-44.232652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43286	1	0	0	0	0	34	1.0401709	-44.811261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43287	1	47.12	24.04	0	0	34	1.0398036	-44.833442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43288	1	52.51	23.81	0	0	34	1.0225739	-45.171741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43289	1	0	0	0	0	34	1.0294313	-47.245207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43290	1	35.96	21.53	0	0	34	1.0291301	-47.264258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43291	1	35.96	13.45	0	0	34	1.0317193	-45.424091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43292	1	63.75	8.98	0	0	34	1.0200588	-45.24849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43293	1	54.28	8.5	0	0	34	1.0092286	-46.401683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43294	1	0	0	0	0	34	1.0332916	-46.072784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43295	1	42.16	18.15	0	0	34	1.0330213	-46.094885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43296	1	68.88	19.67	0	0	34	1.0239004	-45.38954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43297	1	28.12	5.9	0	0	34	1.0216962	-45.949587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43298	1	48.83	23.49	0	0	34	1.0221301	-45.42216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43299	1	0	0	0	0	34	1.0225061	-45.397181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43300	1	0	0	0	0	34	1.034467	-44.477931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43301	1	27.42	7.96	0	0	34	1.0343177	-44.493206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43302	1	44.51	35.68	0	0	34	1.0221898	-45.693673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43303	1	44.23	7.9	0	193.08	34	1.0392308	-47.267731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43304	1	0	0	0	0	34	1.037225	-47.212958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43305	1	51.2	21.36	0	0	34	1.0234619	-46.666058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43306	1	50.63	17.76	0	0	34	1.0188173	-45.604709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43307	1	48.92	8.8	0	0	34	1.0305257	-45.049025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43308	1	80.7	29.64	0	0	34	1.032428	-44.915074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43309	1	0	0	0	0	34	1.0328875	-44.872754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43310	1	0	0	0	218.21	34	1.0422659	-46.269605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43311	1	60.07	25.62	0	0	34	1.0353676	-47.050453	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43312	1	0	0	0	0	34	1.0428366	-46.190327	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43313	1	0	0	0	0	34	1.0428366	-46.190327	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43314	1	0	0	0	0	34	1.0400808	-46.207653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43315	1	0	0	0	0	34	1.0422659	-46.269605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43316	1	80.68	20.08	0	0	34	1.0362309	-44.090796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43317	1	45.08	15.71	0	0	34	1.0232937	-46.496028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43318	1	96.9	20.44	0	0	34	1.0210584	-46.462846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43319	1	0	0	0	0	34	1.0215655	-46.402787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43320	1	45.08	17.72	0	0	34	1.0388347	-45.132949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43321	1	107.4	56.69	0	0	34	1.0286219	-43.776532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43322	1	0	0	0	0	34	1.0294417	-43.718431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43323	1	0	0	0	0	34	1.0375534	-37.407516	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43324	1	111.65	15.98	0	0	34	1.0371139	-37.466505	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43325	1	0	0	0	0	34	1.0215029	-46.26878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43326	1	65.79	13.55	0	0	34	1.0212027	-46.309188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43327	1	28.33	7.25	0	0	34	1.0219253	-46.375651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43328	1	48.11	23.57	0	0	34	1.0322429	-46.376439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43329	1	28.33	10.92	0	0	34	1.0257083	-46.109194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43330	1	55.76	9.95	0	0	34	1.0325957	-45.237628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43331	1	45.2	11.69	0	0	34	1.0374265	-43.892658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43332	1	37.78	9.56	0	0	34	1.0242043	-40.836462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43333	1	51.69	11.67	0	0	34	1.0288352	-44.176353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43334	1	41.69	3.92	0	0	34	1.0335247	-46.161971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43335	1	35.36	3.95	0	0	34	1.02919	-45.292287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43336	1	0	0	0	0	34	1.0282825	-45.66017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43337	1	99.95	30.46	0	0	34	1.0277621	-45.712063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43338	1	0	0	0	0	34	1.0305745	-46.429106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43339	1	35.36	8.34	0	0	34	1.0304018	-46.447338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43340	1	90.8	25.51	0	0	34	1.0347414	-44.543694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43341	1	40.01	13.12	0	0	34	1.0303698	-45.242509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43342	1	40.46	11.16	0	0	34	1.0262888	-45.620379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43343	1	0	0	0	210.05	34	1.0440868	-29.953842	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43344	1	0	0	0	0	34	1.0278379	-35.36047	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43345	1	0	0	0	0	34	1.043206	-40.135822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43346	1	0	0	0	0	34	1.0382046	-31.569962	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43347	1	0	0	0	0	34	1.0382046	-31.569962	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43348	1	71.02	8.55	0	0	34	1.027604	-35.403084	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43349	1	0	0	0	0	34	1.029669	-35.384539	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43350	1	57.64	9.54	0	0	34	1.0182846	-43.558599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43351	1	93.11	13.25	0	0	34	1.0282671	-45.394943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43352	1	0	0	0	70.38	34	1.0332752	-43.807279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43353	1	38.85	17.03	0	0	34	1.0330224	-43.827573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43354	1	64.6	5.13	0	0	34	1.0220576	-43.738168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43355	1	105.38	21.48	0	0	34	1.0323602	-44.740735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43356	1	74.21	15.56	0	0	34	1.0290112	-44.441072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43357	1	0	0	0	0	34	1.0220793	-42.113298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43358	1	39.61	19.98	0	0	34	1.0217557	-42.135672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43359	1	27.67	13.9	0	0	34	1.0271653	-42.291807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43360	1	45.3	17.85	0	0	34	1.038682	-40.565909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43361	1	64.87	23.4	0	264.96	34	1.0381945	-37.980985	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43362	1	118.12	19.51	0	299.09	34	1.0432444	-37.475483	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43363	1	65.84	5.59	0	0	34	1.017487	-42.962352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43364	1	0	0	0	0	34	1.0251073	-42.734101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43365	1	80.61	14.36	0	0	34	1.0247292	-42.778056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43366	1	0	0	0	0	34	1.0268411	-35.575094	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43367	1	0	0	0	0	34	1.04053	-39.89288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43368	1	52.21	10.04	0	0	34	1.0265942	-35.606545	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43369	1	50.2	5.53	0	0	34	1.0115304	-43.247923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43370	1	47.75	3.95	0	0	34	1.037491	-40.229668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43371	1	47.75	7.44	0	0	34	1.0257562	-41.42503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43372	1	61.32	22.99	0	0	34	1.0137302	-42.506888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43373	1	48.71	31.04	0	0	34	1.0352617	-42.68953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43374	1	0	0	0	0	34	1.0377681	-45.832939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43375	1	70.64	19.25	0	0	34	1.0373891	-45.871535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43376	1	0	0	0	0	34	1.0291052	-44.586779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43377	1	39.04	8.65	0	0	34	1.0289123	-44.606574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43378	1	55.74	5.47	0	0	34	1.0271854	-44.030191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43379	1	0	0	0	0	34	1.0242826	-37.476016	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43380	1	0	0	0	0	34	1.0412423	-41.809407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43381	1	60.74	12.42	0	0	34	1.0239878	-37.510407	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43382	1	16.12	5.96	0	0	34	1.0317794	-40.805955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43383	1	18.56	8.19	0	0	34	1.0258538	-43.71005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43384	1	0	0	0	0	34	1.0327128	-39.854499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43385	1	66.1	11.04	0	0	34	1.0324358	-39.892382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43386	1	68.06	4.79	0	0	34	1.0213002	-43.495179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43387	1	0	0	0	0	34	1.0343912	-34.790701	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43388	1	66.66	59.6	0	0	34	1.0335979	-34.819132	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43389	1	51.89	3.53	0	0	34	1.0377251	-42.660788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43390	1	53.36	17.34	0	0	34	1.025341	-43.767533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43391	1	94.25	15.77	0	0	34	1.0362078	-35.902326	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43392	1	57.71	8.25	0	0	34	1.0259773	-43.336319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43393	1	55.88	18.16	0	0	34	1.0237995	-41.513364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43394	1	0	0	0	0	34	1.0240961	-41.483395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43395	1	28.23	28.38	0	0	34	1.0235828	-40.07711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43396	1	0	0	0	0	34	1.0322691	-40.845292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43397	1	28.23	6.14	0	0	34	1.0321236	-40.861129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43398	1	39.55	2.42	0	0	34	1.0344516	-39.800493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43399	1	0	0	0	0	34	1.0327973	-38.652662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43400	1	54.9	11.94	0	0	34	1.032523	-38.685195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43401	1	0	0	0	0	34	1.0271647	-41.602857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43402	1	48.25	14.93	0	0	34	1.0268814	-41.629967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43403	1	23.42	3.15	0	0	34	1.0237027	-43.452939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43404	1	43.72	12.23	0	0	34	1.0247228	-43.773129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43405	1	25.69	5.68	0	0	34	1.0374463	-42.022664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43406	1	0	0	0	0	34	1.0349839	-35.532835	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43407	1	72.3	18.59	0	0	34	1.0345904	-35.573634	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43408	1	84.2	27.16	0	0	34	1.0348461	-41.980558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43409	1	0	0	0	0	34	1.0214283	-42.893347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43410	1	62.81	12.72	0	0	34	1.0211332	-42.930001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43411	1	56.09	18.92	0	0	34	1.0281107	-42.881645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43412	1	60.52	9.38	0	0	34	1.0198461	-45.081392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43413	1	68.3	6.75	0	0	34	1.0285079	-44.220412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43414	1	0	0	0	0	34	1.0206187	-44.952764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43415	1	106.41	12.02	0	0	34	1.0202248	-45.020078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43416	1	0	0	0	0	34	1.0227227	-44.723634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43417	1	29.72	5.55	0	0	34	1.0225752	-44.741842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43418	1	0	0	0	80.6	34	1.0349072	-44.728654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43419	1	48.44	2.48	0	0	34	1.0347851	-44.758235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43420	1	29.86	12.05	0	0	34	1.0216827	-44.808017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43421	1	29.86	6.9	0	0	34	1.01925	-42.648158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43422	1	45.97	7.43	0	0	34	1.023345	-44.3351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43423	1	0	0	0	373.05	34	1.0439413	-31.15523	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43424	1	0	0	0	0	34	1.0448	-34.765314	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43425	1	0	0	0	0	34	1.0238394	-42.289631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43426	1	0	0	0	0	34	1.0199473	-47.339381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43427	1	0	0	0	0	34	1.0199473	-47.339381	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43428	1	68.08	22.84	0	0	34	1.0435745	-31.188414	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43429	1	0	0	0	0	34	1.0414014	-35.297905	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43430	1	29.75	8.25	0	0	34	1.0358792	-38.940623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43431	1	33.68	1.12	0	0	34	1.0361034	-38.305874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43432	1	21.07	2.04	0	0	34	1.0356923	-39.140268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43433	1	21.07	5.74	0	22.68	34	1.0371504	-39.194317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43434	1	0	0	0	0	34	1.0290209	-43.463918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43435	1	66.26	15.92	0	0	34	1.0287081	-43.501747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43436	1	0	0	0	0	34	1.0381768	-42.550988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43437	1	27.08	4.27	0	0	34	1.0380686	-42.567051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43438	1	61.76	9.51	0	0	34	1.0118619	-44.575619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43439	1	26.39	6.13	0	0	34	1.0242765	-39.132112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43440	1	26.39	5.95	0	0	34	1.0264528	-40.963137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43441	1	0	0	0	136.08	34	1.0369301	-35.07308	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43442	1	0	0	0	0	34	1.0394375	-39.441076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43443	1	79.25	52.01	0	0	34	1.0361987	-35.111032	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43444	1	43.38	12.71	0	0	34	1.023777	-39.322242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43445	1	0	0	0	0	34	1.0293207	-41.621121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43446	1	33.53	12.36	0	0	34	1.0291224	-41.638377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43447	1	20.49	4.8	0	0	34	1.0111702	-43.697084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43448	1	0	0	0	0	34	1.0101794	-43.643873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43449	1	31.1	8.26	0	0	34	1.0100162	-43.661567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43450	1	39.12	12.38	0	0	34	1.0305797	-43.245081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43451	1	0	0	0	0	34	1.0307846	-43.223921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43452	1	38.34	5.34	0	0	34	1.028604	-38.684587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43453	1	0	0	0	0	34	1.028765	-38.661805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43454	1	42.22	6.22	0	0	34	1.0271524	-40.344521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43455	1	50.26	10.9	0	-9.61	34	1.0331108	-38.577573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43456	1	31.04	5.01	0	24.41	34	1.0340924	-42.112864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43457	1	0	0	0	0	34	1.0339353	-42.092107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43458	1	71.94	31.83	0	106.93	34	1.0331876	-44.835538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43459	1	21.79	4.51	0	0	34	1.0360346	-41.808357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43460	1	0	0	0	0	34	1.0317405	-40.727116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43461	1	0	0	0	0	34	1.0317405	-40.727116	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43462	1	0	0	0	0	34	1.0317405	-40.727116	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43463	1	0	0	0	0	34	1.0317405	-40.727116	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43464	1	33.92	4.24	0	0	34	1.0316026	-40.745493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43465	1	0	0	0	0	34	1.0318858	-40.706197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43466	1	30.63	1.86	0	0	34	1.0304638	-40.685212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43467	1	31.62	4.18	0	0	34	0.9956206	-43.484377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43468	1	22.09	6.83	0	0	34	1.027216	-42.072678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43469	1	14.64	3.93	0	0	34	1.030244	-39.493065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43470	1	42.94	3.54	0	0	34	1.0273708	-41.27591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43471	1	0	0	0	0	34	1.0376669	-42.206013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43472	1	37.98	9.95	0	0	34	1.037473	-42.226521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43473	1	0	0	0	0	34	1.0302181	-43.260594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43474	1	42.44	6.81	0	0	34	1.0300565	-43.283958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43475	1	28.26	3.39	0	0	34	1.0246755	-41.027548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43476	1	63.18	8.28	0	0	34	1.0389756	-39.819913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43477	1	0	0	0	0	34	1.0086578	-43.980771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43478	1	46.31	33.16	0	0	34	1.0081364	-44.006581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43479	1	57.59	14.44	0	0	34	1.0273636	-43.594977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43480	1	32.79	13.43	0	0	34	1.0241303	-42.709664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43481	1	19.12	5.89	0	0	34	1.0320814	-43.011825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43482	1	30.59	10.98	0	0	34	1.0319032	-43.028223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43483	1	52.25	14.06	0	0	34	1.0157426	-42.803425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43484	1	21.17	9.5	0	0	34	1.0155123	-43.985251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43485	1	20.73	5.65	0	0	34	1.0198878	-43.439596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43486	1	27.66	5.8	0	0	34	1.0266131	-43.616967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43487	1	55.31	14.89	0	161.72	34	1.0386201	-43.318072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43488	1	0	0	0	0	34	1.0369084	-40.447289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43489	1	41.46	12.17	0	0	34	1.0330839	-41.061955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43490	1	0	0	0	0	34	1.0367888	-40.461031	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43491	1	0	0	0	0	34	1.0367888	-40.461031	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43492	1	0	0	0	0	34	1.0371464	-40.423488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43493	1	0	0	0	0	34	1.0369084	-40.447289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43494	1	62.43	25.56	0	0	34	1.0386066	-40.55935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43495	1	28.25	9.44	0	0	34	1.0112779	-43.570348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43496	1	86.46	27.86	0	0	34	1.0029532	-45.359435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43497	1	31.5	14.56	0	0	34	1.0194104	-46.350416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43498	1	44.55	15.3	0	0	34	1.0047631	-46.170272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43499	1	100.79	13.12	0	0	34	1.0053028	-44.834569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43500	1	0	0	0	0	34	1.005736	-44.771599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43501	1	51.27	11.67	0	0	34	1.0388236	-37.375858	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43502	1	0	0	0	0	34	1.0444573	-42.142712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43503	1	53.52	4.09	0	0	34	1.0442734	-42.170797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43504	1	34.17	9.36	0	0	34	1.0203186	-45.002895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43505	1	62.69	12.99	0	487.79	34	1.0432757	-35.344082	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43506	1	45.46	9.86	0	0	34	1.010509	-44.210001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43507	1	0	0	0	0	34	1.0107176	-44.184353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43508	1	53.63	13.62	0	0	34	1.0044581	-45.221278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43509	1	34.95	12.37	0	0	34	1.0224266	-40.862074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43510	1	18.04	8.24	0	0	34	1.0229661	-40.290169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43511	1	0	0	0	0	34	1.0230936	-40.281175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43512	1	63.71	13.14	0	111.86	34	1.0372288	-44.34237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43513	1	27	2.95	0	59.63	34	1.0386234	-41.62314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43514	1	27	5.07	0	0	34	1.0240733	-40.211854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43515	1	40.42	5.32	0	0	34	1.0362246	-41.493371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43516	1	0	0	0	0	34	1.0228093	-41.554087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43517	1	75.17	20.81	0	0	34	1.0223947	-41.599741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43518	1	38	14.29	0	0	34	1.0367082	-40.005316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43519	1	4.4	0.95	0	0	34	1.0355929	-41.777698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43520	1	26.72	3.57	0	0	34	1.0354855	-41.791714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43521	1	15.31	0.19	0	0	34	1.0257194	-38.844752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43522	1	0	0	0	0	34	1.0350747	-37.583387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43523	1	50.51	12	0	0	34	1.0348316	-37.612214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43524	1	0	0	0	0	34	1.0129751	-44.462078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43525	1	25.95	10.22	0	0	34	1.0128159	-44.475435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43526	1	44.53	17.16	0	0	34	1.0398145	-42.739955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43527	1	69.14	28.86	0	0	34	1.0278099	-43.222332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43528	1	0	0	0	0	34	1.0120499	-44.60416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43529	1	25.95	1.18	0	0	34	1.0119833	-44.618984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43530	1	0	0	0	0	34	1.0358005	-40.558604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43531	1	29.86	1.86	0	0	34	1.0357223	-40.576316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43532	1	47.19	4.79	0	0	34	1.0280277	-43.028669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43533	1	16.99	2.31	0	0	34	1.0375444	-40.652461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43534	1	20.09	10.42	0	0	34	1.0277034	-41.281163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43535	1	27.14	9.59	0	0	34	1.0275476	-41.295136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43536	1	44.13	17.96	0	0	34	1.0215848	-41.973289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43537	1	27.14	3.53	0	0	34	1.0305486	-40.522125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43538	1	40.83	5.07	0	0	34	1.0280309	-40.849127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43539	1	62.15	4.45	0	0	34	1.013055	-45.338904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43540	1	43.01	11.45	0	0	34	1.0134605	-42.218438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43541	1	27.65	14.82	0	0	34	1.022463	-39.298192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43542	1	0	0	0	0	34	1.0226876	-39.28433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43543	1	0	0	0	0	34	1.025932	-40.609094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43544	1	37.22	5.53	0	0	34	1.0257816	-40.630269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43545	1	77.98	11.34	0	0	34	1.0337174	-38.323726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43546	1	15.58	4.25	0	0	34	1.0216533	-44.556895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43547	1	0	0	0	0	34	1.0325808	-34.492458	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43548	1	64.44	5.32	0	0	34	1.0434363	-38.998284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43549	1	0	0	0	0	34	1.0357031	-34.182885	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43550	1	61.83	11.84	0	0	34	1.0180118	-42.060985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43551	1	0	0	0	0	34	1.0182963	-42.025224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43552	1	0	0	0	0	34	1.0073159	-44.476185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43553	1	55.17	5.35	0	0	34	1.0071299	-44.511617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43554	1	26.43	7.11	0	0	34	1.0232036	-40.431569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43555	1	37.3	12.78	0	0	34	1.027303	-39.824627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43556	1	26.06	9.16	0	0	34	1.0297129	-41.565331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43557	1	0	0	0	0	34	1.0286157	-40.943314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43558	1	64.92	21.26	0	0	34	1.02824	-40.977463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43559	1	51.63	29.07	0	0	34	1.0361755	-33.671201	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43560	1	0	0	0	0	34	1.0220831	-37.079157	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43561	1	56.94	14.43	0	0	34	1.0401316	-40.924063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43562	1	0	0	0	0	34	1.0264964	-36.534608	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43563	1	31.15	5.76	0	0	34	1.024788	-44.334949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43564	1	19.03	6.47	0	0	34	1.0145261	-44.523325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43565	1	23.88	6.81	0	0	34	1.0292603	-44.386636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43566	1	26.24	5.94	0	0	34	1.0170375	-42.777969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43567	1	68.33	29.81	0	0	34	1.0238608	-40.512404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43568	1	38.88	1.77	0	0	34	1.0163432	-32.98444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43569	1	29.85	5.63	0	0	34	1.0394799	-31.974863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43570	1	0	0	0	0	34	1.0417404	-31.111207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43571	1	33.16	7.24	0	0	34	1.0415959	-31.128771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43572	1	0	0	0	0	34	1.0239177	-28.256005	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43573	1	55.59	16.29	0	0	34	1.0446978	-30.366778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43574	1	0	0	0	0	34	1.0254008	-28.010171	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43575	1	11.15	2.41	0	0	34	1.0425448	-25.176806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43576	1	0	0	0	0	34	1.042601	-25.170829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43577	1	0	0	0	0	34	1.0134425	-36.943261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43578	1	31.27	12.5	0	0	34	1.0132348	-36.960483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43579	1	0	0	0	0	34	1.0185392	-38.184309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43580	1	14.81	6.09	0	0	34	1.0184487	-38.192017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43581	1	18.26	2.83	0	0	34	1.0141365	-35.207287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43582	1	11.57	2.71	0	0	34	0.9965468	-36.559871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43583	1	18.26	3.2	0	0	34	1.0148439	-35.789783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43584	1	14.71	3.06	0	0	34	1.0334286	-26.403182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43585	1	16.69	1.51	0	0	34	1.0338212	-26.389625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43586	1	16.25	4.31	0	0	34	1.0338932	-26.129733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43587	1	0	0	0	0	34	1.0368341	-28.024552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43588	1	21.35	2.91	0	0	34	1.0367542	-28.036931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43589	1	0	0	0	0	34	1.0323787	-31.303297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43590	1	16.23	4.87	0	0	34	1.0322851	-31.313155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43591	1	0	0	0	0	34	1.0358442	-28.404436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43592	1	16.55	3.88	0	0	34	1.0357649	-28.412766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43593	1	8.16	1.19	0	0	34	1.0261535	-28.453235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43594	1	15.6	6.27	0	0	34	1.0364487	-31.481942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43595	1	0	0	0	0	34	1.0205193	-33.850406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43596	1	29.17	12.05	0	0	34	1.0203252	-33.867117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43597	1	15.12	1.99	0	0	34	1.0320106	-34.071347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43598	1	15.12	8.62	0	44.08	34	1.0381366	-32.894896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43599	1	9.46	2.79	0	91.94	34	1.0379757	-43.394233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43600	1	27.09	1.59	0	0	34	1.037901	-43.408901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43601	1	52.4	26.57	0	0	34	1.0239784	-42.263885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43602	1	27.09	9.01	0	0	34	1.0261734	-42.89282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43603	1	15.15	1.88	0	103.57	34	1.0327607	-43.133566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43604	1	26.26	11.14	0	0	34	1.0075846	-41.600625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43605	1	17.98	4.25	0	0	34	1.0246481	-36.674206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43606	1	26.26	8.34	0	0	34	1.0244811	-36.690025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43607	1	26.26	5.07	0	0	34	1.0004022	-40.472707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43608	1	51.3	12.45	0	0	34	0.9960869	-40.770348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43609	1	38.44	7.24	0	0	34	1.0013969	-40.804658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43610	1	35.16	4.81	0	0	34	1.022577	-42.836388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43611	1	0	0	0	0	34	1.0341355	-30.693096	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43612	1	0	0	0	0	34	1.0086648	-39.188709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43613	1	0	0	0	0	34	1.0053336	-41.977631	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43614	1	0	0	0	0	34	1.0053336	-41.977631	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43615	1	81.55	16.47	0	0	34	1.033733	-30.74077	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43616	1	33.9	12.8	0	0	34	1.0237936	-42.554313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43617	1	15.74	3.37	0	0	34	1.034139	-41.233468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43618	1	0	0	0	0	34	1.034216	-41.2241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43619	1	62.23	18	0	0	34	1.0206354	-41.636864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43620	1	29.31	5.21	0	0	34	1.0087759	-43.516454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43621	1	54.19	14.99	0	109.13	34	1.0352484	-33.082244	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43622	1	56.88	21.03	0	0	34	1.0092831	-41.711166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43623	1	65.57	25.91	0	0	34	0.9950189	-43.916472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43624	1	0	0	0	0	34	0.9954856	-43.879981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43625	1	0	0	0	748.67	34	1.0431	-34.826114	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43626	1	55.66	13.03	0	0	34	1.0449477	-40.083597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43627	1	0	0	0	0	34	1.0404439	-34.368058	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43628	1	29.54	9.12	0	0	34	1.0386617	-40.571491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43629	1	42.04	10.85	0	0	34	1.0103715	-41.990149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43630	1	60.55	17.3	0	0	34	1.0008292	-43.764428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43631	1	38.15	8.04	0	0	34	1.0224894	-42.529221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43632	1	0	0	0	114.07	34	1.0373017	-34.430002	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43633	1	63.89	23.93	0	0	34	1.0018567	-42.849671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43634	1	0	0	0	0	34	0.9972183	-59.146629	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43635	1	0	0	0	0	34	0.9972183	-59.146629	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43636	1	0	0	0	0	34	1.0370347	-34.308906	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43637	1	37.05	15.31	0	0	34	1.0152667	-43.046906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43638	1	19.05	8.37	0	0	34	1.0114384	-42.813108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43639	1	0	0	0	0	34	0.9938793	-43.570996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43640	1	131.33	35.21	0	0	34	0.993107	-43.650265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43641	1	20.14	3.43	0	0	34	1.0031894	-43.905171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43642	1	0	0	0	0	34	1.0032786	-43.892906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43643	1	26.18	7.44	0	0	34	1.0284563	-43.716928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43644	1	44.92	6.98	0	0	34	1.025404	-41.809196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43645	1	26.18	6.51	0	0	34	1.0047871	-43.72764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43646	1	0	0	0	0	34	1.0049166	-43.711321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43647	1	44.92	13.12	0	0	34	1.0384717	-40.598712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43648	1	0	0	0	0	34	0.9975801	-43.454127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43649	1	23.81	2.01	0	0	34	0.9974919	-43.469258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43650	1	0	0	0	0	34	1.0330694	-40.213755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43651	1	0	0	0	0	34	1.0330694	-40.213755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43652	1	0	0	0	0	34	1.0330694	-40.213755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43653	1	0	0	0	0	34	1.0330694	-40.213755	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43654	1	47.25	12.62	0	0	34	1.032826	-40.241782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43655	1	0	0	0	0	34	1.0333286	-40.186569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43656	1	43.95	13.86	0	0	34	1.0307961	-40.991615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43657	1	37.02	5.91	0	0	34	1.0270862	-41.656153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43658	1	18.74	6.08	0	0	34	1.0178045	-40.856163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43659	1	71.35	23.07	0	0	34	1.0203475	-42.231554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43660	1	19.97	6.12	0	0	34	1.0200143	-42.99426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43661	1	28.51	8.83	0	0	34	1.019858	-43.009036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43662	1	0	0	0	173.28	34	1.0450378	-29.120117	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43663	1	0	0	0	0	34	1.043958	-33.765405	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43664	1	78.18	28.92	0	0	34	1.0445849	-29.159943	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43665	1	28.51	4.73	0	0	34	1.0234537	-42.580823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43666	1	24.88	7.86	0	0	34	1.0069517	-42.051846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43667	1	24.88	3.79	0	0	34	1.0232979	-41.114869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43668	1	0	0	0	0	34	1.0234027	-41.100625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43669	1	79.89	14.36	0	0	34	1.0057146	-41.857587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43670	1	29.72	1.77	0	0	34	1.0251028	-36.480477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43671	1	28.06	6.17	0	289.12	34	1.0370305	-41.03826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43672	1	28.06	11.34	0	0	34	1.0042421	-41.328887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43673	1	28.06	7.47	0	0	34	1.0040449	-40.721624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43674	1	44.06	6.74	0	0	34	1.0026718	-40.642556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43675	1	0	0	0	0	34	1.0262081	-33.604594	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43676	1	137.12	10.74	0	0	34	1.0214103	-38.710325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43677	1	0	0	0	0	34	1.0296759	-32.961951	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43678	1	0	0	0	0	34	1.0008483	-41.43889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43679	1	21.3	5.86	0	0	34	1.0007355	-41.450534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43680	1	21.3	5.31	0	0	34	1.0172229	-42.366872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43681	1	41.08	9.75	0	0	34	1.005838	-41.917604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43682	1	48.1	4.72	0	0	34	1.0215372	-42.848473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43683	1	32.5	12.79	0	0	34	1.0319934	-43.255177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43684	1	0	0	0	0	34	1.0322228	-43.236528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43685	1	25.29	8.04	0	0	34	1.0120264	-42.306431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43686	1	25.29	10.77	0	0	34	1.0198461	-40.612009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43687	1	25.29	8.09	0	0	34	1.0187358	-40.819812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43688	1	0	0	0	0	34	1.0188978	-40.804923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43689	1	33.99	1.64	0	0	34	1.0305647	-42.972796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43690	1	52.67	22.06	0	0	34	1.0342178	-41.60004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43691	1	0	0	0	0	34	1.0345858	-41.57364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43692	1	29.94	9.17	0	0	34	1.0201711	-42.938998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43693	1	0	0	0	0	34	1.0203536	-42.92074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43694	1	42.44	17.74	0	0	34	1.0139096	-42.128988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43695	1	0	0	0	0	34	1.0142066	-42.108155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43696	1	2.26	0.91	0	0	34	1.020725	-39.927693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43697	1	21.1	4.77	0	0	34	1.0206257	-39.939705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43698	1	0	0	0	0	34	1.0157121	-40.023489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43699	1	21.1	7.88	0	0	34	1.0155822	-40.034814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43700	1	0	0	0	0	34	1.0261345	-42.162242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43701	1	41.07	19.32	0	0	34	1.0258287	-42.186183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43702	1	22.19	8.92	0	0	34	1.0115644	-40.7832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43703	1	0	0	0	0	34	1.0117039	-40.77171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43704	1	31.32	9.64	0	0	34	1.0037204	-44.045736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43705	1	62.37	18.54	0	0	34	1.0272551	-39.996205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43706	1	0	0	0	0	34	1.0276065	-39.958505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43707	1	22.19	7.03	0	0	34	1.000995	-43.412855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43708	1	11.71	1.39	0	0	34	1.0434142	-32.274399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43709	1	12.66	2.38	0	36.18	34	1.0371881	-35.907144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43710	1	24.7	7.34	0	0	34	1.0197528	-35.430529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43711	1	0	0	0	0	34	1.0331191	-31.039433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43712	1	17.74	2.99	0	0	34	1.0330439	-31.049225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43713	1	14.08	3.07	0	0	34	1.0260805	-31.506966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43714	1	0	0	0	0	34	1.0245505	-33.647764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43715	1	17.21	3.04	0	0	34	1.0244733	-33.657462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43716	1	14.08	4.4	0	0	34	1.0261863	-34.304441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43717	1	5.43	0.48	0	0	34	1.0241033	-14.78116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43718	1	8.81	3.18	0	0	34	1.0281655	-11.79655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43719	1	0	0	0	0	34	1.0315681	-10.077416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43720	1	8.03	2.46	0	0	34	1.0315262	-10.081819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43721	1	12.46	3.94	0	0	34	1.0294699	-16.618318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43722	1	0	0	0	0	34	1.0295442	-16.611658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43723	1	10.92	1.81	0	0	34	1.0309254	-12.229128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43724	1	11.98	3.35	0	0	34	1.0324754	-10.172018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43725	1	11.82	2.77	0	0	34	1.0322767	-12.197609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43726	1	8.8	2.01	0	0	34	1.0267576	-24.625782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43727	1	0	0	0	0	34	1.0248441	-9.616904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43728	1	4.49	0.15	0	0	34	1.0248295	-9.619636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43729	1	4.49	0.38	0	0	34	1.0270055	-7.843565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43730	1	8.07	1.39	0	0	34	1.0162656	-12.737652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43731	1	0	0	0	0	34	1.0163017	-12.732672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43732	1	9.02	4.39	0	0	34	1.0107971	-11.992727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43733	1	0	0	0	0	34	1.0340721	-7.178835	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43734	1	6.3	2.87	0	0	34	1.0228474	-10.341586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43735	1	4.49	0.64	0	0	34	1.0188352	-11.663379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43736	1	0	0	0	0	34	1.0214901	-10.807559	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43737	1	0	0	0	0	34	1.034413	-7.142354	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43738	1	0	0	0	0	34	1.0087527	-16.578188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43739	1	5.51	1.56	0	0	34	1.0087214	-16.581093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43740	1	8.41	1.8	0	0	34	1.0069347	-16.832986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43741	1	11.42	1.91	0	0	34	1.0065104	-18.552019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43742	1	0	0	0	0	34	1.0065603	-18.544816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43743	1	0	0	0	94.15	34	1.0402463	-40.408569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43744	1	22.29	10.68	0	0	34	1.0400775	-40.419469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43745	1	0	0	0	0	34	1.0226302	-37.714393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43746	1	22.29	1.43	0	0	34	1.0225618	-37.727509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43747	1	0	0	0	0	34	1.0336799	-40.24556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43748	1	22.29	6.37	0	0	34	1.0335562	-40.257953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43749	1	0	0	0	0	34	1.0027434	-40.307025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43750	1	29.37	3.38	0	0	34	1.002638	-40.325922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43751	1	41.21	8.89	0	0	34	1.0021473	-41.899739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43752	1	29.37	3.63	0	0	34	1.002069	-40.42136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43753	1	29.37	9.75	0	0	34	1.005037	-39.732476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43754	1	47.01	7.68	0	0	34	1.0090933	-39.742827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43755	1	0	0	0	0	34	1.0029907	-40.274406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43756	1	35.35	3.55	0	0	34	1.0028534	-40.295423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43757	1	35.35	8.43	0	0	34	1.0026149	-40.328992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43758	1	47.85	10.45	0	0	34	1.0099187	-41.260791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43759	1	0	0	0	0	34	1.0110462	-40.802514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43760	1	35.35	7.02	0	0	34	1.0108673	-40.823201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43761	1	74.91	11.36	0	0	34	1.0084452	-41.565752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43762	1	111.1	60.89	0	-54.51	34	1.0365436	-30.866359	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43763	1	0	0	0	0	34	1.0322261	-39.057151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43764	1	28.96	4.34	0	0	34	1.0321107	-39.072669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43765	1	52.96	12.6	0	78.07	34	1.0396185	-39.853546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43766	1	0	0	0	0	34	1.0123024	-38.117234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43767	1	30.56	11.3	0	0	34	1.0121037	-38.135316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43768	1	9.58	4.31	0	0	34	1.0087675	-38.58814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43769	1	0	0	0	86.25	34	1.0385993	-31.481888	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43770	1	57.08	7.09	0	0	34	1.0384027	-31.512097	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43771	1	41.95	16.97	0	0	34	1.0348378	-39.364716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43772	1	28.52	8.61	0	0	34	1.0234377	-39.131196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43773	1	37.58	3.44	0	0	34	1.0364773	-38.400653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43774	1	0	0	0	51.29	34	1.033437	-40.501537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43775	1	13.11	1.81	0	0	34	1.0333878	-40.508338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43776	1	19.78	8.06	0	0	34	1.0179516	-40.911418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43777	1	0	0	0	0	34	1.0180812	-40.901562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43778	1	19.78	2.69	0	0	34	1.0200252	-40.790725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43779	1	0	0	0	0	34	1.0247881	-39.932521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43780	1	19.78	2.27	0	0	34	1.0247113	-39.943706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43781	1	19.88	3.47	0	0	34	1.0133207	-37.596545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43782	1	18.83	1.99	0	0	34	1.0150275	-36.839352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43783	1	0	0	0	0	34	1.0167471	-38.543931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43784	1	18.31	4.24	0	0	34	1.0166499	-38.554999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43785	1	24.79	6.54	0	0	34	1.0217098	-39.01435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43786	1	0	0	0	0	34	1.0420858	-33.911049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43787	1	33.88	7.5	0	0	34	1.0419171	-33.928167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43788	1	42.12	19.18	0	0	34	1.0043323	-40.042774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43789	1	25.04	10.34	0	0	34	1.0360064	-34.744973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43790	1	43.47	14.85	0	0	34	1.0030572	-40.276848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43791	1	25.31	1.43	0	0	34	1.0171779	-38.104849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43792	1	0	0	0	0	34	1.0172577	-38.088464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43793	1	17.7	10.62	0	0	34	1.0226089	-39.672895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43794	1	15.69	4.96	0	0	34	1.0286182	-40.569572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43795	1	0	0	0	0	34	1.0236186	-40.43465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43796	1	15.69	4.37	0	0	34	1.0235265	-40.443752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43797	1	20.47	5.33	0	0	34	0.9988435	-40.25081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43798	1	20.78	5.86	0	0	34	1.0023916	-38.885381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43799	1	7.2	0.66	0	0	34	1.0250309	-40.786598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43800	1	28.29	7.11	0	0	34	1.030895	-33.873105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43801	1	39.49	4.06	0	0	34	1.026768	-35.541131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43802	1	30.9	9.43	0	0	34	1.0268721	-36.115559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43803	1	0	0	0	0	34	1.0270483	-36.097169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43804	1	0	0	0	0	34	1.0237173	-35.397391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43805	1	53.88	11.27	0	0	34	1.0234795	-35.426244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43806	1	32.15	12.66	0	0	34	1.004019	-39.782631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43807	1	25.62	4.58	0	0	34	1.0117824	-37.203878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43808	1	0	0	0	0	34	1.0118977	-37.187773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43809	1	41.26	19.78	0	0	34	1.0276485	-35.411962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43810	1	25.62	5.55	0	0	34	1.0331908	-34.820481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43811	1	0	0	0	605.38	34	1.0459985	-26.958476	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43812	1	0	0	0	0	34	1.0475507	-29.953359	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43813	1	11.58	2.74	0	0	34	1.0496124	-33.04039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43814	1	0	0	0	0	34	1.0459347	-26.248858	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43815	1	25.62	5.33	0	0	34	1.044866	-30.265168	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43816	1	24.55	13.68	0	0	34	1.003196	-37.853396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43817	1	12.97	2.28	0	52.36	34	1.033086	-32.939829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43818	1	15.26	2.59	0	0	34	1.0123838	-36.235079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43819	1	1.03	0.22	0	0	34	1.0002426	-40.206149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43820	1	15.52	3.55	0	0	34	1.0001596	-40.216221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43821	1	15.52	4.03	0	0	34	1.0239629	-34.11872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43822	1	16.66	2.51	0	0	34	1.0064427	-39.253141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43823	1	21.95	5.01	0	28.57	34	1.0437078	-28.503735	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43824	1	16.83	3.71	0	0	34	1.0099716	-38.001577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43825	1	33.65	7.77	0	0	34	1.0106081	-37.340104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43826	1	23.73	5.62	0	0	34	1.0275482	-40.142816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43827	1	0	0	0	0	34	1.0321178	-36.648695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43828	1	35.34	10.51	0	0	34	1.0319142	-36.667715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43829	1	0	0	0	0	34	1.0283265	-37.935133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43830	1	18.61	2.99	0	0	34	1.0282405	-37.946155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43831	1	9.07	2.36	0	0	34	1.0201279	-39.645609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43832	1	18.14	3.47	0	0	34	1.0282062	-40.333274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43833	1	35.64	14.03	0	0	34	1.0318031	-38.086046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43834	1	24.97	5.76	0	0	34	1.0224139	-40.534085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43835	1	24.97	7.15	0	0	34	1.0044427	-40.27594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43836	1	48.11	17.87	0	0	34	1.026278	-38.586242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43837	1	0	0	0	0	34	1.0265871	-38.557238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43838	1	26.28	4.98	0	0	34	1.03244	-37.909274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43839	1	74.31	6.89	0	0	34	1.0220261	-40.162402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43840	1	20.61	8.48	0	0	34	1.0219962	-41.192715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43841	1	0	0	0	0	34	1.0265236	-41.305607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43842	1	14.49	4.49	0	0	34	1.0264445	-41.313511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43843	1	35.93	14.33	0	0	34	1.0195788	-37.552484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43844	1	33.4	2.2	0	0	34	1.0116821	-38.978562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43845	1	0	0	0	0	34	1.0414522	-28.738837	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43846	1	41.14	17.34	0	0	34	1.041187	-28.759863	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43847	1	33.98	8.18	0	0	34	1.029039	-38.00119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43848	1	28.86	0.91	0	0	34	1.0287309	-38.585887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43849	1	0	0	0	0	34	1.0288042	-38.569734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43850	1	28.86	17.52	0	0	34	1.0350441	-37.755222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43851	1	0	0	0	0	34	1.0353045	-37.741773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43852	1	0	0	0	0	34	1.0222727	-40.099978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43853	1	55.85	15.6	0	0	34	1.0219744	-40.131343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43854	1	37.98	8.17	0	0	34	1.0263979	-39.649229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43855	1	0	0	0	0	34	1.0274826	-39.936486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43856	1	20.15	7.72	0	0	34	1.0273523	-39.948397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43857	1	29.06	10.86	0	0	34	1.0264653	-36.938616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43858	1	44.29	5.83	0	0	34	1.0206071	-39.261456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43859	1	40.06	7.29	0	0	34	1.0210975	-38.092741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43860	1	0	0	0	0	34	1.0204297	-38.324713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43861	1	26.08	9.26	0	0	34	1.0202571	-38.34	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43862	1	30.44	6.33	0	0	34	1.0223082	-37.845453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43863	1	25.75	4.21	0	0	34	1.0291721	-38.613185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43864	1	37.37	15.81	0	0	34	1.0255619	-39.27483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43865	1	0	0	0	0	34	1.0356024	-29.110197	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43866	1	0	0	0	0	34	1.0392592	-31.816274	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43867	1	0	0	0	0	34	1.0383325	-37.127142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43868	1	70.87	17.93	0	0	34	1.038206	-32.263001	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43869	1	0	0	0	0	34	1.0393879	-28.415668	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43870	1	51.09	10.41	0	67.15	34	1.0353939	-41.043891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43871	1	0	0	0	174.43	34	1.0405686	-32.471536	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43872	1	0	0	0	0	34	1.0344067	-36.245393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43873	1	33.24	16.31	0	0	34	1.0403449	-32.487685	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43874	1	57.56	17.95	0	0	34	1.0037798	-40.491982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43875	1	58.99	7.06	0	0	34	1.0328924	-37.35169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43876	1	59.99	14.99	0	0	34	1.0433305	-31.156931	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43877	1	0	0	0	0	34	1.028466	-39.748182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43878	1	9.31	1.6	0	0	34	1.0284284	-39.75367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43879	1	55.42	11.2	0	0	34	1.0340951	-38.948126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43880	1	0	0	0	0	34	1.0343471	-38.920043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43881	1	17.83	2.81	0	0	34	1.0379077	-38.35325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43882	1	0	0	0	0	34	1.0197614	-39.574881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43883	1	18.68	5.51	0	0	34	1.0196513	-39.586444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43884	1	0	0	0	0	34	1.026567	-39.097339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43885	1	27.72	13.08	0	0	34	1.0263588	-39.110419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43886	1	26.28	7.64	0	0	34	1.0184468	-40.374186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43887	1	39.73	13.18	0	0	34	1.0182099	-40.395311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43888	1	50.4	11.19	0	0	34	1.0340838	-37.843421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43889	1	0	0	0	176.87	34	1.0366883	-33.722206	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43890	1	70.93	10.53	0	0	34	1.0410278	-37.926144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43891	1	0	0	0	0	34	1.0376717	-33.314509	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43892	1	50.4	7.51	0	0	34	1.0250333	-39.783401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43893	1	0	0	0	0	34	1.0359827	-32.013076	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43894	1	0	0	0	0	34	1.0401812	-37.132943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43895	1	59.88	10.93	0	0	34	1.0357416	-32.049348	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43896	1	46.08	18.35	0	159.53	34	1.034679	-40.62048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43897	1	49.45	18.62	0	0	34	1.0249558	-40.745595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43898	1	27.91	12.13	0	0	34	1.0172386	-40.135165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43899	1	10.43	3.72	0	0	34	1.0347446	-27.823495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43900	1	16.53	4.17	0	0	34	1.0294685	-27.835407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43901	1	10.74	3.75	0	0	34	1.0258428	-29.918318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43902	1	10.74	1.91	0	0	34	1.0275467	-30.555324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43903	1	0	0	0	0	34	1.0275992	-30.548761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43904	1	13.01	3.77	0	0	34	1.034707	-30.228982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43905	1	16.79	4.7	0	0	34	1.0337183	-28.109126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43906	1	16.79	0.92	0	0	34	1.034997	-28.741052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43907	1	33.58	14.8	0	0	34	1.0362184	-23.361346	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43908	1	10.68	1.27	0	21.52	34	1.0381912	-30.927781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43909	1	14.13	2.97	0	0	34	1.0145409	-24.784507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43910	1	0	0	0	0	34	1.0006575	-26.433476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43911	1	16.6	5.74	0	0	34	1.000556	-26.444129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43912	1	18.17	4.77	0	0	34	1.0156922	-24.122908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43913	1	16.93	4.79	0	0	34	0.9976284	-25.597952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43914	1	16.56	0.65	0	0	34	1.0014815	-27.402409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43915	1	5.42	3.43	0	0	34	1.0355439	-24.814534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43916	1	0	0	0	0	34	1.0145632	-29.306182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43917	1	11.27	2.17	0	0	34	1.014507	-29.312655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43918	1	5.02	1.76	0	0	34	1.0097864	-28.526713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43919	1	16.6	6.04	0	0	34	1.0004294	-23.120711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43920	1	28.33	23.58	0	59.96	34	1.0404895	-26.654739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43921	1	18.81	4.31	0	0	34	1.0389327	-14.083431	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43922	1	16.64	4.56	0	0	34	1.0112099	-27.743908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43923	1	15.19	3.05	0	0	34	1.0148542	-27.011118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43924	1	0	0	0	0	34	1.0189546	-26.286562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43925	1	15.32	4	0	0	34	1.018873	-26.294447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43926	1	26.9	2.82	0	0	34	1.0276936	-37.093654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43927	1	34.79	6.58	0	0	34	1.02637	-38.861234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43928	1	34.79	2.64	0	0	34	1.0253027	-38.356484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43929	1	26.9	9.34	0	0	34	1.0289106	-37.670893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43930	1	26.9	8.25	0	0	34	1.02186	-36.879759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43931	1	0	0	0	0	34	1.0220065	-36.863586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43932	1	0	0	0	0	34	1.0304859	-39.120317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43933	1	41.32	2.58	0	0	34	1.0303538	-39.142542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43934	1	26.55	6.16	0	0	34	1.0302897	-39.999187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43935	1	20.07	5.54	0	90.78	34	1.0402849	-38.680192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43936	1	0	0	0	0	34	1.0310024	-31.988882	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43937	1	18.61	4.34	0	0	34	1.0283452	-36.442707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43938	1	20.07	1.8	0	0	34	1.0309427	-32.000722	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43939	1	33.93	2.37	0	26.95	34	1.0333757	-38.305381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43940	1	32.59	12.57	0	0	34	1.0211012	-36.775253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43941	1	23.88	2.8	0	0	34	1.023858	-36.469397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43942	1	22.32	10.7	0	0	34	0.9995566	-37.168546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43943	1	0	0	0	0	34	1.0282099	-31.509639	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43944	1	0	0	0	0	34	1.0287751	-35.798868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43945	1	54.6	15.18	0	0	34	1.0279077	-31.540779	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43946	1	13.09	7.36	0	0	34	1.0071344	-10.889419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43947	1	0	0	0	0	34	1.0077141	-11.233346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43948	1	15.54	10.35	0	0	34	1.0075619	-11.241552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43949	1	9.06	1.67	0	0	34	1.020747	-28.827602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43950	1	7.48	2.46	0	0	34	1.0221302	-29.570475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43951	1	11.01	2.75	0	0	34	1.0036128	-28.249505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43952	1	22.57	6.06	0	0	34	1.0212002	-28.445546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43953	1	27.2	9.07	0	0	34	1.0110226	-30.333539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43954	1	14.22	5.87	0	0	34	1.0151684	-30.088158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43955	1	28.32	3.97	0	0	34	0.9793178	-34.864581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43956	1	39.4	7.79	0	0	34	1.0045451	-30.609018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43957	1	0	0	0	0	34	1.0371711	-28.180422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43958	1	33.04	5.6	0	0	34	1.037039	-28.197496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43959	1	13.47	5.45	0	0	34	1.0007512	-30.031359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43960	1	35.11	10.36	0	0	34	1.027686	-10.690698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43961	1	0	0	0	0	34	1.0288312	-10.610493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43962	1	42.79	7.31	0	0	34	1.0286448	-10.63564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43963	1	0	0	0	0	34	1.0238018	-9.692751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43964	1	0	0	0	0	34	1.0501285	-9.804363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43965	1	22.91	5.99	0	0	34	1.0236767	-9.705391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43966	1	0	0	0	0	34	1.0310924	-10.414465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43967	1	24.98	0.94	0	0	34	1.0310156	-10.429327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43968	1	0	0	0	0	34	1.0291954	-10.08504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43969	1	0	0	0	0	34	1.0289489	-10.414203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43970	1	24.98	7.63	0	0	34	1.0057897	-14.150669	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43971	1	0	0	0	0	34	1.0431066	-8.932439	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43972	1	0	0	0	0	34	1.0290446	-10.094615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43973	1	0	0	0	0	34	1.0286234	-11.360006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43974	1	30.4	15.14	0	0	34	1.0283773	-11.37561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43975	1	0	0	0	0	34	1.0395238	-6.852144	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43976	1	0	0	0	0	34	1.0436281	-8.875141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43977	1	47.77	14.5	0	0	34	1.0392523	-6.878422	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43978	1	24.98	11.97	0	0	34	1.0129612	-11.279104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43979	1	27.09	4.22	0	0	34	1.0253736	-10.319795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43980	1	0	0	0	0	34	1.0254985	-10.303032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43981	1	28.07	6.87	0	0	34	1.0076278	-11.38431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43982	1	38.94	9.21	0	0	34	1.002952	-11.409213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43983	1	0	0	0	0	34	1.0089808	-9.955241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43984	1	0	0	0	0	34	1.0495905	-9.367163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43985	1	27.09	10.58	0	0	34	1.0088137	-9.96978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43986	1	9.93	4.51	0	0	34	1.0109955	-9.987613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43987	1	0	0	0	0	34	1.0078047	-27.834892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43988	1	11.06	4.88	0	0	34	1.0077227	-27.841569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43989	1	24.38	5.62	0	0	34	1.0199089	-21.32651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43990	1	24.17	7.97	0	0	34	1.0164977	-23.05064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43991	1	30.52	8.44	0	0	34	1.0249958	-19.412558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43992	1	0	0	0	0	34	1.0251713	-19.394314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43993	1	0	0	0	0	34	1.0354664	-16.314358	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43994	1	0	0	0	0	34	1.0330075	-17.90052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43995	1	29.97	8.11	0	0	34	1.0352901	-16.332032	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43996	1	0	0	0	0	34	1.0115743	-26.104959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43997	1	13.45	2.57	0	0	34	1.0115133	-26.112735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43998	1	0	0	0	0	34	1.0083091	-29.073067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	43999	1	9	3.12	0	0	34	1.0082568	-29.077906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44000	1	0	0	0	0	34	1.0150963	-26.2116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44001	1	6.2	0.84	0	0	34	1.0150722	-26.215229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44002	1	8.55	1.73	0	0	34	1.0195426	-20.53803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44003	1	0	0	0	0	34	1.0193249	-23.024626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44004	1	13.49	5.81	0	0	34	1.0192291	-23.031575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44005	1	17.97	4.06	0	0	34	1.0222681	-39.321516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44006	1	17.97	3.09	0	0	34	1.0177921	-40.32061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44007	1	0	0	0	0	34	1.0185695	-39.973607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44008	1	10.77	3.77	0	0	34	1.0185028	-39.979411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44009	1	0	0	0	0	34	1.0179073	-40.536007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44010	1	15.75	1.31	0	0	34	1.0178478	-40.54471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44011	1	69.81	22.32	0	0	34	1.011078	-36.861581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44012	1	52.71	7.73	0	0	34	1.0343566	-32.407335	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44013	1	0	0	0	0	34	1.0065292	-38.917529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44014	1	0	0	0	0	34	1.0065292	-38.917529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44015	1	0	0	0	0	34	1.0065292	-38.917529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44016	1	0	0	0	0	34	1.0065292	-38.917529	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44017	1	27.09	12.08	0	0	34	1.0066385	-38.907208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44018	1	17.98	5.75	0	0	34	1.0064257	-38.927404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44019	1	47.1	19.49	0	0	34	1.0044548	-37.313618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44020	1	11.88	4.93	0	0	34	1.0051578	-39.33594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44021	1	14.82	2.71	0	0	34	1.0050842	-39.345032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44022	1	29.03	7.56	0	0	34	1.0090628	-36.282045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44023	1	64.63	9.37	0	0	34	1.0107052	-38.035251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44024	1	57.27	12.59	0	0	34	0.9977032	-42.847069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44025	1	41.28	2.82	0	0	34	1.0054293	-41.855256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44026	1	0	0	0	0	34	1.004049	-37.785182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44027	1	52.24	17.79	0	0	34	1.0037061	-37.817835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44028	1	18.33	6.56	0	0	34	1.021118	-38.112972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44029	1	9.16	1.29	0	0	34	1.0181151	-38.5864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44030	1	0	0	0	0	34	1.018655	-41.954333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44031	1	31.73	4.55	0	0	34	1.0185115	-41.973983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44032	1	16.91	1.04	0	0	34	1.035535	-38.909922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44033	1	0	0	0	0	34	1.0465091	-36.492841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44034	1	14.16	4.16	0	0	34	1.0464386	-36.499933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44035	1	14.16	1.82	0	0	34	1.0417303	-37.31307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44036	1	14.16	4.13	0	0	34	1.0379578	-37.644765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44037	1	0	0	0	0	34	1.038032	-37.636362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44038	1	0	0	0	0	34	1.0183457	-39.538759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44039	1	23.59	10.54	0	0	34	1.0181766	-39.551988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44040	1	23.59	0.82	0	0	34	1.0179705	-41.167112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44041	1	0	0	0	55.58	34	1.0392367	-32.812552	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44042	1	0	0	0	0	34	1.0255688	-39.851165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44043	1	16.91	3.29	0	0	34	1.0134798	-42.952093	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44044	1	0	0	0	0	34	1.0254108	-40.227327	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44045	1	23.59	8.56	0	0	34	1.0391063	-32.824196	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44046	1	0	0	0	0	34	1.0112463	-41.680874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44047	1	23.59	3.61	0	0	34	1.0111517	-41.69413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44048	1	69.3	6.05	0	0	34	1.0019065	-41.445545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44049	1	41.74	5.13	0	0	34	1.0115121	-40.601946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44050	1	12.05	2.81	0	0	34	1.0183756	-36.66693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44051	1	12.05	3.85	0	61.72	34	1.0363022	-34.637124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44052	1	16.05	6.34	0	0	34	1.0169303	-31.301834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44053	1	14.22	3.15	0	0	34	1.0191144	-29.703049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44054	1	14.95	1.81	0	0	34	1.0190664	-29.711156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44055	1	14.95	2.8	0	0	34	1.014585	-30.243923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44056	1	18.08	4.45	0	0	34	1.0137832	-30.137127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44057	1	0	0	0	0	34	1.0169588	-29.774227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44058	1	19.95	13.58	0	0	34	1.0167719	-29.784659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44059	1	0	0	0	0	34	1.016936	-29.984283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44060	1	33.07	15.38	0	0	34	1.0166825	-30.003135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44061	1	0	0	0	0	34	1.0126961	-24.438347	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44062	1	0	0	0	0	34	1.0439424	-27.284355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44063	1	56.56	13.7	0	0	34	1.0124183	-24.468904	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44064	1	50.32	6.78	0	0	34	1.0363328	-28.295722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44065	1	28.78	1.36	0	0	34	1.0274366	-29.211693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44066	1	13.34	1.22	0	0	34	1.0391316	-28.043649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44067	1	13.34	3.12	0	0	34	1.0237614	-29.185537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44068	1	0	0	0	0	34	1.0238213	-29.178476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44069	1	13.34	1.26	0	0	34	1.0103802	-30.413619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44070	1	0	0	0	0	34	1.0104293	-30.405851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44071	1	10.89	3.42	0	0	34	1.0221716	-31.958559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44072	1	11.07	2.87	0	0	34	1.0113866	-29.938288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44073	1	5.56	0.88	0	42.34	34	1.0398424	-31.19973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44074	1	0	0	0	0	34	1.0093605	-41.208243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44075	2	0	0	0	0	34	1.0038858	-41.126764	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44076	1	0	0	0	0	34	1.0093405	-41.209553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44077	1	0	0	0	0	34	1.0260029	-45.806422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44078	2	0	0	0	0	34	1.015429	-45.594722	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44079	1	80.35	15.24	0	0	34	1.0256232	-45.854048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44080	1	0	0	0	0	34	1.0027611	-41.918019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44081	2	0	0	0	0	34	1.0032422	-41.868031	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44082	2	0	0	0	0	34	1.0027611	-41.918019	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44083	2	0	0	0	0	34	1.0027611	-41.918019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44084	1	33.16	4.49	0	0	34	1.0026097	-41.939342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44085	1	0	0	0	0	34	1.0028828	-41.899963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44086	1	0	0	0	0	34	1.0261408	-19.587777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44087	2	0	0	0	0	34	1.034052	-19.441898	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44088	1	5.35	1.28	0	0	34	1.0261139	-19.590661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44089	2	0	0	0	0	34	1.0221876	-42.741994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44090	2	0	0	0	0	34	1.0221876	-42.741994	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44091	2	0	0	0	0	34	1.0221876	-42.741994	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44092	1	0	0	0	0	34	1.0221876	-42.741994	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44093	1	11.28	1.82	0	0	34	1.022138	-42.74808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44094	1	0	0	0	0	34	1.0222184	-42.736875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44095	1	0	0	0	0	34	1.0333853	-22.52384	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44096	2	0	0	0	0	34	1.0075001	-17.616427	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44097	2	0	0	0	0	34	1.0065129	-17.010668	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44098	1	0	0	0	0	34	1.0313034	-22.691325	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44099	1	0	0	0	0	34	1.0333853	-22.52384	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44100	1	0	0	0	0	34	1.0334875	-10.027746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44101	2	0	0	0	0	34	1.0334875	-10.027746	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44102	2	0	0	0	0	34	1.0334875	-10.027746	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44103	1	0	0	0	0	34	1.0334875	-10.027746	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44104	1	2.81	0.5	0	0	34	1.0334754	-10.029409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44105	1	0	0	0	0	34	1.0389567	-39.440996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44106	2	0	0	0	0	34	1.0389567	-39.440996	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44107	2	0	0	0	0	34	1.0389567	-39.440996	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44108	1	0	0	0	0	34	1.0389567	-39.440996	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44109	1	0	0	0	0	34	1.0389567	-39.440996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44110	1	0	0	0	0	34	1.0381373	-29.896165	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44111	2	0	0	0	0	34	1.0381373	-29.896165	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44112	2	0	0	0	0	34	1.0381373	-29.896165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44113	1	24.57	4.8	0	0	34	1.0380196	-29.910743	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44114	1	0	0	0	0	34	1.0382551	-29.883068	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44115	1	0	0	0	-79.57	34	1.041117	-27.915103	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44116	1	0	0	0	0	34	1.0317266	-32.627105	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44117	1	0	0	0	0	34	1.0402391	-37.659119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44118	1	0	0	0	0	34	1.0295717	-37.861968	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44119	1	0	0	0	0	34	1.0295717	-37.861968	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44120	2	0	0	0	0	34	1.046	-26.78797	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44121	2	0	0	0	0	34	1.046	-26.624688	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44122	2	0	0	0	0	34	1.046	-26.905781	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44123	2	0	0	0	0	34	1.046	-26.890106	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44124	1	0	0	0	0	34	1.0412979	-27.96651	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44125	1	0	0	0	0	34	1.0332411	-32.437455	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44126	2	0	0	0	0	34	1.023778	-45.954035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44127	1	41.99	6.2	0	0	34	1.0237363	-45.957225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44128	1	0	0	0	0	34	1.0027823	-40.319431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44129	2	0	0	0	0	34	1.0032511	-40.270859	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44130	2	0	0	0	0	34	1.003252	-40.271071	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44131	1	0.08	0.01	0	0	34	1.002782	-40.319485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44132	1	0	0	0	0	34	1.0027706	-40.320142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44133	1	0	0	0	-103.56	34	1.0353595	-30.322229	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44134	2	0	0	0	0	34	1.0353595	-30.322229	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44135	1	0	0	0	0	34	1.0364399	-30.336134	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44136	2	0	0	0	0	34	1.0254872	-44.42762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44137	2	0	0	0	0	34	1.0254872	-44.42762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44138	2	0	0	0	0	34	1.0254872	-44.42762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44139	1	0	0	0	0	34	1.0254872	-44.42762	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44140	1	40.56	6.84	0	0	34	1.0253211	-44.452618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44141	1	0	0	0	0	34	1.0256386	-44.405566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44142	1	0	0	0	0	34	0.9962159	-43.797917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44143	2	0	0	0	0	34	0.9968824	-43.728786	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44144	1	8.96	1.73	0	0	34	0.9961754	-43.802845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44145	1	0	0	0	0	34	0.9962426	-43.793387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44146	1	0	0	0	0	34	1.0420001	-14.707989	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44147	1	0	0	0	0	34	1.0404848	-19.457125	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44148	2	0	0	0	0	34	1.0468398	-13.749906	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44149	2	0	0	0	0	34	1.0473146	-13.644824	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44150	2	0	0	0	0	34	1.0451652	-14.0817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44151	2	0	0	0	0	34	1.045	-13.520658	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44152	2	0	0	0	0	34	1.045	-13.175166	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44153	2	0	0	0	0	34	1.0459726	-13.914956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44154	1	3.56	1.75	0	0	34	1.0419733	-14.709931	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44155	1	0	0	0	0	34	1.0405418	-14.821563	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44156	1	0	0	0	-57.14	34	1.039	-15.172879	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44157	1	0	0	0	0	34	1.0386264	-18.697475	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44158	1	0	0	0	0	34	1.0320252	-21.0571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44159	1	0	0	0	0	34	1.0287532	-22.568489	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44160	1	0	0	0	0	34	1.0287532	-22.568489	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44161	2	0	0	0	0	34	1.061468	-12.88987	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44162	1	2.69	0.44	0	0	34	1.0386164	-18.698971	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44163	1	0	0	0	0	34	1.0379516	-18.9432	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44164	1	0	0	0	0	34	1.0469974	-4.965352	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44165	1	0	0	0	0	34	1.0467284	-7.787272	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44166	1	0	0	0	0	34	1.0445889	-8.10081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44167	1	0	0	0	0	34	1.0444414	-12.446459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44168	2	0	0	0	0	34	1.0534189	-1.986042	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44169	2	0	0	0	0	34	1.0509866	-0.072762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44170	1	8.32	1.76	0	0	34	1.0458869	-7.930729	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44171	1	0	0	0	0	34	1.0444594	-8.082118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44172	1	0	0	0	0	34	1.0408084	-33.321931	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44173	1	0	0	0	0	34	1.051035	-35.924092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44174	2	0	0	0	0	34	1.0611461	-31.869021	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44175	2	0	0	0	0	34	1.0659334	-32.089111	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44176	2	0	0	0	0	34	1.0616644	-31.831419	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44177	2	0	0	0	0	34	1.0600067	-32.034703	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44178	2	0	0	0	0	34	1.065955	-31.37941	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44179	2	0	0	0	0	34	1.0598437	-31.315063	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44180	1	0	0	0	0	34	1.0399308	-33.296059	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44181	1	0	0	0	0	34	1.0408084	-33.321931	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44182	2	0	0	0	0	34	1.0292294	-45.415737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44183	1	0	0	0	0	34	1.0292035	-45.41735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44184	1	0	0	0	42.05	34	1.041056	-27.703204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44185	2	0	0	0	0	34	1.0415206	-27.642993	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44186	2	0	0	0	0	34	1.0414423	-27.653789	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44187	1	0	0	0	0	34	1.0405602	-27.699796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44188	1	0	0	0	0	34	1.041056	-27.703204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44189	1	0	0	0	0	34	1.0388481	-13.40577	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44190	1	0	0	0	0	34	1.039948	-16.143112	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44191	1	0	0	0	0	34	1.0375748	-18.69825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44192	2	0	0	0	0	34	1.0438896	-12.132009	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44193	1	0	0	0	0	34	1.0397999	-13.307582	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44194	1	0	0	0	0	34	1.0388481	-13.40577	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44195	1	0	0	0	233.61	34	1.0434727	-32.291849	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44196	1	0	0	0	0	34	1.0121637	-40.433616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44197	1	0	0	0	0	34	1.0173667	-38.566725	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44198	1	0	0	0	0	34	1.0173667	-38.566725	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44199	2	0	0	0	0	34	1.0434727	-32.291849	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44200	1	0	0	0	0	34	1.0419865	-32.124865	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44201	1	0	0	0	0	34	1.0434727	-32.291849	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44202	1	0	0	0	0	34	1.0504468	-25.20403	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44203	1	0	0	0	0	34	1.0478883	-29.166318	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44204	2	0	0	0	0	34	1.0092233	-24.233418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44205	2	0	0	0	0	34	1.0116967	-23.265927	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44206	2	0	0	0	0	34	1.012066	-23.224343	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44207	1	0	0	0	0	34	1.0491346	-25.171342	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44208	1	0	0	0	0	34	1.0504468	-25.20403	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44209	1	0	0	0	0	34	1.0313173	-9.747743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44210	2	0	0	0	0	34	1.0317402	-9.711749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44211	1	0	0	0	0	34	1.0322847	-9.665494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44212	1	0	0	0	0	34	1.0322847	-9.665494	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44213	1	0	0	0	0	34	1.0313043	-9.748492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44214	1	0	0	0	0	34	1.0313173	-9.747743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44215	1	0	0	0	0	34	1.045	-8.220073	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44216	1	0	0	0	0	34	1.0433129	-7.96021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44217	1	0	0	0	0	34	1.0449027	-11.080807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44218	1	0	0	0	0	34	1.0421659	-10.211714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44219	2	0	0	0	0	34	1.0264907	-4.730189	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44220	2	0	0	0	0	34	1.0255421	-3.674125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44221	2	0	0	0	0	34	1.0225	-0.792846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44222	1	0	0	0	0	34	1.0448278	-11.125589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44223	1	0	0	0	0	34	1.0442724	-8.594183	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44224	1	0	0	0	0	34	1.0282549	-26.427066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44225	2	0	0	0	0	34	1.0288469	-26.362785	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44226	2	0	0	0	0	34	1.0288469	-26.362785	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44227	1	0	0	0	0	34	1.028249	-26.42841	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44228	2	0	0	0	0	34	1.0288732	-26.359739	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44229	2	0	0	0	0	34	1.0288732	-26.359739	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44230	1	0	0	0	0	34	1.0282811	-26.424563	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44231	2	0	0	0	0	34	1.0166515	-26.306998	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44232	1	0	0	0	0	34	1.0281632	-26.433599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44233	1	0	0	0	0	34	1.0282549	-26.427066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44234	1	0	0	0	0	34	1.0352288	-25.640243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44235	2	0	0	0	0	34	1.0361898	-25.545338	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44236	2	0	0	0	0	34	1.0361898	-25.545338	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44237	1	0	0	0	0	34	1.0352451	-25.63912	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44238	1	0	0	0	0	34	1.0351906	-25.642798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44239	1	0	0	0	0	34	1.0352288	-25.640243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44240	2	0	0	0	0	34	1.0005247	-40.297058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44241	1	0	0	0	0	34	1.0005073	-40.298177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44242	1	0	0	0	0	34	1.0212257	-44.896488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44243	2	0	0	0	0	34	1.0443597	-44.53595	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44244	1	0	0	0	0	34	1.0211397	-44.902325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44245	1	0	0	0	0	34	1.0143537	-45.249234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44246	2	0	0	0	0	34	1.0143537	-45.249234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44247	2	0	0	0	0	34	1.0143537	-45.249234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44248	1	0	0	0	0	34	1.0143537	-45.249234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44249	1	0	0	0	0	34	1.0143537	-45.249234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44250	1	0	0	0	0	34	1.0260994	-44.970761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44251	2	0	0	0	0	34	1.0260994	-44.970761	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44252	1	0	0	0	0	34	1.0260994	-44.970761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44253	1	0	0	0	0	34	1.0260994	-44.970761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44254	1	0	0	0	0	34	1.0191115	-42.653145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44255	2	0	0	0	0	34	1.0331582	-42.528011	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44256	1	0	0	0	0	34	1.0190745	-42.655831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44257	1	0	0	0	0	34	1.0238751	-41.774319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44258	2	0	0	0	0	34	1.043864	-41.7326	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44259	1	0	0	0	0	34	1.0238698	-41.774656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44260	1	0	0	0	0	34	1.0238751	-41.774319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44261	1	0	0	0	276.67	34	1.0452195	-4.477086	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44262	2	0	0	0	0	34	1.0428444	-6.367673	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44263	1	0	0	0	0	34	1.03245	-6.918433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44264	1	0	0	0	0	34	1.0308806	-9.692209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44265	1	0	0	0	0	34	1.0313143	-9.782884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44266	1	0	0	0	0	34	1.030775	-9.713645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44267	1	0	0	0	0	34	1.0430452	-4.319796	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44268	2	0	0	0	0	34	1.027481	-10.096662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44269	2	0	0	0	0	34	1.0275823	-10.08352	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44270	2	0	0	0	0	34	1.0275823	-10.08352	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44271	1	0	0	0	0	34	1.0274754	-10.097591	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44272	1	0	0	0	0	34	1.027472	-10.097432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44273	1	0	0	0	0	34	1.027481	-10.096662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44274	1	0	0	0	0	34	1.0244967	-44.552774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44275	2	0	0	0	0	34	1.0246349	-44.326356	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44276	1	0	0	0	0	34	1.0244776	-44.558394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44277	1	0	0	0	0	34	1.0244967	-44.552774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44278	1	0	0	0	0	34	1.0263478	-39.764771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44279	2	0	0	0	0	34	1.0316561	-39.174889	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44280	2	0	0	0	0	34	1.0352886	-38.767216	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44281	1	0	0	0	0	34	1.0255148	-39.823253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44282	1	0	0	0	0	34	1.0263478	-39.764771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44283	2	0	0	0	0	34	1.044	-28.878946	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44284	1	0	0	0	-150.46	34	1.042492	-28.97811	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44285	1	0	0	0	0	34	1.039312	-18.547021	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44286	2	0	0	0	0	34	1.04	-18.291619	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44287	2	0	0	0	0	34	1.04	-18.291619	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44288	1	0	0	0	0	34	1.0392873	-18.562494	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44289	2	0	0	0	0	34	1.04	-18.390652	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44290	2	0	0	0	0	34	1.04	-18.390652	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44291	1	0	0	0	0	34	1.0392234	-18.572174	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44292	2	0	0	0	0	34	1.0440789	-18.006264	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44293	1	0	0	0	0	34	1.0391627	-18.564374	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44294	1	0	0	0	0	34	1.039312	-18.547021	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44295	1	0	0	0	-356.87	34	1.041	-21.204631	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44296	1	0	0	0	0	34	1.0412208	-23.736156	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44297	1	0	0	0	0	34	1.0404307	-25.067349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44298	2	0	0	0	0	34	1.0261978	-17.396973	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44299	2	0	0	0	0	34	1.0286884	-15.937743	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44300	1	0	0	0	0	34	1.0401538	-21.904387	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44301	1	0	0	0	0	34	1.0392191	-24.382621	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44302	2	0	0	0	0	34	1.032937	-26.611671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44303	1	0	0	0	0	34	1.0329088	-26.613749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44304	2	0	0	0	0	34	1.0350317	-28.173273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44305	1	0	0	0	0	34	1.0350317	-28.173273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44306	1	0	0	0	-102.86	34	1.0421441	-29.198771	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44307	1	0	0	0	0	34	1.0364912	-33.502418	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44308	2	0	0	0	0	34	1.029	-28.298514	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44309	2	0	0	0	0	34	1.029	-28.440808	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44310	2	0	0	0	0	34	1.029	-28.133448	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44311	2	0	0	0	0	34	1.029	-28.02251	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44312	1	0	0	0	0	34	1.0429628	-29.123034	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44313	1	0	0	0	0	34	1.0421441	-29.198771	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44314	2	0	0	0	0	34	1.0280593	-38.819496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44315	1	0	0	0	0	34	1.0280148	-38.822696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44316	2	0	0	0	0	34	1.0341123	-44.724211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44317	2	0	0	0	0	34	1.0342503	-44.709686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44318	2	0	0	0	0	34	1.0342503	-44.709686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44319	1	0	0	0	0	34	1.0340946	-44.72655	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44320	1	0	0	0	0	34	1.0340936	-44.725591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44321	1	0	0	0	0	34	1.0341123	-44.724211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44322	2	0	0	0	0	34	1.0366168	-43.672943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44323	1	0	0	0	0	34	1.0366168	-43.672943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44324	1	0	0	0	0	34	1.0366271	-24.498011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44325	2	0	0	0	0	34	1.0366271	-24.498011	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44326	1	0	0	0	0	34	1.0366271	-24.498011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44327	1	0	0	0	0	34	1.035235	-29.739714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44328	2	0	0	0	0	34	1.0356255	-29.689155	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44329	2	0	0	0	0	34	1.035235	-29.739714	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44330	1	0	0	0	0	34	1.035228	-29.740332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44331	1	0	0	0	0	34	1.035235	-29.739714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44332	1	0	0	0	0	34	1.0344184	-26.201611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44333	2	0	0	0	0	34	1.0329782	-20.336317	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44334	1	0	0	0	0	34	1.0344179	-26.201777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44335	2	0	0	0	0	34	1.0280012	-39.477608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44336	1	0	0	0	0	34	1.0279411	-39.481542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44337	1	0	0	0	0	34	1.0317427	-36.923663	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44338	2	0	0	0	0	34	1.0473011	-32.206729	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44339	2	0	0	0	0	34	1.0518346	-33.271148	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44340	1	0	0	0	0	34	1.029653	-37.074716	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44341	1	0	0	0	0	34	1.0317427	-36.923663	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44342	1	0	0	0	0	34	1.0172105	-42.699575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44343	2	0	0	0	0	34	1.005126	-42.650519	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44344	2	0	0	0	0	34	1.0050603	-42.657641	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44345	2	0	0	0	0	34	1.0051677	-42.646159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44346	1	0	0	0	0	34	1.0171774	-42.701792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44347	1	0	0	0	0	34	1.0172105	-42.699575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44348	1	0	0	0	0	34	1.0378532	-11.224867	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44349	1	0	0	0	0	34	1.0361978	-11.944672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44350	1	0	0	0	0	34	1.0369301	-11.61713	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44351	1	0	0	0	0	34	1.0369301	-11.61713	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44352	2	0	0	0	0	34	1.0505614	-10.946421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44353	2	0	0	0	0	34	1.0501698	-10.72632	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44354	2	0	0	0	0	34	1.0423764	-11.699761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44355	2	0	0	0	0	34	1.0425446	-11.822077	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44356	1	0	0	0	0	34	1.0380282	-11.203017	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44357	1	0	0	0	0	34	1.0378532	-11.224867	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44358	2	0	0	0	0	34	1.0231622	-39.15648	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44359	2	0	0	0	0	34	1.044	-44.110232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44360	1	0	0	0	0	34	1.0275374	-38.723584	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44361	1	0	0	0	0	34	1.0231622	-39.15648	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44362	1	0	0	0	0	34	1.022916	-44.840796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44363	2	0	0	0	0	34	1.0271959	-44.36957	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44364	1	0	0	0	0	34	1.0227404	-44.853727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44365	1	0	0	0	0	34	1.022916	-44.840796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44366	2	0	0	0	0	34	1.0344031	-26.226255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44367	1	0	0	0	0	34	1.0343731	-26.228291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44368	1	0	0	0	0	34	1.0222179	-23.908908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44369	2	0	0	0	0	34	1.0556271	-23.814805	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44370	1	0	0	0	0	34	1.0222061	-23.910216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44371	1	0	0	0	0	34	1.0222179	-23.908908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44372	1	0	0	0	202.96	34	1.041	-27.116301	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44373	1	0	0	0	0	34	1.0394173	-31.131574	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44374	2	0	0	0	0	34	1.0235	-26.031847	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44375	2	0	0	0	0	34	1.0190001	-26.209685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44376	2	0	0	0	0	34	1.0184018	-26.237843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44377	2	0	0	0	0	34	1.0190001	-26.20933	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44378	1	0	0	0	0	34	1.0406637	-27.110255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44379	1	0	0	0	0	34	1.041	-27.116301	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44380	1	0	0	0	-156.34	34	1.0369999	-28.410962	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44381	2	0	0	0	0	34	1.0464958	-25.157966	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44382	2	0	0	0	0	34	1.0491886	-23.624219	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44383	2	0	0	0	0	34	1.0497207	-23.522859	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44384	2	0	0	0	0	34	1.051	-22.796911	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44385	2	0	0	0	0	34	1.051	-23.68925	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44386	2	0	0	0	0	34	1.0488358	-23.895354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44387	1	0	0	0	0	34	1.0347195	-29.181096	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44388	1	0	0	0	0	34	1.0369999	-28.410962	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44389	1	0	0	0	0	34	1.0309551	-26.625083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44390	2	0	0	0	0	34	1.0309601	-26.624531	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44391	2	0	0	0	0	34	1.0311958	-26.593764	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44392	1	0	0	0	0	34	1.0309601	-26.624531	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44393	1	0	0	0	0	34	1.0309473	-26.625694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44394	1	0	0	0	90.27	34	1.035241	-24.14124	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44395	1	0	0	0	0	34	1.0429561	-27.684402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44396	2	0	0	0	0	34	1.035241	-24.14124	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44397	1	0	0	0	0	34	1.0349606	-24.0623	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44398	1	0	0	0	0	34	1.035241	-24.14124	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44399	2	0	0	0	0	34	1.0213863	-43.18628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44400	2	0	0	0	0	34	1.0229836	-43.024357	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44401	2	0	0	0	0	34	1.0229836	-43.024357	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44402	1	0	0	0	0	34	1.0210909	-43.216365	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44403	1	0	0	0	0	34	1.0211731	-43.200536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44404	1	0	0	0	0	34	1.0213863	-43.18628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44405	2	0	0	0	0	34	1.0106751	-43.12672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44406	1	0	0	0	0	34	1.0106709	-43.126981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44407	2	0	0	0	0	34	1.02261	-44.698773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44408	1	0	0	0	0	34	1.02261	-44.698773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44409	1	0	0	0	0	34	1.0185009	-31.226159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44410	2	0	0	0	0	34	1.0185051	-31.225628	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44411	2	0	0	0	0	34	1.0186252	-31.209597	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44412	1	0	0	0	0	34	1.0185051	-31.225628	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44413	1	0	0	0	0	34	1.018497	-31.226468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44414	2	0	0	0	0	34	1.0384038	-44.546083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44415	1	0	0	0	0	34	1.0383761	-44.547918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44416	1	0	0	0	0	34	1.0385871	-44.510808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44417	2	0	0	0	0	34	1.0450774	-44.480738	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44418	2	0	0	0	0	34	1.0385871	-44.510808	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44419	1	0	0	0	0	34	1.038586	-44.511266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44420	1	0	0	0	0	34	1.0385871	-44.510808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44421	1	0	0	0	-246.54	34	1.039192	-28.555772	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44422	1	0	0	0	0	34	1.0405341	-33.561314	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44423	1	0	0	0	0	34	1.0468056	-35.954314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44424	2	0	0	0	0	34	1.0575	-27.635293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44425	2	0	0	0	0	34	1.0575	-27.623254	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44426	2	0	0	0	0	34	1.0575	-27.691629	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44427	2	0	0	0	0	34	1.0575	-27.437638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44428	2	0	0	0	0	34	1.0484999	-27.790235	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44429	2	0	0	0	0	34	1.0484999	-27.833215	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44430	1	0	0	0	0	34	1.0400707	-33.551768	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44431	1	0	0	0	0	34	1.0419223	-28.648449	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44432	1	0	0	0	-230.27	34	1.041	-26.76114	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44433	1	0	0	0	0	34	1.0448459	-30.451278	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44434	1	0	0	0	0	34	1.0264991	-36.784843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44435	1	0	0	0	0	34	1.036123	-52.51185	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44436	1	0	0	0	0	34	1.036123	-52.51185	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44437	2	0	0	0	0	34	1.0235	-25.698955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44438	2	0	0	0	0	34	1.0235	-25.691661	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44439	2	0	0	0	0	34	1.0235	-25.450533	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44440	2	0	0	0	0	34	1.0187965	-25.532244	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44441	2	0	0	0	0	34	1.028	-25.985432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44442	2	0	0	0	0	34	1.028	-25.824146	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44443	1	0	0	0	0	34	1.0420293	-26.918716	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44444	1	0	0	0	0	34	1.0439229	-30.58201	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44445	1	0	0	0	0	34	1.0255474	-36.268576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44446	2	0	0	0	0	34	1.0255474	-36.268576	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44447	2	0	0	0	0	34	1.0255474	-36.268576	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44448	1	0	0	0	0	34	1.0255474	-36.268576	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44449	2	0	0	0	0	34	1.0259746	-36.225586	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44450	2	0	0	0	0	34	1.0257682	-36.246367	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44451	1	0	0	0	0	34	1.025531	-36.2696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44452	1	0	0	0	0	34	1.0255474	-36.268576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44453	1	0	0	0	0	34	1.046	-23.8821	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44454	1	0	0	0	0	34	1.0454032	-27.891574	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44455	1	0	0	0	0	34	1.0444764	-31.921391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44456	2	0	0	0	0	34	1.0552539	-21.298816	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44457	2	0	0	0	0	34	1.0552363	-20.738164	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44458	1	0	0	0	0	34	1.0450629	-27.921028	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44459	1	0	0	0	0	34	1.0437385	-24.852715	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44460	2	0	0	0	0	34	1.0416424	-19.259657	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44461	1	0	0	0	-48.49	34	1.0413138	-19.300545	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44462	1	0	0	0	0	34	1.0365231	-18.318141	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44463	1	0	0	0	0	34	1.0469635	-20.873301	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44464	1	0	0	0	0	34	1.0461314	-24.161052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44465	2	0	0	0	0	34	1.0403542	-17.361341	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44466	1	0	0	0	0	34	1.0382724	-18.101892	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44467	1	0	0	0	0	34	1.0459346	-20.996857	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44468	1	0	0	0	0	34	1.0331087	-12.78374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44469	2	0	0	0	0	34	1.0333423	-12.731931	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44470	2	0	0	0	0	34	1.0333423	-12.731931	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44471	1	0	0	0	0	34	1.0330801	-12.790104	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44472	1	0	0	0	0	34	1.0330964	-12.785299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44473	1	0	0	0	-245.61	34	1.039926	-25.776901	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44474	1	0	0	0	0	34	1.0411013	-29.835808	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44475	2	0	0	0	0	34	1.0166173	-24.116796	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44476	2	0	0	0	0	34	1.039926	-25.776901	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44477	1	0	0	0	0	34	1.0422911	-25.61963	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44478	1	0	0	0	0	34	1.039926	-25.776901	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44479	2	0	0	0	0	34	1.0167877	-41.306531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44480	1	0	0	0	0	34	1.0166033	-41.318245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44481	1	0	0	0	0	34	1.0198481	-38.106836	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44482	1	0	0	0	0	34	1.042999	-43.325434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44483	2	0	0	0	0	34	1.0123669	-36.180196	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44484	2	0	0	0	0	34	1.0112748	-36.295496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44485	2	0	0	0	0	34	1.0136362	-35.301919	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44486	2	0	0	0	0	34	1.0139098	-36.000245	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44487	2	0	0	0	0	34	1.0115458	-35.576042	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44488	2	0	0	0	0	34	1.0117546	-35.549535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44489	1	0	0	0	0	34	1.0234078	-37.685948	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44490	1	0	0	0	0	34	1.0198481	-38.106836	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44491	1	0	0	0	0	34	1.0347384	-12.031215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44492	2	0	0	0	0	34	1.0049333	-11.857336	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44493	1	0	0	0	0	34	1.0347013	-12.033898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44494	1	0	0	0	0	34	1.0347384	-12.031215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44495	2	0	0	0	0	34	1.0345274	-26.354184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44496	2	0	0	0	0	34	1.034855	-26.318837	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44497	2	0	0	0	0	34	1.034855	-26.318837	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44498	1	0	0	0	0	34	1.03451	-26.356525	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44499	1	0	0	0	0	34	1.0345057	-26.355705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44500	1	0	0	0	0	34	1.0345274	-26.354184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44501	2	0	0	0	0	34	1.004078	-26.831166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44502	1	0	0	0	0	34	1.0040655	-26.832207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44503	1	0	0	0	0	34	1.0452399	-42.053273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44504	2	0	0	0	0	34	1.02	-42.005224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44505	1	0	0	0	0	34	1.045237	-42.053598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44506	1	0	0	0	0	34	1.0092833	-41.328764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44507	2	0	0	0	0	34	1.0370537	-41.081277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44508	1	0	0	0	0	34	1.0092354	-41.333056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44509	1	0	0	0	0	34	1.0092833	-41.328764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44510	2	0	0	0	0	34	1.0346245	-24.405095	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44511	2	0	0	0	0	34	1.0349197	-26.208223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44512	1	0	0	0	0	34	1.0347577	-25.783033	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44513	1	0	0	0	0	34	1.0347577	-25.783033	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44514	1	0	0	0	0	34	1.0347051	-24.377856	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44515	1	0	0	0	0	34	1.0346245	-24.405095	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44516	2	0	0	0	0	34	1.0107359	-30.31435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44517	1	0	0	0	0	34	1.010729	-30.315878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44518	1	0	0	0	0	34	1.044	-30.155415	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44519	2	0	0	0	0	34	1.0620909	-25.171078	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44520	2	0	0	0	0	34	1.0495	-23.232359	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44521	2	0	0	0	0	34	1.0495	-27.053581	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44522	2	0	0	0	0	34	1.0495	-23.534193	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44523	2	0	0	0	0	34	1.0495	-23.929102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44524	2	0	0	0	0	34	1.0495	-26.714919	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44525	1	0	0	0	0	34	1.0408385	-30.881206	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44526	1	0	0	0	0	34	1.044	-30.155415	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44527	1	0	0	0	-49.68	34	1.043	-14.082547	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44528	1	0	0	0	0	34	1.0319745	-19.671612	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44529	1	0	0	0	0	34	1.0320515	-19.600812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44530	1	0	0	0	0	34	1.0320515	-19.600812	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44531	2	0	0	0	0	34	1.0335222	-9.213649	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44532	2	0	0	0	0	34	1.0354082	-6.795816	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44533	1	0	0	0	0	34	1.0395784	-15.190075	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44534	1	0	0	0	0	34	1.043	-14.082547	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44535	1	0	0	0	0	34	1.0346501	-26.281162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44536	2	0	0	0	0	34	1.0350792	-26.235163	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44537	2	0	0	0	0	34	1.0350792	-26.235163	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44538	1	0	0	0	0	34	1.0346457	-26.282194	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44539	2	0	0	0	0	34	1.035204	-26.222289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44540	1	0	0	0	0	34	1.0346098	-26.284176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44541	1	0	0	0	0	34	1.0346501	-26.281162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44542	2	0	0	0	0	34	1.0173861	-41.964177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44543	1	0	0	0	0	34	1.0173224	-41.968383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44544	1	0	0	0	0	34	1.0395991	-37.66308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44545	2	0	0	0	0	34	1.04	-37.55504	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44546	2	0	0	0	0	34	1.04	-37.55504	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44547	1	0	0	0	0	34	1.0395209	-37.684286	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44548	1	0	0	0	0	34	1.0395485	-37.66965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44549	1	0	0	0	0	34	1.0381456	-19.095243	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44550	1	0	0	0	0	34	1.0428727	-23.961107	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44551	1	0	0	0	0	34	1.04759	-25.717302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44552	2	0	0	0	0	34	1.0105147	-18.091125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44553	1	0	0	0	0	34	1.039075	-18.948297	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44554	1	0	0	0	0	34	1.0381456	-19.095243	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44555	2	0	0	0	0	34	1.0312297	-43.224375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44556	1	0	0	0	0	34	1.0311469	-43.22966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44557	1	0	0	0	0	34	1.0388998	-16.336205	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44558	1	0	0	0	0	34	1.035774	-19.314458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44559	1	0	0	0	0	34	1.0352634	-21.464807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44560	1	0	0	0	0	34	1.0352634	-21.464807	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44561	2	0	0	0	0	34	1.045	-15.703291	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44562	2	0	0	0	0	34	1.0442925	-15.773637	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44563	2	0	0	0	0	34	1.0425	-15.9562	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44564	2	0	0	0	0	34	1.0425	-15.933945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44565	1	0	0	0	0	34	1.0390483	-16.261976	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44566	1	0	0	0	0	34	1.0388998	-16.336205	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44567	1	0	0	0	0	34	1.044	-28.209605	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44568	2	0	0	0	0	34	1.0551266	-24.583068	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44569	2	0	0	0	0	34	1.0558943	-22.249271	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44570	2	0	0	0	0	34	1.0550465	-24.541474	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44571	2	0	0	0	0	34	1.0556912	-21.347115	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44572	2	0	0	0	0	34	1.0553246	-24.158181	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44573	2	0	0	0	0	34	1.0543817	-25.428902	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44574	1	0	0	0	0	34	1.0405071	-29.255671	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44575	1	0	0	0	0	34	1.044	-28.209605	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44576	1	3.59	0.25	0	0	35	1.0241905	-9.301936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44577	1	0	0	0	0	35	1.0326542	-8.648796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44578	1	4.17	0.8	0	0	35	1.0326349	-8.651191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44579	1	3.48	0.79	0	0	35	1.033477	-8.521045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44580	1	4.17	0.47	0	3.7	35	1.034016	-8.650938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44581	1	0	0	0	0	35	1.0339904	-8.648173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44582	1	0	0	0	0	35	1.0124587	-6.530207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44583	1	2.02	0.43	0	0	35	1.0124501	-6.531337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44584	1	2.76	0.64	0	0	35	1.0327603	-7.448182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44585	1	0	0	0	0	35	1.0359002	-7.476722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44586	1	2.18	0.26	0	0	35	1.0358914	-7.477939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44587	1	3.77	0.28	0	0	35	1.0373168	-7.195339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44588	1	1.52	0.11	0	27.64	35	1.0367433	-7.728956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44589	1	0	0	0	0	35	1.0364053	-7.723726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44590	1	0	0	0	0	35	1.0325919	-7.943031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44591	1	3.36	0.31	0	0	35	1.0325796	-7.944937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44592	1	2.11	0.49	0	0	35	1.0342958	-7.649059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44593	1	4.81	1.47	0	0	35	1.0334377	-7.890603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44594	1	0	0	0	0	35	1.0334672	-7.887816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44595	1	3.91	1.8	0	0	35	1.0303749	-6.735322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44596	1	6.48	0.65	0	0	35	1.0353354	-7.011636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44597	1	0	0	0	0	35	1.0353597	-7.008086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44598	1	0	0	0	0	35	1.0332615	-8.164576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44599	1	4.04	0.61	0	0	35	1.0332448	-8.166931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44600	1	4.42	3.09	0	0	35	1.0013946	-8.298746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44601	1	23.38	6.76	0	0	35	1.0031931	-8.99706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44602	1	0	0	0	0	35	1.0056312	-8.908424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44603	1	23.38	4.97	0	0	35	1.005532	-8.921783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44604	1	0	0	0	4.74	35	1.0438911	2.0097	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44605	1	0	0	0	0	35	1.0493604	0.434207	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44606	1	23.38	5.03	0	0	35	1.043774	1.997373	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44607	1	23.38	12.11	0	0	35	0.9980152	-8.429225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44608	1	0	0	0	0	35	0.9982088	-8.414736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44609	1	0	0	0	0	35	1.0041046	-7.842316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44610	1	12.5	1.6	0	0	35	1.0040537	-7.84981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44611	1	12.5	4.08	0	0	35	1.013612	-8.347036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44612	1	12.5	3.65	0	0	35	1.0149734	-8.015217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44613	1	0	0	0	0	35	1.0150393	-8.008118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44614	1	0	0	0	0	35	1.0003409	-8.610008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44615	1	12.5	0.51	0	0	35	1.0003042	-8.617824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44616	1	3.48	0.36	0	0	35	1.0289092	-5.334364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44617	1	0	0	0	0	35	1.0289228	-5.332168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44618	1	0	0	0	0	35	1.0290962	-3.63892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44619	1	0	0	0	0	35	1.0408179	-2.920217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44620	1	6.11	2.22	0	0	35	1.0290559	-3.64238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44621	1	2.98	0.79	0	0	35	1.0371449	-10.545426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44622	1	0	0	0	0	35	1.0440779	-1.769259	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44623	1	0	0	0	0	35	1.0386179	0.66376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44624	1	0	0	0	0	35	1.0403992	-2.295634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44625	1	9.56	3.16	0	0	35	1.0385634	0.658727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44626	1	0	0	0	0	35	1.0388245	0.741022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44627	1	0	0	0	0	35	1.0314049	-11.433749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44628	1	6.1	2.65	0	0	35	1.0313586	-11.437064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44629	1	6.23	1	0	0	35	1.0336873	-11.148074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44630	1	0	0	0	0	35	1.0340739	-11.104197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44631	1	2.38	0.41	0	0	35	1.0340627	-11.105578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44632	1	3.79	0.91	0	0	35	1.032602	-11.303334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44633	1	5.25	0.92	0	5.11	35	1.0407603	-9.849386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44634	1	0	0	0	0	35	1.0407225	-9.845892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44635	1	0	0	0	0	35	1.0239763	-14.161703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44636	1	11.43	4.28	0	0	35	1.0239059	-14.168343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44637	1	0	0	0	0	35	1.0184103	-14.553787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44638	1	10.2	1.27	0	0	35	1.0183728	-14.56018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44639	1	0	0	0	0	35	1.0196988	-14.524342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44640	1	9.88	2.7	0	0	35	1.0196453	-14.529424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44641	1	5.01	1.18	0	0	35	1.0297045	-13.997947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44642	1	3.34	1.04	0	0	35	1.0185493	-14.254486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44643	1	4.13	0.44	0	0	35	1.0240858	-13.23427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44644	1	3.34	0.42	0	0	35	1.0290136	-12.54762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44645	1	0	0	0	0	35	1.0200776	-13.725741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44646	1	4.98	1.84	0	0	35	1.0200437	-13.728656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44647	1	5.2	1.76	0	0	35	1.0369968	-7.262066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44648	1	5.2	1.17	0	0	35	1.0389507	-6.87634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44649	1	0	0	0	-10.16	35	1.0419371	-2.622463	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44650	1	0	0	0	0	35	1.0420701	-6.37412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44651	1	6.26	3.6	0	0	35	1.0418816	-2.625673	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44652	1	0	0	0	0	35	1.0307106	-7.757053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44653	1	3.99	0.22	0	0	35	1.030698	-7.759338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44654	1	1.29	0.26	0	0	35	1.0341343	-16.966303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44655	1	4.13	0.82	0	0	35	1.0317831	-20.116804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44656	1	2.75	0.59	0	0	35	1.0375616	-19.141457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44657	1	0	0	0	0	35	1.0375747	-19.139907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44658	1	5.97	0.68	0	0	35	1.0305426	-20.138549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44659	1	16.24	3.35	0	0	35	1.027462	-12.911146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44660	1	15.47	2.88	0	0	35	1.0179626	-17.133331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44661	1	13.12	2.9	0	0	35	1.0400244	-14.879026	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44662	1	0	0	0	0	35	1.0373258	-17.450468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44663	1	0	0	0	0	35	1.0373258	-17.450468	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44664	1	0	0	0	0	35	1.0373258	-17.450468	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44665	1	0	0	0	0	35	1.0373258	-17.450468	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44666	1	0	0	0	0	35	1.0373404	-17.447502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44667	1	5.32	0.26	0	0	35	1.0373087	-17.453763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44668	1	3.61	1.11	0	0	35	1.0374132	-16.489946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44669	1	0	0	0	0	35	1.0374326	-16.487879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44670	1	2.22	0.49	0	0	35	1.0372257	-9.280043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44671	1	0	0	0	0	35	1.0372356	-9.207488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44672	1	3.02	1.08	0	0	35	1.0372163	-9.209221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44673	1	4.77	1.36	0	0	35	1.036447	-9.366187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44674	1	2.93	0.93	0	0	35	1.0367653	-9.352067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44675	1	3.04	1.23	0	0	35	1.0389649	-5.925666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44676	1	4.36	2.59	0	0	35	1.0400522	-5.626592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44677	1	0	0	0	0	35	1.0258944	-14.232518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44678	1	0	0	0	0	35	1.0258944	-14.232518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44679	1	0	0	0	0	35	1.0258944	-14.232518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44680	1	0	0	0	0	35	1.0258944	-14.232518	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44681	1	5.3	2.83	0	0	35	1.0258499	-14.23554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44682	1	0	0	0	0	35	1.0259415	-14.22948	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44683	1	7.44	1.61	0	0	35	1.0234164	-11.821402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44684	1	9.61	2.36	0	0	35	1.0430656	-4.035102	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44685	1	0	0	0	0	35	1.0234663	-11.97973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44686	1	7.39	0.93	0	0	35	1.0234377	-11.984081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44687	1	2.54	0.15	0	0	35	1.0282828	-14.528856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44688	1	0	0	0	0	35	1.0257929	-13.676796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44689	1	2.24	0.72	0	0	35	1.0257784	-13.678057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44690	1	2.73	0.73	0	0	35	1.0274646	-14.193776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44691	1	3.47	1.29	0	0	35	1.0246391	-12.275013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44692	1	16.37	7.13	0	29.77	35	1.0306893	-27.461054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44693	1	14.96	7.14	0	26.64	35	1.037608	-28.055848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44694	1	16.94	3.07	0	0	35	1.0368722	-26.496307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44695	1	14.96	9.3	0	0	35	1.0229858	-27.302508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44696	1	0	0	0	0	35	1.0231113	-27.295482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44697	1	20.9	4.9	0	0	35	1.0356347	-28.014918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44698	1	0	0	0	0	35	1.0322518	-25.020501	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44699	1	20.9	4.55	0	0	35	1.0431027	-26.0703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44700	1	0	0	0	0	35	1.0332217	-24.860973	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44701	1	0	0	0	-42.41	35	1.0360337	-22.860609	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44702	1	20.9	0.54	0	0	35	1.0359735	-22.872235	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44703	1	20.9	3.22	0	0	35	1.0395886	-27.117229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44704	1	25.6	4.52	0	0	35	1.0254097	-27.661012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44705	1	25.6	5.56	0	0	35	1.0265896	-27.587241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44706	1	0	0	0	-45.96	35	1.0375236	-24.036332	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44707	1	0	0	0	0	35	1.0375332	-24.099676	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44708	1	0	0	0	0	35	1.0342518	-26.952721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44709	1	0	0	0	0	35	1.0386347	-24.042621	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44710	1	55.17	16.14	0	0	35	1.0374284	-24.057339	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44711	1	25.6	3.2	0	0	35	1.0361093	-27.762899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44712	1	2.84	0.52	0	0	35	1.0301191	-27.187507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44713	1	3.84	1.81	0	0	35	1.0309423	-27.35515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44714	1	3.99	1.09	0	0	35	1.03266	-27.446247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44715	1	4.69	1.38	0	0	35	1.0345787	-26.908097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44716	1	3.99	0.98	0	0	35	1.0407287	-26.848507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44717	1	0	0	0	0	35	1.0407499	-26.846112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44718	1	4.25	0.7	0	0	35	1.0274835	-31.46003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44719	1	2.91	1.32	0	0	35	1.0299698	-29.668459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44720	1	0	0	0	0	35	1.0274211	-29.389756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44721	1	6.77	0.91	0	0	35	1.0273962	-29.393823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44722	1	14.71	2.61	0	0	35	1.0289524	-26.832269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44723	1	0	0	0	0	35	1.0226738	-27.143918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44724	1	12.9	1.56	0	0	35	1.0226325	-27.150861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44725	1	12.19	2.67	0	0	35	1.0319328	-27.592986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44726	1	5.18	0.52	0	0	35	1.0357044	-28.716965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44727	1	9.95	2.56	0	0	35	1.0398697	-27.82649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44728	1	6.33	0.27	0	0	35	1.036494	-28.778546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44729	1	1.45	0.7	0	0	35	1.0449482	-29.566042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44730	1	0	0	0	0	35	1.0333057	-28.279047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44731	1	13.9	1.59	0	0	35	1.0332548	-28.287344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44732	1	13.56	5.66	0	0	35	1.0353388	-26.910656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44733	1	0	0	0	0	35	1.0354366	-26.903255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44734	1	15.62	4.5	0	0	35	1.0371326	-26.611722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44735	1	5.77	2.06	0	0	35	1.0325813	-28.292419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44736	1	5.77	1.08	0	0	35	1.0346875	-27.879792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44737	1	8.88	0.79	0	0	35	1.0259558	-31.057131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44738	1	8.63	1.71	0	0	35	1.0259831	-27.424612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44739	1	0	0	0	0	35	1.0260244	-27.419732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44740	1	0	0	0	0	35	1.0236304	-27.519386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44741	1	6.99	2.05	0	0	35	1.0235912	-27.523645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44742	1	5.54	1.17	0	0	35	1.0254301	-28.517181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44743	1	3.86	0.36	0	0	35	1.0254696	-27.372699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44744	1	9.23	1.16	0	0	35	1.026161	-27.526085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44745	1	0	0	0	0	35	1.0320368	-28.246299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44746	1	0	0	0	0	35	1.0320368	-28.246299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44747	1	0	0	0	0	35	1.0320368	-28.246299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44748	1	0	0	0	0	35	1.0320368	-28.246299	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44749	1	13.19	3.45	0	0	35	1.0319654	-28.253462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44750	1	0	0	0	0	35	1.0321061	-28.238842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44751	1	0	0	0	0	35	1.0341176	-27.583459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44752	1	13.19	3.77	0	0	35	1.0340478	-27.590351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44753	1	13.19	6.34	0	0	35	1.041915	-26.337418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44754	1	13.19	1.4	0	0	35	1.0389915	-27.068491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44755	1	0	0	0	0	35	1.0390347	-27.060711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44756	1	0	0	0	0	35	1.0397461	-27.100039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44757	1	21.42	6.78	0	0	35	1.0396255	-27.110793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44758	1	21.42	8.69	0	0	35	1.0273531	-27.439086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44759	1	0	0	0	0	35	1.0402131	-26.398578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44760	1	21.42	1.77	0	0	35	1.04014	-26.410916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44761	1	6.23	2.74	0	0	35	1.0263303	-25.961034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44762	1	6.18	3.74	0	0	35	1.0248983	-27.489188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44763	1	3.08	0.81	0	0	35	1.035182	-16.453297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44764	1	2.33	0.98	0	0	35	1.0333566	-16.918781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44765	1	4.75	1.4	0	0	35	1.0310851	-16.896873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44766	1	0	0	0	0	35	1.031109	-16.894453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44767	1	0	0	0	0	35	1.0289539	-17.004237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44768	1	2.81	0.14	0	0	35	1.0289467	-17.006034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44769	1	0	0	0	0	35	1.0374673	-15.080269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44770	1	2.45	0.54	0	0	35	1.0374551	-15.081642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44771	1	1.51	0.35	0	0	35	1.0329379	-15.431192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44772	1	2.65	1.41	0	9.42	35	1.0356949	-17.435121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44773	1	6.84	3.39	0	0	35	1.0344081	-17.10351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44774	1	0	0	0	0	35	1.0344607	-17.099908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44775	1	4.12	1.06	0	0	35	1.0256092	-17.280011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44776	1	8.61	2.05	0	0	35	1.0272736	-16.001141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44777	1	8.44	1.54	0	0	35	1.0465665	-18.701584	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44778	1	7.52	2.27	0	0	35	1.0257951	-18.178301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44779	1	7.02	2.68	0	0	35	1.036489	-15.952385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44780	1	3.79	0.77	0	0	35	1.0451258	-14.1398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44781	1	0	0	0	0	35	1.0451422	-14.137658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44782	1	8.31	1.44	0	0	35	1.0389427	-15.204476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44783	1	0	0	0	0	35	1.0261259	-15.424476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44784	1	5.25	1.21	0	0	35	1.0261011	-15.427377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44785	1	0	0	0	0	35	1.0321096	-16.490119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44786	1	12.45	0.93	0	0	35	1.0320692	-16.497274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44787	1	0	0	0	0	35	1.0418564	-15.427448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44788	1	3.2	0.41	0	0	35	1.0418462	-15.429122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44789	1	0	0	0	0	35	1.034463	-15.634536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44790	1	13.12	3.75	0	0	35	1.03439	-15.641309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44791	1	14.6	5.86	0	10.78	35	1.0341119	-15.941757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44792	1	11.82	1.21	0	0	35	1.0336857	-15.886293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44793	1	0	0	0	0	35	1.0441053	-13.426064	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44794	1	0	0	0	0	35	1.0483838	-14.445402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44795	1	11.33	2.9	0	0	35	1.044047	-13.432685	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44796	1	4.39	0.34	0	0	35	1.0302427	-27.161111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44797	1	0	0	0	0	35	1.0302427	-27.161111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44798	1	0	0	0	0	35	1.0302427	-27.161111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44799	1	0	0	0	0	35	1.0302427	-27.161111	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44800	1	0	0	0	0	35	1.0302564	-27.158543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44801	1	0	0	0	0	35	1.0302427	-27.161111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44802	1	4.39	0.91	0	0	35	1.0265784	-27.483425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44803	1	5.11	1.65	0	0	35	1.0177159	-27.556115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44804	1	2.98	0.35	0	0	35	1.0167055	-31.531838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44805	1	0	0	0	0	35	1.0171527	-31.453034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44806	1	6.83	3.43	0	0	35	1.0170999	-31.456425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44807	1	0	0	0	0	35	1.015592	-32.490518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44808	1	7.5	2	0	0	35	1.0155535	-32.494585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44809	1	6.83	1.47	0	0	35	1.0132299	-33.041284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44810	1	0	0	0	0	35	1.0132624	-33.037672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44811	1	4.86	1.87	0	0	35	1.0191235	-29.458288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44812	1	2.24	0.63	0	0	35	1.0240338	-29.008145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44813	1	0	0	0	0	35	1.0199328	-26.423994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44814	1	3.68	0.67	0	0	35	1.0199156	-26.426285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44815	1	8.72	2.08	0	0	35	1.0239598	-24.388918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44816	1	11.92	2.76	0	0	35	1.0145042	-32.092162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44817	1	11.92	2.45	0	0	35	1.0149062	-32.343007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44818	1	13.55	5.66	0	0	35	1.0395555	-29.836183	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44819	1	0	0	0	0	35	1.0160467	-31.030105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44820	1	3.36	1.75	0	0	35	1.0160192	-31.03181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44821	1	3.33	0.89	0	0	35	1.0257633	-24.014149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44822	1	4.77	1.15	0	0	35	1.0283805	-18.457327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44823	1	0	0	0	0	35	1.0332903	-20.81769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44824	1	6.96	0.78	0	0	35	1.0332672	-20.821841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44825	1	7.91	3.39	0	0	35	1.0281533	-22.845893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44826	1	6.2	1.44	0	0	35	1.0365701	-19.321059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44827	1	0	0	0	0	35	1.0366015	-19.31781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44828	1	0	0	0	0	35	1.0278766	-17.976503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44829	1	3.68	1.07	0	0	35	1.0278565	-17.978743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44830	1	5.58	1.1	0	0	35	1.0247669	-24.499846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44831	1	0	0	0	0	35	1.0239061	-25.030203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44832	1	5.29	1.46	0	0	35	1.023877	-25.033325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44833	1	0	0	0	0	35	1.0301929	-19.152629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44834	1	4	0.6	0	0	35	1.0301768	-19.154885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44835	1	5.39	1.57	0	0	35	1.0226632	-24.874943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44836	1	5.91	1.59	0	0	35	1.0213242	-25.448164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44837	1	0	0	0	0	35	1.0229424	-24.552411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44838	1	6.9	1.94	0	0	35	1.0229033	-24.555931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44839	1	2.03	0.57	0	0	35	1.0265517	-23.531622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44840	1	0	0	0	0	35	1.0295302	-24.076473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44841	1	3.84	2.2	0	0	35	1.0287907	-24.142155	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44842	1	0	0	0	0	35	1.0295988	-24.070385	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44843	1	0	0	0	0	35	1.0295988	-24.070385	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44844	1	0	0	0	0	35	1.0295612	-24.074515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44845	1	0	0	0	0	35	1.0295302	-24.076473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44846	1	2.22	0.57	0	0	35	1.0351934	-18.602835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44847	1	0	0	0	0	35	1.0375253	-19.536139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44848	1	0	0	0	0	35	1.0375253	-19.536139	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44849	1	0	0	0	0	35	1.0375253	-19.536139	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44850	1	0	0	0	0	35	1.0375253	-19.536139	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44851	1	1.49	0.47	0	0	35	1.0375166	-19.536978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44852	1	0	0	0	0	35	1.0375345	-19.535264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44853	1	3.62	1.82	0	0	35	1.03	-10.628267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44854	1	1.73	0.53	0	0	35	1.0318122	-10.966061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44855	1	0	0	0	0	35	1.0307056	-12.031025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44856	1	2.33	0.4	0	0	35	1.0306962	-12.032245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44857	1	2.33	1.2	0	0	35	1.0345831	-11.5081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44858	1	0	0	0	0	35	1.0361499	-10.952191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44859	1	7.09	2.13	0	0	35	1.0361092	-10.956463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44860	1	5.72	3.5	0	0	35	1.0253669	-13.015912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44861	1	5.72	1.32	0	8.76	35	1.0330632	-12.03876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44862	1	9.34	8.41	0	0	35	1.0285874	-12.773886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44863	1	9.81	3.54	0	0	35	1.0344915	-11.474978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44864	1	0	0	0	0	35	1.034416	-8.364088	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44865	1	0	0	0	0	35	1.038781	-10.265292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44866	1	9.86	3	0	0	35	1.034365	-8.369142	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44867	1	0	0	0	0	35	1.0343416	-10.415236	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44868	1	0	0	0	0	35	1.0326038	-13.439152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44869	1	15.52	6.4	0	0	35	1.0342365	-10.424044	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44870	1	0	0	0	0	35	1.0287497	-13.884995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44871	1	17.67	2.34	0	0	35	1.0286824	-13.89601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44872	1	0	0	0	0	35	1.0309497	-14.009884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44873	1	16.11	0.74	0	0	35	1.0309048	-14.019192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44874	1	0	0	0	0	35	1.0279056	-13.43118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44875	1	15.52	3.99	0	0	35	1.0278241	-13.440135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44876	1	0	0	0	0	35	1.0335946	-11.250548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44877	1	3.31	0.94	0	0	35	1.0335777	-11.252321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44878	1	11.06	6.74	0	0	35	1.0173069	-13.997266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44879	1	11.06	5	0	0	35	1.0204967	-13.788549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44880	1	0	0	0	0	35	1.0195118	-13.816769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44881	1	11.45	2	0	0	35	1.0194605	-13.823124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44882	1	12.65	2.1	0	0	35	1.0239298	-13.690754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44883	1	8.51	1.82	0	0	35	1.0261031	-12.668305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44884	1	0	0	0	0	35	1.0250405	-12.078848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44885	1	4.34	0.92	0	0	35	1.0250181	-12.081299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44886	1	0	0	0	0	35	1.0283741	-14.883584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44887	1	3.22	0.81	0	0	35	1.0283577	-14.885565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44888	1	2.15	0.12	0	0	35	1.0273445	-15.486767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44889	1	2.15	0.38	0	0	35	1.03	-14.17868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44890	1	0	0	0	0	35	1.0300104	-14.17737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44891	1	6.37	1.64	0	34.28	35	1.0352585	-13.052741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44892	1	6.44	1.25	0	0	35	1.0280698	-12.960276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44893	1	7.04	1.47	0	0	35	1.0305404	-13.170366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44894	1	0	0	0	0	35	1.0300597	-24.577152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44895	1	4.12	1.26	0	0	35	1.0300377	-24.579403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44896	1	0	0	0	0	35	1.0314795	-24.609451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44897	1	4.12	1.1	0	0	35	1.0314574	-24.611838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44898	1	0	0	0	0	35	1.0364059	-24.548416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44899	1	4.6	1.32	0	0	35	1.0363826	-24.550968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44900	1	5.2	1.02	0	0.84	35	1.0345014	-21.910485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44901	1	0	0	0	0	35	1.0345134	-21.907661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44902	1	8.97	0.55	0	0	35	1.0297555	-22.629486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44903	1	2.46	1.66	0	0	35	1.0199208	-30.058023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44904	1	0	0	0	0	35	1.0232293	-28.122052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44905	1	3.59	0.49	0	0	35	1.023216	-28.12396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44906	1	17.72	4.31	0	0	35	1.0298257	-25.095299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44907	1	0	0	0	0	35	1.0408551	-22.141549	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44908	1	0	0	0	0	35	1.038645	-23.224285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44909	1	0	0	0	0	35	1.0362095	-24.72348	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44910	1	0	0	0	0	35	1.0362095	-24.72348	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44911	1	20.19	5.6	0	0	35	1.0407402	-22.152536	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44912	1	0	0	0	-57.37	35	1.0413992	-18.861289	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44913	1	0	0	0	0	35	1.0408267	-22.104348	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44914	1	18.96	2.72	0	0	35	1.0329369	-25.305008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44915	1	0	0	0	0	35	1.040698	-22.189765	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44916	1	0	0	0	0	35	1.0408267	-22.104348	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44917	1	17.72	1.54	0	0	35	1.030792	-25.64983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44918	1	3.48	0.45	0	27.53	35	1.040633	-24.399269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44919	1	15.52	9.4	0	0	35	1.0323002	-24.005082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44920	1	0	0	0	0	35	1.0419841	-19.56106	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44921	1	0	0	0	0	35	1.0432611	-22.07812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44922	1	15.52	3.37	0	0	35	1.0419153	-19.569613	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44923	1	15.52	3.27	0	0	35	1.0277125	-22.909974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44924	1	17.82	4.85	0	0	35	1.0359297	-23.261914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44925	1	0.39	0.08	0	0	35	1.0287403	-23.237662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44926	1	3.14	1.16	0	0	35	1.0287202	-23.239462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44927	1	0	0	0	0	35	1.0317567	-21.872841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44928	1	4.34	2.24	0	0	35	1.031725	-21.874973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44929	1	5.26	0.5	0	0	35	1.0351219	-20.939884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44930	1	0	0	0	0	35	1.0351377	-20.936671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44931	1	1.51	0.48	0	0	35	1.0205598	-30.673204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44932	1	0	0	0	0	35	1.0214853	-31.244006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44933	1	3.26	0.29	0	0	35	1.0214738	-31.245884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44934	1	8.1	2.58	0	0	35	1.0255052	-22.443325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44935	1	7.4	1.1	0	0	35	1.0246167	-21.338317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44936	1	7.4	3.02	0	0	35	1.0388918	-21.157403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44937	1	5.13	1.76	0	0	35	1.0194257	-30.523649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44938	1	2.23	0.96	0	0	35	1.02963	-29.183256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44939	1	3.98	0.23	0	0	35	1.030019	-30.926276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44940	1	10.59	1.1	0	0	35	1.0258992	-27.843415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44941	1	0	0	0	0	35	1.0368325	-22.511615	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44942	1	0	0	0	0	35	1.0371582	-25.153562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44943	1	11.88	1.43	0	0	35	1.0367906	-22.518801	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44944	1	0	0	0	0	35	1.0344786	-26.236517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44945	1	10.59	1.38	0	0	35	1.0344366	-26.242486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44946	1	4.48	2.01	0	0	35	1.0244138	-24.529002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44947	1	0	0	0	0	35	1.0301589	-24.051535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44948	1	4.85	1.01	0	0	35	1.0301383	-24.054299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44949	1	0	0	0	0	35	1.0240748	-24.546979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44950	1	4.48	1.43	0	0	35	1.0240499	-24.549559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44951	1	0	0	0	0	35	1.02403	-26.629799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44952	1	4.08	0.45	0	0	35	1.0240153	-26.632388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44953	1	0	0	0	0	35	1.0213874	-26.155836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44954	1	4.44	0.53	0	0	35	1.0213716	-26.158312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44955	1	2.87	0.46	0	0	35	1.0250916	-27.137888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44956	1	0	0	0	0	35	1.0247193	-24.549896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44957	1	2.19	0.15	0	0	35	1.0247132	-24.551143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44958	1	4.29	0.38	0	2.98	35	1.0369703	-20.270428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44959	1	7.97	1.87	0	0	35	1.0343515	-20.137153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44960	1	0	0	0	0	35	1.0343887	-20.132492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44961	1	2.89	0.59	0	0	35	1.0242396	-25.835892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44962	1	0	0	0	0	35	1.0242523	-25.834068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44963	1	3.58	0.76	0	0	35	1.0241831	-25.401575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44964	1	0	0	0	0	35	1.0242012	-25.399609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44965	1	0	0	0	0	35	1.0240708	-26.108658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44966	1	2.75	0.41	0	0	35	1.0240586	-26.110292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44967	1	10.59	3.01	0	0	35	1.0346285	-22.764433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44968	1	9.76	1.83	0	0	35	1.0361484	-21.616474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44969	1	0	0	0	0	35	1.0316846	-21.778735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44970	1	11.02	0.36	0	0	35	1.0316489	-21.785349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44971	1	3.77	0.9	0	0	35	1.0276862	-22.623492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44972	1	0	0	0	0	35	1.0277048	-22.621481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44973	1	2.76	1.19	0	0	35	1.0293277	-22.750439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44974	1	4.95	0.59	0	0	35	1.0276886	-21.648105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44975	1	7.17	1.5	0	0	35	1.0299296	-20.480746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44976	1	2.28	0.74	0	0	35	1.0367122	-17.949841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44977	1	4.01	0.93	0	0	35	1.032067	-21.376347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44978	1	10.63	2.13	0	0	35	1.0262735	-22.364536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44979	1	0	0	0	0	35	1.0315273	-20.116745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44980	1	3.87	2.49	0	0	35	1.0314891	-20.118819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44981	1	2.59	0.48	0	0	35	1.0312281	-24.340388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44982	1	3.11	0.68	0	0	35	1.025528	-23.190796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44983	1	5.12	1.04	0	0	35	1.0222247	-31.710514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44984	1	6.49	2.52	0	0	35	1.0270454	-24.091064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44985	1	5.74	1.97	0	0	35	1.0292599	-24.511928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44986	1	5.74	1.26	0	0	35	1.0265443	-23.858926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44987	1	2.41	0.17	0	0	35	1.018595	-33.743375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44988	1	2.26	0.74	0	0	35	1.0154902	-34.117807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44989	1	2.88	0.66	0	0	35	1.0225184	-33.234916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44990	1	1.23	0.39	0	0	35	1.0298473	-32.412702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44991	1	0	0	0	0	35	1.024346	-32.321084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44992	1	4.67	0.49	0	0	35	1.0243311	-32.323886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44993	1	5.73	1.62	0	0	35	1.0271267	-23.52259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44994	1	3.91	1.71	0	0	35	1.0308122	-24.430449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44995	1	0	0	0	0	35	1.0308403	-24.428397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44996	1	3.15	0.96	0	0	35	1.0275072	-25.221588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44997	1	2.63	0.96	0	0	35	1.0258841	-25.076663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44998	1	1.92	0.29	0	0	35	1.0267551	-24.158875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	44999	1	4.6	0.71	0	0	35	1.0267372	-26.387983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45000	1	0	0	0	0	35	1.0256196	-26.050684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45001	1	2.74	0.84	0	0	35	1.0256052	-26.052206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45002	1	0	0	0	0	35	1.0312659	-17.246103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45003	1	4.09	1.05	0	0	35	1.0312449	-17.248573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45004	1	0	0	0	0	35	1.0294953	-17.681696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45005	1	4.88	1.13	0	0	35	1.0294711	-17.684432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45006	1	0	0	0	0	35	1.0293165	-17.649275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45007	1	4.09	1.64	0	0	35	1.0292899	-17.651555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45008	1	4.28	1.05	0	0	35	1.0231895	-16.539691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45009	1	4.63	1.43	0	0	35	1.0358735	-16.862648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45010	1	2.69	1.02	0	0	35	1.0256264	-24.297987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45011	1	0	0	0	0	35	1.0270444	-23.924341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45012	1	1.93	1.17	0	0	35	1.0270284	-23.925328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45013	1	13.22	1.16	0	0	35	1.0259896	-18.303926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45014	1	14.54	1.18	0	0	35	1.0430298	-16.726031	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45015	1	13.22	1.35	0	0	35	1.0252165	-18.386085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45016	1	0	0	0	0	35	1.0253605	-18.237768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45017	1	14.72	1.81	0	0	35	1.0253034	-18.245758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45018	1	4.03	0.94	0	0	35	1.0338418	-17.274139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45019	1	2.06	0.73	0	0	35	1.0303144	-17.263984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45020	1	2.06	1.2	0	0	35	1.035485	-16.957612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45021	1	0	0	0	0	35	1.0292303	-23.550237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45022	1	2.63	0.32	0	0	35	1.02922	-23.551615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45023	1	0	0	0	0	35	1.0285756	-15.934827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45024	1	1.97	1.57	0	0	35	1.0285551	-15.935745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45025	1	2.68	1.54	0	0	35	1.0266918	-16.434794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45026	1	3.98	0.79	0	0	35	1.0260595	-16.158108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45027	1	4.63	1.14	0	0	35	1.0255318	-16.393033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45028	1	14.34	2.8	0	0	35	1.0402932	-13.242697	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45029	1	10.33	1.44	0	0	35	1.0283727	-15.028861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45030	1	0	0	0	0	35	1.0266999	-14.78435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45031	1	10.3	4.42	0	0	35	1.0266309	-14.789862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45032	1	3.8	1.19	0	0	35	1.0291864	-31.852701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45033	1	2.07	0.86	0	0	35	1.0300533	-31.293407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45034	1	3.66	0.66	0	0	35	1.0405278	-28.837405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45035	1	2.52	0.77	0	4.54	35	1.0321767	-31.076789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45036	1	12.78	1.67	0	0	35	1.0329964	-12.032765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45037	1	10.7	3.07	0	0	35	1.0310312	-12.859109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45038	1	0	0	0	0	35	1.0374708	-10.330577	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45039	1	0	0	0	0	35	1.0334872	-12.342214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45040	1	0	0	0	0	35	1.0322485	-13.153595	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45041	1	0	0	0	0	35	1.0322485	-13.153595	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45042	1	0	0	0	0	35	1.0334872	-12.342214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45043	1	0	0	0	0	35	1.0334872	-12.342214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45044	1	0	0	0	0	35	1.0334872	-12.342214	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45045	1	0	0	0	0	35	1.03776	-10.289177	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45046	1	10.4	2.64	0	0	35	1.0374155	-10.336259	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45047	1	10.66	1.2	0	31.39	35	1.0393279	-11.105847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45048	1	2.05	0.18	0	0	35	1.0360653	-10.886552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45049	1	3.53	1.6	0	0	35	1.0359736	-10.850702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45050	1	5.09	1.22	0	0	35	1.0339394	-11.794414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45051	1	6.9	3.03	0	0	35	1.0332609	-12.131049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45052	1	3.44	1.65	0	22.43	35	1.0397663	-14.48023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45053	1	4.46	1.31	0	0	35	1.0227999	-14.336084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45054	1	0	0	0	0	35	1.0272789	-15.639417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45055	1	4.97	2.05	0	0	35	1.0272461	-15.642092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45056	1	4.94	1.52	0	0	35	1.0324288	-9.752839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45057	1	11.66	3.67	0	0	35	1.0323678	-9.758816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45058	1	12.3	3.99	0	0	35	1.0349985	-12.887695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45059	1	0	0	0	0	35	1.0363766	-11.098439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45060	1	14.29	7.07	0	0	35	1.0362612	-11.105722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45061	1	5.32	0.66	0	0	35	1.02621	-13.842536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45062	1	3.91	0.89	0	34.04	35	1.0394417	-13.205678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45063	1	0	0	0	0	35	1.0298407	-13.194283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45064	1	2.36	0.5	0	0	35	1.0295975	-13.248405	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45065	1	0	0	0	0	35	1.02984	-13.193855	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45066	1	0	0	0	0	35	1.02984	-13.193855	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45067	1	0	0	0	0	35	1.0298523	-13.192873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45068	1	0	0	0	0	35	1.0298407	-13.194283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45069	1	13.36	3.31	0	0	35	1.0348428	-10.988433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45070	1	12.66	1.65	0	0	35	1.031961	-11.409511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45071	1	12.55	2.84	0	0	35	1.032574	-18.840131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45072	1	12.57	2.6	0	0	35	1.0321901	-11.51773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45073	1	3.6	1.34	0	0	35	1.0298292	-12.114599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45074	1	1.64	0.43	0	0	35	1.0379992	-17.486875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45075	1	0	0	0	0	35	1.0326825	-18.651851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45076	1	0	0	0	0	35	1.0326825	-18.651851	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45077	1	0	0	0	0	35	1.0326825	-18.651851	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45078	1	0	0	0	0	35	1.0326825	-18.651851	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45079	1	0	0	0	0	35	1.0327108	-18.647713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45080	1	7.37	1.26	0	0	35	1.0326488	-18.656235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45081	1	0	0	0	0	35	1.0378349	-17.844794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45082	1	3.12	0.71	0	0	35	1.03782	-17.846374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45083	1	0	0	0	0	35	1.0307568	-19.88435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45084	1	2.24	0.69	0	0	35	1.0307439	-19.885659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45085	1	4.97	1.6	0	0	35	1.0329027	-13.046726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45086	1	5.6	1.08	0	0	35	1.0365743	-11.367618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45087	1	0	0	0	0	35	1.0365743	-11.367618	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45088	1	0	0	0	0	35	1.0365743	-11.367618	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45089	1	0	0	0	0	35	1.0365743	-11.367618	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45090	1	0	0	0	0	35	1.036596	-11.364753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45091	1	0	0	0	0	35	1.0365743	-11.367618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45092	1	4.97	3.04	0	0	35	1.0315816	-13.347279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45093	1	0	0	0	0	35	1.0282131	-12.58623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45094	1	3.82	1.3	0	0	35	1.0281924	-12.588202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45095	1	3.5	1.58	0	0	35	1.0331028	-12.729782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45096	1	3.72	0.35	0	0	35	1.0312873	-13.901326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45097	1	8.36	4.43	0	0	35	1.031353	-11.507747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45098	1	3.63	1.39	0	0	35	1.0379875	-17.003104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45099	1	0	0	0	0	35	1.0043299	-12.101137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45100	1	4.14	0.32	0	0	35	1.0043145	-12.10362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45101	1	3.81	0.27	0	0	35	1.0269723	-13.32174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45102	1	14.01	3.35	0	0	35	1.0148218	-16.949644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45103	1	6.01	0.65	0	0	35	1.0189708	-15.881189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45104	1	3.83	1.11	0	0	35	1.0103469	-18.834243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45105	1	2.78	0.25	0	0	35	1.0094847	-19.546913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45106	1	0	0	0	0	35	1.0141888	-21.660695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45107	1	8.49	0.44	0	0	35	1.014167	-21.666095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45108	1	0	0	0	0	35	1.0102202	-19.233907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45109	1	4.67	0.73	0	0	35	1.0102004	-19.236636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45110	1	0	0	0	0	35	1.0080169	-21.118916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45111	1	2.66	0.35	0	0	35	1.008006	-21.120483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45112	1	4.33	0.78	0	0	35	1.0073898	-20.452074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45113	1	3.52	0.89	0	9.42	35	1.0393948	-9.438754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45114	1	0	0	0	0	35	1.0374339	-9.516545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45115	1	3.52	1.39	0	0	35	1.0374128	-9.518274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45116	1	0.49	0.14	0	0	35	1.0380585	-9.509131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45117	1	3.52	1.26	0	0	35	1.0380377	-9.510898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45118	1	0	0	0	0	35	1.0355546	-8.266025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45119	1	1.85	0.62	0	0	35	1.0355429	-8.267127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45120	1	3.99	1.83	0	0	35	1.0326909	-8.286282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45121	1	5.79	2.56	0	0	35	1.034479	-7.744395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45122	1	0	0	0	0	35	1.0363899	-6.757878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45123	1	6.19	1.52	0	0	35	1.0363603	-6.761016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45124	1	4.17	1.07	0	0	35	1.0376814	-9.212161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45125	1	3.02	0.32	0	0	35	1.0351281	-7.336686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45126	1	4.79	1.59	0	0	35	1.026193	-33.221385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45127	1	10.23	3.51	0	0	35	1.0263537	-33.592737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45128	1	22.61	3.82	0	0	35	1.0274152	-33.70092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45129	1	12.93	2.65	0	0	35	1.0265248	-29.895581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45130	1	0	0	0	0	35	1.0282818	-32.39102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45131	1	0	0	0	0	35	1.0282818	-32.39102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45132	1	0	0	0	0	35	1.0282818	-32.39102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45133	1	0	0	0	0	35	1.0282818	-32.39102	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45134	1	0	0	0	0	35	1.028314	-32.386813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45135	1	7.26	1.28	0	0	35	1.028248	-32.395507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45136	1	0	0	0	0	35	1.0284833	-32.555062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45137	1	4.51	1.86	0	0	35	1.02845	-32.557576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45138	1	3.76	2.22	0	0	35	1.0222936	-34.42516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45139	1	6.21	1.56	0	28.07	35	1.0352558	-33.219121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45140	1	0	0	0	0	35	1.0349484	-33.21097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45141	1	4.15	0.65	0	0	35	1.0380514	-27.700622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45142	1	0	0	0	0	35	1.017612	-37.906316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45143	1	10.94	0.79	0	0	35	1.0175768	-37.913389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45144	1	0	0	0	0	35	1.0244564	-33.743175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45145	1	10.94	2.05	0	0	35	1.0244063	-33.748927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45146	1	10.94	4.51	0	0	35	1.0395543	-31.57505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45147	1	2.01	0.14	0	0	35	1.0340672	-17.636875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45148	1	4.34	0.8	0	0	35	1.0364296	-16.824415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45149	1	0	0	0	0	35	1.0267525	-19.527075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45150	1	2.74	0.57	0	0	35	1.0267396	-19.528495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45151	1	3.15	0.72	0	0	35	1.0231876	-16.100656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45152	1	6.62	1.52	0	0	35	1.0319053	-17.795501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45153	1	5.31	0.93	0	0	35	1.0308274	-18.186556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45154	1	0	0	0	0	35	1.0368632	-16.534657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45155	1	5.37	0.53	0	0	35	1.0368456	-16.537913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45156	1	2.27	0.33	0	0	35	1.0301637	-18.955776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45157	1	0	0	0	0	35	1.028399	-19.60381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45158	1	4.49	1.35	0	0	35	1.028373	-19.606269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45159	1	0	0	0	0	35	1.0345352	-6.048192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45160	1	1.65	0.3	0	0	35	1.0345286	-6.049177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45161	1	0	0	0	0	35	1.0395733	-4.713479	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45162	1	0	0	0	0	35	1.0418134	-2.264253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45163	1	9.23	2.84	0	0	35	1.0395173	-4.718847	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45164	1	3.78	0.57	0	0	35	1.0218799	-8.544001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45165	1	0	0	0	0	35	1.0147422	-10.660733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45166	1	2.29	2.05	0	0	35	1.0147145	-10.661746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45167	1	0	0	0	0	35	1.0135558	-11.330919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45168	1	4.58	0.89	0	0	35	1.0135358	-11.333436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45169	1	3.31	1.45	0	0	35	0.9758427	-8.469285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45170	1	0	0	0	0	35	0.9758691	-8.467315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45171	1	0	0	0	0	35	1.040965	-3.452196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45172	1	0	0	0	0	35	1.0437392	-3.219177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45173	1	0	0	0	0	35	1.0511871	-2.606581	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45174	1	0	0	0	0	35	1.0511871	-2.606581	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45175	1	3.33	0.29	0	0	35	1.0409551	-3.454272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45176	1	0	0	0	0	35	1.0292928	-6.31749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45177	1	3.65	1.03	0	0	35	1.0292722	-6.319586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45178	1	3.33	1.68	0	0	35	1.0343985	-5.330881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45179	1	7.78	2.66	0	0	35	0.9830155	-10.091458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45180	1	0	0	0	0	35	1.0383286	-3.374359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45181	1	0	0	0	0	35	1.048981	-3.268718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45182	1	1.55	0.17	0	0	35	1.0383227	-3.375169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45183	1	3.8	1.6	0	0	35	0.9732184	-7.196124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45184	1	0	0	0	0	35	0.9720419	-5.939634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45185	1	0	0	0	0	35	1.0410314	-5.020007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45186	1	1.39	0.25	0	0	35	0.9720348	-5.940597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45187	1	3.92	1.89	0	0	35	1.0209536	-9.879874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45188	1	1.24	0.26	0	0	35	1.0178253	-10.571508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45189	1	0.93	0.23	0	0	35	1.0086582	-19.658019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45190	1	3.07	1.63	0	0	35	1.0325805	-10.477077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45191	1	2.8	1.48	0	0	35	1.0245022	-12.687324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45192	1	2.8	0.41	0	0	35	1.0272697	-12.185651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45193	1	4.67	1.13	0	0	35	1.0181201	-15.337989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45194	1	0	0	0	0	35	1.0392193	-11.002281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45195	1	3.33	1.07	0	0	35	1.0391998	-11.004173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45196	1	0	0	0	0	35	0.9912095	-4.621512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45197	1	2.11	0.36	0	0	35	1.0416471	-4.528124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45198	1	0	0	0	0	35	0.9913551	-4.62578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45199	1	0	0	0	0	35	1.0341243	-12.84506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45200	1	2.6	0.25	0	0	35	1.0341162	-12.846594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45201	1	4.12	2.23	0	0	35	1.0411936	-10.728088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45202	1	10.75	3.79	0	0	35	1.0315731	-14.199422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45203	1	0	0	0	-22.91	35	1.0430939	-9.08902	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45204	1	0.63	0.32	0	0	35	1.0468434	-6.890869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45205	1	10.75	1.81	0	0	35	1.0430488	-9.094839	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45206	1	10.75	2.12	0	0	35	1.0314694	-15.194553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45207	1	3.11	0.31	0	0	35	1.0032308	-4.990052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45208	1	0	0	0	0	35	1.0032413	-4.988226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45209	1	5.48	1.04	0	0	35	1.0080883	-5.060096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45210	1	5.84	1.85	0	0	35	1.0386436	-12.636952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45211	1	0	0	0	0	35	1.0286943	-12.204558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45212	1	4.3	2.09	0	0	35	1.0286609	-12.206851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45213	1	0	0	0	0	35	1.03448	-10.400493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45214	1	3.23	0.41	0	0	35	1.0344685	-10.402282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45215	1	3	0.55	0	0	35	1.0342884	-10.067113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45216	1	4	0.9	0	0	35	1.0271785	-13.146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45217	1	0	0	0	0	35	1.0268243	-13.793027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45218	1	3.06	2.01	0	0	35	1.0267966	-13.794625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45219	1	0	0	0	0	35	1.0268468	-13.624863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45220	1	3.06	0.51	0	0	35	1.0268325	-13.626757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45221	1	3.39	0.26	0	0	35	1.030599	-11.654098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45222	1	4.32	0.38	0	0	35	1.0285145	-12.045351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45223	1	3.02	0.91	0	0	35	1.0318324	-11.316119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45224	1	2.86	1.1	0	0	35	1.0385545	-29.821935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45225	1	0	0	0	0	35	1.0385735	-29.820491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45226	1	5.04	0.94	0	0	35	1.0425234	-31.750838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45227	1	1.57	0.51	0	0	35	1.0394883	-29.415443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45228	1	4.21	0.76	0	0	35	1.0470367	-28.526582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45229	1	0	0	0	0	35	1.0470528	-28.524433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45230	1	3.49	1.04	0	0	35	1.0414385	-31.492151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45231	1	5.03	0.65	0	0	35	1.0407277	-31.188709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45232	1	4.16	1.56	0	0	35	1.026447	-33.336777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45233	1	1.42	0.49	0	0	35	1.0346653	-37.995347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45234	1	0.85	0.43	0	0	35	1.0341024	-30.665895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45235	1	1.97	0.31	0	0	35	1.0340945	-30.667071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45236	1	1.97	0.08	0	0	35	1.0368731	-31.598761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45237	1	4.44	0.84	0	0	35	1.0254744	-34.34319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45238	1	4.06	1.2	0	0	35	1.028465	-32.181091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45239	1	5.71	0.75	0	0	35	1.0450977	-32.570917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45240	1	0	0	0	2.14	35	1.0405564	-29.160981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45241	1	0	0	0	0	35	1.0464674	-32.158547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45242	1	11.77	6.04	0	0	35	1.0404746	-29.16657	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45243	1	3.05	1.51	0	0	35	1.0406848	-33.858407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45244	1	2.28	0.84	0	0	35	1.0385464	-34.966068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45245	1	2.28	0.24	0	0	35	1.0385378	-34.967296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45246	1	5.6	1.92	0	1.76	35	1.0365786	-32.170927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45247	1	0	0	0	0	35	1.0365905	-32.167817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45248	1	0	0	0	0	35	1.0379443	-30.599176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45249	1	4.17	1.07	0	0	35	1.0379222	-30.601557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45250	1	4.59	0.88	0	0	35	1.0340685	-34.317279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45251	1	0.5	0.07	0	0	35	1.0311807	-35.008226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45252	1	4.59	0.27	0	0	35	1.031168	-35.011071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45253	1	0	0	0	0	35	1.0386629	-33.193035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45254	1	7.25	3.79	0	0	35	1.038603	-33.196655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45255	1	2.96	1.46	0	0	35	1.0397441	-33.184002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45256	1	0	0	0	9.47	35	1.0417253	-30.266791	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45257	1	0	0	0	0	35	1.0453003	-31.880998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45258	1	6.64	2.02	0	0	35	1.0416894	-30.270275	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45259	1	6.64	0.73	0	0	35	1.0359106	-32.878639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45260	1	8.83	2.08	0	0	35	1.036312	-33.16216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45261	1	0	0	0	0	35	1.0363604	-33.157004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45262	1	3.1	0.26	0	0	35	1.0359124	-7.001259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45263	1	2.7	1.04	0	0	35	1.0360672	-7.331762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45264	1	0	0	0	0	35	1.0401277	-7.741945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45265	1	2	0.75	0	0	35	1.040115	-7.742991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45266	1	0	0	0	-2.85	35	1.0408531	-4.907069	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45267	1	0	0	0	0	35	1.0348455	-7.004792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45268	1	23	4.71	0	0	35	1.0156314	-10.868766	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45269	1	0	0	0	0	35	1.0349919	-6.88762	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45270	1	0	0	0	0	35	1.0411818	-4.869538	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45271	1	0	0	0	0	35	1.0334984	-9.665132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45272	1	18.82	7.01	0	0	35	1.0333829	-9.675568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45273	1	0	0	0	0	35	1.0404312	-5.719278	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45274	1	0	0	0	0	35	1.0432289	-8.083514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45275	1	19.17	3.69	0	0	35	1.040338	-5.729744	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45276	1	19.17	9.12	0	0	35	1.0335462	-8.163503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45277	1	5.47	1.05	0	0	35	1.0403693	-8.741935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45278	1	3.36	0.51	0	0	35	1.0371587	-9.987718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45279	1	12.55	6.49	0	0	35	1.0324718	-7.557179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45280	1	5.48	0.44	0	0	35	1.0331144	-10.270904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45281	1	0	0	0	0	35	1.0364084	-8.963716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45282	1	6.28	1.65	0	0	35	1.0363729	-8.967413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45283	1	10.99	5.82	0	0	35	1.0352768	-9.909851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45284	1	16.27	4.29	0	0	35	1.0358577	-9.199933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45285	1	9.2	3.29	0	0	35	1.0362814	-7.706024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45286	1	0	0	0	0	35	1.0363381	-7.701553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45287	1	2.08	0.41	0	2.57	35	1.0367174	-10.651526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45288	1	3.23	0.55	0	0	35	1.0384751	-9.247976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45289	1	10.81	1.08	0	0	35	1.03619	-9.130596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45290	1	0	0	0	0	35	1.0410707	-5.700116	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45291	1	0	0	0	0	35	1.0429876	-7.720658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45292	1	21.62	1.97	0	0	35	1.0409925	-5.711288	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45293	1	14	1.4	0	0	35	1.037689	-9.038756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45294	1	2.51	0.5	0	0	35	1.0255954	-24.045293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45295	1	2.33	0.88	0	0	35	1.0331282	-11.416985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45296	1	3.45	1.71	0	0	35	1.0312377	-12.442811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45297	1	3.1	1	0	0	35	1.0238889	-19.556912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45298	1	5.24	1.45	0	0	35	1.0225523	-19.488193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45299	1	0	0	0	0	35	1.0225824	-19.48504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45300	1	0	0	0	0	35	1.0332399	-16.070586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45301	1	2.24	0.79	0	0	35	1.0332256	-16.071835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45302	1	5.48	1.1	0	0	35	1.0282578	-13.749114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45303	1	0	0	0	0	35	1.027773	-13.909183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45304	1	4.17	0.74	0	0	35	1.0277525	-13.91176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45305	1	5.93	1.26	0	0	35	1.0258465	-14.562746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45306	1	17.6	5.11	0	0	35	1.0299922	-13.694365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45307	1	17.78	4.11	0	-5.17	35	1.0392822	-13.123507	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45308	1	16.69	1.31	0	0	35	1.0233627	-16.760396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45309	1	19.27	4.86	0	0	35	1.026701	-13.805947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45310	1	0	0	0	0	35	1.0267927	-13.795792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45311	1	1.87	0.87	0	0	35	1.0224538	-18.526386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45312	1	0	0	0	0	35	1.0224682	-18.525299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45313	1	0	0	0	0	35	1.0321764	-14.979525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45314	1	0.59	0.2	0	0	35	1.0320995	-14.990244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45315	1	0.9	0.35	0	0	35	1.0320425	-14.996434	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45316	1	0	0	0	0	35	1.0321807	-14.978647	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45317	1	0	0	0	0	35	1.0321862	-14.978726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45318	1	0	0	0	0	35	1.0321764	-14.979525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45319	1	2.87	0.79	0	0	35	1.0354347	-12.635209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45320	1	2.48	0.67	0	20.87	35	1.0373548	-13.164279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45321	1	3.31	0.52	0	0	35	1.0300172	-13.052689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45322	1	0	0	0	0	35	1.0300317	-13.050856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45323	1	6.14	1.51	0	0	35	1.0376939	-11.844591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45324	1	7.26	0.95	0	12.88	35	1.0396231	-12.014577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45325	1	0	0	0	0	35	1.0317426	-11.231107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45326	1	6.72	0.78	0	0	35	1.0317202	-11.234912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45327	1	2.23	0.28	0	0	35	1.0318197	-10.778603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45328	1	0	0	0	0	35	1.031288	-9.900047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45329	1	2.36	0.38	0	0	35	1.0484288	-9.394732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45330	1	0	0	0	0	35	1.0313057	-9.91187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45331	1	3.36	0.46	0	0	35	1.0375105	-9.305042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45332	1	11.42	2.54	0	0	35	1.0399824	-11.481505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45333	1	11.42	0.8	0	0	35	1.0410121	-11.48899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45334	1	11.42	2.42	0	0	35	1.0391987	-11.7343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45335	1	0	0	0	0	35	1.0392535	-11.727919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45336	1	11.42	2.82	0	0	35	1.0373072	-11.668464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45337	1	4.73	1.27	0	0	35	1.0378131	-9.261978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45338	1	2.74	0.73	0	0	35	1.0364235	-9.386258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45339	1	13.62	1.5	0	0	35	1.0360382	-9.22572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45340	1	0	0	0	0	35	1.0320123	-10.160302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45341	1	12.01	2.78	0	0	35	1.0319577	-10.166531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45342	1	0	0	0	0	35	1.0375046	-6.946688	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45343	1	0	0	0	0	35	1.0372593	-8.883524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45344	1	0	0	0	0	35	1.0374717	-9.606629	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45345	1	0	0	0	0	35	1.0374717	-9.606629	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45346	1	0	0	0	0	35	1.0376966	-6.908371	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45347	1	13.86	1.56	0	0	35	1.037458	-6.954629	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45348	1	3.49	0.34	0	0	35	1.0289853	-9.665848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45349	1	0	0	0	0	35	1.028996	-9.663663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45350	1	8.86	0.85	0	0	35	1.0342862	-7.86254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45351	1	0	0	0	0	35	1.0343163	-7.857512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45352	1	2.88	1.59	0	0	35	1.0302009	-7.728334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45353	1	4.45	2.15	0	0	35	1.0299953	-7.590586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45354	1	2.88	0.7	0	0	35	1.0310715	-7.797224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45355	1	0	0	0	0	35	1.028221	-12.041337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45356	1	2.5	0.22	0	0	35	1.0282139	-12.042723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45357	1	2.61	0.68	0	0	35	1.0295346	-11.170537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45358	1	6.4	1.8	0	0	35	1.0312505	-10.413524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45359	1	4.88	1.15	0	0	35	1.0306809	-11.035505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45360	1	0	0	0	0	35	1.0319649	-10.230576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45361	1	4.88	1.07	0	0	35	1.0319401	-10.233342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45362	1	20.16	6	0	0	35	1.0328697	-34.989373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45363	1	0	0	0	0	35	1.0329885	-34.977935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45364	1	20.16	4.8	0	0	35	1.0367622	-35.02705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45365	1	20.16	5.72	0	0	35	1.0238441	-36.871801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45366	1	0	0	0	0	35	1.0402367	-30.852407	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45367	1	0	0	0	0	35	1.0352885	-34.683108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45368	1	20.16	7.66	0	0	35	1.0208909	-37.595249	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45369	1	0	0	0	0	35	1.0359767	-35.628259	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45370	1	0	0	0	0	35	1.0352885	-34.683108	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45371	1	0	0	0	0	35	1.0352885	-34.683108	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45372	1	0	0	0	0	35	1.0352885	-34.683108	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45373	1	0	0	0	0	35	1.0408092	-30.759332	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45374	1	0	0	0	0	35	1.0402367	-30.852407	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45375	1	9.95	1.38	0	0	35	1.0407	-31.32502	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45376	1	9.95	2.63	0	0	35	1.0236538	-37.593493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45377	1	0	0	0	0	35	1.0240821	-33.528292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45378	1	4.72	1.37	0	0	35	1.0240574	-33.530865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45379	1	0	0	0	0	35	1.030596	-38.781753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45380	1	3.11	0.73	0	0	35	1.0305808	-38.783357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45381	1	6.22	1.72	0	0	35	1.0265339	-39.327153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45382	1	0	0	0	0	35	1.0265677	-39.323904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45383	1	26.23	3.97	0	0	35	1.0248872	-35.79093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45384	1	27.22	7.11	0	0	35	1.0336611	-33.981125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45385	1	0	0	0	0	35	1.0418653	-28.418365	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45386	1	0	0	0	0	35	1.0433257	-29.804232	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45387	1	0	0	0	0	35	1.0443369	-31.888133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45388	1	28	4.06	0	0	35	1.0417584	-28.434415	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45389	1	0	0	0	0	35	1.0428863	-29.856087	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45390	1	0	0	0	0	35	1.0327951	-34.656931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45391	1	35.68	15.88	0	0	35	1.032521	-34.677697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45392	1	11.24	1.56	0	0	35	1.0392711	-36.269222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45393	1	11.24	5.66	0	0	35	1.0375704	-36.856655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45394	1	11.24	4.02	0	48.94	35	1.0417309	-35.704266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45395	1	13.24	2.13	0	0	35	1.0234107	-36.711131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45396	1	5.64	0.31	0	0	35	1.0232574	-37.311599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45397	1	6.17	3.5	0	0	35	1.0276981	-42.649263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45398	1	4.51	0.36	0	0	35	1.0398106	-15.756352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45399	1	0	0	0	7.06	35	1.0400564	-16.174437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45400	1	5.64	0.57	0	0	35	1.0400345	-16.177519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45401	1	3.61	0.89	0	0	35	1.0386236	-15.162901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45402	1	2.58	0.12	0	0	35	1.0317052	-17.183243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45403	1	2.54	0.07	0	0	35	1.0387039	-14.114972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45404	1	0	0	0	0	35	1.0340734	-18.267397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45405	1	2.66	0.14	0	0	35	1.0340654	-18.269023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45406	1	0	0	0	0	35	1.0329107	-18.082031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45407	1	3.65	0.86	0	0	35	1.0328919	-18.084195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45408	1	4.22	0.79	0	0	35	1.0321756	-17.832657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45409	1	0	0	0	0	35	1.0321936	-17.830191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45410	1	0	0	0	118.29	35	1.046411	-9.223076	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45411	1	24.2	5.72	0	0	35	1.0480354	-10.280025	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45412	1	0	0	0	0	35	1.0459783	-9.155698	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45413	1	24.72	15.24	0	0	35	1.0196459	-16.191918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45414	1	0	0	0	0	35	1.019868	-16.180478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45415	1	0	0	0	0	35	1.045755	-10.856257	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45416	1	0	0	0	0	35	1.0432652	-13.063633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45417	1	0	0	0	0	35	1.0424348	-14.657318	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45418	1	0	0	0	0	35	1.0424348	-14.657318	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45419	1	24.09	9.18	0	0	35	1.0455912	-10.868561	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45420	1	1.03	0.2	0	0	35	1.019388	-16.490931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45421	1	24.09	6.83	0	0	35	1.0192527	-16.503366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45422	1	7.94	9.39	0	12.54	35	1.0321281	-15.512994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45423	1	4.05	0.69	0	0	35	1.0316471	-15.961338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45424	1	4.73	0.73	0	0	35	1.0228054	-16.256629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45425	1	3.61	1.4	0	0	35	1.0314641	-16.570186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45426	1	2.73	0.13	0	7.26	35	1.0380753	-18.053077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45427	1	7.5	2.13	0	0	35	1.0358031	-26.889128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45428	1	8.8	1.85	0	0	35	1.0324998	-24.866334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45429	1	15.92	4.51	0	0	35	1.0364365	-26.057194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45430	1	14.2	1.56	0	0	35	1.0316426	-24.262188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45431	1	0	0	0	0	35	1.0315508	-23.898639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45432	1	14.51	0.48	0	0	35	1.0315047	-23.907154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45433	1	0	0	0	0	35	1.0386148	-22.635829	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45434	1	14.93	3.78	0	0	35	1.0328861	-23.529569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45435	1	0	0	0	0	35	1.038767	-22.620647	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45436	1	2.28	0.59	0	0	35	1.0343661	-25.0803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45437	1	4.69	1.12	0	0	35	1.0318616	-23.798323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45438	1	7.93	0.49	0	0	35	1.0454765	-22.362364	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45439	1	2.83	0.57	0	0	35	1.0282878	-26.879097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45440	1	6.96	0.53	0	0	35	1.0314312	-30.124128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45441	1	0	0	0	0	35	1.0314561	-30.120384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45442	1	8.53	1.92	0	0	35	1.0158866	-33.126268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45443	1	0	0	0	27.78	35	1.0324481	-30.743719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45444	1	6.96	1.49	0	0	35	1.0324166	-30.747797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45445	1	3.87	1.66	0	0	35	1.0268966	-28.673616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45446	1	0	0	0	0	35	1.0269246	-28.671536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45447	1	2.61	0.41	0	0	35	1.0303048	-26.357629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45448	1	2.35	1.41	0	0	35	1.029004	-26.779992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45449	1	4.05	0.79	0	0	35	1.0290895	-25.020555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45450	1	2.94	0.94	0	0	35	1.0313239	-27.533058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45451	1	0	0	0	0	35	1.0313408	-27.531462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45452	1	1.19	0.53	0	0	35	1.0324309	-24.993997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45453	1	0	0	0	0	35	1.0331503	-27.38188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45454	1	4.74	2.94	0	0	35	1.033105	-27.38425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45455	1	0	0	0	0	35	1.045878	-25.448977	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45456	1	0	0	0	0	35	1.0360026	-27.544475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45457	1	9.3	1.12	0	0	35	1.0458423	-25.454313	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45458	1	4.3	1.9	0	0	35	1.0334894	-23.527565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45459	1	4.89	1.99	0	0	35	1.0310742	-29.293164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45460	1	3.3	0.45	0	0	35	1.0314622	-29.944116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45461	1	3.75	0.88	0	0	35	1.0323727	-23.454173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45462	1	0	0	0	0	35	1.0345941	-22.003704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45463	1	1.88	0.29	0	0	35	1.0345859	-22.00482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45464	1	0	0	0	15.38	35	1.0342034	-27.928303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45465	1	2.23	0.48	0	0	35	1.0341923	-27.929659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45466	1	13.35	3.39	0	0	35	1.0261773	-27.80882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45467	1	13.35	7.1	0	0	35	1.0275082	-28.013066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45468	1	14.76	4.76	0	0	35	1.0502385	-24.676285	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45469	1	0	0	0	0	35	1.0503212	-24.668459	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45470	1	4.36	1.1	0	0	35	1.0259815	-16.260077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45471	1	4.1	0.66	0	0	35	1.0287426	-16.438207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45472	1	0	0	0	0	35	1.0287616	-16.43567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45473	1	5.28	0.46	0	0	35	1.0274902	-17.628978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45474	1	4.73	1.07	0	0	35	1.0316441	-20.180502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45475	1	6.17	0.03	0	0	35	1.0328749	-20.065774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45476	1	0	0	0	0	35	1.0342054	-12.540669	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45477	1	0	0	0	0	35	1.0459662	-17.565154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45478	1	14.13	3.71	0	0	35	1.0341385	-12.548045	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45479	1	14.13	3.08	0	0	35	1.0426265	-17.936847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45480	1	15.11	6.12	0	0	35	1.0385405	-18.09424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45481	1	14.24	0.51	0	0	35	1.0391983	-18.498318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45482	1	0	0	0	0	35	1.0392442	-18.490553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45483	1	2.98	1.94	0	0	35	1.0313322	-18.045842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45484	1	5.48	0.53	0	0	35	1.0225175	-18.935342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45485	1	1.52	0.36	0	3.82	35	1.0351491	-16.365678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45486	1	0	0	0	0	35	1.0310645	-19.876631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45487	1	2.77	0.57	0	0	35	1.0310524	-19.878199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45488	1	3.99	1.01	0	0	35	1.0256304	-21.740231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45489	1	3.6	0.85	0	0	35	1.0386073	-17.392019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45490	1	4.94	1.65	0	0	35	1.0276995	-20.532471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45491	1	24.02	6.67	0	0	35	1.0194769	-18.761615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45492	1	24.74	8.26	0	0	35	1.0376804	-17.176964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45493	1	0	0	0	0	35	1.0388475	-17.137115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45494	1	23.6	3.94	0	0	35	1.0387493	-17.150477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45495	1	0	0	0	69.81	35	1.0428164	-17.03855	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45496	1	29.31	7.73	0	0	35	1.0436084	-21.130713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45497	1	0	0	0	0	35	1.0425597	-16.983859	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45498	1	13.35	4.65	0	0	35	1.0349458	-17.085693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45499	1	13.67	3.32	0	0	35	1.0207012	-18.785288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45500	1	13.83	3.64	0	0	35	1.0216467	-18.988263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45501	1	12.51	1.08	0	0	35	1.0215344	-18.620038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45502	1	24.92	10.14	0	0	35	1.0360374	-17.258306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45503	1	0	0	0	0	35	1.0414346	-15.692717	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45504	1	24.91	6.38	0	0	35	1.035928	-16.871526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45505	1	0	0	0	0	35	1.0416796	-15.664279	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45506	1	27.61	10.93	0	0	35	1.0393436	-16.911163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45507	1	0	0	0	0	35	1.0267533	-17.565028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45508	1	27.71	11.28	0	0	35	1.0265761	-17.580525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45509	1	3.26	0.57	0	0	35	1.0397536	-21.529499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45510	1	8.05	2.78	0	0	35	1.0228836	-18.134496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45511	1	0	0	0	0	35	1.0249588	-18.829597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45512	1	3.25	1.52	0	0	35	1.0249348	-18.831171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45513	1	5.69	1.16	0	0	35	1.0265917	-20.92189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45514	1	4.25	2.11	0	0	35	1.0333915	-17.649809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45515	1	6.63	3.44	0	0	35	1.0314695	-18.547409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45516	1	0	0	0	0	35	1.0315218	-18.544019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45517	1	6.63	2.4	0	0	35	1.0308162	-18.793549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45518	1	5.79	3.05	0	0	35	1.0339132	-18.137466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45519	1	0	0	0	0	35	1.0211807	-18.873099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45520	1	3.38	0.51	0	0	35	1.021166	-18.875151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45521	1	0	0	0	18.39	35	1.0387873	-6.098937	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45522	1	45.53	10.85	0	0	35	1.0363108	-11.01956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45523	1	0	0	0	0	35	1.036582	-11.72305	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45524	1	0	0	0	0	35	1.036582	-11.72305	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45525	1	0	0	0	0	35	1.038974	-6.010519	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45526	1	0	0	0	50.91	35	1.0324775	-11.438481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45527	1	22.65	4.58	0	0	35	1.0323724	-11.451961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45528	1	22.65	3.53	0	0	35	1.0376915	-12.167828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45529	1	11.87	2.79	0	0	35	1.0294726	-13.350912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45530	1	9.61	2.88	0	0	35	1.0347097	-12.161598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45531	1	7.71	1.58	0	0	35	1.0333554	-12.00913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45532	1	0	0	0	0	35	1.0414753	-9.655458	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45533	1	16.41	2.09	0	0	35	1.0414119	-9.664234	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45534	1	1.23	0.17	0	0	35	1.0280799	-15.550187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45535	1	3.87	1.19	0	0	35	1.0304858	-15.411238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45536	1	0.19	0.03	0	0	35	1.032533	-11.99087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45537	1	4.52	1.4	0	0	35	1.0325086	-11.993155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45538	1	4.88	1.53	0	0	35	1.0333837	-11.761154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45539	1	0	0	0	0	35	1.033411	-11.758541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45540	1	4.35	1.4	0	0	35	1.0230138	-14.126756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45541	1	0	0	0	0	35	1.0234383	-14.066863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45542	1	7.78	2.04	0	0	35	1.0233949	-14.071132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45543	1	8.25	0.23	0	0	35	1.0266369	-13.539773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45544	1	0	0	0	0	35	1.0277435	-12.991962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45545	1	8.25	1.18	0	0	35	1.0277108	-12.9964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45546	1	9.5	1.64	0	0	35	1.0266469	-12.963769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45547	1	4.84	2.45	0	0	35	1.0216932	-13.504758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45548	1	3.06	0.33	0	0	35	1.0249173	-13.18116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45549	1	0	0	0	-23.43	35	1.0346905	-8.264461	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45550	1	0	0	0	0	35	1.0341869	-11.378698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45551	1	0	0	0	0	35	1.0368771	-14.592532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45552	1	0	0	0	0	35	1.0368771	-14.592532	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45553	1	0	0	0	0	35	1.0352812	-8.20418	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45554	1	11.2	3.67	0	0	35	1.0346211	-8.27068	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45555	1	0	0	0	0	35	1.0234081	-11.600193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45556	1	3.55	1.63	0	0	35	1.0233817	-11.602068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45557	1	2.69	0.78	0	0	35	1.0226	-12.870945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45558	1	1.84	0.99	0	0	35	1.0260902	-13.712172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45559	1	0	0	0	0	35	1.0261054	-13.711264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45560	1	3.48	1.59	0	0	35	1.0267231	-13.96488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45561	1	8.04	2.12	0	0	35	1.017616	-13.992213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45562	1	0	0	0	0	35	1.0333061	-14.539903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45563	1	9.5	2.19	0	0	35	1.0332584	-14.545273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45564	1	0.4	0.1	0	0	35	1.0317717	-11.974865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45565	1	6.43	1.84	0	0	35	1.0317352	-11.978467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45566	1	0	0	0	0	35	1.0282432	-14.827184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45567	1	5.6	2.64	0	0	35	1.0281968	-14.830365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45568	1	5.32	0.57	0	0	35	1.0240909	-14.360588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45569	1	4.9	2.34	0	0	35	1.0232006	-14.107161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45570	1	0	0	0	0	35	1.0309611	-12.460655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45571	1	13.66	4.21	0	0	35	1.0308865	-12.467568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45572	1	0	0	0	0	35	1.0294483	-12.328358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45573	1	14.03	4.98	0	0	35	1.0293676	-12.335599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45574	1	0	0	0	0	35	1.0388502	-6.06088	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45575	1	0	0	0	0	35	1.0341281	-8.823953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45576	1	0	0	0	0	35	1.0327888	-10.078445	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45577	1	0	0	0	0	35	1.0327888	-10.078445	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45578	1	23.15	7.97	0	0	35	1.0387052	-6.073535	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45579	1	0	0	0	0	35	1.0336502	-6.318382	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45580	1	23.15	14.71	0	0	35	1.0399567	-8.774553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45581	1	0	0	0	0	35	1.0349074	-6.136499	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45582	1	31.23	4.38	0	0	35	1.0324811	-9.246902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45583	1	30.5	4.94	0	0	35	1.0346976	-11.115691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45584	1	11.99	4.8	0	0	35	1.0295308	-12.741617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45585	1	0	0	0	0	35	1.033251	-11.710509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45586	1	9.03	2.08	0	0	35	1.0332045	-11.716011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45587	1	9.03	4.98	0	30.12	35	1.0395878	-12.229691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45588	1	0	0	0	0	35	1.0145584	-10.703731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45589	1	0	0	0	0	35	1.0449997	-10.308043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45590	1	8.76	0.52	0	0	35	1.0145337	-10.708693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45591	1	23.37	5.51	0	25.34	35	1.0379445	-6.341088	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45592	1	23.37	5.95	0	0	35	1.030621	-14.50167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45593	1	25.98	3.95	0	0	35	1.0355619	-5.71008	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45594	1	0	0	0	0	35	1.0356549	-5.695405	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45595	1	23.37	2.79	0	0	35	1.0298879	-14.293185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45596	1	0	0	0	0	35	1.0348001	-9.774561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45597	1	12.76	2.78	0	0	35	1.0347447	-9.78121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45598	1	15.93	2.27	0	0	35	1.033	-9.723723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45599	1	12.76	4.95	0	0	35	1.0340339	-10.518843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45600	1	0	0	0	0	35	1.0450097	-9.760119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45601	1	30.29	3.48	0	0	35	1.0430477	-10.25408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45602	1	0	0	0	0	35	1.0450681	-9.752429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45603	1	0	0	0	0	35	1.04097	-5.228748	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45604	1	0	0	0	0	35	1.037266	-6.449066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45605	1	0	0	0	0	35	1.0363814	-6.767363	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45606	1	0	0	0	0	35	1.0363814	-6.767363	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45607	1	32.98	8.22	0	0	35	1.0407864	-5.247333	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45608	1	0	0	0	0	35	1.0316635	-5.178242	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45609	1	0	0	0	0	35	1.0396359	-7.027836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45610	1	0	0	0	0	35	1.0455646	-9.687658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45611	1	30.29	8.01	0	0	35	1.0315049	-5.193449	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45612	1	6.97	1.12	0	0	35	1.0391239	-7.02696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45613	1	30.29	10.05	0	0	35	1.0329667	-11.502384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45614	1	0	0	0	0	35	0.9813652	-9.662166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45615	1	4.48	0.38	0	0	35	1.0410612	-9.243888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45616	1	0	0	0	0	35	0.981843	-9.678339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45617	1	6.4	2.09	0	0	35	1.0382597	-10.252531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45618	1	0	0	0	36.55	35	1.0366385	-11.39005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45619	1	0	0	0	0	35	1.0346136	-10.527264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45620	1	1.93	0.77	0	0	35	1.0310247	-10.508673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45621	1	0	0	0	0	35	1.0341796	-10.117056	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45622	1	4.48	2.78	0	0	35	1.0365943	-11.392484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45623	1	7.07	1.19	0	0	35	1.0353224	-9.856859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45624	1	0	0	0	0	35	1.0331594	-9.989671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45625	1	7.07	0.45	0	0	35	1.0331384	-9.994007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45626	1	0	0	0	0	35	1.0300749	-13.728804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45627	1	3.95	1.62	0	0	35	1.0300466	-13.730956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45628	1	20.34	5.49	0	0	35	1.0378069	-9.086271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45629	1	15.26	2.76	0	0	35	1.0327251	-9.788013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45630	1	0	0	0	0	35	1.0327881	-9.779738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45631	1	0	0	0	0	35	1.035515	-9.495114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45632	1	13.27	2.92	0	0	35	1.0354512	-9.502068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45633	1	15.63	3	0	0	35	1.0352232	-12.063862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45634	1	24.03	6.42	0	0	35	1.0302905	-12.014106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45635	1	11.72	1.85	0	0	35	1.0324515	-11.772883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45636	1	8.6	1.53	0	27.25	35	1.037568	-14.701099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45637	1	2.61	0.43	0	0	35	1.0324078	-14.306082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45638	1	0	0	0	0	35	1.0285076	-16.979494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45639	1	5.63	1.1	0	0	35	1.0280535	-17.087838	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45640	1	0	0	0	0	35	1.0284794	-16.985846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45641	1	0	0	0	0	35	1.0284794	-16.985846	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45642	1	0	0	0	0	35	1.0285299	-16.976532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45643	1	0	0	0	0	35	1.0285076	-16.979494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45644	1	5.71	1.61	0	0	35	1.0336617	-17.61143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45645	1	2.7	0.48	0	4.7	35	1.034293	-16.738935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45646	1	1.92	0.46	0	0	35	1.0312044	-15.0099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45647	1	3.84	1.46	0	0	35	1.030876	-13.716853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45648	1	0	0	0	0	35	1.0338732	-16.431423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45649	1	10.51	2.81	0	0	35	1.0338194	-16.437396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45650	1	0	0	0	18.81	35	1.0350691	-16.704761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45651	1	10.51	4.8	0	0	35	1.0349936	-16.710415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45652	1	14.04	2.24	0	0	35	1.0331018	-17.452568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45653	1	0	0	0	0	35	1.0331585	-17.445297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45654	1	10.35	4.44	0	0	35	1.0403988	-17.614182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45655	1	10.39	0.76	0	0	35	1.0354432	-19.039958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45656	1	10.39	1.66	0	0	35	1.0383938	-18.209152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45657	1	4.08	1.15	0	0	35	1.0368905	-20.227444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45658	1	2.69	1.81	0	0	35	1.0336737	-19.987115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45659	1	0	0	0	0	35	1.0347897	-19.31426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45660	1	4.08	0.62	0	0	35	1.0347744	-19.316568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45661	1	0	0	0	0	35	1.0352359	-22.101533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45662	1	3.05	2.18	0	0	35	1.0352043	-22.103059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45663	1	2.79	1	0	0	35	1.0342792	-22.290931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45664	1	2.35	1.12	0	0	35	1.0361877	-22.546324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45665	1	2.84	0.56	0	0	35	1.0327745	-22.575572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45666	1	5.03	0.77	0	0	35	1.0347417	-22.220431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45667	1	0	0	0	0	35	1.0328936	-20.286329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45668	1	2.93	0.76	0	0	35	1.0328783	-20.288024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45669	1	5.21	0.31	0	0	35	1.0327345	-20.756612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45670	1	0	0	0	0	35	1.0358695	-21.437872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45671	1	2.53	0.35	0	0	35	1.0358605	-21.439248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45672	1	6.56	3.1	0	0	35	1.0305357	-16.449351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45673	1	3.35	0.23	0	0	35	1.0266482	-14.055252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45674	1	0	0	0	0	35	1.0306436	-13.431632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45675	1	3.22	0.32	0	0	35	1.0306314	-13.433446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45676	1	7.9	2.67	0	0	35	1.0293032	-19.221663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45677	1	3.95	2.07	0	0	35	1.0309593	-19.581282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45678	1	0	0	0	0	35	1.0309936	-19.579053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45679	1	3.41	0.35	0	0	35	1.0322215	-14.791787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45680	1	0	0	0	8.6	35	1.0398553	-10.782966	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45681	1	0	0	0	0	35	1.0389345	-13.413553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45682	1	0	0	0	0	35	1.0399021	-15.68417	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45683	1	0	0	0	0	35	1.0399021	-15.68417	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45684	1	2.81	1.1	0	0	35	1.0400103	-10.729282	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45685	1	2.81	0.67	0	0	35	1.0398419	-10.784544	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45686	1	0	0	0	0	35	1.0325014	-13.912087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45687	1	3.21	0.57	0	0	35	1.0324862	-13.913955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45688	1	2.65	0.78	0	0	35	1.0453655	-8.645124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45689	1	0	0	0	0	35	1.033063	-10.890916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45690	1	2.65	0.54	0	0	35	1.0330499	-10.892365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45691	1	0	0	0	0	35	1.0384402	-9.740296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45692	1	2.65	1.2	0	0	35	1.0384214	-9.741559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45693	1	3.04	1.73	0	0	35	1.0434625	-7.639072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45694	1	0	0	0	0	35	1.0353205	-8.64616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45695	1	2.08	0.51	0	0	35	1.0353105	-8.647353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45696	1	0	0	0	0	35	1.0376259	-7.239667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45697	1	12.8	3.54	0	0	35	1.0375564	-7.247219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45698	1	10.71	2.31	0	0	35	1.0427464	-7.656986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45699	1	11.37	1.42	0	0	35	1.0381646	-7.413011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45700	1	4.29	0.99	0	0	35	1.0281444	-12.633746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45701	1	7.21	1.09	0	0	35	1.0322552	-12.912226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45702	1	16.92	6.48	0	0	35	1.0006454	-12.080596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45703	1	0	0	0	0	35	1.0007681	-12.070559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45704	1	16.19	4.76	0	0	35	1.0044813	-12.88808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45705	1	0	0	0	0	35	1.0014941	-12.288431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45706	1	15.29	6.56	0	0	35	1.0013782	-12.297452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45707	1	15.29	6.42	0	0	35	1.0413609	-6.925931	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45708	1	0	0	0	0	35	1.0246315	-19.67231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45709	1	25	14.08	0	0	35	1.0244199	-19.684057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45710	1	25	4.34	0	0	35	1.0249203	-19.967253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
