function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	45711	1	25	6.17	0	0	35	1.0375984	-16.77403	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45712	1	25	2.28	0	0	35	1.0302591	-19.830325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45713	1	0	0	0	0	35	1.0338717	-19.870412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45714	1	24.92	6.3	0	0	35	1.0337597	-19.883578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45715	1	0	0	0	0	35	1.0352766	-16.153519	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45716	1	0	0	0	0	35	1.0355531	-19.759744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45717	1	24.92	8.37	0	0	35	1.0351263	-16.166451	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45718	1	28.79	4.82	0	0	35	1.0310213	-19.586872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45719	1	24.92	2.74	0	0	35	1.0292405	-20.711934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45720	1	0	0	0	0	35	1.0264789	-21.631759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45721	1	14.66	3.35	0	0	35	1.0264168	-21.639446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45722	1	11.32	3.2	0	0	35	1.032523	-19.978052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45723	1	15.39	7.06	0	0	35	1.026861	-21.57278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45724	1	2.22	0.7	0	0	35	1.0384761	-20.015937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45725	1	4.82	0.38	0	0	35	1.0334028	-22.748093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45726	1	0	0	0	0	35	1.0368293	-18.999202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45727	1	2.82	1.17	0	0	35	1.0368088	-19.000696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45728	1	6.29	1.05	0	0	35	1.0345333	-19.619953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45729	1	3.89	0.61	0	0	35	1.0334031	-23.155452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45730	1	0	0	0	0	35	1.038162	-19.275095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45731	1	6.47	1.89	0	0	35	1.0381266	-19.278989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45732	1	0	0	0	0	35	1.0320948	-23.274833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45733	1	3.89	1.53	0	0	35	1.0320715	-23.276745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45734	1	0	0	0	0	35	1.0330792	-22.892272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45735	1	2.78	0.6	0	0	35	1.032689	-22.97701	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45736	1	0	0	0	0	35	1.0330708	-22.893691	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45737	1	0	0	0	0	35	1.0330708	-22.893691	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45738	1	0	0	0	0	35	1.0330934	-22.890646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45739	1	0	0	0	0	35	1.0330792	-22.892272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45740	1	7.48	1.84	0	0	35	1.0367204	-20.89782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45741	1	0	0	0	0	35	1.0314537	-24.146326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45742	1	0	0	0	0	35	1.0314537	-24.146326	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45743	1	0	0	0	0	35	1.0314537	-24.146326	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45744	1	0	0	0	0	35	1.0314537	-24.146326	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45745	1	2.78	0.84	0	0	35	1.0314378	-24.14788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45746	1	0	0	0	0	35	1.0314694	-24.144675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45747	1	29.29	4.81	0	0	35	1.032902	-19.93961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45748	1	0	0	0	0	35	1.033019	-19.923856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45749	1	0	0	0	0	35	1.0382554	-18.447954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45750	1	33.29	5.89	0	0	35	1.0381086	-18.46687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45751	1	29.29	14.26	0	0	35	1.032679	-19.160253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45752	1	30.6	8.72	0	0	35	1.0303141	-19.94288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45753	1	29.29	4.09	0	0	35	1.0301495	-20.076914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45754	1	4.07	1.02	0	0	35	1.0392451	-25.983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45755	1	3.22	0.65	0	0	35	1.0346097	-15.432644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45756	1	8.34	3.3	0	0	35	1.0353836	-14.607759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45757	1	0	0	0	0	35	1.0354373	-14.603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45758	1	5.68	3.29	0	0	35	1.023615	-15.621019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45759	1	5.68	1.7	0	0	35	1.0244864	-15.718135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45760	1	4.73	0.63	0	0	35	1.0222211	-15.432764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45761	1	0	0	0	0	35	1.0222404	-15.429919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45762	1	0	0	0	0	35	1.0221011	-15.191985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45763	1	3.17	0.69	0	0	35	1.0220849	-15.193781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45764	1	2.11	1.12	0	0	35	1.024445	-15.387277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45765	1	5.2	2.29	0	0	35	1.0243021	-8.129999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45766	1	0	0	0	0	35	1.0243366	-8.1274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45767	1	5.57	1.58	0	0	35	1.0260333	-10.269354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45768	1	0	0	0	-11.63	35	1.0372564	-5.899863	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45769	1	0	0	0	0	35	1.0334023	-5.429742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45770	1	0	0	0	0	35	1.0268452	-7.727085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45771	1	0	0	0	0	35	1.0247576	-8.621998	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45772	1	0	0	0	0	35	1.0247576	-8.621998	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45773	1	6.36	2	0	0	35	1.0335146	-5.385726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45774	1	0	0	0	0	35	1.0374215	-5.915731	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45775	1	3.87	2.32	0	32.29	35	1.0381508	-15.014364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45776	1	0	0	0	0	35	1.0287651	-4.918898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45777	1	0	0	0	0	35	1.0295619	-4.627634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45778	1	0	0	0	0	35	1.0308186	-4.187599	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45779	1	0	0	0	0	35	1.0308186	-4.187599	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45780	1	2.78	0.92	0	0	35	1.0287496	-4.9203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45781	1	2.97	0.99	0	0	35	1.0257821	-6.429012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45782	1	2.89	1.25	0	0	35	1.0106874	-11.327166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45783	1	0	0	0	0	35	1.0107084	-11.325748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45784	1	4.61	0.86	0	0	35	1.0288603	-11.982114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45785	1	2.4	0.53	0	0	35	1.0123186	-11.027373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45786	1	0	0	0	0	35	1.012331	-11.025922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45787	1	2.98	0.41	0	0	35	1.0348019	-14.236334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45788	1	3.84	0.75	0	0	35	1.0314048	-13.241072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45789	1	11.6	7.09	0	0	35	1.0256202	-8.655852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45790	1	11.6	1.42	0	0	35	1.0370373	-7.783975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45791	1	0	0	0	0	35	1.0370761	-7.777934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45792	1	11.6	2.96	0	0	35	1.0293135	-8.383933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45793	1	0	0	0	0	35	1.0404483	-7.546108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45794	1	3.83	1.47	0	0	35	1.0404224	-7.54823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45795	1	1.21	0.27	0	0	35	1.0413239	-3.625796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45796	1	0	0	0	0	35	1.0413293	-3.625104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45797	1	2.55	0.93	0	0	35	1.0385877	-8.720041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45798	1	6.92	1.39	0	0	35	1.0419306	-7.372236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45799	1	7.59	2.33	0	0	35	1.043734	-6.972473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45800	1	9.74	4.5	0	0	35	1.0395331	-7.982778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45801	1	1.48	0.39	0	0	35	1.0398879	-9.020664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45802	1	5.09	0.45	0	9.17	35	1.0414465	-9.319184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45803	1	0	0	0	0	35	1.0413574	-9.31494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45804	1	11.5	2.57	0	0	35	1.0372717	-8.383507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45805	1	11.5	3.99	0	0	35	1.0374004	-8.012082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45806	1	11.5	0.07	0	0	35	1.0381012	-9.372521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45807	1	12.63	1.53	0	0	35	1.0382615	-9.426981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45808	1	0	0	0	0	35	1.0383121	-9.419449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45809	1	3.28	0.68	0	0	35	1.0357664	-12.248837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45810	1	0	0	0	0	35	1.0397683	-10.618494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45811	1	8.27	5.68	0	0	35	1.0396808	-10.622867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45812	1	10.5	2.02	0	0	35	1.033859	-13.118916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45813	1	9.04	1.2	0	0	35	1.0362102	-11.269184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45814	1	4.02	2.34	0	0	35	1.0378509	-11.713915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45815	1	3.93	0.38	0	0	35	1.0313625	-14.623227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45816	1	4.48	0.98	0	-5.46	35	1.0321015	-6.918611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45817	1	0	0	0	0	35	1.0268376	-12.468943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45818	1	18.69	2.03	0	0	35	1.0267763	-12.479348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45819	1	0	0	0	0	35	1.0228894	-13.72009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45820	1	18.97	2.66	0	0	35	1.0228171	-13.730127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45821	1	0	0	0	0	35	1.0256906	-12.891894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45822	1	18.69	5.8	0	0	35	1.025595	-12.901671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45823	1	0	0	0	0	35	1.0378574	-7.372235	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45824	1	18.93	2.01	0	0	35	1.0280003	-12.374615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45825	1	0	0	0	0	35	1.0383062	-7.307483	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45826	1	3.67	0.78	0	0	35	1.0317006	-7.321095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45827	1	3.61	1.05	0	8.67	35	1.0319902	-15.593552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45828	1	3.17	0.44	0	0	35	1.0222381	-14.967915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45829	1	0	0	0	0	35	1.0223225	-15.132755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45830	1	5.53	1.94	0	0	35	1.0222861	-15.136017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45831	1	0	0	0	0	35	1.0241246	-15.458292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45832	1	6.92	1.52	0	0	35	1.0240908	-15.461978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45833	1	7.1	0.16	0	0	35	1.0385455	-6.082991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45834	1	3.49	0.34	0	0	35	1.0386232	-6.103683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45835	1	0	0	0	0	35	1.0283306	-19.63373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45836	1	3.55	0.85	0	0	35	1.0283112	-19.635779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45837	1	0	0	0	8.27	35	1.0396987	-18.195667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45838	1	6.67	2.57	0	0	35	1.0396578	-18.199062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45839	1	3.01	0.75	0	0	35	1.0424411	-17.104258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45840	1	0	0	0	0	35	1.0415606	-17.369256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45841	1	0	0	0	0	35	1.0415606	-17.369256	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45842	1	0	0	0	0	35	1.0415606	-17.369256	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45843	1	0	0	0	0	35	1.0415606	-17.369256	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45844	1	3.01	0.68	0	0	35	1.0415471	-17.371064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45845	1	0	0	0	0	35	1.0415758	-17.367453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45846	1	3.01	1.08	0	0	35	1.0409167	-17.470337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45847	1	13.98	4.59	0	0	35	1.0371016	-18.904605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45848	1	8.79	3.33	0	0	35	1.0321207	-16.998212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45849	1	10.34	0.43	0	-8.08	35	1.0333811	-17.068413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45850	1	2.46	0.59	0	0	35	1.0374267	-18.592919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45851	1	3.82	0.55	0	0	35	1.0381366	-17.92682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45852	1	0	0	0	4.19	35	1.0343179	-18.720327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45853	1	3.82	0.6	0	0	35	1.0343039	-18.722387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45854	1	0	0	0	0	35	1.030124	-20.125075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45855	1	3.87	0.84	0	0	35	1.0301061	-20.127223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45856	1	5.73	0.94	0	0	35	1.0310514	-20.419755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45857	1	19.13	0.78	0	0	35	1.0295794	-19.924313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45858	1	0	0	0	0	35	1.0335958	-14.151368	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45859	1	0	0	0	0	35	1.04292	-17.077728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45860	1	20.36	4.9	0	0	35	1.033489	-14.163721	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45861	1	19.13	3.88	0	35.77	35	1.0363287	-19.364663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45862	1	19.13	8.25	0	0	35	1.0358799	-13.375298	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45863	1	15.53	4.79	0	0	35	1.034629	-19.958689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45864	1	0	0	0	0	35	1.0347188	-19.949643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45865	1	15.53	0.92	0	0	35	1.0354076	-18.429093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45866	1	0	0	0	0	35	1.0354614	-18.419434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45867	1	15.53	5.23	0	0	35	1.037061	-17.925899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45868	1	15.53	2.53	0	0	35	1.0408039	-11.073811	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45869	1	24.68	4.63	0	0	35	1.0319682	-20.438795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45870	1	0	0	0	56.36	35	1.0382668	-20.55462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45871	1	12.54	5.31	0	0	35	1.0381823	-20.560558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45872	1	12.19	2.52	0	0	35	1.034212	-19.404678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45873	1	12.19	2.08	0	0	35	1.0297083	-19.681559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45874	1	21.92	5.24	0	0	35	1.0293501	-19.993422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45875	1	27.56	2.17	0	0	35	1.0318308	-19.255203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45876	1	0	0	0	0	35	1.0365658	-12.715163	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45877	1	0	0	0	0	35	1.0446804	-16.695572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45878	1	27.07	8.03	0	0	35	1.0364156	-12.731457	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45879	1	22.27	0.14	0	0	35	1.0328811	-19.317956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45880	1	7.43	3.16	0	0	35	1.0326937	-19.100282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45881	1	7.65	1.76	0	0	35	1.0324096	-19.679454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45882	1	0	0	0	0	35	1.0349371	-20.818273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45883	1	12.26	3.23	0	0	35	1.0348726	-20.824616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45884	1	0	0	0	0	35	1.0311517	-19.382355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45885	1	11.29	3.13	0	0	35	1.0310951	-19.388597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45886	1	11.29	4.36	0	0	35	1.0335167	-19.238273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45887	1	12.26	5.02	0	0	35	1.0291346	-19.80846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45888	1	11.08	2.21	0	0	35	1.0318559	-19.564197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45889	1	15.83	4.06	0	0	35	1.0350249	-18.458827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45890	1	10.1	3.6	0	0	35	1.0306258	-19.981971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45891	1	0	0	0	0	35	1.0388488	-18.342155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45892	1	5.87	0.62	0	0	35	1.0388299	-18.34554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45893	1	6.52	0.45	0	0	35	1.0393091	-17.864811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45894	1	5.54	1.01	0	0	35	1.0378903	-18.341333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45895	1	5.55	2.09	0	0	35	1.0388633	-8.008597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45896	1	0	0	0	0	35	1.0372699	-10.198909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45897	1	7.71	0.72	0	0	35	1.0372409	-10.203381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45898	1	7.02	0.22	0	0	35	1.0367005	-9.087299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45899	1	0	0	0	0	35	1.035542	-9.734743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45900	1	6.89	2.17	0	0	35	1.0355034	-9.738642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45901	1	4.01	2.22	0	0	35	1.0365718	-6.982096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45902	1	0	0	0	0	35	1.036606	-6.980044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45903	1	4.77	0.66	0	0	35	1.0383275	-6.570652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45904	1	8.41	1.93	0	0	35	1.0393591	-8.352122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45905	1	10.22	3.04	0	0	35	1.0381278	-8.446821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45906	1	3.43	0.44	0	0	35	1.0349683	-10.447941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45907	1	2.52	0.67	0	0	35	1.034393	-10.462434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45908	1	1.97	0.17	0	0	35	1.0383157	-8.807662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45909	1	0	0	0	0	35	1.0383224	-8.806441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45910	1	0	0	0	0	35	1.0253163	-21.958513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45911	1	3.64	1.13	0	0	35	1.0252955	-21.960555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45912	1	0	0	0	0	35	1.0215854	-25.370707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45913	1	5.58	0.63	0	0	35	1.0215655	-25.373897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45914	1	0	0	0	0	35	1.0283492	-26.282234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45915	1	5.13	2.05	0	0	35	1.028313	-26.284912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45916	1	8.49	2.3	0	0	35	1.028642	-25.693344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45917	1	6.95	3.32	0	0	35	1.021001	-23.120253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45918	1	0	0	0	0	35	1.0210541	-23.116572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45919	1	10.77	0.76	0	0	35	1.0284836	-26.388087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45920	1	0	0	0	0	35	1.0309085	-8.246774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45921	1	3.8	0.98	0	0	35	1.0308905	-8.248849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45922	1	3.05	0.29	0	0	35	1.0314367	-8.43816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45923	1	0	0	0	0	35	1.0314463	-8.436368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45924	1	7.67	0.61	0	0	35	1.0429444	-5.161425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45925	1	0	0	0	0	35	1.0434166	-3.523617	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45926	1	11.73	4.45	0	0	35	1.0450572	-4.776705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45927	1	0	0	0	0	35	1.0435642	-3.506728	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45928	1	11.94	2.85	0	0	35	1.0296518	-13.923917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45929	1	0	0	0	0	35	1.0297035	-13.917667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45930	1	14.38	1.5	0	0	35	1.030177	-13.390485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45931	1	0	0	0	0	35	1.0401877	-10.83327	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45932	1	0	0	0	0	35	1.0332381	-13.232225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45933	1	12.05	0.92	0	0	35	1.0401441	-10.840736	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45934	1	0	0	0	0	35	1.0283322	-7.837994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45935	1	4.25	1.63	0	0	35	1.0283047	-7.8405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45936	1	6.14	1.92	0	0	35	1.0276682	-7.955204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45937	1	0	0	0	0	35	1.0354224	-10.89163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45938	1	2.97	0.3	0	0	35	1.0354128	-10.893205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45939	1	0	0	0	0	35	1.0401505	-8.707834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45940	1	3.49	0.49	0	0	35	1.0401365	-8.70989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45941	1	5.45	1.81	0	0	35	1.0266457	-22.975306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45942	1	0	0	0	0	35	1.0251695	-22.859853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45943	1	6.1	2.04	0	0	35	1.0251337	-22.86298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45944	1	0	0	0	0	35	1.0488243	-3.88205	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45945	1	9.68	5.99	0	0	35	1.0413274	-5.897177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45946	1	0	0	0	0	35	1.0416105	-5.813633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45947	1	0	0	0	0	35	1.0416105	-5.813633	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45948	1	0	0	0	0	35	1.0490656	-3.852401	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45949	1	0	0	0	0	35	1.0488243	-3.88205	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45950	1	9.27	1.27	0	0	35	1.0360431	-6.781396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45951	1	9.27	3.44	0	0	35	1.0352142	-6.627279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45952	1	0	0	0	0	35	1.0360983	-7.191367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45953	1	4.05	0.14	0	0	35	1.0360861	-7.193852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45954	1	6.97	1.27	0	0	35	1.042452	-8.442015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45955	1	4.77	1.55	0	0	35	1.0464057	-7.071793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45956	1	2.97	0.56	0	0	35	1.0339457	-9.823332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45957	1	0	0	0	0	35	1.0339595	-9.821641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45958	1	2.09	0.79	0	0	35	1.0372701	-5.455483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45959	1	3.91	0.48	0	0	35	1.035866	-6.046213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45960	1	6.42	1.07	0	0	35	1.0365479	-7.61891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45961	1	5.55	1.19	0	0	35	1.0407191	-7.807753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45962	1	6.42	2.52	0	0	35	1.0377674	-7.812306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45963	1	3.51	1.62	0	0	35	1.0356012	-6.92923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45964	1	5.81	2.02	0	0	35	1.0392591	-6.172025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45965	1	11.28	3.75	0	0	35	1.0331372	-23.858187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45966	1	0	0	0	0	35	1.0332052	-23.852227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45967	1	0	0	0	0	35	1.0398725	-20.42395	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45968	1	0	0	0	0	35	1.0364071	-23.008992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45969	1	0	0	0	0	35	1.0358213	-23.728211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45970	1	0	0	0	0	35	1.0358213	-23.728211	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45971	1	11.28	3.07	0	0	35	1.0398104	-20.4297	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45972	1	13.79	3.37	0	0	35	1.0318511	-23.677296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45973	1	0	0	0	0	35	1.0319115	-23.670026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45974	1	2.13	0.28	0	0	35	1.0290893	-12.938488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45975	1	0	0	0	0	35	1.0281641	-12.62588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45976	1	5.34	0.54	0	0	35	1.0281445	-12.628844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45977	1	1.74	0.33	0	0	35	1.01753	-18.180822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45978	1	6.72	0.5	0	0	35	1.0269423	-14.744651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45979	1	8.03	1.71	0	0	35	1.0313344	-14.815269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45980	1	0	0	0	0	35	1.0258309	-14.44327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45981	1	11.96	2.56	0	0	35	1.0257682	-14.450645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45982	1	0	0	0	0	35	1.0293784	-14.345319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45983	1	17.74	1.25	0	0	35	1.0293269	-14.355387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45984	1	3.07	1.03	0	0	35	1.0242481	-16.405131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45985	1	3.67	0.94	0	16.14	35	1.0342728	-14.961731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45986	1	11.14	4.41	0	0	35	1.0361318	-12.136274	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45987	1	0	0	0	0	35	1.0362092	-12.129757	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45988	1	8.62	0.61	0	0	35	1.0239878	-15.842488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45989	1	0	0	0	0	35	1.023775	-16.179999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45990	1	6.68	0.31	0	0	35	1.0237538	-16.183716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45991	1	0	0	0	0	35	1.0261195	-16.713837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45992	1	12.55	5.65	0	0	35	1.0260301	-16.720411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45993	1	7.85	3.41	0	0	35	1.0215623	-15.769701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45994	1	0	0	0	0	35	1.0216126	-15.765787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45995	1	7.85	1.88	0	0	35	1.0224015	-15.875761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45996	1	7.06	2.95	0	0	35	1.0228183	-15.315477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45997	1	0	0	0	0	35	1.022866	-15.311695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45998	1	25.82	5.87	0	0	35	1.0243061	-15.283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	45999	1	35.33	3.54	0	0	35	1.0272352	-14.922875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46000	1	0	0	0	0	35	1.027347	-14.901615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46001	1	26.88	5.17	0	0	35	1.0215742	-15.555371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46002	1	0	0	0	0	35	1.0217037	-15.541204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46003	1	0	0	0	0	35	1.0385299	-11.867505	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46004	1	27.58	4.49	0	0	35	1.0272004	-14.606089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46005	1	0	0	0	0	35	1.0245559	-15.353405	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46006	1	0	0	0	0	35	1.0245559	-15.353405	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46007	1	0	0	0	0	35	1.038885	-11.821282	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46008	1	0	0	0	0	35	1.0217118	-14.803589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46009	1	39.54	12.68	0	0	35	1.0214706	-14.827546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46010	1	0	0	0	0	35	1.0225404	-15.290482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46011	1	53.4	15.06	0	0	35	1.0222631	-15.323103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46012	1	27.58	11.21	0	0	35	1.0226709	-14.717128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46013	1	11.69	1.46	0	0	35	1.0244284	-14.712401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46014	1	10.63	2.75	0	0	35	1.0255169	-14.827204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46015	1	10.63	3.59	0	0	35	1.0253521	-14.451076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46016	1	10.63	4.8	0	0	35	1.0244887	-14.895703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46017	1	21.01	3.4	0	0	35	1.0240511	-15.142963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46018	1	21.01	5.09	0	0	35	1.0240771	-14.999831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46019	1	0	0	0	0	35	1.0241908	-14.987295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46020	1	21.01	9.77	0	0	35	1.0225193	-15.287419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46021	1	0	0	0	0	35	1.0246716	-15.051537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46022	1	21.01	4.81	0	0	35	1.0245668	-15.064053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46023	1	10.58	4.31	0	0	35	1.0270615	-14.613171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46024	1	0	0	0	0	35	1.0253947	-16.073275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46025	1	14.76	3.74	0	0	35	1.0253124	-16.081812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46026	1	6.2	1.55	0	0	35	1.0337613	-8.277933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46027	1	6.26	1.69	0	0	35	1.0272875	-10.204611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46028	1	0	0	0	0	35	1.0253674	-10.753496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46029	1	5.17	0.92	0	0	35	1.0253466	-10.756433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46030	1	9.84	6.47	0	0	35	1.0190781	-18.054287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46031	1	10.09	1.18	0	0	35	1.0247066	-20.026129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46032	1	8.07	2.35	0	0	35	1.0197036	-17.693552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46033	1	1.98	0.11	0	0	35	1.0331173	-17.431556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46034	1	2.78	0.93	0	0	35	1.0359806	-17.871018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46035	1	0	0	0	0	35	1.0359968	-17.869668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46036	1	0	0	0	0	35	1.0234247	-18.763327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46037	1	1.41	0.52	0	0	35	1.0234156	-18.764115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46038	1	0	0	0	0	35	1.0378277	-10.257058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46039	1	12.16	2.47	0	0	35	1.0377739	-10.263907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46040	1	0	0	0	0	35	1.0376056	-5.392156	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46041	1	0	0	0	0	35	1.0347242	-6.733781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46042	1	0	0	0	0	35	1.0329563	-7.732567	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46043	1	0	0	0	0	35	1.0329563	-7.732567	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46044	1	24.31	4.69	0	0	35	1.0375	-5.405037	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46045	1	12.16	0.59	0	0	35	1.0337881	-9.163052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46046	1	0	0	0	-63.42	35	1.0380762	-1.18269	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46047	1	0	0	0	0	35	1.0402953	-4.814544	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46048	1	0	0	0	0	35	1.0373696	-8.764743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46049	1	32.76	15.22	0	0	35	1.0378287	-1.19953	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46050	1	0	0	0	0	35	1.0393197	-4.969554	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46051	1	31.02	3.42	0	0	35	1.0318251	-9.566371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46052	1	6.7	2	0	0	35	1.0313351	-9.486053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46053	1	20.6	3.68	0	0	35	1.031239	-9.498753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46054	1	0	0	0	45.45	35	1.04106	-10.405637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46055	1	20.6	12.51	0	0	35	1.040876	-10.416384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46056	1	19.29	3.75	0	0	35	1.0317049	-9.131359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46057	1	0	0	0	0	35	1.0318024	-9.119894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46058	1	0	0	0	-43.58	35	1.03696	-5.717879	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46059	1	0	0	0	0	35	1.0343604	-8.727199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46060	1	0	0	0	0	35	1.0351832	-7.36324	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46061	1	0	0	0	0	35	1.0351832	-7.36324	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46062	1	24.26	4.94	0	0	35	1.0368501	-5.732666	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46063	1	19.29	4.26	0	0	35	1.0312134	-9.204866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46064	1	0	0	0	0	35	1.031302	-9.1937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46065	1	19.29	3.48	0	0	35	1.0328609	-9.513818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46066	1	0	0	0	0	35	1.0348568	-9.625896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46067	1	14.2	2.99	0	0	35	1.0347863	-9.634146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46068	1	0	0	0	0	35	1.03509	-9.46259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46069	1	14.2	6.05	0	0	35	1.0349799	-9.470644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46070	1	14.2	3.8	0	0	35	1.0350957	-9.349371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46071	1	14.2	2.92	0	0	35	1.0362821	-10.162133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46072	1	0	0	0	0	35	1.0363504	-10.154762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46073	1	6.7	1.66	0	0	35	1.032442	-9.644813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46074	1	6.7	1.05	0	0	35	1.032502	-10.157574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46075	1	7.35	2.89	0	0	35	1.0332303	-10.301645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46076	1	11.92	3.57	0	0	35	1.0320626	-9.85215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46077	1	18.47	5.47	0	0	35	1.0337174	-11.007122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46078	1	8.61	0.82	0	0	35	1.0338874	-10.843711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46079	1	0	0	0	0	35	1.0396717	-11.118723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46080	1	8.61	1.86	0	0	35	1.0396323	-11.123239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46081	1	7.58	1.86	0	0	35	1.03542	-10.465622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46082	1	0	0	0	0	35	1.0354592	-10.461012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46083	1	8.08	0.8	0	0	35	1.0342337	-9.3258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46084	1	8.08	2.62	0	70.16	35	1.0418967	-11.188277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46085	1	0	0	0	0	35	1.023247	-9.211071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46086	1	11.43	4.78	0	0	35	1.0343833	-9.18631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46087	1	0	0	0	0	35	1.0230671	-9.209497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46088	1	11.43	4.51	0	0	35	1.0370982	-10.967059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46089	1	0	0	0	0	35	1.0200229	-9.193574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46090	1	19.64	8.24	0	0	35	1.019885	-9.205057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46091	1	12.12	1.88	0	0	35	1.0355639	-11.031186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46092	1	19.61	8.04	0	0	35	1.0320102	-9.437416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46093	1	12.03	0.63	0	0	35	1.0321699	-9.501702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46094	1	12.03	0.91	0	0	35	1.035429	-10.295437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46095	1	12.03	2.82	0	0	35	1.032729	-9.130563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46096	1	5.46	2.68	0	0	35	1.0314953	-9.299989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46097	1	9.13	1.44	0	0	35	1.0404685	-9.16655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46098	1	0	0	0	0	35	1.040504	-9.160935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46099	1	5.62	1.71	0	0	35	1.027672	-11.878162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46100	1	5.62	1.48	0	0	35	1.0300156	-12.384905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46101	1	0	0	0	0	35	1.030044	-12.381613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46102	1	1.99	1.19	0	0	35	1.0300562	-10.522353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46103	1	5.62	3.53	0	0	35	1.0300057	-10.525325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46104	1	0	0	0	0	35	1.024481	-11.747588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46105	1	0	0	0	0	35	1.024481	-11.747588	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46106	1	0	0	0	0	35	1.024481	-11.747588	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46107	1	0	0	0	0	35	1.024481	-11.747588	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46108	1	8.49	5.71	0	0	35	1.0243957	-11.752005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46109	1	0	0	0	0	35	1.0245692	-11.742843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46110	1	8.49	2.38	0	0	35	1.0270904	-10.806894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46111	1	8.93	2.46	0	0	35	1.027927	-10.383756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46112	1	1.82	0.47	0	0	35	1.035248	-10.199558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46113	1	6.73	1.56	0	0	35	1.0352171	-10.203053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46114	1	6.73	0.77	0	0	35	1.020434	-9.193391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46115	1	0	0	0	0	35	1.0349638	-10.125773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46116	1	11.17	4.54	0	0	35	1.0348883	-10.131117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46117	1	21.71	3.15	0	0	35	1.0369069	-9.555574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46118	1	0	0	0	0	35	1.0369932	-9.542196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46119	1	0	0	0	0	35	1.0317152	-9.300539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46120	1	21.71	5.28	0	0	35	1.0315993	-9.313282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46121	1	26.68	12.9	0	0	35	1.0266201	-11.388316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46122	1	0	0	0	0	35	1.0326512	-9.071431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46123	1	21.71	3.95	0	0	35	1.0325605	-9.083914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46124	1	0	0	0	0	35	1.0361701	-9.985147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46125	1	4.14	2.63	0	0	35	1.0361319	-9.987436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46126	1	4.14	0.99	0	0	35	1.0367482	-9.856259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46127	1	1.91	0.45	0	0	35	1.0292048	-15.806924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46128	1	1.81	0.64	0	0	35	1.0285586	-15.601892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46129	1	2.28	0.55	0	0	35	1.0281004	-15.168931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46130	1	0	0	0	0	35	1.028112	-15.167702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46131	1	5.41	2.3	0	0	35	1.0331397	-20.918376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46132	1	5.06	1.45	0	0	35	1.0299033	-19.764616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46133	1	4.98	0.45	0	0	35	1.0375362	-19.031131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46134	1	0	0	0	27.01	35	1.0385427	-13.182112	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46135	1	0	0	0	0	35	1.0356559	-18.281478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46136	1	0	0	0	0	35	1.0365186	-19.979997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46137	1	0	0	0	0	35	1.0365186	-19.979997	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46138	1	17.5	8.79	0	0	35	1.038399	-13.191374	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46139	1	17.5	3.52	0	0	35	1.0300667	-19.844918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46140	1	17.5	6.18	0	0	35	1.0296705	-20.158187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46141	1	0	0	0	0	35	1.0318687	-19.195251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46142	1	17.5	4.45	0	0	35	1.0317842	-19.204742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46143	1	6.2	4.27	0	0	35	1.0328723	-20.885483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46144	1	6.79	1.72	0	0	35	1.0328815	-19.872931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46145	1	6.2	2.32	0	0	35	1.0336647	-20.836859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46146	1	3.08	0.68	0	18.47	35	1.039387	-20.603797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46147	1	4.05	1.77	0	0	35	1.0332817	-15.61553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46148	1	3.01	0.62	0	0	35	1.0375372	-20.124071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46149	1	4.3	0.69	0	0	35	1.0357539	-19.416428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46150	1	0	0	0	0	35	1.035334	-19.466292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46151	1	7.14	1.81	0	0	35	1.0352948	-19.470561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46152	1	16.58	3.52	0	0	35	1.0312189	-20.660836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46153	1	12.27	5.42	0	0	35	1.0323295	-20.73381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46154	1	0	0	0	0	35	1.0410678	-11.39732	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46155	1	16.58	2.52	0	0	35	1.0409966	-11.405827	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46156	1	12.27	4.02	0	32.56	35	1.0391068	-20.601709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46157	1	31.33	11.58	0	0	35	1.0313208	-20.815176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46158	1	30.34	10.27	0	21.25	35	1.0322217	-20.678516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46159	1	0	0	0	0	35	1.0321765	-20.659979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46160	1	31.84	8.48	0	0	35	1.0298917	-21.03478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46161	1	34.12	5.04	0	53.35	35	1.0352471	-20.630034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46162	1	6.21	0.44	0	0	35	1.0329089	-20.159689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46163	1	0	0	0	0	35	1.0331473	-17.172204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46164	1	2.65	0.24	0	0	35	1.0329762	-17.241209	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46165	1	4.12	0.6	0	0	35	1.0328219	-17.27103	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46166	1	0	0	0	0	35	1.0331028	-17.187207	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46167	1	0	0	0	0	35	1.0331701	-17.168308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46168	1	0	0	0	0	35	1.0331473	-17.172204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46169	1	8.2	0.81	0	0	35	1.0345593	-18.674939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46170	1	16.44	4.6	0	0	35	1.0286438	-20.737415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46171	1	18.54	5.96	0	0	35	1.0389412	-12.62783	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46172	1	16.44	3.31	0	0	35	1.0273636	-20.836118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46173	1	0	0	0	0	35	1.0279821	-20.428481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46174	1	16.44	3.27	0	0	35	1.0279028	-20.438413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46175	1	0	0	0	0	35	1.0438204	-3.315091	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46176	1	6.72	1.56	0	0	35	1.0479952	-4.482051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46177	1	0	0	0	0	35	1.0501822	-5.046254	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46178	1	0	0	0	0	35	1.0501822	-5.046254	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46179	1	0	0	0	0	35	1.0438223	-3.290063	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46180	1	6.72	0.97	0	0	35	1.0300263	-7.71164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46181	1	7.81	1.48	0	0	35	1.0281316	-7.955397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46182	1	3.01	0.68	0	0	35	1.0312294	-7.536705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46183	1	4.03	0.87	0	0	35	1.0325878	-11.323823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46184	1	0	0	0	0	35	1.0376462	-9.66735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46185	1	3.01	0.67	0	0	35	1.0376319	-9.669072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46186	1	0	0	0	41.58	35	1.0382642	-35.168176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46187	1	2.14	0.69	0	0	35	1.0382527	-35.169255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46188	1	3.62	0.25	0	0	35	1.0285056	-33.539974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46189	1	0	0	0	0	35	1.0285163	-33.537717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46190	1	3.66	1.14	0	0	35	1.0277667	-33.419004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46191	1	5.42	0.47	0	0	35	1.0268242	-32.634363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46192	1	8.87	1.9	0	0	35	1.0277093	-34.578095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46193	1	0	0	0	0	35	1.0272048	-34.644313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46194	1	9.77	3.16	0	0	35	1.0271438	-34.649704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46195	1	11.73	1.78	0	0	35	1.0255087	-33.712937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46196	1	25.82	4.47	0	0	35	1.0287131	-35.055699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46197	1	0	0	0	0	35	1.0230733	-35.273453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46198	1	25.82	11.29	0	0	35	1.0228815	-35.287482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46199	1	0	0	0	0	35	1.0308997	-34.646385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46200	1	28.82	7.37	0	0	35	1.0307526	-34.662725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46201	1	28.71	13.08	0	0	35	1.0217719	-33.974557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46202	1	4.71	1.44	0	0	35	1.0269587	-33.956703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46203	1	4.71	0.87	0	0	35	1.0290306	-33.23967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46204	1	5.03	0.38	0	0	35	1.0250885	-31.874231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46205	1	2.48	0.56	0	0	35	1.039785	-31.442877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46206	1	0	0	0	0	35	1.0289264	-30.186008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46207	1	1.43	0.61	0	0	35	1.0289173	-30.186764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46208	1	4.41	1.51	0	0	35	1.0366832	-33.996142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46209	1	0	0	0	0	35	1.0367121	-33.070394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46210	1	2.32	0.97	0	0	35	1.0366952	-33.071629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46211	1	1.96	0.48	0	0	35	1.0244811	-35.055568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46212	1	0	0	0	0	35	1.0244916	-35.054413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46213	1	15.36	6.37	0	0	35	1.0400509	-28.033635	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46214	1	4.1	0.54	0	49.63	35	1.0380425	-35.014775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46215	1	0	0	0	0	35	1.0374988	-35.004194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46216	1	9.55	2.9	0	0	35	1.0218065	-25.389967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46217	1	0	0	0	0	35	1.0222665	-25.39278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46218	1	10.48	2.56	0	0	35	1.0222125	-25.398489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46219	1	10.88	3.43	0	0	35	1.0445385	-19.552192	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46220	1	2.02	0.41	0	0	35	1.0381336	-14.103661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46221	1	3.77	1.27	0	0	35	1.0150151	-13.097476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46222	1	2.49	0.75	0	0	35	1.0364561	-9.355408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46223	1	2.47	0.37	0	0	35	1.0309074	-13.468641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46224	1	4.62	3.44	0	0	35	1.0310293	-10.336329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46225	1	0	0	0	0	35	1.0207141	-21.247826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46226	1	7	2.02	0	0	35	1.0206723	-21.252053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46227	1	0	0	0	0	35	1.0301116	-22.327334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46228	1	8.6	2.73	0	0	35	1.0300574	-22.332076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46229	1	8.19	0.34	0	0	35	1.0318525	-21.219156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46230	1	0	0	0	0	35	1.04062	-16.87333	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46231	1	0	0	0	0	35	1.0391807	-19.512755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46232	1	0	0	0	0	35	1.0410756	-23.394183	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46233	1	0	0	0	0	35	1.0410756	-23.394183	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46234	1	9.82	0.41	0	0	35	1.0405919	-16.878824	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46235	1	0	0	0	0	35	1.0051095	-24.307587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46236	1	7.67	2.71	0	0	35	1.0050583	-24.312012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46237	1	0	0	0	0	35	1.030062	-21.492169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46238	1	7.31	1.4	0	0	35	1.0300259	-21.49657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46239	1	7.07	3.12	0	0	35	1.0225102	-21.103933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46240	1	3.45	0.14	0	0	35	1.037568	-21.430293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46241	1	6.94	1.55	0	0	35	1.0443947	-30.963698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46242	1	0	0	0	0	35	1.0444283	-30.959665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46243	1	5.26	2.31	0	0	35	1.0182147	-36.298301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46244	1	14.42	3.19	0	0	35	1.0303194	-9.640887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46245	1	10.38	1.48	0	0	35	1.0362313	-8.209777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46246	1	0	0	0	0	35	1.036269	-8.203668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46247	1	9.04	2.46	0	0	35	1.0334258	-10.51313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46248	1	0	0	0	0	35	1.038379	-6.550875	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46249	1	0	0	0	0	35	1.036435	-9.312804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46250	1	0	0	0	0	35	1.0379958	-13.411508	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46251	1	0	0	0	0	35	1.0379958	-13.411508	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46252	1	16.39	1.9	0	0	35	1.0383216	-6.559861	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46253	1	12.06	3.8	0	0	35	1.0295323	-9.232005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46254	1	0	0	0	0	35	1.0351297	-9.686856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46255	1	11.88	2.09	0	0	35	1.0350794	-9.693569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46256	1	7.53	3.67	0	0	35	1.0248187	-10.862547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46257	1	1.14	0.06	0	0	35	1.0313075	-8.606363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46258	1	18.66	4.59	0	0	35	1.0312239	-8.616293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46259	1	0	0	0	0	35	1.0297788	-8.943603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46260	1	19.8	3.62	0	0	35	1.0296879	-8.954956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46261	1	21.54	4.39	0	0	35	1.0292126	-9.436405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46262	1	18.66	3.53	0	0	35	1.0305586	-8.942598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46263	1	1.29	0.65	0	0	35	1.0239892	-13.008139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46264	1	11.16	1.63	0	0	35	1.0318679	-19.062899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46265	1	0	0	0	0	35	1.0297491	-20.993728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46266	1	13.73	4.16	0	0	35	1.02968	-21.000855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46267	1	11.2	0.69	0	0	35	1.0338353	-19.258727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46268	1	4.82	0.54	0	10.47	35	1.0370801	-21.847114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46269	1	3.24	1.28	0	0	35	1.035866	-22.482094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46270	2	0	0	0	0	35	1.0416015	-26.975097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46271	1	0	0	0	0	35	1.0413992	-26.988001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46272	2	0	0	0	0	35	1.045964	-12.556038	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46273	1	0	0	0	0	35	1.0408406	-15.445299	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46274	1	0	0	0	0	35	1.0319713	-17.037478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46275	1	0	0	0	154.05	35	1.0464426	-12.442247	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46276	1	0	0	0	0	35	1.040472	-15.567305	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46277	2	0	0	0	0	35	1.0312019	-14.955185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46278	1	0	0	0	0	35	1.0310177	-14.968807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46279	1	0	0	0	-410.97	35	1.046	-7.128828	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46280	1	0	0	0	0	35	1.0484759	-10.997615	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46281	1	0	0	0	0	35	1.0475193	-13.884073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46282	2	0	0	0	0	35	1.0288929	-6.404653	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46283	2	0	0	0	0	35	1.0322627	-5.135651	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46284	1	0	0	0	0	35	1.0477135	-11.158683	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46285	1	0	0	0	0	35	1.0452001	-7.229734	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46286	1	0	0	0	164.87	35	1.0458305	-21.544013	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46287	1	0	0	0	0	35	1.0510561	-24.478333	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46288	2	0	0	0	0	35	1.0458305	-21.544013	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46289	1	0	0	0	0	35	1.0448994	-21.341913	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46290	1	0	0	0	0	35	1.0458305	-21.544013	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46291	2	0	0	0	0	35	1.0399987	-22.927275	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46292	1	0	0	0	0	35	1.0399795	-22.934014	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46293	1	0	0	0	0	35	1.0401646	-15.111311	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46294	1	0	0	0	0	35	1.0394586	-16.405309	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46295	1	0	0	0	0	35	1.0417951	-17.874236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46296	2	0	0	0	0	35	1.032993	-13.641976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46297	1	0	0	0	0	35	1.0409652	-15.058466	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46298	1	0	0	0	0	35	1.0392164	-16.386288	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46299	1	0	0	0	-14	35	1.0323433	-18.530685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46300	2	0	0	0	0	35	1.0076183	-18.426584	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46301	1	0	0	0	0	35	1.0324834	-18.53353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46302	1	0	0	0	-270.2	35	1.0410699	-16.239304	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46303	1	0	0	0	0	35	1.04282	-17.806109	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46304	1	0	0	0	0	35	1.0379144	-20.287175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46305	1	0	0	0	0	35	1.0357652	-21.921554	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46306	1	0	0	0	0	35	1.0357652	-21.921554	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46307	2	0	0	0	0	35	1.046	-15.428506	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46308	2	0	0	0	0	35	1.046	-15.255265	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46309	2	0	0	0	0	35	1.046	-15.416569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46310	2	0	0	0	0	35	1.046	-15.533195	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46311	2	0	0	0	0	35	1.046	-15.181294	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46312	2	0	0	0	0	35	1.046	-15.192109	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46313	1	0	0	0	0	35	1.04214	-16.383405	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46314	1	0	0	0	0	35	1.0426542	-17.934311	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46315	1	0	0	0	44.86	35	1.0427133	-15.105131	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46316	1	0	0	0	0	35	1.0411597	-17.484086	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46317	1	0	0	0	0	35	1.0409989	-18.934916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46318	2	0	0	0	0	35	1.048	-13.732162	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46319	1	0	0	0	0	35	1.0423626	-15.000531	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46320	1	0	0	0	0	35	1.0427133	-15.105131	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46321	2	0	0	0	0	35	1.044	-15.112666	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46322	1	0	0	0	0	35	1.0384887	-16.573785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46323	1	0	0	0	0	35	1.0439219	-15.116538	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46324	1	0	0	0	0	35	1.044	-15.112666	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46325	2	0	0	0	0	35	1.0309916	-35.308429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46326	1	0	0	0	0	35	1.0309643	-35.31015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46327	1	0	0	0	-85.45	35	1.045	-24.272032	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46328	1	0	0	0	0	35	1.0475035	-26.61848	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46329	1	0	0	0	0	35	1.0464082	-30.726688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46330	2	0	0	0	0	35	1.0543125	-20.687831	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46331	2	0	0	0	0	35	1.0538572	-20.86185	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46332	1	0	0	0	0	35	1.047041	-26.757678	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46333	1	0	0	0	0	35	1.0475035	-26.61848	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46334	1	0	0	0	154	35	1.0448341	-22.895467	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46335	1	0	0	0	0	35	1.0505608	-23.832603	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46336	1	0	0	0	0	35	1.0515476	-27.087465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46337	2	0	0	0	0	35	1.0448341	-22.895467	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46338	1	0	0	0	0	35	1.0501901	-23.830522	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46339	1	0	0	0	0	35	1.0505608	-23.832603	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46340	2	0	0	0	0	35	1.0421473	-1.211662	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46341	1	0	0	0	0	35	1.040781	-2.319786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46342	1	0	0	0	0	35	1.0426946	-5.203134	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46343	1	0	0	0	0	35	1.037096	-7.65936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46344	1	0	0	0	0	35	1.04136	-2.09418	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46345	1	0	0	0	0	35	1.040781	-2.319786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46346	1	0	0	0	-259.18	35	1.0420001	-4.123957	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46347	1	0	0	0	0	35	1.0418014	-7.536654	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46348	1	0	0	0	0	35	1.0444542	-10.067358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46349	2	0	0	0	0	35	1.0577752	-2.336655	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46350	2	0	0	0	0	35	1.0505225	-2.896915	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46351	1	0	0	0	0	35	1.0425342	-4.250648	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46352	1	0	0	0	0	35	1.0415348	-7.6101	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46353	2	0	0	0	0	35	1.0411473	-8.520588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46354	1	0	0	0	0	35	1.0411418	-8.522597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46355	2	0	0	0	0	35	1.044	-0.169219	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46356	1	0	0	0	0	35	1.0401564	-3.210104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46357	1	0	0	0	0	35	1.0388688	-7.266104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46358	1	0	0	0	-132.59	35	1.0423882	-0.195336	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46359	1	0	0	0	0	35	1.0396288	-3.318493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46360	1	0	0	0	-36	35	1.0420001	-22.106309	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46361	1	0	0	0	0	35	1.0441368	-23.409745	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46362	1	0	0	0	0	35	1.0433424	-25.946472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46363	2	0	0	0	0	35	1.0242708	-21.148201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46364	1	0	0	0	0	35	1.0427898	-22.161395	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46365	1	0	0	0	0	35	1.0420001	-22.106309	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46366	2	0	0	0	0	35	1.0311899	-20.648888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46367	1	0	0	0	0	35	1.0311899	-20.648888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46368	1	0	0	0	0	35	1.049	-15.052597	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46369	1	0	0	0	0	35	1.047736	-16.960125	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46370	2	0	0	0	0	35	1.0174055	-13.54249	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46371	2	0	0	0	0	35	1.0184478	-13.281191	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46372	2	0	0	0	0	35	1.0187122	-13.22222	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46373	1	0	0	0	0	35	1.0462397	-15.337983	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46374	1	0	0	0	0	35	1.049	-15.052597	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46375	1	0	0	0	0	35	1.0266829	-35.93136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46376	2	0	0	0	0	35	1.0275587	-35.842831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46377	1	0	0	0	0	35	1.0266503	-35.933401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46378	1	0	0	0	-125.87	35	1.0409539	-14.758417	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46379	1	0	0	0	0	35	1.0427513	-15.951998	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46380	1	0	0	0	0	35	1.0401229	-18.678756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46381	1	0	0	0	0	35	1.0415514	-16.915481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46382	1	0	0	0	0	35	1.0415514	-16.915481	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46383	2	0	0	0	0	35	1.046	-13.86494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46384	2	0	0	0	0	35	1.046	-13.875591	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46385	2	0	0	0	0	35	1.046	-13.784503	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46386	2	0	0	0	0	35	1.046	-13.489208	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46387	1	0	0	0	0	35	1.042792	-15.994419	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46388	1	0	0	0	0	35	1.0427513	-15.951998	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46389	2	0	0	0	0	35	1.0270298	-14.706977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46390	1	0	0	0	0	35	1.0270298	-14.706977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46391	1	0	0	0	-87.86	35	1.039063	-21.99635	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46392	1	0	0	0	0	35	1.0392869	-24.273189	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46393	1	0	0	0	0	35	1.0398652	-25.222096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46394	1	0	0	0	0	35	1.0398652	-25.222096	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46395	2	0	0	0	0	35	1.0162935	-21.346837	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46396	2	0	0	0	0	35	1.0154291	-21.563606	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46397	2	0	0	0	0	35	1.017	-21.121444	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46398	2	0	0	0	0	35	1.039063	-21.99635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46399	1	0	0	0	0	35	1.0400536	-21.915448	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46400	1	0	0	0	0	35	1.039063	-21.99635	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46401	2	0	0	0	0	35	1.039467	-6.777749	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46402	1	0	0	0	0	35	1.0393361	-6.787976	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46403	2	0	0	0	0	35	1.0317775	-12.204048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46404	1	0	0	0	0	35	1.0317117	-12.20898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46405	1	0	0	0	-52.73	35	1.0396263	-10.551806	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46406	1	0	0	0	0	35	1.038934	-12.522741	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46407	2	0	0	0	0	35	1.0045	-10.765856	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46408	1	0	0	0	0	35	1.0408686	-10.421543	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46409	1	0	0	0	0	35	1.0396263	-10.551806	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46410	1	0	0	0	-129.27	35	1.044	-0.901214	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46411	1	0	0	0	0	35	1.0408917	-4.625869	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46412	2	0	0	0	0	35	1.044	-0.901214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46413	2	0	0	0	0	35	1.0571529	0.363114	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46414	1	0	0	0	0	35	1.044663	-0.799138	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46415	1	0	0	0	0	35	1.044	-0.901214	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46416	1	0	0	0	0	35	1.0366546	-23.895785	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46417	2	0	0	0	0	35	1.036	-23.437874	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46418	2	0	0	0	0	35	1.036	-22.761557	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46419	2	0	0	0	0	35	1.036	-23.179169	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46420	1	0	0	0	0	35	1.0365737	-23.924821	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46421	1	0	0	0	0	35	1.0366546	-23.895785	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46422	1	0	0	0	0	35	1.0452577	-4.961746	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46423	1	0	0	0	0	35	1.0467455	-6.510478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46424	2	0	0	0	0	35	1.0450822	-4.862851	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46425	2	0	0	0	0	35	1.0450822	-4.862851	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46426	1	0	0	0	0	35	1.0452764	-4.967909	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46427	2	0	0	0	0	35	1.0466282	-6.432813	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46428	2	0	0	0	0	35	1.0465821	-6.406005	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46429	2	0	0	0	0	35	1.0447865	-4.715463	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46430	1	0	0	0	0	35	1.045434	-4.940903	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46431	1	0	0	0	0	35	1.0452577	-4.961746	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46432	1	0	0	0	0	35	1.0432652	-28.565158	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46433	1	0	0	0	0	35	1.0488372	-28.960677	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46434	2	0	0	0	0	35	1.0614147	-27.343276	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46435	2	0	0	0	0	35	1.0573179	-27.777593	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46436	1	0	0	0	0	35	1.0424884	-28.641305	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46437	1	0	0	0	0	35	1.0432652	-28.565158	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46438	2	0	0	0	0	35	1.0288649	-24.263131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46439	1	0	0	0	0	35	1.0288467	-24.264423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46440	1	0	0	0	-166.57	35	1.043	-9.304908	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46441	1	0	0	0	0	35	1.0432508	-10.174146	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46442	2	0	0	0	0	35	1.0228652	-6.899236	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46443	2	0	0	0	0	35	1.0244992	-7.879384	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46444	2	0	0	0	0	35	1.021	-7.131373	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46445	1	0	0	0	0	35	1.0414873	-9.675518	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46446	1	0	0	0	0	35	1.043	-9.304908	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46447	1	0	0	0	-277.61	35	1.041	2.052371	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46448	1	0	0	0	0	35	1.0423723	1.008256	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46449	1	0	0	0	0	35	1.0421618	-0.040528	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46450	1	0	0	0	0	35	1.0385988	-3.621859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46451	1	0	0	0	0	35	1.0409143	-6.302283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46452	2	0	0	0	0	35	1.0454636	3.264673	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46453	2	0	0	0	0	35	1.046	3.331006	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46454	2	0	0	0	0	35	1.046	3.308205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46455	2	0	0	0	0	35	1.0471305	3.74854	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46456	2	0	0	0	0	35	1.046	3.508658	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46457	2	0	0	0	0	35	1.0471981	3.772336	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46458	1	0	0	0	0	35	1.0425048	1.002504	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46459	1	0	0	0	0	35	1.0421573	-0.064312	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46460	2	0	0	0	0	35	1.0257431	-12.844557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46461	1	0	0	0	0	35	1.0257431	-12.844557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46462	1	0	0	0	-46.24	35	1.0410958	-19.110146	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46463	1	0	0	0	0	35	1.0439708	-22.982319	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46464	1	0	0	0	0	35	1.0433919	-25.218224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46465	1	0	0	0	0	35	1.0469458	-29.646541	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46466	1	0	0	0	0	35	1.0469458	-29.646541	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46467	2	0	0	0	0	35	1.0470001	-18.388558	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46468	2	0	0	0	0	35	1.0470001	-17.731243	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46469	1	0	0	0	0	35	1.0431919	-23.172252	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46470	1	0	0	0	0	35	1.0439708	-22.982319	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46471	2	0	0	0	0	35	1.0287821	-17.515269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46472	1	0	0	0	0	35	1.0287448	-17.519613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46473	2	0	0	0	0	35	1.0443851	-13.985757	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46474	1	0	0	0	0	35	1.0406528	-16.335778	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46475	2	0	0	0	0	35	1.0469748	-18.907218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46476	1	0	0	0	0	35	1.0391962	-17.83555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46477	1	0	0	0	0	35	1.0391962	-17.83555	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46478	1	0	0	0	0	35	1.0408373	-16.352135	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46479	1	0	0	0	223.77	35	1.0452502	-13.831103	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46480	2	0	0	0	0	35	1.0261946	-14.721867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46481	1	0	0	0	0	35	1.0260749	-14.730835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46482	2	0	0	0	0	35	1.0390809	-15.165551	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46483	1	0	0	0	0	35	1.0402535	-16.177574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46484	1	0	0	0	0	35	1.03923	-15.174716	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46485	1	0	0	0	0	35	1.0390809	-15.165551	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46486	1	0	0	0	-93.33	35	1.041	-14.876959	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46487	1	0	0	0	0	35	1.0415697	-16.298523	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46488	1	0	0	0	0	35	1.0420043	-16.900205	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46489	1	0	0	0	0	35	1.0420043	-16.900205	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46490	2	0	0	0	0	35	1.0595	-13.618614	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46491	2	0	0	0	0	35	1.0612622	-13.393321	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46492	1	0	0	0	0	35	1.0410379	-14.951191	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46493	1	0	0	0	0	35	1.041	-14.876959	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46494	1	0	0	0	0.32	35	1.038	-11.700484	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46495	1	0	0	0	0	35	1.0287452	-14.76158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46496	1	0	0	0	0	35	1.0225977	-17.789218	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46497	1	0	0	0	0	35	1.0225977	-17.789218	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46498	2	0	0	0	0	35	1.0539338	-8.02953	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46499	1	0	0	0	0	35	1.0379298	-11.706216	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46500	1	0	0	0	0	35	1.038	-11.700484	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46501	1	0	0	0	135.39	35	1.0426326	-9.373815	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46502	1	0	0	0	0	35	1.0435583	-10.125219	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46503	2	0	0	0	0	35	1.0426326	-9.373815	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46504	2	0	0	0	0	35	1.0426326	-9.373815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46505	1	0	0	0	0	35	1.0417249	-9.294144	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46506	1	0	0	0	0	35	1.0426326	-9.373815	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46507	1	0	0	0	119.37	35	1.0369999	-4.193706	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46508	1	0	0	0	0	35	1.0397482	-6.791065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46509	2	0	0	0	0	35	1.0465	-1.956506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46510	2	0	0	0	0	35	1.051	-0.034207	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46511	2	0	0	0	0	35	1.0555	2.517788	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46512	2	0	0	0	0	35	1.0501176	-0.32078	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46513	1	0	0	0	0	35	1.0359383	-4.396205	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46514	1	0	0	0	0	35	1.0369999	-4.193706	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46515	1	0	0	0	-24.89	35	1.042298	-3.413556	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46516	1	0	0	0	0	35	1.0487662	-4.913382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46517	2	0	0	0	0	35	1.048	-2.479824	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46518	1	0	0	0	0	35	1.042555	-3.406816	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46519	1	0	0	0	0	35	1.042298	-3.413556	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46520	1	0	0	0	0	35	1.0428291	-7.670035	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46521	2	0	0	0	0	35	1.0428291	-7.670035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46522	2	0	0	0	0	35	1.0428291	-7.670035	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46523	2	0	0	0	0	35	1.0428291	-7.670035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46524	2	0	0	0	0	35	1.0428291	-7.670035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46525	1	0	0	0	0	35	1.0428291	-7.670035	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46526	1	0	0	0	0	35	1.0428291	-7.670035	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46527	1	0	0	0	0	35	1.0421737	-15.034571	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46528	1	0	0	0	0	35	1.0410489	-16.748779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46529	1	0	0	0	0	35	1.0408427	-17.554975	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46530	1	0	0	0	0	35	1.0408427	-17.554975	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46531	2	0	0	0	0	35	1.0225	-11.619366	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46532	1	0	0	0	0	35	1.0421617	-15.035393	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46533	1	0	0	0	0	35	1.0421737	-15.034571	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46534	1	0	0	0	-182.38	35	1.038	-7.059566	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46535	1	0	0	0	0	35	1.0395524	-8.412482	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46536	1	0	0	0	0	35	1.0383467	-10.566815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46537	1	0	0	0	0	35	1.0391971	-8.143413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46538	1	0	0	0	0	35	1.0391971	-8.143413	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46539	2	0	0	0	0	35	1.048428	-5.23816	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46540	1	0	0	0	0	35	1.0388535	-7.132711	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46541	1	0	0	0	0	35	1.038	-7.059566	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46542	1	0	0	0	0	35	1.0429829	-12.121463	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46543	1	0	0	0	0	35	1.0428093	-13.943565	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46544	1	0	0	0	0	35	1.0438283	-16.311217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46545	2	0	0	0	0	35	1.0404515	-11.122539	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46546	1	0	0	0	0	35	1.0422812	-14.075924	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46547	1	0	0	0	0	35	1.043697	-12.010546	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46548	2	0	0	0	0	35	1.030158	-17.248857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46549	1	0	0	0	0	35	1.030158	-17.248857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46550	2	0	0	0	0	35	1.0348853	-18.007515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46551	1	0	0	0	0	35	1.0348853	-18.007515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46552	1	0	0	0	-96.86	35	1.0361652	-23.549261	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46553	2	0	0	0	0	35	1.0185	-19.279333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46554	1	0	0	0	0	35	1.0368974	-23.623209	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46555	2	0	0	0	0	35	1.0178198	-32.133413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46556	1	0	0	0	0	35	1.0177035	-32.141912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46557	1	0	0	0	-161.76	35	1.0385785	-17.966406	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46558	1	0	0	0	0	35	1.0400473	-20.021946	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46559	1	0	0	0	0	35	1.0392342	-21.786148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46560	2	0	0	0	0	35	1.0423757	-17.012479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46561	1	0	0	0	0	35	1.040027	-17.944465	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46562	1	0	0	0	0	35	1.0398082	-20.140469	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46563	1	0	0	0	-240.48	35	1.0386425	-10.173101	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46564	1	0	0	0	0	35	1.0392452	-10.775125	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46565	1	0	0	0	0	35	1.0381901	-9.685837	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46566	2	0	0	0	0	35	1.044	-8.521807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46567	1	0	0	0	0	35	1.0391755	-10.857475	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46568	1	0	0	0	0	35	1.0409853	-10.272028	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46569	1	0	0	0	0	35	1.0352451	-11.337959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46570	2	0	0	0	0	35	1.0362879	-11.225606	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46571	2	0	0	0	0	35	1.0362879	-11.225606	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46572	1	0	0	0	0	35	1.0352299	-11.340569	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46573	2	0	0	0	0	35	1.0107577	-11.253213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46574	2	0	0	0	0	35	1.0124734	-11.05944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46575	1	0	0	0	0	35	1.0351202	-11.347106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46576	1	0	0	0	0	35	1.0352451	-11.337959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46577	1	0	0	0	-33.59	35	1.0420001	-1.908963	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46578	1	0	0	0	0	35	1.0425237	-4.922052	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46579	1	0	0	0	0	35	1.045328	-6.172025	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46580	2	0	0	0	0	35	1.0293566	0.281005	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46581	2	0	0	0	0	35	1.0293797	0.3379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46582	1	0	0	0	0	35	1.0418635	-5.056009	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46583	1	0	0	0	0	35	1.041838	-2.027922	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46584	2	0	0	0	0	35	1.0408341	-9.250627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46585	1	0	0	0	0	35	1.0407202	-9.258006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46586	1	0	0	0	0	35	1.0425124	-18.613025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46587	2	0	0	0	0	35	1.0089999	-13.269972	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46588	1	0	0	0	0	35	1.0421506	-18.738112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46589	1	0	0	0	-45.3	35	1.040863	-0.14031	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46590	1	0	0	0	0	35	1.0446423	-3.208445	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46591	1	0	0	0	0	35	1.0428402	-5.342336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46592	2	0	0	0	0	35	1.044966	0.291056	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46593	2	0	0	0	0	35	1.044491	0.239862	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46594	2	0	0	0	0	35	1.0445	-2.638681	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46595	1	0	0	0	0	35	1.0417443	0.003679	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46596	1	0	0	0	0	35	1.040863	-0.14031	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46597	1	0	0	0	0	35	1.0367869	-22.837411	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46598	1	0	0	0	0	35	1.0322069	-26.50085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46599	1	0	0	0	0	35	1.0315023	-28.414823	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46600	1	0	0	0	0	35	1.0315023	-28.414823	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46601	2	0	0	0	0	35	1.0322069	-26.50085	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46602	2	0	0	0	0	35	1.0322069	-26.50085	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46603	1	0	0	0	0	35	1.0371674	-22.77067	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46604	1	0	0	0	0	35	1.0367869	-22.837411	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46605	2	0	0	0	0	35	1.045	-4.993323	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46606	1	0	0	0	0	35	1.0441413	-5.073215	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46607	1	0	0	0	-210.85	35	1.039	-5.353924	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46608	1	0	0	0	0	35	1.0403954	-5.953556	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46609	1	0	0	0	0	35	1.0410635	-6.22407	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46610	1	0	0	0	0	35	1.0410635	-6.22407	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46611	2	0	0	0	0	35	1.0531187	-4.819698	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46612	1	0	0	0	0	35	1.0391238	-5.415205	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46613	1	0	0	0	0	35	1.039	-5.353924	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46614	1	0	0	0	-156.26	35	1.0389248	-12.012673	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46615	1	0	0	0	0	35	1.0385724	-12.046319	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46616	2	0	0	0	0	35	1.044	-11.024476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46617	2	0	0	0	0	35	1.044	-10.723621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46618	1	0	0	0	0	35	1.0394747	-12.170309	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46619	1	0	0	0	0	35	1.0389248	-12.012673	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46620	1	0	0	0	0	35	1.0348937	-10.446295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46621	2	0	0	0	0	35	1.036	-8.597116	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46622	1	0	0	0	0	35	1.0347215	-10.491285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46623	1	0	0	0	0	35	1.0348937	-10.446295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46624	2	0	0	0	0	35	1.0331968	-8.655991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46625	1	0	0	0	0	35	1.0331875	-8.657155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46626	1	0	0	0	-327.37	35	1.0418529	-6.723041	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46627	1	0	0	0	0	35	1.0371248	-10.896088	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46628	1	0	0	0	0	35	1.0302582	-13.955871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46629	2	0	0	0	0	35	1.0087332	-4.685079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46630	2	0	0	0	0	35	1.0116896	-5.070493	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46631	2	0	0	0	0	35	1.0077951	-4.807474	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46632	2	0	0	0	0	35	1.0087155	-5.452428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46633	1	0	0	0	0	35	1.0426901	-6.884995	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46634	1	0	0	0	0	35	1.0418529	-6.723041	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46635	1	0	0	0	-277.26	35	1.041	-18.290795	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46636	1	0	0	0	0	35	1.0445674	-19.09709	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46637	2	0	0	0	0	35	1.021128	-16.666638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46638	2	0	0	0	0	35	1.0177939	-16.029982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46639	1	0	0	0	0	35	1.0400546	-18.523488	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46640	1	0	0	0	0	35	1.041	-18.290795	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46641	1	0	0	0	0	35	1.0318208	-22.006839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46642	2	0	0	0	0	35	1.0318208	-22.006839	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46643	2	0	0	0	0	35	1.0318208	-22.006839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46644	1	0	0	0	0	35	1.0318208	-22.006839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46645	1	0	0	0	0	35	1.0318208	-22.006839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46646	1	0	0	0	8.41	35	1.0342201	-22.403127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46647	2	0	0	0	0	35	1.0342201	-22.403127	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46648	2	0	0	0	0	35	1.0342201	-22.403127	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46649	1	0	0	0	0	35	1.0342201	-22.403127	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46650	1	0	0	0	0	35	1.0341302	-22.401692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46651	1	0	0	0	-115.1	35	1.045	1.289852	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46652	1	0	0	0	0	35	1.0465535	-2.849101	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46653	1	0	0	0	0	35	1.0558872	-7.884855	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46654	1	0	0	0	0	35	1.0558872	-7.884855	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46655	2	0	0	0	0	35	1.0177357	3.515145	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46656	2	0	0	0	0	35	1.0233025	3.449564	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46657	2	0	0	0	0	35	1.0238605	2.676643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46658	2	0	0	0	0	35	1.0185	2.620993	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46659	1	0	0	0	0	35	1.0437403	1.196319	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46660	1	0	0	0	0	35	1.045	1.289852	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46661	2	0	0	0	0	35	1.04	-3.71319	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46662	1	0	0	0	0	35	1.0407164	-6.817716	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46663	1	0	0	0	0	35	1.0408508	-7.910712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46664	1	0	0	0	0	35	1.0405383	-6.914539	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46665	1	0	0	0	-203.17	35	1.0382358	-3.705929	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46666	2	0	0	0	0	35	1.0288042	-23.714737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46667	1	0	0	0	0	35	1.0288042	-23.714737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46668	2	0	0	0	0	35	1.0410471	-27.014103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46669	1	0	0	0	0	35	1.0409562	-27.019968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46670	1	0	0	0	-34.93	35	1.0422473	-27.135651	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46671	1	0	0	0	0	35	1.0424163	-29.022406	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46672	2	0	0	0	0	35	1.0470161	-25.931063	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46673	1	0	0	0	0	35	1.0429915	-27.091826	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46674	1	0	0	0	0	35	1.0422473	-27.135651	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46675	2	0	0	0	0	35	1.0432453	-20.253994	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46676	2	0	0	0	0	35	1.04	-21.011119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46677	1	0	0	0	0	35	1.0433661	-20.24611	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46678	1	0	0	0	0	35	1.0432453	-20.253994	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46679	1	0	0	0	20.69	35	1.0417177	-13.093855	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46680	1	0	0	0	0	35	1.0399893	-15.951979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46681	2	0	0	0	0	35	1.04	-15.913653	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46682	2	0	0	0	0	35	1.04	-15.913653	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46683	1	0	0	0	0	35	1.039994	-15.955071	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46684	2	0	0	0	0	35	1.0415562	-13.007456	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46685	2	0	0	0	0	35	1.0415562	-13.007456	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46686	1	0	0	0	0	35	1.0417413	-13.106356	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46687	2	0	0	0	0	35	1.0402143	-15.927608	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46688	2	0	0	0	0	35	1.0438836	-12.851095	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46689	1	0	0	0	0	35	1.0416709	-13.039854	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46690	1	0	0	0	0	35	1.0417177	-13.093855	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46691	1	0	0	0	-41.36	35	1.037629	-15.238216	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46692	1	0	0	0	0	35	1.043369	-16.75162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46693	2	0	0	0	0	35	1.0475	-13.157349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46694	2	0	0	0	0	35	1.0475	-13.208428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46695	2	0	0	0	0	35	1.0475	-12.893212	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46696	2	0	0	0	0	35	1.043	-13.610937	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46697	2	0	0	0	0	35	1.0475	-13.069683	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46698	2	0	0	0	0	35	1.037629	-15.238216	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46699	1	0	0	0	0	35	1.0378572	-15.279886	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46700	1	0	0	0	0	35	1.037629	-15.238216	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46701	1	0	0	0	0	35	1.0436117	-5.612345	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46702	1	0	0	0	0	35	1.0388388	-7.568612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46703	2	0	0	0	0	35	1.0456913	-5.378647	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46704	2	0	0	0	0	35	1.0404235	-7.396787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46705	2	0	0	0	0	35	1.039767	-7.467204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46706	2	0	0	0	0	35	1.0466614	-5.271425	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46707	2	0	0	0	0	35	1.0399338	-7.450531	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46708	1	0	0	0	0	35	1.0438448	-5.578293	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46709	1	0	0	0	0	35	1.0436117	-5.612345	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46710	1	0	0	0	0	35	1.038199	-8.073087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46711	2	0	0	0	0	35	1.04	-7.871315	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46712	2	0	0	0	0	35	1.04	-7.871315	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46713	1	0	0	0	0	35	1.0384371	-8.046292	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46714	1	0	0	0	0	35	1.0380966	-8.080498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46715	1	0	0	0	0	35	1.038199	-8.073087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46716	2	0	0	0	0	35	1.0416299	-23.869149	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46717	2	0	0	0	0	35	1.039	-26.060952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46718	1	0	0	0	0	35	1.0378609	-28.665272	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46719	1	0	0	0	0	35	1.0378609	-28.665272	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46720	1	0	0	0	0	35	1.0418999	-23.824255	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46721	1	0	0	0	0	35	1.0416299	-23.869149	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46722	1	0	0	0	0	35	1.048	-0.232534	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46723	1	0	0	0	0	35	1.0488328	-3.888659	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46724	1	0	0	0	0	35	1.0496509	-6.676517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46725	2	0	0	0	0	35	1.0224451	1.131807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46726	2	0	0	0	0	35	1.0242775	1.819944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46727	2	0	0	0	0	35	1.0244375	0.993717	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46728	1	0	0	0	0	35	1.0453609	-0.516997	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46729	1	0	0	0	0	35	1.0480389	-4.006195	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46730	1	0	0	0	-333.35	35	1.038	-13.948462	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46731	1	0	0	0	0	35	1.0394137	-17.657254	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46732	2	0	0	0	0	35	1.0503042	-8.245761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46733	1	0	0	0	0	35	1.0393377	-14.45444	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46734	1	0	0	0	0	35	1.038	-13.948462	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46735	1	0	0	0	-87.05	35	1.0378335	-10.084869	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46736	1	0	0	0	0	35	1.0383591	-12.312579	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46737	2	0	0	0	0	35	1.0295	-8.775004	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46738	1	0	0	0	0	35	1.038969	-10.014588	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46739	1	0	0	0	0	35	1.0378335	-10.084869	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46740	1	0	0	0	0	35	1.0329831	-22.219144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46741	2	0	0	0	0	35	1.0329831	-22.219144	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46742	2	0	0	0	0	35	1.0329831	-22.219144	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46743	2	0	0	0	0	35	1.0329831	-22.219144	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46744	1	0	0	0	0	35	1.0329831	-22.219144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46745	1	0	0	0	0	35	1.0329831	-22.219144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46746	1	0	0	0	-19.18	35	1.0422844	-26.585126	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46747	1	0	0	0	0	35	1.0419013	-26.039046	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46748	2	0	0	0	0	35	1.0459027	-25.692808	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46749	1	0	0	0	0	35	1.0418738	-26.757863	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46750	1	0	0	0	0	35	1.0422844	-26.585126	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46751	1	3.17	1.59	0	0	36	1.0024795	-14.804304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46752	1	0	0	0	0	36	1.0025068	-14.802375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46753	1	5.95	2.4	0	0	36	1.0186244	-14.406708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46754	1	5.62	0.7	0	0	36	1.0128309	-13.923431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46755	1	17.38	7.86	0	0	36	1.0117011	-13.253056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46756	1	7.1	2.73	0	0	36	1.0185222	-15.499471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46757	1	7.71	0.68	0	0	36	1.0341592	-6.574659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46758	1	0	0	0	0	36	1.0225022	-15.059675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46759	1	4.58	1.45	0	0	36	1.0224731	-15.06224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46760	1	0	0	0	30.72	36	1.0397955	-8.586141	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46761	1	0	0	0	0	36	1.0329073	-12.676245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46762	1	10.78	3.59	0	0	36	1.0284326	-11.171291	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46763	1	0	0	0	0	36	1.0365505	-9.956058	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46764	1	0	0	0	0	36	1.0399555	-8.500214	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46765	1	7.94	5.47	0	0	36	1.0176005	-14.802434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46766	1	0	0	0	0	36	1.0176767	-14.798354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46767	1	0	0	0	0	36	1.0223858	-14.947971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46768	1	6.51	2.44	0	0	36	1.0218557	-15.018873	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46769	1	0	0	0	0	36	1.0223449	-14.952971	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46770	1	0	0	0	0	36	1.0223449	-14.952971	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46771	1	0	0	0	0	36	1.0224272	-14.944563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46772	1	0	0	0	0	36	1.0223858	-14.947971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46773	1	9.39	2.16	0	0	36	0.9867767	-18.205309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46774	1	13.41	4.61	0	0	36	0.9819733	-20.532759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46775	1	9.39	0.96	0	0	36	0.9795882	-22.320869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46776	1	18.38	2.74	0	0	36	1.0252018	-7.534889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46777	1	18.38	7.37	0	0	36	1.021415	-9.951785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46778	1	20	4.78	0	0	36	1.0290538	-7.574842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46779	1	19.58	8.73	0	0	36	1.0194605	-8.278701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46780	1	0	0	0	0	36	1.019599	-8.267609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46781	1	22.04	1.09	0	0	36	1.0300262	-1.645856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46782	1	11.07	0.89	0	0	36	1.0287594	-2.355472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46783	1	3.1	0.84	0	0	36	1.0217506	-7.488255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46784	1	3.93	0.76	0	0	36	1.0240679	-5.675772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46785	1	4.92	1.16	0	0	36	1.0332849	-0.990188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46786	1	5.61	0.74	0	0	36	1.0306711	-3.761343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46787	1	20.6	3.13	0	0	36	1.0169236	-3.1883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46788	1	0	0	0	0	36	1.0257261	-2.059379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46789	1	6.04	3.69	0	0	36	1.0256698	-2.062636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46790	1	5.59	1.68	0	0	36	1.0257901	-2.14979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46791	1	15.17	3.93	0	0	36	1.0234691	-2.057108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46792	1	6.44	0.69	0	0	36	1.0130649	-3.849217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46793	1	0	0	0	0	36	1.0134929	-3.622458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46794	1	5.52	0.75	0	0	36	1.0134723	-3.625449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46795	1	10.73	0.43	0	0	36	1.0134225	-3.479465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46796	1	8.98	3.55	0	0	36	1.0254064	-1.811171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46797	1	10.51	5.8	0	0	36	1.0230777	-2.265991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46798	1	11.21	2.39	0	0	36	1.0229329	-2.574325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46799	1	0	0	0	0	36	1.022992	-2.567455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46800	1	0	0	0	-145.61	36	1.0438386	4.187849	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46801	1	0	0	0	0	36	1.04165	3.162811	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46802	1	0	0	0	0	36	1.0305041	-0.855992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46803	1	0	0	0	0	36	1.0256458	-3.814827	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46804	1	0	0	0	0	36	1.0256458	-3.814827	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46805	1	0	0	0	0	36	1.0305041	-0.855992	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46806	1	0	0	0	0	36	1.0305041	-0.855992	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46807	1	0	0	0	0	36	1.0305041	-0.855992	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46808	1	0	0	0	0	36	1.0417371	3.143421	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46809	1	20.31	9.72	0	0	36	1.0414809	3.151624	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46810	1	10.57	3.37	0	0	36	1.0261396	-1.717073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46811	1	0	0	0	0	36	1.0087367	-2.867177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46812	1	0	0	0	0	36	1.0087367	-2.867177	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46813	1	0	0	0	0	36	1.0087367	-2.867177	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46814	1	0	0	0	0	36	1.0087367	-2.867177	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46815	1	3.21	1.69	0	0	36	1.0087092	-2.86895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46816	1	0	0	0	0	36	1.0087629	-2.865494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46817	1	7.05	1.75	0	0	36	1.0131543	-3.854373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46818	1	7.42	2.03	0	0	36	1.0278143	-0.735266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46819	1	4.85	0.43	0	0	36	1.0275584	-2.111721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46820	1	0	0	0	0	36	1.0275733	-2.108859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46821	1	0	0	0	0	36	1.0176176	-0.445233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46822	1	8.24	5.59	0	0	36	1.0175321	-0.449697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46823	1	7.59	2.31	0	0	36	1.0245369	-2.666605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46824	1	0	0	0	0	36	1.0245748	-2.662648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46825	1	0	0	0	0	36	1.0243784	-0.858393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46826	1	3.06	0.93	0	0	36	1.0243625	-0.859982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46827	1	0	0	0	0	36	1.0220659	-0.838624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46828	1	4.14	0.97	0	0	36	1.0220438	-0.841131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46829	1	3.06	1.11	0	0	36	1.0358676	-0.078793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46830	1	5.05	1.29	0	0	36	1.0259366	-23.21299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46831	1	9.87	1.58	0	0	36	1.0367904	-22.062933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46832	1	0	0	0	0	36	1.0368281	-22.057179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46833	1	27.9	11.16	0	0	36	1.0251972	-17.692748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46834	1	27.9	14.68	0	0	36	1.0305866	-16.329516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46835	1	31.17	11.76	0	0	36	1.0151815	-17.767521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46836	1	27.9	7.62	0	0	36	1.0137516	-19.986197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46837	1	0	0	0	0	36	1.0122816	-18.557854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46838	1	8.61	3.94	0	0	36	1.0122151	-18.562587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46839	1	5.48	0.79	0	0	36	1.011392	-19.111815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46840	1	6.89	1.13	0	0	36	1.0032701	-20.863763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46841	1	15.41	4.23	0	0	36	1.0237333	-16.755801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46842	1	16.39	2.56	0	0	36	1.0354601	-15.49956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46843	1	15.41	1.39	0	0	36	1.0297974	-16.190397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46844	1	0	0	0	0	36	1.0298499	-16.180918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46845	1	20.74	9.52	0	0	36	1.0317734	-15.669379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46846	1	0	0	0	0	36	1.03191	-15.659306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46847	1	20.74	1.14	0	0	36	1.0228928	-17.119171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46848	1	28.52	9.6	0	0	36	1.009685	-18.881177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46849	1	0	0	0	0	36	1.0346731	-15.269028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46850	1	20.74	2.52	0	0	36	1.0346063	-15.279863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46851	1	18.32	3.95	0	0	36	1.0263837	-16.497064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46852	1	18.32	0.9	0	0	36	1.0391391	-14.946529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46853	1	23.01	4.94	0	0	36	1.0312873	-15.888049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46854	1	22.02	4.35	0	0	36	1.0347347	-15.514684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46855	1	0	0	0	0	36	1.0168534	-18.107617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46856	1	20.06	3.86	0	0	36	1.0167681	-18.118634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46857	1	0	0	0	0	36	1.0372379	-15.375786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46858	1	19.07	4.48	0	0	36	1.0371359	-15.386566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46859	1	22.75	2.5	0	0	36	1.0166789	-18.460705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46860	1	22.75	3.71	0	0	36	1.0106563	-18.753725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46861	1	22.75	9.28	0	0	36	1.0185889	-17.571985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46862	1	22.75	8.57	0	0	36	1.0318381	-15.816233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46863	1	0	0	0	15.72	36	1.0383025	-12.38682	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46864	1	0	0	0	0	36	1.04021	-14.937303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46865	1	62.47	7.18	0	0	36	1.038063	-12.421231	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46866	1	24.32	6.35	0	0	36	0.9930709	-16.614511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46867	1	0	0	0	0	36	0.9932022	-16.599485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46868	1	0	0	0	0	36	1.0373461	-12.108285	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46869	1	0	0	0	0	36	1.0322672	-14.268259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46870	1	24.32	6.37	0	0	36	1.0372219	-12.121426	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46871	1	39.73	23.81	0	0	36	1.0366015	-15.107697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46872	1	0	0	0	0	36	1.0133611	-18.198857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46873	1	3.27	0.7	0	0	36	1.0133472	-18.200688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46874	1	0	0	0	0	36	1.0165747	-18.387306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46875	1	17.01	3.92	0	0	36	1.0164938	-18.396885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46876	1	19.6	4.83	0	0	36	1.0246434	-19.196766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46877	1	0	0	0	0	36	1.0394741	-19.110175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46878	1	0	0	0	0	36	1.0394741	-19.110175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46879	1	0	0	0	0	36	1.0394741	-19.110175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46880	1	0	0	0	0	36	1.0394741	-19.110175	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46881	1	34.02	7.07	0	0	36	1.0393279	-19.128054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46882	1	0	0	0	0	36	1.0396433	-19.091157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46883	1	8.66	2.88	0	0	36	1.027379	-17.385861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46884	1	17.27	2.13	0	0	36	1.0236476	-17.710271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46885	1	9.85	2.86	0	0	36	1.0272289	-15.378098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46886	1	18.46	4.64	0	0	36	1.0069367	-15.88779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46887	1	8.19	3.6	0	0	36	1.0000792	-16.255399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46888	1	6.81	0.58	0	0	36	1.0260888	-17.405869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46889	1	0	0	0	0	36	1.0261129	-17.401613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46890	1	18.54	1.32	0	0	36	1.0281447	-15.590921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46891	1	6.32	1.81	0	0	36	1.020029	-4.160853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46892	1	0	0	0	0	36	1.0309117	-5.40072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46893	1	9.52	5.98	0	0	36	1.0308263	-5.405746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46894	1	12.01	3.68	0	0	36	1.0135877	-3.484415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46895	1	0	0	0	0	36	1.0343809	-2.074629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46896	1	8.9	1.82	0	0	36	1.0343417	-2.079492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46897	1	4.58	1.55	0	0	36	1.0247935	-4.260445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46898	1	20.33	4.59	0	0	36	1.0519421	2.236555	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46899	1	0	0	0	0	36	1.0299669	-2.214117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46900	1	7.46	2.04	0	0	36	1.0299269	-2.217876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46901	1	0	0	0	-373.23	36	1.035538	3.688265	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46902	1	0	0	0	0	36	1.0366152	3.063033	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46903	1	0	0	0	0	36	1.0335966	1.875304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46904	1	20.64	5.29	0	0	36	1.0354335	3.677747	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46905	1	0	0	0	0	36	1.0396181	3.690014	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46906	1	0	0	0	0	36	1.0191331	0.238703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46907	1	4.19	0.5	0	0	36	1.0191198	0.236444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46908	1	0	0	0	0	36	1.0163716	0.419039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46909	1	8.39	1.4	0	0	36	1.0384357	0.536626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46910	1	0	0	0	0	36	1.0164244	0.41618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46911	1	6.7	3.38	0	0	36	1.0316742	-2.50298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46912	1	11.35	1.04	0	0	36	1.0269558	-3.053639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46913	1	11.73	2.88	0	0	36	1.0372022	2.674509	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46914	1	3.67	0.73	0	0	36	1.0344982	-1.646746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46915	1	3.54	0.05	0	0	36	1.0370277	-1.04423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46916	1	0	0	0	0	36	1.0366719	-14.394752	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46917	1	0	0	0	0	36	1.0271543	-19.280394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46918	1	0	0	0	0	36	1.0249826	-23.065302	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46919	1	0	0	0	0	36	1.0249826	-23.065302	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46920	1	28.36	10.03	0	0	36	1.0365105	-14.409101	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46921	1	28.36	15.26	0	0	36	1.0286684	-19.881969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46922	1	0	0	0	0	36	1.0376548	-14.303114	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46923	1	41.85	20.78	0	0	36	1.0287243	-19.512129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46924	1	0	0	0	0	36	1.0296787	-18.586605	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46925	1	0	0	0	0	36	1.0296787	-18.586605	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46926	1	0	0	0	0	36	1.0382113	-14.214071	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46927	1	45.79	5.11	0	0	36	1.0243709	-19.899552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46928	1	0	0	0	0	36	1.0169865	-24.106003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46929	1	7.19	2.34	0	0	36	1.0169449	-24.110232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46930	1	10.33	2.68	0	0	36	1.0189447	-23.853156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46931	1	7.42	1.76	0	0	36	1.0216729	-24.788686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46932	1	10.2	2.32	0	0	36	1.0192621	-22.217938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46933	1	8.72	3.27	0	0	36	1.0217499	-26.127016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46934	1	0	0	0	0	36	1.0218049	-26.12219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46935	1	7.61	1.88	0	0	36	1.0321379	-24.664202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46936	1	0	0	0	0	36	1.0201045	-26.530986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46937	1	12.37	4.15	0	0	36	1.020025	-26.538551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46938	1	0	0	0	0	36	1.025532	-19.498303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46939	1	17.43	4.34	0	0	36	1.0254454	-19.508789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46940	1	17.43	5.53	0	0	36	1.0225527	-20.334905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46941	1	23.16	2.17	0	0	36	1.019626	-22.599021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46942	1	5.4	1.9	0	35.82	36	1.0389812	-24.487193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46943	1	0	0	0	0	36	1.0385994	-24.478591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46944	1	6.91	0.67	0	0	36	1.0160739	-24.21489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46945	1	0	0	0	0	36	1.0159447	-24.162923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46946	1	9.13	2.9	0	0	36	1.0144334	-24.401714	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46947	1	0	0	0	0	36	1.0158451	-24.178543	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46948	1	0	0	0	0	36	1.0158451	-24.178543	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46949	1	0	0	0	0	36	1.0159942	-24.158049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46950	1	0	0	0	0	36	1.0159447	-24.162923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46951	1	6.48	0.32	0	0	36	1.0336848	-2.164897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46952	1	0	0	0	0	36	1.0329184	-2.307407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46953	1	6.48	2.31	0	0	36	1.0328764	-2.311078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46954	1	6.48	2.78	0	0	36	1.0325731	-2.400915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46955	1	13.32	4.27	0	0	36	1.038391	-2.305834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46956	1	27.68	12.87	0	0	36	1.0242998	-2.961912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46957	1	0	0	0	0	36	1.0401924	-2.474339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46958	1	21.32	5.67	0	0	36	1.040086	-2.486435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46959	1	21.32	5.8	0	36.93	36	1.0422139	-2.522572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46960	1	0	0	0	0	36	1.0419199	-2.505415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46961	1	22.42	5.36	0	0	36	1.0331113	-2.486748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46962	1	5.48	0.59	0	0	36	1.0279339	-2.247604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46963	1	5.43	1.27	0	0	36	1.0267814	-2.458426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46964	1	4.43	1.05	0	0	36	1.0307848	-1.939647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46965	1	0	0	0	0	36	1.0308059	-1.937045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46966	1	5.78	1.93	0	0	36	1.039409	-0.303613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46967	1	0	0	0	0	36	1.0394414	-0.300379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46968	1	3.74	1.33	0	0	36	1.0390964	-1.189296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46969	1	28.64	11.63	0	0	36	1.036824	-1.960879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46970	1	0	0	0	0	36	1.0360219	-1.552345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46971	1	57.28	7.79	0	0	36	1.0358213	-1.582943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46972	1	54.93	2.3	0	0	36	1.0343152	-2.094014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46973	1	13.41	3.14	0	0	36	1.0345296	-1.95098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46974	1	0	0	0	0	36	1.0322312	-2.308311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46975	1	2.57	0.9	0	0	36	1.0322145	-2.309695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46976	1	6.42	2.95	0	0	36	1.0350494	-0.81353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46977	1	0	0	0	0	36	1.033699	-3.616069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46978	1	5.41	1	0	0	36	1.0336739	-3.618857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46979	1	0	0	0	0	36	1.0419285	1.150004	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46980	1	0	0	0	0	36	1.0401802	-1.637494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46981	1	15.4	0.5	0	0	36	1.0418791	1.140946	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46982	1	0	0	0	0	36	1.0343243	-4.199587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46983	1	9.46	2.09	0	0	36	1.0342764	-4.204752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46984	1	12.1	2.07	0	0	36	1.0307232	-8.544315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46985	1	0	0	0	0	36	1.0297415	-6.725083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46986	1	6.5	1.01	0	0	36	1.0297134	-6.728683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46987	1	5.97	3.46	0	0	36	1.0296116	-9.619289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46988	1	5.26	2.51	0	0	36	1.0284441	-6.199869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46989	1	6.16	2.04	0	0	36	1.0292741	-6.576116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46990	1	6.82	3.61	0	0	36	1.0267684	-8.400546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46991	1	17.9	5.94	0	0	36	1.033639	-11.083763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46992	1	17.9	7.86	0	46.45	36	1.0386714	-11.246399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46993	1	0	0	0	0	36	1.03828	-11.230141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46994	1	0	0	0	0	36	1.0312198	-11.097368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46995	1	41.88	1.95	0	0	36	1.0310878	-11.120334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46996	1	4.21	1.42	0	0	36	1.0273863	-5.267306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46997	1	17.09	4.16	0	0	36	1.0444829	-1.730135	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46998	1	0	0	0	0	36	1.0303626	-3.860654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	46999	1	7.15	2.32	0	0	36	1.0303204	-3.864188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47000	1	2.54	0.63	0	0	36	1.0302314	-8.273194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47001	1	5.26	0.08	0	0	36	1.0306265	-7.766529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47002	1	6	0.71	0	0	36	1.030011	-8.07324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47003	1	7.68	1.41	0	0	36	1.030112	-7.335823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47004	1	11.62	4.35	0	0	36	1.0316117	-4.163099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47005	1	0	0	0	0	36	1.0309874	-3.164216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47006	1	4.82	0.99	0	0	36	1.0309636	-3.166867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47007	1	13.47	0.86	0	0	36	0.9811308	-23.066708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47008	1	13.47	4.02	0	0	36	0.9793435	-22.94364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47009	1	17.85	0.55	0	-15.26	36	1.0402257	-11.464167	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47010	1	0	0	0	0	36	0.9793158	-22.368885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47011	1	13.47	0.47	0	0	36	0.9792728	-22.378126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47012	1	0	0	0	0	36	1.0296752	-18.215982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47013	1	6.72	0.59	0	0	36	1.029652	-18.220234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47014	1	8.62	3	0	0	36	1.0179493	-24.533788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47015	1	0	0	0	0	36	1.0286103	-25.797722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47016	1	7.03	2.6	0	0	36	1.0285652	-25.8016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47017	1	7.26	2.37	0	0	36	1.0213971	-19.150935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47018	1	14.56	4.1	0	0	36	1.018638	-26.886931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47019	1	0	0	0	0	36	1.0187104	-26.878693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47020	1	12.54	3.2	0	0	36	1.0231835	-27.388616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47021	1	0	0	0	0	36	1.0170331	-26.322999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47022	1	12.29	2.83	0	0	36	1.0169686	-26.330733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47023	1	7.65	1.64	0	0	36	0.9935609	-24.060354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47024	1	0	0	0	0	36	0.9936001	-24.055706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47025	1	7.65	2.65	0	0	36	0.9916926	-24.051848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47026	1	11.32	1.5	0	0	36	0.9983483	-24.48219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47027	1	9.59	1.17	0	0	36	1.0219243	-18.755262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47028	1	11.09	0.47	0	0	36	1.0193885	-19.417186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47029	1	12.92	1.26	0	0	36	1.0119434	-20.008714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47030	1	0	0	0	0	36	1.012361	-17.530831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47031	1	13.8	1.73	0	0	36	1.012307	-17.539133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47032	1	15.37	4.46	0	0	36	1.0099316	-18.445392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47033	1	0	0	0	0	36	1.0079555	-20.995709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47034	1	13.05	4.05	0	0	36	1.0078875	-21.002776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47035	1	6.36	1.82	0	0	36	1.011978	-20.387452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47036	1	7.58	3.05	0	0	36	0.9991835	-23.736622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47037	1	5.14	2.54	0	0	36	1.0037396	-22.058414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47038	1	0	0	0	0	36	1.0037802	-22.055525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47039	1	10.45	3.36	0	0	36	1.0177779	-22.554126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47040	1	7.7	2.95	0	0	36	1.0209046	-23.503617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47041	1	10.43	0.61	0	0	36	1.0236305	-19.353935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47042	1	0	0	0	0	36	1.0236606	-19.347208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47043	1	3.07	0.34	0	0	36	1.0288686	-18.92328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47044	1	10.38	5.1	0	78.29	36	1.0357047	-24.837334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47045	1	7.54	2.85	0	0	36	1.0248502	-23.853626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47046	1	0	0	0	0	36	1.0248965	-23.849629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47047	1	10.76	2.15	0	0	36	0.981323	-12.686257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47048	1	10.72	2.53	0	0	36	0.9808524	-12.941475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47049	1	0	0	0	0	36	1.0331228	-0.306394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47050	1	5.85	0.59	0	0	36	1.0434205	0.334163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47051	1	0	0	0	0	36	1.0331286	-0.32258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47052	1	0	0	0	-22.28	36	1.0395642	-0.86972	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47053	1	18.81	1.15	0	0	36	1.0402507	1.903833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47054	1	0	0	0	0	36	1.04116	2.965746	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47055	1	0	0	0	0	36	1.04116	2.965746	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47056	1	0	0	0	0	36	1.039662	-0.913052	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47057	1	0	0	0	29.36	36	1.0345495	-3.634544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47058	1	0	0	0	0	36	1.0419157	-2.567157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47059	1	8.62	2.19	0	0	36	1.034505	-3.639015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47060	1	5.41	0.57	0	0	36	1.02086	-5.823132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47061	1	0	0	0	0	36	0.9958724	-10.082119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47062	1	5.64	0.72	0	0	36	0.9958517	-10.085485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47063	1	14.26	5.71	0	0	36	0.9908433	-24.344298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47064	1	10.38	4.85	0	0	36	0.9843584	-23.299605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47065	1	0	0	0	0	36	1.0340966	-25.82762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47066	1	5.49	1.68	0	0	36	1.034068	-25.830616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47067	1	9	1.2	0	0	36	1.0208011	-27.651141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47068	1	16.84	4.73	0	0	36	1.0287938	-25.8679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47069	1	0	0	0	0	36	1.0327101	-31.29102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47070	1	10.4	0.55	0	0	36	1.0326814	-31.296655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47071	1	10.4	2.67	0	0	36	1.0227483	-32.690723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47072	1	0	0	0	0	36	1.0102409	-29.271404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47073	1	19.34	2.57	0	0	36	1.0101597	-29.282075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47074	1	23.58	3.58	0	0	36	1.0149296	-25.867435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47075	1	0	0	0	0	36	1.0150358	-25.85376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47076	1	0	0	0	217.43	36	1.0420129	-17.575356	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47077	1	0	0	0	0	36	1.0422573	-23.553904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47078	1	57.58	17.12	0	0	36	1.0417321	-17.604944	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47079	1	0	0	0	0	36	0.9955179	-24.316298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47080	1	18.94	11.07	0	0	36	0.9953469	-24.327149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47081	1	0	0	0	0	36	1.0128634	-25.44784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47082	1	40.8	15.71	0	0	36	1.012606	-25.469726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47083	1	40.8	3.63	0	0	36	1.0165759	-23.69371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47084	1	0	0	0	0	36	1.0119016	-25.011813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47085	1	34.37	9.6	0	0	36	1.0117033	-25.030827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47086	1	29.83	3.34	0	0	36	1.0264813	-24.520326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47087	1	26.72	4.33	0	0	36	1.0220961	-24.02612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47088	1	0	0	0	0	36	0.999899	-24.274642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47089	1	15.92	8.23	0	0	36	0.9997685	-24.283654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47090	1	20.55	7.38	0	0	36	1.0133487	-24.510824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47091	1	48.24	3.29	0	0	36	0.9896309	-26.204801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47092	1	60.37	11.37	0	0	36	0.9923492	-26.138592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47093	1	24.78	3.27	0	0	36	1.0394497	-16.884006	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47094	1	0	0	0	0	36	0.9982513	-25.295869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47095	1	24.78	1.01	0	0	36	0.9981784	-25.311431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47096	1	0	0	0	0	36	1.0395922	-23.985158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47097	1	58.12	10.22	0	0	36	1.0393345	-24.018475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47098	1	30.14	8.6	0	0	36	0.9906987	-26.755386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47099	1	38.62	27.53	0	0	36	0.997354	-26.52527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47100	1	15	5.19	0	0	36	1.0253507	-25.294799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47101	1	21.77	3.14	0	0	36	1.0184409	-25.45754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47102	1	15.64	2.01	0	0	36	1.0085617	-24.431737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47103	1	0	0	0	0	36	1.0281969	-24.138439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47104	1	34.25	3.87	0	0	36	1.0280754	-24.157755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47105	1	12.48	0.28	0	0	36	1.0314812	-24.696859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47106	1	15.99	4.6	0	0	36	0.9913241	-26.169006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47107	1	19.62	1.66	0	0	36	1.0244038	-26.872727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47108	1	0	0	0	0	36	0.9898215	-26.585266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47109	1	29.8	6.02	0	0	36	0.9896773	-26.604564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47110	1	23.98	4.25	0	0	36	0.9997976	-24.482011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47111	1	0	0	0	0	36	1.0016039	-24.218993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47112	1	0	0	0	0	36	1.0016039	-24.218993	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47113	1	0	0	0	0	36	1.0016039	-24.218993	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47114	1	0	0	0	0	36	1.0016039	-24.218993	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47115	1	0	0	0	0	36	1.001708	-24.20743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47116	1	19.3	5.63	0	0	36	1.0014955	-24.230568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47117	1	13.87	3.11	0	0	36	1.0105345	-28.496455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47118	1	0	0	0	0	36	1.0106058	-28.489018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47119	1	0	0	0	0	36	1.0063709	-27.816361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47120	1	10.95	3.36	0	0	36	1.0063013	-27.822667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47121	1	8.3	1.7	0	0	36	1.0026274	-23.516367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47122	1	12.11	3.58	0	0	36	1.0149568	-24.757803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47123	1	0	0	0	0	36	1.0201356	-26.103438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47124	1	9.7	2.46	0	0	36	1.0200808	-26.109468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47125	1	9.7	3.19	0	0	36	1.0233023	-30.21872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47126	1	0	0	0	-40.91	36	1.037279	-10.936372	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47127	1	0	0	0	0	36	1.0374823	-14.413412	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47128	1	32.6	9.69	0	0	36	1.0098309	-22.57588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47129	1	0	0	0	0	36	1.012899	-21.221824	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47130	1	0	0	0	0	36	1.012899	-21.221824	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47131	1	0	0	0	0	36	1.0374853	-14.466708	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47132	1	0	0	0	0	36	1.0397531	-10.704876	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47133	1	2.05	0.32	0	0	36	1.0045414	-23.467607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47134	1	16.01	2.91	0	0	36	1.0044757	-23.477747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47135	1	16.01	3.54	0	0	36	1.0019059	-23.967165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47136	1	16.01	5.39	0	0	36	1.0014754	-24.147688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47137	1	0	0	0	0	36	1.0015775	-24.138499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47138	1	17.51	3.62	0	0	36	1.0401878	-11.839263	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47139	1	0	0	0	0	36	0.9981844	-25.362747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47140	1	9.01	1.69	0	0	36	0.9981475	-25.36801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47141	1	14.89	4.84	0	0	36	0.9902619	-24.891764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47142	1	15.25	4.45	0	0	36	0.994055	-23.229208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47143	1	10.5	2.94	0	0	36	1.0282725	-25.934045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47144	1	13.8	3.62	0	33.68	36	1.0313677	-26.16036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47145	1	13.16	0.19	0	0	36	1.0211586	-28.739874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47146	1	13.16	0.57	0	0	36	1.0155144	-28.175932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47147	1	0	0	0	0	36	1.0263361	-30.933554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47148	1	26.32	2.88	0	0	36	1.0262473	-30.947753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47149	1	24.59	9.12	0	0	36	1.028828	-27.192846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47150	1	0	0	0	0	36	1.0289829	-27.179779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47151	1	24.59	8.37	0	0	36	1.0380957	-16.412994	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47152	1	0	0	0	69.49	36	1.0374978	-27.771432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47153	1	24.59	2.95	0	0	36	1.0373996	-27.785109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47154	1	0	0	0	0	36	1.03052	-27.783984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47155	1	24.84	5.3	0	0	36	1.0303904	-27.799173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47156	1	13.02	2.43	0	0	36	0.9945019	-24.958606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47157	1	13.02	1.53	0	0	36	0.9912662	-25.554051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47158	1	18.2	4.92	0	0	36	0.9924213	-25.315306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47159	1	0	0	0	0	36	1.0187928	-28.021351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47160	1	4.65	0.37	0	0	36	1.0187767	-28.024303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47161	1	0	0	0	0	36	1.0093009	-26.502242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47162	1	10.88	6.61	0	0	36	1.0092007	-26.508283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47163	1	0	0	0	0	36	1.0065584	-24.115191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47164	1	11.41	2.74	0	0	36	1.0064987	-24.122414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47165	1	24.91	5.84	0	0	36	1.0060152	-24.600437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47166	1	0	0	0	0	36	1.0061335	-24.586609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47167	1	0	0	0	63.03	36	1.0355031	-17.963182	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47168	1	0	0	0	0	36	1.0380132	-20.468889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47169	1	15.25	2.3	0	0	36	1.0354374	-17.972191	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47170	1	15.25	1.29	0	0	36	1.0324775	-21.517078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47171	1	0	0	0	0	36	1.032531	-21.507986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47172	1	15.68	11.18	0	0	36	1.0203086	-23.065825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47173	1	0	0	0	0	36	1.0283675	-21.479961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47174	1	17.12	3.74	0	0	36	1.0282808	-21.489553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47175	1	11.16	1.8	0	0	36	1.0141664	-20.335448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47176	1	20.91	7.77	0	42.85	36	1.0363929	-29.195803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47177	1	14.93	5.11	0	0	36	1.0225271	-33.013519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47178	1	19.96	5.78	0	0	36	1.0188707	-32.978709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47179	1	18.33	3.52	0	0	36	1.0312231	-28.433348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47180	1	15.16	6.7	0	0	36	1.0182616	-25.082909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47181	1	0	0	0	0	36	1.0314681	-22.682362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47182	1	6.85	1.44	0	0	36	1.031434	-22.68637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47183	1	0	0	0	0	36	1.0176252	-24.228869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47184	1	9.63	3.58	0	0	36	1.0175652	-24.234373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47185	1	8.78	2.03	0	0	36	1.023654	-30.965242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47186	1	7.03	0.99	0	0	36	1.0255261	-19.23697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47187	1	10.42	3.25	0	35.51	36	1.034685	-19.034076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47188	1	15.55	7.18	0	0	36	1.0185051	-23.702108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47189	1	17.27	2.29	0	0	36	1.0230675	-22.328203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47190	1	25.5	8.8	0	0	36	1.023933	-30.881339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47191	1	0	0	0	0	36	1.0470222	-21.821714	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47192	1	26.01	1.55	0	0	36	1.0469517	-21.837356	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47193	1	0	0	0	43.38	36	1.0397364	-35.591812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47194	1	35.36	1.62	0	0	36	1.0396388	-35.611899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47195	1	28.33	3.23	0	50.74	36	1.0351065	-32.682372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47196	1	16.76	2.34	0	0	36	1.0231978	-25.375822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47197	1	0	0	0	0	36	1.0232633	-25.365606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47198	1	10.95	1.38	0	0	36	1.0208116	-27.44414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47199	1	16	4.45	0	0	36	1.0173042	-19.814627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47200	1	12.99	2.29	0	0	36	1.0138325	-20.361169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47201	1	16.59	7.25	0	0	36	1.0135177	-20.399815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47202	1	15.64	0.82	0	0	36	1.0424209	-11.058327	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47203	1	0	0	0	0	36	1.0424678	-11.048658	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47204	1	3.24	1.33	0	0	36	1.0313614	-19.886639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47205	1	8.02	2.33	0	0	36	1.0365628	-20.259828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47206	1	5.6	2.5	0	11.38	36	1.0403925	-20.334888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47207	1	11.66	5.04	0	0	36	1.029278	-19.692255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47208	1	11.66	5.36	0	0	36	1.0279297	-19.658558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47209	1	23.31	8.42	0	-36.2	36	1.0361703	-13.643206	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47210	1	1.92	0.89	0	1.15	36	1.040392	-20.30313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47211	1	7.86	3.1	0	0	36	1.0220211	-1.357509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47212	1	5.44	0.59	0	0	36	1.0227786	-0.566266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47213	1	7.13	0.74	0	0	36	1.0267321	-2.234796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47214	1	0	0	0	0	36	1.0233276	0.466493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47215	1	0	0	0	0	36	1.0253808	0.643567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47216	1	11.24	5.46	0	0	36	1.0232333	0.459973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47217	1	0	0	0	0	36	1.0287296	1.652284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47218	1	0	0	0	0	36	1.0301063	1.429823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47219	1	20.85	6.83	0	0	36	1.028609	1.641322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47220	1	0	0	0	-164.71	36	1.0350235	7.257367	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47221	1	0	0	0	0	36	1.0374366	5.608525	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47222	1	0	0	0	0	36	1.0347032	4.577409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47223	1	0	0	0	0	36	1.0375309	5.541559	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47224	1	20.85	6.58	0	0	36	1.0373235	5.598084	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47225	1	0	0	0	0	36	1.0258132	1.255157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47226	1	0	0	0	0	36	1.0265404	1.437412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47227	1	0	0	0	0	36	1.0262799	1.37247	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47228	1	0	0	0	0	36	1.0262799	1.37247	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47229	1	23.77	4.68	0	0	36	1.0257078	1.242449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47230	1	0	0	0	0	36	1.0259123	1.266941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47231	1	0	0	0	0	36	1.0250294	1.481399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47232	1	0	0	0	0	36	1.0388092	1.395708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47233	1	20.85	6.05	0	0	36	1.0249149	1.469573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47234	1	0	0	0	0	36	1.0216059	-3.035378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47235	1	4.84	0.82	0	0	36	1.0215863	-3.037956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47236	1	11.61	3.28	0	0	36	1.0147382	-3.620051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47237	1	0	0	0	0	36	1.0367161	-1.925789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47238	1	26.29	3.04	0	0	36	1.0366187	-1.940732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47239	1	0	0	0	0	36	1.0440739	1.186971	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47240	1	39.01	15.02	0	0	36	1.0393096	-2.002799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47241	1	0	0	0	0	36	1.0445654	1.227894	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47242	1	29.13	4.53	0	0	36	1.0351694	-2.405611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47243	1	7.59	3.57	0	0	36	1.0134674	-3.207567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47244	1	0	0	0	0	36	1.0135233	-3.203477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47245	1	11.74	3.76	0	0	36	1.0155993	-3.608717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47246	1	17.37	1.86	0	0	36	1.0259057	-2.557992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47247	1	0	0	0	0	36	1.0196908	-3.174519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47248	1	20.11	4.28	0	0	36	1.0195864	-3.185989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47249	1	0	0	0	0	36	1.0358025	-0.27482	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47250	1	0	0	0	0	36	1.0274308	-2.363983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47251	1	17.37	5.7	0	0	36	1.0092701	-4.741615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47252	1	0	0	0	0	36	1.0292401	-1.782946	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47253	1	0	0	0	0	36	1.0362206	-0.225107	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47254	1	17.37	4.22	0	0	36	1.0256773	-2.578581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47255	1	8.73	2.78	0	0	36	1.0135048	-2.844243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47256	1	5.66	1.93	0	9.39	36	1.0331593	-6.849049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47257	1	7.26	1.46	0	0	36	1.0270007	-6.293602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47258	1	0	0	0	0	36	1.0244833	-5.110084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47259	1	6.64	1.63	0	0	36	1.0244534	-5.113665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47260	1	2.84	0.95	0	0	36	1.0293573	-3.522012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47261	1	12.08	1.43	0	0	36	1.0242731	-4.392933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47262	1	0	0	0	0	36	1.026371	-5.832071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47263	1	4.41	0.98	0	0	36	1.02635	-5.834718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47264	1	6.08	2.18	0	0	36	1.0251942	-5.495551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47265	1	8.08	0.29	0	0	36	1.0392556	-2.038955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47266	1	1.5	0.03	0	0	36	1.0433662	-4.192328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47267	1	11.02	3.04	0	0	36	1.0381917	-0.507624	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47268	1	6.94	1.9	0	45.66	36	1.0376733	-31.501809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47269	1	2.08	0.95	0	0	36	1.006366	-29.154778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47270	1	6.94	2.87	0	0	36	1.0063135	-29.158819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47271	1	0	0	0	0	36	1.027915	-31.346528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47272	1	6.94	1.64	0	0	36	1.027881	-31.350124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47273	1	31.76	8.3	0	0	36	0.9912676	-24.552754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47274	1	0	0	0	0	36	0.9858503	-25.767502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47275	1	28.22	3.31	0	0	36	0.9857329	-25.783749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47276	1	42.24	5.36	0	0	36	1.0436576	-15.074928	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47277	1	43	11.44	0	0	36	0.9810741	-28.415928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47278	1	18.18	6.78	0	0	36	0.9815706	-27.23481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47279	1	14.28	3.71	0	0	36	0.9875406	-25.271725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47280	1	14.57	7.5	0	0	36	1.0114565	-30.791603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47281	1	0	0	0	0	36	1.0115713	-30.78455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47282	1	0	0	0	0	36	1.018103	-20.118375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47283	1	9.78	1.33	0	0	36	1.018064	-20.124209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47284	1	9.78	1.26	0	0	36	1.0217267	-19.799645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47285	1	0	0	0	0	36	1.0431394	-15.578212	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47286	1	17.6	6.2	0	0	36	1.043035	-15.586852	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47287	1	3.74	1.06	0	0	36	1.0393626	-5.367362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47288	1	5.19	1.32	0	0	36	1.0291322	-10.683391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47289	1	3.74	0.47	0	0	36	1.0369083	-3.347244	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47290	1	3.74	0.72	0	0	36	1.0368927	-3.349398	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47291	1	6.78	0.78	0	0	36	1.0306181	-9.646493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47292	1	6.78	1.51	0	0	36	1.0165743	-12.02084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47293	1	7.9	0.68	0	10.91	36	1.0332134	-9.616483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47294	1	0	0	0	0	36	1.0331199	-9.610371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47295	1	6.28	2.56	0	0.53	36	1.0380745	-6.226438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47296	1	5.28	2.1	0	0	36	1.0180165	-11.132921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47297	1	5.89	0.43	0	0	36	1.0377778	-6.693725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47298	1	6.05	0.67	0	0	36	1.0088703	-7.42538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47299	1	0	0	0	0	36	0.9983397	-5.723607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47300	1	0	0	0	0	36	1.0433126	-5.056636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47301	1	5.4	0.72	0	0	36	0.9983172	-5.726655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47302	1	12.06	0.47	0	0	36	1.014965	-8.906773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47303	1	3.72	0.79	0	0	36	0.9931032	-10.284973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47304	1	3.72	0.38	0	0	36	0.9930881	-10.287205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47305	1	7.27	1.04	0	0	36	0.9868931	-11.317222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47306	1	0	0	0	0	36	1.0042336	-9.520698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47307	1	13.51	5.61	0	0	36	1.0383162	-8.386441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47308	1	0	0	0	0	36	1.0044921	-9.546201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47309	1	11.86	4.81	0	0	36	1.0003456	-8.821292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47310	1	7.77	1.63	0	0	36	1.0089729	-7.726486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47311	1	7.93	3.21	0	0	36	0.9776052	-14.436559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47312	1	0	0	0	0	36	0.9771718	-18.379287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47313	1	8.26	1.14	0	0	36	0.9771411	-18.384977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47314	1	0	0	0	-21.74	36	1.0401519	-5.893515	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47315	1	0	0	0	0	36	1.0255126	-5.38496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47316	1	0	0	0	0	36	1.0235174	-7.705286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47317	1	20.45	7.18	0	0	36	1.040042	-5.903603	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47318	1	0	0	0	0	36	1.0407894	-5.896531	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47319	1	0	0	0	0	36	1.0245852	-7.85548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47320	1	10.22	2.23	0	0	36	1.0245404	-7.860916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47321	1	10.22	4.33	0	0	36	1.0222498	-8.108972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47322	1	0	0	0	0	36	1.0312637	-7.104831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47323	1	0	0	0	0	36	1.0451408	-6.727284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47324	1	6.47	1.36	0	0	36	1.0312372	-7.108231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47325	1	4.37	1.77	0	0	36	1.0332963	-23.49382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47326	1	0	0	0	0	36	1.0333231	-23.491628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47327	1	6.15	2.65	0	0	36	1.0250614	-25.835795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47328	1	16.49	2.55	0	0	36	1.0229955	-27.058035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47329	1	12.55	2.31	0	5.11	36	1.0329956	-23.434163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47330	1	12.68	1.87	0	0	36	0.9914435	-22.697374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47331	1	0	0	0	-8.17	36	1.0341624	-18.870344	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47332	1	0	0	0	0	36	1.03717	-21.504216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47333	1	11.43	0.82	0	0	36	1.0341262	-18.877497	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47334	1	12.27	2.86	0	0	36	1.0248921	-18.99792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47335	1	11.41	3.4	0	0	36	1.0250403	-16.915378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47336	1	0	0	0	2.72	36	1.0342057	-13.723131	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47337	1	0	0	0	0	36	1.0384104	-15.906161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47338	1	16.3	2.7	0	0	36	1.0341306	-13.732784	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47339	1	12.1	1.99	0	0	36	1.0262035	-19.204438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47340	1	5.43	0.87	0	0	36	1.0210102	-16.683402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47341	1	5.68	1.48	0	0	36	1.0213605	-17.405869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47342	1	5.43	2.34	0	0	36	1.0219096	-17.159469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47343	1	0	0	0	0	36	1.0219484	-17.156707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47344	1	5.04	1.88	0	0	36	1.0235807	-18.701139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47345	1	0	0	0	0	36	1.0236145	-18.698113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47346	1	14.68	4.5	0	0	36	0.9832911	-23.363018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47347	1	0	0	0	0	36	0.9833848	-23.353557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47348	1	8.61	1.57	0	0	36	0.9757774	-17.368857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47349	1	12.91	4.58	0	0	36	0.9858687	-22.485756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47350	1	0	0	0	0	36	0.9836126	-19.762097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47351	1	4.92	0.91	0	0	36	0.9835904	-19.765122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47352	1	0	0	0	0	36	0.989689	-21.939276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47353	1	8.96	1.39	0	0	36	0.9896477	-21.945105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47354	1	3.68	1.74	0	0	36	0.9992941	-23.252598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47355	1	0	0	0	0	36	1.0328673	-4.895895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47356	1	6.68	1.84	0	0	36	1.0328322	-4.899512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47357	1	7	2.04	0	0	36	1.0256363	-7.779334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47358	1	6.77	3.82	0	0	36	1.0285653	-5.969426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47359	1	0	0	0	0	36	1.0210106	-7.863622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47360	1	6.15	1.38	0	0	36	1.0209788	-7.867201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47361	1	7.98	2.02	0	0	36	1.0213498	-8.018585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47362	1	5.17	0.78	0	0	36	1.0299312	-6.155933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47363	1	0	0	0	0	36	1.029954	-6.152767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47364	1	9.7	0.89	0	0	36	1.0300127	-5.723088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47365	1	0	0	0	0	36	1.0300432	-5.717213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47366	1	0	0	0	0	36	1.042814	-0.233859	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47367	1	9.71	3.51	0	0	36	1.0427496	-0.239509	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47368	1	9.7	5.94	0	0	36	1.0258244	-5.694396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47369	1	9.96	0.86	0	0	36	1.0311486	-5.451964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47370	1	4.17	0.45	0	9.01	36	1.0344577	-6.388712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47371	1	7.05	3.08	0	0	36	1.0288157	-5.791996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47372	1	2.36	0.01	0	0	36	1.0307933	-7.756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47373	1	19.01	5.54	0	0	36	1.0289528	-31.360976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47374	1	0	0	0	0	36	1.0236558	-33.142804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47375	1	12.51	1.87	0	0	36	1.0236051	-33.149953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47376	1	0	0	0	0	36	1.0107331	-33.739742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47377	1	22.52	6.72	0	0	36	1.0105879	-33.753656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47378	1	12.51	3.33	0	0	36	1.0202566	-32.751656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47379	1	21.92	4.72	0	0	36	1.0288643	-33.96647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47380	1	9.41	1.09	0	49.8	36	1.0359855	-34.203101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47381	1	0	0	0	0	36	1.0354267	-34.189574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47382	1	9.41	2.66	0	0	36	1.0296355	-33.016312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47383	1	0	0	0	0	36	1.0296893	-33.011131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47384	1	7.25	1.33	0	0	36	1.012146	-29.628423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47385	1	7.47	2.21	0	0	36	1.0102483	-28.75702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47386	1	0	0	0	0	36	1.0102882	-28.752484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47387	1	0	0	0	0	36	1.0140965	-31.18848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47388	1	11.1	2.39	0	0	36	1.0140496	-31.194423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47389	1	0	0	0	0	36	1.0137067	-29.708573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47390	1	7.47	2.67	0	0	36	1.0136615	-29.712503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47391	1	9.69	3.36	0	0	36	1.0077474	-33.937482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47392	1	9.44	0.98	0	0	36	1.0276535	-31.501765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47393	1	12.99	6.72	0	42.58	36	1.0386884	-32.568434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47394	1	36.78	7.24	0	0	36	1.0150006	-29.632023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47395	1	0	0	0	0	36	1.0151637	-29.608897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47396	1	12.99	3.23	0	0	36	1.0116931	-29.359979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47397	1	0	0	0	0	36	1.0248386	-34.013922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47398	1	13.01	5.58	0	0	36	1.0247423	-34.021248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47399	1	21.12	6.17	0	0	36	1.0258909	-33.432398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47400	1	26.02	2.89	0	0	36	1.0280273	-34.091044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47401	1	0	0	0	0	36	1.0322751	-8.866224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47402	1	4.09	1.16	0	0	36	1.0322526	-8.86836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47403	1	4.08	1.55	0	13.73	36	1.0373321	-10.652278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47404	1	7.69	3.02	0	24.22	36	1.0331685	-8.197723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47405	1	0	0	0	0	36	1.0144912	-11.115981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47406	1	6.44	2.11	0	0	36	1.0144516	-11.119678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47407	1	12.37	3.05	0	0	36	1.0110076	-15.690855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47408	1	7.6	0.82	0	0	36	1.0250733	-10.263699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47409	1	7.6	3.39	0	0	36	1.0210599	-11.071654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47410	1	0	0	0	0	36	1.0357615	-7.180142	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47411	1	0	0	0	0	36	1.0333151	-8.939215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47412	1	0	0	0	0	36	1.0313995	-11.967021	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47413	1	0	0	0	0	36	1.0313995	-11.967021	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47414	1	17.45	2.82	0	0	36	1.0356964	-7.190343	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47415	1	0	0	0	0	36	1.0354808	-7.265243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47416	1	3.52	0.25	0	0	36	1.0354707	-7.267218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47417	1	0	0	0	0	36	1.0341643	-6.97574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47418	1	3.87	1.81	0	0	36	1.034136	-6.977579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47419	1	8.44	3.44	0	0	36	1.031815	-9.034658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47420	1	6.72	1.7	0	0	36	1.0157287	-12.646656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47421	1	19.8	6.4	0	0	36	1.0045377	-34.589883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47422	1	19.8	6.99	0	0	36	1.000393	-36.303195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47423	1	0	0	0	264.68	36	1.0467364	-26.534846	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47424	1	41.17	8.04	0	0	36	1.0508444	-28.796743	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47425	1	0	0	0	0	36	1.0452898	-26.263518	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47426	1	20.88	4.36	0	0	36	0.9999291	-35.86394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47427	1	8.08	1.24	0	0	36	1.0310632	-38.893037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47428	1	0	0	0	0	36	1.0310945	-38.888233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47429	1	55.54	25.3	0	-75.35	36	1.0377825	-28.684531	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47430	1	0	0	0	0	36	1.0391537	-28.665605	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47431	1	20.34	3.06	0	0	36	1.0225681	-39.987375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47432	1	0	0	0	0	36	1.0186586	-39.607076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47433	1	20.34	3.6	0	0	36	1.0185672	-39.619079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47434	1	0	0	0	0	36	1.0138165	-38.796293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47435	1	20.34	1.72	0	0	36	1.0137565	-38.80858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47436	1	0	0	0	0	36	1.0092264	-37.570441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47437	1	26.84	3.54	0	0	36	1.0091166	-37.586182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47438	1	0	0	0	0	36	1.0404982	-29.39082	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47439	1	41.89	20.74	0	0	36	1.0146753	-36.194475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47440	1	0	0	0	0	36	1.0110762	-37.682695	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47441	1	0	0	0	0	36	1.0110762	-37.682695	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47442	1	0	0	0	0	36	1.0413023	-29.306958	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47443	1	0	0	0	0	36	1.0091996	-37.78857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47444	1	21.93	7.86	0	0	36	1.009065	-37.799994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47445	1	27.63	12.8	0	0	36	1.0082461	-38.778247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47446	1	15.76	3.39	0	0	36	1.014422	-38.336574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47447	1	18.47	0.68	0	0	36	1.0115315	-37.11675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47448	1	18.47	6.26	0	0	36	1.0088534	-37.736418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47449	1	18.47	5.54	0	0	36	1.0107033	-36.723279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47450	1	0	0	0	0	36	1.0130872	-36.69688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47451	1	18.47	8.03	0	0	36	1.0129632	-36.706316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47452	1	10.78	0.68	0	0	36	1.0268756	-40.196871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47453	1	0	0	0	0	36	1.0212488	-39.849602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47454	1	10.78	3.54	0	0	36	1.0211878	-39.85597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47455	1	10.78	3.4	0	0	36	1.0187208	-39.650003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47456	1	10.78	2.69	0	0	36	1.0156978	-38.941339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47457	1	18.59	4.84	0	0	36	1.0095756	-36.535972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47458	1	29.19	4.64	0	0	36	1.0064112	-36.883859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47459	1	34.35	8.86	0	0	36	1.0069807	-36.999503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47460	1	0	0	0	0	36	1.0069807	-36.999503	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47461	1	0	0	0	0	36	1.0069807	-36.999503	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47462	1	0	0	0	0	36	1.0069807	-36.999503	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47463	1	0	0	0	0	36	1.0071444	-36.980486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47464	1	0	0	0	0	36	1.0069807	-36.999503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47465	1	34.35	17.36	0	0	36	1.0007521	-37.627134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47466	1	0	0	0	0	36	1.0107339	-36.627778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47467	1	15.62	5.3	0	0	36	1.0106337	-36.637276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47468	1	13.33	2.54	0	0	36	1.018898	-34.704632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47469	1	0	0	0	0	36	1.0189608	-34.69752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47470	1	5.9	1.84	0	0	36	1.0119338	-36.866816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47471	1	7.04	0.7	0	0	36	1.0286655	-39.681625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47472	1	18.47	5.53	0	0	36	1.0182889	-34.929527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47473	1	13.4	4.42	0	0	36	1.017335	-35.116137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47474	1	8.5	1.22	0	0	36	1.0222342	-34.203982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47475	1	11.34	4.73	0	0	36	0.9850015	-25.271701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47476	1	5.67	2.02	0	0	36	0.9891546	-24.148974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47477	1	3.96	1.06	0	0	36	1.0258783	-4.227104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47478	1	0	0	0	0	36	1.0258975	-4.224877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47479	1	6.94	3.52	0	0	36	1.025779	-3.73505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47480	1	0	0	0	0	36	1.0496213	1.273955	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47481	1	0	0	0	0	36	1.0429067	1.173622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47482	1	0	0	0	0	36	1.0317788	-4.181707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47483	1	0	0	0	0	36	1.0497937	1.280538	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47484	1	10.63	1.18	0	0	36	1.0495828	1.268094	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47485	1	0	0	0	29.61	36	1.0343555	-5.084432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47486	1	12.41	1.58	0	0	36	1.0343072	-5.09116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47487	1	1.3	0.88	0	0	36	1.0241088	-4.987561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47488	1	12.41	3.02	0	0	36	1.0240452	-4.994822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47489	1	0	0	0	0	36	1.0206548	-4.78125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47490	1	12.41	7.98	0	0	36	1.0205307	-4.78805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47491	1	0	0	0	0	36	1.0224104	-3.517253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47492	1	26.71	4.43	0	0	36	1.0222847	-3.533937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47493	1	26.71	6.63	0	0	36	1.0089056	-5.012521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47494	1	31.75	6.75	0	0	36	1.0081658	-5.025683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47495	1	0	0	0	0	36	1.0450544	1.276568	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47496	1	0	0	0	0	36	1.027529	-3.004275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47497	1	0	0	0	0	36	1.0174482	-6.660564	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47498	1	0	0	0	0	36	1.0174482	-6.660564	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47499	1	33.59	4.04	0	0	36	1.0449408	1.259383	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47500	1	0	0	0	0	36	1.0456628	1.355782	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47501	1	26.71	3.5	0	0	36	1.0146814	-4.04892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47502	1	12.92	1.17	0	0	36	1.0200108	-4.398664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47503	1	12.92	3.89	0	0	36	1.0185528	-3.846774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47504	1	0	0	0	0	36	1.0186257	-3.838941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47505	1	0	0	0	0	36	1.0139236	-3.047904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47506	1	0	0	0	0	36	1.0090831	-2.337027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47507	1	12.92	0.85	0	0	36	1.0028955	-2.925276	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47508	1	0	0	0	0	36	1.0063388	-1.204154	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47509	1	0	0	0	0	36	1.0090831	-2.337027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47510	1	0	0	0	0	36	1.0090831	-2.337027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47511	1	0	0	0	0	36	1.0090831	-2.337027	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47512	1	0	0	0	0	36	1.0139584	-3.074035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47513	1	0	0	0	0	36	1.0139236	-3.047904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47514	1	0	0	0	0	36	1.0168138	-4.152534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47515	1	15.84	4.62	0	0	36	1.0167252	-4.162475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47516	1	15.84	1.46	0	0	36	1.0166842	-4.053663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47517	1	0	0	0	0	36	1.0457387	1.496488	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47518	1	0	0	0	0	36	1.0436929	2.131576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47519	1	0	0	0	0	36	1.0454548	1.582135	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47520	1	0	0	0	0	36	1.0454548	1.582135	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47521	1	15.84	5.63	0	0	36	1.0376111	1.289415	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47522	1	0	0	0	0	36	1.0433745	2.088482	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47523	1	0	0	0	0	36	1.0433745	2.088482	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47524	1	0	0	0	0	36	1.0457339	1.48587	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47525	1	0	0	0	0	36	1.0457387	1.496488	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47526	1	0	0	0	0	36	1.0180946	-4.37409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47527	1	15.84	5.06	0	0	36	1.0180059	-4.383325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47528	1	1.57	0.79	0	0	36	1.0360793	-5.781155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47529	1	11.77	0.64	0	0	36	1.0360424	-5.787832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47530	1	11.77	2.26	0	0	36	1.0383416	-5.207923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47531	1	0	0	0	0	36	1.0383914	-5.200749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47532	1	11.77	3.58	0	0	36	1.0383092	-5.011127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47533	1	0	0	0	-7.62	36	1.0392966	-0.509415	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47534	1	0	0	0	0	36	1.0423731	-4.456316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47535	1	11.77	3.64	0	0	36	1.0392283	-0.515875	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47536	1	0	0	0	0	36	1.0329888	-2.034001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47537	1	8.42	0.93	0	0	36	1.0329588	-2.038924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47538	1	3.08	1.1	0	0	36	1.0329722	-2.121634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47539	1	13.76	1.89	0	0	36	1.0207079	-4.014402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47540	1	10.86	4.04	0	0	36	1.0243331	-5.200908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47541	1	5.02	1.11	0	0	36	1.022053	-5.486455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47542	1	5.46	1.57	0	0	36	1.0210472	-20.536937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47543	1	5.68	1.09	0	0	36	0.9870192	-19.949617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47544	1	0.06	0.01	0	0	36	0.9850489	-21.209023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47545	1	4.12	1.27	0	0	36	0.9850238	-21.211661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47546	1	8.15	2.31	0	0	36	0.9901802	-18.536795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47547	1	4.54	1	0	0	36	1.0256172	-20.030106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47548	1	0	0	0	0	36	1.0256405	-20.027702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47549	1	0.96	0.26	0	0	36	1.0316461	-8.612712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47550	1	11.96	2.09	0	0	36	1.0315932	-8.619192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47551	1	0	0	0	0	36	1.0332641	-5.22452	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47552	1	0	0	0	0	36	1.0401879	-8.494148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47553	1	15.43	2.42	0	0	36	1.0331952	-5.233598	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47554	1	15.26	6.56	0	0	36	1.0310617	-10.070732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47555	1	4	0.77	0	0	36	1.0333732	-10.015853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47556	1	4.88	0.27	0	0	36	1.027148	-11.115719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47557	1	0	0	0	0	36	1.0329619	-7.294611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47558	1	5.45	1.88	0	0	36	1.0329305	-7.297674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47559	1	3.81	1.32	0	0	36	1.0312605	-16.684631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47560	1	3.9	0.49	0	0	36	1.0331332	-17.325924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47561	1	0	0	0	0	36	1.0331489	-17.323534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47562	1	3.19	0.46	0	0	36	1.0349442	-9.592164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47563	1	13.12	2.69	0	0	36	1.019597	-10.93983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47564	1	13.12	0.76	0	0	36	1.0151864	-11.156394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47565	1	0	0	0	-270.92	36	1.0375009	0.290421	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47566	1	0	0	0	0	36	1.0386497	-0.434366	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47567	1	26.23	10.37	0	0	36	1.0373266	0.27547	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47568	1	13.56	1.29	0	0	36	1.0232185	-11.552319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47569	1	0	0	0	0	36	1.0288669	-10.967936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47570	1	13.56	0.87	0	0	36	1.028827	-10.976615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47571	1	13.56	3.62	0	0	36	1.0189292	-11.922012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47572	1	0	0	0	0	36	1.0190058	-11.914609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47573	1	13.56	4.03	0	0	36	1.0149038	-11.943733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47574	1	0	0	0	0	36	1.014985	-11.936112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47575	1	9.69	2.69	0	0	36	1.0311914	-10.378306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47576	1	18.38	3.38	0	-5.57	36	1.040252	-0.913133	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47577	1	31.78	10.25	0	0	36	1.0138904	-35.015656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47578	1	28.65	6.63	0	0	36	1.027022	-34.452267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47579	1	33.44	6.45	0	0	36	1.044745	-16.248723	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47580	1	0	0	0	72.26	36	1.0328047	-35.156218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47581	1	27.25	11.06	0	0	36	1.0326124	-35.171209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47582	1	15	3.13	0	13.08	36	1.0341816	-24.417073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47583	1	0	0	0	0	36	0.995188	-33.52155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47584	1	13.45	9.28	0	0	36	0.9950478	-33.528739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47585	1	0	0	0	0	36	0.9918278	-32.67268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47586	1	13.75	3.98	0	0	36	0.991751	-32.681485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47587	1	0	0	0	0	36	0.979408	-29.545365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47588	1	20.71	15.68	0	0	36	0.9791609	-29.557058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47589	1	7.29	3.05	0	10.93	36	1.0360134	-8.806681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47590	1	4.88	2.96	0	0	36	1.0351005	-8.703758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47591	1	4.88	0.45	0	0	36	1.0362588	-8.403425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47592	1	6.94	0.68	0	0	36	1.0314094	-15.093969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47593	1	0	0	0	0	36	1.0383753	-7.265905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47594	1	4.05	0.38	0	0	36	1.0383606	-7.268264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47595	1	8.09	1.25	0	0	36	1.0367643	-7.768437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47596	1	0	0	0	0	36	1.0207404	-8.981102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47597	1	6.35	1.36	0	0	36	1.0207101	-8.984746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47598	1	13.04	2.88	0	0	36	1.0301456	-4.814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47599	1	0	0	0	0	36	1.0407171	-2.942904	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47600	1	0	0	0	0	36	1.0363448	-3.856003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47601	1	13.36	1.91	0	0	36	1.0406669	-2.950838	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47602	1	13.9	5.49	0	0	36	1.0313762	-4.159069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47603	1	0	0	0	0	36	1.0314606	-4.151585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47604	1	11.54	0.47	0	0	36	1.0386083	-6.791011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47605	1	13.47	4.87	0	0	36	1.0297389	-8.606032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47606	1	26.7	5.03	0	0	36	1.0379778	-6.527725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47607	1	0	0	0	0	36	1.0381055	-6.511551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47608	1	10.8	4.56	0	0	36	1.0240012	-11.764438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47609	1	12.59	7.62	0	0	36	1.0296585	-8.7301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47610	1	15.27	1.73	0	0	36	1.0299511	-10.368865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47611	1	16.22	6.43	0	0	36	1.0265459	-7.711904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47612	1	0	0	0	0	36	1.0199213	-8.548892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47613	1	16.22	6.69	0	0	36	1.0198108	-8.557971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47614	1	6.47	0.65	0	0	36	1.033751	-8.942553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47615	1	9	2.93	0	0	36	1.0327779	-10.026197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47616	1	0	0	0	0	36	1.0328292	-10.021056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47617	1	20.8	10.83	0	0	36	1.0050746	-10.714153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47618	1	0	0	0	0	36	1.005242	-10.702269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47619	1	28.48	10.19	0	0	36	1.0371887	-2.036384	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47620	1	24.68	4.57	0	0	36	1.0059949	-11.028771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47621	1	20.84	8.27	0	0	36	1.0094824	-9.938729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47622	1	0	0	0	0	36	1.0352847	-6.892763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47623	1	16.44	3.86	0	0	36	1.035203	-6.901015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47624	1	0	0	0	19.54	36	1.0347674	-4.646879	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47625	1	0	0	0	0	36	1.0372033	-6.645017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47626	1	23.4	9.44	0	0	36	1.0346086	-4.657995	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47627	1	0	0	0	0	36	1.0336687	-7.575206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47628	1	16.44	2.09	0	0	36	1.0336071	-7.585495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47629	1	16.44	3.4	0	0	36	1.0328454	-7.254293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47630	1	0	0	0	0	36	1.0329158	-7.245111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47631	1	9.03	2.6	0	14.29	36	1.032882	-13.130405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47632	1	5.82	1	0	0	36	1.0221144	-12.5532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47633	1	4.13	0.98	0	0	36	1.0356429	-7.631964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47634	1	0	0	0	0	36	1.0356643	-7.629907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47635	1	0	0	0	0	36	1.027307	-7.619816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47636	1	8.59	3.36	0	0	36	1.0272509	-7.624846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47637	1	0	0	0	-36.94	36	1.0383408	-8.137731	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47638	1	0	0	0	0	36	1.0356577	-7.693301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47639	1	9.55	4.02	0	0	36	1.0382789	-8.142788	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47640	1	3.4	0.19	0	0	36	1.0380118	-3.612474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47641	1	10.31	3.53	0	0	36	1.037464	-5.697043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47642	1	0	0	0	0	36	1.0411185	-5.401141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47643	1	10.31	2.98	0	0	36	1.041058	-5.407131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47644	1	10.31	2.5	0	0	36	1.0405855	-5.584724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47645	1	4.35	1.78	0	0	36	1.0363351	-6.987955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47646	1	8	1.3	0	0	36	1.039797	-5.524441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47647	1	5.41	0.15	0	0	36	1.034839	-6.453914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47648	1	0	0	0	0	36	1.034839	-6.453914	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47649	1	0	0	0	0	36	1.034839	-6.453914	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47650	1	0	0	0	0	36	1.034839	-6.453914	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47651	1	5.41	0.72	0	0	36	1.0348173	-6.456857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47652	1	0	0	0	0	36	1.034877	-6.448091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47653	1	6.03	0.94	0	0	36	1.0379705	-6.515753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47654	1	6.43	1.78	0	0	36	1.0166124	-19.363076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47655	1	11.49	1.5	0	0	36	1.0210705	-17.717566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47656	1	8.04	1.67	0	0	36	1.0166787	-17.874813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47657	1	0	0	0	0	36	1.0167191	-17.87002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47658	1	5.5	0.7	0	0	36	1.0043776	-15.393445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47659	1	8.94	1.08	0	0	36	1.015611	-17.594621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47660	1	2.8	1.14	0	20.18	36	1.0376271	-18.040091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47661	1	0	0	0	0	36	1.0347673	-17.830265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47662	1	4.94	1.33	0	0	36	1.0347403	-17.832963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47663	1	8.17	3.22	0	0	36	1.0236293	-17.964162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47664	1	12.41	5.12	0	0	36	1.0342206	-31.811659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47665	1	23.62	16.13	0	116.14	36	1.0398926	-33.542473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47666	1	36.6	15.35	0	0	36	1.0267314	-32.785689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47667	1	29.43	8.03	0	0	36	1.018152	-34.30102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47668	1	0	0	0	0	36	1.0239654	-33.536976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47669	1	23.62	1.1	0	0	36	1.023888	-33.55065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47670	1	19.82	10.92	0	0	36	1.0354332	-32.126436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47671	1	0	0	0	0	36	1.0355895	-32.116669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47672	1	0	0	0	0	36	1.0192493	-34.268992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47673	1	15.84	3.65	0	0	36	1.0191785	-34.277558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47674	1	55.19	16.68	0	0	36	1.0243561	-33.886731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47675	1	28.7	8.04	0	0	36	1.0209703	-34.575466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47676	1	0	0	0	0	36	1.0211162	-34.559799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47677	1	37.07	3.35	0	0	36	1.0319524	-32.280582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47678	1	0	0	0	473.52	36	1.0398212	-25.780483	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47679	1	0	0	0	0	36	1.039837	-32.453279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47680	1	66.92	16.17	0	0	36	1.039461	-25.819106	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47681	1	0	0	0	18.63	36	1.0408351	-22.378074	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47682	1	0	0	0	0	36	1.0434836	-25.874516	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47683	1	0	0	0	0	36	1.0420033	-30.112217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47684	1	55.75	22	0	0	36	1.0430517	-25.861572	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47685	1	0	0	0	0	36	1.04327	-22.114241	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47686	1	0	0	0	0	36	1.0387173	-27.37646	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47687	1	52.26	8.84	0	0	36	1.037321	-31.150142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47688	1	0	0	0	0	36	1.0411484	-26.916097	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47689	1	23.81	3.02	0	85.35	36	1.032953	-33.202163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47690	1	41.7	10.33	0	0	36	1.026339	-33.423756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47691	1	45.31	29.5	0	0	36	1.0230371	-34.050575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47692	1	0	0	0	0	36	1.0212977	-34.429549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47693	1	30.17	6	0	0	36	1.0211625	-34.445631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47694	1	45.23	12.49	0	127.54	36	1.0438488	-23.157981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47695	1	44.54	12.92	0	0	36	1.0181033	-34.931951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47696	1	25.43	8.18	0	0	36	1.013758	-35.078738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47697	1	0	0	0	0	36	1.0373385	-25.274199	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47698	1	65.63	13.31	0	0	36	1.0177812	-34.349656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47699	1	0	0	0	0	36	1.024936	-29.497502	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47700	1	0	0	0	0	36	1.024936	-29.497502	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47701	1	0	0	0	0	36	1.03836	-25.134088	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47702	1	19.06	5.8	0	0	36	1.0147242	-34.849767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47703	1	78.62	16.48	0	0	36	1.0314127	-33.40007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47704	1	36.68	13.16	0	0	36	1.0343619	-33.006714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47705	1	19.06	5.7	0	0	36	1.0274252	-33.998656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47706	1	23.99	6.77	0	0	36	1.0172267	-34.433364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47707	1	0	0	0	0	36	1.0340865	-31.724427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47708	1	23.99	3.38	0	0	36	1.0339899	-31.738711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47709	1	23.99	6.69	0	0	36	1.0122004	-35.675978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47710	1	23.99	4.43	0	0	36	1.0177598	-35.716888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47711	1	20.61	3.48	0	0	36	1.0253265	-33.690605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47712	1	26.01	3.13	0	0	36	1.0249445	-35.044716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47713	1	0	0	0	0	36	1.0250526	-35.029188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47714	1	0	0	0	0	36	1.02045	-34.126856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47715	1	18.48	7.97	0	0	36	1.0203136	-34.13696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47716	1	0	0	0	0	36	1.028591	-33.567614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47717	1	52.37	20.76	0	0	36	1.0282207	-33.598799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47718	1	39.37	6.79	0	0	36	1.0269912	-34.097882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47719	1	23.53	3.69	0	0	36	1.0293204	-33.114235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47720	1	45.48	5.3	0	0	36	1.0304664	-33.579653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47721	1	33.04	3.92	0	0	36	1.0299963	-32.448697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47722	1	56.85	18.51	0	0	36	1.0308137	-32.702674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47723	1	46.3	5.14	0	0	36	1.0352276	-31.448144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47724	1	21.86	10.38	0	0	36	1.0199639	-34.17586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47725	1	22.18	6.2	0	0	36	1.0316104	-33.359438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47726	1	35.43	7.34	0	0	36	1.0160181	-36.105431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47727	1	19.78	4.21	0	0	36	1.0122935	-35.662611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47728	1	0	0	0	0	36	1.0123822	-35.65102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47729	1	19.78	0.08	0	0	36	1.0204232	-36.371433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47730	1	28.86	7.14	0	0	36	1.0146991	-34.792458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47731	1	0	0	0	0	36	1.0148434	-34.777156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47732	1	25.49	5.3	0	0	36	1.0250496	-29.261451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47733	1	0	0	0	0	36	1.0251633	-29.246772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47734	1	27.52	5.35	0	0	36	1.015056	-35.575463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47735	1	0	0	0	0	36	1.0227354	-35.837444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47736	1	27.52	2.76	0	0	36	1.0226305	-35.853181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47737	1	51.05	18.07	0	0	36	1.0361595	-32.842606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47738	1	25.43	9.86	0	0	36	1.0297525	-33.408923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47739	1	27.52	5.06	0	0	36	1.0296253	-33.424098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47740	1	68.97	26.55	0	28.43	36	1.0429889	-26.53226	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47741	1	0	0	0	0	36	1.0258271	-34.192275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47742	1	22.95	2.52	0	0	36	1.0257437	-34.206295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47743	1	51.42	29.27	0	0	36	1.0308894	-32.119567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47744	1	0	0	0	0	36	1.0313198	-32.090604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47745	1	22.95	9.3	0	0	36	1.0347588	-33.407321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47746	1	0	0	0	0	36	1.0221376	-33.97375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47747	1	17.82	8.54	0	0	36	1.0219924	-33.983438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47748	1	17.82	1.54	0	0	36	1.0346139	-32.95369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47749	1	25.54	5.97	0	0	36	1.0338582	-31.679385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47750	1	0	0	0	0	36	1.037216	-31.043321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47751	1	25.54	4.89	0	0	36	1.0370982	-31.057857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47752	1	36.69	9.49	0	72.88	36	1.0359217	-31.937092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47753	1	25.54	16.65	0	0	36	1.0300101	-32.221968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47754	1	46.86	3.16	0	0	36	1.0229411	-34.5101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47755	1	0	0	0	0	36	1.02365	-34.581363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47756	1	59.52	22.86	0	0	36	1.0232865	-34.613549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47757	1	75.34	28.32	0	0	36	1.0301546	-33.553897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47758	1	17.09	7.2	0	0	36	1.0246575	-34.117066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47759	1	0	0	0	0	36	1.0273153	-36.671808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47760	1	19.8	6.73	0	0	36	1.0272037	-36.682803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47761	1	0	0	0	0	36	1.0156829	-35.219641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47762	1	19.8	5.74	0	0	36	1.0155698	-35.231317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47763	1	25.21	1.83	0	0	36	1.0130907	-35.581338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47764	1	14.42	2.32	0	0	36	1.0301751	-28.819804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47765	1	0	0	0	50.97	36	1.0397005	-35.540449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47766	1	33.77	21.52	0	0	36	1.0394154	-35.556316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47767	1	24.49	1.69	0	0	36	1.023972	-34.926769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47768	1	0	0	0	0	36	1.0240412	-34.910913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47769	1	49.31	10.5	0	0	36	1.0311198	-33.62217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47770	1	0	0	0	0	36	1.0313707	-33.594001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47771	1	0	0	0	0	36	1.0256122	-33.883123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47772	1	28.27	9.66	0	0	36	1.0254409	-33.899464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47773	1	25.93	4.94	0	0	36	1.0305218	-33.804556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47774	1	14.33	6.74	0	0	36	1.029723	-32.484199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47775	1	23.34	8.61	0	0	36	1.0295655	-32.497599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47776	1	23.34	9.73	0	0	36	1.0358428	-32.406072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47777	1	23.34	3.62	0	0	36	1.0048507	-36.354048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47778	1	0	0	0	0	36	1.0357512	-31.77776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47779	1	23.34	14.18	0	0	36	1.0355515	-31.788273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47780	1	41.08	11.01	0	98.14	36	1.0408844	-33.625332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47781	1	14.33	1.62	0	0	36	1.0376547	-32.906305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47782	1	4.39	2.07	0	0	36	1.021105	-7.3628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47783	1	15.32	3.27	0	0	36	1.0463838	0.247338	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47784	1	0	0	0	0	36	1.0306756	-7.005121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47785	1	10.63	2.8	0	0	36	1.0306153	-7.011446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47786	1	12.33	3.82	0	0	36	1.0319057	-7.448544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47787	1	10.63	2.98	0	0	36	1.0330249	-6.342869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47788	1	6.9	0.55	0	0	36	1.0160491	-9.796246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47789	1	9.58	3.15	0	0	36	0.9954496	-15.47426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47790	1	3.29	0.9	0	0	36	1.0377692	-7.007965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47791	1	2.06	0.8	0	0	36	1.0175746	-10.403471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47792	1	6.55	1.14	0	0	36	1.0175456	-10.407505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47793	1	0	0	0	0	36	1.0233484	-8.623407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47794	1	6.55	1.05	0	0	36	1.0233187	-8.627521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47795	1	0	0	0	0	36	1.0019087	-13.735483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47796	1	12.14	5.42	0	0	36	1.0018293	-13.741926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47797	1	10.24	0.8	0	0	36	1.0234284	-9.693553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47798	1	10.02	2.26	0	0	36	1.038334	-10.870387	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47799	1	15.11	2.84	0	0	36	0.9923146	-16.30933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47800	1	0	0	0	0	36	1.0259452	-10.869172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47801	1	7.76	1.39	0	0	36	1.0259118	-10.873199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47802	1	5.49	1.82	0	0	36	1.0230334	-9.623316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47803	1	2.83	1.85	0	0	36	1.0237169	-8.434679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47804	1	4.18	1.92	0	0	36	1.0236861	-8.436812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47805	1	6.81	2.15	0	0	36	1.0246465	-10.322741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47806	1	5.84	2.41	0	0	36	1.0277755	-9.466891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47807	1	0	0	0	0	36	1.0456836	0.070069	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47808	1	0	0	0	0	36	1.0464312	0.004965	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47809	1	0	0	0	0	36	1.0464297	0.005098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47810	1	0	0	0	0	36	1.0464297	0.005098	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47811	1	15.37	3.74	0	0	36	1.045608	0.062435	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47812	1	0	0	0	0	36	1.0456954	0.087314	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47813	1	30.02	13.2	0	113.59	36	1.0420175	-21.413881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47814	1	43.85	8.67	0	0	36	1.0333807	-20.448859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47815	1	18.07	6.12	0	0	36	1.0244073	-19.759307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47816	1	0	0	0	0	36	1.0245136	-19.749667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47817	1	11.94	1.68	0	0	36	1.0319211	-20.480586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47818	1	11.94	3.7	0	0	36	1.0255809	-19.566389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47819	1	19.83	4.54	0	0	36	1.026065	-19.838214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47820	1	20.65	14.75	0	0	36	1.0307938	-22.85106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47821	1	26.43	4.62	0	0	36	1.0256327	-19.839136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47822	1	0	0	0	0	36	1.0277685	-23.512689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47823	1	20.65	3.24	0	0	36	1.0276749	-23.524905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47824	1	20.65	1.26	0	0	36	1.0226695	-20.221724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47825	1	0	0	0	0	36	1.0252177	-19.112038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47826	1	9.03	2.15	0	0	36	1.0251751	-19.117274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47827	1	9.74	3.88	0	0	36	1.007442	-16.649078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47828	1	0	0	0	0	36	1.0075158	-16.643117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47829	1	9.48	1.82	0	0	36	1.0222894	-14.677928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47830	1	7.9	1.64	0	0	36	1.0204616	-14.427282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47831	1	9.48	0.78	0	0	36	1.0209405	-14.618881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47832	1	15.5	3.23	0	0	36	1.0325262	-17.838433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47833	1	10.28	1.78	0	0	36	1.0275425	-19.412077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47834	1	0	0	0	0	36	1.0231618	-21.574433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47835	1	7.46	2.38	0	0	36	1.0231172	-21.578265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47836	1	0	0	0	0	36	1.0243476	-20.515094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47837	1	7.69	2.5	0	0	36	1.0242998	-20.519458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47838	1	5.79	1.52	0	0	36	1.0268586	-19.708968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47839	1	0	0	0	0	36	1.0418033	-19.476796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47840	1	13.72	2.81	0	0	36	1.0417444	-19.483747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47841	1	28.93	8.25	0	0	36	1.0279794	-24.71349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47842	1	0	0	0	0	36	1.0395192	-16.265742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47843	1	33.24	10.35	0	0	36	1.0393311	-16.284239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47844	1	29.68	3.08	0	0	36	1.0295892	-25.020147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47845	1	0	0	0	92.01	36	1.0459467	-11.136662	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47846	1	0	0	0	0	36	1.0390369	-13.857289	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47847	1	0	0	0	0	36	1.0441158	-15.304295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47848	1	0	0	0	0	36	1.0431119	-12.140708	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47849	1	0	0	0	0	36	1.0431119	-12.140708	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47850	1	36.68	16.25	0	0	36	1.0456712	-11.157166	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47851	1	0	0	0	0	36	1.0464298	-10.91554	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47852	1	12.89	4.14	0	0	36	1.0227569	-17.405483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47853	1	0	0	0	46.72	36	1.0408283	-11.858805	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47854	1	12.89	3.48	0	0	36	1.0436384	-14.70086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47855	1	0	0	0	0	36	1.0407556	-11.808753	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47856	1	14.25	5.68	0	0	36	1.029126	-16.447989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47857	1	6.74	1.78	0	0	36	1.0258471	-14.584942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47858	1	13.24	1.94	0	0	36	1.0323702	-26.04824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47859	1	12.26	1.3	0	0	36	1.0213219	-36.073699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47860	1	12.26	2.23	0	0	36	1.0211283	-32.907082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47861	1	0	0	0	0	36	1.0211767	-32.900501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47862	1	0	0	0	0	36	1.0326928	-21.727719	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47863	1	31.86	16.26	0	0	36	1.0396641	-27.530957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47864	1	0	0	0	0	36	1.0350775	-21.498815	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47865	1	17.42	3.01	0	0	36	1.0313808	-28.266264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47866	1	8.51	1.78	0	0	36	1.0260185	-29.228408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47867	1	11.23	4.07	0	0	36	1.0233654	-29.461417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47868	1	16.94	4.46	0	0	36	1.028243	-36.815011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47869	1	11.63	5.01	0	0	36	1.0223237	-29.552775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47870	1	0	0	0	0	36	1.022308	-29.632652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47871	1	17.65	2.46	0	0	36	1.0222446	-29.642526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47872	1	11.63	2.34	0	0	36	1.0217161	-29.673411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47873	1	16.33	3.03	0	0	36	1.0263086	-31.145032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47874	1	10.33	2.47	0	0	36	1.0258486	-29.156302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47875	1	24.8	4.07	0	84.81	36	1.0367776	-37.025578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47876	1	13.57	2.07	0	0	36	1.0235047	-29.459652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47877	1	13.57	2.29	0	0	36	1.0193352	-36.20149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47878	1	22.1	5.49	0	0	36	1.0098439	-30.265492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47879	1	0	0	0	0	36	1.0099594	-30.25277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47880	1	29.64	6.66	0	0	36	1.0379053	-19.784017	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47881	1	14.82	2.69	0	0	36	1.0094361	-32.034748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47882	1	22.64	2.5	0	0	36	1.0284061	-28.27374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47883	1	18.39	8.89	0	0	36	1.0079476	-31.710538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47884	1	18.39	3.51	0	0	36	1.026174	-28.694178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47885	1	0	0	0	0	36	1.0262602	-28.683626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47886	1	25.84	3.63	0	0	36	1.025331	-28.735083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47887	1	7	1.92	0	0	36	1.0141929	-2.973547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47888	1	5.66	1.13	0	0	36	1.0135154	-3.239758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47889	1	18.61	12.24	0	0	36	1.0177609	-1.803699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47890	1	8.95	1.33	0	0	36	1.0325176	0.30148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47891	1	0	0	0	0	36	1.0394227	1.550079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47892	1	5.98	0.9	0	0	36	1.044999	1.19924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47893	1	0	0	0	0	36	1.0395568	1.554638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47894	1	10.01	1.92	0	0	36	1.0338455	0.582359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47895	1	21.13	7.66	0	0	36	1.0240052	-0.96356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47896	1	0	0	0	0	36	1.0239674	-1.160132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47897	1	15.15	4.07	0	0	36	1.0238828	-1.168802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47898	1	0	0	0	0	36	1.0558891	2.450431	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47899	1	15.15	4.3	0	0	36	1.0558138	2.442662	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47900	1	15.15	1.84	0	0	36	1.0275135	-0.469043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47901	1	11.2	3.52	0	0	36	1.0057067	-2.427969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47902	1	17	2.63	0	0	36	1.0144006	-3.874315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47903	1	8.65	7.45	0	0	36	1.0048097	-2.365662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47904	1	9.78	3.66	0	0	36	1.011435	-1.136352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47905	1	4.53	0.97	0	0	36	1.0080545	-1.838707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47906	1	0	0	0	0	36	1.0494159	2.730046	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47907	1	0	0	0	0	36	1.0453772	2.245819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47908	1	17.54	4.66	0	0	36	1.0493234	2.719899	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47909	1	16.88	10.03	0	0	36	1.0130517	-2.577917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47910	1	12.98	4.85	0	0	36	1.0087068	-2.739338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47911	1	11.34	3.11	0	0	36	1.0160168	-2.744856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47912	1	6.56	1.57	0	0	36	1.0266439	-2.332978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47913	1	0	0	0	0	36	1.0266744	-2.329162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47914	1	0	0	0	0	36	1.0255259	-2.415773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47915	1	13.12	3.18	0	0	36	1.0254546	-2.423303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47916	1	0	0	0	0	36	1.0080065	-1.457242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47917	1	0	0	0	0	36	1.0382495	-0.832158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47918	1	14.38	3.08	0	0	36	1.0079423	-1.466084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47919	1	0	0	0	0	36	1.0294532	-14.641344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47920	1	5.91	0.54	0	0	36	1.0294336	-14.644633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47921	1	10.88	3.3	0	0	36	1.0232129	-13.614608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47922	1	5.83	3.49	0	0	36	1.0127867	-11.797164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47923	1	6.4	0.57	0	0	36	1.024248	-12.931353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47924	1	6.62	0.45	0	0	36	1.024885	-13.647212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47925	1	12.32	5	0	0	36	1.0137635	-10.51556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47926	1	12.32	2.65	0	0	36	1.0159532	-11.778838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47927	1	34.87	17.65	0	0	36	1.0376401	-4.899678	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47928	1	0	0	0	0	36	1.0379165	-4.880224	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47929	1	23.15	4.04	0	0	36	1.0131598	-10.46573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47930	1	0	0	0	0	36	1.0132566	-10.453148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47931	1	19.88	4.28	0	0	36	1.0159005	-9.524018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47932	1	19.88	2.73	0	0	36	1.0146521	-9.943222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47933	1	0	0	0	0	36	1.0147353	-9.930636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47934	1	0	0	0	0	36	1.0139194	-12.59159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47935	1	8.09	2.23	0	0	36	1.0138745	-12.596456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47936	1	8.09	3.32	0	0	36	1.0152917	-12.904739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47937	1	8.09	2.53	0	0	36	1.0138428	-10.81295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47938	1	11.85	2.22	0	35.97	36	1.038649	-14.510917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47939	1	10.45	1.86	0	0	36	1.0296972	-15.572147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47940	1	20.9	5.25	0	0	36	1.0385101	-11.367607	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47941	1	0	0	0	0	36	1.0269956	-16.479621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47942	1	10.53	3.33	0	0	36	1.0269365	-16.486026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47943	1	5.53	0.89	0	0	36	1.0382492	-1.938766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47944	1	4.4	0.7	0	0	36	1.0283498	-5.056325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47945	1	10.01	2.17	0	0	36	1.0294122	-4.848688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47946	1	2.47	0.68	0	0	36	1.0302465	-10.404122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47947	1	5.7	2.52	0	0	36	1.0277199	-5.108532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47948	1	6.64	2.5	0	0	36	1.0304635	-4.746636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47949	1	8.74	3.81	0	0	36	1.0259936	-31.364281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47950	1	8.74	4.9	0	0	36	1.0221549	-32.693618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47951	1	8.74	4.26	0	0	36	1.01717	-32.72745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47952	1	15.01	3.52	0	0	36	1.024933	-31.86883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47953	1	0	0	0	0	36	1.0275613	-32.175605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47954	1	22.59	5.98	0	0	36	1.0274444	-32.189098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47955	1	12.91	0.56	0	0	36	1.0158012	-32.929409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47956	1	16.84	5.47	0	0	36	1.0362742	-31.18934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47957	1	0	0	0	-5.95	36	1.0379422	-27.10436	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47958	1	12.57	3.07	0	0	36	1.0426511	-30.407209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47959	1	16.84	0.94	0	0	36	1.0378957	-27.114503	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47960	1	23.57	1.68	0	0	36	1.0267998	-33.004987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47961	1	23.57	5.49	0	0	36	1.0364954	-31.225081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47962	1	22.48	11.15	0	0	36	1.0043424	-36.201046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47963	1	0	0	0	0	36	0.9978725	-37.497259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47964	1	67.43	14.43	0	0	36	0.9975561	-37.539578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47965	1	10.61	2.08	0	0	36	1.0050641	-36.713484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47966	1	17.07	3.68	0	0	36	1.0121327	-35.671991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47967	1	0	0	0	0	36	1.0078217	-36.558247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47968	1	27.68	4.01	0	0	36	1.0076963	-36.574474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47969	1	0	0	0	0	36	1.0153558	-35.177128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47970	1	17.07	10.48	0	0	36	1.0152049	-35.185707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47971	1	17.51	1.75	0	0	36	1.0195441	-34.660447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47972	1	17.51	1.82	0	0	36	1.004041	-37.117638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47973	1	20.52	3.31	0	0	36	1.0088005	-35.603712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47974	1	0	0	0	0	36	1.0056864	-37.433109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47975	1	33.27	11.26	0	0	36	1.0054798	-37.452759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47976	1	15.1	1.73	0	0	36	1.0402602	-30.737994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47977	1	12.57	5.91	0	0	36	1.0390013	-30.865076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47978	1	0	0	0	0	36	1.0399287	-30.769661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47979	1	12.57	1.51	0	0	36	1.0398847	-30.776422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47980	1	9.52	1.21	0	0	36	0.9801575	-19.55442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47981	1	11.84	3.43	0	0	36	0.9902517	-14.176269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47982	1	19.33	7.86	0	0	36	1.0400834	-5.691946	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47983	1	26.52	3.64	0	0	36	1.0116268	-33.175778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47984	1	26.54	10.06	0	0	36	1.0227788	-31.903651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47985	1	26.54	8.3	0	65.57	36	1.0351655	-31.871904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47986	1	0	0	0	0	36	1.0255946	-31.463344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47987	1	26.52	4.09	0	0	36	1.0255001	-31.477426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47988	1	26.52	2.65	0	0	36	1.0246337	-32.01423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47989	1	0	0	0	0	36	1.0247346	-31.999799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47990	1	12.5	2.1	0	0	36	1.0276264	-34.520964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47991	1	7.32	1.87	0	0	36	1.0285714	-34.878113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47992	1	0	0	0	0	36	1.0286103	-34.874335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47993	1	0	0	0	49.54	36	1.0387936	-28.87	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47994	1	7.68	2.64	0	0	36	1.0387447	-28.873893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47995	1	0	0	0	0	36	1.0244765	-28.397795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47996	1	9.09	3.64	0	0	36	1.0244164	-28.402301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47997	1	10.98	3.03	0	0	36	1.034771	-27.48998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47998	1	15.66	1.86	0	0	36	1.0125605	-32.361236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	47999	1	0	0	0	0	36	1.0126253	-32.352746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48000	1	0	0	0	0	36	1.0047015	-33.684684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48001	1	0	0	0	0	36	1.0047015	-33.684684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48002	1	0	0	0	0	36	1.0047015	-33.684684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48003	1	0	0	0	0	36	1.0047015	-33.684684	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48004	1	15.66	5.75	0	0	36	1.0045977	-33.693611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48005	1	0	0	0	0	36	1.0048052	-33.675604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48006	1	15.66	5.91	0	0	36	1.009	-33.109805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48007	1	0	0	0	0	36	1.0286075	-33.6696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48008	1	20.76	1.62	0	0	36	1.0285318	-33.681459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48009	1	0	0	0	0	36	1.0067974	-33.949099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48010	1	30.45	4.58	0	0	36	1.0066628	-33.96724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48011	1	36.43	7.97	0	0	36	1.0417083	-24.243788	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48012	1	20.76	4.06	0	0	36	1.0049907	-33.750961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48013	1	0	0	0	0	36	1.021229	-32.116636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48014	1	14.67	3.01	0	0	36	1.0211666	-32.125137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48015	1	13.28	1.23	0	0	36	1.0284488	-29.593234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48016	1	12.59	3.21	0	0	36	1.0107895	-33.082738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48017	1	0	0	0	0	36	1.0133458	-32.883245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48018	1	12.57	2.55	0	0	36	1.0132889	-32.890672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48019	1	6.34	1.43	0	0	36	1.0326048	-1.445576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48020	1	0	0	0	0	36	1.0362139	-1.026924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48021	1	9.22	1.64	0	0	36	1.0361703	-1.032255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48022	1	7.12	0.92	0	0	36	1.0377046	-0.890499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48023	1	7.72	3.67	0	0	36	1.0338105	-1.278827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48024	1	0	0	0	0	36	1.0338742	-1.274525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48025	1	2.67	0.52	0	0	36	1.0374919	-2.599625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48026	1	0	0	0	0	36	0.9822851	-17.53989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48027	1	18.12	2.42	0	0	36	0.982209	-17.551119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48028	1	12.85	4.67	0	0	36	1.0098887	-19.077019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48029	1	0	0	0	0	36	1.0382675	-9.991978	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48030	1	16.75	5.46	0	0	36	1.0381697	-10.001213	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48031	1	10.38	4.33	0	0	36	1.0238601	-2.891398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48032	1	10.38	2.19	0	0	36	1.0242654	-3.027994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48033	1	11.6	2.46	0	-39.15	36	1.0342067	2.317654	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48034	1	8.4	3.36	0	0	36	1.0219441	-2.92525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48035	1	7.46	0.33	0	0	36	1.0312606	-15.991501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48036	1	3.79	0.89	0	0	36	1.0310315	-15.778518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48037	1	9.05	2.68	0	0	36	1.0197879	-13.675718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48038	1	0	0	0	0	36	1.0198384	-13.670683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48039	1	0	0	0	0	36	1.0366045	-12.688051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48040	1	14.52	1.11	0	0	36	1.0365619	-12.696201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48041	1	14.89	3.03	0	0	36	1.0343063	-13.485319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48042	1	0	0	0	17.85	36	1.0347742	-14.14066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48043	1	11.52	4.55	0	0	36	1.0346973	-14.147031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48044	1	0	0	0	0	36	1.0423947	-9.147513	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48045	1	11.93	0.6	0	0	36	1.0414229	-11.42807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48046	1	0	0	0	0	36	1.0414293	-11.344849	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48047	1	0	0	0	0	36	1.0414293	-11.344849	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48048	1	0	0	0	0	36	1.0425561	-9.111572	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48049	1	4	0.18	0	0	36	1.0211236	-13.145154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48050	1	7.46	1.11	0	0	36	1.0179573	-23.819543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48051	1	9.04	2.63	0	27.21	36	1.034836	-28.148868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48052	1	16.59	5.33	0	0	36	1.0219956	-30.55679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48053	1	10.68	3.6	0	0	36	1.0179997	-28.250705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48054	1	0	0	0	0	36	1.0180684	-28.244951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48055	1	12.03	1.9	0	0	36	1.0166225	-29.498946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48056	1	10.68	1.55	0	0	36	1.0206844	-29.283263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48057	1	0	0	0	0	36	1.0323767	-17.93787	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48058	1	0	0	0	0	36	1.0389955	-23.947608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48059	1	33.48	8.27	0	0	36	1.0321951	-17.956694	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48060	1	31.29	3.29	0	0	36	1.029091	-27.123649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48061	1	29.22	12.56	0	0	36	1.0270889	-25.600286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48062	1	0	0	0	0	36	1.0272943	-25.584418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48063	1	29.22	21.72	0	0	36	1.0255664	-25.911863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48064	1	18.96	9.45	0	0	36	1.0239729	-31.088023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48065	1	13.8	2.78	0	0	36	1.0313105	-29.1206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48066	1	23.97	8.94	0	65.9	36	1.035862	-28.504497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48067	1	0	0	0	0	36	1.0352929	-28.483397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48068	1	13.8	6.41	0	0	36	1.0271096	-30.012476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48069	1	12.53	3.4	0	0	36	1.0313156	-28.880817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48070	1	11.97	1.31	0	0	36	1.0352253	-27.399607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48071	1	0	0	0	0	36	1.0229797	-1.402928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48072	1	7.82	0.9	0	0	36	1.0229508	-1.407687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48073	1	0	0	0	0	36	1.0430526	2.622774	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48074	1	0	0	0	0	36	1.0397409	1.017451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48075	1	0	0	0	0	36	1.0366774	-1.070795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48076	1	0	0	0	0	36	1.0366774	-1.070795	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48077	1	13.97	4.85	0	0	36	1.0429702	2.615085	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48078	1	0	0	0	0	36	1.0433768	2.662085	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48079	1	7.92	0.79	0	0	36	1.0345318	0.033408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48080	1	3.24	0.24	0	0	36	1.0351034	-0.524576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48081	1	21.93	4.89	0	0	36	1.0363001	-0.801425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48082	1	0	0	0	0	36	1.0292358	-1.105445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48083	1	0	0	0	0	36	1.0482215	-1.177125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48084	1	20.4	14.61	0	0	36	1.0290108	-1.11636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48085	1	0	0	0	0	36	1.0467996	4.827002	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48086	1	0	0	0	0	36	1.0451694	3.379587	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48087	1	0	0	0	0	36	1.0426614	2.399084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48088	1	0	0	0	0	36	1.0444724	-0.286351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48089	1	0	0	0	0	36	1.0559043	-0.645982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48090	1	21.93	8.54	0	0	36	1.0425243	2.386992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48091	1	0	0	0	0	36	1.0420808	2.410709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48092	1	0	0	0	0	36	1.0295185	-1.393807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48093	1	20.4	4.12	0	0	36	1.0484382	-1.132461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48094	1	0	0	0	0	36	1.0295116	-1.399707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48095	1	16.87	1.48	0	4.81	36	1.0358931	-0.945468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48096	1	6.2	0.18	0	0	36	1.0288413	-2.118236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48097	1	7.73	1.02	0	0	36	1.035419	-1.629511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48098	1	0	0	0	0	36	1.035445	-1.625227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48099	1	6.69	1.19	0	0	36	1.0322924	-4.596827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48100	1	0	0	0	0	36	1.0322058	-4.026025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48101	1	13.2	3.05	0	0	36	1.0321451	-4.032919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48102	1	13.68	1.25	0	0	36	1.0309529	-6.320831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48103	1	0	0	0	0	36	1.0309971	-6.313619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48104	1	8.47	3.24	0	0	36	1.0237075	-4.089159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48105	1	9.85	3.07	0	0	36	1.0217887	-4.200179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48106	1	8.65	3.8	0	0	36	1.023244	-3.821429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48107	1	2.22	0.5	0	0	36	1.0294515	-8.950404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48108	1	3.92	0.38	0	2.8	36	1.0315395	-6.554358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48109	1	0	0	0	0	36	1.0309521	-31.820769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48110	1	10.7	1.91	0	0	36	1.0309091	-31.826776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48111	1	19.29	6.2	0	0	36	1.0127609	-33.499571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48112	1	10.7	2.59	0	0	36	1.0304667	-32.269672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48113	1	0	0	0	0	36	1.0305217	-32.263976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48114	1	0.32	0.09	0	0	36	1.0094813	-33.772037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48115	1	10.7	4.21	0	0	36	1.0094055	-33.777746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48116	1	7.17	1.79	0	0	36	1.0213255	-32.231472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48117	1	0	0	0	0	36	1.0363705	-26.477093	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48118	1	23.61	4.7	0	0	36	1.0305279	-30.916298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48119	1	0	0	0	0	36	1.0299359	-32.675566	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48120	1	0	0	0	0	36	1.0299359	-32.675566	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48121	1	0	0	0	0	36	1.0372738	-26.344142	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48122	1	12.9	5.77	0	49.43	36	1.0394254	-33.996213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48123	1	0	0	0	0	36	1.0210956	-33.240201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48124	1	12.9	6.08	0	0	36	1.020988	-33.247632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48125	1	0	0	0	0	36	1.0326709	-32.738607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48126	1	12.9	4.28	0	0	36	1.0325926	-32.745605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48127	1	19.23	5.78	0	0	36	1.0069854	-36.945323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48128	1	0	0	0	0	36	1.0071058	-36.933188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48129	1	13.92	1.07	0	0	36	1.0235498	-35.282574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48130	1	0	0	0	0	36	1.0158272	-35.785984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48131	1	11.15	1.66	0	0	36	1.0157802	-35.793025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48132	1	11.15	3.16	0	0	36	1.0076601	-36.165669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48133	1	0	0	0	0	36	1.0077247	-36.158963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48134	1	7.38	2.07	0	0	36	1.0061476	-36.18706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48135	1	3.64	0.1	0	6.92	36	1.0332707	-2.945142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48136	1	13.83	3.03	0	0	36	1.0200306	-31.739385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48137	1	0	0	0	0	36	1.0200973	-31.73177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48138	1	18.78	3.99	0	0	36	1.0315576	-35.069657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48139	1	12.82	1.34	0	0	36	1.0255711	-31.16127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48140	1	14.09	2.19	0	33.11	36	1.0357213	-35.673789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48141	1	0	0	0	0	36	1.0305352	-35.359331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48142	1	17.02	7.71	0	0	36	1.0304075	-35.368632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48143	1	0	0	0	0	36	1.0312522	-35.5196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48144	1	0	0	0	0	36	1.0312522	-35.5196	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48145	1	0	0	0	0	36	1.0312522	-35.5196	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48146	1	0	0	0	0	36	1.0312522	-35.5196	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48147	1	0	0	0	0	36	1.0313294	-35.511236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48148	1	14.09	3.61	0	0	36	1.0311834	-35.527795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48149	1	26.67	4.55	0	0	36	1.0286577	-35.425335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48150	1	0	0	0	0	36	1.0287735	-35.409084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48151	1	35.26	7.27	0	0	36	1.0326976	-29.115371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48152	1	0	0	0	0	36	1.0328483	-29.097286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48153	1	7.46	0.72	0	0	36	1.0147332	-32.167181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48154	1	10.75	2.17	0	0	36	1.0161658	-32.372911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48155	1	13.16	1.8	0	0	36	1.0272672	-34.481578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48156	1	14.74	4.97	0	0	36	1.0293794	-33.604023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48157	1	7.14	2.36	0	0	36	1.0292378	-33.300156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48158	1	0	0	0	0	36	1.0331328	-34.731915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48159	1	0	0	0	0	36	1.0331328	-34.731915	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48160	1	0	0	0	0	36	1.0331328	-34.731915	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48161	1	0	0	0	0	36	1.0331328	-34.731915	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48162	1	0	0	0	0	36	1.0331651	-34.72794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48163	1	7.14	1.73	0	0	36	1.0330984	-34.735665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48164	1	24.15	4.6	0	0	36	1.0296686	-35.137134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48165	1	24.15	0.98	0	0	36	1.0261487	-35.282291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48166	1	0	0	0	0	36	1.0214525	-36.05781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48167	1	38.97	7.31	0	0	36	1.0212733	-36.078418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48168	1	38.57	22.31	0	0	36	1.0394311	-24.340344	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48169	1	0	0	0	0	36	1.0326435	-31.789766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48170	1	10.1	2.57	0	0	36	1.0325906	-31.794812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48171	1	0	0	0	189.81	36	1.0448314	-21.993865	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48172	1	61.16	21.32	0	0	36	1.0453658	-25.812658	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48173	1	0	0	0	0	36	1.0451846	-21.667369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48174	1	0	0	0	0	36	1.0252358	-33.734915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48175	1	25.04	6.48	0	0	36	1.0250964	-33.748362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48176	1	0	0	0	0	36	1.0367986	-33.07519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48177	1	0	0	0	0	36	1.0367986	-33.07519	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48178	1	0	0	0	0	36	1.0367986	-33.07519	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48179	1	0	0	0	0	36	1.0367986	-33.07519	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48180	1	21.67	5.89	0	0	36	1.0366738	-33.087365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48181	1	0	0	0	0	36	1.036911	-33.063661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48182	1	16.2	1.53	0	38.9	36	1.0359097	-35.652707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48183	1	16.2	6.81	0	0	36	1.0338193	-35.316349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48184	1	30.89	4.88	0	57.86	36	1.0347226	-34.980324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48185	1	0	0	0	0	36	1.0212625	-33.482126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48186	1	22	7.22	0	0	36	1.0211383	-33.495051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48187	1	17.58	13.11	0	0	36	1.0328854	-35.511289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48188	1	0	0	0	0	36	1.0280406	-34.594528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48189	1	38.96	9.82	0	0	36	1.0278385	-34.618114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48190	1	22.76	4.27	0	0	36	1.032227	-34.656972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48191	1	45.52	9.37	0	0	36	1.0391046	-24.478756	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48192	1	0	0	0	0	36	1.0292289	-35.394323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48193	1	36.42	6.23	0	0	36	1.0290553	-35.416739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48194	1	26.39	6.83	0	0	36	1.0158722	-33.797258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48195	1	38.54	12.04	0	0	36	1.022746	-35.135791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48196	1	23.89	6.66	0	0	36	1.0173262	-35.206646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48197	1	0	0	0	0	36	1.0313709	-31.579304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48198	1	0	0	0	0	36	1.0313709	-31.579304	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48199	1	0	0	0	0	36	1.0313709	-31.579304	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48200	1	0	0	0	0	36	1.0313709	-31.579304	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48201	1	21.13	2.5	0	0	36	1.0312971	-31.591265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48202	1	0	0	0	0	36	1.0314586	-31.566429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48203	1	33.22	6.77	0	0	36	1.0134916	-34.660557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48204	1	0	0	0	0	36	1.0277725	-35.430124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48205	1	17.77	4.54	0	0	36	1.027681	-35.440927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48206	1	0	0	0	0	36	1.0370579	-25.623562	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48207	1	0	0	0	0	36	1.0360349	-29.765131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48208	1	26.38	6.79	0	0	36	1.036922	-25.637428	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48209	1	10.3	3.76	0	0	36	1.0281241	-14.236774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48210	1	12.41	2.36	0	0	36	1.0164795	-18.594583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48211	1	5.29	0.47	0	0	36	1.0378565	-15.162786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48212	1	7.05	2.14	0	0	36	1.0277747	-16.686657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48213	1	13.18	2.65	0	0	36	1.015059	-18.995611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48214	1	9.01	1.97	0	0	36	1.0233518	-23.957678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48215	1	0	0	0	29.87	36	1.0355552	-20.918655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48216	1	7	1.8	0	0	36	1.035522	-20.922443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48217	1	0	0	0	0	36	1.0164799	-19.927306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48218	1	7.57	2.39	0	0	36	1.0164345	-19.932026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48219	1	25.55	5.76	0	87.94	36	1.0324402	-25.051865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48220	1	25.55	6.9	0	0	36	1.0262536	-24.25925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48221	1	0	0	0	0	36	1.0263876	-24.244479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48222	1	26.03	7.4	0	0	36	1.0367599	-13.916068	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48223	1	25.55	2.98	0	0	36	1.0136575	-24.173037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48224	1	0	0	0	0	36	1.0137497	-24.158144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48225	1	15.91	7.4	0	0	36	0.9991705	-24.24753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48226	1	16.23	3.81	0	0	36	0.998537	-23.727879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48227	1	0	0	0	0	36	1.0048744	-22.439965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48228	1	16.49	1.81	0	0	36	1.0048141	-22.45048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48229	1	15.91	6.99	0	0	36	0.9983204	-24.108678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48230	1	20.22	5.01	0	0	36	1.022016	-22.808469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48231	1	0	0	0	0	36	1.0249324	-24.934022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48232	1	14.46	2.18	0	0	36	1.0248759	-24.941826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48233	1	13.97	4.54	0	0	36	1.0195747	-24.699723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48234	1	16.89	7.06	0	0	36	1.0036696	-22.277847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48235	1	0	0	0	0	36	1.0037919	-22.267908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48236	1	5.8	1.43	0	0	36	1.0301056	-9.925779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48237	1	0	0	0	0	36	1.0301328	-9.922768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48238	1	13.13	4.93	0	0	36	1.0308804	-10.645678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48239	1	15.2	1.47	0	0	36	1.0297717	-8.591995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48240	1	0	0	0	0	36	1.0314193	-6.990461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48241	1	6.9	3.26	0	0	36	1.0313646	-6.994086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48242	1	0	0	0	0	36	1.0398301	-1.728638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48243	2	0	0	0	0	36	1.0398463	-1.720315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48244	2	0	0	0	0	36	1.04	-1.356755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48245	1	0	0	0	0	36	1.0398463	-1.720315	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48246	2	0	0	0	0	36	1.0398301	-1.728638	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48247	1	0	0	0	0	36	1.0397841	-1.740794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48248	1	0	0	0	0	36	1.0398301	-1.728638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48249	2	0	0	0	0	36	1.0366656	-7.347831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48250	1	0	0	0	0	36	1.0366536	-7.34875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48251	1	0	0	0	0	36	1.0361573	-7.498808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48252	2	0	0	0	0	36	1.0372858	-7.351894	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48253	1	4.68	1.68	0	0	36	1.0361307	-7.501144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48254	1	0	0	0	0	36	1.0361617	-7.498337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48255	2	1.34	0.09	0	0	36	1.0303462	-2.867245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48256	1	0	0	0	0	36	1.030328	-2.868431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48257	1	11.17	1.15	0	0	36	1.026823	-18.572999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48258	2	0	0	0	0	36	1.0281152	-18.286411	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48259	1	0	0	0	0	36	1.0268115	-18.572728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48260	1	0	0	0	0	36	1.0286878	-10.322122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48261	2	0	0	0	0	36	1.0305636	-10.074763	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48262	2	0	0	0	0	36	1.0305636	-10.074763	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48263	1	0	0	0	0	36	1.0287894	-10.31001	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48264	1	0	0	0	0	36	1.0285806	-10.330883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48265	1	0	0	0	0	36	1.0286878	-10.322122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48266	1	0	0	0	0	36	1.046	-7.171351	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48267	1	0	0	0	0	36	1.0452356	-9.579153	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48268	2	0	0	0	0	36	1.0583669	-4.32579	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48269	2	0	0	0	0	36	1.0584629	-4.244545	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48270	1	0	0	0	0	36	1.0443154	-7.731017	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48271	1	0	0	0	0	36	1.046	-7.171351	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48272	1	0	0	0	0	36	1.0280776	-9.956641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48273	2	0	0	0	0	36	1.0293121	-9.793521	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48274	2	0	0	0	0	36	1.0291309	-9.818175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48275	1	1.93	0.72	0	0	36	1.0280645	-9.95769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48276	1	0	0	0	0	36	1.0280423	-9.959515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48277	1	0	0	0	0	36	1.0385019	-19.291837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48278	2	0	0	0	0	36	1.0450127	-19.208945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48279	2	0	0	0	0	36	1.0450289	-19.268269	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48280	1	3	1.19	0	0	36	1.0384825	-19.293351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48281	1	0	0	0	0	36	1.0385143	-19.292188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48282	1	0	0	0	0	36	1.0486058	0.930866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48283	2	0	0	0	0	36	1.0485921	0.997359	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48284	2	0	0	0	0	36	1.0485921	0.997359	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48285	1	0	0	0	0	36	1.0486076	0.93253	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48286	2	0	0	0	0	36	1.0485792	1.032681	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48287	1	0	0	0	0	36	1.0485937	0.928054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48288	1	0	0	0	0	36	1.0486058	0.930866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48289	1	0	0	0	0	36	1.0344921	-2.788917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48290	2	0	0	0	0	36	1.0346705	-2.76599	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48291	2	0	0	0	0	36	1.0346705	-2.76599	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48292	1	0	0	0	0	36	1.0344853	-2.790054	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48293	2	0	0	0	0	36	1.0234574	-2.556298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48294	1	3.42	0.42	0	0	36	1.03448	-2.79076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48295	1	0	0	0	0	36	1.0344964	-2.787672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48296	2	0	0	0	0	36	1.0331327	-9.301872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48297	2	0	0	0	0	36	1.0335285	-9.258971	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48298	2	0	0	0	0	36	1.0335285	-9.258971	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48299	1	0	0	0	0	36	1.0331557	-9.299716	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48300	1	0	0	0	0	36	1.0330716	-9.306619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48301	1	0.17	0.01	0	0	36	1.0331321	-9.301968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48302	1	0	0	0	0	36	1.0264782	-2.50713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48303	2	0	0	0	0	36	1.0268833	-2.454108	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48304	2	0	0	0	0	36	1.0275047	-2.370186	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48305	2	0	0	0	0	36	1.0271175	-2.42286	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48306	1	0	0	0	0	36	1.0264385	-2.510718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48307	1	0	0	0	0	36	1.0264782	-2.50713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48308	2	15.43	5.51	0	0	36	1.035076	-5.963687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48309	2	0	0	0	0	36	1.0352946	-5.935442	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48310	2	0	0	0	0	36	1.0352946	-5.935442	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48311	1	0	0	0	0	36	1.0350783	-5.963559	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48312	1	0	0	0	0	36	1.0351571	-5.957158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48313	1	0	0	0	0	36	1.035076	-5.963687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48314	1	0	0	0	0	36	1.0332726	-1.353268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48315	2	0	0	0	0	36	1.03388	-1.274158	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48316	2	0	0	0	0	36	1.0338135	-1.28281	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48317	1	2.3	1.16	0	0	36	1.033254	-1.354538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48318	1	0	0	0	0	36	1.0332812	-1.352791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48319	1	0	0	0	0	36	1.0222608	0.241174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48320	2	0	0	0	0	36	1.0228034	0.300034	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48321	2	0	0	0	0	36	1.0228034	0.300034	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48322	1	0	0	0	0	36	1.0222559	0.239929	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48323	2	0	0	0	0	36	1.0229683	0.318274	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48324	2	0	0	0	0	36	1.0229683	0.318274	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48325	1	0	0	0	0	36	1.0223444	0.250301	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48326	2	0	0	0	0	36	1.0236675	0.393752	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48327	1	7.91	0.47	0	0	36	1.0222339	0.23689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48328	1	0	0	0	0	36	1.0221815	0.238255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48329	1	0	0	0	-225.81	36	1.041	-9.715565	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48330	1	0	0	0	0	36	1.0442933	-12.811844	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48331	2	0	0	0	0	36	1.047813	-7.682252	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48332	2	0	0	0	0	36	1.0505	-7.662942	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48333	2	0	0	0	0	36	1.046	-8.863017	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48334	1	5.17	0.95	0	0	36	1.0409762	-9.718288	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48335	1	0	0	0	0	36	1.0420618	-9.887822	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48336	1	0	0	0	0	36	1.0135543	-9.431639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48337	2	0	0	0	0	36	1.0143558	-9.323869	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48338	2	0	0	0	0	36	1.0135543	-9.431639	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48339	1	0	0	0	0	36	1.0135314	-9.433537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48340	1	0	0	0	0	36	1.0135543	-9.431639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48341	2	0	0	0	0	36	1.0384529	-7.131023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48342	1	0	0	0	0	36	1.0384089	-7.134834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48343	1	0	0	0	0	36	1.0426282	3.110702	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48344	2	0	0	0	0	36	1.0045	3.468193	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48345	2	0	0	0	0	36	1.0045	3.505247	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48346	2	0	0	0	0	36	1.0045	3.514231	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48347	1	6.79	1.51	0	0	36	1.0425949	3.106808	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48348	1	0	0	0	0	36	1.0426472	3.108601	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48349	2	0	0	0	0	36	1.0447462	-3.89431	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48350	1	3.24	1.2	0	0	36	1.0447283	-3.895898	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48351	1	0	0	0	-165	36	1.0387977	3.060947	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48352	1	0	0	0	0	36	1.0417925	2.099254	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48353	1	0	0	0	0	36	1.0423405	0.711261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48354	2	0	0	0	0	36	1.0225	3.031418	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48355	2	0	0	0	0	36	1.0399397	3.217915	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48356	1	6.73	1.59	0	0	36	1.0387659	3.057107	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48357	1	0	0	0	0	36	1.0405621	3.099589	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48358	2	12.71	4.02	0	0	36	1.0192197	-7.763144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48359	1	0	0	0	0	36	1.0192803	-7.756541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48360	1	0	0	0	0	36	0.9960758	-9.71243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48361	2	0	0	0	0	36	0.9960758	-9.71243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48362	2	0	0	0	0	36	0.9960758	-9.71243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48363	2	0	0	0	0	36	0.9960758	-9.71243	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48364	1	0	0	0	0	36	0.9960758	-9.71243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48365	1	0	0	0	0	36	0.9960758	-9.71243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48366	2	7.16	3.9	0	0	36	1.0636257	4.293469	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48367	1	0	0	0	0	36	1.0636751	4.295124	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48368	1	0	0	0	0	36	1.0034283	-14.475545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48369	2	0	0	0	0	36	1.0035853	-14.454718	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48370	2	0	0	0	0	36	1.0035853	-14.454718	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48371	1	0	0	0	0	36	1.0034287	-14.475619	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48372	2	0	0	0	0	36	1.0037079	-14.437928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48373	2	0	0	0	0	36	1.0144797	-10.037455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48374	1	2.49	0.11	0	0	36	1.0034219	-14.476989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48375	1	0	0	0	0	36	1.0034251	-14.474902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48376	1	0	0	0	0	36	1.0383117	-1.145163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48377	2	0	0	0	0	36	1.0045	0.456119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48378	1	0	0	0	0	36	1.0381035	-1.189062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48379	1	0	0	0	0	36	1.0383117	-1.145163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48380	2	0	0	0	0	36	0.9829267	-21.323879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48381	1	0	0	0	0	36	0.9828929	-21.326832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48382	1	0	0	0	0	36	1.0292958	-10.780218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48383	2	0	0	0	0	36	1.0109063	-10.705818	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48384	2	0	0	0	0	36	1.0111293	-10.676434	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48385	1	0	0	0	0	36	1.0292849	-10.781215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48386	1	0	0	0	0	36	1.0292958	-10.780218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48387	2	0	0	0	0	36	1.0420001	-11.275274	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48388	1	0	0	0	0	36	1.0410477	-11.494651	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48389	2	0	0	0	0	36	1.0377494	-19.546509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48390	1	0	0	0	0	36	1.0376964	-19.551016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48391	1	0	0	0	0	36	1.0037394	-14.616311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48392	2	0	0	0	0	36	1.0299445	-14.555105	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48393	2	0	0	0	0	36	1.0300156	-14.545535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48394	1	0	0	0	0	36	1.0037265	-14.617502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48395	1	0	0	0	0	36	1.0037394	-14.616311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48396	1	0	0	0	0	36	1.0379032	-5.640481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48397	2	0	0	0	0	36	1.0379143	-5.639391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48398	2	0	0	0	0	36	1.0384604	-5.568438	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48399	1	0	0	0	0	36	1.0379143	-5.639391	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48400	1	2.85	1.36	0	0	36	1.0378827	-5.641961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48401	1	0	0	0	-291.82	36	1.039	-13.585459	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48402	1	0	0	0	0	36	1.036735	-15.936864	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48403	2	0	0	0	0	36	1.0460425	-12.351288	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48404	2	0	0	0	0	36	1.0469635	-11.870432	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48405	2	0	0	0	0	36	1.0454989	-12.087253	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48406	1	4.15	1.11	0	0	36	1.0389802	-13.587669	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48407	1	0	0	0	0	36	1.0398126	-13.808905	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48408	1	0	0	0	0	36	1.0123609	-35.740205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48409	2	0	0	0	0	36	1.0319333	-35.689613	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48410	1	0	0	0	0	36	1.0123537	-35.741048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48411	1	0	0	0	0	36	1.0123609	-35.740205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48412	1	0	0	0	0	36	1.037077	-16.454647	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48413	1	0	0	0	0	36	1.0190693	-23.327892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48414	1	0	0	0	0	36	1.0293631	-18.742228	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48415	1	0	0	0	0	36	1.0293631	-18.742228	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48416	2	0	0	0	0	36	1.0461043	-14.644564	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48417	1	0	0	0	0	36	1.0376365	-16.359338	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48418	1	0	0	0	0	36	1.037077	-16.454647	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48419	2	0	0	0	0	36	1.0371518	-4.069275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48420	2	0	0	0	0	36	1.0371499	-4.069617	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48421	2	0	0	0	0	36	1.0373377	-4.045195	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48422	1	0	0	0	0	36	1.0371499	-4.069617	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48423	1	2.41	1.39	0	0	36	1.0371303	-4.070521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48424	1	0	0	0	0	36	1.0371653	-4.068633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48425	2	0	0	0	0	36	1.0412232	-5.375392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48426	1	10.31	2.9	0	0	36	1.0412187	-5.376816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48427	1	0	0	0	40.35	36	1.0470001	4.880208	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48428	1	0	0	0	0	36	1.0527819	2.531292	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48429	1	0	0	0	0	36	1.0463428	2.463978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48430	1	0	0	0	0	36	1.0450717	0.156936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48431	1	0	0	0	0	36	1.0494151	0.356734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48432	2	0	0	0	0	36	1.0221968	6.398579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48433	1	1.13	0.44	0	0	36	1.0519318	2.285838	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48434	1	1.13	0.11	0	0	36	1.0527785	2.53064	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48435	1	0.04	0	0	0	36	1.0423042	-5.366541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48436	2	0	0	0	0	36	1.0395808	-3.759899	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48437	1	0	0	0	0	36	1.0422641	-5.413607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48438	1	0	0	0	62.24	36	1.0452531	-6.319857	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48439	1	0	0	0	0	36	1.0473131	-7.217391	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48440	2	0	0	0	0	36	1.0473131	-7.217391	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48441	1	0	0	0	0	36	1.0455597	-6.215448	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48442	1	7.89	3.3	0	0	36	1.0452007	-6.323729	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48443	1	0	0	0	0	36	1.0421491	-19.759301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48444	2	0	0	0	0	36	1.0421491	-19.759301	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48445	1	0	0	0	0	36	1.0421591	-19.757863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48446	1	2.35	0.32	0	0	36	1.0421413	-19.760513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48447	1	0	0	0	0	36	1.0082694	-36.240899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48448	2	0	0	0	0	36	1.0488173	-36.116107	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48449	1	13.54	2.88	0	0	36	1.0082121	-36.248595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48450	1	0	0	0	0	36	1.0083069	-36.235097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48451	1	0	0	0	0	36	1.0374536	-16.346335	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48452	1	0	0	0	0	36	1.0468771	-18.17013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48453	2	0	0	0	0	36	1.0082381	-14.200921	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48454	2	0	0	0	0	36	1.0374536	-16.346335	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48455	1	6.25	1.96	0	0	36	1.0374181	-16.349497	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48456	1	0	0	0	0	36	1.0377404	-16.28626	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48457	1	0	0	0	0	36	1.076	6.904977	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48458	1	1.92	0.59	0	0	36	1.0739103	6.272589	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48459	2	0	0	0	0	36	1.0043859	7.834088	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48460	1	0	0	0	0	36	1.0744585	6.894394	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48461	1	0	0	0	0	36	1.076	6.904977	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48462	1	0	0	0	0	36	1.0162842	-12.05681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48463	2	0	0	0	0	36	1.0170331	-11.957521	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48464	2	0	0	0	0	36	1.0170351	-11.959498	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48465	2	0	0	0	0	36	1.0178085	-11.852374	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48466	1	1.65	0.51	0	0	36	1.0162742	-12.057774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48467	1	0	0	0	0	36	1.0162103	-12.062727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48468	1	0	0	0	0	36	1.0418769	-19.006776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48469	2	0	0	0	0	36	1.0418769	-19.006776	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48470	2	0	0	0	0	36	1.0418769	-19.006776	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48471	1	0	0	0	0	36	1.0418769	-19.006776	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48472	2	0	0	0	0	36	1.0102828	-18.922202	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48473	1	0	0	0	0	36	1.0418751	-19.007438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48474	1	0	0	0	0	36	1.0418769	-19.006776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48475	2	0	0	0	0	36	1.0373384	-5.652081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48476	1	0	0	0	0	36	1.0373081	-5.654823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48477	2	0	0	0	0	36	1.0139214	-18.667626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48478	1	0	0	0	0	36	1.013828	-18.679993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48479	2	0	0	0	0	36	1.0388756	-31.394998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48480	1	0	0	0	15.68	36	1.0385607	-31.415076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48481	1	0	0	0	0	36	1.0192011	-39.522367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48482	2	0	0	0	0	36	1.0200118	-39.432836	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48483	1	0	0	0	0	36	1.0191857	-39.523509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48484	1	0	0	0	0	36	1.0409674	-21.47724	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48485	1	0	0	0	0	36	1.0500531	-22.810043	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48486	2	0	0	0	0	36	1.0030979	-20.16656	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48487	2	0	0	0	0	36	1.0045023	-20.695374	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48488	1	0	0	0	0	36	1.0416873	-21.268207	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48489	1	0	0	0	0	36	1.0409674	-21.47724	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48490	2	0	0	0	0	36	0.9960971	-26.543881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48491	1	0	0	0	0	36	0.9960137	-26.549153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48492	2	0	0	0	0	36	1.027611	-11.06597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48493	1	0	0	0	0	36	1.0275365	-11.070864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48494	2	0	0	0	0	36	1.0144369	-32.885671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48495	1	0	0	0	0	36	1.0144254	-32.88643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48496	1	0	0	0	0	36	1.0269524	-8.212806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48497	2	0	0	0	0	36	1.0208651	-8.174464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48498	2	0	0	0	0	36	1.0213662	-8.108111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48499	2	0	0	0	0	36	1.0269524	-8.212806	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48500	2	0	0	0	0	36	1.0211159	-8.141598	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48501	1	0	0	0	0	36	1.0269226	-8.214991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48502	1	0	0	0	0	36	1.0269524	-8.212806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48503	1	0	0	0	0	36	1.031067	-20.135859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48504	2	0	0	0	0	36	1.0511789	-20.083864	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48505	2	0	0	0	0	36	1.031067	-20.135859	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48506	1	0	0	0	0	36	1.0310581	-20.136639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48507	1	0	0	0	0	36	1.031067	-20.135859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48508	1	0	0	0	0	36	1.0414931	-5.846347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48509	2	0	0	0	0	36	1.0232789	-5.741361	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48510	2	0	0	0	0	36	1.0230142	-5.770118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48511	1	0	0	0	0	36	1.0414733	-5.847641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48512	1	0	0	0	0	36	1.0414931	-5.846347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48513	1	0	0	0	0	36	1.0420001	-19.562833	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48514	1	0	0	0	0	36	1.0413104	-18.786644	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48515	1	0	0	0	0	36	1.0410354	-18.395197	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48516	1	0	0	0	0	36	1.0410354	-18.395197	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48517	2	0	0	0	0	36	1.0400891	-17.76682	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48518	2	0	0	0	0	36	1.0391668	-18.127502	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48519	2	0	0	0	0	36	1.0405532	-18.068967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48520	1	0	0	0	0	36	1.0409908	-19.946529	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48521	1	0	0	0	0	36	1.0420001	-19.562833	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48522	1	0	0	0	-139.48	36	1.0380095	2.512679	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48523	1	0	0	0	0	36	1.0399698	2.024877	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48524	1	0	0	0	0	36	1.0390678	0.195816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48525	2	0	0	0	0	36	1.0405	3.144424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48526	1	0	0	0	0	36	1.040187	2.015165	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48527	1	0	0	0	0	36	1.0399698	2.024877	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48528	1	0	0	0	-207.47	36	1.039	-18.182865	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48529	1	0	0	0	0	36	1.0392306	-21.852406	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48530	1	0	0	0	0	36	1.0296748	-31.25606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48531	1	0	0	0	0	36	1.0811092	-47.573297	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48532	1	0	0	0	0	36	1.0811092	-47.573297	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48533	2	0	0	0	0	36	1.0664999	-16.511107	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48534	2	0	0	0	0	36	1.0663075	-16.768075	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48535	2	0	0	0	0	36	1.0664999	-16.315308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48536	1	0	0	0	0	36	1.038698	-22.074428	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48537	1	0	0	0	0	36	1.0392306	-21.852406	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48538	2	0	0	0	0	36	1.0327888	-10.114853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48539	1	0	0	0	0	36	1.0327757	-10.115811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48540	2	0	0	0	0	36	1.039417	-1.955446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48541	1	0	0	0	0	36	1.0394101	-1.957691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48542	2	0	0	0	0	36	1.0199091	-13.657943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48543	1	0	0	0	0	36	1.019846	-13.661809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48544	1	0	0	0	0	36	1.0219935	-34.042072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48545	2	0	0	0	0	36	1.0328454	-33.597223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48546	1	0	0	0	0	36	1.0218505	-34.051419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48547	1	0	0	0	0	36	1.0403958	-20.285587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48548	2	0	0	0	0	36	1.0403476	-20.253435	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48549	2	0	0	0	0	36	1.0403476	-20.253435	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48550	1	0	0	0	0	36	1.0403922	-20.28322	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48551	2	0	0	0	0	36	1.0403861	-20.277409	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48552	2	0	0	0	0	36	1.0403861	-20.277409	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48553	1	0	0	0	0	36	1.0404005	-20.286974	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48554	2	0	0	0	0	36	1.0403958	-20.285587	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48555	2	0	0	0	0	36	1.0403958	-20.285587	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48556	1	0	0	0	0	36	1.040392	-20.287546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48557	1	0	0	0	0	36	1.0403958	-20.285587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48558	2	0	0	0	0	36	1.0141496	-3.208198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48559	1	0	0	0	0	36	1.0140529	-3.215296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48560	1	0	0	0	0	36	1.0405603	-1.584613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48561	2	0	0	0	0	36	1.0090034	-1.500952	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48562	2	0	0	0	0	36	1.0090134	-1.528312	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48563	2	0	0	0	0	36	1.0090125	-1.506587	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48564	2	0	0	0	0	36	1.0405603	-1.584613	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48565	1	0	0	0	0	36	1.0405537	-1.587388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48566	1	0	0	0	0	36	1.0405603	-1.584613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48567	1	0	0	0	-161.52	36	1.0389483	-0.889342	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48568	1	0	0	0	0	36	1.0397581	-3.58298	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48569	1	0	0	0	0	36	1.0369809	-7.418828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48570	2	0	0	0	0	36	1.0394785	-3.051102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48571	2	0	0	0	0	36	1.0393595	-2.95049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48572	1	0	0	0	0	36	1.0387878	-3.874632	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48573	1	0	0	0	0	36	1.0419186	-0.607483	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48574	1	0	0	0	0	36	1.0391612	0.175896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48575	1	0	0	0	0	36	1.0382735	0.346162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48576	2	0	0	0	0	36	1.0135	6.393744	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48577	2	0	0	0	0	36	1.017	1.055027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48578	2	0	0	0	0	36	1.0397273	0.247956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48579	2	0	0	0	0	36	1.0135	3.069976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48580	2	0	0	0	0	36	1.0385	5.028487	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48581	1	0	0	0	0	36	1.0391727	0.168722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48582	1	0	0	0	0	36	1.0391612	0.175896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48583	1	0	0	0	0	36	1.0149681	-11.097502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48584	2	0	0	0	0	36	1.0156259	-11.010833	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48585	2	0	0	0	0	36	1.0155586	-11.019504	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48586	1	0	0	0	0	36	1.0149542	-11.098718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48587	1	0	0	0	0	36	1.0149681	-11.097502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48588	1	0	0	0	-79.16	36	1.046	-11.414001	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48589	1	0	0	0	0	36	1.0437973	-11.445051	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48590	1	0	0	0	0	36	1.042273	-11.466617	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48591	1	0	0	0	0	36	1.042273	-11.466617	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48592	2	0	0	0	0	36	1.0624104	-9.918171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48593	2	0	0	0	0	36	1.0544964	-10.692157	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48594	1	0	0	0	0	36	1.0437062	-11.622313	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48595	1	0	0	0	0	36	1.046	-11.414001	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48596	2	0	0	0	0	36	1.0479447	-16.668797	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48597	1	0	0	0	0	36	1.0545626	-19.714374	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48598	1	0	0	0	-124.25	36	1.0466917	-16.614896	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48599	1	0	0	0	0	36	1.0479447	-16.668797	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48600	2	0	0	0	0	36	1.0153882	-10.221716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48601	1	0	0	0	0	36	1.0153564	-10.224182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48602	2	0	0	0	0	36	1.0443953	-16.644988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48603	1	0	0	0	0	36	1.0509026	-18.37787	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48604	1	0	0	0	175.66	36	1.0457241	-16.480416	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48605	1	0	0	0	0	36	1.0443953	-16.644988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48606	2	0	0	0	0	36	1.0338656	-23.908035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48607	1	0	0	0	0	36	1.033123	-23.956854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48608	2	0	0	0	0	36	1.0442514	3.560604	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48609	1	0	0	0	0	36	1.0486058	2.136	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48610	1	0	0	0	-360.48	36	1.0436363	3.58069	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48611	1	0	0	0	0	36	1.0442514	3.560604	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48612	1	0	0	0	0	36	1.0408302	4.403164	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48613	2	0	0	0	0	36	1.0408302	4.403164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48614	2	0	0	0	0	36	1.0408302	4.403164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48615	1	0	0	0	0	36	1.0408302	4.403164	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48616	2	0	0	0	0	36	1.0408302	4.403164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48617	2	0	0	0	0	36	1.0408302	4.403164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48618	2	0	0	0	0	36	1.0408302	4.403164	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48619	1	0	0	0	0	36	1.0408302	4.403164	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48620	1	0	0	0	0	36	1.0408302	4.403164	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48621	1	0	0	0	0	36	1.044	-14.360318	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48622	1	0	0	0	0	36	1.0440079	-16.788226	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48623	2	0	0	0	0	36	1.0566011	-12.813257	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48624	2	0	0	0	0	36	1.0537484	-13.561983	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48625	1	0	0	0	0	36	1.0435646	-14.406469	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48626	1	0	0	0	0	36	1.044	-14.360318	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48627	1	0	0	0	0	36	1.0152862	-10.211986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48628	2	0	0	0	0	36	1.009578	-10.131778	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48629	2	0	0	0	0	36	1.0092362	-10.177871	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48630	2	0	0	0	0	36	1.0097041	-10.116734	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48631	2	0	0	0	0	36	1.0152862	-10.211986	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48632	1	0	0	0	0	36	1.0152635	-10.21375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48633	1	0	0	0	0	36	1.0152862	-10.211986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48634	1	0	0	0	0	36	1.0277297	-5.08029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48635	2	0	0	0	0	36	1.0277297	-5.08029	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48636	2	0	0	0	0	36	1.0277297	-5.08029	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48637	1	0	0	0	0	36	1.0277297	-5.08029	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48638	1	0	0	0	0	36	1.0277297	-5.08029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48639	1	0	0	0	-138.1	36	1.0430185	-0.525069	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48640	1	0	0	0	0	36	1.0447661	-3.558394	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48641	1	0	0	0	0	36	1.0428493	-5.246914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48642	2	0	0	0	0	36	1.048	0.174985	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48643	2	0	0	0	0	36	1.048	0.210661	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48644	2	0	0	0	0	36	1.0472575	-0.079177	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48645	1	0	0	0	0	36	1.043851	-3.701496	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48646	1	0	0	0	0	36	1.0447661	-3.558394	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48647	1	0	0	0	0	36	1.0208786	-6.845057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48648	2	0	0	0	0	36	1.0214743	-6.779117	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48649	1	0	0	0	0	36	1.0208651	-6.845949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48650	1	0	0	0	0	36	1.0208786	-6.845057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48651	1	0	0	0	0	36	1.0149011	-10.303624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48652	2	0	0	0	0	36	1.0152242	-10.260469	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48653	2	0	0	0	0	36	1.0152849	-10.252468	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48654	2	0	0	0	0	36	1.0155171	-10.221059	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48655	2	0	0	0	0	36	1.0155113	-10.222689	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48656	1	0	0	0	0	36	1.0148749	-10.305748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48657	1	0	0	0	0	36	1.0149011	-10.303624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48658	2	0	0	0	0	36	1.0262001	-33.483976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48659	1	0	0	0	0	36	1.0261791	-33.485467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48660	2	0	0	0	0	36	1.0095224	-26.010571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48661	1	0	0	0	0	36	1.0093959	-26.018425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48662	2	0	0	0	0	36	1.0443108	-19.529176	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48663	2	0	0	0	0	36	1.0414522	-23.520003	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48664	1	0	0	0	-130.5	36	1.0436761	-19.428357	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48665	1	0	0	0	0	36	1.0443108	-19.529176	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48666	1	0	0	0	-85.22	36	1.046	-2.400464	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48667	1	0	0	0	0	36	1.0479977	-3.019608	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48668	1	0	0	0	0	36	1.0417354	-0.969399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48669	1	0	0	0	0	36	1.0433794	-1.554712	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48670	1	0	0	0	0	36	1.0433794	-1.554712	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48671	2	0	0	0	0	36	1.051	-1.055786	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48672	2	0	0	0	0	36	1.0537639	-1.481634	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48673	1	0	0	0	0	36	1.0474908	-3.092628	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48674	1	0	0	0	0	36	1.0462882	-2.494362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48675	1	0	0	0	0	36	1.0303384	-19.843016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48676	2	0	0	0	0	36	1.0185653	-19.716978	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48677	2	0	0	0	0	36	1.0303384	-19.843016	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48678	1	0	0	0	0	36	1.0303163	-19.844791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48679	1	0	0	0	0	36	1.0303384	-19.843016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48680	2	0	0	0	0	36	0.9888513	-30.454484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48681	1	0	0	0	0	36	0.9886526	-30.467738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48682	1	0	0	0	-24.79	36	1.039867	-22.56528	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48683	2	0	0	0	0	36	1.0495	-19.897323	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48684	2	0	0	0	0	36	1.0495	-20.046425	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48685	1	0	0	0	0	36	1.0394957	-22.665369	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48686	1	0	0	0	0	36	1.039867	-22.56528	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48687	2	0	0	0	0	36	1.0433219	0.794291	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48688	1	0	0	0	0	36	1.0447981	-0.210398	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48689	1	0	0	0	0	36	1.0472936	-1.559155	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48690	1	0	0	0	0	36	1.0472936	-1.559155	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48691	1	0	0	0	-216.65	36	1.0432344	0.949454	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48692	1	0	0	0	0	36	1.0433219	0.794291	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48693	1	0	0	0	0	36	1.0184273	0.281529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48694	2	0	0	0	0	36	1.0184273	0.281529	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48695	2	0	0	0	0	36	1.0184273	0.281529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48696	2	0	0	0	0	36	1.0184273	0.281529	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48697	1	0	0	0	0	36	1.0184273	0.281529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48698	1	0	0	0	0	36	1.0184273	0.281529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48699	1	0	0	0	0	36	1.0343702	-3.976076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48700	2	0	0	0	0	36	1.0160889	-3.875979	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48701	2	0	0	0	0	36	1.0158733	-3.903539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48702	2	0	0	0	0	36	1.0160372	-3.882004	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48703	1	0	0	0	0	36	1.0343533	-3.977511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48704	1	0	0	0	0	36	1.0343702	-3.976076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48705	1	0	0	0	0	36	1.0388981	-34.665998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48706	2	0	0	0	0	36	1.0405	-32.903412	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48707	1	0	0	0	0	36	1.0383208	-34.713677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48708	1	0	0	0	0	36	1.0396796	-0.580462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48709	2	0	0	0	0	36	1.027	-0.152246	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48710	2	0	0	0	0	36	1.027	-0.165202	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48711	1	0	0	0	0	36	1.0396161	-0.601829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48712	1	0	0	0	0	36	1.0396796	-0.580462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48713	1	0	0	0	-43.36	36	1.0436015	3.293542	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48714	2	0	0	0	0	36	1.0450168	2.316144	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48715	1	0	0	0	0	36	1.0392813	-1.361812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48716	1	0	0	0	0	36	1.0447007	3.343684	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48717	1	0	0	0	0	36	1.0436015	3.293542	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48718	1	0	0	0	-196.1	36	1.0376728	-12.858732	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48719	1	0	0	0	0	36	1.0382516	-13.665364	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48720	1	0	0	0	0	36	1.0307759	-17.049981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48721	1	0	0	0	0	36	1.0264453	-21.805084	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48722	1	0	0	0	0	36	1.0264453	-21.805084	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48723	2	0	0	0	0	36	1.0428075	-11.590854	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48724	1	0	0	0	0	36	1.0397811	-12.933036	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48725	1	0	0	0	0	36	1.0381367	-13.645082	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48726	1	0	0	0	217.52	36	1.0470415	-23.789356	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48727	1	0	0	0	0	36	1.0467837	-26.100256	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48728	2	0	0	0	0	36	1.0470415	-23.789356	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48729	2	0	0	0	0	36	1.0470415	-23.789356	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48730	1	0	0	0	0	36	1.0460367	-23.636733	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48731	1	0	0	0	0	36	1.0470415	-23.789356	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48732	1	0	0	0	0	36	1.0342146	-6.352621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48733	2	0	0	0	0	36	1.035366	-6.202213	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48734	2	0	0	0	0	36	1.0348734	-6.266412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48735	2	0	0	0	0	36	1.034764	-6.28077	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48736	1	0	0	0	0	36	1.0341562	-6.357222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48737	1	0	0	0	0	36	1.0342146	-6.352621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48738	1	0	0	0	0	36	1.0287096	-2.130042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48739	2	0	0	0	0	36	1.0291905	-2.067572	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48740	2	0	0	0	0	36	1.0290853	-2.080521	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48741	1	0	0	0	0	36	1.0286954	-2.131291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48742	1	0	0	0	0	36	1.0287096	-2.130042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48743	2	0	0	0	0	36	1.039	-2.973637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48744	1	0	0	0	0	36	1.0389641	-2.97653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48745	1	0	0	0	105.97	36	1.0471605	-13.404427	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48746	1	0	0	0	0	36	1.0465474	-14.107066	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48747	1	0	0	0	0	36	1.0460511	-14.888424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48748	1	0	0	0	0	36	1.0460511	-14.888424	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48749	2	0	0	0	0	36	1.051583	-12.30092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48750	1	0	0	0	0	36	1.0457473	-13.398347	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48751	1	0	0	0	0	36	1.0471605	-13.404427	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48752	2	0	0	0	0	36	1.0356628	-19.946116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48753	1	0	0	0	0	36	1.0356524	-19.949161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48754	1	0	0	0	0	36	1.0470001	-25.315834	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48755	1	0	0	0	0	36	1.0473168	-27.958097	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48756	2	0	0	0	0	36	1.0364726	-24.590258	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48757	2	0	0	0	0	36	1.0470001	-25.315834	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48758	1	0	0	0	0	36	1.0469671	-25.144113	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48759	1	0	0	0	0	36	1.0470001	-25.315834	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48760	1	0	0	0	-328.88	36	1.0381943	-14.782731	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48761	1	0	0	0	0	36	1.0367363	-16.251019	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48762	1	0	0	0	0	36	1.0306725	-17.9849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48763	2	0	0	0	0	36	1.043	-13.770229	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48764	2	0	0	0	0	36	1.043	-14.159877	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48765	2	0	0	0	0	36	1.043	-13.980271	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48766	2	0	0	0	0	36	1.043	-14.014962	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48767	1	0	0	0	0	36	1.0366943	-16.32267	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48768	1	0	0	0	0	36	1.0407554	-14.845639	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48769	1	0	0	0	-596.59	36	1.0440876	0.856329	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48770	1	0	0	0	0	36	1.0369495	-2.81549	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48771	1	0	0	0	0	36	1.0421624	-5.630013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48772	1	0	0	0	0	36	1.0348489	-4.862151	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48773	1	0	0	0	0	36	1.0348489	-4.862151	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48774	2	0	0	0	0	36	1.0093398	1.950763	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48775	2	0	0	0	0	36	1.0080004	2.534754	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48776	2	0	0	0	0	36	1.0045384	2.264702	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48777	2	0	0	0	0	36	1.0095648	2.557458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48778	1	0	0	0	0	36	1.0367408	-2.896772	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48779	1	0	0	0	0	36	1.0369495	-2.81549	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48780	2	0	0	0	0	36	1.04	-5.687495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48781	1	0	0	0	0	36	1.0396627	-5.73532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48782	2	0	0	0	0	36	1.0387103	-2.174734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48783	1	0	0	0	0	36	1.0386787	-2.184455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48784	1	0	0	0	0	36	1.0278926	-10.948783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48785	2	0	0	0	0	36	1.0154386	-10.917166	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48786	2	0	0	0	0	36	1.0157817	-10.872994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48787	1	0	0	0	0	36	1.0278831	-10.949542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48788	1	0	0	0	0	36	1.0278926	-10.948783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48789	1	0	0	0	0	36	1.0344602	-0.976299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48790	2	0	0	0	0	36	1.008	-0.144798	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48791	2	0	0	0	0	36	1.008	-0.016163	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48792	1	0	0	0	0	36	1.0343747	-1.043976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48793	1	0	0	0	0	36	1.0344602	-0.976299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48794	1	0	0	0	-17.1	36	1.0407678	0.396715	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48795	2	0	0	0	0	36	1.0525	1.442204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48796	1	0	0	0	0	36	1.040886	0.385203	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48797	1	0	0	0	0	36	1.0407678	0.396715	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48798	2	0	0	0	0	36	1.0420001	-18.84973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48799	1	0	0	0	0	36	1.0417996	-18.886228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48800	2	0	0	0	0	36	1.0420001	-15.311185	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48801	1	0	0	0	0	36	1.0418385	-15.346889	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48802	2	0	0	0	0	36	1.0392759	-19.134495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48803	1	0	0	0	0	36	1.0392524	-19.145162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48804	1	0	0	0	0	36	1.0403401	2.98786	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48805	1	0	0	0	0	36	1.0417584	2.782885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48806	1	0	0	0	0	36	1.0412513	3.645524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48807	2	0	0	0	0	36	1.0217303	4.335354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48808	2	0	0	0	0	36	1.0489805	3.271242	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48809	2	0	0	0	0	36	1.0217002	4.400935	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48810	1	0	0	0	0	36	1.0416115	2.771462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48811	1	0	0	0	0	36	1.0404545	2.989034	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48812	2	0	0	0	0	36	1.0292203	-4.648868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48813	1	0	0	0	0	36	1.0291957	-4.651463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48814	2	0	0	0	0	36	1.0198413	-2.722243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48815	1	0	0	0	0	36	1.0198413	-2.722243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48816	1	0	0	0	0	36	1.028189	-2.171208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48817	2	0	0	0	0	36	1.0356729	-2.059991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48818	2	0	0	0	0	36	1.0356883	-2.058767	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48819	2	0	0	0	0	36	1.0350882	-2.123723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48820	1	0	0	0	0	36	1.0281431	-2.174646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48821	1	0	0	0	0	36	1.028189	-2.171208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48822	2	0	0	0	0	36	1.0174329	-11.022282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48823	2	0	0	0	0	36	1.0178096	-10.972466	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48824	2	0	0	0	0	36	1.0178096	-10.972466	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48825	1	0	0	0	0	36	1.0174963	-11.013891	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48826	1	0	0	0	0	36	1.017415	-11.023863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48827	1	0	0	0	0	36	1.0174329	-11.022282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48828	1	0	0	0	0	36	1.035517	-15.021638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48829	2	0	0	0	0	36	1.063	-14.040839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48830	1	0	0	0	0	36	1.0353052	-15.077718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48831	2	0	0	0	0	36	1.0382159	-19.593804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48832	1	0	0	0	0	36	1.0382159	-19.593804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48833	1	0	0	0	0	36	1.0294156	-17.797921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48834	2	0	0	0	0	36	1.0568504	-17.56816	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48835	1	0	0	0	0	36	1.0293733	-17.803364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48836	2	0	0	0	0	36	1.0281196	-33.896365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48837	1	0	0	0	0	36	1.0280328	-33.902434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48838	2	0	0	0	0	36	1.0178371	-23.552064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48839	1	0	0	0	0	36	1.0178371	-23.552064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48840	1	0	0	0	0	36	1.0420001	-25.288763	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48841	2	0	0	0	0	36	1.0495084	-22.750179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48842	2	0	0	0	0	36	1.0567566	-21.48416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48843	1	0	0	0	0	36	1.0416596	-25.44552	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48844	1	0	0	0	0	36	1.0420001	-25.288763	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48845	2	0	0	0	0	36	1.0360882	-4.299613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48846	1	0	0	0	0	36	1.0360835	-4.300007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48847	1	0	0	0	-24.57	36	1.0357896	-1.951489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48848	2	0	0	0	0	36	1.041263	-1.335394	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48849	1	0	0	0	0	36	1.0359968	-1.959678	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48850	1	0	0	0	0	36	1.040906	1.029527	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48851	2	0	0	0	0	36	1.0395	-0.605027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48852	1	0	0	0	0	36	1.0410688	1.058564	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48853	1	0	0	0	0	36	1.040906	1.029527	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48854	1	0	0	0	0	36	1.0387388	-0.601054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48855	2	0	0	0	0	36	1.0393653	-0.533662	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48856	2	0	0	0	0	36	1.0393653	-0.533662	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48857	1	0	0	0	0	36	1.0387757	-0.597402	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48858	2	0	0	0	0	36	1.0397864	-0.487319	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48859	1	0	0	0	0	36	1.0386814	-0.605297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48860	1	0	0	0	0	36	1.0387388	-0.601054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48861	1	0	0	0	0	36	1.0156461	-20.094533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48862	2	0	0	0	0	36	1.0156461	-20.094533	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48863	1	0	0	0	0	36	1.0156461	-20.094533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48864	2	0	0	0	0	36	1.0146188	-20.265702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48865	1	0	0	0	0	36	1.0146188	-20.265702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48866	2	0	0	0	0	36	1.0259881	-2.533806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48867	1	0	0	0	0	36	1.0259501	-2.536794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48868	2	0	0	0	0	36	1.025992	-24.55626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48869	1	0	0	0	0	36	1.0256974	-24.576677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48870	2	0	0	0	0	36	1.0449283	-0.832988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48871	2	0	0	0	0	36	1.0423622	-2.906394	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48872	1	0	0	0	0	36	1.0393902	-5.0574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48873	1	0	0	0	35.35	36	1.0460038	-0.627933	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48874	1	0	0	0	0	36	1.0422914	-2.930761	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48875	1	0	0	0	0	36	1.0338576	-8.262401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48876	2	0	0	0	0	36	1.0260866	-7.708496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48877	1	0	0	0	0	36	1.0337366	-8.270593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48878	1	0	0	0	0	36	1.0353479	-1.130435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48879	2	0	0	0	0	36	1.035902	-1.05926	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48880	2	0	0	0	0	36	1.0357989	-1.071659	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48881	1	0	0	0	0	36	1.035324	-1.13234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48882	1	0	0	0	0	36	1.0353479	-1.130435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48883	2	0	0	0	0	36	1.0450717	2.1701	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48884	2	0	0	0	0	36	1.0449154	2.46922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48885	2	0	0	0	0	36	1.0450914	2.156599	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48886	1	0	0	0	0	36	1.0450914	2.156599	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48887	2	0	0	0	0	36	1.0449658	2.388123	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48888	2	0	0	0	0	36	1.0449658	2.388123	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48889	1	0	0	0	0	36	1.0451193	2.134026	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48890	1	0	0	0	0	36	1.0450268	2.150595	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48891	1	0	0	0	0	36	1.0450717	2.1701	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48892	1	0	0	0	0	36	1.014766	-21.155702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48893	2	0	0	0	0	36	1.028053	-21.107747	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48894	1	0	0	0	0	36	1.0147488	-21.156844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48895	1	0	0	0	-353.42	36	1.045	-23.300522	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48896	1	0	0	0	0	36	1.0466188	-25.947209	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48897	2	0	0	0	0	36	1.052888	-22.069205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48898	2	0	0	0	0	36	1.0493998	-22.860362	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48899	2	0	0	0	0	36	1.0552822	-21.948186	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48900	2	0	0	0	0	36	1.0547046	-21.651813	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48901	1	0	0	0	0	36	1.0456304	-23.564513	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48902	1	0	0	0	0	36	1.045	-23.300522	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48903	1	0	0	0	149.23	36	1.0393987	-12.666044	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48904	1	0	0	0	0	36	1.0412491	-14.726402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48905	2	0	0	0	0	36	1.024861	-11.39919	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48906	2	0	0	0	0	36	1.0335484	-13.983527	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48907	1	0	0	0	0	36	1.0400833	-12.374456	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48908	1	0	0	0	0	36	1.0393987	-12.666044	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48909	2	0	0	0	0	36	1.0346189	-9.870585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48910	1	0	0	0	0	36	1.0345606	-9.875099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48911	1	0	0	0	-79.24	36	1.0370156	-15.540167	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48912	2	0	0	0	0	36	1.025	-14.201426	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48913	2	0	0	0	0	36	1.025	-14.471248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48914	1	0	0	0	0	36	1.0375787	-15.580819	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48915	1	0	0	0	0	36	1.0370156	-15.540167	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48916	2	0	0	0	0	36	1.0351596	-1.14842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48917	1	0	0	0	0	36	1.0351596	-1.14842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48918	2	0	0	0	0	36	1.0448582	-23.995146	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48919	1	0	0	0	0	36	1.0386201	-28.543829	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48920	1	0	0	0	0	36	1.0257888	-33.67947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48921	1	0	0	0	0	36	1.038897	-33.009445	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48922	1	0	0	0	0	36	1.038897	-33.009445	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48923	1	0	0	0	0	36	1.0397472	-28.529999	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48924	1	0	0	0	0	36	1.0386201	-28.543829	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48925	2	0	0	0	0	36	1.0324239	-10.163659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48926	1	0	0	0	0	36	1.0324151	-10.164346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48927	1	0	0	0	0	36	1.0264164	-5.501082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48928	2	0	0	0	0	36	1.0264164	-5.501082	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48929	1	0	0	0	0	36	1.0264164	-5.501082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48930	1	0	0	0	0	36	1.0264164	-5.501082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48931	1	0	0	0	0	36	1.0333492	-7.623735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48932	2	0	0	0	0	36	1.0337435	-7.572518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48933	2	0	0	0	0	36	1.0339728	-7.543173	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48934	1	0	0	0	0	36	1.0333344	-7.624838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48935	1	0	0	0	0	36	1.0333492	-7.623735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48936	1	0	0	0	0	36	1.0356812	-1.723552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48937	2	0	0	0	0	36	1.036	-1.663381	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48938	2	0	0	0	0	36	1.036	-1.544235	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48939	2	0	0	0	0	36	1.036	-1.620119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48940	1	0	0	0	0	36	1.035645	-1.729057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48941	1	0	0	0	0	36	1.0356812	-1.723552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48942	2	0	0	0	0	36	1.043	-19.532049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48943	1	0	0	0	0	36	1.0428185	-19.563795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48944	1	0	0	0	0	36	1.0396732	-11.321938	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48945	2	0	0	0	0	36	1.042091	-10.999222	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48946	2	0	0	0	0	36	1.0418851	-11.022654	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48947	2	0	0	0	0	36	1.0419283	-11.018323	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48948	2	0	0	0	0	36	1.0417854	-11.040237	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48949	2	0	0	0	0	36	1.0685	-5.922678	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48950	1	0	0	0	0	36	1.0395325	-11.333838	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48951	1	0	0	0	0	36	1.0396732	-11.321938	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48952	2	0	0	0	0	36	1.0337821	-4.759678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48953	1	0	0	0	0	36	1.0337001	-4.764885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48954	1	0	0	0	0	36	1.037162	-6.427005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48955	2	0	0	0	0	36	1.0372457	-6.416195	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48956	2	0	0	0	0	36	1.0371676	-6.426309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48957	1	0	0	0	0	36	1.0371676	-6.426309	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48958	2	0	0	0	0	36	1.0371466	-6.429033	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48959	2	0	0	0	0	36	1.0374104	-6.394294	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48960	1	0	0	0	0	36	1.0371466	-6.429033	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48961	2	0	0	0	0	36	1.0375992	-6.370625	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48962	1	0	0	0	0	36	1.0371433	-6.428521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48963	1	0	0	0	0	36	1.037162	-6.427005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48964	2	0	0	0	0	36	1.0269308	-19.540747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48965	1	0	0	0	0	36	1.0269258	-19.54115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48966	1	0	0	0	-299.47	36	1.044	-17.345359	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48967	1	0	0	0	0	36	1.0442228	-18.960699	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48968	2	0	0	0	0	36	1.058	-16.143003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48969	2	0	0	0	0	36	1.0570805	-15.830546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48970	2	0	0	0	0	36	1.0558946	-16.109611	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48971	2	0	0	0	0	36	1.0586367	-15.430086	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48972	2	0	0	0	0	36	1.058	-15.687121	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48973	2	0	0	0	0	36	1.058	-16.188322	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48974	1	0	0	0	0	36	1.0442355	-17.353977	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48975	1	0	0	0	0	36	1.044	-17.345359	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48976	2	0	0	0	0	36	1.0301004	-10.418955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48977	1	0	0	0	0	36	1.0300497	-10.422337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48978	1	0	0	0	-236.76	36	1.04	-9.585005	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48979	1	0	0	0	0	36	1.0402607	-11.674987	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48980	1	0	0	0	0	36	1.0415641	-13.443476	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48981	1	0	0	0	0	36	1.0415641	-13.443476	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48982	2	0	0	0	0	36	1.0484858	-7.947005	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48983	1	0	0	0	0	36	1.042046	-9.609334	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48984	1	0	0	0	0	36	1.04	-9.585005	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48985	1	0	0	0	0	37	1.0430928	5.075763	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48986	1	7.89	1.23	0	0	37	1.0376529	5.165549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48987	1	0	0	0	0	37	1.043136	5.074633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48988	1	0	0	0	0	37	1.0433554	5.384551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48989	1	7.89	2.83	0	0	37	1.043305	5.380578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48990	1	0	0	0	0	37	1.0353801	5.460765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48991	1	0	0	0	0	37	1.0346269	5.357082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48992	1	7.89	1.8	0	0	37	1.0353417	5.456482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48993	1	3.2	0.7	0	-1.57	37	1.0283572	3.072014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48994	1	0	0	0	0	37	1.028393	3.07373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48995	1	0	0	0	0	37	1.0358146	0.850029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48996	1	1.6	0.02	0	0	37	1.0358101	0.849089	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48997	1	0	0	0	0	37	1.033533	10.270095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48998	1	2.84	0.32	0	0	37	1.0335213	10.26832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	48999	1	7.83	1.12	0	0	37	1.0418058	4.339327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49000	1	1.51	0.43	0	0	37	1.0303078	3.323485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49001	1	0	0	0	0	37	1.0427381	6.061717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49002	1	0	0	0	0	37	1.0394585	5.681065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49003	1	9.05	1.68	0	0	37	1.0426964	6.056822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49004	1	2.64	0.4	0	0	37	1.03577	6.967957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49005	1	5.74	1.24	0	0	37	1.0324769	1.368347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49006	1	0	0	0	0	37	1.0342965	2.098286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49007	1	0	0	0	0	37	1.0332016	1.382746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49008	1	5.03	1.08	0	0	37	1.0342701	2.095309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49009	1	0	0	0	0	37	1.0328749	4.50734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49010	1	3.39	0.86	0	0	37	1.0328573	4.505459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49011	1	0	0	0	0	37	1.0358635	20.23223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49012	1	12.45	1.66	0	0	37	1.0358169	20.225307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49013	1	10.79	2.98	0	0	37	1.0345261	20.290404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49014	1	0	0	0	0	37	1.0353359	20.058629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49015	1	10.79	3.33	0	0	37	1.0352712	20.052588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49016	1	0	0	0	0	37	1.0366823	22.074614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49017	1	11.52	3.4	0	0	37	1.0366208	22.068505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49018	1	0	0	0	0	37	1.0342175	20.817252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49019	1	0	0	0	0	37	1.0369878	19.764877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49020	1	14.03	5.7	0	0	37	1.0341181	20.810057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49021	1	0	0	0	0	37	1.0373085	23.345413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49022	1	5.71	0.61	0	0	37	1.0372886	23.341891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49023	1	3.82	0.43	0	0	37	1.0389658	24.420337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49024	1	3.83	0.71	0	0	37	1.0281358	15.430202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49025	1	0	0	0	0	37	1.0281543	15.432575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49026	1	3.83	1.17	0	-5.86	37	1.0282657	17.993297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49027	1	3.83	0.35	0	0	37	1.0308279	15.999829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49028	1	4.72	1.04	0	0	37	1.0347269	21.645941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49029	1	0	0	0	0	37	1.0329501	19.784008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49030	1	4.67	1.12	0	0	37	1.0370228	19.6317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49031	1	0	0	0	0	37	1.0329807	19.785402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49032	1	0	0	0	0	37	1.0285837	17.433647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49033	1	9.76	2.78	0	0	37	1.028529	17.428215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49034	1	0	0	0	0	37	1.0292422	17.896676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49035	1	9.8	2.14	0	0	37	1.0335851	16.846119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49036	1	0	0	0	0	37	1.0293749	17.907532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49037	1	0	0	0	0	37	1.031201	16.89237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49038	1	9.13	1.98	0	0	37	1.0311573	16.887006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49039	1	4.82	1.4	0	0	37	1.032228	23.119057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49040	1	4.82	0.72	0	0	37	1.0322074	23.116576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49041	1	4.82	1.29	0	0	37	1.0369371	23.019715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49042	1	1.98	0.18	0	0	37	1.0336534	20.590532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49043	1	3.1	1.22	0	0	37	1.0363323	23.589986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49044	1	0	0	0	0	37	1.0413168	23.83883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49045	1	6.41	2.56	0	0	37	1.0401739	22.808966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49046	1	0	0	0	0	37	1.0392599	21.593692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49047	1	0	0	0	0	37	1.0392599	21.593692	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49048	1	0	0	0	0	37	1.0413694	23.849215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49049	1	0	0	0	0	37	1.0372504	21.229565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49050	1	0	0	0	0	37	1.0387262	20.750812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49051	1	0	0	0	0	37	1.039214	20.597806	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49052	1	0	0	0	0	37	1.039214	20.597806	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49053	1	21.48	5.43	0	0	37	1.0371351	21.218552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49054	1	0	0	0	-115.15	37	1.0358132	22.875112	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49055	1	0	0	0	0	37	1.0378466	21.662164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49056	1	21.35	1.94	0	0	37	1.0357429	22.863223	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49057	1	0	0	0	0	37	1.0384566	20.528384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49058	1	0	0	0	0	37	1.0401311	20.165288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49059	1	21.93	16.57	0	0	37	1.0382476	20.5184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49060	1	0	0	0	0	37	1.0349005	20.490698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49061	1	0	0	0	0	37	1.0372453	20.680501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49062	1	0	0	0	0	37	1.036753	20.640793	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49063	1	0	0	0	0	37	1.036753	20.640793	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49064	1	0	0	0	0	37	1.0350295	20.501043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49065	1	21.35	9.98	0	0	37	1.0347347	20.479028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49066	1	0	0	0	0	37	1.0420199	20.853087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49067	1	0	0	0	0	37	1.0428187	20.181342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49068	1	5.22	1.22	0	0	37	1.0419968	20.850323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49069	1	1.87	0.24	0	0	37	1.0432824	20.267442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49070	1	0.31	0.04	0	0	37	1.0323023	19.133847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49071	1	4.01	1.51	0	0	37	1.0322764	19.131792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49072	1	0	0	0	0	37	1.0374822	20.678234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49073	1	4.4	0.46	0	0	37	1.0363837	19.642262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49074	1	0	0	0	0	37	1.0375248	20.688847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49075	1	4.19	1.66	0	0	37	1.0284493	18.314294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49076	1	0	0	0	0	37	1.0284772	18.316769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49077	1	0	0	0	-8.09	37	1.0350764	24.456579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49078	1	0	0	0	0	37	1.0346264	23.602086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49079	1	2.61	0.63	0	0	37	1.0365998	22.018646	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49080	1	0	0	0	0	37	1.0402838	22.751484	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49081	1	0	0	0	0	37	1.0351718	24.460914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49082	1	0	0	0	0	37	1.0350764	24.456579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49083	1	2.79	0.95	0	0	37	1.0418248	19.971064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49084	1	2.12	0.72	0	0	37	1.0443772	20.585721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49085	1	0	0	0	-12.49	37	1.0283621	21.691666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49086	1	3.41	0.97	0	0	37	1.0354223	20.325528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49087	1	0	0	0	0	37	1.0284856	21.701738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49088	1	0	0	0	0	37	1.0459414	21.998037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49089	1	0	0	0	0	37	1.0479851	21.059412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49090	1	2.82	0.82	0	0	37	1.0459257	21.99642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49091	1	3.13	1.29	0	0	37	1.0422903	19.869011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49092	1	1.27	0.33	0	0	37	1.0442856	20.251267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49093	1	0	0	0	0	37	1.041495	19.086265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49094	1	0.48	0.12	0	0	37	1.0399217	19.207798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49095	1	2.98	0.4	0	0	37	1.0414824	19.084581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49096	1	2.98	0.75	0	0	37	1.0395049	19.304041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49097	1	0	0	0	0	37	1.0395208	19.305732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49098	1	2.98	1.02	0	0	37	1.0393809	19.295835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49099	1	0	0	0	0	37	1.0390786	19.924292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49100	1	2.12	0.93	0	0	37	1.0390632	19.923169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49101	1	2.64	0.88	0	0	37	1.0387893	19.975795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49102	1	3.8	0.22	0	0	37	1.0382918	19.474762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49103	1	6.51	0.74	0	0	37	1.0242915	4.037383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49104	1	11.45	6.57	0	0	37	1.0195217	3.65034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49105	1	6.51	2.31	0	0	37	1.0322792	5.685503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49106	1	0	0	0	0	37	1.0287657	4.892833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49107	1	0	0	0	0	37	1.0291996	3.562083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49108	1	0	0	0	0	37	1.0287765	4.810083	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49109	1	0	0	0	0	37	1.0287765	4.810083	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49110	1	11.94	6.09	0	0	37	1.0286773	4.886765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49111	1	0	0	0	0	37	1.0263621	4.567038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49112	1	0	0	0	0	37	1.0237415	4.3069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49113	1	10.89	3.3	0	0	37	1.0263034	4.560681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49114	1	11.03	1.14	0	0	37	1.0240165	4.297152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49115	1	10.89	6.86	0	0	37	1.0205946	4.15043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49116	1	0	0	0	0	37	1.028202	6.716677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49117	1	8.23	2.41	0	0	37	1.0264734	5.547658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49118	1	0	0	0	0	37	1.0250738	4.265272	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49119	1	0	0	0	0	37	1.0250738	4.265272	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49120	1	0	0	0	0	37	1.0282529	6.725786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49121	1	5.53	0.87	0	0	37	1.0277908	5.460385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49122	1	2.7	1.23	0	0	37	1.0225158	5.234687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49123	1	2.7	0.77	0	0	37	1.0224921	7.231234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49124	1	10.61	2.5	0	0	37	1.0318533	4.965058	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49125	1	0	0	0	0	37	1.0300441	4.552553	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49126	1	10.61	3.76	0	0	37	1.0299832	4.546927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49127	1	0	0	0	0	37	1.0327406	7.640347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49128	1	10.61	0.79	0	0	37	1.0398676	5.265933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49129	1	0	0	0	0	37	1.0329565	7.663109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49130	1	10.61	4.53	0	0	37	1.0326997	4.822245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49131	1	0	0	0	0	37	1.0318386	5.789978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49132	1	11.69	1.96	0	0	37	1.0317951	5.783534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49133	1	0	0	0	0	37	1.0332636	7.257096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49134	1	11.69	2.1	0	0	37	1.0332137	7.24994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49135	1	11.69	1.8	0	0	37	1.0266429	5.487573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49136	1	12.44	4.79	0	0	37	1.0286605	5.786875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49137	1	0	0	0	0	37	1.0316234	6.834041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49138	1	0	0	0	0	37	1.0316934	5.584258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49139	1	16.24	4.8	0	0	37	1.0315303	6.824505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49140	1	10.71	4.52	0	0	37	1.0291376	4.570563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49141	1	10.71	1.46	0	0	37	1.0305944	5.162732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49142	1	0	0	0	0	37	1.0320895	7.033285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49143	1	10.71	1.46	0	0	37	1.0340387	4.979804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49144	1	0	0	0	0	37	1.0322919	7.042222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49145	1	1.41	0.31	0	0	37	1.0453792	21.321358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49146	1	1.37	0.29	0	0	37	1.0412477	17.974092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49147	1	0	0	0	0	37	1.0428588	21.038822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49148	1	0	0	0	0	37	1.044947	20.511129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49149	1	3.77	0.17	0	0	37	1.0440788	19.375161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49150	1	0	0	0	0	37	1.0455913	20.450968	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49151	1	0	0	0	0	37	1.0428568	21.043383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49152	1	0	0	0	0	37	1.0193163	1.417367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49153	1	3.04	1	0	0	37	1.0192982	1.41568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49154	1	5.94	0.91	0	0	37	1.0177149	1.462287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49155	1	0	0	0	0	37	1.034117	2.383644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49156	1	0	0	0	0	37	1.0303895	2.009702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49157	1	3.44	1	0	0	37	1.0340996	2.381736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49158	1	7.07	1.82	0	0	37	1.0197645	1.443114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49159	1	12.33	4.55	0	0	37	1.0235042	2.285581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49160	1	0	0	0	0	37	1.0195986	3.785465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49161	1	0	0	0	0	37	1.0274915	2.588527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49162	1	11.26	1.53	0	0	37	1.01955	3.77864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49163	1	11.26	5.68	0	0	37	1.0243474	2.331896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49164	1	0	0	0	0	37	1.0206098	3.674578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49165	1	0	0	0	0	37	1.0181674	1.653234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49166	1	11.64	3.08	0	0	37	0.9942471	-4.734923	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49167	1	0	0	0	0	37	1.037047	2.014402	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49168	1	0	0	0	0	37	1.0205803	3.679684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49169	1	2.03	0.84	0	0	37	1.0301558	3.43125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49170	1	7.69	0.68	0	0	37	1.0280217	1.569156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49171	1	0	0	0	0	37	1.027386	1.807401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49172	1	7.69	1.89	0	0	37	1.027348	1.802867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49173	1	11.76	2.15	0	0	37	1.0253847	1.718618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49174	1	8.15	2.15	0	0	37	1.0217777	1.55424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49175	1	2.29	0.36	0	0	37	1.025589	2.123823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49176	1	4.38	2.29	0	0	37	1.0251415	1.617465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49177	1	8.01	1.93	0	0	37	1.0243266	1.514401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49178	1	3.34	1.28	0	0	37	1.0260023	1.809884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49179	1	3.25	0.75	0	0	37	1.0346459	16.497038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49180	1	2.1	0.17	0	0	37	1.0277389	14.991097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49181	1	2.1	0.48	0	-0.85	37	1.0275147	14.904648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49182	1	0	0	0	0	37	1.0348471	5.680329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49183	1	19.5	6.33	0	0	37	1.0347403	5.66948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49184	1	0	0	0	-28.02	37	1.0272399	5.932409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49185	1	0	0	0	0	37	1.0228777	5.548272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49186	1	19.5	9.24	0	12	37	1.0315381	-3.698192	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49187	1	0	0	0	0	37	1.0227012	5.620682	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49188	1	0	0	0	0	37	1.0276119	5.930671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49189	1	0	0	0	0	37	1.0466482	6.275893	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49190	1	0	0	0	0	37	1.0368929	5.786056	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49191	1	0	0	0	0	37	1.031266	6.003134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49192	1	39.01	9.92	0	0	37	1.0366886	5.765319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49193	1	0	0	0	0	37	1.0362422	5.774986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49194	1	4.54	0.47	0	0	37	1.0324475	10.525886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49195	1	0	0	0	0	37	1.0400764	12.305575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49196	1	5.19	2.26	0	0	37	1.0371653	11.238817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49197	1	0	0	0	0	37	1.037122	11.22185	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49198	1	0	0	0	0	37	1.037122	11.22185	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49199	1	0	0	0	0	37	1.0401419	12.315194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49200	1	0	0	0	0	37	1.0400764	12.305575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49201	1	4.85	0.97	0	0	37	1.0352648	10.912291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49202	1	3.1	0.67	0	0	37	1.0313327	15.010571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49203	1	2.7	1.21	0	0	37	1.0300915	14.953577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49204	1	0	0	0	0	37	1.0329475	19.540124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49205	1	0	0	0	0	37	1.0384425	19.135354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49206	1	5.73	1.17	0	0	37	1.0329221	19.536568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49207	1	3.18	1.13	0	0	37	1.0347013	18.487584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49208	1	3.19	0.52	0	0	37	1.0302602	13.855896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49209	1	2.75	0.61	0	-1.69	37	1.0199951	10.165627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49210	1	0	0	0	0	37	1.0281516	15.660575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49211	1	0	0	0	0	37	1.0304329	14.400726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49212	1	8.49	0.71	0	0	37	1.0281209	15.655784	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49213	1	4.05	0.38	0	0	37	1.0262178	7.239782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49214	1	4.1	0.2	0	0	37	1.0260366	8.639336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49215	1	0	0	0	0	37	1.0260488	8.641977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49216	1	4.1	0.63	0	0	37	1.0259291	7.819624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49217	1	0	0	0	0	37	1.0243725	6.119773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49218	1	0	0	0	0	37	1.0264793	6.923817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49219	1	6.59	1.63	0	0	37	1.0243416	6.116312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49220	1	6.59	3.32	0	0	37	1.0189592	11.230123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49221	1	0	0	0	0	37	1.0259736	11.672453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49222	1	0	0	0	0	37	1.0327048	9.95072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49223	1	10.38	0.8	0	0	37	1.0259411	11.666461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49224	1	2.99	0.65	0	0	37	1.0222725	6.964017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49225	1	2.99	0.73	0	0	37	1.0236177	6.465587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49226	1	5.84	1.16	0	0	37	1.0259859	13.334106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49227	1	3.75	0.05	0	0	37	1.0302686	9.82137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49228	1	0	0	0	0	37	1.0382982	12.807487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49229	1	1.85	0.53	0	0	37	1.0352162	11.863204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49230	1	1.85	0.19	0	0	37	1.0382914	12.806362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49231	1	0	0	0	0	37	1.0319318	12.797216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49232	1	1.85	1.15	0	0	37	1.0302417	12.663974	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49233	1	0	0	0	0	37	1.0319028	12.794943	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49234	1	0	0	0	0	37	1.0319028	12.794943	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49235	1	0	0	0	0	37	1.031949	12.798242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49236	1	0	0	0	0	37	1.0319318	12.797216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49237	1	2.44	0.76	0	0	37	1.0204624	11.940654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49238	1	4.87	1.75	0	0	37	1.0279268	16.711281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49239	1	0	0	0	0	37	1.0282103	15.924032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49240	1	4.76	0.3	0	0	37	1.0300166	14.073065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49241	1	4.76	0.45	0	0	37	1.0281963	15.921331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49242	1	0	0	0	0	37	1.0177148	10.693254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49243	1	4.76	2.39	0	0	37	1.0176795	10.690669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49244	1	0	0	0	0	37	1.0235666	12.713677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49245	1	5.59	1.44	0	0	37	1.0235407	12.710597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49246	1	0	0	0	0	37	1.035942	19.387794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49247	1	8.78	1.94	0	0	37	1.0374197	16.891458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49248	1	0	0	0	0	37	1.0360255	19.411312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49249	1	0	0	0	0	37	1.0374351	1.235928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49250	1	3.66	0.18	0	0	37	1.0374247	1.233697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49251	1	0	0	0	0	37	1.038589	3.748188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49252	1	0	0	0	0	37	1.0399172	3.341175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49253	1	9.52	5.34	0	0	37	1.038508	3.742943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49254	1	0	0	0	0	37	1.0390989	2.40978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49255	1	12.97	1.63	0	0	37	1.0390516	2.403041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49256	1	0	0	0	0	37	1.0367254	3.483096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49257	1	25.94	4.95	0	0	37	1.0396721	2.309523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49258	1	0	0	0	0	37	1.0367469	3.500269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49259	1	3.19	1.78	0	0	37	1.0386406	1.40192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49260	1	3.19	1.1	0	0	37	1.0344444	2.410624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49261	1	3.19	0.22	0	0	37	1.0406142	2.30026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49262	1	0	0	0	0	37	1.0283688	1.618323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49263	1	11.97	4.49	0	0	37	1.0282923	1.611841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49264	1	11.97	3.16	0	0	37	1.0291969	1.430869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49265	1	0	0	0	0	37	1.0368874	2.7038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49266	1	0	0	0	0	37	1.0382871	1.727582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49267	1	0	0	0	0	37	1.0410109	0.23924	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49268	1	0	0	0	0	37	1.0410109	0.23924	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49269	1	11.97	1.2	0	0	37	1.0368441	2.696825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49270	1	0	0	0	0	37	1.0369631	2.71874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49271	1	0	0	0	0	37	1.0388517	3.470918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49272	1	0	0	0	0	37	1.0418286	2.366849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49273	1	4.89	2.21	0	0	37	1.0388164	3.468268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49274	1	4.89	0.51	0	0	37	1.0408231	1.86039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49275	1	0	0	0	0	37	1.0383478	1.843983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49276	1	4.89	0.7	0	0	37	1.0383301	1.841192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49277	1	4.67	0.34	0	0	37	1.0402308	3.166815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49278	1	3.26	0.51	0	0	37	1.0364808	24.348455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49279	1	3.26	0.97	0	0	37	1.0389039	25.699962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49280	1	0	0	0	0	37	1.0371442	26.657302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49281	1	0	0	0	0	37	1.0393875	25.534258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49282	1	0	0	0	0	37	1.0424285	24.260853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49283	1	0	0	0	0	37	1.0424285	24.260853	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49284	1	4.04	0.46	0	0	37	1.0371277	26.654808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49285	1	3.56	0.94	0	0	37	1.0383375	26.900752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49286	1	0	0	0	0	37	1.039332	25.853278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49287	1	2.38	0.48	0	0	37	1.0393205	25.852085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49288	1	0	0	0	0	37	1.0404664	26.293995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49289	1	2.81	1.5	0	0	37	1.0404446	26.292635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49290	1	0	0	0	0	37	1.0415878	26.682389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49291	1	4.45	1.11	0	0	37	1.0415635	26.679804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49292	1	3.98	1.2	0	0	37	1.0404865	24.975108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49293	1	0	0	0	0	37	1.0384159	25.01177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49294	1	0	0	0	0	37	1.0397416	24.480843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49295	1	6.38	2.36	0	0	37	1.038376	25.008427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49296	1	0	0	0	0	37	1.0389563	26.708106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49297	1	0	0	0	0	37	1.0422009	25.344982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49298	1	0	0	0	0	37	1.0452584	24.247676	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49299	1	0	0	0	0	37	1.0452584	24.247676	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49300	1	4.41	1.04	0	0	37	1.0389331	26.705469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49301	1	27.01	8.8	0	0	37	1.0322967	27.547526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49302	1	0	0	0	0	37	1.0446538	30.713809	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49303	1	0	0	0	0	37	1.0403151	28.633914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49304	1	0	0	0	0	37	1.0431672	26.94987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49305	1	34.12	2.77	0	0	37	1.0445425	30.693177	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49306	1	0	0	0	0	37	1.0394599	28.456338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49307	1	0	0	0	0	37	1.0357612	27.933374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49308	1	0	0	0	0	37	1.0360192	26.897796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49309	1	27.62	9.24	0	0	37	1.0355926	27.917737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49310	1	0	0	0	0	37	1.0326472	27.429707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49311	1	0	0	0	0	37	1.0362102	26.573759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49312	1	27.01	9.82	0	0	37	1.0324908	27.415737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49313	1	1.7	0.18	0	0	37	1.0369741	26.143585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49314	1	0	0	0	0	37	1.0378211	21.219043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49315	1	0	0	0	0	37	1.0404204	20.084875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49316	1	5.05	1.91	0	0	37	1.0377909	21.216471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49317	1	0	0	0	0	37	1.0397549	20.006627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49318	1	4.1	1.08	0	0	37	1.0397359	20.00442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49319	1	4.1	0.48	0	0	37	1.0396749	19.822105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49320	1	5.3	0.85	0	0	37	1.0408752	20.567828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49321	1	3.46	0.13	0	0	37	1.0353568	22.009902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49322	1	0	0	0	0	37	1.0383801	22.469559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49323	1	3.07	0.8	0	0	37	1.0383633	22.467881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49324	1	0	0	0	0	37	1.0417615	24.050512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49325	1	4.97	1.11	0	0	37	1.0403039	22.926773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49326	1	0	0	0	0	37	1.0407305	23.289782	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49327	1	0	0	0	0	37	1.0407305	23.289782	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49328	1	0	0	0	0	37	1.0418039	24.05777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49329	1	0	0	0	0	37	1.0356774	9.162466	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49330	1	0	0	0	0	37	1.0269263	9.178956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49331	1	7.31	0.99	0	0	37	1.0356519	9.158174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49332	1	2.97	0.64	0	0	37	1.0242058	9.268857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49333	1	0	0	0	0	37	1.0315402	9.339426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49334	1	2.22	0.33	0	0	37	1.029172	9.318783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49335	1	0	0	0	0	37	1.0315588	9.33942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49336	1	1.22	0.66	0	0	37	1.0214794	10.154713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49337	1	6.76	1.31	0	0	37	1.0240476	6.654373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49338	1	0	0	0	0	37	1.0240768	6.658349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49339	1	6.76	0.22	0	0	37	1.0237549	6.04705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49340	1	0	0	0	0	37	1.0237739	6.051061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49341	1	0	0	0	0	37	1.027198	5.951774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49342	1	6.76	0.54	0	0	37	1.0235717	6.049779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49343	1	0	0	0	0	37	1.0272256	5.950632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49344	1	0	0	0	0	37	1.0232681	5.668851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49345	1	0	0	0	0	37	1.0330748	6.215819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49346	1	8.64	3.24	0	0	37	1.0232137	5.663998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49347	1	7.12	0.52	0	-12.68	37	1.0225853	5.964073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49348	1	0	0	0	0	37	1.0317281	7.419994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49349	1	4.19	0.65	0	0	37	1.0317102	7.417586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49350	1	0	0	0	0	37	1.0269314	10.742578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49351	1	5.09	0.82	0	0	37	1.0326663	9.012837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49352	1	0	0	0	0	37	1.0269667	10.775296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49353	1	0	0	0	0	37	1.0310562	7.738397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49354	1	2.1	0.27	0	0	37	1.0310477	7.7373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49355	1	2.73	0.52	0	0	37	1.0286519	5.402715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49356	1	0	0	0	0	37	1.0286626	5.404216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49357	1	0	0	0	0	37	1.0249754	5.618364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49358	1	2.73	0.24	0	0	37	1.024966	5.616799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49359	1	0	0	0	0	37	1.0313674	5.631666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49360	1	0	0	0	0	37	1.0313674	5.631666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49361	1	0	0	0	0	37	1.0313674	5.631666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49362	1	0	0	0	0	37	1.0313674	5.631666	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49363	1	4.52	0.98	0	0	37	1.0313489	5.62929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49364	1	0	0	0	0	37	1.0313877	5.634393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49365	1	3.85	0.88	0	0	37	1.034565	9.439598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49366	1	0	0	0	0	37	1.021952	7.902761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49367	1	1.56	0.18	0	0	37	1.0219464	7.90179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49368	1	3.13	1.18	0	0	37	1.025168	5.469985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49369	1	5.38	1	0	0	37	1.0319372	4.021362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49370	1	4.78	1.29	0	0	37	1.0283482	6.116053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49371	1	4.78	2.29	0	0	37	1.0220251	5.219663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49372	1	4.78	0.83	0	0	37	1.0218753	5.173437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49373	1	0	0	0	0	37	1.0304081	13.703248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49374	1	0	0	0	0	37	1.0333062	12.990215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49375	1	0.51	0.09	0	0	37	1.0343133	12.572635	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49376	1	0	0	0	0	37	1.0347325	12.682477	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49377	1	15.87	3.7	0	0	37	1.0303235	13.693872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49378	1	0	0	0	0	37	1.0304944	13.720559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49379	1	15.87	4.79	0	0	37	1.0305891	12.614237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49380	1	0	0	0	-145.19	37	1.03063	14.757366	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49381	1	0	0	0	0	37	1.0315548	14.489512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49382	1	0	0	0	0	37	1.0317991	12.816014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49383	1	17.55	5.03	0	0	37	1.0305262	14.747459	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49384	1	0	0	0	0	37	1.0316525	14.470968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49385	1	15.87	2.64	0	0	37	1.0324558	12.806602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49386	1	3.8	0.71	0	0	37	1.0292028	13.765345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49387	1	6.54	2.79	0	0	37	1.0292256	13.150939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49388	1	5.26	1.06	0	0	37	1.0304216	13.174407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49389	1	4.06	1.07	0	0	37	1.0172404	12.780923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49390	1	4.04	1.24	0	0	37	1.0177921	13.1104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49391	1	0	0	0	0	37	1.0178146	13.112787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49392	1	0	0	0	0	37	1.0363516	16.017706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49393	1	0	0	0	0	37	1.0351086	15.461497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49394	1	4.79	0.59	0	0	37	1.0363327	16.015136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49395	1	4.86	2.87	0	0	37	1.0294932	13.384855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49396	1	0	0	0	0	37	1.0329995	12.382324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49397	1	0	0	0	0	37	1.0380786	12.431185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49398	1	7.31	2.15	0	0	37	1.0329593	12.378158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49399	1	0	0	0	0	37	1.0357306	13.848097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49400	1	4.86	0.79	0	0	37	1.0310082	13.847642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49401	1	0	0	0	0	37	1.0357921	13.847634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49402	1	4.58	0.68	0	0	37	1.0373704	16.572432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49403	1	3.59	0.75	0	0	37	1.0297134	13.537923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49404	1	3.46	1.2	0	0	37	1.0292541	12.180116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49405	1	0	0	0	0	37	1.0294095	12.232477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49406	1	0	0	0	0	37	1.0333016	11.621819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49407	1	0	0	0	0	37	1.0356796	11.259661	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49408	1	0	0	0	0	37	1.0356796	11.259661	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49409	1	7.21	2.71	0	0	37	1.0293616	12.228329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49410	1	0	0	0	0	37	1.0314311	14.336894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49411	1	5.45	1.75	0	0	37	1.029174	13.95196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49412	1	0	0	0	0	37	1.0314594	14.339422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49413	1	2.62	0.67	0	0	37	1.0307597	13.591329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49414	1	0	0	0	0	37	1.0298167	16.600869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49415	1	5.28	1.18	0	0	37	1.0297878	16.597674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49416	1	3.52	1.06	0	0	37	1.0306127	16.01594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49417	1	0	0	0	0	37	1.0320428	17.522811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49418	1	2.61	0.57	0	0	37	1.0320289	17.521272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49419	1	0	0	0	0	37	1.0265626	15.462729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49420	1	8.02	3.05	0	0	37	1.0265054	15.458109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49421	1	0	0	0	0	37	1.0277818	4.542955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49422	1	0	0	0	0	37	1.0260207	3.738351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49423	1	0	0	0	0	37	1.023718	2.501555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49424	1	0	0	0	0	37	1.023718	2.501555	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49425	1	9.53	1.69	0	0	37	1.0277407	4.537165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49426	1	0	0	0	0	37	1.0237328	3.618616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49427	1	8.13	1.67	0	0	37	1.0236954	3.613881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49428	1	7.95	0.96	0	0	37	1.0268733	3.211479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49429	1	2.88	0.19	0	0	37	1.0340377	3.114526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49430	1	0	0	0	0	37	1.0378861	3.410183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49431	1	0	0	0	0	37	1.0390278	3.321962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49432	1	0	0	0	0	37	1.0381971	3.386112	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49433	1	0	0	0	0	37	1.0381971	3.386112	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49434	1	7.64	2.07	0	0	37	1.0378406	3.405633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49435	1	2.71	0.36	0	0	37	1.0219439	14.367719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49436	1	4.18	0.28	0	0	37	1.0402654	11.581303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49437	1	7.03	1.42	0	0	37	1.0213512	9.639486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49438	1	0	0	0	0	37	1.0390141	11.316001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49439	1	0	0	0	0	37	1.0245843	9.837535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49440	1	8.26	3.69	0	0	37	0.9991833	6.91526	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49441	1	0	0	0	0	37	1.0189114	9.122234	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49442	1	0	0	0	0	37	1.0391496	11.32469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49443	1	9.04	2.32	0	0	37	1.0306305	10.297734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49444	1	0	0	0	0	37	1.0283644	9.083729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49445	1	2.71	0.99	0	0	37	1.0283477	9.082103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49446	1	0	0	0	0	37	1.0310547	10.224361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49447	1	4.17	1.23	0	0	37	1.0300498	9.461791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49448	1	0	0	0	0	37	1.0311442	10.230591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49449	1	0	0	0	0	37	1.0409775	8.199337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49450	1	0	0	0	0	37	1.0407355	7.490589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49451	1	0	0	0	0	37	1.0407131	7.385237	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49452	1	0	0	0	0	37	1.0407131	7.385237	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49453	1	4.64	1.77	0	0	37	1.0409458	8.196835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49454	1	13.36	6.38	0	0	37	1.0311716	10.59048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49455	1	0	0	0	0	37	1.0371676	12.038572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49456	1	14.66	1.5	0	0	37	1.0367186	10.45092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49457	1	0	0	0	0	37	1.0367516	9.880802	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49458	1	0	0	0	0	37	1.0367516	9.880802	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49459	1	0	0	0	0	37	1.0372235	12.054495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49460	1	14.42	1.47	0	0	37	1.0311994	10.507654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49461	1	13.36	5.48	0	0	37	1.0383245	12.459622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49462	1	12.02	2.86	0	0	37	1.0395577	9.754393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49463	1	0	0	0	0	37	1.0256751	8.515796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49464	1	11.41	3.33	0	0	37	1.0256113	8.508947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49465	1	0	0	0	0	37	1.0338023	10.524585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49466	1	11.41	4.81	0	0	37	1.0308645	8.900824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49467	1	0	0	0	0	37	1.0339226	10.536309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49468	1	0	0	0	0	37	1.0282285	8.661009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49469	1	13.16	0.73	0	0	37	1.0281918	8.653524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49470	1	2.04	0.5	0	0	37	1.0202645	10.388105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49471	1	4.09	1.2	0	0	37	1.0180809	9.999734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49472	1	5.45	1.6	0	0	37	1.0172502	9.677462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49473	1	1.95	0.61	0	0	37	1.0256891	9.780245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49474	1	1.18	0.68	0	0	37	1.0361345	19.306338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49475	1	2.32	0.72	0	0	37	1.0368894	9.08685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49476	1	2.27	0.38	0	0	37	1.0330238	3.073183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49477	1	0	0	0	0	37	1.0330338	3.074375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49478	1	6.75	1.77	0	0	37	1.0379468	0.685714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49479	1	4.36	0.96	0	0	37	1.041226	0.402508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49480	1	4.36	1.03	0	0	37	1.0408068	0.378309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49481	1	0	0	0	0	37	1.0339233	1.935044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49482	1	0	0	0	0	37	1.0381088	0.558056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49483	1	0	0	0	0	37	1.0427411	0.442083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49484	1	4.36	1.3	0	0	37	1.0338966	1.932629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49485	1	0	0	0	0	37	1.0381271	0.551643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49486	1	8.59	4.99	0	0	37	1.0330524	3.13792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49487	1	8.59	3.55	0	0	37	1.0331163	3.101698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49488	1	0	0	0	0	37	1.0395024	3.764165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49489	1	0	0	0	0	37	1.0379781	3.451332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49490	1	8.59	1.72	0	0	37	1.0394657	3.759355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49491	1	0	0	0	0	37	1.034706	2.012357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49492	1	0	0	0	0	37	1.0350738	0.951906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49493	1	5.22	1.29	0	0	37	1.0221613	-1.301175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49494	1	0	0	0	0	37	1.0347767	1.031773	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49495	1	0	0	0	0	37	1.0347316	2.020508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49496	1	0	0	0	3.9	37	1.0334054	0.698575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49497	1	4.18	1.29	0	0	37	1.0333797	0.696219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49498	1	0	0	0	0	37	1.0301953	0.550657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49499	1	4.7	0.95	0	0	37	1.0301756	0.548044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49500	1	0	0	0	0	37	1.0467147	31.254561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49501	1	2.98	0.7	0	0	37	1.0466984	31.252856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49502	1	0	0	0	0	37	1.048216	31.343493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49503	1	4.48	1.86	0	0	37	1.0467725	31.06076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49504	1	0	0	0	0	37	1.0482357	31.345677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49505	1	3.87	0.33	0	0	37	1.0446907	28.017639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49506	1	0	0	0	0	37	1.0436512	30.094107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49507	1	3.99	1.02	0	0	37	1.0458012	29.111471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49508	1	0	0	0	0	37	1.0436583	30.101731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49509	1	0	0	0	-8.92	37	1.0382319	24.910692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49510	1	0.1	0.04	0	0	37	1.0423707	23.587385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49511	1	2.43	0.34	0	0	37	1.0382226	24.909424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49512	1	2.43	0.41	0	0	37	1.0417455	23.608788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49513	1	2.43	0.56	0	-4.03	37	1.0337709	22.349459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49514	1	0	0	0	0	37	1.0338299	22.350311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49515	1	0	0	0	0	37	1.014884	15.661958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49516	1	0.83	0.05	0	0	37	1.0148818	15.66145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49517	1	0.93	0.41	0	0	37	1.024849	19.077976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49518	1	8.77	5.68	0	0	37	1.0021028	8.422943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49519	1	8.77	1.4	0	0	37	1.0041136	8.204504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49520	1	0	0	0	0	37	1.0125889	8.808612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49521	1	0	0	0	0	37	1.0047463	8.364948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49522	1	0	0	0	0	37	1.006164	8.445915	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49523	1	0	0	0	0	37	1.006164	8.445915	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49524	1	8.77	4.5	0	0	37	1.012516	8.803647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49525	1	0	0	0	0	37	1.0050336	9.339781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49526	1	1.35	0.41	0	0	37	1.0050255	9.339007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49527	1	1.18	0.49	0	0	37	1.0125575	11.202612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49528	1	2.36	0.38	0	0	37	1.0142342	10.313041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49529	1	0	0	0	0	37	1.0171436	8.581151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49530	1	1.69	0.65	0	0	37	1.0171321	8.580286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49531	1	2.97	1.06	0	-21.52	37	1.0181824	9.393387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49532	1	5.23	1.39	0	0	37	1.0316301	9.645689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49533	1	5.14	0.98	0	0	37	1.0185462	8.277594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49534	1	5.14	0.43	0	0	37	1.0179457	8.312785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49535	1	0	0	0	0	37	1.0210847	9.402689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49536	1	1.7	0.12	0	0	37	1.0210793	9.401761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49537	1	4.73	1.32	0	0	37	1.0166355	7.558244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49538	1	0	0	0	0	37	1.0166618	7.560984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49539	1	0	0	0	0	37	1.0162747	7.012964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49540	1	2.51	1.02	0	0	37	1.0162577	7.01144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49541	1	6.18	1.33	0	0	37	1.0214225	5.181868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49542	1	0	0	0	0	37	1.0202247	6.837416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49543	1	0	0	0	0	37	1.0219773	5.696813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49544	1	0	0	0	0	37	1.0233686	4.93953	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49545	1	0	0	0	0	37	1.0233686	4.93953	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49546	1	6.33	1.71	0	0	37	1.0201901	6.833458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49547	1	0	0	0	0	37	1.0170061	4.458841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49548	1	0	0	0	0	37	1.0235129	4.865536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49549	1	6.18	0.21	0	0	37	1.0169892	4.455007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49550	1	4.03	0.88	0	0	37	1.0457321	24.422244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49551	1	3.41	1.27	0	0	37	1.0372255	22.048558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49552	1	0	0	0	0	37	1.0395735	22.457007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49553	1	5.47	1.22	0	0	37	1.0395453	22.453892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49554	1	2.71	0.34	0	0	37	1.0406683	29.52392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49555	1	2.59	0.74	0	0	37	1.0328472	22.475395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49556	1	0	0	0	0	37	1.0513247	28.095841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49557	1	0	0	0	0	37	1.0510314	28.28525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49558	1	3.55	0.32	0	0	37	1.0513125	28.093687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49559	1	1.21	0.07	0	0	37	1.0531049	29.143556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49560	1	0	0	0	0	37	1.0531088	29.144269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49561	1	0	0	0	0	37	1.0509939	28.562314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49562	1	2.79	0.95	0	0	37	1.0509777	28.560935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49563	1	2.51	0.33	0	1.54	37	1.0414865	29.608243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49564	1	0	0	0	0	37	1.0448309	29.095591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49565	1	2.97	0.75	0	0	37	1.0448162	29.094036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49566	1	11.69	4.2	0	0	37	1.043651	28.427932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49567	1	0	0	0	0	37	1.0494781	30.375464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49568	1	11.21	3.53	0	0	37	1.0453788	28.506338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49569	1	0	0	0	0	37	1.0495811	30.391874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49570	1	0	0	0	0	37	1.0494013	31.665418	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49571	1	0	0	0	0	37	1.0512287	30.775766	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49572	1	0	0	0	0	37	1.0539959	29.687845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49573	1	12.16	1.45	0	0	37	1.0493569	31.658312	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49574	1	0	0	0	0	37	1.0496959	31.76629	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49575	1	0	0	0	0	37	1.0401853	29.988134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49576	1	0	0	0	0	37	1.0412307	29.719996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49577	1	4.84	0.17	0	0	37	1.0401708	29.985225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49578	1	2.54	0.8	0	0	37	1.0408687	29.639634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49579	1	0	0	0	0	37	1.0317578	3.820302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49580	1	4.58	0.83	0	0	37	1.0317361	3.817642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49581	1	0	0	0	0	37	1.0272005	5.52757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49582	1	6.85	1.5	0	0	37	1.033037	4.208945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49583	1	0	0	0	0	37	1.0272602	5.540851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49584	1	0	0	0	0	37	1.0285834	10.004794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49585	1	8.65	4.11	0	0	37	1.0316547	9.207364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49586	1	0	0	0	0	37	1.0285876	10.011606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49587	1	3.76	0.42	0	0	37	1.0232982	7.593212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49588	1	15.4	3.58	0	0	37	1.0264413	7.451908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49589	1	13.06	2.42	0	0	37	1.0276426	8.015152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49590	1	0	0	0	0	37	1.0172162	7.086837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49591	1	13.06	3.75	0	0	37	1.0138924	6.5359	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49592	1	0	0	0	0	37	1.0175465	7.14057	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49593	1	0	0	0	0	37	1.0175465	7.14057	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49594	1	0	0	0	0	37	1.0172918	7.094445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49595	1	0	0	0	0	37	1.0172162	7.086837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49596	1	0	0	0	0	37	1.0261337	8.546169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49597	1	1.46	0.51	0	0	37	1.0261246	8.545311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49598	1	0	0	0	0	37	1.0258752	11.569448	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49599	1	4.8	0.67	0	0	37	1.0309192	9.700102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49600	1	0	0	0	0	37	1.0470911	5.375232	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49601	1	0	0	0	0	37	1.0470911	5.375232	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49602	1	0	0	0	0	37	1.0259209	11.594514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49603	1	0	0	0	0	37	1.0408468	25.772507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49604	1	4.12	1.11	0	0	37	1.035409	25.010427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49605	1	0	0	0	0	37	1.0408908	25.776356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49606	1	3	0.57	0	0	37	1.0323139	25.226306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49607	1	0	0	0	0	37	1.0323256	25.227864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49608	1	2.23	0.47	0	0	37	1.0340162	24.49707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49609	1	4.67	0.72	0	0	37	1.0332692	24.180041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49610	1	3.47	1.86	0	0	37	1.0315734	25.441881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49611	1	4.09	0.33	0	0	37	1.0417715	24.936074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49612	1	0	0	0	0	37	1.0381534	22.989016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49613	1	3.18	0.36	0	0	37	1.0381422	22.987267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49614	1	3.26	0.37	0	0	37	1.0343375	18.753544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49615	1	0	0	0	0	37	1.0343507	18.75558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49616	1	0	0	0	0	37	1.0339838	18.896356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49617	1	5.69	1.61	0	0	37	1.037909	17.209205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49618	1	0	0	0	0	37	1.0340562	18.908031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49619	1	2.01	0.36	0	0	37	1.0311649	20.681387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49620	1	0	0	0	0	37	1.0311745	20.682579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49621	1	2.95	1.16	0	0	37	1.0308923	14.302203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49622	1	2.51	0.92	0	0	37	1.0274299	14.953221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49623	1	1.48	0.38	0	0	37	1.0328205	19.754707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49624	1	3.66	0.67	0	0	37	1.0330574	19.300476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49625	1	0	0	0	0	37	1.0329699	19.801901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49626	1	3.08	1.29	0	0	37	1.0329497	19.800238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49627	1	12.29	1.51	0	0	37	1.0352041	19.871502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49628	1	12.29	4.36	0	0	37	1.0337625	20.091698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49629	1	0	0	0	0	37	1.0365823	19.876699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49630	1	0	0	0	0	37	1.0354874	20.010526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49631	1	12.8	5.32	0	0	37	1.0364911	19.869397	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49632	1	13.28	1.69	0	0	37	1.0367567	20.556021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49633	1	3.57	0.46	0	0	37	1.0265169	15.264204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49634	1	2.75	0.39	0	0	37	1.0243931	14.493753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49635	1	4.15	1.02	0	0	37	1.0313897	15.094019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49636	1	0	0	0	0	37	1.0285571	16.509029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49637	1	2.8	1.25	0	0	37	1.0274763	16.391938	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49638	1	2.8	0.52	0	0	37	1.0281349	16.390719	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49639	1	0	0	0	0	37	1.0286907	16.529865	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49640	1	0	0	0	0	37	1.0285894	16.512212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49641	1	0	0	0	0	37	1.0285571	16.509029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49642	1	5.13	1.23	0	0.89	37	1.0283637	15.420945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49643	1	0	0	0	0	37	1.028381	15.423958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49644	1	1.59	0.17	0	0	37	1.0305501	16.099849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49645	1	0	0	0	0	37	1.0305553	16.100695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49646	1	5.29	1.01	0	0	37	1.0357955	18.618116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49647	1	0	0	0	0	37	1.0358212	18.621306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49648	1	0	0	0	0	37	1.0294707	19.049946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49649	1	0	0	0	0	37	1.0351047	18.121835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49650	1	11.29	8.82	0	0	37	1.0293426	19.044275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49651	1	0	0	0	0	37	1.0356488	21.108785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49652	1	3.51	0.39	0	0	37	1.0356362	21.106953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49653	1	0	0	0	0	37	1.0352348	19.284816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49654	1	0	0	0	0	37	1.0393956	18.168926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49655	1	4.87	3.07	0	0	37	1.0351879	19.282274	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49656	1	3.72	1.27	0	0	37	1.0343369	21.152546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49657	1	0	0	0	0	37	1.0343591	21.154457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49658	1	5.89	0.8	0	0	37	1.0302162	14.130255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49659	1	0	0	0	0	37	1.0245581	15.321459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49660	1	5.89	0.91	0	0	37	1.0326452	14.406669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49661	1	0	0	0	0	37	1.0246882	15.328348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49662	1	7.63	4.4	0	0	37	1.0272455	14.485719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49663	1	2.18	0.64	0	0	37	1.0334339	22.221896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49664	1	0	0	0	0	37	1.0397178	22.332369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49665	1	0	0	0	0	37	1.0385306	22.130138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49666	1	3.58	0.54	0	0	37	1.0397052	22.330342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49667	1	4.49	0.5	0	0	37	1.0400167	26.672291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49668	1	0	0	0	0	37	1.0415121	27.56162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49669	1	3.74	0.63	0	0	37	1.0414974	27.559429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49670	1	3.75	0.72	0	0	37	1.0337296	1.041511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49671	1	16.51	4.68	0	0	37	1.0346638	2.127196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49672	1	9.4	4.15	0	0	37	1.03692	1.922043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49673	1	0	0	0	0	37	1.0362297	27.093634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49674	1	2.31	0.41	0	0	37	1.0362193	27.092294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49675	1	0	0	0	0	37	1.0351487	27.00261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49676	1	8.32	1.26	0	0	37	1.0428501	26.247679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49677	1	0	0	0	0	37	1.0352966	27.006565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49678	1	8.56	0.65	0	0	37	1.0404046	26.0457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49679	1	8.66	3.23	0	0	37	1.0401492	26.379944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49680	1	8.92	2.38	0	0	37	1.0430373	29.55625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49681	1	0	0	0	0	37	1.0341552	29.956171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49682	1	0	0	0	0	37	1.0449522	29.568081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49683	1	10.12	1.48	0	0	37	1.034114	29.950018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49684	1	8.92	5.38	0	0	37	1.0418782	29.458913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49685	1	0	0	0	0	37	1.0419509	29.463142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49686	1	0	0	0	0	37	1.0372495	24.63321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49687	1	4.8	1.7	0	0	37	1.0343224	24.221743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49688	1	0	0	0	0	37	1.0372868	24.636177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49689	1	1.71	0.55	0	0	37	1.0396012	26.483088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49690	1	3.28	0.64	0	0	37	1.0378778	22.151591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49691	1	2.82	0.7	0	0	37	1.0310773	14.203856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49692	1	4.99	1.6	0	0	37	1.0288388	14.201779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49693	1	0	0	0	0	37	1.0411474	25.884412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49694	1	3.07	0.46	0	0	37	1.0411345	25.882847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49695	1	0	0	0	-18.29	37	1.0359571	28.782495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49696	1	4.32	1.14	0	0	37	1.0359359	28.779998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49697	1	0	0	0	0	37	1.0412606	24.907669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49698	1	4.92	1.09	0	0	37	1.041236	24.904973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49699	1	0	0	0	0	37	1.0462923	25.688976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49700	1	0	0	0	0	37	1.0449051	24.92076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49701	1	4.92	2.25	0	0	37	1.0462557	25.686175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49702	1	0	0	0	0	37	1.0398601	25.195403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49703	1	5.79	2.58	0	0	37	1.0398184	25.192391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49704	1	2.12	0.88	0	0	37	1.0393954	24.363676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49705	1	9.15	1.12	0	0	37	1.0456128	25.014395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49706	1	5.57	2.27	0	0	37	1.0397185	24.17794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49707	1	2.91	0.47	0	0	37	1.025392	9.176675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49708	1	4.38	1.09	0	0	37	1.0241056	8.96594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49709	1	2.91	0.52	0	0	37	1.0245844	9.042302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49710	1	0	0	0	0	37	1.0281837	9.671897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49711	1	4.84	0.86	0	0	37	1.0256357	8.884916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49712	1	0	0	0	0	37	1.0282334	9.679256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49713	1	2.54	1.02	0	0	37	1.0260412	8.956269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49714	1	0	0	0	0	37	1.0277028	8.723774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49715	1	3.52	1.59	0	0	37	1.0276745	8.721735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49716	1	0	0	0	0	37	1.0248207	8.377213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49717	1	5.34	0.98	0	0	37	1.0247967	8.373974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49718	1	5.21	1.56	0	0	37	1.0260863	8.508935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49719	1	0	0	0	0	37	1.0360467	10.362191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49720	1	8.16	1.52	0	0	37	1.0360114	10.358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49721	1	1.61	0.51	0	0	37	1.0180759	4.762601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49722	1	11.82	4.62	0	0	37	1.0122555	4.198875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49723	1	0	0	0	0	37	1.0131664	3.74399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49724	1	11.55	4.25	0	0	37	1.0130871	3.737172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49725	1	11.55	4.45	0	14.81	37	1.0159719	3.726263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49726	1	0	0	0	0	37	1.0195212	5.347684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49727	1	11.55	2.06	0	0	37	1.0135304	3.949612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49728	1	12.89	3.02	0	0	37	1.0194555	5.340064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49729	1	0	0	0	0	37	1.0182864	4.466337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49730	1	0	0	0	0	37	1.031526	3.972124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49731	1	13.42	0.43	0	0	37	1.0182447	4.458285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49732	1	12.89	4.45	0	0	37	1.01897	4.693073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49733	1	0	0	0	0	37	1.0190476	4.700381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49734	1	0	0	0	-208.84	37	1.0234244	7.436019	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49735	1	18.07	5.97	0	0	37	1.0235392	4.998287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49736	1	0	0	0	0	37	1.0264976	7.566863	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49737	1	0	0	0	0	37	1.024759	4.130554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49738	1	0	0	0	0	37	1.0278376	2.241754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49739	1	0	0	0	0	37	1.0287856	1.917255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49740	1	31.35	7.44	0	0	37	1.0245973	4.113024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49741	1	0	0	0	0	37	1.0278164	2.233053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49742	1	18.07	4.26	0	0	37	1.0205085	4.636288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49743	1	0	0	0	0	37	1.022375	4.737653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49744	1	0	0	0	0	37	1.0312022	2.486566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49745	1	17.39	0.76	0	0	37	1.0223264	4.72781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49746	1	11.81	1.62	0	0	37	1.0228499	4.380236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49747	1	9.65	1.13	0	0	37	1.0252587	2.957395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49748	1	9.65	5.41	0	0	37	1.0276429	1.964325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49749	1	0	0	0	0	37	1.019616	4.02507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49750	1	0	0	0	0	37	1.0300515	2.256041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49751	1	0	0	0	0	37	1.0357637	1.965876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49752	1	11.16	2.43	0	0	37	1.0300046	2.250217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49753	1	0	0	0	0	37	1.0302119	2.261187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49754	1	9	1.79	0	0	37	1.0302258	1.866267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49755	1	9	1.4	0	0	37	1.0288804	1.204253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49756	1	8.46	0.38	0	0	37	1.029068	2.124417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49757	1	0	0	0	0	37	1.0290941	2.128964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49758	1	0.68	0.08	0	0	37	1.0288861	1.891802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49759	1	8.46	2.8	0	0	37	1.0288388	1.887231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49760	1	0	0	0	0	37	1.0225259	4.168629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49761	1	0	0	0	0	37	1.0359154	2.454796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49762	1	10.62	2.76	0	0	37	1.0224653	4.162641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49763	1	8.8	3.9	0	0	37	1.0287598	1.716258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49764	1	8.8	1.22	0	0	37	1.0310432	1.378079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49765	1	0	0	0	0	37	1.0310797	1.383398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49766	1	5.16	1.35	0	0	37	1.028389	2.112031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49767	1	0	0	0	0	37	1.0268988	1.696991	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49768	1	5.16	1.21	0	0	37	1.0268722	1.69406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49769	1	4.27	1.44	0	0	37	1.0236933	8.770194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49770	1	5.49	0.72	0	0	37	1.0264166	8.399129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49771	1	0	0	0	0	37	1.0264353	8.402045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49772	1	0	0	0	0	37	1.0222219	6.819244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49773	1	6.08	0.63	0	0	37	1.0221971	6.815599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49774	1	5.49	0.26	0	0	37	1.0308033	9.750033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49775	1	5.59	2	0	0	37	1.0272123	8.806251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49776	1	2.79	0.83	0	0	37	1.029073	9.001875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49777	1	0	0	0	0	37	1.0232049	9.185218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49778	1	5.68	1.63	0	0	37	1.0231738	9.181876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49779	1	3.7	0.43	0	0	37	1.0255576	8.399464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49780	1	3.45	1.94	0	0	37	1.0338302	5.189952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49781	1	6.16	1.11	0	0	37	1.0255658	8.466247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49782	1	1.37	0.54	0	0	37	1.0279457	8.602573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49783	1	2.51	0.19	0	0	37	1.0279366	8.601052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49784	1	3.32	0.87	0	0	37	1.0253826	2.25871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49785	1	3.32	0.21	0	0	37	1.0244209	2.251864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49786	1	0	0	0	0	37	1.0205305	4.874605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49787	1	4.56	2.08	0	0	37	1.0306153	3.040852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49788	1	0	0	0	0	37	1.0205565	4.887521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49789	1	0	0	0	0	37	1.0264188	9.453792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49790	1	0	0	0	0	37	1.0268042	9.272189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49791	1	5.97	3.8	0	0	37	1.0263629	9.450494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49792	1	8.93	2.01	0	0	37	1.0234255	8.637087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49793	1	0	0	0	0	37	1.0268694	9.730354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49794	1	0	0	0	0	37	1.029003	9.15954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49795	1	8.93	2.47	0	0	37	1.02682	9.725647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49796	1	0	0	0	0	37	1.0257029	9.478193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49797	1	0	0	0	0	37	1.0266981	8.886038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49798	1	8.93	3.46	0	0	37	1.0256389	9.473229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49799	1	0	0	0	0	37	1.0346384	8.632108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49800	1	0	0	0	0	37	1.0413289	6.972396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49801	1	0	0	0	0	37	1.050018	5.105684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49802	1	0	0	0	0	37	1.050018	5.105684	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49803	1	8.52	1.03	0	0	37	1.0346027	8.627192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49804	1	10.17	1.58	0	0	37	1.0350378	8.67368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49805	1	0	0	0	0	37	1.0321294	6.935574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49806	1	4.56	1.5	0	0	37	1.0321019	6.933273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49807	1	2.02	0.72	0	13.19	37	1.0353869	5.965262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49808	1	4.52	0.64	0	0	37	1.0353672	5.962496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49809	1	4.52	1.57	0	0	37	1.0387329	6.116863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49810	1	0	0	0	0	37	1.0387592	6.119474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49811	1	0	0	0	0	37	1.039949	6.057765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49812	1	4.52	1.27	0	0	37	1.0399252	6.055176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49813	1	0	0	0	0	37	1.0342919	8.931928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49814	1	0	0	0	0	37	1.0359293	8.605131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49815	1	11.42	2.81	0	0	37	1.0342289	8.92557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49816	1	0	0	0	0	37	1.0338294	9.413581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49817	1	0	0	0	0	37	1.0444579	9.882725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49818	1	6.5	0.55	0	0	37	1.0338061	9.409548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49819	1	17.21	5.96	0	0	37	1.0331784	5.337362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49820	1	0	0	0	0	37	1.0349732	7.763435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49821	1	0	0	0	0	37	1.0348063	5.499469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49822	1	19.93	4.17	0	0	37	1.0348703	7.752096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49823	1	0	0	0	0	37	1.0356408	7.944099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49824	1	0	0	0	0	37	1.0432579	6.255668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49825	1	17.21	0.91	0	0	37	1.0355834	7.933491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49826	1	0	0	0	-84.73	37	1.03595	9.303782	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49827	1	0	0	0	0	37	1.0349828	7.889543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49828	1	0	0	0	0	37	1.033005	6.091645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49829	1	17.21	5.54	0	0	37	1.0358545	9.295044	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49830	1	5.95	0.86	0	0	37	1.0347439	7.820725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49831	1	0	0	0	0	37	1.0329467	7.139909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49832	1	0	0	0	0	37	1.0328297	6.308902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49833	1	0	0	0	0	37	1.0329009	5.603293	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49834	1	0	0	0	0	37	1.0329009	5.603293	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49835	1	12.85	1.46	0	0	37	1.0328975	7.131879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49836	1	0	0	0	0	37	1.0330173	7.155313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49837	1	9.83	3.55	0	0	37	1.0278489	5.537707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49838	1	0	0	0	0	37	1.0279087	5.54331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49839	1	0	0	0	0	37	1.0279371	5.721545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49840	1	9.47	1.95	0	0	37	1.02789	5.715901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49841	1	6.87	0.69	0	0	37	1.024848	11.392716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49842	1	0	0	0	0	37	1.0234227	10.936111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49843	1	6.87	3.12	0	0	37	1.0233703	10.932446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49844	1	0	0	0	0	37	1.0322546	10.684105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49845	1	0.19	0.03	0	0	37	1.0256412	10.813036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49846	1	0	0	0	0	37	1.0295793	10.736049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49847	1	0	0	0	0	37	1.0295793	10.736049	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49848	1	6.87	1.94	0	0	37	1.0322173	10.680301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49849	1	5.95	0.93	0	0	37	1.0371852	5.205483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49850	1	5.95	3.2	0	0	37	1.0401818	5.933223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49851	1	6.01	1.97	0	0	37	1.0369442	15.799907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49852	1	0	0	0	0	37	1.0344132	16.372399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49853	1	0	0	0	0	37	1.0404958	16.515835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49854	1	6.89	2.21	0	0	37	1.0343726	16.368563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49855	1	0	0	0	0	37	1.0364708	16.442605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49856	1	0	0	0	0	37	1.0383586	16.209191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49857	1	0	0	0	0	37	1.0404676	15.951906	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49858	1	0	0	0	0	37	1.0404676	15.951906	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49859	1	6.52	2.01	0	0	37	1.0364352	16.439057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49860	1	0	0	0	0	37	1.0245478	13.105313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49861	1	10.3	1.11	0	0	37	1.0179508	12.629818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49862	1	0	0	0	0	37	1.0059315	11.733617	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49863	1	0	0	0	0	37	1.0059315	11.733617	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49864	1	0	0	0	0	37	1.0246086	13.108335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49865	1	6.24	2.92	0	5.21	37	1.0320022	9.993101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49866	1	1.24	0.24	0	0	37	1.0332986	11.961784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49867	1	6.24	1.84	0	0	37	1.0332651	11.958301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49868	1	0	0	0	0	37	1.027345	11.223753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49869	1	6.24	1.57	0	0	37	1.0361901	11.440126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49870	1	0	0	0	0	37	1.0274546	11.220144	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49871	1	0	0	0	0	37	1.0423816	22.565761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49872	1	0	0	0	0	37	1.0461371	21.935775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49873	1	2.87	0.38	0	0	37	1.0423722	22.564222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49874	1	1.94	0.9	0	0	37	1.0374113	18.659143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49875	1	0	0	0	0	37	1.0407144	19.335136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49876	1	4.23	1.1	0	0	37	1.0396067	18.515703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49877	1	0	0	0	0	37	1.0407711	19.344903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49878	1	0	0	0	0	37	1.0347099	21.656694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49879	1	4.29	0.79	0	0	37	1.0389267	21.065294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49880	1	0	0	0	0	37	1.0347793	21.66473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49881	1	3.52	0.72	0	0	37	1.0293191	20.933406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49882	1	0	0	0	0	37	1.0338009	20.646816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49883	1	4.01	1.56	0	0	37	1.0337735	20.644651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49884	1	0	0	0	0	37	1.0281114	7.27102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49885	2	0	0	0	0	37	1.0273998	7.483612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49886	1	0	0	0	0	37	1.0265491	7.743912	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49887	1	0	0	0	0	37	1.0265491	7.743912	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49888	1	0	0	0	0	37	1.0281094	7.267897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49889	1	0	0	0	0	37	1.0281114	7.27102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49890	2	0	0	0	0	37	1.0403252	21.355438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49891	1	0	0	0	0	37	1.0402587	21.32589	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49892	2	0	0	0	0	37	1.0420001	3.156844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49893	1	0	0	0	0	37	1.0420001	3.156844	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49894	1	0	0	0	0	37	1.0420001	3.156844	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49895	1	0	0	0	0	37	1.0420001	3.156844	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49896	1	0	0	0	0	37	1.0419114	3.143648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49897	1	0	0	0	0	37	1.0420001	3.156844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49898	2	0	0	0	0	37	1.0420936	24.346171	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49899	1	0	0	0	0	37	1.0392754	22.934937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49900	1	0	0	0	0	37	1.0373199	20.387508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49901	1	0	0	0	0	37	1.0373199	20.387508	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49902	1	0	0	0	0	37	1.0373199	20.387508	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49903	1	0	0	0	0	37	1.0373199	20.387508	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49904	1	0	0	0	0	37	1.0389704	22.869016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49905	1	0	0	0	0	37	1.0392754	22.934937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49906	1	0	0	0	0	37	1.0393136	19.882641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49907	2	0	0	0	0	37	1.0319999	20.699849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49908	1	0	0	0	0	37	1.039306	19.881923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49909	1	0	0	0	0	37	1.0358905	25.081629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49910	1	0	0	0	0	37	1.0404825	24.128964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49911	2	0	0	0	0	37	1.036	27.326838	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49912	1	0	0	0	0	37	1.0357819	25.058216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49913	1	0	0	0	0	37	1.0358905	25.081629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49914	2	0	0	0	0	37	1.0354671	19.941254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49915	2	0	0	0	0	37	1.0353486	19.926202	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49916	2	0	0	0	0	37	1.0390727	20.393412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49917	1	0	0	0	0	37	1.0353486	19.926202	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49918	1	0	0	0	0	37	1.0354656	19.941125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49919	1	0	0	0	0	37	1.0354671	19.941254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49920	1	0	0	0	0	37	1.0232203	6.757546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49921	2	0	0	0	0	37	1.0005571	7.060975	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49922	1	0	0	0	0	37	1.0232153	6.757147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49923	2	0	0	0	0	37	1.0289122	7.891732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49924	1	0	0	0	0	37	1.0289028	7.890949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49925	1	0	0	0	0	37	1.0385034	16.077046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49926	2	0	0	0	0	37	1.0408422	16.564138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49927	1	0	0	0	0	37	1.0384966	16.07618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49928	1	0	0	0	0	37	1.0385034	16.077046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49929	1	0	0	0	0	37	1.0347002	20.037387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49930	2	0	0	0	0	37	1.0159798	20.731139	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49931	2	0	0	0	0	37	1.0089999	27.040465	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49932	1	0	0	0	0	37	1.034686	20.036175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49933	1	0	0	0	0	37	1.0347002	20.037387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49934	2	0	0	0	0	37	1.0291393	4.873948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49935	1	0	0	0	0	37	1.0290503	4.867581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49936	1	0	0	0	-24.32	37	1.0159131	9.703147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49937	2	0	0	0	0	37	1.0228295	9.848732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49938	2	0	0	0	0	37	1.0239801	9.971481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49939	2	0	0	0	0	37	1.0239801	9.971481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49940	1	0	0	0	0	37	1.0226058	9.824778	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49941	1	0	0	0	0	37	1.0160746	9.698542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49942	1	0	0	0	0	37	1.0159131	9.703147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49943	2	0	0	0	0	37	1.0329718	9.847807	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49944	1	0	0	0	0	37	1.0329718	9.847807	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49945	1	0	0	0	0	37	1.0324652	9.705637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49946	1	0	0	0	0	37	1.0315062	9.010152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49947	2	0	0	0	0	37	1.0424194	10.166853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49948	1	0	0	0	0	37	1.0325283	9.716104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49949	1	0	0	0	0	37	1.0324652	9.705637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49950	1	0	0	0	0	37	1.0358859	8.956884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49951	2	0	0	0	0	37	1.0371447	9.08299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49952	2	0	0	0	0	37	1.0387294	9.2428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49953	1	0	0	0	0	37	1.0356234	8.930336	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49954	2	0	0	0	0	37	1.036	9.712063	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49955	2	0	0	0	0	37	1.038	9.656199	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49956	1	0	0	0	0	37	1.0358483	8.951851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49957	1	0	0	0	0	37	1.0358859	8.956884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49958	2	0	0	0	0	37	1.0414286	25.627751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49959	1	0	0	0	0	37	1.0414265	25.626702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49960	1	0	0	0	0	37	1.0215006	1.60737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49961	2	0	0	0	0	37	1.0227326	1.764463	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49962	2	0	0	0	0	37	1.0227326	1.764463	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49963	1	0	0	0	0	37	1.0216671	1.628678	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49964	2	0	0	0	0	37	1.0328429	2.242838	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49965	1	0	0	0	0	37	1.0214929	1.606661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49966	1	0	0	0	0	37	1.0215006	1.60737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49967	1	0	0	0	0	37	1.0388078	26.933812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49968	2	0	0	0	0	37	1.0388078	26.933812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49969	2	0	0	0	0	37	1.0388078	26.933812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49970	1	0	0	0	0	37	1.0388078	26.933812	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49971	1	0	0	0	0	37	1.0388078	26.933812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49972	1	0	0	0	0	37	1.0330941	2.237218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49973	2	0	0	0	0	37	1.0285969	1.648621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49974	1	0	0	0	0	37	1.0309754	1.962336	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49975	1	0	0	0	0	37	1.0309754	1.962336	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49976	2	0	0	0	0	37	1.0338014	2.31567	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49977	2	0	0	0	0	37	1.0330702	2.234566	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49978	1	0	0	0	0	37	1.0330702	2.234566	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49979	1	0	0	0	0	37	1.0331394	2.241324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49980	1	0	0	0	0	37	1.0330941	2.237218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49981	2	0	0	0	0	37	1.0309405	1.676863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49982	1	0	0	0	0	37	1.0308588	1.669812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49983	2	0	0	0	0	37	1.0352886	11.67437	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49984	2	0	0	0	0	37	1.0359098	10.857246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49985	1	0	0	0	0	37	1.0285214	8.72814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49986	1	0	0	0	0	37	1.0357744	10.806155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49987	1	0	0	0	0	37	1.0359098	10.857246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49988	2	0	0	0	0	37	1.0088696	10.914738	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49989	1	0	0	0	0	37	1.0184331	10.70856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49990	1	0	0	0	0	37	1.0213467	10.304498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49991	1	0	0	0	-466.4	37	1.0075638	10.84155	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49992	1	0	0	0	0	37	1.0185595	10.700513	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49993	1	0	0	0	0	37	1.0383526	3.577986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49994	1	0	0	0	0	37	1.0350433	3.233384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49995	1	0	0	0	0	37	1.0331677	3.035332	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49996	1	0	0	0	0	37	1.0331677	3.035332	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49997	2	0	0	0	0	37	1	4.671398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49998	2	0	0	0	0	37	1.0444035	3.895434	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	49999	1	0	0	0	0	37	1.0383933	3.57826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50000	1	0	0	0	0	37	1.0383526	3.577986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50001	2	0	0	0	0	37	1.0215941	1.816479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50002	1	0	0	0	0	37	1.0215633	1.813791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50003	2	0	0	0	0	37	1.0322747	3.350425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50004	2	0	0	0	0	37	1.0397849	3.293968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50005	2	0	0	0	0	37	1.04	3.519979	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50006	2	0	0	0	0	37	1.04	3.519979	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50007	1	0	0	0	0	37	1.0397412	3.245762	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50008	1	0	0	0	0	37	1.0321178	3.345162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50009	1	0	0	0	0	37	1.0322747	3.350425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50010	1	0	0	0	0	37	1.040276	27.041619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50011	1	0	0	0	0	37	1.0411991	27.580987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50012	2	0	0	0	0	37	1.0409188	27.816558	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50013	2	0	0	0	0	37	1.0409188	27.816558	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50014	1	0	0	0	0	37	1.0412263	27.558895	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50015	1	0	0	0	0	37	1.0403031	27.036571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50016	1	0	0	0	0	37	1.040276	27.041619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50017	2	0	0	0	0	37	1.0240451	6.459161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50018	1	0	0	0	0	37	1.0240373	6.458517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50019	1	0	0	0	-261.16	37	1.0162341	10.247164	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50020	1	0	0	0	0	37	1.0172886	9.954187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50021	1	0	0	0	0	37	1.0210108	8.769978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50022	2	0	0	0	0	37	1.0276587	10.834499	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50023	2	0	0	0	0	37	1.0285612	10.940271	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50024	1	0	0	0	0	37	1.0184028	10.191989	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50025	1	0	0	0	0	37	1.0172948	9.914976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50026	2	0	0	0	0	37	1.0389171	26.952951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50027	2	0	0	0	0	37	1.04	27.157907	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50028	2	0	0	0	0	37	1.04	27.157907	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50029	1	0	0	0	0	37	1.0387662	26.924162	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50030	1	0	0	0	0	37	1.0388449	26.946846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50031	1	0	0	0	0	37	1.0389171	26.952951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50032	1	0	0	0	0	37	1.037584	1.719011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50033	2	0	0	0	0	37	1.0385599	2.530648	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50034	2	0	0	0	0	37	1.0369044	2.339439	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50035	2	0	0	0	0	37	1.0413321	2.112263	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50036	1	0	0	0	0	37	1.0374999	1.713352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50037	1	0	0	0	0	37	1.037584	1.719011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50038	1	0	0	0	0	37	1.0383881	5.649527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50039	2	0	0	0	0	37	1.0395	5.920681	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50040	2	0	0	0	0	37	1.0405	6.476172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50041	2	0	0	0	0	37	1.0405	6.344761	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50042	1	0	0	0	0	37	1.0383634	5.645354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50043	1	0	0	0	0	37	1.0383881	5.649527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50044	1	0	0	0	-47.29	37	1.041	6.390059	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50045	1	0	0	0	0	37	1.0399421	3.952455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50046	1	0	0	0	0	37	1.0412979	3.119263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50047	2	0	0	0	0	37	1.0282391	7.711193	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50048	1	0	0	0	0	37	1.0412924	6.419283	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50049	1	0	0	0	0	37	1.041	6.390059	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50050	1	0	0	0	0	37	1.0221324	1.890561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50051	2	0	0	0	0	37	1.0221324	1.890561	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50052	2	0	0	0	0	37	1.0246044	2.200156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50053	1	0	0	0	0	37	1.0221272	1.890134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50054	1	0	0	0	0	37	1.0221324	1.890561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50055	1	0	0	0	-515.78	37	1.0382926	14.078496	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50056	1	0	0	0	0	37	1.0389627	13.197793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50057	1	0	0	0	0	37	1.0338598	10.860649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50058	1	0	0	0	0	37	1.030887	8.859373	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50059	1	0	0	0	0	37	1.030887	8.859373	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50060	2	0	0	0	0	37	1.0515	16.054987	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50061	2	0	0	0	0	37	1.0470001	15.772179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50062	2	0	0	0	0	37	1.0533334	15.844277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50063	2	0	0	0	0	37	1.0550078	16.073503	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50064	1	0	0	0	0	37	1.0375994	13.515213	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50065	1	0	0	0	0	37	1.0382926	14.078496	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50066	2	0	0	0	0	37	1.0218869	11.060965	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50067	1	0	0	0	0	37	1.0247368	10.338825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50068	1	0	0	0	0	37	1.026156	9.276664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50069	1	0	0	0	0	37	1.025642	10.118485	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50070	1	0	0	0	0	37	1.025642	10.118485	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50071	1	0	0	0	-251.02	37	1.0214759	11.124315	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50072	1	0	0	0	0	37	1.0218869	11.060965	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50073	1	0	0	0	0	37	1.0386112	26.937609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50074	2	0	0	0	0	37	1.0274847	27.284211	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50075	1	0	0	0	0	37	1.0386079	26.937208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50076	1	0	0	0	0	37	1.0386112	26.937609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50077	2	0	0	0	0	37	1.0349628	10.56357	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50078	1	0	0	0	0	37	1.0349437	10.562065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50079	2	0	0	0	0	37	1.038	15.895558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50080	1	0	0	0	0	37	1.037998	15.89447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50081	2	0	0	0	0	37	1.0235111	5.672349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50082	1	0	0	0	0	37	1.0234983	5.671322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50083	1	0	0	0	0	37	1.0413979	26.27876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50084	2	0	0	0	0	37	1.0413979	26.27876	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50085	1	0	0	0	0	37	1.0413979	26.27876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50086	1	0	0	0	0	37	1.0201248	9.37451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50087	1	0	0	0	0	37	1.0192875	9.77529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50088	2	0	0	0	0	37	1.0227852	9.731346	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50089	2	0	0	0	0	37	1.0234661	10.315142	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50090	2	0	0	0	0	37	1.0238672	10.371175	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50091	2	0	0	0	0	37	1.0216566	9.582704	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50092	1	0	0	0	0	37	1.0200755	9.366647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50093	1	0	0	0	0	37	1.0201248	9.37451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50094	1	0	0	0	0	37	1.0470376	31.523595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50095	2	0	0	0	0	37	1.0477284	31.079075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50096	1	0	0	0	0	37	1.0470482	31.528743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50097	1	0	0	0	0	37	1.0470376	31.523595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50098	2	0	0	0	0	37	1.0335918	12.917766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50099	1	0	0	0	0	37	1.0335225	12.912815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50100	1	0	0	0	0	37	1.0435892	29.671666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50101	2	0	0	0	0	37	1.0435892	29.671666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50102	2	0	0	0	0	37	1.0435892	29.671666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50103	1	0	0	0	0	37	1.0435892	29.671666	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50104	1	0	0	0	0	37	1.0435892	29.671666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50105	1	0	0	0	0	37	1.0383511	2.942958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50106	2	0	0	0	0	37	1.0405	2.358555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50107	1	0	0	0	0	37	1.038347	2.950902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50108	1	0	0	0	0	37	1.0383511	2.942958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50109	2	0	0	0	0	37	1.0348336	20.021195	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50110	1	0	0	0	0	37	1.0389745	19.950754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50111	1	0	0	0	0	37	1.036602	19.896664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50112	1	0	0	0	-67.3	37	1.034761	19.99315	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50113	1	0	0	0	0	37	1.0386977	19.943994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50114	2	0	0	0	0	37	1.0456535	28.630323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50115	1	0	0	0	0	37	1.0456449	28.62689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50116	1	0	0	0	34.38	38	1.0338169	-0.037856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50117	1	24.36	8.12	0	0	38	1.0336659	-0.051895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50118	1	0	0	0	0	38	1.0270448	2.68703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50119	1	24.36	10.99	0	0	38	1.0317395	0.204277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50120	1	0	0	0	0	38	1.0319504	0.112805	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50121	1	0	0	0	0	38	1.0319504	0.112805	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50122	1	0	0	0	0	38	1.02712	2.726398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50123	1	0	0	0	0	38	1.0193607	2.397841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50124	1	0	0	0	0	38	1.0397407	1.336319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50125	1	24.36	11.99	0	0	38	1.0191889	2.385511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50126	1	0	0	0	27.54	38	1.040888	2.387243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50127	1	0	0	0	0	38	1.0375008	-0.757236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50128	1	24.36	19.03	0	16	38	1.011726	-9.216607	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50129	1	0	0	0	0	38	1.0420861	-1.170967	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50130	1	0	0	0	0	38	1.0406402	2.413809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50131	1	0	0	0	0	38	1.0272605	3.168408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50132	1	24.36	10.37	0	0	38	1.027101	3.155561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50133	1	0	0	0	0	38	1.029882	3.305937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50134	1	0	0	0	0	38	1.0486718	1.203202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50135	1	24.57	6.59	0	0	38	1.0297428	3.292137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50136	1	24.57	5.45	0	0	38	1.0265205	0.50264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50137	1	24.57	12.41	0	0	38	1.0207744	1.150188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50138	1	0	0	0	0	38	1.0336184	4.175323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50139	1	0	0	0	0	38	1.0359769	2.103176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50140	1	0	0	0	0	38	1.0359462	2.12413	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50141	1	0	0	0	0	38	1.0359462	2.12413	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50142	1	24.57	2.54	0	0	38	1.0335276	4.161982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50143	1	0	0	0	0	38	1.0289932	3.502506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50144	1	0	0	0	0	38	1.0404566	0.968895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50145	1	24.57	20.44	0	0	38	1.0287196	3.491288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50146	1	7.81	2.44	0	17.49	38	1.0393621	0.404006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50147	1	0	0	0	0	38	1.0299436	0.807604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50148	1	8.98	2.19	0	0	38	1.0299027	0.802669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50149	1	12.89	4.67	0	0	38	1.0294511	0.480537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50150	1	8.98	4.16	0	0	38	1.0351154	0.886207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50151	1	0	0	0	0	38	1.0425247	2.083016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50152	1	0	0	0	0	38	1.0360634	0.067595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50153	1	18.07	11.46	0	0	38	1.042359	2.073146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50154	1	0	0	0	0	38	1.0437192	2.282818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50155	1	0	0	0	0	38	1.0419468	0.033698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50156	1	18.07	2.31	0	0	38	1.0436484	2.272793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50157	1	0	0	0	0	38	1.0459363	-1.612707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50158	1	18.07	10.97	0	0	38	1.0457757	-1.622046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50159	1	0	0	0	0	38	1.0295902	3.934645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50160	1	0	0	0	0	38	1.0406384	2.232691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50161	1	34.44	2.91	0	0	38	1.0294665	3.914097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50162	1	0	0	0	0	38	1.0354851	2.079198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50163	1	24.14	8.51	0	0	38	1.0353409	2.06717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50164	1	24.14	4.92	0	0	38	1.033277	4.465058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50165	1	24.14	6.54	0	0	38	1.0223164	1.348522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50166	1	0	0	0	0	38	1.0305647	-0.338355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50167	1	0	0	0	0	38	1.0305647	-0.338355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50168	1	0	0	0	0	38	1.0305647	-0.338355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50169	1	0	0	0	0	38	1.0305647	-0.338355	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50170	1	15.4	3.76	0	0	38	1.0304892	-0.347587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50171	1	0	0	0	0	38	1.0306426	-0.330373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50172	1	24.97	5.48	0	0	38	1.0281231	-0.480861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50173	1	0	0	0	0	38	1.0423266	2.131558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50174	1	0	0	0	0	38	1.0418263	0.452764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50175	1	15.4	2.61	0	0	38	1.0422654	2.12368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50176	1	15.4	10.64	0	0	38	1.0301233	-0.242974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50177	1	13.79	4.21	0	0	38	1.0413304	0.085372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50178	1	0	0	0	0	38	1.0415618	2.008142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50179	1	0	0	0	0	38	1.0463267	0.424681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50180	1	16.02	2.82	0	0	38	1.0415003	1.99966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50181	1	0	0	0	0	38	1.0387026	-0.105853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50182	1	13.79	3.43	0	0	38	1.0386349	-0.11394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50183	1	13.79	8.76	0	0	38	1.0392923	-0.073551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50184	1	0	0	0	0	38	1.0394251	-0.066028	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50185	1	18.46	3.78	0	0	38	1.0425944	-0.383594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50186	1	18.46	3.98	0	0	38	1.0315747	0.126882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50187	1	0	0	0	0	38	1.031657	0.137842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50188	1	18.46	4.92	0	0	38	1.0319791	0.357386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50189	1	0	0	0	0	38	1.0385202	-0.793264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50190	1	15.42	4.46	0	0	38	1.0384296	-0.802265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50191	1	25.8	11.33	0	0	38	1.0309161	-0.873314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50192	1	15.42	5.99	0	0	38	1.0308324	-0.169302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50193	1	0	0	0	0	38	1.0349932	-0.369268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50194	1	19.1	2.12	0	0	38	1.0349255	-0.380385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50195	1	0	0	0	0	38	1.040383	-0.308783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50196	1	19.1	2.21	0	0	38	1.0403198	-0.319412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50197	1	47.39	24.36	0	0	38	1.0396985	2.033398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50198	1	0	0	0	-370.4	38	1.0379714	5.017449	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50199	1	0	0	0	0	38	1.0383692	2.737004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50200	1	0	0	0	0	38	1.0415823	-0.820717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50201	1	0	0	0	0	38	1.0380571	2.652591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50202	1	55.28	7.84	0	0	38	1.0377477	4.984936	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50203	1	0	0	0	0	38	1.0337003	-0.346997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50204	1	22.27	2.92	0	0	38	1.0336142	-0.359659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50205	1	42.16	11.79	0	0	38	1.0333974	-1.856331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50206	1	0	0	0	0	38	1.0389102	-0.164072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50207	1	22.27	6.81	0	0	38	1.0387921	-0.176035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50208	1	0	0	0	0	38	1.0330417	2.007602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50209	1	0	0	0	0	38	1.0492204	-0.532475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50210	1	22.27	6.68	0	0	38	1.0329135	1.994097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50211	1	31.54	3.3	0	0	38	1.042294	-1.886896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50212	1	0	0	0	0	38	1.0423961	-1.868039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50213	1	38.32	1.46	0	0	38	1.0366658	2.367674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50214	1	19.89	5.84	0	0	38	1.0383275	-1.374835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50215	1	0	0	0	0	38	1.0275793	1.820267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50216	1	0	0	0	0	38	1.0348012	-1.702132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50217	1	54.86	16.8	0	0	38	1.0272913	1.789938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50218	1	26.47	3.31	0	0	38	1.030405	-2.438457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50219	1	23.73	7.72	0	56.52	38	1.0414973	-2.805499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50220	1	6.66	1.52	0	0	38	1.0317066	1.138066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50221	1	32.62	7.62	0	0	38	1.0362657	-1.831684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50222	1	0	0	0	0	38	1.0434939	1.606523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50223	1	0	0	0	0	38	1.0403788	-0.7149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50224	1	0	0	0	0	38	1.0391848	-2.424035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50225	1	0	0	0	0	38	1.0391848	-2.424035	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50226	1	25.02	1.42	0	0	38	1.0434118	1.593525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50227	1	25.02	4.67	0	0	38	1.0346642	-1.419627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50228	1	0	0	0	63.17	38	1.0440976	4.481749	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50229	1	0	0	0	0	38	1.0472176	2.613404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50230	1	25.02	4.87	0	0	38	1.0439949	4.467596	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50231	1	27.77	10.14	0	0	38	1.0539433	-1.109903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50232	1	0	0	0	0	38	1.0436382	1.642573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50233	1	0	0	0	0	38	1.0589572	-0.792159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50234	1	27.77	10.86	0	0	38	1.0434538	1.628864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50235	1	38.25	11.69	0	0	38	1.0467931	-1.624399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50236	1	0	0	0	0	38	1.0329845	1.537525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50237	1	7.36	2.7	0	0	38	1.0329408	1.533758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50238	1	7.36	2.62	0	0	38	1.0353521	0.220156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50239	1	0	0	0	0	38	1.0356898	2.444149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50240	1	0	0	0	0	38	1.0346448	1.46165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50241	1	0	0	0	0	38	1.0346063	1.418911	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50242	1	0	0	0	0	38	1.0346063	1.418911	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50243	1	7.36	2.61	0	0	38	1.0356418	2.439962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50244	1	19.15	1.42	0	0	38	1.0366095	0.722023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50245	1	2.43	0.52	0	0	38	1.0415937	19.463379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50246	1	0	0	0	0	38	1.0399602	21.676178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50247	1	8.15	2.4	0	0	38	1.0421215	20.084739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50248	1	0	0	0	0	38	1.0440087	19.027263	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50249	1	0	0	0	0	38	1.0440087	19.027263	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50250	1	0	0	0	0	38	1.0399931	21.685653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50251	1	5.27	0.59	0	0	38	1.0352177	11.231113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50252	1	4.77	1.35	0	0	38	1.0320744	9.889361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50253	1	5.88	0.63	0	0	38	1.0408325	7.539864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50254	1	0	0	0	0	38	1.0328044	9.214245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50255	1	11.14	1.79	0	0	38	1.0449037	8.009679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50256	1	0	0	0	0	38	1.032872	9.228402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50257	1	0	0	0	0	38	1.0423455	14.449426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50258	1	0	0	0	0	38	1.0296261	13.122804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50259	1	10.03	2.04	0	0	38	0.9968819	7.426231	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50260	1	0	0	0	0	38	1.0288337	13.505079	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50261	1	0	0	0	0	38	1.0424015	14.451989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50262	1	0	0	0	0	38	1.0343933	10.358482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50263	1	3.88	0.75	0	0	38	1.0343741	10.356162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50264	1	3.86	2.41	0	0	38	1.0311484	15.175254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50265	1	33.1	7.09	0	0	38	1.0324155	8.637471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50266	1	24.55	4.42	0	0	38	1.0358863	8.729016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50267	1	0	0	0	0	38	1.0374834	11.592539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50268	1	0	0	0	0	38	1.0299048	9.618426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50269	1	0	0	0	0	38	1.0256664	8.32849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50270	1	0	0	0	0	38	1.0256664	8.32849	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50271	1	26.59	9.05	0	0	38	1.0373389	11.578897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50272	1	0	0	0	0	38	1.0377482	11.622557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50273	1	24.55	4.81	0	0	38	1.0284473	9.518482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50274	1	24.55	20	0	0	38	1.0249089	9.259857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50275	1	0	0	0	0	38	1.0251682	9.272142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50276	1	0	0	0	0	38	1.035546	10.547742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50277	1	5.44	1.77	0	0	38	1.034821	9.864412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50278	1	0	0	0	0	38	1.0355746	10.553644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50279	1	7.16	2.96	0	6.95	38	1.0346397	9.691424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50280	1	12.99	5.49	0	0	38	1.0278204	13.545415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50281	1	11.1	3.01	0	0	38	1.0408699	13.491945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50282	1	0	0	0	0	38	1.0409293	13.497701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50283	1	0	0	0	0	38	1.0399064	12.070087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50284	1	12.02	4.57	0	0	38	1.0284668	10.812192	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50285	1	0	0	0	0	38	1.0388483	11.957135	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50286	1	0	0	0	0	38	1.0388483	11.957135	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50287	1	0	0	0	0	38	1.0399898	12.07636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50288	1	0	0	0	0	38	1.0399064	12.070087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50289	1	13.55	1.95	0	0	38	1.0367215	11.274124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50290	1	0	0	0	0	38	1.0330109	14.287043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50291	1	4.61	1.28	0	0	38	1.0329878	14.284504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50292	1	0	0	0	0	38	1.0357184	16.78309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50293	1	5.47	1.74	0	0	38	1.0356877	16.780226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50294	1	0	0	0	0	38	1.0469568	16.998598	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50295	1	7.09	1.93	0	0	38	1.0469165	16.994824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50296	1	0	0	0	0	38	1.0355941	15.690242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50297	1	0	0	0	0	38	1.0355941	15.690242	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50298	1	0	0	0	0	38	1.0355941	15.690242	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50299	1	0	0	0	0	38	1.0355941	15.690242	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50300	1	6.19	2.05	0	0	38	1.0355587	15.686966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50301	1	0	0	0	0	38	1.0356302	15.693396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50302	1	0	0	0	0	38	1.0391378	16.393471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50303	1	14.45	7.19	0	0	38	1.0441563	14.871792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50304	1	0	0	0	0	38	1.0392362	16.403158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50305	1	3.47	0.84	0	0	38	1.0326955	15.375616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50306	1	6.39	2.61	0	0	38	1.036892	16.83962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50307	1	14.88	2.25	0	0	38	1.0317495	1.103887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50308	1	0	0	0	0	38	1.0329343	4.321796	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50309	1	0	0	0	0	38	1.0357699	3.255105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50310	1	12.09	5.33	0	0	38	1.0328469	4.314849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50311	1	12.67	2.43	0	0	38	1.0437863	4.845447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50312	1	0	0	0	0	38	1.0344342	4.163581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50313	1	0	0	0	0	38	1.0478157	0.739654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50314	1	23.85	9.14	0	0	38	1.0342809	4.149673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50315	1	12.73	5.45	0	0	38	1.0300446	0.649722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50316	1	12.73	7.05	0	0	38	1.0347726	0.309908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50317	1	0	0	0	0	38	1.0348686	0.316042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50318	1	12.73	3.28	0	0	38	1.0235161	0.409563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50319	1	16.89	6.51	0	0	38	1.0297176	1.52442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50320	1	0	0	0	0	38	1.0298247	1.533921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50321	1	0	0	0	0	38	1.0372634	4.304122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50322	1	16.89	4.45	0	0	38	1.0328569	1.374029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50323	1	0	0	0	0	38	1.0373844	4.329714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50324	1	16.89	4.15	0	0	38	1.03654	0.564395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50325	1	0	0	0	0	38	1.0366327	0.574252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50326	1	20.88	3.08	0	0	38	1.0252637	0.259488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50327	1	5.59	0.94	0	0	38	1.0346014	1.112914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50328	1	11.54	1.61	0	0	38	1.0474814	1.587174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50329	1	0	0	0	0.62	38	1.0337454	2.776513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50330	1	11.52	2.31	0	0	38	1.0336921	2.770294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50331	1	12.51	1.11	0	0	38	1.0323561	2.760751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50332	1	11.61	2.89	0	0	38	1.03385	0.374276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50333	1	15.82	5.25	0	0	38	1.0235088	0.830163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
