function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	50334	1	0	0	0	0	38	1.0427774	0.436009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50335	1	11.61	3.85	0	0	38	1.0427076	0.429834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50336	1	7.07	1.63	0	0	38	1.0444918	0.794074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50337	1	0	0	0	0	38	1.0445991	1.412572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50338	1	5.59	0.98	0	0	38	1.0445766	1.40927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50339	1	16.59	3.82	0	0	38	1.0476954	2.42839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50340	1	0	0	0	0	38	1.0423201	3.037963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50341	1	17.24	2.24	0	0	38	1.0422522	3.02839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50342	1	0	0	0	0	38	1.0441364	4.997753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50343	1	0	0	0	0	38	1.0481728	1.231405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50344	1	25.66	3.36	0	0	38	1.0440401	4.984251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50345	1	0	0	0	0	38	1.0268879	1.564941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50346	1	9.91	4.92	0	0	38	1.0268182	1.560069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50347	1	0	0	0	0	38	1.0367713	5.816093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50348	1	14.81	3.81	0	0	38	1.0455636	4.497858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50349	1	0	0	0	0	38	1.0369379	5.828441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50350	1	11.13	0.77	0	0	38	1.0413574	4.691405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50351	1	0	0	0	-14.99	38	1.0328978	21.000608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50352	1	0	0	0	0	38	1.0350019	19.161592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50353	1	7.07	0.45	0	0	38	1.0328763	20.99653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50354	1	5.97	1.56	0	0	38	1.0463764	16.627035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50355	1	0	0	0	0	38	1.036898	14.167738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50356	1	7.37	0.2	0	0	38	1.0368806	14.163362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50357	1	0	0	0	0	38	1.0465639	15.845559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50358	1	0	0	0	0	38	1.0445004	14.575119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50359	1	8.13	1.92	0	0	38	1.0270964	12.054102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50360	1	0	0	0	0	38	1.0453628	15.433859	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50361	1	0	0	0	0	38	1.0466572	15.85745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50362	1	8.64	3.63	0	0	38	1.0264881	18.416075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50363	1	0	0	0	0	38	1.0234676	18.345891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50364	1	6.85	4.5	0	0	38	1.0234052	18.342286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50365	1	9.04	1.79	0	0	38	1.0473333	17.642935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50366	1	0	0	0	0	38	1.0367541	13.728739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50367	1	5.1	1.41	0	0	38	1.0367274	13.725726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50368	1	5.78	1.08	0	0	38	1.0272386	0.061791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50369	1	5.78	2.92	0	0	38	1.0256885	0.12877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50370	1	0	0	0	0	38	1.0372375	2.424548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50371	1	18.89	1.7	0	0	38	1.0473652	0.474185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50372	1	0	0	0	0	38	1.0374041	2.445111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50373	1	12.47	2.83	0	0	38	1.0261139	0.347608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50374	1	0	0	0	5.37	38	1.0372731	1.884276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50375	1	10.81	0.58	0	0	38	1.0372408	1.877706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50376	1	5.89	0.65	0	0	38	1.0430788	0.677819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50377	1	4.31	2.6	0	0	38	1.0395267	-0.598564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50378	1	4.69	0.78	0	0	38	1.0419033	21.389605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50379	1	3.92	1.51	0	0	38	1.0410873	21.61665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50380	1	0	0	0	0	38	1.0478627	19.636304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50381	1	0	0	0	0	38	1.0485829	18.1671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50382	1	0	0	0	0	38	1.050521	16.281764	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50383	1	0	0	0	0	38	1.050521	16.281764	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50384	1	6.37	2.2	0	0	38	1.0478238	19.632686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50385	1	5.56	5.01	0	0	38	1.037883	17.691462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50386	1	2.59	0.62	0	0	38	1.0398226	17.805881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50387	1	2.97	0.28	0	0	38	1.0372371	18.488461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50388	1	6.79	1.15	0	0	38	1.047415	21.299481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50389	1	5.55	1.3	0	0	38	1.0460762	18.780752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50390	1	6.2	0.67	0	0	38	1.0474189	18.927283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50391	1	0	0	0	0	38	1.0249879	3.363667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50392	1	0	0	0	0	38	1.0218818	0.889397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50393	1	0	0	0	0	38	1.0206921	-1.582012	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50394	1	0	0	0	0	38	1.0206921	-1.582012	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50395	1	29.39	9.85	0	0	38	1.0248091	3.348284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50396	1	0	0	0	0	38	1.0252367	2.803586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50397	1	0	0	0	0	38	1.0246113	0.269417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50398	1	29.39	13.19	0	0	38	1.0250348	2.788881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50399	1	0	0	0	0	38	1.0280419	3.291029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50400	1	29.39	11.68	0	0	38	1.0219747	0.604952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50401	1	0	0	0	0	38	1.0202732	-0.416199	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50402	1	0	0	0	0	38	1.0202732	-0.416199	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50403	1	0	0	0	0	38	1.0282551	3.323452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50404	1	0	0	0	0	38	1.0260298	2.519259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50405	1	0	0	0	0	38	1.0221252	-0.408367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50406	1	0	0	0	0	38	1.0209083	-3.40396	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50407	1	0	0	0	0	38	1.0209083	-3.40396	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50408	1	29.39	8.88	0	0	38	1.025868	2.501239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50409	1	0	0	0	0	38	1.029683	0.251732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50410	1	10.56	7.17	0	0	38	1.0295746	0.246143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50411	1	10.56	4.2	0	0	38	1.0267946	1.153839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50412	1	7.09	0.44	0	0	38	1.0281881	3.114039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50413	1	7.97	1.6	0	0	38	1.0261527	4.007721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50414	1	0	0	0	0	38	1.0266749	3.434702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50415	1	7.09	1.7	0	0	38	1.0266386	3.430388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50416	1	25.06	5.58	0	0	38	1.0286688	0.251577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50417	1	0	0	0	5.67	38	1.0330144	4.357867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50418	1	0	0	0	0	38	1.0218504	1.949159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50419	1	21.47	5.54	0	0	38	0.9666091	-6.588904	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50420	1	0	0	0	0	38	1.0222268	1.912311	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50421	1	0	0	0	0	38	1.0331001	4.375466	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50422	1	0	0	0	0	38	1.0330144	4.357867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50423	1	0	0	0	0	38	1.0247573	3.66946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50424	1	0	0	0	0	38	1.0229131	1.720549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50425	1	21.84	3.51	0	0	38	1.0246561	3.656436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50426	1	21.47	2.44	0	0	38	1.0229571	1.517512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50427	1	0	0	0	0	38	1.0230407	1.529996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50428	1	0	0	0	0	38	1.0359558	2.68607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50429	1	19.54	7.44	0	0	38	1.0340167	0.049834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50430	1	0	0	0	0	38	1.0342873	0.69315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50431	1	0	0	0	0	38	1.0342873	0.69315	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50432	1	0	0	0	0	38	1.0361069	2.716444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50433	1	0	0	0	0	38	1.0311985	2.683055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50434	1	25.19	8.57	0	0	38	1.0431169	0.397719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50435	1	0	0	0	0	38	1.0314399	2.70044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50436	1	19.54	10.89	0	0	38	1.0306928	-0.71654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50437	1	19.54	4.91	0	0	38	1.0328369	-0.226654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50438	1	0	0	0	0	38	1.0310906	2.614781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50439	1	0	0	0	0	38	1.0342065	-0.150007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50440	1	28.25	8.83	0	0	38	1.0309389	2.600192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50441	1	11.11	4.12	0	0	38	1.0305233	-0.431661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50442	1	0	0	0	-125.17	38	1.0421595	6.092194	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50443	1	0	0	0	0	38	1.0326904	4.253329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50444	1	0	0	0	0	38	1.0428704	1.991385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50445	1	0	0	0	0	38	1.0226408	1.975217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50446	1	0	0	0	0	38	1.0226408	1.975217	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50447	1	0	0	0	0	38	1.0455529	6.253235	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50448	1	31.59	4.45	0	0	38	1.0311373	4.069515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50449	1	0	0	0	0	38	1.0266907	3.67877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50450	1	0	0	0	0	38	1.0440163	1.505523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50451	1	25.03	4.13	0	0	38	1.0266004	3.66529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50452	1	25.03	4.15	0	0	38	1.0166288	0.704177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50453	1	0	0	0	0	38	1.0270303	3.534401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50454	1	0	0	0	0	38	1.0288707	1.787599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50455	1	25.03	3.35	0	0	38	1.0269289	3.521055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50456	1	25.03	13.46	0	0	38	1.0185341	1.037737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50457	1	0	0	0	0	38	1.021139	2.120438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50458	1	16.3	1.88	0	0	38	1.0210777	2.110888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50459	1	16.3	5.49	0	0	38	1.0229455	2.532871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50460	1	18.42	4.7	0	0	38	1.0278773	4.508353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50461	1	16.3	3.56	0	0	38	1.0292441	4.681961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50462	1	0	0	0	0	38	1.0363806	-0.180093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50463	1	18.21	4.69	0	0	38	1.0362779	-0.190486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50464	1	18.21	2.72	0	0	38	1.0378474	0.190264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50465	1	0	0	0	0	38	1.0186998	3.24716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50466	1	0	0	0	0	38	1.0430482	0.275693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50467	1	18.21	5.27	0	0	38	1.0185926	3.236986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50468	1	18.21	4.9	0	0	38	1.0380311	-0.081185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50469	1	30.31	2.3	0	0	38	1.0283514	2.452481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50470	1	0	0	0	0	38	1.0397739	-0.337806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50471	1	21.27	4.83	0	0	38	1.0396728	-0.348538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50472	1	18.25	4.85	0	0	38	1.0250993	-1.310011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50473	1	10.79	1.58	0	0	38	1.0403524	-0.233956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50474	1	31.37	4.89	0	0	38	1.0273726	-1.153344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50475	1	28.35	2.8	0	0	38	1.0369501	-0.097885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50476	1	0	0	0	0	38	1.0426108	0.34967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50477	1	22.16	9.98	0	0	38	1.0424555	0.338425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50478	1	0	0	0	0	38	1.0194959	-0.076111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50479	1	0	0	0	0	38	1.0194959	-0.076111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50480	1	0	0	0	0	38	1.0194959	-0.076111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50481	1	0	0	0	0	38	1.0194959	-0.076111	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50482	1	20.1	9.84	0	0	38	1.0193287	-0.087912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50483	1	0	0	0	0	38	1.0196584	-0.065012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50484	1	0	0	0	0	38	1.0412054	5.319014	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50485	1	0	0	0	0	38	1.0366246	3.04622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50486	1	37.35	3.33	0	0	38	1.0283269	-0.774304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50487	1	0	0	0	0	38	1.0272386	-1.531459	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50488	1	0	0	0	0	38	1.0272386	-1.531459	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50489	1	0	0	0	0	38	1.0437748	5.483843	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50490	1	0	0	0	0	38	1.0343143	2.923982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50491	1	20.1	1.76	0	0	38	1.0164481	-0.642122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50492	1	20.11	5.07	0	0	38	1.0187875	-0.813233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50493	1	0	0	0	0	38	1.0188861	-0.802504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50494	1	26.01	6.91	0	0	38	1.0193929	0.171166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50495	1	0	0	0	0	38	1.0270669	3.078347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50496	1	36.57	7.45	0	0	38	1.0231712	-0.01345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50497	1	0	0	0	0	38	1.0272081	3.104705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50498	1	26.01	4.32	0	0	38	1.0157831	0.984029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50499	1	26.01	4.9	0	0	38	1.0198953	-0.136055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50500	1	32.96	6.52	0	0	38	1.0277753	-0.599834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50501	1	0	0	0	0	38	1.0279241	-0.582492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50502	1	13.35	9.17	0	0	38	1.0303902	-0.922815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50503	1	0	0	0	0	38	1.0277625	2.450214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50504	1	0	0	0	0	38	1.0397619	-0.420655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50505	1	27.48	10.29	0	0	38	1.0275638	2.43424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50506	1	3.2	1.54	0	0	38	1.0411154	0.721865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50507	1	0	0	0	0	38	1.0437545	8.627141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50508	1	3.26	0.72	0	0	38	1.0437389	8.625294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50509	1	0	0	0	0	38	1.0405326	7.623285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50510	1	13.09	2.64	0	0	38	1.0444437	6.096008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50511	1	0	0	0	0	38	1.040627	7.640869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50512	1	3.61	0.52	0	0	38	1.0379289	8.048122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50513	1	6.32	2.49	0	0	38	1.0296732	7.007072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50514	1	0	0	0	0	38	1.0302255	7.104439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50515	1	6.32	0.86	0	0	38	1.0302022	7.101128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50516	1	11.03	0.65	0	0	38	1.0427663	8.622122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50517	1	4.85	1.3	0	0	38	1.0343495	6.464441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50518	1	8.55	2.75	0	0	38	1.0315435	5.290565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50519	1	4.41	2.42	0	0	38	1.0279201	5.882298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50520	1	5.81	1.97	0	0	38	1.0271424	5.836277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50521	1	0	0	0	0	38	1.0271794	5.839331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50522	1	4.92	0.22	0	0	38	1.0386128	5.228552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50523	1	4	2.62	0	0	38	1.0464446	14.651992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50524	1	3.03	0.61	0	0	38	1.0504418	12.405873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50525	1	0	0	0	0	38	1.0367033	10.179425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50526	1	5.46	1.85	0	0	38	1.0366689	10.176572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50527	1	8.47	3.06	0	0	38	1.0457323	15.449308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50528	1	3.95	0.68	0	0	38	1.0400522	6.789816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50529	1	4.78	0.82	0	0	38	1.0452238	5.715956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50530	1	0	0	0	0	38	1.0492321	8.214375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50531	1	0	0	0	0	38	1.0449282	6.753202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50532	1	6.4	2.73	0	0	38	1.0320991	4.823355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50533	1	0	0	0	0	38	1.0451139	6.334552	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50534	1	0	0	0	0	38	1.0493147	8.229347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50535	1	0	0	0	0	38	1.0483481	4.617545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50536	1	3.19	0.73	0	0	38	1.0483332	4.615942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50537	1	3.4	0.55	0	3.05	38	1.0356706	3.662448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50538	1	5.34	2.49	0	0	38	1.0391808	8.616135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50539	1	0	0	0	0	38	1.0301912	2.008783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50540	1	4.72	1.82	0	0	38	1.0301619	2.006334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50541	1	0	0	0	0	38	1.0506442	6.116169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50542	1	0	0	0	0	38	1.043369	5.951618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50543	1	9.4	1.9	0	0	38	1.0505975	6.1108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50544	1	3.76	1.75	0	0	38	1.0373867	4.967044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50545	1	0	0	0	0	38	1.0551911	6.488964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50546	1	7.31	4.16	0	0	38	1.0551297	6.485452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50547	1	3.83	1	0	0	38	1.0418456	7.591021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50548	1	3.83	1.08	0	0	38	1.0391063	7.804466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50549	1	0	0	0	0	38	1.0435368	7.017891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50550	1	3.83	1.71	0	0	38	1.0435101	7.015818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50551	1	0	0	0	0	38	1.0406057	8.291791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50552	1	0	0	0	0	38	1.0445011	7.574113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50553	1	0	0	0	0	38	1.0476151	7.02458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50554	1	0	0	0	0	38	1.0476151	7.02458	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50555	1	20.09	4.18	0	0	38	1.0405166	8.280793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50556	1	15.67	3.1	0	0	38	1.0383942	9.27829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50557	1	0	0	0	0	38	1.0435388	10.943628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50558	1	21.84	7.77	0	0	38	1.0433991	10.93157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50559	1	0	0	0	0	38	1.0448781	10.474113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50560	1	33.65	3.17	0	0	38	1.0447741	10.454873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50561	1	6.68	1.81	0	0	38	1.0378575	10.405208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50562	1	19.17	2.19	0	0	38	1.0419475	8.795463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50563	1	0	0	0	0	38	1.0426744	9.898893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50564	1	0	0	0	0	38	1.0444069	8.990367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50565	1	21.24	7.38	0	0	38	1.0425341	9.886539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50566	1	19.02	5.75	0	0	38	1.0351083	8.612866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50567	1	0	0	0	0	38	1.0421448	9.448043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50568	1	0	0	0	0	38	1.0491	9.076131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50569	1	22.13	2.11	0	0	38	1.0420601	9.434622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50570	1	5.9	1.12	0	0	38	1.0355606	8.390928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50571	1	2	0.78	0	0	38	1.0431906	10.019715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50572	1	5.77	0.59	0	0	38	1.0426803	10.210925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50573	1	5.35	2.65	0	0	38	1.0318684	3.579276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50574	1	0	0	0	0	38	1.0304232	6.452745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50575	1	2.81	1.72	0	0	38	1.0303988	6.451375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50576	1	7.92	2.3	0	0	38	1.0280527	3.599428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50577	1	0	0	0	0	38	1.0330081	4.438006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50578	1	0	0	0	0	38	1.0300332	3.749866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50579	1	0	0	0	0	38	1.0289701	3.494229	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50580	1	0	0	0	0	38	1.0289701	3.494229	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50581	1	13.43	2.35	0	0	38	1.0329532	4.430525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50582	1	0	0	0	0	38	1.032325	4.454428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50583	1	4.78	1.22	0	0	38	1.0323005	4.451546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50584	1	0	0	0	0	38	1.0270643	3.510702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50585	1	16.58	2.26	0	0	38	1.0269988	3.500984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50586	1	12.3	5.88	0	0	38	1.0422616	1.949254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50587	1	0	0	0	0	38	1.0406752	3.971575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50588	1	24.6	10.35	0	0	38	1.0405065	3.958174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50589	1	0	0	0	0	38	1.0335551	6.880166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50590	1	0	0	0	0	38	1.0355266	6.019738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50591	1	0	0	0	0	38	1.0339008	6.721385	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50592	1	0	0	0	0	38	1.0339008	6.721385	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50593	1	0	0	0	0	38	1.0336495	6.894442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50594	1	12.73	4.09	0	0	38	1.0334842	6.873244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50595	1	6.95	0.1	0	0	38	1.0303991	6.125063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50596	1	15.3	1.19	0	0	38	1.0406958	0.023727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50597	1	0	0	0	0	38	1.0438344	0.530731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50598	1	15.3	9.84	0	0	38	1.0436849	0.522716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50599	1	0	0	0	0	38	1.0291331	2.926253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50600	1	8.73	2.06	0	0	38	1.0489755	0.627634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50601	1	15.3	1.89	0	0	38	1.0290809	2.917956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50602	1	26.97	6.83	0	0	38	1.0334926	-0.72019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50603	1	11.11	2.97	0	0	38	1.02668	-0.772685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50604	1	12.32	3.17	0	0	38	1.0369021	0.424846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50605	1	0	0	0	0	38	1.0286851	3.321955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50606	1	0	0	0	0	38	1.047327	0.721386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50607	1	30.69	10.68	0	0	38	1.0284834	3.305369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50608	1	0	0	0	0	38	1.0286535	3.271835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50609	1	0	0	0	0	38	1.0333241	0.428352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50610	1	70.45	35.94	0	0	38	1.0280981	3.237919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50611	1	19.92	5.7	0	0	38	1.043879	0.481143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50612	1	31.53	7.3	0	0	38	1.0325285	3.598943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50613	1	10.28	1.62	0	0	38	1.0330641	-0.179024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50614	1	0	0	0	0	38	1.033105	-0.172992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50615	1	12.83	1.18	0	0	38	1.0263814	-1.173498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50616	1	0	0	0	0	38	1.0296217	2.490811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50617	1	24.66	7.27	0	0	38	1.0294831	2.478332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50618	1	12.83	1.28	0	0	38	1.0272808	-1.401528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50619	1	0	0	0	0	38	1.0294617	2.797489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50620	1	53.98	9.77	0	0	38	1.0297717	-0.866868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50621	1	0	0	0	0	38	1.0295969	2.82611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50622	1	0	0	0	424.2	38	1.0458728	5.987099	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50623	1	0	0	0	0	38	1.0326511	3.346082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50624	1	0	0	0	0	38	1.0471311	6.214388	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50625	1	0	0	0	0	38	1.0471311	6.214388	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50626	1	40.98	18.31	0	0	38	1.0455867	5.965308	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50627	1	27.68	7.23	0	0	38	1.0249833	-0.637147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50628	1	0	0	0	0	38	1.0407991	0.680856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50629	1	12	2.73	0	0	38	1.0407383	0.674208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50630	1	21.51	3.01	0	0	38	1.0384862	-1.89768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50631	1	0	0	0	0	38	1.0461438	-0.887017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50632	1	21.51	4.51	0	0	38	1.0460517	-0.89965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50633	1	21.51	2.15	0	0	38	1.0408459	-0.20919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50634	1	21.51	5.66	0	0	38	1.0406707	-1.098627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50635	1	10.38	1.05	0	0	38	1.0318381	-2.006919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50636	1	14.25	1.34	0	0	38	1.0398153	-1.628957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50637	1	0	0	0	0	38	1.0398607	-1.620915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50638	1	24.63	4.56	0	0	38	1.0382957	-1.136006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50639	1	32.91	8.78	0	0	38	1.0338896	-0.792982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50640	1	0	0	0	0	38	1.0332394	2.290545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50641	1	0	0	0	0	38	1.0344916	-0.615011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50642	1	31.97	12	0	0	38	1.0330528	2.274658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50643	1	28.18	5.66	0	0	38	1.0422361	-0.18427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50644	1	0	0	0	0	38	1.0289156	-1.212322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50645	1	19.45	12.21	0	0	38	1.0287407	-1.222628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50646	1	19.45	4.85	0	0	38	1.0394499	-0.523883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50647	1	0	0	0	0	38	1.0310986	2.357878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50648	1	0	0	0	0	38	1.0444219	-0.393312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50649	1	19.45	2.2	0	0	38	1.0310275	2.345828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50650	1	0	0	0	0	38	1.0378962	4.654599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50651	1	0	0	0	0	38	1.0370907	1.427873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50652	1	12.39	3.84	0	0	38	1.0378294	4.6484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50653	1	12.39	4.24	0	0	38	1.0341841	-0.586816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50654	1	26.35	2.61	0	0	38	1.0266265	-1.300855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50655	1	32.82	4.35	0	0	38	1.0313188	-2.283539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50656	1	33.77	8.44	0	0	38	1.0374119	2.156791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50657	1	18.43	11.06	0	0	38	1.0410613	-1.528166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50658	1	29.91	8	0	0	38	1.036124	-2.542009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50659	1	0	0	0	0	38	1.036277	-2.524822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50660	1	0	0	0	0	38	1.0322921	-2.345563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50661	1	26.99	5.67	0	0	38	1.0321545	-2.361169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50662	1	26.86	5.64	0	0	38	1.0323908	-1.122534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50663	1	0	0	0	0	38	1.0366393	-0.618356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50664	1	23.91	7.12	0	0	38	1.0364993	-0.631074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50665	1	14.04	3.4	0	0	38	1.0285487	-0.752472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50666	1	14.04	3.37	0	0	38	1.028674	-1.05521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50667	1	11.43	1.84	0	0	38	1.0302498	-1.616059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50668	1	18.17	3.62	0	0	38	1.026237	-1.32207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50669	1	0	0	0	0	38	1.0233195	2.217804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50670	1	0	0	0	0	38	1.0408964	-1.73162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50671	1	48.62	18.93	0	0	38	1.0230023	2.189569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50672	1	0	0	0	0	38	1.0393268	-2.641708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50673	1	18.88	3.61	0	0	38	1.0392399	-2.652408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50674	1	45.26	10.56	0	0	38	1.030068	-1.553746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50675	1	30.29	13.31	0	0	38	1.0297277	-0.898095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50676	1	17.98	8.64	0	0	38	1.032276	-2.045993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50677	1	0	0	0	0	38	1.024511	2.203366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50678	1	0	0	0	0	38	1.0284971	-1.309798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50679	1	47.7	13.13	0	0	38	1.0242642	2.178472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50680	1	35.86	10.95	0	0	38	1.0271321	2.847939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50681	1	0	0	0	0	38	1.0264094	2.650694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50682	1	14.04	4.68	0	0	38	1.0372397	-1.060157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50683	1	16.53	2.94	0	0	38	1.0263321	2.641708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50684	1	0	0	0	0	38	1.0230191	2.102813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50685	1	0	0	0	0	38	1.0322684	-1.228445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50686	1	0	0	0	0	38	1.0282313	0.069424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50687	1	0	0	0	0	38	1.0282313	0.069424	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50688	1	49.17	7.62	0	0	38	1.022822	2.074441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50689	1	0	0	0	0	38	1.0235234	-1.638599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50690	1	38.46	10.09	0	0	38	1.0233129	-1.661305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50691	1	40.6	9.39	0	0	38	1.0264199	-1.102798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50692	1	31.05	16.23	0	0	38	1.029733	-0.99786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50693	1	14.67	3.9	0	0	38	1.0319918	-2.412574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50694	1	21.27	1.97	0	0	38	1.0319143	-2.425137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50695	1	0	0	0	0	38	1.0180859	-1.709309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50696	1	21.27	1.4	0	0	38	1.0130372	-3.702069	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50697	1	0	0	0	0	38	1.018238	-1.656227	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50698	1	0	0	0	0	38	1.018238	-1.656227	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50699	1	0	0	0	0	38	1.0181616	-1.697759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50700	1	0	0	0	0	38	1.0180859	-1.709309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50701	1	34.41	11.75	0	0	38	1.0280439	-1.384364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50702	1	0	0	0	0	38	1.0223704	2.28346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50703	1	0	0	0	0	38	1.0339607	-1.006779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50704	1	49.97	30.63	0	0	38	1.0218984	2.257772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50705	1	22.16	2.98	0	0	38	1.0262224	-1.417856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50706	1	10.76	1.69	0	0	38	1.0193403	2.210503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50707	1	19.86	3.62	0	0	38	1.0192495	2.199586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50708	1	0	0	0	0	38	1.0172654	2.051388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50709	1	63.65	44.58	0	0	38	1.0317724	-1.986047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50710	1	0	0	0	0	38	1.0181422	2.077813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50711	1	0	0	0	0	38	1.0333929	2.125658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50712	1	0	0	0	0	38	1.0390221	-2.177504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50713	1	58.24	20	0	0	38	1.0330705	2.09607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50714	1	25.1	2.76	0	0	38	1.0254617	-1.265252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50715	1	0	0	0	0	38	1.0198748	2.033347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50716	1	0	0	0	0	38	1.0370733	-1.377072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50717	1	65.07	22.08	0	0	38	1.019492	1.995707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50718	1	25.1	10.72	0	0	38	1.0162526	-0.783124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50719	1	0	0	0	0	38	1.0394145	2.392286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50720	1	55.17	14.61	0	0	38	1.0316918	-2.059145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50721	1	0	0	0	0	38	1.030559	-7.153228	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50722	1	0	0	0	0	38	1.030559	-7.153228	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50723	1	0	0	0	0	38	1.0397204	2.438273	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50724	1	0	0	0	0	38	1.0283086	-1.575721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50725	1	12.81	1.73	0	0	38	1.0282638	-1.582822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50726	1	12.81	0.7	0	0	38	1.0373737	0.151177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50727	1	17.49	2.27	0	0	38	1.0309962	-2.224558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50728	1	37.61	12.91	0	0	38	1.0147945	-0.828278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50729	1	45.93	8.02	0	0	38	1.0327079	-1.517321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50730	1	0	0	0	0	38	1.0296461	-1.219906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50731	1	16.46	6.37	0	0	38	1.0295389	-1.229522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50732	1	16.48	2.17	0	0	38	1.019723	-1.445352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50733	1	16.48	6.28	0	0	38	1.0178422	-1.63524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50734	1	11.61	1.73	0	0	38	1.0311043	-1.71171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50735	1	0	0	0	0	38	1.0236647	-1.354488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50736	1	23.44	7.38	0	0	38	1.023541	-1.36671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50737	1	30.61	5.31	0	0	38	1.0332287	-1.922647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50738	1	0	0	0	0	38	1.0254713	2.58495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50739	1	0	0	0	0	38	1.028302	-1.232673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50740	1	31.34	6.88	0	0	38	1.0253191	2.568832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50741	1	0	0	0	0	38	1.026374	2.80796	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50742	1	0	0	0	0	38	1.0233373	-0.222457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50743	1	0	0	0	0	38	1.0229027	-1.65008	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50744	1	0	0	0	0	38	1.0229027	-1.65008	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50745	1	48.1	25.93	0	0	38	1.0259524	2.782469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50746	1	15.35	1.92	0	0	38	1.0175092	-1.010645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50747	1	14.42	2.31	0	0	38	1.0203306	-0.057566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50748	1	0	0	0	0	38	1.0219132	2.529778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50749	1	24.68	3.39	0	0	38	1.0409422	-0.917113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50750	1	0	0	0	0	38	1.022363	2.554425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50751	1	19.94	3.39	0	0	38	1.0299843	-0.796395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50752	1	11.58	3.56	0	0	38	1.024419	0.105988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50753	1	12.21	3.91	0	0	38	1.0243542	0.099567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50754	1	0	0	0	0	38	1.0269867	-0.240833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50755	1	10.24	2.05	0	0	38	1.0231784	-1.064706	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50756	1	11.58	2	0	0	38	1.0231316	-1.162831	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50757	1	0	0	0	0	38	1.0266011	-0.325989	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50758	1	0	0	0	0	38	1.0270911	-0.227619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50759	1	0	0	0	0	38	1.0269867	-0.240833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50760	1	14.01	4.84	0	0	38	1.0303289	0.274427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50761	1	14.01	3.63	0	0	38	1.0323615	0.243445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50762	1	14.01	5.24	0	0	38	1.0326633	-0.143484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50763	1	0	0	0	0	38	1.0362464	3.861574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50764	1	17.37	6.1	0	0	38	1.0470783	1.457614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50765	1	0	0	0	0	38	1.0364949	3.890752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50766	1	15.55	6.12	0	0	38	1.0269592	1.890314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50767	1	0	0	0	0	38	1.0270588	1.89869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50768	1	12.68	5.3	0	0	38	1.0281547	2.025536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50769	1	47.97	21.24	0	0	38	1.0331081	2.988286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50770	1	24.62	9.93	0	0	38	1.0426586	0.335241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50771	1	0	0	0	0	38	1.0319494	2.435535	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50772	1	0	0	0	0	38	1.0343681	-0.60743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50773	1	0	0	0	0	38	1.0339876	-0.297403	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50774	1	0	0	0	0	38	1.0339876	-0.297403	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50775	1	34.38	4.22	0	0	38	1.0318318	2.414628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50776	1	0	0	0	0	38	1.0321479	2.479684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50777	1	0	0	0	0	38	1.0323783	2.831441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50778	1	0	0	0	0	38	1.0433067	0.691229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50779	1	40.08	6.69	0	0	38	1.0322104	2.808459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50780	1	0	0	0	0	38	1.0303511	3.174413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50781	1	5.59	0.38	0	0	38	1.0460983	1.117486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50782	1	21.72	2.63	0	0	38	1.0302821	3.162892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50783	1	0	0	0	0	38	1.0315361	-0.516268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50784	1	27.31	6.45	0	0	38	1.0314026	-0.532454	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50785	1	21.72	3.22	0	0	38	1.0399461	-0.25332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50786	1	0	0	0	-11.77	38	1.0388911	5.669973	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50787	1	0	0	0	0	38	1.0373419	3.01976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50788	1	0	0	0	0	38	1.0435738	-2.7e-05	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50789	1	21.72	8.11	0	0	38	1.0372109	3.008583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50790	1	0	0	0	0	38	1.0353345	2.895452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50791	1	0	0	0	0	38	1.044586	0.846972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50792	1	14.51	3.01	0	0	38	1.0445176	0.839572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50793	1	11.99	5.42	0	0	38	1.0320822	1.873714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50794	1	11.99	1.06	0	0	38	1.0427176	1.125452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50795	1	12.8	3.79	0	0	38	1.0332616	0.339024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50796	1	14.27	4.06	0	0	38	1.0298001	-0.470236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50797	1	0	0	0	0	38	1.0389596	3.916075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50798	1	4.69	1.17	0	0	38	1.0332332	-0.014512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50799	1	12.8	2.02	0	0	38	1.0389085	3.908496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50800	1	5.25	0.86	0	0	38	1.0187529	-0.446265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50801	1	6.13	3.68	0	0	38	1.0337076	1.956494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50802	1	0	0	0	0	38	1.0455167	3.808652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50803	1	0	0	0	0	38	1.029396	1.21687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50804	1	10.03	1.83	0	0	38	1.0058832	-3.724985	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50805	1	0	0	0	0	38	1.0247637	0.452677	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50806	1	0	0	0	0	38	1.0456253	3.818195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50807	1	0	0	0	0	38	1.009421	-1.75047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50808	1	3.44	0.81	0	0	38	1.0094041	-1.752653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50809	1	5.4	1.27	0	0	38	1.0159228	-0.619117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50810	1	5.35	0.88	0	0	38	1.0198694	0.022189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50811	1	0	0	0	0	38	1.0198926	0.025218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50812	1	0	0	0	0	38	1.0442781	2.786205	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50813	1	0	0	0	0	38	1.0323984	-2.012712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50814	1	8.6	2.19	0	0	38	1.044234	2.781823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50815	1	6.64	3.29	0	0	38	1.0124575	-1.051966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50816	1	7.62	2.5	0	0	38	1.0085907	-2.010967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50817	1	0	0	0	0	38	1.0350814	3.553918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50818	1	0	0	0	0	38	1.036381	1.944072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50819	1	17.76	2.75	0	0	38	1.0350019	3.543618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50820	1	0	0	0	0	38	1.0360945	3.464745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50821	1	0	0	0	0	38	1.0414381	2.19044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50822	1	11.1	3.74	0	0	38	1.0360267	3.459402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50823	1	17.76	6.61	0	0	38	1.0299626	0.651342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50824	1	10.3	2.89	0	0	38	1.0247021	3.06967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50825	1	0	0	0	0	38	1.0303019	4.115718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50826	1	0	0	0	0	38	1.0262744	2.69208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50827	1	20.59	3.05	0	0	38	1.0302192	4.104101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50828	1	5.43	0.23	0	0	38	1.0450775	21.497956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50829	1	3.96	0.88	0	0	38	1.0375852	17.336011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50830	1	0	0	0	0	38	1.0376026	17.338068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50831	1	8.28	1.84	0	0	38	1.0378238	17.546541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50832	1	0	0	0	0	38	1.0469522	18.815222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50833	1	2.42	0.16	0	0	38	1.0469456	18.813903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50834	1	5.2	1.35	0	0	38	1.0462165	21.729797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50835	1	0	0	0	0	38	1.0425404	21.507197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50836	1	13.22	1.88	0	0	38	1.0424851	21.499837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50837	1	25.03	4.58	0	0	38	1.0456646	21.231385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50838	1	5	0.76	0	0	38	1.0368648	8.961118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50839	1	0	0	0	0	38	1.040262	9.51472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50840	1	2.85	0.55	0	0	38	1.040249	9.513159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50841	1	0	0	0	0	38	1.0387199	10.522184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50842	1	4.18	1.29	0	0	38	1.0386956	10.519888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50843	1	0	0	0	0	38	1.0389969	13.516177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50844	1	4.12	0.64	0	0	38	1.0389788	13.513748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50845	1	0	0	0	0	38	1.0341913	13.259204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50846	1	4.19	0.97	0	0	38	1.0333691	13.129078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50847	1	0	0	0	0	38	1.0342555	13.259856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50848	1	0	0	0	0	38	1.0357441	11.474346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50849	1	6.33	2.25	0	0	38	1.0357023	11.47067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50850	1	0	0	0	0	38	1.0412134	12.178175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50851	1	9.51	2.32	0	0	38	1.0378148	11.802271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50852	1	0	0	0	0	38	1.0412631	12.1816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50853	1	9.26	2.95	0	0	38	1.0345381	11.720446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50854	1	0	0	0	0	38	1.0377082	8.757642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50855	1	5.16	0.24	0	0	38	1.0376916	8.754733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50856	1	0	0	0	0	38	1.0377617	10.151743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50857	1	5.16	3.53	0	0	38	1.0386729	8.817602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50858	1	0	0	0	0	38	1.0403538	7.331973	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50859	1	0	0	0	0	38	1.0403538	7.331973	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50860	1	0	0	0	0	38	1.0378024	10.166811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50861	1	0	0	0	0	38	1.0352998	9.391699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50862	1	8.91	1.47	0	0	38	1.0352623	9.386637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50863	1	0	0	0	0	38	1.0361768	14.285305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50864	1	6.35	1.36	0	0	38	1.0361481	14.28161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50865	1	15.35	8.16	0	0	38	1.0330735	13.02952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50866	1	16.47	5.63	0	0	38	1.0388157	12.784607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50867	1	0	0	0	0	38	1.0389143	12.79413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50868	1	20.37	2.3	0	0	38	1.0406749	12.62129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50869	1	0	0	0	0	38	1.0428683	19.869356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50870	1	0	0	0	0	38	1.0460203	20.279601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50871	1	5.85	3.1	0	0	38	1.0428226	19.866564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50872	1	3.7	1.04	0	0	38	1.0445637	20.985514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50873	1	0	0	0	-136.1	38	1.0401627	20.47149	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50874	1	0	0	0	0	38	1.0416219	19.991492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50875	1	0	0	0	0	38	1.0408529	19.108321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50876	1	0	0	0	0	38	1.0416804	19.965742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50877	1	7.51	2.63	0	0	38	1.040114	20.4675	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50878	1	0	0	0	0	38	1.043635	19.627072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50879	1	3.22	1.4	0	0	38	1.0436108	19.625365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50880	1	0	0	0	0	38	1.0482263	19.633447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50881	1	0	0	0	0	38	1.0455573	19.606258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50882	1	5.91	0.55	0	0	38	1.0482043	19.630093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50883	1	0	0	0	0	38	1.0389787	5.907026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50884	1	3.82	0.4	0	0	38	1.0389667	5.904797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50885	1	3.42	0.16	0	0	38	1.0326633	7.103995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50886	1	3.42	0.76	0	0	38	1.0299078	6.062712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50887	1	0	0	0	0	38	1.0324174	7.838977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50888	1	10.87	3.51	0	0	38	1.0323477	7.832933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50889	1	0	0	0	0	38	1.0312208	8.521444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50890	1	0	0	0	0	38	1.0402565	8.621931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50891	1	12.41	2.42	0	0	38	1.0311642	8.514489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50892	1	4.56	1.14	0	0	38	1.0372692	5.27577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50893	1	0	0	0	0	38	1.0293743	7.041236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50894	1	7.98	2.98	0	0	38	1.0442898	5.370133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50895	1	0	0	0	0	38	1.0295372	7.051458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50896	1	4.56	1.53	0	0	38	1.0375006	5.069405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50897	1	10.44	1.53	0	0	38	1.0307889	0.878164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50898	1	0	0	0	0	38	1.0279215	4.922666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50899	1	18.17	6.62	0	0	38	1.0377801	2.207474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50900	1	0	0	0	0	38	1.0280172	4.936589	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50901	1	10.44	1.21	0	0	38	1.0302896	1.883331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50902	1	12.01	8.93	0	0	38	1.0340964	9.142377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50903	1	0	0	0	0	38	1.0378064	10.45756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50904	1	1.77	1.54	0	0	38	1.0464937	9.661419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50905	1	12.01	4.02	0	0	38	1.037742	10.451507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50906	1	0	0	0	0	38	1.0353011	8.785086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50907	1	12.01	1.35	0	0	38	1.0352556	8.778359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50908	1	0	0	0	0	38	1.0335475	8.508125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50909	1	0	0	0	0	38	1.0360575	7.947281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50910	1	0	0	0	0	38	1.0407802	6.953661	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50911	1	0	0	0	0	38	1.0407802	6.953661	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50912	1	11.38	2.65	0	0	38	1.0334893	8.502126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50913	1	3.86	0.76	0	0	38	1.0420881	22.751976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50914	1	0	0	0	0	38	1.0455465	19.955525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50915	1	7.87	2.21	0	0	38	1.0455015	19.951238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50916	1	3.26	0.83	0	0	38	1.043142	21.622508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50917	1	7.79	5.27	0	0	38	1.0372776	21.602125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50918	1	0	0	0	0	38	1.0376749	21.70551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50919	1	10.55	2.62	0	0	38	1.0376208	21.69936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50920	1	5.77	0.83	0	0	38	1.0416485	22.291415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50921	1	0	0	0	0	38	1.0416731	22.294347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50922	1	0	0	0	0	38	1.0436819	21.573629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50923	1	5.02	1.18	0	0	38	1.0436552	21.570827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50924	1	4.61	2.09	0	0	38	1.0322371	20.079101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50925	1	6.2	1.74	0	0	38	1.0428471	20.493924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50926	1	0	0	0	0	38	1.0362879	19.142323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50927	1	10.82	4.79	0	0	38	1.036208	19.136621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50928	1	11.64	2.89	0	0	38	1.0364539	19.901772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50929	1	0	0	0	0	38	1.0442049	21.212366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50930	1	0	0	0	0	38	1.0458727	20.541104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50931	1	10.35	0.34	0	0	38	1.0441719	21.206307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50932	1	11.4	1.91	0	0	38	1.0397262	19.92692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50933	1	0	0	0	0	38	1.042992	20.183715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50934	1	8.23	1.32	0	0	38	1.0429618	20.17917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50935	1	0	0	0	0	38	1.0413488	15.700495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50936	1	0	0	0	0	38	1.0425342	16.859582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50937	1	0	0	0	0	38	1.0428674	17.126004	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50938	1	0	0	0	0	38	1.0428674	17.126004	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50939	1	14.54	4.11	0	0	38	1.0412638	15.692344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50940	1	0	0	0	0	38	1.0440999	17.065209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50941	1	10.95	7.36	0	0	38	1.0409189	16.610157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50942	1	0	0	0	0	38	1.04419	17.06801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50943	1	11.97	1.63	0	0	38	1.0409059	17.352855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50944	1	5.6	2.35	0	0	38	1.0413293	17.681709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50945	1	4.13	0.7	0	0	38	1.0443583	17.086136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50946	1	4.64	0.33	0	0	38	1.0496045	17.535596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50947	1	0	0	0	0	38	1.0496208	17.537999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50948	1	0	0	0	-14.14	38	1.0328745	6.356792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50949	1	10.95	2.05	0	0	38	1.0328311	6.350815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50950	1	7.11	0.61	0	0	38	1.0311298	6.859866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50951	1	0	0	0	0	38	1.0389649	9.790846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50952	1	0	0	0	0	38	1.0464518	9.379613	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50953	1	12.7	1.76	0	0	38	1.0389174	9.784326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50954	1	15.8	8.4	0	0	38	1.0337517	7.471412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50955	1	12.11	2.72	0	0	38	1.037849	7.925459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50956	1	0	0	0	0	38	1.0414878	9.109509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50957	1	0	0	0	0	38	1.0450676	8.553152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50958	1	12.11	3.3	0	0	38	1.0414232	9.102941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50959	1	12.11	4.44	0	0	38	1.0378684	7.97163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50960	1	6.07	1.67	0	0	38	1.0482315	5.474832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50961	1	4.07	0.02	0	0	38	1.0355379	7.803628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50962	1	5.16	1.24	0	0	38	1.035354	8.382039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50963	1	0	0	0	0	38	1.0325176	7.812296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50964	1	5.61	0.4	0	0	38	1.0325014	7.809131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50965	1	3.05	1.06	0	0	38	1.0391326	9.450831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50966	1	5.13	0.7	0	0	38	1.0353163	7.730858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50967	1	8.74	4.96	0	0	38	1.0361235	9.419171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50968	1	10.05	4.16	0	0	38	1.0346744	8.487893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50969	1	0	0	0	0	38	1.0347428	8.493721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50970	1	9.62	4.11	0	0	38	1.0327433	9.466966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50971	1	0	0	0	0	38	1.0414368	9.916516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50972	1	7.74	1.35	0	0	38	1.0414008	9.912091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50973	1	0	0	0	0	38	1.0460018	8.684279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50974	1	6.59	0.66	0	0	38	1.0459782	8.680822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50975	1	6.06	2.81	0	0	38	1.0441912	22.622318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50976	1	4.7	0.4	0	0	38	1.0351015	20.703087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50977	1	0	0	0	0	38	1.035119	20.705865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50978	1	0	0	0	0	38	1.0459959	21.32684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50979	1	0	0	0	0	38	1.0378153	21.187866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50980	1	6.66	4.57	0	0	38	1.0048746	18.923787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50981	1	0	0	0	0	38	1.0384105	21.386077	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50982	1	0	0	0	0	38	1.0460402	21.326072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50983	1	0	0	0	0	38	1.0459959	21.32684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50984	1	0	0	0	0	38	1.0392771	11.790393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50985	1	0	0	0	0	38	1.0324124	12.527308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50986	1	8.34	5.72	0	0	38	1.0392022	11.78667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50987	1	4.15	1.37	0	0	38	1.030629	13.332579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50988	1	0	0	0	0	38	1.0385371	9.797615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50989	1	0	0	0	0	38	1.0430627	8.464353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50990	1	0	0	0	0	38	1.0434125	8.368215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50991	1	0	0	0	0	38	1.0434125	8.368215	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50992	1	10.64	2.58	0	0	38	1.038487	9.791666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50993	1	0	0	0	0	38	1.0385947	9.813136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50994	1	12.66	7.74	0	0	38	1.0323896	10.14542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50995	1	0	0	0	0	38	1.0395026	10.776272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50996	1	16.11	2.97	0	0	38	1.0354596	10.032266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50997	1	0	0	0	0	38	1.0343603	9.823171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50998	1	0	0	0	0	38	1.0343603	9.823171	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	50999	1	0	0	0	0	38	1.0395802	10.785131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51000	1	0	0	0	0	38	1.0332238	10.068323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51001	1	4.46	2.24	0	0	38	1.0331877	10.065826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51002	1	7.58	0.93	0	0	38	1.0429031	21.522581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51003	1	3.21	0.81	0	0	38	1.0355501	19.222496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51004	1	8.63	2.35	0	0	38	1.0319485	6.472488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51005	1	6.21	1.33	0	0	38	1.0333689	7.268025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51006	1	6.21	2.07	0	0	38	1.0305281	6.998891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51007	1	0	0	0	0	38	1.0395589	6.587022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51008	1	8.42	2.68	0	0	38	1.0419527	5.805286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51009	1	0	0	0	0	38	1.0396254	6.59417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51010	1	25.12	6.72	0	0	38	1.0375607	7.7343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51011	1	11.66	3.07	0	0	38	1.0378534	6.953614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51012	1	0	0	0	0	38	1.0379146	6.959734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51013	1	0	0	0	0	38	1.0374913	7.832247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51014	1	0	0	0	0	38	1.0373543	7.602536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51015	1	0	0	0	0	38	1.0373437	7.583653	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51016	1	0	0	0	0	38	1.0373437	7.583653	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51017	1	56.62	20.87	0	0	38	1.037159	7.803555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51018	1	27.52	8.41	0	0	38	1.0346384	7.178222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51019	1	0	0	0	0	38	1.0347873	7.193586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51020	1	0	0	0	0	38	1.039908	7.646389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51021	1	27.52	5.89	0	0	38	1.0397655	7.629871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51022	1	0	0	0	0	38	1.0381145	7.894036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51023	1	0	0	0	0	38	1.0403498	7.577037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51024	1	0	0	0	0	38	1.0427202	7.247146	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51025	1	0	0	0	0	38	1.0427202	7.247146	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51026	1	0	0	0	0	38	1.0383014	7.91292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51027	1	30.28	11.85	0	0	38	1.037919	7.876667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51028	1	0	0	0	0	38	1.0406171	7.574734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51029	1	27.52	6.94	0	0	38	1.0404808	7.558783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51030	1	15.38	6.09	0	0	38	1.028866	7.605743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51031	1	14.55	5.93	0	0	38	1.0322868	7.449652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51032	1	0	0	0	0	38	1.0323866	7.456557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51033	1	0	0	0	-64.63	38	1.0400781	8.789443	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51034	1	0	0	0	0	38	1.0400219	8.177757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51035	1	0	0	0	0	38	1.0393523	7.689235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51036	1	11.66	2.21	0	0	38	1.0224109	3.936905	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51037	1	0	0	0	0	38	1.0420278	8.015728	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51038	1	17.44	3.37	0	0	38	1.0395133	8.054166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51039	1	0	0	0	0	38	1.0413712	8.902332	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51040	1	0	0	0	0	38	1.0354733	7.519126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51041	1	17.44	7.04	0	0	38	1.0353495	7.509231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51042	1	0	0	0	0	38	1.0394767	7.762758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51043	1	0	0	0	0	38	1.0395444	7.711981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51044	1	22.2	4.63	0	0	38	1.0393719	7.749801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51045	1	0	0	0	0	38	1.03981	8.086165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51046	1	0	0	0	0	38	1.0404801	7.644891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51047	1	0	0	0	0	38	1.0408476	7.418845	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51048	1	0	0	0	0	38	1.0408476	7.418845	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51049	1	20.39	3.65	0	0	38	1.0397182	8.074551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51050	1	0	0	0	0	38	1.0399017	8.10799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51051	1	8.63	3.68	0	0	38	1.0365318	6.117381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51052	1	0	0	0	0	38	1.0383958	5.806947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51053	1	0	0	0	0	38	1.045608	5.40384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51054	1	12.16	2.54	0	0	38	1.0383429	5.800621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51055	1	0	0	0	0	38	1.0406212	6.752766	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51056	1	11.24	3.17	0	0	38	1.038866	6.003546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51057	1	0	0	0	0	38	1.0377966	5.503622	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51058	1	0	0	0	0	38	1.0377966	5.503622	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51059	1	0	0	0	0	38	1.0406612	6.760107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51060	1	4.46	1.36	0	0	38	1.032171	5.15214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51061	1	0	0	0	0	38	1.0239223	15.855841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51062	1	9.43	2.78	0	0	38	1.0238753	15.850739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51063	1	4.75	0.22	0	0	38	1.0310697	17.811949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51064	1	0	0	0	478.64	38	1.0470519	4.709322	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51065	1	0	0	0	0	38	1.0498316	2.245004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51066	1	0	0	0	0	38	1.0511417	-1.321064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51067	1	28.65	8.63	0	0	38	1.0444937	4.890345	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51068	1	15.42	4.57	0	0	38	1.0469556	4.700376	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51069	1	28.65	7.21	0	0	38	1.0425865	-1.653581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51070	1	28.65	5.82	0	0	38	1.0319368	-1.985364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51071	1	0	0	0	0	38	1.0320787	-1.969728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51072	1	0	0	0	0	38	1.0449394	2.175922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51073	1	72.56	39.96	0	0	38	1.0480091	-1.495062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51074	1	0	0	0	0	38	1.0455167	2.210743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51075	1	13.35	6.72	0	0	38	1.0279393	-1.455154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51076	1	20.83	5.05	0	0	38	1.0278451	-1.465861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51077	1	39.46	11.82	0	0	38	1.0353208	-1.797866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51078	1	20.83	4.09	0	0	38	1.0457981	-1.661106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51079	1	25.77	3.07	0	0	38	1.0369566	-1.809797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51080	1	0	0	0	0	38	1.0370399	-1.795187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51081	1	44.71	8.03	0	0	38	1.0310304	-2.48237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51082	1	0	0	0	0	38	1.0378929	2.312919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51083	1	77.02	8.16	0	0	38	1.0299542	-2.514138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51084	1	0	0	0	0	38	1.0300122	-8.161248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51085	1	0	0	0	0	38	1.0300122	-8.161248	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51086	1	0	0	0	0	38	1.0381004	2.35251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51087	1	27.59	2.51	0	0	38	1.0399726	-1.761334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51088	1	0	0	0	0	38	1.0240311	-1.271862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51089	1	27.59	6.03	0	0	38	1.0238907	-1.287452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51090	1	39.24	10.05	0	0	38	1.0350648	-1.359709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51091	1	40.94	5.89	0	0	38	1.0312802	2.473307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51092	1	27.95	12.88	0	0	38	1.0260379	-1.464894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51093	1	0	0	0	0	38	1.0262648	-1.448828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51094	1	39.59	15.03	0	0	38	1.0400078	-2.095934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51095	1	27.95	10.57	0	0	38	1.0304883	-1.595362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51096	1	64.88	17.92	0	0	38	1.030716	1.963287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51097	1	0	0	0	0	38	1.0325339	2.351049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51098	1	0	0	0	0	38	1.0307958	-0.752192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51099	1	0	0	0	0	38	1.0310797	-2.346031	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51100	1	0	0	0	0	38	1.0310797	-2.346031	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51101	1	35.76	15.77	0	0	38	1.0322627	2.330528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51102	1	0	0	0	0	38	1.0245178	2.222972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51103	1	64.78	25.95	0	0	38	1.0240898	2.190857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51104	1	53.1	21.66	0	0	38	1.0268316	2.206016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51105	1	0	0	0	0	38	1.0259174	1.840633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51106	1	0	0	0	0	38	1.0438845	-1.56178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51107	1	28.65	11.14	0	0	38	1.0257345	1.823798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51108	1	28.98	4.58	0	0	38	1.0316225	-2.348115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51109	1	25.81	13.11	0	0	38	1.0331273	-1.234722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51110	1	0	0	0	0	38	1.0290325	2.249345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51111	1	15.8	2.58	0	0	38	1.0369023	-1.353805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51112	1	25.81	6.57	0	0	38	1.0289074	2.235264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51113	1	0	0	0	0	38	1.0308573	2.224464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51114	1	0	0	0	0	38	1.0508796	-1.348777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51115	1	25.81	4.41	0	0	38	1.0307452	2.209352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51116	1	0	0	0	0	38	1.0248581	2.473238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51117	1	32.08	16.54	0	0	38	1.0245879	2.454826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51118	1	0	0	0	0	38	1.0253602	2.294453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51119	1	33.23	5.5	0	0	38	1.0382842	-1.690683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51120	1	0	0	0	0	38	1.026034	2.31908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51121	1	12.06	1.66	0	0	38	1.034353	-1.736805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51122	1	0	0	0	5.2	38	1.0353646	-1.687891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51123	1	23.54	6.34	0	0	38	1.0352398	-1.699648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51124	1	23.61	10.91	0	0	38	1.0233257	-0.814143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51125	1	21.84	1.84	0	0	38	1.0248267	-1.257019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51126	1	15.8	1.93	0	0	38	1.0254995	-1.134348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51127	1	15.8	2.24	0	0	38	1.0242515	-1.275046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51128	1	0	0	0	0	38	1.0415936	15.378251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51129	1	0	0	0	0	38	1.0401677	14.751775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51130	1	4.72	0.8	0	0	38	1.0415718	15.375394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51131	1	14.35	3.12	0	0	38	1.0372487	14.48035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51132	1	5.93	1.8	0	0	38	1.0354226	14.400385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51133	1	4.5	1.29	0	0	38	1.0374863	14.476657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51134	1	3.46	1.11	0	0	38	1.0418846	16.957515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51135	1	0	0	0	0	38	1.0361132	11.808871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51136	1	5.81	0.64	0	0	38	1.0360918	11.805849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51137	1	5.92	2.75	0	0	38	1.0351924	11.009087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51138	1	0	0	0	0	38	1.0352326	11.012149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51139	1	4.33	1.22	0	0	38	1.0379712	12.916026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51140	1	0	0	0	0	38	1.037995	12.918557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51141	1	0	0	0	0	38	1.0392091	15.880997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51142	1	7.33	1.17	0	0	38	1.0425026	14.224929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51143	1	0	0	0	0	38	1.0392919	15.897107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51144	1	19.7	1.77	0	0	38	1.0368674	5.339485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51145	1	0	0	0	0	38	1.0338704	5.600148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51146	1	0	0	0	0	38	1.0385478	4.988797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51147	1	20.59	4.32	0	0	38	1.0337684	5.588159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51148	1	19.93	3.2	0	0	38	1.0349507	5.187242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51149	1	0	0	0	0	38	1.0405096	7.252855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51150	1	0	0	0	0	38	1.0428503	6.39226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51151	1	24.07	6.29	0	0	38	1.0403925	7.239478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51152	1	4.6	1.25	0	0	38	1.0344025	4.70144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51153	1	0	0	0	0	38	1.0290836	4.604922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51154	1	0	0	0	0	38	1.0302802	3.759248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51155	1	12.91	2.03	0	0	38	1.0290257	4.597261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51156	1	0	0	0	0	38	1.0300157	3.933277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51157	1	8.03	2.89	0	0	38	1.0299642	3.928548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51158	1	4.17	0.3	0	0	38	1.0395812	6.481535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51159	1	0	0	0	0	38	1.0316591	8.788237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51160	1	0	0	0	0	38	1.0353118	8.196336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51161	1	2.11	0.77	0	0	38	1.0362264	7.202533	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51162	1	0	0	0	0	38	1.0416626	7.926038	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51163	1	11.33	3.23	0	0	38	1.0315924	8.781708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51164	1	0	0	0	0	38	1.0319095	9.004904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51165	1	0	0	0	0	38	1.0418212	8.525391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51166	1	15.85	6.06	0	0	38	1.0318057	8.995861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51167	1	0	0	0	0	38	1.0357806	8.078735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51168	1	11.33	0.69	0	0	38	1.0357476	8.072185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51169	1	2.61	0.62	0	0	38	1.0297069	19.564811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51170	1	6.29	1.13	0	0	38	1.0328685	20.505798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51171	1	0	0	0	0	38	1.0421874	21.854819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51172	1	5.74	1.26	0	0	38	1.0421599	21.851963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51173	1	0	0	0	0	38	1.0412874	22.001042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51174	1	5.77	2.35	0	0	38	1.0412486	21.997798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51175	1	7.99	3.73	0	0	38	1.0425977	22.248552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51176	1	7.73	0.44	0	0	38	1.0330738	1.253171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51177	1	7.73	0.43	0	0	38	1.0318276	0.679228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51178	1	0	0	0	0	38	1.0232038	3.779403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51179	1	19.75	4.65	0	0	38	1.0422195	0.431349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51180	1	0	0	0	0	38	1.0235941	3.79679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51181	1	0	0	0	0	38	1.023856	4.063057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51182	1	0	0	0	0	38	1.0427595	1.265846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51183	1	19.75	7.67	0	0	38	1.0237271	4.051585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51184	1	19.75	5.02	0	0	38	1.0338633	0.871302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51185	1	0	0	0	0	38	1.0266096	4.15893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51186	1	21.67	0.9	0	0	38	1.0325051	2.519175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51187	1	0	0	0	0	38	1.0266214	4.187705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51188	1	0	0	0	0	38	1.0214144	2.866349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51189	1	0	0	0	0	38	1.0385302	-0.451536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51190	1	29.44	7.52	0	0	38	1.021255	2.84929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51191	1	17.86	6.23	0	0	38	1.0283026	0.298334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51192	1	0	0	0	0	38	1.0336135	0.287319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51193	1	17.86	9.35	0	0	38	1.0334769	0.278438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51194	1	17.86	7.67	0	0	38	1.0359579	1.19213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51195	1	0	0	0	0	38	1.0347982	3.826425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51196	1	26.78	4.83	0	0	38	1.0346917	3.810164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51197	1	26.78	13.86	0	0	38	1.0357704	0.460463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51198	1	0	0	0	0	38	1.0351518	0.696009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51199	1	26.78	4.75	0	0	38	1.0350249	0.680494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51200	1	26.78	10.38	0	0	38	1.0343447	0.457638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51201	1	0	0	0	0	38	1.0308863	5.825293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51202	1	8.01	2.47	0	0	38	1.0296991	4.738905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51203	1	0	0	0	0	38	1.0291168	4.017976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51204	1	0	0	0	0	38	1.0291168	4.017976	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51205	1	0	0	0	0	38	1.0309482	5.836984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51206	1	0	0	0	0	38	1.0308863	5.825293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51207	1	8.01	1.66	0	0	38	1.0332553	3.207607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51208	1	12.06	1.95	0	0	38	1.027957	2.306964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51209	1	12.06	4.07	0	0	38	1.0242082	2.714621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51210	1	20.07	5.16	0	0	38	1.0155593	1.991981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51211	1	0	0	0	0	38	1.010813	1.583588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51212	1	12.06	5.53	0	0	38	1.010723	1.577272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51213	1	8.84	2.77	0	0	38	1.0282012	3.894578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51214	1	4.45	0.64	0	0	38	1.0313392	3.322506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51215	1	4.45	0.79	0	0	38	1.0332029	4.85834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51216	1	6.09	0.25	0	0	38	1.0411433	7.622318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51217	1	3.98	0.89	0	0	38	1.0434029	8.784008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51218	1	4.39	1.29	0	0	38	1.0330906	5.205495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51219	1	9.47	2.03	0	0	38	1.0370895	5.311063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51220	1	0	0	0	0	38	1.0371306	5.315872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51221	1	0	0	0	0	38	1.0348864	7.433014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51222	1	0	0	0	0	38	1.0414167	6.230626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51223	1	7.14	2.64	0	0	38	1.034841	7.428975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51224	1	7.14	1.74	0	0	38	1.0380899	5.727057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51225	1	0	0	0	0	38	1.0381219	5.73066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51226	1	4.01	1.19	0	0	38	1.0348505	6.808257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51227	1	0	0	0	0	38	1.0373197	6.472336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51228	1	3.74	2.42	0	0	38	1.0372864	6.470609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51229	1	0	0	0	0	38	1.0364043	8.704614	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51230	1	0	0	0	0	38	1.0401772	7.826498	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51231	1	49.38	2	0	0	38	1.0404067	5.217199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51232	1	0	0	0	0	38	1.0370659	8.748584	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51233	1	0	0	0	0	38	1.0398191	7.814459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51234	1	21.49	4.46	0	13.41	38	1.0358484	5.00301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51235	1	0	0	0	0	38	1.0352645	7.780448	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51236	1	21.95	10.72	0	0	38	1.0343931	5.549258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51237	1	0	0	0	0	38	1.0348394	3.738915	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51238	1	0	0	0	0	38	1.0348394	3.738915	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51239	1	0	0	0	0	38	1.0353282	7.798687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51240	1	19.15	6.48	0	0	38	1.033037	7.768568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51241	1	0	0	0	0	38	1.033159	7.779393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51242	1	0	0	0	0	38	1.0432394	8.546946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51243	1	0	0	0	0	38	1.0419761	8.322276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51244	1	19.24	4.01	0	0	38	1.0431504	8.537275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51245	1	0	0	0	-321.19	38	1.0450997	9.367733	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51246	1	0	0	0	0	38	1.0443232	8.730298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51247	1	0	0	0	0	38	1.0358371	7.807243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51248	1	19.24	3.99	0	0	38	1.0450137	9.356451	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51249	1	0	0	0	0	38	1.044215	8.701035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51250	1	19.15	2.06	0	0	38	1.0301122	7.369785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51251	1	5.09	1.07	0	0	38	1.040197	5.620805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51252	1	8.5	2.29	0	0	38	1.0349983	4.764916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51253	1	3.61	1.21	0	0	38	1.0401685	3.884622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51254	1	0	0	0	0	38	1.0339457	2.434505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51255	1	0	0	0	0	38	1.0442155	-0.59761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51256	1	22.66	6.57	0	0	38	1.0338222	2.421871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51257	1	0	0	0	0	38	1.0320548	-0.384858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51258	1	22.66	0.92	0	0	38	1.0319902	-0.398169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51259	1	22.66	2.98	0	0	38	1.0333201	-0.196718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51260	1	22.66	11.48	0	0	38	1.0319401	-1.035205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51261	1	7.6	3.32	0	0	38	1.046447	-1.759528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51262	1	7.81	0.77	0	0	38	1.0464227	-1.764079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51263	1	11.9	2.03	0	0	38	1.0476753	-1.214726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51264	1	7.6	2.16	0	0	38	1.0442949	-1.908962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51265	1	21.2	9.92	0	0	38	1.0299297	-1.198064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51266	1	0	0	0	0	38	1.0300875	-1.186979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51267	1	19.33	4.34	0	0	38	1.0432872	-1.865827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51268	1	0	0	0	0	38	1.0342799	1.995052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51269	1	0	0	0	0	38	1.0532228	-0.983139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51270	1	28.67	6.23	0	0	38	1.0341324	1.979029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51271	1	0	0	0	0	38	1.0283385	2.224617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51272	1	47.3	12.41	0	0	38	1.0425661	-1.961372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51273	1	0	0	0	0	38	1.0291792	2.250489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51274	1	0	0	0	0	38	1.0339089	2.928623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51275	1	47.72	6.59	0	0	38	1.0337409	2.899243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51276	1	0	0	0	-312.15	38	1.0420814	5.189282	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51277	1	0	0	0	0	38	1.0352863	2.664129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51278	1	28.67	6.76	0	0	38	1.0419429	5.174822	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51279	1	0	0	0	0	38	1.0330973	-0.264136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51280	1	12.39	3.8	0	0	38	1.0330241	-0.271155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51281	1	12.39	1.87	0	0	38	1.0314257	-0.501483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51282	1	0	0	0	61.57	38	1.041101	2.316079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51283	1	0	0	0	0	38	1.037694	0.320175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51284	1	18.09	4.74	0	0	38	1.0410089	2.306376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51285	1	20.2	6.18	0	0	38	1.0506061	-1.192802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51286	1	0	0	0	0	38	1.0386576	2.225566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51287	1	0	0	0	0	38	1.0459028	-0.749339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51288	1	0	0	0	0	38	1.0585652	-0.758249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51289	1	25.44	11.89	0	0	38	1.0384636	2.211529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51290	1	0	0	0	0	38	1.0392477	2.259482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51291	1	23.2	2.98	0	0	38	1.0537079	-0.983976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51292	1	0	0	0	0	38	1.0327627	1.800171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51293	1	3.07	1.34	0	0	38	1.0581995	-0.457861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51294	1	23.2	3.85	0	0	38	1.0326555	1.786394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51295	1	0	0	0	0	38	1.0248445	1.625473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51296	1	0	0	0	0	38	1.0306103	-1.615384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51297	1	0	0	0	0	38	1.0534281	-1.552004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51298	1	23.2	9.89	0	0	38	1.0303638	-1.639357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51299	1	0.35	0.15	0	0	38	1.0248419	1.625281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51300	1	2.23	1.05	0	0	38	1.0505088	3.814459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51301	1	2.05	0.66	0	0	38	1.0451867	3.904598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51302	1	7.06	2.83	0	0	38	1.0440876	5.044544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51303	1	23.6	6	0	0	38	1.048134	2.982467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51304	1	0	0	0	0	38	1.0482603	2.995052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51305	1	0	0	0	0	38	1.0672956	6.839798	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51306	1	0	0	0	0	38	1.0598868	5.947676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51307	1	0	0	0	0	38	1.0523844	3.351586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51308	1	0	0	0	0	38	1.0519	4.934069	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51309	1	0	0	0	0	38	1.0519	4.934069	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51310	1	23.6	9.22	0	0	38	1.067158	6.828476	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51311	1	0	0	0	0	38	1.0688323	6.959598	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51312	1	23.6	2.28	0	0	38	1.0482452	2.926011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51313	1	0	0	0	0	38	1.0508143	5.21927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51314	1	0	0	0	0	38	1.0413562	-0.356919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51315	1	0	0	0	0	38	1.0428419	-6.831746	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51316	1	0	0	0	0	38	1.0428419	-6.831746	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51317	1	23.6	5.19	0	0	38	1.050714	5.206432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51318	1	9.31	7.04	0	0	38	1.025324	1.254043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51319	1	9.31	2.61	0	0	38	1.0297801	1.324959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51320	1	0	0	0	0	38	1.0347543	8.85133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51321	1	0	0	0	0	38	1.0371476	6.934247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51322	1	0	0	0	0	38	1.0392535	5.729558	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51323	1	0	0	0	0	38	1.0392535	5.729558	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51324	1	15.7	0.59	0	0	38	1.0347062	8.842055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51325	1	0	0	0	0	38	1.0333504	5.330773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51326	1	6.28	2.24	0	0	38	1.0333131	5.327596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51327	1	15.41	1.22	0	0	38	1.0134361	3.631439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51328	1	3.97	1.66	0	0	38	1.0289086	5.376351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51329	1	15.41	3.19	0	0	38	1.0288376	5.367916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51330	1	0	0	0	0	38	1.0290294	5.032321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51331	1	15.41	18.22	0	0	38	1.0119484	3.734189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51332	1	15.41	3.14	0	0	38	1.0289541	5.022856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51333	1	9.88	2.54	0	0	38	1.036899	7.49957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51334	1	0	0	0	0	38	1.0376253	7.857674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51335	1	9.44	1.05	0	0	38	1.0375936	7.852235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51336	1	3.43	1.14	0	0	38	1.0396164	4.868967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51337	1	5.62	2.19	0	0	38	1.0366683	5.813456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51338	1	0	0	0	0	38	1.0367012	5.816276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51339	1	8.79	3.08	0	0	38	1.0345772	6.020911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51340	1	11.98	1.74	0	0	38	1.0095226	1.440978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51341	1	0	0	0	0	38	1.0095687	1.448331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51342	1	11.98	2.82	0	0	38	1.0266313	3.406607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51343	1	11.98	3.29	0	0	38	1.0191141	2.118661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51344	1	11.98	1.59	0	0	38	1.0210811	4.013089	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51345	1	0	0	0	0	38	1.0304405	6.032655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51346	1	0	0	0	0	38	1.0408268	4.506794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51347	1	11.77	2.84	0	0	38	1.0303766	6.025737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51348	1	16.15	2.58	0	0	38	1.0332977	1.721748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51349	1	0	0	0	0	38	1.0316197	3.377778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51350	1	0	0	0	0	38	1.0366891	1.48973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51351	1	0	0	0	0	38	1.0404531	0.311358	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51352	1	0	0	0	0	38	1.0404531	0.311358	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51353	1	22.58	3.37	0	0	38	1.0315313	3.363751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51354	1	10.76	2.33	0	0	38	1.0301649	1.269747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51355	1	0	0	0	0	38	1.027617	3.84914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51356	1	0	0	0	0	38	1.0428574	1.933802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51357	1	23.52	3.71	0	0	38	1.0275093	3.835868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51358	1	0	0	0	0	38	1.0414145	20.827508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51359	1	3.99	0.98	0	0	38	1.041396	20.825469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51360	2	0	0	0	0	38	1.0458	22.765988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51361	1	0	0	0	0	38	1.0485385	22.770464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51362	1	0	0	0	0	38	1.0496513	23.141762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51363	1	0	0	0	0	38	1.0484015	22.769415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51364	1	0	0	0	-60.1	38	1.0456087	22.712623	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51365	1	0.99	0.19	0	0	38	1.0492001	23.131584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51366	2	0	0	0	0	38	1.0486154	23.457389	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51367	2	0	0	0	0	38	1.0485616	23.474384	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51368	1	0	0	0	0	38	1.0492017	23.128809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51369	1	0	0	0	0	38	1.0492001	23.131584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51370	1	0	0	0	0	38	1.0418929	15.630014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51371	2	0	0	0	0	38	1.0389427	15.631009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51372	1	0	0	0	0	38	1.0414878	15.63015	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51373	1	0	0	0	0	38	1.0414878	15.63015	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51374	2	0	0	0	0	38	1.0418929	15.630014	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51375	2	0	0	0	0	38	1.0418929	15.630014	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51376	1	0	0	0	0	38	1.0418929	15.630014	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51377	1	2.27	0.7	0	0	38	1.0418791	15.628757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51378	1	0	0	0	0	38	1.041927	15.630934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51379	1	0	0	0	0	38	1.0428775	8.460518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51380	2	0	0	0	0	38	1.0428775	8.460518	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51381	2	0	0	0	0	38	1.0428775	8.460518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51382	2	0	0	0	0	38	1.0428775	8.460518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51383	2	0	0	0	0	38	1.0428775	8.460518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51384	1	0	0	0	0	38	1.0428775	8.460518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51385	1	0	0	0	0	38	1.0428775	8.460518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51386	1	0	0	0	0	38	1.045455	14.238974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51387	2	0	0	0	0	38	1.046	13.185457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51388	1	0	0	0	0	38	1.0456438	14.25709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51389	1	0	0	0	0	38	1.045455	14.238974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51390	1	0	0	0	0	38	1.0385636	7.048778	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51391	1	0	0	0	0	38	1.0341332	6.210758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51392	1	0	0	0	0	38	1.0377764	5.445462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51393	1	4.4	2.26	0	0	38	1.0255512	4.351771	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51394	1	0	0	0	0	38	1.0271427	4.51734	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51395	2	0	0	0	0	38	1.033	7.25371	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51396	1	4.4	1.94	0	0	38	1.0337159	6.140472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51397	1	0	0	0	0	38	1.0391787	7.113432	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51398	1	0	0	0	0	38	1.0437993	15.466003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51399	1	0	0	0	0	38	1.0448724	14.446387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51400	2	0	0	0	0	38	1.012	15.829147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51401	2	0	0	0	0	38	1.012	15.91509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51402	2	0	0	0	0	38	1	15.337577	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51403	1	0	0	0	0	38	1.0438135	15.472521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51404	1	0	0	0	0	38	1.0437993	15.466003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51405	1	0	0	0	0	38	1.0318189	3.932302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51406	2	0	0	0	0	38	1.0355764	4.747932	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51407	2	0	0	0	0	38	1.034011	4.415094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51408	1	0.89	0.1	0	0	38	1.0318158	3.931749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51409	1	0	0	0	0	38	1.0317865	3.928587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51410	1	0	0	0	0	38	1.0284795	-0.763097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51411	2	0	0	0	0	38	1.0351871	-0.046809	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51412	2	0	0	0	0	38	1.0342012	-0.129079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51413	2	0	0	0	0	38	1.0347615	-0.104341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51414	1	0.17	0.03	0	0	38	1.0284787	-0.763192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51415	1	0	0	0	0	38	1.0284084	-0.768253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51416	1	0	0	0	0	38	1.047456	21.824292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51417	2	0	0	0	0	38	1.0466563	22.226064	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51418	1	1.75	0.27	0	0	38	1.0474489	21.823307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51419	2	10.21	0.7	0	0	38	1.0330073	-2.015562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51420	1	0	0	0	0	38	1.0329348	-2.016397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51421	2	0	0	0	0	38	1.04808	22.757608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51422	2	0	0	0	0	38	1.0457504	22.591598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51423	1	0	0	0	0	38	1.0481056	22.757948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51424	1	0.46	0.06	0	0	38	1.048078	22.757358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51425	1	0	0	0	0	38	1.0537061	13.322322	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51426	1	0	0	0	0	38	1.0524049	11.979719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51427	1	0	0	0	0	38	1.0519925	11.346202	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51428	1	0	0	0	0	38	1.0519925	11.346202	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51429	2	0	0	0	0	38	1.0524049	11.979719	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51430	2	0	0	0	0	38	1.0537061	13.322322	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51431	2	0	0	0	0	38	1.0537061	13.322322	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51432	1	6.56	2.34	0	0	38	1.0536671	13.318901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51433	1	0	0	0	0	38	1.0538307	13.341202	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51434	2	0	0	0	0	38	1.0473934	21.846266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51435	1	0	0	0	0	38	1.0473879	21.844002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51436	1	0	0	0	0	38	1.0439519	10.850472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51437	1	0	0	0	0	38	1.0395019	11.497515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51438	2	0	0	0	0	38	1.0086174	14.096715	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51439	1	0	0	0	0	38	1.0439793	10.845901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51440	1	2.45	0.13	0	0	38	1.0439453	10.849089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51441	1	0	0	0	0	38	1.035	3.094828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51442	1	0	0	0	0	38	1.0374305	-0.735365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51443	2	0	0	0	0	38	1.0339635	6.479197	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51444	2	0	0	0	0	38	1.0315	7.15617	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51445	2	0	0	0	0	38	1.0285595	5.370864	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51446	1	0	0	0	0	38	1.032506	2.842749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51447	1	12.06	5.68	0	0	38	1.0349007	3.088067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51448	2	0	0	0	0	38	1.0498276	23.273009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51449	1	0	0	0	0	38	1.0498193	23.268141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51450	2	0.87	0.08	0	0	38	1.0450112	23.283162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51451	1	0	0	0	0	38	1.0450018	23.2772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51452	1	0	0	0	0	38	1.042745	9.654554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51453	1	0	0	0	0	38	1.0378274	9.022616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51454	2	0	0	0	0	38	1.0483717	10.150317	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51455	2	0	0	0	0	38	1.048877	9.899949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51456	2	0	0	0	0	38	1.018	9.680086	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51457	2	0	0	0	0	38	1.0487019	10.013669	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51458	1	8.53	2.25	0	0	38	1.0427035	9.64969	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51459	1	0	0	0	0	38	1.0428546	9.658687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51460	1	0	0	0	-125.53	38	1.0410571	10.423191	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51461	1	0	0	0	0	38	1.0422214	10.122724	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51462	1	1.64	0.43	0	0	38	1.04352	9.030097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51463	2	0	0	0	0	38	1.0405	12.257684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51464	1	0	0	0	0	38	1.0423195	10.076972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51465	1	0	0	0	0	38	1.0424538	10.444116	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51466	2	0	0	0	0	38	1.0461655	23.537451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51467	1	0	0	0	0	38	1.0483715	23.061758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51468	1	0.99	0.42	0	0	38	1.0461596	23.536978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51469	1	0	0	0	0	38	1.0461375	23.513236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51470	1	0	0	0	0	38	1.0347052	4.488628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51471	2	0	0	0	0	38	1.0347052	4.488628	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51472	2	0	0	0	0	38	1.0347052	4.488628	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51473	1	4.72	0.78	0	0	38	1.0346831	4.485886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51474	1	0	0	0	0	38	1.0347247	4.491043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51475	2	0	0	0	0	38	1.0291761	-0.676114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51476	1	18.25	9.87	0	0	38	1.0290954	-0.682462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51477	2	2.59	2.13	0	0	38	1.0426829	18.200162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51478	1	0.37	0.08	0	0	38	1.0427116	18.200209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51479	1	0	0	0	0	38	1.0350544	6.40117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51480	1	0	0	0	0	38	1.0332533	6.313962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51481	2	0	0	0	0	38	1.0346453	6.656437	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51482	2	0	0	0	0	38	1.0347113	6.612601	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51483	1	8.27	3.35	0	0	38	1.0349984	6.396743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51484	1	0	0	0	0	38	1.0351292	6.402945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51485	1	0	0	0	0	38	1.051629	17.684915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51486	2	0	0	0	0	38	1.051629	17.684915	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51487	1	0.19	0.07	0	0	38	1.051628	17.684824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51488	1	0	0	0	0	38	1.0453674	20.921638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51489	1	0	0	0	0	38	1.05035	20.630169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51490	2	0	0	0	0	38	1.049798	20.957369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51491	2	0	0	0	0	38	1.0482419	21.762892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51492	1	0	0	0	0	38	1.050488	20.560757	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51493	1	8.8	4.42	0	0	38	1.0452956	20.91704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51494	1	0	0	0	0	38	1.0453919	20.929681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51495	1	1.3	0.41	0	0	38	1.036093	19.620765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51496	2	0	0	0	0	38	1.036093	19.620765	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51497	1	0	0	0	0	38	1.0361011	19.621503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51498	1	0	0	0	-9.15	38	1.0470001	6.457087	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51499	1	0	0	0	0	38	1.0413076	5.338162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51500	1	0	0	0	0	38	1.0309458	3.052932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51501	2	0	0	0	0	38	1.0598057	7.745116	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51502	2	0	0	0	0	38	1.061	7.855282	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51503	1	2.86	0.74	0	0	38	1.0458176	6.285452	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51504	1	0	0	0	0	38	1.0408398	5.283845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51505	2	0	0	0	0	38	1.0501347	17.73919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51506	1	0	0	0	0	38	1.0501216	17.731893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51507	2	0	0	0	0	38	1.0283771	3.397057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51508	1	0	0	0	0	38	1.0283439	3.394414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51509	1	0.34	0.03	0	0	38	1.048851	23.176304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51510	2	0	0	0	0	38	1.008	24.655378	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51511	1	0	0	0	0	38	1.0488439	23.170769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51512	1	0	0	0	0	38	1.043	7.010251	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51513	1	0	0	0	0	38	1.0430124	4.758675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51514	1	0	0	0	0	38	1.0416943	1.679158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51515	1	0	0	0	0	38	1.0519929	1.563671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51516	2	0	0	0	0	38	1.0501764	9.637936	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51517	2	0	0	0	0	38	1.0492112	11.605292	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51518	1	0	0	0	0	38	1.0410234	1.600712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51519	1	0	0	0	0	38	1.0428818	4.732586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51520	2	0	0	0	0	38	1.0479321	9.209621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51521	2	0	0	0	0	38	1.0479002	8.520445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51522	1	0	0	0	0	38	1.0479225	9.143712	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51523	1	0	0	0	0	38	1.0479225	9.143712	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51524	1	0	0	0	0	38	1.0479588	9.217747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51525	1	0	0	0	0	38	1.0479321	9.209621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51526	2	0	0	0	0	38	1.0365517	8.917449	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51527	2	0	0	0	0	38	1.036	8.063874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51528	1	0	0	0	0	38	1.0367269	8.990235	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51529	1	0	0	0	0	38	1.0365517	8.917449	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51530	1	0	0	0	47.13	38	1.0436565	14.931109	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51531	1	0	0	0	0	38	1.0470324	14.435157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51532	2	0	0	0	0	38	1.0185606	14.972629	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51533	2	0	0	0	0	38	1.0188172	15.002976	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51534	1	16.47	4.05	0	0	38	1.0435656	14.921353	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51535	1	0	0	0	0	38	1.0435317	14.976978	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51536	1	0	0	0	0	38	1.0383766	13.121068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51537	2	0	0	0	0	38	1.0574614	14.36348	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51538	1	0	0	0	0	38	1.0383122	13.116515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51539	1	0	0	0	-205.2	38	1.041	6.118702	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51540	1	0	0	0	0	38	1.0316752	3.752945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51541	2	0	0	0	0	38	1.0228879	7.659841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51542	2	0	0	0	0	38	1.0228086	7.675883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51543	1	10.76	0.49	0	0	38	1.0409731	6.11289	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51544	1	0	0	0	0	38	1.0432012	6.100578	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51545	1	0	0	0	0	38	1.0447438	9.880609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51546	1	0	0	0	0	38	1.0467209	9.044097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51547	1	0	0	0	0	38	1.0463921	9.176739	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51548	1	0	0	0	0	38	1.0463921	9.176739	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51549	2	0	0	0	0	38	1.0272924	15.657436	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51550	1	3.88	1.52	0	0	38	1.0447158	9.878453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51551	1	0	0	0	0	38	1.0448066	9.831769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51552	2	0	0	0	0	38	1.0459849	22.56394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51553	1	0	0	0	0	38	1.046241	22.836885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51554	1	0	0	0	0	38	1.0464549	23.047465	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51555	1	0	0	0	0	38	1.0464549	23.047465	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51556	1	1.96	0.69	0	0	38	1.0459734	22.562849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51557	1	0	0	0	0	38	1.0459553	22.531568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51558	2	0	0	0	0	38	1.0237418	-1.310427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51559	2	0	0	0	0	38	1.0280493	-0.760911	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51560	2	0	0	0	0	38	1.0280493	-0.760911	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51561	1	0	0	0	0	38	1.0236953	-1.318899	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51562	1	0	0	0	0	38	1.0236487	-1.318483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51563	1	0	0	0	0	38	1.0237418	-1.310427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51564	2	0	0	0	0	38	1.0272605	-0.922441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51565	2	0	0	0	0	38	1.0296317	-0.668798	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51566	2	0	0	0	0	38	1.0296317	-0.668798	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51567	1	0	0	0	0	38	1.0269394	-0.957041	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51568	1	3.02	1.11	0	0	38	1.0272408	-0.924132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51569	1	0	0	0	0	38	1.0272197	-0.924945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51570	1	0	0	0	-38.75	38	1.039	6.524742	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51571	1	0	0	0	0	38	1.0378744	4.546245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51572	1	0	0	0	0	38	1.0283081	1.903757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51573	1	0	0	0	0	38	1.0322348	3.069204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51574	1	0	0	0	0	38	1.0322348	3.069204	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51575	2	0	0	0	0	38	1.0465917	7.982593	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51576	1	0	0	0	0	38	1.036799	4.393877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51577	1	0	0	0	0	38	1.0400089	6.593	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51578	1	0	0	0	0	38	1.046	3.086042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51579	2	0	0	0	0	38	1.0433222	9.203256	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51580	2	0	0	0	0	38	1.0414366	9.017153	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51581	2	0	0	0	0	38	1.0405	8.237939	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51582	1	43.52	11.22	0	0	38	1.0457785	3.062754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51583	1	0	0	0	0	38	1.0429822	2.804491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51584	1	0	0	0	0	38	1.048831	18.90312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51585	2	0	0	0	0	38	1.0446773	18.326555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51586	1	0	0	0	0	38	1.039067	17.515512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51587	1	0	0	0	0	38	1.039067	17.515512	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51588	1	0	0	0	0	38	1.0488881	18.908303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51589	1	0	0	0	0	38	1.048831	18.90312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51590	1	0	0	0	0	38	1.0416333	8.628317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51591	2	0	0	0	0	38	1.0407916	9.188424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51592	1	0	0	0	0	38	1.0416285	8.624385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51593	2	18.42	1.35	0	0	38	1.0313731	-2.105664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51594	1	0	0	0	0	38	1.0313777	-2.09953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51595	2	0	0	0	0	38	1.0415209	12.872266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51596	1	0	0	0	0	38	1.041495	12.856534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51597	1	0	0	0	231.87	38	1.0466824	6.78477	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51598	1	0	0	0	0	38	1.0522433	5.687699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51599	1	0	0	0	0	38	1.052254	2.339108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51600	2	0	0	0	0	38	1.025	7.455085	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51601	1	0.81	0.03	0	0	38	1.0466801	6.784324	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51602	1	0	0	0	0	38	1.0460418	6.984343	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51603	1	0	0	0	0	38	1.0418495	22.146698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51604	2	0	0	0	0	38	1.0039999	22.851538	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51605	2	0	0	0	0	38	1.0026043	23.019622	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51606	1	0.05	0	0	0	38	1.0418494	22.146666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51607	1	0	0	0	0	38	1.0418436	22.144087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51608	1	0	0	0	180.97	38	1.0472346	5.714978	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51609	1	0	0	0	0	38	1.0297313	3.06757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51610	2	0	0	0	0	38	1.052	7.032223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51611	2	0	0	0	0	38	1.052	6.433918	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51612	1	6.94	1.26	0	0	38	1.0472036	5.711297	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51613	1	0	0	0	0	38	1.0456753	5.75507	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51614	1	0	0	0	0	38	1.0468991	20.46532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51615	1	0	0	0	0	38	1.0492723	19.655929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51616	2	0	0	0	0	38	1.0320212	21.333233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51617	1	0	0	0	0	38	1.0469362	20.469519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51618	1	7.2	2.03	0	0	38	1.0468602	20.461468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51619	1	0	0	0	0	38	1.0447608	9.768739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51620	1	0	0	0	0	38	1.0413358	8.270521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51621	2	0	0	0	0	38	1.0087647	9.211426	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51622	1	1.82	0.4	0	0	38	1.0447529	9.767779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51623	1	0	0	0	0	38	1.0448794	9.787381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51624	1	0.48	0.06	0	0	38	1.03585	19.664176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51625	2	0	0	0	0	38	1.0482541	20.030529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51626	1	0	0	0	0	38	1.0358504	19.663139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51627	1	0	0	0	0	38	1.0420584	7.796707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51628	2	0	0	0	0	38	1.0406074	8.803432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51629	2	0	0	0	0	38	1.0411705	8.472914	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51630	1	0	0	0	0	38	1.0420482	7.790236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51631	1	0	0	0	0	38	1.0420584	7.796707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51632	2	0	0	0	0	38	1.0417471	21.836111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51633	1	0	0	0	-21.15	38	1.0417252	21.833636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51634	2	0	0	0	0	38	1.0418028	20.993712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51635	1	0.35	0.07	0	0	38	1.0417854	20.991394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51636	1	0	0	0	0	38	1.045	4.835233	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51637	1	0	0	0	0	38	1.0420166	2.50908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51638	1	0	0	0	0	38	1.0429495	-0.309513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51639	1	0	0	0	0	38	1.0543492	-0.778998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51640	2	0	0	0	0	38	1.0503711	6.620715	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51641	1	3.07	0.51	0	0	38	1.0464856	4.812331	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51642	1	0	0	0	0	38	1.0427798	-0.322772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51643	1	0	0	0	0	38	1.0475019	9.587067	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51644	1	0	0	0	0	38	1.0455361	8.834165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51645	2	0	0	0	0	38	1.0469256	9.835848	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51646	2	0	0	0	0	38	1.0469256	9.835848	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51647	1	0	0	0	0	38	1.0474747	9.607411	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51648	2	0	0	0	0	38	1.0045	10.091769	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51649	1	1.15	0.48	0	0	38	1.0474936	9.586446	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51650	1	0	0	0	0	38	1.0478602	9.630163	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51651	1	0	0	0	-140.72	38	1.039	7.474966	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51652	1	0	0	0	0	38	1.0387789	5.77579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51653	1	0	0	0	0	38	1.0398393	3.589479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51654	1	0	0	0	0	38	1.0398393	3.589479	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51655	2	0	0	0	0	38	1.038509	11.277603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51656	1	0	0	0	0	38	1.0396417	7.272635	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51657	1	0	0	0	0	38	1.039	7.474966	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51658	2	0	0	0	0	38	1.034269	-1.191018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51659	1	3.84	1.31	0	0	38	1.0342555	-1.192053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51660	1	0	0	0	0	38	1.0490021	14.305407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51661	2	0	0	0	0	38	1.0441165	13.385964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51662	1	8.86	2.47	0	0	38	1.0117868	8.755967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51663	1	0	0	0	0	38	1.0482301	14.188626	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51664	2	0	0	0	0	38	1.0441165	13.385964	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51665	2	0	0	0	0	38	1.0441165	13.385964	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51666	1	0	0	0	0	38	1.0441165	13.385964	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51667	1	0	0	0	0	38	1.0491022	14.314769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51668	1	0	0	0	0	38	1.0490021	14.305407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51669	1	0	0	0	0	38	1.0421612	7.842863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51670	2	0	0	0	0	38	1.01	8.468798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51671	2	0	0	0	0	38	1.01	8.374307	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51672	2	0	0	0	0	38	1.0027188	9.055322	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51673	2	0	0	0	0	38	1.0421612	7.842863	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51674	1	0	0	0	0	38	1.0421612	7.842863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51675	1	0	0	0	0	38	1.0421476	7.83705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51676	1	0	0	0	0	38	1.0445328	9.54212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51677	2	0	0	0	0	38	1.0485331	10.946928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51678	1	0	0	0	0	38	1.0445044	9.526062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51679	2	0	0	0	0	38	1.04	15.44864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51680	1	4.15	2.7	0	0	38	1.0399818	15.443206	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51681	1	2.19	0.46	0	0	38	1.0454277	8.984613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51682	2	0	0	0	0	38	1.0045	10.510746	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51683	1	0	0	0	0	38	1.0453301	8.975994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51684	1	0	0	0	0	38	1.0459465	21.622211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51685	1	0	0	0	0	38	1.0450705	21.724218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51686	1	0	0	0	0	38	1.0450705	21.724218	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51687	1	0	0	0	0	38	1.0450705	21.724218	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51688	1	0	0	0	0	38	1.0450705	21.724218	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51689	2	0	0	0	0	38	1.0045	21.988337	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51690	2	0	0	0	0	38	1.0045	22.048059	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51691	2	0	0	0	0	38	1.0313433	22.307194	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51692	1	0.82	0.1	0	0	38	1.0459431	21.621761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51693	1	0	0	0	0	38	1.0460879	21.613776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51694	2	0	0	0	0	38	1.0455232	17.134432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51695	2	0	0	0	0	38	1.049	17.589348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51696	1	0.73	0.16	0	0	38	1.0455199	17.134021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51697	1	0	0	0	0	38	1.0455252	17.12282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51698	1	0	0	0	0	38	1.0410615	16.73022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51699	2	0	0	0	0	38	1.015	17.682056	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51700	2	0	0	0	0	38	1.0146593	17.459014	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51701	2	0	0	0	0	38	1.0145	17.65359	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51702	1	0.58	0.2	0	0	38	1.0410577	16.729903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51703	1	0	0	0	0	38	1.0410539	16.726369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51704	1	0	0	0	40.49	38	1.0438125	18.738141	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51705	1	0	0	0	0	38	1.0460166	18.474704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51706	2	0	0	0	0	38	1.0444273	18.807868	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51707	2	0	0	0	0	38	1.044261	18.789321	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51708	1	0	0	0	0	38	1.0433409	18.757693	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51709	1	7.36	1.91	0	0	38	1.0437762	18.73424	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51710	1	0	0	0	-212.02	38	1.045	10.58015	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51711	1	0	0	0	0	38	1.0466687	9.969118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51712	1	0	0	0	0	38	1.047725	9.235787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51713	2	0	0	0	0	38	1.0478824	12.029212	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51714	2	0	0	0	0	38	1.05	11.414255	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51715	2	0	0	0	0	38	1.05	11.978255	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51716	1	0	0	0	0	38	1.0461761	9.937755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51717	1	0	0	0	0	38	1.0466687	9.969118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51718	1	0	0	0	0	38	1.0442216	22.820161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51719	2	0	0	0	0	38	1.0120073	23.095644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51720	2	0	0	0	0	38	1.012	23.122272	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51721	2	0	0	0	0	38	1.0442216	22.820161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51722	1	0	0	0	0	38	1.0442137	22.816084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51723	1	0	0	0	0	38	1.0442216	22.820161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51724	2	1.29	0.42	0	0	38	1.044	9.237071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51725	1	12.66	4.67	0	0	38	1.0434966	9.198045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51726	1	0	0	0	-92.6	38	1.0428452	18.78732	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51727	1	0	0	0	0	38	1.0440748	18.623144	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51728	1	0	0	0	0	38	1.0439513	18.076745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51729	1	0	0	0	0	38	1.0439209	17.629689	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51730	1	0	0	0	0	38	1.0439209	17.629689	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51731	2	0	0	0	0	38	1.0428452	18.78732	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51732	1	0	0	0	0	38	1.0441583	18.614839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51733	1	0	0	0	0	38	1.0438275	18.787168	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51734	1	0	0	0	0	38	1.0480539	22.862121	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51735	1	0	0	0	0	38	1.0497776	22.192841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51736	1	0	0	0	0	38	1.0457238	21.968005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51737	2	0	0	0	0	38	1.0433172	24.635007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51738	1	0	0	0	0	38	1.0480833	22.845018	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51739	1	0	0	0	0	38	1.0496598	22.08557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51740	2	0	0	0	0	38	1.0453592	16.027863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51741	1	0	0	0	0	38	1.0453421	16.021311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51742	1	0	0	0	0	38	1.0470001	8.228817	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51743	1	0	0	0	0	38	1.0411949	6.919731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51744	1	0	0	0	0	38	1.0405409	5.933355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51745	2	0	0	0	0	38	1.0521154	9.839851	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51746	2	0	0	0	0	38	1.0495	9.764391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51747	1	0	0	0	0	38	1.0405342	6.853142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51748	1	0	0	0	0	38	1.0466632	8.124117	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51749	1	0	0	0	0	38	1.0436006	18.512425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51750	1	0	0	0	0	38	1.0438967	17.649531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51751	1	0	0	0	0	38	1.0439534	17.535876	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51752	1	0	0	0	0	38	1.0439534	17.535876	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51753	2	0	0	0	0	38	1.0433957	18.633185	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51754	2	0	0	0	0	38	1.0433957	18.633185	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51755	1	0	0	0	0	38	1.0436223	18.499828	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51756	2	0	0	0	0	38	1.0433671	18.012618	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51757	2	0	0	0	0	38	1.0433671	18.012618	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51758	1	0	0	0	0	38	1.0439374	17.622828	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51759	2	0	0	0	0	38	1.0561372	18.316212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51760	1	0	0	0	0	38	1.0436311	18.519549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51761	1	0	0	0	0	38	1.0436006	18.512425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51762	1	0	0	0	0	38	1.0495708	23.152201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51763	2	0	0	0	0	38	1.0486467	23.665701	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51764	2	0	0	0	0	38	1.045868	25.159036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51765	2	0	0	0	0	38	1.0425922	26.230341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51766	1	0	0	0	0	38	1.0495704	23.148754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51767	1	0	0	0	0	38	1.0495708	23.152201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51768	1	0	0	0	-198.45	38	1.041	19.397144	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51769	1	0	0	0	0	38	1.0426324	19.066489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51770	1	0	0	0	0	38	1.0425854	18.305557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51771	2	0	0	0	0	38	1.0326586	21.12923	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51772	1	0	0	0	0	38	1.0425734	19.272975	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51773	1	0	0	0	0	38	1.0426974	19.047654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51774	2	0	0	0	0	38	1.0360235	19.636804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51775	1	0	0	0	0	38	1.0360235	19.636804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51776	1	0	0	0	0	38	1.0273571	2.906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51777	2	0	0	0	0	38	1.0494438	3.853797	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51778	1	0	0	0	0	38	1.0272921	2.900984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51779	2	0	0	0	0	38	1.0385744	14.770556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51780	1	0	0	0	0	38	1.0385247	14.767403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51781	1	0	0	0	-129.2	38	1.0399157	13.010341	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51782	2	0	0	0	0	38	1.0432211	12.203944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51783	2	0	0	0	0	38	1.042487	9.904394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51784	1	0	0	0	0	38	1.0432214	12.16254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51785	1	0	0	0	0	38	1.0414583	13.039241	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51786	1	0	0	0	0	38	1.0440572	5.519592	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51787	1	0	0	0	0	38	1.0363082	3.29954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51788	1	0	0	0	0	38	1.0500847	0.995177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51789	1	0	0	0	0	38	1.0298435	0.924735	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51790	1	0	0	0	0	38	1.0298435	0.924735	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51791	2	0	0	0	0	38	1.0555075	6.735903	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51792	2	0	0	0	0	38	1.0566067	5.396876	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51793	2	0	0	0	0	38	1.0507786	6.229287	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51794	2	0	0	0	0	38	1.0722612	7.186699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51795	1	0	0	0	0	38	1.0355689	3.207395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51796	1	0	0	0	0	38	1.0438616	5.57068	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51797	1	0	0	0	0	38	1.0190043	-0.309945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51798	2	0	0	0	0	38	1.0190043	-0.309945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51799	2	0	0	0	0	38	1.0190043	-0.309945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51800	1	0	0	0	0	38	1.0190043	-0.309945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51801	1	0	0	0	0	38	1.0190043	-0.309945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51802	1	0	0	0	0	38	1.041303	13.843242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51803	1	0	0	0	0	38	1.0383709	14.656416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51804	1	0	0	0	0	38	1.0348414	15.730602	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51805	1	0	0	0	0	38	1.0348414	15.730602	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51806	2	0	0	0	0	38	1.0476725	15.644662	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51807	2	0	0	0	0	38	1.0447645	15.312137	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51808	1	0	0	0	0	38	1.0413091	13.834557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51809	1	0	0	0	0	38	1.041303	13.843242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51810	1	0	0	0	0	38	1.0392901	7.652747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51811	1	0	0	0	0	38	1.0461579	6.197428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51812	2	0	0	0	0	38	1.04	8.016205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51813	2	0	0	0	0	38	1.04	8.016205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51814	1	0	0	0	0	38	1.0391851	7.59702	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51815	2	0	0	0	0	38	1.0514963	8.273562	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51816	2	0	0	0	0	38	1.027	8.090824	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51817	1	0	0	0	0	38	1.0393444	7.65251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51818	1	0	0	0	0	38	1.0392901	7.652747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51819	1	0	0	0	-68.55	38	1.046	23.04712	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51820	1	0	0	0	0	38	1.046131	22.932569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51821	1	0	0	0	0	38	1.0449044	22.537331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51822	2	0	0	0	0	38	1.0618769	25.286899	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51823	1	0	0	0	0	38	1.046391	22.924981	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51824	1	0	0	0	0	38	1.0461522	22.928413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51825	1	0	0	0	-60.6	38	1.0427723	18.324232	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51826	1	0	0	0	0	38	1.0443349	18.259581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51827	1	0	0	0	0	38	1.0446958	17.879043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51828	2	0	0	0	0	38	1.0419861	18.802065	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51829	2	0	0	0	0	38	1.0419861	18.802065	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51830	1	0	0	0	0	38	1.0427964	18.354782	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51831	1	0	0	0	0	38	1.0444432	18.257751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51832	1	0	0	0	0	38	1.0432636	18.265318	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51833	1	0	0	0	0	38	1.0455079	22.7588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51834	2	0	0	0	0	38	1.0428657	24.007123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51835	1	0	0	0	0	38	1.0454996	22.752418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51836	1	0	0	0	0	38	1.0455079	22.7588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51837	2	0	0	0	0	38	1.0452862	4.947516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51838	1	0	0	0	0	38	1.0452815	4.943874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51839	1	0	0	0	-97.97	38	1.0405114	22.950296	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51840	1	0	0	0	0	38	1.0451271	22.657564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51841	1	0	0	0	0	38	1.0432922	22.773417	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51842	1	0	0	0	0	38	1.0432922	22.773417	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51843	2	0	0	0	0	38	1.0447023	24.009701	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51844	2	0	0	0	0	38	1.0407091	22.998043	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51845	1	0	0	0	0	38	1.0408433	22.9088	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51846	1	0	0	0	0	38	1.0405114	22.950296	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51847	2	0	0	0	0	38	1.0466458	22.792797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51848	1	0	0	0	0	38	1.0465919	22.762658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51849	2	0	0	0	0	38	1.035	3.852786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51850	2	0	0	0	0	38	1.0412298	0.707551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51851	1	0	0	0	0	38	1.0336312	3.759338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51852	1	0	0	0	0	38	1.035	3.852786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51853	1	0	0	0	-173.55	38	1.04302	11.506546	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51854	1	0	0	0	0	38	1.044473	11.216934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51855	1	0	0	0	0	38	1.0453882	10.068031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51856	2	0	0	0	0	38	1.0165	12.944517	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51857	1	0	0	0	0	38	1.0442115	11.388536	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51858	1	0	0	0	0	38	1.04302	11.506546	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51859	2	0	0	0	0	38	1.0385847	-1.783891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51860	2	0	0	0	0	38	1.0398092	-1.648432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51861	2	0	0	0	0	38	1.0398092	-1.648432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51862	1	0	0	0	0	38	1.0384448	-1.799423	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51863	2	0	0	0	0	38	1.0386557	-1.774867	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51864	2	0	0	0	0	38	1.0398902	-1.618685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51865	1	0	0	0	0	38	1.0386557	-1.774867	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51866	1	0	0	0	0	38	1.0385277	-1.790183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51867	1	0	0	0	0	38	1.0385847	-1.783891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51868	2	0	0	0	0	38	1.0473532	21.745531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51869	1	0	0	0	0	38	1.0473465	21.7417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51870	2	0	0	0	0	38	1.0342171	0.012953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51871	2	0	0	0	0	38	1.0352391	0.140482	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51872	2	0	0	0	0	38	1.0368188	0.338555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51873	1	0	0	0	0	38	1.0343429	0.0288	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51874	1	0	0	0	0	38	1.0341729	0.009014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51875	1	0	0	0	0	38	1.0342171	0.012953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51876	1	0	0	0	-250.57	38	1.0402952	23.088268	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51877	1	0	0	0	0	38	1.0426896	22.96061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51878	2	0	0	0	0	38	1.0484352	23.465757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51879	1	0	0	0	0	38	1.0419852	22.95885	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51880	1	0	0	0	0	38	1.0402952	23.088268	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51881	2	0	0	0	0	38	1.0360448	0.086549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51882	1	0	0	0	0	38	1.0359819	0.081861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51883	1	0	0	0	-130.53	38	1.041	11.910301	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51884	1	0	0	0	0	38	1.0403619	10.904791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51885	1	0	0	0	0	38	1.0414225	8.880152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51886	2	0	0	0	0	38	1.041	11.910301	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51887	2	0	0	0	0	38	1.0456954	13.182158	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51888	1	0	0	0	0	38	1.0422116	11.798964	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51889	1	0	0	0	0	38	1.041	11.910301	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51890	1	0	0	0	-125.7	38	1.041	7.352166	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51891	1	0	0	0	0	38	1.0400297	5.98803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51892	1	0	0	0	0	38	1.0363711	3.236487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51893	2	0	0	0	0	38	1.0555815	8.161295	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51894	2	0	0	0	0	38	1.0547256	8.245871	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51895	2	0	0	0	0	38	1.041	7.352166	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51896	1	0	0	0	0	38	1.0399551	7.295904	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51897	1	0	0	0	0	38	1.041	7.352166	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51898	1	0	0	0	-100.44	38	1.0410505	10.423958	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51899	1	0	0	0	0	38	1.0434223	10.148629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51900	1	0	0	0	0	38	1.0450026	9.824942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51901	2	0	0	0	0	38	1.0452792	11.495226	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51902	1	0	0	0	0	38	1.0416194	10.376406	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51903	1	0	0	0	0	38	1.0435164	10.130367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51904	1	0	0	0	0	38	1.0422876	23.206263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51905	1	0	0	0	0	38	1.04386	23.027986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51906	2	0	0	0	0	38	1.0375115	25.24166	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51907	2	0	0	0	0	38	1.04386	23.027986	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51908	1	0	0	0	0	38	1.0422723	23.191012	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51909	1	0	0	0	0	38	1.0422876	23.206263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51910	1	0	0	0	0	38	1.0419117	7.855939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51911	2	0	0	0	0	38	1.0410273	8.699329	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51912	2	0	0	0	0	38	1.0412635	8.384464	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51913	1	0	0	0	0	38	1.0419078	7.853095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51914	1	0	0	0	0	38	1.0419117	7.855939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51915	1	0	0	0	-10.14	38	1.0414391	22.391421	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51916	1	0	0	0	0	38	1.0418975	23.252951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51917	2	0	0	0	0	38	1.0414391	22.391421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51918	1	0	0	0	0	38	1.0413546	22.339282	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51919	1	0	0	0	0	38	1.0414391	22.391421	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51920	1	0	0	0	0	38	1.0432761	9.960825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51921	1	0	0	0	0	38	1.042245	10.017454	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51922	1	0	0	0	0	38	1.0421968	10.020102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51923	1	0	0	0	0	38	1.0421968	10.020102	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51924	2	0	0	0	0	38	1.04	11.322891	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51925	2	0	0	0	0	38	1.04	11.322891	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51926	1	0	0	0	0	38	1.0426693	9.801615	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51927	1	0	0	0	0	38	1.0432825	9.960281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51928	1	0	0	0	0	38	1.0432761	9.960825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51929	2	0	0	0	0	38	1.0424347	10.219362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51930	1	0	0	0	0	38	1.042621	9.983112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51931	1	0	0	0	0	38	1.0424822	9.024342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51932	1	0	0	0	-131.94	38	1.0420443	10.180343	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51933	1	0	0	0	0	38	1.0424347	10.219362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51934	1	0	0	0	0	38	1.0479885	20.103941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51935	2	0	0	0	0	38	1.0352531	24.703886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51936	1	0	0	0	0	38	1.0479724	20.042866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51937	1	0	0	0	0	38	1.0479885	20.103941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51938	2	0	0	0	0	38	1.0490267	23.179053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51939	1	0	0	0	0	38	1.0489996	23.164341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51940	1	0	0	0	-39.25	38	1.0426402	16.60139	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51941	1	0	0	0	0	38	1.0441125	16.301378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51942	1	0	0	0	0	38	1.0472691	14.846524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51943	2	0	0	0	0	38	1.0425759	16.628663	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51944	2	0	0	0	0	38	1.0426375	16.602909	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51945	1	0	0	0	0	38	1.0426375	16.602909	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51946	2	0	0	0	0	38	1.0405372	17.803112	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51947	1	0	0	0	0	38	1.0430288	16.620172	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51948	1	0	0	0	0	38	1.0441202	16.263122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51949	1	0	0	0	0	38	1.0266357	1.408867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51950	2	0	0	0	0	38	1.0440857	1.870612	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51951	2	0	0	0	0	38	1.0422875	2.330418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51952	1	0	0	0	0	38	1.0265665	1.404015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51953	1	0	0	0	0	38	1.0266357	1.408867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51954	1	0	0	0	0	38	1.0373409	7.654588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51955	2	0	0	0	0	38	1.039415	7.841039	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51956	2	0	0	0	0	38	1.04	8.058923	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51957	1	0	0	0	0	38	1.0369026	7.59931	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51958	2	0	0	0	0	38	1.0365	8.67351	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51959	1	0	0	0	0	38	1.0372891	7.647621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51960	1	0	0	0	0	38	1.0373409	7.654588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51961	2	0	0	0	0	38	1.0431217	22.295658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51962	1	0	0	0	0	38	1.0431138	22.289115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51963	2	0	0	0	0	38	1.0403551	7.54972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51964	2	0	0	0	0	38	1.0401173	7.751673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51965	2	0	0	0	0	38	1.0401173	7.751673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51966	1	0	0	0	0	38	1.0403691	7.538147	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51967	1	0	0	0	0	38	1.0403425	7.544298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51968	1	0	0	0	0	38	1.0403551	7.54972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51969	1	0	0	0	0	38	1.043035	23.655006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51970	1	0	0	0	0	38	1.0439224	22.937824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51971	1	0	0	0	0	38	1.0437063	23.100809	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51972	1	0	0	0	0	38	1.0437063	23.100809	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51973	2	0	0	0	0	38	1.045	27.627117	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51974	2	0	0	0	0	38	1.0437794	23.823007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51975	2	0	0	0	0	38	1.0434999	23.345703	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51976	2	0	0	0	0	38	1.043035	23.655006	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51977	2	0	0	0	0	38	1.0445	24.073533	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51978	1	0	0	0	0	38	1.0428441	23.595084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51979	1	0	0	0	0	38	1.043035	23.655006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51980	1	0	0	0	0	38	1.0513524	21.263591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51981	1	0	0	0	0	38	1.0475979	21.713505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51982	2	0	0	0	0	38	1.0066186	21.592713	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51983	1	0	0	0	0	38	1.0513714	21.254445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51984	1	0	0	0	0	38	1.0513524	21.263591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51985	1	0	0	0	0	38	1.0330046	-0.253666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51986	2	0	0	0	0	38	1.0382277	0.293102	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51987	2	0	0	0	0	38	1.0407933	0.525532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51988	2	0	0	0	0	38	1.0376337	0.22426	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51989	2	0	0	0	0	38	1.0404589	0.525492	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51990	1	0	0	0	0	38	1.0329028	-0.261584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51991	1	0	0	0	0	38	1.0330046	-0.253666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51992	1	0	0	0	-194.81	38	1.0381018	20.545343	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51993	2	0	0	0	0	38	1.041	20.517344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51994	1	0	0	0	0	38	1.0386183	19.856007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51995	1	0	0	0	0	38	1.041292	20.50715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51996	1	0	0	0	0	38	1.041	20.517344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51997	1	0	0	0	0	38	1.0412179	6.918811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51998	2	0	0	0	0	38	1.0085	8.013047	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	51999	2	0	0	0	0	38	1.0412179	6.918811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52000	2	0	0	0	0	38	1.0412179	6.918811	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52001	1	0	0	0	0	38	1.0412122	6.918176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52002	1	0	0	0	0	38	1.0412179	6.918811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52003	1	0	0	0	-379.32	38	1.038	5.820659	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52004	1	0	0	0	0	38	1.0375072	3.102699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52005	2	0	0	0	0	38	1.0439399	7.659191	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52006	2	0	0	0	0	38	1.043	6.658311	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52007	1	0	0	0	0	38	1.0424596	5.751375	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52008	1	0	0	0	0	38	1.038	5.820659	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52009	1	0	0	0	0	38	1.0473695	21.822681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52010	2	0	0	0	0	38	1.0470104	22.012618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52011	2	0	0	0	0	38	1.0470104	22.012618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52012	1	0	0	0	0	38	1.0473556	21.829928	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52013	1	0	0	0	0	38	1.0473645	21.820281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52014	2	0	0	0	0	38	1.050583	20.02403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52015	2	0	0	0	0	38	1.0492176	19.149218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52016	1	0	0	0	0	38	1.0506284	20.032089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52017	1	0	0	0	0	38	1.050583	20.02403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52018	1	0	0	0	0	38	1.0496103	21.884866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52019	1	0	0	0	0	38	1.0460134	22.012639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52020	1	0	0	0	0	38	1.0483086	21.930983	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52021	1	0	0	0	0	38	1.0483086	21.930983	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52022	2	0	0	0	0	38	1.0151975	24.481102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52023	2	0	0	0	0	38	1.0265	22.585188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52024	1	0	0	0	0	38	1.0496403	21.883305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52025	1	0	0	0	0	38	1.0496103	21.884866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52026	2	0	0	0	0	38	1.0485335	23.11945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52027	1	0	0	0	0	38	1.0485335	23.11945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52028	1	0	0	0	0	38	1.0529884	7.287666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52029	2	0	0	0	0	38	1.052887	7.350517	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52030	2	0	0	0	0	38	1.052887	7.350517	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52031	1	0	0	0	0	38	1.0529813	7.292042	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52032	2	0	0	0	0	38	1.0529884	7.287666	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52033	1	0	0	0	0	38	1.0529869	7.28663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52034	1	0	0	0	0	38	1.0529884	7.287666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52035	1	0	0	0	0	38	1.045051	13.083211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52036	2	0	0	0	0	38	1.0439596	13.824401	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52037	2	0	0	0	0	38	1.0443293	13.593127	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52038	1	0	0	0	0	38	1.045044	13.07993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52039	1	0	0	0	0	38	1.045051	13.083211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52040	1	0	0	0	0	38	1.0458496	21.100731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52041	2	0	0	0	0	38	1.044	21.846153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52042	1	0	0	0	0	38	1.0458427	21.095881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52043	1	0	0	0	0	38	1.0458496	21.100731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52044	1	0	0	0	-51.11	38	1.0432719	14.515714	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52045	1	0	0	0	0	38	1.047037	13.443941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52046	1	0	0	0	0	38	1.0453764	12.303179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52047	2	0	0	0	0	38	1.0427088	14.823633	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52048	2	0	0	0	0	38	1.0427088	14.823633	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52049	1	0	0	0	0	38	1.0433386	14.508545	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52050	1	0	0	0	0	38	1.046746	13.385612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52051	1	0	0	0	0	38	1.0442493	14.544897	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52052	1	0	0	0	0	38	1.0386	7.902978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52053	2	0	0	0	0	38	1.0420001	7.800743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52054	1	0	0	0	0	38	1.0385743	7.904275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52055	1	0	0	0	0	38	1.0386	7.902978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52056	1	0	0	0	0	38	1.0465503	22.183532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52057	2	0	0	0	0	38	1.0470001	22.239079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52058	1	0	0	0	0	38	1.0470001	22.239079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52059	1	0	0	0	0	38	1.0470001	22.239079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52060	1	0	0	0	0	38	1.0470001	22.239079	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52061	1	0	0	0	0	38	1.0465411	22.182773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52062	1	0	0	0	0	38	1.0465503	22.183532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52063	1	0	0	0	0	38	1.0398233	15.674452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52064	2	0	0	0	0	38	1.0425	14.856742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52065	1	0	0	0	0	38	1.039821	15.681814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52066	1	0	0	0	0	38	1.0398233	15.674452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52067	2	0	0	0	0	38	1.0409546	5.972869	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52068	2	0	0	0	0	38	1.039	4.247042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52069	2	0	0	0	0	38	1.0403928	0.601977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52070	1	0	0	0	-154.17	38	1.0428454	6.040821	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52071	1	0	0	0	0	38	1.0409546	5.972869	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52072	1	0	0	0	0	38	1.0440046	22.422868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52073	2	0	0	0	0	38	1.043333	22.774663	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52074	2	0	0	0	0	38	1.0440046	22.422868	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52075	1	0	0	0	0	38	1.0440032	22.421672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52076	1	0	0	0	0	38	1.0440046	22.422868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52077	1	0	0	0	0	38	1.0463795	10.348813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52078	1	0	0	0	0	38	1.04423	9.562426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52079	1	0	0	0	0	38	1.0417887	8.560942	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52080	1	0	0	0	0	38	1.0417887	8.560942	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52081	2	0	0	0	0	38	1.0381489	13.677187	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52082	1	0	0	0	0	38	1.0464215	10.300233	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52083	1	0	0	0	0	38	1.0463795	10.348813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52084	1	0	0	0	0	38	1.0360426	4.559922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52085	1	0	0	0	0	38	1.033767	2.484755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52086	1	0	0	0	0	38	1.0337726	2.492022	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52087	1	0	0	0	0	38	1.0337726	2.492022	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52088	2	0	0	0	0	38	1.0373157	2.854594	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52089	2	0	0	0	0	38	1.0373157	2.854594	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52090	1	0	0	0	0	38	1.0335324	2.460057	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52091	2	0	0	0	0	38	1.0399209	4.990009	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52092	2	0	0	0	0	38	1.042267	3.389965	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52093	2	0	0	0	0	38	1.0393095	3.063043	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52094	1	0	0	0	0	38	1.0361236	4.57932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52095	1	0	0	0	0	38	1.0360426	4.559922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52096	2	0	0	0	0	38	1.0434999	7.977991	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52097	1	0	0	0	0	38	1.0431665	7.926126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52098	1	0	0	0	0	38	1.049414	23.113099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52099	2	0	0	0	0	38	1.0473865	24.185733	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52100	1	0	0	0	0	38	1.049404	23.106035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52101	1	0	0	0	0	38	1.049414	23.113099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52102	1	0	0	0	-114.82	38	1.0459521	18.626304	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52103	1	0	0	0	0	38	1.0485996	19.36928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52104	1	0	0	0	0	38	1.0517614	17.714924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52105	2	0	0	0	0	38	1.0490459	18.950084	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52106	2	0	0	0	0	38	1.051	19.534402	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52107	2	0	0	0	0	38	1.051	19.450619	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52108	2	0	0	0	0	38	1.051	19.644501	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52109	2	0	0	0	0	38	1.051	19.419977	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52110	2	0	0	0	0	38	1.051	19.437796	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52111	1	0	0	0	0	38	1.0485969	19.443741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52112	1	0	0	0	0	38	1.0485996	19.36928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52113	2	0	0	0	0	38	1.0434865	19.234777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52114	1	0	0	0	0	38	1.0434828	19.230708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52115	2	0	0	0	0	38	1.035	12.123981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52116	1	0	0	0	0	38	1.0349677	12.120827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52117	1	0	0	0	0	38	1.047668	21.767244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52118	2	0	0	0	0	38	1.047668	21.767244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52119	2	0	0	0	0	38	1.0461715	22.602011	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52120	1	0	0	0	0	38	1.0476648	21.764873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52121	1	0	0	0	0	38	1.047668	21.767244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52122	1	0	0	0	0	38	1.0361541	7.720691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52123	2	0	0	0	0	38	1.0405	9.098204	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52124	2	0	0	0	0	38	1.0405	8.497741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52125	1	0	0	0	0	38	1.0360795	7.710762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52126	1	0	0	0	0	38	1.0361541	7.720691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52127	1	0	0	0	0	38	1.0436216	10.918859	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52128	1	0	0	0	0	38	1.0475647	10.070038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52129	1	0	0	0	0	38	1.0568943	7.252895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52130	2	0	0	0	0	38	1.0429589	11.317066	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52131	2	0	0	0	0	38	1.0429589	11.317066	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52132	1	0	0	0	0	38	1.0437803	10.874787	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52133	1	0	0	0	0	38	1.0468304	9.975262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52134	1	0	0	0	0	38	1.0475647	10.070038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52135	2	0	0	0	0	38	1.0468989	22.580131	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52136	1	0	0	0	0	38	1.0481074	21.824548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52137	1	0	0	0	-84.7	38	1.0467971	22.622752	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52138	1	0	0	0	0	38	1.0468989	22.580131	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52139	2	0	0	0	0	38	1.038	2.036251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52140	1	0	0	0	0	38	1.0379565	2.026455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52141	1	0	0	0	0	38	1.0408588	5.832887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52142	2	0	0	0	0	38	1.0400515	6.393963	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52143	2	0	0	0	0	38	1.0397282	6.684211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52144	1	0	0	0	0	38	1.0408498	5.828052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52145	1	0	0	0	0	38	1.0408588	5.832887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52146	1	0	0	0	0	38	1.0336262	11.207248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52147	1	0	0	0	0	38	1.0336262	11.207248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52148	1	0	0	0	0	38	1.0336262	11.207248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52149	1	0	0	0	0	38	1.0336262	11.207248	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52150	2	0	0	0	0	38	1.0336262	11.207248	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52151	2	0	0	0	0	38	1.0336262	11.207248	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52152	1	0	0	0	0	38	1.0336262	11.207248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52153	1	0	0	0	0	38	1.0336262	11.207248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52154	2	0	0	0	0	38	1.037089	12.047772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52155	2	0	0	0	0	38	1.0434999	10.778668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52156	1	0	0	0	0	38	1.037187	12.058791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52157	1	0	0	0	0	38	1.037089	12.047772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52158	1	0	0	0	-99.27	38	1.0406402	22.853768	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52159	1	0	0	0	0	38	1.0417268	22.827301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52160	1	0	0	0	0	38	1.0415673	22.648793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52161	2	0	0	0	0	38	1.0149323	24.396535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52162	1	0	0	0	0	38	1.0418183	22.825241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52163	1	0	0	0	0	38	1.0417268	22.827301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52164	1	2.27	0.34	0	0	39	1.0377703	16.257893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52165	1	2.72	0.93	0	0	39	1.0370256	16.134201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52166	1	0	0	0	0	39	1.0376391	16.065847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52167	1	5.27	1.3	0	0	39	1.0376123	16.062728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52168	1	2.49	0.25	0	0	39	1.0366281	14.562044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52169	1	0	0	0	0	39	1.0445043	14.577302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52170	1	11.63	4.08	0	0	39	1.0393589	13.601691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52171	1	0	0	0	0	39	1.044596	14.58725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52172	1	10.18	0.98	0	0	39	1.0459828	14.940075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52173	1	10.07	4.8	0	0	39	1.0366965	13.344016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52174	1	0	0	0	0	39	1.0374533	12.336583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52175	1	1.56	0.12	0	0	39	1.0374477	12.335764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52176	1	3.81	1.47	0	0	39	1.0320901	13.933705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52177	1	0	0	0	0	39	1.0367468	15.007211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52178	1	3.1	1.1	0	0	39	1.0367266	15.005402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52179	1	0	0	0	0	39	1.038683	13.45124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52180	1	4.55	1.99	0	0	39	1.0386512	13.448713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52181	1	2.45	1.21	0	0	39	1.0334617	13.928492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52182	1	2.45	0.59	0	0	39	1.0326011	13.895646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52183	1	0	0	0	0	39	1.0334055	14.090658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52184	1	2.45	0.79	0	0	39	1.0333911	14.089361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52185	1	0	0	0	0	39	1.0457487	16.72482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52186	1	6.29	0.78	0	0	39	1.0457277	16.721342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52187	1	3.58	0.23	0	0	39	1.0431824	16.202054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52188	1	0	0	0	0	39	1.0381383	16.239888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52189	1	1.97	0.21	0	0	39	1.0381315	16.238698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52190	1	2.91	0.49	0	0	39	1.0381275	15.104869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52191	1	0	0	0	0	39	1.0381384	15.106383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52192	1	3.04	0.13	0	0	39	1.0397974	15.398044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52193	1	2.19	0.27	0	-6.01	39	1.0379517	15.003554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52194	1	2.66	1.12	0	0	39	1.0361413	15.403213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52195	1	0	0	0	0	39	1.0361603	15.404627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52196	1	0	0	0	0	39	1.0462572	20.548532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52197	1	6.77	0.27	0	0	39	1.046239	20.544936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52198	1	0	0	0	0	39	1.0444133	3.922427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52199	1	14.56	1.63	0	0	39	1.0453892	3.329296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52200	1	0	0	0	0	39	1.0445057	3.928778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52201	1	0	0	0	-118.85	39	1.0418472	6.072298	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52202	1	0	0	0	0	39	1.0437213	5.34916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52203	1	0	0	0	0	39	1.0433241	3.309696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52204	1	0	0	0	0	39	1.0437068	2.112662	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52205	1	0	0	0	0	39	1.0437068	2.112662	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52206	1	15.12	2.57	0	0	39	1.043621	5.224033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52207	1	0	0	0	0	39	1.0433856	6.181186	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52208	1	0	0	0	0	39	1.0441949	3.866852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52209	1	0	0	0	0	39	1.0438469	3.468319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52210	1	14.56	6.81	0	0	39	1.0440804	3.859186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52211	1	1.12	0.31	0	0	39	1.0411146	2.538678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52212	1	0	0	0	0	39	1.0453007	3.339469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52213	1	0	0	0	0	39	1.0470311	1.192492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52214	1	5.4	0.7	0	0	39	1.0451357	-2.118557	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52215	1	0	0	0	0	39	1.0519391	-0.094832	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52216	1	0	0	0	0	39	1.0453399	3.354818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52217	1	0	0	0	0	39	1.0461684	3.159214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52218	1	0	0	0	0	39	1.0498308	0.124741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52219	1	8.33	2.44	0	0	39	1.0461243	3.154721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52220	1	5.12	0.63	0	0	39	1.0471645	0.373996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52221	1	1.82	0.36	0	0	39	1.0483376	0.759622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52222	1	0	0	0	0	39	1.0456943	1.805404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52223	1	4.94	1.53	0	0	39	1.0456676	1.802872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52224	1	0	0	0	0	39	1.044284	2.754814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52225	1	0	0	0	0	39	1.0478179	1.527051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52226	1	6.9	1.58	0	0	39	1.0442474	2.750711	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52227	1	6.62	0.35	0	0	39	1.0474219	0.110699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52228	1	0	0	0	0	39	1.0431525	4.713453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52229	1	0	0	0	0	39	1.0471384	3.07482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52230	1	6.62	1.74	0	0	39	1.0431158	4.709833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52231	1	0	0	0	0	39	1.0443297	2.867274	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52232	1	0	0	0	0	39	1.0486502	0.59752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52233	1	6.62	0.94	0	0	39	1.0345814	-1.567371	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52234	1	0	0	0	0	39	1.0458826	1.513441	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52235	1	0	0	0	0	39	1.0443906	2.885493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52236	1	0	0	0	0	39	1.0460354	12.305582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52237	1	0	0	0	0	39	1.0489809	10.973051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52238	1	0	0	0	0	39	1.0514492	10.01937	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52239	1	0	0	0	0	39	1.0514492	10.01937	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52240	1	0	0	0	0	39	1.0460962	12.324367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52241	1	11.15	1.71	0	0	39	1.0459935	12.299347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52242	1	8.96	1.51	0	0	39	1.0443799	10.101381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52243	1	0	0	0	0	39	1.039312	11.333703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52244	1	9.87	1.48	0	0	39	1.0452057	10.263059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52245	1	0	0	0	0	39	1.0393585	11.344391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52246	1	2.99	0.56	0	0	39	1.0444825	10.097679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52247	1	0	0	0	0	39	1.0444941	10.099212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52248	1	3.82	0.64	0	0	39	1.0443617	10.082723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52249	1	1.55	0.95	0	0	39	1.0433341	8.250311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52250	1	1.49	0.71	0	0	39	1.0424665	7.55549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52251	1	1.99	0.29	0	0	39	1.0446436	9.453881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52252	1	3.56	1.04	0	0	39	1.0443384	10.064288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52253	1	1.31	0.32	0	0	39	1.0473962	10.501713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52254	1	0	0	0	0	39	1.0408953	17.183115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52255	1	9.24	1.9	0	0	39	1.0408548	17.177551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52256	1	9.34	2.88	0	0	39	1.0410874	17.217849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52257	1	8.92	1.56	0	0	39	1.0446666	17.537298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52258	1	0	0	0	0	39	1.0408885	16.681727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52259	1	0	0	0	0	39	1.0422738	16.41779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52260	1	6.07	1.79	0	0	39	1.040853	16.678374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52261	1	3.49	0.25	0	0	39	1.0395897	15.923782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52262	1	3.49	1.04	0	0	39	1.0357167	15.23712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52263	1	2.86	0.34	0	0	39	1.0393368	14.276376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52264	1	0	0	0	0	39	1.0378939	16.557614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52265	1	5.79	1.65	0	0	39	1.0378623	16.554271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52266	1	5.42	1.81	0	0	39	1.0442318	14.95116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52267	1	0	0	0	0	39	1.0409017	14.865244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52268	1	4.26	2.48	0	0	39	1.0408662	14.863163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52269	1	4.84	1.81	0	0	39	1.039815	3.110848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52270	1	0	0	0	0	39	1.0398436	3.113494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52271	1	0	0	0	0	39	1.0413081	2.85904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52272	1	2.42	0.55	0	0	39	1.0412957	2.857779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52273	1	0	0	0	0	39	1.0400326	4.689086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52274	1	3.31	0.94	0	0	39	1.0400152	4.687382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52275	1	9.42	1.26	0	0	39	1.0481131	6.631777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52276	1	0	0	0	0	39	1.0347035	3.707251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52277	1	4.56	2.01	0	0	39	1.0346699	3.70491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52278	1	0	0	0	0	39	1.0366692	3.888417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52279	1	4.56	1.05	0	0	39	1.0366471	3.886115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52280	1	0	0	0	0	39	1.0404087	4.271435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52281	1	6.68	5.15	0	0	39	1.0357673	3.892245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52282	1	0	0	0	0	39	1.0404616	4.274308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52283	1	3.98	0.09	0	0	39	1.0418436	6.290838	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52284	1	0	0	0	0	39	1.0493153	7.289934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52285	1	4.99	1.38	0	0	39	1.0440305	6.373504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52286	1	0	0	0	0	39	1.0493859	7.297424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52287	1	0	0	0	0	39	1.0360757	2.523345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52288	1	0	0	0	0	39	1.0454496	1.217722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52289	1	7.94	4.75	0	0	39	1.0360007	2.518923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52290	1	4.44	1.25	0	0	39	1.0415242	0.703593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52291	1	3.02	0.81	0	0	39	1.0351803	5.737092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52292	1	4.87	0.91	0	0	39	1.0422111	5.606385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52293	1	4.59	1.04	0	0	39	1.0393901	4.230801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52294	1	4.49	0.4	0	0	39	1.0387569	4.035642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52295	1	0	0	0	0	39	1.0387717	4.03842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52296	1	5.19	0.69	0	0	39	1.0389705	2.882427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52297	1	5.88	2.06	0	1.94	39	1.0389761	2.440835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52298	1	0	0	0	0	39	1.0436453	5.084602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52299	1	0	0	0	0	39	1.0433333	4.139405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52300	1	4.25	2.23	0	0	39	1.0436091	5.082263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52301	1	6.2	2.51	0	0	39	1.0408839	3.669712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52302	1	4.66	1.6	0	0	39	1.0394919	4.147782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52303	1	2.27	0.78	0	0	39	1.038796	3.992326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52304	1	3.41	0.21	0	0	39	1.0379719	2.770761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52305	1	0	0	0	0	39	1.042529	4.909899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52306	1	1.9	0.04	0	0	39	1.0425244	4.908818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52307	1	0	0	0	-17.21	39	1.045906	7.080448	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52308	1	0	0	0	0	39	1.0449403	5.912264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52309	1	0	0	0	0	39	1.0452643	4.951625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52310	1	24.49	8.15	0	0	39	1.0447909	5.898653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52311	1	0	0	0	0	39	1.0447114	5.846323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52312	1	0	0	0	0	39	1.0396338	5.14185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52313	1	0	0	0	0	39	1.0474407	3.61939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52314	1	6.24	1.11	0	0	39	1.039609	5.138401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52315	1	33.1	13.52	0	0	39	1.0411032	7.606495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52316	1	0	0	0	0	39	1.0407483	7.705746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52317	1	0	0	0	0	39	1.0469358	7.469749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52318	1	34.5	12.89	0	0	39	1.0405447	7.688686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52319	1	0	0	0	0	39	1.0459211	9.408008	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52320	1	0	0	0	0	39	1.0426054	7.899076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52321	1	0	0	0	0	39	1.0437263	7.21917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52322	1	33.1	6.01	0	0	39	1.0457907	9.388666	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52323	1	0	0	0	0	39	1.042089	7.812864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52324	1	33.1	7.31	0	0	39	1.0393593	6.845818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52325	1	0	0	0	0	39	1.0395019	6.864197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52326	1	3.26	1.19	0	0	39	1.0421256	5.998108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52327	1	10.52	1.67	0	0	39	1.0318371	6.149016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52328	1	0	0	0	0	39	1.0385896	6.033412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52329	1	10.83	4.28	0	0	39	1.0385251	6.028154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52330	1	13.16	2.93	0	0	39	1.0392493	6.44823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52331	1	2.54	1.06	0	0	39	1.0399659	4.007553	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52332	1	2.54	1.23	0	0	39	1.0398705	3.900059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52333	1	0	0	0	0	39	1.0390178	3.795004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52334	1	6.77	1.17	0	0	39	1.0389903	3.791285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52335	1	5.58	2.03	0	0	39	1.0444966	7.932228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52336	1	0	0	0	0	39	1.0445323	7.935345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52337	1	0	0	0	0	39	1.0416202	7.138056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52338	1	1.99	0.54	0	0	39	1.0416104	7.136913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52339	1	0	0	0	0	39	1.0385134	3.641232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52340	1	4.26	2.42	0	0	39	1.0384762	3.638948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52341	1	4.26	1.3	0	0	39	1.0391088	3.626279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52342	1	0	0	0	-3.04	39	1.0377111	3.664437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52343	1	4.26	0.44	0	0	39	1.0376957	3.662044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52344	1	0	0	0	0	39	1.0401236	7.807444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52345	1	2.56	1.26	0	0	39	1.0401044	7.806208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52346	1	0	0	0	0	39	1.041619	8.17203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52347	1	2.69	1.14	0	0	39	1.0415991	8.170522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52348	1	5.16	0.65	0	0	39	1.0422803	6.678566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52349	1	2.58	0.43	0	0	39	1.0433809	7.298267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52350	1	0	0	0	0	39	1.0422695	7.458236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52351	1	0	0	0	0	39	1.0390932	6.743201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52352	1	29.65	3.75	0	0	39	1.0421682	7.440145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52353	1	23.88	8.42	0	0	39	1.0346065	6.362245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52354	1	23.88	5.42	0	0	39	1.0341195	6.344363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52355	1	0	0	0	0	39	1.0342297	6.357664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52356	1	23.88	12.1	0	0	39	1.039652	7.170109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52357	1	15.73	7.27	0	0	39	1.0321669	6.218574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52358	1	0	0	0	0	39	1.0416996	6.796799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52359	1	15.73	1.66	0	0	39	1.0421778	5.273459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52360	1	0	0	0	0	39	1.0426141	4.613349	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52361	1	0	0	0	0	39	1.0426141	4.613349	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52362	1	0	0	0	0	39	1.0417694	6.817055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52363	1	0	0	0	0	39	1.0384642	6.730547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52364	1	0	0	0	0	39	1.033923	6.304237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52365	1	0	0	0	0	39	1.0276525	5.700139	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52366	1	0	0	0	0	39	1.0276525	5.700139	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52367	1	15.73	2.36	0	0	39	1.0384093	6.722235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52368	1	0	0	0	0	39	1.0356651	6.461875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52369	1	15.73	4.52	0	0	39	1.0355771	6.453263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52370	1	16.48	4.21	0	0	39	1.0398304	6.416252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52371	1	0	0	0	0	39	1.037471	6.160233	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52372	1	0	0	0	0	39	1.0420238	6.017913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52373	1	15.64	5.08	0	0	39	1.0373792	6.152601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52374	1	0	0	0	0	39	1.0392817	6.280264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52375	1	15.64	4.71	0	0	39	1.0439882	6.496086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52376	1	0	0	0	0	39	1.0394847	6.275895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52377	1	15.64	3.43	0	0	39	1.0385015	6.174095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52378	1	0	0	0	0	39	1.0347992	11.113348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52379	1	0	0	0	0	39	1.0352311	11.078616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52380	1	23.58	5.47	0	0	39	1.0346845	11.099572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52381	1	0	0	0	0	39	1.0342032	11.131062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52382	1	22.82	0.73	0	0	39	1.0341363	11.117387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52383	1	0	0	0	12.66	39	1.0347726	11.02307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52384	1	0	0	0	0	39	1.0352308	11.066065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52385	1	0	0	0	0	39	1.0355765	11.098452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52386	1	0	0	0	0	39	1.0355765	11.098452	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52387	1	22.12	4.63	0	0	39	1.0346782	11.010764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52388	1	0	0	0	0	39	1.0359148	10.935588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52389	1	0	0	0	0	39	1.0366963	11.014415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52390	1	22.12	5.59	0	0	39	1.0358054	10.923858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52391	1	12.83	4.25	0	0	39	1.0422087	11.333508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52392	1	12.83	4.83	0	0	39	1.0407331	11.127913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52393	1	0	0	0	0	39	1.0413479	11.388088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52394	1	12.83	4.14	0	0	39	1.0412783	11.381049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52395	1	0	0	0	0	39	1.0318145	11.814834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52396	1	12.83	3.27	0	0	39	1.0438718	11.198708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52397	1	0	0	0	0	39	1.0321001	11.816525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52398	1	2.16	0.23	0	0	39	1.0447805	12.547644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52399	1	0	0	0	0	39	1.0377827	10.454585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52400	1	4.63	2.71	0	0	39	1.0344656	10.419621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52401	1	0	0	0	0	39	1.0348053	10.423212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52402	1	0	0	0	0	39	1.0348053	10.423212	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52403	1	0	0	0	0	39	1.037803	10.454555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52404	1	4.63	0.11	0	0	39	1.0409562	11.140107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52405	1	4.63	1.63	0	0	39	1.0432683	11.491191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52406	1	0	0	0	0	39	1.0432991	11.493814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52407	1	3.29	1.37	0	0	39	1.0450698	11.970532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52408	1	0	0	0	0	39	1.0450938	11.972252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52409	1	3.29	2.65	0	0	39	1.0455668	12.153123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52410	1	3.29	0.75	0	0	39	1.0457855	12.120135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52411	1	10.95	1.41	0	0	39	1.0345716	11.411126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52412	1	0	0	0	0	39	1.0412993	13.437202	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52413	1	10.71	5.09	0	0	39	1.0384073	12.556881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52414	1	0	0	0	0	39	1.0413952	13.448712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52415	1	0	0	0	0	39	1.0361092	12.637423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52416	1	0	0	0	0	39	1.0358411	11.621837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52417	1	0	0	0	0	39	1.0358928	10.633062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52418	1	0	0	0	0	39	1.0358928	10.633062	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52419	1	9.47	2.29	0	0	39	1.0360667	12.632632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52420	1	0	0	0	0	39	1.03618	12.650528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52421	1	6.37	1.25	0	0	39	1.0361446	10.953646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52422	1	0	0	0	0	39	1.0361701	10.957182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52423	1	0	0	0	0	39	1.0368976	10.627934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52424	1	4.64	1.12	0	0	39	1.0368743	10.625567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52425	1	4.82	0.35	0	0	39	1.0407588	11.893304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52426	1	6.22	1.05	0	0	39	1.0419876	13.902822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52427	1	1.9	0.83	0	0	39	1.0363307	10.355496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52428	1	2.99	0.99	0	0	39	1.0353311	11.866376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52429	1	2.64	2.47	0	0	39	1.0333606	10.60359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52430	1	5.99	0.58	0	0	39	1.0390331	5.351188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52431	1	0	0	0	0	39	1.0390517	5.354881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52432	1	3.37	0.96	0	0	39	1.0434323	6.366865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52433	1	1.81	0.63	0	0	39	1.0384977	4.192459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52434	1	3.63	1	0	0	39	1.036937	4.06407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52435	1	6.24	2.56	0	0	39	1.0384353	6.91545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52436	1	3.79	0.57	0	0	39	1.0411713	3.901839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52437	1	0	0	0	0	39	1.0432877	3.790232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52438	1	3.73	1.39	0	0	39	1.0432651	3.788311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52439	1	2.21	0.02	0	4.54	39	1.0405683	4.42148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52440	1	4.42	0.65	0	0	39	1.0388966	4.843709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52441	1	0	0	0	0	39	1.0389135	4.846244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52442	1	0	0	0	0	39	1.0489222	7.823647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52443	1	0	0	0	0	39	1.0507563	7.333598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52444	1	12.74	4.75	0	0	39	1.0488461	7.817525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52445	1	0	0	0	0	39	1.0419842	6.724489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52446	1	0	0	0	0	39	1.0341441	6.815264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52447	1	16.1	9.73	0	0	39	0.9669323	1.96398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52448	1	0	0	0	0	39	1.048398	8.299159	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52449	1	0	0	0	0	39	1.04192	6.716079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52450	1	0	0	0	0	39	1.0444968	6.907087	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52451	1	0	0	0	0	39	1.0428558	6.958083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52452	1	0	0	0	0	39	1.038217	6.940496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52453	1	17.93	9.09	0	0	39	1.0443452	6.897194	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52454	1	0	0	0	0	39	1.0447602	6.9108	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52455	1	3.77	0.85	0	0	39	1.039775	1.380605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52456	1	2.06	0.17	0	0	39	1.041211	1.848401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52457	1	1.88	0.18	0	0	39	1.035754	0.571517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52458	1	2.62	0.45	0	0	39	1.038498	2.90067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52459	1	0	0	0	0	39	1.0385098	2.902155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52460	1	9.08	3.15	0	0	39	1.0401262	3.553101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52461	1	0	0	0	0	39	1.0304077	4.62113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52462	1	0	0	0	0	39	1.0440824	3.702749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52463	1	9.08	2.29	0	0	39	1.0303619	4.616319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52464	1	0	0	0	0	39	1.0404806	3.487495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52465	1	9.08	1.43	0	0	39	1.0404488	3.482768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52466	1	4.01	0.75	0	0	39	1.0337843	1.397275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52467	1	0	0	0	0	39	1.0407116	1.684763	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52468	1	0	0	0	0	39	1.0357056	2.123802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52469	1	3.66	0.87	0	0	39	1.0288867	1.841494	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52470	1	0	0	0	0	39	1.0332935	2.732839	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52471	1	0	0	0	0	39	1.0407323	1.677662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52472	1	0	0	0	0	39	1.0353939	4.99178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52473	1	0	0	0	0	39	1.042329	4.330487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52474	1	7.6	1.37	0	0	39	1.035358	4.987715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52475	1	8.14	2.28	0	0	39	1.0382221	3.583068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52476	1	0	0	0	0	39	1.0369098	4.570305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52477	1	0	0	0	0	39	1.0394801	3.782224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52478	1	0	0	0	0	39	1.0380572	4.210536	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52479	1	0	0	0	0	39	1.0380572	4.210536	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52480	1	8.81	3.53	0	0	39	1.0368523	4.566041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52481	1	2.7	0.97	0	0	39	1.0413337	2.484924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52482	1	0	0	0	0	39	1.0413493	2.48624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52483	1	0	0	0	0	39	1.0428758	2.736286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52484	1	4.72	1.28	0	0	39	1.042852	2.733886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52485	1	0	0	0	0	39	1.044786	17.537678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52486	1	2.88	0.48	0	0	39	1.0447733	17.536194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52487	1	2.88	1.13	0	0	39	1.0448288	17.294761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52488	1	0	0	0	0	39	1.0447588	18.055607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52489	1	3.13	0.74	0	0	39	1.0447427	18.053982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52490	1	0	0	0	0	39	1.0418578	16.061733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52491	1	3.9	2.08	0	0	39	1.0418298	16.059849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52492	1	0	0	0	0	39	1.0426577	16.896832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52493	1	0	0	0	0	39	1.0489831	15.387482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52494	1	6.65	0.64	0	0	39	1.042632	16.893076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52495	1	1.71	0.19	0	0	39	1.0450787	17.291321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52496	1	6.88	1.21	0	0	39	1.0463452	19.201603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52497	1	0	0	0	0	39	1.0463759	19.205709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52498	1	0	0	0	0	39	1.0422743	17.409631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52499	1	0	0	0	0	39	1.0458	17.144318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52500	1	14.28	2.16	0	0	39	1.0422161	17.401649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52501	1	13.39	5.6	0	0	39	1.04118	17.434052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52502	1	0	0	0	0	39	1.0412795	17.441221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52503	1	0	0	0	0	39	1.0414205	17.380842	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52504	1	0	0	0	0	39	1.0448009	17.257778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52505	1	13.39	5.53	0	0	39	1.0413227	17.373558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52506	1	0	0	0	0	39	1.0383114	8.784898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52507	1	4.36	0.66	0	0	39	1.0382927	8.782299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52508	1	0	0	0	0	39	1.0374711	8.757154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52509	1	3.08	1.02	0	0	39	1.0374522	8.755401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52510	1	0	0	0	0	39	1.037412	8.715277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52511	1	0	0	0	0	39	1.037412	8.715277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52512	1	0	0	0	0	39	1.037412	8.715277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52513	1	0	0	0	0	39	1.037412	8.715277	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52514	1	2.59	0.09	0	0	39	1.0374059	8.713694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52515	1	0	0	0	0	39	1.0374203	8.716668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52516	1	2.27	0.76	0	-2.69	39	1.0344745	7.092696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52517	1	0	0	0	0	39	1.0341176	7.022301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52518	1	2.74	0.3	0	0	39	1.0341085	7.020606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52519	1	0	0	0	0	39	1.0414441	7.941581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52520	1	0	0	0	0	39	1.0402341	7.625072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52521	1	0	0	0	0	39	1.0407593	7.763561	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52522	1	0	0	0	0	39	1.0407593	7.763561	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52523	1	6.62	0.87	0	0	39	1.0414197	7.937718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52524	1	0	0	0	0	39	1.0415239	7.952156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52525	1	3.09	1.04	0	0	39	1.0377352	7.454936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52526	1	0	0	0	0	39	1.041364	7.374946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52527	1	0	0	0	0	39	1.0381992	7.190217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52528	1	0	0	0	0	39	1.0428239	7.459572	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52529	1	0	0	0	0	39	1.0428239	7.459572	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52530	1	7.59	3	0	0	39	1.0413167	7.371039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52531	1	0	0	0	0	39	1.0414589	7.380903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52532	1	1.62	0.64	0	0	39	1.0510856	9.533123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52533	1	0	0	0	0	39	1.0477095	7.791901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52534	1	0	0	0	0	39	1.0484223	7.30652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52535	1	6.91	3.26	0	0	39	1.0476533	7.788119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52536	1	2.98	1.62	0	0	39	1.0361204	7.308088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52537	1	2.98	0.51	0	0	39	1.0345042	7.096513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52538	1	4.05	1.49	0	0	39	1.0364166	7.394398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52539	1	3.57	0.23	0	0	39	1.0469233	15.444775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52540	1	0	0	0	0	39	1.0469329	15.446761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52541	1	4.6	1.15	0	0	39	1.0344149	14.849332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52542	1	4.49	0.7	0	0	39	1.0369047	14.314659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52543	1	2.23	0.31	0	0	39	1.0350608	14.694816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52544	1	0	0	0	0	39	1.0436831	13.704396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52545	1	1.9	0.23	0	0	39	1.043676	13.703295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52546	1	0	0	0	0	39	1.047038	14.779057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52547	1	2.62	0.8	0	0	39	1.0470235	14.777523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52548	1	2.62	0.64	0	0	39	1.0464897	14.410248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52549	1	0	0	0	0	39	1.0453887	15.290705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52550	1	4.06	1.55	0	0	39	1.0466448	14.704465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52551	1	0	0	0	0	39	1.0453954	15.295807	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52552	1	3.27	0.62	0	0	39	1.0479053	15.683877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52553	1	4	0.83	0	0	39	1.0461542	14.971972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52554	1	0	0	0	0	39	1.0461732	14.973974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52555	1	0	0	0	0	39	1.0449861	15.42825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52556	1	0	0	0	0	39	1.0467793	15.169871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52557	1	2.53	0.61	0	0	39	1.0449723	15.426828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52558	1	0	0	0	0	39	1.0451166	14.00419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52559	1	2.53	0.58	0	0	39	1.0451044	14.002872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52560	1	2.66	0.3	0	0	39	1.0422929	16.091783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52561	1	12.99	3.21	0	0	39	1.0381277	14.771948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52562	1	0	0	0	0	39	1.0354534	14.427807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52563	1	12.99	4.18	0	0	39	1.0353843	14.42109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52564	1	13.25	1.2	0	0	39	1.0434562	14.701731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52565	1	0	0	0	0	39	1.0442634	14.55954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52566	1	3.78	0.99	0	0	39	1.0407767	14.264278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52567	1	0	0	0	0	39	1.0443494	14.561009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52568	1	6.18	1.5	0	0	39	1.0466539	18.365281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52569	1	0	0	0	0	39	1.0391756	16.819477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52570	1	2.78	1.35	0	0	39	1.0391555	16.818027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52571	1	1.51	0.41	0	0	39	1.0426139	17.519874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52572	1	1.5	0.49	0	0	39	1.0457008	-3.374604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52573	1	4.04	1.78	0	0	39	1.0410563	-3.911499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52574	1	5.13	2.11	0	0	39	1.041857	-5.10296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52575	1	0	0	0	0	39	1.0354941	0.28849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52576	1	11.54	3.71	0	0	39	1.0438753	-1.095006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52577	1	0	0	0	0	39	1.0355251	0.301126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52578	1	3.59	1.12	0	0	39	1.0356599	0.567851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52579	1	3.35	1.52	0	0	39	1.034788	0.717595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52580	1	0	0	0	0	39	1.0348108	0.719187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52581	1	0	0	0	0	39	1.0294772	-3.044695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52582	1	0	0	0	0	39	1.0443879	-3.337959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52583	1	3.68	1.15	0	0	39	1.0294565	-3.046804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52584	1	1.86	0.67	0	0	39	1.0396801	-2.909461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52585	1	3.44	1.49	0	0	39	1.0418567	-2.932078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52586	1	6.48	1.72	0	0	39	1.0432431	-0.611401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52587	1	9.06	2.73	0	0	39	1.0379232	0.952476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52588	1	6.12	0.14	0	0	39	1.0448114	-4.029488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52589	1	5.28	0.83	0	0	39	1.0458641	-3.198037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52590	1	0	0	0	0	39	1.0403352	-2.957878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52591	1	4.82	1.96	0	0	39	1.040303	-2.960208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52592	1	0	0	0	0	39	1.0401561	-0.939859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52593	1	0	0	0	0	39	1.0408184	-2.626471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52594	1	7.84	1.83	0	0	39	1.0196496	-6.052471	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52595	1	0	0	0	0	39	1.0401116	-2.474045	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52596	1	0	0	0	0	39	1.0401871	-0.928446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52597	1	0	0	0	0	39	1.0374965	-1.371114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52598	1	8.08	2.04	0	0	39	1.037455	-1.375215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52599	1	0	0	0	0	39	1.0421067	-3.403901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52600	1	6.1	0.37	0	0	39	1.0420899	-3.407249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52601	1	5.19	1.01	0	0	39	1.0404497	-2.345066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52602	1	0	0	0	0	39	1.0380628	-4.785226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52603	1	3.65	0.32	0	0	39	1.038052	-4.787211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52604	1	3.28	0.04	0	0	39	1.0396648	-5.811162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52605	1	0	0	0	0	39	1.028265	-4.314521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52606	1	0	0	0	0	39	1.0464325	-4.803771	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52607	1	3.85	1.16	0	0	39	1.0282452	-4.316502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52608	1	4.8	1.8	0	0	39	1.0410882	-4.995727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52609	1	4.25	1.35	0	0	39	1.0421802	-4.56435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52610	1	0	0	0	0	39	1.0371127	-3.851895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52611	1	0	0	0	0	39	1.042153	-4.886711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52612	1	7.85	3.65	0	0	39	1.0370578	-3.855824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52613	1	0	0	0	0	39	1.0490927	11.250066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52614	1	9.85	2.29	0	0	39	1.0473836	11.080612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52615	1	9.85	2.15	0	0	39	1.0490505	11.24507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52616	1	10.58	1.27	0	0	39	1.0465552	10.642084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52617	1	0	0	0	0	39	1.0465906	10.648512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52618	1	3.47	0.62	0	0	39	1.0507233	11.466496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52619	1	0	0	0	0	39	1.0494854	10.27738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52620	1	0	0	0	0	39	1.0433439	9.588989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52621	1	23.5	3.9	0	0	39	1.0319639	7.771793	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52622	1	0	0	0	0	39	1.0531961	12.686212	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52623	1	0	0	0	0	39	1.0494388	10.265841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52624	1	23.5	4.76	0	0	39	1.0464058	10.202788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52625	1	0	0	0	0	39	1.0467822	10.151112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52626	1	0	0	0	0	39	1.0457192	9.593683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52627	1	24.2	8.08	0	0	39	1.0466294	10.138403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52628	1	0	0	0	0	39	1.0483868	10.243209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52629	1	0	0	0	0	39	1.0458924	9.694638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52630	1	23.5	0.2	0	0	39	1.0483177	10.229887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52631	1	2.91	0.47	0	0	39	1.0429327	8.942811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52632	1	3.9	2.24	0	0	39	1.0433823	9.256658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52633	1	2.2	1.9	0	0	39	1.0435668	8.725392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52634	1	1.79	0.88	0	0	39	1.0446073	9.893193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52635	1	6.36	1.55	0	0	39	1.048747	9.115491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52636	1	0	0	0	0	39	1.0500837	11.002952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52637	1	1.65	0.67	0	0	39	1.0500723	11.00209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52638	1	3.31	0.22	0	0	39	1.0438043	9.83923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52639	1	0	0	0	0	39	1.0438145	9.841026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52640	1	4.77	0.41	0	0	39	1.0477893	10.115803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52641	1	2.44	0.5	0	0	39	1.044794	11.648984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52642	1	0	0	0	0	39	1.0443884	18.045736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52643	1	7.31	1.76	0	0	39	1.0443532	18.041404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52644	1	6.97	2.73	0	0	39	1.0429191	17.955445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52645	1	0	0	0	0	39	1.0442565	18.886022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52646	1	0	0	0	0	39	1.0468304	18.233499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52647	1	7.84	3.42	0	0	39	1.0442024	18.882042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52648	1	0	0	0	0	39	1.0439541	19.192552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52649	1	6.69	1.89	0	0	39	1.0418355	17.973631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52650	1	0	0	0	0	39	1.0401996	16.758486	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52651	1	0	0	0	0	39	1.0401996	16.758486	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52652	1	0	0	0	0	39	1.04401	19.201318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52653	1	6.75	0.38	0	0	39	1.0458883	18.785639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52654	1	4.21	2.12	0	0	39	1.0366776	17.375451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52655	1	0	0	0	0	39	1.0445315	18.412075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52656	1	4.6	0.4	0	0	39	1.0441541	17.209037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52657	1	0	0	0	0	39	1.0446105	18.42029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52658	1	2.72	0.72	0	0	39	1.0393862	17.855465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52659	1	2.63	0.52	0	0	39	1.0372927	18.094349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52660	1	2.13	0.94	0	0	39	1.0408822	17.493666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52661	1	2.03	0.11	0	0	39	1.0427981	6.678643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52662	1	0	0	0	0	39	1.0479654	7.985823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52663	1	0	0	0	0	39	1.0464406	7.426034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52664	1	0	0	0	0	39	1.0454101	7.024124	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52665	1	0	0	0	0	39	1.0454101	7.024124	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52666	1	10.86	2.29	0	0	39	1.0479168	7.980172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52667	1	11.62	3.83	0	0	39	1.0403144	7.867643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52668	1	0	0	0	0	39	1.0403867	7.873937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52669	1	0	0	0	0	39	1.0476935	7.923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52670	1	0	0	0	0	39	1.0471912	7.876013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52671	1	11.63	1.37	0	0	39	1.047648	7.917074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52672	1	5.29	0.41	0	0	39	1.0435815	7.18531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52673	1	6.06	2.64	0	0	39	1.0394357	7.316023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52674	1	0	0	0	0	39	1.0400362	6.464079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52675	1	8.29	2.85	0	0	39	1.0399839	6.459293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52676	1	0	0	0	0	39	1.0393337	6.350341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52677	1	5.76	3.17	0	0	39	1.0392814	6.347222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52678	1	5.76	1.89	0	0	39	1.0394429	6.403945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52679	1	5.39	1.54	0	0	39	1.0481743	5.964131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52680	1	2.28	0.46	0	0	39	1.035091	11.482576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52681	1	1.98	0.23	0	0	39	1.0447301	11.408831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52682	1	2.39	0.7	0	0	39	1.0434916	11.660612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52683	1	2.55	0.54	0	0	39	1.0425752	12.307945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52684	1	5.33	1.16	0	0	39	1.0390899	10.621941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52685	1	0	0	0	0	39	1.0375361	12.064382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52686	1	0	0	0	0	39	1.0463548	11.163989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52687	1	9.24	2.25	0	0	39	1.0374917	12.059614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52688	1	7.15	1.01	0	0	39	1.043567	10.957838	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52689	1	0	0	0	0	39	1.0431319	10.920775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52690	1	7.15	2.95	0	0	39	1.043085	10.917179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52691	1	0	0	0	0	39	1.0389296	11.39352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52692	1	1.04	0.42	0	0	39	1.0389224	11.393006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52693	1	3.87	0.67	0	0	39	1.0447494	19.075495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52694	1	0	0	0	0	39	1.0433327	19.522837	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52695	1	0	0	0	0	39	1.0450042	19.149551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52696	1	0	0	0	0	39	1.0481008	18.485607	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52697	1	0	0	0	0	39	1.0481008	18.485607	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52698	1	5.15	1.53	0	0	39	1.0433058	19.519969	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52699	1	0	0	0	0	39	1.0433608	19.529409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52700	1	3.65	1.96	0	0	39	1.0365057	18.349032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52701	1	2.75	0.56	0	0	39	1.0388306	17.388347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52702	1	0	0	0	0	39	1.0388416	17.389759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52703	1	13.33	3.27	0	0	39	1.0381249	18.720263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52704	1	0	0	0	0	39	1.0381858	18.727659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52705	1	0	0	0	0	39	1.0396911	18.89112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52706	1	13.33	2.06	0	0	39	1.0396314	18.88352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52707	1	13.33	0.67	0	0	39	1.0393563	18.837651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52708	1	1.86	0.44	0	0	39	1.046414	18.458618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52709	1	3.53	0.53	0	0	39	1.0408995	-2.936297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52710	1	0	0	0	0	39	1.0409128	-2.93424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52711	1	2.1	0.44	0	-0.4	39	1.0350632	1.049198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52712	1	5.02	0.61	0	0	39	1.0381994	1.062046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52713	1	2.26	0.56	0	0	39	1.0366941	1.022943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52714	1	0	0	0	0	39	1.0447556	2.959377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52715	1	0	0	0	0	39	1.044989	2.304099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52716	1	0	0	0	0	39	1.0449328	2.431632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52717	1	0	0	0	0	39	1.0449328	2.431632	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52718	1	6.45	1.67	0	0	39	1.0447222	2.955725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52719	1	0	0	0	0	39	1.0448195	2.970068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52720	1	0	0	0	0	39	1.041962	1.158106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52721	1	3	0.25	0	0	39	1.0419518	1.15626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52722	1	0	0	0	0	39	1.0421859	1.5221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52723	1	0	0	0	0	39	1.0434464	0.870966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52724	1	0	0	0	0	39	1.0443295	0.452423	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52725	1	0	0	0	0	39	1.0443295	0.452423	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52726	1	4.43	1.58	0	0	39	1.0421599	1.519897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52727	1	0.42	0.08	0	0	39	1.0391149	0.175348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52728	1	2.44	0.71	0	0	39	1.0391009	0.174049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52729	1	4	0.64	0	0	39	1.0427987	-0.316491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52730	1	0	0	0	0	39	1.0428144	-0.314288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52731	1	0	0	0	0	39	1.0415394	-0.117592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52732	1	0	0	0	0	39	1.0452252	-0.925828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52733	1	4.15	1.12	0	0	39	1.0415188	-0.119996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52734	1	3.29	0.25	0	0	39	1.0426543	-1.144354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52735	1	3.29	0.93	0	0	39	1.0414584	-1.893487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52736	1	3.83	0.65	0	0	39	1.0436366	-4.873052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52737	1	2.25	1.02	0	0	39	1.0458136	-0.103642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52738	1	6.22	1.7	0	0	39	1.0453484	-0.68636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52739	1	0	0	0	0	39	1.0453796	-0.682762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52740	1	0	0	0	0	39	1.0437591	0.152346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52741	1	0	0	0	0	39	1.038875	0.058686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52742	1	5.24	0.92	0	0	39	1.0278698	-2.260103	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52743	1	0	0	0	0	39	1.0381925	0.198166	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52744	1	0	0	0	0	39	1.043786	0.151852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52745	1	5.2	1.73	0	0	39	1.0435252	-9.96991	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52746	1	0	0	0	0	39	1.041594	-9.936453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52747	1	8.61	1.67	0	0	39	1.0415605	-9.940952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52748	1	6.28	1.56	0	0	39	1.0455296	-8.450217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52749	1	2.33	0.39	0	0	39	1.0396886	-6.630109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52750	1	0	0	0	0	39	1.0379008	-8.097003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52751	1	0	0	0	0	39	1.0478855	-8.357752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52752	1	22.71	0.86	0	0	39	1.0378387	-8.110282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52753	1	0	0	0	0	39	1.0396426	-7.736471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52754	1	22.51	6.56	0	0	39	1.0478365	-8.868171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52755	1	0	0	0	0	39	1.0397509	-7.72472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52756	1	0	0	0	0	39	1.037945	-7.683823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52757	1	0	0	0	0	39	1.0423286	-7.812751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52758	1	26.38	9.23	0	0	39	1.0377855	-7.699043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52759	1	0	0	0	0	39	1.041446	-7.300683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52760	1	0	0	0	0	39	1.0453939	-8.361588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52761	1	0	0	0	0	39	1.0473017	-8.839984	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52762	1	0	0	0	0	39	1.0473017	-8.839984	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52763	1	22.7	1.81	0	0	39	1.041369	-7.314484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52764	1	12.48	0.83	0	0	39	1.0386512	-8.027708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52765	1	0	0	0	0	39	1.038685	-8.02075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52766	1	0	0	0	0	39	1.0411112	-6.838666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52767	1	8	0.55	0	0	39	1.0466371	-7.532062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52768	1	0	0	0	0	39	1.0411319	-6.833779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52769	1	0	0	0	0	39	1.0300446	-6.043651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52770	1	0	0	0	0	39	1.0326853	-7.384761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52771	1	10.03	3.88	0	0	39	1.0156429	-10.845663	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52772	1	0	0	0	0	39	1.0418029	-7.62518	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52773	1	0	0	0	0	39	1.0300158	-6.033359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52774	1	0	0	0	0	39	1.0300446	-6.043651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52775	1	2.22	0.6	0	3.39	39	1.040701	-7.279309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52776	1	2.68	0.57	0	0	39	1.0464377	-6.707903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52777	1	0	0	0	0	39	1.0359039	-6.703965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52778	1	3.08	0.48	0	0	39	1.0358916	-6.705556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52779	1	0	0	0	0	39	1.0403315	-5.768334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52780	1	0	0	0	0	39	1.0403199	-5.736268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52781	1	9.55	0.66	0	0	39	1.0403054	-5.7736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52782	1	0	0	0	0	39	1.0348301	-5.755341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52783	1	0	0	0	0	39	1.0365262	-5.905314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52784	1	0	0	0	0	39	1.0369402	-5.941745	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52785	1	0	0	0	0	39	1.0369402	-5.941745	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52786	1	9.55	5.91	0	0	39	1.034739	-5.760103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52787	1	0	0	0	0	39	1.0370639	-5.210609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52788	1	9.09	3.11	0	0	39	1.0370063	-5.215351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52789	1	0	0	0	0	39	1.0391934	-7.758799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52790	1	4.77	0.53	0	0	39	1.0391743	-7.761737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52791	1	5.24	1.94	0	0	39	1.0393141	-7.89201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52792	1	2.81	1.04	0	0	39	1.0353496	18.31578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52793	1	0	0	0	0	39	1.0404177	18.129076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52794	1	0	0	0	0	39	1.0435184	17.508903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52795	1	0	0	0	0	39	1.0446536	17.288647	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52796	1	0	0	0	0	39	1.0446536	17.288647	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52797	1	0	0	0	0	39	1.0404985	18.143993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52798	1	12.72	4.82	0	0	39	1.0403331	18.122258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52799	1	12.65	1.52	0	0	39	1.039945	17.628172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52800	1	11.1	1.03	0	0	39	1.0392727	18.082193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52801	1	4.28	1.94	0	0	39	1.0315118	18.27245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52802	1	0	0	0	0	39	1.0424962	19.352501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52803	1	4.99	1.4	0	0	39	1.0424693	19.349785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52804	1	1.75	1.01	0	0	39	1.0318592	18.594476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52805	1	3.9	0.55	0	0	39	1.0394988	14.954257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52806	1	0	0	0	0	39	1.040183	18.273271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52807	1	2.72	1.12	0	0	39	1.0401639	18.271761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52808	1	0	0	0	0	39	1.0429901	19.070244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52809	1	0	0	0	0	39	1.0414662	18.538148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52810	1	0	0	0	0	39	1.0412093	18.445063	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52811	1	0	0	0	0	39	1.0412093	18.445063	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52812	1	4.63	1.42	0	0	39	1.0429656	19.067775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52813	1	3.48	1.86	0	3.64	39	1.041737	15.666128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52814	1	0	0	0	0	39	1.0266097	9.30582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52815	1	9.66	2.03	0	0	39	1.0265677	9.300749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52816	1	6.92	1.98	0	0	39	1.0280518	10.810727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52817	1	0	0	0	0	39	1.0354065	12.497848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52818	1	0	0	0	0	39	1.0304908	11.722527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52819	1	8.49	2.04	0	0	39	1.0123244	8.386814	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52820	1	0	0	0	0	39	1.0312163	11.853214	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52821	1	0	0	0	0	39	1.0354393	12.501117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52822	1	0	0	0	0	39	1.0354065	12.497848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52823	1	0	0	0	0	39	1.0297465	11.340788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52824	1	0	0	0	0	39	1.0382496	9.409945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52825	1	15.88	2.63	0	0	39	1.0296814	11.331351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52826	1	17.31	6.53	0	0	39	1.0309912	8.57352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52827	1	0	0	0	0	39	1.0311071	8.583535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52828	1	2.8	1.01	0	0	39	1.0373126	11.35466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52829	1	0	0	0	0	39	1.0373301	11.356195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52830	1	3.98	2.74	0	0	39	1.038369	11.033118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52831	1	2.9	0.2	0	0	39	1.0368841	8.938731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52832	1	5.54	1.17	0	0	39	1.0374856	10.259906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52833	1	9.88	1.02	0	0	39	1.0316685	8.827034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52834	1	9.88	1.78	0	0	39	1.0315387	8.861219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52835	1	0	0	0	0	39	1.0340947	10.577654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52836	1	2.73	0.79	0	0	39	1.0380891	9.543261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52837	1	9.88	1.72	0	0	39	1.0340562	10.572498	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52838	1	5.84	1.21	0	0	39	1.0309267	11.774197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52839	1	10.71	3.59	0	0	39	1.0313725	8.87607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52840	1	10.71	4.04	0	0	39	1.0331504	9.038119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52841	1	10.71	2.7	0	0	39	1.0318809	8.84246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52842	1	2.58	0.22	0	0	39	1.0384231	10.048977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52843	1	4.32	1.64	0	0	39	1.0388635	9.962051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52844	1	12.65	2.47	0	0	39	1.0293592	9.023129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52845	1	15.39	5.89	0	0	39	1.034155	11.721527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52846	1	12.65	2.15	0	0	39	1.0316315	8.812538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52847	1	0	0	0	0	39	1.0318138	11.545477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52848	1	1.17	0.45	0	0	39	1.0339821	9.255444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52849	1	12.65	1.21	0	0	39	1.0317757	11.538266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52850	1	18.6	6.66	0	0	39	1.0339902	8.873038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52851	1	0	0	0	0	39	1.036044	10.647898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52852	1	30.77	9.07	0	0	39	1.0387113	8.183304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52853	1	0	0	0	0	39	1.0365221	10.676254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52854	1	0	0	0	0	39	1.0341913	10.910848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52855	1	18.6	4.17	0	0	39	1.0330592	8.940165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52856	1	0	0	0	0	39	1.0329841	8.576632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52857	1	0	0	0	0	39	1.0329841	8.576632	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52858	1	0	0	0	0	39	1.0343572	10.955263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52859	1	0	0	0	0	39	1.0315795	8.604059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52860	1	18.6	3.91	0	0	39	1.0234475	6.936505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52861	1	0	0	0	0	39	1.0324087	8.763291	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52862	1	0	0	0	0	39	1.0324087	8.763291	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52863	1	0	0	0	0	39	1.0316785	8.613795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52864	1	0	0	0	0	39	1.0315795	8.604059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52865	1	7.45	0.87	0	0	39	1.0426819	7.474972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52866	1	7.45	1.07	0	0	39	1.041702	7.409852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52867	1	3.15	1.48	0	0	39	1.032726	6.822471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52868	1	0	0	0	0	39	1.0450293	6.410218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52869	1	0	0	0	0	39	1.0426399	6.100354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52870	1	5.21	1.38	0	0	39	1.045001	6.407487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52871	1	0	0	0	0	39	1.045777	5.877365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52872	1	0	0	0	0	39	1.0464286	4.739832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52873	1	4.22	1.67	0	0	39	1.0457491	5.87508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52874	1	3.38	1.82	0	0	39	1.0193523	5.679264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52875	1	0	0	0	0	39	1.0193785	5.681067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52876	1	0	0	0	0	39	1.0350487	12.039512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52877	1	0	0	0	0	39	1.0350487	12.039512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52878	1	0	0	0	0	39	1.0350487	12.039512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52879	1	0	0	0	0	39	1.0350487	12.039512	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52880	1	3.56	0.88	0	0	39	1.035032	12.03767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52881	1	0	0	0	0	39	1.0350661	12.041442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52882	1	3.05	1	0	0	39	1.0360845	9.711104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52883	1	0	0	0	0	39	1.0348693	12.379547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52884	1	4.31	2.83	0	0	39	1.0348277	12.377476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52885	1	3.43	1.67	0	0	39	1.0360148	12.589105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52886	1	0	0	0	0	39	1.0360398	12.590993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52887	1	3.12	1.02	0	0	39	1.0354024	12.30346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52888	1	7.5	2.36	0	0	39	1.0435242	14.36323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52889	1	4.02	1.37	0	0	39	1.0338469	10.630999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52890	1	2.36	0.59	0	0	39	1.0405358	1.43513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52891	1	0	0	0	0	39	1.0405358	1.43513	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52892	1	0	0	0	0	39	1.0405358	1.43513	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52893	1	0	0	0	0	39	1.0405358	1.43513	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52894	1	0	0	0	0	39	1.040548	1.436419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52895	1	0	0	0	0	39	1.0405358	1.43513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52896	1	0	0	0	0	39	1.0297732	-2.230069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52897	1	0	0	0	0	39	1.0494217	-3.912924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52898	1	8.21	4.24	0	0	39	1.029704	-2.234386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52899	1	0	0	0	0	39	1.03105	-1.7852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52900	1	0	0	0	0	39	1.0350648	-1.749338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52901	1	12.56	0.61	0	0	39	1.0310086	-1.792682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52902	1	2.87	0.63	0	0	39	1.0406087	-2.029799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52903	1	3.29	1.52	0	0	39	1.0367077	-1.769668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52904	1	2.87	0.55	0	0	39	1.0437276	-1.550252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52905	1	0	0	0	0	39	1.0380316	-1.763415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52906	1	1.6	0.71	0	0	39	1.0380205	-1.764234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52907	1	0	0	0	9.62	39	1.0403036	1.187672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52908	1	0	0	0	0	39	1.0416329	1.152194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52909	1	0	0	0	0	39	1.0422995	1.134443	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52910	1	0	0	0	0	39	1.0422995	1.134443	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52911	1	0	0	0	0	39	1.0402697	1.195078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52912	1	10.59	6.4	0	0	39	1.0402158	1.182732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52913	1	8.63	1.39	0	0	39	1.0419398	1.132754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52914	1	0	0	0	0	39	1.0394412	1.31674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52915	1	0	0	0	0	39	1.0471051	1.163942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52916	1	10.23	2.46	0	0	39	1.0393912	1.310976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52917	1	6.75	1.38	0	0	39	1.0345532	-1.643488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52918	1	0	0	0	0	39	1.0345847	-1.639958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52919	1	0	0	0	0	39	1.034338	-0.234865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52920	1	6.75	2.3	0	0	39	1.0380505	-2.019631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52921	1	0	0	0	0	39	1.034359	-0.216722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52922	1	6.75	0.54	0	0	39	1.0367818	-2.319623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52923	1	23.41	7.78	0	0	39	1.0440845	-4.780305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52924	1	0	0	0	-109.65	39	1.0436893	-4.731831	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52925	1	0	0	0	0	39	1.0446209	-4.45505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52926	1	0	0	0	0	39	1.0494311	-4.583142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52927	1	23.41	4.11	0	0	39	1.0435997	-4.74381	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52928	1	0	0	0	0	39	1.0444019	-4.436911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52929	1	28.38	5.64	0	0	39	1.0422602	-3.820933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52930	1	24.27	3.4	0	0	39	1.0431133	-4.361941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52931	1	0	0	0	0	39	1.0385591	-1.722346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52932	1	0	0	0	0	39	1.0374512	-2.35714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52933	1	7.12	0.85	0	0	39	1.0385307	-1.726299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52934	1	2.57	0.54	0	0	39	1.0368085	-3.355608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52935	1	0	0	0	0	39	1.0368241	-3.832731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52936	1	3.83	0.84	0	0	39	1.0368055	-3.83482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52937	1	2.97	0.4	0	0	39	1.0366149	-3.74614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52938	1	0	0	0	0	39	1.0366274	-3.744585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52939	1	2.38	0.59	0	0	39	1.0375627	-2.820518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52940	1	3.57	0.99	0	0	39	1.0360438	-2.584004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52941	1	0	0	0	0	39	1.0360627	-2.582177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52942	1	0	0	0	0	39	1.0367666	-2.292533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52943	1	3.43	0.52	0	0	39	1.0367537	-2.294326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52944	1	4	3.28	0	0	39	1.0337706	-0.571805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52945	1	4.43	1.98	0	0	39	1.0540784	-2.587128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52946	1	6.07	0.93	0	-3.39	39	1.0338594	-3.204232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52947	1	3.68	1.25	0	0	39	1.0434753	-4.176412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52948	1	3.59	1.48	0	0	39	1.0489284	19.126511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52949	1	0	0	0	0	39	1.0489528	19.128456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52950	1	8.04	1.27	0	0	39	1.0426093	17.833366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52951	1	8.04	1.17	0	0	39	1.0388896	17.36398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52952	1	0	0	0	0	39	1.0376264	17.163918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52953	1	8.04	1.66	0	0	39	1.0375924	17.159289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52954	1	2.55	0.28	0	0	39	1.0526565	19.453222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52955	1	5.5	1.36	0	0	39	1.0495622	19.094512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52956	1	0	0	0	0	39	1.0495884	19.097254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52957	1	10.67	0.44	0	0	39	1.048469	19.086751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52958	1	8.43	1.21	0	0	39	1.0479063	18.816884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52959	1	9.35	1.7	0	0	39	1.0467746	18.853335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52960	1	0	0	0	0	39	1.0479578	19.186862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52961	1	0.92	0.24	0	0	39	1.0490642	18.911878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52962	1	8.43	2.84	0	0	39	1.0479068	19.182782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52963	1	5.38	0.83	0	0	39	1.0403055	-6.184288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52964	1	6.36	1.99	0	0	39	1.03735	-6.211717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52965	1	0	0	0	0	39	1.038888	-3.922624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52966	1	1.95	0.25	0	0	39	1.0388799	-3.923667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52967	1	1.53	0.7	0	0	39	1.0355562	-6.173603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52968	1	1.53	0.72	0	0	39	1.0408662	-4.470489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52969	1	3.36	0.87	0	0	39	1.0360816	-2.810762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52970	1	4.09	0.55	0	0	39	1.0384148	-2.784886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52971	1	0	0	0	0	39	1.0330463	-1.678539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52972	1	0	0	0	0	39	1.0465034	-2.984727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52973	1	5.28	0.82	0	0	39	1.0330234	-1.681447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52974	1	0	0	0	0	39	1.019547	-4.549347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52975	1	0	0	0	0	39	1.0367969	-6.96626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52976	1	34	12.02	0	0	39	1.0448997	-6.920304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52977	1	0	0	0	0	39	1.0201866	-4.534518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52978	1	0	0	0	0	39	1.019547	-4.549347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52979	1	0	0	0	0	39	1.0187068	-4.482839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52980	1	0	0	0	0	39	1.0388654	-6.872378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52981	1	0	0	0	0	39	1.0417153	-6.862503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52982	1	0	0	0	0	39	1.0431444	-6.857571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52983	1	0	0	0	0	39	1.0431444	-6.857571	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52984	1	34	7.16	0	0	39	1.0386974	-6.891983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52985	1	0	0	0	0	39	1.0386423	-6.879936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52986	1	0	0	0	0	39	1.0272188	-3.896252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52987	1	0	0	0	0	39	1.0431184	-5.827651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52988	1	0	0	0	0	39	1.0614234	-7.829953	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52989	1	0	0	0	0	39	1.0614234	-7.829953	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52990	1	34	15.31	0	0	39	1.026977	-3.914024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52991	1	0	0	0	0	39	1.0240893	-4.256804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52992	1	0	0	0	0	39	1.0355548	-6.143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52993	1	0	0	0	0	39	1.041539	-5.796047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52994	1	34	10.25	0	0	39	1.0353504	-6.168987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52995	1	0	0	0	0	39	1.0246258	-4.243481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52996	1	15.29	1.94	0	0	39	1.0403213	-5.962607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52997	1	0	0	0	0	39	1.0119806	-4.623542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52998	1	0	0	0	0	39	1.0416201	-6.300853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	52999	1	0	0	0	0	39	1.0374391	-6.436474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53000	1	21.04	3.74	0	0	39	1.0248996	-8.694688	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53001	1	0	0	0	0	39	1.0367899	-5.934577	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53002	1	0	0	0	0	39	1.0123715	-4.617618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53003	1	0	0	0	0	39	1.0412716	-6.315488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53004	1	0	0	0	0	39	1.0280002	-3.747986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53005	1	0	0	0	0	39	1.0428549	-5.642836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53006	1	16.5	4.65	0	0	39	1.0279155	-3.756934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53007	1	14.11	2.69	0	0	39	1.0348943	-6.035291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53008	1	14.11	1.69	0	0	39	1.0277377	-5.225049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53009	1	0	0	0	0	39	1.0268902	-5.002201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53010	1	16.74	5.21	0	0	39	1.0314119	-5.953968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53011	1	0	0	0	0	39	1.0343545	-6.539254	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53012	1	0	0	0	0	39	1.0343545	-6.539254	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53013	1	0	0	0	0	39	1.0268796	-4.990272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53014	1	2.72	1.65	0	0	39	1.039204	-3.21922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53015	1	5.44	1.04	0	0	39	1.0441659	-4.268759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53016	1	0	0	0	0	39	1.0441921	-4.265781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53017	1	0	0	0	0	39	1.0421989	-3.695886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53018	1	6.7	0.74	0	0	39	1.0421724	-3.699399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53019	1	1.81	0.14	0	0	39	1.0416795	-6.210571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53020	1	4.12	1.38	0	0	39	1.043424	-4.765379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53021	1	0	0	0	0	39	1.0297731	-2.835712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53022	1	0	0	0	0	39	1.0449774	-4.59824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53023	1	8.24	2.21	0	0	39	1.0297348	-2.840077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53024	1	0	0	0	0	39	1.0498541	17.170594	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53025	1	0	0	0	0	39	1.0426789	16.530808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53026	1	4.73	3.43	0	0	39	1.0139152	14.423104	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53027	1	0	0	0	0	39	1.0434592	16.482255	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53028	1	0	0	0	0	39	1.0499018	17.173742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53029	1	0	0	0	0	39	1.0498541	17.170594	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53030	1	4.55	0.35	0	0	39	1.0391789	16.074056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53031	1	0	0	0	0	39	1.0391944	16.076744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53032	1	0	0	0	0	39	1.0494519	17.517549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53033	1	0	0	0	0	39	1.0461384	17.063631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53034	1	6.26	1.24	0	0	39	1.0386778	15.255128	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53035	1	0	0	0	0	39	1.0495682	17.535935	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53036	1	0	0	0	0	39	1.0495293	17.524749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53037	1	0	0	0	0	39	1.0494519	17.517549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53038	1	0	0	0	0	39	1.0453707	3.21098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53039	1	0	0	0	0	39	1.0459499	2.638152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53040	1	0	0	0	0	39	1.0460604	2.539367	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53041	1	0	0	0	0	39	1.0460604	2.539367	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53042	1	3.69	1.65	0	0	39	1.0453439	3.208969	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53043	1	0	0	0	0	39	1.0454209	3.22275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53044	1	0	0	0	0	39	1.0430677	3.529836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53045	1	4.9	1.26	0	0	39	1.0430428	3.527322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53046	1	2.42	0.85	0	0	39	1.0419514	2.24837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53047	1	2.97	0.99	0	0	39	1.0374107	4.079022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53048	1	0	0	0	0	39	1.037427	4.08054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53049	1	2.32	1.22	0	0	39	1.0405839	4.1867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53050	1	0	0	0	-16.27	39	1.0334918	3.105605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53051	1	1.58	0.53	0	0	39	1.0334825	3.104722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53052	1	0	0	0	0	39	1.0372886	2.226213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53053	1	3.16	1.16	0	0	39	1.0372696	2.224563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53054	1	3.78	0.98	0	0	39	1.0396591	2.109191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53055	1	3.67	1.51	0	0	39	1.0418449	2.113727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53056	1	5.98	1.41	0	0	39	1.0456567	4.369195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53057	1	0	0	0	0	39	1.0421718	9.129465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53058	1	0	0	0	0	39	1.0465219	9.072846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53059	1	7.85	1.65	0	0	39	1.0421387	9.125101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53060	1	6.52	1.37	0	0	39	1.0459285	8.459733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53061	1	0	0	0	0	39	1.0447553	9.324608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53062	1	0	0	0	0	39	1.0464263	8.532345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53063	1	3.68	0.17	0	0	39	1.0447452	9.322535	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53064	1	2.52	0.19	0	0	39	1.0435324	9.851216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53065	1	1.76	0.15	0	0	39	1.0365975	8.711969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53066	1	4.05	0.94	0	0	39	1.040887	9.643492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53067	1	0	0	0	0	39	1.0459589	10.046183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53068	1	0	0	0	0	39	1.0525368	9.744936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53069	1	8.09	2.34	0	0	39	1.0459141	10.041688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53070	1	6.55	1.6	0	0	39	1.0379897	9.310947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53071	1	0	0	0	0	39	1.0383273	9.325163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53072	1	6.06	0.52	0	0	39	1.038308	9.321519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53073	1	0	0	0	0	39	1.0432319	9.907392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53074	1	0	0	0	0	39	1.0405481	9.078114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53075	1	0.62	0.22	0	0	39	1.0397017	9.031402	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53076	1	0	0	0	0	39	1.0409125	9.20059	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53077	1	7.2	1.59	0	0	39	1.0431958	9.90353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53078	1	7.2	2.09	0	0	39	1.0349324	8.549081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53079	1	7.2	1.63	0	0	39	1.0383148	8.931362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53080	1	4.47	1.42	0	0	39	1.0415486	9.992494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53081	1	3.07	0.63	0	0	39	1.0445804	24.377869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53082	1	1.84	0.38	0	0	39	1.045447	23.861055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53083	1	0	0	0	0	39	1.0468228	24.259988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53084	1	0	0	0	0	39	1.0466136	23.783732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53085	1	3.94	1.1	0	0	39	1.0468014	24.25776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53086	1	7.05	1.66	0	0	39	1.0347037	19.472358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53087	1	0	0	0	0	39	1.0423344	20.47782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53088	1	7.82	2.02	0	0	39	1.0422949	20.473215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53089	1	6.75	0.74	0	0	39	1.033163	19.031288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53090	1	1.87	0.9	0	0	39	1.0444087	24.048629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53091	1	7.18	1.57	0	0	39	1.0451067	22.974689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53092	1	2	0.84	0	0	39	1.0375537	19.412407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53093	1	2.22	0.21	0	0	39	1.0470572	14.426112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53094	1	0	0	0	0	39	1.0429724	15.008456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53095	1	0	0	0	0	39	1.0475466	13.904426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53096	1	13.85	4.54	0	0	39	1.0428958	15.000617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53097	1	5.49	0.92	0	0	39	1.046634	13.656148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53098	1	2.36	0.37	0	0	39	1.0377949	14.315006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53099	1	2.51	1.28	0	0	39	1.04415	14.531693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53100	1	0	0	0	0	39	1.0447263	8.46084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53101	1	1.61	0.6	0	0	39	1.0447155	8.459982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53102	1	4.15	0.81	0	0	39	1.0426146	8.432896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53103	1	6.46	1.8	0	0	39	1.0414873	7.178908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53104	1	2.06	0.21	0	0	39	1.03835	7.586863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53105	1	0	0	0	0	39	1.0422255	9.817882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53106	1	5.13	1.56	0	0	39	1.0456457	8.910855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53107	1	0	0	0	0	39	1.0423072	9.829216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53108	1	4.8	0.78	0	0	39	1.0383408	8.536438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53109	1	3.63	1.87	0	0	39	1.0389527	8.845688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53110	1	0	0	0	0	39	1.0433938	9.801381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53111	1	8.18	1.73	0	0	39	1.043249	8.586059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53112	1	0	0	0	0	39	1.0434442	9.811833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53113	1	4.63	2.29	0	0	39	1.0412827	8.75697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53114	1	0	0	0	0	39	1.0394422	14.629742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53115	1	0	0	0	0	39	1.0412957	13.887827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53116	1	0	0	0	0	39	1.0411328	13.950233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53117	1	0	0	0	0	39	1.0411328	13.950233	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53118	1	3.42	0.5	0	0	39	1.0394295	14.627875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53119	1	0	0	0	0	39	1.0394679	14.638197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53120	1	5.56	1.02	0	0	39	1.0341576	14.948371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53121	1	0	0	0	0	39	1.0416157	14.497328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53122	1	2.81	0.97	0	0	39	1.0415999	14.495876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53123	1	0	0	0	0	39	1.0372628	13.291017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53124	1	0	0	0	0	39	1.0378953	12.975949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53125	1	9.4	2.21	0	0	39	1.0372156	13.286247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53126	1	4.42	2.33	0	0	39	1.0136228	11.119917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53127	1	0	0	0	0	39	1.040641	11.574891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53128	1	0	0	0	0	39	1.0423266	10.968676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53129	1	0	0	0	0	39	1.0432299	10.660639	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53130	1	0	0	0	0	39	1.0432299	10.660639	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53131	1	4.5	1.86	0	0	39	1.0406103	11.572454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53132	1	3.27	0.46	0	0	39	1.0362507	10.193218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53133	1	3.66	0.14	0	0	39	1.0368845	10.179256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53134	1	4.59	0.43	0	0	39	1.0389892	10.291707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53135	1	0	0	0	0	39	1.0075904	9.983988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53136	1	9.62	2.16	0	0	39	1.0075467	9.978224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53137	1	11.05	1.79	0	0	39	1.0087502	9.740725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53138	1	0	0	0	0	39	1.0087915	9.746906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53139	1	9.62	3.46	0	0	39	1.0109493	9.824967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53140	1	0	0	0	0	39	1.0110152	9.830675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53141	1	3.12	1.07	0	0	39	1.0447144	12.452016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53142	1	0	0	0	0	39	1.0447335	12.453829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53143	1	0	0	0	0	39	1.0473304	13.800227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53144	1	3.92	0.68	0	0	39	1.047314	13.798211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53145	1	3.12	0.13	0	0	39	1.046386	12.630924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53146	1	0	0	0	0	39	1.0411369	12.426321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53147	1	6.14	1.51	0	0	39	1.041104	12.422825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53148	1	0	0	0	0	39	1.0425248	12.845988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53149	1	7.57	0.53	0	0	39	1.0425034	12.841461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53150	1	6.76	1.43	0	0	39	1.0419392	12.546943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53151	1	0	0	0	0	39	1.0419672	12.550348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53152	1	0	0	0	0	39	1.0439368	12.059178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53153	1	4.37	0.92	0	0	39	1.0439157	12.056951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53154	1	4.37	2.04	0	0	39	1.0460073	12.841869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53155	1	0	0	0	0	39	1.0438443	12.149119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53156	1	5.13	0.76	0	0	39	1.0438264	12.146475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53157	1	0	0	0	0	39	1.0451323	13.776649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53158	1	3.95	1.18	0	0	39	1.0482662	12.767818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53159	1	0	0	0	0	39	1.0451936	13.784292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53160	1	0	0	0	0	39	1.0544403	16.132991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53161	1	0	0	0	0	39	1.0566378	15.442679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53162	1	5.78	0.9	0	0	39	1.0544154	16.129614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53163	1	3.44	0.84	0	0	39	1.03826	9.718409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53164	1	1.99	0.78	0	0	39	1.0386039	8.716639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53165	1	0	0	0	0	39	1.0399322	8.548214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53166	1	0	0	0	0	39	1.0399322	8.548214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53167	1	0	0	0	0	39	1.0399322	8.548214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53168	1	0	0	0	0	39	1.0399322	8.548214	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53169	1	5.61	0.84	0	0	39	1.03991	8.545319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53170	1	0	0	0	0	39	1.0399543	8.551315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53171	1	0	0	0	0	39	1.0429374	19.393656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53172	1	1.94	0.12	0	0	39	1.0429312	19.392477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53173	1	4.94	0.88	0	0	39	1.0347925	20.393196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53174	1	0	0	0	0	39	1.0316745	19.077122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53175	1	3.06	0.91	0	0	39	1.0316565	19.075436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53176	1	0.19	0.03	0	0	39	1.0309145	18.958288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53177	1	3.06	0.85	0	0	39	1.0308971	18.956602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53178	1	0	0	0	0	39	1.0344848	20.513167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53179	1	0	0	0	0	39	1.034666	19.372292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53180	1	12.08	2.47	0	0	39	1.0344325	20.50696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53181	1	0	0	0	0	39	1.0408133	20.572527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53182	1	0	0	0	0	39	1.0424743	20.192694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53183	1	7.53	0.99	0	0	39	1.040786	20.568666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53184	1	2.82	1.16	0	0	39	1.0418354	19.695621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53185	1	3.75	1.46	0	0	39	1.0373986	18.407441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53186	1	0	0	0	0	39	1.0364465	17.688764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53187	1	2.16	0.56	0	0	39	1.0364352	17.68752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53188	1	2.46	1	0	0	39	1.0325963	18.77223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53189	1	3.51	0.86	0	0	39	1.0307775	18.751276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53190	1	0	0	0	0	39	1.0411822	19.854821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53191	1	4.88	1.04	0	0	39	1.0384412	19.225793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53192	1	0	0	0	0	39	1.0412356	19.861447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53193	1	3.48	0.67	0	0	39	1.0333619	0.638465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53194	1	0	0	0	0	39	1.0333123	-0.107003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53195	1	12.97	1.81	0	0	39	1.0332573	-0.114975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53196	1	12.97	2.04	0	0	39	1.0313379	-0.055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53197	1	0	0	0	0	39	1.0373597	0.244242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53198	1	0	0	0	0	39	1.0351249	-0.018036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53199	1	0	0	0	0	39	1.0327605	-0.299611	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53200	1	0	0	0	0	39	1.0327605	-0.299611	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53201	1	12.97	5	0	0	39	1.0372795	0.237919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53202	1	0	0	0	0	39	1.0341481	-2.522061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53203	1	4.3	0.91	0	0	39	1.0341278	-2.524692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53204	1	0	0	0	0	39	1.0456678	1.447586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53205	1	6.63	1.14	0	0	39	1.046194	-0.171756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53206	1	0	0	0	0	39	1.0457074	1.460161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53207	1	2.88	0.47	0	0	39	1.0370456	-2.362306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53208	1	0	0	0	0	39	1.0370576	-2.360814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53209	1	2.48	0.2	0	0	39	1.0311925	-3.562072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53210	1	1.63	0.22	0	0	39	1.0338928	-1.12769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53211	1	4.9	0.5	0	0	39	1.0345698	-1.765067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53212	1	0	0	0	0	39	1.0445121	4.496936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53213	1	7.13	2.33	0	0	39	1.0470897	3.443063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53214	1	0	0	0	0	39	1.0446276	4.504363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53215	1	2.03	0.76	0	0	39	1.0368009	3.147503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53216	1	0	0	0	0	39	1.0451557	5.04085	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53217	1	0	0	0	0	39	1.0382912	4.191488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53218	1	12.82	3.67	0	0	39	1.0008277	-1.332686	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53219	1	0	0	0	0	39	1.0385337	4.222594	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53220	1	0	0	0	0	39	1.0452558	5.048279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53221	1	7.65	1.15	0	1.79	39	1.036649	4.270584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53222	1	0	0	0	0	39	1.0366626	4.275007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53223	1	2.89	0.47	0	0	39	1.0372837	5.34769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53224	1	1.44	0.29	0	0	39	1.0408853	5.938539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53225	1	3.08	0.23	0	0	39	1.0412617	6.93177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53226	1	1.92	0.82	0	0	39	1.0454396	9.070376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53227	1	2.22	0.86	0	0	39	1.0410358	9.809126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53228	1	2.69	0.46	0	0	39	1.0392519	9.046854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53229	1	2.47	0.41	0	0	39	1.0386676	13.539714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53230	1	0	0	0	0	39	1.0386786	13.541052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53231	1	2.99	0.37	0	-0.46	39	1.0415268	14.281477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53232	1	0	0	0	0	39	1.0459951	14.104271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53233	1	8.67	2.9	0	0	39	1.0459488	14.100044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53234	1	5.13	0.8	0	0	39	1.0336753	12.414424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53235	1	3.05	0.62	0	0	39	1.0426701	14.398716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53236	1	3.49	0.39	0	0	39	1.0435325	12.503431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53237	1	0	0	0	0	39	1.0420672	14.637171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53238	1	0	0	0	0	39	1.0456127	13.880148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53239	1	8.57	1.49	0	0	39	1.0420278	14.632235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53240	1	7.23	1.52	0	0	39	1.0450755	14.008817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53241	1	0	0	0	0	39	1.0451116	14.013064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53242	1	8.19	2.91	0	0	39	1.0439439	13.617479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53243	1	0	0	0	0	39	1.043835	13.147585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53244	1	2.91	0.79	0	0	39	1.0438192	13.145996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53245	1	0	0	0	0	39	1.0393288	17.496677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53246	1	3.07	0.38	0	0	39	1.0393166	17.495011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53247	1	0	0	0	0	39	1.04185	17.391895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53248	1	5.02	0.31	0	0	39	1.0418353	17.389057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53249	1	0	0	0	1.41	39	1.0418437	17.335591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53250	1	2.41	0.25	0	0	39	1.0418351	17.334305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53251	1	0	0	0	0	39	1.0437729	19.062402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53252	1	0	0	0	0	39	1.0421683	18.225192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53253	1	6.59	1.04	0	0	39	1.043746	19.058892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53254	1	0	0	0	0	39	1.0391947	17.571648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53255	1	3.84	1.33	0	0	39	1.0391716	17.569797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53256	1	3.01	0.66	0	0	39	1.0396215	17.674696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53257	1	0	0	0	0	39	1.0396365	17.676316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53258	1	3.37	0.64	0	0	39	1.046065	18.360988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53259	1	5.44	0.56	0	0	39	1.0387252	1.761707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53260	1	0	0	0	0	39	1.0387451	1.764704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53261	1	4.36	0.52	0	0	39	1.0406615	0.23109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53262	1	3.65	0.33	0	0	39	1.0408126	0.531673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53263	1	2.69	0.85	0	0	39	1.0441523	6.05868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53264	1	0	0	0	0	39	1.0441681	6.060268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53265	1	0	0	0	0	39	1.0370795	2.453744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53266	1	3.05	1.08	0	0	39	1.0370611	2.451968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53267	1	0	0	0	0	39	1.0390028	1.324754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53268	1	0	0	0	0	39	1.0432941	1.585473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53269	1	5.14	1.7	0	0	39	1.0408889	1.245149	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53270	1	0	0	0	0	39	1.0430857	1.556256	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53271	1	0	0	0	0	39	1.0430857	1.556256	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53272	1	0	0	0	0	39	1.0391378	1.32066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53273	1	0	0	0	0	39	1.0390028	1.324754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53274	1	3.52	0.55	0	0	39	1.0380544	4.282267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53275	1	5.58	1.43	0	0	39	1.0319954	-1.459173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53276	1	2.79	0.73	0	0	39	1.0321789	-1.404213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53277	1	6.75	2.85	0	0	39	1.0384897	2.180109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53278	1	4.75	0.87	0	0	39	1.0398118	1.938228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53279	1	0	0	0	0	39	1.0395826	3.021423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53280	1	0	0	0	0	39	1.0399243	2.483382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53281	1	9.07	2.41	0	0	39	1.0395373	3.016272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53282	1	2.04	0.21	0	0	39	1.0382819	-2.851661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53283	1	0	0	0	0	39	1.0326374	9.464044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53284	1	0	0	0	0	39	1.0400895	8.265859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53285	1	4.17	1.51	0	0	39	1.0326129	9.461713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53286	1	3.46	1.36	0	0	39	1.0238707	7.781364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53287	1	0	0	0	0	39	1.0233654	7.764391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53288	1	5.05	1.7	0	0	39	1.0233363	7.761485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53289	1	3.52	0.61	0	0	39	1.0326622	8.356857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53290	1	3.52	2.62	0	0	39	1.0292151	7.892623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53291	1	0	0	0	0	39	1.0396042	7.813064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53292	1	3.27	0.37	0	0	39	1.0395939	7.811253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53293	1	1.82	0.84	0	0	39	1.0365613	7.059946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53294	1	0	0	0	0	39	1.0462866	8.172433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53295	1	12.11	3	0	0	39	1.0462271	8.165535	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53296	1	12.11	3.65	0	0	39	1.0364065	5.430348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53297	1	12.11	3.1	0	0	39	1.0380312	5.598569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53298	1	6.25	1.85	0	0	39	1.0374291	7.865333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53299	1	1.08	0.46	0	0	39	1.0322865	8.839496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53300	1	3.25	0.3	0	0	39	1.032276	8.837618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53301	1	6.12	1.47	0	0	39	1.041718	10.461116	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53302	1	5.42	1.56	0	0	39	1.0308989	8.202191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53303	1	3.14	0.63	0	0	39	1.0335889	8.336799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53304	1	0	0	0	0	39	1.0336037	8.338672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53305	1	16.08	2.2	0	0	39	1.0291623	7.436879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53306	1	0	0	0	0	39	1.0440508	10.40732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53307	1	16.08	7.98	0	0	39	1.0439183	10.398545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53308	1	16.64	1.76	0	0	39	1.0269443	7.215393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53309	1	16.08	7.2	0	0	39	1.0284769	7.385611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53310	1	0	0	0	0	39	1.0386384	10.619535	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53311	1	11.57	1.94	0	0	39	1.0340019	8.85125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53312	1	0	0	0	0	39	1.0387268	10.634039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53313	1	0	0	0	0	39	1.0376151	10.957041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53314	1	4.84	1.32	0	0	39	1.0326272	8.949269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53315	1	0	0	0	0	39	1.0293905	7.227642	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53316	1	0	0	0	0	39	1.0293905	7.227642	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53317	1	0	0	0	0	39	1.0377148	10.97204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53318	1	3.34	1.48	0	0	39	1.0428665	6.921449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53319	1	4	0.95	0	0	39	1.0436739	7.4072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53320	1	0	0	0	0	39	1.0392752	5.920718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53321	1	4.97	2.56	0	0	39	1.0392398	5.918241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53322	1	1.58	0.42	0	0	39	1.0370242	1.871381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53323	1	2.98	0.81	0	0	39	1.0457365	0.700422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53324	1	0	0	0	0	39	1.0477939	4.198829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53325	1	0	0	0	0	39	1.0386396	2.468365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53326	1	14	5.49	0	0	39	1.0477046	4.191854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53327	1	0	0	0	165.89	39	1.0459106	4.062608	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53328	1	0	0	0	0	39	1.0489888	4.417316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53329	1	15.77	5.29	0	0	39	1.0458117	4.053429	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53330	1	14	1.26	0	-4.12	39	1.0351046	2.483851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53331	1	0	0	0	0	39	1.0352088	2.491797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53332	1	1.66	0.17	0	0	39	1.0391247	6.035958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53333	1	4.33	1.05	0	0	39	1.0399403	6.340614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53334	1	2.05	0.66	0	0.86	39	1.0392412	5.902757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53335	1	0	0	0	0	39	1.0392422	5.904088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53336	1	3.11	0.1	0	0	39	1.0349393	-0.846647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53337	1	29.76	0.93	0	0	39	1.0385312	1.654739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53338	1	2.58	0.46	0	0	39	1.039071	1.61152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53339	1	29.76	7.95	0	0	39	1.0389266	1.596381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53340	1	0	0	0	0	39	1.0375739	2.722078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53341	1	2.12	0.25	0	0	39	1.0384596	1.563525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53342	1	0	0	0	0	39	1.0390836	0.965599	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53343	1	0	0	0	0	39	1.0390836	0.965599	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53344	1	29.76	9.96	0	0	39	1.037389	2.705983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53345	1	29.76	6.36	0	0	39	1.0383091	1.492171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53346	1	0	0	0	0	39	1.0308476	-1.637565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53347	1	14.89	2.5	0	0	39	1.0307921	-1.646093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53348	1	0	0	0	0	39	1.0374381	0.993068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53349	1	21.37	4.49	0	0	39	1.04552	-0.786306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53350	1	0	0	0	0	39	1.0378502	1.008225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53351	1	0	0	0	0	39	1.0355528	-1.247021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53352	1	0	0	0	0	39	1.0355528	-1.247021	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53353	1	0	0	0	0	39	1.0355528	-1.247021	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53354	1	0	0	0	0	39	1.0355528	-1.247021	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53355	1	0	0	0	0	39	1.0356268	-1.238868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53356	1	14.89	3.44	0	0	39	1.0354836	-1.255233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53357	1	14.89	1.48	0	0	39	1.0338364	-1.398216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53358	1	0	0	0	0	39	1.0392337	-0.155327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53359	1	27.79	11.26	0	0	39	1.0383862	-1.479436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53360	1	0	0	0	0	39	1.0392904	-0.142948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53361	1	0	0	0	0	39	1.0368914	-0.535553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53362	1	0	0	0	0	39	1.0381306	-1.434245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53363	1	27.41	8.83	0	0	39	1.0367352	-0.550365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53364	1	0	0	0	-77.86	39	1.040644	-0.296408	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53365	1	25.38	9.73	0	0	39	1.0421367	-0.432945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53366	1	0	0	0	0	39	1.041922	-0.299024	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53367	1	0	0	0	0	39	1.0394443	-0.240165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53368	1	0	0	0	0	39	1.0434741	-1.307007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53369	1	25.38	9.17	0	0	39	1.0392755	-0.255026	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53370	1	0	0	0	0	39	1.0386577	0.180646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53371	1	0	0	0	0	39	1.0359264	-1.194162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53372	1	17.78	3.35	0	0	39	1.0385851	0.170048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53373	1	0	0	0	0	39	1.0414511	-0.557151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53374	1	0	0	0	0	39	1.0408234	-1.022658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53375	1	17.78	3.54	0	0	39	1.0413695	-0.566313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53376	1	0	0	0	0	39	1.0384079	1.192449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53377	1	17.78	4.54	0	0	39	1.0407718	-0.822426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53378	1	0	0	0	0	39	1.0384385	1.206391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53379	1	0	0	0	0	39	1.0405566	0.361082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53380	1	17.78	4.62	0	0	39	1.0392642	-1.015483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53381	1	0	0	0	0	39	1.0406933	0.375885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53382	1	19.97	2.91	0	0	39	1.0364289	-1.49646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53383	1	16.63	3.89	0	0	39	1.0411853	-0.931868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53384	1	0	0	0	0	39	1.03022	-1.657628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53385	1	16.63	8.04	0	0	39	1.0300889	-1.666555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53386	1	18.92	2.58	0	0	39	1.0290678	-1.792461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53387	1	5.93	1.18	0	0	39	1.0340414	-1.317607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53388	1	0	0	0	0	39	1.0397775	0.097022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53389	1	0	0	0	0	39	1.0352343	-1.194051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53390	1	5.93	1.45	0	0	39	1.0289279	-2.26484	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53391	1	0	0	0	0	39	1.0360993	-0.902169	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53392	1	0	0	0	0	39	1.0399007	0.113773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53393	1	0	0	0	0	39	1.0397775	0.097022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53394	1	0	0	0	0	39	1.0410662	0.420212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53395	1	5.93	1.11	0	0	39	1.0410401	0.417077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53396	1	5.08	1.79	0	0	39	1.0383344	-2.088871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53397	1	20.09	2.31	0	0	39	1.0414017	-0.386737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53398	1	15.51	3.82	0	0	39	1.0415526	-0.81833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53399	1	0	0	0	0	39	1.0416244	-0.809944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53400	1	0	0	0	0	39	1.0385357	1.215683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53401	1	0	0	0	0	39	1.0440085	-0.020895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53402	1	15.51	4.04	0	0	39	1.0384633	1.207479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53403	1	6.36	1.33	0	0	39	1.0348883	-1.325667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53404	1	2.56	0.51	0	0	39	1.0336504	-1.37389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53405	1	0	0	0	0	39	1.0371037	-1.922179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53406	1	3.16	1.19	0	0	39	1.0370837	-1.923692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53407	1	3.16	0.77	0	0	39	1.0377427	-2.028742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53408	1	3.16	0.31	0	0	39	1.0375644	-1.69459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53409	1	3.45	1.17	0	0	39	1.0425633	-0.036622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53410	1	4.07	0.18	0	0	39	1.041362	0.029098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53411	1	0	0	0	0	39	1.0413747	0.031582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53412	1	6.03	3.77	0	0	39	1.0410253	0.236942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53413	1	9.12	3.99	0	0	39	1.0276944	0.532003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53414	1	18.89	2.38	0	0	39	1.037146	1.74339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53415	1	0	0	0	0	39	1.0327451	-1.535283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53416	1	0	0	0	0	39	1.0379318	-2.280456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53417	1	5.04	0.62	0	0	39	1.0327241	-1.538374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53418	1	3.35	1.25	0	0	39	1.0418606	6.476862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53419	1	3.44	0.38	0	0	39	1.0339901	-1.090891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53420	1	4.69	1.88	0	0	39	1.0387944	-0.080387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53421	1	3.86	0.27	0	0	39	1.0360435	4.038478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53422	1	0	0	0	0.36	39	1.03593	3.266741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53423	1	3.81	1.66	0	0	39	1.0359037	3.264549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53424	1	4.27	1.96	0	0	39	1.0392204	2.848726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53425	1	0	0	0	0	39	1.0410314	4.587183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53426	1	0	0	0	0	39	1.0442123	5.057666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53427	1	3.65	0.56	0	0	39	1.0410168	4.585063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53428	1	2.27	0.34	0	0	39	1.0384667	5.130243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53429	1	8.76	1.87	0	0	39	1.0404141	14.1124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53430	1	7.49	3.67	0	0	39	1.0407544	14.356949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53431	1	0	0	0	0	39	1.0465012	15.764611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53432	1	9.35	1.86	0	0	39	1.0471879	14.191637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53433	1	0	0	0	0	39	1.046527	15.774979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53434	1	0	0	0	0	39	1.049995	16.348223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53435	1	0	0	0	0	39	1.0505709	16.119201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53436	1	4.37	0.84	0	0	39	1.049977	16.345768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53437	1	0	0	0	0	39	1.0415807	15.922562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53438	1	2.39	0.55	0	0	39	1.0415688	15.921265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53439	1	2.63	0.55	0	0	39	1.0511972	14.431054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53440	1	0	0	0	0	39	1.0512093	14.432487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53441	1	2.59	0.6	0	0	39	1.0502774	15.132442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53442	1	3.46	0.27	0	0	39	1.0510134	13.3254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53443	1	0	0	0	0	39	1.0430368	15.713514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53444	1	4.9	2.22	0	0	39	1.0430035	15.711055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53445	1	2.08	0.13	0	0	39	1.0367347	15.865291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53446	1	0	0	0	0	39	1.048797	15.817925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53447	1	2.05	0.46	0	0	39	1.0487876	15.816802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53448	1	0	0	0	1.53	39	1.0359003	15.85063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53449	1	3.12	1.49	0	0	39	1.0329121	15.558908	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53450	1	0	0	0	0	39	1.0358947	15.85042	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53451	1	0	0	0	0	39	1.0358947	15.85042	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53452	1	0	0	0	0	39	1.0359056	15.852452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53453	1	0	0	0	0	39	1.0359003	15.85063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53454	1	0	0	0	0	39	1.0357862	16.020471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53455	1	2.87	0.32	0	0	39	1.0351289	15.828238	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53456	1	0	0	0	0	39	1.035847	16.03806	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53457	1	0	0	0	0	39	1.035847	16.03806	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53458	1	0	0	0	0	39	1.0357971	16.02196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53459	1	0	0	0	0	39	1.0357862	16.020471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53460	1	0	0	0	0	39	1.0407671	14.296767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53461	1	1.92	0.54	0	0	39	1.0407565	14.295796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53462	1	5.42	0.98	0	0	39	1.0318523	-3.131439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53463	1	0	0	0	0	39	1.0354515	-1.203848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53464	1	0	0	0	0	39	1.0370924	-1.885788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53465	1	0	0	0	0	39	1.0400584	-2.984807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53466	1	0	0	0	0	39	1.0400584	-2.984807	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53467	1	5.88	0.64	0	0	39	1.0354319	-1.206966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53468	1	0	0	0	0	39	1.0373874	0.553918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53469	1	4.24	0.31	0	0	39	1.0373737	0.551505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53470	1	0	0	0	0	39	1.0268337	-1.788991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53471	1	15.86	3	0	0	39	1.0437627	-4.3266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53472	1	0	0	0	0	39	1.0271382	-1.776988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53473	1	13.76	7.02	0	0	39	1.0403311	-4.79177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53474	1	0	0	0	0	39	1.0305902	-1.647204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53475	1	0	0	0	0	39	1.030998	-3.908563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53476	1	13.76	1.2	0	0	39	1.037066	-8.822459	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53477	1	0	0	0	0	39	1.0548804	-3.060365	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53478	1	0	0	0	0	39	1.0305307	-1.641848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53479	1	0	0	0	0	39	1.041089	-2.828403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53480	1	13.74	1.88	0	0	39	1.0410365	-2.835623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53481	1	13.74	5.74	0	0	39	1.0405437	-2.803912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53482	1	0	0	0	0	39	1.0384215	-1.371282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53483	1	0	0	0	0	39	1.0284432	-4.290807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53484	1	13.74	1.66	0	0	39	1.0383755	-1.379368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53485	1	3.35	0.38	0	0	39	1.0438826	-2.850794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53486	1	2.73	0.61	0	0	39	1.0428103	-2.927628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53487	1	0	0	0	0	39	1.0428228	-2.926111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53488	1	5.92	1.76	0	0	39	1.0368015	2.099542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53489	1	0	0	0	0	39	1.0368341	2.102737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53490	1	0	0	0	0	39	1.0400442	3.531726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53491	1	0	0	0	0	39	1.034975	1.486599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53492	1	0	0	0	0	39	1.0316037	-0.334579	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53493	1	0	0	0	0	39	1.0316037	-0.334579	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53494	1	31.62	3.7	0	0	39	1.0399223	3.514206	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53495	1	0	0	0	0	39	1.037414	3.236793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53496	1	0	0	0	0	39	1.0402134	1.579929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53497	1	31.62	8.49	0	0	39	1.0372501	3.218924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53498	1	31.62	2.34	0	0	39	1.0326256	1.295975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53499	1	0	0	0	0	39	1.0404312	3.887072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53500	1	37.55	15.3	0	0	39	1.0317498	1.513615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53501	1	0	0	0	0	39	1.0405933	3.910633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53502	1	0	0	0	0	39	1.039141	2.626183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53503	1	0	0	0	0	39	1.0446393	0.867162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53504	1	18.64	2.94	0	0	39	1.0390605	2.61651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53505	1	0	0	0	150.62	39	1.0409826	5.359277	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53506	1	0	0	0	0	39	1.0415233	3.704366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53507	1	0	0	0	0	39	1.0416542	1.519643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53508	1	0	0	0	0	39	1.0411176	4.617247	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53509	1	0	0	0	0	39	1.0411176	4.617247	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53510	1	18.64	1.58	0	0	39	1.0410108	3.518685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53511	1	0	0	0	0	39	1.0400012	5.567571	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53512	1	18.64	6.84	0	0	39	1.0345023	1.412249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53513	1	18.64	7.05	0	0	39	1.0352537	1.459679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53514	1	0	0	0	0	39	1.0369144	1.57777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53515	1	18.6	7.01	0	0	39	1.0368033	1.568116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53516	1	0	0	0	0	39	1.0375635	1.373844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53517	1	20.13	4.12	0	0	39	1.0374653	1.363554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53518	1	0	0	0	0	39	1.0361691	1.344196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53519	1	18.6	2.34	0	0	39	1.036091	1.333795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53520	1	0	0	0	0	39	1.0356532	2.632934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53521	1	20.59	7.15	0	0	39	1.0448405	1.602014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53522	1	0	0	0	0	39	1.0359365	2.643916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53523	1	0	0	0	0	39	1.0415053	4.362108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53524	1	11.33	5.41	0	0	39	1.0414214	4.356479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53525	1	7.24	1.55	0	0	39	1.0350142	3.688475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53526	1	0	0	0	0	39	1.038184	1.510001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53527	1	7.24	2.51	0	0	39	1.0381355	1.505891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53528	1	3.62	0.37	0	0	39	1.0309139	0.775718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53529	1	0	0	0	-4.41	39	1.0327549	1.289275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53530	1	3.24	0.38	0	0	39	1.0327423	1.28744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53531	1	3.24	0.97	0	0	39	1.0338036	1.074085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53532	1	0	0	0	0	39	1.0408825	3.851888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53533	1	0	0	0	0	39	1.0410136	2.592405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53534	1	10.3	2.31	0	0	39	1.0408375	3.846114	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53535	1	7.33	2.29	0	0	39	1.0349903	1.614609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53536	1	31.6	6.19	0	0	39	1.0392844	3.40167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53537	1	0	0	0	0	39	1.0392017	3.043886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53538	1	0	0	0	0	39	1.038983	1.825033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53539	1	0	0	0	0	39	1.038985	1.747301	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53540	1	0	0	0	0	39	1.038985	1.747301	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53541	1	29.12	5.07	0	0	39	1.0390658	3.02716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53542	1	0	0	0	-372.41	39	1.0379859	5.81398	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53543	1	0	0	0	0	39	1.0395226	3.61899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53544	1	0	0	0	0	39	1.0369748	1.574958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53545	1	58.24	20.17	0	0	39	1.0376259	5.783153	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53546	1	0	0	0	0	39	1.039416	3.522499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53547	1	6.16	3.29	0	0	39	1.0385198	0.920491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53548	1	6.16	1.84	0	0	39	1.0401382	0.867659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53549	1	0	0	0	0	39	1.0423769	0.32701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53550	1	6.16	2	0	0	39	1.0423427	0.323733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53551	1	3.26	0.83	0	0	39	1.0328991	0.60893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53552	1	0	0	0	0	39	1.0300584	0.487204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53553	1	3.14	0.55	0	0	39	1.0300462	0.48548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53554	1	0	0	0	0	39	1.0447197	0.656605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53555	1	0	0	0	0	39	1.0464362	-0.873442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53556	1	0	0	0	0	39	1.0485807	-2.225374	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53557	1	0	0	0	0	39	1.0485807	-2.225374	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53558	1	12.58	0.76	0	0	39	1.0446773	0.649688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53559	1	3.31	1.09	0	0	39	1.0374233	-2.396372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53560	1	24.72	5.22	0	0	39	1.0361911	-3.491324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53561	1	0	0	0	0	39	1.0363424	-3.469848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53562	1	0.9	0.37	0	0	39	1.0362778	-4.515385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53563	1	24.16	7.72	0	0	39	1.0361997	-3.481947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53564	1	24.16	7.99	0	0	39	1.027728	-5.813837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53565	1	0	0	0	0	39	1.0361179	-3.424411	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53566	1	0	0	0	0	39	1.0323757	-5.100772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53567	1	24.16	11.55	0	0	39	1.0359199	-3.438118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53568	1	6.79	2.34	0	0	39	1.0416944	-3.781382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53569	1	0	0	0	0	39	1.0404673	-4.570205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53570	1	4.14	0.52	0	0	39	1.0404533	-4.572459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53571	1	0	0	0	0	39	1.0347401	-4.501173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53572	1	3.75	0.84	0	0	39	1.0347206	-4.503448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53573	1	0	0	0	0	39	1.0381151	10.605336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53574	1	7.3	0.26	0	0	39	1.0431446	9.009508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53575	1	0	0	0	0	39	1.0382471	10.615731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53576	1	6.98	2.35	0	0	39	1.0412789	8.984555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53577	1	0	0	0	0	39	1.0413225	8.988629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53578	1	7.2	1.14	0	0	39	1.0418615	8.700073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53579	1	0	0	0	0	39	1.0418864	8.703823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53580	1	2.41	0.37	0	0	39	1.043291	8.480054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53581	1	0	0	0	0	39	1.0387769	10.109956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53582	1	1.35	0.45	0	0	39	1.0442548	9.865151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53583	1	1.35	0.44	0	0	39	1.038769	10.109211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53584	1	4.83	1.71	0	0	39	1.0386035	10.295102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53585	1	3.88	1.86	0	-0.93	39	1.0406352	8.941335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53586	1	2.27	0.54	0	-0.92	39	1.0375139	19.314458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53587	1	1.79	0.38	0	0	39	1.0298857	17.872868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53588	1	1.79	0.25	0	0	39	1.0298783	17.871933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53589	1	0	0	0	0	39	1.032276	18.680186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53590	1	1.87	0.71	0	0	39	1.0322646	18.679135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53591	1	6.56	1.43	0	0	39	1.0393236	20.780425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53592	1	3.28	0.77	0	0	39	1.0298808	17.49251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53593	1	0	0	0	0	39	1.0392878	20.605724	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53594	1	0	0	0	0	39	1.0421833	19.994822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53595	1	0	0	0	0	39	1.0486785	18.717183	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53596	1	0	0	0	0	39	1.0486785	18.717183	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53597	1	5.34	2.77	0	0	39	1.0392442	20.602664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53598	1	1.83	0.37	0	0	39	1.0395337	19.288621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53599	1	1.82	0.24	0	0	39	1.0394682	19.021914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53600	1	0	0	0	0	39	1.0438498	19.001531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53601	1	2.05	0.39	0	0	39	1.04384	19.000386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53602	1	2.54	1.49	0	0	39	1.0355263	19.349172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53603	1	4.26	1.69	0	0	39	1.0365893	19.234518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53604	1	4.04	0.11	0	0	39	1.0368236	19.25006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53605	1	0	0	0	0	39	1.0386023	20.271602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53606	1	0	0	0	0	39	1.0387807	19.414897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53607	1	0	0	0	0	39	1.0389839	18.931755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53608	1	0	0	0	0	39	1.0389839	18.931755	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53609	1	4.04	0.39	0	0	39	1.0385889	20.269471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53610	1	0	0	0	0	39	1.0386938	20.602416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53611	1	6.25	2.16	0	0	39	1.0400373	19.663356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53612	1	0	0	0	0	39	1.0387636	20.609882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53613	1	0	0	0	0	39	1.038017	19.497003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53614	1	5.11	0.9	0	0	39	1.0379936	19.494123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53615	1	0	0	0	-139.4	39	1.040736	22.783986	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53616	1	0	0	0	0	39	1.0403108	21.183031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53617	1	0	0	0	0	39	1.0434039	19.715192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53618	1	1.83	0.15	0	0	39	1.0403809	19.98795	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53619	1	0	0	0	0	39	1.0405438	20.080567	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53620	1	0	0	0	0	39	1.0426833	22.838953	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53621	1	5.11	1	0	0	39	1.0400706	21.122034	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53622	1	0	0	0	0	39	1.0352745	17.380859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53623	1	6.5	3.98	0	0	39	1.0352158	17.37779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53624	1	8.99	2.15	0	0	39	1.0412505	18.072759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53625	1	0	0	0	0	39	1.0412985	18.078063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53626	1	0	0	0	0	39	1.0396427	17.9884	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53627	1	0	0	0	0	39	1.0451347	17.59908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53628	1	6.8	1.46	0	0	39	1.0396143	17.984728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53629	1	12.73	1.65	0	0	39	1.0386968	9.263278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53630	1	0	0	0	0	39	1.0376613	10.662623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53631	1	0	0	0	0	39	1.0407433	9.650211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53632	1	13.58	0.87	0	0	39	1.0376212	10.654365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53633	1	3.99	1.16	0	0	39	1.0370479	10.793372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53634	1	7.15	0.62	0	0	39	1.036346	10.501363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53635	1	0	0	0	0	39	1.036372	10.505527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53636	1	0	0	0	0	39	1.0459709	12.88425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53637	1	0	0	0	0	39	1.0455311	11.885654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53638	1	11.47	2.72	0	0	39	1.045914	12.878549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53639	1	9.19	5.1	0	0	39	1.0359628	11.463294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53640	1	8.66	1.29	0	0	39	1.0391296	12.696742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53641	1	2.29	0.74	0	0	39	1.0344979	8.296456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53642	1	2.95	1.43	0	0	39	1.047791	7.55368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53643	1	0	0	0	0	39	1.047791	7.55368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53644	1	0	0	0	0	39	1.047791	7.55368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53645	1	0	0	0	0	39	1.047791	7.55368	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53646	1	0	0	0	0	39	1.0478113	7.555066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53647	1	0	0	0	0	39	1.047791	7.55368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53648	1	3.76	2.22	0	0	39	1.0385656	6.419909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53649	1	0	0	0	0	39	1.0380384	5.70196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53650	1	2.96	0.44	0	0	39	1.0380259	5.700453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53651	1	0.46	0.05	0	0	39	1.0447394	7.048657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53652	1	2.66	0.24	0	0	39	1.0447313	7.047025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53653	1	0	0	0	0	39	1.0442585	7.084425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53654	1	14.62	1.23	0	0	39	1.044212	7.07542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53655	1	0	0	0	0	39	1.0404237	6.80131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53656	1	12.59	2.42	0	0	39	1.0403727	6.79416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53657	1	0	0	0	0	39	1.0396275	7.859777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53658	1	0	0	0	0	39	1.041067	6.899034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53659	1	0	0	0	0	39	1.0402746	7.40323	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53660	1	0	0	0	0	39	1.0402746	7.40323	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53661	1	13.03	6.27	0	0	39	1.0395306	7.852753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53662	1	0	0	0	0	39	1.0410358	8.121565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53663	1	0	0	0	0	39	1.0450569	7.121711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53664	1	12.15	3.74	0	0	39	1.0409623	8.114782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53665	1	0	0	0	0	39	1.0407266	8.95077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53666	1	0	0	0	0	39	1.0453091	8.404328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53667	1	15.27	2.41	0	0	39	1.0406622	8.941603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53668	1	0	0	0	0	39	1.0399985	8.746065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53669	1	0	0	0	0	39	1.0455456	7.761598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53670	1	15.9	1.44	0	0	39	1.0399461	8.737398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53671	1	0	0	0	0	39	1.0393557	9.208672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53672	1	0	0	0	0	39	1.0389946	8.908038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53673	1	16.21	10.3	0	0	39	1.0392142	9.200378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53674	1	12.56	2.28	0	0	39	1.0433789	8.428633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53675	1	0	0	0	0	39	1.0390587	9.113267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53676	1	0	0	0	0	39	1.045536	8.637212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53677	1	14.37	4.66	0	0	39	1.0389751	9.104933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53678	1	0	0	0	0	39	1.0372009	9.056335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53679	1	3.09	0.36	0	0	39	1.0361371	8.563051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53680	1	12.31	4.23	0	0	39	1.037118	9.049297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53681	1	4.14	1.18	0	0	39	1.0324977	8.14628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53682	1	0	0	0	0	39	1.0293509	8.051031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53683	1	3.09	1.27	0	0	39	1.0293298	8.049201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53684	1	3.8	0.83	0	0	39	1.0324487	8.923466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53685	1	0	0	0	0	39	1.0324649	8.925569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53686	1	0	0	0	0	39	1.0374838	7.668286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53687	1	6.15	1.37	0	0	39	1.037456	7.664691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53688	1	0	0	0	0	39	1.0405297	7.639605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53689	1	3.97	1.19	0	0	39	1.0405074	7.637409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53690	1	24.88	8.66	0	0	39	1.0425819	8.594699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53691	1	24.88	1.65	0	0	39	1.0376977	7.872962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53692	1	0	0	0	0	39	1.0377666	7.887324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53693	1	0	0	0	0	39	1.0473188	10.469036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53694	1	24.88	9.86	0	0	39	1.0388051	8.123451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53695	1	0	0	0	0	39	1.0474411	10.483253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53696	1	0	0	0	0	39	1.04662	9.896284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53697	1	0	0	0	0	39	1.0436238	8.686123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53698	1	24.88	2.85	0	0	39	1.04653	9.881815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53699	1	0	0	0	0	39	1.0400113	8.038633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53700	1	4.69	0.78	0	0	39	1.0399923	8.036137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53701	1	2.64	0.52	0	0	39	1.0279884	8.060934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53702	1	2.64	0.73	0	0	39	1.0256525	7.909504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53703	1	31.32	8.31	0	0	39	1.0387314	20.674333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53704	1	0	0	0	0	39	1.0346558	20.378878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53705	1	0	0	0	0	39	1.043651	19.244287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53706	1	31.93	3.5	0	0	39	1.0345408	20.359709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53707	1	0	0	0	0	39	1.0392238	20.719311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53708	1	0	0	0	0	39	1.0388849	18.871621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53709	1	0	0	0	0	39	1.0389129	19.759835	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53710	1	0	0	0	0	39	1.0389129	19.759835	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53711	1	28.65	2.15	0	0	39	1.0391314	20.703068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53712	1	0	0	0	0	39	1.0393681	20.750659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53713	1	0	0	0	0	39	1.0387664	20.748866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53714	1	28.65	7.65	0	0	39	1.036506	19.094489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53715	1	0	0	0	0	39	1.0346737	16.348644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53716	1	0	0	0	0	39	1.0346737	16.348644	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53717	1	0	0	0	0	39	1.0388658	20.769217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53718	1	3.29	0.59	0	0	39	1.0394489	17.708918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53719	1	0.2	0.04	0	0	39	1.0316921	19.433958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53720	1	9.7	2.73	0	0	39	1.0316431	19.428981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53721	1	9.89	1.46	0	0	39	1.0431274	19.207737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53722	1	0	0	0	0	39	1.0408789	21.410722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53723	1	0	0	0	0	39	1.032262	19.440808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53724	1	10.58	1.87	0	0	39	1.0100577	14.215076	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53725	1	0	0	0	0	39	1.0322043	19.078548	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53726	1	0	0	0	0	39	1.0409528	21.421134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53727	1	0	0	0	0	39	1.0408789	21.410722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53728	1	3.71	0.59	0	0	39	1.0325269	19.186997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53729	1	0.68	0.25	0	0	39	1.0316287	19.281833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53730	1	1.92	0.55	0	0	39	1.0316182	19.280779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53731	1	2.86	1	0	0	39	1.0318175	19.206442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53732	1	0	0	0	0	39	1.0318359	19.208067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53733	1	4.58	1.26	0	0	39	1.0428255	19.708167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53734	1	2.57	1.06	0	0	39	1.0444345	9.137193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53735	1	3.02	0.79	0	0	39	1.0436717	9.331741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53736	1	0	0	0	0	39	1.043875	9.553968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53737	1	2.57	0.62	0	0	39	1.0438626	9.5527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53738	1	0	0	0	0	39	1.0413572	9.861575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53739	1	1.79	1.06	0	0	39	1.0413418	9.860684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53740	1	5.92	1.31	0	0	39	1.0422131	20.008819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53741	1	4.27	1.22	0	0	39	1.0399615	19.323432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53742	1	0	0	0	0	39	1.040726	20.297967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53743	1	5.05	0.51	0	0	39	1.0430668	19.428616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53744	1	0	0	0	0	39	1.0407907	20.306037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53745	1	2.54	0.5	0	0	39	1.0401481	19.112266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53746	1	1.96	0.22	0	0	39	1.0299387	17.986458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53747	1	0	0	0	0	39	1.030454	18.139783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53748	1	2.15	0.47	0	0	39	1.0304445	18.138598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53749	1	6.27	0.31	0	0	39	1.042413	8.019395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53750	1	0	0	0	0	39	1.0408415	9.30746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53751	1	0	0	0	0	39	1.0438186	8.494406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53752	1	0	0	0	0	39	1.0447747	8.245738	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53753	1	0	0	0	0	39	1.0447747	8.245738	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53754	1	12.55	4.75	0	0	39	1.0407554	9.300803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53755	1	0	0	0	0	39	1.040933	9.324753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53756	1	2.03	0.53	0	0	39	1.0428204	7.935666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53757	1	0	0	0	0	39	1.0428319	7.936853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53758	1	3.63	1.71	0	0	39	1.0420809	8.145159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53759	1	0	0	0	0	39	1.0421084	8.147157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53760	1	4.37	0.26	0	0	39	1.0425207	19.905144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53761	1	0	0	0	0	39	1.0487449	19.166187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53762	1	7.39	0.91	0	0	39	1.0405439	18.036277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53763	1	0	0	0	0	39	1.0488397	19.17471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53764	1	0.38	0.11	0	0	39	1.0381545	17.47774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53765	1	7.39	0.3	0	0	39	1.0381313	17.473565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53766	1	7.39	5.42	0	0	39	1.0389295	18.837011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53767	1	0	0	0	0	39	1.0390052	18.840449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53768	1	3.48	0.2	0	0	39	1.0493254	17.485574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53769	1	0	0	0	0	39	1.0493362	17.48742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53770	1	5.86	1.12	0	0	39	1.0403169	-8.401051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53771	1	0	0	0	0	39	1.0403408	-8.39784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53772	1	5.86	0.6	0	0	39	1.0410921	-8.829367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53773	1	0	0	0	0	39	1.0422097	-6.693624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53774	1	5.4	1.48	0	0	39	1.0421833	-6.696483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53775	1	3.39	1.07	0	0	39	1.035094	-3.265181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53776	1	0	0	0	0	39	1.0391366	-7.980916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53777	1	3.2	1.25	0	0	39	1.0391157	-7.982604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53778	1	2.5	0.07	0	0	39	1.0417785	-7.577226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53779	1	3.73	1.34	0	0	39	1.0384881	16.649817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53780	1	2.02	0.68	0	0	39	1.0409634	17.275118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53781	1	1.95	0.07	0	0	39	1.0401196	17.562255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53782	1	3.9	1.09	0	0	39	1.0399316	17.397874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53783	1	3.15	0.68	0	0	39	1.0472498	19.158079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53784	1	0	0	0	0	39	1.0472652	19.15982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53785	1	0	0	0	0	39	1.0456066	18.765024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53786	1	4.92	1.12	0	0	39	1.0455839	18.762132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53787	1	3.77	1.07	0	0	39	1.0444338	18.611008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53788	1	0.92	0.27	0	0	39	1.0410924	18.065255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53789	1	3.77	0.54	0	0	39	1.0410788	18.063228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53790	1	7.98	2.74	0	0	39	1.0495434	19.872797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53791	1	10.32	2.47	0	0	39	1.0504883	20.077613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53792	1	0	0	0	0	39	1.0469999	21.392662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53793	1	0	0	0	0	39	1.0535421	18.289222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53794	1	7.66	0.53	0	0	39	1.0468691	15.925355	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53795	1	0	0	0	0	39	1.05262	18.559734	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53796	1	0	0	0	0	39	1.0470483	21.422813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53797	1	5.87	1.95	0	0	39	1.0364755	16.58589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53798	1	6.06	3.74	0	0	39	1.0476815	17.430835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53799	1	0	0	0	0	39	1.0374472	16.501591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53800	1	4.77	1.39	0	0	39	1.0374221	16.498965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53801	1	2.24	0.24	0	0	39	1.0440943	14.690904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53802	1	1.99	0.71	0	0	39	1.0428622	14.945112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53803	1	0	0	0	0	39	1.0318269	17.864359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53804	1	2.64	1.62	0	0	39	1.0318015	17.862999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53805	1	0	0	0	0	39	1.0392327	19.339166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53806	1	0	0	0	0	39	1.039133	18.332485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53807	1	5.11	1.17	0	0	39	1.0392072	19.336321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53808	1	0	0	0	0	39	1.0372262	18.433399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53809	1	2.17	1.07	0	0	39	1.037211	18.432367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53810	1	2.65	0.47	0	0	39	1.0399527	16.832019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53811	1	2.17	0.31	0	0	39	1.0403386	17.379071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53812	1	0	0	0	0	39	1.0459541	18.640604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53813	1	0	0	0	0	39	1.0432361	17.593463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53814	1	4.92	1.17	0	0	39	1.0358014	15.96889	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53815	1	0	0	0	0	39	1.0431186	17.363575	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53816	1	0	0	0	0	39	1.046004	18.650325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53817	1	0	0	0	0	39	1.0412103	18.769683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53818	1	0	0	0	0	39	1.0467233	17.74141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53819	1	13.27	5.38	0	0	39	1.0411221	18.7633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53820	1	0	0	0	25.12	39	1.0449503	20.38424	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53821	1	0	0	0	0	39	1.0443766	19.363621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53822	1	0	0	0	0	39	1.0431508	18.961556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53823	1	13.11	3.37	0	0	39	1.0448887	20.377276	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53824	1	0	0	0	0	39	1.0449367	20.45753	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53825	1	12.95	4.59	0	0	39	1.0445449	19.13199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53826	1	0	0	0	0	39	1.0333255	19.342011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53827	1	0	0	0	0	39	1.040316	18.564639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53828	1	7.57	3.08	0	0	39	1.0332761	19.337706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53829	1	1.61	0.27	0	0	39	1.0357205	18.514592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53830	1	2.76	0.39	0	0	39	1.0364676	17.263129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53831	1	2.76	0.31	0	0	39	1.036377	17.140641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53832	1	2.76	0.58	0	-0.91	39	1.0358651	17.142424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53833	1	5.84	2.28	0	0	39	1.0338516	18.168499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53834	1	5.84	1.91	0	0	39	1.0343942	18.186873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53835	1	6.69	1.34	0	0	39	1.0368906	18.2856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53836	1	6.51	0.69	0	0	39	1.0353584	18.364821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53837	1	3.25	1.68	0	0	39	1.0345993	18.337735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53838	1	0	0	0	2.77	39	1.0404215	18.000509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53839	1	1.66	0.3	0	0	39	1.0404152	17.999645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53840	1	1.64	0.2	0	0	39	1.0456376	14.066118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53841	1	3.12	0.86	0	0	39	1.0468021	14.826228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53842	1	4.58	0.8	0	0	39	1.04661	14.869346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53843	1	13.13	4.94	0	0	39	1.0348333	8.828249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53844	1	0	0	0	0	39	1.0300288	11.186534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53845	1	3.25	0.44	0	0	39	1.0384582	8.920228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53846	1	12.71	10.58	0	0	39	1.0298859	11.180045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53847	1	12.71	5.41	0	0	39	1.0353248	8.689233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53848	1	17.43	5.87	0	0	39	1.0366063	8.671626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53849	1	17.01	3.3	0	0	39	1.0390574	10.484695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53850	1	0	0	0	0	39	1.038749	10.518834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53851	1	32.44	7.5	0	0	39	1.0354057	8.65637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53852	1	0	0	0	0	39	1.0388167	10.529542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53853	1	0	0	0	0	39	1.039462	10.719629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53854	1	0	0	0	0	39	1.0389484	8.805661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53855	1	17.01	4.5	0	0	39	1.039375	10.709702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53856	1	0	0	0	0	39	1.0383898	10.715966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53857	1	30.28	9.27	0	0	39	1.0368988	8.781353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53858	1	0	0	0	0	39	1.0365662	7.080976	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53859	1	0	0	0	0	39	1.0365662	7.080976	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53860	1	0	0	0	0	39	1.0384738	10.734641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53861	1	22.04	6.26	0	0	39	1.0370527	8.667784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53862	1	0	0	0	0	39	1.037269	10.15315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53863	1	0	0	0	0	39	1.0383633	9.235949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53864	1	0	0	0	0	39	1.0392967	8.589077	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53865	1	0	0	0	0	39	1.0392967	8.589077	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53866	1	25.85	5.77	0	0	39	1.0371291	10.137609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53867	1	0	0	0	0	39	1.0377508	10.411133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53868	1	0	0	0	0	39	1.0419378	8.834381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53869	1	22.04	3.1	0	0	39	1.0376624	10.398102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53870	1	6.91	0.5	0	0	39	1.0370723	8.723295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53871	1	5.66	1.74	0	0	39	1.0385307	8.697022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53872	1	0	0	0	0	39	1.0385634	8.700032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53873	1	1.6	0.41	0	0	39	1.0301575	8.396983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53874	1	5.84	1.14	0	0	39	1.0258241	8.343772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53875	1	6.92	1.16	0	0	39	1.0274651	8.492815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53876	1	0	0	0	0	39	1.0354806	8.852292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53877	1	5.84	1.06	0	0	39	1.0354545	8.849005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53878	1	11.41	2.85	0	0	39	1.0312398	8.687452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53879	1	0	0	0	0	39	1.0312974	8.694397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53880	1	23.8	8.46	0	0	39	1.0364416	10.765867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53881	1	0	0	0	0	39	1.0365906	10.778557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53882	1	23.8	4.45	0	0	39	1.0364176	8.63732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53883	1	0	0	0	0	39	1.0365212	8.65109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53884	1	0	0	0	0	39	1.0362666	10.858911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53885	1	0	0	0	0	39	1.0326768	8.759353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53886	1	23.8	4.99	0	0	39	1.036146	10.845452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53887	1	28.95	4.61	0	0	39	1.036775	10.91678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53888	1	11.9	1.25	0	0	39	1.0337899	8.616217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53889	1	0	0	0	0	39	1.0330615	8.596246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53890	1	11.9	2.33	0	0	39	1.033007	8.589706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53891	1	11.9	2.51	0	0	39	1.0344368	8.467111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53892	1	0	0	0	0	39	1.0354116	8.328897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53893	1	12.08	5.59	0	0	39	1.0353209	8.322624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53894	1	0	0	0	0	39	1.0305491	8.672109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53895	1	12.08	6.49	0	0	39	1.0304509	8.665531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53896	1	17.78	3.78	0	0	39	1.0328078	8.761229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53897	1	0	0	0	0	39	1.0368163	10.761616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53898	1	23.98	5.8	0	0	39	1.0379666	8.255854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53899	1	0	0	0	0	39	1.0372922	10.778441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53900	1	14.1	3.84	0	0	39	1.0376612	8.748427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53901	1	0	0	0	0	39	1.0362445	11.052708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53902	1	0	0	0	0	39	1.0356334	8.792611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53903	1	0	0	0	0	39	1.0359137	7.705125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53904	1	0	0	0	0	39	1.0359137	7.705125	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53905	1	26.63	5.62	0	0	39	1.036125	11.038855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53906	1	0	0	0	0	39	1.0372272	8.783517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53907	1	13.68	7.08	0	0	39	1.0371182	8.776738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53908	1	21.33	0.91	0	0	39	1.0368492	8.543404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53909	1	0	0	0	0	39	1.0345356	8.486499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53910	1	13.09	1.56	0	0	39	1.03449	8.479594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53911	1	0	0	0	0	39	1.0353667	8.668499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53912	1	13.09	1.09	0	0	39	1.0353201	8.660401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53913	1	0	0	0	0	39	1.0362554	11.217706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53914	1	28.23	3.8	0	0	39	1.0344993	9.04775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53915	1	0	0	0	0	39	1.0344147	6.284292	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53916	1	0	0	0	0	39	1.0344147	6.284292	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53917	1	0	0	0	0	39	1.0364002	11.242996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53918	1	0	0	0	0	39	1.0362554	11.217706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53919	1	28.23	12.07	0	0	39	1.0365979	10.817338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53920	1	0	0	0	0	39	1.0367935	10.832055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53921	1	0	0	0	0	39	1.0344047	11.169174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53922	1	28.23	9.7	0	0	39	1.0376872	8.70002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53923	1	0	0	0	0	39	1.0347434	11.189316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53924	1	0	0	0	0	39	1.0370468	11.256203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53925	1	0	0	0	0	39	1.0355969	9.067531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53926	1	0	0	0	0	39	1.0356367	9.186271	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53927	1	0	0	0	0	39	1.0356367	9.186271	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53928	1	28.23	3.26	0	0	39	1.0369422	11.240164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53929	1	12.95	2.84	0	0	39	1.036859	8.774933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53930	1	12.95	2.85	0	0	39	1.0374107	8.646217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53931	1	12.95	2.21	0	0	39	1.0363923	8.91851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53932	1	0	0	0	0	39	1.0396069	10.58898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53933	1	35.42	17.99	0	0	39	1.0349983	8.770134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53934	1	0	0	0	0	39	1.0312619	6.826682	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53935	1	0	0	0	0	39	1.0312619	6.826682	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53936	1	0	0	0	0	39	1.0397516	10.61081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53937	1	0	0	0	0	39	1.0324447	11.209951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53938	1	0	0	0	0	39	1.0394877	8.884718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53939	1	52.21	10.48	0	0	39	1.0322061	11.179302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53940	1	0	0	0	47.8	39	1.0435438	10.912234	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53941	1	0	0	0	0	39	1.0421949	10.817825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53942	1	0	0	0	0	39	1.0417786	8.878032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53943	1	28.51	7.49	0	0	39	1.0433876	10.897178	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53944	1	0	0	0	0	39	1.0446893	10.924957	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53945	1	28.51	5.9	0	0	39	1.0366079	8.597004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53946	1	0	0	0	0	39	1.0319558	8.639268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53947	1	15.77	8.95	0	0	39	1.0318273	8.630773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53948	1	15.77	2.59	0	0	39	1.0324935	8.789437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53949	1	15.77	4.11	0	0	39	1.0347002	8.923017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53950	1	8.24	2.28	0	0	39	1.0230463	8.057317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53951	1	6.84	2.38	0	0	39	1.0364433	8.74735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53952	1	6.09	0.93	0	0	39	1.0391188	11.314867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53953	1	0	0	0	0	39	1.0365078	9.95694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53954	1	8.65	0.73	0	0	39	1.0345764	8.816919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53955	1	0	0	0	0	39	1.0365586	9.966679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53956	1	0	0	0	0	39	1.0390194	8.637281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53957	1	13.78	4.7	0	0	39	1.0389389	8.630061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53958	1	13.78	3.62	0	0	39	1.0389432	8.707461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53959	1	0	0	0	27.03	39	1.0388571	8.141156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53960	1	13.78	4.77	0	0	39	1.0387736	8.133858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53961	1	13.78	2.21	0	0	39	1.0365273	8.098189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53962	1	3.11	0.73	0	0	39	1.0259022	8.037792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53963	1	0	0	0	0	39	1.0360894	9.998279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53964	1	0	0	0	0	39	1.0473092	9.553301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53965	1	6.07	3.14	0	0	39	1.0360414	9.99508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53966	1	10.99	2.89	0	0	39	1.0371665	8.993901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53967	1	10.99	5.15	0	0	39	1.0360523	8.921297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53968	1	4.96	1.89	0	0	39	1.0394639	10.266375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53969	1	4.96	2.26	0	0	39	1.0394082	10.597531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53970	1	0	0	0	0	39	1.03399	10.407077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53971	1	7.81	3.46	0	0	39	1.045676	10.027213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53972	1	0	0	0	0	39	1.0341686	10.408225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53973	1	24.83	6.74	0	0	39	1.0396361	10.594347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53974	1	0	0	0	0	39	1.0356179	10.86126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53975	1	37	12.85	0	0	39	1.0354066	10.840647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53976	1	0	0	0	0	39	1.0402191	11.842197	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53977	1	0	0	0	0	39	1.040975	10.989663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53978	1	0	0	0	0	39	1.041343	8.701008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53979	1	24.83	5.38	0	0	39	1.0399131	10.932527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53980	1	0	0	0	0	39	1.0419041	11.914747	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53981	1	0	0	0	0	39	1.0379251	8.643476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53982	1	24.83	7.61	0	0	39	1.037786	8.62971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53983	1	0	0	0	-35.63	39	1.0396967	11.393682	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53984	1	0	0	0	0	39	1.039146	10.797381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53985	1	0	0	0	0	39	1.0393593	9.204682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53986	1	38.95	12.45	0	0	39	1.0384914	10.755496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53987	1	0	0	0	0	39	1.0410336	11.435615	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53988	1	24.93	8.17	0	0	39	1.0364342	10.67719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53989	1	24.93	5.08	0	0	39	1.036418	8.091074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53990	1	0	0	0	0	39	1.0347442	8.152213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53991	1	24.93	3.97	0	0	39	1.0346389	8.138887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53992	1	5.15	0.37	0	0	39	1.0338706	8.858957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53993	1	0	0	0	0	39	1.0388835	19.177969	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53994	1	5.85	0.51	0	0	39	1.0449893	17.974072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53995	1	0	0	0	0	39	1.0389236	19.189194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53996	1	4.28	0.36	0	0	39	1.0441614	17.848534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53997	1	2.98	0.77	0	0	39	1.0422112	18.302286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53998	1	7.66	1.66	0	5.64	39	1.0392753	17.753937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53999	1	0	0	0	1.44	39	1.0361845	17.339234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54000	1	3.97	1.81	0	0	39	1.0361549	17.337031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54001	1	5.81	0.61	0	0	39	1.036139	17.569346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54002	1	27.88	3.71	0	0	39	1.0360819	20.81635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54003	1	0	0	0	71.04	39	1.0418412	22.244755	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54004	1	0	0	0	0	39	1.040922	20.958284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54005	1	0	0	0	0	39	1.0445874	18.928003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54006	1	27.88	7.83	0	0	39	1.0407657	20.942629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54007	1	0	0	0	0	39	1.0404222	20.915007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54008	1	0	0	0	0	39	1.0374892	20.877763	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54009	1	27.88	6.77	0	0	39	1.0465085	18.899026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54010	1	0	0	0	0	39	1.0377393	20.904344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54011	1	27.88	3.75	0	0	39	1.0342324	20.931928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54012	1	1.06	0.34	0	0.07	39	1.0344636	18.582047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54013	1	1.06	0.1	0	0	39	1.0344595	18.581395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54014	1	1.88	0.5	0	0	39	1.0365492	18.004737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54015	1	2.67	0.32	0	0	39	1.044753	17.940108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54016	1	2.67	0.54	0	0	39	1.0444008	17.905267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54017	1	0	0	0	0	39	1.0389108	19.753059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54018	1	0	0	0	0	39	1.045713	18.403684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54019	1	4.69	1.03	0	0	39	1.0388882	19.750631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54020	1	2.87	1.36	0	0	39	1.0388779	18.33627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54021	1	0	0	0	0	39	1.0379353	18.549155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54022	1	4.3	1.38	0	0	39	1.0379131	18.547013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54023	1	2.22	0.2	0	0	39	1.0393606	18.794225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54024	1	2.99	1.71	0	0	39	1.0410899	17.208403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54025	1	3.12	0.52	0	0	39	1.0406942	17.013826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54026	1	3.73	0.98	0	0	39	1.0378319	5.026877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54027	1	0	0	0	0	39	1.0378514	5.028899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54028	1	0	0	0	0	39	1.0447083	7.817782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54029	1	0	0	0	0	39	1.0396853	6.987096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54030	1	3.56	0.4	0	0	39	1.0446947	7.815913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54031	1	0	0	0	0	39	1.0414365	4.848673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54032	1	0	0	0	0	39	1.0386871	4.940369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54033	1	0	0	0	0	39	1.0370622	4.994835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54034	1	0	0	0	0	39	1.0370622	4.994835	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54035	1	4.47	1.26	0	0	39	1.0414136	4.84628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54036	1	0	0	0	0	39	1.0414824	4.850326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54037	1	2.76	0.59	0	-12.08	39	1.0339143	6.584355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54038	1	1.6	0.24	0	0	39	1.0377416	5.301721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54039	1	3.53	0.35	0	0	39	1.0390144	5.583491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54040	1	6.14	1.62	0	0	39	1.0385405	5.546125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54041	1	0	0	0	0	39	1.0385743	5.549675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54042	1	0	0	0	0	39	1.0373493	7.038832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54043	1	4.73	2.2	0	0	39	1.037314	7.036417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54044	1	0	0	0	0	39	1.0423099	7.285791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54045	1	4.73	1.07	0	0	39	1.0422876	7.283037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54046	1	0	0	0	0	39	1.0460394	8.961481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54047	1	8.17	1.2	0	0	39	1.0451816	7.498735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54048	1	0	0	0	0	39	1.0461328	8.970319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54049	1	0	0	0	0	39	1.039792	14.361714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54050	1	2.96	1.1	0	0	39	1.0397727	14.360181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54051	1	1.65	0.49	0	0	39	1.0380547	13.365414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54052	1	0	0	0	0	39	1.0380218	13.660726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54053	1	3.61	1.05	0	0	39	1.0380005	13.65882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54054	1	5.64	0.75	0	0	39	1.0485639	15.030028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54055	1	2.05	0.23	0	0	39	1.0403276	14.751309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54056	1	3.76	0.63	0	0	39	1.0349128	15.629008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54057	1	0	0	0	0	39	1.0386908	16.927257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54058	1	4.14	0.54	0	0	39	1.0386745	16.925072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54059	1	0	0	0	0	39	1.0430343	18.042495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54060	1	0	0	0	0	39	1.0429319	17.137378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54061	1	3.87	0.23	0	0	39	1.0416771	15.495938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54062	1	0	0	0	0	39	1.0437376	16.57993	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54063	1	0	0	0	0	39	1.0430634	18.052399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54064	1	3.54	0.81	0	0	39	1.0459465	17.124393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54065	1	0	0	0	0	39	1.0448399	17.466432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54066	1	0	0	0	0	39	1.0486233	17.213126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54067	1	7.03	2.08	0	0	39	1.0448028	17.462367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54068	1	0	0	0	0	39	1.045449	17.145289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54069	1	3	0.41	0	0	39	1.0454365	17.143481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54070	1	2.29	0.63	0	0	39	1.0394158	16.61989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54071	1	0	0	0	0	39	1.0336363	-6.779731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54072	1	0	0	0	0	39	1.0378252	-9.50835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54073	1	0	0	0	0	39	1.043428	-9.592024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54074	1	28.1	15.82	0	0	39	1.0334006	-6.792706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54075	1	0	0	0	0	39	1.0339241	-6.741906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54076	1	0	0	0	0	39	1.0301603	-6.380838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54077	1	0	0	0	0	39	1.0440227	-8.053617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54078	1	27.37	3.07	0	0	39	1.0300539	-6.397181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54079	1	27.37	0.91	0	0	39	1.0429362	-9.727747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54080	1	0	0	0	0	39	1.0279062	-7.21057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54081	1	0	0	0	0	39	1.03781	-10.503744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54082	1	0	0	0	0	39	1.0326951	-10.494682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54083	1	0	0	0	0	39	1.0324616	-10.494266	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54084	1	0	0	0	0	39	1.0324616	-10.494266	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54085	1	27.37	2.78	0	0	39	1.0377038	-10.518776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54086	1	0	0	0	0	39	1.0371168	-10.523272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54087	1	13.75	1.76	0	0	39	1.0431668	-9.342029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54088	1	11.41	9.62	0	0	39	1.0393601	-8.530057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54089	1	11.41	6.85	0	0	39	1.0466289	-9.353027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54090	1	0	0	0	0	39	1.0299588	-6.644186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54091	1	0	0	0	0	39	1.0121317	-9.950139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54092	1	0	0	0	0	39	1.0523979	-9.552763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54093	1	18.64	1.28	0	0	39	1.0120759	-9.961253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54094	1	0	0	0	0	39	1.0309826	-6.631376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54095	1	0	0	0	0	39	1.0360313	-8.968469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54096	1	17.46	4.65	0	0	39	1.0359404	-8.978289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54097	1	0	0	0	0	39	1.0326844	-6.846223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54098	1	0	0	0	0	39	1.0317842	-9.799107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54099	1	0	0	0	0	39	1.032251	-9.562742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54100	1	0	0	0	0	39	1.0329052	-12.009316	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54101	1	0	0	0	0	39	1.0329052	-12.009316	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54102	1	18.64	1.77	0	0	39	1.0317122	-9.810638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54103	1	0	0	0	0	39	1.0328781	-6.806777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54104	1	0	0	0	0	39	1.0292676	-6.837944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54105	1	0	0	0	0	39	1.0441541	-8.812248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54106	1	17.46	4.27	0	0	39	1.0291825	-6.848768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54107	1	21.56	5.95	0	0	39	1.0357432	-8.785559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54108	1	0	0	0	0	39	1.0359093	-5.819261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54109	1	0	0	0	0	39	1.0408134	-7.92844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54110	1	21.56	4.74	0	0	39	1.0358057	-5.830556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54111	1	0	0	0	189.72	39	1.0422994	-4.169076	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54112	1	0	0	0	0	39	1.0415428	-6.179686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54113	1	21.56	1.52	0	0	39	1.0490235	-9.16866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54114	1	0	0	0	0	39	1.0393185	-6.303692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54115	1	0	0	0	0	39	1.0428128	-4.000054	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54116	1	0	0	0	0	39	1.0410099	-8.797729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54117	1	21.56	2.16	0	0	39	1.0409234	-8.810904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54118	1	0	0	0	0	39	1.0300611	-6.582902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54119	1	0	0	0	0	39	1.0389895	-8.486493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54120	1	21.66	9.59	0	0	39	1.0299012	-6.595711	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54121	1	0	0	0	0	39	1.0307949	-5.041586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54122	1	25.84	6.09	0	0	39	1.0427192	-7.107084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54123	1	0	0	0	0	39	1.0309924	-5.026926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54124	1	21.66	5.08	0	0	39	1.0368983	-8.727763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54125	1	0	0	0	0	39	1.0367339	-6.388495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54126	1	0	0	0	0	39	1.0373883	-8.655035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54127	1	21.66	9.45	0	0	39	1.0365692	-6.400229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54128	1	0	0	0	0	39	1.046198	-9.741105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54129	1	19.55	7.04	0	0	39	1.0460649	-9.752032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54130	1	0	0	0	0	39	1.0417347	-8.990095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54131	1	14.14	4.93	0	0	39	1.0416472	-8.997141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54132	1	14.14	9.99	0	0	39	1.031503	-6.723726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54133	1	2.28	0.92	0	0	39	1.044223	-5.907201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54134	1	0	0	0	0	39	1.0344286	-7.765572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54135	1	9.29	1.95	0	0	39	1.034385	-7.770653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54136	1	0	0	0	0	39	1.0423038	-8.235632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54137	1	9.29	4.31	0	0	39	1.0422432	-8.240209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54138	1	0	0	0	0	39	1.0435439	-8.417717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54139	1	9.29	3.4	0	0	39	1.0434817	-8.423058	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54140	1	5.78	0.31	0	0	39	1.0343407	-10.224476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54141	1	0	0	0	0	39	1.0435074	-7.992271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54142	1	0	0	0	0	39	1.0449812	-10.907019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54143	1	5.62	1.62	0	0	39	1.0419871	-10.30153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54144	1	0	0	0	0	39	1.0435679	-7.976028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54145	1	0	0	0	0	39	1.0435074	-7.992271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54146	1	2.45	0.2	0	0	39	1.0431691	-9.229132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54147	1	1.5	0.15	0	0	39	1.0433613	-9.389617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54148	1	0	0	0	0	39	1.0440534	17.393946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54149	1	2.82	0.58	0	0	39	1.0440398	17.392349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54150	1	0	0	0	-8.92	39	1.0375317	18.182748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54151	1	0	0	0	0	39	1.0452623	17.881686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54152	1	4.47	0.39	0	0	39	1.0375189	18.180226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54153	1	8.13	3.29	0	0	39	1.0378171	17.354714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54154	1	7.81	0.96	0	0	39	1.0385471	18.638687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54155	1	7.68	1.24	0	0	39	1.0361144	16.819369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54156	1	1.79	0.4	0	0	39	1.0365118	16.435535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54157	1	1.79	1.2	0	0	39	1.0364941	16.434546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54158	1	4.16	1.98	0	0	39	1.0306288	17.391931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54159	1	0	0	0	0	39	1.035939	18.029135	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54160	1	4.7	1.08	0	0	39	1.0361732	17.548086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54161	1	0	0	0	0	39	1.0360166	18.033011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54162	1	3.54	0.5	0	0	39	1.0337317	17.507439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54163	1	3.38	1.03	0	-0.89	39	1.0317901	17.570522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54164	1	9.11	3.53	0	4.14	39	1.0349363	16.171014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54165	1	8.85	1.78	0	0	39	1.0363294	16.418437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54166	1	0	0	0	0	39	1.0359285	16.355097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54167	1	7.32	1.03	0	0	39	1.0358996	16.351065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54168	1	0	0	0	0	39	1.0372389	18.140325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54169	1	0.76	0.46	0	0	39	1.0376194	16.557723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54170	1	8.66	1.36	0	0	39	1.037203	18.135529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54171	1	8.66	3.23	0	0	39	1.0363317	19.376097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54172	1	8.66	3.03	0	0	39	1.0351898	16.353717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54173	1	0	0	0	0	39	1.038557	11.150193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54174	1	23.12	7.61	0	0	39	1.0384143	11.138228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54175	1	1.22	0.59	0	0	39	1.0365675	11.034938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54176	1	23.12	3.33	0	0	39	1.0364733	11.022094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54177	1	0	0	0	0	39	1.0364344	10.973508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54178	1	24.75	4.32	0	0	39	1.043256	10.729626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54179	1	0	0	0	0	39	1.0366731	10.973742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54180	1	0	0	0	0	39	1.0364614	11.050613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54181	1	0	0	0	0	39	1.0376301	11.085291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54182	1	0	0	0	0	39	1.0396619	11.145365	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54183	1	0	0	0	0	39	1.0396619	11.145365	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54184	1	23.12	5.07	0	0	39	1.0363644	11.038028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54185	1	0	0	0	0	39	1.036876	11.141787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54186	1	5.72	0.54	0	0	39	1.0368563	11.138774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54187	1	4.27	1.13	0	0	39	1.0374201	11.109362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54188	1	0	0	0	0	39	1.0374448	11.111898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54189	1	4.27	2.47	0	0	39	1.0353691	11.06635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54190	1	0	0	0	0	39	1.0354071	11.068663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54191	1	3.84	0.98	0	0	39	1.0322379	8.395897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54192	1	1.44	0.45	0	0	39	1.038483	8.887174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54193	1	0	0	0	0	39	1.0384915	8.887984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54194	1	0	0	0	0	39	1.0364848	10.995327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54195	1	2.43	1.04	0	0	39	1.0364687	10.9941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54196	1	0	0	0	0	39	1.0364447	10.952215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54197	1	8.61	0.68	0	0	39	1.0364128	10.947153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54198	1	0	0	0	0	39	1.0380632	10.287085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54199	1	8.61	2.38	0	0	39	1.0380165	10.282615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54200	1	9.1	3.07	0	0	39	1.03811	10.949696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54201	1	2.71	0.27	0	0	39	1.0390461	10.99152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54202	1	3.39	0.52	0	-1.1	39	1.0398285	8.950376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54203	1	2.55	0.79	0	0	39	1.0379115	7.306202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54204	1	3.44	0.45	0	0	39	1.0418231	7.416079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54205	1	3.91	1.31	0	0	39	1.0407581	7.056318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54206	1	2.42	0.71	0	0	39	1.0409635	15.603658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54207	1	0	0	0	0	39	1.0487606	15.145109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54208	1	0	0	0	0	39	1.0439498	15.501174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54209	1	3.37	0.86	0	0	39	1.0487452	15.143364	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54210	1	2.42	0.54	0	0	39	1.0391385	14.915473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54211	1	0	0	0	0	39	1.0391517	14.91692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54212	1	3.09	0.64	0	0	39	1.0451923	16.477583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54213	1	0	0	0	0	39	1.0427521	13.496939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54214	1	0	0	0	0	39	1.0424737	12.990542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54215	1	2.84	0.36	0	0	39	1.0427412	13.495477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54216	1	0	0	0	0	39	1.0393283	13.120928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54217	1	2.12	0.61	0	0	39	1.0393153	13.119701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54218	1	2.84	1.39	0	0	39	1.0411773	13.109778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54219	1	0	0	0	0	39	1.0411962	13.111139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54220	1	1.25	0.31	0	0	39	1.0170818	5.443917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54221	1	0	0	0	0	39	1.0170883	5.444587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54222	1	3.67	1.42	0	0	39	1.0403982	3.726881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54223	1	0	0	0	0	39	1.0390177	2.022146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54224	1	0	0	0	0	39	1.0465241	0.841428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54225	1	5.56	2.43	0	0	39	1.0389775	2.019261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54226	1	5.08	1.19	0	0	39	1.0422217	-0.153627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54227	1	0	0	0	0	39	1.0416644	7.808313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54228	1	0	0	0	0	39	1.0432486	7.629495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54229	1	0	0	0	0	39	1.0463887	7.279956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54230	1	0	0	0	0	39	1.0463887	7.279956	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54231	1	23.8	2.86	0	0	39	1.0415811	7.795553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54232	1	24.85	4.19	0	0	39	1.0433005	7.749456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54233	1	0	0	0	0	39	1.0420773	7.726341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54234	1	0	0	0	0	39	1.0431083	7.743678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54235	1	24.67	9.56	0	0	39	1.0419197	7.71229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54236	1	0	0	0	0	39	1.0415345	8.012565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54237	1	24.18	7.9	0	0	39	1.0436687	7.347971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54238	1	0	0	0	0	39	1.0416562	8.017808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54239	1	15.4	6.93	0	0	39	1.0232463	8.117559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54240	1	0	0	0	0	39	1.0385668	10.836006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54241	1	0	0	0	0	39	1.0309678	8.877521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54242	1	16.11	3.37	0	0	39	1.038487	10.827599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54243	1	15.4	6.63	0	0	39	1.037216	11.149444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54244	1	15.4	1.81	0	0	39	1.0230189	8.07418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54245	1	0	0	0	0	39	1.0371155	9.333663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54246	1	3.32	1.02	0	0	39	1.0370973	9.331879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54247	1	2.38	0.97	0	0	39	1.0339226	9.053875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54248	1	0	0	0	5.99	39	1.0403932	-2.126312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54249	1	1.33	0.2	0	0	39	1.0403881	-2.126996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54250	1	2.11	0.73	0	0	39	1.0380376	-2.038651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54251	1	10.96	2.2	0	0	39	1.043636	1.267737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54252	1	0	0	0	0	39	1.0477208	3.089691	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54253	1	0	0	0	0	39	1.0464238	2.435189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54254	1	9.63	0.65	0	0	39	1.0511314	1.263578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54255	1	9.63	1.71	0	0	39	1.0462191	2.400598	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54256	1	0	0	0	0	39	1.0479862	3.140919	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54257	1	1.21	0.2	0	0	39	1.036711	11.478443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54258	1	2.99	0.65	0	0	39	1.0426048	9.692486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54259	1	0	0	0	0	39	1.0415464	11.401724	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54260	1	0	0	0	0	39	1.0390061	11.420537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54261	1	7.25	3.29	0	0	39	1.0414947	11.398087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54262	1	0	0	0	0	39	1.0425534	15.159703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54263	1	0	0	0	0	39	1.0398708	13.911277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54264	1	0	0	0	0	39	1.0400963	14.026065	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54265	1	0	0	0	0	39	1.0400963	14.026065	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54266	1	22.9	7.14	0	0	39	1.0424107	15.147078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54267	1	22.9	3.81	0	0	39	1.0382705	13.744614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54268	1	0	0	0	0	39	1.0383732	13.757282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54269	1	0	0	0	-103.51	39	1.0416872	15.114532	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54270	1	0	0	0	0	39	1.0426825	14.832757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54271	1	0	0	0	0	39	1.0400447	13.847648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54272	1	22.9	2.24	0	0	39	1.0426027	14.819942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54273	1	0	0	0	0	39	1.04282	14.837136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54274	1	0	0	0	0	39	1.0428597	14.843111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54275	1	23.35	1.69	0	0	39	1.0427816	14.829446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54276	1	4.86	2.03	0	0	39	1.0429822	13.650009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54277	1	3.29	0.75	0	0	39	1.0435015	13.725154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54278	1	1.84	0.56	0	0	39	1.0407004	13.588192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54279	1	0	0	0	0	39	1.0407101	13.5891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54280	1	2.61	1.27	0	0	39	1.0381911	13.75067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54281	1	3.81	1.16	0	0	39	1.02213	12.207062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54282	1	2.98	0.76	0	0	39	1.0466475	10.939335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54283	1	0	0	0	0	39	1.047457	11.355854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54284	1	3.56	0.28	0	0	39	1.0474451	11.353847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54285	1	3.32	0.44	0	0	39	1.0428664	10.823229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54286	1	0	0	0	0	39	1.0430983	3.293164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54287	1	3.43	0.7	0	0	39	1.0430831	3.291141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54288	1	3.65	1.33	0	0	39	1.0304717	18.386013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54289	1	1.82	0.31	0	0	39	1.0380588	18.339203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54290	1	6.38	3.87	0	0	39	1.0300538	17.962131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54291	1	7.01	0.79	0	0	39	1.0400538	20.122263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54292	1	0	0	0	0	39	1.0400773	20.12622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54293	1	13.03	3.59	0	0	39	1.0319438	18.460113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54294	1	11.37	2.64	0	0	39	1.0337542	18.811778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54295	1	0	0	0	0	39	1.0380111	19.746788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54296	1	0	0	0	0	39	1.0348746	18.342347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54297	1	13.84	2.86	0	0	39	1.0379468	19.73915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54298	1	0	0	0	0	39	1.0382267	19.84479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54299	1	0	0	0	0	39	1.0351812	18.351249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54300	1	14.59	2.01	0	0	39	1.0381683	19.836204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54301	1	14.69	1.63	0	0	39	1.0346705	18.241731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54302	1	0	0	0	0	39	1.0347291	18.250729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54303	1	13.74	2.71	0	0	39	1.0343678	18.265691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54304	1	17.41	6.28	0	0	39	1.0305272	18.386485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54305	1	17.41	1.79	0	0	39	1.0328945	18.126583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54306	1	17.41	5.28	0	0	39	1.0334414	18.17321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54307	1	17.41	6.76	0	0	39	1.0358536	19.583929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54308	1	10.73	2.19	0	0	39	1.033689	18.22909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54309	1	10.73	5.17	0	0	39	1.0321486	18.108717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54310	1	10.83	0.99	0	0	39	1.0298853	18.226157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54311	1	20.9	5.29	0	0	39	1.0307402	18.287743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54312	1	20.9	8.4	0	0	39	1.0395769	20.454041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54313	1	0	0	0	0	39	1.037439	19.927369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54314	1	0	0	0	0	39	1.0341637	18.656352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54315	1	20.9	1.83	0	0	39	1.0373675	19.914347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54316	1	0	0	0	19.14	39	1.0389798	20.88005	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54317	1	0	0	0	0	39	1.0385912	20.195314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54318	1	0	0	0	0	39	1.0385759	18.406117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54319	1	0	0	0	0	39	1.0392619	20.971673	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54320	1	20.9	11.88	0	0	39	1.0388136	20.869631	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54321	1	1.93	0.26	0	0	39	1.0462615	10.304434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54322	1	7.07	2.15	0	0	39	1.0447191	10.483277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54323	1	4.67	0.54	0	0	39	1.0442275	11.075465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54324	1	3.49	1.21	0	0	39	1.0445417	11.240987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54325	1	3.18	0.47	0	0	39	1.0458497	11.322566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54326	1	3.76	0.71	0	0	39	1.0404318	11.37188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54327	1	0	0	0	0	39	1.0349205	11.923866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54328	1	3.76	1.13	0	0	39	1.0348997	11.921632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54329	1	4.19	0.25	0	0	39	1.042839	11.204258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54330	1	0	0	0	62.32	39	1.0448329	16.098171	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54331	1	0	0	0	0	39	1.0436357	14.908485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54332	1	2.31	0.46	0	0	39	1.0471589	13.579353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54333	2	0	0	0	0	39	1.0468683	16.602771	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54334	1	0	0	0	0	39	1.0432425	14.849982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54335	1	0	0	0	0	39	1.0436357	14.908485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54336	1	0	0	0	0	39	1.036	12.038643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54337	1	0	0	0	0	39	1.0376564	9.121886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54338	1	0	0	0	0	39	1.0414637	6.49613	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54339	1	0	0	0	0	39	1.0414637	6.49613	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54340	2	0	0	0	0	39	1.027591	16.200966	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54341	2	0	0	0	0	39	1.0274424	17.573971	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54342	2	0	0	0	0	39	1.0287489	16.722244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54343	1	0	0	0	0	39	1.0357028	11.726938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54344	1	19.02	5.47	0	0	39	1.0358935	12.029295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54345	1	0	0	0	0	39	1.0432691	6.035723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54346	1	0	0	0	0	39	1.0403967	5.704602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54347	2	0	0	0	0	39	1.0432691	6.035723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54348	2	0	0	0	0	39	1.0432691	6.035723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54349	1	0	0	0	0	39	1.0432691	6.035723	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54350	2	0	0	0	0	39	1.0432691	6.035723	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54351	2	0	0	0	0	39	1.0403967	5.704602	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54352	1	0.3	0.12	0	0	39	1.0432671	6.035551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54353	1	0	0	0	0	39	1.0433172	6.039121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54354	1	0	0	0	0	39	1.0420633	14.653652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54355	1	0	0	0	0	39	1.0407651	14.113798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54356	2	0	0	0	0	39	1.0414276	15.043666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54357	2	0	0	0	0	39	1.0396178	14.960586	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54358	1	4.06	1.03	0	0	39	1.0420439	14.651435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54359	1	0	0	0	0	39	1.0421079	14.658367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54360	1	0	0	0	0	39	1.0422805	5.359243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54361	1	0	0	0	0	39	1.0431211	4.03771	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54362	1	3.73	0.05	0	0	39	1.0440228	1.398902	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54363	1	0	0	0	0	39	1.0462448	2.977793	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54364	2	0	0	0	0	39	1.0420667	5.494841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54365	2	0	0	0	0	39	1.0420667	5.494841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54366	1	0	0	0	0	39	1.0422772	5.362298	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54367	2	0	0	0	0	39	1.0425	5.655033	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54368	1	0	0	0	0	39	1.0422918	5.365274	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54369	1	0	0	0	0	39	1.0422805	5.359243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54370	1	0	0	0	-318.86	39	1.0429082	5.642053	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54371	1	0	0	0	0	39	1.0441347	4.299028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54372	1	0	0	0	0	39	1.0398667	0.726088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54373	2	0	0	0	0	39	1.0130273	7.325212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54374	1	2.24	0.26	0	0	39	1.0429006	5.640788	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54375	1	0	0	0	0	39	1.0449385	5.571479	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54376	1	0	0	0	23.97	39	1.045645	15.289656	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54377	1	0	0	0	0	39	1.0461525	15.380298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54378	1	0	0	0	0	39	1.0442421	14.758594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54379	2	0	0	0	0	39	1.0454892	15.374484	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54380	2	0	0	0	0	39	1.0454892	15.374484	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54381	1	0	0	0	0	39	1.0456739	15.280304	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54382	2	0	0	0	0	39	1.0430752	15.467075	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54383	1	0	0	0	0	39	1.0452752	15.280927	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54384	1	0	0	0	0	39	1.045645	15.289656	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54385	1	0	0	0	-197.17	39	1.0380476	19.543706	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54386	2	0	0	0	0	39	1.043	18.956269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54387	1	0	0	0	0	39	1.0436511	18.018751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54388	1	1.39	0.48	0	0	39	1.0389797	17.779983	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54389	1	0	0	0	0	39	1.0431523	18.379459	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54390	1	0	0	0	0	39	1.0402603	19.568616	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54391	1	0	0	0	0	39	1.0432125	18.903941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54392	1	0	0	0	-82.56	39	1.0428472	19.932546	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54393	1	0	0	0	0	39	1.0440385	19.639331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54394	1	0	0	0	0	39	1.0473249	19.011773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54395	2	0	0	0	0	39	1.047159	21.020626	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54396	1	3.29	0.52	0	0	39	1.0428347	19.930661	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54397	1	0	0	0	0	39	1.0430264	19.851064	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54398	2	2.07	0.18	0	0	39	1.0457341	18.114172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54399	1	0	0	0	0	39	1.0457288	18.109854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54400	1	0	0	0	0	39	1.0411194	14.749289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54401	1	0	0	0	0	39	1.0456233	14.632621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54402	2	0	0	0	0	39	1.0454053	14.803223	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54403	2	0	0	0	0	39	1.0454053	14.803223	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54404	1	0	0	0	0	39	1.0456225	14.634486	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54405	2	0	0	0	0	39	1.0426438	14.918269	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54406	1	2.02	0.07	0	0	39	1.0411136	14.748052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54407	1	0	0	0	0	39	1.0411333	14.750295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54408	1	0	0	0	0	39	1.0466332	6.349451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54409	2	0	0	0	0	39	1.0445	7.392878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54410	1	0	0	0	0	39	1.0467769	6.343325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54411	1	7.45	1.87	0	0	39	1.0465924	6.345093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54412	1	0	0	0	0	39	1.0357234	13.878396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54413	2	0	0	0	0	39	1.0357234	13.878396	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54414	1	3.56	1.34	0	0	39	1.0357009	13.876673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54415	1	0	0	0	-25.04	39	1.0408075	-1.788082	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54416	1	0	0	0	0	39	1.040139	-2.903052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54417	1	0	0	0	0	39	1.0330448	-4.406763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54418	1	0	0	0	0	39	1.0326135	-4.307575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54419	2	0	0	0	0	39	1.0408075	-1.788082	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54420	1	1.94	0.42	0	0	39	1.0401303	-2.904143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54421	1	0	0	0	0	39	1.0328974	-4.426748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54422	1	0	0	0	0	39	1.0427395	8.57997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54423	2	0	0	0	0	39	1.0165	9.186574	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54424	2	0	0	0	0	39	1.016485	9.281405	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54425	2	0	0	0	0	39	1.0165485	9.120804	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54426	1	0.98	0.32	0	0	39	1.0427335	8.579486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54427	1	0	0	0	0	39	1.042734	8.573689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54428	1	0	0	0	-8.52	39	1.03451	12.957985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54429	2	0	0	0	0	39	1.0132917	14.075379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54430	1	0.34	0.03	0	0	39	1.0345088	12.957783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54431	1	0	0	0	0	39	1.0345469	12.952176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54432	2	0	0	0	0	39	1.038911	1.43751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54433	1	9.45	1.37	0	0	39	1.0388619	1.434221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54434	1	0	0	0	0	39	1.0376013	1.750225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54435	1	1.15	0.31	0	0	39	1.0386212	1.045821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54436	2	0	0	0	0	39	1.0376013	1.750225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54437	2	0	0	0	0	39	1.0376013	1.750225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54438	1	0	0	0	0	39	1.0376013	1.750225	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54439	2	0	0	0	0	39	1.0376013	1.750225	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54440	1	0	0	0	0	39	1.0376143	1.759401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54441	1	0	0	0	0	39	1.0376013	1.750225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54442	1	0	0	0	0	39	1.0400708	-1.304946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54443	2	0	0	0	0	39	1.0432411	-2.3873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54444	1	0	0	0	0	39	1.0416881	-1.873745	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54445	1	0	0	0	0	39	1.0416881	-1.873745	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54446	1	0	0	0	0	39	1.040087	-1.288225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54447	1	0	0	0	0	39	1.0400708	-1.304946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54448	1	0	0	0	0	39	1.0458178	17.931007	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54449	1	0	0	0	0	39	1.0456416	17.606584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54450	1	0	0	0	0	39	1.0481537	15.813579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54451	1	0	0	0	0	39	1.0455916	17.501223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54452	1	0	0	0	0	39	1.0455916	17.501223	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54453	2	0	0	0	0	39	1.0458178	17.931007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54454	1	0.95	0.12	0	0	39	1.0459276	17.953191	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54455	1	0	0	0	0	39	1.0456382	17.599822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54456	2	0	0	0	0	39	1.0410423	14.796542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54457	2	0	0	0	0	39	1.0404228	13.955542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54458	1	0	0	0	0	39	1.0403662	13.859099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54459	1	0	0	0	0	39	1.0403662	13.859099	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54460	1	0	0	0	0	39	1.0410714	14.803172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54461	1	0	0	0	0	39	1.0410423	14.796542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54462	1	0	0	0	0	39	1.0477233	9.091391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54463	2	0	0	0	0	39	1.0154291	9.483617	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54464	2	0	0	0	0	39	1.0477233	9.091391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54465	2	0	0	0	0	39	1.0477233	9.091391	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54466	1	0	0	0	0	39	1.0477166	9.087517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54467	1	0	0	0	0	39	1.0477233	9.091391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54468	2	0	0	0	0	39	1.0437876	19.362584	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54469	2	0	0	0	0	39	1.0467121	18.833436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54470	1	0	0	0	-125.84	39	1.0436864	19.399993	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54471	1	0	0	0	0	39	1.0437876	19.362584	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54472	2	0	0	0	0	39	1.0464231	11.166666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54473	1	4.47	1.03	0	0	39	1.0464036	11.164418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54474	2	0	0	0	0	39	1.0426065	9.669385	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54475	1	0	0	0	0	39	1.0439273	8.640505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54476	1	0	0	0	0	39	1.0456374	7.346136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54477	1	0	0	0	0	39	1.0464823	7.131294	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54478	1	0	0	0	0	39	1.0464823	7.131294	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54479	1	2.31	0.68	0	0	39	1.043738	8.563675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54480	1	0	0	0	-142.51	39	1.0425894	9.740206	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54481	2	0	0	0	0	39	1.0410627	16.782107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54482	1	0.96	0.3	0	0	39	1.0410604	16.780143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54483	1	0	0	0	0	39	1.0521012	19.563613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54484	1	0	0	0	0	39	1.0479025	18.999274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54485	2	0	0	0	0	39	1.0516584	19.832299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54486	2	0	0	0	0	39	1.0470001	19.596156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54487	2	0	0	0	0	39	1.0470934	19.604956	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54488	2	0	0	0	0	39	1.0521012	19.563613	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54489	2	0	0	0	0	39	1.0479025	18.999274	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54490	1	0.92	0.5	0	0	39	1.052145	19.565739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54491	1	0.92	0.32	0	0	39	1.0520961	19.563128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54492	1	0	0	0	0	39	1.0308346	-5.584348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54493	1	0	0	0	0	39	1.0439227	-5.982874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54494	2	0	0	0	0	39	1.0308346	-5.584348	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54495	2	0	0	0	0	39	1.0567735	-5.665123	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54496	2	0	0	0	0	39	1.0561855	-5.2908	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54497	2	0	0	0	0	39	1.0336002	-5.273573	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54498	1	5.38	0.31	0	0	39	1.030821	-5.587232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54499	1	0	0	0	0	39	1.0309018	-5.579064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54500	1	0	0	0	0	39	1.0484112	15.118329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54501	2	0	0	0	0	39	1.0419553	14.92347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54502	1	1.49	0.32	0	0	39	1.0484045	15.117562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54503	1	0	0	0	0	39	1.0484864	15.120066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54504	2	0	0	0	0	39	1.0423321	-1.644877	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54505	2	0	0	0	0	39	1.0308554	-3.572259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54506	1	0	0	0	0	39	1.0352244	-6.287512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54507	1	0	0	0	0	39	1.0402022	-6.043085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54508	1	0	0	0	0	39	1.0351079	-6.32095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54509	1	0	0	0	0	39	1.0352244	-6.287512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54510	1	0	0	0	0	39	1.0445157	12.813728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54511	1	0	0	0	0	39	1.0403284	12.006743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54512	1	0	0	0	0	39	1.0310461	10.0247	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54513	1	0	0	0	0	39	1.0310461	10.0247	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54514	2	0	0	0	0	39	1.04	12.346679	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54515	2	0	0	0	0	39	1.04	12.346679	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54516	1	0	0	0	0	39	1.0403905	11.946403	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54517	2	0	0	0	0	39	1.0305753	13.411702	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54518	2	0	0	0	0	39	1.0309553	13.208527	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54519	1	0	0	0	0	39	1.0445769	12.81578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54520	1	0	0	0	0	39	1.0445157	12.813728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54521	1	0	0	0	0	39	1.0471755	9.908188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54522	2	0	0	0	0	39	1.0458969	8.934494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54523	2	0	0	0	0	39	1.0471755	9.908188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54524	2	0	0	0	0	39	1.0471755	9.908188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54525	1	0	0	0	0	39	1.0471755	9.908188	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54526	1	3.16	1.66	0	0	39	1.0471503	9.906718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54527	1	0	0	0	0	39	1.0472328	9.917816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54528	1	0	0	0	109.82	39	1.0467824	13.648656	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54529	1	0	0	0	0	39	1.0497452	13.575465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54530	2	0	0	0	0	39	1.0511049	14.719165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54531	1	1.82	0.15	0	0	39	1.0467768	13.647687	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54532	1	0	0	0	0	39	1.0453019	13.606395	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54533	2	0	0	0	0	39	1.0371819	6.964796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54534	2	0	0	0	0	39	1.04	7.29805	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54535	2	0	0	0	0	39	1.04	7.29805	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54536	1	0	0	0	0	39	1.0373517	6.985037	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54537	1	0	0	0	0	39	1.0371255	6.958299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54538	1	0	0	0	0	39	1.0371819	6.964796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54539	2	0	0	0	0	39	1.0517499	19.515622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54540	1	1.93	0.56	0	0	39	1.0517398	19.514644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54541	2	0	0	0	0	39	1.0458342	9.496047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54542	2	0	0	0	0	39	1.0478359	9.204226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54543	1	5.89	1.87	0	0	39	1.0458015	9.493021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54544	1	0	0	0	0	39	1.0458526	9.499709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54545	1	0	0	0	0	39	1.0447837	11.024862	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54546	1	0	0	0	0	39	1.0420944	10.984219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54547	2	0	0	0	0	39	1.0131472	12.646535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54548	2	0	0	0	0	39	1.011135	11.121755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54549	1	2.79	0.37	0	0	39	1.0447731	11.023273	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54550	1	0	0	0	0	39	1.0443277	10.951017	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54551	1	0	0	0	0	39	1.0385896	-5.248598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54552	2	0	0	0	0	39	1.0385	-4.529235	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54553	2	0	0	0	0	39	1.0373495	-4.36671	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54554	1	0.94	0.09	0	0	39	1.0385866	-5.249148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54555	1	0	0	0	0	39	1.0385829	-5.251124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54556	1	0	0	0	-79.74	39	1.0444351	9.959982	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54557	1	0	0	0	0	39	1.047167	8.503699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54558	1	0	0	0	0	39	1.0401745	5.811776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54559	2	0	0	0	0	39	1.0045	12.136377	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54560	1	0	0	0	0	39	1.0454417	10.034456	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54561	1	0	0	0	0	39	1.0444351	9.959982	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54562	2	0	0	0	0	39	1.041564	-1.681092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54563	2	0	0	0	0	39	1.0466655	-2.715301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54564	1	5.28	2.05	0	0	39	1.041528	-1.683838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54565	1	0	0	0	0	39	1.041574	-1.637644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54566	1	0	0	0	0	39	1.0358649	-0.161405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54567	1	0	0	0	0	39	1.0394355	-1.027721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54568	1	0	0	0	0	39	1.0453014	-2.330006	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54569	1	0	0	0	0	39	1.0453014	-2.330006	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54570	2	0	0	0	0	39	1.0381798	0.09363	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54571	2	0	0	0	0	39	1.0389018	0.164694	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54572	1	1.42	0.56	0	0	39	1.0358225	-0.152073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54573	1	1.6	0.11	0	0	39	1.0358595	-0.162347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54574	1	0	0	0	-14.67	39	1.0438652	19.642815	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54575	2	0	0	0	0	39	1.0452743	19.328623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54576	1	0	0	0	0	39	1.0458351	18.160476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54577	1	1.57	0.59	0	0	39	1.0438477	17.00349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54578	1	0	0	0	0	39	1.0474253	17.467759	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54579	1	2.88	1.01	0	0	39	1.0438465	19.641138	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54580	1	0	0	0	0	39	1.0453302	19.297973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54581	1	0	0	0	-31.5	39	1.0426052	0.695407	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54582	2	0	0	0	0	39	1.0405541	0.277636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54583	1	0	0	0	0	39	1.0311811	-1.594243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54584	1	1.47	0.42	0	0	39	1.0401725	0.211234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54585	1	0	0	0	0	39	1.0433211	0.733154	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54586	1	0	0	0	0	39	1.0436403	19.751916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54587	1	0	0	0	0	39	1.0402877	18.923886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54588	1	0	0	0	0	39	1.0372141	18.107365	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54589	1	0	0	0	0	39	1.0372141	18.107365	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54590	2	0	0	0	0	39	1.0386707	22.456875	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54591	1	2.1	0.3	0	0	39	1.043633	19.750801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54592	1	0	0	0	0	39	1.0436709	19.736957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54593	2	0	0	0	0	39	1.0423297	7.092359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54594	1	0	0	0	0	39	1.0423164	7.082305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54595	1	0	0	0	0	39	1.0436525	8.05928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54596	1	0	0	0	0	39	1.0438939	7.300028	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54597	2	0	0	0	0	39	1.043058	8.411908	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54598	2	0	0	0	0	39	1.0430164	7.911986	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54599	1	0.7	0.15	0	0	39	1.0436495	8.058897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54600	1	0	0	0	0	39	1.04368	8.065675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54601	2	0	0	0	0	39	1.0464703	11.199104	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54602	2	0	0	0	0	39	1.0465387	11.209748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54603	1	4.76	1.03	0	-25.07	39	1.0461467	11.200286	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54604	1	0	0	0	0	39	1.0463764	11.150625	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54605	1	0	0	0	-581.07	39	1.0383806	-4.938873	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54606	1	0	0	0	0	39	1.0362056	-6.43879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54607	1	0	0	0	0	39	1.0322359	-9.614466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54608	2	0	0	0	0	39	1.044	-3.859894	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54609	1	0	0	0	0	39	1.0355822	-6.496538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54610	1	0	0	0	0	39	1.0362056	-6.43879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54611	1	0	0	0	0	39	1.0524335	12.74806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54612	2	0	0	0	0	39	1.05151	13.300319	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54613	2	0	0	0	0	39	1.0519387	13.052139	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54614	2	0	0	0	0	39	1.0518844	13.112597	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54615	1	3.62	0.84	0	0	39	1.0524164	12.74627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54616	1	0	0	0	0	39	1.0524396	12.738514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54617	1	0	0	0	82.52	39	1.0470001	6.811888	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54618	1	0	0	0	0	39	1.0431485	4.433999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54619	1	0	0	0	0	39	1.0409087	2.204188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54620	2	0	0	0	0	39	1.0248168	11.114477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54621	1	0	0	0	0	39	1.0422404	4.276098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54622	1	0	0	0	0	39	1.0443404	6.612811	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54623	1	0	0	0	0	39	1.0395774	13.52765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54624	2	0	0	0	0	39	1.002	14.022619	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54625	2	0	0	0	0	39	1.002	14.064706	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54626	1	1.01	0.2	0	0	39	1.0395731	13.527119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54627	1	0	0	0	0	39	1.0395735	13.525652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54628	1	0	0	0	0	39	1.0482223	14.343332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54629	2	0	0	0	0	39	1.048927	14.190083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54630	1	2.23	0.64	0	0	39	1.0482102	14.342018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54631	1	0	0	0	0	39	1.0482321	14.346296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54632	1	0	0	0	0	39	1.045018	19.466908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54633	2	0	0	0	0	39	1.0428739	19.420985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54634	1	2.07	0.07	0	0	39	1.0450115	19.465723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54635	1	0	0	0	0	39	1.0450374	19.468262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54636	1	0	0	0	0	39	1.0485888	19.618027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54637	2	0	0	0	0	39	1.0518038	19.558941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54638	1	0	0	0	0	39	1.0486095	19.618173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54639	1	0	0	0	0	39	1.0485888	19.618027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54640	1	0	0	0	0	39	1.0434697	-6.341768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54641	2	0	0	0	0	39	1.0431721	-6.078541	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54642	2	0	0	0	0	39	1.0431721	-6.078541	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54643	1	0	0	0	0	39	1.0435159	-6.380877	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54644	1	0	0	0	0	39	1.0434648	-6.344093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54645	1	0	0	0	-220.96	39	1.0378595	11.511192	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54646	1	0	0	0	0	39	1.0368745	11.267105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54647	1	0	0	0	0	39	1.0391453	11.32249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54648	2	0	0	0	0	39	1.043	12.474777	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54649	2	0	0	0	0	39	1.043	12.114452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54650	1	0	0	0	0	39	1.0397147	11.444707	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54651	1	0	0	0	0	39	1.0367287	11.251132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54652	2	0	0	0	0	39	1.0442302	12.050067	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54653	1	0	0	0	0	39	1.041907	12.141318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54654	1	0	0	0	0	39	1.0295047	10.781204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54655	1	0	0	0	0	39	1.0419354	12.15582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54656	1	0	0	0	0	39	1.041907	12.141318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54657	2	0	0	0	0	39	1.0386827	11.36991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54658	2	0	0	0	0	39	1.041	11.287756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54659	1	0	0	0	0	39	1.0425477	11.233132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54660	1	0	0	0	0	39	1.0425477	11.233132	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54661	1	0	0	0	0	39	1.0386473	11.369541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54662	1	0	0	0	0	39	1.0386827	11.36991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54663	1	0	0	0	-82.55	39	1.0432943	10.867421	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54664	1	0	0	0	0	39	1.0445096	10.19493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54665	1	0	0	0	0	39	1.0428699	9.473345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54666	1	0	0	0	0	39	1.0412768	8.68713	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54667	1	0	0	0	0	39	1.0412768	8.68713	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54668	2	0	0	0	0	39	1.0474679	11.922048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54669	1	0	0	0	0	39	1.0435392	10.79616	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54670	1	0	0	0	0	39	1.0444137	10.148845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54671	1	0	0	0	0	39	1.0489266	14.34234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54672	2	0	0	0	0	39	1.051004	14.641345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54673	1	0	0	0	0	39	1.0489057	14.340306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54674	1	0	0	0	0	39	1.0489266	14.34234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54675	1	0	0	0	-177.4	39	1.0470001	11.851298	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54676	1	0	0	0	0	39	1.0502674	10.748111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54677	1	0	0	0	0	39	1.0470529	9.982567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54678	2	0	0	0	0	39	1.0544689	13.479737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54679	2	0	0	0	0	39	1.0550125	13.591787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54680	2	0	0	0	0	39	1.0538236	13.347936	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54681	1	0	0	0	0	39	1.0500024	10.692289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54682	1	0	0	0	0	39	1.0468947	11.542238	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54683	1	0	0	0	6.12	39	1.0409189	2.617616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54684	2	0	0	0	0	39	1.0409189	2.617616	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54685	2	0	0	0	0	39	1.0409189	2.617616	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54686	1	0	0	0	0	39	1.0409189	2.617616	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54687	2	0	0	0	0	39	1.0409189	2.617616	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54688	1	0	0	0	0	39	1.0408495	2.618562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54689	1	0	0	0	0	39	1.0409189	2.617616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54690	1	0	0	0	0	39	1.0444902	-1.262484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54691	2	0	0	0	0	39	1.0563834	-0.498544	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54692	2	0	0	0	0	39	1.056918	-0.823419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54693	1	0	0	0	0	39	1.0444869	-1.26797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54694	1	0	0	0	0	39	1.0444902	-1.262484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54695	1	0	0	0	0	39	1.0431444	7.043829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54696	2	0	0	0	0	39	1.0431444	7.043829	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54697	2	0	0	0	0	39	1.0431444	7.043829	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54698	1	0	0	0	0	39	1.0431444	7.043829	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54699	2	0	0	0	0	39	1.0431444	7.043829	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54700	2	0	0	0	0	39	1.0431444	7.043829	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54701	1	0	0	0	0	39	1.0431444	7.043829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54702	1	0	0	0	0	39	1.0431444	7.043829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54703	2	0	0	0	0	39	1.0447155	16.975585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54704	1	0	0	0	0	39	1.0447142	16.974701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54705	1	0	0	0	-63.37	39	1.0426104	10.825256	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54706	1	0	0	0	0	39	1.0436286	10.084895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54707	1	0	0	0	0	39	1.0440998	9.77968	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54708	1	0	0	0	0	39	1.0440998	9.77968	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54709	2	0	0	0	0	39	1.0426104	10.825256	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54710	1	0	0	0	0	39	1.043517	10.888007	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54711	1	0	0	0	0	39	1.0426104	10.825256	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54712	2	0	0	0	0	39	1.049183	8.265164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54713	1	0	0	0	0	39	1.0491338	8.243102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54714	1	0	0	0	-113.51	39	1.0438996	10.501972	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54715	1	0	0	0	0	39	1.0482873	10.191344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54716	1	0	0	0	0	39	1.0431235	9.267674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54717	2	0	0	0	0	39	1.0438996	10.501972	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54718	1	0	0	0	0	39	1.0482478	10.17963	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54719	1	0	0	0	0	39	1.0454138	10.500915	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54720	1	0	0	0	0	39	1.0416164	6.373224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54721	2	0	0	0	0	39	1.0413452	6.525472	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54722	2	0	0	0	0	39	1.0413452	6.525472	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54723	1	0	0	0	0	39	1.0415679	6.400138	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54724	2	0	0	0	0	39	1.0045	6.709967	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54725	1	0	0	0	0	39	1.0416071	6.36979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54726	1	0	0	0	0	39	1.0416164	6.373224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54727	2	0	0	0	0	39	1.0481887	14.257712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54728	2	0	0	0	0	39	1.0444892	13.809834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54729	1	0	0	0	0	39	1.0482276	14.259399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54730	1	0	0	0	0	39	1.0481887	14.257712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54731	1	0	0	0	-350.51	39	1.0378202	14.669088	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54732	1	0	0	0	0	39	1.0397454	14.439284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54733	2	0	0	0	0	39	1.038033	12.729797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54734	1	0	0	0	0	39	1.0374769	11.766306	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54735	1	0	0	0	0	39	1.0374769	11.766306	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54736	1	0	0	0	0	39	1.0414195	14.644491	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54737	1	0	0	0	0	39	1.039877	14.436071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54738	1	0	0	0	0	39	1.0421388	12.653272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54739	2	0	0	0	0	39	1.0399754	13.818609	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54740	1	0	0	0	0	39	1.0421191	12.639752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54741	1	0	0	0	0	39	1.0392832	13.916622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54742	2	0	0	0	0	39	1.0387521	14.251991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54743	2	0	0	0	0	39	1.0392832	13.916622	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54744	2	0	0	0	0	39	1.0392832	13.916622	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54745	1	0	0	0	0	39	1.0392798	13.914267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54746	1	0	0	0	0	39	1.0392832	13.916622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54747	1	0	0	0	0	39	1.0434888	5.259941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54748	1	0	0	0	0	39	1.0446281	4.486708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54749	2	0	0	0	0	39	1.0433391	5.352682	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54750	2	0	0	0	0	39	1.0433391	5.352682	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54751	1	0	0	0	0	39	1.0434937	5.260286	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54752	2	0	0	0	0	39	1.0431984	5.45145	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54753	2	0	0	0	0	39	1.0431984	5.45145	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54754	1	0	0	0	0	39	1.0435396	5.227229	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54755	2	0	0	0	0	39	1.0310243	5.01726	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54756	1	0	0	0	0	39	1.0435403	5.259013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54757	1	0	0	0	0	39	1.0434888	5.259941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54758	2	0	0	0	0	39	1.0369999	6.949916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54759	1	0	0	0	0	39	1.0369562	6.943678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54760	1	0	0	0	0	39	1.041607	1.443359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54761	2	0	0	0	0	39	1.045	3.318513	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54762	1	0	0	0	0	39	1.0415519	1.430429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54763	1	0	0	0	0	39	1.0475449	12.47337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54764	1	0	0	0	0	39	1.048238	11.525719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54765	2	0	0	0	0	39	1.0536248	12.756781	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54766	2	0	0	0	0	39	1.0537833	12.686141	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54767	1	0	0	0	0	39	1.0476583	12.480991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54768	1	0	0	0	0	39	1.0475449	12.47337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54769	1	0	0	0	-236.78	39	1.04	15.666124	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54770	1	0	0	0	0	39	1.0421231	15.021864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54771	1	0	0	0	0	39	1.0393048	13.544685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54772	2	0	0	0	0	39	1.050955	17.365675	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54773	1	0	0	0	0	39	1.0421498	14.974804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54774	1	0	0	0	0	39	1.0421231	15.021864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54775	2	0	0	0	0	39	1.0401664	5.702615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54776	1	0	0	0	0	39	1.0401614	5.700131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54777	1	0	0	0	0	39	1.0489564	14.612003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54778	1	0	0	0	0	39	1.0485557	13.711148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54779	1	0	0	0	0	39	1.0484196	12.953515	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54780	1	0	0	0	0	39	1.0484196	12.953515	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54781	2	0	0	0	0	39	1	20.65688	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54782	2	0	0	0	0	39	1.0489564	14.612003	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54783	1	0	0	0	0	39	1.0487683	14.527932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54784	1	0	0	0	0	39	1.0489564	14.612003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54785	1	0	0	0	0	39	1.0490223	10.490424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54786	1	0	0	0	0	39	1.0422355	8.355818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54787	1	0	0	0	0	39	1.0422361	8.356021	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54788	1	0	0	0	0	39	1.0422361	8.356021	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54789	2	0	0	0	0	39	1.0045	12.371023	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54790	2	0	0	0	0	39	1.0045	14.15391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54791	2	0	0	0	0	39	1.0106025	10.83717	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54792	1	0	0	0	0	39	1.0486526	10.445164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54793	1	0	0	0	0	39	1.0490223	10.490424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54794	1	0	0	0	0	39	1.0421017	-5.025168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54795	2	0	0	0	0	39	1.0417283	-4.697872	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54796	2	0	0	0	0	39	1.0417283	-4.697872	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54797	1	0	0	0	0	39	1.0420463	-4.97841	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54798	2	0	0	0	0	39	1.049	-4.639699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54799	1	0	0	0	0	39	1.0420914	-5.02926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54800	1	0	0	0	0	39	1.0421017	-5.025168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54801	2	0	0	0	0	39	1.0429044	11.538068	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54802	2	0	0	0	0	39	1.0404218	11.196595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54803	1	0	0	0	0	39	1.0406261	11.22496	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54804	1	0	0	0	0	39	1.0406261	11.22496	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54805	1	0	0	0	0	39	1.0433389	11.567155	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54806	1	0	0	0	0	39	1.0429044	11.538068	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54807	1	0	0	0	-220.39	39	1.0405973	-6.877281	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54808	1	0	0	0	0	39	1.0424652	-7.334697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54809	1	0	0	0	0	39	1.0490413	-9.06012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54810	2	0	0	0	0	39	1.0147727	-5.452119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54811	1	0	0	0	0	39	1.0425001	-7.362004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54812	1	0	0	0	0	39	1.0414601	-6.982574	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54813	1	0	0	0	0	39	1.0456371	16.237782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54814	2	0	0	0	0	39	1.033301	18.773284	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54815	1	0	0	0	0	39	1.0455831	16.188771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54816	1	0	0	0	0	39	1.0456371	16.237782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54817	2	0	0	0	0	39	1.0467912	11.084821	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54818	1	0	0	0	0	39	1.0472886	10.73517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54819	1	0	0	0	0	39	1.0467053	10.408146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54820	1	0	0	0	0	39	1.0462248	11.062335	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54821	1	0	0	0	0	39	1.0467912	11.084821	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54822	1	0	0	0	0	39	1.0435964	8.759446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54823	2	0	0	0	0	39	1.045	9.218899	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54824	2	0	0	0	0	39	1.045	9.408991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54825	2	0	0	0	0	39	1.045	9.476604	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54826	1	0	0	0	0	39	1.0435642	8.753025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54827	1	0	0	0	0	39	1.0435964	8.759446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54828	1	0	0	0	0	39	1.0494381	11.009193	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54829	1	0	0	0	0	39	1.0464371	10.513993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54830	1	0	0	0	0	39	1.0385234	8.125229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54831	1	0	0	0	0	39	1.0454342	10.344905	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54832	1	0	0	0	0	39	1.0454342	10.344905	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54833	2	0	0	0	0	39	1.0471559	11.940655	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54834	1	0	0	0	0	39	1.0462956	10.506856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54835	1	0	0	0	0	39	1.0464371	10.513993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54836	1	0	0	0	0	39	1.048498	15.024518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54837	2	0	0	0	0	39	1.0480839	15.256535	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54838	2	0	0	0	0	39	1.048075	15.274023	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54839	2	0	0	0	0	39	1.047964	15.332308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54840	2	0	0	0	0	39	1.0483011	15.145746	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54841	1	0	0	0	0	39	1.0484874	15.020772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54842	1	0	0	0	0	39	1.048498	15.024518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54843	2	0	0	0	0	39	1.0456542	1.988846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54844	1	0	0	0	0	39	1.0456542	1.988846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54845	1	0	0	0	-279.68	39	1.0389879	9.551112	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54846	1	0	0	0	0	39	1.0400941	9.692517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54847	2	0	0	0	0	39	1.0434703	10.679791	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54848	1	0	0	0	0	39	1.0414805	9.45591	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54849	1	0	0	0	0	39	1.0389879	9.551112	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54850	1	0	0	0	-169.22	39	1.0462331	11.062049	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54851	1	0	0	0	0	39	1.0479958	10.562156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54852	1	0	0	0	0	39	1.0493046	10.205831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54853	1	0	0	0	0	39	1.0493046	10.205831	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54854	2	0	0	0	0	39	1.0507176	11.573949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54855	2	0	0	0	0	39	1.0508993	11.595146	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54856	2	0	0	0	0	39	1.051	11.904427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54857	1	0	0	0	0	39	1.0469733	10.973043	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54858	1	0	0	0	0	39	1.0462331	11.062049	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54859	1	0	0	0	0	39	1.0372163	13.131078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54860	2	0	0	0	0	39	1.0473218	12.330826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54861	2	0	0	0	0	39	1.0372163	13.131078	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54862	2	0	0	0	0	39	1.0372163	13.131078	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54863	1	0	0	0	0	39	1.0372163	13.131078	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54864	1	0	0	0	0	39	1.0373562	13.148417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54865	1	0	0	0	0	39	1.0372163	13.131078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54866	1	0	0	0	0	39	1.0476277	-4.366239	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54867	1	0	0	0	0	39	1.0448599	-4.668293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54868	1	0	0	0	0	39	1.0438404	-9.92886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54869	2	0	0	0	0	39	1.0085589	-2.285196	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54870	1	0	0	0	0	39	1.0464459	-4.452707	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54871	1	0	0	0	0	39	1.0448593	-4.629506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54872	1	0	0	0	0	39	1.0459551	19.864414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54873	2	0	0	0	0	39	1.02	20.281695	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54874	2	0	0	0	0	39	1.02	20.221657	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54875	1	0	0	0	0	39	1.0459448	19.860252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54876	1	0	0	0	0	39	1.0459551	19.864414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54877	1	0	0	0	0	39	1.0385297	-2.51259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54878	2	0	0	0	0	39	1.0385297	-2.51259	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54879	2	0	0	0	0	39	1.0385297	-2.51259	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54880	1	0	0	0	0	39	1.0385297	-2.51259	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54881	2	0	0	0	0	39	1.0385297	-2.51259	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54882	1	0	0	0	0	39	1.0385297	-2.51259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54883	1	0	0	0	0	39	1.0385297	-2.51259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54884	2	0	0	0	0	39	1.0404217	-5.182747	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54885	2	0	0	0	0	39	1.0406635	-5.681468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54886	2	0	0	0	0	39	1.046	-6.026486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54887	1	0	0	0	0	39	1.0404802	-5.718808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54888	1	0	0	0	-140.72	39	1.040511	-5.146266	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54889	1	0	0	0	53.84	39	1.0456735	14.36641	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54890	1	0	0	0	0	39	1.047148	14.425817	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54891	1	0	0	0	0	39	1.0480694	13.804793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54892	2	0	0	0	0	39	1.0456735	14.36641	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54893	1	0	0	0	0	39	1.0448699	14.370868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54894	1	0	0	0	0	39	1.0456735	14.36641	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54895	2	0	0	0	0	39	1.040986	19.234222	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54896	1	0	0	0	0	39	1.0426946	18.540872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54897	1	0	0	0	0	39	1.042128	17.927031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54898	1	0	0	0	-178.65	39	1.0405981	19.230401	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54899	1	0	0	0	0	39	1.040986	19.234222	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54900	2	0	0	0	0	39	1.043	-7.076031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54901	1	0	0	0	0	39	1.0496277	-8.921523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54902	1	0	0	0	0	39	1.0426727	-7.159217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54903	1	0	0	0	0	39	1.043	-7.076031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54904	2	0	0	0	0	39	1.0452866	19.808889	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54905	1	0	0	0	0	39	1.05024	19.563803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54906	1	0	0	0	0	39	1.0532259	19.458122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54907	1	0	0	0	-106.85	39	1.0449785	19.771931	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54908	1	0	0	0	0	39	1.0452866	19.808889	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54909	1	0	0	0	0	39	1.0432033	9.928298	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54910	1	0	0	0	0	39	1.0435724	9.938038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54911	1	0	0	0	0	39	1.041767	9.855321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54912	1	0	0	0	0	39	1.0405417	9.798962	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54913	1	0	0	0	0	39	1.0405417	9.798962	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54914	2	0	0	0	0	39	1.0432033	9.928298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54915	1	0	0	0	0	39	1.0436258	9.939134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54916	1	0	0	0	0	39	1.043169	9.927903	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54917	2	0	0	0	0	39	1.0422572	-5.286111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54918	1	0	0	0	0	39	1.0422506	-5.291633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54919	1	0	0	0	-55.29	39	1.046	8.867773	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54920	1	0	0	0	0	39	1.0478038	8.398856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54921	1	0	0	0	0	39	1.0511977	7.820826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54922	2	0	0	0	0	39	1.0622045	10.691135	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54923	1	0	0	0	0	39	1.0447289	8.7193	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54924	1	0	0	0	0	39	1.046	8.867773	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54925	1	0	0	0	0	39	1.0421838	6.958193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54926	2	0	0	0	0	39	1.0371046	9.914024	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54927	1	0	0	0	0	39	1.0421771	6.936548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54928	1	0	0	0	-21.36	39	1.0445414	18.554456	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54929	1	0	0	0	0	39	1.0456172	18.271758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54930	2	0	0	0	0	39	1.0174454	19.749723	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54931	1	0	0	0	0	39	1.0443555	18.528258	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54932	1	0	0	0	0	39	1.0445414	18.554456	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54933	1	0	0	0	0	39	1.0413441	-0.778938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54934	1	0	0	0	0	39	1.0380853	-3.099517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54935	1	0	0	0	0	39	1.0434445	-3.090687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54936	2	0	0	0	0	39	1.04	0.662293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54937	2	0	0	0	0	39	1.04	0.662293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54938	1	0	0	0	0	39	1.0410518	-0.518174	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54939	1	0	0	0	0	39	1.0379659	-3.119446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54940	1	0	0	0	0	39	1.041506	-0.790733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54941	1	0	0	0	0	39	1.0401586	-5.479242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54942	2	0	0	0	0	39	1.008	-4.711821	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54943	2	0	0	0	0	39	1.008	-4.749513	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54944	2	0	0	0	0	39	1.0401586	-5.479242	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54945	1	0	0	0	0	39	1.0401468	-5.484167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54946	1	0	0	0	0	39	1.0401586	-5.479242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54947	2	0	0	0	0	39	1.045008	18.704271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54948	2	0	0	0	0	39	1.0446564	18.896422	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54949	2	0	0	0	0	39	1.0444086	19.026249	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54950	1	0	0	0	0	39	1.0450178	18.7018	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54951	1	0	0	0	0	39	1.0450063	18.702382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54952	1	0	0	0	0	39	1.045008	18.704271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54953	1	0	0	0	-114.67	39	1.0442303	9.566044	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54954	1	0	0	0	0	39	1.0424217	7.618782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54955	1	0	0	0	0	39	1.0387889	6.720092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54956	2	0	0	0	0	39	1.049	10.460481	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54957	2	0	0	0	0	39	1.049	10.33462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54958	2	0	0	0	0	39	1.049	10.687285	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54959	1	0	0	0	0	39	1.0447863	9.509657	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54960	1	0	0	0	0	39	1.0419555	7.521919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54961	1	0	0	0	0	39	1.0445757	-4.239016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54962	1	0	0	0	0	39	1.0575184	-2.180857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54963	2	0	0	0	0	39	1.0675	1.028283	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54964	2	0	0	0	0	39	1.063	0.862831	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54965	1	0	0	0	0	39	1.0444032	-4.264436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54966	1	0	0	0	0	39	1.0445757	-4.239016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54967	1	0	0	0	0	39	1.0465527	-0.392505	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54968	1	0	0	0	0	39	1.0439046	0.090852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54969	1	0	0	0	0	39	1.0491252	-0.958554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54970	1	0	0	0	0	39	1.0408647	0.666488	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54971	1	0	0	0	0	39	1.0408647	0.666488	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54972	2	0	0	0	0	39	1.045	0.25909	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54973	1	0	0	0	0	39	1.0439009	0.147054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54974	1	0	0	0	0	39	1.0439046	0.090852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54975	1	0	0	0	97.5	39	1.0469705	19.717786	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54976	1	0	0	0	0	39	1.0482511	19.65689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54977	1	0	0	0	0	39	1.0501765	19.513548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54978	1	0	0	0	0	39	1.051454	19.418997	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54979	1	0	0	0	0	39	1.051454	19.418997	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54980	2	0	0	0	0	39	1.0507278	20.650722	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54981	1	0	0	0	0	39	1.0483535	19.650009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54982	1	0	0	0	0	39	1.0482511	19.65689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54983	1	0	0	0	-41.41	39	1.0467762	12.080328	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54984	1	0	0	0	0	39	1.0500628	12.735276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54985	2	0	0	0	0	39	1.0506777	13.049121	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54986	1	0	0	0	0	39	1.0468305	11.978892	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54987	1	0	0	0	0	39	1.0467762	12.080328	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54988	1	0	0	0	-50.42	39	1.0407764	17.401967	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54989	1	0	0	0	0	39	1.041611	16.616692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54990	1	0	0	0	0	39	1.0385383	16.12257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54991	1	0	0	0	0	39	1.0412862	16.9009	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54992	1	0	0	0	0	39	1.0412862	16.9009	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54993	2	0	0	0	0	39	1.0029469	18.9388	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54994	2	0	0	0	0	39	1.0385383	16.12257	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54995	1	0	0	0	0	39	1.0414091	16.553591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54996	1	0	0	0	0	39	1.0407869	17.367953	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54997	1	0	0	0	0	39	1.0420001	21.607369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54998	1	0	0	0	0	39	1.0415978	20.957617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54999	1	0	0	0	0	39	1.0422095	19.567168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55000	1	0	0	0	0	39	1.0415365	20.834041	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55001	1	0	0	0	0	39	1.0415365	20.834041	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55002	2	0	0	0	0	39	1.0020484	23.049807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55003	2	0	0	0	0	39	0.9966792	22.971682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55004	2	0	0	0	0	39	1.0006978	22.438991	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55005	1	0	0	0	0	39	1.0414348	20.933063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55006	1	0	0	0	0	39	1.0395226	21.294657	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55007	1	0	0	0	0	39	1.0444457	-6.533865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55008	2	0	0	0	0	39	1.0437159	-6.017957	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55009	2	0	0	0	0	39	1.0435296	-5.962031	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55010	2	0	0	0	0	39	1.043689	-5.991651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55011	2	0	0	0	0	39	1.0436761	-5.955396	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55012	1	0	0	0	0	39	1.0444365	-6.541248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55013	1	0	0	0	0	39	1.0444457	-6.533865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55014	2	0	0	0	0	39	1.0392208	18.033736	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55015	1	0	0	0	0	39	1.0414694	17.802634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55016	1	0	0	0	0	39	1.0415926	17.152072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55017	1	0	0	0	-463.39	39	1.0377081	17.962777	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55018	1	0	0	0	0	39	1.0392208	18.033736	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55019	1	0	0	0	0	39	1.0466788	-2.890874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55020	2	0	0	0	0	39	1.046246	-2.413283	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55021	2	0	0	0	0	39	1.0455613	-2.085011	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55022	1	0	0	0	0	39	1.0466749	-2.893524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55023	1	0	0	0	0	39	1.0466788	-2.890874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55024	1	0	0	0	-487.31	39	1.039	21.254936	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55025	1	0	0	0	0	39	1.0409007	20.918092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55026	1	0	0	0	0	39	1.0424195	19.6211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55027	2	0	0	0	0	39	1.0159033	22.912369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55028	1	0	0	0	0	39	1.0409928	20.893738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55029	1	0	0	0	0	39	1.0409007	20.918092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
