function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	55030	2	0	0	0	0	39	1.041	-1.729785	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55031	1	0	0	0	0	39	1.0397411	-2.598577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55032	1	0	0	0	0	39	1.0397927	-2.559344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55033	1	0	0	0	0	39	1.0397927	-2.559344	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55034	1	0	0	0	0	39	1.0409689	-1.750096	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55035	1	0	0	0	0	39	1.041	-1.729785	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55036	1	0	0	0	0	39	1.0415121	17.240234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55037	2	0	0	0	0	39	1.045	17.838721	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55038	2	0	0	0	0	39	1.045	17.888412	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55039	2	0	0	0	0	39	1.0415121	17.240234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55040	2	0	0	0	0	39	1.0415121	17.240234	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55041	2	0	0	0	0	39	1.0415121	17.240234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55042	1	0	0	0	0	39	1.0414804	17.236636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55043	1	0	0	0	0	39	1.0415121	17.240234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55044	1	0	0	0	0	39	1.0433879	19.775757	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55045	1	0	0	0	0	39	1.0434793	19.698019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55046	1	0	0	0	0	39	1.0407629	18.948957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55047	2	0	0	0	0	39	1.0413858	20.79876	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55048	1	0	0	0	0	39	1.0435123	19.695311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55049	1	0	0	0	0	39	1.043295	19.739507	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55050	1	0	0	0	0	39	1.0377591	6.992432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55051	2	0	0	0	0	39	1.0443266	7.687856	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55052	1	0	0	0	0	39	1.0377069	6.988913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55053	1	0	0	0	0	39	1.0377591	6.992432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55054	1	0	0	0	0	39	1.0422766	10.86472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55055	1	0	0	0	0	39	1.0392683	8.818948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55056	2	0	0	0	0	39	1.018	14.763944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55057	2	0	0	0	0	39	1.018	15.860918	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55058	1	0	0	0	0	39	1.0413972	10.800533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55059	1	0	0	0	0	39	1.0422766	10.86472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55060	1	0	0	0	0	39	1.0432313	-0.8398	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55061	2	0	0	0	0	39	1.044	-0.680531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55062	1	0	0	0	0	39	1.0412754	-3.319137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55063	1	0	0	0	0	39	1.0445553	-3.245873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55064	2	0	0	0	0	39	1.0440389	-0.696552	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55065	2	0	0	0	0	39	1.0437243	0.202776	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55066	1	0	0	0	0	39	1.0440389	-0.696552	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55067	2	0	0	0	0	39	1.0436353	0.066989	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55068	2	0	0	0	0	39	1.0440236	-0.683736	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55069	1	0	0	0	0	39	1.0440236	-0.683736	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55070	1	0	0	0	0	39	1.0434015	-0.68394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55071	1	0	0	0	0	39	1.0412259	-3.341121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55072	2	0	0	0	0	39	1.0486805	10.764005	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55073	2	0	0	0	0	39	1.0503008	9.430379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55074	1	0	0	0	0	39	1.0486576	10.819634	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55075	1	0	0	0	0	39	1.0486805	10.764005	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55076	1	0	0	0	-48.39	39	1.0469713	9.806204	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55077	1	0	0	0	0	39	1.0499162	8.168426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55078	2	0	0	0	0	39	1.0061831	10.61086	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55079	2	0	0	0	0	39	1.0033672	9.876809	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55080	2	0	0	0	0	39	1.0175	8.718504	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55081	1	0	0	0	0	39	1.0474995	9.87342	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55082	1	0	0	0	0	39	1.0469713	9.806204	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55083	2	0	0	0	0	39	1.0368464	1.625393	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55084	2	0	0	0	0	39	1.03862	0.45404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55085	2	0	0	0	0	39	1.0369999	0.074716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55086	1	0	0	0	-256.43	39	1.0371032	1.721191	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55087	1	0	0	0	0	39	1.0384432	0.357572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55088	1	0	0	0	0	39	1.0489105	17.330298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55089	2	0	0	0	0	39	1.0484752	17.618289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55090	2	0	0	0	0	39	1.0484752	17.618289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55091	1	0	0	0	0	39	1.0488844	17.347052	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55092	1	0	0	0	0	39	1.0489054	17.328078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55093	2	0	0	0	0	39	1.043591	19.474602	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55094	1	0	0	0	0	39	1.0479897	18.961891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55095	1	0	0	0	0	39	1.0450409	18.261516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55096	1	0	0	0	0	39	1.047721	18.929468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55097	1	0	0	0	18.24	39	1.0439124	19.516257	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55098	1	0	0	0	0	39	1.0367581	-1.176652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55099	2	0	0	0	0	39	1.0350668	-0.068793	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55100	2	0	0	0	0	39	1.0354441	-0.32063	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55101	2	0	0	0	0	39	1.0354202	-0.301242	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55102	1	0	0	0	0	39	1.0367342	-1.189129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55103	1	0	0	0	0	39	1.0367581	-1.176652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55104	1	0	0	0	-168.35	39	1.0386825	17.262237	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55105	1	0	0	0	0	39	1.0405896	16.40095	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55106	1	0	0	0	0	39	1.038461	16.354595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55107	2	0	0	0	0	39	1.0092746	19.484841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55108	1	0	0	0	0	39	1.0405668	16.347679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55109	1	0	0	0	0	39	1.039872	17.17559	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55110	1	0	0	0	-525.64	39	1.0375066	13.197506	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55111	2	0	0	0	0	39	1.0390977	12.733307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55112	2	0	0	0	0	39	1.0462923	10.241566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55113	1	0	0	0	0	39	1.0389933	12.657484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55114	1	0	0	0	0	39	1.0434473	13.181659	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55115	1	0	0	0	-346.49	39	1.0376524	15.305048	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55116	1	0	0	0	0	39	1.0429124	15.459725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55117	2	0	0	0	0	39	1.0327813	15.69451	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55118	1	0	0	0	0	39	1.0410622	15.217699	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55119	1	0	0	0	0	39	1.0376524	15.305048	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55120	2	0	0	0	0	39	1.0556182	13.204459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55121	1	0	0	0	0	39	1.0555841	13.191504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55122	1	0	0	0	0	39	1.0413854	-0.863482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55123	2	0	0	0	0	39	1.041	-3.424757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55124	1	0	0	0	0	39	1.0447426	-3.172825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55125	1	0	0	0	0	39	1.0407643	-3.475567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55126	1	0	0	0	0	39	1.041	-3.424757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55127	2	0	0	0	0	39	1.040208	18.094008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55128	1	0	0	0	0	39	1.0408425	18.080088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55129	1	0	0	0	0	39	1.0401913	18.089357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55130	1	0	0	0	0	39	1.040208	18.094008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55131	1	0	0	0	0	39	1.0471176	19.011446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55132	1	0	0	0	0	39	1.0454955	18.151291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55133	2	0	0	0	0	39	1.0469773	19.078391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55134	2	0	0	0	0	39	1.0460703	19.504846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55135	1	0	0	0	0	39	1.0470693	19.033545	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55136	1	0	0	0	0	39	1.047152	19.012117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55137	1	0	0	0	0	39	1.0471176	19.011446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55138	1	0	0	0	0	39	1.0421697	18.123732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55139	2	0	0	0	0	39	1.0407929	18.970021	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55140	1	0	0	0	0	39	1.0421595	18.117662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55141	1	0	0	0	0	39	1.0421697	18.123732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55142	1	0	0	0	0	39	1.0495137	19.380967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55143	1	0	0	0	0	39	1.0496144	19.241638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55144	2	0	0	0	0	39	1.0496144	19.241638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55145	2	0	0	0	0	39	1.0496144	19.241638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55146	2	0	0	0	0	39	1.0495137	19.380967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55147	1	0	0	0	0	39	1.0495267	19.38579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55148	1	0	0	0	0	39	1.0495137	19.380967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55149	2	0	0	0	0	39	1.0470325	12.884879	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55150	1	0	0	0	0	39	1.0478247	12.211162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55151	1	0	0	0	0	39	1.0480369	11.50822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55152	1	0	0	0	3.54	39	1.0468089	12.891535	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55153	1	0	0	0	0	39	1.0477705	12.178075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55154	1	0	0	0	0	39	1.0436471	-5.153331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55155	2	0	0	0	0	39	1.0423627	-4.338651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55156	1	0	0	0	0	39	1.0436441	-5.15529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55157	2	0	0	0	0	39	1.041	6.572097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55158	1	0	0	0	0	39	1.0409686	6.56475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55159	1	0	0	0	0	39	1.044	18.486575	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55160	1	0	0	0	0	39	1.0439091	18.793122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55161	2	0	0	0	0	39	1.0522498	21.277683	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55162	1	0	0	0	0	39	1.0422025	18.223206	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55163	1	0	0	0	0	39	1.044	18.486575	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55164	2	0	0	0	0	39	1.043	2.912128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55165	1	0	0	0	0	39	1.0416918	2.797452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55166	2	0	0	0	0	39	1.038	11.587885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55167	1	0	0	0	0	39	1.0380048	9.03435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55168	1	0	0	0	0	39	1.0377868	11.501518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55169	1	0	0	0	0	39	1.038	11.587885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55170	1	0	0	0	0	39	1.0392546	9.357336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55171	1	0	0	0	0	39	1.0445913	8.541116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55172	1	0	0	0	0	39	1.0570329	6.779903	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55173	1	0	0	0	0	39	1.0570329	6.779903	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55174	2	0	0	0	0	39	1.0387255	9.663887	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55175	2	0	0	0	0	39	1.0389551	9.527068	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55176	2	0	0	0	0	39	1.0389417	9.550972	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55177	2	0	0	0	0	39	1.0438323	9.026707	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55178	1	0	0	0	0	39	1.0392251	9.35601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55179	1	0	0	0	0	39	1.0392546	9.357336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55180	1	0	0	0	0	39	1.0460118	15.11182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55181	2	0	0	0	0	39	1.0469346	14.726703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55182	1	0	0	0	0	39	1.0460153	15.116475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55183	1	0	0	0	0	39	1.0460118	15.11182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55184	1	0	0	0	-239.67	39	1.037629	16.915574	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55185	1	0	0	0	0	39	1.0402639	16.330185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55186	1	0	0	0	0	39	1.042648	15.435693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55187	2	0	0	0	0	39	1.0420591	18.041905	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55188	1	0	0	0	0	39	1.0397632	16.874943	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55189	1	0	0	0	0	39	1.0403189	16.29207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55190	2	0	0	0	0	39	1.039302	0.879073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55191	1	0	0	0	0	39	1.039297	0.876881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55192	1	0	0	0	0	39	1.0394814	11.332614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55193	1	0	0	0	0	39	1.0394814	11.332614	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55194	1	0	0	0	0	39	1.0394814	11.332614	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55195	1	0	0	0	0	39	1.0394814	11.332614	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55196	2	0	0	0	0	39	1.0478194	12.201818	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55197	2	0	0	0	0	39	1.0467093	12.108933	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55198	2	0	0	0	0	39	1.0469445	12.133946	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55199	1	0	0	0	0	39	1.0393844	11.325809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55200	1	0	0	0	0	39	1.0394814	11.332614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55201	1	0	0	0	-43.73	39	1.0434564	9.871744	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55202	1	0	0	0	0	39	1.0417454	9.384158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55203	1	0	0	0	0	39	1.0420307	9.46711	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55204	1	0	0	0	0	39	1.0420307	9.46711	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55205	2	0	0	0	0	39	1.0089283	10.138222	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55206	2	0	0	0	0	39	1.0314882	9.976976	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55207	2	0	0	0	0	39	1.0091595	10.054164	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55208	2	0	0	0	0	39	1.0315099	9.979477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55209	1	0	0	0	0	39	1.0440917	9.88961	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55210	1	0	0	0	0	39	1.0434564	9.871744	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55211	2	0	0	0	0	39	1.0351905	-1.270692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55212	2	0	0	0	0	39	1.0351905	-1.270692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55213	2	0	0	0	0	39	1.0351905	-1.270692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55214	1	0	0	0	0	39	1.0351905	-1.270692	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55215	1	0	0	0	0	39	1.0351268	-1.274485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55216	1	0	0	0	0	39	1.0351905	-1.270692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55217	1	0	0	0	0	39	1.0387464	10.958228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55218	2	0	0	0	0	39	1.04	11.222388	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55219	2	0	0	0	0	39	1.04	11.222388	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55220	1	0	0	0	0	39	1.0385576	10.917974	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55221	1	0	0	0	0	39	1.0387287	10.955868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55222	1	0	0	0	0	39	1.0386786	5.092517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55223	2	0	0	0	0	39	1.0371928	6.045788	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55224	1	0	0	0	0	39	1.0386734	5.089813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55225	2	0	0	0	0	39	1.0369999	8.780602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55226	1	0	0	0	0	39	1.036976	8.776199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55227	1	0	0	0	0	39	1.0445852	7.253271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55228	2	0	0	0	0	39	1.0549132	9.16961	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55229	2	0	0	0	0	39	1.0532163	10.199534	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55230	1	0	0	0	0	39	1.044528	7.228507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55231	1	0	0	0	0	39	1.0445852	7.253271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55232	1	0	0	0	-182.8	39	1.0399032	13.808175	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55233	1	0	0	0	0	39	1.0438696	13.998808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55234	1	0	0	0	0	39	1.0412236	13.383403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55235	2	0	0	0	0	39	1.04	14.21117	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55236	2	0	0	0	0	39	1.04	14.21117	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55237	1	0	0	0	0	39	1.0399542	13.860641	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55238	1	0	0	0	0	39	1.0414401	13.734675	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55239	1	0	0	0	0	39	1.0399032	13.808175	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55240	1	0	0	0	0	39	1.0493163	14.444214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55241	1	0	0	0	0	39	1.049182	14.041267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55242	2	0	0	0	0	39	1.049182	14.041267	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55243	1	0	0	0	0	39	1.0493301	14.447937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55244	1	0	0	0	0	39	1.0493163	14.444214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55245	2	0	0	0	0	39	1.0325903	8.651794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55246	1	0	0	0	0	39	1.0325759	8.650645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55247	1	0	0	0	-62.03	39	1.04553	16.879339	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55248	1	0	0	0	0	39	1.0461783	16.501316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55249	1	0	0	0	0	39	1.048047	15.708809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55250	2	0	0	0	0	39	1.0483692	17.577848	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55251	2	0	0	0	0	39	1.04553	16.879339	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55252	2	0	0	0	0	39	1.049604	17.896807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55253	2	0	0	0	0	39	1.0486667	17.65125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55254	1	0	0	0	0	39	1.0461056	16.463864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55255	1	0	0	0	0	39	1.0461783	16.501316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55256	1	0	0	0	0	39	1.0499841	12.034317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55257	1	0	0	0	0	39	1.0513113	11.898637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55258	1	0	0	0	0	39	1.0520067	11.82792	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55259	1	0	0	0	0	39	1.0520067	11.82792	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55260	2	0	0	0	0	39	1.0490106	13.208542	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55261	1	0	0	0	0	39	1.0499752	12.035838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55262	1	0	0	0	0	39	1.0499841	12.034317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55263	2	0	0	0	0	39	1.0504239	16.076867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55264	1	0	0	0	0	39	1.0504239	16.076867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55265	1	0	0	0	-161.95	39	1.0411194	10.833217	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55266	1	0	0	0	0	39	1.0423443	10.754066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55267	1	0	0	0	0	39	1.0442827	10.417466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55268	2	0	0	0	0	39	1.0411194	10.833217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55269	2	0	0	0	0	39	1.0411194	10.833217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55270	2	0	0	0	0	39	1.044	10.706755	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55271	1	0	0	0	0	39	1.0424277	10.747405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55272	1	0	0	0	0	39	1.0428869	10.822817	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55273	1	0	0	0	0	39	1.0369343	11.016553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55274	2	0	0	0	0	39	1.0411572	11.452253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55275	1	0	0	0	0	39	1.0388954	11.220103	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55276	1	0	0	0	0	39	1.0388954	11.220103	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55277	1	0	0	0	0	39	1.0368829	11.012992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55278	1	0	0	0	0	39	1.0369343	11.016553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55279	1	0	0	0	0	39	1.0439373	25.326576	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55280	2	0	0	0	0	39	1.0465324	23.89743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55281	2	0	0	0	0	39	1.0460524	20.96422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55282	2	0	0	0	0	39	1.045763	21.308833	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55283	2	0	0	0	0	39	1.045763	21.308833	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55284	1	0	0	0	0	39	1.0460089	21.013212	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55285	2	0	0	0	0	39	1.0453242	21.492949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55286	2	0	0	0	0	39	1.0453242	21.492949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55287	1	0	0	0	0	39	1.0461408	20.904187	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55288	1	0	0	0	0	39	1.0441966	25.430251	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55289	1	0	0	0	0	39	1.0439373	25.326576	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55290	1	0	0	0	0	39	1.0488263	19.619918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55291	1	0	0	0	0	39	1.0497191	19.468259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55292	2	0	0	0	0	39	1.0488263	19.619918	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55293	1	0	0	0	0	39	1.0488222	19.621956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55294	1	0	0	0	0	39	1.0488263	19.619918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55295	1	0	0	0	0	39	1.0493887	16.163326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55296	1	0	0	0	0	39	1.0505613	15.798397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55297	2	0	0	0	0	39	1.0495	16.898811	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55298	1	0	0	0	0	39	1.0493919	16.166653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55299	1	0	0	0	0	39	1.0493887	16.163326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55300	1	0	0	0	0	39	1.0387264	11.289627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55301	2	0	0	0	0	39	1.04	12.447527	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55302	2	0	0	0	0	39	1.04	12.447527	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55303	1	0	0	0	0	39	1.0389198	11.49365	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55304	2	0	0	0	0	39	1.0169909	14.382638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55305	2	0	0	0	0	39	1.0140448	13.319836	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55306	1	0	0	0	0	39	1.0380569	11.225426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55307	1	0	0	0	0	39	1.0387264	11.289627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55308	1	0	0	0	0	39	1.0406346	14.215821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55309	2	0	0	0	0	39	1.0393676	14.953186	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55310	2	0	0	0	0	39	1.0393472	14.943498	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55311	2	0	0	0	0	39	1.0397964	14.669016	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55312	1	0	0	0	0	39	1.0406298	14.212083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55313	1	0	0	0	0	39	1.0406346	14.215821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55314	1	0	0	0	0	39	1.0433131	7.692446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55315	2	0	0	0	0	39	1.0498632	7.895638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55316	2	0	0	0	0	39	1.0432744	8.507639	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55317	2	0	0	0	0	39	1.0433131	7.692446	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55318	1	0	0	0	0	39	1.0433077	7.690968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55319	1	0	0	0	0	39	1.0433131	7.692446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55320	1	0	0	0	-452.67	39	1.039	22.852394	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55321	1	0	0	0	0	39	1.0383586	21.206183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55322	1	0	0	0	0	39	1.0443425	19.205814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55323	2	0	0	0	0	39	1.0492239	24.452158	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55324	2	0	0	0	0	39	1.048066	24.580191	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55325	2	0	0	0	0	39	1.039	22.852394	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55326	2	0	0	0	0	39	1.048006	24.23911	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55327	1	0	0	0	0	39	1.0410603	22.524448	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55328	1	0	0	0	0	39	1.039	22.852394	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55329	1	0	0	0	0	39	1.0354619	1.476519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55330	2	0	0	0	0	39	1.0354619	1.476519	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55331	2	0	0	0	0	39	1.0354619	1.476519	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55332	1	0	0	0	0	39	1.0354619	1.476519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55333	1	0	0	0	0	39	1.0354619	1.476519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55334	1	0	0	0	0	39	1.0386022	6.613422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55335	1	0	0	0	0	39	1.0401724	6.431841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55336	2	0	0	0	0	39	1.0390072	7.193052	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55337	2	0	0	0	0	39	1.04	7.084641	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55338	2	0	0	0	0	39	1.0390732	7.150445	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55339	1	0	0	0	0	39	1.0386804	6.613868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55340	1	0	0	0	0	39	1.0386022	6.613422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55341	1	0	0	0	0	39	1.0368746	11.314454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55342	1	0	0	0	0	39	1.0398793	11.398286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55343	2	0	0	0	0	39	1.038	12.746834	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55344	2	0	0	0	0	39	1.0398793	11.398286	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55345	2	0	0	0	0	39	1.0470131	12.849574	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55346	1	0	0	0	0	39	1.0368446	11.300475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55347	1	0	0	0	0	39	1.0368746	11.314454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55348	1	0	0	0	-82.55	39	1.0429509	4.509796	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55349	1	0	0	0	0	39	1.0427143	4.857967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55350	1	0	0	0	0	39	1.0441281	4.108868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55351	1	0	0	0	0	39	1.0425728	5.099592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55352	1	0	0	0	0	39	1.0425728	5.099592	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55353	2	0	0	0	0	39	1.0429494	4.523226	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55354	2	0	0	0	0	39	1.0421618	4.861513	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55355	1	0	0	0	0	39	1.0429494	4.523226	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55356	1	0	0	0	0	39	1.0438434	4.453006	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55357	1	0	0	0	0	39	1.0428026	4.881694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55358	2	0	0	0	0	39	1.0472965	6.61461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55359	1	0	0	0	0	39	1.0414377	6.416834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55360	2	0	0	0	0	39	1.0466469	7.071815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55361	2	0	0	0	0	39	1.0466469	7.071815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55362	1	0	0	0	0	39	1.0472315	6.658282	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55363	1	0	0	0	0	39	1.0473362	6.606978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55364	1	0	0	0	0	39	1.0472965	6.61461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55365	2	0	0	0	0	39	1.041	1.326015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55366	1	0	0	0	0	39	1.0409728	1.323096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55367	2	0	0	0	0	39	1.0422316	1.24309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55368	2	0	0	0	0	39	1.0422316	1.24309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55369	2	0	0	0	0	39	1.0422316	1.24309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55370	1	0	0	0	0	39	1.0422316	1.24309	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55371	1	0	0	0	0	39	1.0422316	1.24309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55372	1	0	0	0	0	39	1.0422316	1.24309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55373	1	0	0	0	30.95	39	1.0415009	19.265902	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55374	1	0	0	0	0	39	1.0424757	18.767917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55375	1	0	0	0	0	39	1.043478	17.851155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55376	1	0	0	0	0	39	1.0438294	17.577447	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55377	1	0	0	0	0	39	1.0438294	17.577447	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55378	2	0	0	0	0	39	1.0415009	19.265902	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55379	1	0	0	0	0	39	1.0412188	19.302596	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55380	1	0	0	0	0	39	1.0424491	18.745203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55381	2	0	0	0	0	39	1.0415367	15.699831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55382	2	0	0	0	0	39	1.046	15.039426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55383	2	0	0	0	0	39	1.046	15.039426	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55384	2	0	0	0	0	39	1.046	15.039426	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55385	1	0	0	0	0	39	1.046	15.039426	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55386	1	0	0	0	0	39	1.0416013	15.703001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55387	1	0	0	0	0	39	1.0415367	15.699831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55388	2	0	0	0	0	39	1.0423781	11.225843	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55389	1	0	0	0	0	39	1.0435239	10.853648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55390	1	0	0	0	0	39	1.0464377	10.154562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55391	1	0	0	0	-184.83	39	1.0423957	11.259145	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55392	1	0	0	0	0	39	1.0423781	11.225843	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55393	1	0	0	0	0	40	1.0380587	7.673118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55394	1	9.44	1.83	0	0	40	1.0380188	7.667346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55395	1	0	0	0	0	40	1.042999	8.858032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55396	1	0	0	0	0	40	1.0408831	8.582789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55397	1	0	0	0	0	40	1.0393639	8.382498	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55398	1	0	0	0	0	40	1.0393639	8.382498	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55399	1	17.55	5.64	0	0	40	1.0428963	8.848419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55400	1	0	0	0	0	40	1.0399362	8.498092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55401	1	17.39	2.76	0	0	40	1.0398708	8.488586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55402	1	23.45	2.72	0	0	40	1.0448612	9.41643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55403	1	0	0	0	0	40	1.0449537	9.429748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55404	1	0	0	0	-109.69	40	1.0426575	13.927667	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55405	1	0	0	0	0	40	1.0464421	10.870874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55406	1	0	0	0	0	40	1.0464421	10.870874	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55407	1	0	0	0	0	40	1.0464421	10.870874	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55408	1	0	0	0	0	40	1.0464421	10.870874	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55409	1	18.25	4.11	0	0	40	1.042563	13.918045	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55410	1	0	0	0	0	40	1.0445014	14.104362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55411	1	8.58	2.34	0	0	40	1.0339689	8.92216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55412	1	0	0	0	0	40	1.0340172	8.9267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55413	1	0	0	0	0	40	1.0411345	8.20914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55414	1	0	0	0	0	40	1.0384966	7.353296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55415	1	0	0	0	0	40	1.0388281	7.465369	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55416	1	0	0	0	0	40	1.0388281	7.465369	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55417	1	8.92	1.25	0	0	40	1.041099	8.204083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55418	1	8.17	2.44	0	0	40	1.0358274	6.68773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55419	1	8.17	1.69	0	0	40	1.0377196	7.182558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55420	1	6.04	2.23	0	0	40	1.0332368	8.627849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55421	1	0	0	0	0	40	1.0334545	8.223489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55422	1	5.56	1.19	0	0	40	1.0334302	8.220235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55423	1	0	0	0	0	40	1.039111	6.605601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55424	1	0	0	0	0	40	1.0448598	6.175663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55425	1	12.9	2.94	0	0	40	1.0390433	6.59868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55426	1	0	0	0	0	40	1.0392113	7.264462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55427	1	0	0	0	0	40	1.0325725	6.055622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55428	1	0	0	0	0	40	1.0351879	6.543813	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55429	1	0	0	0	0	40	1.0351879	6.543813	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55430	1	0	0	0	0	40	1.0394259	7.286547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55431	1	17.61	5.28	0	0	40	1.0391202	7.255709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55432	1	13.94	8.05	0	0	40	1.0286787	5.660425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55433	1	0	0	0	0	40	1.0288793	5.742211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55434	1	12.44	4.17	0	0	40	1.0288121	5.735831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55435	1	7.38	1.86	0	0	40	1.0413023	4.735171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55436	1	0	0	0	0	40	1.0413395	4.738918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55437	1	5.27	1.59	0	0	40	1.0375834	3.658143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55438	1	0	0	0	0	40	1.0376103	3.660886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55439	1	0	0	0	0	40	1.0359234	3.075946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55440	1	9.13	3.22	0	0	40	1.0358643	3.071068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55441	1	0	0	0	0	40	1.0377197	4.049934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55442	1	5.27	2.31	0	0	40	1.0376855	4.047204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55443	1	0	0	0	0	40	1.0299573	0.929308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55444	1	0	0	0	0	40	1.0299573	0.929308	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55445	1	0	0	0	0	40	1.0299573	0.929308	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55446	1	0	0	0	0	40	1.0299573	0.929308	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55447	1	0	0	0	0	40	1.0300172	0.934027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55448	1	8.14	3.6	0	0	40	1.0298943	0.924646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55449	1	3.77	1.05	0	0	40	1.0197484	1.802534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55450	1	0	0	0	0	40	1.0379481	1.151068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55451	1	0	0	0	0	40	1.0433246	-0.044787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55452	1	14.27	4.47	0	0	40	1.0378613	1.142643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55453	1	9.13	1.06	0	0	40	1.0353115	-0.217841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55454	1	4.62	0.94	0	0	40	1.03086	0.257676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55455	1	5.47	1.4	0	0	40	1.0362102	-0.114282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55456	1	6.16	1.7	0	0	40	1.0285804	-2.416691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55457	1	5.2	0.85	0	0	40	1.0324347	5.094463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55458	1	10.25	4.04	0	0	40	1.0352838	5.45738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55459	1	4.13	0.39	0	0	40	1.0388407	-0.820569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55460	1	0	0	0	5.34	40	1.0300421	1.144836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55461	1	5.33	1.16	0	0	40	1.0300154	1.141659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55462	1	3.03	0.9	0	0	40	1.031973	0.196588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55463	1	6.14	1.61	0	0	40	1.0253551	6.428029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55464	1	9.93	1.86	0	0	40	1.0223576	6.232911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55465	1	9.29	2.69	0	0	40	1.0218896	5.661513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55466	1	0	0	0	0	40	1.0167737	8.593596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55467	1	0	0	0	0	40	1.0319969	5.907165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55468	1	32.05	2.33	0	0	40	1.0166706	8.575959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55469	1	0	0	0	0	40	1.0170334	8.61519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55470	1	0	0	0	0	40	1.027944	6.505765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55471	1	0	0	0	0	40	1.0383698	4.737018	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55472	1	0	0	0	0	40	1.0383698	4.737018	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55473	1	31.83	13.01	0	0	40	1.0168179	8.595853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55474	1	0	0	0	0	40	1.0270425	6.039728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55475	1	31.83	11.01	0	0	40	1.026844	6.020919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55476	1	0	0	0	0	40	1.0252232	8.730201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55477	1	0	0	0	0	40	1.0451967	6.343077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55478	1	31.83	9.31	0	0	40	1.0250413	8.712414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55479	1	0	0	0	0	40	1.0371753	6.052344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55480	1	30.07	4.56	0	0	40	1.0370485	6.036786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55481	1	0	0	0	0	40	1.0302286	5.777163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55482	1	30.29	11.2	0	0	40	1.0300351	5.759864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55483	1	0	0	0	0	40	1.0065562	5.659699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55484	1	30.07	23.91	0	0	40	1.006236	5.64507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55485	1	0	0	0	0	40	1.0292061	5.881685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55486	1	30.07	13.08	0	0	40	1.0289968	5.863863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55487	1	0	0	0	0	40	1.0115689	5.44927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55488	1	33.87	9.6	0	0	40	1.0113908	5.431375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55489	1	34.44	15.05	0	0	40	1.0102605	6.163291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55490	1	0	0	0	51.29	40	1.0433404	10.456519	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55491	1	0	0	0	0	40	1.0364724	9.576898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55492	1	0	0	0	0	40	1.024595	7.24733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55493	1	0	0	0	0	40	1.0286881	8.094896	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55494	1	0	0	0	0	40	1.0286881	8.094896	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55495	1	39.76	3.61	0	0	40	1.0363341	9.552091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55496	1	0	0	0	0	40	1.0360657	9.560791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55497	1	34.44	1.15	0	0	40	1.0352218	9.741489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55498	1	0	0	0	0	40	1.0353017	9.761288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55499	1	0	0	0	0	40	1.030794	9.012308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55500	1	36.56	9.47	0	0	40	1.0133057	6.282747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55501	1	0	0	0	0	40	0.9908644	1.862216	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55502	1	0	0	0	0	40	0.9908644	1.862216	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55503	1	0	0	0	0	40	1.0312049	9.051423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55504	1	0	0	0	0	40	1.0188182	9.072279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55505	1	0	0	0	0	40	1.0250166	6.791196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55506	1	0	0	0	0	40	1.0214901	8.011444	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55507	1	0	0	0	0	40	1.0214901	8.011444	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55508	1	34.44	3.89	0	0	40	1.018694	9.052611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55509	1	9.1	0.86	0	0	40	1.0377977	6.131053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55510	1	8.03	2.78	0	0	40	1.0405987	6.124888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55511	1	0	0	0	0	40	1.0339831	9.377814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55512	1	7.46	2.2	0	0	40	1.0339398	9.373326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55513	1	0	0	0	0	40	1.0250943	5.513079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55514	1	5.01	1.46	0	0	40	1.0250655	5.510518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55515	1	0	0	0	0	40	1.033562	8.516786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55516	1	0	0	0	0	40	1.0366436	7.701039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55517	1	8.26	0.54	0	0	40	1.0335399	8.511909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55518	1	3.59	1.86	0	0	40	1.0336723	7.444004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55519	1	7.19	1.55	0	0	40	1.0327047	5.660384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55520	1	0	0	0	0	40	1.0351517	7.929365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55521	1	0	0	0	0	40	1.0222854	9.582336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55522	1	0	0	0	0	40	1.0274885	8.37145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55523	1	0	0	0	0	40	1.0133875	10.822653	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55524	1	0	0	0	0	40	1.0133875	10.822653	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55525	1	0	0	0	0	40	1.0352002	7.916306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55526	1	6.96	1.26	0	0	40	1.0222365	9.608915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55527	1	4.84	1.47	0	0	40	1.0257867	7.961462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55528	1	0	0	0	0	40	1.0258154	7.963938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55529	1	2.62	0.44	0	0	40	1.0277032	7.608622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55530	1	0	0	0	0	40	1.0354067	7.314606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55531	1	0	0	0	0	40	1.0355533	6.642911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55532	1	27.99	2.91	0	0	40	1.035294	7.298257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55533	1	27.99	2.58	0	0	40	1.0354216	6.647756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55534	1	27.99	8.56	0	0	40	1.0308941	6.542931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55535	1	0	0	0	0	40	1.0402357	9.193031	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55536	1	0	0	0	0	40	1.0395307	10.202719	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55537	1	0	0	0	0	40	1.0375522	7.58269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55538	1	0	0	0	0	40	1.0343412	6.651112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55539	1	29.24	4.27	0	0	40	1.0370611	7.494058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55540	1	0	0	0	0	40	1.0286504	6.514416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55541	1	7.48	1.71	0	0	40	1.0286188	6.510511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55542	1	3.08	0.67	0	0	40	1.0280817	5.753358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55543	1	0	0	0	0	40	1.0260179	6.956213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55544	1	4.15	0.18	0	0	40	1.0260047	6.953888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55545	1	8.21	3.67	0	0	40	1.0289503	5.798376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55546	1	19.33	3.36	0	0	40	1.0358735	5.407712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55547	1	20.17	4.48	0	0	40	1.0364912	5.453796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55548	1	18.12	2.1	0	0	40	1.0332156	5.422875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55549	1	0	0	0	0	40	1.0350829	7.223254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55550	1	0	0	0	0	40	1.0378082	5.601895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55551	1	18.12	6.5	0	0	40	1.0349663	7.213983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55552	1	0	0	0	0	40	1.0392468	5.87199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55553	1	10.18	2.98	0	0	40	1.0391918	5.866411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55554	1	0	0	0	0	40	1.0278606	8.890165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55555	1	13.85	3.61	0	0	40	1.0474407	6.177677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55556	1	0	0	0	0	40	1.0281761	8.912623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55557	1	26.03	3.16	0	0	40	1.0113038	5.591736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55558	1	0	0	0	0	40	1.011395	5.608324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55559	1	0	0	0	0	40	1.0266742	7.788689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55560	1	0	0	0	0	40	1.0389919	5.061158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55561	1	26.03	3.47	0	0	40	1.0265758	7.773953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55562	1	0	0	0	0	40	1.0239897	7.017761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55563	1	0	0	0	0	40	1.0137211	5.750191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55564	1	0	0	0	0	40	1.0174106	6.215727	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55565	1	0	0	0	0	40	1.0174106	6.215727	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55566	1	26.2	7.26	0	0	40	1.0238555	7.00248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55567	1	0	0	0	0	40	1.0236828	4.580492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55568	1	24.7	10.16	0	0	40	1.0235045	4.566847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55569	1	0	0	0	0	40	1.0388134	6.824217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55570	1	0	0	0	0	40	1.0406728	4.590907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55571	1	0	0	0	0	40	1.0414521	3.984611	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55572	1	0	0	0	0	40	1.0414521	3.984611	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55573	1	10.63	2.43	0	0	40	1.0387655	6.818494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55574	1	4.87	2.78	0	0	40	1.0366497	3.500162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55575	1	0	0	0	0	40	1.0376262	3.964095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55576	1	7.17	0.42	0	0	40	1.0376064	3.960213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55577	1	0	0	0	0	40	1.0410732	5.872592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55578	1	9.53	3.33	0	0	40	1.0410134	5.867419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55579	1	0	0	0	0	40	1.0323261	15.793587	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55580	1	0	0	0	0	40	1.0404495	15.032136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55581	1	14.03	2.87	0	0	40	1.0322586	15.785768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55582	1	14.25	1.97	0	0	40	1.0366592	14.433849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55583	1	0	0	0	-144.04	40	1.0337042	16.099814	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55584	1	0	0	0	0	40	1.0321636	17.177742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55585	1	0	0	0	0	40	1.0331092	16.660672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55586	1	24.94	9.18	0	0	40	1.0319955	17.163552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55587	1	0	0	0	0	40	1.032143	17.276107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55588	1	23.32	5.13	0	0	40	1.0335806	15.470754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55589	1	0	0	0	0	40	1.0270829	18.376818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55590	1	24.68	3.74	0	0	40	1.0366414	15.816924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55591	1	0	0	0	0	40	1.0273534	18.392475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55592	1	23.32	1.63	0	0	40	1.0340074	15.501321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55593	1	0	0	0	0	40	1.0309929	15.771147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55594	1	9.39	4.41	0	0	40	1.0306441	14.186546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55595	1	0	0	0	0	40	1.0310419	15.781959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55596	1	5.78	1.25	0	0	40	1.0299315	13.1808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55597	1	5.34	0.74	0	4.6	40	1.0362577	13.809135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55598	1	0	0	0	0	40	1.0326907	15.017132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55599	1	18.58	2.9	0	0	40	1.0326149	15.006387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55600	1	12.64	8.38	0	0	40	1.0046678	11.271086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55601	1	0	0	0	0	40	1.0094823	11.801975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55602	1	6.32	4.52	0	0	40	1.0094113	11.798461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55603	1	0	0	0	0	40	1.0339832	1.239244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55604	1	8.99	3.71	0	0	40	1.0339223	1.234138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55605	1	0	0	0	0	40	1.0358395	2.155629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55606	1	0	0	0	0	40	1.0392405	0.907708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55607	1	14.63	2.66	0	0	40	1.0357704	2.147196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55608	1	8.99	2.37	0	0	40	1.0357995	0.720784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55609	1	29.73	12.3	0	0	40	1.0385764	2.094381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55610	1	0	0	0	0	40	1.0356331	1.474919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55611	1	0	0	0	0	40	1.0393981	0.236645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55612	1	29.73	1.85	0	0	40	1.0355552	1.457278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55613	1	29.73	2.9	0	0	40	1.0357014	0.700202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55614	1	0	0	0	-131.59	40	1.0382615	2.335511	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55615	1	0	0	0	0	40	1.0399845	4.003041	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55616	1	0	0	0	0	40	1.0388597	2.572879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55617	1	0	0	0	0	40	1.0378759	0.80665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55618	1	0	0	0	0	40	1.0406763	4.50448	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55619	1	0	0	0	0	40	1.0406763	4.50448	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55620	1	29.79	8.77	0	0	40	1.0380985	2.318711	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55621	1	0	0	0	0	40	1.0393527	2.200704	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55622	1	0	0	0	0	40	1.0348889	2.971133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55623	1	0	0	0	0	40	1.0330385	1.259179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55624	1	9.29	1.81	0	0	40	1.0138347	-2.235574	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55625	1	0	0	0	0	40	1.0329619	1.853727	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55626	1	0	0	0	0	40	1.035005	2.990354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55627	1	5.93	2.14	0	0	40	1.031135	0.52575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55628	1	0	0	0	0	40	1.0246752	-1.670832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55629	1	20.88	3.15	0	0	40	1.0245843	-1.68343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55630	1	21.78	2.18	0	0	40	1.040192	1.871867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55631	1	0	0	0	0	40	1.0314672	-0.795105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55632	1	19.88	8.08	0	0	40	1.0313323	-0.804686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55633	1	0	0	0	61.51	40	1.0437343	2.959898	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55634	1	0	0	0	0	40	1.0439442	1.81745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55635	1	0	0	0	0	40	1.0472233	0.195012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55636	1	20.38	8.16	0	0	40	1.0429851	1.766443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55637	1	0	0	0	0	40	1.0441103	3.031809	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55638	1	5.5	2.5	0	0	40	1.0300795	0.787313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55639	1	4.08	0.47	0	6.18	40	1.0326004	0.678332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55640	1	13.49	3.17	0	0	40	1.0221632	-2.978783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55641	1	0	0	0	0	40	1.0305523	-2.583824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55642	1	13.49	3.96	0	0	40	1.030482	-2.590965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55643	1	0	0	0	0	40	1.0252646	0.244084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55644	1	13.49	1.96	0	0	40	1.0356155	-2.291503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55645	1	0	0	0	0	40	1.0255706	0.267125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55646	1	13.64	4.9	0	0	40	1.0207157	-2.916866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55647	1	0	0	0	0	40	1.0329474	1.130352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55648	1	7.26	2.36	0	0	40	1.0329079	1.126265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55649	1	0	0	0	0	40	1.0367549	2.44525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55650	1	0	0	0	0	40	1.0388701	1.585072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55651	1	14.58	3.81	0	0	40	1.0366763	2.437405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55652	1	10.94	1.13	0	0	40	1.0251159	8.753825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55653	1	0	0	0	0	40	1.0251569	8.760007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55654	1	0	0	0	0	40	1.0278788	10.838621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55655	1	0	0	0	0	40	1.0323303	10.227961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55656	1	10.94	4.03	0	0	40	1.0278076	10.832504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55657	1	13.46	3.22	0	0	40	1.0303131	10.23068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55658	1	0	0	0	0	40	1.0318786	7.350851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55659	1	2.9	0.9	0	0	40	1.0318629	7.349381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55660	1	3.7	1.09	0	0	40	1.0309117	7.190212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55661	1	2.9	2.23	0	0	40	1.0292544	7.182544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55662	1	0	0	0	0	40	1.0387286	-1.87079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55663	1	4.54	4.06	0	0	40	1.0386748	-1.87271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55664	1	0	0	0	0	40	1.0423285	2.979536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55665	1	5.91	1.45	0	0	40	1.0422974	2.976322	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55666	1	5.23	1.9	0	0	40	1.0405039	-1.086389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55667	1	8.94	2.47	0	0	40	1.0407915	-1.120492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55668	1	0	0	0	0	40	1.038232	1.089851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55669	1	0	0	0	0	40	1.0452201	-0.76755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55670	1	6.69	1.88	0	0	40	1.0381959	1.086246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55671	1	4.59	1.89	0	0	40	1.0424979	-1.845988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55672	1	6.4	0.8	0	0	40	1.0291374	11.875351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55673	1	32.62	3.34	0	0	40	1.0255228	5.658402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55674	1	30.76	9.56	0	0	40	1.0185262	4.662136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55675	1	0	0	0	0	40	1.035062	10.232319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55676	1	36.65	12.01	0	0	40	1.0348513	10.213283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55677	1	0	0	0	0	40	1.0331438	9.952979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55678	1	40.93	13.22	0	0	40	1.0350466	5.534016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55679	1	0	0	0	0	40	1.0337318	9.974756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55680	1	0	0	0	0	40	1.0107428	6.408935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55681	1	4.82	1.4	0	0	40	1.0107159	6.406123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55682	1	8.13	1.3	0	0	40	1.0254737	10.201385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55683	1	5.16	0.83	0	0	40	1.0267319	10.813053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55684	1	0	0	0	0	40	1.0210816	12.157859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55685	1	0	0	0	0	40	1.0403902	11.05533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55686	1	17.46	4.5	0	0	40	1.0209892	12.148069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55687	1	9.15	4.79	0	0	40	1.0332294	10.751407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55688	1	3.28	1.13	0	0	40	1.0249946	11.612008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55689	1	11.18	1.87	0	0	40	1.0283996	1.908671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55690	1	9.2	1.62	0	0	40	1.0339498	2.67005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55691	1	0	0	0	0	40	1.033987	2.675098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55692	1	0	0	0	0	40	1.0310913	3.3867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55693	1	9.2	0.9	0	0	40	1.0310558	3.380945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55694	1	0	0	0	0	40	1.0189731	5.285298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55695	1	0	0	0	0	40	1.0362271	3.338855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55696	1	9.2	1.9	0	0	40	1.0189269	5.280073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55697	1	5.4	0.22	0	0	40	1.0320528	2.401809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55698	1	7.22	1.76	0	-0.64	40	1.0285992	2.411278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55699	1	8.58	2.04	0	0	40	1.0346153	0.633696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55700	1	0	0	0	0	40	1.0161314	3.272846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55701	1	9.94	1.99	0	0	40	1.0386922	1.034361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55702	1	0	0	0	0	40	1.0162783	3.292538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55703	1	11	3.06	0	0	40	1.0331622	8.640616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55704	1	10.48	1.06	0	0	40	1.0285484	3.576658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55705	1	10.1	2.12	0	0	40	1.0328479	4.897702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55706	1	15.53	4.58	0	0	40	1.0329607	5.574826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55707	1	0	0	0	0	40	1.0282083	6.996318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55708	1	0.57	0.25	0	0	40	1.0365573	6.30902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55709	1	15.5	6.82	0	0	40	1.0280942	6.987926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55710	1	0	0	0	-39.17	40	1.0321675	10.189045	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55711	1	0	0	0	0	40	1.0348194	8.79805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55712	1	0	0	0	0	40	1.0379911	7.863252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55713	1	16.75	4.04	0	0	40	1.0320802	10.178877	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55714	1	0	0	0	0	40	1.0339501	8.684354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55715	1	0	0	0	0	40	1.0071338	2.386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55716	1	0	0	0	0	40	1.0352143	2.863793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55717	1	8.49	1.53	0	0	40	1.007094	2.380946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55718	1	7.13	2.06	0	0	40	1.0311222	2.46758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55719	1	0	0	0	0	40	1.0325447	2.64283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55720	1	6.86	0.61	0	0	40	1.0325238	2.638637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55721	1	0	0	0	0	40	1.0174313	2.596075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55722	1	0	0	0	0	40	1.0345646	0.762288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55723	1	20.71	2.89	0	0	40	1.0173404	2.584395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55724	1	0	0	0	0	40	1.0169385	2.589204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55725	1	0	0	0	0	40	1.0379318	0.699125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55726	1	17.28	5.98	0	0	40	1.0168286	2.579592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55727	1	0	0	0	0	40	1.0194447	2.946686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55728	1	0	0	0	0	40	1.0300401	1.954384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55729	1	15.06	3.23	0	0	40	1.0193788	2.938161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55730	1	4.34	1.61	0	0	40	1.0300356	7.837839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55731	1	0	0	0	0	40	1.0208855	10.411815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55732	1	7.3	2.22	0	0	40	1.0208452	10.407829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55733	1	0	0	0	0	40	1.0262569	10.384809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55734	1	0	0	0	0	40	1.0250772	10.241866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55735	1	9.36	2.47	0	0	40	1.0262128	10.379633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55736	1	7.3	2.79	0	0	40	1.0231107	10.132215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55737	1	27.86	10.94	0	0	40	1.0153223	6.525891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55738	1	0	0	0	0	40	1.0280784	9.127048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55739	1	26.15	8.99	0	0	40	1.018621	6.940427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55740	1	0	0	0	0	40	1.0129296	5.396509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55741	1	0	0	0	0	40	1.0129296	5.396509	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55742	1	0	0	0	0	40	1.0282721	9.149454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55743	1	0	0	0	0	40	1.0300534	9.095467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55744	1	0	0	0	0	40	1.0223166	7.068134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55745	1	0	0	0	0	40	1.022523	7.127383	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55746	1	0	0	0	0	40	1.022523	7.127383	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55747	1	0	0	0	0	40	1.0303088	9.125802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55748	1	26.15	4.32	0	0	40	1.0299593	9.081474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55749	1	0	0	0	-17.32	40	1.035137	10.88622	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55750	1	0	0	0	0	40	1.037768	9.652252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55751	1	0	0	0	0	40	1.0432436	7.727955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55752	1	26.15	3.03	0	0	40	1.0363295	11.025593	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55753	1	0.89	0.1	0	0	40	1.035134	10.88571	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55754	1	0	0	0	82.49	40	1.0361898	21.79217	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55755	1	0	0	0	0	40	1.0362185	21.28499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55756	1	0	0	0	0	40	1.0407283	19.565473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55757	1	10.12	1.79	0	0	40	1.0361459	21.785991	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55758	1	0	0	0	0	40	1.0357267	21.833953	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55759	1	0	0	0	0	40	1.0330903	23.083582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55760	1	0	0	0	0	40	1.0345045	22.495734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55761	1	11.34	1.22	0	0	40	1.0330506	23.07653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55762	1	10.12	1.97	0	0	40	1.0306288	21.454209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55763	1	0	0	0	0	40	1.0238111	13.688137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55764	1	10.46	2.66	0	0	40	1.019261	12.957661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55765	1	0	0	0	0	40	1.02027	13.122542	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55766	1	0	0	0	0	40	1.02027	13.122542	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55767	1	0	0	0	0	40	1.0239128	13.697084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55768	1	5.47	0.51	0	0	40	1.0164626	12.790982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55769	1	5.72	1.83	0	0	40	1.0238408	20.50159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55770	1	0	0	0	0	40	1.0256619	21.133525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55771	1	3.47	0.27	0	0	40	1.0256498	21.13164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55772	1	0	0	0	0	40	1.0269752	19.330117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55773	1	4.36	1.48	0	0	40	1.0269515	19.327862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55774	1	0	0	0	0	40	1.0284754	18.611676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55775	1	0	0	0	0	40	1.0271315	18.377453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55776	1	0	0	0	0	40	1.0274574	18.434591	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55777	1	0	0	0	0	40	1.0274574	18.434591	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55778	1	9.73	1.91	0	0	40	1.0284259	18.605934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55779	1	0	0	0	0	40	1.0285319	18.619085	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55780	1	10.69	2.19	0	0	40	1.0089718	15.084953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55781	1	10.69	3.76	0	0	40	1.0253685	16.33521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55782	1	0	0	0	0	40	1.0100731	14.849766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55783	1	11.27	5.76	0	0	40	1.0099757	14.843015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55784	1	7.59	1.35	0	0	40	1.0345689	18.807852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55785	1	0	0	0	0	40	1.0236601	16.796847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55786	1	2.76	0.6	0	0	40	1.0236472	16.795291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55787	1	21.02	6.72	0	0	40	1.0266245	18.003613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55788	1	0	0	0	0	40	1.0247491	19.443437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55789	1	0	0	0	0	40	1.0251227	17.814922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55790	1	20.11	3.07	0	0	40	1.0246635	19.432424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55791	1	20.11	4.52	0	0	40	1.0203379	16.750864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55792	1	0	0	0	0	40	1.0204366	16.762899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55793	1	20.11	15.14	0	0	40	1.0229562	18.00867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55794	1	6.82	1.92	0	0	40	1.0149386	14.373417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55795	1	0	0	0	0	40	1.0149772	14.376972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55796	1	0	0	0	0	40	1.0143361	13.223189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55797	1	7.06	1.11	0	0	40	1.0143093	13.219306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55798	1	0	0	0	0	40	1.0222901	15.577599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55799	1	6.82	1.52	0	0	40	1.0393739	14.509132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55800	1	0	0	0	0	40	1.0224544	15.58998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55801	1	5.74	0.86	0	0	40	1.0351306	6.362282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55802	1	0	0	0	0	40	1.0228052	4.787336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55803	1	8.59	5.9	0	0	40	1.0227268	4.783375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55804	1	0	0	0	0	40	1.0328998	5.981922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55805	1	7.52	1.21	0	0	40	1.0328713	5.977803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55806	1	6.75	3.64	0	0	40	1.0241914	6.055913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55807	1	3.58	0.31	0	0	40	1.0213874	4.48868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55808	1	3.9	0.52	0	0	40	1.0222365	4.923344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55809	1	14.15	8.25	0	0	40	1.0183365	5.165261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55810	1	0	0	0	0	40	1.0250846	12.117965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55811	1	16.51	3.5	0	0	40	1.0320046	10.164545	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55812	1	0	0	0	0	40	1.0254692	12.12824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55813	1	13.95	5.13	0	0	40	1.0190803	4.976441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55814	1	16.97	1.19	0	0	40	1.0248124	4.501259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55815	1	6.85	1.47	0	0	40	1.0248409	5.33344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55816	1	0	0	0	0	40	1.0248693	5.337021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55817	1	9.93	3.23	0	0	40	1.0255964	5.021143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55818	1	5.11	0.46	0	0	40	1.0242444	5.760723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55819	1	10.29	5.04	0	0	40	1.0308616	9.293676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55820	1	4.85	1.03	0	0	40	1.0198319	4.809224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55821	1	0	0	0	16.99	40	1.0354817	-5.302049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55822	1	7.9	2.74	0	0	40	1.035437	-5.306077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55823	1	0	0	0	0	40	1.0304166	-0.687999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55824	1	3.49	0.9	0	0	40	1.0303983	-0.690002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55825	1	0	0	0	0	40	1.0391014	1.879089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55826	1	9.13	4.82	0	0	40	1.0352059	1.195698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55827	1	0	0	0	0	40	1.0345328	1.074398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55828	1	0	0	0	0	40	1.0345328	1.074398	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55829	1	0	0	0	0	40	1.0391523	1.88463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55830	1	0	0	0	0	40	1.0170291	-1.278761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55831	1	10.99	1.83	0	0	40	1.0169854	-1.285348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55832	1	5.29	0.58	0	0	40	1.0364726	1.088749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55833	1	0	0	0	0	40	1.0323266	1.538222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55834	1	0	0	0	0	40	1.0427237	0.701025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55835	1	13.09	3.17	0	0	40	1.0322633	1.531242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55836	1	12.63	3.88	0	0	40	1.0239445	-7.979264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55837	1	0	0	0	0	40	1.0252512	-7.328162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55838	1	13.28	3.47	0	0	40	1.0251855	-7.335764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55839	1	0	0	0	0	40	1.0287588	-4.123807	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55840	1	9.16	1.53	0	0	40	1.0429628	-7.517287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55841	1	12.63	4.81	0	0	40	1.0286715	-4.130475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55842	1	12.7	2.19	0	0	40	1.0297021	-2.253871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55843	1	0	0	0	0	40	1.028811	-0.414819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55844	1	12.76	2.01	0	0	40	1.0287537	-0.422395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55845	1	19.12	6.7	0	0	40	1.0380535	0.284934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55846	1	0	0	0	104.56	40	1.0411722	4.408552	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55847	1	0	0	0	0	40	1.045417	2.288345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55848	1	0	0	0	0	40	1.0381964	-1.354369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55849	1	0	0	0	0	40	1.0416981	4.612793	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55850	1	19.64	2.97	0	0	40	1.0410965	4.39828	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55851	1	14.06	5.1	0	0	40	1.0263733	-2.583685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55852	1	14.06	3.27	0	0	40	1.0298826	-3.063672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55853	1	14.06	10.98	0	0	40	1.0271091	-1.785008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55854	1	0	0	0	0	40	1.0272712	-1.77737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55855	1	13.3	1.69	0	0	40	1.0314563	-1.694008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55856	1	9.86	2.91	0	0	40	1.0284472	-4.620128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55857	1	0.78	0.12	0	0	40	1.0318344	-1.366689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55858	1	17.38	8.42	0	0	40	1.0317002	-1.376873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55859	1	17.38	0.34	0	0	40	1.0251736	-1.41962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55860	1	0	0	0	0	40	1.0393677	0.533144	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55861	1	19.09	5.61	0	0	40	1.038948	-0.365653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55862	1	0	0	0	0	40	1.0387826	-1.471817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55863	1	0	0	0	0	40	1.0387826	-1.471817	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55864	1	0	0	0	0	40	1.039503	0.567388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55865	1	23.34	7.54	0	0	40	1.0269607	-0.259779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55866	1	2.42	0.64	0	0	40	1.0292671	1.746098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55867	1	4.85	1.04	0	0	40	1.0306416	1.342732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55868	1	0	0	0	0	40	1.0306635	1.345611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55869	1	0	0	0	0	40	1.0325608	4.182469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55870	1	0	0	0	0	40	1.0452372	2.254835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55871	1	7.55	3.27	0	0	40	1.0325071	4.178149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55872	1	6.86	2.26	0	0	40	1.0366991	0.682642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55873	1	6.97	0.92	0	0	40	1.0323126	0.916282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55874	1	7.01	0.95	0	0	40	1.0417067	1.777178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55875	1	0	0	0	0	40	1.0247478	5.879952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55876	1	0	0	0	0	40	1.0327977	4.569046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55877	1	11.39	2.8	0	0	40	1.0246847	5.87362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55878	1	0	0	0	0	40	1.0367645	11.428527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55879	1	6.81	1.04	0	0	40	1.036738	11.424456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55880	1	8.66	1.58	0	0	40	1.0248785	11.261794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55881	1	4.97	0.93	0	0	40	1.0365233	12.064527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55882	1	0	0	0	0	40	1.0285722	24.301146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55883	1	0	0	0	0	40	1.0285381	23.42341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55884	1	0	0	0	0	40	1.0294146	22.474947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55885	1	7.65	1.53	0	0	40	1.0285022	23.414995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55886	1	0	0	0	0	40	1.0286112	24.312604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55887	1	4.3	2.16	0	0	40	1.0167444	14.297274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55888	1	8.53	4.18	0	0	40	1.0061923	14.24657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55889	1	6.36	2.98	0	0	40	1.0028298	13.375556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55890	1	6.36	1.88	0	0	40	1.0230185	14.079384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55891	1	0	0	0	0	40	1.0230499	14.082759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55892	1	0	0	0	0	40	1.0171505	15.14489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55893	1	4.34	1.04	0	0	40	1.0171276	15.142187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55894	1	6.06	0.79	0	0	40	1.0246975	2.60092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55895	1	0	0	0	0	40	1.0247235	2.604725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55896	1	3.97	2.22	0	0	40	1.0216621	1.979737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55897	1	7.63	2.6	0	0	40	1.0404185	0.03427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55898	1	0	0	0	0	40	1.0404621	0.038393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55899	1	0	0	0	0	40	1.042459	2.51582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55900	1	10.3	2.34	0	0	40	1.043086	0.745457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55901	1	0	0	0	0	40	1.045448	-1.594329	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55902	1	0	0	0	0	40	1.045448	-1.594329	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55903	1	0	0	0	0	40	1.0425173	2.530006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55904	1	0	0	0	0	40	1.0212692	0.770814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55905	1	4.74	1.73	0	0	40	1.0212371	0.767935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55906	1	0	0	0	0	40	1.0214475	0.407329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55907	1	6.17	1.14	0	0	40	1.0214197	0.403494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55908	1	0	0	0	0	40	1.023645	1.817442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55909	1	6.3	0.71	0	0	40	1.0236238	1.813617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55910	1	4.49	1.92	0	0	40	1.0294711	3.920452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55911	1	4.96	1.52	0	0	40	1.030975	1.861994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55912	1	28.62	6.23	0	0	40	1.033637	-7.435993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55913	1	0	0	0	0	40	1.029935	-4.224929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55914	1	0	0	0	0	40	1.0342586	-6.007864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55915	1	3.61	0.36	0	0	40	1.03701	-8.284033	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55916	1	0	0	0	0	40	1.0395456	-7.26685	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55917	1	28.62	11.08	0	0	40	1.0297492	-4.240121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55918	1	0	0	0	0	40	1.0301346	-4.189004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55919	1	28.74	7.37	0	0	40	1.0340225	-8.439257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55920	1	0	0	0	0	40	1.0291232	-5.105676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55921	1	0	0	0	0	40	1.0349072	-7.444515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55922	1	50.03	11.05	0	0	40	1.0288698	-5.133715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55923	1	10.74	4.98	0	32.78	40	1.0399175	-6.803871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55924	1	10.74	3.63	0	0	40	1.0327041	-7.11139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55925	1	0	0	0	0	40	1.0282941	-3.236574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55926	1	9.76	1.93	0	0	40	1.0282477	-3.242231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55927	1	13.76	4.32	0	0	40	1.0269694	-2.537234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55928	1	12.93	0.73	0	0	40	1.0310442	-3.15371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55929	1	15.06	4.31	0	0	40	1.0407135	-0.055959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55930	1	13.76	2.73	0	0	40	1.0258353	-3.16363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55931	1	8.16	1.56	0	0	40	1.0216611	-7.043488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55932	1	0	0	0	0	40	1.029339	-7.889691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55933	1	10.4	3.92	0	0	40	1.0292761	-7.89551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55934	1	16.76	5.14	0	0	40	1.0256235	-4.455513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55935	1	0	0	0	168.41	40	1.0445299	2.726457	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55936	1	0	0	0	0	40	1.0478424	-0.400305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55937	1	35.83	3.19	0	0	40	1.0444091	2.706657	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55938	1	0	0	0	0	40	1.0413547	-0.359823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55939	1	0	0	0	0	40	1.0395265	-3.33555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55940	1	16.87	6.03	0	0	40	1.0412431	-0.368935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55941	1	7.63	1.46	0	0	40	1.0301009	-5.409234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55942	1	0	0	0	0	40	1.0167708	-2.282999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55943	1	0	0	0	0	40	1.0303832	-5.200031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55944	1	0	0	0	0	40	1.0270594	-4.544378	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55945	1	0	0	0	0	40	1.0270594	-4.544378	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55946	1	12.66	2.23	0	0	40	1.0167148	-2.289771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55947	1	0	0	0	0	40	1.0168344	-2.254072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55948	1	0	0	0	0	40	1.0188667	-7.739938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55949	1	14.92	5.35	0	0	40	1.0187787	-7.748142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55950	1	29.25	8.37	0	0	40	1.0351519	-8.374332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55951	1	35.63	16.47	0	0	40	1.0338595	-8.793345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55952	1	35.63	8.16	0	0	40	1.0406563	-9.080531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55953	1	0	0	0	0	40	1.0275275	-5.011431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55954	1	0	0	0	0	40	1.0413713	-8.51363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55955	1	35.63	5.71	0	0	40	1.027374	-5.032561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55956	1	35.63	21.65	0	0	40	1.0320002	-9.155285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55957	1	21.33	8.22	0	0	40	1.0249629	-4.534268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55958	1	0	0	0	0	40	1.0329952	-2.42641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55959	1	0	0	0	0	40	1.0304086	-4.573228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55960	1	24.98	2.24	0	0	40	1.032921	-2.441085	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55961	1	0	0	0	0	40	1.0325212	-2.679072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55962	1	0	0	0	0	40	1.0419852	-5.15702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55963	1	38.86	13.76	0	0	40	1.0322987	-2.699577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55964	1	0	0	0	0	40	1.0394305	-1.86121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55965	1	21.33	2.91	0	0	40	1.0296668	-3.587985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55966	1	0	0	0	0	40	1.0395686	-1.847259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55967	1	12.84	0.78	0	0	40	1.0419274	-8.291103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55968	1	0	0	0	0	40	1.0319982	-8.478427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55969	1	12.84	1.47	0	0	40	1.0319487	-8.485583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55970	1	12.84	5.84	0	0	40	1.0388224	-8.492625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55971	1	12.69	5.61	0	0	40	1.031967	-6.4704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55972	1	25.38	4.72	0	0	40	1.0338137	-3.187973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55973	1	12.69	2.33	0	0	40	1.0293429	-6.007573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55974	1	15.61	6.44	0	0	40	1.0213702	-7.919055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55975	1	0	0	0	0	40	1.0290581	-4.571244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55976	1	14.92	1.68	0	0	40	1.045365	-7.976224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55977	1	15.61	2.34	0	0	40	1.0289913	-4.579331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55978	1	0	0	0	0	40	1.0293977	-3.833004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55979	1	0	0	0	0	40	1.0285407	-5.868096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55980	1	0	0	0	0	40	1.0285355	-6.463339	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55981	1	0	0	0	0	40	1.0285355	-6.463339	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55982	1	23.77	11.19	0	0	40	1.0292345	-3.844638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55983	1	40.21	17.61	0	0	40	1.0284637	-4.907239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55984	1	21.34	2.78	0	0	40	1.036115	-6.602262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55985	1	21.41	6	0	0	40	1.0290422	-8.14155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55986	1	0	0	0	0	40	1.0291634	-8.130066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55987	1	0	0	0	0	40	1.0374402	-6.644009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55988	1	8.04	3.89	0	0	40	1.0373738	-6.648549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55989	1	11.62	3.94	0	0	40	1.0301582	-5.115517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55990	1	0	0	0	0	40	1.0230736	5.456848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55991	1	6.13	1.02	0	0	40	1.023045	5.453138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55992	1	0	0	0	0	40	1.0427653	7.370606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55993	1	7.56	2.39	0	0	40	1.0343173	6.196431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55994	1	0	0	0	0	40	1.0321525	5.882157	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55995	1	0	0	0	0	40	1.0321525	5.882157	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55996	1	0	0	0	0	40	1.0428644	7.378276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55997	1	3.88	1.17	0	0	40	1.0435115	6.035462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55998	1	4.23	1.18	0	0	40	1.0363224	4.429307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55999	1	3.45	0.55	0	0	40	1.0271807	12.333635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56000	1	10.09	0.91	0	0	40	1.0280326	14.725373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56001	1	0	0	0	0	40	1.0280675	14.731338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56002	1	0	0	0	0	40	1.0327145	2.7393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56003	1	3.67	1.12	0	0	40	1.0326955	2.737412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56004	1	5.57	2.5	0	0	40	1.0354615	1.457814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56005	1	5.34	0.71	0	0	40	1.0413307	1.359261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56006	1	1.64	0.36	0	0	40	1.0401437	-0.819221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56007	1	0	0	0	0	40	1.0401508	-0.818362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56008	1	0	0	0	0	40	1.043656	4.63636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56009	1	0	0	0	0	40	1.0504572	2.557808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56010	1	9.23	5.73	0	0	40	1.0435655	4.631409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56011	1	5.71	1.47	0	0	40	1.0291748	0.99095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56012	1	0	0	0	0	40	1.0333391	1.924313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56013	1	10.62	1.53	0	0	40	1.0332927	1.917743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56014	1	0	0	0	0	40	1.0423294	4.180298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56015	1	1.79	0.41	0	0	40	1.0438686	2.580242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56016	1	9.23	2.08	0	0	40	1.0422869	4.175262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56017	1	9.23	1.08	0	0	40	1.0388997	1.877149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56018	1	14.82	3.91	0	0	40	1.0373226	2.73503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56019	1	5.63	0.19	0	0	40	1.0391694	1.369993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56020	1	0	0	0	0	40	1.0308919	-5.582981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56021	1	3.45	0.96	0	0	40	1.0308719	-5.584954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56022	1	6.52	1.87	0	0	40	1.0326252	-3.323834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56023	1	13.05	6.39	0	0	40	1.0378292	-0.380807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56024	1	0	0	0	0	40	1.0232934	-1.065692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56025	1	7.42	0.65	0	0	40	1.0232696	-1.069881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56026	1	4.68	1.18	0	0	40	1.0337441	0.460916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56027	1	0	0	0	0	40	1.0337699	0.463611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56028	1	0	0	0	0	40	1.0141487	-2.184122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56029	1	18.85	2.18	0	0	40	1.0140755	-2.195839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56030	1	18.85	3.27	0	0	40	1.0319445	0.929777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56031	1	18.85	5.31	0	0	40	1.0147808	-2.073384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56032	1	0	0	0	0	40	1.0288359	-0.183818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56033	1	2.08	0.65	0	0	40	1.0276651	-0.828371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56034	1	18.85	6.21	0	0	40	1.0287249	-0.194094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56035	1	12.73	2.35	0	0	40	1.0369132	-0.13475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56036	1	0	0	0	0	40	1.0275732	0.91821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56037	1	2.08	1.6	0	0	40	1.0387124	-0.302684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56038	1	12.73	3.54	0	0	40	1.0275027	0.910941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56039	1	0	0	0	0	40	1.0319666	2.99651	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56040	1	0	0	0	0	40	1.0433444	1.19294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56041	1	0	0	0	0	40	1.0477136	0.323489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56042	1	25.47	6.43	0	0	40	1.0432311	1.179891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56043	1	0	0	0	0	40	1.0424791	1.089848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56044	1	6.82	1.32	0	0	40	1.0292513	-1.066611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56045	1	0	0	0	0	40	1.0351409	2.014813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56046	1	0	0	0	0	40	1.0339619	-0.156444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56047	1	13.45	1.33	0	0	40	1.0350867	2.006415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56048	1	0	0	0	0	40	1.0116173	-3.414999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56049	1	16.09	4.78	0	0	40	1.0115366	-3.42377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56050	1	0	0	0	0	40	1.0244659	-1.278293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56051	1	10.51	1.81	0	0	40	1.0244175	-1.284856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56052	1	10.51	3.4	0	0	40	1.0377087	-1.047005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56053	1	3.04	1.43	0	0	40	1.0391896	10.348337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56054	1	0	0	0	0	40	1.037843	8.79662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56055	1	5.88	2.81	0	0	40	1.0378005	8.793562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56056	1	0	0	0	0	40	1.0391125	9.735688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56057	1	10.32	2.48	0	0	40	1.0390586	9.729494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56058	1	9.47	3.34	0	0	40	1.0343051	9.192658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56059	1	8.89	4.95	0	0	40	1.0385082	9.811563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56060	1	12.3	4.91	0	0	40	1.0193623	-0.539584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56061	1	12.3	5.54	0	0	40	1.0358618	0.629562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56062	1	12.3	7.79	0	0	40	1.0170167	-0.28055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56063	1	3.78	0.68	0	0	40	1.029891	2.244438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56064	1	0	0	0	0	40	1.0304845	3.691276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56065	1	3.78	0.63	0	0	40	1.0304686	3.689098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56066	1	8.48	2	0	0	40	1.0243671	6.472348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56067	1	0	0	0	0	40	1.0269446	9.074686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56068	1	0	0	0	0	40	1.0336748	9.331916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56069	1	9.47	3.22	0	0	40	1.026888	9.069916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56070	1	8.86	1.76	0	0	40	1.0240801	10.403083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56071	1	8.86	2.07	0	0	40	1.02717	9.632098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56072	1	4.54	1.71	0	0	40	1.0157497	7.617554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56073	1	17.82	2.67	0	0	40	1.0331578	2.124556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56074	1	17.82	7.77	0	0	40	1.0424999	5.0611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56075	1	17.9	3.63	0	0	40	1.0423588	4.838398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56076	1	0	0	0	0	40	1.0424452	4.847833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56077	1	17.9	7.27	0	0	40	1.0332856	2.206546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56078	1	14.27	0.66	0	0	40	1.0438144	5.348393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56079	1	0	0	0	0	40	1.0444089	5.546907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56080	1	19.68	3.53	0	0	40	1.0469023	3.612784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56081	1	0	0	0	0	40	1.0444863	5.560368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56082	1	3.57	1.2	0	0	40	1.0253794	12.589187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56083	1	3.57	1.83	0	0	40	1.0253542	12.587442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56084	1	12.44	1.64	0	0	40	1.0356501	12.828962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56085	1	0	0	0	0	40	1.0335968	13.796433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56086	1	12.44	1.5	0	0	40	1.0335453	13.788941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56087	1	14.37	3.08	0	0	40	1.0340523	14.236814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56088	1	0	0	0	0	40	1.0341228	14.244462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56089	1	3.69	1.12	0	0	40	1.0266586	12.836762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56090	1	0	0	0	0	40	1.041526	14.742663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56091	1	0	0	0	0	40	1.0422648	13.811717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56092	1	12.76	0.17	0	0	40	1.0414981	14.735817	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56093	1	4.98	0.68	0	0	40	1.0337008	12.680318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56094	1	8.15	2.51	0	0	40	1.0225507	-5.152933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56095	1	0	0	0	0	40	1.0369651	2.144399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56096	1	8.61	2.18	0	0	40	1.0398352	0.855588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56097	1	0	0	0	0	40	1.0370193	2.152142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56098	1	8.41	3.13	0	0	40	1.0366012	3.963808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56099	1	6.26	1.16	0	0	40	1.0387385	-3.210964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56100	1	6.26	1.89	0	0	40	1.033564	0.018182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56101	1	0	0	0	0	40	1.0227737	2.448804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56102	1	0	0	0	0	40	1.0396972	-3.480606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56103	1	0	0	0	0	40	1.0460685	-3.40909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56104	1	6.26	0.81	0	0	40	1.0227484	2.445487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56105	1	0	0	0	0	40	1.0396207	-3.519037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56106	1	4.73	0.7	0	0	40	1.0416172	8.557711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56107	1	0	0	0	0	40	1.041635	8.560543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56108	1	3.54	0.63	0	0	40	1.0418385	8.128593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56109	1	14.41	4.03	0	2.66	40	1.0341741	8.650789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56110	1	0	0	0	0	40	1.0404655	9.889818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56111	1	0.13	0.02	0	0	40	1.0422252	8.759843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56112	1	14.28	1.09	0	0	40	1.0404158	9.881296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56113	1	0	0	0	0	40	1.0363314	8.539282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56114	1	14.28	3.14	0	0	40	1.03626	8.531266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56115	1	0	0	0	0	40	1.0418283	10.170232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56116	1	0	0	0	0	40	1.0441343	9.30977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56117	1	16.44	4.1	0	0	40	1.0417452	10.161087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56118	1	0	0	0	0	40	1.0417305	8.114219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56119	1	0	0	0	0	40	1.0435418	6.7919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56120	1	6	3.13	0	0	40	1.0416838	8.111007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56121	1	2.92	1.28	0	0	40	1.0413982	6.819712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56122	1	9.46	3.65	0	0	40	1.0455983	4.770024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56123	1	3.74	2.1	0	0	40	1.0430096	5.595084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56124	1	7.45	2.29	0	0	40	1.0428465	7.409505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56125	1	6.32	1.59	0	0	40	1.0389658	-0.310636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56126	1	0	0	0	0	40	1.0389987	-0.306826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56127	1	6.76	1.13	0	0	40	1.0321666	2.947905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56128	1	4.48	0.63	0	0	40	1.0331189	-1.251151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56129	1	8.29	2.12	0	0	40	1.0341559	-1.62487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56130	1	5.17	1.78	0	0	40	1.0326886	-2.762815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56131	1	5.33	1.59	0	0	40	1.0333847	0.69656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56132	1	6.9	3.15	0	0	40	1.0368769	0.568755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56133	1	0	0	0	0	40	1.0303403	6.121215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56134	1	0	0	0	0	40	1.042294	2.102949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56135	1	10.16	1.94	0	0	40	1.030295	6.115553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56136	1	0	0	0	0	40	1.0280612	1.218067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56137	1	18.67	2.15	0	0	40	1.0279972	1.20735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56138	1	0	0	0	0	40	1.0389831	4.791555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56139	1	20.48	2.79	0	0	40	1.038905	4.780109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56140	1	0	0	0	0	40	1.0329612	3.93703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56141	1	0	0	0	0	40	1.022139	1.553522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56142	1	22.45	8.57	0	0	40	0.9646051	-5.981596	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56143	1	0	0	0	0	40	1.0289535	1.365362	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56144	1	0	0	0	0	40	1.0330491	3.952336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56145	1	18.67	1.83	0	0	40	1.0274535	0.595864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56146	1	0	0	0	0	40	1.0255596	12.930567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56147	1	0	0	0	0	40	1.0197851	13.034821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56148	1	12.31	5.21	0	0	40	1.0254748	12.924397	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56149	1	3.21	0.96	0	0	40	1.0356525	12.890433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56150	1	0	0	0	0	40	1.0263571	16.793669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56151	1	0	0	0	0	40	1.0401205	14.785561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56152	1	6.87	2.28	0	0	40	1.0263133	16.789686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56153	1	2.99	1.16	0	0	40	1.024749	11.44521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56154	1	0	0	0	0	40	1.0247685	11.446691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56155	1	0	0	0	0	40	1.0173704	14.46591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56156	1	4.94	1.3	0	0	40	1.0173467	14.463247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56157	1	4.94	1.17	0	0	40	1.0167263	13.754115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56158	1	6.06	0.67	0	0	40	1.0180665	13.468637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56159	1	2.89	0.71	0	0	40	1.0321505	7.257967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56160	1	6.17	1.72	0	0	40	1.0298344	10.981044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56161	1	7.34	1.72	0	0	40	1.0357461	4.788451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56162	1	8.14	3.22	0	0	40	1.0413921	4.267821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56163	1	7.57	1.86	0	0	40	1.0094351	5.889182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56164	1	3.54	1.3	0	0	40	1.0298695	23.135071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56165	1	3.94	0.87	0	0	40	1.0314494	23.772034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56166	1	0	0	0	0	40	1.0232666	23.032303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56167	1	0	0	0	0	40	1.0338194	22.63133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56168	1	5.56	0.31	0	0	40	1.023251	23.029108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56169	1	2.54	1.03	0	0	40	1.0344854	24.592407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56170	1	3.61	1.15	0	0	40	1.0299693	22.333784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56171	1	2.88	0.94	0	0	40	1.0203607	3.902196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56172	1	0	0	0	0	40	1.0203765	3.903689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56173	1	7.65	3.18	0	0	40	1.0204751	3.553203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56174	1	0	0	0	0	40	1.0304559	8.249509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56175	1	16.83	5.47	0	0	40	1.0254235	4.913895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56176	1	0	0	0	0	40	1.0306022	8.278388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56177	1	7.65	1.5	0	0	40	1.02268	4.432123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56178	1	6.21	1.81	0	0	40	1.022509	2.826347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56179	1	6.19	0.81	0	0	40	1.0198832	-2.674907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56180	1	0	0	0	0	40	1.0204538	7.598249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56181	1	0	0	0	0	40	1.0204538	7.598249	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56182	1	0	0	0	0	40	1.0204538	7.598249	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56183	1	0	0	0	0	40	1.0204538	7.598249	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56184	1	5.53	0.69	0	0	40	1.0204316	7.595187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56185	1	0	0	0	0	40	1.020473	7.601674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56186	1	3.73	0.61	0	0	40	1.0218399	6.066341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56187	1	0	0	0	0	40	1.0403308	3.687829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56188	1	0	0	0	0	40	1.040433	1.659182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56189	1	0	0	0	0	40	1.041629	-0.153512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56190	1	0	0	0	0	40	1.041629	-0.153512	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56191	1	9.96	3.27	0	0	40	1.0402745	3.682382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56192	1	5.09	1.18	0	0	40	1.0362517	0.40312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56193	1	0	0	0	0	40	1.0383587	2.559611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56194	1	8.2	1.77	0	0	40	1.0383182	2.555305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56195	1	0	0	0	0	40	1.041007	5.048905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56196	1	0	0	0	0	40	1.0427682	2.898041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56197	1	10.15	2.08	0	0	40	1.0409612	5.043191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56198	1	0	0	0	0	40	1.0271639	12.485815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56199	1	0	0	0	0	40	1.0404006	12.347926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56200	1	15.87	4.92	0	0	40	1.0270696	12.476756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56201	1	0	0	0	0	40	1.0224265	10.861533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56202	1	12.16	1.75	0	0	40	1.0223842	10.854679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56203	1	0	0	0	-16.12	40	1.0326903	13.546334	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56204	1	0	0	0	0	40	1.0352882	13.213013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56205	1	0	0	0	0	40	1.0355142	11.238136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56206	1	27.64	3.15	0	0	40	1.03466	13.211924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56207	1	0	0	0	0	40	1.0335942	13.559041	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56208	1	10.61	0.69	0	0	40	1.0305045	10.138386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56209	1	11.59	2.66	0	0	40	1.0305346	10.538813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56210	1	0	0	0	0	40	1.0225631	11.976454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56211	1	0	0	0	0	40	1.033973	10.437773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56212	1	10.61	3.66	0	0	40	1.0224975	11.971082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56213	1	0	0	0	0	40	1.0209865	11.884052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56214	1	16.82	1.09	0	0	40	1.0111733	11.247585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56215	1	0	0	0	0	40	1.0132105	11.381407	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56216	1	0	0	0	0	40	1.0132105	11.381407	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56217	1	0	0	0	0	40	1.0210656	11.88755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56218	1	0	0	0	0	40	1.0151649	10.998484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56219	1	13.25	2.63	0	0	40	1.0150981	10.990794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56220	1	13.25	2.84	0	0	40	1.0133947	11.138649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56221	1	5.43	0.95	0	0	40	1.0391158	10.310929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56222	1	9.52	4.13	0	0	40	1.0383895	10.077987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56223	1	3.96	1.81	0	0	40	1.0396039	10.402898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56224	1	2.78	0.65	0	0	40	1.0347202	6.880447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56225	1	0	0	0	0	40	1.0282395	10.097945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56226	1	0	0	0	0	40	1.0412239	8.17145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56227	1	6.55	1.66	0	0	40	1.0282083	10.094354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56228	1	3.14	0.97	0	0	40	1.0339121	7.421818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56229	1	0	0	0	0	40	1.037235	7.063044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56230	1	10.42	3.64	0	0	40	1.03717	7.05718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56231	1	0	0	0	0	40	1.0339519	5.809232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56232	1	8.35	1.82	0	0	40	1.0398672	3.538029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56233	1	0	0	0	0	40	1.0340554	5.831741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56234	1	0.44	0.14	0	0	40	1.0365545	2.896783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56235	1	5.86	2.1	0	0	40	1.0365171	2.893418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56236	1	0	0	0	0	40	1.0472937	8.474294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56237	1	8.54	0.9	0	0	40	1.0411679	7.647012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56238	1	0	0	0	0	40	1.0473626	8.480318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56239	1	6.43	2.95	0	0	40	1.0134692	5.176985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56240	1	7.81	2.6	0	0	40	1.0165472	5.360312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56241	1	0	0	0	0	40	1.0381069	3.406038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56242	1	0	0	0	0	40	1.0424712	2.435554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56243	1	9.77	2.28	0	0	40	1.0380582	3.400674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56244	1	5.27	2.23	0	0	40	1.0275786	0.617686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56245	1	0	0	0	0	40	1.027819	9.966609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56246	1	5.28	1.49	0	0	40	1.0277878	9.963573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56247	1	0	0	0	0	40	1.0049137	13.199803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56248	1	7.37	3.04	0	0	40	1.004864	13.195451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56249	1	0	0	0	0	40	1.0405021	-3.664243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56250	1	11.47	4.08	0	0	40	1.0404267	-3.670419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56251	1	0	0	0	0	40	1.0403397	-5.671652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56252	1	0	0	0	0	40	1.0403397	-5.671652	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56253	1	0	0	0	0	40	1.0403397	-5.671652	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56254	1	0	0	0	0	40	1.0403397	-5.671652	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56255	1	0	0	0	0	40	1.0403625	-5.669736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56256	1	3.8	1.27	0	0	40	1.0403169	-5.673518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56257	1	0	0	0	0	40	1.0422648	-6.08804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56258	1	15.69	6.26	0	0	40	1.042163	-6.095784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56259	1	0	0	0	0	40	1.030589	-6.89736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56260	1	26.94	10.87	0	0	40	1.0304054	-6.910263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56261	1	0	0	0	0	40	1.03269	-5.44126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56262	1	20.88	6.46	0	0	40	1.0325681	-5.452866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56263	1	15.69	2.1	0	0	40	1.03217	-6.116875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56264	1	0	0	0	-22.64	40	1.0339964	0.763687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56265	1	0	0	0	0	40	1.0431526	-0.553478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56266	1	22.42	13.85	0	0	40	1.0338008	0.753465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56267	1	34.69	7.07	0	0	40	1.0304774	-3.45587	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56268	1	29.83	7.91	0	0	40	1.0227228	-6.536637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56269	1	29.83	3.03	0	0	40	1.0138667	-5.499051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56270	1	29.83	4.94	0	0	40	1.0315894	-4.208912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56271	1	0	0	0	0	40	1.0323094	-1.916487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56272	1	0	0	0	0	40	1.0509367	-3.772431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56273	1	29.83	4.12	0	0	40	1.0321868	-1.933676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56274	1	35.01	4.15	0	0	40	1.0377126	-6.992303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56275	1	35.01	10.93	0	0	40	1.0363479	-7.26735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56276	1	0	0	0	0	40	1.0192741	-3.092585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56277	1	0	0	0	0	40	1.042874	-6.373451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56278	1	35.01	10.47	0	0	40	1.0190622	-3.113023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56279	1	0	0	0	0	40	1.0172907	-3.741997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56280	1	0	0	0	0	40	1.0323123	-6.923896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56281	1	0	0	0	0	40	1.0377473	-7.916052	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56282	1	0	0	0	0	40	1.0377473	-7.916052	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56283	1	35.01	13.47	0	0	40	1.0170424	-3.761003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56284	1	0	0	0	0	40	1.017526	-3.691015	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56285	1	31.66	2.03	0	0	40	1.0385162	-9.373366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56286	1	0	0	0	0	40	1.023398	-5.919882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56287	1	0	0	0	0	40	1.0381981	-9.200287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56288	1	0	0	0	0	40	1.0524325	-8.928884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56289	1	31.34	7.74	0	0	40	1.0380458	-9.219193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56290	1	0	0	0	0	40	1.0381745	-9.204421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56291	1	0	0	0	0	40	1.0290467	-6.216984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56292	1	0	0	0	0	40	1.0382689	-8.616233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56293	1	0	0	0	0	40	1.0457199	-8.710843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56294	1	0	0	0	0	40	1.0290544	-6.190701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56295	1	31.34	5.54	0	0	40	1.038108	-8.641994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56296	1	31.34	7.36	0	0	40	1.0252665	-9.676596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56297	1	0	0	0	0	40	1.0254167	-9.657709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56298	1	0	0	0	0	40	1.0343804	-6.133309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56299	1	31.34	9.79	0	0	40	1.0254995	-9.522107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56300	1	0	0	0	0	40	1.0263355	-9.130215	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56301	1	0	0	0	0	40	1.0263355	-9.130215	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56302	1	0	0	0	0	40	1.0345054	-6.115544	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56303	1	29.61	20.1	0	0	40	1.0355107	-8.240815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56304	1	29.61	3.51	0	0	40	1.0243009	-8.218609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56305	1	0	0	0	0	40	1.0293506	-4.740621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56306	1	0	0	0	0	40	1.038479	-8.172165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56307	1	29.61	9.14	0	0	40	1.0291719	-4.75739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56308	1	29.61	5.29	0	0	40	1.0269451	-5.589746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56309	1	29.61	4.15	0	0	40	1.0269374	-8.451896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56310	1	32.57	5.47	0	0	40	1.0333789	-7.148209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56311	1	32.57	19.64	0	0	40	1.0336032	-7.804891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56312	1	0	0	0	0	40	1.0182853	-4.345404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56313	1	48.92	16.97	0	0	40	1.0375652	-8.287217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56314	1	0	0	0	0	40	1.0188872	-4.324802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56315	1	0	0	0	0	40	1.0149288	-3.509786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56316	1	0	0	0	0	40	1.0420733	-7.020955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56317	1	32.57	14.7	0	0	40	1.0146635	-3.529132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56318	1	0	0	0	358.73	40	1.0415529	-0.698961	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56319	1	0	0	0	0	40	1.0414237	-3.809978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56320	1	0	0	0	0	40	1.0273311	-7.284961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56321	1	0	0	0	0	40	1.0207315	-9.409901	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56322	1	0	0	0	0	40	1.0207315	-9.409901	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56323	1	45.75	4.16	0	0	40	1.041403	-0.724162	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56324	1	0	0	0	0	40	1.0395898	-3.993574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56325	1	45.75	18.06	0	0	40	1.022042	-7.342573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56326	1	0	0	0	0	40	1.0223234	-7.317572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56327	1	0	0	0	0	40	1.0290208	-4.267777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56328	1	0	0	0	0	40	1.0416908	-7.940347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56329	1	45.75	6.2	0	0	40	1.0288173	-4.295713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56330	1	0	0	0	0	40	1.0359808	-5.032902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56331	1	0	0	0	0	40	1.0313807	-7.732764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56332	1	45.75	22.45	0	0	40	1.0356715	-5.05533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56333	1	0	0	0	0	40	1.0220924	-5.371505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56334	1	45.75	3.72	0	0	40	1.0332912	-6.990089	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56335	1	0	0	0	0	40	1.0225302	-5.365446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56336	1	0	0	0	0	40	1.0371843	-5.697476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56337	1	28.87	15.18	0	0	40	1.0369435	-5.712584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56338	1	0	0	0	0	40	1.0217723	-3.090376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56339	1	0	0	0	0	40	1.0449889	-5.644353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56340	1	28.87	2.59	0	0	40	1.0216594	-3.108642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56341	1	28.87	2.82	0	0	40	1.0382564	-5.582882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56342	1	0	0	0	0	40	1.0331451	0.867799	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56343	1	0	0	0	0	40	1.0387608	-1.222107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56344	1	0	0	0	0	40	1.0440537	-5.04971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56345	1	42.54	10.08	0	0	40	1.0385386	-1.245414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56346	1	0	0	0	0	40	1.0368337	-1.344494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56347	1	8.89	4.25	0	0	40	1.0289995	-2.523964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56348	1	5.25	0.82	0	0	40	1.0318796	-1.616658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56349	1	0	0	0	0	40	1.0358471	0.296691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56350	1	21.27	4.78	0	0	40	1.027739	-0.68129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56351	1	0	0	0	0	40	1.0359771	0.306386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56352	1	0	0	0	0	40	1.039212	1.050978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56353	1	21.27	5.24	0	0	40	1.0257512	-0.3168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56354	1	0	0	0	0	40	1.0168458	-1.277538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56355	1	0	0	0	0	40	1.0168458	-1.277538	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56356	1	0	0	0	0	40	1.0394404	1.067316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56357	1	0	0	0	0	40	1.039212	1.050978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56358	1	21.27	10.23	0	0	40	1.0271759	-0.502582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56359	1	0	0	0	0	40	1.0421612	3.325022	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56360	1	0	0	0	0	40	1.0465594	2.009789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56361	1	0	0	0	0	40	1.0485694	0.490276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56362	1	36.15	7.68	0	0	40	1.0419835	3.305744	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56363	1	0	0	0	0	40	1.0457488	1.941292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56364	1	13.45	1.6	0	0	40	1.0348161	-1.076671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56365	1	0	0	0	0	40	1.0409159	0.588662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56366	1	0	0	0	0	40	1.0354804	-1.283693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56367	1	17.8	2.15	0	0	40	1.0408424	0.57823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56368	1	0	0	0	-4.02	40	1.0344692	-3.342032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56369	1	13.45	3.66	0	0	40	1.0343968	-3.349426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56370	1	0	0	0	0	40	1.0163539	-4.243419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56371	1	0	0	0	0	40	1.0234701	-7.724761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56372	1	36.34	1.8	0	0	40	1.0162529	-4.266649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56373	1	0	0	0	0	40	1.0257014	-4.667001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56374	1	8.9	2.89	0	0	40	1.0418205	-8.361883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56375	1	0	0	0	0	40	1.0641484	-12.242895	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56376	1	0	0	0	0	40	1.0641484	-12.242895	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56377	1	36.34	15.11	0	0	40	1.0254397	-4.688176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56378	1	36.34	15.29	0	0	40	1.0244241	-4.132411	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56379	1	0	0	0	-43.65	40	1.0395858	-1.37113	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56380	1	0	0	0	0	40	1.0287632	-4.822308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56381	1	0	0	0	0	40	1.044869	-8.093048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56382	1	0	0	0	0	40	1.0189157	-11.180979	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56383	1	0	0	0	0	40	1.0189157	-11.180979	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56384	1	36.34	4.86	0	0	40	1.0286078	-4.843383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56385	1	0	0	0	0	40	1.0275723	-5.032521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56386	1	0	0	0	0	40	1.023709	-4.95695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56387	1	0	0	0	0	40	1.0424409	-8.604204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56388	1	45.25	11.7	0	0	40	1.0234705	-4.9831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56389	1	0	0	0	0	40	1.0231322	-4.732029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56390	1	0	0	0	0	40	1.0368466	-8.535919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56391	1	0	0	0	0	40	1.0438401	-10.079427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56392	1	0	0	0	0	40	1.0438401	-10.079427	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56393	1	40.57	12.61	0	0	40	1.0228787	-4.756057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56394	1	0	0	0	0	40	1.0399733	-8.625953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56395	1	29.35	2.84	0	0	40	1.0398775	-8.643635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56396	1	29.35	10.78	0	0	40	1.0220124	-8.100198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56397	1	29.35	6.28	0	0	40	1.0346846	-8.543277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56398	1	12.03	3.82	0	0	40	1.0331503	-8.932521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56399	1	0	0	0	0	40	1.0362511	-8.733423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56400	1	33.49	7.67	0	0	40	1.0360726	-8.752375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56401	1	33.49	5.4	0	0	40	1.0274258	-8.226776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56402	1	42.65	12.29	0	0	40	1.0263153	-8.489026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56403	1	33.49	5.55	0	0	40	1.0433183	-8.372402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56404	1	14.66	4.95	0	0	40	1.0316329	-6.68189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56405	1	12.63	3.81	0	0	40	1.0151145	-3.375694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56406	1	14.34	7.91	0	0	40	1.0149899	-3.383924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56407	1	0	0	0	0	40	1.0298685	-7.5765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56408	1	14.34	3.95	0	0	40	1.0297947	-7.583902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56409	1	0	0	0	0	40	1.0388493	-6.559801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56410	1	0	0	0	0	40	1.0314498	-8.977509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56411	1	0.58	0.16	0	0	40	1.0265604	-10.716915	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56412	1	0	0	0	0	40	1.0280363	-10.450017	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56413	1	34.72	11.33	0	0	40	1.0386676	-6.577717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56414	1	0	0	0	0	40	1.0391959	-6.525873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56415	1	0	0	0	0	40	1.0369109	-6.756266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56416	1	0	0	0	0	40	1.0398314	-10.008542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56417	1	0	0	0	0	40	1.0394862	-9.49693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56418	1	0	0	0	0	40	1.0371389	-6.719378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56419	1	34.72	10.94	0	0	40	1.0367065	-6.775761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56420	1	0.32	0.08	0	0	40	1.0258391	-9.415251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56421	1	34.72	17	0	0	40	1.0255521	-9.435385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56422	1	0	0	0	0	40	1.0310371	-6.966907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56423	1	0	0	0	0	40	1.0391161	-9.479294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56424	1	0	0	0	0	40	1.0586224	-13.896362	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56425	1	0	0	0	0	40	1.0586224	-13.896362	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56426	1	34.72	8.53	0	0	40	1.030845	-6.986357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56427	1	15.57	5.7	0	0	40	1.0410997	-8.520569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56428	1	14.99	4.35	0	0	40	1.0511942	-8.696988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56429	1	0	0	0	0	40	1.0512786	-8.688977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56430	1	0	0	0	0	40	1.0269478	-5.997922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56431	1	11.38	5.37	0	0	40	1.0442384	-8.826769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56432	1	31.14	5.23	0	0	40	1.0268313	-6.015253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56433	1	43.39	18.57	0	0	40	1.0284696	-6.12221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56434	1	0	0	0	0	40	1.0287761	-6.09645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56435	1	0	0	0	0	40	1.0393502	-6.094442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56436	1	31.14	1.69	0	0	40	1.0422998	-11.444167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56437	1	0	0	0	0	40	1.0397511	-6.060006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56438	1	31.14	9.81	0	0	40	1.0329084	-8.961587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56439	1	0	0	0	0	40	1.0409018	-1.760845	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56440	1	0	0	0	0	40	1.0409795	-5.743678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56441	1	0	0	0	0	40	1.0509123	-8.096893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56442	1	31.14	15.33	0	0	40	1.040727	-5.761358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56443	1	0	0	0	0	40	1.0398115	-5.857582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56444	1	7.44	0.79	0	0	40	1.0326654	-7.886002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56445	1	0	0	0	0	40	1.0241431	-7.892472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56446	1	9.16	1.4	0	0	40	1.0241068	-7.897493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56447	1	43.9	5.96	0	0	40	1.0388323	-8.844734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56448	1	0	0	0	0	40	1.0275862	-9.389702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56449	1	15.83	2.12	0	0	40	1.0275221	-9.398134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56450	1	15.83	6.45	0	0	40	1.0397326	-8.540935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56451	1	0	0	0	0	40	1.0337439	-8.391225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56452	1	18.06	7.58	0	0	40	1.0336186	-8.401539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56453	1	0	0	0	0	40	1.0177409	-6.130454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56454	1	0	0	0	0	40	1.0415551	-9.253498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56455	1	45.91	14.91	0	0	40	1.0174852	-6.15686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56456	1	0	0	0	0	40	1.0271662	-5.725389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56457	1	36.12	9.38	0	0	40	1.0475236	-8.009925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56458	1	0	0	0	0	40	1.0282147	-5.611878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56459	1	0	0	0	0	40	1.0355286	-6.642444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56460	1	0	0	0	0	40	1.0444478	-9.271495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56461	1	16.29	4.12	0	0	40	1.0354445	-6.651441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56462	1	16.29	0.88	0	0	40	1.0347933	-10.468839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56463	1	16.87	3.28	0	0	40	1.0310604	-9.645923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56464	1	0	0	0	0	40	1.0444392	-10.087335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56465	1	16.29	2.16	0	0	40	1.044378	-10.097185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56466	1	16.68	4.92	0	0	40	1.0366096	-9.456294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56467	1	0	0	0	0	40	1.0339602	-7.246817	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56468	1	0	0	0	0	40	1.040912	-9.366803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56469	1	0	0	0	0	40	1.0415134	-9.530851	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56470	1	0	0	0	0	40	1.0415134	-9.530851	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56471	1	38.77	6.83	0	0	40	1.0337858	-7.269382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56472	1	16.99	10.52	0	72.46	40	1.0384335	-9.677934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56473	1	0	0	0	0	40	1.0326185	-7.092436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56474	1	0	0	0	0	40	1.0382756	-9.885158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56475	1	0	0	0	0	40	1.0606104	-16.186561	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56476	1	0	0	0	0	40	1.0606104	-16.186561	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56477	1	31.37	2.79	0	0	40	1.0325135	-7.109198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56478	1	0	0	0	0	40	1.0301595	-7.024023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56479	1	67.12	21.93	0	0	40	1.0327666	-9.525372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56480	1	0	0	0	0	40	1.0328648	-9.593085	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56481	1	0	0	0	0	40	1.0328648	-9.593085	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56482	1	0	0	0	0	40	1.0302609	-6.999237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56483	1	46.05	15.58	0	0	40	1.0363861	-9.616813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56484	1	0	0	0	0	40	1.0282313	-7.117248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56485	1	0	0	0	0	40	1.0397809	-10.246549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56486	1	86.3	34.71	0	0	40	1.027644	-7.160332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56487	1	31.37	12.69	0	0	40	1.0386976	-9.631399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56488	1	26	2.82	0	0	40	1.0333304	-8.941321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56489	1	0	0	0	0	40	1.0175076	-7.063443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56490	1	0	0	0	0	40	1.0168349	-9.05473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56491	1	0	0	0	0	40	1.0439723	-9.340874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56492	1	0	0	0	0	40	1.0169142	-9.870901	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56493	1	0	0	0	0	40	1.0169142	-9.870901	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56494	1	26	8.09	0	0	40	1.0177343	-7.033488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56495	1	26	7.82	0	0	40	1.0173614	-7.078016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56496	1	0	0	0	0	40	1.0319042	-8.923682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56497	1	17.23	3.15	0	0	40	1.0318197	-8.93397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56498	1	28.31	12.68	0	0	40	1.0381239	-9.320479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56499	1	0	0	0	0	40	1.0348345	-6.488295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56500	1	0	0	0	0	40	1.0400233	-8.477085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56501	1	48.8	4.09	0	0	40	1.0346805	-6.518059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56502	1	0	0	0	0	40	1.0185668	-6.453248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56503	1	0	0	0	0	40	1.0437194	-9.299955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56504	1	54.57	8.86	0	0	40	1.0183282	-6.485535	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56505	1	17.57	5.19	0	0	40	1.0362393	-9.083868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56506	1	0	0	0	0	40	1.0303223	-5.468769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56507	1	34.06	7.09	0	0	40	1.046317	-8.3992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56508	1	0	0	0	0	40	1.030726	-5.44643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56509	1	0	0	0	0	40	1.0266543	-6.07176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56510	1	34.06	1.64	0	0	40	1.0387262	-8.640211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56511	1	0	0	0	0	40	1.053254	-11.213097	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56512	1	0	0	0	0	40	1.053254	-11.213097	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56513	1	0	0	0	0	40	1.0266299	-6.052787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56514	1	34.06	13.64	0	0	40	1.0385702	-8.441411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56515	1	34.06	9.9	0	0	40	1.0368044	-8.571581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56516	1	44.69	9.34	0	0	40	1.0361696	-9.288636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56517	1	10.42	2.3	0	0	40	1.0334861	-9.926666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56518	1	24.29	6.35	0	0	40	1.0381654	-8.870845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56519	1	38.56	13.95	0	0	40	1.0361256	-9.513916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56520	1	33.08	9	0	0	40	1.031898	-9.957244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56521	1	0	0	0	0	40	1.0320854	-9.939067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56522	1	0	0	0	0	40	1.0283478	-6.999817	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56523	1	0	0	0	0	40	1.036176	-9.789972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56524	1	0	0	0	0	40	1.0331142	-8.803402	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56525	1	0	0	0	0	40	1.0331142	-8.803402	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56526	1	72.69	30.28	0	0	40	1.0278686	-7.039362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56527	1	0	0	0	0	40	1.029241	-9.516907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56528	1	31.85	11.05	0	0	40	1.0290301	-9.535563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56529	1	0	0	0	0	40	1.0237917	-6.424714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56530	1	0	0	0	0	40	1.0362722	-9.786786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56531	1	82.24	7.23	0	0	40	1.0235426	-6.4777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56532	1	0	0	0	0	40	1.0247408	-6.324979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56533	1	49.27	10.49	0	0	40	1.037017	-9.311086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56534	1	0	0	0	0	40	1.0247624	-6.292255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56535	1	57.86	9.46	0	0	40	1.0273948	-5.635133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56536	1	0	0	0	0	40	1.0276438	-5.60235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56537	1	31.85	5.78	0	0	40	1.0377384	-9.085642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56538	1	9.87	3.15	0	0	40	1.0333846	-9.871694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56539	1	14.27	1.3	0	0	40	1.0333323	-9.87978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56540	1	28.08	9.09	0	0	40	1.0312883	-10.051509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56541	1	29.03	5.59	0	0	40	1.0307096	-9.3507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56542	1	27.43	13.14	0	0	40	1.0388305	-8.65298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56543	1	0	0	0	0	40	1.0262838	-5.907959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56544	1	0	0	0	0	40	1.0400176	-8.955649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56545	1	27.43	10.15	0	0	40	1.0261221	-5.922444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56546	1	0	0	0	246.63	40	1.0426399	-1.546642	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56547	1	44.95	4.17	0	0	40	1.032664	-4.964728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56548	1	0	0	0	0	40	1.0291041	-6.678218	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56549	1	0	0	0	0	40	1.0291041	-6.678218	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56550	1	0	0	0	0	40	1.0414478	-1.319994	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56551	1	0	0	0	0	40	1.0333649	-9.267076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56552	1	27.43	6.52	0	0	40	1.0332269	-9.281597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56553	1	29.23	3.24	0	0	40	1.0377303	-10.416884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56554	1	29.23	10.54	0	0	40	1.0357215	-9.693953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56555	1	41.48	16.25	0	0	40	1.0337792	-9.389029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56556	1	29.23	12.62	0	0	40	1.0399091	-8.528695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56557	1	27.31	5.2	0	0	40	1.0389859	-8.435254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56558	1	0	0	0	0	40	1.0348965	-9.89919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56559	1	27.31	9.25	0	0	40	1.0347288	-9.914949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56560	1	24.56	6.4	0	0	40	1.0278763	-5.738457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56561	1	0	0	0	0	40	1.0362199	-9.124551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56562	1	0	0	0	0	40	1.0362199	-9.124551	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56563	1	0	0	0	0	40	1.0362199	-9.124551	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56564	1	0	0	0	0	40	1.0362199	-9.124551	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56565	1	12.2	1.66	0	0	40	1.0361682	-9.131711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56566	1	0	0	0	0	40	1.036269	-9.117369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56567	1	12.2	0.11	0	0	40	1.0378304	-9.263729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56568	1	0	0	0	0	40	1.0378629	-9.256152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56569	1	34.12	7.18	0	0	40	1.0319923	-9.023421	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56570	1	0	0	0	0	40	1.0241668	-4.758002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56571	1	0	0	0	0	40	1.0450478	-8.311443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56572	1	36.54	6.98	0	0	40	1.0239956	-4.777474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56573	1	0	0	0	0	40	1.0283771	-6.201947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56574	1	34.12	11.33	0	0	40	1.0364929	-9.083489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56575	1	0	0	0	0	40	1.0608969	-14.77713	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56576	1	0	0	0	0	40	1.0608969	-14.77713	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56577	1	0	0	0	0	40	1.0284242	-6.177683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56578	1	0	0	0	0	40	1.0279578	-1.092028	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56579	1	0	0	0	0	40	1.0442289	-4.768003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56580	1	23.7	1.78	0	0	40	1.046517	-9.050823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56581	1	31.08	13.21	0	0	40	1.0440261	-4.782726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56582	1	0	0	0	0	40	1.0401688	-4.960474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56583	1	31.08	14.81	0	0	40	1.0376464	-8.899042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56584	1	0	0	0	0	40	1.0378845	-8.883003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56585	1	44.63	6.68	0	0	40	1.0383324	-9.111173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56586	1	31.08	6.59	0	0	40	1.0399164	-8.749141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56587	1	0	0	0	0	40	1.0400631	-8.731996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56588	1	0	0	0	0	40	1.0320495	-8.95804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56589	1	13.54	2.41	0	0	40	1.0319865	-8.965322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56590	1	16.63	5.14	0	0	40	1.0344354	-8.761234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56591	1	16.63	1.09	0	0	40	1.0414023	-8.448957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56592	1	0	0	0	0	40	1.0331215	-8.940977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56593	1	16.63	3.8	0	0	40	1.0330355	-8.951091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56594	1	23.63	9.5	0	0	40	1.0324645	-9.04463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56595	1	23.63	4.28	0	0	40	1.0415826	-8.395668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56596	1	0	0	0	0	40	1.03609	-9.333131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56597	1	35.01	7.81	0	0	40	1.0359202	-9.354576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56598	1	37.17	6.02	0	0	40	1.0345888	-8.579797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56599	1	0	0	0	0	40	1.0317656	-6.900765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56600	1	33.05	15.12	0	0	40	1.0315272	-6.919511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56601	1	37.69	6.05	0	0	40	1.0359192	-10.275908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56602	1	22.49	5.92	0	0	40	1.0430851	-9.414511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56603	1	29.24	2.78	0	0	40	1.0377366	-10.005008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56604	1	15.06	4.5	0	0	40	1.0495903	-9.438556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56605	1	0	0	0	0	40	1.037	-10.058351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56606	1	12.24	2.87	0	0	40	1.0369413	-10.064501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56607	1	14.74	1.76	0	0	40	1.0411728	-9.918187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56608	1	21.56	2.93	0	0	40	1.0353231	-8.832977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56609	1	31.07	15.35	0	0	40	1.0332765	-9.699589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56610	1	0	0	0	0	40	1.0412546	-9.35072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56611	1	36.63	7.13	0	0	40	1.0410934	-9.372969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56612	1	29.6	12.59	0	0	40	1.0373893	-9.603977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56613	1	16.78	11.19	0	0	40	1.0388655	-9.217776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56614	1	14.18	3.79	0	0	40	1.0343577	-9.153512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56615	1	16.4	1.12	0	0	40	1.0449805	-8.168516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56616	1	16.4	2.57	0	0	40	1.0406736	-8.412429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56617	1	0	0	0	0	40	1.037944	-7.009469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56618	1	0	0	0	0	40	1.0475524	-9.310008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56619	1	53.32	5.94	0	0	40	1.0377525	-7.037178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56620	1	0	0	0	0	40	1.0149016	-7.35624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56621	1	49.34	14.04	0	0	40	1.0444875	-9.137227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56622	1	0	0	0	0	40	1.0155849	-7.280247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56623	1	0	0	0	0	40	1.0185383	-6.808182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56624	1	0	0	0	0	40	1.0391206	-9.590621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56625	1	73.12	21.62	0	0	40	1.0181391	-6.850214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56626	1	51.56	11.27	0	0	40	1.0357194	-9.773975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56627	1	0	0	0	0	40	1.026414	-6.021626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56628	1	0	0	0	0	40	1.034049	-8.820232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56629	1	0	0	0	0	40	1.0333879	-8.610728	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56630	1	0	0	0	0	40	1.0333879	-8.610728	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56631	1	45.02	15.42	0	0	40	1.0261585	-6.045276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56632	1	13.81	6.1	0	0	40	1.0409663	-9.441943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56633	1	34.96	7.58	0	0	40	1.0405876	-9.604668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56634	1	0	0	0	0	40	1.0382191	-10.285759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56635	1	26.31	5.94	0	0	40	1.0380953	-10.300092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56636	1	0	0	0	0	40	1.0361137	-7.103293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56637	1	0	0	0	0	40	1.0511704	-9.406369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56638	1	31.77	7.06	0	0	40	1.0359497	-7.121495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56639	1	0	0	0	0	40	1.029835	-5.662538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56640	1	0	0	0	0	40	1.0398109	-9.025495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56641	1	44.15	24.18	0	0	40	1.0294891	-5.68496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56642	1	18.4	2.51	0	0	40	1.030223	-9.840861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56643	1	0	0	0	0	40	1.0242684	-6.476891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56644	1	0	0	0	0	40	1.0320378	-9.318641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56645	1	0	0	0	0	40	1.0388005	-11.236352	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56646	1	0	0	0	0	40	1.0388005	-11.236352	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56647	1	52.96	3.42	0	0	40	1.0241018	-6.508356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56648	1	0	0	0	0	40	1.024468	-6.42335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56649	1	0	0	0	0	40	1.0307339	-9.426389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56650	1	21.76	7.69	0	0	40	1.0306094	-9.437527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56651	1	21.76	4.95	0	0	40	1.0358777	-8.90418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56652	1	0	0	0	0	40	1.0307492	-0.97518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56653	1	0	0	0	0	40	1.045049	-1.435077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56654	1	24.32	5.23	0	0	40	1.0306419	-0.989974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56655	1	0	0	0	0	40	1.0294766	-2.213663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56656	1	0	0	0	0	40	1.0418551	-3.387818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56657	1	0	0	0	0	40	1.0507185	-3.061925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56658	1	12.16	2.08	0	0	40	1.0294291	-2.220539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56659	1	0	0	0	0	40	1.0296448	-2.200705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56660	1	5.6	1.39	0	0	40	1.0167164	3.395867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56661	1	14.24	3.18	0	0	40	1.0359993	5.240104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56662	1	0	0	0	0	40	1.038273	6.294898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56663	1	29.93	4.64	0	0	40	1.0438227	3.339299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56664	1	0	0	0	0	40	1.0384308	6.319024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56665	1	0	0	0	0	40	1.0339596	6.01481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56666	1	14.94	7.67	0	0	40	1.0338622	4.994188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56667	1	0	0	0	0	40	1.0341903	6.022749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56668	1	5.81	2.25	0	0	40	1.0150064	2.509248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56669	1	0	0	0	0	40	1.0257516	11.468652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56670	1	0	0	0	0	40	1.0338885	10.696006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56671	1	8.56	3.43	0	0	40	1.0256953	11.46352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56672	1	8.19	1.06	0	0	40	1.0171611	13.387878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56673	1	8.99	2.05	0	0	40	1.015967	12.287787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56674	1	3.94	0.16	0	0	40	1.0304828	2.049247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56675	1	0	0	0	0	40	1.0400791	1.231695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56676	1	0	0	0	0	40	1.0352592	-0.721603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56677	1	17.57	2.48	0	0	40	1.0160729	-5.880948	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56678	1	0	0	0	0	40	1.0353626	-0.89243	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56679	1	0	0	0	0	40	1.0401998	1.254272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56680	1	9.6	0.79	0	0	40	1.0313225	1.247803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56681	1	9.6	2.7	0	0	40	1.0303942	0.778818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56682	1	0	0	0	0	40	1.0118667	2.389925	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56683	1	10.69	1.25	0	0	40	1.0319163	1.231002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56684	1	0	0	0	0	40	1.0119825	2.404674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56685	1	7.03	2	0	0	40	1.0251835	5.970607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56686	1	4.4	0.85	0	2.6	40	1.0293963	0.798758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56687	1	0	0	0	0	40	1.0293867	0.801381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56688	1	0	0	0	0	40	1.0383851	16.575455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56689	1	3.56	0.63	0	0	40	1.0383701	16.573456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56690	1	0	0	0	0	40	1.0197614	17.334972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56691	1	6.29	3.28	0	0	40	1.038691	15.583938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56692	1	0	0	0	0	40	1.019933	17.346395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56693	1	3.56	0.51	0	0	40	1.0279314	16.172461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56694	1	0	0	0	0	40	1.0409855	-9.309205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56695	2	0	0	0	0	40	1.0385	-7.335976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56696	2	0	0	0	0	40	1.0401578	-8.645794	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56697	1	0	0	0	0	40	1.0409637	-9.331023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56698	1	0	0	0	0	40	1.0409855	-9.309205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56699	1	0	0	0	0	40	1.0365484	5.47882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56700	1	0	0	0	0	40	1.0447039	3.986386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56701	2	0	0	0	0	40	1.0405	6.992085	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56702	1	0	0	0	0	40	1.0364797	5.473861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56703	1	0	0	0	0	40	1.0365484	5.47882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56704	1	0	0	0	0	40	1.0377248	6.934344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56705	1	0	0	0	0	40	1.0432555	6.869344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56706	2	0	0	0	0	40	1.0405	7.646486	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56707	2	0	0	0	0	40	1.0135	7.949501	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56708	2	0	0	0	0	40	1.0405	7.2909	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56709	1	0	0	0	0	40	1.0376329	6.92407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56710	1	0	0	0	0	40	1.0377248	6.934344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56711	2	0	0	0	0	40	1.038	1.781343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56712	1	0	0	0	0	40	1.037963	1.765569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56713	1	0	0	0	-212.97	40	1.0342331	5.659014	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56714	1	0	0	0	0	40	1.0364057	4.591741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56715	1	0	0	0	0	40	1.0328017	1.531605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56716	1	0	0	0	0	40	1.0341831	-4.358288	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56717	1	0	0	0	0	40	1.0341831	-4.358288	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56718	2	0	0	0	0	40	1.043	7.12352	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56719	1	0	0	0	0	40	1.0363872	4.51713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56720	1	0	0	0	0	40	1.0355094	5.592886	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56721	1	0	0	0	0	40	1.0203444	4.636561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56722	2	0	0	0	0	40	1.0299755	5.698494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56723	2	0	0	0	0	40	1.0517239	8.167496	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56724	2	0	0	0	0	40	1.038441	6.562036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56725	1	0	0	0	0	40	1.0203233	4.635066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56726	1	0	0	0	0	40	1.0203444	4.636561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56727	1	0	0	0	0	40	1.0436274	-1.936658	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56728	1	0	0	0	0	40	1.0465757	-5.128012	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56729	1	0	0	0	0	40	1.0564778	-7.639348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56730	2	0	0	0	0	40	1.0737979	-0.438201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56731	2	0	0	0	0	40	1.0436274	-1.936658	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56732	1	0	0	0	0	40	1.0430066	-1.879825	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56733	1	0	0	0	0	40	1.0445504	-5.257255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56734	1	0	0	0	16.6	40	1.0445823	13.09661	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56735	1	0	0	0	0	40	1.0446588	11.860553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56736	1	0	0	0	0	40	1.042395	10.529322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56737	2	0	0	0	0	40	1.0545	13.502355	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56738	1	0	0	0	0	40	1.0443245	11.783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56739	1	0	0	0	0	40	1.0446588	11.860553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56740	2	0	0	0	0	40	1.0380233	-5.568233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56741	1	0	0	0	0	40	1.0380233	-5.568233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56742	1	0	0	0	-229.61	40	1.0390433	9.982422	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56743	1	0	0	0	0	40	1.0368721	10.852137	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56744	1	0	0	0	0	40	1.0389432	9.169509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56745	1	0	0	0	0	40	1.02498	9.686491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56746	1	0	0	0	0	40	1.0280434	6.00128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56747	1	0	0	0	0	40	1.0397549	8.656498	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56748	1	0	0	0	0	40	1.0397549	8.656498	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56749	2	0	0	0	0	40	1.0426024	11.758709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56750	2	0	0	0	0	40	1.0535423	11.532193	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56751	1	0	0	0	0	40	1.0371659	11.019829	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56752	1	0	0	0	0	40	1.0368721	10.852137	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56753	2	0	0	0	0	40	1.044502	-1.179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56754	1	0	0	0	0	40	1.044502	-1.179	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56755	1	0	0	0	0	40	1.044502	-1.179	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56756	1	0	0	0	0	40	1.044502	-1.179	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56757	1	0	0	0	0	40	1.044502	-1.179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56758	1	0	0	0	0	40	1.044502	-1.179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56759	1	0	0	0	-497.3	40	1.0420001	15.293841	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56760	1	0	0	0	0	40	1.0454487	13.199596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56761	1	0	0	0	0	40	1.045372	11.263495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56762	1	0	0	0	0	40	1.0494447	11.442424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56763	1	0	0	0	0	40	1.0494447	11.442424	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56764	2	0	0	0	0	40	1.0526935	17.135513	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56765	2	0	0	0	0	40	1.0513024	16.707287	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56766	2	0	0	0	0	40	1.0516216	16.538992	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56767	1	0	0	0	0	40	1.0435835	14.973601	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56768	1	0	0	0	0	40	1.0420001	15.293841	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56769	1	0	0	0	0	40	1.0441845	5.744166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56770	1	0	0	0	0	40	1.0452641	3.102755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56771	2	0	0	0	0	40	1.0437673	6.071415	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56772	1	0	0	0	0	40	1.0442708	5.767401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56773	1	0	0	0	0	40	1.0441845	5.744166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56774	1	0	0	0	0	40	1.0396278	9.838522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56775	2	0	0	0	0	40	1.0387218	10.576554	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56776	1	0	0	0	0	40	1.0396235	9.836193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56777	1	0	0	0	0	40	1.0390499	9.751817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56778	2	0	0	0	0	40	1.0443007	10.632586	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56779	1	0	0	0	0	40	1.0390454	9.748402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56780	1	0	0	0	-173.94	40	1.0383342	8.326815	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56781	1	0	0	0	0	40	1.0355649	6.65354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56782	1	0	0	0	0	40	1.0369754	0.567901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56783	1	0	0	0	0	40	1.0400104	-0.260028	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56784	2	0	0	0	0	40	1.0162082	10.190939	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56785	2	0	0	0	0	40	1.0383342	8.326815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56786	1	0	0	0	0	40	1.03746	8.247329	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56787	1	0	0	0	0	40	1.0353575	6.619086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56788	1	0	0	0	0	40	1.0403442	-9.430748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56789	2	0	0	0	0	40	1.0403442	-9.430748	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56790	2	0	0	0	0	40	1.0403442	-9.430748	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56791	1	0	0	0	0	40	1.0403442	-9.430748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56792	1	0	0	0	0	40	1.0403442	-9.430748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56793	1	0	0	0	0	40	1.0451895	11.010677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56794	2	0	0	0	0	40	1.0416537	10.080542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56795	1	0	0	0	0	40	1.0385616	9.194566	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56796	1	0	0	0	0	40	1.0385616	9.194566	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56797	1	0	0	0	0	40	1.0453017	11.023788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56798	1	0	0	0	0	40	1.0451895	11.010677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56799	1	0	0	0	0	40	1.0280346	-4.99435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56800	2	0	0	0	0	40	1.0378365	-8.119173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56801	1	0	0	0	0	40	1.0483045	-10.669149	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56802	1	0	0	0	0	40	1.0483045	-10.669149	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56803	1	0	0	0	0	40	1.0280692	-4.964076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56804	1	0	0	0	0	40	1.0280346	-4.99435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56805	2	0	0	0	0	40	1.0304015	17.849369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56806	2	0	0	0	0	40	1.0328513	18.292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56807	1	0	0	0	0	40	1.0247008	16.403599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56808	1	0	0	0	0	40	1.0194691	15.008712	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56809	1	0	0	0	0	40	1.0194691	15.008712	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56810	1	0	0	0	-54.6	40	1.0306429	17.733479	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56811	1	0	0	0	0	40	1.0304015	17.849369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56812	1	0	0	0	0	40	1.0319339	11.940857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56813	2	0	0	0	0	40	1.0404959	11.073946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56814	1	0	0	0	0	40	1.0320519	11.947191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56815	1	0	0	0	0	40	1.0319339	11.940857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56816	1	0	0	0	-347.15	40	1.0438278	7.865361	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56817	1	0	0	0	0	40	1.0451056	6.345805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56818	1	0	0	0	0	40	1.0418079	4.337143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56819	2	0	0	0	0	40	1.058	9.601945	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56820	2	0	0	0	0	40	1.058	9.153505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56821	2	0	0	0	0	40	1.058	9.495464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56822	2	0	0	0	0	40	1.0535001	8.692835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56823	2	0	0	0	0	40	1.058	9.024585	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56824	2	0	0	0	0	40	1.058	9.286994	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56825	1	0	0	0	0	40	1.0437217	7.49427	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56826	1	0	0	0	0	40	1.0449417	6.266649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56827	1	0	0	0	0	40	1.0439689	7.807072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56828	2	0	0	0	0	40	1.0185	8.39388	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56829	1	0	0	0	0	40	1.0439621	7.804163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56830	1	0	0	0	0	40	1.0439689	7.807072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56831	1	0	0	0	0	40	1.0390263	8.952818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56832	2	0	0	0	0	40	1.04	9.175778	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56833	2	0	0	0	0	40	1.04	9.175778	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56834	1	0	0	0	0	40	1.0390657	8.961918	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56835	1	0	0	0	0	40	1.0390106	8.950914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56836	2	0	0	0	0	40	1.0395753	9.831181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56837	1	0	0	0	0	40	1.0395702	9.827049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56838	1	0	0	0	0	40	1.0418408	8.74516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56839	2	0	0	0	0	40	1.044	10.673436	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56840	1	0	0	0	0	40	1.0418094	8.736073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56841	1	0	0	0	0	40	1.0385406	5.598201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56842	2	0	0	0	0	40	1.018	7.701655	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56843	1	0	0	0	0	40	1.0383956	5.58744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56844	1	0	0	0	0	40	1.0385406	5.598201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56845	2	0	0	0	0	40	1.046381	-7.345205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56846	1	0	0	0	0	40	1.0463162	-7.378049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56847	1	0	0	0	-110.9	40	1.0368459	9.538715	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56848	2	0	0	0	0	40	1.0333255	9.294967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56849	1	0	0	0	0	40	1.0343433	6.24504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56850	1	0	0	0	0	40	1.0385161	9.534292	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56851	1	0	0	0	0	40	1.0368459	9.538715	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56852	1	0	0	0	0	40	1.0448727	5.982991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56853	2	0	0	0	0	40	1.0482932	5.061034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56854	1	0	0	0	0	40	1.0449376	5.991679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56855	1	0	0	0	0	40	1.0448727	5.982991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56856	1	0	0	0	0	40	1.0429925	4.983188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56857	2	0	0	0	0	40	1.0429925	4.983188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56858	2	0	0	0	0	40	1.0429925	4.983188	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56859	2	0	0	0	0	40	1.0429925	4.983188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56860	2	0	0	0	0	40	1.0429925	4.983188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56861	1	0	0	0	0	40	1.0429925	4.983188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56862	1	0	0	0	0	40	1.0429925	4.983188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56863	1	0	0	0	-91.64	40	1.0404931	8.18959	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56864	1	0	0	0	0	40	1.0405002	7.438715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56865	2	0	0	0	0	40	1.0190001	8.802351	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56866	1	0	0	0	0	40	1.0413557	8.198063	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56867	1	0	0	0	0	40	1.0404931	8.18959	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56868	2	0	0	0	0	40	1.0480128	6.251949	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56869	1	0	0	0	0	40	1.0462942	5.143592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56870	1	0	0	0	-39.62	40	1.046409	6.18665	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56871	1	0	0	0	0	40	1.0480128	6.251949	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56872	2	0	0	0	0	40	1.0441413	2.604892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56873	1	0	0	0	0	40	1.0441413	2.604892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56874	2	0	0	0	0	40	1.0451041	-0.920474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56875	1	0	0	0	0	40	1.0450982	-0.922891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56876	2	0	0	0	0	40	1.0407849	10.818326	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56877	1	0	0	0	0	40	1.0419681	10.340992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56878	1	0	0	0	4.03	40	1.0413518	10.81111	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56879	1	0	0	0	0	40	1.0407849	10.818326	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56880	2	0	0	0	0	40	1.044	-9.326918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56881	1	0	0	0	0	40	1.0438915	-9.335908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56882	1	0	0	0	-95.54	40	1.038	9.763034	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56883	1	0	0	0	0	40	1.038111	7.641675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56884	1	0	0	0	0	40	1.0444551	5.319687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56885	2	0	0	0	0	40	1.0500698	16.081151	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56886	1	0	0	0	0	40	1.0368196	9.19172	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56887	1	0	0	0	0	40	1.0375509	7.513654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56888	1	0	0	0	-267.56	40	1.041	1.916305	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56889	1	0	0	0	0	40	1.0374737	-1.174141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56890	1	0	0	0	0	40	1.0501768	-3.583873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56891	1	0	0	0	0	40	1.0378191	-0.697648	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56892	1	0	0	0	0	40	1.0378191	-0.697648	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56893	2	0	0	0	0	40	1.0524361	2.933682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56894	2	0	0	0	0	40	1.0520687	2.717243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56895	1	0	0	0	0	40	1.0368225	-1.315204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56896	1	0	0	0	0	40	1.0413634	1.857123	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56897	1	0	0	0	0	40	1.024039	6.693454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56898	1	0	0	0	0	40	1.0294361	7.422059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56899	1	0	0	0	0	40	1.0304604	4.985086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56900	2	0	0	0	0	40	1.0254546	6.85064	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56901	2	0	0	0	0	40	1.0254546	6.85064	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56902	1	0	0	0	0	40	1.0238236	6.669421	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56903	2	0	0	0	0	40	1.0534557	7.887329	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56904	2	0	0	0	0	40	1.040208	7.046012	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56905	2	0	0	0	0	40	1.0519888	5.167821	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56906	1	0	0	0	0	40	1.0241975	6.677343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56907	1	0	0	0	0	40	1.0293267	7.440825	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56908	1	0	0	0	0	40	1.0373881	5.589205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56909	2	0	0	0	0	40	1.04	6.296909	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56910	2	0	0	0	0	40	1.04	6.296909	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56911	1	0	0	0	0	40	1.0370471	5.493263	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56912	1	0	0	0	0	40	1.0373359	5.582359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56913	1	0	0	0	0	40	1.0373881	5.589205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56914	1	0	0	0	0	40	1.0369692	-0.532946	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56915	1	0	0	0	0	40	1.0394064	-4.589138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56916	1	0	0	0	0	40	1.0467874	-7.571948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56917	2	0	0	0	0	40	1.0529219	1.335672	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56918	2	0	0	0	0	40	1.0483493	0.796824	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56919	2	0	0	0	0	40	1.0369692	-0.532946	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56920	2	0	0	0	0	40	1.0513776	1.15583	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56921	1	0	0	0	0	40	1.0368629	-4.825748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56922	1	0	0	0	0	40	1.0394064	-4.589138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56923	1	0	0	0	-25.04	40	1.0422603	6.878019	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56924	1	0	0	0	0	40	1.0444534	6.0464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56925	2	0	0	0	0	40	1.051	8.162482	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56926	1	0	0	0	0	40	1.0425094	6.880699	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56927	1	0	0	0	0	40	1.0422603	6.878019	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56928	1	0	0	0	0	40	1.0447684	-0.119121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56929	2	0	0	0	0	40	1.0438883	0.442149	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56930	2	0	0	0	0	40	1.0435539	0.623001	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56931	1	0	0	0	0	40	1.0447612	-0.122783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56932	1	0	0	0	0	40	1.0447684	-0.119121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56933	2	0	0	0	0	40	1.0403174	14.786248	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56934	2	0	0	0	0	40	1.0420001	15.13192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56935	1	0	0	0	0	40	1.0414749	13.79455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56936	1	0	0	0	-86.14	40	1.0395253	14.713356	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56937	1	0	0	0	0	40	1.041933	15.119328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56938	2	0	0	0	0	40	1.0406034	10.134077	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56939	1	0	0	0	0	40	1.0376096	8.771974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56940	1	0	0	0	0	40	1.0359428	7.860934	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56941	1	0	0	0	0	40	1.0359428	7.860934	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56942	1	0	0	0	0	40	1.0407734	10.192844	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56943	1	0	0	0	0	40	1.0406034	10.134077	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56944	1	0	0	0	0	40	1.0452115	-9.347814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56945	2	0	0	0	0	40	1.0452115	-9.347814	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56946	2	0	0	0	0	40	1.0452115	-9.347814	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56947	1	0	0	0	0	40	1.0452115	-9.347814	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56948	1	0	0	0	0	40	1.0452115	-9.347814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56949	1	0	0	0	0	40	1.0452115	-9.347814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56950	1	0	0	0	0	40	1.0385568	-0.172411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56951	2	0	0	0	0	40	1.0464925	0.646959	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56952	2	0	0	0	0	40	1.0427139	0.275231	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56953	1	0	0	0	0	40	1.038516	-0.175572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56954	1	0	0	0	0	40	1.0385568	-0.172411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56955	1	0	0	0	0	40	1.0432598	7.875523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56956	2	0	0	0	0	40	1.0421724	8.583243	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56957	1	0	0	0	0	40	1.0432575	7.873307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56958	1	0	0	0	0	40	1.0410495	8.065412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56959	1	0	0	0	0	40	1.0451035	7.414073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56960	2	0	0	0	0	40	1.0410495	8.065412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56961	2	0	0	0	0	40	1.0315	8.072283	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56962	1	0	0	0	0	40	1.041139	8.069607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56963	1	0	0	0	0	40	1.0410495	8.065412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56964	2	0	0	0	0	40	1.0385088	5.944268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56965	1	0	0	0	0	40	1.0385088	5.944268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56966	1	0	0	0	-307.58	40	1.0394087	6.271902	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56967	1	0	0	0	0	40	1.0402814	5.179633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56968	1	0	0	0	0	40	1.0308966	3.530214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56969	2	0	0	0	0	40	1.0034063	8.306295	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56970	2	0	0	0	0	40	1.0025899	8.163724	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56971	1	0	0	0	0	40	1.0405213	6.088605	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56972	1	0	0	0	0	40	1.0402161	5.132936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56973	2	0	0	0	0	40	1.0451772	6.940498	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56974	1	0	0	0	0	40	1.0455267	6.107761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56975	1	0	0	0	0	40	1.0459416	5.473187	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56976	1	0	0	0	0	40	1.0459416	5.473187	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56977	1	0	0	0	0	40	1.0453269	6.981125	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56978	1	0	0	0	0	40	1.0451772	6.940498	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56979	2	0	0	0	0	40	1.0403864	-0.117621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56980	2	0	0	0	0	40	1.0401333	0.067272	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56981	2	0	0	0	0	40	1.0401333	0.067272	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56982	1	0	0	0	0	40	1.0404423	-0.157416	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56983	1	0	0	0	0	40	1.040353	-0.121809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56984	1	0	0	0	0	40	1.0403864	-0.117621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56985	1	0	0	0	0	40	1.0412761	5.994552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56986	2	0	0	0	0	40	1.0435059	5.667967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56987	1	0	0	0	0	40	1.0425357	5.809282	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56988	1	0	0	0	0	40	1.0425357	5.809282	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56989	1	0	0	0	0	40	1.0412654	5.998154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56990	1	0	0	0	0	40	1.0412761	5.994552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56991	1	0	0	0	0	40	1.0446927	4.332907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56992	2	0	0	0	0	40	1.0438592	5.013846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56993	2	0	0	0	0	40	1.0439231	4.878655	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56994	2	0	0	0	0	40	1.0437482	4.984901	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56995	2	0	0	0	0	40	1.0434672	5.201748	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56996	1	0	0	0	0	40	1.0446794	4.326217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56997	1	0	0	0	0	40	1.0446927	4.332907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56998	1	0	0	0	-218.42	40	1.0302728	11.472376	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56999	2	0	0	0	0	40	1.0331833	12.563523	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57000	2	0	0	0	0	40	1.0311855	12.292221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57001	1	0	0	0	0	40	1.0310883	10.287123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57002	1	0	0	0	0	40	1.020982	5.545038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57003	1	0	0	0	0	40	1.030869	12.282586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57004	1	0	0	0	0	40	1.0311147	10.283469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57005	1	0	0	0	0	40	1.0318413	-5.349462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57006	1	0	0	0	0	40	1.0505198	-7.333808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57007	2	0	0	0	0	40	1.0109704	-2.682675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57008	1	0	0	0	0	40	1.0323338	-5.266243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57009	1	0	0	0	0	40	1.0318413	-5.349462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57010	2	0	0	0	0	40	1.0463865	0.157636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57011	1	0	0	0	0	40	1.0463757	0.15269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57012	1	0	0	0	-60.14	40	1.045	1.79365	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57013	1	0	0	0	0	40	1.04663	-1.729191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57014	1	0	0	0	0	40	1.0511932	-4.129065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57015	2	0	0	0	0	40	1.0629256	3.533598	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57016	2	0	0	0	0	40	1.0601879	3.105148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57017	2	0	0	0	0	40	1.0572993	3.518014	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57018	2	0	0	0	0	40	1.0584576	3.296062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57019	1	0	0	0	0	40	1.0433513	-2.190844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57020	1	0	0	0	0	40	1.04663	-1.729191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57021	1	7.57	1.35	0	0	41	1.0509844	10.893043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57022	1	4.41	0.22	0	0	41	1.0401872	15.50279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57023	1	0	0	0	0	41	1.0402021	15.505252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57024	1	3.2	0.71	0	0	41	1.0403312	15.794935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57025	1	0	0	0	0	41	1.033173	16.159775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57026	1	19.4	8.17	0	0	41	1.0330467	16.149394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57027	1	0	0	0	0	41	1.0425336	17.561494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57028	1	0	0	0	0	41	1.0319831	15.960745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57029	1	19.4	9.08	0	0	41	1.0423839	17.551042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57030	1	19.91	5.94	0	0	41	1.0295986	15.785362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57031	1	19.4	2.58	0	0	41	1.0431919	17.761228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57032	1	0	0	0	0	41	1.0432558	17.771851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57033	1	15.19	4.46	0	0	41	1.0311867	15.779443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57034	1	0	0	0	0	41	1.0312653	15.788022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57035	1	0	0	0	0	41	1.0429531	17.867696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57036	1	0	0	0	0	41	1.0390867	16.713108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57037	1	14.17	4.43	0	0	41	1.0428706	17.859797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57038	1	14.17	4.18	0	0	41	1.0302323	15.759735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57039	1	0	0	0	0	41	1.0436494	16.921843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57040	1	0	0	0	0	41	1.0337367	15.890186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57041	1	11.92	2.2	0	0	41	1.0078609	10.556228	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57042	1	0	0	0	0	41	1.0350408	15.972537	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57043	1	0	0	0	0	41	1.0437783	16.931207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57044	1	0	0	0	0	41	1.0436494	16.921843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57045	1	11.44	1.9	0	0	41	1.0316505	15.972515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57046	1	0	0	0	0	41	1.0316945	15.978545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57047	1	11.3	5.16	0	0	41	1.0301352	15.797474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57048	1	3.57	0.33	0	0	41	1.0340241	19.980009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57049	1	5.63	1.51	0	0	41	1.0361975	21.623209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57050	1	2.59	0.68	0	0	41	1.039557	22.730829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57051	1	4.69	1.38	0	0	41	1.0391767	22.851502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57052	1	5.25	1.23	0	0	41	1.0389038	22.817957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57053	1	0	0	0	-160.61	41	1.0350348	32.028955	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57054	1	0	0	0	0	41	1.0364991	32.206425	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57055	1	0	0	0	0	41	1.0351238	30.21508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57056	1	16.39	2.18	0	0	41	1.0364378	32.197321	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57057	1	0	0	0	0	41	1.0365677	32.321598	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57058	1	14.76	1.21	0	0	41	1.0317002	29.59636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57059	1	13.07	1.78	0	0	41	1.0143209	24.069972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57060	1	8.97	4.14	0	0	41	1.0184843	25.573514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57061	1	0	0	0	0	41	1.0289602	29.748483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57062	1	8.97	1.25	0	0	41	1.0351336	29.417611	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57063	1	0	0	0	0	41	1.0289746	29.752169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57064	1	9.04	1.23	0	0	41	1.0185708	25.238966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57065	1	0	0	0	0	41	1.0189064	23.302999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57066	1	10.59	0.77	0	0	41	1.0188724	23.296169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57067	1	4.45	1.48	0	11.05	41	1.0270052	23.243774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57068	1	3.78	0.97	0	0	41	1.0307699	26.387703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57069	1	0	0	0	0	41	1.0323767	26.70212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57070	1	2.69	0.59	0	0	41	1.0323643	26.700631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57071	1	11.81	2.31	0	0	41	1.0309002	30.245798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57072	1	5.31	0.3	0	0	41	1.0268358	23.42549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57073	1	0	0	0	0	41	1.0289892	26.769089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57074	1	11.72	2.49	0	0	41	1.028005	23.832094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57075	1	0	0	0	0	41	1.0290932	26.790686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57076	1	0	0	0	0	41	1.0263676	28.791216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57077	1	0	0	0	0	41	1.033128	27.019961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57078	1	0	0	0	0	41	1.033128	27.019961	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57079	1	0	0	0	0	41	1.033128	27.019961	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57080	1	0	0	0	0	41	1.033128	27.019961	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57081	1	13.59	6.62	0	0	41	1.0262581	28.783581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57082	1	0	0	0	0	41	1.026604	28.814282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57083	1	13.59	1.93	0	0	41	1.0266871	26.925931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57084	1	0	0	0	0	41	1.0267437	26.933766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57085	1	13.59	7.73	0	0	41	1.0242078	26.979522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57086	1	0	0	0	0	41	1.0333636	29.424572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57087	1	0	0	0	0	41	1.0316131	27.983272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57088	1	8.46	2.23	0	0	41	1.033324	29.41996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57089	1	0	0	0	0	41	1.0270283	27.460284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57090	1	5.21	2.52	0	0	41	1.0269879	27.457205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57091	1	3.88	0.92	0	0	41	1.0260114	27.188408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57092	1	0	0	0	0	41	1.0185076	25.650177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57093	1	9.21	0.84	0	0	41	1.0184734	25.644805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57094	1	0	0	0	0	41	1.0291346	30.714454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57095	1	0	0	0	0	41	1.0360885	29.492003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57096	1	0	0	0	0	41	1.0282983	27.358066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57097	1	10.85	2.78	0	0	41	0.9719523	18.620716	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57098	1	0	0	0	0	41	1.0295635	27.328748	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57099	1	0	0	0	0	41	1.0359753	29.488231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57100	1	0	0	0	0	41	1.0292896	30.72425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57101	1	2.9	0.67	0	0	41	1.0301729	27.267841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57102	1	5.73	0.78	0	0	41	1.0274036	25.653554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57103	1	0	0	0	0	41	1.0281214	28.796876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57104	1	0	0	0	0	41	1.0229415	27.952382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57105	1	7.78	1.2	0	0	41	1.0118958	25.381579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57106	1	0	0	0	0	41	1.0220044	28.066192	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57107	1	0	0	0	0	41	1.0281618	28.799768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57108	1	3.5	0.67	0	0	41	1.0323096	26.323165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57109	1	6.97	1.95	0	0	41	1.034917	27.649001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57110	1	6.94	0.63	0	0	41	1.0160215	23.953911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57111	1	1.61	0.94	0	0	41	1.0214426	25.494491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57112	1	2.8	1.18	0	0	41	1.029577	28.071334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57113	1	8.88	0.89	0	0	41	1.0330971	26.244697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57114	1	0	0	0	0	41	1.0393717	28.133116	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57115	1	0	0	0	0	41	1.0336503	26.557544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57116	1	8.88	1.32	0	0	41	1.0192835	22.817597	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57117	1	0	0	0	0	41	1.0338926	26.645208	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57118	1	0	0	0	0	41	1.0394878	28.14704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57119	1	8.88	3.83	0	0	41	1.0281838	27.30595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57120	1	0	0	0	0	41	1.0347053	29.414761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57121	1	7.15	1.56	0	0	41	1.0346748	29.410905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57122	1	4.58	0.9	0	0	41	1.0323689	28.905294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57123	1	0	0	0	0	41	1.0298972	29.012152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57124	1	3.87	0.95	0	0	41	1.0298785	29.010159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57125	1	5	0.46	0	0	41	1.0326098	25.719779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57126	1	8.28	1.58	0	0	41	1.0331412	20.016126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57127	1	11.3	2.5	0	0	41	1.0380973	19.964723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57128	1	3.97	1.07	0	0	41	1.0365886	20.332361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57129	1	7.41	1.51	0	2.98	41	1.036587	22.290521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57130	1	3.49	0.67	0	0	41	1.0323765	22.122195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57131	1	6.43	1.29	0	0	41	1.0272965	18.690777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57132	1	0	0	0	0	41	1.027326	18.694179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57133	1	7.65	1.71	0	0	41	1.0322478	20.985493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57134	1	0	0	0	0	41	1.0316826	21.589582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57135	1	0	0	0	0	41	1.0398195	20.580193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57136	1	7.65	1.46	0	0	41	1.0316486	21.585328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57137	1	7.65	2.37	0	0	41	1.0342279	20.108212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57138	1	0	0	0	0	41	1.0264194	17.713352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57139	1	2.36	0.11	0	0	41	1.0264119	17.71203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57140	1	0	0	0	0	41	1.0342705	24.456993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57141	1	4.78	3.42	0	0	41	1.0342209	24.454595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57142	1	0	0	0	0	41	1.0288082	22.781487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57143	1	8.95	3.05	0	0	41	1.0364234	22.644829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57144	1	0	0	0	0	41	1.0288769	22.782331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57145	1	5.07	3.44	0	0	41	1.0332163	18.505306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57146	1	0	0	0	0	41	1.0243579	20.132473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57147	1	14.27	4.85	0	0	41	1.0242668	20.124338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57148	1	16.38	3.58	0	0	41	1.0280023	19.855815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57149	1	0	0	0	0	41	1.0385994	23.052881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57150	1	0	0	0	0	41	1.03865	21.346416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57151	1	14.27	3.15	0	0	41	1.0385278	23.045027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57152	1	3.41	0.03	0	0	41	1.0340507	16.704532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57153	1	0	0	0	0	41	1.0340599	16.706551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57154	1	0	0	0	0	41	1.0359458	16.384831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57155	1	4.66	1.28	0	0	41	1.0359214	16.38232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57156	1	0	0	0	0	41	1.0372003	19.614864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57157	1	6.69	0.79	0	0	41	1.0406406	17.412366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57158	1	0	0	0	0	41	1.0372519	19.635808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57159	1	4.3	2.23	0	0	41	1.0363377	18.078202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57160	1	3.28	0.98	0	0	41	1.0336967	17.154631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57161	1	3.28	1.17	0	0	41	1.0346918	17.823344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57162	1	0	0	0	0	41	1.0360189	21.863823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57163	1	4.47	1.98	0	0	41	1.0359879	21.861628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57164	1	4.24	0.98	0	0	41	1.0366899	21.784575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57165	1	0	0	0	0	41	1.0336304	23.108832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57166	1	0	0	0	0	41	1.0432167	22.328196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57167	1	7.62	2.78	0	0	41	1.0335818	23.104645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57168	1	4.03	0.36	0	0	41	1.0401591	14.83191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57169	1	0	0	0	0	41	1.0364641	17.994174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57170	1	0	0	0	0	41	1.0473749	15.792927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57171	1	8.06	1.19	0	0	41	1.0364321	17.989398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57172	1	11.33	1.47	0	0	41	1.0350146	18.100749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57173	1	0	0	0	0	41	1.036017	20.913516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57174	1	12.15	1.6	0	0	41	1.0441716	19.295341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57175	1	0	0	0	0	41	1.0362108	20.940217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57176	1	11.33	1.61	0	0	41	1.0407809	19.128444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57177	1	0	0	0	0	41	1.040824	19.134439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57178	1	0	0	0	0	41	1.0369681	22.038781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57179	1	0	0	0	0	41	1.043747	20.36848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57180	1	8.39	0.62	0	0	41	1.0369396	22.034265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57181	1	11.28	6.85	0	0	41	1.0348299	18.356739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57182	1	6.89	0.37	0	0	41	1.0356969	16.74427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57183	1	3.54	0.77	0	0	41	1.0407375	16.865802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57184	1	0	0	0	0.55	41	1.0350205	17.512324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57185	1	0	0	0	0	41	1.0392784	16.763539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57186	1	12.8	5.07	0	0	41	1.0349429	17.505524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57187	1	7.1	0.82	0	0	41	1.0388408	16.564916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57188	1	3.44	1.66	0	0	41	1.0354968	17.934735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57189	1	26.38	4.11	0	0	41	1.0393396	16.689853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57190	1	0	0	0	0	41	1.0431136	17.534642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57191	1	0	0	0	0	41	1.0347829	16.269759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57192	1	0	0	0	0	41	1.0298953	15.478942	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57193	1	0	0	0	0	41	1.0298953	15.478942	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57194	1	16.81	1.27	0	0	41	1.0430626	17.525438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57195	1	0	0	0	0	41	1.0432628	17.554207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57196	1	14.79	1.61	0	0	41	1.0385296	16.672784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57197	1	0	0	0	0	41	1.0430054	17.864858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57198	1	0	0	0	0	41	1.0413419	16.782828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57199	1	27.37	7.04	0	0	41	1.0428526	17.84875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57200	1	13.91	4.36	0	0	41	1.0311496	15.916374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57201	1	0	0	0	0	41	1.0312288	15.924033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57202	1	13.91	2.89	0	0	41	1.0355191	16.428939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57203	1	15.44	3	0	0	41	1.0392255	16.875412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57204	1	14.99	1.75	0	0	41	1.0370321	16.534279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57205	1	12.61	4.12	0	0	41	1.0408686	16.8845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57206	1	12.78	1.09	0	0	41	1.0392007	16.785933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57207	1	0	0	0	0	41	1.0421101	17.11525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57208	1	0	0	0	0	41	1.0423437	16.707025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57209	1	9.59	3.12	0	0	41	1.0420579	17.109987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57210	1	0	0	0	0	41	1.0363293	15.768382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57211	1	0	0	0	0	41	1.0371931	15.673179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57212	1	8.31	3.19	0	0	41	1.0362765	15.763548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57213	1	0	0	0	0	41	1.0412879	16.73643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57214	1	0	0	0	0	41	1.0427037	16.339737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57215	1	14.17	3.07	0	0	41	1.0412206	16.728266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57216	1	0	0	0	-3.47	41	1.0437665	17.810718	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57217	1	0	0	0	0	41	1.0426962	17.17255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57218	1	0	0	0	0	41	1.0481405	16.457453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57219	1	15.93	0.88	0	0	41	1.0437227	17.801925	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57220	1	0	0	0	0	41	1.0424442	17.142765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57221	1	0	0	0	0	41	1.0406123	16.435581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57222	1	0	0	0	0	41	1.0481248	16.194497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57223	1	14.17	1.44	0	0	41	1.040557	16.427569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57224	1	9.3	4.07	0	0	41	1.0367853	15.866903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57225	1	3.26	0.95	0	0	41	1.0370527	15.619474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57226	1	4.58	0.71	0	0	41	1.0404101	15.691076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57227	1	0	0	0	0	41	1.0389437	16.980223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57228	1	0	0	0	0	41	1.0436822	15.896292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57229	1	9.23	2.36	0	0	41	1.0389002	16.975369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57230	1	4.58	2.08	0	0	41	1.0378675	15.603372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57231	1	5.57	1.5	0	0	41	1.0409044	16.375487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57232	1	6	0.92	0	0	41	1.0381606	15.704053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57233	1	0	0	0	0	41	1.0347386	14.937938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57234	1	15.38	3.17	0	0	41	1.0346694	14.928733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57235	1	0	0	0	0	41	1.0252212	15.877902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57236	1	16.47	7.54	0	0	41	1.0324282	16.1144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57237	1	0	0	0	0	41	1.0253673	15.874312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57238	1	0	0	0	182.31	41	1.0416575	16.536637	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57239	1	0	0	0	0	41	1.0370258	16.1286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57240	1	0	0	0	0	41	1.0425584	15.167088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57241	1	0	0	0	0	41	1.0343769	15.891456	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57242	1	0	0	0	0	41	1.0343769	15.891456	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57243	1	19.4	5.42	0	0	41	1.0415505	16.526087	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57244	1	0	0	0	0	41	1.0400953	16.59532	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57245	1	6.49	1.98	0	0	41	1.0341763	19.763184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57246	1	0	0	0	0	41	1.0342175	19.766997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57247	1	0	0	0	0	41	1.035854	18.522557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57248	1	4.29	1.28	0	0	41	1.035833	18.520327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57249	1	0	0	0	0	41	1.0348036	16.041388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57250	1	0	0	0	0	41	1.0389682	15.02409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57251	1	15.18	5.69	0	0	41	1.0347073	16.033268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57252	1	5.32	0.89	0	0	41	1.0348684	15.790152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57253	1	0	0	0	0	41	1.027147	17.116296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57254	1	8.65	1.58	0	0	41	1.0271106	17.111267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57255	1	3.77	0.82	0	0	41	1.0309371	16.69018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57256	1	0	0	0	0	41	1.0303979	17.091428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57257	1	0	0	0	0	41	1.0420573	15.393171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57258	1	7.08	1.59	0	0	41	1.030361	17.087633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57259	1	5.09	1.12	0	0	41	1.0379472	15.157634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57260	1	5.09	0.54	0	0	41	1.0388924	15.159338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57261	1	3.32	0.33	0	0	41	1.0398708	14.023254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57262	1	0	0	0	0	41	1.0373278	14.738735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57263	1	6.88	1.67	0	0	41	1.0372937	14.735264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57264	1	5.62	1.11	0	0	41	1.037009	14.979225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57265	1	0	0	0	0	41	1.0370311	14.982239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57266	1	7.15	2.52	0	0	41	1.034712	14.799041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57267	1	0	0	0	0	41	1.0437593	13.924308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57268	1	0	0	0	0	41	1.0412467	13.901359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57269	1	5.29	0.64	0	0	41	1.0437386	13.921183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57270	1	0	0	0	0	41	1.0348552	14.989755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57271	1	4.77	1.48	0	0	41	1.0348258	14.986944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57272	1	44.02	6.2	0	0	41	1.0351258	18.555788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57273	1	1.48	1.16	0	4.88	41	1.0328193	14.665229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57274	1	22.01	3.65	0	0	41	1.0327177	14.652161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57275	1	0	0	0	0	41	1.0295657	17.892603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57276	1	0	0	0	0	41	1.0347179	15.627423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57277	1	23.67	12.79	0	0	41	1.0293622	17.879591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57278	1	0	0	0	0	41	1.0455357	17.96293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57279	1	2.16	0.89	0	0	41	1.0455204	17.961788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57280	1	7.39	1.57	0	0	41	1.0210603	16.444217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57281	1	0	0	0	0	41	1.0366657	20.518438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57282	1	0	0	0	0	41	1.0402954	19.254837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57283	1	7.43	2.17	0	0	41	1.0366237	20.514378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57284	1	8.32	3.29	0	0	41	1.0352128	16.032229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57285	1	0	0	0	0	41	1.0363983	19.781596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57286	1	24.22	5.55	0	0	41	1.0366274	18.230399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57287	1	0	0	0	0	41	1.036504	19.806611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57288	1	15.49	4.71	0	0	41	1.0269942	15.817581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57289	1	15.8	1.38	0	0	41	1.0352893	19.822278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57290	1	3.56	0.57	0	0	41	1.0328799	16.055372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57291	1	3.65	0.49	0	0	41	1.0328652	16.05345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57292	1	10.86	4.8	0	0	41	1.0313706	16.169846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57293	1	0	0	0	0	41	1.0338109	15.669172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57294	1	15.56	2.38	0	0	41	1.0337498	15.660803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57295	1	0	0	0	0	41	1.0329565	18.642566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57296	1	15.56	7.35	0	0	41	1.0414934	16.247253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57297	1	0	0	0	0	41	1.0334176	18.677451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57298	1	9.58	2.08	0	0	41	1.0222993	15.953131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57299	1	9.58	0.94	0	0	41	1.0404212	16.226212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57300	1	9.61	1.12	0	0	41	1.032876	15.609112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57301	1	0	0	0	0	41	1.0329101	15.614992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57302	1	13.98	2.11	0	0	41	1.0284949	15.684324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57303	1	0	0	0	0	41	1.0179623	18.879269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57304	1	0	0	0	0	41	1.0399472	16.348454	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57305	1	22.17	7.01	0	0	41	1.0178216	18.865932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57306	1	13.85	2.5	0	0	41	1.0260146	15.660884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57307	1	0	0	0	0	41	1.0311853	15.949769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57308	1	16.95	3.52	0	0	41	1.0311119	15.940717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57309	1	0.37	0.14	0	0	41	1.0326693	15.43589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57310	1	16.95	4.67	0	0	41	1.0325823	15.427183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57311	1	16.95	6.97	0	0	41	1.0289254	14.810226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57312	1	0	0	0	0	41	1.0415458	27.458358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57313	1	9.36	1.64	0	0	41	1.0418538	25.203691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57314	1	0	0	0	0	41	1.0416737	27.471631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57315	1	0	0	0	0	41	1.0349536	25.228274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57316	1	8.44	0.48	0	0	41	1.0349257	25.223818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57317	1	0	0	0	0	41	1.0391992	25.003379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57318	1	8.44	2.61	0	0	41	1.0391538	24.999167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57319	1	0	0	0	0	41	1.0363517	25.515275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57320	1	0	0	0	0	41	1.0391359	23.82123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57321	1	10.34	6.95	0	0	41	1.036249	25.51002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57322	1	0	0	0	0	41	1.0402017	24.418909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57323	1	0	0	0	0	41	1.0399428	23.249669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57324	1	9.1	1.01	0	0	41	1.0401691	24.414199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57325	1	0	0	0	0	41	1.0364636	23.527492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57326	1	0	0	0	0	41	1.0469984	21.326568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57327	1	6.93	2.99	0	0	41	1.0364155	23.523593	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57328	1	6.24	1.51	0	0	41	1.0432723	25.199118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57329	1	0	0	0	0	41	1.0430327	26.880698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57330	1	0	0	0	0	41	1.0449702	25.605889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57331	1	6.46	1.5	0	0	41	1.024322	22.891822	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57332	1	0	0	0	0	41	1.0428657	26.426354	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57333	1	0	0	0	0	41	1.0430883	26.891071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57334	1	0	0	0	0	41	1.0429666	25.381014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57335	1	5.66	1.97	0	0	41	1.0429332	25.377896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57336	1	0	0	0	0	41	1.0441009	11.462048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57337	1	7.84	1.68	0	0	41	1.0416369	10.712119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57338	1	0	0	0	0	41	1.0442158	11.468223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57339	1	6.62	2.09	0	-6.22	41	1.0371273	10.642906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57340	1	0	0	0	0	41	1.0435635	11.298477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57341	1	0	0	0	0	41	1.0427671	11.054757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57342	1	9.24	1.25	0	0	41	1.043523	11.292994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57343	1	5.37	1.64	0	0	41	1.0370259	13.544192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57344	1	4.65	0.46	0	0	41	1.0365337	12.385669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57345	1	3.24	1.17	0	0	41	1.0399646	13.642511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57346	1	0	0	0	0	41	1.0448125	13.129613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57347	1	5.73	1.95	0	0	41	1.0447764	13.126308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57348	1	4.86	1.61	0	0	41	1.0388431	10.620036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57349	1	7.06	1.41	0	0	41	1.0394161	10.673641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57350	1	3.59	0.88	0	0	41	1.0398529	10.485117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57351	1	3.34	1.19	0	0	41	1.0400305	10.723397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57352	1	8.18	2.65	0	0	41	1.0449368	13.109509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57353	1	9.95	2.58	0	0	41	1.036811	24.583674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57354	1	0	0	0	0	41	1.0236318	27.246259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57355	1	0	0	0	0	41	1.0388646	25.177944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57356	1	5.64	1.73	0	0	41	1.023601	27.243383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57357	1	13.6	3.52	0	0	41	1.0376893	22.505399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57358	1	0	0	0	0	41	1.015914	21.965763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57359	1	7.31	2.58	0	0	41	1.0158716	21.961914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57360	1	4.48	1.32	0	0	41	1.0372371	20.772727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57361	1	4.76	1.12	0	0	41	1.0205809	21.161145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57362	1	0	0	0	0	41	1.0317111	21.146649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57363	1	4.48	1.5	0	0	41	1.0316841	21.144337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57364	1	7.17	2.23	0	0	41	1.0204049	22.584804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57365	1	8.65	1.44	0	0	41	1.0197447	22.622453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57366	1	0	0	0	0	41	1.0231876	25.635678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57367	1	10.57	4.72	0	0	41	1.0231122	25.62981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57368	1	5.48	0.2	0	0	41	1.0218716	23.013328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57369	1	0	0	0	0	41	1.0218844	23.016463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57370	1	0	0	0	0	41	1.0333515	22.820968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57371	1	24.08	6.71	0	0	41	1.0332116	22.807262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57372	1	0	0	0	0	41	1.0333766	27.053866	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57373	1	0	0	0	0	41	1.034827	26.338609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57374	1	29.11	11.24	0	0	41	1.0331843	27.039411	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57375	1	29.11	7.73	0	0	41	1.0324275	26.105407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57376	1	0	0	0	0	41	1.0120772	22.009547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57377	1	23.05	4.53	0	0	41	1.0119737	21.996887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57378	1	0	0	0	0	41	1.0271109	25.724462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57379	1	23.05	6.81	0	0	41	1.0223602	22.687982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57380	1	0	0	0	0	41	1.0265881	25.463789	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57381	1	0	0	0	0	41	1.0265881	25.463789	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57382	1	0	0	0	0	41	1.027261	25.752088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57383	1	0	0	0	0	41	1.0242403	25.43347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57384	1	0	0	0	0	41	1.0137202	22.324292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57385	1	23.05	5.55	0	0	41	0.970511	12.742528	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57386	1	0	0	0	0	41	1.028878	21.947909	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57387	1	0	0	0	0	41	1.0242941	25.450419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57388	1	0	0	0	0	41	1.0198409	24.946015	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57389	1	23.05	12.03	0	0	41	1.0318571	22.369345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57390	1	0	0	0	0	41	1.020353	24.964114	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57391	1	9.06	1.05	0	0	41	1.0317926	24.508325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57392	1	0	0	0	0	41	1.0263161	26.490241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57393	1	9.06	1.35	0	0	41	1.0262805	26.484558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57394	1	0	0	0	0	41	1.0348104	26.564012	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57395	1	0	0	0	0	41	1.0409203	23.265442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57396	1	15.8	5.73	0	0	41	1.0347227	26.556145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57397	1	0	0	0	0	41	1.0417754	22.801224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57398	1	14.17	1.3	0	0	41	1.0417303	22.793317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57399	1	15.63	4.61	0	0	41	1.0397761	22.65825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57400	1	0	0	0	0	41	1.031641	27.094887	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57401	1	0	0	0	0	41	1.0376872	26.483401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57402	1	0	0	0	0	41	1.0444142	22.928521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57403	1	14.17	4.89	0	0	41	1.0376008	26.476434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57404	1	0	0	0	0	41	1.0373778	26.473275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57405	1	12.24	2.81	0	0	41	1.0236439	21.909487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57406	1	0	0	0	0	41	1.0237023	21.915824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57407	1	0	0	0	0	41	1.0195394	23.48881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57408	1	0	0	0	0	41	1.0256654	21.874013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57409	1	0	0	0	0	41	1.0272901	21.481304	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57410	1	0	0	0	0	41	1.0272901	21.481304	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57411	1	12.52	0.82	0	0	41	1.0194993	23.480922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57412	1	12.24	2.65	0	0	41	1.0224158	21.733802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57413	1	5.41	1.58	0	0	41	1.0235481	21.648667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57414	1	0	0	0	0	41	1.0235806	21.651795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57415	1	9.18	3.12	0	0	41	1.0253317	21.749156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57416	1	0	0	0	0	41	1.0236031	21.586855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57417	1	5.41	0.2	0	0	41	1.0235863	21.583588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57418	1	0	0	0	0	41	1.0421545	18.269368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57419	1	0	0	0	0	41	1.0398575	17.071799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57420	1	0	0	0	0	41	1.041247	17.824563	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57421	1	0	0	0	0	41	1.041247	17.824563	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57422	1	17.32	4.38	0	0	41	1.0420687	18.260237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57423	1	13.11	0.63	0	0	41	1.038948	16.073131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57424	1	13.11	4.81	0	0	41	1.034951	16.012819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57425	1	14.78	5.78	0	0	41	1.0342018	16.488601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57426	1	1.92	0.41	0	0	41	1.0379781	16.066109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57427	1	4.46	1.31	0	0	41	1.0379541	16.06376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57428	1	0	0	0	0	41	1.0380729	15.922464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57429	1	4.46	0.71	0	0	41	1.0380562	15.920018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57430	1	13.02	1.34	0	0	41	1.041846	14.809079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57431	1	18.58	5.33	0	0	41	1.0430038	15.66648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57432	1	15.54	3.92	0	0	41	1.0462165	14.968384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57433	1	13.02	0.71	0	0	41	1.0403858	14.863608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57434	1	0	0	0	0	41	1.0404197	14.871383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57435	1	44.64	12.36	0	0	41	1.0338297	17.648676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57436	1	39.4	9.34	0	0	41	1.0384333	15.022581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57437	1	0	0	0	0	41	1.0386361	15.043182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57438	1	22.08	4.47	0	0	41	1.0446558	16.020532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57439	1	0	0	0	0	41	1.0323863	17.625974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57440	1	0	0	0	0	41	1.0518452	15.332082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57441	1	22.08	6.18	0	0	41	1.0322669	17.614669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57442	1	0.3	0.03	0	0	41	1.0436098	16.034534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57443	1	5.82	2.09	0	0	41	1.0435763	16.031484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57444	1	32.72	17.63	0	0	41	1.0354334	15.593908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57445	1	23.38	3.08	0	0	41	1.0290455	15.401171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57446	1	0	0	0	0	41	1.0388274	15.054555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57447	1	32.45	16.81	0	0	41	1.0385623	15.037951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57448	1	0	0	0	0	41	1.0276255	17.21929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57449	1	0	0	0	0	41	1.0474384	15.022638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57450	1	33.25	8.29	0	0	41	1.0274379	17.200061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57451	1	36.63	8.6	0	0	41	1.0399847	15.299274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57452	1	0	0	0	0	41	1.0348322	17.982485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57453	1	0	0	0	0	41	1.0439753	15.606419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57454	1	46	15.96	0	0	41	1.0345593	17.954883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57455	1	0	0	0	0	41	1.0401098	15.589489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57456	1	12.37	3.68	0	0	41	1.0400392	15.582935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57457	1	12.37	2.59	0	0	41	1.0427613	15.406171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57458	1	17.69	5.45	0	0	41	1.0430413	14.864803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57459	1	17.69	2.31	0	0	41	1.0377719	15.880027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57460	1	0	0	0	0	41	1.0398294	18.414882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57461	1	0	0	0	0	41	1.0398486	16.206183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57462	1	0	0	0	0	41	1.0414577	13.957669	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57463	1	0	0	0	0	41	1.0414577	13.957669	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57464	1	17.69	6.72	0	0	41	1.0397048	18.404948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57465	1	0.3	0.07	0	0	41	1.0374354	15.774366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57466	1	17.69	1.66	0	0	41	1.0373688	15.764111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57467	1	0	0	0	0	41	1.0417025	15.435322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57468	1	14.42	4	0	0	41	1.0416248	15.427513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57469	1	18.5	8.05	0	0	41	1.0423218	15.275916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57470	1	0	0	0	0	41	1.035944	17.234658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57471	1	0	0	0	0	41	1.0435653	16.017725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57472	1	14.04	4.33	0	0	41	1.0358598	17.226808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57473	1	6.59	0.77	0	0	41	1.0390031	15.745786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57474	1	0	0	0	0	41	1.0379471	17.696319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57475	1	0	0	0	0	41	1.0425116	16.193469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57476	1	8.81	2.4	0	0	41	1.0379002	17.691966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57477	1	6.59	1.91	0	0	41	1.0405732	15.973908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57478	1	0	0	0	0	41	1.0406888	18.21184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57479	1	0	0	0	0	41	1.0486453	16.341902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57480	1	29.3	4.46	0	0	41	1.0405686	18.195199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57481	1	0	0	0	0	41	1.0364316	17.540588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57482	1	29.68	12	0	0	41	1.0463293	15.330268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57483	1	0	0	0	0	41	1.0367979	17.556378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57484	1	0	0	0	0	41	1.0417944	19.538354	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57485	1	0	0	0	0	41	1.043667	18.113832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57486	1	0	0	0	0	41	1.04708	16.247402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57487	1	29.3	6.28	0	0	41	1.0430761	18.066761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57488	1	0	0	0	0	41	1.0425979	19.595992	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57489	1	0	0	0	0	41	1.0402123	17.848138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57490	1	29.3	2.87	0	0	41	1.0438457	15.488684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57491	1	0	0	0	0	41	1.0403863	17.87117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57492	1	6.78	1.89	0	0	41	1.0403524	15.287939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57493	1	0	0	0	0	41	1.0364399	17.693399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57494	1	0	0	0	0	41	1.040825	16.602522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57495	1	14.51	5.82	0	0	41	1.0363454	17.684874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57496	1	0	0	0	0	41	1.0355812	17.664246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57497	1	0	0	0	0	41	1.0487718	16.3728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57498	1	13.31	2.47	0	0	41	1.0355299	17.656985	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57499	1	12.35	6.83	0	0	41	1.0456348	16.209611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57500	1	0	0	0	0	41	1.045739	16.215368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57501	1	6.37	0.84	0	0	41	1.0403466	15.767123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57502	1	5.58	1.62	0	0	41	1.0389701	16.593618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57503	1	0	0	0	0	41	1.0390013	16.596723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57504	1	12.6	5.3	0	0	41	1.0188603	11.815275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57505	1	14.24	4.23	0	0	41	1.0244206	12.783445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57506	1	0.66	0.39	0	0	41	1.0267939	10.824054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57507	1	12.6	5.37	0	0	41	1.0266955	10.816791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57508	1	4.1	1.72	0	0	41	1.0349351	14.098365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57509	1	5.62	2.06	0	0	41	1.0323571	15.054108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57510	1	0	0	0	0	41	1.0312918	13.943127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57511	1	3.46	1.37	0	0	41	1.0312686	13.941129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57512	1	5.21	2.18	0	0	41	1.0339161	11.228392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57513	1	0	0	0	0	41	1.0267376	13.880436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57514	1	7.85	2.57	0	0	41	1.0445472	12.176857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57515	1	0	0	0	0	41	1.0268676	13.895652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57516	1	5.69	3.19	0	0	41	1.0390911	11.777499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57517	1	14.96	2.04	0	0	41	1.0341257	25.973449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57518	1	0	0	0	0	41	1.0341804	25.981659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57519	1	0	0	0	0	41	1.0389871	22.86154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57520	1	4.38	0.14	0	0	41	1.038973	22.858951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57521	1	5.86	1.51	0	0	41	1.0244735	22.896643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57522	1	0	0	0	0	41	1.0245012	22.899955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57523	1	0	0	0	0	41	1.0171092	23.168178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57524	1	8.31	1.39	0	0	41	1.0170739	23.163266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57525	1	5.36	0.65	0	0	41	1.0345696	27.463063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57526	1	4.99	1.78	0	0	41	1.0291313	22.017599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57527	1	0	0	0	14.66	41	1.0339145	22.121052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57528	1	3.23	0.57	0	0	41	1.0339014	22.119128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57529	1	9.38	2.83	0	0	41	1.0381989	20.383088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57530	1	0	0	0	0	41	1.0348417	20.672677	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57531	1	0	0	0	0	41	1.0318928	21.325006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57532	1	0	0	0	0	41	1.0408917	19.911418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57533	1	0	0	0	0	41	1.0308013	21.575292	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57534	1	0	0	0	0	41	1.0308013	21.575292	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57535	1	20.66	8.59	0	0	41	1.0346943	20.660855	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57536	1	0	0	0	0	41	1.0319069	21.3709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57537	1	0	0	0	0	41	1.0351809	19.096384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57538	1	6.33	1.99	0	0	41	1.0351438	19.092714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57539	1	5.85	1.35	0	0	41	1.0400071	18.172349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57540	1	2.97	0.92	0	0	41	1.0420473	20.413827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57541	1	0	0	0	0	41	1.0302364	20.949356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57542	1	0	0	0	0	41	1.0396	20.104095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57543	1	11.97	2.66	0	0	41	1.0301743	20.942418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57544	1	0	0	0	0	41	1.0337491	23.016999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57545	1	0	0	0	0	41	1.0418254	21.540056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57546	1	7.8	3.37	0	0	41	1.0336933	23.013014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57547	1	0	0	0	0	41	1.0292713	22.262296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57548	1	6.04	1.26	0	0	41	1.029243	22.259175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57549	1	6.04	0.86	0	0	41	1.0265241	22.298912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57550	1	0	0	0	0	41	1.033048	18.244538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57551	1	4.11	0.55	0	0	41	1.0330311	18.242137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57552	1	4.03	1	0	0	41	1.0246989	19.505752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57553	1	0	0	0	0	41	1.0369602	22.276514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57554	1	4.7	1.26	0	0	41	1.0369337	22.273907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57555	1	4.6	1.21	0	0	41	1.0246004	18.151263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57556	1	0	0	0	0	41	1.024625	18.153888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57557	1	0	0	0	0	41	1.0524581	15.386994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57558	1	0	0	0	0	41	1.0498756	15.069666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57559	1	10.19	1.64	0	0	41	1.0524132	15.381705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57560	1	3.88	0.86	0	0	41	1.047567	15.639156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57561	1	0	0	0	0	41	1.0471195	14.617335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57562	1	5.83	2.51	0	0	41	1.0470827	14.614362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57563	1	4.97	1.52	0	0	41	1.0388404	14.863808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57564	1	0	0	0	0	41	1.0478283	16.052727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57565	1	0	0	0	0	41	1.0478283	16.052727	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57566	1	0	0	0	0	41	1.0478283	16.052727	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57567	1	0	0	0	0	41	1.0478283	16.052727	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57568	1	5.14	1.18	0	0	41	1.0478013	16.049978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57569	1	0	0	0	0	41	1.0478528	16.055755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57570	1	9.1	1.6	0	0	41	1.040038	16.305082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57571	1	0	0	0	0	41	1.0189456	21.758709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57572	1	0	0	0	0	41	1.0197435	21.064249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57573	1	0	0	0	0	41	1.0203771	20.588771	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57574	1	0	0	0	0	41	1.0203771	20.588771	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57575	1	8.5	2.99	0	0	41	1.0188914	21.753708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57576	1	0	0	0	0	41	1.0190139	21.770682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57577	1	0	0	0	0	41	1.0185414	19.883148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57578	1	0	0	0	0	41	1.0167605	20.268696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57579	1	8.5	2.58	0	0	41	1.0184921	19.878278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57580	1	0	0	0	0	41	1.0178686	20.771482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57581	1	8.5	2.47	0	0	41	1.0178216	20.766592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57582	1	0	0	0	0	41	1.0468096	15.547973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57583	1	0	0	0	0	41	1.0440869	15.204626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57584	1	7.82	3.53	0	0	41	1.0467479	15.543608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57585	1	3.8	1.07	0	0	41	1.0412643	15.255953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57586	1	0	0	0	0	41	1.0486736	15.05565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57587	1	6.38	2.51	0	0	41	1.0486358	15.052588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57588	1	4.85	0.56	0	0	41	1.0473805	15.026744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57589	1	0	0	0	0	41	1.0270044	22.095973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57590	1	5.39	0.91	0	0	41	1.0269814	22.092962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57591	1	12.12	2.65	0	0	41	1.032175	22.566521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57592	1	46.66	25.57	0	0	41	1.0232637	22.373175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57593	1	29.72	3.5	0	0	41	1.0245322	22.066708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57594	1	29.72	8.36	0	0	41	1.0272873	22.302264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57595	1	0	0	0	0	41	1.027448	22.31809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57596	1	41.84	13.14	0	0	41	1.0247296	22.163469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57597	1	0	0	0	0	41	1.0338629	25.383623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57598	1	33.03	5.12	0	0	41	1.027776	22.420969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57599	1	0	0	0	0	41	1.0277921	22.431159	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57600	1	0	0	0	0	41	1.0277921	22.431159	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57601	1	0	0	0	0	41	1.0340035	25.409469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57602	1	0	0	0	-20.36	41	1.0324576	25.558146	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57603	1	0	0	0	0	41	1.0347493	25.43617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57604	1	33.03	9.28	0	0	41	1.032282	25.538959	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57605	1	0	0	0	0	41	1.0315594	25.324716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57606	1	33.03	1.54	0	0	41	1.0291218	22.687759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57607	1	0	0	0	0	41	1.0291229	22.689876	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57608	1	0	0	0	0	41	1.0291229	22.689876	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57609	1	33.03	7.68	0	0	41	1.031402	25.305073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57610	1	0	0	0	0	41	1.0318733	25.370178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57611	1	0	0	0	0	41	1.0277198	22.839863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57612	1	11.4	1.42	0	0	41	1.0276769	22.833561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57613	1	11.4	2.1	0	0	41	1.0282626	22.41116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57614	1	16.94	5.17	0	0	41	1.0357521	22.961052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57615	1	0	0	0	0	41	1.0326198	22.771617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57616	1	16.94	9.75	0	0	41	1.0324679	22.762767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57617	1	0	0	0	0	41	1.0345894	22.894096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57618	1	16.94	5.38	0	0	41	1.0344827	22.884083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57619	1	0	0	0	0	41	1.0304784	25.787362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57620	1	46.9	12.62	0	0	41	1.0390596	22.201147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57621	1	0	0	0	0	41	1.0312187	25.804916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57622	1	0	0	0	0	41	1.036441	25.671834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57623	1	35.5	7.27	0	0	41	1.0245085	22.090411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57624	1	0	0	0	0	41	1.036634	25.700443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57625	1	35.5	9.12	0	0	41	1.0382936	21.883581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57626	1	67.54	21.95	0	0	41	1.030637	25.641362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57627	1	47.62	13.16	0	0	41	1.0315846	25.687871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57628	1	0	0	0	0	41	1.0228332	21.894437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57629	1	35.75	28.43	0	0	41	1.0224585	21.877594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57630	1	0	0	0	0	41	1.0378318	21.982412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57631	1	35.75	1.83	0	0	41	1.037742	21.960705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57632	1	43.71	11.57	0	0	41	1.0403044	22.06807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57633	1	0	0	0	0	41	1.0347063	26.259502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57634	1	0	0	0	0	41	1.0408496	22.495683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57635	1	35.75	2.6	0	0	41	1.0345933	26.240504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57636	1	7.51	2.72	0	0	41	1.0348304	22.491124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57637	1	0	0	0	0	41	1.0343596	24.903647	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57638	1	0	0	0	0	41	1.0358829	24.651918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57639	1	0	0	0	0	41	1.0412414	22.729541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57640	1	0	0	0	0	41	1.0357985	24.665768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57641	1	0	0	0	0	41	1.0357985	24.665768	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57642	1	15.02	6.28	0	0	41	1.0342549	24.896217	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57643	1	0	0	0	0	41	1.036187	24.64011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57644	1	0	0	0	0	41	1.0325496	25.2241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57645	1	0	0	0	0	41	1.0288872	23.119039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57646	1	0	0	0	0	41	1.0286545	22.950049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57647	1	0	0	0	0	41	1.0286545	22.950049	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57648	1	11.85	1.94	0	0	41	1.0325027	25.217475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57649	1	10.57	3.02	0	0	41	1.0269334	22.310602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57650	1	13.6	7.57	0	0	41	1.0249209	22.790814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57651	1	8.77	2.05	0	0	41	1.0454107	14.142667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57652	1	0	0	0	0	41	1.0427468	13.678303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57653	1	13.06	2.09	0	0	41	1.0426977	13.671288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57654	1	8.77	1.33	0	0	41	1.0422704	13.677166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57655	1	0	0	0	0	41	1.0438559	15.687057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57656	1	0.52	0.14	0	0	41	1.0419404	14.69211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57657	1	4.94	0.74	0	0	41	1.043835	15.684571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57658	1	0	0	0	0	41	1.0405558	14.429778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57659	1	5.34	0.29	0	0	41	1.0405401	14.426458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57660	1	0	0	0	0	41	1.0393389	14.632892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57661	1	6.18	2.01	0	0	41	1.0392988	14.629386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57662	1	2.8	0.98	0	0	41	1.0360871	12.314108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57663	1	3.21	0.38	0	0	41	1.0339567	13.375806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57664	1	3.99	0.46	0	0	41	1.0415649	14.880377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57665	1	4.82	0.98	0	0	41	1.0322702	12.695067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57666	1	4.75	0.6	0	0	41	1.0293374	17.747958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57667	1	3.72	1.33	0	0	41	1.0364591	22.0651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57668	1	4.06	1.11	0	0	41	1.0374247	22.35082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57669	1	4.82	1.57	0	0	41	1.0296383	17.358438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57670	1	3.27	0.66	0	0	41	1.0294295	21.412017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57671	1	4.7	2.11	0	0	41	1.0269413	20.377903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57672	1	3.02	1.17	0	0	41	1.0285937	20.586726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57673	1	3.47	1.31	0	0	41	1.0355818	17.953352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57674	1	5.18	1.36	0	0	41	1.0431697	23.577429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57675	1	4.63	1.72	0	0	41	1.0378838	24.600169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57676	1	10.03	3	0	0	41	1.0492454	21.914699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57677	1	0	0	0	0	41	1.0493025	21.919751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57678	1	20.02	5.82	0	0	41	1.0309076	15.466644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57679	1	0	0	0	0	41	1.0316546	18.00664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57680	1	46.12	19.12	0	0	41	1.0204376	15.343317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57681	1	0	0	0	0	41	1.0114828	12.630699	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57682	1	0	0	0	0	41	1.0114828	12.630699	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57683	1	0	0	0	0	41	1.0318444	18.028768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57684	1	20.02	2.82	0	0	41	1.0366984	15.453935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57685	1	0	0	0	0	41	1.0327384	15.437081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57686	1	20.02	2.12	0	0	41	1.0326628	15.426173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57687	1	0	0	0	0	41	1.039687	15.888641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57688	1	25.21	5.92	0	0	41	1.0395665	15.876046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57689	1	0	0	0	0	41	1.0424492	20.444311	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57690	1	0	0	0	0	41	1.0355832	18.518707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57691	1	5.07	2.52	0	0	41	1.035514	16.347319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57692	1	0	0	0	0	41	1.0346738	18.40207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57693	1	25.21	0.88	0	0	41	1.0355071	18.50324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57694	1	0	0	0	0	41	1.0035972	18.388314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57695	1	25.21	10.18	0	0	41	1.0380378	15.452893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57696	1	0	0	0	0	41	1.0041485	18.403838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57697	1	0	0	0	0	41	1.0314475	18.178316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57698	1	25.21	6.7	0	0	41	1.0413836	16.119135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57699	1	0	0	0	0	41	1.0319643	18.191717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57700	1	13.38	1.29	0	0	41	1.0326362	15.60188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57701	1	0	0	0	0	41	1.0406259	18.600086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57702	1	21.58	0.8	0	0	41	1.040668	16.491294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57703	1	0	0	0	0	41	1.043615	13.159572	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57704	1	0	0	0	0	41	1.043615	13.159572	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57705	1	0	0	0	0	41	1.0406962	18.616815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57706	1	0	0	0	0	41	1.0392003	18.079461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57707	1	0	0	0	0	41	1.0411332	16.230479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57708	1	0	0	0	0	41	1.0432417	14.877378	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57709	1	0	0	0	0	41	1.0432417	14.877378	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57710	1	0	0	0	0	41	1.0411332	16.230479	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57711	1	0	0	0	0	41	1.0411332	16.230479	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57712	1	0	0	0	0	41	1.0411332	16.230479	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57713	1	16.95	5.2	0	0	41	1.0391119	18.070167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57714	1	0	0	0	0	41	1.0393376	18.100465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57715	1	21.22	9.95	0	0	41	1.0258647	15.108367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57716	1	0	0	0	0	41	1.0300024	17.451918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57717	1	25.52	4.22	0	0	41	1.041505	14.809381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57718	1	0	0	0	0	41	1.0304962	17.471551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57719	1	19.72	5.05	0	0	41	1.0270472	14.817024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57720	1	19.14	1.87	0	0	41	1.0375163	16.275288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57721	1	15.23	1.61	0	0	41	1.0391292	15.925834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57722	1	15.23	4.86	0	0	41	1.0400995	15.940471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57723	1	15.23	1.85	0	0	41	1.0327064	15.575626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57724	1	20.55	10.83	0	0	41	1.038656	16.184798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57725	1	14.87	2.98	0	0	41	1.0341637	16.06243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57726	1	0	0	0	-344.78	41	1.0408221	19.890846	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57727	1	0	0	0	0	41	1.0435827	18.722029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57728	1	0	0	0	0	41	1.0441408	16.496049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57729	1	13.39	2.68	0	0	41	1.0433354	18.662006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57730	1	7.17	1.47	0	0	41	1.0407884	19.886907	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57731	1	13.9	4.22	0	0	41	1.0374513	16.064937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57732	1	0	0	0	0	41	1.0375239	16.072129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57733	1	27.34	6.02	0	0	41	1.0351374	17.953878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57734	1	0	0	0	0	41	1.0352782	17.969719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57735	1	29.24	2.39	0	0	41	1.0348315	15.519848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57736	1	29.69	1.89	0	0	41	1.0370349	14.94276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57737	1	27.34	5.82	0	0	41	1.040066	15.906384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57738	1	23.64	3.6	0	0	41	1.0403304	16.00701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57739	1	0	0	0	0	41	1.0357522	17.820793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57740	1	0	0	0	0	41	1.0371076	15.716829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57741	1	0	0	0	0	41	1.0380863	14.840646	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57742	1	0	0	0	0	41	1.0380863	14.840646	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57743	1	39.12	9.14	0	0	41	1.0355523	17.79896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57744	1	27.48	7.36	0	0	41	1.038667	15.715242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57745	1	17.91	3.24	0	0	41	1.0388925	15.772269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57746	1	19.62	8.13	0	0	41	1.0318538	15.470043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57747	1	16.89	4.99	0	0	41	1.0309377	15.245696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57748	1	17.3	5.43	0	0	41	1.0371598	15.852484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57749	1	44.13	7.83	0	0	41	1.0342302	17.606565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57750	1	27.28	9.84	0	0	41	1.0330311	15.624074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57751	1	27.28	12.4	0	0	41	1.0318326	15.260542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57752	1	0	0	0	0	41	1.0314739	17.726131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57753	1	0	0	0	0	41	1.0330037	15.473175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57754	1	0	0	0	0	41	1.0321768	16.405032	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57755	1	0	0	0	0	41	1.0321768	16.405032	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57756	1	27.28	4.84	0	0	41	1.0313657	17.710668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57757	1	0	0	0	0	41	1.0392222	15.915048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57758	1	27.28	3.4	0	0	41	1.0337713	14.483695	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57759	1	0	0	0	0	41	1.0388419	15.820905	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57760	1	0	0	0	0	41	1.0388419	15.820905	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57761	1	0	0	0	0	41	1.0393216	15.929483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57762	1	0	0	0	0	41	1.0392222	15.915048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57763	1	0	0	0	0	41	1.0264978	17.74155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57764	1	40.15	15.02	0	0	41	1.0262353	17.719308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57765	1	0	0	0	239.2	41	1.0449174	20.591856	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57766	1	0	0	0	0	41	1.0442108	18.09422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57767	1	20.42	2.08	0	0	41	1.0362206	15.050547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57768	1	0	0	0	0	41	1.0323318	12.856397	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57769	1	0	0	0	0	41	1.0323318	12.856397	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57770	1	0	0	0	0	41	1.044925	20.750819	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57771	1	0	0	0	0	41	1.0421097	17.999156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57772	1	0	0	0	0	41	1.030866	17.31271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57773	1	0	0	0	0	41	1.037606	14.873041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57774	1	0	0	0	0	41	1.0405405	13.988153	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57775	1	0	0	0	0	41	1.0405405	13.988153	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57776	1	47.45	10.02	0	0	41	1.0306435	17.285093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57777	1	0	0	0	0	41	1.0311456	17.357964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57778	1	0	0	0	0	41	1.0247872	17.633365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57779	1	0	0	0	0	41	1.044339	15.449283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57780	1	55.63	30.47	0	0	41	1.0243491	17.604829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57781	1	27.96	13.65	0	0	41	1.0336633	14.823861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57782	1	0	0	0	0	41	1.0338684	14.838951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57783	1	18.11	5.64	0	0	41	1.0344209	15.338189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57784	1	10.21	0.93	0	0	41	1.0401227	16.006359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57785	1	19.96	4.45	0	0	41	1.0391468	15.78307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57786	1	0	0	0	0	41	1.0392335	15.794416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57787	1	0	0	0	0	41	1.033017	17.346365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57788	1	0	0	0	0	41	1.0286006	15.378286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57789	1	0	0	0	0	41	1.0258553	13.727701	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57790	1	0	0	0	0	41	1.0258553	13.727701	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57791	1	39.24	14.42	0	0	41	1.0327706	17.323416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57792	1	12.5	3.3	0	0	41	1.0362381	15.292517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57793	1	12.5	2.93	0	0	41	1.0384174	15.680865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57794	1	26.5	12.14	0	0	41	1.0360051	17.817778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57795	1	0	0	0	0	41	1.035692	17.686749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57796	1	0	0	0	0	41	1.0409361	15.559955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57797	1	0	0	0	0	41	1.0400231	15.890609	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57798	1	0	0	0	0	41	1.0400231	15.890609	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57799	1	52.43	16.52	0	0	41	1.0353753	17.659001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57800	1	22.77	6.1	0	0	41	1.0315685	15.101119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57801	1	7.01	1.98	0	0	41	1.0380243	15.664543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57802	1	13.61	4.88	0	0	41	1.0379374	15.656747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57803	1	24.97	11.69	0	0	41	1.0262443	15.214293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57804	1	0	0	0	0	41	1.0290448	15.31225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57805	1	23.56	4.92	0	0	41	1.0289427	15.299889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57806	1	0	0	0	0	41	1.0373518	18.047792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57807	1	0	0	0	0	41	1.0310026	15.595647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57808	1	0	0	0	0	41	1.032078	16.070239	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57809	1	0	0	0	0	41	1.032078	16.070239	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57810	1	38.42	17.15	0	0	41	1.0370833	18.029857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57811	1	0	0	0	0	41	1.0282141	15.208805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57812	1	16.55	10.14	0	0	41	1.0280587	15.200397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57813	1	0	0	0	0	41	1.0329815	15.513518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57814	1	27.07	4.86	0	0	41	1.0328557	15.499559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57815	1	17.17	4.89	0	0	41	1.0304659	14.601127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57816	1	19.85	12.58	0	0	41	1.0348658	14.939904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57817	1	12.37	3.29	0	0	41	1.031439	14.890741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57818	1	24.74	8.41	0	0	41	1.0297705	15.067605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57819	1	17.33	4.26	0	0	41	1.0325865	14.825729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57820	1	0	0	0	0	41	1.0319225	17.968585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57821	1	35.11	4.88	0	0	41	1.0451168	15.270877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57822	1	0	0	0	0	41	1.032412	17.995047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57823	1	0	0	0	0	41	1.0327684	17.677978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57824	1	32.2	9.85	0	0	41	1.0384016	14.975158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57825	1	0	0	0	0	41	1.033272	17.700517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57826	1	51.09	15.67	0	0	41	1.0396177	15.240699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57827	1	5.8	0.19	0	18.94	41	1.0327054	14.930961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57828	1	8.79	2.43	0	0	41	1.0314916	15.134584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57829	1	32.68	5.68	0	0	41	1.0340627	14.624477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57830	1	0	0	0	0	41	1.0341995	14.641685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57831	1	0	0	0	0	41	1.0304659	17.602361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57832	1	20.18	7.61	0	0	41	1.0299683	14.82998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57833	1	0	0	0	0	41	1.0306064	17.632453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57834	1	0	0	0	0	41	1.0334982	17.363442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57835	1	0	0	0	0	41	1.0326771	15.18392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57836	1	33.57	4.47	0	0	41	1.0333521	17.34392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57837	1	0	0	0	0	41	1.0280346	17.405353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57838	1	0	0	0	0	41	1.0300318	14.980869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57839	1	18.7	4.89	0	0	41	1.0279329	17.395121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57840	1	0	0	0	-21.39	41	1.0338063	14.516866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57841	1	18.7	4.76	0	0	41	1.0337095	14.507148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57842	1	17.7	5.07	0	0	41	1.0350246	15.952817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57843	1	17.7	0.82	0	0	41	1.037756	16.165905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57844	1	17.7	8.12	0	0	41	1.0307899	16.046393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57845	1	0	0	0	0	41	1.0345946	15.981582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57846	1	17.7	7.55	0	0	41	1.0344853	15.972678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57847	1	13.1	5.7	0	0	41	1.0299094	15.866999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57848	1	13.1	4.19	0	0	41	1.0348918	16.212851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57849	1	13.1	3.95	0	0	41	1.0324966	15.782601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57850	1	0	0	0	0	41	1.0355571	15.612469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57851	1	16.45	3.16	0	0	41	1.0354769	15.603402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57852	1	16.45	2.17	0	0	41	1.0335185	16.267369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57853	1	0	0	0	0	41	1.0331159	17.892269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57854	1	0	0	0	0	41	1.0366735	16.409433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57855	1	49.98	29.04	0	0	41	1.0326565	17.86415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57856	1	18.77	4.67	0	0	41	1.0347424	16.273714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57857	1	18.72	3.61	0	0	41	1.0357147	15.259015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57858	1	18.69	6.29	0	0	41	1.0348316	16.063259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57859	1	0	0	0	0	41	1.0349441	16.07311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57860	1	0	0	0	0	41	1.0380625	15.480895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57861	1	20.59	10.07	0	0	41	1.0378947	15.469161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57862	1	19.06	6.47	0	0	41	1.0397338	15.182538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57863	1	0	0	0	0	41	1.0394316	16.074371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57864	1	12.72	3.33	0	0	41	1.0393668	16.067529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57865	1	0	0	0	0	41	1.0387647	17.687756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57866	1	0	0	0	0	41	1.0353813	15.91906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57867	1	19.4	1.58	0	0	41	1.0267807	12.138236	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57868	1	0	0	0	0	41	1.0357636	15.470652	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57869	1	0	0	0	0	41	1.0389071	17.709762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57870	1	3.01	0.31	0	0	41	1.0385868	29.356566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57871	1	10.29	6.56	0	0	41	1.0384913	29.351126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57872	1	10.29	3.37	0	0	41	1.0281314	28.953235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57873	1	0	0	0	0	41	1.0281915	28.95949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57874	1	10.29	1.88	0	0	41	1.0252839	28.909971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57875	1	0	0	0	0	41	1.0349566	29.572769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57876	1	26.38	8.1	0	0	41	1.0301491	28.093706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57877	1	0	0	0	0	41	1.0253322	26.31731	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57878	1	0	0	0	0	41	1.0253322	26.31731	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57879	1	0	0	0	0	41	1.0351217	29.593659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57880	1	0	0	0	0	41	1.0336642	30.052973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57881	1	19.33	3.36	0	0	41	1.0352256	28.128707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57882	1	0	0	0	0	41	1.0339264	30.061955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57883	1	21.04	5.21	0	0	41	1.0278008	28.006406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57884	1	19.47	8.01	0	0	41	1.030256	28.032123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57885	1	3.03	0.36	0	0	41	1.0366574	28.413998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57886	1	3.21	0.24	0	0	41	1.0377246	28.646638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57887	1	0	0	0	0	41	1.0377361	28.64863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57888	1	0	0	0	0	41	1.0344414	31.281146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57889	1	28.52	4.34	0	0	41	1.0240853	29.089408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57890	1	0	0	0	0	41	1.0125291	26.063905	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57891	1	0	0	0	0	41	1.0125291	26.063905	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57892	1	0	0	0	0	41	1.0346325	31.300239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57893	1	0	0	0	0	41	1.0344414	31.281146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57894	1	30.11	4.02	0	0	41	1.0381423	31.560109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57895	1	0	0	0	0	41	1.0330967	31.104073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57896	1	28.06	9.97	0	0	41	1.0329133	31.088021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57897	1	28.48	0.43	0	0	41	1.027474	28.883314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57898	1	0	0	0	0	41	1.0371667	32.258071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57899	1	0	0	0	0	41	1.0367418	31.682528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57900	1	0	0	0	0	41	1.0366228	31.489515	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57901	1	0	0	0	0	41	1.0366228	31.489515	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57902	1	30.48	7.39	0	0	41	1.0370064	32.241325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57903	1	0	0	0	298.61	41	1.0382057	32.182233	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57904	1	0	0	0	0	41	1.0388752	31.268232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57905	1	0	0	0	0	41	1.0397102	29.004046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57906	1	61.01	3.02	0	0	41	1.0387091	31.230908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57907	1	0	0	0	0	41	1.0385691	31.250622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57908	1	0	0	0	0	41	1.0267963	28.598571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57909	1	33.74	16.12	0	0	41	1.0265498	28.580644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57910	1	0	0	0	0	41	1.0359802	28.274343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57911	1	8.65	1.64	0	0	41	1.0359426	28.269765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57912	1	0	0	0	0	41	1.0373655	28.385654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57913	1	4.53	0.99	0	0	41	1.0373416	28.382972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57914	1	0	0	0	0	41	1.0234288	28.777268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57915	1	16.67	8.99	0	0	41	1.0232824	28.768386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57916	1	20.2	6.36	0	0	41	1.0222524	28.966273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57917	1	15.42	8.27	0	0	41	1.0248965	29.179079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57918	1	8.25	1.55	0	0	41	1.0356871	15.516263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57919	1	0	0	0	0	41	1.0322291	16.703994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57920	1	5.1	2.01	0	0	41	1.0321963	16.701114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57921	1	3.88	2.27	0	8.53	41	1.0389605	14.306947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57922	1	4.37	0.3	0	0	41	1.0380286	14.761884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57923	1	0	0	0	0	41	1.0370418	14.110869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57924	1	7.33	2.16	0	0	41	1.0370018	14.10648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57925	1	4.19	0.71	0	0	41	1.0372963	16.362045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57926	1	7.08	2.98	0	0	41	1.0311312	16.632856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57927	1	0	0	0	0	41	1.0311818	16.636912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57928	1	7.39	2.87	0	0	41	1.0284907	16.469866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57929	1	2.55	0.97	0	0	41	1.0329799	16.982812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57930	1	7.08	0.2	0	0	41	1.0329581	16.978847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57931	1	8.48	3.87	0	0	41	1.0363754	15.549682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57932	1	11.9	2.28	0	0	41	1.0332067	15.6819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57933	1	0	0	0	0	41	1.0309499	16.738847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57934	1	0	0	0	0	41	1.0438502	15.94727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57935	1	13.26	1.6	0	0	41	1.0308946	16.730924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57936	1	10.24	1.89	0	0	41	1.0366422	15.980493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57937	1	0	0	0	0	41	1.0376997	15.586295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57938	1	10.24	1.56	0	0	41	1.0376618	15.580916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57939	1	0	0	0	0	41	1.0394243	17.971595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57940	1	0	0	0	0	41	1.0428377	16.163203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57941	1	10.24	6.82	0	0	41	1.039327	17.966512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57942	1	9.17	2.92	0	0	41	1.0328436	15.982673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57943	1	0	0	0	0	41	1.0328975	15.987915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57944	1	22.29	3.17	0	0	41	1.0306635	16.469532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57945	1	22.29	2.99	0	0	41	1.0348131	17.187289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57946	1	0	0	0	0	41	1.0298383	18.071803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57947	1	0	0	0	0	41	1.0413368	17.087102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57948	1	22.29	4.54	0	0	41	1.0297392	18.058329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57949	1	0	0	0	0	41	1.0297018	17.535673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57950	1	0	0	0	0	41	1.0346281	16.836202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57951	1	22.29	5.04	0	0	41	1.0295979	17.523203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57952	1	0	0	0	0	41	1.0368658	15.411179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57953	1	7.3	2.14	0	0	41	1.0368248	15.407152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57954	1	6.82	2.44	0	0	41	1.0388033	15.572418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57955	1	9.09	1.5	0	0	41	1.0370636	15.421305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57956	1	7.07	1.88	0	0	41	1.0409291	16.668566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57957	1	7.12	2.18	0	0	41	1.0353774	15.34334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57958	1	0	0	0	0	41	1.0446435	18.705056	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57959	1	0	0	0	0	41	1.043719	16.867763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57960	1	7.48	3.18	0	0	41	1.0445978	18.701424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57961	1	0	0	0	0	41	1.0345324	14.800872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57962	1	4.49	0.45	0	0	41	1.034515	14.798122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57963	1	4.31	2.86	0	0	41	1.036578	24.258222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57964	1	4.31	2.27	0	0.77	41	1.0332429	24.973693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57965	1	5.75	0.47	0	0	41	1.0284395	25.586918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57966	1	4.21	1.76	0	0	41	1.0244835	24.523762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57967	1	0	0	0	0	41	1.0339345	27.71998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57968	1	0	0	0	0	41	1.032338	26.510625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57969	1	0	0	0	0	41	1.03272	26.834521	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57970	1	0	0	0	0	41	1.03272	26.834521	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57971	1	10.93	7.06	0	0	41	1.0338315	27.714338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57972	1	9.15	2.13	0	0	41	1.0271847	26.763825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57973	1	0	0	0	0	41	1.0244004	27.700953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57974	1	0	0	0	0	41	1.0275592	26.947348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57975	1	12.47	4.87	0	0	41	1.0243186	27.694628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57976	1	3.15	0.73	0	0	41	1.0389393	10.765821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57977	1	0	0	0	0	41	1.0456501	11.89767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57978	1	7.74	3.52	0	0	41	1.0455939	11.893961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57979	1	15.55	3.33	0	0	41	1.0454025	13.869695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57980	1	0	0	0	0	41	1.0522742	14.739176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57981	1	13.88	2.98	0	0	41	1.0467559	13.905353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57982	1	0	0	0	0	41	1.0424873	13.229607	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57983	1	0	0	0	0	41	1.0424873	13.229607	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57984	1	0	0	0	0	41	1.0523751	14.748232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57985	1	13.39	3.67	0	0	41	1.0446567	13.858734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57986	1	0	0	0	0	41	1.0351189	30.97857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57987	1	6.33	1.79	0	0	41	1.0350863	30.975376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57988	1	6.33	1.3	0	0	41	1.0254833	31.456662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57989	1	7.27	0.72	0	0	41	1.0297929	31.916749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57990	1	0	0	0	0	41	1.0261739	31.634593	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57991	1	0	0	0	0	41	1.0272787	31.308624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57992	1	10.53	2.3	0	0	41	1.0308243	30.88954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57993	1	0	0	0	0	41	1.0272612	31.307946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57994	1	0	0	0	0	41	1.0272787	31.308624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57995	1	0	0	0	-143.02	41	1.0307701	33.722689	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57996	1	0	0	0	0	41	1.0362134	35.178246	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57997	1	0	0	0	0	41	1.0340599	31.497731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57998	1	22.53	5.45	0	0	41	1.0306609	33.710635	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57999	1	0	0	0	0	41	1.0321319	33.60948	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58000	1	0	0	0	0	41	1.0225864	30.618875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58001	1	0	0	0	0	41	1.026576	29.458422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58002	1	19.43	7.56	0	0	41	1.0224619	30.609023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58003	1	0	0	0	0	41	1.0221222	30.358847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58004	1	0	0	0	0	41	1.0293841	29.060776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58005	1	0	0	0	0	41	1.0294102	29.056302	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58006	1	0	0	0	0	41	1.0294102	29.056302	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58007	1	19.61	3.23	0	0	41	1.0220388	30.347232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58008	1	0	0	0	0	41	1.0253924	29.400475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58009	1	19.43	5.87	0	0	41	1.0252854	29.388545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58010	1	4.49	0.52	0	0	41	1.0223286	29.792034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58011	1	8.98	2.12	0	0	41	1.0248487	29.541521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58012	1	5.05	1.64	0	0	41	1.0237501	30.64796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58013	1	4.58	0.33	0	0	41	1.0343481	28.715572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58014	1	0	0	0	0	41	1.0301718	31.446138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58015	1	0	0	0	0	41	1.0396451	30.274645	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58016	1	0	0	0	0	41	1.0408607	28.939027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58017	1	7.65	0.82	0	0	41	1.030145	31.441352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58018	1	0	0	0	0	41	1.0303782	31.465627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58019	1	0	0	0	0	41	1.0353327	30.278768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58020	1	6.46	1.05	0	0	41	1.0353038	30.275431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58021	1	6.46	1.35	0	0	41	1.0291936	29.738587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58022	1	0	0	0	0	41	1.0199525	31.579874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58023	1	0	0	0	0	41	1.031096	31.270889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58024	1	0	0	0	0	41	1.037651	30.551657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58025	1	6.46	1.32	0	0	41	1.0309479	31.273583	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58026	1	0	0	0	0	41	1.020188	31.580383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58027	1	5.9	0.98	0	0	41	1.0203483	30.275174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58028	1	0	0	0	0	41	1.0203754	30.278743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58029	1	2.96	0.94	0	0	41	1.0349345	11.64865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58030	1	0	0	0	0	41	1.0475375	12.069849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58031	1	4.29	1.58	0	0	41	1.0475126	12.06772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58032	1	10.65	3.3	0	0	41	1.0496115	14.492717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58033	1	4.54	1.37	0	0	41	1.0388859	14.01279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58034	1	2.56	1.01	0	0	41	1.0312421	12.075125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58035	1	7.32	4.77	0	0	41	1.0316434	13.572321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58036	1	0	0	0	0	41	1.0317162	13.576398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58037	1	0	0	0	0	41	1.0359198	15.392513	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58038	1	15.37	4.75	0	0	41	1.031983	13.385508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58039	1	0	0	0	0	41	1.0322267	13.53213	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58040	1	0	0	0	0	41	1.0322267	13.53213	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58041	1	0	0	0	0	41	1.0360136	15.408772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58042	1	5.89	0.24	0	0	41	1.0388413	16.308852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58043	1	0	0	0	0	41	1.0388554	16.312497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58044	1	6.64	2.04	0	0	41	1.0274178	27.761915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58045	1	7.53	0.85	0	0	41	1.0289553	28.560437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58046	1	0	0	0	0	41	1.0289791	28.564753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58047	1	0	0	0	0	41	1.0327886	30.054558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58048	1	0	0	0	0	41	1.0307938	28.272687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58049	1	6.64	2.21	0	0	41	1.032748	30.050964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58050	1	3.99	0.39	0	0	41	1.0485696	15.251181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58051	1	0	0	0	0	41	1.033049	17.836692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58052	1	3.5	1.17	0	0	41	1.0330302	17.834911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58053	1	12.94	5.73	0	0	41	1.0398139	15.288549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58054	1	14.57	4.44	0	0	41	1.0385446	15.124318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58055	1	0	0	0	0	41	1.0439271	15.550081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58056	1	0	0	0	0	41	1.0442703	15.335198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58057	1	15.14	2.75	0	0	41	1.043856	15.541489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58058	1	0	0	0	0	41	1.0416864	15.41451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58059	1	0.82	0.21	0	0	41	1.0423105	15.261604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58060	1	12.94	5.77	0	0	41	1.0415931	15.407798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58061	1	3.95	0.92	0	0.72	41	1.0391326	14.785889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58062	1	0	0	0	0	41	1.0391326	14.785889	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58063	1	0	0	0	0	41	1.0391326	14.785889	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58064	1	0	0	0	0	41	1.0391326	14.785889	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58065	1	0	0	0	0	41	1.0391428	14.788037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58066	1	0	0	0	0	41	1.0391326	14.785889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58067	1	0	0	0	0	41	1.0402172	14.97925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58068	1	4.46	1	0	0	41	1.0401953	14.97694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58069	1	12.87	3.21	0	0	41	1.0405897	14.438081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58070	1	13.23	1.61	0	0	41	1.0426363	14.449665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58071	1	12.87	1.16	0	0	41	1.0413064	14.372091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58072	1	0	0	0	0	41	1.0390764	15.878607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58073	1	12.87	5.32	0	0	41	1.0389923	15.871497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58074	1	0	0	0	0	41	1.033807	17.279244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58075	1	0	0	0	0	41	1.0434192	15.99945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58076	1	27.67	11.54	0	0	41	1.0336179	17.264838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58077	1	0	0	0	-24.13	41	1.0463643	19.910521	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58078	1	0	0	0	0	41	1.0391714	17.770887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58079	1	0	0	0	0	41	1.0431403	15.817366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58080	1	0	0	0	0	41	1.0394995	17.879587	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58081	1	0	0	0	0	41	1.0394995	17.879587	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58082	1	29.12	4.45	0	0	41	1.0390511	17.753366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58083	1	0	0	0	0	41	1.038669	17.682289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58084	1	27.67	4.77	0	0	41	1.040792	15.829789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58085	1	0	0	0	0	41	1.0360371	17.087123	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58086	1	1.01	0.04	0	0	41	1.043004	15.872639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58087	1	27.67	9.12	0	0	41	1.0358754	17.072249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58088	1	20.23	1.87	0	0	41	1.0393551	16.365174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58089	1	19.49	3.43	0	0	41	1.0363292	15.043581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58090	1	0	0	0	0	41	1.0364094	15.055547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58091	1	0	0	0	0	41	1.0366797	15.452487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58092	1	19.49	5.85	0	0	41	1.0365679	15.44075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58093	1	0	0	0	0	41	1.0343053	17.758854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58094	1	22.77	3.59	0	0	41	1.0467865	15.420161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58095	1	0	0	0	0	41	1.0346581	17.779546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58096	1	9.97	2.3	0	0	41	1.0388046	15.807746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58097	1	0	0	0	0	41	1.0388495	15.812977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58098	1	19.93	3.45	0	0	41	1.0409	15.765051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58099	1	0	0	0	0	41	1.0393163	18.249764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58100	1	0	0	0	0	41	1.041773	16.883944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58101	1	21.76	0.45	0	0	41	1.0392672	18.238063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58102	1	24.3	5.58	0	0	41	1.0311665	17.72151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58103	1	37.47	10.66	0	0	41	1.033418	17.604242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58104	1	0	0	0	0	41	1.0384937	18.073704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58105	1	32.69	9.15	0	0	41	1.0329194	15.394235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58106	1	0	0	0	0	41	1.0289467	11.59455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58107	1	0	0	0	0	41	1.0289467	11.59455	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58108	1	0	0	0	0	41	1.0386206	18.093483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58109	1	6.84	2.92	0	0	41	1.0412054	16.263718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58110	1	0	0	0	0	41	1.0412496	16.26725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58111	1	0	0	0	0	41	1.0367715	17.945683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58112	1	14.73	3.49	0	0	41	1.0442453	16.09177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58113	1	0	0	0	0	41	1.0370083	17.957668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58114	1	13.44	0.62	0	-2.14	41	1.0348474	16.038434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58115	1	13.44	2.9	0	0	41	1.038429	18.176602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58116	1	3.91	0.8	0	0	41	1.0450178	17.15197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58117	1	0	0	0	0	41	1.047782	18.453972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58118	1	0	0	0	0	41	1.0505164	17.653571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58119	1	8.74	3.68	0	0	41	1.0477217	18.449681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58120	1	14.05	2.14	0	0	41	1.0192988	21.117958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58121	1	14.05	0.92	0	0	41	1.0235193	21.403112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58122	1	0	0	0	0	41	1.0235684	21.411411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58123	1	0	0	0	0	41	1.0315417	23.28344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58124	1	0	0	0	0	41	1.0271406	21.574568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58125	1	19.62	5.28	0	0	41	1.03144	23.272711	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58126	1	14.05	5	0	0	41	1.0227578	21.635676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58127	1	2.67	0.68	0	0	41	1.022913	21.265764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58128	1	8.62	1.14	0	0	41	1.0413495	10.564018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58129	1	0	0	0	0	41	1.041385	10.569153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58130	1	0	0	0	0	41	1.0468723	10.63846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58131	1	4.67	0.86	0	0	41	1.046851	10.635777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58132	1	4.61	2.15	0	0	41	1.0415172	10.624829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58133	1	0	0	0	0	41	1.0430766	17.992092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58134	1	0	0	0	0	41	1.0420076	16.794624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58135	1	0	0	0	0	41	1.0418967	16.63058	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58136	1	0	0	0	0	41	1.0418967	16.63058	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58137	1	19.67	3.08	0	0	41	1.0429956	17.982051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58138	1	0	0	0	0	41	1.0431929	18.010011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58139	1	11.99	4.16	0	0	41	1.0382389	16.511217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58140	1	0	0	0	0	41	1.0445165	14.472712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58141	1	6.17	2.38	0	0	41	1.0423637	14.099138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58142	1	0	0	0	0	41	1.0445689	14.47728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58143	1	3.07	1.29	0	0	41	1.0405044	14.171426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58144	1	4.1	1.65	0	0	41	1.0358737	22.922109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58145	1	0	0	0	0	41	1.0348858	24.953404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58146	1	5.67	0.77	0	0	41	1.0348641	24.950211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58147	1	0	0	0	0	41	1.0322791	24.388494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58148	1	19.61	4.74	0	0	41	1.0321729	24.377013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58149	1	0	0	0	0	41	1.02573	27.257344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58150	1	0	0	0	0	41	1.0337154	28.493827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58151	1	0	0	0	0	41	1.0367286	25.299607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58152	1	25.43	8.14	0	0	41	1.025582	27.243387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58153	1	0	0	0	0	41	1.0260545	27.259981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58154	1	19.61	3.21	0	0	41	1.0320667	24.099373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58155	1	0	0	0	0	41	1.025242	26.242967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58156	1	30.17	20.13	0	0	41	1.0340115	24.047474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58157	1	0	0	0	0	41	1.025641	26.255447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58158	1	0	0	0	0	41	1.0314204	24.182656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58159	1	5.3	0.85	0	0	41	1.0313961	24.179538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58160	1	8.84	3.91	0	0	41	1.0347724	24.788021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58161	1	0	0	0	0	41	1.0260737	26.756768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58162	1	0	0	0	0	41	1.0335598	25.172267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58163	1	0	0	0	0	41	1.0496953	22.264856	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58164	1	0	0	0	0	41	1.0496953	22.264856	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58165	1	11.86	4.11	0	0	41	1.0259996	26.749811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58166	1	2.52	0.38	0	3.26	41	1.0313373	25.326777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58167	1	6.6	0.54	0	0	41	1.0436575	13.396382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58168	1	0	0	0	0	41	1.0504643	11.046562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58169	1	0	0	0	0	41	1.0494669	11.279248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58170	1	8.39	0.4	0	0	41	1.050441	11.041564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58171	1	11.17	2.47	0	0	41	1.0342705	24.873657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58172	1	0	0	0	0	41	1.0331376	25.261417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58173	1	9.74	3.6	0	0	41	1.0330756	25.255885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58174	1	9.74	3.44	0	0	41	1.0353084	26.356278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58175	1	4.05	1.7	0	0	41	1.0310532	24.79137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58176	1	7.59	1.35	0	0	41	1.0257144	24.36906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58177	1	13.41	2.69	0	0	41	1.0266452	24.496777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58178	1	4.37	0.53	0	0	41	1.0333822	23.480201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58179	1	0	0	0	0	41	1.0412412	27.001343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58180	1	0	0	0	0	41	1.0425952	25.525863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58181	1	16.95	5.01	0	0	41	1.0411507	26.992024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58182	1	15.3	2.98	0	0	41	1.0422257	25.685718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58183	1	0	0	0	-92.2	41	1.0440981	28.381046	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58184	1	0	0	0	0	41	1.0435442	27.553193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58185	1	17.14	7.42	0	0	41	1.0439776	28.371458	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58186	1	0	0	0	0	41	1.0335889	23.011462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58187	1	0	0	0	0	41	1.0445457	20.73201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58188	1	15.55	6.85	0	0	41	1.033475	23.00313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58189	1	0	0	0	0	41	1.0317474	19.466015	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58190	1	0	0	0	0	41	1.0419655	18.283539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58191	1	33.78	7.82	0	0	41	1.0315707	19.446191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58192	1	2.69	1.09	0	0	41	1.0381132	16.027116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58193	1	0	0	0	0	41	1.0438859	18.112408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58194	1	0	0	0	0	41	1.0389644	16.797323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58195	2	0	0	0	0	41	1.0380631	21.17477	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58196	2	0	0	0	0	41	1.0413861	19.577741	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58197	1	0	0	0	0	41	1.0439211	18.088086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58198	1	0	0	0	0	41	1.0438859	18.112408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58199	1	0	0	0	0	41	1.0330437	17.953019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58200	2	0	0	0	0	41	1.0420001	16.07392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58201	1	0	0	0	0	41	1.0332229	17.964708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58202	1	0	0	0	0	41	1.0330437	17.953019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58203	1	0	0	0	0	41	1.0419613	18.987641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58204	2	0	0	0	0	41	1.0363598	22.511521	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58205	1	0	0	0	0	41	1.0414687	18.951058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58206	1	0	0	0	0	41	1.043	20.151848	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58207	1	0	0	0	0	41	1.042146	18.735024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58208	1	0	0	0	0	41	1.0394291	17.3922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58209	2	0	0	0	0	41	1.043	20.151848	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58210	2	0	0	0	0	41	1.0289026	20.957669	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58211	1	0	0	0	0	41	1.0439809	20.153276	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58212	1	0	0	0	0	41	1.0416409	18.677427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58213	2	0	0	0	0	41	1.0459845	28.180917	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58214	1	0	0	0	0	41	1.0444564	26.756795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58215	1	0	0	0	0	41	1.0454502	25.249614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58216	1	0	0	0	0	41	1.0440363	26.66349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58217	1	0	0	0	0	41	1.0444564	26.756795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58218	1	0	0	0	-40.96	41	1.0430552	21.068306	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58219	1	0	0	0	0	41	1.0357969	18.648347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58220	1	0	0	0	0	41	1.0344641	16.471196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58221	2	0	0	0	0	41	1.048	21.710397	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58222	2	0	0	0	0	41	1.048	21.681371	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58223	2	0	0	0	0	41	1.048	22.007018	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58224	2	0	0	0	0	41	1.048	21.938591	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58225	1	0	0	0	0	41	1.0429908	21.053828	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58226	1	0	0	0	0	41	1.0351543	18.547964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58227	2	0	0	0	0	41	1.0397535	22.912388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58228	1	0	0	0	0	41	1.0397492	22.909396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58229	1	0	0	0	0	41	1.046003	21.95715	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58230	1	0	0	0	0	41	1.0427139	19.399735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58231	2	0	0	0	0	41	1.0108274	23.607564	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58232	2	0	0	0	0	41	1.0120492	23.049546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58233	2	0	0	0	0	41	1.012468	22.413444	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58234	1	0	0	0	0	41	1.0452698	21.905279	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58235	1	0	0	0	0	41	1.046003	21.95715	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58236	1	0	0	0	0	41	1.0402058	25.167348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58237	1	0	0	0	0	41	1.0335948	22.874677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58238	1	0	0	0	0	41	1.0272488	19.684796	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58239	1	0	0	0	0	41	1.0272488	19.684796	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58240	2	0	0	0	0	41	1.0650658	27.7938	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58241	2	0	0	0	0	41	1.0693838	28.185857	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58242	1	0	0	0	0	41	1.0395554	25.124943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58243	1	0	0	0	0	41	1.0402058	25.167348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58244	1	0	0	0	0	41	1.0405003	16.062762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58245	2	0	0	0	0	41	1.0405003	16.062762	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58246	2	0	0	0	0	41	1.0405003	16.062762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58247	1	0	0	0	0	41	1.0405003	16.062762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58248	1	0	0	0	0	41	1.0405003	16.062762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58249	1	0	0	0	-224.78	41	1.043	16.437539	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58250	1	0	0	0	0	41	1.047623	15.858987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58251	1	0	0	0	0	41	1.0488815	15.306474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58252	2	0	0	0	0	41	1.0523455	17.204586	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58253	2	0	0	0	0	41	1.057	17.433568	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58254	2	0	0	0	0	41	1.043	16.437539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58255	2	0	0	0	0	41	1.043	16.437539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58256	1	0	0	0	0	41	1.0441965	16.269456	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58257	1	0	0	0	0	41	1.043	16.437539	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58258	1	0	0	0	-285.06	41	1.039	21.427845	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58259	1	0	0	0	0	41	1.042697	19.25543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58260	1	0	0	0	0	41	1.0372943	16.098962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58261	2	0	0	0	0	41	1.0435762	22.889008	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58262	2	0	0	0	0	41	1.044002	23.037281	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58263	2	0	0	0	0	41	1.0435342	22.878915	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58264	1	0	0	0	0	41	1.0414552	21.238567	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58265	1	0	0	0	0	41	1.041608	19.088258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58266	2	0	0	0	0	41	1.0418438	10.884377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58267	1	0	0	0	0	41	1.0418438	10.884377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58268	1	0	0	0	-341.46	41	1.0306201	30.662163	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58269	1	0	0	0	0	41	1.0351929	29.179768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58270	1	0	0	0	0	41	1.0388909	28.533609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58271	1	0	0	0	0	41	1.0451904	26.537728	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58272	1	0	0	0	0	41	1.0451904	26.537728	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58273	2	0	0	0	0	41	1.0031183	31.732263	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58274	2	0	0	0	0	41	1.0021924	31.648926	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58275	2	0	0	0	0	41	1.0000502	32.090839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58276	2	0	0	0	0	41	1.0007356	31.474977	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58277	1	0	0	0	0	41	1.0318655	30.601224	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58278	1	0	0	0	0	41	1.0351101	28.989316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58279	2	0	0	0	0	41	1.0265691	25.756647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58280	1	0	0	0	0	41	1.0264869	25.74983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58281	2	0	0	0	0	41	1.0331748	22.769362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58282	1	0	0	0	0	41	1.0331667	22.767671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58283	1	0	0	0	0	41	1.0464984	13.994298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58284	2	0	0	0	0	41	1.0464984	13.994298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58285	2	0	0	0	0	41	1.0464984	13.994298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58286	1	0	0	0	0	41	1.0464984	13.994298	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58287	2	0	0	0	0	41	1.0464984	13.994298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58288	2	0	0	0	0	41	1.026	14.938352	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58289	1	0	0	0	0	41	1.0464972	13.993185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58290	1	0	0	0	0	41	1.0464984	13.994298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58291	1	0	0	0	-140.68	41	1.0448919	20.511531	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58292	1	0	0	0	0	41	1.0468704	19.068708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58293	1	0	0	0	0	41	1.0432134	17.00915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58294	1	0	0	0	0	41	1.0421826	16.226339	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58295	1	0	0	0	0	41	1.0421826	16.226339	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58296	2	0	0	0	0	41	1.0124236	22.631232	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58297	2	0	0	0	0	41	1.0099317	21.571878	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58298	2	0	0	0	0	41	1.0086996	21.429013	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58299	1	0	0	0	0	41	1.0437927	20.344115	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58300	1	0	0	0	0	41	1.0448919	20.511531	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58301	2	0	0	0	0	41	1.0483075	15.637328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58302	1	0	0	0	0	41	1.051528	15.226945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58303	1	0	0	0	0	41	1.0483526	15.640826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58304	1	0	0	0	0	41	1.0483075	15.637328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58305	1	0	0	0	0	41	1.0376039	15.909636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58306	2	0	0	0	0	41	1.04	17.123438	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58307	2	0	0	0	0	41	1.04	17.123438	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58308	1	0	0	0	0	41	1.0376402	15.911452	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58309	1	0	0	0	0	41	1.0374996	15.890456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58310	2	0	0	0	0	41	1.0431411	18.159894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58311	1	0	0	0	0	41	1.040356	16.811576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58312	1	0	0	0	0	41	1.0393282	16.224875	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58313	1	0	0	0	0	41	1.0393282	16.224875	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58314	1	0	0	0	0	41	1.0431193	18.126531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58315	1	0	0	0	0	41	1.0431411	18.159894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58316	1	0	0	0	-144.32	41	1.0439789	19.151925	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58317	1	0	0	0	0	41	1.0442817	18.111161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58318	1	0	0	0	0	41	1.0404413	16.918582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58319	2	0	0	0	0	41	1.0475123	19.551476	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58320	1	0	0	0	0	41	1.0455657	19.14034	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58321	1	0	0	0	0	41	1.0439789	19.151925	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58322	1	0	0	0	0	41	1.0402805	17.026601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58323	2	0	0	0	0	41	1.0168159	19.668641	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58324	1	0	0	0	0	41	1.0402524	17.005569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58325	1	0	0	0	-141.16	41	1.0428476	21.728796	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58326	1	0	0	0	0	41	1.0374278	20.417422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58327	1	0	0	0	0	41	1.035198	17.360614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58328	2	0	0	0	0	41	1.0345	22.425105	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58329	2	0	0	0	0	41	1.0345	22.920376	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58330	2	0	0	0	0	41	1.0345	22.961436	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58331	1	0	0	0	0	41	1.036259	20.298753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58332	1	0	0	0	0	41	1.0374278	20.417422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58333	1	0	0	0	0	41	1.0471455	11.000029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58334	2	0	0	0	0	41	1.0465967	11.491866	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58335	2	0	0	0	0	41	1.0471455	11.000029	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58336	2	0	0	0	0	41	1.0471455	11.000029	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58337	2	0	0	0	0	41	1.0471455	11.000029	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58338	1	0	0	0	0	41	1.047144	10.999158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58339	1	0	0	0	0	41	1.0471455	11.000029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58340	2	0	0	0	0	41	1.0452916	16.121663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58341	2	0	0	0	0	41	1.0452746	16.132548	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58342	2	0	0	0	0	41	1.0452021	16.178403	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58343	1	0	0	0	0	41	1.0452976	16.117915	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58344	1	0	0	0	0	41	1.0452846	16.11791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58345	1	0	0	0	0	41	1.0452916	16.121663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58346	1	0	0	0	-33.29	41	1.0454966	33.841642	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58347	1	0	0	0	0	41	1.0410106	34.775075	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58348	1	0	0	0	0	41	1.0387831	32.538212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58349	1	0	0	0	0	41	1.0354758	32.733626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58350	1	0	0	0	0	41	1.0349432	30.204796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58351	2	0	0	0	0	41	1.0124438	35.040856	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58352	2	0	0	0	0	41	1.0139993	35.205801	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58353	2	0	0	0	0	41	1.0149117	35.317097	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58354	1	0	0	0	0	41	1.0355007	32.745252	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58355	1	0	0	0	0	41	1.0419875	33.472974	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58356	2	0	0	0	0	41	1.0408413	15.801665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58357	1	0	0	0	0	41	1.0407128	15.793198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58358	1	0	0	0	-192.66	41	1.030663	31.118243	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58359	1	0	0	0	0	41	1.034148	30.194843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58360	1	0	0	0	0	41	1.0314753	28.378705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58361	1	0	0	0	0	41	1.0303176	27.220604	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58362	1	0	0	0	0	41	1.0303176	27.220604	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58363	2	0	0	0	0	41	1.038	30.656273	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58364	2	0	0	0	0	41	1.0316497	31.222681	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58365	2	0	0	0	0	41	1.031954	31.254278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58366	1	0	0	0	0	41	1.0342366	30.101104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58367	1	0	0	0	0	41	1.032643	31.183834	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58368	1	0	0	0	0	41	1.0398772	25.824766	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58369	1	0	0	0	0	41	1.0407028	22.981359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58370	2	0	0	0	0	41	1.0318915	29.039219	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58371	1	0	0	0	0	41	1.0399143	25.811311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58372	1	0	0	0	0	41	1.0398772	25.824766	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58373	1	0	0	0	0	41	1.036683	26.172419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58374	1	0	0	0	0	41	1.0435259	22.248701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58375	2	0	0	0	0	41	1.0534624	28.573233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58376	2	0	0	0	0	41	1.0550504	29.55861	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58377	1	0	0	0	0	41	1.0364067	26.147923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58378	1	0	0	0	0	41	1.036683	26.172419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58379	1	0	0	0	42.51	41	1.0338051	26.126232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58380	1	0	0	0	0	41	1.0378816	23.10355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58381	2	0	0	0	0	41	1.049	31.178629	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58382	2	0	0	0	0	41	1.049	30.337912	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58383	1	0	0	0	0	41	1.033565	26.092787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58384	1	0	0	0	0	41	1.0338051	26.126232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58385	1	0	0	0	0	41	1.048025	13.826901	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58386	1	0	0	0	0	41	1.0483061	13.377457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58387	1	0	0	0	0	41	1.0497699	11.594533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58388	2	0	0	0	0	41	1.016	14.351933	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58389	1	0	0	0	0	41	1.048148	13.335691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58390	1	0	0	0	0	41	1.0483061	13.377457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58391	1	0	0	0	0	41	1.0434968	27.340669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58392	2	0	0	0	0	41	1.0505	26.745468	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58393	1	0	0	0	0	41	1.0435252	27.352411	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58394	1	0	0	0	0	41	1.0434968	27.340669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58395	1	0	0	0	0	41	1.0383184	32.522433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58396	1	0	0	0	0	41	1.034722	30.24863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58397	1	0	0	0	0	41	1.0331771	28.646198	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58398	1	0	0	0	0	41	1.0331771	28.646198	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58399	2	0	0	0	0	41	1.0345	34.969549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58400	1	0	0	0	0	41	1.0383712	32.480525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58401	1	0	0	0	0	41	1.0383184	32.522433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58402	1	0	0	0	-254.51	41	1.039	32.504378	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58403	1	0	0	0	0	41	1.0383513	31.311698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58404	1	0	0	0	0	41	1.0420701	29.520006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58405	2	0	0	0	0	41	1.0292401	33.786146	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58406	1	0	0	0	0	41	1.0411021	32.432897	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58407	1	0	0	0	0	41	1.038233	31.247784	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58408	1	0	0	0	0	41	1.0505315	14.612511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58409	1	0	0	0	0	41	1.0487278	14.138143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58410	2	0	0	0	0	41	1.0495	15.060058	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58411	2	0	0	0	0	41	1.0474605	15.019939	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58412	2	0	0	0	0	41	1.049	14.728269	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58413	2	0	0	0	0	41	1.0500599	14.899213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58414	1	0	0	0	0	41	1.0505772	14.617512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58415	1	0	0	0	0	41	1.0505315	14.612511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58416	2	0	0	0	0	41	1.0451136	11.395366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58417	2	0	0	0	0	41	1.0414548	10.787516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58418	1	0	0	0	0	41	1.0451802	11.400771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58419	1	0	0	0	0	41	1.0451136	11.395366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58420	1	0	0	0	0	41	1.0411879	18.589152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58421	1	0	0	0	0	41	1.0472709	16.076286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58422	2	0	0	0	0	41	1.029	23.206819	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58423	2	0	0	0	0	41	1.024	21.694651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58424	1	0	0	0	0	41	1.0407598	18.54072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58425	1	0	0	0	0	41	1.0411879	18.589152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58426	2	0	0	0	0	41	1.0420112	18.431618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58427	1	0	0	0	0	41	1.0420112	18.431618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58428	1	0	0	0	0	41	1.0411038	18.409373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58429	1	0	0	0	0	41	1.0440312	15.442439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58430	2	0	0	0	0	41	1.0580716	20.290989	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58431	2	0	0	0	0	41	1.056491	22.499752	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58432	2	0	0	0	0	41	1.056265	20.88925	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58433	2	0	0	0	0	41	1.0603026	21.373149	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58434	2	0	0	0	0	41	1.0591305	22.947887	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58435	2	0	0	0	0	41	1.0592731	21.216887	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58436	1	0	0	0	0	41	1.0387703	18.181873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58437	1	0	0	0	0	41	1.0411038	18.409373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58438	1	0	0	0	0	41	1.038	26.727742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58439	2	0	0	0	0	41	1.0523739	30.615204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58440	2	0	0	0	0	41	1.038	26.727742	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58441	1	0	0	0	0	41	1.0371025	26.580915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58442	1	0	0	0	0	41	1.038	26.727742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58443	1	0	0	0	0	41	1.038048	18.368213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58444	1	0	0	0	0	41	1.0432942	16.280483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58445	2	0	0	0	0	41	1.045	18.263657	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58446	1	0	0	0	0	41	1.038302	18.379613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58447	1	0	0	0	0	41	1.038048	18.368213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58448	1	0	0	0	0	41	1.0336802	17.779911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58449	2	0	0	0	0	41	1.041182	16.145408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58450	1	0	0	0	0	41	1.045725	15.245305	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58451	1	0	0	0	0	41	1.045725	15.245305	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58452	1	0	0	0	0	41	1.033657	17.797503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58453	1	0	0	0	0	41	1.0336802	17.779911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58454	1	0	0	0	0	41	1.0419636	18.516065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58455	1	0	0	0	0	41	1.0379553	15.780228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58456	1	0	0	0	0	41	1.0381523	15.966534	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58457	1	0	0	0	0	41	1.0381523	15.966534	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58458	2	0	0	0	0	41	1.0154999	21.622013	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58459	2	0	0	0	0	41	1.018	25.774508	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58460	1	0	0	0	0	41	1.0401506	18.351476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58461	1	0	0	0	0	41	1.0419636	18.516065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58462	1	0	0	0	-157.09	41	1.0381391	22.506745	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58463	1	0	0	0	0	41	1.0392879	21.317135	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58464	2	0	0	0	0	41	1.0381391	22.506745	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58465	2	0	0	0	0	41	1.0405	23.578876	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58466	2	0	0	0	0	41	1.0023183	22.750552	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58467	2	0	0	0	0	41	1.0405	23.270906	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58468	2	0	0	0	0	41	1.0009021	22.547587	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58469	1	0	0	0	0	41	1.0404008	22.624348	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58470	1	0	0	0	0	41	1.0381391	22.506745	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58471	1	0	0	0	0	41	1.0422359	14.717748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58472	2	0	0	0	0	41	1.0085	16.355376	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58473	1	0	0	0	0	41	1.0422207	14.710059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58474	1	0	0	0	0	41	1.0422359	14.717748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58475	1	0	0	0	-186.24	41	1.0305723	27.543792	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58476	1	0	0	0	0	41	1.0338286	29.201947	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58477	1	0	0	0	0	41	1.0328379	27.380107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58478	1	0	0	0	0	41	1.0391655	24.919783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58479	2	0	0	0	0	41	1.0373105	28.490875	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58480	2	0	0	0	0	41	1.0336426	27.976471	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58481	2	0	0	0	0	41	1.0343997	28.083824	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58482	2	0	0	0	0	41	1.0343895	28.078484	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58483	1	0	0	0	0	41	1.0321551	27.326492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58484	1	0	0	0	0	41	1.0328379	27.380107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58485	1	0	0	0	0	41	1.041	18.586125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58486	1	0	0	0	0	41	1.0448125	15.989668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58487	2	0	0	0	0	41	1.0505317	20.308493	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58488	1	0	0	0	0	41	1.04035	18.500354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58489	1	0	0	0	0	41	1.041	18.586125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58490	1	0	0	0	-151.77	41	1.0399059	25.839827	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58491	1	0	0	0	0	41	1.0438144	25.204924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58492	1	0	0	0	0	41	1.0459446	24.649935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58493	1	0	0	0	0	41	1.0459699	24.643505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58494	1	0	0	0	0	41	1.0459699	24.643505	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58495	2	0	0	0	0	41	1.0399059	25.839827	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58496	1	0	0	0	0	41	1.04388	25.170356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58497	1	0	0	0	0	41	1.0416278	25.865311	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58498	1	0	0	0	0	41	1.0413562	15.513521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58499	2	0	0	0	0	41	1.0413562	15.513521	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58500	1	0	0	0	0	41	1.0413562	15.513521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58501	1	0	0	0	0	41	1.0413562	15.513521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58502	1	0	0	0	0	41	1.0348903	20.952708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58503	1	0	0	0	0	41	1.0342686	20.683888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58504	1	0	0	0	0	41	1.0345711	20.815935	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58505	1	0	0	0	0	41	1.0345711	20.815935	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58506	2	0	0	0	0	41	1.0474625	21.259705	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58507	2	0	0	0	0	41	1.0039999	21.327971	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58508	2	0	0	0	0	41	1.0039999	21.617126	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58509	2	0	0	0	0	41	1.0473183	21.37262	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58510	1	0	0	0	0	41	1.0348977	20.95098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58511	1	0	0	0	0	41	1.0348903	20.952708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58512	1	0	0	0	0	41	1.0481209	15.487668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58513	2	0	0	0	0	41	1.0481209	15.487668	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58514	2	0	0	0	0	41	1.0481209	15.487668	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58515	2	0	0	0	0	41	1.0481209	15.487668	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58516	1	0	0	0	0	41	1.0481209	15.487668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58517	1	0	0	0	0	41	1.0481209	15.487668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58518	1	0	0	0	0	41	1.0507223	14.697378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58519	1	0	0	0	0	41	1.0467609	14.29899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58520	1	0	0	0	0	41	1.0437598	13.991669	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58521	1	0	0	0	0	41	1.0437598	13.991669	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58522	2	0	0	0	0	41	1.0464396	14.575134	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58523	2	0	0	0	0	41	1.0464396	14.575134	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58524	1	0	0	0	0	41	1.0467824	14.281226	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58525	2	0	0	0	0	41	1.04607	14.845321	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58526	2	0	0	0	0	41	1.050324	14.940889	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58527	1	0	0	0	0	41	1.0507687	14.699024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58528	1	0	0	0	0	41	1.0507223	14.697378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58529	2	0	0	0	0	41	1.0422017	18.514775	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58530	2	0	0	0	0	41	1.0450815	16.016487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58531	1	0	0	0	0	41	1.0437161	14.49656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58532	1	0	0	0	-68.64	41	1.0432589	18.661096	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58533	1	0	0	0	0	41	1.0422017	18.514775	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58534	1	0	0	0	0	41	1.0401327	25.968925	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58535	1	0	0	0	0	41	1.0275033	22.567172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58536	1	0	0	0	0	41	1.0205412	20.00434	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58537	1	0	0	0	0	41	1.0205412	20.00434	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58538	2	0	0	0	0	41	1.045	28.101462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58539	2	0	0	0	0	41	1.045	28.423211	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58540	2	0	0	0	0	41	1.045	29.513509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58541	2	0	0	0	0	41	1.045	27.531713	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58542	2	0	0	0	0	41	1.045	29.061213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58543	1	0	0	0	0	41	1.0395173	25.847267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58544	1	0	0	0	0	41	1.0401327	25.968925	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58545	2	0	0	0	0	41	1.0436481	17.095702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58546	1	0	0	0	0	41	1.0435986	17.062583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58547	1	0	0	0	0	41	1.0429465	14.747204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58548	2	0	0	0	0	41	1.041	16.620528	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58549	2	0	0	0	0	41	1.043	15.257128	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58550	1	0	0	0	0	41	1.0429267	14.735874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58551	1	0	0	0	0	41	1.0429465	14.747204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58552	1	0	0	0	-1.48	41	1.0428008	20.84052	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58553	1	0	0	0	0	41	1.0470299	19.270808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58554	2	0	0	0	0	41	1.045	21.245038	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58555	1	0	0	0	0	41	1.0434784	20.953315	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58556	1	0	0	0	0	41	1.0428008	20.84052	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58557	1	0	0	0	118.87	41	1.0450655	20.169371	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58558	1	0	0	0	0	41	1.0427539	18.946014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58559	1	0	0	0	0	41	1.0424468	16.273135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58560	2	0	0	0	0	41	1.0491804	20.597789	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58561	1	0	0	0	0	41	1.0441463	20.303139	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58562	1	0	0	0	0	41	1.0420712	18.840397	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58563	1	0	0	0	0	41	1.0523255	16.84339	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58564	2	0	0	0	0	41	1.0533628	16.21376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58565	1	0	0	0	0	41	1.0478498	14.126565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58566	1	0	0	0	0	41	1.0532258	16.128089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58567	1	0	0	0	0	41	1.0524471	16.892303	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58568	1	0	0	0	-261.13	41	1.0397663	16.969444	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58569	1	0	0	0	0	41	1.0413151	16.923988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58570	1	0	0	0	0	41	1.0418267	16.3291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58571	2	0	0	0	0	41	1.0087932	18.742278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58572	1	0	0	0	0	41	1.0413988	16.927789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58573	1	0	0	0	0	41	1.0420104	16.855442	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58574	1	0	0	0	0	41	1.0429298	16.103208	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58575	2	0	0	0	0	41	1.0390423	15.143748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58576	1	0	0	0	0	41	1.0295095	12.347772	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58577	1	0	0	0	0	41	1.0295095	12.347772	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58578	1	0	0	0	0	41	1.0429875	16.111046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58579	1	0	0	0	0	41	1.0429298	16.103208	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58580	1	0	0	0	-279.16	41	1.041	25.280374	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58581	1	0	0	0	0	41	1.0417532	23.798764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58582	1	0	0	0	0	41	1.0431885	23.181962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58583	2	0	0	0	0	41	1.046	26.5983	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58584	2	0	0	0	0	41	1.046	27.028883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58585	2	0	0	0	0	41	1.0489716	26.71235	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58586	1	0	0	0	0	41	1.0420846	25.042682	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58587	1	0	0	0	0	41	1.0413756	23.683732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58588	1	0	0	0	0	42	1.0293434	31.904649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58589	1	7.5	0.55	0	0	42	1.0293202	31.899917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58590	1	6.28	1.07	0	0	42	1.0290723	31.417577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58591	1	0	0	0	0	42	1.0290441	31.580394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58592	1	6.64	1.12	0	0	42	1.0290159	31.5767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58593	1	3.96	0.6	0	0	42	1.0394893	42.992921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58594	1	16.84	3.13	0	0	42	1.0365298	38.179679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58595	1	14.1	3.29	0	0	42	1.0353343	37.851701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58596	1	0	0	0	0	42	1.0360294	40.501272	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58597	1	0	0	0	0	42	1.0370426	38.371758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58598	1	15.26	0.51	0	0	42	1.0359885	40.492147	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58599	1	16.24	6.05	0	0	42	1.0250996	52.434665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58600	1	0	0	0	0	42	1.0315893	53.79883	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58601	1	0	0	0	0	42	1.0324437	51.730336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58602	1	29.39	11.43	0	0	42	1.0313914	53.783731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58603	1	8.58	3.6	0	0	42	1.030141	49.781955	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58604	1	8.81	1.53	0	0	42	1.0300015	50.017224	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58605	1	8.04	2.47	0	0	42	1.0235738	52.979247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58606	1	2.6	0.09	0	0	42	1.033693	48.272396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58607	1	3.51	2.15	0	0	42	1.0242994	47.738951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58608	1	7.91	4.93	0	0	42	1.0250482	29.42488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58609	1	6.33	1.56	0	0	42	1.0243089	29.31501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58610	1	8.87	0.83	0	0	42	1.0235942	28.063286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58611	1	4.01	1.52	0	0	42	1.0238302	29.342093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58612	1	0	0	0	0	42	1.0211695	27.980416	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58613	1	0	0	0	0	42	1.0324657	23.435436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58614	1	0	0	0	0	42	1.0611104	16.882101	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58615	1	0	0	0	0	42	1.0611104	16.882101	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58616	1	3.46	0.68	0	0	42	1.0211531	27.978585	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58617	1	0	0	0	0	42	1.0212056	28.005435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58618	1	18.42	7.04	0	0	42	1.03804	34.109214	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58619	1	26.97	7.41	0	0	42	1.0258146	31.663688	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58620	1	27.2	10.07	0	0	42	1.0248605	30.667071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58621	1	27.7	3.98	0	0	42	1.0300827	31.913384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58622	1	0	0	0	0	42	1.0277348	32.470364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58623	1	29.8	8.56	0	0	42	1.0275724	32.452976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58624	1	42.41	9	0	0	42	1.0284251	30.492952	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58625	1	0	0	0	0	42	1.0295381	29.88176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58626	1	13.43	4.57	0	0	42	1.0294522	29.873775	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58627	1	0	0	0	11.32	42	1.0279968	29.288134	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58628	1	0	0	0	0	42	1.0311288	28.940191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58629	1	0	0	0	0	42	1.0356641	28.447295	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58630	1	0	0	0	0	42	1.0356641	28.447295	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58631	1	13.43	1.14	0	0	42	1.0279529	29.280725	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58632	1	13.43	2.48	0	0	42	1.0310411	30.13724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58633	1	0	0	0	0	42	1.0271735	29.378036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58634	1	0	0	0	0	42	1.0335065	28.716089	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58635	1	13.43	6.55	0	0	42	1.0270653	29.370502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58636	1	0	0	0	56.07	42	1.0315998	36.687728	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58637	1	0	0	0	0	42	1.0364564	34.263026	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58638	1	0	0	0	0	42	1.0358594	31.165028	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58639	1	59.02	7.08	0	0	42	1.0313832	36.656217	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58640	1	0	0	0	0	42	1.0363281	34.233288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58641	1	36.53	9.3	0	0	42	1.0233454	30.78258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58642	1	36.53	20.2	0	0	42	1.0333296	30.810625	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58643	1	0	0	0	0	42	1.0336351	30.830639	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58644	1	0	0	0	0	42	1.0325285	36.215219	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58645	1	0	0	0	0	42	1.0278815	31.699327	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58646	1	0	0	0	0	42	1.028077	29.173352	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58647	1	0	0	0	0	42	1.028077	29.173352	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58648	1	36.53	7.88	0	0	42	1.0323638	36.19329	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58649	1	11.24	1.09	0	0	42	1.0265555	30.557684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58650	1	5.61	0.7	0	0	42	1.0312371	30.827194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58651	1	5.61	0.36	0	0	42	1.0308006	31.052838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58652	1	0	0	0	0	42	1.0308197	31.056119	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58653	1	0	0	0	0	42	1.033907	29.430319	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58654	1	0	0	0	0	42	1.0322142	27.274199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58655	1	5.61	0.37	0	0	42	1.0206295	24.228422	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58656	1	0	0	0	0	42	1.0332545	29.035576	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58657	1	0	0	0	0	42	1.033972	29.441512	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58658	1	24.89	8.05	0	0	42	1.0259135	34.126043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58659	1	10.5	5.68	0	0	42	1.0229286	31.797285	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58660	1	11.12	0.25	0	0	42	1.023686	32.040303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58661	1	0	0	0	0	42	1.0237162	32.046512	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58662	1	9.48	1.48	0	0	42	1.0238429	31.285888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58663	1	0	0	0	0	42	1.0321441	32.846468	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58664	1	5.76	1.26	0	0	42	1.032113	32.842975	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58665	1	13.54	4.54	0	65.76	42	1.0367938	31.004775	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58666	1	0	0	0	0	42	1.0361397	31.019603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58667	1	0	0	0	0	42	1.0293676	29.229032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58668	1	0	0	0	0	42	1.0393328	28.112071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58669	1	7.66	1.04	0	0	42	1.0293349	29.22448	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58670	1	7.66	2.42	0	0	42	1.0317011	29.625726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58671	1	7.66	3.64	0	0	42	1.031293	29.686128	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58672	1	0	0	0	0	42	1.0313459	29.689816	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58673	1	0	0	0	0	42	1.0272408	31.869279	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58674	1	37.2	11.17	0	0	42	1.0270234	31.848912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58675	1	0	0	0	0	42	1.0325815	31.963356	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58676	1	34.32	6.67	0	0	42	1.032421	31.943812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58677	1	0	0	0	41.82	42	1.0335643	34.387858	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58678	1	34.32	12.85	0	0	42	1.0363515	32.386791	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58679	1	0	0	0	0	42	1.0341026	34.484467	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58680	1	34.32	8.05	0	0	42	1.0300494	31.815445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58681	1	0	0	0	0	42	1.0302163	31.834733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58682	1	31.63	9.63	0	0	42	1.0223064	30.564668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58683	1	29.89	3.94	0	0	42	1.0306631	31.274426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58684	1	43.42	8.69	0	0	42	1.0221639	30.485274	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58685	1	29.89	11	0	0	42	1.0256452	30.554211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58686	1	27.64	2.78	0	0	42	1.030292	29.434482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58687	1	0	0	0	0	42	1.0303785	29.450041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58688	1	18.93	13.56	0	82.34	42	1.0355494	29.95558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58689	1	0	0	0	0	42	1.0269067	29.654389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58690	1	23.08	5.49	0	0	42	1.026782	29.641678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58691	1	0	0	0	0	42	1.0286802	29.422926	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58692	1	18.93	1.7	0	0	42	1.0286066	29.411109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58693	1	31.54	4.26	0	0	42	1.0293241	30.515682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58694	1	35.03	18.38	0	0	42	1.02489	31.406172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58695	1	31.54	7.97	0	0	42	1.0262713	31.401883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58696	1	31.54	13.17	0	0	42	1.0274311	31.247077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58697	1	35.86	1.95	0	23.16	42	1.0357349	32.785489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58698	1	35.86	6.53	0	0	42	1.028654	32.082613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58699	1	49.4	13.27	0	0	42	1.029633	30.947819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58700	1	0	0	0	0	42	1.0336593	35.495118	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58701	1	0	0	0	0	42	1.0340757	33.177088	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58702	1	0	0	0	0	42	1.0342575	32.870544	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58703	1	0	0	0	0	42	1.0342575	32.870544	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58704	1	35.86	11.36	0	0	42	1.0334678	35.475881	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58705	1	35.86	11.9	0	0	42	1.0279577	31.764451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58706	1	6.76	0.66	0	0	42	1.0250334	28.767364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58707	1	26.92	10.33	0	0	42	1.0341509	30.809964	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58708	1	0	0	0	0	42	1.043309	32.5365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58709	1	0	0	0	0	42	1.0377597	31.415685	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58710	1	26.92	2.27	0	0	42	1.0432134	32.52011	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58711	1	0	0	0	0	42	1.0331112	30.600065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58712	1	27.25	5.25	0	0	42	1.032986	30.585737	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58713	1	0	0	0	0	42	1.0348574	31.219664	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58714	1	28.62	9.35	0	0	42	1.034684	31.203266	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58715	1	0	0	0	0	42	1.0320608	29.78788	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58716	1	5.63	1.76	0	0	42	1.0320273	29.784897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58717	1	0	0	0	16.03	42	1.0356136	29.747877	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58718	1	6.25	1.03	0	0	42	1.0416256	27.72072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58719	1	0	0	0	0	42	1.0355377	29.776763	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58720	1	3.55	0.19	0	0	42	1.0366669	30.53054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58721	1	4.18	1.82	0	0	42	1.0324142	29.459668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58722	1	4.28	0.52	0	0	42	1.0316358	29.934049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58723	1	9.34	2.5	0	0	42	1.0333422	31.901113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58724	1	12.3	2.68	0	0	42	1.0410695	34.422869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58725	1	13.3	3.34	0	0	42	1.0327565	32.722312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58726	1	9.56	2.41	0	0	42	1.0395295	33.138547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58727	1	0	0	0	0	42	1.0395773	33.144225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58728	1	7.71	3.02	0	0	42	1.025795	48.805775	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58729	1	12.48	0.93	0	0	42	1.0249158	47.897893	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58730	1	13.75	3.98	0	0	42	1.0284785	45.897443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58731	1	12.71	3.71	0	0	42	1.024801	47.553643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58732	1	6.07	2.36	0	0	42	1.0198297	43.940871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58733	1	4.57	1	0	0	42	1.0206709	43.123123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58734	1	36.34	28.36	0	0	42	1.0156805	46.200893	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58735	1	18.11	0.97	0	0	42	1.0163756	45.116544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58736	1	0	0	0	0	42	1.0286275	47.879271	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58737	1	18.23	1.04	0	0	42	1.0285668	47.869522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58738	1	7.12	1.48	0	14.97	42	1.0372505	40.964199	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58739	1	7.12	1.27	0	0	42	1.037221	40.960178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58740	1	8.44	1.5	0	0	42	1.029096	40.739265	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58741	1	4.95	1.34	0	0	42	1.0203638	46.847596	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58742	1	0	0	0	0	42	1.0223397	47.183812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58743	1	8.48	4.32	0	0	42	1.0222707	47.178958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58744	1	0	0	0	5.76	42	1.0337194	32.633642	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58745	1	0	0	0	0	42	1.0348679	30.635761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58746	1	0	0	0	0	42	1.0260634	28.743812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58747	1	12.42	1.13	0	0	42	1.0336784	32.626695	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58748	1	0	0	0	0	42	1.0342351	32.772575	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58749	1	13.05	3.5	0	0	42	1.0226447	27.997008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58750	1	12.42	2.7	0	0	42	1.0244709	28.348173	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58751	1	0	0	0	0	42	1.024526	28.354899	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58752	1	0	0	0	0	42	1.0224951	30.262619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58753	1	0	0	0	0	42	1.0334628	26.853228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58754	1	13.24	3.08	0	0	42	1.0224314	30.254269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58755	1	5.29	1.87	0	0	42	1.031509	31.597603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58756	1	10.59	2.98	0	0	42	1.0288714	31.204658	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58757	1	17.73	7.03	0	0	42	1.0228059	28.324441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58758	1	8.55	2.97	0	0	42	1.0251841	28.683388	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58759	1	12	1.97	0	0	42	1.0288826	33.307328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58760	1	11.36	2.8	0	0	42	1.0287562	33.509356	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58761	1	0	0	0	0	42	1.0290606	33.107034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58762	1	11.36	2.2	0	0	42	1.0290105	33.099973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58763	1	4.51	0.38	0	4.01	42	1.03517	47.700117	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58764	1	9.25	5.57	0	0	42	1.0236174	27.060396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58765	1	3.84	1.37	0	0	42	1.0337883	44.729886	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58766	1	3.84	0.84	0	0	42	1.0322937	45.074913	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58767	1	6.45	2.7	0	0	42	1.0298864	45.834108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58768	1	6.13	0.31	0	0	42	1.0368134	44.396283	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58769	1	0	0	0	0	42	1.0377438	45.679774	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58770	1	0	0	0	0	42	1.0380652	44.12371	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58771	1	0	0	0	0	42	1.0386369	41.138572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58772	1	6.13	0.82	0	0	42	1.0379508	44.138861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58773	1	6.13	0.95	0	0	42	1.0380408	44.120071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58774	1	6.27	3.51	0	-1.31	42	1.0370375	40.70445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58775	1	4.35	1.14	0	0	42	1.0418558	45.385572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58776	1	6.54	0.81	0	0	42	1.0407124	45.870508	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58777	1	0	0	0	0	42	1.0394634	44.278129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58778	1	15.64	2.39	0	0	42	1.0394056	44.269944	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58779	1	19.71	4.63	0	0	42	1.0162794	40.941768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58780	1	13.96	2.34	0	0	42	1.036702	44.252746	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58781	1	20.52	0.95	0	0	42	1.0430818	44.214824	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58782	1	9.92	4.81	0	0	42	1.030929	45.068488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58783	1	4.91	0.56	0	0	42	1.0325339	44.758866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58784	1	0	0	0	0	42	1.0325533	44.7618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58785	1	7.13	2.42	0	0	42	1.0193331	11.122406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58786	1	0	0	0	0	42	1.0185422	10.230092	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58787	1	5.93	1.53	0	0	42	1.0262625	8.126366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58788	1	0.11	0.02	0	0	42	1.0346054	6.104708	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58789	1	0	0	0	0	42	1.0349344	6.189193	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58790	1	0	0	0	0	42	1.0185392	10.239937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58791	1	6.79	1.01	0	0	42	1.0188869	10.714507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58792	1	0	0	0	0	42	1.0235382	8.407471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58793	1	6.45	0.43	0	0	42	1.0285952	6.551855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58794	1	0	0	0	0	42	1.0348127	4.690873	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58795	1	0	0	0	0	42	1.0348127	4.690873	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58796	1	0	0	0	0	42	1.0235393	8.418136	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58797	1	7.08	3.15	0	0	42	1.0240359	10.079047	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58798	1	0	0	0	0	42	1.0217153	8.848869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58799	1	0.7	0.31	0	0	42	1.0373513	6.388214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58800	1	6.1	1.43	0	0	42	1.0216847	8.845332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58801	1	0	0	0	0	42	1.0265094	11.125898	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58802	1	5.43	3.75	0	0	42	1.0264563	11.1234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58803	1	6.33	1.11	0	0	42	1.0300076	12.159232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58804	1	0	0	0	0	42	1.0300323	12.162653	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58805	1	0	0	0	0	42	1.0210743	11.334408	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58806	1	5	1.52	0	0	42	1.0301326	6.522903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58807	1	0	0	0	0	42	1.0212485	11.356095	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58808	1	11.2	5.72	0	0	42	1.0387704	29.200706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58809	1	0	0	0	0	42	1.0388564	29.206795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58810	1	9.98	2.81	0	0	42	1.0250056	33.246088	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58811	1	0	0	0	9.44	42	1.0404258	27.531734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58812	1	7.79	2.58	0	0	42	1.0403827	27.527619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58813	1	20.43	3.38	0	0	42	1.029815	30.477151	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58814	1	0	0	0	0	42	1.0337094	30.218364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58815	1	0	0	0	0	42	1.0337094	30.218364	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58816	1	0	0	0	0	42	1.0337094	30.218364	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58817	1	0	0	0	0	42	1.0337094	30.218364	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58818	1	14.92	3.05	0	0	42	1.0336467	30.210407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58819	1	0	0	0	0	42	1.0337702	30.226358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58820	1	14.92	2.56	0	0	42	1.0370042	30.264998	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58821	1	0	0	0	0	42	1.0224295	31.389031	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58822	1	0	0	0	0	42	1.0224295	31.389031	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58823	1	0	0	0	0	42	1.0224295	31.389031	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58824	1	0	0	0	0	42	1.0224295	31.389031	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58825	1	8.7	2.32	0	0	42	1.0223855	31.383758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58826	1	0	0	0	0	42	1.02248	31.394197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58827	1	4.44	1.4	0	0	42	1.0202624	24.827168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58828	1	4.55	2.27	0	0	42	1.0265971	28.917818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58829	1	7.17	0.26	0	0	42	1.0395659	26.910354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58830	1	5.51	4.17	0	0	42	1.027807	30.781603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58831	1	5.51	0.5	0	0	42	1.0283435	30.622938	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58832	1	9.12	2.42	0	0	42	1.0192041	29.429858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58833	1	31.65	11.26	0	49.95	42	1.0324294	28.619447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58834	1	0	0	0	0	42	1.0371654	29.981497	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58835	1	33.69	2.63	0	0	42	1.0377074	28.173401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58836	1	0	0	0	0	42	1.0376033	30.042268	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58837	1	32.4	8.26	0	0	42	1.0027621	27.720052	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58838	1	35.78	25.47	0	0	42	1.001445	28.125524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58839	1	0	0	0	0	42	1.0238647	29.972303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58840	1	5.9	1.1	0	0	42	1.0238389	29.969201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58841	1	9.71	3.88	0	0	42	1.027366	34.675942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58842	1	0	0	0	0	42	1.0334692	41.761233	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58843	1	5.41	3.12	0	0	42	1.0334208	41.758412	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58844	1	30.65	5.12	0	0	42	1.03113	42.137723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58845	1	0	0	0	13.6	42	1.0410453	44.924287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58846	1	30.65	7.87	0	0	42	1.0342004	42.643502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58847	1	0	0	0	0	42	1.0344549	42.739942	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58848	1	0	0	0	0	42	1.0344549	42.739942	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58849	1	0	0	0	0	42	1.041722	45.039307	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58850	1	30.65	3.79	0	0	42	1.0312449	42.396437	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58851	1	30.65	11.28	0	0	42	1.0266976	41.110518	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58852	1	7.2	2.44	0	25.14	42	1.0384404	44.217744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58853	1	7.2	5.26	0	0	42	1.0335309	43.373067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58854	1	7.2	0.13	0	0	42	1.0322624	42.988324	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58855	1	0	0	0	33.15	42	1.0369739	34.773994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58856	1	9.84	2.87	0	0	42	1.0369195	34.768219	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58857	1	9.84	1.19	0	0	42	1.025765	36.657471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58858	1	0	0	0	0	42	1.0273464	34.96126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58859	1	9.84	3.39	0	0	42	1.027294	34.956269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58860	1	0	0	0	0	42	1.0230383	55.905215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58861	1	6.19	3.03	0	0	42	1.022987	55.901605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58862	1	16.29	7.59	0	0	42	1.0215102	48.735489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58863	1	15.04	6.51	0	0	42	1.0267686	49.78687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58864	1	15.04	1.25	0	0	42	1.0222819	49.811694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58865	1	0	0	0	15.98	42	1.0399426	50.267883	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58866	1	0	0	0	0	42	1.0306081	49.88549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58867	1	15.04	2.17	0	0	42	1.0398777	50.259325	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58868	1	8.21	2.26	0	0	42	1.0287254	51.371925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58869	1	5.97	1.19	0	0	42	1.0295442	52.040485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58870	1	4.47	0.59	0	0	42	1.0178172	47.26867	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58871	1	3.31	0.76	0	0	42	1.0205216	48.289863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58872	1	8.06	2.36	0	11.88	42	1.0326824	53.468278	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58873	1	0	0	0	0	42	1.0263369	47.314863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58874	1	16.06	5.45	0	0	42	1.0262346	47.305744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58875	1	0	0	0	0	42	1.0387191	38.756249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58876	1	12.14	2.26	0	0	42	1.0386732	38.75	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58877	1	8.05	2.92	0	0	42	1.0399453	39.078589	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58878	1	10.05	3.13	0	0	42	1.0383949	38.576606	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58879	1	5.23	1.46	0	0	42	1.0287081	31.142808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58880	1	10.22	4.59	0	0	42	1.0306594	31.666577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58881	1	0	0	0	11.01	42	1.0362941	32.724098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58882	1	3.37	1.18	0	0	42	1.0362732	32.72239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58883	1	4.79	2.93	0	0	42	1.0367409	33.73492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58884	1	9.14	2.94	0	0	42	1.0335389	36.13299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58885	1	0	0	0	0	42	1.0335971	36.138345	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58886	1	9.14	1.2	0	0	42	1.0328705	35.21186	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58887	1	0	0	0	-71.7	42	1.0346996	40.904217	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58888	1	0	0	0	0	42	1.0360416	37.193857	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58889	1	9.89	1.54	0	0	42	1.0346582	40.898223	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58890	1	4.31	0.66	0	0	42	1.0387056	35.314341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58891	1	16.24	1.52	0	0	42	1.0400135	37.240501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58892	1	13.68	0.83	0	0	42	1.0402963	37.673552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58893	1	0	0	0	13.37	42	1.0402883	36.601957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58894	1	13.68	5.84	0	0	42	1.0402043	36.59515	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58895	1	0	0	0	0	42	1.0283724	36.382374	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58896	1	8.08	1.31	0	0	42	1.0283375	36.377685	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58897	1	0	0	0	0	42	1.0376664	34.512515	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58898	1	8.18	1.27	0	0	42	1.0376341	34.507926	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58899	1	0	0	0	0	42	1.0264959	15.483327	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58900	1	5.46	1.62	0	0	42	1.0264684	15.480438	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58901	1	6.88	3.06	0	0	42	1.012921	15.335973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58902	1	13.76	3.7	0	0	42	1.0106835	15.052557	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58903	1	0	0	0	0	42	1.010761	15.061275	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58904	1	0	0	0	0	42	1.0242422	14.709868	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58905	1	12.39	6.82	0	0	42	1.0241433	14.704012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58906	1	4.25	0.53	0	0	42	1.0199629	15.940397	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58907	1	7.34	0.93	0	0	42	1.0247901	16.180298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58908	1	0	0	0	0	42	1.024818	16.184777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58909	1	0	0	0	0	42	1.0244398	16.66418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58910	1	39.05	3.1	0	0	42	1.0243124	16.643046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58911	1	39.9	5.76	0	0	42	1.0097273	14.851848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58912	1	0	0	0	0	42	1.0228251	16.199899	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58913	1	38.39	8.77	0	0	42	1.0226494	16.178582	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58914	1	38.39	5.12	0	0	42	1.023714	16.340438	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58915	1	38.75	12.09	0	0	42	1.0154022	15.553053	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58916	1	20.96	7.67	0	0	42	1.0222961	16.86415	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58917	1	21.32	7.27	0	0	42	1.0252106	16.949483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58918	1	0	0	0	0	42	1.0217636	17.202166	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58919	1	20.96	8.02	0	0	42	1.021615	17.190183	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58920	1	21.32	4.97	0	0	42	1.0226102	16.586475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58921	1	0	0	0	0	42	1.0227154	16.598466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58922	1	6.8	0.39	0	0	42	1.0216819	15.164497	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58923	1	3.89	0.33	0	0	42	1.0223998	15.662462	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58924	1	0	0	0	0	42	1.0195501	14.420106	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58925	1	4.67	1.69	0	0	42	1.0195181	14.417354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58926	1	0	0	0	0	42	1.032986	14.009209	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58927	1	0	0	0	0	42	1.0312985	12.638647	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58928	1	35.17	11.77	0	0	42	1.0327707	13.989191	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58929	1	32.16	12.26	0	0	42	1.0165354	12.451709	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58930	1	0	0	0	0	42	1.0167665	12.471126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58931	1	39.27	11.06	0	0	42	1.0164969	12.106487	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58932	1	0	0	0	-52.45	42	1.0295603	15.856911	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58933	1	32.16	9.61	0	0	42	1.0241909	14.266245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58934	1	0	0	0	0	42	1.0186841	12.289899	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58935	1	0	0	0	0	42	1.0186841	12.289899	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58936	1	0	0	0	0	42	1.0306014	15.907545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58937	1	7.26	2.55	0	0	42	1.0267938	18.221997	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58938	1	16.41	5.47	0	0	42	1.0372226	36.709751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58939	1	0	0	0	0	42	1.0457197	41.157645	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58940	1	16.41	4.63	0	0	42	1.0404387	37.444841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58941	1	0	0	0	0	42	1.0462954	41.248005	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58942	1	17.09	5.52	0	0	42	1.0333431	35.349573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58943	1	0	0	0	0	42	1.0334332	35.358144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58944	1	5.36	2.14	0	0	42	1.0315927	33.762369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58945	1	5.36	0.3	0	0	42	1.030946	35.14062	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58946	1	9.94	4.48	0	0	42	1.0349726	33.943074	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58947	1	10.55	3.12	0	0	42	1.0349047	33.820227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58948	1	0	0	0	0	42	1.0349563	33.825619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58949	1	5.96	0.82	0	0	42	1.0343007	34.445292	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58950	1	6	2.22	0	0	42	1.0366479	35.540435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58951	1	0	0	0	0	42	1.0366836	35.543436	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58952	1	53.75	6.95	0	0	42	1.0271846	35.725372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58953	1	30.41	11.63	0	69.88	42	1.0372693	34.692581	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58954	1	0	0	0	0	42	1.0279088	36.703591	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58955	1	69.49	9.47	0	0	42	1.0276463	36.662586	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58956	1	0	0	0	0	42	1.0328122	34.716214	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58957	1	37.42	11.41	0	0	42	1.0326076	34.696234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58958	1	0	0	0	0	42	1.0332527	32.830713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58959	1	3.32	0.86	0	0	42	1.0332354	32.828897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58960	1	10.98	0.69	0	22.61	42	1.0356111	33.350445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58961	1	0	0	0	0	42	1.0341843	9.392317	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58962	1	4.47	1.04	0	0	42	1.034161	9.389662	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58963	1	6.68	3.13	0	0	42	1.0347743	9.808426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58964	1	7.58	2.08	0	0	42	1.031436	11.05155	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58965	1	9.26	3.97	0	0	42	1.0366038	10.297683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58966	1	0	0	0	0	42	1.0366756	10.30287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58967	1	14.13	4.91	0	0	42	1.0353455	10.884251	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58968	1	0	0	0	0	42	1.0393719	8.903996	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58969	1	0	0	0	0	42	1.0421082	9.423639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58970	1	14.13	3.95	0	0	42	1.0392938	8.896277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58971	1	0	0	0	0	42	1.033822	9.006876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58972	1	17.89	3.42	0	0	42	1.0337427	8.996975	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58973	1	4.01	1.39	0	0	42	1.034736	11.449203	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58974	1	4.23	1.17	0	0	42	1.0273583	15.980915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58975	1	2.36	0.76	0	0	42	1.0311326	10.741492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58976	1	0	0	0	0	42	1.0348681	13.693969	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58977	1	0	0	0	0	42	1.0376437	10.946812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58978	1	0	0	0	0	42	1.0421379	9.556685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58979	1	0	0	0	0	42	1.0363196	11.978935	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58980	1	0	0	0	0	42	1.0363196	11.978935	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58981	1	37.4	16.5	0	0	42	1.0345809	13.672657	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58982	1	0	0	0	0	42	1.03543	13.814566	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58983	1	28.34	4.7	0	0	42	1.0339465	10.899724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58984	1	0	0	0	0	42	1.0396345	9.454789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58985	1	0	0	0	0	42	1.0388047	9.243518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58986	1	0	0	0	0	42	1.0389682	9.285466	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58987	1	0	0	0	0	42	1.0389682	9.285466	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58988	1	23.27	10.94	0	0	42	1.0394663	9.442679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58989	1	23.27	5.42	0	0	42	1.0374426	8.05816	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58990	1	4.71	2.05	0	0	42	1.0309381	19.892012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58991	1	6.37	1.76	0	0	42	1.0229629	16.261388	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58992	1	0	0	0	0	42	1.0229974	16.264955	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58993	1	3.92	1.91	0	2.81	42	1.0326286	21.622435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58994	1	0	0	0	0	42	1.032855	11.667992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58995	1	5.49	0.75	0	0	42	1.032834	11.664888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58996	1	19.04	12.21	0	0	42	1.0253979	15.6209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58997	1	18.7	2.92	0	24.81	42	1.0324004	15.23508	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58998	1	16.58	6.65	0	0	42	1.0218088	17.306452	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58999	1	6.72	2.87	0	0	42	1.0232141	41.704956	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59000	1	5.95	1.25	0	0	42	1.026673	40.685165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59001	1	16.17	1.29	0	0	42	1.0256961	31.767074	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59002	1	9.15	2.93	0	0	42	1.0280521	31.238672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59003	1	7.1	0.94	0	0	42	1.0239717	27.767682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59004	1	16.44	2.56	0	0	42	1.0253332	26.570933	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59005	1	0	0	0	0	42	1.0253947	26.581022	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59006	1	0	0	0	0	42	1.0191817	22.981189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59007	1	2.64	0.57	0	0	42	1.0362929	19.902864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59008	1	0	0	0	0	42	1.0193798	23.007295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59009	1	5.6	0.23	0	0	42	1.0271694	24.261714	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59010	1	2.8	0.46	0	0	42	1.029281	25.244687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59011	1	13.73	4.56	0	0	42	1.0273571	41.963652	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59012	1	0	0	0	1.95	42	1.033911	48.032326	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59013	1	0	0	0	0	42	1.0368088	44.899077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59014	1	18.07	2.5	0	0	42	1.033841	48.022809	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59015	1	13.73	4.42	0	0	42	1.0257751	41.316126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59016	1	13.73	11.43	0	0	42	1.0297935	43.000769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59017	1	0	0	0	0	42	1.0299413	43.006771	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59018	1	32.73	20.77	0	0	42	1.0239599	33.652676	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59019	1	34	11.97	0	0	42	1.0270636	32.792091	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59020	1	31.26	4.36	0	0	42	1.0297743	32.747557	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59021	1	31.26	16.63	0	0	42	1.0259441	33.161918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59022	1	0	0	0	0	42	1.0374688	36.460054	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59023	1	0	0	0	0	42	1.03055	34.694416	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59024	1	0	0	0	0	42	1.0283971	34.081436	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59025	1	0	0	0	0	42	1.0283971	34.081436	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59026	1	28.06	4.53	0	0	42	1.0373546	36.444853	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59027	1	0	0	0	0	42	1.0381425	36.533746	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59028	1	28.06	8.83	0	0	42	1.0269999	33.194397	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59029	1	0	0	0	0	42	1.0250063	34.648773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59030	1	29.35	19.39	0	0	42	1.0247253	34.633774	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59031	1	0	0	0	0	42	1.0279632	34.55386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59032	1	28.06	6.55	0	0	42	1.0278188	34.537966	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59033	1	0	0	0	0	42	1.0356846	37.525745	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59034	1	0	0	0	0	42	1.0307536	34.977938	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59035	1	0	0	0	0	42	1.0289315	33.58188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59036	1	0	0	0	0	42	1.0289315	33.58188	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59037	1	46.46	17.28	0	0	42	1.0354092	37.50194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59038	1	0	0	0	0	42	1.0208282	35.364118	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59039	1	43.04	4.16	0	0	42	1.0206762	35.339263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59040	1	39.92	17.58	0	0	42	1.017716	34.453383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59041	1	46.31	26.48	0	0	42	1.0174579	35.012229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59042	1	14.27	1.91	0	0	42	1.0274657	32.614117	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59043	1	14.57	0.91	0	0	42	1.0300251	32.520956	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59044	1	15.95	2.64	0	25.34	42	1.0342132	32.72717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59045	1	14.6	4	0	0	42	1.0283698	33.720863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59046	1	34.63	8.03	0	0	42	1.0336159	35.79539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59047	1	0	0	0	112.08	42	1.0395254	37.621152	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59048	1	0	0	0	0	42	1.0398187	33.866752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59049	1	41.88	7.56	0	0	42	1.0393421	37.597733	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59050	1	33.9	13.39	0	0	42	1.0338049	33.906764	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59051	1	0	0	0	0	42	1.023731	33.261491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59052	1	33.9	10.43	0	0	42	1.023522	33.241163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59053	1	0	0	0	0	42	1.0225781	35.607187	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59054	1	13.41	1.68	0	0	42	1.0225231	35.599793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59055	1	6.4	3.2	0	0	42	1.0172608	34.655166	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59056	1	0	0	0	0	42	1.0293491	30.685653	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59057	1	6.02	1.36	0	0	42	1.0293211	30.682286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59058	1	28.21	5.65	0	0	42	1.0238685	33.704838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59059	1	0.01	0	0	0	42	1.0358138	34.024125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59060	1	28.21	5.11	0	0	42	1.0356864	34.008834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59061	1	28.21	4.91	0	73.48	42	1.0414503	33.660277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59062	1	28.21	5.27	0	0	42	1.0373224	33.648906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59063	1	10.8	4.53	0	0	42	1.0211871	31.528191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59064	1	10.8	4.72	0	0	42	1.0253164	33.567642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59065	1	11.96	3.8	0	0	42	1.0270016	31.781046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59066	1	5.97	0.61	0	0	42	1.0316542	37.488113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59067	1	0	0	0	0	42	1.0296439	37.160352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59068	1	6.33	0.35	0	0	42	1.0296232	37.156626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59069	1	12.28	3.56	0	0	42	1.0326698	38.462621	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59070	1	24.22	3.77	0	0	42	1.0379863	39.125694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59071	1	0	0	0	0	42	1.0381379	38.297884	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59072	1	12.11	6.45	0	0	42	1.0380374	38.291146	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59073	1	8.61	2.25	0	0	42	1.0345087	39.526537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59074	1	15.03	3.55	0	0	42	1.036835	37.44795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59075	1	0	0	0	0	42	1.030624	37.275533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59076	1	6.22	1.64	0	0	42	1.0305899	37.272108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59077	1	0	0	0	0	42	1.0225494	20.444833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59078	1	7.9	2.62	0	0	42	1.022499	20.440219	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59079	1	10.18	3.4	0	0	42	1.0272517	18.108168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59080	1	11.66	3.43	0	24.31	42	1.0277377	18.763835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59081	1	0	0	0	-37.2	42	1.0262208	14.84716	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59082	1	13.66	5.16	0	0	42	1.0267479	16.7074	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59083	1	0	0	0	0	42	1.0267548	14.784196	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59084	1	4.55	0.85	0	0	42	1.0257778	19.262207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59085	1	9.32	1.64	0	0	42	1.016444	24.080874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59086	1	3.48	1.25	0	0	42	1.0244508	17.88895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59087	1	3.48	1.15	0	0	42	1.0244303	17.887038	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59088	1	0.3	0.12	0	0	42	1.0182757	23.119331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59089	1	4.6	1.31	0	0	42	1.0182496	23.116716	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59090	1	9.57	3.7	0	0	42	1.0167239	24.85182	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59091	1	0	0	0	0	42	1.01831	24.308498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59092	1	9.36	5.73	0	0	42	1.0182334	24.303928	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59093	1	0	0	0	0	42	1.0290733	39.313018	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59094	1	26.32	3.19	0	0	42	1.0289687	39.297027	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59095	1	28.76	8.41	0	0	42	1.0311182	40.003859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59096	1	26.32	4.92	0	0	42	1.0274904	39.178825	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59097	1	26.32	4.86	0	0	42	1.0274052	39.258402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59098	1	0	0	0	0	42	1.0415	42.443638	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59099	1	38.77	6.99	0	0	42	1.0413303	42.420826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59100	1	0	0	0	0	42	1.0410502	42.47991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59101	1	38.77	3.48	0	0	42	1.0409359	42.457481	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59102	1	38.77	13.9	0	0	42	1.0242908	38.973201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59103	1	0	0	0	0	42	1.0245347	38.992956	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59104	1	0	0	0	0	42	1.022241	38.904095	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59105	1	38.77	7.7	0	0	42	1.022047	38.881903	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59106	1	13.84	3.62	0	0	42	1.0306539	38.374024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59107	1	13.84	1.59	0	0	42	1.0287615	38.382045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59108	1	0	0	0	0	42	1.0345473	40.061165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59109	1	13.84	2.23	0	0	42	1.0344853	40.053731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59110	1	13.84	4.62	0	0	42	1.0310609	38.783725	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59111	1	0	0	0	0	42	1.0311451	38.790604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59112	1	0	0	0	0	42	1.0315943	38.589129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59113	1	7.1	4.63	0	0	42	1.0315284	38.585363	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59114	1	4.48	1.35	0	0	42	1.0383078	41.430341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59115	1	6.59	0.89	0	0	42	1.0301429	40.409014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59116	1	7.54	2.75	0	0	42	1.0317978	39.917318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59117	1	8.8	2.89	0	0	42	1.0386222	41.800168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59118	1	0	0	0	0	42	1.0386757	41.805201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59119	1	10.29	1.46	0	0	42	1.0348267	40.792801	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59120	1	0	0	0	0	42	1.0373416	42.607456	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59121	1	0	0	0	0	42	1.0425865	39.705231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59122	1	29.22	11.09	0	0	42	1.0371556	42.592135	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59123	1	24.37	5.4	0	0	42	1.0318405	38.73839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59124	1	24.37	10.89	0	0	42	1.0323266	38.325389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59125	1	29.22	5.26	0	0	42	1.0254805	38.757706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59126	1	6.2	0.6	0	0	42	1.0250177	38.623076	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59127	1	10.05	0.9	0	0	42	1.0182854	37.031361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59128	1	5.29	1.11	0	0	42	1.038464	39.556065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59129	1	5.73	1.3	0	0	42	1.0282525	39.150939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59130	1	16.83	1.14	0	0	42	1.0316277	39.44557	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59131	1	14.29	5.33	0	0	42	1.0328145	39.432017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59132	1	0	0	0	0	42	1.0331112	39.655351	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59133	1	14.29	2.9	0	0	42	1.0330421	39.64812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59134	1	6.14	1.46	0	0	42	1.027714	39.68241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59135	1	16.05	4.22	0	0	42	1.0243216	40.713615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59136	1	0	0	0	0	42	1.0234574	40.409367	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59137	1	16.05	6.1	0	0	42	1.0233425	40.400061	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59138	1	16.98	9.91	0	0	42	1.0244055	39.900971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59139	1	16.05	3.54	0	0	42	1.0232595	40.02121	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59140	1	4.67	0.87	0	0	42	1.0270652	12.060524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59141	1	0	0	0	0	42	1.0270867	12.063362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59142	1	0	0	0	28.94	42	1.0364472	47.002856	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59143	1	4.76	2.34	0	0	42	1.036415	47.000524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59144	1	5.02	0.61	0	0	42	1.0351504	49.667743	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59145	1	15.86	3	0	0	42	1.0341647	48.239907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59146	1	14.94	4.53	0	0	42	1.0304456	48.659906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59147	1	0	0	0	0	42	1.0292384	47.313444	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59148	1	14.94	6.1	0	0	42	1.0291397	47.306156	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59149	1	14.94	5.94	0	0	42	1.0285568	47.572518	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59150	1	12.02	0.68	0	0	42	1.0354116	47.675518	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59151	1	0	0	0	0	42	1.0431274	50.363547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59152	1	12.02	3.91	0	0	42	1.0434333	48.796202	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59153	1	0	0	0	0	42	1.043385	50.438788	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59154	1	12.02	4.28	0	0	42	1.032882	47.402486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59155	1	0	0	0	0	42	1.0329544	47.409679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59156	1	5.05	0.54	0	0	42	1.0370223	48.728375	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59157	1	7.78	2.52	0	7.66	42	1.0330168	46.752418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59158	1	14.97	1.92	0	0	42	1.0310778	45.786329	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59159	1	5.34	1.62	0	0	42	1.0414932	43.130644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59160	1	10.01	5.84	0	0	42	1.0403368	42.742811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59161	1	0	0	0	0	42	1.0404297	42.748113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59162	1	2.5	2.23	0	0	42	1.0182262	40.844191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59163	1	0	0	0	0	42	1.0359207	40.236665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59164	1	9.39	2.5	0	0	42	1.0358693	40.231188	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59165	1	12.52	3.15	0	0	42	1.0362351	40.470035	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59166	1	21.81	3.98	0	0	42	1.0395436	42.311477	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59167	1	20.84	6.26	0	0	42	1.0405108	42.467223	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59168	1	20.84	7.96	0	0	42	1.0393556	42.249195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59169	1	20.84	4.38	0	0	42	1.0357822	41.509295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59170	1	2.71	1.21	0	0	42	1.0291555	47.861649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59171	1	2.71	0.2	0	0	42	1.042087	45.993475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59172	1	0	0	0	-8.49	42	1.0302176	47.146298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59173	1	4.51	2.05	0	0	42	1.0301834	47.143925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59174	1	4.37	1.29	0	0	42	1.0325091	49.643626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59175	1	0	0	0	0	42	1.0325343	49.646035	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59176	1	5.33	1.75	0	0	42	1.040656	48.410899	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59177	1	3.68	1.2	0	0	42	1.0342399	45.821391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59178	1	0	0	0	0	42	1.0384319	45.143556	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59179	1	8.95	1.83	0	0	42	1.0383891	45.138628	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59180	1	22.4	9.53	0	0	42	1.0258654	22.89347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59181	1	24.27	1.08	0	0	42	1.0189246	23.594639	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59182	1	0	0	0	-19.74	42	1.0323146	25.012273	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59183	1	0	0	0	0	42	1.0275308	23.118232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59184	1	0	0	0	0	42	1.0275231	23.11479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59185	1	0	0	0	0	42	1.0275231	23.11479	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59186	1	22.4	0.98	0	0	42	1.0322526	24.999835	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59187	1	0	0	0	0	42	1.0329146	25.074691	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59188	1	24.3	9.23	0	0	42	1.0204314	23.203603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59189	1	5.11	2.61	0	0	42	1.0399207	27.070548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59190	1	7.32	2.27	0	0	42	1.0365707	24.874961	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59191	1	0	0	0	0	42	1.0367266	25.550082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59192	1	5.11	1.54	0	0	42	1.036696	25.54709	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59193	1	7.26	0.56	0	0	42	1.0289915	22.442596	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59194	1	0	0	0	0	42	1.0242898	21.077533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59195	1	13.49	3.55	0	0	42	1.0242252	21.070352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59196	1	7.38	0.63	0	0	42	1.0351286	21.57501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59197	1	0	0	0	0	42	1.0342889	22.482404	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59198	1	14.08	2.71	0	0	42	1.0342201	22.474623	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59199	1	0.48	0.38	0	16.38	42	1.0354	21.55585	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59200	1	13.65	1.52	0	0	42	1.0353509	21.548724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59201	1	16.44	3.7	0	0	42	1.0356907	22.49366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59202	1	0	0	0	0	42	1.0379045	25.83309	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59203	1	4.33	0.32	0	0	42	1.037889	25.830498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59204	1	3.7	0.21	0	0	42	1.025274	22.52785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59205	1	4.54	1.97	0	0	42	1.0257781	22.555002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59206	1	13.56	4.95	0	0	42	1.0249964	25.990673	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59207	1	5.03	1.11	0	0	42	1.0234922	23.96103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59208	1	0	0	0	0	42	1.0235155	23.963695	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59209	1	10.42	3.84	0	0	42	1.0246281	28.964708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59210	1	11.26	4.99	0	0	42	1.0248004	29.432834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59211	1	10.42	0.58	0	20.6	42	1.0289917	27.242396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59212	1	9.35	2.14	0	0	42	1.0337618	22.963537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59213	1	0	0	0	0	42	1.0350465	24.180383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59214	1	5.04	3.88	0	0	42	1.0349964	24.178224	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59215	1	5.31	1.32	0	0	42	1.0329274	20.430055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59216	1	9.95	5.49	0	20.46	42	1.0332854	19.4462	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59217	1	5.03	1.07	0	0	42	1.0411569	39.485068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59218	1	8.25	1.31	0	0	42	1.0261665	35.442295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59219	1	13.1	6.87	0	0	42	1.0229932	36.149912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59220	1	11.47	0.6	0	0	42	1.029234	31.05406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59221	1	6.52	1.43	0	14.64	42	1.0301494	31.110004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59222	1	17.02	2.7	0	0	42	1.0460605	40.81547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59223	1	15.97	0.84	0	0	42	1.0475247	41.119542	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59224	1	0	0	0	0	42	1.0244115	35.644063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59225	1	15.71	6.81	0	0	42	1.0242989	35.634931	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59226	1	15.46	1.97	0	0	42	1.0281343	35.159847	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59227	1	3.2	0.17	0	0	42	1.0379295	38.878227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59228	1	18.85	5.84	0	0	42	1.0338016	36.576071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59229	1	35.45	12.05	0	29.79	42	1.0384127	37.469995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59230	1	8.65	0.82	0	0	42	1.0325143	37.773083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59231	1	0	0	0	0	42	1.0325143	37.773083	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59232	1	0	0	0	0	42	1.0325143	37.773083	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59233	1	0	0	0	0	42	1.0325143	37.773083	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59234	1	0	0	0	0	42	1.0325417	37.777912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59235	1	0	0	0	0	42	1.0325143	37.773083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59236	1	0	0	0	0	42	1.0359855	37.650628	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59237	1	5.52	1.17	0	0	42	1.0359597	37.647834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59238	1	0	0	0	0	42	1.0374304	38.295568	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59239	1	9.31	4.01	0	0	42	1.0373655	38.290937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59240	1	6.29	1.9	0	0	42	1.0403779	38.963662	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59241	1	6.78	0.85	0	0	42	1.0370504	37.952133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59242	1	2.51	0.57	0	0	42	1.0345419	36.695721	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59243	1	3.13	0.37	0	0	42	1.0282057	55.968811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59244	1	3.51	0.72	0	0	42	1.0299575	50.696247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59245	1	7.37	0.47	0	0	42	1.029383	18.560891	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59246	1	13.41	1.16	0	0	42	1.0211347	16.87396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59247	1	5.02	0.27	0	0	42	1.0258621	17.103446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59248	1	0	0	0	0	42	1.0307671	20.468754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59249	1	2.88	0.35	0	0	42	1.0307552	20.467035	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59250	1	0	0	0	0	42	1.0326459	20.825277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59251	1	3.97	1.05	0	0	42	1.0300854	20.360618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59252	1	0	0	0	0	42	1.0327528	20.844347	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59253	1	0	0	0	0	42	1.0327528	20.844347	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59254	1	0	0	0	0	42	1.0326669	20.827387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59255	1	0	0	0	0	42	1.0326459	20.825277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59256	1	0	0	0	14.81	42	1.034261	21.371341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59257	1	6.39	0.75	0	0	42	1.0342365	21.367938	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59258	1	0	0	0	0	42	1.0156015	15.639913	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59259	1	0	0	0	0	42	1.0156015	15.639913	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59260	1	0	0	0	0	42	1.0156015	15.639913	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59261	1	0	0	0	0	42	1.0156015	15.639913	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59262	1	9.31	2.53	0	0	42	1.015552	15.635034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59263	1	0	0	0	0	42	1.0156534	15.645543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59264	1	8.67	1.25	0	0	42	1.020002	16.044379	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59265	1	9.27	2.39	0	0	42	1.0188613	15.050452	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59266	1	0	0	0	0	42	1.0339259	10.47576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59267	1	6.59	3.99	0	0	42	1.0147047	11.373556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59268	1	0	0	0	0	42	1.0046651	11.86111	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59269	1	0	0	0	0	42	1.0046651	11.86111	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59270	1	0	0	0	0	42	1.0339728	10.472433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59271	1	0	0	0	0	42	1.0340629	15.179558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59272	1	19.96	6.48	0	0	42	1.0339535	15.168439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59273	1	0	0	0	88.03	42	1.0407721	18.5268	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59274	1	0	0	0	0	42	1.0364411	15.377189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59275	1	0	0	0	0	42	1.0352782	12.10428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59276	1	0	0	0	0	42	1.0352782	12.10428	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59277	1	20.5	3.46	0	0	42	1.0406908	18.515275	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59278	1	19.23	0.53	0	0	42	1.0329561	14.614866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59279	1	18.47	14.49	0	0	42	1.0353183	15.031196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59280	1	9.72	5.03	0	0	42	1.0291222	24.563856	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59281	1	7.86	1.2	0	0	42	1.0289801	19.041035	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59282	1	7.69	2.24	0	0	42	1.029685	15.879087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59283	1	0	0	0	0	42	1.0288994	16.793475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59284	1	10.27	3.5	0	0	42	1.0288382	16.788319	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59285	1	4.63	0.47	0	0	42	1.0268645	21.40321	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59286	1	3.67	0.87	0	0	42	1.0238735	19.539443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59287	1	10.85	1.78	0	0	42	1.0286125	49.838189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59288	1	10.62	4.54	0	0	42	1.0287288	49.528486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59289	1	11.72	5.13	0	0	42	1.0311175	49.1186	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59290	1	0	0	0	0	42	1.0168449	51.078517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59291	1	6.92	2.86	0	0	42	1.0167987	51.074525	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59292	1	0.86	0.22	0	0	42	1.0190583	51.091394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59293	1	0	0	0	0	42	1.0190583	51.091394	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59294	1	0	0	0	0	42	1.0190583	51.091394	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59295	1	0	0	0	0	42	1.0190583	51.091394	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59296	1	3.4	0.73	0	0	42	1.0190411	51.089451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59297	1	0	0	0	0	42	1.0190803	51.093752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59298	1	9.99	3.74	0	0	42	1.0287998	48.673756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59299	1	0	0	0	0	42	1.0288663	48.679571	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59300	1	10.35	6.13	0	0	42	1.0396809	41.437268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59301	1	0	0	0	0	42	1.0467712	43.889059	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59302	1	10.35	1.56	0	0	42	1.0452462	42.850451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59303	1	10.35	2.24	0	0	42	1.0467275	43.883674	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59304	1	15.21	4.31	0	0	42	1.0367499	37.442094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59305	1	12.57	1.88	0	0	42	1.0374151	37.992026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59306	1	13.58	1.31	0	0	42	1.0364737	38.470311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59307	1	9.45	2.76	0	0	42	1.0374443	40.338115	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59308	1	6.58	1.23	0	0	42	1.0335236	38.803443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59309	1	0	0	0	0	42	1.0335534	38.807163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59310	1	6.32	0.9	0	2.76	42	1.0331276	38.011885	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59311	1	7.98	2.57	0	0	42	1.0313687	32.722977	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59312	1	7.98	1.57	0	0	42	1.0289326	33.223524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59313	1	0	0	0	0	42	1.0289706	33.227967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59314	1	4.49	1.27	0	0	42	1.0251539	28.200196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59315	1	5.14	1.88	0	0	42	1.0265651	30.044707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59316	1	4.49	0.38	0	0	42	1.0246317	30.699212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59317	1	12.77	3.43	0	0	42	1.0180708	33.464544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59318	1	12.77	3.38	0	0	42	1.0209001	35.477313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59319	1	0	0	0	0	42	1.0190028	34.866556	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59320	1	12.77	7.88	0	0	42	1.0188898	34.860565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59321	1	3.54	0.08	0	0	42	1.0394607	37.064778	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59322	1	9.69	1.35	0	0	42	1.021629	31.869365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59323	1	9.69	1.93	0	0	42	1.0178007	30.894506	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59324	1	0	0	0	0	42	1.0193313	32.363441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59325	1	9.69	1.59	0	0	42	1.0192944	32.357858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59326	1	9	3.07	0	0	42	1.031054	33.784668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59327	1	15.53	6.12	0	0	42	1.0314409	34.054198	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59328	1	25.22	8.95	0	0	42	1.031046	32.541774	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59329	1	25.22	9.47	0	0	42	1.0290381	31.465099	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59330	1	0	0	0	0	42	1.0292109	31.4797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59331	1	0	0	0	0	42	1.028845	31.158058	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59332	1	25.22	9.42	0	0	42	1.0286798	31.14385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59333	1	25.22	6.07	0	0	42	1.0287169	31.556148	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59334	1	4.78	0.35	0	0	42	1.0325572	34.643555	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59335	1	0	0	0	0	42	1.0311164	30.208623	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59336	1	7.88	3.97	0	0	42	1.0310587	30.20445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59337	1	11.58	4.5	0	0	42	1.0285176	31.682068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59338	1	7.91	3.06	0	0	42	1.0292158	31.958103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59339	1	5.54	1.74	0	0	42	1.0292059	31.346045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59340	1	0	0	0	0	42	1.0308731	28.732511	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59341	1	0	0	0	0	42	1.0374127	26.867259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59342	1	3.34	0.41	0	0	42	1.0308598	28.730698	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59343	1	4.04	0.34	0	0	42	0.9950998	55.794303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59344	1	0	0	0	0	42	0.9951124	55.796647	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59345	1	5.32	3.43	0	0	42	1.024759	55.486588	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59346	1	0	0	0	0	42	1.0296512	54.613165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59347	1	9.39	2.02	0	0	42	1.0296095	54.608029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59348	1	7.78	4.33	0	63.89	42	1.0347166	55.475981	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59349	1	6.22	0.31	0	0	42	1.0309749	54.095238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59350	1	32.96	4.38	0	0	42	1.0279208	50.526054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59351	1	0	0	0	0	42	1.0337292	53.399994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59352	1	32.52	4.06	0	0	42	1.0249359	50.823429	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59353	1	0	0	0	0	42	1.0340083	53.472255	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59354	1	0	0	0	0	42	1.0340083	53.472255	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59355	1	0	0	0	0	42	1.033879	53.420012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59356	1	0	0	0	0	42	1.0337292	53.399994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59357	1	32.52	12.24	0	0	42	1.0309915	50.300346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59358	1	0	0	0	0	42	1.0332405	55.082316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59359	1	0	0	0	0	42	1.035734	53.424351	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59360	1	32.52	12.19	0	0	42	1.0330381	55.064402	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59361	1	25.41	5.77	0	0	42	1.0171288	10.113986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59362	1	22.46	5.78	0	36.04	42	1.023821	10.166112	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59363	1	23.4	6.87	0	0	42	1.0186798	9.857253	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59364	1	0	0	0	0	42	1.0171995	9.826352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59365	1	21.39	9.05	0	0	42	1.017051	9.815456	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59366	1	5.4	1.9	0	0	42	1.0274822	11.184769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59367	1	0	0	0	0	42	1.0275166	11.187558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59368	1	0	0	0	0	42	1.0171527	12.990106	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59369	1	9.19	2.21	0	0	42	1.0171037	12.984348	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59370	1	6.82	2.2	0	0	42	1.0233715	13.720311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59371	1	0	0	0	0	42	1.022747	11.949663	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59372	1	11.97	3.16	0	0	42	1.0226877	11.942568	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59373	1	5.81	1.74	0	0	42	1.0173276	13.503063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59374	1	10.52	1.66	0	0	42	1.0216556	11.233447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59375	1	0	0	0	0	42	1.0230726	11.290283	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59376	1	10.24	2.41	0	0	42	1.0230152	11.28415	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59377	1	12.42	2.25	0	0	42	1.0246566	12.094093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59378	1	5.52	2.1	0	0	42	1.0254284	11.503389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59379	1	10.46	2.53	0	0	42	1.0273087	22.206546	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59380	1	0.86	0.33	0	0	42	1.0294575	22.733012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59381	1	5.17	0.77	0	0	42	1.0294373	22.729785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59382	1	6.91	0.24	0	0	42	1.0310206	23.061861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59383	1	0	0	0	0	42	1.0364969	28.628973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59384	1	3.12	0.88	0	0	42	1.0364809	28.627406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59385	1	5.58	1.56	0	0	42	1.0287984	28.867092	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59386	1	4.8	1.29	0	12.16	42	1.0327329	25.362415	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59387	1	0	0	0	0	42	1.0326117	25.366868	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59388	1	0	0	0	0	42	1.0286289	26.154908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59389	1	6.43	2.25	0	0	42	1.0285884	26.15123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59390	1	0	0	0	0	42	1.0388547	41.81051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59391	1	5.37	1.7	0	0	42	1.0388214	41.807523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59392	1	10.24	0.77	0	0	42	1.0381877	41.293505	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59393	1	0	0	0	0	42	1.038216	41.299426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59394	1	3.57	0.78	0	-0.52	42	1.0400746	39.03318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59395	1	0	0	0	0	42	1.0400985	39.035057	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59396	1	5.19	0.59	0	0	42	1.0386264	40.165748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59397	1	0	0	0	0	42	1.0386454	40.168762	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59398	1	0	0	0	0	42	1.0285987	46.972032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59399	1	6.31	0.84	0	0	42	1.0285719	46.96808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59400	1	0	0	0	0	42	1.0339139	35.836963	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59401	1	4.08	1.25	0	0	42	1.0338918	35.834925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59402	1	0	0	0	0	42	1.0253257	29.126891	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59403	1	12.92	6.33	0	0	42	1.0252271	29.119624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59404	1	2.87	0.15	0	6.17	42	1.03021	29.843306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59405	1	5.12	1.21	0	0	42	1.0165522	46.278379	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59406	1	4.09	0.55	0	0	42	1.0391957	48.859328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59407	1	0	0	0	0	42	1.039211	48.861807	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59408	1	8.32	4.54	0	0	42	1.0381397	48.884151	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59409	1	4.97	1.14	0	0	42	1.0268541	36.198002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59410	1	6.07	1.59	0	0	42	1.0279236	36.534825	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59411	1	0	0	0	0	42	1.0279558	36.538269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59412	1	6.98	0.95	0	0	42	1.0359477	37.44326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59413	1	0	0	0	0	42	1.0343307	36.908421	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59414	1	6.73	2.8	0	0	42	1.0342866	36.904805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59415	1	0	0	0	22.86	42	1.0375988	37.235004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59416	1	4.37	0.71	0	0	42	1.0375798	37.232715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59417	1	0	0	0	0	42	1.0352185	37.619135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59418	1	4.37	0.51	0	0	42	1.035203	37.616486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59419	1	0	0	0	0	42	1.0354991	39.515636	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59420	1	2.15	0.33	0	0	42	1.0354906	39.514519	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59421	1	2.62	1.1	0	0	42	1.0310326	24.702855	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59422	1	0	0	0	0	42	1.0354399	24.55671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59423	1	6.58	1.49	0	0	42	1.035407	24.552938	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59424	1	6.58	3.24	0	0	42	1.034861	25.121576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59425	1	6.58	0.87	0	0	42	1.0337444	24.928967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59426	1	0	0	0	19.18	42	1.0330039	23.034506	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59427	1	10.84	1.31	0	0	42	1.0329618	23.028133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59428	1	0	0	0	0	42	1.0366738	26.7837	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59429	1	0	0	0	0	42	1.0369998	25.415457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59430	1	0	0	0	0	42	1.0373288	24.816422	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59431	1	0	0	0	0	42	1.0373288	24.816422	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59432	1	14.13	5.5	0	0	42	1.0365764	26.776449	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59433	1	10.84	1.09	0	0	42	1.0330028	23.596497	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59434	1	4.46	0.76	0	0	42	1.0386266	47.111986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59435	1	0	0	0	0	42	1.0384306	41.721082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59436	1	6.94	1.43	0	0	42	1.0383964	41.71729	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59437	1	6.01	1.72	0	0	42	1.0394826	42.660468	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59438	1	7.69	3.18	0	0	42	1.022253	16.768906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59439	1	0	0	0	0	42	1.0236371	16.849911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59440	1	15.38	5.98	0	0	42	1.0235307	16.841082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59441	1	7.49	1.78	0	0	42	1.0278886	17.567159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59442	1	3.74	0.78	0	0	42	1.03347	9.964836	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59443	1	0	0	0	0	42	1.0300891	19.598806	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59444	1	14.18	2.5	0	0	42	1.0330846	17.602481	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59445	1	0	0	0	0	42	1.0307677	19.701354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59446	1	11.24	2.51	0	0	42	1.0281772	17.221342	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59447	1	0	0	0	0	42	1.028227	17.227753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59448	1	13.97	2.1	0	0	42	1.0296436	16.642555	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59449	1	0	0	0	0	42	1.0297036	16.650988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59450	1	6.52	2.02	0	0	42	1.0375317	45.724657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59451	1	5.83	0.62	0	0	42	1.0382057	46.570738	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59452	1	0	0	0	0	42	1.0401683	44.372514	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59453	1	18.36	6.66	0	0	42	1.0400646	44.362854	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59454	1	0	0	0	0	42	1.0473292	45.02352	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59455	1	0	0	0	0	42	1.0424163	44.246547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59456	1	18.36	10.63	0	0	42	1.0471735	45.0151	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59457	1	0	0	0	0	42	1.0378394	44.73246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59458	1	19.42	6.93	0	0	42	1.0377117	44.721502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59459	1	0	0	0	0	42	1.0338924	36.360082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59460	1	9.34	2.16	0	0	42	1.0338437	36.354626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59461	1	9.34	2.45	0	-7.29	42	1.0355214	37.648777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59462	1	9.34	0.29	0	0	42	1.0364047	35.274125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59463	1	0	0	0	0	42	1.0349226	34.582786	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59464	1	5.74	0.34	0	0	42	1.0349068	34.579659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59465	1	3.49	1.09	0	0	42	1.0361553	35.026995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59466	1	0	0	0	0	42	1.037837	39.294027	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59467	1	11.35	1.9	0	0	42	1.037795	39.287845	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59468	1	16.68	3.17	0	0	42	1.0427055	39.71366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59469	1	0	0	0	0	42	1.0410334	39.371604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59470	1	19.97	4.48	0	0	42	1.0409253	39.35977	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59471	1	16.68	4.78	0	0	42	1.0402834	39.576429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59472	1	0	0	0	0	42	1.0366553	39.060429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59473	1	16.68	3.48	0	0	42	1.0365704	39.051223	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59474	1	18.72	2.56	0	0	42	1.0383807	39.160399	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59475	1	18.72	2.51	0	0	42	1.0367898	39.050656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59476	1	0	0	0	0	42	1.03686	39.061013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59477	1	18.72	3.34	0	0	42	1.038343	39.325739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59478	1	0	0	0	0	42	1.0356275	38.818258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59479	1	18.72	7.27	0	0	42	1.0354995	38.808174	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59480	1	5.95	1.26	0	32.1	42	1.0322661	23.790141	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59481	1	0	0	0	0	42	1.0310566	29.07227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59482	1	12.76	4.29	0	0	42	1.0309793	29.065596	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59483	1	8.75	2.49	0	0	42	1.0270201	26.213667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59484	1	16.82	5.61	0	0	42	1.0276127	37.150276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59485	1	16.82	10.73	0	104.23	42	1.0404539	35.494678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59486	1	16.82	5.87	0	0	42	1.0318605	35.983526	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59487	1	11.87	4.23	0	0	42	1.0358872	35.444907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59488	1	0	0	0	0	42	1.0359577	35.451184	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59489	1	73.52	15.92	0	0	42	1.01812	35.820745	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59490	1	29.01	8.69	0	0	42	1.0246938	35.447902	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59491	1	45.99	9.28	0	0	42	1.0275839	35.651367	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59492	1	29.01	12.22	0	33.68	42	1.0324637	34.382818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59493	1	0	0	0	0	42	1.0299843	34.742953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59494	1	20.53	8.39	0	0	42	1.029847	34.730795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59495	1	0	0	0	0	42	1.0284904	34.66514	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59496	1	20.53	6.24	0	0	42	1.0283715	34.653968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59497	1	20.53	4.73	0	0	42	1.0194565	35.611313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59498	1	35.59	5.07	0	0	42	1.0188301	35.802612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59499	1	0	0	0	0	42	1.017528	36.76362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59500	1	22.87	3.73	0	0	42	1.0174239	36.751384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59501	1	26.73	8.18	0	0	42	1.031569	38.105032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59502	1	22.87	4.82	0	0	42	1.0292796	37.011174	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59503	1	22.87	5.5	0	0	42	1.030193	37.558809	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59504	1	0	0	0	0	42	1.030303	37.57151	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59505	1	12.31	2.52	0	0	42	1.0245313	35.675385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59506	1	60.33	16.94	0	0	42	1.0200669	35.433152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59507	1	28.9	6.64	0	0	42	1.0187706	36.617792	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59508	1	57.79	23.76	0	0	42	1.0205519	36.955984	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59509	1	16.97	2.24	0	0	42	1.0273953	36.177795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59510	1	0	0	0	0	42	1.0266628	36.009724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59511	1	16.97	6.25	0	0	42	1.0265623	36.000946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59512	1	0	0	0	0	42	1.0365158	39.827211	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59513	1	0	0	0	0	42	1.0297407	36.46057	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59514	1	0	0	0	0	42	1.0283411	35.385407	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59515	1	0	0	0	0	42	1.0283411	35.385407	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59516	1	16.97	4.64	0	0	42	1.0364233	39.818695	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59517	1	19	6.74	0	0	42	1.0363455	35.619293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59518	1	0	0	0	0	42	1.0364664	35.630403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59519	1	0	0	0	0	42	1.0303237	36.209049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59520	1	19	4.64	0	0	42	1.0302213	36.198349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59521	1	0	0	0	-25.2	42	1.0376881	39.145176	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59522	1	19	5.48	0	0	42	1.0338838	35.47051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59523	1	0	0	0	0	42	1.0338838	35.47051	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59524	1	0	0	0	0	42	1.0338838	35.47051	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59525	1	0	0	0	0	42	1.0338838	35.47051	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59526	1	0	0	0	0	42	1.0386853	39.259675	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59527	1	0	0	0	0	42	1.0376881	39.145176	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59528	1	18.24	5.1	0	0	42	1.0289358	34.784624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59529	1	32.87	15.55	0	0	42	1.0229751	35.400808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59530	1	17.75	2.73	0	0	42	1.0271746	36.085189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59531	1	17.75	9.79	0	0	42	1.0287699	36.752246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59532	1	17.75	4.26	0	0	42	1.023383	35.647959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59533	1	25.95	7.43	0	0	42	1.0312716	34.691301	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59534	1	13.65	4.1	0	0	42	1.0300621	35.570984	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59535	1	0	0	0	0	42	1.0295425	40.524735	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59536	1	0	0	0	0	42	1.025145	37.987289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59537	1	0	0	0	0	42	1.0262528	38.750887	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59538	1	0	0	0	0	42	1.0262528	38.750887	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59539	1	20.41	5.59	0	0	42	1.029426	40.513814	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59540	1	21.76	7.52	0	0	42	1.0189389	37.34859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59541	1	15.56	6.06	0	0	42	1.0255936	37.554241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59542	1	0	0	0	0	42	1.0242637	34.977559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59543	1	18.99	5.64	0	0	42	1.0241535	34.967185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59544	1	0	0	0	0	42	1.0332315	34.919437	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59545	1	18.99	3.34	0	0	42	1.033146	34.908371	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59546	1	18.99	6.93	0	0	42	1.0266612	34.391728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59547	1	0	0	0	0	42	1.0267629	34.665225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59548	1	34.11	14.72	0	0	42	1.0265416	34.648501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59549	1	15.06	7.01	0	0	42	1.0303823	36.031799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59550	1	15.06	5.33	0	0	42	1.0333937	34.56671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59551	1	20.35	5.78	0	47.37	42	1.0414552	35.859077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59552	1	21.56	14.05	0	0	42	1.0290564	36.669209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59553	1	0	0	0	0	42	1.0282775	39.607012	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59554	1	0	0	0	0	42	1.0386661	35.728466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59555	1	19.13	5.79	0	0	42	1.0281746	39.595891	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59556	1	18.07	3.51	0	0	42	1.0401441	36.126979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59557	1	0	0	0	0	42	1.040221	36.137274	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59558	1	0	0	0	0	42	1.0338556	35.10726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59559	1	15.09	3.82	0	0	42	1.0337775	35.098898	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59560	1	29.94	15.58	0	0	42	1.0311035	37.564601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59561	1	20.16	2.18	0	0	42	1.0345165	34.168343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59562	1	60.5	11.78	0	0	42	1.031253	34.226733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59563	1	4.24	0.24	0	0	42	1.0191889	11.779346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59564	1	8.23	3.39	0	0	42	1.0181358	13.074558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59565	1	0	0	0	0	42	1.0181958	13.079329	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59566	1	0	0	0	0	42	1.0313605	14.241158	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59567	1	0	0	0	0	42	1.0303171	12.952373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59568	1	0	0	0	0	42	1.0211179	13.949809	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59569	1	20.84	2.1	0	0	42	1.0302406	12.939512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59570	1	0	0	0	0	42	1.0302293	12.918433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59571	1	15.82	3.03	0	0	42	1.0201729	14.17843	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59572	1	14.9	1.24	0	0	42	1.022269	15.747582	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59573	1	25.72	8.5	0	0	42	1.0290295	39.006509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59574	1	0	0	0	-44.89	42	1.0409533	41.987649	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59575	1	41.67	10.96	0	0	42	1.0336929	39.587061	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59576	1	0	0	0	0	42	1.0419846	42.057819	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59577	1	24.15	2.22	0	0	42	1.023296	36.690468	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59578	1	16.98	6.29	0	0	42	1.032147	38.498858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59579	1	16.98	2.29	0	0	42	1.0270444	36.471146	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59580	1	0	0	0	0	42	1.0352188	38.419507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59581	1	11.51	3.55	0	0	42	1.0351498	38.413063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59582	1	8.39	3.76	0	0	42	1.035216	38.472637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59583	1	5.13	1.6	0	0	42	1.0367257	38.791396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59584	1	0	0	0	0	42	1.0367257	38.791396	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59585	1	0	0	0	0	42	1.0367257	38.791396	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59586	1	0	0	0	0	42	1.0367257	38.791396	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59587	1	0	0	0	0	42	1.0367574	38.794138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59588	1	0	0	0	0	42	1.0367257	38.791396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59589	1	0	0	0	0	42	1.0350306	39.636964	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59590	1	8.6	4.49	0	0	42	1.0349632	39.632295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59591	1	2.57	0.44	0	0	42	1.0389736	39.765163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59592	1	0	0	0	0	42	1.0352112	40.653548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59593	1	9.66	1.74	0	0	42	1.0351671	40.648104	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59594	1	2.99	0.61	0	0	42	1.035886	39.45645	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59595	1	9.66	0.33	0	0	42	1.0358576	39.450715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59596	1	9.66	2.53	0	0	42	1.0352542	40.13989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59597	1	0	0	0	0	42	1.0353031	40.145636	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59598	1	3.63	0.81	0	0	42	1.0295564	31.676848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59599	1	0	0	0	0	42	1.0306083	32.998144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59600	1	3.4	1.2	0	0	42	1.0305867	32.996472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59601	1	5.19	1.55	0	0	42	1.0323728	34.630766	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59602	1	5.22	0.64	0	0	42	1.0304619	31.741783	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59603	1	5.68	0.49	0	0	42	1.0319677	32.872564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59604	1	5.97	0.88	0	0	42	1.0311414	32.866085	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59605	1	19.27	3.95	0	0	42	1.0282365	35.843717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59606	1	19.27	0.14	0	0	42	1.0286754	36.142859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59607	1	0	0	0	0	42	1.0287175	36.154628	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59608	1	19.27	7.52	0	0	42	1.0286068	36.895256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59609	1	19.27	4.2	0	0	42	1.0307792	37.125958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59610	1	28.97	18.71	0	0	42	1.0301427	37.005944	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59611	1	0	0	0	0	42	1.0472842	42.394832	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59612	1	0	0	0	0	42	1.0354312	37.787235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59613	1	0	0	0	0	42	1.0303555	32.951017	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59614	1	0	0	0	0	42	1.0303555	32.951017	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59615	1	34.61	7.31	0	0	42	1.0471084	42.375602	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59616	1	23.34	7.84	0	0	42	1.0338238	37.243049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59617	1	0	0	0	0	42	1.0303703	36.889196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59618	1	19.54	7.5	0	0	42	1.030239	36.879428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59619	1	19.54	5.38	0	0	42	1.0327033	35.988432	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59620	1	15.92	4.47	0	0	42	1.0306992	37.22637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59621	1	15.92	5.63	0	0	42	1.029539	37.160413	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59622	1	15.92	8.78	0	0	42	1.0325544	36.628551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59623	1	16.97	3.9	0	0	42	1.0309481	37.410612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59624	1	0	0	0	0	42	1.0310254	37.420457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59625	1	8.49	2.58	0	0	42	1.0300599	37.256446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59626	1	2.99	0.15	0	0	42	1.0249295	36.812711	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59627	1	17.29	7.05	0	0	42	1.0248096	36.803317	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59628	1	0	0	0	0	42	1.0245185	36.774712	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59629	1	37.57	18.2	0	0	42	1.0242262	36.752381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59630	1	6.99	0.79	0	25.32	42	1.0371181	38.41618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59631	1	4.59	0.16	0	0	42	1.033779	37.127378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59632	1	4.96	1.48	0	0	42	1.0321004	37.644824	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59633	1	0	0	0	0	42	1.0321279	37.647293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59634	1	12.5	3.55	0	0	42	1.0289342	36.57617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59635	1	0	0	0	0	42	1.0328138	36.86094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59636	1	7.32	0.83	0	0	42	1.0327877	36.856874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59637	1	13.39	6.3	0	0	42	1.0391997	48.168848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59638	1	0	0	0	0	42	1.0430058	49.823271	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59639	1	0	0	0	0	42	1.0422994	48.761296	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59640	1	13.39	1.88	0	0	42	1.0398494	48.597255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59641	1	0	0	0	0	42	1.0427046	49.542121	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59642	1	0	0	0	0	42	1.0432959	49.878452	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59643	1	15.56	3.98	0	0	42	1.0384075	47.866912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59644	1	9.97	3.23	0	0	42	1.0405332	48.327573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59645	1	9.73	3.26	0	0	42	1.0264255	19.533777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59646	1	0	0	0	0	42	1.0294195	31.952924	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59647	1	4.75	1.23	0	0	42	1.0293976	31.950339	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59648	1	4.08	0.52	0	0	42	1.0401682	48.922194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59649	1	28.93	28.95	0	0	42	1.0099944	49.904147	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59650	1	28.75	6.16	0	0	42	1.0162855	49.528624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59651	1	0	0	0	0	42	1.0076218	51.623344	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59652	1	28.75	9.48	0	0	42	1.0074443	51.6081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59653	1	28.75	0.26	0	0	42	1.0237214	49.374959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59654	1	9.26	1.36	0	0	42	1.019542	51.323739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59655	1	3.87	0.5	0	0	42	1.0252171	53.981634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59656	1	0	0	0	0	42	1.0249416	54.315921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59657	1	7.74	2.69	0	0	42	1.0248931	54.311368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59658	1	9.03	3.42	0	41.39	42	1.0337439	31.280541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59659	1	0	0	0	0	42	1.0285622	31.167175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59660	1	9.03	1.3	0	0	42	1.0285293	31.161929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59661	1	9.03	0.9	0	0	42	1.0265862	31.441031	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59662	1	0	0	0	0	42	1.0337492	37.680525	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59663	1	42.79	12.48	0	0	42	1.0341459	34.087879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59664	1	0	0	0	0	42	1.0345988	37.803482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59665	1	35.51	21.97	0	0	42	1.0202088	33.318367	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59666	1	35.51	9.18	0	0	42	1.0217157	33.261162	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59667	1	0	0	0	0	42	1.0292021	31.807651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59668	1	35.51	10.88	0	0	42	1.0290011	31.786207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59669	1	19.04	2.41	0	0	42	1.0297973	31.103197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59670	1	0	0	0	0	42	1.0298653	31.114748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59671	1	19.04	5.18	0	0	42	1.0295177	31.696906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59672	1	0	0	0	0	42	1.0337759	30.039921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59673	1	19.04	7.02	0	0	42	1.0336527	30.02939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59674	1	19.04	5.23	0	0	42	1.0306846	31.48264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59675	1	0	0	0	0	42	1.0307948	31.493856	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59676	1	6.36	3.23	0	0	42	1.0248801	31.569284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59677	1	12.82	1.7	0	0	42	1.0280536	30.807037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59678	1	0	0	0	0	42	1.0281059	30.814143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59679	1	22.3	4.86	0	0	42	1.0268076	32.341845	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59680	1	0	0	0	0	42	1.0269265	32.355073	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59681	1	9.44	2.94	0	0	42	1.0261487	31.658536	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59682	1	7.28	1.74	0	0	42	1.0324116	33.368957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59683	1	0	0	0	0	42	1.0324507	33.373153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
