function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	59684	1	0	0	0	0	42	1.0262247	33.906411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59685	1	7.28	1.84	0	0	42	1.0261881	33.902451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59686	1	11.44	4.92	0	0	42	1.0374478	26.384374	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59687	1	10.13	4.52	0	0	42	1.0080472	26.615434	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59688	1	8.08	2.12	0	0	42	1.0103737	26.335934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59689	1	0	0	0	0	42	1.0220021	31.079232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59690	1	14.26	2.42	0	0	42	1.0219429	31.070254	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59691	1	17.68	4.09	0	0	42	1.023893	29.252586	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59692	1	15.63	2.86	0	0	42	1.0228265	29.5159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59693	1	12.5	1.86	0	0	42	1.0237592	26.346143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59694	1	9.28	1.61	0	0	42	1.0192408	25.776173	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59695	1	9.54	2.94	0	0	42	1.0263877	26.764873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59696	1	6.84	3.02	0	0	42	1.007019	28.233562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59697	1	0	0	0	0	42	1.0070731	28.237701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59698	1	6.33	1.74	0	0	42	1.0130528	28.786731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59699	1	6.33	1.62	0	0	42	1.041004	28.336387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59700	1	5.9	2.59	0	0	42	1.0384053	37.3284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59701	1	0	0	0	13.03	42	1.0403886	37.286523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59702	1	4.46	0.85	0	0	42	1.0403716	37.284232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59703	1	5.58	1.14	0	0	42	1.0361407	38.032499	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59704	1	0	0	0	-541.56	42	1.0175387	19.420927	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59705	1	0	0	0	0	42	1.0300163	15.809176	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59706	1	0	0	0	0	42	1.0313398	14.604629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59707	2	0	0	0	0	42	1.0339892	19.950935	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59708	1	0	0	0	0	42	1.0297563	15.635414	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59709	1	0	0	0	0	42	1.0199012	19.869541	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59710	1	0	0	0	0	42	1.054	46.33185	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59711	1	0	0	0	0	42	1.0460545	43.343687	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59712	1	0	0	0	0	42	1.0427408	42.076475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59713	2	0	0	0	0	42	1.0473523	47.520169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59714	2	0	0	0	0	42	1.0409939	47.100146	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59715	2	0	0	0	0	42	1.0409577	47.360115	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59716	1	0	0	0	0	42	1.0446807	43.149149	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59717	1	0	0	0	0	42	1.0460545	43.343687	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59718	1	0	0	0	-244.63	42	1.0366653	50.670257	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59719	1	0	0	0	0	42	1.0367862	53.538611	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59720	1	0	0	0	0	42	1.0373745	50.518881	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59721	2	0	0	0	0	42	1.0366653	50.670257	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59722	1	0	0	0	0	42	1.039449	50.123678	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59723	1	0	0	0	0	42	1.0381974	54.10583	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59724	1	0	0	0	-26.52	42	1.0238334	10.043558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59725	2	0	0	0	0	42	1.0241941	10.081532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59726	2	0	0	0	0	42	1.0254774	10.216951	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59727	1	0	0	0	0	42	1.0238549	10.045839	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59728	2	0	0	0	0	42	1.0238334	10.043558	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59729	2	0	0	0	0	42	0.9946728	10.250839	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59730	2	0	0	0	0	42	0.9976093	10.582755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59731	2	0	0	0	0	42	0.9961293	10.413619	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59732	1	0	0	0	0	42	1.0240648	10.036054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59733	1	0	0	0	0	42	1.0238334	10.043558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59734	1	0	0	0	0	42	1.0207996	13.047118	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59735	2	0	0	0	0	42	1.0043272	13.918273	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59736	2	0	0	0	0	42	1.0045141	13.937623	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59737	1	0	0	0	0	42	1.0207039	13.040944	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59738	1	0	0	0	0	42	1.0207996	13.047118	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59739	2	0	0	0	0	42	1.0310729	26.109393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59740	1	0	0	0	0	42	1.0309141	26.099293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59741	1	0	0	0	0	42	1.037804	32.768842	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59742	2	0	0	0	0	42	1.0380637	30.561157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59743	1	0	0	0	0	42	1.0256783	29.145327	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59744	1	0	0	0	0	42	1.0389898	33.068613	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59745	1	0	0	0	0	42	1.0369399	30.246523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59746	1	0	0	0	0	42	1.0428399	41.038311	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59747	1	0	0	0	0	42	1.0410256	38.157114	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59748	2	0	0	0	0	42	1.0410256	38.157114	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59749	2	0	0	0	0	42	1.03	41.44734	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59750	2	0	0	0	0	42	1.0410256	38.157114	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59751	1	0	0	0	0	42	1.0433026	41.131573	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59752	1	0	0	0	0	42	1.0428399	41.038311	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59753	1	0	0	0	0	42	1.0474464	44.578758	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59754	2	0	0	0	0	42	1.044	44.568025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59755	1	0	0	0	0	42	1.0476359	44.577097	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59756	1	0	0	0	0	42	1.0474464	44.578758	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59757	2	0	0	0	0	42	1.0488859	43.985992	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59758	1	0	0	0	0	42	1.0437515	42.049802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59759	1	0	0	0	0	42	1.0385584	38.506263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59760	1	0	0	0	0	42	1.0426743	41.855289	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59761	1	0	0	0	0	42	1.0437515	42.049802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59762	1	0	0	0	-101.82	42	1.0375033	50.594454	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59763	1	0	0	0	0	42	1.0388415	49.123461	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59764	2	0	0	0	0	42	1.0505	52.650986	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59765	1	0	0	0	0	42	1.0383751	50.557487	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59766	1	0	0	0	0	42	1.0375033	50.594454	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59767	1	0	0	0	-236.18	42	1.0358895	28.473203	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59768	1	0	0	0	0	42	1.0357781	25.604075	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59769	1	0	0	0	0	42	1.0380534	23.47411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59770	1	0	0	0	0	42	1.0370313	23.808386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59771	1	0	0	0	0	42	1.0370313	23.808386	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59772	2	0	0	0	0	42	1.0358895	28.473203	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59773	2	0	0	0	0	42	1.0238559	28.955391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59774	1	0	0	0	0	42	1.0358381	28.842588	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59775	1	0	0	0	0	42	1.0358895	28.473203	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59776	1	0	0	0	-950.6	42	1.041	45.989487	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59777	1	0	0	0	0	42	1.0461347	42.997769	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59778	1	0	0	0	0	42	1.0433498	39.857264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59779	2	0	0	0	0	42	1.0466057	48.011659	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59780	2	0	0	0	0	42	1.0512366	50.134614	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59781	1	0	0	0	0	42	1.0460151	42.771061	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59782	1	0	0	0	0	42	1.0461347	42.997769	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59783	1	0	0	0	0	42	1.0447866	42.32122	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59784	2	0	0	0	0	42	1.0416683	39.977739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59785	1	0	0	0	0	42	1.0431612	41.263856	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59786	1	0	0	0	0	42	1.0431612	41.263856	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59787	2	0	0	0	0	42	1.0443122	43.058338	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59788	2	0	0	0	0	42	1.0443122	43.058338	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59789	1	0	0	0	0	42	1.0448725	42.313466	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59790	1	0	0	0	0	42	1.0452019	42.374661	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59791	1	0	0	0	0	42	1.0447866	42.32122	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59792	2	0	0	0	0	42	1.0200283	36.467916	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59793	1	0	0	0	0	42	1.0198813	36.457295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59794	2	0	0	0	0	42	1.04	43.652123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59795	1	0	0	0	0	42	1.039964	43.641784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59796	2	0	0	0	0	42	1.0391811	30.64411	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59797	2	0	0	0	0	42	1.04	30.395107	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59798	1	0	0	0	-155.61	42	1.0388382	30.633212	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59799	1	0	0	0	0	42	1.0391811	30.64411	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59800	1	0	0	0	-187.64	42	1.0438343	45.685165	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59801	1	0	0	0	0	42	1.046375	44.959345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59802	1	0	0	0	0	42	1.04892	41.456909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59803	2	0	0	0	0	42	1.049	46.315146	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59804	2	0	0	0	0	42	1.049	46.561596	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59805	1	0	0	0	0	42	1.0459566	44.970452	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59806	1	0	0	0	0	42	1.0455387	45.639973	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59807	1	0	0	0	-685.06	42	1.0377326	44.755369	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59808	1	0	0	0	0	42	1.0358349	40.676101	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59809	1	0	0	0	0	42	1.0354368	38.703446	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59810	1	0	0	0	0	42	1.0343572	36.348056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59811	1	0	0	0	0	42	1.0355222	39.863612	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59812	1	0	0	0	0	42	1.0355222	39.863612	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59813	2	0	0	0	0	42	1.0573107	45.521862	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59814	1	0	0	0	0	42	1.0474801	45.538256	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59815	1	0	0	0	0	42	1.0347011	38.499309	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59816	1	0	0	0	0	42	1.053	50.951588	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59817	1	0	0	0	0	42	1.0493653	50.531108	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59818	1	0	0	0	0	42	1.0409163	49.53853	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59819	2	0	0	0	0	42	1.0506305	52.399866	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59820	2	0	0	0	0	42	1.0505465	52.458205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59821	2	0	0	0	0	42	1.0499813	52.592338	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59822	2	0	0	0	0	42	1.0485915	53.433929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59823	2	0	0	0	0	42	1.0504426	52.508213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59824	2	0	0	0	0	42	1.0500778	52.702976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59825	2	0	0	0	0	42	1.0493653	50.531108	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59826	1	0	0	0	0	42	1.0493653	50.531108	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59827	1	0	0	0	0	42	1.0493653	50.531108	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59828	1	0	0	0	-635.68	42	1.0175364	20.363721	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59829	1	0	0	0	0	42	1.0268048	15.148984	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59830	1	0	0	0	0	42	1.0305382	14.498129	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59831	1	0	0	0	0	42	1.0322337	12.381992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59832	1	0	0	0	0	42	1.0260348	11.537078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59833	1	0	0	0	0	42	1.0286655	14.821123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59834	1	0	0	0	0	42	1.0286655	14.821123	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59835	2	0	0	0	0	42	1.0262608	21.31128	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59836	2	0	0	0	0	42	1.0274931	21.45184	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59837	2	0	0	0	0	42	1.0262079	21.308568	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59838	1	0	0	0	0	42	1.0210174	20.524248	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59839	1	0	0	0	0	42	1.025891	14.59552	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59840	1	0	0	0	-109.87	42	1.0319385	33.994225	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59841	1	0	0	0	0	42	1.0328096	32.650213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59842	1	0	0	0	0	42	1.028398	31.068149	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59843	2	0	0	0	0	42	1.04	35.214011	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59844	2	0	0	0	0	42	1.04	35.400755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59845	1	0	0	0	0	42	1.0327913	32.611891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59846	1	0	0	0	0	42	1.032657	33.97224	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59847	2	0	0	0	0	42	1.0401596	43.62287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59848	2	0	0	0	0	42	1.0398995	42.086054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59849	1	0	0	0	0	42	1.0399961	41.504797	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59850	1	0	0	0	0	42	1.0399961	41.504797	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59851	1	0	0	0	-62.64	42	1.0401293	43.658219	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59852	1	0	0	0	0	42	1.0401596	43.62287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59853	2	0	0	0	0	42	1.0299527	36.327386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59854	1	0	0	0	0	42	1.0298067	36.315748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59855	1	0	0	0	0	42	1.0470001	44.130718	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59856	1	0	0	0	0	42	1.0444033	42.714553	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59857	2	0	0	0	0	42	1.0099196	49.12843	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59858	1	0	0	0	0	42	1.0455997	43.976541	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59859	1	0	0	0	0	42	1.0470001	44.130718	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59860	1	0	0	0	0	42	1.0459995	38.852047	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59861	1	0	0	0	0	42	1.0449272	36.758942	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59862	1	0	0	0	0	42	1.0434565	35.002469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59863	2	0	0	0	0	42	1.0457511	39.193086	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59864	2	0	0	0	0	42	1.0459995	38.852047	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59865	2	0	0	0	0	42	1.0457504	39.191918	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59866	2	0	0	0	0	42	1.0459995	38.852047	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59867	2	0	0	0	0	42	1.0459995	38.852047	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59868	2	0	0	0	0	42	1.0459995	38.852047	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59869	1	0	0	0	0	42	1.0431099	36.15719	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59870	1	0	0	0	0	42	1.0449272	36.758942	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59871	2	0	0	0	0	42	1.0403488	45.602174	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59872	1	0	0	0	0	42	1.0401402	42.666758	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59873	1	0	0	0	0	42	1.0426978	41.04586	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59874	1	0	0	0	-897.76	42	1.0406375	45.88017	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59875	1	0	0	0	0	42	1.0390216	42.379584	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59876	2	0	0	0	0	42	1.031851	34.857059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59877	1	0	0	0	0	42	1.0317066	34.845124	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59878	1	0	0	0	0	42	1.0243721	14.529911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59879	2	0	0	0	0	42	1.0243721	14.529911	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59880	2	0	0	0	0	42	1.0243721	14.529911	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59881	2	0	0	0	0	42	1.0243721	14.529911	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59882	1	0	0	0	0	42	1.0243721	14.529911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59883	1	0	0	0	0	42	1.0243721	14.529911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59884	1	0	0	0	0	42	1.0419674	42.593134	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59885	2	0	0	0	0	42	1.0585001	48.510222	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59886	2	0	0	0	0	42	1.04808	43.377561	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59887	2	0	0	0	0	42	1.044512	42.920677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59888	1	0	0	0	0	42	1.0417538	42.557188	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59889	1	0	0	0	0	42	1.0419674	42.593134	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59890	2	0	0	0	0	42	1.0440108	44.688186	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59891	1	0	0	0	0	42	1.0439572	44.672118	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59892	1	0	0	0	0	42	1.0360125	36.654181	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59893	1	0	0	0	0	42	1.0336873	34.519971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59894	2	0	0	0	0	42	1.0405	37.758669	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59895	2	0	0	0	0	42	1.0462326	35.799308	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59896	1	0	0	0	0	42	1.036107	36.692103	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59897	1	0	0	0	0	42	1.0360125	36.654181	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59898	1	0	0	0	0	42	1.0478988	30.420354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59899	1	0	0	0	0	42	1.0450739	28.254698	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59900	1	0	0	0	0	42	1.0436855	25.787675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59901	1	0	0	0	0	42	1.0436855	25.787675	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59902	2	0	0	0	0	42	1	33.217776	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59903	1	0	0	0	0	42	1.0477558	30.431263	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59904	1	0	0	0	0	42	1.0478988	30.420354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59905	1	0	0	0	0	42	1.054	46.9592	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59906	1	0	0	0	0	42	1.0497899	44.781798	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59907	1	0	0	0	0	42	1.0446651	43.077956	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59908	2	0	0	0	0	42	1.0528438	47.800988	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59909	2	0	0	0	0	42	1.0529511	47.734263	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59910	2	0	0	0	0	42	1.0525021	48.006834	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59911	1	0	0	0	0	42	1.0486156	44.579689	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59912	1	0	0	0	0	42	1.0550249	46.819883	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59913	2	0	0	0	0	42	1.034226	42.303797	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59914	2	0	0	0	0	42	1.0395155	42.652505	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59915	1	0	0	0	0	42	1.0342178	42.287787	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59916	1	0	0	0	0	42	1.034226	42.303797	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59917	1	0	0	0	0	42	1.0275954	22.50947	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59918	2	0	0	0	0	42	1.0330548	20.953576	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59919	1	0	0	0	0	42	1.0301708	17.443796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59920	2	0	0	0	0	42	1.0276614	22.510702	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59921	2	0	0	0	0	42	1.0291803	22.671318	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59922	1	0	0	0	0	42	1.0276614	22.510702	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59923	2	0	0	0	0	42	1.0287344	22.616274	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59924	2	0	0	0	0	42	1.0287344	22.616274	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59925	1	0	0	0	0	42	1.0275101	22.488031	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59926	1	0	0	0	0	42	1.030602	23.328829	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59927	1	0	0	0	0	42	1.0275954	22.50947	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59928	1	0	0	0	0	42	1.0337647	50.379741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59929	2	0	0	0	0	42	1.0337647	50.379741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59930	1	0	0	0	0	42	1.0337647	50.379741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59931	1	0	0	0	-650.08	42	1.038	45.130829	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59932	1	0	0	0	0	42	1.0352729	42.676451	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59933	1	0	0	0	0	42	1.0335331	39.91716	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59934	2	0	0	0	0	42	1.0539307	45.897772	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59935	2	0	0	0	0	42	1.0461652	45.556313	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59936	1	0	0	0	0	42	1.0337905	42.402349	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59937	1	0	0	0	0	42	1.0352729	42.676451	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59938	2	0	0	0	0	42	1.0426328	40.808228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59939	2	0	0	0	0	42	1.0426328	40.808228	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59940	2	0	0	0	0	42	1.0426328	40.808228	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59941	1	0	0	0	0	42	1.0426328	40.808228	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59942	2	0	0	0	0	42	1.0421259	42.283837	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59943	2	0	0	0	0	42	1.0426749	40.736802	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59944	1	0	0	0	0	42	1.0426749	40.736802	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59945	1	0	0	0	0	42	1.0424867	40.786835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59946	1	0	0	0	0	42	1.0426328	40.808228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59947	1	0	0	0	0	43	1.0276365	81.003295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59948	1	17.84	4.56	0	0	43	1.0275499	80.994094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59949	1	18.08	6	0	0	43	1.03082	82.438596	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59950	1	18.27	5.57	0	0	43	1.030517	82.660486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59951	1	41.52	14.42	0	0	43	1.0265011	81.793446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59952	1	23.53	6.41	0	0	43	1.0198833	77.919322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59953	1	20.76	8.75	0	0	43	1.0323398	82.906354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59954	1	0	0	0	0	43	1.0324847	82.916887	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59955	1	15.94	4.94	0	0	43	1.0225703	78.278172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59956	1	0	0	0	0	43	1.0226587	78.287452	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59957	1	0	0	0	0	43	1.0392947	84.379577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59958	1	21.06	3.98	0	0	43	1.0392129	84.368177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59959	1	0	0	0	0	43	1.0402246	84.696479	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59960	1	20.63	4.57	0	0	43	1.0401238	84.686243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59961	1	0	0	0	0	43	1.0305536	80.498108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59962	1	18.53	3.34	0	0	43	1.0304716	80.48697	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59963	1	34.15	14.82	0	0	43	1.0291795	80.236709	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59964	1	17.33	5.21	0	0	43	1.0291888	80.269019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59965	1	0	0	0	0	43	1.0348588	85.244362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59966	1	18.71	5.45	0	0	43	1.0347505	85.233612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59967	1	40.19	15.5	0	0	43	1.0330833	85.135045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59968	1	16.71	3.62	0	0	43	1.0376187	85.753605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59969	1	14.36	2.88	0	0	43	1.0294116	83.416104	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59970	1	26.41	7.78	0	0	43	1.0216801	79.270714	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59971	1	18.5	6.16	0	0	43	1.0296473	82.691182	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59972	1	16.4	10.06	0	0	43	1.0195209	78.760206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59973	1	0	0	0	0	43	1.019663	78.768984	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59974	1	15.86	4	0	0	43	1.0301504	80.55201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59975	1	10.93	4.56	0	37.89	43	1.0367731	80.804081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59976	1	12.45	0.39	0	0	43	1.0315998	81.91126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59977	1	0	0	0	0	43	1.0299434	82.533016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59978	1	23.54	6.94	0	0	43	1.0298061	82.518731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59979	1	15.29	2.86	0	0	43	1.0340048	81.309632	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59980	1	17.2	3.43	0	0	43	1.0339978	81.518612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59981	1	0	0	0	0	43	1.0340769	81.528859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59982	1	14.65	6.87	0	26.91	43	1.035578	81.384911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59983	1	0	0	0	0	43	1.0319553	82.059572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59984	1	16.96	3.01	0	0	43	1.0318867	82.049435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59985	1	17.35	2.97	0	0	43	1.0290319	83.15526	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59986	1	0	0	0	0	43	1.029103	83.166091	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59987	1	21.45	3.34	0	0	43	1.0280135	90.858003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59988	1	38.79	12.02	0	0	43	1.0335938	72.693307	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59989	1	10.25	3.9	0	0	43	1.0322701	72.586044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59990	1	39.32	6.28	0	0	43	1.0310337	70.296777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59991	1	0	0	0	0	43	1.0351441	73.615205	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59992	1	57.39	35.57	0	0	43	1.0313244	70.460324	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59993	1	0	0	0	0	43	1.0318796	65.256639	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59994	1	0	0	0	0	43	1.0318796	65.256639	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59995	1	0	0	0	0	43	1.0359176	73.748489	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59996	1	49.33	10.69	0	0	43	1.0266109	69.955327	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59997	1	48.64	13.12	0	0	43	1.0269383	69.408587	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59998	1	36.72	4.25	0	0	43	1.0305706	69.37735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59999	1	36.72	10.31	0	0	43	1.0269623	67.785595	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60000	1	36.72	11.08	0	0	43	1.0287029	68.005341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60001	1	93.94	39.52	0	0	43	1.0276173	68.351941	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60002	1	0	0	0	0	43	1.0298942	69.953888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60003	1	18.82	2.17	0	0	43	1.0298298	69.943126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60004	1	20.77	5.37	0	0	43	1.0273467	69.551558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60005	1	18.66	4.13	0	0	43	1.0305723	72.542945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60006	1	30.08	17.58	0	0	43	1.0297038	73.811657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60007	1	23.48	4.34	0	0	43	1.0327659	72.718299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60008	1	36.84	10.65	0	0	43	1.034014	73.495225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60009	1	0	0	0	0	43	1.0320474	71.907478	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60010	1	23.62	1.47	0	0	43	1.0319853	71.893361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60011	1	35.47	19.18	0	0	43	1.0220452	70.847395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60012	1	8.18	2.15	0	0	43	1.0322314	74.158886	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60013	1	16.37	8.24	0	0	43	1.0277188	72.586123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60014	1	49.44	13.36	0	0	43	1.0290927	70.714514	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60015	1	0	0	0	0	43	1.0399772	74.027126	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60016	1	0	0	0	0	43	1.044244	73.010025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60017	1	50.11	17.62	0	0	43	1.0396643	73.99882	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60018	1	43.79	16.12	0	64.45	43	1.0362516	70.512679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60019	1	43.79	11.76	0	0	43	1.0392438	72.1193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60020	1	22.43	0.6	0	0	43	1.031259	82.465446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60021	1	20.31	10.13	0	0	43	1.0337814	83.791071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60022	1	0	0	0	0	43	1.033922	83.800969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60023	1	8.3	1.47	0	0	43	1.0235688	76.887706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60024	1	20.39	10.69	0	0	43	1.0209783	79.809773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60025	1	0	0	0	0	43	1.0211569	79.821534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60026	1	14.15	1.27	0	0	43	1.0247692	75.458951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60027	1	0	0	0	0	43	1.0248206	75.467811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60028	1	20.12	1.96	0	0	43	1.0284346	75.032606	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60029	1	18.09	2.31	0	0	43	1.023731	80.137473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60030	1	22.28	7	0	0	43	1.0135074	77.973699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60031	1	22.17	8.88	0	0	43	1.0221227	75.729496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60032	1	20.31	5.38	0	0	43	1.0163528	72.865767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60033	1	0	0	0	0	43	1.0164512	72.877409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60034	1	11.92	2.62	0	0	43	1.0115921	74.90247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60035	1	35.98	10.91	0	0	43	1.0252237	78.376192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60036	1	51.15	2.9	0	0	43	1.0327494	75.002669	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60037	1	0	0	0	81.52	43	1.0373818	75.448209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60038	1	35.98	10.64	0	0	43	1.0371891	75.428277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60039	1	35.98	11.88	0	0	43	1.0294156	76.68868	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60040	1	15.81	5.99	0	0	43	1.008447	75.975474	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60041	1	9.7	3.1	0	0	43	1.0087418	74.938253	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60042	1	0	0	0	0	43	1.0293891	95.50642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60043	1	38.04	1.98	0	0	43	1.0193165	91.08362	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60044	1	0	0	0	0	43	1.0286779	95.265849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60045	1	0	0	0	0	43	1.0286779	95.265849	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60046	1	0	0	0	0	43	1.0295494	95.527287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60047	1	0	0	0	0	43	1.0293891	95.50642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60048	1	0	0	0	0	43	1.0290808	86.029047	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60049	1	26.45	8.96	0	0	43	1.0289187	86.013204	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60050	1	0	0	0	0	43	1.0317252	90.17543	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60051	1	0	0	0	0	43	1.0329825	86.627061	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60052	1	0	0	0	0	43	1.0388016	82.804802	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60053	1	0	0	0	0	43	1.0388016	82.804802	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60054	1	27.58	2.43	0	0	43	1.0316309	90.159427	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60055	1	0	0	0	0	43	1.0322268	90.325832	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60056	1	26.49	7.38	0	0	43	1.0307547	86.624089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60057	1	25.56	4.26	0	0	43	1.0304661	86.220723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60058	1	0	0	0	0	43	1.0305864	86.235854	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60059	1	12.51	1.48	0	24.43	43	1.0326314	87.28655	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60060	1	0	0	0	0	43	1.0069331	89.748628	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60061	1	13.59	5.21	0	0	43	1.0068443	89.740258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60062	1	9.4	1.17	0	0	43	1.0353754	98.903597	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60063	1	0	0	0	0	43	1.0354061	98.909026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60064	1	13.35	0.37	0	0	43	1.0294461	62.984403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60065	1	0	0	0	0	43	1.0336421	61.705223	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60066	1	12.29	6.55	0	0	43	1.0335397	61.698323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60067	1	13.36	4.08	0	0	43	1.0294883	64.560395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60068	1	15.88	6.41	0	68.17	43	1.0314589	66.731179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60069	1	19.29	9.28	0	0	43	1.0187333	63.138779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60070	1	0	0	0	0	43	1.0266148	65.833384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60071	1	12.28	5.2	0	0	43	1.0265304	65.827244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60072	1	20.62	0.51	0	0	43	1.0399305	63.293963	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60073	1	0	0	0	0	43	1.0387643	65.195648	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60074	1	0	0	0	0	43	1.0410456	63.921182	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60075	1	0	0	0	0	43	1.042392	63.280208	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60076	1	0	0	0	0	43	1.042392	63.280208	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60077	1	0	0	0	0	43	1.0391445	65.286109	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60078	1	44.39	10.14	0	0	43	1.0385783	65.172917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60079	1	20.62	1.59	0	0	43	1.0353884	63.293322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60080	1	0	0	0	0	43	1.0354581	63.304175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60081	1	13.53	3.97	0	0	43	1.0277721	69.311233	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60082	1	10.54	5.28	0	21.03	43	1.0328411	68.183137	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60083	1	11.96	0.75	0	0	43	1.0318658	70.742193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60084	1	20.14	1.96	0	0	43	1.0246243	59.865465	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60085	1	16.49	6.76	0	0	43	1.021532	61.901889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60086	1	0	0	0	0	43	1.0233533	63.352558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60087	1	17.09	7.77	0	0	43	1.0232262	63.344007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60088	1	0	0	0	0	43	1.039967	65.837671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60089	1	39.13	5.99	0	0	43	1.0398142	65.816878	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60090	1	50.25	17.12	0	0	43	1.0333972	64.975661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60091	1	0	0	0	95.66	43	1.038445	68.15726	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60092	1	0	0	0	0	43	1.0441671	66.405163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60093	1	39.13	6.08	0	0	43	1.0382758	68.134918	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60094	1	0	0	0	0	43	1.0338566	69.094346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60095	1	76.33	11.53	0	0	43	1.0335324	69.05482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60096	1	35.7	10.32	0	51.85	43	1.0366607	66.411041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60097	1	0	0	0	0	43	1.036234	66.437711	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60098	1	0	0	0	0	43	1.0351078	70.048594	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60099	1	51.57	3.29	0	0	43	1.0348973	66.496616	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60100	1	0	0	0	0	43	1.0345106	67.822842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60101	1	0	0	0	0	43	1.0345106	67.822842	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60102	1	0	0	0	0	43	1.0355566	70.149312	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60103	1	0	0	0	0	43	1.0302634	68.064247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60104	1	31.91	4.78	0	0	43	1.0301269	68.047751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60105	1	0	0	0	0	43	1.0243942	66.318402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60106	1	31.91	9.99	0	0	43	1.0241975	66.299065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60107	1	14.33	4.02	0	0	43	1.0308183	64.359875	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60108	1	0	0	0	0	43	1.0308952	64.368476	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60109	1	0	0	0	0	43	1.030355	65.16733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60110	1	19.66	10.83	0	0	43	1.0301989	65.158143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60111	1	19.66	9.87	0	0	43	1.0300486	64.80037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60112	1	24.59	7.26	0	30.27	43	1.0322918	64.663013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60113	1	18.66	7.6	0	0	43	1.0217256	57.220209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60114	1	12.74	4.49	0	0	43	1.0226347	65.074377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60115	1	0	0	0	0	43	1.0227089	65.08167	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60116	1	20.08	10.6	0	0	43	1.0342391	69.868958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60117	1	53.63	7.61	0	0	43	1.0214411	67.752086	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60118	1	0	0	0	0	43	1.031456	65.551084	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60119	1	22.29	2.15	0	0	43	1.0313855	65.538638	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60120	1	0	0	0	0	43	1.0324055	68.818696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60121	1	55.95	14.39	0	0	43	1.0321003	68.786966	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60122	1	34.39	8.07	0	0	43	1.0213091	67.957304	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60123	1	34.39	6.28	0	0	43	1.0254171	68.519684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60124	1	0	0	0	0	43	1.0193313	67.511839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60125	1	34.39	4.38	0	0	43	1.0191894	67.490881	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60126	1	34.39	4.79	0	0	43	1.0350602	69.399968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60127	1	23.64	5.07	0	42.06	43	1.0343259	57.330012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60128	1	0	0	0	0	43	1.0339684	57.348814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60129	1	18.46	4.61	0	0	43	1.0303212	54.965383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60130	1	0	0	0	0	43	1.0070676	68.766964	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60131	1	33.69	12.42	0	0	43	1.0068438	68.747331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60132	1	23.6	7.27	0	0	43	1.0099092	67.967858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60133	1	16.56	4.55	0	0	43	1.007785	68.237519	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60134	1	18.09	9.38	0	0	43	1.0287349	62.998529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60135	1	38.69	8.44	0	0	43	1.0292064	65.646159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60136	1	46.02	13.09	0	0	43	1.0340494	67.271216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60137	1	0	0	0	0	43	1.0345264	70.600083	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60138	1	0	0	0	0	43	1.0406579	69.222812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60139	1	73	21.55	0	0	43	1.0340797	70.556743	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60140	1	61.57	17.91	0	0	43	1.0133002	67.175571	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60141	1	22.54	0.92	0	0	43	1.0197386	67.379911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60142	1	22.54	2.2	0	0	43	1.0167692	67.437208	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60143	1	42.62	4.8	0	0	43	1.0361878	69.421411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60144	1	0	0	0	0	43	1.0271275	66.010796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60145	1	21.83	4.23	0	0	43	1.0270342	65.997169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60146	1	21.83	4.67	0	0	43	1.0275464	66.828917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60147	1	22.95	9.07	0	0	43	1.0258256	65.265544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60148	1	25.19	8.06	0	0	43	1.0129195	67.485098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60149	1	27.28	16.56	0	0	43	1.035825	68.644604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60150	1	35.79	10.08	0	0	43	1.021737	67.467583	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60151	1	45.94	10.16	0	0	43	1.0168377	67.358768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60152	1	15.69	5.03	0	0	43	1.0249889	67.726975	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60153	1	31.37	6.58	0	0	43	1.032138	68.780681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60154	1	0	0	0	134.05	43	1.0407737	68.969708	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60155	1	0	0	0	0	43	1.0305397	68.163743	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60156	1	27.69	8.68	0	0	43	1.0406225	68.955273	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60157	1	18.17	9.5	0	0	43	1.0227189	67.721451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60158	1	26.02	5.81	0	0	43	1.0184503	67.51881	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60159	1	12.36	2.61	0	0	43	1.0194757	59.626689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60160	1	0	0	0	0	43	1.0191542	59.087588	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60161	1	19.05	6.39	0	0	43	1.0190377	59.077503	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60162	1	0	0	0	50.17	43	1.0367984	87.849051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60163	1	0	0	0	0	43	1.0367984	87.849051	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60164	1	0	0	0	0	43	1.0367984	87.849051	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60165	1	0	0	0	0	43	1.0367984	87.849051	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60166	1	8.39	6.24	0	0	43	1.0367045	87.844745	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60167	1	0	0	0	0	43	1.0363314	87.859738	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60168	1	11.81	2.71	0	0	43	1.0239837	90.014607	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60169	1	0	0	0	22.07	43	1.031473	85.469058	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60170	1	24.02	2.11	0	0	43	1.0314008	85.453814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60171	1	0	0	0	0	43	1.0272436	93.520211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60172	1	32.95	5.98	0	0	43	1.0270864	93.500894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60173	1	32.95	7.2	0	0	43	1.0240542	92.37123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60174	1	32.95	4.42	0	0	43	1.0239672	91.981614	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60175	1	32.95	11.32	0	0	43	1.0324405	94.086132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60176	1	33.31	16.4	0	0	43	1.0366791	94.797918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60177	1	33.31	17.17	0	0	43	1.0176393	92.775959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60178	1	47.06	4.7	0	0	43	1.0316703	94.324872	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60179	1	33.31	13.12	0	0	43	1.0328706	94.703468	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60180	1	0	0	0	0	43	1.0330815	94.72184	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60181	1	0	0	0	0	43	1.0163899	91.350827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60182	1	26.01	20.03	0	0	43	1.0161265	91.339267	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60183	1	0	0	0	0	43	1.0199252	91.127427	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60184	1	26.01	1.48	0	0	43	1.0198379	91.113282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60185	1	26.01	2.35	0	0	43	1.0216421	90.368799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60186	1	26.01	9.68	0	0	43	1.0220051	92.200017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60187	1	0	0	0	0	43	1.0284071	92.409063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60188	1	39.19	5.5	0	0	43	1.0282574	92.387474	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60189	1	19.59	8.15	0	0	43	1.0308339	93.67465	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60190	1	52.79	13.98	0	0	43	1.0250023	92.643052	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60191	1	0	0	0	0	43	1.0252555	92.671007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60192	1	0	0	0	0	43	1.0271383	93.192345	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60193	1	33.19	7.48	0	0	43	1.0269752	93.172724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60194	1	19.45	6.9	0	0	43	1.0265544	93.273727	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60195	1	28.64	3.91	0	0	43	1.028714	94.586743	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60196	1	0	0	0	0	43	1.0230808	95.800793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60197	1	0	0	0	0	43	1.0230808	95.800793	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60198	1	0	0	0	0	43	1.0230808	95.800793	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60199	1	0	0	0	0	43	1.0230808	95.800793	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60200	1	28.64	7.36	0	0	43	1.0229386	95.783429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60201	1	0	0	0	0	43	1.0232449	95.817218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60202	1	28.64	2.39	0	0	43	1.0244747	95.016316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60203	1	0	0	0	0	43	1.0245667	95.033785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60204	1	28.64	1.61	0	0	43	1.0330124	94.467549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60205	1	14.57	1.91	0	0	43	1.0205278	93.481351	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60206	1	14.57	7.89	0	0	43	1.0273344	94.815486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60207	1	0	0	0	47.59	43	1.0392755	95.288471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60208	1	18	5.01	0	0	43	1.0391715	95.278342	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60209	1	8.72	2.01	0	0	43	1.0269568	97.302608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60210	1	17.43	4.73	0	0	43	1.0262942	98.524979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60211	1	8.54	2.12	0	59.23	43	1.0301119	58.319886	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60212	1	8.54	5.01	0	0	43	1.0155752	59.945841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60213	1	0	0	0	0	43	1.0101587	61.324044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60214	1	19.34	5.2	0	0	43	1.0100564	61.313021	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60215	1	9.71	3.58	0	0	43	1.0086501	64.122951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60216	1	16.37	6.77	0	0	43	1.0086435	65.718098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60217	1	5.63	1.03	0	0	43	1.0382718	98.263508	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60218	1	9.32	2.5	0	0	43	1.0302739	84.333353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60219	1	0	0	0	0	43	1.030319	84.338126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60220	1	19.54	4.55	0	0	43	1.0329655	86.281066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60221	1	8.02	2.52	0	0	43	1.0334329	59.998835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60222	1	34.01	6.56	0	0	43	1.00722	71.759368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60223	1	27.22	2.62	0	0	43	1.0101362	54.038689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60224	1	16.54	7.83	0	0	43	1.0170347	53.959455	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60225	1	15.27	4.5	0	30.31	43	1.0388953	61.615668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60226	1	14.21	2.92	0	0	43	1.0360172	60.894867	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60227	1	13.93	0.5	0	0	43	1.0391357	61.92089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60228	1	0	0	0	0	43	1.0187546	60.365614	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60229	1	0	0	0	0	43	1.0323399	53.185067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60230	1	13.35	1.39	0	0	43	1.0187069	60.357135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60231	1	13.35	6.97	0	0	43	1.0276802	60.062794	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60232	1	0	0	0	24.5	43	1.03349	64.818086	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60233	1	0	0	0	0	43	1.0366158	61.265376	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60234	1	13.35	3.04	0	0	43	1.0334251	64.809923	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60235	1	0	0	0	0	43	1.0085602	67.043399	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60236	1	29.95	1.2	0	0	43	1.0084828	67.024498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60237	1	18.74	5.36	0	0	43	1.0293784	74.070139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60238	1	14.08	4.73	0	0	43	1.009074	69.518578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60239	1	16.85	4.68	0	0	43	1.0254544	70.431269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60240	1	0	0	0	0	43	1.025546	70.440298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60241	1	0	0	0	0	43	1.0311172	71.603094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60242	1	28.85	7.26	0	0	43	1.0309572	71.585745	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60243	1	15.48	6.48	0	0	43	1.0190326	68.286639	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60244	1	38.7	18.83	0	0	43	1.0178097	68.524128	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60245	1	20.15	9.06	0	0	43	1.0226826	69.804992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60246	1	0	0	0	0	43	1.0213298	69.387302	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60247	1	0	0	0	0	43	1.0213298	69.387302	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60248	1	0	0	0	0	43	1.0213298	69.387302	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60249	1	0	0	0	0	43	1.0213298	69.387302	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60250	1	20.15	7.8	0	0	43	1.0211899	69.375451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60251	1	0	0	0	0	43	1.021451	69.397583	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60252	1	0	0	0	0	43	1.0365815	73.32776	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60253	1	0	0	0	0	43	1.0341502	71.641691	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60254	1	27.74	11.11	0	0	43	1.036391	73.312634	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60255	1	27.74	8.6	0	0	43	1.0343739	72.216265	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60256	1	0	0	0	0	43	1.0269123	70.461347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60257	1	48.99	12.46	0	0	43	1.0266494	70.434428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60258	1	30.43	1.56	0	0	43	1.0296008	70.693303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60259	1	0	0	0	0	43	1.0296836	70.70983	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60260	1	50.12	14.36	0	159.46	43	1.0414501	68.088338	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60261	1	30.43	6.74	0	0	43	1.0253813	69.933333	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60262	1	103.27	9.72	0	0	43	1.0311719	70.227447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60263	1	64.1	11.45	0	0	43	1.0277674	68.002075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60264	1	0	0	0	0	43	1.0294066	69.973583	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60265	1	29.21	6.76	0	0	43	1.0292535	69.956363	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60266	1	0	0	0	0	43	1.0182856	69.661343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60267	1	82.93	13.97	0	0	43	1.0179288	69.61422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60268	1	33.07	4.71	0	0	43	1.0360863	72.344484	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60269	1	33.07	12.91	0	0	43	1.0310863	71.128996	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60270	1	0	0	0	0	43	1.0296892	69.644054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60271	1	39.76	8.05	0	0	43	1.029504	69.621227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60272	1	33.09	6.97	0	0	43	1.0293269	70.396965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60273	1	0	0	0	0	43	1.0335276	68.778393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60274	1	39.16	10.44	0	0	43	1.0333124	68.755429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60275	1	27.3	9.8	0	0	43	1.0296743	70.657565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60276	1	0	0	0	0	43	1.0298412	70.671432	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60277	1	0	0	0	0	43	1.0359582	74.047888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60278	1	53.29	18.15	0	0	43	1.0356191	74.016597	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60279	1	46.84	11.19	0	0	43	1.0339949	73.880929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60280	1	0	0	0	0	43	1.0342257	73.909212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60281	1	39.6	6.61	0	0	43	1.0324499	73.156865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60282	1	73.96	7.41	0	0	43	1.035827	71.994492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60283	1	0	0	0	0	43	1.0209427	68.278458	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60284	1	63.19	14.35	0	0	43	1.020622	68.241207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60285	1	0	0	0	0	43	1.0323789	71.078933	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60286	1	30.6	8.68	0	0	43	1.0322212	71.063412	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60287	1	30.6	8.46	0	62.8	43	1.0374132	71.768537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60288	1	73.16	19.37	0	0	43	1.0319355	68.416049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60289	1	0	0	0	0	43	1.0323503	68.457931	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60290	1	0	0	0	0	43	1.0235478	67.818476	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60291	1	105.15	21.86	0	0	43	1.0230882	67.761466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60292	1	0	0	0	0	43	1.0314138	68.275538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60293	1	77.19	28.19	0	0	43	1.0309197	68.232929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60294	1	0	0	0	0	43	1.0303189	72.519294	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60295	1	0	0	0	0	43	1.0379053	69.381777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60296	1	43.95	8.36	0	0	43	1.0301015	72.493555	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60297	1	31.74	7.37	0	0	43	1.0313485	68.716675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60298	1	31.74	6.37	0	0	43	1.028931	67.955728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60299	1	57.23	11.1	0	0	43	1.0302345	68.436683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60300	1	0	0	0	0	43	1.0292577	68.134796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60301	1	13.09	5.85	0	0	43	1.0291648	68.12761	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60302	1	18.9	4.48	0	0	43	1.0332487	73.087756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60303	1	0	0	0	0	43	1.0333528	73.09877	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60304	1	19.33	2.23	0	0	43	1.0358322	72.182691	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60305	1	28.65	9.55	0	0	43	1.0378235	73.182195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60306	1	25.34	6.98	0	0	43	1.0316735	71.996142	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60307	1	0	0	0	0	43	1.0065693	66.195087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60308	1	20.25	7.71	0	0	43	1.0064263	66.183925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60309	1	8.97	2.05	0	0	43	1.009775	60.509806	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60310	1	16.94	5.53	0	0	43	1.0336514	66.857052	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60311	1	0	0	0	0	43	1.022521	67.493934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60312	1	24.87	5.75	0	0	43	1.0224005	67.480043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60313	1	14.82	3.66	0	0	43	1.0271466	71.661695	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60314	1	0	0	0	0	43	1.0026033	66.473358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60315	1	0	0	0	0	43	1.0352913	56.018266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60316	1	14.52	8.2	0	0	43	1.0024819	66.465863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60317	1	11.58	3.51	0	0	43	1.0030417	62.976633	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60318	1	0	0	0	0	43	1.0031039	62.982799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60319	1	25.35	11.55	0	0	43	1.0149553	68.336778	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60320	1	25.35	5.2	0	0	43	1.0231541	70.131387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60321	1	0	0	0	0	43	1.0046127	61.141401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60322	1	43.88	7.85	0	0	43	1.0044243	61.114965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60323	1	26.76	11.85	0	0	43	1.0264636	70.494808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60324	1	9.52	1.63	0	0	43	1.0355257	44.412168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60325	1	0	0	0	0	43	1.0360748	46.205724	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60326	1	22.98	4	0	0	43	1.0372367	46.595335	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60327	1	0	0	0	0	43	1.0363117	46.176618	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60328	1	15.81	4.81	0	0	43	1.0333077	83.572603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60329	1	7.57	0.13	0	13.83	43	1.036522	80.227771	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60330	1	0	0	0	0	43	1.0363756	80.234422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60331	1	20.67	3.18	0	0	43	1.0332067	83.404402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60332	1	43.07	14.67	0	0	43	1.0280218	83.045494	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60333	1	27.36	2.36	0	0	43	1.032062	82.284231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60334	1	0	0	0	0	43	1.0231119	52.772857	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60335	1	17.86	4.88	0	0	43	1.0230194	52.763649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60336	1	8.93	2.08	0	0	43	1.0251435	54.573594	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60337	1	0	0	0	0	43	1.0322511	59.600646	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60338	1	13.89	0.52	0	0	43	1.0322084	59.5924	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60339	1	19.46	5.33	0	18.21	43	1.0363303	59.752574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60340	1	0	0	0	96.68	43	1.0382526	64.91104	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60341	1	0	0	0	0	43	1.042232	61.763471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60342	1	23.51	11.36	0	0	43	1.0380754	64.900335	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60343	1	0	0	0	0	43	1.0345956	59.581226	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60344	1	19.46	2.44	0	0	43	1.0345242	59.571029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60345	1	8.18	6.39	0	0	43	1.0321358	59.52739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60346	1	0	0	0	0	43	1.0411134	84.882915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60347	1	13.38	4.37	0	0	43	1.0410338	84.875656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60348	1	8.69	1.13	0	0	43	1.0205924	81.401138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60349	1	0	0	0	0	43	1.0117775	78.344488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60350	1	12.31	3.95	0	0	43	1.0116986	78.337281	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60351	1	7.29	0.37	0	0	43	1.0197896	70.849034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60352	1	6.98	2.69	0	0	43	1.0372449	78.777666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60353	1	10.1	3.93	0	0	43	1.004215	72.733411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60354	1	0	0	0	117.3	43	1.0373534	74.857535	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60355	1	16.69	6.25	0	0	43	1.0306647	72.63217	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60356	1	0	0	0	0	43	1.0367148	74.986215	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60357	1	18.44	4.41	0	0	43	1.0060498	69.555272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60358	1	12.12	5.32	0	0	43	1.0103837	69.967612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60359	1	16.98	1.25	0	0	43	1.0303703	77.999584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60360	1	0	0	0	0	43	1.0293273	77.511821	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60361	1	16.68	2.59	0	0	43	1.0292652	77.502908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60362	1	33.22	4.15	0	0	43	1.0218994	77.473103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60363	1	19.54	4.52	0	0	43	1.0413186	76.434439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60364	1	31.68	1.85	0	0	43	1.0417773	76.429396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60365	1	42.76	20.37	0	0	43	1.0159372	76.896804	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60366	1	42.76	6.43	0	0	43	1.0204044	77.097237	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60367	1	0	0	0	47.15	43	1.0397205	80.022651	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60368	1	42.76	11.63	0	0	43	1.0235838	77.356232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60369	1	0	0	0	0	43	1.0401396	80.111153	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60370	1	49.59	23.42	0	0	43	1.0182928	76.982271	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60371	1	19.43	7.09	0	0	43	1.0189195	76.209835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60372	1	0	0	0	0	43	1.0190402	76.221502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60373	1	18.83	6.16	0	0	43	1.0280303	76.033603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60374	1	18.83	6.06	0	0	43	1.0203148	75.935435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60375	1	0	0	0	0	43	1.0204177	75.945225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60376	1	0	0	0	0	43	1.0237244	75.896016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60377	1	18.83	6.2	0	0	43	1.023613	75.885651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60378	1	25.06	16.47	0	0	43	1.0147027	74.398357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60379	1	60.38	7.82	0	0	43	1.0293733	77.891935	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60380	1	19.21	4.73	0	0	43	1.0339759	78.575378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60381	1	36.07	14.3	0	0	43	1.0138308	76.926975	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60382	1	16.66	2.52	0	0	43	1.0266077	71.498885	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60383	1	21.43	3.02	0	29.34	43	1.0348658	72.024171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60384	1	19.27	5.75	0	0	43	1.0333677	72.390596	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60385	1	0	0	0	0	43	1.0351716	72.861696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60386	1	28.88	6.78	0	0	43	1.035033	72.847138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60387	1	0	0	0	0	43	1.0334356	72.089127	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60388	1	17.89	7.39	0	0	43	1.0333181	72.079133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60389	1	6.67	0.79	0	0	43	1.0041597	58.530282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60390	1	4.93	2.21	0	0	43	1.0146634	55.853406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60391	1	7.62	2.02	0	0	43	1.006854	60.125811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60392	1	0	0	0	-21.32	43	1.0205358	59.818791	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60393	1	0	0	0	0	43	1.0265985	58.811771	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60394	1	43.86	10.57	0	0	43	1.0203046	59.791554	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60395	1	39.08	6.48	0	0	43	1.0185013	60.51475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60396	1	0	0	0	0	43	1.0186839	60.538631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60397	1	42.37	12.7	0	0	43	1.0109942	55.729928	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60398	1	0	0	0	0	43	1.0112304	55.754578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60399	1	0	0	0	0	43	1.0227559	59.100042	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60400	1	37.83	3.96	0	0	43	1.0226371	59.079145	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60401	1	8.19	0.69	0	0	43	1.0308244	84.354443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60402	1	8.37	1.01	0	0	43	1.0312421	85.178212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60403	1	8.45	4.91	0	0	43	1.0323545	85.127191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60404	1	0	0	0	0	43	1.0377133	66.956647	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60405	1	8.47	2.08	0	0	43	1.0376718	66.951753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60406	1	55.63	18.44	0	0	43	1.0298682	67.319963	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60407	1	84.44	19.91	0	0	43	1.0370993	68.209818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60408	1	49.3	9.01	0	0	43	1.0280792	67.184686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60409	1	39.77	12.31	0	0	43	1.0285184	67.342603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60410	1	108.97	55.38	0	0	43	1.0306138	67.678959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60411	1	0	0	0	0	43	1.0304157	67.58915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60412	1	57.37	14.16	0	0	43	1.0301075	67.559422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60413	1	69.2	24.35	0	0	43	1.0349661	68.415601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60414	1	43.23	5	0	0	43	1.0313597	72.059432	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60415	1	33.37	10.03	0	0	43	1.0312922	69.723996	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60416	1	59.25	9.36	0	0	43	1.0339186	71.748108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60417	1	41.61	5.49	0	0	43	1.0299266	69.542941	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60418	1	41.61	20.2	0	0	43	1.0299351	68.385144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60419	1	0	0	0	0	43	1.0302363	68.405445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60420	1	45.77	18.05	0	0	43	1.0306117	71.511475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60421	1	26.94	10.71	0	0	43	1.0353628	68.328284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60422	1	41.61	14.13	0	0	43	1.0351001	68.30507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60423	1	45.86	6.01	0	0	43	1.0326842	67.547414	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60424	1	0	0	0	0	43	1.0250842	71.466335	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60425	1	0	0	0	0	43	1.0380376	67.892943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60426	1	48.04	9.43	0	0	43	1.0248831	71.439076	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60427	1	62.18	25.28	0	0	43	1.0188369	68.102291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60428	1	86.45	19.88	0	0	43	1.0293287	67.498922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60429	1	60.51	17.99	0	0	43	1.0248267	67.26634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60430	1	0	0	0	0	43	1.0362534	69.328869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60431	1	70.88	19.26	0	0	43	1.0358948	69.285875	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60432	1	38.66	10.18	0	0	43	1.0361801	67.787068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60433	1	38.66	21.39	0	0	43	1.0419502	68.753335	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60434	1	35.19	9.94	0	0	43	1.0363583	67.863168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60435	1	36.6	6.98	0	0	43	1.0376311	68.218341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60436	1	77.46	23.65	0	0	43	1.0311967	68.551528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60437	1	0	0	0	328.38	43	1.0368882	70.849621	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60438	1	0	0	0	0	43	1.039657	68.737859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60439	1	60.06	17.48	0	0	43	1.0365413	70.817028	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60440	1	0	0	0	0	43	1.0304875	70.911913	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60441	1	51.87	10.59	0	0	43	1.0302282	70.883938	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60442	1	57.97	5.31	0	0	43	1.0317828	64.974237	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60443	1	46.84	28.24	0	44.56	43	1.037055	67.618247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60444	1	0	0	0	0	43	1.0374902	68.140739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60445	1	60.73	7.57	0	0	43	1.0372636	68.107785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60446	1	59.16	13.38	0	0	43	1.021588	69.332324	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60447	1	59.16	15.89	0	0	43	1.021841	68.721533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60448	1	33.58	2.28	0	0	43	1.0017888	69.316564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60449	1	0	0	0	0	43	1.0284824	78.345492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60450	1	26.96	7.13	0	0	43	1.0283494	78.329683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60451	1	32.26	13.83	0	0	43	1.0300682	78.415071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60452	1	0	0	0	0	43	1.0164763	73.400714	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60453	1	26.96	5.49	0	0	43	1.0163547	73.383985	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60454	1	26.96	5.25	0	0	43	1.0219717	76.003124	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60455	1	0	0	0	0	43	1.0198652	80.429788	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60456	1	33.17	4.52	0	0	43	1.0197364	80.410546	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60457	1	62.4	12.21	0	0	43	1.0387786	80.426262	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60458	1	55.54	9.22	0	0	43	1.0205579	80.292243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60459	1	60.21	12.63	0	0	43	1.036718	79.653966	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60460	1	0	0	0	0	43	1.0369633	79.686308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60461	1	47.77	15.03	0	0	43	1.0404826	80.364687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60462	1	31.91	2.38	0	0	43	1.0388215	80.195094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60463	1	31.91	8.04	0	0	43	1.0375202	79.469832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60464	1	0	0	0	0	43	1.0137317	77.235758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60465	1	38.3	16.64	0	0	43	1.0134789	77.216503	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60466	1	76.47	1.96	0	0	43	1.0376385	79.82373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60467	1	0	0	0	0	43	1.0344691	79.037573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60468	1	41.88	13.6	0	0	43	1.0342396	79.014255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60469	1	0	0	0	10.02	43	1.0372994	84.80568	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60470	1	0	0	0	0	43	1.0420141	81.50246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60471	1	74.23	19	0	0	43	1.0368707	84.761561	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60472	1	86.13	24.36	0	0	43	1.0286105	79.563804	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60473	1	16.85	2.87	0	0	43	1.0377485	79.84773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60474	1	63.72	18.79	0	65.72	43	1.0364086	78.217063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60475	1	0	0	0	0	43	1.0360095	78.261116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60476	1	0	0	0	54.11	43	1.0395485	79.189245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60477	1	35.42	10.07	0	0	43	1.0393518	79.16994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60478	1	54.63	15.55	0	0	43	1.031244	78.586749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60479	1	0	0	0	0	43	1.0322595	78.567082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60480	1	54.99	10.26	0	0	43	1.0319891	78.534009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60481	1	10.08	3.19	0	0	43	1.0263053	78.426231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60482	1	0	0	0	0	43	1.0342958	70.018458	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60483	1	22.4	7.01	0	0	43	1.0341626	70.006644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60484	1	16.97	3.14	0	0	43	1.0212388	68.655791	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60485	1	13.23	7.3	0	0	43	1.0373026	71.155521	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60486	1	0	0	0	23.14	43	1.0401096	73.788408	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60487	1	22.92	4.22	0	0	43	1.0431658	72.209703	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60488	1	0	0	0	0	43	1.0402262	73.859678	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60489	1	22.45	8.59	0	0	43	1.023046	70.154635	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60490	1	0	0	0	0	43	1.0231981	70.16782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60491	1	0	0	0	0	43	1.0334601	69.546637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60492	1	10.08	3.03	0	0	43	1.0333996	69.540697	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60493	1	13.38	1.62	0	0	43	1.0389432	67.981214	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60494	1	12.66	2.1	0	0	43	1.0352896	69.621434	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60495	1	12.39	1.33	0	0	43	1.036746	67.28485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60496	1	40.54	9.04	0	0	43	1.0350672	70.857095	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60497	1	26.98	2.79	0	0	43	1.0349529	70.777404	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60498	1	31.04	12.39	0	0	43	1.0347354	70.761411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60499	1	31.04	6.65	0	0	43	1.0410165	71.867669	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60500	1	31.04	4.66	0	0	43	1.0348886	70.696821	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60501	1	40.7	8.89	0	0	43	1.0356983	70.824593	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60502	1	19.38	7.84	0	0	43	1.033984	70.129805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60503	1	12.49	3.49	0	24.96	43	1.0381879	69.326894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60504	1	9.67	3.83	0	0	43	1.0367472	70.722481	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60505	1	20.28	0.4	0	13.16	43	1.0392026	68.440464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60506	1	0	0	0	0	43	1.0328875	69.569693	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60507	1	19.61	11.3	0	0	43	1.0327117	69.559459	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60508	1	38.88	11.13	0	0	43	1.0324556	69.68281	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60509	1	10.83	2.95	0	0	43	1.0280118	57.840975	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60510	1	0	0	0	0	43	1.0297385	61.971625	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60511	1	23.79	7.34	0	0	43	1.029595	61.958164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60512	1	0	0	0	0	43	1.0300785	69.698546	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60513	1	0	0	0	0	43	1.0387447	66.881232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60514	1	42.23	4.09	0	0	43	1.0299394	69.674952	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60515	1	21.12	6.35	0	0	43	1.0344538	65.562681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60516	1	42.02	8.05	0	0	43	1.0259333	66.772507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60517	1	41.17	11.4	0	0	43	1.0205371	67.450099	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60518	1	0	0	0	0	43	1.0207564	67.474828	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60519	1	41.17	7.92	0	0	43	1.025209	66.823907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60520	1	41.17	20.37	0	0	43	1.0189098	67.294249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60521	1	0	0	0	0	43	1.019249	67.31757	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60522	1	41.17	7.16	0	112.45	43	1.0336133	68.363251	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60523	1	0	0	0	0	43	1.0203017	67.339715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60524	1	41.17	17.17	0	0	43	1.0200164	67.317706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60525	1	26.47	9.77	0	0	43	1.0303221	64.344658	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60526	1	26.47	11.87	0	0	43	1.0236815	64.120821	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60527	1	0	0	0	104.46	43	1.0326519	68.348908	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60528	1	0	0	0	0	43	1.0336486	65.115939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60529	1	42.4	18.24	0	0	43	1.0323487	68.327391	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60530	1	28.52	9	0	0	43	1.0267606	64.124164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60531	1	0	0	0	35.95	43	1.0371728	64.150744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60532	1	25.16	4.04	0	0	43	1.0370777	64.137081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60533	1	0	0	0	0	43	1.0317614	65.301276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60534	1	25.43	6.03	0	0	43	1.0316391	65.287978	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60535	1	0	0	0	0	43	1.0320308	65.188002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60536	1	22.47	11.12	0	0	43	1.0318672	65.176831	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60537	1	23.6	9.6	0	0	43	1.0288992	65.666272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60538	1	13.8	3.85	0	0	43	1.027405	66.738229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60539	1	13.8	3.71	0	0	43	1.0278365	66.225721	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60540	1	15.46	2.02	0	37.48	43	1.035579	64.990987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60541	1	14.88	2.46	0	0	43	1.0329928	64.671637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60542	1	18.69	7.46	0	0	43	1.0258828	64.605029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60543	1	14.1	3.03	0	0	43	1.0253254	63.49578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60544	1	0	0	0	0	43	1.025396	63.503185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60545	1	21.35	4.68	0	0	43	1.0357421	67.007559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60546	1	25.6	2.08	0	0	43	1.0379714	66.643173	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60547	1	28.18	6.81	0	0	43	1.0327839	68.359062	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60548	1	0	0	0	0	43	1.0362097	66.224718	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60549	1	21.35	5.24	0	0	43	1.0360968	66.212976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60550	1	16.19	5.6	0	0	43	0.9819828	46.046034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60551	1	0	0	0	0	43	0.9820939	46.05612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60552	1	15.02	4.5	0	0	43	0.982031	47.544529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60553	1	16.26	12.37	0	0	43	0.9864784	45.531852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60554	1	23.67	8.21	0	0	43	1.0252738	55.993	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60555	1	24.38	6.11	0	0	43	1.0215936	55.285819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60556	1	47.35	11.25	0	0	43	1.0209393	55.12709	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60557	1	9.99	4.7	0	0	43	1.0241074	55.648255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60558	1	0	0	0	0	43	1.0331061	74.166082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60559	1	12.35	2.07	0	0	43	1.0330602	74.159293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60560	1	15.26	1.95	0	0	43	1.029825	69.885017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60561	1	0	0	0	0	43	1.0293992	70.059701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60562	1	11.61	4.21	0	0	43	1.0293345	70.053862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60563	1	0	0	0	0	43	1.0297698	71.041694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60564	1	11.61	2.99	0	0	43	1.0297042	71.034688	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60565	1	10.27	2.75	0	24.75	43	1.0404133	80.343752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60566	1	56.59	9.97	0	0	43	1.0128747	75.910714	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60567	1	0	0	0	0	43	1.0131058	75.946998	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60568	1	28.62	9.36	0	0	43	1.0400671	75.955802	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60569	1	0	0	0	0	43	1.0303228	79.148454	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60570	1	0	0	0	0	43	1.042438	76.346389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60571	1	29.95	4.27	0	0	43	1.0301988	79.13287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60572	1	5.95	2.07	0	0	43	1.0371101	81.602152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60573	1	14.27	2.63	0	0	43	1.0356562	75.339213	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60574	1	55.93	4.61	0	0	43	1.0278557	67.338312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60575	1	0	0	0	0	43	1.0286132	71.522735	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60576	1	0	0	0	0	43	1.0433187	68.483752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60577	1	162.07	18.76	0	0	43	1.0280199	71.420872	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60578	1	51.89	10.64	0	0	43	1.0391868	68.904075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60579	1	56.63	8.25	0	0	43	1.0342682	67.043228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60580	1	0	0	0	0	43	1.0251668	67.12631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60581	1	49.61	9.55	0	0	43	1.024937	67.099819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60582	1	50.45	8.7	0	0	43	1.0303115	66.653828	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60583	1	33.59	3.56	0	0	43	1.0299831	69.079894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60584	1	106.58	22.91	0	0	43	1.0404411	68.182119	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60585	1	57.69	18.45	0	0	43	1.0312369	65.658191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60586	1	0	0	0	0	43	1.0431015	69.073201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60587	1	72.48	26.72	0	0	43	1.0426783	69.036864	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60588	1	0	0	0	0	43	1.0390368	68.112358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60589	1	36.86	10.81	0	0	43	1.0388464	68.093167	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60590	1	0	0	0	0	43	1.0296901	71.967429	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60591	1	0	0	0	0	43	1.0278818	67.533924	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60592	1	36.86	8.41	0	0	43	1.0295087	71.94813	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60593	1	130.25	6.05	0	0	43	1.037053	67.401832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60594	1	29.06	1.46	0	0	43	1.0341312	67.498736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60595	1	96.92	45.76	0	0	43	1.0355677	67.509313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60596	1	63.15	13.73	0	0	43	1.0362159	67.800294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60597	1	70.77	7.32	0	0	43	1.0307244	66.60534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60598	1	38.24	8.47	0	0	43	1.0285282	65.232567	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60599	1	0	0	0	0	43	1.0309899	66.43024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60600	1	41.84	12.72	0	0	43	1.0307479	66.407578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60601	1	55.36	8.84	0	0	43	1.0298267	65.908801	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60602	1	0	0	0	0	43	1.0324595	66.385994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60603	1	34.82	11.2	0	0	43	1.0322427	66.366298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60604	1	24.59	6.64	0	0	43	1.033904	63.223735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60605	1	53.71	9.79	0	0	43	1.0239377	66.84067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60606	1	36.43	20.51	0	0	43	1.0210571	66.852732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60607	1	49.52	11.89	0	0	43	1.0249441	66.817149	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60608	1	0	0	0	0	43	1.0251726	66.844641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60609	1	46.76	10.16	0	0	43	1.0407969	68.492762	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60610	1	24.59	6.43	0	0	43	0.9950524	55.113113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60611	1	0	0	0	0	43	0.9951804	55.12821	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60612	1	9.59	1.28	0	0	43	0.9952752	55.756647	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60613	1	20.67	11.59	0	0	43	1.0290866	57.40228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60614	1	0	0	0	0	43	1.0338707	57.277246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60615	1	20.67	8.82	0	0	43	1.0337429	57.266833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60616	1	20.67	6.28	0	0	43	1.0238411	56.443878	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60617	1	0	0	0	0	43	1.0194699	55.915729	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60618	1	29.55	4.83	0	0	43	1.0193356	55.899977	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60619	1	29.55	4.48	0	0	43	1.017375	55.787413	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60620	1	29.55	2.97	0	0	43	1.0158474	55.731691	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60621	1	29.55	12.15	0	0	43	1.0169461	55.736044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60622	1	37.75	12.37	0	0	43	1.0428409	59.54245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60623	1	0	0	0	0	43	1.0430501	59.560793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60624	1	37.75	4.59	0	0	43	1.0404151	58.958875	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60625	1	42.47	13.88	0	0	43	1.0322741	58.026264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60626	1	0	0	0	0	43	1.0418465	59.382449	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60627	1	52.6	12.85	0	0	43	1.041566	59.353474	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60628	1	33.22	8.97	0	0	43	1.0295132	57.127195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60629	1	33.22	9.7	0	0	43	0.9978445	55.00541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60630	1	0	0	0	0	43	1.0291426	57.184687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60631	1	54.1	4.53	0	0	43	1.0289709	57.151323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60632	1	33.22	7.07	0	0	43	1.0281858	56.993986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60633	1	0	0	0	0	43	1.0011538	56.780103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60634	1	21.92	10.62	0	0	43	1.0009794	56.766461	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60635	1	25.73	2.61	0	0	43	0.9994434	56.890973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60636	1	21.92	5.63	0	0	43	1.0069229	56.976599	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60637	1	22.13	11.87	0	0	43	1.0269333	56.643334	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60638	1	18.04	5.78	0	0	43	1.0279471	66.454619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60639	1	31.73	6.54	0	0	43	1.0234238	66.233961	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60640	1	12.86	3.43	0	0	43	1.0427388	66.7402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60641	1	0	0	0	0	43	1.0428039	66.746698	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60642	1	7.75	1.5	0	0	43	1.0360124	66.449439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60643	1	15.44	2.79	0	0	43	1.0434652	73.348089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60644	1	13.1	0.46	0	0	43	1.0351673	76.254746	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60645	1	0	0	0	0	43	1.0351992	76.262002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60646	1	22.7	3.09	0	0	43	1.0400487	73.016927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60647	1	25.29	6	0	0	43	1.0389013	73.598444	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60648	1	23.26	11.63	0	0	43	1.0309006	80.765837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60649	1	0	0	0	0	43	1.0286162	81.538327	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60650	1	55.23	24.48	0	0	43	1.028224	81.505447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60651	1	0	0	0	0	43	1.0272106	80.014022	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60652	1	38.57	6.51	0	0	43	1.027057	79.992606	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60653	1	0	0	0	0	43	1.0250719	78.939802	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60654	1	23.26	12.54	0	0	43	1.0248679	78.927446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60655	1	23.56	7.04	0	0	43	1.0281256	81.775591	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60656	1	21.38	1.82	0	0	43	1.0324167	82.408981	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60657	1	0	0	0	0	43	1.0332712	82.752797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60658	1	21.38	7.19	0	0	43	1.0331442	82.741464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60659	1	23.83	2.37	0	0	43	1.0316584	82.130934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60660	1	35.64	4.95	0	0	43	1.0341848	84.036751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60661	1	10.45	4.12	0	0	43	1.0376199	85.707692	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60662	1	0	0	0	0	43	1.0376914	85.712888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60663	1	16.02	3.09	0	0	43	1.040056	85.959859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60664	1	0	0	0	0	43	1.0401259	85.968359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60665	1	11.85	3.16	0	0	43	1.0358109	82.81064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60666	1	17.81	5.45	0	0	43	1.0401174	84.557384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60667	1	10.25	6.26	0	0	43	1.0363142	84.663765	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60668	1	15.05	0.99	0	0	43	1.03233	81.503295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60669	1	22.46	7.92	0	0	43	1.0143541	56.838841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60670	1	22.03	4.45	0	0	43	1.0139483	56.19834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60671	1	20.8	6.59	0	0	43	1.0181406	57.813819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60672	1	6.22	1.16	0	0	43	1.0256945	80.881585	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60673	1	6.22	2.51	0	0	43	1.0285933	82.058985	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60674	1	6.22	1.3	0	0	43	1.0285614	82.055498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60675	1	2.57	0.42	0	0	43	1.0262575	82.245532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60676	1	2.57	0.98	0	0	43	1.0262394	82.244074	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60677	1	26.93	6.71	0	0	43	1.0292659	78.534346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60678	1	28.98	2.45	0	0	43	1.0144336	76.93513	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60679	1	12.53	3.31	0	0	43	1.0097961	72.351407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60680	1	0	0	0	0	43	1.0098583	72.358312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60681	1	13.99	1.21	0	0	43	1.0097838	71.810166	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60682	1	12.01	2.34	0	0	43	1.0279005	66.945023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60683	1	15.03	1.36	0	0	43	1.0221114	66.547767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60684	1	36.35	1.89	0	0	43	1.0314681	72.220857	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60685	1	17.03	3	0	0	43	1.0284218	71.494138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60686	1	48.31	13.61	0	0	43	1.0312195	71.285561	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60687	1	0	0	0	0	43	1.0286901	70.45945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60688	1	38.86	8.92	0	0	43	1.0284965	70.436049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60689	1	38.86	15.47	0	0	43	1.0322002	71.38189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60690	1	62.42	29.88	0	0	43	1.0232817	71.421024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60691	1	16.92	3.95	0	0	43	1.0234512	70.021646	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60692	1	0	0	0	0	43	1.0338167	70.400221	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60693	1	18.7	2.66	0	0	43	1.0337333	70.389122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60694	1	0	0	0	0	43	1.0303895	70.375826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60695	1	11.02	0.63	0	0	43	1.0291019	69.721804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60696	1	11.02	1.26	0	0	43	1.0284378	69.723045	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60697	1	0	0	0	0	43	1.0303478	70.364322	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60698	1	0	0	0	0	43	1.0304588	70.38776	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60699	1	0	0	0	0	43	1.0303895	70.375826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60700	1	38.49	3.84	0	74.67	43	1.0339589	57.165066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60701	1	18.72	2.17	0	46.31	43	1.0352495	64.609217	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60702	1	20.81	6.07	0	0	43	1.0226263	59.226263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60703	1	15.69	5.6	0	0	43	1.0213184	54.589517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60704	1	0	0	0	0	43	1.014333	52.9593	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60705	1	0	0	0	0	43	1.0380043	48.177171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60706	1	13.78	3.27	0	0	43	1.0142593	52.951382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60707	1	0	0	0	0	43	1.0297393	62.36703	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60708	1	0	0	0	0	43	1.0337827	58.904416	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60709	1	0	0	0	0	43	1.0352483	58.110469	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60710	1	0	0	0	0	43	1.0352483	58.110469	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60711	1	19.56	2.66	0	0	43	1.0296707	62.355412	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60712	1	0	0	0	37.76	43	1.0362724	70.898758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60713	1	25.4	8.98	0	0	43	1.0361279	70.885898	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60714	1	13.36	0.96	0	0	43	1.0373592	72.303667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60715	1	24.18	5.09	0	0	43	1.0330475	72.031722	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60716	1	0	0	0	0	43	1.0344546	72.260108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60717	1	31.44	15.03	0	0	43	1.0342266	72.24365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60718	1	13.27	0.89	0	0	43	1.0297405	78.578032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60719	1	13.27	1.21	0	0	43	1.0296917	78.570457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60720	1	8.09	1.36	0	0	43	1.0358624	78.551617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60721	1	40.49	4.06	0	0	43	1.0248512	81.6027	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60722	1	39.67	12.77	0	0	43	1.0381572	79.942479	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60723	1	39.91	19.02	0	0	43	1.0325343	83.331483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60724	1	0	0	0	61.66	43	1.0438593	86.065122	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60725	1	6.3	0.58	0	0	43	1.0475328	81.524606	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60726	1	39.67	5.63	0	0	43	1.0436875	86.041252	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60727	1	10.46	3.12	0	0	43	1.0340948	79.457945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60728	1	13.86	4.87	0	0	43	1.039641	79.065241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60729	1	11.47	2.42	0	0	43	1.0299914	74.311479	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60730	1	22.94	4.63	0	0	43	1.0289298	73.846042	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60731	1	0	0	0	0	43	1.029045	73.859365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60732	1	20.14	7.12	0	0	43	1.0340957	75.363379	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60733	1	28.27	6.05	0	0	43	1.0388461	75.844078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60734	1	24.82	6.15	0	0	43	1.0392252	76.246378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60735	1	18.51	3.6	0	0	43	1.0188373	62.003939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60736	1	0	0	0	0	43	1.0203152	53.043057	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60737	1	37.59	8.3	0	0	43	1.0201232	53.021624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60738	1	20.38	9.35	0	0	43	1.0186407	55.829687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60739	1	0	0	0	0	43	1.0204089	57.318871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60740	1	35.11	13.11	0	0	43	1.0201769	57.298762	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60741	1	20.73	1.32	0	0	43	1.0184602	54.935112	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60742	1	0	0	0	0	43	1.0187583	62.225904	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60743	1	31.68	19.67	0	0	43	1.0184398	62.208061	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60744	1	0	0	0	0	43	1.0180252	62.952539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60745	1	31.68	16.53	0	0	43	1.0177726	62.934764	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60746	1	31.68	8.28	0	0	43	1.0240651	58.279831	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60747	1	31.68	4.17	0	0	43	1.0215752	59.95233	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60748	1	38.38	11.66	0	0	43	1.0205735	58.430566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60749	1	16.89	5.06	0	0	43	1.0237248	57.568753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60750	1	0	0	0	0	43	1.0197935	61.285591	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60751	1	0	0	0	0	43	1.0197935	61.285591	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60752	1	0	0	0	0	43	1.0197935	61.285591	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60753	1	0	0	0	0	43	1.0197935	61.285591	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60754	1	0	0	0	0	43	1.0198362	61.294853	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60755	1	16.89	0.53	0	0	43	1.0197465	61.276332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60756	1	0	0	0	122.37	43	1.0315999	58.375071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60757	1	16.89	1.49	0	0	43	1.0315463	58.365686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60758	1	10.74	1.05	0	0	43	1.0218349	57.214554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60759	1	0	0	0	0	43	1.0218731	57.221021	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60760	1	14.71	0.89	0	0	43	1.0196948	61.175016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60761	1	24.67	5.09	0	0	43	1.0225901	60.471029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60762	1	13.77	6.02	0	0	43	1.0172248	63.126128	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60763	1	13.77	1.55	0	0	43	1.021726	63.830063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60764	1	17.77	6.36	0	0	43	1.0206369	63.942713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60765	1	25.29	7.63	0	0	43	1.0151597	61.782584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60766	1	0	0	0	0	43	1.0123315	65.20538	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60767	1	0	0	0	0	43	1.0187817	62.502661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60768	1	82.29	17.09	0	0	43	1.0119817	65.156731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60769	1	25.29	10.56	0	0	43	1.0203655	62.586547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60770	1	21.76	6.43	0	0	43	1.0173047	61.645006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60771	1	21.76	2.87	0	0	43	1.0151679	61.572792	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60772	1	0	0	0	0	43	1.020344	63.05641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60773	1	21.76	3.32	0	0	43	1.0202509	63.044393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60774	1	0	0	0	305.02	43	1.0427209	57.41739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60775	1	0	0	0	0	43	1.0428607	47.883836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60776	1	17.86	1.54	0	0	43	1.0426566	57.40782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60777	1	0	0	0	0	43	1.0355673	60.045852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60778	1	17.86	11.89	0	0	43	1.0353971	60.036922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60779	1	0	0	0	0	43	1.0293272	61.575993	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60780	1	17.86	2.31	0	0	43	1.0292623	61.566482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60781	1	80.66	10.99	0	0	43	1.0261544	63.271218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60782	1	35.69	7.27	0	0	43	1.02727	63.135731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60783	1	0	0	0	0	43	1.0081034	67.031547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60784	1	28.3	12.55	0	0	43	1.0421542	62.050108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60785	1	35.69	11.62	0	0	43	1.0078932	67.009818	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60786	1	0	0	0	0	43	1.0352625	63.47908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60787	1	47.99	29.83	0	0	43	1.0348505	63.454541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60788	1	37.19	10.24	0	0	43	1.0267662	60.532976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60789	1	22.48	6.98	0	0	43	1.0269212	61.526196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60790	1	28.3	8.96	0	0	43	1.0311302	61.239126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60791	1	28.3	3.86	0	0	43	1.0359072	61.834808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60792	1	0	0	0	0	43	1.0215977	59.8185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60793	1	0	0	0	0	43	1.0485827	55.064076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60794	1	28.3	3.23	0	0	43	1.0214799	59.800397	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60795	1	0	0	0	0	43	1.0314279	64.553642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60796	1	20.77	1.91	0	0	43	1.0313611	64.541818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60797	1	27.92	14.02	0	0	43	1.0250124	63.925984	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60798	1	49.76	12.06	0	0	43	1.0172834	61.647374	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60799	1	0	0	0	0	43	1.015819	59.911718	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60800	1	19.07	3.49	0	0	43	1.0157239	59.899965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60801	1	0	0	0	0	43	1.0212527	64.087826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60802	1	25.39	2.57	0	0	43	1.0211525	64.071865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60803	1	25.39	9.82	0	89.09	43	1.0335498	66.812659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60804	1	25.39	2.46	0	0	43	1.0235753	64.641728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60805	1	0	0	0	0	43	1.0189767	63.685661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60806	1	25.39	6.9	0	0	43	1.018834	63.672181	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60807	1	8.75	0.46	0	0	43	0.9903338	50.274266	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60808	1	8.03	2.28	0	0	43	1.0065116	55.225384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60809	1	11.31	0.7	0	0	43	1.0146639	57.757951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60810	1	8.33	4.57	0	0	43	1.0342098	68.750329	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60811	1	0	0	0	0	43	1.0342742	68.754418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60812	1	8.33	1.8	0	10.3	43	1.0362634	68.596584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60813	1	26.89	5.62	0	0	43	1.035967	71.253789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60814	1	26.89	3.43	0	0	43	1.0326729	70.683169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60815	1	0	0	0	0	43	1.0314416	71.003311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60816	1	37	18.74	0	0	43	1.0311697	70.985559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60817	1	26.89	6.02	0	0	43	1.0312974	70.608825	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60818	1	26.98	9.62	0	0	43	1.0304916	70.385315	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60819	1	0	0	0	0	43	1.029579	70.158855	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60820	1	38.24	11.55	0	0	43	1.0293691	70.135566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60821	1	26.98	2.56	0	0	43	1.038011	71.40027	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60822	1	10.57	1.44	0	0	43	1.0337769	71.060412	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60823	1	0	0	0	0	43	1.0338208	71.066151	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60824	1	27.08	14.01	0	0	43	1.0205341	56.813429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60825	1	0	0	0	0	43	1.0316968	58.465882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60826	1	0	0	0	0	43	1.0316968	58.465882	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60827	1	0	0	0	0	43	1.0316968	58.465882	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60828	1	0	0	0	0	43	1.0316968	58.465882	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60829	1	13.54	1.98	0	0	43	1.0316433	58.457949	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60830	1	0	0	0	0	43	1.0317558	58.474012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60831	1	12.93	5.65	0	0	43	1.0261406	54.998863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60832	1	0	0	0	0	43	1.0131278	51.93059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60833	1	9.76	2.35	0	0	43	1.0097994	51.272614	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60834	1	0	0	0	0	43	1.0130819	51.922618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60835	1	0	0	0	0	43	1.0130819	51.922618	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60836	1	0	0	0	0	43	1.0131793	51.936145	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60837	1	0	0	0	0	43	1.0131278	51.93059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60838	1	0	0	0	0	43	1.0330263	77.86528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60839	1	25.91	3.83	0	0	43	1.0329231	77.849826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60840	1	0	0	0	52.93	43	1.0356056	77.890304	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60841	1	25.76	14.43	0	0	43	1.0354048	77.878218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60842	1	25.76	15.25	0	0	43	1.0270906	78.095668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60843	1	0	0	0	0	43	1.0387807	79.680739	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60844	1	25.76	1.27	0	0	43	1.031756	78.475671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60845	1	0	0	0	0	43	1.0391774	79.721656	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60846	1	0	0	0	0	43	1.0269351	80.204039	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60847	1	0	0	0	0	43	1.0269351	80.204039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60848	1	0	0	0	0	43	1.0269351	80.204039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60849	1	0	0	0	0	43	1.0269351	80.204039	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60850	1	14.05	3.29	0	0	43	1.026864	80.195855	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60851	1	0	0	0	0	43	1.0270074	80.211953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60852	1	28.09	9.27	0	0	43	1.028233	78.873258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60853	1	19.64	3.32	0	0	43	1.0264377	83.010523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60854	1	22.58	3.96	0	0	43	1.025209	83.261862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60855	1	18.16	3.24	0	0	43	1.0251307	83.835713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60856	1	0	0	0	0	43	1.0307503	85.782717	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60857	1	3.5	1.34	0	0	43	1.035516	83.770111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60858	1	23.16	9.84	0	0	43	1.0305973	85.771459	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60859	1	0	0	0	0	43	1.0295583	83.846029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60860	1	23.16	5.63	0	0	43	1.0294427	83.834164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60861	1	23.16	4.43	0	0	43	1.0342279	83.554476	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60862	1	24.06	15.21	0	0	43	1.0303421	85.266826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60863	1	0	0	0	71.92	43	1.036598	49.075098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60864	1	0	0	0	0	43	1.0076181	33.918145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60865	1	8.6	2.28	0	0	43	1.0368338	17.527419	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60866	1	0	0	0	0	43	1.0609731	21.292723	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60867	1	0	0	0	0	43	1.0362087	49.150099	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60868	1	18.86	5.88	0	0	43	1.0227791	57.154022	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60869	1	0	0	0	0	43	1.0187726	55.847802	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60870	1	18.86	3	0	0	43	1.0187002	55.837056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60871	1	0	0	0	0	43	1.0257085	61.204491	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60872	1	0	0	0	0	43	1.039429	59.620601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60873	1	37.73	7.22	0	0	43	1.025545	61.184596	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60874	1	11.74	3.75	0	0	43	1.0155256	54.11485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60875	1	7.27	0.6	0	0	43	1.0312459	57.473965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60876	1	11.54	1.43	0	0	43	1.0296574	65.387138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60877	1	33.75	3.66	0	0	43	1.0289994	70.192622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60878	1	0	0	0	0	43	1.0304879	71.038917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60879	1	22.36	9.42	0	0	43	1.030331	71.027566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60880	1	21.33	2.84	0	0	43	1.0289736	70.383882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60881	1	11.57	3.8	0	36.47	43	1.0387064	44.225511	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60882	1	11.57	2.32	0	0	43	1.0185718	51.035624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60883	1	0	0	0	0	43	1.0186245	51.042779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60884	1	0	0	0	0	43	1.0187702	52.160366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60885	1	14.13	5.3	0	0	43	1.0186776	52.152933	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60886	1	8.89	3.27	0	0	43	1.025677	50.29164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60887	1	22.25	6.98	0	0	43	1.0313889	72.54833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60888	1	19.97	7.25	0	0	43	1.0432812	74.297276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60889	1	0	0	0	0	43	1.0305455	72.316845	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60890	1	20.31	1.51	0	0	43	1.0304724	72.305249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60891	1	8.29	1.99	0	0	43	1.0178335	67.712631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60892	1	0	0	0	0	43	1.0178753	67.717051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60893	1	15.32	3.71	0	0	43	1.0025192	74.436291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60894	1	15.32	3.4	0	0	43	1.0128257	70.25359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60895	1	0	0	0	0	43	1.0096367	70.801945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60896	1	15.66	3.4	0	0	43	1.0095629	70.79289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60897	2	0	0	0	0	43	1.0428951	60.512787	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60898	1	0	0	0	0	43	1.0426637	60.372195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60899	1	0	0	0	0	43	1.0438886	73.656559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60900	2	0	0	0	0	43	1.0315	77.546746	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60901	2	0	0	0	0	43	1.0315	77.801036	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60902	2	0	0	0	0	43	1.0315	79.998115	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60903	2	0	0	0	0	43	1.0315	77.454023	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60904	1	0	0	0	0	43	1.0427715	73.483524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60905	1	0	0	0	0	43	1.0438886	73.656559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60906	1	0	0	0	0	43	1.0477596	73.868485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60907	2	0	0	0	0	43	1.0089999	79.256704	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60908	2	0	0	0	0	43	1.0089999	79.954866	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60909	1	0	0	0	0	43	1.04633	73.74059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60910	1	0	0	0	0	43	1.0477596	73.868485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60911	1	0	0	0	0	43	1.0420001	88.318266	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60912	1	0	0	0	0	43	1.0445654	85.449201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60913	2	0	0	0	0	43	1.0528924	92.681513	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60914	2	0	0	0	0	43	1.0511304	90.033716	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60915	2	0	0	0	0	43	1.0495	90.418971	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60916	2	0	0	0	0	43	1.0525404	92.479539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60917	2	0	0	0	0	43	1.0528843	91.706791	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60918	2	0	0	0	0	43	1.0495	91.326065	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60919	1	0	0	0	0	43	1.041034	87.872704	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60920	1	0	0	0	0	43	1.0420001	88.318266	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60921	1	0	0	0	0	43	1.046	60.051759	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60922	2	0	0	0	0	43	1.070863	64.867145	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60923	1	0	0	0	0	43	1.0452007	59.95311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60924	1	0	0	0	0	43	1.043	70.976177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60925	2	0	0	0	0	43	1.054	74.764745	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60926	2	0	0	0	0	43	1.054	74.435236	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60927	2	0	0	0	0	43	1.0593846	75.525378	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60928	1	0	0	0	0	43	1.0411151	70.622966	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60929	1	0	0	0	0	43	1.043	70.976177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60930	1	0	0	0	0	43	1.0415065	76.476853	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60931	2	0	0	0	0	43	1.045	77.560082	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60932	1	0	0	0	0	43	1.0414665	76.47152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60933	1	0	0	0	0	43	1.04	97.725766	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60934	1	0	0	0	0	43	1.0410371	95.33958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60935	2	0	0	0	0	43	1.0673178	103.772213	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60936	2	0	0	0	0	43	1.0680381	103.776698	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60937	1	0	0	0	0	43	1.0388332	97.401705	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60938	1	0	0	0	0	43	1.04	97.725766	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60939	1	0	0	0	0	43	1.0427141	80.646515	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60940	2	0	0	0	0	43	1.0585001	86.766731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60941	2	0	0	0	0	43	1.0585001	85.987368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60942	2	0	0	0	0	43	1.0585001	87.18883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60943	1	0	0	0	0	43	1.0415774	80.446827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60944	1	0	0	0	0	43	1.0427141	80.646515	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60945	1	0	0	0	0	43	1.0345284	71.549608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60946	2	0	0	0	0	43	1.04	72.153326	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60947	2	0	0	0	0	43	1.0348646	71.587256	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60948	1	0	0	0	0	43	1.0348646	71.587256	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60949	2	0	0	0	0	43	1.0345284	71.549608	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60950	1	0	0	0	0	43	1.0345007	71.547416	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60951	1	0	0	0	0	43	1.0345284	71.549608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60952	1	0	0	0	0	43	1.0470001	69.22734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60953	2	0	0	0	0	43	1.0268018	73.032365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60954	2	0	0	0	0	43	1.027	73.939944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60955	2	0	0	0	0	43	1.0261497	74.005839	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60956	1	0	0	0	0	43	1.0435757	68.911284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60957	1	0	0	0	0	43	1.0470001	69.22734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60958	1	0	0	0	0	43	1.039	75.829354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60959	1	0	0	0	0	43	1.038447	73.19422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60960	1	0	0	0	0	43	1.0397769	70.877622	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60961	1	0	0	0	0	43	1.0397769	70.877622	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60962	2	0	0	0	0	43	1.037156	79.922252	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60963	2	0	0	0	0	43	1.0373033	80.080182	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60964	2	0	0	0	0	43	1.0370987	79.833291	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60965	1	0	0	0	0	43	1.0363654	75.205576	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60966	1	0	0	0	0	43	1.039	75.829354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60967	1	0	0	0	0	43	1.0302157	66.963827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60968	2	0	0	0	0	43	1.0302157	66.963827	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60969	2	0	0	0	0	43	1.0302157	66.963827	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60970	2	0	0	0	0	43	1.0302157	66.963827	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60971	2	0	0	0	0	43	1.0302157	66.963827	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60972	1	0	0	0	0	43	1.0302157	66.963827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60973	1	0	0	0	0	43	1.0302157	66.963827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60974	1	0	0	0	0	43	1.045	74.87633	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60975	1	0	0	0	0	43	1.0435096	74.071859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60976	2	0	0	0	0	43	1.0505572	75.221968	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60977	2	0	0	0	0	43	1.045	74.87633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60978	2	0	0	0	0	43	1.045	74.87633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60979	1	0	0	0	0	43	1.0435746	74.912201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60980	1	0	0	0	0	43	1.045	74.87633	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60981	1	0	0	0	0	43	1.036	67.350395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60982	2	0	0	0	0	43	1.0385665	70.015912	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60983	2	0	0	0	0	43	1.0385086	72.948863	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60984	1	0	0	0	0	43	1.0342822	66.87582	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60985	1	0	0	0	0	43	1.036	67.350395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60986	1	0	0	0	0	43	1.0367366	73.290514	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60987	2	0	0	0	0	43	1.0598736	75.937088	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60988	1	0	0	0	0	43	1.0364354	73.267253	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60989	1	0	0	0	0	43	1.0336583	71.208702	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60990	2	0	0	0	0	43	1.0505154	72.941485	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60991	1	0	0	0	0	43	1.0335025	71.198132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60992	1	0	0	0	0	43	1.0292681	69.544925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60993	2	0	0	0	0	43	1.0067579	71.094449	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60994	2	0	0	0	0	43	1.0025379	70.643323	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60995	1	0	0	0	0	43	1.0290878	69.531533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60996	1	0	0	0	0	43	1.0292681	69.544925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60997	1	0	0	0	0	43	1.038	61.027667	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60998	1	0	0	0	0	43	1.0398489	59.191368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60999	2	0	0	0	0	43	1.0382788	62.750981	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61000	2	0	0	0	0	43	1.036	63.571415	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61001	2	0	0	0	0	43	1.0378711	63.981888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61002	2	0	0	0	0	43	1.036	63.736643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61003	2	0	0	0	0	43	1.036	63.848476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61004	2	0	0	0	0	43	1.0380095	63.835843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61005	1	0	0	0	0	43	1.03681	60.551735	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61006	1	0	0	0	0	43	1.038	61.027667	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61007	1	0	0	0	34.34	43	1.0360526	83.137579	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61008	1	0	0	0	0	43	1.0395232	81.91207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61009	2	0	0	0	0	43	1.0420001	84.206092	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61010	2	0	0	0	0	43	1.0420001	84.603226	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61011	1	0	0	0	0	43	1.0359392	83.114857	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61012	1	0	0	0	0	43	1.0360526	83.137579	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61013	1	0	0	0	79.07	43	1.0412744	73.358459	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61014	1	0	0	0	0	43	1.0445604	72.346579	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61015	2	0	0	0	0	43	1.0368231	74.948836	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61016	2	0	0	0	0	43	1.0342316	73.978945	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61017	1	0	0	0	0	43	1.0418035	73.602705	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61018	1	0	0	0	0	43	1.0412744	73.358459	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61019	2	0	0	0	0	43	1.038	66.894044	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61020	1	0	0	0	0	43	1.0359586	64.96013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61021	1	0	0	0	0	43	1.0357745	64.699946	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61022	1	0	0	0	0	43	1.0357745	64.699946	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61023	1	0	0	0	0	43	1.0379555	66.824612	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61024	1	0	0	0	0	43	1.038	66.894044	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61025	1	0	0	0	0	43	1.0430462	74.722113	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61026	1	0	0	0	0	43	1.0435579	73.606663	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61027	1	0	0	0	0	43	1.0432901	74.084833	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61028	1	0	0	0	0	43	1.0432901	74.084833	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61029	2	0	0	0	0	43	1.045	76.544665	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61030	2	0	0	0	0	43	1.045	76.722973	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61031	2	0	0	0	0	43	1.0430462	74.722113	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61032	2	0	0	0	0	43	1.0435579	73.606663	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61033	2	0	0	0	0	43	1.0435579	73.606663	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61034	2	0	0	0	0	43	1.0430462	74.722113	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61035	1	0	0	0	0	43	1.0425245	74.626186	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61036	1	0	0	0	0	43	1.0430462	74.722113	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61037	2	0	0	0	0	43	1.0401286	73.273883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61038	1	0	0	0	0	43	1.0401286	73.273883	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61039	1	0	0	0	0	43	1.0401286	73.273883	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61040	1	0	0	0	0	43	1.0401286	73.273883	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61041	1	0	0	0	0	43	1.040029	73.229346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61042	1	0	0	0	0	43	1.0401286	73.273883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61043	1	0	0	0	0	43	1.0420001	86.993722	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61044	2	0	0	0	0	43	1.0354989	90.834986	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61045	1	0	0	0	0	43	1.0414407	86.537941	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61046	2	0	0	0	0	43	1.0271648	66.406789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61047	2	0	0	0	0	43	1.0271648	66.406789	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61048	2	0	0	0	0	43	1.0271648	66.406789	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61049	1	0	0	0	0	43	1.0271648	66.406789	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61050	1	0	0	0	0	43	1.0271648	66.406789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61051	1	0	0	0	0	43	1.0271648	66.406789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61052	2	0	0	0	0	43	1.0366317	95.210211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61053	1	0	0	0	0	43	1.0365149	95.202048	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61054	1	0	0	0	0	43	1.045	75.933949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61055	1	0	0	0	0	43	1.0482381	75.02211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61056	2	0	0	0	0	43	1.0453022	80.152872	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61057	1	0	0	0	0	43	1.0433758	75.376551	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61058	1	0	0	0	0	43	1.045	75.933949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61059	1	0	0	0	0	43	1.0377378	72.948565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61060	2	0	0	0	0	43	1.0377869	72.998925	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61061	2	0	0	0	0	43	1.04	74.752982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61062	1	0	0	0	0	43	1.0377869	72.998925	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61063	1	0	0	0	0	43	1.0376872	72.934666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61064	1	0	0	0	0	43	1.0377378	72.948565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61065	2	0	0	0	0	43	1.0332355	70.57583	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61066	1	0	0	0	0	43	1.0326123	70.534135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61067	1	0	0	0	0	43	1.0366929	69.095206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61068	2	0	0	0	0	43	1.0122353	74.575161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61069	1	0	0	0	0	43	1.0358404	69.027093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61070	1	0	0	0	63.9	43	1.0424911	75.933323	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61071	1	0	0	0	0	43	1.0445116	74.335804	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61072	2	0	0	0	0	43	1.0470001	77.38173	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61073	2	0	0	0	0	43	1.0515	78.009351	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61074	2	0	0	0	0	43	1.0515	78.196257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61075	1	0	0	0	0	43	1.0410902	75.867042	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61076	1	0	0	0	0	43	1.0424911	75.933323	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61077	1	0	0	0	0	43	1.039	72.630933	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61078	1	0	0	0	0	43	1.0458938	69.372058	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61079	2	0	0	0	0	43	1.0713715	77.738026	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61080	2	0	0	0	0	43	1.0617962	75.398799	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61081	2	0	0	0	0	43	1.0670932	75.46094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61082	1	0	0	0	0	43	1.0344661	72.26068	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61083	1	0	0	0	0	43	1.039	72.630933	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61084	1	0	0	0	0	43	1.0440458	76.039288	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61085	1	0	0	0	0	43	1.0490566	74.554348	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61086	2	0	0	0	0	43	1.0039545	78.453701	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61087	2	0	0	0	0	43	1.0089999	79.861197	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61088	2	0	0	0	0	43	1.0089999	78.381419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61089	1	0	0	0	0	43	1.039982	75.794295	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61090	1	0	0	0	0	43	1.0440458	76.039288	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61091	2	0	0	0	0	43	1.0411452	75.004746	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61092	2	0	0	0	0	43	1.0420001	75.368064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61093	1	0	0	0	0	43	1.0411136	74.990954	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61094	1	0	0	0	0	43	1.0411136	74.990954	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61095	1	0	0	0	-5.98	43	1.0410497	74.991356	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61096	1	0	0	0	0	43	1.0411452	75.004746	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61097	2	0	0	0	0	43	1.0405	75.892879	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61098	2	0	0	0	0	43	1.0376041	74.13642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61099	1	0	0	0	0	43	1.0409868	75.937867	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61100	1	0	0	0	0	43	1.0405	75.892879	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61101	1	0	0	0	0	43	1.0435764	98.191252	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61102	1	0	0	0	0	43	1.0375731	95.469239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61103	1	0	0	0	0	43	1.0393874	96.416013	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61104	1	0	0	0	0	43	1.0393874	96.416013	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61105	2	0	0	0	0	43	1.045871	101.243017	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61106	2	0	0	0	0	43	1.0484999	100.148541	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61107	1	0	0	0	0	43	1.0417996	98.128988	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61108	1	0	0	0	0	43	1.0435764	98.191252	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61109	1	0	0	0	0	43	1.0377723	96.535042	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61110	1	0	0	0	0	43	1.0365547	94.92	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61111	1	0	0	0	0	43	1.0362044	93.860801	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61112	1	0	0	0	0	43	1.0362044	93.860801	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61113	2	0	0	0	0	43	1.0377723	96.535042	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61114	1	0	0	0	0	43	1.0380394	96.589008	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61115	1	0	0	0	0	43	1.0377723	96.535042	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61116	2	0	0	0	0	43	1.0403634	76.45168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61117	1	0	0	0	0	43	1.0403229	76.429602	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61118	2	0	0	0	0	43	1.044	66.84909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61119	1	0	0	0	0	43	1.0438452	66.838418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61120	1	0	0	0	0	43	1.0470001	86.51903	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61121	2	0	0	0	0	43	1.0486218	90.096749	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61122	1	0	0	0	0	43	1.0448502	86.323928	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61123	1	0	0	0	23.63	43	1.0360294	83.187765	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61124	1	0	0	0	0	43	1.0368819	78.747392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61125	2	0	0	0	0	43	1.0245472	84.690725	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61126	2	0	0	0	0	43	1.023332	84.5641	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61127	1	0	0	0	0	43	1.0363603	83.250893	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61128	1	0	0	0	0	43	1.0360294	83.187765	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61129	1	0	0	0	0	43	1.036	74.168276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61130	2	0	0	0	0	43	1.0421233	80.498127	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61131	2	0	0	0	0	43	1.0451749	79.269976	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61132	1	0	0	0	0	43	1.0363765	73.600268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61133	1	0	0	0	0	43	1.036	74.168276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61134	1	0	0	0	0	43	1.036	75.484589	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61135	1	0	0	0	0	43	1.0347266	73.101941	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61136	1	0	0	0	0	43	1.0347063	72.24689	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61137	1	0	0	0	0	43	1.0347063	72.24689	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61138	2	0	0	0	0	43	1.0311566	78.188964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61139	2	0	0	0	0	43	1.033	77.968545	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61140	2	0	0	0	0	43	1.031	78.491481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61141	2	0	0	0	0	43	1.0324807	80.059664	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61142	1	0	0	0	0	43	1.0359156	75.050306	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61143	1	0	0	0	0	43	1.036	75.484589	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61144	1	0	0	0	0	43	1.0364385	83.505563	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61145	1	0	0	0	0	43	1.0434248	80.516424	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61146	2	0	0	0	0	43	1.0461981	85.248438	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61147	2	0	0	0	0	43	1.0472572	84.656946	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61148	1	0	0	0	0	43	1.0370701	83.574869	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61149	1	0	0	0	0	43	1.0364385	83.505563	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61150	2	0	0	0	0	43	1.039	73.22507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61151	1	0	0	0	0	43	1.0387714	73.177502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61152	1	0	0	0	41	43	1.037358	72.024279	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61153	1	0	0	0	0	43	1.0334194	71.545892	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61154	2	0	0	0	0	43	1.037358	72.024279	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61155	1	0	0	0	0	43	1.0373555	72.069463	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61156	1	0	0	0	0	43	1.037358	72.024279	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61157	1	0	0	0	0	43	1.0356497	83.105456	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61158	1	0	0	0	0	43	1.0404486	86.098717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61159	2	0	0	0	0	43	1.0356497	83.105456	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61160	1	0	0	0	0	43	1.0346214	82.897663	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61161	1	0	0	0	0	43	1.0356497	83.105456	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61162	1	0	0	0	0	43	1.0408888	63.69	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61163	2	0	0	0	0	43	1.0122734	65.272728	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61164	2	0	0	0	0	43	1.011	64.817573	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61165	1	0	0	0	0	43	1.0407355	63.676898	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61166	1	0	0	0	0	43	1.0408888	63.69	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61167	2	0	0	0	0	43	1.041	75.014992	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61168	1	0	0	0	0	43	1.0409888	73.355351	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61169	1	0	0	0	-70.81	43	1.039381	74.826258	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61170	1	0	0	0	0	43	1.041	75.014992	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61171	1	0	0	0	0	43	1.041	76.269522	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61172	1	0	0	0	0	43	1.0419902	73.497701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61173	2	0	0	0	0	43	1.0607512	81.493895	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61174	1	0	0	0	0	43	1.0380141	75.681645	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61175	1	0	0	0	0	43	1.041	76.269522	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61176	1	0	0	0	0	43	1.0420001	79.040077	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61177	1	0	0	0	0	43	1.044261	76.850996	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61178	2	0	0	0	0	43	1.0534456	82.374849	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61179	2	0	0	0	0	43	1.0495	80.935105	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61180	1	0	0	0	0	43	1.0416106	78.95837	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61181	1	0	0	0	0	43	1.0420001	79.040077	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61182	2	0	0	0	0	43	1.0400687	63.463096	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61183	1	0	0	0	0	43	1.0400565	63.456881	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61184	2	0	0	0	0	43	1.0335301	69.526085	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61185	1	0	0	0	0	43	1.0333355	69.512808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61186	2	0	0	0	0	43	1.0331588	94.596951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61187	1	0	0	0	0	43	1.0330244	94.588622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61188	2	0	0	0	0	43	1.0349332	67.365565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61189	1	0	0	0	0	43	1.0347823	67.354683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61190	2	0	0	0	0	43	1.032854	71.580025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61191	1	0	0	0	0	43	1.032409	71.547119	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61192	1	0	0	0	0	43	1.04	60.825714	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61193	1	0	0	0	0	43	1.0433834	59.498523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61194	2	0	0	0	0	43	1.0106856	63.423288	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61195	2	0	0	0	0	43	1.0076762	62.840133	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61196	2	0	0	0	0	43	1.0113536	64.772606	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61197	1	0	0	0	0	43	1.0374435	60.494464	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61198	1	0	0	0	0	43	1.04	60.825714	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61199	2	0	0	0	0	43	1.043	59.47299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61200	1	0	0	0	0	43	1.042125	59.350653	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61201	1	0	0	0	0	43	1.0296589	60.872335	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61202	2	0	0	0	0	43	1.0393045	57.649346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61203	1	0	0	0	0	43	1.0306719	60.943375	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61204	1	0	0	0	0	43	1.0296589	60.872335	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61205	1	0	0	0	0	43	1.04	77.924304	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61206	1	0	0	0	0	43	1.0390083	75.007322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61207	1	0	0	0	0	43	1.0395555	73.493815	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61208	1	0	0	0	0	43	1.0395555	73.493815	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61209	2	0	0	0	0	43	1.0238811	83.426679	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61210	2	0	0	0	0	43	1.0238772	83.686735	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61211	2	0	0	0	0	43	1.0247346	82.872086	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61212	2	0	0	0	0	43	1.026257	81.666117	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61213	2	0	0	0	0	43	1.0219694	84.789462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61214	1	0	0	0	0	43	1.0383824	76.868325	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61215	1	0	0	0	0	43	1.04	77.924304	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61216	2	0	0	0	0	43	1.04	72.98743	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61217	1	0	0	0	0	43	1.039603	72.949177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61218	2	0	0	0	0	43	1.0364691	74.763064	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61219	2	0	0	0	0	43	1.039	73.748749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61220	1	0	0	0	0	43	1.0400893	73.349452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61221	1	0	0	0	0	43	1.0400893	73.349452	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61222	1	0	0	0	0	43	1.0365422	74.804082	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61223	1	0	0	0	0	43	1.0364691	74.763064	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61224	1	0	0	0	0	43	1.039321	95.766608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61225	2	0	0	0	0	43	1.036	100.029762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61226	2	0	0	0	0	43	1.036	100.938326	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61227	2	0	0	0	0	43	1.04	97.031056	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61228	1	0	0	0	0	43	1.0391743	95.622165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61229	1	0	0	0	0	43	1.039321	95.766608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61230	1	0	0	0	-76.47	43	1.039608	89.346849	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61231	1	0	0	0	0	43	1.0438009	86.584677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61232	2	0	0	0	0	43	1.0315	91.384725	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61233	2	0	0	0	0	43	1.0405	90.867905	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61234	2	0	0	0	0	43	1.0315	91.947646	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61235	2	0	0	0	0	43	1.0315	92.077228	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61236	1	0	0	0	0	43	1.0392659	89.200103	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61237	1	0	0	0	0	43	1.039608	89.346849	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61238	2	0	0	0	0	43	1.0384203	73.60753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61239	1	0	0	0	0	43	1.0383489	73.582633	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61240	1	0	0	0	0	43	1.045	89.822555	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61241	1	0	0	0	0	43	1.0488939	87.113411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61242	2	0	0	0	0	43	1.0201401	92.806432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61243	2	0	0	0	0	43	1.0225	92.907526	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61244	2	0	0	0	0	43	1.0225	92.178609	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61245	2	0	0	0	0	43	1.0225	91.818991	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61246	2	0	0	0	0	43	1.0225	91.853845	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61247	1	0	0	0	0	43	1.0444234	89.667407	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61248	1	0	0	0	0	43	1.045	89.822555	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61249	1	6.45	0.47	0	35.59	44	1.0396695	48.375784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61250	1	0	0	0	0	44	1.0393136	48.383753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61251	1	6.63	2.51	0	0	44	1.0216181	49.817391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61252	1	0	0	0	0	44	1.0065766	51.523003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61253	1	13.25	6.43	0	0	44	1.0064758	51.515659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61254	1	6.42	4.97	0	0	44	1.0302963	51.178558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61255	1	6.42	1.5	0	0	44	1.0217816	51.53099	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61256	1	0	0	0	0	44	1.0218159	51.534748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61257	1	0	0	0	0	44	0.9992433	51.648055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61258	1	10.27	2.08	0	0	44	0.9991918	51.641396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61259	1	7.25	0.52	0	0	44	0.9902759	53.312965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61260	1	20.13	2.59	0	0	44	1.0045379	51.175179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61261	1	34.08	7.15	0	0	44	0.9981851	53.347306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61262	1	21.76	11.09	0	0	44	1.0311131	49.03597	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61263	1	0	0	0	0	44	1.0312826	49.047491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61264	1	21.76	3.83	0	46.45	44	1.035427	48.899218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61265	1	21.76	5.7	0	0	44	1.0288683	49.480056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61266	1	0	0	0	0	44	1.0278681	52.526111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61267	1	25.18	9.52	0	0	44	1.0277085	52.511059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61268	1	32.61	18.57	0	0	44	0.9832404	55.142766	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61269	1	0	0	0	0	44	0.9835523	55.162732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61270	1	0	0	0	0	44	0.9907692	56.23064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61271	1	32.4	11.61	0	0	44	0.9905519	56.212622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61272	1	0	0	0	0	44	1.0305672	56.501706	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61273	1	0	0	0	0	44	1.0389967	54.138603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61274	1	71.85	32.11	0	0	44	1.0300393	56.46148	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61275	1	15.45	2.02	0	0	44	1.0153135	64.728486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61276	1	0	0	0	0	44	1.0140531	64.051746	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61277	1	22.63	6.99	0	0	44	1.0139146	64.0388	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61278	1	0	0	0	0	44	1.0113529	64.282547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61279	1	19.78	3.54	0	0	44	1.0112595	64.270088	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61280	1	0	0	0	0	44	0.9780764	56.649957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61281	1	26.2	13.08	0	0	44	0.9778688	56.635829	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61282	1	25.56	5.42	0	0	44	0.9907048	58.144766	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61283	1	0	0	0	0	44	1.0127109	64.803859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61284	1	6.16	2.45	0	0	44	1.0126637	64.800153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61285	1	5.75	1.53	0	0	44	1.0059128	63.220879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61286	1	0	0	0	0	44	1.0059448	63.223951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61287	1	16.74	5.38	0	0	44	1.0205344	64.079481	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61288	1	14.51	4.16	0	0	44	0.9908598	60.828516	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61289	1	11.73	4.37	0	0	44	1.0218147	66.233258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61290	1	19.63	5.8	0	62.01	44	1.0327969	66.769101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61291	1	18.81	7.9	0	0	44	0.9842375	59.257318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61292	1	20.3	6.61	0	0	44	0.9976217	59.033239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61293	1	0	0	0	0	44	0.9983641	65.237265	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61294	1	23.27	8.64	0	0	44	0.9982134	65.223667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61295	1	11.64	1.39	0	0	44	0.9955091	65.0373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61296	1	23.88	2.33	0	0	44	0.993738	65.700972	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61297	1	0	0	0	0	44	1.0048291	68.389846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61298	1	21.9	6.87	0	0	44	1.0046993	68.37823	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61299	1	43.8	10.47	0	0	44	0.9983572	68.027737	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61300	1	37.6	11.21	0	0	44	0.9950637	67.162023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61301	1	0	0	0	0	44	1.0171981	69.222336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61302	1	20.78	10.36	0	0	44	1.0170277	69.211139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61303	1	20.78	5.25	0	0	44	1.0351316	71.584719	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61304	1	21.05	6.24	0	0	44	1.0331758	72.621827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61305	1	27.13	8.32	0	0	44	1.0340244	71.255162	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61306	1	0	0	0	0	44	1.0341672	71.270043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61307	1	20.64	8.43	0	0	44	1.0319985	70.484337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61308	1	0	0	0	0	44	1.0105889	65.807557	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61309	1	0	0	0	0	44	1.0105889	65.807557	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61310	1	0	0	0	0	44	1.0105889	65.807557	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61311	1	0	0	0	0	44	1.0105889	65.807557	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61312	1	24.83	2.36	0	0	44	1.0105042	65.791401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61313	1	0	0	0	0	44	1.0106667	65.821445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61314	1	30.37	20.71	0	0	44	1.007353	66.034993	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61315	1	24.83	2.68	0	113.77	44	1.0420284	66.74739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61316	1	35.9	12.65	0	0	44	1.0151466	65.76201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61317	1	26.72	3.94	0	0	44	1.0240966	65.966853	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61318	1	0	0	0	0	44	1.0310274	68.313509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61319	1	55.01	21.36	0	0	44	1.0306288	68.281176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61320	1	47.5	9.27	0	0	44	1.0177284	69.303141	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61321	1	0	0	0	0	44	1.0057675	70.081754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61322	1	58.77	8.41	0	0	44	1.0055288	70.044343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61323	1	8.7	3.39	0	0	44	1.0221989	87.577246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61324	1	12.52	1.4	0	57.18	44	1.0361001	92.360439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61325	1	12.32	6.78	0	0	44	1.0283968	90.779669	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61326	1	11.71	2.37	0	0	44	1.0306292	91.26518	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61327	1	17.85	13.27	0	0	44	1.0187058	94.048741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61328	1	0	0	0	0	44	1.0201464	94.162281	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61329	1	17.85	8.41	0	0	44	1.0200086	94.1516	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61330	1	17.85	4.84	0	0	44	1.0261887	94.570079	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61331	1	17.85	1.78	0	0	44	1.0221297	95.477765	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61332	1	0	0	0	0	44	1.0221886	95.488513	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61333	1	0	0	0	0	44	1.0196442	87.451941	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61334	1	8.83	0.97	0	0	44	1.0196138	87.44712	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61335	1	15.27	2.43	0	0	44	1.0225022	94.115858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61336	1	17.97	0.95	0	0	44	1.0227334	92.342346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61337	1	32.95	2.96	0	0	44	1.0245732	94.443651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61338	1	13.14	3.51	0	0	44	1.0148177	89.897017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61339	1	0	0	0	49.6	44	1.0323195	88.628828	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61340	1	8.47	2.84	0	0	44	1.032265	88.624056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61341	1	10.25	2.3	0	0	44	1.0355807	75.645591	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61342	1	30.8	5.41	0	0	44	1.0327062	73.320999	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61343	1	15.26	1.88	0	0	44	1.0327887	74.629166	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61344	1	21.33	5.14	0	0	44	1.0258936	72.162111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61345	1	0	0	0	0	44	1.0260084	72.174562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61346	1	0	0	0	0	44	1.0282307	73.496352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61347	1	30.52	4.75	0	0	44	1.0281148	73.478452	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61348	1	38.68	3	0	0	44	1.0278317	67.794237	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61349	1	22.11	9.32	0	0	44	1.0197433	68.552498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61350	1	15.43	4.16	0	0	44	1.023315	70.479207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61351	1	15.47	6.18	0	0	44	1.0211464	67.467552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61352	1	0	0	0	0	44	1.0293571	84.377557	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61353	1	6.26	1.32	0	0	44	1.0293296	84.374249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61354	1	11.8	1.14	0	0	44	1.015634	91.841095	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61355	1	0	0	0	0	44	1.0149294	92.480257	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61356	1	10.59	4.27	0	0	44	1.0148587	92.474818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61357	1	0	0	0	0	44	1.0201975	97.053912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61358	1	5.71	1.31	0	0	44	1.0201698	97.050462	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61359	1	0	0	0	0	44	1.038927	89.530387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61360	1	17.53	3.19	0	0	44	1.038846	89.51987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61361	1	0	0	0	0	44	1.0373881	93.981469	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61362	1	0	0	0	0	44	1.0407862	90.94837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61363	1	43.2	11.17	0	0	44	1.0371602	93.955527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61364	1	9.07	3.97	0	0	44	1.0225849	92.649799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61365	1	0	0	0	0	44	1.0226457	92.65466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61366	1	24.62	1.98	0	0	44	1.022176	91.360403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61367	1	27.57	4.2	0	0	44	1.0201937	95.267794	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61368	1	34.72	7.83	0	0	44	1.0143508	93.6947	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61369	1	37.52	15.88	0	0	44	1.0110445	94.070922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61370	1	24.13	5.56	0	0	44	1.0303878	99.972332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61371	1	0	0	0	0	44	1.0230934	95.784168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61372	1	30.23	11.54	0	0	44	1.0228835	95.765955	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61373	1	36.12	8.57	0	0	44	1.0183174	97.642228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61374	1	36.12	9.83	0	0	44	1.0214702	98.232606	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61375	1	0	0	0	0	44	1.018889	97.792244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61376	1	36.12	22.49	0	0	44	1.0185658	97.772116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61377	1	36.12	8.44	0	0	44	1.0287805	97.059573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61378	1	0	0	0	0	44	1.0289582	97.078037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61379	1	0	0	0	0	44	1.0148176	94.763271	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61380	1	42.34	19.12	0	0	44	1.0145046	94.741866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61381	1	56.39	10.7	0	0	44	1.0080197	93.310423	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61382	1	25.22	1	0	0	44	1.0128667	93.531287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61383	1	64.15	28.16	0	0	44	1.0059124	93.165749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61384	1	48.2	28.98	0	0	44	1.0023843	91.285788	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61385	1	15.22	3.35	0	0	44	1.0100451	93.892437	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61386	1	28.82	4.72	0	0	44	1.0369488	101.276514	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61387	1	19.15	7.12	0	0	44	1.0333544	99.50309	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61388	1	34.67	11.73	0	0	44	1.0340537	98.748845	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61389	1	22.59	3.96	0	0	44	1.0362621	99.532864	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61390	1	34.67	22.65	0	0	44	1.0321211	100.049054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61391	1	77.65	17.29	0	0	44	1.0349172	100.420803	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61392	1	33.12	3.12	0	0	44	1.0288849	100.01471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61393	1	33.12	9.72	0	0	44	1.0368752	100.807502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61394	1	0	0	0	0	44	1.0370387	100.824857	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61395	1	47.53	8.97	0	0	44	1.0334171	100.925674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61396	1	15.06	1.16	0	0	44	1.0326901	99.617672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61397	1	16.33	2.97	0	0	44	1.0400665	101.04134	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61398	1	0	0	0	0	44	1.0338555	100.24801	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61399	1	15.52	2.81	0	0	44	1.0337813	100.23901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61400	1	0	0	0	0	44	1.0304341	86.330726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61401	1	17.99	3.91	0	0	44	1.0303571	86.321417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61402	1	17.99	3.41	0	0	44	1.0250248	84.723731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61403	1	17.99	1.47	0	0	44	1.0249611	84.713733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61404	1	17.99	1.18	0	0	44	1.0247435	83.822483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61405	1	0	0	0	0	44	1.0248027	83.834055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61406	1	16.65	2.53	0	0	44	1.0265752	82.373354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61407	1	0	0	0	0	44	1.0266344	82.382667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61408	1	16.65	3.58	0	0	44	1.025358	82.948516	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61409	1	16.65	3.17	0	0	44	1.0265509	84.488333	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61410	1	0	0	0	0	44	1.0266301	84.497703	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61411	1	10.52	3.12	0	0	44	1.0250297	87.852133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61412	1	12	2.02	0	0	44	1.0286958	85.381934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61413	1	21.12	8.8	0	0	44	1.0205175	86.151634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61414	1	14.48	0.37	0	0	44	1.027351	82.331242	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61415	1	0	0	0	0	44	1.0273896	82.339487	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61416	1	14.48	10.72	0	32.43	44	1.0301156	81.989112	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61417	1	14.48	2.79	0	0	44	1.0300459	81.980647	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61418	1	18.72	6.17	0	0	44	1.0284095	66.766277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61419	1	0	0	0	0	44	1.0141907	62.318956	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61420	1	0	0	0	0	44	1.0141907	62.318956	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61421	1	0	0	0	0	44	1.0141907	62.318956	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61422	1	0	0	0	0	44	1.0141907	62.318956	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61423	1	6.77	1.18	0	0	44	1.0141606	62.314808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61424	1	0	0	0	0	44	1.0142163	62.322698	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61425	1	15.84	6.01	0	0	44	1.0097062	77.568153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61426	1	0	0	0	0	44	1.0095698	76.488168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61427	1	9.67	6.24	0	0	44	1.0094794	76.482805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61428	1	10.7	3.28	0	0	44	1.0124936	88.142968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61429	1	0	0	0	0	44	1.0125536	88.148593	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61430	1	0	0	0	0	44	1.0059028	92.716051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61431	1	17.82	4.73	0	0	44	1.0058064	92.70603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61432	1	0	0	0	0	44	1.0360035	99.971937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61433	1	22.48	3.6	0	0	44	1.0359225	99.959491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61434	1	0	0	0	0	44	1.0298429	99.698947	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61435	1	20.33	3.74	0	0	44	1.0297465	99.687815	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61436	1	20.33	3.83	0	0	44	1.0296008	99.871166	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61437	1	0	0	0	0	44	1.0284093	99.151901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61438	1	20.33	5.18	0	0	44	1.0283081	99.139779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61439	1	0	0	0	0	44	1.0382148	100.304477	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61440	1	9.78	0.51	0	0	44	1.0381827	100.299343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61441	1	9.78	2.76	0	0	44	1.0383818	101.51175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61442	1	33.7	7.21	0	0	44	1.0357666	101.703911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61443	1	0	0	0	0	44	1.035919	101.721904	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61444	1	0	0	0	0	44	1.0302617	100.480176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61445	1	23.92	12.57	0	0	44	1.030063	100.467134	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61446	1	47.83	8.77	0	0	44	1.0326709	100.734568	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61447	1	22.42	0.52	0	0	44	1.0244833	73.50991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61448	1	0.27	0.04	0	0	44	1.0142378	71.364628	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61449	1	16.63	2.45	0	0	44	1.0141689	71.354659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61450	1	24.07	6.08	0	0	44	1.022658	73.303843	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61451	1	12.9	1.89	0	0	44	1.0101285	69.812268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61452	1	11.71	3.5	0	0	44	1.0204842	71.991427	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61453	1	11.92	8.41	0	0	44	1.0373246	76.365481	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61454	1	15.9	6.05	0	14.17	44	1.0277282	73.905169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61455	1	17.69	4.09	0	19.31	44	1.0278424	86.725521	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61456	1	29.02	2.88	0	0	44	1.0128499	85.611318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61457	1	32.08	4.96	0	0	44	1.0125322	85.469795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61458	1	0	0	0	0	44	1.0112151	85.269205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61459	1	29.1	8.14	0	0	44	1.0110632	85.252569	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61460	1	31.47	4.98	0	0	44	1.0177232	85.684463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61461	1	0	0	0	0	44	1.0192924	80.823041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61462	1	21.49	6.21	0	0	44	1.0191849	80.811222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61463	1	11.12	2.4	0	0	44	1.0194857	80.440227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61464	1	10.29	0.81	0	0	44	1.0240045	75.355735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61465	1	15.76	2.29	0	0	44	1.0216625	73.604269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61466	1	0	0	0	0	44	1.0189194	78.545939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61467	1	5.71	1.79	0	0	44	1.0188894	78.542928	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61468	1	16.29	1.85	0	0	44	1.0183393	73.853667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61469	1	0	0	0	46.22	44	1.0397983	72.095016	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61470	1	0	0	0	0	44	1.0271205	72.866677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61471	1	0	0	0	0	44	1.0193804	73.35312	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61472	1	0	0	0	0	44	1.0193804	73.35312	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61473	1	40.69	18.86	0	0	44	1.0395328	72.075514	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61474	1	23.25	1.8	0	19.02	44	1.0260945	81.429946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61475	1	8.12	0.66	0	0	44	1.0268213	83.018282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61476	1	30.06	6.76	0	0	44	1.0189988	87.272313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61477	1	0	0	0	0	44	1.0316215	91.450525	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61478	1	0	0	0	0	44	1.0294406	89.433746	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61479	1	0	0	0	0	44	1.0286939	88.074987	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61480	1	0	0	0	0	44	1.0286939	88.074987	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61481	1	30.92	9.61	0	0	44	1.0314503	91.432388	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61482	1	30.06	1.81	0	0	44	1.0178898	86.150443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61483	1	30.06	2.21	0	0	44	1.0225277	87.541609	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61484	1	10.38	5.43	0	0	44	1.0191846	76.048718	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61485	1	7.7	1	0	0	44	1.0166194	79.380181	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61486	1	0	0	0	0	44	1.0141676	81.099853	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61487	1	7.76	1.95	0	0	44	1.014123	81.095079	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61488	1	12.01	1.4	0	0	44	1.0152346	80.793604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61489	1	24.02	3.36	0	0	44	1.0105753	83.71483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61490	1	10.37	1.08	0	33.78	44	1.0358035	89.002248	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61491	1	11.18	1.96	0	0	44	1.0278223	88.335697	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61492	1	0	0	0	0	44	1.026915	88.116268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61493	1	27.6	6.97	0	0	44	1.0267855	88.101819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61494	1	16.65	6.15	0	0	44	1.0259594	88.047077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61495	1	0	0	0	0	44	0.9789879	65.758788	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61496	1	22.66	14.27	0	0	44	0.9787582	65.746173	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61497	1	13.62	5.06	0	0	44	1.0075908	64.353223	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61498	1	0	0	0	0	44	0.9824192	64.844488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61499	1	0	0	0	0	44	0.9824192	64.844488	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61500	1	0	0	0	0	44	0.9824192	64.844488	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61501	1	0	0	0	0	44	0.9824192	64.844488	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61502	1	34.04	13.35	0	0	44	0.9821723	64.822645	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61503	1	0	0	0	0	44	0.9826734	64.865706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61504	1	18.1	4.51	0	0	44	0.9849466	67.033116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61505	2	20.21	1.16	0	0	44	1.0222495	97.055046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61506	1	0	0	0	0	44	1.0223138	97.067105	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61507	1	0	0	0	0	44	1.02089	97.173612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61508	2	0	0	0	0	44	1.0451715	97.647635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61509	2	0	0	0	0	44	1.02089	97.173612	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61510	1	15.22	5.35	0	0	44	1.0207994	97.164558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61511	1	0	0	0	0	44	1.0209419	97.17944	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61512	1	0	0	0	0	44	1.0392928	100.796331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61513	2	0	0	0	0	44	1.0328878	104.156527	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61514	1	0	0	0	0	44	1.0392603	100.772795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61515	1	0	0	0	0	44	1.0392928	100.796331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61516	2	0	0	0	0	44	1.04	91.523395	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61517	1	0	0	0	0	44	1.0337022	87.259998	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61518	1	0	0	0	0	44	1.0351692	88.69152	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61519	1	0	0	0	0	44	1.0351692	88.69152	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61520	1	0	0	0	0	44	1.040292	91.584166	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61521	1	0	0	0	0	44	1.04	91.523395	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61522	2	0	0	0	0	44	1.0365363	87.506736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61523	1	0	0	0	3.06	44	1.0362139	87.478887	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61524	2	0.89	0.33	0	0	44	1.038	84.762576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61525	1	1.71	0.28	0	0	44	1.037548	84.722546	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61526	1	0	0	0	0	44	1.0362741	102.516929	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61527	1	0	0	0	0	44	1.0372079	97.560771	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61528	2	0	0	0	0	44	1.0448621	103.417291	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61529	2	0	0	0	0	44	1.049315	103.910411	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61530	2	0	0	0	0	44	1.0493464	103.904974	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61531	2	0	0	0	0	44	1.0362741	102.516929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61532	1	0	0	0	0	44	1.0360502	102.494986	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61533	1	34.92	14.15	0	0	44	1.0360511	102.499079	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61534	1	0	0	0	-168.06	44	1.0369999	73.380002	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61535	1	0	0	0	0	44	1.0342161	74.817735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61536	1	0	0	0	0	44	1.0361183	73.799683	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61537	1	0	0	0	0	44	1.0361183	73.799683	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61538	2	0	0	0	0	44	1.0513982	75.67139	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61539	1	0	0	0	0	44	1.036643	73.114659	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61540	1	0	0	0	0	44	1.0369999	73.380002	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61541	2	0	0	0	0	44	1.0386302	100.797934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61542	1	0	0	0	0	44	1.038341	100.778392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61543	2	0	0	0	0	44	1.0369999	101.186729	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61544	1	0	0	0	0	44	1.0367901	101.164643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61545	2	0	0	0	0	44	1.030816	98.280128	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61546	1	0	0	0	0	44	1.0316835	96.439732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61547	1	0	0	0	-132.21	44	1.0304509	98.447511	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61548	1	0	0	0	0	44	1.030816	98.280128	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61549	1	0	0	0	0	44	1.036	67.918246	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61550	1	0	0	0	0	44	1.035112	66.223194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61551	2	0	0	0	0	44	1.0429575	69.617443	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61552	2	0	0	0	0	44	1.0400489	68.916266	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61553	2	0	0	0	0	44	1.0444142	70.655099	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61554	1	0	0	0	0	44	1.0351872	67.607075	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61555	1	0	0	0	0	44	1.0352075	67.984523	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61556	1	0	0	0	0	44	1.036	76.600996	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61557	2	0	0	0	0	44	1.0585001	80.976386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61558	2	0	0	0	0	44	1.0569356	82.849651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61559	2	0	0	0	0	44	1.0585001	81.078065	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61560	2	0	0	0	0	44	1.0585001	80.901669	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61561	1	0	0	0	0	44	1.0356438	76.302017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61562	1	0	0	0	0	44	1.036	76.600996	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61563	2	0	0	0	0	44	1.0321474	96.808272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61564	1	0	0	0	0	44	1.0319165	96.793538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61565	1	0	0	0	0	44	1.0412052	101.296879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61566	2	0	0	0	0	44	1.04	103.602775	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61567	2	0	0	0	0	44	1.041087	101.433127	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61568	1	0	0	0	0	44	1.041087	101.433127	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61569	1	0	0	0	0	44	1.0411694	101.274864	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61570	1	0	0	0	0	44	1.038	74.695372	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61571	1	0	0	0	0	44	1.0296605	74.403345	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61572	2	0	0	0	0	44	1.0230182	75.963169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61573	2	0	0	0	0	44	1.0229842	76.462648	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61574	2	0	0	0	0	44	1.038	74.695372	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61575	1	0	0	0	0	44	1.0376479	74.33861	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61576	1	0	0	0	0	44	1.038	74.695372	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61577	1	0	0	0	0	44	1.045	104.39377	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61578	1	0	0	0	0	44	1.0386919	101.676819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61579	1	0	0	0	0	44	1.0379354	101.259162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61580	1	0	0	0	0	44	1.0379354	101.259162	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61581	2	0	0	0	0	44	1.0501362	106.209647	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61582	2	0	0	0	0	44	1.0569157	109.554651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61583	2	0	0	0	0	44	1.045	104.39377	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61584	2	0	0	0	0	44	1.0571041	109.61994	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61585	2	0	0	0	0	44	1.0555942	108.679815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61586	1	0	0	0	0	44	1.0410718	103.566286	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61587	1	0	0	0	0	44	1.045	104.39377	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61588	1	0	0	0	-338.06	44	1.0375984	69.459058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61589	1	0	0	0	0	44	1.0309486	67.572056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61590	1	0	0	0	0	44	1.0224528	64.407963	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61591	1	0	0	0	0	44	1.0224528	64.407963	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61592	2	0	0	0	0	44	1.0206673	74.071783	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61593	2	0	0	0	0	44	1.0217654	71.901261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61594	2	0	0	0	0	44	1.0184704	70.810953	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61595	1	0	0	0	0	44	1.0357686	68.986863	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61596	1	0	0	0	0	44	1.0375984	69.459058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61597	2	0	0	0	0	44	1.0365	101.910858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61598	1	0	0	0	0	44	1.0363827	101.849143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61599	1	0	0	0	0	44	1.0425528	101.382858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61600	2	0	0	0	0	44	1.0425528	101.382858	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61601	1	0	0	0	0	44	1.0425528	101.382858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61602	1	0	0	0	0	44	1.0425528	101.382858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61603	2	0	0	0	0	44	1.044	101.219499	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61604	1	0	0	0	0	44	1.0432813	101.173002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61605	1	0	0	0	0	44	1.0306182	66.44923	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61606	2	0	0	0	0	44	1.0204991	70.883299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61607	1	0	0	0	0	44	1.0303525	66.425943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61608	1	0	0	0	0	44	1.0391909	101.967197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61609	2	0	0	0	0	44	1	104.57453	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61610	2	0	0	0	0	44	1	105.440094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61611	1	0	0	0	0	44	1.0389756	101.922987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61612	1	0	0	0	0	44	1.0391909	101.967197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61613	1	0	0	0	-195.12	44	1.036	102.634705	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61614	1	0	0	0	0	44	1.0349508	101.036619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61615	2	0	0	0	0	44	1.0545	105.369487	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61616	2	0	0	0	0	44	1.0499428	104.546784	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61617	2	0	0	0	0	44	1.0545	106.407319	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61618	1	0	0	0	0	44	1.0366623	102.409455	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61619	1	0	0	0	0	44	1.036	102.634705	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61620	1	0	0	0	0	44	1.0422458	73.921081	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61621	1	0	0	0	0	44	1.0440201	71.675078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61622	2	0	0	0	0	44	1.0630891	76.158778	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61623	2	0	0	0	0	44	1.0676126	76.681636	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61624	2	0	0	0	0	44	1.0575939	75.557886	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61625	1	0	0	0	0	44	1.0408627	73.707291	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61626	1	0	0	0	0	44	1.0422458	73.921081	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61627	1	0	0	0	0	44	1.04	103.121164	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61628	1	0	0	0	0	44	1.0394213	100.748921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61629	1	0	0	0	0	44	1.0403935	98.653062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61630	1	0	0	0	0	44	1.0403935	98.653062	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61631	2	0	0	0	0	44	1.0585001	106.050415	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61632	2	0	0	0	0	44	1.0610848	106.180276	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61633	2	0	0	0	0	44	1.0608665	106.889868	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61634	2	0	0	0	0	44	1.0611595	106.288263	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61635	2	0	0	0	0	44	1.0585001	106.426731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61636	2	0	0	0	0	44	1.0585001	106.873204	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61637	1	0	0	0	0	44	1.0382602	102.351192	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61638	1	0	0	0	0	44	1.04	103.121164	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61639	1	0	0	0	0	44	1.043	77.641472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61640	2	0	0	0	0	44	1.0513107	83.426387	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61641	2	0	0	0	0	44	1.0495	82.259684	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61642	2	0	0	0	0	44	1.048893	81.042532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61643	1	0	0	0	0	44	1.0415902	77.285152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61644	1	0	0	0	0	44	1.043	77.641472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61645	2	0	0	0	0	44	1.0399015	103.310702	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61646	2	0	0	0	0	44	1.045	101.957331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61647	1	0	0	0	0	44	1.0402432	103.350738	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61648	1	0	0	0	0	44	1.0399015	103.310702	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61649	1	13.43	1.18	0	0	45	1.0367554	74.666229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61650	1	8.94	2.55	0	0	45	1.0391798	77.59051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61651	1	8.88	2.55	0	0	45	1.0368388	74.911295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61652	1	0	0	0	0	45	1.0365017	75.295438	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61653	1	8.88	1.72	0	0	45	1.0364576	75.290331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61654	1	9.04	5.79	0	0	45	1.0378676	75.96009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61655	1	4.9	1.03	0	0	45	1.0297215	74.371017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61656	1	0	0	0	0	45	1.0510589	67.002157	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61657	1	25.56	4.75	0	0	45	1.0497828	66.418358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61658	1	0	0	0	0	45	1.0511697	67.020527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61659	1	12.78	5.06	0	0	45	1.0366112	64.955302	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61660	1	2.68	0.49	0	0	45	1.0478954	65.932921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61661	1	0	0	0	0	45	1.0479079	65.934368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61662	1	0	0	0	-13.04	45	1.0309531	62.447072	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61663	1	2.05	0.52	0	0	45	1.0309434	62.446019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61664	1	4.31	0.64	0	0	45	1.0357976	64.155353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61665	1	7.81	2.44	0	0	45	1.0425748	84.666443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61666	1	15.61	4.09	0	0	45	1.0478329	84.843234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61667	1	3.45	1.66	0	0	45	1.0351161	84.573616	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61668	1	5.27	2.33	0	0	45	1.0387413	80.670427	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61669	1	3.45	2.15	0	0	45	1.043622	82.586154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61670	1	0	0	0	0	45	1.0256857	84.786886	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61671	1	16.15	5.48	0	0	45	1.0255868	84.777284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61672	1	0	0	0	0	45	1.026569	84.548117	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61673	1	0	0	0	0	45	1.026569	84.548117	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61674	1	0	0	0	0	45	1.026569	84.548117	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61675	1	0	0	0	0	45	1.026569	84.548117	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61676	1	16.15	7.43	0	0	45	1.0264567	84.539975	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61677	1	0	0	0	0	45	1.0266953	84.557362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61678	1	16.15	4.88	0	0	45	1.0277284	85.568224	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61679	1	12.79	0.83	0	0	45	1.0370002	76.734682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61680	1	0	0	0	0	45	1.0370412	76.74252	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61681	1	11.61	1.89	0	0	45	1.0387792	77.374455	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61682	1	11.14	1.62	0	0	45	1.0396553	77.676128	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61683	1	25.75	23.81	0	0	45	1.0368229	74.690722	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61684	1	0	0	0	0	45	1.0338992	74.467656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61685	1	25.93	4.58	0	0	45	1.033775	74.451687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61686	1	25.93	8.53	0	7.84	45	1.0332275	74.781578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61687	1	0	0	0	0	45	1.0322112	75.609291	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61688	1	0	0	0	0	45	1.0423106	74.934927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61689	1	25.75	9.34	0	0	45	1.032044	75.594878	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61690	1	6.57	1.69	0	0	45	1.0476286	67.110127	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61691	1	13.97	1.26	0	0	45	1.0470985	66.86584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61692	1	3.39	0.78	0	-2.59	45	1.0388599	65.349132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61693	1	0	0	0	0	45	1.0389082	65.350688	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61694	1	5.33	0.37	0	0	45	1.0447066	62.797745	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61695	1	0	0	0	0	45	1.0447408	63.346366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61696	1	4.49	2.95	0	0	45	1.0446972	63.343956	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61697	1	4.49	0.25	0	0	45	1.0447006	62.599111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61698	1	15.15	3.83	0	0	45	1.0407986	76.891896	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61699	1	0	0	0	0	45	1.049513	79.82428	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61700	1	0	0	0	0	45	1.0446676	77.598971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61701	1	15.15	6.98	0	0	45	1.0494079	79.816879	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61702	1	15.15	5.61	0	0	45	1.0406911	76.943199	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61703	1	15.42	2.33	0	0	45	1.0421969	77.180349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61704	1	12.31	4.1	0	0	45	1.0377455	77.868665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61705	1	19.65	3.98	0	0	45	1.0356309	77.245752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61706	1	17.02	2.53	0	0	45	1.025999	72.957625	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61707	1	18.55	8.41	0	0	45	1.0267429	73.774411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61708	1	0.77	0.25	0	0	45	1.0259963	73.268948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61709	1	17.02	3.54	0	0	45	1.0259096	73.258762	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61710	1	17.02	2.76	0	0	45	1.0273911	72.44336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61711	1	5.08	0.64	0	0	45	1.031617	73.685654	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61712	1	16.52	3	0	0	45	1.0360299	75.598626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61713	1	0	0	0	0	45	1.0424488	77.159022	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61714	1	7.61	0.58	0	0	45	1.0424252	77.154278	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61715	1	17.3	4.54	0	0	45	1.0336429	66.286152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61716	1	0	0	0	0	45	1.0337331	66.296581	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61717	1	17.3	1.52	0	0	45	1.0341849	66.554097	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61718	1	0	0	0	0	45	1.0337355	66.423214	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61719	1	18.67	2.9	0	0	45	1.0336648	66.41352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61720	1	10.02	2.11	0	0	45	1.0337845	66.907189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61721	1	7.64	1.25	0	0	45	1.0405517	61.528106	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61722	1	0	0	0	0	45	1.0428107	61.764748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61723	1	4.24	1.26	0	0	45	1.0427867	61.762533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61724	1	12.25	6.34	0	0	45	1.036943	73.619031	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61725	1	0	0	0	0	45	1.0368678	73.368542	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61726	1	15.06	4.58	0	0	45	1.0367741	73.359864	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61727	1	0	0	0	0	45	1.0378967	73.555954	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61728	1	15.06	5.56	0	0	45	1.0377961	73.548077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61729	1	25.06	12.04	0	0	45	1.0383092	73.844587	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61730	1	14.74	6.07	0	0	45	1.0383417	73.808547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61731	1	0	0	0	0	45	1.0327524	73.17063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61732	1	13.43	2.88	0	0	45	1.0326879	73.16308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61733	1	28.81	12.21	0	0	45	1.035782	73.649964	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61734	1	28.81	2.86	0	0	45	1.0350157	74.111326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61735	1	33.32	12.55	0	0	45	1.0280937	73.956353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61736	1	0	0	0	14.21	45	1.0381505	78.027591	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61737	1	0	0	0	0	45	1.0414601	74.179218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61738	1	28.81	2.93	0	0	45	1.0380416	78.011578	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61739	1	31.14	4.93	0	0	45	1.0338738	73.010823	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61740	1	0	0	0	0	45	1.0340056	73.026909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61741	1	13.97	4.6	0	0	45	1.0329846	73.182968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61742	1	13.97	3.94	0	0	45	1.0343646	73.418366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61743	1	43.65	15.66	0	0	45	1.0285004	72.294101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61744	1	0	0	0	0	45	1.0287786	72.319295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61745	1	0	0	0	0	45	1.0361141	73.645676	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61746	1	21.52	8.42	0	0	45	1.0359772	73.633874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61747	1	7.17	2.47	0	0	45	1.0332159	72.994955	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61748	1	18.91	2.81	0	0	45	1.0331393	72.983846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61749	1	18.91	1.59	0	0	45	1.0321019	72.814769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61750	1	0	0	0	0	45	1.0358123	73.475326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61751	1	41.29	8.06	0	0	45	1.0356185	73.451886	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61752	1	0	0	0	0	45	1.0386462	73.729143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61753	1	0	0	0	0	45	1.0386462	73.729143	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61754	1	0	0	0	0	45	1.0386462	73.729143	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61755	1	0	0	0	0	45	1.0386462	73.729143	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61756	1	0	0	0	0	45	1.0387734	73.746251	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61757	1	30.84	5.78	0	0	45	1.038528	73.71318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61758	1	32.04	2.09	0	0	45	1.0360413	73.578665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61759	1	0	0	0	0	45	1.0366704	76.327266	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61760	1	0	0	0	0	45	1.0395272	74.17264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61761	1	15.79	1.57	0	0	45	1.0366222	76.318745	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61762	1	26.5	6.24	0	0	45	1.0370826	73.439741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61763	1	48.8	9.89	0	0	45	1.0355272	73.37268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61764	1	0	0	0	0	45	1.0357676	73.402289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61765	1	34.83	13.4	0	0	45	1.03534	74.012219	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61766	1	0	0	0	0	45	1.0355484	74.029381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61767	1	65.39	12	0	0	45	1.0295134	72.585813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61768	1	34.83	13.3	0	0	45	1.0301046	72.802829	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61769	1	28.82	10.71	0	0	45	1.035843	73.362658	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61770	1	35.21	9.88	0	0	45	1.0349991	74.366039	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61771	1	28.82	11.08	0	58.23	45	1.0373969	72.604715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61772	1	28.82	9.55	0	0	45	1.0361141	73.235298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61773	1	22.46	1.28	0	0	45	1.0321474	73.21742	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61774	1	3.94	1.81	0	0	45	1.0373912	75.301908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61775	1	7.87	1.68	0	0	45	1.0330712	75.132915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61776	1	12.22	7.1	0	0	45	1.035773	67.53548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61777	1	15.74	4.54	0	0	45	1.0358436	68.530277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61778	1	14.44	1.7	0	0	45	1.0362676	68.300761	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61779	1	14.46	3.18	0	0	45	1.0361029	68.451061	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61780	1	0	0	0	0	45	1.0358939	68.279549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61781	1	14.44	2.7	0	0	45	1.0358241	68.271384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61782	1	5.27	0.86	0	0	45	1.0355757	68.234001	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61783	1	0	0	0	0	45	1.0355985	68.23675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61784	1	2.9	0.45	0	0	45	1.0402595	74.083645	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61785	1	0	0	0	0	45	1.0402707	74.085392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61786	1	16.8	7.48	0	0	45	1.0350821	61.04659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61787	1	0	0	0	0	45	1.0352093	61.055703	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61788	1	16.79	8.83	0	0	45	1.0325523	60.492617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61789	1	16.79	1.08	0	0	45	1.03664	61.148286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61790	1	16.79	2.38	0	0	45	1.0359438	61.242568	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61791	1	0	0	0	0	45	1.036015	61.252646	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61792	1	0	0	0	0	45	1.0514938	63.759617	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61793	1	13.96	1.5	0	0	45	1.0440208	61.785706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61794	1	0	0	0	0	45	1.0521313	63.834165	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61795	1	13.73	3.86	0	0	45	1.0388042	61.266916	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61796	1	13.73	2.31	0	0	45	1.0371877	61.064744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61797	1	17.32	1.87	0	0	45	1.0314872	59.755837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61798	1	0.17	0.05	0	0	45	1.0397188	60.449941	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61799	1	17.2	1.63	0	0	45	1.0396583	60.440169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61800	1	17.55	3.29	0	13.03	45	1.0379168	59.863781	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61801	1	0	0	0	0	45	1.0378515	59.874464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61802	1	17.2	5.58	0	0	45	1.0318209	59.677806	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61803	1	0	0	0	0	45	1.0412518	65.9691	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61804	1	2.92	0.1	0	0	45	1.0412449	65.967308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61805	1	5.63	0.93	0	0	45	1.0401641	66.51746	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61806	1	13.63	2.39	0	14.48	45	1.0351702	75.775482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61807	1	15.82	4.36	0	0	45	1.0332604	75.040729	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61808	1	13.91	2.5	0	0	45	1.0345104	76.652899	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61809	1	0	0	0	0	45	1.0345679	76.661341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61810	1	0	0	0	0	45	1.0520338	86.562693	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61811	1	6.93	1.52	0	0	45	1.0520032	86.558948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61812	2	0	0	0	0	45	1.0454027	65.556865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61813	1	0	0	0	0	45	1.0454027	65.556865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61814	2	20.68	9.64	0	0	45	1.0340754	73.20703	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61815	1	0	0	0	0	45	1.0342145	73.217535	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61816	1	0.23	0.06	0	0	45	1.0562306	85.765507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61817	2	0	0	0	0	45	1.0520911	88.334303	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61818	1	0	0	0	0	45	1.0562124	85.751616	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61819	1	0	0	0	0	45	1.0562306	85.765507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61820	1	0	0	0	-893.1	45	1.0431938	71.664144	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61821	1	0	0	0	0	45	1.0427118	69.596812	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61822	1	0	0	0	0	45	1.043075	68.430615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61823	2	0	0	0	0	45	1.0405296	72.068989	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61824	2	0	0	0	0	45	1.0434315	72.376779	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61825	2	0	0	0	0	45	1.036858	69.662211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61826	2	0	0	0	0	45	1.043075	68.430615	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61827	1	0	0	0	0	45	1.052381	71.608411	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61828	1	0	0	0	0	45	1.0428886	69.358602	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61829	2	2.51	1.12	0	0	45	1.038	68.898128	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61830	1	0	0	0	0	45	1.0378488	68.87177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61831	2	10.47	3.89	0	0	45	1.04	73.694682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61832	1	0	0	0	0	45	1.0394295	73.655829	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61833	2	0	0	0	0	45	1.0372933	77.225079	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61834	2	0	0	0	0	45	1.0382704	76.513702	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61835	1	0	0	0	-44.77	45	1.0371174	77.243254	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61836	1	0	0	0	0	45	1.0372933	77.225079	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61837	2	0	0	0	0	45	1.0373242	68.536552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61838	2	0	0	0	0	45	1.0373499	68.542225	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61839	2	0	0	0	0	45	1.0387367	68.845006	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61840	1	0	0	0	0	45	1.0373499	68.542225	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61841	1	0	0	0	0	45	1.0372349	68.525055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61842	1	0	0	0	0	45	1.0373242	68.536552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61843	1	0	0	0	-162.06	45	1.0413881	79.583497	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61844	1	0	0	0	0	45	1.0419054	78.614777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61845	2	0	0	0	0	45	1.046	80.820297	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61846	2	0	0	0	0	45	1.0505	81.853062	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61847	2	0	0	0	0	45	1.0505	81.584621	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61848	2	0	0	0	0	45	1.046	80.879832	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61849	1	0	0	0	0	45	1.0416715	79.350567	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61850	1	0	0	0	0	45	1.0413881	79.583497	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61851	1	0	0	0	-701.68	45	1.043	77.664816	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61852	1	0	0	0	0	45	1.0433831	78.339499	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61853	1	0	0	0	0	45	1.0439644	77.351665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61854	1	0	0	0	0	45	1.0447339	76.481994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61855	1	0	0	0	0	45	1.0447339	76.481994	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61856	2	0	0	0	0	45	1.0523177	78.445697	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61857	2	0	0	0	0	45	1.0526748	78.235686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61858	1	0	0	0	0	45	1.0467363	77.275716	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61859	1	0	0	0	0	45	1.0438213	78.465065	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61860	1	0	0	0	-55.47	45	1.0413326	78.685073	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61861	1	0	0	0	0	45	1.0416566	77.913486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61862	1	0	0	0	0	45	1.0422519	77.039919	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61863	1	0	0	0	0	45	1.0422519	77.039919	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61864	2	0	0	0	0	45	1.046	79.484712	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61865	2	0	0	0	0	45	1.046	79.535308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61866	2	0	0	0	0	45	1.046	80.192861	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61867	2	0	0	0	0	45	1.040747	78.573371	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61868	1	0	0	0	0	45	1.0414083	78.635895	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61869	1	0	0	0	0	45	1.0413326	78.685073	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61870	1	0	0	0	-299.74	45	1.0340934	69.202724	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61871	1	0	0	0	0	45	1.0362679	68.864183	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61872	1	0	0	0	0	45	1.0378373	68.624145	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61873	1	0	0	0	0	45	1.0378373	68.624145	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61874	2	0	0	0	0	45	1.0341612	69.827637	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61875	2	0	0	0	0	45	1.0360575	69.685118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61876	2	0	0	0	0	45	1.0291272	72.011235	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61877	1	0	0	0	0	45	1.0372252	69.182959	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61878	1	0	0	0	0	45	1.0340934	69.202724	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61879	1	0	0	0	0	45	1.0478093	67.697389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61880	2	0	0	0	0	45	1.0386576	71.423549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61881	2	0	0	0	0	45	1.0456713	68.792473	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61882	1	0	0	0	0	45	1.0477575	67.642882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61883	1	0	0	0	0	45	1.0478093	67.697389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61884	2	0	0	0	0	45	1.0319172	72.781811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61885	1	0	0	0	0	45	1.0317507	72.771456	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61886	2	0	0	0	0	45	1.0372385	77.982868	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61887	2	0	0	0	0	45	1.0391618	77.477875	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61888	1	0	0	0	0	45	1.0411849	74.184856	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61889	1	0	0	0	-1042.63	45	1.0378188	78.025692	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61890	1	0	0	0	0	45	1.0372385	77.982868	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61891	2	0	0	0	0	45	1.0337583	73.315294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61892	1	0	0	0	0	45	1.0337583	73.315294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61893	1	0	0	0	0	45	1.0448241	68.223418	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61894	1	0	0	0	0	45	1.0473342	66.703411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61895	1	0	0	0	0	45	1.0530445	64.226102	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61896	1	0	0	0	0	45	1.0530445	64.226102	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61897	2	0	0	0	0	45	1.0448241	68.223418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61898	2	0	0	0	0	45	1.0450133	67.787354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61899	2	0	0	0	0	45	1.0425877	68.700212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61900	1	0	0	0	0	45	1.0449724	68.27982	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61901	1	0	0	0	0	45	1.0448241	68.223418	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61902	1	0	0	0	0	45	1.051	81.950723	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61903	1	0	0	0	0	45	1.0531349	83.487152	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61904	1	0	0	0	0	45	1.0549559	85.059189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61905	2	0	0	0	0	45	1.0369952	82.50013	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61906	2	0	0	0	0	45	1.0377256	82.662796	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61907	2	0	0	0	0	45	1.0367574	82.633083	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61908	1	0	0	0	0	45	1.0541638	83.663975	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61909	1	0	0	0	0	45	1.0531349	83.487152	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61910	1	0	0	0	0	45	1.057	85.409715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61911	2	0	0	0	0	45	1.0072089	92.919354	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61912	2	0	0	0	0	45	1.057	85.409715	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61913	2	0	0	0	0	45	1.057	85.409715	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61914	1	0	0	0	0	45	1.0561751	85.313325	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61915	1	0	0	0	0	45	1.057	85.409715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61916	1	31.95	3.25	0	0	46	1.0303233	73.147933	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61917	1	31.95	6.68	0	0	46	1.0292488	73.287489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61918	1	0	0	0	0	46	1.0343367	73.925446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61919	1	31.95	7.63	0	0	46	1.0341745	73.908848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61920	1	0	0	0	-187.41	46	1.035511	76.24099	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61921	1	31.95	8.31	0	0	46	1.0331843	74.065159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61922	1	0	0	0	0	46	1.0331711	74.046919	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61923	1	0	0	0	0	46	1.0331711	74.046919	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61924	1	0	0	0	0	46	1.0380796	76.272436	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61925	1	32.94	0.4	0	0	46	1.0291051	73.14227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61926	1	0	0	0	0	46	1.0291772	73.161094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61927	1	1.29	0.26	0	0	46	1.0483596	74.815246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61928	1	4.56	0.04	0	0	46	1.0324421	73.694448	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61929	1	2.13	1.35	0	0	46	1.0368812	73.903702	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61930	1	2.13	0.5	0	8.45	46	1.0404542	73.797804	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61931	1	0	0	0	0	46	1.0369611	73.724255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61932	1	2.13	0.27	0	0	46	1.0369523	73.722954	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61933	1	8.24	1.11	0	0	46	1.0345641	89.057326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61934	1	0	0	0	0	46	1.0345982	89.062033	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61935	1	3.83	0.74	0	0	46	1.0431832	90.464655	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61936	1	32.97	0.89	0	0	46	1.0351824	89.761384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61937	1	32.97	7.37	0	0	46	1.032698	89.045192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61938	1	33.11	8.8	0	0	46	1.035037	89.291749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61939	1	32.97	11.24	0	0	46	1.0424162	89.925055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61940	1	7.27	0.41	0	0	46	1.0426073	89.71835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61941	1	7.27	1.89	0	0	46	1.0420933	88.848604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61942	1	0	0	0	0	46	1.0379042	87.978899	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61943	1	7.27	0.96	0	0	46	1.0378799	87.974823	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61944	1	7.67	0.32	0	0	46	1.0409563	89.816575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61945	1	17.08	4.44	0	0	46	1.0471266	87.512372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61946	1	16.97	4.77	0	0	46	1.0500063	88.006662	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61947	1	0	0	0	0	46	1.0501007	88.016077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61948	1	16.97	0.79	0	0	46	1.0482698	87.67013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61949	1	0	0	0	0	46	1.0483144	87.678916	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61950	1	3.19	0.81	0	0	46	1.0416328	83.375866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61951	1	1.68	0.32	0	0	46	1.0406902	81.300059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61952	1	0.58	0.08	0	0	46	1.0523695	70.568987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61953	1	0	0	0	0	46	1.0523715	70.569325	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61954	1	1.6	0.24	0	0	46	1.0565786	74.692652	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61955	1	8.22	1.69	0	0	46	1.0543857	73.725853	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61956	1	8.22	3.37	0	0	46	1.0545445	73.543192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61957	1	0	0	0	0	46	1.0537102	73.553602	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61958	1	8.22	2.59	0	0	46	1.0536601	73.548954	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61959	1	0	0	0	20.06	46	1.0398633	75.794479	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61960	1	1.3	0.17	0	0	46	1.0398583	75.79373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61961	1	0	0	0	0	46	1.0206236	72.575906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61962	1	0.64	0.27	0	0	46	1.0206194	72.575551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61963	1	16.89	4.18	0	0	46	1.0109355	71.971988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61964	1	16.6	6.19	0	0	46	1.0081232	71.484546	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61965	1	0	0	0	0	46	1.0073514	71.458305	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61966	1	16.55	4.31	0	0	46	1.0072582	71.448003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61967	1	16.55	6.83	0	0	46	1.0077025	71.61343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61968	1	0	0	0	0	46	1.0485502	67.480329	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61969	1	1.18	0.28	0	0	46	1.0485443	67.479751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61970	1	0	0	0	-28.16	46	1.0374575	69.462813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61971	1	0.45	0.2	0	0	46	1.0374541	69.462578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61972	1	0	0	0	0	46	1.0463619	65.654968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61973	1	0.66	0.25	0	0	46	1.0463576	65.654653	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61974	2	0	0	0	0	46	1.0462572	88.118249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61975	1	0	0	0	0	46	1.0462363	88.101478	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61976	1	0	0	0	0	46	1.0637061	88.461247	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61977	1	0	0	0	0	46	1.0567818	88.287419	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61978	2	0	0	0	0	46	1.0567818	88.287419	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61979	2	0	0	0	0	46	1.0527234	90.772404	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61980	2	0	0	0	0	46	1.0554234	89.251905	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61981	1	0	0	0	0	46	1.064125	88.46657	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61982	1	0	0	0	0	46	1.0637061	88.461247	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61983	2	0.29	0.04	0	0	46	1.0459088	91.370467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61984	1	0	0	0	0	46	1.0458096	91.313321	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61985	1	0	0	0	0	46	1.072	77.180652	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61986	1	0.36	0.13	0	0	46	1.0509742	76.71429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61987	2	0	0	0	0	46	1.0045545	80.45587	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61988	1	0	0	0	0	46	1.0715162	77.098058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61989	1	0.18	0.07	0	0	46	1.0719989	77.180555	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61990	1	0	0	0	0	46	1.0704923	90.631337	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61991	1	0	0	0	0	46	1.0431489	90.964552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61992	2	0	0	0	0	46	1.002	92.925696	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61993	2	0	0	0	0	46	1	96.512279	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61994	2	0	0	0	0	46	1	94.433577	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61995	1	0	0	0	0	46	1.0685182	90.234336	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61996	1	0	0	0	0	46	1.0704923	90.631337	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61997	1	0	0	0	0	46	1.0654349	89.617785	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61998	1	0	0	0	0	46	1.0453515	90.353109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61999	2	0	0	0	0	46	1.0204668	92.592216	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62000	2	0	0	0	0	46	1.0162947	91.834198	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62001	1	0	0	0	0	46	1.0654856	89.43806	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62002	1	0	0	0	0	46	1.0654349	89.617785	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62003	2	0	0	0	0	46	1.06054	75.415457	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62004	2	0	0	0	0	46	1.0579317	75.525091	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62005	1	0	0	0	0	46	1.0606678	75.395594	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62006	1	0	0	0	0	46	1.06054	75.415457	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62007	1	0	0	0	0	46	1.0439767	91.475398	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62008	2	0	0	0	0	46	1.018	95.502418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62009	2	0	0	0	0	46	1.0194078	94.595579	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62010	1	0	0	0	0	46	1.043697	91.325574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62011	1	0	0	0	0	46	1.0439767	91.475398	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62012	2	0	0	0	0	46	1.0465045	91.427954	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62013	1	0	0	0	0	46	1.0464141	91.405369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62014	1	0	0	0	0	46	1.0435656	91.102068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62015	2	0	0	0	0	46	1.0435656	91.102068	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62016	1	0	0	0	0	46	1.0435656	91.102068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62017	1	6.48	0.84	0	0	47	1.0399349	38.091859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62018	1	6.62	2.21	0	0	47	1.0398634	37.69508	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62019	1	9.55	2	0	13.21	47	1.0412013	37.17464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62020	1	0	0	0	0	47	1.0411008	37.181883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62021	1	4.9	1.45	0	0	47	1.0400162	38.176523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62022	1	15.46	5.39	0	0	47	1.0294387	36.808135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62023	1	30.26	2.85	0	0	47	1.0322221	37.493989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62024	1	16.14	3.31	0	0	47	1.0191426	34.795869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62025	1	17.81	2.91	0	0	47	1.0201018	35.537488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62026	1	17.81	4.73	0	0	47	1.0195738	35.248181	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62027	1	0	0	0	0	47	1.0403079	37.645676	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62028	1	7.2	1.44	0	0	47	1.0402749	37.642059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62029	1	12.82	1.12	0	0	47	1.0279081	30.532239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62030	1	12.24	3.25	0	0	47	1.0206254	32.88285	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62031	1	0	0	0	0	47	1.0358302	54.079641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62032	1	3.49	1.79	0	0	47	1.0358058	54.077969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62033	1	8.1	2.08	0	0	47	1.02322	56.950022	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62034	1	8.1	1.54	0	0	47	1.0227621	56.564067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62035	1	8.23	2.39	0	0	47	1.0227525	55.448145	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62036	1	0	0	0	0	47	1.0260199	53.633	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62037	1	9.65	2.54	0	0	47	1.0259745	53.627665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62038	1	0	0	0	0	47	1.0329912	52.351053	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62039	1	4.26	1.63	0	0	47	1.0329639	52.348564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62040	1	0	0	0	0	47	1.0356797	44.487226	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62041	1	14.21	3.45	0	0	47	1.0356087	44.479502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62042	1	11.97	1.05	0	0	47	1.0350059	43.850994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62043	1	0	0	0	0	47	1.0351091	43.653653	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62044	1	15.02	3.34	0	0	47	1.0350315	43.64503	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62045	1	7.23	1.89	0	5.19	47	1.0366077	45.109389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62046	1	12.74	1.81	0	0	47	1.0380831	43.100511	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62047	1	8.34	1.67	0	0	47	1.0385852	43.344966	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62048	1	5.47	2.26	0	0	47	1.048561	47.588723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62049	1	0	0	0	0	47	1.0456843	46.777715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62050	1	7.14	0.64	0	0	47	1.045657	46.773401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62051	1	7.43	1.78	0	-7.41	47	1.0344077	62.203283	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62052	1	2.77	0.63	0	0	47	1.036389	61.979297	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62053	1	0	0	0	0	47	1.0405855	63.042699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62054	1	2.55	1.22	0	0	47	1.0405671	63.04138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62055	1	6.4	1.08	0	0	47	1.0428581	63.482642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62056	1	2.05	0.5	0	0	47	1.0400222	57.936908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62057	1	7.39	1.69	0	0	47	1.0415465	60.66004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62058	1	2.98	1.19	0	0	47	1.0262406	55.488429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62059	1	16.74	5.14	0	0	47	1.030909	58.636892	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62060	1	16.74	0.21	0	0	47	1.0285523	57.20972	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62061	1	0	0	0	0	47	1.0329127	58.942733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62062	1	20.36	3.63	0	0	47	1.032818	58.931801	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62063	1	0	0	0	0	47	1.0462107	60.319631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62064	1	0	0	0	0	47	1.0462107	60.319631	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62065	1	0	0	0	0	47	1.0462107	60.319631	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62066	1	0	0	0	0	47	1.0462107	60.319631	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62067	1	5.46	1.08	0	0	47	1.0461884	60.31675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62068	1	0	0	0	0	47	1.0462371	60.322707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62069	1	7.21	1.19	0	0	47	1.0249689	56.349643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62070	1	7.85	2.62	0	0	47	1.0260346	57.426662	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62071	1	7.21	3.01	0	0	47	1.0253277	57.14206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62072	1	5.91	0.57	0	0	47	1.0372384	60.683502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62073	1	2.78	0.79	0	6.89	47	1.0345545	56.049403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62074	1	4.68	1.35	0	0	47	1.0332986	54.45785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62075	1	8.88	3.02	0	0	47	1.038723	55.808046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62076	1	0	0	0	8.19	47	1.0325205	51.33329	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62077	1	4.2	1.79	0	0	47	1.0324879	51.330898	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62078	1	4.18	1.75	0	0	47	1.0337334	53.10503	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62079	1	8.52	2.19	0	0	47	1.0453617	58.751122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62080	1	8.53	3.77	0	0	47	1.0335741	57.684534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62081	1	0	0	0	0	47	1.03363	57.688723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62082	1	0	0	0	0	47	1.0339182	58.392629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62083	1	14.48	2.36	0	0	47	1.0338533	58.385125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62084	1	0	0	0	0	47	1.0366402	43.897272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62085	1	6.14	2.7	0	0	47	1.0365954	43.894002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62086	1	0	0	0	0	47	1.038998	43.010679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62087	1	2.84	1.01	0	0	47	1.0389793	43.009148	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62088	1	2.84	1.66	0	0	47	1.0401332	42.824313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62089	1	0	0	0	0	47	1.0401573	42.82559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62090	1	14.74	8.25	0	0	47	1.041312	43.436196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62091	1	0	0	0	0	47	1.0472642	44.577737	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62092	1	10.08	0.81	0	0	47	1.0472272	44.571684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62093	1	0	0	0	0	47	1.0372762	41.894629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62094	1	5	2.11	0	0	47	1.0372422	41.892182	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62095	1	22.69	5.87	0	14.43	47	1.0406925	42.776525	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62096	1	0	0	0	0	47	1.0545491	47.957193	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62097	1	0	0	0	0	47	1.0519135	45.47724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62098	1	20.75	8.74	0	0	47	1.0544068	47.947135	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62099	1	20.61	2.73	0	0	47	1.0398972	43.03784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62100	1	19.85	4.32	0	0	47	1.0417929	43.671934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62101	1	3.63	0.24	0	0	47	1.0385017	42.304024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62102	1	10.51	4.84	0	0	47	1.0465938	44.499269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62103	1	11.29	2.46	0	0	47	1.0377653	56.427212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62104	1	23.85	6.7	0	0	47	1.0385043	56.57873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62105	1	0	0	0	0	47	1.0373278	56.217328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62106	1	4.4	2.43	0	0	47	1.0372903	56.214922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62107	1	4.4	1.12	0	0	47	1.0375159	56.275537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62108	1	0	0	0	0	47	1.0374704	56.15255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62109	1	4.4	1.5	0	0	47	1.0374426	56.150341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62110	1	0	0	0	0	47	1.0399518	55.725387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62111	1	7.75	3.5	0	0	47	1.0398902	55.721002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62112	1	5.81	1.78	0	0	47	1.0434192	56.827152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62113	1	10.11	2.98	0	0	47	1.0412977	56.645249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62114	1	8.56	1.19	0	0	47	1.0384896	56.308487	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62115	1	5.27	0.94	0	0	47	1.0472902	57.292067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62116	1	5.65	2.13	0	0	47	1.0339564	53.840925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62117	1	8.03	0.56	0	0	47	1.0372077	55.184848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62118	1	5.65	1.24	0	4.83	47	1.0327541	53.078263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62119	1	7.68	2.8	0	0	47	1.0384309	50.059985	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62120	1	6.3	2.1	0	0	47	1.0467709	52.457037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62121	1	5.08	0.91	0	0	47	1.0306904	52.277252	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62122	1	16.5	2.05	0	0	47	1.0299048	47.422244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62123	1	0	0	0	0	47	1.0333792	47.810783	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62124	1	17.92	3.37	0	0	47	1.0332991	47.800768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62125	1	16.5	1.05	0	0	47	1.0347088	48.943502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62126	1	16.5	4.22	0	0	47	1.0280766	48.837071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62127	1	23.26	6.48	0	0	47	1.0328791	46.689058	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62128	1	0	0	0	0	47	1.0411329	51.546638	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62129	1	0	0	0	0	47	1.0439003	49.416477	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62130	1	18.29	2.21	0	0	47	1.0410573	51.535921	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62131	1	0	0	0	156.94	47	1.0440365	51.055505	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62132	1	36.58	16.84	0	0	47	1.046492	48.539234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62133	1	0	0	0	0	47	1.0434851	51.205393	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62134	1	5.1	1.94	0	0	47	1.0457032	51.397423	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62135	1	0	0	0	0	47	1.0457348	51.399825	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62136	1	0	0	0	0	47	1.0290281	44.983543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62137	1	21.37	9.16	0	0	47	1.0288705	44.971605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62138	1	15.31	4.85	0	0	47	1.0351287	45.6009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62139	1	21.37	2.92	0	0	47	1.0350415	45.588921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62140	1	26.34	10.81	0	0	47	1.0343037	46.534987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62141	1	24.66	1.51	0	0	47	1.0343092	45.413948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62142	1	9.21	2.04	0	0	47	1.0323199	44.587624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62143	1	40.82	11.03	0	0	47	1.0327648	46.861131	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62144	1	0	0	0	0	47	1.0330085	46.885195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62145	1	0	0	0	0	47	1.0249824	44.148025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62146	1	40.82	6.55	0	0	47	1.0248262	44.125325	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62147	1	40.82	11.79	0	0	47	1.032048	46.749188	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62148	1	40.82	7.62	0	0	47	1.0311509	45.557723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62149	1	0	0	0	0	47	1.0313532	45.581931	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62150	1	0	0	0	0	47	1.0421215	52.366407	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62151	1	40.82	14.72	0	0	47	1.036763	47.84708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62152	1	0	0	0	0	47	1.0431802	52.532107	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62153	1	31	4.45	0	0	47	1.033907	43.301798	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62154	1	31.26	4.18	0	14.25	47	1.0359207	42.829794	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62155	1	0	0	0	-109.76	47	1.0388651	48.560405	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62156	1	39.48	14.67	0	0	47	1.0397619	45.420453	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62157	1	0	0	0	0	47	1.0405771	48.641967	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62158	1	0	0	0	0	47	1.0389668	45.15349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62159	1	31	6.66	0	0	47	1.0388198	45.136363	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62160	1	5.4	1.69	0	0	47	1.0316819	45.659831	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62161	1	9.16	1.24	0	0	47	1.0331355	45.409559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62162	1	0	0	0	0	47	1.0387316	45.222722	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62163	1	4.24	0.25	0	0	47	1.0387199	45.220429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62164	1	0	0	0	0	47	1.0307305	46.275501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62165	1	6.51	2.1	0	0	47	1.0306911	46.271759	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62166	1	7.39	0.72	0	-6.74	47	1.0359035	44.486411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62167	1	0	0	0	0	47	1.0388513	44.502804	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62168	1	12.62	2.01	0	0	47	1.0388038	44.495889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62169	1	22.12	4.89	0	0	47	1.039413	41.515819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62170	1	10.73	2.33	0	0	47	1.0392635	42.027236	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62171	1	6.35	1.23	0	0	47	1.0390703	40.177165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62172	1	6.35	1.49	0	0	47	1.0384869	39.908377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62173	1	9.73	3.01	0	0	47	1.0368766	39.97928	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62174	1	22.45	1.19	0	0	47	1.0388587	39.990188	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62175	1	9.55	4.17	0	0	47	1.0267301	37.871334	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62176	1	6.1	1.56	0	0	47	1.0344294	40.12683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62177	1	0	0	0	0	47	1.0359707	41.222734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62178	1	8.34	2.58	0	0	47	1.0359257	41.218544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62179	1	6.21	1.73	0	0	47	1.0396458	38.676933	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62180	1	0	0	0	0	47	1.0396754	38.680206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62181	1	26.72	6.62	0	0	47	1.0378226	40.200501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62182	1	28.88	2.46	0	0	47	1.0317512	39.000414	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62183	1	0	0	0	-93.26	47	1.0374713	43.517804	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62184	1	0	0	0	0	47	1.0402783	40.753556	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62185	1	26.72	2.98	0	0	47	1.0373754	43.503905	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62186	1	26.72	5.72	0	0	47	1.0347621	39.688652	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62187	1	9.24	2.71	0	0	47	1.0278272	38.979082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62188	1	0	0	0	0	47	1.0269407	38.395377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62189	1	6.03	0.94	0	0	47	1.026916	38.391853	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62190	1	6.03	0.8	0	0	47	1.030408	39.800394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62191	1	6.39	1.91	0	0	47	1.0244945	37.498577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62192	1	7.16	1.88	0	0	47	1.0362286	47.929966	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62193	1	15.1	4.54	0	0	47	1.0332759	47.708182	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62194	1	0	0	0	0	47	1.0333619	47.715647	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62195	1	8.11	1.84	0	0	47	1.0388261	50.133229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62196	1	10.1	0.2	0	0	47	1.0355336	46.295017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62197	1	10.1	1.29	0	0	47	1.0381472	48.023706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62198	1	0	0	0	0	47	1.0376524	48.241603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62199	1	13.47	4.67	0	0	47	1.0375727	48.233566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62200	1	4.82	2.19	0	0	47	1.0361573	46.427359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62201	1	15.42	2.41	0	0	47	1.0334163	46.652002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62202	1	6.8	3.48	0	0	47	1.0499868	64.826078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62203	1	1.68	0.39	0	0	47	1.0476385	64.238738	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62204	1	2	0.5	0	0	47	1.0458697	64.677566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62205	1	3.99	0.21	0	0	47	1.0452424	65.534586	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62206	1	0	0	0	0	47	1.0303262	46.603972	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62207	1	18.47	11.17	0	0	47	1.0301731	46.594594	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62208	1	0	0	0	0	47	1.0322492	46.299151	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62209	1	18.47	1.95	0	0	47	1.0321794	46.289081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62210	1	18.47	3.27	0	0	47	1.0330694	46.895508	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62211	1	18.47	2.84	0	0	47	1.0326111	46.665879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62212	1	28.78	6.24	0	0	47	1.0339988	45.722275	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62213	1	12.15	3.39	0	0	47	1.0408387	44.899308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62214	1	11.6	1.39	0	0	47	1.0306789	44.839061	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62215	1	0	0	0	0	47	1.0307249	44.845404	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62216	1	23.21	7.36	0	0	47	1.0301475	46.536126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62217	1	0	0	0	0	47	1.0255479	45.370803	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62218	1	10.99	0.84	0	0	47	1.025509	45.364051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62219	1	10.99	1.58	0	0	47	1.0282487	46.035113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62220	1	10.99	0.51	0	0	47	1.0269074	45.667093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62221	1	13.85	3.78	0	0	47	1.0357127	44.655718	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62222	1	13.85	0.9	0	0	47	1.0307686	44.590662	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62223	1	13.85	3.05	0	0	47	1.0368526	44.592506	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62224	1	0	0	0	0	47	1.0249331	45.128592	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62225	1	12.35	4.02	0	0	47	1.0248518	45.121386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62226	1	12.35	6.87	0	0	47	1.0347539	44.803016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62227	1	0	0	0	26.52	47	1.0418451	44.616308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62228	1	12.35	3.31	0	0	47	1.041776	44.609529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62229	1	21.22	3.61	0	0	47	1.0286031	44.987392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62230	1	0	0	0	0	47	1.0286956	45.000001	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62231	1	21.22	13.65	0	0	47	1.0255309	44.930927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62232	1	32.58	4.73	0	0	47	1.0293669	45.237995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62233	1	0	0	0	0	47	1.0266732	44.828034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62234	1	32.58	2.73	0	0	47	1.0265695	44.807845	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62235	1	0	0	0	0	47	1.0259995	44.472711	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62236	1	32.58	20.78	0	0	47	1.0256932	44.455055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62237	1	41.07	25.36	0	0	47	1.022522	45.160179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62238	1	45.73	4.57	0	0	47	1.0296239	45.019943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62239	1	59.2	8.18	0	0	47	1.0309375	45.251841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62240	1	0	0	0	0	47	1.0243789	44.831817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62241	1	44.16	6.02	0	0	47	1.0242115	44.805579	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62242	1	5.11	3.24	0	0	47	1.0199725	43.970861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62243	1	18.22	5.6	0	0	47	1.0198724	43.961502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62244	1	27.9	2.31	0	0	47	1.0316635	45.008129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62245	1	39.83	8.78	0	0	47	1.0248876	44.73704	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62246	1	15.31	3.5	0	0	47	1.0284957	45.845851	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62247	1	28.81	10.85	0	0	47	1.0303856	46.590927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62248	1	26.94	8.48	0	0	47	1.0327662	45.361034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62249	1	28.47	8.13	0	0	47	1.0379583	45.790045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62250	1	0	0	0	0	47	1.0381051	45.805696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62251	1	26.94	9.61	0	0	47	1.036789	45.730369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62252	1	29.04	4.3	0	0	47	1.0305379	46.426837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62253	1	0	0	0	0	47	1.0288911	45.442728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62254	1	43.6	16.14	0	0	47	1.0286239	45.417942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62255	1	47.43	12.21	0	0	47	1.0203813	44.001939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62256	1	38.1	6.32	0	0	47	1.0279053	45.626234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62257	1	0	0	0	0	47	1.0361577	50.544228	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62258	1	21.22	5.5	0	0	47	1.0369179	45.689914	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62259	1	38.1	12.56	0	0	47	1.035935	50.523749	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62260	1	38.1	9.48	0	0	47	1.0288694	44.878981	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62261	1	0	0	0	0	47	1.0217204	44.313188	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62262	1	19.2	7.35	0	0	47	1.021582	44.302222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62263	1	6.87	3.48	0	0	47	1.0253092	44.935201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62264	1	31.37	8.17	0	0	47	1.0280302	45.410122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62265	1	31.37	8.77	0	0	47	1.0264241	45.185967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62266	1	31.37	10.78	0	0	47	1.0277022	44.798132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62267	1	0	0	0	114.52	47	1.0332996	43.981657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62268	1	73.62	22.44	0	0	47	1.0328971	43.942381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62269	1	5.89	0.36	0	0	47	1.0407367	45.774682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62270	1	5.57	1.08	0	0	47	1.0393828	45.367605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62271	1	3.71	0.41	0	0	47	1.0390746	45.402036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62272	1	5.22	1.14	0	0	47	1.0359882	44.809974	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62273	1	6.12	0.07	0	0	47	1.0350596	44.78176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62274	1	6.4	0.63	0	0	47	1.0371381	44.932139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62275	1	0	0	0	0	47	1.0384318	45.616467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62276	1	3.86	1.45	0	0	47	1.0384042	45.614269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62277	1	7.87	2.96	0	0	47	1.032917	45.329264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62278	1	6.13	2.29	0	0	47	1.0362455	51.258907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62279	1	0	0	0	0	47	1.0340059	50.460535	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62280	1	6.65	2.22	0	0	47	1.0339701	50.457093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62281	1	9.59	2.69	0	0	47	1.0337408	50.356479	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62282	1	13.1	3.26	0	0	47	1.0328049	53.106519	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62283	1	12.04	4.6	0	0	47	1.0343404	54.944727	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62284	1	13.01	2.5	0	0	47	1.0317558	50.905732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62285	1	13.52	1.76	0	0	47	1.0330736	51.960267	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62286	1	0	0	0	0	47	1.0319502	49.594908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62287	1	5.8	0.74	0	0	47	1.0319276	49.591749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62288	1	0	0	0	0	47	1.0410136	50.596383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62289	1	22.98	8.47	0	0	47	1.040866	50.583851	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62290	1	0	0	0	0	47	1.0331291	51.877193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62291	1	18.58	5.48	0	0	47	1.0330194	51.866785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62292	1	0	0	0	0	47	1.035352	51.631732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62293	1	18.58	2.46	0	0	47	1.0352816	51.6203	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62294	1	26.31	3.95	0	0	47	1.0397948	51.537222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62295	1	35.87	9.94	0	0	47	1.0321541	50.598856	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62296	1	0	0	0	0	47	1.0333913	50.432542	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62297	1	35.36	9.27	0	0	47	1.03321	50.413287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62298	1	0	0	0	0	47	1.0301931	50.376842	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62299	1	0	0	0	0	47	1.0301931	50.376842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62300	1	0	0	0	0	47	1.0301931	50.376842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62301	1	0	0	0	0	47	1.0301931	50.376842	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62302	1	0	0	0	0	47	1.0304722	50.401632	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62303	1	48.38	17.08	0	0	47	1.0299303	50.352358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62304	1	0	0	0	0	47	1.0352286	50.573386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62305	1	35.36	8.3	0	0	47	1.0350589	50.555563	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62306	1	35.36	3.8	0	0	47	1.0350498	50.635603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62307	1	20.78	5.94	0	0	47	1.0374641	53.487031	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62308	1	20.28	5.38	0	0	47	1.0375417	53.544752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62309	1	20.28	2.24	0	0	47	1.0383612	53.680289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62310	1	20.28	6.11	0	49.12	47	1.0388542	51.831836	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62311	1	11.76	2.3	0	0	47	1.0402266	47.313724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62312	1	11.76	4.53	0	0	47	1.0384703	46.772034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62313	1	11.76	2	0	0	47	1.0376679	47.296559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62314	1	10.58	1.66	0	15.81	47	1.0375	45.728917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62315	1	4.38	0.97	0	0	47	1.0382515	49.351727	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62316	1	0	0	0	0	47	1.0382729	49.35406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62317	1	0	0	0	0	47	1.0375538	48.383505	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62318	1	4.38	0.87	0	0	47	1.0375322	48.381073	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62319	1	4.38	3.36	0	0	47	1.0355734	46.61889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62320	1	0	0	0	0	47	1.0368318	47.198198	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62321	1	25.24	3.26	0	0	47	1.0367408	47.184951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62322	1	0	0	0	0	47	1.0452029	51.263565	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62323	1	0	0	0	0	47	1.0423775	48.138536	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62324	1	25.24	8.59	0	0	47	1.0450547	51.251291	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62325	1	25.24	5.28	0	0	47	1.0347187	46.280062	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62326	1	0.51	0.07	0	0	47	1.0354396	46.72594	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62327	1	25.24	7.44	0	0	47	1.0352931	46.71079	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62328	1	3.69	0.88	0	0	47	1.0363264	47.387383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62329	1	5.42	0.9	0	0	47	1.0364885	46.008559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62330	1	8.59	2.28	0	0	47	1.0286854	35.526782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62331	1	11.48	2.52	0	0	47	1.0392389	35.142455	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62332	1	9.33	4.38	0	0	47	1.0334624	36.460442	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62333	1	0	0	0	0	47	1.033165	37.573967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62334	1	7.11	2.48	0	0	47	1.0331201	37.570051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62335	1	0	0	0	6.96	47	1.0328501	36.326505	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62336	1	7.11	0.53	0	0	47	1.0328246	36.322467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62337	1	7.11	1.25	0	0	47	1.0266958	37.287563	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62338	1	0	0	0	0	47	1.0267285	37.291331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62339	1	20.07	5.55	0	0	47	1.0354406	31.529986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62340	1	0	0	0	0	47	1.0355558	31.541438	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62341	1	0	0	0	0	47	1.0414526	35.782786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62342	1	0	0	0	0	47	1.0373279	34.852094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62343	1	0	0	0	0	47	1.0377018	33.511516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62344	1	0	0	0	0	47	1.037976	31.92559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62345	1	36.7	7.76	0	0	47	1.0371565	34.833562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62346	1	0	0	0	0	47	1.0353829	31.475295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62347	1	19.58	5.6	0	0	47	1.026892	29.97167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62348	1	0	0	0	0	47	1.0206529	28.758927	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62349	1	0	0	0	0	47	1.0206529	28.758927	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62350	1	0	0	0	0	47	1.0354558	31.483201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62351	1	0	0	0	0	47	1.0445083	34.417599	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62352	1	0	0	0	0	47	1.0456884	33.729683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62353	1	9.58	1.44	0	0	47	1.0444679	34.412779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62354	1	14.01	2.23	0	0	47	1.0242921	36.002613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62355	1	14.01	3.22	0	0	47	1.0332431	36.41791	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62356	1	14.01	5.79	0	0	47	1.0236942	36.315837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62357	1	6.4	0.66	0	0	47	1.0391487	32.88978	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62358	1	12.7	2.26	0	0	47	1.0266614	41.993185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62359	1	13.07	3.52	0	0	47	1.0238126	41.631151	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62360	1	16.88	3.75	0	0	47	1.0220745	41.324229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62361	1	10.67	4.99	0	33.06	47	1.0379384	42.649944	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62362	1	9.03	2.38	0	0	47	1.0342821	43.283274	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62363	1	13.22	4.89	0	0	47	1.024109	41.490977	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62364	1	8.76	2.42	0	0	47	1.0283035	41.783338	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62365	1	8.76	2.61	0	0	47	1.0282529	41.778588	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62366	1	8.48	3.68	0	0	47	1.0336943	40.814701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62367	1	16.36	2.26	0	0	47	1.03435	41.420631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62368	1	26.45	16.21	0	36.63	47	1.0361364	42.136688	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62369	1	26.45	8.57	0	0	47	1.0359855	42.257832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62370	1	0	0	0	0	47	1.0347488	42.517778	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62371	1	26.45	2.29	0	0	47	1.0346676	42.503425	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62372	1	26.45	7.9	0	0	47	1.0336382	42.102933	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62373	1	0	0	0	0	47	1.0317215	42.470432	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62374	1	35.31	10.5	0	0	47	1.0315477	42.451924	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62375	1	0	0	0	0	47	1.0255588	41.791979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62376	1	32.03	12.43	0	0	47	1.0253666	41.775874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62377	1	27.57	13.51	0	0	47	1.0260517	41.842638	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62378	1	27.57	7.96	0	0	47	1.0249124	41.706843	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62379	1	0	0	0	0	47	1.0316221	43.010154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62380	1	13.86	9.23	0	0	47	1.0314894	43.003171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62381	1	8.93	0.84	0	0	47	1.032103	43.704291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62382	1	0	0	0	0	47	1.0333802	43.756176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62383	1	7.23	3.77	0	0	47	1.0333234	43.75224	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62384	1	6.92	2.78	0	20.25	47	1.0314831	54.565255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62385	1	0	0	0	0	47	1.0268695	56.344193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62386	1	7.18	5.74	0	0	47	1.0267884	56.340286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62387	1	12.19	7.04	0	0	47	1.0253933	54.213769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62388	1	12.9	3.47	0	0	47	1.026899	54.219822	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62389	1	12.5	5.71	0	0	47	1.0279027	55.138584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62390	1	3.44	0.58	0	0	47	1.0355817	60.238097	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62391	1	15.43	4.82	0	0	47	1.0410768	56.675386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62392	1	0	0	0	0	47	1.0440517	58.077516	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62393	1	0	0	0	0	47	1.0461556	57.58381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62394	1	16.18	6.6	0	0	47	1.0439335	58.068813	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62395	1	15.43	7.27	0	0	47	1.0431931	57.844361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62396	1	10.39	2.33	0	0	47	1.0245757	36.69617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62397	1	17.05	3.28	0	0	47	1.0238223	34.573277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62398	1	0	0	0	0	47	1.0316586	34.795039	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62399	1	0	0	0	0	47	1.0309598	32.896651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62400	1	17.05	2.43	0	0	47	1.031601	34.785915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62401	1	0	0	0	0	47	1.0170146	34.370699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62402	1	0	0	0	0	47	1.0284906	32.485566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62403	1	0	0	0	0	47	1.0337239	31.693834	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62404	1	0	0	0	0	47	1.0337239	31.693834	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62405	1	17.05	4.32	0	0	47	1.016925	34.360935	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62406	1	0	0	0	0	47	1.0225697	31.441303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62407	1	9.31	2.99	0	0	47	1.0225214	31.436541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62408	1	0	0	0	0	47	1.0190756	35.098579	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62409	1	9.31	1.35	0	0	47	1.0217788	31.556435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62410	1	0	0	0	0	47	1.0191213	35.113091	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62411	1	9.31	1.91	0	0	47	1.02118	35.764698	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62412	1	6.74	0.96	0	0	47	1.0398782	40.44968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62413	1	7.79	1.58	0	0	47	1.0396088	40.39299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62414	1	8.49	3.18	0	0	47	1.0393423	40.366628	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62415	1	0	0	0	0	47	1.0247853	34.497796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62416	1	0	0	0	0	47	1.0431278	32.734366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62417	1	8.37	2.47	0	0	47	1.0247391	34.493541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62418	1	0	0	0	0	47	1.0263113	31.499906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62419	1	4.19	0.69	0	0	47	1.0405756	31.25332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62420	1	0	0	0	0	47	1.0264358	31.500152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62421	1	6.37	0.97	0	0	47	1.0398548	59.905184	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62422	1	0	0	0	0	47	1.0398816	59.908637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62423	1	2.95	0.56	0	0	47	1.0451251	60.69576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62424	1	0	0	0	0	47	1.0451378	60.697271	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62425	1	8.74	1.1	0	0	47	1.0476934	62.771361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62426	1	3.3	0.79	0	0	47	1.0483969	62.632139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62427	1	5.36	0.98	0	9.71	47	1.039529	61.490866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62428	1	3.23	1.98	0	0	47	1.0395131	61.419046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62429	1	5.91	3.24	0	0	47	1.0399119	61.459841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62430	1	22.02	3.96	0	34.88	47	1.0344226	47.106021	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62431	1	22.02	13.21	0	0	47	1.0310969	47.244705	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62432	1	24.71	2.24	0	0	47	1.0342121	47.179976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62433	1	22.57	9.94	0	0	47	1.0296568	47.535557	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62434	1	0.44	0.1	0	0	47	1.03413	48.936472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62435	1	24.81	9.24	0	0	47	1.0339778	48.922735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62436	1	0	0	0	15.67	47	1.0423704	50.911753	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62437	1	0	0	0	0	47	1.0382784	49.296024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62438	1	0	0	0	0	47	1.0378973	49.125852	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62439	1	0	0	0	0	47	1.0378973	49.125852	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62440	1	26.52	2.36	0	0	47	1.0422808	50.897037	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62441	1	24.81	8.1	0	0	47	1.0292498	49.293077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62442	1	0	0	0	0	47	1.0293855	49.306437	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62443	1	24.81	5.75	0	0	47	1.0308974	48.62979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62444	1	5.57	0.33	0	0	47	1.037853	45.826831	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62445	1	0	0	0	0	47	1.0370022	47.183683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62446	1	5.05	0.46	0	0	47	1.0369838	47.180839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62447	1	0	0	0	0	47	1.0357667	52.969945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62448	1	5.05	1.39	0	0	47	1.0357409	52.967367	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62449	1	0	0	0	0	47	1.0335318	51.562185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62450	1	6.93	1.61	0	0	47	1.0334956	51.55813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62451	1	0	0	0	6.6	47	1.0396037	47.376401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62452	1	4.48	0.54	0	0	47	1.0395879	47.373704	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62453	1	1.92	0.86	0	0	47	1.0407069	44.115284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62454	1	0	0	0	0	47	1.0407202	44.116346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62455	1	5.88	0.72	0	0	47	1.0318194	48.133048	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62456	1	6.86	2.17	0	0	47	1.0361534	43.39654	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62457	1	8.08	1.88	0	0	47	1.0386372	48.405201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62458	1	5.28	1.24	0	0	47	1.0428465	47.848555	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62459	1	4.92	0.49	0	0	47	1.0355191	47.656272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62460	1	0	0	0	0	47	1.0433575	48.406881	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62461	1	3.27	0.62	0	0	47	1.0433432	48.405105	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62462	1	4.55	0.59	0	-6.25	47	1.0320216	47.046268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62463	1	17.19	2.74	0	0	47	1.0278929	44.978465	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62464	1	7.47	1.52	0	0	47	1.0253251	44.94431	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62465	1	7.05	1.64	0	0	47	1.0433761	48.689268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62466	1	16.27	2.37	0	0	47	1.0432716	47.27251	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62467	1	0	0	0	0	47	1.0451343	50.648324	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62468	1	0	0	0	0	47	1.0457392	49.418073	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62469	1	0	0	0	0	47	1.0471437	47.907431	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62470	1	0	0	0	0	47	1.0471437	47.907431	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62471	1	22.53	4.95	0	0	47	1.0450307	50.63627	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62472	1	3.19	0.32	0	0	47	1.0343715	46.035264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62473	1	10.46	3.58	0	0	47	1.0418216	48.311789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62474	1	0	0	0	0	47	1.0318149	46.72744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62475	1	8.74	3.29	0	0	47	1.0317623	46.723103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62476	1	5	1.01	0	0	47	1.0429295	47.471592	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62477	1	0	0	0	0	47	1.0429518	47.474462	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62478	1	15.59	5.14	0	0	47	1.0223359	46.527028	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62479	1	15.59	3.27	0	0	47	1.023865	45.931966	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62480	1	0	0	0	0	47	1.0227167	45.644621	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62481	1	15.59	4.66	0	0	47	1.0226227	45.635585	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62482	1	15.59	1.69	0	0	47	1.0324076	46.518484	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62483	1	20.74	3.21	0	0	47	1.0149976	49.504939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62484	1	22.44	11.71	0	0	47	1.0206346	52.225615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62485	1	0	0	0	0	47	1.0208029	52.236929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62486	1	0	0	0	0	47	1.0102961	49.01595	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62487	1	28.37	9.53	0	0	47	1.0101207	49.000488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62488	1	21.91	3.39	0	0	47	1.0104573	48.944133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62489	1	13.63	4.99	0	0	47	1.0409363	47.693747	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62490	1	13.63	3.63	0	0	47	1.0226781	48.508833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62491	1	0	0	0	0	47	1.0284825	49.291032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62492	1	13.63	1.57	0	0	47	1.0284348	49.282694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62493	1	6.07	3.27	0	0	47	1.0361689	45.75367	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62494	1	7.67	1.5	0	0	47	1.0371523	47.892144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62495	1	8.59	2.21	0	0	47	1.0361612	54.871824	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62496	1	0	0	0	0	47	1.0283206	54.628524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62497	1	10.28	2	0	0	47	1.0282778	54.62253	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62498	1	0	0	0	8.66	47	1.0360348	54.182177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62499	1	4.28	0.69	0	0	47	1.0360189	54.179903	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62500	1	9.14	1.97	0	0	47	1.0329931	54.149249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62501	1	0	0	0	0	47	1.0437683	56.795986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62502	1	5.05	1.29	0	0	47	1.0437423	56.793034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62503	1	9.34	2.16	0	0	47	1.046358	58.711876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62504	1	4.01	1.84	0	0	47	1.0353272	62.828538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62505	1	0	0	0	0	47	1.0353542	62.830648	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62506	1	0	0	0	0	47	1.0319019	61.13279	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62507	1	3.7	1.78	0	0	47	1.031872	61.130672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62508	1	13.51	3.2	0	0	47	1.0356548	62.711513	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62509	1	13.51	4.61	0	0	47	1.035283	61.929256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62510	1	0	0	0	0	47	1.0353685	61.936243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62511	1	15.97	7.05	0	0	47	1.0354261	62.507881	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62512	1	13.51	2.63	0	0	47	1.0364086	61.67411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62513	1	10.48	2.65	0	0	47	1.0394901	39.612724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62514	1	3.01	0.69	0	0	47	1.0412666	42.00937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62515	1	11.48	1.33	0	0	47	1.0370795	41.71362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62516	1	10.76	1.54	0	0	47	1.0393574	41.159648	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62517	1	9.32	2.17	0	0	47	1.0391796	39.617762	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62518	1	9.32	1.71	0	0	47	1.03875	40.487237	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62519	1	3.77	0.31	0	1.41	47	1.0404831	45.516644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62520	1	9.85	3.02	0	0	47	1.0113148	41.811949	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62521	1	0	0	0	0	47	1.011367	41.817577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62522	1	11.55	2.17	0	0	47	1.0129053	41.811291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62523	1	10.77	3.98	0	0	47	1.0117269	41.757413	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62524	1	0	0	0	0	47	1.011798	41.76292	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62525	1	2.99	0.63	0	0	47	1.0238051	42.588926	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62526	1	0	0	0	0	47	1.0279374	43.369066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62527	1	5.98	1.81	0	0	47	1.0279031	43.365675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62528	1	7.13	1.6	0	0	47	1.013178	42.284832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62529	1	14.99	0.5	0	0	47	1.0185623	42.268141	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62530	1	0	0	0	0	47	1.0490516	55.136901	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62531	1	0	0	0	0	47	1.0469964	55.124958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62532	1	0	0	0	0	47	1.047426	55.127458	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62533	1	0	0	0	0	47	1.047426	55.127458	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62534	1	22.14	10.86	0	0	47	1.0488864	55.124998	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62535	1	19.4	4.33	0	0	47	1.0357986	54.509073	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62536	1	20.68	8.08	0	0	47	1.040912	55.161633	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62537	1	19.59	4.6	0	0	47	1.0370873	54.674816	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62538	1	0	0	0	0	47	1.0371796	54.684897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62539	1	12.65	5.18	0	14.87	47	1.0400869	45.291294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62540	1	6.32	0.83	0	0	47	1.0391436	45.342674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62541	1	3.2	0.31	0	0	47	1.0383076	44.66551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62542	1	5.6	0.79	0	0	47	1.0395967	44.996109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62543	1	0	0	0	0	47	1.037801	45.625378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62544	1	7.18	1.31	0	0	47	1.0377739	45.621617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62545	1	0	0	0	0	47	1.0292976	46.686029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62546	1	31.92	5.38	0	0	47	1.0291619	46.668282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62547	1	27.34	6.81	0	1.19	47	1.03273	47.444332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62548	1	32.19	5.84	0	0	47	1.0289555	45.838143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62549	1	27.34	2.89	0	0	47	1.0340269	47.650161	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62550	1	3.65	0.49	0	0	47	1.0332133	42.473369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62551	1	8.57	3.89	0	-12.2	47	1.0326038	42.58124	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62552	1	6.54	1	0	0	47	1.0332379	42.405697	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62553	1	6.41	1.54	0	0	47	1.0337041	42.472885	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62554	1	10.31	1.9	0	0	47	1.0350067	45.09646	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62555	1	9.12	5.99	0	0	47	1.0333881	44.850381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62556	1	0	0	0	0	47	1.0333876	44.830994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62557	1	11.17	1.67	0	0	47	1.0333427	44.824729	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62558	1	15.9	6.15	0	0	47	1.0350775	43.322981	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62559	1	0	0	0	0	47	1.0351785	43.331765	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62560	1	0	0	0	0	47	1.0339616	44.784738	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62561	1	17.98	4.25	0	0	47	1.0338693	44.774558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62562	1	17.98	8.19	0	0	47	1.0340221	44.951946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62563	1	0	0	0	0	47	1.0320605	44.684069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62564	1	17.98	6.65	0	0	47	1.0319459	44.673838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62565	1	17.98	6.51	0	0	47	1.0372097	45.159189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62566	1	14.56	4.29	0	0	47	1.0362149	43.352795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62567	1	0	0	0	0	47	1.0362926	43.360946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62568	1	29.68	8.09	0	0	47	1.0366653	44.182157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62569	1	3.74	1.25	0	0	47	1.0379176	41.534247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62570	1	0	0	0	0	47	1.0379401	41.536236	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62571	1	5.44	1.64	0	0	47	1.0361819	44.964731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62572	1	10.26	0.48	0	0	47	1.0356987	44.924459	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62573	1	0	0	0	0	47	1.0357295	44.930337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62574	1	3.45	1.13	0	0	47	1.0367723	48.628364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62575	1	12.26	3.91	0	0	47	1.0359141	48.136958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62576	1	0	0	0	0	47	1.0359921	48.144212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62577	1	15.57	8.73	0	0	47	1.0309045	50.478796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62578	1	0	0	0	0	47	1.0310375	50.487646	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62579	1	29.34	7.77	0	0	47	1.0376947	49.740395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62580	1	0	0	0	0	47	1.0399111	56.198891	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62581	1	5.05	2.02	0	0	47	1.0398786	56.196133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62582	1	11.4	1.35	0	0	47	1.0383573	55.497351	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62583	1	8.86	2.74	0	0	47	1.033717	49.015804	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62584	1	6.97	1.97	0	0	47	1.037582	42.77308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62585	1	17.08	1.67	0	0	47	1.0383244	42.95918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62586	1	2.91	0.44	0	0	47	1.0345011	41.901554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62587	1	5.94	2.14	0	0	47	1.0388376	45.625107	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62588	1	11.78	0.41	0	0	47	1.0337473	43.843196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62589	1	3.09	0.79	0	0	47	1.0384176	42.898476	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62590	1	9.35	2.89	0	0	47	1.0304677	41.144712	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62591	1	0	0	0	0	47	1.0305252	41.150274	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62592	1	0	0	0	0	47	1.0290302	41.123845	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62593	1	18.56	6.16	0	0	47	1.0289207	41.114179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62594	1	9.21	3.17	0	0	47	1.0310985	42.517125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62595	1	4.61	0.93	0	0	47	1.0292045	42.251517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62596	1	0	0	0	0	47	1.029223	42.253939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62597	1	13.64	2.45	0	0	47	1.0461035	42.173451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62598	1	21.15	4.02	0	0	47	1.0287261	42.371228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62599	1	0	0	0	0	47	1.0383723	43.581462	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62600	1	3.78	2.18	0	0	47	1.0383382	43.579573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62601	1	3.44	0.51	0	15.43	47	1.0384343	43.76372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62602	1	6.38	1.77	0	0	47	1.0266727	42.012735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62603	1	4.85	1.55	0	21.47	47	1.0365275	36.791846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62604	1	0	0	0	0	47	1.0320333	37.45282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62605	1	12.4	1.99	0	0	47	1.0319776	37.446129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62606	1	16.96	4.2	0	0	47	1.0262761	41.997866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62607	1	18.25	9.13	0	0	47	1.0331072	38.38505	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62608	1	13.76	1.88	0	0	47	1.035642	39.322523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62609	1	0	0	0	0	47	1.0397897	45.171738	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62610	1	4.24	0.51	0	0	47	1.0397722	45.169212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62611	1	0	0	0	0	47	1.0378252	39.090307	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62612	1	7.97	0.96	0	0	47	1.0377944	39.085664	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62613	1	7.97	0.6	0	0	47	1.0316748	36.686863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62614	1	0	0	0	0	47	1.0327839	36.651531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62615	1	12.46	6.1	0	0	47	1.0326817	36.644407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62616	1	13.95	1.53	0	0	47	1.0319319	44.710894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62617	1	0	0	0	0	47	1.0334063	44.984369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62618	1	10.04	3.8	0	0	47	1.0333402	44.97877	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62619	1	0	0	0	0	47	1.0355926	47.218906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62620	1	8.98	2.03	0	0	47	1.035551	47.213939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62621	1	0	0	0	0	47	1.032653	44.844421	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62622	1	15.38	8.99	0	0	47	1.032514	44.83661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62623	1	0	0	0	0	47	1.0351537	44.749383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62624	1	16.62	2.2	0	0	47	1.0350836	44.739108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62625	1	14.16	3.77	0	0	47	1.0331973	44.677244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62626	1	0.49	0.07	0	0	47	1.0354943	47.579257	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62627	1	12.28	2.57	0	0	47	1.0354407	47.57283	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62628	1	24.56	4.13	0	0	47	1.0348096	47.258314	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62629	1	0	0	0	0	47	1.038653	47.188598	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62630	1	6.14	1.33	0	0	47	1.0386226	47.185004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62631	1	0	0	0	0	47	1.0352711	47.452351	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62632	1	4.96	2.5	0	0	47	1.0352301	47.449566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62633	1	11.82	2.23	0	0	47	1.0337257	42.928402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62634	1	0	0	0	0	47	1.031744	43.089035	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62635	1	0	0	0	0	47	1.031744	43.089035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62636	1	0	0	0	0	47	1.031744	43.089035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62637	1	0	0	0	0	47	1.031744	43.089035	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62638	1	5.49	1.92	0	0	47	1.0317078	43.086057	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62639	1	0	0	0	0	47	1.0317776	43.092058	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62640	1	8.25	3.88	0	0	47	1.0380341	44.32342	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62641	1	9.34	3.15	0	0	47	1.0359018	44.540272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62642	1	6.24	2.2	0	0	47	1.0315555	42.280089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62643	1	0	0	0	0	47	1.0315949	42.283485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62644	1	7.08	2.95	0	33.07	47	1.0381204	42.847109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62645	1	6.24	0.82	0	18.48	47	1.0351819	41.799326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62646	1	5.34	1.09	0	0	47	1.0362708	45.021735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62647	1	0	0	0	0	47	1.0359474	45.803256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62648	1	6.44	1.03	0	0	47	1.0359219	45.799948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62649	1	10.29	4.73	0	0	47	1.0375712	46.695461	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62650	1	0	0	0	0	47	1.0412534	43.8539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62651	1	7.46	1.77	0	0	47	1.0412161	43.850009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62652	1	15.89	3.46	0	0	47	1.0367208	47.782024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62653	1	37.96	4.53	0	0	47	1.0372039	46.790193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62654	1	0	0	0	108.32	47	1.0432499	50.527805	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62655	1	40.54	5.32	0	0	47	1.0404996	47.575626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62656	1	0	0	0	0	47	1.0431605	50.728569	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62657	1	35.39	4.22	0	0	47	1.03208	46.163509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62658	1	35.39	14.93	0	0	47	1.0344937	44.717736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62659	1	17.95	4.34	0	35.17	47	1.0420294	43.834243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62660	1	0	0	0	0	47	1.0417163	43.849509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62661	1	17.95	6.23	0	0	47	1.0305119	44.801751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62662	1	35.9	11.34	0	0	47	1.0360935	44.095433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62663	1	4.57	1	0	0	47	1.0457347	44.179177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62664	1	9.19	2.99	0	0	47	1.0373868	44.66605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62665	1	13.69	4.87	0	0	47	1.0377336	44.825839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62666	1	0	0	0	0	47	1.049079	44.328261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62667	1	4.02	1.26	0	0	47	1.0490548	44.325939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62668	1	5.27	2.19	0	0	47	1.0359265	57.139749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62669	1	3.98	0.5	0	0	47	1.0345324	58.50812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62670	1	6.81	2.76	0	0	47	1.0334919	59.90205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62671	1	4.95	1.75	0	20.11	47	1.0381882	51.756748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62672	1	4.75	1.53	0	0	47	1.0396526	59.091577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62673	1	0	0	0	0	47	1.0383691	42.245827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62674	1	12.29	3.71	0	0	47	1.038296	42.239148	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62675	1	0	0	0	0	47	1.037437	41.374747	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62676	1	18.46	2.81	0	0	47	1.0373594	41.364888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62677	1	9.52	1.38	0	0	47	1.0384	41.792244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62678	1	11.74	3.07	0	0	47	1.0372546	41.986551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62679	1	0	0	0	16.97	47	1.0395784	41.638125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62680	1	9.99	3.12	0	0	47	1.039515	41.632509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62681	1	13.83	0.63	0	0	47	1.02637	36.535646	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62682	1	5.99	4.07	0	0	47	1.04179	40.801198	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62683	1	11.98	2.4	0	0	47	1.0445397	41.203957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62684	1	7.97	2.79	0	-0.78	47	1.0328004	40.819177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62685	1	0	0	0	0	47	1.033985	40.63163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62686	1	7.97	1.4	0	0	47	1.0339512	40.627116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62687	1	7.97	0.93	0	0	47	1.0331774	40.648795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62688	1	6.99	2.09	0	0	47	1.0397812	37.493047	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62689	1	0	0	0	0	47	1.0398212	37.497097	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62690	1	14.46	6.08	0	0	47	1.0279545	39.650623	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62691	1	14.46	2.25	0	0	47	1.0350741	41.220017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62692	1	17.87	2.31	0	0	47	1.0246246	37.668078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62693	1	14.46	1.31	0	0	47	1.0258141	38.843807	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62694	1	7.75	2.48	0	0	47	1.0278122	45.674649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62695	1	10.98	4.23	0	0	47	1.0356908	45.35238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62696	1	10.98	2.9	0	71.97	47	1.0419061	45.258032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62697	1	0	0	0	0	47	1.021935	45.141139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62698	1	18.86	7.91	0	0	47	1.0218026	45.130118	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62699	1	0	0	0	0	47	1.0363605	47.826862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62700	1	2.35	1.05	0	0	47	1.0363423	47.825512	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62701	1	13.42	1.76	0	0	47	1.0359032	49.558987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62702	1	13.42	1.42	0	0	47	1.0358083	48.885699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62703	1	13.42	3.84	0	0	47	1.0335212	49.197065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62704	1	3.86	1.8	0	0	47	1.0294014	49.491823	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62705	1	4.61	1.35	0	0	47	1.0333956	47.861759	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62706	1	8.12	1.47	0	0	47	1.0234927	50.098158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62707	1	11.73	0.97	0	0	47	1.0338587	47.297416	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62708	1	0	0	0	0	47	1.033894	47.304787	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62709	1	11.73	2.21	0	0	47	1.033424	47.076618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62710	1	11.73	4.27	0	0	47	1.0333175	47.174886	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62711	1	0	0	0	0	47	1.0388811	46.179401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62712	1	2.16	0.29	0	0	47	1.0388729	46.178195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62713	1	0	0	0	0	47	1.0347987	48.505084	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62714	1	4.33	1.6	0	0	47	1.0347733	48.50288	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62715	1	12.22	4.17	0	0	47	1.0240923	38.199184	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62716	1	11.7	0.1	0	0	47	1.0253641	38.125676	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62717	1	11.7	4.93	0	0	47	1.0272102	38.221132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62718	1	4.59	1.36	0	0	47	1.0245196	38.515891	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62719	1	0	0	0	0	47	1.0245485	38.518647	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62720	1	15.07	7.54	0	0	47	1.029902	39.860815	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62721	1	0	0	0	26.53	47	1.0338798	38.660037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62722	1	11.51	3.45	0	0	47	1.0338136	38.653065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62723	1	11.51	2.95	0	0	47	1.0313938	39.156731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62724	1	13.45	4.42	0	0	47	1.0224956	40.1421	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62725	1	0	0	0	0	47	1.0252628	42.13786	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62726	1	12.36	3.93	0	0	47	1.0251843	42.130422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62727	1	13.53	7.7	0	0	47	1.0231288	41.527133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62728	1	0	0	0	0	47	1.0232436	41.53424	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62729	1	11.98	1.53	0	30.11	47	1.0330629	38.895013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62730	1	4.39	0.6	0	0	47	1.0402406	41.838085	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62731	1	0	0	0	0	47	1.0402576	41.840796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62732	1	0	0	0	0	47	1.037333	41.388179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62733	1	9.48	4.73	0	0	47	1.0372658	41.383598	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62734	1	7	0.98	0	0	47	1.036402	41.342561	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62735	1	5.3	1.2	0	0	47	1.0301432	39.964466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62736	1	0	0	0	0	47	1.03017	39.967436	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62737	1	0	0	0	0	47	1.0293509	46.887483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62738	1	19.75	11.9	0	0	47	1.0291675	46.877182	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62739	1	11.99	3.18	0	0	47	1.0298694	46.442296	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62740	1	11.31	1.7	0	0	47	1.0396012	42.559084	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62741	1	12.02	3.98	0	0	47	1.0250323	39.068706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62742	1	6.01	5	0	0	47	1.0248656	39.526	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62743	1	15.51	6.13	0	0	47	1.040337	42.678804	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62744	1	21.68	2.54	0	0	47	1.0236656	39.134229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62745	1	17.77	4.9	0	0	47	1.0276213	38.798336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62746	1	15.51	1.16	0	0	47	1.0242685	38.978613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62747	1	27.25	18.08	0	0	47	1.037453	42.303879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62748	1	32.31	11.65	0	0	47	1.0351876	41.947056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62749	1	27.25	5.75	0	0	47	1.0365301	42.098749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62750	1	27.25	5.55	0	0	47	1.0378406	42.296082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62751	1	0	0	0	0	47	1.0255753	39.070301	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62752	1	7.33	2.15	0	0	47	1.0255342	39.065854	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62753	1	11.09	2.57	0	0	47	1.0312538	42.093047	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62754	1	6.67	0.39	0	0	47	1.0442192	46.761246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62755	1	9.32	1.61	0	0	47	1.0406969	46.217444	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62756	1	16.89	4.47	0	0	47	1.0385688	45.871199	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62757	1	0	0	0	0	47	1.0386639	45.880746	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62758	1	23.9	5.04	0	0	47	1.0318335	44.250472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62759	1	21.18	1.2	0	0	47	1.039423	45.65541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62760	1	21.18	1.98	0	0	47	1.032801	44.236294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62761	1	24.57	10.76	0	0	47	1.0336288	44.87241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62762	1	14.42	2.53	0	0	47	1.0317412	38.307979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62763	1	10.81	1.78	0	0	47	1.0319679	37.943307	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62764	1	7.9	1.88	0	0	47	1.0262054	41.561483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62765	1	7.36	2.26	0	0	47	1.0225218	41.720456	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62766	1	7.36	2.3	0	0	47	1.0207594	42.183785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62767	1	0	0	0	0	47	1.0208022	42.188213	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62768	1	0	0	0	0	47	1.0214154	41.915671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62769	1	7.36	0.35	0	0	47	1.0213944	41.911036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62770	1	0	0	0	0	47	1.0309605	41.610247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62771	1	5.87	0.66	0	0	47	1.030939	41.606611	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62772	1	10.68	3.19	0	0	47	1.0323236	43.978613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62773	1	23.55	6.45	0	0	47	1.0363774	45.726235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62774	1	17.57	7.28	0	0	47	1.0343226	45.571365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62775	1	0	0	0	0	47	1.0344419	45.581523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62776	1	17.57	7.85	0	0	47	1.0277849	44.925332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62777	1	18.3	5.59	0	0	47	1.0299261	45.116922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62778	1	18.3	5.78	0	0	47	1.0281159	43.641808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62779	1	0	0	0	0	47	1.031039	46.014292	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62780	1	32	5.79	0	0	47	1.0308928	45.995977	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62781	1	22.94	3.68	0	0	47	1.0249858	43.229031	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62782	1	0	0	0	0	47	1.029806	43.238176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62783	1	22.94	5.63	0	0	47	1.0296949	43.226341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62784	1	0	0	0	0	47	1.0276292	45.41302	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62785	1	36.64	13.01	0	0	47	1.0273885	45.392901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62786	1	56.7	19.48	0	178.74	47	1.0391072	42.991064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62787	1	59.56	2.77	0	0	47	1.0285995	43.548922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62788	1	38.99	14.62	0	0	47	1.0273773	44.72782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62789	1	66.45	13.25	0	0	47	1.0310173	43.106519	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62790	1	38.99	14.13	0	0	47	1.0309611	45.975847	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62791	1	0	0	0	0	47	1.0292217	45.281432	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62792	1	6.99	2.72	0	0	47	1.0291764	45.277418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62793	1	27.01	13.9	0	0	47	1.0263903	44.764089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62794	1	42.34	10.86	0	80.23	47	1.0371957	43.164054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62795	1	50.82	3.07	0	0	47	1.0244234	44.334088	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62796	1	0	0	0	0	47	1.0245859	44.362162	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62797	1	23.57	3.12	0	0	47	1.0249575	44.012383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62798	1	41.15	6.9	0	0	47	1.0268843	44.750673	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62799	1	0	0	0	0	47	1.0270612	44.773685	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62800	1	29.74	7.14	0	0	47	1.0273859	44.853836	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62801	1	18.59	6.93	0	0	47	1.0340423	45.566454	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62802	1	22.15	1.88	0	0	47	1.0319859	45.250086	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62803	1	0	0	0	0	47	1.0177105	43.898492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62804	1	22.84	14.35	0	0	47	1.017514	43.887674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62805	1	0	0	0	0	47	1.0267171	44.681642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62806	1	32.22	14.9	0	0	47	1.0264679	44.664868	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62807	1	37.83	4.84	0	0	47	1.0200569	43.962554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62808	1	28.99	2.83	0	0	47	1.0342006	43.430115	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62809	1	0	0	0	0	47	1.0343008	43.445814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62810	1	59.23	25.21	0	0	47	1.0186034	43.907735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62811	1	0	0	0	0	47	1.0275246	44.369989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62812	1	30.7	10.62	0	0	47	1.0273349	44.354043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62813	1	31.92	3.69	0	52.78	47	1.0363357	43.974576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62814	1	0	0	0	0	47	1.0188539	43.888106	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62815	1	26.23	6.01	0	0	47	1.0187118	43.872753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62816	1	0	0	0	0	47	1.0259984	44.031571	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62817	1	27.46	3.41	0	0	47	1.0258982	44.014619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62818	1	27.46	11.46	0	0	47	1.0294294	43.452332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62819	1	0	0	0	0	47	1.0291638	44.967699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62820	1	27.46	5.97	0	0	47	1.0290367	44.952415	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62821	1	0	0	0	0	47	1.0355407	43.989318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62822	1	15.46	6.51	0	0	47	1.0354359	43.981492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62823	1	20.2	1.16	0	0	47	1.0238955	44.26587	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62824	1	18.23	3.54	0	0	47	1.032608	44.57394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62825	1	0	0	0	0	47	1.029132	44.364674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62826	1	56.73	20.04	0	0	47	1.0287833	44.336178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62827	1	16.06	0.72	0	0	47	1.0337913	45.322939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62828	1	0	0	0	0	47	1.0316694	43.904598	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62829	1	23.77	5.41	0	0	47	1.0315592	43.891164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62830	1	16.06	7.23	0	0	47	1.0296973	45.213517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62831	1	46.1	4.47	0	0	47	1.030708	44.073577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62832	1	31.43	9.21	0	0	47	1.0257091	44.595508	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62833	1	27.82	3.08	0	0	47	1.0230382	44.248642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62834	1	94.3	7.82	0	0	47	1.0280035	44.82543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62835	1	0	0	0	0	47	1.0262683	43.081533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62836	1	30.91	14.97	0	0	47	1.0260283	43.063226	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62837	1	46.37	11.52	0	0	47	1.0294724	43.180707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62838	1	0	0	0	0	47	1.0322018	43.026544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62839	1	36.01	8.73	0	0	47	1.031998	43.00522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62840	1	19.3	4.14	0	0	47	1.0335735	43.759869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62841	1	0	0	0	0	47	1.0294272	44.998017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62842	1	29.2	4.96	0	0	47	1.0293009	44.981792	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62843	1	28.85	3.87	0	0	47	1.0205639	44.313224	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62844	1	51.39	11.84	0	0	47	1.0181088	43.973028	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62845	1	0	0	0	0	47	1.0288905	43.385594	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62846	1	23.55	6.42	0	0	47	1.0287631	43.372506	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62847	1	24.25	4.93	0	0	47	1.0293967	43.969205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62848	1	0	0	0	0	47	1.0294997	43.981951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62849	1	17.75	2.32	0	0	47	1.0323908	46.586874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62850	1	17.25	3.97	0	0	47	1.0315175	45.867482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62851	1	0	0	0	0	47	1.0286572	44.560834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62852	1	23.46	4.94	0	0	47	1.0285401	44.547038	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62853	1	0	0	0	19.16	47	1.0399219	51.745126	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62854	1	0	0	0	0	47	1.0301131	45.704874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62855	1	5.1	1.17	0	0	47	1.0303325	47.644216	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62856	1	0	0	0	0	47	1.032595	48.14899	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62857	1	0	0	0	0	47	1.0408244	51.909532	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62858	1	23.46	2.93	0	0	47	1.0398367	51.730674	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62859	1	0	0	0	0	47	1.0257008	43.216029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62860	1	23.46	8.21	0	0	47	1.0255526	43.202523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62861	1	0	0	0	0	47	1.0320679	45.747007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62862	1	39.04	7.12	0	0	47	1.0318991	45.724662	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62863	1	12.67	1.57	0	73.36	47	1.0420924	45.277364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62864	1	12.67	8.15	0	0	47	1.0349111	45.727065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62865	1	33.29	15.48	0	0	47	1.0236165	44.8412	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62866	1	0	0	0	0	47	1.0238605	44.860624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62867	1	24.64	4.03	0	0	47	1.0249816	43.784808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62868	1	29.74	8.42	0	0	47	1.0248962	43.340325	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62869	1	0	0	0	0	47	1.0284284	44.925441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62870	1	35.57	8.92	0	0	47	1.0282356	44.906963	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62871	1	18.17	7.4	0	0	47	1.0233456	39.688355	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62872	1	21.08	8.79	0	24.64	47	1.0361839	40.171546	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62873	1	0	0	0	0	47	1.0329056	40.176276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62874	1	15.62	3.42	0	0	47	1.0328273	40.167442	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62875	1	21.08	4.17	0	0	47	1.0313763	40.509987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62876	1	8.72	0.37	0	0	47	1.0347346	39.753427	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62877	1	19.11	3.3	0	0	47	1.0385265	37.700749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62878	1	16.86	1.83	0	0	47	1.035801	37.4841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62879	1	16.86	1.71	0	0	47	1.0365503	37.484317	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62880	1	0	0	0	0	47	1.0365796	36.441197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62881	1	0	0	0	0	47	1.0406388	36.617893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62882	1	0	0	0	0	47	1.042953	36.717825	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62883	1	0	0	0	0	47	1.042953	36.717825	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62884	1	6.25	1.03	0	0	47	1.0365562	36.437715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62885	1	7.17	1.22	0	0	47	1.0339392	40.72646	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62886	1	0	0	0	0	47	1.0339667	40.730548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62887	1	0.69	0.15	0	18.13	47	1.0378878	40.736049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62888	1	5.4	1.83	0	0	47	1.0378538	40.733051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62889	1	0	0	0	0	47	1.0346966	40.617378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62890	1	14.54	3.5	0	0	47	1.0346204	40.608576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62891	1	6.77	1.44	0	0	47	1.0361288	37.877226	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62892	1	0	0	0	0	47	1.0361626	37.880741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62893	1	6.77	1.6	0	9.76	47	1.0402604	39.388583	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62894	1	0	0	0	0	47	1.0401839	39.393906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62895	1	6.77	1.53	0	0	47	1.037593	38.466994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62896	1	0	0	0	0	47	1.0319066	40.421062	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62897	1	16.48	3.13	0	0	47	1.0252695	38.885249	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62898	1	0	0	0	0	47	1.0322552	40.496766	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62899	1	0	0	0	0	47	1.0322552	40.496766	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62900	1	0	0	0	0	47	1.0319896	40.430447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62901	1	0	0	0	0	47	1.0319066	40.421062	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62902	1	0	0	0	0	47	1.0332581	40.004629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62903	1	18.04	1.84	0	0	47	1.0331878	39.994633	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62904	1	22.54	3.2	0	0	47	1.0376345	41.430227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62905	1	8.5	2.06	0	0	47	1.0357003	41.651937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62906	1	39.09	6.79	0	0	47	1.0321417	41.904769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62907	1	0	0	0	0	47	1.0346518	42.006385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62908	1	15.66	4.82	0	0	47	1.0345563	41.99719	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62909	1	30.88	5.22	0	0	47	1.0349303	42.528316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62910	1	12.54	4.26	0	0	47	1.0372615	41.099706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62911	1	18.6	3.56	0	0	47	1.0323534	40.662188	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62912	1	0	0	0	0	47	1.0338498	43.220609	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62913	1	15.99	5.65	0	0	47	1.0337587	43.212476	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62914	1	0	0	0	0	47	1.0413017	44.956105	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62915	1	27.76	5.19	0	0	47	1.0401948	42.680728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62916	1	0	0	0	0	47	1.0420865	45.050636	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62917	1	0	0	0	0	47	1.0362065	31.58921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62918	1	0	0	0	0	47	1.0343917	30.582283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62919	1	0	0	0	0	47	1.0354562	31.194512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62920	1	0	0	0	0	47	1.0354562	31.194512	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62921	1	6.84	0.99	0	0	47	1.0361817	31.585144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62922	1	0	0	0	0	47	1.0362587	31.597894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62923	1	7.34	1.32	0	0	47	1.02705	35.077065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62924	1	0	0	0	0	47	1.0359548	31.569681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62925	1	0	0	0	0	47	1.0359158	31.0725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62926	1	0	0	0	0	47	1.0357845	30.317979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62927	1	6.84	1.4	0	0	47	1.0359271	31.565965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62928	1	0	0	0	0	47	1.0359969	31.576016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62929	1	11.3	2.67	0	0	47	1.0299139	41.789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62930	1	16.67	7.25	0	0	47	1.0300287	41.367997	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62931	1	16.49	2.3	0	0	47	1.0311818	42.445083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62932	1	0	0	0	0	47	1.0317272	41.423915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62933	1	16.94	2.63	0	0	47	1.0316597	41.413356	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62934	1	53.13	8.89	0	0	47	1.0343847	44.509988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62935	1	0	0	0	0	47	1.0457395	48.8069	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62936	1	0	0	0	0	47	1.0412321	46.121797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62937	1	37.81	8.12	0	0	47	1.0455739	48.786852	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62938	1	25.9	6.01	0	0	47	1.038619	45.63604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62939	1	6.79	1.07	0	0	47	1.0311768	40.739392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62940	1	25.8	9.53	0	0	47	1.0342654	42.831506	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62941	1	2.06	0.2	0	0	47	1.0322099	42.239617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62942	1	25.8	3.2	0	0	47	1.0321205	42.225793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62943	1	0	0	0	0	47	1.0459498	46.637198	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62944	1	0	0	0	0	47	1.0410171	43.740858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62945	1	30.34	16.71	0	0	47	1.0457124	46.623442	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62946	1	26.81	3.65	0	0	47	1.0337834	42.160913	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62947	1	5.21	1.73	0	0	47	1.0433891	47.738405	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62948	1	0	0	0	0	47	1.0347096	46.481366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62949	1	6.83	1.14	0	0	47	1.0346811	46.477467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62950	1	6.18	2.55	0	0	47	1.0402491	48.520222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62951	1	3.71	0.62	0	0	47	1.0398167	48.561918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62952	1	0	0	0	0	47	1.0371371	47.543157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62953	1	5.03	1.1	0	0	47	1.037115	47.540482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62954	1	34.8	9.97	0	14.32	47	1.0331465	45.812505	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62955	1	0	0	0	0	47	1.0333828	50.665898	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62956	1	0	0	0	0	47	1.0355939	47.030764	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62957	1	19.22	4.24	0	0	47	1.0332859	50.655215	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62958	1	19.22	5.19	0	0	47	1.0291202	45.535475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62959	1	0	0	0	0	47	1.0292189	45.545214	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62960	1	19.22	2.2	0	0	47	1.0329737	46.764564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62961	1	17.42	6.85	0	0	47	1.0326665	46.767304	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62962	1	17.42	6.02	0	0	47	1.0304464	42.584598	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62963	1	0	0	0	0	47	1.0305586	42.595026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62964	1	17.42	5.57	0	0	47	1.0213231	44.188709	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62965	1	17.42	3.11	0	0	47	1.0232955	44.587725	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62966	1	0	0	0	0	47	1.0233784	44.597273	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62967	1	13.99	1.37	0	0	47	1.0326504	45.92284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62968	1	20.51	2.05	0	0	47	1.0404695	46.450195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62969	1	3.76	0.13	0	0	47	1.0450631	46.941466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62970	1	5.68	1.87	0	0	47	1.033385	47.876012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62971	1	8.31	1.8	0	0	47	1.0370306	61.629531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62972	1	19.08	8.54	0	0	47	1.0352194	41.646161	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62973	1	9.65	3.88	0	0	47	1.0427876	42.971539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62974	1	24.9	8.28	0	0	47	1.0348924	39.958763	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62975	1	0	0	0	0	47	1.0301901	39.118593	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62976	1	24.9	8.34	0	0	47	1.0300556	39.105857	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62977	1	0	0	0	0	47	1.0305598	39.264827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62978	1	40.56	6.43	0	0	47	1.0303817	39.240104	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62979	1	0	0	0	0	47	1.0362243	40.329407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62980	1	24.9	2.43	0	0	47	1.0361289	40.313987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62981	1	0	0	0	0	47	1.0468897	43.637471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62982	1	15.66	4.59	0	0	47	1.0468057	43.629009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62983	1	15.66	7.21	0	0	47	1.0299729	39.181413	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62984	1	15.66	1.81	0	0	47	1.0452462	43.305056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62985	1	15.41	4.1	0	0	47	1.0478013	43.774021	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62986	1	15.66	2.81	0	28.7	47	1.0400034	40.562632	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62987	1	17.89	3.57	0	0	47	1.0344924	40.094939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62988	1	0	0	0	0	47	1.0345758	40.105563	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62989	1	20.51	2.61	0	0	47	1.0469566	43.595026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62990	1	10.21	1.03	0	0	47	1.0496521	44.104433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62991	1	0	0	0	0	47	1.0398567	44.668268	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62992	1	0	0	0	0	47	1.0461766	43.35945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62993	1	36.77	13.03	0	0	47	1.0396277	44.648251	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62994	1	34.33	10.83	0	0	47	1.0444906	43.065305	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62995	1	43.19	16.59	0	0	47	1.0443048	43.228704	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62996	1	0	0	0	0	47	1.0418636	42.538794	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62997	1	53.14	4.06	0	0	47	1.0416806	42.51077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62998	1	6.82	0.88	0	0	47	1.0405279	41.942417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62999	1	15.56	5.55	0	0	47	1.0153838	42.827491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63000	1	15.93	3.58	0	0	47	1.0175174	43.142895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63001	1	15.83	3.68	0	0	47	1.0189175	43.318229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63002	1	0	0	0	0	47	1.0287337	36.168033	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63003	1	12.67	1.57	0	0	47	1.0286825	36.16139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63004	1	10.86	2.4	0	0	47	1.0294845	36.443277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63005	1	0	0	0	0	47	1.0315139	37.213674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63006	1	13.62	1.28	0	0	47	1.0314658	37.205645	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63007	1	0	0	0	0	47	1.0396799	39.580773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63008	1	16.35	6.53	0	0	47	1.0395658	39.572428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63009	1	14.21	1.68	0	12.14	47	1.0320171	37.029395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63010	1	0	0	0	0	47	1.0286644	37.236038	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63011	1	14.98	1.36	0	0	47	1.0286105	37.227882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63012	1	0	0	0	0	47	1.0449794	63.894608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63013	1	6.02	1.08	0	0	47	1.0449545	63.891258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63014	1	15.33	0.73	0	0	47	1.0408831	63.965441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63015	1	15.33	4.12	0	0	47	1.0394134	63.113786	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63016	1	15.33	2.76	0	0	47	1.0396073	63.388383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63017	1	12.07	1.81	0	0	47	1.0346993	58.39591	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63018	1	0	0	0	0	47	1.0344132	54.031758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63019	1	1.35	0.67	0	0	47	1.0487699	52.721432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63020	1	1.35	0.44	0	0	47	1.0344058	54.031006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63021	1	7.49	4.77	0	0	47	1.0339154	48.663317	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63022	1	0	0	0	17.1	47	1.0387515	48.375817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63023	1	15.54	4.08	0	0	47	1.0386782	48.367778	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63024	1	5.01	1.62	0	0	47	1.0331871	49.172756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63025	1	19.93	4.57	0	0	47	1.0349728	41.610054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63026	1	19.93	7.32	0	0	47	1.0335495	42.27077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63027	1	0	0	0	0	47	1.0336668	42.281008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63028	1	28.41	5.52	0	0	47	1.0336989	41.254835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63029	1	0	0	0	0	47	1.0261362	40.337727	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63030	1	19.93	5.98	0	0	47	1.0260174	40.326511	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63031	1	22.59	1.8	0	0	47	1.0296125	41.316386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63032	1	0	0	0	0	47	1.0296955	41.328882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63033	1	22.59	6.57	0	0	47	1.0380825	42.089824	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63034	1	22.59	3.08	0	0	47	1.0377363	41.683261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63035	1	50.09	15.26	0	0	47	1.0330944	42.154353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63036	1	49.71	8.47	0	34.69	47	1.0350772	41.125473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63037	1	40.84	3.46	0	0	47	1.0381266	41.740888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63038	1	40.84	7.17	0	0	47	1.0327327	42.078948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63039	1	40.84	11.82	0	0	47	1.0338784	41.131418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63040	1	40.84	6.33	0	0	47	1.034978	41.60812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63041	1	30.69	6.51	0	0	47	1.0403563	41.793787	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63042	1	30.69	7.85	0	0	47	1.0335616	41.056726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63043	1	30.69	6.31	0	0	47	1.0358559	41.445163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63044	1	0	0	0	49.02	47	1.0417174	44.418823	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63045	1	0	0	0	0	47	1.0441868	42.007788	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63046	1	30.69	8.26	0	0	47	1.0415598	44.402371	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63047	1	12.03	1.14	0	0	47	1.0378034	42.528906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63048	1	18.32	2.97	0	0	47	1.0347248	42.659104	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63049	1	0	0	0	0	47	1.0397149	42.386707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63050	1	13.45	3.23	0	0	47	1.0396521	42.379185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63051	1	0	0	0	0	47	1.0380945	42.464946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63052	1	15.06	0.86	0	0	47	1.0380449	42.457041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63053	1	19.27	3.26	0	0	47	1.034908	42.753199	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63054	1	23.56	9.16	0	0	47	1.037175	43.029701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63055	1	23.56	8.72	0	0	47	1.0366476	43.638325	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63056	1	23.56	4.06	0	0	47	1.0384284	44.22478	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63057	1	0	0	0	0	47	1.038529	44.238643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63058	1	27.77	5.88	0	0	47	1.0368065	43.100437	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63059	1	39.54	6.51	0	0	47	1.0370096	43.853691	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63060	1	35.9	11.65	0	0	47	1.0367521	43.761826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63061	1	20.55	7.7	0	0	47	1.0389031	43.68841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63062	1	32.95	5.44	0	0	47	1.0322377	42.612239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63063	1	32.64	9.51	0	-0.9	47	1.033132	42.167444	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63064	1	34.02	13.56	0	0	47	1.0328301	42.478508	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63065	1	33.36	16.52	0	0	47	1.0291288	42.21216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63066	1	0	0	0	0	47	1.0294028	42.230889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63067	1	18.36	5.41	0	30.95	47	1.0332161	42.46402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63068	1	0	0	0	0	47	1.0380247	41.869745	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63069	1	18.36	14.14	0	0	47	1.0378427	41.861923	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63070	1	75.97	14.6	0	0	47	1.0327417	41.76945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63071	1	20.36	2.04	0	0	47	1.0415058	42.447807	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63072	1	0	0	0	0	47	1.0415668	42.459482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63073	1	20.36	4.11	0	0	47	1.0363376	42.11009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63074	1	0	0	0	0	47	1.0364251	42.12114	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63075	1	30	3.7	0	0	47	1.040888	41.579869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63076	1	26.05	6.97	0	0	47	1.0371482	41.253418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63077	1	0	0	0	0	47	1.037293	41.268574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63078	1	16.84	5.89	0	95.39	47	1.0411472	41.661131	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63079	1	0	0	0	0	47	1.0384317	41.370238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63080	1	30.23	8.93	0	0	47	1.0382803	41.353954	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63081	1	38.53	10.86	0	0	47	1.0367205	42.139946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63082	1	38.53	17.1	0	0	47	1.0283109	42.439508	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63083	1	51.92	19.37	0	0	47	1.0370141	41.833164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63084	1	0	0	0	0	47	1.0373439	41.859655	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63085	1	52.28	13.37	0	0	47	1.0320646	42.279949	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63086	1	36.25	10.35	0	0	47	1.0381943	41.330595	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63087	1	13.39	2.78	0	0	47	1.0343066	42.106841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63088	1	0	0	0	0	47	1.0308913	42.6111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63089	1	48.92	24.78	0	0	47	1.0305316	42.587602	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63090	1	27.25	3.92	0	0	47	1.0415128	43.886413	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63091	1	18.33	4.34	0	0	47	1.0302287	42.732892	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63092	1	0	0	0	0	47	1.0303193	42.742835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63093	1	15.44	1.83	0	0	47	1.0352327	43.491681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63094	1	18.33	1.85	0	0	47	1.0351614	43.480469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63095	1	0	0	0	0	47	1.0424839	45.083507	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63096	1	0	0	0	0	47	1.0420698	43.43208	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63097	1	52.73	20.21	0	0	47	1.042151	45.0532	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63098	1	52.73	15.83	0	0	47	1.0399393	44.08366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63099	1	41.25	3.32	0	0	47	1.0375373	42.022281	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63100	1	48.54	5.75	0	0	47	1.0351035	43.374531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63101	1	0	0	0	0	47	1.0352759	43.470603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63102	1	22.84	8.14	0	0	47	1.0351212	43.457508	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63103	1	36.84	21.3	0	0	47	1.037189	43.059014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63104	1	0	0	0	0	47	1.0433311	43.56939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63105	1	22.84	3.54	0	0	47	1.0432413	43.556718	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63106	1	22.84	6.12	0	0	47	1.0390552	43.359567	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63107	1	0	0	0	0	47	1.0391888	43.372903	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63108	1	15.44	2.21	0	0	47	1.0364055	42.982159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63109	1	17.09	2.86	0	0	47	1.0371839	41.565696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63110	1	17.27	3.78	0	0	47	1.036899	42.053613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63111	1	17.09	4.98	0	0	47	1.0358128	41.176816	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63112	1	0	0	0	0	47	1.0358966	41.185837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63113	1	6.52	4.12	0	0	47	1.0374766	42.21028	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63114	1	5.08	1.69	0	0	47	1.0405004	41.889029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63115	1	17.74	2.9	0	0	47	1.0391887	40.326875	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63116	1	17.74	2.54	0	0	47	1.0386457	40.235165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63117	1	17.74	3.07	0	0	47	1.0387438	40.555877	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63118	1	22.85	6.39	0	0	47	1.0385894	38.409055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63119	1	0	0	0	0	47	1.0424955	42.716069	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63120	1	0	0	0	0	47	1.0441306	40.920844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63121	1	0	0	0	0	47	1.0443801	38.349327	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63122	1	47.96	18.34	0	0	47	1.042162	42.689723	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63123	1	0	0	0	0	47	1.0443225	40.842749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63124	1	28.92	11.43	0	0	47	1.0367233	38.639765	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63125	1	0	0	0	0	47	1.0349353	37.77974	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63126	1	7.29	1.9	0	0	47	1.0348976	37.775425	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63127	1	7.29	3.04	0	0	47	1.0352262	37.228289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63128	1	10.56	2.71	0	0	47	1.0352093	39.777684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63129	1	0	0	0	0	47	1.0313158	55.126565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63130	1	5.24	1.78	0	0	47	1.0312838	55.123441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63131	1	3.76	2.12	0	0	47	1.026874	55.811831	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63132	1	8.5	3.35	0	0	47	1.0411523	56.759083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63133	1	10.26	2.67	0	0	47	1.0268236	54.490295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63134	1	4.2	2.2	0	0	47	1.0356509	55.868295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63135	1	0	0	0	0	47	1.0428777	61.834844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63136	1	7.28	3.19	0	0	47	1.0428307	61.831111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63137	2	0	0	0	0	47	1.041	40.63915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63138	1	0	0	0	0	47	1.0408539	40.601549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63139	1	0	0	0	0	47	1.0365563	47.715233	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63140	2	0	0	0	0	47	1.054	53.400997	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63141	2	0	0	0	0	47	1.054	52.939292	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63142	1	0	0	0	0	47	1.0360315	47.636999	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63143	1	0	0	0	0	47	1.0365563	47.715233	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63144	1	0	0	0	-40.1	47	1.0420001	60.386189	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63145	1	0	0	0	0	47	1.0476967	60.202216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63146	2	0	0	0	0	47	1.042409	63.460379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63147	1	0	0	0	0	47	1.0421072	60.314677	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63148	1	0	0	0	0	47	1.0420001	60.386189	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63149	1	0	0	0	0	47	1.034	47.523196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63150	2	0	0	0	0	47	1.0342728	47.550621	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63151	2	0	0	0	0	47	1.0368418	47.807065	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63152	1	0	0	0	0	47	1.0342728	47.550621	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63153	2	0	0	0	0	47	1.0403818	52.592277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63154	2	0	0	0	0	47	1.0405	54.138225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63155	2	0	0	0	0	47	1.0397256	53.276902	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63156	2	0	0	0	0	47	1.0355	48.244868	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63157	2	0	0	0	0	47	1.038	48.421248	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63158	1	0	0	0	0	47	1.0327887	47.215576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63159	1	0	0	0	0	47	1.034	47.523196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63160	1	0	0	0	0	47	1.0403253	44.307691	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63161	1	0	0	0	0	47	1.0400855	42.498584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63162	2	0	0	0	0	47	1.0389639	44.984961	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63163	2	0	0	0	0	47	1.0400855	42.498584	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63164	1	0	0	0	0	47	1.0409556	44.367614	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63165	1	0	0	0	0	47	1.0403253	44.307691	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63166	1	0	0	0	-68.97	47	1.0420001	61.096522	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63167	1	0	0	0	0	47	1.0431459	61.143145	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63168	1	0	0	0	0	47	1.0427019	61.125093	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63169	1	0	0	0	0	47	1.0427019	61.125093	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63170	2	0	0	0	0	47	1.0482876	64.696092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63171	1	0	0	0	0	47	1.0421018	60.970117	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63172	1	0	0	0	0	47	1.0420001	61.096522	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63173	1	0	0	0	0	47	1.0443654	65.925043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63174	2	0	0	0	0	47	1.0427685	66.800233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63175	2	0	0	0	0	47	1.0444761	65.869012	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63176	1	0	0	0	0	47	1.0444761	65.869012	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63177	1	0	0	0	0	47	1.0443621	65.918827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63178	1	0	0	0	-414.01	47	1.039	44.263978	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63179	1	0	0	0	0	47	1.0424914	42.19796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63180	2	0	0	0	0	47	1.0501075	46.399458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63181	2	0	0	0	0	47	1.0484999	47.464673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63182	2	0	0	0	0	47	1.053	48.002419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63183	2	0	0	0	0	47	1.0463284	45.643483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63184	2	0	0	0	0	47	1.0484999	46.887486	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63185	2	0	0	0	0	47	1.0484999	47.083242	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63186	1	0	0	0	0	47	1.0395858	43.653151	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63187	1	0	0	0	0	47	1.039	44.263978	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63188	1	0	0	0	0	47	1.044	53.028161	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63189	1	0	0	0	0	47	1.0486833	51.979538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63190	2	0	0	0	0	47	1.0448266	55.55524	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63191	1	0	0	0	0	47	1.0436548	52.895523	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63192	1	0	0	0	0	47	1.044	53.028161	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63193	1	0	0	0	-33.3	47	1.0375963	57.931935	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63194	1	0	0	0	0	47	1.0430546	57.048238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63195	2	0	0	0	0	47	1.0375963	57.931935	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63196	1	0	0	0	0	47	1.0381902	57.970698	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63197	1	0	0	0	0	47	1.0375963	57.931935	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63198	1	0	0	0	0	47	1.0376797	43.023946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63199	2	0	0	0	0	47	1.0648022	43.811291	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63200	2	0	0	0	0	47	1.0376797	43.023946	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63201	2	0	0	0	0	47	1.0550782	43.486851	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63202	2	0	0	0	0	47	1.0555656	43.526357	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63203	2	0	0	0	0	47	1.0546045	43.426596	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63204	2	0	0	0	0	47	1.0376797	43.023946	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63205	1	0	0	0	0	47	1.0375398	43.014969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63206	1	0	0	0	0	47	1.0376797	43.023946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63207	1	0	0	0	-128.39	47	1.0371855	49.863033	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63208	1	0	0	0	0	47	1.0410849	48.770777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63209	1	0	0	0	0	47	1.0410549	46.760081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63210	1	0	0	0	0	47	1.0410549	46.760081	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63211	1	0	0	0	0	47	1.0410549	46.760081	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63212	1	0	0	0	0	47	1.0410549	46.760081	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63213	2	0	0	0	0	47	1.0420001	52.962072	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63214	1	0	0	0	0	47	1.0411573	48.740402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63215	1	0	0	0	0	47	1.0380009	49.761437	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63216	1	0	0	0	-404.21	47	1.041	56.719199	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63217	1	0	0	0	0	47	1.0459219	55.836991	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63218	1	0	0	0	0	47	1.0467929	56.950281	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63219	2	0	0	0	0	47	1.046	57.381851	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63220	2	0	0	0	0	47	1.0429068	56.936643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63221	2	0	0	0	0	47	1.046	57.523249	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63222	1	0	0	0	0	47	1.0458134	55.66879	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63223	1	0	0	0	0	47	1.0459219	55.836991	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63224	1	0	0	0	0	47	1.0391132	45.551171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63225	2	0	0	0	0	47	1.0391132	45.551171	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63226	2	0	0	0	0	47	1.0391132	45.551171	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63227	1	0	0	0	0	47	1.0391132	45.551171	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63228	2	0	0	0	0	47	1.0228563	46.488528	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63229	2	0	0	0	0	47	1.0391132	45.551171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63230	1	0	0	0	0	47	1.0390232	45.545262	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63231	1	0	0	0	0	47	1.0391132	45.551171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63232	1	0	0	0	-316.67	47	1.038	44.961522	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63233	1	0	0	0	0	47	1.0434787	43.286855	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63234	2	0	0	0	0	47	1.0475	47.112584	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63235	2	0	0	0	0	47	1.0484365	47.748019	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63236	2	0	0	0	0	47	1.0475554	47.487595	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63237	1	0	0	0	0	47	1.039352	44.702238	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63238	1	0	0	0	0	47	1.038	44.961522	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63239	1	0	0	0	0	47	1.0459367	55.955123	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63240	1	0	0	0	0	47	1.0414371	56.88767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63241	1	0	0	0	0	47	1.0429519	56.566367	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63242	1	0	0	0	0	47	1.0429519	56.566367	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63243	2	0	0	0	0	47	1.045	57.700112	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63244	2	0	0	0	0	47	1.045	57.955656	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63245	2	0	0	0	0	47	1.0470001	56.86749	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63246	1	0	0	0	0	47	1.0455214	55.726066	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63247	1	0	0	0	0	47	1.0459367	55.955123	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63248	1	0	0	0	0	47	1.0359684	52.861263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63249	2	0	0	0	0	47	1.0359684	52.861263	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63250	1	0	0	0	0	47	1.0359684	52.861263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63251	1	0	0	0	0	47	1.0359684	52.861263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63252	1	0	0	0	-852.58	47	1.041	55.245038	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63253	1	0	0	0	0	47	1.0433398	52.438899	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63254	1	0	0	0	0	47	1.0422248	49.057527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63255	1	0	0	0	0	47	1.0416977	54.039576	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63256	1	0	0	0	0	47	1.0416977	54.039576	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63257	2	0	0	0	0	47	1.0633801	57.372027	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63258	2	0	0	0	0	47	1.0643628	57.600512	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63259	2	0	0	0	0	47	1.063501	57.392859	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63260	1	0	0	0	0	47	1.0448688	54.542171	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63261	1	0	0	0	0	47	1.041	55.245038	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63262	2	0	0	0	0	47	1.0365576	44.141222	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63263	2	0	0	0	0	47	1.0397009	42.755418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63264	1	0	0	0	-80.92	47	1.0365529	44.180496	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63265	1	0	0	0	0	47	1.0365576	44.141222	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63266	1	0	0	0	0	47	1.0420001	45.083126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63267	2	0	0	0	0	47	1.0453065	48.46935	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63268	2	0	0	0	0	47	1.0446285	47.57449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63269	1	0	0	0	0	47	1.0398346	44.581527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63270	1	0	0	0	0	47	1.0420001	45.083126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63271	2	0	0	0	0	47	1.037532	45.19067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63272	1	0	0	0	0	47	1.0374854	45.160095	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63273	2	0	0	0	0	47	1.0417378	55.177252	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63274	2	0	0	0	0	47	1.0410139	52.335172	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63275	2	0	0	0	0	47	1.038839	48.17284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63276	1	0	0	0	0	47	1.0407646	52.211518	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63277	1	0	0	0	-1065.68	47	1.04037	55.33575	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63278	1	0	0	0	0	47	1.0497944	43.493675	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63279	1	0	0	0	0	47	1.0457348	40.736042	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63280	2	0	0	0	0	47	1.018	44.083286	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63281	2	0	0	0	0	47	1.018	44.420713	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63282	2	0	0	0	0	47	1.018	44.207422	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63283	1	0	0	0	0	47	1.0503153	43.557744	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63284	1	0	0	0	0	47	1.0497944	43.493675	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63285	2	0	0	0	0	47	1.0437384	65.286045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63286	1	0	0	0	0	47	1.0436179	65.232663	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63287	1	0	0	0	0	47	1.040147	63.565557	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63288	2	0	0	0	0	47	1.0245	69.579204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63289	1	0	0	0	0	47	1.0401506	63.484843	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63290	2	0	0	0	0	47	1.0416851	57.210788	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63291	2	0	0	0	0	47	1.04	60.616579	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63292	2	0	0	0	0	47	1.04	60.616579	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63293	1	0	0	0	0	47	1.0425525	56.460654	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63294	1	0	0	0	0	47	1.0415134	57.123776	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63295	1	0	0	0	0	47	1.0416851	57.210788	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63296	1	0	0	0	-65.67	47	1.0410713	52.404724	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63297	1	0	0	0	0	47	1.0401469	50.722038	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63298	1	0	0	0	0	47	1.0400218	49.768633	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63299	1	0	0	0	0	47	1.0400218	49.768633	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63300	2	0	0	0	0	47	1.0410713	52.404724	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63301	1	0	0	0	0	47	1.0424674	52.515923	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63302	1	0	0	0	0	47	1.0410713	52.404724	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63303	1	0	0	0	-131.92	47	1.0373902	41.81977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63304	1	0	0	0	0	47	1.0419345	41.036493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63305	1	0	0	0	0	47	1.0409005	40.607925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63306	2	0	0	0	0	47	1.043	43.064093	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63307	2	0	0	0	0	47	1.043	42.87961	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63308	2	0	0	0	0	47	1.045	43.892173	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63309	2	0	0	0	0	47	1.043	43.201584	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63310	1	0	0	0	0	47	1.0419362	40.97835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63311	1	0	0	0	0	47	1.0419345	41.036493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63312	1	0	0	0	0	47	1.0379373	40.398141	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63313	2	0	0	0	0	47	1.04	41.235269	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63314	2	0	0	0	0	47	1.04	41.235269	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63315	1	0	0	0	0	47	1.0377677	40.3249	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63316	2	0	0	0	0	47	1.0378509	40.346285	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63317	2	0	0	0	0	47	1.04	41.511021	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63318	1	0	0	0	0	47	1.0378509	40.346285	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63319	1	0	0	0	0	47	1.0378398	40.380081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63320	1	0	0	0	0	47	1.0379373	40.398141	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63321	1	0	0	0	-750.81	47	1.0444252	47.7762	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63322	1	0	0	0	0	47	1.0422206	44.697694	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63323	1	0	0	0	0	47	1.0416633	42.878111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63324	2	0	0	0	0	47	1.0444252	47.7762	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63325	2	0	0	0	0	47	1.0138326	48.792966	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63326	2	0	0	0	0	47	1.0136782	48.945201	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63327	1	0	0	0	0	47	1.0410659	44.427009	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63328	1	0	0	0	0	47	1.0484376	47.804498	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63329	2	0	0	0	0	47	1.0375971	47.31092	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63330	2	0	0	0	0	47	1.0375182	45.472201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63331	1	0	0	0	-62.96	47	1.0379277	47.397732	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63332	1	0	0	0	0	47	1.0375971	47.31092	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63333	1	0	0	0	-352.17	47	1.041	52.977316	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63334	1	0	0	0	0	47	1.0379359	54.520956	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63335	1	0	0	0	0	47	1.0412927	52.134	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63336	1	0	0	0	0	47	1.0348518	56.761145	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63337	1	0	0	0	0	47	1.0348518	56.761145	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63338	2	0	0	0	0	47	1.0460785	54.063268	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63339	1	0	0	0	0	47	1.0387239	54.796118	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63340	1	0	0	0	0	47	1.0432631	52.550986	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63341	1	0	0	0	0	47	1.0445676	68.189041	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63342	1	0	0	0	0	47	1.0463531	66.228655	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63343	2	0	0	0	0	47	1.042384	69.059579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63344	1	0	0	0	0	47	1.044772	68.216147	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63345	1	0	0	0	0	47	1.0445676	68.189041	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63346	1	0	0	0	0	47	1.0465685	52.494976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63347	2	0	0	0	0	47	1.0045	56.636787	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63348	1	0	0	0	0	47	1.0464306	52.432626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63349	2	0	0	0	0	47	1.0423684	65.932619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63350	1	0	0	0	0	47	1.0422324	65.872332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63351	1	0	0	0	0	47	1.0514053	63.241485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63352	1	0	0	0	0	47	1.04558	64.169248	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63353	2	0	0	0	0	47	1.046197	65.25329	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63354	2	0	0	0	0	47	1.045	66.366717	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63355	1	0	0	0	0	47	1.0513958	63.129396	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63356	1	0	0	0	0	47	1.0514053	63.241485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63357	1	0	0	0	0	47	1.0470001	46.730266	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63358	2	0	0	0	0	47	1.0135	53.438443	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63359	2	0	0	0	0	47	1.0135	51.865138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63360	2	0	0	0	0	47	1.0144094	50.78461	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63361	2	0	0	0	0	47	1.0135	51.767222	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63362	1	0	0	0	0	47	1.0441007	46.475298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63363	1	0	0	0	0	47	1.0470001	46.730266	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63364	1	0	0	0	0	47	1.0502004	57.716382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63365	2	0	0	0	0	47	1.0502004	57.716382	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63366	2	0	0	0	0	47	1.0502004	57.716382	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63367	1	0	0	0	0	47	1.0502004	57.716382	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63368	2	0	0	0	0	47	1.0045	63.298231	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63369	2	0	0	0	0	47	1.0045	64.470694	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63370	2	0	0	0	0	47	1.0502004	57.716382	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63371	1	0	0	0	0	47	1.0497754	57.618855	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63372	1	0	0	0	0	47	1.0502004	57.716382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63373	1	0	0	0	-841.41	47	1.0420001	48.500525	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63374	1	0	0	0	0	47	1.0418478	45.629403	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63375	1	0	0	0	0	47	1.0415229	42.386834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63376	2	0	0	0	0	47	1.0515	49.049372	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63377	2	0	0	0	0	47	1.0543899	49.447935	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63378	2	0	0	0	0	47	1.056	49.806483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63379	2	0	0	0	0	47	1.0569976	49.888362	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63380	2	0	0	0	0	47	1.056	49.916447	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63381	2	0	0	0	0	47	1.0515	49.058358	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63382	1	0	0	0	0	47	1.0475475	48.174063	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63383	1	0	0	0	0	47	1.0414171	45.30274	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63384	2	0	0	0	0	47	1.0369999	45.869968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63385	1	0	0	0	0	47	1.0364944	45.806932	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63386	1	0	0	0	0	47	1.0444689	45.036104	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63387	1	0	0	0	0	47	1.0422941	42.407122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63388	2	0	0	0	0	47	1.0441575	45.581725	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63389	2	0	0	0	0	47	1.0445308	45.005308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63390	1	0	0	0	0	47	1.0445308	45.005308	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63391	2	0	0	0	0	47	1.002	45.820871	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63392	1	0	0	0	0	47	1.0447615	45.0864	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63393	1	0	0	0	0	47	1.0444689	45.036104	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63394	1	0	0	0	0	47	1.0438555	50.236936	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63395	1	0	0	0	0	47	1.0412995	48.866269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63396	2	0	0	0	0	47	1.0380752	52.381378	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63397	1	0	0	0	0	47	1.0440919	50.192447	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63398	1	0	0	0	0	47	1.0438555	50.236936	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63399	1	0	0	0	71.35	47	1.044322	46.619213	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63400	1	0	0	0	0	47	1.0462082	43.456052	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63401	1	0	0	0	0	47	1.0441608	44.274363	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63402	1	0	0	0	0	47	1.0498235	43.383233	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63403	2	0	0	0	0	47	1.044322	46.619213	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63404	2	0	0	0	0	47	1.044322	46.619213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63405	1	0	0	0	0	47	1.0434924	44.366946	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63406	1	0	0	0	0	47	1.0468381	47.03457	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63407	1	0	0	0	0	47	1.0383298	62.678815	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63408	2	0	0	0	0	47	1.026	67.424239	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63409	1	0	0	0	0	47	1.0383236	62.546294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63410	1	0	0	0	0	47	1.0480468	48.11511	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63411	2	0	0	0	0	47	1.0453865	47.089964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63412	1	0	0	0	0	47	1.0378279	45.051477	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63413	1	0	0	0	0	47	1.0482811	48.152045	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63414	1	0	0	0	0	47	1.0452409	47.022549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63415	2	0	0	0	0	47	1.0451082	65.59285	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63416	1	0	0	0	0	47	1.0450655	65.571082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63417	2	0	0	0	0	47	1.043	47.032006	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63418	1	0	0	0	0	47	1.0364853	44.533911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63419	1	0	0	0	0	47	1.0432471	47.006003	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63420	1	0	0	0	0	47	1.043	47.032006	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63421	1	0	0	0	0	47	1.0500779	63.586259	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63422	2	0	0	0	0	47	1.043488	66.467216	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63423	1	0	0	0	0	47	1.0500615	63.523429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63424	1	0	0	0	-238.29	47	1.0457454	62.734075	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63425	1	0	0	0	0	47	1.04805	62.764409	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63426	1	0	0	0	0	47	1.0469877	62.46146	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63427	1	0	0	0	0	47	1.0464514	62.305015	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63428	1	0	0	0	0	47	1.0464514	62.305015	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63429	2	0	0	0	0	47	1.0555	63.165242	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63430	2	0	0	0	0	47	1.0555	63.38552	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63431	2	0	0	0	0	47	1.0555	63.484141	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63432	2	0	0	0	0	47	1.0469877	62.46146	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63433	2	0	0	0	0	47	1.0469877	62.46146	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63434	2	0	0	0	0	47	1.0457454	62.734075	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63435	2	0	0	0	0	47	1.0457454	62.734075	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63436	1	0	0	0	0	47	1.0484942	62.786099	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63437	1	0	0	0	0	47	1.0465865	62.543628	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63438	1	0	0	0	0	47	1.041	43.504068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63439	2	0	0	0	0	47	1.0577327	48.738017	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63440	2	0	0	0	0	47	1.0585001	47.149095	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63441	1	0	0	0	0	47	1.0397776	43.309422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63442	1	0	0	0	0	47	1.041	43.504068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63443	1	0	0	0	0	47	1.0435496	52.895807	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63444	1	0	0	0	0	47	1.0491443	52.692404	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63445	2	0	0	0	0	47	1.045	54.677924	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63446	1	0	0	0	0	47	1.0433861	52.845975	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63447	1	0	0	0	0	47	1.0435496	52.895807	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63448	1	0	0	0	0	47	1.053	50.062586	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63449	1	0	0	0	0	47	1.0567513	48.36842	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63450	1	0	0	0	0	47	1.0486185	48.497077	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63451	1	0	0	0	0	47	1.0467704	47.278115	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63452	2	0	0	0	0	47	1.053	50.062586	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63453	2	0	0	0	0	47	1.0502052	50.696067	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63454	1	0	0	0	0	47	1.0566622	47.677088	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63455	1	0	0	0	0	47	1.054281	50.691293	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63456	2	0	0	0	0	47	1.0341722	52.261153	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63457	1	0	0	0	0	47	1.0367382	50.546915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63458	1	0	0	0	-161.35	47	1.0337829	52.298873	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63459	1	0	0	0	0	47	1.0341722	52.261153	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63460	2	0	0	0	0	47	1.0461676	55.749646	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63461	1	0	0	0	0	47	1.0477658	53.700567	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63462	1	0	0	0	0	47	1.0483275	51.837921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63463	1	0	0	0	-263.25	47	1.045721	55.879533	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63464	1	0	0	0	0	47	1.0471932	53.543597	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63465	2	0	0	0	0	47	1.0420001	44.041121	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63466	1	0	0	0	0	47	1.0414122	43.941067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63467	1	0	0	0	0	47	1.0411101	42.450667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63468	2	0	0	0	0	47	1.054	46.318635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63469	2	0	0	0	0	47	1.0451056	42.977101	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63470	1	0	0	0	0	47	1.0408697	42.420347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63471	1	0	0	0	0	47	1.0411101	42.450667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63472	1	0	0	0	-297.57	47	1.0402472	62.820398	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63473	1	0	0	0	0	47	1.0420235	62.785631	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63474	1	0	0	0	0	47	1.0406729	63.088538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63475	2	0	0	0	0	47	1.0043869	63.267743	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63476	2	0	0	0	0	47	0.9992851	63.511087	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63477	1	0	0	0	0	47	1.0422528	62.686636	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63478	1	0	0	0	0	47	1.0402472	62.820398	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63479	1	0	0	0	-475.86	47	1.0458996	46.635011	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63480	1	0	0	0	0	47	1.0418355	43.878909	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63481	1	0	0	0	0	47	1.0453723	43.426712	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63482	1	0	0	0	0	47	1.0474857	41.584852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63483	1	0	0	0	0	47	1.0401619	40.674493	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63484	1	0	0	0	0	47	1.0401619	40.674493	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63485	2	0	0	0	0	47	1.0128413	47.359855	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63486	2	0	0	0	0	47	1.010801	47.561509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63487	1	0	0	0	0	47	1.0429751	43.49003	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63488	1	0	0	0	0	47	1.0490518	47.038356	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63489	1	0	0	0	0	47	1.053	44.626617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63490	2	0	0	0	0	47	1.0051708	50.659928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63491	1	0	0	0	0	47	1.0515263	44.376053	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63492	1	0	0	0	0	47	1.0420001	56.618457	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63493	1	0	0	0	0	47	1.0407612	54.755447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63494	2	0	0	0	0	47	1.0436523	59.512069	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63495	1	0	0	0	0	47	1.0423298	56.622756	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63496	1	0	0	0	0	47	1.0420001	56.618457	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63497	1	0	0	0	0	47	1.0420252	49.040993	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63498	2	0	0	0	0	47	1.0397229	50.580634	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63499	1	0	0	0	0	47	1.0420131	49.02638	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63500	1	0	0	0	0	47	1.0420252	49.040993	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63501	1	0	0	0	-586.95	47	1.045	51.076745	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63502	1	0	0	0	0	47	1.0506209	49.179831	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63503	1	0	0	0	0	47	1.0505061	48.060045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63504	2	0	0	0	0	47	1.05	52.13835	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63505	2	0	0	0	0	47	1.05	52.346929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63506	2	0	0	0	0	47	1.05	52.094219	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63507	2	0	0	0	0	47	1.0489077	51.976961	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63508	2	0	0	0	0	47	1.05	52.173776	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63509	2	0	0	0	0	47	1.0489708	51.993632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63510	1	0	0	0	0	47	1.0497383	49.007675	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63511	1	0	0	0	0	47	1.0459619	50.504115	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63512	1	0	0	0	0	47	1.0406405	45.11152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63513	2	0	0	0	0	47	1.063	49.807247	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63514	1	0	0	0	0	47	1.040378	45.077626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63515	1	0	0	0	0	47	1.0368143	43.920544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63516	2	0	0	0	0	47	1.0476739	47.43881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63517	1	0	0	0	0	47	1.0367782	43.897495	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63518	1	0	0	0	0	47	1.0368143	43.920544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63519	1	0	0	0	-581.49	47	1.041	54.990035	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63520	1	0	0	0	0	47	1.0415474	52.034501	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63521	1	0	0	0	0	47	1.039241	47.512599	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63522	2	0	0	0	0	47	1.0445276	55.835138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63523	2	0	0	0	0	47	1.0454103	56.056873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63524	2	0	0	0	0	47	1.0465016	56.336964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63525	2	0	0	0	0	47	1.046	55.989273	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63526	2	0	0	0	0	47	1.046	56.302318	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63527	2	0	0	0	0	47	1.046	55.72331	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63528	1	0	0	0	0	47	1.0427663	54.610591	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63529	1	0	0	0	0	47	1.0405288	51.700796	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63530	1	0	0	0	-325.26	47	1.046	48.440197	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63531	1	0	0	0	0	47	1.0458205	45.768061	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63532	1	0	0	0	0	47	1.0452309	43.436754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63533	2	0	0	0	0	47	1.0371072	49.030347	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63534	2	0	0	0	0	47	1.0375	49.214348	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63535	2	0	0	0	0	47	1.0336826	49.468432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63536	2	0	0	0	0	47	1.0375	48.99685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63537	2	0	0	0	0	47	1.0322516	49.253225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63538	2	0	0	0	0	47	1.0369345	49.001689	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63539	1	0	0	0	0	47	1.0445499	45.568424	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63540	1	0	0	0	0	47	1.0458205	45.768061	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63541	1	0	0	0	35.31	47	1.0440708	44.834806	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63542	1	0	0	0	0	47	1.0379387	42.84929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63543	2	0	0	0	0	47	1.0625	46.237742	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63544	1	0	0	0	0	47	1.0439171	44.868166	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63545	1	0	0	0	0	47	1.0440708	44.834806	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63546	2	0	0	0	0	47	1.0420001	56.76132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63547	1	0	0	0	0	47	1.0415612	56.716283	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63548	1	0	0	0	-638.87	47	1.0407006	61.764415	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63549	1	0	0	0	0	47	1.0448373	60.486735	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63550	1	0	0	0	0	47	1.0381239	61.150446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63551	2	0	0	0	0	47	1.0503392	62.538164	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63552	1	0	0	0	0	47	1.0474627	61.705906	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63553	1	0	0	0	0	47	1.0407006	61.764415	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63554	1	0	0	0	-60.59	47	1.036181	60.473324	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63555	1	0	0	0	0	47	1.0351209	59.306613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63556	2	0	0	0	0	47	1.036181	60.473324	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63557	1	0	0	0	0	47	1.0371178	60.520413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63558	1	0	0	0	0	47	1.036181	60.473324	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63559	1	0	0	0	0	47	1.0414693	57.109866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63560	2	0	0	0	0	47	1.0099763	60.428098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63561	2	0	0	0	0	47	1.0108316	60.251069	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63562	1	0	0	0	0	47	1.0414209	57.060003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63563	1	0	0	0	0	47	1.0414693	57.109866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63564	1	0	0	0	0	47	1.0369999	52.442383	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63565	1	0	0	0	0	47	1.0369426	47.960561	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63566	2	0	0	0	0	47	1.0311616	55.367886	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63567	2	0	0	0	0	47	1.0301346	56.125926	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63568	2	0	0	0	0	47	1.0331229	54.575412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63569	1	0	0	0	0	47	1.0371391	52.052882	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63570	1	0	0	0	0	47	1.0369999	52.442383	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63571	1	0	0	0	0	47	1.0383632	56.253382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63572	2	0	0	0	0	47	1.022	62.045838	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63573	1	0	0	0	0	47	1.0384137	56.19241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63574	1	0	0	0	0	47	1.0383632	56.253382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63575	2	0	0	0	0	47	1.0429764	61.395448	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63576	1	0	0	0	0	47	1.0428859	61.337914	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63577	1	0	0	0	0	47	1.0390845	39.976349	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63578	1	0	0	0	0	47	1.0422452	39.196355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63579	1	0	0	0	0	47	1.0435472	37.666444	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63580	2	0	0	0	0	47	1.04	40.277032	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63581	2	0	0	0	0	47	1.04	40.277032	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63582	1	0	0	0	0	47	1.0392318	40.015807	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63583	2	0	0	0	0	47	1.0425	40.746606	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63584	2	0	0	0	0	47	1.0439016	40.641334	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63585	2	0	0	0	0	47	1.0425	40.433169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63586	1	0	0	0	0	47	1.041996	39.159793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63587	1	0	0	0	0	47	1.0392085	39.962318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63588	1	0	0	0	0	47	1.0524979	62.470978	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63589	1	0	0	0	0	47	1.0497303	63.194469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63590	2	0	0	0	0	47	1.0524979	62.470978	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63591	1	0	0	0	0	47	1.052533	62.42552	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63592	1	0	0	0	0	47	1.0524979	62.470978	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63593	1	0	0	0	43.99	47	1.0382643	45.71242	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63594	2	0	0	0	0	47	1.04	48.24788	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63595	2	0	0	0	0	47	1.04	48.24788	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63596	1	0	0	0	0	47	1.0384113	46.133477	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63597	1	0	0	0	0	47	1.0375668	45.672843	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63598	1	0	0	0	0	47	1.0382643	45.71242	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63599	1	0	0	0	0	47	1.0540887	46.110026	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63600	1	0	0	0	0	47	1.0535175	44.355229	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63601	1	0	0	0	0	47	1.0491239	42.38985	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63602	1	0	0	0	0	47	1.0535302	43.905445	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63603	1	0	0	0	0	47	1.0535302	43.905445	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63604	2	0	0	0	0	47	1.0540887	46.110026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63605	2	0	0	0	0	47	1.0540887	46.110026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63606	1	0	0	0	0	47	1.0520271	43.969952	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63607	1	0	0	0	0	47	1.0535175	44.355229	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63608	1	13.61	0.77	0	0	48	1.0394384	30.280088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63609	1	12.77	4.06	0	0	48	1.0391784	30.056599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63610	1	12.77	4.88	0	0	48	1.0409146	30.136166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63611	1	2.96	1.21	0	0	48	1.0117311	25.729718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63612	1	3.39	0.91	0	0	48	1.0362716	29.61037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63613	1	0	0	0	0	48	1.036288	29.612248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63614	1	6.48	4.42	0	0	48	1.0234662	28.484874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63615	1	9.01	1.74	0	0	48	1.0118622	27.22493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63616	1	9.28	4.08	0	0	48	1.0093915	27.070206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63617	1	10.85	13.19	0	0	48	1.008786	26.948822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63618	1	1.42	0.5	0	0	48	1.0201962	24.518116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63619	1	5.2	1.8	0	0	48	1.014574	27.680668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63620	1	0	0	0	0	48	1.0447306	27.95441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63621	1	0	0	0	0	48	1.0472137	26.424596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63622	1	5.79	0.79	0	0	48	1.0447096	27.951461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63623	1	5.78	1.48	0	0	48	1.0337609	23.454916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63624	1	0	0	0	0	48	1.0410348	22.602349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63625	1	0	0	0	0	48	1.0341963	22.793562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63626	1	14.68	3.21	0	0	48	1.0409614	22.594326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63627	1	2.6	0.59	0	0	48	1.0348086	21.119236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63628	1	3.04	0.43	0	0	48	1.0358889	23.48183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63629	1	0	0	0	92.25	48	1.0471917	19.894598	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63630	1	0	0	0	0	48	1.0524965	19.48005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63631	1	16.72	3.63	0	0	48	1.0471147	19.884947	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63632	1	15.54	5.86	0	0	48	1.0357103	17.962642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63633	1	0	0	0	0	48	1.0499858	19.268728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63634	1	0	0	0	0	48	1.0462529	18.652544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63635	1	16.13	3.79	0	0	48	1.0499006	19.259832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63636	1	0	0	0	0	48	1.0468789	20.888263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63637	1	6.64	0.53	0	0	48	1.0468572	20.884643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63638	1	0	0	0	0	48	1.0469353	21.954176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63639	1	0	0	0	0	48	1.0496373	20.591348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63640	1	0	0	0	0	48	1.0486233	21.067923	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63641	1	0	0	0	0	48	1.0486233	21.067923	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63642	1	7.09	1.21	0	0	48	1.046905	21.950152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63643	1	0	0	0	0	48	1.0367526	22.804927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63644	1	8.24	3.65	0	0	48	1.040413	21.195001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63645	1	0	0	0	0	48	1.0368339	22.819437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63646	1	4.87	0.43	0	0	48	1.0456173	19.654583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63647	1	0	0	0	0	48	1.0456341	19.657354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63648	1	3.86	1.83	0	0	48	1.0427782	18.389855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63649	1	0	0	0	0	48	1.0507948	19.204564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63650	1	0	0	0	0	48	1.0463549	18.87072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63651	1	7.25	0.93	0	0	48	1.0507695	19.2005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63652	1	5.07	0.8	0	0	48	1.0413457	19.580598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63653	1	0	0	0	0	48	1.0393602	18.723221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63654	1	3.81	0.66	0	0	48	1.0393437	18.720974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63655	1	4.27	0.34	0	0	48	1.044327	20.383848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63656	1	0	0	0	0	48	1.0443404	20.386425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63657	1	1.92	0.53	0	0	48	1.0430592	39.070955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63658	1	0	0	0	-13.63	48	1.0368034	39.540224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63659	1	3.04	0.98	0	0	48	1.0424614	39.514718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63660	1	0	0	0	0	48	1.0369812	39.538359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63661	1	1.87	0.23	0	0	48	1.0433375	39.636117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63662	1	3.55	0.58	0	0	48	1.0445378	39.475073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63663	1	3.28	1.52	0	0	48	1.0426038	38.852886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63664	1	0	0	0	0	48	1.0427442	38.850506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63665	1	2.83	0.82	0	0	48	1.0427285	38.848922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63666	1	4.42	0.54	0	0	48	1.0373686	33.698768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63667	1	3.12	0.8	0	0	48	1.037949	34.735551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63668	1	3.6	1.49	0	0	48	1.0373795	34.646557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63669	1	4.41	1.11	0	0	48	1.0372485	34.754898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63670	1	16.69	3.17	0	0	48	1.0323318	34.374485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63671	1	0	0	0	0	48	1.0381303	35.083835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63672	1	0	0	0	0	48	1.0357823	34.619285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63673	1	16.69	6.62	0	0	48	1.0380134	35.074078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63674	1	0	0	0	0	48	1.0386773	35.71013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63675	1	16.69	4.26	0	0	48	1.0392902	34.707184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63676	1	0	0	0	0	48	1.0387763	35.720147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63677	1	18.48	3.7	0	0	48	1.0383141	35.895155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63678	1	0	0	0	0	48	1.0383948	35.905394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63679	1	3.63	0.54	0	0	48	1.0334897	34.387699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63680	1	0	0	0	0	48	1.0335033	34.389632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63681	1	0	0	0	0	48	1.0406748	34.621316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63682	1	7.27	0.6	0	0	48	1.0346649	34.292413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63683	1	0	0	0	0	48	1.0407321	34.623328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63684	1	0	0	0	0	48	1.0365338	33.024737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63685	1	2.74	0.84	0	0	48	1.0365172	33.023192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63686	1	2.86	1.06	0	0	48	1.029263	34.179823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63687	1	6.84	4.1	0	0	48	1.0350946	34.108967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63688	1	0	0	0	0	48	1.0340671	33.909723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63689	1	0	0	0	0	48	1.0340671	33.909723	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63690	1	0	0	0	0	48	1.0340671	33.909723	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63691	1	0	0	0	0	48	1.0340671	33.909723	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63692	1	6.4	3.04	0	0	48	1.0340216	33.906368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63693	1	0	0	0	0	48	1.0341168	33.913244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63694	1	16.83	3.63	0	0	48	0.9996056	26.822074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63695	1	14.3	5.37	0	0	48	1.0302096	25.367656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63696	1	14.2	6.43	0	0	48	1.0010985	26.979529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63697	1	2.89	0.9	0	0	48	1.0279492	29.089975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63698	1	0	0	0	0	48	1.0279642	29.091544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63699	1	6.72	0.83	0	0	48	1.0382214	24.970212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63700	1	0	0	0	0	48	1.0394467	25.73904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63701	1	0	0	0	0	48	1.0383078	24.980986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63702	1	10.91	3.02	0	0	48	1.0066166	20.399757	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63703	1	0	0	0	0	48	1.0373882	25.108944	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63704	1	0	0	0	0	48	1.0395061	25.74811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63705	1	0	0	0	0	48	1.0394467	25.73904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63706	1	0	0	0	0	48	1.0413523	25.762717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63707	1	0	0	0	0	48	1.0409457	25.196733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63708	1	9.97	2.27	0	0	48	1.0413018	25.757198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63709	1	6.5	1.49	0	0	48	1.0386765	25.0462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63710	1	0	0	0	0	48	1.0464974	20.262928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63711	1	3.74	1.05	0	0	48	1.046476	20.260896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63712	1	0	0	0	0	48	1.0366618	37.25296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63713	1	0	0	0	0	48	1.038529	34.307434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63714	1	15.63	6.68	0	0	48	1.0365495	37.24383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63715	1	0	0	0	0	48	1.0426754	37.428036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63716	1	0	0	0	0	48	1.0305874	34.916856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63717	1	15.55	6.32	0	0	48	0.9862663	29.361553	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63718	1	0	0	0	0	48	1.030332	34.384758	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63719	1	0	0	0	0	48	1.0429121	37.452469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63720	1	15.89	7.67	0	0	48	1.0267323	34.615586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63721	1	3.21	1.04	0	0	48	1.0301412	36.120029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63722	1	15.7	3.18	0	0	48	1.0402547	36.137409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63723	1	0	0	0	0	48	1.0344247	35.535713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63724	1	15.7	3.96	0	0	48	1.0343504	35.527276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63725	1	0	0	0	0	48	1.0434672	37.837012	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63726	1	0	0	0	0	48	1.045925	37.252024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63727	1	18.76	4.42	0	0	48	1.0433767	37.827575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63728	1	0	0	0	0	48	1.0365961	35.197398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63729	1	4.3	0.34	0	0	48	1.0365829	35.19475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63730	1	0	0	0	0	48	1.0313148	33.188496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63731	1	3.11	0.82	0	0	48	1.0312973	33.186756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63732	1	1.56	0.01	0	0	48	1.0377443	34.072919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63733	1	0	0	0	0	48	1.043467	38.673258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63734	1	0	0	0	0	48	1.0505128	36.94476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63735	1	8.26	1.76	0	0	48	1.0434251	38.668762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63736	1	0	0	0	0	48	1.0486674	36.526134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63737	1	3.84	1.15	0	0	48	1.0486464	36.524121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63738	1	0	0	0	0	48	1.042471	37.067163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63739	1	0	0	0	0	48	1.0362069	35.007537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63740	1	15.69	3.21	0	0	48	1.0123122	29.223565	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63741	1	0	0	0	0	48	1.0408936	34.672839	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63742	1	0	0	0	0	48	1.0425285	37.078752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63743	1	0	0	0	0	48	1.042471	37.067163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63744	1	0	0	0	0	48	1.0417138	36.922414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63745	1	0	0	0	0	48	1.0409536	35.029689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63746	1	15.23	3.19	0	0	48	1.0416483	36.913392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63747	1	0	0	0	0	48	1.0377424	34.645796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63748	1	15.23	3.38	0	0	48	1.037661	34.636965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63749	1	15.23	6.11	0	1.6	48	1.0367033	34.924797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63750	1	0	0	0	0	48	1.0295148	35.234111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63751	1	4.28	1.5	0	0	48	1.0294868	35.23179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63752	1	1.97	0.33	0	0	48	1.0326368	34.593949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63753	1	19.93	0.7	0	0	48	1.0401021	35.077716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63754	1	0	0	0	0	48	1.0369171	36.695478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63755	1	20.52	8.64	0	0	48	1.0405411	35.101793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63756	1	0	0	0	0	48	1.0370899	36.707297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63757	1	0	0	0	0	48	1.0388499	36.145829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63758	1	0	0	0	0	48	1.0412271	35.423412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63759	1	19.6	2.96	0	0	48	1.0387741	36.13553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63760	1	0	0	0	-35.21	48	1.0409984	38.733167	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63761	1	0	0	0	0	48	1.0419529	37.324678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63762	1	0	0	0	0	48	1.0434599	35.678511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63763	1	22.52	6.23	0	0	48	1.0417375	37.23913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63764	1	0	0	0	0	48	1.0418453	38.832978	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63765	1	2.55	0.39	0	0	48	1.0323041	33.852516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63766	1	7.21	1.08	0	0	48	1.0299576	34.909477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63767	1	0	0	0	0	48	1.0301146	35.047982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63768	1	7.21	2.78	0	0	48	1.0300651	35.044186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63769	1	7.21	3.22	0	0	48	1.0293301	34.9354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63770	1	5.66	0.63	0	0	48	1.0385403	35.755556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63771	1	3.91	0.36	0	0	48	1.0417421	36.448862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63772	1	0	0	0	0	48	1.0367685	35.097354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63773	1	3.67	1.88	0	0	48	1.0367384	35.095312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63774	1	1.65	0.28	0	0	48	1.0343967	32.03788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63775	1	1.79	0.07	0	0	48	1.0353244	31.687601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63776	1	3.96	0.98	0	0	48	1.0348942	27.018666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63777	1	0	0	0	0	48	1.0366342	30.792823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63778	1	0	0	0	0	48	1.0424841	28.116366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63779	1	7.92	2.27	0	0	48	1.0365894	30.788425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63780	1	24.66	10.02	0	0	48	1.0360523	27.650912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63781	1	24.15	3.6	0	0	48	1.0422948	27.146107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63782	1	0	0	0	8.41	48	1.0372647	29.940977	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63783	1	24.15	8.84	0	0	48	1.038791	27.884655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63784	1	0	0	0	0	48	1.0422715	25.488337	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63785	1	0	0	0	0	48	1.0422715	25.488337	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63786	1	0	0	0	0	48	1.0372198	29.961581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63787	1	0	0	0	0	48	1.035174	29.59772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63788	1	0	0	0	0	48	1.042918	27.568591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63789	1	25.68	7.87	0	0	48	1.0350402	29.583731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63790	1	2.54	0.04	0	0	48	1.0351939	28.365009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63791	1	3.93	1.32	0	0	48	1.0381171	31.933788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63792	1	1.92	0.56	0	0	48	1.0412514	37.710751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63793	1	0	0	0	0	48	1.0412514	37.710751	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63794	1	0	0	0	0	48	1.0412514	37.710751	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63795	1	0	0	0	0	48	1.0412514	37.710751	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63796	1	0	0	0	0	48	1.0412617	37.711685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63797	1	0	0	0	0	48	1.0412514	37.710751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63798	1	0	0	0	0	48	1.0383167	34.4908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63799	1	3.99	1.33	0	0	48	1.0382933	34.488494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63800	1	0	0	0	0	48	1.0557178	39.784242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63801	1	3.74	0.56	0	0	48	1.0557028	39.782206	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63802	1	3.4	1.14	0	0	48	1.0354833	35.415778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63803	1	0	0	0	0	48	1.0374645	35.695706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63804	1	3.15	1.03	0	0	48	1.037447	35.693985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63805	1	6.75	1.24	0	0	48	1.0319322	30.26999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63806	1	8.06	2.41	0	0	48	1.0385561	30.318133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63807	1	0	0	0	0	48	1.0388796	30.780285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63808	1	9.21	2.6	0	0	48	1.0388252	30.774989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63809	1	1.9	0.7	0	0	48	1.0443035	31.875032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63810	1	0	0	0	0	48	1.0385195	33.355699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63811	1	0	0	0	0	48	1.0481474	32.087401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63812	1	6.64	0.89	0	0	48	1.0384931	33.352016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63813	1	0	0	0	0	48	1.0442272	31.623984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63814	1	6.69	1.81	0	0	48	1.0441947	31.620217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63815	1	6.69	2.06	0	0	48	1.0389267	30.733953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63816	1	0	0	0	0	48	1.0399596	30.876339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63817	1	6.26	1.26	0	0	48	1.0399333	30.872936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63818	1	6.16	0.83	0	0	48	1.0343027	30.091621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63819	1	6.16	1.01	0	0	48	1.0343812	30.149642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63820	1	4.8	1.18	0	0	48	1.0364503	30.049482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63821	1	0	0	0	0	48	1.0373545	32.768568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63822	1	5.81	0.61	0	0	48	1.0373362	32.765172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63823	1	5.1	1.03	0	0	48	1.041492	33.853549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63824	1	3.2	0.46	0	0	48	1.0413334	31.513681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63825	1	0	0	0	0	48	1.031362	30.839907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63826	1	24.26	8.89	0	0	48	1.0421196	29.397305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63827	1	0	0	0	0	48	1.0316734	30.845762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63828	1	0	0	0	302.64	48	1.0463495	32.230307	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63829	1	0	0	0	0	48	1.0469861	31.221417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63830	1	0	0	0	0	48	1.0353803	29.142531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63831	1	22.8	7.53	0	0	48	0.9709974	20.67275	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63832	1	0	0	0	0	48	1.0407014	29.245024	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63833	1	0	0	0	0	48	1.0441546	32.355927	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63834	1	0	0	0	0	48	1.0463495	32.230307	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63835	1	0	0	0	0	48	1.042322	31.090576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63836	1	0	0	0	0	48	1.0397608	29.149259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63837	1	24.49	2.45	0	0	48	1.042234	31.077636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63838	1	0	0	0	0	48	1.0354332	30.795475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63839	1	0.11	0.04	0	0	48	1.0360752	29.605051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63840	1	21.01	5.82	0	0	48	1.0353282	30.783956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63841	1	2.65	0.31	0	0	48	1.0365518	37.368106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63842	1	1.11	0.16	0	0	48	1.0401631	38.48049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63843	1	2.28	0.77	0	0	48	1.0377002	37.597632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63844	1	0	0	0	0	48	1.0377132	37.598869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63845	1	2.28	0.5	0	0	48	1.0370909	37.483886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63846	1	2.28	0.41	0	0	48	1.0369753	37.464355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63847	1	3.27	1.41	0	0	48	1.05088	47.334009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63848	1	0	0	0	0	48	1.0536629	46.987069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63849	1	1.63	0.25	0	0	48	1.0536558	46.986131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63850	1	0	0	0	0	48	1.0499914	49.273153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63851	1	3.66	1.09	0	0	48	1.0528729	48.285592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63852	1	0	0	0	0	48	1.0526637	48.353687	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63853	1	0	0	0	0	48	1.0526637	48.353687	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63854	1	0	0	0	0	48	1.0499965	49.28052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63855	1	2.38	0.31	0	0	48	1.0443285	42.828987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63856	1	11.79	3.58	0	0	48	1.0289861	24.564535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63857	1	0	0	0	0	48	1.0333507	26.218479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63858	1	22.92	3.86	0	0	48	1.0275719	25.094227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63859	1	0	0	0	0	48	1.0256757	24.704529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63860	1	0	0	0	0	48	1.0256757	24.704529	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63861	1	0	0	0	0	48	1.0334203	26.225794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63862	1	0	0	0	0	48	1.0333507	26.218479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63863	1	0	0	0	0	48	1.0313456	25.760826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63864	1	0	0	0	0	48	1.0427034	24.932086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63865	1	7.1	2.16	0	0	48	1.0313038	25.756789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63866	1	13.6	3.63	0	0	48	1.035869	25.473312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63867	1	5.2	1.32	0	0	48	1.0494482	27.993231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63868	1	2.94	0.63	0	0	48	1.0369867	24.798769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63869	1	0	0	0	0	48	1.0370009	24.800283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63870	1	2.83	0.17	0	0	48	1.0424358	29.068132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63871	1	4.82	2.31	0	0	48	1.0330694	24.621294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63872	1	0	0	0	0	48	1.035929	28.175402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63873	1	5.44	1.32	0	0	48	1.0359016	28.172418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63874	1	0	0	0	0	48	1.0365767	28.044371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63875	1	6.03	1.02	0	0	48	1.0365505	28.041206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63876	1	5.54	1.13	0	0	48	1.0483873	28.346908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63877	1	0	0	0	0	48	1.0484104	28.35003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63878	1	3.07	0.81	0	0	48	1.0452001	27.266988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63879	1	0	0	0	0	48	1.038134	27.403339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63880	1	7.46	3.49	0	0	48	1.0380749	27.399363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63881	1	7.87	2.01	0	0	48	1.0403403	28.38238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63882	1	9.14	1.69	0	0	48	1.0461743	29.486694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63883	1	2.31	0.5	0	0	48	1.0382149	28.765836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63884	1	4.53	1.44	0	0	48	1.0431984	27.370079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63885	1	6.28	1.58	0	0	48	1.0393484	26.322601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63886	1	6.35	1.56	0	0	48	1.0447054	27.308051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63887	1	0	0	0	0	48	1.0401759	28.862672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63888	1	3.06	0.4	0	0	48	1.0401638	28.860825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63889	1	0.92	0.28	0	0	48	1.0483978	26.743104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63890	1	0.92	0.04	0	0	48	1.0483955	26.742623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63891	1	0	0	0	0	48	1.0436932	28.659773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63892	1	2.86	0.75	0	0	48	1.0436781	28.658261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63893	1	3.65	1.34	0	0	48	1.040565	26.004465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63894	1	1.89	0.94	0	0	48	1.0470717	26.258816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63895	1	2.9	0.67	0	0	48	1.0348825	24.406312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63896	1	2.4	0.76	0	0	48	1.0369229	24.252379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63897	1	0	0	0	0	48	1.0459617	40.188321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63898	1	0	0	0	0	48	1.0427097	41.065519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63899	1	0	0	0	0	48	1.0378906	42.521584	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63900	1	0	0	0	0	48	1.0378906	42.521584	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63901	1	2.4	0.74	0	0	48	1.0459478	40.18703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63902	1	0	0	0	0	48	1.0434424	40.562007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63903	1	1.76	0.29	0	0	48	1.0434348	40.561006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63904	1	0	0	0	0	48	1.0410958	40.298135	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63905	1	0	0	0	0	48	1.0463318	39.118332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63906	1	14.01	3.68	0	0	48	1.0410188	40.290701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63907	1	0	0	0	0	48	1.0400494	41.421083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63908	1	0	0	0	0	48	1.0411051	43.510122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63909	1	14.01	3	0	0	48	1.0399768	41.412674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63910	1	0	0	0	0	48	1.041337	40.428078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63911	1	0	0	0	0	48	1.0343695	42.144123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63912	1	0	0	0	0	48	1.0464244	39.40853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63913	1	14.01	2.65	0	0	48	0.9902817	32.993214	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63914	1	0	0	0	0	48	1.034478	41.195315	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63915	1	0	0	0	0	48	1.0413833	40.420412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63916	1	0	0	0	0	48	1.0343984	42.171483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63917	1	0	0	0	0	48	1.0435332	39.314999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63918	1	0	0	0	0	48	1.046202	38.559902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63919	1	14.01	6.31	0	0	48	1.0434351	39.307902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63920	1	2.82	0.45	0	0	48	1.0340289	37.131616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63921	1	0	0	0	0	48	1.0435695	38.598628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63922	1	2.04	0.14	0	0	48	1.0435623	38.597379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63923	1	14.6	6.78	0	0	48	1.0322414	35.23544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63924	1	0	0	0	0	48	1.0323461	35.243313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63925	1	0	0	0	0	48	1.0363192	37.300304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63926	1	0	0	0	0	48	1.0433666	35.723522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63927	1	9.51	0.78	0	0	48	1.0362867	37.294787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63928	1	0	0	0	0	48	1.0384777	35.847657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63929	1	9.51	1.72	0	0	48	1.0384397	35.841947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63930	1	0	0	0	0	48	1.0440467	37.8113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63931	1	3.29	0.85	0	0	48	1.0440295	37.809483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63932	1	12.94	3.36	0	0	48	1.042821	38.291746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63933	1	0	0	0	0	48	1.0426017	39.31648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63934	1	0	0	0	0	48	1.0461735	39.143032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63935	1	12.94	4.04	0	0	48	1.0425315	39.309192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63936	1	0	0	0	0	48	1.0402208	38.430023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63937	1	12.94	3.16	0	0	48	1.0401587	38.423376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63938	1	0	0	0	0	48	1.0434796	39.033886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63939	1	0	0	0	0	48	1.0420015	38.632344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63940	1	15.3	3.07	0	0	48	1.0434095	39.025776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63941	1	7.43	2.38	0	0	48	1.0170865	27.972296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63942	1	0	0	0	0	48	1.0171319	27.976777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63943	1	4.08	1.07	0	0	48	1.0297145	28.849602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63944	1	0	0	0	-27.16	48	1.0380502	30.429838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63945	1	0	0	0	0	48	1.0225044	28.722491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63946	1	9.44	5.3	0	0	48	0.9530586	22.137669	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63947	1	0	0	0	0	48	1.0302116	28.66369	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63948	1	0	0	0	0	48	1.0383907	30.431275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63949	1	0	0	0	0	48	1.0380502	30.429838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63950	1	0	0	0	0	48	1.0253673	28.615681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63951	1	4.76	0.95	0	0	48	1.0253454	28.612849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63952	1	4.94	1.86	0	0	48	1.0383005	29.761839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63953	1	6.2	0.58	0	0	48	1.0338115	29.806055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63954	1	6.16	2.03	0	0	48	1.0340838	29.829474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63955	1	0	0	0	0	48	1.0302735	34.86027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63956	1	1.29	0.72	0	0	48	1.0302624	34.859559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63957	1	1.72	0.46	0	0	48	1.0309547	32.017558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63958	1	1.01	0.57	0	0	48	1.0307937	32.233118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63959	1	2.62	0.31	0	0	48	1.0308833	31.851119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63960	1	0	0	0	0	48	1.0308929	31.852507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63961	1	5.24	1.41	0	0	48	1.0380075	35.263715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63962	1	7.03	1.61	0	0	48	1.0354685	26.765848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63963	1	0	0	0	0	48	1.0317404	24.208036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63964	1	2.79	0.56	0	0	48	1.031729	24.206501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63965	1	3.97	1.56	0	0	48	1.0345903	25.341469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63966	1	0	0	0	0	48	1.0346151	25.343486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63967	1	4.21	0.88	0	0	48	1.0358706	28.452237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63968	1	0	0	0	0	48	1.0343486	27.643975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63969	1	3.99	0.79	0	0	48	1.0343304	27.641756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63970	1	4.43	1.26	0	0	48	1.0403233	28.107468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63971	1	5.28	1.66	0	0	48	1.0339652	27.01296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63972	1	2.52	0.94	0	8.16	48	1.0401705	26.405043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63973	1	0	0	0	1.5	48	1.0438071	27.901949	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63974	1	0	0	0	0	48	1.042568	26.86659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63975	1	0	0	0	0	48	1.0422327	24.392086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63976	1	23.95	4.12	0	0	48	1.0424771	26.853928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63977	1	0	0	0	0	48	1.0443874	27.952608	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63978	1	0	0	0	0	48	1.0399018	25.758118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63979	1	0	0	0	0	48	1.0347924	24.798557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63980	1	0	0	0	0	48	1.0348532	24.810367	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63981	1	0	0	0	0	48	1.0348532	24.810367	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63982	1	22.67	9.99	0	0	48	1.039739	25.745267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63983	1	23.95	5.39	0	0	48	1.0348651	24.147314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63984	1	22.67	4.69	0	0	48	1.0344928	23.877945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63985	1	2.63	0.21	0	0	48	1.0299382	26.767848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63986	1	5.11	2.59	0	0	48	1.0312332	27.673588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63987	1	0	0	0	0	48	1.04523	23.639011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63988	1	0	0	0	0	48	1.0431256	23.918215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63989	1	6.61	2.46	0	0	48	1.0451898	23.635328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63990	1	3.98	0.2	0	0	48	1.0369141	17.939321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63991	1	3.39	1.82	0	0	48	1.0391257	17.130358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63992	1	2.31	1.01	0	0	48	1.0392103	16.514772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63993	1	3.9	2.37	0	19.79	48	1.0406464	16.212251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63994	1	0	0	0	0	48	1.042545	18.008103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63995	1	0	0	0	0	48	1.0412716	16.938993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63996	1	7.79	3.04	0	0	48	1.0424952	18.003918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63997	1	8.43	0.97	0	0	48	1.0310571	17.456398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63998	1	8.43	0.3	0	0	48	1.0353057	18.63552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63999	1	0	0	0	12.69	48	1.0397268	18.939808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64000	1	8.43	2.64	0	0	48	1.0396785	18.935063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64001	1	3.39	0.48	0	0	48	1.0330409	19.043021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64002	1	6.77	1.78	0	0	48	1.0316461	19.861262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64003	1	11	1.92	0	0	48	1.0249436	18.584813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64004	1	8.71	1.76	0	0	48	1.032207	17.190155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64005	1	8.71	3.27	0	0	48	1.0297297	17.007661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64006	1	0	0	0	0	48	1.0432932	19.881024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64007	1	0	0	0	0	48	1.0410625	17.881402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64008	1	24.08	2.89	0	0	48	1.043209	19.868152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64009	1	0	0	0	0	48	1.0411406	19.399776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64010	1	0	0	0	0	48	1.0358839	17.710472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64011	1	0	0	0	0	48	1.0375493	18.279959	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64012	1	0	0	0	0	48	1.0375493	18.279959	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64013	1	24.08	8.27	0	0	48	1.0410084	19.387725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64014	1	26.37	3.72	0	0	48	1.0389312	17.957576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64015	1	0	0	0	0	48	1.0391966	17.832732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64016	1	24.08	2.67	0	0	48	1.0391115	17.818824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64017	1	18.77	4.16	0	0	48	1.0347626	17.588806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64018	1	16.49	8.73	0	0	48	1.0248576	19.278694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64019	1	0	0	0	0	48	1.0250052	19.287865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64020	1	16.49	4.06	0	0	48	1.0370796	18.376829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64021	1	0	0	0	0	48	1.0360252	17.697176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64022	1	2.29	0.78	0	0	48	1.0355866	17.580801	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64023	1	16.49	10.31	0	0	48	1.0182997	16.356068	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64024	1	0	0	0	0	48	1.0370708	17.778326	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64025	1	0	0	0	0	48	1.0361839	17.706032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64026	1	0	0	0	0	48	1.0360252	17.697176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64027	1	0	0	0	0	48	1.0263627	20.49141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64028	1	0	0	0	0	48	1.0417386	19.622783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64029	1	18.31	2.38	0	0	48	1.0262875	20.481617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64030	1	15.48	5.81	0	0	48	1.0346886	19.419687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64031	1	0	0	0	0	48	1.0347857	19.427335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64032	1	15.48	3.04	0	0	48	1.031404	18.862335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64033	1	0	0	0	0	48	1.0276216	20.387867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64034	1	0	0	0	0	48	1.03386	19.491294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64035	1	15.48	6.2	0	0	48	1.0275197	20.38024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64036	1	0	0	0	0	48	1.044314	19.903099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64037	1	0	0	0	0	48	1.0398532	18.367688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64038	1	0	0	0	0	48	1.0355443	16.533682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64039	1	0	0	0	0	48	1.0355443	16.533682	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64040	1	22	4.82	0	0	48	1.0442037	19.890921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64041	1	0	0	0	0	48	1.0445136	19.926315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64042	1	0	0	0	0	48	1.0249847	20.08305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64043	1	0	0	0	0	48	1.0313143	19.212177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64044	1	26.12	3.04	0	0	48	1.0248787	20.068071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64045	1	0	0	0	0	48	1.0422352	19.668928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64046	1	0	0	0	0	48	1.0376776	18.850886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64047	1	22	5.57	0	0	48	1.0421289	19.657645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64048	1	0	0	0	0	48	1.033974	18.738355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64049	1	22	3.28	0	0	48	1.0338828	18.724945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64050	1	3.64	0.52	0	0	48	1.0329907	21.307743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64051	1	5.78	1.04	0	0	48	1.0386463	20.258486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64052	1	7.57	0.77	0	0	48	1.0307196	17.806371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64053	1	4.61	1.12	0	0	48	1.0305213	17.53827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64054	1	3.18	1.22	0	0	48	1.0436142	40.738522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64055	1	0	0	0	0	48	1.043635	40.740375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64056	1	0	0	0	0	48	1.0234441	36.859651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64057	1	2	0.66	0	0	48	1.0234316	36.858516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64058	1	4.84	0.89	0	0	48	1.0456411	42.041646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64059	1	3.07	0.42	0	0	48	1.0242914	35.983062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64060	1	0	0	0	0	48	1.0243027	35.984926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64061	1	2.22	0.05	0	0	48	1.0317432	36.821432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64062	1	0	0	0	0	48	1.0475132	39.655316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64063	1	0	0	0	0	48	1.0499454	37.568468	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64064	1	5.49	1.33	0	0	48	1.0474888	39.652598	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64065	1	0	0	0	0	48	1.0464266	34.087978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64066	1	9.34	2.37	0	0	48	1.0459199	32.275375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64067	1	0	0	0	0	48	1.0465299	34.100152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64068	1	0	0	0	0	48	1.0446926	32.626391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64069	1	4.47	0.7	0	0	48	1.0446726	32.623832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64070	1	0	0	0	0	48	1.0359019	35.205425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64071	1	4.71	1.36	0	0	48	1.035877	35.202797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64072	1	0	0	0	0	48	1.0380031	33.673046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64073	1	0	0	0	0	48	1.0393737	33.507794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64074	1	9.34	2.88	0	0	48	1.0379493	33.667667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64075	1	20.17	4.35	0	0	48	1.0339632	33.195255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64076	1	20.17	5.76	0	0	48	1.0337786	33.355679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64077	1	0	0	0	0	48	1.0374099	34.504567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64078	1	20.53	3.17	0	0	48	1.0334041	33.176589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64079	1	0	0	0	0	48	1.03748	34.514801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64080	1	0	0	0	0	48	1.0353616	34.125871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64081	1	0	0	0	0	48	1.0360395	33.369667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64082	1	20.17	12.32	0	0	48	1.0351755	34.115199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64083	1	1.75	0.39	0	0	48	1.0443402	37.243309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64084	1	5.91	0.53	0	0	48	1.0415356	31.787322	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64085	1	4.24	0.96	0	0	48	1.0373596	31.820816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64086	1	0	0	0	0	48	1.0373799	31.823234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64087	1	7.41	2.83	0	0	48	1.0386915	34.351579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64088	1	3.27	1.95	0	0	48	1.0328437	32.053518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64089	1	5.42	0.85	0	0	48	1.0358674	32.066138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64090	1	0	0	0	0	48	1.0375485	32.400537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64091	1	4.44	0.91	0	0	48	1.0375305	32.398264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64092	1	4.15	1.49	0	0	48	1.0392215	32.319805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64093	1	1.83	1.1	0	0	48	1.0331043	32.266664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64094	1	4.11	1.26	0	0	48	1.0373668	34.266983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64095	1	2.38	0.48	0	0	48	1.0427611	32.514567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64096	1	0	0	0	0	48	1.0413579	31.900141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64097	1	1.53	0.17	0	0	48	1.0413521	31.89933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64098	1	3.34	0.62	0	0	48	1.0431214	46.282348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64099	1	0	0	0	0	48	1.0442341	46.071443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64100	1	0	0	0	0	48	1.0435685	46.182714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64101	1	0	0	0	0	48	1.0435404	46.187439	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64102	1	0	0	0	0	48	1.0435404	46.187439	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64103	1	6.68	0.66	0	0	48	1.0442109	46.067922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64104	1	3.33	0.93	0	0	48	1.0402469	46.875569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64105	1	0	0	0	0	48	1.044884	46.803752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64106	1	0	0	0	0	48	1.0438746	47.542726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64107	1	28.56	7.32	0	0	48	1.0447372	46.786965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64108	1	28.56	4.69	0	0	48	1.0442298	46.88033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64109	1	28.56	5.38	0	0	48	1.0442931	46.260863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64110	1	0	0	0	0	48	1.0443041	46.307897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64111	1	28.56	1.17	0	0	48	1.0442237	46.291513	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64112	1	3.04	1.13	0	0	48	1.0409694	47.205391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64113	1	6.08	2.14	0	0	48	1.0406358	47.135797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64114	1	1.64	0.55	0	0	48	1.045755	47.80977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64115	1	1.94	0.61	0	0	48	1.0437339	46.558819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64116	1	11.24	3.83	0	0	48	1.0433604	44.311048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64117	1	5.62	0.92	0	0	48	1.0484322	41.469222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64118	1	0	0	0	0	48	1.048453	41.472466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64119	1	0	0	0	0	48	1.0451787	48.470656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64120	1	0	0	0	0	48	1.0458025	47.406959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64121	1	26.66	9.43	0	0	48	1.0450247	48.456424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64122	1	26.09	6.12	0	0	48	1.0399416	46.26616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64123	1	0	0	0	0	48	1.0435886	47.661659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64124	1	27.07	7.7	0	0	48	1.0417881	46.471446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64125	1	0	0	0	0	48	1.0437152	47.671388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64126	1	0	0	0	0	48	1.0443756	47.83855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64127	1	0	0	0	0	48	1.0422638	46.594842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64128	1	26.09	3.88	0	0	48	1.044267	47.824854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64129	1	3.03	0.86	0	0	48	1.0508558	48.949949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64130	1	0	0	0	0	48	1.0508714	48.951432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64131	1	7.77	3.21	0	0	48	1.0340851	18.512573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64132	1	0	0	0	0	48	1.0303542	18.558877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64133	1	11.64	0.71	0	0	48	1.0303202	18.552079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64134	1	0	0	0	0	48	1.0031162	20.543171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64135	1	0	0	0	0	48	1.0403512	18.730047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64136	1	9.12	1.59	0	0	48	1.0030721	20.537551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64137	1	0	0	0	0	48	1.0285342	20.675278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64138	1	0	0	0	0	48	1.0378806	18.802302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64139	1	13.7	6.26	0	0	48	1.0284351	20.667812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64140	1	0	0	0	0	48	1.0374965	19.628931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64141	1	13.7	4.04	0	0	48	1.037419	19.621014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64142	1	0	0	0	3.04	48	1.0417646	24.109769	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64143	1	0	0	0	0	48	1.0449327	22.945889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64144	1	0	0	0	0	48	1.0462756	21.747993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64145	1	17.08	2.93	0	0	48	1.0444673	22.877595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64146	1	0	0	0	0	48	1.0422319	24.185876	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64147	1	0	0	0	0	48	1.0403828	22.033368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64148	1	0	0	0	0	48	1.0439208	21.236689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64149	1	16.56	1.53	0	0	48	1.0403182	22.023531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64150	1	0	0	0	0	48	1.0388146	21.671303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64151	1	3.55	0.53	0	0	48	1.0387994	21.669388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64152	1	0	0	0	0	48	1.029713	22.028916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64153	1	2.49	0.68	0	0	48	1.0405999	21.048038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64154	1	2.49	0.13	0	0	48	1.0297055	22.027383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64155	1	2.05	0.74	0	0	48	1.0235467	24.293876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64156	1	2.46	0.31	0	0	48	1.0299192	25.637567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64157	1	16.14	3.66	0	0	48	1.0323872	24.603399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64158	1	19.88	0.07	0	0	48	1.0438908	25.916275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64159	1	0	0	0	0	48	1.041908	25.474951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64160	1	16.14	3.54	0	0	48	1.0322886	23.826305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64161	1	0	0	0	0	48	1.0420715	25.49163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64162	1	0	0	0	-102.74	48	1.0397717	26.720541	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64163	1	41.25	4.15	0	0	48	1.041571	25.723661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64164	1	0	0	0	0	48	1.0410938	26.782505	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64165	1	37.16	3.49	0	0	48	1.0141078	22.422337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64166	1	37.16	2.69	0	0	48	1.0154284	22.480804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64167	1	0	0	0	0	48	1.0353202	25.181176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64168	1	41.25	23.42	0	0	48	1.0158036	22.672156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64169	1	0	0	0	0	48	1.0355724	25.200313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64170	1	1.28	0.15	0	0	48	1.034413	25.997291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64171	1	0	0	0	0	48	1.0344181	25.998085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64172	1	1.6	0.76	0	0	48	1.052945	40.097669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64173	1	0	0	0	0	48	1.0529576	40.098547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64174	1	4.34	1.72	0	0	48	1.0549972	46.056472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64175	1	1.51	0.37	0	0	48	1.0415711	35.781148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64176	1	2.28	0.46	0	0	48	1.0393666	35.891396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64177	1	2.87	0.57	0	0	48	1.0380735	36.580086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64178	1	5.75	3.21	0	0	48	1.0422298	39.666628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64179	1	0	0	0	0	48	1.0394253	34.180912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64180	1	0	0	0	0	48	1.0372764	35.084017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64181	1	0	0	0	0	48	1.0384229	34.588264	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64182	1	0	0	0	0	48	1.0384229	34.588264	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64183	1	3.7	0.97	0	0	48	1.0394064	34.178921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64184	1	2.46	0.48	0	0	48	1.0373517	35.367143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64185	1	1.64	0.39	0	0	48	1.0471704	37.981096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64186	1	5.86	0.77	0	0	48	1.0404771	32.388604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64187	1	1.85	0.16	0	0	48	1.0388726	30.918268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64188	1	2.43	0.3	0	0	48	1.0363823	30.345911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64189	1	1.22	0.33	0	0	48	1.040769	33.926954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64190	1	1.74	0.46	0	0	48	1.0398528	32.821443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64191	1	0	0	0	0	48	1.0395864	33.708854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64192	1	0	0	0	0	48	1.037787	33.857414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64193	1	5.51	2.84	0	0	48	1.0395407	33.705782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64194	1	3.4	1.17	0	0	48	1.0358632	34.149278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64195	1	2.23	0.15	0	0	48	1.0482017	46.86627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64196	1	2.23	0.77	0	0	48	1.0473512	47.62467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64197	1	3.26	1.51	0	0	48	1.0472684	47.093244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64198	1	8.9	2.36	0	0	48	1.0430093	49.237072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64199	1	8.9	2.55	0	0	48	1.0443669	47.672241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64200	1	0	0	0	0	48	1.0443836	48.186341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64201	1	0.8	0.18	0	0	48	1.042032	48.740209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64202	1	8.9	1.56	0	0	48	1.0443447	48.181635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64203	1	0	0	0	0	48	1.0463423	47.959564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64204	1	4.59	1.35	0	0	48	1.0463184	47.956986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64205	1	2.17	0.31	0	0	48	1.0485216	48.038303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64206	1	0	0	0	0	48	1.0551865	44.122703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64207	1	1.41	0.25	0	0	48	1.0551806	44.122011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64208	1	0	0	0	0	48	1.0557095	45.264059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64209	1	0	0	0	0	48	1.0569596	44.581024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64210	1	0	0	0	0	48	1.0583961	43.882809	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64211	1	0	0	0	0	48	1.0583961	43.882809	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64212	1	2.82	0.4	0	0	48	1.0556992	45.262539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64213	1	0	0	0	0	48	1.0557334	45.274606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64214	1	4.6	0.27	0	0	48	1.0431519	33.986927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64215	1	0	0	0	0	48	1.0406344	34.290562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64216	1	0	0	0	0	48	1.0429534	34.113004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64217	1	8.7	2.01	0	0	48	1.0405948	34.286092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64218	1	2.58	0.77	0	0	48	1.0390007	30.97971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64219	1	0	0	0	0	48	1.0392498	31.453022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64220	1	4.11	0.75	0	0	48	1.0392314	31.450847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64221	1	0	0	0	0	48	1.0544087	46.161159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64222	1	0	0	0	0	48	1.0527203	46.303097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64223	1	8.95	2.26	0	0	48	1.0543649	46.156104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64224	1	2.97	1.43	0	0	48	1.0329438	37.944653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64225	1	0	0	0	0	48	1.0329667	37.946289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64226	1	2.99	0.64	0	0	48	1.0314396	37.791666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64227	1	2.97	1.27	0	0	48	1.0316217	37.771856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64228	1	3.06	1.34	0	0	48	1.0382092	36.697554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64229	1	0	0	0	0	48	1.0405765	38.549595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64230	1	4.18	0.85	0	0	48	1.0405579	38.547101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64231	1	7.86	2.71	0	0	48	1.0337731	37.94442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64232	1	0	0	0	0	48	1.0412668	37.770199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64233	1	6.95	1.84	0	0	48	1.0412313	37.766159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64234	1	0	0	0	0	48	1.0382056	38.039537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64235	1	9.92	1.62	0	0	48	1.0333835	35.595773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64236	1	0	0	0	0	48	1.0384172	38.128311	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64237	1	0	0	0	0	48	1.0384172	38.128311	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64238	1	0	0	0	0	48	1.0383269	38.058622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64239	1	0	0	0	0	48	1.0319589	35.358699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64240	1	6.63	1.56	0	0	48	1.0319243	35.354708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64241	1	5.31	2.21	0	0	48	1.0328641	35.949612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64242	1	0	0	0	0	48	1.0432861	37.042216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64243	1	9.72	1.27	0	0	48	1.040026	36.578021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64244	1	0	0	0	0	48	1.0433328	37.046219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64245	1	4.7	2.05	0	0	48	1.0296385	35.435663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64246	1	3.37	0.18	0	0	48	1.0407804	36.723836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64247	1	3.37	0.63	0	0	48	1.0306587	35.63813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64248	1	2.89	0.36	0	0	48	1.0384961	34.40225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64249	1	0	0	0	0	48	1.0371102	32.333442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64250	1	4.04	1.46	0	0	48	1.0370855	32.331278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64251	1	8.49	0.67	0	0	48	1.0305268	35.2806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64252	1	0	0	0	0	48	1.0376226	35.427864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64253	1	4.55	0.81	0	0	48	1.037602	35.425397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64254	1	0	0	0	0	48	1.0277476	34.944522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64255	1	11.2	5.8	0	0	48	1.027659	34.938766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64256	1	11.2	6.04	0	0	48	1.0382419	35.116312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64257	1	11.2	3.99	0	0	48	1.0301704	34.866668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64258	1	0	0	0	0	48	1.0302363	34.872481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64259	1	1.99	0.31	0	0	48	1.0445845	50.757471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64260	1	1.99	0.63	0	0	48	1.0406534	50.095414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64261	1	2.55	0.12	0	0	48	1.0406464	50.093969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64262	1	0	0	0	0	48	1.0393672	48.961344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64263	1	0	0	0	0	48	1.0383052	49.534807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64264	1	0	0	0	0	48	1.038324	49.524118	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64265	1	0	0	0	0	48	1.038324	49.524118	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64266	1	7.14	2.23	0	0	48	1.0393292	48.957718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64267	1	2.83	0.53	0	0	48	1.0263595	39.261934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64268	1	0	0	0	0	48	1.0263706	39.263456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64269	1	1.59	0.92	0	2.03	48	1.0332469	41.978907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64270	1	1.59	0.39	0	0	48	1.0315996	41.486603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64271	1	2.45	0.73	0	0	48	1.0294264	40.979469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64272	1	7.6	2.16	0	0	48	1.0340784	20.339718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64273	1	6.42	1.86	0	0	48	1.0451142	21.104916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64274	1	6.13	1.7	0	0	48	1.0276323	18.441988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64275	1	0	0	0	0	48	1.0369522	22.42325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64276	1	6.9	3.01	0	0	48	1.0369063	22.419549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64277	1	9.96	3.53	0	0	48	1.0389117	23.380316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64278	1	0	0	0	0	48	1.0390282	22.160238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64279	1	3.83	0.78	0	0	48	1.0390117	22.158286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64280	1	10.47	1.58	0	0	48	1.026548	18.942509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64281	1	0	0	0	0	48	1.0238369	19.039977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64282	1	12.81	0.62	0	0	48	1.0237944	19.032244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64283	1	0	0	0	0	48	1.0288537	19.468295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64284	1	9.82	3.54	0	0	48	1.0287953	19.463265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64285	1	0	0	0	0	48	1.0320525	17.266017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64286	1	3.23	0.74	0	0	48	1.0320352	17.264049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64287	1	0	0	0	0	48	1.0396814	18.786613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64288	1	10.09	1.16	0	0	48	1.0396447	18.780664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64289	1	5.85	1.98	0	0	48	1.0365028	17.996721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64290	1	2.98	1.57	0	6.31	48	1.0367524	17.054642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64291	1	3.01	1.2	0	0	48	1.0288147	17.924188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64292	1	0	0	0	0	48	1.038448	20.16157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64293	1	0	0	0	0	48	1.0412555	19.129301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
