function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	64294	1	5.78	0.71	0	0	48	1.0384257	20.158231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64295	1	2.78	0.37	0	9.74	48	1.0387467	20.509254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64296	1	3.01	0.54	0	0	48	1.0387347	20.50759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64297	1	0	0	0	0	48	1.0232276	20.254112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64298	1	10.77	4.54	0	0	48	1.0415214	18.636413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64299	1	0	0	0	0	48	1.0233569	20.270758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64300	1	11.03	0.54	0	0	48	1.028782	16.491057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64301	1	11.03	3.16	0	0	48	1.0305338	16.265948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64302	1	11.03	4.82	0	0	48	1.0289408	16.338876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64303	1	0	0	0	0	48	1.0426605	27.486741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64304	1	2.81	1.45	0	0	48	1.0426384	27.485278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64305	1	2.78	0.85	0	0	48	1.0455519	28.296376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64306	1	0	0	0	0	48	1.0458107	28.246615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64307	1	2.57	1.58	0	0	48	1.0457887	28.245397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64308	1	0	0	0	-5.05	48	1.0395012	27.907267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64309	1	5.52	0.82	0	0	48	1.0397941	27.619216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64310	1	0	0	0	0	48	1.0395719	27.910236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64311	1	0	0	0	0	48	1.0416653	27.852158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64312	1	5.87	0.22	0	0	48	1.0407449	27.228698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64313	1	0	0	0	0	48	1.0402057	26.817232	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64314	1	0	0	0	0	48	1.0402057	26.817232	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64315	1	0	0	0	0	48	1.0416854	27.856717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64316	1	2.91	0.55	0	0	48	1.0397094	27.133487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64317	1	0	0	0	0	48	1.0397218	27.135154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64318	1	0	0	0	0	48	1.0365649	15.495074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64319	1	6.51	0.26	0	0	48	1.0365439	15.491221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64320	1	0	0	0	0	48	1.034373	18.451481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64321	1	32.33	4.59	0	0	48	1.0342483	18.4347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64322	1	23.14	4.41	0	0	48	1.0343014	16.063796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64323	1	25.33	2.27	0	0	48	1.0343654	16.444216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64324	1	0	0	0	0	48	1.0344065	15.886836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64325	1	17.76	5.19	0	0	48	1.0343117	15.87754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64326	1	10.95	0.63	0	0	48	1.0363591	14.678672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64327	1	0	0	0	0	48	1.028836	17.795544	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64328	1	0	0	0	0	48	1.0413413	15.450957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64329	1	0	0	0	0	48	1.0413413	15.450957	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64330	1	0	0	0	0	48	1.0413413	15.450957	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64331	1	0	0	0	0	48	1.0413413	15.450957	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64332	1	10.95	4.09	0	0	48	1.0287695	17.789815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64333	1	0	0	0	0	48	1.0293084	17.820051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64334	1	10.95	2.47	0	0	48	1.0293841	15.447638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64335	1	16.58	5.01	0	0	48	1.0297261	14.799945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64336	1	0	0	0	0	48	1.0303491	17.599777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64337	1	0	0	0	0	48	1.0278749	15.284328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64338	1	16.58	5.9	0	0	48	1.0302417	17.590391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64339	1	31.92	9.52	0	0	48	1.0328801	14.643214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64340	1	0	0	0	0	48	1.0303008	14.745327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64341	1	12.97	4.3	0	0	48	1.030222	14.738262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64342	1	32.47	12.62	0	0	48	1.0273003	17.719353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64343	1	20.99	6.41	0	0	48	1.0302668	14.510983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64344	1	0	0	0	0	48	1.0234919	14.836919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64345	1	20.99	3.1	0	0	48	1.0234073	14.824522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64346	1	20.99	9.24	0	0	48	1.0268913	14.932164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64347	1	11.85	7.6	0	0	48	1.0250783	15.002865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64348	1	11.85	5.4	0	0	48	1.0272565	15.041697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64349	1	0	0	0	0	48	1.0312853	14.96447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64350	1	13.19	4.67	0	0	48	1.031196	14.957188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64351	1	13.71	3.33	0	0	48	1.047603	15.537469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64352	1	14.93	4.97	0	0	48	1.0370466	15.178487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64353	1	0	0	0	0	48	1.0310229	17.341627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64354	1	0	0	0	0	48	1.0441086	15.041929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64355	1	43.89	19.04	0	0	48	1.030689	17.31776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64356	1	39.05	8.07	0	0	48	1.0305837	15.441281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64357	1	38.11	13.44	0	0	48	1.0377247	15.371049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64358	1	0	0	0	0	48	1.0379345	15.390801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64359	1	0	0	0	0	48	1.0327118	18.527583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64360	1	0	0	0	0	48	1.0404158	16.083567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64361	1	37.84	16.54	0	0	48	1.0324333	18.507409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64362	1	0	0	0	0	48	1.0335112	18.182937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64363	1	0	0	0	0	48	1.0297559	15.262101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64364	1	51.03	4.73	0	0	48	1.0333256	18.152888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64365	1	0	0	0	0	48	1.0251596	18.162331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64366	1	0	0	0	0	48	1.0432373	15.606198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64367	1	40.41	13.77	0	0	48	1.024937	18.140457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64368	1	50.45	8.23	0	0	48	1.0302037	17.47896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64369	1	0	0	0	0	48	1.0304254	17.505492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64370	1	0	0	0	0	48	1.031078	17.659277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64371	1	0	0	0	0	48	1.0289991	15.035632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64372	1	0	0	0	0	48	1.0298818	11.160732	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64373	1	0	0	0	0	48	1.0298818	11.160732	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64374	1	50.45	13.89	0	0	48	1.0308186	17.633283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64375	1	50.45	9.86	0	0	48	1.0264408	14.986924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64376	1	0	0	0	335.31	48	1.0469049	21.522394	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64377	1	0	0	0	0	48	1.0447769	19.117715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64378	1	0	0	0	0	48	1.0475947	17.344502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64379	1	50.45	6.44	0	0	48	1.0467078	21.494568	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64380	1	0	0	0	0	48	1.0459251	21.711198	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64381	1	0	0	0	0	48	1.0329221	17.947306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64382	1	0	0	0	0	48	1.0296973	15.398069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64383	1	0	0	0	0	48	1.0299047	15.629007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64384	1	0	0	0	0	48	1.0299047	15.629007	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64385	1	50.45	12.14	0	0	48	1.0326869	17.919282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64386	1	0	0	0	0	48	1.0333179	17.996523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64387	1	30.65	1.72	0	0	48	1.0387289	14.676906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64388	1	21.97	5.83	0	0	48	1.0432842	15.071732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64389	1	14.69	5.11	0	0	48	1.0347645	14.749654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64390	1	0	0	0	0	48	1.0351136	14.644508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64391	1	15.34	6.25	0	0	48	1.0350136	14.635814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64392	1	15.34	1.98	0	0	48	1.0305709	14.380554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64393	1	15.34	2.92	0	0	48	1.0318154	14.565921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64394	1	27.2	9.23	0	0	48	1.0318408	14.41613	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64395	1	27.2	6.19	0	0	48	1.0254397	14.940757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64396	1	42.14	7.45	0	0	48	1.0335881	17.406555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64397	1	0	0	0	0	48	1.0229726	17.149721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64398	1	0	0	0	0	48	1.0371967	14.563368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64399	1	50.36	14.85	0	0	48	1.022677	17.1199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64400	1	37.85	12.42	0	0	48	1.0295773	14.288426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64401	1	0	0	0	0	48	1.0271771	17.859903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64402	1	0	0	0	0	48	1.041616	15.105933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64403	1	23.16	15.09	0	0	48	1.0269526	17.84782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64404	1	0	0	0	0	48	1.0283041	17.366002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64405	1	23.16	4.76	0	0	48	1.0281894	17.353207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64406	1	0	0	0	0	48	1.032404	14.770128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64407	1	13.21	4.94	0	0	48	1.0323254	14.76349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64408	1	13.21	5.21	0	0	48	1.0238993	14.889899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64409	1	12.9	5.46	0	0	48	1.0270041	14.928921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64410	1	12.9	6	0	0	48	1.0292475	15.173814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64411	1	0	0	0	15.85	48	1.0347996	15.426509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64412	1	12.9	3.43	0	0	48	1.0347322	15.420016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64413	1	0	0	0	11.78	48	1.0327976	14.416094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64414	1	0	0	0	0	48	1.0327976	14.416094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64415	1	0	0	0	0	48	1.0327976	14.416094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64416	1	0	0	0	0	48	1.0327976	14.416094	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64417	1	23.27	9.3	0	0	48	1.0326261	14.403161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64418	1	0	0	0	0	48	1.0328225	14.430816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64419	1	0	0	0	0	48	1.0148534	17.404522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64420	1	16.58	4.38	0	0	48	1.0357666	14.481428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64421	1	18.44	1	0	0	48	1.0147944	17.39362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64422	1	0	0	0	0	48	1.0286017	17.418609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64423	1	13.47	2.19	0	0	48	1.0325231	15.242949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64424	1	18.44	4.94	0	0	48	1.0285024	17.407866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64425	1	42.21	3.31	0	0	48	1.034678	17.853887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64426	1	13.47	1.9	0	0	48	1.0344377	14.700945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64427	1	13.47	0.9	0	0	48	1.0300972	14.868466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64428	1	17.75	3.35	0	0	48	1.0392876	15.494467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64429	1	0	0	0	0	48	1.023798	17.206569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64430	1	15.96	4.72	0	0	48	1.0346959	14.706401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64431	1	17.75	8.14	0	0	48	1.0236671	17.197509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64432	1	0	0	0	0	48	1.0289127	17.30948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64433	1	0	0	0	0	48	1.0384361	14.938708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64434	1	37.29	6.54	0	0	48	1.0287601	17.286774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64435	1	0	0	0	0	48	1.0254755	17.202749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64436	1	15.96	2.37	0	0	48	1.043343	14.756028	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64437	1	16.23	8.15	0	0	48	1.0253511	17.194816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64438	1	16.23	4.48	0	0	48	1.0241438	14.810183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64439	1	16.23	2.02	0	0	48	1.0287126	14.805449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64440	1	0	0	0	0	48	1.0288001	17.556978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64441	1	32.5	14.72	0	0	48	1.0233094	14.836712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64442	1	0	0	0	0	48	1.0245107	15.544762	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64443	1	0	0	0	0	48	1.0245107	15.544762	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64444	1	0	0	0	0	48	1.028931	17.579145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64445	1	20.65	6.21	0	0	48	1.0263874	14.874533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64446	1	0	0	0	0	48	1.0312942	17.275873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64447	1	0	0	0	0	48	1.0486276	15.616912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64448	1	32.13	9.6	0	0	48	1.0311185	17.259495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64449	1	20.65	2.05	0	0	48	1.0450659	15.27006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64450	1	0	0	0	0	48	1.0247902	15.185278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64451	1	6.01	1.31	0	0	48	1.0247638	15.182084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64452	1	14.77	1.33	0	0	48	1.0246128	14.743997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64453	1	8.76	4.9	0	0	48	1.0225458	15.233047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64454	1	0	0	0	0	48	1.0417644	15.186893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64455	1	23.31	6.12	0	0	48	1.0416337	15.174036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64456	1	16.85	1.76	0	0	48	1.0301096	17.947051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64457	1	0	0	0	-16.07	48	1.0440623	21.127518	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64458	1	0	0	0	0	48	1.0375246	18.919716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64459	1	0	0	0	0	48	1.0334617	15.509119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64460	1	14.55	2.29	0	0	48	1.0364525	18.750115	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64461	1	5.13	2.66	0	0	48	1.0440217	21.125008	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64462	1	10.07	4.67	0	0	48	1.0376413	16.230116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64463	1	0	0	0	0	48	1.0377157	16.235214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64464	1	10.07	2.92	0	0	48	1.0292548	16.450793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64465	1	10.07	2.97	0	0	48	1.0254046	15.878162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64466	1	8.79	3.45	0	0	48	1.032324	15.37727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64467	1	12.95	0.99	0	0	48	1.0276381	14.86085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64468	1	0	0	0	0	48	1.0417145	46.94365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64469	1	3.25	1.57	0	0	48	1.0416891	46.941943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64470	1	0.2	0.1	0	0	48	1.0408189	46.882469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64471	1	3.25	1.28	0	0	48	1.0407995	46.880897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64472	1	3.45	0.62	0	0	48	1.0407531	46.835731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64473	1	0	0	0	0	48	1.0407695	46.837619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64474	1	0	0	0	0	48	1.0468512	35.857231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64475	1	0	0	0	0	48	1.0440025	35.619633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64476	1	0	0	0	0	48	1.0407012	35.340745	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64477	1	0	0	0	0	48	1.0407012	35.340745	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64478	1	7.98	2.82	0	0	48	1.046803	35.853356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64479	1	0	0	0	0	48	1.0482348	36.020756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64480	1	0.4	0.11	0	0	48	1.0442931	36.01979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64481	1	0	0	0	0	48	1.0430324	36.019479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64482	1	0	0	0	0	48	1.0430324	36.019479	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64483	1	4.39	2.11	0	0	48	1.0481999	36.01832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64484	1	4.79	2.48	0	0	48	1.0456574	36.490768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64485	1	0	0	0	0	48	1.0435837	38.012368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64486	1	0	0	0	0	48	1.0435342	37.6622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64487	1	4.5	0.96	0	0	48	1.0435635	38.009785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64488	1	5.93	3.26	0	0	48	1.0374055	38.136151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64489	1	6.02	1.69	0	0	48	1.0349996	37.314043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64490	1	0	0	0	0	48	1.0429431	38.095707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64491	1	0	0	0	0	48	1.0503824	37.282476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64492	1	8.34	1.96	0	0	48	1.0429035	38.090744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64493	1	0	0	0	-2.19	48	1.0397836	36.02422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64494	1	2.61	0.5	0	0	48	1.0397727	36.022849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64495	1	3.81	0.58	0	0	48	1.0553762	46.768364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64496	1	2.74	1.25	0	0	48	1.0540842	46.343922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64497	1	5.66	2.62	0	0	48	1.0461435	34.740255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64498	1	4.15	1.71	0	0	48	1.0345807	32.19077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64499	1	0	0	0	0	48	1.0353016	32.629205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64500	1	4.15	0.52	0	0	48	1.0352874	32.62664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64501	1	5.03	1.24	0	0	48	1.0380065	32.893539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64502	1	0	0	0	0	48	1.0380307	32.896578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64503	1	16.05	7.06	0	0	48	1.0432556	33.796014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64504	1	0	0	0	0	48	1.047071	35.734309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64505	1	0	0	0	0	48	1.0448142	34.46329	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64506	1	0	0	0	0	48	1.0449485	33.807134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64507	1	0	0	0	0	48	1.0447807	34.457231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64508	1	15.25	3.21	0	0	48	1.0469995	35.72523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64509	1	15.25	7.02	0	0	48	1.0436622	33.824385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64510	1	3.89	0.42	0	0	48	1.0361611	32.644231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64511	1	0	0	0	0	48	1.0460506	32.958906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64512	1	0	0	0	0	48	1.046655	31.879329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64513	1	15.12	2.42	0	0	48	1.0459902	32.951146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64514	1	0	0	0	0	48	1.0452673	32.456225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64515	1	15.54	1.54	0	0	48	1.0373339	31.764699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64516	1	0	0	0	0	48	1.0453583	32.461451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64517	1	0	0	0	-137.51	48	1.0428872	34.699755	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64518	1	0	0	0	0	48	1.0424885	34.809199	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64519	1	0	0	0	0	48	1.0477604	33.967491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64520	1	0	0	0	0	48	1.0420918	34.919192	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64521	1	0	0	0	0	48	1.0420918	34.919192	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64522	1	0	0	0	0	48	1.0427255	34.85672	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64523	1	16.43	3.73	0	0	48	1.0424101	34.800134	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64524	1	0	0	0	0	48	1.0335179	31.849469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64525	1	6.29	2.45	0	0	48	1.0334774	31.846248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64526	1	0	0	0	0	48	1.0326748	15.886063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64527	1	6.34	1.89	0	0	48	1.0326358	15.882342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64528	1	6.34	2.25	0	0	48	1.0351649	15.823316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64529	1	0	0	0	0	48	1.0351743	18.197829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64530	1	0	0	0	0	48	1.0383105	15.646168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64531	1	19.45	1.71	0	0	48	1.0351139	18.187034	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64532	1	12.67	2.26	0	0	48	1.0326009	15.29532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64533	1	0	0	0	0	48	1.0386069	16.228234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64534	1	12.67	4.05	0	0	48	1.0385323	16.221918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64535	1	3.26	0.89	0	0	48	1.0346621	17.539461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64536	1	0	0	0	0	48	1.034679	17.541431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64537	1	6.49	2.71	0	0	48	1.0383069	16.016681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64538	1	6.49	0.91	0	0	48	1.0337524	16.284839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64539	1	0	0	0	0	48	1.03378	16.288186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64540	1	17.36	0.54	0	0	48	1.040049	15.223043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64541	1	0	0	0	0	48	1.0236149	17.53492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64542	1	0	0	0	0	48	1.0391399	15.476632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64543	1	17.36	3.76	0	0	48	1.0235387	17.525063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64544	1	17.36	2.22	0	0.71	48	1.0340196	15.284227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64545	1	0	0	0	0	48	1.0255402	17.160702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64546	1	0	0	0	0	48	1.0273405	15.63994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64547	1	31.06	10.38	0	0	48	1.0253405	17.142194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64548	1	0	0	0	0	48	1.032912	16.1739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64549	1	12.19	2.33	0	0	48	1.032861	16.166827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64550	1	0	0	0	-396.86	48	1.038077	20.808067	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64551	1	0	0	0	0	48	1.0376365	19.291184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64552	1	0	0	0	0	48	1.0421325	16.596978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64553	1	0	0	0	0	48	1.0368059	19.18654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64554	1	18.53	3.49	0	0	48	1.0375519	19.280597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64555	1	12.19	2.32	0	0	48	1.0344618	15.413758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64556	1	0	0	0	0	48	1.0308851	18.214291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64557	1	0	0	0	0	48	1.0307774	16.379755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64558	1	0	0	0	0	48	1.0307182	16.714639	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64559	1	0	0	0	0	48	1.0307182	16.714639	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64560	1	30.07	12.61	0	0	48	1.0306812	18.19902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64561	1	0	0	0	0	48	1.0383657	18.364966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64562	1	1.63	0.39	0	0	48	1.0362251	17.211228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64563	1	0	0	0	0	48	1.0332283	14.909807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64564	1	0	0	0	0	48	1.0332283	14.909807	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64565	1	30.07	11.26	0	0	48	1.0381504	18.347841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64566	1	30.07	12.85	0	0	48	1.034089	17.013351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64567	1	0	0	0	0	48	1.0368218	18.133369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64568	1	6.49	1.39	0	0	48	1.0344566	16.63807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64569	1	30.07	12.46	0	0	48	1.0366127	18.118349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64570	1	3.86	1.66	0	0	48	1.0388408	30.838046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64571	1	2.24	0.1	0	0	48	1.0424245	31.967311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64572	1	2.52	0.31	0	0	48	1.0392042	30.527247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64573	1	3.86	2.54	0	0	48	1.0400898	31.561569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64574	1	3.02	0.74	0	0	48	1.0400464	29.966198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64575	1	0	0	0	0	48	1.03256	20.546088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64576	1	3.85	0.57	0	0	48	1.0325443	20.544094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64577	1	7.69	1.59	0	0	48	1.036141	20.671152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64578	1	4.62	0.48	0	0	48	1.0425674	23.906595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64579	1	0	0	0	0	48	1.0351755	24.431097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64580	1	3.79	0.37	0	0	48	1.0351605	24.428802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64581	1	2.27	0.63	0	0	48	1.0300219	19.666762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64582	1	2.38	0.57	0	0	48	1.029291	20.976533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64583	1	0	0	0	0	48	1.0241894	22.208764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64584	1	0	0	0	0	48	1.028885	22.328596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64585	1	0	0	0	0	48	1.0336859	22.449871	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64586	1	0	0	0	0	48	1.0336859	22.449871	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64587	1	4.75	1.67	0	0	48	1.0241581	22.206036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64588	1	3.01	0.53	0	0	48	1.0320165	23.710663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64589	1	0	0	0	0	48	1.0445263	42.756047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64590	1	0	0	0	0	48	1.0479322	42.953926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64591	1	0	0	0	0	48	1.0489221	43.011064	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64592	1	0	0	0	0	48	1.0489221	43.011064	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64593	1	4.78	1.38	0	0	48	1.0444989	42.753508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64594	1	0	0	0	0	48	1.0464947	43.085148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64595	1	2.91	0.86	0	0	48	1.0464805	43.083642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64596	1	0.84	0.13	0	0	48	1.0423633	39.038533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64597	1	0	0	0	0	48	1.0423671	39.039013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64598	1	1.71	0.06	0	0	48	1.0399861	37.710227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64599	1	4.27	2.12	0	0	48	1.0331267	26.578685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64600	1	0	0	0	0	48	1.0342359	22.238282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64601	1	0	0	0	0	48	1.0454408	22.743361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64602	1	6.35	3.15	0	0	48	1.0341916	22.235206	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64603	1	0	0	0	0	48	1.0353581	26.010665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64604	1	0	0	0	0	48	1.0412375	25.310728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64605	1	4.33	0.77	0	0	48	1.0353376	26.008157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64606	1	5.19	0.78	0	0	48	1.0442534	23.795426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64607	1	5.49	2.22	0	0	48	1.0400924	23.453524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64608	1	1.66	0.11	0	0	48	1.0404225	35.768348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64609	1	0	0	0	0	48	1.0386684	35.411109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64610	1	0	0	0	0	48	1.0378642	33.111039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64611	1	15.09	1.92	0	0	48	1.0280229	28.550828	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64612	1	0	0	0	0	48	1.0417459	32.495471	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64613	1	0	0	0	0	48	1.0387335	35.428785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64614	1	2.99	0.83	0	6.55	48	1.036598	29.711503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64615	1	0	0	0	0	48	1.0356517	31.7015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64616	1	3.62	1.82	0	0	48	1.035622	31.699424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64617	1	8.56	4.25	0	0	48	1.0382976	30.620286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64618	1	0	0	0	0	48	1.0487061	25.104749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64619	1	0	0	0	0	48	1.0469794	24.5542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64620	1	5.78	0.36	0	0	48	1.0486879	25.101748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64621	1	0	0	0	0	48	1.0520083	25.583694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64622	1	0	0	0	0	48	1.0496809	25.702201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64623	1	4.89	1.37	0	0	48	1.0519812	25.581194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64624	1	2.92	0.65	0	0	48	1.0359842	24.625794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64625	1	0	0	0	0	48	1.0359969	24.627284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64626	1	3.54	0.33	0	0	48	1.0410532	24.037966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64627	1	0	0	0	0	48	1.0410663	24.040136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64628	1	4.94	1.56	0	0	48	1.0390517	23.914834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64629	1	0	0	0	0	48	1.0512994	26.284974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64630	1	10.85	3.18	0	0	48	1.0468465	25.312043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64631	1	0	0	0	0	48	1.0513567	26.292167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64632	1	0	0	0	0	48	1.0391249	36.518991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64633	1	7.74	2.02	0	0	48	1.0391451	35.890785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64634	1	0	0	0	0	48	1.0391463	36.524984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64635	1	0	0	0	0	48	1.0391326	38.112521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64636	1	0	0	0	0	48	1.0424037	36.178475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64637	1	0	0	0	0	48	1.0481479	33.782092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64638	1	0	0	0	0	48	1.0481479	33.782092	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64639	1	8.8	2.3	0	0	48	1.0390914	38.107823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64640	1	0	0	0	0	48	1.0392121	38.136425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64641	1	6.9	0.91	0	0	48	1.0330288	33.015323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64642	1	0	0	0	0	48	1.0396045	35.243891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64643	1	5.35	1.78	0	0	48	1.0395738	35.240854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64644	1	5.35	1.24	0	0	48	1.0372534	36.026787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64645	1	0	0	0	0	48	1.040101	37.256547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64646	1	13.31	10.2	0	0	48	1.03867	35.791808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64647	1	0	0	0	0	48	1.0401623	37.271756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64648	1	0	0	0	0	48	1.038991	35.754196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64649	1	12.85	0.87	0	0	48	1.0389559	35.747325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64650	1	12.85	3.01	0	0	48	1.0377567	35.918211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64651	1	12.85	0.55	0	0	48	1.0412109	36.207573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64652	1	2.87	1.58	0	0	48	1.0500911	49.847198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64653	1	2.52	0.82	0	0	48	1.0464419	48.954597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64654	1	1.69	0.27	0	0	48	1.0475265	49.436585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64655	1	1.69	0.2	0	0	48	1.0464724	48.63384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64656	1	8.5	2.32	0	0	48	1.0452523	18.424881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64657	1	0	0	0	0	48	1.0376005	19.566958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64658	1	8.5	0.82	0	0	48	1.0446464	18.272022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64659	1	0	0	0	0	48	1.0426001	18.636412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64660	1	0	0	0	0	48	1.0426001	18.636412	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64661	1	0	0	0	0	48	1.0375728	19.579547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64662	1	0	0	0	0	48	1.0386281	20.92975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64663	1	8.5	3.16	0	0	48	1.0501844	18.918738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64664	1	0	0	0	0	48	1.0387237	20.941318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64665	1	13.97	3.64	0	0	48	1.0263059	17.115099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64666	1	13.97	2.77	0	0	48	1.0296372	17.774458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64667	1	13.97	3.28	0	0	48	1.038573	20.224564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64668	1	0	0	0	0	48	1.0386372	20.231838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64669	1	1.83	0.13	0	0	48	1.0425745	30.005419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64670	1	4.46	0.8	0	0	48	1.0449408	36.620483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64671	1	0	0	0	0	48	1.0439384	37.940133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64672	1	0	0	0	0	48	1.0474514	36.977021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64673	1	4.95	1.87	0	0	48	1.0439068	37.937631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64674	1	4.19	0.72	0	0	48	1.0417708	36.644183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64675	1	15.32	8.85	0	0	48	1.0418441	33.848846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64676	1	0.44	0.15	0	0	48	1.0436405	36.518161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64677	1	15.32	8.48	0	0	48	1.0435207	36.511061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64678	1	0	0	0	0	48	1.04045	36.031775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64679	1	0	0	0	0	48	1.0448395	34.177035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64680	1	17.06	2.81	0	0	48	1.0403793	36.022299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64681	1	4.02	1.33	0	0	48	1.0448141	33.491207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64682	1	0	0	0	0	48	1.0454212	35.091159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64683	1	0	0	0	0	48	1.048101	34.266455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64684	1	8.89	0.41	0	0	48	1.0453952	35.085867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64685	1	3.38	0.49	0	0	48	1.0482315	48.117817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64686	1	0	0	0	0	48	1.0543762	47.371592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64687	1	0	0	0	0	48	1.0489853	47.877036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64688	1	0	0	0	0	48	1.0451942	48.240349	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64689	1	0	0	0	0	48	1.0451942	48.240349	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64690	1	5.78	1.23	0	0	48	1.0543469	47.36838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64691	1	0	0	0	0	48	1.0476399	49.042712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64692	1	2.24	1.55	0	0	48	1.0476177	49.041631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64693	1	0	0	0	2.12	48	1.0404536	23.860979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64694	1	3.11	0.96	0	0	48	1.0404359	23.859349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64695	1	0	0	0	0	48	1.0412141	24.461409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64696	1	0	0	0	0	48	1.0421534	23.720162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64697	1	0	0	0	0	48	1.0425144	23.467108	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64698	1	0	0	0	0	48	1.0425144	23.467108	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64699	1	5.64	0.3	0	0	48	1.0411975	24.457904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64700	1	5.39	3	0	0	48	1.0377168	24.245631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64701	1	0	0	0	0	48	1.0435098	25.619761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64702	1	0	0	0	0	48	1.0438511	24.842313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64703	1	9.01	2.28	0	0	48	1.0245684	21.380536	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64704	1	0	0	0	0	48	1.045439	24.862828	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64705	1	0	0	0	0	48	1.0435164	25.624229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64706	1	5.54	2.07	0	0	48	1.0376327	30.070862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64707	1	0	0	0	0	48	1.0374996	30.419393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64708	1	7.2	0.45	0	0	48	1.0374788	30.415363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64709	1	0	0	0	0	48	1.0531553	39.932676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64710	1	2.2	0.58	0	0	48	1.0531445	39.931458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64711	1	1.97	0.79	0	0	48	1.0543322	40.081722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64712	1	0	0	0	0	48	1.0561943	44.236061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64713	1	2.98	0.97	0	0	48	1.0599161	41.710401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64714	1	0	0	0	0	48	1.0562642	44.263261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64715	1	1.21	0.57	0	0	48	1.0507693	38.630665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64716	1	0	0	0	0	48	1.0507787	38.631344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64717	1	0	0	0	0	48	1.0313917	30.056686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64718	1	0	0	0	0	48	1.0313917	30.056686	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64719	1	0	0	0	0	48	1.0313917	30.056686	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64720	1	0	0	0	0	48	1.0313917	30.056686	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64721	1	2.28	0.46	0	0	48	1.0313812	30.05542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64722	1	0	0	0	0	48	1.0314031	30.058086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64723	1	4.93	0.62	0	0	48	1.0342516	30.194182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64724	1	0	0	0	0	48	1.041262	30.30446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64725	1	0	0	0	0	48	1.0358233	30.334161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64726	1	0	0	0	0	48	1.0372889	30.326126	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64727	1	0	0	0	0	48	1.0372889	30.326126	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64728	1	5.61	0.82	0	0	48	1.0412384	30.301557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64729	1	4.93	2.14	0	0	48	1.0340604	30.221826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64730	1	0	0	0	0	48	1.0211348	22.478293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64731	1	0	0	0	0	48	1.0441284	21.589399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64732	1	6.07	2.85	0	0	48	1.0210899	22.47533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64733	1	0	0	0	0	48	1.0399927	21.646799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64734	1	5.33	2.23	0	0	48	1.0399534	21.643786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64735	1	4.44	0.56	0	0	48	1.030127	19.488639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64736	1	0	0	0	0	48	1.0389532	24.176521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64737	1	4.05	0.39	0	0	48	1.0389395	24.174248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64738	1	4.1	0.33	0	0	48	1.042471	25.9292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64739	1	5.3	0.94	0	0	48	1.0334154	22.265945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64740	1	3.86	1.37	0	0	48	1.0565393	27.721916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64741	1	0	0	0	0	48	1.0548556	28.214268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64742	1	3.31	1.56	0	0	48	1.0548288	28.21248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64743	1	0	0	0	0	48	1.0457315	29.085849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64744	1	2.07	0.7	0	0	48	1.0457187	29.084642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64745	1	1.37	0.27	0	0	48	1.0417719	30.753013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64746	1	0	0	0	0	48	1.0554653	27.966111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64747	1	5.86	2.35	0	0	48	1.0478052	28.208986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64748	1	0	0	0	0	48	1.0555205	27.96359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64749	1	5.15	1.43	0	4.99	48	1.0408918	29.804477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64750	1	0	0	0	0	48	1.0416233	29.580276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64751	1	3.28	1.3	0	0	48	1.0416015	29.578486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64752	1	5.44	1.57	0	0	48	1.04047	29.421982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64753	1	0	0	0	0	48	1.0321755	33.022697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64754	1	34.92	2.78	0	0	48	1.0389357	29.974191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64755	1	0	0	0	0	48	1.0325357	33.046722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64756	1	34.92	4.54	0	0	48	1.0363975	30.09371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64757	1	0	0	0	-97.64	48	1.0379798	35.695665	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64758	1	0	0	0	0	48	1.0339511	33.74009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64759	1	34.92	8.17	0	0	48	1.0372899	30.317457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64760	1	0	0	0	0	48	1.0370049	35.273417	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64761	1	0	0	0	0	48	1.0370049	35.273417	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64762	1	0	0	0	0	48	1.0335776	33.661107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64763	1	0	0	0	0	48	1.0339511	33.74009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64764	1	0	0	0	0	48	1.0322582	33.47996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64765	1	0	0	0	0	48	1.0406704	30.3734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64766	1	34.92	10.09	0	0	48	1.0320517	33.459331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64767	1	34.92	12.39	0	0	48	1.0321327	29.70498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64768	1	14.04	4.87	0	0	48	1.0158451	33.81	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64769	1	0	0	0	0	48	1.015925	33.817742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64770	1	0	0	0	0	48	1.0188392	34.255536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64771	1	7.09	0.93	0	0	48	1.0188095	34.251657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64772	1	2.35	0.8	0	0	48	1.0232441	34.090997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64773	1	0	0	0	0	48	1.0232581	34.092346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64774	1	4.1	0.8	0	0	48	1.0339019	28.967456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64775	1	0	0	0	0	48	1.035481	29.49926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64776	1	3.94	1.02	0	0	48	1.0354598	29.49698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64777	1	0	0	0	0	48	1.0420984	30.496355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64778	1	0	0	0	0	48	1.0399722	29.90788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64779	1	4.89	1.88	0	0	48	1.0420684	30.493878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64780	1	4.91	1.59	0	0	48	1.0338891	29.693852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64781	1	1.96	1.17	0	0	48	1.0372888	23.567357	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64782	1	2.96	1.92	0	0	48	1.0273745	23.325329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64783	1	5.91	1.22	0	0	48	1.0201983	22.863325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64784	1	0	0	0	0	48	1.0380787	25.271546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64785	1	0	0	0	0	48	1.0411175	24.039505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64786	1	17.51	1.76	0	0	48	1.0380219	25.262295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64787	1	8.61	3.21	0	0	48	1.0370904	23.870552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64788	1	0	0	0	0	48	1.0396737	23.60542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64789	1	3.69	0.56	0	0	48	1.0396595	23.603225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64790	1	3.72	1.2	0	4.35	48	1.0398667	23.279226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64791	1	9.27	1.87	0	0	48	1.0395029	38.874568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64792	1	0	0	0	0	48	1.0395431	38.879767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64793	1	10.69	2.98	0	0	48	1.0413442	39.266759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64794	1	0	0	0	0	48	1.0406328	38.288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64795	1	0	0	0	0	48	1.0383463	38.476761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64796	1	10.37	6.29	0	0	48	1.0405402	38.282588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64797	1	1.15	0.42	0	0	48	1.0397569	37.143294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64798	1	4.37	0.78	0	0	48	1.0372308	37.831022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64799	1	0	0	0	0	48	1.0372519	37.83368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64800	1	2.03	0.92	0	0	48	1.0256743	33.813137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64801	1	2.01	0.42	0	0	48	1.037758	37.304704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64802	1	7.35	3.17	0	0	48	1.037219	37.936618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64803	1	0	0	0	0	48	1.0368843	37.896219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64804	1	7.88	1.37	0	0	48	1.0368478	37.891633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64805	1	0	0	0	0	48	1.0385211	36.785035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64806	1	0	0	0	0	48	1.0388847	36.424996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64807	1	3.84	0.51	0	0	48	1.0385069	36.782782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64808	1	2.97	0.19	0	0	48	1.0369035	36.262187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64809	1	2.46	0.59	0	0	48	1.035277	36.621481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64810	1	0	0	0	0	48	1.0406784	36.142853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64811	1	4.8	0.58	0	0	48	1.0406628	36.140118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64812	1	0	0	0	0	48	1.0398325	35.54539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64813	1	6.22	0.71	0	0	48	1.0398115	35.541774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64814	1	0	0	0	0	48	1.0378532	38.360112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64815	1	0	0	0	0	48	1.0454415	36.966978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64816	1	23.06	5.22	0	0	48	1.0377412	38.348094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64817	1	0	0	0	0	48	1.0397266	37.936371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64818	1	0	0	0	0	48	1.0444905	36.924074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64819	1	23.06	1.62	0	0	48	1.0396602	37.923543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64820	1	0	0	0	0	48	1.042421	36.708344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64821	1	23.06	7.16	0	0	48	1.0423048	36.696664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64822	1	28.61	9.39	0	0	48	1.0390437	38.319759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64823	1	0	0	0	0	48	1.0402678	38.210653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64824	1	20.12	0.68	0	0	48	1.0423335	37.431749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64825	1	0	0	0	0	48	1.0402749	38.217647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64826	1	20.12	2.09	0	0	48	1.0403554	37.569452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64827	1	0	0	0	0	48	1.0404202	37.580767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64828	1	0	0	0	0	48	1.0399833	38.653232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64829	1	0	0	0	0	48	1.0417445	37.858856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64830	1	0	0	0	0	48	1.0403295	38.489456	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64831	1	0	0	0	0	48	1.0403295	38.489456	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64832	1	43.01	13.33	0	0	48	1.039719	38.628125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64833	1	0	0	0	0	48	1.0403806	35.669127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64834	1	7.66	0.93	0	0	48	1.0403496	35.665005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64835	1	5.53	2.09	0	0	48	1.040552	36.815274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64836	1	0	0	0	0	48	1.0387965	36.160789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64837	1	3.85	1.36	0	0	48	1.0387709	36.158589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64838	1	5	1.44	0	0	48	1.0403035	36.347431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64839	1	0	0	0	0	48	1.0403333	36.350168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64840	1	6.25	2.61	0	0	48	1.0448407	27.492106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64841	1	3.3	0.7	0	0	48	1.0453797	27.437301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64842	1	0	0	0	0	48	1.0453937	27.439141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64843	1	0	0	0	0	48	1.0451587	26.471713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64844	1	1.48	0.17	0	0	48	1.0451529	26.470956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64845	1	2.42	0.93	0	0	48	1.045478	27.204526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64846	1	2.12	0.49	0	0	48	1.0454161	27.398261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64847	1	3.43	1.06	0	0	48	1.0394723	35.237832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64848	1	4.9	1.56	0	0	48	1.0353254	35.500482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64849	1	0	0	0	0	48	1.0395021	35.980023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64850	1	6.67	2.29	0	0	48	1.0367548	35.279465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64851	1	0	0	0	0	48	1.0395462	35.985355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64852	1	0	0	0	0	48	1.0366121	35.750745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64853	1	8.39	1.87	0	0	48	1.0365753	35.74626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64854	1	0	0	0	0	48	1.0347644	24.118396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64855	1	15.17	5.83	0	0	48	1.0245812	22.883516	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64856	1	0	0	0	0	48	1.0344931	24.086545	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64857	1	0	0	0	0	48	1.0344931	24.086545	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64858	1	0	0	0	0	48	1.0348573	24.12627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64859	1	0	0	0	0	48	1.0347644	24.118396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64860	1	16.73	2.01	0	0	48	1.0454347	25.694081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64861	1	0	0	0	0	48	1.0442447	25.76689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64862	1	0	0	0	0	48	1.040199	24.583479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64863	1	0	0	0	0	48	1.0377643	23.794479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64864	1	0	0	0	0	48	1.0377643	23.794479	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64865	1	15.17	4.1	0	0	48	1.04417	25.758952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64866	1	6.44	0.78	0	0	48	1.0219073	23.095719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64867	1	4.23	1.28	0	0	48	1.0390909	24.497184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64868	1	0	0	0	0	48	1.0207091	22.914748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64869	1	2.36	0.54	0	0	48	1.0206979	22.913431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64870	1	1.92	1.06	0	0	48	1.0366418	24.501066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64871	1	5.03	1.88	0	0	48	1.0361641	24.913842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64872	1	6.62	0.72	0	0	48	1.0371186	30.661308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64873	1	2.85	0.82	0	0	48	1.0417339	36.199129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64874	1	4.31	1.46	0	0	48	1.0415912	36.247464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64875	1	3.88	0.09	0	0	48	1.0364723	30.754624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64876	1	0	0	0	0	48	1.0415612	37.761843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64877	1	8.54	1.04	0	0	48	1.044381	36.156315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64878	1	0	0	0	0	48	1.0437969	36.453073	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64879	1	0	0	0	0	48	1.0437969	36.453073	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64880	1	0	0	0	0	48	1.0415868	37.780618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64881	1	5.47	0.66	0	0	48	1.0379415	35.302668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64882	1	5.47	0.58	0	0	48	1.0401314	35.737797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64883	1	4.9	0.91	0	0	48	1.0481949	35.483184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64884	1	6.59	2.42	0	0	48	1.0506023	36.272482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64885	1	0	0	0	0	48	1.0379969	36.145982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64886	1	3.05	1.23	0	0	48	1.0379751	36.144212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64887	1	0	0	0	0	48	1.038428	37.210891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64888	1	0	0	0	0	48	1.0336935	34.937762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64889	1	22.52	3.86	0	0	48	1.0071867	27.193657	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64890	1	0	0	0	0	48	1.0524531	35.899365	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64891	1	0	0	0	0	48	1.0383892	37.21695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64892	1	0	0	0	0	48	1.038428	37.210891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64893	1	22.52	2.8	0	0	48	1.0395241	35.093024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64894	1	0	0	0	0	48	1.0396202	35.106386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64895	1	0	0	0	0	48	1.0360366	37.094971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64896	1	0	0	0	0	48	1.0424843	35.197197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64897	1	22.86	2.89	0	0	48	1.0359512	37.080731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64898	1	0	0	0	0	48	1.0395638	37.247548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64899	1	0	0	0	0	48	1.0315391	34.987867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64900	1	0	0	0	0	48	1.0341076	35.7662	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64901	1	0	0	0	0	48	1.0341076	35.7662	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64902	1	22.52	11.49	0	0	48	1.0393881	37.236935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64903	1	3	0.71	0	0	48	1.0453371	36.054498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64904	1	0	0	0	0	48	1.0387156	37.892845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64905	1	11.64	3.54	0	0	48	1.0386482	37.886992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64906	1	0	0	0	0	48	1.0330448	37.26181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64907	1	0	0	0	0	48	1.0495838	35.603978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64908	1	13.38	3.33	0	0	48	1.0329787	37.253875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64909	1	10.91	3.26	0	0	48	1.0467317	35.364412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64910	1	15.52	0.65	0	0	48	1.0376154	34.616648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64911	1	15.52	3.5	0	0	48	1.0399291	34.986532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64912	1	15.52	1.45	0	0	48	1.0336703	34.701899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64913	1	28.09	5.94	0	0	48	1.0391565	34.175809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64914	1	26.52	2.42	0	0	48	1.0376951	34.212235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64915	1	26.52	17.22	0	0	48	1.0201331	34.007744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64916	1	0	0	0	0	48	1.0363835	37.145617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64917	1	0	0	0	0	48	1.0320549	34.842974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64918	1	14.25	4.75	0	0	48	0.9876468	28.930875	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64919	1	0	0	0	0	48	1.0323154	34.797779	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64920	1	17.96	11.01	0	0	48	1.0362162	37.136634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64921	1	17.96	5.27	0	0	48	1.0223007	33.98978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64922	1	0	0	0	0	48	1.0365712	37.133901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64923	1	34.02	6.11	0	0	48	1.0304748	34.516537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64924	1	0	0	0	0	48	1.0308334	34.701862	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64925	1	0	0	0	0	48	1.0308334	34.701862	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64926	1	0	0	0	0	48	1.0366942	37.155102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64927	1	0	0	0	0	48	1.0365712	37.133901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64928	1	17.96	1.61	0	0	48	1.0365067	35.058714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64929	1	0	0	0	0	48	1.0358703	34.969008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64930	1	14.25	1.79	0	0	48	1.0358159	34.960819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64931	1	0	0	0	0	48	1.0416221	37.122122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64932	1	0	0	0	0	48	1.0301997	34.561777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64933	1	24.12	5.54	0	0	48	1.0415026	37.110186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64934	1	0	0	0	0	48	1.0328868	34.068885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64935	1	12.87	1.39	0	0	48	1.0311041	33.500712	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64936	1	0	0	0	0	48	1.0328976	34.079841	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64937	1	0	0	0	0	48	1.0328976	34.079841	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64938	1	0	0	0	0	48	1.0329298	34.075731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64939	1	0	0	0	0	48	1.0328868	34.068885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64940	1	0	0	0	0	48	1.0356987	34.173908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64941	1	12.87	4.32	0	0	48	1.0356172	34.16627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64942	1	0	0	0	0	48	1.0367283	37.185597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64943	1	22.86	0.11	0	0	48	1.0266319	34.295869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64944	1	0	0	0	0	48	1.0195907	31.546065	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64945	1	0	0	0	0	48	1.0195907	31.546065	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64946	1	0	0	0	0	48	1.036892	37.210202	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64947	1	0	0	0	0	48	1.0281804	34.118552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64948	1	22.86	4.82	0	0	48	1.0280799	34.105348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64949	1	0	0	0	134.87	48	1.0470527	39.68357	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64950	1	0	0	0	0	48	1.0392184	37.553788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64951	1	0	0	0	0	48	1.0362056	35.20839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64952	1	0	0	0	0	48	1.0376711	36.517868	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64953	1	0	0	0	0	48	1.0376711	36.517868	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64954	1	22.94	11.54	0	0	48	1.0468702	39.671218	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64955	1	0	0	0	0	48	1.0468445	39.85178	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64956	1	0	0	0	196.84	48	1.0460331	39.579002	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64957	1	0	0	0	0	48	1.0457999	37.688346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64958	1	23.2	4.15	0	0	48	1.0459209	39.565178	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64959	1	15.39	0.49	0	0	48	1.0271723	34.582686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64960	1	15.39	6.49	0	0	48	1.0269892	34.370305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64961	1	15.39	5.14	0	0	48	1.0267993	34.572509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64962	1	17.13	6.08	0	0	48	1.02348	34.033355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64963	1	15.82	4.87	0	0	48	1.0396411	34.253699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64964	1	0	0	0	0	48	1.0385093	34.156176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64965	1	29.68	9.78	0	0	48	1.0383332	34.138769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64966	1	21.88	3.59	0	0	48	1.0378382	34.309967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64967	1	19.24	5.88	0	0	48	1.025237	34.177624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64968	1	17.5	5.64	0	0	48	1.0241889	33.994827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64969	1	0	0	0	0	48	1.0313725	34.322622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64970	1	17.5	2.1	0	0	48	1.0313022	34.312775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64971	1	0	0	0	0	48	1.0364361	37.115069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64972	1	0	0	0	0	48	1.0345611	34.74184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64973	1	17.5	4.11	0	0	48	1.0363492	37.106309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64974	1	0	0	0	0	48	1.0372668	37.517038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64975	1	26.52	10.61	0	0	48	1.0419055	34.319625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64976	1	37.89	1.32	0	0	48	1.0371525	37.493864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64977	1	51.4	14.91	0	0	48	1.0376219	37.8279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64978	1	59.93	5.43	0	0	48	1.0380404	37.377394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64979	1	39.46	18.33	0	0	48	1.0364432	37.249232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64980	1	18.11	8.95	0	0	48	1.0400093	34.337742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64981	1	18.11	6.95	0	0	48	1.0356105	34.804092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64982	1	0	0	0	0	48	1.0292372	34.130285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64983	1	18.11	11.56	0	0	48	1.0290751	34.121662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64984	1	18.11	2.22	0	0	48	1.0380573	37.241484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64985	1	14.02	5.7	0	0	48	1.0252699	34.254705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64986	1	0	0	0	0	48	1.0253755	34.262834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64987	1	15.76	3.97	0	0	48	1.0250126	34.104871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64988	1	6.84	1.67	0	0	48	1.03625	34.509199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64989	1	20.37	3.69	0	0	48	1.0390128	34.325511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64990	1	0	0	0	0	48	1.0399047	37.371799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64991	1	20.37	9.48	0	0	48	1.0347584	35.056031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64992	1	0	0	0	0	48	1.0321074	33.375831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64993	1	0	0	0	0	48	1.0321074	33.375831	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64994	1	0	0	0	0	48	1.0400296	37.393224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64995	1	51.36	8.32	0	-62.68	48	1.0340432	37.106542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64996	1	0	0	0	0	48	1.0286484	34.186568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64997	1	20.37	6.48	0	0	48	1.0285333	34.175752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64998	1	25.58	11.08	0	0	48	1.0362104	34.422479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64999	1	0	0	0	0	48	1.0447744	39.474736	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65000	1	0	0	0	0	48	1.0437305	37.692302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65001	1	0	0	0	0	48	1.0416946	34.658284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65002	1	0	0	0	0	48	1.0428661	37.643988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65003	1	25.58	4.27	0	0	48	1.0436331	37.67732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65004	1	0	0	0	0	48	1.0338092	34.252255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65005	1	25.58	4.04	0	0	48	1.0337035	34.238358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65006	1	0	0	0	0	48	1.0321878	34.227746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65007	1	25.58	2.24	0	0	48	1.0320998	34.211646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65008	1	33.32	8.27	0	0	48	1.0366574	37.185707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65009	1	0	0	0	0	48	1.035125	37.24467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65010	1	33.55	12.43	0	0	48	1.043719	34.185874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65011	1	0	0	0	0	48	1.0354783	37.263251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65012	1	0	0	0	0	48	1.0378473	37.191993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65013	1	42.67	9.85	0	0	48	1.021579	34.124201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65014	1	0	0	0	0	48	1.0466529	38.623262	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65015	1	0	0	0	0	48	1.0466529	38.623262	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65016	1	0	0	0	0	48	1.0381804	37.224661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65017	1	13.7	4.6	0	0	48	1.0341816	35.003021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65018	1	13.7	2.57	0	0	48	1.0301881	34.605966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65019	1	14.28	3.17	0	0	48	1.0302326	34.687649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65020	1	0	0	0	0	48	1.0277411	34.451408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65021	1	16.06	5.42	0	0	48	1.0276419	34.443327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65022	1	16.06	5.82	0	0	48	1.0275485	34.205825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65023	1	0	0	0	0	48	1.0348252	37.44998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65024	1	0	0	0	0	48	1.0400562	35.192576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65025	1	19.12	2.97	0	0	48	1.0347476	37.43864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65026	1	17.35	5.02	0	0	48	1.031446	34.090867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65027	1	20.02	3.93	0	0	48	1.0382212	36.851984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65028	1	12.87	3.27	0	0	48	1.0377844	36.960261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65029	1	15.05	2.77	0	0	48	1.0377154	36.952092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65030	1	11.25	2.72	0	0	48	1.034718	34.365617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65031	1	11.25	3.21	0	0	48	1.0251778	34.291205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65032	1	12.93	3.04	0	0	48	1.0402339	34.422731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65033	1	0	0	0	0	48	1.0417966	35.832228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65034	1	14.83	3.15	0	0	48	1.0417285	35.824745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65035	1	0	0	0	0	48	1.0375084	52.03287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65036	1	0	0	0	0	48	1.0333133	54.429982	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65037	1	18.71	1.05	0	0	48	1.0490937	52.641045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65038	1	0	0	0	0	48	1.0520116	52.327921	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65039	1	0	0	0	0	48	1.0520116	52.327921	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65040	1	0	0	0	0	48	1.0334975	54.514089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65041	1	0	0	0	0	48	1.0333133	54.429982	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65042	1	0	0	0	0	48	1.0324749	51.919427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65043	1	0	0	0	0	48	1.0469334	54.564883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65044	1	0	0	0	0	48	1.0573448	53.248012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65045	1	18.71	9.78	0	0	48	1.0323192	51.909972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65046	1	0	0	0	0	48	1.0330185	51.901357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65047	1	18.71	2.68	0	0	48	1.049451	52.675507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65048	1	0	0	0	0	48	1.0384093	51.295309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65049	1	0	0	0	0	48	1.051407	52.105713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65050	1	18.71	5.58	0	0	48	1.0382919	51.28436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65051	1	1.6	0.61	0	0	48	1.04751	52.072328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65052	1	0	0	0	0	48	1.030475	20.283716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65053	1	3.34	1.17	0	0	48	1.0304546	20.281761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65054	1	0	0	0	0	48	1.0350395	21.001132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65055	1	3.34	0.41	0	0	48	1.0350259	20.999145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65056	1	4.14	1.07	0	7.33	48	1.0326952	19.649075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65057	1	0	0	0	0	48	1.0326331	19.652567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65058	1	0	0	0	0	48	1.0316425	19.67381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65059	1	6.04	1.09	0	0	48	1.0316139	19.670555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65060	1	29.35	17.29	0	0	48	1.0196416	20.783248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65061	1	0	0	0	0	48	1.033711	19.738715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65062	1	19.78	2.25	0	0	48	1.0336437	19.728237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65063	1	19.78	7.23	0	0	48	1.0300029	19.377422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65064	1	19.78	3.44	0	0	48	1.0349037	18.823134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65065	1	0	0	0	0	48	1.0203831	20.718518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65066	1	0	0	0	0	48	1.0339168	19.399491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65067	1	0	0	0	0	48	1.0304111	19.732834	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65068	1	0	0	0	0	48	1.0304111	19.732834	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65069	1	23.82	6.39	0	0	48	1.0202469	20.704887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65070	1	0	0	0	0	48	1.0184352	20.881051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65071	1	27.99	9.5	0	0	48	1.040631	18.870327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65072	1	0	0	0	0	48	1.0187947	20.897637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65073	1	0	0	0	0	48	1.0227651	20.799624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65074	1	0	0	0	0	48	1.027752	19.333985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65075	1	31.01	12.94	0	0	48	1.0225648	20.78335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65076	1	16.88	3.44	0	0	48	1.0226833	20.847794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65077	1	0	0	0	0	48	1.0347129	20.952423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65078	1	2.8	1.15	0	0	48	1.0307011	19.814727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65079	1	12.75	0.59	0	0	48	1.0346716	20.945195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65080	1	13.41	2.05	0	0	48	1.0256169	19.185813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65081	1	0	0	0	0	48	1.0354019	21.105975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65082	1	3.8	0.94	0	0	48	1.0295706	19.431938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65083	1	0	0	0	0	48	1.0359504	21.250603	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65084	1	0	0	0	0	48	1.0359504	21.250603	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65085	1	12.75	2.27	0	0	48	1.0353427	21.099161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65086	1	14.66	5.81	0	41.86	48	1.0375473	18.970056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65087	1	0	0	0	0	48	1.0237519	20.797602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65088	1	29.81	5.57	0	0	48	1.0236312	20.780198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65089	1	9.03	2.21	0	0	48	1.0252656	19.294339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65090	1	0	0	0	0	48	1.0238555	19.084413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65091	1	6.77	1.42	0	0	48	1.0238265	19.080513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65092	1	8.07	1.5	0	0	48	1.0330182	19.472695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65093	1	8.07	5.21	0	0	48	1.0331786	19.132932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65094	1	0	0	0	0	48	1.0342244	21.890146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65095	1	13.6	8.44	0	0	48	1.035532	20.885161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65096	1	0	0	0	0	48	1.0343689	21.89833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65097	1	0	0	0	0	48	1.0267105	19.75976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65098	1	10.26	6.52	0	0	48	1.0266216	19.754857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65099	1	13.44	4.13	0	0	48	1.0357824	19.968522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65100	1	19.91	4.2	0	0	48	1.0284568	19.1181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65101	1	11.11	2.23	0	0	48	1.0372097	18.841777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65102	1	0	0	0	0	48	1.0372558	18.848065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65103	1	0	0	0	0	48	1.0368322	22.151997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65104	1	0	0	0	0	48	1.0355499	20.018854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65105	1	0	0	0	0	48	1.0355499	20.018854	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65106	1	0	0	0	0	48	1.0355499	20.018854	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65107	1	0	0	0	0	48	1.0355499	20.018854	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65108	1	26.57	2.93	0	0	48	1.0367363	22.135649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65109	1	0	0	0	0	48	1.0370257	22.184258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65110	1	0	0	0	19.99	48	1.0398764	24.147264	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65111	1	0	0	0	0	48	1.0387853	22.468255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65112	1	0	0	0	0	48	1.0386279	20.092069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65113	1	29.75	17.8	0	0	48	1.0396149	24.130806	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65114	1	0	0	0	0	48	1.0380637	22.373277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65115	1	26.57	10.76	0	0	48	1.0327716	19.734308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65116	1	0	0	0	0	48	1.0303913	21.225385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65117	1	0	0	0	0	48	1.0328419	19.439414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65118	1	0	0	0	0	48	1.0367248	17.471537	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65119	1	0	0	0	0	48	1.0367248	17.471537	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65120	1	26.57	10.18	0	0	48	1.0302198	21.209764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65121	1	0	0	0	0	48	1.0305891	21.256399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65122	1	0	0	0	0	48	1.030563	19.906019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65123	1	3.18	1.01	0	0	48	1.0305446	19.904222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65124	1	11.09	1.86	0	0	48	1.0266672	19.133103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65125	1	7.36	3.67	0	0	48	1.0265528	19.298047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65126	1	10.62	0.14	0	0	48	1.0314848	19.886096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65127	1	0	0	0	0	48	1.0341514	21.736325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65128	1	0	0	0	0	48	1.0342909	20.326249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65129	1	0	0	0	0	48	1.0342703	20.392595	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65130	1	0	0	0	0	48	1.0342703	20.392595	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65131	1	27.59	8.5	0	0	48	1.0339877	21.721612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65132	1	4.61	0.51	0	0	48	1.0348671	20.507313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65133	1	0	0	0	0	48	1.0415927	36.908672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65134	1	0	0	0	0	48	1.0462116	35.88426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65135	1	5.84	1.19	0	0	48	1.0415677	36.90526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65136	1	6.19	1.51	0	0	48	1.0409796	39.097954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65137	1	6.19	0.82	0	0	48	1.0421864	39.40398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65138	1	0	0	0	0	48	1.0557078	27.473038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65139	1	0	0	0	0	48	1.0535984	27.360794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65140	1	5.09	1.03	0	0	48	1.0556847	27.47014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65141	1	4.06	1.66	0	0	48	1.0484121	27.243991	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65142	1	0	0	0	0	48	1.0484394	27.245983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65143	1	2.16	0.22	0	0	48	1.0380105	36.637064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65144	1	2.16	0.04	0	0	48	1.0354097	36.561324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65145	1	2.98	0.69	0	0	48	1.0331844	36.557061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65146	1	3.42	1.11	0	-2.39	48	1.0352311	36.626599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65147	1	3.7	0.29	0	0	48	1.0366658	36.731555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65148	1	5.63	0.38	0	0	48	1.0489702	50.952093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65149	1	0	0	0	0	48	1.0489855	50.955029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65150	1	5.63	2.59	0	0	48	1.04885	51.402469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65151	1	0	0	0	0	48	1.0488903	51.405198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65152	1	0	0	0	0	48	1.0487491	50.750506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65153	1	5.63	2.56	0	0	48	1.0487092	50.747721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65154	1	5.62	1.16	0	0	48	1.0327271	35.632558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65155	1	3.55	1.14	0	0	48	1.0344614	36.039848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65156	1	5.46	1.07	0	0	48	1.0580895	39.107235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65157	1	4.26	0.6	0	0	48	1.0405864	37.332986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65158	1	10.78	4.74	0	0	48	1.0405318	37.182502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65159	1	0	0	0	0	48	1.0406094	37.188195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65160	1	11.52	0.67	0	0	48	1.043362	37.372584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65161	1	0	0	0	0	48	1.0410627	25.283659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65162	1	0	0	0	0	48	1.038844	24.098063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65163	1	5.83	0.15	0	0	48	1.0410459	25.280444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65164	1	4.55	0.62	0	0	48	1.031098	25.985632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65165	1	4.92	0.9	0	0	48	1.0309227	20.260728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65166	1	2.31	0.73	0	0	48	1.0320378	20.680906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65167	1	0	0	0	-17.49	48	1.0341347	42.485094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65168	1	4.42	1.75	0	0	48	1.0425508	40.8314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65169	1	0	0	0	0	48	1.034311	42.498197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65170	1	0	0	0	0	48	1.0482824	25.762914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65171	1	2.15	0.26	0	0	48	1.0482735	25.761671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65172	1	4.65	1.75	0	0	48	1.0448736	26.054577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65173	1	2.9	0.35	0	0	48	1.0468022	26.500657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65174	1	3.82	0.27	0	0	48	1.0468041	26.04516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65175	1	1.88	0.48	0	0	48	1.0428926	31.369319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65176	1	0	0	0	0	48	1.0429018	31.370398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65177	1	4.41	0.69	0	0	48	1.0456068	29.764221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65178	1	0	0	0	0	48	1.0460063	31.676415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65179	1	0	0	0	0	48	1.0481932	30.678279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65180	1	0	0	0	0	48	1.048355	30.6099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65181	1	0	0	0	0	48	1.048355	30.6099	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65182	1	5.04	2.07	0	0	48	1.0459693	31.673727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65183	1	14.94	6.74	0	0	48	1.0382573	15.480405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65184	1	0	0	0	0	48	1.0383626	15.488623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65185	1	14.94	3.58	0	0	48	1.0372368	15.097025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65186	1	0	0	0	0	48	1.0370739	17.992713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65187	1	0	0	0	0	48	1.042958	15.566333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65188	1	14.94	4.08	0	0	48	1.0369943	17.985283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65189	1	0	0	0	0	48	1.0339947	17.602657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65190	1	0	0	0	0	48	1.0396582	15.511715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65191	1	0	0	0	0	48	1.047835	13.145653	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65192	1	0	0	0	0	48	1.047835	13.145653	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65193	1	24.82	9.49	0	0	48	1.0338324	17.588552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65194	1	0	0	0	0	48	1.0338299	17.550724	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65195	1	24.82	5.34	0	0	48	1.0357574	15.242334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65196	1	0	0	0	0	48	1.0365103	14.660405	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65197	1	0	0	0	0	48	1.0365103	14.660405	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65198	1	0	0	0	0	48	1.0339213	17.591206	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65199	1	0	0	0	0	48	1.0358313	14.971617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65200	1	28.12	2.84	0	0	48	1.0357297	14.956856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65201	1	0	0	0	0	48	1.0250278	17.48903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65202	1	0	0	0	0	48	1.04657	15.363135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65203	1	24.82	6	0	0	48	1.0248926	17.474722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65204	1	0	0	0	0	48	1.0402665	14.624914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65205	1	15.75	0.74	0	0	48	1.0402134	14.615031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65206	1	29.45	6.64	0	0	48	1.0341323	14.924565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65207	1	21.53	8.34	0	0	48	1.0374431	15.420117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65208	1	0	0	0	0	48	1.0296518	17.630562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65209	1	21.53	6.86	0	0	48	1.0444498	15.771193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65210	1	0	0	0	0	48	1.0299139	17.644606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65211	1	21.53	1.47	0	0	48	1.0367053	15.509563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65212	1	21.53	4.84	0	0	48	1.0365929	15.448891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65213	1	0	0	0	0	48	1.0366918	15.461713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65214	1	19.8	6.26	0	0	48	1.046303	15.429415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65215	1	37.55	8.46	0	0	48	1.034886	14.85471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65216	1	0	0	0	0	48	1.0400976	15.430681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65217	1	19.8	6.33	0	0	48	1.039989	15.419618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65218	1	0	0	0	0	48	1.026375	17.572356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65219	1	0	0	0	0	48	1.0446435	15.406198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65220	1	33.51	16.08	0	0	48	1.0261295	17.555786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65221	1	11.48	3.69	0	0	48	1.0422362	15.28412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65222	1	0	0	0	0	48	1.0364267	15.447134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65223	1	12.95	3.09	0	0	48	1.0363623	15.439675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65224	1	0	0	0	0	48	1.0402201	15.232397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65225	1	12.95	1.84	0	0	48	1.0401658	15.225158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65226	1	0	0	0	0	48	1.0263081	17.778255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65227	1	0	0	0	0	48	1.0452783	15.611337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65228	1	12.95	2.86	0	0	48	1.0262421	17.771075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65229	1	0	0	0	-250.35	48	1.0381174	40.721065	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65230	1	0	0	0	0	48	1.0428709	40.033334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65231	2	0	0	0	0	48	1.043	42.20965	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65232	1	0	0	0	0	48	1.0401593	40.640187	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65233	1	1.19	0.25	0	0	48	1.0381113	40.720358	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65234	2	0	0	0	0	48	1.0316061	31.903394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65235	1	0	0	0	0	48	1.0316061	31.903394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65236	2	0	0	0	0	48	1.0432901	36.372667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65237	1	2.3	0.59	0	0	48	1.0432766	36.367249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65238	1	0	0	0	0	48	1.0417411	33.23289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65239	1	0.58	0.1	0	0	48	1.0411344	32.417037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65240	2	0	0	0	0	48	1.0417411	33.23289	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65241	2	0	0	0	0	48	1.0411344	32.417037	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65242	2	0	0	0	0	48	1.0411344	32.417037	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65243	2	0	0	0	0	48	1.0411344	32.417037	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65244	1	0	0	0	0	48	1.0417648	33.239445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65245	1	0	0	0	0	48	1.0417411	33.23289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65246	1	0	0	0	-47.49	48	1.0420615	40.597409	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65247	2	0	0	0	0	48	1.046	41.872794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65248	1	0	0	0	0	48	1.044915	39.541486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65249	1	0	0	0	0	48	1.0453168	38.703772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65250	1	0	0	0	0	48	1.0466461	42.131473	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65251	1	0	0	0	0	48	1.0446781	39.450662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65252	1	0	0	0	0	48	1.0456823	32.839558	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65253	1	0	0	0	0	48	1.0469531	32.395127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65254	1	0	0	0	0	48	1.0450103	30.293859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65255	2	0	0	0	0	48	1.006835	33.383476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65256	1	0	0	0	0	48	1.046939	32.396714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65257	1	0	0	0	0	48	1.0455528	32.826833	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65258	1	0	0	0	0	48	1.0469203	22.234933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65259	2	0	0	0	0	48	1.049	21.213119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65260	2	0	0	0	0	48	1.0465449	22.480338	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65261	2	0	0	0	0	48	1.0465449	22.480338	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65262	1	0	0	0	0	48	1.0469961	22.186881	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65263	1	0	0	0	0	48	1.0469888	22.240271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65264	1	0	0	0	0	48	1.0469203	22.234933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65265	1	0	0	0	0	48	1.0480199	21.161091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65266	2	0	0	0	0	48	1.0468784	22.024596	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65267	1	0	0	0	0	48	1.0480138	21.157715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65268	2	0	0	0	0	48	1.0463954	39.093761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65269	1	0	0	0	0	48	1.0463812	39.086772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65270	1	0	0	0	0	48	1.0448235	27.82063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65271	2	0	0	0	0	48	1.002	28.640694	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65272	1	0	0	0	0	48	1.0448184	27.819548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65273	1	0	0	0	0	48	1.0424231	40.534142	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65274	1	0	0	0	0	48	1.043048	40.191667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65275	1	0	0	0	0	48	1.0461223	39.773516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65276	2	0	0	0	0	48	1.0425	40.628521	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65277	2	0	0	0	0	48	1.054	40.768665	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65278	2	0	0	0	0	48	1.0515	40.567834	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65279	2	0	0	0	0	48	1.0425	40.569294	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65280	1	6.52	0.76	0	0	48	1.0423979	40.530686	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65281	1	0	0	0	0	48	1.042494	40.563488	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65282	1	0	0	0	0	48	1.0390109	24.000547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65283	2	0	0	0	0	48	1.04	24.628238	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65284	2	0	0	0	0	48	1.04	24.546276	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65285	2	0	0	0	0	48	1.0395	24.339006	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65286	1	0	0	0	0	48	1.0389875	23.995271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65287	1	0	0	0	0	48	1.0390109	24.000547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65288	1	0	0	0	0	48	1.0515911	26.082602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65289	2	0	0	0	0	48	1.0515911	26.082602	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65290	2	0	0	0	0	48	1.0515911	26.082602	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65291	2	0	0	0	0	48	1.0515911	26.082602	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65292	2	0	0	0	0	48	1.0515911	26.082602	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65293	1	2.95	0.17	0	0	48	1.051582	26.080947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65294	1	0	0	0	0	48	1.0515997	26.084298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65295	1	0	0	0	0	48	1.0455618	47.816469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65296	2	0	0	0	0	48	1.0449051	48.327046	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65297	1	0	0	0	0	48	1.0455586	47.815321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65298	1	0	0	0	0	48	1.0455618	47.816469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65299	1	0	0	0	0	48	1.0404749	37.546526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65300	1	0	0	0	0	48	1.0403732	34.491653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65301	2	0	0	0	0	48	1.056	40.21474	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65302	1	0	0	0	0	48	1.0403687	37.550782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65303	1	0	0	0	0	48	1.0404749	37.546526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65304	1	0	0	0	0	48	1.0292125	24.54378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65305	1	0	0	0	0	48	1.0404935	24.039779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65306	2	0	0	0	0	48	1.0402736	24.20769	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65307	2	0	0	0	0	48	1.0402736	24.20769	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65308	1	0	0	0	0	48	1.0405299	24.012668	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65309	2	0	0	0	0	48	1.0128698	24.812433	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65310	2	0	0	0	0	48	1.0126883	24.791109	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65311	1	0	0	0	0	48	1.029176	24.542703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65312	1	0	0	0	0	48	1.0292125	24.54378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65313	1	0	0	0	0	48	1.0398021	34.44786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65314	2	0	0	0	0	48	1.0225	35.828315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65315	1	0.44	0.07	0	0	48	1.0398001	34.447595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65316	1	0	0	0	0	48	1.0419971	37.640342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65317	1	0	0	0	0	48	1.0428495	36.427201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65318	2	0	0	0	0	48	1.040683	38.477107	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65319	2	0	0	0	0	48	1.0420251	37.15669	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65320	1	0	0	0	0	48	1.0420264	37.647136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65321	1	0	0	0	0	48	1.0419971	37.640342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65322	2	0	0	0	0	48	1.04	17.976088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65323	1	0	0	0	0	48	1.0383937	15.747253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65324	1	0	0	0	0	48	1.039544	17.950197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65325	1	0	0	0	0	48	1.04	17.976088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65326	1	0	0	0	0	48	1.0445645	47.13647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65327	1	1.31	0.48	0	0	48	1.0472334	47.030262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65328	2	0	0	0	0	48	1.0445645	47.13647	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65329	1	0	0	0	0	48	1.0446116	47.137196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65330	1	0	0	0	0	48	1.0445645	47.13647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65331	1	0	0	0	0	48	1.0509774	50.378202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65332	2	0	0	0	0	48	1.050028	51.197974	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65333	1	5.03	0.83	0	0	48	1.0509567	50.375297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65334	1	0	0	0	0	48	1.0509968	50.3797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65335	1	0	0	0	-187.14	48	1.0323853	38.410963	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65336	2	0	0	0	0	48	1.0379472	38.140992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65337	1	0	0	0	0	48	1.0377097	37.972622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65338	1	7.55	2.67	0	0	48	1.0381177	38.115089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65339	1	0	0	0	0	48	1.0342455	38.405522	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65340	2	0	0	0	0	48	1.0431323	30.245747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65341	1	0	0	0	0	48	1.0431216	30.238368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65342	1	0	0	0	0	48	1.0557357	47.267377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65343	2	0	0	0	0	48	1.0560211	46.806921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65344	1	0	0	0	0	48	1.0565574	46.138134	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65345	1	0	0	0	0	48	1.0565574	46.138134	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65346	2	0	0	0	0	48	1.0560211	46.806921	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65347	2	0	0	0	0	48	1.0560211	46.806921	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65348	1	0	0	0	0	48	1.0560211	46.806921	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65349	1	0	0	0	0	48	1.0557796	47.278127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65350	1	3.79	0.8	0	0	48	1.0557166	47.265306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65351	1	0	0	0	-553.89	48	1.0375621	33.165717	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65352	2	0	0	0	0	48	1.0395	34.594382	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65353	1	0	0	0	0	48	1.0395624	33.152326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65354	1	0	0	0	0	48	1.0417648	31.037505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65355	2	0	0	0	0	48	1.04	33.640833	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65356	2	0	0	0	0	48	1.04	33.640833	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65357	1	0	0	0	0	48	1.037891	33.215384	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65358	1	0.1	0.04	0	0	48	1.0394859	33.114423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65359	1	0	0	0	0	48	1.0403902	34.720973	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65360	1	0	0	0	-6.52	48	1.0440177	39.750212	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65361	1	0	0	0	0	48	1.0443576	39.183145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65362	1	0	0	0	0	48	1.0455118	37.868485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65363	1	0	0	0	0	48	1.044833	38.578604	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65364	1	0	0	0	0	48	1.044833	38.578604	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65365	2	0	0	0	0	48	1.0551573	40.547172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65366	1	10.78	1.67	0	0	48	1.0439753	39.744239	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65367	1	0	0	0	0	48	1.0444756	39.835269	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65368	2	0	0	0	0	48	1.045747	34.99447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65369	1	8.72	1.31	0	0	48	1.0457087	34.989611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65370	1	0	0	0	0	48	1.041147	15.578084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65371	2	0	0	0	0	48	1.0415	17.381316	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65372	1	0	0	0	0	48	1.041147	15.578084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65373	2	0	0	0	0	48	1.0561119	52.543732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65374	1	0	0	0	0	48	1.0561099	52.541887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65375	1	0	0	0	0	48	1.0456447	28.785113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65376	2	0	0	0	0	48	1.0253313	29.380012	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65377	2	0	0	0	0	48	1.0265	29.07432	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65378	2	0	0	0	0	48	1.0265	29.260595	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65379	1	0.27	0.04	0	0	48	1.0456436	28.784955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65380	1	0	0	0	0	48	1.0456298	28.776806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65381	1	0	0	0	15.3	48	1.0427522	31.097657	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65382	1	0	0	0	0	48	1.0418135	31.310563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65383	1	0	0	0	0	48	1.0398189	31.161232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65384	2	0	0	0	0	48	1.0418135	31.310563	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65385	2	0	0	0	0	48	1.0398189	31.161232	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65386	2	0	0	0	0	48	1.0418135	31.310563	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65387	2	0	0	0	0	48	1.0398189	31.161232	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65388	1	0	0	0	0	48	1.0418513	31.334852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65389	1	0	0	0	0	48	1.0425715	31.078418	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65390	2	0	0	0	0	48	1.0448867	47.649062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65391	1	3.03	0.74	0	0	48	1.0448147	47.608349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65392	1	0	0	0	0	48	1.0409073	34.483383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65393	2	0	0	0	0	48	1.04	35.028236	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65394	1	5.83	0.49	0	0	48	1.0408866	34.479979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65395	2	0	0	0	0	48	1.040675	30.997175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65396	2	0	0	0	0	48	1.0434999	29.91859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65397	1	3.28	0.94	0	0	48	1.0406576	30.995287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65398	1	0	0	0	0	48	1.0406633	31.008608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65399	1	0	0	0	0	48	1.043	40.926876	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65400	1	1.35	0.28	0	0	48	1.0443066	40.725208	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65401	2	0	0	0	0	48	1.0479514	42.22418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65402	1	0	0	0	0	48	1.0420172	40.841982	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65403	1	0	0	0	0	48	1.043	40.926876	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65404	1	0	0	0	0	48	1.0431481	33.905707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65405	2	0	0	0	0	48	1.0271708	39.247515	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65406	1	0	0	0	0	48	1.0431773	33.839209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65407	1	0	0	0	0	48	1.0464897	48.041429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65408	2	0	0	0	0	48	1.0455446	48.723247	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65409	2	0	0	0	0	48	1.0455446	48.723247	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65410	1	0	0	0	0	48	1.0463114	48.162181	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65411	2	0	0	0	0	48	1.0449017	49.227643	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65412	1	0	0	0	0	48	1.0464632	48.026522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65413	1	0	0	0	0	48	1.0464897	48.041429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65414	2	0	0	0	0	48	1.0489568	49.955993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65415	2	0	0	0	0	48	1.0505073	50.212049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65416	2	0	0	0	0	48	1.0505073	50.212049	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65417	2	0	0	0	0	48	1.0505073	50.212049	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65418	1	0	0	0	0	48	1.0505073	50.212049	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65419	1	0	0	0	0	48	1.0489388	49.953389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65420	1	0	0	0	0	48	1.0489568	49.955993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65421	1	0	0	0	-172.8	48	1.0355662	48.618152	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65422	1	0	0	0	0	48	1.039895	48.901714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65423	1	0	0	0	0	48	1.0426181	50.516377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65424	2	0	0	0	0	48	1.0355662	48.618152	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65425	1	0	0	0	0	48	1.040265	48.902131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65426	1	1.99	0.32	0	0	48	1.0398872	48.900667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65427	1	0	0	0	-72.67	48	1.0397421	50.063949	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65428	1	0	0	0	0	48	1.0442686	50.416355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65429	2	0	0	0	0	48	1.048	51.058356	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65430	1	0	0	0	0	48	1.0403008	50.004987	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65431	1	1.66	0.2	0	0	48	1.0397355	50.063052	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65432	1	0	0	0	0	48	1.0420543	38.645125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65433	1	0	0	0	0	48	1.0435828	37.399069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65434	1	1.65	0.54	0	0	48	1.0423676	35.871167	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65435	1	0	0	0	0	48	1.0464275	36.480231	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65436	2	0	0	0	0	48	1.0509702	38.896304	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65437	2	0	0	0	0	48	1.0501111	38.804322	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65438	1	0	0	0	0	48	1.0420551	38.654408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65439	1	2.07	0.82	0	0	48	1.042042	38.644127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65440	1	0	0	0	0	48	1.0409047	20.182304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65441	2	0	0	0	0	48	1.039	21.905676	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65442	1	0	0	0	0	48	1.0408912	20.174928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65443	1	0	0	0	0	48	1.0409047	20.182304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65444	1	0	0	0	-93.55	48	1.0447207	29.291787	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65445	1	0	0	0	0	48	1.0469349	28.99932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65446	1	0	0	0	0	48	1.050238	28.139728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65447	1	0	0	0	0	48	1.0481307	28.843358	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65448	1	0	0	0	0	48	1.0481307	28.843358	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65449	2	0	0	0	0	48	1.05	30.254557	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65450	1	0	0	0	0	48	1.047008	28.986543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65451	1	0	0	0	0	48	1.0469349	28.99932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65452	1	0	0	0	0	48	1.037803	18.051342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65453	1	0	0	0	0	48	1.0476829	15.509309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65454	2	0	0	0	0	48	1.0040602	19.931549	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65455	2	0	0	0	0	48	1.0034104	21.295263	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65456	1	0	0	0	0	48	1.0372512	18.001352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65457	1	0	0	0	0	48	1.037803	18.051342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65458	1	0	0	0	0	48	1.046351	39.125062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65459	2	0	0	0	0	48	1.0459986	39.381168	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65460	2	0	0	0	0	48	1.0459986	39.381168	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65461	1	0	0	0	0	48	1.0463147	39.150768	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65462	1	0	0	0	0	48	1.0463487	39.123094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65463	1	0	0	0	-644.03	48	1.04	25.932934	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65464	1	0	0	0	0	48	1.0415571	24.916499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65465	1	0	0	0	0	48	1.0412666	23.231544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65466	2	0	0	0	0	48	1.0285021	28.089204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65467	2	0	0	0	0	48	1.04	25.932934	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65468	2	0	0	0	0	48	1.0259382	27.500049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65469	1	0	0	0	0	48	1.0400362	25.748747	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65470	1	0	0	0	0	48	1.04	25.932934	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65471	1	0	0	0	0	48	1.0460249	31.198629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65472	1	0	0	0	0	48	1.0428175	30.509803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65473	2	0	0	0	0	48	1.0455609	31.47151	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65474	2	0	0	0	0	48	1.0455609	31.47151	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65475	1	0	0	0	0	48	1.0460686	31.173632	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65476	2	0	0	0	0	48	1.045	31.77076	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65477	2	0	0	0	0	48	1.045	31.205286	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65478	1	0	0	0	0	48	1.046062	31.199632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65479	1	0	0	0	0	48	1.0460249	31.198629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65480	2	0	0	0	0	48	1.0424289	29.00519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65481	1	0	0	0	0	48	1.0424064	28.993901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65482	2	0	0	0	0	48	1.0501186	27.966334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65483	1	0	0	0	0	48	1.0501148	27.964877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65484	1	0	0	0	0	48	1.0466946	28.850613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65485	1	0	0	0	0	48	1.046198	27.628007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65486	1	0	0	0	0	48	1.046198	27.628007	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65487	1	0	0	0	0	48	1.046198	27.628007	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65488	1	0	0	0	0	48	1.046198	27.628007	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65489	2	0	0	0	0	48	1.0450703	28.413053	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65490	2	0	0	0	0	48	1.0459617	29.265837	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65491	2	0	0	0	0	48	1.0459116	29.31603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65492	1	0	0	0	0	48	1.0467283	28.85553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65493	1	0	0	0	0	48	1.0466946	28.850613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65494	1	0	0	0	0	48	1.0361103	29.906703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65495	2	0	0	0	0	48	1.0361103	29.906703	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65496	2	0	0	0	0	48	1.0361103	29.906703	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65497	1	0	0	0	0	48	1.0361103	29.906703	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65498	2	0	0	0	0	48	1.0361103	29.906703	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65499	1	0	0	0	0	48	1.0361103	29.906703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65500	1	0	0	0	0	48	1.0361103	29.906703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65501	1	0	0	0	0	48	1.0485603	28.722612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65502	2	0	0	0	0	48	1.0413856	29.308665	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65503	2	0	0	0	0	48	1.0408812	29.51166	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65504	1	0	0	0	0	48	1.0485542	28.719144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65505	1	0	0	0	0	48	1.0485603	28.722612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65506	2	0	0	0	0	48	1.0388963	44.352241	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65507	1	0	0	0	0	48	1.0421977	44.035664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65508	1	0	0	0	0	48	1.0458916	43.62512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65509	1	0	0	0	0	48	1.0455705	43.717373	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65510	1	0	0	0	0	48	1.0455705	43.717373	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65511	1	0	0	0	-152.07	48	1.038775	44.371799	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65512	1	0	0	0	0	48	1.0423045	44.018987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65513	1	0	0	0	0	48	1.0360782	37.714426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65514	1	0	0	0	0	48	1.0372202	37.539095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65515	1	0	0	0	0	48	1.0386306	37.325103	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65516	1	0	0	0	0	48	1.0386306	37.325103	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65517	2	0	0	0	0	48	1.0360782	37.714426	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65518	2	0	0	0	0	48	1.0372202	37.539095	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65519	1	0	0	0	0	48	1.0360734	37.716273	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65520	1	0	0	0	0	48	1.0360782	37.714426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65521	2	0	0	0	0	48	1.0384638	25.359494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65522	1	0	0	0	0	48	1.0383992	25.355128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65523	2	0	0	0	0	48	1.0405496	39.214979	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65524	1	0	0	0	0	48	1.0413623	38.756501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65525	2	0	0	0	0	48	1.0420001	39.198439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65526	1	0	0	0	-102.79	48	1.0405588	39.237945	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65527	1	0	0	0	0	48	1.0405496	39.214979	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65528	1	0	0	0	0	48	1.0400813	37.436426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65529	1	0	0	0	0	48	1.042695	35.930981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65530	2	0	0	0	0	48	1.0135	40.702304	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65531	2	0	0	0	0	48	1.0215	37.710411	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65532	1	0	0	0	0	48	1.0400489	37.407393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65533	1	0	0	0	0	48	1.0400813	37.436426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65534	2	0	0	0	0	48	1.0452483	32.875685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65535	1	0	0	0	0	48	1.0452392	32.86937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65536	1	0	0	0	-57.67	48	1.0439836	39.340848	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65537	2	0	0	0	0	48	1.0446188	38.373811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65538	1	0	0	0	0	48	1.0455064	37.116248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65539	1	0	0	0	0	48	1.0463096	36.337683	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65540	1	0	0	0	0	48	1.0463096	36.337683	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65541	1	0	0	0	0	48	1.0448083	39.4077	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65542	1	0	0	0	0	48	1.0443677	38.278512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65543	1	0	0	0	0	48	1.0359278	21.443748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65544	1	0	0	0	0	48	1.0412309	20.188586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65545	2	0	0	0	0	48	1.0349581	22.078952	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65546	2	0	0	0	0	48	1.0349463	22.069126	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65547	1	0	0	0	0	48	1.0358935	21.448934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65548	1	0	0	0	0	48	1.0359278	21.443748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65549	2	0	0	0	0	48	1.0374283	33.634094	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65550	1	0	0	0	0	48	1.0366315	35.008903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65551	1	0	0	0	0	48	1.0338656	34.567489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65552	1	0	0	0	0	48	1.0369775	35.077898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65553	1	0	0	0	-104.9	48	1.0365369	33.53236	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65554	1	0	0	0	-1.43	48	1.034839	17.621664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65555	2	0	0	0	0	48	1.04	18.504912	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65556	1	0	0	0	0	48	1.034825	17.617812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65557	1	0	0	0	0	48	1.0393522	35.618701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65558	2	0	0	0	0	48	1.006599	36.102956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65559	2	0	0	0	0	48	1.0105979	36.505469	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65560	1	0	0	0	0	48	1.0393156	35.616331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65561	1	0	0	0	0	48	1.0393522	35.618701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65562	1	0	0	0	0	48	1.0435482	29.261217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65563	1	0	0	0	0	48	1.0460536	27.784405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65564	2	0	0	0	0	48	1.0430908	29.559182	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65565	2	0	0	0	0	48	1.0431122	29.545773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65566	1	0	0	0	0	48	1.0436868	29.276823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65567	1	0	0	0	0	48	1.0435482	29.261217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65568	1	0	0	0	-98.87	48	1.041	33.596604	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65569	1	0	0	0	0	48	1.0421969	33.704714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65570	1	0	0	0	0	48	1.0446173	32.588552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65571	2	0	0	0	0	48	1.0462874	35.248611	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65572	1	0	0	0	0	48	1.0423528	33.721007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65573	1	0	0	0	0	48	1.0421969	33.704714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65574	1	0	0	0	-230.7	48	1.0378843	23.529839	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65575	1	0	0	0	0	48	1.0270965	21.27998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65576	1	0	0	0	0	48	1.0275299	19.542303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65577	2	0	0	0	0	48	1.018183	24.19528	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65578	2	0	0	0	0	48	1.0150861	24.56886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65579	1	0	0	0	0	48	1.026254	21.186924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65580	1	0	0	0	0	48	1.0398609	23.479137	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65581	1	0	0	0	-109.26	48	1.0398231	47.396052	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65582	1	0	0	0	0	48	1.0434081	47.287592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65583	2	0	0	0	0	48	1.0398231	47.396052	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65584	1	0	0	0	0	48	1.0407731	47.396235	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65585	1	0	0	0	0	48	1.0398231	47.396052	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65586	2	0	0	0	0	48	1.0390678	26.286717	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65587	1	0	0	0	0	48	1.0405001	26.052419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65588	2	0	0	0	0	48	1.0423972	25.572996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65589	2	0	0	0	0	48	1.0395374	26.339171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65590	2	0	0	0	0	48	1.0395374	26.339171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65591	1	0	0	0	0	48	1.0390118	26.279276	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65592	1	0	0	0	-79.9	48	1.0389441	26.303248	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65593	1	0	0	0	0	48	1.0390678	26.286717	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65594	1	0	0	0	0	48	1.0433619	31.041641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65595	1	0	0	0	0	48	1.0407611	29.714056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65596	2	0	0	0	0	48	1.0405	30.176464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65597	2	0	0	0	0	48	1.0405	30.751582	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65598	1	0	0	0	0	48	1.0435717	31.049742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65599	1	0	0	0	0	48	1.0433619	31.041641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65600	1	0	0	0	0	48	1.0429872	37.421924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65601	2	0	0	0	0	48	1.0426516	37.649066	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65602	2	0	0	0	0	48	1.0426516	37.649066	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65603	1	0	0	0	0	48	1.0429662	37.435836	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65604	1	0	0	0	0	48	1.042984	37.419427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65605	1	0	0	0	0	48	1.0429872	37.421924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65606	1	0	0	0	-106.07	48	1.0426634	39.324195	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65607	1	0	0	0	0	48	1.044204	39.073112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65608	1	0	0	0	0	48	1.043839	38.716167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65609	2	0	0	0	0	48	1.0426634	39.324195	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65610	1	0	0	0	0	48	1.0437727	39.326849	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65611	1	0	0	0	0	48	1.0426634	39.324195	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65612	2	0	0	0	0	48	1.0428	40.648474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65613	2	0	0	0	0	48	1.0428	40.648474	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65614	2	0	0	0	0	48	1.0428	40.648474	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65615	1	0	0	0	0	48	1.0428	40.648474	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65616	1	0	0	0	0	48	1.0428	40.648474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65617	1	0	0	0	0	48	1.0428	40.648474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65618	1	0	0	0	0	48	1.0399481	35.53211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65619	2	0	0	0	0	48	1.0388951	36.325573	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65620	2	0	0	0	0	48	1.0390623	36.189259	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65621	2	0	0	0	0	48	1.034	39.161528	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65622	1	0	0	0	0	48	1.0399365	35.525686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65623	1	0	0	0	0	48	1.0399481	35.53211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65624	2	0	0	0	0	48	1.0413832	36.955861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65625	2	0	0	0	0	48	1.0394503	36.752228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65626	1	0	0	0	0	48	1.0414126	36.957799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65627	1	0	0	0	0	48	1.0413832	36.955861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65628	2	0	0	0	0	48	1.0442215	39.343298	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65629	1	0	0	0	0	48	1.0456304	39.314126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65630	1	0	0	0	0	48	1.0439092	38.951653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65631	1	0	0	0	0	48	1.0457287	39.314299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65632	1	0	0	0	0	48	1.0456304	39.314126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65633	1	0	0	0	-264.87	48	1.0420001	31.048472	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65634	1	0	0	0	0	48	1.0436592	29.583051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65635	1	0	0	0	0	48	1.0475948	27.838826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65636	2	0	0	0	0	48	1.047448	35.079731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65637	1	0	0	0	0	48	1.0409559	30.39822	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65638	1	0	0	0	0	48	1.0420001	31.048472	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65639	1	0	0	0	-210.54	48	1.0462901	31.675135	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65640	1	0	0	0	0	48	1.0464942	29.811184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65641	1	0	0	0	0	48	1.0502706	27.344405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65642	2	0	0	0	0	48	1.051	32.476119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65643	2	0	0	0	0	48	1.051	32.863822	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65644	2	0	0	0	0	48	1.0492498	31.985137	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65645	2	0	0	0	0	48	1.051	32.815069	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65646	2	0	0	0	0	48	1.051	32.654874	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65647	2	0	0	0	0	48	1.051	33.09322	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65648	1	0	0	0	0	48	1.0457361	29.712398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65649	1	0	0	0	0	48	1.0458123	31.364228	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65650	1	0	0	0	0	48	1.0534681	48.175499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65651	1	0	0	0	0	48	1.0569185	47.071641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65652	2	0	0	0	0	48	1.006	48.523292	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65653	1	0	0	0	0	48	1.0534697	48.187259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65654	1	0	0	0	0	48	1.0534681	48.175499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65655	2	0	0	0	0	48	1.0470776	48.864169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65656	1	0	0	0	0	48	1.0499499	48.334844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65657	1	0	0	0	0	48	1.0470063	48.815586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65658	1	0	0	0	0	48	1.0470776	48.864169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65659	1	0	0	0	-406.88	48	1.0381602	40.025161	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65660	1	0	0	0	0	48	1.0398823	38.701847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65661	1	0	0	0	0	48	1.044129	36.213215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65662	2	0	0	0	0	48	1.0385	40.90224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65663	2	0	0	0	0	48	1.0385	41.238567	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65664	2	0	0	0	0	48	1.0385	41.260981	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65665	1	0	0	0	0	48	1.0408436	39.856614	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65666	1	0	0	0	0	48	1.0398418	38.653195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65667	1	0	0	0	0	48	1.0413767	47.554124	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65668	1	0	0	0	0	48	1.0449897	47.11007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65669	2	0	0	0	0	48	1.0413767	47.554124	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65670	2	0	0	0	0	48	1.013	48.423956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65671	2	0	0	0	0	48	1.013	48.667046	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65672	1	0	0	0	0	48	1.0408175	47.540393	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65673	1	0	0	0	0	48	1.0413767	47.554124	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65674	2	0	0	0	0	48	1.039759	34.916727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65675	2	0	0	0	0	48	1.04	35.32476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65676	2	0	0	0	0	48	1.04	35.32476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65677	1	0	0	0	0	48	1.0397905	34.975615	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65678	1	0	0	0	0	48	1.0397068	34.908961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65679	1	0	0	0	0	48	1.039759	34.916727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65680	1	0	0	0	0	48	1.043686	38.642348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65681	1	0	0	0	0	48	1.0456262	36.974842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65682	2	0	0	0	0	48	1.0456262	36.974842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65683	2	0	0	0	0	48	1.043686	38.642348	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65684	1	0	0	0	0	48	1.0437394	38.660755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65685	1	0	0	0	0	48	1.043686	38.642348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65686	1	0	0	0	-112.55	48	1.0411862	39.351472	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65687	1	0	0	0	0	48	1.040939	38.977658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65688	1	0	0	0	0	48	1.0437548	37.924378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65689	2	0	0	0	0	48	1.028	40.569445	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65690	2	0	0	0	0	48	1.028	40.296243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65691	2	0	0	0	0	48	1.0325	40.137226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65692	1	0	0	0	0	48	1.0407812	38.944787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65693	1	0	0	0	0	48	1.0414978	39.255711	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65694	1	0	0	0	-92.44	48	1.0421032	48.198562	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65695	1	0	0	0	0	48	1.047369	48.425699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65696	1	0	0	0	0	48	1.0504831	48.181597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65697	2	0	0	0	0	48	1.0421032	48.198562	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65698	1	0	0	0	0	48	1.0473761	48.439065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65699	1	0	0	0	0	48	1.047369	48.425699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65700	1	0	0	0	221.55	48	1.046	22.613641	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65701	1	0	0	0	0	48	1.0484788	20.453124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65702	1	0	0	0	0	48	1.0411149	18.104683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65703	1	0	0	0	0	48	1.0351164	15.516073	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65704	1	0	0	0	0	48	1.0351164	15.516073	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65705	2	0	0	0	0	48	1.0500112	23.887761	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65706	2	0	0	0	0	48	1.051	23.990295	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65707	2	0	0	0	0	48	1.051	24.074315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65708	1	0	0	0	0	48	1.0473887	20.337807	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65709	1	0	0	0	0	48	1.0484788	20.453124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65710	1	0	0	0	0	48	1.0450388	21.967248	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65711	1	0	0	0	0	48	1.0428836	19.645037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65712	1	0	0	0	0	48	1.0417147	16.384619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65713	2	0	0	0	0	48	1.0315	22.993745	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65714	2	0	0	0	0	48	1.0315	22.83338	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65715	2	0	0	0	0	48	1.0315	22.907719	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65716	2	0	0	0	0	48	1.029	22.444546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65717	1	0	0	0	0	48	1.0450444	21.953702	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65718	1	0	0	0	0	48	1.041258	19.465973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65719	2	0	0	0	0	48	1.048052	38.979899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65720	2	0	0	0	0	48	1.045	38.880547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65721	1	0	0	0	0	48	1.0480888	38.978862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65722	1	0	0	0	0	48	1.048052	38.979899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65723	1	0	0	0	0	48	1.0527459	47.364048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65724	2	0	0	0	0	48	1.0478807	47.484299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65725	1	0	0	0	0	48	1.0527781	47.362808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65726	1	0	0	0	0	48	1.0527459	47.364048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65727	1	0	0	0	0	48	1.037883	22.560073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65728	2	0	0	0	0	48	1.0425	23.364338	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65729	2	0	0	0	0	48	1.0425	23.382791	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65730	2	0	0	0	0	48	1.04	23.179109	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65731	1	0	0	0	0	48	1.0378247	22.553934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65732	1	0	0	0	0	48	1.037883	22.560073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65733	1	0	0	0	0	48	1.0370496	17.907005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65734	1	0	0	0	0	48	1.039073	15.587896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65735	2	0	0	0	0	48	1.0370496	17.907005	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65736	1	0	0	0	0	48	1.0370881	17.922838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65737	1	0	0	0	0	48	1.0370496	17.907005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65738	1	0	0	0	0	48	1.0393749	36.550229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65739	1	0	0	0	0	48	1.0421839	36.288429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65740	2	0	0	0	0	48	1.0418532	36.517257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65741	2	0	0	0	0	48	1.0418532	36.517257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65742	1	0	0	0	0	48	1.0421753	36.29425	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65743	2	0	0	0	0	48	1.0349603	36.776715	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65744	2	0	0	0	0	48	1.0285	36.941372	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65745	2	0	0	0	0	48	1.0351809	36.798548	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65746	1	0	0	0	0	48	1.0394776	36.54918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65747	1	0	0	0	0	48	1.0393749	36.550229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65748	1	0	0	0	-282.9	48	1.0396588	30.341714	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65749	1	0	0	0	0	48	1.0439739	29.879404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65750	1	0	0	0	0	48	1.0437974	29.020786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65751	2	0	0	0	0	48	1.043183	31.218773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65752	2	0	0	0	0	48	1.0417835	30.872428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65753	1	0	0	0	0	48	1.0417022	30.232347	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65754	1	0	0	0	0	48	1.0442005	29.855893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65755	2	0	0	0	0	48	1.0411092	38.839559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65756	2	0	0	0	0	48	1.0438373	37.835295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65757	1	0	0	0	0	48	1.0465268	36.948257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65758	1	0	0	0	0	48	1.0465268	36.948257	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65759	1	0	0	0	0	48	1.0407895	38.823708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65760	1	0	0	0	0	48	1.0411092	38.839559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65761	2	0	0	0	0	48	1.0432874	23.007478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65762	1	0	0	0	0	48	1.0432874	23.007478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65763	1	0	0	0	0	48	1.035	18.109774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65764	1	0	0	0	0	48	1.0405823	15.701931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65765	1	0	0	0	0	48	1.0380918	16.677708	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65766	1	0	0	0	0	48	1.0380918	16.677708	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65767	2	0	0	0	0	48	1.05291	21.007745	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65768	2	0	0	0	0	48	1.0528708	21.275843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65769	1	0	0	0	0	48	1.0343419	18.007648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65770	1	0	0	0	0	48	1.035	18.109774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65771	1	0	0	0	7.83	48	1.0437849	38.475145	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65772	1	0	0	0	0	48	1.0474158	39.319945	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65773	1	0	0	0	0	48	1.0497507	37.228475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65774	1	0	0	0	0	48	1.046474	34.057691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65775	2	0	0	0	0	48	1.05	39.335156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65776	1	0	0	0	0	48	1.0494275	37.13669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65777	1	0	0	0	0	48	1.043791	38.386885	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65778	1	0	0	0	0	48	1.0329669	17.585281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65779	1	0	0	0	0	48	1.0362002	15.133142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65780	2	0	0	0	0	48	1.0471652	19.766172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65781	2	0	0	0	0	48	1.0465225	21.150646	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65782	2	0	0	0	0	48	1.0329669	17.585281	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65783	1	0	0	0	0	48	1.0322627	17.543195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65784	1	0	0	0	0	48	1.0329669	17.585281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65785	1	0	0	0	0	48	1.0407	39.151978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65786	2	0	0	0	0	48	1.0327498	42.924701	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65787	1	0	0	0	0	48	1.0405893	39.049488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65788	2	0	0	0	0	48	1.0367278	32.38034	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65789	2	0	0	0	0	48	1.039	33.087468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65790	1	0	0	0	0	48	1.035848	33.134928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65791	1	0	0	0	0	48	1.0379847	33.102723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65792	1	0	0	0	0	48	1.0379847	33.102723	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65793	1	0	0	0	-205.34	48	1.036256	32.334688	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65794	1	0	0	0	0	48	1.0390736	33.094392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65795	2	0	0	0	0	48	1.0461597	47.18734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65796	1	0	0	0	0	48	1.0446213	47.643256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65797	1	0	0	0	0	48	1.0459971	47.123747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65798	1	0	0	0	0	48	1.0461597	47.18734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65799	2	0	0	0	0	48	1.0401794	34.368203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65800	2	0	0	0	0	48	1.04	34.75948	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65801	2	0	0	0	0	48	1.04	34.75948	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65802	1	0	0	0	0	48	1.0401578	34.410307	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65803	1	0	0	0	0	48	1.0401667	34.361501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65804	1	0	0	0	0	48	1.0401794	34.368203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65805	2	0	0	0	0	48	1.0419677	49.677657	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65806	2	0	0	0	0	48	1.0447337	50.184469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65807	2	0	0	0	0	48	1.051	50.671652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65808	1	0	0	0	39.5	48	1.0421785	49.61761	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65809	1	0	0	0	0	48	1.0445785	50.229507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65810	2	0	0	0	0	48	1.0543964	52.009195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65811	1	0	0	0	0	48	1.0543759	52.000577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65812	1	0	0	0	0	48	1.0397265	35.780044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65813	1	0	0	0	0	48	1.0398951	34.824071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65814	2	0	0	0	0	48	1.0316889	36.305307	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65815	2	0	0	0	0	48	1.0351159	35.982925	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65816	2	0	0	0	0	48	1.0549999	35.378485	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65817	2	0	0	0	0	48	1.0397265	35.780044	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65818	1	0	0	0	0	48	1.0397255	35.786337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65819	1	0	0	0	0	48	1.0397265	35.780044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65820	1	0	0	0	0	48	1.0418938	37.847706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65821	1	0	0	0	0	48	1.0436617	34.376188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65822	2	0	0	0	0	48	1.0579737	42.449355	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65823	2	0	0	0	0	48	1.0601654	43.624661	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65824	1	0	0	0	0	48	1.0410188	37.732519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65825	1	0	0	0	0	48	1.0418938	37.847706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65826	2	0	0	0	0	48	1.0426453	29.756516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65827	1	0	0	0	0	48	1.0426423	29.755417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65828	1	0	0	0	0	48	1.0528457	28.621996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65829	1	0	0	0	0	48	1.0500802	28.497971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65830	2	0	0	0	0	48	1.0520848	29.04105	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65831	2	0	0	0	0	48	1.0518176	29.176433	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65832	2	0	0	0	0	48	1.0491933	29.125855	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65833	2	0	0	0	0	48	1.0497794	28.721526	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65834	1	0	0	0	0	48	1.0528979	28.617891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65835	1	0	0	0	0	48	1.0528457	28.621996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65836	1	0	0	0	0	48	1.0468286	32.548914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65837	2	0	0	0	0	48	1.0513556	33.746639	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65838	2	0	0	0	0	48	1.0528258	32.914188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65839	1	0	0	0	0	48	1.046804	32.534504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65840	1	0	0	0	0	48	1.0468286	32.548914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65841	2	0	0	0	0	48	1.0425	30.186381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65842	1	0	0	0	0	48	1.0424774	30.184405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65843	1	0	0	0	-765.51	48	1.0408096	23.19708	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65844	1	0	0	0	0	48	1.0405262	22.166126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65845	1	0	0	0	0	48	1.0414541	20.956783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65846	1	0	0	0	0	48	1.0405539	22.360781	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65847	1	0	0	0	0	48	1.0405539	22.360781	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65848	2	0	0	0	0	48	1.0124284	25.253649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65849	2	0	0	0	0	48	1.0079353	24.60449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65850	1	0	0	0	0	48	1.0412574	22.941611	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65851	1	0	0	0	0	48	1.0408096	23.19708	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65852	1	0	0	0	0	48	1.0396199	35.273329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65853	2	0	0	0	0	48	1.04	35.403704	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65854	2	0	0	0	0	48	1.04	35.403704	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65855	1	0	0	0	0	48	1.0396031	35.267516	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65856	2	0	0	0	0	48	1.0469883	36.048467	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65857	2	0	0	0	0	48	1.0598234	37.493811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65858	1	0	0	0	0	48	1.0396052	35.271929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65859	1	0	0	0	0	48	1.0396199	35.273329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65860	1	0	0	0	0	48	1.04246	38.532359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65861	2	0	0	0	0	48	1.0433378	37.187877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65862	1	0	0	0	0	48	1.0433201	37.208297	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65863	1	0	0	0	0	48	1.0433201	37.208297	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65864	1	0	0	0	0	48	1.0424908	38.542533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65865	1	0	0	0	0	48	1.04246	38.532359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65866	2	0	0	0	0	48	1.0411438	22.625136	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65867	1	0	0	0	0	48	1.0427775	20.852421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65868	1	0	0	0	0	48	1.0469071	18.29764	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65869	1	0	0	0	0	48	1.0469071	18.29764	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65870	1	0	0	0	-253.01	48	1.04082	22.687586	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65871	1	0	0	0	0	48	1.0411438	22.625136	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65872	1	0	0	0	0	48	1.0381578	38.103623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65873	1	0	0	0	0	48	1.0383428	38.004986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65874	2	0	0	0	0	48	1.04	38.746865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65875	2	0	0	0	0	48	1.04	38.994648	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65876	2	0	0	0	0	48	1.04	39.015449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65877	1	0	0	0	0	48	1.0381597	38.10436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65878	1	0	0	0	0	48	1.0381578	38.103623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65879	1	0	0	0	0	48	1.0442065	33.819508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65880	2	0	0	0	0	48	1.0437699	34.276629	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65881	1	0	0	0	0	48	1.0442025	33.817329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65882	1	0	0	0	0	48	1.0350567	37.799595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65883	2	0	0	0	0	48	1.0122751	38.076703	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65884	2	0	0	0	0	48	1.0115542	37.997996	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65885	1	0	0	0	0	48	1.0350304	37.797579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65886	1	0	0	0	0	48	1.0350567	37.799595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65887	2	0	0	0	0	48	1.0537873	39.204426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65888	1	0	0	0	0	48	1.0537734	39.197535	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65889	2	0	0	0	0	48	1.0425	49.202212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65890	2	0	0	0	0	48	1.049	51.331713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65891	1	0	0	0	0	48	1.0422815	49.176223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65892	1	0	0	0	0	48	1.0425	49.202212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65893	1	0	0	0	-197.44	48	1.0426732	48.799258	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65894	1	0	0	0	0	48	1.0452818	47.706584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65895	1	0	0	0	0	48	1.0474442	47.222163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65896	1	0	0	0	0	48	1.0473056	46.954855	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65897	1	0	0	0	0	48	1.0473056	46.954855	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65898	2	0	0	0	0	48	1.05	50.672271	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65899	1	0	0	0	0	48	1.0442852	48.78354	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65900	1	0	0	0	0	48	1.0426732	48.799258	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65901	2	0	0	0	0	48	1.0454345	39.399312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65902	1	0	0	0	0	48	1.044608	39.035552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65903	1	0	0	0	0	48	1.0454214	39.374927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65904	1	0	0	0	0	48	1.0454345	39.399312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65905	1	0	0	0	0	48	1.0338744	18.243378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65906	2	0	0	0	0	48	1.0359438	18.45914	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65907	2	0	0	0	0	48	1.0359438	18.45914	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65908	1	0	0	0	0	48	1.0342469	18.282395	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65909	2	0	0	0	0	48	1.0268904	18.864879	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65910	1	0	0	0	0	48	1.0338299	18.24011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65911	1	0	0	0	0	48	1.0338744	18.243378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65912	1	0	0	0	0	48	1.0397249	37.531634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65913	1	0	0	0	0	48	1.0411071	36.607185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65914	1	0	0	0	0	48	1.0392138	37.929931	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65915	1	0	0	0	0	48	1.0392138	37.929931	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65916	2	0	0	0	0	48	1.0505996	41.934921	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65917	1	0	0	0	0	48	1.0397129	37.471387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65918	1	0	0	0	0	48	1.0397249	37.531634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65919	1	0	0	0	0	48	1.0442217	47.339363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65920	2	0	0	0	0	48	1.0425	46.989829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65921	1	0	0	0	0	48	1.0402994	46.529339	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65922	1	0	0	0	0	48	1.0402994	46.529339	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65923	1	0	0	0	0	48	1.0442511	47.342283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65924	1	0	0	0	0	48	1.0442217	47.339363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65925	1	0	0	0	0	48	1.0409403	34.054881	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65926	1	0	0	0	0	48	1.0457317	33.820089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65927	1	0	0	0	0	48	1.0441628	32.802852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65928	1	0	0	0	0	48	1.0437972	32.528789	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65929	1	0	0	0	0	48	1.0437972	32.528789	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65930	2	0	0	0	0	48	1.0409403	34.054881	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65931	1	0	0	0	0	48	1.0456377	33.821064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65932	1	0	0	0	0	48	1.0411151	34.068475	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65933	1	0	0	0	0	48	1.0407195	32.77765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65934	1	0	0	0	0	48	1.035649	32.927987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65935	1	0	0	0	0	48	1.0387741	30.526741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65936	2	0	0	0	0	48	1.063	35.308232	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65937	1	0	0	0	0	48	1.0404735	32.749617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65938	1	0	0	0	0	48	1.0407195	32.77765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65939	1	0	0	0	0	48	1.0485277	49.055104	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65940	1	0	0	0	0	48	1.0484138	48.543357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65941	2	0	0	0	0	48	1.002	50.623817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65942	1	0	0	0	0	48	1.0481769	49.011912	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65943	1	0	0	0	0	48	1.0485277	49.055104	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65944	2	0	0	0	0	48	1.0426733	39.241812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65945	1	0	0	0	0	48	1.0426491	39.232023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65946	1	0	0	0	0	48	1.0329087	17.841615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65947	2	0	0	0	0	48	1.0329087	17.841615	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65948	2	0	0	0	0	48	1.0329087	17.841615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65949	1	0	0	0	0	48	1.0329087	17.841615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65950	1	0	0	0	0	48	1.0329087	17.841615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65951	1	0	0	0	0	48	1.0410068	36.712903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65952	1	0	0	0	0	48	1.0388415	36.645858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65953	1	0	0	0	0	48	1.0377002	36.610389	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65954	1	0	0	0	0	48	1.0377002	36.610389	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65955	2	0	0	0	0	48	1.0407995	36.83942	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65956	2	0	0	0	0	48	1.0407995	36.83942	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65957	1	0	0	0	0	48	1.0409694	36.73551	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65958	2	0	0	0	0	48	1.0471735	36.93939	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65959	1	0	0	0	0	48	1.0410216	36.710456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65960	1	0	0	0	0	48	1.0410068	36.712903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65961	1	0	0	0	0	48	1.0363744	17.753398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65962	2	0	0	0	0	48	1.0493877	18.367319	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65963	2	0	0	0	0	48	1.0494716	18.438367	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65964	2	0	0	0	0	48	1.0496301	18.393418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65965	2	0	0	0	0	48	1.0493806	18.407714	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65966	1	0	0	0	0	48	1.0363636	17.749426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65967	1	0	0	0	0	48	1.0363744	17.753398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65968	1	0	0	0	0	48	1.0317005	18.395217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65969	2	0	0	0	0	48	1.0631412	20.970727	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65970	1	0	0	0	0	48	1.0314148	18.376515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65971	1	0	0	0	0	48	1.0317005	18.395217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65972	2	0	0	0	0	48	1.0419694	38.418052	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65973	1	0	0	0	0	48	1.0411245	37.579317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65974	1	0	0	0	0	48	1.043097	36.234254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65975	1	0	0	0	-150.01	48	1.0410404	38.387695	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65976	1	0	0	0	0	48	1.0419694	38.418052	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65977	1	0	0	0	0	48	1.0511373	49.230861	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65978	1	0	0	0	0	48	1.0529146	48.820184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65979	2	0	0	0	0	48	1.0477049	50.545277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65980	1	0	0	0	0	48	1.0510741	49.195616	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65981	1	0	0	0	0	48	1.0511373	49.230861	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65982	1	0	0	0	0	48	1.0330543	25.756073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65983	1	0	0	0	0	48	1.0369916	25.7855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65984	2	0	0	0	0	48	1.036	27.014356	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65985	2	0	0	0	0	48	1.036	26.638834	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65986	2	0	0	0	0	48	1.036	26.718635	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65987	1	0	0	0	0	48	1.0330204	25.7561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65988	1	0	0	0	0	48	1.0330543	25.756073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65989	1	0	0	0	0	48	1.0164424	27.650506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65990	2	0	0	0	0	48	1.0215981	28.160063	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65991	1	0	0	0	0	48	1.016356	27.644787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65992	1	0	0	0	0	48	1.0412502	25.352711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65993	2	0	0	0	0	48	1.0534649	26.091885	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65994	1	0	0	0	0	48	1.0412448	25.349919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65995	1	0	0	0	0	48	1.0412502	25.352711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65996	1	0	0	0	0	48	1.0429343	39.411421	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65997	2	0	0	0	0	48	1.0412305	40.976174	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65998	1	0	0	0	0	48	1.0429141	39.403485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65999	1	0	0	0	-101.1	48	1.041	40.077682	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66000	1	0	0	0	0	48	1.0419716	38.602164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66001	1	0	0	0	0	48	1.0488399	35.269874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66002	2	0	0	0	0	48	1.0549549	41.816463	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66003	2	0	0	0	0	48	1.0623161	42.023688	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66004	1	0	0	0	0	48	1.041115	38.488264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66005	1	0	0	0	0	48	1.0409677	39.906016	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66006	1	2.93	0.46	0	0	49	1.0381297	26.927892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66007	1	0	0	0	0	49	1.0410957	26.685899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66008	1	0	0	0	0	49	1.0408576	26.721638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66009	1	6.2	2.64	0	0	49	1.0235633	24.680155	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66010	1	0	0	0	0	49	1.0406971	26.650354	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66011	1	0	0	0	0	49	1.041135	26.688074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66012	1	0	0	0	0	49	1.0373079	27.08524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66013	1	3.24	1.24	0	0	49	1.0372868	27.083411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66014	1	0	0	0	0	49	1.0411653	26.104057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66015	1	0	0	0	0	49	1.0422986	26.132803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66016	1	4.79	0.44	0	0	49	1.0411479	26.101381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66017	1	0	0	0	-14.73	49	1.0405093	26.511262	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66018	1	0	0	0	0	49	1.0383392	25.845574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66019	1	0	0	0	0	49	1.0411207	25.139438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66020	1	0	0	0	0	49	1.0354311	24.871482	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66021	1	0	0	0	0	49	1.0354311	24.871482	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66022	1	28.41	13.93	0	0	49	1.0381407	25.813021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66023	1	0	0	0	0	49	1.0410036	26.549521	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66024	1	25.23	2.21	0	0	49	1.0360599	24.622003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66025	1	0	0	0	0	49	1.0366948	25.483095	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66026	1	0	0	0	0	49	1.0372554	24.773816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66027	1	0	0	0	0	49	1.0373357	24.686229	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66028	1	0	0	0	0	49	1.0373357	24.686229	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66029	1	26.72	6.6	0	0	49	1.036571	25.468924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66030	1	25.23	14.55	0	0	49	1.0364709	25.603493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66031	1	0	0	0	0	49	1.0386272	25.62979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66032	1	0	0	0	0	49	1.0393833	25.796269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66033	1	6.38	0.29	0	0	49	1.0386112	25.626329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66034	1	0	0	0	0	49	1.037482	25.747785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66035	1	2.59	1.07	0	0	49	1.0374644	25.746375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66036	1	0	0	0	0	49	1.036956	26.373406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66037	1	2.14	0.37	0	0	49	1.0369466	26.37225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66038	1	3.08	0.24	0	0	49	1.0323776	26.400435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66039	1	0	0	0	0	49	1.0344366	25.997309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66040	1	3.08	0.66	0	0	49	1.0344206	25.995442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66041	1	3.08	0.82	0	0	49	1.0371647	25.757121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66042	1	0	0	0	0	49	1.0328108	23.103079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66043	1	3.42	0.99	0	0	49	1.0327909	23.10122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66044	1	0	0	0	0	49	1.0441468	23.489545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66045	1	5.13	1.01	0	0	49	1.0439313	23.44117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66046	1	0	0	0	0	49	1.0441512	23.490083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66047	1	2.23	0.28	0	0	49	1.0416126	22.931956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66048	1	0	0	0	0	49	1.0341662	23.652399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66049	1	3.2	0.67	0	0	49	1.03415	23.65045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66050	1	3.98	1.27	0	0	49	1.0365221	24.071855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66051	1	2.97	0.8	0	0	49	1.0381803	26.385635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66052	1	1.18	0.58	0	0	49	1.033172	23.260906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66053	1	0	0	0	0	49	1.0428013	23.629226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66054	1	2.63	0.87	0	0	49	1.0402106	23.267043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66055	1	2.63	0.97	0	0	49	1.0427847	23.627762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66056	1	0	0	0	0	49	1.0347667	22.979659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66057	1	4.15	0.79	0	0	49	1.0347475	22.977286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66058	1	2.28	0.51	0	0	49	1.0415003	23.636478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66059	1	0	0	0	0	49	1.0429202	23.562432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66060	1	0	0	0	0	49	1.0425208	23.579056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66061	1	0	0	0	0	49	1.0421329	23.595217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66062	1	0	0	0	0	49	1.0421329	23.595217	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66063	1	2.36	0.38	0	0	49	1.0429101	23.561098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66064	1	2.31	0.6	0	0	49	1.0396272	22.871337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66065	1	4.61	0.92	0	0	49	1.0408345	22.900042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66066	1	4.15	0.2	0	0	49	1.0419945	23.84841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66067	1	0	0	0	0	49	1.0322538	23.239416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66068	1	3.36	2.19	0	0	49	1.0322214	23.237681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66069	1	1.53	0.76	0	0	49	0.949368	31.637863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66070	1	0	0	0	-35.48	49	0.9373738	31.324149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66071	1	0	0	0	0	49	0.940535	31.439507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66072	1	1.47	0.42	0	0	49	0.9373655	31.323247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66073	1	0.97	0.35	0	0	49	0.9502963	30.748875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66074	1	3	0.43	0	0	49	0.9391031	30.201844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66075	1	3	0.73	0	0	49	0.9401425	30.213768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66076	1	0	0	0	0	49	0.9418361	31.138787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66077	1	5.5	1.5	0	0	49	0.9391676	30.305616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66078	1	0	0	0	0	49	0.9418887	31.146461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66079	1	0	0	0	0	49	0.9276929	31.781379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66080	1	1.16	0.38	0	0	49	0.9276845	31.780555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66081	1	0	0	0	0	49	0.9394794	31.74811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66082	1	0	0	0	0	49	0.9370075	30.37587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66083	1	14.3	1.44	0	0	49	0.903987	21.434547	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66084	1	0	0	0	0	49	0.936705	30.382558	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66085	1	0	0	0	0	49	0.9395366	31.757856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66086	1	0	0	0	0	49	0.9404745	31.469896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66087	1	14.25	4.59	0	0	49	0.9369775	30.345347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66088	1	0	0	0	0	49	0.9405417	31.480854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66089	1	0	0	0	0	49	0.943759	31.085907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66090	1	14.55	3.52	0	0	49	0.9414475	29.776109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66091	1	0	0	0	0	49	0.9438693	31.096064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66092	1	0	0	0	0	49	0.9385562	29.89905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66093	1	1.74	0.18	0	0	49	0.938549	29.8979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66094	1	0	0	0	0	49	0.9243987	31.214931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66095	1	4.1	0.62	0	0	49	0.9243809	31.212209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66096	1	8.7	4.93	0	0	49	0.92293	31.252811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66097	1	2.05	0.31	0	0	49	0.933902	32.518521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66098	1	0	0	0	0	49	0.9400683	33.996405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66099	1	4.1	0.94	0	0	49	0.9368685	32.937902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66100	1	0	0	0	0	49	0.9401191	34.003431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66101	1	2.68	0.86	0	0	49	0.9297806	30.918108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66102	1	0	0	0	0	49	1.014537	29.003136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66103	1	1.72	0.61	0	0	49	1.0145266	29.002231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66104	1	0	0	0	0	49	1.0314285	23.599785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66105	1	4.4	0.24	0	0	49	1.0314146	23.597268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66106	1	7.58	1.81	0	0	49	1.0397635	24.374016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66107	1	3.18	1.03	0	1.74	49	1.0306465	23.474511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66108	1	1.49	0.6	0	0	49	1.0354273	23.862474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66109	1	3.89	0.68	0	0	49	1.0360462	23.892258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66110	1	2.9	1.33	0	0	49	1.0348492	23.914706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66111	1	0	0	0	0	49	0.9405461	31.611717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66112	1	12.93	2.22	0	0	49	0.9388872	31.000545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66113	1	0	0	0	0	49	0.9405737	31.616262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66114	1	0	0	0	-224.66	49	0.9390306	32.74639	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66115	1	0	0	0	0	49	0.9392822	31.914894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66116	1	0	0	0	0	49	0.9403077	31.415554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66117	1	13.08	10.07	0	0	49	0.9391389	31.908089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66118	1	0	0	0	0	49	0.9393069	31.886839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66119	1	0	0	0	0	49	0.9387707	31.630678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66120	1	0.08	0.02	0	0	49	0.9399586	31.514476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66121	1	0	0	0	0	49	0.9411078	31.402696	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66122	1	0	0	0	0	49	0.9411078	31.402696	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66123	1	12.93	6.13	0	0	49	0.9386723	31.622507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66124	1	3.96	2.64	0	0	49	0.9482583	31.182065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66125	1	1.92	0.28	0	0	49	0.9399039	29.451161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66126	1	0	0	0	0	49	1.0409299	26.585705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66127	1	2.79	0.75	0	0	49	1.0409156	26.584125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66128	1	0	0	0	0	49	1.0403733	24.524386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66129	1	2.02	0.72	0	0	49	1.0403604	24.523261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66130	1	0	0	0	0	49	1.04602	26.613999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66131	1	0	0	0	0	49	1.0440394	26.528192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66132	1	3.34	0.95	0	0	49	1.0460017	26.612188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66133	1	3.17	0.47	0	0	49	1.016848	28.709493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66134	1	3.62	1.21	0	0	49	1.0167235	28.775262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66135	1	0	0	0	0	49	1.0196765	29.598594	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66136	1	3.17	0.84	0	0	49	1.017988	28.879068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66137	1	0	0	0	0	49	1.0197327	29.607124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66138	1	1.7	0.43	0	0	49	1.0118806	28.20196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66139	1	0	0	0	0	49	1.0268135	27.551746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66140	1	0	0	0	0	49	1.0268135	27.551746	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66141	1	0	0	0	0	49	1.0268135	27.551746	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66142	1	0	0	0	0	49	1.0268135	27.551746	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66143	1	0	0	0	0	49	1.026825	27.552985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66144	1	2.04	0.54	0	0	49	1.0268022	27.550633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66145	1	2.56	0.72	0	0	49	1.0177357	28.534389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66146	1	0	0	0	-1.93	49	1.0174588	27.732056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66147	1	1.87	1.14	0	0	49	1.0174412	27.73103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66148	1	2.16	0.53	0	0	49	1.0144914	28.698331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66149	1	2.16	0.58	0	0	49	1.0152321	28.581639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66150	1	0.34	0.12	0	0	49	1.0146816	28.904566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66151	1	2.16	0.59	0	0	49	1.0146704	28.90342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66152	1	0	0	0	0	49	1.0309987	26.919682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66153	1	3.76	1.66	0	0	49	1.0309714	26.917513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66154	1	0	0	0	0	49	1.0314601	29.004923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66155	1	0	0	0	0	49	1.0329817	27.412945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66156	1	7.52	1.5	0	0	49	1.0314226	29.000755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66157	1	0	0	0	0	49	1.0260373	29.014539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66158	1	0	0	0	0	49	1.0324612	28.095686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66159	1	20.69	4.85	0	0	49	1.0259371	29.003926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66160	1	0	0	0	0	49	1.0261549	29.006324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66161	1	0.49	0.04	0	0	49	1.0309782	28.004902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66162	1	18.69	1.1	0	0	49	1.0261028	28.995969	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66163	1	18.69	3.39	0	0	49	1.0295842	27.94944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66164	1	18.69	4.21	0	0	49	1.0284562	27.783666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66165	1	0	0	0	0	49	1.0285521	27.794842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66166	1	0	0	0	0	49	1.0285047	29.407977	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66167	1	15.8	4.96	0	0	49	1.0249593	28.528181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66168	1	0	0	0	0	49	1.0255588	28.681714	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66169	1	0	0	0	0	49	1.0255588	28.681714	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66170	1	0	0	0	0	49	1.0285907	29.418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66171	1	0	0	0	0	49	1.0286445	29.379373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66172	1	15.8	1.53	0	0	49	1.0289599	28.122212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66173	1	0	0	0	0	49	1.0286747	29.389325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66174	1	15.8	9.85	0	0	49	1.0254838	28.370331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66175	1	0	0	0	-28.98	49	1.0242287	31.550758	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66176	1	0	0	0	0	49	1.0304593	29.805555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66177	1	0	0	0	0	49	1.0275608	28.439401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66178	1	15.8	5.56	0	0	49	1.0241275	31.542887	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66179	1	0	0	0	0	49	1.0252284	31.676228	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66180	1	0	0	0	0	49	1.0254539	28.86206	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66181	1	0	0	0	0	49	1.0230855	28.683398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66182	1	2.73	0.33	0	0	49	1.0254432	28.860431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66183	1	2.81	0.79	0	0	49	1.0289145	26.958375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66184	1	4.92	0.38	0	0	49	1.0283198	26.808008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66185	1	4.19	1.01	0	0	49	1.0335367	28.262068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66186	1	1.97	0.71	0	0	49	1.0304569	27.047879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66187	1	3.94	1.18	0	0	49	1.029811	26.913985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66188	1	1.91	0.3	0	0	49	1.0433324	19.285369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66189	1	0	0	0	0	49	1.0433324	19.285369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66190	1	0	0	0	0	49	1.0433324	19.285369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66191	1	0	0	0	0	49	1.0433324	19.285369	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66192	1	0	0	0	0	49	1.0433397	19.286438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66193	1	0	0	0	0	49	1.0433324	19.285369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66194	1	0	0	0	0	49	1.0296435	19.174788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66195	1	3.44	0.35	0	0	49	1.02963	19.172867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66196	1	5.02	2.67	0	0	49	1.0417298	19.617743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66197	1	4.14	0.67	0	0	49	1.0452632	19.418759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66198	1	3.6	0.41	0	3.16	49	1.036707	19.80369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66199	1	0	0	0	0	49	1.0416832	19.883779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66200	1	0	0	0	0	49	1.0474797	19.630513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66201	1	5.3	0.72	0	0	49	1.0416635	19.880734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66202	1	0	0	0	-1.72	49	1.0390564	19.505209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66203	1	3.2	0.88	0	0	49	1.0390391	19.503329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66204	1	0	0	0	0	49	1.0295992	19.156534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66205	1	3.2	0.72	0	0	49	1.0295835	19.154842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66206	1	0	0	0	0	49	1.0418265	19.855341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66207	1	0	0	0	0	49	1.0410516	19.676883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66208	1	0	0	0	0	49	1.0416082	19.805316	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66209	1	0	0	0	0	49	1.0416082	19.805316	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66210	1	4.86	1.06	0	0	49	1.0418009	19.852529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66211	1	0	0	0	0	49	1.0418696	19.861122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66212	1	0	0	0	0	49	1.031554	22.2921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66213	1	4.94	0.88	0	0	49	1.0315305	22.289218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66214	1	0	0	0	-68.02	49	1.035022	25.342817	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66215	1	0	0	0	0	49	1.0360328	25.104632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66216	1	0	0	0	0	49	1.0356895	25.185003	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66217	1	0	0	0	0	49	1.0356895	25.185003	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66218	1	29.25	9.7	0	0	49	1.0348516	25.326125	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66219	1	0	0	0	0	49	1.0293209	24.095767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66220	1	27.43	5.51	0	0	49	1.0247099	22.08897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66221	1	0	0	0	0	49	1.0208058	19.623014	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66222	1	0	0	0	0	49	1.0208058	19.623014	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66223	1	0	0	0	0	49	1.0293969	24.108781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66224	1	0	0	0	0	49	1.0319751	23.258446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66225	1	26.99	8.06	0	0	49	1.031828	23.243074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66226	1	0	0	0	0	49	1.0360923	24.899643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66227	1	1	0.34	0	0	49	1.0348063	23.566469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66228	1	0	0	0	0	49	1.034473	23.072899	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66229	1	0	0	0	0	49	1.034473	23.072899	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66230	1	26.99	8.89	0	0	49	1.0359345	24.885137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66231	1	0	0	0	0	49	1.0396931	24.483432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66232	1	5.88	2.07	0	0	49	1.0349865	22.513511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66233	1	0	0	0	0	49	1.0326304	21.249964	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66234	1	0	0	0	0	49	1.0326304	21.249964	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66235	1	0	0	0	0	49	1.0397948	24.500718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66236	1	0	0	0	0	49	1.0396931	24.483432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66237	1	6.5	2.28	0	0	49	1.0315712	22.285855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66238	1	6.49	0.82	0	0	49	1.0318797	22.504375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66239	1	0	0	0	0	49	1.0319059	22.507952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66240	1	4.1	1.78	0	0	49	1.0342151	22.219312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66241	1	7.18	0.31	0	0	49	1.0403735	23.174314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66242	1	0	0	0	0	49	1.0373766	21.55088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66243	1	0	0	0	0	49	1.0402564	19.184293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66244	1	0	0	0	0	49	1.0472258	15.908706	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66245	1	0	0	0	0	49	1.0472258	15.908706	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66246	1	8.89	0.68	0	0	49	1.0373447	21.545595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66247	1	5.47	1.15	0	0	49	1.040237	19.613821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66248	1	0	0	0	0	49	1.0391158	19.383161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66249	1	6.96	0.82	0	0	49	1.0390923	19.378943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66250	1	0	0	0	0	49	1.0382444	21.723604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66251	1	4.5	1.47	0	0	49	1.0382186	21.721281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66252	1	5.58	1.85	0	0	49	1.0368179	21.260239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66253	1	0	0	0	0	49	1.0411009	22.660001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66254	1	0	0	0	0	49	1.0455804	21.190971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66255	1	11.36	2.06	0	0	49	1.0410499	22.653908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66256	1	0	0	0	0	49	1.0389767	21.89835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66257	1	0	0	0	0	49	1.0426487	21.441291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66258	1	0	0	0	0	49	1.0462407	21.004968	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66259	1	0	0	0	0	49	1.0462407	21.004968	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66260	1	5.16	0.62	0	0	49	1.0389554	21.895315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66261	1	2.49	1.37	0	0	49	1.0305125	20.201436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66262	1	0	0	0	0	49	1.0358292	19.918571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66263	1	15.86	2.02	0	0	49	1.0357675	19.909996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66264	1	0	0	0	0	49	1.0393711	21.169623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66265	1	0	0	0	0	49	1.0430527	20.422503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66266	1	15.86	1.39	0	0	49	1.0393239	21.159712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66267	1	0	0	0	0	49	1.0383891	21.083496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66268	1	0	0	0	0	49	1.0372717	20.135249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66269	1	0	0	0	0	49	1.0363296	19.029161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66270	1	0	0	0	0	49	1.0363296	19.029161	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66271	1	15.86	4.46	0	0	49	1.0383053	21.07439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66272	1	0	0	0	0	49	1.0436319	21.144913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66273	1	2.77	0.94	0	0	49	1.0436169	21.143467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66274	1	0	0	0	0	49	1.0386069	22.203238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66275	1	6.22	1.53	0	0	49	1.0435262	20.215511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66276	1	0	0	0	0	49	1.0386659	22.217375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66277	1	7.76	2.95	0	0	49	1.0333508	20.590413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66278	1	4.67	2.08	0	0	49	1.0418104	20.033384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66279	1	2.99	0.69	0	0	49	1.0425877	21.226072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66280	1	0	0	0	0	49	1.0423377	20.98676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66281	1	2.86	0.61	0	0	49	1.0423254	20.985117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66282	1	0	0	0	0	49	1.0420291	23.126755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66283	1	2.37	0.4	0	0	49	1.0420197	23.12554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66284	1	0	0	0	0	49	1.0419337	23.078779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66285	1	5.68	0.97	0	0	49	1.0419093	23.075527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66286	1	5.28	0.31	0	0	49	1.0410836	21.772017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66287	1	3.83	1.18	0	0	49	1.0351371	21.244843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66288	1	0	0	0	0	49	1.0422148	22.499215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66289	1	0.93	0.12	0	0	49	1.0424143	22.027435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66290	1	3.83	1.4	0	0	49	1.0421909	22.496982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66291	1	4.12	1.52	0	0	49	1.0327953	20.911915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66292	1	0	0	0	0	49	1.03235	20.87935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66293	1	4.68	0.61	0	0	49	1.0323314	20.876702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66294	1	3.59	1.23	0	0	49	1.0427859	20.387113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66295	1	0	0	0	0	49	1.0428074	20.389197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66296	1	2.4	0.49	0	0	49	1.0432711	22.328626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66297	1	0	0	0	0	49	1.0421036	22.759683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66298	1	0	0	0	0	49	1.0428993	22.110003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66299	1	4.69	1.38	0	0	49	1.0420766	22.756906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66300	1	0	0	0	0	49	1.0446501	23.734914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66301	1	0	0	0	0	49	1.0465486	23.135191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66302	1	4.52	0.72	0	0	49	1.0446331	23.732465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66303	1	0	0	0	0	49	1.0422719	23.08758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66304	1	0	0	0	0	49	1.0415821	22.889059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66305	1	18.31	10.54	0	0	49	1.0421094	23.078194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66306	1	18.31	1.59	0	0	49	1.0456916	22.200334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66307	1	0	0	0	0	49	1.0441522	23.268704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66308	1	19.68	1.79	0	0	49	1.0423525	22.668137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66309	1	0	0	0	0	49	1.0408153	22.120078	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66310	1	0	0	0	0	49	1.0408153	22.120078	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66311	1	0	0	0	0	49	1.0441853	23.273947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66312	1	0	0	0	0	49	1.043038	22.750508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66313	1	0	0	0	0	49	1.0478634	22.67271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66314	1	18.31	7.18	0	0	49	1.0429196	22.741214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66315	1	0	0	0	0	49	1.0073874	32.335978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66316	1	1.69	0.35	0	0	49	1.0073803	32.33505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66317	1	1.65	0.18	0	0	49	1.0164248	33.516997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66318	1	0	0	0	-97.25	49	1.0003241	32.818793	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66319	1	0	0	0	0	49	1.0014302	32.555158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66320	1	0	0	0	0	49	1.0055036	32.340237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66321	1	0	0	0	0	49	1.0013727	32.827335	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66322	1	6.75	0.41	0	0	49	1.0014197	32.536836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66323	1	3.29	0.37	0	0	49	1.0056444	32.315924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66324	1	4.07	0.77	0	-23.2	49	1.0071296	35.045544	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66325	1	0	0	0	0	49	0.9457448	30.552896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66326	1	1.58	1.09	0	0	49	0.9457292	30.552043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66327	1	1.5	0.31	0	0	49	0.9913626	27.994436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66328	1	1.84	0.06	0	0	49	0.9949678	27.893565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66329	1	0	0	0	-256.64	49	0.9567525	31.356496	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66330	1	0	0	0	0	49	0.959426	31.257041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66331	1	9.72	3.4	0	0	49	0.9566867	31.350064	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66332	1	1	0.29	0	0	49	0.9844026	28.432484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66333	1	0	0	0	1.81	49	0.9426396	31.102227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66334	1	0	0	0	0	49	0.953572	31.07792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66335	1	3.39	0.6	0	0	49	0.9426238	31.099914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66336	1	0	0	0	-30.52	49	1.0034153	29.920952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66337	1	2.61	0.87	0	0	49	1.0111609	29.618841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66338	1	0	0	0	0	49	1.0037578	29.920225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66339	1	0	0	0	0	49	1.0037279	27.637685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66340	1	5.11	0.9	0	0	49	1.0037065	27.634414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66341	1	0	0	0	-38.11	49	1.0095379	28.512533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66342	1	5.11	2.15	0	0	49	1.0042522	27.713177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66343	1	0	0	0	0	49	1.001549	27.289065	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66344	1	0	0	0	0	49	1.001549	27.289065	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66345	1	0	0	0	0	49	1.010072	28.513988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66346	1	0	0	0	0	49	1.0095379	28.512533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66347	1	5.11	1.66	0	0	49	1.0028267	27.600579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66348	1	2.91	0.34	0	0	49	0.9365874	31.165049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66349	1	2.68	0.88	0	0	49	0.9536504	31.208585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66350	1	9.91	5.14	0	0	49	0.9277364	31.920058	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66351	1	0	0	0	0	49	0.9295066	31.888929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66352	1	9.91	3.15	0	0	49	0.9294371	31.881673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66353	1	0	0	0	-395.36	49	0.9261749	35.306671	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66354	1	0	0	0	0	49	0.9301161	34.99238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66355	1	9.91	4.23	0	0	49	0.9261065	35.30045	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66356	1	0	0	0	0	49	1.0395908	25.283974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66357	1	0	0	0	0	49	1.039841	24.71104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66358	1	7.77	4.24	0	0	49	1.0395232	25.280059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66359	1	1.14	0.25	0	-2.85	49	1.0341224	25.074278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66360	1	6.99	0.19	0	0	49	1.0341057	25.070105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66361	1	8.86	4.11	0	0	49	1.0408632	25.18278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66362	1	0	0	0	0	49	1.0421882	24.592096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66363	1	3.77	0.55	0	0	49	1.0421719	24.589931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66364	1	2.92	0.5	0	0	49	1.0438485	26.143153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66365	1	2.42	0.37	0	0	49	1.0441652	26.145477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66366	1	3.62	0.68	0	0	49	1.035876	24.419864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66367	1	3.25	0.51	0	0	49	1.0372335	24.485538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66368	1	0	0	0	0	49	1.0372483	24.487515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66369	1	0	0	0	0	49	1.0456448	25.192346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66370	1	5.13	1.44	0	0	49	1.0436336	24.705548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66371	1	0	0	0	0	49	1.0456849	25.197725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66372	1	2.61	0.8	0	0	49	1.0399914	24.562323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66373	1	0	0	0	0	49	1.0380406	22.924876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66374	1	2.87	0.29	0	0	49	1.0380304	22.923371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66375	1	1.72	0.28	0	0	49	1.0378939	22.830188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66376	1	0	0	0	0	49	1.0379017	22.831233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66377	1	0	0	0	0	49	1.0371269	21.061896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66378	1	3.28	0.69	0	0	49	1.0371107	21.059996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66379	1	0	0	0	0	49	1.0384485	23.100404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66380	1	0	0	0	0	49	1.0420316	22.984307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66381	1	7.29	3.57	0	0	49	1.038389	23.096278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66382	1	3.53	1.1	0	0	49	1.0370545	23.31907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66383	1	0	0	0	0	49	1.0370731	23.320849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66384	1	0	0	0	-4.33	49	1.0397394	23.746456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66385	1	9.3	1.88	0	0	49	1.0456562	21.632931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66386	1	0	0	0	0	49	1.0398853	23.758315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66387	1	9.57	0.52	0	0	49	1.040932	21.091906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66388	1	9.3	3.03	0	0	49	1.0429138	24.475719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66389	1	2.58	0.51	0	0	49	1.0364117	20.485758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66390	1	2.06	0.14	0	0	49	1.037875	19.705761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66391	1	0	0	0	0	49	1.035944	19.486779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66392	1	5.31	2.32	0	0	49	1.035905	19.483965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66393	1	0	0	0	-138.37	49	1.0390322	22.959713	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66394	1	0	0	0	0	49	1.0406291	22.626808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66395	1	0	0	0	0	49	1.0443025	21.890849	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66396	1	0	0	0	0	49	1.0443025	21.890849	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66397	1	6.25	1.49	0	0	49	1.0389998	22.95608	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66398	1	0	0	0	0	49	1.03213	20.113991	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66399	1	6.25	1.97	0	0	49	1.0320931	20.110212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66400	1	0.38	0.01	0	0	49	1.0344706	20.476019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66401	1	6.25	1.51	0	0	49	1.0344425	20.472846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66402	1	0	0	0	0	49	1.0393261	19.995157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66403	1	2.3	0.8	0	0	49	1.039312	19.993937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66404	1	5.89	0.59	0	0	49	1.0417645	21.84947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66405	1	0	0	0	0	49	1.0417871	21.852502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66406	1	0	0	0	0	49	1.0212492	28.108895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66407	1	4.83	1.3	0	0	49	1.0212216	28.106134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66408	1	0	0	0	0	49	1.0255266	27.72334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66409	1	2.28	0.78	0	0	49	1.0255138	27.722163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66410	1	1.19	0.27	0	0	49	1.004942	30.516313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66411	1	2.38	0.86	0	-21.6	49	1.0021525	30.419361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66412	1	6.17	1.68	0	0	49	1.0192778	27.554974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66413	1	6.17	1.1	0	0	49	1.015199	27.409601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66414	1	6.95	1.83	0	0	49	1.0195032	27.556139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66415	1	3.92	1.28	0	0	49	1.0122297	27.603004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66416	1	2.11	0.2	0	0	49	1.0164393	28.963954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66417	1	5.73	1.17	0	0	49	1.0125198	28.58218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66418	1	0	0	0	0	49	1.0161158	30.885071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66419	1	5.83	2.16	0	0	49	1.0160786	30.881597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66420	1	0	0	0	0	49	1.0143659	30.531119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66421	1	5.73	3.21	0	0	49	1.0143186	30.528333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66422	1	0	0	0	0	49	1.0177426	27.355775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66423	1	0	0	0	0	49	1.0177426	27.355775	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66424	1	0	0	0	0	49	1.0177426	27.355775	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66425	1	0	0	0	0	49	1.0177426	27.355775	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66426	1	3.61	0.92	0	0	49	1.0177251	27.353784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66427	1	0	0	0	0	49	1.0177595	27.357791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66428	1	0	0	0	0	49	1.0225593	26.873549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66429	1	2.14	0.12	0	0	49	1.0225533	26.872221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66430	1	0	0	0	0	49	1.0257704	26.318562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66431	1	2.44	1.04	0	0	49	1.0257536	26.317154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66432	1	2.05	0.29	0	0	49	1.0166235	28.020766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66433	1	4.25	1.01	0	0	49	1.0352599	18.319474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66434	1	1.64	0.33	0	0	49	1.0369458	19.858018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66435	1	3.28	0.54	0	0	49	1.0355839	19.469242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66436	1	3.03	0.23	0	0	49	1.0380724	19.098448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66437	1	0	0	0	0	49	1.0398769	19.004941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66438	1	6.43	3.11	0	0	49	1.0425237	18.314092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66439	1	0	0	0	0	49	1.0399412	19.01138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66440	1	0	0	0	1.31	49	1.040375	19.873242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66441	1	3.29	0.85	0	0	49	1.040358	19.871522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66442	1	14.79	3.59	0	0	49	1.0365074	18.330948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66443	1	0	0	0	0	49	1.0406492	20.815977	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66444	1	0	0	0	0	49	1.0413714	20.140958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66445	1	0	0	0	0	49	1.0378089	18.568074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66446	1	36.31	7.06	0	0	49	1.0404806	20.795618	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66447	1	0	0	0	0	49	1.0412771	20.872281	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66448	1	14.79	0.12	0	0	49	1.0349321	18.231258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66449	1	0	0	0	-151.17	49	0.946638	31.907357	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66450	1	0	0	0	0	49	0.9510382	31.402423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66451	1	0	0	0	0	49	0.9458799	30.31478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66452	1	9.73	3.25	0	0	49	0.9509742	31.395592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66453	1	0	0	0	0	49	0.9480691	31.915705	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66454	1	0.06	0	0	0	49	0.9434758	30.13755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66455	1	9.4	4.72	0	0	49	0.9433975	30.132122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66456	1	9.4	1.95	0	0	49	0.9433713	30.067913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66457	1	0	0	0	0	49	0.9434178	30.073679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66458	1	0	0	0	0	49	0.9428726	29.667044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66459	1	1.87	0.95	0	0	49	0.9428566	29.665975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66460	1	0	0	0	0	49	0.9514905	31.069702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66461	1	0	0	0	0	49	0.9515166	30.791632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66462	1	2.53	1.3	0	0	49	0.9514713	31.068267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66463	1	0	0	0	0	49	0.9407711	29.446818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66464	1	1.99	0.44	0	0	49	0.9407608	29.445461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66465	1	1.59	0.22	0	0	49	0.9565905	30.812617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66466	1	0	0	0	0	49	0.9557496	31.183624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66467	1	0	0	0	0	49	0.9558095	30.938069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66468	1	0	0	0	0	49	0.955883	30.703999	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66469	1	0	0	0	0	49	0.955883	30.703999	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66470	1	3.19	0.93	0	0	49	0.9557303	31.181428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66471	1	6.78	2.22	0	0	49	1.0207134	30.340911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66472	1	6.78	2.76	0	0	49	1.0173509	29.644768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66473	1	0	0	0	0	49	1.0263409	31.635437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66474	1	0	0	0	0	49	1.0242699	30.398362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66475	1	0	0	0	0	49	1.0233748	29.747384	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66476	1	0	0	0	0	49	1.0233748	29.747384	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66477	1	6.78	0.82	0	0	49	1.026313	31.631384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66478	1	0	0	0	0	49	1.0294422	31.400756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66479	1	5.09	1.19	0	0	49	1.0294189	31.397766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66480	1	2.34	0.89	0	0	49	1.0284027	31.310476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66481	1	2.8	0.53	0	0	49	1.0279681	31.245237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66482	1	1.74	0.13	0	0	49	1.0175288	31.64095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66483	1	0	0	0	0	49	1.0180496	29.711413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66484	1	15.7	3.36	0	0	49	1.0179775	29.70195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66485	1	17.17	5.72	0	0	49	1.02587	31.125321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66486	1	15.7	1.56	0	0	49	1.0264364	31.369613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66487	1	2.94	0.63	0	0	49	1.0160087	29.20329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66488	1	4.15	1.05	0	0	49	1.0381172	19.666573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66489	1	0	0	0	0	49	1.0381388	19.66899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66490	1	0	0	0	0	49	1.0380362	20.426276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66491	1	5.37	2.66	0	0	49	1.0379981	20.423523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66492	1	2.69	0.44	0	0	49	1.036479	19.655271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66493	1	10.47	2.86	0	0	49	1.0378549	20.986752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66494	1	8.49	1.81	0	0	49	1.0381341	20.379692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66495	1	0	0	0	0	49	1.0418509	20.852253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66496	1	0	0	0	0	49	1.0389167	20.441644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66497	1	8.49	4.06	0	0	49	1.0417898	20.847874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66498	1	29.09	8.88	0	0	49	1.0306548	19.528555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66499	1	30.01	11.17	0	0	49	1.0325562	19.581168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66500	1	30.64	1.21	0	0	49	1.0405242	21.343017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66501	1	29.09	10.5	0	0	49	1.0393479	21.666946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66502	1	0	0	0	0	49	1.0343319	19.872904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66503	1	2.53	0.85	0	0	49	1.0343162	19.871469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66504	1	0	0	0	0	49	1.0406152	20.644584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66505	1	0	0	0	0	49	1.0377217	19.929407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66506	1	4.54	1.03	0	0	49	1.0286318	17.912639	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66507	1	0	0	0	0	49	1.0376293	19.752182	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66508	1	0	0	0	0	49	1.0406478	20.649001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66509	1	0	0	0	-0.23	49	1.0358081	20.804418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66510	1	4.32	1.16	0	0	49	1.0357868	20.802042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66511	1	3.58	0.28	0	0	49	1.0279557	19.984925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66512	1	3.33	0.52	0	0	49	1.0283129	20.352025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66513	1	0	0	0	0	49	1.0283276	20.353998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66514	1	0	0	0	0	49	1.0384885	22.693279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66515	1	4.71	0.5	0	0	49	1.0396296	21.439987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66516	1	0	0	0	0	49	1.038537	22.708876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66517	1	1.97	0.5	0	0	49	1.0360883	20.894493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66518	1	0	0	0	0	49	1.0360996	20.895654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66519	1	25.6	7.55	0	0	49	1.0376427	18.503928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66520	1	0	0	0	0	49	1.0370214	21.033395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66521	1	14.48	2.73	0	0	49	1.0479336	19.370767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66522	1	0	0	0	0	49	1.0371701	21.04988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66523	1	23.52	8.69	0	0	49	1.0310841	16.873789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66524	1	9.72	3.55	0	0	49	1.0297052	17.854756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66525	1	15.72	3.84	0	0	49	1.0358522	17.517255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66526	1	15.72	3.3	0	0	49	1.0377843	17.514489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66527	1	0	0	0	0	49	1.0369596	21.069036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66528	1	15.72	6.15	0	0	49	1.0290494	18.858657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66529	1	0	0	0	0	49	1.0370849	21.085108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66530	1	15.72	4.69	0	0	49	1.0414719	18.174928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66531	1	0	0	0	0	49	1.041551	18.183412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66532	1	0	0	0	0	49	1.0380816	17.898006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66533	1	7.79	0.36	0	0	49	1.0380564	17.893618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66534	1	11.81	3.13	0	0	49	1.0381884	17.524597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66535	1	0	0	0	0	49	1.0382554	17.531444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66536	1	9.06	4.38	0	0	49	1.040421	18.666449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66537	1	0	0	0	0	49	1.0336592	20.569354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66538	1	0	0	0	0	49	1.031548	17.372139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66539	1	37.11	6.76	0	0	49	1.0335013	20.548507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66540	1	33.19	1.87	0	0	49	1.0376219	17.44729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66541	1	0	0	0	0	49	1.0334724	20.899707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66542	1	0	0	0	0	49	1.036081	17.830816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66543	1	33.19	11.73	0	0	49	1.033283	20.882807	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66544	1	33.19	8.29	0	0	49	1.0334735	17.362496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66545	1	22.83	6.15	0	0	49	1.0386256	18.082156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66546	1	24.1	7.87	0	0	49	1.0385673	18.201218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66547	1	0	0	0	0	49	1.0361039	20.813062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66548	1	0	0	0	0	49	1.0399662	18.003948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66549	1	0	0	0	0	49	1.0437431	16.218776	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66550	1	0	0	0	0	49	1.0437431	16.218776	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66551	1	22.83	7.06	0	0	49	1.035964	20.800278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66552	1	22.83	4.3	0	0	49	1.0378592	17.515176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66553	1	0	0	0	0	49	1.0368515	17.671804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66554	1	19.09	8.53	0	0	49	1.0367178	17.661334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66555	1	0	0	0	0	49	1.0336337	20.589501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66556	1	12.5	6.67	0	0	49	1.0313289	17.560868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66557	1	0	0	0	0	49	1.0313831	15.580121	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66558	1	0	0	0	0	49	1.0313831	15.580121	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66559	1	19.09	4.83	0	0	49	1.0335433	20.578431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66560	1	0	0	0	0	49	1.0325634	20.60407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66561	1	19.09	3.7	0	0	49	1.0280212	17.510264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66562	1	15.02	4.34	0	0	49	1.0244792	11.964393	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66563	1	0	0	0	0	49	1.057771	16.609736	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66564	1	0	0	0	0	49	1.0325294	20.618816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66565	1	26.54	4.7	0	0	49	1.0362173	16.79474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66566	1	0	0	0	0	49	1.0367087	20.846718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66567	1	34.89	5.96	0	0	49	1.0384092	18.682609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66568	1	0	0	0	0	49	1.0367589	20.863502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66569	1	0	0	0	0	49	1.0330932	18.837704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66570	1	28.24	14.01	0	0	49	1.0328958	18.823985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66571	1	0	0	0	0	49	1.0362025	20.752371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66572	1	0	0	0	0	49	1.038949	17.881953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66573	1	28.24	6.93	0	0	49	1.0360665	20.737984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66574	1	0	0	0	0	49	1.0327862	20.722971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66575	1	0	0	0	0	49	1.0415795	17.975289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66576	1	34.89	2.44	0	0	49	1.0326662	20.704532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66577	1	18.72	4.23	0	0	49	1.0387384	17.967796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66578	1	20.73	5.15	0	0	49	1.0378068	18.438003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66579	1	18.72	0.83	0	0	49	1.0383409	17.906824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66580	1	0	0	0	0	49	1.0294711	20.232079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66581	1	0	0	0	0	49	1.0462626	18.664181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66582	1	11.71	4.26	0	0	49	1.0293938	20.225453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66583	1	11.71	1.95	0	0	49	1.0370611	17.693266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66584	1	22.4	2.97	0	0	49	1.0390675	17.282008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66585	1	22.4	4.19	0	0	49	1.0374819	17.660261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66586	1	22.4	8.71	0	0	49	1.0314384	20.565506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66587	1	22.4	4.94	0	0	49	1.0354775	17.324769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66588	1	0	0	0	0	49	1.0362549	17.57345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66589	1	14.69	5.18	0	0	49	1.0361599	17.565609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66590	1	0	0	0	-136.29	49	1.0398151	22.552105	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66591	1	0	0	0	0	49	1.0361131	21.31673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66592	1	0	0	0	0	49	1.0328211	20.041501	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66593	1	0	0	0	0	49	1.0328211	20.041501	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66594	1	14.69	0.16	0	0	49	1.0397752	22.543029	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66595	1	16.21	3.95	0	0	49	1.0321157	17.563578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66596	1	16.21	2.33	0	0	49	1.0372475	17.211067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66597	1	16.21	1.29	0	0	49	1.0355025	17.180915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66598	1	0	0	0	0	49	1.0355891	20.398617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66599	1	24.35	8.51	0	0	49	1.032618	17.685881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66600	1	0	0	0	0	49	1.0357295	20.426717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66601	1	24.35	2.79	0	0	49	1.0297525	17.073942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66602	1	0	0	0	0	49	1.0356019	20.562119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66603	1	0	0	0	0	49	1.0356527	17.633153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66604	1	24.35	8.29	0	0	49	1.035447	20.547814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66605	1	28.27	4.73	0	0	49	1.034471	17.06381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66606	1	0	0	0	0	49	1.0356344	17.396784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66607	1	31.93	5.56	0	0	49	1.035485	17.378316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66608	1	0	0	0	0	49	1.0334709	17.222133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66609	1	11.99	3.05	0	0	49	1.0334131	17.215652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66610	1	15.74	2.09	0	0	49	1.0377423	16.919727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66611	1	12.5	4.79	0	0	49	1.0329076	17.243476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66612	1	15.02	5.68	0	0	49	1.0350165	17.561891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66613	1	53.46	13.78	0	0	49	1.0328985	20.657297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66614	1	20.22	5.78	0	0	49	1.038557	20.704304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66615	1	0	0	0	0	49	1.0309424	20.535266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66616	1	0	0	0	0	49	1.0407087	17.515553	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66617	1	35.24	15.91	0	0	49	1.0306718	20.516462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66618	1	20.22	5.08	0	0	49	1.0341068	17.58359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66619	1	17.21	1.98	0	0	49	1.0248641	18.21733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66620	1	0	0	0	0	49	1.0357281	20.574365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66621	1	17.21	4.53	0	0	49	1.0401512	17.553517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66622	1	0	0	0	0	49	1.0361035	20.598493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66623	1	0	0	0	0	49	1.0351306	20.649237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66624	1	17.21	3.07	0	0	49	1.0261307	18.330941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66625	1	0	0	0	0	49	1.0352528	20.665519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66626	1	17.21	10.29	0	0	49	1.0352133	17.669317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66627	1	15.71	7.33	0	29.82	49	1.0381789	17.093579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66628	1	0	0	0	0	49	1.0366084	20.987747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66629	1	11.71	1.28	0	0	49	1.0386151	18.371549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66630	1	15.71	1.39	0	0	49	1.0365543	20.977941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66631	1	15.71	7.85	0	0	49	1.0363637	17.230063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66632	1	18	5.62	0	0	49	1.0394158	17.039497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66633	1	18	2.06	0	0	49	1.0370497	17.897978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66634	1	18	5.01	0	0	49	1.0333548	20.848445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66635	1	0	0	0	0	49	1.0431651	22.52651	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66636	1	0	0	0	0	49	1.0470181	21.5699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66637	1	27.06	9.18	0	0	49	1.0430203	22.51294	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66638	1	0	0	0	0	49	1.0390167	21.011058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66639	1	27.06	17.26	0	0	49	1.0387656	20.996761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66640	1	27.06	5.86	0	0	49	1.0301478	17.260778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66641	1	0	0	0	0	49	1.0302908	20.563125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66642	1	0	0	0	0	49	1.0429416	17.315399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66643	1	41.75	8.39	0	0	49	1.0301006	20.53991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66644	1	35.03	7.01	0	0	49	1.0376546	17.311271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66645	1	0	0	0	0	49	1.0378272	17.33187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66646	1	36.76	4.77	0	0	49	1.0360003	20.574537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66647	1	0	0	0	-34.63	49	1.0428189	22.327706	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66648	1	24.78	2.51	0	0	49	1.0367904	20.709293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66649	1	0	0	0	0	49	1.0307977	18.792761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66650	1	0	0	0	0	49	1.0307977	18.792761	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66651	1	0	0	0	0	49	1.0437739	22.396236	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66652	1	24.78	7.57	0	0	49	1.0361883	17.54087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66653	1	23.86	6.87	0	0	49	1.03631	17.438361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66654	1	0	0	0	0	49	1.030054	20.916882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66655	1	23.86	15.23	0	0	49	1.0406997	17.711343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66656	1	0	0	0	0	49	1.0308733	20.934406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66657	1	0	0	0	0	49	1.0357743	20.721521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66658	1	0	0	0	0	49	1.0437103	18.24486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66659	1	34.12	5.84	0	0	49	1.0356393	20.701827	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66660	1	23.86	4.48	0	0	49	1.0375197	17.513949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66661	1	24.15	1.78	0	0	49	1.0367256	17.416771	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66662	1	23.2	1.55	0	0	49	1.0314886	16.58452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66663	1	0	0	0	0	49	1.0315683	16.597644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66664	1	23.2	5.73	0	0	49	1.0414565	18.103326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66665	1	0	0	0	0	49	1.0317112	20.645878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66666	1	0	0	0	0	49	1.0406731	17.681696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66667	1	23.2	8.32	0	0	49	1.0315622	20.632421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66668	1	7.45	1.89	0	0	49	1.0306592	18.494732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66669	1	10.69	2.84	0	0	49	1.0291582	18.610102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66670	1	0	0	0	0	49	1.0312453	20.688726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66671	1	0	0	0	0	49	1.0413901	17.182696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66672	1	21.73	5.71	0	0	49	1.031142	20.677319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66673	1	21.73	4.84	0	0	49	1.0368728	17.311828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66674	1	21.73	2.35	0	0	49	1.0386195	17.404453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66675	1	0	0	0	0	49	1.0387046	17.417913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66676	1	21.73	3.5	0	0	49	1.0369843	17.366464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66677	1	0	0	0	0	49	1.0303718	17.236942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66678	1	39.16	12.11	0	0	49	1.0301426	17.215078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66679	1	0	0	0	0	49	1.0313255	20.514914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66680	1	0	0	0	0	49	1.0427392	17.40326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66681	1	26.55	6.15	0	0	49	1.0311866	20.499321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66682	1	0	0	0	0	49	1.0280973	17.16939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66683	1	26.22	13.71	0	0	49	1.027878	17.156021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66684	1	26.22	2.21	0	0	49	1.034164	16.612762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66685	1	8.62	4.55	0	0	49	1.0285357	18.751008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66686	1	5.44	0.47	0	0	49	1.0285695	18.089246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66687	1	0	0	0	0	49	1.0285881	18.092295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66688	1	0	0	0	0	49	1.0270776	18.474305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66689	1	5.77	1.49	0	0	49	1.0270469	18.470778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66690	1	5.77	3.28	0	0	49	1.0271204	18.231865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66691	1	2.22	0.68	0	0	49	1.0212275	34.539374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66692	1	0	0	0	-11.5	49	1.0194984	36.278777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66693	1	3.44	0.72	0	0	49	1.0250334	35.250895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66694	1	0	0	0	0	49	1.0196889	36.288823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66695	1	3.84	0.51	0	0	49	1.0447654	24.599283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66696	1	3.09	0.62	0	0	49	1.0335026	22.693916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66697	1	3.84	0.88	0	-0.94	49	1.0327878	22.477977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66698	1	3.28	1.57	0	0	49	1.0336441	23.317569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66699	1	3.57	0.45	0	0	49	1.0349305	23.539906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66700	1	0	0	0	0	49	1.0475077	26.041982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66701	1	4.27	1.12	0	0	49	1.0474861	26.039718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66702	1	2.14	0.58	0	0	49	1.0365219	22.822323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66703	1	2.32	0.5	0	0	49	1.0335602	22.463447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66704	1	0	0	0	0	49	1.0395568	28.032965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66705	1	0	0	0	0	49	1.034586	28.237274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66706	1	6.66	1.31	0	0	49	1.0234528	25.09147	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66707	1	0	0	0	0	49	1.0364795	28.003052	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66708	1	0	0	0	0	49	1.0396023	28.032973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66709	1	2.23	0.43	0	0	49	1.0307452	28.533667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66710	1	1.9	0.61	0	0	49	1.0326885	28.294081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66711	1	0	0	0	0	49	1.03065	29.085886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66712	1	1.8	0.53	0	0	49	1.03064	29.084803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66713	1	0	0	0	-284.53	49	1.0213211	33.762305	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66714	1	0	0	0	0	49	1.025885	33.400825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66715	1	0	0	0	0	49	1.0315157	32.654199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66716	1	6.01	3.05	0	0	49	1.0212765	33.759364	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66717	1	0	0	0	0	49	1.026089	33.378162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66718	1	0	0	0	0	49	1.0325433	32.635008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66719	1	4.76	0.3	0	0	49	1.0325277	32.632131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66720	1	3.52	1.17	0	0	49	1.0255893	32.823107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66721	1	1.72	0.46	0	0	49	1.021506	32.773106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66722	1	12.06	4.51	0	0	49	1.034043	34.340499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66723	1	12.06	2.63	0	0	49	1.023823	33.119921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66724	1	12.06	8.33	0	0	49	1.0217301	33.07102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66725	1	2.64	0.5	0	0	49	1.0307085	31.896247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66726	1	4.87	1.09	0	0	49	1.0290867	32.380882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66727	1	2.57	0.61	0	0	49	1.0255493	30.197886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66728	1	1	0.32	0	0	49	1.0293635	30.069763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66729	1	0	0	0	0	49	1.0292506	30.776071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66730	1	4.37	0.35	0	0	49	1.0292356	30.773349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66731	1	4.28	2.09	0	0	49	1.0366526	23.14074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66732	1	0	0	0	0	49	1.0462268	25.664536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66733	1	0	0	0	0	49	1.0461891	24.409412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66734	1	18.57	5.44	0	0	49	1.0461271	25.65449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66735	1	0	0	0	0	49	1.0455738	25.370059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66736	1	19.23	8.5	0	0	49	1.0457256	24.28716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66737	1	0	0	0	0	49	1.0457383	25.378499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66738	1	18.57	5.47	0	0	49	1.0450909	24.248059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66739	1	3.82	1.59	0	0	49	1.0470288	24.273076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66740	1	0	0	0	-5.51	49	1.0344401	25.390875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66741	1	1.37	0.33	0	0	49	1.0344339	25.39013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66742	1	2.19	1.25	0	0	49	1.0390569	23.012433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66743	1	0	0	0	0	49	1.040112	23.688192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66744	1	3.55	1.06	0	0	49	1.0400933	23.686234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66745	1	3.62	1.02	0	0	49	1.0370299	23.187589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66746	1	4.94	1.29	0	0	49	1.0364841	25.46135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66747	1	3.08	1.34	0	0	49	1.0412176	23.766504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66748	1	0	0	0	0	49	1.0430286	24.051048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66749	1	3.87	0.39	0	0	49	1.0425921	23.892031	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66750	1	0	0	0	0	49	1.0430306	24.054105	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66751	1	0	0	0	0	49	1.0430306	24.054105	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66752	1	0	0	0	0	49	1.0430425	24.053242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66753	1	0	0	0	0	49	1.0430286	24.051048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66754	1	0	0	0	0	49	1.0452362	24.897171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66755	1	8.01	5.78	0	0	49	1.0447681	23.821657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66756	1	0	0	0	0	49	1.045298	24.910069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66757	1	0	0	0	0	49	1.0462919	25.427967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66758	1	0	0	0	0	49	1.0470871	25.175116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66759	1	7.24	0.55	0	0	49	1.0462671	25.424183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66760	1	0	0	0	0	49	1.0461952	25.132036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66761	1	2.68	0.37	0	0	49	1.0461854	25.130672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66762	1	0.9	0.34	0	0	49	0.9440892	30.618646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66763	1	0	0	0	0	49	0.953817	32.164641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66764	1	0	0	0	0	49	0.9536232	31.885011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66765	1	2.82	0.37	0	0	49	0.9538054	32.162595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66766	1	0	0	0	0	49	0.9557973	31.830719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66767	1	1.65	0.12	0	0	49	0.9557916	31.829511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66768	1	0	0	0	0	49	0.9492133	32.662104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66769	1	3.3	0.84	0	0	49	0.9526714	31.902126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66770	1	0	0	0	0	49	0.9540958	31.600854	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66771	1	0	0	0	0	49	0.9540958	31.600854	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66772	1	0	0	0	0	49	0.9492053	32.671443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66773	1	3.07	0.19	0	0	49	1.0315039	26.450447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66774	1	0	0	0	0	49	1.0335574	27.561772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66775	1	6.31	2.87	0	0	49	1.03369	26.626466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66776	1	0	0	0	0	49	1.0335925	27.571955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66777	1	3.78	0.95	0	0	49	1.0293111	31.408747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66778	1	0	0	0	-1.85	49	1.0284457	25.292353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66779	1	2.55	0.81	0	0	49	1.0284323	25.291025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66780	1	1.2	0.51	0	0	49	1.041704	24.620598	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66781	1	1.2	0.38	0	0	49	1.0416976	24.619991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66782	1	0	0	0	0	49	1.0337631	24.030724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66783	1	1.2	0.15	0	0	49	1.0337583	24.030045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66784	1	2.66	0.24	0	0	49	1.0345422	24.864478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66785	1	4.25	1.46	0	0	49	1.0368843	25.460637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66786	1	2.84	0.45	0	0	49	1.0387223	26.255527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66787	1	3.61	0.84	0	0	49	1.0357814	27.205594	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66788	1	2.52	0.1	0	0	49	1.0379754	25.743002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66789	1	5.04	0.47	0	0	49	1.0378602	25.532466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66790	1	0	0	0	0	49	1.0394799	25.965965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66791	1	0	0	0	0	49	1.041478	25.63228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66792	1	0	0	0	0	49	1.0412183	25.675246	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66793	1	0	0	0	0	49	1.0412183	25.675246	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66794	1	0	0	0	0	49	1.041478	25.63228	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66795	1	0	0	0	0	49	1.041478	25.63228	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66796	1	0	0	0	0	49	1.041478	25.63228	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66797	1	0	0	0	0	49	1.0396088	25.985129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66798	1	30.96	7.19	0	0	49	1.0393421	25.948608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66799	1	0	0	0	0	49	1.03969	25.470327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66800	1	28.73	9.62	0	0	49	1.0395119	25.454855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66801	1	0	0	0	0	49	1.0388232	25.515121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66802	1	0	0	0	0	49	1.0404648	25.553073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66803	1	0	0	0	0	49	1.0411988	25.57	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66804	1	0	0	0	0	49	1.0411988	25.57	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66805	1	29.61	20.07	0	0	49	1.038541	25.501755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66806	1	0	0	0	0	49	1.0390845	25.530037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66807	1	0	0	0	0	49	1.0392826	25.87288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66808	1	0	0	0	0	49	1.0381626	25.509688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66809	1	29.87	6.82	0	0	49	1.0391487	25.857586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66810	1	21.6	4.44	0	0	49	1.0347423	25.141176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66811	1	0	0	0	0	49	1.0348357	25.153978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66812	1	21.6	2.11	0	0	49	1.0385306	25.315096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66813	1	0	0	0	0	49	1.0385956	25.326907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66814	1	21.6	2.8	0	0	49	1.0385953	25.281838	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66815	1	0	0	0	0	49	1.0386733	25.294873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66816	1	21.6	5.18	0	0	49	1.0388484	26.270632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66817	1	2.82	2.08	0	0	49	1.0398148	23.529917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66818	1	1.87	0.38	0	0	49	1.0338253	22.535002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66819	1	0	0	0	0	49	1.0338349	22.53611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66820	1	0.7	0.03	0	0	49	1.0379428	23.235966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66821	1	1.87	0.38	0	0	49	1.0379347	23.234865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66822	1	0	0	0	0	49	1.0414385	24.795864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66823	1	4.86	1.55	0	0	49	1.043784	23.897453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66824	1	0	0	0	0	49	1.0414476	24.807448	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66825	1	0	0	0	0	49	1.0424356	23.521133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66826	1	4.27	0.89	0	0	49	1.0424172	23.518726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66827	1	3.83	0.67	0	0	49	1.0310367	28.169375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66828	1	4.55	1.06	0	0	49	1.0325054	31.348392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66829	1	0	0	0	0	49	1.0310279	31.114945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66830	1	9.23	1.25	0	0	49	1.0302076	29.395778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66831	1	0	0	0	0	49	1.0310822	31.126255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66832	1	0	0	0	0	49	1.0262793	32.51603	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66833	1	11.56	2.94	0	0	49	1.0286521	31.996612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66834	1	0	0	0	0	49	1.0262208	32.564829	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66835	1	8.89	1.67	0	0	49	1.0276519	29.646194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66836	1	0	0	0	0	49	1.0276939	29.651233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66837	1	2.59	0.37	0	-4.76	49	1.0248909	30.536999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66838	1	2.58	0.66	0	0	49	1.0212004	32.840749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66839	1	3.05	0.51	0	0	49	1.021132	32.857901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66840	1	0	0	0	0	49	1.0234751	32.73796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66841	1	1.27	0.44	0	0	49	1.0234673	32.737319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66842	1	0	0	0	-2.34	49	1.0208363	33.211037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66843	1	1.62	0.36	0	0	49	1.0208285	33.210183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66844	1	1.3	0.47	0	0	49	1.0063362	32.935867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66845	1	0	0	0	0	49	1.0063454	32.936655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66846	1	0	0	0	0	49	1.0088145	34.258451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66847	1	0	0	0	0	49	1.0118557	33.285724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66848	1	2.45	0.31	0	0	49	1.0087487	32.373613	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66849	1	0	0	0	0	49	1.0117229	33.314187	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66850	1	0	0	0	0	49	1.0088101	34.267729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66851	1	0	0	0	0	49	1.0088145	34.258451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66852	1	0	0	0	0	49	1.0215026	34.792369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66853	1	3.06	1.33	0	0	49	1.0214791	34.790675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66854	1	2.11	0.58	0	0	49	1.0244521	33.548292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66855	1	0	0	0	-170.58	49	1.0328384	27.553969	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66856	1	0	0	0	0	49	1.0340459	27.30376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66857	1	0	0	0	0	49	1.0367881	26.988068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66858	1	0	0	0	0	49	1.0348827	27.557971	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66859	1	6.04	2.05	0	0	49	1.0340354	27.285688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66860	1	2.82	0.77	0	0	49	1.0342035	26.854721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66861	1	2.28	0.25	0	0	49	1.0349552	26.292671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66862	1	6.24	0.42	0	0	49	1.0336753	26.104768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66863	1	0	0	0	0	49	1.0336594	26.117723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66864	1	6.24	3.37	0	0	49	1.0336112	26.114384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66865	1	0	0	0	0	49	1.0357425	26.672905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66866	1	0	0	0	0	49	1.0345836	26.204337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66867	1	6.94	2.11	0	0	49	1.0357067	26.669356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66868	1	0	0	0	0	49	1.0324222	27.403631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66869	1	0	0	0	0	49	1.0327945	27.095247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66870	1	3.2	0.35	0	0	49	1.0307865	26.365738	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66871	1	0	0	0	0	49	1.0327724	27.099222	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66872	1	0	0	0	0	49	1.0324295	27.407244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66873	1	2.62	0.93	0	0	49	1.0324837	26.915926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66874	1	2.88	2.28	0	0	49	1.0307499	27.105687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66875	1	3.02	1.05	0	0	49	1.0296633	23.920929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66876	1	1.31	0.51	0	0	49	1.0353899	24.922273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66877	1	0	0	0	0	49	1.0362842	25.011373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66878	1	2.18	0.8	0	0	49	1.0362705	25.010166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66879	1	0	0	0	0	49	1.0350288	27.473764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66880	1	0	0	0	0	49	1.0362279	27.011757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66881	1	10.47	1.13	0	0	49	1.0349889	27.468272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66882	1	0	0	0	0	49	1.0416194	25.047406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66883	1	4.82	1.62	0	0	49	1.0368079	24.786972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66884	1	0	0	0	0	49	1.0416765	25.049639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66885	1	7.08	0.72	0	0	49	1.0457456	25.64594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66886	1	0	0	0	0	49	1.0457712	25.649782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66887	1	6.67	2.1	0	0	49	1.0457377	25.753695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66888	1	0	0	0	0	49	1.0457744	25.757239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66889	1	7.21	2.07	0	0	49	1.0415452	25.253801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66890	1	0	0	0	0	49	1.0415819	25.257345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66891	1	3.73	1.37	0	0	49	1.041778	24.644144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66892	1	5.09	1.54	0	0	49	1.0374056	22.679017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66893	1	0	0	0	0	49	1.0423288	23.015572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66894	1	0	0	0	0	49	1.0423288	23.015572	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66895	1	0	0	0	0	49	1.0423288	23.015572	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66896	1	0	0	0	0	49	1.0423288	23.015572	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66897	1	4.45	1.11	0	0	49	1.042306	23.013159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66898	1	0	0	0	0	49	1.0423511	23.017919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66899	1	4.92	0.44	0	0	49	1.0436839	23.06806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66900	1	4.06	0.76	0	0	49	1.0449693	23.158395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66901	1	4.52	1.51	0	0	49	1.0300091	27.733554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66902	1	0	0	0	0	49	1.0351233	27.333562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66903	1	5.4	1.15	0	0	49	1.0350979	27.330809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66904	1	0	0	0	0	49	1.0331868	29.834652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66905	1	0	0	0	0	49	1.0363911	27.947698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66906	1	10.52	3.54	0	0	49	1.0331232	29.829169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66907	1	2.52	0.67	0	0	49	0.9746649	31.811007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66908	1	2.74	0.68	0	0	49	0.982481	32.063008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66909	1	7.37	1.95	0	0	49	0.9885681	32.03038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66910	1	7.37	2.17	0	0	49	0.9879427	32.34645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66911	1	0	0	0	0	49	0.9883224	33.277175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66912	1	0	0	0	0	49	0.9888464	32.333724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66913	1	7.79	5.14	0	0	49	0.9882452	33.272891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66914	1	4.73	1.5	0	0	49	0.9905274	32.325948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66915	1	2.34	1.19	0	0	49	1.0237569	28.590942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66916	1	0.99	0.26	0	0	49	0.9264298	31.001638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66917	1	0	0	0	0	49	1.042809	23.348759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66918	1	2.25	0.97	0	0	49	1.0427926	23.347533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66919	1	2.25	0.94	0	0	49	1.0433383	23.607076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66920	1	2.25	0.18	0	0	49	1.0433306	23.605795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66921	1	0	0	0	0	49	1.0445895	24.213299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66922	1	5.76	3.09	0	0	49	1.044543	24.210309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66923	1	2.77	0.72	0	0	49	1.0439514	23.264518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66924	1	0	0	0	0	49	1.0439658	23.266045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66925	1	1.39	0.12	0	0	49	1.0440379	23.305165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66926	1	0	0	0	0	49	1.0440421	23.305882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66927	1	0	0	0	0	49	1.0410145	24.102238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66928	1	0	0	0	0	49	1.047252	23.225862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66929	1	3.93	0.24	0	0	49	1.0410042	24.099931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66930	1	4.07	1.78	0	0	49	1.0420858	22.566527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66931	1	2.16	0.21	0	0	49	1.0334023	20.827106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66932	1	10.63	2.97	0	0	49	1.0436765	24.626335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66933	1	0	0	0	0	49	1.043738	24.632612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66934	1	0	0	0	0	49	1.0415949	21.879379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66935	1	0	0	0	0	49	1.0415949	21.879379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66936	1	0	0	0	0	49	1.0415949	21.879379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66937	1	0	0	0	0	49	1.0415949	21.879379	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66938	1	10.63	1.79	0	0	49	1.041552	21.873029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66939	1	0	0	0	0	49	1.0416443	21.885772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66940	1	11.25	3.64	0	0	49	1.0433936	24.773647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66941	1	0	0	0	0	49	1.0386377	21.38798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66942	1	4.08	0.83	0	0	49	1.0386185	21.385729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66943	1	0	0	0	0	49	1.0416229	24.460904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66944	1	0	0	0	0	49	1.0422534	24.055733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66945	1	0	0	0	0	49	1.042353	23.994689	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66946	1	0	0	0	0	49	1.042353	23.994689	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66947	1	0	0	0	0	49	1.0416852	24.469252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66948	1	9.1	2.74	0	0	49	1.0415701	24.455503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66949	1	3.61	1.45	0	0	49	1.0350566	22.903781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66950	1	5.84	1.92	0	0	49	1.0345888	22.560275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66951	1	0	0	0	0	49	1.0325597	21.24288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66952	1	25.12	8.16	0	0	49	1.0324165	21.228549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66953	1	25.81	15.5	0	0	49	1.0341375	20.820928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66954	1	0	0	0	0	49	1.0343435	20.833074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66955	1	25.12	15.32	0	0	49	1.0317041	20.787937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66956	1	0	0	0	0	49	1.0281607	20.840933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66957	1	26.01	15.58	0	0	49	1.0279278	20.826991	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66958	1	14.62	2.66	0	0	49	1.0378342	21.59633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66959	1	0	0	0	0	49	1.033129	20.749118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66960	1	14.62	5.79	0	0	49	1.0330262	20.740493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66961	1	14.62	4.07	0	0	49	1.0314642	21.199704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66962	1	14.62	1.53	0	0	49	1.0351706	20.910267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66963	1	17.2	1.04	0	0	49	1.0387101	20.741908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66964	1	15.81	2.29	0	0	49	1.0398506	20.924132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66965	1	15.75	4.52	0	0	49	1.0380436	20.880404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66966	1	0	0	0	0	49	1.034636	21.123575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66967	1	17.66	4.14	0	0	49	1.0345514	21.112897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66968	1	16.27	4.94	0	0	49	1.0406804	21.096747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66969	1	14.49	1.9	0	0	49	1.0368387	20.695693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66970	1	15.43	8.06	0	0	49	1.0338239	20.653301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66971	1	14.49	9.86	0	0	49	1.0364886	21.064236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66972	1	0	0	0	0	49	1.0304361	23.042343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66973	1	0	0	0	0	49	1.0389233	21.018204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66974	1	26.76	3.08	0	0	49	1.0303446	23.027053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66975	1	26.76	13	0	0	49	1.0271678	20.841622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66976	1	0	0	0	0	49	1.0370517	20.834939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66977	1	26.76	1.35	0	0	49	1.0369835	20.818061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66978	1	26.76	7.58	0	0	49	1.0296173	21.043063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66979	1	0	0	0	0	49	1.0297645	21.05726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66980	1	18.87	6.13	0	0	49	1.0413923	21.134181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66981	1	0	0	0	0	49	1.0265341	22.848676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66982	1	20.43	6.64	0	0	49	1.0396166	20.722196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66983	1	0	0	0	0	49	1.026866	22.863098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66984	1	17.92	6.27	0	0	49	1.0382803	21.361747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66985	1	0	0	0	0	49	1.0274889	22.965658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66986	1	0	0	0	0	49	1.0381112	20.93786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66987	1	18.48	8	0	0	49	1.0273524	22.955244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66988	1	0	0	0	0	49	1.0379741	23.158149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66989	1	0	0	0	0	49	1.0432265	21.111544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66990	1	18.48	3.38	0	0	49	1.0378899	23.147719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66991	1	19.17	5	0	0	49	1.0401324	22.993903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66992	1	19.64	16.35	0	0	49	1.0312896	20.842579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66993	1	0	0	0	0	49	1.031512	20.852151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66994	1	0	0	0	0	49	1.0369007	22.137019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66995	1	19.64	4.61	0	0	49	1.0368033	22.127193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66996	1	0	0	0	0	49	1.038511	22.99336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66997	1	0	0	0	0	49	1.0364159	21.076819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66998	1	0	0	0	0	49	1.0355981	19.605263	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66999	1	0	0	0	0	49	1.0355981	19.605263	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67000	1	19.64	6.69	0	0	49	1.0383949	22.983682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67001	1	0	0	0	0	49	1.0330341	21.188304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67002	1	19.64	7.93	0	0	49	1.0329006	21.17894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67003	1	14.88	3.52	0	0	49	1.0340288	21.358691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67004	1	16.66	2.41	0	0	49	1.0362805	21.18977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67005	1	0	0	0	0	49	1.0363431	21.198821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67006	1	14.88	5.69	0	0	49	1.0340262	21.370042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67007	1	0	0	0	0	49	1.0372359	23.676179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67008	1	0	0	0	0	49	1.0396198	22.267864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67009	1	39.09	6.64	0	0	49	1.0370588	23.656092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67010	1	0	0	0	0	49	1.0355178	23.599883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67011	1	37.3	10.07	0	0	49	1.0413476	21.863044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67012	1	0	0	0	0	49	1.0358939	23.61665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67013	1	0	0	0	-0.42	49	1.0413431	25.350251	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67014	1	0	0	0	0	49	1.0378004	23.915661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67015	1	0	0	0	0	49	1.0351475	21.775371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67016	1	39.45	7.06	0	0	49	1.0373261	23.840625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67017	1	0	0	0	0	49	1.0419765	25.449091	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67018	1	0	0	0	0	49	1.0316105	23.122053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67019	1	0	0	0	0	49	1.0345718	21.001924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67020	1	37.3	7.41	0	0	49	1.0314255	23.101086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67021	1	0	0	0	0	49	1.0379561	23.148538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67022	1	0	0	0	0	49	1.0384806	21.672261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67023	1	30.38	12.95	0	0	49	1.0377213	23.131397	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67024	1	0	0	0	0	49	1.0399679	24.971749	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67025	1	0	0	0	0	49	1.0419589	23.59666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67026	1	0	0	0	0	49	1.0408652	21.832761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67027	1	0	0	0	0	49	1.0409494	22.056991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67028	1	0	0	0	0	49	1.0409494	22.056991	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67029	1	33.9	8.58	0	0	49	1.0397937	24.953188	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67030	1	0	0	0	0	49	1.0410755	23.495873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67031	1	0	0	0	0	49	1.0396447	23.234956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67032	1	30.45	12.14	0	0	49	1.0337747	21.116382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67033	1	0	0	0	0	49	1.0398029	23.255869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67034	1	0	0	0	0	49	1.0378624	23.20645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67035	1	0	0	0	0	49	1.0383041	21.633708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67036	1	30.38	6.61	0	0	49	1.037723	23.189821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67037	1	0	0	0	0	49	1.034944	23.28157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67038	1	17.92	13.38	0	0	49	1.0439196	21.59596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67039	1	0	0	0	0	49	1.0354222	23.2953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67040	1	21.49	4.21	0	0	49	1.0399755	23.943486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67041	1	24.27	4.1	0	0	49	1.036892	21.40221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67042	1	7.64	2.59	0	0	49	1.0396222	21.703778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67043	1	8.27	0.32	0	0	49	1.0410843	21.550002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67044	1	6.13	0.08	0	0	49	1.0389268	21.523907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67045	1	0	0	0	0	49	1.0389421	21.527205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67046	1	6.13	0.52	0	0	49	1.0305607	21.197751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67047	1	6.13	1.24	0	0	49	1.0348138	22.239321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67048	1	0	0	0	0	49	1.0388504	23.270093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67049	1	17.21	5.56	0	0	49	1.0444064	22.02495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67050	1	0	0	0	0	49	1.0389786	23.282023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67051	1	8.02	1.59	0	0	49	1.0422385	21.422019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67052	1	0	0	0	0	49	1.0422719	21.426473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67053	1	4.37	0.28	0	0	49	1.0416163	21.788149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67054	1	0	0	0	0	49	1.0397597	22.777418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67055	1	7.21	3.1	0	0	49	1.0351723	22.23992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67056	1	0	0	0	0	49	1.0398162	22.781529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67057	1	0	0	0	0	49	1.0054674	30.741962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67058	1	2.23	0.98	0	0	49	1.0054521	30.740742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67059	1	1.86	0.55	0	-9	49	0.9836203	32.292924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67060	1	0	0	0	0	49	0.9837227	32.292968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67061	1	3.73	0.96	0	0	49	0.9802334	31.972979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67062	1	1.04	0.05	0	0	49	1.0089193	31.296898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67063	1	0	0	0	0	49	1.0089219	31.29753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67064	1	28.63	1.34	0	0	49	1.0033378	31.141171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67065	1	0	0	0	-345.38	49	0.9981359	33.200823	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67066	1	0	0	0	0	49	1.0008361	32.897861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67067	1	0	0	0	0	49	1.0051582	32.037718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67068	1	0	0	0	0	49	0.998866	33.118437	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67069	1	0	0	0	0	49	0.998866	33.118437	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67070	1	28.63	5.73	0	0	49	1.0006945	32.881778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67071	1	0	0	0	0	49	1.0010661	32.902745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67072	1	28.63	8.67	0	0	49	1.0029741	31.115657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67073	1	0	0	0	81.87	49	1.0030765	33.265197	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67074	1	0	0	0	0	49	1.0073269	33.087767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67075	1	0	0	0	0	49	1.0058822	31.318497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67076	1	0	0	0	0	49	1.0026616	33.309829	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67077	1	28.63	8.05	0	0	49	1.0029057	33.248253	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67078	1	0	0	0	0	49	1.0029378	30.352354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67079	1	0	0	0	0	49	1.0035473	30.391551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67080	1	3.34	0.56	0	0	49	1.0029232	30.350396	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67081	1	6.85	0.82	0	0	49	1.0027974	33.260653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67082	1	1.72	0.15	0	0	49	1.0166632	32.780093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67083	1	1.94	0.86	0	0	49	1.023912	26.474609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67084	1	2.85	0.6	0	0	49	1.0381396	22.754714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67085	1	0	0	0	0	49	1.0381538	22.75624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67086	1	4.7	2.18	0	0	49	1.0320438	22.861304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67087	1	3.12	0.55	0	4.95	49	1.0389519	22.822562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67088	1	5.39	0.61	0	0	49	1.0365557	22.923971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67089	1	4.77	1.12	0	0	49	1.035313	22.747832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67090	1	0	0	0	0	49	1.0353375	22.750562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67091	1	0	0	0	0	49	1.0387758	25.164641	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67092	1	0	0	0	0	49	1.0390178	24.557729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67093	1	0	0	0	0	49	1.0370292	23.060773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67094	1	4.16	0.28	0	0	49	1.0366559	23.390348	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67095	1	0	0	0	0	49	1.0387963	24.422018	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67096	1	29.37	2.61	0	0	49	1.0389183	24.541328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67097	1	0	0	0	0	49	1.0390109	24.534117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67098	1	0	0	0	-146.22	49	1.0374072	23.456582	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67099	1	0	0	0	0	49	1.0392801	23.252656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67100	1	0	0	0	0	49	1.0398903	22.943172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67101	1	0	0	0	0	49	1.0398143	23.194895	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67102	1	0	0	0	0	49	1.0398143	23.194895	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67103	1	0	0	0	0	49	1.0390235	23.465037	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67104	1	29.37	6.18	0	0	49	1.0372786	23.440447	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67105	1	29.37	6.29	0	0	49	1.0344208	22.784775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67106	1	0	0	0	0	49	1.0394419	23.178987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67107	1	0	0	0	0	49	1.0400355	22.954039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67108	1	0	0	0	0	49	1.0402404	22.87781	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67109	1	0	0	0	0	49	1.0402404	22.87781	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67110	1	29.37	16.17	0	0	49	1.0392107	23.165504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67111	1	1.69	0.26	0	0	49	0.9729853	31.500999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67112	1	6.33	2.48	0	0	49	1.0325709	24.481077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67113	1	0	0	0	-46.46	49	1.0399193	26.073589	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67114	1	0	0	0	0	49	1.03927	25.761008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67115	1	0	0	0	0	49	1.0370684	24.925191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67116	1	10.85	2.49	0	0	49	1.0378175	25.347593	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67117	1	0	0	0	0	49	1.0391311	25.636496	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67118	1	0	0	0	0	49	1.0391811	25.740904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67119	1	0	0	0	0	49	1.03927	25.761008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67120	1	0	0	0	0	49	1.0391207	25.322008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67121	1	2.23	0.82	0	0	49	1.0391075	25.32088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67122	1	0	0	0	0	49	1.0402043	23.27931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67123	1	3.97	0.13	0	0	49	1.0401929	23.276941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67124	1	0	0	0	0	49	0.953359	30.874253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67125	1	0	0	0	0	49	0.9421392	30.321271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67126	1	3.15	0.32	0	0	49	0.9533466	30.872221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67127	1	3.86	1.12	0	0	49	0.9362815	30.302735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67128	1	3.15	0.48	0	-8.83	49	0.9351677	30.309694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67129	1	2.16	0.71	0	0	49	0.9412491	30.655133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67130	1	0	0	0	0	49	1.0400454	25.022349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67131	1	0	0	0	0	49	1.0400454	25.022349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67132	1	0	0	0	0	49	1.0400454	25.022349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67133	1	0	0	0	0	49	1.0400454	25.022349	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67134	1	0	0	0	0	49	1.0400726	25.02491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67135	1	4.47	1.59	0	0	49	1.0400182	25.019914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67136	1	2.23	0.73	0	0	49	1.0296605	23.615833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67137	1	0	0	0	0	49	1.0388174	24.790948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67138	1	7.63	2.28	0	0	49	1.0360433	24.059682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67139	1	0	0	0	0	49	1.0388694	24.79731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67140	1	0	0	0	0	49	1.0512698	24.945243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67141	1	6.33	0.63	0	0	49	1.0512473	24.941956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67142	1	0	0	0	0	49	1.0503068	24.568122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67143	1	12.55	1.1	0	0	49	1.0502643	24.561539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67144	1	0	0	0	0	49	1.0535645	24.171241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67145	1	0	0	0	0	49	1.0509012	24.437982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67146	1	5.75	1.39	0	0	49	1.0535378	24.168116	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67147	1	3.86	2.37	0	0	49	1.0417356	25.431012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67148	1	4.24	0.68	0	0	49	1.0405389	22.740854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67149	1	0	0	0	0	49	1.0405551	22.743253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67150	1	0	0	0	0	49	1.0431517	25.162363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67151	1	4.52	1.9	0	0	49	1.0431187	25.159814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67152	1	1.88	0.25	0	0	49	1.0449555	26.380801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67153	1	0	0	0	0	49	1.0449618	26.381915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67154	1	2.42	0.3	0	0	49	1.0432214	26.665293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67155	1	0	0	0	0	49	1.0481145	26.484086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67156	1	0	0	0	0	49	1.0463213	26.304402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67157	1	0	0	0	0	49	1.0462665	26.298891	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67158	1	0	0	0	0	49	1.0462665	26.298891	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67159	1	3.66	0.79	0	0	49	1.0480985	26.482153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67160	1	2.13	0.27	0	0	49	1.0356578	22.555822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67161	1	11.13	1.46	0	0	49	1.045786	23.574669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67162	1	0	0	0	0	49	1.0445232	22.877212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67163	1	14.83	4.89	0	0	49	1.0452146	22.672021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67164	1	0	0	0	0	49	1.0445886	22.878583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67165	1	0	0	0	0	49	1.047302	24.228465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67166	1	12.86	1.78	0	0	49	1.0428977	22.940005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67167	1	0	0	0	0	49	1.0473703	24.237696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67168	1	0	0	0	0	49	1.0447037	22.668043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67169	1	0	0	0	0	49	1.0463755	22.197918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67170	1	8.21	0.75	0	0	49	1.0446776	22.663489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67171	1	5.14	0.87	0	0	49	1.0447398	21.713153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67172	1	0	0	0	0	49	1.044763	21.715846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67173	1	2.01	0.23	0	0	49	1.0462065	24.997078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67174	1	0	0	0	0	49	1.0499931	25.416128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67175	1	3.97	0.51	0	0	49	1.048848	25.122568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67176	1	0	0	0	0	49	1.0500226	25.419968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67177	1	0	0	0	0	49	1.0441441	24.45642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67178	1	3.76	1.11	0	0	49	1.0441234	24.454312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67179	1	0	0	0	0	49	1.0006622	31.950813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67180	1	2.27	0.36	0	0	49	1.0006515	31.949465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67181	1	0	0	0	0	49	1.0030621	32.01433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67182	1	2.61	0.42	0	0	49	1.0030511	32.012683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67183	1	0	0	0	0	49	0.998153	32.040381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67184	1	3.75	0.28	0	0	49	1.0006189	31.935104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67185	1	0	0	0	0	49	0.998131	32.041708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67186	1	0	0	0	0	49	1.0010857	32.308189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67187	1	0	0	0	0	49	0.999519	32.10202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67188	1	2.93	0.9	0	0	49	1.0010673	32.306353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67189	1	1.9	0.14	0	0	49	1.0287661	28.860099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67190	1	5.51	0.69	0	0	49	1.0387173	22.75822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67191	1	0	0	0	0	49	1.038727	23.10984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67192	1	0	0	0	0	49	1.0393463	22.867879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67193	1	0	0	0	0	49	1.03984	22.680162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67194	1	0	0	0	0	49	1.03984	22.680162	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67195	1	8.1	2.72	0	0	49	1.0386816	23.10559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67196	1	4.05	0.93	0	0	49	1.034669	22.730331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67197	1	3.01	0.43	0	0	49	1.0349309	21.904382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67198	1	4.19	0.36	0	-9.53	49	1.0304538	24.406674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67199	1	0	0	0	0	49	1.0349972	24.870617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67200	1	6.17	1.35	0	0	49	1.0442109	23.718519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67201	1	0	0	0	0	49	1.0350717	24.882323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67202	1	1.92	0.41	0	0	49	1.0307108	32.845881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67203	1	1.67	0.34	0	0	49	1.031216	32.002887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67204	1	2.43	0.21	0	0	49	1.0418248	25.465262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67205	1	6.53	0.43	0	0	49	1.0415826	24.889578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67206	1	0	0	0	0	49	1.041785	25.390125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67207	1	0	0	0	0	49	1.0420474	24.983762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67208	1	0	0	0	0	49	1.0420687	24.953911	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67209	1	0	0	0	0	49	1.0420687	24.953911	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67210	1	7.88	2.57	0	0	49	1.0417376	25.385671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67211	1	0	0	0	0	49	1.0418375	25.398243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67212	1	6.53	0.46	0	0	49	1.0407822	24.727006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67213	1	0	0	0	0	49	1.0408016	24.730597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67214	1	0	0	0	0	49	1.0231911	27.875414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67215	1	3.13	0.65	0	0	49	1.0252496	27.597935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67216	1	0	0	0	0	49	1.0228061	27.927795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67217	1	0	0	0	0	49	1.0228061	27.927795	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67218	1	0	0	0	0	49	1.0231798	27.878393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67219	1	1.56	0.17	0	0	49	1.027686	27.382843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67220	1	0	0	0	0	49	1.027692	27.383828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67221	1	0	0	0	0	49	1.0443707	24.572962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67222	1	0	0	0	0	49	1.0435254	23.968094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67223	1	6.05	3.34	0	0	49	1.0443195	24.569702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67224	1	4.05	1.14	0	0	49	1.0400542	23.576525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67225	1	0	0	0	0	49	1.0373071	22.999267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67226	1	2.7	0.4	0	0	49	1.0372963	22.997765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67227	1	21.19	6.28	0	0	49	1.0419442	18.995948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67228	1	21.19	5.47	0	0	49	1.0336876	18.997965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67229	1	0	0	0	0	49	1.0365274	20.902827	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67230	1	0	0	0	0	49	1.0445364	19.397382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67231	1	21.19	6.07	0	0	49	1.0363985	20.890752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67232	1	0	0	0	-89.57	49	1.0418021	22.177337	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67233	1	0	0	0	0	49	1.0402464	21.025912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67234	1	0	0	0	0	49	1.0467825	19.060124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67235	1	0	0	0	0	49	1.0580875	16.328257	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67236	1	0	0	0	0	49	1.0580875	16.328257	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67237	1	0	0	0	0	49	1.0396421	20.986977	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67238	1	21.19	5.36	0	0	49	1.0401438	21.015001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67239	1	0	0	0	170.57	49	1.0458376	22.317164	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67240	1	0	0	0	0	49	1.0369295	21.03322	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67241	1	0	0	0	0	49	1.0455885	18.707902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67242	1	13.21	6.74	0	0	49	1.0242508	19.384711	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67243	1	0	0	0	0	49	1.0318683	20.171852	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67244	1	26.74	15.93	0	0	49	1.0455976	22.303293	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67245	1	0	0	0	0	49	1.0450252	22.429012	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67246	1	0	0	0	0	49	1.0369304	20.87646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67247	1	0	0	0	0	49	1.0363456	19.413617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67248	1	0	0	0	0	49	1.0365075	17.734485	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67249	1	0	0	0	0	49	1.0365075	17.734485	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67250	1	26.74	10.48	0	0	49	1.0367437	20.861444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67251	1	0	0	0	0	49	1.0344433	20.906674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67252	1	0	0	0	0	49	1.0451591	18.511851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67253	1	26.74	9.1	0	0	49	1.0342976	20.892876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67254	1	26.74	12.78	0	0	49	1.041686	18.997845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67255	1	13.84	3.57	0	0	49	1.0430702	18.424898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67256	1	0	0	0	0	49	1.0340077	20.676777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67257	1	0	0	0	0	49	1.0429018	19.015535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67258	1	20.79	5.22	0	0	49	1.0339021	20.664133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67259	1	0	0	0	0	49	1.036285	21.493155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67260	1	13.84	4.42	0	0	49	1.0434797	20.958534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67261	1	0	0	0	0	49	1.0363945	21.496437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67262	1	17.03	2.16	0	0	49	1.0394531	17.65368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67263	1	17.03	3.34	0	0	49	1.0388761	17.574574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67264	1	29.42	11.87	0	0	49	1.0376761	18.43139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67265	1	18.61	2.11	0	28.02	49	1.0408868	17.205615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67266	1	17.66	5.27	0	0	49	1.0379595	18.059796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67267	1	0	0	0	0	49	1.0394172	20.756682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67268	1	0	0	0	0	49	1.0463822	18.50127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67269	1	17.66	7.18	0	0	49	1.0392983	20.748304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67270	1	15.34	0.29	0	0	49	1.0389867	17.740707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67271	1	15.34	5.1	0	0	49	1.0406889	18.091016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67272	1	15.34	1.71	0	0	49	1.0395912	17.947831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67273	1	0	0	0	121.35	49	1.044822	22.486764	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67274	1	0	0	0	0	49	1.0422765	20.953689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67275	1	24.12	3.87	0	0	49	1.0447315	22.473855	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67276	1	24.12	5.98	0	0	49	1.0388205	18.126942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67277	1	0	0	0	0	49	1.037527	20.965282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67278	1	0	0	0	0	49	1.0481043	19.524409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67279	1	24.12	9.66	0	0	49	1.0373716	20.952049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67280	1	0	0	0	0	49	1.0399201	18.433792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67281	1	0	0	0	0	49	1.0399201	18.433792	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67282	1	0	0	0	0	49	1.0399201	18.433792	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67283	1	0	0	0	0	49	1.0399201	18.433792	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67284	1	24.12	3.89	0	0	49	1.0398159	18.421219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67285	1	0	0	0	0	49	1.0400243	18.448552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67286	1	12.91	0.97	0	0	49	1.0450787	18.771227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67287	1	4.03	0.62	0	0	49	1.0405958	18.67822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67288	1	0	0	0	0	49	1.0333691	20.808664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67289	1	13.79	5.81	0	0	49	1.0441455	19.477741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67290	1	0	0	0	0	49	1.0335474	20.818677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67291	1	5.2	0.2	0	0	49	1.0296071	19.516062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67292	1	2.22	0.86	0	0	49	1.0315099	21.503747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67293	1	7.86	1.61	0	0	49	1.0290746	18.807654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67294	1	7.2	2.81	0	0	49	1.0324788	19.199177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67295	1	0	0	0	0	49	1.0254881	19.215552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67296	1	11.08	7.03	0	0	49	1.0253848	19.209297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67297	1	0	0	0	0	49	1.0381608	21.843251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67298	1	5.23	1	0	0	49	1.0443955	20.302846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67299	1	0	0	0	0	49	1.0382902	21.858787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67300	1	4.94	0.94	0	0	49	1.0303211	18.472974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67301	1	2.37	0.59	0	0	49	0.9361964	30.221341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67302	1	0	0	0	0	49	0.9354075	30.092378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67303	1	4.95	1.25	0	0	49	0.9353818	30.089005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67304	1	4.68	0.98	0	0	49	0.9374394	29.892319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67305	1	4.55	0.6	0	0	49	0.9388171	30.028324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67306	1	0	0	0	0	49	0.9388378	30.031232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67307	1	0	0	0	0	49	0.9366478	31.17283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67308	1	0	0	0	0	49	0.9407012	30.230132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67309	1	4.55	2.33	0	0	49	0.9366054	31.169659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67310	1	4.87	1.72	0	0	49	0.934008	29.441356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67311	1	2.43	1.35	0	0	49	0.9348953	29.599492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67312	1	0	0	0	-47.29	49	0.9315235	33.538029	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67313	1	0	0	0	0	49	0.9391614	32.281302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67314	1	0	0	0	0	49	0.9373655	30.403044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67315	1	0	0	0	0	49	0.9321987	33.645308	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67316	1	17.23	0.52	0	0	49	0.939052	32.185164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67317	1	17.23	2.5	0	0	49	0.9353371	30.196176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67318	1	0	0	0	0	49	0.9328366	30.078006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67319	1	17.23	7.36	0	0	49	0.932699	30.065575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67320	1	0	0	0	0	49	0.9385627	31.56096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67321	1	0	0	0	0	49	0.9363548	30.309759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67322	1	17.23	2.35	0	0	49	0.93849	31.549155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67323	1	0	0	0	0	49	1.0368281	24.999979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67324	1	6.34	1.44	0	0	49	1.0435314	24.321565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67325	1	0	0	0	0	49	1.0368512	25.006912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67326	1	6.45	1.19	0	0	49	1.0345124	21.327292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67327	1	0	0	0	0	49	1.0376828	22.216445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67328	1	4.16	2.02	0	0	49	1.0376484	22.2141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67329	1	10.95	2.28	0	0	49	1.0321906	21.112927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67330	1	0	0	0	-98.2	49	1.0379855	25.438204	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67331	1	0	0	0	0	49	1.0407126	25.260604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67332	1	0	0	0	0	49	1.039477	25.340877	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67333	1	0	0	0	0	49	1.039477	25.340877	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67334	1	15.11	4.93	0	0	49	1.0378966	25.430146	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67335	1	0	0	0	0	49	1.0390536	25.456793	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67336	1	11.4	4.29	0	7.07	49	1.0328982	21.171223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67337	1	4.82	1.46	0	0	49	1.0438003	24.946155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67338	1	0	0	0	0	49	0.9583151	31.141743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67339	1	5.32	0.76	0	0	49	0.9581079	30.840253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67340	1	0	0	0	0	49	0.958337	31.147293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67341	1	2.16	0.21	0	0	49	1.0221279	27.439817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67342	1	0	0	0	0	49	1.0331872	27.258712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67343	1	0	0	0	0	49	1.0298583	27.247549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67344	1	5.9	1.4	0	0	49	1.0331576	27.255591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67345	1	1.99	0.42	0	0	49	1.0278017	27.400382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67346	1	0	0	0	0	49	1.02781	27.401497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67347	1	2.27	0.31	0	0	49	0.9460572	29.981897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67348	1	3.42	1.34	0	0	49	1.0386179	22.76849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67349	1	2.46	0.8	0	0	49	1.0373128	22.646987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67350	1	3.11	0.63	0	0	49	1.0374849	22.720661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67351	1	0	0	0	0	49	1.0374991	22.722502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67352	1	0	0	0	0	49	1.0339583	22.681036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67353	1	3.11	1.34	0	0	49	1.0339372	22.679445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67354	1	0	0	0	0	49	1.0394823	23.360658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67355	1	3.11	0.84	0	0	49	1.0381943	22.827051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67356	1	0	0	0	0	49	1.0395082	23.364548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67357	1	0	0	0	0	49	1.0487195	26.608168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67358	1	3.73	0.36	0	0	49	1.045661	26.417811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67359	1	0	0	0	0	49	1.0459741	26.437382	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67360	1	0	0	0	0	49	1.0459741	26.437382	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67361	1	0	0	0	0	49	1.0487528	26.609639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67362	1	0	0	0	0	49	1.0447164	26.309774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67363	1	3.13	0.66	0	0	49	1.0447031	26.308065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67364	1	0	0	0	0	49	1.0467837	25.429814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67365	1	3.93	0.77	0	0	49	1.0467676	25.427599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67366	1	0	0	0	0	49	1.0414884	20.467845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67367	1	5.27	2	0	0	49	1.0414547	20.465165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67368	1	0.44	0.04	0	0	49	1.0439234	19.294832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67369	1	1.81	0.54	0	0	49	1.0439128	19.293846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67370	1	0	0	0	0	49	1.0412851	20.62922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67371	1	8.23	3.08	0	0	49	1.0412263	20.624561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67372	1	0	0	0	0	49	1.0401631	19.083707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67373	1	5.67	0.56	0	0	49	1.0401435	19.080396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67374	1	0	0	0	0	49	1.0296118	25.907172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67375	1	3.63	0.92	0	0	49	1.0295937	25.905023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67376	1	4.1	1.54	0	0	49	1.0327496	26.759221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67377	1	7.81	0.7	0	0	49	1.0329157	26.621979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67378	1	4.68	0.92	0	0	49	1.0327493	19.477529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67379	1	7.75	0.87	0	0	49	1.0361947	20.914609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67380	1	15.68	5.07	0	0	49	1.0288765	19.25498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67381	1	0	0	0	0	49	1.038986	20.861683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67382	1	0	0	0	0	49	1.031574	19.447826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67383	1	15.68	6.26	0	0	49	1.0388765	20.853665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67384	1	15.68	7.78	0	0	49	1.0282402	19.229776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67385	1	3.24	0.55	0	0	49	1.0323709	19.040833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67386	1	2.17	0.5	0	0	49	1.0383871	21.327683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67387	1	3.43	1.03	0	0	49	1.0437527	26.964225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67388	1	2.08	0.27	0	0	49	1.0354411	24.791288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67389	1	0	0	0	0	49	1.0354485	24.792549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67390	1	1.58	0.17	0	0	49	1.0402494	23.376705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67391	1	0	0	0	-164.02	49	1.0369595	26.154027	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67392	1	0	0	0	0	49	1.0384938	25.542462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67393	1	25.67	4.3	0	0	49	1.039717	24.665804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67394	1	0	0	0	0	49	1.0388623	26.180635	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67395	1	0	0	0	0	49	1.038458	25.511392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67396	1	0	0	0	0	49	1.0370227	25.288815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67397	1	0	0	0	0	49	1.0422927	24.744408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67398	1	13.93	5.76	0	0	49	1.0369315	25.281086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67399	1	0	0	0	-176.04	49	1.0374717	28.659952	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67400	1	0	0	0	0	49	1.0407323	28.095995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67401	1	0	0	0	0	49	1.0457019	27.560422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67402	2	0	0	0	0	49	1.0470001	28.247203	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67403	2	0	0	0	0	49	1.0380833	28.729988	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67404	2	0	0	0	0	49	1.0378518	28.703674	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67405	1	2.64	1.03	0	0	49	1.0394957	28.675284	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67406	1	0	0	0	0	49	1.040799	28.054683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67407	1	0	0	0	0	49	1.03671	24.707224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67408	2	0	0	0	0	49	1.040086	23.95032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67409	1	2.57	0.26	0	0	49	1.0367	24.70576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67410	1	0	0	0	0	49	1.0367108	24.717812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67411	1	0	0	0	0	49	0.9362726	34.28162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67412	1	0	0	0	0	49	0.9419741	33.126396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67413	2	0	0	0	0	49	0.9437628	33.318638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67414	2	0	0	0	0	49	0.9437628	33.318638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67415	1	0	0	0	0	49	0.9419844	33.127037	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67416	2	0	0	0	0	49	0.9463397	33.583707	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67417	1	0	0	0	0	49	0.9363195	34.293087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67418	1	0	0	0	0	49	0.9362726	34.28162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67419	1	0	0	0	-100.53	49	1.0434089	26.039417	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67420	1	0	0	0	0	49	1.0439519	25.230093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67421	1	0	0	0	0	49	1.0446412	24.503612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67422	2	0	0	0	0	49	1.0194534	26.953809	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67423	2	0	0	0	0	49	1.0173359	27.430458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67424	1	3.1	0.4	0	0	49	1.0433637	26.031698	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67425	1	0	0	0	0	49	1.0435705	25.122551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67426	1	0	0	0	0	49	1.0319258	35.196562	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67427	1	0	0	0	0	49	1.0324462	34.676167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67428	1	0	0	0	0	49	1.0260925	33.37669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67429	1	0	0	0	0	49	1.0320934	35.019312	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67430	1	0	0	0	0	49	1.0320934	35.019312	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67431	2	0	0	0	0	49	1.0372768	35.814227	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67432	1	0	0	0	0	49	1.0316322	35.199251	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67433	1	0	0	0	0	49	1.0325044	34.661146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67434	1	0	0	0	0	49	1.0396271	23.955992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67435	2	0	0	0	0	49	1.04	24.289057	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67436	2	0	0	0	0	49	1.04	24.228876	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67437	2	0	0	0	0	49	1.04	24.03438	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67438	1	0	0	0	0	49	1.0396294	23.954987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67439	1	4.16	1.17	0	0	49	1.0396037	23.953649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67440	1	0	0	0	0	49	1.0191991	31.599258	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67441	1	0	0	0	0	49	1.0188852	31.463737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67442	1	0	0	0	0	49	1.0170895	31.442352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67443	2	0	0	0	0	49	1.0208008	31.825676	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67444	2	0	0	0	0	49	1.0191991	31.599258	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67445	1	3.43	0.31	0	0	49	1.0188715	31.46155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67446	1	0	0	0	0	49	1.0188269	31.450638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67447	1	0	0	0	0	49	1.0329745	27.004667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67448	2	0	0	0	0	49	1.0329745	27.004667	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67449	2	0	0	0	0	49	1.0329745	27.004667	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67450	1	0	0	0	0	49	1.0329745	27.004667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67451	1	0	0	0	0	49	1.0329745	27.004667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67452	2	0	0	0	0	49	1.0419025	23.971391	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67453	1	0	0	0	0	49	1.0390451	24.362919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67454	1	0	0	0	0	49	1.0388124	24.187271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67455	1	0	0	0	0	49	1.0388984	24.409731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67456	1	0.91	0.39	0	0	49	1.0390391	24.362442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67457	1	0	0	0	0	49	1.0065963	33.035075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67458	1	0	0	0	0	49	1.0069754	31.47836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67459	2	0	0	0	0	49	1.0279853	35.136199	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67460	1	0	0	0	0	49	1.0064751	33.034006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67461	1	0	0	0	0	49	1.0065963	33.035075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67462	1	0	0	0	0	49	1.0440608	23.020678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67463	1	0	0	0	0	49	1.0452165	22.646367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67464	2	0	0	0	0	49	1.02	23.360815	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67465	1	0.44	0.19	0	0	49	1.0440224	23.019056	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67466	1	0.44	0.1	0	0	49	1.0440588	23.020447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67467	1	0	0	0	0	49	0.9800671	31.349389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67468	2	2.62	0.34	0	0	49	0.9709358	31.064777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67469	2	0	0	0	0	49	0.9800671	31.349389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67470	2	0	0	0	0	49	0.9800671	31.349389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67471	1	0	0	0	0	49	0.9800671	31.349389	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67472	1	2.62	1.01	0	0	49	0.9800486	31.347942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67473	1	0	0	0	0	49	0.9801701	31.352357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67474	1	0	0	0	0	49	1.0474664	23.098236	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67475	1	0	0	0	0	49	1.0425836	21.725059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67476	1	0	0	0	0	49	1.0425064	21.701783	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67477	1	0	0	0	0	49	1.0425064	21.701783	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67478	2	0	0	0	0	49	1.0609563	24.531926	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67479	2	0	0	0	0	49	1.058846	24.298495	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67480	1	2.06	1.08	0	0	49	1.0474498	23.097114	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67481	1	0	0	0	0	49	1.0456521	23.016879	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67482	2	0	0	0	0	49	1.0430554	21.145925	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67483	1	0	0	0	0	49	1.0423951	20.95163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67484	2	0	0	0	0	49	1.0405	20.950249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67485	1	0.99	0.47	0	0	49	1.042387	20.951089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67486	1	0	0	0	0	49	1.0423107	20.938163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67487	2	0	0	0	0	49	1.0466553	27.91968	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67488	1	0	0	0	0	49	1.0483081	27.15732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67489	1	0	0	0	0	49	1.0493043	25.518011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67490	1	5.99	2.71	0	0	49	1.0482641	27.154147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67491	1	0	0	0	0	49	1.0483085	27.125498	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67492	1	0	0	0	-86.06	49	1.0434695	23.911583	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67493	1	0	0	0	0	49	1.0448074	23.629132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67494	1	0	0	0	0	49	1.0491809	22.584891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67495	1	0	0	0	0	49	1.0451133	23.565413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67496	1	0	0	0	0	49	1.0451133	23.565413	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67497	2	0	0	0	0	49	1.0435299	23.893356	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67498	2	0	0	0	0	49	1.0433139	24.207432	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67499	1	0	0	0	0	49	1.0435299	23.893356	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67500	2	0	0	0	0	49	1.0045	26.931662	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67501	1	0	0	0	0	49	1.0446582	23.5954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67502	1	0	0	0	0	49	1.0448074	23.629132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67503	1	0	0	0	0	49	1.0420565	21.206143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67504	2	0	0	0	0	49	1.0416559	21.467316	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67505	1	0	0	0	0	49	1.042054	21.205058	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67506	1	0	0	0	0	49	1.0420565	21.206143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67507	2	0	0	0	0	49	1.0156404	30.084551	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67508	1	0	0	0	0	49	1.0178864	29.812425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67509	1	0	0	0	0	49	1.0213309	29.402635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67510	1	0	0	0	0	49	1.0213309	29.402635	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67511	1	0	0	0	-149.66	49	1.0152643	30.069055	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67512	1	0	0	0	0	49	1.0156404	30.084551	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67513	1	0	0	0	0	49	1.035659	23.304523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67514	2	0	0	0	0	49	1.0352343	21.485394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67515	1	0	0	0	0	49	1.0357767	23.333791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67516	1	0	0	0	0	49	1.035659	23.304523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67517	1	0	0	0	0	49	1.0377855	18.270714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67518	2	0	0	0	0	49	1.0444906	18.961293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67519	1	0	0	0	0	49	1.0377582	18.268846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67520	1	0	0	0	-36.19	49	1.0429521	22.366504	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67521	1	0	0	0	0	49	1.0411374	21.824233	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67522	1	0	0	0	0	49	1.0347067	19.878432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67523	2	0	0	0	0	49	1.048	23.272701	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67524	2	0	0	0	0	49	1.0353748	24.695659	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67525	1	0	0	0	0	49	1.0433085	22.369362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67526	1	0	0	0	0	49	1.0407782	21.756539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67527	1	0	0	0	-20.09	49	1.0314164	25.691477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67528	2	0	0	0	0	49	1.0314164	25.691477	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67529	2	0	0	0	0	49	1.0314164	25.691477	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67530	1	0	0	0	0	49	1.0314164	25.691477	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67531	2	0	0	0	0	49	1.0314164	25.691477	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67532	1	0	0	0	0	49	1.0316534	25.689074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67533	1	0	0	0	0	49	1.0314164	25.691477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67534	2	0	0	0	0	49	1.0469669	27.819773	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67535	1	0	0	0	0	49	1.0486271	27.158806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67536	2	0	0	0	0	49	1.0475899	26.379378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67537	1	0	0	0	0	49	1.0498081	26.720514	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67538	1	0	0	0	0	49	1.0498081	26.720514	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67539	1	0	0	0	0	49	1.0486109	27.104736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67540	1	0	0	0	0	49	1.0469867	27.839593	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67541	2	0	0	0	0	49	1.0429748	21.473291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67542	1	0	0	0	0	49	1.0429714	21.471581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67543	1	0	0	0	0	49	1.0397941	24.262324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67544	2	0	0	0	0	49	1.0384104	24.147242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67545	1	0	0	0	0	49	1.0398123	24.263451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67546	1	0	0	0	0	49	1.0397941	24.262324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67547	1	0	0	0	0	49	1.0353058	22.3778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67548	2	0	0	0	0	49	1.0264197	22.7819	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67549	2	0	0	0	0	49	1.027	23.000782	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67550	1	0	0	0	0	49	1.0352657	22.374734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67551	1	0	0	0	0	49	1.0353058	22.3778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67552	1	0	0	0	0	49	1.0313548	31.600788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67553	2	0	0	0	0	49	1.0296919	30.83886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67554	1	0	0	0	0	49	1.0313898	31.607479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67555	1	0	0	0	0	49	1.0313548	31.600788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67556	2	0	0	0	0	49	1.0233412	29.669109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67557	1	0	0	0	0	49	1.0232709	29.664316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67558	2	0	0	0	0	49	1.0457083	26.993298	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67559	1	0	0	0	0	49	1.0477545	25.572661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67560	1	0	0	0	0	49	1.0499817	24.582686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67561	1	0	0	0	-166.11	49	1.0444851	26.948622	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67562	1	0	0	0	0	49	1.0457083	26.993298	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67563	1	0	0	0	0	49	1.0536854	24.212385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67564	1	0	0	0	0	49	1.0465287	23.287872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67565	2	0	0	0	0	49	1.0389949	24.021236	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67566	2	0	0	0	0	49	1.0391228	23.975013	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67567	2	0	0	0	0	49	1.0387193	24.257713	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67568	2	0	0	0	0	49	1.0465287	23.287872	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67569	1	0	0	0	0	49	1.0537799	24.219679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67570	1	0	0	0	0	49	1.0536854	24.212385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67571	1	0	0	0	0	49	1.0453994	22.884315	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67572	1	0	0	0	0	49	1.0419599	21.536564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67573	1	0	0	0	0	49	1.0362713	19.574756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67574	2	0	0	0	0	49	1.0671653	26.260131	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67575	1	0	0	0	0	49	1.0433884	22.719979	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67576	1	0	0	0	0	49	1.0414903	21.454693	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67577	2	0	0	0	0	49	1.045715	22.633534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67578	1	0	0	0	0	49	1.0457091	22.630818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67579	1	0	0	0	0	49	1.0268534	32.162624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67580	2	0	0	0	0	49	1.0317354	31.627771	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67581	1	0	0	0	0	49	1.0268266	32.167439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67582	1	0	0	0	0	49	1.0268534	32.162624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67583	1	0	0	0	0	49	1.0401084	26.783461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67584	2	0	0	0	0	49	1.0401084	26.783461	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67585	2	0	0	0	0	49	1.0401084	26.783461	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67586	2	0	0	0	0	49	1.0401084	26.783461	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67587	1	0	0	0	0	49	1.0401084	26.783461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67588	1	0	0	0	0	49	1.0401084	26.783461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67589	2	0	0	0	0	49	1.0373299	21.0705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67590	1	0	0	0	0	49	1.0363052	20.999507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67591	1	0	0	0	-53.83	49	1.0408778	26.82012	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67592	1	0	0	0	0	49	1.0402806	26.178084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67593	1	0	0	0	0	49	1.0409658	25.559517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67594	1	0	0	0	0	49	1.0405414	25.929425	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67595	1	0	0	0	0	49	1.0405414	25.929425	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67596	2	0	0	0	0	49	1.048	27.920062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67597	2	0	0	0	0	49	1.048	27.583735	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67598	1	0	0	0	0	49	1.0401211	26.149395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67599	1	0	0	0	0	49	1.0407852	26.772143	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67600	2	0	0	0	0	49	1.0452611	26.431177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67601	1	0	0	0	0	49	1.0452611	26.431177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67602	1	0	0	0	0	49	0.9855977	33.852675	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67603	1	0	0	0	0	49	0.9894518	33.486553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67604	1	0	0	0	0	49	0.9906006	32.925137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67605	1	0	0	0	0	49	0.9923742	32.138948	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67606	1	0	0	0	0	49	0.9923742	32.138948	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67607	2	0	0	0	0	49	0.9855977	33.852675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67608	1	0	0	0	0	49	0.9895811	33.471387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67609	1	0	0	0	0	49	0.9894518	33.486553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67610	2	0	0	0	0	49	1.0455281	24.027294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67611	1	0	0	0	0	49	1.0455229	24.025157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67612	2	0	0	0	0	49	1.0424933	21.288269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67613	1	0	0	0	0	49	1.0424876	21.285102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67614	1	0	0	0	0	49	1.0416035	20.382291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67615	2	0	0	0	0	49	1.0349138	20.53682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67616	2	0	0	0	0	49	1.0347535	20.624002	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67617	2	0	0	0	0	49	1.0416035	20.382291	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67618	1	0	0	0	0	49	1.0415998	20.38054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67619	1	0	0	0	0	49	1.0416035	20.382291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67620	1	0	0	0	0	49	1.0399142	20.619764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67621	2	0	0	0	0	49	1.0012605	21.45991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67622	2	0	0	0	0	49	1.0077423	21.194606	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67623	2	0	0	0	0	49	1.0080364	21.03631	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67624	1	0	0	0	0	49	1.0399013	20.614435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67625	1	0	0	0	0	49	1.0399142	20.619764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67626	1	0	0	0	0	49	1.0405527	26.354903	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67627	1	0	0	0	0	49	1.0409964	26.222581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67628	1	0	0	0	0	49	1.0428376	25.849261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67629	1	0	0	0	0	49	1.0416839	26.021005	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67630	1	0	0	0	0	49	1.0416839	26.021005	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67631	1	0	0	0	0	49	1.0428376	25.849261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67632	1	0	0	0	0	49	1.0428376	25.849261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67633	1	0	0	0	0	49	1.0428376	25.849261	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67634	2	0	0	0	0	49	1.0241857	27.043819	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67635	1	0	0	0	0	49	1.040283	26.334582	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67636	1	0	0	0	0	49	1.0409853	26.217265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67637	1	0	0	0	122.03	49	1.0449148	25.893009	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67638	1	0	0	0	0	49	1.0507515	25.40276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67639	2	0	0	0	0	49	1.0529968	24.99922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67640	2	0	0	0	0	49	1.0503539	25.679444	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67641	2	0	0	0	0	49	1.0503539	25.679444	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67642	1	0	0	0	0	49	1.0507027	25.435819	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67643	1	0	0	0	0	49	1.050615	25.365775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67644	1	0	0	0	0	49	1.0437627	25.944186	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67645	2	0	0	0	0	49	1.0411932	23.857028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67646	1	0	0	0	0	49	1.0436771	21.448471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67647	1	0	0	0	0	49	1.0396404	23.742954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67648	1	0	0	0	0	49	1.0411932	23.857028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67649	2	0	0	0	0	49	1.0407947	26.10901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67650	2	0	0	0	0	49	1.044	25.76466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67651	1	0	0	0	0	49	1.047995	25.343907	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67652	1	0	0	0	0	49	1.047995	25.343907	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67653	1	0	0	0	0	49	1.0405506	26.096822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67654	1	0	0	0	0	49	1.0407947	26.10901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67655	2	0	0	0	0	49	1.0466443	22.982104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67656	1	0	0	0	0	49	1.0466399	22.978379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67657	1	0	0	0	0	49	1.0354583	28.356944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67658	2	0	0	0	0	49	1.04	29.278571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67659	2	0	0	0	0	49	1.04	29.255165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67660	1	0	0	0	0	49	1.0354403	28.354954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67661	1	0	0	0	0	49	1.0354583	28.356944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67662	1	0	0	0	0	49	1.0463781	22.901932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67663	2	0	0	0	0	49	1.0456034	23.452892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67664	2	0	0	0	0	49	1.0456034	23.452892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67665	1	0	0	0	0	49	1.0465013	22.820217	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67666	1	0	0	0	0	49	1.0463701	22.896363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67667	1	0	0	0	-289.24	49	1.0165238	29.622836	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67668	1	0	0	0	0	49	1.0183153	29.541714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67669	1	0	0	0	0	49	1.0235909	28.545173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67670	2	0	0	0	0	49	1.0165238	29.622836	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67671	1	0	0	0	0	49	1.0184299	29.543326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67672	1	0	0	0	0	49	1.019886	29.590412	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67673	1	0	0	0	-86.86	49	1.03993	26.294841	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67674	1	0	0	0	0	49	1.0426387	25.619977	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67675	1	0	0	0	0	49	1.0434092	25.257103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67676	2	0	0	0	0	49	1.0475264	26.404552	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67677	2	0	0	0	0	49	1.0476918	26.420778	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67678	2	0	0	0	0	49	1.0425766	25.893119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67679	1	0	0	0	0	49	1.0426456	25.560153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67680	1	0	0	0	0	49	1.0426387	25.619977	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67681	1	0	0	0	0	49	1.0256002	32.878536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67682	2	0	0	0	0	49	1.0308287	33.400499	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67683	2	0	0	0	0	49	1.0344335	33.728377	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67684	1	0	0	0	0	49	1.0255733	32.876713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67685	1	0	0	0	0	49	1.0256002	32.878536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67686	1	0	0	0	0	49	1.0463316	19.545694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67687	2	0	0	0	0	49	1.0463316	19.545694	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67688	2	0	0	0	0	49	1.002	20.060316	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67689	1	0	0	0	0	49	1.0463288	19.54469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67690	1	0	0	0	0	49	1.0463316	19.545694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67691	2	0	0	0	0	49	1.0302329	28.026425	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67692	1	0	0	0	0	49	1.0319848	27.926288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67693	2	0	0	0	0	49	1.0358639	27.077824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67694	1	0	0	0	0	49	1.0301075	28.031379	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67695	1	0	0	0	0	49	1.0320676	27.926917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67696	1	0	0	0	0	49	0.9375384	30.39613	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67697	2	0	0	0	0	49	0.9451712	31.299331	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67698	1	0	0	0	0	49	0.9374957	30.392797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67699	1	0	0	0	-425.75	49	1.0052078	33.189183	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67700	1	0	0	0	0	49	1.0042758	33.153528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67701	1	0	0	0	0	49	0.9953939	32.568309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67702	2	0	0	0	0	49	0.9881058	34.330217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67703	2	0	0	0	0	49	1.0052078	33.189183	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67704	1	0	0	0	0	49	1.0043196	33.156913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67705	1	0	0	0	0	49	1.0058521	33.022838	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67706	1	0	0	0	0	49	1.0393745	21.491656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67707	2	0	0	0	0	49	1.036	19.833317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67708	1	0	0	0	0	49	1.0364298	20.071424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67709	1	0	0	0	0	49	1.0364298	20.071424	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67710	1	0	0	0	0	49	1.039499	21.510001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67711	1	0	0	0	0	49	1.0393745	21.491656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67712	2	0	0	0	0	49	1.0469194	24.377115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67713	1	0	0	0	0	49	1.0468958	24.354764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67714	1	0	0	0	0	49	1.0434058	23.520941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67715	1	0	0	0	0	49	1.0413478	22.998938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67716	2	0	0	0	0	49	1.0411109	23.191954	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67717	2	0	0	0	0	49	1.0411109	23.191954	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67718	1	0	0	0	0	49	1.0413337	23.010155	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67719	2	0	0	0	0	49	1.0427787	23.874635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67720	1	0	0	0	0	49	1.0434473	23.524715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67721	1	0	0	0	0	49	1.0434058	23.520941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67722	1	0	0	0	-63.51	49	1.0427901	24.119118	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67723	1	0	0	0	0	49	1.0445055	23.963268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67724	1	0	0	0	0	49	1.0457455	24.208896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67725	2	0	0	0	0	49	1.0427901	24.119118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67726	1	0	0	0	0	49	1.0434206	24.123288	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67727	1	0	0	0	0	49	1.0427901	24.119118	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67728	1	0	0	0	0	49	1.0349383	22.553207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67729	2	0	0	0	0	49	1.016	23.125222	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67730	2	0	0	0	0	49	1.016	23.221939	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67731	1	0	0	0	0	49	1.034929	22.550322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67732	1	0	0	0	0	49	1.0349383	22.553207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67733	2	0	0	0	0	49	1.0462659	23.755981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67734	2	0	0	0	0	49	1.0469753	23.575651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67735	1	0	0	0	0	49	1.0462599	23.755589	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67736	1	0	0	0	0	49	1.0462659	23.755981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67737	1	0	0	0	0	49	1.0395717	22.292588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67738	2	0	0	0	0	49	1.0390956	22.612386	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67739	2	0	0	0	0	49	1.0386514	22.885132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67740	2	0	0	0	0	49	1.0391688	22.552058	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67741	1	0	0	0	0	49	1.0395507	22.284944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67742	1	0	0	0	0	49	1.0395717	22.292588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67743	2	0	0	0	0	49	1.019636	27.571243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67744	1	0	0	0	0	49	1.0196299	27.57084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67745	1	0	0	0	-669.11	49	1.044	25.542508	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67746	1	0	0	0	0	49	1.0487067	24.329903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67747	2	0	0	0	0	49	1.0256815	26.95412	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67748	2	0	0	0	0	49	1.0244926	26.973707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67749	1	0	0	0	0	49	1.0443063	25.283748	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67750	1	0	0	0	0	49	1.044	25.542508	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67751	1	0	0	0	0	49	1.0522346	26.682173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67752	2	0	0	0	0	49	1.0485813	26.069759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67753	1	0	0	0	0	49	1.0523243	26.690537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67754	1	0	0	0	0	49	1.0522346	26.682173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67755	2	0	0	0	0	49	1.0216778	29.797639	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67756	1	0	0	0	0	49	1.0231736	29.641041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67757	1	0	0	0	0	49	1.0220015	27.764493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67758	1	0	0	0	0	49	1.0226809	29.692479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67759	1	0	0	0	0	49	1.0226809	29.692479	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67760	1	0	0	0	0	49	1.0233419	29.641469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67761	1	0	0	0	-62.1	49	1.0212295	29.765305	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67762	1	0	0	0	0	49	1.0433507	25.050932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67763	2	0	0	0	0	49	1.0331734	27.159061	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67764	1	0	0	0	0	49	1.0432903	25.016374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67765	1	0	0	0	0	49	1.0433507	25.050932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67766	2	0	0	0	0	49	0.9368448	34.449088	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67767	2	0	0	0	0	49	0.9397076	34.371916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67768	1	0	0	0	0	49	0.936713	34.453186	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67769	1	0	0	0	0	49	0.9368448	34.449088	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67770	2	0	0	0	0	49	1.0028509	27.765016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67771	1	0	0	0	0	49	1.002841	27.763821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67772	1	0	0	0	-182.25	49	1.0224852	32.679483	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67773	1	0	0	0	0	49	1.0253814	32.36633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67774	1	0	0	0	0	49	1.0278441	31.319861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67775	1	0	0	0	0	49	1.0275037	31.455994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67776	1	0	0	0	0	49	1.0275037	31.455994	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67777	2	0	0	0	0	49	1.0068658	33.709919	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67778	1	0	0	0	0	49	1.0256467	32.327361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67779	1	0	0	0	0	49	1.0253814	32.36633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67780	1	0	0	0	-242.12	49	1.0307502	25.899583	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67781	1	0	0	0	0	49	1.0344445	25.369607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67782	1	0	0	0	0	49	1.0374174	24.225552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67783	2	0	0	0	0	49	1.0307502	25.899583	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67784	1	0	0	0	0	49	1.0346862	25.304445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67785	1	0	0	0	0	49	1.0344445	25.369607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67786	1	0	0	0	0	49	1.0214857	29.632469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67787	1	0	0	0	0	49	1.0246976	29.183491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67788	1	0	0	0	0	49	1.0284509	28.673034	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67789	1	0	0	0	0	49	1.0284509	28.673034	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67790	2	0	0	0	0	49	1.0218551	29.716775	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67791	2	0	0	0	0	49	1.0214845	29.631735	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67792	1	0	0	0	0	49	1.0214845	29.631735	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67793	1	0	0	0	0	49	1.0214599	29.63624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67794	1	0	0	0	0	49	1.0214857	29.632469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67795	2	0	0	0	0	49	1.0425267	26.467354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67796	1	0	0	0	0	49	1.0425248	26.466661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67797	1	0	0	0	-135.98	49	1.0386142	26.862849	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67798	1	0	0	0	0	49	1.0398326	26.350758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67799	1	0	0	0	0	49	1.0394113	25.798373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67800	1	0	0	0	0	49	1.0393613	25.722974	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67801	1	0	0	0	0	49	1.0393613	25.722974	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67802	2	0	0	0	0	49	1.0386142	26.862849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67803	1	0	0	0	0	49	1.0401004	26.88488	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67804	1	0	0	0	0	49	1.0386142	26.862849	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67805	1	0	0	0	0	49	1.0368295	25.445335	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67806	1	0	0	0	0	49	1.0421138	25.030091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67807	2	0	0	0	0	49	1.0146618	26.553412	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67808	1	0	0	0	0	49	1.0365472	25.440639	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67809	1	0	0	0	0	49	1.0368295	25.445335	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67810	1	0	0	0	0	49	1.0408776	24.531431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67811	2	0	0	0	0	49	1.0401262	25.056413	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67812	2	0	0	0	0	49	1.0399062	25.182184	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67813	1	0	0	0	0	49	1.0408734	24.529479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67814	1	0	0	0	0	49	1.0408776	24.531431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67815	2	0	0	0	0	49	1.0455475	21.931191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67816	1	0	0	0	0	49	1.0455411	21.928846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67817	1	0	0	0	0	49	1.0277294	32.039286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67818	1	0	0	0	0	49	1.0287266	31.383666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67819	1	0	0	0	0	49	1.0297279	30.800891	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67820	1	0	0	0	0	49	1.0297279	30.800891	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67821	2	0	0	0	0	49	1.0277294	32.039286	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67822	2	0	0	0	0	49	1.0287266	31.383666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67823	1	0	0	0	0	49	1.0277421	32.044756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67824	1	0	0	0	0	49	1.0277294	32.039286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67825	1	0	0	0	-341.08	49	1.038	27.026279	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67826	1	0	0	0	0	49	1.0395249	26.660518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67827	2	0	0	0	0	49	1.0474638	31.358704	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67828	1	0	0	0	0	49	1.039817	26.506491	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67829	1	0	0	0	0	49	1.038	27.026279	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67830	2	0	0	0	0	49	1.0433343	22.91933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67831	1	0	0	0	0	49	1.0432876	22.915981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67832	1	0	0	0	0	49	1.0368796	26.149444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67833	2	0	0	0	0	49	0.9903247	27.149929	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67834	2	0	0	0	0	49	0.9955881	27.003242	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67835	1	0	0	0	0	49	1.0368509	26.147338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67836	1	0	0	0	0	49	1.0368796	26.149444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67837	1	0	0	0	0	49	1.038	21.364211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67838	1	0	0	0	0	49	1.0386453	17.486371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67839	2	0	0	0	0	49	1.038	21.364211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67840	2	0	0	0	0	49	1.063	26.144877	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67841	2	0	0	0	0	49	1.063	26.961015	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67842	2	0	0	0	0	49	1.0726346	26.033443	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67843	2	0	0	0	0	49	1.063	26.174502	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67844	1	0	0	0	0	49	1.0360359	21.08582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67845	1	0	0	0	0	49	1.038	21.364211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67846	1	0	0	0	0	49	1.0399426	22.944667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67847	1	0	0	0	0	49	1.0429838	21.224083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67848	2	0	0	0	0	49	1.045	25.640272	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67849	1	0	0	0	0	49	1.0400453	22.925087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67850	1	0	0	0	0	49	1.0399426	22.944667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67851	1	0	0	0	0	49	1.0305453	33.296316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67852	1	0	0	0	0	49	1.032733	33.127289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67853	1	0	0	0	0	49	1.0330022	33.106581	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67854	1	0	0	0	0	49	1.0330022	33.106581	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67855	2	0	0	0	0	49	1.0395864	33.84163	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67856	2	0	0	0	0	49	1.032733	33.127289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67857	1	0	0	0	0	49	1.0305299	33.298207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67858	1	0	0	0	0	49	1.0305453	33.296316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67859	2	0	0	0	0	49	1.0425143	22.649256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67860	1	0	0	0	0	49	1.0425143	22.649256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67861	2	0	0	0	0	49	1.036	21.040436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67862	1	0	0	0	0	49	1.0359794	21.035502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67863	1	0	0	0	0	49	1.0353392	21.400239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67864	1	0	0	0	0	49	1.0411622	18.281301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67865	2	0	0	0	0	49	1.0405	22.501185	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67866	2	0	0	0	0	49	1.0405	25.742784	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67867	2	0	0	0	0	49	1.0405	23.869282	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67868	2	0	0	0	0	49	1.0405	25.609234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67869	2	0	0	0	0	49	1.0405	24.46506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67870	1	0	0	0	0	49	1.0347786	21.219682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67871	1	0	0	0	0	49	1.0353392	21.400239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67872	2	0	0	0	0	49	1.0390118	24.724227	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67873	2	0	0	0	0	49	1.0445806	23.400672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67874	1	0	0	0	0	49	1.0424054	21.228143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67875	1	0	0	0	0	49	1.0418931	20.176464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67876	1	0	0	0	0	49	1.0418931	20.176464	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67877	1	0	0	0	0	49	1.0433945	23.231999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67878	1	0	0	0	0	49	1.0445806	23.400672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67879	1	0	0	0	0	49	0.9259864	31.459329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67880	2	0	0	0	0	49	0.9313989	32.800176	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67881	1	0	0	0	0	49	0.9259327	31.452312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67882	2	0	0	0	0	49	1.0407113	20.218606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67883	1	0	0	0	0	49	1.0406833	20.216449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67884	1	0	0	0	-177.09	49	1.0336157	25.396105	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67885	1	0	0	0	0	49	1.0374374	25.180548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67886	1	0	0	0	0	49	1.0386651	23.824174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67887	2	0	0	0	0	49	1.0357123	25.689228	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67888	2	0	0	0	0	49	1.0010608	27.021298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67889	1	0	0	0	0	49	1.0351659	25.377249	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67890	1	0	0	0	0	49	1.0375137	25.156926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67891	1	0	0	0	0	50	1.0495717	26.339838	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67892	1	2.49	0.49	0	0	50	1.0495601	26.338529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67893	1	0	0	0	0	50	1.0429481	28.590196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67894	1	0	0	0	0	50	1.0491256	27.60509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67895	1	0	0	0	0	50	1.0551404	26.700338	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67896	1	0	0	0	0	50	1.0551404	26.700338	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67897	1	4.7	2.73	0	0	50	1.0429077	28.587778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67898	1	2.55	1.56	0	0	50	1.0391402	27.479477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67899	1	0	0	0	0	50	1.0487258	29.404243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67900	1	4.06	1.48	0	0	50	1.0487026	29.402206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67901	1	2.76	0.53	0	0	50	1.0466429	28.836849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67902	1	1.87	0.32	0	0	50	1.0415837	28.241653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67903	1	0	0	0	0	50	1.0415913	28.24269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67904	1	0	0	0	0	50	1.0429349	28.940205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67905	1	0.93	0.22	0	0	50	1.0429308	28.939696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67906	1	0	0	0	0	50	1.0515015	28.451879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67907	1	0	0	0	0	50	1.0523894	27.384399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67908	1	4.76	1.26	0	0	50	1.0514784	28.449478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67909	1	2.13	0.55	0	0	50	1.047745	28.711134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67910	1	1.56	0.32	0	0	50	1.0460369	26.017883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67911	1	2.61	0.33	0	0	50	1.0456323	28.432086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67912	1	0	0	0	0	50	1.0477908	29.459253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67913	1	0	0	0	0	50	1.0493923	28.991602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67914	1	18.93	8.55	0	0	50	1.0476552	29.450277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67915	1	19.53	4.97	0	0	50	1.0479972	28.468301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67916	1	0	0	0	0	50	1.0497356	29.860479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67917	1	18.56	6.16	0	0	50	1.0489516	28.356715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67918	1	0	0	0	0	50	1.0490235	28.583473	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67919	1	0	0	0	0	50	1.0490235	28.583473	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67920	1	0	0	0	0	50	1.0498044	29.876425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67921	1	0	0	0	0	50	1.0476082	27.014676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67922	1	1.06	0.1	0	0	50	1.0476048	27.0141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67923	1	2.61	0.63	0	0	50	1.0465635	26.170366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67924	1	1.25	0.44	0	0	50	1.0458832	29.65164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67925	1	0	0	0	0	50	1.0485049	29.633526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67926	1	0	0	0	0	50	1.0431209	28.90953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67927	1	3.32	3.02	0	0	50	1.0277621	27.447322	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67928	1	0	0	0	0	50	1.0481079	28.592645	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67929	1	0	0	0	0	50	1.0485222	29.637221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67930	1	3.34	0.5	0	0	50	0.967281	28.843579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67931	1	1.86	0.34	0	-4.75	50	0.9528072	30.063039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67932	1	2.87	0.94	0	0	50	0.9674615	28.80829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67933	1	2.87	0.62	0	0	50	0.978955	30.570091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67934	1	3.24	0.77	0	0	50	0.9716894	29.207314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67935	1	0	0	0	0	50	0.9702112	29.271798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67936	1	2.91	1.3	0	0	50	0.9701888	29.27005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67937	1	2.91	0.83	0	0	50	0.9691016	29.433205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67938	1	0	0	0	0	50	0.973205	30.50643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67939	1	2.91	0.34	0	0	50	0.9722363	29.474022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67940	1	0	0	0	0	50	0.9732503	30.516182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67941	1	0	0	0	0	50	0.992555	29.435983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67942	1	1.85	0.7	0	0	50	0.9925422	29.434791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67943	1	0	0	0	0	50	0.9765176	30.961259	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67944	1	0	0	0	0	50	0.9793661	30.795244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67945	1	0	0	0	0	50	0.9794282	30.289006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67946	1	5.57	0.36	0	0	50	0.9796435	30.776919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67947	1	0	0	0	0	50	0.9763013	30.982953	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67948	1	0	0	0	0	50	1.0409901	23.324144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67949	1	2.06	0.43	0	0	50	1.0409795	23.322986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67950	1	2.85	0.47	0	0	50	1.041982	23.244143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67951	1	2.44	0.6	0	-1.39	50	1.0366432	22.589448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67952	1	3.21	0.99	0	-7.41	50	1.0356034	21.475554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67953	1	4.22	0.47	0	0	50	1.0409109	23.055861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67954	1	3.08	0.61	0	0	50	1.0445067	23.450771	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67955	1	0	0	0	0	50	1.0452148	24.692957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67956	1	0	0	0	0	50	1.0457289	23.769737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67957	1	3.08	0.87	0	0	50	1.0451983	24.691295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67958	1	0	0	0	0	50	1.0427755	23.247552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67959	1	3.08	0.93	0	0	50	1.0427591	23.245813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67960	1	1.28	0.38	0	0	50	1.0414289	23.15276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67961	1	1.28	0.25	0	0	50	1.0414225	23.152021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67962	1	0	0	0	0	50	1.0378232	22.693191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67963	1	3.87	0.53	0	0	50	1.0378076	22.691043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67964	1	0	0	0	0	50	1.0361539	21.722252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67965	1	0	0	0	0	50	1.0364126	22.585015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67966	1	3.85	1.22	0	0	50	1.036132	21.719933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67967	1	1.93	0.7	0	0	50	1.0396064	23.028766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67968	1	2.63	0.84	0	0	50	1.0439379	23.529162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67969	1	0	0	0	0	50	1.0440545	23.487465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67970	1	0	0	0	0	50	1.0444965	23.549067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67971	1	2.73	0.22	0	0	50	1.0440452	23.485831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67972	1	2.63	0.73	0	0	50	1.044342	23.660633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67973	1	0	0	0	0	50	1.0443559	23.662084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67974	1	0	0	0	0	50	1.0483249	22.675104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67975	1	2.07	0.27	0	0	50	1.0483167	22.67399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67976	1	3.31	1.16	0	0	50	1.039328	22.526896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67977	1	0	0	0	-51.71	50	1.040508	22.643813	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67978	1	0	0	0	0	50	1.0399313	22.608609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67979	1	23.49	5.94	0	0	50	1.0403824	22.631844	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67980	1	23.49	9.15	0	0	50	1.0404011	22.783513	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67981	1	0	0	0	0	50	1.0393808	22.578889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67982	1	0	0	0	0	50	1.035176	21.779366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67983	1	23.49	2.3	0	0	50	0.9986505	12.84402	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67984	1	0	0	0	0	50	1.0347973	21.748434	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67985	1	0	0	0	0	50	1.039498	22.592581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67986	1	0	0	0	0	50	1.0381474	22.512908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67987	1	0	0	0	0	50	1.0360758	21.908331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67988	1	23.49	9.44	0	0	50	1.0022011	18.295832	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67989	1	0	0	0	0	50	1.0359975	22.181034	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67990	1	0	0	0	0	50	1.0383489	22.531422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67991	1	0	0	0	0	50	1.0381474	22.512908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67992	1	0	0	0	0	50	1.0384426	22.184497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67993	1	2.94	0.87	0	0	50	1.0384247	22.182885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67994	1	1.13	0.16	0	0	50	1.0423661	22.635178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67995	1	4.35	1.21	0	0	50	1.0322341	21.229665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67996	1	7.04	2.36	0	0	50	1.0339344	21.599409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67997	1	0	0	0	0	50	1.0421298	22.816955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67998	1	2.69	1.6	0	0	50	1.0410617	22.619263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67999	1	0	0	0	0	50	1.0396807	22.359548	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68000	1	0	0	0	0	50	1.0396807	22.359548	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68001	1	0	0	0	0	50	1.0421498	22.819021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68002	1	3.01	0.51	0	0	50	1.0398458	22.539571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68003	1	0	0	0	0	50	1.0405759	28.55458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68004	1	0	0	0	0	50	1.0388471	28.467743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68005	1	28.78	5.85	0	0	50	1.0404352	28.537278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68006	1	0	0	0	0	50	1.0402807	28.388911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68007	1	0	0	0	0	50	1.0385267	28.474425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68008	1	0	0	0	0	50	1.0376202	28.518776	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68009	1	0	0	0	0	50	1.0376202	28.518776	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68010	1	28.78	9.46	0	0	50	1.04012	28.373678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68011	1	30.43	9.46	0	0	50	1.0374673	28.388767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68012	1	28.78	7.34	0	0	50	1.0395169	28.343839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68013	1	2.26	0.67	0	0	50	1.0418469	25.698277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68014	1	1.5	0.54	0	0	50	1.0426252	25.575529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68015	1	2.17	0.26	0	0	50	1.0462204	26.157333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68016	1	1.42	0.25	0	0	50	1.0464791	25.869025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68017	1	0	0	0	0	50	1.0464852	25.869741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68018	1	2.41	0.96	0	0	50	1.0316295	29.930872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68019	1	3.43	0.72	0	0	50	1.0444425	26.731517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68020	1	0	0	0	0	50	1.0423123	25.86424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68021	1	2.64	0.85	0	0	50	1.0422975	25.86272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68022	1	0	0	0	0	50	1.0434884	26.053061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68023	1	3.44	0.2	0	0	50	1.0434791	26.051248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68024	1	0	0	0	0	50	1.0431473	25.68736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68025	1	0	0	0	0	50	1.0430531	25.680813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68026	1	0	0	0	0	50	1.0430544	25.680901	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68027	1	0	0	0	0	50	1.0430544	25.680901	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68028	1	2.96	1.22	0	0	50	1.0431272	25.685903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68029	1	0	0	0	0	50	1.0431676	25.689033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68030	1	0	0	0	0	50	1.0346503	29.336888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68031	1	2.93	0.71	0	0	50	1.0346371	29.335243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68032	1	2.93	0.64	0	0	50	1.0347205	29.760919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68033	1	0	0	0	0	50	1.0403013	28.679014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68034	1	0	0	0	0	50	1.0350828	29.264888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68035	1	2.93	0.72	0	0	50	1.0402864	28.677356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68036	1	0.93	0.26	0	0	50	1.0362179	29.070092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68037	1	0	0	0	0	50	1.0362235	29.070632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68038	1	0	0	0	0	50	1.043293	28.397916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68039	1	0	0	0	0	50	1.0423159	27.611378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68040	1	4.03	0.71	0	0	50	1.0413368	26.271888	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68041	1	0	0	0	0	50	1.0465128	27.541771	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68042	1	0	0	0	0	50	1.0432941	28.400762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68043	1	1.53	0.33	0	0	50	1.0357469	28.823457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68044	1	0	0	0	0	50	1.0337959	29.423829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68045	1	0.92	0.03	0	0	50	1.0337931	29.423267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68046	1	0	0	0	0	50	1.0432	30.649537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68047	1	3.9	0.73	0	0	50	1.0431821	30.64743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68048	1	0.67	0.09	0	0	50	1.0424895	30.573923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68049	1	3.9	0.52	0	0	50	1.0424741	30.571654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68050	1	0	0	0	0	50	1.0409052	33.249557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68051	1	0	0	0	0	50	1.0440941	30.74212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68052	1	5.23	2.67	0	0	50	1.0408669	33.24696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68053	1	2.77	0.39	0	0	50	1.043579	29.559011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68054	1	0	0	0	0	50	1.0456484	30.398631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68055	1	1.73	0.77	0	0	50	1.0446748	29.748246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68056	1	1.73	0.65	0	0	50	1.0456371	30.39767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68057	1	3.19	1.11	0	0	50	1.0314096	25.914361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68058	1	3.19	0.05	0	0	50	1.0438068	29.420175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68059	1	0	0	0	0	50	1.0438144	29.421865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68060	1	3.19	1.64	0	1.14	50	1.031983	26.217294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68061	1	1.04	0.36	0	0	50	1.0435752	30.17074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68062	1	1.04	0.08	0	0	50	1.0435718	30.17011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68063	1	2.53	0.15	0	0	50	1.0417268	30.076432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68064	1	0	0	0	0	50	1.041734	30.077883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68065	1	3.89	1.72	0	0	50	1.0401351	29.735932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68066	1	0	0	0	0	50	1.0401637	29.737831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68067	1	0	0	0	-6.33	50	1.0313388	33.646833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68068	1	0	0	0	0	50	1.0388589	34.363571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68069	1	5.04	3.78	0	0	50	1.0312867	33.644656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68070	1	1.38	0.7	0	0	50	1.0324838	34.716141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68071	1	0	0	0	0	50	1.0324943	34.716794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68072	1	0	0	0	0	50	1.0307869	36.727674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68073	1	0.81	0.04	0	0	50	1.0364836	37.792852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68074	1	0.81	0.05	0	0	50	1.0307843	36.727187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68075	1	0	0	0	0	50	1.0372321	36.786749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68076	1	1.57	0.83	0	0	50	1.0372199	36.786006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68077	1	2.88	0.72	0	0	50	1.0394162	26.076873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68078	1	1.6	0.47	0	0	50	1.0409443	23.937946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68079	1	1.38	0.24	0	0	50	1.0349029	25.734853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68080	1	0	0	0	0	50	1.0377354	25.756184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68081	1	2.05	0.65	0	0	50	1.0377227	25.755022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68082	1	2.54	0.97	0	0	50	1.0407842	25.600673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68083	1	0	0	0	0	50	1.0407995	25.602024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68084	1	5.88	2.08	0	0	50	1.0409592	25.915692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68085	1	5.09	0.67	0	0	50	1.0466517	25.840433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68086	1	4.68	1.02	0	0	50	1.041871	25.135341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68087	1	0	0	0	0	50	1.0440705	26.074493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68088	1	0	0	0	0	50	1.043457	25.389221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68089	1	4.95	2.17	0	0	50	1.0440389	26.071963	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68090	1	3.71	1.41	0	0	50	1.048873	25.232682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68091	1	2.85	0.62	0	0	50	1.0479644	25.672182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68092	1	2.39	0.09	0	0	50	1.0478943	25.595493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68093	1	3.37	1.15	0	0	50	1.0476617	25.594377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68094	1	0	0	0	0	50	1.0486441	24.744044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68095	1	0	0	0	0	50	1.0466326	24.15109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68096	1	0	0	0	0	50	1.0483951	24.672505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68097	1	0	0	0	0	50	1.0483951	24.672505	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68098	1	3.91	1.67	0	0	50	1.0486189	24.742098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68099	1	0	0	0	0	50	1.0487068	24.750645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68100	1	0	0	0	0	50	1.0429362	26.134107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68101	1	0	0	0	0	50	1.0453688	25.424603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68102	1	7.49	2.16	0	0	50	1.0428956	26.129742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68103	1	0	0	0	0	50	1.0432315	25.023205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68104	1	3.59	1.12	0	0	50	1.0432093	25.021174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68105	1	0	0	0	0	50	1.0532119	25.475869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68106	1	0	0	0	0	50	1.0528275	25.426621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68107	1	0	0	0	0	50	1.0522086	25.347034	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68108	1	0	0	0	0	50	1.0522086	25.347034	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68109	1	2.86	0.82	0	0	50	1.0531965	25.4744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68110	1	4.28	1.79	0	0	50	1.0334764	18.804438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68111	1	0	0	0	0	50	1.0348115	19.703312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68112	1	0	0	0	0	50	1.0344464	18.700928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68113	1	4.28	0.86	0	0	50	1.0347922	19.701108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68114	1	0	0	0	0	50	1.0334735	18.991539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68115	1	4.28	1	0	0	50	1.0334522	18.989111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68116	1	3.76	0.86	0	0	50	1.0386515	20.222074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68117	1	1.88	0.33	0	-0.54	50	1.0358353	19.461538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68118	1	2.84	1.14	0	0	50	1.0452113	22.481021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68119	1	15.3	3.07	0	0	50	1.0469251	21.071447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68120	1	0	0	0	0	50	1.0465675	22.611129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68121	1	0	0	0	0	50	1.0461456	22.514952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68122	1	0	0	0	0	50	1.0459666	22.473894	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68123	1	0	0	0	0	50	1.0459666	22.473894	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68124	1	16.21	4.96	0	0	50	1.0464703	22.602419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68125	1	0	0	0	0	50	1.046669	22.620718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68126	1	0	0	0	0	50	1.0453318	22.444263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68127	1	0	0	0	0	50	1.0491252	21.312549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68128	1	15.3	8.72	0	0	50	1.0452061	22.436802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68129	1	0	0	0	0	50	1.0441954	22.450885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68130	1	0	0	0	0	50	1.044942	22.284241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68131	1	4.77	0.93	0	0	50	1.0441739	22.448391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68132	1	0	0	0	0	50	1.0435943	21.620087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68133	1	1.82	0.41	0	0	50	1.0435857	21.619116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68134	1	2.6	0.33	0	0	50	1.0411671	24.114594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68135	1	2.29	0.44	0	0	50	1.0451112	23.496337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68136	1	2.57	1.13	0	0	50	1.0438334	22.827014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68137	1	0	0	0	0	50	1.043744	24.025017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68138	1	0	0	0	0	50	1.0456544	22.884621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68139	1	23.92	6.49	0	0	50	1.0436022	24.010936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68140	1	23.92	4.82	0	0	50	1.0415366	22.541209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68141	1	0	0	0	0	50	1.0416383	22.553898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68142	1	23.92	0.83	0	0	50	1.0431984	23.943541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68143	1	0	0	0	0	50	1.0432094	24.111478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68144	1	0	0	0	0	50	1.0442287	22.801814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68145	1	24.24	0.94	0	0	50	1.0431422	24.096806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68146	1	1.45	0.36	0	0	50	1.0353775	38.868308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68147	1	1.59	0.51	0	-6.27	50	1.0247681	42.233783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68148	1	0	0	0	0	50	1.0381749	47.632595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68149	1	0.44	0.02	0	0	50	1.0381737	47.632354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68150	1	1.42	0.34	0	0	50	1.0342975	38.70962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68151	1	0	0	0	0	50	1.0293728	44.528852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68152	1	1.28	0.11	0	0	50	1.0293682	44.528049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68153	1	5.11	1.71	0	0	50	1.0324865	35.309791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68154	1	5.63	1.41	0	0	50	1.0327601	35.16681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68155	1	0	0	0	0	50	1.0361882	36.034818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68156	1	5.11	1.09	0	0	50	1.0340979	35.27195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68157	1	0	0	0	0	50	1.0344597	35.409125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68158	1	0	0	0	0	50	1.0344597	35.409125	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68159	1	0	0	0	0	50	1.0362483	36.043145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68160	1	0	0	0	0	50	1.0417191	35.384347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68161	1	0	0	0	0	50	1.0376024	35.953331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68162	1	0	0	0	0	50	1.0352465	36.287598	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68163	1	0	0	0	0	50	1.0352465	36.287598	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68164	1	3.49	0.53	0	0	50	1.0417057	35.382276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68165	1	0	0	0	0	50	1.0320779	36.761867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68166	1	1.71	0.51	0	0	50	1.0320681	36.761019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68167	1	0.59	0.14	0	0	50	1.0519496	25.265036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68168	1	1.14	0.21	0	0	50	1.0519445	25.264385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68169	1	2.31	0.19	0	0	50	1.0521005	25.364073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68170	1	17.59	8.85	0	0	50	1.0379277	27.435213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68171	1	0	0	0	-20.67	50	1.0449708	27.725763	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68172	1	0	0	0	0	50	1.0519753	27.068968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68173	1	0	0	0	0	50	1.0527077	25.557967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68174	1	17.59	1.67	0	0	50	1.0449091	27.715277	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68175	1	0	0	0	0	50	1.0455518	27.805775	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68176	1	17.59	4.54	0	0	50	1.0494028	25.491974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68177	1	0	0	0	0	50	1.0406966	27.760962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68178	1	18.87	2.68	0	0	50	1.0484275	26.204813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68179	1	0	0	0	0	50	1.0406892	27.771993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68180	1	2.56	0.59	0	0	50	1.0482305	25.930241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68181	1	2.06	0.72	0	0	50	1.0460827	25.565839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68182	1	2.77	0.74	0	0	50	1.0411743	25.171472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68183	1	0	0	0	-16.11	50	1.0377998	24.333321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68184	1	3.6	1.74	0	0	50	1.0413916	24.045912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68185	1	0	0	0	0	50	1.0380157	24.333977	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68186	1	0	0	0	0	50	1.0424153	25.580759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68187	1	6.26	1.51	0	0	50	1.0418648	24.515782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68188	1	0	0	0	0	50	1.0424693	25.594307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68189	1	3.36	0.8	0	0	50	1.0436049	22.259741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68190	1	0	0	0	0	50	1.0436201	22.261508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68191	1	0	0	0	0	50	1.0429567	22.681545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68192	1	4.24	0.95	0	0	50	1.0429347	22.679312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68193	1	0	0	0	0	50	1.0478418	21.550602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68194	1	0	0	0	0	50	1.045078	21.851286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68195	1	4.25	1.33	0	0	50	1.0478201	21.548514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68196	1	0	0	0	0	50	1.044972	21.988524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68197	1	3.26	0.14	0	0	50	1.0449617	21.986671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68198	1	3.06	0.17	0	0	50	1.0450249	22.166517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68199	1	0	0	0	0	50	1.0423315	23.289663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68200	1	0	0	0	0	50	1.0428466	22.702736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68201	1	3.25	0.75	0	0	50	1.0423163	23.287769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68202	1	2.55	1.02	0	0	50	1.0443877	21.782218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68203	1	1.93	0.35	0	0	50	1.0441925	21.546437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68204	1	5.4	0.41	0	0	50	1.0384155	34.801245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68205	1	0	0	0	0	50	1.0384155	34.801245	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68206	1	0	0	0	0	50	1.0384155	34.801245	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68207	1	0	0	0	0	50	1.0384155	34.801245	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68208	1	0	0	0	0	50	1.038433	34.804445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68209	1	0	0	0	0	50	1.0384155	34.801245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68210	1	0	0	0	-95.97	50	1.0371815	35.419245	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68211	1	0	0	0	0	50	1.0361316	35.981349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68212	1	0	0	0	0	50	1.0390552	34.983282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68213	1	0	0	0	0	50	1.0362113	36.024123	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68214	1	10.8	3.9	0	0	50	1.0371173	35.4134	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68215	1	0	0	0	0	50	1.0443167	31.755929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68216	1	0	0	0	0	50	1.037062	32.140885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68217	1	2.32	0.06	0	0	50	1.0443114	31.754523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68218	1	2.52	0.42	0	0	50	1.0344752	32.078079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68219	1	0	0	0	0	50	1.0338068	32.147255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68220	1	2.12	0.89	0	0	50	1.033792	32.14607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68221	1	1.54	0.1	0	0	50	1.0365553	33.746028	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68222	1	0	0	0	0	50	1.0367675	27.091456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68223	1	4.41	1.69	0	0	50	1.0405033	26.672148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68224	1	0	0	0	0	50	1.0368128	27.095388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68225	1	1.45	0.46	0	0	50	1.0394776	26.984546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68226	1	0	0	0	0	50	1.045618	25.085857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68227	1	2.84	0.54	0	0	50	1.0456044	25.084349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68228	1	0	0	0	0	50	1.0521491	26.403591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68229	1	0	0	0	0	50	1.0474025	25.574003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68230	1	2.84	1.83	0	0	50	1.0521236	26.402139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68231	1	2.84	1.22	0	0	50	1.0429241	24.410738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68232	1	0	0	0	-20.43	50	1.02771	33.205736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68233	1	0	0	0	0	50	1.0336066	32.225362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68234	1	3.07	0.47	0	0	50	1.0276979	33.20382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68235	1	1.33	0.46	0	0	50	1.0337498	31.206235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68236	1	0	0	0	0	50	1.0337578	31.206921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68237	1	3.53	1.29	0	0	50	1.0380653	31.231669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68238	1	0	0	0	0	50	1.0380866	31.23366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68239	1	2.58	0.24	0	0	50	1.0342253	30.693449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68240	1	0	0	0	0	50	1.0342235	30.782427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68241	1	2.02	0.51	0	0	50	1.0342138	30.781332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68242	1	2.65	1.03	0	0	50	1.0359655	30.00953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68243	1	0	0	0	0	50	1.045496	31.21344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68244	1	0	0	0	0	50	1.0379997	30.716054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68245	1	2.33	0.9	0	0	50	1.0324808	29.88283	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68246	1	0	0	0	0	50	1.0399057	30.826662	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68247	1	0	0	0	0	50	1.0455711	31.216797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68248	1	2.61	0.58	0	0	50	1.0372539	29.033598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68249	1	1.49	0.97	0	-5.28	50	1.0306216	30.999844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68250	1	0	0	0	0	50	1.0503359	29.628883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68251	1	0	0	0	0	50	1.0461663	28.945539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68252	1	4.99	0.7	0	0	50	1.0503154	29.626067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68253	1	4.81	3.11	0	0	50	1.0409033	28.557351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68254	1	4.96	1.68	0	0	50	1.0390559	28.374755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68255	1	0	0	0	0	50	1.0349266	31.140024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68256	1	0.86	0.11	0	0	50	1.0349232	31.139561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68257	1	1.33	0.49	0	0	50	1.0415695	22.051126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68258	1	1.33	0.04	0	0	50	1.041566	22.050338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68259	1	6.13	1.03	0	-3.98	50	1.0367229	21.943839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68260	1	0	0	0	0	50	1.0426583	22.221823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68261	1	0	0	0	0	50	1.0389232	22.043066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68262	1	7.14	1.4	0	0	50	1.0426278	22.217783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68263	1	0	0	0	0	50	1.0419825	22.175129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68264	1	0	0	0	0	50	1.045621	22.22549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68265	1	8.57	1.26	0	0	50	1.041948	22.170263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68266	1	2.4	0.59	0	-13.6	50	1.0359714	24.036425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68267	1	0	0	0	0	50	1.0361344	24.036099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68268	1	2.76	0.29	0	0	50	1.0342998	26.807705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68269	1	2.24	0.34	0	0	50	1.0372565	27.666243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68270	1	0	0	0	0	50	1.040166	29.064458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68271	1	0	0	0	0	50	1.0411999	28.358355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68272	1	0	0	0	0	50	1.0416487	28.081757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68273	1	0	0	0	0	50	1.0416487	28.081757	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68274	1	2.81	1.46	0	0	50	1.0401422	29.062923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68275	1	1.51	0.37	0	0	50	1.0283075	28.576895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68276	1	0	0	0	0	50	1.0283162	28.577815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68277	1	2.43	0.12	0	0	50	1.0341385	29.759243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68278	1	0	0	0	-19.45	50	1.0303344	28.925919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68279	1	0	0	0	0	50	1.0303035	28.782091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68280	1	4.85	1.7	0	0	50	1.0303017	28.923031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68281	1	0	0	0	0	50	1.0344763	34.45092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68282	1	2.33	0.3	0	0	50	1.029507	34.319088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68283	1	0	0	0	0	50	1.0345407	34.451694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68284	1	0.99	0.23	0	0	50	1.0159183	35.223881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68285	1	2.68	1.94	0	0	50	0.9908352	31.638807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68286	1	0	0	0	0	50	0.9884678	30.643735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68287	1	1.79	0.36	0	0	50	0.987912	30.81958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68288	1	1.79	0.48	0	0	50	0.9884579	30.642689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68289	1	2.89	0.4	0	0	50	1.0477059	25.30395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68290	1	0	0	0	0	50	1.0427047	23.708435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68291	1	5.36	4.06	0	0	50	1.042651	23.706085	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68292	1	0	0	0	0	50	1.0442834	31.88784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68293	1	9.13	1.37	0	0	50	1.0442504	31.88293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68294	1	0	0	0	0	50	1.0409503	31.617177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68295	1	1.67	0.23	0	0	50	1.0409439	31.616308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68296	1	0	0	0	0	50	1.0486408	25.605042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68297	1	7.33	1.06	0	0	50	1.0498576	24.754696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68298	1	0	0	0	0	50	1.0509521	24.101246	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68299	1	0	0	0	0	50	1.0509521	24.101246	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68300	1	0	0	0	0	50	1.0486645	25.613676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68301	1	0	0	0	0	50	1.0501771	23.841282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68302	1	1.86	1.05	0	0	50	1.0501618	23.840439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68303	1	1.36	0.35	0	0	50	1.0494399	25.109023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68304	1	0	0	0	0	50	1.0521937	25.147826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68305	1	1.81	0.6	0	0	50	1.0521842	25.146936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68306	1	0	0	0	0	50	1.0434101	52.072184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68307	1	2.55	0.64	0	0	50	1.0369849	53.123589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68308	1	0	0	0	0	50	1.0434451	52.05926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68309	1	0.56	0.15	0	0	50	1.0394686	54.259875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68310	1	1.27	0.13	0	0	50	1.0355327	52.399016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68311	1	1.77	0.79	0	0	50	1.0392742	33.157282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68312	1	2.2	0.16	0	0	50	1.0422738	33.215344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68313	1	0	0	0	0	50	1.0361936	34.503198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68314	1	0	0	0	0	50	1.0371133	33.715436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68315	1	15.62	0.81	0	0	50	1.0361413	34.493538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68316	1	15.62	2.18	0	0	50	1.0305658	34.142071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68317	1	15.62	1.77	0	0	50	1.0327641	33.599697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68318	1	0	0	0	0	50	1.0369459	35.032869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68319	1	0	0	0	0	50	1.031685	34.161831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68320	1	15.62	3.1	0	0	50	1.0003984	28.005428	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68321	1	0	0	0	0	50	1.0317978	34.191857	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68322	1	0	0	0	0	50	1.0370511	35.042365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68323	1	0	0	0	0	50	1.0369459	35.032869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68324	1	0	0	0	0	50	1.0456005	24.011661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68325	1	4.77	1.23	0	0	50	1.0501478	22.779167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68326	1	0	0	0	0	50	1.0456691	24.025055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68327	1	2.58	0.46	0	1.45	50	1.0387332	22.429006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68328	1	2.58	0.96	0	0	50	1.0372384	21.86306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68329	1	2.58	0.25	0	0	50	1.0369501	21.616669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68330	1	0	0	0	0	50	1.0369593	21.618016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68331	1	0	0	0	0	50	1.0373226	21.284008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68332	1	5.28	1.27	0	0	50	1.0373269	21.336298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68333	1	0	0	0	0	50	1.0373611	21.283326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68334	1	3.91	1.03	0	0	50	1.0376772	22.583866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68335	1	0	0	0	0	50	1.0432763	23.910952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68336	1	1.73	0.65	0	0	50	1.0432656	23.910017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68337	1	4.74	1.11	0	0	50	1.042943	32.38834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68338	1	0	0	0	0	50	1.0468513	31.594611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68339	1	0	0	0	0	50	1.0418844	31.990893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68340	1	2.54	0.44	0	0	50	1.0468407	31.593337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68341	1	1.47	0.97	0	0	50	1.0396169	32.431773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68342	1	0	0	0	0	50	1.0396322	32.432554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68343	1	0.89	0.16	0	0	50	1.0061123	31.274667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68344	1	1.29	0.14	0	0	50	0.9950661	30.356896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68345	1	0	0	0	0	50	0.9879994	30.48219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68346	1	0	0	0	0	50	0.9918611	30.45048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68347	1	2.22	0.61	0	0	50	0.9879875	30.480851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68348	1	1.13	0.44	0	-7.37	50	1.0084417	32.942783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68349	1	0	0	0	0	50	1.0085371	32.94248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68350	1	0	0	0	-4.31	50	1.0255118	33.726711	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68351	1	0	0	0	0	50	1.0171573	32.606674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68352	1	2.57	0.67	0	0	50	1.0254989	33.725121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68353	1	2.16	0.39	0	0	50	1.0464886	25.931154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68354	1	2.16	0.46	0	0	50	1.046703	25.785174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68355	1	0	0	0	0	50	1.0453503	24.156487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68356	1	0	0	0	0	50	1.0461779	25.136036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68357	1	2.77	0.81	0	0	50	1.0453349	24.154983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68358	1	3.96	0.61	0	0	50	1.0451218	23.66804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68359	1	6.38	1.07	0	0	50	1.0367325	19.52481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68360	1	6.38	2.81	0	0	50	1.0364718	20.232443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68361	1	0	0	0	0	50	1.0414536	22.569452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68362	1	0.55	0.22	0	0	50	1.0397906	20.435778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68363	1	6.38	1.72	0	0	50	1.0414238	22.566255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68364	1	0	0	0	-127.7	50	1.0443351	24.893221	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68365	1	0	0	0	0	50	1.0449907	24.336737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68366	1	0	0	0	0	50	1.0466976	23.642862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68367	1	12.74	2.39	0	0	50	1.0449311	24.329662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68368	1	0	0	0	0	50	1.044914	24.306226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68369	1	11.23	5.53	0	0	50	1.0445105	24.166716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68370	1	10.74	4.07	0	0	50	1.0293362	21.548834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68371	1	0	0	0	0	50	1.0417103	23.053547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68372	1	2.59	0.24	0	0	50	1.0417014	23.051945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68373	1	2.02	1	0	0	50	1.0312091	20.81212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68374	1	0	0	0	0	50	1.0325902	18.242495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68375	1	2.13	0.29	0	0	50	1.0325812	18.241266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68376	1	3.32	0.3	0	0	50	1.031754	17.581081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68377	1	3.04	0.55	0	0	50	1.0317407	17.852741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68378	1	6.72	1.5	0	0	50	1.0361729	18.965169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68379	1	5.67	2.25	0	0	50	1.0388135	19.183119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68380	1	0	0	0	0	50	1.0388511	19.185933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68381	1	0	0	0	0	50	1.0350158	19.948101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68382	1	5.67	2.39	0	0	50	1.0402841	19.253954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68383	1	0	0	0	0	50	1.0351145	19.953646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68384	1	0	0	0	0	50	1.0361852	20.18953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68385	1	0	0	0	0	50	1.0397841	18.971047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68386	1	7.54	1.08	0	0	50	1.0361555	20.185008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68387	1	9.23	2.52	0	0	50	1.0350598	18.588495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68388	1	0	0	0	0	50	1.0336048	18.711001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68389	1	5.86	0.92	0	0	50	1.0335817	18.707729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68390	1	4.17	0.91	0	0	50	1.0331357	19.277711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68391	1	0	0	0	0	50	1.0381831	21.071163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68392	1	5.23	0.3	0	0	50	1.0368899	20.351388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68393	1	0	0	0	0	50	1.0356178	19.530278	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68394	1	0	0	0	0	50	1.0356178	19.530278	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68395	1	0	0	0	0	50	1.0382131	21.077653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68396	1	38.16	5.24	0	0	50	1.035526	20.581313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68397	1	39.55	10.12	0	0	50	1.0370808	20.365666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68398	1	0	0	0	0	50	1.0329704	20.350138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68399	1	0	0	0	0	50	1.0361446	18.728543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68400	1	0	0	0	0	50	1.0381539	17.876642	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68401	1	0	0	0	0	50	1.0381539	17.876642	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68402	1	39.46	10.12	0	0	50	1.03276	20.326441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68403	1	0	0	0	-29.99	50	1.0416138	23.257802	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68404	1	0	0	0	0	50	1.039186	21.671923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68405	1	0	0	0	0	50	1.040956	19.648934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68406	1	0	0	0	0	50	1.0391997	21.682634	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68407	1	0	0	0	0	50	1.0391997	21.682634	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68408	1	38.16	0.18	0	0	50	1.0390915	21.648226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68409	1	0	0	0	0	50	1.0387597	21.597047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68410	1	0	0	0	0	50	1.0341683	18.467841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68411	1	16.53	2.18	0	0	50	1.0341138	18.458822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68412	1	0	0	0	0	50	1.0340748	18.460256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68413	1	16.53	1.85	0	0	50	1.0340148	18.451027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68414	1	17.76	6.03	0	0	50	1.0331305	18.376932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68415	1	0	0	0	0	50	1.0332421	18.387237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68416	1	0	0	0	0	50	1.0338551	20.200265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68417	1	7.54	2.31	0	0	50	1.0359724	18.610746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68418	1	16.53	9.92	0	0	50	1.0336958	20.191557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68419	1	11.18	0.48	0	0	50	1.0363125	20.667908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68420	1	12.95	3.89	0	0	50	1.0339715	19.149883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68421	1	0	0	0	-3.59	50	1.0139769	33.442461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68422	1	3.62	0.34	0	0	50	1.0139652	33.440324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68423	1	7.34	3.04	0	0	50	1.0356255	34.544052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68424	1	0	0	0	0	50	1.0469227	29.348492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68425	1	1.6	0.65	0	0	50	1.0469115	29.347689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68426	1	5.55	1.48	0	0	50	1.039255	33.185437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68427	1	0	0	0	0	50	1.0517091	29.623713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68428	1	3.16	0.76	0	0	50	1.0501539	29.412878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68429	1	0	0	0	0	50	1.0517382	29.625896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68430	1	1.14	0.57	0	0	50	1.0425855	29.472608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68431	1	0	0	0	0	50	1.0406068	24.742857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68432	1	0	0	0	0	50	1.0410582	24.705817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68433	1	6.06	1.7	0	0	50	1.0405752	24.739833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68434	1	2.86	0.51	0	0	50	1.0406626	25.017616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68435	1	0	0	0	-87.26	50	1.041327	24.422	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68436	1	0	0	0	0	50	1.0424265	23.551964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68437	1	0	0	0	0	50	1.0385128	23.211303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68438	1	8.4	2.67	0	0	50	1.0261979	21.400894	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68439	1	0	0	0	0	50	1.0385442	23.203633	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68440	1	0	0	0	0	50	1.0424791	24.462862	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68441	1	0	0	0	0	50	1.0423145	23.504269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68442	1	0	0	0	0	50	1.0406798	23.783117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68443	1	6.34	1.6	0	0	50	1.0406508	23.779779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68444	1	6.34	1.36	0	0	50	1.0360605	22.614169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68445	1	0	0	0	0	50	1.0355113	22.21818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68446	1	3.71	0.8	0	0	50	1.0354918	22.215989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68447	1	0	0	0	0	50	1.0489271	22.355002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68448	1	2.96	0.38	0	0	50	1.0489177	22.353481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68449	1	0	0	0	5.23	50	1.0406592	19.563604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68450	1	3.06	0.76	0	0	50	1.0406456	19.562048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68451	1	0	0	0	0	50	1.0427673	22.937912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68452	1	0	0	0	0	50	1.0476148	21.741913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68453	1	3.3	1.28	0	0	50	1.0427436	22.936015	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68454	1	2.99	0.7	0	0	50	1.0403377	19.806833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68455	1	3.07	1.48	0	0	50	1.0397342	21.052269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68456	1	2.42	0.93	0	0	50	1.0410314	21.04305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68457	1	6.26	3.07	0	0	50	1.0364614	20.503426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68458	1	2.52	0.88	0	0	50	1.0428993	20.793569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68459	1	0	0	0	0	50	1.0445564	22.789277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68460	1	2.52	0.55	0	0	50	1.0464179	21.820501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68461	1	2.52	0.29	0	0	50	1.0445462	22.787745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68462	1	1.35	0.28	0	0	50	0.9921117	28.826911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68463	1	0	0	0	0	50	1.0020976	29.265208	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68464	1	2.71	1.13	0	0	50	0.9972868	28.927953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68465	1	0	0	0	0	50	1.0021488	29.26774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68466	1	0	0	0	0	50	0.9896143	30.661733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68467	1	0	0	0	0	50	0.9960725	30.610447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68468	1	0	0	0	0	50	0.9951889	30.617425	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68469	1	0	0	0	0	50	0.9951889	30.617425	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68470	1	1.7	0.29	0	0	50	0.9896072	30.660771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68471	1	0	0	0	0	50	1.0033218	30.690667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68472	1	1.7	0.59	0	0	50	1.003311	30.689724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68473	1	0	0	0	0	50	1.0045873	30.86572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68474	1	1.7	0.29	0	0	50	1.0045798	30.864721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68475	1	5.68	1.53	0	0	50	1.0037114	29.799752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68476	1	6	1.63	0	0	50	1.006518	29.689598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68477	1	0	0	0	0	50	1.0189221	31.653898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68478	1	5.68	1.81	0	0	50	1.0097373	30.111464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68479	1	0	0	0	0	50	1.0190272	31.664517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68480	1	0	0	0	0	50	1.0007798	30.42631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68481	1	1.48	0.44	0	0	50	1.0007708	30.425414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68482	1	2.26	0.52	0	0	50	1.0449708	23.006168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68483	1	0	0	0	0	50	1.0444904	23.161488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68484	1	2.9	1.13	0	0	50	1.0457586	23.011172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68485	1	0	0	0	0	50	1.0445299	23.162133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68486	1	2.46	0.5	0	0	50	1.0454467	23.083212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68487	1	2.4	0.71	0	0	50	1.0363112	19.428581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68488	1	2.4	1.35	0	0	50	1.0362907	19.427254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68489	1	13.37	1.58	0	0	50	1.0386427	18.39849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68490	1	0	0	0	0	50	1.0386908	18.406605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68491	1	13.37	5.19	0	0	50	1.0344645	18.376208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68492	1	13.37	3.82	0	0	50	1.0416012	18.632115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68493	1	3.5	0.95	0	0	50	1.0383514	19.417931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68494	1	0	0	0	0	50	1.0430951	23.18424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68495	1	3.52	1.37	0	0	50	1.0430718	23.182299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68496	1	6.02	1.16	0	0	50	1.0402282	20.543864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68497	1	0	0	0	0	50	1.0402536	20.547327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68498	1	6.14	1.66	0	0	50	1.040663	19.777851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68499	1	7.55	2.78	0	0	50	1.0395772	21.930729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68500	1	33.01	7.06	0	48.56	50	1.0367818	18.135091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68501	1	0	0	0	0	50	1.0361798	20.187733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68502	1	0	0	0	0	50	1.0354852	18.516011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68503	1	0	0	0	0	50	1.0356485	16.910479	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68504	1	0	0	0	0	50	1.0356485	16.910479	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68505	1	33.01	16.04	0	0	50	1.0359057	20.169054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68506	1	0	0	0	0	50	1.0358831	20.2465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68507	1	33.01	11.05	0	0	50	1.0356815	20.227812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68508	1	33.01	9.64	0	0	50	1.0373989	20.31213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68509	1	24.8	8.68	0	0	50	1.0363121	18.534812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68510	1	0	0	0	0	50	1.0363589	20.488852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68511	1	26.02	2.61	0	0	50	1.0389205	18.586649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68512	1	0	0	0	0	50	1.0366848	20.510938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68513	1	0	0	0	-117.97	50	1.0387669	22.802401	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68514	1	0	0	0	0	50	1.0394688	21.127929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68515	1	0	0	0	0	50	1.0384804	19.173216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68516	1	28.59	7.21	0	0	50	1.0390723	21.050431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68517	1	0	0	0	0	50	1.0407928	22.875568	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68518	1	24.8	5.67	0	0	50	1.0328339	18.269018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68519	1	21.32	8.93	0	0	50	1.0340794	18.429846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68520	1	21.32	10.34	0	0	50	1.030273	19.016922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68521	1	21.4	2.62	0	0	50	1.0343923	20.32205	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68522	1	0	0	0	0	50	1.0344705	20.335107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68523	1	21.4	8.76	0	0	50	1.0330829	18.226899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68524	1	0	0	0	0	50	1.0375133	20.718937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68525	1	0	0	0	0	50	1.0440619	20.250342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68526	1	17.66	4.05	0	0	50	1.0374252	20.709779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68527	1	20.54	6.13	0	0	50	1.0366315	19.132086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68528	1	0	0	0	206.25	50	1.0459268	22.602372	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68529	1	0	0	0	0	50	1.0450449	21.029878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68530	1	15.71	2.92	0	0	50	1.0450548	18.697555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68531	1	0	0	0	0	50	1.0448173	22.726436	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68532	1	0	0	0	0	50	1.0459268	22.602372	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68533	1	15.71	3.11	0	0	50	1.0342717	18.305131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68534	1	15.71	1.3	0	0	50	1.0349042	18.387115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68535	1	5.7	1.93	0	0	50	1.0338349	20.339421	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68536	1	0	0	0	0	50	1.0338349	20.339421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68537	1	0	0	0	0	50	1.0338349	20.339421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68538	1	0	0	0	0	50	1.0338349	20.339421	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68539	1	0	0	0	0	50	1.0338673	20.34269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68540	1	0	0	0	0	50	1.0338349	20.339421	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68541	1	2.1	0.42	0	0	50	1.0328787	20.779408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68542	1	2.61	0.35	0	0	50	1.0378071	20.683466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68543	1	4.4	0.14	0	0	50	1.0418893	21.350758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68544	1	0	0	0	0	50	1.0417635	22.671832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68545	1	0	0	0	0	50	1.0433059	21.703843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68546	1	0	0	0	0	50	1.0435789	21.549998	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68547	1	0	0	0	0	50	1.0435789	21.549998	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68548	1	8.8	2.99	0	0	50	1.0417043	22.666716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68549	1	0	0	0	0	50	1.0417455	46.700903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68550	1	1.97	0.24	0	0	50	1.0370178	47.729061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68551	1	0	0	0	0	50	1.0417501	46.693817	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68552	1	0.67	0.25	0	-4.94	50	1.0326473	51.779052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68553	1	0	0	0	-5.97	50	1.0262106	32.593409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68554	1	3.47	1.34	0	0	50	1.026188	32.591555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68555	1	2.56	0.35	0	0	50	1.0338312	20.396617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68556	1	0	0	0	0	50	1.0402456	23.929759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68557	1	1.6	0.21	0	0	50	1.0402393	23.928865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68558	1	1.4	0.27	0	0	50	1.0356217	19.489076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68559	1	2.79	0.58	0	0	50	1.0404756	20.476843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68560	1	1.9	0.18	0	0	50	1.0370954	22.235449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68561	1	3.72	0.44	0	0	50	1.0417362	22.910947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68562	1	2.99	0.19	0	0	50	1.04823	25.769814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68563	1	1.96	0.45	0	0	50	1.0455358	26.425101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68564	1	2.34	1.06	0	0	50	1.0442675	27.482002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68565	1	0	0	0	0	50	1.0442834	27.483219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68566	1	0	0	0	0	50	0.9852183	30.602654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68567	1	10.1	5.26	0	0	50	0.9860325	29.294621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68568	1	0	0	0	0	50	0.9852101	30.622	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68569	1	0	0	0	0	50	0.9852101	30.622	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68570	1	0	0	0	0	50	0.9852387	30.612401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68571	1	4.89	0.83	0	0	50	0.9853291	29.059281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68572	1	0	0	0	-118.86	50	0.9763076	30.888991	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68573	1	5.27	0.63	0	0	50	0.9851142	30.794101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68574	1	0	0	0	0	50	0.9768292	30.888003	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68575	1	2.64	1.19	0	0	50	0.9864877	28.693715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68576	1	2.36	0.11	0	-2.72	50	0.9881755	28.581812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68577	1	0	0	0	0	50	0.9889421	28.280312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68578	1	0	0	0	0	50	0.9889421	28.280312	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68579	1	0	0	0	0	50	0.9889421	28.280312	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68580	1	0	0	0	0	50	0.9889421	28.280312	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68581	1	2.36	0.36	0	0	50	0.9889318	28.278927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68582	1	0	0	0	0	50	0.9889519	28.281741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68583	1	2.76	0.27	0	0	50	0.9925798	30.544285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68584	1	0.95	0.41	0	0	50	1.013231	29.560854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68585	1	0	0	0	0	50	1.0132374	29.561366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68586	1	1.91	0.43	0	0	50	1.0261206	28.464438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68587	1	2.07	0.28	0	0	50	1.0268939	29.48878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68588	1	0	0	0	0	50	1.0425263	21.068729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68589	1	2.82	1.05	0	0	50	1.0425091	21.067226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68590	1	0	0	0	0	50	1.0413888	21.726673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68591	1	0	0	0	0	50	1.0448812	21.244607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68592	1	3.85	0.31	0	0	50	1.0413753	21.724599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68593	1	4.83	2.87	0	0	50	1.0392628	19.362185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68594	1	4.2	0.82	0	0	50	1.0361597	18.09314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68595	1	3.57	1.31	0	0	50	1.0389739	18.099328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68596	1	0	0	0	0	50	1.0389953	18.101189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68597	1	0	0	0	0	50	1.0403472	18.004355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68598	1	4.26	0.87	0	0	50	1.0403284	18.001749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68599	1	2.13	0.44	0	0	50	1.0368313	18.359297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68600	1	0	0	0	0	50	1.0387964	19.545911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68601	1	7.39	2.77	0	0	50	1.0361595	18.515587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68602	1	0	0	0	0	50	1.0388836	19.558407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68603	1	7.39	2.32	0	0	50	1.0357429	18.30037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68604	1	0	0	0	0	50	1.035786	18.304457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68605	1	0	0	0	0	50	1.0389543	19.723337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68606	1	0	0	0	0	50	1.0394382	18.436872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68607	1	7.39	4.65	0	0	50	1.0388837	19.719685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68608	1	0	0	0	-62.64	50	1.0382391	31.656706	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68609	1	0	0	0	0	50	1.0381173	32.215392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68610	1	0	0	0	0	50	1.0380907	32.638922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68611	1	0	0	0	0	50	1.0380907	32.638922	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68612	1	4.46	2.81	0	0	50	1.0381991	31.654256	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68613	1	0	0	0	0	50	1.0388047	31.591609	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68614	1	1.6	0.27	0	0	50	1.0451248	22.582679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68615	1	0.81	0.19	0	0	50	1.0246457	36.489271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68616	1	0	0	0	0	50	1.0371551	40.274144	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68617	1	0	0	0	0	50	1.0327638	39.737143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68618	1	4.62	0.95	0	0	50	1.0371315	40.271338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68619	2	0	0	0	0	50	1.0532543	25.639237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68620	1	0	0	0	0	50	1.0485348	25.622523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68621	1	0	0	0	0	50	1.0532897	25.638962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68622	1	0	0	0	0	50	1.0532543	25.639237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68623	1	0	0	0	0	50	1.0456125	33.455869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68624	1	0	0	0	0	50	1.047313	32.022633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68625	1	0	0	0	0	50	1.0488164	31.066238	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68626	1	0	0	0	0	50	1.0488164	31.066238	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68627	2	0	0	0	0	50	1.047313	32.022633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68628	1	0	0	0	0	50	1.0456391	33.468256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68629	1	0	0	0	0	50	1.0456125	33.455869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68630	1	0	0	0	0	50	1.0425127	28.503678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68631	1	0	0	0	0	50	1.0397665	28.585995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68632	2	0	0	0	0	50	1.045	32.002689	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68633	1	0	0	0	0	50	1.0425483	28.502141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68634	1	0	0	0	0	50	1.0425127	28.503678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68635	1	0	0	0	-165.8	50	1.0405157	22.846213	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68636	1	0	0	0	0	50	1.0432095	22.837308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68637	1	0	0	0	0	50	1.0459738	23.030392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68638	2	0	0	0	0	50	1.0104687	24.363946	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68639	2	0	0	0	0	50	1.0405157	22.846213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68640	1	0	0	0	0	50	1.0409487	22.741316	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68641	1	0	0	0	0	50	1.0433421	22.832705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68642	1	0	0	0	-6.4	50	1.0434764	30.82459	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68643	2	0	0	0	0	50	1.0505	30.410001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68644	1	0	0	0	0	50	1.050174	28.632221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68645	1	0	0	0	0	50	1.050174	28.632221	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68646	1	0	0	0	0	50	1.050174	28.632221	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68647	1	0	0	0	0	50	1.050174	28.632221	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68648	1	0	0	0	0	50	1.0503937	30.360056	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68649	1	0	0	0	0	50	1.0436382	30.853085	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68650	2	0	0	0	0	50	1.0417383	27.416104	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68651	1	0	0	0	0	50	1.0431812	27.261476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68652	1	0	0	0	0	50	1.0465296	26.659163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68653	1	0	0	0	0	50	1.0513373	25.834674	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68654	1	0	0	0	0	50	1.0513373	25.834674	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68655	1	0	0	0	-264.45	50	1.0411972	27.374717	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68656	1	0	0	0	0	50	1.0432602	27.249566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68657	2	0	0	0	0	50	1.046605	28.05642	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68658	1	0	0	0	0	50	1.0423255	28.355476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68659	1	0	0	0	0	50	1.0385744	28.447063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68660	1	0	0	0	0	50	1.0347243	28.541826	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68661	1	0	0	0	0	50	1.0347243	28.541826	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68662	1	0	0	0	0	50	1.0420358	28.386508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68663	1	0	0	0	0	50	1.0462367	27.979151	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68664	1	0	0	0	-132.45	50	1.0397444	34.804883	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68665	1	0	0	0	0	50	1.0430236	34.362569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68666	1	0	0	0	0	50	1.0452814	33.546832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68667	2	0	0	0	0	50	1.0158091	35.165336	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68668	1	0	0	0	0	50	1.0409708	34.799583	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68669	1	0	0	0	0	50	1.0397444	34.804883	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68670	1	0	0	0	-107.07	50	1.043	23.225567	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68671	1	0	0	0	0	50	1.0431456	22.198264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68672	2	0	0	0	0	50	1.02761	24.719709	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68673	1	0	0	0	0	50	1.0431128	23.151891	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68674	1	0	0	0	0	50	1.043	23.225567	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68675	1	0	0	0	0	50	1.045899	27.717438	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68676	1	0	0	0	0	50	1.0471267	26.987114	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68677	1	0	0	0	0	50	1.0466926	26.2903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68678	2	0	0	0	0	50	1.045899	27.717438	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68679	2	0	0	0	0	50	1.0452604	28.53652	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68680	2	0	0	0	0	50	1.045899	27.717438	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68681	2	0	0	0	0	50	1.045899	27.717438	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68682	2	0	0	0	0	50	1.0455221	28.28435	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68683	2	0	0	0	0	50	1.045899	27.717438	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68684	1	0	0	0	0	50	1.0458217	27.705934	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68685	1	0	0	0	0	50	1.045899	27.717438	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68686	2	0	0	0	0	50	1.03941	26.136731	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68687	2	0	0	0	0	50	1.0438404	24.381199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68688	2	0	0	0	0	50	1.0395265	26.149773	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68689	2	0	0	0	0	50	1.0394092	26.136499	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68690	1	0	0	0	0	50	1.0394092	26.136499	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68691	2	0	0	0	0	50	1.03941	26.136731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68692	2	0	0	0	0	50	1.03941	26.136731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68693	1	0	0	0	0	50	1.03941	26.136731	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68694	1	0	0	0	-121.5	50	1.0390617	26.248861	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68695	1	0	0	0	0	50	1.03941	26.136731	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68696	1	0	0	0	-38.92	50	1.0457002	23.545769	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68697	1	0	0	0	0	50	1.048178	22.798895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68698	2	0	0	0	0	50	1.0517821	24.243493	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68699	2	0	0	0	0	50	1.052	24.377597	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68700	1	0	0	0	0	50	1.0456657	23.513892	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68701	1	0	0	0	0	50	1.0457002	23.545769	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68702	2	0	0	0	0	50	1.0475213	24.736624	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68703	2	0	0	0	0	50	1.0469436	24.410344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68704	2	0	0	0	0	50	1.0467459	23.943217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68705	1	0	0	0	0	50	1.0467939	24.376865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68706	1	0	0	0	0	50	1.0469436	24.410344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68707	2	0	0	0	0	50	1.037642	31.271429	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68708	1	0	0	0	0	50	1.0446352	30.340743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68709	2	0	0	0	0	50	1.0377417	31.295294	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68710	2	0	0	0	0	50	1.0376389	31.270285	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68711	1	0	0	0	0	50	1.0376389	31.270285	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68712	1	0	0	0	-365.72	50	1.0369833	31.257591	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68713	1	0	0	0	0	50	1.037642	31.271429	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68714	2	0	0	0	0	50	1.0413932	31.071265	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68715	1	0	0	0	0	50	1.046365	30.257828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68716	1	0	0	0	0	50	1.0491212	29.522921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68717	1	0	0	0	11.42	50	1.041066	31.096836	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68718	1	0	0	0	0	50	1.0413932	31.071265	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68719	1	0	0	0	-96.68	50	1.0420166	28.297753	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68720	1	0	0	0	0	50	1.0440334	27.55859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68721	1	0	0	0	0	50	1.0458023	26.627973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68722	2	0	0	0	0	50	1.0525	29.109543	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68723	2	0	0	0	0	50	1.057	29.290261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68724	1	0	0	0	0	50	1.044027	27.520161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68725	1	0	0	0	0	50	1.0440334	27.55859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68726	1	0	0	0	0	50	1.063869	36.870375	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68727	1	0	0	0	0	50	1.0391359	35.736706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68728	1	0	0	0	0	50	1.0343415	34.822321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68729	2	0	0	0	0	50	0.9993444	37.436894	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68730	2	0	0	0	0	50	1.0024746	37.901526	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68731	2	0	0	0	0	50	1.063869	36.870375	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68732	2	0	0	0	0	50	1.0025098	37.914749	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68733	2	0	0	0	0	50	1.0039999	38.22329	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68734	2	0	0	0	0	50	1.063869	36.870375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68735	1	0	0	0	0	50	1.0390699	35.678566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68736	1	0	0	0	0	50	1.0620228	36.698129	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68737	2	0	0	0	0	50	1.0420001	34.879604	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68738	1	0	0	0	0	50	1.0424674	34.093848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68739	1	0	0	0	0	50	1.0428852	33.573385	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68740	1	0	0	0	0	50	1.0428852	33.573385	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68741	1	0	0	0	-392.37	50	1.0398378	34.643501	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68742	1	0	0	0	0	50	1.0420001	34.879604	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68743	1	2.02	0.64	0	0	51	1.0404048	54.00856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68744	1	0	0	0	0	51	1.0416648	54.437766	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68745	1	0	0	0	0	51	1.0411316	54.103787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68746	1	2.02	0.15	0	0	51	1.041658	54.436549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68747	1	2.02	0.43	0	0	51	1.0399616	53.93061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68748	1	0	0	0	0	51	1.0413539	49.815979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68749	1	2.14	0.36	0	0	51	1.0413454	49.814725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68750	1	0	0	0	0	51	1.0399568	53.061265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68751	1	0	0	0	0	51	1.0432738	50.754407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68752	1	2.14	0.63	0	0	51	1.0399444	53.060065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68753	1	2.14	0.47	0	0	51	1.0422597	50.295674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68754	1	0	0	0	0	51	1.0413596	56.018894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68755	1	0	0	0	0	51	1.0439791	55.093038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68756	1	1.27	0.58	0	0	51	1.0450876	53.959115	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68757	1	0	0	0	0	51	1.0480173	54.267381	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68758	1	1.27	0.34	0	0	51	1.041353	56.01823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68759	1	1.27	0.24	0	0	51	1.0433325	54.581604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68760	1	0.71	0.08	0	0	51	1.0407431	53.954377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68761	1	1.58	0.16	0	0	51	1.042263	55.372347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68762	1	0	0	0	0	51	1.042269	55.373238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68763	1	2.05	0.5	0	0	51	1.0428969	34.702619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68764	1	1.91	0.16	0	0	51	1.0354341	29.53366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68765	1	1.55	0.34	0	0	51	1.0291563	29.05269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68766	1	0	0	0	0	51	1.0291631	29.053527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68767	1	1.77	0.57	0	0	51	1.0306241	29.789009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68768	1	0	0	0	0	51	1.0443491	32.415315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68769	1	2.18	0.3	0	0	51	1.0443416	32.414053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68770	1	1.16	0.19	0	0	51	1.033051	30.834562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68771	1	0	0	0	0	51	1.0351684	36.702569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68772	1	0	0	0	0	51	1.0413306	34.74519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68773	1	2.57	0.41	0	0	51	1.0351579	36.701173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68774	1	0	0	0	0	51	1.0459608	33.605447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68775	1	1.55	0.13	0	0	51	1.0459553	33.604507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68776	1	1.35	0.52	0	0	51	1.0386255	35.215149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68777	1	0	0	0	0	51	1.038634	35.215834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68778	1	0.91	0.35	0	0	51	1.038194	36.001572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68779	1	0	0	0	0	51	1.0383035	33.459289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68780	1	2.94	0.89	0	0	51	1.0391242	32.942955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68781	1	0	0	0	0	51	1.0408747	31.984906	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68782	1	0	0	0	0	51	1.0408747	31.984906	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68783	1	0	0	0	0	51	1.0383227	33.471735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68784	1	0	0	0	0	51	1.0383035	33.459289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68785	1	8.9	2.25	0	0	51	1.0373051	34.06048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68786	1	0	0	0	0	51	1.033208	35.617853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68787	1	8.9	1.15	0	0	51	1.0390456	34.349991	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68788	1	0	0	0	0	51	1.0332822	35.626231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68789	1	0	0	0	0	51	1.0346692	34.853537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68790	1	8.9	4.27	0	0	51	1.0380795	33.92988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68791	1	0	0	0	0	51	1.0347262	34.861395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68792	1	0	0	0	0	51	1.0392618	35.646726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68793	1	1.83	0.21	0	0	51	1.0392553	35.645626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68794	1	1.09	0.4	0	0	51	1.0310939	37.864678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68795	1	0	0	0	0	51	1.0311007	37.865209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68796	1	10.98	1.27	0	0	51	1.0386486	42.562609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68797	1	10.98	1.65	0	0	51	1.0369757	44.838806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68798	1	0	0	0	0	51	1.037024	44.845475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68799	1	0	0	0	0	51	1.0368071	44.664713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68800	1	0	0	0	0	51	1.0409922	43.122615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68801	1	13.2	1.5	0	0	51	1.0367532	44.65656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68802	1	1.31	0.3	0	0	51	1.03606	47.919348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68803	1	0	0	0	0	51	1.0399038	45.509374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68804	1	3.71	1.32	0	0	51	1.0481214	43.42887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68805	1	0	0	0	0	51	1.0512827	42.717015	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68806	1	0	0	0	0	51	1.0512827	42.717015	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68807	1	0	0	0	0	51	1.0399215	45.528443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68808	1	0	0	0	0	51	1.0394496	45.864409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68809	1	0	0	0	0	51	1.0471418	45.190975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68810	1	2.6	0.31	0	0	51	1.039439	45.862971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68811	1	2.16	0.1	0	0	51	1.0386168	44.183309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68812	1	0	0	0	0	51	1.0386241	44.184533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68813	1	2.89	0.56	0	0	51	1.0405646	49.212189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68814	1	2.89	1.25	0	0	51	1.0404488	49.897161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68815	1	0	0	0	0	51	1.0417928	50.113347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68816	1	0	0	0	0	51	1.0430363	49.334556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68817	1	2.89	2.26	0	0	51	1.0417604	50.111929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68818	1	0	0	0	0	51	1.0433104	47.285639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68819	1	1.45	0.6	0	0	51	1.0433014	47.28494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68820	1	1.42	0.47	0	0	51	1.0444596	45.705727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68821	1	0	0	0	-7.62	51	1.0381889	49.488247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68822	1	0	0	0	0	51	1.0422559	48.851988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68823	1	2.43	0.93	0	0	51	1.0381741	49.486967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68824	1	2.41	1.14	0	-10.51	51	1.0373615	44.633683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68825	1	0	0	0	0	51	1.0375031	44.633554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68826	1	4.23	1.59	0	0	51	1.0311033	47.171096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68827	1	4.23	1.58	0	0	51	1.0475188	50.216136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68828	1	4.23	1.86	0	0	51	1.0319989	47.017011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68829	1	0	0	0	0	51	1.0404908	43.6256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68830	1	0	0	0	0	51	1.0404908	43.6256	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68831	1	0	0	0	0	51	1.0404908	43.6256	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68832	1	0	0	0	0	51	1.0404908	43.6256	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68833	1	1.43	0.13	0	0	51	1.0404852	43.624771	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68834	1	0	0	0	0	51	1.0404952	43.626383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68835	1	1.83	0.54	0	0	51	1.045156	44.046277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68836	1	0	0	0	0	51	1.0451653	44.047225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68837	1	0	0	0	0	51	1.0478195	43.050989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68838	1	1.51	0.48	0	0	51	1.0478108	43.050171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68839	1	1.34	0.73	0	0	51	1.045127	41.261235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68840	1	0.92	0.16	0	0	51	1.0448912	39.215675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68841	1	0.44	0.27	0	3.95	51	1.0363577	60.027929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68842	1	1.66	0.27	0	0	51	1.0451969	62.985114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68843	1	0	0	0	0	51	1.0423992	62.884506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68844	1	3.32	0.29	0	0	51	1.0458198	62.834142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68845	1	0	0	0	0	51	1.0424233	62.884684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68846	1	0	0	0	0	51	1.0442924	64.575007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68847	1	1.35	0.29	0	0	51	1.044286	64.574232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68848	1	1.12	0.01	0	0	51	1.042944	63.438353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68849	1	1.12	0.14	0	0	51	1.0463921	63.643723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68850	1	0	0	0	0	51	1.0463962	63.644344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68851	1	0	0	0	-1.06	51	1.0348246	49.588608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68852	1	4.1	0.84	0	0	51	1.0348064	49.586153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68853	1	4.1	1.2	0	0	51	1.0354367	49.196342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68854	1	4.1	1.24	0	0	51	1.0490607	49.427219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68855	1	0	0	0	0	51	1.0455646	48.141381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68856	1	3.69	1.12	0	0	51	1.0455451	48.139307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68857	1	0	0	0	0	51	1.0477472	49.018958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68858	1	0	0	0	0	51	1.0478105	48.47513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68859	1	3.69	0.27	0	0	51	1.0459479	47.523454	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68860	1	0	0	0	0	51	1.0479113	48.418082	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68861	1	3.69	0.91	0	0	51	1.0477285	49.016898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68862	1	2.52	0.39	0	0	51	1.0375139	51.756787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68863	1	1.76	1.04	0	0	51	1.0379094	51.950591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68864	1	0	0	0	0	51	1.0383625	52.343763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68865	1	0.85	0.14	0	0	51	1.0383593	52.343302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68866	1	1.38	0.24	0	-2.54	51	1.0373129	52.765559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68867	1	0	0	0	0	51	1.0373501	52.765981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68868	1	1.23	0.42	0	0	51	1.0393486	53.086528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68869	1	1.93	0.59	0	0	51	1.0505887	53.821512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68870	1	1.61	0.44	0	0	51	1.0405877	54.513807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68871	1	1.16	0.35	0	0	51	1.0378962	50.794485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68872	1	1.07	0.09	0	0	51	1.0404063	51.384016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68873	1	0.71	0.23	0	0	51	1.0416428	51.819688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68874	1	0.68	0.24	0	0	51	1.038008	51.119153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68875	1	1.63	0.22	0	0	51	1.0514062	51.469674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68876	1	1.22	0.29	0	0	51	1.0382095	48.905937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68877	1	1.06	0.64	0	0	51	1.0405577	49.428551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68878	1	2.64	0.65	0	-12.75	51	1.0303593	60.124915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68879	1	0	0	0	-3.24	51	1.0354696	60.646822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68880	1	0	0	0	0	51	1.033058	60.202519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68881	1	5.28	1.54	0	0	51	1.0354408	60.643834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68882	1	0	0	0	-30.58	51	1.0316791	61.511762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68883	1	0	0	0	0	51	1.0377717	61.061318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68884	1	2.22	1	0	0	51	1.0316629	61.510541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68885	1	1.7	0.22	0	0	51	1.0340197	58.73957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68886	1	0.67	0.07	0	0	51	1.0405839	54.043424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68887	1	1.77	0.21	0	0	51	1.0446648	59.856471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68888	1	0	0	0	0	51	1.0499035	63.059611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68889	1	1.02	0.5	0	0	51	1.0498954	63.059063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68890	1	1.8	0.26	0	0	51	1.0429764	58.441768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68891	1	0	0	0	0	51	1.0500468	57.499605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68892	1	4.03	0.1	0	0	51	1.0450092	57.500469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68893	1	0	0	0	0	51	1.0444906	57.500559	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68894	1	0	0	0	0	51	1.0444906	57.500559	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68895	1	0	0	0	0	51	1.0500798	57.499306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68896	1	1.27	0.6	0	0	51	1.0486343	61.650954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68897	1	2.29	0.57	0	0	51	1.0475055	60.745555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68898	1	0	0	0	0	51	1.0459568	61.958976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68899	1	3.36	1.69	0	0	51	1.0421038	61.239649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68900	1	0	0	0	0	51	1.0460079	61.964189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68901	1	0	0	0	0	51	1.0463967	62.089828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68902	1	2.59	0.73	0	0	51	1.0433478	62.220858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68903	1	0	0	0	0	51	1.0419681	62.28048	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68904	1	0	0	0	0	51	1.0419681	62.28048	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68905	1	2.59	0.53	0	0	51	1.0463858	62.088526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68906	1	0	0	0	0	51	1.0319537	55.529509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68907	1	0	0	0	0	51	1.0383059	54.359936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68908	1	23.43	6.61	0	0	51	1.0318265	55.516527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68909	1	0	0	0	0	51	1.0319891	55.361788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68910	1	0	0	0	0	51	1.0387243	54.332622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68911	1	23.43	14.11	0	0	51	1.0317844	55.350959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68912	1	0	0	0	0	51	1.0317935	54.678689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68913	1	24.33	10.15	0	0	51	1.0361568	53.936972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68914	1	0	0	0	0	51	1.0319789	54.685077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68915	1	23.43	6.37	0	0	51	1.0319352	54.725508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68916	1	0	0	0	0	51	1.0375689	54.252879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68917	1	21.49	6.01	0	0	51	1.0374499	54.241097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68918	1	0	0	0	0	51	1.03688	54.532407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68919	1	21.49	3.14	0	0	51	1.0367926	54.519404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68920	1	21.49	6.26	0	0	51	1.0355126	56.359158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68921	1	0	0	0	0	51	1.0357409	56.358182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68922	1	0	0	0	0	51	1.0389067	55.1526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68923	1	0	0	0	0	51	1.038843	55.175157	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68924	1	0	0	0	0	51	1.038843	55.175157	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68925	1	23.69	2.26	0	0	51	1.0356589	56.343607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68926	1	0	0	0	0	51	1.030379	53.824686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68927	1	0	0	0	0	51	1.0384848	52.802228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68928	1	0	0	0	0	51	1.0461445	51.885778	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68929	1	0	0	0	0	51	1.0461445	51.885778	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68930	1	20.53	4.31	0	0	51	1.0302892	53.812828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68931	1	0	0	0	0	51	1.0326415	55.902601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68932	1	0	0	0	0	51	1.0408667	54.532897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68933	1	20.33	8.67	0	0	51	1.032505	55.891877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68934	1	0	0	0	0	51	1.0351896	53.97285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68935	1	20.33	7.8	0	0	51	1.0350536	53.962784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68936	1	20.33	7.02	0	0	51	1.0370929	54.240423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68937	1	0.9	0.21	0	0	51	1.0289393	52.099539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68938	1	1.08	0.17	0	0	51	1.0336421	53.403894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68939	1	1.73	0.32	0	0	51	1.0247538	51.150234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68940	1	4.14	1.48	0	0	51	1.0385633	57.89545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68941	1	1.5	0.42	0	0	51	1.027213	53.864018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68942	1	0	0	0	0	51	1.0361877	29.850181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68943	1	2.48	0.12	0	0	51	1.0365572	29.483603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68944	1	0	0	0	0	51	1.0361947	29.853402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68945	1	1.51	0.34	0	0	51	1.0353529	31.096473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68946	1	5.51	2.45	0	0	51	1.0330134	27.561268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68947	1	0	0	0	0	51	1.034751	28.750156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68948	1	0	0	0	0	51	1.035114	28.547849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68949	1	0	0	0	0	51	1.0354532	28.365142	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68950	1	0	0	0	0	51	1.0354532	28.365142	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68951	1	4.05	0.64	0	0	51	1.0347343	28.747727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68952	1	0	0	0	0	51	1.0345068	27.731397	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68953	1	0	0	0	0	51	1.038153	26.977033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68954	1	24.92	5.82	0	0	51	1.0344001	27.718555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68955	1	24.92	6.43	0	0	51	1.029385	26.439822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68956	1	24.92	3.68	0	0	51	1.0295681	26.447157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68957	1	0	0	0	0	51	1.0351697	27.849486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68958	1	24.92	12.24	0	0	51	1.0310242	27.000309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68959	1	0	0	0	0	51	1.0353306	27.865638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68960	1	0	0	0	0	51	1.0333567	27.820796	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68961	1	0	0	0	0	51	1.0304472	26.477329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68962	1	0	0	0	0	51	1.0259691	23.411176	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68963	1	0	0	0	0	51	1.0259691	23.411176	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68964	1	31.6	23.71	0	0	51	1.0330308	27.807194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68965	1	31.6	15.75	0	0	51	1.031069	26.625532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68966	1	0	0	0	0	51	1.0357826	27.917478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68967	1	0	0	0	0	51	1.0371698	26.949466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
