function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	68968	1	31.6	1.48	0	0	51	1.0356763	27.897654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68969	1	0	0	0	0	51	1.0450942	31.160046	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68970	1	0	0	0	0	51	1.0373894	28.244966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68971	1	0	0	0	0	51	1.0317068	26.661345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68972	1	0	0	0	0	51	1.0302747	26.220233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68973	1	0	0	0	0	51	1.0302747	26.220233	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68974	1	0	0	0	0	51	1.036364	28.076526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68975	1	31.6	7.23	0	0	51	1.0372305	28.228433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68976	1	0	0	0	0	51	1.0361923	27.989608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68977	1	31.6	2.84	0	0	51	1.0369995	26.850723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68978	1	0	0	0	0	51	1.0362766	27.999016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68979	1	0	0	0	0	51	1.0340358	27.700358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68980	1	0	0	0	0	51	1.0315086	26.768733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68981	1	26.41	3.81	0	0	51	1.0339437	27.685211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68982	1	23.65	9.92	0	0	51	1.0327353	27.471423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68983	1	0	0	0	0	51	1.0321428	26.967887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68984	1	0	0	0	0	51	1.0364774	26.467765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68985	1	0	0	0	0	51	1.0359373	26.529364	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68986	1	0	0	0	0	51	1.0359373	26.529364	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68987	1	23.65	7.42	0	0	51	1.0320064	26.955996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68988	1	0	0	0	0	51	1.0324646	27.162118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68989	1	23.65	2.42	0	0	51	1.0323941	27.149569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68990	1	0	0	0	0	51	1.0397384	26.933276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68991	1	2.76	0.67	0	0	51	1.039724	26.931765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68992	1	2.76	1.41	0	15.1	51	1.0358864	26.460184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68993	1	1.51	0.61	0	0	51	1.0379843	30.35569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68994	1	0	0	0	0	51	1.0379945	30.356502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68995	1	1.04	0.12	0	0	51	1.0332042	25.912047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68996	1	2.8	0.43	0	0	51	1.036087	26.697491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68997	1	3.75	1.08	0	0	51	1.0358045	26.880052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68998	1	4.61	1.54	0	0	51	1.0303317	26.244362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68999	1	5.59	0.93	0	0	51	1.0331166	27.027939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69000	1	3.96	1.1	0	0	51	1.0296423	26.264849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69001	1	0	0	0	0	51	1.0374589	29.435595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69002	1	1.3	0.16	0	0	51	1.0374541	29.434917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69003	1	1.62	0.71	0	0	51	1.0321795	26.18957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69004	1	0	0	0	0	51	1.0355334	26.969048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69005	1	0	0	0	0	51	1.0345536	26.48435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69006	1	3.7	0.96	0	0	51	1.0305347	25.772755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69007	1	0	0	0	0	51	1.034605	26.538465	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69008	1	0	0	0	0	51	1.0355855	26.977743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69009	1	0	0	0	0	51	1.0355334	26.969048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69010	1	0	0	0	0	51	1.0324353	27.627611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69011	1	1.14	0.26	0	0	51	1.0324297	27.627025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69012	1	1.29	0.24	0	0	51	1.0310407	27.528283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69013	1	2.3	0.47	0	0	51	1.0319769	27.059646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69014	1	1.3	0.24	0	0	51	1.0330034	27.715554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69015	1	0	0	0	0	51	1.0334166	27.974073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69016	1	0	0	0	0	51	1.0318123	26.626373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69017	1	23.52	5.04	0	0	51	1.0333118	27.960778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69018	1	0	0	0	0	51	1.0302351	26.374547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69019	1	21.98	3.87	0	0	51	1.0301359	26.361663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69020	1	0	0	0	0	51	1.0301539	26.514893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69021	1	21.98	7.51	0	0	51	1.0300139	26.50335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69022	1	0	0	0	0	51	1.0309531	26.563925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69023	1	21.98	4.92	0	0	51	1.030833	26.550647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69024	1	0	0	0	0	51	1.0341291	28.643075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69025	1	1.77	0.22	0	0	51	1.034122	28.642121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69026	1	0	0	0	0	51	1.0489805	35.66866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69027	1	2.56	0.46	0	0	51	1.0489697	35.66714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69028	1	0	0	0	0	51	1.0556395	37.312352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69029	1	2.87	0.19	0	0	51	1.0556308	37.310749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69030	1	0	0	0	0	51	1.0540427	36.18199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69031	1	0	0	0	0	51	1.0553349	37.169345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69032	1	5.73	0.73	0	0	51	1.0540246	36.179074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69033	1	0	0	0	0	51	1.049668	43.584019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69034	1	0	0	0	0	51	1.0625	40.685586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69035	1	2	0.46	0	0	51	1.0496584	43.582962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69036	1	0.88	0.22	0	0	51	1.0531228	37.558639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69037	1	0	0	0	0	51	1.0531271	37.559098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69038	1	1.25	0.45	0	0	51	1.0468895	41.645599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69039	1	0.9	0.06	0	0	51	1.060909	38.834951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69040	1	0	0	0	0	51	1.0609118	38.835477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69041	1	2.18	0.57	0	0	51	1.0528508	34.32621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69042	1	1.6	0.38	0	-5.31	51	1.0332154	33.385433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69043	1	0	0	0	0	51	1.0382201	33.793092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69044	1	1.6	0.37	0	0	51	1.0382129	33.792227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69045	1	0	0	0	0	51	1.037489	33.730975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69046	1	3.84	0.97	0	0	51	1.0328921	33.673697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69047	1	0	0	0	0	51	1.0375443	33.730953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69048	1	1.22	0.27	0	0	51	1.0358929	31.627287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69049	1	1.22	0.38	0	0	51	1.034053	32.058531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69050	1	0	0	0	0	51	1.0417969	31.051231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69051	1	0	0	0	0	51	1.036518	31.726016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69052	1	1.52	0.06	0	0	51	1.0417928	31.050417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69053	1	0	0	0	0	51	1.0416909	30.644934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69054	1	0	0	0	0	51	1.0383268	30.749431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69055	1	2.19	0.51	0	0	51	1.0416812	30.643775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69056	1	2.19	0.47	0	0	51	1.038172	29.857068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69057	1	0	0	0	0	51	1.040072	30.348588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69058	1	2.62	1.27	0	0	51	1.0390989	30.056765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69059	1	0	0	0	0	51	1.0400909	30.351166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69060	1	1.04	0.6	0	0	51	1.033203	31.499044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69061	1	0.43	0.06	0	0	51	1.039634	28.912949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69062	1	0.43	0.05	0	0	51	1.0396322	28.912718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69063	1	1.75	0.3	0	0	51	1.0333674	32.529588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69064	1	0	0	0	0	51	1.0418787	30.494161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69065	1	5.14	1.87	0	0	51	1.0387269	30.017659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69066	1	0	0	0	0	51	1.0419177	30.497792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69067	1	0	0	0	0	51	1.0401692	28.411793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69068	1	3.33	0.94	0	0	51	1.0398141	28.236952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69069	1	0	0	0	0	51	1.0402029	28.418522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69070	1	2.98	0.62	0	0	51	1.0395142	28.150582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69071	1	0	0	0	0	51	1.0390203	27.871766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69072	1	2.98	1.16	0	0	51	1.0389999	27.870168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69073	1	0.71	0.16	0	0	51	1.0500881	67.043612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69074	1	1.44	0.27	0	0	51	1.05239	64.978105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69075	1	0	0	0	0	51	1.0527742	67.324897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69076	1	0	0	0	0	51	1.0530813	65.477767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69077	1	2.97	1.03	0	0	51	1.0527562	67.323398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69078	1	0	0	0	0	51	1.0467649	66.296744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69079	1	0.65	0.17	0	0	51	1.0467616	66.296392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69080	1	0	0	0	0	51	1.0492219	69.225295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69081	1	0	0	0	0	51	1.0534192	68.56808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69082	1	0	0	0	0	51	1.0543029	68.433057	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69083	1	0	0	0	0	51	1.0543029	68.433057	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69084	1	1.68	0.38	0	0	51	1.0492145	69.224389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69085	1	0	0	0	0	51	1.0528671	64.079297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69086	1	1.14	0.59	0	0	51	1.0528578	64.078689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69087	1	1.09	0.67	0	0	51	1.04776	66.265305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69088	1	17.6	7.94	0	0	51	1.0391936	62.647951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69089	1	0	0	0	0	51	1.0428714	63.971614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69090	1	17.6	4.32	0	0	51	1.0427752	63.961978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69091	1	0	0	0	-277.62	51	1.0430692	67.29459	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69092	1	0	0	0	0	51	1.0437983	64.56245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69093	1	0	0	0	0	51	1.0433887	62.890152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69094	1	0	0	0	0	51	1.0443563	63.87474	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69095	1	0	0	0	0	51	1.0443563	63.87474	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69096	1	0	0	0	0	51	1.0436303	64.440928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69097	1	17.6	3.7	0	0	51	1.0437112	64.552288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69098	1	0	0	0	0	51	1.0423881	62.903693	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69099	1	0	0	0	0	51	1.0430112	62.901329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69100	1	17.6	5.4	0	0	51	1.0422859	62.894945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69101	1	0.58	0.25	0	0	51	1.0447801	63.095842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69102	1	1.68	0.07	0	0	51	1.0445238	62.529139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69103	1	1.08	0.41	0	0	51	1.0442132	62.006804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69104	1	0	0	0	0	51	1.0442199	62.007409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69105	1	0	0	0	0	51	1.0495713	63.454624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69106	1	2.19	0.62	0	0	51	1.0472675	62.760335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69107	1	0	0	0	0	51	1.0496116	63.459844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69108	1	1.1	0.33	0	0	51	1.0498625	62.391675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69109	1	0	0	0	0	51	1.0498687	62.392227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69110	1	0	0	0	0	51	1.0497346	63.32891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69111	1	2.21	0.66	0	0	51	1.0500629	62.479551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69112	1	0	0	0	0	51	1.0497538	63.336641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69113	1	1.5	0.68	0	0	51	1.0367055	64.313937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69114	1	0	0	0	0	51	1.0476089	63.842197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69115	1	0	0	0	0	51	1.046204	63.949255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69116	1	1.5	0.54	0	0	51	1.0476004	63.841445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69117	1	0	0	0	-6.74	51	1.0363821	64.253099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69118	1	1.5	0.62	0	0	51	1.0363724	64.252298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69119	1	1.01	0.24	0	-1.89	51	1.0410699	61.335314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69120	1	2.02	0.56	0	0	51	1.0404519	60.743019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69121	1	2.32	0.33	0	0	51	1.0451344	62.37948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69122	1	2.2	0.73	0	0	51	1.047481	62.373447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69123	1	0	0	0	0	51	1.0474934	62.374698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69124	1	0	0	0	-14.4	51	1.0406427	64.351217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69125	1	0	0	0	0	51	1.0430955	64.512468	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69126	1	4.07	1.14	0	0	51	1.0406204	64.349171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69127	1	3.12	0.94	0	0	51	1.0418339	64.48933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69128	1	3.12	0.76	0	0	51	1.041024	64.794374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69129	1	3.35	0.14	0	0	51	1.0424552	41.875913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69130	1	3.17	0.92	0	0	51	1.0430171	42.346609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69131	1	0	0	0	0	51	1.0406014	42.399351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69132	1	0	0	0	0	51	1.0438078	42.488299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69133	1	3.17	1.28	0	0	51	1.04058	42.3975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69134	1	0	0	0	0	51	1.0418215	41.006019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69135	1	0.99	0.19	0	0	51	1.0418166	41.005451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69136	1	1.95	0.76	0	0	51	1.0447971	43.349337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69137	1	2.17	0.37	0	0	51	1.0450584	43.212202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69138	1	0	0	0	-7	51	1.0394471	46.148896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69139	1	0	0	0	0	51	1.0469222	44.601699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69140	1	1.95	0.49	0	0	51	1.0394367	46.1479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69141	1	1.08	0.36	0	0	51	1.0221057	40.461219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69142	1	0	0	0	0	51	1.0307098	49.002746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69143	1	0.97	0.11	0	0	51	1.0307058	49.002135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69144	1	1.34	0.67	0	0	51	1.0298672	47.081928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69145	1	0	0	0	0	51	1.0270592	43.20424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69146	1	0	0	0	0	51	1.029994	42.681806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69147	1	2	0.81	0	0	51	1.0284431	41.489312	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69148	1	0	0	0	0	51	1.0365038	42.49028	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69149	1	2	0.58	0	0	51	1.0270482	43.203038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69150	1	0	0	0	0	51	1.0269866	44.477694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69151	1	2	0.83	0	0	51	1.0269722	44.476531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69152	1	1.12	0.35	0	0	51	1.0332221	40.156633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69153	1	2.25	0.59	0	0	51	1.0291198	42.561135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69154	1	0	0	0	0	51	1.0412593	40.987983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69155	1	0.99	0.11	0	0	51	1.0423144	40.47572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69156	1	0	0	0	0	51	1.041268	40.991941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69157	1	1.46	0.39	0	0	51	1.0421436	41.198447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69158	1	0	0	0	0	51	1.0497129	70.278633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69159	1	3.06	1.5	0	0	51	1.0496901	70.276989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69160	1	1.37	0.2	0	0	51	1.0538283	65.38911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69161	1	0.82	0.2	0	0	51	1.0518067	65.651119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69162	1	1.58	0.83	0	0	51	1.0384064	34.307082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69163	1	2.31	0.59	0	0	51	1.048686	34.571725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69164	1	1.59	0.5	0	0	51	1.0398913	30.43716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69165	1	0	0	0	0	51	1.040335	30.537924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69166	1	0	0	0	0	51	1.0409764	29.977832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69167	1	29.12	3.84	0	0	51	1.0402196	30.52203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69168	1	0	0	0	-257.51	51	1.0416241	32.770754	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69169	1	0	0	0	0	51	1.0421083	30.792994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69170	1	44.35	18.62	0	0	51	1.0413215	32.745846	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69171	1	0	0	0	0	51	1.0403012	30.481822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69172	1	0	0	0	0	51	1.0441952	29.903087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69173	1	33.22	9.2	0	0	51	1.0401196	30.464757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69174	1	0	0	0	0	51	1.0392899	30.344774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69175	1	0	0	0	0	51	1.0455029	29.873395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69176	1	29.12	5.74	0	0	51	1.039154	30.329882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69177	1	2.05	0.68	0	0	51	1.0433546	29.691535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69178	1	15.22	4.26	0	0	51	1.0398449	30.338327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69179	1	0.97	0.19	0	0	51	1.0412236	29.839467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69180	1	15.22	4.57	0	0	51	1.0411359	29.831358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69181	1	15.22	5.07	0	0	51	1.0403845	30.622136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69182	1	0	0	0	0	51	1.0404718	30.630696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69183	1	3.16	1	0	0	51	1.0390524	30.759635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69184	1	0	0	0	0	51	1.0400525	31.251099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69185	1	0	0	0	0	51	1.0396074	31.215175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69186	1	6.15	1.2	0	0	51	1.0400236	31.247801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69187	1	4.39	1.22	0	0	51	1.0386553	31.176857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69188	1	0	0	0	0	51	1.0391694	29.10875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69189	1	0	0	0	0	51	1.0356215	30.585445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69190	1	4.26	0.48	0	0	51	1.039154	29.106394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69191	1	2.69	0.88	0	0	51	1.0384372	32.650071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69192	1	0	0	0	0	51	1.0391072	33.279105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69193	1	0	0	0	0	51	1.039579	32.844598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69194	1	0	0	0	0	51	1.0399967	32.499489	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69195	1	0	0	0	0	51	1.0399967	32.499489	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69196	1	5.24	1.82	0	0	51	1.0390737	33.276396	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69197	1	2.26	1.46	0	0	51	1.0398183	30.193588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69198	1	0	0	0	0	51	1.040434	29.918789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69199	1	1.24	0.18	0	0	51	1.0404287	29.918085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69200	1	2.48	0.87	0	0	51	1.0446246	31.098557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69201	1	0	0	0	0	51	1.036016	31.932517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69202	1	1.69	0.49	0	0	51	1.0360069	31.931545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69203	1	1.94	0.32	0	0	51	1.0356363	31.742959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69204	1	0	0	0	0	51	1.0375158	32.375523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69205	1	1.69	0.23	0	0	51	1.0375093	32.374638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69206	1	2.21	0.17	0	-13.83	51	1.0352745	29.973592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69207	1	0	0	0	0	51	1.0354454	29.973044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69208	1	2.21	0.85	0	0	51	1.0402673	29.906444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69209	1	0	0	0	0	51	1.0384024	29.088507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69210	1	4.66	1.8	0	0	51	1.0383724	29.086073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69211	1	0.88	0.22	0	1.29	51	1.0326197	55.090522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69212	1	0	0	0	0	51	1.0326103	55.091172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69213	1	0	0	0	0	51	1.0329237	50.520496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69214	1	2.51	0.51	0	0	51	1.0329116	50.519225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69215	1	0	0	0	0	51	1.0370797	54.382574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69216	1	2.44	0.53	0	0	51	1.0424992	53.778814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69217	1	0	0	0	0	51	1.0467135	53.322172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69218	1	0	0	0	0	51	1.0467135	53.322172	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69219	1	0	0	0	0	51	1.0370577	54.386632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69220	1	1.05	0.34	0	0	51	1.0407251	52.603113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69221	1	0	0	0	0	51	1.0407311	52.60365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69222	1	1.05	0.33	0	0	51	1.0397394	52.29508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69223	1	0	0	0	0	51	1.0397454	52.295696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69224	1	0.64	0.19	0	0	51	1.0334597	53.48904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69225	1	1.27	0.15	0	0	51	1.0366644	51.249286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69226	1	1.28	0.23	0	0	51	1.0488174	62.141561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69227	1	0	0	0	0	51	1.0488227	62.142203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69228	1	2.56	0.38	0	0	51	1.0384248	58.257431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69229	1	0	0	0	0	51	1.0273435	49.134098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69230	1	0	0	0	0	51	1.0273435	49.134098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69231	1	0	0	0	0	51	1.0273435	49.134098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69232	1	0	0	0	0	51	1.0273435	49.134098	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69233	1	0.72	0.22	0	0	51	1.0273392	49.13372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69234	1	0	0	0	0	51	1.0273472	49.134474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69235	1	1.47	0.38	0	0	51	1.0383735	38.661186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69236	1	1.92	1.17	0	0	51	1.0403437	38.341679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69237	1	1.63	0.59	0	0	51	1.0405801	36.876535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69238	1	1.54	0.47	0	0	51	1.0370697	35.068678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69239	1	0.85	0.25	0	0	51	1.0416453	34.989784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69240	1	0	0	0	0	51	1.0432431	60.024308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69241	1	3.81	0.43	0	0	51	1.0432297	60.022231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69242	1	1.18	0.5	0	0	51	1.0409888	46.689088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69243	1	1.05	0.25	0	0	51	1.0394732	49.166763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69244	1	0.91	0.41	0	0	51	1.01878	47.796471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69245	1	2.02	0.2	0	0	51	1.0292423	44.678615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69246	1	2.56	0.96	0	0	51	1.031696	49.840284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69247	1	1.34	0.23	0	0	51	1.0203649	48.815183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69248	1	0.76	0.2	0	0	51	1.0166764	42.504338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69249	1	0	0	0	0	51	1.0176851	44.754399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69250	1	1.48	0.32	0	0	51	1.0176787	44.753583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69251	1	0.86	0.3	0	0	51	1.0217548	51.062451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69252	1	1.2	0.45	0	0	51	1.0292228	34.635565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69253	1	0	0	0	-6.03	51	1.0264717	33.355851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69254	1	1.55	0.02	0	0	51	1.0264673	33.354926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69255	1	0	0	0	0	51	1.0360546	29.859007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69256	1	1	0.31	0	0	51	1.0360483	29.85845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69257	1	1.12	0.12	0	-5.52	51	1.0329681	33.578866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69258	1	0	0	0	0	51	1.0374656	35.713671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69259	1	0	0	0	0	51	1.0222621	37.482233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69260	1	0	0	0	0	51	1.0114794	38.847303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69261	1	0	0	0	0	51	1.0114794	38.847303	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69262	1	2.23	0.43	0	0	51	1.0374546	35.712441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69263	1	0	0	0	0	51	1.0375961	35.693669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69264	1	0	0	0	0	51	1.0399406	37.871387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69265	1	3.13	0.8	0	0	51	1.0415589	37.003498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69266	1	0	0	0	0	51	1.042387	36.603514	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69267	1	0	0	0	0	51	1.042387	36.603514	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69268	1	0	0	0	0	51	1.0399526	37.878135	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69269	1	0	0	0	0	51	1.0407405	36.499293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69270	1	1.21	0.22	0	0	51	1.0407352	36.498581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69271	1	0	0	0	0	51	1.0398605	37.603246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69272	1	0	0	0	0	51	1.0419102	36.624347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69273	1	2.97	0.83	0	0	51	1.0398458	37.601705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69274	1	1.48	0.27	0	0	51	1.0396752	36.051972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69275	1	0	0	0	0	51	1.0450258	52.812001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69276	1	0	0	0	0	51	1.0441841	52.761275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69277	1	0	0	0	0	51	1.0447362	52.794562	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69278	1	0	0	0	0	51	1.0447362	52.794562	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69279	1	2.07	0.37	0	0	51	1.045016	52.810826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69280	1	0.79	0.24	0	0	51	1.041602	55.238316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69281	1	1	0.31	0	0	51	1.0446601	52.524258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69282	1	1.01	0.47	0	0	51	1.0432387	52.739325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69283	1	1.85	0.6	0	0	51	1.0439274	53.494243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69284	1	0	0	0	0	51	1.043938	53.495292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69285	1	0	0	0	0	51	1.0447562	50.882541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69286	1	3.75	0.22	0	0	51	1.0454641	50.161946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69287	1	0	0	0	0	51	1.0447713	50.890567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69288	1	1.76	0.95	0	0	51	1.0449604	55.514672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69289	1	0	0	0	0	51	1.0432251	54.63716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69290	1	2.18	0.64	0	0	51	1.0432131	54.635897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69291	1	0	0	0	0	51	1.0470042	55.656068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69292	1	0	0	0	0	51	1.0455748	55.720672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69293	1	2.39	0.52	0	0	51	1.0420769	54.876845	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69294	1	0	0	0	0	51	1.0458255	55.670266	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69295	1	0	0	0	0	51	1.0470169	55.655743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69296	1	0	0	0	0	51	1.0416863	54.224475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69297	1	1.34	0.44	0	0	51	1.0416789	54.223768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69298	1	0.86	0.38	0	0	51	1.0222576	37.233572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69299	1	0	0	0	0	51	1.0424402	65.004428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69300	1	0	0	0	0	51	1.0407073	65.788368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69301	1	1.58	0.51	0	0	51	1.0424314	65.00352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69302	1	1.05	0.26	0	0	51	1.0397902	65.303156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69303	1	0.66	0.16	0	-4.46	51	1.0336179	67.296862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69304	1	3.9	0.75	0	0	51	1.037699	59.964762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69305	1	0	0	0	0	51	1.0382404	60.130308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69306	1	3.9	3.1	0	0	51	1.0382006	60.128586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69307	1	0	0	0	0	51	1.0438404	59.201025	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69308	1	0	0	0	0	51	1.0383479	59.877622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69309	1	3.9	0.65	0	0	51	1.0438241	59.198674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69310	1	15.34	3.66	0	0	51	1.0450283	68.385188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69311	1	0	0	0	0	51	1.0445145	69.959359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69312	1	0	0	0	0	51	1.0473359	68.48488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69313	1	15.34	6.45	0	0	51	1.0444082	69.951037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69314	1	0	0	0	0	51	1.0447549	69.950725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69315	1	0.33	0.09	0	0	51	1.0476695	68.650685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69316	1	15.34	6.06	0	0	51	1.044663	69.942825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69317	1	15.34	1.35	0	0	51	1.0448372	69.846586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69318	1	1.05	0.08	0	0	51	1.0529867	57.42968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69319	1	5.45	1.37	0	0	51	1.0503623	63.34477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69320	1	2.73	0.94	0	0	51	1.0430695	60.592557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69321	1	1.83	0.22	0	0	51	1.05264	57.411996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69322	1	1.08	0.05	0	0	51	1.0534305	57.529726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69323	1	0	0	0	0	51	1.0534337	57.530284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69324	1	0	0	0	0	51	1.0407519	59.868315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69325	1	1.38	0.33	0	0	51	1.0407443	59.867516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69326	1	1.38	0.32	0	0	51	1.0403999	60.268107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69327	1	0	0	0	0	51	1.0448052	59.025481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69328	1	1.38	0.9	0	0	51	1.0447925	59.024767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69329	1	1.29	0.1	0	0	51	1.0414195	59.484066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69330	1	0	0	0	0	51	1.0420768	60.172868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69331	1	1.38	0.34	0	0	51	1.0420701	60.172079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69332	1	0	0	0	0	51	1.0441123	58.792264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69333	1	0	0	0	0	51	1.0413793	59.360548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69334	1	1.37	0.52	0	0	51	1.0441033	58.791463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69335	1	2.39	0.65	0	0	51	1.0462638	56.775071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69336	1	1.9	0.53	0	0	51	1.0393887	57.182972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69337	1	0	0	0	0	51	1.040024	60.095634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69338	1	3.27	0.83	0	0	51	1.0400077	60.093903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69339	1	1.06	0.08	0	0	51	1.040682	60.429734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69340	1	1.86	0.35	0	0	51	1.0413539	60.216136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69341	1	3.72	0.98	0	0	51	1.0415759	60.850483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69342	1	4.03	1.42	0	0	51	1.0447736	62.310667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69343	1	0	0	0	0	51	1.0533143	63.125277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69344	1	4.03	1.65	0	0	51	1.053288	63.122995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69345	1	0	0	0	0	51	1.047764	62.800201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69346	1	4.03	1.53	0	0	51	1.0477358	62.797972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69347	1	0	0	0	0	51	1.0532404	63.0808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69348	1	1.22	0.23	0	0	51	1.0532353	63.080196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69349	1	3.85	1.02	0	0	51	1.0442848	62.09487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69350	1	0	0	0	0	51	1.0486664	62.905322	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69351	1	0	0	0	0	51	1.0462859	62.264595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69352	1	3.85	0.9	0	0	51	1.0486458	62.9032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69353	1	3.85	1.51	0	0	51	1.0425535	61.763217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69354	1	2.25	0.11	0	0	51	1.0426686	61.188147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69355	1	0	0	0	0	51	1.0517154	63.000013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69356	1	1.52	0.66	0	0	51	1.0517044	62.999224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69357	1	19.11	3.94	0	0	51	1.0395922	54.692753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69358	1	0	0	0	0	51	1.0334945	55.4498	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69359	1	0	0	0	0	51	1.0431545	54.806965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69360	1	19.51	5.86	0	0	51	1.0333821	55.440141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69361	1	0	0	0	0	51	1.0345488	55.711947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69362	1	0	0	0	0	51	1.0419986	54.104855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69363	1	19.11	4.35	0	0	51	1.0344476	55.701319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69364	1	0	0	0	0	51	1.0339855	55.602893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69365	1	0	0	0	0	51	1.0429797	54.770737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69366	1	19.11	1.73	0	0	51	1.0339188	55.590913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69367	1	2.2	0.64	0	0	51	1.0360755	57.137199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69368	1	0	0	0	0	51	1.0360862	57.138323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69369	1	0	0	0	0	51	1.0431003	60.692484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69370	1	2.2	0.55	0	0	51	1.0430884	60.691211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69371	1	0	0	0	0	51	1.0399087	58.565702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69372	1	2.2	0.2	0	0	51	1.0399013	58.564475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69373	1	0	0	0	0	51	1.0255533	46.813019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69374	1	1.33	0.31	0	0	51	1.0255465	46.812264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69375	1	1.66	0.43	0	0	51	1.0450044	52.348308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69376	1	0	0	0	0	51	1.0376256	52.132131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69377	1	0	0	0	0	51	1.0467999	52.11859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69378	1	2.58	0.3	0	0	51	1.0376155	52.130575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69379	1	1.35	0.74	0	0	51	1.043495	63.012387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69380	1	0	0	0	0	51	1.0449898	65.221805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69381	1	1.95	0.98	0	0	51	1.0449758	65.220801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69382	1	1.95	0.24	0	0	51	1.0446867	64.675332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69383	1	0	0	0	0	51	1.0446931	64.676333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69384	1	0	0	0	0	51	1.0454355	64.883818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69385	1	2.13	0.9	0	0	51	1.0448652	64.829889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69386	1	0	0	0	0	51	1.0449814	64.840891	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69387	1	0	0	0	0	51	1.0449814	64.840891	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69388	1	0	0	0	0	51	1.0454475	64.884558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69389	1	1.43	0.95	0	0	51	1.0427505	37.854778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69390	1	0	0	0	0	51	1.0408844	36.556427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69391	1	2.13	0.79	0	0	51	1.0387013	37.069031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69392	1	0	0	0	0	51	1.0365688	37.591983	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69393	1	0	0	0	0	51	1.0365688	37.591983	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69394	1	0	0	0	0	51	1.040886	36.551682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69395	1	0	0	0	0	51	1.0405581	36.29411	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69396	1	0	0	0	0	51	1.0415582	36.287532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69397	1	2.43	0.37	0	0	51	1.0405487	36.292632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69398	1	2.05	1.01	0	0	51	1.0451582	36.086752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69399	1	2.66	0.79	0	0	51	1.0435052	61.951668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69400	1	1.33	0.36	0	0	51	1.0431135	61.732685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69401	1	2.78	0.52	0	0	51	1.0434374	34.310021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69402	1	0	0	0	0	51	1.0510897	34.028111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69403	1	0	0	0	0	51	1.0478113	33.728627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69404	1	4.31	0.93	0	0	51	1.0510691	34.025912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69405	1	2.8	0.64	0	0	51	1.0450715	33.956704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69406	1	1.33	0.36	0	0	51	1.0377996	32.915376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69407	1	1.52	0.38	0	0	51	1.0422768	32.54003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69408	1	0	0	0	0	51	1.0422852	32.540929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69409	1	0	0	0	0	51	1.0501321	32.390752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69410	1	0	0	0	0	51	1.0469448	32.33635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69411	1	0.79	0.12	0	0	51	1.0393023	32.314524	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69412	1	0	0	0	0	51	1.0398638	32.485221	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69413	1	0.79	0.18	0	0	51	1.0501283	32.390353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69414	1	2.01	0.19	0	0	51	1.0461788	32.689724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69415	1	0	0	0	2.18	51	1.0424027	50.577138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69416	1	0.74	0.04	0	0	51	1.0424007	50.576728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69417	1	1.05	0.26	0	0	51	1.0398042	39.69014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69418	1	0	0	0	0	51	1.0398099	39.690743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69419	1	1.53	0.12	0	0	51	1.0485659	39.017526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69420	1	0.71	0.11	0	0	51	1.0461063	38.483124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69421	1	0	0	0	0	51	1.0291407	29.439868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69422	1	3.48	1.14	0	0	51	1.0291208	29.437923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69423	1	4.73	1.19	0	0	51	1.0302291	29.756764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69424	1	5.03	1.58	0	0	51	1.0350366	30.354875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69425	1	1.48	1.14	0	0	51	1.027718	28.104161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69426	1	0	0	0	0	51	1.039467	26.606463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69427	1	2.13	0.3	0	0	51	1.0422166	25.408236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69428	1	0	0	0	0	51	1.0394818	26.614088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69429	1	1.48	0.18	0	-2.38	51	1.0273988	28.53576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69430	1	1.04	0.49	0	0	51	1.0321246	26.585457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69431	1	1.41	0.17	0	0	51	1.0426741	51.901699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69432	1	1.2	0.28	0	0	51	1.0304844	24.123084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69433	1	0.72	0.21	0	-0.22	51	1.0362869	19.041755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69434	1	0	0	0	0	51	1.0362932	19.042128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69435	1	1.97	1.25	0	-6.47	51	1.0244542	21.742016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69436	1	0	0	0	0	51	1.0291658	23.063676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69437	1	0	0	0	0	51	1.0351895	22.8859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69438	1	1.86	0.36	0	0	51	1.0291572	23.062718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69439	1	1.72	0.99	0	0	51	1.0310174	22.458533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69440	1	1.72	0.24	0	0	51	1.0344617	19.91628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69441	1	1.3	0.34	0	0	51	1.0367692	23.540404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69442	1	0	0	0	0	51	1.037542	23.780335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69443	1	1.53	0.78	0	0	51	1.0375297	23.779486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69444	1	1.3	0.27	0	0	51	1.0344807	21.431507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69445	1	1.82	0.55	0	0	51	1.0355533	23.164427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69446	1	10.92	3.5	0	0	51	1.0304403	23.12091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69447	1	10.33	3.34	0	4.64	51	1.0299284	23.440103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69448	1	0	0	0	0	51	1.0332833	23.416673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69449	1	0	0	0	0	51	1.0306335	23.42382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69450	1	10.65	0.84	0	0	51	1.0332473	23.410517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69451	1	0.88	0.19	0	0	51	1.0326469	25.208358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69452	1	2.99	1.1	0	0	51	1.0368591	25.979935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69453	1	0	0	0	-29.43	51	1.0406949	47.418006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69454	1	0	0	0	0	51	1.0424021	47.594058	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69455	1	7.47	0.9	0	0	51	1.0406638	47.413745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69456	1	0	0	0	0	51	1.0428217	47.775603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69457	1	0	0	0	0	51	1.0435	47.721117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69458	1	7.22	1.96	0	0	51	1.0427788	47.771346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69459	1	0	0	0	0	51	1.0450875	48.324876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69460	1	0	0	0	0	51	1.0453474	47.901709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69461	1	7.22	0.97	0	0	51	1.0450591	48.320694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69462	1	0	0	0	0	51	1.0383847	48.141671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69463	1	1.2	0.42	0	0	51	1.0383773	48.140982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69464	1	1.2	0.5	0	0	51	1.0418151	47.457119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69465	1	2.36	0.66	0	0	51	1.0388022	47.170233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69466	1	1.95	0.66	0	0	51	1.0435289	47.54856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69467	1	0	0	0	0	51	1.0435412	47.549656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69468	1	3.8	1.31	0	0	51	1.0429695	47.756232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69469	1	1.37	0.26	0	0	51	1.0439523	47.734461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69470	1	1.37	0.16	0	0	51	1.0444037	47.771505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69471	1	1.37	0.19	0	0	51	1.0443987	47.688578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69472	1	1.5	0.45	0	0	51	1.0413491	25.644841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69473	1	0	0	0	0	51	1.0381701	25.980358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69474	1	1.36	0.35	0	0	51	1.0381639	25.979629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69475	1	0	0	0	0	51	1.0401331	27.164836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69476	1	4.54	0.49	0	0	51	1.0401173	27.162052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69477	1	0	0	0	0	51	1.0416219	52.399315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69478	1	1.26	0.17	0	0	51	1.0416166	52.398583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69479	1	0	0	0	0	51	1.0409131	56.552434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69480	1	2.55	0.47	0	0	51	1.0463712	55.203618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69481	1	0	0	0	0	51	1.0409066	56.570156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69482	1	0	0	0	0	51	1.0358402	48.206273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69483	1	0.89	0.29	0	0	51	1.0358349	48.205828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69484	1	0	0	0	0	51	1.0260085	45.677637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69485	1	1.78	0.82	0	0	51	1.0318236	45.282528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69486	1	0	0	0	0	51	1.0260723	45.680219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69487	1	0	0	0	0	51	1.0309151	42.795802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69488	1	0	0	0	0	51	1.0289599	43.411683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69489	1	0	0	0	0	51	1.0267867	44.14829	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69490	1	0	0	0	0	51	1.0267867	44.14829	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69491	1	8.31	2.32	0	0	51	1.0308713	42.791579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69492	1	0	0	0	0	51	1.0309747	44.393767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69493	1	0	0	0	0	51	1.030534	45.496481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69494	1	1.32	0.55	0	0	51	1.0309658	44.393057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69495	1	2.13	0.26	0	0	51	1.0341492	39.0099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69496	1	0	0	0	0	51	1.0340981	38.897346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69497	1	2.13	0.28	0	0	51	1.0340901	38.896155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69498	1	0	0	0	0	51	1.0316632	41.012497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69499	1	0	0	0	0	51	1.0352881	39.590379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69500	1	2.13	0.13	0	0	51	1.0316573	41.011346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69501	1	0	0	0	0	51	1.0336535	41.353284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69502	1	1.19	0.3	0	0	51	1.0336473	41.352687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69503	1	0.85	0.19	0	0	51	1.0290361	43.509164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69504	1	1.62	0.05	0	0	51	1.0423443	62.731563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69505	1	1.48	0.57	0	4.26	51	1.0378936	33.354298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69506	1	1.24	0.13	0	0	51	1.0360306	31.580876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69507	1	2.55	0.27	0	0	51	1.0382128	29.881818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69508	1	1.06	0.06	0	0	51	1.040976	31.090289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69509	1	0	0	0	0	51	1.0414682	41.839193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69510	1	1.6	0.92	0	0	51	1.0414551	41.83836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69511	1	1.01	0.11	0	0	51	1.0341756	36.920646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69512	1	0	0	0	0	51	1.0278657	40.122655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69513	1	0	0	0	0	51	1.0410844	38.575638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69514	1	14.31	1.86	0	0	51	1.0278087	40.114485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69515	1	0	0	0	0	51	1.029095	39.869935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69516	1	15.37	2.98	0	0	51	1.0290273	39.860381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69517	1	0	0	0	0	51	1.028876	39.767607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69518	1	15.55	5.43	0	0	51	1.0280591	38.377094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69519	1	0	0	0	0	51	1.0278417	37.152326	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69520	1	0	0	0	0	51	1.0278417	37.152326	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69521	1	0	0	0	0	51	1.0289324	39.781675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69522	1	14.66	3.36	0	0	51	1.03647	37.75686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69523	1	0.88	0.07	0	0	51	1.0422484	43.992845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69524	1	0.77	0.27	0	0	51	1.0421218	42.980418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69525	1	0	0	0	0	51	1.0473296	44.801143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69526	1	0	0	0	0	51	1.0487913	44.142974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69527	1	3.75	0.84	0	0	51	1.0473103	44.799184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69528	1	1.5	0.25	0	0	51	1.0469738	43.728802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69529	1	0	0	0	0	51	1.0428223	47.48938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69530	1	1.54	0.32	0	0	51	1.0428154	47.488516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69531	1	0	0	0	0	51	1.0363534	27.573737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69532	1	2.86	1.09	0	0	51	1.0363334	27.572146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69533	1	2.9	0.82	0	0	51	1.0380329	28.069403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69534	1	2.72	1.06	0	0	51	1.0401027	27.705929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69535	1	2.65	0.55	0	0	51	1.036805	28.511314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69536	1	2.49	0.31	0	0	51	1.0374818	28.956382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69537	1	0	0	0	0	51	1.0394988	28.535499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69538	1	0	0	0	0	51	1.0376921	28.799287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69539	1	4.99	1.57	0	0	51	1.0394681	28.532557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69540	1	1.72	0.85	0	0	51	1.0506439	35.120862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69541	1	6.12	1.53	0	0	51	1.0428864	31.860743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69542	1	0	0	0	0	51	1.0466167	32.340572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69543	1	0	0	0	0	51	1.0458546	32.092784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69544	1	6.12	1.03	0	0	51	1.0465925	32.337169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69545	1	0	0	0	0	51	1.0463486	31.774742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69546	1	6.12	1.99	0	0	51	1.0429424	31.824538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69547	1	0	0	0	0	51	1.0463735	31.774073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69548	1	0	0	0	0	51	1.0482553	34.804036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69549	1	2.17	0.99	0	0	51	1.0482392	34.802932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69550	1	0	0	0	0	51	1.0471427	32.941319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69551	1	3.67	1.13	0	0	51	1.0462556	32.371804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69552	1	0	0	0	0	51	1.047174	32.946705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69553	1	0	0	0	0	51	1.0474678	33.917244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69554	1	0.59	0.08	0	0	51	1.0499591	34.496247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69555	1	2.17	0.45	0	0	51	1.0474568	33.916038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69556	1	0	0	0	5.31	51	1.0435116	52.764219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69557	1	2.14	0.4	0	0	51	1.0435031	52.76306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69558	1	1.69	0.39	0	0	51	1.0416344	52.995022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69559	1	2.58	0.37	0	0	51	1.0410178	53.122817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69560	1	23.69	8.76	0	0	51	1.0357805	53.551942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69561	1	24.82	5.64	0	0	51	1.0383764	54.036957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69562	1	0	0	0	0	51	1.038026	54.646641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69563	1	0	0	0	0	51	1.0399751	53.601206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69564	1	23.69	6.23	0	0	51	1.0379035	54.634862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69565	1	0	0	0	0	51	1.0384649	55.021178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69566	1	0	0	0	0	51	1.0388923	53.820714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69567	1	0	0	0	0	51	1.0395964	52.821627	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69568	1	0	0	0	0	51	1.0395964	52.821627	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69569	1	24.46	2.62	0	0	51	1.0383827	55.008296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69570	1	0	0	0	0	51	1.0394102	52.22913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69571	1	0	0	0	0	51	1.0394031	52.16672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69572	1	17.04	0.88	0	0	51	1.039362	52.219816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69573	1	0	0	0	0	51	1.0376469	52.632325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69574	1	0	0	0	0	51	1.0418895	52.503084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69575	1	16.2	6.79	0	0	51	1.037524	52.623084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69576	1	0	0	0	0	51	1.037077	52.97472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69577	1	0	0	0	0	51	1.046856	52.639999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69578	1	16.76	1.62	0	0	51	1.0370209	52.96542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69579	1	0	0	0	0	51	1.040518	51.824078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69580	1	0	0	0	0	51	1.0384199	51.817859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69581	1	16.2	8.58	0	0	51	1.0403919	51.816467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69582	1	6.15	1.19	0	0	51	1.0391336	52.18462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69583	1	11.46	3.16	0	0	51	1.037495	51.799015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69584	1	1.55	0.23	0	0	51	1.0463674	56.002534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69585	1	0	0	0	0	51	1.0353391	52.94091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69586	1	0.63	0.16	0	0	51	1.0451692	52.830492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69587	1	1.21	0.11	0	0	51	1.0353356	52.94023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69588	1	1.53	0.2	0	0	51	1.0408732	52.829818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69589	1	1.21	0.73	0	-14.8	51	1.0345596	52.924353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69590	1	0	0	0	0	51	1.0406368	47.160348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69591	1	0	0	0	0	51	1.0385933	47.789109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69592	1	2.52	0.84	0	0	51	1.0406213	47.159046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69593	1	0	0	0	0	51	1.0448995	67.917997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69594	1	0	0	0	0	51	1.0473468	67.284359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69595	1	0	0	0	0	51	1.0481499	67.083972	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69596	1	0	0	0	0	51	1.0481499	67.083972	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69597	1	2.54	0.65	0	0	51	1.0448871	67.91653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69598	1	0	0	0	0	51	1.0461079	66.839737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69599	1	1.97	0.6	0	0	51	1.0460978	66.838715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69600	1	0	0	0	0	51	1.0438916	67.38405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69601	1	0.65	0.08	0	0	51	1.0438894	67.383663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69602	2	0	0	0	0	51	1.0411288	61.534027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69603	2	0	0	0	0	51	1.044	62.152811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69604	1	0	0	0	0	51	1.04107	61.497102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69605	1	0	0	0	0	51	1.0411288	61.534027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69606	2	0	0	0	0	51	1.0425	35.001872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69607	1	0	0	0	0	51	1.0444482	34.607363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69608	1	0	0	0	0	51	1.0422604	34.93671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69609	1	0	0	0	0	51	1.0425	35.001872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69610	1	0	0	0	6.84	51	1.0391607	60.239549	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69611	1	0	0	0	0	51	1.0376482	57.149105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69612	1	0	0	0	0	51	1.0424181	55.066512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69613	2	0	0	0	0	51	1.0391607	60.239549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69614	2	0	0	0	0	51	1.0391607	60.239549	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69615	1	0	0	0	0	51	1.0367988	56.904122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69616	1	0	0	0	0	51	1.0376482	57.149105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69617	1	0	0	0	-246.09	51	1.0344234	30.94413	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69618	1	0	0	0	0	51	1.0360891	31.341723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69619	1	0	0	0	0	51	1.0327704	32.241125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69620	1	0	0	0	0	51	1.0301034	33.024493	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69621	1	0	0	0	0	51	1.0301034	33.024493	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69622	2	0	0	0	0	51	1.0116249	33.282019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69623	2	0	0	0	0	51	1.0344234	30.94413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69624	1	0	0	0	0	51	1.0362473	30.78137	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69625	1	0	0	0	0	51	1.0344234	30.94413	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69626	1	0	0	0	0	51	1.045642	61.819013	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69627	1	0	0	0	0	51	1.0481994	58.894687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69628	1	0	0	0	0	51	1.0534783	57.604303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69629	2	0	0	0	0	51	1.045642	61.819013	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69630	2	0	0	0	0	51	1.0387896	61.968951	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69631	2	0	0	0	0	51	1.0390576	61.857789	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69632	1	0	0	0	0	51	1.0461211	62.006184	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69633	1	0	0	0	0	51	1.0478198	58.738658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69634	1	0	0	0	-80.2	51	1.04008	43.467545	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69635	1	0	0	0	0	51	1.0432797	46.686002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69636	1	0	0	0	0	51	1.037881	47.138276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69637	1	0	0	0	0	51	1.033411	47.520562	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69638	1	0	0	0	0	51	1.033411	47.520562	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69639	2	0	0	0	0	51	1.0484999	44.459008	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69640	1	0	0	0	0	51	1.0403601	43.191538	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69641	1	0	0	0	0	51	1.0434877	46.853311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69642	1	0	0	0	-203.51	51	1.046	64.302744	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69643	1	0	0	0	0	51	1.0523623	64.090923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69644	1	0	0	0	0	51	1.0557892	63.322568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69645	2	0	0	0	0	51	1.0552219	66.468601	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69646	2	0	0	0	0	51	1.0582024	66.184793	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69647	1	0	0	0	0	51	1.0523332	64.07789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69648	1	0	0	0	0	51	1.0458424	64.019702	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69649	1	0	0	0	-216.23	51	1.0387984	34.555296	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69650	1	0	0	0	0	51	1.0417467	34.774502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69651	1	0	0	0	0	51	1.0447654	34.440087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69652	2	0	0	0	0	51	1.0423694	35.445474	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69653	1	0	0	0	0	51	1.0401081	34.434325	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69654	1	0	0	0	0	51	1.0419856	34.792051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69655	1	0	0	0	-119.17	51	1.0355343	38.546553	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69656	1	0	0	0	0	51	1.0338378	38.139033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69657	1	0	0	0	0	51	1.0368198	37.2434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69658	2	0	0	0	0	51	1.027	39.939476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69659	2	0	0	0	0	51	1.0355343	38.546553	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69660	1	0	0	0	0	51	1.0364219	38.508862	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69661	1	0	0	0	0	51	1.0355343	38.546553	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69662	2	0	0	0	0	51	1.041	72.559096	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69663	1	0	0	0	0	51	1.0456389	70.704465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69664	1	0	0	0	-270.87	51	1.0389091	72.511819	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69665	1	0	0	0	0	51	1.041	72.559096	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69666	1	0	0	0	0	51	1.048	62.761323	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69667	1	0	0	0	0	51	1.0471301	61.973731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69668	1	0	0	0	0	51	1.0472621	62.105839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69669	1	0	0	0	0	51	1.0472621	62.105839	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69670	2	0	0	0	0	51	1.0515885	64.855037	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69671	2	0	0	0	0	51	1.0548298	64.184757	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69672	1	0	0	0	0	51	1.0442156	62.610779	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69673	1	0	0	0	0	51	1.048	62.761323	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69674	1	0	0	0	-93.15	51	1.047856	38.397629	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69675	1	0	0	0	0	51	1.0550162	37.330706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69676	1	0	0	0	0	51	1.0542763	38.080209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69677	2	0	0	0	0	51	1.052	39.890111	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69678	2	0	0	0	0	51	1.052	39.509416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69679	1	0	0	0	0	51	1.0548991	37.262189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69680	1	0	0	0	0	51	1.0550162	37.330706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69681	1	0	0	0	-136.55	51	1.0398292	62.568518	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69682	1	0	0	0	0	51	1.041647	61.767397	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69683	1	0	0	0	0	51	1.0444423	61.104883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69684	2	0	0	0	0	51	1.0399029	62.586224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69685	2	0	0	0	0	51	1.0398275	62.567828	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69686	1	0	0	0	0	51	1.0398275	62.567828	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69687	2	0	0	0	0	51	1.0443671	63.711093	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69688	2	0	0	0	0	51	1.038	63.550986	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69689	2	0	0	0	0	51	1.0399428	62.595758	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69690	2	0	0	0	0	51	1.0398292	62.568518	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69691	2	0	0	0	0	51	1.0400229	62.615132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69692	2	0	0	0	0	51	1.0445	61.374027	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69693	2	0	0	0	0	51	1.0420001	61.946407	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69694	2	0	0	0	0	51	1.0399924	62.608394	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69695	1	0	0	0	0	51	1.0412053	62.580523	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69696	1	0	0	0	0	51	1.0414984	61.680389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69697	1	0	0	0	0	51	1.0469775	34.630091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69698	1	0	0	0	0	51	1.0467182	34.151185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69699	2	0	0	0	0	51	1.0469775	34.630091	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69700	2	0	0	0	0	51	1.0495	37.425661	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69701	1	0	0	0	0	51	1.0468551	34.634741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69702	1	0	0	0	0	51	1.0469775	34.630091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69703	1	0	0	0	0	51	1.0414479	61.486612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69704	1	0	0	0	0	51	1.0441421	61.050744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69705	1	0	0	0	0	51	1.0451585	60.88937	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69706	1	0	0	0	0	51	1.0451585	60.88937	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69707	2	0	0	0	0	51	1.0414479	61.486612	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69708	1	0	0	0	0	51	1.0414389	61.49028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69709	1	0	0	0	0	51	1.0414479	61.486612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69710	1	0	0	0	0	51	1.0429498	63.035351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69711	2	0	0	0	0	51	1.0268143	69.078616	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69712	1	0	0	0	0	51	1.0429875	62.930548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69713	1	0	0	0	0	51	1.04149	61.649086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69714	1	0	0	0	0	51	1.0443744	61.116071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69715	2	0	0	0	0	51	1.031	66.912413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69716	2	0	0	0	0	51	1.0443744	61.116071	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69717	1	0	0	0	0	51	1.0414396	61.586658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69718	1	0	0	0	0	51	1.04149	61.649086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69719	1	0	0	0	211.65	51	1.0438747	59.115005	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69720	1	0	0	0	0	51	1.0428654	57.737494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69721	1	0	0	0	0	51	1.038837	57.229761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69722	1	0	0	0	0	51	1.0348219	56.709044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69723	1	0	0	0	0	51	1.0348219	56.709044	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69724	2	0	0	0	0	51	1.0403395	58.909095	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69725	2	0	0	0	0	51	1.0403395	58.909095	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69726	1	0	0	0	0	51	1.0424656	57.909878	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69727	2	0	0	0	0	51	1.0438747	59.115005	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69728	2	0	0	0	0	51	1.0089999	59.827059	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69729	1	0	0	0	0	51	1.042376	59.217276	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69730	1	0	0	0	0	51	1.0421597	57.593058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69731	1	0	0	0	-469.87	51	1.0397441	61.672188	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69732	1	0	0	0	0	51	1.0408804	61.414714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69733	1	0	0	0	0	51	1.043248	62.048082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69734	2	0	0	0	0	51	1.0397441	61.672188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69735	2	0	0	0	0	51	1.0092458	63.178109	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69736	1	0	0	0	0	51	1.040864	61.386448	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69737	1	0	0	0	0	51	1.0408804	61.414714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69738	1	0	0	0	0	51	1.0449546	63.447395	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69739	1	0	0	0	0	51	1.0472285	62.45378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69740	1	0	0	0	0	51	1.0486491	62.023568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69741	2	0	0	0	0	51	1.0449546	63.447395	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69742	2	0	0	0	0	51	1.0443097	64.263018	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69743	2	0	0	0	0	51	1.0441837	64.434152	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69744	2	0	0	0	0	51	1.0441491	64.490009	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69745	2	0	0	0	0	51	1.0441956	64.408348	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69746	1	0	0	0	0	51	1.0471777	62.389076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69747	1	0	0	0	0	51	1.0444062	63.219853	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69748	1	0	0	0	-698.08	51	1.039	62.45341	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69749	1	0	0	0	0	51	1.0413593	61.66773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69750	1	0	0	0	0	51	1.0431155	61.02279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69751	1	0	0	0	0	51	1.0449149	60.409211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69752	1	0	0	0	0	51	1.0449149	60.409211	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69753	2	0	0	0	0	51	1.0097466	64.399379	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69754	2	0	0	0	0	51	1.0137962	63.598864	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69755	1	0	0	0	0	51	1.0413037	61.596266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69756	1	0	0	0	0	51	1.0413593	61.66773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69757	1	0	0	0	0	51	1.0470001	63.830242	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69758	1	0	0	0	0	51	1.0483519	63.608711	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69759	1	0	0	0	0	51	1.0493924	63.109281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69760	2	0	0	0	0	51	1.0516668	65.572706	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69761	1	0	0	0	0	51	1.0483988	63.589737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69762	1	0	0	0	0	51	1.0459245	63.707121	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69763	1	0.53	0.15	0	0	52	1.0389076	58.18785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69764	1	0.7	0.32	0	0	52	1.040201	56.063621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69765	1	0	0	0	-12.89	52	1.0356706	62.52193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69766	1	0	0	0	0	52	1.0403804	61.346793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69767	1	2.74	0.09	0	0	52	1.0420226	60.235065	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69768	1	0	0	0	0	52	1.0428165	60.896069	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69769	1	0	0	0	0	52	1.0358119	62.534565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69770	1	0.49	0.06	0	0	52	1.0320651	61.786216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69771	1	0.64	0.17	0	0	52	1.0370977	67.14448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69772	1	0.47	0.18	0	0	52	1.0433601	71.622237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69773	1	0	0	0	0	52	1.0581259	72.432537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69774	1	0	0	0	0	52	1.0457562	71.749671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69775	1	12.7	4.12	0	0	52	1.0160139	68.665413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69776	1	0	0	0	0	52	1.0476159	72.998742	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69777	1	0	0	0	0	52	1.0581608	72.429765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69778	1	0	0	0	0	52	1.0569746	72.186983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69779	1	0	0	0	0	52	1.0508439	72.012592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69780	1	12.7	3.09	0	0	52	1.0569136	72.180551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69781	1	0	0	0	0	52	1.0563179	72.282948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69782	1	0	0	0	0	52	1.0504707	71.933287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69783	1	12.7	4.75	0	0	52	1.056238	72.276155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69784	1	1.14	0.17	0	0	52	1.0544705	74.283952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69785	1	1.02	0.06	0	-4.66	52	1.0396792	71.56694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69786	1	0	0	0	0	52	1.0569406	71.899637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69787	1	1.02	0.2	0	0	52	1.049847	71.448432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69788	1	0	0	0	0	52	1.0570147	71.90301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69789	1	1.02	0.35	0	-7.76	52	1.0376903	71.618913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69790	1	0	0	0	0	52	1.0377892	71.618189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69791	1	0.94	0.13	0	-1.43	52	1.0360381	67.645103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69792	1	0	0	0	0	52	1.0419386	69.78108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69793	1	0.87	0.27	0	0	52	1.041934	69.780636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69794	1	0.71	0.12	0	0	52	1.04487	70.139299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69795	1	0	0	0	0	52	1.04487	70.139299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69796	1	0	0	0	0	52	1.04487	70.139299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69797	1	0	0	0	0	52	1.04487	70.139299	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69798	1	0	0	0	0	52	1.0448727	70.139683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69799	1	0	0	0	0	52	1.04487	70.139299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69800	1	1.64	0.27	0	0	52	1.0419937	69.901584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69801	1	0	0	0	-5.01	52	1.0372389	70.203517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69802	1	0	0	0	0	52	1.0413054	69.953999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69803	1	1.75	0.26	0	0	52	1.0372315	70.202552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69804	1	1.5	0.46	0	0	52	1.041322	69.863328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69805	1	1.26	0.26	0	0	52	1.0413681	68.942904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69806	1	0	0	0	0	52	1.037754	68.837566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69807	1	1.26	0.42	0	0	52	1.0399205	68.894107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69808	1	1.26	0.23	0	0	52	1.0377493	68.836915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69809	1	0.89	0.31	0	-5.65	52	1.0355594	69.138321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69810	1	0	0	0	0	52	1.0356306	69.138122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69811	1	9.25	3.72	0	0	52	1.0379813	69.51444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69812	1	0	0	0	0	52	1.0380492	69.519784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69813	1	0	0	0	0	52	1.0383935	69.616201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69814	1	0	0	0	0	52	1.0383935	69.616201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69815	1	0	0	0	0	52	1.0383935	69.616201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69816	1	0	0	0	0	52	1.0383935	69.616201	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69817	1	9.25	3.27	0	0	52	1.0383332	69.611301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69818	1	0	0	0	0	52	1.0384556	69.621333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69819	1	9.25	1.79	0	0	52	1.0474021	72.044373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69820	1	0	0	0	0	52	1.043066	69.595439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69821	1	0.5	0.28	0	0	52	1.043062	69.595179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69822	1	0	0	0	-11.31	52	1.0326581	68.897325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69823	1	0	0	0	0	52	1.035936	68.941564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69824	1	1.16	0.52	0	0	52	1.0326499	68.896706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69825	1	2.52	0.57	0	-9.61	52	1.032495	68.932234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69826	1	2.78	1.31	0	0	52	1.039513	63.894774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69827	1	0	0	0	9.88	52	1.0379237	61.858952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69828	1	0	0	0	0	52	1.0422373	63.43572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69829	1	5.7	0.49	0	0	52	1.0379049	61.855688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69830	1	1	0.24	0	0	52	1.0379603	64.970705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69831	1	0.45	0.06	0	0	52	1.0350169	67.968047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69832	1	0.32	0.07	0	-5.04	52	1.0407292	70.288094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69833	1	2.71	0.68	0	-32.94	52	1.0351289	71.317415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69834	1	0.46	0.19	0	-1.75	52	1.03065	67.982993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69835	1	0.5	0.19	0	0	52	1.0499893	70.119021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69836	1	0	0	0	0	52	1.047859	69.373353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69837	1	0	0	0	0	52	1.047859	69.373353	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69838	1	0	0	0	0	52	1.047859	69.373353	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69839	1	0	0	0	0	52	1.047859	69.373353	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69840	1	1.22	0.35	0	0	52	1.0478519	69.372702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69841	1	0	0	0	0	52	1.0478654	69.374019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69842	1	0.69	0.07	0	-0.6	52	1.0379444	68.864496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69843	1	0	0	0	17.29	52	1.0389886	69.881431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69844	1	5.68	2.23	0	0	52	1.0421491	69.474233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69845	1	0	0	0	0	52	1.0389163	69.885073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69846	1	5.68	0.95	0	0	52	1.0385687	69.529649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69847	1	0	0	0	-5.17	52	1.0379236	69.824846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69848	1	5.68	1.03	0	0	52	1.0385918	69.582594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69849	1	0	0	0	0	52	1.0379799	69.827498	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69850	1	0	0	0	-3.56	52	1.0358007	69.834908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69851	1	0.32	0.1	0	0	52	1.035799	69.834746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69852	1	3.38	0.96	0	0	52	1.0381927	68.278991	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69853	1	3.38	0.59	0	-2.66	52	1.0368931	71.409598	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69854	1	0	0	0	0	52	1.0369364	71.410901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69855	1	3.38	0.57	0	0	52	1.0404294	68.768989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69856	1	0	0	0	0	52	1.0409715	69.428238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69857	1	1.16	0.56	0	0	52	1.040963	69.427627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69858	1	0.58	0.09	0	0	52	1.0423116	69.851124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69859	1	0.58	0.12	0	0	52	1.0414745	69.674774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69860	1	0.43	0.04	0	-2.37	52	1.0356702	68.262952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69861	1	0	0	0	-22.5	52	1.0337398	69.942103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69862	1	0	0	0	0	52	1.0373982	69.540121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69863	1	2.58	0.45	0	0	52	1.0337282	69.940674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69864	1	1.33	0.39	0	-9.04	52	1.0325995	69.3709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69865	1	0	0	0	-4.64	52	1.0289324	63.132812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69866	1	0	0	0	0	52	1.0289324	63.132812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69867	1	0	0	0	0	52	1.0289324	63.132812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69868	1	0	0	0	0	52	1.0289324	63.132812	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69869	1	0	0	0	0	52	1.0289839	63.13225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69870	1	0.37	0.12	0	0	52	1.0289303	63.132615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69871	1	0	0	0	6.25	52	1.0389526	67.439277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69872	1	0	0	0	0	52	1.0410262	66.698388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69873	1	3.89	2	0	0	52	1.0389218	67.437247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69874	1	1.72	0.4	0	0	52	1.0366933	69.628747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69875	1	0	0	0	0	52	1.0367803	69.743414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69876	1	0.86	0.47	0	0	52	1.0367735	69.742959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69877	1	2.06	0.24	0	4.92	52	1.039683	70.077883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69878	1	1.03	0.22	0	-3.26	52	1.037656	70.048003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69879	1	1.85	0.85	0	14.41	52	1.0396819	69.762006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69880	1	1.85	0.44	0	-0.82	52	1.0360253	69.931512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69881	1	1.85	0.71	0	-12.08	52	1.031693	69.96642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69882	1	1.32	0.35	0	0	52	1.0386096	69.000341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69883	1	0	0	0	-19.2	52	1.0352451	70.222798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69884	1	0	0	0	0	52	1.0383122	69.88432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69885	1	3.82	0.41	0	0	52	1.0353856	68.45434	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69886	1	0	0	0	0	52	1.0391992	69.883797	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69887	1	0	0	0	0	52	1.0354613	70.22288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69888	1	0	0	0	0	52	1.0352451	70.222798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69889	1	0	0	0	0.68	52	1.0384261	70.528307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69890	1	3.82	2.89	0	0	52	1.041735	69.81593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69891	1	0	0	0	0	52	1.0384948	70.532045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69892	1	3.82	1	0	0	52	1.0374477	69.544285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69893	1	8.39	2.66	0	5.64	52	1.0363268	69.029702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69894	1	0	0	0	32.23	52	1.040334	68.935302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69895	1	8.17	0.77	0	0	52	1.0467239	68.28637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69896	1	0	0	0	0	52	1.0400624	68.94604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69897	1	0	0	0	-2.22	52	1.0377402	68.16963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69898	1	8.28	1.34	0	0	52	1.0377047	68.165383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69899	1	0	0	0	-7.48	52	1.0327125	70.174435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69900	1	1.25	0.24	0	0	52	1.0327064	70.173723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69901	1	1.55	0.28	0	-1.2	52	1.0388991	69.792188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69902	1	0.91	0.16	0	1.69	52	1.0366177	69.320356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69903	1	0	0	0	0	52	1.0536519	75.737651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69904	1	0	0	0	0	52	1.0536519	75.737651	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69905	1	0	0	0	0	52	1.0536519	75.737651	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69906	1	0	0	0	0	52	1.0536519	75.737651	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69907	1	5.11	2.13	0	0	52	1.0536165	75.735247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69908	1	0	0	0	0	52	1.0536862	75.740019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69909	1	0	0	0	0	52	1.0534792	75.602471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69910	1	2.55	0.31	0	0	52	1.0534709	75.601105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69911	1	0	0	0	0	52	1.0580669	75.234584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69912	1	0	0	0	0	52	1.0580669	75.234584	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69913	1	0	0	0	0	52	1.0580669	75.234584	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69914	1	0	0	0	0	52	1.0580669	75.234584	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69915	1	3.31	0.57	0	0	52	1.0580518	75.232801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69916	1	0	0	0	0	52	1.0580791	75.23636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69917	1	0	0	0	0	52	1.0581202	75.021189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69918	1	0	0	0	0	52	1.0534665	75.188974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69919	1	3.28	0.67	0	0	52	1.046114	74.994611	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69920	1	0	0	0	0	52	1.0496251	75.793219	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69921	1	0	0	0	0	52	1.0581592	75.016059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69922	1	3.28	1.28	0	0	52	1.0518435	75.226739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69923	1	0.94	0.21	0	1.71	52	1.0401126	69.23338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69924	1	1.38	0.78	0	-14.34	52	1.0351475	70.241119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69925	1	0	0	0	0.22	52	1.0394042	69.697708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69926	1	4.7	1.71	0	0	52	1.035185	68.846971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69927	1	0	0	0	0	52	1.0291631	67.529419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69928	1	0	0	0	0	52	1.0291631	67.529419	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69929	1	0	0	0	0	52	1.039466	69.704369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69930	1	2.84	1.87	0	-6.69	52	1.0324504	68.602428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69931	1	1.4	0.28	0	0	52	1.0399774	67.341039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69932	1	1.25	0.46	0	-5.49	52	1.030851	70.579393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69933	1	0.62	0.17	0	0	52	1.0309157	70.579327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69934	1	5	2.85	0	0	52	1.0364733	70.550845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69935	1	0	0	0	-3.48	52	1.0390035	70.928629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69936	1	0	0	0	0	52	1.038201	70.610289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69937	1	0	0	0	0	52	1.0368207	70.028755	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69938	1	0	0	0	0	52	1.0368207	70.028755	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69939	1	5	0.42	0	0	52	1.0389853	70.925942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69940	1	5	1.01	0	0	52	1.0371409	70.610318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69941	1	0	0	0	-33.22	52	1.0283969	71.974373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69942	1	0.46	0.08	0	0	52	1.0385594	71.142231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69943	1	0.92	0.18	0	0	52	1.028393	71.973814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69944	1	0	0	0	0	52	1.0343376	72.735643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69945	1	0	0	0	0	52	1.0381888	71.767393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69946	1	1.7	0.54	0	0	52	1.0343289	72.734755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69947	1	0	0	0	0	52	1.0388667	71.206356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69948	1	0.85	0.17	0	0	52	1.0388627	71.205898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69949	1	0.66	0.21	0	0	52	1.0443019	70.492268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69950	1	0.95	0.31	0	0	52	1.0386835	70.97223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69951	1	0	0	0	0	52	1.0495312	69.637591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69952	1	0	0	0	0	52	1.0568747	67.405756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69953	1	3.4	1.01	0	0	52	1.0495126	69.635757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69954	1	0	0	0	0	52	1.0568698	75.592471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69955	2	0	0	0	0	52	1.0558139	75.951109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69956	1	0	0	0	0	52	1.0568098	75.589999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69957	1	0	0	0	0	52	1.0568698	75.592471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69958	1	0	0	0	-348.63	52	1.0366244	71.802644	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69959	1	0	0	0	0	52	1.0386919	71.186615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69960	1	0	0	0	0	52	1.0399255	70.380241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69961	1	0	0	0	0	52	1.0408029	69.876201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69962	1	0	0	0	0	52	1.0408029	69.876201	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69963	2	0	0	0	0	52	1.0366244	71.802644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69964	1	0	0	0	0	52	1.0386587	71.137966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69965	1	0	0	0	0	52	1.0386919	71.186615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69966	1	0	0	0	-332.87	52	1.0430022	71.920988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69967	2	0	0	0	0	52	1.046	72.141997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69968	1	0	0	0	0	52	1.0420597	69.949651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69969	1	0	0	0	0	52	1.046182	72.112502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69970	1	0	0	0	0	52	1.0467332	71.862553	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69971	1	0	0	0	-468.29	52	1.0327823	74.396394	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69972	1	0	0	0	0	52	1.033803	74.113149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69973	1	0	0	0	0	52	1.0335366	74.186342	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69974	1	0	0	0	0	52	1.0335366	74.186342	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69975	2	0	0	0	0	52	1.0353986	74.751572	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69976	2	0	0	0	0	52	1.0353986	74.751572	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69977	1	0	0	0	0	52	1.0331796	74.442695	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69978	2	0	0	0	0	52	1.0473138	74.597593	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69979	2	0	0	0	0	52	1.033803	74.113149	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69980	1	0	0	0	0	52	1.0370498	74.286146	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69981	1	0	0	0	0	52	1.0327823	74.396394	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69982	1	0	0	0	-40.7	52	1.0332931	69.186606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69983	1	0	0	0	0	52	1.0382354	68.360447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69984	1	0	0	0	0	52	1.0397953	68.108474	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69985	1	0	0	0	0	52	1.0397953	68.108474	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69986	2	0	0	0	0	52	1.04	68.66061	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69987	2	0	0	0	0	52	1.04	68.66061	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69988	1	0	0	0	0	52	1.0384797	68.402352	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69989	2	0	0	0	0	52	1.0332931	69.186606	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69990	1	0	0	0	0	52	1.0337725	69.189602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69991	1	0	0	0	0	52	1.0332931	69.186606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69992	1	0	0	0	0	52	1.061	77.591434	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69993	1	0	0	0	0	52	1.0566592	76.837626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69994	1	0	0	0	0	52	1.054814	76.024802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69995	2	0	0	0	0	52	1.0401903	78.684992	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69996	2	0	0	0	0	52	1.042175	78.403038	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69997	2	0	0	0	0	52	1.0418029	78.325649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69998	2	0	0	0	0	52	1.0418717	79.352171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69999	1	0	0	0	0	52	1.0625093	77.244413	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	70000	1	0	0	0	0	52	1.0566283	76.772478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	2010001	1	9.64	2.54	0	0	201	1.0114717	-38.170877	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010002	1	15.98	6.04	0	0	201	1.016888	-35.366581	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010003	1	14.39	1.09	0	0	201	1.0313607	-32.35959	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010004	1	0	0	0	0	201	1.0323741	-32.246548	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010005	1	10.45	2.75	0	0	201	1.0323225	-32.252838	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010006	1	13.44	1.28	0	0	201	1.02434	-34.099728	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010007	1	0	0	0	0	201	1.0243898	-34.091574	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010008	1	0	0	0	0	201	1.0232926	-33.019946	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010009	1	16.82	2.59	0	0	201	1.0232273	-33.029238	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010010	1	33.49	15.14	0	0	201	1.0229106	-33.166989	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010011	1	32.02	8.17	0	0	201	1.0072035	-38.933363	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010012	1	0	0	0	0	201	1.0353815	-30.584524	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010013	1	57.79	30.06	0	0	201	1.0280719	-32.648266	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010014	1	0	0	0	0	201	1.0255709	-32.962478	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010015	1	25.01	11.8	0	0	201	1.0253796	-32.975585	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010016	1	0	0	0	0	201	1.0259641	-30.554155	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010017	1	25.89	7.16	0	0	201	1.0258204	-30.569417	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010018	1	24.47	6.19	0	0	201	1.0319225	-33.692268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010019	1	0	0	0	0	201	1.0384215	-34.86778	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010020	1	53.35	4.54	0	32	201	1.0161302	-37.405075	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010021	1	8.99	2.13	0	0	201	1.0264151	-30.17023	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010022	1	48.19	15.92	0	0	201	1.0403785	-34.014636	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010023	1	0	0	0	0	201	1.0323018	-31.553835	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010024	1	43.96	8.97	0	0	201	1.0438088	-33.936026	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010025	1	30.89	12.76	0	0	201	1.0331686	-31.027015	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010026	1	18.65	4.97	0	0	201	1.0116964	-39.417385	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010027	1	0	0	0	0	201	1.003659	-39.410459	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010028	1	32.23	12.72	0	0	201	1.003449	-39.427467	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010029	1	32.23	1.85	0	0	201	1.008732	-38.790091	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010030	1	0	0	0	0	201	1.0371077	-33.373987	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010031	1	39.8	7.18	0	0	201	1.0369412	-33.395332	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010032	1	41.5	5.68	0	0	201	1.0305475	-34.440267	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010033	1	59.05	6.96	0	0	201	1.0161739	-30.835878	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010034	1	0	0	0	0	201	1.0150369	-30.70317	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010035	1	59.05	42.65	0	0	201	1.0144901	-30.731964	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010036	1	0	0	0	0	201	1.0156799	-30.670161	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010037	1	58.29	11.32	0	0	201	1.0335179	-30.391551	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010038	1	36.59	13.17	0	0	201	1.0354526	-34.724088	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010039	1	0	0	0	0	201	1.0356883	-34.704805	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010040	1	43.57	13.69	0	0	201	1.029953	-35.409253	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010041	1	20.08	9.93	0	0	201	1.0319463	-29.636014	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010042	1	59.25	11.36	0	0	201	1.0326915	-31.501136	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010043	1	0	0	0	0	201	1.0212618	-37.146134	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010044	1	37.54	1.74	0	0	201	1.0211555	-37.16997	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010045	1	25.35	12.91	0	0	201	1.0222765	-30.438602	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010046	1	0	0	0	0	201	1.0219515	-32.826192	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010047	1	45.76	5.94	0	0	201	1.0217938	-32.850799	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010048	1	45.76	10.24	0	0	201	1.0223216	-32.800285	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010049	1	0	0	0	0	201	1.0225318	-32.775162	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010050	1	0	0	0	0	201	1.0223216	-32.800285	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010051	1	0	0	0	0	201	1.0136639	-39.159502	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010052	1	17.51	1.94	0	0	201	1.0135958	-39.170462	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010053	1	43.68	4.56	0	0	201	1.0265877	-31.987459	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010054	1	43.32	16.13	0	0	201	1.0043978	-39.399837	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010055	1	17.57	5.16	0	0	201	1.0260042	-33.062637	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010056	1	0	0	0	0	201	1.0261065	-33.053766	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010057	1	0	0	0	0	201	1.0309249	-30.619979	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010058	1	43.93	8.14	0	0	201	1.0218687	-32.990259	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010059	1	0	0	0	0	201	1.0317103	-30.524127	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010060	1	43.93	27.62	0	0	201	1.0196537	-33.072424	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010061	1	51.07	18.71	0	22	201	1.0257121	-36.400591	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010062	1	0	0	0	0	201	1.0199087	-38.209486	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010063	1	0	0	0	0	201	1.020092	-38.190354	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010064	1	36.24	9.3	0	0	201	1.0197123	-38.230674	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010065	1	46.26	6.82	0	0	201	1.0191482	-38.041115	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010066	1	0	0	0	0	201	1.0191482	-38.041115	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010067	1	0	0	0	0	201	1.0191482	-38.041115	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010068	1	0	0	0	0	201	1.0191482	-38.041115	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010069	1	58.86	14.48	0	0	201	1.0120593	-31.292355	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010070	1	11.07	0.16	0	0	201	1.0231739	-37.356317	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010071	1	38.37	10.34	0	0	201	1.0250566	-33.326679	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010072	1	0	0	0	0	201	1.0195339	-33.420215	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010073	1	38.37	20.18	0	0	201	1.0191962	-33.440932	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010074	1	0	0	0	0	201	1.0134907	-31.643541	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010075	1	14.72	4.64	0	0	201	1.0134074	-31.651955	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010076	1	27.96	2.98	0	0	201	1.0240365	-36.503251	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010077	1	28.46	7.93	0	0	201	1.0245877	-33.147915	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010078	1	0	0	0	0	201	1.0324814	-32.632501	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010079	1	55.86	12.51	0	0	201	1.0221654	-36.53476	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010080	1	0	0	0	0	201	1.0158407	-42.120276	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010081	1	0	0	0	0	201	1.0158407	-42.120276	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010082	1	0	0	0	0	201	1.0198025	-37.405662	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010083	1	22.32	8.77	0	0	201	1.0196497	-37.417375	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010084	1	0	0	0	0	201	1.0299667	-36.485669	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010085	1	40.86	5.87	0	0	201	1.0298097	-36.510974	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010086	1	0	0	0	0	201	1.0301063	-36.46414	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010087	1	10.87	8.58	0	0	201	1.0156574	-38.184692	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010088	1	0	0	0	0	201	1.0287006	-37.715069	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010089	1	33.23	4.19	0	0	201	1.0285728	-37.734706	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010090	1	33.23	6.75	0	0	201	1.0227397	-37.786694	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010091	1	37.67	4.7	0	0	201	1.0241559	-32.00135	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010092	1	31.46	1.7	0	0	201	1.0233661	-33.256535	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010093	1	31.46	11.16	0	0	201	1.0224996	-33.993188	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010094	1	0	0	0	0	201	1.0238866	-36.700149	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010095	1	0	0	0	0	201	1.0239729	-36.69022	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010096	1	18.02	4.43	0	0	201	1.0238054	-36.710003	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010097	1	31.02	5.28	0	0	201	1.0250471	-32.516182	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010098	1	19.84	5.6	0	0	201	1.0210215	-33.631252	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010099	1	0	0	0	0	201	1.0211405	-33.61975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010100	1	0	0	0	0	201	1.0318883	-33.831856	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010101	1	0	0	0	0	201	1.0320438	-33.81375	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010102	1	33.88	8.27	0	0	201	1.0317051	-33.851817	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010103	1	0	0	0	0	201	1.026424	-33.713487	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010104	1	57.74	17.1	0	0	201	1.0260853	-33.743433	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010105	1	0	0	0	0	201	1.0267529	-33.680659	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010106	1	51.34	13.64	0	0	201	1.0192282	-38.120994	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010107	1	26.95	1.82	0	0	201	1.0243943	-35.999203	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010108	1	0	0	0	0	201	1.0244707	-35.982267	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010109	1	0	0	0	0	201	1.0243943	-35.999203	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010110	1	12.48	4.31	0	0	201	1.0304649	-32.12815	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010111	1	0	0	0	0	201	1.0305374	-32.121313	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010112	1	11.2	2.7	0	0	201	1.0272394	-32.775866	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010113	1	0	0	0	0	201	1.0254568	-37.333591	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010114	1	31.06	13.53	0	0	201	1.025241	-37.350884	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010115	1	31.06	11.74	0	0	201	1.0246994	-37.303151	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010116	1	47.94	5.39	0	0	201	1.0361759	-32.168045	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010117	1	0	0	0	0	201	1.0371163	-28.331917	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010118	1	45.39	21.63	0	0	201	1.0360488	-32.194549	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010119	1	0	0	0	0	201	1.0361885	-32.552698	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010120	1	0	0	0	0	201	1.0361885	-32.552698	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010121	1	0	0	0	0	201	1.0174867	-37.319107	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010122	1	35.43	19.18	0	0	201	1.0171939	-37.338908	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010123	1	0	0	0	0	201	1.0184497	-37.137579	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010124	1	0	0	0	0	201	1.018601	-37.11584	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010125	1	35.43	7.06	0	0	201	1.0182928	-37.159007	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010126	1	0	0	0	0	201	1.0184497	-37.137579	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010127	1	0	0	0	0	201	1.0192888	-33.112433	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010128	1	44.89	16.27	0	0	201	1.034292	-37.018174	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010129	1	50.09	14.75	0	0	201	1.0326359	-33.638835	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010130	1	50.09	14.37	0	0	201	1.0192619	-33.374653	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010131	1	0	0	0	0	201	1.0267736	-33.649175	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010132	1	41.72	12.38	0	0	201	1.0265337	-33.673709	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010133	1	0	0	0	0	201	1.0237701	-36.648002	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010134	1	71.03	8.23	0	0	201	1.0234927	-36.686729	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010135	1	61.01	13.93	0	0	201	1.0312424	-36.266741	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010136	1	0	0	0	0	201	1.0315448	-36.230872	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010137	1	20.07	5.15	0	0	201	1.0242681	-32.354361	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010138	1	38.05	7.43	0	0	201	1.022943	-37.820828	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010139	1	35	8.78	0	0	201	1.0246772	-34.532049	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010140	1	16.07	5.79	0	0	201	1.0202294	-37.341878	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010141	1	41.11	16.66	0	0	201	1.0199383	-37.365422	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010142	1	41.11	1.31	0	0	201	1.0172181	-37.612669	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010143	1	0	0	0	0	201	1.0173364	-37.587004	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010144	1	0	0	0	0	201	1.0172181	-37.612669	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010145	1	37.97	9.24	0	0	201	1.0172971	-32.797681	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010146	1	37.97	9.3	0	0	201	1.0179264	-33.305742	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010147	1	0	0	0	0	201	1.0181199	-33.283075	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010148	1	52.25	24.72	0	0	201	1.0241257	-33.683373	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010149	1	0	0	0	0	201	1.0246651	-37.922735	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010150	1	7.99	4.67	0	0	201	1.016016	-38.743014	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010151	1	11.73	1.24	0	0	201	1.0210044	-39.07062	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010152	1	0	0	0	0	201	1.0237185	-38.070193	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010153	1	35.35	3.89	0	0	201	1.0232364	-33.842659	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010154	1	33.06	13.11	0	0	201	1.0240121	-34.683439	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010155	1	0	0	0	0	201	1.0213224	-33.802097	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010156	1	33.52	4.02	0	0	201	1.021193	-33.821404	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010157	1	32.33	10.35	0	80	201	1.0192994	-37.016023	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010158	1	0	0	0	0	201	1.0185324	-36.986556	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010159	1	15.22	4.81	0	0	201	1.0163105	-36.964664	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010160	1	55.26	20.75	0	0	201	1.0141895	-37.481528	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010161	1	0	0	0	0	201	1.0216529	-39.810935	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010162	1	25.6	5.53	0	0	201	1.0215165	-39.826087	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010163	1	0	0	0	0	201	1.0217783	-39.796712	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010164	1	26.64	6.54	0	0	201	1.0228274	-33.94103	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010165	1	0	0	0	0	201	1.0124029	-38.130781	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010166	1	47.72	5.4	0	0	201	1.0122174	-38.161015	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010167	1	32.36	10.77	0	0	201	1.0361433	-33.392958	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010168	1	32.36	10.63	0	0	201	1.0295933	-33.602847	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010169	1	0	0	0	0	201	1.0246182	-34.058468	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010170	1	14.51	0.92	0	0	201	1.0245715	-34.066578	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010171	1	51.86	8.23	0	0	201	1.0130422	-36.966235	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010172	1	0	0	0	0	201	1.0210095	-32.332504	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010173	1	0	0	0	0	201	1.0211681	-32.308083	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010174	1	41.08	5.55	0	0	201	1.0208425	-32.358676	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010175	1	41.08	12.71	0	0	201	1.0227861	-31.688906	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010176	1	0	0	0	0	201	1.0230394	-31.664262	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010177	1	37	12.28	0	0	201	1.0367457	-33.162658	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010178	1	37	6.33	0	0	201	1.0213099	-33.478086	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010179	1	55.41	4.59	0	0	201	1.0310004	-36.414714	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010180	1	1.46	0.56	0	0	201	1.0310133	-36.224504	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010181	1	0	0	0	0	201	1.0311861	-36.194092	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010182	1	55.41	4.8	0	0	201	1.0308505	-36.257566	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010183	1	48.59	5.25	0	0	201	1.0141149	-36.897389	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010184	1	0	0	0	0	201	1.0180678	-36.643372	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010185	1	68.06	27.25	0	0	201	1.0175662	-36.681974	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010186	1	0	0	0	0	201	1.0295078	-33.846222	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010187	1	37.59	7.22	0	0	201	1.029329	-33.866951	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010188	1	51.74	17.55	0	0	201	1.0294936	-31.469882	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010189	1	0	0	0	0	201	1.0298248	-31.439457	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010190	1	0	0	0	0	201	1.0180944	-32.593826	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010191	1	63.47	6.05	0	0	201	1.0178431	-32.632088	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010192	1	0	0	0	0	201	1.0080501	-30.286975	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010193	1	63.47	25.63	0	0	201	1.0169834	-32.960909	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010194	1	0	0	0	0	201	1.01698	-32.960008	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010195	1	0	0	0	0	201	1.01698	-32.960008	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010196	1	0	0	0	0	201	1.0381994	-30.4849	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010197	1	0	0	0	0	201	1.0268725	-34.128321	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010198	1	55.17	29.09	0	0	201	1.0377551	-30.511623	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010199	1	25.51	11.27	0	0	201	1.0146011	-38.140451	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010200	1	57.98	19.56	0	0	201	1.0123296	-37.1906	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010201	1	45.34	7.86	0	0	201	1.0285008	-35.627669	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010202	1	21.66	3.34	0	0	201	1.024106	-33.765998	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010203	1	0	0	0	0	201	1.022951	-38.036355	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010204	1	12.67	2.56	0	0	201	1.0228908	-38.044222	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010205	1	0	0	0	0	201	1.0194151	-35.341822	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010206	1	40.75	8.43	0	0	201	1.0192306	-35.364611	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010207	1	40.75	6.92	0	0	201	1.0131766	-37.293522	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010208	1	24.17	6.6	0	0	201	1.0160194	-36.934585	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010209	1	81.39	49.51	0	0	201	1.0160632	-35.530072	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010210	1	49.48	10.28	0	0	201	1.0292939	-36.507182	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010211	1	49.48	11.08	0	0	201	1.0284516	-36.388392	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010212	1	0	0	0	0	201	1.0286953	-36.358201	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010213	1	0	0	0	0	201	1.0384327	-29.954447	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010214	1	12.52	3.35	0	0	201	1.038367	-29.961172	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010215	1	36.39	3.34	0	0	201	1.0316129	-35.826923	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010216	1	0	0	0	0	201	1.0309642	-35.9785	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010217	1	36.39	3.13	0	0	201	1.0308481	-35.999821	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010218	1	30.67	6.45	0	90	201	1.0299732	-39.222721	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010219	1	38.5	11.16	0	0	201	1.0150087	-37.25073	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010220	1	0	0	0	0	201	1.0152184	-37.227677	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010221	1	38.5	7.16	0	0	201	1.0256288	-35.06092	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010222	1	0	0	0	0	201	1.03185	-35.803647	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010223	1	9.41	2.94	0	0	201	1.031798	-35.808388	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010224	1	0	0	0	0	201	1.0230502	-34.797115	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010225	1	35.59	23.47	0	0	201	1.0227028	-34.815034	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010226	1	35.59	19.12	0	0	201	1.0185095	-35.368958	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010227	1	47.25	13.43	0	0	201	1.0231714	-38.935152	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010228	1	53.38	19.97	0	0	201	1.0327547	-36.455071	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010229	1	35.45	4.71	0	50	201	1.0320899	-37.10858	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010230	1	51.81	10.71	0	0	201	1.029935	-34.613779	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010231	1	51.81	15.83	0	0	201	1.0267233	-35.183412	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010232	1	48.36	11.43	0	0	201	1.0128265	-36.380101	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010233	1	0	0	0	0	201	1.0268859	-36.407811	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010234	1	37.64	3.83	0	0	201	1.0267417	-36.430457	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010235	1	0	0	0	0	201	1.0237184	-39.542427	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010236	1	37.64	13.28	0	0	201	1.0234976	-39.563872	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010237	1	33.48	6.19	0	0	201	1.0233988	-33.975557	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010238	1	33.48	8.37	0	0	201	1.0231679	-33.91822	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010239	1	50.01	9.84	0	0	201	1.0343617	-36.882082	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010240	1	0	0	0	0	201	1.0345878	-36.854457	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010241	1	50.75	10.16	0	0	201	1.0356757	-36.061306	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010242	1	0	0	0	60	201	1.0314286	-36.383879	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010243	1	45.67	5.61	0	0	201	1.0312752	-36.409245	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010244	1	34.46	5.65	0	0	201	1.0495958	-31.260247	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010245	1	34.46	8.68	0	0	201	1.0504732	-31.227408	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010246	1	0	0	0	0	201	1.0506379	-31.206913	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010247	1	41.16	3.94	0	0	201	1.0182786	-35.265995	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010248	1	43.93	29.92	0	0	201	1.0230943	-39.031783	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010249	1	50.49	5.58	0	0	201	1.0224435	-36.548365	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010250	1	57.01	12.84	0	0	201	1.0118314	-37.417288	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010251	1	57.01	22.38	0	0	201	1.0137208	-36.943066	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010252	1	31.11	9.46	0	0	201	1.0171743	-36.913122	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010253	1	0	0	0	0	201	1.0173407	-36.896121	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010254	1	31.11	19.53	0	0	201	1.0164506	-37.341205	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010255	1	0	0	0	0	201	1.0167302	-37.323833	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010256	1	0	0	0	0	201	1.0119648	-37.062341	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010257	1	24.34	12.59	0	0	201	1.0117653	-37.076078	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010258	1	0	0	0	0	201	1.0121792	-37.048444	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010259	1	48.72	8.04	0	0	201	1.0135458	-36.915384	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010260	1	30.31	12.35	0	0	201	1.0341171	-36.019378	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010261	1	0	0	0	0	201	1.0191056	-36.823219	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010262	1	54.9	12.07	0	0	201	1.0188105	-36.856458	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010263	1	35.69	9.54	0	0	201	1.0557533	-30.538889	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010264	1	0	0	0	0	201	1.0275076	-36.622802	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010265	1	0	0	0	0	201	1.0276465	-36.593174	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010266	1	49.72	2.39	0	0	201	1.0273741	-36.652183	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010267	1	23.27	4.11	0	0	201	1.0080913	-32.613249	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010268	1	0	0	0	0	201	1.0188921	-35.384159	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010269	1	53.47	13.72	0	0	201	1.0186262	-35.415973	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010270	1	0	0	0	0	201	1.0303536	-36.071585	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010271	1	53.47	7.16	0	0	201	1.0301635	-36.101032	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010272	1	55.09	7.78	0	0	201	1.0176167	-36.847841	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010273	1	55.09	20.54	0	0	201	1.01812	-36.334843	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010274	1	24.57	5.95	0	0	201	1.0299856	-36.120367	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010275	1	0	0	0	0	201	1.01798	-31.828208	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010276	1	43.11	11.41	0	0	201	1.0208243	-34.473204	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010277	1	44.92	20.45	0	0	201	1.0157786	-35.630649	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010278	1	0	0	0	0	201	1.0262763	-35.328926	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010279	1	28.63	8.04	0	0	201	1.0261169	-35.344732	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010280	1	0	0	0	0	201	1.0264284	-35.311717	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010281	1	0	0	0	0	201	1.0262763	-35.328926	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010282	1	0	0	0	0	201	1.0262763	-35.328926	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010283	1	32.97	7.88	0	0	201	1.0345595	-36.858211	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010284	1	0	0	0	0	201	1.0347258	-36.838038	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010285	1	24.02	1.73	0	0	201	1.0181383	-36.887044	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010286	1	53.39	18	0	0	201	1.0273798	-34.896521	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010287	1	0	0	0	0	201	1.017897	-36.309052	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010288	1	49.12	9.58	0	0	201	1.017661	-36.339753	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010289	1	32.24	3.8	0	0	201	1.0231747	-34.843337	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010290	1	32.24	4.22	0	0	201	1.0187971	-35.457708	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010291	1	0	0	0	0	201	1.0202288	-36.52035	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010292	1	49.81	3.13	0	0	201	1.0200642	-36.552316	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010293	1	52.98	28.47	0	0	201	1.01059	-36.770368	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010294	1	52.98	12.34	0	0	201	1.0184362	-35.720177	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010295	1	0	0	0	0	201	1.0186841	-35.69218	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010296	1	56.71	7.15	0	0	201	1.0145224	-36.705714	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010297	1	0	0	0	0	201	1.0147575	-36.673767	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010298	1	0	0	0	0	201	1.0111564	-36.662725	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010299	1	41.5	28.64	0	0	201	1.0107402	-36.682024	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010300	1	0	0	0	0	201	1.0266314	-33.215447	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010301	1	50.57	7.59	0	0	201	1.0264393	-33.244523	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010302	1	0	0	0	50	201	1.0249118	-35.346617	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010303	1	0	0	0	0	201	1.0246893	-35.312954	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010304	1	0	0	0	0	201	1.0249118	-35.346617	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010305	1	47.86	19.46	0	0	201	1.0245691	-35.374772	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010306	1	60.83	25.54	0	0	201	1.0369435	-36.51078	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010307	1	48.61	20.93	0	0	201	1.021191	-34.899173	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010308	1	0	0	0	0	201	1.0215348	-34.873885	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010309	1	39.33	13.63	0	0	201	1.0289141	-36.225817	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010310	1	39.33	5.55	0	0	201	1.0269412	-35.458434	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010311	1	0	0	0	0	201	1.0138708	-37.270229	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010312	1	40.48	22.08	0	0	201	1.0134939	-37.293718	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010313	1	0	0	0	0	201	1.014181	-37.250143	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010314	1	40.48	8.05	0	93.5	201	1.0248941	-37.250236	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010315	1	44.5	8.52	0	0	201	1.0239867	-36.459546	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010316	1	44.5	7.51	0	0	201	1.0424495	-35.97343	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010317	1	0	0	0	0	201	1.0426158	-35.948065	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010318	1	37.74	7.21	0	0	201	1.032225	-35.812002	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010319	1	0	0	0	0	201	1.0296239	-36.596586	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010320	1	37.74	9.18	0	0	201	1.0294461	-36.615967	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010321	1	32.26	13.89	0	0	201	1.0244398	-36.571477	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010322	1	32.26	6.52	0	0	201	1.0383476	-36.010137	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010323	1	50.58	11.16	0	0	201	1.0270319	-36.490394	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010324	1	32.27	4.42	0	0	201	1.0152483	-36.290866	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010325	1	0	0	0	0	201	1.0153824	-36.271475	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010326	1	32.27	7.92	0	0	201	1.0201865	-35.461499	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010327	1	0	0	0	0	201	1.0284806	-36.444946	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010328	1	52.71	7.81	0	0	201	1.0282878	-36.477922	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010329	1	0	0	0	0	201	1.0286772	-36.413365	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010330	1	0	0	0	0	201	1.0070805	-32.928012	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010331	1	0	0	0	0	201	1.0442675	-35.766933	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010332	1	52.71	12.35	0	0	201	1.0068077	-32.959915	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010333	1	0	0	0	0	201	1.0115383	-32.407426	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010334	1	55.45	10.21	0	0	201	1.0177653	-36.193758	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010335	1	0	0	0	0	201	1.0177653	-36.193758	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010336	1	0	0	0	0	201	1.0177653	-36.193758	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010337	1	0	0	0	0	201	1.0177653	-36.193758	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010338	1	55.45	18.16	0	0	201	1.0289517	-36.446951	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010339	1	43.2	7.24	0	0	201	1.0170228	-35.898198	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010340	1	0	0	0	0	201	1.0186982	-35.206285	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010341	1	0	0	0	0	201	1.0188935	-35.183083	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010342	1	43.2	9.42	0	0	201	1.0184908	-35.231755	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010343	1	0	0	0	0	201	1.0198593	-35.055141	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010344	1	87.17	16.32	0	0	201	1.0195113	-35.105308	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010345	1	0	0	0	0	201	1.0202235	-35.003811	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010346	1	0	0	0	0	201	1.0144772	-32.709539	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010347	1	0	0	0	0	201	1.0223949	-36.530508	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010348	1	55.47	9.35	0	0	201	0.9949514	-43.691117	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010349	1	0	0	0	0	201	1.0246211	-36.851722	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010350	1	0	0	0	0	201	1.0223949	-36.530508	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010351	1	0	0	0	0	201	1.0223949	-36.530508	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010352	1	0	0	0	0	201	1.0223949	-36.530508	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010353	1	0	0	0	0	201	1.0147133	-32.594084	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010354	1	51.28	15.06	0	100	201	1.0214607	-36.864789	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010355	1	51.28	18.03	0	0	201	1.016951	-37.095902	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010356	1	35.97	3.79	0	0	201	1.0263153	-35.205504	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010357	1	0	0	0	0	201	1.0202586	-34.657056	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010358	1	35.97	3.43	0	0	201	1.0115066	-37.728856	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010359	1	0	0	0	0	201	1.0193391	-34.935167	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010360	1	0	0	0	0	201	1.0193391	-34.935167	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010361	1	53.94	6.22	0	0	201	1.0247192	-35.100577	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010362	1	38.29	10.72	0	0	201	1.0143569	-36.857382	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010363	1	38.29	29.64	0	0	201	1.0156641	-35.852694	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010364	1	0	0	0	0	201	1.0160814	-35.835287	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010365	1	0	0	0	0	201	1.029534	-34.618587	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010366	1	44.83	11.69	0	0	201	1.0292938	-34.642287	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010367	1	44.83	13.25	0	0	201	1.016138	-35.725109	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010368	1	47.26	13.83	0	0	201	1.0188252	-35.113046	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010369	1	0	0	0	0	201	1.0217027	-31.096419	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010370	1	47.26	2.96	0	0	201	1.023453	-33.663825	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010371	1	0	0	0	0	201	1.0141377	-36.806534	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010372	1	40.62	5.33	0	0	201	1.0139769	-36.831218	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010373	1	0	0	0	0	201	1.0143126	-36.781698	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010374	1	40.62	8.43	0	0	201	1.0231748	-37.216618	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010375	1	0	0	0	0	201	1.0317859	-35.330382	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010376	1	49.01	10.14	0	0	201	1.0315684	-35.359681	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010377	1	57.82	24.92	0	0	201	1.0241049	-36.930381	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010378	1	0	0	0	0	201	1.0038924	-33.769511	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010379	1	50.93	12.13	0	0	201	1.0036456	-33.801497	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010380	1	32.62	5.86	0	0	201	1.0229513	-33.3795	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010381	1	32.62	8.33	0	0	201	1.0221353	-34.171847	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010382	1	0	0	0	0	201	1.0223068	-34.153845	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010383	1	0	0	0	0	201	1.0399365	-35.962595	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010384	1	54.48	37.07	0	0	201	1.0394176	-35.989201	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010385	1	41.22	10.4	0	0	201	1.0192386	-34.729999	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010386	1	0	0	0	0	201	1.0194462	-34.707298	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010387	1	0	0	0	0	201	1.0165806	-35.391332	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010388	1	0	0	0	0	201	1.0169001	-35.369126	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010389	1	41.22	19.48	0	0	201	1.0162382	-35.414889	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010390	1	25.11	4.34	0	0	201	1.0182913	-35.12541	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010391	1	0	0	0	0	201	1.0171948	-37.059195	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010392	1	25.47	2.38	0	0	201	1.0170938	-37.075019	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010393	1	37.98	4.75	0	0	201	1.0144999	-36.703844	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010394	1	37.98	9.65	0	0	201	1.0176668	-35.605761	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010395	1	48.49	17.77	0	0	201	1.0362992	-34.826329	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010396	1	48.49	9.62	0	0	201	1.0378907	-34.850949	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010397	1	35.5	8.68	0	0	201	1.0294298	-33.020378	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010398	1	35.5	11.17	0	60	201	1.0243123	-34.342479	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010399	1	0	0	0	0	201	1.0183063	-35.410078	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010400	1	32.07	7.22	0	0	201	1.0181528	-35.429677	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010401	1	0	0	0	0	201	1.0184558	-35.393124	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010402	1	0	0	0	0	201	1.0220076	-34.934905	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010403	1	0	0	0	0	201	1.0222065	-34.915568	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010404	1	32.07	11.04	0	0	201	1.0218018	-34.95194	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010405	1	0	0	0	0	201	1.0220076	-34.934905	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010406	1	33.54	8.62	0	0	201	1.0267088	-36.926234	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010407	1	33.54	15.69	0	0	201	1.0215238	-36.892939	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010408	1	35.05	12.77	0	0	201	1.0330029	-35.5579	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010409	1	35.05	11.96	0	0	201	1.0354799	-35.194645	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010410	1	52.57	23.04	0	0	201	1.016085	-36.983348	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010411	1	61.36	11.11	0	0	201	1.0313252	-35.086259	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010412	1	0	0	0	0	201	1.0292812	-35.66534	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010413	1	61.36	11.21	0	0	201	1.0290363	-35.699891	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010414	1	0	0	0	0	201	1.0268696	-31.88125	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010415	1	40.52	24.05	0	0	201	1.0152291	-36.662225	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010416	1	40.52	14.96	0	0	201	1.0126325	-36.709516	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010417	1	43.9	2.47	0	0	201	1.0152001	-36.44245	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010418	1	0	0	0	0	201	1.020115	-37.14149	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010419	1	43.9	15.15	0	0	201	1.0198165	-37.166985	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010420	1	41.21	22.17	0	0	201	1.0389336	-34.503283	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010421	1	41.21	6.01	0	0	201	1.033629	-35.14328	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010422	1	0	0	0	0	201	1.0187575	-36.867298	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010423	1	38.99	8.09	0	0	201	1.0185759	-36.8897	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010424	1	0	0	0	0	201	1.0174564	-36.337699	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010425	1	38.99	9.09	0	0	201	1.017259	-36.362052	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010426	1	62.16	9.98	0	56	201	1.0306545	-35.598812	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010427	1	0	0	0	0	201	1.0135465	-32.003023	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010428	1	0	0	0	0	201	1.0363599	-34.859642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010429	1	62.16	12.77	0	0	201	1.0132402	-32.038551	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010430	1	42.51	5.9	0	48	201	1.0286306	-36.890503	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010431	1	0	0	0	0	201	1.0282761	-36.858884	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010432	1	0	0	0	0	201	1.0327558	-30.660826	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010433	1	54.76	7.6	0	0	201	1.0338204	-33.136476	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010434	1	53.17	5.38	0	0	201	1.0268512	-34.278047	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010435	1	28.73	8.08	0	0	201	1.0252223	-33.172486	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010436	1	43.64	7.6	0	0	201	1.0235334	-36.633361	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010437	1	0	0	0	0	201	1.0217127	-36.819757	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010438	1	43.64	10.24	0	0	201	1.021508	-36.845372	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010439	1	29.48	5.61	0	0	201	1.0224155	-34.008963	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010440	1	55.08	4.05	0	0	201	1.0200318	-33.912149	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010441	1	55.08	5.02	0	60.5	201	1.023024	-34.189025	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010442	1	40.3	12.76	0	0	201	1.0156777	-32.362999	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010443	1	0	0	0	0	201	1.0159198	-32.338048	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010444	1	0	0	0	0	201	1.0156777	-32.362999	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010445	1	59.73	15.82	0	0	201	1.033697	-35.548908	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010446	1	0	0	0	0	201	1.0339802	-35.515811	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010447	1	0	0	0	0	201	1.0347749	-35.048864	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010448	1	53.55	15.86	0	0	201	1.034475	-35.079031	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010449	1	47.78	4.79	0	0	201	1.0184604	-35.181439	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010450	1	0	0	0	0	201	1.0192313	-34.921294	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010451	1	47.78	18.82	0	0	201	1.0188762	-34.949049	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010452	1	50.33	5.55	0	0	201	1.0170462	-36.765552	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010453	1	50.33	14.91	0	0	201	1.0179944	-37.014393	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010454	1	0	0	0	0	201	1.0182631	-36.988486	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010455	1	0	0	0	0	201	1.0179944	-37.014393	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010456	1	58.98	25.25	0	0	201	1.0081633	-32.013185	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010457	1	17.46	1.18	0	0	201	1.0240232	-32.831976	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010458	1	70.13	13.31	0	0	201	1.0396431	-34.570695	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010459	1	0	0	0	0	201	1.0096345	-32.204673	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010460	1	70.13	15.64	0	0	201	1.0432299	-34.051576	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010461	1	52.41	15	0	0	201	1.0190245	-36.651817	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010462	1	0	0	0	0	201	1.022698	-32.486108	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010463	1	64.47	17.04	0	0	201	1.0201871	-34.525387	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010464	1	41.36	15.05	0	0	201	1.0242719	-36.852304	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010465	1	42.13	18.04	0	0	201	1.0235339	-36.710077	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010466	1	33.55	5.09	0	0	201	1.0241366	-36.08967	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010467	1	33.55	12.49	0	0	201	1.0235196	-35.736935	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010468	1	0	0	0	0	201	1.0136339	-32.185102	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010469	1	58.59	7.63	0	0	201	1.0269466	-36.447792	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010470	1	36.63	3.01	0	0	201	1.0181084	-33.228669	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010471	1	0	0	0	0	201	1.0182244	-33.206092	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010472	1	0	0	0	0	201	1.0181084	-33.228669	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010473	1	0	0	0	0	201	1.0208174	-34.404949	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010474	1	36.63	6.44	0	0	201	1.0206609	-34.424568	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010475	1	37.47	3.96	0	0	201	1.0156148	-36.002752	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010476	1	6.89	1.75	0	0	201	1.0203509	-30.938984	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010477	1	32.6	11.35	0	0	201	1.0306351	-35.4324	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010478	1	0	0	0	0	201	1.0286961	-35.249324	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010479	1	30.9	10.75	0	0	201	1.0285235	-35.265364	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010480	1	0	0	0	0	201	1.0288794	-35.230972	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010481	1	0	0	0	0	201	1.0291257	-35.359202	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010482	1	30.9	2.31	0	0	201	1.029014	-35.378162	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010483	1	49.72	16.03	0	0	201	1.0137751	-36.554661	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010484	1	45.08	3.55	0	31	201	1.0310411	-35.540589	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010485	1	58.44	6.81	0	0	201	1.0116183	-36.435727	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010486	1	31.37	21.7	0	0	201	1.012295	-35.623186	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010487	1	31.37	16.34	0	0	201	1.0123064	-36.155431	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010488	1	39.26	18.94	0	0	201	1.0314108	-35.283166	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010489	1	39.26	13.22	0	0	201	1.0255181	-35.323642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010490	1	0	0	0	0	201	1.018067	-36.198273	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010491	1	45.25	10.02	0	0	201	1.0178598	-36.223316	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010492	1	37.41	10.09	0	0	201	1.0114319	-36.409489	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010493	1	0	0	0	0	201	1.0360059	-31.527888	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010494	1	9.47	1.36	0	0	201	1.0359645	-31.533518	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010495	1	48.98	14.87	0	0	201	1.0143799	-33.665376	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010496	1	0	0	0	0	201	1.0131488	-31.829054	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010497	1	48.98	16.37	0	0	201	1.012825	-31.858913	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010498	1	0	0	0	0	201	1.0257802	-33.176874	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010499	1	1.68	0.56	0	0	201	1.0247673	-33.352188	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010500	1	50.37	11.17	0	0	201	1.0150606	-35.384087	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010501	1	0	0	0	0	201	1.0252213	-33.282806	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010502	1	13.56	1.62	0	0	201	1.017334	-36.280879	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010503	1	33.53	1.88	0	0	201	1.0286961	-34.777543	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010504	1	33.53	3.41	0	0	201	1.0381813	-34.387845	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010505	1	16.24	3.8	0	0	201	1.0288563	-35.17342	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010506	1	0	0	0	0	201	1.026453	-34.318196	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010507	1	25.74	1.84	0	0	201	1.026359	-34.332733	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010508	1	0	0	0	0	201	1.0273854	-34.820502	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010509	1	31.18	5.13	0	0	201	1.0272426	-34.83778	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010510	1	0	0	0	0	201	1.0275207	-34.801931	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010511	1	0	0	0	0	201	1.0273854	-34.820502	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010512	1	0	0	0	0	201	1.0301391	-34.485024	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010513	1	15.83	2.52	0	0	201	1.0300752	-34.494481	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010514	1	21.06	8.19	0	0	201	1.0262188	-32.098499	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010515	1	35.95	7.79	0	0	201	1.020596	-32.883442	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010516	1	11.97	1.4	0	0	201	1.0288016	-34.014719	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010517	1	23.34	17.01	0	0	201	1.0228098	-27.044834	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010518	1	5.11	0.62	0	0	201	1.0317841	-28.691558	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010519	1	12.65	2.03	0	0	201	1.0180237	-27.794776	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010520	1	0	0	0	0	201	1.0372394	-25.58682	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010521	1	8.11	1.22	0	0	201	1.0372026	-25.59158	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010522	1	0	0	0	0	201	1.0372715	-25.582067	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010523	1	34.84	16.34	0	0	201	1.0138097	-26.519493	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010524	1	23.34	3.55	0	0	201	1.0303785	-28.014606	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010525	1	21.1	16.57	0	0	201	1.0226565	-30.523611	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010526	1	17.1	4.79	0	0	201	1.0408876	-21.615679	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010527	1	0	0	0	0	201	1.0261894	-24.277206	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010528	1	5.59	0.92	0	0	201	1.026169	-24.280316	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010529	1	52.69	12.91	0	0	201	1.0259271	-23.861664	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010530	1	42.29	8.9	0	0	201	1.0221121	-25.619522	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010531	1	40.74	11.04	0	0	201	1.0156528	-27.020617	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010532	1	0	0	0	0	201	1.023037	-24.860689	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010533	1	55.59	19.65	0	0	201	1.0227106	-24.888894	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010534	1	0	0	0	0	201	1.0321375	-20.330586	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010535	1	55.59	16.19	0	0	201	1.0304199	-24.271497	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010536	1	36.42	8.13	0	0	201	1.0217609	-24.774453	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010537	1	0	0	0	0	201	1.0348401	-25.861503	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010538	1	0	0	0	0	201	1.0349561	-25.850781	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010539	1	20.01	7.26	0	0	201	1.0347051	-25.872886	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010540	1	36.29	3.17	0	0	201	1.0275458	-24.50515	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010541	1	38.97	6.45	0	0	201	1.0305218	-23.83841	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010542	1	36.2	17.16	0	0	201	1.0209275	-25.42957	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010543	1	36.2	6.38	0	0	201	1.0249547	-24.852771	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010544	1	0	0	0	0	201	1.0251008	-24.831908	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010545	1	0	0	0	0	201	1.0249547	-24.852771	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010546	1	0.57	0.07	0	0	201	1.0399086	-22.235451	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010547	1	15.35	7.95	0	0	201	1.0397778	-22.243873	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010548	1	0	0	0	0	201	1.026243	-23.147472	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010549	1	49.17	12.52	0	0	201	1.0260052	-23.174254	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010550	1	49.17	17.55	0	0	201	1.0288123	-23.051581	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010551	1	0	0	0	0	201	1.0407328	-22.179332	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010552	1	5.68	0.75	0	0	201	1.040709	-22.182306	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010553	1	0	0	0	0	201	1.0407561	-22.176284	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010554	1	31.74	3.14	0	0	201	1.0355608	-21.636057	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010555	1	7.28	1.72	0	0	201	1.0393721	-23.343858	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010556	1	0	0	0	0	201	1.0394079	-23.339868	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010557	1	48.67	18.41	0	0	201	1.0250566	-23.520646	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010558	1	38.11	10.15	0	0	201	1.0278407	-21.803999	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010559	1	34.46	8.1	0	0	201	1.0276954	-21.722881	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010560	1	0	0	0	0	201	1.0283474	-22.505644	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010561	1	8.85	1.14	0	0	201	1.0283101	-22.510735	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010562	1	0	0	0	0	201	1.0283808	-22.500707	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010563	1	0	0	0	0	201	1.0442587	-18.722569	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010564	1	16.95	2.75	0	0	201	1.0441954	-18.731567	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010565	1	0	0	0	0	201	1.0443241	-18.71265	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010566	1	10.06	4.84	0	0	201	1.0338706	-22.0188	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010567	1	36.6	16.45	0	0	201	1.0277824	-19.548082	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010568	1	0	0	0	0	201	1.028054	-19.526698	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010569	1	0	0	0	0	201	1.0361216	-22.485172	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010570	1	28.08	3.85	0	0	201	1.0360098	-22.500581	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010571	1	11.76	7.06	0	0	201	1.0416661	-18.426026	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010572	1	0	0	0	0	201	1.0294717	-19.431752	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010573	1	20.36	2.82	0	0	201	1.0293906	-19.444095	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010574	1	31.66	9.26	0	0	201	1.0308955	-18.746672	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010575	1	0	0	0	0	201	1.0310763	-18.728198	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010576	1	11.65	6.12	0	0	201	1.0411132	-21.435464	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010577	1	52.83	24.77	0	0	201	1.0265353	-19.224582	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010578	1	26.53	6.24	0	0	201	1.0357227	-19.850675	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010579	1	0	0	0	0	201	1.0402934	-19.475661	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010580	1	13	4.2	0	0	201	1.0402163	-19.482461	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010581	1	22.08	6.27	0	0	201	1.0267143	-19.008822	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010582	1	13.67	3.32	0	0	201	1.037154	-19.486504	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010583	1	0	0	0	0	201	1.0286067	-18.641941	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010584	1	31.93	1.64	0	0	201	1.028506	-18.662324	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010585	1	47.67	13.12	0	0	201	1.0374151	-20.834409	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010586	1	0	0	0	0	201	1.0344517	-19.076514	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010587	1	0	0	0	0	201	1.0422541	-20.532897	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010588	1	48.43	13.27	0	0	201	1.0341954	-19.101276	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010589	1	51.22	19.76	0	0	201	1.0254152	-18.737607	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010590	1	32.37	19.93	0	0	201	1.0248	-18.776036	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010591	1	0	0	0	0	201	1.0312684	-18.392887	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010592	1	33.21	7.47	0	0	201	1.0310922	-18.411955	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010593	1	0	0	0	0	201	1.0314327	-18.37378	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010594	1	27.73	18.76	0	0	201	1.0285188	-17.607555	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010595	1	2.59	0.54	0	0	201	1.038041	-18.977971	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010596	1	22.07	6.25	0	0	201	1.0379204	-18.990122	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010597	1	15.44	2.02	0	0	201	1.0244233	-19.665611	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010598	1	11.72	2.14	0	-28	201	1.0145692	-19.494085	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010599	1	7.3	0.96	0	0	201	1.0332257	-18.749878	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010600	1	40.36	10.11	0	0	201	1.0308412	-20.126158	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010601	1	58.5	8.78	0	0	201	1.0283593	-17.733035	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010602	1	58.5	37.89	0	0	201	1.0139916	-18.911223	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010603	1	0	0	0	0	201	1.0145398	-18.878485	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010604	1	36.33	6.25	0	0	201	1.0319133	-18.144818	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010605	1	35.81	17.12	0	0	201	1.0301609	-18.379955	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010606	1	9.8	4.39	0	0	201	1.0335842	-20.552032	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010607	1	81.83	24.66	0	0	201	1.0277235	-17.937495	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010608	1	0	0	0	0	201	1.028199	-17.893659	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010609	1	84.01	4.53	0	0	201	1.0298545	-18.838128	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010610	1	19.08	2.67	0	0	201	1.0394213	-17.716975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010611	1	0	0	0	0	201	1.0395021	-17.705389	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010612	1	0	0	0	0	201	1.0394213	-17.716975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010613	1	8.84	3.58	0	0	201	1.0229436	-18.196932	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010614	1	14.83	2.9	0	0	201	1.0341222	-18.247789	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010615	1	0	0	0	0	201	1.0259703	-18.927035	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010616	1	10.54	1.88	0	0	201	1.0259252	-18.933039	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010617	1	25.71	3.31	0	0	201	1.038899	-17.501367	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010618	1	11.54	4.75	0	0	201	1.0297783	-18.817906	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010619	1	0	0	0	0	201	1.0324493	-17.767313	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010620	1	18.18	2.13	0	0	201	1.0323857	-17.778382	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010621	1	0	0	0	0	201	1.0379796	-16.122563	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010622	1	16.75	2.97	0	0	201	1.037908	-16.13206	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010623	1	0	0	0	0	201	1.038057	-16.11277	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010624	1	0	0	0	0	201	1.0305355	-14.383454	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010625	1	13.52	3.74	0	0	201	1.0304681	-14.391301	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010626	1	12.06	0.86	0	0	201	1.0124501	-19.468935	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010627	1	33.56	6.47	0	0	201	1.0309251	-17.169015	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010628	1	44.13	15.71	0	0	201	1.0037578	-20.248745	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010629	1	21.97	4.36	0	0	201	1.0219603	-18.255606	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010630	1	44.49	7.77	0	0	201	1.002686	-20.187992	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010631	1	4.79	0.93	0	0	201	0.9927828	-20.680409	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010632	1	21.7	1.5	0	0	201	0.992808	-20.677348	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010633	1	43.89	21.89	0	0	201	1.0038034	-20.289026	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010634	1	37.73	8.18	0	0	201	1.0121993	-18.693784	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010635	1	59.03	26.42	0	0	201	0.9819744	-22.24226	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010636	1	0	0	0	0	201	0.9848866	-21.797285	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010637	1	59.03	31.67	0	0	201	0.9844097	-21.831088	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010638	1	50.56	26.31	0	0	201	1.0246643	-20.826865	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010639	1	50.56	11.39	0	0	201	0.9945843	-21.708387	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010640	1	0	0	0	0	201	0.9948367	-21.675351	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010641	1	32.02	9.92	0	0	201	0.9953628	-21.223089	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010642	1	0	0	0	0	201	1.0253208	-20.713171	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010643	1	16.23	4.99	0	0	201	1.0252212	-20.722549	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010644	1	0	0	0	0	201	1.025424	-20.703713	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010645	1	0	0	0	0	201	1.0176285	-15.238276	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010646	1	12.43	6.02	0	0	201	1.0175327	-15.245078	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010647	1	37.27	5.15	0	0	201	0.9857582	-22.159911	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010648	1	48.46	9.72	0	0	201	1.0279863	-20.606853	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010649	1	37.02	10.63	0	0	201	1.0258825	-20.981032	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010650	1	37.02	18.96	0	0	201	0.9880201	-21.583084	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010651	1	51.79	4.1	0	0	201	1.0250502	-21.070525	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010652	1	20.58	0.77	0	0	201	0.9937581	-21.489871	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010653	1	35.13	16.31	0	0	201	1.0237916	-20.352497	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010654	1	0	0	0	0	201	1.0240566	-20.335284	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010655	1	42.81	15.02	0	0	201	1.0267636	-20.728018	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010656	1	0	0	0	0	201	1.0270178	-20.706745	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010657	1	46.07	12.91	0	0	201	0.9983831	-21.612164	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010658	1	11.64	4.64	0	0	201	0.9993716	-20.851596	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010659	1	52.07	9.98	0	0	201	1.0224011	-15.924328	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010660	1	41.82	16.8	0	0	201	0.9942931	-21.254338	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010661	1	0	0	0	0	201	1.003629	-16.175765	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010662	1	41.76	6.33	0	0	201	1.0314562	-20.264574	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010663	1	0	0	0	0	201	1.0053927	-16.052432	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010664	1	0	0	0	0	201	1.003629	-16.175765	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010665	1	41.76	7.96	0	0	201	0.9960475	-21.629801	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010666	1	0	0	0	0	201	1.0047782	-20.26343	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010667	1	9.47	2.02	0	0	201	1.0047332	-20.269056	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010668	1	58.47	16.42	0	0	201	0.9994755	-20.95072	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010669	1	37.68	10.45	0	0	201	1.0148675	-15.600492	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010670	1	43.92	41.58	0	0	201	1.0032027	-16.069786	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010671	1	31.14	10.83	0	0	201	1.0130159	-20.815985	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010672	1	19.47	0.92	0	0	201	1.0200778	-18.469848	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010673	1	22.02	10.97	0	0	201	1.0015427	-20.68198	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010674	1	0	0	0	0	201	0.9992758	-20.994574	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010675	1	14.64	2.34	0	0	201	0.9992163	-21.004199	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010676	1	0	0	0	0	201	1.0085332	-19.547751	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010677	1	33.11	10.06	0	0	201	1.0083284	-19.568195	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010678	1	22.8	5.28	0	0	201	1.0056371	-20.099883	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010679	1	12.56	0.98	0	0	201	0.9997698	-20.898205	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010680	1	0	0	0	0	201	1.0464451	-17.774786	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010681	1	0	0	0	0	201	1.0427234	-19.120397	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010682	1	0	0	0	0	201	1.0442813	-20.802305	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010683	2	0	0	0	0	201	1.0464451	-17.774786	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010684	2	0	0	0	0	201	1.0200659	-17.331023	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010685	2	0	0	0	0	201	1.0201191	-17.045551	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010686	2	0	0	0	0	201	1.0464451	-17.774786	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010687	2	0	0	0	0	201	1.0188256	-17.295788	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010688	2	0	0	0	0	201	1.0206067	-17.147293	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010689	2	0	0	0	0	201	1.0014433	-18.875313	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010690	1	0	0	0	0	201	1.046518	-19.410336	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010691	2	0	0	0	0	201	1.0061389	-16.000497	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010692	1	0.71	0.2	0	0	201	1.0465139	-19.410739	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010693	1	6.94	1.63	0	0	201	1.0440061	-28.803539	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010694	2	0	0	0	0	201	1.0493496	-27.699492	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010695	2	0	0	0	0	201	1.0493837	-27.569904	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010696	1	0	0	0	0	201	1.0438254	-28.86715	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010697	1	0	0	0	0	201	1.0393695	-22.210326	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010698	1	0	0	0	0	201	1.0403707	-24.644149	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010699	2	0	0	0	0	201	1.0019138	-20.336473	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010700	1	1.19	0.45	0	0	201	1.0393624	-22.210904	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010701	1	0	0	0	0	201	1.0395997	-22.193506	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010702	1	0	0	0	0	201	1.0424404	-21.419783	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010703	2	0	0	0	0	201	1.0622803	-15.891021	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010704	1	2.16	0.73	0	0	201	1.0424274	-21.420809	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010705	1	0	0	0	0	201	1.0419676	-21.493615	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010706	1	0	0	0	0	201	1.0424404	-21.419783	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010707	1	0	0	0	-324	201	1.0297294	-17.88579	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010708	1	0	0	0	0	201	1.0385488	-20.42402	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010709	1	0	0	0	0	201	1.0404796	-24.411642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010710	2	0	0	0	0	201	1.0096975	-16.850083	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010711	2	0	0	0	0	201	1.0100733	-17.085468	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010712	2	0	0	0	0	201	1.0098171	-17.124291	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010713	2	0	0	0	0	201	1.0101434	-17.165424	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010714	2	0	0	0	0	201	1.0297294	-17.88579	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010715	2	0	0	0	0	201	1.0167069	-17.541243	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010716	1	0.17	0.02	0	0	201	1.0341296	-18.167599	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010717	1	0	0	0	-1538	201	1.0345056	-18.471931	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010718	1	0	0	0	0	201	1.0378615	-20.04133	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010719	1	0.31	0.08	0	0	201	1.0334796	-21.340954	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010720	1	0	0	0	0	201	1.0298031	-22.588955	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010721	1	0	0	0	0	201	1.0298031	-22.588955	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010722	2	0	0	0	0	201	1.0345056	-18.471931	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010723	2	0	0	0	0	201	1.0008152	-18.048212	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010724	2	0	0	0	0	201	1.0018935	-17.773102	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010725	2	0	0	0	0	201	1.0026787	-17.920488	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010726	2	0	0	0	0	201	1.0029827	-17.889652	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010727	2	0	0	0	0	201	1.0345056	-18.471931	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010728	2	0	0	0	0	201	1.01773	-30.514395	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010729	2	0	0	0	0	201	1.0433613	-33.881223	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010730	1	0	0	0	0	201	1.0311567	-32.768985	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010731	2	0	0	0	0	201	1.0297588	-34.517452	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010732	1	0	0	0	0	201	1.0301688	-33.863677	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010733	1	0	0	0	0	201	1.0301688	-33.863677	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010734	1	0	0	0	440	201	1.0281835	-27.048022	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010735	1	0	0	0	0	201	1.0446943	-29.733287	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010736	1	0	0	0	0	201	1.0333566	-34.246531	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010737	2	0	0	0	0	201	1.0344575	-26.375213	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010738	2	0	0	0	0	201	1.0345835	-26.359129	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010739	1	0	0	0	-256	201	1.0247827	-25.320532	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010740	1	0	0	0	0	201	1.0279968	-27.867861	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010741	1	0.36	0.26	0	0	201	1.0280325	-29.55112	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010742	2	0	0	0	0	201	1.0245876	-25.024206	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010743	2	0	0	0	0	201	1.0247827	-25.320532	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010744	2	0	0	0	0	201	1.0244532	-24.956826	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010745	1	0.42	0.05	0	0	201	1.0346541	-19.260692	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010746	2	0	0	0	0	201	1.0204626	-15.312434	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010747	1	0	0	0	0	201	1.0433956	-15.220993	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010748	1	0	0	0	0	201	1.0435211	-16.582329	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010749	1	8.81	1.07	0	0	201	1.0432814	-17.762804	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010750	2	0	0	0	0	201	1.0419444	-13.655733	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010751	2	0	0	0	0	201	1.0433956	-15.220993	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010752	2	0	0	0	0	201	1.042165	-14.193759	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010753	2	0	0	0	0	201	1.0433956	-15.220993	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010754	2	0	0	0	0	201	1.04175	-13.787129	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010755	2	0	0	0	0	201	1.0413314	-13.396618	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010756	1	0	0	0	-109	201	1.0387925	-27.762622	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010757	2	10.95	1.99	0	0	201	1.0370275	-28.235537	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010758	2	0	0	0	0	201	1.0308954	-26.4893	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010759	1	9.66	2.98	0	0	201	1.0289911	-27.949494	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010760	2	0	0	0	0	201	1.0034064	-30.329834	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010761	1	0	0	0	0	201	1.026541	-33.263658	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010762	1	0	0	0	0	201	1.0038154	-30.1857	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010763	1	0	0	0	0	201	1.0034064	-30.329834	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010764	1	0	0	0	0	201	1.0034064	-30.329834	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010765	1	0	0	0	0	201	1.0034064	-30.329834	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010766	1	0	0	0	-105	201	1.0374903	-12.728696	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010767	1	5.4	0.33	0	0	201	1.0433124	-13.566508	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010768	2	0	0	0	0	201	1.029898	-10.247554	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010769	1	0	0	0	0	201	1.0317843	-24.893219	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010770	1	2.32	0.53	0	0	201	1.0311512	-25.90713	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010771	2	0	0	0	0	201	1.0384817	-23.949295	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010772	2	0	0	0	0	201	1.0394559	-24.030826	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010773	2	0	0	0	0	201	1.0317843	-24.893219	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010774	2	0	0	0	0	201	1.0373674	-24.271201	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010775	1	0	0	0	0	201	1.0569965	-30.605713	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010776	2	0	0	0	0	201	1.0317858	-29.454839	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010777	1	0	0	0	0	201	1.0569627	-30.61358	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010778	2	0	0	0	0	201	1.0252225	-20.855271	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010779	1	0	0	0	0	201	1.0251824	-20.870194	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010780	1	0	0	0	0	201	1.0252225	-20.855271	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010781	1	0	0	0	0	201	1.0151316	-30.717533	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010782	2	0	0	0	0	201	1.0155541	-28.051289	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010783	2	0	0	0	0	201	1.0148125	-26.812501	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010784	2	0	0	0	0	201	1.0324694	-35.613195	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010785	2	0	0	0	0	201	1.0309075	-35.859956	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010786	1	0	0	0	0	201	1.031728	-35.430371	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010787	1	0	0	0	0	201	1.0324694	-35.613195	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010788	1	0	0	0	0	201	1.0330489	-23.819458	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010789	1	0	0	0	-90	201	1.0118581	-15.070785	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010790	1	0	0	0	0	201	1.0135276	-16.736334	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010791	2	0	0	0	0	201	0.9955364	-13.837029	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010792	1	13.86	3.24	0	0	201	1.011794	-15.07862	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010793	1	0	0	0	0	201	1.0128342	-15.028769	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010794	1	0	0	0	0	201	1.0429952	-27.052932	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010795	1	0	0	0	0	201	1.0512189	-29.421718	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010796	2	0	0	0	0	201	1.0429952	-27.052932	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010797	2	0	0	0	0	201	1.0444103	-25.325401	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010798	2	0	0	0	0	201	1.0269035	-24.36166	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010799	1	9.92	1.97	0	0	201	1.0428621	-27.02504	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010800	2	0	0	0	0	201	1.0448741	-20.689176	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010801	1	0	0	0	0	201	1.018925	-34.036153	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010802	2	0	0	0	0	201	1.0441588	-33.385045	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010803	2	0	0	0	0	201	1.0442004	-33.256602	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010804	1	0	0	0	0	201	1.0377945	-34.112048	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010805	1	0	0	0	0	201	1.0289072	-24.273279	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010806	2	0	0	0	0	201	1.0235095	-19.485492	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010807	2	0	0	0	0	201	1.0261253	-21.780812	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010808	1	0	0	0	-254	201	1.0420001	-15.739978	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010809	1	0	0	0	0	201	1.0402067	-16.222085	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010810	1	0	0	0	0	201	1.0337893	-18.16124	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010811	2	0	0	0	0	201	1.0596574	-9.416794	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010812	1	0	0	0	0	201	1.0415512	-16.398744	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010813	2	0	0	0	0	201	1.0201357	-29.037133	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010814	1	0	0	0	0	201	1.0169614	-30.859297	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010815	1	2.44	0.29	0	0	201	1.0137222	-34.310428	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010816	1	0	0	0	0	201	1.0143369	-34.056811	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010817	2	0	0	0	0	201	1.0464166	-14.25697	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010818	2	0	0	0	0	201	1.0424	-15.408001	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010819	1	2.9	0.43	0	0	201	1.0466691	-14.240643	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010820	1	0	0	0	0	201	1.0418249	-19.982243	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010821	2	0	0	0	0	201	1.0418249	-19.982243	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010822	1	0.52	0.09	0	0	201	1.0418226	-19.98254	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010823	1	0	0	0	0	201	1.0418272	-19.98197	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010824	1	0	0	0	-476	201	1.02312	-12.383831	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010825	1	0	0	0	0	201	1.0257851	-13.248818	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010826	1	0	0	0	0	201	1.0191917	-14.730067	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010827	1	5.5	1.37	0	0	201	1.0285985	-14.271822	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010828	1	0	0	0	0	201	1.0292875	-14.127139	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010829	2	0	0	0	0	201	1.0237492	-11.841515	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010830	2	0	0	0	0	201	1.0235803	-11.740472	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010831	2	0	0	0	0	201	1.0236731	-11.750125	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010832	2	0	0	0	0	201	1.0234608	-11.916348	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010833	2	0	0	0	0	201	1.0236546	-11.881412	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010834	2	0	0	0	0	201	1.0235662	-12.012382	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010835	1	0	0	0	0	201	1.0272936	-12.732275	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010836	2	0	0	0	0	201	1.0310387	-34.065637	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010837	1	0	0	0	0	201	1.0307424	-34.172882	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010838	2	0	0	0	0	201	1.0341635	-31.338848	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010839	1	0	0	0	0	201	1.0160338	-36.521579	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010840	1	0	0	0	0	201	1.02396	-33.933151	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010841	1	0	0	0	0	201	1.02396	-33.933151	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010842	2	0	0	0	0	201	1.0366714	-28.926768	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010843	2	0	0	0	0	201	1.0332318	-31.518451	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010844	1	0	0	0	0	201	1.0364379	-14.768609	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010845	1	0	0	0	0	201	1.0370197	-15.273583	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010846	1	0	0	0	0	201	1.0307507	-17.573274	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010847	2	0	0	0	0	201	1.0359547	-14.121399	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010848	2	0	0	0	0	201	1.0359505	-14.269046	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010849	2	0	0	0	0	201	1.0359592	-14.255302	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010850	2	0	0	0	0	201	1.0357595	-14.020537	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010851	2	0	0	0	0	201	1.035974	-14.271498	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010852	2	0	0	0	0	201	1.0360161	-14.194315	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010853	2	0	0	0	0	201	1.0364379	-14.768609	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010854	1	0	0	0	0	201	1.0374728	-15.274053	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010855	1	0	0	0	0	201	1.0358154	-15.02385	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010856	1	0	0	0	0	201	1.039715	-26.029663	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010857	1	0	0	0	0	201	1.0394177	-28.376411	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010858	1	0	0	0	0	201	1.0348018	-31.24197	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010859	2	0	0	0	0	201	1.039715	-26.029663	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010860	2	0	0	0	0	201	1.0342597	-24.893171	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010861	1	0	0	0	0	201	1.0412803	-25.93261	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010862	1	0	0	0	0	201	1.040423	-27.90664	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010863	1	0	0	0	0	201	1.0413206	-28.64604	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010864	2	0	0	0	0	201	1.0051275	-26.440448	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010865	2	0	0	0	0	201	1.0054773	-25.616638	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010866	1	0	0	0	0	201	1.0168216	-34.816127	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010867	2	0	0	0	0	201	0.9780222	-32.113863	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010868	1	0	0	0	0	201	1.0094385	-19.88131	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010869	2	0	0	0	0	201	1.0065069	-18.523432	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010870	1	0	0	0	0	201	1.0155231	-16.623419	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010871	1	0	0	0	0	201	0.9957774	-21.01133	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010872	2	0	0	0	0	201	1.022959	-15.8243	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010873	2	0	0	0	0	201	1.0427644	-19.607925	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010874	1	0	0	0	0	201	1.0330174	-12.798713	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010875	1	0	0	0	0	201	1.0358194	-13.519372	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010876	1	0	0	0	0	201	1.0369355	-14.005699	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010877	1	0	0	0	0	201	1.0387054	-14.217497	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010878	1	0	0	0	0	201	1.0387054	-14.217497	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010879	2	0	0	0	0	201	1.0325316	-12.480862	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010880	2	0	0	0	0	201	1.0327166	-12.466492	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010881	2	0	0	0	0	201	1.0324516	-12.411391	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010882	2	0	0	0	0	201	1.0330174	-12.798713	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010883	2	0	0	0	0	201	1.0330174	-12.798713	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010884	2	0	0	0	0	201	1.0324581	-12.175627	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010885	1	0	0	0	0	201	1.0325291	-12.940427	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010886	1	0	0	0	0	201	1.0330174	-12.798713	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010887	1	0	0	0	0	201	1.0327044	-34.31674	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010888	1	0	0	0	0	201	1.0358801	-35.060089	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010889	2	0	0	0	0	201	1.0385391	-32.921723	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010890	2	0	0	0	0	201	1.0327044	-34.31674	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010891	1	0	0	0	0	201	1.0323149	-34.336781	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010892	1	0	0	0	0	201	1.0257165	-23.756329	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010893	1	0	0	0	0	201	1.0441647	-26.396387	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010894	1	0	0	0	0	201	1.0598705	-30.545738	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010895	2	0	0	0	0	201	1.024633	-23.167106	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010896	2	0	0	0	0	201	1.0245545	-23.126771	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010897	2	0	0	0	0	201	1.0249713	-23.347722	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010898	2	0	0	0	0	201	1.0248353	-23.265296	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010899	1	0	0	0	0	201	1.0396664	-17.884211	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010900	1	0	0	0	0	201	1.0414605	-18.546478	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010901	2	0	0	0	0	201	1.0380794	-15.225348	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010902	2	0	0	0	0	201	1.0396664	-17.884211	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010903	1	0	0	0	0	201	1.0455258	-19.729168	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010904	2	0	0	0	0	201	1.0513925	-17.591224	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010905	1	0	0	0	0	201	1.0438257	-17.955813	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010906	1	0	0	0	0	201	1.0441246	-18.964793	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010907	1	0	0	0	0	201	1.0388264	-19.180733	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010908	2	0	0	0	0	201	1.0366875	-17.394557	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010909	2	0	0	0	0	201	1.0438257	-17.955813	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010910	2	0	0	0	0	201	1.0305089	-17.634504	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010911	2	0	0	0	0	201	1.0438257	-17.955813	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010912	2	0	0	0	0	201	1.0304186	-17.495522	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010913	2	0	0	0	0	201	1.0438257	-17.955813	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010914	2	0	0	0	0	201	1.0308735	-17.88636	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010915	1	0	0	0	0	201	1.0438574	-19.093068	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010916	1	0	0	0	-666	201	1.0264315	-21.425451	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010917	1	0	0	0	0	201	1.0303002	-23.486965	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010918	1	0	0	0	0	201	1.0301909	-23.952973	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010919	2	0	0	0	0	201	1.0321315	-20.449751	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010920	2	0	0	0	0	201	1.0264315	-21.425451	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010921	2	0	0	0	0	201	1.0323678	-20.852294	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010922	2	0	0	0	0	201	1.0264315	-21.425451	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010923	2	0	0	0	0	201	1.0392094	-35.206555	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010924	1	0	0	0	0	201	1.0271881	-34.516616	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010925	2	0	0	0	0	201	1.0245424	-31.182894	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010926	1	0	0	0	0	201	1.0271627	-34.531812	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010927	1	0	0	0	0	201	1.0271881	-34.516616	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010928	1	0	0	0	0	201	1.044	-27.467433	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010929	1	0	0	0	0	201	1.0410814	-29.595593	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010930	2	0	0	0	0	201	1.0621486	-25.955297	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010931	2	0	0	0	0	201	1.0518474	-25.767758	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010932	2	0	0	0	0	201	1.0591966	-23.996827	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010933	2	0	0	0	0	201	1.0425287	-21.804652	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010934	2	0	0	0	0	201	1.0266892	-29.984989	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010935	1	0	0	0	0	201	1.0265769	-30.029954	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010936	1	0	0	0	0	201	1.0266892	-29.984989	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010937	1	0	0	0	0	201	1.0368697	-31.541101	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010938	2	0	0	0	0	201	1.0373539	-28.742148	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010939	2	0	0	0	0	201	1.0361531	-26.956084	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010940	2	0	0	0	0	201	1.0348819	-25.562762	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010941	1	0	0	0	-240	201	1.0325181	-13.487806	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010942	1	0	0	0	0	201	1.0365335	-14.451193	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010943	1	0	0	0	0	201	1.0376966	-16.658857	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010944	2	0	0	0	0	201	1.0318422	-12.714504	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010945	2	0	0	0	0	201	1.0317449	-12.650052	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010946	2	0	0	0	0	201	1.0320991	-12.919686	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010947	2	0	0	0	0	201	1.0319639	-12.902086	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010948	2	0	0	0	0	201	1.0325181	-13.487806	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010949	2	0	0	0	0	201	1.0320313	-13.065065	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010950	1	0	0	0	0	201	1.0311755	-33.728442	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010951	2	0	0	0	0	201	1.0311755	-33.728442	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010952	1	0	0	0	0	201	1.0311755	-33.728442	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010953	1	0	0	0	46	201	1.0196237	-29.267146	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010954	1	0	0	0	0	201	1.026703	-31.345039	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010955	2	0	0	0	0	201	1.0190272	-28.670587	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010956	2	0	0	0	0	201	1.0196237	-29.267146	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010957	1	0	0	0	0	201	1.0411319	-21.071583	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010958	1	0	0	0	0	201	1.0423598	-23.159225	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010959	2	0	0	0	0	201	1.0078895	-18.697767	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010960	1	0	0	0	0	201	1.0404784	-21.10906	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010961	1	0	0	0	0	201	1.0344221	-12.83493	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010962	1	0	0	0	0	201	1.0344457	-13.492298	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010963	1	0	0	0	0	201	1.0345532	-13.986659	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010964	1	0	0	0	0	201	1.0345532	-13.986659	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010965	2	0	0	0	0	201	1.0344221	-12.83493	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010966	2	0	0	0	0	201	1.0226892	-27.976781	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010967	1	0	0	0	0	201	1.0226583	-27.992899	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010968	1	0	0	0	0	201	1.0275354	-20.452174	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010969	2	0	0	0	0	201	1.0275354	-20.452174	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010970	1	0	0	0	-202	201	1.012432	-15.961778	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010971	1	0	0	0	0	201	1.012902	-17.682523	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010972	2	0	0	0	0	201	1.0104618	-14.710226	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010973	2	0	0	0	0	201	1.0122576	-16.335381	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010974	1	0	0	0	0	201	1.039978	-15.724454	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010975	1	0	0	0	0	201	1.0359976	-16.696908	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010976	1	0	0	0	0	201	1.0346261	-17.051924	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010977	1	0	0	0	0	201	1.0346261	-17.051924	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010978	2	0	0	0	0	201	1.03915	-14.83518	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010979	1	0	0	0	0	201	1.0438629	-19.85295	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010980	1	0	0	0	0	201	1.0417596	-21.966433	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010981	2	0	0	0	0	201	1.0484245	-18.679221	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010982	2	0	0	0	0	201	1.0468986	-19.130526	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010983	1	0	0	0	0	201	1.0430262	-19.783583	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010984	1	0	0	0	0	201	1.0453427	-19.650518	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010985	2	0	0	0	0	201	1.037743	-17.801285	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010986	1	0	0	0	0	201	1.0393804	-26.326262	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010987	1	0	0	0	0	201	1.0406438	-29.053701	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010988	1	0	0	0	0	201	1.0397957	-31.25278	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010989	2	0	0	0	0	201	1.0372226	-25.2384	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010990	2	0	0	0	0	201	1.0373702	-25.285913	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010991	2	0	0	0	0	201	1.0377738	-25.47972	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010992	1	0	0	0	0	201	1.0437925	-12.776378	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010993	2	0	0	0	0	201	1.0437925	-12.776378	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010994	2	0	0	0	0	201	1.0437925	-12.776378	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010995	2	0	0	0	0	201	1.0419321	-10.083085	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010996	1	0	0	0	0	201	1.0437562	-12.789034	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010997	1	0	0	0	0	201	1.0316895	-31.721868	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010998	2	0	0	0	0	201	1.0243146	-30.386209	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2010999	1	0	0	0	0	201	1.0316417	-31.746316	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011000	1	0	0	0	-776	201	1.0334028	-21.300116	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011001	1	0	0	0	0	201	1.037201	-21.58406	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011002	1	0	0	0	0	201	1.0397891	-21.525332	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011003	1	0	0	0	0	201	1.0423291	-21.468005	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011004	1	0	0	0	0	201	1.0423291	-21.468005	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011005	2	0	0	0	0	201	1.0246309	-20.869049	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011006	2	0	0	0	0	201	1.0259464	-20.726693	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011007	1	0	0	0	0	201	1.0288247	-34.807204	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011008	2	0	0	0	0	201	0.975055	-30.266467	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011009	2	0	0	0	0	201	0.9965083	-33.590798	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011010	1	0	0	0	0	201	1.0287482	-34.832867	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011011	1	0	0	0	-1746	201	1.041	-13.172415	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011012	1	0	0	0	0	201	1.0411657	-15.433758	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011013	1	0	0	0	0	201	1.0407889	-16.852381	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011014	2	0	0	0	0	201	1.0692213	-9.011546	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011015	2	0	0	0	0	201	1.041	-13.172415	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011016	2	0	0	0	0	201	1.0631557	-8.65545	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011017	2	0	0	0	0	201	1.041	-13.172415	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011018	2	0	0	0	0	201	1.0616905	-9.907625	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011019	2	0	0	0	0	201	1.0613546	-10.482507	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011020	2	0	0	0	0	201	1.0430581	-12.886042	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011021	2	0	0	0	0	201	1.0435997	-12.988154	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011022	2	0	0	0	0	201	1.041	-13.172415	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011023	2	0	0	0	0	201	1.0431438	-12.938622	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011024	2	0	0	0	0	201	1.041	-13.172415	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011025	2	0	0	0	0	201	1.0431373	-12.939305	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011026	1	0	0	0	0	201	1.0416439	-15.612936	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011027	1	0	0	0	-177.5	201	1.0249306	-34.396623	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011028	1	0	0	0	0	201	1.0385263	-35.243228	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011029	1	0	0	0	0	201	1.0499544	-35.927697	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011030	1	0	0	0	0	201	1.0499544	-35.927697	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011031	2	0	0	0	0	201	1.0421637	-33.151598	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011032	2	0	0	0	0	201	1.041157	-32.725805	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011033	2	0	0	0	0	201	1.041112	-32.71541	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011034	1	0	0	0	0	201	1.0264081	-34.56743	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011035	2	0	0	0	0	201	1.0162927	-30.55736	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011036	1	0	0	0	0	201	1.0162425	-30.571214	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011037	2	0	0	0	0	201	1.0220265	-29.336134	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011038	1	0	0	0	-384	201	1.035891	-12.215293	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011039	1	0	0	0	0	201	1.0401998	-12.657187	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011040	1	0	0	0	0	201	1.0429789	-12.843843	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011041	2	0	0	0	0	201	1.035891	-12.215293	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011042	2	0	0	0	0	201	1.035891	-12.215293	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011043	2	0	0	0	0	201	1.035891	-12.215293	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011044	2	0	0	0	0	201	1.035891	-12.215293	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011045	2	0	0	0	0	201	1.035269	-11.592384	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011046	2	0	0	0	0	201	1.0351748	-11.534386	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011047	2	0	0	0	0	201	1.04	-18.96113	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011048	1	0	0	0	0	201	1.0036462	-30.781567	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011049	1	0	0	0	0	201	1.0364336	-33.36428	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011050	2	0	0	0	0	201	1.0383668	-26.775788	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011051	1	0	0	0	-29	201	1.0292408	-13.633861	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011052	2	0	0	0	0	201	1.0127739	-10.010171	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011053	2	0	0	0	0	201	1.0117575	-9.185883	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011054	2	0	0	0	0	201	1.0160493	-17.874651	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011055	1	0	0	0	0	201	1.0159072	-17.88465	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011056	1	0	0	0	0	201	1.0380307	-12.490734	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011057	1	0	0	0	0	201	1.0358913	-13.348083	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011058	1	0	0	0	0	201	1.0384777	-12.32291	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011059	1	0	0	0	0	201	1.0384777	-12.32291	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011060	2	0	0	0	0	201	1.0422313	-11.42392	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011061	2	0	0	0	0	201	1.041877	-11.523227	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011062	2	0	0	0	0	201	1.0215944	-18.698311	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011063	1	0	0	0	0	201	1.041902	-15.375372	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011064	1	0	0	0	0	201	1.0426726	-16.650744	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011065	2	0	0	0	0	201	1.0680634	-12.900288	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011066	1	0	0	0	0	201	1.0415752	-15.410789	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011067	1	0	0	0	0	201	1.0441688	-19.768583	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011068	1	0	0	0	0	201	1.0458907	-19.467012	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011069	2	0	0	0	0	201	1.0516912	-17.846088	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011070	1	0	0	0	0	201	1.0274275	-27.310482	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011071	1	0	0	0	0	201	1.016791	-30.535	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011072	2	0	0	0	0	201	1.0246384	-25.898095	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011073	2	0	0	0	0	201	1.0229208	-25.158639	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011074	1	0	0	0	0	201	1.0432928	-15.455989	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011075	1	0	0	0	0	201	1.0429161	-17.29689	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011076	1	0	0	0	0	201	1.0447906	-18.277424	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011077	2	0	0	0	0	201	1.0428838	-15.037185	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011078	2	0	0	0	0	201	1.0432928	-15.455989	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011079	2	0	0	0	0	201	1.042775	-15.023393	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011080	2	0	0	0	0	201	1.0428217	-14.939111	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011081	2	0	0	0	0	201	1.0432928	-15.455989	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2011082	2	0	0	0	0	201	1.042751	-14.924539	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013000	1	18.95	3.53	0	0	202	1.0245604	-45.276397	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013001	1	5.92	0.14	0	0	202	1.026201	-46.59455	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013002	1	0	0	0	10	202	1.0268984	-48.034779	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013003	1	12.43	3.12	0	0	202	1.02684	-48.041355	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013004	1	35.23	8.21	0	0	202	1.0214711	-44.159139	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013005	1	0	0	0	0	202	1.0154694	-49.600848	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013006	1	35.54	17.22	0	0	202	1.0151946	-49.62038	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013007	1	0	0	0	0	202	1.0245445	-43.606625	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013008	1	16.34	3.38	0	0	202	1.0244705	-43.615612	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013009	1	0	0	0	0	202	1.0286939	-39.52189	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013010	1	32.97	11.16	0	0	202	1.0293369	-41.917781	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013011	1	0	0	0	46	202	1.0309148	-43.182306	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013012	1	37.67	13.2	0	0	202	1.03066	-43.203546	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013013	1	39.69	27.36	0	0	202	1.0090431	-43.854797	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013014	1	26.39	5.46	0	0	202	1.0282271	-40.403962	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013015	1	0	0	0	0	202	1.0283529	-40.387663	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013016	1	13.32	2.6	0	0	202	1.0188916	-44.429174	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013017	1	0	0	0	0	202	1.0273756	-40.509267	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013018	1	31.38	1.57	0	0	202	1.0272843	-40.526824	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013019	1	17.49	4.98	0	0	202	1.0219695	-33.262547	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013020	1	16.52	1.81	0	0	202	1.0240916	-41.725624	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013021	1	11.69	2.8	0	0	202	1.0267681	-39.393409	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013022	1	19.17	3.33	0	0	202	1.0290909	-40.427828	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013023	1	7.26	2.25	0	0	202	1.0189176	-37.214165	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013024	1	0	0	0	0	202	1.0137403	-44.226243	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013025	1	16.54	3.72	0	0	202	1.0136535	-44.235318	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013026	1	23.07	7.68	0	0	202	1.0232482	-38.441775	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013027	1	31.54	4.62	0	0	202	1.0237556	-37.198044	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013028	1	0	0	0	0	202	1.0238838	-37.179694	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013029	1	40.46	9.62	0	0	202	1.0211367	-32.099	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013030	1	24.05	15.37	0	0	202	1.020101	-31.066481	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013031	1	0	0	0	0	202	1.0359319	-51.554624	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013032	1	21.24	4.65	0	0	202	1.0358339	-51.566749	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013033	1	0	0	0	0	202	1.0360425	-51.542145	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013034	1	12.08	1.88	0	0	202	1.0288336	-39.068779	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013035	1	5.71	0.07	0	0	202	1.0545124	-46.877205	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013036	1	38.52	13.74	0	0	202	1.0127183	-44.702312	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013037	1	36.63	10.33	0	0	202	1.0119549	-44.882438	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013038	1	0	0	0	0	202	1.0121611	-44.860398	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013039	1	22.2	3.48	0	0	202	1.0515478	-44.688642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013040	1	0	0	0	0	202	1.004511	-41.296024	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013041	1	20.89	8.12	0	0	202	1.0043542	-41.308792	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013042	1	0	0	0	0	202	1.0046392	-41.284899	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013043	1	0	0	0	0	202	1.0476698	-46.59436	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013044	1	17.06	5.17	0	0	202	1.0475636	-46.604186	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013045	1	0	0	0	0	202	1.0477757	-46.584852	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013046	1	0	0	0	0	202	1.033232	-39.02176	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013047	1	21.32	8.37	0	0	202	1.0330889	-39.033042	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013048	1	0	0	0	-12.5	202	1.0415092	-49.192181	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013049	1	40.46	9.81	0	0	202	1.0413184	-49.21461	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013050	1	42.22	4.53	0	0	202	1.0454374	-48.720642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013051	1	0	0	0	0	202	1.0455809	-48.695867	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013052	1	0	0	0	0	202	1.0135345	-38.790357	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013053	1	20.28	13.09	0	0	202	1.0133462	-38.800122	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013054	1	13.68	9.44	0	0	202	1.0113848	-38.587762	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013055	1	50.69	5.4	0	0	202	1.0071733	-40.953939	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013056	1	29.33	10.11	0	0	202	0.9927802	-40.649135	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013057	1	0	0	0	0	202	0.9929869	-40.630403	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013058	1	0	0	0	0	202	1.0052991	-45.202372	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013059	1	41.05	8.38	0	0	202	1.0523504	-47.608785	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013060	1	41.05	14.78	0	0	202	1.0482278	-47.675495	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013061	1	12.35	4.96	0	0	202	1.0105718	-42.121803	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013062	1	0	0	0	0	202	0.9852909	-41.756007	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013063	1	51.3	22.47	0	0	202	0.9849227	-41.786228	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013064	1	43.37	9.43	0	0	202	1.0217926	-37.187085	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013065	1	52.47	19.01	0	0	202	1.0086628	-38.342537	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013066	1	29.39	8.26	0	0	202	1.0009915	-39.639068	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013067	1	14.6	7.67	0	0	202	1.0241898	-29.721216	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013068	1	55.55	24.43	0	0	202	0.9962879	-41.057921	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013069	1	53.79	26.38	0	0	202	0.9823265	-41.090545	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013070	1	47.96	2.1	0	48	202	1.0239416	-43.077744	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013071	1	0	0	0	0	202	1.0239416	-43.077744	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013072	1	0	0	0	0	202	1.0239416	-43.077744	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013073	1	0	0	0	0	202	1.0239416	-43.077744	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013074	1	8.78	2.15	0	0	202	1.0215066	-31.912651	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013075	1	68.22	13.8	0	0	202	0.9996003	-39.868748	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013076	1	0	0	0	0	202	1.0246833	-35.473146	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013077	1	60.41	12.21	0	0	202	1.0278984	-38.07031	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013078	1	32.56	12.48	0	0	202	1.0491931	-45.193689	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013079	1	0	0	0	0	202	1.0494082	-45.176588	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013080	1	32.26	6.73	0	0	202	1.0167534	-43.018257	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013081	1	18.78	7.13	0	18	202	1.0211624	-36.536302	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013082	1	54.5	20.46	0	0	202	1.0050739	-40.171966	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013083	1	53.57	11.41	0	0	202	1.0174592	-38.636539	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013084	1	0	0	0	0	202	1.0072227	-35.618142	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013085	1	57.85	13.65	0	0	202	1.0069475	-35.652163	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013086	1	0	0	0	0	202	0.9942871	-36.423937	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013087	1	59.83	15.48	0	0	202	0.9924021	-39.216753	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013088	1	0	0	0	0	202	0.9933097	-42.636368	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013089	1	0	0	0	0	202	0.9933097	-42.636368	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013090	1	0	0	0	0	202	1.0464212	-47.656388	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013091	1	16.6	3.62	0	0	202	1.0463413	-47.66537	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013092	1	24.74	8.8	0	0	202	1.0145519	-40.568788	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013093	1	0	0	0	0	202	1.0048386	-39.140345	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013094	1	38.71	7.05	0	0	202	1.0046501	-39.162545	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013095	1	38.71	7.52	0	0	202	1.0036183	-39.289718	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013096	1	14.31	1.68	0	0	202	1.0135494	-34.099258	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013097	1	34.14	8.15	0	0	202	1.0082019	-38.050663	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013098	1	34.14	18.04	0	0	202	1.0059873	-38.302421	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013099	1	32.83	0.58	0	0	202	0.9914405	-39.423362	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013100	1	32.83	3.03	0	0	202	0.9926443	-39.368987	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013101	1	48.63	5.68	0	0	202	1.0087627	-38.378493	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013102	1	48.63	8.07	0	0	202	1.0050139	-38.993912	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013103	1	0	0	0	0	202	1.0052351	-38.964977	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013104	1	20.4	7.4	0	0	202	1.0229732	-37.211608	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013105	1	44.56	4.25	0	0	202	1.0422922	-38.724127	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013106	1	46.31	8.03	0	42	202	1.0280422	-39.745533	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013107	1	0	0	0	0	202	1.0306262	-47.433244	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013108	1	11.04	4.42	0	0	202	1.0305562	-47.438981	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013109	1	28.11	6.56	0	0	202	1.0040359	-39.158427	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013110	1	21.89	6.51	0	0	202	1.0310938	-51.188927	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013111	1	11.55	2.6	0	0	202	1.0160509	-37.564703	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013112	1	27.89	5.34	0	0	202	1.0146173	-38.430661	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013113	1	0	0	0	0	202	1.0147461	-38.415835	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013114	1	33.97	19.2	0	0	202	1.0089508	-35.729962	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013115	1	0	0	0	0	202	1.009228	-35.712093	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013116	1	23.32	2.76	0	0	202	1.0134673	-38.077685	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013117	1	13.45	4.64	0	0	202	0.9900755	-39.482133	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013118	1	46.4	5.87	0	0	202	1.0080264	-38.166502	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013119	1	0	0	0	0	202	1.038687	-39.230945	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013120	1	46.4	6	0	0	202	1.0385311	-39.257551	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013121	1	0	0	0	0	202	1.0388556	-39.20442	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013122	1	9.6	3.07	0	0	202	1.0280009	-34.005594	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013123	1	0	0	0	0	202	1.028059	-33.999763	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013124	1	0	0	0	0	202	0.9862845	-39.382167	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013125	1	40.85	7.65	0	0	202	0.9780555	-41.396066	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013126	1	0	0	0	0	202	0.9866463	-39.300649	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013127	1	0	0	0	0	202	0.9866463	-39.300649	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013128	1	40.85	22.05	0	0	202	0.9852462	-39.545547	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013129	1	5.36	1.64	0	0	202	1.0279784	-40.072651	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013130	1	44.45	4.12	0	0	202	1.0119776	-38.439271	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013131	1	44.25	20.84	0	0	202	1.0082434	-38.426762	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013132	1	0	0	0	0	202	1.0082434	-38.426762	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013133	1	0	0	0	0	202	1.0082434	-38.426762	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013134	1	0	0	0	0	202	1.0082434	-38.426762	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013135	1	50.34	7.92	0	0	202	1.0150823	-37.850633	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013136	1	0	0	0	0	202	0.9923633	-35.265512	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013137	1	64.22	15.56	0	0	202	1.0496087	-38.490098	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013138	1	64.22	15.33	0	0	202	1.0363346	-38.779253	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013139	1	51.44	3.75	0	0	202	1.023675	-36.822915	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013140	1	0	0	0	0	202	1.0238261	-36.79328	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013141	1	0	0	0	0	202	1.0184854	-36.47933	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013142	1	33.93	14.06	0	0	202	1.0182482	-36.496002	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013143	1	16.06	3.34	0	0	202	1.0216006	-30.652503	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013144	1	0	0	0	0	202	1.0102406	-35.410077	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013145	1	53.44	10.93	0	0	202	1.010012	-35.441076	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013146	1	53.44	36.37	0	0	202	1.0291145	-36.647979	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013147	1	40.07	8.54	0	0	202	1.0197653	-33.069483	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013148	1	0	0	0	0	202	1.0189231	-37.948991	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013149	1	12.29	3.79	0	0	202	1.0188566	-37.955716	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013150	1	0	0	0	0	202	1.0338313	-49.249182	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013151	1	33.23	4.12	0	0	202	1.0337022	-49.269805	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013152	1	0	0	0	0	202	1.0222519	-47.164883	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013153	1	33.23	5.36	0	0	202	1.0220939	-47.185541	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013154	1	42.09	9.86	0	0	202	1.0186106	-31.765475	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013155	1	58.02	7.77	0	0	202	1.012864	-35.163194	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013156	1	0	0	0	0	202	1.0087847	-31.645259	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013157	1	0	0	0	0	202	1.0102929	-35.223826	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013158	1	58.02	33.67	0	0	202	1.0455187	-41.044233	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013159	1	0	0	0	0	202	1.0883015	-37.490582	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013160	1	0	0	0	0	202	1.0081758	-31.553797	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013161	1	0	0	0	0	202	1.0087847	-31.645259	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013162	1	12.99	1.76	0	0	202	1.0133543	-37.90298	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013163	1	0	0	0	0	202	0.9885166	-39.008112	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013164	1	12.46	1.69	0	0	202	0.9884684	-39.016621	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013165	1	0	0	0	0	202	1.0105126	-37.688129	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013166	1	48.21	18.52	0	0	202	1.010209	-37.715514	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013167	1	48.21	17.03	0	0	202	1.017596	-37.521765	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013168	1	25.27	3.95	0	0	202	1.015669	-44.824622	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013169	1	58.45	7.79	0	0	202	1.0186322	-37.817971	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013170	1	0	0	0	0	202	1.0188374	-37.78651	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013171	1	0	0	0	0	202	1.0023109	-45.680723	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013172	1	50.54	9.39	0	0	202	1.0348065	-48.918042	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013173	1	50.54	2.77	0	0	202	1.0309328	-50.525128	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013174	1	0	0	0	0	202	1.0026388	-32.522365	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013175	1	93.84	39.6	0	0	202	1.0404781	-36.203529	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013176	1	0	0	0	0	202	1.0215835	-35.981292	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013177	1	80.34	13.78	0	0	202	1.021199	-36.030534	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013178	1	0	0	0	0	202	1.0151539	-36.461386	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013179	1	56.34	6.44	0	0	202	1.0149234	-36.493968	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013180	1	0	0	0	0	202	1.0029301	-31.063596	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013181	1	75.64	25.25	0	0	202	1.0318398	-34.487361	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013182	1	0	0	0	0	202	1.0239452	-34.710655	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013183	1	75.64	25.06	0	0	202	1.0234995	-34.755155	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013184	1	15.87	1.03	0	0	202	1.0271893	-37.838597	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013185	1	0	0	0	0	202	1.0126368	-38.079099	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013186	1	44.41	2.21	0	0	202	1.0124911	-38.104103	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013187	1	0	0	0	0	202	1.0127803	-38.050874	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013188	1	0	0	0	0	202	1.0126368	-38.079099	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013189	1	47.27	5.53	0	0	202	1.0065924	-38.426796	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013190	1	3.41	0.89	0	0	202	1.0182464	-36.955314	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013191	1	5.6	1.2	0	0	202	1.0182194	-36.958423	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013192	1	0	0	0	0	202	1.0195727	-35.410828	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013193	1	34.56	16.1	0	0	202	1.0192989	-35.429677	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013194	1	0	0	0	0	202	1.0198197	-35.393025	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013195	1	0	0	0	0	202	1.0195727	-35.410828	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013196	1	34.56	15.92	0	0	202	1.0155594	-37.07068	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013197	1	34.34	16.28	0	0	202	1.0113384	-37.767258	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013198	1	0	0	0	0	202	1.0054021	-38.430005	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013199	1	34.34	9.28	0	0	202	1.005239	-38.448682	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013200	1	19.03	3.44	0	0	202	1.01263	-48.1252	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013201	1	12.11	3.27	0	0	202	1.0131988	-48.535081	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013202	1	0	0	0	70	202	1.0277714	-35.617715	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013203	1	69.86	22.36	0	0	202	1.0273512	-35.652786	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013204	1	0	0	0	0	202	1.0220026	-34.346813	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013205	1	69.86	17.8	0	0	202	1.0216194	-34.388887	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013206	1	0	0	0	0	202	1.0210041	-35.687821	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013207	1	0	0	0	0	202	1.0212363	-35.669384	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013208	1	34.76	15.15	0	0	202	1.0207616	-35.707347	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013209	1	0	0	0	0	202	1.0275505	-35.238104	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013210	1	0	0	0	0	202	1.0277878	-35.219731	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013211	1	34.76	13.42	0	0	202	1.027316	-35.257333	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013212	1	59.77	3.96	0	0	202	1.0269309	-35.353526	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013213	1	53.33	18.88	0	0	202	1.0149449	-48.989536	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013214	1	0	0	0	0	202	1.0102385	-46.685642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013215	1	53.33	14.16	0	0	202	1.0099822	-46.715217	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013216	1	0	0	0	0	202	1.0227707	-36.165059	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013217	1	37.35	10.62	0	0	202	1.0225584	-36.18739	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013218	1	0	0	0	0	202	1.0229734	-36.145923	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013219	1	0	0	0	0	202	1.0227707	-36.165059	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013220	1	37.35	8.86	0	0	202	1.0219413	-35.813519	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013221	1	0	0	0	0	202	1.0221088	-35.792533	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013222	1	0	0	0	0	202	1.011368	-45.324477	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013223	1	13.85	5.41	0	0	202	1.0112788	-45.332353	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013224	1	0	0	0	0	202	1.0114677	-45.316227	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013225	1	0	0	0	0	202	1.011368	-45.324477	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013226	1	0	0	0	60	202	1.0200394	-36.630046	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013227	1	0	0	0	0	202	1.0193889	-36.612825	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013228	1	12.53	0.69	0	0	202	1.0199998	-36.638069	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013229	1	0	0	0	110	202	1.0129326	-32.073048	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013230	1	0	0	0	0	202	1.0183983	-35.249453	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013231	1	56.04	11.4	0	0	202	1.0150766	-42.043458	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013232	1	0	0	0	0	202	1.0420605	-36.482428	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013233	1	0	0	0	0	202	1.0115651	-31.983655	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013234	1	0	0	0	0	202	1.0162706	-35.999294	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013235	1	56.04	6.96	0	0	202	1.0160729	-36.030563	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013236	1	0	0	0	0	202	1.0164852	-35.968242	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013237	1	0	0	0	0	202	1.0171485	-35.146512	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013238	1	50.3	3.5	0	0	202	1.0170025	-35.178664	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013239	1	0	0	0	0	202	1.0251897	-36.385171	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013240	1	10.41	4.39	0	0	202	1.0251179	-36.39136	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013241	1	58.02	18.14	0	0	202	1.0266708	-34.844399	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013242	1	0	0	0	59	202	1.0236998	-35.346508	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013243	1	32.92	4.57	0	0	202	1.0235679	-35.366693	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013244	1	0	0	0	0	202	1.0171529	-36.115016	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013245	1	32.92	17.06	0	0	202	1.0168659	-36.133904	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013246	1	37.25	13.72	0	0	202	1.0315386	-33.980902	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013247	1	0	0	0	0	202	1.034432	-33.645965	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013248	1	37.25	12.56	0	0	202	1.0341888	-33.667362	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013249	1	0	0	0	0	202	1.0346744	-33.62389	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013250	1	27.91	10.83	0	0	202	1.0233694	-34.959655	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013251	1	39.23	13.48	0	0	202	1.0147841	-37.436636	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013252	1	0	0	0	0	202	1.0150123	-37.416598	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013253	1	44.58	10.55	0	0	202	1.0291147	-34.570052	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013254	1	0	0	0	0	202	1.0207279	-35.858714	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013255	1	57.39	3.29	0	0	202	1.0205308	-35.892998	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013256	1	0	0	0	0	202	1.0208876	-35.821425	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013257	1	0	0	0	0	202	0.9944095	-38.063994	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013258	1	43.46	8.22	0	0	202	0.994201	-38.090673	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013259	1	35.31	17.19	0	0	202	0.9910651	-38.35216	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013260	1	37.73	9.17	0	0	202	1.0324313	-33.891601	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013261	1	37.73	19.26	0	0	202	1.0295839	-34.590807	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013262	1	46.45	9.13	0	0	202	1.0189589	-35.556799	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013263	1	0	0	0	0	202	1.0240514	-27.802743	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013264	1	0	0	0	0	202	1.0108614	-30.884565	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013265	1	83.61	24.25	0	0	202	1.0245767	-33.696762	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013266	1	0	0	0	0	202	1.0216905	-35.655001	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013267	1	33.96	14.49	0	0	202	1.0214406	-35.674858	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013268	1	0	0	0	0	202	1.0219121	-35.636563	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013269	1	0	0	0	0	202	1.0216905	-35.655001	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013270	1	0	0	0	0	202	1.0266213	-34.680873	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013271	1	35.88	11.59	0	0	202	1.0264073	-34.702846	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013272	1	0	0	0	0	202	1.0268316	-34.662519	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013273	1	45.37	13.08	0	0	202	1.0187947	-34.095948	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013274	1	33.97	3.7	0	0	202	1.0208098	-35.242364	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013275	1	0	0	0	0	202	1.0196623	-35.115164	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013276	1	33.97	19.75	0	0	202	1.019339	-35.133512	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013277	1	0	0	0	0	202	1.0161243	-35.096753	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013278	1	54.45	10.57	0	0	202	1.0159033	-35.127247	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013279	1	36.28	12.01	0	0	202	1.0074549	-47.844237	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013280	1	0	0	0	0	202	1.0274492	-34.652085	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013281	1	0	0	0	0	202	1.0277249	-34.625531	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013282	1	46.51	14.18	0	0	202	1.0271861	-34.676669	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013283	1	46.51	8.05	0	0	202	1.022693	-34.235739	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013284	1	27.53	6.36	0	0	202	1.0198324	-35.165432	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013285	1	67.14	23.83	0	0	202	1.0327953	-33.545309	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013286	1	57.15	10.33	0	0	202	1.0222537	-34.416494	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013287	1	0	0	0	0	202	1.036868	-33.144112	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013288	1	37.5	15.28	0	0	202	1.0366266	-33.162518	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013289	1	0	0	0	0	202	1.0371474	-33.122543	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013290	1	0	0	0	0	202	1.036868	-33.144112	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013291	1	0	0	0	0	202	1.036868	-33.144112	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013292	1	47.78	20.64	0	0	202	1.0282764	-33.585201	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013293	1	41.97	4.85	0	0	202	1.0180979	-34.401698	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013294	1	41.97	8.14	0	0	202	1.0185512	-34.253122	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013295	1	37.01	19.74	0	0	202	1.0251206	-33.958642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013296	1	37.01	12.92	0	0	202	1.0227344	-34.107844	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013297	1	0	0	0	-92	202	1.0270433	-33.276042	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013298	1	34.95	6.99	0	0	202	1.0268795	-33.295544	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013299	1	39.3	10.11	0	0	202	1.0248066	-34.040417	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013300	1	35.06	8.71	0	0	202	1.0303405	-33.499386	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013301	1	35.06	12.7	0	0	202	1.032844	-33.70502	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013302	1	0	0	0	0	202	0.9965653	-31.458491	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013303	1	57.12	7.21	0	0	202	1.040801	-32.920226	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013304	1	57.12	7.94	0	0	202	1.0345212	-33.605822	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013305	1	0	0	0	0	202	1.0223135	-34.347808	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013306	1	29.11	2.81	0	0	202	1.0222187	-34.364983	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013307	1	58.73	11.01	0	0	202	1.0082458	-48.76975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013308	1	0	0	0	0	202	1.0369713	-33.213285	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013309	1	34.19	8.7	0	0	202	1.0367987	-33.230795	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013310	1	0	0	0	0	202	1.0371557	-33.194876	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013311	1	34.19	10.61	0	0	202	1.0250242	-33.37065	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013312	1	0	0	0	0	202	1.0252093	-33.352617	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013313	1	36.27	9.18	0	0	202	1.0152018	-35.551549	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013314	1	0	0	0	0	202	1.0319006	-33.770051	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013315	1	39.91	17.75	0	0	202	1.0316316	-33.789576	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013316	1	0	0	0	0	202	1.0275215	-33.844312	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013317	1	39.96	11.92	0	0	202	1.0272868	-33.866568	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013318	1	0	0	0	0	202	1.0277411	-33.82023	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013319	1	39.96	6.36	0	0	202	1.0236667	-34.171361	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013320	1	0	0	0	0	202	1.0251621	-34.062226	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013321	1	46.85	7.91	0	0	202	1.0249529	-34.087461	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013322	1	0	0	0	0	202	1.0253721	-34.035329	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013323	1	68.65	28.61	0	0	202	1.0180819	-34.345109	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013324	1	0	0	0	0	202	1.0126161	-32.196064	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013325	1	61.63	9.7	0	0	202	1.018444	-34.158016	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013326	1	0	0	0	0	202	1.0210549	-34.921561	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013327	1	0	0	0	0	202	1.0210549	-34.921561	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013328	1	31.21	14.89	0	0	202	1.0298708	-33.750552	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013329	1	31.21	2.87	0	0	202	1.0285693	-33.787524	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013330	1	0	0	0	0	202	1.0286828	-33.768154	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013331	1	0	0	0	0	202	1.0241452	-33.065196	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013332	1	44.22	7.8	0	0	202	1.0239462	-33.088947	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013333	1	0	0	0	0	202	1.0243202	-33.038865	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013334	1	44.22	19.9	0	0	202	1.027374	-33.826056	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013335	1	0	0	0	0	202	1.0251513	-33.880216	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013336	1	47.7	22.86	0	0	202	1.0248073	-33.905122	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013337	1	47.7	2.99	0	0	202	1.0303449	-33.600992	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013338	1	0	0	0	0	202	1.03195	-33.60326	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013339	1	47.24	21.52	0	0	202	1.0316085	-33.625833	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013340	1	0	0	0	0	202	0.9964002	-30.750108	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013341	1	0	0	0	0	202	1.0293045	-33.734643	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013342	1	47.24	9.56	0	0	202	0.9961623	-30.779601	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013343	1	17.54	7.87	0	0	202	1.0231451	-34.385075	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013344	1	0	0	0	0	202	1.0232718	-34.374636	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013345	1	0	0	0	0	202	1.0231451	-34.385075	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013346	1	28.77	3.1	0	0	202	1.0137968	-33.657936	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013347	1	0	0	0	0	202	1.0296117	-33.678796	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013348	1	24.58	2.9	0	0	202	1.0295249	-33.692696	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013349	1	44.03	9.35	0	0	202	1.0250547	-33.810207	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013350	1	0	0	0	0	202	1.0252629	-33.783651	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013351	1	0	0	0	0	202	1.0269875	-33.81548	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013352	1	44.03	6.8	0	0	202	1.0268212	-33.842758	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013353	1	0	0	0	0	202	1.011441	-35.171118	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013354	1	14.64	4.17	0	0	202	1.0113652	-35.179889	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013355	1	0	0	0	0	202	1.0115162	-35.162799	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013356	1	49.07	4.94	0	0	202	1.0272506	-33.879155	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013357	1	58	14.31	0	0	202	1.0154262	-33.108768	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013358	1	11.15	1.72	0	0	202	1.0262202	-34.985708	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013359	1	54.03	15.16	0	0	202	1.0036777	-34.238977	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013360	1	26.22	6.19	0	0	202	1.0088632	-34.020241	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013361	1	0	0	0	0	202	1.0251561	-32.752449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013362	1	23.6	2.39	0	0	202	1.0250854	-32.765284	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013363	1	0	0	0	0	202	1.0291637	-30.765877	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013364	1	48.17	20.44	0	0	202	1.028809	-30.791402	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013365	1	0	0	0	0	202	1.0294981	-30.738073	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013366	1	54.11	6.56	0	0	202	1.0091793	-46.574406	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013367	1	0	0	0	0	202	1.0093914	-46.543544	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013368	1	0	0	0	0	202	1.0366881	-31.565269	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013369	1	15.54	2.49	0	0	202	1.0366198	-31.573515	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013370	1	0.48	0.18	0	0	202	1.0281135	-44.825095	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013371	1	35.43	20.34	0	0	202	1.0277932	-44.84321	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013372	1	0	0	0	0	202	1.0285967	-44.322876	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013373	1	35.43	8.27	0	0	202	1.0284341	-44.341352	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013374	1	11.04	2.39	0	0	202	1.0021719	-42.940267	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013375	1	0	0	0	0	202	1.0022237	-42.933433	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013376	1	14.42	0.87	0	0	202	1.0325077	-30.191442	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013377	1	0	0	0	0	202	1.0325077	-30.191442	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013378	1	0	0	0	0	202	1.0325077	-30.191442	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013379	1	0	0	0	0	202	1.0325077	-30.191442	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013380	1	44.1	10.77	0	0	202	1.0263968	-26.751955	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013381	1	13.95	1.9	0	0	202	1.0005799	-36.368329	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013382	1	28.03	7.72	0	0	202	0.9974083	-39.319449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013383	1	6.78	2.65	0	0	202	1.0324874	-45.006451	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013384	1	9.02	1.65	0	0	202	1.0328272	-44.91784	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013385	1	12.16	7.32	0	-30	202	1.0179507	-28.90086	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013386	1	48.7	4.52	0	0	202	1.0092581	-33.812117	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013387	1	0	0	0	0	202	1.0094457	-33.785354	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013388	1	0	0	0	0	202	1.0056571	-33.681017	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013389	1	48.7	17.06	0	0	202	1.0053628	-33.709437	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013390	1	0	0	0	0	202	1.0247567	-29.682239	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013391	1	16.22	2.13	0	0	202	1.0246932	-29.691889	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013392	1	4.84	0.79	0	0	202	1.0127892	-32.128949	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013393	1	40.26	9.09	0	0	202	1.0126108	-32.152169	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013394	1	0	0	0	0	202	1.0191113	-30.814073	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013395	1	40.26	13	0	0	202	1.0188663	-30.835761	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013396	1	0	0	0	0	202	1.0277881	-29.284635	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013397	1	70.79	17.7	0	0	202	1.0149677	-31.696934	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013398	1	0	0	0	0	202	1.0286491	-29.193351	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013399	1	70.79	29.81	0	0	202	1.0087306	-32.732295	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013400	1	53.21	10.9	0	0	202	1.0366843	-26.420325	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013401	1	0	0	0	0	202	1.0369356	-26.389307	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013402	1	29.66	6.13	0	0	202	1.0353638	-27.534658	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013403	1	0	0	0	0	202	1.0153702	-32.292746	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013404	1	45.08	6.77	0	0	202	1.0152005	-32.31723	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013405	1	5.03	0.75	0	-8	202	1.023249	-40.886684	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013406	1	0	0	0	0	202	1.0233651	-40.884662	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013407	1	13.71	1.07	0	-28	202	1.0293223	-44.67596	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013408	1	0	0	0	0	202	1.0296826	-44.671333	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013409	1	9.98	1.36	0	0	202	1.037385	-19.544533	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013410	1	0	0	0	0	202	1.0374238	-19.538755	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013411	1	9.13	1.15	0	0	202	1.0390186	-17.648349	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013412	1	0	0	0	-10	202	1.0281563	-18.496679	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013413	1	4.76	0.28	0	0	202	1.0281406	-18.499541	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013414	1	18.62	7.78	0	0	202	1.0334038	-18.084156	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013415	1	33.02	10.26	0	0	202	1.0279269	-18.076004	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013416	1	0	0	0	0	202	1.0281118	-18.058102	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013417	1	36.68	7.36	0	0	202	1.0325717	-17.713957	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013418	1	0	0	0	0	202	1.0327227	-17.692773	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013419	1	0	0	0	0	202	1.025233	-26.011738	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013420	1	18.38	5.58	0	0	202	1.0251234	-26.022716	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013421	1	0	0	0	-30	202	1.0175704	-29.078709	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013422	1	17.59	4.67	0	0	202	1.0174722	-29.088836	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013423	1	0	0	0	0	202	1.0179842	-29.073558	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013424	1	0	0	0	0	202	1.0175704	-29.078709	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013425	1	5.43	0.68	0	0	202	1.0313826	-20.516906	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013426	1	53.61	21.63	0	0	202	1.0254916	-18.996379	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013427	1	34.15	3.11	0	0	202	1.0355243	-16.141206	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013428	1	0	0	0	0	202	1.0346507	-15.818767	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013429	1	49.27	11.52	0	0	202	1.0344278	-15.845412	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013430	1	0	0	0	0	202	1.0349046	-15.790754	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013431	1	0	0	0	0	202	1.0403383	-14.384477	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013432	1	49.27	13.11	0	0	202	1.0362409	-15.541011	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013433	1	0	0	0	0	202	1.0387585	-14.815354	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013434	1	0	0	0	0	202	1.0387585	-14.815354	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013435	1	0	0	0	0	202	1.0362409	-15.541011	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013436	1	0	0	0	0	202	1.0362409	-15.541011	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013437	1	0	0	0	0	202	1.0362409	-15.541011	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013438	1	0	0	0	0	202	1.0407143	-14.336849	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013439	1	43.84	4.03	0	0	202	1.0373466	-19.217189	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013440	1	6.31	1.02	0	0	202	1.0426505	-17.813617	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013441	1	32.09	9.28	0	0	202	1.0315158	-21.068215	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013442	1	9.92	2.4	0	-14	202	1.0346468	-18.420023	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013443	1	0	0	0	0	202	1.028588	-27.086726	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013444	1	13.49	6.31	0	0	202	1.0284917	-27.093412	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013445	1	0	0	0	0	202	1.0286897	-27.079898	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013446	1	11.91	3.59	0	0	202	1.0373365	-18.166953	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013447	1	0	0	0	0	202	1.0223929	-26.529638	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013448	1	47.75	10.94	0	0	202	1.0227457	-29.30489	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013449	1	4.91	0.97	0	0	202	1.0364368	-18.622667	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013450	1	0	0	0	0	202	1.0364368	-18.622667	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013451	1	0	0	0	0	202	1.0364368	-18.622667	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013452	1	0	0	0	0	202	1.0364368	-18.622667	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013453	1	0	0	0	-85	202	1.0266336	-31.141878	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013454	2	0	0	0	0	202	1.036	-31.12787	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013455	1	0	0	0	0	202	1.0334125	-31.131714	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013456	1	0	0	0	0	202	1.0334125	-31.131714	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013457	1	0	0	0	0	202	1.0271529	-31.150826	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013458	2	1.55	0.32	0	0	202	1.0461655	-19.418317	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013459	1	0	0	0	-296	202	1.0115449	-43.57554	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013460	2	0	0	0	0	202	1.0192	-43.768796	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013461	1	1.87	0.46	0	0	202	1.0115347	-43.576567	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013462	2	0	0	0	0	202	1.029665	-28.41576	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013463	1	0	0	0	0	202	1.0295411	-28.498413	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013464	1	0	0	0	0	202	1.0417648	-15.263148	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013465	1	0.87	0.11	0	0	202	1.0399703	-15.977178	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013466	2	0	0	0	0	202	1.0374677	-14.072339	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013467	1	0	0	0	0	202	1.0437284	-19.148382	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013468	2	0	0	0	0	202	1.0063082	-12.973466	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013469	1	2.04	0.94	0	0	202	1.0437127	-19.149483	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013470	1	0	0	0	-1080	202	1.0340769	-17.009293	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013471	1	0	0	0	0	202	1.0352599	-16.584059	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013472	1	0	0	0	0	202	1.0331538	-17.598428	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013473	1	0	0	0	0	202	1.0316315	-18.456186	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013474	1	0	0	0	0	202	1.0316315	-18.456186	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013475	2	0	0	0	0	202	1.0336278	-16.399339	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013476	2	0	0	0	0	202	1.0336078	-16.479426	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013477	2	0	0	0	0	202	1.0337351	-16.514397	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013478	2	0	0	0	0	202	1.0340769	-17.009293	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013479	2	0	0	0	0	202	1.0333766	-16.263376	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013480	2	0	0	0	0	202	1.0338693	-16.848321	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013481	1	0	0	0	0	202	1.034814	-18.07513	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013482	1	3.98	1.16	0	0	202	1.0350843	-18.767724	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013483	2	0	0	0	0	202	1.034814	-18.07513	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013484	1	0	0	0	0	202	1.0380304	-20.131316	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013485	1	1.62	0.46	0	0	202	1.0436173	-22.048668	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013486	2	0	0	0	0	202	1.0356274	-19.164021	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013487	2	0	0	0	0	202	1.0327565	-18.109162	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013488	2	0	0	0	0	202	1.025044	-31.994358	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013489	2	0	0	0	0	202	1.0255857	-33.108158	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013490	1	2.98	1.71	0	0	202	1.0250161	-31.996003	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013491	1	0	0	0	0	202	1.0253213	-31.981166	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013492	2	1.9	0.53	0	0	202	1.0163928	-36.715365	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013493	2	0	0	0	0	202	1.0169432	-35.558819	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013494	2	0	0	0	0	202	1.0164254	-36.611151	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013495	1	0	0	0	0	202	1.0164254	-36.611151	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013496	1	0	0	0	-1148.5	202	1.0260876	-20.880287	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013497	1	0	0	0	0	202	1.0356489	-20.968615	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013498	1	0	0	0	0	202	1.0408659	-21.508396	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013499	2	0	0	0	0	202	0.9930021	-19.372999	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013500	2	0	0	0	0	202	1.0260876	-20.880287	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013501	2	0	0	0	0	202	1.000233	-20.018407	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013502	2	0	0	0	0	202	0.9935384	-19.434419	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013503	2	0	0	0	0	202	0.9998512	-19.921083	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013504	2	0	0	0	0	202	1.0005164	-20.208472	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013505	1	0.65	0.23	0	0	202	1.0367858	-20.973551	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013506	1	0	0	0	0	202	1.036432	-17.163157	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013507	1	0	0	0	0	202	1.0365059	-16.45322	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013508	1	0	0	0	0	202	1.0340524	-17.272402	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013509	2	0	0	0	0	202	1.0346789	-16.243472	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013510	2	0	0	0	0	202	1.034349	-16.107034	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013511	2	0	0	0	0	202	1.0348861	-16.364011	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013512	2	0	0	0	0	202	1.0263508	-30.000355	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013513	2	1.43	0.14	0	0	202	1.0263171	-35.082971	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013514	1	4.99	1.74	0	0	202	1.0452579	-19.571227	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013515	2	0	0	0	0	202	1.034726	-15.931554	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013516	1	0	0	0	0	202	1.038384	-20.247839	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013517	1	0	0	0	0	202	1.044098	-21.729399	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013518	2	0	0	0	0	202	1.0351788	-19.232467	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013519	2	0	0	0	0	202	1.0351433	-19.081062	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013520	2	0	0	0	0	202	1.0324371	-18.007451	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013521	2	0	0	0	0	202	1.0375237	-19.94425	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013522	2	0.51	0.25	0	0	202	1.0296435	-43.656736	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013523	1	0	0	0	-1260	202	1.0419468	-26.157677	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013524	1	0	0	0	0	202	1.0385157	-27.491109	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013525	1	7.29	2.59	0	0	202	1.035573	-27.618024	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013526	2	0	0	0	0	202	1.0416279	-25.695732	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013527	2	0	0	0	0	202	1.0414136	-25.79391	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013528	2	0	0	0	0	202	1.0419468	-26.157677	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013529	1	0	0	0	0	202	1.0472	-23.013701	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013530	2	0	0	0	0	202	1.0330833	-20.968003	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013531	1	1.96	0.22	0	0	202	1.0471938	-23.014805	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013532	1	0	0	0	0	202	1.0260867	-33.82878	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013533	2	0	0	0	0	202	1.0253439	-32.782935	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013534	2	0	0	0	0	202	1.0254128	-32.519993	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013535	1	0	0	0	0	202	1.0259319	-33.62421	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013536	1	4.62	1.49	0	0	202	1.0260583	-33.831118	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013537	1	0	0	0	0	202	1.0360455	-16.293408	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013538	1	0	0	0	0	202	1.035221	-17.097696	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013539	2	0	0	0	0	202	1.0104775	-13.321824	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013540	2	0	0	0	0	202	1.0147322	-15.066858	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013541	2	0	0	0	0	202	1.0132595	-14.410058	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013542	2	0	0	0	0	202	1.0134697	-14.380698	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013543	2	0	0	0	0	202	1.0196907	-19.244166	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013544	2	2.37	0.36	0	0	202	1.0251006	-19.690211	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013545	1	0.24	0.02	0	0	202	1.0266049	-19.828118	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013546	1	0	0	0	0	202	1.0266278	-19.813429	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013547	1	0	0	0	0	202	1.0194136	-19.237803	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013548	2	0	0	0	0	202	1.015809	-41.023305	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013549	2	0	0	0	0	202	1.0541335	-43.981936	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013550	1	1.14	0.4	0	0	202	1.0390583	-17.170433	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013551	2	0	0	0	0	202	1.0347053	-12.247289	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013552	2	0	0	0	0	202	1.0322983	-11.502361	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013553	1	0	0	0	0	202	1.0389941	-17.327818	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013554	1	0	0	0	-1200	202	1.0416736	-40.397947	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013555	1	0	0	0	0	202	1.0260724	-42.334796	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013556	1	0	0	0	0	202	1.029605	-43.671378	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013557	1	0	0	0	0	202	1.0306993	-44.045657	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013558	1	0	0	0	0	202	1.0306993	-44.045657	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013559	2	0	0	0	0	202	1.0416736	-40.397947	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013560	2	0	0	0	0	202	1.0145928	-39.501484	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013561	2	0	0	0	0	202	1.0148787	-39.645233	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013562	1	0	0	0	0	202	1.0255921	-34.165435	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013563	2	0	0	0	0	202	1.0135847	-37.6964	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013564	1	0	0	0	0	202	1.0159242	-36.90254	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013565	1	0	0	0	0	202	1.0159242	-36.90254	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013566	2	0	0	0	0	202	0.9945663	-34.017054	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013567	2	0	0	0	0	202	0.9945681	-34.006231	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013568	1	0	0	0	0	202	0.994538	-34.164023	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013569	1	0	0	0	0	202	1.0472772	-18.663163	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013570	2	0	0	0	0	202	1.0587671	-15.491778	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013571	1	0	0	0	100	202	1.004307	-38.095189	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013572	2	3.5	1.82	0	0	202	1.033976	-40.056612	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013573	2	0	0	0	0	202	1.0399684	-16.66852	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013574	2	0	0	0	0	202	1.0462266	-19.87883	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013575	1	0	0	0	0	202	1.0461902	-19.9193	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013576	1	0	0	0	0	202	1.034	-33.088416	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013577	2	0	0	0	0	202	1.0594921	-29.296244	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013578	2	0	0	0	0	202	1.0507489	-29.775733	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013579	1	0	0	0	0	202	1.0337397	-33.120576	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013580	1	0	0	0	-800	202	1.0377464	-29.408169	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013581	1	0	0	0	0	202	1.0333911	-31.919652	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013582	1	0	0	0	0	202	1.0242353	-35.907284	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013583	2	0	0	0	0	202	1.0375565	-29.25999	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013584	2	0	0	0	0	202	1.0374626	-29.075468	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013585	2	0	0	0	0	202	1.0376512	-29.283505	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013586	2	0	0	0	0	202	1.0331118	-31.629226	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013587	2	0	0	0	0	202	1.0376836	-29.330037	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013588	1	0	0	0	0	202	1.0310794	-32.470085	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013589	1	0	0	0	0	202	1.0441925	-20.196111	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013590	2	0	0	0	0	202	1.0271004	-14.363072	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013591	1	0	0	0	0	202	1.0441746	-20.257302	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013592	1	0	0	0	0	202	1.0256544	-30.422262	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013593	2	0	0	0	0	202	1.0255669	-32.544503	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013594	1	0	0	0	-420	202	1.0182931	-15.01251	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013595	1	0	0	0	0	202	1.0197102	-17.214235	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013596	1	0	0	0	0	202	1.0224961	-17.971973	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013597	2	0	0	0	0	202	1.0182931	-15.01251	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013598	2	0	0	0	0	202	1.0247029	-14.391677	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013599	2	0	0	0	0	202	1.0240439	-14.28345	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013600	2	0	0	0	0	202	1.0363228	-36.220183	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013601	1	0	0	0	0	202	1.0356827	-36.453494	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013602	2	0	0	0	0	202	1.0423254	-35.722975	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013603	2	0	0	0	0	202	1.0351647	-36.511656	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013604	1	0	0	0	0	202	1.0351647	-36.511656	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013605	1	0	0	0	0	202	1.0411588	-15.884277	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013606	2	0	0	0	0	202	1.0242255	-11.719749	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013607	1	0	0	0	0	202	1.0411982	-15.925269	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013608	1	0	0	0	0	202	1.0411588	-15.884277	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013609	1	0	0	0	0	202	1.0411588	-15.884277	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013610	1	0	0	0	0	202	1.0411588	-15.884277	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013611	1	0	0	0	0	202	1.0275338	-39.916269	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013612	2	0	0	0	0	202	1.0196092	-37.702531	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013613	2	0	0	0	0	202	1.0186422	-33.715422	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013614	2	0	0	0	0	202	1.0356644	-18.334036	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013615	1	0	0	0	0	202	1.0356624	-18.338472	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013616	1	0	0	0	0	202	1.0393653	-19.258258	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013617	1	0	0	0	0	202	1.0440951	-18.980781	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013618	2	0	0	0	0	202	1.0334104	-17.322224	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013619	1	0	0	0	0	202	1.039035	-19.373505	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013620	1	0	0	0	0	202	1.0337955	-22.160661	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013621	1	0	0	0	0	202	1.0320947	-23.390343	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013622	1	0	0	0	0	202	1.0365184	-25.441709	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013623	1	0	0	0	0	202	1.0309299	-24.550441	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013624	1	0	0	0	0	202	1.0309299	-24.550441	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013625	2	0	0	0	0	202	1.0337955	-22.160661	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013626	2	0	0	0	0	202	1.033271	-21.616698	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013627	2	0	0	0	0	202	1.0330261	-21.404351	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013628	2	0	0	0	0	202	1.0337955	-22.160661	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013629	2	0	0	0	0	202	1.0328973	-21.062903	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013630	2	0	0	0	0	202	1.0337955	-22.160661	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013631	1	0	0	0	0	202	1.0335353	-22.491934	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013632	2	0	0	0	0	202	1.0154111	-46.274689	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013633	2	0	0	0	0	202	1.0364919	-36.455819	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013634	2	0	0	0	0	202	1.0483434	-20.842074	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013635	1	0	0	0	0	202	1.0482409	-20.89835	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013636	1	0	0	0	0	202	1.0483434	-20.842074	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013637	1	0	0	0	0	202	1.0423181	-15.178178	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013638	1	0	0	0	0	202	1.0413746	-16.126515	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013639	1	0	0	0	0	202	1.0410017	-16.613162	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013640	1	0	0	0	0	202	1.0410017	-16.613162	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013641	2	0	0	0	0	202	1.0082958	-14.379232	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013642	2	0	0	0	0	202	1.009203	-14.615554	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013643	1	0	0	0	0	202	1.0424442	-15.194464	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013644	1	0	0	0	0	202	1.0423181	-15.178178	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013645	2	0	0	0	0	202	1.0314551	-26.530928	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013646	2	0	0	0	0	202	1.0301338	-27.1116	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013647	1	0	0	0	0	202	1.0290172	-28.649676	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013648	1	0	0	0	0	202	1.0299124	-27.145692	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013649	1	0	0	0	0	202	1.0313176	-26.716082	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013650	2	0	0	0	0	202	1.0238081	-32.858749	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013651	1	0	0	0	0	202	1.0302384	-35.567765	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013652	2	0	0	0	0	202	1.0109483	-32.662708	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013653	2	0	0	0	0	202	1.0109562	-32.63447	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013654	1	0	0	0	0	202	1.0111322	-32.82362	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013655	2	0	0	0	0	202	1.0214848	-41.730866	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013656	1	0	0	0	-71	202	1.02116	-34.187289	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013657	1	0	0	0	0	202	1.0349492	-36.291855	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013658	2	0	0	0	0	202	1.0214488	-34.036731	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013659	2	0	0	0	0	202	1.0215011	-33.85447	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013660	1	0	0	0	0	202	1.0453184	-21.990925	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013661	2	0	0	0	0	202	0.9817229	-17.832424	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013662	2	0	0	0	0	202	0.9874974	-19.790571	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013663	2	0	0	0	0	202	1.0276534	-27.75544	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013664	1	0	0	0	0	202	1.0366171	-32.304043	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013665	2	0	0	0	0	202	1.0417806	-31.058293	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013666	1	0	0	0	0	202	1.0301291	-24.735176	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013667	1	0	0	0	0	202	1.0231354	-27.615927	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013668	1	0	0	0	0	202	1.0239894	-28.750557	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013669	2	0	0	0	0	202	1.0301291	-24.735176	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013670	2	0	0	0	0	202	1.0296771	-24.120358	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013671	2	0	0	0	0	202	1.0295085	-24.219318	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013672	2	0	0	0	0	202	1.0301291	-24.735176	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013673	2	0	0	0	0	202	1.0301291	-24.735176	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013674	2	0	0	0	0	202	1.0291652	-23.582241	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013675	1	0	0	0	0	202	1.03782	-17.547487	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013676	1	0	0	0	0	202	1.0389752	-17.385813	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013677	2	0	0	0	0	202	1.03782	-17.547487	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013678	2	0	0	0	0	202	1.0414017	-16.041106	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013679	1	0	0	0	0	202	1.0361706	-36.262098	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013680	2	0	0	0	0	202	0.9781999	-32.823291	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013681	1	0	0	0	-408	202	1.0393398	-20.299436	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013682	1	0	0	0	0	202	1.0451304	-19.813754	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013683	1	0	0	0	0	202	1.0450953	-19.703458	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013684	2	0	0	0	0	202	1.015816	-19.871559	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013685	2	0	0	0	0	202	1.0181623	-19.585214	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013686	2	0	0	0	0	202	1.0393398	-20.299436	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013687	2	0	0	0	0	202	1.0285163	-27.301429	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013688	1	0	0	0	0	202	1.0284454	-27.32189	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013689	1	0	0	0	0	202	1.0305352	-27.071476	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013690	1	0	0	0	0	202	1.0296017	-28.487988	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013691	1	0	0	0	0	202	1.0292992	-29.802039	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013692	1	0	0	0	0	202	1.0292992	-29.802039	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013693	2	0	0	0	0	202	1.054312	-24.42974	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013694	2	0	0	0	0	202	1.0549338	-24.380338	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013695	1	0	0	0	-250	202	1.0402732	-18.663053	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013696	1	0	0	0	0	202	1.040392	-18.376851	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013697	1	0	0	0	0	202	1.0397626	-18.095113	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013698	2	0	0	0	0	202	1.0551255	-16.904622	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2013699	1	0	0	0	0	202	1.0405865	-18.338341	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020000	1	43.99	19.17	0	0	203	1.0215234	-57.012707	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020001	1	47.72	14.7	0	0	203	1.0202117	-53.54022	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020002	1	0	0	0	0	203	1.0223702	-53.080103	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020003	1	43.97	20.92	0	0	203	1.0220557	-53.101782	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020004	1	39.57	6.1	0	0	203	1.0216748	-57.005792	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020005	1	0	0	0	0	203	1.0142558	-47.431979	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020006	1	0	0	0	0	203	1.017479	-48.38826	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020007	1	51.47	8.81	0	0	203	1.0140433	-47.461511	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020008	1	0	0	0	0	203	1.021458	-56.390035	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020009	1	39.88	9.38	0	0	203	1.0212564	-56.411629	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020010	1	0	0	0	0	203	1.0179739	-55.615843	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020011	1	16.7	4.85	0	0	203	1.0178775	-55.62543	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020012	1	13	7.9	0	0	203	1.0123259	-62.200752	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020013	1	0	0	0	0	203	1.0124441	-62.193727	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020014	1	27.14	5.06	0	0	203	1.0132134	-61.850409	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020015	1	0	0	0	0	203	1.0263003	-55.973663	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020016	1	13.73	3.37	0	0	203	1.0262279	-55.980682	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020017	1	0	0	0	0	203	1.0143748	-57.780361	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020018	1	10.58	1.82	0	0	203	1.0143332	-57.786788	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020019	1	0	0	0	0	203	1.0159185	-62.205922	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020020	1	24	2.73	0	0	203	1.0158378	-62.219266	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020021	1	10.86	2.47	0	0	203	1.0158491	-62.424324	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020022	1	0	0	0	-90	203	1.0162033	-60.012857	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020023	1	31.74	13.07	0	0	203	1.0184617	-61.969651	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020024	1	0	0	0	0	203	1.0179448	-59.955794	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020025	1	30.33	17.09	0	0	203	1.0163195	-62.194714	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020026	1	7.73	0.78	0	0	203	1.0188327	-52.206483	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020027	1	23.28	4.16	0	0	203	1.0172708	-63.090659	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020028	1	12.83	4.66	0	0	203	1.0286444	-51.199907	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020029	1	27.93	14.68	0	0	203	1.0138482	-62.813045	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020030	1	11.11	1.77	0	0	203	1.0206989	-48.816955	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020031	1	13.73	2.67	0	0	203	1.0146486	-62.810267	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020032	1	0	0	0	0	203	1.0138452	-62.908616	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020033	1	20.18	2.52	0	0	203	1.0137626	-62.921556	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020034	1	0	0	0	0	203	1.0168541	-46.982429	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020035	1	19.12	7.7	0	0	203	1.0167367	-46.992713	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020036	1	35.22	10.61	0	0	203	1.0160749	-62.628566	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020037	1	16.04	1.99	0	0	203	1.0171302	-62.786086	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020038	1	0	0	0	0	203	1.0204725	-47.389228	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020039	1	12.84	1.88	0	0	203	1.0204276	-47.396376	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020040	1	0	0	0	0	203	1.0215631	-50.526245	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020041	1	30.48	3.51	0	0	203	1.0214387	-50.544489	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020042	1	48.63	17.35	0	0	203	1.015334	-50.177465	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020043	1	30.19	3.93	0	0	203	1.0123298	-51.861028	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020044	1	25.89	12.4	0	0	203	1.0076512	-53.085356	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020045	1	0	0	0	0	203	1.0078387	-53.072358	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020046	1	25.89	5.06	0	0	203	1.0171822	-52.933472	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020047	1	19.49	4.65	0	0	203	1.0249043	-47.372432	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020048	1	1.44	0.43	0	0	203	1.0172218	-46.312065	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020049	1	8.23	0.72	0	0	203	1.0171914	-46.31725	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020050	1	29.97	3.53	0	0	203	1.0178691	-49.982886	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020051	1	0	0	0	0	203	1.0179635	-49.966671	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020052	1	29.97	7.86	0	0	203	1.0191085	-50.971058	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020053	1	10.88	1.08	0	0	203	1.0244717	-60.90841	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020054	1	0	0	0	0	203	1.0181982	-50.603731	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020055	1	41.11	12.4	0	0	203	1.017964	-50.628365	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020056	1	35.65	9.91	0	0	203	1.0085138	-55.325523	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020057	1	17.52	2.38	0	0	203	1.009478	-58.269708	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020058	1	27.89	9.42	0	0	203	1.0048336	-57.281595	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020059	1	40.01	6	0	0	203	1.0143001	-50.024806	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020060	1	44	9.14	0	0	203	1.0148761	-49.81987	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020061	1	0	0	0	0	203	1.0150863	-49.79482	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020062	1	9.34	3.38	0	0	203	1.0216674	-48.937151	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020063	1	0	0	0	0	203	1.0182983	-53.406017	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020064	1	8.73	1.99	0	0	203	1.0182555	-53.41138	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020065	1	0	0	0	0	203	1.018346	-53.400797	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020066	1	11.75	6.39	0	0	203	1.0113967	-62.850251	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020067	1	0	0	0	0	203	1.0269113	-60.013978	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020068	1	24.3	2.58	0	0	203	1.0268178	-60.027334	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020069	1	11.78	4.72	0	0	203	1.0302119	-48.915504	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020070	1	39.01	11.97	0	0	203	1.0155071	-62.790924	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020071	1	34.15	8.65	0	0	203	1.0156342	-62.456369	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020072	1	0	0	0	0	203	1.0158012	-62.438333	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020073	1	0	0	0	0	203	1.0315454	-54.054649	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020074	1	37.54	6.32	0	0	203	1.0260946	-55.225896	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020075	1	32.86	8.74	0	0	203	1.0193456	-56.516243	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020076	1	33.95	9.49	0	0	203	1.0192016	-55.994479	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020077	1	0	0	0	0	203	1.0216236	-55.754487	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020078	1	35.53	7.92	0	0	203	1.0214392	-55.773702	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020079	1	28.76	7.03	0	0	203	1.0169596	-55.76502	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020080	1	0	0	0	0	203	1.0104445	-55.786612	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020081	1	28.76	10.93	0	0	203	1.0102687	-55.801799	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020082	1	42.33	12.43	0	0	203	1.0155031	-62.761864	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020083	1	42.33	3.64	0	0	203	1.011609	-64.112195	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020084	1	0	0	0	0	203	1.0117411	-64.087678	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020085	1	0	0	0	0	203	1.0244835	-58.751931	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020086	1	25.09	5.91	0	0	203	1.0243664	-58.766193	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020087	1	34.51	4.68	0	0	203	1.0192075	-58.87154	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020088	1	0	0	0	0	203	1.0209088	-63.319436	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020089	1	22.37	12.17	0	0	203	1.0207258	-63.331398	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020090	1	39.42	22.2	0	0	203	1.0165111	-62.083226	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020091	1	32.46	5.76	0	0	203	1.0187036	-60.34966	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020092	1	0	0	0	0	203	1.0299363	-57.511516	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020093	1	32.46	9.52	0	0	203	1.029765	-57.529112	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020094	1	0	0	0	0	203	1.0301118	-57.492121	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020095	1	0	0	0	0	203	1.0096434	-56.355204	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020096	1	25.05	16.46	0	0	203	1.0094083	-56.367058	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020097	1	24.79	3.74	0	0	203	1.011331	-55.941337	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020098	1	0	0	0	0	203	1.0181032	-60.574532	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020099	1	0	0	0	0	203	1.0183999	-60.53991	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020100	1	60.39	11.9	0	0	203	1.0178343	-60.610565	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020101	1	0	0	0	0	203	1.0042777	-62.403209	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020102	1	39.48	24.94	0	0	203	1.0038958	-62.424504	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020103	1	0	0	0	0	203	1.0046504	-62.384456	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020104	1	0	0	0	0	203	1.0042777	-62.403209	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020105	1	31.26	7.19	0	0	203	1.009988	-63.704696	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020106	1	31.26	2.12	0	0	203	1.0125793	-63.503725	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020107	1	0	0	0	0	203	1.0126889	-63.484824	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020108	1	24.39	4.4	0	0	203	1.0213022	-54.531786	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020109	1	0	0	0	0	203	1.0214225	-54.516774	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020110	1	36.69	26.22	0	0	203	1.0222215	-57.400617	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020111	1	0	0	0	0	203	1.0070156	-62.060506	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020112	1	0	0	0	0	203	1.0071083	-62.046555	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020113	1	23.86	3	0	0	203	1.0069129	-62.075883	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020114	1	0	0	0	0	203	1.0101238	-63.631969	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020115	1	25.52	7.13	0	0	203	1.0099965	-63.64552	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020116	1	37.19	8.65	0	0	203	1.015797	-64.130065	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020117	1	37.19	12.83	0	0	203	1.0165763	-64.371249	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020118	1	32.34	14.33	0	0	203	1.0195467	-64.098483	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020119	1	0	0	0	0	203	1.0197707	-64.082612	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020120	1	32.34	5.92	0	0	203	1.0161313	-63.76749	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020121	1	23.31	6.94	0	0	203	1.0104782	-63.685034	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020122	1	0	0	0	0	203	1.0219252	-59.53737	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020123	1	51.42	10.54	0	0	203	1.020741	-63.342281	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020124	1	35.6	5.5	0	0	203	1.0145211	-63.911938	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020125	1	35.66	13.11	0	0	203	1.0231863	-63.968877	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020126	1	21.46	10.8	0	0	203	1.0138753	-64.531214	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020127	1	0	0	0	0	203	1.0138753	-64.531214	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020128	1	0	0	0	0	203	1.0138753	-64.531214	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020129	1	0	0	0	0	203	1.0138753	-64.531214	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020130	1	28.18	5.71	0	0	203	1.0170131	-59.571079	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020131	1	28.18	4.13	0	0	203	1.0147672	-60.501452	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020132	1	0	0	0	0	203	1.0148812	-60.485247	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020133	1	61.42	11.87	0	0	203	1.0145502	-64.208107	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020134	1	38.11	16.26	0	0	203	1.0151396	-64.179149	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020135	1	41.71	6.19	0	0	203	1.0152872	-63.822119	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020136	1	38.57	4.95	0	0	203	1.0125861	-63.125942	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020137	1	0	0	0	0	203	1.0202001	-63.69647	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020138	1	24.36	1.33	0	0	203	1.0201183	-63.711891	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020139	1	0	0	0	0	203	1.0140352	-64.064247	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020140	1	44.42	7.14	0	0	203	1.0138353	-64.08888	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020141	1	0	0	0	0	203	1.0176527	-63.608572	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020142	1	33.09	2.64	0	0	203	1.0175379	-63.629502	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020143	1	33.09	10.84	0	0	203	1.0087513	-63.853889	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020144	1	0	0	0	0	203	1.0148904	-64.654786	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020145	1	54.39	11.33	0	0	203	1.014648	-64.686203	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020146	1	0	0	0	0	203	1.0140934	-64.387658	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020147	1	54.9	15.32	0	0	203	1.0137649	-64.420947	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020148	1	31.03	11.43	0	0	203	1.018725	-63.737128	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020149	1	0	0	0	0	203	1.0143928	-64.373626	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020150	1	31.03	7.9	0	0	203	1.0142214	-64.392593	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020151	1	68.35	19.82	0	0	203	1.013013	-64.50474	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020152	1	66.59	26.28	0	0	203	1.0150609	-64.623013	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020153	1	0	0	0	0	203	1.0131512	-64.056533	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020154	1	0	0	0	0	203	1.0133775	-64.040576	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020155	1	27.2	14.84	0	0	203	1.0128978	-64.072336	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020156	1	0	0	0	-10	203	1.0264969	-45.40851	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020157	1	4.52	0.41	0	0	203	1.0264815	-45.410929	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020158	1	0	0	0	0	203	1.0172642	-64.09283	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020159	1	30.85	8.14	0	0	203	1.0171077	-64.110481	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020160	1	0	0	0	0	203	1.0174308	-64.07593	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020161	1	0	0	0	0	203	1.0152954	-64.441288	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020162	1	36.2	10.85	0	0	203	1.0151056	-64.461046	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020163	1	0	0	0	0	203	1.0157159	-64.586198	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020164	1	36.2	4.76	0	0	203	1.0155843	-64.606088	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020165	1	1.04	0.18	0	0	203	1.0298067	-55.862856	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020166	1	27.58	2.47	0	0	203	1.0297172	-55.878032	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020167	1	0	0	0	0	203	1.0299176	-55.846202	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020168	1	0	0	0	0	203	1.025678	-57.470102	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020169	1	27.58	3.37	0	0	203	1.0255888	-57.485764	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020170	1	27.98	5.9	0	0	203	1.0208939	-64.338859	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020171	1	27.98	10.2	0	0	203	1.0173968	-64.290148	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020172	1	52.08	12.17	0	0	203	1.0068279	-64.171939	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020173	1	52.08	7.82	0	0	203	1.0147137	-64.094011	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020174	1	30.2	3.68	0	0	203	1.0098687	-63.825939	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020175	1	30.2	2.65	0	0	203	1.0120457	-63.627649	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020176	1	27.64	3.73	0	140	203	1.025812	-64.219449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020177	1	0	0	0	0	203	1.0226365	-64.196185	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020178	1	27.64	2.17	0	0	203	1.0225354	-64.213615	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020179	1	32.97	1.69	0	0	203	1.0154354	-64.20081	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020180	1	32.97	6.43	0	0	203	1.0049299	-64.042946	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020181	1	40.4	1.24	0	0	203	1.0070287	-64.130954	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020182	1	58	5.9	0	0	203	1.0040195	-63.850502	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020183	1	50.96	13.59	0	0	203	1.0049473	-62.925119	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020184	1	41.87	18.35	0	0	203	1.0134136	-63.992139	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020185	1	69.17	11.85	0	0	203	1.0089592	-63.650556	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020186	1	28.63	6.27	0	0	203	1.0117657	-63.441076	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020187	1	0	0	0	0	203	1.0117657	-63.441076	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020188	1	0	0	0	0	203	1.0117657	-63.441076	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020189	1	0	0	0	0	203	1.0117657	-63.441076	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020190	1	0	0	0	0	203	1.0189867	-63.76405	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020191	1	35.01	16.37	0	0	203	1.0187346	-63.781727	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020192	1	0	0	0	0	203	1.0052115	-64.141263	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020193	1	53.48	11.48	0	0	203	1.0049346	-64.175437	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020194	1	0	0	0	0	203	1.0054734	-64.107405	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020195	1	0	0	0	0	203	1.0057933	-64.297804	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020196	1	53.48	16.77	0	0	203	1.0054669	-64.328915	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020197	1	36.48	13.47	0	0	203	1.0148988	-64.046069	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020198	1	0	0	0	0	203	1.0188364	-63.752623	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020199	1	44.56	11.18	0	0	203	1.0186254	-63.776565	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020200	1	55.79	14.46	0	0	203	1.0128125	-64.993565	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020201	1	63.56	4.42	0	0	203	1.0045747	-64.471755	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020202	1	0	0	0	0	203	1.0047628	-64.43259	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020203	1	0	0	0	0	203	1.0224953	-62.849961	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020204	1	54.32	14.42	0	0	203	1.0222374	-62.879365	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020205	1	44.83	7.39	0	0	203	1.0208682	-63.319496	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020206	1	35.84	7.38	0	0	203	1.0055553	-63.857439	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020207	1	35.84	10.88	0	0	203	1.0105152	-63.004145	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020208	1	0	0	0	0	203	1.0307656	-63.455019	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020209	1	37.07	5.02	0	0	203	1.0306115	-63.476339	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020210	1	37.07	17.4	0	0	203	1.0091795	-63.171374	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020211	1	0	0	0	0	203	1.0059312	-63.283083	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020212	1	47.68	16.52	0	0	203	1.005619	-63.30967	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020213	1	49.36	10.06	0	0	203	1.007388	-64.28425	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020214	1	30.58	3.65	0	0	203	1.0138528	-62.477685	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020215	1	30.58	8.52	0	0	203	1.0130751	-62.293516	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020216	1	0	0	0	0	203	1.0132487	-62.277775	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020217	1	39.73	3.65	0	0	203	1.0051515	-63.278315	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020218	1	0	0	0	0	203	1.005302	-63.253405	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020219	1	39.73	6.6	0	0	203	1.0049479	-63.199092	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020220	1	0	0	0	0	203	1.0135624	-62.938301	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020221	1	26.34	11.86	0	0	203	1.0133771	-62.953197	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020222	1	0	0	0	0	203	1.0182033	-63.58577	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020223	1	0	0	0	0	203	1.0182033	-63.58577	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020224	1	0	0	0	0	203	1.0182033	-63.58577	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020225	1	0	0	0	0	203	1.0182033	-63.58577	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020226	1	0	0	0	0	203	1.0183077	-63.571197	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020227	1	26.34	3.79	0	0	203	1.0180846	-63.601915	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020228	1	36.18	9.37	0	0	203	1.0326277	-63.491775	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020229	1	64.58	8.44	0	0	203	1.0098742	-63.737741	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020230	1	0	0	0	0	203	1.010124	-63.699913	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020231	1	26.81	6.06	0	0	203	1.0107056	-63.034369	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020232	1	26.81	3.15	0	0	203	1.0077954	-64.076279	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020233	1	42	12.8	0	0	203	1.0126071	-62.815621	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020234	1	0	0	0	0	203	1.0128264	-62.793389	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020235	1	0	0	0	0	203	1.0126071	-62.815621	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020236	1	28.4	9.06	0	0	203	1.0257798	-63.121811	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020237	1	27.35	5.39	0	0	203	1.0079688	-63.469028	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020238	1	20.44	7.34	0	0	203	1.0224397	-56.786063	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020239	1	13.95	5.07	0	0	203	1.0116232	-62.692417	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020240	1	38.63	6.18	0	118.5	203	1.0348211	-63.563975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020241	1	0	0	0	0	203	1.0149423	-61.694421	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020242	1	22.4	7.13	0	0	203	1.0148074	-61.707312	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020243	1	0	0	0	-78	203	1.0196256	-59.07072	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020244	1	0	0	0	0	203	1.0051231	-63.095558	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020245	1	64.96	21.08	0	0	203	0.9731999	-70.341124	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020246	1	0	0	0	0	203	1.0091318	-65.132247	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020247	1	0	0	0	0	203	1.0213781	-58.960366	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020248	1	64.96	9.81	0	0	203	1.0153475	-62.829333	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020249	1	22.68	4.98	0	0	203	1.0131788	-58.678635	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020250	1	35.53	14.6	0	0	203	1.0129501	-58.698294	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020251	1	39.77	9.24	0	0	203	1.0124796	-62.022588	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020252	1	52.17	10.66	0	0	203	1.0128389	-61.906268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020253	1	43.51	15.43	0	0	203	1.0162362	-61.766151	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020254	1	34.92	5.85	0	0	203	1.0175066	-61.577851	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020255	1	0	0	0	0	203	1.0427938	-54.17271	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020256	1	13.7	5.66	0	0	203	1.042703	-54.179897	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020257	1	22.68	4.9	0	0	203	1.0124085	-58.475724	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020258	1	0	0	0	0	203	1.013084	-62.330702	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020259	1	26.2	11.28	0	0	203	1.0129047	-62.34453	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020260	1	26.2	4.39	0	0	203	1.0150015	-61.914235	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020261	1	32.11	14.85	0	0	203	1.0130734	-58.271699	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020262	1	0	0	0	0	203	1.044211	-54.42002	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020263	1	12.73	1.46	0	0	203	1.0441603	-54.426978	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020264	1	17.51	1.49	0	0	203	1.0204891	-59.932628	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020265	1	10.94	2.71	0	0	203	1.0233968	-59.177068	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020266	1	49.19	3.83	0	0	203	1.0282104	-60.892818	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020267	1	0	0	0	0	203	1.0306881	-62.442649	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020268	1	54.78	2.72	0	0	203	1.0305116	-62.472418	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020269	1	0	0	0	0	203	1.0394068	-52.832272	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020270	1	43.16	2.53	0	0	203	1.0392653	-52.857675	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020271	1	15.83	2.79	0	0	203	1.0349964	-45.998944	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020272	1	17.9	5.83	0	0	203	1.0370231	-58.537225	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020273	1	0	0	0	0	203	1.0410138	-53.544514	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020274	1	5.8	0.94	0	0	203	1.0409897	-53.547628	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020275	1	0	0	0	0	203	1.044228	-56.884128	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020276	1	19.41	10.06	0	0	203	1.0290742	-58.325202	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020277	1	0	0	0	0	203	1.0435018	-56.950855	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020278	1	0	0	0	0	203	1.0435018	-56.950855	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020279	1	55.51	12.63	0	0	203	1.0106459	-60.769021	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020280	1	26.81	5.01	0	0	203	1.031336	-60.554263	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020281	1	0	0	0	0	203	1.0314509	-60.401856	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020282	1	27.3	3.76	0	0	203	1.031335	-60.418215	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020283	2	0	0	0	0	203	1.04	-56.112515	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020284	2	0	0	0	0	203	1.0413661	-56.89372	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020285	1	0	0	0	0	203	1.0422801	-57.362143	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020286	1	0	0	0	0	203	1.0422801	-57.362143	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020287	1	7.56	3.18	0	0	203	1.0399433	-56.1166	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020288	2	0	0	0	0	203	1.0207787	-59.092993	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020289	1	0	0	0	0	203	1.0228668	-63.4071	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020290	1	0	0	0	0	203	1.022082	-59.016056	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020291	1	0	0	0	-491.5	203	1.0119496	-46.977074	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020292	1	1.92	0.26	0	0	203	1.0250491	-46.934052	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020293	2	0	0	0	0	203	1.0063238	-46.221413	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020294	1	0	0	0	0	203	1.0426627	-52.229458	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020295	2	0	0	0	0	203	0.9972016	-48.714034	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020296	1	0	0	0	-346	203	1.02606	-54.630499	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020297	1	0	0	0	0	203	1.0324794	-55.335281	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020298	1	2.73	1.2	0	0	203	1.0326755	-57.75577	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020299	2	0	0	0	0	203	1.0306491	-53.467518	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020300	2	0	0	0	0	203	1.0295224	-53.757955	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020301	2	0	0	0	0	203	1.0293272	-53.810015	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020302	2	0	0	0	0	203	1.0278767	-54.436624	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020303	1	1.07	0.12	0	0	203	1.0268309	-55.005718	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020304	2	0	0	0	0	203	1.0244444	-61.858578	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020305	1	0	0	0	0	203	1.0204257	-61.981606	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020306	2	0	0	0	0	203	1.0206121	-58.101604	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020307	2	0	0	0	0	203	1.0209704	-60.049652	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020308	1	0	0	0	-280	203	1.0284677	-55.764026	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020309	1	0	0	0	0	203	1.0283534	-57.693913	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020310	1	14.62	1.87	0	0	203	1.0285783	-59.775907	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020311	1	0	0	0	0	203	1.0294834	-59.712485	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020312	1	0	0	0	0	203	1.0294834	-59.712485	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020313	2	0	0	0	0	203	1.0284677	-55.764026	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020314	2	0	0	0	0	203	1.0192402	-55.31767	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020315	2	0	0	0	0	203	0.9642804	-56.06442	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020316	1	0	0	0	-720	203	1.0340163	-44.383676	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020317	1	0	0	0	0	203	1.0222889	-46.337726	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020318	1	0	0	0	0	203	1.0333161	-45.923788	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020319	2	0	0	0	0	203	1.0336765	-44.105434	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020320	2	0	0	0	0	203	1.0337109	-44.017356	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020321	1	0.39	0.08	0	0	203	1.0443053	-44.354374	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020322	1	0.31	0.14	0	0	203	1.0195531	-46.532952	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020323	2	13.5	5.71	0	0	203	1.027288	-46.166825	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020324	1	0	0	0	0	203	1.0234557	-52.311112	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020325	1	0	0	0	0	203	1.0277129	-53.154584	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020326	1	0	0	0	0	203	1.0263705	-52.894071	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020327	1	0	0	0	0	203	1.0263705	-52.894071	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020328	2	0	0	0	0	203	0.9886943	-51.107486	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020329	2	0	0	0	0	203	0.9892788	-51.901879	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020330	2	0	0	0	0	203	1.0320832	-53.013894	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020331	1	0	0	0	0	203	1.0197562	-60.093693	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020332	2	0	0	0	0	203	1.0099891	-55.42612	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020333	1	1.37	0.3	0	0	203	1.0197499	-60.094537	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020334	1	0	0	0	0	203	1.0197492	-60.130971	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020335	2	0	0	0	0	203	1.0374346	-56.365273	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020336	2	0	0	0	0	203	1.0414695	-57.182977	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020337	1	0	0	0	0	203	1.0414389	-57.176961	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020338	1	0	0	0	0	203	1.0414389	-57.176961	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020339	2	0	0	0	0	203	1.0216501	-58.667291	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020340	1	0	0	0	0	203	1.0142011	-62.447774	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020341	1	0	0	0	0	203	1.0127065	-63.719897	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020342	1	0	0	0	0	203	1.0127065	-63.719897	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020343	1	0	0	0	0	203	1.016081	-61.873501	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020344	2	0	0	0	0	203	1.0245211	-59.228586	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020345	2	0	0	0	0	203	1.016081	-61.873501	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020346	1	2.48	0.76	0	0	203	1.0159302	-61.88577	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020347	2	0	0	0	0	203	1.04	-57.78056	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020348	1	0	0	0	0	203	1.0172354	-50.405608	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020349	2	0	0	0	0	203	0.986732	-47.110464	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020350	2	0	0	0	0	203	0.9922127	-46.999741	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020351	2	0	0	0	0	203	1.0190497	-48.050985	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020352	1	3.89	0.19	0	0	203	1.0203845	-48.400245	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020353	2	0	0	0	0	203	1.0268624	-46.451322	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020354	1	0	0	0	0	203	1.0267434	-46.49984	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020355	2	0	0	0	0	203	1.0191098	-59.088231	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020356	2	27.2	13.24	0	0	203	1.0213084	-64.008568	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020357	2	0	0	0	0	203	1.0312769	-52.822635	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020358	1	2.93	0.27	0	0	203	1.0422113	-53.185933	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020359	2	0	0	0	0	203	1.0422113	-53.185933	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020360	1	0	0	0	0	203	1.0422196	-53.184412	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020361	1	0	0	0	0	203	1.0203067	-61.239155	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020362	1	0	0	0	0	203	1.0225581	-63.650558	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020363	2	0	0	0	0	203	1.0203067	-61.239155	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020364	1	0	0	0	0	203	1.0210203	-61.16236	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020365	1	0	0	0	-122	203	1.0155401	-47.296018	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020366	1	1.13	0.54	0	0	203	1.0474578	-46.653641	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020367	2	0	0	0	0	203	1.0101075	-46.474623	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020368	2	0	0	0	0	203	1.0108338	-46.423992	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020369	2	0	0	0	0	203	1.0074336	-46.74348	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020370	2	0	0	0	0	203	1.02606	-43.886153	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020371	2	0	0	0	0	203	1.0272989	-45.725628	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020372	2	0	0	0	0	203	1.0304912	-57.958879	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020373	1	14.03	2.77	0	0	203	1.0301138	-57.986968	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020374	1	0	0	0	-448	203	1.0064707	-52.517806	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020375	1	0	0	0	0	203	1.0359838	-53.024503	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020376	2	0	0	0	0	203	1.0064707	-52.517806	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020377	2	0	0	0	0	203	1.0122758	-51.688296	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020378	1	0.08	0.03	0	0	203	1.010186	-52.586535	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020379	2	0	0	0	0	203	1.0288761	-53.440708	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020380	1	2.59	0.35	0	0	203	1.0312375	-53.837221	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020381	1	0	0	0	0	203	1.0285997	-53.489826	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020382	1	5.38	0.96	0	0	203	1.0305406	-56.511059	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020383	2	0	0	0	0	203	1.0403125	-53.000596	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020384	2	0	0	0	0	203	1.0150237	-53.83122	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020385	2	0.1	0.05	0	0	203	1.0364144	-53.010374	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020386	1	0.22	0.03	0	0	203	1.0361346	-53.031704	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020387	1	0	0	0	-1322	203	1.0319625	-47.023932	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020388	1	0	0	0	0	203	1.0229926	-48.040037	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020389	1	2.83	0.42	0	0	203	1.0231664	-49.24227	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020390	2	0	0	0	0	203	1.0250504	-46.647134	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020391	2	0	0	0	0	203	1.0252149	-46.688572	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020392	2	0	0	0	0	203	1.0251991	-46.73547	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020393	2	0	0	0	0	203	1.0252154	-46.55504	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020394	2	0	0	0	0	203	1.0319625	-47.023932	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020395	2	0	0	0	0	203	1.0319625	-47.023932	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020396	2	0	0	0	0	203	1.025839	-58.537107	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020397	2	0	0	0	0	203	1.0196585	-62.310983	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020398	1	0	0	0	0	203	1.018906	-63.134028	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020399	1	0	0	0	0	203	1.018906	-63.134028	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020400	1	0	0	0	0	203	1.0244044	-59.237731	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020401	2	0	0	0	0	203	1.0194471	-61.521012	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020402	1	0	0	0	0	203	1.0178792	-62.467231	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020403	1	0	0	0	0	203	1.0178792	-62.467231	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020404	1	0	0	0	0	203	1.0251021	-59.121649	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020405	1	0	0	0	0	203	1.0391687	-58.107773	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020406	2	0	0	0	0	203	1.019802	-57.594168	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020407	2	0	0	0	0	203	1.0191174	-56.733461	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020408	1	0	0	0	0	203	1.0201026	-58.181682	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020409	1	0	0	0	0	203	1.0391255	-58.125647	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020410	2	0	0	0	0	203	1.0354934	-55.923405	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020411	1	1.19	0.34	0	0	203	1.0291633	-57.619532	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020412	2	0	0	0	0	203	1.0363443	-55.822327	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020413	2	0	0	0	0	203	1.0363996	-55.800425	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020414	1	0	0	0	0	203	1.0354939	-55.925294	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020415	2	0	0	0	0	203	1.0114232	-44.361658	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020416	2	0	0	0	0	203	1.0178871	-44.584983	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020417	1	4.07	1.13	0	0	203	1.0113999	-44.364012	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020418	2	0	0	0	0	203	1.0380589	-56.064476	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020419	1	0	0	0	0	203	1.0349271	-56.978935	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020420	1	0	0	0	0	203	1.0318734	-57.962049	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020421	1	0	0	0	0	203	1.0318734	-57.962049	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020422	1	0	0	0	0	203	1.0381339	-56.093068	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020423	1	0	0	0	-660	203	1.0259822	-54.019576	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020424	1	0	0	0	0	203	1.0258493	-56.987052	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020425	1	0	0	0	0	203	1.0200435	-60.133243	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020426	1	0	0	0	0	203	1.0257132	-56.608675	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020427	1	0	0	0	0	203	1.0257132	-56.608675	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020428	2	0	0	0	0	203	1.0259822	-54.019576	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020429	2	0	0	0	0	203	1.0173632	-52.865189	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020430	2	0	0	0	0	203	1.0187547	-53.546792	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020431	1	0	0	0	0	203	1.0257183	-57.274867	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020432	2	0	0	0	0	203	1.0263268	-56.457287	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020433	1	0	0	0	27	203	1.0261866	-56.492756	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020434	1	1.77	0.34	0	0	203	1.0234041	-58.214349	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020435	2	0	0	0	0	203	1.0094854	-57.296863	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020436	1	0	0	0	-1054	203	1.0247671	-52.411113	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020437	1	0	0	0	0	203	1.0290443	-54.408873	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020438	1	0	0	0	0	203	1.0251852	-57.025147	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020439	2	0	0	0	0	203	0.9932038	-51.82842	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020440	2	0	0	0	0	203	1.0247671	-52.411113	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020441	2	0	0	0	0	203	1.0247671	-52.411113	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020442	2	0	0	0	0	203	0.9933777	-51.925543	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020443	2	0	0	0	0	203	0.9869175	-51.375965	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020444	2	0	0	0	0	203	1.0247671	-52.411113	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020445	2	0	0	0	0	203	1.0352376	-54.117971	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020446	1	0	0	0	0	203	1.0248913	-61.756614	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020447	2	0	0	0	0	203	1.0066409	-59.057474	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020448	2	0	0	0	0	203	1.0063207	-58.28635	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020449	2	0	0	0	0	203	1.0068766	-60.594324	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020450	2	0	0	0	0	203	1.0219566	-61.913846	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020451	1	9.07	1.35	0	0	203	1.0219229	-61.919527	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020452	1	0	0	0	0	203	1.0277325	-57.383635	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020453	2	0	0	0	0	203	1.0308014	-57.676709	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020454	2	0	0	0	0	203	1.0262918	-58.60867	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020455	1	0	0	0	0	203	1.0302675	-58.110042	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020456	2	0	0	0	0	203	1.0748355	-51.450869	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020457	1	0	0	0	0	203	1.0299566	-58.134497	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020458	1	0	0	0	0	203	1.0302675	-58.110042	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020459	1	0	0	0	0	203	1.0312032	-57.636608	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020460	2	0	0	0	0	203	1.053847	-55.258832	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020461	1	0	0	0	0	203	1.0308792	-57.660355	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020462	2	1.08	0.19	0	0	203	1.02018	-49.278683	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020463	2	0	0	0	0	203	1.0241202	-61.526148	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020464	1	0	0	0	0	203	1.0237847	-61.598878	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020465	1	0	0	0	0	203	1.0275133	-56.26875	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020466	1	0	0	0	0	203	1.0238206	-58.710719	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020467	1	0	0	0	0	203	1.0217547	-61.527526	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020468	2	0	0	0	0	203	0.9948643	-55.446272	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020469	2	0	0	0	0	203	0.9946036	-55.31628	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020470	2	0	0	0	0	203	0.9881263	-55.06718	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020471	2	0	0	0	0	203	1.0308371	-57.658178	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020472	2	0	0	0	0	203	1.04	-51.840786	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020473	1	0	0	0	0	203	1.0259017	-61.356896	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020474	2	0	0	0	0	203	1.0359467	-55.018575	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020475	2	0	0	0	0	203	1.0280714	-46.284205	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020476	1	0	0	0	-306	203	1.01626	-48.155038	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020477	1	0	0	0	0	203	1.020209	-49.064652	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020478	2	0	0	0	0	203	1.01626	-48.155038	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020479	2	0	0	0	0	203	1.0213817	-47.164667	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020480	1	0	0	0	-196	203	1.0155631	-48.211322	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020481	1	0	0	0	0	203	1.0186738	-49.031118	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020482	2	0	0	0	0	203	0.9821058	-47.126276	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020483	2	0	0	0	0	203	0.9802913	-46.400618	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020484	1	0	0	0	-282	203	1.0306443	-56.225382	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020485	1	0	0	0	0	203	1.0333479	-57.64266	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020486	1	0	0	0	0	203	1.0273283	-61.307683	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020487	2	0	0	0	0	203	1.0306443	-56.225382	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020488	2	0	0	0	0	203	1.0243374	-55.248494	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020489	2	0	0	0	0	203	1.0306443	-56.225382	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020490	2	0	0	0	0	203	1.0243004	-55.302093	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020491	2	0	0	0	0	203	1.0243034	-55.824063	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020492	2	0	0	0	0	203	1.0243291	-55.570492	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020493	1	0	0	0	0	203	1.0298111	-58.270332	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020494	2	0	0	0	0	203	1.0365555	-45.987335	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020495	1	0	0	0	0	203	1.0360152	-46.030121	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020496	2	0	0	0	0	203	1.0523729	-55.055735	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020497	1	0	0	0	63	203	1.0211162	-48.708808	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020498	1	0	0	0	0	203	1.02312	-50.57186	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020499	2	0	0	0	0	203	0.9889727	-48.558677	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020500	2	0	0	0	0	203	0.980417	-50.526906	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020501	1	0	0	0	0	203	0.980417	-50.526906	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020502	2	0	0	0	0	203	1.0346162	-47.262578	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020503	2	0	0	0	0	203	1.023952	-48.406166	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020504	1	0	0	0	0	203	1.0199821	-58.151876	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020505	2	0	0	0	0	203	1.0197329	-57.828621	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020506	2	0	0	0	0	203	1.0186909	-56.192004	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020507	1	0	0	0	0	203	1.0200708	-58.178575	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020508	1	0	0	0	0	203	1.0239299	-56.517519	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020509	2	0	0	0	0	203	1.0231295	-58.801586	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020510	1	0	0	0	0	203	1.0162994	-63.821922	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020511	1	0	0	0	0	203	1.0166541	-68.0769	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020512	1	0	0	0	0	203	1.0166541	-68.0769	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020513	1	0	0	0	0	203	1.0260268	-56.315306	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020514	1	0	0	0	0	203	1.0282457	-62.887787	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020515	2	0	0	0	0	203	1.0037924	-60.547482	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020516	2	0	0	0	0	203	1.0036818	-61.491979	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020517	2	0	0	0	0	203	1.0028421	-58.917633	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020518	1	0	0	0	0	203	1.0281407	-62.918597	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020519	2	0	0	0	0	203	1.0238871	-57.447671	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020520	1	0	0	0	0	203	1.0279577	-57.201059	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020521	2	0	0	0	0	203	1.0279577	-57.201059	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020522	1	0	0	0	0	203	1.0279577	-57.201059	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020523	2	0	0	0	0	203	1.0182199	-63.76613	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020524	1	0	0	0	0	203	1.0173788	-63.874595	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020525	2	0	0	0	0	203	1.0181232	-46.974485	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020526	2	0	0	0	0	203	1.0298498	-47.299958	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020527	1	0	0	0	0	203	1.0174549	-46.970628	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020528	2	0	0	0	0	203	1.0178677	-53.890459	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020529	1	0	0	0	0	203	1.0176886	-53.903244	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020530	2	0	0	0	-350	203	1.0191164	-48.580039	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020531	2	0	0	0	0	203	1.0608523	-49.697122	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020532	1	0	0	0	0	203	1.0391194	-51.226069	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020533	1	0	0	0	0	203	1.0604824	-49.816013	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020534	2	0	0	0	0	203	1.028898	-57.660606	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020535	1	0	0	0	0	203	1.0346053	-45.853738	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020536	2	0	0	0	0	203	1.0322595	-44.105771	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020537	2	0	0	0	0	203	1.0309294	-42.481004	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020538	2	0	0	0	0	203	1.0330081	-43.604807	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020539	1	0	0	0	0	203	1.041948	-57.272513	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020540	2	0	0	0	0	203	1.0716962	-54.83456	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020541	2	0	0	0	0	203	1.0779269	-54.281053	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020542	1	0	0	0	0	203	1.0320428	-54.956342	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020543	1	0	0	0	0	203	1.027578	-56.013026	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020544	2	0	0	0	0	203	1.0238032	-53.181484	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2020545	2	0	0	0	0	203	1.0320428	-54.956342	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021000	1	17.92	0.86	0	0	204	1.0167609	-63.310963	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021001	1	0	0	0	0	204	1.0168165	-63.300412	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021002	1	0	0	0	0	204	1.0200163	-62.52211	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021003	1	33.96	5.74	0	0	204	1.0198885	-62.54117	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021004	1	30.04	6.35	0	0	204	1.0118172	-64.124306	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021005	1	0	0	0	0	204	1.0119566	-64.108331	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021006	1	0	0	0	0	204	1.011367	-63.941074	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021007	1	26.78	5.29	0	0	204	1.0112569	-63.956198	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021008	1	0	0	0	0	204	1.0081938	-64.377967	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021009	1	25.68	11.51	0	0	204	1.0079977	-64.391635	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021010	1	0	0	0	0	204	1.008375	-64.363781	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021011	1	0	0	0	0	204	1.0112104	-63.886273	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021012	1	25.68	3.03	0	0	204	1.011118	-63.901327	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021013	1	45.19	10.31	0	0	204	1.0110526	-63.770719	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021014	1	0	0	0	0	204	1.008168	-64.098927	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021015	1	33.28	13.01	0	0	204	1.007953	-64.117973	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021016	1	1.51	0.37	0	0	204	1.0069814	-66.380601	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021017	1	29.57	11.26	0	0	204	1.0067722	-66.398003	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021018	1	0	0	0	0	204	1.0189689	-62.612569	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021019	1	52.24	4.53	0	0	204	1.0164989	-65.029848	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021020	1	0	0	0	0	204	1.0158671	-67.621606	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021021	1	0	0	0	0	204	1.0158671	-67.621606	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021022	1	0	0	0	0	204	1.0068192	-64.137015	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021023	1	40.65	4.86	0	0	204	1.0066491	-64.161346	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021024	1	0	0	0	0	204	1.0069882	-64.111491	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021025	1	0	0	0	0	204	1.0068192	-64.137015	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021026	1	0	0	0	0	204	1.021561	-61.412816	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021027	1	40.65	11.76	0	0	204	1.0117284	-63.760543	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021028	1	0	0	0	0	204	1.0066013	-65.206435	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021029	1	0	0	0	0	204	1.0066013	-65.206435	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021030	1	36.55	21.51	0	0	204	1.0032421	-64.501335	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021031	1	35.42	1.93	0	0	204	1.0068476	-65.148572	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021032	1	38.85	4.88	0	0	204	1.0010192	-64.875406	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021033	1	0	0	0	0	204	1.0011754	-64.853787	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021034	1	42.96	1.99	0	0	204	1.0167312	-65.7153	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021035	1	0	0	0	0	204	1.020655	-61.812712	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021036	1	0	0	0	0	204	1.0083358	-63.973899	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021037	1	0	0	0	0	204	1.005558	-64.507632	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021038	1	0	0	0	0	204	1.005558	-64.507632	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021039	1	35.78	7.66	0	0	204	1.0204966	-61.833513	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021040	1	35.78	6.78	0	0	204	1.0067973	-64.251542	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021041	1	0	0	0	0	204	1.0064586	-64.17006	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021042	1	38.52	17.34	0	0	204	1.0061681	-64.190749	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021043	1	48.72	25.79	0	0	204	1.004156	-66.877313	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021044	1	15.3	3.64	0	0	204	1.0320578	-67.340664	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021045	1	0	0	0	0	204	1.022636	-62.994744	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021046	1	12.69	2.83	0	0	204	1.0225808	-63.001647	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021047	1	0	0	0	0	204	1.0060565	-64.217857	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021048	1	27.27	11.17	0	0	204	1.0058817	-64.232436	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021049	1	24.47	6.79	0	0	204	1.0204307	-64.174252	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021050	1	40.68	5.91	0	0	204	1.0189291	-66.670267	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021051	1	29.84	11.65	0	0	204	1.0168216	-67.816767	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021052	1	0	0	0	0	204	1.0137663	-68.336256	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021053	1	27.45	4.71	0	0	204	1.0136562	-68.353651	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021054	1	0	0	0	0	204	1.0138722	-68.321329	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021055	1	24.54	10.68	0	0	204	1.0240139	-67.498876	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021056	1	0	0	0	0	204	1.0012189	-64.817064	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021057	1	33.63	15.34	0	0	204	1.0009646	-64.833707	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021058	1	0	0	0	0	204	1.0054026	-66.178968	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021059	1	33.63	13.1	0	0	204	1.0051974	-66.197099	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021060	1	0	0	0	0	204	1.0056316	-66.159667	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021061	1	26.14	12.19	0	0	204	1.0053794	-66.559446	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021062	1	35.31	7.32	0	0	204	1.0175541	-66.76404	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021063	1	19.52	13.48	0	0	204	1.0146369	-67.697466	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021064	1	0	0	0	0	204	1.0148303	-67.687001	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021065	1	0	0	0	0	204	1.016063	-66.808653	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021066	1	30.9	14.71	0	0	204	1.0158406	-66.824076	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021067	1	0	0	0	0	204	1.007407	-67.102653	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021068	1	32.43	3.38	0	0	204	1.0072946	-67.122473	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021069	1	16.66	5.53	0	0	204	1.0188296	-67.5663	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021070	1	37.04	14.42	0	0	204	1.0181484	-66.548106	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021071	1	41.76	12.1	0	0	204	1.0141013	-67.545658	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021072	1	37.08	12.44	0	0	204	1.0147001	-68.419112	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021073	1	37.08	8.97	0	0	204	1.0234796	-69.7028	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021074	1	11.33	3.06	0	0	204	1.0146755	-65.570942	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021075	1	24.45	6.54	0	34	204	1.0177321	-69.240019	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021076	1	39.33	21.23	0	0	204	1.0173849	-69.262713	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021077	1	39.33	3.75	0	0	204	1.0166682	-68.807662	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021078	1	0	0	0	0	204	1.0168249	-68.783551	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021079	1	0	0	0	0	204	1.0225145	-69.689821	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021080	1	50.42	8.02	0	0	204	1.0223016	-69.720923	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021081	1	0	0	0	0	204	1.0035711	-64.743896	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021082	1	50.42	10.93	0	0	204	1.0403838	-67.121436	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021083	1	0	0	0	0	204	1.0132828	-68.769869	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021084	1	25.32	13.35	0	0	204	1.0130883	-68.783334	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021085	1	0	0	0	0	204	1.0134996	-68.754681	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021086	1	25.32	6.49	0	0	204	1.0078541	-69.694693	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021087	1	54.83	7.91	0	0	204	1.005421	-69.800599	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021088	1	54.83	10.42	0	0	204	1.015797	-70.412236	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021089	1	0	0	0	0	204	1.0118316	-69.522175	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021090	1	33.57	15.96	0	0	204	1.0115831	-69.538626	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021091	1	0	0	0	0	204	1.0121093	-69.502396	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021092	1	0	0	0	0	204	1.0118316	-69.522175	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021093	1	38.81	14	0	0	204	1.0103755	-75.907784	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021094	1	31.85	6.86	0	0	204	1.0202034	-66.164269	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021095	1	31.85	8.96	0	73	204	1.0251596	-66.540246	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021096	1	22.45	4.34	0	0	204	1.0107207	-67.185725	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021097	1	54.03	19.12	0	0	204	1.0027075	-69.775738	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021098	1	34.49	5.3	0	0	204	1.0120462	-69.384141	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021099	1	34.72	7.93	0	0	204	1.0143813	-69.547192	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021100	1	0	0	0	0	204	1.0030636	-65.283617	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021101	1	0	0	0	0	204	1.0142591	-68.502223	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021102	1	0	0	0	0	204	1.033396	-72.551611	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021103	1	0	0	0	0	204	1.033396	-72.551611	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021104	1	64.04	37.24	0	0	204	1.0024436	-65.319376	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021105	1	35.25	4.46	0	120	204	1.0192425	-68.718091	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021106	1	50.02	26.07	0	0	204	0.9995334	-69.137362	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021107	1	0	0	0	0	204	0.9943081	-65.57831	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021108	1	79.03	12.29	0	0	204	1.0257455	-69.660238	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021109	1	0	0	0	0	204	1.0137832	-68.760133	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021110	1	47.64	22.09	0	0	204	1.0134013	-68.787008	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021111	1	0	0	0	0	204	1.0141175	-68.736536	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021112	1	0	0	0	0	204	1.0137832	-68.760133	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021113	1	47.64	12.05	0	0	204	1.025768	-69.076177	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021114	1	47.64	12.71	0	0	204	1.0144641	-69.666841	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021115	1	25.42	13.6	0	0	204	1.0161058	-67.185318	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021116	1	0	0	0	0	204	1.0123049	-68.159111	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021117	1	54.06	12.6	0	0	204	1.0120693	-68.188689	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021118	1	0	0	0	0	204	1.0125571	-68.128041	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021119	1	29.72	5.89	0	0	204	1.0141622	-68.317412	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021120	1	0	0	0	0	204	1.0046095	-64.423589	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021121	1	105.83	27.49	0	0	204	1.0161774	-68.380693	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021122	1	0	0	0	0	204	1.0405772	-73.791641	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021123	1	0	0	0	0	204	1.0405772	-73.791641	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021124	1	28.01	10.21	0	0	204	1.0174787	-68.611065	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021125	1	0	0	0	0	204	1.0176653	-68.595643	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021126	1	37.02	19.14	0	0	204	1.0153286	-69.237524	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021127	1	0	0	0	0	204	1.0130164	-70.124123	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021128	1	37.02	8.46	0	0	204	1.0128376	-70.146436	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021129	1	85.13	20.09	0	0	204	1.0042495	-68.158914	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021130	1	0	0	0	0	204	1.0209415	-68.941647	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021131	1	80.1	16.09	0	0	204	1.0205918	-68.988282	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021132	1	0	0	0	0	204	0.9947587	-67.088845	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021133	1	57.58	14.82	0	0	204	1.0069099	-70.535905	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021134	1	0	0	0	0	204	1.0206988	-73.522124	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021135	1	0	0	0	0	204	1.0206988	-73.522124	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021136	1	0	0	0	107	204	1.0124907	-75.701928	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021137	1	57.58	26.92	0	0	204	1.0120732	-75.731383	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021138	1	23.45	6.95	0	0	204	1.0175418	-64.001484	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021139	1	0	0	0	0	204	1.0176793	-63.988088	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021140	1	86.85	26.69	0	0	204	0.9995306	-68.129311	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021141	1	0	0	0	0	204	1.0202062	-69.766079	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021142	1	62.4	16.12	0	0	204	1.0198736	-69.80306	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021143	1	36.72	7.76	0	118	204	1.0192847	-69.436679	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021144	1	33.16	0.49	0	0	204	1.0017889	-73.3047	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021145	1	23.61	6.19	0	0	204	1.0084489	-68.491877	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021146	1	38.76	4.77	0	0	204	1.0179011	-70.29508	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021147	1	23.94	3.95	0	0	204	1.0063401	-66.845309	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021148	1	55.38	10.69	0	0	204	0.9989841	-68.963844	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021149	1	0	0	0	0	204	1.0154934	-66.630668	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021150	1	26.46	5.2	0	0	204	1.0153566	-66.647365	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021151	1	0	0	0	0	204	1.0156255	-66.614096	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021152	1	0	0	0	0	204	1.0047281	-68.033463	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021153	1	26.46	18	0	0	204	1.0044674	-68.047301	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021154	1	0	0	0	0	204	1.0082206	-75.231001	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021155	1	36.66	11.88	0	0	204	1.0080174	-75.25048	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021156	1	36.66	4.76	0	0	204	1.0092834	-70.531654	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021157	1	0	0	0	0	204	1.0094144	-70.50766	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021158	1	5.47	2.78	0	0	204	1.001335	-72.622026	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021159	1	43.17	8.77	0	0	204	1.0011132	-72.648894	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021160	1	0	0	0	0	204	1.008063	-63.796785	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021161	1	59.92	31.5	0	0	204	1.0021179	-67.035686	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021162	1	0	0	0	0	204	1.0022697	-66.923115	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021163	1	0	0	0	0	204	1.0022697	-66.923115	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021164	1	0	0	0	0	204	1.0091644	-63.631598	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021165	1	89.55	32.59	0	0	204	1.002481	-67.917168	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021166	1	0	0	0	0	204	1.0131087	-64.755271	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021167	1	53.87	26.9	0	0	204	1.0183827	-66.389622	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021168	1	0	0	0	0	204	1.0121101	-66.249591	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021169	1	54.23	7.39	0	0	204	1.0119046	-66.284926	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021170	1	0	0	0	0	204	1.012311	-66.218943	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021171	1	0	0	0	0	204	1.0117974	-66.555074	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021172	1	24.57	2.16	0	0	204	1.0117063	-66.57071	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021173	1	0	0	0	0	204	1.0118713	-66.539463	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021174	1	0	0	0	0	204	1.0117974	-66.555074	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021175	1	0	0	0	0	204	1.0117974	-66.555074	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021176	1	30.99	3.29	0	0	204	1.010568	-70.417799	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021177	1	24.47	3.8	0	0	204	1.0228623	-66.521854	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021178	1	24.47	3.57	0	0	204	1.0201678	-65.481158	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021179	1	66.05	16.7	0	0	204	1.0234489	-65.937859	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021180	1	35.68	9.23	0	0	204	0.9970717	-72.279472	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021181	1	0	0	0	0	204	0.9991948	-64.774603	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021182	1	79.42	30.16	0	0	204	1.0275245	-68.972087	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021183	1	0.12	0.02	0	0	204	0.9931967	-72.392418	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021184	1	23.39	8.99	0	0	204	0.9930469	-72.406171	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021185	1	0	0	0	0	204	1.0020658	-67.713321	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021186	1	42.98	14.51	0	0	204	1.0017804	-67.738026	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021187	1	23.29	4.59	0	0	204	0.9909133	-70.913292	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021188	1	23.29	7.02	0	0	204	0.9917121	-70.806841	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021189	1	35.31	7.2	0	0	204	1.0090692	-66.658356	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021190	1	46.47	13.05	0	0	204	1.0010386	-67.134945	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021191	1	28.76	3.44	0	0	204	1.0082046	-67.464009	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021192	1	69	14.87	0	0	204	1.0071513	-66.809394	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021193	1	0	0	0	0	204	1.0085832	-66.782027	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021194	1	48.55	9.48	0	0	204	1.0083529	-66.812745	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021195	1	21.08	6.37	0	0	204	1.0089238	-67.12017	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021196	1	54.19	18.08	0	0	204	1.0107931	-66.45025	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021197	1	54.19	23.17	0	0	204	1.0102792	-66.380271	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021198	1	35.72	11.12	0	0	204	1.0103087	-66.790743	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021199	1	26.25	8.45	0	0	204	0.9938404	-71.786	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021200	1	0	0	0	0	204	0.993999	-71.771947	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021201	1	0	0	0	0	204	0.991096	-71.317274	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021202	1	26.25	6.64	0	0	204	0.9909713	-71.33237	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021203	1	0	0	0	0	204	0.9933646	-72.383177	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021204	1	53.77	8.68	0	0	204	0.9931243	-72.416887	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021205	1	35.43	9.68	0	0	204	1.01518	-65.641859	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021206	1	0	0	0	0	204	1.008276	-66.821393	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021207	1	37.07	4.66	0	0	204	1.0081166	-66.845228	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021208	1	0	0	0	0	204	1.0097974	-66.363965	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021209	1	43.37	13.25	0	0	204	1.0095451	-66.386582	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021210	1	19.77	5.69	0	0	204	1.0067443	-67.056916	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021211	1	37.51	7.18	0	0	204	1.0121939	-65.864874	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021212	1	31.88	1.77	0	0	204	1.0124554	-65.944584	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021213	1	0	0	0	0	204	1.0125419	-65.923449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021214	1	32.21	13.35	0	0	204	0.9894431	-71.689309	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021215	1	0	0	0	0	204	1.0216609	-65.736636	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021216	1	24.48	4.3	0	0	204	1.0215542	-65.751301	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021217	1	33	2.37	0	0	204	1.0100968	-66.734922	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021218	1	34.76	20.9	0	0	204	1.0028127	-67.258086	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021219	1	26.36	8.17	0	0	204	1.0105448	-66.30248	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021220	1	26.36	7.81	0	0	204	1.0110171	-66.395122	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021221	1	0	0	0	0	204	1.0179827	-62.408306	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021222	1	60.15	34.9	0	0	204	1.0132662	-64.181826	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021223	1	60.15	6.97	0	0	204	1.0107868	-65.723563	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021224	1	22.97	4.87	0	0	204	1.0112968	-66.756817	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021225	1	0	0	0	0	204	1.0038299	-67.352197	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021226	1	28.88	1.91	0	0	204	1.0037472	-67.370599	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021227	1	0	0	0	0	204	1.0039345	-67.333762	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021228	1	0	0	0	0	204	1.0228253	-66.045323	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021229	1	32.62	25.05	0	0	204	1.0224575	-66.061635	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021230	1	12.76	3.39	0	0	204	1.0227647	-66.052225	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021231	1	0	0	0	0	204	1.0232536	-66.023205	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021232	1	0	0	0	0	204	0.9935558	-67.498521	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021233	1	0	0	0	0	204	0.9964476	-71.909255	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021234	1	63.61	13.44	0	0	204	0.9932121	-67.539669	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021235	1	0	0	0	0	204	1.016224	-65.820529	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021236	1	26.89	4.15	0	0	204	1.0161185	-65.837849	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021237	1	28.22	4.09	0	0	204	1.0164875	-65.777024	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021238	1	45.26	9.49	0	0	204	1.0032426	-67.266985	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021239	1	45.26	16.34	0	0	204	1.0078908	-66.649499	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021240	1	0	0	0	0	204	1.0016487	-67.642974	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021241	1	49.92	6.47	0	0	204	1.0014405	-67.675989	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021242	1	0	0	0	0	204	1.0018207	-67.61463	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021243	1	0	0	0	0	204	1.0016487	-67.642974	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021244	1	25.5	4.66	0	0	204	1.0107189	-66.15235	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021245	1	25.5	11.23	0	142	204	1.0215491	-67.040376	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021246	1	0	0	0	0	204	1.0201116	-67.004074	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021247	1	0	0	0	0	204	1.0033549	-67.360113	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021248	1	32.91	3.24	0	0	204	1.0032272	-67.380236	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021249	1	0	0	0	0	204	1.0107266	-66.648458	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021250	1	32.91	5.12	0	0	204	1.0105942	-66.668554	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021251	1	0	0	0	0	204	1.0108668	-66.629399	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021252	1	47.74	5.52	0	0	204	1.0130283	-65.475162	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021253	1	0	0	0	0	204	1.0158633	-62.432854	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021254	1	47.74	13.2	0	0	204	1.0210239	-64.950478	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021255	1	0	0	0	0	204	1.0245061	-65.771855	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021256	1	27.85	8.82	0	0	204	1.0243392	-65.786286	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021257	1	0	0	0	0	204	0.993051	-71.371922	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021258	1	27.85	7.79	0	0	204	0.9928996	-71.389019	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021259	1	31.81	9.58	0	0	204	1.0012307	-67.092517	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021260	1	28.26	5.79	0	0	204	1.0083356	-66.028086	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021261	1	0	0	0	0	204	1.0213176	-62.599355	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021262	1	55.15	14.77	0	0	204	1.0115873	-66.04044	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021263	1	36.47	12.56	0	0	204	0.9950448	-69.91648	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021264	1	36.47	4.75	0	0	204	0.9938512	-72.323035	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021265	1	0	0	0	0	204	0.9882308	-71.261983	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021266	1	28.13	9.28	0	0	204	0.988039	-71.280109	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021267	1	41	9.01	0	0	204	1.0095302	-66.46493	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021268	1	0	0	0	0	204	1.0097438	-66.439678	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021269	1	41	9.02	0	0	204	1.0145177	-66.255928	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021270	1	37.03	4.06	0	0	204	1.0100788	-66.400969	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021271	1	35.11	20.07	0	0	204	1.0123637	-66.810173	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021272	1	33.74	13.88	0	0	204	0.987819	-71.267845	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021273	1	0	0	0	0	204	0.9880454	-71.248463	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021274	1	30.16	4.02	0	0	204	0.9992695	-68.565145	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021275	1	0	0	0	0	204	1.0022454	-66.162063	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021276	1	57.12	12.62	0	0	204	0.994091	-69.83394	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021277	1	0	0	0	0	204	1.017621	-65.086334	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021278	1	42.36	8.66	0	0	204	1.0174412	-65.110546	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021279	1	0	0	0	0	204	1.0092067	-65.500893	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021280	1	42.36	8.35	0	0	204	1.0090215	-65.526889	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021281	1	24.38	5.91	0	0	204	1.0152602	-65.652517	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021282	1	0	0	0	0	204	1.0153849	-65.637863	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021283	1	24.38	4.63	0	0	204	1.0117492	-65.973808	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021284	1	0	0	0	0	204	1.0134814	-64.484352	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021285	1	32.77	11.08	0	0	204	1.013261	-64.504235	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021286	1	32.77	22.6	0	0	204	1.0158168	-64.763955	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021287	1	24.44	2.09	0	0	204	1.0140011	-66.699381	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021288	1	24.44	2.78	0	0	204	1.0210916	-66.30785	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021289	1	0	0	0	0	204	1.0011739	-66.982352	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021290	1	0	0	0	0	204	1.0014432	-66.956607	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021291	1	41.94	13.89	0	0	204	1.0008937	-67.00835	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021292	1	30.35	8.32	0	0	204	0.9934823	-69.941579	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021293	1	26.74	5	0	0	204	1.0214421	-65.925154	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021294	1	0	0	0	0	204	0.9927285	-71.630199	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021295	1	26.74	3.29	0	0	204	0.9926386	-71.646353	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021296	1	35.99	6.45	0	0	204	1.0126695	-66.552273	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021297	1	34.7	2.32	0	0	204	1.0114084	-66.408259	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021298	1	0	0	0	0	204	1.0123158	-64.182904	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021299	1	41.74	1.32	0	0	204	1.0102292	-66.493887	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021300	1	0	0	0	0	204	1.0102447	-66.465744	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021301	1	0	0	0	0	204	1.0102447	-66.465744	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021302	1	0	0	0	0	204	1.0107468	-67.398268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021303	1	43.24	13.56	0	0	204	1.0104794	-67.421776	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021304	1	40.92	9.21	0	0	204	0.9942939	-70.869414	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021305	1	40.92	2.66	0	0	204	1.0173332	-67.573954	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021306	1	0	0	0	0	204	1.0174541	-67.548092	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021307	1	27.41	6.64	0	0	204	1.0166422	-66.892818	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021308	1	24.18	2.88	0	0	204	1.0109033	-65.921019	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021309	1	30.73	8.25	0	0	204	1.0016531	-69.569737	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021310	1	0	0	0	0	204	1.0018073	-69.55315	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021311	1	0	0	0	0	204	1.0016531	-69.569737	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021312	1	30.73	7.93	0	0	204	1.0223091	-66.484577	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021313	1	0	0	0	0	204	1.0224775	-66.46774	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021314	1	40.29	14.02	0	0	204	0.9981245	-69.110123	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021315	1	29.7	7.62	0	0	204	0.9941325	-69.923557	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021316	1	29.7	0.04	0	0	204	0.9896574	-70.878668	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021317	1	55.47	15.05	0	0	204	1.0138825	-66.381474	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021318	1	55.47	13.2	0	0	204	1.0048361	-66.655256	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021319	1	0	0	0	0	204	0.9978135	-69.767789	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021320	1	54.65	4.82	0	0	204	0.9976054	-69.802561	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021321	1	0	0	0	0	204	0.9980241	-69.733364	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021322	1	54.65	8.34	0	0	204	0.9886483	-71.125028	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021323	1	16.48	5.86	0	0	204	1.0091241	-64.779071	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021324	1	0	0	0	0	204	1.0092304	-64.768811	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021325	1	37.99	14.65	0	0	204	1.0027881	-66.357908	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021326	1	0	0	0	0	204	1.0181708	-62.581912	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021327	1	73.1	24.3	0	0	204	1.0108519	-65.783986	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021328	1	0	0	0	0	204	1.0070872	-68.596178	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021329	1	0	0	0	0	204	1.0070872	-68.596178	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021330	1	30.21	11.59	0	0	204	1.0080668	-64.990275	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021331	1	30.21	16.11	0	0	204	1.0131274	-64.547307	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021332	1	23.93	7.11	0	0	204	0.9932694	-70.083476	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021333	1	36.5	6.46	0	0	204	1.011592	-66.174496	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021334	1	25.52	2.94	0	0	204	0.9983703	-70.184014	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021335	1	25.52	4.17	0	0	204	1.0025968	-69.274745	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021336	1	29.94	5.38	0	0	204	1.0160895	-66.958174	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021337	1	0	0	0	0	204	1.006309	-67.036656	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021338	1	13.2	3.29	0	0	204	1.0062355	-67.044268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021339	1	0	0	0	0	204	1.0153198	-63.262797	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021340	1	65.72	20.45	0	0	204	1.0249212	-66.167395	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021341	1	0	0	0	0	204	1.0242419	-65.745886	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021342	1	65.72	23.03	0	0	204	1.0237943	-65.783437	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021343	1	0	0	0	0	204	1.0003097	-68.879988	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021344	1	27.56	3.94	0	0	204	1.0001954	-68.896314	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021345	1	27.56	12.69	0	0	204	0.9946109	-69.591348	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021346	1	0	0	0	0	204	0.9948183	-69.574305	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021347	1	0	0	0	0	204	1.0107751	-65.850268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021348	1	33.49	5.38	0	0	204	1.010624	-65.868955	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021349	1	0	0	0	0	204	1.010924	-65.828964	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021350	1	0	0	0	0	204	1.0107751	-65.850268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021351	1	33.49	10.3	0	0	204	1.0104388	-66.318172	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021352	1	36.07	10.1	0	0	204	1.0089811	-66.579264	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021353	1	0	0	0	0	204	1.0091696	-66.558281	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021354	1	22.89	4.18	0	0	204	1.0278193	-65.366132	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021355	1	0	0	0	0	204	1.0090411	-68.772413	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021356	1	48.86	6.16	0	0	204	1.0088494	-68.802425	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021357	1	0	0	0	0	204	0.9943936	-69.627963	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021358	1	48.86	15.48	0	0	204	0.9940889	-69.654762	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021359	1	38.32	3.53	0	0	204	1.0212044	-66.634453	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021360	1	38.32	6.09	0	0	204	1.0232639	-66.234771	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021361	1	0	0	0	0	204	1.0234121	-66.212427	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021362	1	42.73	13.79	0	0	204	1.0005074	-68.852587	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021363	1	0	0	0	0	204	1.0007673	-68.827072	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021364	1	41.13	5.45	0	0	204	1.0282655	-68.728459	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021365	1	0	0	0	0	204	1.0151122	-63.735487	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021366	1	30.94	1.15	0	0	204	1.0150195	-63.753535	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021367	1	30.94	14.1	0	0	204	1.0148471	-63.721615	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021368	1	24.1	12.22	0	0	204	1.008193	-65.10693	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021369	1	24.1	6.11	0	0	204	1.010585	-65.454656	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021370	1	0	0	0	0	204	1.0107072	-65.441276	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021371	1	26.02	14.87	0	0	204	1.0026279	-66.404294	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021372	1	26.8	5.7	0	26	204	1.0063161	-65.84001	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021373	1	0	0	0	70	204	1.0041776	-63.803676	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021374	1	62.56	38.93	0	0	204	1.0197894	-67.28388	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021375	1	64.23	4.82	0	0	204	1.0112802	-66.781794	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021376	1	0	0	0	0	204	0.99683	-69.388377	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021377	1	38.24	12.06	0	0	204	0.996608	-69.412712	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021378	1	0	0	0	0	204	0.9970426	-69.365286	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021379	1	34.64	7.53	0	0	204	1.0130488	-68.317807	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021380	1	0	0	0	118	204	1.0380976	-68.599453	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021381	1	26.55	6.76	0	0	204	1.0379708	-68.613583	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021382	1	0	0	0	0	204	1.0156221	-62.474752	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021383	1	0	0	0	0	204	1.0130215	-65.659605	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021384	1	56.45	11.77	0	0	204	1.0153256	-62.509943	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021385	1	0	0	0	0	204	1.0202593	-61.755201	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021386	1	6.83	3.15	0	0	204	1.017323	-63.582315	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021387	1	62.35	16	0	0	204	1.0199496	-61.792203	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021388	1	0	0	0	0	204	1.0193006	-62.030375	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021389	1	62.35	0.79	0	0	204	1.0243064	-63.608094	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021390	1	38.82	14.94	0	0	204	1.0099808	-68.587062	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021391	1	34.85	13.56	0	0	204	1.0031544	-69.075497	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021392	1	0	0	0	0	204	1.0051406	-66.038758	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021393	1	23.24	8.97	0	0	204	1.0049803	-66.052189	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021394	1	0	0	0	0	204	1.0040547	-66.410128	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021395	1	27.99	8.89	0	0	204	1.0038847	-66.426153	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021396	1	27.99	6.18	0	0	204	1.0102194	-65.243887	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021397	1	32.76	3.53	0	0	204	1.0228293	-66.789676	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021398	1	0	0	0	0	204	1.0137424	-63.42881	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021399	1	0	0	0	0	204	1.0225673	-66.242948	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021400	1	46.38	7.21	0	0	204	1.0135619	-63.456171	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021401	1	0	0	0	0	204	0.9961001	-69.255466	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021402	1	0	0	0	0	204	0.9962092	-69.239511	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021403	1	25.04	4.4	0	0	204	0.9959872	-69.269394	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021404	1	29.45	8.91	0	0	204	1.0013924	-68.132792	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021405	1	0	0	0	0	204	1.0082384	-64.436083	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021406	1	48.89	1.09	0	0	204	1.0077141	-68.681304	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021407	1	0	0	0	0	204	1.0084593	-69.755581	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021408	1	0	0	0	0	204	1.0084593	-69.755581	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021409	1	0	0	0	0	204	1.0029388	-65.978471	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021410	1	48.89	20.41	0	0	204	0.9992901	-68.912804	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021411	1	0	0	0	0	204	1.0009136	-67.341795	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021412	1	0	0	0	0	204	1.0009136	-67.341795	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021413	1	0	0	0	0	204	1.0268343	-68.404183	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021414	1	14.6	5.31	0	0	204	1.0267383	-68.412972	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021415	1	23.02	3.44	0	0	204	1.0105886	-68.489187	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021416	1	61.91	3.71	0	0	204	1.0216702	-66.545273	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021417	1	0	0	0	0	204	1.0218731	-66.508975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021418	1	61.91	9.76	0	0	204	1.0116504	-68.543065	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021419	1	31.37	8.92	0	0	204	1.0108958	-65.895896	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021420	1	0	0	0	0	204	1.0038863	-66.359605	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021421	1	31.37	6.34	0	0	204	1.0037485	-66.378008	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021422	1	0	0	0	0	204	1.0089388	-68.782308	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021423	1	42.06	5.54	0	0	204	1.0087848	-68.805727	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021424	1	0	0	0	0	204	1.0091125	-68.757957	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021425	1	0	0	0	0	204	1.0089388	-68.782308	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021426	1	0	0	0	0	204	1.0297586	-68.618522	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021427	1	55.03	18.56	0	0	204	1.0294333	-68.645933	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021428	1	0	0	0	0	204	1.0300767	-68.589534	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021429	1	55.03	17.79	0	0	204	1.013485	-68.477282	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021430	1	27.06	2.27	0	0	204	0.9984428	-69.335378	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021431	1	27.06	3.74	0	0	204	1.0204444	-68.721239	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021432	1	37.12	5.73	0	0	204	1.0161328	-64.454258	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021433	1	37.12	15.35	0	0	204	1.0186404	-64.030347	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021434	1	0	0	0	0	204	0.9995814	-68.793901	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021435	1	40.73	14.11	0	0	204	0.999313	-68.816905	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021436	1	40.73	19.37	0	0	204	1.0152589	-68.522197	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021437	1	16.45	7.77	0	0	204	1.022947	-67.634449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021438	1	32.33	7.75	0	0	204	1.0044231	-69.160522	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021439	1	0	0	0	0	204	1.0203794	-68.534057	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021440	1	32.33	1.29	0	0	204	1.0202785	-68.555182	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021441	1	27.48	8.93	0	0	204	1.0282493	-68.644465	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021442	1	0	0	0	0	204	1.0284123	-68.630051	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021443	1	0	0	0	0	204	1.0282493	-68.644465	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021444	1	0	0	0	0	204	1.020531	-68.679965	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021445	1	31.35	9.47	0	0	204	1.0203671	-68.696668	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021446	1	0	0	0	0	204	1.0214704	-68.503567	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021447	1	18.28	5.66	0	0	204	1.0213669	-68.513495	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021448	1	25.44	8.98	0	0	204	1.0255909	-63.029301	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021449	1	25.44	8.99	0	0	204	1.0247731	-63.508912	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021450	1	0	0	0	0	204	1.0249157	-63.495597	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021451	1	22.58	4.67	0	0	204	1.0142639	-68.246715	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021452	1	0	0	0	0	204	1.015763	-68.082018	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021453	1	22.58	2.18	0	0	204	1.015689	-68.095511	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021454	1	0	0	0	0	204	1.0158349	-68.06775	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021455	1	0	0	0	0	204	1.0220303	-68.590466	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021456	1	42.37	2.48	0	0	204	1.021889	-68.616263	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021457	1	0	0	0	0	204	1.0221556	-68.566469	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021458	1	0	0	0	0	204	1.0042144	-66.23853	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021459	1	42.37	21.63	0	0	204	1.0139772	-68.062274	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021460	1	0	0	0	0	204	1.0279693	-70.347598	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021461	1	0	0	0	0	204	1.0279693	-70.347598	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021462	1	58.87	2.78	0	0	204	1.0172467	-64.105896	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021463	1	0	0	0	0	204	1.0198224	-64.117453	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021464	1	58.59	6.42	0	0	204	1.0195856	-64.152968	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021465	1	0	0	0	0	204	1.0200224	-64.082123	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021466	1	0	0	0	0	204	1.0292017	-68.688709	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021467	1	27.94	4.34	0	0	204	1.0290994	-68.705209	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021468	1	27.94	10.09	0	0	204	1.0094088	-68.710762	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021469	1	34.68	2.48	0	0	204	1.0102777	-66.117932	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021470	1	34.68	16.08	0	0	204	1.0056013	-65.710807	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021471	1	43.15	23.01	0	0	204	1.0093109	-66.34502	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021472	1	0	0	0	0	204	1.0143992	-66.814909	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021473	1	41.41	9.72	0	0	204	1.0142034	-66.839572	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021474	1	0	0	0	0	204	1.0104445	-63.470462	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021475	1	40.41	4.79	0	0	204	1.011753	-65.684233	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021476	1	45.03	15.96	0	0	204	1.0065357	-69.07537	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021477	1	0	0	0	0	204	1.0099448	-68.727182	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021478	1	45.03	9.9	0	0	204	1.0097177	-68.752321	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021479	1	33.71	3.51	0	0	204	1.0020885	-69.154424	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021480	1	50.78	6.77	0	0	204	1.0234155	-63.3789	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021481	1	50.78	14.71	0	0	204	1.0184412	-64.14649	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021482	1	0	0	0	0	204	1.0202763	-64.195499	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021483	1	50.98	4.29	0	0	204	1.0200921	-64.228319	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021484	1	25.71	6.78	0	0	204	1.0037448	-68.784488	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021485	1	0	0	0	0	204	1.0192014	-68.830936	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021486	1	0	0	0	0	204	1.0192014	-68.830936	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021487	1	0	0	0	0	204	1.0192014	-68.830936	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021488	1	0	0	0	0	204	1.0192014	-68.830936	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021489	1	25.71	7.92	0	0	204	1.0190391	-68.845665	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021490	1	46.75	18.59	0	0	204	1.0034342	-68.517468	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021491	1	0	0	0	0	204	1.0037661	-68.489271	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021492	1	50.48	6.12	0	0	204	1.007664	-68.752495	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021493	1	51.6	11.38	0	0	204	1.0043104	-68.56088	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021494	1	28.74	8.51	0	0	204	1.020606	-68.720495	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021495	1	50.33	19.03	0	0	204	1.0041122	-68.630466	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021496	1	0	0	0	0	204	1.0121162	-63.979204	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021497	1	81.69	19.72	0	0	204	1.0056282	-68.3035	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021498	1	43.15	20.83	0	0	204	1.0239738	-68.068738	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021499	1	22.29	4.64	0	0	204	1.0071041	-65.320339	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021500	1	0	0	0	0	204	1.0068245	-68.989382	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021501	1	0	0	0	0	204	1.0070357	-68.951979	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021502	1	60.25	5.48	0	0	204	1.0066315	-69.027395	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021503	1	0	0	0	0	204	1.0082087	-69.02093	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021504	1	0	0	0	0	204	1.0084178	-68.983507	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021505	1	60.25	3.21	0	0	204	1.0080227	-69.05509	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021506	1	22.86	8.33	0	0	204	1.0067306	-68.625008	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021507	1	0	0	0	0	204	1.0067306	-68.625008	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021508	1	0	0	0	0	204	1.0067306	-68.625008	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021509	1	0	0	0	0	204	1.0067306	-68.625008	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021510	1	0	0	0	0	204	1.0075544	-66.302897	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021511	1	27.76	8.67	0	0	204	1.0073969	-66.319133	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021512	1	46.35	4.76	0	0	204	1.0060154	-68.606219	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021513	1	0	0	0	0	204	1.0061768	-68.579859	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021514	1	0	0	0	0	204	1.0127618	-68.990982	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021515	1	46.35	18.95	0	0	204	1.0124527	-69.016465	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021516	1	0	0	0	0	204	1.0130916	-68.967515	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021517	1	38.69	3.07	0	0	204	1.028589	-68.457022	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021518	1	38.69	3.1	0	0	204	1.0244853	-68.721406	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021519	1	0	0	0	0	204	1.0246169	-68.700426	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021520	1	36.8	10.9	0	0	204	1.0116431	-66.699926	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021521	1	0	0	0	0	204	1.0100188	-66.391472	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021522	1	64.55	16.27	0	0	204	1.0096743	-66.427846	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021523	1	0	0	0	0	204	1.0078349	-68.571341	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021524	1	33.71	20.49	0	0	204	1.0075254	-68.587843	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021525	1	0	0	0	0	204	1.0108127	-68.478942	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021526	1	33.71	10.17	0	0	204	1.0106193	-68.499436	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021527	1	0	0	0	0	204	1.0140139	-63.72989	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021528	1	50.89	8.45	0	0	204	1.0105286	-68.073114	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021529	1	50.89	7.37	0	0	204	1.0257159	-68.685705	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021530	1	56.15	5.86	0	0	204	1.0166605	-68.377207	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021531	1	0	0	0	0	204	0.9985689	-64.008292	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021532	1	56.01	12.69	0	0	204	1.0301119	-68.366395	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021533	1	52.62	20.21	0	0	204	1.0049436	-68.600524	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021534	1	64.77	12.96	0	0	204	1.0105621	-68.741957	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021535	1	0	0	0	0	204	1.0108198	-68.707041	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021536	1	0	0	0	0	204	1.0125399	-64.436841	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021537	1	56.2	17.8	0	0	204	1.0121851	-64.471166	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021538	1	0	0	0	0	204	1.0128789	-64.404082	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021539	1	56.2	7.1	0	0	204	1.0157048	-64.622229	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021540	1	0	0	0	0	204	1.0114476	-68.784803	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021541	1	33.72	16.97	0	0	204	1.0111764	-68.803088	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021542	1	0	0	0	0	204	1.0111468	-68.700957	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021543	1	33.72	3.1	0	0	204	1.0110254	-68.720164	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021544	1	0	0	0	0	204	1.0084238	-68.355331	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021545	1	55.19	14.78	0	0	204	1.0081282	-68.387083	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021546	1	55.19	17.42	0	0	204	1.0041851	-68.946892	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021547	1	17.95	5.4	0	0	204	1.0124306	-68.757371	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021548	1	0	0	0	0	204	1.0061671	-68.256856	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021549	1	41.32	11.19	0	0	204	1.0059707	-68.279295	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021550	1	0	0	0	0	204	1.0064029	-68.230954	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021551	1	0	0	0	0	204	1.0131404	-68.831509	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021552	1	40.98	3.77	0	0	204	1.0130027	-68.858221	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021553	1	0	0	0	0	204	1.0078657	-65.271003	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021554	1	36.26	10.58	0	0	204	1.0076679	-65.29191	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021555	1	0	0	0	0	204	1.0080733	-65.248768	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021556	1	0	0	0	0	204	1.0078657	-65.271003	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021557	1	37	12.89	0	0	204	1.0156703	-63.879523	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021558	1	39.23	25.66	0	0	204	1.0098306	-64.257744	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021559	1	33.18	15.36	0	0	204	1.0064296	-67.110923	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021560	1	33.18	3.08	0	0	204	1.0196152	-64.223302	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021561	1	36.27	3.95	0	0	204	1.0039128	-69.03483	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021562	1	36.27	2.72	0	0	204	1.0098293	-68.94435	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021563	1	34	1.34	0	0	204	1.0037413	-68.951519	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021564	1	36.71	11.77	0	0	204	1.0118102	-64.799712	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021565	1	0	0	0	0	204	1.0154089	-64.042092	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021566	1	32.86	2.64	0	0	204	1.0153012	-64.062975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021567	1	36.22	10.64	0	0	204	1.0029395	-69.06895	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021568	1	0	0	0	0	204	1.003153	-69.04686	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021569	1	24.55	4.96	0	0	204	1.0135877	-63.799591	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021570	1	24.55	4.95	0	0	204	1.0142571	-63.603627	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021571	1	0	0	0	0	204	1.0140716	-64.104307	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021572	1	49.14	11.06	0	0	204	1.0138146	-64.132842	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021573	1	49.14	19.65	0	0	204	1.0116283	-64.708028	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021574	1	20.37	6.33	0	0	204	1.0213285	-64.26012	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021575	1	11.55	3.34	0	0	204	1.0149309	-67.64865	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021576	1	0	0	0	0	204	1.0150012	-67.641738	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021577	1	0	0	0	0	204	1.0074648	-68.613437	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021578	1	41.02	12.86	0	0	204	1.0072199	-68.63593	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021579	1	41.02	7.17	0	0	204	1.0084007	-68.867669	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021580	1	24.13	7.69	0	0	204	1.0118704	-64.644003	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021581	1	42.21	22.26	0	0	204	1.0040457	-65.766472	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021582	1	42.21	9.12	0	0	204	1.0104189	-67.584431	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021583	1	51.61	3.14	0	0	204	1.0117203	-67.409015	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021584	1	51.61	9.59	0	0	204	1.0131265	-66.97582	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021585	1	27.81	10.02	0	0	204	1.0109106	-64.923284	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021586	1	0	0	0	0	204	1.0079993	-65.493598	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021587	1	27.81	9.86	0	0	204	0.9962325	-67.135412	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021588	1	0	0	0	0	204	1.0074156	-65.571557	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021589	1	0	0	0	0	204	1.0074156	-65.571557	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021590	1	25.1	2.45	0	0	204	1.0162804	-64.55556	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021591	1	0	0	0	0	204	1.0163715	-64.541147	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021592	1	25.1	6.38	0	0	204	1.0173997	-64.530573	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021593	1	0	0	0	-1260	204	1.02	-58.385398	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021594	1	0	0	0	0	204	1.019495	-60.749267	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021595	1	0	0	0	0	204	1.0199715	-62.994719	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021596	2	0	0	0	0	204	0.9998662	-57.498819	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021597	2	0	0	0	0	204	0.9994898	-57.579142	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021598	2	0	0	0	0	204	0.9996458	-57.541167	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021599	2	0	0	0	0	204	0.9948983	-57.288525	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021600	1	0	0	0	0	204	1.0213309	-60.88181	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021601	1	0	0	0	0	204	1.022149	-63.337343	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021602	2	0	0	0	0	204	1.0376505	-60.023188	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021603	2	0	0	0	0	204	1.0395818	-60.027094	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021604	2	0	0	0	0	204	1.0379174	-60.25435	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021605	2	0	0	0	0	204	1.0370411	-60.442384	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021606	1	0	0	0	0	204	1.0211693	-60.900672	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021607	1	0	0	0	0	204	1.02116	-60.846378	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021608	1	0	0	0	0	204	1.0202322	-62.927813	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021609	1	0	0	0	0	204	1.0209028	-65.433937	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021610	1	0	0	0	0	204	1.0209028	-65.433937	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021611	2	0	0	0	0	204	0.982144	-58.835751	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021612	2	0	0	0	0	204	0.967568	-55.902486	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021613	2	0	0	0	0	204	0.9720726	-57.384673	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021614	2	0	0	0	0	204	1.02116	-60.846378	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021615	1	0	0	0	0	204	1.0160032	-62.248654	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021616	1	0	0	0	0	204	1.0122274	-65.032132	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021617	2	0	0	0	0	204	0.9964673	-59.574161	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021618	2	0	0	0	0	204	0.9881404	-63.953322	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021619	2	0	0	0	0	204	0.9927813	-61.845604	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021620	2	0	0	0	0	204	0.9940383	-61.520122	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021621	1	0	0	0	0	204	1.0192	-60.504782	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021622	1	0	0	0	0	204	1.019585	-63.16368	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021623	2	0	0	0	0	204	1.0170403	-57.113197	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021624	2	0	0	0	0	204	1.0180228	-57.837792	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021625	2	0	0	0	0	204	1.0181376	-58.203797	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021626	1	0	0	0	0	204	1.0192547	-60.761015	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021627	2	0	0	0	0	204	1.0018696	-65.052364	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021628	2	0	0	0	0	204	1.0113056	-68.34756	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021629	1	0	0	0	0	204	1.0026159	-64.971333	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021630	1	0	0	0	0	204	1.0137606	-68.397455	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021631	2	0	0	0	0	204	1.0327741	-66.177664	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021632	1	0	0	0	0	204	0.9984433	-67.071772	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021633	1	0	0	0	0	204	0.9949354	-70.11854	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021634	1	0	0	0	0	204	0.994627	-70.625021	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021635	1	0	0	0	0	204	0.994627	-70.625021	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021636	2	0	0	0	0	204	0.9691585	-66.295275	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021637	2	0	0	0	0	204	1.0010122	-67.436638	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021638	1	0	0	0	0	204	0.9987662	-66.975893	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021639	2	0	0	0	0	204	1.01626	-66.563531	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021640	1	0	0	0	0	204	1.0158672	-66.59735	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021641	1	0	0	0	0	204	1.0249092	-58.770189	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021642	1	0	0	0	0	204	1.0214568	-60.761576	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021643	1	0	0	0	0	204	1.0160937	-63.69811	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021644	1	0	0	0	0	204	1.0160356	-63.740964	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021645	1	0	0	0	0	204	1.0160356	-63.740964	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021646	2	0	0	0	0	204	1.0457014	-57.524436	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021647	2	0	0	0	0	204	1.0461905	-56.399566	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021648	2	0	0	0	0	204	1.0249092	-58.770189	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021649	1	0	0	0	0	204	1.02116	-60.931181	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021650	1	0	0	0	0	204	1.0238259	-63.323854	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021651	2	0	0	0	0	204	1.0163551	-59.392352	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021652	2	0	0	0	0	204	1.015999	-58.176706	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021653	2	0	0	0	0	204	1.0167883	-57.91876	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021654	2	0	0	0	0	204	1.0109346	-66.42788	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021655	1	0	0	0	0	204	1.0217704	-61.545325	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021656	2	0	0	0	0	204	1.0308593	-62.49119	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021657	1	0	0	0	0	204	1.0215351	-61.50647	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021658	1	0	0	0	0	204	1.0217704	-61.545325	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021659	1	0	0	0	0	204	1.0217704	-61.545325	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021660	1	0	0	0	0	204	1.0177537	-61.902793	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021661	1	0	0	0	0	204	1.0235165	-63.847476	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021662	2	0	0	0	0	204	1.0273287	-60.863207	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021663	2	0	0	0	0	204	1.0281062	-60.792128	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021664	1	0	0	0	0	204	1.0075868	-63.951351	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021665	1	0	0	0	0	204	1.0043073	-67.031616	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021666	1	0	0	0	0	204	1.0037906	-68.374545	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021667	1	0	0	0	0	204	1.0037906	-68.374545	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021668	2	0	0	0	0	204	1.0337666	-63.140277	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021669	2	0	0	0	0	204	1.0312199	-62.649833	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021670	2	0	0	0	0	204	1.0075868	-63.951351	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021671	1	0	0	0	0	204	1.0073885	-63.864643	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021672	1	0	0	0	0	204	1.0075868	-63.951351	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021673	2	0	0	0	0	204	1.01626	-63.406335	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021674	1	0	0	0	0	204	1.0160544	-63.440901	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021675	2	0	0	0	0	204	1.0166412	-64.299919	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021676	2	0	0	0	0	204	1.022655	-60.978354	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021677	1	0	0	0	0	204	1.022852	-62.67229	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021678	1	0	0	0	0	204	1.0219695	-61.02189	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021679	1	0	0	0	0	204	1.022077	-61.210254	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021680	1	0	0	0	0	204	1.0207051	-62.589673	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021681	2	0	0	0	0	204	1.0122234	-59.447883	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021682	1	0	0	0	0	204	1.0217767	-61.220755	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021683	1	0	0	0	0	204	1.022077	-61.210254	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021684	1	0	0	0	0	204	1.0282522	-58.705966	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021685	1	0	0	0	0	204	1.0118961	-63.270657	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021686	1	0	0	0	0	204	1.0189734	-68.025126	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021687	1	0	0	0	0	204	1.0020701	-68.012853	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021688	1	0	0	0	0	204	1.0020701	-68.012853	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021689	2	0	0	0	0	204	1.0433572	-57.777844	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021690	2	0	0	0	0	204	1.0443652	-57.671516	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021691	2	0	0	0	0	204	1.045875	-57.504669	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021692	1	0	0	0	0	204	1.0205091	-62.649025	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021693	2	0	0	0	0	204	1.0205091	-62.649025	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021694	2	0	0	0	0	204	1.0183817	-65.404999	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021695	1	0	0	0	0	204	1.0175139	-65.461098	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021696	1	0	0	0	0	204	1.0183817	-65.404999	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021697	1	0	0	0	0	204	1.0183817	-65.404999	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021698	1	0	0	0	0	204	1.0192963	-62.063683	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021699	2	0	0	0	0	204	1.0143	-64.289342	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021700	1	0	0	0	0	204	1.01626	-61.950653	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021701	1	0	0	0	0	204	1.0172565	-64.209202	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021702	2	0	0	0	0	204	1.0168643	-60.507775	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021703	2	0	0	0	0	204	1.0168046	-60.369761	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021704	2	0	0	0	0	204	1.0168871	-60.53148	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021705	1	0	0	0	0	204	1.004533	-67.167783	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021706	2	0	0	0	0	204	1.004533	-67.167783	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021707	2	0	0	0	0	204	1.004533	-67.167783	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021708	1	0	0	0	0	204	1.004533	-67.167783	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021709	2	0	0	0	0	204	1.0242084	-65.772564	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021710	2	0	0	0	0	204	1.0242054	-65.772554	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021711	1	0	0	0	0	204	1.0112337	-67.130377	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021712	1	0	0	0	0	204	1.004533	-67.167783	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021713	1	0	0	0	0	204	1.004533	-67.167783	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021714	1	0	0	0	0	204	1.004533	-67.167783	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021715	1	0	0	0	0	204	1.0040955	-67.200008	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021716	2	0	0	0	0	204	1.02312	-63.642959	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021717	1	0	0	0	0	204	1.0152447	-65.766053	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021718	2	0	0	0	0	204	1.0398381	-61.675282	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021719	2	0	0	0	0	204	1.0427954	-63.524061	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021720	2	0	0	0	0	204	1.0088189	-68.544413	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021721	1	0	0	0	0	204	1.0085421	-68.563491	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021722	1	0	0	0	0	204	1.0182199	-62.895886	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021723	1	0	0	0	0	204	1.0151143	-65.632252	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021724	1	0	0	0	0	204	1.0161596	-64.459082	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021725	1	0	0	0	0	204	1.0161596	-64.459082	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021726	2	0	0	0	0	204	0.9904028	-60.255817	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021727	1	0	0	0	0	204	1.0161492	-59.741591	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021728	1	0	0	0	0	204	1.0262312	-62.032329	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021729	1	0	0	0	0	204	1.0292666	-65.137985	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021730	2	0	0	0	0	204	1.0239592	-58.888289	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021731	2	0	0	0	0	204	1.0308408	-58.109585	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021732	2	0	0	0	0	204	1.0237095	-58.918623	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021733	1	0	0	0	0	204	0.9974559	-64.708959	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021734	1	0	0	0	0	204	1.0313026	-68.44746	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021735	2	0	0	0	0	204	0.9830424	-63.591025	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021736	2	0	0	0	0	204	0.9974559	-64.708959	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021737	2	0	0	0	0	204	0.9831189	-63.586784	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021738	2	0	0	0	0	204	0.9974559	-64.708959	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021739	2	0	0	0	0	204	0.982582	-62.93191	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021740	2	0	0	0	0	204	0.9974559	-64.708959	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021741	1	0	0	0	0	204	1.0002301	-64.65258	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021742	2	0	0	0	0	204	1.0163225	-62.185	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021743	2	0	0	0	0	204	1.0186141	-63.989273	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021744	2	0	0	0	0	204	1.0182199	-63.698444	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021745	1	0	0	0	0	204	1.015413	-66.583518	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021746	1	0	0	0	0	204	1.0175138	-64.225075	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021747	1	0	0	0	0	204	1.0175138	-64.225075	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021748	2	0	0	0	0	204	1.02036	-63.348028	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021749	2	0	0	0	0	204	1.02036	-63.348028	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021750	1	0	0	0	0	204	1.0186066	-63.645648	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021751	1	0	0	0	0	204	1.0180594	-63.659489	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021752	1	0	0	0	0	204	1.0182199	-63.698444	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021753	2	0	0	0	0	204	1.0129646	-64.052557	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021754	2	0	0	0	0	204	1.0184796	-66.285718	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021755	1	0	0	0	0	204	1.0127251	-66.342245	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021756	2	0	0	0	0	204	1.0127251	-66.342245	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021757	2	0	0	0	0	204	1.0225685	-59.209401	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021758	2	0	0	0	0	204	1.01091	-68.546425	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021759	1	0	0	0	0	204	1.0239275	-63.241548	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2021760	2	0	0	0	0	204	0.9730012	-60.867889	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023000	1	35.21	15.52	0	0	205	1.029841	-68.436525	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023001	1	27.64	3.84	0	0	205	1.0277792	-68.848013	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023002	1	28.45	18.76	0	0	205	1.0271273	-68.910019	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023003	1	58.48	16.41	0	0	205	1.0297122	-68.766533	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023004	1	30.02	15.78	0	0	205	1.0406682	-67.688027	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023005	1	0	0	0	0	205	1.0355066	-67.62198	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023006	1	0	0	0	0	205	1.0356691	-67.599531	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023007	1	40.33	7.09	0	0	205	1.0353366	-67.642974	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023008	1	49.48	13.83	0	0	205	1.0221351	-67.899556	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023009	1	49.48	10.55	0	0	205	1.0159046	-68.27584	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023010	1	51.96	8.7	0	0	205	1.0244326	-67.816217	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023011	1	62.58	4.76	0	0	205	1.0327414	-68.51672	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023012	1	13.77	4.25	0	0	205	1.0218598	-67.360011	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023013	1	60.57	18.96	0	0	205	1.0253842	-69.24247	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023014	1	53.51	7.11	0	0	205	1.040748	-67.876547	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023015	1	24.18	4.51	0	0	205	1.0273363	-68.817044	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023016	1	0	0	0	0	205	1.0080207	-62.995358	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023017	1	97.73	17.88	0	0	205	1.0463242	-67.262867	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023018	1	56.19	9.97	0	0	205	1.0251555	-69.164085	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023019	1	0	0	0	0	205	1.0059114	-65.72912	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023020	1	44.87	9.68	0	0	205	1.005677	-65.755407	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023021	1	44.87	13.7	0	0	205	1.0053974	-65.799018	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023022	1	58.63	6.52	0	0	205	1.0123204	-65.158485	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023023	1	58.5	10.71	0	0	205	1.0110574	-65.949244	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023024	1	28.27	6.54	0	0	205	1.008945	-65.307392	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023025	1	31.58	5.16	0	0	205	1.0287366	-66.337357	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023026	1	0	0	0	0	205	1.0288693	-66.318186	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023027	1	25.38	7.07	0	0	205	1.0207494	-64.265752	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023028	1	0	0	0	0	205	1.0207494	-64.265752	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023029	1	0	0	0	0	205	1.0207494	-64.265752	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023030	1	0	0	0	0	205	1.0207494	-64.265752	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023031	1	0	0	0	0	205	1.0208947	-64.250319	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023032	1	0	0	0	0	205	1.0135042	-65.501339	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023033	1	58.39	7.25	0	0	205	1.0132975	-65.5341	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023034	1	0	0	0	0	205	1.0089208	-67.297856	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023035	1	44.55	17.78	0	0	205	1.0085823	-67.324777	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023036	1	51.24	22.07	0	0	205	1.0081671	-67.3882	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023037	1	3.01	1.51	0	0	205	1.0228055	-66.498227	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023038	1	24.37	4.04	0	0	205	1.0227122	-66.512349	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023039	1	40.08	10.83	0	0	205	1.0227612	-66.975325	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023040	1	28.25	6.19	0	0	205	1.0114641	-66.269699	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023041	1	43.17	15.93	0	0	205	1.0164085	-64.97094	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023042	1	43.17	7.42	0	0	205	1.0133923	-65.557714	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023043	1	25.01	5.96	0	0	205	1.0142103	-66.101542	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023044	1	2.78	0.19	0	0	205	1.0160413	-65.679401	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023045	1	25.01	7.04	0	0	205	1.0158936	-65.694024	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023046	1	0	0	0	0	205	1.0109061	-65.194011	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023047	1	32.14	8.01	0	0	205	1.0107277	-65.21238	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023048	1	0	0	0	0	205	1.0250224	-65.922438	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023049	1	34.26	1.12	0	0	205	1.0223005	-67.76323	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023050	1	35.11	2.29	0	0	205	1.0213321	-67.800611	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023051	1	0	0	0	0	205	1.0243858	-66.245856	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023052	1	35.11	10.88	0	0	205	1.0190465	-65.150905	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023053	1	0	0	0	0	205	1.0192462	-65.132989	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023054	1	28.4	10.97	0	0	205	1.0070749	-65.56298	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023055	1	0	0	0	0	205	1.0089863	-65.33098	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023056	1	0	0	0	0	205	1.0090888	-65.315279	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023057	1	28.4	3.47	0	0	205	1.0088929	-65.347647	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023058	1	26.02	4.66	0	0	205	1.0184965	-64.711646	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023059	1	45.43	8.6	0	0	205	1.0150285	-65.300039	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023060	1	24.63	5.78	0	0	205	1.0120259	-65.031039	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023061	1	25.21	4.39	0	0	205	1.0054259	-66.082564	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023062	1	0	0	0	0	205	1.0117469	-65.586864	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023063	1	0	0	0	0	205	1.0119433	-65.566465	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023064	1	38.41	9.45	0	0	205	1.0115373	-65.607921	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023065	1	0	0	0	0	205	1.0125651	-66.448246	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023066	1	72.67	20.56	0	0	205	1.0121151	-66.492923	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023067	1	0	0	0	0	205	1.0129802	-66.408173	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023068	1	21.08	3.81	0	0	205	1.0073837	-65.862985	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023069	1	0	0	0	0	205	1.0074738	-65.849642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023070	1	49.4	25.59	0	102	205	1.0329822	-66.311857	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023071	1	0	0	0	0	205	1.0321381	-66.271122	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023072	1	0	0	0	0	205	1.0176408	-62.556778	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023073	1	42.45	14.33	0	0	205	1.0173834	-62.580212	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023074	1	42.45	12.65	0	0	205	1.0116224	-64.100959	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023075	1	29.84	3.3	0	0	205	1.0110106	-64.50844	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023076	1	0	0	0	0	205	1.0133148	-65.428831	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023077	1	28.5	3.4	0	0	205	1.0132191	-65.44679	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023078	1	28.5	8.96	0	0	205	1.0146594	-64.861545	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023079	1	0	0	0	0	205	1.0106005	-64.36327	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023080	1	50.68	8.64	0	0	205	1.0103675	-64.394644	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023081	1	0	0	0	0	205	1.0346319	-65.756104	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023082	1	29.1	5.3	0	0	205	1.0344862	-65.773944	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023083	1	45.94	15.35	0	0	205	1.0119767	-64.64642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023084	1	0	0	0	0	205	1.0122464	-64.652701	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023085	1	70.45	17.76	0	0	205	1.0119098	-64.691041	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023086	1	0	0	0	0	205	1.0126328	-64.612898	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023087	1	23.07	8.16	0	0	205	1.0092872	-66.517353	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023088	1	0	0	0	0	205	1.0094438	-66.504179	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023089	1	0	0	0	0	205	1.0102061	-64.517805	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023090	1	41.81	5.98	0	0	205	1.0100344	-64.542097	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023091	1	41.81	9.58	0	0	205	1.015306	-64.982122	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023092	1	22.28	6.21	0	0	205	1.0257673	-61.929819	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023093	1	38.48	8.53	0	0	205	1.011515	-64.916302	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023094	1	45.67	21.14	0	0	205	1.0103698	-64.570943	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023095	1	0	0	0	0	205	1.011391	-64.136481	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023096	1	73.29	18.63	0	0	205	1.0110011	-64.180815	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023097	1	0	0	0	0	205	1.0118014	-64.095485	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023098	1	0	0	0	0	205	1.0102621	-64.974548	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023099	1	75.33	26.81	0	0	205	1.0097477	-65.018466	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023100	1	0	0	0	0	205	1.0107214	-64.931032	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023101	1	41.71	20	0	0	205	1.0126864	-63.761892	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023102	1	0	0	0	0	205	1.0130321	-63.737969	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023103	1	13.18	1.83	0	0	205	1.0100115	-64.954956	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023104	1	37.08	6.62	0	0	205	1.0107665	-64.8886	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023105	1	20.39	5.86	0	0	205	1.0122719	-63.984722	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023106	1	32.56	11.83	0	0	205	1.010059	-64.517216	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023107	1	0	0	0	0	205	1.0102815	-64.497054	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023108	1	32.56	2.99	0	0	205	1.0120026	-64.357546	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023109	1	27.59	3.24	0	0	205	1.0221941	-62.324489	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023110	1	34.9	21.02	0	0	205	1.005728	-65.640544	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023111	1	38.55	9.57	0	0	205	1.0055559	-65.793328	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023112	1	0	0	0	0	205	1.0089675	-64.881056	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023113	1	23.43	0.39	0	0	205	1.008906	-64.894724	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023114	1	0	0	0	0	205	1.0238519	-62.610278	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023115	1	27.85	8.46	0	0	205	1.0236941	-62.625386	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023116	1	0	0	0	0	205	1.0124488	-64.191019	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023117	1	60.33	21.14	0	0	205	1.0120866	-64.225757	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023118	1	0	0	0	0	205	1.0128372	-64.155478	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023119	1	35.61	15.48	0	0	205	1.0075416	-66.052106	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023120	1	28.31	10.59	0	0	205	1.008915	-64.866655	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023121	1	0	0	0	0	205	1.0115141	-65.284572	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023122	1	35.01	13.65	0	0	205	1.0112817	-65.302402	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023123	1	0	0	0	0	205	1.0231448	-61.99384	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023124	1	33.37	7.04	0	0	205	1.0140053	-64.30793	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023125	1	27.72	1.99	0	0	205	1.017423	-64.957949	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023126	1	0	0	0	0	205	1.0242707	-61.713908	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023127	1	16.8	0.89	0	0	205	1.0183218	-64.059619	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023128	1	19.58	8.58	0	0	205	1.003531	-66.482403	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023129	1	25.66	3.07	0	0	205	1.0195715	-64.288479	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023130	1	17.25	5.76	0	0	205	1.0216772	-64.766518	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023131	1	29.67	2.05	0	0	205	1.0092394	-65.705058	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023132	1	0	0	0	0	205	1.0075976	-66.037754	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023133	1	29.67	11.47	0	0	205	1.0074107	-66.054058	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023134	1	0	0	0	0	205	1.014984	-64.889902	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023135	1	27.72	3.8	0	0	205	1.0148686	-64.907564	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023136	1	17.65	6.43	0	0	205	1.0210358	-61.57379	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023137	1	21.38	2.76	0	0	205	1.0263806	-64.549068	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023138	1	35.11	1.4	0	0	205	1.0395405	-64.871314	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023139	1	30.54	3.45	0	0	205	1.0099468	-65.152858	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023140	1	30.54	11.69	0	0	205	1.0099422	-64.808026	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023141	1	0	0	0	0	205	1.0099422	-64.808026	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023142	1	0	0	0	0	205	1.0099422	-64.808026	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023143	1	0	0	0	0	205	1.0099422	-64.808026	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023144	1	11.61	4.58	0	0	205	1.0409547	-61.724011	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023145	1	44.05	10.74	0	0	205	1.0209494	-62.118069	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023146	1	41.76	17.35	0	0	205	1.0186607	-61.586335	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023147	1	16.01	3.2	0	0	205	1.0181695	-64.881721	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023148	1	0	0	0	0	205	1.0109504	-66.068238	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023149	1	42.9	12.51	0	0	205	1.0107171	-66.092823	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023150	1	33.97	11.01	0	0	205	1.0110296	-66.520388	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023151	1	33.97	10.38	0	0	205	1.0109069	-66.383128	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023152	1	0	0	0	0	205	1.0111093	-66.365718	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023153	1	53.87	5.67	0	0	205	1.0142344	-66.619087	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023154	1	27.95	6.27	0	0	205	1.0371634	-66.058323	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023155	1	0	0	0	0	205	1.0185184	-66.861193	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023156	1	44.16	6.25	0	0	205	1.018318	-66.888629	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023157	1	0	0	0	0	205	1.0163236	-64.218738	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023158	1	44.16	17.02	0	0	205	1.0212018	-66.680145	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023159	1	0	0	0	0	205	1.0174457	-64.143507	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023160	1	25.14	4.44	0	0	205	1.0179013	-64.034429	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023161	1	27.1	7.56	0	0	205	1.0181886	-66.927866	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023162	1	36.98	12.11	0	0	205	1.0106384	-66.847838	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023163	1	0	0	0	0	205	1.0119637	-66.490109	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023164	1	36.98	15.19	0	0	205	1.0117255	-66.510617	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023165	1	0	0	0	0	205	1.0053367	-68.032535	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023166	1	45.87	3.67	0	0	205	1.0051755	-68.062267	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023167	1	45.87	13.08	0	0	205	1.0064502	-66.707919	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023168	1	74.95	20.83	0	0	205	1.0042125	-67.162374	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023169	1	0	0	0	0	205	1.0046307	-67.120635	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023170	1	0	0	0	0	205	1.0082696	-66.376532	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023171	1	21.43	5.14	0	0	205	1.0081695	-66.389553	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023172	1	33.06	19.62	0	0	205	1.0094232	-66.258194	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023173	1	66.09	22.94	0	0	205	1.0101126	-65.729602	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023174	1	49.1	15	0	0	205	1.032739	-66.080945	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023175	1	0	0	0	0	205	1.0283207	-66.635541	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023176	1	33.67	6.37	0	0	205	1.0281645	-66.654867	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023177	1	0	0	0	0	205	1.0104141	-67.658242	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023178	1	33.03	13.68	0	0	205	1.0101814	-67.674732	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023179	1	24.44	6.21	0	0	205	1.0072744	-66.676051	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023180	1	53.12	7.91	0	0	205	1.002462	-68.009715	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023181	1	36.63	18.98	0	0	205	1.0020295	-67.431666	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023182	1	49.16	23.98	0	0	205	1.0017003	-67.607529	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023183	1	40.67	5.18	0	0	205	1.0090012	-66.483866	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023184	1	0	0	0	0	205	1.0190413	-64.514398	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023185	1	0	0	0	0	205	1.009949	-66.284465	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023186	1	0	0	0	0	205	1.011923	-65.880867	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023187	1	0	0	0	0	205	1.011923	-65.880867	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023188	1	63.22	29.72	0	0	205	1.0185667	-64.551298	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023189	1	54.36	19.55	0	0	205	1.0011065	-67.189557	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023190	1	17.89	1.87	0	0	205	1.0168628	-65.377913	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023191	1	0	0	0	0	205	1.0007694	-67.311057	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023192	1	43.75	8.02	0	0	205	1.0005645	-67.33883	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023193	1	43.75	7.98	0	0	205	1.0003286	-67.361195	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023194	1	27.21	5.62	0	0	205	1.0100711	-65.786987	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023195	1	0	0	0	0	205	1.0063594	-67.406445	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023196	1	55.11	12.98	0	0	205	1.0060973	-67.438916	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023197	1	0	0	0	0	205	1.006646	-67.373067	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023198	1	4.73	1.12	0	0	205	1.006692	-66.645524	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023199	1	31.82	24.43	0	0	205	1.0063276	-66.661947	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023200	1	0	0	0	0	205	1.0070423	-66.626385	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023201	1	67.8	27.24	0	0	205	0.9996027	-67.382298	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023202	1	0	0	0	0	205	1.0135015	-66.253493	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023203	1	64.64	19.47	0	0	205	1.0131157	-66.287432	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023204	1	0	0	0	0	205	1.0050302	-66.931227	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023205	1	64.64	19.38	0	0	205	1.0046876	-66.967237	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023206	1	0	0	0	0	205	1.0081804	-66.131291	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023207	1	41.05	12.46	0	0	205	1.0079238	-66.155764	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023208	1	41.05	9.79	0	0	205	1.0026555	-66.879603	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023209	1	0	0	0	0	205	1.0028508	-66.857361	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023210	1	0	0	0	0	205	1.0072702	-67.249243	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023211	1	27.21	13.12	0	0	205	1.0070483	-67.264049	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023212	1	27.21	9.5	0	0	205	1.0133004	-66.452461	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023213	1	18.49	4.06	0	0	205	1.0415046	-61.0523	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023214	1	0	0	0	0	205	1.0415922	-61.041683	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023215	1	58.74	19.46	0	0	205	1.0340228	-66.496467	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023216	1	58.74	4.39	0	0	205	1.0153925	-68.105629	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023217	1	26.07	4.1	0	0	205	1.0058393	-66.416318	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023218	1	0	0	0	0	205	1.0088677	-66.197073	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023219	1	36.03	16.15	0	0	205	1.0085927	-66.216229	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023220	1	46.94	9.02	0	0	205	1.0166304	-68.031923	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023221	1	28.69	4.43	0	0	205	1.0197123	-67.151561	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023222	1	36.19	6.9	0	0	205	1.012392	-65.955962	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023223	1	31.5	5.47	0	0	205	1.0133447	-65.995258	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023224	1	26.8	10.99	0	0	205	1.0112044	-66.703416	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023225	1	0	0	0	0	205	1.0169428	-65.732651	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023226	1	26.8	6.92	0	0	205	1.0167996	-65.748632	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023227	1	52.15	20.24	0	0	205	1.0132072	-66.510901	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023228	1	45.55	18.63	0	0	205	1.0239475	-68.544713	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023229	1	0	0	0	0	205	1.0242413	-68.522385	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023230	1	93.11	24.78	0	0	205	1.0215051	-67.608471	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023231	1	0	0	0	0	205	1.021954	-67.557862	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023232	1	58.44	20.03	0	0	205	1.0201362	-66.13545	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023233	1	0	0	0	0	205	1.0336411	-65.618334	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023234	1	62.75	10.04	0	0	205	1.0292607	-67.857997	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023235	1	0	0	0	0	205	1.0251391	-68.293368	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023236	1	62.75	12.95	0	0	205	1.0248246	-68.33226	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023237	1	16.8	4.23	0	0	205	1.0292121	-68.801871	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023238	1	20.25	8.11	0	0	205	1.0136375	-66.050316	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023239	1	0	0	0	0	205	1.0137811	-66.039562	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023240	1	18.35	5.63	0	0	205	1.0343171	-67.409516	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023241	1	0	0	0	0	205	1.0344263	-67.399139	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023242	1	35.13	4.78	0	0	205	1.024533	-67.756487	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023243	1	35.13	4.09	0	0	205	1.0218794	-65.946892	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023244	1	0	0	0	0	205	1.0238988	-67.389711	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023245	1	0	0	0	0	205	1.0239777	-67.377841	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023246	1	19.09	2.75	0	0	205	1.0238133	-67.40128	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023247	1	29.26	9.54	0	0	205	1.0168019	-65.478513	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023248	1	26.75	7.66	0	0	205	1.0218583	-65.171663	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023249	1	46.27	10.72	0	0	205	1.0225112	-69.7135	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023250	1	31	6.86	0	0	205	1.0253845	-66.337819	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023251	1	53.2	10.21	0	0	205	1.0230746	-70.292578	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023252	1	0	0	0	0	205	1.0230746	-70.292578	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023253	1	0	0	0	0	205	1.0230746	-70.292578	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023254	1	0	0	0	0	205	1.0230746	-70.292578	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023255	1	0	0	0	0	205	1.0282419	-69.786995	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023256	1	51.66	14.61	0	0	205	1.0279628	-69.818673	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023257	1	0	0	0	0	205	1.0289028	-67.142546	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023258	1	55.7	24.68	0	0	205	1.0331489	-69.414225	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023259	1	19.17	3.99	0	0	205	1.0286293	-60.928226	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023260	1	0	0	0	0	205	1.0287193	-60.917128	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023261	1	0	0	0	0	205	1.0260195	-61.132033	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023262	1	26.19	9.68	0	0	205	1.0258438	-61.147827	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023263	1	19.21	3.12	0	0	205	1.0240297	-61.605022	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023264	1	14.61	4.39	0	0	205	1.0243297	-61.37593	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023265	1	0	0	0	0	205	1.0397475	-64.745099	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023266	1	0	0	0	0	205	1.0353577	-65.900993	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023267	2	0	0	0	0	205	1.0457337	-64.136322	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023268	2	0	0	0	0	205	1.0457337	-64.136322	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023269	1	0	0	0	0	205	1.0390298	-64.838141	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023270	2	0	0	0	0	205	1.0247888	-63.793631	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023271	1	35.54	13.15	0	0	205	1.0247266	-63.842296	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023272	2	0	0	0	0	205	1.0377083	-59.761125	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023273	1	0	0	0	0	205	1.034803	-60.38284	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023274	1	13.25	2.78	0	0	205	1.0307636	-61.313655	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023275	1	0	0	0	0	205	1.0338517	-60.59161	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023276	1	0	0	0	0	205	1.037898	-59.771146	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023277	2	0	0	0	0	205	1.025595	-59.404035	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023278	2	0	0	0	0	205	1.0301151	-61.486701	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023279	1	12.61	5.24	0	0	205	1.0255053	-59.410353	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023280	1	0	0	0	0	205	1.0261125	-59.305297	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023281	2	4.87	1.86	0	0	205	1.026095	-61.650521	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023282	2	0	0	0	0	205	1.0312433	-66.312009	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023283	1	0	0	0	0	205	1.0311168	-66.340515	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023284	1	0	0	0	-966	205	1.02214	-60.041928	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023285	1	0	0	0	0	205	1.0294131	-61.6743	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023286	1	1.15	0.16	0	0	205	1.0308773	-63.334428	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023287	2	0	0	0	0	205	1.0223487	-59.570129	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023288	2	0	0	0	0	205	1.0224138	-59.423291	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023289	2	0	0	0	0	205	1.0224659	-59.208648	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023290	2	0	0	0	0	205	1.02238	-59.505263	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023291	1	0	0	0	0	205	1.0325466	-62.550067	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023292	1	2.45	0.77	0	0	205	1.0336415	-62.878541	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023293	2	0	0	0	0	205	0.9689738	-59.913023	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023294	2	0	0	0	0	205	1.0336415	-62.878541	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023295	2	0	0	0	0	205	1.0268633	-60.525234	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023296	2	0	0	0	0	205	0.989027	-62.38806	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023297	2	0	0	0	0	205	0.9890752	-62.247856	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023298	2	0	0	0	0	205	1.0465404	-65.767911	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023299	1	0	0	0	0	205	1.0463735	-65.815149	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023300	1	0	0	0	0	205	1.0385384	-66.397961	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023301	1	2.43	1.31	0	0	205	1.0366645	-66.927425	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023302	2	0	0	0	0	205	1.0387656	-65.579985	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023303	2	0	0	0	0	205	1.038684	-65.77492	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023304	2	0	0	0	0	205	0.9993201	-63.411437	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023305	2	0	0	0	0	205	1.0385384	-66.397961	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023306	2	5.71	0.93	0	0	205	1.038	-61.60021	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023307	2	0.84	0.16	0	0	205	1.0326783	-63.373908	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023308	1	0	0	0	0	205	1.0326549	-63.382475	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023309	2	0	0	0	0	205	1.0198745	-60.465559	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023310	1	0	0	0	0	205	1.016939	-64.65738	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023311	2	0	0	0	0	205	1.0355784	-61.484466	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023312	1	0	0	0	0	205	1.0400614	-65.136644	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023313	2	0	0	0	0	205	1.04063	-63.598234	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023314	1	3.04	0.52	0	0	205	1.0400496	-65.138473	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023315	2	0	0	0	0	205	1.04	-65.947158	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023316	1	0	0	0	0	205	1.0398175	-65.961578	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023317	1	10.66	3.11	0	0	205	1.0399381	-65.953137	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023318	2	0	0	0	0	205	1.0139717	-62.666662	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023319	2	1.93	0.85	0	0	205	1.0350118	-62.946382	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023320	1	0	0	0	0	205	1.0385457	-61.01057	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023321	2	0	0	0	0	205	1.0449036	-60.473612	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023322	2	0	0	0	0	205	1.0444082	-60.000326	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023323	1	0	0	0	0	205	1.0451834	-61.161054	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023324	2	0	0	0	0	205	1.0436772	-58.714447	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023325	2	0	0	0	0	205	1.0415486	-58.288215	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023326	2	0	0	0	0	205	1.0432234	-58.377308	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023327	1	1.43	0.42	0	0	205	1.0385386	-61.011289	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023328	1	0	0	0	0	205	1.0384486	-61.061486	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023329	2	0	0	0	0	205	1.04	-62.858815	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023330	1	0.91	0.11	0	0	205	1.03764	-65.242028	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023331	1	0	0	0	-80	205	1.0449414	-66.148497	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023332	1	0	0	0	0	205	1.0455239	-65.954314	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023333	2	0	0	0	0	205	1.0450167	-65.832474	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023334	2	0	0	0	0	205	1.0449414	-66.148497	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023335	1	8.83	0.96	0	0	205	1.0456355	-66.205857	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023336	1	0	0	0	0	205	1.0333443	-60.550375	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023337	2	0	0	0	0	205	1.037567	-58.361527	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023338	2	0	0	0	0	205	1.0386353	-59.874143	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023339	1	0	0	0	0	205	1.0388472	-60.12547	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023340	2	0	0	0	0	205	1.0224245	-61.858176	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023341	1	0	0	0	0	205	1.0146432	-64.207772	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023342	1	27.83	13.73	0	0	205	0.995646	-67.114677	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023343	1	0	0	0	0	205	1.014412	-65.143171	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023344	1	0	0	0	0	205	1.0229014	-61.808592	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023345	2	0	0	0	0	205	1.0318569	-63.901927	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023346	2	28.29	2.37	0	0	205	1.0181929	-65.880803	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023347	2	7.7	1.41	0	0	205	1.0381974	-60.12077	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023348	2	0	0	0	0	205	1.0143	-63.69385	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023349	1	0	0	0	0	205	1.0137496	-63.771331	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023350	1	37.08	17.77	0	0	205	1.0141365	-63.99238	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023351	2	0	0	0	0	205	0.9974888	-61.816152	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023352	2	0	0	0	0	205	0.9957889	-61.977254	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023353	2	1.21	0.27	0	0	205	1.038442	-61.163319	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023354	2	0	0	0	0	205	1.0205141	-63.738894	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023355	1	0	0	0	0	205	1.0116142	-65.190837	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023356	1	16.1	8.17	0	0	205	0.9943798	-67.428185	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023357	1	0	0	0	0	205	1.0088624	-65.916961	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023358	1	0	0	0	0	205	1.0204987	-63.733655	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023359	1	0	0	0	0	205	1.0236424	-66.999002	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023360	2	0	0	0	0	205	1.0240116	-62.646787	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023361	2	0	0	0	0	205	1.0243036	-64.880424	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023362	1	0	0	0	0	205	1.0235998	-67.015686	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023363	2	0	0	0	0	205	1.0381317	-60.494385	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023364	1	3.17	0.41	0	0	205	1.0381211	-60.496206	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023365	1	0	0	0	0	205	1.0309298	-62.970959	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023366	2	12.43	8.82	0	0	205	1.0255803	-64.885559	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023367	2	0	0	0	0	205	1.0255653	-65.001456	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023368	2	0	0	0	0	205	1.0261152	-63.448783	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023369	1	0	0	0	0	205	1.0255653	-65.001456	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023370	2	7.48	3.42	0	0	205	1.0346655	-62.25271	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023371	1	0	0	0	0	205	1.0347131	-62.249067	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023372	2	0	0	0	0	205	1.0390591	-60.899698	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023373	1	0	0	0	0	205	1.0388498	-60.950416	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023374	1	0	0	0	0	205	1.02312	-58.298668	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023375	1	0	0	0	0	205	1.0167227	-62.046526	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
