function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	2023376	1	0	0	0	0	205	1.0399356	-66.79612	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023377	2	0	0	0	0	205	1.0214841	-57.357156	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023378	2	0	0	0	0	205	1.02312	-58.298668	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023379	2	0	0	0	0	205	1.02159	-57.485432	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023380	2	0	0	0	0	205	1.0219627	-57.673303	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023381	2	0	0	0	0	205	1.0202555	-56.850268	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023382	2	0	0	0	0	205	1.0207185	-57.158707	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023383	2	0	0	0	0	205	1.0213141	-57.360988	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023384	2	0	0	0	0	205	1.0204982	-56.963221	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023385	2	0.12	0.01	0	0	205	1.0465908	-65.837139	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023386	2	0	0	0	0	205	1.0311975	-63.264022	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023387	1	0	0	0	0	205	1.031125	-63.291727	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023388	1	0	0	0	0	205	1.0311975	-63.264022	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023389	2	0	0	0	0	205	1.0246825	-61.426858	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023390	2	11.74	2.76	0	0	205	1.0233945	-64.832696	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023391	1	0	0	0	-153.5	205	1.01684	-60.673905	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023392	1	0	0	0	0	205	1.0264394	-60.880637	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023393	2	0	0	0	0	205	1.0213696	-60.115515	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023394	1	0	0	0	0	205	1.0182163	-60.70233	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023395	1	0	0	0	0	205	1.0243776	-60.433903	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023396	2	0	0	0	0	205	1.0243776	-60.433903	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023397	1	0	0	0	0	205	1.0243776	-60.433903	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023398	1	0.22	0.04	0	0	205	1.02214	-64.967101	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023399	2	0	0	0	0	205	1.0248384	-62.178811	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023400	2	0	0	0	0	205	1.0259147	-61.166247	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023401	2	0	0	0	0	205	1.0244123	-62.4305	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023402	1	0	0	0	0	205	1.0138943	-65.145472	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023403	2	0	0	0	0	205	1.0049032	-62.015096	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023404	1	7.87	0.86	0	0	205	1.0138676	-65.150611	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023405	2	1.07	0.55	0	0	205	1.0374766	-65.228895	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023406	2	0	0	0	0	205	1.0168829	-65.045156	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023407	1	0	0	0	0	205	1.0069299	-66.853087	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023408	1	13.16	4.44	0	0	205	1.0174226	-64.96969	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023409	1	0	0	0	0	205	1.039029	-61.312402	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023410	1	0	0	0	0	205	1.0387662	-61.055331	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023411	2	0	0	0	0	205	1.0473285	-59.714552	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023412	1	0	0	0	-908	205	1.02508	-58.18412	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023413	1	0	0	0	0	205	1.0311763	-60.106337	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023414	1	0	0	0	0	205	1.0326795	-61.556975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023415	1	0	0	0	0	205	1.0254794	-58.323016	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023416	1	0	0	0	0	205	1.0254794	-58.323016	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023417	2	0	0	0	0	205	1.0351037	-56.884143	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023418	2	0	0	0	0	205	1.0360738	-56.106204	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023419	2	0	0	0	0	205	1.0337638	-57.26595	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023420	1	0	0	0	0	205	1.0282193	-58.401754	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023421	2	0	0	0	0	205	1.0146392	-64.24689	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023422	2	0	0	0	0	205	1.04	-64.823663	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023423	2	0	0	0	0	205	1.0175593	-60.502482	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023424	1	0	0	0	-52	205	1.0170447	-60.544929	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023425	2	0	0	0	0	205	1.04	-64.958963	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023426	2	0	0	0	0	205	1.0363438	-66.380469	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023427	1	0	0	0	0	205	1.0336796	-67.627523	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023428	1	0	0	0	0	205	1.0336796	-67.627523	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023429	1	0	0	0	0	205	1.0401595	-64.952448	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023430	1	0	0	0	0	205	1.04	-64.958963	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023431	1	0	0	0	0	205	1.0244234	-57.325161	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023432	1	0	0	0	0	205	1.0265295	-60.423873	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023433	1	0	0	0	0	205	1.0251657	-63.817125	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023434	2	0	0	0	0	205	1.0245124	-56.647568	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023435	2	0	0	0	0	205	1.0244916	-56.765186	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023436	2	0	0	0	0	205	1.0331774	-62.381177	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023437	1	0	0	0	0	205	1.0313933	-64.293523	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023438	2	0	0	0	0	205	1.0369405	-65.326864	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023439	1	0	0	0	0	205	1.0368068	-65.363769	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023440	1	0	0	0	0	205	1.0369405	-65.326864	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023441	2	0	0	0	0	205	1.0195303	-64.993072	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023442	1	0	0	0	-218	205	1.02761	-58.616359	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023443	1	0	0	0	0	205	1.0221263	-60.594987	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023444	1	0	0	0	0	205	1.0141417	-63.925612	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023445	2	0	0	0	0	205	0.9948096	-58.133708	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023446	2	0	0	0	0	205	0.9917848	-57.800491	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023447	2	0	0	0	0	205	0.9895413	-58.053579	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023448	1	0	0	0	0	205	1.0291198	-58.607685	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023449	2	0	0	0	0	205	1.0310328	-63.31226	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023450	1	0	0	0	-360	205	1.0229624	-57.594281	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023451	1	0	0	0	0	205	1.0268383	-59.172101	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023452	1	0	0	0	0	205	1.0254435	-60.569835	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023453	2	0	0	0	0	205	1.0223878	-57.140028	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023454	2	0	0	0	0	205	1.0223314	-56.872302	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023455	2	0	0	0	0	205	1.0229082	-57.539488	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023456	2	0	0	0	0	205	1.0265091	-58.845847	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023457	1	0	0	0	0	205	1.0266978	-57.589689	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023458	1	0	0	0	0	205	1.0389046	-60.92925	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023459	2	0	0	0	0	205	1.0189125	-59.607519	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023460	2	0	0	0	0	205	1.019864	-61.020561	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023461	1	0	0	0	0	205	1.019864	-61.020561	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023462	2	0	0	0	0	205	1.0189657	-59.981444	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023463	2	0	0	0	0	205	1.0189549	-60.042184	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023464	1	0	0	0	0	205	1.0199833	-61.11579	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023465	1	0	0	0	0	205	1.0389046	-60.92925	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023466	1	0	0	0	0	205	1.0389046	-60.92925	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023467	1	0	0	0	0	205	1.0389046	-60.92925	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023468	1	0	0	0	0	205	1.0388468	-60.951659	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023469	2	0	0	0	0	205	1.0226428	-63.059449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023470	1	0	0	0	0	205	1.0392168	-65.853289	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023471	2	0	0	0	0	205	1.0361545	-63.92863	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023472	1	0	0	0	0	205	1.03919	-65.875683	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023473	1	0	0	0	0	205	1.02214	-60.341745	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023474	1	0	0	0	0	205	1.0132646	-64.256052	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023475	1	0	0	0	0	205	1.01145	-65.508218	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023476	1	0	0	0	0	205	1.01145	-65.508218	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023477	2	0	0	0	0	205	1.0025039	-59.079205	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023478	2	0	0	0	0	205	0.9939225	-58.718483	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023479	2	0	0	0	0	205	0.9996533	-60.077066	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023480	2	0	0	0	0	205	1.0132646	-64.256052	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023481	2	0	0	0	0	205	1.0132646	-64.256052	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023482	1	0	0	0	0	205	1.0340173	-61.299985	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023483	1	0	0	0	0	205	1.033122	-62.841781	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023484	2	0	0	0	0	205	1.0338337	-60.936427	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023485	2	0	0	0	0	205	1.033693	-60.834532	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023486	1	0	0	0	0	205	1.0340362	-61.25383	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023487	2	0	0	0	0	205	1.0314891	-61.061427	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023488	1	0	0	0	0	205	1.0341671	-61.284412	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023489	1	0	0	0	0	205	1.04958	-60.997719	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023490	2	0	0	0	0	205	0.9772623	-60.270621	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023491	2	0	0	0	0	205	0.9773823	-59.71876	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023492	1	0	0	0	0	205	0.9762477	-61.132491	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023493	2	0	0	0	0	205	1.0384766	-61.042303	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023494	1	0	0	0	0	205	1.0385921	-61.369898	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023495	2	0	0	0	0	205	1.0171066	-66.259037	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023496	1	0	0	0	0	205	1.0170349	-66.263596	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023497	1	0	0	0	0	205	1.0171066	-66.259037	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023498	1	0	0	0	0	205	1.0171066	-66.259037	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023499	2	0	0	0	0	205	1.0310027	-63.271425	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023500	1	0	0	0	0	205	1.029502	-60.288609	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023501	2	0	0	0	0	205	1.0238988	-62.27611	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023502	2	0	0	0	0	205	1.0295458	-60.299704	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023503	2	0	0	0	0	205	1.0290289	-59.859754	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023504	1	0	0	0	0	205	1.0295458	-60.299704	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023505	1	0	0	0	0	205	1.02606	-56.436497	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023506	1	0	0	0	0	205	1.0267245	-57.947104	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023507	1	0	0	0	0	205	1.0308569	-59.09607	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023508	1	0	0	0	0	205	1.0287536	-59.983053	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023509	1	0	0	0	0	205	1.0287536	-59.983053	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023510	2	0	0	0	0	205	1.0273805	-55.467318	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023511	2	0	0	0	0	205	1.027853	-55.072805	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023512	2	0	0	0	0	205	1.0272984	-55.967862	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023513	2	0	0	0	0	205	1.02606	-56.436497	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023514	1	0	0	0	0	205	1.0249568	-56.580739	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2023515	1	0	0	0	0	205	1.02606	-56.436497	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025000	1	12.31	3.88	0	0	206	1.0355363	-66.375819	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025001	1	31.12	10.21	0	0	206	1.0310567	-67.430587	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025002	1	19.42	2.2	0	0	206	1.0310978	-67.485941	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025003	1	16.48	7.71	0	0	206	1.0311874	-67.382654	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025004	1	0	0	0	0	206	1.0331929	-64.372186	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025005	1	31.9	4.26	0	0	206	1.0341352	-66.384698	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025006	1	31.9	9.61	0	0	206	1.029516	-66.493683	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025007	1	0	0	0	0	206	1.0297166	-66.474818	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025008	1	39.34	6.34	0	0	206	1.0326394	-66.442055	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025009	1	0	0	0	0	206	1.0373646	-64.308927	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025010	1	39.34	13.16	0	0	206	1.0336596	-66.079406	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025011	1	0	0	0	0	206	1.0311448	-67.705272	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025012	1	0	0	0	0	206	1.0311448	-67.705272	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025013	1	0	0	0	0	206	1.0305264	-67.336959	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025014	1	30.73	6.4	0	0	206	1.0303831	-67.353811	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025015	1	0	0	0	0	206	1.0306536	-67.3198	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025016	1	0	0	0	0	206	1.0311523	-66.726974	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025017	1	28.24	4.35	0	0	206	1.03103	-66.742767	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025018	1	16.05	2.46	0	0	206	1.0297928	-66.24797	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025019	1	0	0	0	0	206	1.0274647	-67.70674	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025020	1	0	0	0	0	206	1.0274647	-67.70674	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025021	1	0	0	0	0	206	1.0274647	-67.70674	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025022	1	0	0	0	0	206	1.0274647	-67.70674	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025023	1	23.69	1.44	0	0	206	1.0273948	-67.721047	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025024	1	0	0	0	0	206	1.0303239	-67.337372	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025025	1	25.23	2.41	0	0	206	1.0302252	-67.35222	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025026	1	25.23	6.13	0	0	206	1.0292074	-66.754176	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025027	1	12.8	3.53	0	0	206	1.0264559	-68.763631	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025028	1	0	0	0	0	206	1.0240265	-68.861851	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025029	1	34.64	0.62	0	0	206	1.0239398	-68.881577	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025030	1	0	0	0	0	206	1.0325085	-65.432091	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025031	1	49.89	15.7	0	0	206	1.0313881	-68.332867	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025032	1	0	0	0	0	206	1.0208857	-68.646573	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025033	1	62.8	23.38	0	0	206	1.0205044	-68.678511	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025034	1	30.79	10.95	0	0	206	1.0283226	-67.210484	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025035	1	0	0	0	0	206	1.0276661	-68.026819	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025036	1	25.57	6.6	0	0	206	1.0275421	-68.041336	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025037	1	0	0	0	0	206	1.0277988	-68.011284	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025038	1	43.8	5.73	0	0	206	1.0264198	-68.879603	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025039	1	37.52	10.49	0	0	206	1.0283567	-68.995979	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025040	1	0	0	0	0	206	1.0190317	-69.580554	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025041	1	48.62	30.53	0	0	206	1.0185764	-69.607499	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025042	1	48.62	4.44	0	0	206	1.0233262	-69.432851	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025043	1	0	0	0	0	206	1.0234842	-69.403416	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025044	1	32.8	3.11	0	0	206	1.0305992	-69.048064	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025045	1	34.26	5.82	0	0	206	1.0299566	-68.233034	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025046	1	9.91	1.96	0	0	206	1.0311271	-69.629132	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025047	1	26.93	4.56	0	0	206	1.0286845	-70.018947	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025048	1	0	0	0	0	206	1.03516	-68.190056	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025049	1	47.9	3.12	0	0	206	1.033308	-69.45464	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025050	1	0	0	0	0	206	1.0331974	-69.543176	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025051	1	0	0	0	0	206	1.0331974	-69.543176	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025052	1	47.9	18.83	0	0	206	1.0331299	-69.569827	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025053	1	0	0	0	0	206	1.031256	-73.242711	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025054	1	31.27	8.97	0	0	206	1.0310783	-73.260525	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025055	1	47.42	4.88	0	0	206	1.0260045	-71.010783	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025056	1	30.29	14.7	0	0	206	1.0308622	-70.173834	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025057	1	28.51	9.13	0	0	206	1.0316168	-73.387697	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025058	1	28.51	3.6	0	0	206	1.033128	-71.577425	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025059	1	0	0	0	0	206	1.0354902	-69.469096	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025060	1	36.45	12.66	0	0	206	1.0348936	-70.578137	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025061	1	0	0	0	0	206	1.0349542	-70.42188	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025062	1	0	0	0	0	206	1.0349542	-70.42188	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025063	1	21.61	1.76	0	0	206	1.0338894	-71.823904	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025064	1	0	0	0	0	206	1.033238	-70.981299	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025065	1	48.51	8.03	0	0	206	1.0327351	-73.440477	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025066	1	0	0	0	0	206	1.018908	-68.584435	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025067	1	24.44	6.41	0	0	206	1.0187746	-68.598333	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025068	1	0	0	0	0	206	1.0185632	-67.636129	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025069	1	0	0	0	0	206	1.0188237	-67.623215	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025070	1	24.44	18.17	0	0	206	1.0183217	-67.646992	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025071	1	31.23	5.5	0	0	206	1.0348506	-66.618752	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025072	1	0	0	0	0	206	1.0349975	-66.600321	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025073	1	37.06	6.93	0	0	206	1.030273	-73.207584	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025074	1	0	0	0	0	206	1.023874	-74.786153	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025075	1	10.99	3.42	0	0	206	1.0238091	-74.792111	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025076	1	0	0	0	0	206	1.0311383	-68.551058	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025077	1	39.39	6.18	0	0	206	1.0309931	-68.573337	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025078	1	40.6	11.22	0	0	206	1.0266973	-68.528268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025079	1	7.52	3.97	0	0	206	1.0294363	-72.268911	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025080	1	24.96	9.19	0	0	206	1.0344882	-74.835507	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025081	1	0	0	0	0	206	1.0303169	-75.265979	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025082	1	45.43	16.59	0	0	206	1.0300081	-75.292023	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025083	1	0	0	0	0	206	1.0306108	-75.24003	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025084	1	45.43	9.41	0	0	206	1.0211257	-75.271942	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025085	1	50.09	9.58	0	0	206	1.0260914	-69.758654	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025086	1	0	0	0	0	206	1.0262922	-69.73134	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025087	1	50.09	8.8	0	0	206	1.0308886	-69.304661	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025088	1	24.34	1.67	0	0	206	1.0331587	-68.630992	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025089	1	37.52	17.12	0	0	206	1.0419341	-74.717131	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025090	1	37.52	17.58	0	0	206	1.0265973	-75.291855	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025091	1	0	0	0	0	206	1.0204162	-70.292109	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025092	1	36.75	8.39	0	0	206	1.0202463	-70.314454	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025093	1	0	0	0	0	206	1.0226658	-70.060265	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025094	1	0	0	0	0	206	1.0228482	-70.040079	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025095	1	36.75	7.99	0	0	206	1.022505	-70.081551	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025096	1	78.39	33.86	0	0	206	1.0246343	-75.242001	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025097	1	53.43	11.74	0	0	206	1.0349438	-75.029219	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025098	1	0	0	0	0	206	1.0277176	-75.155746	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025099	1	0	0	0	0	206	1.0279102	-75.141682	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025100	1	26.23	12.77	0	0	206	1.0275147	-75.168395	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025101	1	0	0	0	0	206	1.0277176	-75.155746	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025102	1	31.82	8.25	0	0	206	1.0202354	-75.298387	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025103	1	0	0	0	0	206	1.0324662	-72.283074	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025104	1	49.64	15.08	0	0	206	1.0241552	-74.623105	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025105	1	0	0	0	0	206	1.0227144	-74.898756	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025106	1	49.64	12.01	0	0	206	1.0224529	-74.926241	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025107	1	49.64	7.21	0	0	206	1.0278392	-75.225046	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025108	1	0	0	0	0	206	1.0253548	-68.029373	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025109	1	0	0	0	0	206	1.0277231	-68.708931	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025110	1	73.11	26.53	0	0	206	1.0249154	-68.069007	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025111	1	51.07	6.63	0	0	206	1.0262624	-68.883723	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025112	1	42.55	5.79	0	0	206	1.0173674	-76.75261	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025113	1	29.53	9.02	0	0	206	1.0193492	-75.551482	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025114	1	29.53	8.58	0	0	206	1.0198951	-75.553077	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025115	1	39.21	13	0	0	206	1.0300239	-74.864859	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025116	1	38.61	9.44	0	0	206	1.023084	-76.084604	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025117	1	0	0	0	0	206	1.0262831	-68.813549	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025118	1	52.57	9.02	0	0	206	1.0260787	-68.842402	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025119	1	52.57	8.85	0	0	206	1.0212045	-69.62106	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025120	1	0	0	0	0	206	1.0214062	-69.592494	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025121	1	0	0	0	0	206	1.0164313	-71.124296	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025122	1	39.2	14.36	0	0	206	1.0161792	-71.145602	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025123	1	39.2	12.58	0	0	206	1.0192355	-70.665967	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025124	1	0	0	0	0	206	1.0165481	-72.720461	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025125	1	0	0	0	0	206	1.0166249	-72.712063	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025126	1	15.97	3.32	0	0	206	1.0164736	-72.72968	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025127	1	43.86	15.65	0	0	206	1.0224288	-69.28102	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025128	1	43.86	5.38	0	0	206	1.022046	-69.660334	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025129	1	31.16	5.06	0	0	206	1.018939	-75.708418	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025130	1	0	0	0	0	206	1.019062	-75.68852	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025131	1	31.16	10.98	0	0	206	1.0160759	-76.424107	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025132	1	33.84	14.31	0	0	206	1.0282499	-69.58089	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025133	1	33.84	13.47	0	0	206	1.023175	-69.186971	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025134	1	0	0	0	0	206	1.027472	-75.548911	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025135	1	0	0	0	0	206	1.027761	-75.525374	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025136	1	39.85	17.31	0	0	206	1.0271815	-75.57189	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025137	1	39.85	12.54	0	0	206	1.0193508	-75.950199	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025138	1	0	0	0	0	206	1.0264744	-68.2991	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025139	1	49.59	6.69	0	0	206	1.0303973	-69.483282	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025140	1	49.59	15.11	0	0	206	1.0113292	-72.086404	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025141	1	0	0	0	0	206	1.0116059	-72.060117	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025142	1	0	0	0	0	206	1.0257756	-68.562416	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025143	1	49.59	26.75	0	0	206	1.0203873	-70.609449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025144	1	0	0	0	0	206	1.0268825	-69.418102	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025145	1	31.48	9.32	0	0	206	1.0266955	-69.436922	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025146	1	32.78	12.5	0	0	206	1.0153778	-75.745571	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025147	1	32.78	11.14	0	0	206	1.0122982	-76.137189	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025148	1	0	0	0	0	206	1.012502	-76.119809	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025149	1	0	0	0	0	206	1.0215313	-75.993326	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025150	1	0	0	0	0	206	1.021693	-75.977046	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025151	1	31.2	7.87	0	0	206	1.0213811	-76.010844	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025152	1	0	0	0	0	206	1.0173069	-76.652356	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025153	1	36.79	9.28	0	0	206	1.0171298	-76.674012	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025154	1	0	0	0	0	206	1.0136075	-77.009529	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025155	1	38.16	15.13	0	0	206	1.013358	-77.031134	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025156	1	0	0	0	0	206	1.0235391	-73.158296	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025157	1	38.16	16.74	0	0	206	1.0197054	-75.88824	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025158	1	0	0	0	0	206	1.0198667	-75.727086	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025159	1	0	0	0	0	206	1.0198667	-75.727086	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025160	1	32.61	10.84	0	0	206	1.0154254	-78.320243	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025161	1	37.69	21.47	0	0	206	1.0096406	-71.957895	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025162	1	0	0	0	0	206	1.0099468	-71.939051	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025163	1	32.44	6.36	0	0	206	1.0210195	-76.553558	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025164	1	32.44	8.04	0	0	206	1.0137416	-76.590394	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025165	1	47.2	22.1	0	0	206	1.0027929	-71.69871	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025166	1	0.51	0.1	0	0	206	1.0047466	-71.457652	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025167	1	47.2	25.36	0	0	206	1.0043764	-71.48195	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025168	1	0	0	0	0	206	1.0245747	-68.491224	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025169	1	58.51	31.43	0	0	206	1.0260165	-69.537828	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025170	1	58.13	24.32	0	0	206	1.0280061	-69.470532	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025171	1	65.26	11.51	0	0	206	1.0129599	-77.046953	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025172	1	0	0	0	0	206	1.0132702	-77.008237	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025173	1	0	0	0	0	206	1.0130046	-76.545091	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025174	1	65.26	15.94	0	0	206	1.0126449	-76.584997	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025175	1	0	0	0	0	206	1.0133438	-76.507078	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025176	1	24.86	4.57	0	0	206	1.0178775	-76.428126	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025177	1	22.94	7.81	0	0	206	1.0137891	-76.89224	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025178	1	22.94	3.39	0	0	206	1.0157313	-76.90631	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025179	1	0	0	0	0	206	1.0158143	-76.892737	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025180	1	26.87	6.61	0	0	206	1.0180871	-75.665113	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025181	1	26.87	7.07	0	0	206	1.0202998	-75.064904	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025182	1	3.66	2.1	0	0	206	1.0096669	-76.680861	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025183	1	48.93	21.09	0	0	206	1.0093137	-76.710982	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025184	1	0	0	0	0	206	1.019156	-72.48542	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025185	1	25.85	6.68	0	0	206	1.0225855	-75.593631	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025186	1	48.93	19.98	0	0	206	1.0188514	-72.5109	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025187	1	23.14	11.64	0	0	206	1.0160122	-77.254255	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025188	1	23.21	3.09	0	0	206	1.0248664	-76.148742	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025189	1	44.05	11.42	0	0	206	1.0210484	-76.785751	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025190	1	36.28	10.91	0	0	206	1.0203783	-75.899123	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025191	1	0	0	0	0	206	1.0205852	-75.879395	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025192	1	29.34	5.89	0	0	206	1.0182435	-75.594568	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025193	1	29.34	10.47	0	0	206	1.0199786	-76.113094	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025194	1	0	0	0	0	206	1.0117579	-73.370589	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025195	1	45.21	8.15	0	0	206	1.0406317	-77.70223	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025196	1	0	0	0	0	206	1.015238	-73.248504	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025197	1	0	0	0	0	206	1.0173981	-73.271055	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025198	1	69.38	24.13	0	0	206	1.0155337	-76.313134	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025199	1	0	0	0	0	206	1.017975	-73.149398	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025200	1	0	0	0	0	206	1.0271502	-77.744336	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025201	1	35.55	5.71	0	0	206	1.0270059	-77.762965	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025202	1	35.55	4.95	0	0	206	1.0225282	-76.505132	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025203	1	0	0	0	0	206	1.0216482	-75.848535	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025204	1	32.9	8.01	0	0	206	1.0214741	-75.866198	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025205	1	32.9	6.17	0	0	206	1.0213443	-75.82272	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025206	1	0	0	0	0	206	1.0272455	-78.276137	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025207	1	24.17	4.9	0	0	206	1.0271253	-78.290232	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025208	1	23.27	9.61	0	0	206	1.0150851	-77.931814	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025209	1	0	0	0	0	206	1.0210012	-77.511294	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025210	1	0	0	0	0	206	1.0210513	-77.496942	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025211	1	23.27	0.35	0	0	206	1.0209311	-77.524508	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025212	1	0	0	0	0	206	1.0156339	-77.052526	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025213	1	40.55	7.01	0	0	206	1.015474	-77.075616	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025214	1	45.42	4.43	0	0	206	1.0178024	-76.709988	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025215	1	0	0	0	0	206	1.017959	-76.68198	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025216	1	30.34	9.03	0	0	206	1.0183879	-76.354763	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025217	1	0	0	0	0	206	1.0196676	-76.610468	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025218	1	30.34	10.16	0	0	206	1.0194864	-76.62853	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025219	1	24.9	2.75	0	0	206	1.0311687	-78.199285	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025220	1	26.51	9.61	0	0	206	1.0332749	-78.331187	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025221	1	26.51	8.74	0	0	206	1.0200525	-76.873956	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025222	1	41.37	9.99	0	0	206	1.0379272	-77.896306	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025223	1	66.93	25.36	0	0	206	1.0207981	-77.221234	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025224	1	0	0	0	42	206	1.0282702	-78.660744	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025225	1	66.93	15.92	0	0	206	1.0279486	-78.69899	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025226	1	11.46	2.84	0	0	206	1.0282155	-78.666935	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025227	1	0	0	0	0	206	1.0282434	-78.613175	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025228	1	0	0	0	0	206	1.0276071	-78.062873	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025229	1	57.07	17.85	0	0	206	1.0272999	-78.091784	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025230	1	46.05	12.57	0	0	206	1.0301779	-78.540772	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025231	1	24.21	1.85	0	0	206	1.0240606	-78.078061	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025232	1	24.21	6.94	0	0	206	1.0223482	-78.100311	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025233	1	46.57	8.37	0	0	206	1.0160391	-77.248051	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025234	1	0	0	0	0	206	1.0162248	-77.22278	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025235	1	0	0	0	0	206	1.0206189	-75.816624	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025236	1	72.42	20.96	0	0	206	1.0202428	-75.858667	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025237	1	30.01	4.95	0	0	206	1.0227048	-75.46419	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025238	1	30.01	5.05	0	0	206	1.0145415	-74.726541	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025239	1	32.08	1.64	0	0	206	1.0309663	-69.614806	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025240	1	0	0	0	0	206	1.0310545	-69.59538	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025241	1	31.17	8.15	0	0	206	1.0337528	-67.87462	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025242	1	44.14	11.18	0	0	206	1.0247608	-77.836019	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025243	1	31.93	6.38	0	0	206	1.0227565	-78.293203	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025244	1	0	0	0	0	206	1.0241442	-78.262837	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025245	1	31.93	11.52	0	0	206	1.023952	-78.280756	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025246	1	46.4	10.47	0	0	206	1.0201894	-77.089822	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025247	1	0	0	0	0	206	1.0228218	-76.241356	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025248	1	46.4	3.13	0	0	206	1.0226565	-76.268273	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025249	1	31.39	11.91	0	0	206	1.012777	-77.106449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025250	1	0	0	0	0	206	1.0126891	-75.970591	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025251	1	31.39	11.07	0	0	206	1.0124908	-75.989466	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025252	1	54.23	8.6	0	0	206	1.0187803	-76.721414	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025253	1	54.23	8.99	0	0	206	1.0320482	-77.811075	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025254	1	38.45	5.18	0	0	206	1.0222117	-78.215347	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025255	1	48.47	15.55	0	0	206	1.0200178	-77.977546	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025256	1	9.84	3.49	0	0	206	1.0242091	-77.260055	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025257	1	25.51	5.56	0	0	206	1.0240873	-77.274931	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025258	1	0	0	0	0	206	1.0149144	-78.335454	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025259	1	25.51	4.1	0	0	206	1.0148021	-78.349975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025260	1	42.27	9.33	0	0	206	1.0253422	-77.548208	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025261	1	0	0	0	0	206	1.0237085	-78.261017	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025262	1	0	0	0	0	206	1.0237085	-78.261017	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025263	1	0	0	0	0	206	1.0237085	-78.261017	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025264	1	0	0	0	0	206	1.0237085	-78.261017	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025265	1	44.33	2.19	0	0	206	1.0235756	-78.286531	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025266	1	0	0	0	0	206	1.0208998	-74.407227	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025267	1	0	0	0	0	206	1.0283688	-78.102946	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025268	1	75.71	20.61	0	0	206	1.0205429	-74.447625	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025269	1	25.62	9.55	0	30	206	1.0217109	-69.931387	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025270	1	29.13	2.69	0	0	206	1.0136196	-74.975476	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025271	1	0	0	0	0	206	1.0137113	-74.95738	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025272	1	0	0	0	0	206	1.0202407	-75.673812	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025273	1	29.13	7.25	0	0	206	1.0200952	-75.690363	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025274	1	0	0	0	0	206	1.0204037	-75.656929	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025275	1	0	0	0	0	206	1.0285929	-77.443995	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025276	1	76.8	16.9	0	0	206	1.0282193	-77.488016	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025277	1	0	0	0	0	206	1.0252663	-77.604643	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025278	1	46.03	7.36	0	0	206	1.0250772	-77.633434	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025279	1	0	0	0	0	206	1.0254647	-77.576964	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025280	1	0	0	0	0	206	1.0252663	-77.604643	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025281	1	0	0	0	0	206	1.0215343	-78.762991	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025282	1	37.93	5.02	0	0	206	1.0213665	-78.786338	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025283	1	0	0	0	0	206	1.0216937	-78.739506	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025284	1	88.7	16.58	0	0	206	1.0278485	-77.31042	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025285	1	0	0	0	0	206	1.0282119	-77.256602	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025286	1	0	0	0	0	206	1.0278485	-77.31042	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025287	1	0	0	0	0	206	1.0302076	-73.642464	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025288	1	0	0	0	0	206	1.0256304	-77.517555	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025289	1	113.54	32.45	0	0	206	1.029598	-73.709666	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025290	1	30.77	5.02	0	0	206	1.0305128	-76.558655	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025291	1	0	0	0	0	206	1.028789	-78.192782	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025292	1	42.71	15.24	0	0	206	1.0285245	-78.213787	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025293	1	0	0	0	0	206	1.0198373	-78.087221	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025294	1	71.3	24.26	0	0	206	1.0193583	-78.128639	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025295	1	0	0	0	0	206	1.02382	-78.363495	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025296	1	27.89	7.08	0	0	206	1.0236855	-78.378682	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025297	1	0	0	0	0	206	1.0239822	-78.34676	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025298	1	35.36	6.78	0	0	206	1.0178927	-78.095495	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025299	1	60.26	4.08	0	0	206	1.0196376	-76.971581	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025300	1	12.1	4.22	0	0	206	1.0160122	-78.085133	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025301	1	49.75	18.13	0	0	206	1.0156818	-78.114701	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025302	1	0	0	0	0	206	1.02187	-73.957863	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025303	1	112.63	49.77	0	0	206	1.0270614	-77.66649	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025304	1	0	0	0	0	206	1.0245182	-78.410501	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025305	1	22.86	1.29	0	0	206	1.0244407	-78.422885	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025306	1	25.13	7.02	0	0	206	1.0142195	-77.475094	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025307	1	62.21	19.71	0	0	206	1.0138391	-77.507896	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025308	1	62.21	29.1	0	0	206	1.0275659	-77.201221	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025309	1	0	0	0	0	206	1.0224207	-73.493076	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025310	1	62.21	15.72	0	0	206	1.0321404	-76.296742	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025311	1	35.61	14.35	0	0	206	1.0218124	-72.789966	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025312	1	0	0	0	0	206	1.0220487	-72.772374	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025313	1	35.53	4.4	0	0	206	1.0277533	-77.347463	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025314	1	0	0	0	0	206	1.0229209	-78.661063	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025315	1	35.53	9.96	0	0	206	1.0227456	-78.679419	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025316	1	0	0	0	0	206	1.0231028	-78.642396	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025317	1	0	0	0	0	206	1.0240325	-78.572955	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025318	1	39.13	6.13	0	0	206	1.0238833	-78.59533	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025319	1	0	0	0	0	206	1.0241838	-78.550249	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025320	1	0	0	0	0	206	1.0240325	-78.572955	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025321	1	31.62	4.12	0	0	206	1.020771	-78.207922	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025322	1	0	0	0	0	206	1.020639	-77.497497	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025323	1	50.71	9.26	0	0	206	1.0203995	-77.528997	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025324	1	25.13	11.85	0	0	206	1.0220831	-78.348153	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025325	1	0	0	0	0	206	1.0222799	-78.333956	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025326	1	52.17	15.9	0	0	206	1.0267544	-78.18719	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025327	1	52.17	18.39	0	0	206	1.0217483	-78.814499	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025328	1	35.11	9.14	0	0	206	1.0205267	-77.442587	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025329	1	28.59	4.74	0	0	206	1.0233264	-78.270053	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025330	1	26.13	5.79	0	0	206	1.0247805	-77.668393	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025331	1	27.27	5.79	0	0	206	1.0205954	-78.229413	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025332	1	0	0	0	0	206	1.0232619	-73.466392	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025333	1	0	0	0	0	206	1.0226014	-76.492647	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025334	1	0	0	0	0	206	1.0245496	-73.304869	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025335	1	73.76	14.53	0	0	206	1.0229457	-73.507082	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025336	1	0	0	0	0	206	1.0232619	-73.466392	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025337	1	55.64	12.9	0	0	206	1.0213968	-78.389888	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025338	1	31.76	5.5	0	0	206	1.0275183	-77.44025	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025339	1	0	0	0	0	206	1.0173054	-78.157492	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025340	1	72.91	10.77	0	0	206	1.0169876	-78.203049	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025341	1	55.04	2.1	0	0	206	1.0266628	-77.392449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025342	1	0	0	0	0	206	1.0228573	-77.358789	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025343	1	55.04	16.15	0	0	206	1.0225579	-77.389607	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025344	1	0	0	0	0	206	1.0231665	-77.327866	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025345	1	55.04	9.49	0	0	206	1.0125686	-76.384118	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025346	1	72.43	25.49	0	0	206	1.0226847	-78.667637	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025347	1	33.47	7.91	0	0	206	1.0348562	-78.046867	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025348	1	36.3	7.24	0	0	206	1.0304475	-76.631596	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025349	1	36.3	6.4	0	0	206	1.0137068	-74.948683	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025350	1	36.06	12.85	0	0	206	1.0243605	-77.463028	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025351	1	0	0	0	0	206	1.0245911	-77.444072	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025352	1	36.06	10.4	0	0	206	1.0211717	-78.66125	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025353	1	0	0	0	0	206	1.0269557	-71.093908	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025354	1	63.83	22.54	0	0	206	1.0265287	-71.128803	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025355	1	63.83	2.5	0	0	206	1.0241112	-71.580377	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025356	1	37.24	12.33	0	0	206	1.0316601	-78.173592	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025357	1	69.39	20.5	0	0	206	1.022067	-77.016799	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025358	1	0	0	0	0	206	1.0282564	-76.815487	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025359	1	43.03	4.81	0	0	206	1.0281027	-76.841932	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025360	1	0	0	0	0	206	1.0284305	-76.790113	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025361	1	69.85	20.35	0	0	206	1.0319287	-78.159687	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025362	1	86.75	44.62	0	0	206	1.0252083	-77.946076	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025363	1	54.75	12.69	0	0	206	1.0243248	-77.733834	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025364	1	73.69	2.36	0	0	206	1.0259209	-77.69082	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025365	1	26.47	11.85	0	0	206	1.0211809	-78.03294	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025366	1	0	0	0	0	206	1.0197156	-77.891743	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025367	1	26.47	7.4	0	0	206	1.0195731	-77.906268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025368	1	0	0	0	0	206	1.0198731	-77.875403	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025369	1	0	0	0	0	206	1.0218467	-77.647568	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025370	1	42.84	3.12	0	0	206	1.0217214	-77.672564	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025371	1	0.97	0.59	0	0	206	1.021838	-77.648081	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025372	1	0	0	0	0	206	1.0316485	-78.592298	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025373	1	42.84	9.59	0	0	206	1.0314618	-78.615724	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025374	1	39.94	13.15	0	0	206	1.0249611	-77.484757	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025375	1	96.22	28.19	0	0	206	1.0197705	-77.424514	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025376	1	60.53	14.86	0	0	206	1.0263142	-77.746364	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025377	1	26.74	3.6	0	0	206	1.0227728	-78.417421	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025378	1	0	0	0	0	206	1.0230799	-78.38167	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025379	1	31.43	12.8	0	0	206	1.02255	-78.433516	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025380	1	33.18	18.34	0	0	206	1.0201522	-78.50832	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025381	1	33.18	3.53	0	0	206	1.0252347	-78.333495	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025382	1	55.92	14.34	0	0	206	1.0252095	-78.470332	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025383	1	55.92	21.29	0	0	206	1.0214707	-78.884695	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025384	1	0	0	0	0	206	1.027015	-77.302637	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025385	1	94.78	21.68	0	0	206	1.026548	-77.359022	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025386	1	0	0	0	0	206	1.0240042	-77.316617	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025387	1	33.01	11.67	0	0	206	1.0238106	-77.333333	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025388	1	57.01	13.18	0	0	206	1.0222645	-77.160225	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025389	1	0	0	0	0	206	1.0396108	-78.074355	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025390	1	0	0	0	0	206	1.0399238	-78.046391	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025391	1	27.7	6.54	0	0	206	1.039469	-78.088349	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025392	1	25.66	10.68	0	0	206	1.039439	-78.089065	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025393	1	0	0	0	0	206	1.0396108	-78.074355	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025394	1	0	0	0	0	206	1.0219195	-78.025035	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025395	1	27.7	8.83	0	0	206	1.0217367	-78.041625	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025396	1	29.09	10.77	0	0	206	1.02812	-78.638183	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025397	1	0	0	0	0	206	1.0255997	-71.092494	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025398	1	34.04	13.25	0	0	206	1.0253619	-71.111165	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025399	1	58.01	15.94	0	0	206	1.0193521	-78.00524	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025400	1	91.47	24.04	0	0	206	1.036352	-78.36682	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025401	1	0	0	0	0	206	1.0197327	-74.519044	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025402	1	0	0	0	0	206	1.0275331	-78.01365	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025403	1	104.81	29.79	0	0	206	1.0191122	-74.580143	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025404	1	57.14	17.64	0	0	206	1.0273029	-77.149146	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025405	1	23.56	3.66	0	0	206	1.0242922	-78.020184	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025406	1	40.11	35.59	0	0	206	1.0292772	-78.636453	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025407	1	0	0	0	0	206	1.0261071	-77.584342	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025408	1	28.89	3.3	0	0	206	1.0260122	-77.601851	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025409	1	28.89	7.59	0	0	206	1.0199767	-78.669909	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025410	1	0	0	0	0	206	1.0201354	-78.652685	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025411	1	70.92	17.24	0	0	206	1.0291288	-78.190197	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025412	1	0	0	0	0	206	1.0294996	-78.14934	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025413	1	0	0	0	0	206	1.0291288	-78.190197	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025414	1	0	0	0	0	206	1.0261929	-78.629267	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025415	1	51.87	9	0	0	206	1.0259795	-78.662029	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025416	1	34.03	5.96	0	0	206	1.0272887	-77.703486	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025417	1	44.38	14.92	0	0	206	1.0227129	-78.715742	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025418	1	44.38	12.21	0	0	206	1.0329726	-78.524681	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025419	1	0	0	0	0	206	1.0216743	-77.378945	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025420	1	38.86	20.24	0	0	206	1.0213868	-77.398738	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025421	1	38.01	5.34	0	0	206	1.0253044	-76.976072	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025422	1	55.96	14.15	0	0	206	1.0260914	-78.724598	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025423	1	0	0	0	0	206	1.0260411	-78.378572	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025424	1	55.96	9.14	0	0	206	1.0258248	-78.413779	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025425	1	0	0	0	0	206	1.0258571	-74.681791	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025426	1	77.33	11.13	0	0	206	1.0236554	-78.63553	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025427	1	0	0	0	0	206	1.0267293	-74.513992	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025428	1	0	0	0	0	206	1.0258571	-74.681791	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025429	1	0	0	0	0	206	1.0192992	-78.380702	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025430	1	43.75	9.44	0	0	206	1.0190687	-78.406888	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025431	1	0	0	0	0	206	1.0213456	-79.067169	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025432	1	43.75	18.03	0	0	206	1.0210569	-79.090118	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025433	1	0	0	0	0	206	1.0231833	-78.745827	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025434	1	33.91	1.96	0	0	206	1.0230879	-78.76587	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025435	1	22.91	2.51	0	0	206	1.0211918	-77.343601	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025436	1	42.74	9.68	0	0	206	1.0237674	-77.026279	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025437	1	0	0	0	0	206	1.0208536	-75.06614	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025438	1	0	0	0	0	206	1.0254645	-78.280025	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025439	1	139.4	34.42	0	0	206	1.0201556	-75.138628	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025440	1	0	0	0	0	206	1.021999	-74.888918	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025441	1	0	0	0	0	206	1.0208536	-75.06614	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025442	1	40.64	4.43	0	0	206	1.0195524	-78.524253	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025443	1	65.32	9.23	0	0	206	1.0248936	-77.731895	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025444	1	34.76	3.45	0	0	206	1.0326016	-77.651452	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025445	1	39.12	8.83	0	0	206	1.0245386	-78.786593	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025446	1	0	0	0	0	206	1.0247473	-78.762989	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025447	1	107.85	34.08	0	0	206	1.0217842	-78.482318	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025448	1	53.27	8.64	0	0	206	1.0198743	-78.251051	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025449	1	0	0	0	0	206	1.0200977	-78.218154	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025450	1	0	0	0	0	206	1.0198743	-78.251051	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025451	1	37.53	6.25	0	0	206	1.0342961	-78.094861	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025452	1	53.87	0.88	0	0	206	1.0232128	-79.030853	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025453	1	66.48	12.74	0	0	206	1.0232943	-78.937536	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025454	1	0	0	0	0	206	1.0228645	-78.565006	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025455	1	83.41	16.96	0	0	206	1.0224997	-78.61093	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025456	1	41.01	9.84	0	0	206	1.0189187	-79.173552	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025457	1	56.05	27.8	0	0	206	1.0288873	-78.771238	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025458	1	0	0	0	0	206	1.0217733	-74.756426	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025459	1	0	0	0	0	206	1.0206701	-77.933116	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025460	1	0	0	0	0	206	1.0207384	-78.274686	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025461	1	0	0	0	0	206	1.0207384	-78.274686	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025462	1	62.89	12.92	0	0	206	1.0214954	-74.792248	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025463	1	0	0	0	0	206	1.0227293	-74.56563	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025464	1	0	0	0	0	206	1.0217733	-74.756426	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025465	1	31.62	6.48	0	0	206	1.0202061	-77.938907	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025466	1	36.83	1.32	0	0	206	1.0200982	-77.960544	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025467	1	0	0	0	0	206	1.0220672	-78.626571	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025468	1	64.82	21.33	0	0	206	1.0216619	-78.661996	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025469	1	53.7	22.78	0	0	206	1.0226297	-76.918044	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025470	1	53.7	10.13	0	0	206	1.0250734	-77.540666	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025471	1	0	0	0	0	206	1.0333852	-78.155161	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025472	1	66.07	29.47	0	0	206	1.0328715	-78.190963	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025473	1	0	0	0	0	206	1.0065774	-75.564001	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025474	1	105.61	30.7	0	0	206	1.0322896	-78.360492	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025475	1	0	0	0	0	206	1.0151479	-75.145206	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025476	1	59.64	13.52	0	0	206	1.0289366	-78.56036	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025477	1	0	0	0	0	206	1.02922	-78.529539	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025478	1	0	0	0	0	206	1.0340198	-77.910907	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025479	1	41.09	6.85	0	0	206	1.0338523	-77.936196	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025480	1	34.17	5.28	0	0	206	1.0309418	-79.352822	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025481	1	0	0	0	0	206	1.0137049	-74.424848	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025482	1	63.58	29.2	0	0	206	1.0254559	-78.41136	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025483	1	0	0	0	0	206	1.0159287	-74.228041	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025484	1	51.53	14.55	0	0	206	1.019531	-77.419305	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025485	1	0	0	0	0	206	1.0198003	-77.388771	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025486	1	0	0	0	0	206	1.0240251	-76.794233	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025487	1	51.53	7.1	0	0	206	1.0238361	-76.825391	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025488	1	61.08	7.86	0	0	206	1.023509	-79.059517	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025489	1	0	0	0	0	206	1.0212785	-74.135079	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025490	1	79.99	8.95	0	0	206	1.0451533	-77.703371	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025491	1	48.43	8.18	0	0	206	1.0234328	-76.862374	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025492	1	0	0	0	0	206	1.0234328	-76.862374	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025493	1	0	0	0	0	206	1.0234328	-76.862374	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025494	1	0	0	0	0	206	1.0234328	-76.862374	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025495	1	0	0	0	0	206	1.0226473	-76.749975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025496	1	48.43	6.36	0	0	206	1.0224426	-76.778062	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025497	1	53.24	12.48	0	0	206	1.0180417	-78.851501	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025498	1	25.66	4.34	0	0	206	1.0203309	-79.027231	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025499	1	62.34	25.55	0	0	206	1.0243345	-78.688182	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025500	1	62.34	16.08	0	0	206	1.0224658	-78.783731	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025501	1	0	0	0	0	206	1.0259208	-78.202037	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025502	1	62.34	15.43	0	0	206	1.0255974	-78.240457	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025503	1	0	0	0	0	206	1.0226957	-78.736029	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025504	1	23.39	8.76	0	0	206	1.0225482	-78.748687	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025505	1	0	0	0	0	206	1.021616	-77.918035	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025506	1	36.86	13.36	0	0	206	1.0213984	-77.936729	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025507	1	51.4	17.89	0	0	206	1.0211559	-79.095581	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025508	1	27.32	14.67	0	0	206	1.0129607	-77.094034	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025509	1	69.49	21.78	0	0	206	1.0228041	-77.810666	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025510	1	46.1	10.31	0	0	206	1.0241467	-78.527849	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025511	1	34.03	3.12	0	0	206	1.0196662	-77.613247	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025512	1	0	0	0	0	206	1.0307827	-79.25591	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025513	1	34.03	5.25	0	0	206	1.0306515	-79.274436	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025514	1	45.72	8.52	0	0	206	1.0162387	-74.398254	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025515	1	45.72	15.38	0	0	206	1.0197687	-73.841533	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025516	1	55.28	9.23	0	0	206	1.0232476	-79.23996	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025517	1	24.83	10.74	0	0	206	1.0200134	-77.586448	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025518	1	0	0	0	0	206	1.0163128	-75.394508	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025519	1	24.83	3.78	0	0	206	1.0162201	-75.408531	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025520	1	28.68	4.04	0	0	206	1.0232088	-78.547667	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025521	1	44.4	13.79	0	0	206	1.0194677	-78.983711	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025522	1	44.4	6.57	0	0	206	1.0165134	-77.956219	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025523	1	0	0	0	0	206	1.016695	-77.929493	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025524	1	56.12	11.01	0	0	206	1.0183419	-79.414672	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025525	1	0	0	0	0	206	1.0199123	-78.608503	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025526	1	40.97	12.52	0	0	206	1.0196658	-78.630358	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025527	1	0	0	0	0	206	1.0201211	-78.586775	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025528	1	22.69	4.98	0	0	206	1.0244387	-76.834449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025529	1	33.06	17.43	0	0	206	1.0241762	-76.852558	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025530	1	55.75	14.02	0	0	206	1.0222015	-76.925013	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025531	1	14.39	1.82	0	0	206	1.0097525	-75.856326	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025532	1	45.04	1.18	0	0	206	1.0261232	-78.517383	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025533	1	0	0	0	0	206	1.0262402	-78.488146	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025534	1	45.04	13.77	0	0	206	1.0285483	-78.531544	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025535	1	0	0	0	0	206	1.0287772	-78.508163	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025536	1	50.84	5.32	0	0	206	1.019723	-78.652935	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025537	1	29.76	2.55	0	0	206	1.0270538	-77.554769	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025538	1	0	0	0	0	206	1.0230555	-77.735909	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025539	1	30.04	8.87	0	0	206	1.0228791	-77.751594	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025540	1	43.97	15.33	0	0	206	1.0368469	-78.068687	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025541	1	0	0	0	0	206	1.0371037	-78.044204	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025542	1	0	0	0	0	206	1.0249275	-79.011313	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025543	1	43.97	12.74	0	0	206	1.0246794	-79.035882	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025544	1	67.83	19.28	0	0	206	1.0195107	-77.250603	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025545	1	35.41	12.67	0	0	206	1.0156707	-77.95724	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025546	1	60.02	11.38	0	0	206	1.0217446	-78.731213	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025547	1	35.38	10.61	0	0	206	1.0203256	-78.67221	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025548	1	48.33	18.33	0	0	206	1.0284398	-78.585527	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025549	1	48.33	7.23	0	0	206	1.0251015	-76.698519	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025550	1	36.5	14.2	0	0	206	1.0231503	-77.845854	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025551	1	62.77	10.13	0	0	206	1.0278408	-78.60793	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025552	1	0	0	0	0	206	1.0207371	-79.092615	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025553	1	62.77	11.08	0	0	206	1.0204827	-79.126597	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025554	1	78.17	7.62	0	0	206	1.0222626	-79.100336	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025555	1	0	0	0	0	206	1.0225428	-79.050974	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025556	1	41.31	7.63	0	0	206	1.02027	-79.21101	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025557	1	0	0	0	0	206	1.01786	-74.996312	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025558	1	37.62	9.85	0	0	206	1.0252418	-78.563202	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025559	1	53.02	13.03	0	0	206	1.0176072	-75.025812	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025560	1	53.02	15.87	0	0	206	1.0231158	-77.238604	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025561	1	56.64	5.86	0	0	206	1.0211885	-78.358869	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025562	1	56.64	5.48	0	0	206	1.0241871	-79.561291	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025563	1	56.64	22.25	0	0	206	1.0259843	-78.548205	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025564	1	56.19	21.05	0	0	206	1.0194289	-78.764027	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025565	1	63.3	18.61	0	0	206	1.0215601	-79.384593	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025566	1	38.16	15.48	0	0	206	1.0238063	-76.990947	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025567	1	0	0	0	0	206	1.0201946	-76.946046	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025568	1	38.16	17.64	0	0	206	1.0199024	-76.966054	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025569	1	24.63	10.25	0	0	206	1.0242221	-78.999505	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025570	1	74.23	33.32	0	0	206	1.0198273	-79.160005	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025571	1	0	0	0	0	206	1.0124489	-78.746225	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025572	1	50.18	20.69	0	0	206	1.01208	-78.775084	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025573	1	64.77	26.58	0	0	206	1.024374	-78.682181	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025574	1	70.45	12.24	0	0	206	1.023428	-77.719104	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025575	1	0	0	0	0	206	1.0192341	-74.940617	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025576	1	80.3	14.68	0	0	206	1.0280643	-78.337767	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025577	1	56.11	30.86	0	0	206	1.0163633	-78.262396	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025578	1	0	0	0	0	206	1.0168533	-78.23104	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025579	1	56.11	11.66	0	0	206	1.0239575	-77.464248	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025580	1	28.33	9.75	0	0	206	1.0219755	-78.547321	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025581	1	28.33	10.31	0	0	206	1.0209524	-78.239936	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025582	1	0	0	0	0	206	1.0242219	-78.308192	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025583	1	60.77	43.11	0	0	206	1.0235994	-78.337323	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025584	1	0	0	0	0	206	1.0248514	-78.279388	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025585	1	0	0	0	0	206	1.0242219	-78.308192	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025586	1	60.77	29.27	0	0	206	1.0085929	-78.800206	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025587	1	85.51	25.46	0	0	206	1.0264017	-78.871259	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025588	1	21.19	12.24	0	0	206	1.0241157	-78.817931	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025589	1	48.69	15.46	0	0	206	1.0238337	-78.845805	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025590	1	48.69	12.58	0	0	206	1.0252109	-77.164717	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025591	1	0	0	0	0	206	1.0151365	-78.839422	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025592	1	24.73	16.84	0	0	206	1.0148753	-78.852586	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025593	1	23.05	4.16	0	0	206	1.0181949	-78.925064	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025594	1	0	0	0	0	206	1.0205425	-74.605252	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025595	1	93.54	15.07	0	0	206	1.0167877	-78.505824	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025596	1	0	0	0	0	206	1.0173453	-77.436444	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025597	1	0	0	0	0	206	1.0173453	-77.436444	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025598	1	111.86	20	0	0	206	1.0296277	-78.491493	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025599	1	35.41	18.76	0	0	206	1.0096782	-73.022966	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025600	1	0	0	0	0	206	1.0099842	-73.003839	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025601	1	35.41	13.19	0	0	206	1.0016978	-74.578412	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025602	1	0	0	0	0	206	1.0019325	-74.555897	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025603	1	36.28	9.32	0	0	206	1.0232361	-78.734601	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025604	1	0	0	0	0	206	1.0234194	-78.714423	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025605	1	36.28	7.15	0	0	206	1.0220388	-78.231919	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025606	1	28.56	3.68	0	0	206	1.0187908	-77.631287	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025607	1	28.35	1.78	0	0	206	1.0232877	-78.812113	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025608	1	27.29	4.65	0	0	206	1.0213174	-78.846791	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025609	1	34.44	8.6	0	0	206	1.0219789	-78.269161	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025610	1	0	0	0	0	206	1.023747	-79.390089	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025611	1	29.47	7.88	0	0	206	1.0235926	-79.40587	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025612	1	0	0	0	0	206	1.0211815	-79.024009	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025613	1	68.64	21.44	0	0	206	1.0207969	-79.063105	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025614	1	67.14	36.3	0	0	206	1.0074671	-79.184018	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025615	1	0	0	0	0	206	1.0080557	-79.144769	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025616	1	0	0	0	0	206	1.0074671	-79.184018	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025617	1	0	0	0	0	206	1.0180532	-78.69278	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025618	1	97.74	23.1	0	0	206	1.0175768	-78.748565	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025619	1	32.51	15.34	0	0	206	1.0114347	-79.406893	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025620	1	59.83	13.08	0	0	206	1.0177854	-77.403561	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025621	1	28.83	1.33	0	0	206	1.0177331	-78.7019	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025622	1	0	0	0	0	206	1.0223195	-78.866937	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025623	1	28.83	3.47	0	0	206	1.0222087	-78.882724	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025624	1	43.61	10.34	0	0	206	1.0220275	-79.287313	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025625	1	38.16	6.4	0	0	206	1.0219852	-79.12346	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025626	1	0	0	0	0	206	1.0221369	-79.100273	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025627	1	0	0	0	0	206	1.0219852	-79.12346	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025628	1	38.16	19.1	0	0	206	1.0193407	-79.494045	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025629	1	0	0	0	0	206	1.0093886	-78.6654	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025630	1	47.46	21.36	0	0	206	1.0090317	-78.690746	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025631	1	0	0	0	0	206	1.0097684	-78.636637	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025632	1	0	0	0	0	206	1.0184205	-74.770623	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025633	1	72.14	21.29	0	0	206	1.0343232	-79.172025	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025634	1	45.97	17.08	0	204	206	1.0301575	-78.935381	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025635	1	45.97	12.03	0	0	206	1.0153255	-77.880903	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025636	1	0	0	0	0	206	1.015555	-77.853514	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025637	1	0	0	0	0	206	1.0156682	-79.117474	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025638	1	33.08	11.18	0	0	206	1.0154463	-79.137455	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025639	1	0	0	0	0	206	1.0232797	-73.237029	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025640	1	0	0	0	0	206	1.0140622	-76.324585	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025641	1	67.44	24.89	0	0	206	1.0228728	-73.271912	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025642	1	67.44	17.51	0	0	206	1.0106458	-78.179702	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025643	1	23.29	5.83	0	0	206	1.0190591	-78.738426	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025644	1	0	0	0	0	206	1.0211968	-78.626017	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025645	1	35.76	1.66	0	0	206	1.0210956	-78.648724	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025646	1	35.76	3.74	0	0	206	1.0247411	-77.275005	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025647	1	0	0	0	0	206	1.0226168	-77.721867	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025648	1	25.13	4.07	0	0	206	1.0225211	-77.735778	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025649	1	0	0	0	0	206	1.0227105	-77.706967	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025650	1	0	0	0	0	206	1.0226168	-77.721867	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025651	1	34.41	7.65	0	0	206	1.0198283	-78.964897	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025652	1	0	0	0	0	206	1.0175573	-78.877252	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025653	1	34.41	13.38	0	0	206	1.0173376	-78.895235	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025654	1	0	0	0	0	206	1.0261924	-78.75724	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025655	1	56.29	17	0	0	206	1.0258997	-78.786905	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025656	1	0	0	0	0	206	1.0264769	-78.727425	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025657	1	79.49	42.54	0	0	206	0.995528	-79.472898	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025658	1	34.63	16.55	0	0	206	1.0214082	-79.413875	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025659	1	77.81	21.57	0	0	206	1.0204326	-79.590145	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025660	1	56.64	22.26	0	0	206	1.0228874	-78.999749	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025661	1	0	0	0	88	206	1.0265946	-79.611725	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025662	1	56.64	6.66	0	0	206	1.0263957	-79.64184	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025663	1	29.65	8.93	0	0	206	1.0274886	-79.408091	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025664	1	29.65	7.89	0	0	206	1.0106224	-78.84707	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025665	1	79.18	16.58	0	0	206	1.0226381	-79.529019	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025666	1	0	0	0	0	206	1.0162229	-79.436072	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025667	1	0	0	0	0	206	1.0162229	-79.436072	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025668	1	0	0	0	0	206	1.0162229	-79.436072	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025669	1	0	0	0	0	206	1.0162229	-79.436072	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025670	1	55.89	27.17	0	0	206	1.0157878	-79.4637	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025671	1	0	0	0	0	206	1.0166533	-79.408375	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025672	1	63.33	12.83	0	0	206	1.0127485	-78.637136	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025673	1	63.33	10.6	0	0	206	1.0161018	-78.659321	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025674	1	0	0	0	176	206	1.0243423	-75.126088	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025675	1	162.97	48.67	0	0	206	0.9967455	-79.35146	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025676	1	0	0	0	0	206	0.9610682	-87.695386	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025677	1	0	0	0	0	206	0.9610682	-87.695386	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025678	1	0	0	0	0	206	1.0121917	-79.479034	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025679	1	29.86	7.33	0	0	206	1.0120453	-79.495909	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025680	1	0	0	0	0	206	1.0123243	-79.463132	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025681	1	0	0	0	0	206	1.0188297	-77.613763	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025682	1	36.7	3.18	0	0	206	1.0187207	-77.636187	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025683	1	0	0	0	0	206	1.0189554	-77.59078	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025684	1	42.71	7.51	0	0	206	1.0205434	-78.537563	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025685	1	64.39	13.91	0	0	206	1.0189442	-77.740138	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025686	1	44.46	11.74	0	0	206	1.0199154	-78.798006	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025687	1	29.16	14.5	0	0	206	1.0204096	-79.615262	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025688	1	0	0	0	0	206	1.0142105	-78.67605	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025689	1	26.76	9.89	0	0	206	1.0140303	-78.691053	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025690	1	30.9	2	0	0	206	1.021659	-79.556606	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025691	1	30.9	3.06	0	0	206	1.0165147	-79.620854	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025692	1	0	0	0	0	206	1.0166279	-79.6025	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025693	1	39.51	10.42	0	0	206	1.018213	-78.942301	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025694	1	39.51	14.22	0	0	206	1.0159237	-79.331937	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025695	1	30.69	5.34	0	0	206	1.0132686	-79.528645	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025696	1	0	0	0	0	206	1.0246999	-79.582384	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025697	1	30.69	8.32	0	0	206	1.0245384	-79.601172	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025698	1	26.63	6.24	0	0	206	1.0229824	-79.737593	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025699	1	43.19	8.45	0	0	206	1.0104861	-78.539254	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025700	1	0	0	0	0	206	1.0191695	-78.170956	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025701	1	43.19	11.09	0	0	206	1.0189352	-78.196245	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025702	1	28.78	4.31	0	0	206	1.0128316	-80.016395	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025703	1	0	0	0	0	206	1.0258762	-79.769377	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025704	1	28.78	14.69	0	0	206	1.0256672	-79.783178	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025705	1	28.54	5.22	0	0	206	1.01737	-79.150982	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025706	1	0	0	0	0	206	1.0229257	-79.917693	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025707	1	28.54	6.21	0	0	206	1.0227859	-79.935596	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025708	1	36.3	6.04	0	0	206	1.0237551	-79.511947	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025709	1	36.3	9.31	0	0	206	1.0086104	-78.877803	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025710	1	0	0	0	0	206	0.9931835	-74.155632	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025711	1	34.34	16.25	0	0	206	0.9928998	-74.175102	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025712	1	34.34	15.12	0	0	206	1.0115681	-76.226381	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025713	1	0	0	0	0	206	1.00835	-75.097935	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025714	1	106.27	28.77	0	0	206	1.0309467	-79.403726	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025715	1	55.25	11.32	0	0	206	1.0122846	-78.728818	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025716	1	35.47	7.08	0	0	206	1.0237255	-79.540775	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025717	1	35.47	6.46	0	0	206	1.0119315	-79.875403	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025718	1	69.64	12.34	0	0	206	1.0237023	-79.633642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025719	1	36.54	4.41	0	0	206	1.0157327	-79.036406	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025720	1	0	0	0	0	206	1.0158858	-79.012872	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025721	1	0	0	0	0	206	1.023114	-79.891051	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025722	1	59.36	28.8	0	0	206	1.0226512	-79.92271	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025723	1	36.11	2.64	0	0	206	1.0192958	-79.914995	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025724	1	0	0	0	0	206	1.0187209	-79.279893	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025725	1	27.44	5.29	0	0	206	1.0185999	-79.296085	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025726	1	27.44	9.11	0	0	206	1.0169778	-79.024698	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025727	1	23.46	2.71	0	0	206	1.0223694	-73.03702	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025728	1	48.61	2.91	0	0	206	1.0195304	-80.249193	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025729	1	0	0	0	0	206	1.019284	-75.20923	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025730	1	92.72	16.55	0	0	206	1.01301	-78.981488	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025731	1	0	0	0	0	206	1.0204228	-80.044978	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025732	1	69.51	22.42	0	0	206	1.0200366	-80.085031	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025733	1	0	0	0	0	206	1.0208244	-80.009862	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025734	1	0	0	0	0	206	1.0171507	-79.712219	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025735	1	72.57	24.51	0	0	206	1.0167311	-79.752408	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025736	1	45.94	7.64	0	0	206	1.0157272	-79.626914	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025737	1	23.47	14.51	0	0	206	1.0235213	-79.374477	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025738	1	23.47	9.34	0	0	206	1.0147986	-78.915941	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025739	1	60.86	8.68	0	0	206	1.0149681	-80.028375	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025740	1	0	0	0	0	206	0.9978787	-79.347326	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025741	1	60.86	29.15	0	0	206	0.9974458	-79.379565	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025742	1	0	0	0	0	206	0.9983624	-79.309808	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025743	1	40.42	1.5	0	0	206	1.016406	-79.32065	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025744	1	40.42	12.01	0	0	206	1.0213776	-79.961059	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025745	1	0	0	0	0	206	1.0165888	-79.486223	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025746	1	51.02	14.76	0	0	206	1.0162889	-79.516207	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025747	1	51.02	13.96	0	0	206	1.0254959	-79.846572	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025748	1	30.97	5.73	0	0	206	1.0157712	-79.61411	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025749	1	30.97	23.77	0	0	206	1.0162239	-79.207439	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025750	1	27.77	5.08	0	0	206	1.0209969	-80.026338	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025751	1	0	0	0	0	206	1.0211064	-80.010729	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025752	1	27.77	10.58	0	0	206	1.0215206	-79.841421	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025753	1	40.87	4.12	0	0	206	1.0043126	-79.580004	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025754	1	40.87	10.89	0	0	206	1.0158578	-80.107381	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025755	1	0	0	0	0	206	1.0199749	-79.808554	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025756	1	29.17	9.12	0	0	206	1.0198039	-79.826563	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025757	1	0	0	0	0	206	1.0201293	-79.792685	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025758	1	0	0	0	0	206	1.0199749	-79.808554	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025759	1	0	0	0	0	206	1.0215079	-79.929937	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025760	1	29.17	7.5	0	0	206	1.0083575	-82.253187	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025761	1	0	0	0	0	206	1.0216295	-79.901468	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025762	1	0	0	0	0	206	1.0216295	-79.901468	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025763	1	35.4	14.37	0	0	206	1.0268555	-79.709067	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025764	1	30.8	7.35	0	0	206	1.0367468	-68.70676	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025765	1	53.73	10	0	0	206	1.0034191	-78.372964	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025766	1	0	0	0	0	206	1.0036858	-78.341627	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025767	1	0	0	0	0	206	1.0152283	-74.25358	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025768	1	0	0	0	0	206	1.0128952	-78.414832	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025769	1	77.23	8.43	0	0	206	0.994095	-86.95066	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025770	1	0	0	0	0	206	1.0194706	-79.532539	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025771	1	0	0	0	0	206	1.0156968	-74.135716	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025772	1	0	0	0	0	206	1.0152283	-74.25358	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025773	1	65.25	52.32	0	0	206	0.9862745	-72.507917	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025774	1	0	0	0	0	206	1.0247683	-71.971162	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025775	1	0	0	0	0	206	1.025954	-72.10072	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025776	1	0	0	0	0	206	1.0255184	-72.053228	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025777	1	0	0	0	0	206	1.0255184	-72.053228	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025778	1	64.84	18.35	0	0	206	1.0244094	-72.007796	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025779	1	22.82	5.03	0	0	206	1.0206016	-79.941468	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025780	1	0	0	0	0	206	1.0207092	-79.928031	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025781	1	0	0	0	0	206	1.0208894	-79.453799	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025782	1	38.77	8.68	0	0	206	1.0206918	-79.478177	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025783	1	38.77	10.3	0	0	206	1.0225104	-79.812231	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025784	1	23.57	6.97	0	0	206	1.0170851	-78.934686	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025785	1	23.24	4.01	0	0	206	1.0178356	-78.550397	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025786	1	23.24	4.58	0	0	206	1.017105	-78.595618	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025787	1	0	0	0	0	206	1.0213847	-79.303061	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025788	1	41.81	2.79	0	0	206	1.0212619	-79.329863	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025789	1	0	0	0	0	206	1.021513	-79.277302	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025790	1	41.81	5.25	0	0	206	1.0185657	-80.359594	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025791	1	16.08	2.32	0	0	206	1.0100467	-78.428529	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025792	1	0	0	0	0	206	1.0101098	-78.418079	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025793	1	29.81	4.01	0	0	206	1.0144191	-79.014253	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025794	1	29.81	6.9	0	0	206	1.0133732	-78.872099	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025795	1	0	0	0	0	206	1.0154495	-79.149859	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025796	1	31.08	6.9	0	0	206	1.0152994	-79.166465	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025797	1	0	0	0	0	206	1.0156099	-79.133313	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025798	1	31.08	2.23	0	0	206	1.0176387	-79.836101	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025799	1	0	0	0	0	206	1.0177529	-79.818439	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025800	1	0	0	0	0	206	1.0136914	-78.310019	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025801	1	30.78	4.82	0	0	206	1.0135618	-78.329626	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025802	1	29.92	8.57	0	0	206	1.012997	-79.042642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025803	1	0	0	0	0	206	1.0054726	-75.918202	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025804	1	64.44	26.56	0	0	206	1.0028247	-78.956132	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025805	1	0	0	0	0	206	1.0030058	-82.000363	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025806	1	0	0	0	0	206	1.0030058	-82.000363	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025807	1	0	0	0	0	206	1.0193597	-79.74363	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025808	1	64.44	7.64	0	0	206	1.0191021	-79.784022	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025809	1	0	0	0	0	206	1.0196095	-79.70653	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025810	1	43.26	23.37	0	0	206	1.0177686	-79.030082	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025811	1	0	0	0	0	206	1.0089462	-75.053291	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025812	1	43.26	16.96	0	0	206	1.0227506	-78.651468	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025813	1	0	0	0	0	206	1.0112886	-74.97436	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025814	1	32.13	19.83	0	0	206	1.0190318	-78.626127	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025815	1	32.13	3.98	0	0	206	1.0133369	-79.08111	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025816	1	0	0	0	0	206	1.0414234	-66.685875	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025817	1	29.3	10.98	0	0	206	1.041256	-66.700469	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025818	1	1.11	0.38	0	0	206	1.041417	-66.686516	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025819	1	0	0	0	0	206	1.0416298	-66.668862	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025820	1	0	0	0	0	206	1.0407948	-66.901483	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025821	1	29.74	1.81	0	0	206	1.0407082	-66.920005	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025822	1	8.81	1.68	0	0	206	1.0089161	-77.470581	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025823	1	0	0	0	0	206	1.0089572	-77.465696	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025824	1	0	0	0	0	206	1.0256251	-68.904769	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025825	1	0	0	0	0	206	1.03424	-71.264166	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025826	1	0	0	0	0	206	1.0260837	-74.912496	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025827	1	0	0	0	0	206	1.0218741	-79.319218	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025828	1	0	0	0	0	206	1.0218741	-79.319218	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025829	2	0	0	0	0	206	1.0256251	-68.904769	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025830	2	0	0	0	0	206	1.0435799	-66.924169	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025831	2	0	0	0	0	206	1.0269057	-68.768075	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025832	1	0	0	0	0	206	1.0334343	-69.45401	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025833	1	0	0	0	0	206	1.0309174	-69.675725	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025834	2	0	0	0	0	206	1.0425882	-67.762101	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025835	2	0	0	0	0	206	1.0328766	-68.037794	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025836	1	0	0	0	0	206	1.0256661	-77.661757	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025837	2	0	0	0	0	206	1.0326942	-75.557864	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025838	1	0	0	0	0	206	1.0254829	-77.675729	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025839	2	0	0	0	0	206	1.0255755	-69.278378	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025840	2	0	0	0	0	206	1.0340847	-74.551546	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025841	1	0	0	0	0	206	1.0335568	-74.585223	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025842	1	0	0	0	0	206	1.0340847	-74.551546	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025843	2	0	0	0	0	206	1.0358548	-64.53144	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025844	2	0	0	0	0	206	1.0356857	-64.41319	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025845	2	0	0	0	0	206	1.035887	-64.493321	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025846	2	0	0	0	0	206	1.0360079	-64.021742	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025847	1	0	0	0	0	206	1.035887	-64.493321	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025848	1	0	0	0	0	206	1.0356755	-64.58798	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025849	1	0	0	0	0	206	1.0358548	-64.53144	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025850	1	0	0	0	0	206	1.0323953	-69.804284	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025851	1	0	0	0	0	206	1.0284376	-70.746095	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025852	2	0	0	0	0	206	1.0038418	-68.206678	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025853	1	0	0	0	0	206	1.0234631	-76.855719	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025854	2	0	0	0	0	206	1.0368162	-75.281743	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025855	2	0	0	0	0	206	1.036421	-76.739396	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025856	1	0	0	0	0	206	1.036421	-76.739396	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025857	2	0	0	0	0	206	1.0227228	-76.736407	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025858	1	0	0	0	0	206	1.0226381	-76.770752	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025859	1	0	0	0	0	206	1.0356889	-67.805158	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025860	1	0.18	0.06	0	0	206	1.0364662	-67.405957	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025861	1	0	0	0	0	206	1.0363617	-67.458159	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025862	1	0	0	0	0	206	1.0363617	-67.458159	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025863	2	0	0	0	0	206	1.0356889	-67.805158	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025864	1	0	0	0	0	206	1.0307901	-68.625109	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025865	1	0	0	0	0	206	1.032495	-69.013601	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025866	1	0	0	0	0	206	1.0307609	-68.4208	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025867	2	0	0	0	0	206	1.0082761	-68.120091	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025868	2	0	0	0	0	206	1.0083484	-68.071838	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025869	2	0	0	0	0	206	1.0332634	-69.28566	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025870	1	4.14	0.54	0	0	206	1.0343272	-69.461048	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025871	2	0	0	0	0	206	1.0333769	-68.997713	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025872	2	0	0	0	0	206	1.0333914	-68.926077	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025873	1	0	0	0	0	206	1.033307	-69.269503	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025874	2	0	0	0	0	206	1.0212513	-74.455973	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025875	2	0	0	0	0	206	1.0260874	-76.925855	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025876	2	0	0	0	0	206	1.0097098	-72.207597	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025877	1	0	0	0	0	206	1.0221223	-74.45783	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025878	1	0	0	0	0	206	1.0256196	-79.378856	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025879	1	0	0	0	0	206	1.0186491	-71.536875	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025880	1	0	0	0	0	206	1.0338911	-69.998554	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025881	2	0	0	0	0	206	1.0230145	-64.978051	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025882	1	0	0	0	0	206	1.0338569	-70.033159	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025883	1	0	0	0	0	206	1.0338911	-69.998554	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025884	1	0	0	0	0	206	1.0282773	-69.103253	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025885	1	0	0	0	0	206	1.0283454	-70.129226	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025886	1	0	0	0	0	206	1.0277815	-70.499779	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025887	2	0	0	0	0	206	1.0282773	-69.103253	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025888	1	20.26	10.37	0	0	206	1.0212925	-78.676735	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025889	2	0	0	0	0	206	1.0065978	-74.849207	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025890	2	0	0	0	0	206	1.0308082	-68.480264	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025891	1	0	0	0	0	206	1.0453259	-74.560734	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025892	2	0	0	0	0	206	1.038025	-70.804586	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025893	1	0	0	0	0	206	1.0452965	-74.590092	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025894	1	0	0	0	0	206	1.0341068	-69.130663	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025895	1	0	0	0	0	206	1.0335579	-68.297106	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025896	2	0	0	0	0	206	1.0341068	-69.130663	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025897	1	0	0	0	0	206	1.03398	-69.169493	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025898	1	0	0	0	0	206	1.0341068	-69.130663	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025899	2	2.06	0.72	0	0	206	1.04	-66.763183	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025900	2	0	0	0	0	206	1.0299444	-69.781357	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025901	1	0	0	0	-700	206	1.02	-67.240131	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025902	1	0	0	0	0	206	1.0246921	-69.708187	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025903	1	0	0	0	0	206	1.0237026	-70.674657	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025904	2	0	0	0	0	206	0.9983082	-66.494893	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025905	2	0	0	0	0	206	0.9984325	-66.460242	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025906	2	0	0	0	0	206	0.9973656	-66.71716	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025907	2	0	0	0	0	206	0.9984702	-66.458613	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025908	2	0	0	0	0	206	0.9973705	-66.717608	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025909	1	0	0	0	0	206	1.0250026	-67.550327	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025910	1	0	0	0	0	206	1.0335976	-69.223194	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025911	2	0	0	0	0	206	1.0335976	-69.223194	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025912	1	0.21	0.07	0	0	206	1.0335962	-69.223321	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025913	1	8.34	3.21	0	0	206	1.0331345	-64.848286	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025914	2	0	0	0	0	206	1.0611395	-59.92835	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025915	2	0	0	0	0	206	1.028952	-68.537219	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025916	2	0	0	0	0	206	1.0368364	-77.557048	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025917	2	0	0	0	0	206	1.0324349	-68.628539	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025918	2	0	0	0	0	206	1.0169507	-70.769697	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025919	1	0	0	0	0	206	1.0235708	-73.845892	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025920	1	29.98	2.86	0	0	206	1.0249711	-76.844034	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025921	1	0	0	0	0	206	1.0256467	-77.49477	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025922	1	0	0	0	0	206	1.0256467	-77.49477	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025923	2	0	0	0	0	206	1.0405074	-71.267274	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025924	2	0	0	0	0	206	1.0382368	-71.625897	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025925	2	0	0	0	0	206	1.0400305	-71.342161	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025926	2	0	0	0	0	206	1.0352028	-72.119352	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025927	2	0	0	0	0	206	1.0232567	-76.558219	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025928	1	0	0	0	0	206	1.0231995	-76.581248	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025929	1	0	0	0	0	206	1.0232567	-76.558219	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025930	1	0	0	0	0	206	1.0213261	-75.119438	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025931	1	25.13	8.86	0	0	206	1.0117436	-78.418652	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025932	2	0	0	0	0	206	1.027383	-74.471161	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025933	2	0	0	0	0	206	1.0117436	-78.418652	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025934	2	0	0	0	0	206	1.0295659	-69.978061	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025935	2	0	0	0	0	206	1.0278604	-70.840541	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025936	1	0	0	0	0	206	1.0300074	-70.004774	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025937	1	0	0	0	0	206	1.0248424	-76.871495	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025938	2	0	0	0	0	206	1.0186338	-73.6576	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025939	1	0	0	0	0	206	1.0344412	-67.654434	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025940	2	0	0	0	0	206	1.0039734	-64.66827	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025941	2	0	0	0	0	206	1.0344412	-67.654434	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025942	1	0	0	0	0	206	1.0343588	-67.679746	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025943	2	0	0	0	0	206	1.038	-68.850424	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025944	2	5.28	0.27	0	0	206	1.0209314	-72.511767	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025945	1	0	0	0	0	206	1.0331286	-68.729129	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025946	1	0	0	0	0	206	1.0274624	-67.911557	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025947	2	0	0	0	0	206	1.0263914	-68.63059	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025948	2	0	0	0	0	206	1.0264109	-68.575105	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025949	1	0	0	0	0	206	1.0268094	-68.75599	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025950	2	0	0	0	0	206	1.0299667	-67.511964	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025951	2	0	0	0	0	206	1.0245938	-68.011842	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025952	2	0	0	0	0	206	1.0274624	-67.911557	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025953	2	0	0	0	0	206	1.0075948	-65.351123	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025954	2	0	0	0	0	206	1.0251257	-68.14697	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025955	2	0	0	0	0	206	1.0274624	-67.911557	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025956	1	0	0	0	0	206	1.0331551	-68.85262	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025957	2	0	0	0	0	206	1.0324089	-68.378088	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025958	1	0	0	0	0	206	1.0323965	-68.393197	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025959	1	0	0	0	0	206	1.0310456	-68.269467	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025960	2	0	0	0	0	206	1.0633321	-64.875934	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025961	2	0	0	0	0	206	1.0506524	-66.251048	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025962	1	0	0	0	0	206	1.0308798	-68.278702	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025963	2	0	0	0	0	206	0.9973772	-66.76808	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025964	2	0	0	0	0	206	0.9973816	-66.768097	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025965	1	0	0	0	0	206	0.9998202	-68.381298	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025966	1	0	0	0	0	206	1.0341548	-68.869471	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025967	1	0	0	0	0	206	1.0323513	-68.840884	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025968	2	0	0	0	0	206	0.9968718	-66.965336	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025969	2	0	0	0	0	206	0.9951243	-67.772229	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025970	2	0	0	0	0	206	0.9967806	-64.131795	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025971	1	0	0	0	0	206	1.0338258	-68.937934	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025972	2	0	0	0	0	206	1.0205313	-74.270095	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025973	1	0	0	0	0	206	1.0233775	-76.563568	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025974	1	0	0	0	0	206	1.0269425	-67.738036	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025975	2	0	0	0	0	206	1.0151235	-63.323697	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025976	1	0	0	0	0	206	1.0269602	-67.825841	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025977	2	9.84	1.74	0	0	206	1.0348838	-67.467479	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025978	2	0	0	0	0	206	1.0341157	-69.604387	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025979	1	0	0	0	0	206	1.0308654	-68.09335	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025980	2	0	0	0	0	206	1.0273638	-66.003143	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025981	1	0	0	0	0	206	1.0308441	-68.122472	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025982	2	0	0	0	0	206	1.0382422	-69.315927	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025983	1	0	0	0	0	206	1.0378442	-69.342796	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025984	2	0	0	0	0	206	1.0255231	-74.451525	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025985	2	0	0	0	0	206	1.0211857	-78.695799	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025986	1	0	0	0	0	206	1.0262856	-74.349238	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025987	2	0	0	0	0	206	1.0231926	-70.57579	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025988	1	0	0	0	0	206	1.0249827	-74.077192	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025989	1	0	0	0	0	206	1.0262631	-76.500856	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025990	1	0	0	0	0	206	1.0286402	-70.986167	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025991	2	0	0	0	0	206	1.0254372	-72.499838	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025992	1	0	0	0	0	206	1.0242335	-73.182005	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025993	1	0	0	0	0	206	1.0242335	-73.182005	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025994	1	0	0	0	0	206	1.0311979	-68.252268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025995	2	0	0	0	0	206	0.9615792	-63.199423	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025996	2	0	0	0	0	206	1.0323072	-68.604856	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025997	1	0	0	0	0	206	1.0323072	-68.604856	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025998	2	0	0	0	0	206	1.0397631	-66.35986	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2025999	2	0	0	0	0	206	1.0212258	-74.788223	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026000	2	0	0	0	0	206	1.0226509	-78.512882	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026001	1	0	0	0	0	206	1.0244175	-79.990194	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026002	1	0	0	0	0	206	1.0244175	-79.990194	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026003	1	0	0	0	0	206	1.0269159	-67.982843	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026004	2	0	0	0	0	206	1.0114906	-62.653866	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026005	1	0	0	0	0	206	1.0358226	-71.645996	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026006	2	0	0	0	0	206	1.0329527	-74.590416	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026007	1	0	0	0	0	206	1.03428	-72.885002	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026008	1	0	0	0	0	206	1.03428	-72.885002	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026009	2	0	0	0	0	206	1.028112	-68.537618	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026010	1	0	0	0	0	206	1.0346428	-68.675929	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026011	1	0	0	0	0	206	1.0340349	-67.919108	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026012	2	0	0	0	0	206	1.0090638	-67.871703	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026013	2	0	0	0	0	206	1.0303317	-68.10629	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026014	1	0	0	0	0	206	1.0266937	-70.174044	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026015	1	0	0	0	0	206	1.0276238	-73.997589	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026016	1	0	0	0	0	206	1.0285552	-77.247772	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026017	2	0	0	0	0	206	1.0388602	-68.852947	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026018	2	0	0	0	0	206	1.0413629	-68.575832	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026019	2	0	0	0	0	206	1.0403437	-68.682837	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026020	2	0	0	0	0	206	1.0370177	-69.057035	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026021	1	0	0	0	0	206	1.025297	-74.190696	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026022	1	0	0	0	0	206	1.006415	-75.471582	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026023	2	0	0	0	0	206	1.0234524	-78.851133	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026024	1	0	0	0	0	206	1.0085214	-75.36522	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026025	1	0	0	0	0	206	1.006415	-75.471582	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026026	2	0	0	0	0	206	1.023546	-78.271063	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026027	1	0	0	0	0	206	1.0235306	-78.279507	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026028	1	0	0	0	0	206	1.023546	-78.271063	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026029	2	0	0	0	0	206	1.0243849	-76.895054	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026030	2	0	0	0	0	206	1.0354252	-75.640464	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026031	2	0	0	0	0	206	1.0354252	-75.640464	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026032	1	0	0	0	0	206	1.0376874	-77.084946	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026033	1	0	0	0	0	206	1.0241561	-76.980055	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026034	2	0	0	0	0	206	1.0302758	-68.726899	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026035	1	0	0	0	-494	206	1.02116	-68.89417	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026036	1	0	0	0	0	206	1.0406259	-71.34033	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026037	1	0	0	0	0	206	1.0483267	-74.516944	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026038	2	0	0	0	0	206	1.0265153	-68.185422	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026039	2	0	0	0	0	206	1.0251581	-68.365307	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026040	2	0	0	0	0	206	1.0290583	-68.036155	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026041	1	0	0	0	0	206	1.0227253	-76.837302	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026042	2	0	0	0	0	206	1.0189755	-73.256859	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026043	2	0	0	0	0	206	1.0227253	-76.837302	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026044	2	0	0	0	0	206	1.038	-77.501872	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026045	1	0	0	0	0	206	1.0371512	-77.565493	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026046	1	0	0	0	0	206	1.036	-67.348669	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026047	2	0	0	0	0	206	1.0407554	-63.089324	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026048	1	0	0	0	0	206	1.0291115	-65.127299	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026049	1	0	0	0	0	206	1.0318422	-66.428786	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026050	1	0	0	0	0	206	1.0356188	-66.567092	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026051	2	0	0	0	0	206	1.0291115	-65.127299	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026052	2	0	0	0	0	206	0.9904689	-63.947367	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026053	2	0	0	0	0	206	0.9895911	-64.053815	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026054	1	0	0	0	0	206	1.0309391	-67.865542	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026055	1	0	0	0	0	206	1.0304415	-68.087686	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026056	2	0	0	0	0	206	0.9975979	-64.098726	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026057	1	0	0	0	0	206	1.0310193	-67.853764	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026058	1	0	0	0	840	206	1.019148	-70.8591	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026059	1	0	0	0	0	206	1.0283814	-73.290346	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026060	1	0	0	0	0	206	1.0297937	-77.119392	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026061	2	0	0	0	0	206	1.0149582	-69.932328	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026062	2	0	0	0	0	206	1.019148	-70.8591	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026063	2	0	0	0	0	206	1.0148371	-69.948719	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026064	2	0	0	0	0	206	1.0166363	-70.445772	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026065	1	0	0	0	0	206	1.0233484	-76.76806	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026066	2	0	0	0	0	206	1.0233484	-76.76806	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026067	2	0	0	0	0	206	1.0233484	-76.76806	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026068	1	0	0	0	0	206	1.0233484	-76.76806	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026069	2	0	0	0	0	206	1.0203818	-74.93199	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026070	1	0	0	0	0	206	1.0233431	-76.774339	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026071	1	0	0	0	0	206	1.0313227	-67.127362	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026072	1	0	0	0	0	206	1.0317704	-68.140359	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026073	2	0	0	0	0	206	1.0170726	-66.282911	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026074	2	0	0	0	0	206	1.0295594	-64.23089	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026075	1	0	0	0	0	206	1.0171013	-74.859545	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026076	2	0	0	0	0	206	1.02624	-79.23586	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026077	2	0	0	0	0	206	0.9857445	-74.518056	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026078	2	0	0	0	0	206	0.9863568	-74.889963	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026079	1	0	0	0	0	206	0.9863568	-74.889963	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026080	2	0	0	0	0	206	1.0256666	-76.886127	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026081	1	0	0	0	0	206	1.024897	-76.937559	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026082	1	0	0	0	0	206	1.0256666	-76.886127	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026083	1	0	0	0	0	206	1.0254476	-71.37046	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026084	1	0	0	0	0	206	1.0279465	-73.316522	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026085	2	0	0	0	0	206	1.0254476	-71.37046	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026086	2	0	0	0	0	206	1.0280431	-71.10615	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026087	1	0	0	0	0	206	1.0353615	-67.435342	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026088	1	0	0	0	0	206	1.0368757	-67.175053	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026089	2	0	0	0	0	206	0.9800523	-65.606405	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026090	1	0	0	0	0	206	1.0361541	-67.051581	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026091	2	0	0	0	0	206	1.0365116	-68.246689	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026092	1	0	0	0	0	206	1.033274	-69.865723	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026093	2	0	0	0	0	206	1.0325478	-65.294371	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026094	1	0	0	0	1780	206	1.02606	-71.257046	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026095	1	0	0	0	0	206	1.0267504	-74.400243	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026096	1	0	0	0	0	206	1.0277382	-77.048064	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026097	2	0	0	0	0	206	1.0204177	-69.668967	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026098	2	0	0	0	0	206	1.0195281	-69.785398	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026099	2	0	0	0	0	206	1.0190114	-69.842782	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026100	2	0	0	0	0	206	1.0216642	-70.285719	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026101	2	0	0	0	0	206	1.0243034	-69.963994	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026102	2	0	0	0	0	206	1.02606	-71.257046	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026103	1	0	0	0	0	206	1.0246061	-71.055801	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026104	1	0	0	0	0	206	1.0261558	-72.685075	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026105	2	0	0	0	0	206	1.0245137	-75.14677	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026106	2	0	0	0	0	206	1.0245137	-75.14677	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026107	2	0	0	0	0	206	1.0245137	-75.14677	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026108	1	0	0	0	0	206	1.0245137	-75.14677	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026109	1	0	0	0	0	206	1.0353317	-68.817297	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026110	2	0	0	0	0	206	1.0235193	-63.525646	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026111	1	0	0	0	0	206	1.0353164	-68.846364	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026112	1	0	0	0	0	206	1.0350027	-68.660031	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026113	1	0	0	0	0	206	1.0332717	-67.968358	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026114	1	0	0	0	0	206	1.0328859	-67.805119	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026115	1	0	0	0	0	206	1.0328859	-67.805119	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026116	2	0	0	0	0	206	1.0452004	-65.908563	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026117	2	0	0	0	0	206	1.0404316	-67.555959	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026118	1	0	0	0	0	206	1.0338811	-68.8214	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026119	1	0	0	0	0	206	1.0306315	-69.351625	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026120	2	0	0	0	0	206	1.0306315	-69.351625	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026121	2	0	0	0	0	206	1.0009238	-64.534788	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026122	2	0	0	0	0	206	1.0026733	-66.074766	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026123	1	0	0	0	0	206	1.030623	-69.367579	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026124	1	0	0	0	0	206	1.0306315	-69.351625	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026125	1	0	0	0	0	206	1.0069276	-71.59388	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026126	1	0	0	0	0	206	1.0358492	-73.37453	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026127	1	0	0	0	0	206	1.0374706	-77.548889	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026128	2	0	0	0	0	206	1.0069276	-71.59388	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026129	2	0	0	0	0	206	1.0150239	-70.704163	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026130	1	0	0	0	-504	206	1.02312	-60.528544	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026131	1	0	0	0	0	206	1.02958	-62.864107	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026132	1	0	0	0	0	206	1.0315182	-65.339698	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026133	2	0	0	0	0	206	1.0250328	-57.182722	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026134	2	0	0	0	0	206	1.0249811	-56.91238	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026135	1	0	0	0	0	206	1.0233636	-61.033583	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026136	1	0	0	0	0	206	1.029694	-63.216384	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026137	1	0	0	0	0	206	1.0259469	-77.633284	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026138	2	0	0	0	0	206	1.0259469	-77.633284	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026139	2	0	0	0	0	206	1.0259469	-77.633284	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026140	1	0	0	0	0	206	1.0259469	-77.633284	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026141	2	0	0	0	0	206	1.0411932	-74.641396	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026142	1	0	0	0	0	206	1.0284371	-63.22336	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026143	1	0	0	0	0	206	1.0330113	-64.079048	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026144	1	0	0	0	0	206	1.0355259	-65.558475	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026145	2	0	0	0	0	206	1.0284371	-63.22336	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026146	2	0	0	0	0	206	1.0285246	-62.561965	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026147	2	0	0	0	0	206	1.0285054	-62.607159	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026148	2	0	0	0	0	206	1.0285092	-62.658264	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026149	2	0	0	0	0	206	1.0284371	-63.22336	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026150	2	0	0	0	0	206	1.0253748	-71.249994	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026151	1	0	0	0	0	206	1.0252354	-71.292893	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026152	1	0	0	0	483	206	1.0296527	-65.091644	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026153	1	0	0	0	0	206	1.0300489	-66.406726	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026154	1	0	0	0	0	206	1.0345647	-67.203991	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026155	1	0	0	0	0	206	1.0311254	-67.866502	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026156	1	0	0	0	0	206	1.0311254	-67.866502	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026157	2	0	0	0	0	206	0.9985156	-64.727753	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026158	2	0	0	0	0	206	0.9985195	-64.355175	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026159	2	0	0	0	0	206	1.0296527	-65.091644	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026160	1	0	0	0	-1842	206	1.0232934	-64.64742	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026161	1	0	0	0	0	206	1.0284721	-65.725709	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026162	1	0	0	0	0	206	1.0347432	-66.123781	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026163	2	0	0	0	0	206	1.0201481	-63.062816	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026164	2	0	0	0	0	206	1.0204796	-63.241361	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026165	2	0	0	0	0	206	1.0203747	-63.180474	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026166	2	0	0	0	0	206	1.0202003	-63.108064	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026167	2	0	0	0	0	206	1.0320951	-66.22121	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026168	1	0	0	0	0	206	1.0350168	-66.914691	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026169	1	0	0	0	0	206	1.0350958	-66.932921	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026170	1	0	0	0	0	206	1.0350958	-66.932921	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026171	1	0	0	0	0	206	1.0213424	-74.292462	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026172	1	0	0	0	0	206	1.024761	-77.137085	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026173	2	0	0	0	0	206	1.0213424	-74.292462	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026174	2	0	0	0	0	206	1.0023306	-71.29696	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026175	2	0	0	0	0	206	1.0213424	-74.292462	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026176	2	0	0	0	0	206	1.0034458	-71.551376	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026177	2	0	0	0	0	206	0.9991029	-72.460708	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026178	2	0	0	0	0	206	1.0000566	-72.98497	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026179	2	0	0	0	0	206	1.0002133	-73.03947	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026180	2	0	0	0	0	206	1.0001024	-72.965721	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026181	2	0	0	0	0	206	1.0001245	-72.999943	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026182	2	0	0	0	0	206	1.004904	-72.345151	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026183	2	0	0	0	0	206	0.9993438	-72.637657	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026184	1	0	0	0	0	206	1.0241077	-74.422422	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026185	2	0	0	0	0	206	1.0367543	-66.481487	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026186	1	0	0	0	0	206	1.0234538	-76.743567	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026187	1	0	0	0	0	206	1.0234538	-76.743567	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026188	1	0	0	0	0	206	1.0234538	-76.743567	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026189	1	0	0	0	0	206	1.0234538	-76.743567	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026190	2	0	0	0	0	206	1.0114797	-71.351397	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026191	2	0	0	0	0	206	1.0152267	-72.666026	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026192	1	0	0	0	0	206	1.0234152	-76.805504	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026193	1	0	0	0	0	206	1.0234538	-76.743567	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026194	1	0	0	0	-534	206	1.02214	-69.627357	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026195	1	0	0	0	0	206	1.0247086	-71.026646	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026196	1	0	0	0	0	206	1.022185	-74.593725	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026197	2	0	0	0	0	206	1.0250781	-69.136345	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026198	2	0	0	0	0	206	1.0260235	-68.912806	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026199	2	0	0	0	0	206	1.0285448	-68.531731	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026200	2	0	0	0	0	206	1.0262931	-68.695927	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026201	2	0	0	0	0	206	1.0265084	-68.570871	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026202	2	0	0	0	0	206	1.0278243	-68.5782	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026203	2	0	0	0	0	206	1.02214	-69.627357	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026204	1	0	0	0	0	206	1.0234878	-69.518242	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026205	2	0	0	0	0	206	1.0295839	-67.804002	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026206	2	0	0	0	0	206	1.0272428	-68.542013	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026207	1	0	0	0	0	206	1.0240098	-75.323217	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026208	2	0	0	0	0	206	1.0267074	-71.625579	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026209	1	0	0	0	0	206	1.0330769	-67.96769	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026210	2	0	0	0	0	206	0.9746978	-64.898175	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026211	1	0	0	0	0	206	1.0330939	-68.018688	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026212	1	0	0	0	0	206	1.0225408	-70.025607	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026213	1	0	0	0	0	206	1.0232262	-73.835607	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026214	1	0	0	0	0	206	1.0249975	-77.033374	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026215	2	0	0	0	0	206	1.0090671	-69.556583	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026216	2	0	0	0	0	206	1.0081665	-69.090019	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026217	2	0	0	0	0	206	1.0072923	-68.68335	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026218	1	0	0	0	0	206	1.0309875	-68.215998	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026219	2	0	0	0	0	206	1.0101942	-65.354624	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026220	1	0	0	0	0	206	1.0265171	-71.904145	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026221	1	0	0	0	0	206	1.033131	-73.773386	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026222	2	0	0	0	0	206	1.0274937	-71.786556	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026223	2	0	0	0	0	206	1.0264629	-71.912134	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026224	1	0	0	0	0	206	1.0264629	-71.912134	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026225	2	0	0	0	0	206	1.0713302	-69.689185	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026226	2	0	0	0	0	206	1.0305411	-71.483412	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026227	2	0	0	0	0	206	1.028278	-71.72048	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026228	1	0	0	0	0	206	1.0266821	-71.858832	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026229	2	0	0	0	0	206	1.034057	-65.90234	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026230	2	0	0	0	0	206	1.0329221	-64.80976	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026231	1	0	0	0	0	206	1.0326551	-64.481676	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026232	1	0	0	0	0	206	1.0326551	-64.481676	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026233	1	0	0	0	0	206	1.0342691	-67.380868	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026234	2	0	0	0	0	206	1.0280693	-65.238836	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026235	1	0	0	0	0	206	1.0341859	-67.444976	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026236	2	0	0	0	0	206	1.0270867	-70.669091	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026237	2	0	0	0	0	206	1.0306314	-73.909773	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2026238	2	0	0	0	0	206	1.0243009	-77.533001	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028000	1	39.15	6	0	0	207	1.0227477	-78.751711	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028001	1	0	0	0	0	207	1.0206159	-78.547386	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028002	1	70.18	13.36	0	0	207	1.0202637	-78.589782	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028003	1	70	10.65	0	0	207	1.0237011	-77.278847	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028004	1	40.6	13.82	0	0	207	1.0103242	-79.178822	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028005	1	40.6	10.65	0	0	207	1.0215083	-79.142071	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028006	1	0	0	0	0	207	1.02587	-77.239182	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028007	1	51.52	3.92	0	0	207	1.0257124	-77.271557	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028008	1	51.52	7.07	0	0	207	1.0223041	-78.901826	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028009	1	26.95	11.41	0	0	207	1.0168716	-78.482362	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028010	1	53.85	18.94	0	0	207	1.015218	-79.321035	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028011	1	0	0	0	0	207	1.0217122	-75.123916	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028012	1	0	0	0	0	207	1.0226811	-78.647954	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028013	1	80.8	5.25	0	0	207	1.021448	-75.16814	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028014	1	0	0	0	0	207	1.0170814	-79.36862	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028015	1	53.85	5.67	0	0	207	1.0169097	-79.403013	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028016	1	0	0	0	0	207	1.012669	-79.576989	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028017	1	63.28	10.08	0	0	207	1.0124205	-79.612185	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028018	1	29.56	7.24	0	0	207	1.0226005	-79.578464	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028019	1	0	0	0	0	207	1.0227481	-79.56172	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028020	1	0	0	0	0	207	1.0226005	-79.578464	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028021	1	29.56	3.26	0	0	207	1.01328	-79.426901	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028022	1	51.55	16.88	0	0	207	1.0211358	-78.415871	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028023	1	0	0	0	-1236	207	1.0154069	-74.689343	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028024	1	80.77	6.39	0	0	207	1.017681	-77.360481	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028025	1	0	0	0	0	207	1.0231028	-78.990366	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028026	1	51.55	7.74	0	0	207	1.0228908	-79.018353	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028027	1	43.75	7.34	0	0	207	1.0175039	-79.538683	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028028	1	0	0	0	0	207	1.0176832	-79.512196	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028029	1	49.7	8.6	0	0	207	1.0205051	-78.435815	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028030	1	0	0	0	0	207	1.0214657	-79.217473	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028031	1	49.7	14.26	0	0	207	1.0211805	-79.24634	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028032	1	46.59	20.51	0	0	207	1.0183511	-80.345179	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028033	1	0	0	0	0	207	1.0215655	-79.386185	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028034	1	46.59	1.81	0	0	207	1.0214397	-79.413713	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028035	1	0	0	0	0	207	1.014939	-75.535086	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028036	1	0	0	0	0	207	1.023913	-79.611563	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028037	1	55.86	7.72	0	0	207	1.0147037	-75.568236	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028038	1	0	0	0	0	207	1.0125424	-75.380423	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028039	1	55.86	31.6	0	0	207	1.0231388	-79.433663	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028040	1	0	0	0	0	207	1.02226	-79.484649	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028041	1	50.4	3.4	0	0	207	1.0220804	-79.51392	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028042	1	51.22	17.05	0	0	207	1.0221687	-78.645943	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028043	1	0	0	0	0	207	1.0253718	-79.858138	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028044	1	38.97	6.14	0	0	207	1.0251917	-79.881051	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028045	1	48.67	6.5	0	0	207	1.021853	-79.734749	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028046	1	0	0	0	0	207	1.0056812	-76.205232	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028047	1	0	0	0	0	207	1.0441374	-79.503752	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028048	1	79.99	34.27	0	0	207	1.005104	-76.247857	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028049	1	0	0	0	0	207	1.0088734	-76.055695	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028050	1	10.41	2.13	0	0	207	1.0103225	-79.652951	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028051	1	40.69	8.53	0	0	207	1.0101189	-79.675022	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028052	1	40.69	4.18	0	0	207	1.0221346	-79.67286	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028053	1	44.55	6.62	0	0	207	1.0190297	-79.676395	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028054	1	38.44	14.78	0	0	207	1.0196062	-79.873757	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028055	1	38.44	14	0	0	207	1.0106066	-79.815917	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028056	1	0	0	0	0	207	1.0106066	-79.815917	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028057	1	0	0	0	0	207	1.0106066	-79.815917	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028058	1	0	0	0	0	207	1.0106066	-79.815917	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028059	1	0	0	0	0	207	1.01533	-76.181717	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028060	1	86.27	12.92	0	0	207	1.0219216	-79.181108	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028061	1	0	0	0	0	207	1.0192963	-78.135378	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028062	1	0	0	0	0	207	1.0192963	-78.135378	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028063	1	0	0	0	0	207	1.0208733	-79.089683	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028064	1	83.18	16.81	0	0	207	1.0204584	-79.135894	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028065	1	66.08	5.21	0	0	207	1.0148841	-79.725044	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028066	1	44.41	7.51	0	0	207	1.021805	-79.380738	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028067	1	44.41	3.81	0	0	207	1.0223542	-79.61059	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028068	1	0	0	0	0	207	1.0277365	-79.55239	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028069	1	58.9	6.99	0	0	207	1.0275265	-79.589212	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028070	1	58.9	19.8	0	0	207	1.0187297	-79.330513	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028071	1	0	0	0	0	207	1.0185699	-80.005927	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028072	1	63.36	10.41	0	0	207	1.0183129	-80.043423	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028073	1	63.36	11.54	0	0	207	1.0210655	-79.301368	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028074	1	0	0	0	0	207	1.0200431	-75.661003	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028075	1	0	0	0	0	207	1.0223959	-79.069925	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028076	1	0	0	0	0	207	1.0291227	-82.782154	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028077	1	0	0	0	0	207	1.0291227	-82.782154	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028078	1	132.52	25.89	0	0	207	1.0194832	-75.73508	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028079	1	0	0	0	0	207	1.0364584	-80.042991	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028080	1	52.87	22.15	0	0	207	1.0361176	-80.069353	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028081	1	0	0	0	0	207	1.0060167	-79.687451	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028082	1	30.78	12.59	0	0	207	1.00581	-79.704602	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028083	1	0	0	0	0	207	1.0062379	-79.671534	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028084	1	31.98	11.31	0	0	207	1.0174009	-80.005032	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028085	1	0	0	0	0	207	1.019586	-80.1832	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028086	1	31.98	1.64	0	0	207	1.0194843	-80.203975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028087	1	0	0	0	0	207	1.0196961	-80.165452	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028088	1	0	0	0	0	207	1.0290772	-79.819133	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028089	1	32.81	5.47	0	0	207	1.0289428	-79.839519	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028090	1	31.32	8.15	0	0	207	1.0333857	-79.812475	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028091	1	33.46	3.83	0	0	207	1.0040287	-79.83397	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028092	1	0	0	0	0	207	1.0041512	-79.815207	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028093	1	33.46	2.65	0	0	207	1.0139532	-79.826634	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028094	1	0	0	0	0	207	1.0139532	-79.826634	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028095	1	0	0	0	0	207	1.0139532	-79.826634	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028096	1	0	0	0	0	207	1.0139532	-79.826634	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028097	1	0	0	0	0	207	1.0104852	-76.221618	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028098	1	0	0	0	0	207	1.0610711	-79.292389	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028099	1	96.53	9.18	0	0	207	1.0101838	-76.28451	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028100	1	0	0	0	0	207	1.0181746	-79.418432	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028101	1	53.54	18.86	0	0	207	1.0178327	-79.450631	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028102	1	15.01	6.52	0	0	207	1.0180642	-79.427244	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028103	1	48.52	5.38	0	0	207	1.0154575	-79.439288	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028104	1	0	0	0	0	207	1.0183777	-80.079758	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028105	1	48.52	31.39	0	0	207	1.0179046	-80.103538	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028106	1	46.83	23.21	0	0	207	1.016584	-79.895428	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028107	1	46.83	16.18	0	0	207	1.0213156	-79.514935	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028108	1	32.55	6.67	0	0	207	1.0073018	-79.680067	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028109	1	35.47	9.69	0	0	207	1.0071023	-79.700411	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028110	1	40.06	6.95	0	0	207	1.0215921	-79.682668	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028111	1	0	0	0	0	207	1.0138455	-79.989923	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028112	1	40.06	5.05	0	0	207	1.0136891	-80.014297	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028113	1	68.71	11.52	0	0	207	1.0468912	-80.008509	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028114	1	24.77	6.67	0	0	207	1.0211489	-79.344629	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028115	1	51.97	12.7	0	0	207	1.022251	-79.753215	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028116	1	51.97	6.98	0	0	207	1.0528723	-79.751406	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028117	1	38.69	8.07	0	0	207	1.0422393	-79.949427	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028118	1	0	0	0	0	207	1.0146304	-75.759279	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028119	1	0	0	0	0	207	1.0134746	-79.526884	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028120	1	0	0	0	0	207	1.0208465	-85.582671	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028121	1	0	0	0	0	207	1.0208465	-85.582671	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028122	1	110.61	28.14	0	0	207	0.9849115	-84.359539	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028123	1	0	0	0	0	207	1.0144426	-79.349874	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028124	1	0	0	0	0	207	1.0144426	-79.349874	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028125	1	0	0	0	0	207	1.0146444	-79.837192	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028126	1	33.47	13.01	0	0	207	1.0144206	-79.855062	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028127	1	0	0	0	0	207	1.0162784	-79.957502	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028128	1	103.83	22.22	0	0	207	1.0158161	-80.018397	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028129	1	0	0	0	0	207	1.0167908	-79.893387	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028130	1	40.24	21.79	0	0	207	1.0003474	-79.895039	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028131	1	0	0	0	0	207	1.0006905	-79.87179	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028132	1	32.55	2.97	0	0	207	1.0055102	-79.669871	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028133	1	41.46	18.56	0	0	207	1.0229303	-79.664023	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028134	1	59.51	17.62	0	0	207	1.0489994	-79.551572	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028135	1	0	0	0	0	207	1.0426489	-79.850043	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028136	1	34.64	23.57	0	0	207	1.0423199	-79.866869	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028137	1	0	0	0	0	207	1.0429558	-79.834606	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028138	1	34.64	3.65	0	0	207	1.0212061	-80.062404	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028139	1	41.17	11	0	0	207	1.0074206	-80.103923	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028140	1	36.07	7.49	0	0	207	1.0015836	-79.501722	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028141	1	0	0	0	0	207	1.0060933	-75.652621	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028142	1	73.82	17.65	0	0	207	1.0252041	-79.54383	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028143	1	73.38	18.77	0	0	207	1.0018458	-79.408785	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028144	1	0	0	0	0	207	1.0022072	-79.366286	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028145	1	29.46	2.2	0	0	207	1.0385254	-79.738888	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028146	1	0	0	0	0	207	1.0453171	-79.821626	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028147	1	28.82	11.46	0	0	207	1.0451189	-79.836767	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028148	1	0	0	0	0	207	1.0454911	-79.806741	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028149	1	0	0	0	0	207	1.0270009	-79.954748	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028150	1	44.14	11.33	0	0	207	1.0267831	-79.980599	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028151	1	22.46	2.72	0	0	207	1.0269216	-79.966607	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028152	1	44.14	7.44	0	0	207	1.0248761	-79.886523	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028153	1	69.48	22.45	0	0	207	1.0079205	-80.170158	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028154	1	36.23	14.03	0	0	207	1.0454493	-78.801384	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028155	1	0	0	0	0	207	0.9979142	-76.137446	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028156	1	0	0	0	0	207	1.0529874	-79.257619	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028157	1	56.97	13.65	0	0	207	0.9976462	-76.169171	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028158	1	0	0	0	0	207	1.0023634	-75.911642	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028159	1	0	0	0	0	207	1.0462768	-79.691384	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028160	1	56.97	20.5	0	0	207	1.0459161	-79.722166	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028161	1	0	0	0	0	207	1.0029008	-78.888436	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028162	1	32.74	5.07	0	0	207	1.0027492	-78.909143	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028163	1	32.74	4.01	0	0	207	1.0087879	-78.594809	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028164	1	0	0	0	0	207	1.0388213	-80.155754	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028165	1	0	0	0	0	207	1.038955	-80.139785	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028166	1	26.36	5.09	0	0	207	1.0387073	-80.170715	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028167	1	43.9	13.71	0	0	207	1.0372907	-79.797922	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028168	1	0	0	0	0	207	1.0070812	-75.611033	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028169	1	53.26	21.75	0	0	207	1.0438403	-79.729471	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028170	1	54.15	33.41	0	0	207	1.019682	-80.137884	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028171	1	0	0	0	0	207	1.0202098	-80.108816	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028172	1	48.21	15.44	0	0	207	1.0028659	-79.35598	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028173	1	0	0	0	0	207	1.01329	-79.459872	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028174	1	48.21	21.61	0	0	207	1.0129122	-79.487906	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028175	1	0	0	0	0	207	1.0065186	-78.827624	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028176	1	48.21	23.1	0	0	207	1.0061644	-78.853739	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028177	1	0	0	0	0	207	1.041117	-79.924312	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028178	1	20.25	4.15	0	0	207	1.0410195	-79.936104	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028179	1	0	0	0	0	207	1.0412023	-79.913573	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028180	1	50.27	20.82	0	0	207	1.0100766	-79.301446	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028181	1	0	0	0	0	207	1.0061702	-78.926642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028182	1	50.27	11.43	0	0	207	1.0059309	-78.956209	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028183	1	0	0	0	-30	207	1.048008	-79.505566	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028184	1	42.82	9.71	0	0	207	1.0477837	-79.529362	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028185	1	0	0	0	0	207	1.0485511	-79.488689	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028186	1	0	0	0	0	207	1.048008	-79.505566	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028187	1	0	0	0	0	207	1.0461894	-79.549709	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028188	1	42.82	5.81	0	0	207	1.0460333	-79.573714	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028189	1	0	0	0	0	207	1.0463698	-79.52689	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028190	1	46.05	8.04	0	0	207	1.0110806	-77.927624	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028191	1	46.05	7.99	0	0	207	1.0064309	-79.084974	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028192	1	23.34	0.89	0	0	207	1.0025619	-78.778627	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028193	1	0	0	0	0	207	1.0091427	-78.227498	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028194	1	23.34	4.61	0	0	207	1.0090492	-78.240442	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028195	1	0	0	0	0	207	1.0092593	-78.212951	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028196	1	42.5	4.73	0	0	207	1.0311756	-80.104026	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028197	1	42.5	7.49	0	0	207	1.0379903	-79.901268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028198	1	39.5	15.46	0	0	207	1.0463084	-79.3305	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028199	1	56.39	8.05	0	0	207	1.0013016	-79.723326	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028200	1	52.89	10.51	0	0	207	1.009974	-78.383897	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028201	1	0	0	0	0	207	1.0446827	-79.745837	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028202	1	26.38	9.56	0	0	207	1.0445117	-79.760302	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028203	1	0	0	0	0	207	1.0448508	-79.73277	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028204	1	0	0	0	0	207	1.0446827	-79.745837	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028205	1	0	0	0	0	207	1.0398117	-80.023015	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028206	1	39.41	6.41	0	0	207	1.0396488	-80.046236	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028207	1	39.41	12.05	0	0	207	1.0388197	-80.092514	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028208	1	0	0	0	0	207	1.0405108	-79.912753	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028209	1	31.26	5.86	0	0	207	1.0403791	-79.929249	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028210	1	0	0	0	0	207	1.0406333	-79.896164	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028211	1	0	0	0	0	207	1.0044465	-75.539418	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028212	1	57.64	13.51	0	0	207	1.0530771	-78.128964	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028213	1	31.02	5.14	0	0	207	1.0279605	-79.058703	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028214	1	31.02	6.45	0	0	207	1.0296359	-79.104765	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028215	1	0	0	0	0	207	1.0297873	-79.087484	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028216	1	48.68	12.97	0	0	207	1.0002116	-78.982246	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028217	1	0	0	0	0	207	1.0147752	-74.895952	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028218	1	48.68	24.22	0	0	207	1.0118545	-77.789268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028219	1	29.35	21.39	0	0	207	1.0368465	-80.05737	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028220	1	29.35	5.3	0	0	207	1.0479853	-78.997731	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028221	1	61.13	23.13	0	0	207	1.009752	-79.739523	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028222	1	0	0	0	0	207	1.0059808	-75.099215	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028223	1	61.13	4.1	0	0	207	1.0084708	-78.057688	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028224	1	35.08	13.17	0	0	207	0.9995381	-78.959906	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028225	1	0	0	0	0	207	1.0083145	-78.292741	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028226	1	35.08	22.99	0	0	207	1.0079758	-78.312113	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028227	1	51.22	24.24	0	0	207	1.0042079	-78.460663	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028228	1	0	0	0	0	207	1.0063526	-78.342172	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028229	1	51.22	13.4	0	0	207	1.006093	-78.374561	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028230	1	60.23	14.72	0	0	207	1.0101496	-77.89683	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028231	1	60.23	7.76	0	0	207	1.0099761	-78.27225	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028232	1	44.53	7.47	0	0	207	1.0085585	-78.965778	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028233	1	24.48	11.28	0	0	207	1.008815	-79.416509	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028234	1	41.37	10.23	0	0	207	1.0085384	-77.111601	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028235	1	0	0	0	0	207	1.0069386	-78.815057	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028236	1	27.04	4.49	0	0	207	1.0068206	-78.832715	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028237	1	27.04	8.51	0	0	207	1.0129699	-77.949763	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028238	1	0	0	0	0	207	1.0131226	-77.934203	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028239	1	0	0	0	0	207	1.0126212	-78.419972	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028240	1	0	0	0	0	207	1.0127735	-78.392458	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028241	1	42.07	3.36	0	0	207	1.0124681	-78.445407	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028242	1	0	0	0	0	207	1.0126212	-78.419972	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028243	1	42.07	17.79	0	0	207	1.0059927	-78.544362	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028244	1	52.37	18.93	0	0	207	1.0065641	-78.903657	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028245	1	27.89	7.47	0	0	207	1.0078329	-78.213645	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028246	1	32.59	12.71	0	0	207	1.001791	-77.882131	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028247	1	31.31	13.89	0	0	207	1.0097439	-78.151118	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028248	1	0	0	0	0	207	1.0051856	-79.164693	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028249	1	42.9	15.64	0	0	207	1.0048977	-79.190745	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028250	1	0	0	0	0	207	1.005439	-79.141675	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028251	1	42.9	10.67	0	0	207	1.008499	-78.793288	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028252	1	26.37	3.84	0	0	207	1.0294943	-79.551819	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028253	1	0	0	0	0	207	1.0354551	-79.414773	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028254	1	26.37	6.16	0	0	207	1.0353359	-79.429012	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028255	1	34.06	5.18	0	0	207	1.0087373	-77.930523	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028256	1	34.06	3.15	0	0	207	1.017344	-77.845591	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028257	1	0	0	0	0	207	1.0108197	-78.02494	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028258	1	57.24	19.75	0	0	207	1.0104267	-78.058801	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028259	1	0	0	0	0	207	1.009492	-78.076936	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028260	1	0	0	0	0	207	1.009741	-78.040927	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028261	1	57.24	9.82	0	0	207	1.0092658	-78.109407	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028262	1	57.24	21.34	0	0	207	1.0179248	-77.145726	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028263	1	0	0	0	0	207	1.0102045	-77.798339	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028264	1	53.05	20.94	0	0	207	1.009861	-77.82598	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028265	1	53.05	22.13	0	0	207	1.0151197	-77.080134	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028266	1	0	0	0	0	207	1.0154848	-77.051406	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028267	1	53.05	27.17	0	0	207	1.0009196	-78.693292	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028268	1	0	0	0	0	207	1.0265075	-72.865851	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028269	1	29.45	7.01	0	0	207	1.0263658	-72.882737	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028270	1	0	0	0	0	207	1.0266566	-72.848216	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028271	1	29.45	5.76	0	0	207	1.0139885	-75.733223	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028272	1	28.18	17.43	0	0	207	1.0371137	-78.845518	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028273	1	0	0	0	0	207	1.007204	-78.318555	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028274	1	50.71	25.37	0	0	207	1.0067781	-78.345536	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028275	1	50.71	17.65	0	0	207	1.0079513	-78.373697	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028276	1	0	0	0	0	207	1.0106147	-78.512605	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028277	1	0	0	0	0	207	1.0110914	-78.482486	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028278	1	50.71	31.88	0	0	207	1.0101627	-78.539866	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028279	1	45.12	9.62	0	0	207	1.0098485	-78.078337	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028280	1	45.12	11.46	0	0	207	1.0030239	-78.520161	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028281	1	45.12	10.22	0	0	207	1.010042	-77.96435	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028282	1	0	0	0	0	207	1.0102667	-77.940095	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028283	1	49.37	24.72	0	0	207	1.0124863	-75.303521	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028284	1	0	0	0	0	207	1.0128796	-75.275028	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028285	1	0	0	0	0	207	1.0124863	-75.303521	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028286	1	49.37	9.79	0	0	207	1.022142	-73.367721	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028287	1	0	0	0	0	207	1.0129878	-76.082892	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028288	1	35.98	12.69	0	0	207	1.0127607	-76.104513	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028289	1	37.38	11.65	0	0	207	1.0129605	-75.20791	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028290	1	0	0	0	0	207	1.0131883	-75.188297	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028291	1	48.4	6.82	0	0	207	1.0059435	-77.980222	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028292	1	48.4	17.53	0	0	207	1.0141297	-78.001342	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028293	1	27.75	9.34	0	0	207	1.0164971	-77.561754	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028294	1	51.02	33.04	0	0	207	1.0138008	-75.456913	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028295	1	51.02	13.82	0	0	207	1.0135856	-76.979546	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028296	1	0	0	0	0	207	1.0251037	-77.000919	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028297	1	48.91	3.51	0	0	207	1.0249312	-77.031422	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028298	1	0	0	0	0	207	1.0252418	-76.971306	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028299	1	48.91	11.81	0	0	207	1.0166321	-77.106272	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028300	1	48.91	14.39	0	0	207	1.0179144	-77.091969	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028301	1	0	0	0	0	207	1.0181862	-77.062494	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028302	1	85.38	15	0	0	207	1.0151374	-76.867136	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028303	1	45.19	10.04	0	0	207	1.0262071	-78.03118	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028304	1	0	0	0	0	207	1.0331002	-77.835404	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028305	1	45.19	11.48	0	0	207	1.0328843	-77.859574	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028306	1	31.5	13.44	0	0	207	1.0028522	-78.577583	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028307	1	39.6	12.68	0	0	207	1.002608	-78.598696	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028308	1	0	0	0	0	207	1.0163571	-77.670886	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028309	1	39.6	6.45	0	0	207	1.0162086	-77.693888	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028310	1	36.34	7.26	0	0	207	1.0245416	-78.192374	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028311	1	31.92	9.61	0	0	207	1.0254187	-72.899556	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028312	1	0	0	0	0	207	1.026995	-72.803018	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028313	1	29.91	1.49	0	0	207	1.0248818	-74.018153	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028314	1	0	0	0	0	207	1.0272052	-72.695226	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028315	1	0	0	0	0	207	1.0272052	-72.695226	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028316	1	11.48	0.05	0	0	207	1.0298351	-71.039439	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028317	1	0	0	0	0	207	1.0380146	-74.901635	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028318	1	55.87	21.93	0	0	207	1.0277323	-77.286946	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028319	1	0	0	0	0	207	1.0252246	-77.793067	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028320	1	55.87	15.2	0	0	207	1.0249099	-77.82752	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028321	1	0	0	0	0	207	1.0141403	-78.364978	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028322	1	31.5	2.72	0	0	207	1.0140421	-78.385604	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028323	1	0	0	0	0	207	1.0142646	-78.345206	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028324	1	52.2	23.36	0	0	207	1.0078373	-78.168316	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028325	1	0	0	0	0	207	1.0163226	-73.587366	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028326	1	52.2	22.75	0	0	207	1.00797	-77.649567	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028327	1	48.33	16.17	0	54	207	1.0261654	-79.251287	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028328	1	48.33	26.17	0	0	207	1.0168857	-78.246708	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028329	1	23.59	8.94	0	0	207	1.0215828	-77.029764	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028330	1	46.58	18.17	0	-17.5	207	1.0149071	-78.456342	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028331	1	0	0	0	0	207	1.0149071	-78.456342	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028332	1	0	0	0	0	207	1.0149071	-78.456342	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028333	1	0	0	0	0	207	1.0149071	-78.456342	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028334	1	0	0	0	0	207	1.0224807	-78.04788	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028335	1	24.88	5.17	0	0	207	1.0223666	-78.063547	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028336	1	38.19	20.77	0	0	207	1.025034	-77.999709	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028337	1	0	0	0	0	207	1.0253586	-77.979726	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028338	1	38.19	17.56	0	0	207	1.0267433	-77.986048	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028339	1	0	0	0	0	207	1.0132327	-76.56847	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028340	1	25.99	12.04	0	0	207	1.0130216	-76.583038	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028341	1	0	0	0	0	207	1.0169652	-74.606805	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028342	1	47.23	13.36	0	0	207	1.0167018	-74.633897	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028343	1	0	0	0	0	207	1.0158559	-72.920492	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028344	1	0	0	0	0	207	1.0155829	-75.491836	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028345	1	0	0	0	0	207	1.0211312	-80.598342	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028346	1	0	0	0	0	207	1.0211312	-80.598342	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028347	1	47.23	17.9	0	0	207	1.0155725	-72.946039	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028348	1	49.49	19.51	0	0	207	1.0128202	-75.678366	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028349	1	44.47	16.44	0	0	207	1.0159393	-76.738085	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028350	1	44.47	7.68	0	36	207	1.0158836	-77.072782	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028351	1	0	0	0	0	207	1.0226287	-77.93321	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028352	1	46.65	14.99	0	0	207	1.0223686	-77.958857	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028353	1	46.65	4.27	0	0	207	1.0171533	-78.374774	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028354	1	76.67	33.73	0	0	207	1.0219967	-78.075485	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028355	1	0	0	0	0	207	1.0168553	-74.334626	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028356	1	38.16	13.32	0	0	207	1.0166282	-74.354114	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028357	1	38.16	2.74	0	0	207	1.0255772	-73.420029	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028358	1	0	0	0	0	207	1.0141572	-76.976021	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028359	1	50.85	24.54	0	0	207	1.0137855	-77.003051	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028360	1	0	0	0	0	207	1.0145469	-76.945405	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028361	1	78.6	25.73	0	0	207	1.0098744	-77.433736	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028362	1	0	0	0	0	207	1.0103615	-77.39214	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028363	1	48.69	7.9	0	0	207	1.0250816	-78.69936	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028364	1	0	0	0	0	207	1.0189942	-73.562852	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028365	1	107.85	13.02	0	0	207	1.0262976	-77.836657	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028366	1	16.9	6.81	0	0	207	1.012726	-75.872249	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028367	1	28.05	3.25	0	0	207	1.014553	-76.760021	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028368	1	0	0	0	0	207	1.0189008	-78.280986	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028369	1	44.21	16.3	0	0	207	1.0186139	-78.3036	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028370	1	46.1	25.69	0	0	207	0.9934046	-79.181791	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028371	1	26.87	7.15	0	0	207	1.0168891	-78.905768	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028372	1	33.45	7.23	0	0	207	1.0286356	-78.116542	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028373	1	0	0	0	0	207	1.0221645	-77.327816	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028374	1	45.29	14.04	0	0	207	1.0219317	-77.351657	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028375	1	0	0	0	0	207	1.0081017	-77.696969	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028376	1	45.29	3.53	0	0	207	1.0079526	-77.723707	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028377	1	0	0	0	0	207	1.0110976	-78.002561	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028378	1	64.91	7.63	0	0	207	1.0108187	-78.042995	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028379	1	0	0	0	0	207	1.0070202	-78.403063	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028380	1	42.1	8.32	0	0	207	1.0068386	-78.428731	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028381	1	30.02	7.67	0	0	207	1.0373367	-77.176656	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028382	1	23.68	7.47	0	0	207	0.9996803	-78.750882	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028383	1	0	0	0	0	207	1.0233531	-78.014866	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028384	1	33.28	7.39	0	0	207	1.0231936	-78.032371	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028385	1	66.35	15.36	0	30	207	1.0178353	-78.048756	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028386	1	66.35	17.22	0	0	207	1.009029	-77.494286	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028387	1	55.44	5.62	0	0	207	1.0150999	-78.233106	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028388	1	0	0	0	0	207	1.0153026	-78.19889	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028389	1	36.67	14.41	0	0	207	1.0104508	-78.593164	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028390	1	24.66	7.77	0	0	207	1.0142261	-78.420239	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028391	1	0	0	0	0	207	1.0143855	-78.40524	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028392	1	41.83	4.21	0	0	207	1.0163826	-78.068483	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028393	1	0	0	0	0	207	1.0165237	-78.041471	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028394	1	0	0	0	0	207	1.0158329	-78.08629	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028395	1	34.79	3.97	0	0	207	1.0157114	-78.107177	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028396	1	0	0	0	0	207	1.0130606	-78.262284	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028397	1	42.24	9.97	0	0	207	1.0128597	-78.285808	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028398	1	47.39	9.15	0	0	207	1.012561	-78.351477	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028399	1	27.73	11.24	0	0	207	1.0129866	-78.110408	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028400	1	0	0	0	0	207	1.0131667	-78.095753	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028401	1	91.25	18.71	0	0	207	1.0126301	-77.179112	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028402	1	52.44	28.45	0	0	207	1.0142519	-77.047015	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028403	1	0	0	0	0	207	1.0131976	-74.075307	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028404	1	7.52	1.36	0	0	207	1.0092176	-77.956002	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028405	1	0	0	0	0	207	1.0115023	-75.247624	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028406	1	0	0	0	0	207	1.0115023	-75.247624	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028407	1	44.05	16.92	0	0	207	1.012921	-74.100193	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028408	1	0	0	0	0	207	1.0141513	-73.915656	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028409	1	44.05	6.03	0	0	207	1.0093923	-78.152059	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028410	1	42.43	7.76	0	0	207	1.0154981	-77.907573	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028411	1	41.62	7.24	0	0	207	1.025071	-77.485979	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028412	1	0	0	0	0	207	1.0219096	-77.095969	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028413	1	0	0	0	0	207	1.0220843	-77.072248	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028414	1	41.62	5.74	0	0	207	1.0217566	-77.121237	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028415	1	0	0	0	0	207	1.0219096	-77.095969	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028416	1	0	0	0	0	207	1.0111278	-73.676066	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028417	1	75	7.21	0	0	207	1.0256346	-77.044676	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028418	1	47.26	7.8	0	0	207	1.020911	-77.576616	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028419	1	0	0	0	0	207	1.0201132	-77.302327	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028420	1	42.89	4.85	0	0	207	1.0199477	-77.329087	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028421	1	0	0	0	0	207	1.0202755	-77.279186	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028422	1	42.89	13.58	0	0	207	1.0180447	-77.723032	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028423	1	71.98	11.95	0	0	207	1.0124038	-78.244365	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028424	1	0	0	0	0	207	1.0126924	-78.204856	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028425	1	0	0	0	0	207	1.0074984	-78.315226	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028426	1	46.2	7.45	0	0	207	1.0072755	-78.344793	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028427	1	19.06	6.96	0	0	207	1.0179751	-75.595413	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028428	1	0	0	0	0	207	1.0424852	-74.121572	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028429	1	69.23	29.47	0	0	207	1.0335105	-77.47574	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028430	1	0	0	0	0	207	1.0281151	-80.893409	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028431	1	0	0	0	0	207	1.0281151	-80.893409	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028432	1	0	0	0	0	207	1.0184002	-76.29156	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028433	1	49.43	4.82	0	0	207	1.0182417	-76.321365	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028434	1	0	0	0	0	207	1.0215778	-76.819616	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028435	1	49.43	8.52	0	0	207	1.0213503	-76.849911	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028436	1	38.62	16.16	0	0	207	1.0117889	-78.508514	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028437	1	38.62	9.39	0	0	207	1.0179484	-77.721497	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028438	1	39.06	10.99	0	0	207	1.0253337	-77.074184	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028439	1	39.06	4.88	0	0	207	1.0346305	-77.652797	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028440	1	46.08	19.49	0	0	207	1.0132343	-78.007925	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028441	1	40.8	2.63	0	0	207	1.0139401	-76.559363	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028442	1	36.24	17.02	0	0	207	1.01685	-76.453346	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028443	1	39.36	6.49	0	0	207	1.0090474	-78.213243	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028444	1	0	0	0	0	207	1.0151868	-77.72869	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028445	1	39.36	0.58	0	0	207	1.015065	-77.752891	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028446	1	0	0	0	0	207	1.0152837	-77.704904	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028447	1	33.74	12.65	0	0	207	1.01802	-77.217172	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028448	1	0	0	0	0	207	1.0221483	-77.996032	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028449	1	62.89	18.59	0	0	207	1.021804	-78.031604	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028450	1	0	0	0	0	207	1.0152542	-77.807034	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028451	1	40.59	5.78	0	0	207	1.0151136	-77.82957	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028452	1	0	0	0	0	207	1.0136395	-78.145663	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028453	1	0	0	0	0	207	1.013871	-78.123921	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028454	1	40.59	12.69	0	0	207	1.0133947	-78.167184	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028455	1	27.96	6.19	0	0	207	1.0130123	-78.242736	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028456	1	0	0	0	0	207	1.0124624	-78.329509	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028457	1	27.96	4.32	0	0	207	1.0123553	-78.347329	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028458	1	0	0	0	0	207	1.023781	-71.044899	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028459	1	35.85	5.77	0	0	207	1.0318464	-72.066997	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028460	1	0	0	0	0	207	1.0247585	-70.939562	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028461	1	0	0	0	0	207	1.023781	-71.044899	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028462	1	35.85	10.93	0	0	207	1.0198242	-74.00768	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028463	1	33.56	9.79	0	0	207	1.0169324	-76.53451	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028464	1	0	0	0	0	207	1.0156483	-76.746992	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028465	1	30.08	2.74	0	0	207	1.0155529	-76.765641	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028466	1	41.73	8.03	0	0	207	1.0212037	-77.773679	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028467	1	0	0	0	0	207	1.0109437	-78.491345	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028468	1	41.73	10.77	0	0	207	1.010738	-78.515829	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028469	1	0	0	0	0	207	1.0240551	-77.27605	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028470	1	48.5	4.78	0	0	207	1.0238796	-77.302597	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028471	1	48.5	12.81	0	0	207	1.0238256	-77.292897	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028472	1	33.94	6.63	0	0	207	1.0089063	-78.015372	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028473	1	66.01	13.7	0	0	207	1.0064346	-78.583371	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028474	1	90.15	15.52	0	0	207	1.0216039	-77.218183	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028475	1	24.14	3.9	0	0	207	1.0196364	-77.128889	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028476	1	33.87	9.49	0	0	207	1.0277046	-72.280338	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028477	1	0	0	0	0	207	1.0242137	-72.220915	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028478	1	33.87	9.82	0	0	207	1.0240353	-72.241236	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028479	1	35.4	13.03	0	0	207	1.0034066	-78.735932	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028480	1	35.4	6.72	0	0	207	1.0048657	-79.038685	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028481	1	34.24	11.37	0	0	207	1.0139204	-78.222949	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028482	1	0	0	0	0	207	1.0163721	-77.859822	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028483	1	39.97	11.22	0	0	207	1.0161474	-77.88232	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028484	1	39.97	16.88	0	0	207	1.0132568	-77.862809	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028485	1	0	0	0	0	207	1.0039971	-78.933516	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028486	1	46.38	8.19	0	0	207	1.0038061	-78.959468	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028487	1	0	0	0	0	207	1.006263	-78.95751	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028488	1	0	0	0	0	207	1.0065175	-78.931496	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028489	1	46.38	11.7	0	0	207	1.0060372	-78.985418	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028490	1	28.51	6.65	0	0	207	1.0196983	-77.815618	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028491	1	0	0	0	0	207	1.0195261	-78.101736	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028492	1	23.15	5.28	0	0	207	1.0194191	-78.115835	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028493	1	0	0	0	0	207	1.0124061	-77.686708	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028494	1	50.46	22.29	0	0	207	1.0120576	-77.713622	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028495	1	0	0	0	0	207	1.014723	-77.735367	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028496	1	50.46	10.91	0	0	207	1.0144725	-77.76628	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028497	1	38.94	4.02	0	0	207	1.0219452	-77.713484	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028498	1	64.73	11.03	0	0	207	1.0148677	-77.965534	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028499	1	0	0	0	0	207	1.014722	-78.125437	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028500	1	44.03	18.15	0	0	207	1.0143991	-78.150643	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028501	1	0	0	0	0	207	1.0149986	-78.102093	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028502	1	0	0	0	0	207	1.021104	-73.005755	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028503	1	78.3	18.02	0	0	207	1.0225544	-77.303811	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028504	1	0	0	0	0	207	1.0145365	-78.123685	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028505	1	35.17	16.26	0	0	207	1.0142657	-78.142331	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028506	1	0	0	0	0	207	1.0218143	-77.382757	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028507	1	35.17	10.17	0	0	207	1.0216087	-77.403211	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028508	1	0	0	0	0	207	1.0220215	-77.361382	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028509	1	34.44	15.1	0	0	207	1.0227245	-76.832432	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028510	1	34.44	6.83	0	0	207	1.0185565	-77.420176	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028511	1	0	0	0	0	207	1.014646	-77.865419	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028512	1	54.29	18.94	0	0	207	1.0142919	-77.899049	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028513	1	0	0	0	0	207	1.0149714	-77.837561	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028514	1	0	0	0	0	207	1.0119931	-77.719855	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028515	1	54.29	12.15	0	0	207	1.0117519	-77.750711	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028516	1	0	0	0	0	207	1.0122725	-77.690508	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028517	1	0	0	0	0	207	1.0119931	-77.719855	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028518	1	63.84	18.14	0	0	207	1.0170082	-77.740793	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028519	1	0	0	0	0	207	1.0173315	-77.705981	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028520	1	0	0	0	0	207	1.0099376	-77.868713	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028521	1	62.83	21.83	0	0	207	1.0095516	-77.90196	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028522	1	51.08	17.94	0	0	207	1.0193422	-77.310246	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028523	1	29.51	6.1	0	0	207	1.0214528	-77.212309	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028524	1	53.52	22.24	0	0	207	1.0138478	-78.061471	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028525	1	44.98	6.73	0	0	207	1.0110713	-77.847688	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028526	1	0	0	0	0	207	1.0132816	-77.682286	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028527	1	80.1	28.77	0	0	207	1.0128129	-77.72501	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028528	1	0	0	0	0	207	1.0137859	-77.635902	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028529	1	0	0	0	0	207	1.0132816	-77.682286	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028530	1	52.7	21.81	0	0	207	1.021569	-77.521212	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028531	1	24.07	10.19	0	0	207	1.023414	-76.065738	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028532	1	0	0	0	0	207	1.0113057	-76.383714	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028533	1	42.74	7.65	0	0	207	1.0111337	-76.409497	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028534	1	0	0	0	0	207	1.0114927	-76.359277	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028535	1	0	0	0	0	207	1.016094	-73.807853	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028536	1	0	0	0	0	207	1.0119472	-76.845524	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028537	1	0	0	0	0	207	1.0119472	-76.845524	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028538	1	0	0	0	0	207	1.0119472	-76.845524	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028539	1	0	0	0	0	207	1.0119472	-76.845524	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028540	1	42.74	13.12	0	0	207	1.0158209	-73.833634	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028541	1	0	0	0	0	207	1.0164603	-77.983622	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028542	1	46.6	13.52	0	0	207	1.0162075	-78.012252	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028543	1	0	0	0	0	207	1.0164819	-73.675719	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028544	1	68.29	15.28	0	0	207	1.0125807	-77.637918	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028545	1	0	0	0	0	207	1.0155616	-78.008958	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028546	1	45.48	14.7	0	0	207	1.0152752	-78.034621	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028547	1	58.89	9.9	0	0	207	1.0149461	-77.938271	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028548	1	0	0	0	0	207	1.0157304	-73.7336	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028549	1	104.37	14.38	0	0	207	1.0101186	-77.816515	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028550	1	0	0	0	0	207	1.0093735	-79.255384	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028551	1	0	0	0	0	207	1.0093735	-79.255384	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028552	1	49.8	17.35	0	0	207	1.016704	-78.138056	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028553	1	49.8	7.37	0	0	207	1.0206196	-77.901631	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028554	1	49.8	9.11	0	0	207	1.0177415	-78.328149	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028555	1	14.02	1.04	0	0	207	1.0239556	-76.101759	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028556	1	41.71	5.84	0	0	207	1.0308384	-77.343922	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028557	1	31.61	15.82	0	0	207	1.0168849	-78.081732	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028558	1	0	0	0	0	207	1.0171342	-78.065768	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028559	1	0	0	0	0	207	1.0168849	-78.081732	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028560	1	0	0	0	0	207	1.0105251	-78.041551	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028561	1	31.61	4.87	0	0	207	1.0104008	-78.059459	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028562	1	49.63	15.82	0	0	207	1.0169697	-78.392099	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028563	1	0	0	0	0	207	1.0172877	-78.362883	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028564	1	0	0	0	0	207	1.0172933	-77.533576	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028565	1	65.24	11.21	0	0	207	1.0170208	-77.570022	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028566	1	0	0	0	0	207	1.002897	-74.657541	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028567	1	65.24	16.53	0	0	207	1.0320872	-76.172655	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028568	1	52.54	16.18	0	0	207	1.0352912	-77.295942	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028569	1	35.51	7.42	0	0	207	1.0277282	-76.225337	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028570	1	0	0	0	103	207	1.0256997	-78.068239	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028571	1	41.5	6.85	0	0	207	1.0255055	-78.093183	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028572	1	0	0	0	0	207	1.0246076	-78.029241	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028573	1	34.26	14.16	0	0	207	1.0200068	-77.918959	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028574	1	0	0	0	0	207	1.0129573	-73.59561	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028575	1	57.18	16.95	0	0	207	1.0254664	-77.513316	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028576	1	28.17	5.09	0	0	207	1.0270175	-76.873848	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028577	1	43.11	9.96	0	0	207	1.0068627	-77.894636	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028578	1	0	0	0	0	207	1.0104557	-77.811412	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028579	1	72.62	18.3	0	0	207	1.0100502	-77.851972	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028580	1	60.38	12.21	0	0	207	1.0159332	-78.145878	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028581	1	0	0	0	0	207	1.0212804	-72.807924	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028582	1	58.11	8.72	0	0	207	1.026958	-75.286686	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028583	1	0	0	0	0	207	1.0177616	-76.929352	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028584	1	47.35	11.72	0	0	207	1.017514	-76.959002	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028585	1	0	0	0	0	207	1.0209143	-77.55513	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028586	1	48.12	3.7	0	0	207	1.0207394	-77.581231	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028587	1	47.82	6.47	0	0	207	1.0228813	-77.167333	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028588	1	0	0	0	0	207	1.0230719	-77.138033	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028589	1	47.82	19.29	0	0	207	1.0231483	-77.53536	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028590	1	28.6	8.76	0	0	207	1.0218786	-77.571635	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028591	1	52.53	5.35	0	0	207	1.0224988	-77.719979	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028592	1	0	0	0	0	207	1.0216243	-77.577848	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028593	1	52.53	2.14	0	0	207	1.0214957	-77.611349	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028594	1	48.08	14.24	0	0	207	1.0145528	-77.641195	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028595	1	48.08	13.03	0	0	207	1.0130767	-77.779713	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028596	1	39.24	3.12	0	0	207	1.0184457	-76.862812	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028597	1	43.83	13.12	0	0	207	1.0230339	-75.85989	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028598	1	0	0	0	0	207	1.0156766	-73.318558	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028599	1	63.36	32.1	0	0	207	1.0251896	-77.418062	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028600	1	36.87	12.16	0	0	207	1.018115	-77.987162	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028601	1	0	0	0	0	207	1.0183501	-77.965965	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028602	1	0	0	0	0	207	1.018115	-77.987162	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028603	1	48.49	19.58	0	0	207	1.0096796	-77.712674	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028604	1	48.89	29.59	0	0	207	1.0158333	-77.658607	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028605	1	0	0	0	0	207	1.01183	-78.178897	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028606	1	0	0	0	0	207	1.0121587	-78.146631	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028607	1	51.99	17.23	0	0	207	1.0114863	-78.210453	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028608	1	0	0	0	0	207	1.0142788	-77.788172	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028609	1	51.99	12.61	0	0	207	1.0140042	-77.819855	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028610	1	61.03	14.27	0	0	207	1.0183078	-66.407654	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028611	1	30.2	8.9	0	0	207	1.029814	-76.27793	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028612	1	30.2	13.17	0	0	207	1.0291614	-76.803247	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028613	1	0	0	0	0	207	1.0223759	-77.51153	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028614	1	44.39	8.52	0	0	207	1.0221845	-77.537666	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028615	1	27.81	3.58	0	0	207	1.019787	-77.723994	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028616	1	27.21	2	0	0	207	1.029379	-77.134112	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028617	1	0	0	0	0	207	1.0294781	-77.117697	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028618	1	27.21	3.22	0	0	207	1.0265967	-76.777434	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028619	1	0	0	0	0	207	1.0242102	-71.090258	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028620	1	11.62	2.46	0	0	207	1.024152	-71.097266	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028621	1	39.76	22.81	0	0	207	1.0160669	-77.293232	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028622	1	0	0	0	0	207	1.0164162	-77.269596	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028623	1	37.15	17.52	0	0	207	1.0166268	-77.202368	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028624	1	47.12	12.16	0	0	207	1.0226117	-76.244774	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028625	1	0	0	0	0	207	1.0100564	-73.999885	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028626	1	0	0	0	0	207	1.03266	-76.121307	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028627	1	40.26	9.94	0	0	207	1.0098529	-74.02126	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028628	1	54.35	5.88	0	0	207	1.0233157	-77.689402	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028629	1	0	0	0	0	207	1.0231531	-77.6979	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028630	1	38.34	9.88	0	0	207	1.0229429	-77.717542	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028631	1	0	0	0	0	207	1.0141141	-73.968732	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028632	1	58.56	10.56	0	0	207	1.0219497	-77.027928	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028633	1	64.75	8.4	0	0	207	1.0064374	-77.308047	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028634	1	0	0	0	0	207	1.0066583	-77.271193	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028635	1	0	0	0	0	207	1.0105688	-76.839292	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028636	1	31.87	8.08	0	0	207	1.010415	-76.858607	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028637	1	34.11	13.83	0	0	207	1.0101646	-76.906397	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028638	1	0	0	0	0	207	1.0274293	-74.931583	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028639	1	32.56	4.03	0	0	207	1.0272905	-74.951253	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028640	1	28.47	12.83	0	0	207	1.0260395	-74.874802	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028641	1	23.99	5.4	0	0	207	1.0218984	-72.131018	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028642	1	17.31	6.12	0	0	207	1.0132651	-78.001871	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028643	1	0	0	0	0	207	1.0133682	-77.993023	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028644	1	35.31	8.84	0	0	207	1.0074989	-77.756833	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028645	1	22.04	11.09	0	0	207	1.0265817	-68.157362	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028646	1	12.03	2.52	0	0	207	1.0253205	-75.22586	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028647	1	30.63	8.36	0	0	207	1.0296404	-74.761514	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028648	1	25.79	8.96	0	0	207	1.0333445	-73.582296	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028649	1	31.25	9.49	0	0	207	1.0329733	-73.630504	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028650	1	0	0	0	0	207	1.0329733	-73.630504	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028651	1	0	0	0	0	207	1.0329733	-73.630504	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028652	1	0	0	0	0	207	1.0329733	-73.630504	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028653	1	37.71	11.97	0	0	207	1.0279416	-74.580582	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028654	1	0	0	0	0	207	1.028156	-74.558167	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028655	1	0	0	0	0	207	1.0252771	-71.764571	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028656	1	0	0	0	0	207	1.0303316	-74.24636	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028657	1	34.89	23	0	0	207	1.0249373	-71.78206	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028658	1	46.04	2.01	0	0	207	1.0326006	-73.80901	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028659	1	46.04	9.08	0	0	207	1.0314123	-73.965027	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028660	1	0	0	0	0	207	1.0307389	-72.712991	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028661	1	22.59	6.97	0	0	207	1.0306007	-72.725899	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028662	1	0	0	0	0	207	1.0231571	-72.355152	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028663	1	23.62	8.53	0	0	207	1.0230091	-72.36688	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028664	1	0	0	0	0	207	1.0304906	-74.285884	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028665	1	33.99	2.29	0	0	207	1.030379	-74.306902	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028666	1	37	5.39	0	0	207	1.0223983	-74.617853	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028667	1	28.58	12.23	0	0	207	1.0168767	-74.641715	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028668	1	43.73	34.35	0	0	207	1.0073153	-74.882102	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028669	1	0	0	0	0	207	1.0073153	-74.882102	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028670	1	0	0	0	0	207	1.0073153	-74.882102	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028671	1	0	0	0	0	207	1.0073153	-74.882102	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028672	1	29.5	3.31	0	0	207	1.008883	-75.044449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028673	1	17.36	6.15	0	0	207	1.0277579	-71.978774	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028674	1	33.54	5.67	0	0	207	1.0243708	-71.819815	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028675	1	0	0	0	0	207	1.0152706	-74.519212	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028676	1	33.54	7.13	0	0	207	1.0151107	-74.538749	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028677	1	0	0	0	0	207	1.0112602	-74.927821	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028678	1	23.04	3.66	0	0	207	1.0111734	-74.941951	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028679	1	55.64	16.43	0	0	207	1.0190855	-73.142206	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028680	1	0	0	0	0	207	1.0221515	-72.637488	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028681	1	55.64	17	0	0	207	1.0218316	-72.665814	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028682	1	0	0	0	0	207	1.0183797	-73.640008	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028683	1	36.97	17.59	0	0	207	1.0181117	-73.658163	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028684	1	0	0	0	0	207	1.0258152	-71.516596	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028685	1	60.02	23.73	0	0	207	1.0175546	-73.990642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028686	1	0	0	0	0	207	1.0132248	-75.614654	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028687	1	0	0	0	0	207	1.0132248	-75.614654	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028688	1	6.99	2.13	0	0	207	1.0325782	-69.924499	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028689	1	0	0	0	0	207	1.0270275	-71.180254	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028690	1	35.64	0.05	0	0	207	1.0269351	-71.199684	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028691	1	0	0	0	0	207	1.028821	-71.400624	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028692	1	6.94	0.86	0	0	207	1.0287941	-71.404422	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028693	1	0	0	0	0	207	1.0288451	-71.396775	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028694	1	22.98	9.48	0	0	207	1.0247035	-71.748728	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028695	1	0	0	0	0	207	1.0365622	-67.129691	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028696	1	42.13	8.52	0	0	207	1.0363807	-67.151868	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028697	1	43.07	13.16	0	0	207	1.0209093	-71.008914	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028698	1	43.93	12.28	0	0	207	1.0382904	-66.724532	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028699	1	0	0	0	0	207	1.041141	-66.814081	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028700	1	43.23	2.03	0	0	207	1.0410274	-66.837097	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028701	1	4.19	0.42	0	0	207	1.0379197	-67.512766	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028702	1	14.58	1.92	0	0	207	1.0378645	-67.521734	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028703	1	0	0	0	0	207	1.0379973	-67.502672	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028704	1	35.17	5.83	0	0	207	1.0348191	-65.930175	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028705	1	35.17	6.85	0	0	207	1.0371106	-66.121007	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028706	1	0	0	0	0	207	1.0352743	-66.881302	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028707	1	13.2	5.28	0	0	207	1.0351797	-66.888367	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028708	1	0	0	0	0	207	1.0342993	-67.092981	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028709	1	23.61	3.25	0	0	207	1.0342088	-67.107546	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028710	1	23.61	5.9	0	0	207	1.0341488	-67.136403	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028711	1	0	0	0	0	207	1.0265102	-66.527384	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028712	1	20.68	6.37	0	0	207	1.0550946	-69.117395	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028713	1	0	0	0	0	207	1.0293574	-66.333341	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028714	1	46.78	27.79	0	0	207	1.0289561	-66.355519	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028715	1	9.69	4.35	0	0	207	1.0215402	-61.44326	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028716	1	0	0	0	0	207	1.0216109	-61.437429	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028717	1	0	0	0	0	207	1.0329768	-66.300441	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028718	1	0	0	0	0	207	1.0375377	-67.389729	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028719	1	3.05	0.38	0	0	207	1.0389489	-68.142275	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028720	2	0	0	0	0	207	1.0330494	-65.921844	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028721	2	0	0	0	0	207	1.0329768	-66.300441	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028722	2	0	0	0	0	207	1.0329899	-66.238641	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028723	2	0	0	0	0	207	1.0376401	-67.057791	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028724	1	0	0	0	0	207	1.0206871	-77.463049	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028725	2	0	0	0	0	207	1.0134462	-71.141021	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028726	1	0	0	0	0	207	1.0356619	-73.186164	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028727	2	0	0	0	0	207	1.0486904	-70.555416	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028728	1	2.01	0.75	0	0	207	1.0235568	-77.002889	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028729	2	0	0	0	0	207	1.0604719	-72.967487	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028730	1	0	0	0	0	207	1.0512329	-66.323477	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028731	1	0	0	0	0	207	1.0454654	-66.301582	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028732	2	0	0	0	0	207	1.0457814	-65.748149	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028733	2	0	0	0	0	207	1.0459044	-65.419345	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028734	1	0	0	0	0	207	1.0454152	-66.432052	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028735	2	0	0	0	0	207	1.0454654	-66.301582	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028736	2	0	0	0	0	207	1.0460527	-64.567572	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028737	1	0	0	0	0	207	1.0531732	-67.653081	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028738	1	0	0	0	0	207	1.0380561	-67.44579	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028739	1	0.4	0.13	0	0	207	1.0312021	-68.118475	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028740	2	0	0	0	0	207	1.046674	-67.419431	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028741	2	0	0	0	0	207	1.0531732	-67.653081	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028742	2	0	0	0	0	207	1.0466755	-67.406256	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028743	2	0	0	0	0	207	1.0466742	-67.456025	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028744	2	0	0	0	0	207	1.0467191	-67.152887	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028745	1	0	0	0	0	207	1.0503822	-62.028927	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028746	2	0	0	0	0	207	1.0466762	-67.44831	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028747	2	0	0	0	0	207	1.0467268	-67.141336	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028748	2	0	0	0	0	207	1.0466631	-67.460908	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028749	1	0	0	0	0	207	1.0315765	-65.872844	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028750	1	0	0	0	0	207	1.0381155	-66.145529	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028751	2	0	0	0	0	207	1.006574	-64.896333	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028752	2	0	0	0	0	207	1.0065332	-65.267183	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028753	2	0	0	0	0	207	1.0066065	-64.863666	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028754	2	0	0	0	0	207	1.0065366	-65.41174	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028755	2	0	0	0	0	207	1.0388949	-67.256886	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028756	1	14.02	2.22	0	0	207	1.02303	-72.101372	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028757	2	0	0	0	0	207	1.0332247	-70.07229	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028758	1	0	0	0	-670	207	1.0231084	-57.098906	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028759	1	0	0	0	0	207	1.0277633	-58.416909	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028760	1	0.16	0.03	0	0	207	1.0295516	-58.609177	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028761	2	0	0	0	0	207	1.0231084	-57.098906	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028762	1	0	0	0	0	207	1.02508	-68.049166	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028763	1	0	0	0	0	207	1.0297841	-71.17842	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028764	1	1.55	0.56	0	0	207	1.0356373	-73.158174	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028765	2	0	0	0	0	207	1.0253703	-67.183939	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028766	2	0	0	0	0	207	1.0253145	-67.382589	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028767	2	0	0	0	0	207	1.02508	-68.049166	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028768	2	0	0	0	0	207	1.0252896	-67.503009	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028769	2	0	0	0	0	207	1.0252463	-67.618626	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028770	2	0	0	0	0	207	1.0253752	-67.28491	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028771	2	0	0	0	0	207	1.0254223	-67.977479	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028772	1	0	0	0	0	207	1.0273057	-68.058175	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028773	1	0	0	0	0	207	1.0107158	-74.145116	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028774	1	0	0	0	0	207	1.0243645	-77.053534	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028775	1	0	0	0	0	207	1.0243645	-77.053534	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028776	1	0	0	0	0	207	1.0243645	-77.053534	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028777	1	0	0	0	0	207	1.0243645	-77.053534	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028778	2	0	0	0	0	207	0.9971473	-72.906624	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028779	2	0	0	0	0	207	0.9976123	-72.861866	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028780	1	0	0	0	0	207	1.012235	-74.099587	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028781	1	0	0	0	0	207	1.0229132	-69.976691	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028782	1	0	0	0	0	207	1.0193799	-72.671092	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028783	1	0	0	0	0	207	1.0201344	-75.995731	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028784	2	0	0	0	0	207	1.027482	-69.00558	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028785	2	0	0	0	0	207	1.0270911	-68.83594	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028786	2	0	0	0	0	207	1.0278404	-69.17539	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028787	2	0	0	0	0	207	1.0272402	-68.889435	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028788	2	0	0	0	0	207	1.0279602	-69.239635	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028789	2	0	0	0	0	207	1.0275435	-69.034598	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028790	1	0	0	0	0	207	1.0194244	-77.623859	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028791	2	0	0	0	0	207	1.0351081	-75.992023	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028792	2	0	0	0	0	207	1.0351081	-75.992023	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028793	1	0	0	0	0	207	1.0200527	-77.556733	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028794	1	0	0	0	230	207	1.0273869	-70.588819	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028795	1	0	0	0	0	207	1.0169419	-73.755034	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028796	1	0	0	0	0	207	1.0117331	-77.643213	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028797	2	0	0	0	0	207	0.9870766	-69.60983	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028798	2	0	0	0	0	207	0.9920722	-69.032608	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028799	2	0	0	0	0	207	1.0155194	-74.51378	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028800	2	0	0	0	0	207	1.0090984	-77.766614	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028801	1	0	0	0	0	207	1.0067508	-79.818451	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028802	1	0	0	0	0	207	1.0067508	-79.818451	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028803	1	0	0	0	5.5	207	1.0161611	-74.397558	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028804	2	0	0	0	0	207	1.0343002	-65.716901	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028805	2	0	0	0	0	207	1.0224991	-77.401211	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028806	1	0	0	0	0	207	1.0224157	-77.429787	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028807	1	0	0	0	0	207	1.0241705	-73.457528	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028808	1	0	0	0	0	207	1.0220494	-76.634616	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028809	1	0	0	0	0	207	1.0220686	-76.532758	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028810	1	0	0	0	0	207	1.0220686	-76.532758	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028811	2	0	0	0	0	207	1.0178674	-72.778231	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028812	2	0	0	0	0	207	1.0182785	-72.725641	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028813	1	7.41	2.52	0	0	207	1.0239264	-73.391281	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028814	1	0	0	0	0	207	1.0485608	-65.976891	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028815	2	3.5	0.22	0	0	207	1.0483371	-65.726847	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028816	2	0	0	0	0	207	1.0483371	-65.726847	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028817	2	0	0	0	0	207	1.0483371	-65.726847	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028818	1	0	0	0	0	207	1.0483371	-65.726847	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028819	1	0	0	0	0	207	1.0240921	-79.371552	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028820	2	0	0	0	0	207	1.0636319	-75.119982	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028821	2	0	0	0	0	207	1.0678939	-74.573411	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028822	1	24.77	3.04	0	0	207	1.0238282	-79.392519	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028823	2	0	0	0	0	207	1.0383471	-67.892017	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028824	2	0	0	0	0	207	1.03528	-73.313995	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028825	1	0	0	0	0	207	1.0350898	-73.335358	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028826	1	0	0	0	0	207	1.0368875	-67.347681	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028827	1	7.09	1.98	0	0	207	1.0382393	-67.748033	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028828	2	0	0	0	0	207	0.9996391	-66.28583	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028829	2	0	0	0	0	207	1.0256902	-63.248521	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028830	2	0	0	0	0	207	0.9994886	-66.899533	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028831	2	0	0	0	0	207	1.0177285	-73.714673	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028832	1	23.59	3.92	0	0	207	1.0122541	-77.46842	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028833	2	0	0	0	0	207	1.0286388	-70.662589	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028834	2	0	0	0	0	207	1.0252538	-71.925746	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028835	2	0	0	0	0	207	1.038	-66.464864	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028836	1	0	0	0	0	207	1.0089442	-78.053188	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028837	2	0	0	0	0	207	1.0073119	-76.910946	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028838	2	0	0	0	0	207	1.0103456	-72.369388	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028839	2	0	0	0	0	207	1.04233	-67.56279	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028840	1	0	0	0	0	207	1.04218	-67.596008	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028841	1	0	0	0	0	207	1.0246018	-70.09846	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028842	1	0	0	0	0	207	1.0232093	-72.154795	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028843	1	0	0	0	0	207	1.0213785	-77.386511	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028844	2	0	0	0	0	207	1.0235469	-69.527587	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028845	2	0	0	0	0	207	1.0223488	-68.930299	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028846	2	0	0	0	0	207	1.0232253	-69.361342	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028847	1	0	0	0	-82	207	1.0252079	-68.08354	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028848	1	0	0	0	0	207	1.0279271	-70.536932	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028849	1	0	0	0	0	207	1.0277933	-72.602814	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028850	2	0	0	0	0	207	1.0237968	-67.343964	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028851	2	0	0	0	0	207	1.0233784	-67.115998	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028852	2	0	0	0	0	207	1.0232421	-67.052159	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028853	2	0	0	0	0	207	1.0252079	-68.08354	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028854	2	0	0	0	0	207	1.0247763	-67.846704	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028855	2	0	0	0	0	207	1.0161797	-73.670569	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028856	2	0	0	0	0	207	1.0226649	-77.385979	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028857	1	0	0	0	0	207	1.0167706	-73.582907	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028858	2	0	0	0	0	207	1.0397397	-67.467085	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028859	2	0	0	0	0	207	1.0339985	-73.593525	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028860	1	0	0	0	0	207	1.0131532	-73.254223	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028861	1	0	0	0	0	207	1.0349557	-76.649528	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028862	2	0	0	0	0	207	1.0138221	-73.182136	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028863	2	0	0	0	0	207	1.015264	-73.023733	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028864	1	0	0	0	0	207	1.0131064	-73.263261	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028865	2	0	0	0	0	207	1.0224927	-72.18612	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028866	2	0	0	0	0	207	1.0131532	-73.254223	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028867	2	0	0	0	0	207	1.0173716	-72.831847	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028868	2	0	0	0	0	207	1.0206145	-72.511807	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028869	2	0	0	0	0	207	1.0408974	-67.821762	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028870	1	0	0	0	0	207	1.0101056	-79.036997	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028871	2	0	0	0	0	207	1.0118316	-77.47457	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028872	2	0	0	0	0	207	1.0118316	-77.47457	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028873	1	0	0	0	0	207	0.9992455	-78.853254	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028874	2	0	0	0	0	207	1.0128893	-79.431226	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028875	1	0	0	0	0	207	1.012462	-79.460376	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028876	1	0	0	0	0	207	1.0128893	-79.431226	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028877	2	0	0	0	0	207	1.0360968	-66.826057	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028878	1	0	0	0	0	207	1.0356159	-66.979244	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028879	1	0	0	0	-520	207	1.0384545	-63.748017	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028880	1	0	0	0	0	207	1.0424351	-64.920233	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028881	1	0	0	0	0	207	1.0383954	-65.592149	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028882	1	0	0	0	0	207	1.0375254	-67.692953	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028883	1	0	0	0	0	207	1.0396623	-65.378293	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028884	1	0	0	0	0	207	1.0396623	-65.378293	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028885	2	0	0	0	0	207	1.0372098	-63.091541	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028886	2	0	0	0	0	207	1.037108	-63.045884	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028887	2	0	0	0	0	207	1.0361203	-62.560737	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028888	1	0.42	0.15	0	0	207	1.0436891	-64.034899	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028889	1	0	0	0	0	207	1.0307162	-58.383775	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028890	2	0	0	0	0	207	1.0300388	-53.198609	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028891	1	0	0	0	0	207	1.030598	-58.469753	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028892	1	0	0	0	0	207	1.0375114	-66.080433	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028893	2	0	0	0	0	207	1.0382263	-64.273242	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028894	1	0	0	0	0	207	1.0374538	-66.095343	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028895	1	0	0	0	0	207	1.0375114	-66.080433	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028896	2	0	0	0	0	207	1.015483	-75.563369	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028897	2	0	0	0	0	207	1.0157233	-75.529479	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028898	2	0	0	0	0	207	1.0225582	-74.592192	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028899	1	0	0	0	0	207	1.0157233	-75.529479	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028900	1	0	0	0	0	207	1.0242103	-77.03905	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028901	2	0	0	0	0	207	1.0173517	-73.571251	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028902	2	0	0	0	0	207	1.0383178	-67.78295	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028903	1	0	0	0	0	207	1.0316732	-67.249868	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028904	1	0	0	0	0	207	1.031501	-67.738122	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028905	1	0	0	0	0	207	1.0323892	-68.327041	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028906	2	0	0	0	0	207	0.991345	-66.018632	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028907	2	0	0	0	0	207	1.0104238	-74.430937	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028908	2	0	0	0	0	207	1.0188333	-77.516675	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028909	1	0	0	0	0	207	1.0119559	-74.279458	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028910	1	0	0	0	0	207	1.0104238	-74.430937	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028911	1	0	0	0	-522	207	1.0299509	-66.423177	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028912	1	0	0	0	0	207	1.0324544	-65.981985	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028913	2	0	0	0	0	207	1.0299509	-66.423177	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028914	1	0	0	0	0	207	1.0358753	-66.110292	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028915	2	0	0	0	0	207	1.0345309	-65.875397	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028916	1	0	0	0	0	207	1.0358936	-66.118331	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028917	1	0	0	0	0	207	1.0331254	-73.599477	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028918	2	0	0	0	0	207	0.9928821	-72.274186	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028919	2	0	0	0	0	207	1.031855	-65.950711	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028920	1	0	0	0	0	207	1.0525969	-66.337337	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028921	1	0	0	0	0	207	1.0467149	-66.552542	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028922	1	0	0	0	0	207	1.0448503	-66.621385	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028923	1	0	0	0	0	207	1.0448503	-66.621385	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028924	1	0	0	0	0	207	1.0292052	-71.366479	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028925	1	0	0	0	0	207	1.0353714	-73.214972	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028926	2	0	0	0	0	207	0.9966365	-70.594726	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028927	2	0	0	0	0	207	1.0080684	-70.15863	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028928	2	0	0	0	0	207	1.0179064	-77.714834	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028929	2	0	0	0	0	207	0.9868813	-76.46319	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028930	2	0	0	0	0	207	0.9868813	-76.46319	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028931	1	0	0	0	0	207	0.9764341	-77.582658	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028932	1	0	0	0	0	207	1.0174198	-77.758014	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028933	1	0	0	0	0	207	1.0110568	-78.15613	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028934	2	0	0	0	0	207	1.0434867	-76.096197	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028935	2	0	0	0	0	207	1.0315417	-65.670236	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028936	1	0	0	0	0	207	1.047003	-65.766314	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028937	1	0	0	0	0	207	1.0122561	-77.556943	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028938	2	0	0	0	0	207	1.0130576	-77.471552	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028939	2	0	0	0	0	207	1.0204766	-76.69835	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028940	1	0	0	0	0	207	1.0130576	-77.471552	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028941	2	0	0	0	0	207	1.0122561	-77.556943	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028942	2	0	0	0	0	207	1.0586207	-72.448735	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028943	1	0	0	0	0	207	1.0120889	-77.568137	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028944	1	0	0	0	0	207	1.0122561	-77.556943	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028945	1	0	0	0	99	207	1.026874	-79.604458	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028946	2	0	0	0	0	207	1.0604157	-76.033007	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028947	1	0	0	0	0	207	1.0253366	-79.619316	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028948	2	0	0	0	0	207	1.0382815	-67.904	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028949	1	0	0	0	0	207	1.0440325	-65.448766	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028950	1	0	0	0	0	207	1.0391318	-66.029001	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028951	2	0	0	0	0	207	1.0064395	-64.570859	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028952	2	0	0	0	0	207	1.0440325	-65.448766	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028953	2	0	0	0	0	207	1.0391318	-66.029001	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028954	1	0	0	0	0	207	1.0438863	-65.47264	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028955	1	0	0	0	0	207	1.0440325	-65.448766	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028956	1	0	0	0	0	207	1.0440325	-65.448766	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028957	2	0	0	0	0	207	1.0083182	-77.596766	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028958	1	0	0	0	0	207	1.0083182	-77.596766	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028959	1	0	0	0	0	207	1.0300979	-67.659583	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028960	1	0	0	0	0	207	1.0319973	-68.489599	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028961	2	0	0	0	0	207	1.0050264	-67.427692	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028962	2	0	0	0	0	207	1.0011799	-65.158566	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028963	2	0	0	0	0	207	1.0014309	-67.17966	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028964	1	0	0	0	0	207	1.0300947	-67.64003	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028965	1	0	0	0	0	207	1.0319976	-65.628795	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028966	1	0	0	0	0	207	1.0344925	-65.698222	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028967	1	0	0	0	0	207	1.0336554	-65.67497	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028968	1	0	0	0	0	207	1.0336554	-65.67497	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028969	2	0	0	0	0	207	1.0321012	-65.338607	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028970	2	0	0	0	0	207	1.0320883	-65.405461	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028971	1	0	0	0	0	207	1.0320211	-65.678182	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028972	2	0	0	0	0	207	1.0221456	-62.677409	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028973	2	0	0	0	0	207	1.0218401	-62.377522	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028974	2	0	0	0	0	207	1.0319976	-65.628795	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028975	2	0	0	0	0	207	1.0320791	-65.405521	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028976	1	0	0	0	0	207	1.0318369	-65.642423	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028977	1	0	0	0	0	207	1.0319976	-65.628795	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028978	2	0	0	0	0	207	1.0129626	-74.257145	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028979	1	0	0	0	0	207	1.0193733	-77.037781	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028980	2	0	0	0	0	207	1.013183	-78.304446	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028981	1	0	0	0	0	207	1.0387358	-67.728048	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028982	2	0	0	0	0	207	1.0387358	-67.728048	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028983	1	0	0	0	0	207	1.0121136	-77.730736	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028984	2	0	0	0	0	207	1.006087	-73.568021	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028985	1	0	0	0	0	207	1.0117594	-77.756527	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028986	1	0	0	0	0	207	1.0383006	-67.821051	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028987	2	0	0	0	0	207	1.0383129	-64.489525	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028988	1	0	0	0	0	207	1.0419833	-62.329337	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028989	1	0	0	0	0	207	1.0422707	-62.759963	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028990	1	0	0	0	0	207	1.0324442	-64.63279	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028991	2	0	0	0	0	207	1.0414665	-61.705784	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028992	2	0	0	0	0	207	1.0410378	-61.265809	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028993	1	0	0	0	0	207	1.024375	-72.806514	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028994	2	0	0	0	0	207	1.0507716	-70.01386	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028995	2	0	0	0	0	207	1.0472347	-70.432004	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028996	1	0	0	0	0	207	1.0236794	-72.860184	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028997	1	0	0	0	0	207	1.024375	-72.806514	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028998	1	0	0	0	0	207	1.0044804	-74.497471	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2028999	1	0	0	0	0	207	1.020071	-77.612785	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029000	2	0	0	0	0	207	1.0168375	-72.979327	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029001	2	0	0	0	0	207	1.0124953	-72.547304	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029002	2	0	0	0	0	207	1.0123976	-73.545907	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029003	1	0	0	0	0	207	1.0062285	-74.446055	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029004	2	0	0	0	0	207	1.0197012	-77.560347	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029005	1	0	0	0	0	207	1.0121309	-77.552626	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029006	2	0	0	0	0	207	1.0397772	-74.539327	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029007	2	0	0	0	0	207	1.0444005	-74.096935	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029008	1	0	0	0	0	207	1.037308	-67.190903	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029009	1	0	0	0	0	207	1.0379568	-67.399511	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029010	2	0	0	0	0	207	1.037308	-67.190903	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029011	2	0	0	0	0	207	1.0353548	-66.12361	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029012	1	0	0	0	0	207	1.0084375	-78.521058	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029013	2	0	0	0	0	207	1.0084375	-78.521058	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029014	1	0	0	0	0	207	1.0084375	-78.521058	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029015	1	0	0	0	0	207	1.02	-70.427754	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029016	1	0	0	0	0	207	1.0232665	-72.206637	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029017	1	0	0	0	0	207	1.0236176	-77.116268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029018	2	0	0	0	0	207	1.0210238	-69.26386	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029019	2	0	0	0	0	207	1.0210207	-69.270298	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029020	2	0	0	0	0	207	1.0210346	-69.226221	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029021	1	0	0	0	0	207	1.0410247	-65.702472	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029022	2	0	0	0	0	207	1.0407371	-61.527012	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029023	1	0	0	0	0	207	1.0408279	-65.762665	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029024	1	0	0	0	32	207	1.0240999	-70.009598	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029025	1	0	0	0	0	207	1.0237889	-72.928189	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029026	1	0	0	0	0	207	1.0237371	-77.909069	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029027	2	0	0	0	0	207	1.0298009	-68.754715	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029028	2	0	0	0	0	207	1.0278254	-69.203518	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029029	2	0	0	0	0	207	1.0277758	-69.211388	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029030	2	0	0	0	0	207	1.0290292	-68.927309	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029031	2	0	0	0	0	207	1.0277111	-69.215637	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029032	2	0	0	0	0	207	1.0266151	-72.627622	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029033	2	0	0	0	0	207	1.0328826	-73.675169	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029034	2	0	0	0	0	207	1.030865	-72.787686	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029035	2	0	0	0	0	207	1.0295838	-72.462743	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029036	1	0	0	0	0	207	1.032455	-73.515696	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029037	1	0	0	0	0	207	1.0328722	-73.700829	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029038	2	0	0	0	0	207	1.0346731	-73.252726	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029039	1	0	0	0	0	207	1.0232075	-71.420447	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029040	1	0	0	0	0	207	1.0230978	-75.097281	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029041	1	0	0	0	0	207	1.0234635	-78.733581	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029042	2	0	0	0	0	207	1.0232075	-71.420447	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029043	2	0	0	0	0	207	1.0294648	-70.742648	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029044	2	0	0	0	0	207	1.0064189	-79.560532	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029045	1	0	0	0	0	207	1.0062368	-79.572494	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029046	2	0	0	0	0	207	1.0348198	-73.148593	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029047	2	0	0	0	0	207	1.0397139	-69.437607	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029048	2	0	0	0	0	207	1.0348198	-73.148593	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029049	1	0	0	0	0	207	1.0348412	-73.177112	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029050	1	0	0	0	0	207	1.0383232	-67.914136	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029051	2	0	0	0	0	207	1.0390784	-64.622112	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029052	2	0	0	0	0	207	1.0383232	-67.914136	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029053	1	0	0	0	0	207	1.0382706	-67.939194	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029054	2	0	0	0	0	207	1.035006	-70.3387	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029055	1	0	0	0	0	207	1.0325345	-71.399651	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029056	2	0	0	0	0	207	1.001449	-71.033311	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029057	2	0	0	0	0	207	1.0016246	-70.549481	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029058	1	0	0	0	0	207	1.0012068	-71.508995	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029059	2	0	0	0	0	207	1.0234881	-76.987171	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029060	2	0	0	0	0	207	1.0223825	-77.748909	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029061	1	0	0	0	0	207	1.0220625	-77.770167	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029062	2	0	0	0	0	207	1.029404	-73.303105	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029063	2	0	0	0	0	207	1.0294203	-73.301682	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029064	2	0	0	0	0	207	1.0257716	-72.154268	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029065	1	0	0	0	0	207	1.0294203	-73.301682	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029066	1	0	0	0	0	207	1.0333608	-73.668683	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029067	1	0	0	0	0	207	1.0333608	-73.668683	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029068	1	0	0	0	0	207	1.0333608	-73.668683	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029069	1	0	0	0	0	207	1.0333608	-73.668683	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029070	2	0	0	0	0	207	1.0468328	-71.164083	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029071	2	0	0	0	0	207	1.0505431	-69.051034	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029072	1	0	0	0	0	207	1.0296746	-58.038976	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029073	2	0	0	0	0	207	1.0299875	-54.91096	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029074	1	0	0	0	0	207	1.0295609	-58.090268	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029075	2	0	0	0	0	207	1.0187598	-75.347278	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029076	2	0	0	0	0	207	1.0107023	-79.440607	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029077	1	0	0	0	0	207	1.0084594	-85.698071	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029078	1	0	0	0	0	207	1.0084594	-85.698071	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029079	1	0	0	0	0	207	1.0181251	-75.315894	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029080	1	0	0	0	0	207	1.0149078	-69.39453	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029081	1	0	0	0	0	207	1.046291	-73.278056	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029082	1	0	0	0	0	207	1.0414599	-76.91379	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029083	2	0	0	0	0	207	1.0336584	-67.303039	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2029084	2	0	0	0	0	207	1.0149078	-69.39453	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030000	1	27.05	8.45	0	0	208	1.0407521	-60.229645	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030001	1	47.06	16.85	0	0	208	1.0061331	-59.706907	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030002	1	0	0	0	0	208	1.0061093	-59.601768	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030003	1	0	0	0	0	208	1.0577081	-58.257891	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030004	1	47.06	4.49	0	0	208	1.0059627	-59.631786	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030005	1	34.99	6.9	0	0	208	1.0145254	-59.203701	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030006	1	0	0	0	0	208	1.0274669	-61.033319	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030007	1	0	0	0	0	208	1.0309725	-60.533118	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030008	1	0	0	0	0	208	1.0342682	-60.075735	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030009	1	0	0	0	0	208	1.0342682	-60.075735	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030010	1	8.98	2.2	0	0	208	1.0274242	-61.038314	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030011	1	0	0	0	0	208	1.0274662	-61.03223	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030012	1	0	0	0	0	208	1.0170733	-60.064319	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030013	1	37.52	4.9	0	0	208	1.0076372	-61.564277	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030014	1	0	0	0	0	208	1.0171527	-60.056508	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030015	1	37.52	8.45	0	0	208	1.0180503	-60.056324	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030016	1	0	0	0	0	208	1.0358413	-60.603204	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030017	1	16.87	3.37	0	0	208	1.0473921	-61.210143	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030018	1	25.18	5.29	0	0	208	1.0115578	-59.064929	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030019	1	0	0	0	0	208	1.0137419	-58.78691	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030020	1	41.84	7.88	0	0	208	1.013544	-58.813568	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030021	1	0	0	0	0	208	1.0131094	-58.866188	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030022	1	0	0	0	0	208	1.0133483	-58.840232	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030023	1	41.84	11.02	0	0	208	1.0129035	-58.888264	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030024	1	0	0	0	0	208	1.0340118	-60.459087	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030025	1	29.14	7.93	0	0	208	1.0338644	-60.47586	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030026	1	0	0	0	0	208	1.0140385	-58.813846	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030027	1	50.09	11.82	0	0	208	1.0138018	-58.842909	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030028	1	50.09	16.03	0	0	208	1.0060246	-59.521376	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030029	1	57.57	23.03	0	0	208	1.0247235	-58.309027	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030030	1	57.57	28.97	0	114	208	1.0291309	-58.378759	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030031	1	13.08	2.79	0	0	208	1.0352016	-60.105166	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030032	1	38.36	7.14	0	0	208	1.0088753	-59.288126	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030033	1	38.36	7.84	0	0	208	1.0104067	-59.135006	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030034	1	42.5	9.28	0	0	208	1.0273448	-61.017213	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030035	1	0	0	0	0	208	1.0266499	-55.351227	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030036	1	0	0	0	0	208	1.0263988	-58.038128	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030037	1	60.56	15.65	0	0	208	1.0263292	-55.38667	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030038	1	36.48	20.14	0	0	208	1.0308112	-60.763683	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030039	1	54.28	18.42	0	0	208	1.007227	-59.375305	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030040	1	54.28	4.49	0	0	208	1.0110134	-59.046722	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030041	1	0	0	0	0	208	1.0054881	-57.120247	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030042	1	12.76	5.91	0	0	208	1.0140251	-58.769744	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030043	1	65.35	8.22	0	0	208	1.0052131	-57.156398	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030044	1	65.35	30.23	0	0	208	1.0119129	-58.999404	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030045	1	0	0	0	0	208	1.0063689	-57.508788	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030046	1	0	0	0	0	208	1.0427159	-60.056216	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030047	1	41.97	14.36	0	0	208	1.0061274	-57.532583	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030048	1	0	0	0	0	208	1.0084881	-57.429715	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030049	1	41.44	5.1	0	0	208	1.031295	-60.482179	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030050	1	0	0	0	0	208	1.0132306	-59.761141	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030051	1	0	0	0	0	208	1.0137668	-59.726702	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030052	1	61.37	33.71	0	0	208	1.0126968	-59.796189	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030053	1	0	0	0	0	208	1.0140782	-58.665851	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030054	1	38.57	11.26	0	0	208	1.0138486	-58.688621	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030055	1	38.57	8.79	0	0	208	1.0197741	-58.500965	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030056	1	55.3	13.2	0	0	208	1.0199625	-58.221945	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030057	1	0	0	0	0	208	1.0169315	-58.333309	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030058	1	55.3	25.32	0	0	208	1.0165516	-58.362702	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030059	1	34.63	12.42	0	0	208	1.0205789	-58.304408	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030060	1	0	0	0	0	208	1.0177395	-58.126891	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030061	1	38.12	2.11	0	0	208	1.0176387	-58.151518	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030062	1	0	0	0	0	208	1.0178659	-58.103472	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030063	1	0	0	0	0	208	1.0183375	-58.271131	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030064	1	38.12	11.58	0	0	208	1.0181203	-58.292039	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030065	1	6.64	1.18	0	-24	208	1.0146225	-56.588486	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030066	1	31.67	8.82	0	0	208	1.0260357	-60.743905	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030067	1	42.47	6.61	0	0	208	1.0272608	-59.34684	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030068	1	9.5	3.55	0	0	208	1.0346254	-57.966881	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030069	1	22.88	12.38	0	0	208	1.0268261	-58.243796	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030070	1	0	0	0	0	208	1.0284234	-53.576106	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030071	1	58.88	19.28	0	0	208	1.0248686	-55.181314	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030072	1	23.79	7.18	0	0	208	1.031321	-58.426124	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030073	1	0	0	0	0	208	1.0290373	-57.812805	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030074	1	14.26	4.49	0	0	208	1.0289635	-57.820042	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030075	1	0	0	0	-124	208	0.9950925	-52.538804	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030076	1	74.32	20.65	0	0	208	1.0154685	-53.398773	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030077	1	49.75	5.01	0	0	208	1.0243665	-51.377052	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030078	1	16.61	5.55	0	0	208	1.0288465	-52.92634	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030079	1	2.68	0.64	0	0	208	1.0218929	-50.574417	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030080	1	16.07	1.49	0	0	208	1.0289845	-47.923351	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030081	1	6.37	1.8	0	0	208	1.016418	-52.211477	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030082	1	0	0	0	0	208	1.0164531	-52.208177	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030083	1	4.27	3.54	0	0	208	1.038289	-61.735282	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030084	1	4.37	2.38	0	0	208	1.0330022	-62.020858	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030085	1	0.47	0.09	0	0	208	1.0256728	-55.880744	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030086	1	8.18	1.41	0	0	208	1.0256395	-55.885098	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030087	1	0	0	0	0	208	1.0257068	-55.875924	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030088	1	0	0	0	-10	208	1.0216124	-45.173744	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030089	1	7.54	1.21	0	0	208	1.02158	-45.177843	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030090	1	0	0	0	0	208	1.016191	-59.482712	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030091	1	63.51	24.84	0	0	208	1.0263924	-61.113557	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030092	1	4.22	1.44	0	0	208	1.0218114	-44.256407	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030093	1	0	0	0	-322.5	208	0.9822212	-40.558148	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030094	1	0	0	0	0	208	0.9916172	-41.610293	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030095	1	69.89	12.4	0	0	208	1.0224341	-43.433703	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030096	1	41.44	18.15	0	0	208	1.0198391	-45.278	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030097	1	0	0	0	0	208	1.0201336	-45.253645	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030098	1	5.84	1.35	0	0	208	1.0161706	-61.956609	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030099	1	39.63	8.7	0	0	208	1.0161981	-61.952989	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030100	1	4.2	0.89	0	-14	208	1.022105	-60.095819	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030101	1	72.43	23.88	0	0	208	1.0065334	-62.264225	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030102	1	36.35	5	0	0	208	1.0073125	-62.096669	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030103	1	0	0	0	0	208	1.0074744	-62.074831	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030104	1	56.14	14.56	0	0	208	1.0155801	-61.877783	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030105	1	72.12	12.88	0	0	208	1.0110667	-61.823323	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030106	1	59.57	1.89	0	0	208	1.0126555	-61.815153	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030107	1	59.57	10.6	0	0	208	1.0114108	-61.487684	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030108	1	38.36	10.91	0	0	208	1.0181063	-60.660035	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030109	1	46.71	32.13	0	0	208	1.0137544	-61.708146	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030110	1	0	0	0	0	208	1.0147362	-61.1831	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030111	1	46.71	3.17	0	0	208	1.0145717	-61.2111	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030112	1	0	0	0	0	208	1.0099623	-58.515686	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030113	1	76.88	32.8	0	0	208	1.0159061	-61.293713	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030114	1	0	0	0	0	208	1.0115765	-58.410804	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030115	1	0	0	0	0	208	1.0099623	-58.515686	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030116	1	76.88	26.94	0	0	208	1.0074887	-62.192248	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030117	1	0	0	0	0	208	1.0121304	-61.36871	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030118	1	0	0	0	0	208	1.0272575	-60.033728	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030119	1	48.72	12.2	0	0	208	1.0118984	-61.395237	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030120	1	0	0	0	0	208	1.0071835	-62.152035	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030121	1	41.38	6.73	0	0	208	1.0070055	-62.175794	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030122	1	0	0	0	0	208	1.0073601	-62.127514	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030123	1	0	0	0	0	208	1.0200455	-58.748822	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030124	1	84.61	25.44	0	0	208	1.0084555	-61.869789	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030125	1	0	0	0	0	208	1.0210951	-58.61631	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030126	1	83.12	22.11	0	0	208	1.0149671	-61.775676	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030127	1	74.67	17.34	0	0	208	1.0136466	-61.603733	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030128	1	74.67	13.13	0	0	208	1.0071383	-62.295657	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030129	1	0	0	0	0	208	1.0074817	-62.248121	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030130	1	0	0	0	0	208	1.0105849	-61.954084	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030131	1	69.56	2.93	0	0	208	1.0103904	-61.995025	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030132	1	53.5	10.94	0	0	208	1.0190573	-61.720349	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030133	1	53.5	10.31	0	0	208	1.008798	-62.031876	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030134	1	0	0	0	0	208	1.0069159	-62.196692	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030135	1	71.4	34.43	0	0	208	1.0063332	-62.235579	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030136	1	0	0	0	0	208	1.0074234	-62.158417	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030137	1	64.61	20.47	0	0	208	1.0167857	-61.219728	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030138	1	64.61	30.28	0	0	208	1.0137393	-61.35761	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030139	1	49.52	10.88	0	0	208	1.0098688	-60.819104	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030140	1	0	0	0	0	208	1.0118147	-61.849906	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030141	1	49.52	2.12	0	0	208	1.0116834	-61.881082	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030142	1	0	0	0	0	208	1.0079489	-61.368574	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030143	1	67.31	19.5	0	0	208	1.0075236	-61.410611	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030144	1	105.18	46.77	0	0	208	1.0163812	-61.972516	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030145	1	0	0	0	0	208	1.0083923	-61.562618	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030146	1	105.18	14.43	0	0	208	1.0079509	-61.630528	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030147	1	57.95	11.81	0	0	208	1.0115729	-61.88116	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030148	1	0	0	0	0	208	1.0114761	-61.663932	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030149	1	75.78	20.1	0	0	208	1.0110501	-61.708096	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030150	1	0	0	0	0	208	1.00856	-61.150633	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030151	1	75.78	9.45	0	0	208	1.0082479	-61.199737	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030152	1	0	0	0	0	208	1.0088195	-61.102611	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030153	1	45.72	13.7	0	0	208	1.0114096	-61.706083	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030154	1	45.72	9.09	0	0	208	1.0183785	-61.514887	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030155	1	54.42	28.17	0	0	208	1.0141696	-61.185034	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030156	1	0	0	0	0	208	1.0128623	-61.449125	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030157	1	54.42	21.33	0	0	208	1.0124634	-61.481566	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030158	1	0	0	0	0	208	1.0125658	-61.541749	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030159	1	37.72	6.03	0	0	208	1.0196791	-60.822788	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030160	1	0	0	0	0	208	1.0158988	-61.648114	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030161	1	38.17	4.98	0	0	208	1.0180524	-61.157052	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030162	1	0	0	0	0	208	1.0196464	-60.805378	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030163	1	0	0	0	0	208	1.0196464	-60.805378	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030164	1	0	0	0	0	208	1.0122808	-61.613724	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030165	1	53.64	7.33	0	0	208	1.0120811	-61.642994	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030166	1	53.64	10.07	0	0	208	1.0161133	-61.097483	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030167	1	42.78	10.02	0	0	208	1.0167795	-60.98095	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030168	1	65.51	11.68	0	0	208	1.0217439	-60.255882	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030169	1	60.45	28.51	0	0	208	1.0200152	-60.261486	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030170	1	60.45	9.88	0	0	208	1.0161897	-60.915057	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030171	1	0	0	0	0	208	1.0094585	-58.009653	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030172	1	90.88	22.01	0	0	208	1.0232064	-60.054	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030173	1	0	0	0	0	208	1.0093503	-58.540328	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030174	1	90.88	35.59	0	0	208	1.0201247	-61.7599	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030175	1	23.31	3.45	0	0	208	1.0132241	-61.642336	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030176	1	38.64	5.12	0	0	208	1.0132267	-61.491653	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030177	1	0	0	0	0	208	1.0133664	-61.466783	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030178	1	38.64	4.93	0	0	208	1.0095827	-60.87354	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030179	1	0	0	0	0	208	1.0210105	-61.252289	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030180	1	54.01	15.16	0	0	208	1.0182935	-61.124186	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030181	1	54.01	6.67	0	0	208	1.0148508	-61.175727	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030182	1	84.45	14.81	0	0	208	1.009011	-61.323921	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030183	1	0	0	0	0	208	1.0094313	-61.270886	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030184	1	84.45	26.04	0	0	208	1.0090201	-61.444131	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030185	1	74.17	15.44	0	0	208	1.016126	-61.232565	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030186	1	0	0	0	0	208	1.0132882	-61.706778	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030187	1	74.17	10.33	0	0	208	1.0129766	-61.747796	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030188	1	69.91	16.54	0	0	208	1.009394	-61.587903	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030189	1	83.46	15.25	0	0	208	1.011951	-60.738866	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030190	1	80.89	13.18	0	0	208	1.0220417	-60.884528	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030191	1	69.08	20.97	0	0	208	1.0106248	-60.417808	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030192	1	69.08	44.6	0	0	208	1.0171725	-60.883248	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030193	1	0	0	0	0	208	1.0132077	-61.124587	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030194	1	59.86	7.79	0	0	208	1.013008	-61.15842	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030195	1	0	0	0	0	208	1.0134279	-61.086672	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030196	1	0	0	0	0	208	1.0175917	-59.038409	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030197	1	59.86	23.69	0	0	208	1.0136321	-61.342736	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030198	1	14.18	4.78	0	0	208	1.0155677	-59.947786	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030199	1	0	0	0	0	208	1.0156499	-59.939634	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030200	1	44.66	10.81	0	0	208	1.008368	-60.987181	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030201	1	44.66	17.7	0	0	208	1.008008	-60.933065	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030202	1	0	0	0	0	208	1.0082984	-60.90809	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030203	1	69.93	6.18	0	0	208	1.0094248	-61.395247	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030204	1	0	0	0	0	208	1.0144749	-60.706399	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030205	1	96.14	39.17	0	0	208	1.0138419	-60.755708	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030206	1	0	0	0	0	208	1.0141045	-61.048632	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030207	1	96.14	29.25	0	0	208	1.0135565	-61.100806	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030208	1	0	0	0	0	208	1.0132099	-58.45596	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030209	1	70.64	17.23	0	0	208	1.0211467	-61.261401	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030210	1	0	0	0	0	208	1.0133377	-60.622922	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030211	1	70.64	6.86	0	0	208	1.013121	-60.665888	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030212	1	55.38	20.19	0	0	208	1.0123948	-61.449596	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030213	1	0	0	0	0	208	1.0127183	-61.420256	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030214	1	55.38	30.13	0	0	208	1.0235137	-60.674052	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030215	1	70.82	36.18	0	0	208	1.0157449	-61.242697	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030216	1	0	0	0	0	208	1.0137126	-61.009912	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030217	1	70.82	29.34	0	0	208	1.0132151	-61.045045	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030218	1	0	0	0	0	208	1.0098773	-58.644596	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030219	1	0	0	0	0	208	1.0258466	-60.509157	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030220	1	106.49	32.47	0	0	208	1.0092639	-58.702877	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030221	1	106.49	16.76	0	0	208	1.0117883	-60.422583	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030222	1	43.63	8.98	0	0	208	1.0146843	-60.878949	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030223	1	43.63	9.09	0	0	208	1.0132107	-60.840763	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030224	1	0	0	0	0	208	1.0103299	-60.647215	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030225	1	88.19	9.53	0	0	208	1.0099719	-60.702663	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030226	1	88.19	29.47	0	0	208	1.0103843	-60.737565	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030227	1	0	0	0	0	208	1.0163966	-60.662917	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030228	1	68.58	23.12	0	0	208	1.0159408	-60.703729	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030229	1	0	0	0	0	208	1.0168186	-60.625278	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030230	1	68.58	12.03	0	0	208	1.0180644	-61.251918	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030231	1	50.6	1.66	0	0	208	1.0154156	-60.911003	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030232	1	50.6	11.88	0	0	208	1.0192856	-60.670963	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030233	1	41.69	12.01	0	0	208	1.0136055	-60.820378	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030234	1	41.69	11.6	0	0	208	1.0162011	-60.939826	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030235	1	58.65	6.15	0	0	208	1.023193	-60.719022	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030236	1	0	0	0	0	208	1.0234149	-60.681452	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030237	1	47.82	18.46	0	0	208	1.0092432	-61.06923	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030238	1	47.82	15.44	0	0	208	1.0124042	-61.084642	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030239	1	58.49	2.86	0	0	208	1.0153554	-60.892544	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030240	1	0	0	0	0	208	1.0127384	-61.030816	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030241	1	58.49	6.99	0	0	208	1.015363	-60.139307	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030242	1	4.2	0.8	0	0	208	1.0124678	-58.295278	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030243	1	7.1	1.54	0	-14	208	1.0263781	-43.600915	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030244	1	0	0	0	0	208	1.0126074	-60.960271	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030245	1	0	0	0	0	208	1.0192428	-58.914849	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030246	1	45.2	15.56	0	20	208	0.9884797	-76.201253	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030247	1	0	0	0	0	208	1.028914	-56.816053	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030248	1	0	0	0	-17.5	208	1.0288817	-39.335301	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030249	1	3.81	0.99	0	0	208	1.0401742	-35.557641	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030250	1	0	0	0	0	208	1.0575433	-31.543342	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030251	1	0	0	0	0	208	1.0575433	-31.543342	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030252	1	29.16	10.53	0	0	208	1.0007711	-42.389485	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030253	1	0	0	0	0	208	0.9807575	-62.908709	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030254	1	0	0	0	0	208	1.0351125	-62.973507	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030255	1	22.64	11.06	0	0	208	0.9805595	-62.9222	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030256	1	11.16	3.98	0	0	208	1.0184173	-57.983247	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030257	1	0	0	0	0	208	1.0228615	-49.759148	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030258	1	4.52	0.77	0	0	208	1.0228413	-49.762006	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030259	1	0	0	0	0	208	1.0228837	-49.756341	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030260	1	0	0	0	0	208	1.0228615	-49.759148	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030261	1	5.72	1.4	0	-30	208	1.0148374	-43.200288	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030262	1	10.81	3.52	0	0	208	1.0257191	-58.345221	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030263	1	3.03	0.86	0	0	208	1.0258457	-45.864694	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030264	1	0	0	0	0	208	1.0305136	-44.037179	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030265	1	13.46	3.69	0	0	208	1.0304992	-44.043729	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030266	1	0	0	0	0	208	1.0305136	-44.037179	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030267	1	49.88	20.7	0	0	208	1.0145617	-51.570997	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030268	1	0	0	0	0	208	1.0165469	-58.522382	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030269	2	0	0	0	0	208	1.0107467	-57.68243	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030270	1	0	0	0	0	208	1.0165087	-58.533079	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030271	1	0	0	0	-298	208	0.9826771	-49.282663	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030272	2	0	0	0	0	208	0.9918047	-49.265661	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030273	1	0	0	0	0	208	1.0154189	-58.829275	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030274	2	0	0	0	0	208	0.9911408	-57.432914	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030275	1	0	0	0	0	208	1.0153892	-58.836283	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030276	1	0	0	0	0	208	1.0154189	-58.829275	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030277	2	0	0	0	0	208	1.0152563	-60.230032	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030278	1	0.85	0.04	0	-42	208	1.0135004	-53.476632	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030279	2	0	0	0	0	208	1.0135004	-53.476632	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030280	2	0	0	0	0	208	1.0139113	-51.230514	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030281	2	0	0	0	0	208	1.0195574	-57.653161	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030282	1	0	0	0	0	208	1.0195351	-57.662641	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030283	1	3.35	0.34	0	0	208	1.0195473	-57.655006	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030284	1	0	0	0	0	208	1.0066857	-62.120497	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030285	2	2.93	0.46	0	0	208	1.0136776	-61.953528	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030286	1	0	0	0	0	208	1.0066132	-62.121507	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030287	2	0	0	0	0	208	1.0129195	-55.242511	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030288	1	1.02	0.39	0	-72	208	1.0128464	-55.260218	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030289	1	0	0	0	0	208	1.0052437	-40.960037	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030290	1	0.61	0.14	0	0	208	1.0212032	-41.222077	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030291	2	0	0	0	0	208	0.999486	-39.703692	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030292	1	0	0	0	0	208	1.0249249	-59.976106	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030293	2	0	0	0	0	208	1.0333408	-57.380625	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030294	1	0	0	0	0	208	1.0249104	-59.994649	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030295	1	0	0	0	0	208	1.02312	-56.281425	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030296	1	0	0	0	0	208	1.0192844	-58.361229	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030297	2	0	0	0	0	208	1.02312	-56.281425	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030298	2	0	0	0	0	208	1.0044443	-55.535052	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030299	2	0	0	0	0	208	1.0019184	-54.242496	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030300	2	0	0	0	0	208	1.0097077	-54.498899	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030301	2	0	0	0	0	208	1.0098133	-54.504478	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030302	1	0	0	0	0	208	1.020376	-45.306796	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030303	1	0	0	0	0	208	1.0204807	-45.247474	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030304	1	0	0	0	0	208	1.0206374	-45.159917	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030305	1	0	0	0	0	208	1.0206374	-45.159917	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030306	2	0	0	0	0	208	1.0320548	-44.671858	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030307	2	0	0	0	0	208	1.0122492	-50.239003	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030308	1	0	0	0	0	208	1.0180246	-51.353322	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030309	2	0	0	0	0	208	1.018755	-54.959658	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030310	2	0	0	0	0	208	1.0163794	-58.573864	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030311	1	0	0	0	0	208	1.0163249	-58.588657	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030312	1	0	0	0	0	208	1.0163794	-58.573864	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030313	1	0	0	0	-810	208	1.02508	-46.795845	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030314	1	0	0	0	0	208	1.0209065	-47.007173	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030315	1	1.19	0.53	0	0	208	1.0276815	-47.79649	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030316	2	0	0	0	0	208	0.9829356	-45.278688	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030317	2	0	0	0	0	208	0.9845137	-46.563964	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030318	1	1.45	0.33	0	0	208	1.023843	-46.068947	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030319	2	0	0	0	0	208	1.0114864	-45.55192	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030320	2	0	0	0	0	208	1.0111799	-46.118805	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030321	1	0	0	0	0	208	1.0111799	-46.118805	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030322	1	0	0	0	0	208	1.0165587	-58.177019	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030323	2	0	0	0	0	208	1.015822	-60.70713	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030324	1	0	0	0	0	208	1.0180782	-58.070542	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030325	1	0	0	0	0	208	1.0165587	-58.177019	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030326	2	0	0	0	0	208	1.0157097	-60.161253	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030327	2	0	0	0	0	208	1.0205905	-60.005227	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030328	1	0	0	0	0	208	1.023248	-59.921	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030329	1	0	0	0	0	208	1.023248	-59.921	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030330	1	0	0	0	0	208	1.0156247	-60.171204	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030331	1	0	0	0	0	208	1.0157097	-60.161253	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030332	2	0	0	0	0	208	1.0195396	-59.114873	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030333	1	0	0	0	0	208	1.0195086	-59.130688	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030334	1	0	0	0	0	208	1.0277253	-55.294135	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030335	2	0	0	0	0	208	1.0217693	-54.065811	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030336	2	0	0	0	0	208	1.0215882	-54.726431	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030337	2	0	0	0	0	208	1.0209247	-51.59195	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030338	1	0	0	0	0	208	1.01724	-57.938516	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030339	1	0	0	0	0	208	1.015463	-60.192817	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030340	1	0	0	0	0	208	1.0177129	-57.544722	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030341	1	0	0	0	0	208	1.0177129	-57.544722	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030342	2	0	0	0	0	208	1.0334638	-57.449711	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030343	2	0	0	0	0	208	1.0317339	-56.492978	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030344	2	0	0	0	0	208	1.0316999	-57.429548	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030345	1	0	0	0	0	208	1.0341539	-55.595649	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030346	1	0	0	0	0	208	1.0306896	-57.306102	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030347	2	0	0	0	0	208	1.0645081	-51.905674	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030348	1	0	0	0	0	208	1.0248934	-60.04134	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030349	2	0	0	0	0	208	1.0447292	-57.942319	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030350	2	0	0	0	0	208	1.0335957	-59.139267	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030351	2	0	0	0	0	208	1.0153161	-58.366322	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030352	2	0	0	0	0	208	1.0148214	-60.104187	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030353	1	0	0	0	0	208	1.0153722	-62.043678	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030354	1	0	0	0	0	208	1.0153722	-62.043678	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030355	1	0	0	0	0	208	1.0155437	-58.317104	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030356	1	0	0	0	0	208	1.0329579	-50.290976	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030357	2	0	0	0	0	208	1.0329687	-50.288507	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030358	2	0	0	0	0	208	1.033096	-50.01291	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030359	1	0	0	0	0	208	1.0329687	-50.288507	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030360	1	0	0	0	0	208	1.0329341	-50.2977	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030361	1	0	0	0	0	208	1.0329579	-50.290976	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030362	1	0	0	0	-166	208	0.9974678	-47.491455	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030363	2	0	0	0	0	208	1.0029503	-48.26711	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030364	2	0	0	0	0	208	1.0101721	-47.222044	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030365	2	0	0	0	0	208	1.010153	-47.30767	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030366	1	0	0	0	0	208	1.0101145	-47.45586	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030367	1	0	0	0	0	208	0.9983534	-47.493448	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030368	2	0	0	0	0	208	1.0150888	-60.282567	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030369	1	0	0	0	-611	208	1.02018	-54.641651	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030370	1	0	0	0	0	208	1.0203019	-56.407324	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030371	1	0	0	0	0	208	1.0206796	-58.573092	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030372	2	0	0	0	0	208	1.02018	-54.641651	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030373	2	0	0	0	0	208	1.02018	-54.641651	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030374	2	0	0	0	0	208	1.0247528	-53.881314	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030375	2	0	0	0	0	208	1.0263527	-54.241331	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030376	2	0	0	0	0	208	1.0217482	-54.382728	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030377	2	0	0	0	0	208	1.0244157	-54.404845	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030378	1	0	0	0	0	208	1.0195877	-56.578566	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030379	2	0	0	0	0	208	1.0188022	-58.554802	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030380	1	0	0	0	0	208	1.0243348	-60.451739	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030381	2	0	0	0	0	208	1.0263823	-56.252629	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030382	1	0	0	0	-280	208	0.9825941	-38.308747	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030383	1	0	0	0	0	208	0.9951021	-38.976002	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030384	1	0	0	0	0	208	1.0042702	-39.450207	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030385	1	0	0	0	0	208	1.0042702	-39.450207	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030386	2	0	0	0	0	208	0.9938252	-35.051895	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030387	1	0	0	0	-910	208	1.0362991	-51.935042	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030388	1	0	0	0	0	208	1.0295221	-54.114286	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030389	1	0	0	0	0	208	1.0190357	-57.563305	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030390	2	0	0	0	0	208	1.03499	-51.230736	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030391	2	0	0	0	0	208	1.0352352	-51.635185	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030392	2	0	0	0	0	208	1.0348652	-51.171765	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030393	2	0	0	0	0	208	1.0356593	-51.586813	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030394	2	0	0	0	0	208	1.034879	-51.181913	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030395	2	0	0	0	0	208	1.0352554	-51.807692	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030396	2	0	0	0	0	208	1.0352885	-51.394477	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030397	2	0	0	0	0	208	1.0362991	-51.935042	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030398	2	0	0	0	0	208	1.0154384	-58.773989	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030399	1	0	0	0	-98	208	1.02606	-55.023425	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030400	1	0	0	0	0	208	1.0291145	-56.921813	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030401	1	0	0	0	0	208	1.016561	-60.833101	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030402	1	0	0	0	0	208	1.0061194	-68.592239	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030403	1	0	0	0	0	208	1.0061194	-68.592239	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030404	2	0	0	0	0	208	1.0285174	-54.440497	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030405	2	0	0	0	0	208	1.0297132	-54.586886	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030406	2	0	0	0	0	208	1.026877	-54.832612	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030407	2	0	0	0	0	208	1.0293282	-54.238228	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030408	2	0	0	0	0	208	1.0281791	-54.822396	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030409	2	0	0	0	0	208	1.0282895	-54.949755	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030410	2	0	0	0	0	208	1.0268371	-54.890473	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030411	2	0	0	0	0	208	1.0297479	-54.376324	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030412	2	0	0	0	0	208	1.0293203	-54.457062	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030413	2	0	0	0	0	208	1.028872	-54.848597	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030414	2	0	0	0	0	208	1.0289028	-54.812831	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030415	2	0	0	0	0	208	1.0306247	-54.226192	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030416	1	0	0	0	0	208	1.0218468	-57.743612	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030417	1	0	0	0	0	208	1.0232615	-56.661547	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030418	1	0	0	0	0	208	1.0196527	-58.665518	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030419	1	0	0	0	0	208	1.0177028	-60.24294	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030420	1	0	0	0	0	208	1.0177028	-60.24294	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030421	2	0	0	0	0	208	1.0232615	-56.661547	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030422	2	0	0	0	0	208	0.9892816	-55.344638	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030423	2	0	0	0	0	208	0.9858581	-55.761694	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030424	1	0	0	0	0	208	1.0214217	-56.609783	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030425	2	0	0	0	0	208	1.0184766	-59.002994	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030426	2	0	0	0	0	208	1.0170453	-55.972221	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030427	2	0	0	0	0	208	1.018919	-58.964826	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030428	2	0	0	0	0	208	1.0192	-57.619292	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030429	2	0	0	0	0	208	1.0192	-57.88179	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030430	1	0	0	0	0	208	1.0110815	-60.62747	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030431	1	0	0	0	0	208	1.0062575	-62.864995	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030432	1	0	0	0	0	208	1.0062575	-62.864995	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030433	1	0	0	0	0	208	1.0181228	-57.843414	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030434	2	0	0	0	0	208	1.0154362	-60.183092	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030435	2	0	0	0	0	208	1.0243265	-57.356792	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030436	1	0	0	0	0	208	1.0243101	-57.360725	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030437	1	0	0	0	-505	208	1.0176594	-56.372113	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030438	1	0	0	0	0	208	1.0196754	-58.592055	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030439	1	0	0	0	0	208	1.0202752	-59.044399	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030440	1	0	0	0	0	208	1.0202752	-59.044399	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030441	2	0	0	0	0	208	1.0038752	-53.727831	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030442	2	0	0	0	0	208	1.00734	-55.052138	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030443	2	0	0	0	0	208	1.0041122	-54.413503	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030444	1	0	0	0	0	208	1.019797	-56.566681	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030445	2	0	0	0	0	208	1.0164069	-58.561501	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030446	2	0	0	0	0	208	1.0231532	-58.105219	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030447	2	0	0	0	0	208	1.0230523	-58.24178	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030448	1	0	0	0	0	208	1.0228349	-58.512655	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030449	1	0	0	0	0	208	1.0348644	-56.682566	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030450	1	0	0	0	0	208	1.0260725	-59.244729	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030451	2	0	0	0	0	208	1.0348644	-56.682566	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030452	2	0	0	0	0	208	1.0582813	-54.246862	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030453	2	0	0	0	0	208	1.0539057	-54.901237	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030454	2	0	0	0	0	208	1.0581987	-54.788765	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030455	2	0	0	0	0	208	1.0563985	-55.266018	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030456	2	0	0	0	0	208	1.062986	-53.522707	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030457	1	0	0	0	0	208	1.0327671	-56.832898	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030458	1	0	0	0	-137.5	208	1.0023956	-54.960698	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030459	1	0	0	0	0	208	1.0396314	-56.694074	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030460	2	0	0	0	0	208	0.9638383	-53.898786	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2030461	2	0	0	0	0	208	0.9690772	-52.590192	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040000	1	38.28	11.93	0	14	209	1.007718	-71.472283	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040001	1	40.38	9.47	0	0	209	1.0130164	-70.688287	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040002	1	63.64	19.44	0	0	209	1.0116218	-70.699766	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040003	1	112.36	26.37	0	0	209	1.0203401	-70.353034	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040004	1	112.36	32.89	0	0	209	1.0225781	-69.675296	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040005	1	0	0	0	0	209	1.023248	-69.608079	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040006	1	0.33	0.07	0	0	209	1.0132206	-66.277257	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040007	1	41.59	5.16	0	0	209	1.0130558	-66.304127	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040008	1	50.07	22.41	0	0	209	1.0184117	-64.519551	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040009	1	50.07	1.88	0	0	209	1.0405866	-62.945935	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040010	1	0	0	0	0	209	1.0156936	-65.333617	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040011	1	20.72	3.24	0	0	209	1.015614	-65.345658	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040012	1	0	0	0	0	209	1.0157702	-65.322003	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040013	1	5.22	1.69	0	0	209	1.0326824	-69.351213	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040014	1	0	0	0	0	209	1.0319787	-63.001365	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040015	1	21.49	7.59	0	0	209	1.0318357	-63.012995	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040016	1	0	0	0	0	209	1.0135385	-70.017786	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040017	1	61.29	18.16	0	0	209	1.01322	-70.049767	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040018	1	6.31	0.84	0	0	209	1.0290466	-64.818651	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040019	1	0	0	0	0	209	1.0290734	-64.814719	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040020	1	2.14	0.39	0	0	209	1.0190958	-62.084705	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040021	1	6.67	1.74	0	0	209	1.0191057	-62.083523	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040022	1	47.41	12.18	0	0	209	1.0167141	-66.375952	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040023	1	0	0	0	0	209	1.0246777	-63.503668	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040024	1	36.31	1.34	0	0	209	1.02457	-63.524454	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040025	1	48.73	3.58	0	0	209	1.0174818	-66.405454	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040026	1	0	0	0	0	209	1.0176586	-66.375282	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040027	1	27.44	4.41	0	0	209	1.0260173	-65.743019	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040028	1	17.15	3.84	0	0	209	1.0075818	-67.966214	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040029	1	1.26	0.32	0	0	209	1.0262119	-69.029484	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040030	1	13.27	4.98	0	0	209	1.0261295	-69.036484	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040031	1	0	0	0	0	209	1.0068556	-65.438714	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040032	1	69.84	17.61	0	0	209	1.0065144	-65.479083	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040033	1	0	0	0	-250	209	1.0151664	-62.702169	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040034	1	0	0	0	0	209	1.0107429	-64.70583	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040035	1	69.84	7.87	0	0	209	0.9998804	-69.20502	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040036	1	0	0	0	0	209	1.0107505	-65.373149	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040037	1	0	0	0	0	209	1.0186353	-62.632961	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040038	1	0	0	0	0	209	1.0413373	-61.315441	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040039	1	0	0	0	0	209	1.0399746	-62.083443	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040040	1	74.03	17.8	0	0	209	1.0308259	-64.621473	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040041	1	4.1	1.21	0	0	209	1.0187734	-62.922935	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040042	1	39.71	12.5	0	0	209	1.0193989	-65.234291	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040043	1	39.71	7.17	0	0	209	1.0209049	-64.924406	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040044	1	3.64	1.39	0	0	209	1.0251517	-67.64807	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040045	1	8.36	1.51	0	0	209	1.0224533	-65.585376	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040046	1	72.87	9.2	0	0	209	1.0303871	-65.109376	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040047	1	5.37	0.35	0	0	209	1.0188059	-67.378388	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040048	1	13.26	3.88	0	0	209	1.0127437	-59.813681	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040049	1	0	0	0	0	209	1.01282	-59.805622	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040050	1	5.87	1.23	0	0	209	1.0114104	-66.998255	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040051	1	0	0	0	0	209	1.0114354	-66.995075	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040052	1	0	0	0	0	209	0.9922934	-69.141389	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040053	1	8.65	2.39	0	0	209	0.9922485	-69.146704	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040054	1	19.93	1.82	0	0	209	1.0336936	-60.414086	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040055	1	3.8	0.99	0	0	209	1.0094402	-69.06053	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040056	1	18.25	8.47	0	0	209	1.0175033	-50.691543	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040057	1	54.3	3.76	0	0	209	0.992794	-70.347498	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040058	1	6.44	3.46	0	0	209	0.9958677	-68.431702	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040059	1	0	0	0	0	209	0.9903885	-68.98566	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040060	1	25.86	5.99	0	0	209	0.9902676	-69.000279	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040061	1	6.63	0.57	0	0	209	1.0160015	-53.385387	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040062	1	8.38	2.62	0	0	209	1.0125174	-59.274339	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040063	1	0	0	0	0	209	1.0125649	-59.269924	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040064	1	36.49	4.32	0	0	209	1.0232247	-64.031895	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040065	1	0	0	0	0	209	0.9963684	-62.441337	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040066	1	13.42	2.49	0	0	209	0.9963106	-62.449411	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040067	1	5.65	1.07	0	0	209	1.0025582	-65.4067	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040068	1	4.91	0.86	0	0	209	0.9943097	-67.946873	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040069	1	0	0	0	0	209	1.0190535	-67.431411	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040070	1	24.83	6.01	0	0	209	1.0189182	-67.446423	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040071	1	0	0	0	0	209	1.0191799	-67.417275	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040072	1	0	0	0	0	209	1.0190535	-67.431411	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040073	1	77.56	9.68	0	0	209	0.998551	-61.939616	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040074	1	0	0	0	-77	209	1.0211662	-61.391901	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040075	1	0	0	0	0	209	1.0520688	-64.207884	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040076	1	78.15	19.77	0	0	209	1.0207905	-61.437558	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040077	1	14.96	5.57	0	0	209	0.9931935	-68.016476	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040078	1	0	0	0	0	209	0.9932881	-68.008416	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040079	1	26.23	1.95	0	0	209	1.0214426	-66.682379	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040080	1	0	0	0	0	209	1.021526	-66.667363	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040081	1	0	0	0	0	209	1.0191386	-67.323578	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040082	1	28.72	7.51	0	0	209	1.0189949	-67.341282	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040083	1	51.25	31.17	0	0	209	0.9799209	-67.168406	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040084	1	0	0	0	0	209	1.0307663	-66.204675	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040085	1	70.47	14.87	0	0	209	1.0304648	-66.243974	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040086	1	0	0	0	0	209	1.0310594	-66.167549	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040087	1	0	0	0	0	209	1.0307663	-66.204675	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040088	1	0	0	0	0	209	1.0049351	-62.905053	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040089	1	61.88	15.46	0	0	209	0.9980535	-64.912726	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040090	1	0.77	0.36	0	0	209	0.9959313	-65.537642	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040091	1	0	0	0	0	209	0.9963313	-65.490561	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040092	1	4.46	1.16	0	0	209	1.0101057	-66.476906	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040093	1	39.39	5.43	0	0	209	1.0099592	-66.501387	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040094	1	39.39	22.28	0	0	209	1.019593	-66.773815	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040095	1	61.67	21.74	0	0	209	1.0030531	-61.602845	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040096	1	61.67	4.56	0	0	209	0.9946466	-63.169219	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040097	1	0	0	0	0	209	0.991286	-66.018245	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040098	1	47.47	18.2	0	0	209	0.9909929	-66.045514	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040099	1	0	0	0	22	209	1.0053926	-68.391547	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040100	1	38.88	3.52	0	0	209	1.0052496	-68.414039	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040101	1	0	0	0	0	209	1.005293	-68.36506	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040102	1	0	0	0	0	209	1.0053926	-68.391547	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040103	1	38.88	5.78	0	0	209	1.0101216	-65.55162	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040104	1	0	0	0	0	209	1.0169891	-66.083881	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040105	1	70.72	22.98	0	0	209	1.0165954	-66.123396	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040106	1	0	0	0	0	209	1.0173841	-66.044732	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040107	1	0	0	0	80	209	1.0129941	-62.947369	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040108	1	70.72	7.82	0	0	209	1.0358574	-65.783915	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040109	1	59.6	15.63	0	0	209	1.0107578	-65.432416	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040110	1	59.6	21.9	0	0	209	1.0226685	-66.822149	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040111	1	41.55	7.12	0	0	209	1.0255125	-66.785544	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040112	1	41.55	4.75	0	0	209	1.0294379	-66.364558	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040113	1	0	0	0	0	209	1.0296055	-66.342513	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040114	1	0	0	0	0	209	1.0190408	-67.362725	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040115	1	47.68	12.9	0	0	209	1.0187853	-67.388459	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040116	1	47.68	11.86	0	0	209	1.0313813	-66.181747	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040117	1	59.26	20.65	0	0	209	1.0000423	-67.242868	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040118	1	59.26	11.03	0	0	209	1.0069112	-68.187992	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040119	1	27.69	15.77	0	0	209	1.0115294	-67.639053	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040120	1	52.96	21.26	0	0	209	1.0128695	-67.765127	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040121	1	0	0	0	0	209	1.0132431	-67.736791	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040122	1	52.96	9.94	0	0	209	1.0169375	-67.161656	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040123	1	51.6	18.54	0	0	209	0.9886519	-66.706606	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040124	1	51.6	3.24	0	0	209	0.9922141	-66.318014	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040125	1	18.47	5.44	0	0	209	1.0192985	-67.073619	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040126	1	52.07	15.28	0	0	209	1.0262632	-66.576431	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040127	1	0	0	0	0	209	1.0265789	-66.547543	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040128	1	41.68	7.02	0	0	209	1.0296371	-66.376876	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040129	1	41.68	5.23	0	0	209	1.0326427	-66.061724	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040130	1	0	0	0	0	209	1.0263371	-66.926448	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040131	1	46.52	3.02	0	0	209	1.0261858	-66.951677	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040132	1	46.52	13.78	0	0	209	1.0081963	-68.158313	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040133	1	0	0	0	0	209	0.9917284	-66.699513	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040134	1	21.7	4.21	0	0	209	0.9916186	-66.713432	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040135	1	67.16	25	0	0	209	0.9982872	-68.165344	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040136	1	0	0	0	0	209	0.9987208	-68.124126	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040137	1	67.16	19.46	0	0	209	1.0136121	-67.510995	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040138	1	32.47	10.93	0	0	209	1.0181288	-67.555113	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040139	1	60.68	9.23	0	0	209	1.0196881	-67.496823	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040140	1	60.68	14.83	0	0	209	1.0236152	-67.584604	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040141	1	0	0	0	0	209	1.023933	-67.551312	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040142	1	55.77	30.2	0	0	209	1.0103862	-68.203434	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040143	1	55.77	12.56	0	0	209	0.9999594	-68.542509	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040144	1	84.31	9.36	0	0	209	1.0172307	-67.802106	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040145	1	84.31	29.64	0	0	209	1.0137206	-67.796897	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040146	1	72.75	27.12	0	0	209	1.0211578	-67.098435	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040147	1	45.47	4.96	0	0	209	1.0079433	-67.532371	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040148	1	0	0	0	0	209	1.0120529	-66.644135	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040149	1	45.47	16.04	0	0	209	1.0117656	-66.671507	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040150	1	0	0	0	0	209	1.010006	-62.660647	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040151	1	79.56	6.26	0	0	209	1.0296712	-66.441398	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040152	1	0	0	0	0	209	1.0127051	-62.42024	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040153	1	0	0	0	0	209	1.0065761	-67.246473	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040154	1	79.56	37.62	0	0	209	1.0059556	-67.28802	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040155	1	45.84	7.52	0	0	209	1.0139714	-66.815662	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040156	1	45.84	7.65	0	0	209	1.0098757	-68.113465	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040157	1	0	0	0	0	209	1.0170755	-67.278959	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040158	1	71.23	8.52	0	0	209	1.0168452	-67.31994	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040159	1	71.23	23.05	0	0	209	1.0158698	-67.238181	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040160	1	95.81	44.06	0	0	209	1.0165334	-67.672078	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040161	1	0	0	0	0	209	1.018863	-67.998111	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040162	1	95.81	27.77	0	0	209	1.0183185	-68.052308	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040163	1	38.82	7.56	0	0	209	1.0361712	-66.90911	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040164	1	38.82	19.02	0	0	209	1.0054438	-67.724364	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040165	1	0	0	0	0	209	1.0057844	-67.701192	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040166	1	55.36	14.14	0	0	209	1.0183774	-67.579071	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040167	1	55.36	11.58	0	0	209	1.0169476	-67.424634	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040168	1	90.24	18.24	0	0	209	1.0169471	-67.268055	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040169	1	90.24	10.65	0	0	209	1.0090125	-67.780679	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040170	1	72.57	42.76	0	0	209	1.0211975	-66.948923	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040171	1	45.74	6.86	0	0	209	1.008733	-67.80175	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040172	1	0	0	0	0	209	1.0190549	-67.960468	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040173	1	45.74	22.07	0	0	209	1.0187222	-67.984545	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040174	1	53.38	23.65	0	0	209	1.0259669	-66.716482	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040175	1	53.38	11.85	0	0	209	1.0030591	-65.369298	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040176	1	0	0	0	0	209	1.0033466	-65.336949	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040177	1	0	0	0	0	209	1.020106	-68.18972	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040178	1	57.02	11.11	0	0	209	1.0198593	-68.221133	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040179	1	54.31	9.76	0	0	209	1.0195378	-68.017227	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040180	1	53.94	8.7	0	0	209	0.9863802	-65.779747	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040181	1	37.56	13.67	0	0	209	1.0121016	-67.59768	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040182	1	37.56	19.55	0	0	209	1.0104706	-67.564242	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040183	1	0	0	0	0	209	1.0107959	-67.541902	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040184	1	0	0	0	0	209	1.0075209	-67.82563	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040185	1	60.56	21.37	0	0	209	1.0071598	-67.861259	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040186	1	0	0	0	0	209	1.0034862	-63.44049	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040187	1	60.56	5.18	0	0	209	1.0388749	-66.743052	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040188	1	42.72	6.78	0	0	209	1.027008	-67.698953	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040189	1	0	0	0	0	209	1.0271864	-67.675754	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040190	1	42.72	16.16	0	0	209	1.0243265	-67.935194	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040191	1	78.78	27.41	0	0	209	1.0239116	-66.806244	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040192	1	78.78	22.17	0	0	209	1.0208373	-67.217868	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040193	1	23.12	4.61	0	0	209	1.0201996	-68.377813	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040194	1	1.15	0.17	0	0	209	1.0011955	-62.44988	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040195	1	20.55	8.17	0	0	209	1.0010528	-62.461984	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040196	1	75.05	18.75	0	0	209	1.0137209	-67.910956	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040197	1	58.31	11.72	0	0	209	1.0201929	-68.166507	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040198	1	13.93	4.83	0	0	209	0.9953991	-65.74848	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040199	1	0	0	0	0	209	1.0255895	-67.916227	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040200	1	60.74	31.01	0	0	209	1.0251479	-67.945382	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040201	1	0	0	0	0	209	1.0159298	-68.308206	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040202	1	60.74	43.38	0	0	209	0.9685423	-71.663301	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040203	1	0	0	0	0	209	1.0147176	-68.386203	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040204	1	0	0	0	0	209	1.0147176	-68.386203	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040205	1	0	0	0	0	209	1.0166117	-68.275873	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040206	1	82.42	10.27	0	0	209	1.0380675	-67.631379	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040207	1	0	0	0	0	209	1.0214708	-67.215108	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040208	1	82.42	36.93	0	0	209	1.0208299	-67.262278	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040209	1	64.85	9.6	0	0	209	1.0220041	-67.666837	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040210	1	64.85	17.01	0	0	209	1.0227276	-67.448322	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040211	1	0	0	0	0	209	0.9946713	-66.298106	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040212	1	30.11	7.03	0	0	209	0.9945324	-66.316593	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040213	1	21.71	1.56	0	0	209	1.0289702	-67.131881	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040214	1	0	0	0	0	209	1.0077632	-63.069709	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040215	1	56.47	5.59	0	0	209	1.0294575	-67.917528	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040216	1	56.47	4.22	0	0	209	1.0339797	-67.835224	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040217	1	46.91	6.22	0	0	209	1.0278262	-67.439981	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040218	1	0	0	0	0	209	1.0299789	-67.30095	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040219	1	46.91	16.15	0	0	209	1.0296869	-67.325848	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040220	1	0	0	0	0	209	1.0302745	-67.277036	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040221	1	56.61	17.84	0	0	209	1.0211238	-68.217805	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040222	1	56.61	11.29	0	0	209	1.0258126	-68.110905	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040223	1	55.71	14.22	0	0	209	1.0195395	-68.206872	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040224	1	55.71	7.98	0	0	209	1.0328783	-67.181109	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040225	1	42.12	30.69	0	0	209	1.0179932	-68.32021	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040226	1	52.55	32.51	0	0	209	1.014289	-68.94926	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040227	1	57.94	9.79	0	0	209	1.012599	-66.786342	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040228	1	17.73	6	0	0	209	0.9932839	-67.195051	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040229	1	28.11	10.32	0	0	209	1.0137955	-67.687101	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040230	1	0	0	0	0	209	1.0192073	-67.988971	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040231	1	0	0	0	0	209	1.0193144	-67.980957	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040232	1	14.89	6.89	0	0	209	1.0190932	-67.996794	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040233	1	74.35	20.01	0	0	209	1.019274	-68.101742	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040234	1	50.17	5.87	0	0	209	1.0020983	-63.959256	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040235	1	0	0	0	0	209	1.0016845	-67.319603	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040236	1	0	0	0	0	209	1.0019125	-67.290767	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040237	1	50.17	10.26	0	0	209	1.001465	-67.348577	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040238	1	0	0	0	0	209	1.0225511	-68.066266	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040239	1	49.27	15.59	0	0	209	1.022245	-68.093827	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040240	1	49.27	15.54	0	0	209	1.023348	-68.210122	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040241	1	38.61	1.17	0	0	209	1.0277283	-68.015509	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040242	1	0	0	0	0	209	1.0027047	-67.903166	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040243	1	38.61	9.19	0	0	209	1.0025038	-67.924986	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040244	1	0	0	0	0	209	1.0029165	-67.879423	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040245	1	69.59	11.35	0	0	209	1.0229633	-68.005424	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040246	1	69.59	8.46	0	0	209	1.0211204	-68.184698	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040247	1	0	0	0	0	209	1.0213933	-68.147368	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040248	1	0	0	0	12.5	209	1.0174472	-70.068642	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040249	1	8.66	3.93	0	0	209	1.017385	-70.072854	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040250	1	61.44	8	0	0	209	1.0313543	-67.863647	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040251	1	0	0	0	0	209	1.0285859	-67.859952	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040252	1	61.44	34.72	0	0	209	1.028064	-67.888738	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040253	1	0	0	0	0	209	1.0291043	-67.82936	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040254	1	0	0	0	-228	209	0.9960352	-63.758281	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040255	1	0	0	0	0	209	1.0308239	-67.435531	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040256	1	68.69	10.42	0	0	209	0.9957748	-63.801453	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040257	1	0	0	0	0	209	1.0282923	-66.48581	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040258	1	44.03	10.93	0	0	209	1.0280818	-66.509592	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040259	1	63.2	13.74	0	0	209	1.0118122	-67.347849	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040260	1	0	0	0	-440	209	1.0069396	-62.063132	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040261	1	0	0	0	0	209	1.0050679	-63.933685	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040262	1	70.03	8.26	0	0	209	0.9989111	-65.787972	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040263	1	0	0	0	0	209	1.0053299	-63.369571	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040264	1	0.08	0.02	0	0	209	1.0344293	-47.485609	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040265	1	7.88	4.68	0	0	209	1.0343551	-47.48983	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040266	1	50.84	25.3	0	0	209	1.0223907	-68.231697	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040267	1	0	0	0	0	209	1.0096994	-68.438461	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040268	1	50.84	10.83	0	0	209	1.0094593	-68.468372	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040269	1	56.99	13.97	0	0	209	0.9956699	-67.443454	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040270	1	0	0	0	0	209	0.9959643	-67.410102	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040271	1	56.99	17.59	0	0	209	1.0260326	-68.098873	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040272	1	56.06	26.43	0	0	209	0.9934516	-67.751336	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040273	1	0	0	0	0	209	1.0172143	-62.442024	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040274	1	56.06	6.87	0	0	209	1.0067446	-64.832799	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040275	1	0	0	0	0	209	1.0149665	-62.919062	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040276	1	0	0	0	0	209	1.0149665	-62.919062	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040277	1	0	0	0	0	209	1.0216347	-68.168864	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040278	1	57.47	18.25	0	0	209	1.0212916	-68.200648	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040279	1	98.23	36.88	0	0	209	1.0196226	-67.821847	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040280	1	0	0	0	0	209	1.0094966	-68.633647	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040281	1	98.23	54.4	0	0	209	1.0086524	-68.682377	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040282	1	0	0	0	0	209	1.0107397	-68.177887	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040283	1	38.6	11.43	0	0	209	1.0105098	-68.198533	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040284	1	0	0	0	0	209	1.0213763	-68.175117	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040285	1	38.6	2.77	0	0	209	1.0212397	-68.199368	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040286	1	19.47	3.13	0	0	209	0.9916497	-68.271495	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040287	1	4.1	1.4	0	0	209	1.0069334	-65.694767	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040288	1	50.45	6.36	0	0	209	1.0067351	-65.725883	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040289	1	50.45	15.61	0	0	209	0.9908789	-65.937951	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040290	1	0	0	0	0	209	1.0087525	-68.571232	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040291	1	54.1	12.35	0	0	209	1.0084995	-68.604897	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040292	1	0	0	0	0	209	1.0107026	-68.452645	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040293	1	0	0	0	0	209	1.0107026	-68.452645	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040294	1	0	0	0	0	209	1.0107026	-68.452645	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040295	1	0	0	0	0	209	1.0107026	-68.452645	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040296	1	54.1	15.03	0	0	209	1.0103964	-68.486305	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040297	1	0	0	0	0	209	1.0109889	-68.423177	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040298	1	0	0	0	0	209	1.0074425	-62.870864	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040299	1	84.22	14.71	0	0	209	1.0401188	-67.477318	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040300	1	0	0	0	0	209	1.0027557	-68.519736	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040301	1	84.22	67.38	0	0	209	1.0017897	-68.566911	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040302	1	51.14	13.7	0	0	209	1.0124817	-67.81861	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040303	1	68.7	13.97	0	0	209	1.0100174	-68.372288	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040304	1	68.7	30.27	0	0	209	1.0028249	-68.441083	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040305	1	0	0	0	0	209	1.0162118	-68.904788	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040306	1	16.15	2.95	0	0	209	1.0161325	-68.914885	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040307	1	49.44	13.8	0	0	209	1.0121099	-68.757407	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040308	1	0	0	0	0	209	1.0222556	-67.94345	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040309	1	86.02	38.72	0	0	209	1.0216165	-67.988252	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040310	1	86.02	32.19	0	0	209	1.0188479	-68.099239	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040311	1	0	0	0	0	209	0.9985001	-67.505486	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040312	1	73.01	15.78	0	0	209	0.9981317	-67.551683	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040313	1	73.01	22	0	0	209	1.0133605	-68.098808	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040314	1	0	0	0	0	209	0.9993852	-67.46558	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040315	1	67.22	27	0	0	209	0.9989096	-67.503591	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040316	1	0	0	0	0	209	0.9998227	-67.427691	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040317	1	0	0	0	0	209	1.0009993	-67.429866	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040318	1	0	0	0	0	209	1.0013942	-67.38698	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040319	1	67.22	17.93	0	0	209	1.0006541	-67.471973	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040320	1	51.59	14.8	0	0	209	1.0066928	-68.861869	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040321	1	51.59	12.01	0	0	209	1.0095979	-68.745046	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040322	1	34.22	11.2	0	0	209	1.0145408	-68.899286	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040323	1	40.13	16.18	0	0	209	1.0149872	-67.845326	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040324	1	0	0	0	0	209	1.0152442	-67.823496	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040325	1	0	0	0	0	209	1.0072909	-69.043031	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040326	1	40.13	1.93	0	0	209	1.0071809	-69.067709	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040327	1	0	0	0	0	209	1.0140853	-69.03393	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040328	1	9.15	0.36	0	0	209	1.0140551	-69.039474	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040329	1	0	0	0	0	209	1.0122983	-69.713477	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040330	1	40.44	4.86	0	0	209	1.0121413	-69.736065	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040331	1	0	0	0	0	209	1.0124598	-69.690197	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040332	1	0	0	0	0	209	1.0093033	-69.778549	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040333	1	40.44	3.08	0	0	209	1.0091777	-69.804802	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040334	1	15.46	2.61	0	0	209	1.0011826	-66.176152	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040335	1	0	0	0	0	209	1.0123512	-63.4569	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040336	1	0	0	0	0	209	1.0102211	-67.436509	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040337	1	0	0	0	0	209	1.0117472	-70.340683	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040338	1	0	0	0	0	209	1.0117472	-70.340683	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040339	1	70.03	10.38	0	0	209	1.0120909	-63.50212	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040340	1	54.08	15.27	0	0	209	1.0064026	-69.011384	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040341	1	54.08	25.59	0	0	209	1.0063473	-68.165122	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040342	1	47.72	8.83	0	0	209	1.0126197	-68.381425	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040343	1	64.19	19.78	0	0	209	1.0017087	-67.338094	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040344	1	64.19	30.1	0	0	209	0.995496	-68.127353	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040345	1	55.91	9.7	0	150	209	1.0140446	-68.833661	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040346	1	0	0	0	0	209	1.008512	-68.846758	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040347	1	55.91	4.33	0	0	209	1.0083503	-68.880201	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040348	1	0	0	0	0	209	0.999778	-66.735173	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040349	1	44.73	7.74	0	0	209	0.9995689	-66.761927	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040350	1	0	0	0	0	209	0.9999529	-66.708428	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040351	1	0	0	0	0	209	0.999778	-66.735173	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040352	1	0	0	0	0	209	1.0044292	-67.465862	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040353	1	44.73	13	0	0	209	1.0041654	-67.489754	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040354	1	0	0	0	0	209	0.999642	-65.771151	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040355	1	33.96	1.6	0	0	209	0.9995491	-65.790764	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040356	1	0	0	0	0	209	1.0063574	-67.981133	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040357	1	69.14	22.47	0	0	209	1.0058994	-68.024437	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040358	1	69.14	12.8	0	0	209	1.0079271	-68.480502	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040359	1	14.92	3.95	0	0	209	1.0084033	-68.423209	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040360	1	0	0	0	0	209	1.014436	-67.875418	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040361	1	54.7	16.52	0	0	209	1.0141509	-67.906027	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040362	1	54.7	22.33	0	0	209	1.0108552	-68.50713	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040363	1	64.93	23.21	0	0	209	0.9978681	-67.307339	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040364	1	0	0	0	0	209	1.0045038	-67.871417	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040365	1	58.39	15.07	0	0	209	1.0042139	-67.906121	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040366	1	0	0	0	0	209	1.0048044	-67.836624	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040367	1	104.72	20.01	0	0	209	1.0056602	-68.2208	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040368	1	0	0	0	0	209	1.0218836	-62.381848	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040369	1	104.72	46.27	0	0	209	1.0016861	-66.905526	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040370	1	0	0	0	0	209	1.0030214	-66.549421	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040371	1	0	0	0	0	209	1.0030214	-66.549421	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040372	1	0	0	0	0	209	1.0063141	-68.018102	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040373	1	55.91	5.74	0	0	209	1.0061339	-68.054775	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040374	1	0	0	0	0	209	1.0047987	-69.181326	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040375	1	55.91	13.74	0	0	209	1.0045418	-69.213076	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040376	1	0	0	0	0	209	1.0050967	-69.145289	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040377	1	14.72	5.78	0	0	209	1.015919	-64.3918	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040378	1	56.35	18.75	0	0	209	1.0095747	-68.311426	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040379	1	56.35	5.59	0	0	209	1.0194192	-67.755743	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040380	1	64.27	5.87	0	0	209	1.0005092	-69.742303	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040381	1	33.83	8.13	0	0	209	1.0035173	-68.690408	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040382	1	0	0	0	0	209	1.0187941	-62.864887	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040383	1	53.31	14.66	0	0	209	1.0220546	-67.290635	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040384	1	0	0	0	0	209	1.0104876	-68.135748	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040385	1	53.31	6.55	0	0	209	1.0103048	-68.166597	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040386	1	34.44	7.97	0	0	209	0.9986692	-65.428402	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040387	1	0	0	0	0	209	0.9953857	-67.601367	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040388	1	55.36	22.07	0	0	209	0.9950394	-67.631179	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040389	1	55.36	20.07	0	0	209	0.9977622	-68.361889	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040390	1	91.33	17.31	0	0	209	1.0095851	-68.608073	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040391	1	91.33	17.24	0	0	209	1.0036785	-68.481001	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040392	1	21.05	6.09	0	0	209	1.000701	-65.638133	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040393	1	0	0	0	0	209	1.0116988	-68.163673	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040394	1	47.7	10.81	0	0	209	1.0114399	-68.192114	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040395	1	0	0	0	0	209	1.0119182	-68.136921	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040396	1	0	0	0	0	209	1.0116988	-68.163673	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040397	1	47.7	2.4	0	0	209	1.0212152	-67.452115	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040398	1	0	0	0	0	209	1.0068487	-64.598261	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040399	1	76.41	29.45	0	0	209	1.0063923	-64.639238	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040400	1	0	0	0	0	209	1.0108933	-64.667295	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040401	1	76.41	13.13	0	0	209	1.0105816	-64.710738	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040402	1	0	0	0	0	209	1.0112007	-64.622685	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040403	1	68.05	7.93	0	0	209	1.0017953	-69.297942	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040404	1	57.5	18.36	0	0	209	1.0093995	-68.676773	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040405	1	57.5	29.02	0	0	209	1.0062655	-68.361406	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040406	1	55.2	19.41	0	0	209	0.9966095	-67.417118	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040407	1	0	0	0	60	209	1.0181459	-68.526823	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040408	1	55.2	12.75	0	0	209	1.0179071	-68.556624	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040409	1	75.02	25.93	0	0	209	1.0311599	-68.152174	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040410	1	75.02	20.27	0	0	209	1.0060768	-68.211927	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040411	1	13.63	3.32	0	0	209	0.9976969	-67.274091	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040412	1	40.47	16.63	0	0	209	0.9938096	-68.313894	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040413	1	40.47	11.14	0	0	209	1.0195067	-68.541372	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040414	1	64.44	13.44	0	0	209	1.0038489	-68.646366	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040415	1	0	0	0	0	209	1.0120759	-68.716058	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040416	1	59.79	18.42	0	0	209	1.0116937	-68.752218	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040417	1	59.79	38.72	0	0	209	1.0275975	-68.046162	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040418	1	49.73	23.96	0	0	209	1.0134866	-68.01032	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040419	1	0	0	0	0	209	1.0199779	-68.692908	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040420	1	49.73	17.09	0	0	209	1.0196509	-68.719706	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040421	1	32.03	7.04	0	0	209	1.0140614	-64.95857	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040422	1	2.11	0.44	0	0	209	1.0010717	-65.305322	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040423	1	14.42	0.21	0	0	209	1.0010265	-65.314439	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040424	1	0	0	0	0	209	1.0035121	-61.573231	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040425	1	19.39	9.4	0	0	209	1.0033688	-61.583334	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040426	1	0	0	0	0	209	0.9962715	-60.70058	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040427	1	61.16	5.33	0	0	209	0.9960775	-60.737086	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040428	1	0	0	0	-49	209	1.0126102	-57.450448	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040429	1	61.16	11.09	0	0	209	1.0158479	-58.541483	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040430	1	56.07	11.69	0	0	209	1.0150012	-68.686725	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040431	1	0	0	0	0	209	1.0152898	-68.65498	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040432	1	56.07	16.41	0	0	209	1.0151802	-68.561319	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040433	1	0	0	0	0	209	1.0154822	-68.529836	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040434	1	73.3	28.69	0	0	209	0.9930541	-68.017907	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040435	1	73.3	10.07	0	0	209	0.991563	-68.883789	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040436	1	0	0	0	0	209	0.9918645	-68.839768	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040437	1	0	0	0	0	209	1.0168446	-68.852198	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040438	1	67.12	24.15	0	0	209	1.0164072	-68.890596	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040439	1	0	0	0	0	209	1.0193566	-62.658679	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040440	1	0	0	0	0	209	1.0406024	-67.581679	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040441	1	67.12	6.39	0	0	209	1.0191346	-62.698229	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040442	1	73.48	56.88	0	0	209	0.9870623	-68.405473	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040443	1	0	0	0	0	209	1.012142	-64.168142	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040444	1	20.16	12.36	0	0	209	0.9832359	-66.539873	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040445	1	0	0	0	0	209	1.0125757	-64.134586	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040446	1	0	0	0	0	209	1.0125757	-64.134586	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040447	1	52.14	5.28	0	0	209	1.0244844	-67.875058	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040448	1	52.14	5.78	0	0	209	1.0226308	-68.314501	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040449	1	47.89	5.98	0	0	209	1.0254713	-66.994232	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040450	1	0	0	0	0	209	1.0256786	-66.965134	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040451	1	0	0	0	0	209	1.0181139	-67.870819	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040452	1	42.25	12.97	0	0	209	1.0178445	-67.896204	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040453	1	0	0	0	0	209	1.0183369	-67.84706	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040454	1	42.25	2.91	0	0	209	1.0244855	-67.284768	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040455	1	8.85	1.49	0	0	209	1.006157	-68.420826	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040456	1	55.6	6.54	0	0	209	1.0115856	-65.525554	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040457	1	55.07	7.65	0	0	209	1.0009369	-66.923704	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040458	1	55.07	8.51	0	0	209	1.0253932	-68.520676	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040459	1	0	0	0	0	209	1.0210962	-63.831806	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040460	1	44.47	7.64	0	0	209	1.0209112	-63.85646	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040461	1	6.33	1.53	0	10	209	1.0137012	-69.018473	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040462	1	52.52	6.53	0	0	209	1.000838	-68.580099	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040463	1	52.52	8.45	0	0	209	1.0025625	-66.299174	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040464	1	63.66	15.59	0	0	209	1.0267128	-66.600236	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040465	1	0	0	0	0	209	1.0286113	-50.834772	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040466	1	5.82	1.21	0	0	209	1.0285835	-50.838181	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040467	1	32.01	15.38	0	0	209	1.045267	-43.408977	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040468	1	0	0	0	0	209	1.0452398	-43.41736	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040469	1	6.32	1.41	0	0	209	1.0146654	-67.462623	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040470	1	45.25	3.25	0	0	209	1.0145365	-67.488946	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040471	1	56.19	9.15	0	0	209	0.9915752	-61.605887	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040472	1	0	0	0	0	209	0.9918233	-61.571702	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040473	1	56.01	23.18	0	0	209	0.993833	-61.460358	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040474	1	15.09	2.65	0	0	209	1.0014855	-71.294706	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040475	1	33.75	13.92	0	0	209	1.0105628	-68.841076	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040476	1	36.74	7	0	0	209	1.0008977	-66.74431	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040477	1	0	0	0	0	209	1.0010765	-66.722393	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040478	1	65.63	11.01	0	0	209	1.0021498	-68.403186	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040479	1	50.33	12.8	0	0	209	1.0053848	-68.886403	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040480	1	0	0	0	0	209	1.0002468	-68.349814	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040481	1	50.33	7.46	0	0	209	1.0000607	-68.378701	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040482	1	0	0	0	0	209	1.0010853	-67.317888	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040483	1	6.84	1.23	0	0	209	1.0010552	-67.321779	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040484	1	43.72	41.39	0	0	209	0.9988835	-69.295044	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040485	1	43.72	16.14	0	0	209	1.0015836	-70.417166	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040486	1	0	0	0	0	209	1.0032732	-72.285362	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040487	1	8.79	3.12	0	0	209	1.0032225	-72.29006	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040488	1	0	0	0	0	209	1.0178353	-70.97094	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040489	1	23.37	7.46	0	0	209	1.0176905	-70.983277	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040490	1	8.62	1.49	0	0	209	1.0194971	-67.922645	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040491	1	50.96	11.01	0	0	209	1.012615	-69.060223	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040492	1	0	0	0	0	209	1.0208896	-52.829178	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040493	1	34.06	4.36	0	0	209	1.0207458	-52.847734	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040494	1	55.51	26.78	0	0	209	0.9951043	-69.557653	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040495	1	55.51	11.01	0	0	209	0.9977234	-70.65204	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040496	1	18.98	5.43	0	0	209	1.0074033	-71.643068	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040497	1	37.82	7.49	0	0	209	1.0064536	-69.923916	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040498	1	37.82	9.66	0	0	209	1.0072683	-68.907477	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040499	1	6.93	1.42	0	0	209	1.0493375	-45.079815	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040500	1	0	0	0	0	209	1.0121841	-69.317888	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040501	1	64.59	1.47	0	0	209	1.01199	-69.354526	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040502	1	64.59	28.64	0	0	209	1.0123801	-69.325704	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040503	1	49.5	3.36	0	0	209	1.005331	-70.202224	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040504	1	49.79	12.01	0	0	209	1.0117651	-68.36215	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040505	1	62.5	6.64	0	0	209	1.003912	-72.325148	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040506	1	6.99	3.27	0	0	209	1.0132718	-65.752807	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040507	1	0	0	0	-41	209	1.0227346	-65.689886	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040508	1	70.7	26.13	0	0	209	1.020233	-67.225518	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040509	1	0	0	0	0	209	1.0221568	-65.763364	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040510	1	0	0	0	0	209	1.0155016	-68.565335	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040511	1	0	0	0	0	209	1.0116882	-71.046158	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040512	1	0	0	0	0	209	1.0116882	-71.046158	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040513	1	0	0	0	0	209	1.0237059	-65.570473	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040514	1	0	0	0	0	209	1.0221568	-65.763364	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040515	1	75.23	18.62	0	0	209	1.021765	-65.810076	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040516	1	75.23	6.17	0	0	209	1.0126079	-69.206514	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040517	1	0	0	0	0	209	1.0239835	-65.200263	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040518	1	86.28	24.41	0	0	209	1.0178129	-68.397777	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040519	1	86.28	24.18	0	0	209	1.0011589	-71.019987	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040520	1	53.54	23.47	0	150	209	1.0314793	-71.833366	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040521	1	46.39	16.11	0	0	209	1.0053807	-71.384044	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040522	1	0	0	0	0	209	1.0056626	-71.359752	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040523	1	0	0	0	0	209	1.0082104	-69.780443	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040524	1	46.39	10.09	0	0	209	1.0080043	-69.808094	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040525	1	45.32	2.84	0	0	209	1.0074194	-69.319428	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040526	1	14.95	6.4	0	0	209	1.0159029	-69.482451	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040527	1	45.03	5.8	0	0	209	1.0189816	-69.315968	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040528	1	65.98	14.89	0	0	209	1.008446	-69.555824	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040529	1	65.98	38.15	0	0	209	1.0113533	-69.253792	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040530	1	0	0	0	0	209	1.0063039	-69.171636	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040531	1	62.18	9.57	0	0	209	1.0060278	-69.208157	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040532	1	0	0	0	0	209	1.0065863	-69.13338	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040533	1	5.41	1.12	0	0	209	1.0037657	-58.861966	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040534	1	82.81	9.55	0	0	209	1.0204985	-69.674337	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040535	1	84.79	20.41	0	0	209	1.0205704	-69.224213	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040536	1	49.28	7	0	0	209	1.0204159	-69.289639	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040537	1	49.28	22.59	0	0	209	1.0184197	-69.337533	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040538	1	0	0	0	0	209	1.008468	-72.385054	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040539	1	69.49	7.19	0	0	209	1.0082355	-72.426359	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040540	1	41.05	12.89	0	0	209	1.0058599	-69.787387	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040541	1	0	0	0	0	209	1.0075647	-69.831502	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040542	1	41.05	4.05	0	0	209	1.0074138	-69.854711	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040543	1	69.16	23.26	0	0	209	1.0354747	-70.334846	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040544	1	53.55	14.43	0	0	209	1.0151119	-69.54024	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040545	1	0	0	0	0	209	1.0148414	-69.376533	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040546	1	53.55	10.83	0	0	209	1.0145728	-69.406635	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040547	1	0	0	0	0	209	1.0150657	-69.345681	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040548	1	0	0	0	0	209	1.0148414	-69.376533	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040549	1	13.56	3.28	0	0	209	1.0135598	-68.802025	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040550	1	0	0	0	0	209	1.0137926	-69.146464	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040551	1	49	2.91	0	0	209	1.0136508	-69.177515	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040552	1	49	12.29	0	0	209	1.0084169	-69.851756	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040553	1	61.88	6.4	0	0	209	1.015336	-68.775861	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040554	1	0	0	0	0	209	1.0234142	-65.49521	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040555	1	0	0	0	0	209	1.0066328	-69.245525	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040556	1	61.88	11.77	0	0	209	0.9813868	-75.37104	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040557	1	0	0	0	0	209	1.0038035	-70.187255	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040558	1	8.94	1.64	0	0	209	1.0229128	-69.035859	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040559	1	53.11	26.85	0	0	209	1.0127574	-69.747565	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040560	1	0	0	0	0	209	1.013149	-69.719791	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040561	1	72.63	29.87	0	0	209	0.999016	-69.867707	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040562	1	0	0	0	0	209	1.0223547	-65.652537	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040563	1	81.66	3.95	0	0	209	1.02686	-68.945473	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040564	1	81.66	15.75	0	0	209	1.0023236	-69.681693	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040565	1	12.75	2.67	0	0	209	1.043261	-46.764173	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040566	1	0	0	0	0	209	1.0070707	-70.653022	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040567	1	12.22	5.98	0	0	209	1.0069846	-70.659427	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040568	1	0	0	0	0	209	1.0071607	-70.646289	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040569	1	69.17	14.73	0	0	209	1.0150517	-70.960843	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040570	1	40.04	16.99	0	0	209	1.0030406	-69.644127	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040571	1	54.26	22.42	0	0	209	1.0098504	-69.877071	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040572	1	57.48	12.71	0	0	209	1.0185804	-70.192021	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040573	1	0	0	0	0	209	1.0188542	-70.156588	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040574	1	57.48	8.37	0	0	209	1.0185076	-69.38595	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040575	1	57.1	36.6	0	0	209	1.0052286	-69.395603	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040576	1	0	0	0	0	209	1.014313	-54.598109	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040577	1	4.12	1.4	0	0	209	1.0142902	-54.60033	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040578	1	0	0	0	0	209	1.014339	-54.595978	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040579	1	4.28	1.13	0	0	209	1.0116411	-70.872375	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040580	1	8.25	1.86	0	0	209	1.0215064	-70.698291	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040581	1	0	0	0	0	209	1.0256754	-57.379827	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040582	1	0	0	0	0	209	1.0258221	-57.351123	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040583	1	44.91	5.02	0	0	209	1.0255146	-57.407568	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040584	1	0	0	0	0	209	1.0178962	-71.752181	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040585	1	0	0	0	0	209	1.0182343	-71.71359	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040586	1	65.26	15.37	0	0	209	1.0175823	-71.790467	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040587	1	0	0	0	0	209	1.0375076	-48.470965	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040588	1	0	0	0	0	209	1.0375406	-48.467825	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040589	1	5.8	1.84	0	0	209	1.0374744	-48.474202	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040590	1	0	0	0	0	209	1.0375076	-48.470965	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040591	1	16.06	4.31	0	0	209	1.0141862	-71.541432	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040592	1	5.39	2.58	0	0	209	1.0098639	-56.107228	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040593	1	4.4	1.23	0	0	209	1.0089928	-55.957071	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040594	1	0	0	0	0	209	1.0244556	-58.239898	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040595	1	14.89	4.1	0	0	209	1.024374	-58.247876	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040596	1	0	0	0	0	209	1.0245348	-58.231954	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040597	1	14.37	0.71	0	24	209	1.0129343	-68.957338	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040598	1	28.39	4.25	0	0	209	1.0068049	-70.832614	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040599	1	16.8	1.7	0	0	209	1.0312991	-70.310384	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040600	1	5.4	1.83	0	0	209	1.0249819	-57.671169	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040601	1	0	0	0	0	209	1.0250164	-57.668379	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040602	1	4.36	0.61	0	0	209	1.0148974	-54.541126	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040603	1	19.59	3.79	0	0	209	1.0230996	-70.93299	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040604	1	0	0	0	0	209	1.0231908	-70.92207	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040605	1	0	0	0	0	209	1.0105613	-68.812375	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040606	1	9.59	4.44	0	0	209	1.0104823	-68.818086	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040607	1	0	0	0	0	209	1.0297944	-56.264607	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040608	1	4.53	2.13	0	0	209	1.0297603	-56.26729	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040609	1	0	0	0	0	209	1.0298301	-56.262204	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040610	1	0	0	0	0	209	1.0064229	-55.895265	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040611	1	23.53	4.51	0	0	209	1.0024152	-56.839524	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040612	1	0	0	0	0	209	1.0061294	-55.962051	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040613	1	0	0	0	0	209	1.0061294	-55.962051	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040614	1	16.07	7.1	0	0	209	1.0083148	-55.30172	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040615	1	28.24	10.07	0	0	209	1.0264396	-71.174299	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040616	1	45.84	15.06	0	0	209	1.0229367	-71.232127	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040617	1	0	0	0	0	209	1.0102641	-68.559368	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040618	1	6.21	1.39	0	0	209	1.0102342	-68.562675	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040619	1	0	0	0	0	209	1.0102936	-68.555576	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040620	1	0	0	0	0	209	1.030043	-68.482258	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040621	1	11.36	3.22	0	0	209	1.0299825	-68.488431	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040622	1	52.09	30.91	0	0	209	1.0352857	-70.350116	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040623	1	0	0	0	-300	209	1.0093091	-68.294416	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040624	1	52.09	24.16	0	0	209	1.0448107	-69.946734	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040625	1	0	0	0	0	209	1.0448107	-69.946734	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040626	1	0	0	0	0	209	1.0448107	-69.946734	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040627	1	0	0	0	0	209	1.0448107	-69.946734	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040628	1	12.15	3.44	0	0	209	1.0099649	-55.800256	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040629	1	18.13	7.93	0	0	209	1.0260292	-56.357423	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040630	1	14.92	2.35	0	-5	209	1.0258646	-56.548585	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040631	1	0.24	0.03	0	-108	209	1.0172845	-56.308653	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040632	1	22.91	7	0	0	209	1.0184491	-56.326159	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040633	1	0.53	0.09	0	0	209	1.0172823	-56.30898	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040634	1	0	0	0	0	209	1.0260105	-56.550403	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040635	1	5.57	0.82	0	0	209	1.0259865	-56.553822	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040636	1	0	0	0	0	209	1.0286855	-67.550641	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040637	1	5.92	1.78	0	0	209	1.0286525	-67.554139	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040638	1	0	0	0	0	209	1.028721	-67.547197	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040639	1	51.62	31.78	0	36	209	1.0100449	-62.235853	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040640	1	0	0	0	0	209	1.0096406	-68.252036	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040641	1	12.69	6.64	0	0	209	1.0095424	-68.258968	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040642	1	30.62	7.01	0	0	209	0.9931593	-65.363358	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040643	1	31.22	6.46	0	0	209	1.0106123	-68.462422	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040644	1	24.97	4.4	0	0	209	1.0092446	-61.777267	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040645	1	0	0	0	0	209	1.012494	-54.000735	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040646	1	5.38	2.37	0	0	209	1.0124575	-54.003421	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040647	1	27.99	5.77	0	0	209	1.0281541	-70.464104	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040648	1	17.46	2.83	0	0	209	1.0127639	-60.794433	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040649	1	0	0	0	0	209	1.0128451	-60.783631	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040650	1	0	0	0	0	209	1.0162796	-53.214733	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040651	1	5.52	1.58	0	0	209	1.0162484	-53.217732	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040652	1	21.8	4.82	0	0	209	1.0150722	-66.655651	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040653	1	0	0	0	0	209	1.0151682	-66.643909	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040654	1	23.05	9.5	0	0	209	1.0138008	-54.594275	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040655	1	0	0	0	-390	209	1.0184408	-50.32035	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040656	1	32.14	4.2	0	0	209	1.0202929	-51.754686	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040657	1	4.33	1.38	0	0	209	1.0218864	-57.867779	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040658	1	8.05	1.23	0	0	209	1.0226034	-58.790228	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040659	1	12.45	3.36	0	0	209	1.0281525	-67.061982	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040660	1	0	0	0	0	209	1.028214	-67.055268	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040661	1	8.46	0.99	0	0	209	1.0152174	-53.819771	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040662	1	7.01	2.08	0	0	209	1.0158481	-53.766342	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040663	1	4.39	1.74	0	0	209	1.0240432	-56.437767	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040664	1	8.95	2.26	0	0	209	1.0209847	-63.454877	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040665	1	8.62	0.36	0	0	209	1.0223828	-64.275331	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040666	1	0	0	0	-156	209	1.0135415	-66.410089	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040667	1	56.77	7.71	0	0	209	1.0151223	-67.276241	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040668	1	0	0	0	-365.5	209	1.0199386	-61.963629	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040669	1	59.03	4.58	0	0	209	1.0208359	-62.476219	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040670	1	0	0	0	0	209	1.0210969	-62.61704	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040671	1	0	0	0	0	209	1.0210969	-62.61704	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040672	1	0	0	0	0	209	1.0287704	-55.381433	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040673	1	7.1	0.43	0	0	209	1.0287466	-55.385835	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040674	1	9.95	1.73	0	0	209	1.0186541	-53.115855	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040675	1	0	0	0	0	209	1.0195881	-58.443985	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040676	1	17.69	1.22	0	0	209	1.0195377	-58.45408	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040677	1	0	0	0	0	209	1.036957	-53.366348	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040678	1	12.88	5.01	0	0	209	1.0368727	-53.372931	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040679	1	0	0	0	0	209	1.0370434	-53.359316	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040680	1	7.02	1.39	0	0	209	1.0308205	-50.789793	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040681	1	0	0	0	0	209	1.0308523	-50.785673	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040682	1	6.27	2.64	0	0	209	1.0289621	-51.071861	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040683	1	7.32	2.08	0	0	209	1.0227709	-56.596592	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040684	1	0	0	0	0	209	1.0228121	-56.5927	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040685	1	3.96	0.77	0	0	209	1.0208393	-56.887143	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040686	1	13.34	2.94	0	0	209	1.0106245	-57.680647	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040687	1	3.8	0.9	0	0	209	1.0317899	-50.409764	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040688	1	7.76	1.89	0	0	209	1.0239423	-63.501495	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040689	1	23.03	7.99	0	0	209	1.0134444	-53.782489	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040690	1	0	0	0	0	209	1.0158443	-54.298852	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040691	1	8	1.26	0	0	209	1.0158143	-54.303517	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040692	1	13.44	4.79	0	0	209	1.0115193	-56.781582	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040693	1	0	0	0	0	209	1.0253211	-63.250848	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040694	1	0	0	0	0	209	1.0222182	-65.399646	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040695	2	0	0	0	0	209	0.9926172	-62.085875	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040696	2	0	0	0	0	209	1.0253211	-63.250848	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040697	2	0	0	0	0	209	0.9937026	-62.646907	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040698	1	0	0	0	-170	209	1.0219955	-60.521819	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040699	1	2.37	0.57	0	0	209	1.0228078	-60.80572	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040700	2	0	0	0	0	209	1.0220857	-59.773662	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040701	2	0	0	0	0	209	1.0220935	-60.108283	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040702	2	0	0	0	0	209	1.0220753	-59.477826	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040703	2	0	0	0	0	209	1.0473909	-61.743504	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040704	1	0	0	0	0	209	1.0154389	-68.444787	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040705	1	0	0	0	0	209	1.0506662	-68.967555	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040706	2	0	0	0	0	209	1.0241714	-68.194151	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040707	2	0	0	0	0	209	1.0325357	-67.994761	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040708	2	0	0	0	0	209	1.0213613	-67.439405	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040709	2	0	0	0	0	209	1.0258519	-66.220788	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040710	2	0	0	0	0	209	1.0258519	-66.220788	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040711	1	0	0	0	0	209	1.0275271	-67.292581	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040712	2	0	0	0	0	209	0.9965925	-66.437804	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040713	1	1.75	0.07	0	-28	209	0.9962527	-66.434668	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040714	1	0	0	0	0	209	0.9966884	-66.454002	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040715	2	0	0	0	0	209	1.0159335	-62.055063	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040716	1	0	0	0	0	209	1.0134707	-62.481771	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040717	1	0	0	0	0	209	1.0146846	-62.269976	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040718	1	0	0	0	0	209	1.0146846	-62.269976	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040719	2	0	0	0	0	209	1.0005169	-67.848222	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040720	1	0	0	0	0	209	1.0154447	-58.749898	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040721	2	0	0	0	0	209	1.0226693	-55.801665	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040722	2	0	0	0	0	209	1.042481	-64.660696	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040723	2	0	0	0	0	209	1.0345065	-63.988565	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040724	1	0	0	0	0	209	1.035002	-66.177448	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040725	1	0	0	0	0	209	1.0265234	-69.13884	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040726	1	0	0	0	0	209	1.0359137	-66.123994	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040727	1	9.98	3.69	0	0	209	1.0179017	-68.983691	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040728	2	0	0	0	0	209	1.0179017	-68.983691	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040729	1	0	0	0	-330	209	1.02753	-59.123328	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040730	1	0	0	0	0	209	1.0290923	-60.090204	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040731	1	0	0	0	0	209	1.0307652	-62.907799	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040732	2	0	0	0	0	209	0.9923102	-58.506063	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040733	2	0	0	0	0	209	0.9923072	-58.445356	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040734	2	0	0	0	0	209	1.02753	-59.123328	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040735	2	0	0	0	0	209	0.9980705	-58.553631	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040736	2	0	0	0	0	209	0.9935444	-57.82687	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040737	1	0	0	0	0	209	1.026044	-62.571242	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040738	1	0	0	0	0	209	1.0058889	-66.957569	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040739	2	0	0	0	0	209	1.026044	-62.571242	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040740	2	0	0	0	0	209	1.0117143	-62.071323	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040741	2	0	0	0	0	209	1.026044	-62.571242	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040742	2	0	0	0	0	209	1.0094966	-61.637233	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040743	2	0	0	0	0	209	1.0122195	-62.017794	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040744	2	0	0	0	0	209	1.0102659	-61.553604	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040745	2	0	0	0	0	209	1.0102969	-62.231202	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040746	1	0	0	0	0	209	1.0257612	-62.496112	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040747	2	0	0	0	0	209	1.0329249	-70.154692	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040748	1	0	0	0	0	209	1.0328902	-70.163018	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040749	1	0.67	0.18	0	0	209	0.9930699	-69.617038	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040750	2	0	0	0	0	209	0.9930699	-69.617038	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040751	1	0	0	0	0	209	1.047361	-62.6312	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040752	1	0	0	0	0	209	1.0374619	-60.777386	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040753	1	0	0	0	0	209	1.059967	-61.350294	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040754	1	0	0	0	0	209	1.0260542	-58.269644	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040755	1	0	0	0	0	209	1.0260542	-58.269644	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040756	2	0	0	0	0	209	1.0201155	-62.23445	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040757	2	0	0	0	0	209	1.047361	-62.6312	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040758	2	0	0	0	0	209	1.0188881	-61.883367	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040759	1	0	0	0	0	209	1.0483252	-63.205412	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040760	1	0	0	0	-714	209	1.0227099	-50.034089	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040761	1	0	0	0	0	209	1.0384117	-52.250849	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040762	1	0	0	0	0	209	1.0381361	-53.106565	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040763	2	0	0	0	0	209	0.9985447	-49.281807	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040764	2	0	0	0	0	209	0.9990527	-49.065155	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040765	1	0	0	0	-524	209	1.02	-62.041102	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040766	1	0	0	0	0	209	1.0282839	-63.220329	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040767	1	4.73	0.85	0	0	209	1.0297832	-64.743182	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040768	2	0	0	0	0	209	1.0248067	-61.844745	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040769	2	0	0	0	0	209	1.0239191	-61.147956	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040770	2	0	0	0	0	209	1.0232439	-61.658203	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040771	2	0	0	0	0	209	1.02	-62.041102	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040772	2	0	0	0	0	209	1.023973	-61.573014	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040773	2	0	0	0	0	209	1.02	-62.041102	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040774	2	0	0	0	0	209	1.0118412	-68.498888	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040775	2	3.75	0.49	0	0	209	1.0163515	-66.981691	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040776	1	0	0	0	0	209	1.0163039	-66.984375	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040777	1	2.26	0.57	0	0	209	1.0334452	-59.097101	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040778	2	0	0	0	0	209	1.0325337	-53.385846	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040779	2	0	0	0	0	209	1.0336424	-55.286137	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040780	2	0	0	0	0	209	1.0341333	-57.207984	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040781	1	0	0	0	0	209	1.0332356	-59.167072	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040782	2	0	0	0	0	209	1.0347036	-56.051303	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040783	1	0	0	0	0	209	1.02	-40.736573	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040784	1	0	0	0	0	209	1.0580246	-41.823633	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040785	1	0	0	0	0	209	1.0561775	-42.800529	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040786	2	0	0	0	0	209	1.0027835	-38.301392	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040787	2	0	0	0	0	209	1.0014949	-35.944867	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040788	2	0	0	0	0	209	1.002881	-39.627066	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040789	1	0	0	0	0	209	1.0535144	-42.065609	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040790	2	0	0	0	0	209	1.0156548	-58.628152	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040791	1	0	0	0	0	209	1.0156221	-58.636212	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040792	1	0	0	0	0	209	1.0156548	-58.628152	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040793	2	0	0	0	0	209	1.0348099	-59.118754	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040794	1	0	0	0	0	209	1.02704	-57.816199	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040795	1	0	0	0	0	209	1.0128493	-62.414335	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040796	1	0	0	0	0	209	1.0125943	-66.432595	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040797	2	0	0	0	0	209	1.0266475	-57.531058	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040798	2	0	0	0	0	209	1.0266506	-57.426909	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040799	2	0	0	0	0	209	1.02704	-57.816199	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040800	2	0	0	0	0	209	1.02704	-57.816199	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040801	2	0	0	0	0	209	1.0267812	-57.468169	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040802	2	0	0	0	0	209	1.0265386	-56.819471	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040803	2	0	0	0	0	209	1.0265009	-57.511518	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040804	2	0	0	0	0	209	1.0265526	-57.538707	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040805	1	0	0	0	0	209	1.0232157	-64.538276	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040806	2	0	0	0	0	209	1.0172104	-67.582231	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040807	1	0	0	0	0	209	0.9967699	-67.794258	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040808	2	0	0	0	0	209	1.043365	-66.132441	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040809	1	0	0	0	-70	209	1.0147261	-62.9697	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040810	1	0	0	0	0	209	1.0175876	-66.867681	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040811	1	0	0	0	0	209	1.0151841	-64.321161	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040812	1	0	0	0	0	209	1.0151841	-64.321161	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040813	2	0	0	0	0	209	0.9997927	-61.871592	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040814	2	0	0	0	0	209	0.9981932	-62.049248	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040815	2	0	0	0	0	209	0.9962696	-61.575495	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040816	2	0	0	0	0	209	0.9953299	-61.702925	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040817	2	0	0	0	0	209	0.9975099	-62.127306	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040818	2	0	0	0	0	209	0.9970971	-61.47528	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040819	1	0	0	0	-420	209	1.02214	-59.309706	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040820	1	0	0	0	0	209	1.0231689	-61.503237	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040821	1	0	0	0	0	209	1.0239406	-63.362746	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040822	1	0	0	0	0	209	1.0232862	-61.643869	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040823	1	0	0	0	0	209	1.0232862	-61.643869	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040824	2	0	0	0	0	209	1.0234235	-59.213692	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040825	2	0	0	0	0	209	1.0236018	-58.567062	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040826	2	0	0	0	0	209	1.0234159	-58.65523	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040827	2	0	0	0	0	209	1.0232819	-58.727176	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040828	2	0	0	0	0	209	1.023377	-58.691982	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040829	2	0	0	0	0	209	1.0237087	-58.483566	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040830	1	0	0	0	0	209	1.026444	-59.340872	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040831	1	0	0	0	0	209	1.0232351	-61.722377	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040832	1	0	0	0	0	209	1.0439625	-62.374459	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040833	2	0	0	0	0	209	1.0449072	-60.192507	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040834	2	0	0	0	0	209	0.9954301	-65.320328	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040835	1	0	0	0	0	209	1.0359303	-58.709171	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040836	2	0	0	0	0	209	1.0359303	-58.709171	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040837	2	0	0	0	0	209	1.0305381	-55.574132	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040838	2	0	0	0	0	209	1.0350383	-53.988343	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040839	1	0	0	0	0	209	1.0358502	-58.970703	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040840	1	0	0	0	200	209	1.0361967	-55.472949	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040841	1	0	0	0	0	209	1.0338798	-60.164125	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040842	1	0	0	0	0	209	1.0373514	-61.609897	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040843	2	0	0	0	0	209	1.064796	-50.853916	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040844	2	0	0	0	0	209	1.0626228	-51.243353	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040845	3	0	0	0	0	209	1.043	-49.41	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040846	1	0	0	0	0	209	1.0341778	-56.62461	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040847	1	0	0	0	0	209	1.0241047	-60.108996	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040848	1	0	0	0	0	209	1.0269053	-59.910223	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040849	2	0	0	0	0	209	1.0242291	-58.996456	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040850	2	0	0	0	0	209	1.0241047	-60.108996	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040851	1	0	0	0	0	209	1.025786	-62.769935	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040852	1	0	0	0	0	209	1.0308101	-64.322333	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040853	1	0	0	0	0	209	1.0258272	-68.686744	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040854	2	0	0	0	0	209	1.0338258	-61.822206	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040855	2	0	0	0	0	209	1.0319146	-62.050945	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040856	2	0	0	0	0	209	1.0310288	-62.155061	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040857	2	0	0	0	0	209	1.0297794	-62.300793	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040858	2	0	0	0	0	209	1.0274257	-62.579736	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040859	2	0	0	0	0	209	0.9870407	-64.030293	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040860	1	0	0	0	0	209	1.0255185	-65.061145	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040861	2	0	0	0	0	209	1.0225921	-69.758772	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040862	1	0	0	0	0	209	1.0186545	-67.096091	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040863	2	0	0	0	0	209	1.0231707	-61.676258	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040864	1	0	0	0	0	209	1.0185916	-67.100842	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040865	2	0	0	0	0	209	1.0203011	-68.431053	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040866	1	0	0	0	0	209	1.0217564	-61.561084	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040867	1	0	0	0	0	209	1.0211899	-63.532032	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040868	2	0	0	0	0	209	1.0205199	-60.875263	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040869	2	0	0	0	0	209	1.0184756	-60.125522	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040870	2	0	0	0	0	209	1.0183929	-59.870114	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040871	2	0	0	0	0	209	1.0145396	-69.023498	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040872	1	0	0	0	0	209	1.0036641	-66.6923	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040873	2	0	0	0	0	209	1.0043857	-62.788454	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040874	1	0	0	0	0	209	1.0036334	-66.705311	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040875	1	0	0	0	-404	209	1.02018	-49.06676	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040876	1	0	0	0	0	209	1.0353164	-52.442139	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040877	1	0	0	0	0	209	1.0353763	-53.209521	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040878	2	0	0	0	0	209	1.0055541	-46.696742	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040879	2	0	0	0	0	209	1.02018	-49.06676	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040880	2	0	0	0	0	209	1.0045421	-47.962776	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040881	2	0	0	0	0	209	1.0051489	-46.989433	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040882	1	0	0	0	0	209	1.0205632	-49.394657	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040883	1	0	0	0	0	209	1.0167182	-57.917313	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040884	2	0	0	0	0	209	1.0099874	-56.652329	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040885	2	0	0	0	0	209	1.0061368	-54.08101	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040886	2	0	0	0	0	209	1.0064629	-55.160559	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040887	2	0	0	0	0	209	1.0003542	-51.353033	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040888	2	0	0	0	0	209	1.0072937	-55.573861	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040889	2	0	0	0	0	209	1.0072058	-55.315454	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040890	1	0	0	0	-160	209	1.02312	-61.722206	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040891	1	0	0	0	0	209	1.0187485	-63.556933	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040892	2	0	0	0	0	209	1.0264911	-61.037138	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040893	2	0	0	0	0	209	1.0281681	-60.684524	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040894	2	0	0	0	0	209	1.0267022	-60.992827	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040895	2	0	0	0	0	209	1.0259813	-61.143838	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040896	2	0	0	0	0	209	1.0267946	-60.983589	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040897	2	0	0	0	0	209	1.0263681	-61.062952	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040898	1	0	0	0	-700	209	1.02116	-58.555642	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040899	1	0	0	0	0	209	1.024903	-62.093649	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040900	1	0	0	0	0	209	1.0070901	-67.873077	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040901	1	0	0	0	0	209	1.0019026	-71.004518	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040902	1	0	0	0	0	209	1.0019026	-71.004518	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040903	2	0	0	0	0	209	1.0372032	-57.382279	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040904	2	0	0	0	0	209	1.0354179	-58.07426	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040905	2	0	0	0	0	209	1.0367741	-57.540913	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040906	2	0	0	0	0	209	1.0369062	-57.484872	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040907	2	0	0	0	0	209	1.0360553	-57.821904	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040908	2	0	0	0	0	209	1.0363576	-58.139662	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040909	1	0	0	0	0	209	1.0361948	-57.310414	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040910	1	0	0	0	0	209	1.0341266	-59.665803	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040911	1	0	0	0	0	209	1.0345179	-59.99546	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040912	2	0	0	0	0	209	0.9733632	-57.097052	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040913	2	0	0	0	0	209	0.9797562	-56.608649	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040914	2	0	0	0	0	209	1.0361948	-57.310414	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040915	2	0	0	0	0	209	0.9798869	-56.688226	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040916	2	0	0	0	0	209	0.9797495	-56.606421	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040917	2	0	0	0	0	209	0.979697	-56.587101	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040918	2	0	0	0	0	209	1.0303164	-56.990871	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040919	2	0	0	0	0	209	1.0261141	-60.013895	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040920	1	0	0	0	0	209	1.0220977	-69.164108	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040921	2	0	0	0	0	209	0.9982676	-66.486778	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040922	1	0	0	0	-391	209	1.0452922	-42.306459	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040923	1	0	0	0	0	209	1.046002	-42.505688	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040924	2	0	0	0	0	209	1.0444584	-41.37891	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040925	2	0	0	0	0	209	1.0439451	-40.779354	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040926	2	0	0	0	0	209	1.0452922	-42.306459	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040927	2	0	0	0	0	209	1.044429	-41.426694	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040928	2	0	0	0	0	209	1.0452922	-42.306459	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040929	2	0	0	0	0	209	1.0452922	-42.306459	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040930	1	0	0	0	0	209	1.047289	-42.505922	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040931	1	0	0	0	-1022	209	1.02214	-51.654695	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040932	1	0	0	0	0	209	1.0412307	-54.603669	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040933	1	0	0	0	0	209	1.0370572	-55.520253	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040934	2	0	0	0	0	209	1.0074952	-50.883388	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040935	2	0	0	0	0	209	1.0042959	-50.318972	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040936	2	0	0	0	0	209	1.0041025	-50.873188	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040937	2	0	0	0	0	209	1.0087031	-51.18526	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040938	1	0	0	0	0	209	1.0270945	-51.970944	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040939	1	0	0	0	0	209	1.0252759	-62.622593	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040940	1	0	0	0	0	209	1.0197414	-66.840798	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040941	1	0	0	0	0	209	1.0220785	-73.338711	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040942	1	0	0	0	0	209	1.0220785	-73.338711	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040943	2	0	0	0	0	209	0.9847526	-61.738996	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040944	2	0	0	0	0	209	1.0252759	-62.622593	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040945	2	0	0	0	0	209	0.992352	-61.920664	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040946	2	0	0	0	0	209	0.9916362	-62.043275	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040947	2	0	0	0	0	209	1.0426038	-55.13877	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040948	1	0	0	0	0	209	1.030691	-56.237962	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040949	2	0	0	0	0	209	1.0265999	-65.823169	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040950	2	0	0	0	0	209	1.0115379	-69.857199	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040951	1	0	0	0	0	209	1.0115379	-69.857199	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040952	1	0	0	0	0	209	1.0115379	-69.857199	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040953	2	0	0	0	0	209	1.0275986	-62.536571	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040954	2	0	0	0	0	209	1.0374107	-64.314283	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040955	1	0	0	0	0	209	1.0292464	-62.279616	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040956	1	0	0	0	-60	209	1.03684	-57.164506	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040957	1	0	0	0	0	209	1.0264591	-59.239224	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040958	1	0	0	0	0	209	1.0170326	-57.997689	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040959	2	0	0	0	0	209	1.005139	-55.857729	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040960	2	0	0	0	0	209	1.002574	-56.45673	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040961	2	0	0	0	0	209	1.0041245	-56.099911	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040962	2	0	0	0	0	209	1.03684	-57.164506	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040963	2	0	0	0	0	209	1.0041178	-56.092966	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040964	2	0	0	0	0	209	1.03684	-57.164506	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040965	1	0	0	0	0	209	1.0245879	-59.70051	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040966	2	0	0	0	0	209	1.0194758	-68.879887	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040967	1	0	0	0	80	209	1.0293646	-60.176904	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040968	1	0	0	0	0	209	1.0353525	-59.18523	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040969	2	0	0	0	0	209	1.0261145	-58.54358	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040970	2	0	0	0	0	209	1.02594	-58.498705	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040971	2	0	0	0	0	209	1.0260194	-58.536265	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040972	2	0	0	0	0	209	1.0265768	-58.753825	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040973	2	0	0	0	0	209	1.0254527	-58.246352	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040974	2	0	0	0	0	209	1.0260635	-58.529678	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040975	1	0	0	0	0	209	1.026513	-59.942868	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040976	2	0	0	0	0	209	1.0269595	-59.090822	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040977	2	0	0	0	0	209	1.0268476	-59.363986	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040978	1	0	0	0	0	209	1.0264767	-60.030024	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040979	1	0	0	0	-316	209	1.0240999	-55.25751	765	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040980	1	0	0	0	0	209	1.0350099	-54.900993	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040981	1	0	0	0	0	209	1.0311251	-57.126617	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040982	1	0	0	0	0	209	1.0306188	-57.507454	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040983	1	0	0	0	0	209	1.0306188	-57.507454	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040984	2	0	0	0	0	209	1.0262978	-54.55611	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040985	2	0	0	0	0	209	1.0272698	-54.725499	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040986	2	0	0	0	0	209	1.0265025	-54.637516	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040987	2	0	0	0	0	209	1.026244	-54.744279	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040988	2	0	0	0	0	209	1.0240999	-55.25751	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040989	2	0	0	0	0	209	1.0240999	-55.25751	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040990	2	0	0	0	0	209	1.0213842	-59.522418	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040991	1	0	0	0	0	209	1.0321439	-60.27062	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040992	1	0	0	0	0	209	1.0336648	-59.33262	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040993	2	0	0	0	0	209	1.0321439	-60.27062	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040994	2	0	0	0	0	209	1.039535	-59.98364	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040995	2	0	0	0	0	209	1.0321439	-60.27062	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040996	2	0	0	0	0	209	1.0333798	-62.284889	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040997	2	0	0	0	0	209	1.0133869	-68.203612	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040998	1	0	0	0	0	209	1.0323659	-60.119347	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2040999	1	0	0	0	0	209	1.0358741	-59.042427	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041000	2	0	0	0	0	209	1.0408169	-59.979966	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041001	2	0	0	0	0	209	1.0323659	-60.119347	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041002	2	0	0	0	0	209	1.0323659	-60.119347	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041003	1	0	0	0	0	209	1.0315036	-60.227567	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041004	1	0	0	0	0	209	1.0319078	-60.76641	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041005	2	0	0	0	0	209	1.0389299	-56.898114	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041006	1	0	0	0	-310	209	1.0240999	-59.232441	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041007	1	0	0	0	0	209	1.0290571	-60.390334	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041008	1	0	0	0	0	209	1.0516942	-61.695692	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041009	2	0	0	0	0	209	1.0271278	-58.300823	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041010	2	0	0	0	0	209	1.0269352	-57.544712	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041011	2	0	0	0	0	209	1.0267873	-57.675903	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041012	1	0	0	0	0	209	1.0256103	-59.474976	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041013	1	0	0	0	0	209	0.9962178	-65.301263	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041014	2	0	0	0	0	209	0.9962178	-65.301263	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041015	1	0	0	0	0	209	0.9962178	-65.301263	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041016	2	0	0	0	0	209	1.0145326	-59.032515	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2041017	2	0	0	0	0	209	1.0419983	-62.733363	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050000	1	7.34	1.65	0	0	210	1.0283158	-44.12241	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050001	1	20.47	1.42	0	-30	210	1.0173206	-47.191898	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050002	1	15.97	1.33	0	0	210	1.0216059	-47.720097	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050003	1	0	0	0	0	210	1.0207082	-46.677609	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050004	1	55.51	26.13	0	0	210	1.020284	-46.705717	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050005	1	50.87	17.16	0	0	210	1.0238423	-46.685403	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050006	1	0	0	0	0	210	1.0297705	-43.744468	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050007	1	4.12	1.48	0	0	210	1.0297435	-43.746938	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050008	1	0	0	0	0	210	1.0265167	-46.348301	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050009	1	46.5	19.84	0	0	210	1.026207	-46.371602	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050010	1	46.5	16.59	0	0	210	1.0253054	-46.415598	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050011	1	0	0	0	0	210	1.0232677	-46.666357	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050012	1	48.77	18.05	0	0	210	1.0229691	-46.694442	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050013	1	0	0	0	0	210	1.0235525	-46.6411	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050014	1	5.3	1.48	0	0	210	1.0294472	-47.077127	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050015	1	3.52	0.83	0	0	210	1.0321103	-46.051779	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050016	1	13.56	4.61	0	0	210	1.0221339	-45.185989	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050017	1	38.58	5.24	0	0	210	1.0274225	-46.809238	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050018	1	51.91	25.63	0	0	210	1.0231223	-43.012713	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050019	1	0	0	0	-260	210	1.0322931	-38.15989	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050020	1	54.5	10.95	0	0	210	1.0318732	-40.079654	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050021	1	0	0	0	0	210	1.0301074	-46.572232	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050022	1	7.77	1.6	0	0	210	1.0214536	-49.376149	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050023	1	0	0	0	0	210	1.0460338	-37.900521	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050024	1	7.46	4.28	0	0	210	1.0459676	-37.904203	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050025	1	8.82	0.29	0	0	210	1.0303991	-40.717134	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050026	1	0	0	0	0	210	1.0304216	-40.712022	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050027	1	24.63	9.83	0	0	210	1.0220897	-42.827385	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050028	1	0	0	0	0	210	1.0225919	-44.388508	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050029	1	0	0	0	0	210	1.0259762	-46.217149	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050030	1	5.46	3.61	0	0	210	1.0225412	-44.391022	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050031	1	0	0	0	0	210	1.0226751	-44.365353	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050032	1	9.86	1.65	0	0	210	1.0471366	-38.48525	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050033	1	0	0	0	0	210	1.0471753	-38.479453	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050034	1	17.39	7.13	0	0	210	1.0310831	-33.635772	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050035	1	4.43	1.02	0	0	210	1.0226344	-40.44686	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050036	1	4.1	0.99	0	0	210	1.028653	-41.016167	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050037	1	0	0	0	0	210	1.046689	-41.308766	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050038	1	6.94	1.68	0	0	210	1.0466546	-41.312167	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050039	1	0	0	0	0	210	1.0467255	-41.304681	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050040	1	0	0	0	0	210	1.0413158	-34.800462	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050041	1	9.21	4.17	0	0	210	1.0412545	-34.805132	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050042	1	3.05	0.15	0	0	210	1.0331963	-34.829644	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050043	1	0	0	0	0	210	1.0242074	-40.120314	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050044	1	31.72	7.68	0	0	210	1.0223475	-40.676852	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050045	1	0	0	0	0	210	1.020943	-41.119064	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050046	1	0	0	0	0	210	1.020943	-41.119064	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050047	1	0	0	0	0	210	1.024254	-40.114412	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050048	1	0	0	0	0	210	1.0242074	-40.120314	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050049	1	57.6	22.06	0	0	210	1.0147059	-43.372663	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050050	1	3.05	1.07	0	0	210	1.0176197	-43.046694	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050051	1	57.6	4.39	0	0	210	1.0174308	-43.081071	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050052	1	2.89	0.49	0	0	210	1.0499668	-39.576744	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050053	1	14.45	1.84	0	0	210	1.0300232	-44.954772	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050054	1	34.48	7.52	0	0	210	1.0133541	-43.579929	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050055	1	34.48	8.22	0	0	210	1.0157321	-43.267927	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050056	1	13.75	5.18	0	0	210	1.0142681	-39.625339	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050057	1	7.07	2.13	0	0	210	1.0423479	-37.256286	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050058	1	19.71	5.3	0	0	210	1.0191494	-45.074487	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050059	1	0	0	0	0	210	1.0186361	-44.293167	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050060	1	0	0	0	0	210	1.0198911	-43.179487	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050061	1	73.27	20.68	0	0	210	1.0245053	-44.331579	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050062	1	73.27	23.89	0	0	210	1.0189482	-45.086903	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050063	1	0	0	0	0	210	1.0388437	-37.387374	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050064	1	11.3	2.19	0	0	210	1.0387989	-37.393426	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050065	1	0	0	0	0	210	1.0210152	-41.588009	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050066	1	43.41	12.1	0	0	210	1.0188318	-42.920306	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050067	1	45.56	2.45	0	0	210	1.0175271	-43.101787	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050068	1	0	0	0	0	210	1.0204133	-43.454494	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050069	1	63.72	20	0	0	210	1.0201276	-44.983051	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050070	1	4.06	1.22	0	-8	210	1.0228589	-42.959232	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050071	1	0	0	0	0	210	1.0194424	-39.40443	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050072	1	7.93	1.21	0	0	210	1.0194104	-39.40929	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050073	1	0	0	0	0	210	1.0194775	-39.39984	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050074	1	0	0	0	0	210	1.0166272	-45.303635	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050075	1	81.24	36.41	0	0	210	1.0160117	-45.34618	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050076	1	0	0	0	0	210	1.0197884	-43.374522	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050077	1	81.24	42.05	0	0	210	1.0176598	-45.141671	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050078	1	63.92	28.06	0	0	210	1.0129075	-39.545636	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050079	1	0	0	0	0	210	1.02147	-44.800874	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050080	1	48.68	3.3	0	0	210	1.0212997	-44.829668	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050081	1	0	0	0	0	210	1.0216425	-44.770038	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050082	1	0	0	0	0	210	1.0217906	-44.216293	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050083	1	48.68	2.65	0	0	210	1.0216287	-44.244412	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050084	1	0	0	0	0	210	1.0219574	-44.185286	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050085	1	0	0	0	0	210	1.0147301	-43.591165	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050086	1	0	0	0	0	210	1.0149626	-43.569756	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050087	1	36.38	14.29	0	0	210	1.0144715	-43.612327	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050088	1	36.38	6.38	0	0	210	1.0176808	-43.020916	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050089	1	0	0	0	0	210	1.0155577	-43.307906	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050090	1	52.95	12.91	0	0	210	1.0152718	-43.339479	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050091	1	0	0	0	0	210	1.0158285	-43.27446	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050092	1	52.95	36.42	0	0	210	1.0109155	-43.387042	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050093	1	0	0	0	0	210	1.0179045	-40.233783	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050094	1	8.76	0.43	0	0	210	1.0178738	-40.239447	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050095	1	46.31	10.26	0	0	210	1.0146899	-45.631725	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050096	1	46.31	8.66	0	0	210	1.0140817	-45.715747	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050097	1	0	0	0	0	210	1.0142959	-45.687417	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050098	1	0	0	0	0	210	1.024457	-41.07573	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050099	1	93.83	21.34	0	0	210	1.0203075	-43.352025	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050100	1	0	0	0	0	210	1.0153043	-43.707871	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050101	1	88.78	23.55	0	0	210	1.014807	-43.759229	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050102	1	63.64	21.19	0	0	210	1.0198886	-44.252204	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050103	1	63.64	11.37	0	0	210	1.0100546	-43.594365	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050104	1	58.29	20.55	0	0	210	1.0106969	-41.635793	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050105	1	0	0	0	0	210	1.020304	-44.956579	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050106	1	8.61	0.97	0	0	210	1.0202742	-44.961912	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050107	1	0	0	0	0	210	1.0203322	-44.951469	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050108	1	0	0	0	0	210	1.0163045	-45.383337	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050109	1	58.01	8.08	0	0	210	1.0160616	-45.415228	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050110	1	58.01	4.95	0	0	210	1.0159255	-45.447026	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050111	1	0	0	0	0	210	1.0161155	-45.415246	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050112	1	0	0	0	0	210	1.0154128	-43.16602	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050113	1	64.66	20.62	0	0	210	1.0149966	-43.20567	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050114	1	0	0	0	0	210	1.0152465	-42.374997	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050115	1	65.74	7.1	0	0	210	1.0149811	-42.415924	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050116	1	0	0	0	720	210	1.0271329	-40.74637	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050117	1	65.74	18.45	0	0	210	1.0137017	-43.158481	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050118	1	0	0	0	0	210	1.01045	-43.807763	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050119	1	0	0	0	0	210	1.01045	-43.807763	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050120	1	34.46	4.82	0	0	210	1.021146	-43.847714	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050121	1	34.46	2.55	0	0	210	1.0176329	-40.378703	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050122	1	0	0	0	0	210	1.0177457	-40.35768	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050123	1	0	0	0	0	210	1.0215057	-44.814585	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050124	1	40.75	5.21	0	0	210	1.0213312	-44.84014	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050125	1	40.75	12.59	0	0	210	1.0144948	-45.644295	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050126	1	62.14	16.85	0	0	210	1.0156173	-43.781963	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050127	1	0	0	0	0	210	1.0103976	-43.608727	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050128	1	48.42	3.38	0	0	210	1.0102199	-43.637064	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050129	1	46.28	15	0	0	210	1.0121622	-43.341902	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050130	1	46.28	3.85	0	0	210	1.0126272	-42.995445	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050131	1	0	0	0	0	210	1.0203038	-44.284951	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050132	1	43.29	6.7	0	0	210	1.020102	-44.312263	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050133	1	0	0	0	0	210	1.0204706	-44.257586	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050134	1	43.29	11.68	0	0	210	1.0194809	-44.512056	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050135	1	43.38	14.5	0	0	210	1.0158794	-45.47348	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050136	1	43.38	8.55	0	0	210	1.0151161	-45.600228	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050137	1	0	0	0	0	210	1.0097824	-43.600995	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050138	1	69	29.71	0	0	210	1.0093086	-43.637656	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050139	1	69	30.47	0	0	210	1.0135393	-43.898133	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050140	1	13.12	2.03	0	0	210	1.0208041	-39.753261	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050141	1	0	0	0	0	210	1.0136156	-43.32314	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050142	1	49.62	7.98	0	0	210	1.0134007	-43.350549	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050143	1	0	0	0	0	210	1.0138022	-43.293745	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050144	1	0	0	0	0	210	1.0196609	-41.821891	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050145	1	0	0	0	0	210	1.0199354	-41.79161	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050146	1	49.62	13.07	0	0	210	1.0194039	-41.852179	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050147	1	36.99	7.86	0	0	210	1.0236958	-44.237274	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050148	1	59.87	24.51	0	0	210	1.0184432	-44.970768	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050149	1	0	0	0	0	210	1.0360534	-36.666109	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050150	1	7.2	2.04	0	0	210	1.0360121	-36.670086	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050151	1	0	0	0	0	210	1.010488	-43.546907	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050152	1	49.27	19.26	0	0	210	1.0101704	-43.574975	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050153	1	0	0	0	0	210	1.0135751	-43.346406	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050154	1	49.27	7.96	0	0	210	1.0133708	-43.378336	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050155	1	42.11	8.66	0	0	210	1.0231611	-44.594849	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050156	1	0	0	0	0	210	1.0198687	-42.084874	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050157	1	0	0	0	0	210	1.0198687	-42.084874	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050158	1	0	0	0	0	210	1.0198687	-42.084874	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050159	1	0	0	0	0	210	1.0198687	-42.084874	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050160	1	43.87	11.86	0	0	210	1.0196632	-42.108068	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050161	1	47.56	42.35	0	0	210	1.017656	-44.873193	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050162	1	47.56	9.12	0	0	210	1.0163386	-45.591285	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050163	1	0	0	0	147	210	1.0241844	-42.459785	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050164	1	47.46	9.8	0	0	210	1.0260104	-44.222896	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050165	1	37.62	7.9	0	0	210	1.013602	-43.569237	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050166	1	37.62	10.48	0	0	210	1.0134423	-43.348568	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050167	1	64.14	20.02	0	0	210	1.0183784	-43.801878	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050168	1	64.64	8.73	0	0	210	1.0153323	-43.372082	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050169	1	40.12	13.93	0	0	210	1.013765	-43.030471	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050170	1	40.12	18.56	0	0	210	1.0100305	-43.614897	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050171	1	39.7	13.52	0	0	210	1.0254474	-44.305141	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050172	1	27.93	3.68	0	0	210	1.0211739	-44.109509	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050173	1	33.64	10.28	0	0	210	1.0202901	-39.298436	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050174	1	63.74	12.29	0	0	210	1.0181989	-42.783735	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050175	1	0	0	0	0	210	1.0185005	-42.743892	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050176	1	0	0	0	0	210	1.0233359	-39.885846	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050177	1	63.74	24.27	0	0	210	1.0211532	-41.984795	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050178	1	51.69	6.39	0	0	210	1.0181607	-42.602418	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050179	1	51.69	13.55	0	0	210	1.0182771	-42.589247	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050180	1	58.27	7.72	0	0	210	1.0193466	-44.483641	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050181	1	58.27	1.78	0	0	210	1.0226048	-44.725902	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050182	1	0	0	0	0	210	1.0270457	-38.084365	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050183	1	15.02	4.57	0	0	210	1.0269613	-38.092307	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050184	1	45.29	2.88	0	0	210	1.0159638	-43.655603	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050185	1	36.49	1.02	0	0	210	1.0135543	-43.522388	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050186	1	36.49	11.21	0	0	210	1.015339	-43.378643	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050187	1	0	0	0	0	210	1.0144022	-43.743977	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050188	1	57.56	14.05	0	0	210	1.0141341	-43.774906	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050189	1	43.4	12.48	0	0	210	1.0181696	-43.560293	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050190	1	0	0	0	0	210	1.0137421	-43.585035	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050191	1	43.4	17.14	0	0	210	1.0134489	-43.611885	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050192	1	0	0	0	0	210	1.0140414	-43.559763	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050193	1	0	0	0	0	210	1.0221801	-41.414143	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050194	1	10.69	1.86	0	0	210	1.0221349	-41.420686	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050195	1	0	0	0	0	210	1.022228	-41.408378	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050196	1	5.82	0.51	0	0	210	1.018789	-39.014488	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050197	1	0	0	0	0	210	1.0188083	-39.011006	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050198	1	0	0	0	0	210	1.0251088	-38.703822	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050199	1	6.81	3.24	0	0	210	1.025059	-38.707074	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050200	1	54.82	6.75	0	0	210	1.013099	-43.92413	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050201	1	0	0	0	0	210	1.018528	-39.814381	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050202	1	57.3	18.08	0	0	210	1.0181794	-39.849175	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050203	1	0	0	0	0	210	1.0197544	-46.960503	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050204	1	0	0	0	0	210	1.0262608	-33.393965	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050205	1	57.3	13.42	0	0	210	1.0209831	-38.519286	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050206	1	0	0	0	0	210	1.0284569	-34.397475	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050207	1	0	0	0	0	210	1.0284569	-34.397475	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050208	1	6.15	2.79	0	0	210	1.0187126	-40.15584	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050209	1	0	0	0	-17	210	1.0212384	-40.983641	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050210	1	0	0	0	0	210	1.0159904	-43.18697	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050211	1	0	0	0	0	210	1.0218941	-40.747464	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050212	1	0	0	0	0	210	1.0218941	-40.747464	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050213	1	63.19	6.85	0	0	210	1.0210434	-41.018898	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050214	1	0	0	0	0	210	1.022703	-40.767299	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050215	1	60.14	26.74	0	0	210	1.0139903	-43.294116	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050216	1	5.52	1.17	0	0	210	1.0342738	-35.680787	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050217	1	4.58	2.84	0	0	210	1.0262041	-39.488232	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050218	1	15.59	8	0	0	210	1.0219554	-38.891264	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050219	1	55.37	12.73	0	0	210	1.013466	-43.541795	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050220	1	18.77	2.59	0	0	210	1.0223733	-39.702491	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050221	1	0	0	0	0	210	1.0279809	-38.763376	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050222	1	0	0	0	0	210	1.0285504	-40.56453	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050223	1	7.08	2.16	0	0	210	1.0095909	-44.424192	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050224	1	0	0	0	0	210	1.0324952	-41.079375	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050225	1	10.49	3.43	0	0	210	1.0335656	-35.35948	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050226	1	30.36	4.37	0	0	210	1.0183382	-40.30501	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050227	1	52.28	24.45	0	0	210	1.0179565	-39.304329	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050228	1	25.53	4.39	0	0	210	1.0162674	-43.268174	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050229	1	0	0	0	0	210	1.0201234	-44.321713	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050230	1	0	0	0	0	210	1.0203128	-44.288461	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050231	1	53.92	5.31	0	0	210	1.0199176	-44.35361	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050232	1	0	0	0	0	210	1.0201234	-44.321713	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050233	1	39.7	12.71	0	0	210	1.0133826	-41.615981	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050234	1	39.7	7.94	0	0	210	1.0162063	-41.62586	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050235	1	26.24	5.09	0	0	210	1.019884	-42.070929	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050236	1	63.71	26.73	0	0	210	1.018586	-40.552022	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050237	1	0	0	0	0	210	1.0148352	-43.180787	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050238	1	54.21	14.75	0	0	210	1.0145556	-43.213183	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050239	1	0	0	0	-28	210	1.0241937	-41.022361	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050240	1	0	0	0	0	210	1.0266684	-43.032659	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050241	1	54.21	6.45	0	0	210	1.0239796	-41.051743	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050242	1	47.67	9.66	0	0	210	1.016637	-41.372977	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050243	1	47.67	10.73	0	0	210	1.0173934	-41.575606	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050244	1	38.38	18.82	0	0	210	1.0217049	-43.35603	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050245	1	0	0	0	0	210	1.0145668	-43.463743	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050246	1	38.38	4.21	0	0	210	1.0144109	-43.48725	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050247	1	62.03	11.37	0	0	210	1.0228275	-43.772955	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050248	1	25.58	2.14	0	0	210	1.0345425	-37.273598	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050249	1	40.93	12.91	0	0	210	1.0147999	-41.050362	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050250	1	40.93	6.67	0	0	210	1.0146003	-41.110271	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050251	1	0	0	0	0	210	1.0187398	-40.345901	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050252	1	49.39	15.06	0	0	210	1.018458	-40.372457	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050253	1	49.39	9.48	0	0	210	1.0158949	-40.784959	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050254	1	55.1	30.77	0	0	210	1.0147125	-43.104561	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050255	1	0	0	0	0	210	1.0178939	-42.848346	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050256	1	55.1	28.15	0	0	210	1.0174541	-42.880302	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050257	1	0	0	0	0	210	1.018343	-42.815761	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050258	1	0	0	0	0	210	1.0196658	-45.213686	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050259	1	26.84	1.37	0	0	210	1.0195988	-45.228915	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050260	1	55.44	6	0	0	210	1.0176152	-41.584615	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050261	1	0	0	0	0	210	1.0185142	-42.858692	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050262	1	56.25	9.72	0	0	210	1.0182838	-42.889054	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050263	1	0	0	0	0	210	1.0228971	-40.180967	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050264	1	56.25	6.87	0	0	210	1.0200829	-42.726717	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050265	1	0	0	0	0	210	1.0229654	-39.754551	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050266	1	20.55	3.87	0	0	210	1.022869	-39.767411	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050267	1	20.66	3.63	0	0	210	1.0223407	-39.704065	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050268	1	0	0	0	-38	210	1.0199351	-39.280345	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050269	1	6.13	0.54	0	0	210	1.0199125	-39.284182	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050270	1	0	0	0	0	210	1.0359181	-36.960743	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050271	1	6.99	0.76	0	0	210	1.0358924	-36.96475	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050272	1	41.98	9.47	0	0	210	1.0205232	-40.883394	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050273	1	41.98	18.54	0	0	210	1.018708	-41.433629	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050274	1	0	0	0	0	210	1.0190028	-41.412849	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050275	1	7.5	1.25	0	0	210	1.023588	-40.992866	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050276	1	10.6	3.39	0	0	210	1.0339357	-35.730109	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050277	1	0	0	0	0	210	1.0301049	-37.258718	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050278	1	10.85	0.78	0	0	210	1.0300723	-37.264483	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050279	1	4.39	2.47	0	-21	210	1.0190918	-40.530164	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050280	1	63.89	9.59	0	0	210	1.0210476	-41.548068	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050281	1	0	0	0	0	210	1.021008	-39.631567	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050282	1	0	0	0	0	210	1.0225051	-41.412021	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050283	1	63.89	29.86	0	0	210	1.0205387	-39.662273	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050284	1	0	0	0	0	210	1.0225854	-39.487412	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050285	1	0	0	0	0	210	1.0188559	-41.587049	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050286	1	20.89	2.72	0	0	210	1.0187867	-41.598721	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050287	1	0	0	0	0	210	1.0313783	-34.95285	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050288	1	21.02	2.88	0	0	210	1.0312922	-34.96582	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050289	1	44.93	7.9	0	0	210	1.0239786	-43.568506	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050290	1	0	0	0	0	210	1.0140252	-42.975947	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050291	1	13.3	3.37	0	0	210	1.0139541	-42.983932	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050292	1	0	0	0	0	210	1.0140921	-42.968648	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050293	1	19.75	5.24	0	0	210	1.0161208	-43.009729	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050294	1	38.97	7.62	0	0	210	1.0193829	-41.694257	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050295	1	38.97	14.33	0	0	210	1.0211154	-38.844721	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050296	1	6.58	1.83	0	0	210	1.0271551	-38.763968	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050297	1	4.84	0.41	0	0	210	1.0342111	-38.275924	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050298	1	10.45	3.07	0	0	210	1.0326267	-36.440723	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050299	1	44.85	17.19	0	0	210	1.0139119	-42.56012	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050300	1	9.41	1.3	0	0	210	1.0274477	-42.484655	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050301	1	3.91	1.4	0	0	210	1.0301795	-34.065799	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050302	1	4.67	1.56	0	0	210	1.0169487	-41.972947	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050303	1	5.26	0.66	0	0	210	1.0302142	-33.692804	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050304	1	0	0	0	0	210	1.0367808	-34.473852	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050305	1	7.13	1.36	0	0	210	1.0367485	-34.477737	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050306	1	0	0	0	0	210	1.0368138	-34.469488	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050307	1	0	0	0	0	210	1.0367808	-34.473852	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050308	1	16.39	3.44	0	0	210	1.029584	-38.394545	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050309	1	5.28	0.75	0	0	210	1.027616	-32.953579	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050310	1	0	0	0	0	210	1.0307973	-36.993626	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050311	1	10.75	4.33	0	0	210	1.0307322	-36.999253	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050312	1	35.86	10.83	0	0	210	1.0382313	-34.147668	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050313	1	8.7	1.04	0	0	210	1.0398408	-33.790456	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050314	1	0	0	0	0	210	1.0317501	-37.418844	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050315	1	0	0	0	0	210	1.0306784	-35.433961	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050316	1	38	2.51	0	0	210	1.0316443	-37.441761	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050317	1	0	0	0	0	210	1.0330293	-38.529265	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050318	1	9.81	2.76	0	0	210	1.03298	-38.534496	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050319	1	4.37	0.47	0	0	210	1.0410302	-33.810156	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050320	1	5.18	1.31	0	0	210	1.03564	-35.530092	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050321	1	0	0	0	0	210	1.0356687	-35.527074	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050322	1	0.12	0.07	0	0	210	1.0444075	-35.134706	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050323	1	3.08	0.39	0	0	210	1.0443951	-35.136283	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050324	1	31.26	8.61	0	0	210	1.0371522	-34.374918	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050325	1	4.28	0.92	0	0	210	1.0372395	-35.371686	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050326	1	4.52	1.6	0	0	210	1.0373972	-35.419017	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050327	1	0	0	0	0	210	1.0392719	-33.857382	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050328	1	4.34	3.33	0	0	210	1.0392238	-33.859482	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050329	1	3.88	1.07	0	0	210	1.0390202	-33.803983	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050330	1	0	0	0	0	210	1.0390401	-33.802002	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050331	1	0	0	0	0	210	1.0162822	-50.373949	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050332	1	0	0	0	0	210	1.0209681	-52.114713	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050333	1	3.54	0.68	0	0	210	1.0162654	-50.375873	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050334	1	0	0	0	0	210	1.022696	-44.818351	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050335	1	0	0	0	0	210	1.0257881	-45.315866	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050336	1	6.76	1.98	0	0	210	1.0226585	-44.821777	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050337	1	0	0	0	-207.5	210	1.0362807	-35.978919	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050338	1	0	0	0	0	210	1.037243	-36.824402	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050339	1	26.64	4.43	0	0	210	1.0379753	-39.80849	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050340	1	0	0	0	-220	210	1.0359493	-31.930339	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050341	1	35.67	12.88	0	0	210	1.0391511	-33.062695	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050342	1	0.69	0.14	0	0	210	1.0445139	-34.712292	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050343	1	0	0	0	0	210	1.0446193	-34.685322	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050344	1	33.61	2.57	0	0	210	1.0390571	-33.154969	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050345	1	0	0	0	-10	210	1.0179994	-47.259429	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050346	1	12.15	2.16	0	0	210	1.0180478	-46.947618	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050347	1	0	0	0	0	210	1.017992	-47.337624	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050348	1	0	0	0	0	210	1.017992	-47.337624	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050349	1	0	0	0	0	210	1.0180957	-47.264437	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050350	1	0	0	0	0	210	1.0179994	-47.259429	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050351	1	0	0	0	0	210	1.0179994	-47.259429	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050352	1	0	0	0	-44	210	1.0153379	-49.148728	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050353	1	6.9	1.18	0	0	210	1.0226634	-51.211164	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050354	1	0	0	0	0	210	1.0424152	-31.822615	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050355	1	1.94	0.59	0	0	210	1.0424044	-31.823632	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050356	1	0	0	0	-460	210	1.02214	-39.720715	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050357	1	0	0	0	0	210	1.0178009	-41.514203	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050358	1	0	0	0	0	210	1.0163249	-42.2467	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050359	1	0	0	0	0	210	1.0163249	-42.2467	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050360	2	0	0	0	0	210	1.0284905	-37.784728	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050361	2	0	0	0	0	210	1.02214	-39.720715	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050362	2	0	0	0	0	210	1.0273712	-38.370455	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050363	2	0	0	0	0	210	1.0263772	-38.459008	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050364	2	0	0	0	0	210	1.02214	-39.720715	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050365	2	0	0	0	0	210	1.0283589	-37.850036	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050366	2	0	0	0	0	210	1.0267875	-39.221583	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050367	2	0	0	0	0	210	1.0414718	-33.28236	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050368	1	0	0	0	0	210	1.0420735	-33.751132	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050369	2	0	0	0	0	210	1.0209275	-44.148621	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050370	1	0	0	0	-148.5	210	1.02116	-41.321108	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050371	1	0	0	0	0	210	1.0168653	-42.973043	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050372	1	0	0	0	0	210	1.0127988	-44.994377	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050373	1	0	0	0	0	210	1.0127988	-44.994377	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050374	2	0	0	0	0	210	1.0053206	-40.196749	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050375	2	0	0	0	0	210	1.004685	-40.472655	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050376	2	0	0	0	0	210	1.0071371	-40.412294	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050377	1	0	0	0	0	210	1.0227038	-41.344869	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050378	1	0	0	0	0	210	1.0213967	-39.430172	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050379	2	0	0	0	0	210	1.0208356	-38.452151	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050380	1	0	0	0	-46	210	1.041	-29.962831	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050381	1	0	0	0	0	210	1.0433255	-30.781585	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050382	2	0	0	0	0	210	1.0439308	-27.512861	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050383	1	0	0	0	0	210	1.0279659	-29.318927	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050384	1	0	0	0	0	210	1.0343361	-32.389417	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050385	2	0	0	0	0	210	1.0156336	-24.720137	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050386	2	0	0	0	0	210	1.0188964	-25.701835	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050387	2	0	0	0	0	210	0.9879127	-32.056869	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050388	1	0	0	0	0	210	1.0281623	-29.679909	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050389	1	0	0	0	0	210	1.047978	-37.545831	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050390	2	0	0	0	0	210	1.0484176	-36.739016	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050391	2	0	0	0	0	210	1.0483674	-36.564959	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050392	1	0	0	0	0	210	1.0467975	-36.876864	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050393	2	0	0	0	0	210	1.0030326	-36.606272	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050394	1	0	0	0	0	210	1.0467758	-36.882785	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050395	1	0	0	0	-614	210	1.02018	-31.438838	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050396	1	0	0	0	0	210	1.0267998	-32.577345	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050397	2	0	0	0	0	210	1.0173053	-29.966249	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050398	2	0	0	0	0	210	1.0123864	-27.955925	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050399	2	0	0	0	0	210	1.0139864	-28.554131	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050400	1	0	0	0	0	210	1.02802	-36.537453	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050401	1	0	0	0	0	210	1.0298133	-37.825713	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050402	2	0	0	0	0	210	1.0117944	-34.801574	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050403	2	0	0	0	0	210	1.0113307	-35.174367	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050404	2	0	0	0	0	210	1.0110388	-35.368566	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050405	1	0	0	0	0	210	1.0265328	-36.848327	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050406	1	0	0	0	-628	210	1.0272973	-35.897707	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050407	1	0	0	0	0	210	1.0316849	-36.59604	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050408	1	0	0	0	0	210	1.0333182	-36.852485	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050409	2	0	0	0	0	210	0.9951567	-34.848942	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050410	1	0	0	0	0	210	1.0312177	-36.625178	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050411	1	0	0	0	0	210	1.0249857	-44.374035	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050412	2	0	0	0	0	210	1.0448593	-43.673004	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050413	2	0	0	0	0	210	1.0698545	-41.019767	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050414	1	0	0	0	0	210	1.0341891	-33.950434	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050415	1	0	0	0	0	210	1.0345682	-35.203429	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050416	1	0	0	0	0	210	1.0344464	-34.937566	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050417	1	0	0	0	0	210	1.0344464	-34.937566	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050418	2	0	0	0	0	210	1.0322058	-32.97006	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050419	2	0	0	0	0	210	1.0321466	-32.982817	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050420	1	0	0	0	0	210	1.0395146	-36.952761	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050421	2	0	0	0	0	210	0.9912296	-33.884575	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050422	1	0	0	0	0	210	1.039148	-37.003842	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050423	1	0	0	0	0	210	1.0395146	-36.952761	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050424	2	0	0	0	0	210	1.024185	-38.253828	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050425	1	0	0	0	0	210	1.0202178	-40.00909	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050426	1	0	0	0	0	210	1.0144939	-44.517941	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050427	1	0	0	0	0	210	1.0144939	-44.517941	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050428	1	0	0	0	-250	210	1.0239298	-38.192867	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050429	1	0	0	0	0	210	1.0394273	-35.306749	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050430	1	0	0	0	0	210	1.0334774	-33.539557	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050431	1	0	0	0	0	210	1.0348132	-35.69862	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050432	1	0	0	0	0	210	1.0331071	-34.509493	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050433	2	0	0	0	0	210	0.9875845	-34.445009	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050434	2	0	0	0	0	210	1.0394273	-35.306749	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050435	1	0	0	0	0	210	1.0394289	-35.514275	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050436	1	0	0	0	0	210	1.0339479	-33.334132	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050437	2	0	0	0	0	210	1.0139658	-43.365581	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050438	1	0	0	0	-146	210	1.02116	-41.687896	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050439	1	0	0	0	0	210	1.0173047	-42.982166	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050440	2	0	0	0	0	210	1.0064194	-40.673873	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050441	2	0	0	0	0	210	1.0057666	-40.851877	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050442	2	0	0	0	0	210	1.0099055	-40.78001	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050443	2	0	0	0	0	210	1.0240999	-41.990839	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050444	1	0	0	0	0	210	1.0222299	-43.883271	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050445	1	0	0	0	0	210	1.0239391	-42.123873	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050446	1	0	0	0	-158	210	1.0288686	-32.596055	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050447	1	0	0	0	0	210	1.0383516	-33.454443	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050448	2	0	0	0	0	210	1.0306979	-29.182254	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050449	2	0	0	0	0	210	1.0288686	-32.596055	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050450	1	0	0	0	-64	210	1.0232911	-41.37532	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050451	2	0	0	0	0	210	1.0267095	-41.414592	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050452	1	0	0	0	0	210	1.0237582	-41.376606	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050453	1	0	0	0	-160	210	1.0433079	-42.610676	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050454	1	0	0	0	0	210	1.0315149	-45.491303	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050455	1	0	0	0	0	210	1.0477942	-41.670129	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050456	1	0	0	0	0	210	1.0477942	-41.670129	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050457	2	0	0	0	0	210	1.0425756	-42.217127	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050458	2	0	0	0	0	210	1.040938	-32.633551	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050459	1	0	0	0	0	210	1.0401967	-32.67507	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2050460	1	0	0	0	0	210	1.0245622	-31.802492	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053000	1	29.54	1.26	0	0	211	1.000217	-73.60169	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053001	1	0	0	0	0	211	1.0080703	-68.401724	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053002	1	6.2	0.68	0	0	211	1.0080492	-68.405817	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053003	1	3.71	0.38	0	0	211	1.0188623	-74.041575	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053004	1	6.27	0.56	0	0	211	0.9960777	-71.59208	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053005	1	16.39	7.38	0	0	211	1.0032742	-69.127909	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053006	1	0	0	0	0	211	1.0033912	-69.118385	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053007	1	6.15	1.28	0	0	211	1.0127891	-66.587513	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053008	1	5.1	0.23	0	0	211	1.0169829	-70.629511	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053009	1	0	0	0	0	211	1.0169961	-70.626165	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053010	1	0	0	0	0	211	1.011535	-75.337294	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053011	1	5.82	2.94	0	0	211	1.0114861	-75.340739	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053012	1	8.76	1.06	0	-7	211	1.0109993	-75.62874	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053013	1	5.66	0.32	0	0	211	1.012926	-71.824614	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053014	1	0	0	0	0	211	1.0051779	-68.708215	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053015	1	9.53	2.39	0	0	211	1.0051247	-68.714124	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053016	1	0	0	0	0	211	1.0160024	-74.445971	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053017	1	0	0	0	0	211	1.0160325	-74.443447	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053018	1	4.41	1.54	0	0	211	1.015976	-74.4485	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053019	1	12.4	7.53	0	0	211	1.0132294	-74.822921	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053020	1	11.64	1.51	0	0	211	1.0010775	-70.270948	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053021	1	2.59	0.18	0	0	211	1.0199651	-72.09656	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053022	1	9.13	1.36	0	0	211	0.9899378	-71.545205	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053023	1	21.21	4.08	0	0	211	0.9845231	-71.206999	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053024	1	0	0	0	0	211	0.9875776	-69.57332	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053025	1	24.29	7.74	0	0	211	0.9874232	-69.586701	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053026	1	21.97	7.55	0	0	211	0.9855034	-69.987583	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053027	1	4.86	0.61	0	0	211	1.0170745	-75.822454	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053028	1	6.55	3.28	0	0	211	1.0143983	-68.073928	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053029	1	14.17	6.14	0	0	211	0.9802536	-71.378451	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053030	1	10.23	3.27	0	0	211	1.0191675	-68.391719	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053031	1	26.75	10.14	0	0	211	0.9928431	-68.875415	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053032	1	20.47	3	0	0	211	0.9807605	-71.562434	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053033	1	0	0	0	0	211	1.0188659	-75.354764	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053034	1	7.26	2.28	0	0	211	1.0188216	-75.358928	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053035	1	25.04	6.24	0	0	211	1.0148996	-78.365487	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053036	1	0	0	0	0	211	1.0269499	-73.590622	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053037	1	0	0	0	0	211	1.0265255	-75.693373	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053038	1	28.08	5.33	0	0	211	1.0268175	-73.605541	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053039	1	4.28	0.28	0	0	211	1.0237702	-75.734904	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053040	1	0	0	0	19	211	0.9858681	-70.425083	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053041	1	29.91	8.74	0	0	211	0.966005	-73.504855	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053042	1	0	0	0	0	211	0.9877411	-70.161305	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053043	1	0	0	0	0	211	0.9877411	-70.161305	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053044	1	0	0	0	0	211	1.0162512	-63.005646	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053045	1	32.12	8.5	0	0	211	0.9990969	-68.03337	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053046	1	1.59	0.38	0	0	211	0.9881255	-77.245486	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053047	1	0	0	0	0	211	0.9893765	-76.965616	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053048	1	0	0	0	0	211	0.9882141	-69.88701	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053049	1	32.12	11.03	0	0	211	0.9880295	-69.905539	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053050	1	18.35	5.93	0	0	211	1.0056223	-66.542103	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053051	1	0	0	0	0	211	1.0057349	-66.5319	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053052	1	0	0	0	0	211	1.0071626	-81.138433	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
