function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	2053053	1	22.06	3.56	0	0	211	1.0070707	-81.152913	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053054	1	3.07	1.5	0	0	211	1.033767	-68.7648	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053055	1	0	0	0	0	211	0.9938466	-68.896757	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053056	1	27.16	9.57	0	0	211	0.9936511	-68.913984	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053057	1	0	0	0	0	211	0.9940356	-68.880431	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053058	1	6.85	1.07	0	0	211	1.0235791	-64.54962	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053059	1	0	0	0	0	211	1.0236111	-64.54532	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053060	1	0	0	0	0	211	1.0067397	-66.083517	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053061	1	13.45	2.97	0	0	211	1.0066771	-66.092089	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053062	1	0	0	0	0	211	1.0068019	-66.075273	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053063	1	10.54	1.99	0	0	211	1.010403	-66.580439	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053064	1	6.2	2.63	0	0	211	0.9926897	-66.095507	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053065	1	7.07	0.17	0	0	211	1.0212729	-65.17737	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053066	1	0	0	0	0	211	1.0086941	-65.492614	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053067	1	41.45	2.26	0	0	211	1.0085545	-65.517182	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053068	1	0	0	0	0	211	1.0072245	-65.543309	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053069	1	29.03	9.48	0	0	211	1.0070547	-65.560525	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053070	1	0	0	0	0	211	1.0073825	-65.52716	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053071	1	39.54	9.92	0	0	211	1.0023817	-66.80216	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053072	1	39.54	12.63	0	0	211	1.0034079	-66.614777	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053073	1	0	0	0	20	211	1.0059904	-66.543663	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053074	1	25.17	10.68	0	0	211	1.0058182	-66.558378	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053075	1	34.08	2.51	0	0	211	1.0037294	-66.783797	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053076	1	0	0	0	0	211	1.0075543	-65.739986	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053077	1	30.51	4.39	0	0	211	1.0074388	-65.759567	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053078	1	0	0	0	0	211	1.0076612	-65.722421	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053079	1	28.3	12.38	0	0	211	1.0221119	-64.307636	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053080	1	0	0	0	0	211	1.022308	-64.293256	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053081	1	28.3	3.26	0	0	211	1.0086277	-66.118317	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053082	1	27.01	14.94	0	0	211	1.0046796	-66.101331	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053083	1	0	0	0	0	211	1.0100036	-65.503233	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053084	1	27.01	8.09	0	0	211	1.009847	-65.518794	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053085	1	27.05	8.2	0	0	211	1.0093133	-65.360087	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053086	1	0	0	0	0	211	1.0057663	-66.084417	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053087	1	27.05	5.29	0	0	211	1.0056496	-66.10131	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053088	1	0	0	0	0	211	1.0075376	-66.011611	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053089	1	20.27	10.06	0	0	211	1.0073639	-66.023521	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053090	1	0	0	0	0	211	1.0195437	-65.381231	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053091	1	14.19	4.61	0	0	211	1.0194649	-65.388445	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053092	1	0	0	0	0	211	1.0196268	-65.373186	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053093	1	0	0	0	0	211	1.0281006	-79.740759	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053094	1	18.61	4.86	0	0	211	1.0280078	-79.751188	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053095	1	40.38	10.27	0	0	211	1.0067735	-65.768861	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053096	1	0	0	0	0	211	1.0070118	-65.743923	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053097	1	40.38	11.84	0	0	211	1.0123949	-64.993217	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053098	1	0	0	0	0	211	1.0126188	-64.970835	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053099	1	0	0	0	0	211	1.0201559	-80.237629	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053100	1	3.5	1.02	0	0	211	1.020138	-80.239458	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053101	1	0	0	0	0	211	1.0087662	-65.601919	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053102	1	18.91	2.93	0	0	211	1.008677	-65.614123	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053103	1	0	0	0	0	211	1.0076368	-65.562153	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053104	1	18.91	9.33	0	0	211	1.0074876	-65.57262	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053105	1	12.15	0.3	0	0	211	1.0157417	-65.031802	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053106	1	0	0	0	0	211	1.0157798	-65.024547	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053107	1	0	0	0	0	211	1.0110404	-65.277428	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053108	1	21.83	3.51	0	0	211	1.010955	-65.291586	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053109	1	21.83	1.76	0	0	211	1.012396	-65.022311	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053110	1	0	0	0	0	211	1.012467	-65.00947	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053111	1	29.69	3.36	0	0	211	1.0111092	-65.261263	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053112	1	21.71	3.73	0	0	211	1.0196744	-78.569287	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053113	1	19.39	8.27	0	0	211	1.0159789	-78.743475	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053114	1	4.08	0.55	0	0	211	1.0288365	-65.252253	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053115	1	32.97	5.01	0	0	211	1.0132161	-65.307265	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053116	1	0	0	0	0	211	1.0133454	-65.287437	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053117	1	0	0	0	0	211	1.0146586	-79.953304	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053118	1	5.41	1.1	0	0	211	1.0146325	-79.956457	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053119	1	17.41	8.28	0	0	211	1.0083273	-65.362054	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053120	1	8.05	1.89	0	0	211	1.0312879	-80.234189	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053121	1	0	0	0	0	211	1.0092399	-65.323403	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053122	1	43.14	27.25	0	0	211	1.0088247	-65.346442	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053123	1	0	0	0	0	211	1.0115817	-65.187749	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053124	1	43.14	20.47	0	0	211	1.0112703	-65.209957	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053125	1	0	0	0	0	211	1.0137212	-65.151837	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053126	1	6.37	1.08	0	0	211	1.0136954	-65.155886	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053127	1	26.4	10.17	0	0	211	1.0116542	-65.272733	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053128	1	26.4	10.94	0	0	211	1.0137195	-64.902774	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053129	1	0	0	0	0	211	1.0257888	-65.614101	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053130	1	6.77	2.69	0	0	211	1.0257482	-65.617637	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053131	1	27.21	1.34	0	0	211	1.0209298	-78.314676	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053132	1	26.24	13.67	0	0	211	1.0117753	-78.770531	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053133	1	0	0	0	0	211	1.0134047	-64.843107	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053134	1	40.62	7.86	0	0	211	1.0132366	-64.866818	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053135	1	0	0	0	0	211	1.0219829	-61.230068	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053136	1	40.62	11.43	0	0	211	1.0187705	-63.887529	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053137	1	18.17	1.6	0	0	211	1.0172795	-78.305897	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053138	1	18.55	2.01	0	0	211	1.0196456	-77.618078	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053139	1	35.98	10.25	0	58.5	211	1.0408575	-66.325283	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053140	1	0	0	0	0	211	1.0154988	-64.301478	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053141	1	35.98	7.9	0	0	211	1.0153335	-64.323851	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053142	1	8.54	0.26	0	0	211	1.0266248	-78.151129	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053143	1	18.98	7.5	0	0	211	1.011841	-78.679006	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053144	1	1.25	0.06	0	0	211	1.0155361	-78.657737	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053145	1	18.98	5.73	0	0	211	1.0154335	-78.668925	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053146	1	0	0	0	0	211	1.0156376	-78.647041	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053147	1	16.99	3.02	0	0	211	1.0348902	-71.077308	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053148	1	35.8	11.26	0	0	211	1.0062746	-64.985323	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053149	1	35.8	8.68	0	0	211	1.0229402	-65.23725	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053150	1	35.8	11.74	0	0	211	1.0058409	-64.800539	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053151	1	35.87	15.88	0	0	211	1.0224389	-75.673229	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053152	1	0	0	0	0	211	1.0226838	-75.652919	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053153	1	7.53	4.31	0	0	211	1.0187529	-59.107192	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053154	1	25.79	2.79	0	0	211	1.0269806	-79.483223	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053155	1	0	0	0	0	211	1.0270696	-79.467425	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053156	1	0	0	0	0	211	1.0136125	-64.413067	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053157	1	30.85	7.1	0	0	211	1.0134493	-64.430914	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053158	1	0	0	0	0	211	1.0135113	-64.401718	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053159	1	30.85	10.4	0	0	211	1.0109373	-64.459841	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053160	1	0	0	0	0	211	1.0304175	-75.660471	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053161	1	12.65	4.28	0	0	211	1.0303501	-75.666938	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053162	1	0	0	0	0	211	1.0304935	-75.652812	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053163	1	0	0	0	0	211	1.0304175	-75.660471	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053164	1	6.33	1.27	0	0	211	1.0302149	-75.027498	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053165	1	8.76	3.36	0	0	211	1.0119385	-63.656851	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053166	1	0	0	0	0	211	1.011997	-63.652438	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053167	1	9.39	2.68	0	0	211	1.0211237	-63.740234	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053168	1	0	0	0	0	211	1.0318771	-74.837374	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053169	1	0	0	0	0	211	1.0318917	-74.834761	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053170	1	4.52	0.53	0	0	211	1.031859	-74.839778	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053171	1	3.48	0.5	0	0	211	1.0172062	-61.657442	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053172	1	5.46	0.65	0	0	211	1.0379598	-73.779258	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053173	1	0	0	0	0	211	1.0379807	-73.776251	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053174	1	4.14	0.52	0	0	211	1.0207958	-69.796126	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053175	1	32.51	15.24	0	0	211	1.0161963	-70.738529	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053176	1	0	0	0	0	211	1.0257328	-57.919165	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053177	1	9.61	5.43	0	0	211	1.0256491	-57.924147	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053178	1	26.13	7.34	0	0	211	1.0269236	-52.274439	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053179	1	15.89	4.74	0	0	211	1.0197449	-59.971167	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053180	1	0	0	0	0	211	1.0077606	-55.389324	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053181	1	24.14	7.48	0	0	211	1.0076342	-55.402118	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053182	1	7.93	0.64	0	6	211	1.0202314	-59.932457	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053183	1	0	0	0	0	211	1.0305869	-69.527028	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053184	1	0	0	0	0	211	1.030635	-69.51905	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053185	1	13.07	1.16	0	0	211	1.0305486	-69.534514	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053186	1	17.96	1.65	0	0	211	1.0188976	-50.348167	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053187	1	32.41	3.09	0	0	211	1.0129557	-51.214183	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053188	1	32.41	12.65	0	0	211	1.0135395	-50.746935	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053189	1	0	0	0	0	211	1.0249295	-56.89011	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053190	1	8.64	2.07	0	0	211	1.0248899	-56.895189	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053191	1	0	0	0	0	211	1.0294683	-67.350941	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053192	1	0	0	0	0	211	1.0295753	-67.335491	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053193	1	26.02	3.27	0	0	211	1.0293615	-67.36467	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053194	1	9.67	3.39	0	0	211	1.0331595	-48.900976	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053195	1	0	0	0	0	211	1.0282567	-58.49152	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053196	1	4.17	0.64	0	0	211	1.0282416	-58.49382	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053197	1	0	0	0	0	211	1.0282738	-58.489019	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053198	1	10.25	1.25	0	0	211	1.0363317	-48.572385	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053199	1	0	0	0	0	211	1.0363723	-48.566096	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053200	1	6.7	1.81	0	0	211	1.0120941	-57.961963	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053201	1	0	0	0	0	211	1.0121316	-57.957854	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053202	1	10.09	2.04	0	0	211	1.0227766	-52.619278	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053203	1	35.71	17.84	0	0	211	1.0054117	-58.395193	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053204	1	0	0	0	0	211	1.025911	-59.68889	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053205	1	2.55	0.8	0	0	211	1.0258959	-59.69035	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053206	1	0	0	0	0	211	1.0146967	-57.553323	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053207	1	9.94	2.31	0	0	211	1.014648	-57.558928	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053208	1	0	0	0	0	211	1.0147494	-57.54752	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053209	1	12.33	3.29	0	0	211	1.0307467	-55.129182	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053210	1	7.05	1.75	0	0	211	1.0099572	-58.174508	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053211	1	16.75	0.57	0	0	211	1.0338179	-49.685612	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053212	1	0	0	0	0	211	1.0352936	-45.487091	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053213	1	0	0	0	0	211	1.0378932	-46.168813	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053214	1	0	0	0	0	211	1.0376154	-47.982227	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053215	2	0	0	0	0	211	1.0352936	-45.487091	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053216	2	0	0	0	0	211	0.9807649	-45.003823	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053217	2	0	0	0	0	211	0.9746546	-44.613158	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053218	2	0	0	0	0	211	0.9810766	-45.127728	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053219	1	0	0	0	0	211	1.0380855	-46.177336	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053220	1	0	0	0	0	211	1.0363038	-45.626766	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053221	1	2	0.52	0	0	211	1.0310803	-50.941281	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053222	2	0	0	0	0	211	1.0160644	-44.303205	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053223	2	0	0	0	0	211	1.0166413	-48.591422	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053224	2	0	0	0	0	211	1.0130032	-46.690919	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053225	1	0	0	0	0	211	1.0310577	-50.974787	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053226	2	0	0	0	0	211	1.0304486	-74.610618	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053227	1	0	0	0	0	211	1.0304486	-74.610618	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053228	1	0	0	0	-280	211	1.0461198	-52.056469	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053229	1	0	0	0	0	211	1.0421592	-53.726707	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053230	1	0	0	0	0	211	1.0365242	-55.791349	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053231	1	2.45	0.37	0	0	211	1.0323596	-57.644905	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053232	1	0	0	0	0	211	1.0332622	-57.371215	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053233	2	0	0	0	0	211	1.0244157	-50.866349	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053234	1	0	0	0	0	211	1.0480169	-51.812025	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053235	1	0	0	0	0	211	1.0461198	-52.056469	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053236	2	2.1	0.45	0	0	211	1.0349884	-67.303832	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053237	1	0	0	0	0	211	1.0349761	-67.312112	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053238	1	0	0	0	0	211	1.0171271	-71.974067	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053239	1	0	0	0	0	211	1.0180607	-75.811865	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053240	1	0	0	0	0	211	1.0385921	-79.681431	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053241	2	0	0	0	0	211	1.0087539	-70.825375	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053242	2	0	0	0	0	211	1.0057589	-71.17315	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053243	2	0	0	0	0	211	1.0069879	-71.029472	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053244	2	0	0	0	0	211	1.0057202	-71.166159	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053245	1	0	0	0	0	211	1.0168834	-75.858335	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053246	2	5.45	1.79	0	0	211	1.04	-62.917636	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053247	1	0	0	0	0	211	1.0398515	-62.969718	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053248	2	0	0	0	0	211	1.0202875	-65.415871	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053249	1	0	0	0	0	211	1.0200523	-65.433113	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053250	1	0	0	0	-438	211	1.02	-68.616144	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053251	1	0	0	0	0	211	1.0216403	-69.659506	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053252	1	0	0	0	0	211	1.0218424	-70.351973	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053253	2	0	0	0	0	211	1.0364858	-67.025854	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053254	2	0	0	0	0	211	1.02	-68.616144	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053255	2	0	0	0	0	211	1.0389408	-66.631829	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053256	1	0	0	0	0	211	1.0216422	-69.735208	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053257	1	0	0	0	0	211	1.0418314	-60.573175	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053258	1	0	0	0	0	211	1.026785	-64.069976	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053259	1	0	0	0	0	211	1.0176546	-66.90289	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053260	1	0	0	0	0	211	1.0176546	-66.90289	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053261	2	0	0	0	0	211	1.0814245	-55.320136	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053262	1	0	0	0	0	211	1.0287614	-79.837617	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053263	2	0	0	0	0	211	1.0105757	-77.857201	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053264	2	0	0	0	0	211	1.0101337	-76.051246	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053265	1	0	0	0	0	211	1.0287192	-79.852705	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053266	1	0	0	0	0	211	1.0194523	-61.15606	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053267	1	0	0	0	0	211	1.0117455	-64.847342	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053268	2	0	0	0	0	211	1.0062895	-57.847695	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053269	2	0	0	0	0	211	1.0095859	-58.046972	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053270	2	0	0	0	0	211	1.0211232	-63.850964	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053271	1	0	0	0	0	211	1.0277164	-66.736126	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053272	1	0	0	0	-92	211	1.0207679	-63.856517	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053273	1	0	0	0	0	211	1.0250158	-58.259374	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053274	1	0	0	0	0	211	1.0229237	-60.871047	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053275	1	0	0	0	0	211	1.0226783	-62.242422	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053276	1	0	0	0	0	211	1.0226783	-62.242422	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053277	2	0	0	0	0	211	1.0191942	-56.137803	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053278	1	0	0	0	0	211	1.0358102	-48.980193	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053279	2	0	0	0	0	211	1.0332541	-50.423877	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053280	1	0	0	0	0	211	1.0342676	-49.805188	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053281	1	0	0	0	0	211	1.0342676	-49.805188	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053282	1	0	0	0	-66	211	1.0296304	-69.452743	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053283	1	0	0	0	0	211	1.0323486	-69.002366	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053284	2	0	0	0	0	211	1.0365807	-68.722132	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053285	2	0	0	0	0	211	1.0365807	-68.722132	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053286	1	0	0	0	0	211	1.028161	-69.610801	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053287	1	0	0	0	0	211	1.0300687	-69.507395	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053288	2	0	0	0	0	211	1.033679	-67.390595	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053289	2	0	0	0	0	211	1.0362211	-64.253056	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053290	1	0	0	0	0	211	1.02214	-74.758839	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053291	1	0	0	0	0	211	1.0323983	-77.219141	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053292	2	0	0	0	0	211	1.0181416	-70.421581	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053293	2	0	0	0	0	211	1.017838	-71.728197	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053294	1	0	0	0	0	211	1.0396536	-44.663276	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053295	1	0	0	0	0	211	1.039949	-46.256708	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053296	1	0	0	0	0	211	1.0369085	-48.305655	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053297	2	0	0	0	0	211	1.0287123	-42.670404	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053298	2	0	0	0	0	211	1.0261868	-43.478314	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053299	1	0	0	0	0	211	1.0403848	-45.201094	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053300	2	0	0	0	0	211	1.0279637	-72.788743	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053301	2	0	0	0	0	211	1.0318898	-74.229423	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053302	1	0	0	0	0	211	1.0278878	-72.788332	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053303	2	0	0	0	0	211	1.0143	-50.502133	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053304	1	0	0	0	0	211	1.014131	-50.561241	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053305	2	0	0	0	0	211	1.0450844	-56.821975	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053306	1	0	0	0	0	211	1.0298997	-59.84169	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2053307	1	0	0	0	0	211	1.0240151	-64.121918	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060000	1	5.85	0.67	0	0	212	1.0272734	-53.208222	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060001	1	0	0	0	0	212	0.9932754	-58.288206	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060002	1	0	0	0	0	212	0.9934786	-58.26311	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060003	1	42.02	9.83	0	0	212	0.9930774	-58.312861	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060004	1	10.79	3.01	0	0	212	0.9988819	-57.019285	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060005	1	0	0	0	0	212	1.0379164	-50.353686	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060006	1	0	0	0	0	212	1.0340334	-51.021636	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060007	1	43.48	6.13	0	0	212	1.025132	-54.165322	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060008	1	0	0	0	0	212	1.0197596	-57.062051	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060009	1	0	0	0	0	212	1.0197596	-57.062051	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060010	1	0	0	0	0	212	1.034058	-51.013062	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060011	1	0	0	0	0	212	1.01298	-56.107151	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060012	1	8.51	3.11	0	0	212	1.0091545	-56.603752	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060013	1	0	0	0	0	212	1.0129629	-56.108292	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060014	1	0	0	0	0	212	1.0129629	-56.108292	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060015	1	39.21	12.67	0	0	212	0.9916729	-58.270519	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060016	1	0	0	0	0	212	1.0162877	-51.983603	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060017	1	61.01	16.91	0	0	212	1.0079903	-55.605191	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060018	1	0	0	0	0	212	1.003248	-56.500702	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060019	1	25.43	4.76	0	0	212	1.0031182	-56.51714	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060020	1	28.5	3.3	0	0	212	1.0002562	-57.64428	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060021	1	37.03	3.06	0	0	212	1.0019657	-56.89659	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060022	1	37.03	2.96	0	0	212	1.001087	-57.316729	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060023	1	0	0	0	0	212	1.0157945	-54.758006	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060024	1	5.75	0.88	0	0	212	1.0157676	-54.761586	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060025	1	0	0	0	0	212	1.0158175	-54.75484	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060026	1	39.65	4.96	0	0	212	1.0011702	-56.836694	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060027	1	34.96	8.56	0	0	212	1.0060244	-55.991248	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060028	1	0	0	0	0	212	1.0061941	-55.972526	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060029	1	0	0	0	0	212	1.0266049	-50.467401	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060030	1	10.99	4.79	0	0	212	1.0265286	-50.473507	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060031	1	13.83	5.36	0	0	212	1.0001452	-56.771854	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060032	1	10.65	2.25	0	0	212	1.0228865	-54.847636	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060033	1	0	0	0	0	212	0.998151	-55.473655	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060034	1	14.1	3.74	0	0	212	0.9980825	-55.481665	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060035	1	5.7	2.04	0	0	212	1.025597	-53.571443	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060036	1	0	0	0	0	212	0.9898834	-56.707732	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060037	1	36.07	8.94	0	0	212	0.9896817	-56.727804	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060038	1	0	0	0	0	212	0.9900637	-56.684516	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060039	1	0	0	0	0	212	0.9898834	-56.707732	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060040	1	0.73	0.4	0	0	212	0.9998608	-56.286649	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060041	1	0	0	0	0	212	0.9999065	-56.279366	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060042	1	11.46	0.98	0	0	212	0.9998191	-56.293076	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060043	1	0	0	0	0	212	0.9998608	-56.286649	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060044	1	33.82	13.61	0	0	212	1.0095056	-54.412238	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060045	1	0	0	0	0	212	1.0113856	-54.235498	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060046	1	15.49	4.42	0	0	212	1.0112932	-54.244523	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060047	1	4.3	0.6	0	0	212	0.9924699	-56.796385	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060048	1	4.46	2.42	0	0	212	0.9924324	-56.798906	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060049	1	0	0	0	0	212	0.9925241	-56.791147	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060050	1	0	0	0	0	212	1.0184038	-53.203673	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060051	1	27.39	1.41	0	0	212	1.0183166	-53.221506	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060052	1	16.17	1.69	0	0	212	0.9985825	-56.547264	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060053	1	20.13	11.18	0	0	212	1.022209	-55.561267	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060054	1	15.27	3.07	0	0	212	0.9964862	-56.049293	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060055	1	36.8	26.2	0	0	212	1.0185952	-56.023743	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060056	1	0	0	0	0	212	1.0155018	-49.979612	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060057	1	0	0	0	0	212	1.0505942	-52.104807	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060058	1	36.8	14.3	0	0	212	1.0265864	-56.058108	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060059	1	0	0	0	0	212	1.0238218	-49.284073	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060060	1	62.53	16.06	0	0	212	1.015009	-52.515039	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060061	1	0	0	0	0	212	1.0242947	-49.219543	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060062	1	14.06	6.7	0	0	212	0.9913615	-54.523669	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060063	1	10.26	4.63	0	0	212	1.0207778	-51.719482	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060064	1	14.09	2.67	0	0	212	1.0032373	-55.426864	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060065	1	0.65	0.15	0	0	212	1.0177545	-49.070361	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060066	1	33.59	4.62	0	0	212	1.0176099	-49.091038	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060067	1	0	0	0	0	212	1.0206567	-52.019557	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060068	1	12.75	7.34	0	0	212	1.0205417	-52.026533	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060069	1	0	0	0	0	212	1.0207729	-52.012519	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060070	1	14.29	1.28	0	0	212	1.0234985	-56.73512	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060071	1	0	0	0	0	212	1.0034863	-55.052279	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060072	1	10.03	3.23	0	0	212	1.0034232	-55.057758	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060073	1	18.47	2.21	0	0	212	1.0204802	-52.068676	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060074	1	0	0	0	0	212	1.0161447	-57.295482	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060075	1	21.39	10.12	0	0	212	1.0159796	-57.306439	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060076	1	40.15	5.26	0	0	212	1.0198622	-52.425899	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060077	1	0.08	0.01	0	0	212	1.023909	-49.760487	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060078	1	6.4	1.78	0	0	212	1.0238723	-49.763921	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060079	1	43.23	11.96	0	0	212	1.001861	-55.719066	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060080	1	0	0	0	0	212	1.0188043	-52.615098	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060081	1	20.34	3.36	0	0	212	1.0187247	-52.628074	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060082	1	0	0	0	0	212	1.0142022	-58.890765	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060083	1	31.5	5.98	0	0	212	1.0140385	-58.910823	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060084	1	25.9	7.92	0	0	212	0.9949764	-52.020292	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060085	1	0	0	0	0	212	1.0096635	-56.137079	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060086	1	0	0	0	0	212	1.0097282	-56.129311	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060087	1	12.36	2.86	0	0	212	1.0096045	-56.143966	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060088	1	7.43	0.13	0	0	212	1.0056014	-56.618709	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060089	1	16.01	7.76	0	0	212	1.0072038	-57.832776	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060090	1	44.35	8.97	0	0	212	1.0197551	-53.574621	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060091	1	8.66	3.09	0	0	212	1.0257897	-55.387404	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060092	1	0	0	0	0	212	1.025843	-55.382501	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060093	1	0	0	0	0	212	1.0340259	-56.774688	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060094	1	21.36	2.52	0	0	212	1.0339508	-56.786663	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060095	1	25.95	10.63	0	0	212	1.00379	-57.785123	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060096	1	0	0	0	0	212	0.9850633	-54.43579	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060097	1	29.63	4.14	0	0	212	1.0415825	-56.597091	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060098	1	0	0	0	0	212	1.0308278	-57.023789	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060099	1	27.17	21.74	0	0	212	1.0305249	-57.038181	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060100	1	0	0	0	0	212	1.0311234	-57.010268	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060101	1	6.37	1.34	0	0	212	1.022981	-54.887326	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060102	1	11.39	3.79	0	0	212	1.0181596	-58.16242	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060103	1	23.24	9.95	0	0	212	1.0153002	-55.159046	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060104	1	5.33	1.42	0	0	212	1.020612	-52.596531	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060105	1	7.39	2.53	0	0	212	1.0172464	-59.438297	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060106	1	18.43	6.42	0	-30	212	1.0097027	-54.393815	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060107	1	0	0	0	0	212	1.0101627	-54.388519	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060108	1	0	0	0	0	212	1.0097027	-54.393815	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060109	1	15.12	2.96	0	0	212	1.0349056	-56.505008	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060110	1	18.21	1.8	0	0	212	1.0300068	-56.451661	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060111	1	0	0	0	0	212	1.018546	-55.073866	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060112	1	10.28	0.78	0	0	212	1.0185155	-55.080409	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060113	1	0	0	0	0	212	1.0158617	-58.351002	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060114	1	19.09	3.37	0	0	212	1.0157751	-58.361424	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060115	1	0	0	0	0	212	1.0159397	-58.340493	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060116	1	7.14	1.69	0	0	212	1.0156954	-59.130456	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060117	1	14.48	3.86	0	0	212	1.0202272	-56.690999	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060118	1	0	0	0	0	212	1.0140107	-59.117771	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060119	1	0	0	0	0	212	1.0140971	-59.102244	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060120	1	26.97	3.12	0	0	212	1.0139097	-59.132679	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060121	1	0	0	0	0	212	1.0095364	-55.424746	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060122	1	27.46	10.04	0	0	212	1.0093607	-55.438731	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060123	1	9.8	1.27	0	0	212	1.012343	-55.391027	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060124	1	0	0	0	0	212	1.0123794	-55.38485	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060125	1	0	0	0	0	212	1.012343	-55.391027	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060126	1	0	0	0	0	212	1.0169657	-63.275185	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060127	1	15.79	9.6	0	0	212	1.0168312	-63.28307	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060128	1	0	0	0	0	212	1.0217535	-56.171364	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060129	1	22.8	3.08	0	0	212	1.0216609	-56.185868	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060130	1	11.26	1.99	0	0	212	1.0170414	-63.419849	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060131	1	0	0	0	0	212	1.0170414	-63.419849	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060132	1	0	0	0	0	212	1.0170414	-63.419849	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060133	1	0	0	0	0	212	1.0170414	-63.419849	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060134	1	38.16	13.79	0	0	212	1.0148021	-57.922034	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060135	1	7.39	1.63	0	0	212	1.0132935	-60.716971	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060136	1	0	0	0	0	212	1.0206621	-62.885381	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060137	1	6.33	1.16	0	0	212	1.0206356	-62.889012	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060138	1	9.82	0.66	0	0	212	1.0220692	-61.993624	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060139	1	0	0	0	0	212	1.0221	-61.988246	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060140	1	7.14	2.04	0	0	212	1.0218425	-59.169382	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060141	1	0	0	0	0	212	1.0218821	-59.16575	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060142	1	24.84	5.4	0	0	212	1.0258882	-61.655814	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060143	1	0	0	0	0	212	1.0269307	-60.463813	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060144	1	5.68	1.24	0	0	212	1.0269042	-60.467113	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060145	1	0	0	0	0	212	1.026961	-60.460508	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060146	1	0	0	0	0	212	1.0150531	-63.736645	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060147	1	14.85	6.81	0	0	212	1.0149386	-63.744433	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060148	1	0	0	0	0	212	1.0151569	-63.7288	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060149	1	0	0	0	0	212	1.0241289	-64.854657	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060150	1	24.6	7.5	0	0	212	1.0239725	-64.869365	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060151	1	65.01	11.26	0	0	212	1.0158864	-63.566379	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060152	1	0	0	0	0	212	1.0200806	-59.314329	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060153	1	9.96	5.23	0	0	212	1.0200046	-59.319654	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060154	1	0	0	0	0	212	1.0201669	-59.308605	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060155	1	6.56	0.47	0	0	212	1.0129499	-63.340772	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060156	1	0	0	0	0	212	1.0233876	-59.084243	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060157	1	38.66	8.82	0	0	212	1.0231993	-59.107752	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060158	1	0	0	0	0	212	1.0345588	-54.771691	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060159	1	40.76	8.05	0	0	212	1.0281168	-58.502651	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060160	1	0	0	0	0	212	1.0143884	-63.899546	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060161	1	35.02	7.17	0	0	212	1.0142371	-63.919266	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060162	1	46.54	4.06	0	0	212	1.0149559	-63.869871	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060163	1	7.05	1.34	0	0	212	1.0288698	-58.547035	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060164	1	0	0	0	0	212	1.0238433	-62.353305	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060165	1	2.63	0.46	0	0	212	1.0213312	-62.747791	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060166	1	11.6	6.99	0	0	212	1.0078634	-63.660153	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060167	1	0	0	0	0	212	1.0224662	-62.476876	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060168	1	0	0	0	0	212	1.0239588	-62.346039	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060169	1	0	0	0	0	212	1.0238433	-62.353305	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060170	1	0	0	0	0	212	1.0309979	-64.515364	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060171	1	8.55	2.91	0	0	212	1.0309505	-64.519937	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060172	1	13.47	2.38	0	0	212	1.0268409	-60.069796	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060173	1	0.66	0.08	0	0	212	1.0107042	-64.162535	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060174	1	47.35	6.22	0	0	212	1.0105017	-64.190646	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060175	1	33.31	4.52	0	0	212	1.0163929	-63.254888	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060176	1	0	0	0	0	212	1.0165212	-63.236618	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060177	1	33.31	3.04	0	0	212	1.0152257	-63.774756	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060178	1	0	0	0	0	212	1.0174604	-63.075407	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060179	1	17.1	1.86	0	0	212	1.017394	-63.084645	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060180	1	0	0	0	0	212	1.0208579	-65.398006	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060181	1	22.2	2.59	0	0	212	1.0207707	-65.411689	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060182	1	0	0	0	0	212	1.0145551	-63.829945	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060183	1	43.87	16.58	0	0	212	1.014278	-63.853261	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060184	1	0	0	0	0	212	0.9910004	-60.524387	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060185	1	51.19	7.86	0	0	212	1.0390543	-63.968337	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060186	1	51.19	22.57	0	0	212	1.0220888	-64.708761	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060187	1	0	0	0	0	212	1.0039049	-65.136222	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060188	1	40.38	11.99	0	0	212	1.0036678	-65.159397	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060189	1	40.38	5.22	0	0	212	1.0111256	-64.358389	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060190	1	0	0	0	0	212	1.0050349	-64.259063	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060191	1	58.14	41.99	0	0	212	1.0044911	-64.287982	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060192	1	0	0	0	0	212	1.0182226	-64.823972	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060193	1	39.89	6.15	0	0	212	1.0180408	-64.848457	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060194	1	98.99	17.16	0	0	212	1.0112948	-63.595385	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060195	1	18.88	0.32	0	0	212	1.0147197	-64.307886	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060196	1	0	0	0	0	212	1.0342574	-60.941451	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060197	1	10.46	3.41	0	0	212	1.0341958	-60.946983	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060198	1	0	0	0	0	212	1.0343209	-60.936216	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060199	1	6.85	0.95	0	0	212	1.0324772	-58.562067	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060200	1	50.47	12.26	0	0	212	1.0003405	-64.412203	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060201	1	50.47	10.44	0	0	212	1.0209353	-63.549424	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060202	1	39.18	13.95	0	0	212	1.0374994	-64.101028	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060203	1	39.18	6.84	0	0	212	1.0115966	-64.536842	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060204	1	0	0	0	0	212	1.0200939	-65.430928	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060205	1	0	0	0	0	212	1.0202908	-65.399847	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060206	1	55.38	6.87	0	0	212	1.0198763	-65.465113	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060207	1	0	0	0	0	212	1.0260584	-65.196473	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060208	1	55.38	9.57	0	0	212	1.0258423	-65.227366	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060209	1	0	0	0	0	212	1.026277	-65.165472	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060210	1	0	0	0	0	212	1.0183251	-63.037471	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060211	1	40.34	6.38	0	0	212	1.0181716	-63.062698	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060212	1	0	0	0	0	212	1.0184919	-63.01589	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060213	1	0	0	0	0	212	0.9861037	-65.275354	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060214	1	9.97	1.71	0	0	212	0.9860633	-65.281761	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060215	1	0	0	0	0	212	0.9861435	-65.269126	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060216	1	5.34	0.77	0	0	212	1.0296063	-60.479623	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060217	1	57.44	17.87	0	0	212	1.0210521	-62.478566	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060218	1	57.44	9.13	0	0	212	1.0184497	-63.865274	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060219	1	0	0	0	0	212	1.0214855	-59.011027	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060220	1	26.48	8.04	0	0	212	1.0213223	-59.026402	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060221	1	0	0	0	0	212	1.0175878	-64.209319	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060222	1	33.22	7.48	0	0	212	1.017414	-64.227413	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060223	1	0	0	0	0	212	1.0143015	-64.421841	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060224	1	0	0	0	0	212	1.0145177	-64.401335	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060225	1	33.22	10.33	0	0	212	1.0140989	-64.441162	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060226	1	43.43	10.98	0	0	212	0.989218	-62.833192	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060227	1	0	0	0	0	212	0.9894476	-62.808591	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060228	1	43.43	16.01	0	0	212	0.9888583	-63.179361	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060229	1	46.66	0.96	0	0	212	1.0193297	-64.093674	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060230	1	0	0	0	0	212	1.0141435	-64.424573	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060231	1	46.66	7.19	0	0	212	1.0139606	-64.450817	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060232	1	46.39	24.55	0	0	212	1.0129794	-64.54508	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060233	1	0	0	0	0	212	1.0146389	-64.502953	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060234	1	39.07	10.04	0	0	212	1.0144122	-64.526236	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060235	1	0	0	0	0	212	1.0148324	-64.480367	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060236	1	0	0	0	0	212	1.0150361	-64.191924	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060237	1	39.07	8.63	0	0	212	1.0148589	-64.216441	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060238	1	32.95	6.98	0	0	212	1.0388834	-61.030522	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060239	1	0	0	0	0	212	1.0297329	-61.328154	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060240	1	7.06	1.13	0	0	212	1.0297041	-61.33253	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060241	1	0	0	0	0	212	1.0297609	-61.324281	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060242	1	0	0	0	0	212	1.0122545	-64.662099	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060243	1	46.85	4.13	0	0	212	1.0120787	-64.691067	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060244	1	0	0	0	0	212	1.0124258	-64.635598	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060245	1	0	0	0	0	212	1.0122545	-64.662099	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060246	1	26.77	10.85	0	0	212	1.0110193	-63.560429	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060247	1	0.29	0.05	0	26	212	1.0084444	-65.37731	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060248	1	51.38	7.91	0	0	212	1.0082168	-65.407357	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060249	1	51.38	16.54	0	0	212	1.0052141	-64.26044	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060250	1	62.32	4.67	0	0	212	1.0024646	-65.475353	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060251	1	0	0	0	0	212	1.0155559	-64.452605	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060252	1	34.29	2.16	0	0	212	1.0154548	-64.47279	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060253	1	0	0	0	0	212	1.015665	-64.432088	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060254	1	34.29	10.98	0	0	212	1.0090795	-63.788368	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060255	1	0	0	0	0	212	1.0111457	-64.718016	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060256	1	40.21	19.77	0	0	212	1.0108444	-64.738768	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060257	1	40.21	10.19	0	0	212	1.0144887	-65.851884	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060258	1	55.67	8.88	0	0	212	1.0058877	-65.835176	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060259	1	43.77	5.33	0	0	212	1.0088026	-64.753621	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060260	1	45.36	10.08	0	0	212	1.014286	-64.817492	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060261	1	19.68	0.57	0	0	212	1.0248556	-65.132465	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060262	1	0	0	0	0	212	1.0249057	-65.120886	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060263	1	0	0	0	0	212	1.0248556	-65.132465	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060264	1	0	0	0	0	212	1.0084683	-61.743955	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060265	1	46.12	6.35	0	0	212	0.9946234	-65.506403	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060266	1	0	0	0	0	212	0.9847255	-69.606835	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060267	1	0	0	0	0	212	0.9847255	-69.606835	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060268	1	0	0	0	0	212	0.9939765	-65.68361	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060269	1	45.48	11.59	0	0	212	0.9937201	-65.712567	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060270	1	60.93	8.09	0	0	212	1.0210133	-63.853733	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060271	1	60.93	22.88	0	0	212	1.0115058	-63.516124	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060272	1	58.23	14.68	0	0	212	1.0131474	-65.563145	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060273	1	58.23	15.01	0	0	212	1.0204049	-65.520766	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060274	1	0	0	0	0	212	1.0106593	-60.386012	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060275	1	64.53	6.24	0	0	212	1.0123186	-64.45378	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060276	1	0	0	0	0	212	1.0190974	-68.508923	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060277	1	0	0	0	0	212	1.0190974	-68.508923	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060278	1	0	0	0	0	212	1.0108942	-60.328664	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060279	1	0	0	0	0	212	1.0168966	-64.331801	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060280	1	46	9.31	0	0	212	1.0166767	-64.360711	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060281	1	0	0	0	0	212	1.0086404	-64.535296	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060282	1	46	12.76	0	0	212	1.0083863	-64.560105	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060283	1	0	0	0	0	212	1.0089037	-64.507937	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060284	1	0	0	0	0	212	0.9945772	-65.974756	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060285	1	26.49	5.22	0	0	212	0.9944597	-65.991497	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060286	1	57.11	20.3	0	0	212	1.0234157	-63.585117	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060287	1	0	0	0	0	212	1.0225657	-57.961535	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060288	1	0	0	0	0	212	1.0294617	-63.243729	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060289	1	57.11	7.78	0	0	212	1.0223357	-57.993726	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060290	1	0	0	0	0	212	1.03418	-58.434383	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060291	1	23.59	11.18	0	0	212	1.0340134	-58.445991	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060292	1	46.93	18.5	0	0	212	1.0084524	-64.892015	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060293	1	0	0	0	0	212	1.0088032	-65.13903	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060294	1	41.92	7.41	0	0	212	1.008617	-65.165807	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060295	1	44.11	12.95	0	0	212	1.0302483	-64.224043	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060296	1	0	0	0	0	212	1.0141108	-64.508101	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060297	1	44.11	5.43	0	0	212	1.0139654	-64.533643	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060298	1	0	0	0	0	212	1.0210619	-63.849334	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060299	1	39.86	7.55	0	0	212	1.0208975	-63.871928	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060300	1	0	0	0	0	212	1.0212411	-63.828288	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060301	1	64.95	9.93	0	0	212	1.0275444	-57.99719	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060302	1	0	0	0	0	212	1.0236861	-58.20679	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060303	1	0	0	0	0	212	1.0214709	-62.426104	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060304	1	0	0	0	0	212	1.0218688	-63.655169	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060305	1	0	0	0	0	212	1.0218688	-63.655169	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060306	1	62.94	30.6	0	0	212	1.0152283	-63.641837	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060307	1	0	0	0	0	212	1.0098922	-61.166724	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060308	1	79.68	8.07	0	0	212	1.0095709	-64.37048	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060309	1	79.68	34.07	0	0	212	1.0062724	-64.781631	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060310	1	11.24	5.06	0	0	212	1.0222149	-58.416431	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060311	1	60.94	11.91	0	0	212	1.015389	-63.145379	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060312	1	60.94	17.83	0	0	212	1.0141452	-63.575879	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060313	1	0	0	0	0	212	1.0161563	-61.167226	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060314	1	41.17	6.58	0	0	212	1.0159918	-61.193396	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060315	1	41.17	10.05	0	0	212	1.0119425	-62.013281	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060316	1	0	0	0	0	212	1.0214677	-64.789474	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060317	1	0	0	0	0	212	1.0217605	-64.756831	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060318	1	62.51	15.21	0	0	212	1.0211449	-64.823469	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060319	1	40.94	8.31	0	0	212	1.0188034	-65.040251	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060320	1	0	0	0	0	212	1.0132104	-65.75519	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060321	1	40.94	12.8	0	0	212	1.0129634	-65.776917	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060322	1	0	0	0	0	212	1.0134591	-65.729602	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060323	1	0	0	0	0	212	1.0132104	-65.75519	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060324	1	0	0	0	0	212	1.0097015	-64.518388	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060325	1	41.06	17.77	0	0	212	1.0094028	-64.541975	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060326	1	41.06	9.57	0	0	212	1.0116673	-64.593726	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060327	1	36.97	17.84	0	0	212	1.0154446	-65.340227	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060328	1	36.97	1.78	0	0	212	1.0108893	-65.31936	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060329	1	54.25	3.67	0	0	212	1.0126868	-65.914945	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060330	1	49.11	9.48	0	0	212	1.0129992	-64.461288	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060331	1	0	0	0	0	212	1.0104774	-64.418179	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060332	1	49.11	11.77	0	0	212	1.0102228	-64.446188	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060333	1	35.11	10.67	0	0	212	0.9855435	-65.94247	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060334	1	35.11	14.71	0	0	212	0.9940928	-66.091277	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060335	1	0	0	0	0	212	0.9943449	-66.07165	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060336	1	40.08	3.33	0	0	212	1.0240851	-63.863369	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060337	1	0	0	0	0	212	1.0056979	-60.44647	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060338	1	40.84	20.2	0	0	212	1.0233898	-63.60794	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060339	1	0	0	0	0	212	1.0066523	-64.815053	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060340	1	40.84	13.06	0	0	212	1.0064103	-64.838268	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060341	1	46.66	17.22	0	0	212	1.0061969	-62.824199	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060342	1	46.77	2.8	0	0	212	1.0119754	-65.347392	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060343	1	33.72	3.86	0	0	212	1.0126119	-64.695901	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060344	1	0	0	0	0	212	1.0130991	-64.736797	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060345	1	33.72	3.56	0	0	212	1.0129588	-64.758092	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060346	1	0	0	0	0	212	1.0132174	-64.716433	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060347	1	26.38	5.04	0	0	212	1.0163129	-64.334028	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060348	1	0	0	0	0	212	1.0100444	-64.522034	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060349	1	48.98	6.45	0	0	212	1.0098652	-64.549251	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060350	1	0	0	0	0	212	1.0102198	-64.492481	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060351	1	0	0	0	0	212	1.0100444	-64.522034	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060352	1	0	0	0	0	212	0.9995869	-65.996059	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060353	1	46.61	1.48	0	0	212	0.9994415	-66.026892	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060354	1	0	0	0	0	212	1.0099866	-61.351441	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060355	1	0	0	0	0	212	0.9996017	-65.091159	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060356	1	55.97	5.53	0	0	212	1.0097923	-61.385388	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060357	1	0	0	0	0	212	1.0106242	-65.75277	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060358	1	53.46	18.63	0	0	212	1.0102929	-65.78538	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060359	1	0	0	0	0	212	1.0109732	-65.720974	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060360	1	37.99	3.76	0	0	212	1.0010229	-65.73582	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060361	1	0	0	0	0	212	1.0011668	-65.712373	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060362	1	44.13	13.42	0	0	212	1.0135996	-65.883127	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060363	1	0	0	0	0	212	1.0075368	-64.931922	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060364	1	44.13	2.81	0	0	212	1.0073922	-64.957429	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060365	1	51.61	24.14	0	0	212	0.9952822	-66.076015	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060366	1	0	0	0	0	212	0.9917352	-65.152648	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060367	1	51.61	21.45	0	0	212	0.9913946	-65.182471	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060368	1	0	0	0	0	212	0.9921141	-65.124683	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060369	1	28.4	4.86	0	0	212	1.0067438	-64.952878	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060370	1	0	0	0	0	212	1.0091904	-60.828399	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060371	1	64.48	19.1	0	0	212	1.0195487	-64.451939	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060372	1	64.48	11.65	0	0	212	1.010699	-64.887322	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060373	1	10.68	1.59	0	0	212	1.0213053	-64.495109	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060374	1	0	0	0	0	212	1.0090792	-65.849185	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060375	1	0	0	0	0	212	1.009281	-65.827212	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060376	1	38.72	8.73	0	0	212	1.0088764	-65.872091	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060377	1	38.72	13.32	0	0	212	1.0171576	-65.583702	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060378	1	0	0	0	0	212	1.0144629	-64.357974	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060379	1	41.27	12.89	0	0	212	1.0142303	-64.381789	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060380	1	0	0	0	0	212	1.0256383	-64.518693	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060381	1	41.27	20.09	0	0	212	1.0253183	-64.538675	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060382	1	46.42	6.77	0	0	212	1.0014525	-66.318003	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060383	1	0	0	0	0	212	0.9987801	-65.216842	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060384	1	55.95	8.76	0	0	212	0.9985613	-65.250476	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060385	1	0	0	0	0	212	1.0065165	-60.099959	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060386	1	59	6.1	0	0	212	1.03768	-63.664847	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060387	1	0	0	0	0	212	1.0088276	-59.963674	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060388	1	59	28.26	0	0	212	1.0129286	-64.795132	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060389	1	38.82	3.87	0	0	212	0.9989525	-64.093093	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060390	1	33.47	9.47	0	0	212	1.0106699	-65.57012	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060391	1	52.19	19.88	0	0	212	0.9983227	-65.298538	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060392	1	35.17	11.92	0	0	212	0.9929008	-64.143655	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060393	1	35.17	10.18	0	0	212	1.0106412	-65.755587	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060394	1	0	0	0	0	212	1.0165863	-64.68782	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060395	1	55.16	11.66	0	0	212	1.0163364	-64.722939	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060396	1	43.59	3.13	0	0	212	0.9946721	-65.77797	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060397	1	43.59	3.43	0	0	212	0.998507	-65.460735	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060398	1	0	0	0	0	212	0.9986713	-65.434342	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060399	1	0	0	0	0	212	1.0154058	-64.415534	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060400	1	35.96	6.55	0	0	212	1.0152471	-64.435204	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060401	1	0	0	0	0	212	1.0155545	-64.393337	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060402	1	39.86	15.15	0	0	212	1.0196517	-62.992089	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060403	1	82.85	33.74	0	0	212	0.9989183	-65.880012	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060404	1	0	0	0	0	212	0.9994373	-65.835942	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060405	1	0	0	0	0	212	1.0372023	-61.111066	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060406	1	49.4	17.24	0	0	212	1.036914	-61.135314	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060407	1	19.11	4.2	0	0	212	0.9926316	-64.215101	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060408	1	4.91	1.52	0	0	212	1.0281069	-58.716669	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060409	1	0	0	0	0	212	1.0011849	-65.862728	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060410	1	45.68	9.52	0	0	212	1.0009786	-65.88984	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060411	1	44.77	27.72	0	0	212	0.9804472	-65.987255	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060412	1	57.48	16.03	0	0	212	1.0075767	-63.491186	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060413	1	0	0	0	0	212	1.0079219	-63.456466	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060414	1	46.85	22.28	0	0	212	0.980932	-65.740672	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060415	1	0	0	0	0	212	1.0093341	-64.949193	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060416	1	19.65	3.96	0	0	212	1.0092382	-64.960987	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060417	1	41.77	10.59	0	0	212	0.9927444	-64.991391	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060418	1	41.77	9.94	0	0	212	0.9949416	-65.830539	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060419	1	28.74	7.5	0	0	212	1.0331944	-64.013212	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060420	1	26.15	1.76	0	0	212	1.0147823	-64.79067	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060421	1	33.08	8.07	0	0	212	1.0054515	-65.509344	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060422	1	33.08	5.62	0	0	212	1.0075432	-65.168982	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060423	1	54.23	22.05	0	0	212	1.0138125	-60.236751	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060424	1	52.98	13.95	0	0	212	1.0292188	-60.052278	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060425	1	37.63	10.94	0	0	212	0.9935843	-65.755659	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060426	1	37.63	17.4	0	0	212	0.9992431	-66.291512	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060427	1	0	0	0	0	212	1.019003	-59.846564	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060428	1	51.65	13.96	0	0	212	1.0187608	-59.873918	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060429	1	0	0	0	0	212	1.0192897	-59.817607	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060430	1	51.65	4.69	0	0	212	1.0096364	-64.726232	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060431	1	52.24	13.89	0	0	212	1.0076499	-65.096621	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060432	1	29.16	10.7	0	0	212	1.0361052	-61.195506	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060433	1	37.98	9.33	0	0	212	0.9918983	-65.491298	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060434	1	0	0	0	0	212	0.9864761	-65.154511	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060435	1	37.98	17.02	0	0	212	0.9861797	-65.175629	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060436	1	0	0	0	0	212	0.9867549	-65.131336	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060437	1	0	0	0	0	212	0.9864761	-65.154511	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060438	1	0	0	0	0	212	0.9864761	-65.154511	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060439	1	0	0	0	73.5	212	1.0257736	-59.227021	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060440	1	58.79	7.38	0	0	212	1.0138529	-61.774519	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060441	1	0	0	0	0	212	1.0296355	-60.026345	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060442	1	35.62	15.6	0	0	212	1.029391	-60.045555	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060443	1	0	0	0	0	212	1.025668	-60.573618	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060444	1	35.62	1.57	0	0	212	1.0187227	-64.084833	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060445	1	0	0	0	0	212	1.0264063	-60.288336	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060446	1	0	0	0	0	212	1.0264063	-60.288336	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060447	1	0	0	0	0	212	1.0257795	-60.552047	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060448	1	17.98	4.37	0	0	212	1.0076596	-62.712981	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060449	1	51.06	21	0	0	212	1.0324124	-61.419346	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060450	1	52.67	2.08	0	0	212	1.0166369	-64.691365	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060451	1	0	0	0	0	212	1.016785	-64.662336	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060452	1	52.67	16.26	0	0	212	1.0140045	-64.694719	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060453	1	0	0	0	0	212	1.0111023	-60.189955	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060454	1	42.26	9.19	0	0	212	1.0108929	-60.217088	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060455	1	48.44	25.74	0	0	212	0.9964604	-65.645398	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060456	1	47.72	31.48	0	0	212	0.9937799	-65.823967	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060457	1	60.66	12.72	0	0	212	0.9994999	-65.565096	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060458	1	60.66	19.71	0	0	212	0.9974201	-65.665008	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060459	1	35.86	15.63	0	0	212	0.9992898	-63.33492	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060460	1	35.86	5.21	0	0	212	0.9948885	-63.795516	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060461	1	0	0	0	0	212	0.9948885	-63.795516	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060462	1	0	0	0	0	212	0.9948885	-63.795516	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060463	1	0	0	0	0	212	0.9948885	-63.795516	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060464	1	34.79	8.56	0	0	212	1.0300189	-60.816393	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060465	1	34.79	14.26	0	0	212	1.0247069	-60.649793	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060466	1	0	0	0	0	212	1.0249556	-60.631357	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060467	1	39.15	6.64	0	0	212	1.0264406	-61.003762	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060468	1	38.97	4.36	0	0	212	1.0393917	-56.612502	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060469	1	42.18	13.5	0	0	212	1.0282487	-58.196773	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060470	1	10.86	4.36	0	0	212	1.0033472	-63.319449	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060471	1	31.95	6.44	0	0	212	1.0157158	-60.052657	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060472	1	43.98	11.4	0	0	212	1.0285346	-63.66159	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060473	1	43.98	5.92	0	0	212	1.0153871	-64.44367	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060474	1	0	0	0	0	212	1.0153871	-64.44367	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060475	1	0	0	0	0	212	1.0153871	-64.44367	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060476	1	0	0	0	0	212	1.0153871	-64.44367	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060477	1	31.41	4.65	0	0	212	1.0214427	-63.388644	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060478	1	59.9	9.52	0	0	212	1.0087089	-65.079848	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060479	1	55.51	15.06	0	0	212	1.0220483	-64.459408	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060480	1	0	0	0	0	212	1.0223588	-64.42856	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060481	1	68.72	11.27	0	0	212	1.0007131	-63.832348	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060482	1	0	0	0	0	212	1.0153734	-59.797072	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060483	1	68.72	7.51	0	0	212	1.0110047	-62.211655	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060484	1	44.55	5.46	0	0	212	1.0068351	-65.833486	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060485	1	0	0	0	0	212	1.0070001	-65.805391	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060486	1	44.55	3.47	0	0	212	1.0086519	-64.744456	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060487	1	61.7	19.21	0	50	212	1.0076085	-65.55994	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060488	1	61.7	10.71	0	0	212	1.0058566	-65.053031	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060489	1	0	0	0	0	212	0.9951475	-57.21884	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060490	1	59.11	9.28	0	0	212	1.0439674	-60.658621	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060491	1	0	0	0	0	212	1.034384	-61.073211	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060492	1	59.11	23.43	0	0	212	1.0339575	-61.105668	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060493	1	0	0	0	0	212	1.0347414	-61.041966	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060494	1	81.16	34.98	0	84	212	1.0085478	-66.043405	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060495	1	81.16	4.95	0	0	212	1.0129605	-64.484385	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060496	1	0	0	0	0	212	0.9939903	-64.798548	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060497	1	71.6	9.76	0	0	212	0.9936903	-64.841151	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060498	1	0	0	0	0	212	1.0149164	-60.910926	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060499	1	71.6	18.58	0	0	212	0.9944014	-64.722863	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060500	1	46.46	17.56	0	0	212	1.0187272	-59.856131	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060501	1	46.46	5.44	0	0	212	1.0204422	-60.023685	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060502	1	0	0	0	0	212	1.019171	-60.011269	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060503	1	38.44	13.57	0	0	212	1.0189353	-60.033735	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060504	1	37.43	13.21	0	0	212	1.0185347	-60.072241	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060505	1	38.62	2.99	0	0	212	1.038523	-56.849351	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060506	1	38.62	12.13	0	0	212	1.037978	-56.850619	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060507	1	50.14	42.32	0	0	212	1.0246707	-61.147603	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060508	1	64.38	13.62	0	0	212	1.0264338	-60.560022	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060509	1	0	0	0	0	212	1.0267537	-60.525038	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060510	1	0	0	0	-34	212	1.0169413	-60.835509	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060511	1	0	0	0	0	212	0.9947722	-65.674331	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060512	1	90.46	32.95	0	35	212	0.9436493	-83.882006	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060513	1	0	0	0	0	212	1.0400229	-61.663692	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060514	1	90.46	12.15	0	0	212	1.0058174	-65.511662	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060515	1	48.98	23.26	0	0	212	1.0236913	-61.201309	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060516	1	0	0	0	0	212	1.0215963	-59.992437	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060517	1	38.05	15.19	0	0	212	1.0213109	-60.014864	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060518	1	14.79	0.7	0	0	212	1.0314694	-62.771273	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060519	1	31.13	7.85	0	0	212	1.0112631	-64.474571	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060520	1	0	0	0	0	212	1.0114202	-64.45818	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060521	1	39.77	4.84	0	0	212	1.0170208	-59.567957	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060522	1	39.77	11.82	0	0	212	1.012741	-60.217794	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060523	1	46.22	33.68	0	0	212	1.0109156	-62.298998	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060524	1	50.75	15.73	0	0	212	1.02877	-60.621149	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060525	1	33.94	9.92	0	0	212	1.0317686	-61.014581	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060526	1	0	0	0	0	212	1.0319555	-60.996758	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060527	1	35.55	13.48	0	0	212	1.0246591	-61.063403	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060528	1	0	0	0	0	212	1.0286896	-57.842164	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060529	1	37.6	16.78	0	0	212	1.0284127	-57.860949	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060530	1	4.06	1.53	0	0	212	1.031506	-57.282505	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060531	1	33.2	10.29	0	0	212	1.0313199	-57.300191	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060532	1	0	0	0	0	212	1.002958	-65.152359	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060533	1	10.25	1.64	0	0	212	1.002909	-65.158825	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060534	1	0	0	0	0	212	1.0030078	-65.145641	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060535	1	45.03	4.74	0	0	212	1.0267426	-60.886909	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060536	1	45.03	20.25	0	0	212	1.0139485	-60.452357	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060537	1	0	0	0	0	212	1.0140393	-64.675696	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060538	1	53.58	16.03	0	0	212	0.9736668	-70.501613	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060539	1	0	0	0	0	212	1.0099305	-65.188116	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060540	1	0	0	0	0	212	1.0099305	-65.188116	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060541	1	0	0	0	0	212	1.0144274	-64.646725	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060542	1	53.58	24.94	0	0	212	1.0020916	-65.850814	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060543	1	0	0	0	0	212	1.031864	-61.093641	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060544	1	34.51	3.18	0	0	212	1.0317312	-61.115063	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060545	1	34.51	5.83	0	0	212	1.0285729	-60.987387	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060546	1	60.85	7.18	0	0	212	1.0127926	-64.286282	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060547	1	0	0	0	0	212	1.0130017	-64.249432	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060548	1	35.95	16.3	0	0	212	1.0275025	-60.989598	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060549	1	23.94	5.04	0	0	212	1.010378	-65.407313	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060550	1	43.27	13.91	0	0	212	1.012197	-59.780328	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060551	1	35.5	4.89	0	0	212	1.0248578	-58.095398	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060552	1	63.18	15.99	0	0	212	1.0090185	-62.58821	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060553	1	0	0	0	0	212	1.0165611	-58.171188	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060554	1	0	0	0	0	212	1.0146604	-59.875448	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060555	1	63.18	4.07	0	0	212	1.0107449	-62.484208	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060556	1	0	0	0	0	212	1.0167185	-58.133903	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060557	1	38.72	4.08	0	0	212	1.0066185	-64.341913	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060558	1	0	0	0	0	212	0.9993432	-65.788218	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060559	1	38.72	9.46	0	0	212	0.9991269	-65.812546	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060560	1	12.61	3.6	0	0	212	1.0115374	-62.395247	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060561	1	0	0	0	0	212	1.0164477	-59.507931	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060562	1	19.08	5.97	0	0	212	1.0163355	-59.519792	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060563	1	0	0	0	0	212	1.0132015	-62.655116	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060564	1	0	0	0	0	212	1.0132726	-62.643933	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060565	1	19.45	2.56	0	0	212	1.013126	-62.667675	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060566	1	38.84	11.19	0	0	212	1.0425433	-56.08552	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060567	1	25.07	2.15	0	0	212	1.043666	-56.224348	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060568	1	11.2	4.62	0	0	212	1.008746	-64.20431	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060569	1	0	0	0	0	212	1.0146562	-61.371212	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060570	1	0	0	0	0	212	1.0147088	-61.363811	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060571	1	12.27	1.77	0	0	212	1.0146008	-61.378784	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060572	1	0	0	0	0	212	1.0146562	-61.371212	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060573	1	31.31	3.46	0	0	212	1.0105632	-61.725753	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060574	1	0	0	0	0	212	1.0469094	-55.587647	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060575	1	39.65	14.63	0	0	212	1.0466757	-55.607237	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060576	1	39.65	16.38	0	0	212	1.0412026	-56.348398	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060577	1	32.95	1.78	0	0	212	1.0265926	-65.727059	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060578	1	0	0	0	0	212	1.0266977	-65.707403	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060579	1	11	0.16	0	0	212	1.0061453	-63.316926	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060580	1	0	0	0	0	212	1.0500921	-55.570296	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060581	1	32.72	5.38	0	0	212	1.0499623	-55.588772	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060582	1	0	0	0	0	212	1.0502134	-55.552594	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060583	1	57.18	0.86	0	0	212	1.0200559	-62.820328	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060584	1	0	0	0	0	212	1.008814	-63.712793	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060585	1	7.83	2.47	0	0	212	1.0087691	-63.717656	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060586	1	7.77	0.99	0	0	212	1.0096413	-63.168424	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060587	1	17.78	5.02	0	0	212	1.0118128	-64.700099	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060588	1	7.75	0.97	0	0	212	1.0209763	-62.780302	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060589	1	21.04	3.55	0	0	212	1.0257932	-61.458093	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060590	1	12.57	4.52	0	0	212	1.0113712	-64.177109	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060591	1	0	0	0	0	212	1.0140476	-62.96496	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060592	1	5.41	1.25	0	0	212	1.0140203	-62.968091	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060593	1	9.44	2.99	0	0	212	1.0198931	-62.154214	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060594	1	6.52	1.43	0	0	212	1.0466896	-57.934725	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060595	1	10.46	7.24	0	0	212	1.0180697	-61.049184	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060596	1	9.32	2.5	0	0	212	1.0040867	-63.933503	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060597	1	45.08	8.2	0	0	212	1.0300749	-55.731827	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060598	1	16.63	10.76	0	0	212	0.9770445	-65.254162	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060599	1	8.74	3.55	0	0	212	0.9986758	-64.287853	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060600	1	2.37	0.66	0	0	212	1.0288185	-54.857741	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060601	1	8.69	2.11	0	0	212	1.0287774	-54.862708	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060602	1	20.7	11.76	0	0	212	1.0277373	-55.810253	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060603	1	0	0	0	0	212	1.0279023	-55.800626	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060604	1	26.48	5.74	0	10	212	0.9787867	-64.896382	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060605	1	52.79	11.01	0	0	212	0.989062	-56.785699	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060606	1	0	0	0	0	212	1.0323854	-54.993151	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060607	1	6.65	1.34	0	0	212	1.0323526	-54.996762	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060608	1	0	0	0	0	212	0.9807997	-63.354748	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060609	1	14.84	4.77	0	0	212	0.9807135	-63.363616	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060610	1	5.82	1.54	0	0	212	1.0323806	-53.713011	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060611	1	0	0	0	0	212	0.990827	-52.403472	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060612	1	6.11	0.94	0	0	212	0.990802	-52.406958	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060613	1	0	0	0	0	212	1.0147845	-56.427301	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060614	1	15.68	3.61	0	0	212	1.0146982	-56.437038	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060615	1	28.12	7.91	0	0	212	0.9886408	-60.405086	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060616	1	6.17	1.66	0	0	212	1.0176976	-55.183979	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060617	1	4.73	0.9	0	0	212	1.0197523	-52.313047	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060618	1	0	0	0	0	212	1.0197741	-52.310215	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060619	1	0	0	0	0	212	1.0161413	-55.813843	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060620	1	7.92	3.7	0	0	212	1.0160842	-55.817863	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060621	1	13.79	2.63	0	-38	212	1.003286	-53.540301	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060622	1	3.78	0.96	0	0	212	0.9917898	-53.084525	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060623	1	12.45	2.62	0	0	212	1.0139858	-56.599992	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060624	1	5.74	1.55	0	0	212	1.0210047	-54.821192	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060625	1	5.08	1.19	0	0	212	0.994472	-59.427066	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060626	1	0	0	0	-58	212	0.9891122	-54.575961	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060627	1	0	0	0	0	212	0.9934871	-54.625881	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060628	1	1.61	0.32	0	0	212	0.9943586	-55.359712	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060629	2	0	0	0	0	212	0.9891122	-54.575961	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060630	1	0	0	0	0	212	0.9938174	-54.617421	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060631	2	0	0	0	0	212	0.979698	-54.844586	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060632	1	0	0	0	0	212	1.0009654	-54.338133	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060633	1	3.56	0.76	0	0	212	1.00826	-54.232211	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060634	1	0	0	0	490	212	1.0183121	-50.022124	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060635	2	0	0	0	0	212	1.0364795	-54.699663	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060636	1	0	0	0	0	212	1.030183	-57.374089	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060637	1	0	0	0	0	212	1.0300178	-57.460715	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060638	1	0	0	0	0	212	1.0300178	-57.460715	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060639	1	0	0	0	0	212	1.03591	-55.005162	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060640	1	0	0	0	0	212	0.9921898	-54.880676	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060641	1	0	0	0	0	212	1.0519734	-55.385637	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060642	1	0	0	0	0	212	1.0140529	-55.463556	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060643	1	0	0	0	0	212	1.0370279	-56.630183	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060644	1	0	0	0	0	212	1.0115148	-55.46898	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060645	1	0	0	0	0	212	1.0115148	-55.46898	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060646	2	0	0	0	0	212	0.9996466	-53.684608	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060647	1	1.99	0.56	0	0	212	1.0519629	-55.386711	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060648	1	0	0	0	-450	212	1.0236057	-53.281248	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060649	1	0	0	0	0	212	1.0269877	-53.956863	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060650	1	0	0	0	0	212	1.029622	-55.132705	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060651	2	0	0	0	0	212	1.0288242	-52.393964	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060652	1	0.28	0.06	0	0	212	1.0278905	-53.373553	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060653	1	0	0	0	-225	212	0.9698432	-55.521414	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060654	1	0	0	0	0	212	0.9820214	-55.458515	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060655	1	0	0	0	0	212	0.9940297	-55.440469	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060656	2	0	0	0	0	212	0.97692	-53.866983	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060657	1	0	0	0	0	212	1.0187393	-48.276789	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060658	1	0	0	0	0	212	1.007685	-51.991412	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060659	1	0	0	0	0	212	1.0515578	-54.841957	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060660	1	0	0	0	0	212	1.0031411	-54.240381	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060661	1	0	0	0	0	212	1.0031411	-54.240381	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060662	2	0	0	0	0	212	1.0308627	-44.77059	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060663	2	0	0	0	0	212	1.0250761	-46.550023	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060664	2	0	0	0	0	212	1.0308152	-44.759134	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060665	1	0	0	0	79	212	1.0318031	-53.421187	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060666	1	0	0	0	0	212	1.0281122	-53.45131	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060667	1	3.73	0.65	0	0	212	1.0305088	-54.521089	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060668	2	0	0	0	0	212	1.0113024	-52.201339	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060669	1	0	0	0	0	212	1.0304923	-53.515796	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060670	2	0	0	0	0	212	1.0259913	-55.897863	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060671	1	0	0	0	0	212	1.0272148	-58.475331	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060672	1	0	0	0	0	212	1.0400066	-62.729433	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060673	1	0	0	0	0	212	1.0257709	-58.57251	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060674	1	0	0	0	0	212	1.0191718	-56.685788	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060675	1	0	0	0	0	212	1.019891	-58.068687	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060676	1	0	0	0	0	212	1.0191574	-62.658826	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060677	2	0	0	0	0	212	1.008345	-54.95294	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060678	2	0	0	0	0	212	1.0052697	-56.104587	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060679	2	0	0	0	0	212	1.041829	-52.850347	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060680	1	0	0	0	0	212	1.0332532	-53.460057	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060681	1	4.72	3.73	0	0	212	1.0116935	-53.632752	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060682	1	0	0	0	30.5	212	1.02312	-55.319985	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060683	1	0	0	0	0	212	1.0203697	-54.385888	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060684	1	0	0	0	0	212	1.0241445	-58.825093	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060685	1	0	0	0	0	212	1.0260728	-61.976403	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060686	2	0	0	0	0	212	1.0137759	-55.04927	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060687	2	0	0	0	0	212	1.02312	-55.319985	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060688	2	0	0	0	0	212	1.0147345	-54.695453	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060689	2	0	0	0	0	212	1.02312	-55.319985	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060690	2	0	0	0	0	212	1.015564	-54.892944	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060691	2	0	0	0	0	212	1.02312	-55.319985	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060692	2	0	0	0	0	212	0.9876706	-53.393405	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060693	1	0	0	0	0	212	1.0205969	-54.17516	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060694	1	0	0	0	0	212	1.0219459	-54.286017	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060695	2	3.47	1.77	0	0	212	1.02312	-55.720441	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060696	2	4.48	1.79	0	0	212	0.9975055	-58.24254	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060697	1	0	0	0	0	212	0.9856555	-51.105942	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060698	1	0	0	0	0	212	0.9891034	-51.694027	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060699	1	0.58	0.29	0	0	212	0.9892777	-52.013148	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060700	1	0	0	0	0	212	0.9904419	-51.88713	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060701	2	0	0	0	0	212	0.9946232	-48.935145	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060702	2	0	0	0	0	212	0.9903937	-49.886138	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060703	1	0	0	0	0	212	0.9854113	-51.130773	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060704	1	0	0	0	0	212	1.0273722	-44.840728	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060705	1	0	0	0	0	212	1.0235655	-46.099022	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060706	1	0	0	0	0	212	1.0252092	-49.080737	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060707	2	0	0	0	0	212	0.9968426	-42.390323	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060708	2	0	0	0	0	212	0.9986583	-43.134996	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060709	1	0	0	0	-260	212	0.988683	-54.554503	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060710	1	0	0	0	0	212	0.9954639	-55.445159	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060711	1	0	0	0	0	212	1.0102389	-55.815834	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060712	2	0	0	0	0	212	0.9759058	-53.085161	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060713	1	0	0	0	93	212	1.0318441	-56.445107	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060714	1	0	0	0	0	212	1.023831	-60.631177	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060715	1	0	0	0	0	212	1.0250012	-63.478574	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060716	2	0	0	0	0	212	1.0345732	-56.107984	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060717	2	0	0	0	0	212	1.0387493	-55.800976	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060718	1	0	0	0	0	212	1.031946	-56.305405	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060719	1	0	0	0	0	212	1.027011	-53.209935	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060720	1	0	0	0	0	212	1.0295369	-53.793279	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060721	2	0	0	0	0	212	1.0176573	-50.639229	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060722	2	0	0	0	0	212	1.0251961	-62.393117	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060723	1	0	0	0	0	212	1.0249616	-62.414642	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060724	1	0	0	0	0	212	1.0241652	-56.671168	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060725	1	0	0	0	0	212	1.0153347	-59.717044	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060726	1	0	0	0	0	212	1.0113555	-64.151996	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060727	2	0	0	0	0	212	1.0265579	-55.894999	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060728	2	0	0	0	0	212	1.0288288	-55.097198	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060729	2	0	0	0	0	212	1.0205289	-59.131813	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060730	2	0	0	0	0	212	1.0302418	-57.953603	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060731	2	0	0	0	0	212	1.0383661	-53.643722	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060732	2	0	0	0	0	212	1.0364478	-54.009579	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060733	1	0	0	0	0	212	1.0383757	-53.68006	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060734	2	0	0	0	0	212	1.0424222	-45.656593	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060735	2	0	0	0	0	212	1.038533	-45.808727	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060736	1	0	0	0	0	212	1.0365745	-47.095998	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060737	1	0	0	0	0	212	1.0293449	-50.454226	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060738	1	0	0	0	-27.5	212	1.02508	-53.677245	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060739	1	0	0	0	0	212	1.0266612	-55.961588	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060740	1	0	0	0	0	212	1.0239718	-61.477132	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060741	1	0	0	0	0	212	1.0237989	-60.850617	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060742	1	0	0	0	0	212	1.0237989	-60.850617	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060743	2	0	0	0	0	212	1.0251222	-53.675381	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060744	2	0	0	0	0	212	1.0276295	-53.400144	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060745	1	0	0	0	0	212	1.0251222	-53.675381	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060746	2	0	0	0	0	212	1.0317167	-52.414098	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060747	2	0	0	0	0	212	1.0317371	-52.725835	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060748	1	0	0	0	0	212	1.049	-52.917416	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060749	1	0	0	0	0	212	1.0385754	-53.826703	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060750	1	0	0	0	0	212	1.0364984	-54.496346	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060751	2	0	0	0	0	212	1.0373494	-49.086574	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060752	2	0	0	0	0	212	1.0245562	-55.989279	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060753	1	0	0	0	0	212	1.0254097	-59.825405	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060754	1	0	0	0	0	212	1.0134415	-64.186158	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060755	1	0	0	0	0	212	1.0067628	-70.573942	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060756	1	0	0	0	0	212	1.0067628	-70.573942	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060757	1	0	0	0	-452	212	0.9702476	-51.839081	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060758	1	0	0	0	0	212	0.9731859	-51.77867	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060759	1	0	0	0	0	212	0.9859739	-53.373517	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060760	2	0	0	0	0	212	0.9760042	-50.462521	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060761	1	0	0	0	0	212	0.9718316	-51.928275	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060762	1	0	0	0	0	212	1.0288147	-60.403111	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060763	2	0	0	0	0	212	1.0288147	-60.403111	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060764	2	0	0	0	0	212	1.0288147	-60.403111	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060765	2	0	0	0	0	212	1.0172458	-51.368432	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060766	2	0	0	0	0	212	1.0283403	-53.341342	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060767	1	0	0	0	0	212	1.0271714	-54.273324	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060768	1	0	0	0	0	212	1.0289282	-56.262671	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060769	1	0	0	0	0	212	1.0268996	-54.52808	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060770	1	0	0	0	0	212	1.0268996	-54.52808	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060771	1	0	0	0	0	212	1.0274412	-54.164662	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060772	1	0	0	0	0	212	1.0271714	-54.273324	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060773	2	0	0	0	0	212	1.0178078	-63.828011	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060774	1	0	0	0	0	212	1.022572	-57.744649	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060775	2	0	0	0	0	212	1.0133936	-53.302799	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060776	2	0	0	0	0	212	1.0088396	-51.888397	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060777	1	0	0	0	0	212	1.0226391	-57.929987	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060778	1	0	0	0	0	212	1.027033	-53.165467	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060779	1	0	0	0	0	212	1.0295962	-54.025209	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060780	2	0	0	0	0	212	1.0236124	-48.137877	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060781	1	0	0	0	0	212	1.0270483	-53.263937	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060782	1	0	0	0	0	212	1.027033	-53.165467	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060783	2	0	0	0	0	212	1.0290292	-57.943318	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060784	2	0	0	0	0	212	1.0257929	-61.794755	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060785	1	0	0	0	-644	212	1.0119757	-49.201969	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060786	1	0	0	0	0	212	1.0515513	-52.50778	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060787	1	0	0	0	0	212	1.0537178	-55.182182	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060788	2	0	0	0	0	212	1.0026351	-48.865569	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060789	2	0	0	0	0	212	1.0026351	-48.865569	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060790	1	0	0	0	0	212	1.0000008	-49.152299	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060791	2	0	0	0	0	212	1.0040409	-48.939637	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060792	2	0	0	0	0	212	1.0028267	-48.147566	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060793	2	0	0	0	0	212	1.0515513	-52.50778	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060794	2	0	0	0	0	212	1.0052556	-48.257429	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060795	2	0	0	0	0	212	1.0070505	-48.36314	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060796	1	0	0	0	0	212	1.0503611	-52.584924	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060797	1	0	0	0	0	212	1.0345168	-55.759099	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060798	2	0	0	0	0	212	1.0442921	-52.674214	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060799	2	0	0	0	0	212	1.0433132	-51.684506	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060800	1	0	0	0	0	212	1.0344933	-55.776451	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060801	2	0	0	0	-840	212	1.0124315	-51.379318	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060802	2	0	0	0	0	212	1.0226914	-53.159302	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060803	2	0	0	0	0	212	1.0227766	-55.797226	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060804	1	0	0	0	-518	212	1.0132065	-45.948137	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060805	1	0	0	0	0	212	1.0208962	-47.322105	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060806	1	0	0	0	0	212	1.0147105	-50.310183	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060807	2	0	0	0	0	212	1.020898	-44.980968	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060808	2	0	0	0	0	212	1.0132065	-45.948137	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060809	2	0	0	0	0	212	1.0203526	-46.901652	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060810	2	0	0	0	0	212	1.0083932	-64.829322	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060811	2	0	0	0	0	212	1.0014186	-50.864702	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060812	1	0	0	0	-44	212	1.0011695	-50.878462	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060813	1	0	0	0	0	212	1.035682	-54.59432	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060814	2	0	0	0	0	212	1.035682	-54.59432	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060815	2	0	0	0	0	212	1.035682	-54.59432	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060816	1	0	0	0	0	212	1.0165892	-53.731256	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060817	1	0	0	0	0	212	1.0183668	-54.436825	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060818	1	0	0	0	0	212	1.0181423	-54.351118	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060819	1	0	0	0	0	212	1.0181423	-54.351118	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060820	2	0	0	0	0	212	1.0284983	-51.109103	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060821	1	0	0	0	0	212	1.0162451	-53.761518	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060822	2	0	0	0	0	212	1.0291892	-50.96704	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060823	1	0	0	0	0	212	1.029155	-50.991748	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060824	1	0	0	0	0	212	1.0291892	-50.96704	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060825	2	0	0	0	0	212	1.0182199	-62.677893	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060826	1	0	0	0	0	212	1.0180266	-62.730267	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060827	2	0	0	0	0	212	1.0513288	-49.492249	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060828	1	0	0	0	0	212	1.0302986	-51.815417	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060829	1	0	0	0	0	212	1.0234231	-53.847901	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060830	1	0	0	0	-137	212	1.02508	-55.894695	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060831	1	0	0	0	0	212	1.0240684	-59.320222	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060832	1	0	0	0	0	212	1.0172511	-63.397298	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060833	2	0	0	0	0	212	1.0368191	-54.301235	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060834	2	0	0	0	0	212	1.0393715	-53.944939	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060835	2	0	0	0	0	212	1.0342726	-55.526344	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060836	1	0	0	0	0	212	1.0160564	-56.663435	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060837	1	0	0	0	0	212	1.014672	-61.213712	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060838	1	0	0	0	0	212	1.020668	-64.899966	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060839	2	0	0	0	0	212	1.0160564	-56.663435	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060840	2	0	0	0	0	212	1.0223213	-56.564368	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060841	2	0	0	0	0	212	1.0194928	-56.293597	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060842	1	0	0	0	0	212	1.0144068	-61.084738	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060843	1	0	0	0	0	212	1.0203379	-56.54517	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060844	2	0	0	0	0	212	1.039	-62.876898	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060845	1	0	0	0	0	212	1.0385121	-62.908799	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060846	1	0	0	0	0	212	1.039	-62.876898	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060847	2	0	0	0	0	212	1.0280685	-45.828943	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060848	2	0	0	0	0	212	1.028672	-48.0816	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060849	1	0	0	0	0	212	1.0236782	-51.379547	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060850	2	0	0	0	0	212	1.0095223	-60.530264	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060851	2	0	0	0	0	212	1.0184526	-63.751659	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060852	2	0	0	0	0	212	1.0055205	-51.011769	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060853	1	0	0	0	0	212	1.0171308	-56.163466	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060854	1	0	0	0	0	212	1.03299	-59.589404	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060855	1	0	0	0	0	212	1.0282645	-61.834775	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060856	2	0	0	0	0	212	1.0114238	-58.031013	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060857	2	0	0	0	0	212	1.0090412	-59.588478	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060858	1	0	0	0	0	212	1.0251741	-55.766953	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060859	1	0	0	0	0	212	1.019706	-59.019889	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060860	1	0	0	0	0	212	1.0211139	-61.587609	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060861	2	0	0	0	0	212	1.0363343	-55.463641	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060862	2	0	0	0	0	212	1.0251741	-55.766953	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060863	1	0	0	0	0	212	1.019287	-59.071958	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060864	1	0	0	0	0	212	1.019706	-59.019889	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060865	2	0	0	0	0	212	1.0118326	-54.179322	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060866	1	0	0	0	0	212	1.0118326	-54.179322	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060867	1	0	0	0	-530	212	1.0182199	-42.755453	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060868	1	0	0	0	0	212	1.0226098	-44.62217	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060869	1	0	0	0	0	212	1.0251682	-47.154611	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060870	1	0	0	0	0	212	1.023474	-45.722307	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060871	1	0	0	0	0	212	1.023474	-45.722307	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060872	2	0	0	0	0	212	0.99179	-40.490619	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060873	2	0	0	0	0	212	0.9871481	-39.684911	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060874	2	0	0	0	0	212	0.992049	-40.3187	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060875	2	0	0	0	0	212	1.0192	-53.703945	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060876	1	0	0	0	0	212	1.0132835	-50.374939	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060877	1	0	0	0	0	212	1.0382401	-55.12284	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060878	1	0	0	0	0	212	1.0227427	-58.044183	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060879	1	0	0	0	0	212	1.0210993	-58.393039	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060880	1	0	0	0	0	212	1.0210993	-58.393039	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060881	2	0	0	0	0	212	1.0132835	-50.374939	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060882	2	0	0	0	0	212	1.0296116	-48.573222	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060883	2	0	0	0	0	212	1.0282778	-50.047255	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060884	1	0	0	0	-378	212	1.0240999	-52.826653	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060885	1	0	0	0	0	212	1.0108735	-49.864566	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060886	1	0	0	0	0	212	1.0523715	-53.327275	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060887	1	0	0	0	0	212	1.0312791	-55.337855	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060888	1	0	0	0	0	212	1.0387149	-58.08299	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060889	1	0	0	0	0	212	1.0114392	-50.006803	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060890	1	0	0	0	0	212	1.0114392	-50.006803	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060891	2	0	0	0	0	212	1.0299284	-50.419609	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060892	2	0	0	0	0	212	1.0308633	-51.918639	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060893	2	0	0	0	0	212	1.0282764	-52.264198	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060894	2	0	0	0	0	212	1.0318162	-51.78369	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060895	2	0	0	0	0	212	1.0293259	-52.119568	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2060896	2	0	0	0	0	212	1.0326671	-51.665053	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070000	1	12.27	3.07	0	0	213	1.0144867	-41.102283	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070001	1	10.87	4.15	0	0	213	1.0244282	-44.15372	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070002	1	15.53	2.99	0	0	213	1.0295069	-44.467675	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070003	1	0	0	0	0	213	1.0295749	-44.45903	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070004	1	0	0	0	0	213	1.0258551	-44.53322	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070005	1	6.32	2.02	0	0	213	1.0258169	-44.537061	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070006	1	43.53	6.24	0	0	213	1.0218182	-45.261336	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070007	1	10.26	1.95	0	0	213	1.0433743	-36.845353	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070008	1	10.22	3.8	0	0	213	1.0297001	-33.729406	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070009	1	10.37	2.47	0	0	213	1.0465107	-42.553269	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070010	1	14.52	10.37	0	0	213	1.0407924	-42.663037	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070011	1	0	0	0	0	213	1.0338335	-42.04436	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070012	1	6.22	1.36	0	0	213	1.0338016	-42.047757	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070013	1	0	0	0	0	213	1.0203626	-32.511973	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070014	1	36.64	11.05	0	0	213	1.0201674	-32.532409	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070015	1	0	0	0	0	213	1.0143258	-35.860383	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070016	1	42.5	9.15	0	0	213	1.0141213	-35.88354	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070017	1	37.14	16.8	0	0	213	1.00396	-30.59585	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070018	1	0	0	0	0	213	1.0023491	-30.864025	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070019	1	36.36	15.68	0	0	213	1.002099	-30.88449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070020	1	0	0	0	0	213	1.0026019	-30.842648	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070021	1	0	0	0	0	213	1.0451323	-42.143644	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070022	1	5.57	1.09	0	0	213	1.0451092	-42.146863	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070023	1	0	0	0	0	213	1.0451557	-42.140587	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070024	1	0	0	0	0	213	1.0229507	-28.035349	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070025	1	34.29	5.64	0	0	213	1.0228174	-28.054467	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070026	1	36.35	12.41	0	0	213	1.0402229	-43.761056	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070027	1	0	0	0	8	213	1.0451904	-38.221678	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070028	1	0	0	0	0	213	1.0451134	-38.250426	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070029	1	14.47	1.61	0	0	213	1.0451329	-38.229594	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070030	1	54.72	35.76	0	36	213	1.04039	-44.198785	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070031	1	11.27	4.35	0	-14	213	1.0353666	-24.143291	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070032	1	0	0	0	0	213	1.0355856	-24.139624	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070033	1	20.71	5.61	0	0	213	1.0366119	-34.537932	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070034	1	7.8	2.52	0	0	213	1.0405426	-30.280699	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070035	1	7.89	0.71	0	0	213	1.0350894	-27.187721	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070036	1	0	0	0	0	213	1.0351186	-27.183047	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070037	1	28.36	15.95	0	0	213	0.9922003	-34.698579	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070038	1	6.58	0.78	0	0	213	1.027967	-21.108056	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070039	1	0	0	0	0	213	1.0279924	-21.104072	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070040	1	0	0	0	0	213	1.0271228	-23.52988	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070041	1	5.38	1.19	0	0	213	1.0270982	-23.533176	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070042	1	0	0	0	0	213	1.0108152	-38.319205	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070043	1	8.96	1.48	0	0	213	1.0107722	-38.324669	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070044	1	0	0	0	0	213	1.0240635	-29.290867	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070045	1	33.65	3.63	0	0	213	1.0239414	-29.31009	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070046	1	33.91	17.28	0	0	213	1.0144926	-29.145963	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070047	1	0	0	0	0	213	1.0204462	-22.267666	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070048	1	23.72	7.16	0	0	213	1.0203187	-22.28151	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070049	1	0	0	0	0	213	1.0137149	-27.309085	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070050	1	37.45	12.86	0	0	213	1.0135051	-27.329616	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070051	1	0	0	0	0	213	1.0139353	-27.288395	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070052	1	39.47	7.68	0	0	213	1.0146529	-27.48059	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070053	1	0	0	0	0	213	1.0230613	-25.510941	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070054	1	40.9	14.56	0	0	213	1.004513	-28.014065	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070055	1	0	0	0	0	213	1.0240099	-25.391854	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070056	1	0	0	0	0	213	1.0240099	-25.391854	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070057	1	0	0	0	0	213	1.02336	-25.488079	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070058	1	10.35	3.77	0	0	213	1.024141	-25.382657	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070059	1	0	0	0	0	213	1.0318754	-24.600033	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070060	1	10.75	5.1	0	0	213	1.0317994	-24.605353	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070061	1	52.17	14.58	0	0	213	1.0059388	-43.601737	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070062	1	0	0	0	0	213	1.0226933	-13.494617	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070063	1	49.84	4.04	0	0	213	1.0225378	-13.525161	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070064	1	0	0	0	0	213	1.0228431	-13.462735	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070065	1	59.81	26.72	0	0	213	1.0256653	-15.239414	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070066	1	5.6	0.59	0	0	213	1.0322805	-19.249142	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070067	1	40.73	16.17	0	25	213	1.0019782	-44.178683	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070068	1	25.19	11.04	0	0	213	1.030812	-23.518277	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070069	1	0	0	0	0	213	1.0404109	-42.4792	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070070	1	17.85	2.05	0	0	213	1.0403535	-42.489302	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070071	1	0	0	0	0	213	1.0167739	-51.842607	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070072	1	46.13	11.5	0	0	213	1.028054	-55.701983	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070073	1	0	0	0	0	213	1.0511307	-60.87142	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070074	1	0	0	0	0	213	1.0511307	-60.87142	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070075	1	0	0	0	0	213	1.0160865	-51.942327	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070076	1	46.48	7.01	0	0	213	1.0289663	-55.583503	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070077	1	10.73	6.53	0	0	213	1.035495	-12.917833	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070078	1	0	0	0	0	213	1.0253621	-49.098328	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070079	1	41.21	22.56	0	0	213	1.0250151	-49.121803	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070080	1	0	0	0	0	213	1.0257014	-49.079111	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070081	1	0.1	0.04	0	0	213	1.0253613	-49.098384	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070082	1	43.02	12.18	0	0	213	0.9940262	-50.286576	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070083	1	7.66	1.46	0	0	213	1.0415527	-42.644397	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070084	1	0	0	0	0	213	1.0227709	-51.657417	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070085	1	50.73	12.38	0	0	213	1.033119	-55.382897	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070086	1	0	0	0	0	213	1.0227861	-51.632354	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070087	1	0	0	0	0	213	1.0227709	-51.657417	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070088	1	4.79	0.39	0	0	213	1.0363983	-16.678716	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070089	1	0	0	0	0	213	1.0364146	-16.676194	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070090	1	0	0	0	0	213	1.037446	-15.225825	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070091	1	7.46	1.06	0	0	213	1.0374171	-15.230336	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070092	1	8.36	2.17	0	0	213	1.0013613	-52.884641	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070093	1	6.38	1.4	0	0	213	1.0274126	-27.789666	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070094	1	29.97	17.72	0	0	213	1.0265798	-39.949498	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070095	1	0	0	0	0	213	1.0394	-26.510404	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070096	1	0	0	0	0	213	1.0332029	-24.79582	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070097	2	0	0	0	0	213	1.0394	-26.510404	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070098	2	0	0	0	0	213	1.0546217	-26.281566	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070099	2	0	0	0	0	213	1.0394	-26.510404	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070100	2	0	0	0	0	213	1.0394	-26.510404	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070101	1	0	0	0	0	213	1.0384295	-26.645221	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070102	1	0	0	0	0	213	1.0394	-26.510404	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070103	1	0	0	0	0	213	1.0347624	-23.161074	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070104	2	0	0	0	0	213	0.9747379	-20.783302	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070105	2	0	0	0	0	213	1.0349777	-11.259962	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070106	1	0	0	0	0	213	1.034999	-11.284784	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070107	2	0	0	0	0	213	1.0230082	-50.614322	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070108	1	0.06	0.02	0	0	213	1.0230079	-50.614358	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070109	1	0	0	0	0	213	1.0227066	-50.64559	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070110	2	0	0	0	0	213	1.0349406	-11.264123	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070111	2	2.96	0.23	0	0	213	1.0347349	-27.488176	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070112	1	0	0	0	0	213	1.0299194	-37.605438	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070113	1	0.97	0.53	0	0	213	1.0264896	-37.619976	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070114	2	0	0	0	0	213	1.0377144	-35.914868	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070115	2	0	0	0	0	213	1.0257079	-37.154274	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070116	1	0	0	0	0	213	1.0294836	-37.673948	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070117	1	0	0	0	0	213	1.02312	-8.910834	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070118	1	0	0	0	0	213	1.0255911	-10.953049	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070119	1	0.35	0.1	0	0	213	1.027904	-12.447404	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070120	1	0	0	0	0	213	1.0281954	-12.393059	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070121	2	0	0	0	0	213	1.0141855	-7.722473	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070122	1	0	0	0	0	213	1.028139	-33.304805	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070123	1	0	0	0	0	213	1.0491576	-36.014303	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070124	1	1.89	0.46	0	0	213	1.0451161	-36.723737	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070125	2	0	0	0	0	213	1.0152109	-32.260549	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070126	2	0	0	0	0	213	1.0152207	-32.098356	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070127	2	0	0	0	0	213	1.015248	-31.92851	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070128	2	0	0	0	0	213	1.0192	-35.605996	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070129	1	0.75	0.29	0	0	213	1.0190805	-35.659302	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070130	1	7.37	2.89	0	0	213	1.0334724	-34.215619	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070131	2	0	0	0	0	213	1.0518498	-29.792572	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070132	1	0	0	0	0	213	1.02606	-9.020002	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070133	1	0	0	0	0	213	1.035043	-11.259702	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070134	2	0	0	0	0	213	0.9932952	-7.967307	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070135	1	0	0	0	0	213	1.0244988	-48.023057	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070136	1	0	0	0	0	213	1.0312528	-52.520646	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070137	1	0	0	0	0	213	1.0224056	-52.863624	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070138	1	0	0	0	0	213	1.0377576	-55.289933	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070139	1	0	0	0	0	213	1.046226	-57.454117	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070140	1	0	0	0	0	213	1.046226	-57.454117	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070141	2	0	0	0	0	213	1.0295635	-47.900694	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070142	2	0	0	0	0	213	1.0295892	-47.793904	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070143	1	0	0	0	0	213	1.0245533	-48.023691	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070144	2	0	0	0	0	213	1.032121	-47.856459	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070145	1	1.07	0.17	0	0	213	1.02958	-32.5973	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070146	2	0	0	0	0	213	1.0372744	-29.392318	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070147	2	0.66	0.32	0	0	213	1.0213965	-31.689742	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070148	1	0	0	0	0	213	1.026682	-24.606756	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070149	2	0	0	0	0	213	1.026682	-24.606756	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070150	2	0	0	0	0	213	1.026682	-24.606756	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070151	1	0	0	0	0	213	1.01724	-23.535018	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070152	1	2.53	0.58	0	0	213	1.018676	-26.049353	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070153	2	0	0	0	0	213	1.0130332	-22.505034	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070154	2	0	0	0	0	213	1.0104137	-21.636795	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070155	2	0	0	0	0	213	1.0109391	-21.381638	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070156	2	0	0	0	0	213	1.0132121	-22.23295	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070157	1	0	0	0	0	213	1.0172999	-23.737805	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070158	1	0	0	0	0	213	1.01724	-23.535018	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070159	1	0	0	0	0	213	1.0356894	-22.692153	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070160	2	0	0	0	0	213	1.0767103	-16.287393	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070161	1	0	0	0	-88	213	1.0263309	-30.103472	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070162	1	0	0	0	0	213	1.0342219	-28.756364	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070163	2	0	0	0	0	213	1.0342219	-28.756364	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070164	2	0	0	0	0	213	1.0468002	-27.40238	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070165	2	0	0	0	0	213	1.0627973	-25.579204	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070166	2	0	0	0	0	213	1.027852	-29.915102	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070167	2	4.78	0.32	0	0	213	1.0349925	-11.298842	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070168	2	0	0	0	0	213	1.0329194	-34.594085	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070169	1	0	0	0	0	213	1.0329194	-34.594085	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070170	1	0	0	0	0	213	1.05154	-36.590428	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070171	1	0	0	0	0	213	1.0440118	-43.039208	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070172	2	0	0	0	0	213	0.9934501	-33.28554	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070173	2	0	0	0	0	213	0.9898759	-34.920078	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070174	2	0	0	0	0	213	0.9932694	-34.960499	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070175	1	0	0	0	0	213	1.0353302	-11.350763	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070176	2	0	0	0	0	213	1.0656386	-10.17216	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070177	2	0	0	0	0	213	1.0345	-33.570544	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070178	1	0	0	0	0	213	1.0341151	-33.627402	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070179	1	0	0	0	0	213	1.0330738	-23.147531	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070180	2	0	0	0	0	213	1.0443884	-17.870357	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070181	2	0	0	0	0	213	1.0330738	-23.147531	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070182	2	0	0	0	0	213	1.027546	-26.936672	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070183	1	0	0	0	0	213	1.0352763	-11.349462	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070184	2	0	0	0	0	213	1.0352763	-11.349462	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070185	1	0	0	0	0	213	1.0352763	-11.349462	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070186	1	0	0	0	0	213	1.0352763	-11.349462	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070187	1	0	0	0	0	213	1.0311693	-32.883024	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070188	2	0	0	0	0	213	1.0354317	-30.726025	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070189	2	0	0	0	0	213	1.0340781	-31.29671	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2070190	1	0	0	0	0	213	1.0311061	-32.914616	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074000	1	13.58	1.04	0	0	214	1.0273798	-30.082274	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074001	1	16.78	1.7	0	0	214	1.0204027	-32.860655	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074002	1	40.97	11.41	0	0	214	1.0141525	-19.382036	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074003	1	40.97	8.05	0	0	214	1.0102689	-19.597106	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074004	1	0	0	0	0	214	1.0176347	-27.737183	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074005	1	20.28	8	0	0	214	1.0175077	-27.748071	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074006	1	0	0	0	0	214	1.0062248	-20.215151	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074007	1	30.04	3.25	0	0	214	1.0061221	-20.235075	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074008	1	0	0	0	0	214	1.0134721	-16.818893	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074009	1	34.78	9.28	0	0	214	1.0132967	-16.839213	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074010	1	31.52	12.45	0	0	214	1.0159963	-16.12497	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074011	1	0	0	0	0	214	1.0162	-16.108658	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074012	1	12.96	2.98	0	0	214	1.0086993	-31.826447	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074013	1	37.65	8.57	0	0	214	1.0279428	-16.840625	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074014	1	0	0	0	0	214	1.0247614	-15.423299	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074015	1	44.32	5.08	0	0	214	1.0246085	-15.451066	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074016	1	6.89	1.58	0	0	214	1.0163469	-18.810578	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074017	1	25.52	6.8	0	0	214	1.0202003	-30.814747	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074018	1	18.36	8.77	0	0	214	1.0140784	-18.864172	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074019	1	12.19	4.75	0	0	214	1.0177336	-33.188784	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074020	1	12.66	1.77	0	0	214	1.0002952	-20.729414	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074021	1	0	0	0	0	214	1.0003459	-20.721323	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074022	1	0	0	0	0	214	1.0206565	-17.74552	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074023	1	6.8	1.09	0	0	214	1.0206301	-17.749849	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074024	1	34.12	13.23	0	0	214	1.0045867	-20.166998	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074025	1	34.12	1.94	0	0	214	1.0138483	-19.767433	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074026	1	49.09	21.69	0	0	214	1.0009775	-33.105029	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074027	1	0	0	0	0	214	1.0073688	-16.642177	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074028	1	12.9	4.54	0	0	214	1.0072773	-16.650139	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074029	1	22.07	6.09	0	0	214	1.0200732	-30.918908	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074030	1	0	0	0	0	214	1.009202	-19.42088	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074031	1	13.53	2.53	0	0	214	1.0091434	-19.429271	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074032	1	2.55	0.23	0	0	214	1.0091934	-19.422549	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074033	1	43.98	25.25	0	0	214	1.0063655	-19.963675	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074034	1	43.61	14.3	0	0	214	1.0010472	-32.98816	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074035	1	43.61	5.98	0	0	214	1.0119337	-32.839042	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074036	1	0	0	0	0	214	1.0116236	-19.261613	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074037	1	54.36	8.67	0	0	214	1.0046886	-21.152853	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074038	1	0	0	0	0	214	1.0117764	-19.200731	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074039	1	0	0	0	0	214	1.0117764	-19.200731	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074040	1	0	0	0	0	214	1.0118917	-19.231924	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074041	1	0	0	0	0	214	1.0116236	-19.261613	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074042	1	0	0	0	0	214	1.0091787	-32.968993	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074043	1	31.47	9.85	0	0	214	1.0089889	-32.987631	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074044	1	31.47	11.96	0	0	214	1.0152469	-32.462377	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074045	1	0	0	0	0	214	1.0154542	-32.446248	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074046	1	0	0	0	0	214	1.0177528	-29.532302	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074047	1	0	0	0	0	214	1.0176553	-32.234827	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074048	1	50.85	11.88	0	0	214	1.0175211	-29.559861	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074049	1	50.85	7.45	0	0	214	1.0150456	-33.38486	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074050	1	0	0	0	0	214	1.0159487	-32.232946	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074051	1	21.95	5.36	0	0	214	1.0158327	-32.245382	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074052	1	0	0	0	0	214	1.0368541	-14.409043	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074053	1	24.44	4.12	0	0	214	1.0367546	-14.423367	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074054	1	0	0	0	0	214	1.0216542	-18.005206	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074055	1	19.01	1.4	0	0	214	1.0215967	-18.016855	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074056	1	0	0	0	0	214	1.0160646	-18.064746	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074057	1	16.4	6	0	0	214	1.0159541	-18.073578	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074058	1	32.67	4.23	0	0	214	1.0083481	-32.791681	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074059	1	0	0	0	0	214	1.0107359	-32.992791	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074060	1	32.67	5.15	0	0	214	1.0106072	-33.013725	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074061	1	0	0	0	0	214	1.0108639	-32.973405	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074062	1	0	0	0	0	214	1.0107359	-32.992791	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074063	1	40.31	5.07	0	0	214	1.0229694	-16.565875	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074064	1	33.93	7.74	0	0	214	1.0174577	-31.992492	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074065	1	0	0	0	0	214	1.0176086	-31.973468	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074066	1	16.2	1.76	0	0	214	1.0159861	-32.573846	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074067	1	0	0	0	0	214	1.0121784	-33.423245	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074068	1	51.81	8.37	0	0	214	1.0119634	-33.456912	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074069	1	51.81	8.29	0	0	214	1.0126409	-33.364649	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074070	1	40.71	8.69	0	0	214	1.0113145	-33.293183	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074071	1	40.71	16.36	0	0	214	1.0099407	-33.324701	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074072	1	0	0	0	0	214	1.0178642	-29.298437	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074073	1	0	0	0	0	214	1.0179642	-32.382764	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074074	1	50.12	9.66	0	0	214	1.0176267	-29.330316	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074075	1	0	0	0	0	214	1.0125843	-33.341997	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074076	1	30.91	7.75	0	0	214	1.0124356	-33.359263	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074077	1	30.91	14.46	0	0	214	1.007651	-33.110154	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074078	1	0	0	0	0	214	1.0079034	-33.092662	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074079	1	0	0	0	0	214	1.0135109	-33.917743	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074080	1	0	0	0	0	214	1.0137177	-33.883675	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074081	1	0	0	0	0	214	1.0135109	-33.917743	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074082	1	53.89	6.13	0	0	214	1.0133293	-33.947848	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074083	1	0	0	0	0	214	1.0196939	-29.777361	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074084	1	55.04	2.75	0	0	214	1.0135785	-33.170013	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074085	1	0	0	0	0	214	1.0111867	-33.486038	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074086	1	55.04	15.99	0	0	214	1.010867	-33.51806	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074087	1	44.64	8.61	0	0	214	1.0138526	-33.028506	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074088	1	43.59	8.82	0	0	214	1.0123868	-33.15396	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074089	1	0	0	0	0	214	1.0124197	-33.513357	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074090	1	43.59	14.51	0	0	214	1.0121665	-33.538002	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074091	1	0	0	0	0	214	1.0124554	-33.238175	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074092	1	36.44	7.28	0	0	214	1.012284	-33.260353	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074093	1	0	0	0	0	214	1.0126452	-33.215605	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074094	1	0	0	0	0	214	1.0068829	-33.203154	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074095	1	29.29	8.33	0	0	214	1.0019731	-34.060131	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074096	1	29.29	8.63	0	0	214	1.0017931	-34.059982	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074097	1	0	0	0	0	214	1.0076797	-33.070809	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074098	1	0	0	0	0	214	1.0071968	-33.169298	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074099	1	0	0	0	0	214	1.0068829	-33.203154	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074100	1	0	0	0	0	214	1.0068829	-33.203154	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074101	1	0	0	0	0	214	1.0068829	-33.203154	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074102	1	32.71	5.52	0	0	214	1.0116161	-33.136827	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074103	1	32.71	9.59	0	0	214	1.0096852	-32.932526	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074104	1	2.87	0.66	0	0	214	1.0400566	-37.154584	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074105	1	49.04	16.54	0	0	214	1.0088195	-33.107833	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074106	1	14.84	3.07	0	0	214	1.039407	-13.036641	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074107	1	0	0	0	0	214	1.0155894	-32.221771	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074108	1	12.31	3.88	0	0	214	1.015524	-32.228128	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074109	1	0	0	0	0	214	1.0156661	-32.214148	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074110	1	0	0	0	0	214	1.0155894	-32.221771	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074111	1	27.48	3.91	0	0	214	1.0277749	-16.12938	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074112	1	17.93	3.82	0	0	214	1.0100698	-32.77159	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074113	1	21.14	5.91	0	0	214	1.0221292	-22.396767	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074114	1	4.21	1.05	0	0	214	1.0239525	-25.779619	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074115	1	13.7	4.38	0	0	214	1.0374189	-14.452047	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074116	1	19.24	2.64	0	0	214	1.0265827	-25.374306	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074117	1	31.95	12.17	0	0	214	1.0121846	-32.67222	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074118	1	0	0	0	0	214	1.0123902	-32.653512	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074119	1	0	0	0	0	214	1.022144	-31.345265	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074120	1	45.74	14.43	0	0	214	1.0218669	-31.372841	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074121	1	5.47	2.63	0	0	214	1.0274714	-25.761619	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074122	1	5.23	3.51	0	0	214	1.0372449	-27.141547	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074123	1	21.18	5.16	0	0	214	1.057404	-31.808097	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074124	1	11.89	5.75	0	0	214	1.0410543	-32.713829	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074125	1	16.59	6.76	0	0	214	1.0503961	-33.849932	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074126	1	12.98	6.76	0	0	214	1.0340227	-34.773024	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074127	1	0	0	0	0	214	1.0341338	-34.765639	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074128	1	13.4	2.04	0	0	214	1.0489208	-32.622096	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074129	1	57.21	18.63	0	0	214	1.0219704	-33.445606	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074130	1	0	0	0	0	214	1.0078206	-32.986208	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074131	1	57.21	8.92	0	0	214	1.0186034	-33.510217	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074132	1	12.45	4.24	0	0	214	1.0445818	-25.461366	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074133	1	47.27	15.97	0	0	214	1.0395229	-33.176321	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074134	1	0	0	0	0	214	1.0397928	-33.153344	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074135	1	0	0	0	0	214	1.0476011	-35.895028	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074136	1	9.66	1.74	0	0	214	1.0475621	-35.899965	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074137	1	18.81	3.21	0	0	214	1.0224299	-33.530637	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074138	1	6.81	2.93	0	0	214	1.0492636	-34.254767	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074139	1	30.64	1.67	0	0	214	1.0434966	-36.249579	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074140	1	0	0	0	0	214	1.0466689	-36.777335	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074141	1	8.27	1.48	0	0	214	1.0466322	-36.782136	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074142	1	0	0	0	0	214	1.020496	-34.906879	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074143	1	6.53	2.32	0	0	214	1.0204568	-34.910641	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074144	1	0	0	0	0	214	1.0205405	-34.903191	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074145	1	0	0	0	0	214	1.020496	-34.906879	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074146	1	17.14	5.93	0	0	214	1.0469122	-32.166031	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074147	1	0	0	0	0	214	1.0177423	-35.077591	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074148	1	10.89	3.09	0	0	214	1.0176863	-35.084061	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074149	1	0	0	0	0	214	1.017799	-35.071865	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074150	1	41.07	6.38	0	-30	214	1.0174761	-34.808341	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074151	1	7.17	2.76	0	0	214	1.0146604	-35.051116	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074152	1	0	0	0	0	214	1.0147074	-35.04721	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074153	1	26.99	2.66	0	0	214	1.0243058	-36.278209	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074154	1	8.91	3.84	0	0	214	1.0365041	-36.92987	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074155	1	7.13	2.67	0	0	214	1.0400244	-40.475472	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074156	1	1.17	0.06	0	0	214	1.0359683	-37.988258	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074157	1	14.02	2.84	0	0	214	1.0359037	-37.996423	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074158	1	0	0	0	0	214	1.0363157	-38.165527	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074159	1	7.59	3.71	0	0	214	1.0362529	-38.169576	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074160	1	42.24	2.89	0	0	214	1.0355463	-38.882721	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074161	1	29.72	2.83	0	16	214	1.03178	-42.234493	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074162	1	33.02	21.81	0	0	214	1.0304058	-42.207024	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074163	1	9.62	1.41	0	0	214	1.0318267	-39.430537	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074164	1	41.6	1.97	0	0	214	1.0336726	-41.058128	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074165	1	40.92	3.64	0	0	214	1.0352432	-40.518169	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074166	1	11.9	3.33	0	0	214	1.0314152	-39.601861	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074167	1	0	0	0	-150	214	0.9965255	-36.876837	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074168	1	0	0	0	0	214	1.0003617	-37.243654	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074169	1	47.54	16.68	0	0	214	1.0384089	-40.733718	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074170	1	36.86	9.37	0	0	214	1.0212797	-41.944624	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074171	1	28.68	5.57	0	0	214	1.0304522	-40.804127	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074172	1	20.34	3.25	0	0	214	1.0317303	-40.749169	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074173	1	47.53	33.3	0	0	214	1.0271304	-40.548298	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074174	1	0	0	0	0	214	1.0228997	-41.481129	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074175	1	42.35	9.66	0	0	214	1.0227037	-41.506003	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074176	1	46.71	12.13	0	0	214	1.0266541	-41.413825	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074177	1	42.93	4.9	0	0	214	1.0325423	-40.148025	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074178	1	5.75	0.97	0	0	214	1.0395412	-40.391623	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074179	1	0	0	0	0	214	1.0188354	-41.642449	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074180	1	41.7	15.19	0	0	214	1.0185948	-41.664955	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074181	1	41.9	10.38	0	0	214	1.0209062	-41.833923	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074182	1	34.98	21.26	0	0	214	1.0374831	-40.081662	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074183	1	0	0	0	0	214	1.0184569	-41.826408	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074184	1	23.68	13.94	0	0	214	1.0182449	-41.839453	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074185	1	0	0	0	0	214	1.0186461	-41.814367	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074186	1	9.38	2.89	0	0	214	1.0293798	-39.279648	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074187	1	26.28	15.06	0	0	214	1.0301116	-41.029859	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074188	1	11.41	2.2	0	0	214	1.0351437	-39.853305	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074189	1	13.67	2.59	0	0	214	1.0231799	-40.230824	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074190	1	9.92	2.49	0	0	214	1.0464927	-40.524338	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074191	1	20.83	4.1	0	0	214	1.0183677	-42.780548	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074192	1	0	0	0	0	214	1.0122692	-37.767184	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074193	1	2.79	0.86	0	0	214	1.0148419	-38.856867	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074194	1	0	0	0	0	214	1.0150466	-38.937214	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074195	1	0	0	0	0	214	1.0150466	-38.937214	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074196	2	0	0	0	0	214	1.0122692	-37.767184	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074197	2	0	0	0	0	214	0.9983678	-36.296985	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074198	1	0	0	0	0	214	1.0117596	-37.770701	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074199	2	0	0	0	0	214	1.0610466	-30.917114	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074200	2	0	0	0	0	214	1.0610282	-30.894356	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074201	2	0	0	0	0	214	1.0607042	-30.452812	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074202	1	0	0	0	0	214	1.0610282	-30.894356	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074203	1	0	0	0	0	214	1.033066	-29.091016	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074204	2	0	0	0	0	214	1.0255163	-25.213073	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074205	2	0	0	0	0	214	1.0295825	-26.986985	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074206	1	0	0	0	0	214	1.032979	-29.203644	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074207	1	0	0	0	0	214	1.02214	-16.206129	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074208	1	0	0	0	0	214	1.0153051	-19.044663	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074209	1	0	0	0	0	214	1.0121088	-20.983772	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074210	1	0	0	0	0	214	1.0121088	-20.983772	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074211	2	0	0	0	0	214	1.0525432	-13.961907	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074212	2	0	0	0	0	214	1.0524037	-13.984314	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074213	2	0	0	0	0	214	1.0277853	-12.762897	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074214	2	0	0	0	0	214	1.0271041	-14.575312	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074215	1	2.18	0.43	0	0	214	1.027121	-16.503528	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074216	1	0	0	0	0	214	1.0277077	-16.353971	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074217	1	0	0	0	-92	214	1.0280509	-12.713157	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074218	1	0	0	0	0	214	1.0235762	-29.297729	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074219	1	0	0	0	0	214	1.0152188	-32.235534	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074220	2	0	0	0	0	214	0.9863213	-28.606956	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074221	2	0	0	0	0	214	0.9863644	-28.464079	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074222	2	0	0	0	0	214	0.9829895	-29.063494	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074223	2	0	0	0	0	214	1.0202301	-31.066419	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074224	1	9.75	2.99	0	0	214	1.0253629	-30.29812	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074225	2	0	0	0	0	214	1.036	-39.955391	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074226	2	0	0	0	0	214	1.062678	-31.120882	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074227	1	5.19	0.79	0	0	214	1.0626818	-31.135095	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074228	2	8.78	3.72	0	0	214	1.020638	-33.305322	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074229	1	0	0	0	0	214	1.0566062	-32.259977	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074230	2	0	0	0	0	214	1.005039	-31.619121	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074231	2	0	0	0	0	214	1.0029974	-31.095146	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074232	1	0	0	0	0	214	1.0067961	-32.446467	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074233	2	0	0	0	0	214	1.0566062	-32.259977	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074234	1	0	0	0	0	214	1.02508	-12.466478	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074235	1	5.38	0.82	0	0	214	1.0280836	-14.674144	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074236	2	0	0	0	0	214	1.0294566	-11.805524	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074237	2	0	0	0	0	214	1.0292791	-11.679326	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074238	2	0	0	0	0	214	1.0282019	-11.893234	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074239	2	0	0	0	0	214	1.0288249	-11.74679	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074240	2	0	0	0	0	214	1.01626	-18.550224	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074241	1	0	0	0	0	214	1.0157099	-18.647725	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074242	1	0	0	0	0	214	1.01626	-18.550224	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074243	1	0	0	0	0	214	1.01626	-18.550224	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074244	1	0	0	0	0	214	1.0258869	-36.307732	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074245	2	0	0	0	0	214	1.0256316	-35.860992	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074246	2	0	0	0	0	214	1.0258601	-36.265481	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074247	1	0	0	0	0	214	1.0258601	-36.265481	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074248	2	0	0	0	0	214	1.0243068	-35.150732	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074249	1	0	0	0	0	214	1.0258749	-36.313441	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074250	1	0	0	0	-342	214	1.0143	-18.973086	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074251	1	6.32	2.52	0	0	214	1.0225839	-20.387573	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074252	2	0	0	0	0	214	1.0149532	-17.272866	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074253	2	0	0	0	0	214	1.0143	-18.973086	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074254	2	0	0	0	0	214	1.0152401	-17.507822	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074255	2	0	0	0	0	214	1.0149516	-17.76241	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074256	2	0	0	0	0	214	1.0148563	-17.277444	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074257	1	0	0	0	0	214	1.0097809	-31.961845	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074258	1	0	0	0	0	214	1.0655793	-31.068518	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074259	2	0	0	0	0	214	1.0109028	-27.605796	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074260	2	0	0	0	0	214	1.0097809	-31.961845	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074261	2	0	0	0	0	214	1.0628244	-31.018597	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074262	1	0	0	0	0	214	1.0363818	-38.292557	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074263	2	0	0	0	0	214	1.0363818	-38.292557	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074264	1	0	0	0	0	214	1.0406852	-13.512847	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074265	2	0	0	0	0	214	1.0361162	-10.357974	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074266	2	0	0	0	0	214	1.0401108	-12.431597	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074267	1	0.1	0.01	0	0	214	1.0406647	-13.524719	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074268	2	0	0	0	0	214	1.0304524	-40.396373	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074269	1	0	0	0	0	214	1.0304268	-40.404856	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074270	2	2.94	1.34	0	0	214	1.0490779	-31.126042	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074271	2	0	0	0	0	214	1.0339704	-39.453778	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074272	1	0	0	0	0	214	1.041	-11.467988	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074273	1	0	0	0	0	214	1.0404596	-12.607279	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074274	1	6.1	1.85	0	0	214	1.0370637	-13.354013	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074275	1	0	0	0	0	214	1.040543	-12.762902	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074276	2	0	0	0	0	214	1.0522066	-9.642297	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074277	2	0	0	0	0	214	1.041	-11.467988	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074278	2	0	0	0	0	214	1.0507836	-9.334049	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074279	1	0	0	0	0	214	1.0375062	-39.891065	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074280	2	0	0	0	0	214	1.0069227	-33.950799	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074281	1	4.7	1.14	0	0	214	1.0502907	-31.188477	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074282	2	0	0	0	0	214	1.0502907	-31.188477	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074283	2	0	0	0	0	214	1.0502907	-31.188477	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074284	2	0	0	0	0	214	1.037912	-40.791993	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074285	1	3.7	0.34	0	0	214	1.0379009	-40.794224	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074286	1	0	0	0	0	214	1.037814	-40.796459	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074287	1	0	0	0	0	214	1.063539	-30.933489	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074288	2	0	0	0	0	214	1.0635898	-30.956932	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074289	2	0	0	0	0	214	1.0619163	-30.134308	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074290	1	0	0	0	0	214	1.0635898	-30.956932	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074291	2	0	0	0	0	214	1.063539	-30.933489	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074292	2	0	0	0	0	214	1.0526769	-27.724199	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074293	1	0	0	0	0	214	1.0635407	-30.945064	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074294	1	0	0	0	0	214	1.063539	-30.933489	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074295	2	0	0	0	0	214	1.0137523	-31.215051	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074296	2	0	0	0	0	214	1.0511294	-30.976783	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074297	1	0	0	0	0	214	1.0272386	-31.140138	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074298	2	0	0	0	0	214	1.0071467	-29.590356	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074299	1	0	0	0	0	214	1.0272061	-31.149405	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074300	1	0	0	0	0	214	1.0150404	-18.9997	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074301	2	0	0	0	0	214	0.9991647	-16.198108	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074302	2	0	0	0	0	214	0.9947152	-18.48265	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074303	2	0	0	0	0	214	1.0364591	-37.791189	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074304	1	0	0	0	-5	214	1.0389294	-37.001062	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074305	2	0	0	0	0	214	1.0016735	-34.387816	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074306	1	0	0	0	0	214	1.0389457	-37.016916	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074307	2	0	0	0	0	214	1.038	-32.186594	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074308	1	0	0	0	0	214	1.0010426	-37.853185	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074309	1	0	0	0	0	214	1.0414193	-39.788853	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074310	2	0	0	0	0	214	0.9994896	-35.768909	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074311	1	0	0	0	0	214	1.029079	-35.788852	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074312	1	0	0	0	0	214	1.0364814	-37.427169	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074313	2	0	0	0	0	214	1.0327348	-35.347013	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074314	2	0	0	0	0	214	1.0326924	-35.542377	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074315	1	0	0	0	0	214	1.0291427	-35.787822	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074316	2	0	0	0	0	214	1.0571126	-35.845436	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074317	2	0	0	0	0	214	1.0143637	-35.835667	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074318	2	0	0	0	0	214	1.0138407	-37.168574	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074319	2	0	0	0	0	214	1.0290975	-39.045981	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074320	1	0	0	0	0	214	1.0135274	-37.189082	161	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074321	1	0	0	0	0	214	1.0264042	-34.341319	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074322	2	0	0	0	0	214	1.0466662	-32.032762	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074323	1	0	0	0	-480	214	0.9924274	-33.507254	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074324	2	0	0	0	0	214	1.0027677	-33.520777	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074325	1	0	0	0	0	214	0.9948695	-33.533283	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074326	1	0	0	0	0	214	1.02312	-27.047338	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074327	1	0	0	0	0	214	1.0237557	-30.080816	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074328	2	0	0	0	0	214	1.0335463	-24.718139	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074329	2	0	0	0	0	214	1.0333505	-24.797831	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074330	1	0	0	0	0	214	1.0225176	-27.124786	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074331	1	0	0	0	0	214	1.0578057	-31.988246	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074332	2	0	0	0	0	214	1.029	-29.38264	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074333	2	0	0	0	0	214	1.029	-28.418815	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074334	2	0	0	0	0	214	1.0626749	-31.06889	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074335	2	0	0	0	0	214	1.0192	-34.684201	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2074336	1	0	0	0	0	214	1.0191825	-34.696123	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077000	1	6.4	0.74	0	0	215	1.0248356	-16.211847	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077001	1	8.14	0.96	0	0	215	1.0322453	-12.515909	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077002	1	49.23	6.89	0	0	215	1.0245991	-22.328294	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077003	1	0	0	0	0	215	1.0248064	-22.297541	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077004	1	10.73	4.89	0	0	215	1.0147496	-2.25999	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077005	1	0	0	0	0	215	1.0315208	-18.462141	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077006	1	6.75	2.15	0	0	215	1.0314781	-18.466148	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077007	1	4.36	0.33	0	0	215	1.0343554	-20.287981	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077008	1	10.95	1.76	0	0	215	1.0312405	-19.308274	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077009	1	7.99	1.8	0	10	215	1.0217411	-9.220041	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077010	1	6.01	2.34	0	0	215	1.0267209	-21.789742	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077011	1	0	0	0	0	215	1.0254911	-22.480799	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077012	1	6.96	2.27	0	0	215	1.0254511	-22.484781	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077013	1	0	0	0	0	215	1.0255363	-22.47688	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077014	1	42.91	7.87	0	0	215	1.0339346	-22.840693	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077015	1	0	0	0	0	215	1.0300618	-22.123031	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077016	1	39.56	20.83	0	0	215	1.0297784	-22.142586	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077017	1	0	0	0	0	215	1.0304054	-22.10215	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077018	1	0	0	0	0	215	1.0250179	-22.814844	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077019	1	29.95	13.18	0	0	215	1.0247866	-22.831213	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077020	1	29.62	9.94	0	0	215	1.0366619	-22.450484	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077021	1	10.22	1.33	0	0	215	1.047351	-23.616664	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077022	1	46.56	15.86	0	0	215	1.0361546	-22.768939	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077023	1	46.56	2.33	0	0	215	1.0344563	-23.057272	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077024	1	25.9	11.05	0	0	215	1.0283972	-23.139911	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077025	1	5.77	2.46	0	0	215	1.0170254	-18.497286	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077026	1	0	0	0	0	215	1.0358281	-23.092394	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077027	1	23.34	7.77	0	0	215	1.0356957	-23.105001	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077028	1	3.68	0.42	0	0	215	1.0187484	-15.892366	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077029	1	5.18	1.32	0	0	215	1.032471	-26.520091	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077030	1	5.94	1.95	0	0	215	1.0386876	-23.939291	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077031	1	6.64	1.26	0	0	215	1.0349762	-24.778604	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077032	1	7.94	2.59	0	0	215	1.0404921	-24.343744	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077033	1	4.65	0.51	0	0	215	1.0170252	-20.739799	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077034	1	22.3	6.78	0	0	215	1.0420175	-27.544123	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077035	1	0	0	0	0	215	1.042131	-27.53221	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077036	1	0	0	0	0	215	1.0252894	-29.284876	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077037	1	8.14	3.21	0	0	215	1.0252322	-29.289699	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077038	1	0	0	0	0	215	1.0253415	-29.280431	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077039	1	5.08	1.57	0	0	215	1.0380713	-25.580945	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077040	1	0	0	0	0	215	1.0133269	-22.673313	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077041	1	26.82	6.96	0	0	215	1.0131758	-22.687814	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077042	1	9.01	2.74	0	-4	215	1.0186953	-23.237491	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077043	1	7.24	0.39	0	0	215	1.0337586	-26.845813	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077044	1	0	0	0	0	215	1.0557261	-26.577975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077045	1	6.92	1.41	0	0	215	1.055694	-26.581702	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077046	1	0	0	0	0	215	1.0623513	-29.33642	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077047	1	2.7	0.62	0	0	215	1.0623377	-29.337841	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077048	1	24.43	4.83	0	0	215	1.044862	-29.630244	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077049	1	5.66	1.71	0	0	215	1.024224	-23.330333	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077050	1	7.41	3.52	0	0	215	1.019053	-23.840164	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077051	1	0	0	0	0	215	1.0541661	-25.117936	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077052	1	0	0	0	0	215	1.0500514	-28.051294	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077053	1	34.22	3.13	0	0	215	1.0540698	-25.1353	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077054	1	31.57	20.85	0	0	215	1.0462299	-28.49132	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077055	1	0	0	0	0	215	1.0465461	-28.475807	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077056	1	5.79	1.68	0	0	215	1.0516713	-17.925138	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077057	1	3.37	0.76	0	-42	215	0.9987016	-25.241098	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077058	1	0	0	0	0	215	1.0429037	-29.768221	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077059	1	27.37	5.6	0	0	215	1.0427743	-29.784749	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077060	1	0	0	0	-5	215	1.042726	-30.118354	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077061	1	0	0	0	0	215	1.0429056	-30.103445	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077062	1	27.37	4.31	0	0	215	1.0426143	-30.132276	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077063	1	36.49	11.48	0	0	215	1.0317554	-29.365062	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077064	1	5.25	0.64	0	0	215	1.0529553	-29.703629	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077065	1	0	0	0	0	215	1.0507702	-31.853745	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077066	1	4.6	1.04	0	0	215	1.0507458	-31.856373	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077067	1	1.31	0.18	0	0	215	1.0213736	-23.287866	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077068	1	27.55	7.89	0	0	215	1.0212292	-23.303059	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077069	1	32.2	7.69	0	0	215	1.0194421	-23.834918	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077070	1	0	0	0	0	215	1.0161358	-23.538105	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077071	1	31.44	16.02	0	0	215	1.0159004	-23.554589	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077072	1	0.35	0.09	0	0	215	1.0202937	-23.374253	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077073	1	0	0	0	0	215	1.0202937	-23.374253	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077074	1	0	0	0	0	215	1.0202937	-23.374253	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077075	1	0	0	0	0	215	1.0202937	-23.374253	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077076	1	26.87	3.38	0	0	215	1.0202956	-23.374072	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077077	1	30.09	9.16	0	0	215	1.0197514	-23.583957	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077078	1	0	0	0	0	215	1.0413605	-29.631241	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077079	1	10.09	4.93	0	0	215	1.0412774	-29.636574	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077080	1	8.74	2.85	0	0	215	1.0016125	-26.568148	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077081	1	0	0	0	0	215	1.0016614	-26.563004	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077082	1	0	0	0	0	215	1.0016125	-26.568148	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077083	1	7.74	1.89	0	0	215	1.0435844	-29.388819	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077084	1	0	0	0	0	215	1.0263531	-22.803765	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077085	1	4.66	1.46	0	0	215	1.0263255	-22.806435	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077086	1	0	0	0	0	215	1.0263805	-22.801387	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077087	1	0	0	0	0	215	1.0470254	-30.863265	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077088	1	9.56	2.37	0	0	215	1.0443813	-31.368231	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077089	1	0	0	0	0	215	1.0472125	-30.828205	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077090	1	0	0	0	0	215	1.0472125	-30.828205	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077091	1	0	0	0	0	215	1.0470689	-30.858196	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077092	1	0	0	0	0	215	1.0470254	-30.863265	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077093	1	0	0	0	0	215	1.0503631	-17.847227	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077094	1	8.52	0.75	0	0	215	1.0503333	-17.851558	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077095	1	0	0	0	0	215	1.0190372	-23.605469	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077096	1	0	0	0	0	215	1.0190863	-23.60253	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077097	1	5.99	3.53	0	0	215	1.0189836	-23.608766	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077098	1	0	0	0	0	215	1.0190372	-23.605469	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077099	1	14.56	4.07	0	0	215	1.0231878	-27.247613	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077100	1	8.18	2.29	0	0	215	1.0496905	-18.658043	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077101	1	48.57	16.75	0	0	215	1.0196378	-27.597558	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077102	1	0	0	0	0	215	1.0060116	-27.685374	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077103	1	14.75	1.96	0	0	215	1.0059507	-27.694318	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077104	1	0	0	0	0	215	1.0410719	-30.204076	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077105	1	5.78	0.99	0	0	215	1.0410445	-30.207533	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077106	1	0	0	0	0	215	1.0229459	-27.574104	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077107	1	8.95	3.22	0	0	215	1.0228861	-27.57898	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077108	1	0	0	0	0	215	1.0229963	-27.569364	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077109	1	30.99	12.45	0	0	215	1.0116819	-28.278119	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077110	1	0	0	0	0	215	1.0117613	-28.246085	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077111	1	29.31	6.87	0	0	215	1.0116188	-28.261924	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077112	1	4.87	0.72	0	0	215	1.044392	-19.845993	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077113	1	5.48	1.28	0	0	215	1.0396645	-20.990795	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077114	1	33.74	18.66	0	0	215	1.0201129	-26.996845	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077115	1	33.15	8.46	0	0	215	1.0190038	-27.062544	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077116	1	0	0	0	0	215	1.0410965	-17.480581	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077117	1	9.51	3.54	0	0	215	1.0410385	-17.485303	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077118	1	4.9	2.3	0	-4	215	1.0246759	-23.603838	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077119	1	12.85	1.73	0	0	215	1.025082	-26.193145	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077120	1	16.62	6.15	0	0	215	1.0439324	-32.133718	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077121	1	17.28	0.75	0	0	215	1.0464363	-18.541161	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077122	1	18.91	1.49	0	0	215	1.0313743	-26.027677	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077123	1	0	0	0	0	215	1.0353678	-26.168804	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077124	1	3.08	1.69	0	0	215	1.0353426	-26.170364	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077125	1	4.11	1.04	0	0	215	1.0390086	-24.821805	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077126	1	7.17	2	0	0	215	1.0519535	-24.795743	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077127	1	17.03	5.63	0	0	215	1.0362951	-24.725526	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077128	1	0	0	0	0	215	1.0364064	-24.715674	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077129	1	0	0	0	0	215	1.043239	-25.215734	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077130	1	39.94	1.74	0	0	215	1.0431189	-25.238467	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077131	1	0	0	0	0	215	1.0433507	-25.194483	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077132	1	0	0	0	0	215	1.043239	-25.215734	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077133	1	0	0	0	0	215	1.007759	-20.770006	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077134	1	32.75	10.27	0	0	215	1.0563822	-24.039664	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077135	1	0	0	0	0	215	1.0276342	-27.472707	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077136	1	11.52	4.03	0	0	215	1.0275677	-27.478977	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077137	1	0	0	0	-7	215	1.0281066	-21.10022	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077138	1	6.37	1.02	0	0	215	1.0280821	-21.104215	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077139	1	0	0	0	0	215	1.0282082	-21.097699	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077140	1	30.94	11.57	0	0	215	1.0439531	-24.688619	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077141	1	30.94	10.45	0	0	215	1.0398413	-25.399189	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077142	1	0	0	0	0	215	1.0487307	-24.916786	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077143	1	10.9	2.97	0	0	215	1.0486739	-24.922865	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077144	1	19.23	2.53	0	0	215	1.040498	-25.471734	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077145	1	4.75	2.86	0	0	215	1.0317866	-22.46954	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077146	1	0	0	0	0	215	1.0318317	-22.466927	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077147	1	35.81	0.82	0	0	215	1.0361364	-23.80299	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077148	1	0	0	0	0	215	1.0275107	-19.499846	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077149	1	20.2	4.38	0	0	215	1.0274234	-19.510577	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077150	1	0	0	0	0	215	1.0043632	-20.494562	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077151	1	27	15.67	0	0	215	1.0041103	-20.509737	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077152	1	0	0	0	0	215	1.0260429	-17.555509	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077153	1	19.83	8.15	0	0	215	1.0259163	-17.565938	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077154	1	9.57	4.65	0	0	215	1.0272519	-17.53093	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077155	1	0	0	0	-78	215	1.0224044	-26.665655	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077156	1	27.94	10.38	0	0	215	1.0222101	-26.68169	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077157	1	5.39	1.1	0	0	215	1.03174	-20.987999	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077158	1	15.07	9.16	0	0	215	1.0426357	-26.058924	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077159	1	0	0	0	0	215	1.0427714	-26.051612	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077160	1	5.96	0.85	0	0	215	1.0401096	-28.643263	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077161	1	0	0	0	0	215	1.0357635	-26.16403	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077162	1	7.07	2.51	0	0	215	1.0357195	-26.167457	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077163	1	0	0	0	0	215	1.0358069	-26.160608	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077164	1	49.69	20.51	0	0	215	1.0000256	-21.194278	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077165	1	0	0	0	0	215	1.0039728	-21.034042	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077166	1	49.69	25.31	0	0	215	1.0035611	-21.062284	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077167	1	6.65	1.52	0	0	215	1.0327112	-22.187489	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077168	1	26.17	5.44	0	0	215	1.0214882	-18.782614	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077169	1	6.7	0.83	0	0	215	1.0311116	-17.116012	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077170	1	0	0	0	-52	215	1.0099805	-14.674321	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077171	1	11.01	1.05	0	0	215	1.0099442	-14.680527	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077172	1	0	0	0	0	215	1.0250327	-12.078435	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077173	1	12.42	2.95	0	0	215	1.0249703	-12.084973	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077174	1	0	0	0	0	215	1.0250937	-12.071027	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077175	1	0	0	0	0	215	1.0384276	-23.615302	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077176	1	4.62	0.96	0	0	215	1.038407	-23.617993	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077177	1	0	0	0	0	215	1.038449	-23.612974	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077178	1	0	0	0	0	215	1.0384276	-23.615302	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077179	1	6.7	3.09	0	0	215	1.0237966	-15.292023	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077180	1	0	0	0	0	215	1.0211145	-12.555058	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077181	1	19.71	2.81	0	0	215	1.0210369	-12.567366	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077182	1	6.01	1.59	0	0	215	1.0415902	-13.702605	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077183	1	0	0	0	0	215	1.0416205	-13.699484	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077184	1	7.15	1.08	0	0	215	1.0255709	-14.425	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077185	1	0	0	0	0	215	1.0331247	-8.553094	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077186	1	0	0	0	0	215	1.0181301	-10.660741	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077187	2	0	0	0	0	215	0.9881598	-6.997851	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077188	2	0	0	0	0	215	0.9884083	-7.447466	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077189	2	0	0	0	0	215	0.9881733	-7.022073	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077190	2	0	0	0	0	215	0.9883893	-7.02536	20	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077191	2	0	0	0	0	215	0.988625	-7.120834	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077192	1	0	0	0	0	215	1.0325739	-8.722461	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077193	1	0	0	0	-125.5	215	1.02214	-24.105149	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077194	1	1.99	0.77	0	0	215	1.0289784	-25.306135	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077195	2	0	0	0	0	215	1.0240342	-23.388537	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077196	2	0	0	0	0	215	1.0249816	-23.003079	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077197	2	0	0	0	0	215	1.02214	-24.105149	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077198	1	4.79	1.29	0	0	215	1.0285049	-14.604158	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077199	2	0	0	0	0	215	1.0285049	-14.604158	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077200	2	0	0	0	0	215	1.0192	-23.509471	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077201	1	0	0	0	0	215	1.0191546	-23.515403	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077202	1	0	0	0	-150	215	1.0166364	-17.658298	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077203	1	0	0	0	0	215	1.0457513	-17.667451	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077204	2	0	0	0	0	215	1.0166364	-17.658298	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077205	1	2.01	0.33	0	0	215	1.0166283	-17.659387	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077206	1	0.88	0.11	0	-84	215	1.0209077	-26.843693	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077207	2	0	0	0	0	215	1.0416574	-25.711061	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077208	1	0	0	0	0	215	1.0213586	-26.850031	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077209	1	0	0	0	0	215	1.0386641	-18.366994	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077210	1	0	0	0	0	215	1.0387924	-21.976902	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077211	1	0	0	0	0	215	1.0402429	-23.641566	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077212	1	0	0	0	0	215	1.0402429	-23.641566	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077213	2	0	0	0	0	215	1.0043295	-17.024628	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077214	1	0	0	0	-135	215	1.0345859	-16.15051	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077215	1	0	0	0	0	215	1.0395783	-18.031723	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077216	2	0	0	0	0	215	1.0345859	-16.15051	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077217	2	0	0	0	0	215	1.0477885	-15.504408	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077218	2	0	0	0	0	215	1.0496295	-15.474005	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077219	2	0	0	0	0	215	1.0479844	-15.543109	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077220	1	1.03	0.29	0	0	215	1.0352292	-16.140081	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077221	1	0	0	0	-194	215	1.01724	-16.067875	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077222	1	3.37	0.65	0	0	215	1.0208813	-18.698175	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077223	2	0	0	0	0	215	1.0231125	-14.675134	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077224	2	0	0	0	0	215	1.0223932	-14.733609	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077225	2	0	0	0	0	215	1.024007	-13.968095	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077226	2	0	0	0	0	215	1.01724	-16.067875	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077227	1	0	0	0	0	215	1.0190026	-16.180842	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077228	2	0	0	0	0	215	1.0387344	-24.945511	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077229	2	0	0	0	0	215	1.02508	-27.075353	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077230	1	0	0	0	0	215	1.0392464	-24.901984	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077231	2	6.07	2.84	0	0	215	1.0314634	-22.034395	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077232	1	0	0	0	-177	215	1.018024	-14.082193	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077233	1	1.18	0.41	0	0	215	1.0250514	-16.493301	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077234	1	0	0	0	0	215	1.0345228	-19.025414	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077235	1	0	0	0	0	215	1.0345228	-19.025414	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077236	2	0	0	0	0	215	1.0008112	-13.004178	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077237	2	0	0	0	0	215	1.0016741	-13.094469	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077238	2	0	0	0	0	215	1.0029368	-12.777149	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077239	1	0	0	0	-80	215	1.02018	2.314975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077240	1	1.62	0.09	0	0	215	1.0244017	1.081786	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077241	1	0	0	0	0	215	1.0267155	0.462341	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077242	1	0	0	0	0	215	1.0267155	0.462341	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077243	2	0	0	0	0	215	0.9858117	3.779543	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077244	2	0	0	0	0	215	0.9828185	3.105151	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077245	2	0	0	0	0	215	0.9829947	2.728724	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077246	1	0	0	0	0	215	1.02018	2.314975	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077247	1	0	0	0	0	215	1.0379122	-22.140633	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077248	2	0	0	0	0	215	1.0279428	-17.68914	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077249	1	0	0	0	0	215	1.0503188	-25.950881	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077250	2	0	0	0	0	215	1.0190024	-21.287446	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077251	2	0	0	0	0	215	1.0179503	-22.33692	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077252	2	0	0	0	0	215	1.0294364	-13.814662	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077253	2	0	0	0	0	215	1.02549	-14.291805	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077254	1	0	0	0	0	215	1.02018	-12.636766	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077255	1	0	0	0	0	215	1.0265631	-13.693145	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077256	1	0	0	0	0	215	1.027597	-13.857841	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077257	1	0	0	0	0	215	1.027597	-13.857841	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077258	2	0	0	0	0	215	0.99274	-11.47217	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077259	2	0	0	0	0	215	0.9882439	-7.113491	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077260	2	0	0	0	0	215	0.9904613	-10.374087	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077261	2	0	0	0	0	215	0.9906146	-8.448952	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077262	1	0	0	0	0	215	1.0185233	13.004063	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077263	1	0	0	0	-126	215	1.0103136	-25.611229	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077264	2	0	0	0	0	215	1.0182199	-26.347556	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077265	1	0	0	0	0	215	1.0080927	-25.399417	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077266	1	0	0	0	0	215	1.0080927	-25.399417	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077267	2	0	0	0	0	215	1.0207038	-23.079562	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077268	2	0	0	0	0	215	1.0283183	-22.895681	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077269	2	0	0	0	0	215	1.0199105	-23.110128	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077270	2	0	0	0	0	215	1.01724	-22.997106	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077271	1	0	0	0	-36	215	1.0170991	-23.015699	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077272	1	0	0	0	-332	215	1.0155762	-12.286177	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077273	1	0	0	0	0	215	1.0463583	-12.737533	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077274	2	0	0	0	0	215	1.0291106	-10.85391	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077275	2	0	0	0	0	215	1.0225079	-11.586633	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077276	2	0	0	0	0	215	1.031296	-10.821044	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077277	2	0	0	0	0	215	1.0155762	-12.286177	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077278	2	0	0	0	0	215	1.0155762	-12.286177	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077279	1	0	0	0	0	215	1.0516072	-17.566517	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077280	2	0	0	0	0	215	1.0039798	-14.709838	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077281	1	0	0	0	0	215	1.0512192	-17.606121	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077282	1	0	0	0	-100	215	1.0220398	-16.103629	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077283	1	0	0	0	0	215	1.0301575	-18.313767	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077284	1	0	0	0	0	215	1.036458	-19.777253	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077285	1	0	0	0	0	215	1.036458	-19.777253	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077286	2	0	0	0	0	215	1.0244032	-14.233628	13.2	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077287	1	0	0	0	-61	215	1.02018	-16.61698	345	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077288	1	0	0	0	0	215	1.0271974	-16.83577	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077289	2	0	0	0	0	215	1.0182912	-14.209608	18	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077290	2	0	0	0	0	215	1.0248172	-23.175569	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077291	2	0	0	0	0	215	1.0225848	-23.04236	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077292	1	0	0	0	0	215	1.0225167	-23.067061	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077293	1	0	0	0	0	215	1.0225848	-23.04236	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077294	2	0	0	0	0	215	1.0235615	-23.029377	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2077295	1	0	0	0	0	215	1.0235232	-23.04375	138	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080000	1	57.47	19.22	0	0	216	1.0258748	-79.932931	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080001	1	0	0	0	0	216	1.0262327	-79.899238	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080002	1	0	0	0	0	216	1.0258748	-79.932931	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080003	1	16.43	2.62	0	0	216	1.0235964	-79.550824	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080004	1	32.79	6.8	0	0	216	1.0289758	-79.905484	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080005	1	20.55	7.07	0	0	216	1.0286551	-80.494063	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080006	1	0	0	0	0	216	1.0087385	-76.254545	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080007	1	59.16	16.82	0	0	216	1.0421616	-79.659194	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080008	1	0	0	0	0	216	1.0315693	-80.399315	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080009	1	59.16	9.94	0	0	216	1.0313207	-80.432119	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080010	1	59.16	16.84	0	0	216	1.0352238	-80.005736	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080011	1	48.84	12.42	0	0	216	1.0351515	-80.05618	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080012	1	32.67	1.79	0	0	216	1.0332179	-80.010721	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080013	1	32.67	15.66	0	0	216	1.0328929	-80.190984	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080014	1	0	0	0	0	216	1.0145618	-82.152835	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080015	1	26.05	4.57	0	0	216	1.0144362	-82.168827	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080016	1	0	0	0	0	216	1.0146668	-82.137998	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080017	1	40.32	3.78	0	0	216	1.0152318	-81.020893	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080018	1	0	0	0	0	216	1.0183738	-80.705323	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080019	1	40.32	7.95	0	0	216	1.0181842	-80.729557	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080020	1	42.44	19.4	0	0	216	1.0227271	-81.438565	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080021	1	44.1	17.09	0	0	216	1.0264853	-79.971969	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080022	1	0	0	0	0	216	1.0224049	-80.943573	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080023	1	29.94	3.61	0	0	216	1.0222992	-80.960613	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080024	1	29.94	4.97	0	0	216	1.0142257	-82.173489	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080025	1	6.89	1.36	0	0	216	1.0353163	-79.931482	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080026	1	33.96	6.51	0	0	216	1.0142574	-81.02628	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080027	1	34.31	15.24	0	0	216	1.0140012	-81.044009	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080028	1	0	0	0	0	216	1.0129218	-80.681477	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080029	1	67.92	8.86	0	0	216	1.0126759	-80.721054	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080030	1	0	0	0	0	216	1.0283591	-80.922	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080031	1	10.06	1.59	0	0	216	1.0283123	-80.927906	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080032	1	8.45	1.39	0	0	216	1.0279254	-80.734347	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080033	1	0	0	0	0	216	1.0202168	-82.087182	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080034	1	46.07	23.83	0	0	216	1.0198312	-82.114475	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080035	1	46.07	13.57	0	0	216	1.0268129	-81.782557	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080036	1	46.74	14.69	0	0	216	1.0186236	-80.734261	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080037	1	46.74	14.29	0	0	216	1.0153254	-81.307644	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080038	1	0	0	0	0	216	1.0335715	-81.487808	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080039	1	41.5	3.99	0	0	216	1.0334256	-81.51024	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080040	1	0	0	0	0	216	1.0337248	-81.463883	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080041	1	0	0	0	0	216	1.0335715	-81.487808	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080042	1	0	0	0	0	216	1.0335715	-81.487808	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080043	1	63.4	23.34	0	0	216	1.0139437	-82.030188	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080044	1	63.4	23.67	0	46	216	1.0188618	-82.642284	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080045	1	0	0	0	0	216	1.0043059	-77.468054	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080046	1	85.17	21.98	0	0	216	1.0427339	-80.772197	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080047	1	85.17	27	0	0	216	1.0216309	-82.371747	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080048	1	0	0	0	0	216	1.0158584	-72.373098	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080049	1	0	0	0	0	216	1.0197382	-76.434592	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080050	1	85.17	12.29	0	0	216	1.0218457	-80.98734	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080051	1	0	0	0	0	216	1.0228418	-81.756936	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080052	1	0	0	0	0	216	1.0228418	-81.756936	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080053	1	0	0	0	0	216	1.0181887	-77.55654	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080054	1	0	0	0	0	216	1.013637	-82.034701	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080055	1	44.87	4.9	0	0	216	1.0054455	-91.527435	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080056	1	0	0	0	0	216	1.0329523	-83.958923	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080057	1	0	0	0	0	216	1.0182874	-77.496696	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080058	1	0	0	0	0	216	1.014766	-82.356719	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080059	1	44.87	15.38	0	0	216	1.0144834	-82.379249	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080060	1	0	0	0	0	216	1.0149531	-82.022183	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080061	1	30.38	8.3	0	0	216	1.0147763	-82.040396	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080062	1	0	0	0	0	216	1.0151271	-82.005769	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080063	1	0	0	0	0	216	1.0149531	-82.022183	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080064	1	0	0	0	0	216	1.0149531	-82.022183	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080065	1	0	0	0	0	216	1.0066236	-81.807014	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080066	1	13.28	13.52	0	0	216	1.0064464	-81.813685	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080067	1	20.01	4.11	0	0	216	1.0090793	-81.74265	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080068	1	0	0	0	0	216	1.0142234	-78.234171	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080069	1	0	0	0	0	216	1.0100953	-81.608873	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080070	1	56.98	13.52	0	0	216	1.0139331	-78.267299	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080071	1	0	0	0	0	216	1.0147562	-78.154233	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080072	1	56.98	34.31	0	0	216	1.0080722	-82.1406	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080073	1	8.58	5.36	0	0	216	1.0167873	-82.532924	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080074	1	0	0	0	0	216	0.9973475	-82.255525	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080075	1	61.55	10.84	0	0	216	0.9971003	-82.293293	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080076	1	0	0	0	62	216	1.0259027	-77.710109	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080077	1	0	0	0	0	216	0.9972519	-81.966115	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080078	1	61.55	13.16	0	0	216	0.9501391	-91.561339	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080079	1	0	0	0	0	216	0.9995387	-82.615255	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080080	1	0	0	0	0	216	1.0256838	-77.655265	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080081	1	4.46	2.83	0	0	216	1.0160141	-82.438526	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080082	1	0	0	0	0	216	1.0160536	-82.43638	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080083	1	0	0	0	0	216	1.0225344	-82.654314	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080084	1	1.47	0.63	0	0	216	1.0225236	-82.655175	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080085	2	0	0	0	0	216	1.0196596	-81.605651	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080086	1	0	0	0	0	216	1.02214	-71.786767	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080087	1	0	0	0	0	216	1.0141351	-75.983637	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080088	1	0	0	0	0	216	1.0171239	-79.444025	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080089	1	0	0	0	0	216	1.0159809	-78.537672	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080090	1	0	0	0	0	216	1.0159809	-78.537672	1	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080091	2	0	0	0	0	216	1.0277361	-70.79527	22	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080092	2	0	0	0	0	216	1.0256882	-71.171262	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080093	2	0	0	0	0	216	1.0252504	-71.247586	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080094	2	0	0	0	0	216	1.0271523	-70.916905	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080095	2	0	0	0	0	216	1.0269529	-70.940731	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080096	2	0	0	0	0	216	1.0263638	-71.044448	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080097	2	0	0	0	0	216	1.02214	-71.786767	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080098	2	0	0	0	0	216	1.0270722	-70.999666	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080099	2	0	0	0	0	216	1.0306829	-70.402695	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	2080100	2	0	0	0	0	216	1.0172041	-79.581992	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001001	1	20.78	5.89	0	0	301	0.9983716	-22.346184	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001002	1	15.41	4.37	0	0	301	1.022912	-17.858468	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001003	1	0	0	0	0	301	1.0140956	-17.503173	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001004	2	0	0	0	0	301	1.0200473	-19.324707	230	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001005	1	0	0	0	0	301	1.0123809	-15.927614	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001006	2	0	0	0	0	301	1.0059885	-13.781509	13.8	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001007	1	7.01	1.99	0	-0.77	301	1.03	-18.216232	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001008	1	0	0	0	0	301	1.0261522	-8.589947	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001009	2	0	0	0	0	301	1.0161988	-5.338857	13.8	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001010	1	0	0	0	-3.33	301	1.03	-16.589562	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001011	2	0	0	0	0	301	1.0302182	-14.839185	22	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001012	1	2.99	0.85	0	11.3	301	1.03	-25.191032	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001013	1	29.23	8.28	0	0	301	1.0142779	-15.197072	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001014	1	2.22	0.63	0	0	301	1.0209879	-11.777568	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001015	1	7.51	2.13	0	0	301	1.0319495	-17.978675	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001016	1	2.89	0.82	0	39.43	301	1.03	-15.391516	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001017	1	18.34	5.2	0	0	301	0.9965595	-21.107773	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001018	1	0.07	0.02	0	0	301	1.0003001	-19.82536	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001019	1	61.78	17.5	0	261.44	301	1.03	-22.082015	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001020	1	0	0	0	71.32	301	1.03	-15.157484	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001021	2	0	0	0	0	301	1.0058683	-8.627044	13.8	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001022	1	0	0	0	0	301	1.0166079	-16.65305	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001023	2	0	0	0	0	301	1.01	-7.774762	13.8	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001024	1	63.04	17.86	0	0	301	0.9990256	-18.801939	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001025	1	0	0	0	0	301	1.024271	-14.081717	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001026	2	0	0	0	0	301	1	-4.617081	13.8	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001027	1	101.21	28.68	0	88.7	301	1.03	-25.584139	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001028	1	10.01	2.84	0	0	301	1.0198915	-18.227639	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001029	1	83.18	23.57	0	61.2	301	1.03	-24.610055	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001030	1	24.63	6.98	0	0	301	1.0225579	-13.300847	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001031	1	9.25	2.62	0	0	301	1.0215881	-17.415607	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001032	1	0	0	0	0	301	1.0098754	-12.234681	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001033	2	0	0	0	61.95	301	1.0300391	-16.768989	230	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001034	1	0	0	0	0	301	1.0101279	-14.163271	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001035	2	0	0	0	0	301	1.0004167	-10.877788	13.8	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001036	1	13.6	3.85	0	0	301	1.0022589	-12.419465	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001037	1	102.24	28.97	0	0	301	0.9904933	-22.174705	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001038	1	0	0	0	0	301	1.0251639	-7.649161	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001039	2	0	0	0	0	301	1.0048045	-2.33133	22	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001040	1	44.36	12.57	0	0	301	1.0061354	-20.124941	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001041	1	0	0	0	0	301	1.0066136	-14.918445	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001042	2	0	0	0	0	301	1.0066136	-14.918445	13.8	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001043	2	0	0	0	0	301	1	-11.68428	13.8	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001044	1	14.68	4.16	0	0	301	1.0179238	-25.691572	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001045	1	98.56	27.93	0	0	301	1.0034418	-24.054182	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001046	1	11.08	3.14	0	13.12	301	1.03	-22.326136	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001047	1	0	0	0	0	301	1.0117468	-13.129757	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001048	2	0	0	0	0	301	1.0117468	-13.129757	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001049	2	0	0	0	0	301	1.0117468	-13.129757	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001050	2	0	0	0	0	301	1.0007641	-8.084024	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001051	2	0	0	0	0	301	1	-6.604511	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001052	2	0	0	0	0	301	1.0041636	-8.947086	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001053	2	0	0	0	0	301	1.0265256	-17.122419	230	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001054	1	14.99	4.25	0	0	301	1.0131975	-22.132568	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001055	1	3.98	1.13	0	0	301	1.0068827	-18.485225	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001056	1	0	0	0	33.22	301	1.03	-21.540866	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001057	2	0	0	0	0	301	1.03	-21.540866	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001058	1	13.46	3.81	0	0	301	1.0267517	-11.187799	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001059	2	0	0	0	0	301	1.0267517	-11.187799	22	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001060	2	0	0	0	0	301	1.0267517	-11.187799	22	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001061	1	0	0	0	0	301	1.0139349	-17.059059	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001062	2	0	0	0	0	301	1.0139349	-17.059059	13.8	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001063	2	0	0	0	0	301	1.0139349	-17.059059	13.8	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001064	1	123.76	35.07	0	0	301	0.9933908	-23.729266	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001065	1	0	0	0	0	301	1.0091191	-14.739136	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001066	2	0	0	0	0	301	1	-7.230578	13.8	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001067	1	101.55	28.77	0	0	301	1.0040716	-15.500719	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001068	1	59.4	16.83	0	0	301	0.9934715	-16.284911	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001069	1	0	0	0	0	301	1.0286695	-8.713488	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001070	2	0	0	0	0	301	1.04	-4.222002	13.8	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001071	1	91.46	25.91	0	0	301	1.0040206	-21.112637	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001072	2	0	0	0	0	301	1.01	-11.835213	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001073	2	0	0	0	0	301	1.01	-5.537427	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001074	2	0	0	0	0	301	1.01	-7.548509	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001075	2	0	0	0	0	301	1.01	-10.280242	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001076	2	0	0	0	0	301	1.0040206	-21.112637	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001077	2	0	0	0	0	301	1.0040206	-21.112637	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001078	2	0	0	0	0	301	1.01	-10.800482	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001079	2	0	0	0	0	301	1.020461	-37.63956	500	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001080	2	0	0	0	0	301	1.01	-10.202302	18	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001081	2	0	0	0	42.78	301	1.03	-18.478808	230	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001082	2	0	0	0	0	301	1.027167	-5.936716	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001083	1	39.95	11.32	0	32.03	301	1.03	-9.863201	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001084	2	0	0	0	0	301	1.0369563	-16.394296	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001085	1	21.3	6.03	0	0	301	1.0157772	-15.072704	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001086	1	39.67	11.24	0	37.39	301	1.03	-17.399854	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001087	1	0.91	0.26	0	4.9	301	1.03	-16.048997	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001088	2	0	0	0	0	301	1	-11.712329	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001089	1	40.6	11.5	0	0	301	0.9878982	-21.455136	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001090	2	0	0	0	0	301	1.02	-15.726233	115	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3001091	1	11.62	3.29	0	0	301	1.0313074	-31.797028	161	9	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002001	1	48.36	13.7	0	0	302	1.0076274	-59.654715	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002002	1	0	0	0	0	302	1.0203731	-61.156029	500	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002003	1	0	0	0	0	302	1.0222534	-63.379969	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002004	2	0	0	0	0	302	1.0203731	-61.156029	13.8	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002005	2	0	0	0	0	302	1.0203731	-61.156029	13.8	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002006	2	0	0	0	0	302	1.0203731	-61.156029	13.8	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002007	1	9.54	2.7	0	0	302	1.0089891	-59.422736	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002008	1	8.06	2.28	0	0	302	1.0136475	-33.769042	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002009	1	39.14	11.09	0	131.5	302	1.03	-45.163744	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002010	1	56.81	16.09	0	28.69	302	1.03	-36.640247	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002011	1	0	0	0	0	302	1.0297557	-33.072359	500	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002012	1	0	0	0	0	302	1.0202889	-30.862889	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002013	2	0	0	0	0	302	1.0213045	-30.690395	18	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002014	1	25.43	7.2	0	0	302	1.0145368	-34.296195	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002015	1	4.69	1.33	0	0	302	1.0155308	-62.774712	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002016	1	69.27	19.63	0	0	302	1.0204186	-69.30437	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002017	1	0	0	0	-17.18	302	1.03	-33.701705	500	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002018	1	0	0	0	0	302	1.024803	-32.784898	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002019	2	0	0	0	0	302	1.03	-33.701705	20	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002020	1	47.97	13.59	0	0	302	1.0004277	-44.752902	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002021	1	0	0	0	0	302	1.0187246	-56.427174	500	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002022	1	11.56	3.28	0	0	302	1.0155734	-58.327957	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002023	2	0	0	0	0	302	1.02	-54.86538	13.8	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002024	2	0	0	0	0	302	1.02	-54.202502	13.8	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002025	1	39.62	11.23	0	0	302	0.9986355	-43.986083	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002026	1	18.57	5.26	0	0	302	1.0178463	-32.043649	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002027	1	3.55	1.01	0	0	302	1.0083463	-60.077501	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002028	1	14.24	4.03	0	0	302	1.0014868	-47.092168	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002029	1	3.2	0.91	0	0	302	1.0221252	-33.631142	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002030	1	47.15	13.36	0	0	302	0.9974431	-63.603483	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002031	1	5.77	1.63	0	0	302	1.0276181	-30.050669	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002032	1	3.35	0.95	0	0	302	1.0107076	-58.831435	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002033	1	13.57	3.85	0	0	302	1.0011681	-65.067501	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002034	1	5.34	1.51	0	0	302	1.0240964	-68.708834	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002035	1	4.68	1.33	0	0	302	1.0234612	-30.777599	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002036	1	41.59	11.78	0	0	302	1.0045295	-44.368633	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002037	1	3.5	0.99	0	0	302	1.0265777	-63.103613	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002038	1	2.6	0.74	0	0	302	1.0189176	-63.840492	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002039	1	5.56	1.58	0	0	302	0.9993974	-60.194935	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002040	1	15.9	4.51	0	0	302	1.0132353	-58.992537	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002041	1	0	0	0	0	302	1.0209133	-28.641855	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002042	2	0	0	0	0	302	1.0122441	-26.030231	18	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002043	1	4.24	1.2	0	0	302	1.022416	-68.981489	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002044	1	27.4	7.76	0	0	302	1.0231534	-64.832122	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002045	1	22.61	6.4	0	0	302	1.0000436	-45.28646	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002046	1	22.13	6.27	0	0	302	1.0262611	-68.362116	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002047	1	14.96	4.24	0	0	302	1.0227813	-64.273924	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002048	1	6.42	1.82	0	0	302	1.0312066	-32.246602	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002049	1	11.57	3.28	0	0	302	1.0245225	-40.97744	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002050	1	3.66	1.04	0	0	302	1.0021384	-62.832633	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002051	1	17.85	5.06	0	0	302	0.9974162	-53.83167	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002052	1	24.84	7.04	0	0	302	1.0128549	-32.93549	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002053	1	29.13	8.25	0	0	302	0.9978865	-58.873908	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002054	1	0	0	0	0	302	1.0021025	-43.018982	500	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002055	1	49.62	14.06	0	0	302	1.0021159	-43.837379	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002056	2	0	0	0	0	302	1.0021025	-43.018982	18	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002057	2	0	0	0	0	302	0.99	-38.580735	18	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002058	1	0	0	0	0	302	1.0209828	-28.199538	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002059	2	0	0	0	0	302	1.0108849	-24.804057	13.8	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002060	1	3.8	1.08	0	0	302	1.0048664	-61.572524	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002061	1	0	0	0	0	302	1.0253937	-37.506072	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002062	2	0	0	0	0	302	1.02	-35.209515	18	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002063	1	65.62	18.59	0	67.92	302	1.03	-67.769156	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002064	1	10.05	2.85	0	0	302	1.0095837	-59.936239	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002065	1	78.36	22.2	0	90.13	302	1.03	-65.029652	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002066	1	7.11	2.02	0	0	302	1.0219334	-27.843057	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002067	1	53.97	15.29	0	0	302	0.9965983	-43.892264	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002068	1	5.76	1.63	0	0	302	1.0018235	-41.803701	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002069	1	21.92	6.21	0	87.65	302	1.03	-68.442457	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002070	1	0	0	0	0	302	1.0036902	-41.364305	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002071	2	0	0	0	0	302	1	-37.692096	18	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002072	1	9.71	2.75	0	0	302	1.0249873	-66.631544	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002073	1	0	0	0	0	302	1.0224146	-25.321503	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002074	1	0	0	0	0	302	1.0118957	-23.434516	115	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002075	1	0	0	0	0	302	1.0118957	-23.434516	115	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002076	2	0	0	0	0	302	1.0276443	-24.426947	24	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002077	1	0	0	0	0	302	1.0263488	-60.718237	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002078	2	0	0	0	0	302	1.02	-57.409667	13.8	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002079	1	4.48	1.27	0	0	302	1.0314035	-34.986321	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002080	1	16.93	4.8	0	0	302	1.0027742	-57.109819	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002081	1	4.46	1.26	0	0	302	1.012909	-64.626401	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002082	1	59.03	16.73	0	0	302	1.0093275	-44.723168	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002083	2	0	0	0	0	302	1.02	-43.14897	20	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002084	2	0	0	0	0	302	1.0093275	-44.723168	20	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002085	2	0	0	0	0	302	1.0093275	-44.723168	20	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002086	1	2.19	0.62	0	0	302	1.0006154	-59.031539	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002087	1	7.9	2.24	0	0	302	1.0243586	-27.778085	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002088	1	0	0	0	0	302	1.0027121	-41.495819	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002089	2	0	0	0	0	302	1	-37.89926	24	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002090	1	2.42	0.69	0	0	302	1.0091487	-60.683991	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002091	1	17.05	4.83	0	0	302	1.0254691	-34.197368	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002092	1	24.11	6.83	0	0	302	1.0246668	-66.098817	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002093	1	0	0	0	0	302	1.022819	-31.774437	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002094	2	0	0	0	0	302	1.022819	-31.774437	13.8	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002095	2	0	0	0	0	302	1.022819	-31.774437	13.8	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002096	1	0	0	0	-63.14	302	1.0299967	-29.025604	500	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002097	1	0	0	0	0	302	1.0285196	-28.389089	230	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002098	1	0	0	0	0	302	1.0324575	-31.260294	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002099	2	0	0	0	0	302	1.0295291	-28.88447	18	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002100	2	0	0	0	0	302	1.0207968	-26.419586	18	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002101	1	0	0	0	0	302	1.0204901	-62.215893	500	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002102	1	0	0	0	0	302	1.0207059	-63.616752	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002103	2	0	0	0	0	302	1.0204901	-62.215893	20	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002104	2	0	0	0	0	302	1.0204901	-62.215893	20	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002105	2	0	0	0	0	302	1.0204901	-62.215893	20	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002106	1	14.4	4.08	0	0	302	1.0001119	-65.687728	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002107	1	74.15	21.01	0	0	302	1.0155254	-64.463526	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002108	1	2.14	0.61	0	0	302	1.0094768	-43.368011	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002109	1	33.81	9.58	0	0	302	1.0154005	-46.256019	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002110	1	8.59	2.43	0	51.92	302	1.03	-61.781107	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002111	1	13.95	3.95	0	0	302	1.0022309	-48.581698	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002112	1	4.54	1.29	0	0	302	0.9989032	-49.176837	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002113	1	0	0	0	0	302	1.0185128	-55.972412	500	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002114	1	70.78	20.05	0	0	302	1.016572	-57.235325	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002115	2	0	0	0	0	302	1.0096837	-52.011215	13.8	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002116	2	0	0	0	0	302	1.0143021	-53.919899	13.8	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002117	2	0	0	0	0	302	1.0069671	-51.377197	13.8	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002118	2	0	0	0	0	302	1.0056103	-50.873587	13.8	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002119	2	0	0	0	0	302	1.0132287	-53.47111	13.8	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002120	2	0	0	0	0	302	1.01	-51.096039	13.8	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002121	1	2.33	0.66	0	0	302	1.012206	-59.614084	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002122	1	6.72	1.9	0	0	302	1.0036731	-60.784212	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002123	2	0	0	0	0	302	1.021359	-27.973239	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002124	1	21.29	6.03	0	0	302	0.9995574	-66.721158	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002125	1	4.06	1.15	0	0	302	1.0048731	-66.714832	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002126	1	14.24	4.03	0	0	302	1.0183659	-66.385173	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002127	2	0	0	0	-361.6	302	1.0301371	-34.949713	500	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002128	1	0	0	0	0	302	1.0208526	-33.44516	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002129	1	6.63	1.88	0	0	302	1.0032669	-65.605302	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002130	1	0	0	0	0	302	1.0117019	-42.005122	161	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002131	1	0	0	0	0	302	1.0072663	-39.457337	115	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002132	1	11.94	3.38	0	12.36	302	1.03	-41.153364	115	10	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3002133	1	5.68	1.61	0	0	302	1.0213121	-60.0601	161	11	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003001	1	0	0	0	0	303	1.0139361	-55.242605	230	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003002	1	112.86	31.98	0	0	303	1.0019726	-57.672319	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003003	1	0	0	0	0	303	1.0193362	-18.196001	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003004	2	0	0	0	0	303	1.0144664	-16.611286	18	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003005	1	7.34	2.08	0	0	303	1.0200898	-57.627434	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003006	1	7.35	2.08	0	0	303	1.0090484	-26.815377	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003007	1	14.96	4.24	0	0	303	1.0211081	-24.642078	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003008	1	19.81	5.61	0	0	303	1.0111584	-36.938222	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003009	1	12.54	3.55	0	0	303	1.0235669	-30.910488	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003010	1	4.67	1.32	0	0	303	1.0025817	-56.574883	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003011	1	27.14	7.69	0	0	303	1.0171142	-60.598162	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003012	1	0.56	0.16	0	0	303	1.0184439	-60.198404	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003013	1	64.56	18.29	0	77.48	303	1.03	-28.485802	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003014	1	22	6.23	0	0	303	1.0212054	-52.831502	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003015	1	5.36	1.52	0	0	303	1.0166568	-17.040343	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003016	1	0	0	0	0	303	1.0140121	-21.867798	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003017	2	0	0	0	0	303	1.01	-16.681858	18	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003018	1	0	0	0	0	303	1.0312362	-28.834021	230	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003019	1	0	0	0	26.09	303	1.03	-30.429284	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003020	2	0	0	0	0	303	1.03	-24.716626	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003021	1	1.94	0.55	0	0	303	1.0100136	-35.53412	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003022	1	24.59	6.97	0	0	303	1.0002931	-18.222003	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003023	1	10.41	2.95	0	50.16	303	1.03	-26.995463	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003024	1	10.13	2.87	0	0	303	1.0264803	-30.871073	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003025	1	13.67	3.87	0	0	303	1.0059411	-45.031542	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003026	1	0	0	0	0	303	1.0307626	-36.504138	230	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003027	1	0	0	0	0	303	1.0256079	-37.081803	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003028	2	0	0	0	0	303	1.04	-33.923245	18	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003029	1	4.87	1.38	0	0	303	1.0311985	-53.153589	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003030	1	129.72	36.75	0	93.06	303	1.03	-39.752843	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003031	1	14.73	4.17	0	0	303	1.0047771	-26.130499	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003032	1	72.86	20.64	0	0	303	1.0074362	-26.990492	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003033	1	0	0	0	0	303	1.0096459	-15.203783	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003034	2	0	0	0	0	303	1.03	-5.942933	22	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003035	1	3.47	0.98	0	0	303	1.0089769	-44.163764	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003036	1	5.8	1.64	0	0	303	1.008793	-41.437436	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003037	1	0	0	0	0	303	1.0306584	-25.558664	230	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003038	1	0	0	0	0	303	1.0095108	-20.206521	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003039	2	0	0	0	0	303	1.04	-22.986816	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003040	1	14.61	4.14	0	0	303	1.004068	-34.164594	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003041	1	0	0	0	0	303	1.0282816	-29.045645	230	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003042	1	8.75	2.48	0	0	303	1.0096807	-18.741003	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003043	2	0	0	0	0	303	1.0282816	-29.045645	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003044	2	0	0	0	0	303	1.0282816	-29.045645	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003045	2	0	0	0	0	303	1.0282816	-29.045645	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003046	1	0	0	0	376.63	303	1.03	-34.408032	230	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003047	1	0	0	0	102.99	303	1.03	-20.534891	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003048	2	0	0	0	0	303	1.0268287	-41.080612	500	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003049	1	10.58	3	0	0	303	1.0104822	-29.945746	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003050	1	0	0	0	32.43	303	1.03	-33.6175	230	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003051	1	145.29	41.17	0	60.74	303	1.03	-35.44669	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003052	1	8.08	2.29	0	0	303	1.0063074	-58.046597	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003053	1	0	0	0	0	303	1.031938	-27.001127	230	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003054	1	0	0	0	0	303	1.0129519	-26.561054	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003055	2	0	0	0	0	303	1.04	-24.119918	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003056	2	0	0	0	0	303	1.04	-21.545604	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003057	2	0	0	0	0	303	1.04	-21.708789	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003058	1	0	0	0	0	303	1.0346982	-23.800743	230	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003059	1	0	0	0	0	303	1.0155262	-17.206826	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003060	2	0	0	0	0	303	1.04	-16.250673	18	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003061	2	0	0	0	0	303	1.04	-18.416433	18	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003062	2	0	0	0	0	303	1.04	-21.08725	18	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003063	2	0	0	0	0	303	1.04	-19.937259	18	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003064	1	0	0	0	0	303	1.0227026	-18.450144	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003065	2	0	0	0	0	303	1.0014885	-12.367195	18	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003066	1	22.03	6.24	0	0	303	1.0144099	-42.427199	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003067	1	0	0	0	0	303	1.0296459	-19.752035	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003068	2	0	0	0	0	303	1.04	-16.86108	20	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003069	1	3.81	1.08	0	0	303	1.0073474	-29.466555	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003070	1	0	0	0	0	303	1.0209007	-21.015941	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003071	2	0	0	0	0	303	1.0064886	-16.450177	24	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003072	1	5.98	1.7	0	0	303	1.0205292	-38.379451	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003073	1	0	0	0	0	303	1.004066	-53.712936	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003074	2	0	0	0	0	303	1	-51.193756	13.8	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003075	1	12.18	3.45	0	0	303	1.0148403	-39.966563	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003076	1	10.79	3.06	0	0	303	1.0012922	-55.171862	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003077	1	68.66	19.45	0	0	303	1.0096966	-27.946201	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003078	1	0	0	0	0	303	1.027281	-25.93314	230	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003079	1	0	0	0	0	303	1.0217914	-24.232481	161	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003080	1	0	0	0	0	303	1.0105708	-21.296728	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003081	2	0	0	0	0	303	1.04	-19.874164	20	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003082	1	0	0	0	0	303	1.0260632	-27.867079	230	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003083	1	0	0	0	0	303	1.0182066	-24.129557	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003084	2	0	0	0	0	303	1	-18.071028	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003085	1	0	0	0	0	303	1.0085853	-18.523812	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003086	2	0	0	0	0	303	1	-11.601595	13.2	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003087	2	0	0	0	0	303	1.0085853	-18.523812	13.2	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003088	1	0	0	0	81.1	303	1.03	-33.02241	230	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003089	1	0	0	0	0	303	1.0295361	-35.642646	161	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003090	1	0	0	0	0	303	1.0296317	-36.300612	161	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003091	1	0	0	0	82.39	303	1.03	-37.188183	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003092	2	0	0	0	0	303	1.04	-26.233998	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003093	1	5.05	1.43	0	0	303	1.004109	-57.396673	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003094	1	0	0	0	0	303	1.0197287	-23.186006	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003095	2	0	0	0	0	303	1.04	-15.28526	18	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003096	1	0	0	0	0	303	1.0258611	-22.072354	230	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003097	1	0	0	0	0	303	1.0213014	-20.188983	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003098	2	0	0	0	0	303	1.04	-13.435155	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003099	1	12.08	3.42	0	0	303	1.0071429	-28.716256	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003100	1	8.53	2.42	0	0	303	1.0099069	-34.739662	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003101	1	9.43	2.67	0	0	303	1.0109913	-47.488804	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003102	1	75.26	21.32	0	0	303	1.0205301	-37.325713	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003103	1	39.32	11.14	0	0	303	1.0119239	-20.615364	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003104	1	0	0	0	0	303	1.0167933	-47.058877	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003105	2	0	0	0	0	303	1.0146629	-41.527877	13.2	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003106	2	0	0	0	0	303	1.0079728	-40.506773	13.2	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003107	1	14.87	4.21	0	0	303	1.0014755	-58.176349	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003108	1	23.52	6.66	0	0	303	1.0128171	-56.31967	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003109	1	0	0	0	0	303	1.0212063	-18.774579	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003110	2	0	0	0	0	303	1.04	-11.287085	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003111	1	0	0	0	0	303	1.0138315	-16.381236	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003112	2	0	0	0	0	303	1	-8.246389	18	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003113	2	0	0	0	0	303	1	-8.247244	18	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003114	1	98.31	27.85	0	0	303	1.018692	-34.148902	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003115	1	9.58	2.71	0	0	303	1.0082121	-22.106025	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003116	1	0	0	0	0	303	1.0065335	-15.460363	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003117	2	0	0	0	0	303	1	-12.408442	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003118	2	0	0	0	0	303	1	-11.438296	13.8	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003119	1	0	0	0	0	303	1.0291869	-51.228974	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003120	2	0	0	0	0	303	1.0295688	-49.770301	13.8	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003121	1	0	0	0	0	303	1.0189694	-16.455497	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003122	2	0	0	0	0	303	1	-7.613164	18	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003123	1	66.07	18.72	0	0	303	0.9979179	-56.239518	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003124	1	64.54	18.29	0	44.55	303	1.03	-59.157338	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003125	1	91.26	25.86	0	0	303	1.0138047	-37.355531	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003126	1	9.96	2.82	0	40.24	303	1.03	-56.69709	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003127	2	0	0	0	0	303	1.0202729	-16.474544	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003128	1	2.82	0.8	0	0	303	1.0118319	-18.141215	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003129	2	0	0	0	0	303	1.0280557	-16.931594	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003130	1	92.15	26.11	0	0	303	1.0146239	-18.960633	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003131	2	0	0	0	0	303	1.02	-22.013884	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003132	1	9.56	2.71	0	0	303	1.0160628	-40.07322	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003133	2	0	0	0	0	303	1.0240073	-22.472296	230	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003134	1	0	0	0	0	303	1.0229823	-23.086651	161	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003135	1	0	0	0	0	303	1.0121149	-19.517732	161	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003136	1	46.96	13.3	0	0	303	1.0038241	-15.804704	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003137	2	0	0	0	0	303	1.0244208	-23.532045	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003138	1	10.95	3.1	0	0	303	1.0246115	-38.67647	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003139	1	14.92	4.23	0	0	303	0.998661	-29.475369	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003140	1	0.22	0.06	0	0	303	1.0049961	-29.962766	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003141	2	0	0	0	0	303	1.0211895	-17.786434	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003142	1	7.07	2	0	21.39	303	1.03	-39.832803	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003143	1	5.75	1.63	0	27.5	303	1.03	-38.789511	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003144	1	5.56	1.57	0	0	303	1.0215276	-39.604752	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003145	1	2.94	0.83	0	0	303	1.0132528	-23.716476	115	27	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003146	1	12.04	3.41	0	14.49	303	1.03	-35.271753	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3003147	1	34.76	9.85	0	27.96	303	1.03	-55.391783	115	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004002	1	1.01	0.29	0	0	304	1.0201209	-52.305103	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004003	1	127.29	36.07	0	0	304	1.0192475	-71.028641	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004004	1	0	0	0	0	304	1.0268851	-55.266397	230	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004005	1	164.14	46.51	0	82.74	304	1.03	-59.411481	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004006	1	2.75	0.78	0	0	304	1.0293713	-54.742674	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004007	1	183.66	52.04	0	0	304	1.0169481	-71.635522	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004008	1	32.49	9.21	0	0	304	0.9999908	-54.244305	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004009	1	0	0	0	0	304	1.026143	-45.624432	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004010	2	0	0	0	0	304	1.03	-42.784242	20	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004011	1	16.05	4.55	0	0	304	1.0254419	-56.700405	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004012	1	13.74	3.89	0	31.98	304	1.03	-67.917045	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004013	1	92.35	26.17	0	0	304	1.021325	-70.231738	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004014	1	0	0	0	0	304	1.0271727	-52.280035	230	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004015	1	159.81	45.28	0	62.03	304	1.03	-53.748513	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004016	1	6.25	1.77	0	0	304	1.0126348	-49.607778	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004017	1	89.56	25.38	0	0	304	1.0181751	-47.513037	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004018	1	7.14	2.02	0	0	304	1.0166869	-46.582296	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004019	1	135.83	38.48	0	0	304	1.0032332	-66.226435	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004020	1	117.81	33.38	0	0	304	0.9921848	-49.368855	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004021	1	31.97	9.06	0	0	304	1.0112959	-65.611625	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004022	1	5.56	1.58	0	0	304	1.0166006	-58.911037	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004023	1	5.06	1.43	0	0	304	1.0138258	-51.72513	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004024	1	0	0	0	0	304	1.021934	-41.708932	230	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004025	1	0	0	0	0	304	1.0202217	-45.582551	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004026	2	0	0	0	0	304	1.03	-34.286693	13.8	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004027	1	65.12	18.45	0	0	304	1.0241991	-71.619697	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004028	1	0	0	0	0	304	1.0164051	-33.382837	230	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004029	1	0	0	0	0	304	1.016892	-35.331896	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004030	2	0	0	0	0	304	1.01	-29.953494	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004031	1	2.75	0.78	0	0	304	1.0261848	-56.908561	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004032	1	91.39	25.89	0	0	304	0.994494	-54.073373	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004033	1	126.25	35.77	0	0	304	1.0107885	-57.969029	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004034	1	37.64	10.66	0	0	304	1.0151962	-70.127554	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004035	1	79.16	22.43	0	0	304	0.993126	-47.841604	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004036	1	35.07	9.94	0	0	304	1.0023628	-54.847221	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004037	1	28.72	8.14	0	88.07	304	1.03	-48.501815	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004038	1	83.3	23.6	0	0	304	1.0047782	-47.927102	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004039	1	0	0	0	0	304	1.0198791	-60.052597	230	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004040	1	225.66	63.94	0	309.23	304	1.03	-63.611401	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004041	1	0	0	0	0	304	1.0142373	-64.519034	230	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004042	1	215.18	60.97	0	0	304	1.0217572	-69.614163	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004043	1	2.47	0.7	0	0	304	1.0172069	-57.020636	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004044	1	0	0	0	0	304	1.0182565	-55.735077	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004045	2	0	0	0	0	304	1.02	-47.391222	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004046	2	0	0	0	0	304	1.02	-51.871012	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004047	2	0	0	0	0	304	1.02	-54.348432	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004048	1	13.1	3.71	0	0	304	1.0108662	-65.098028	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004049	1	0	0	0	0	304	1.0150066	-59.3676	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004050	2	0	0	0	0	304	1.0047246	-55.979172	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004051	1	89.39	25.33	0	0	304	0.9995924	-53.550878	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004052	2	0	0	0	0	304	1.0354706	-49.474278	18	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004053	1	0.11	0.03	0	0	304	1.0183393	-49.539852	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004054	1	5.6	1.59	0	0	304	1.0175925	-48.328128	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004055	1	17.78	5.04	0	0	304	0.9951911	-46.665472	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004056	1	0	0	0	0	304	1.0219308	-38.11238	230	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004057	1	0	0	0	0	304	1.0058917	-43.562887	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004058	2	0	0	0	0	304	1.03	-34.920524	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004059	2	0	0	0	0	304	1.03	-35.836672	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004060	2	0	0	0	0	304	1.03	-32.362458	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004061	2	0	0	0	0	304	1.03	-33.420311	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004062	2	0	0	0	0	304	1.03	-31.394811	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004063	2	0	0	0	0	304	1.03	-34.103612	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004064	1	8.82	2.5	0	0	304	1.0011273	-47.076001	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004065	2	0	0	0	0	304	1.02	-42.078315	18	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004066	1	191.53	54.27	0	156.6	304	1.03	-72.172702	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004067	1	159.46	45.18	0	0	304	1.0040021	-63.430536	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004068	1	27.99	7.93	0	0	304	1.0264884	-71.608872	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004069	1	4.24	1.2	0	0	304	1.0017746	-46.92709	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004070	1	0	0	0	0	304	1.0143106	-50.301928	230	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004071	1	281.45	79.75	0	0	304	0.9976475	-54.768119	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004072	1	51.71	14.65	0	0	304	1.002467	-46.600585	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004073	1	0	0	0	0	304	1.0195957	-60.241371	230	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004074	1	0	0	0	0	304	1.0277776	-62.752682	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004075	2	0	0	0	0	304	1.0195957	-60.241371	24	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004076	2	0	0	0	0	304	1.03	-54.492126	24	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004077	2	0	0	0	0	304	1.03	-56.585966	24	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004078	1	84.07	23.82	0	0	304	0.9925093	-47.110417	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004079	1	171.21	48.51	0	0	304	1.0216164	-66.643289	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004080	1	0	0	0	0	304	1.0309522	-43.187792	230	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004081	1	0	0	0	0	304	1.0218473	-46.644222	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004082	2	0	0	0	0	304	1.04	-36.62807	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004083	2	0	0	0	0	304	1.04	-37.146994	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004084	2	0	0	0	0	304	1.04	-39.898118	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004085	2	0	0	0	0	304	1.04	-41.210794	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004086	1	19.87	5.63	0	92.42	304	1.03	-60.004694	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004087	1	2.08	0.59	0	153.75	304	1.03	-48.250306	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004088	1	212.52	60.21	0	231.27	304	1.03	-71.289618	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004089	1	8.6	2.44	0	0	304	1.0120908	-63.369972	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004090	2	0	0	0	0	304	1.0120908	-63.369972	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004091	2	0	0	0	0	304	1.01	-60.731376	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004092	2	0	0	0	0	304	1.0120908	-63.369972	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004093	2	0	0	0	0	304	1.01	-59.547484	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004094	2	0	0	0	0	304	1.01	-61.92218	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004095	2	0	0	0	0	304	1.01	-60.436919	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004096	2	0	0	0	0	304	1.0120908	-63.369972	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004097	2	0	0	0	0	304	1.01	-60.046216	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004098	2	0	0	0	0	304	1.0120908	-63.369972	13.8	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004099	1	15.17	4.3	0	0	304	1.0058427	-49.120969	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004100	1	50.6	14.34	0	0	304	0.9994022	-46.494861	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004101	1	128.14	36.31	0	0	304	1.0081515	-57.819931	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004102	1	24.17	6.85	0	0	304	1.0164231	-57.632538	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004103	1	189.88	53.8	0	126.42	304	1.03	-72.625794	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004104	1	0	0	0	0	304	1.0034135	-45.597475	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004105	2	0	0	0	0	304	1.01	-42.224477	18	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004106	1	37.55	10.64	0	0	304	1.001212	-56.912803	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004107	1	118.36	33.54	0	0	304	1.0226708	-71.107454	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004108	1	28.34	8.03	0	0	304	1.0032009	-44.118546	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004109	1	110.86	31.41	0	0	304	0.9920945	-48.829213	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004110	1	57.35	16.25	0	0	304	1.0173764	-61.7827	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004111	1	104.08	29.49	0	0	304	1.0075133	-65.997978	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004112	1	5.59	1.58	0	0	304	1.0235745	-53.555966	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004113	1	0	0	0	0	304	1.0276134	-54.712297	230	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004114	1	0	0	0	0	304	1.019523	-56.869826	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004115	2	0	0	0	0	304	1.04	-50.909884	13.8	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004116	2	0	0	0	0	304	1.04	-50.922997	13.8	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004117	1	18.89	5.35	0	0	304	1.0170792	-47.311603	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004118	1	13.88	3.93	0	0	304	0.9995544	-55.257103	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004119	1	55.57	15.75	0	0	304	1.0142023	-56.973094	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004120	1	46.52	13.18	0	0	304	0.9959665	-46.804311	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004121	1	4.11	1.16	0	57.59	304	1.03	-67.384164	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004122	1	146.11	41.4	0	225.49	304	1.03	-70.458425	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004123	1	90.5	25.64	0	0	304	0.9979982	-48.932478	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004124	1	24.38	6.91	0	0	304	1.0170483	-61.351016	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004125	1	4.5	1.28	0	0	304	1.0022627	-45.561725	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004126	1	127.38	36.09	0	0	304	1.011787	-55.220853	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004127	1	87.29	24.73	0	89.48	304	1.03	-57.030324	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004128	1	123.51	35	0	91.07	304	1.03	-68.234505	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004129	1	18.51	5.25	0	0	304	1.0325478	-55.193947	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004130	1	9.48	2.69	0	20.9	304	1.03	-56.636756	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004131	1	0	0	0	66.85	304	1.03	-49.845738	230	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004132	1	33.09	9.38	0	0	304	1.0281549	-50.764991	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004133	2	0	0	0	0	304	1.03	-49.845738	20	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004134	2	0	0	0	0	304	1.0247253	-49.001902	20	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004135	2	0	0	0	0	304	1.0251208	-49.041285	20	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004136	2	0	0	0	0	304	1.0234386	-48.78921	20	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004137	2	0	0	0	0	304	1.03	-49.845738	20	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004138	2	0	0	0	0	304	1.03	-49.845738	20	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004139	1	10.62	3.01	0	0	304	1.0015276	-53.696403	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004140	1	0	0	0	0	304	1.0329297	-47.643581	230	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004141	1	0	0	0	62.24	304	1.03	-50.808286	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004142	2	0	0	0	0	304	1.04	-45.553238	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004143	1	14.36	4.07	0	0	304	1.0124175	-53.33867	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004144	1	16.36	4.63	0	0	304	1.0069729	-54.990614	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004145	1	49.86	14.13	0	0	304	0.9985855	-45.620801	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004146	1	0	0	0	0	304	1.027586	-54.886256	230	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004147	1	193.64	54.87	0	125.41	304	1.03	-56.704225	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004148	1	14.64	4.15	0	0	304	1.0038061	-56.781032	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004149	1	61.36	17.38	0	0	304	1.0055764	-44.216216	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004150	1	12.53	3.55	0	0	304	0.9963381	-47.482265	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004151	1	0	0	0	0	304	1.0280762	-48.83531	230	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004152	1	0	0	0	0	304	1.0231438	-47.420471	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004153	2	0	0	0	0	304	1.038152	-47.016389	18	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004154	1	26.32	7.46	0	0	304	1.0089042	-66.484679	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004155	1	19.45	5.51	0	0	304	1.0124222	-64.436766	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004156	1	108.01	30.6	0	0	304	1.0027101	-48.444785	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004157	1	104.67	29.66	0	0	304	1.0228769	-68.920478	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004158	1	0	0	0	0	304	1.0170711	-41.088486	230	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004159	1	36.18	10.25	0	0	304	1.0051466	-45.285381	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004160	2	0	0	0	0	304	1.03	-38.489205	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004161	2	0	0	0	0	304	1.03	-38.197215	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004162	2	0	0	0	0	304	1.03	-37.44817	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004163	2	0	0	0	0	304	1.0170711	-41.088486	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004164	1	2.03	0.57	0	0	304	1.0119677	-63.44134	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004165	1	0	0	0	0	304	1.0256001	-45.416115	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004166	2	0	0	0	0	304	1.0117334	-41.564305	13.8	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004167	1	5.31	1.5	0	0	304	1.0181766	-66.687022	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004168	1	8.87	2.51	0	0	304	1.0038833	-45.595248	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004169	1	27.68	7.84	0	0	304	1.0027626	-51.154688	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004170	1	35.86	10.16	0	0	304	0.9948007	-45.853387	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004171	1	167.63	47.5	0	142.63	304	1.03	-61.218982	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004172	1	42.31	11.99	0	0	304	1.0115723	-50.161278	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004173	1	12.05	3.42	0	0	304	1.007173	-39.941874	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004174	1	19.16	5.43	0	101.68	304	1.03	-56.992233	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004175	1	3.16	0.89	0	19.95	304	1.03	-55.202327	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004176	1	0	0	0	0	304	1.0390032	-51.732028	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004177	2	0	0	0	0	304	1.04	-48.367307	13.8	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004178	1	17.46	4.95	0	42.01	304	1.03	-46.067164	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004179	1	19.92	5.64	0	0	304	1.0182938	-57.268303	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004180	1	10.76	3.05	0	0	304	0.9934437	-46.902604	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004181	2	0	0	0	0	304	1.0253031	-38.36936	230	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004182	1	22.68	6.43	0	0	304	1.0113836	-42.504173	115	21	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004183	2	0	0	0	0	304	1.0207427	-48.723195	230	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004184	1	0	0	0	0	304	1.0132866	-56.460474	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004185	1	37.84	10.72	0	28.18	304	1.03	-57.821081	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004186	1	37.06	10.5	0	99.93	304	1.03	-68.073441	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004187	1	15.06	4.27	0	0	304	1.0055112	-58.11383	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004188	1	2.97	0.84	0	0	304	1.0304144	-52.449172	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004189	1	29.89	8.47	0	0	304	0.9999082	-56.085913	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004190	1	132.46	37.53	0	0	304	1.0137664	-57.614684	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004191	1	46.43	13.16	0	0	304	1.0089202	-54.630815	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004192	2	0	0	0	0	304	1.02	-49.437435	230	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004193	1	178.22	50.5	0	0	304	1.0157003	-52.189731	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004194	2	0	0	0	0	304	1.0121234	-60.32411	115	19	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004195	2	0	0	0	0	304	1.0325484	-50.536394	500	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004196	1	0	0	0	-51.65	304	1.03	-51.99416	230	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3004197	1	0	0	0	9.49	304	1.03	-53.962481	115	20	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005003	1	113.64	32.2	0	0	305	1.0114186	-70.171666	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005004	1	11.69	3.31	0	0	305	0.9983827	-63.045647	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005005	1	8.95	2.53	0	0	305	1.0201059	-54.673037	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005006	1	100.19	28.39	0	0	305	1.0230139	-69.784828	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005007	1	72.05	20.42	0	0	305	1.0057286	-65.501935	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005008	1	7.6	2.15	0	0	305	1.0157948	-43.17131	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005009	1	62.68	17.76	0	0	305	1.0229263	-70.957592	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005010	1	133.87	37.93	0	0	305	1.0239631	-69.028924	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005011	1	7.64	2.17	0	0	305	1.0098338	-54.943985	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005012	1	81.32	23.04	0	0	305	1.0038516	-65.96958	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005013	1	19.34	5.48	0	35.9	305	1.03	-50.947295	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005014	1	46.76	13.25	0	0	305	1.003458	-62.28462	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005015	1	0	0	0	0	305	1.0130267	-61.041436	500	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005016	1	181.16	51.33	0	0	305	1.0161024	-65.547304	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005017	1	13.85	3.93	0	0	305	1.0053235	-66.816653	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005018	1	0	0	0	0	305	1.0097571	-48.302958	500	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005019	1	0	0	0	0	305	1.0078455	-50.031277	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005020	2	0	0	0	0	305	1.0038769	-46.607625	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005021	1	0	0	0	0	305	1.01126	-58.935347	500	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005022	1	140.24	39.73	0	0	305	1.0138203	-62.599927	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005023	2	0	0	0	0	305	1.01126	-58.935347	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005024	1	50.92	14.43	0	0	305	1.01245	-55.287654	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005025	1	74.46	21.1	0	0	305	1.0058088	-61.88856	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005026	1	71.11	20.15	0	0	305	1.0128688	-67.04136	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005027	1	74.13	21	0	0	305	1.0153043	-67.851558	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005028	1	9.35	2.65	0	0	305	1.0202168	-67.994733	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005029	1	12.77	3.62	0	0	305	1.0099427	-54.215755	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005030	1	79.61	22.55	0	0	305	1.0050961	-65.598426	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005031	1	42.36	12	0	0	305	1.0140022	-66.159343	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005032	1	47.16	13.36	0	0	305	1.0133629	-69.13312	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005033	1	0	0	0	0	305	1.01791	-63.410607	500	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005034	1	55.35	15.68	0	0	305	1.017048	-65.589024	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005035	2	0	0	0	0	305	1.01791	-63.410607	13.2	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005036	2	0	0	0	0	305	1.01791	-63.410607	13.2	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005037	2	0	0	0	0	305	1.02	-62.765465	13.2	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005038	2	0	0	0	0	305	1.02	-62.744518	13.2	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005039	2	0	0	0	0	305	1.02	-63.118771	13.2	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005040	2	0	0	0	0	305	1.02	-62.539054	13.2	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005041	2	0	0	0	0	305	1.02	-62.805431	13.2	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005042	2	0	0	0	0	305	1.02	-62.696589	13.2	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005043	1	68.1	19.29	0	0	305	1.001841	-69.10379	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005044	1	17.5	4.96	0	0	305	1.0112993	-62.633498	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005045	1	0	0	0	0	305	1.0169246	-48.443122	500	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005046	1	77.11	21.85	0	0	305	1.015378	-50.465231	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005047	1	0	0	0	0	305	1.0134419	-59.363547	500	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005048	1	184.54	52.29	0	0	305	1.0090937	-63.641629	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005049	1	0	0	0	0	305	1.0141669	-59.639722	500	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005050	1	64.6	18.3	0	0	305	1.0128812	-63.985394	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005051	2	0	0	0	0	305	1.02	-58.879486	22	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005052	1	0	0	0	0	305	1.0145987	-62.823249	115	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005053	1	152.78	43.29	0	0	305	1.0106364	-68.931992	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005054	1	21.17	6	0	0	305	1.00116	-56.903308	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005055	1	0	0	0	0	305	1.0078807	-49.794328	500	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005056	1	40.4	11.45	0	0	305	1.0068775	-50.636919	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005057	2	0	0	0	0	305	1.0078807	-49.794328	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005058	2	0	0	0	0	305	1.0006868	-47.006688	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005059	1	0	0	0	0	305	1.0066304	-63.677577	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005060	1	0	0	0	0	305	1.009321	-66.004576	115	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005061	1	0	0	0	32.19	305	1.03	-69.293132	115	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005062	1	43.74	12.39	0	0	305	1.0020433	-73.575909	115	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005063	1	0	0	0	0	305	1.0193954	-61.651725	500	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005064	1	77.07	21.84	0	0	305	1.0180464	-65.764397	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005065	2	0	0	0	0	305	1.020348	-61.550204	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005066	2	0	0	0	0	305	1.0193954	-61.651725	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005067	2	0	0	0	0	305	1.03	-59.087737	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005068	2	0	0	0	0	305	1.03	-58.961544	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005069	2	0	0	0	0	305	1.03	-58.790883	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005070	1	74.65	21.15	0	0	305	1.0125134	-69.592294	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005071	1	74.11	21	0	0	305	1.0182174	-54.288035	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005072	1	72.34	20.5	0	0	305	1.0191602	-69.233954	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005073	1	8.83	2.5	0	0	305	1.0282679	-46.150854	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005074	1	31.78	9	0	0	305	1.0100798	-68.914701	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005075	1	3.96	1.12	0	0	305	1.0134641	-56.324652	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005076	1	0	0	0	0	305	1.0148553	-70.917459	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005077	1	18.49	5.24	0	61.95	305	1.03	-71.91518	115	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005078	1	66.42	18.82	0	0	305	1.0009682	-66.27334	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005079	1	38.19	10.82	0	0	305	1.0256792	-55.744342	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005080	1	37.61	10.66	0	0	305	1.0060089	-56.584429	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005081	1	89.83	25.45	0	0	305	1.0093846	-55.219537	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005082	1	102.22	28.96	0	0	305	1.0205788	-68.9912	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005083	1	0	0	0	0	305	1.0200027	-63.165138	500	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005084	1	224.2	63.52	0	0	305	1.0131759	-67.356476	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005085	1	51.3	14.54	0	0	305	1.0074994	-69.128931	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005086	1	92.04	26.08	0	0	305	1.010775	-68.54494	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005087	1	4.13	1.17	0	0	305	1.0022698	-63.200111	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005088	1	0	0	0	0	305	1.0080514	-58.565612	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005089	2	0	0	0	0	305	1.0080514	-58.565612	13.8	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005090	1	108.74	30.81	0	359.74	305	1.03	-70.444761	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005091	1	5.33	1.51	0	0	305	1.0016312	-62.611097	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005092	1	17.62	4.99	0	0	305	1.0075541	-66.451517	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005093	1	47.98	13.6	0	271.03	305	1.03	-67.045908	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005094	1	2.66	0.75	0	0	305	1.0153821	-60.476972	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005095	1	32.24	9.14	0	0	305	1.0139834	-68.858199	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005096	1	61.74	17.49	0	0	305	1.0194381	-68.071555	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005097	1	82.57	23.4	0	0	305	1.0180635	-67.349923	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005098	1	156.22	44.26	0	236.47	305	1.03	-68.111277	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005099	1	67.63	19.16	0	114.96	305	1.03	-69.068816	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005100	1	22.45	6.36	0	0	305	1.0154331	-68.7531	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005101	1	22.63	6.41	0	0	305	1.0249063	-52.126783	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005102	1	0	0	0	0	305	1.0171894	-64.191291	500	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005103	1	234.49	66.44	0	0	305	1.0173141	-68.379423	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005104	1	79.02	22.39	0	0	305	1.0090848	-66.553354	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005105	1	105.27	29.83	0	0	305	1.0133428	-69.973373	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005106	2	0	0	0	0	305	1.0133428	-69.973373	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005107	2	0	0	0	0	305	1.0133428	-69.973373	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005108	1	40.12	11.37	0	477.09	305	1.03	-67.649151	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005109	1	53.98	15.29	0	0	305	1.0015797	-68.497483	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005110	1	3.44	0.97	0	0	305	0.996044	-54.029781	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005111	1	37.24	10.55	0	0	305	1.0245545	-70.467941	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005112	1	14.25	4.04	0	0	305	1.0212661	-55.527623	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005113	1	21.58	6.11	0	0	305	1.0117601	-67.097681	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005114	1	56.95	16.13	0	0	305	1.0107065	-68.541761	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005115	1	17.73	5.02	0	0	305	1.0227837	-66.633348	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005116	1	141.56	40.11	0	0	305	1.0162889	-69.819927	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005117	1	128.28	36.35	0	0	305	1.0087095	-68.505528	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005118	1	8.65	2.45	0	0	305	1.0156238	-44.450715	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005119	1	4.4	1.25	0	0	305	1.0078241	-55.783712	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005120	1	0	0	0	0	305	1.0313487	-46.211016	500	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005121	1	76.66	21.72	0	36.27	305	1.03	-46.837577	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005122	1	65	18.42	0	0	305	1.0220103	-70.165804	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005123	1	0	0	0	0	305	1.0194794	-52.366826	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005124	1	26.69	7.56	0	0	305	1.0187234	-51.470909	115	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005125	1	67.92	19.24	0	0	305	1.0173919	-66.701419	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005126	1	173.21	49.08	0	0	305	1.0174992	-70.679863	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005127	1	3.89	1.1	0	0	305	1.0237714	-55.796433	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005128	1	90.51	25.65	0	0	305	1.013362	-69.879636	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005129	1	14.89	4.22	0	0	305	1.0309293	-50.58062	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005130	1	99.79	28.27	0	0	305	1.0131405	-68.897049	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005131	1	0	0	0	0	305	1.027108	-50.107025	500	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005132	1	102.52	29.05	0	0	305	1.0205549	-52.304732	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005133	1	12.16	3.45	0	0	305	1.0196397	-55.115047	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005134	1	26.98	7.64	0	0	305	1.0112395	-47.274511	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005135	1	27.59	7.82	0	0	305	1.0214666	-52.419743	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005136	1	11.94	3.38	0	0	305	1.0021157	-62.660256	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005137	1	0	0	0	0	305	1.0234207	-53.667797	500	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005138	1	105.04	29.76	0	0	305	1.0230872	-54.955515	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005139	1	86.38	24.47	0	242.36	305	1.03	-71.134221	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005140	1	8.65	2.45	0	0	305	1.0112335	-55.737547	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005141	1	45.38	12.86	0	0	305	1.0066957	-66.456134	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005142	1	15.53	4.4	0	0	305	1.0080075	-55.508155	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005143	1	87.45	24.78	0	0	305	1.0162656	-66.527934	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005144	1	73.43	20.8	0	0	305	1.0120582	-55.910656	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005145	1	117.86	33.39	0	0	305	1.0200601	-68.204612	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005146	1	90.75	25.71	0	0	305	1.0103114	-68.644692	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005147	1	108.12	30.63	0	0	305	1.0077805	-70.156304	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005148	1	83.41	23.63	0	0	305	1.0135142	-70.1624	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005149	1	91.45	25.91	0	0	305	1.0130172	-70.546977	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005150	1	4.11	1.17	0	0	305	1.0059976	-54.329391	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005151	1	5.33	1.51	0	0	305	1.0220347	-57.243981	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005152	1	60.98	17.28	0	0	305	1.0093965	-69.252473	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005153	1	15.98	4.53	0	0	305	1.0088093	-60.063945	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005154	1	15.58	4.41	0	0	305	1.0125461	-57.984719	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005155	1	3.71	1.05	0	0	305	1.0147463	-49.526082	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005156	1	6.22	1.76	0	0	305	1.0259257	-49.631142	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005157	1	146.63	41.55	0	0	305	1.0033811	-68.803031	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005158	1	168.19	47.66	0	0	305	1.0226391	-68.984733	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005159	1	14.54	4.12	0	0	305	1.0181795	-52.803806	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005160	1	59.35	16.81	0	0	305	1.005195	-65.468884	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005161	1	199.65	56.57	0	232.55	305	1.03	-70.443217	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005162	1	6.69	1.9	0	0	305	1.004158	-57.941387	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005163	1	15.15	4.29	0	0	305	1.017189	-53.529279	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005164	1	0	0	0	0	305	1.0132782	-61.823383	500	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005165	1	55.53	15.73	0	0	305	1.0093625	-64.780116	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005166	2	0	0	0	0	305	1.0302411	-59.953576	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005167	2	0	0	0	0	305	1.0140172	-61.743495	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005168	1	125.67	35.61	0	0	305	1.0164738	-71.04856	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005169	1	0	0	0	0	305	1.0233582	-52.438455	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005170	2	0	0	0	0	305	1.0181793	-50.802476	18	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005171	1	1.06	0.3	0	0	305	1.0021158	-61.833736	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005172	1	74.24	21.03	0	181.13	305	1.03	-64.587508	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005173	1	136.36	38.63	0	0	305	1.0112046	-69.132485	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005174	1	4.32	1.22	0	0	305	1.0029053	-60.791366	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005175	1	118.67	33.62	0	0	305	1.0077979	-66.029007	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005176	1	7.3	2.07	0	0	305	1.0007517	-52.227552	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005177	1	91.38	25.89	0	0	305	1.0066792	-68.290597	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005178	1	83.96	23.79	0	0	305	1.0071774	-69.47682	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005179	1	0	0	0	0	305	1.0214815	-57.197447	500	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005180	1	88.36	25.04	0	0	305	1.017642	-58.685968	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005181	1	178.22	50.5	0	0	305	1.0104538	-69.9243	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005182	1	3.82	1.08	0	0	305	1.0130338	-55.417381	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005183	1	139.09	39.41	0	0	305	1.0200557	-71.045268	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005184	1	80.23	22.73	0	0	305	1.0052273	-69.559168	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005185	1	25.72	7.29	0	0	305	1.0164357	-65.144158	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005186	1	24.98	7.08	0	0	305	1.0057596	-66.159128	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005187	1	15.41	4.37	0	0	305	1.0029836	-49.862036	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005188	1	64.82	18.37	0	0	305	1.0085876	-69.753745	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005189	1	78.84	22.34	0	0	305	1.0200473	-69.805398	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005190	1	3.38	0.96	0	0	305	1.0112562	-57.611301	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005191	1	7.58	2.15	0	82.26	305	1.03	-56.538331	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005192	1	0	0	0	0	305	1.0235852	-50.904935	500	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005193	1	134.77	38.19	0	0	305	1.0201614	-52.183849	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005194	1	59.01	16.72	0	0	305	1.0137438	-68.384002	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005195	1	55.26	15.66	0	0	305	1.014999	-67.557362	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005196	1	0	0	0	0	305	1.0074835	-51.580853	500	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005197	1	0	0	0	0	305	1.0070398	-53.288994	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005198	2	0	0	0	0	305	1.005209	-50.86833	18	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005199	1	24.33	6.89	0	0	305	1.0155157	-67.724997	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005200	1	66.35	18.8	0	0	305	0.9927629	-55.662452	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005201	1	4.81	1.36	0	0	305	1.0102062	-54.91009	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005202	1	8.64	2.45	0	0	305	1.0079037	-63.059951	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005203	1	147.01	41.65	0	0	305	1.0145675	-70.383521	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005204	1	0	0	0	0	305	1.0082108	-54.728829	500	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005205	1	0	0	0	0	305	1.0094177	-56.456068	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005206	2	0	0	0	0	305	1.01	-52.395755	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005207	2	0	0	0	0	305	1.01	-53.637895	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005208	2	0	0	0	0	305	1.01	-53.356006	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005209	1	3.59	1.02	0	0	305	1.0146879	-56.252377	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005210	1	39.64	11.23	0	0	305	1.0149611	-68.091766	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005211	1	6.91	1.96	0	0	305	1.0037577	-57.605317	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005212	1	33.89	9.6	0	0	305	0.9981011	-67.135361	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005213	1	92.1	26.09	0	0	305	1.0102808	-69.840189	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005214	1	102.1	28.93	0	0	305	1.0119393	-69.425882	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005215	1	19.98	5.66	0	0	305	1.0036305	-67.572634	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005216	1	66.58	18.86	0	0	305	1.0150971	-68.15811	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005217	1	100.33	28.43	0	439.01	305	1.03	-68.545045	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005218	1	39.29	11.13	0	0	305	1.0099967	-66.391682	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005219	1	13.35	3.78	0	87.82	305	1.03	-67.993848	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005220	1	40.49	11.47	0	0	305	1.0132742	-66.977448	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005221	1	91.29	25.87	0	0	305	1.0110992	-55.228004	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005222	1	33.14	9.39	0	0	305	1.0026565	-66.045556	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005223	1	34.79	9.86	0	0	305	0.9978908	-57.934783	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005224	1	154.87	43.88	0	0	305	1.015321	-70.374348	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005225	1	13.06	3.7	0	0	305	1.0240986	-67.762869	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005226	1	5.49	1.56	0	0	305	1.0302304	-50.84296	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005227	1	70.88	20.08	0	0	305	1.0108339	-70.497688	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005228	1	81.2	23.01	0	0	305	1.0129416	-67.600431	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005229	1	43.94	12.45	0	0	305	1.0146193	-69.0264	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005230	1	66.37	18.81	0	0	305	1.0235057	-70.071671	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005231	1	14.93	4.23	0	0	305	1.0207405	-54.129975	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005232	1	49.97	14.16	0	0	305	1.0239337	-69.366498	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005233	1	98.77	27.99	0	0	305	1.0196609	-68.828497	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005234	1	142.66	40.42	0	0	305	1.0062731	-67.645929	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005235	1	20.37	5.77	0	0	305	1.0217541	-53.612164	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005236	1	0	0	0	0	305	1.0100595	-45.401622	500	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005237	1	0	0	0	0	305	1.0021158	-43.101522	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005238	2	0	0	0	0	305	1.0070543	-44.470942	18	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005239	1	0	0	0	0	305	1.0342149	-48.061702	500	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005240	1	0	0	0	0	305	1.0345757	-49.84669	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005241	1	0	0	0	0	305	1.0359424	-51.331301	115	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005242	1	0	0	0	0	305	1.0359424	-51.331301	115	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005243	2	0	0	0	0	305	1.0287736	-46.480735	13.8	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005244	1	65.13	18.45	0	0	305	1.0119102	-67.330123	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005245	1	138.96	39.37	0	0	305	1.017391	-70.069343	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005246	1	21.21	6.01	0	0	305	1.0161671	-55.376669	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005247	1	3.26	0.92	0	0	305	1.0135136	-57.111291	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005248	1	101.02	28.62	0	0	305	1.012634	-68.244145	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005249	1	114.68	32.49	0	0	305	1.0090806	-64.21628	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005250	1	165.09	46.77	0	0	305	1.0151468	-67.73358	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005251	1	123.12	34.88	0	0	305	1.0237818	-69.095762	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005252	1	80.8	22.89	0	0	305	1.0214582	-70.53094	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005253	1	126.68	35.89	0	0	305	1.0047763	-68.438896	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005254	1	82.94	23.5	0	0	305	1.013562	-67.739384	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005255	1	9.43	2.67	0	0	305	0.9981937	-56.40662	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005256	1	1.3	0.37	0	0	305	1.0018919	-64.405232	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005257	1	9.9	2.8	0	0	305	1.0015655	-63.758654	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005258	1	100.19	28.39	0	0	305	1.0050938	-69.309822	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005259	1	9.21	2.61	0	0	305	1.0182475	-68.260921	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005260	1	0	0	0	0	305	1.0124636	-53.304973	500	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005261	1	0	0	0	0	305	1.015937	-54.550434	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005262	2	0	0	0	0	305	1.01	-49.004106	13.8	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005263	2	0	0	0	0	305	1.01	-50.689008	13.8	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005264	1	12.13	3.44	0	67.38	305	1.03	-54.071713	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005265	1	103.94	29.45	0	0	305	1.0180371	-66.73696	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005266	1	136.12	38.57	0	0	305	1.0216951	-68.370251	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005267	1	39.32	11.14	0	0	305	1.011949	-56.760302	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005268	1	32.23	9.13	0	0	305	0.9978395	-63.822033	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005269	1	86.96	24.64	0	0	305	1.0043654	-63.950659	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005270	1	22.41	6.35	0	0	305	1.0069464	-57.957671	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005271	1	10.01	2.83	0	0	305	1.0189009	-53.192885	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005272	1	18.83	5.33	0	0	305	1.02097	-70.052705	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005273	1	116	32.87	0	0	305	1.0256104	-70.079255	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005274	1	11.87	3.36	0	0	305	1.0070928	-68.476549	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005275	1	4.75	1.35	0	0	305	1.0000758	-58.705081	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005276	1	10.54	2.99	0	0	305	1.0136849	-53.718539	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005277	1	104.8	29.69	0	0	305	1.0046154	-68.829616	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005278	1	50.69	14.36	0	0	305	1.0181794	-51.979991	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005279	1	0	0	0	0	305	1.0244564	-49.979363	500	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005280	1	94.63	26.81	0	0	305	1.0206103	-51.276273	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005281	2	0	0	0	0	305	1.017916	-47.070795	13.8	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005282	2	0	0	0	0	305	1.0191898	-47.52236	13.8	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005283	2	0	0	0	0	305	1.0244564	-49.979363	13.8	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005284	1	44.65	12.65	0	0	305	1.0056064	-67.267288	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005285	1	10.15	2.88	0	0	305	0.9981355	-59.725138	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005286	1	30.18	8.55	0	0	305	1.0151758	-53.270595	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005287	1	186.78	52.92	0	0	305	1.0088905	-69.134321	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005288	1	13.61	3.86	0	0	305	1.000159	-63.847263	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005289	1	69.76	19.77	0	644.83	305	1.03	-70.284997	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005290	1	30.34	8.6	0	0	305	1.0062825	-59.307844	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005291	1	144.17	40.85	0	0	305	1.0128714	-67.404879	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005292	1	62.05	17.58	0	0	305	1.0079457	-65.484446	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005293	1	62.97	17.84	0	0	305	1.0016279	-61.552123	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005294	1	111.16	31.49	0	0	305	1.0167891	-70.77137	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005295	1	0	0	0	0	305	1.0218927	-62.654376	500	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005296	1	102.32	28.99	0	0	305	1.0149893	-65.206905	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005297	2	0	0	0	0	305	1.0218927	-62.654376	13.8	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005298	2	0	0	0	0	305	1.0281494	-61.981592	13.8	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005299	2	0	0	0	0	305	1.0345303	-61.277798	13.8	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005300	2	0	0	0	0	305	1.0324433	-61.509829	13.8	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005301	2	0	0	0	0	305	1.0346264	-61.285578	13.8	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005302	2	0	0	0	0	305	1.04	-58.267665	13.8	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005303	2	0	0	0	0	305	1.04	-59.383519	13.8	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005304	1	0	0	0	0	305	1.0193432	-62.953752	500	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005305	1	189.42	53.67	0	0	305	1.018716	-66.884233	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005306	1	40.81	11.56	0	0	305	1.0166772	-63.906689	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005307	1	143.56	40.67	0	0	305	1.0184986	-69.342608	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005308	1	15.35	4.35	0	0	305	1.0120314	-68.12736	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005309	1	98.85	28.01	0	0	305	1.0126879	-70.361853	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005310	1	69.99	19.83	0	0	305	1.0247317	-68.846153	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005311	1	40.96	11.61	0	0	305	1.0225557	-70.894682	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005312	1	81.81	23.18	0	0	305	1.0027684	-65.971554	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005313	1	16.12	4.57	0	0	305	1.0150688	-66.434214	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005314	1	11.99	3.4	0	0	305	1.0156792	-55.835789	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005315	1	31.74	8.99	0	0	305	1.002717	-67.762383	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005316	1	176.19	49.92	0	290.76	305	1.03	-69.886745	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005317	1	0	0	0	0	305	1.0133606	-54.518533	500	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005318	1	0	0	0	0	305	1.0122239	-57.648528	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005319	2	0	0	0	0	305	1.01	-53.646187	13.2	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005320	2	0	0	0	0	305	1.0133606	-54.518533	13.2	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005321	2	0	0	0	0	305	1.01	-53.683523	13.2	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005322	1	0	0	0	0	305	1.0209579	-63.149969	500	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005323	1	219.44	62.17	0	0	305	1.0191569	-67.368432	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005324	2	0	0	0	0	305	1.04	-60.001186	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005325	2	0	0	0	0	305	1.04	-59.991921	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005326	2	0	0	0	0	305	1.0311294	-62.063291	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005327	1	4.01	1.14	0	0	305	1.006368	-56.39915	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005328	1	13.64	3.86	0	0	305	1.00931	-57.134934	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005329	1	148.25	42	0	0	305	1.0073556	-69.480991	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005330	1	64.78	18.35	0	0	305	1.0166064	-67.521508	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005331	1	26.36	7.47	0	0	305	1.0057791	-67.977789	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005332	1	85.12	24.12	0	0	305	1.0141722	-68.232611	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005333	1	108.12	30.63	0	0	305	1.0000321	-68.149018	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005334	1	23.95	6.78	0	0	305	1.0202856	-41.392127	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005335	1	166.71	47.23	0	0	305	1.0123051	-70.427241	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005336	1	74.14	21.01	0	0	305	1.0112276	-67.890632	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005337	1	18.78	5.32	0	0	305	1.0057656	-54.469328	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005338	1	80.26	22.74	0	0	305	1.0006395	-64.393539	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005339	1	80.01	22.67	0	193.98	305	1.03	-69.67928	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005340	1	33.94	9.62	0	0	305	1.0191008	-70.181086	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005341	1	38.7	10.97	0	0	305	1.0220903	-68.687052	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005342	2	0	0	0	0	305	1.0305261	-67.557665	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005343	2	0	0	0	0	305	1.04	-63.293118	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005344	1	94.71	26.84	0	0	305	1.0255377	-71.119234	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005345	1	33.12	9.38	0	0	305	1.0014108	-61.664516	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005346	1	91.3	25.87	0	525.7	305	1.03	-67.519793	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005347	1	18.68	5.29	0	0	305	1.0139951	-44.092346	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005348	1	9.25	2.62	0	0	305	1.0036949	-63.876876	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005349	1	60.83	17.23	0	0	305	1.0112157	-68.366657	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005350	1	0	0	0	0	305	1.0156843	-63.781101	500	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005351	1	174.28	49.38	0	0	305	1.0133675	-66.922739	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005352	1	41.84	11.85	0	0	305	1.0168192	-69.160842	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005353	1	56.58	16.03	0	0	305	1.0220502	-68.010798	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005354	1	77.72	22.02	0	0	305	1.0144481	-70.318517	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005355	1	5.65	1.6	0	0	305	1.0059891	-64.563699	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005356	1	122.43	34.69	0	0	305	1.025625	-69.850292	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005357	1	91.04	25.79	0	0	305	1.0126743	-68.286639	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005358	1	0	0	0	0	305	1.0217818	-49.486256	500	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005359	1	0	0	0	0	305	1.0207504	-51.858693	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005360	2	0	0	0	0	305	1.01	-43.209686	13.8	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005361	1	0	0	0	0	305	1.0072636	-55.563778	500	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005362	1	33.91	9.61	0	0	305	1.0052427	-56.5256	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005363	2	0	0	0	0	305	1.0069404	-55.370111	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005364	2	0	0	0	0	305	1.0051259	-54.419004	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005365	2	0	0	0	0	305	1.002279	-53.174368	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005366	2	0	0	0	0	305	1.0016312	-52.843047	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005367	2	0	0	0	0	305	1.0017054	-52.924114	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005368	2	0	0	0	0	305	1.0038414	-53.811537	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005369	2	0	0	0	0	305	1.0012909	-52.698753	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005370	1	105.99	30.03	0	0	305	1.0045289	-67.649714	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005371	1	69	19.55	0	0	305	1.0183544	-66.90402	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005372	1	39.8	11.28	0	0	305	1.0225318	-70.781483	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005373	1	156.99	44.48	0	0	305	1.0025131	-70.200107	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005374	1	69.09	19.58	0	0	305	1.018088	-67.448631	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005375	1	62.09	17.59	0	0	305	1.0206539	-67.481726	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005376	1	47.85	13.56	0	0	305	1.0185278	-67.944106	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005377	1	57.62	16.33	0	0	305	1.0121278	-55.529723	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005378	1	68.06	19.28	0	147.35	305	1.03	-56.593022	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005379	1	164.73	46.67	0	0	305	1.0182031	-69.192878	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005380	1	0	0	0	0	305	1.0223357	-60.058026	500	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005381	1	79.8	22.61	0	0	305	1.0145064	-61.592649	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005382	2	0	0	0	0	305	1.0371587	-59.56355	13.8	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005383	2	0	0	0	0	305	1.0391785	-59.495244	13.8	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005384	1	0	0	0	0	305	1.0181232	-63.768291	500	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005385	1	240.97	68.28	0	0	305	1.0178058	-66.271579	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005386	1	63.55	18	0	375.33	305	1.03	-69.533073	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005387	1	77.75	22.03	0	0	305	1.010098	-68.821467	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005388	1	0	0	0	0	305	1.0217184	-53.848843	500	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005389	1	87.47	24.78	0	0	305	1.0180006	-55.141339	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005390	1	0	0	0	0	305	1.0179115	-52.925254	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005391	1	0	0	0	0	305	1.0188748	-54.271594	115	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005392	1	7.49	2.12	0	0	305	1.0110779	-55.542642	115	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005393	1	14.92	4.23	0	0	305	1.0113008	-57.12373	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005394	1	0	0	0	0	305	1.0265143	-39.793042	500	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005395	1	0	0	0	0	305	1.0245992	-37.71584	230	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005396	1	0	0	0	0	305	1.0192662	-40.455092	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005397	1	0	0	0	0	305	1.0109748	-38.494374	115	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005398	1	0	0	0	0	305	1.0109748	-38.494374	115	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005399	2	0	0	0	0	305	1.0302021	-39.075402	13.8	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005400	1	108.27	30.68	0	0	305	1.0071881	-66.786374	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005401	1	0	0	0	0	305	1.0138584	-55.246647	500	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005402	1	65.97	18.69	0	0	305	1.007981	-58.71064	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005403	2	0	0	0	0	305	1.026877	-53.801299	18	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005404	2	0	0	0	0	305	1.0228438	-54.392066	18	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005405	2	0	0	0	0	305	1.022947	-54.300649	18	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005406	2	0	0	0	0	305	1.0264674	-53.843966	18	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005407	1	21.28	6.03	0	0	305	1.0240248	-57.09637	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005408	1	26.57	7.53	0	0	305	1.0166535	-66.72996	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005409	1	92.56	26.22	0	0	305	1.0051979	-68.280844	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005410	1	0	0	0	0	305	1.0285223	-50.751088	500	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005411	1	120.07	34.02	0	176.83	305	1.03	-53.572911	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005412	1	144.59	40.97	0	0	305	1.0131658	-68.676097	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005413	1	0	0	0	0	305	1.0105946	-51.034658	500	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005414	1	0	0	0	0	305	1.0202366	-52.185949	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005415	2	0	0	0	0	305	1.0060888	-48.843715	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005416	2	0	0	0	0	305	1.0059141	-48.819286	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005417	2	0	0	0	0	305	1.0064786	-49.0836	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005418	2	0	0	0	0	305	1.007158	-49.195017	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005419	2	0	0	0	0	305	1.0086507	-49.958267	13.8	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005420	1	14.67	4.16	0	0	305	1.0147657	-66.450351	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005421	1	2.01	0.57	0	151.06	305	1.03	-67.199811	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005422	1	182.95	51.83	0	348.93	305	1.03	-69.539531	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005423	2	0	0	0	0	305	1.0288939	-68.879333	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005424	2	0	0	0	0	305	1.03	-69.539531	13.8	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005425	1	52.93	15	0	0	305	1.0139098	-69.130939	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005426	1	43.86	12.43	0	0	305	1.0016266	-64.735077	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005427	1	25.31	7.17	0	0	305	1.0004373	-65.914464	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005428	1	85.26	24.16	0	0	305	1.0146611	-67.428911	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005429	1	106.17	30.08	0	0	305	1.0094002	-68.561488	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005430	1	60.59	17.17	0	0	305	1.0153343	-64.157341	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005431	1	84.43	23.92	0	0	305	1.0132586	-68.9259	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005432	1	42.02	11.91	0	0	305	1.0084691	-62.851975	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005433	1	116.98	33.14	0	0	305	1.0115464	-69.320383	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005434	1	9.96	2.82	0	0	305	1.0245961	-66.343513	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005435	1	4.5	1.27	0	0	305	1.021454	-54.117404	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005436	1	72.89	20.65	0	0	305	1.0265442	-70.392875	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005437	1	9.01	2.55	0	0	305	1.0047541	-58.016699	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005438	1	50.24	14.24	0	0	305	1.0157182	-67.983253	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005439	1	113.9	32.27	0	0	305	1.0073781	-62.819914	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005440	1	167.12	47.35	0	279.49	305	1.03	-69.580525	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005441	1	145.18	41.13	0	0	305	1.0213829	-66.242705	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005442	1	43.72	12.39	0	0	305	1.0154017	-68.392217	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005443	1	52.34	14.83	0	0	305	1.0245306	-67.812118	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005444	2	0	0	0	0	305	1.0132279	-59.352359	500	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005445	1	0	0	0	0	305	1.0078265	-63.143241	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005446	1	40.66	11.52	0	0	305	1.0144175	-57.394235	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005447	1	154.46	43.76	0	0	305	1.0067092	-67.571719	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005448	1	0	0	0	0	305	1.0191072	-63.298283	500	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005449	1	266.99	75.65	0	0	305	1.0255666	-66.629512	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005450	1	17.1	4.84	0	0	305	1.0015536	-67.443246	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005451	1	0	0	0	0	305	1.0296232	-50.726946	500	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005452	1	106.6	30.2	0	0	305	1.025056	-52.013242	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005453	1	67.92	19.24	0	0	305	1.0092227	-64.913578	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005454	1	47.76	13.53	0	0	305	1.0127092	-65.470645	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005455	1	9.47	2.68	0	0	305	1.0004783	-61.102133	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005456	1	12.62	3.58	0	0	305	1.0200627	-47.728832	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005457	1	103.54	29.34	0	0	305	1.0102146	-68.827484	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005458	1	0	0	0	0	305	1.0173292	-53.293807	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005459	1	0	0	0	0	305	1.0195797	-54.710584	115	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005460	1	14.16	4.01	0	0	305	1.0018449	-57.425358	115	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005461	1	72.8	20.63	0	0	305	1.0128252	-53.014172	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005462	1	86.05	24.38	0	0	305	1.0118387	-68.966803	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005463	1	160.33	45.43	0	0	305	1.0214987	-70.164863	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005464	1	0	0	0	0	305	1.0172148	-63.521387	500	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005465	1	218.17	61.81	0	0	305	1.0192681	-67.204832	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005466	1	7.44	2.11	0	0	305	1.0110338	-55.878235	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005467	1	28.23	8	0	0	305	1.0201585	-70.237416	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005468	1	42.13	11.94	0	0	305	1.0119279	-69.121267	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005469	1	8.5	2.41	0	0	305	1.0157377	-68.162599	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005470	1	70.52	19.98	0	0	305	1.0208891	-57.112228	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005471	1	1.44	0.41	0	0	305	1.0240143	-53.123361	161	12	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005472	1	4.57	1.29	0	0	305	1.006051	-45.692223	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005473	1	4.03	1.14	0	0	305	1.0088604	-59.514857	161	18	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005474	1	3.11	0.88	0	0	305	1.0047486	-59.378361	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005475	1	59.28	16.8	0	0	305	1.0108887	-67.561518	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005476	1	10.97	3.11	0	0	305	0.9978847	-62.001138	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005477	1	79.03	22.39	0	0	305	1.0175381	-54.949023	161	13	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005478	1	137.94	39.08	0	406.1	305	1.03	-69.656257	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005479	1	0	0	0	0	305	1.0142158	-61.424266	500	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005480	1	179.23	50.78	0	0	305	1.0087376	-64.874783	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005481	1	58.18	16.49	0	0	305	1.0052136	-66.186806	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005482	1	69.18	19.6	0	263.75	305	1.03	-70.962766	161	16	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005483	1	84.63	23.98	0	0	305	1.0209573	-67.5484	161	17	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005484	1	6.29	1.78	0	0	305	1.0235683	-43.898708	161	15	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3005485	1	4.69	1.33	0	0	305	1.0162486	-59.648371	161	14	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006001	1	103.81	29.41	0	202.82	306	1.03	-56.298953	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006002	1	32.48	9.2	0	0	306	1.0112492	-56.308436	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006003	1	0	0	0	0	306	1.0334218	-45.938532	500	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006004	1	0	0	0	0	306	1.020826	-42.446771	230	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006005	1	75.48	21.39	0	0	306	1.0231806	-45.637343	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006006	2	0	0	0	0	306	1.04	-44.538159	13.8	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006007	2	0	0	0	0	306	1.0334218	-45.938532	13.8	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006008	2	0	0	0	0	306	1.04	-44.417598	13.8	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006009	2	0	0	0	0	306	1.04	-43.390174	13.8	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006010	2	0	0	0	0	306	1.04	-44.168626	13.8	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006011	1	24.02	6.81	0	0	306	1.0143224	-51.832748	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006012	1	13.51	3.83	0	84.83	306	1.03	-49.407833	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006013	1	94.89	26.89	0	0	306	0.9973729	-57.312297	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006014	1	5.51	1.56	0	0	306	1.0207622	-51.334211	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006015	1	24.76	7.02	0	0	306	1.0148905	-55.691605	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006016	1	176.43	49.99	0	0	306	1.0126656	-56.404874	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006017	1	83.31	23.6	0	0	306	1.0093643	-54.678585	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006018	1	2.46	0.7	0	0	306	1.001676	-56.091699	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006019	1	59.07	16.74	0	0	306	1.0018775	-56.751317	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006020	1	16.53	4.68	0	0	306	1.0220775	-51.108526	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006021	1	0	0	0	0	306	1.0318242	-48.581165	500	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006022	1	0	0	0	0	306	1.0232231	-51.269708	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006023	1	132.89	37.65	0	0	306	1.0124479	-55.0032	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006024	1	84.99	24.08	0	238.26	306	1.03	-58.477136	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006025	1	64.63	18.31	0	343.3	306	1.03	-56.648311	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006026	1	22.12	6.27	0	0	306	1.0037792	-55.470794	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006027	1	64.98	18.41	0	0	306	1.0195991	-52.077693	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006028	1	103.35	29.28	0	0	306	0.9987451	-56.498401	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006029	1	6.98	1.98	0	0	306	1.0222186	-46.091806	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006030	1	0	0	0	0	306	1.0172482	-35.549256	230	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006031	1	29.18	8.27	0	0	306	1.0129228	-38.175449	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006032	1	36.4	10.31	0	0	306	1.0017706	-59.025412	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006033	1	0	0	0	0	306	1.0225746	-50.360556	500	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006034	1	0	0	0	0	306	1.0146773	-52.490845	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006035	1	206.37	58.47	0	0	306	1.0067202	-55.454168	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006036	1	0	0	0	0	306	1.0156042	-51.278564	230	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006037	1	147.53	41.8	0	0	306	1.0116381	-53.950573	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006038	1	0	0	0	0	306	1.029722	-48.869526	500	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006039	1	0	0	0	0	306	1.0132769	-52.672074	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006040	1	80.78	22.89	0	0	306	1.0033356	-56.509314	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006041	2	0	0	0	0	306	1.0337022	-48.873936	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006042	2	0	0	0	0	306	1.04	-48.87727	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006043	1	148.3	42.02	0	0	306	1.0010264	-54.983024	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006044	1	18.3	5.18	0	0	306	1.0018015	-56.250986	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006045	1	0	0	0	0	306	1.0271239	-48.434052	500	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006046	1	0	0	0	0	306	1.0213791	-51.527674	230	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006047	1	149.85	42.46	0	0	306	1.0149162	-55.96132	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006048	2	0	0	0	0	306	1.0271239	-48.434052	13.8	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006049	2	0	0	0	0	306	1.0271239	-48.434052	13.8	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006050	2	0	0	0	0	306	1.0271239	-48.434052	13.8	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006051	2	0	0	0	0	306	1.0343979	-47.654457	13.8	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006052	2	0	0	0	0	306	1.0271239	-48.434052	13.8	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006053	2	0	0	0	0	306	1.035399	-47.536139	13.8	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006054	2	0	0	0	0	306	1.04	-46.730314	13.8	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006055	1	4.93	1.4	0	0	306	1.0257063	-58.256931	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006056	1	0	0	0	0	306	1.0253243	-46.035323	500	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006057	1	0	0	0	0	306	1.0204919	-48.879269	230	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006058	1	178.64	50.61	0	0	306	1.0137242	-51.198989	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006059	1	3.44	0.97	0	0	306	1.0262052	-54.855359	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006060	1	74.53	21.12	0	0	306	1.0092857	-57.340117	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006061	1	147.9	41.91	0	0	306	1.0034723	-57.293674	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006062	1	0	0	0	0	306	1.0201436	-33.630957	500	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006063	1	0	0	0	0	306	1.0168573	-36.663082	230	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006064	1	82.48	23.37	0	0	306	1.0102578	-39.940369	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006065	1	14.86	4.21	0	0	306	1.0064704	-56.319733	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006066	1	0	0	0	0	306	1.0270058	-46.645675	500	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006067	1	0	0	0	0	306	1.0211651	-48.955608	230	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006068	1	0	0	0	0	306	1.0145027	-52.76307	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006069	2	0	0	0	0	306	1.03	-45.8237	18	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006070	2	0	0	0	0	306	1.03	-44.52979	18	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006071	2	0	0	0	0	306	1.03	-46.086903	18	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006072	2	0	0	0	0	306	1.0270058	-46.645675	18	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006073	2	0	0	0	0	306	1.03	-45.485567	18	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006074	2	0	0	0	0	306	1.03	-45.496497	18	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006075	1	0	0	0	0	306	1.0212652	-31.948095	500	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006076	1	0	0	0	0	306	1.0221305	-34.115665	230	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006077	1	0	0	0	0	306	1.0218118	-36.199558	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006078	2	0	0	0	0	306	1.012616	-28.831624	22	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006079	2	0	0	0	0	306	1.0177444	-30.947668	22	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006080	2	0	0	0	0	306	1.0162327	-30.581733	22	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006081	1	0	0	0	0	306	1.0250975	-50.191351	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006082	2	0	0	0	0	306	1.04	-47.639179	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006083	2	0	0	0	0	306	1.04	-41.305781	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006084	1	0	0	0	0	306	1.0118256	-54.79565	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006085	2	0	0	0	0	306	1.0119276	-54.529493	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006086	2	0	0	0	0	306	1.0119764	-52.111845	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006087	2	0	0	0	0	306	1.0118256	-54.79565	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006088	2	0	0	0	0	306	1.0120278	-54.375284	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006089	2	0	0	0	0	306	1.0120549	-53.298877	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006090	2	0	0	0	0	306	1.0120268	-53.103593	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006091	1	37.81	10.71	0	114.19	306	1.03	-58.223876	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006092	1	35.66	10.1	0	44.78	306	1.03	-47.586578	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006093	1	40.54	11.49	0	0	306	1.003622	-55.528202	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006094	1	67.98	19.26	0	0	306	1.0105239	-55.058933	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006095	1	68.37	19.37	0	0	306	1.0120868	-57.050082	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006096	1	25.78	7.3	0	72.69	306	1.03	-52.849641	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006097	1	105.36	29.85	0	0	306	1.0016555	-56.049588	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006098	1	132.22	37.46	0	0	306	1.00247	-57.811461	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006099	1	21.38	6.06	0	0	306	1.0038058	-56.226906	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006100	1	37.71	10.69	0	0	306	1.003463	-56.350773	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006101	1	0	0	0	0	306	1.023994	-32.927996	500	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006102	1	0	0	0	0	306	1.0224114	-36.02506	230	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006103	1	34.21	9.69	0	54.27	306	1.03	-41.753981	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006104	2	0	0	0	0	306	1.0313124	-32.138998	13.8	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006105	2	0	0	0	0	306	1.0355497	-31.661686	13.8	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006106	2	0	0	0	0	306	1.029903	-32.301886	13.8	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006107	1	0	0	0	0	306	1.0333816	-47.501003	500	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006108	1	0	0	0	0	306	1.0173555	-47.619947	230	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006109	1	14.44	4.09	0	0	306	1.0207372	-50.485434	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006110	2	0	0	0	0	306	1.04	-45.744624	13.8	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006111	2	0	0	0	0	306	1.04	-45.800289	13.8	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006112	1	16.16	4.58	0	0	306	1.0078756	-54.520655	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006113	1	20.52	5.81	0	0	306	0.9987592	-57.140616	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006114	1	70.54	19.99	0	0	306	0.9934535	-57.779007	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006115	1	131.13	37.15	0	0	306	1.0022609	-56.527219	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006116	1	56.85	16.11	0	0	306	1.0038156	-57.646826	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006117	1	27.2	7.71	0	0	306	1.0245811	-44.06477	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006118	1	0	0	0	0	306	1.0316284	-49.018229	500	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006119	1	0	0	0	0	306	1.0195986	-52.531423	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006120	1	195.3	55.33	0	0	306	1.0181598	-55.759512	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006121	1	120.8	34.23	0	0	306	1.0117645	-56.179209	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006122	1	22.71	6.43	0	0	306	1.0113077	-39.100569	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006123	1	45.11	12.78	0	0	306	1.0015106	-57.088847	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006124	1	57.42	16.27	0	0	306	1.0086199	-53.376237	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006125	1	2.59	0.73	0	0	306	1.0010229	-53.593477	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006126	1	50.38	14.27	0	0	306	1.0008117	-56.513185	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006127	1	25.24	7.15	0	38.28	306	1.03	-52.737199	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006128	1	52.8	14.96	0	0	306	0.9989752	-57.800562	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006129	1	9.86	2.79	0	0	306	1.003626	-56.714683	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006130	1	13.4	3.8	0	0	306	1.0015818	-56.196093	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006131	1	43.85	12.43	0	0	306	1.0048302	-56.871693	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006132	1	64.74	18.34	0	0	306	0.991853	-58.011359	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006133	1	10.44	2.96	0	0	306	1.0181311	-49.419147	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006134	1	7.62	2.16	0	0	306	1.0232338	-56.840157	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006135	1	21.71	6.15	0	0	306	1.0092541	-37.68393	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006136	1	71.18	20.17	0	0	306	1.0142895	-56.927183	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006137	1	42.18	11.95	0	0	306	0.9907012	-58.985676	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006138	1	27.68	7.84	0	0	306	1.0121016	-58.566064	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006139	1	9.61	2.72	0	0	306	1.0141972	-52.219065	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006140	1	11.69	3.31	0	0	306	1.0200212	-55.901416	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006141	1	0	0	0	0	306	1.0268672	-45.692208	500	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006142	1	0	0	0	0	306	1.0217216	-49.242449	230	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006143	1	0	0	0	0	306	1.0232658	-52.744807	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006144	2	0	0	0	0	306	1.0268672	-45.692208	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006145	2	0	0	0	0	306	1.03	-42.530196	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006146	2	0	0	0	0	306	1.03	-42.646882	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006147	2	0	0	0	0	306	1.03	-43.33973	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006148	2	0	0	0	0	306	1.0268672	-45.692208	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006149	2	0	0	0	0	306	1.03	-45.114605	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006150	1	117.27	33.23	0	0	306	1.0189387	-57.082243	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006151	1	16.14	4.57	0	52.6	306	1.03	-42.863401	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006152	1	0	0	0	0	306	1.0194638	-52.33266	230	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006153	1	107.97	30.59	0	0	306	1.0017753	-54.447153	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006154	1	43.1	12.21	0	0	306	1.0039262	-55.59483	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006155	1	37.02	10.49	0	0	306	0.9980761	-55.39466	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006156	1	52.66	14.92	0	0	306	1.0183049	-51.047636	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006157	1	28.81	8.16	0	0	306	1.0062368	-58.305155	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006158	1	5.64	1.6	0	68.03	306	1.03	-43.486172	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006159	1	91.04	25.79	0	0	306	1.0088265	-55.551305	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006160	1	98.28	27.85	0	0	306	0.9988011	-56.81431	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006161	1	0	0	0	0	306	1.02617	-44.834412	500	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006162	1	0	0	0	0	306	1.0227754	-48.390777	230	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006163	1	0	0	0	0	306	1.0166569	-50.903661	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006164	2	0	0	0	0	306	1.03	-44.179678	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006165	2	0	0	0	0	306	1.03	-44.105455	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006166	2	0	0	0	0	306	1.03	-44.528943	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006167	2	0	0	0	0	306	1.03	-44.261378	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006168	1	138.23	39.17	0	0	306	1.0003537	-57.350038	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006169	1	0	0	0	0	306	1.0291077	-45.343142	500	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006170	1	0	0	0	0	306	1.0236146	-49.532946	230	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006171	1	113.76	32.23	0	0	306	1.0107735	-52.705218	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006172	1	0	0	0	0	306	1.0157229	-36.381633	230	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006173	1	35.48	10.05	0	0	306	1.0160694	-38.540115	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006174	1	95.75	27.13	0	0	306	1.0130766	-56.423401	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006175	1	96.6	27.37	0	0	306	0.9974769	-57.228205	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006176	1	45.32	12.84	0	0	306	1.009859	-55.991781	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006177	1	0	0	0	378.13	306	1.03	-51.436089	230	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006178	1	134.45	38.09	0	0	306	1.0159172	-54.535076	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006179	1	11.85	3.36	0	0	306	1.0116996	-56.273253	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006180	1	34.14	9.67	0	0	306	0.9988289	-54.909639	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006181	1	49.13	13.92	0	0	306	1.0148629	-56.314952	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006182	1	95.83	27.15	0	0	306	1.0010339	-57.69218	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006183	1	26.97	7.64	0	0	306	1.0169118	-43.253679	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006184	1	48.39	13.71	0	0	306	0.9945606	-58.031778	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006185	1	20.84	5.9	0	0	306	0.9969038	-57.828171	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006186	1	39.37	11.15	0	0	306	1.0047536	-56.287354	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006187	1	80.44	22.79	0	0	306	1.002571	-56.847343	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006188	1	0	0	0	0	306	1.0200366	-33.550918	230	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006189	1	27.37	7.75	0	0	306	1.0175312	-36.225629	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006190	1	18.47	5.23	0	0	306	1.0199486	-46.569732	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006191	1	16.77	4.75	0	0	306	1.0037781	-55.480264	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006192	1	0	0	0	0	306	1.0127753	-43.075623	230	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006193	1	35.69	10.11	0	0	306	1.0070379	-44.918529	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006194	1	44.42	12.59	0	0	306	0.9989363	-55.922109	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006195	1	2.66	0.75	0	0	306	0.99755	-39.270488	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006196	1	21.28	6.03	0	0	306	1.0093439	-54.908148	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006197	1	0	0	0	0	306	1.0241364	-47.965764	500	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006198	1	0	0	0	0	306	1.0161822	-52.505322	230	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006199	1	239.74	67.93	0	0	306	1.0141398	-55.250097	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006200	1	46.28	13.11	0	0	306	0.9980987	-56.542704	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006201	1	39.07	11.07	0	0	306	1.0088318	-57.769426	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006202	1	16.63	4.71	0	0	306	1.0172405	-51.915497	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006203	1	117.59	33.32	0	0	306	1.0017419	-57.16824	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006204	1	7.81	2.21	0	0	306	1.0035223	-56.407384	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006205	1	121.95	34.55	0	0	306	0.996429	-56.573275	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006206	1	18.83	5.34	0	0	306	1.0093209	-44.408678	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006207	1	29.32	8.31	0	134.19	306	1.03	-57.617218	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006208	1	140.96	39.94	0	0	306	1.0172537	-58.189679	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006209	1	7.52	2.13	0	0	306	1.0108486	-55.306002	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006210	1	0	0	0	0	306	1.0369163	-45.862751	500	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006211	1	0	0	0	0	306	1.0318319	-47.819278	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006212	1	0	0	0	0	306	1.0261906	-50.44594	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006213	2	0	0	0	0	306	1.04	-41.630212	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006214	2	0	0	0	0	306	1.04	-37.755355	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006215	2	0	0	0	0	306	1.04	-43.781381	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006216	2	0	0	0	0	306	1.04	-41.178166	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006217	1	52.96	15.01	0	0	306	0.9928843	-59.328585	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006218	1	51.24	14.52	0	0	306	0.9955674	-55.925892	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006219	1	63.93	18.11	0	0	306	1.005274	-57.860119	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006220	1	96.5	27.34	0	0	306	1.0080717	-55.156452	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006221	1	9.16	2.6	0	57.61	306	1.03	-49.175543	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006222	1	0	0	0	0	306	1.0086695	-53.294092	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006223	1	166.84	47.27	0	0	306	1.0005868	-55.802383	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006224	1	116.67	33.06	0	0	306	1.0098878	-58.031281	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006225	1	85.25	24.15	0	0	306	0.9980716	-56.694472	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006226	1	18.02	5.11	0	0	306	1.0184485	-59.751923	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006227	1	126.35	35.8	0	0	306	0.9946449	-57.138997	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006228	1	0	0	0	0	306	1.0240573	-46.768984	500	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006229	1	0	0	0	274.67	306	1.03	-50.896071	230	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006230	1	191.51	54.26	0	0	306	1.0119078	-54.781503	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006231	1	70.51	19.98	0	0	306	0.9955511	-56.532765	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006232	1	66.63	18.88	0	0	306	1.0051912	-53.748191	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006233	1	65.09	18.44	0	0	306	0.9964513	-57.366824	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006234	1	0	0	0	0	306	1.0243497	-48.68798	500	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006235	1	0	0	0	0	306	1.0223899	-50.163882	230	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006236	1	169.53	48.03	0	0	306	1.0080241	-54.221243	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006237	1	1.88	0.53	0	0	306	1.0273197	-52.96046	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006238	1	134.8	38.19	0	0	306	0.9920293	-57.682078	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006239	1	0	0	0	0	306	1.0333936	-43.522278	500	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006240	1	0	0	0	0	306	1.0180156	-47.882091	230	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006241	1	175.73	49.79	0	0	306	1.0031619	-52.893518	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006242	2	0	0	0	0	306	1.04	-41.99485	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006243	2	0	0	0	0	306	1.04	-41.642538	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006244	2	0	0	0	0	306	1.04	-40.93021	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006245	2	0	0	0	0	306	1.04	-41.333514	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006246	2	0	0	0	0	306	1.04	-42.399878	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006247	2	0	0	0	0	306	1.04	-42.681914	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006248	2	0	0	0	0	306	1.04	-41.818984	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006249	2	0	0	0	0	306	1.04	-41.058257	13.8	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006250	1	86.21	24.43	0	0	306	1.0045838	-56.814	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006251	1	51.25	14.52	0	0	306	1.0138958	-58.443486	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006252	1	13.48	3.82	0	0	306	1.013654	-52.784969	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006253	1	13.2	3.74	0	0	306	1.0199478	-41.462247	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006254	1	0	0	0	0	306	1.0261387	-48.361644	500	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006255	1	0	0	0	0	306	1.0198932	-50.481116	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006256	1	18.25	5.17	0	0	306	1.0061462	-55.076856	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006257	2	0	0	0	0	306	1.0237691	-47.981288	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006258	2	0	0	0	0	306	1.0216605	-47.059728	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006259	2	0	0	0	0	306	1.0261387	-48.361644	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006260	2	0	0	0	0	306	1.0233534	-47.904214	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006261	1	31.18	8.83	0	0	306	0.9975587	-57.515265	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006262	1	28.4	8.05	0	0	306	1.0065297	-55.958115	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006263	1	0	0	0	0	306	1.012707	-41.743956	230	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006264	1	34.97	9.91	0	0	306	1.0110263	-43.286434	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006265	1	0	0	0	0	306	1.0186373	-39.215471	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006266	2	0	0	0	0	306	1.0229347	-38.626965	13.8	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006267	2	0	0	0	0	306	1.0338266	-37.082033	13.8	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006268	2	0	0	0	0	306	1.0218996	-38.792091	13.8	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006269	2	0	0	0	0	306	1.0348207	-36.936126	13.8	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006270	2	0	0	0	0	306	1.0186373	-39.215471	13.8	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006271	2	0	0	0	0	306	1.0186373	-39.215471	13.8	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006272	2	0	0	0	0	306	1.0186373	-39.215471	13.8	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006273	2	0	0	0	0	306	1.0186373	-39.215471	13.8	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006274	2	0	0	0	0	306	1.031766	-37.318998	13.8	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006275	1	110.59	31.34	0	0	306	0.9983907	-56.576353	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006276	1	39.92	11.31	0	0	306	1.0085678	-57.93659	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006277	1	0	0	0	0	306	1.0201933	-51.313322	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006278	1	135.68	38.44	0	0	306	1.0065554	-54.53562	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006279	1	0	0	0	0	306	1.0214853	-48.70518	230	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006280	1	136.02	38.54	0	0	306	1.0132246	-51.199371	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006281	1	60.45	17.13	0	0	306	1.0151096	-56.032249	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006282	1	26.19	7.42	0	0	306	1.0226407	-55.125144	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006283	1	6.88	1.95	0	0	306	1.0150131	-56.308416	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006284	1	71.09	20.14	0	0	306	1.0063975	-55.229771	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006285	1	0	0	0	0	306	1.0214244	-54.915975	230	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006286	1	82.67	23.42	0	88.24	306	1.03	-57.434702	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006287	1	0	0	0	0	306	1.0138	-51.994815	230	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006288	1	166.54	47.19	0	0	306	0.9994627	-55.972619	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006289	1	73.84	20.92	0	0	306	0.9977221	-57.509274	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006290	1	67.61	19.16	0	0	306	1.0245937	-57.377274	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006291	1	20.57	5.83	0	0	306	1.0127176	-56.178604	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006292	1	0	0	0	0	306	1.0275308	-47.698584	500	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006293	1	0	0	0	0	306	1.0175975	-50.665252	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006294	1	0	0	0	0	306	1.0090406	-53.03084	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006295	2	0	0	0	0	306	1.0256222	-47.382678	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006296	2	0	0	0	0	306	1.0258919	-47.428775	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006297	2	0	0	0	0	306	1.0229656	-46.962871	13.8	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006298	1	0	0	0	0	306	1.0243964	-45.937254	500	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006299	1	0	0	0	0	306	1.0242557	-48.121734	230	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006300	1	0	0	0	0	306	1.0170228	-50.522837	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006301	2	0	0	0	0	306	1.0243964	-45.937254	22	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006302	2	0	0	0	0	306	1.0179248	-42.998742	22	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006303	2	0	0	0	0	306	1.0225232	-45.070006	22	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006304	2	0	0	0	0	306	1.019189	-43.472147	22	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006305	2	0	0	0	0	306	1.0180157	-42.962483	22	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006306	1	54.19	15.35	0	0	306	0.9988649	-56.812429	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006307	1	130.73	37.04	0	0	306	0.9961159	-56.502729	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006308	1	0	0	0	0	306	1.0243292	-50.821962	230	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006309	1	41.1	11.65	0	0	306	1.0142865	-54.356278	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006310	1	92.27	26.14	0	0	306	1.0178716	-54.897345	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006311	1	8.58	2.43	0	0	306	1.0220157	-38.580458	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006312	1	45.68	12.94	0	0	306	1.0242357	-54.143411	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006313	1	26.29	7.45	0	0	306	1.0044637	-57.233145	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006314	1	29.51	8.36	0	0	306	1.0055605	-56.658923	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006315	1	0	0	0	0	306	1.0206426	-52.159334	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006316	1	0	0	0	0	306	1.0216991	-52.944494	161	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006317	1	0	0	0	0	306	1.012505	-54.340997	161	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006318	1	0	0	0	0	306	1.0025144	-56.024105	161	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006319	1	70.22	19.9	0	0	306	0.9955118	-57.260313	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006320	1	47.89	13.57	0	361.91	306	1.03	-55.112739	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006321	1	0	0	0	0	306	1.012372	-46.588454	230	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006322	1	66.07	18.72	0	0	306	1.0114012	-49.251503	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006323	1	33.38	9.46	0	0	306	0.9999714	-56.129408	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006324	1	58.22	16.5	0	0	306	1.0058513	-55.713904	115	22	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006325	1	4.74	1.34	0	0	306	1.0232176	-53.81432	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006326	1	15.43	4.37	0	0	306	0.9992082	-46.169609	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006327	1	17.61	4.99	0	0	306	1.0179999	-39.512647	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006328	1	27.95	7.92	0	0	306	1.0100798	-58.278125	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006329	1	1.79	0.51	0	0	306	1.0202631	-43.601589	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006330	1	133.75	37.9	0	0	306	0.9960506	-58.321593	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006331	1	81.32	23.04	0	380.56	306	1.03	-58.009564	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006332	1	73	20.68	0	0	306	1.009707	-55.81083	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006333	1	0	0	0	0	306	1.0237975	-48.194742	500	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006334	1	0	0	0	0	306	1.0232585	-50.844187	230	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006335	1	164.71	46.67	0	0	306	1.0018614	-54.803746	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006336	1	26.07	7.39	0	0	306	1.00114	-57.977046	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006337	1	121.19	34.34	0	0	306	1.0156754	-56.113296	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006338	1	33.61	9.52	0	0	306	1.0164753	-52.547314	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006339	1	34.37	9.74	0	0	306	1.0061345	-53.243269	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006340	1	29.18	8.27	0	0	306	1.0192594	-51.098593	115	24	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006341	1	6.3	1.79	0	0	306	1.0111867	-42.061013	115	25	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006342	1	0	0	0	0	306	1.0218338	-50.544162	500	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006343	1	0	0	0	0	306	1.0154958	-52.865331	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006344	1	158.8	44.99	0	0	306	1.0121398	-54.88917	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006345	1	17.7	5.02	0	0	306	0.998048	-57.507903	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006346	1	2.3	0.65	0	0	306	1.0049864	-52.220491	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006349	2	0	0	0	0	306	1.033882	-48.996266	500	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006350	1	0	0	0	0	306	1.0238313	-51.176274	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006351	1	23.86	6.76	0	0	306	1.0080005	-55.579507	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006352	1	121.76	34.5	0	0	306	1.0143037	-55.991303	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006353	1	107.96	30.59	0	0	306	1.010618	-56.078908	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006354	1	0	0	0	0	306	1.0147088	-53.151767	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006355	1	151.82	43.02	0	0	306	1.0102983	-54.538258	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006356	1	135.92	38.51	0	345.85	306	1.03	-57.524898	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006357	1	30.83	8.74	0	0	306	1.0212146	-53.525429	115	26	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006358	1	77.99	22.1	0	125.36	306	1.03	-57.863831	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006359	1	0	0	0	0	306	1.0268612	-48.894183	230	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3006360	1	38.93	11.03	0	0	306	1.0062634	-49.19304	115	23	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007001	1	9.3	2.64	0	0	307	1.0037014	-35.470063	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007002	1	0	0	0	0	307	1.0324215	-25.424326	500	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007003	1	0	0	0	0	307	1.0221471	-29.723477	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007004	1	221.92	62.88	0	0	307	1.0212015	-34.363671	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007005	2	0	0	0	0	307	1.04	-23.265599	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007006	2	0	0	0	0	307	1.04	-24.197126	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007007	2	0	0	0	0	307	1.04	-23.576421	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007008	2	0	0	0	0	307	1.04	-23.482437	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007009	2	0	0	0	0	307	1.04	-23.261597	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007010	1	15.65	4.43	0	0	307	0.9930898	-42.942926	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007011	1	35.79	10.14	0	0	307	1.0230914	-42.541141	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007012	1	0.94	0.27	0	0	307	0.9865529	-38.974503	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007013	1	138.05	39.11	0	0	307	0.9994999	-40.751942	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007014	1	52.81	14.96	0	0	307	0.9990321	-38.487143	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007015	2	0	0	0	0	307	0.9990321	-38.487143	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007016	1	85.56	24.24	0	0	307	1.0066637	-35.664071	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007017	1	135.83	38.48	0	0	307	1.0060618	-39.658244	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007018	1	0	0	0	0	307	1.0256276	-32.396136	500	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007019	1	0	0	0	0	307	1.018974	-33.38149	230	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007020	1	75.38	21.36	0	0	307	1.0150421	-36.126816	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007021	2	0	0	0	0	307	1.0315933	-31.755879	18	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007022	2	0	0	0	0	307	1.0387894	-30.962635	18	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007023	2	0	0	0	0	307	1.0338977	-31.511904	18	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007024	2	0	0	0	0	307	1.0312028	-31.803155	18	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007025	2	0	0	0	0	307	1.0256276	-32.396136	18	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007026	1	43.39	12.29	0	0	307	1.0149738	-35.655577	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007027	1	109.22	30.95	0	0	307	0.9989162	-40.094035	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007028	1	77.01	21.82	0	653.17	307	1.03	-39.062394	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007029	1	0	0	0	0	307	1.0190148	-31.89448	230	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007030	1	0	0	0	0	307	1.019115	-35.484004	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007031	2	0	0	0	0	307	1.0188232	-28.912462	13.8	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007032	2	0	0	0	0	307	1.0193855	-30.934862	13.8	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007033	2	0	0	0	0	307	1.0193092	-31.007489	13.8	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007034	2	0	0	0	0	307	1.0190148	-31.89448	13.8	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007035	1	0	0	0	0	307	1.0130979	-37.402651	230	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007036	1	92.31	26.15	0	0	307	1.0023721	-39.837214	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007037	1	0	0	0	0	307	1.0245556	-31.454368	500	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007038	1	0	0	0	0	307	1.0137844	-32.962923	230	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007039	1	235.5	66.73	0	0	307	1.0081895	-37.357064	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007040	1	0	0	0	0	307	1.0078361	-31.845778	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007041	1	93.88	26.6	0	0	307	1.0035517	-35.359649	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007042	1	0	0	0	0	307	1.0251945	-31.173148	500	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007043	1	0	0	0	0	307	1.0210104	-32.506137	230	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007044	1	124.64	35.32	0	0	307	1.0031372	-35.320369	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007045	2	0	0	0	0	307	1.03	-29.184803	20	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007046	2	0	0	0	0	307	1.03	-30.257984	20	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007047	1	0	0	0	0	307	1.0231042	-31.899052	500	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007048	1	0	0	0	0	307	1.0150057	-34.038862	230	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007049	1	283.15	80.22	0	0	307	1.0121803	-38.701158	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007050	1	72.03	20.41	0	0	307	0.9915075	-42.685123	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007051	1	140.79	39.89	0	0	307	1.0042202	-39.480326	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007052	1	106.66	30.22	0	0	307	1.0028175	-37.684103	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007053	1	105.96	30.02	0	0	307	1.0100981	-33.053168	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007054	1	92.85	26.31	0	0	307	0.9910591	-39.436931	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007055	1	98.08	27.79	0	0	307	1.0070054	-37.380405	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007056	1	0	0	0	0	307	1.0097107	-36.601364	230	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007057	1	106.11	30.06	0	0	307	0.9919027	-41.161094	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007058	1	0	0	0	0	307	1.0213081	-28.196368	500	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007059	1	0	0	0	0	307	1.0215861	-29.51523	230	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007060	1	0	0	0	0	307	1.0252262	-31.731504	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007061	2	0	0	0	0	307	1.0183105	-27.275959	13.8	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007062	2	0	0	0	0	307	1.0185958	-27.354944	13.8	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007063	2	0	0	0	0	307	1.0184143	-27.287419	13.8	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007064	2	0	0	0	0	307	1.0190178	-27.337662	13.8	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007065	2	0	0	0	0	307	1.0188786	-27.251301	13.8	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007066	2	0	0	0	0	307	1.0186646	-27.361869	13.8	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007067	1	82.69	23.43	0	0	307	0.9844537	-41.461252	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007068	1	0	0	0	0	307	1.0172615	-30.042067	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007069	1	51.16	14.5	0	0	307	1.0081069	-33.932826	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007070	1	101.03	28.63	0	0	307	0.9996995	-36.722292	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007071	1	3.76	1.07	0	0	307	0.997618	-31.639421	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007072	1	116.42	32.99	0	0	307	1.0098156	-35.190338	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007073	1	0	0	0	0	307	1.0183903	-31.455792	230	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007074	1	69.13	19.59	0	0	307	1.0154505	-34.007042	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007075	1	160.86	45.58	0	472.43	307	1.03	-35.566182	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007076	1	0	0	0	0	307	1.0341807	-25.584779	500	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007077	1	0	0	0	0	307	1.025732	-28.008595	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007078	1	0	0	0	0	307	1.018978	-32.502807	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007079	2	0	0	0	0	307	1.04	-24.145301	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007080	2	0	0	0	0	307	1.04	-23.674802	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007081	2	0	0	0	0	307	1.04	-23.656851	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007082	2	0	0	0	0	307	1.04	-24.056398	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007083	1	0	0	0	0	307	1.0179739	-30.532959	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007084	1	214.74	60.84	0	0	307	1.0098388	-33.900833	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007085	1	4.1	1.16	0	0	307	1.0023802	-35.114009	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007086	1	53.44	15.14	0	0	307	0.9976075	-37.556346	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007087	1	74.22	21.03	0	0	307	1.0110115	-36.393086	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007088	1	101.05	28.63	0	0	307	0.9865013	-40.229336	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007089	1	70.07	19.85	0	401.65	307	1.03	-40.526544	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007090	1	13.8	3.91	0	0	307	0.9932363	-42.21	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007091	1	210.68	59.69	0	284.69	307	1.03	-39.826456	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007092	1	39.23	11.11	0	0	307	1.0012883	-38.814864	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007093	1	109.15	30.93	0	0	307	0.9971201	-39.582583	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007094	1	76.69	21.73	0	0	307	1.0184601	-40.36453	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007095	1	0	0	0	0	307	1.0097047	-21.411414	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007096	1	0	0	0	0	307	1.0159728	-23.685359	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007097	1	0	0	0	0	307	1.0160647	-25.35051	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007098	3	0	0	0	0	307	1	0	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007099	2	0	0	0	0	307	1	-12.914451	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007100	1	62.16	17.61	0	0	307	0.9997217	-37.370247	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007101	1	212.51	60.21	0	0	307	1.0063641	-38.529455	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007102	1	118.05	33.45	0	0	307	0.9877135	-40.972196	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007103	1	58.64	16.61	0	0	307	1.0004799	-37.71399	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007104	1	0	0	0	0	307	1.0325693	-24.965314	500	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007105	1	0	0	0	0	307	1.0216102	-29.455059	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007106	1	92.07	26.09	0	0	307	1.0214122	-33.669545	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007107	2	0	0	0	0	307	1.04	-24.162968	24	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007108	2	0	0	0	0	307	1.04	-23.737598	24	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007109	2	0	0	0	0	307	1.04	-23.94589	24	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007110	2	0	0	0	0	307	1.04	-22.990217	24	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007111	2	0	0	0	0	307	1.04	-22.941448	24	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007112	2	0	0	0	0	307	1.04	-23.743846	24	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007113	2	0	0	0	0	307	1.04	-22.600154	24	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007114	2	0	0	0	0	307	1.04	-23.82534	24	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007115	2	0	0	0	0	307	1.04	-23.824633	24	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007116	1	12.16	3.45	0	0	307	0.9869632	-39.689237	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007117	1	84.03	23.81	0	0	307	1.0000072	-39.471401	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007118	1	121.15	34.33	0	0	307	0.9886543	-40.54689	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007119	1	49.7	14.08	0	0	307	0.9996805	-37.260395	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007120	1	149.7	42.41	0	0	307	0.9942603	-40.543391	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007121	2	0	0	0	0	307	0.9942603	-40.543391	18	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007122	2	0	0	0	0	307	0.9942603	-40.543391	18	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007123	1	6.63	1.88	0	0	307	0.9968103	-31.169681	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007124	1	164.66	46.65	0	0	307	0.9998632	-38.716759	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007125	1	0	0	0	0	307	1.0289824	-25.743719	500	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007126	1	0	0	0	0	307	1.0159918	-32.030471	230	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007127	1	223.54	63.34	0	0	307	1.013983	-34.690962	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007128	1	63.94	18.12	0	0	307	1.0014691	-40.219426	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007129	1	5.15	1.46	0	0	307	1.0226951	-33.757777	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007130	1	0	0	0	0	307	1.0297424	-24.689623	500	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007131	1	0	0	0	0	307	1.01809	-29.517225	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007132	1	72.75	20.61	0	0	307	1.0057511	-33.130038	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007133	2	0	0	0	0	307	1.0288376	-24.217542	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007134	2	0	0	0	0	307	1.0267793	-23.181504	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007135	2	0	0	0	0	307	1.0258792	-22.793588	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007136	2	0	0	0	0	307	1.0254041	-22.604456	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007137	2	0	0	0	0	307	1.0255626	-22.526396	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007138	2	0	0	0	0	307	1.0269199	-23.251586	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007139	2	0	0	0	0	307	1.0269953	-23.198523	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007140	2	0	0	0	0	307	1.0272304	-23.431669	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007141	2	0	0	0	0	307	1.0282015	-23.864487	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007142	2	0	0	0	0	307	1.0276385	-23.599279	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007143	1	59.96	16.99	0	0	307	1.0022565	-41.347587	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007144	1	97.68	27.68	0	0	307	1.0012054	-36.718211	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007145	1	143.78	40.74	0	286.73	307	1.03	-41.25666	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007146	2	0	0	0	0	307	1.0278949	-40.080595	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007147	1	47.29	13.4	0	0	307	1.0161842	-38.467589	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007148	1	59.46	16.85	0	0	307	0.9947555	-40.33464	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007149	1	12.25	3.47	0	0	307	1.0029626	-34.458978	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007150	1	0	0	0	178.37	307	1.03	-38.812801	230	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007151	1	44.05	12.48	0	0	307	1.0221334	-41.23841	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007152	1	3.59	1.02	0	0	307	1.0034505	-38.394713	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007153	1	26.21	7.42	0	0	307	0.9990518	-28.106187	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007154	1	58.6	16.6	0	0	307	1.006039	-41.09882	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007155	1	78.41	22.22	0	0	307	0.9943144	-38.650223	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007156	1	0	0	0	0	307	1.0062511	-35.655094	230	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007157	1	163.83	46.42	0	0	307	1.0007958	-38.950035	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007158	1	78.37	22.2	0	0	307	0.9852951	-39.927371	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007159	1	0	0	0	0	307	1.0281253	-31.558157	500	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007160	1	0	0	0	0	307	1.0169827	-33.836707	230	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007161	1	137.54	38.97	0	0	307	1.0089989	-37.176056	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007162	2	0	0	0	0	307	1.0369234	-30.613339	18	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007163	2	0	0	0	0	307	1.04	-30.094087	18	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007164	2	0	0	0	0	307	1.0379142	-30.493525	18	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007165	2	0	0	0	0	307	1.0369795	-30.599412	18	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007166	2	0	0	0	0	307	1.04	-29.845614	18	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007167	2	0	0	0	0	307	1.04	-29.475246	18	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007168	2	0	0	0	0	307	1.038241	-30.46064	18	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007169	2	0	0	0	0	307	1.0363887	-30.659545	18	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007170	2	0	0	0	0	307	1.04	-29.325313	18	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007171	1	0	0	0	0	307	1.0180046	-31.826176	230	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007172	1	91.12	25.82	0	0	307	1.0204221	-33.96382	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007173	1	112.54	31.89	0	0	307	0.9858734	-40.731585	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007174	1	124.67	35.32	0	0	307	0.9964776	-36.045685	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007175	1	0	0	0	0	307	1.0262625	-32.734338	500	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007176	1	0	0	0	0	307	1.0130471	-35.068066	230	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007177	1	211.63	59.96	0	0	307	0.9928868	-39.812565	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007178	1	122.49	34.71	0	0	307	0.991219	-40.762007	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007179	1	58.29	16.52	0	0	307	0.9982859	-37.663352	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007180	1	91.45	25.91	0	0	307	1.0011648	-39.197215	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007181	1	148.98	42.21	0	0	307	0.9923861	-40.669313	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007182	1	2.07	0.59	0	0	307	0.9925999	-40.558846	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007183	1	215.91	61.17	0	385.28	307	1.03	-40.144174	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007184	1	0	0	0	0	307	1.0202469	-28.770429	230	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007185	1	168.93	47.86	0	0	307	1.0105578	-31.245535	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007186	1	0	0	0	0	307	1.0249136	-27.013277	500	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007187	1	0	0	0	0	307	1.0141241	-31.464303	230	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007188	1	76.58	21.7	0	0	307	1.0078017	-36.53324	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007189	2	0	0	0	0	307	1.0263951	-26.856029	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007190	2	0	0	0	0	307	1.03	-25.625731	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007191	2	0	0	0	0	307	1.0249136	-27.013277	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007192	2	0	0	0	0	307	1.03	-26.323028	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007193	2	0	0	0	0	307	1.0259554	-26.903527	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007194	2	0	0	0	0	307	1.03	-25.129332	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007195	2	0	0	0	0	307	1.03	-24.829708	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007196	2	0	0	0	0	307	1.03	-25.840538	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007197	2	0	0	0	0	307	1.03	-26.260971	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007198	1	86.12	24.4	0	215.23	307	1.03	-40.194639	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007199	1	0	0	0	0	307	1.0252009	-31.593332	500	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007200	1	0	0	0	0	307	1.0149632	-35.726879	230	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007201	1	216.79	61.42	0	0	307	1.0144053	-39.344724	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007202	1	35.93	10.18	0	0	307	0.99492	-43.032207	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007203	1	20.55	5.82	0	0	307	0.9989839	-34.12184	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007204	1	0	0	0	0	307	1.0344726	-24.788736	500	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007205	1	0	0	0	0	307	1.0268176	-27.91983	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007206	1	0	0	0	0	307	1.0263575	-32.072483	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007207	2	0	0	0	0	307	1.0344726	-24.788736	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007208	2	0	0	0	0	307	1.04	-21.0365	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007209	2	0	0	0	0	307	1.04	-22.192021	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007210	2	0	0	0	0	307	1.04	-22.717809	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007211	2	0	0	0	0	307	1.04	-23.300238	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007212	2	0	0	0	0	307	1.04	-22.365739	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007213	1	68.5	19.41	0	0	307	1.0081475	-35.925985	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007214	1	83.89	23.77	0	0	307	0.9967447	-37.889897	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007215	1	104.88	29.72	0	0	307	0.9917598	-41.412833	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007216	1	92.56	26.23	0	0	307	0.9981163	-39.214287	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007217	1	76.39	21.64	0	0	307	1.0021496	-39.312596	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007218	1	48.11	13.63	0	0	307	0.9916694	-42.895058	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007219	1	1.25	0.36	0	0	307	1.0085746	-36.838192	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007220	1	141.27	40.03	0	0	307	1.0030129	-39.278307	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007221	1	169.58	48.05	0	0	307	1.0008927	-38.953695	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007222	1	86.99	24.65	0	0	307	0.9979064	-37.888698	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007223	1	49.62	14.06	0	0	307	1.0004828	-39.238024	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007224	1	30.77	8.72	0	0	307	0.9982793	-39.471044	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007225	1	111.44	31.57	0	0	307	0.9938424	-41.168516	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007226	1	45.25	12.82	0	0	307	1.0070182	-38.722076	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007227	1	0	0	0	0	307	1.0282745	-30.10569	500	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007228	1	0	0	0	0	307	1.0140265	-34.007249	230	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007229	1	285.41	80.87	0	0	307	1.0090402	-36.371376	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007230	1	7.37	2.09	0	0	307	1.0176163	-38.521558	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007231	1	50.85	14.41	0	0	307	1.0027609	-34.971723	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007232	1	42.92	12.16	0	0	307	1.0234349	-34.755513	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007233	1	33.2	9.41	0	0	307	0.992697	-43.096396	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007234	1	77.31	21.9	0	0	307	1.0008337	-41.08501	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007235	1	151.62	42.96	0	203.38	307	1.03	-42.401795	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007236	1	38.27	10.84	0	229.29	307	1.03	-41.186109	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007237	1	15.09	4.28	0	0	307	0.9932201	-38.873253	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007238	1	47.85	13.56	0	120.3	307	1.03	-37.007493	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007239	1	42.4	12.01	0	0	307	1.0046886	-35.7912	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007240	1	107.69	30.51	0	0	307	1.0152343	-39.458408	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007241	1	104.32	29.56	0	0	307	0.9966478	-40.00005	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007242	1	80.14	22.71	0	0	307	0.9948196	-40.097067	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007243	1	78.71	22.3	0	0	307	1.0021961	-38.186916	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007244	1	38.02	10.77	0	0	307	0.9985284	-36.984482	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007245	1	98.79	27.99	0	0	307	1.0015867	-41.302825	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007246	1	199.51	56.53	0	0	307	0.9870813	-41.449251	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007247	1	9.2	2.61	0	0	307	0.9991091	-34.556577	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007248	1	220.52	62.48	0	0	307	0.9961892	-40.158813	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007249	1	71.82	20.35	0	0	307	0.9977115	-39.15025	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007250	1	32.62	9.24	0	0	307	1.0107345	-38.302131	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007251	1	35.62	10.09	0	0	307	0.9991858	-42.800502	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007252	1	0	0	0	0	307	1.0204867	-30.103817	230	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007253	1	90.93	25.76	0	0	307	1.0075185	-33.320145	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007254	1	50.13	14.2	0	0	307	1.0189221	-42.255878	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007255	1	58.99	16.71	0	0	307	1.0057795	-37.175862	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007256	1	86.86	24.61	0	0	307	0.9985404	-38.233923	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007257	1	127.15	36.03	0	0	307	0.9953836	-36.998143	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007258	1	42.99	12.18	0	0	307	1.0016875	-38.260819	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007259	1	146.05	41.38	0	0	307	1.0072168	-37.892523	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007260	1	124.64	35.31	0	0	307	1.0045966	-36.047717	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007261	1	0	0	0	0	307	1.0213465	-26.411379	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007262	1	72.03	20.41	0	71.66	307	1.03	-28.505186	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007263	1	0	0	0	0	307	1.0289484	-25.035275	500	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007264	1	0	0	0	0	307	1.0228166	-28.01551	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007265	1	62.91	17.82	0	0	307	1.0085591	-33.317311	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007266	2	0	0	0	0	307	1.0265397	-23.760757	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007267	2	0	0	0	0	307	1.0243969	-22.827908	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007268	2	0	0	0	0	307	1.0276811	-24.3481	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007269	2	0	0	0	0	307	1.0247092	-23.050268	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007270	2	0	0	0	0	307	1.0267065	-23.852097	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007271	1	28.45	8.06	0	0	307	0.9980574	-40.92033	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007272	1	45.88	13	0	0	307	0.9996776	-37.735043	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007273	1	39.39	11.16	0	202.18	307	1.03	-35.477427	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007274	1	0	0	0	0	307	1.0166599	-33.703759	230	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007275	1	42.31	11.99	0	0	307	1.0147859	-35.446748	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007276	1	88.67	25.12	0	608.96	307	1.03	-39.903387	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007277	1	15.99	4.53	0	36.33	307	1.03	-35.884007	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007278	1	0	0	0	0	307	1.0171319	-30.198423	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007279	1	148.52	42.08	0	0	307	1.0146641	-33.542524	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007280	2	0	0	0	0	307	1.0171319	-30.198423	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007281	2	0	0	0	0	307	1.0171319	-30.198423	13.8	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007282	1	0	0	0	0	307	1.0226862	-28.71516	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007283	1	109.47	31.02	0	0	307	1.0034864	-33.087258	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007284	2	0	0	0	0	307	1.0226862	-28.71516	13.2	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007285	2	0	0	0	0	307	1.0228016	-27.673992	13.2	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007286	2	0	0	0	0	307	1.0229226	-26.31904	13.2	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007287	2	0	0	0	0	307	1.0226966	-26.640758	13.2	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007288	2	0	0	0	0	307	1.0228951	-26.506247	13.2	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007289	2	0	0	0	0	307	1.022907	-27.06814	13.2	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007290	1	63.77	18.07	0	0	307	0.9891047	-41.704568	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007291	1	101.91	28.88	0	0	307	0.9805897	-41.249182	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007292	1	94.1	26.66	0	0	307	1.0055059	-38.239509	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007293	1	15.94	4.52	0	0	307	1.0062019	-35.278558	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007294	1	7.25	2.05	0	31.12	307	1.03	-33.37203	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007295	1	104.37	29.57	0	0	307	0.9925434	-40.188748	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007296	1	93.84	26.59	0	0	307	0.9937265	-40.696051	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007297	1	93.77	26.57	0	0	307	0.9935364	-38.637965	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007298	1	101.23	28.68	0	0	307	0.9987764	-39.937289	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007299	1	18.4	5.21	0	0	307	0.9952066	-37.434541	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007300	1	54.35	15.4	0	185.45	307	1.03	-42.263574	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007301	1	69.18	19.6	0	0	307	0.9929126	-36.78119	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007302	1	24.43	6.92	0	0	307	1.0113836	-31.270861	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007303	1	6.49	1.84	0	0	307	1.0165756	-34.050861	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007304	1	0	0	0	0	307	1.0238405	-24.855333	500	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007305	1	0	0	0	0	307	1.0217083	-28.950887	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007306	1	7.69	2.18	0	0	307	1.0129793	-33.499026	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007307	2	0	0	0	0	307	1.0342901	-23.73165	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007308	2	0	0	0	0	307	1.033674	-23.783182	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007309	2	0	0	0	0	307	1.0238405	-24.855333	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007310	2	0	0	0	0	307	1.04	-22.897576	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007311	2	0	0	0	0	307	1.035109	-23.64192	24	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007312	1	0	0	0	0	307	1.0252546	-29.36207	230	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007313	1	86.22	24.43	0	0	307	1.0077652	-32.940236	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007314	1	28.76	8.15	0	0	307	0.9887147	-40.491602	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007315	1	69.31	19.64	0	0	307	1.0138148	-40.336571	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007316	1	63.23	17.92	0	0	307	0.9949075	-37.88021	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007317	1	142.91	40.49	0	0	307	0.9998774	-35.843551	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007318	1	112.16	31.78	0	0	307	0.9914029	-38.119919	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007319	1	30.19	8.55	0	0	307	0.9928834	-40.003857	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007320	1	0	0	0	0	307	1.0349289	-27.678385	500	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007321	1	0	0	0	0	307	1.028657	-28.94621	230	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007322	1	0	0	0	0	307	1.0168739	-32.243417	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007323	2	0	0	0	0	307	1.0321757	-27.230736	13.8	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007324	2	0	0	0	0	307	1.0311266	-27.074024	13.8	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007325	2	0	0	0	0	307	1.0310983	-27.071024	13.8	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007326	2	0	0	0	0	307	1.0330889	-27.38275	13.8	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007327	1	0	0	0	0	307	1.0237029	-29.532183	230	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007328	1	0	0	0	0	307	1.0177716	-31.191535	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007329	2	0	0	0	0	307	1.04	-28.72826	13.8	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007330	1	196.05	55.55	0	0	307	1.0021645	-39.107931	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007331	1	0	0	0	0	307	1.0283663	-27.092366	500	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007332	1	0	0	0	0	307	1.0179012	-29.978078	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007333	1	29.21	8.27	0	0	307	1.0050947	-35.528674	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007334	2	0	0	0	0	307	1.0283663	-27.092366	20	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007335	2	0	0	0	0	307	1.04	-26.398319	20	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007336	1	107.69	30.51	0	0	307	1.0121411	-37.499683	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007337	1	24.56	6.96	0	0	307	1.0104348	-36.942333	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007338	1	109.2	30.94	0	0	307	0.9993739	-38.020219	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007339	1	32.04	9.08	0	0	307	1.0043608	-33.245636	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007340	1	38.64	10.95	0	0	307	0.9886616	-40.841515	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007341	1	0	0	0	0	307	1.0204124	-27.628776	500	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007342	1	0	0	0	0	307	1.0119577	-32.922005	230	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007343	1	184.8	52.36	0	0	307	0.9861384	-38.122411	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007344	1	101.41	28.73	0	0	307	0.9909219	-40.528919	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007345	1	73.37	20.79	0	0	307	1.0013383	-37.437547	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007346	1	0	0	0	0	307	1.0334548	-24.312866	500	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007347	1	0	0	0	0	307	1.0229377	-28.053142	230	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007348	1	0	0	0	0	307	1.0149523	-31.69282	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007349	2	0	0	0	0	307	1.04	-23.377397	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007350	2	0	0	0	0	307	1.04	-22.069822	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007351	2	0	0	0	0	307	1.04	-21.33807	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007352	2	0	0	0	0	307	1.04	-21.554743	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007353	2	0	0	0	0	307	1.04	-20.464926	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007354	2	0	0	0	0	307	1.04	-22.180841	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007355	2	0	0	0	0	307	1.04	-22.161713	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007356	2	0	0	0	0	307	1.04	-22.382016	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007357	2	0	0	0	0	307	1.0367948	-23.961829	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007358	2	0	0	0	0	307	1.04	-21.765311	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007359	2	0	0	0	0	307	1.04	-23.231872	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007360	2	0	0	0	0	307	1.04	-22.502751	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007361	2	0	0	0	0	307	1.04	-22.969586	13.8	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007362	1	56.02	15.87	0	0	307	0.9964919	-39.742956	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007363	1	26.59	7.53	0	0	307	1.0043525	-35.792554	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007364	1	14.27	4.04	0	0	307	0.9905994	-38.8268	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007365	1	80.97	22.94	0	0	307	1.0016118	-38.928069	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007366	1	0	0	0	0	307	1.0313586	-25.738884	500	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007367	1	0	0	0	0	307	1.0181454	-30.195102	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007368	1	0	0	0	0	307	1.0089836	-34.844777	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007369	2	0	0	0	0	307	1.04	-23.890887	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007370	2	0	0	0	0	307	1.04	-23.389823	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007371	2	0	0	0	0	307	1.04	-23.797862	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007372	2	0	0	0	0	307	1.04	-23.936862	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007373	2	0	0	0	0	307	1.0376203	-25.062801	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007374	2	0	0	0	0	307	1.04	-24.287182	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007375	2	0	0	0	0	307	1.04	-23.093418	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007376	2	0	0	0	0	307	1.04	-23.298053	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007377	2	0	0	0	0	307	1.04	-23.887094	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007378	2	0	0	0	0	307	1.04	-23.410282	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007379	2	0	0	0	0	307	1.04	-23.588176	18	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007380	1	52.24	14.8	0	0	307	1.0093061	-33.385505	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007381	1	94.75	26.85	0	0	307	1.0019659	-39.71196	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007382	1	78.13	22.14	0	0	307	0.9966885	-38.465758	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007383	1	85.59	24.25	0	0	307	0.9990191	-34.187676	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007384	1	66.87	18.95	0	0	307	0.9963273	-39.251756	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007385	1	135.24	38.32	0	0	307	0.9973455	-40.541962	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007386	1	111.8	31.68	0	0	307	1.0040745	-39.43	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007387	1	160.73	45.54	0	0	307	0.9911762	-39.88026	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007388	1	125.97	35.69	0	0	307	1.0081083	-40.097039	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007389	2	0	0	0	0	307	1.0339491	-35.019036	500	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007390	1	0	0	0	0	307	1.027228	-37.676904	230	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007391	1	42.84	12.14	0	0	307	1.0113338	-39.529158	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007392	1	52.03	14.74	0	0	307	1.014417	-35.389786	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007393	1	7.31	2.07	0	0	307	1.0028717	-34.340376	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007394	1	37.41	10.6	0	0	307	0.9882885	-38.937896	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007395	1	70.42	19.95	0	0	307	1.0044651	-40.081253	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007396	1	25.49	7.22	0	0	307	0.9965751	-39.223131	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007397	1	105.72	29.95	0	117.82	307	1.03	-40.158397	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007398	1	73.59	20.85	0	0	307	1.0063363	-36.169016	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007399	1	56.83	16.1	0	0	307	1.0045905	-37.844106	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007400	2	0	0	0	0	307	1.0280353	-26.338049	500	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007401	1	0	0	0	0	307	1.0201417	-29.438309	230	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007402	1	0	0	0	0	307	1.0116535	-34.103157	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007403	1	69.67	19.74	0	0	307	1.0037905	-35.739048	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007404	1	177.73	50.36	0	0	307	0.991435	-40.972089	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007405	1	53.26	15.09	0	0	307	1.0162211	-34.658302	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007406	2	0	0	0	0	307	1.0228897	-28.648757	500	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007407	1	0	0	0	0	307	1.0210125	-29.714182	230	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007408	1	53.66	15.2	0	0	307	1.0020737	-32.849518	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007409	1	0	0	0	0	307	1.011058	-33.564422	230	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007410	1	215.67	61.11	0	0	307	0.9981974	-38.302555	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007411	1	69.41	19.67	0	0	307	0.995758	-41.62973	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007412	1	8.59	2.43	0	0	307	1.003714	-34.552172	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007413	1	42.91	12.16	0	0	307	1.0068705	-35.517593	115	1	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007414	2	0	0	0	0	307	1.0247809	-31.679282	500	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007415	1	0	0	0	0	307	1.0195625	-32.101496	230	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007416	1	0	0	0	0	307	1.0134419	-34.278785	115	6	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007417	1	97.88	27.73	0	0	307	1.0106921	-38.985962	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007418	1	48.22	13.66	0	0	307	1.012277	-38.565271	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007419	2	107	30.32	0	0	307	1.0032102	-33.868899	115	4	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007420	1	0	0	0	0	307	1.0102727	-37.055368	230	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007421	1	90.64	25.68	0	0	307	0.995344	-41.701699	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007422	2	0	0	0	0	307	1.04	-27.765711	500	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007423	1	0	0	0	0	307	1.0233331	-30.5213	230	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007424	1	139.88	39.63	0	0	307	1.0070222	-34.545978	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007425	1	105.98	30.03	0	0	307	0.9914903	-41.143105	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007426	1	41.8	11.84	0	0	307	0.9956879	-33.213225	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007427	1	156.45	44.33	0	0	307	0.9961888	-40.843906	115	3	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007428	2	0	0	0	0	307	1.04	-27.791473	500	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007429	1	0	0	0	0	307	1.029423	-28.682977	230	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007430	1	46.92	13.29	0	0	307	1.0105648	-32.430798	115	2	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007431	1	35.57	10.08	0	0	307	0.9970981	-40.620083	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3007432	1	22.94	6.5	0	0	307	1.0115887	-59.60739	115	5	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008001	1	10.82	3.07	0	0	308	1.0238486	-57.421217	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008002	1	11.81	3.35	0	0	308	1.01693	-70.428445	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008003	1	11.99	3.4	0	35.94	308	1.03	-58.830928	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008004	1	0	0	0	0	308	1.0258985	-58.340119	230	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008005	1	102.01	28.9	0	121.2	308	1.03	-59.562495	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008006	1	37.4	10.6	0	73.69	308	1.03	-67.457526	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008007	1	30.07	8.52	0	0	308	1.0150792	-68.386527	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008008	1	39.22	11.11	0	0	308	0.9945547	-71.177687	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008009	1	9.81	2.78	0	0	308	0.9984888	-43.542602	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008010	1	5.39	1.53	0	0	308	1.021877	-56.124041	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008011	1	27.25	7.72	0	0	308	1.0074869	-61.345409	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008012	1	7.6	2.15	0	0	308	1.0142774	-42.882309	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008013	1	60.03	17.01	0	83.17	308	1.03	-71.901831	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008014	1	15.15	4.29	0	0	308	1.0005177	-64.242186	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008015	1	23.93	6.78	0	0	308	1.0124196	-64.040758	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008016	1	69.86	19.79	0	55.1	308	1.03	-48.178013	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008017	1	18.44	5.22	0	0	308	1.0077969	-68.555604	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008018	1	0	0	0	0	308	1.0227344	-64.125531	230	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008019	1	103.12	29.22	0	152.31	308	1.03	-68.374395	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008020	1	17.35	4.92	0	0	308	0.9994291	-70.630146	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008021	1	10.73	3.04	0	0	308	1.0267158	-63.778615	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008022	1	6.89	1.95	0	15.04	308	1.03	-64.572578	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008023	1	0	0	0	0	308	1.0247502	-60.903088	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008024	2	0	0	0	0	308	1.0265189	-57.522141	13.8	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008025	1	50.76	14.38	0	54.12	308	1.03	-66.908455	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008026	1	55.08	15.61	0	0	308	1.0065565	-72.171975	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008027	1	39.38	11.16	0	0	308	1.0210274	-67.981662	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008028	1	24.06	6.82	0	0	308	1.0070822	-71.495543	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008029	1	25.65	7.27	0	0	308	0.9973787	-71.539668	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008030	1	0	0	0	0	308	1.0260641	-37.489858	500	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008031	1	0	0	0	0	308	1.0229903	-38.287651	230	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008032	1	77.96	22.09	0	0	308	1.0174319	-42.157031	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008033	2	0	0	0	0	308	1.0260641	-37.489858	13.8	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008034	2	0	0	0	0	308	1.0260641	-37.489858	13.8	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008035	2	0	0	0	0	308	1.0260641	-37.489858	13.8	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008036	2	0	0	0	0	308	1.0260641	-37.489858	13.8	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008037	1	11.29	3.2	0	0	308	1.004546	-61.740884	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008038	1	73.15	20.73	0	0	308	1.0030735	-64.144935	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008039	1	12.61	3.57	0	0	308	1.0132532	-71.544088	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008040	1	18.09	5.13	0	0	308	0.9974101	-68.071139	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008041	1	52.77	14.95	0	54.77	308	1.03	-66.063634	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008042	1	27.31	7.74	0	0	308	1.0046858	-64.523999	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008043	1	0	0	0	0	308	1.0203091	-54.360829	500	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008044	1	0	0	0	0	308	1.0186174	-56.541359	230	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008045	1	0	0	0	0	308	1.016218	-59.705645	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008046	2	0	0	0	0	308	1.017716	-53.069313	18	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008047	2	0	0	0	0	308	1.0203091	-54.360829	18	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008048	2	0	0	0	0	308	1.04	-51.877476	18	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008049	2	0	0	0	0	308	1.0187828	-53.50083	18	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008050	2	0	0	0	0	308	1.0203091	-54.360829	18	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008051	2	0	0	0	0	308	1.0203091	-54.360829	18	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008052	1	15.19	4.3	0	0	308	1.0216719	-69.394675	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008053	1	20.96	5.94	0	0	308	0.9956314	-69.897684	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008054	1	16.16	4.58	0	0	308	0.9993109	-66.043633	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008055	1	33.79	9.57	0	0	308	1.0227435	-64.724216	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008056	1	10.55	2.99	0	0	308	1.0262235	-70.043188	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008057	1	0	0	0	0	308	1.0291938	-57.628879	500	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008058	1	0	0	0	0	308	1.0218431	-57.357674	230	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008059	1	0	0	0	0	308	1.0174349	-59.31522	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008060	2	0	0	0	0	308	1.0291938	-57.628879	13.8	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008061	2	0	0	0	0	308	1.0291938	-57.628879	13.8	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008062	1	10.19	2.89	0	0	308	1.0247587	-61.043679	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008063	1	69.38	19.66	0	0	308	1.0159749	-66.650485	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008064	1	21.23	6.01	0	0	308	1.0143928	-59.873869	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008065	1	6.85	1.94	0	0	308	1.0052797	-66.167863	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008066	1	3.23	0.92	0	0	308	1.0034619	-62.650167	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008067	1	0	0	0	0	308	1.0165635	-51.730142	500	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008068	1	0	0	0	0	308	1.0220534	-52.556377	230	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008069	1	0	0	0	0	308	1.0239591	-53.942903	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008070	2	0	0	0	0	308	1.0165635	-51.730142	13.8	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008071	2	0	0	0	0	308	1.0014054	-46.260295	13.8	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008072	1	70.08	19.86	0	0	308	0.9941135	-64.905334	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008073	1	19.05	5.4	0	0	308	1.0056792	-71.294397	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008074	1	0	0	0	0	308	1.0300924	-50.952831	500	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008075	1	0	0	0	0	308	1.0304899	-54.097886	230	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008076	1	0	0	0	0	308	1.0294458	-57.987367	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008077	2	0	0	0	0	308	1.03	-48.591355	13.8	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008078	2	0	0	0	0	308	1.03	-48.464557	13.8	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008079	2	0	0	0	0	308	1.03	-49.01454	13.8	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008080	2	0	0	0	0	308	1.03	-48.720586	13.8	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008081	1	26.05	7.38	0	0	308	1.0067284	-70.795815	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008082	1	0	0	0	0	308	1.034143	-46.285174	500	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008083	1	0	0	0	0	308	1.0286356	-49.053872	230	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008084	1	0	0	0	0	308	1.0174555	-53.400342	161	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008085	1	0	0	0	0	308	1.0173986	-53.921702	161	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008086	1	21.25	6.02	0	0	308	1.017885	-55.31038	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008087	2	0	0	0	0	308	1.034143	-46.285174	18	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008088	2	0	0	0	0	308	1.04	-43.466659	18	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008089	1	21.47	6.08	0	0	308	1.0246713	-69.570407	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008090	1	15.21	4.31	0	0	308	1.0157566	-67.445665	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008091	1	11.87	3.36	0	30.66	308	1.03	-62.918585	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008092	1	7.11	2.01	0	0	308	1.0049745	-66.734541	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008093	1	4.91	1.39	0	0	308	1.016004	-59.250324	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008094	1	0	0	0	0	308	1.0089297	-43.20245	230	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008095	1	146.81	41.6	0	0	308	0.9986998	-46.149329	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008096	1	11.17	3.16	0	0	308	1.0059199	-69.707925	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008097	1	0	0	0	0	308	1.0291502	-57.788663	230	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008098	1	0	0	0	0	308	1.0251905	-61.244661	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008099	2	0	0	0	0	308	1.0285052	-53.294791	13.8	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008100	1	41.13	11.65	0	0	308	1.0225012	-69.443821	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008101	1	12.54	3.55	0	0	308	1.0119135	-64.952731	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008102	1	4.76	1.35	0	0	308	1.0288501	-51.112509	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008103	1	8.15	2.31	0	0	308	1.021439	-55.165803	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008104	1	46.53	13.18	0	0	308	1.0113848	-43.79284	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008105	1	0	0	0	0	308	1.0208818	-56.23977	230	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008106	1	99.89	28.3	0	0	308	1.0067128	-60.124937	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008107	1	9.21	2.61	0	23.51	308	1.03	-60.864886	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008108	1	43.93	12.45	0	0	308	1.0087266	-72.006582	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008109	1	51.76	14.67	0	0	308	0.9952657	-67.167635	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008110	1	20.41	5.78	0	49.22	308	1.03	-67.164735	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008111	1	87.11	24.68	0	0	308	1.0176649	-63.080696	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008112	1	0	0	0	0	308	1.0337622	-58.550364	500	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008113	1	0	0	0	0	308	1.0304921	-59.414722	230	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008114	1	24.41	6.92	0	0	308	1.026738	-61.381306	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008115	2	0	0	0	0	308	1.0337622	-58.550364	13.8	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008116	2	0	0	0	0	308	1.0337622	-58.550364	13.8	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008117	2	0	0	0	0	308	1.04	-57.184384	13.8	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008118	1	36.62	10.38	0	0	308	1.0055569	-66.149927	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008119	1	48	13.6	0	0	308	1.0263681	-59.990088	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008120	1	31.9	9.04	0	99.4	308	1.03	-49.171925	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008121	1	79.16	22.43	0	0	308	1.0180113	-65.282541	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008122	1	29.41	8.33	0	0	308	1.02212	-49.271378	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008123	1	17.53	4.97	0	0	308	0.9997006	-66.592153	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008124	1	20.2	5.72	0	0	308	1.0139444	-64.97858	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008125	1	45.16	12.8	0	45.66	308	1.03	-66.176842	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008126	1	0	0	0	0	308	1.0320342	-53.392846	500	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008127	1	0	0	0	0	308	1.0308943	-54.527503	230	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008128	1	0	0	0	0	308	1.0322184	-56.81074	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008129	2	0	0	0	0	308	1.03	-51.660781	18	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008130	2	0	0	0	0	308	1.03	-49.071949	18	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008131	2	0	0	0	0	308	1.03	-51.184693	18	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008132	1	21.93	6.21	0	0	308	0.9975466	-64.589224	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008133	1	0	0	0	0	308	1.0232752	-63.054694	230	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008134	1	111.5	31.59	0	0	308	1.0234585	-66.037264	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008135	1	81.21	23.01	0	0	308	1.025363	-69.155955	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008136	1	10.05	2.85	0	0	308	1.0173062	-69.498741	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008137	1	24.32	6.89	0	0	308	1.0132748	-62.930795	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008138	1	6.5	1.84	0	56.74	308	1.03	-70.325558	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008139	1	0	0	0	0	308	1.0058507	-43.915294	230	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008140	1	168.51	47.75	0	0	308	0.9997706	-46.614282	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008141	1	20.94	5.93	0	0	308	1.0153326	-52.304128	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008142	1	22.36	6.34	0	0	308	1.0012268	-62.111209	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008143	1	22.94	6.5	0	0	308	1.0181906	-46.2033	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008144	1	6.04	1.71	0	0	308	1.0100629	-61.180851	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008145	1	6.16	1.74	0	0	308	1.0186083	-66.432504	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008146	1	49.91	14.14	0	0	308	1.0039157	-72.256848	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008147	2	0	0	0	0	308	1.01565	-59.348507	230	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008148	1	0	0	0	0	308	1.0119089	-61.667685	161	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008149	1	0	0	0	0	308	1.0052172	-65.901878	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008150	1	8.51	2.41	0	0	308	1.0165831	-64.325001	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008151	1	17.38	4.92	0	42.84	308	1.03	-67.415566	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008152	2	46.35	13.13	0	0	308	1.0273027	-47.261561	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008153	1	38.55	10.92	0	0	308	1.0010363	-71.136954	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008154	1	26.31	7.46	0	0	308	1.0134522	-70.774201	115	8	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008155	2	0	0	0	0	308	1.0304061	-47.007598	500	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008156	1	0	0	0	0	308	1.0261087	-46.109675	230	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008157	1	0	0	0	0	308	1.0280771	-50.011319	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008158	2	0	0	0	0	308	1.0264976	-39.467164	500	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008159	1	0	0	0	125.36	308	1.03	-42.638824	230	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3008160	1	90.76	25.71	0	0	308	1.0267099	-45.789185	115	7	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	845	186.58	40.25	95.08	-20.73	1.009	224.16	1	186.8	36.02	0	0	0	0	0	0	0	0	0	0	186.8	0.0000	0.0000	0.0000	0.0000;
	850	211.25	32.45	98.56	-25.8	1.0488	253.8	1	211.5	83.04	0	0	0	0	0	0	0	0	0	0	211.5	0.0000	0.0000	0.0000	0.0000;
	851	211.25	53.96	98.56	-25.8	1.05	253.8	1	211.5	80.7	0	0	0	0	0	0	0	0	0	0	211.5	0.0000	0.0000	0.0000	0.0000;
	852	211.25	53.57	98.56	-25.8	1.0545	253.8	1	211.5	40.64	0	0	0	0	0	0	0	0	0	0	211.5	0.0000	0.0000	0.0000	0.0000;
	853	211.25	32.45	98.56	-25.8	1.0488	253.8	1	211.5	104.92	0	0	0	0	0	0	0	0	0	0	211.5	0.0000	0.0000	0.0000	0.0000;
	856	1.2	0.46	0.46	-0.06	1.038	1.44	1	1.2	0.48	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	856	0	0	0.46	-0.06	1.038	1.44	0	1.2	0.35	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	856	0	0	0.46	-0.06	1.038	1.44	0	1.2	0.18	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	856	1.2	0.46	0.46	-0.06	1.038	1.44	1	1.2	0.5	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	856	1.2	0.46	0.46	-0.06	1.038	1.44	1	1.2	0.51	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	856	0	0	0.46	-0.06	1.038	1.44	0	1.2	0.32	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	859	0	0	1.53	-0.33	1.04	3.6	0	3	1.21	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	863	6.49	2.5	2.5	-0.32	1.04	7.8	1	6.5	2.08	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	863	6.49	2.5	2.5	-0.32	1.04	7.8	1	6.5	3.11	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	869	6.39	-0.31	2.46	-0.31	1.01	7.68	1	6.4	1.1	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	869	6.39	-0.31	2.46	-0.31	1.01	7.68	1	6.4	1.07	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	870	6.39	-0.31	2.46	-0.31	1.016	7.68	1	6.4	1.06	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	873	14.18	5.45	5.45	-0.7	1.045	17.04	1	14.2	3.53	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	874	14.18	-0.7	5.45	-0.7	1.041	17.04	1	14.2	6.28	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	881	137.09	29.08	69.86	-15.23	1.0291	164.7	1	137.25	68.21	0	0	0	0	0	0	0	0	0	0	137.25	0.0000	0.0000	0.0000	0.0000;
	882	137.09	34.39	69.86	-15.23	1.031	164.7	1	137.25	47.32	0	0	0	0	0	0	0	0	0	0	137.25	0.0000	0.0000	0.0000	0.0000;
	885	0.3	-0.01	0.12	-0.01	1.038	0.36	1	0.3	0.14	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	885	0.3	-0.01	0.12	-0.01	1.038	0.36	1	0.3	0.13	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	885	0.3	-0.01	0.12	-0.01	1.038	0.36	1	0.3	0.11	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	885	0.3	-0.01	0.12	-0.01	1.038	0.36	1	0.3	0.05	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	885	0.3	-0.01	0.12	-0.01	1.038	0.36	1	0.3	0.06	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	885	0.3	-0.01	0.12	-0.01	1.038	0.36	1	0.3	0.14	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	887	3.42	-0.17	1.32	-0.17	1.038	4.11	1	3.42	1.04	0	0	0	0	0	0	0	0	0	0	3.425	0.0000	0.0000	0.0000	0.0000;
	887	3.42	-0.17	1.32	-0.17	1.038	4.11	1	3.42	0.48	0	0	0	0	0	0	0	0	0	0	3.425	0.0000	0.0000	0.0000	0.0000;
	887	3.42	-0.17	1.32	-0.17	1.038	4.11	1	3.42	0.47	0	0	0	0	0	0	0	0	0	0	3.425	0.0000	0.0000	0.0000	0.0000;
	887	3.42	-0.17	1.32	-0.17	1.038	4.11	1	3.42	0.89	0	0	0	0	0	0	0	0	0	0	3.425	0.0000	0.0000	0.0000	0.0000;
	891	4.49	-0.65	0.96	-0.65	1.009	5.4	1	4.5	1.03	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	895	41.95	8.95	8.95	-6.05	1.0435	50.4	1	42	18.98	0	0	0	0	0	0	0	0	0	0	42	0.0000	0.0000	0.0000	0.0000;
	899	19.08	7.33	7.33	-0.94	1.043	22.92	1	19.1	6.57	0	0	0	0	0	0	0	0	0	0	19.1	0.0000	0.0000	0.0000	0.0000;
	900	0	0	7.33	-0.94	1.04	22.92	0	19.1	5.54	0	0	0	0	0	0	0	0	0	0	19.1	0.0000	0.0000	0.0000	0.0000;
	900	19.08	-0.94	7.33	-0.94	1.04	22.92	1	19.1	8.33	0	0	0	0	0	0	0	0	0	0	19.1	0.0000	0.0000	0.0000	0.0000;
	900	19.08	-0.94	7.33	-0.94	1.04	22.92	1	19.1	4.68	0	0	0	0	0	0	0	0	0	0	19.1	0.0000	0.0000	0.0000	0.0000;
	905	2.22	-0.11	0.85	-0.11	1.0425	2.67	1	2.23	0.75	0	0	0	0	0	0	0	0	0	0	2.225	0.0000	0.0000	0.0000	0.0000;
	905	2.22	-0.11	0.85	-0.11	1.0425	2.67	1	2.23	0.33	0	0	0	0	0	0	0	0	0	0	2.225	0.0000	0.0000	0.0000	0.0000;
	906	2.22	-0.11	0.85	-0.11	1.016	2.67	1	2.23	0.53	0	0	0	0	0	0	0	0	0	0	2.225	0.0000	0.0000	0.0000	0.0000;
	906	2.22	-0.11	0.85	-0.11	1.016	2.67	1	2.23	0.61	0	0	0	0	0	0	0	0	0	0	2.225	0.0000	0.0000	0.0000	0.0000;
	909	2	-0.1	0.77	-0.1	1.038	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	909	2	-0.1	0.77	-0.1	1.038	2.4	1	2	0.25	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	912	0	0	0.81	-0.1	1.045	2.52	0	2.1	0.78	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	912	2.1	0.81	0.81	-0.1	1.045	2.52	1	2.1	0.44	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	915	1.46	-0.07	0.56	-0.07	1.04	1.76	1	1.47	0.43	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	916	1.46	-0.07	0.56	-0.07	1.04	1.76	1	1.47	0.67	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	918	0	0	0.56	-0.07	1.0405	1.76	0	1.47	0.36	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	918	1.46	-0.07	0.56	-0.07	1.0405	1.76	1	1.47	0.21	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	919	0	0	0.56	-0.07	1.04	1.76	0	1.47	0.73	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	920	1.46	-0.07	0.56	-0.07	1.0405	1.76	1	1.47	0.73	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	924	0	0	1.15	-0.15	1.04	3.6	0	3	1.09	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	929	7.41	-0.36	2.85	-0.36	1.0105	8.9	1	7.42	0.89	0	0	0	0	0	0	0	0	0	0	7.4167	0.0000	0.0000	0.0000	0.0000;
	930	7.41	-0.36	2.85	-0.36	1.0105	8.9	1	7.42	2.21	0	0	0	0	0	0	0	0	0	0	7.4167	0.0000	0.0000	0.0000	0.0000;
	930	7.41	-0.36	2.85	-0.36	1.0105	8.9	1	7.42	1.81	0	0	0	0	0	0	0	0	0	0	7.4167	0.0000	0.0000	0.0000	0.0000;
	931	7.41	2.33	2.85	-0.36	1.009	8.9	1	7.42	0.99	0	0	0	0	0	0	0	0	0	0	7.4167	0.0000	0.0000	0.0000	0.0000;
	931	7.41	2.33	2.85	-0.36	1.009	8.9	1	7.42	3.09	0	0	0	0	0	0	0	0	0	0	7.4167	0.0000	0.0000	0.0000	0.0000;
	932	7.41	2.85	2.85	-0.36	1.009	8.9	1	7.42	1.72	0	0	0	0	0	0	0	0	0	0	7.4167	0.0000	0.0000	0.0000	0.0000;
	935	3	-0.15	1.15	-0.15	1.04	3.6	1	3	1.06	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	936	3	-0.15	1.15	-0.15	1.04	3.6	1	3	0.57	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	939	3	-0.15	1.15	-0.15	1.04	3.6	1	3	0.48	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	940	3	-0.15	1.15	-0.15	1.04	3.6	1	3	1.22	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	944	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	946	0	0	10.78	-7.29	1.04	60.72	0	50.6	10.23	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	950	0.52	-0.03	0.2	-0.03	1.04	0.62	1	0.52	0.11	0	0	0	0	0	0	0	0	0	0	0.5167	0.0000	0.0000	0.0000	0.0000;
	950	0.52	-0.03	0.2	-0.03	1.04	0.62	1	0.52	0.12	0	0	0	0	0	0	0	0	0	0	0.5167	0.0000	0.0000	0.0000	0.0000;
	950	0	0	0.2	-0.03	1.04	0.62	0	0.52	0.07	0	0	0	0	0	0	0	0	0	0	0.5167	0.0000	0.0000	0.0000	0.0000;
	950	0.52	-0.03	0.2	-0.03	1.04	0.62	1	0.52	0.17	0	0	0	0	0	0	0	0	0	0	0.5167	0.0000	0.0000	0.0000	0.0000;
	950	0.52	-0.03	0.2	-0.03	1.04	0.62	1	0.52	0.21	0	0	0	0	0	0	0	0	0	0	0.5167	0.0000	0.0000	0.0000	0.0000;
	950	0	0	0.2	-0.03	1.04	0.62	0	0.52	0.11	0	0	0	0	0	0	0	0	0	0	0.5167	0.0000	0.0000	0.0000	0.0000;
	953	19.98	-2.88	4.26	-2.88	1.0425	24	1	20	7.91	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	962	17.48	6.88	8.16	-2.14	1.039	21	1	17.5	8.01	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	962	17.48	6.88	8.16	-2.14	1.039	21	1	17.5	3.65	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	965	1.53	-0.08	0.59	-0.08	1.04	1.84	1	1.53	0.45	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	965	0	0	0.59	-0.08	1.04	1.84	0	1.53	0.24	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	965	1.53	-0.08	0.59	-0.08	1.04	1.84	1	1.53	0.66	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	965	1.53	-0.08	0.59	-0.08	1.04	1.84	1	1.53	0.17	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	965	0	0	0.59	-0.08	1.04	1.84	0	1.53	0.65	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	965	0	0	0.59	-0.08	1.04	1.84	0	1.53	0.17	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	968	6.69	-0.33	2.57	-0.33	1.04	8.04	1	6.7	2.12	0	0	0	0	0	0	0	0	0	0	6.7	0.0000	0.0000	0.0000	0.0000;
	973	0	0	1.86	-0.24	1.04	5.8	0	4.83	1.27	0	0	0	0	0	0	0	0	0	0	4.8333	0.0000	0.0000	0.0000	0.0000;
	973	0	0	1.86	-0.24	1.04	5.8	0	4.83	1.44	0	0	0	0	0	0	0	0	0	0	4.8333	0.0000	0.0000	0.0000	0.0000;
	974	4.83	1.86	1.86	-0.24	1.0505	5.8	1	4.83	0.53	0	0	0	0	0	0	0	0	0	0	4.8333	0.0000	0.0000	0.0000	0.0000;
	974	4.83	1.86	1.86	-0.24	1.0505	5.8	1	4.83	2	0	0	0	0	0	0	0	0	0	0	4.8333	0.0000	0.0000	0.0000	0.0000;
	975	4.83	1.86	1.86	-0.24	1.048	5.8	1	4.83	0.95	0	0	0	0	0	0	0	0	0	0	4.8333	0.0000	0.0000	0.0000	0.0000;
	975	4.83	1.86	1.86	-0.24	1.048	5.8	1	4.83	1.35	0	0	0	0	0	0	0	0	0	0	4.8333	0.0000	0.0000	0.0000	0.0000;
	978	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.49	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	981	3.6	-0.18	1.38	-0.18	1.038	4.32	1	3.6	1.11	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	985	7.69	-0.38	2.96	-0.38	1.036	9.24	1	7.7	1.41	0	0	0	0	0	0	0	0	0	0	7.7	0.0000	0.0000	0.0000	0.0000;
	985	7.69	-0.38	2.96	-0.38	1.036	9.24	1	7.7	2.2	0	0	0	0	0	0	0	0	0	0	7.7	0.0000	0.0000	0.0000	0.0000;
	995	8.39	-0.41	3.23	-0.41	1.04	10.08	1	8.4	3.98	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	996	8.39	-0.41	3.23	-0.41	1.04	10.08	1	8.4	0.99	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	1008	23.97	-1.18	9.22	-1.18	1.04	28.8	1	24	11.92	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	1008	23.97	-1.18	9.22	-1.18	1.04	28.8	1	24	9.23	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	1009	23.97	9.22	9.22	-1.18	1.046	28.8	1	24	2.88	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	1013	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.09	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	1013	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.12	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	1014	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.08	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	1017	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.31	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1018	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1018	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.56	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1023	183.18	-16.77	93.35	-20.36	1.0445	220.08	1	183.4	45.75	0	0	0	0	0	0	0	0	0	0	183.4	0.0000	0.0000	0.0000	0.0000;
	1024	183.18	-16.77	93.35	-20.36	1.0447	220.08	1	183.4	73.33	0	0	0	0	0	0	0	0	0	0	183.4	0.0000	0.0000	0.0000	0.0000;
	1025	0	0	93.35	-20.36	1.047	220.08	0	183.4	78.84	0	0	0	0	0	0	0	0	0	0	183.4	0.0000	0.0000	0.0000	0.0000;
	1030	5.24	-0.19	2.02	-0.26	1.0445	6.3	1	5.25	2.18	0	0	0	0	0	0	0	0	0	0	5.25	0.0000	0.0000	0.0000	0.0000;
	1030	0	0	2.02	-0.26	1.0445	6.3	0	5.25	1.53	0	0	0	0	0	0	0	0	0	0	5.25	0.0000	0.0000	0.0000	0.0000;
	1034	3.6	-0.18	1.38	-0.18	1.0435	4.32	1	3.6	0.63	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	1037	22.97	8.83	8.83	-1.13	1.046	27.6	1	23	10.25	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	1038	22.97	8.83	8.83	-1.13	1.0435	27.6	1	23	7.96	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	1038	22.97	8.83	8.83	-1.13	1.0435	27.6	1	23	5.68	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	1038	22.97	8.83	8.83	-1.13	1.0435	27.6	1	23	8.25	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	1038	22.97	8.83	8.83	-1.13	1.0435	27.6	1	23	3.56	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	1038	0	0	8.83	-1.13	1.0435	27.6	0	23	3.61	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	1044	0	0	27.74	-6.05	1.045	65.4	0	54.5	22.97	0	0	0	0	0	0	0	0	0	0	54.5	0.0000	0.0000	0.0000	0.0000;
	1044	54.44	20.3	27.74	-6.05	1.045	65.4	1	54.5	20.46	0	0	0	0	0	0	0	0	0	0	54.5	0.0000	0.0000	0.0000	0.0000;
	1044	54.44	20.3	27.74	-6.05	1.045	65.4	1	54.5	19.31	0	0	0	0	0	0	0	0	0	0	54.5	0.0000	0.0000	0.0000	0.0000;
	1050	25.47	5.43	5.43	-3.67	1.04	30.6	1	25.5	4.05	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	1054	1.5	-0.07	0.58	-0.07	1.01	1.8	1	1.5	0.57	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	1057	12.49	-1.53	5.82	-1.53	1.016	15	1	12.5	4.67	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	1059	0	0	0.5	-0.06	1.04	1.56	0	1.3	0.54	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1059	0	0	0.5	-0.06	1.04	1.56	0	1.3	0.58	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1060	0	0	0.5	-0.06	1.046	1.56	0	1.3	0.6	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1060	1.3	0.5	0.5	0.5	1.0458	1.56	1	1.3	0.26	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1060	0	0	0.5	-0.06	1.046	1.56	0	1.3	0.37	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1060	1.3	0.5	0.5	0.5	1.0458	1.56	1	1.3	0.42	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1064	0	0	0.96	-0.65	1.04	5.4	0	4.5	1.19	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	1067	0.28	-0.01	0.11	-0.01	1.04	0.34	1	0.28	0.14	0	0	0	0	0	0	0	0	0	0	0.28	0.0000	0.0000	0.0000	0.0000;
	1068	0.28	-0.01	0.11	-0.01	1.04	0.34	1	0.28	0.13	0	0	0	0	0	0	0	0	0	0	0.28	0.0000	0.0000	0.0000	0.0000;
	1070	0.28	-0.01	0.11	-0.01	1.024	0.34	1	0.28	0.09	0	0	0	0	0	0	0	0	0	0	0.28	0.0000	0.0000	0.0000	0.0000;
	1070	0	0	0.11	-0.01	1.024	0.34	0	0.28	0.08	0	0	0	0	0	0	0	0	0	0	0.28	0.0000	0.0000	0.0000	0.0000;
	1071	0.28	-0	0.11	-0.01	1.016	0.34	1	0.28	0.05	0	0	0	0	0	0	0	0	0	0	0.28	0.0000	0.0000	0.0000	0.0000;
	1074	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.92	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1076	5.09	1.96	1.96	-0.25	1.038	6.12	1	5.1	0.89	0	0	0	0	0	0	0	0	0	0	5.1	0.0000	0.0000	0.0000	0.0000;
	1077	5.09	-0.25	1.96	-0.25	1.0385	6.12	1	5.1	0.63	0	0	0	0	0	0	0	0	0	0	5.1	0.0000	0.0000	0.0000	0.0000;
	1080	3.08	1.18	1.18	-0.15	1.048	3.7	1	3.08	0.57	0	0	0	0	0	0	0	0	0	0	3.0833	0.0000	0.0000	0.0000	0.0000;
	1081	3.08	1.18	1.18	-0.15	1.0485	3.7	1	3.08	0.7	0	0	0	0	0	0	0	0	0	0	3.0833	0.0000	0.0000	0.0000	0.0000;
	1082	3.08	1.18	1.18	-0.15	1.0465	3.7	1	3.08	0.59	0	0	0	0	0	0	0	0	0	0	3.0833	0.0000	0.0000	0.0000	0.0000;
	1082	3.08	1.18	1.18	-0.15	1.0465	3.7	1	3.08	1.39	0	0	0	0	0	0	0	0	0	0	3.0833	0.0000	0.0000	0.0000	0.0000;
	1082	0	0	1.18	-0.15	1.0465	3.7	0	3.08	0.91	0	0	0	0	0	0	0	0	0	0	3.0833	0.0000	0.0000	0.0000	0.0000;
	1082	3.08	1.18	1.18	-0.15	1.0465	3.7	1	3.08	1.02	0	0	0	0	0	0	0	0	0	0	3.0833	0.0000	0.0000	0.0000	0.0000;
	1085	0	0	0.93	-0.24	1.04	2.4	0	2	0.75	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1085	0	0	0.93	-0.24	1.04	2.4	0	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1085	0	0	0.93	-0.24	1.04	2.4	0	2	0.28	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1085	0	0	0.93	-0.24	1.04	2.4	0	2	0.67	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1088	0.67	-0.03	0.26	-0.03	1.04	0.81	1	0.68	0.29	0	0	0	0	0	0	0	0	0	0	0.675	0.0000	0.0000	0.0000	0.0000;
	1089	0.67	-0.03	0.26	-0.03	1.04	0.81	1	0.68	0.08	0	0	0	0	0	0	0	0	0	0	0.675	0.0000	0.0000	0.0000	0.0000;
	1091	0.67	-0.03	0.26	-0.03	1.04	0.81	1	0.68	0.19	0	0	0	0	0	0	0	0	0	0	0.675	0.0000	0.0000	0.0000	0.0000;
	1092	0.67	-0.03	0.26	-0.03	1.04	0.81	1	0.68	0.21	0	0	0	0	0	0	0	0	0	0	0.675	0.0000	0.0000	0.0000	0.0000;
	1096	6.53	2.51	2.51	-0.32	1.0425	7.84	1	6.53	1.58	0	0	0	0	0	0	0	0	0	0	6.5333	0.0000	0.0000	0.0000	0.0000;
	1097	0	0	2.51	-0.32	1.041	7.84	0	6.53	0.92	0	0	0	0	0	0	0	0	0	0	6.5333	0.0000	0.0000	0.0000	0.0000;
	1097	6.53	-0.32	2.51	-0.32	1.041	7.84	1	6.53	1.95	0	0	0	0	0	0	0	0	0	0	6.5333	0.0000	0.0000	0.0000	0.0000;
	1100	0	0	0.14	-0.02	1.043	0.44	0	0.37	0.12	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	1100	0.37	0.14	0.14	-0.02	1.043	0.44	1	0.37	0.18	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	1100	0	0	0.14	-0.02	1.043	0.44	0	0.37	0.07	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	1102	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.51	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1102	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1102	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.13	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1104	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.84	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1106	1.8	-0.09	0.69	-0.09	1.036	2.16	1	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	1109	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.53	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1110	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.45	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1110	0	0	0.42	-0.05	1.04	1.32	0	1.1	0.4	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1111	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.48	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1111	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.26	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1112	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.35	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1118	0	0	47.81	-12.52	1.04	123.12	0	102.6	17.51	0	0	0	0	0	0	0	0	0	0	102.6	0.0000	0.0000	0.0000	0.0000;
	1121	1.1	0.42	0.42	-0.05	1.039	1.32	1	1.1	0.49	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1121	1.1	0.42	0.42	-0.05	1.039	1.32	1	1.1	0.24	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1123	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.2	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1123	0	0	0.5	-0.06	1.04	1.56	0	1.3	0.18	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1123	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.27	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1126	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.37	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	1127	0.8	-0.04	0.31	-0.04	1.0425	0.96	1	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	1127	0.8	-0.04	0.31	-0.04	1.0425	0.96	1	0.8	0.2	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	1131	0.45	-0.02	0.17	-0.02	1.0425	0.54	1	0.45	0.08	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	1132	0.45	-0.02	0.17	-0.02	1.0425	0.54	1	0.45	0.06	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	1132	0.45	-0.02	0.17	-0.02	1.0425	0.54	1	0.45	0.17	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	1133	0	0	0.17	-0.02	1.04	0.54	0	0.45	0.05	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	1136	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.16	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1136	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.18	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1138	0.64	0.25	0.25	-0.03	1.04	0.77	1	0.64	0.29	0	0	0	0	0	0	0	0	0	0	0.64	0.0000	0.0000	0.0000	0.0000;
	1138	0.64	0.25	0.25	-0.03	1.04	0.77	1	0.64	0.16	0	0	0	0	0	0	0	0	0	0	0.64	0.0000	0.0000	0.0000	0.0000;
	1138	0	0	0.25	-0.03	1.04	0.77	0	0.64	0.17	0	0	0	0	0	0	0	0	0	0	0.64	0.0000	0.0000	0.0000	0.0000;
	1138	0.64	0.25	0.25	-0.03	1.04	0.77	1	0.64	0.1	0	0	0	0	0	0	0	0	0	0	0.64	0.0000	0.0000	0.0000	0.0000;
	1138	0.64	0.25	0.25	-0.03	1.04	0.77	1	0.64	0.18	0	0	0	0	0	0	0	0	0	0	0.64	0.0000	0.0000	0.0000	0.0000;
	1143	0	0	7.35	-4.97	1.04	41.4	0	34.5	11.28	0	0	0	0	0	0	0	0	0	0	34.5	0.0000	0.0000	0.0000	0.0000;
	1146	1.28	-0.06	0.49	-0.06	1.036	1.54	1	1.28	0.41	0	0	0	0	0	0	0	0	0	0	1.2833	0.0000	0.0000	0.0000	0.0000;
	1146	1.28	-0.06	0.49	-0.06	1.036	1.54	1	1.28	0.64	0	0	0	0	0	0	0	0	0	0	1.2833	0.0000	0.0000	0.0000	0.0000;
	1146	1.28	-0.06	0.49	-0.06	1.036	1.54	1	1.28	0.42	0	0	0	0	0	0	0	0	0	0	1.2833	0.0000	0.0000	0.0000	0.0000;
	1146	1.28	-0.06	0.49	-0.06	1.036	1.54	1	1.28	0.41	0	0	0	0	0	0	0	0	0	0	1.2833	0.0000	0.0000	0.0000	0.0000;
	1146	1.28	-0.06	0.49	-0.06	1.036	1.54	1	1.28	0.33	0	0	0	0	0	0	0	0	0	0	1.2833	0.0000	0.0000	0.0000	0.0000;
	1146	1.28	-0.06	0.49	-0.06	1.036	1.54	1	1.28	0.32	0	0	0	0	0	0	0	0	0	0	1.2833	0.0000	0.0000	0.0000	0.0000;
	1148	6.59	-0.32	2.53	-0.32	1.038	7.92	1	6.6	0.84	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	1150	1.2	0.46	0.46	-0.06	1.043	1.44	1	1.2	0.27	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	1151	1.2	0.46	0.46	-0.06	1.043	1.44	1	1.2	0.22	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	1151	1.2	0.46	0.46	-0.06	1.043	1.44	1	1.2	0.52	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	1151	1.2	0.46	0.46	-0.06	1.043	1.44	1	1.2	0.36	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	1151	0	0	0.46	-0.06	1.043	1.44	0	1.2	0.27	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	1151	1.2	0.46	0.46	-0.06	1.043	1.44	1	1.2	0.39	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	1157	187.74	95.68	95.68	-20.86	1.0088	225.56	1	187.97	36.73	0	0	0	0	0	0	0	0	0	0	187.9667	0.0000	0.0000	0.0000	0.0000;
	1158	187.74	95.68	95.68	-20.86	1.0225	225.56	1	187.97	86.98	0	0	0	0	0	0	0	0	0	0	187.9667	0.0000	0.0000	0.0000	0.0000;
	1159	187.74	95.68	95.68	-20.86	1.0225	225.56	1	187.97	44.4	0	0	0	0	0	0	0	0	0	0	187.9667	0.0000	0.0000	0.0000	0.0000;
	1164	59.93	12.78	12.78	-8.64	1.0245	72	1	60	6.34	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	1168	37.16	-4.13	18.93	-4.13	1.04	44.64	1	37.2	11.09	0	0	0	0	0	0	0	0	0	0	37.2	0.0000	0.0000	0.0000	0.0000;
	1168	37.16	-4.13	18.93	-4.13	1.04	44.64	1	37.2	4.55	0	0	0	0	0	0	0	0	0	0	37.2	0.0000	0.0000	0.0000	0.0000;
	1169	37.16	-4.13	18.93	-4.13	1.04	44.64	1	37.2	4.72	0	0	0	0	0	0	0	0	0	0	37.2	0.0000	0.0000	0.0000	0.0000;
	1172	1.08	0.42	0.42	-0.05	1.045	1.3	1	1.08	0.15	0	0	0	0	0	0	0	0	0	0	1.0833	0.0000	0.0000	0.0000	0.0000;
	1172	0	0	0.42	-0.05	1.045	1.3	0	1.08	0.26	0	0	0	0	0	0	0	0	0	0	1.0833	0.0000	0.0000	0.0000	0.0000;
	1172	1.08	0.42	0.42	-0.05	1.045	1.3	1	1.08	0.51	0	0	0	0	0	0	0	0	0	0	1.0833	0.0000	0.0000	0.0000	0.0000;
	1172	1.08	0.42	0.42	-0.05	1.045	1.3	1	1.08	0.23	0	0	0	0	0	0	0	0	0	0	1.0833	0.0000	0.0000	0.0000	0.0000;
	1172	0	0	0.42	-0.05	1.045	1.3	0	1.08	0.51	0	0	0	0	0	0	0	0	0	0	1.0833	0.0000	0.0000	0.0000	0.0000;
	1172	1.08	0.42	0.42	-0.05	1.045	1.3	1	1.08	0.27	0	0	0	0	0	0	0	0	0	0	1.0833	0.0000	0.0000	0.0000	0.0000;
	1177	4.43	0.99	2.07	-0.54	1.0515	5.32	1	4.43	0.82	0	0	0	0	0	0	0	0	0	0	4.4333	0.0000	0.0000	0.0000	0.0000;
	1177	4.43	0.99	2.07	-0.54	1.0515	5.32	1	4.43	1.33	0	0	0	0	0	0	0	0	0	0	4.4333	0.0000	0.0000	0.0000	0.0000;
	1178	4.43	2.07	2.07	-0.54	1.05	5.32	1	4.43	2.14	0	0	0	0	0	0	0	0	0	0	4.4333	0.0000	0.0000	0.0000	0.0000;
	1178	4.43	2.07	2.07	-0.54	1.05	5.32	1	4.43	1.85	0	0	0	0	0	0	0	0	0	0	4.4333	0.0000	0.0000	0.0000	0.0000;
	1179	4.43	2.07	2.07	-0.54	1.05	5.32	1	4.43	0.7	0	0	0	0	0	0	0	0	0	0	4.4333	0.0000	0.0000	0.0000	0.0000;
	1179	4.43	2.07	2.07	-0.54	1.05	5.32	1	4.43	2.01	0	0	0	0	0	0	0	0	0	0	4.4333	0.0000	0.0000	0.0000	0.0000;
	1187	56.93	12.14	12.14	-8.21	1.05	68.4	1	57	8.99	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	1190	1.6	-0.08	0.61	-0.08	1.036	1.92	1	1.6	0.75	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	1193	0.4	0.15	0.15	-0.02	1.055	0.48	1	0.4	0.14	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	1193	0	0	0.15	-0.02	1.055	0.48	0	0.4	0.05	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	1194	0	0	0.15	-0.02	1.04	0.48	0	0.4	0.08	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	1197	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.18	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	1197	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.2	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	1197	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.33	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	1199	0	0	2.5	-0.32	1.04	7.8	0	6.5	2.6	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	1200	6.49	-0.32	2.5	-0.32	1.04	7.8	1	6.5	3.15	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	1206	2.8	1.08	1.08	-0.14	1.0425	3.36	1	2.8	0.52	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	1211	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.13	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	1212	9.69	3.72	3.72	-0.48	1.04	11.64	1	9.7	1.82	0	0	0	0	0	0	0	0	0	0	9.7	0.0000	0.0000	0.0000	0.0000;
	1214	9.69	-0.41	3.72	-0.48	1.04	11.64	1	9.7	2	0	0	0	0	0	0	0	0	0	0	9.7	0.0000	0.0000	0.0000	0.0000;
	1743	413.51	184.59	192.92	-50.51	1.0368	496.8	1	414	88.18	0	0	0	0	0	0	0	0	0	0	414	0.0000	0.0000	0.0000	0.0000;
	1751	229.33	-28.01	106.99	-28.01	1.0377	275.52	1	229.6	97.66	0	0	0	0	0	0	0	0	0	0	229.6	0.0000	0.0000	0.0000	0.0000;
	1752	0	0	106.99	-28.01	1.0443	275.52	0	229.6	91.52	0	0	0	0	0	0	0	0	0	0	229.6	0.0000	0.0000	0.0000	0.0000;
	1755	0	0	23.3	-6.1	1.04	60	0	50	20.61	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	1755	0	0	23.3	-6.1	1.04	60	0	50	7.97	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	1758	2.7	-0.13	1.04	-0.13	1.0385	3.24	1	2.7	0.74	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	1761	1.5	0.58	0.58	-0.07	1.039	1.8	1	1.5	0.69	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	1762	0	0	0.58	-0.07	1.04	1.8	0	1.5	0.64	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	1766	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.51	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	1767	1.7	0.65	0.65	-0.08	1.04	2.04	1	1.7	0.76	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	1770	2.33	-0.28	1.09	-0.28	1.04	2.8	1	2.33	1.13	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	1770	2.33	-0.28	1.09	-0.28	1.04	2.8	1	2.33	0.6	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	1770	2.33	-0.28	1.09	-0.28	1.04	2.8	1	2.33	0.93	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	1772	0.63	-0.08	0.3	-0.08	1.036	0.76	1	0.63	0.28	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	1772	0.63	-0.08	0.3	-0.08	1.036	0.76	1	0.63	0.17	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	1772	0.63	-0.08	0.3	-0.08	1.036	0.76	1	0.63	0.13	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	1772	0.63	-0.08	0.3	-0.08	1.036	0.76	1	0.63	0.22	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	1773	0	0	0.3	-0.08	1.04	0.76	0	0.63	0.12	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	1774	0	0	0.3	-0.08	1.04	0.76	0	0.63	0.16	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	1778	0	0	2.55	-0.55	1.04	6	0	5	1.54	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	1780	0	0	21.09	-14.26	1.04	118.8	0	99	46.33	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	1787	14.98	0.68	5.76	-0.74	1.0505	18	1	15	1.98	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	1793	263.02	18.26	134.04	-29.23	1.0037	316	1	263.33	114.33	0	0	0	0	0	0	0	0	0	0	263.3333	0.0000	0.0000	0.0000	0.0000;
	1794	263.02	18.26	134.04	-29.23	1.0037	316	1	263.33	104.86	0	0	0	0	0	0	0	0	0	0	263.3333	0.0000	0.0000	0.0000	0.0000;
	1795	263.02	18.26	134.04	-29.23	1.0095	316	1	263.33	109.65	0	0	0	0	0	0	0	0	0	0	263.3333	0.0000	0.0000	0.0000	0.0000;
	1801	1240.52	218.58	457.06	-101.84	1.0481	1490.4	1	1242	462.96	0	0	0	0	0	0	0	0	0	0	1242	0.0000	0.0000	0.0000	0.0000;
	1806	17.98	-0.98	8.39	-2.2	1.045	21.6	1	18	4.11	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	1810	4.59	1.77	1.77	-0.23	1.0475	5.52	1	4.6	0.68	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	1814	3.4	-0.17	1.31	-0.17	1.0345	4.08	1	3.4	1.34	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	1816	0	0	0.12	-0.01	1.0385	0.36	0	0.3	0.07	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	1816	0.3	-0.01	0.12	-0.01	1.0385	0.36	1	0.3	0.09	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	1816	0.85	-0.04	0.33	-0.04	1.0385	1.02	1	0.85	0.21	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	1816	0.85	-0.04	0.33	-0.04	1.0385	1.02	1	0.85	0.13	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	1816	1.05	-0.05	0.4	-0.05	1.0385	1.26	1	1.05	0.2	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	1816	1.05	-0.05	0.4	-0.05	1.0385	1.26	1	1.05	0.48	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	1816	2.4	-0.12	0.92	-0.12	1.0385	2.88	1	2.4	0.3	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	1817	0.3	0.06	0.12	-0.01	1.04	0.36	1	0.3	0.04	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	1818	0.3	0.06	0.12	-0.01	1.04	0.36	1	0.3	0.11	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	1823	23.97	5.11	5.11	-3.46	1.045	28.8	1	24	9.95	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	1829	47.94	-6.91	10.22	-6.91	1.04	57.6	1	48	21.1	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	1833	35.06	-1.72	13.48	-1.72	1.044	42.12	1	35.1	16.65	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1833	35.06	-1.72	13.48	-1.72	1.044	42.12	1	35.1	11.12	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1833	35.06	-1.72	13.48	-1.72	1.044	42.12	1	35.1	5.65	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1833	35.06	-1.72	13.48	-1.72	1.044	42.12	1	35.1	8	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1839	2.8	1.08	1.08	-0.14	1.036	3.36	1	2.8	0.94	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	1840	0.5	-0.02	0.19	-0.02	1.0365	0.6	1	0.5	0.19	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	1840	0	0	0.19	-0.02	1.0365	0.6	0	0.5	0.15	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	1840	0	0	0.19	-0.02	1.0365	0.6	0	0.5	0.22	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	1840	0.7	-0.03	0.27	-0.03	1.0365	0.84	1	0.7	0.19	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1840	0.7	-0.03	0.27	-0.03	1.0365	0.84	1	0.7	0.11	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1840	2.8	-0.14	1.08	-0.14	1.0365	3.36	1	2.8	0.67	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	1840	2.8	-0.14	1.08	-0.14	1.0365	3.36	1	2.8	0.5	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	1844	3.2	-0.16	1.23	-0.16	1.036	3.84	1	3.2	0.76	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	1844	3.2	-0.16	1.23	-0.16	1.036	3.84	1	3.2	0.46	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	1847	3.2	-0.16	1.23	-0.16	1.026	3.84	1	3.2	1.08	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	1847	0.6	-0.03	0.23	-0.03	1.026	0.72	1	0.6	0.15	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	1848	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.17	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	1853	0	0	0.33	-0.09	1.04	0.84	0	0.7	0.34	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1854	0.7	-0.09	0.33	-0.09	1.04	0.84	1	0.7	0.26	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1856	18.58	-1.86	8.67	-2.27	1.009	22.32	1	18.6	3.67	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	1857	18.58	8.67	8.67	-2.27	1.0345	22.32	1	18.6	5.62	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	1857	0.7	0.33	0.33	-0.09	1.0345	0.84	1	0.7	0.31	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1863	5.04	-0.25	1.94	-0.25	1.042	6.06	1	5.05	0.74	0	0	0	0	0	0	0	0	0	0	5.05	0.0000	0.0000	0.0000	0.0000;
	1863	5.04	-0.25	1.94	-0.25	1.042	6.06	1	5.05	1.84	0	0	0	0	0	0	0	0	0	0	5.05	0.0000	0.0000	0.0000	0.0000;
	1864	5.04	-0.25	1.94	-0.25	1.042	6.06	1	5.05	0.54	0	0	0	0	0	0	0	0	0	0	5.05	0.0000	0.0000	0.0000	0.0000;
	1864	5.04	-0.25	1.94	-0.25	1.042	6.06	1	5.05	0.78	0	0	0	0	0	0	0	0	0	0	5.05	0.0000	0.0000	0.0000	0.0000;
	1865	0	0	1.94	-0.25	1.046	6.06	0	5.05	2.05	0	0	0	0	0	0	0	0	0	0	5.05	0.0000	0.0000	0.0000	0.0000;
	1865	5.04	1.94	1.94	-0.25	1.046	6.06	1	5.05	0.55	0	0	0	0	0	0	0	0	0	0	5.05	0.0000	0.0000	0.0000	0.0000;
	1866	0.55	0.21	0.21	-0.03	1.046	0.66	1	0.55	0.26	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	1866	0.55	0.21	0.21	-0.03	1.046	0.66	1	0.55	0.26	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	1867	0	0	0.21	-0.03	1.046	0.66	0	0.55	0.14	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	1867	0.55	0.21	0.21	-0.03	1.046	0.66	1	0.55	0.09	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	1874	18.58	-2.27	8.67	-2.27	1.04	22.32	1	18.6	4.58	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	1877	4.99	-0.25	1.92	-0.25	1.04	6	1	5	2.5	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	1879	1.4	-0.17	0.65	-0.17	1.04	1.68	1	1.4	0.65	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	1879	1.4	-0.17	0.65	-0.17	1.04	1.68	1	1.4	0.56	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	1882	1	0.26	0.38	-0.05	1.04	1.2	1	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	1883	0	0	1.65	-0.21	1.04	5.16	0	4.3	1.56	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
