function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	1887	1.75	0.67	0.67	-0.09	1.0575	2.1	1	1.75	0.81	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	1887	0	0	0.67	-0.09	1.0575	2.1	0	1.75	0.57	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	1891	1.3	0.5	0.5	-0.06	1.04	1.56	1	1.3	0.43	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1891	0	0	0.4	-0.05	1.04	1.26	0	1.05	0.42	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	1892	1.05	0.4	0.4	-0.05	1.04	1.26	1	1.05	0.45	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	1893	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.08	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1893	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.26	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1894	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.17	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	1894	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.11	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	1895	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.1	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	1895	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.14	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	1898	3.1	0.45	1.19	-0.15	1.043	3.72	1	3.1	0.78	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	1898	3.1	0.45	1.19	-0.15	1.043	3.72	1	3.1	1.19	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	1898	3.1	0.45	1.19	-0.15	1.043	3.72	1	3.1	0.63	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	1898	3.1	0.45	1.19	-0.15	1.043	3.72	1	3.1	1.21	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	1900	35.06	13.48	13.48	-1.72	1.0455	42.12	1	35.1	13.26	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1901	35.06	-1.72	13.48	-1.72	1.0425	42.12	1	35.1	10.22	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1901	35.06	-1.72	13.48	-1.72	1.0425	42.12	1	35.1	17	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1901	0	0	13.48	-1.72	1.0425	42.12	0	35.1	14.1	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1905	0	0	1.34	-0.17	1.04	4.2	0	3.5	1.01	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	1905	3.5	-0.17	1.34	-0.17	1.04	4.2	1	3.5	1.49	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	1905	3.5	-0.17	1.34	-0.17	1.04	4.2	1	3.5	1.67	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	1907	21.17	-2.59	9.88	-2.59	1.038	25.44	1	21.2	8.54	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	1910	5.33	-0.26	2.05	-0.26	1.043	6.4	1	5.33	2.07	0	0	0	0	0	0	0	0	0	0	5.3333	0.0000	0.0000	0.0000	0.0000;
	1910	5.33	-0.26	2.05	-0.26	1.043	6.4	1	5.33	2.56	0	0	0	0	0	0	0	0	0	0	5.3333	0.0000	0.0000	0.0000	0.0000;
	1911	5.33	-0.26	2.05	-0.26	1.0425	6.4	1	5.33	1.52	0	0	0	0	0	0	0	0	0	0	5.3333	0.0000	0.0000	0.0000	0.0000;
	1917	201.59	102.73	102.73	-22.4	1.0535	242.2	1	201.83	66.43	0	0	0	0	0	0	0	0	0	0	201.8333	0.0000	0.0000	0.0000	0.0000;
	1918	201.59	35.35	102.73	-22.4	1.049	242.2	1	201.83	43.43	0	0	0	0	0	0	0	0	0	0	201.8333	0.0000	0.0000	0.0000	0.0000;
	1919	201.59	34.05	102.73	-22.4	1.049	242.2	1	201.83	33.77	0	0	0	0	0	0	0	0	0	0	201.8333	0.0000	0.0000	0.0000	0.0000;
	1926	2.6	-0.13	1	-0.13	1.04	3.12	1	2.6	0.77	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	1926	2.6	-0.13	1	-0.13	1.04	3.12	1	2.6	0.33	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	1927	0	0	1	-0.13	1.03	3.12	0	2.6	1.04	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	1927	2.6	-0.13	1	-0.13	1.03	3.12	1	2.6	1.13	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	2434	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.48	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	2435	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.48	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	2437	1.38	-0.07	0.53	-0.07	1.04	1.66	1	1.38	0.38	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	2438	0	0	0.53	-0.07	1.04	1.66	0	1.38	0.56	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	2438	1.38	-0.07	0.53	-0.07	1.04	1.66	1	1.38	0.15	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	2439	1.38	-0.07	0.53	-0.07	1.04	1.66	1	1.38	0.28	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	2439	1.38	-0.07	0.53	-0.07	1.04	1.66	1	1.38	0.64	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	2443	17.98	8.39	8.39	-2.2	1.0425	21.6	1	18	5.15	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2449	4.59	-0.56	2.14	-0.56	1.04	5.52	1	4.6	1.74	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	2449	4.59	-0.56	2.14	-0.56	1.04	5.52	1	4.6	0.88	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	2451	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.55	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2451	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.58	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2451	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.58	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2451	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.44	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2451	0	0	0.61	-0.08	1.038	1.92	0	1.6	0.36	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2454	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.22	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	2454	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.17	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	2460	4.19	-0.21	1.61	-0.21	1.04	5.04	1	4.2	0.48	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	2461	4.19	-0.21	1.61	-0.21	1.04	5.04	1	4.2	1.11	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	2463	0	0	1.61	-0.21	1.034	5.04	0	4.2	1.38	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	2463	4.19	-0.21	1.61	-0.21	1.034	5.04	1	4.2	0.91	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	2464	4.19	1.61	1.61	-0.21	1.044	5.04	1	4.2	1.08	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	2464	4.19	1.61	1.61	-0.21	1.044	5.04	1	4.2	0.54	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	2467	0	0	1.15	-0.15	1.04	3.6	0	3	0.93	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	2470	1.5	-0.07	0.58	-0.07	1.038	1.8	1	1.5	0.43	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	2470	1.5	-0.07	0.58	-0.07	1.038	1.8	1	1.5	0.28	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	2475	0	0	0.46	-0.06	1.042	1.44	0	1.2	0.33	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2475	1.2	0.46	0.46	-0.06	1.042	1.44	1	1.2	0.31	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2476	0	0	0.46	-0.06	1.04	1.44	0	1.2	0.39	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2477	1.2	-0.06	0.46	-0.06	1.0425	1.44	1	1.2	0.51	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2481	1.75	-0.09	0.67	-0.09	1.04	2.1	1	1.75	0.34	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	2481	1.75	-0.09	0.67	-0.09	1.04	2.1	1	1.75	0.49	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	2483	2	0	0	0	1.04	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2483	2	0	0	0	1.04	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2485	0	0	0.93	-0.24	1.038	2.4	0	2	0.21	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2485	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.33	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2485	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2485	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2487	1.9	0.73	0.73	-0.09	1.038	2.28	1	1.9	0.91	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2489	1.9	-0.09	0.73	-0.09	1.04	2.28	1	1.9	0.27	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2490	1.9	-0.09	0.73	-0.09	1.04	2.28	1	1.9	0.75	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2495	0	0	1.07	-0.14	1.034	3.33	0	2.78	1.33	0	0	0	0	0	0	0	0	0	0	2.775	0.0000	0.0000	0.0000	0.0000;
	2495	2.77	-0.14	1.07	-0.14	1.034	3.33	1	2.78	0.99	0	0	0	0	0	0	0	0	0	0	2.775	0.0000	0.0000	0.0000	0.0000;
	2496	2.77	-0.14	1.07	-0.14	1.034	3.33	1	2.78	0.55	0	0	0	0	0	0	0	0	0	0	2.775	0.0000	0.0000	0.0000	0.0000;
	2497	2.77	-0.14	1.07	-0.14	1.034	3.33	1	2.78	1.23	0	0	0	0	0	0	0	0	0	0	2.775	0.0000	0.0000	0.0000	0.0000;
	2503	13.18	-1.61	6.15	-1.61	1.0335	15.84	1	13.2	2.6	0	0	0	0	0	0	0	0	0	0	13.2	0.0000	0.0000	0.0000	0.0000;
	2506	5.99	-0.86	1.28	-0.86	1.038	7.2	1	6	2.68	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	2509	2	0	0	0	1.04	2.4	1	2	0.22	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2509	1.8	0	0	0	1.04	2.16	1	1.8	0.67	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	2513	0	0	0.35	-0.04	1.04	1.08	0	0.9	0.36	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	2513	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.2	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	2514	0.57	-0.03	0.22	-0.03	1.04	0.68	1	0.57	0.23	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	2514	0	0	0.22	-0.03	1.04	0.68	0	0.57	0.08	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	2515	0.57	-0.03	0.22	-0.03	1.04	0.68	1	0.57	0.24	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	2518	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.25	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	2518	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.3	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	2518	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.34	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	2518	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.36	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	2519	0.8	-0.04	0.31	-0.04	1.04	0.96	1	0.8	0.15	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2520	0.8	-0.04	0.31	-0.04	1.04	0.96	1	0.8	0.36	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2524	2.2	0	0	0	1.04	2.64	1	2.2	0.33	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	2525	2.2	0	0	0	1.04	2.64	1	2.2	0.47	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	2526	0	0	0	0	1.04	2.64	0	2.2	0.72	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	2531	0	0	0.96	-0.12	1.0385	3	0	2.5	0.8	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	2531	2.5	-0.12	0.96	-0.12	1.0385	3	1	2.5	0.62	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	2532	2.5	-0.12	0.96	-0.12	1.0385	3	1	2.5	0.84	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	2536	13.18	-1.61	6.15	-1.61	1.04	15.84	1	13.2	3.78	0	0	0	0	0	0	0	0	0	0	13.2	0.0000	0.0000	0.0000	0.0000;
	2542	13.58	0.67	5.22	-0.67	1.04	16.32	1	13.6	4.03	0	0	0	0	0	0	0	0	0	0	13.6	0.0000	0.0000	0.0000	0.0000;
	2543	0	0	5.22	-0.67	1.04	16.32	0	13.6	3.38	0	0	0	0	0	0	0	0	0	0	13.6	0.0000	0.0000	0.0000	0.0000;
	2545	0	0	5.22	-0.67	1.04	16.32	0	13.6	4.32	0	0	0	0	0	0	0	0	0	0	13.6	0.0000	0.0000	0.0000	0.0000;
	2548	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.13	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2548	0.8	-0.04	0.31	-0.04	1.04	0.96	1	0.8	0.39	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2548	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2548	1.9	-0.09	0.73	-0.09	1.04	2.28	1	1.9	0.49	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2548	1.9	-0.09	0.73	-0.09	1.04	2.28	1	1.9	0.68	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2548	1.9	-0.09	0.73	-0.09	1.04	2.28	1	1.9	0.76	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2550	0	0	2.11	-0.27	1.04	6.6	0	5.5	2.4	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	2552	25.47	11.88	11.88	-3.11	1.0425	30.6	1	25.5	6.24	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	2559	64.92	13.84	13.84	-9.36	1.043	78	1	65	24.85	0	0	0	0	0	0	0	0	0	0	65	0.0000	0.0000	0.0000	0.0000;
	2562	4.1	1.09	1.57	-0.2	1.04	4.92	1	4.1	1.1	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	2565	1.2	-0.06	0.46	-0.06	1.04	1.44	1	1.2	0.31	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2565	1.2	-0.06	0.46	-0.06	1.04	1.44	1	1.2	0.29	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2566	0	0	0.46	-0.06	1.04	1.44	0	1.2	0.39	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2570	11.85	-0.58	4.56	-0.58	1.0435	14.24	1	11.87	4.52	0	0	0	0	0	0	0	0	0	0	11.8667	0.0000	0.0000	0.0000	0.0000;
	2570	11.85	-0.58	4.56	-0.58	1.0435	14.24	1	11.87	3.47	0	0	0	0	0	0	0	0	0	0	11.8667	0.0000	0.0000	0.0000	0.0000;
	2570	11.85	-0.58	4.56	-0.58	1.0435	14.24	1	11.87	5.2	0	0	0	0	0	0	0	0	0	0	11.8667	0.0000	0.0000	0.0000	0.0000;
	2575	3.7	-0.18	1.42	-0.18	1.039	4.44	1	3.7	1.84	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	2575	3.7	-0.18	1.42	-0.18	1.039	4.44	1	3.7	1.61	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	2577	0.37	-0.02	0.14	-0.02	1.04	0.44	1	0.37	0.1	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	2577	0.37	-0.02	0.14	-0.02	1.04	0.44	1	0.37	0.04	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	2577	0.37	-0.02	0.14	-0.02	1.04	0.44	1	0.37	0.11	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	2577	0	0	0.24	-0.03	1.04	0.76	0	0.63	0.15	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	2577	0.63	-0.03	0.24	-0.03	1.04	0.76	1	0.63	0.11	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	2577	0.63	-0.03	0.24	-0.03	1.04	0.76	1	0.63	0.17	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	2577	0.75	-0.04	0.29	-0.04	1.04	0.9	1	0.75	0.24	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	2577	0.75	-0.04	0.29	-0.04	1.04	0.9	1	0.75	0.17	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	2577	0	0	0.84	-0.11	1.04	2.64	0	2.2	0.35	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	2580	1.9	0	0	0	1.04	2.28	1	1.9	0.38	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2581	2	0	0	0	1.04	2.4	1	2	0.64	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2583	2.3	0	0	0	1.04	2.76	1	2.3	0.85	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	2589	39.95	8.52	8.52	-5.76	1.042	48	1	40	9.37	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2593	2	0	0	0	1.04	2.4	1	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2594	2	0	0	0	1.04	2.4	1	2	0.84	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2600	41.75	-5.1	19.48	-5.1	1.036	50.16	1	41.8	18.98	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	2603	11.19	4.3	4.3	-0.55	1.045	13.44	1	11.2	1.18	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2604	11.19	-0.55	4.3	-0.55	1.0435	13.44	1	11.2	3.14	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2604	11.19	-0.55	4.3	-0.55	1.0435	13.44	1	11.2	3.38	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2608	3	1.15	1.15	-0.15	1.044	3.6	1	3	1.32	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	2611	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.18	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	2612	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.09	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	2614	1.33	-0.07	0.51	-0.07	1.04	1.6	1	1.33	0.55	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	2614	1.33	-0.07	0.51	-0.07	1.04	1.6	1	1.33	0.19	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	2615	1.33	-0.07	0.51	-0.07	1.04	1.6	1	1.33	0.4	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	2615	0	0	0.42	-0.05	1.04	1.32	0	1.1	0.4	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	2619	2.2	-0.11	0.84	-0.11	1.03	2.64	1	2.2	0.98	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	2620	1.3	-0.06	0.5	-0.06	1.03	1.56	1	1.3	0.42	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	2625	2	-0.24	0.93	-0.24	1.049	2.4	1	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2625	2	-0.24	0.93	-0.24	1.049	2.4	1	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2629	2.2	0	0	0	1.04	2.64	1	2.2	0.97	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	2629	2	0	0	0	1.04	2.4	1	2	0.61	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2630	1.5	0	0	0	1.04	1.8	1	1.5	0.27	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	2634	4.39	-0.22	1.69	-0.22	1.04	5.28	1	4.4	2.05	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	2634	4.39	-0.22	1.69	-0.22	1.04	5.28	1	4.4	1.76	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	2640	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.66	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2640	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.24	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2641	1.2	-0.06	0.46	-0.06	1.038	1.44	1	1.2	0.49	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2641	0.33	-0.02	0.13	-0.02	1.038	0.4	1	0.33	0.05	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	2642	0.33	-0.01	0.13	-0.02	1.04	0.4	1	0.33	0.04	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	2642	0.33	-0.01	0.13	-0.02	1.04	0.4	1	0.33	0.1	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	2645	6.29	-0.31	2.42	-0.31	1.038	7.56	1	6.3	2.96	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	2649	4.99	-0.05	1.92	-0.25	1.0045	6	1	5	1.6	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	2649	1	-0.05	0.38	-0.05	1.0045	1.2	1	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	2655	0	0	2.13	-1.44	1.04	12	0	10	2.22	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2663	5.81	1.98	2.23	-0.29	1.0295	6.98	1	5.82	1.91	0	0	0	0	0	0	0	0	0	0	5.8167	0.0000	0.0000	0.0000	0.0000;
	2663	5.81	1.98	2.23	-0.29	1.0295	6.98	1	5.82	2.67	0	0	0	0	0	0	0	0	0	0	5.8167	0.0000	0.0000	0.0000	0.0000;
	2664	5.81	2.23	2.23	-0.29	1.05	6.98	1	5.82	1.25	0	0	0	0	0	0	0	0	0	0	5.8167	0.0000	0.0000	0.0000	0.0000;
	2664	5.81	2.23	2.23	-0.29	1.05	6.98	1	5.82	1.7	0	0	0	0	0	0	0	0	0	0	5.8167	0.0000	0.0000	0.0000	0.0000;
	2665	5.81	2.23	2.23	-0.29	1.0295	6.98	1	5.82	0.97	0	0	0	0	0	0	0	0	0	0	5.8167	0.0000	0.0000	0.0000	0.0000;
	2665	5.81	2.23	2.23	-0.29	1.0295	6.98	1	5.82	1.24	0	0	0	0	0	0	0	0	0	0	5.8167	0.0000	0.0000	0.0000	0.0000;
	2668	0.8	-0.04	0.31	-0.04	1.0405	0.96	1	0.8	0.32	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2668	3	-0.15	1.15	-0.15	1.0405	3.6	1	3	1.39	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	2669	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.17	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2670	0.8	-0.04	0.31	-0.04	1.04	0.96	1	0.8	0.11	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	3921	86.86	33.46	44.27	-9.65	1.044	104.36	1	86.97	9.4	0	0	0	0	0	0	0	0	0	0	86.9667	0.0000	0.0000	0.0000	0.0000;
	3921	86.86	33.46	44.27	-9.65	1.044	104.36	1	86.97	21.68	0	0	0	0	0	0	0	0	0	0	86.9667	0.0000	0.0000	0.0000	0.0000;
	3921	86.86	33.46	44.27	-9.65	1.044	104.36	1	86.97	11.33	0	0	0	0	0	0	0	0	0	0	86.9667	0.0000	0.0000	0.0000	0.0000;
	3923	1.9	0	0	0	1.04	2.28	1	1.9	0.57	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	3923	3.5	0	0	0	1.04	4.2	1	3.5	0.98	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	3925	1	0	0	0	1.04	1.2	1	1	0.15	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	3925	4.69	0	0	0	1.04	5.64	1	4.7	0.85	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	3928	2.5	0	0	0	1.04	3	1	2.5	0.52	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	3929	3	0	0	0	1.04	3.6	1	3	0.6	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	3932	0	0	6.72	-0.86	1.04	21	0	17.5	5.55	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	3934	0	0	0.28	-0.04	1.04	0.88	0	0.73	0.18	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	3935	0.73	-0.04	0.28	-0.04	1.0385	0.88	1	0.73	0.2	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	3935	0	0	0.28	-0.04	1.0385	0.88	0	0.73	0.31	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	3935	7.62	-0.37	2.93	-0.37	1.0385	9.16	1	7.63	2.49	0	0	0	0	0	0	0	0	0	0	7.6333	0.0000	0.0000	0.0000	0.0000;
	3935	0	0	2.93	-0.37	1.0385	9.16	0	7.63	3.06	0	0	0	0	0	0	0	0	0	0	7.6333	0.0000	0.0000	0.0000	0.0000;
	3935	7.62	-0.37	2.93	-0.37	1.0385	9.16	1	7.63	1.1	0	0	0	0	0	0	0	0	0	0	7.6333	0.0000	0.0000	0.0000	0.0000;
	3938	0	0	0	0	1.04	2.4	0	2	0.49	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	3938	0	0	0	0	1.04	3.6	0	3	0.68	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	3938	3	0	0	0	1.04	3.6	1	3	0.99	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	3940	1.7	-0.24	0.36	-0.24	1.0385	2.04	1	1.7	0.23	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	3940	1.7	-0.24	0.36	-0.24	1.0385	2.04	1	1.7	0.54	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	3940	1.7	-0.24	0.36	-0.24	1.0385	2.04	1	1.7	0.42	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	3943	2.23	-0.25	1.14	-0.25	1.02	2.68	1	2.23	0.35	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	3943	2.23	-0.25	1.14	-0.25	1.02	2.68	1	2.23	0.86	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	3944	2.23	-0.25	1.14	-0.25	1.02	2.68	1	2.23	0.62	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	3948	2	0	0	0	1.04	2.4	1	2	0.91	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	3948	1.5	0	0	0	1.04	1.8	1	1.5	0.37	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	3950	0	0	0	0	1.04	1.2	0	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	3950	1.3	0	0	0	1.04	1.56	1	1.3	0.27	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	3950	0	0	0	0	1.04	2.4	0	2	0.42	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	3950	2	0	0	0	1.04	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	3950	3.2	0	0	0	1.04	3.84	1	3.2	1.25	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	3952	0	0	2.76	-0.35	1.04	8.64	0	7.2	1.34	0	0	0	0	0	0	0	0	0	0	7.2	0.0000	0.0000	0.0000	0.0000;
	3955	0	0	2.66	-0.7	1.04	6.84	0	5.7	1.1	0	0	0	0	0	0	0	0	0	0	5.7	0.0000	0.0000	0.0000	0.0000;
	3958	0	0	0.34	-0.04	1.04	1.05	0	0.88	0.31	0	0	0	0	0	0	0	0	0	0	0.875	0.0000	0.0000	0.0000	0.0000;
	3958	0.87	-0.04	0.34	-0.04	1.04	1.05	1	0.88	0.35	0	0	0	0	0	0	0	0	0	0	0.875	0.0000	0.0000	0.0000	0.0000;
	3959	0.87	-0.04	0.34	-0.04	1.0425	1.05	1	0.88	0.42	0	0	0	0	0	0	0	0	0	0	0.875	0.0000	0.0000	0.0000	0.0000;
	3959	0.87	-0.04	0.34	-0.04	1.0425	1.05	1	0.88	0.23	0	0	0	0	0	0	0	0	0	0	0.875	0.0000	0.0000	0.0000	0.0000;
	3962	21.07	-2.57	9.83	-2.57	1.04	25.32	1	21.1	6.9	0	0	0	0	0	0	0	0	0	0	21.1	0.0000	0.0000	0.0000	0.0000;
	3965	5.29	2.7	2.7	-0.59	1.045	6.36	1	5.3	2.56	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	3965	0	0	0.61	-0.13	1.045	1.44	0	1.2	0.56	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	3966	0	0	0.25	-0.06	1.04	0.6	0	0.5	0.15	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	3970	2.7	1.26	1.26	-0.33	1.05	3.24	1	2.7	0.37	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	3970	2.7	1.26	1.26	-0.33	1.05	3.24	1	2.7	0.86	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	3971	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.22	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	3971	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.18	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	3974	14.98	-2.16	3.2	-2.16	1.04	18	1	15	2.8	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	3976	10.29	3.96	3.96	-0.5	1.043	12.36	1	10.3	1.95	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	3976	10.29	3.96	3.96	-0.5	1.043	12.36	1	10.3	3.19	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	3977	10.29	-0.5	3.96	-0.5	1.044	12.36	1	10.3	3	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	3977	10.29	-0.5	3.96	-0.5	1.044	12.36	1	10.3	1.65	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	3977	10.29	-0.5	3.96	-0.5	1.044	12.36	1	10.3	1.37	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	3977	0	0	3.96	-0.5	1.044	12.36	0	10.3	3.05	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	3982	113.46	57.82	57.82	-12.61	1.0285	136.32	1	113.6	26.58	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	3986	3.5	0	0	0	1.04	4.2	1	3.5	0.76	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	3990	0	0	0.71	-0.09	1.04	2.22	0	1.85	0.73	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	3990	0	0	0.71	-0.09	1.04	2.22	0	1.85	0.73	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	3991	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.42	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	3991	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.6	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	3992	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.1	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	3992	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.2	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	3995	7.19	3.66	3.66	-0.8	1.04	8.64	1	7.2	1.49	0	0	0	0	0	0	0	0	0	0	7.2	0.0000	0.0000	0.0000	0.0000;
	3997	0.1	0	0	0	1.04	0.12	1	0.1	0.05	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	3997	1	0	0	0	1.04	1.2	1	1	0.16	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	3997	1.1	0	0	0	1.04	1.32	1	1.1	0.27	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	3997	0	0	0	0	1.04	2.88	0	2.4	0.72	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	3999	88.99	0.87	41.52	-10.87	1.043	106.92	1	89.1	43.54	0	0	0	0	0	0	0	0	0	0	89.1	0.0000	0.0000	0.0000	0.0000;
	3999	88.99	0.87	41.52	-10.87	1.043	106.92	1	89.1	16.34	0	0	0	0	0	0	0	0	0	0	89.1	0.0000	0.0000	0.0000	0.0000;
	3999	88.99	0.87	41.52	-10.87	1.043	106.92	1	89.1	17.55	0	0	0	0	0	0	0	0	0	0	89.1	0.0000	0.0000	0.0000	0.0000;
	3999	88.99	0.87	41.52	-10.87	1.043	106.92	1	89.1	20.94	0	0	0	0	0	0	0	0	0	0	89.1	0.0000	0.0000	0.0000	0.0000;
	3999	88.99	0.87	41.52	-10.87	1.043	106.92	1	89.1	21.34	0	0	0	0	0	0	0	0	0	0	89.1	0.0000	0.0000	0.0000	0.0000;
	3999	88.99	0.87	41.52	-10.87	1.043	106.92	1	89.1	39.2	0	0	0	0	0	0	0	0	0	0	89.1	0.0000	0.0000	0.0000	0.0000;
	4005	2.8	-0.34	1.3	-0.34	1.036	3.36	1	2.8	0.56	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4005	2.8	-0.34	1.3	-0.34	1.036	3.36	1	2.8	0.96	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4005	2.8	-0.34	1.3	-0.34	1.036	3.36	1	2.8	0.64	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4005	2.8	-0.34	1.3	-0.34	1.036	3.36	1	2.8	1.26	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4005	2.8	-0.34	1.3	-0.34	1.036	3.36	1	2.8	0.81	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4007	0	0	0	0	1.04	1.44	0	1.2	0.21	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	4007	2.5	0	0	0	1.04	3	1	2.5	0.58	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4009	6.29	0	0	0	1.04	7.56	1	6.3	2.34	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	4010	1	0	0	0	1.04	1.2	1	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4011	2	0	0	0	1.04	2.4	1	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4015	4	0	0	0	1.04	4.8	1	4	1.53	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	4019	1	0	0	0	1.04	1.2	1	1	0.44	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4020	0	0	0	0	1.04	1.2	0	1	0.11	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4022	1.5	0	0	0	1.04	1.8	1	1.5	0.52	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4023	4	0	0	0	1.04	4.8	1	4	1.33	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	4027	1.5	0	0	0	1.04	1.8	1	1.5	0.46	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4027	1.8	0	0	0	1.04	2.16	1	1.8	0.88	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4027	0	0	0	0	1.04	2.16	0	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4029	0	0	1.53	-0.33	1.04	3.6	0	3	0.82	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4030	43.82	-3.02	22.33	-4.87	1.04	52.65	1	43.87	15.01	0	0	0	0	0	0	0	0	0	0	43.875	0.0000	0.0000	0.0000	0.0000;
	4030	43.82	-3.02	22.33	-4.87	1.04	52.65	1	43.87	19.75	0	0	0	0	0	0	0	0	0	0	43.875	0.0000	0.0000	0.0000	0.0000;
	4030	43.82	-3.02	22.33	-4.87	1.04	52.65	1	43.87	18.1	0	0	0	0	0	0	0	0	0	0	43.875	0.0000	0.0000	0.0000	0.0000;
	4030	43.82	-3.02	22.33	-4.87	1.04	52.65	1	43.87	19.04	0	0	0	0	0	0	0	0	0	0	43.875	0.0000	0.0000	0.0000	0.0000;
	4035	4.79	0	0	0	1.04	5.76	1	4.8	0.98	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	4038	3	0	0	0	1.04	3.6	1	3	0.47	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4038	2.5	0	0	0	1.04	3	1	2.5	1.07	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4043	288.66	63.48	147.1	-32.08	1.0519	346.8	1	289	125.03	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	4044	288.66	63.48	147.1	-32.08	1.0515	346.8	1	289	56.19	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	4049	42.45	3.95	21.63	-4.72	1.04	51	1	42.5	9.92	0	0	0	0	0	0	0	0	0	0	42.5	0.0000	0.0000	0.0000	0.0000;
	4050	42.45	3.95	21.63	-4.72	1.04	51	1	42.5	6.71	0	0	0	0	0	0	0	0	0	0	42.5	0.0000	0.0000	0.0000	0.0000;
	4054	0.25	-0.03	0.12	-0.03	1.036	0.3	1	0.25	0.06	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	4054	0.25	-0.03	0.12	-0.03	1.036	0.3	1	0.25	0.08	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	4054	0.25	-0.03	0.12	-0.03	1.036	0.3	1	0.25	0.11	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	4054	0.25	-0.03	0.12	-0.03	1.036	0.3	1	0.25	0.03	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	4054	3.46	-0.42	1.61	-0.42	1.036	4.15	1	3.46	1.3	0	0	0	0	0	0	0	0	0	0	3.46	0.0000	0.0000	0.0000	0.0000;
	4054	3.46	-0.42	1.61	-0.42	1.036	4.15	1	3.46	1.25	0	0	0	0	0	0	0	0	0	0	3.46	0.0000	0.0000	0.0000	0.0000;
	4054	3.46	-0.42	1.61	-0.42	1.036	4.15	1	3.46	0.96	0	0	0	0	0	0	0	0	0	0	3.46	0.0000	0.0000	0.0000	0.0000;
	4054	3.46	-0.42	1.61	-0.42	1.036	4.15	1	3.46	0.43	0	0	0	0	0	0	0	0	0	0	3.46	0.0000	0.0000	0.0000	0.0000;
	4054	3.46	-0.42	1.61	-0.42	1.036	4.15	1	3.46	0.59	0	0	0	0	0	0	0	0	0	0	3.46	0.0000	0.0000	0.0000	0.0000;
	4056	1.5	0	0	0	1.04	1.8	1	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4056	1.9	0	0	0	1.04	2.28	1	1.9	0.71	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	4056	0	0	0	0	1.04	2.64	0	2.2	0.38	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	4061	0	0	174.69	-45.73	1.045	449.84	0	374.87	93.88	0	0	0	0	0	0	0	0	0	0	374.8667	0.0000	0.0000	0.0000	0.0000;
	4062	196.64	88.62	174.69	-45.73	1.0268	449.84	1	374.87	78.56	0	0	0	0	0	0	0	0	0	0	374.8667	0.0000	0.0000	0.0000	0.0000;
	4063	0	0	174.69	-45.73	1.045	449.84	0	374.87	41.04	0	0	0	0	0	0	0	0	0	0	374.8667	0.0000	0.0000	0.0000	0.0000;
	4067	21.17	10.79	10.79	-2.35	1.045	25.44	1	21.2	5.1	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	4070	2	0	0	0	1.04	2.4	1	2	0.57	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4071	3	0	0	0	1.04	3.6	1	3	0.89	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4075	0	0	0.05	-0.01	1.04	0.12	0	0.1	0.03	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	4076	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.37	0	0	0	0	0	0	0	0	0	0	1.42	0.0000	0.0000	0.0000	0.0000;
	4078	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.52	0	0	0	0	0	0	0	0	0	0	1.42	0.0000	0.0000	0.0000	0.0000;
	4078	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.38	0	0	0	0	0	0	0	0	0	0	1.42	0.0000	0.0000	0.0000	0.0000;
	4079	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.66	0	0	0	0	0	0	0	0	0	0	1.42	0.0000	0.0000	0.0000	0.0000;
	4079	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.18	0	0	0	0	0	0	0	0	0	0	1.42	0.0000	0.0000	0.0000	0.0000;
	4082	6.79	3.17	3.17	-0.83	1.04	8.16	1	6.8	2.62	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	4083	6.79	1.18	3.17	-0.83	1.039	8.16	1	6.8	1.85	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	4083	6.79	1.18	3.17	-0.83	1.039	8.16	1	6.8	3.39	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	4083	6.79	1.18	3.17	-0.83	1.039	8.16	1	6.8	0.75	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	4083	6.79	1.18	3.17	-0.83	1.039	8.16	1	6.8	0.95	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	4083	6.79	1.18	3.17	-0.83	1.039	8.16	1	6.8	2.1	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	4087	48.71	7.46	22.73	-5.95	1.043	58.52	1	48.77	18.42	0	0	0	0	0	0	0	0	0	0	48.7667	0.0000	0.0000	0.0000	0.0000;
	4087	48.71	7.46	22.73	-5.95	1.043	58.52	1	48.77	18.86	0	0	0	0	0	0	0	0	0	0	48.7667	0.0000	0.0000	0.0000	0.0000;
	4087	48.71	7.46	22.73	-5.95	1.043	58.52	1	48.77	14.64	0	0	0	0	0	0	0	0	0	0	48.7667	0.0000	0.0000	0.0000	0.0000;
	4093	0	0	0	0	1.04	2.4	0	2	0.63	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4093	1.9	0	0	0	1.04	2.28	1	1.9	0.92	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	4097	14.18	6.62	6.62	-1.73	1.055	17.04	1	14.2	6.16	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	4101	1.72	-0.08	0.66	-0.08	1.0465	2.07	1	1.72	0.49	0	0	0	0	0	0	0	0	0	0	1.725	0.0000	0.0000	0.0000	0.0000;
	4101	1.72	-0.08	0.66	-0.08	1.0465	2.07	1	1.72	0.28	0	0	0	0	0	0	0	0	0	0	1.725	0.0000	0.0000	0.0000	0.0000;
	4102	0	0	0.66	-0.08	1.0405	2.07	0	1.72	0.6	0	0	0	0	0	0	0	0	0	0	1.725	0.0000	0.0000	0.0000	0.0000;
	4102	1.72	-0.08	0.66	-0.08	1.0405	2.07	1	1.72	0.51	0	0	0	0	0	0	0	0	0	0	1.725	0.0000	0.0000	0.0000	0.0000;
	4103	0	0	0.46	-0.06	1.0405	1.44	0	1.2	0.35	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	4103	1.2	-0.06	0.46	-0.06	1.0405	1.44	1	1.2	0.36	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	4104	1.03	-0.04	0.4	-0.05	1.033	1.24	1	1.03	0.49	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	4105	1.03	-0.05	0.4	-0.05	1.0465	1.24	1	1.03	0.47	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	4105	1.03	-0.05	0.4	-0.05	1.0465	1.24	1	1.03	0.12	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	4106	0.8	-0.04	0.31	-0.04	1.0465	0.96	1	0.8	0.08	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	4106	0.8	-0.04	0.31	-0.04	1.0465	0.96	1	0.8	0.33	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	4107	0	0	0.17	-0.02	1.04	0.52	0	0.43	0.07	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	4107	0	0	0.17	-0.02	1.04	0.52	0	0.43	0.08	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	4108	0.43	0.04	0.17	-0.02	1.0495	0.52	1	0.43	0.08	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	4109	0.4	-0.02	0.15	-0.02	1.0465	0.48	1	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4109	0	0	0.15	-0.02	1.0465	0.48	0	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4110	0.4	0.02	0.15	-0.02	1.045	0.48	1	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4113	1.6	0.34	0.34	-0.23	1.04	1.92	1	1.6	0.42	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4113	2	0.43	0.43	-0.29	1.04	2.4	1	2	0.59	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4117	3.2	0	0	0	1.04	3.84	1	3.2	0.61	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	4117	1.6	0	0	0	1.04	1.92	1	1.6	0.3	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4118	1.5	0	0	0	1.04	1.8	1	1.5	0.18	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4119	1.3	0	0	0	1.04	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	4122	1	0	0	0	1.04	1.2	1	1	0.19	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4122	1.6	0	0	0	1.04	1.92	1	1.6	0.69	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4122	2	0	0	0	1.04	2.4	1	2	0.93	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4124	0	0	0	0	1.04	6	0	5	1.71	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	4128	38.45	2.2	19.6	-4.27	1.04	46.2	1	38.5	6.67	0	0	0	0	0	0	0	0	0	0	38.5	0.0000	0.0000	0.0000	0.0000;
	4129	38.45	2.2	19.6	-4.27	1.04	46.2	1	38.5	13.23	0	0	0	0	0	0	0	0	0	0	38.5	0.0000	0.0000	0.0000	0.0000;
	4134	0	0	0	0	1.04	6	0	5	1.3	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	4136	5.59	0	0	0	1.04	6.72	1	5.6	1.4	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	4138	0	0	0	0	1.04	2.76	0	2.3	0.85	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	4138	2.6	0	0	0	1.04	3.12	1	2.6	0.4	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	4138	3.2	0	0	0	1.04	3.84	1	3.2	0.83	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	4140	28.47	-1.05	6.07	-4.1	1.041	34.2	1	28.5	13.05	0	0	0	0	0	0	0	0	0	0	28.5	0.0000	0.0000	0.0000	0.0000;
	4142	0	0	0	0	1.04	1.8	0	1.5	0.28	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4142	2	0	0	0	1.04	2.4	1	2	0.8	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4142	3	0	0	0	1.04	3.6	1	3	1.48	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4144	19.98	9.32	9.32	-2.44	1.04	24	1	20	8.19	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	4147	3	0	0	0	1.04	3.6	1	3	0.54	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4148	2.7	0	0	0	1.04	3.24	1	2.7	0.46	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	4148	1.9	0	0	0	1.04	2.28	1	1.9	0.71	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	4149	1.5	0	0	0	1.04	1.8	1	1.5	0.23	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4149	1.5	0	0	0	1.04	1.8	1	1.5	0.7	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4154	0	0	0.25	-0.03	1.04	0.78	0	0.65	0.21	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	4155	0.65	-0.03	0.25	-0.03	1.04	0.78	1	0.65	0.15	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	4157	16.68	6.41	6.41	-0.82	1.0425	20.04	1	16.7	5.88	0	0	0	0	0	0	0	0	0	0	16.7	0.0000	0.0000	0.0000	0.0000;
	4157	0	0	6.41	-0.82	1.0425	20.04	0	16.7	2.49	0	0	0	0	0	0	0	0	0	0	16.7	0.0000	0.0000	0.0000	0.0000;
	4158	0.65	-0.03	0.25	-0.03	1.058	0.78	1	0.65	0.26	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	4158	0.65	-0.03	0.25	-0.03	1.058	0.78	1	0.65	0.29	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	4161	0	0	0	0	1.04	1.56	0	1.3	0.56	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	4161	4	0	0	0	1.04	4.8	1	4	0.62	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	4164	1.6	-0.08	0.61	-0.08	1.0425	1.92	1	1.6	0.18	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4164	1.6	-0.08	0.61	-0.08	1.0425	1.92	1	1.6	0.21	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4164	1.6	-0.08	0.61	-0.08	1.0425	1.92	1	1.6	0.27	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4170	1.14	-0.06	0.44	-0.06	1.006	1.37	1	1.14	0.43	0	0	0	0	0	0	0	0	0	0	1.14	0.0000	0.0000	0.0000	0.0000;
	4170	1.14	-0.06	0.44	-0.06	1.006	1.37	1	1.14	0.22	0	0	0	0	0	0	0	0	0	0	1.14	0.0000	0.0000	0.0000	0.0000;
	4171	1.14	-0.06	0.44	-0.06	1.006	1.37	1	1.14	0.37	0	0	0	0	0	0	0	0	0	0	1.14	0.0000	0.0000	0.0000	0.0000;
	4171	0	0	0.44	-0.06	1.006	1.37	0	1.14	0.5	0	0	0	0	0	0	0	0	0	0	1.14	0.0000	0.0000	0.0000	0.0000;
	4172	1.14	-0.06	0.44	-0.06	1.006	1.37	1	1.14	0.55	0	0	0	0	0	0	0	0	0	0	1.14	0.0000	0.0000	0.0000	0.0000;
	4178	199.76	47.69	101.8	-22.2	1.055	240	1	200	43.32	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	4183	290.39	-14.29	147.98	-32.27	1.0332	348.88	1	290.73	109.62	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4184	290.39	-14.29	147.98	-32.27	1.0361	348.88	1	290.73	96.11	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4185	290.39	-14.29	147.98	-32.27	1.0347	348.88	1	290.73	34.19	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4192	290.39	-25.98	147.98	-32.27	1.0315	348.88	1	290.73	50.1	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4193	290.39	-25.98	147.98	-32.27	1.0284	348.88	1	290.73	88.09	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4194	290.39	-25.98	147.98	-32.27	1.0275	348.88	1	290.73	128.91	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4195	290.39	-25.98	147.98	-32.27	1.0315	348.88	1	290.73	104.95	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4196	290.39	-25.98	147.98	-32.27	1.0261	348.88	1	290.73	122.69	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4197	290.39	-25.98	147.98	-32.27	1.0289	348.88	1	290.73	52.37	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4200	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.54	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	4200	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.45	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	4200	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.26	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	4200	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.63	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	4200	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.47	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	4200	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.26	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	4203	3.5	1.34	1.34	-0.17	1.04	4.2	1	3.5	0.86	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	4203	0	0	0.61	-0.08	1.04	1.92	0	1.6	0.66	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4204	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.77	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4207	4.49	0	0	0	1.04	5.4	1	4.5	2.17	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	4209	0.43	0	0	0	1.04	0.52	1	0.43	0.18	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	4209	0	0	0	0	1.04	0.6	0	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	4209	0.5	0	0	0	1.04	0.6	1	0.5	0.15	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	4209	1.5	0	0	0	1.04	1.8	1	1.5	0.49	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4210	0	0	0	0	1.04	0.52	0	0.43	0.14	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	4211	0.43	0	0	0	1.04	0.52	1	0.43	0.18	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	4215	1.5	0	0	0	1.04	1.8	1	1.5	0.36	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4215	4.79	0	0	0	1.04	5.76	1	4.8	1.88	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	4217	4.99	0	0	0	1.04	6	1	5	0.55	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	4220	24.67	12.57	12.57	-2.74	1.0475	29.64	1	24.7	7.96	0	0	0	0	0	0	0	0	0	0	24.7	0.0000	0.0000	0.0000	0.0000;
	4223	4.39	0	0	0	1.04	5.28	1	4.4	1.87	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	4223	3	0	0	0	1.04	3.6	1	3	0.92	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4226	68.92	32.15	32.15	-8.42	1.045	82.8	1	69	23.38	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	4231	288.66	12.35	147.1	-32.08	1.0412	346.8	1	289	37.86	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	4233	2	0	0	0	1.04	2.4	1	2	0.31	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4233	2.5	0	0	0	1.04	3	1	2.5	1.05	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4233	3	0	0	0	1.04	3.6	1	3	0.35	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4235	4.99	0	0	0	1.04	6	1	5	2.19	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	4238	0	0	314.05	-68.49	1.0356	740.4	0	617	289.76	0	0	0	0	0	0	0	0	0	0	617	0.0000	0.0000	0.0000	0.0000;
	4240	57.93	-2.9	29.52	-6.44	1.04	69.6	1	58	25.63	0	0	0	0	0	0	0	0	0	0	58	0.0000	0.0000	0.0000	0.0000;
	4240	57.93	-2.9	29.52	-6.44	1.04	69.6	1	58	28.93	0	0	0	0	0	0	0	0	0	0	58	0.0000	0.0000	0.0000	0.0000;
	4244	1.7	-0.24	0.36	-0.24	1.038	2.04	1	1.7	0.56	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	4244	1.7	-0.24	0.36	-0.24	1.038	2.04	1	1.7	0.6	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	4244	3	-0.43	0.64	-0.43	1.038	3.6	1	3	1.31	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4245	1.7	-0.24	0.36	-0.24	1.04	2.04	1	1.7	0.29	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	4246	0	0	0.36	-0.24	1.04	2.04	0	1.7	0.75	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	4251	2	0.43	0.43	-0.29	1.04	2.4	1	2	0.21	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4252	3	0.64	0.64	-0.43	1.04	3.6	1	3	1.05	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4255	3	0	0	0	1.04	3.6	1	3	1.16	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4256	2	0	0	0	1.04	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4257	2.2	0	0	0	1.04	2.64	1	2.2	0.62	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	4263	581.81	270.96	271.44	-71.07	1.0089	699	1	582.5	131.08	0	0	0	0	0	0	0	0	0	0	582.5	0.0000	0.0000	0.0000	0.0000;
	4264	581.81	270.96	271.44	-71.07	1.0111	699	1	582.5	250.65	0	0	0	0	0	0	0	0	0	0	582.5	0.0000	0.0000	0.0000	0.0000;
	4267	1.9	0	0	0	1.04	2.28	1	1.9	0.84	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	4267	2	0	0	0	1.04	2.4	1	2	0.35	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4267	2.5	0	0	0	1.04	3	1	2.5	0.65	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4272	288.66	108.52	147.1	-32.08	1.0144	346.8	1	289	82.47	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	4273	288.66	108.52	147.1	-32.08	1.0164	346.8	1	289	46.27	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	4279	14.18	6.62	6.62	-1.73	1.0475	17.04	1	14.2	6.68	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	4279	14.18	6.62	6.62	-1.73	1.0475	17.04	1	14.2	1.57	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	4280	14.18	6.62	6.62	-1.73	1.05	17.04	1	14.2	2.79	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	4280	0.3	0.14	0.14	-0.04	1.05	0.36	1	0.3	0.04	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	4281	0.3	0.14	0.14	-0.04	1.06	0.36	1	0.3	0.06	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	4282	0.3	0.14	0.14	-0.04	1.0475	0.36	1	0.3	0.15	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	4283	0.3	0.14	0.14	-0.04	1.0475	0.36	1	0.3	0.07	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	4283	0.3	0.14	0.14	-0.04	1.0475	0.36	1	0.3	0.15	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	4284	0.3	0.14	0.14	-0.04	1.0725	0.36	1	0.3	0.05	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	4288	4.29	0	0	0	1.04	5.16	1	4.3	1.95	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	4293	0	0	90.24	-11.51	1.051	282	0	235	102.7	0	0	0	0	0	0	0	0	0	0	235	0.0000	0.0000	0.0000	0.0000;
	4294	234.72	67.26	90.24	-11.51	1.0073	282	1	235	73.6	0	0	0	0	0	0	0	0	0	0	235	0.0000	0.0000	0.0000	0.0000;
	4295	234.72	67.26	90.24	-11.51	1.0094	282	1	235	97.88	0	0	0	0	0	0	0	0	0	0	235	0.0000	0.0000	0.0000	0.0000;
	4296	234.72	67.26	90.24	-11.51	1.0106	282	1	235	59.8	0	0	0	0	0	0	0	0	0	0	235	0.0000	0.0000	0.0000	0.0000;
	4299	12.49	6.36	6.36	-1.39	1.043	15	1	12.5	1.59	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	4299	12.49	6.36	6.36	-1.39	1.043	15	1	12.5	5.93	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	4306	179.79	83.44	91.62	-19.98	1.0089	216	1	180	59.97	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	4307	179.79	91.62	91.62	-19.98	1.0265	216	1	180	63.91	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	4312	474.93	76.87	221.58	-58.01	1.0491	570.6	1	475.5	61.64	0	0	0	0	0	0	0	0	0	0	475.5	0.0000	0.0000	0.0000	0.0000;
	4316	0	0	4.22	-0.54	1.04	13.2	0	11	2.15	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	4317	10.99	-0.54	4.22	-0.54	1.0405	13.2	1	11	5.13	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	4317	10.99	-0.54	4.22	-0.54	1.0405	13.2	1	11	2.39	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	4318	1.8	-0.09	0.69	-0.09	1.0405	2.16	1	1.8	0.36	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4323	32.41	16.52	16.52	-3.6	1.0675	38.94	1	32.45	8.45	0	0	0	0	0	0	0	0	0	0	32.45	0.0000	0.0000	0.0000	0.0000;
	4323	32.41	16.52	16.52	-3.6	1.0675	38.94	1	32.45	12.22	0	0	0	0	0	0	0	0	0	0	32.45	0.0000	0.0000	0.0000	0.0000;
	4327	0	0	0	0	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	4327	1.5	0	0	0	1.04	1.8	1	1.5	0.75	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4328	1	0	0	0	1.04	1.2	1	1	0.34	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4332	3	0	0	0	1.04	3.6	1	3	0.89	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4333	2.5	0	0	0	1.04	3	1	2.5	0.87	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4333	1.4	0	0	0	1.04	1.68	1	1.4	0.7	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	4334	0	0	0	0	1.04	1.68	0	1.4	0.41	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	4335	1.4	0	0	0	1.04	1.68	1	1.4	0.59	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	4338	0	0	0	0	1.04	1.2	0	1	0.14	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4338	0	0	0	0	1.04	2.16	0	1.8	0.71	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4338	0	0	0	0	1.04	2.4	0	2	0.33	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4338	0	0	0	0	1.04	3.6	0	3	0.77	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4341	2.9	-0.32	1.48	-0.32	1.037	3.48	1	2.9	0.73	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	4341	2.9	-0.32	1.48	-0.32	1.037	3.48	1	2.9	0.73	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	4347	669.2	97.33	246.56	-54.94	1.0478	804	1	670	324.04	0	0	0	0	0	0	0	0	0	0	670	0.0000	0.0000	0.0000	0.0000;
	4351	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.43	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4352	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.32	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4356	4	0	0	0	1.04	4.8	1	4	1.68	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	4356	3	0	0	0	1.04	3.6	1	3	0.68	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4357	2.9	0	0	0	1.04	3.48	1	2.9	1.41	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	4357	0	0	0	0	1.04	1.44	0	1.2	0.27	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	4360	16.98	7.92	7.92	-2.07	1.04	20.4	1	17	3.71	0	0	0	0	0	0	0	0	0	0	17	0.0000	0.0000	0.0000	0.0000;
	4363	1.7	-0.24	0.36	-0.24	1.024	2.04	1	1.7	0.6	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	4363	0	0	0.36	-0.24	1.024	2.04	0	1.7	0.22	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	4364	1.5	-0.16	0.32	-0.22	1.024	1.8	1	1.5	0.49	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4364	1.5	-0.16	0.32	-0.22	1.024	1.8	1	1.5	0.31	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4365	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.35	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4368	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.66	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4368	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.67	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4371	11.19	-0.55	4.3	-0.55	1.014	13.44	1	11.2	3.2	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	4375	25.97	4.7	12.12	-3.17	1.027	31.2	1	26	4.55	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	4375	25.97	4.7	12.12	-3.17	1.027	31.2	1	26	5.12	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	4378	2.7	1.26	1.26	-0.33	1.0425	3.24	1	2.7	0.31	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	4378	2.7	1.26	1.26	-0.33	1.0425	3.24	1	2.7	0.92	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	4378	2.7	1.26	1.26	-0.33	1.0425	3.24	1	2.7	1.02	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	4381	4.49	0	0	0	1.04	5.4	1	4.5	2.14	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	4384	1.6	-0.08	0.61	-0.08	1.03	1.92	1	1.6	0.37	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4384	0	0	0.61	-0.08	1.03	1.92	0	1.6	0.32	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4385	0	0	0.61	-0.08	1.04	1.92	0	1.6	0.78	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4388	2	0	0	0	1.04	2.4	1	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4388	0	0	0	0	1.04	6	0	5	0.8	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	4394	44.95	-4.24	20.97	-5.49	1.054	54	1	45	16.69	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	4395	44.95	20.97	20.97	-5.49	1.0305	54	1	45	14.1	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	4396	44.95	-1.94	20.97	-5.49	1.058	54	1	45	10.95	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	4402	128.55	-14.29	65.51	-14.29	1.0176	154.44	1	128.7	62.25	0	0	0	0	0	0	0	0	0	0	128.7	0.0000	0.0000	0.0000	0.0000;
	4403	128.55	-14.29	65.51	-14.29	1.0165	154.44	1	128.7	34.44	0	0	0	0	0	0	0	0	0	0	128.7	0.0000	0.0000	0.0000	0.0000;
	4404	128.55	-14.29	65.51	-14.29	1.0232	154.44	1	128.7	63.56	0	0	0	0	0	0	0	0	0	0	128.7	0.0000	0.0000	0.0000	0.0000;
	4408	0	0	0.31	-0.08	1.04	0.8	0	0.67	0.1	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	4409	0	0	0.31	-0.08	1.04	0.8	0	0.67	0.28	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	4411	18.58	2.02	8.67	-2.27	1.011	22.32	1	18.6	3.97	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	4412	2.7	-0.11	1.26	-0.33	1.018	3.24	1	2.7	0.79	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	4412	0	0	0.31	-0.08	1.018	0.8	0	0.67	0.2	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	4415	2.4	0	0	0	1.04	2.88	1	2.4	0.49	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	4415	3	0	0	0	1.04	3.6	1	3	0.77	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4421	0	0	30.54	-6.66	1.04	72	0	60	18.87	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	4422	59.93	-6.66	30.54	-6.66	1.036	72	1	60	27.55	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	4426	0	0	0.61	-0.08	1.04	1.92	0	1.6	0.34	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4427	1.6	-0.08	0.61	-0.08	1.04	1.92	1	1.6	0.54	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4429	0	0	0.61	-0.08	1.04	1.92	0	1.6	0.35	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4437	299.64	66.75	115.2	-14.7	1.0516	360	1	300	42.68	0	0	0	0	0	0	0	0	0	0	300	0.0000	0.0000	0.0000	0.0000;
	4438	299.64	66.75	115.2	-14.7	1.0558	360	1	300	67.76	0	0	0	0	0	0	0	0	0	0	300	0.0000	0.0000	0.0000	0.0000;
	4442	0	0	5.6	-1.22	1.04	13.2	0	11	1.42	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	4443	10.99	0.94	5.6	-1.22	1.04	13.2	1	11	3.66	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	4448	63.32	23.5	32.27	-7.04	1.036	76.08	1	63.4	11.69	0	0	0	0	0	0	0	0	0	0	63.4	0.0000	0.0000	0.0000	0.0000;
	4449	63.32	20.1	32.27	-7.04	1.036	76.08	1	63.4	7.88	0	0	0	0	0	0	0	0	0	0	63.4	0.0000	0.0000	0.0000	0.0000;
	4450	63.32	25.94	32.27	-7.04	1.036	76.08	1	63.4	9.49	0	0	0	0	0	0	0	0	0	0	63.4	0.0000	0.0000	0.0000	0.0000;
	4451	63.32	10.15	32.27	-7.04	1.036	76.08	1	63.4	14.33	0	0	0	0	0	0	0	0	0	0	63.4	0.0000	0.0000	0.0000	0.0000;
	4454	0	0	0.31	-0.07	1.0405	0.72	0	0.6	0.15	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	4454	0	0	0.31	-0.07	1.0405	0.72	0	0.6	0.12	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	4454	0	0	0.31	-0.07	1.0405	0.72	0	0.6	0.16	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	4454	6.29	-0.7	3.21	-0.7	1.0405	7.56	1	6.3	2.84	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	4456	4.99	2.55	2.55	-0.55	1.041	6	1	5	1.98	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	4459	4.89	0	0	0	1.04	5.88	1	4.9	2.37	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	4461	2.5	0	0	0	1.04	3	1	2.5	0.85	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4461	3	0	0	0	1.04	3.6	1	3	1.22	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4464	20.38	-2.49	9.51	-2.49	1.04	24.48	1	20.4	6.05	0	0	0	0	0	0	0	0	0	0	20.4	0.0000	0.0000	0.0000	0.0000;
	4469	88.89	15.07	45.3	-9.88	1.044	106.8	1	89	11.51	0	0	0	0	0	0	0	0	0	0	89	0.0000	0.0000	0.0000	0.0000;
	4469	88.89	15.07	45.3	-9.88	1.044	106.8	1	89	33.35	0	0	0	0	0	0	0	0	0	0	89	0.0000	0.0000	0.0000	0.0000;
	4473	50.44	6.96	25.7	-5.61	1.04	60.6	1	50.5	8.41	0	0	0	0	0	0	0	0	0	0	50.5	0.0000	0.0000	0.0000	0.0000;
	4473	50.44	6.96	25.7	-5.61	1.04	60.6	1	50.5	6.39	0	0	0	0	0	0	0	0	0	0	50.5	0.0000	0.0000	0.0000	0.0000;
	4475	1	0.38	0.38	-0.05	1.0365	1.2	1	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4475	0	0	0.38	-0.05	1.0365	1.2	0	1	0.45	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4475	7.39	2.84	2.84	-0.36	1.0365	8.88	1	7.4	3.04	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	4475	0	0	2.84	-0.36	1.0365	8.88	0	7.4	2.97	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	4478	1.8	0.38	0.38	-0.26	1.045	2.16	1	1.8	0.25	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4478	1.5	0.32	0.32	-0.22	1.045	1.8	1	1.5	0.33	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4479	1.5	0.32	0.32	-0.22	1.0425	1.8	1	1.5	0.2	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4479	0.6	0.13	0.13	-0.09	1.0425	0.72	1	0.6	0.23	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	4480	0.6	0.13	0.13	-0.09	1.04	0.72	1	0.6	0.07	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	4483	0	0	0	0	1.04	1.74	0	1.45	0.37	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	4483	1.45	0	0	0	1.04	1.74	1	1.45	0.24	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	4483	0	0	0	0	1.04	2.28	0	1.9	0.49	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	4486	0	0	1.02	-0.22	1.04	2.4	0	2	1	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4487	2.8	1.43	1.43	-0.31	1.04	3.36	1	2.8	0.49	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4489	0	0	1.43	-0.31	1.04	3.36	0	2.8	0.75	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4657	1.9	0	0	0	1.04	2.28	1	1.9	0.4	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	4658	0	0	0	0	1.04	2.4	0	2	0.37	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4665	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.38	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4666	1.5	-0.22	0.32	-0.22	1.04	1.8	1	1.5	0.55	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4670	0	0	0	0	1.04	3.6	0	3	0.61	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4673	0	0	1.32	-0.29	1.04	3.12	0	2.6	0.77	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	4673	0	0	1.32	-0.29	1.04	3.12	0	2.6	0.7	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	4674	0	0	1.32	-0.29	1.04	3.12	0	2.6	0.79	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	4674	0	0	1.32	-0.29	1.04	3.12	0	2.6	0.97	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	4677	84.63	-9.41	43.13	-9.41	1.0405	101.68	1	84.73	41.1	0	0	0	0	0	0	0	0	0	0	84.7333	0.0000	0.0000	0.0000	0.0000;
	4677	84.63	-9.41	43.13	-9.41	1.0405	101.68	1	84.73	29.26	0	0	0	0	0	0	0	0	0	0	84.7333	0.0000	0.0000	0.0000	0.0000;
	4677	84.63	-9.41	43.13	-9.41	1.0405	101.68	1	84.73	18.08	0	0	0	0	0	0	0	0	0	0	84.7333	0.0000	0.0000	0.0000	0.0000;
	4679	84.63	43.13	43.13	-9.41	1.048	101.68	1	84.73	34.81	0	0	0	0	0	0	0	0	0	0	84.7333	0.0000	0.0000	0.0000	0.0000;
	4679	84.63	43.13	43.13	-9.41	1.048	101.68	1	84.73	34.52	0	0	0	0	0	0	0	0	0	0	84.7333	0.0000	0.0000	0.0000	0.0000;
	4679	84.63	43.13	43.13	-9.41	1.048	101.68	1	84.73	11.01	0	0	0	0	0	0	0	0	0	0	84.7333	0.0000	0.0000	0.0000	0.0000;
	4684	4.49	0.96	0.96	-0.65	1.04	5.4	1	4.5	0.73	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	4686	34.36	17.51	17.51	-3.82	1.043	41.28	1	34.4	15.73	0	0	0	0	0	0	0	0	0	0	34.4	0.0000	0.0000	0.0000	0.0000;
	4687	34.36	3.85	17.51	-3.82	1.04	41.28	1	34.4	15.94	0	0	0	0	0	0	0	0	0	0	34.4	0.0000	0.0000	0.0000	0.0000;
	4695	136.09	32.77	69.35	-15.12	1.044	163.5	1	136.25	28.96	0	0	0	0	0	0	0	0	0	0	136.25	0.0000	0.0000	0.0000	0.0000;
	4696	136.09	27.14	69.35	-15.12	1.044	163.5	1	136.25	55.87	0	0	0	0	0	0	0	0	0	0	136.25	0.0000	0.0000	0.0000	0.0000;
	4700	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4701	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4703	1.2	-0.06	0.46	-0.06	1.04	1.44	1	1.2	0.55	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	4703	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.14	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4704	0.4	-0.02	0.15	-0.02	1.0385	0.48	1	0.4	0.04	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4707	85.73	-9.53	43.69	-9.53	1.0385	103	1	85.83	28.25	0	0	0	0	0	0	0	0	0	0	85.8333	0.0000	0.0000	0.0000	0.0000;
	4707	85.73	-9.53	43.69	-9.53	1.0385	103	1	85.83	19.61	0	0	0	0	0	0	0	0	0	0	85.8333	0.0000	0.0000	0.0000	0.0000;
	4707	85.73	-9.53	43.69	-9.53	1.0385	103	1	85.83	37.72	0	0	0	0	0	0	0	0	0	0	85.8333	0.0000	0.0000	0.0000	0.0000;
	4707	85.73	-9.53	43.69	-9.53	1.0385	103	1	85.83	32.81	0	0	0	0	0	0	0	0	0	0	85.8333	0.0000	0.0000	0.0000	0.0000;
	4707	85.73	-9.53	43.69	-9.53	1.0385	103	1	85.83	30.67	0	0	0	0	0	0	0	0	0	0	85.8333	0.0000	0.0000	0.0000	0.0000;
	4707	85.73	-9.53	43.69	-9.53	1.0385	103	1	85.83	36.67	0	0	0	0	0	0	0	0	0	0	85.8333	0.0000	0.0000	0.0000	0.0000;
	4711	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	0.27	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4711	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	1.2	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4711	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	1.18	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4711	0	0	1.16	-0.3	1.04	3	0	2.5	0.6	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4715	0	0	101.12	-22.05	1.04	238.4	0	198.67	44.53	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	4716	198.43	44.81	101.12	-22.05	1.0585	238.4	1	198.67	50.32	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	4717	198.43	49.87	101.12	-22.05	1.0585	238.4	1	198.67	65.89	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	5380	18.98	8.85	8.85	-2.32	1.0475	22.8	1	19	4.67	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	5380	0	0	1.16	-0.3	1.0475	3	0	2.5	0.91	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5385	7.62	2.93	2.93	-0.37	1.04	9.15	1	7.63	2.25	0	0	0	0	0	0	0	0	0	0	7.625	0.0000	0.0000	0.0000	0.0000;
	5386	7.62	2.93	2.93	-0.37	1.04	9.15	1	7.63	2.39	0	0	0	0	0	0	0	0	0	0	7.625	0.0000	0.0000	0.0000	0.0000;
	5387	0	0	2.93	-0.37	1.04	9.15	0	7.63	2.83	0	0	0	0	0	0	0	0	0	0	7.625	0.0000	0.0000	0.0000	0.0000;
	5388	0	0	2.93	-0.37	1.04	9.15	0	7.63	3.2	0	0	0	0	0	0	0	0	0	0	7.625	0.0000	0.0000	0.0000	0.0000;
	5392	21.77	10.16	10.16	-2.66	1.0425	26.16	1	21.8	9.58	0	0	0	0	0	0	0	0	0	0	21.8	0.0000	0.0000	0.0000	0.0000;
	5395	18.58	8.67	8.67	-2.27	1.0455	22.32	1	18.6	7.9	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	5397	60.43	28.19	28.19	-7.38	1.041	72.6	1	60.5	19.69	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5397	60.43	28.19	28.19	-7.38	1.041	72.6	1	60.5	20.55	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5397	60.43	28.19	28.19	-7.38	1.041	72.6	1	60.5	9.3	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5397	60.43	28.19	28.19	-7.38	1.041	72.6	1	60.5	22.27	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5402	4	0	0	0	1.04	4.8	1	4	1.29	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	5408	288.66	96.36	147.1	-32.08	1.0076	346.8	1	289	55.46	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5409	288.66	96.36	147.1	-32.08	1.0101	346.8	1	289	130.87	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5412	10.32	3.97	3.97	-0.51	1.0425	12.4	1	10.33	5.02	0	0	0	0	0	0	0	0	0	0	10.3333	0.0000	0.0000	0.0000	0.0000;
	5412	10.32	3.97	3.97	-0.51	1.0425	12.4	1	10.33	4.27	0	0	0	0	0	0	0	0	0	0	10.3333	0.0000	0.0000	0.0000	0.0000;
	5412	0	0	3.97	-0.51	1.0425	12.4	0	10.33	3.32	0	0	0	0	0	0	0	0	0	0	10.3333	0.0000	0.0000	0.0000	0.0000;
	5414	4.49	2.29	2.29	-0.5	1.04	5.4	1	4.5	1.03	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	5418	0	0	186.4	-48.8	1.0391	480	0	400	80.52	0	0	0	0	0	0	0	0	0	0	400	0.0000	0.0000	0.0000	0.0000;
	5421	4.59	-0.51	2.34	-0.51	1.036	5.52	1	4.6	2.04	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	5428	160.18	31.34	74.73	-19.57	1.049	192.45	1	160.37	63.71	0	0	0	0	0	0	0	0	0	0	160.375	0.0000	0.0000	0.0000	0.0000;
	5429	160.18	44.13	74.73	-19.57	1.0493	192.45	1	160.37	64.41	0	0	0	0	0	0	0	0	0	0	160.375	0.0000	0.0000	0.0000	0.0000;
	5430	160.18	64.71	74.73	-19.57	1.049	192.45	1	160.37	46.07	0	0	0	0	0	0	0	0	0	0	160.375	0.0000	0.0000	0.0000	0.0000;
	5431	160.18	36.97	74.73	-19.57	1.049	192.45	1	160.37	59.23	0	0	0	0	0	0	0	0	0	0	160.375	0.0000	0.0000	0.0000	0.0000;
	5434	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.53	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5434	0	0	0.74	-0.16	1.04	1.74	0	1.45	0.19	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	5434	0	0	0.74	-0.16	1.04	1.74	0	1.45	0.31	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	5434	0	0	0.74	-0.16	1.04	1.74	0	1.45	0.38	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	5434	0	0	0.74	-0.16	1.04	1.74	0	1.45	0.68	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	5436	0	0	1.16	-0.3	1.04	3	0	2.5	0.74	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5436	0	0	1.16	-0.3	1.04	3	0	2.5	0.41	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5439	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.32	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5440	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.27	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5445	279.67	57.27	142.52	-31.08	1.0488	336	1	280	66.95	0	0	0	0	0	0	0	0	0	0	280	0.0000	0.0000	0.0000	0.0000;
	5446	0	0	142.52	-31.08	1.042	336	0	280	90.65	0	0	0	0	0	0	0	0	0	0	280	0.0000	0.0000	0.0000	0.0000;
	5447	279.67	57.27	142.52	-31.08	1.0476	336	1	280	59.12	0	0	0	0	0	0	0	0	0	0	280	0.0000	0.0000	0.0000	0.0000;
	5450	18.48	-2.26	8.62	-2.26	1.038	22.2	1	18.5	7.16	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	5452	9.99	5.09	5.09	-1.11	1.045	12	1	10	4.81	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	5455	21.77	10.16	10.16	-2.66	1.0575	26.16	1	21.8	8.65	0	0	0	0	0	0	0	0	0	0	21.8	0.0000	0.0000	0.0000	0.0000;
	5459	25.77	13.13	13.13	-2.86	1.055	30.96	1	25.8	9.13	0	0	0	0	0	0	0	0	0	0	25.8	0.0000	0.0000	0.0000	0.0000;
	5462	0	0	0.71	-0.16	1.04	1.68	0	1.4	0.62	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	5462	0	0	2.65	-0.58	1.04	6.24	0	5.2	0.91	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	5462	5.19	2.65	2.65	-0.58	1.04	6.24	1	5.2	1.09	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	5463	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.6	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	5464	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.31	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	5473	123.68	33.77	57.7	-15.11	1.052	148.59	1	123.83	58.9	0	0	0	0	0	0	0	0	0	0	123.825	0.0000	0.0000	0.0000	0.0000;
	5474	123.68	26.06	57.7	-15.11	1.052	148.59	1	123.83	26.06	0	0	0	0	0	0	0	0	0	0	123.825	0.0000	0.0000	0.0000	0.0000;
	5475	123.68	35.8	57.7	-15.11	1.052	148.59	1	123.83	50.47	0	0	0	0	0	0	0	0	0	0	123.825	0.0000	0.0000	0.0000	0.0000;
	5476	123.68	29.39	57.7	-15.11	1.052	148.59	1	123.83	14.35	0	0	0	0	0	0	0	0	0	0	123.825	0.0000	0.0000	0.0000	0.0000;
	5479	2.5	1.16	1.16	-0.3	1.0405	3	1	2.5	0.86	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5479	2.5	1.16	1.16	-0.3	1.0405	3	1	2.5	1.08	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5481	0	0	2.44	-0.53	1.04	5.76	0	4.8	1.69	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	5484	1.2	0.02	0.46	-0.06	1.026	1.44	1	1.2	0.46	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5484	1.2	0.02	0.46	-0.06	1.026	1.44	1	1.2	0.56	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5485	1.2	0.05	0.46	-0.06	1.026	1.44	1	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5486	0	0	0.46	-0.06	1.026	1.44	0	1.2	0.28	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5486	1.2	0.05	0.46	-0.06	1.026	1.44	1	1.2	0.55	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5487	1.2	0.01	0.46	-0.06	1.026	1.44	1	1.2	0.5	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5491	6.59	2.62	3.36	-0.73	1.04	7.92	1	6.6	3.12	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	5492	0	0	3.36	-0.73	1.04	7.92	0	6.6	1.82	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	5495	0	0	1.43	-0.31	1.038	3.36	0	2.8	1.14	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	5495	14.58	-1.62	7.43	-1.62	1.038	17.52	1	14.6	3.99	0	0	0	0	0	0	0	0	0	0	14.6	0.0000	0.0000	0.0000	0.0000;
	5498	7.49	-0.83	3.82	-0.83	1.043	9	1	7.5	1.65	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	5498	7.49	-0.83	3.82	-0.83	1.043	9	1	7.5	2.99	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	5498	7.49	-0.83	3.82	-0.83	1.043	9	1	7.5	1.49	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	5498	7.49	-0.83	3.82	-0.83	1.043	9	1	7.5	1.36	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	5505	23.17	10.81	10.81	-2.83	1.05	27.84	1	23.2	10.68	0	0	0	0	0	0	0	0	0	0	23.2	0.0000	0.0000	0.0000	0.0000;
	5505	23.17	10.81	10.81	-2.83	1.05	27.84	1	23.2	9.28	0	0	0	0	0	0	0	0	0	0	23.2	0.0000	0.0000	0.0000	0.0000;
	5506	23.17	10.81	10.81	-2.83	1.05	27.84	1	23.2	3.66	0	0	0	0	0	0	0	0	0	0	23.2	0.0000	0.0000	0.0000	0.0000;
	5506	23.17	10.81	10.81	-2.83	1.05	27.84	1	23.2	11.06	0	0	0	0	0	0	0	0	0	0	23.2	0.0000	0.0000	0.0000	0.0000;
	5507	23.17	10.81	10.81	-2.83	1.05	27.84	1	23.2	6.47	0	0	0	0	0	0	0	0	0	0	23.2	0.0000	0.0000	0.0000	0.0000;
	5510	10.09	5.14	5.14	-1.12	1.041	12.12	1	10.1	4.57	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	5510	10.09	5.14	5.14	-1.12	1.041	12.12	1	10.1	1.66	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	5512	3	-0.15	1.15	-0.15	1.038	3.6	1	3	1.19	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	5512	3	-0.15	1.15	-0.15	1.038	3.6	1	3	1.29	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	5512	0	0	1.15	-0.15	1.038	3.6	0	3	0.98	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	5515	37.16	12.01	14.28	-1.82	1.038	44.64	1	37.2	8.58	0	0	0	0	0	0	0	0	0	0	37.2	0.0000	0.0000	0.0000	0.0000;
	5518	60.43	28.19	28.19	-7.38	1.0455	72.6	1	60.5	6.53	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5518	60.43	28.19	28.19	-7.38	1.0455	72.6	1	60.5	13.93	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5518	60.43	28.19	28.19	-7.38	1.0455	72.6	1	60.5	9.17	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5518	60.43	28.19	28.19	-7.38	1.0455	72.6	1	60.5	13.79	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5523	4	2.04	2.04	-0.44	1.04	4.8	1	4	1.47	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	5523	0	0	1.53	-0.33	1.04	3.6	0	3	1.47	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	5527	2.5	-0.3	1.16	-0.3	1.038	3	1	2.5	0.36	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5527	2.5	-0.3	1.16	-0.3	1.038	3	1	2.5	0.99	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5531	83.9	18.75	42.76	-9.32	1.045	100.8	1	84	11.96	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	5534	16.08	5.6	8.19	-1.79	1	19.32	1	16.1	4.8	0	0	0	0	0	0	0	0	0	0	16.1	0.0000	0.0000	0.0000	0.0000;
	5542	0	0	0.2	-0.04	1.04	0.48	0	0.4	0.07	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	5543	0	0	1.22	-0.27	1.04	2.88	0	2.4	0.96	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	5545	230.72	63.08	117.58	-25.64	1.0485	277.2	1	231	97.49	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	5546	0	0	117.58	-25.64	1.04	277.2	0	231	112.37	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	5547	230.72	61.77	117.58	-25.64	1.0501	277.2	1	231	108.16	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	5553	196.37	64.55	91.62	-23.99	1.0504	235.92	1	196.6	91.58	0	0	0	0	0	0	0	0	0	0	196.6	0.0000	0.0000	0.0000	0.0000;
	5554	196.37	72.68	91.62	-23.99	1.052	235.92	1	196.6	50.47	0	0	0	0	0	0	0	0	0	0	196.6	0.0000	0.0000	0.0000	0.0000;
	5555	196.37	46.93	91.62	-23.99	1.052	235.92	1	196.6	38.4	0	0	0	0	0	0	0	0	0	0	196.6	0.0000	0.0000	0.0000	0.0000;
	5556	196.37	64.55	91.62	-23.99	1.0541	235.92	1	196.6	41.73	0	0	0	0	0	0	0	0	0	0	196.6	0.0000	0.0000	0.0000	0.0000;
	5557	0.5	0.09	0.23	-0.06	1.0065	0.6	1	0.5	0.18	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	5558	0.5	0.07	0.23	-0.06	1.004	0.6	1	0.5	0.07	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	5562	14.88	5.06	7.58	-1.65	1.0045	17.88	1	14.9	5.85	0	0	0	0	0	0	0	0	0	0	14.9	0.0000	0.0000	0.0000	0.0000;
	5566	0	0	0.83	-0.11	1.036	2.58	0	2.15	0.4	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	5566	2.15	-0.11	0.83	-0.11	1.036	2.58	1	2.15	0.4	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	5567	0	0	0.83	-0.11	1.04	2.58	0	2.15	0.55	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	5568	2.15	-0.11	0.83	-0.11	1.0365	2.58	1	2.15	0.51	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	5568	1.15	-0.06	0.44	-0.06	1.0365	1.38	1	1.15	0.28	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	5569	0	0	0.44	-0.06	1.04	1.38	0	1.15	0.38	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	5576	173.13	-10.19	88.23	-19.24	1.0515	208	1	173.33	68.94	0	0	0	0	0	0	0	0	0	0	173.3333	0.0000	0.0000	0.0000	0.0000;
	5577	173.13	3.15	88.23	-19.24	1.0606	208	1	173.33	17.71	0	0	0	0	0	0	0	0	0	0	173.3333	0.0000	0.0000	0.0000	0.0000;
	5578	173.13	-9.89	88.23	-19.24	1.0535	208	1	173.33	35.71	0	0	0	0	0	0	0	0	0	0	173.3333	0.0000	0.0000	0.0000	0.0000;
	5581	0	0	48.86	-10.66	1.04	115.2	0	96	25.34	0	0	0	0	0	0	0	0	0	0	96	0.0000	0.0000	0.0000	0.0000;
	5582	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.41	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	5586	1	0	0	0	1.04	1.2	1	1	0.46	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	5587	0	0	0	0	1.04	6	0	5	1.5	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	5591	44.47	10.99	20.75	-5.43	1.042	53.42	1	44.52	11.62	0	0	0	0	0	0	0	0	0	0	44.52	0.0000	0.0000	0.0000	0.0000;
	5591	44.47	10.99	20.75	-5.43	1.042	53.42	1	44.52	7.43	0	0	0	0	0	0	0	0	0	0	44.52	0.0000	0.0000	0.0000	0.0000;
	5591	44.47	10.99	20.75	-5.43	1.042	53.42	1	44.52	19.79	0	0	0	0	0	0	0	0	0	0	44.52	0.0000	0.0000	0.0000	0.0000;
	5591	44.47	10.99	20.75	-5.43	1.042	53.42	1	44.52	8.32	0	0	0	0	0	0	0	0	0	0	44.52	0.0000	0.0000	0.0000	0.0000;
	5591	44.47	10.99	20.75	-5.43	1.042	53.42	1	44.52	10.94	0	0	0	0	0	0	0	0	0	0	44.52	0.0000	0.0000	0.0000	0.0000;
	5596	23.64	-2.63	12.05	-2.63	1.04	28.4	1	23.67	6.21	0	0	0	0	0	0	0	0	0	0	23.6667	0.0000	0.0000	0.0000	0.0000;
	5597	23.64	-2.63	12.05	-2.63	1.0385	28.4	1	23.67	7.15	0	0	0	0	0	0	0	0	0	0	23.6667	0.0000	0.0000	0.0000	0.0000;
	5597	23.64	-2.63	12.05	-2.63	1.0385	28.4	1	23.67	3.23	0	0	0	0	0	0	0	0	0	0	23.6667	0.0000	0.0000	0.0000	0.0000;
	5603	4.29	2.19	2.19	-0.48	1.04	5.16	1	4.3	2.04	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	5606	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.95	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	5606	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.82	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	5607	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.73	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	5611	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	1.09	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5612	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.93	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5616	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.7	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	5616	0	0	0.61	-0.08	1.04	1.92	0	1.6	0.39	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	5617	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.35	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	5618	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.17	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	5621	0	0	0.12	-0.02	1.038	0.38	0	0.32	0.06	0	0	0	0	0	0	0	0	0	0	0.32	0.0000	0.0000	0.0000	0.0000;
	5621	0	0	0.38	-0.05	1.038	1.2	0	1	0.5	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	5621	0	0	0.38	-0.05	1.038	1.2	0	1	0.37	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	5621	1.4	-0.07	0.54	-0.07	1.038	1.68	1	1.4	0.43	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	5621	0	0	0.77	-0.1	1.038	2.4	0	2	0.47	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	5621	0.32	-0.02	0.12	-0.02	1.038	0.38	1	0.32	0.06	0	0	0	0	0	0	0	0	0	0	0.32	0.0000	0.0000	0.0000	0.0000;
	5621	0.32	-0.02	0.12	-0.02	1.038	0.38	1	0.32	0.1	0	0	0	0	0	0	0	0	0	0	0.32	0.0000	0.0000	0.0000	0.0000;
	5621	0.32	-0.02	0.12	-0.02	1.038	0.38	1	0.32	0.04	0	0	0	0	0	0	0	0	0	0	0.32	0.0000	0.0000	0.0000	0.0000;
	5621	0	0	0.12	-0.02	1.038	0.38	0	0.32	0.05	0	0	0	0	0	0	0	0	0	0	0.32	0.0000	0.0000	0.0000	0.0000;
	5621	0.62	-0.03	0.24	-0.03	1.038	0.75	1	0.63	0.29	0	0	0	0	0	0	0	0	0	0	0.625	0.0000	0.0000	0.0000	0.0000;
	5621	0.62	-0.03	0.24	-0.03	1.038	0.75	1	0.63	0.06	0	0	0	0	0	0	0	0	0	0	0.625	0.0000	0.0000	0.0000	0.0000;
	5621	0.62	-0.03	0.24	-0.03	1.038	0.75	1	0.63	0.21	0	0	0	0	0	0	0	0	0	0	0.625	0.0000	0.0000	0.0000	0.0000;
	5621	0.62	-0.03	0.24	-0.03	1.038	0.75	1	0.63	0.18	0	0	0	0	0	0	0	0	0	0	0.625	0.0000	0.0000	0.0000	0.0000;
	5628	49.94	19.77	25.45	-5.55	1.026	60	1	50	5.8	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	5629	49.94	20.79	25.45	-5.55	1.026	60	1	50	5.66	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	5630	49.94	23.04	25.45	-5.55	1.026	60	1	50	22.82	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	5631	49.94	23.27	25.45	-5.55	1.026	60	1	50	24.63	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	5632	49.94	25.45	25.45	-5.55	1.026	60	1	50	22.69	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	5635	6.89	3.51	3.51	-0.77	1.0425	8.28	1	6.9	2.93	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	5635	6.89	3.51	3.51	-0.77	1.0425	8.28	1	6.9	1.46	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	5635	0	0	3.51	-0.77	1.0425	8.28	0	6.9	3.35	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	5638	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.37	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	5638	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.37	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	5639	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.58	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	5639	1.45	0.68	0.68	-0.18	1.04	1.74	1	1.45	0.4	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	5640	1.45	0.68	0.68	-0.18	1.04	1.74	1	1.45	0.51	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	5644	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	5645	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.4	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5647	2.5	0.31	1.16	-0.3	1	3	1	2.5	0.55	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5647	2.5	0.31	1.16	-0.3	1	3	1	2.5	0.4	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5648	2.5	-0.3	1.16	-0.3	1.002	3	1	2.5	1.01	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5652	2.5	1.16	1.16	-0.3	1.0045	3	1	2.5	0.79	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5652	2.5	1.16	1.16	-0.3	1.0045	3	1	2.5	0.95	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5653	2.5	0.03	1.16	-0.3	1.0045	3	1	2.5	0.33	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5653	2.5	0.03	1.16	-0.3	1.0045	3	1	2.5	1.04	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5656	21.77	10.16	10.16	-2.66	1.0425	26.16	1	21.8	2.92	0	0	0	0	0	0	0	0	0	0	21.8	0.0000	0.0000	0.0000	0.0000;
	5660	39.05	19.9	19.9	-4.34	1.0135	46.92	1	39.1	18.98	0	0	0	0	0	0	0	0	0	0	39.1	0.0000	0.0000	0.0000	0.0000;
	5661	0	0	19.9	-4.34	1.04	46.92	0	39.1	12.88	0	0	0	0	0	0	0	0	0	0	39.1	0.0000	0.0000	0.0000	0.0000;
	5661	0	0	0.71	-0.16	1.04	1.68	0	1.4	0.45	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	5664	4	1.54	1.54	-0.2	1.04	4.8	1	4	1.77	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	5664	4	1.54	1.54	-0.2	1.04	4.8	1	4	1.66	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	5669	1080.16	134.63	397.97	-88.68	1.0572	1297.74	1	1081.45	449.67	0	0	0	0	0	0	0	0	0	0	1081.45	0.0000	0.0000	0.0000	0.0000;
	5670	1080.16	134.63	397.97	-88.68	1.0554	1297.74	1	1081.45	491.12	0	0	0	0	0	0	0	0	0	0	1081.45	0.0000	0.0000	0.0000	0.0000;
	6921	31.46	0	0	0	1.04	37.8	1	31.5	11.33	0	0	0	0	0	0	0	0	0	0	31.5	0.0000	0.0000	0.0000	0.0000;
	6923	46.94	23.92	23.92	-5.22	1.0425	56.4	1	47	6.08	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	6926	18.48	8.62	8.62	-2.26	1.0525	22.2	1	18.5	7.39	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	6926	18.48	8.62	8.62	-2.26	1.0525	22.2	1	18.5	1.96	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	6929	94.39	20.46	44.04	-11.53	1.041	113.4	1	94.5	41.12	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	6929	94.39	20.46	44.04	-11.53	1.041	113.4	1	94.5	20.02	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	6929	94.39	20.46	44.04	-11.53	1.041	113.4	1	94.5	27.47	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	6929	94.39	20.46	44.04	-11.53	1.041	113.4	1	94.5	13.4	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	6929	94.39	20.46	44.04	-11.53	1.041	113.4	1	94.5	17.97	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	6929	94.39	20.46	44.04	-11.53	1.041	113.4	1	94.5	14.61	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	6934	608.27	-9.3	309.98	-67.6	1.0376	730.8	1	609	126.33	0	0	0	0	0	0	0	0	0	0	609	0.0000	0.0000	0.0000	0.0000;
	6935	608.27	-9.3	309.98	-67.6	1.0367	730.8	1	609	123.46	0	0	0	0	0	0	0	0	0	0	609	0.0000	0.0000	0.0000	0.0000;
	6936	608.27	-9.3	309.98	-67.6	1.037	730.8	1	609	250.73	0	0	0	0	0	0	0	0	0	0	609	0.0000	0.0000	0.0000	0.0000;
	6939	0.7	0.33	0.33	-0.09	1.04	0.84	1	0.7	0.25	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	6939	37.68	17.58	17.58	-4.6	1.04	45.27	1	37.72	4.55	0	0	0	0	0	0	0	0	0	0	37.725	0.0000	0.0000	0.0000	0.0000;
	6939	37.68	17.58	17.58	-4.6	1.04	45.27	1	37.72	16.58	0	0	0	0	0	0	0	0	0	0	37.725	0.0000	0.0000	0.0000	0.0000;
	6939	37.68	17.58	17.58	-4.6	1.04	45.27	1	37.72	16.08	0	0	0	0	0	0	0	0	0	0	37.725	0.0000	0.0000	0.0000	0.0000;
	6939	37.68	17.58	17.58	-4.6	1.04	45.27	1	37.72	13.97	0	0	0	0	0	0	0	0	0	0	37.725	0.0000	0.0000	0.0000	0.0000;
	6942	12.88	4.52	6.57	-1.43	1.04	15.48	1	12.9	3.12	0	0	0	0	0	0	0	0	0	0	12.9	0.0000	0.0000	0.0000	0.0000;
	6943	12.88	4.52	6.57	-1.43	1.04	15.48	1	12.9	4.17	0	0	0	0	0	0	0	0	0	0	12.9	0.0000	0.0000	0.0000	0.0000;
	6946	35.71	-0.56	16.66	-4.36	1.039	42.9	1	35.75	9.31	0	0	0	0	0	0	0	0	0	0	35.75	0.0000	0.0000	0.0000	0.0000;
	6946	35.71	-0.56	16.66	-4.36	1.039	42.9	1	35.75	5.33	0	0	0	0	0	0	0	0	0	0	35.75	0.0000	0.0000	0.0000	0.0000;
	6949	0	0	0.46	-0.1	1.04	1.08	0	0.9	0.15	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	6949	0	0	0.46	-0.1	1.04	1.08	0	0.9	0.25	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	6950	0	0	0.46	-0.1	1.04	1.08	0	0.9	0.44	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	6950	0	0	0.46	-0.1	1.04	1.08	0	0.9	0.17	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	6954	53.27	-6.51	24.85	-6.51	1.026	64	1	53.33	20.51	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	6955	53.27	-6.51	24.85	-6.51	1.028	64	1	53.33	24.7	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	6956	53.27	-6.51	24.85	-6.51	1.03	64	1	53.33	14.78	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	6957	53.27	-6.51	24.85	-6.51	1.028	64	1	53.33	24.92	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	6958	53.27	-6.51	24.85	-6.51	1.032	64	1	53.33	19.48	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	6959	53.27	-6.51	24.85	-6.51	1.03	64	1	53.33	12.07	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	6963	46.94	8.94	23.92	-5.22	1.0045	56.4	1	47	9.69	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	6964	46.94	-1.26	23.92	-5.22	1.0045	56.4	1	47	13.14	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	6967	0	0	0.41	-0.09	1.0405	0.96	0	0.8	0.19	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	6967	0	0	0.41	-0.09	1.0405	0.96	0	0.8	0.37	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	6967	46.94	23.92	23.92	-5.22	1.0405	56.4	1	47	9.75	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	6970	2.5	0	0	0	1.04	3	1	2.5	1.14	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	6970	0	0	0	0	1.04	1.8	0	1.5	0.29	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	6974	1010.79	372.42	372.42	-82.98	1.0606	1214.4	1	1012	138.83	0	0	0	0	0	0	0	0	0	0	1012	0.0000	0.0000	0.0000	0.0000;
	6977	46.94	23.92	23.92	-5.22	1.04	56.4	1	47	11.76	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	6977	46.94	23.92	23.92	-5.22	1.04	56.4	1	47	23.27	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	6980	23.99	-2.93	11.19	-2.93	1.0105	28.82	1	24.02	6.44	0	0	0	0	0	0	0	0	0	0	24.0167	0.0000	0.0000	0.0000	0.0000;
	6980	23.99	-2.93	11.19	-2.93	1.0105	28.82	1	24.02	11.4	0	0	0	0	0	0	0	0	0	0	24.0167	0.0000	0.0000	0.0000	0.0000;
	6981	23.99	-2.81	11.19	-2.93	1.0045	28.82	1	24.02	4.78	0	0	0	0	0	0	0	0	0	0	24.0167	0.0000	0.0000	0.0000	0.0000;
	6981	23.99	-2.81	11.19	-2.93	1.0045	28.82	1	24.02	6.88	0	0	0	0	0	0	0	0	0	0	24.0167	0.0000	0.0000	0.0000	0.0000;
	6982	23.99	-2.93	11.19	-2.93	1.0105	28.82	1	24.02	6.04	0	0	0	0	0	0	0	0	0	0	24.0167	0.0000	0.0000	0.0000	0.0000;
	6982	23.99	-2.93	11.19	-2.93	1.0105	28.82	1	24.02	4.66	0	0	0	0	0	0	0	0	0	0	24.0167	0.0000	0.0000	0.0000	0.0000;
	6986	193.02	22.24	90.05	-23.58	1.0495	231.9	1	193.25	56.6	0	0	0	0	0	0	0	0	0	0	193.25	0.0000	0.0000	0.0000	0.0000;
	6987	193.02	30	90.05	-23.58	1.0566	231.9	1	193.25	62.15	0	0	0	0	0	0	0	0	0	0	193.25	0.0000	0.0000	0.0000	0.0000;
	6990	4	1.54	1.54	-0.2	1.041	4.8	1	4	0.86	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	6993	81.9	41.74	41.74	-9.1	1.0635	98.4	1	82	37.95	0	0	0	0	0	0	0	0	0	0	82	0.0000	0.0000	0.0000	0.0000;
	6994	81.9	41.74	41.74	-9.1	1.0635	98.4	1	82	20.96	0	0	0	0	0	0	0	0	0	0	82	0.0000	0.0000	0.0000	0.0000;
	6997	49.94	25.45	25.45	-5.55	1.0455	60	1	50	23.08	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	6997	49.94	25.45	25.45	-5.55	1.0455	60	1	50	22.52	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	7002	0	0	0.94	-0.25	1.04	2.42	0	2.02	0.65	0	0	0	0	0	0	0	0	0	0	2.02	0.0000	0.0000	0.0000	0.0000;
	7002	0	0	0.94	-0.25	1.04	2.42	0	2.02	0.28	0	0	0	0	0	0	0	0	0	0	2.02	0.0000	0.0000	0.0000	0.0000;
	7003	2.02	0.94	0.94	-0.25	1.042	2.42	1	2.02	0.27	0	0	0	0	0	0	0	0	0	0	2.02	0.0000	0.0000	0.0000	0.0000;
	7003	2.02	0.94	0.94	-0.25	1.042	2.42	1	2.02	0.25	0	0	0	0	0	0	0	0	0	0	2.02	0.0000	0.0000	0.0000	0.0000;
	7004	2.02	0.94	0.94	-0.25	1.042	2.42	1	2.02	0.39	0	0	0	0	0	0	0	0	0	0	2.02	0.0000	0.0000	0.0000	0.0000;
	7008	187.78	46.46	95.69	-20.87	1.027	225.6	1	188	35.07	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	7009	187.78	47.15	95.69	-20.87	1.027	225.6	1	188	67.13	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	7012	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.77	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	7012	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.43	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	7012	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.29	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	7012	3.5	1.78	1.78	-0.39	1.04	4.2	1	3.5	0.94	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	7018	53.27	27.15	27.15	-5.92	1.045	64	1	53.33	17.01	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	7018	53.27	27.15	27.15	-5.92	1.045	64	1	53.33	22.39	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	7018	53.27	27.15	27.15	-5.92	1.045	64	1	53.33	20.24	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	7018	53.27	27.15	27.15	-5.92	1.045	64	1	53.33	8.09	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	7018	53.27	27.15	27.15	-5.92	1.045	64	1	53.33	7.8	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	7018	53.27	27.15	27.15	-5.92	1.045	64	1	53.33	22.69	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	7020	0	0	0.92	-0.2	1.04	2.16	0	1.8	0.76	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	7020	4.59	2.34	2.34	-0.51	1.04	5.52	1	4.6	1.27	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	7023	52.94	26.98	26.98	-5.88	1.075	63.6	1	53	21.39	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	7024	52.94	26.98	26.98	-5.88	1.0725	63.6	1	53	11.38	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	7027	4.67	2.38	2.38	-0.52	1.039	5.62	1	4.68	2.26	0	0	0	0	0	0	0	0	0	0	4.68	0.0000	0.0000	0.0000	0.0000;
	7027	4.67	2.38	2.38	-0.52	1.039	5.62	1	4.68	2.15	0	0	0	0	0	0	0	0	0	0	4.68	0.0000	0.0000	0.0000	0.0000;
	7027	4.67	2.38	2.38	-0.52	1.039	5.62	1	4.68	1.5	0	0	0	0	0	0	0	0	0	0	4.68	0.0000	0.0000	0.0000	0.0000;
	7027	4.67	2.38	2.38	-0.52	1.039	5.62	1	4.68	0.77	0	0	0	0	0	0	0	0	0	0	4.68	0.0000	0.0000	0.0000	0.0000;
	7027	4.67	2.38	2.38	-0.52	1.039	5.62	1	4.68	1.51	0	0	0	0	0	0	0	0	0	0	4.68	0.0000	0.0000	0.0000	0.0000;
	7030	0.5	0.23	0.23	-0.06	1.04	0.6	1	0.5	0.09	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	7031	0.5	0.23	0.23	-0.06	1.04	0.6	1	0.5	0.21	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	7033	3.7	1.72	1.72	-0.45	1.0525	4.44	1	3.7	1.16	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	7033	3.7	1.72	1.72	-0.45	1.0525	4.44	1	3.7	0.87	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	7034	3.7	1.72	1.72	-0.45	1.05	4.44	1	3.7	1.69	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	7034	0.5	0.23	0.23	-0.06	1.05	0.6	1	0.5	0.2	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	7035	0.5	0.23	0.23	-0.06	1.05	0.6	1	0.5	0.13	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	7035	0.5	0.23	0.23	-0.06	1.05	0.6	1	0.5	0.24	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	7036	0.5	0.23	0.23	-0.06	1.055	0.6	1	0.5	0.14	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	7040	0	0	23.67	-5.16	1.04	55.8	0	46.5	22.4	0	0	0	0	0	0	0	0	0	0	46.5	0.0000	0.0000	0.0000	0.0000;
	7044	197.1	2.94	100.44	-21.9	1.036	236.8	1	197.33	55.72	0	0	0	0	0	0	0	0	0	0	197.3333	0.0000	0.0000	0.0000	0.0000;
	7045	197.1	2.6	100.44	-21.9	1.036	236.8	1	197.33	38.05	0	0	0	0	0	0	0	0	0	0	197.3333	0.0000	0.0000	0.0000	0.0000;
	7046	197.1	3.3	100.44	-21.9	1.036	236.8	1	197.33	21.26	0	0	0	0	0	0	0	0	0	0	197.3333	0.0000	0.0000	0.0000	0.0000;
	7049	46.94	23.92	23.92	-5.22	1.0405	56.4	1	47	19.9	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	7053	0	0	316.09	-68.93	1.0464	745.2	0	621	265.41	0	0	0	0	0	0	0	0	0	0	621	0.0000	0.0000	0.0000	0.0000;
	7054	0	0	316.09	-68.93	1.0464	745.2	0	621	81.62	0	0	0	0	0	0	0	0	0	0	621	0.0000	0.0000	0.0000	0.0000;
	7058	15.98	-1.95	7.46	-1.95	1.036	19.2	1	16	1.71	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	7061	46.94	17.93	23.92	-5.22	1.009	56.4	1	47	8.52	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	7061	46.94	17.93	23.92	-5.22	1.009	56.4	1	47	6.77	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	7063	2.1	1.07	1.07	-0.23	1.04	2.52	1	2.1	0.86	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	7063	2.1	1.07	1.07	-0.23	1.04	2.52	1	2.1	0.69	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	7063	2.1	1.07	1.07	-0.23	1.04	2.52	1	2.1	0.78	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	7067	187.78	95.69	95.69	-20.87	1.0625	225.6	1	188	72.73	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	7068	187.78	87.58	95.69	-20.87	1.0601	225.6	1	188	58.64	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	7071	83.7	30.31	42.65	-9.3	1.042	100.56	1	83.8	14.14	0	0	0	0	0	0	0	0	0	0	83.8	0.0000	0.0000	0.0000	0.0000;
	7071	83.7	30.31	42.65	-9.3	1.042	100.56	1	83.8	17.87	0	0	0	0	0	0	0	0	0	0	83.8	0.0000	0.0000	0.0000	0.0000;
	7071	83.7	30.31	42.65	-9.3	1.042	100.56	1	83.8	29.95	0	0	0	0	0	0	0	0	0	0	83.8	0.0000	0.0000	0.0000	0.0000;
	7071	83.7	30.31	42.65	-9.3	1.042	100.56	1	83.8	25.27	0	0	0	0	0	0	0	0	0	0	83.8	0.0000	0.0000	0.0000	0.0000;
	7071	83.7	30.31	42.65	-9.3	1.042	100.56	1	83.8	36.37	0	0	0	0	0	0	0	0	0	0	83.8	0.0000	0.0000	0.0000	0.0000;
	7071	83.7	30.31	42.65	-9.3	1.042	100.56	1	83.8	32.02	0	0	0	0	0	0	0	0	0	0	83.8	0.0000	0.0000	0.0000	0.0000;
	7074	2	0	0	0	1.04	2.4	1	2	0.5	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	7074	2	0	0	0	1.04	2.4	1	2	0.77	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	7077	59.93	23.04	30.54	-6.66	1.063	72	1	60	9.81	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	7078	59.93	19.48	30.54	-6.66	1.063	72	1	60	22.35	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	7082	5.39	0.65	2.07	-0.26	1.044	6.48	1	5.4	2.08	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	7082	5.39	0.65	2.07	-0.26	1.044	6.48	1	5.4	1.46	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	7085	15.98	8.14	8.14	-1.78	1.04	19.2	1	16	7.07	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	7091	18.08	8.43	8.43	-2.21	1.04	21.72	1	18.1	3.88	0	0	0	0	0	0	0	0	0	0	18.1	0.0000	0.0000	0.0000	0.0000;
	7093	46.94	23.92	23.92	-5.22	1.039	56.4	1	47	16.15	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	7097	35.88	18.28	18.28	-3.99	1.0475	43.1	1	35.92	17.38	0	0	0	0	0	0	0	0	0	0	35.92	0.0000	0.0000	0.0000	0.0000;
	7097	35.88	18.28	18.28	-3.99	1.0475	43.1	1	35.92	16.81	0	0	0	0	0	0	0	0	0	0	35.92	0.0000	0.0000	0.0000	0.0000;
	7098	35.88	18.28	18.28	-3.99	1.05	43.1	1	35.92	10.53	0	0	0	0	0	0	0	0	0	0	35.92	0.0000	0.0000	0.0000	0.0000;
	7098	35.88	18.28	18.28	-3.99	1.05	43.1	1	35.92	17.52	0	0	0	0	0	0	0	0	0	0	35.92	0.0000	0.0000	0.0000	0.0000;
	7099	35.88	-1.78	18.28	-3.99	1.0405	43.1	1	35.92	6.91	0	0	0	0	0	0	0	0	0	0	35.92	0.0000	0.0000	0.0000	0.0000;
	7099	0	0	0.1	-0.02	1.0405	0.24	0	0.2	0.07	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	7100	0	0	0.1	-0.02	1.04	0.24	0	0.2	0.03	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	7100	0	0	0.1	-0.02	1.04	0.24	0	0.2	0.03	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	7101	0	0	0.1	-0.02	1.04	0.24	0	0.2	0.06	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	7101	0	0	0.1	-0.02	1.04	0.24	0	0.2	0.06	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	7104	60.43	30.79	30.79	-6.72	1.041	72.6	1	60.5	18.48	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	7107	216.41	110.28	110.28	-24.05	1.07	260	1	216.67	64.24	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	7108	216.41	110.28	110.28	-24.05	1.0725	260	1	216.67	75.4	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	7109	216.41	110.28	110.28	-24.05	1.0609	260	1	216.67	54.43	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	7113	58.6	22	29.86	-6.51	1.054	70.4	1	58.67	7.66	0	0	0	0	0	0	0	0	0	0	58.6667	0.0000	0.0000	0.0000	0.0000;
	7114	58.6	15.22	29.86	-6.51	1.054	70.4	1	58.67	9.19	0	0	0	0	0	0	0	0	0	0	58.6667	0.0000	0.0000	0.0000	0.0000;
	7115	58.6	13.8	29.86	-6.51	1.054	70.4	1	58.67	13.84	0	0	0	0	0	0	0	0	0	0	58.6667	0.0000	0.0000	0.0000	0.0000;
	7116	58.6	17.37	29.86	-6.51	1.054	70.4	1	58.67	9.25	0	0	0	0	0	0	0	0	0	0	58.6667	0.0000	0.0000	0.0000	0.0000;
	7117	58.6	19.19	29.86	-6.51	1.054	70.4	1	58.67	27.97	0	0	0	0	0	0	0	0	0	0	58.6667	0.0000	0.0000	0.0000	0.0000;
	7118	58.6	15.98	29.86	-6.51	1.054	70.4	1	58.67	17.51	0	0	0	0	0	0	0	0	0	0	58.6667	0.0000	0.0000	0.0000	0.0000;
	7122	6.82	3.18	3.18	-0.83	1.04	8.19	1	6.83	3.25	0	0	0	0	0	0	0	0	0	0	6.825	0.0000	0.0000	0.0000	0.0000;
	7122	6.82	3.18	3.18	-0.83	1.04	8.19	1	6.83	2.72	0	0	0	0	0	0	0	0	0	0	6.825	0.0000	0.0000	0.0000	0.0000;
	7123	6.82	3.18	3.18	-0.83	1.04	8.19	1	6.83	2.1	0	0	0	0	0	0	0	0	0	0	6.825	0.0000	0.0000	0.0000	0.0000;
	7124	6.82	3.18	3.18	-0.83	1.04	8.19	1	6.83	2.07	0	0	0	0	0	0	0	0	0	0	6.825	0.0000	0.0000	0.0000	0.0000;
	7128	4.46	2.27	2.27	-0.5	1.04	5.36	1	4.47	1.57	0	0	0	0	0	0	0	0	0	0	4.4667	0.0000	0.0000	0.0000	0.0000;
	7129	4.46	2.27	2.27	-0.5	1.04	5.36	1	4.47	0.92	0	0	0	0	0	0	0	0	0	0	4.4667	0.0000	0.0000	0.0000	0.0000;
	7131	4.46	2.27	2.27	-0.5	1.0405	5.36	1	4.47	0.79	0	0	0	0	0	0	0	0	0	0	4.4667	0.0000	0.0000	0.0000	0.0000;
	7135	16.28	7.6	7.6	-1.99	1.055	19.56	1	16.3	6.75	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	7135	16.28	7.6	7.6	-1.99	1.055	19.56	1	16.3	4.91	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	7136	16.28	7.6	7.6	-1.99	1.05	19.56	1	16.3	5.85	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	7139	48.81	-5.42	24.87	-5.42	1.037	58.64	1	48.87	6.78	0	0	0	0	0	0	0	0	0	0	48.8667	0.0000	0.0000	0.0000	0.0000;
	7139	48.81	-5.42	24.87	-5.42	1.037	58.64	1	48.87	8.04	0	0	0	0	0	0	0	0	0	0	48.8667	0.0000	0.0000	0.0000	0.0000;
	7139	48.81	-5.42	24.87	-5.42	1.037	58.64	1	48.87	18.64	0	0	0	0	0	0	0	0	0	0	48.8667	0.0000	0.0000	0.0000	0.0000;
	7139	48.81	-5.42	24.87	-5.42	1.037	58.64	1	48.87	17.58	0	0	0	0	0	0	0	0	0	0	48.8667	0.0000	0.0000	0.0000	0.0000;
	7139	48.81	-5.42	24.87	-5.42	1.037	58.64	1	48.87	14.32	0	0	0	0	0	0	0	0	0	0	48.8667	0.0000	0.0000	0.0000	0.0000;
	7139	48.81	-5.42	24.87	-5.42	1.037	58.64	1	48.87	17.94	0	0	0	0	0	0	0	0	0	0	48.8667	0.0000	0.0000	0.0000	0.0000;
	7141	60.43	28.19	28.19	-7.38	1.04	72.6	1	60.5	14.65	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	7144	3.2	1.23	1.23	-0.16	1.04	3.84	1	3.2	0.94	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	7144	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	7145	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.27	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	7145	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	7146	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.27	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	7147	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.16	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	7150	0	0	0	0	1.04	1.2	0	1	0.23	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	7150	1	0	0	0	1.04	1.2	1	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	7150	0	0	0	0	1.04	1.2	0	1	0.12	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	7150	1	0	0	0	1.04	1.2	1	1	0.42	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	7150	2	0	0	0	1.04	2.4	1	2	0.76	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	7152	53.94	25.16	25.16	-6.59	1.0475	64.8	1	54	26.22	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	7153	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	0.88	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	7158	0	0	9.16	-2	1.04	21.6	0	18	4.19	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	7161	332.1	28.11	169.24	-36.91	1.0466	399	1	332.5	97.44	0	0	0	0	0	0	0	0	0	0	332.5	0.0000	0.0000	0.0000	0.0000;
	7162	332.1	28.11	169.24	-36.91	1.0474	399	1	332.5	58.52	0	0	0	0	0	0	0	0	0	0	332.5	0.0000	0.0000	0.0000	0.0000;
	7163	332.1	28.11	169.24	-36.91	1.0469	399	1	332.5	90	0	0	0	0	0	0	0	0	0	0	332.5	0.0000	0.0000	0.0000	0.0000;
	7164	332.1	28.11	169.24	-36.91	1.0452	399	1	332.5	63.95	0	0	0	0	0	0	0	0	0	0	332.5	0.0000	0.0000	0.0000	0.0000;
	7167	49.94	1.94	23.3	-6.1	1.04	60	1	50	11.56	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	7167	49.94	1.94	23.3	-6.1	1.04	60	1	50	5.94	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	7170	52.94	6.47	26.98	-5.88	1.036	63.6	1	53	20.68	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	7171	52.94	10.06	26.98	-5.88	1.036	63.6	1	53	15.42	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	7175	17.08	8.7	8.7	-1.9	1.045	20.52	1	17.1	5.44	0	0	0	0	0	0	0	0	0	0	17.1	0.0000	0.0000	0.0000	0.0000;
	7179	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.59	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	7180	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.43	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	7182	174.24	77.03	88.8	-19.36	1.0225	209.34	1	174.45	75.47	0	0	0	0	0	0	0	0	0	0	174.45	0.0000	0.0000	0.0000	0.0000;
	7183	174.24	63.6	88.8	-19.36	1.021	209.34	1	174.45	33.92	0	0	0	0	0	0	0	0	0	0	174.45	0.0000	0.0000	0.0000	0.0000;
	7186	15.98	7.46	7.46	-1.95	1.038	19.2	1	16	7.87	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	7189	46.94	4.81	23.92	-5.22	1.04	56.4	1	47	19.48	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	7190	46.94	4.81	23.92	-5.22	1.04	56.4	1	47	23.36	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	7193	59.93	-6.66	30.54	-6.66	1.034	72	1	60	23.14	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	7199	0	0	2.61	-0.33	1.04	8.16	0	6.8	1.85	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	7203	386.54	69.04	196.98	-42.96	1.0526	464.4	1	387	76.23	0	0	0	0	0	0	0	0	0	0	387	0.0000	0.0000	0.0000	0.0000;
	7204	386.54	69.04	196.98	-42.96	1.0519	464.4	1	387	163.13	0	0	0	0	0	0	0	0	0	0	387	0.0000	0.0000	0.0000	0.0000;
	7205	386.54	69.04	196.98	-42.96	1.0534	464.4	1	387	55.38	0	0	0	0	0	0	0	0	0	0	387	0.0000	0.0000	0.0000	0.0000;
	7206	386.54	69.04	196.98	-42.96	1.0516	464.4	1	387	51.46	0	0	0	0	0	0	0	0	0	0	387	0.0000	0.0000	0.0000	0.0000;
	7209	60.43	30.79	30.79	-6.72	1.04	72.6	1	60.5	22.11	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	7211	0	0	0.46	-0.1	1.036	1.08	0	0.9	0.3	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	7211	0	0	0.46	-0.1	1.036	1.08	0	0.9	0.32	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	7211	80.4	-8.94	40.97	-8.94	1.036	96.6	1	80.5	26.61	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	7211	80.4	-8.94	40.97	-8.94	1.036	96.6	1	80.5	31.97	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	7211	80.4	-8.94	40.97	-8.94	1.036	96.6	1	80.5	15.16	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	7211	80.4	-8.94	40.97	-8.94	1.036	96.6	1	80.5	35.4	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	7213	0	0	0.36	-0.08	1.036	0.84	0	0.7	0.3	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	7213	0	0	0.36	-0.08	1.036	0.84	0	0.7	0.07	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	7213	0	0	0.36	-0.08	1.036	0.84	0	0.7	0.08	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	7213	0	0	0.36	-0.08	1.036	0.84	0	0.7	0.1	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	7213	40.35	3.64	20.56	-4.48	1.036	48.48	1	40.4	13.12	0	0	0	0	0	0	0	0	0	0	40.4	0.0000	0.0000	0.0000	0.0000;
	7213	40.35	3.64	20.56	-4.48	1.036	48.48	1	40.4	16.47	0	0	0	0	0	0	0	0	0	0	40.4	0.0000	0.0000	0.0000	0.0000;
	7213	40.35	3.64	20.56	-4.48	1.036	48.48	1	40.4	15.01	0	0	0	0	0	0	0	0	0	0	40.4	0.0000	0.0000	0.0000	0.0000;
	7216	52.34	24.42	24.42	-6.39	1.0425	62.88	1	52.4	22.33	0	0	0	0	0	0	0	0	0	0	52.4	0.0000	0.0000	0.0000	0.0000;
	7217	0.4	0.19	0.19	-0.05	1.0525	0.48	1	0.4	0.06	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	7220	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.55	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	7220	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.55	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	7220	0	0	0.92	-0.2	1.04	2.16	0	1.8	0.3	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	7223	177.89	-17.81	82.99	-21.73	1.0285	213.72	1	178.1	41.67	0	0	0	0	0	0	0	0	0	0	178.1	0.0000	0.0000	0.0000	0.0000;
	7224	177.89	-21.73	82.99	-21.73	1.0219	213.72	1	178.1	25.23	0	0	0	0	0	0	0	0	0	0	178.1	0.0000	0.0000	0.0000	0.0000;
	7228	175.79	80.71	89.58	-19.54	1.09	211.2	1	176	23.58	0	0	0	0	0	0	0	0	0	0	176	0.0000	0.0000	0.0000	0.0000;
	7229	175.79	89.58	89.58	-19.54	1.0724	211.2	1	176	66.09	0	0	0	0	0	0	0	0	0	0	176	0.0000	0.0000	0.0000	0.0000;
	7230	175.79	89.58	89.58	-19.54	1.075	211.2	1	176	58.91	0	0	0	0	0	0	0	0	0	0	176	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.35	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.3	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.29	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.27	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.31	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.46	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.24	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	7235	2.2	1.03	1.03	-0.27	1.0425	2.64	1	2.2	0.9	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	7235	2.2	1.03	1.03	-0.27	1.0425	2.64	1	2.2	0.55	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	7238	179.79	42.48	91.62	-19.98	1.0541	216	1	180	42.41	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	7239	179.79	42.48	91.62	-19.98	1.0608	216	1	180	78.13	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	7243	124.85	15.37	63.63	-13.88	1	150	1	125	61.9	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	7244	124.85	17.08	63.63	-13.88	1	150	1	125	35.18	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	7248	0	0	0.93	-0.24	1.04	2.4	0	2	0.74	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	7248	0	0	0.93	-0.24	1.04	2.4	0	2	0.8	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	7249	0	0	0.93	-0.24	1.04	2.4	0	2	0.6	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	7250	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.32	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	7250	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.37	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	7253	13.98	6.52	6.52	-1.71	1.04	16.8	1	14	3.62	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	7255	40.95	20.48	20.87	-4.55	1.039	49.2	1	41	10.03	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	7255	40.95	20.48	20.87	-4.55	1.039	49.2	1	41	4.83	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	7259	1297.45	478.03	478.03	-106.52	1.0154	1558.8	1	1299	268.34	0	0	0	0	0	0	0	0	0	0	1299	0.0000	0.0000	0.0000	0.0000;
	7263	4.89	2.48	2.49	-0.54	1.0405	5.88	1	4.9	1.88	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	7263	0	0	2.49	-0.54	1.0405	5.88	0	4.9	1.45	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	7264	4.89	2.49	2.49	-0.54	1.046	5.88	1	4.9	0.55	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	7264	4.89	2.49	2.49	-0.54	1.046	5.88	1	4.9	1.49	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	7265	0	0	2.49	-0.54	1.043	5.88	0	4.9	1.96	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	7265	4.89	2.49	2.49	-0.54	1.043	5.88	1	4.9	2.43	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	7269	5.99	3.05	3.05	-0.67	1.0425	7.2	1	6	1.38	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	7269	5.99	3.05	3.05	-0.67	1.0425	7.2	1	6	0.97	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	7274	0	0	316.09	-68.93	1.0394	745.2	0	621	109.28	0	0	0	0	0	0	0	0	0	0	621	0.0000	0.0000	0.0000	0.0000;
	7275	0	0	316.09	-68.93	1.0394	745.2	0	621	127.5	0	0	0	0	0	0	0	0	0	0	621	0.0000	0.0000	0.0000	0.0000;
	7276	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.34	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	7277	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.29	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	7282	79.41	37.05	37.05	-9.7	1.05	95.4	1	79.5	24.94	0	0	0	0	0	0	0	0	0	0	79.5	0.0000	0.0000	0.0000	0.0000;
	7283	79.41	23.17	37.05	-9.7	1.05	95.4	1	79.5	9.24	0	0	0	0	0	0	0	0	0	0	79.5	0.0000	0.0000	0.0000	0.0000;
	7284	79.41	19.74	37.05	-9.7	1.05	95.4	1	79.5	11.83	0	0	0	0	0	0	0	0	0	0	79.5	0.0000	0.0000	0.0000	0.0000;
	7285	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.59	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	7292	15.98	-1.95	7.46	-1.95	1.035	19.2	1	16	2.39	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	7295	14.98	7.64	7.64	-1.67	1.04	18	1	15	2.01	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	7299	41.85	15.78	21.33	-4.65	1.0295	50.28	1	41.9	18.38	0	0	0	0	0	0	0	0	0	0	41.9	0.0000	0.0000	0.0000	0.0000;
	7304	438.23	83.82	223.32	-48.7	1.0614	526.5	1	438.75	156.87	0	0	0	0	0	0	0	0	0	0	438.75	0.0000	0.0000	0.0000	0.0000;
	7305	438.23	83.82	223.32	-48.7	1.0592	526.5	1	438.75	214.45	0	0	0	0	0	0	0	0	0	0	438.75	0.0000	0.0000	0.0000	0.0000;
	7309	87.06	43	44.37	-9.68	1.09	104.6	1	87.17	24.95	0	0	0	0	0	0	0	0	0	0	87.1667	0.0000	0.0000	0.0000	0.0000;
	7310	87.06	44.37	44.37	-9.68	1.08	104.6	1	87.17	11.49	0	0	0	0	0	0	0	0	0	0	87.1667	0.0000	0.0000	0.0000	0.0000;
	7311	87.06	44.37	44.37	-9.68	1.0775	104.6	1	87.17	19.76	0	0	0	0	0	0	0	0	0	0	87.1667	0.0000	0.0000	0.0000	0.0000;
	7312	87.06	44.22	44.37	-9.68	1.07	104.6	1	87.17	37.76	0	0	0	0	0	0	0	0	0	0	87.1667	0.0000	0.0000	0.0000	0.0000;
	7313	87.06	44.37	44.37	-9.68	1.085	104.6	1	87.17	9.1	0	0	0	0	0	0	0	0	0	0	87.1667	0.0000	0.0000	0.0000	0.0000;
	7314	87.06	44.37	44.37	-9.68	1.0725	104.6	1	87.17	33.67	0	0	0	0	0	0	0	0	0	0	87.1667	0.0000	0.0000	0.0000	0.0000;
	7317	27.47	-3.05	14	-3.05	1.036	33	1	27.5	8.9	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	7317	27.47	-3.05	14	-3.05	1.036	33	1	27.5	6.91	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	7320	11.49	5.36	5.36	-1.4	1.0625	13.8	1	11.5	4.45	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	7323	54.93	25.63	25.63	-6.71	1.0155	66	1	55	18.05	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	7324	54.93	24.51	25.63	-6.71	1.0155	66	1	55	13.69	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	9349	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.34	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	9349	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.32	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	9349	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.45	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	9349	0	0	9.98	-1.27	1.04	31.2	0	26	9.06	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	9353	180.8	87.47	92.14	-20.09	1.0607	217.22	1	181.02	74.04	0	0	0	0	0	0	0	0	0	0	181.0167	0.0000	0.0000	0.0000	0.0000;
	9354	180.8	87.47	92.14	-20.09	1.0535	217.22	1	181.02	86.76	0	0	0	0	0	0	0	0	0	0	181.0167	0.0000	0.0000	0.0000	0.0000;
	9355	180.8	38.61	92.14	-20.09	1.049	217.22	1	181.02	84.3	0	0	0	0	0	0	0	0	0	0	181.0167	0.0000	0.0000	0.0000	0.0000;
	9356	180.8	48.81	92.14	-20.09	1.0535	217.22	1	181.02	61.85	0	0	0	0	0	0	0	0	0	0	181.0167	0.0000	0.0000	0.0000	0.0000;
	9357	180.8	87.47	92.14	-20.09	1.0489	217.22	1	181.02	63.21	0	0	0	0	0	0	0	0	0	0	181.0167	0.0000	0.0000	0.0000	0.0000;
	9358	180.8	57.83	92.14	-20.09	1.0535	217.22	1	181.02	46.91	0	0	0	0	0	0	0	0	0	0	181.0167	0.0000	0.0000	0.0000	0.0000;
	9361	0.75	0.29	0.29	-0.04	1.041	0.9	1	0.75	0.24	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9361	0.75	0.29	0.29	-0.04	1.041	0.9	1	0.75	0.18	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9361	0	0	0.29	-0.04	1.041	0.9	0	0.75	0.1	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9361	0	0	0.29	-0.04	1.041	0.9	0	0.75	0.28	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9361	1	0.38	0.38	-0.05	1.041	1.2	1	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9361	1	0.38	0.38	-0.05	1.041	1.2	1	1	0.42	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9363	1.8	-0.09	0.69	-0.09	1.04	2.16	1	1.8	0.89	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	9363	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.52	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	9363	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.61	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	9366	2.5	0.96	0.96	-0.12	1.0165	3	1	2.5	1.09	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	9366	2.5	0.96	0.96	-0.12	1.0165	3	1	2.5	0.72	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	9369	217.64	65.44	110.91	-24.19	1.0035	261.48	1	217.9	101.13	0	0	0	0	0	0	0	0	0	0	217.9	0.0000	0.0000	0.0000	0.0000;
	9370	217.64	65.44	110.91	-24.19	0.9968	261.48	1	217.9	66.27	0	0	0	0	0	0	0	0	0	0	217.9	0.0000	0.0000	0.0000	0.0000;
	9371	217.64	65.44	110.91	-24.19	1.007	261.48	1	217.9	75.36	0	0	0	0	0	0	0	0	0	0	217.9	0.0000	0.0000	0.0000	0.0000;
	9375	2.9	-0.14	1.11	-0.14	1.04	3.48	1	2.9	0.94	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9376	0	0	1.11	-0.14	1.04	3.48	0	2.9	0.74	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9378	0	0	1.11	-0.14	1.04	3.48	0	2.9	0.78	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9379	2.9	-0.14	1.11	-0.14	1.04	3.48	1	2.9	0.89	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9383	2.36	0.91	0.91	-0.12	1.044	2.83	1	2.36	0.92	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	9383	2.36	0.91	0.91	-0.12	1.044	2.83	1	2.36	0.58	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	9383	0	0	0.91	-0.12	1.044	2.83	0	2.36	0.82	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	9383	2.36	0.91	0.91	-0.12	1.044	2.83	1	2.36	0.75	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	9383	2.36	0.91	0.91	-0.12	1.044	2.83	1	2.36	0.26	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	9383	2.9	1.11	1.11	-0.14	1.044	3.48	1	2.9	0.77	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9387	112.37	37.85	52.42	-13.73	1.045	135	1	112.5	27.59	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	9390	0.95	-0.05	0.36	-0.05	1.04	1.14	1	0.95	0.29	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	9390	0.95	-0.05	0.36	-0.05	1.04	1.14	1	0.95	0.13	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	9390	5.19	-0.25	2	-0.25	1.04	6.24	1	5.2	0.62	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	9392	0	0	0.4	-0.05	1.04	1.26	0	1.05	0.32	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	9392	0	0	0.4	-0.05	1.04	1.26	0	1.05	0.35	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	9392	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.55	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	9392	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	9394	0	0	0.58	-0.07	1.044	1.8	0	1.5	0.59	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9394	0	0	0.58	-0.07	1.044	1.8	0	1.5	0.26	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9394	1.5	0.58	0.58	-0.07	1.044	1.8	1	1.5	0.24	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9394	1.5	0.58	0.58	-0.07	1.044	1.8	1	1.5	0.68	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9396	3	1.15	1.15	-0.15	1.0425	3.6	1	3	0.64	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	9398	0	0	0.77	-0.1	1.04	2.4	0	2	0.45	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9398	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.45	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9398	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.34	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9398	0	0	0.77	-0.1	1.04	2.4	0	2	0.63	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9401	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.3	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	9401	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.45	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	9402	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.28	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	9402	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.52	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	9403	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.52	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	9407	2	0.77	0.77	-0.1	1.04	2.4	1	2	0.31	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9407	2	0.77	0.77	-0.1	1.04	2.4	1	2	0.21	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9408	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.06	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9408	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.23	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9409	0.5	0.17	0.19	-0.02	1.04	0.6	1	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9413	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.24	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	9415	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.27	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9415	10.49	-0.51	4.03	-0.51	1.04	12.6	1	10.5	3.78	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	9417	0	0	20.77	-14.04	1.04	117	0	97.5	32.38	0	0	0	0	0	0	0	0	0	0	97.5	0.0000	0.0000	0.0000	0.0000;
	9424	0	0	0.77	-0.1	1.04	2.4	0	2	0.95	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9424	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.49	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9425	0	0	0.77	-0.1	1.04	2.4	0	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9429	0	0	3.56	-0.78	1.04	8.4	0	7	3.31	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	9433	0	0	0.15	-0.02	1.04	0.48	0	0.4	0.19	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9434	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9436	0	0	1.73	-0.22	1.04	5.4	0	4.5	1.41	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	9436	0	0	1.73	-0.22	1.04	5.4	0	4.5	1.28	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	9437	0	0	0.15	-0.02	1.04	0.48	0	0.4	0.2	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9440	7.99	3.07	3.07	-0.39	1.036	9.6	1	8	1.99	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	9441	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.24	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9442	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.13	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9444	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.16	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9445	7.99	3.07	3.07	-0.39	1.04	9.6	1	8	1.88	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	9449	21.57	-2.64	10.07	-2.64	1.04	25.92	1	21.6	10.34	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	9451	3	-0.15	1.15	-0.15	1.04	3.6	1	3	1.35	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	9454	0	0	2.88	-0.37	1.04	9	0	7.5	1.02	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	9456	0	0	1.15	-0.15	1.044	3.6	0	3	0.31	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	9456	3	0.34	1.15	-0.15	1.044	3.6	1	3	0.46	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	9459	0.83	-0.04	0.32	-0.04	1.04	1	1	0.83	0.33	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	9459	0.83	-0.04	0.32	-0.04	1.04	1	1	0.83	0.3	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	9460	0.83	-0.04	0.32	-0.04	1.04	1	1	0.83	0.37	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	9461	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.14	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9461	0.5	-0.02	0.19	-0.02	1.04	0.6	1	0.5	0.23	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9464	11.99	4.61	4.61	-0.59	1.041	14.4	1	12	2.32	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	9465	0	0	4.61	-0.59	1.04	14.4	0	12	1.54	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	9465	11.99	-0.59	4.61	-0.59	1.04	14.4	1	12	1.47	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	9469	2	-0.1	0.77	-0.1	1.038	2.4	1	2	0.79	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9469	2	-0.1	0.77	-0.1	1.038	2.4	1	2	0.86	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9470	0	0	0.77	-0.1	1.04	2.4	0	2	0.23	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9470	0	0	0.77	-0.1	1.04	2.4	0	2	0.68	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9471	2	-0.1	0.77	-0.1	1.038	2.4	1	2	0.36	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9474	3	-0.15	1.15	-0.15	1.04	3.6	1	3	0.81	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	9476	0	0	15.76	-10.66	1.04	88.8	0	74	15.06	0	0	0	0	0	0	0	0	0	0	74	0.0000	0.0000	0.0000	0.0000;
	9480	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.65	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9480	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.13	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9483	3.3	-0.16	1.27	-0.16	1.04	3.96	1	3.3	0.95	0	0	0	0	0	0	0	0	0	0	3.3	0.0000	0.0000	0.0000	0.0000;
	9485	6.59	-0.95	1.41	-0.95	1.04	7.92	1	6.6	2.28	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	9491	100.38	21.41	21.41	-14.47	1.045	120.6	1	100.5	39.58	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	9495	0	0	2.34	-0.51	1.04	5.52	0	4.6	0.77	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	9497	24.97	-1.22	9.6	-1.22	1.04	30	1	25	9.47	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	9499	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.27	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9499	0	0	0.38	-0.05	1.04	1.2	0	1	0.34	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9500	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.49	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9501	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9506	0	0	0.38	-0.05	1.04	1.2	0	1	0.39	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9507	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9509	1	-0.05	0.38	-0.05	1.041	1.2	1	1	0.49	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9509	1	-0.05	0.38	-0.05	1.041	1.2	1	1	0.35	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9510	1	-0.05	0.38	-0.05	1.041	1.2	1	1	0.13	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9515	33.46	-3.72	17.05	-3.72	1.04	40.2	1	33.5	9.04	0	0	0	0	0	0	0	0	0	0	33.5	0.0000	0.0000	0.0000	0.0000;
	9516	33.46	-3.72	17.05	-3.72	1.04	40.2	1	33.5	7.26	0	0	0	0	0	0	0	0	0	0	33.5	0.0000	0.0000	0.0000	0.0000;
	9521	6.04	-0.3	2.32	-0.3	1.012	7.26	1	6.05	1.21	0	0	0	0	0	0	0	0	0	0	6.05	0.0000	0.0000	0.0000	0.0000;
	9521	6.04	-0.3	2.32	-0.3	1.012	7.26	1	6.05	2.29	0	0	0	0	0	0	0	0	0	0	6.05	0.0000	0.0000	0.0000	0.0000;
	9522	6.04	-0.3	2.32	-0.3	1.018	7.26	1	6.05	1.87	0	0	0	0	0	0	0	0	0	0	6.05	0.0000	0.0000	0.0000	0.0000;
	9522	6.04	-0.3	2.32	-0.3	1.018	7.26	1	6.05	2.25	0	0	0	0	0	0	0	0	0	0	6.05	0.0000	0.0000	0.0000	0.0000;
	9523	6.04	-0.3	2.32	-0.3	1.018	7.26	1	6.05	2.43	0	0	0	0	0	0	0	0	0	0	6.05	0.0000	0.0000	0.0000	0.0000;
	9524	6.04	-0.3	2.32	-0.3	1.018	7.26	1	6.05	2.72	0	0	0	0	0	0	0	0	0	0	6.05	0.0000	0.0000	0.0000	0.0000;
	9528	9.99	-0.25	3.84	-0.49	1.004	12	1	10	2.84	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	9529	9.99	3.84	3.84	-0.49	1.004	12	1	10	3.06	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	9532	2.97	-0.15	1.14	-0.15	1.04	3.57	1	2.98	1.36	0	0	0	0	0	0	0	0	0	0	2.975	0.0000	0.0000	0.0000	0.0000;
	9532	2.97	-0.15	1.14	-0.15	1.04	3.57	1	2.98	0.39	0	0	0	0	0	0	0	0	0	0	2.975	0.0000	0.0000	0.0000	0.0000;
	9532	2.97	-0.15	1.14	-0.15	1.04	3.57	1	2.98	0.35	0	0	0	0	0	0	0	0	0	0	2.975	0.0000	0.0000	0.0000	0.0000;
	9532	2.97	-0.15	1.14	-0.15	1.04	3.57	1	2.98	1.48	0	0	0	0	0	0	0	0	0	0	2.975	0.0000	0.0000	0.0000	0.0000;
	9535	2.5	-0.12	0.96	-0.12	1.04	3	1	2.5	0.77	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	9536	0	0	0.96	-0.12	1.04	3	0	2.5	0.41	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	9542	42.05	13.73	19.62	-5.14	1.025	50.52	1	42.1	5.33	0	0	0	0	0	0	0	0	0	0	42.1	0.0000	0.0000	0.0000	0.0000;
	9543	2	0.93	0.93	-0.24	1.0295	2.4	1	2	0.28	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9543	1.7	0.79	0.79	-0.21	1.0295	2.04	1	1.7	0.54	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	9547	45.25	23.06	23.06	-5.03	1.04	54.36	1	45.3	6.41	0	0	0	0	0	0	0	0	0	0	45.3	0.0000	0.0000	0.0000	0.0000;
	9547	45.25	23.06	23.06	-5.03	1.04	54.36	1	45.3	17.49	0	0	0	0	0	0	0	0	0	0	45.3	0.0000	0.0000	0.0000	0.0000;
	9550	2.9	-0.14	1.11	-0.14	1.04	3.48	1	2.9	0.5	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9550	2.9	-0.14	1.11	-0.14	1.04	3.48	1	2.9	0.85	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9550	2.9	-0.14	1.11	-0.14	1.04	3.48	1	2.9	0.42	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9551	0	0	0.46	-0.06	1.04	1.44	0	1.2	0.23	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	9552	2.9	-0.14	1.11	-0.14	1.04	3.48	1	2.9	0.55	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9558	900.72	108.98	420.24	-110.02	1.0628	1082.16	1	901.8	293.33	0	0	0	0	0	0	0	0	0	0	901.8	0.0000	0.0000	0.0000	0.0000;
	9559	900.72	108.98	420.24	-110.02	1.0627	1082.16	1	901.8	326.87	0	0	0	0	0	0	0	0	0	0	901.8	0.0000	0.0000	0.0000	0.0000;
	9560	1.1	-0.13	0.51	-0.13	1.0525	1.32	1	1.1	0.15	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9564	2	0.77	0.77	-0.1	1.042	2.4	1	2	0.47	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9564	2	0.77	0.77	-0.1	1.042	2.4	1	2	0.41	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9568	2	0.77	0.77	-0.1	1.0175	2.4	1	2	0.3	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9568	2	0.77	0.77	-0.1	1.0175	2.4	1	2	0.88	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9569	0	0	0.77	-0.1	1.04	2.4	0	2	0.8	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9573	4	1.54	1.54	-0.2	1.0555	4.8	1	4	1.39	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9573	4	1.54	1.54	-0.2	1.0555	4.8	1	4	1.94	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9574	0	0	1.54	-0.2	1.0555	4.8	0	4	0.71	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9574	4	1.54	1.54	-0.2	1.0555	4.8	1	4	0.89	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9577	0	0	9.22	-1.18	1.04	28.8	0	24	2.46	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	9580	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.38	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9581	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.13	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9582	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.4	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9587	33.06	16.85	16.85	-3.67	1.046	39.72	1	33.1	12.93	0	0	0	0	0	0	0	0	0	0	33.1	0.0000	0.0000	0.0000	0.0000;
	9587	33.06	16.85	16.85	-3.67	1.046	39.72	1	33.1	14.55	0	0	0	0	0	0	0	0	0	0	33.1	0.0000	0.0000	0.0000	0.0000;
	9591	39.95	3.39	15.36	-1.96	1.027	48	1	40	11.56	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	9591	0	0	15.36	-1.96	1.027	48	0	40	16.06	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	9592	39.95	0.05	15.36	-1.96	1.029	48	1	40	14.11	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	9592	39.95	0.05	15.36	-1.96	1.029	48	1	40	12.71	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	9593	0	0	15.36	-1.96	1.029	48	0	40	6.83	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	9593	39.95	8.24	15.36	-1.96	1.029	48	1	40	5.76	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	9596	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.23	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9596	0	0	0.38	-0.05	1.04	1.2	0	1	0.38	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9596	2.7	-0.13	1.04	-0.13	1.04	3.24	1	2.7	0.68	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	9596	0	0	1.04	-0.13	1.04	3.24	0	2.7	0.85	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	9596	2.7	-0.13	1.04	-0.13	1.04	3.24	1	2.7	0.42	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	9600	55.26	-6.14	28.16	-6.14	1.038	66.39	1	55.33	19.48	0	0	0	0	0	0	0	0	0	0	55.325	0.0000	0.0000	0.0000	0.0000;
	9601	55.26	-6.14	28.16	-6.14	1.038	66.39	1	55.33	6.07	0	0	0	0	0	0	0	0	0	0	55.325	0.0000	0.0000	0.0000	0.0000;
	9602	55.26	-6.14	28.16	-6.14	1.038	66.39	1	55.33	25.85	0	0	0	0	0	0	0	0	0	0	55.325	0.0000	0.0000	0.0000	0.0000;
	9603	55.26	-6.14	28.16	-6.14	1.038	66.39	1	55.33	15.36	0	0	0	0	0	0	0	0	0	0	55.325	0.0000	0.0000	0.0000	0.0000;
	9606	0.57	-0.03	0.22	-0.03	1.04	0.68	1	0.57	0.2	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	9606	0.57	-0.03	0.22	-0.03	1.04	0.68	1	0.57	0.23	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	9606	0	0	0.22	-0.03	1.04	0.68	0	0.57	0.25	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	9606	4.49	-0.22	1.73	-0.22	1.04	5.4	1	4.5	2.22	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	9606	4.49	-0.22	1.73	-0.22	1.04	5.4	1	4.5	2.17	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	9610	220.24	96.56	112.23	-24.48	1.0185	264.6	1	220.5	43.61	0	0	0	0	0	0	0	0	0	0	220.5	0.0000	0.0000	0.0000	0.0000;
	9611	220.24	93.4	112.23	-24.48	1.0185	264.6	1	220.5	95.17	0	0	0	0	0	0	0	0	0	0	220.5	0.0000	0.0000	0.0000	0.0000;
	9612	220.24	102.12	112.23	-24.48	1.0171	264.6	1	220.5	75.51	0	0	0	0	0	0	0	0	0	0	220.5	0.0000	0.0000	0.0000	0.0000;
	9613	220.24	112.23	112.23	-24.48	1.023	264.6	1	220.5	65.67	0	0	0	0	0	0	0	0	0	0	220.5	0.0000	0.0000	0.0000	0.0000;
	9614	220.24	64.83	112.23	-24.48	1.0185	264.6	1	220.5	83.56	0	0	0	0	0	0	0	0	0	0	220.5	0.0000	0.0000	0.0000	0.0000;
	9615	220.24	102.12	112.23	-24.48	1.0181	264.6	1	220.5	25.38	0	0	0	0	0	0	0	0	0	0	220.5	0.0000	0.0000	0.0000	0.0000;
	9619	1.5	-0.07	0.58	-0.07	1.038	1.8	1	1.5	0.2	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9619	1.5	-0.07	0.58	-0.07	1.038	1.8	1	1.5	0.49	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9621	2.23	-0.11	0.86	-0.11	1.04	2.68	1	2.23	0.54	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	9621	2.23	-0.11	0.86	-0.11	1.04	2.68	1	2.23	1.09	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	9621	0	0	0.86	-0.11	1.04	2.68	0	2.23	0.33	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	9624	0.7	-0.03	0.27	-0.03	1.024	0.84	1	0.7	0.31	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	9624	0.7	-0.03	0.27	-0.03	1.024	0.84	1	0.7	0.1	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	9625	0.7	-0.03	0.27	-0.03	1.024	0.84	1	0.7	0.21	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	9625	0.7	-0.03	0.27	-0.03	1.024	0.84	1	0.7	0.29	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	9626	0.7	-0.03	0.27	-0.03	1.024	0.84	1	0.7	0.33	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	9630	0	0	0.65	-0.08	1.04	2.04	0	1.7	0.4	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	9630	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.13	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9631	0	0	0.38	-0.05	1.04	1.2	0	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9631	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.11	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9632	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.29	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9632	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.09	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	9633	0.8	-0.04	0.31	-0.04	1.04	0.96	1	0.8	0.36	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	9637	94.29	20.11	20.11	-13.59	1.054	113.28	1	94.4	17.83	0	0	0	0	0	0	0	0	0	0	94.4	0.0000	0.0000	0.0000	0.0000;
	9640	0	0	7.3	-0.93	1.04	22.8	0	19	6.13	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	9648	100.38	1.15	21.41	-14.47	1.0495	120.6	1	100.5	42.58	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	9652	2.3	0.88	0.88	-0.11	1.04	2.76	1	2.3	1.07	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	9652	2.3	0.88	0.88	-0.11	1.04	2.76	1	2.3	0.92	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	9656	0	0	0.61	-0.08	1.0425	1.92	0	1.6	0.53	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	9656	1.6	0.61	0.61	-0.08	1.0425	1.92	1	1.6	0.22	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	9657	0	0	0.36	-0.05	1.04	1.14	0	0.95	0.29	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	9658	0.95	0.36	0.36	-0.05	1.045	1.14	1	0.95	0.41	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	9662	1.8	0.52	0.69	-0.09	1.0245	2.16	1	1.8	0.55	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	9662	1	0.38	0.38	-0.05	1.0245	1.2	1	1	0.32	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9663	1	0.32	0.38	-0.05	1.0245	1.2	1	1	0.48	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9663	1	0.32	0.38	-0.05	1.0245	1.2	1	1	0.1	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9664	1	0.38	0.38	-0.05	1.0245	1.2	1	1	0.4	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9664	0	0	0.35	-0.04	1.0245	1.08	0	0.9	0.21	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	9665	0.9	0.21	0.35	-0.04	1.0245	1.08	1	0.9	0.14	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	9668	4.99	-0.25	1.92	-0.25	1.04	6	1	5	1.8	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	9668	4.99	-0.25	1.92	-0.25	1.04	6	1	5	1.34	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	9668	0	0	1.92	-0.25	1.04	6	0	5	1.98	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	9671	0.5	-0.02	0.19	-0.02	1.04	0.6	1	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9672	0.5	-0.02	0.19	-0.02	1.04	0.6	1	0.5	0.2	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9674	0	0	0.77	-0.1	1.04	2.4	0	2	0.43	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9674	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.63	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9675	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.61	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9678	0	0	1.54	-0.2	1.04	4.8	0	4	0.63	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9678	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.5	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9678	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.53	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9680	0	0	0.19	-0.02	1.0425	0.6	0	0.5	0.19	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9680	0.5	0.19	0.19	-0.02	1.0425	0.6	1	0.5	0.12	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9680	8.49	3.26	3.26	-0.42	1.0425	10.2	1	8.5	0.92	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	9683	0	0	3.2	-2.16	1.04	18	0	15	7.05	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	9685	0	0	0.92	-0.12	1.04	2.88	0	2.4	0.59	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	9685	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	1.16	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	9689	613.27	225.95	225.95	-50.35	0.9911	736.8	1	614	277.12	0	0	0	0	0	0	0	0	0	0	614	0.0000	0.0000	0.0000	0.0000;
	9693	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.97	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9693	0	0	0.38	-0.05	1.04	1.2	0	1	0.3	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9694	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.18	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9697	51.29	18.9	26.14	-5.7	1.044	61.62	1	51.35	13.83	0	0	0	0	0	0	0	0	0	0	51.35	0.0000	0.0000	0.0000	0.0000;
	9697	51.29	18.9	26.14	-5.7	1.044	61.62	1	51.35	10.88	0	0	0	0	0	0	0	0	0	0	51.35	0.0000	0.0000	0.0000	0.0000;
	9699	80.9	-11.66	17.25	-11.66	1.04	97.2	1	81	12.83	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	9702	1.83	-0.09	0.7	-0.09	1.0425	2.2	1	1.83	0.85	0	0	0	0	0	0	0	0	0	0	1.8333	0.0000	0.0000	0.0000	0.0000;
	9702	1.83	-0.09	0.7	-0.09	1.0425	2.2	1	1.83	0.6	0	0	0	0	0	0	0	0	0	0	1.8333	0.0000	0.0000	0.0000	0.0000;
	9703	1.83	-0.09	0.7	-0.09	1.0425	2.2	1	1.83	0.25	0	0	0	0	0	0	0	0	0	0	1.8333	0.0000	0.0000	0.0000	0.0000;
	9706	12.68	6.46	6.46	-1.41	1.038	15.24	1	12.7	6.32	0	0	0	0	0	0	0	0	0	0	12.7	0.0000	0.0000	0.0000	0.0000;
	9706	12.68	6.46	6.46	-1.41	1.038	15.24	1	12.7	3.51	0	0	0	0	0	0	0	0	0	0	12.7	0.0000	0.0000	0.0000	0.0000;
	9710	89.09	24.27	45.4	-9.9	1.052	107.04	1	89.2	42.14	0	0	0	0	0	0	0	0	0	0	89.2	0.0000	0.0000	0.0000	0.0000;
	9711	89.09	45.4	45.4	-9.9	1.052	107.04	1	89.2	16.27	0	0	0	0	0	0	0	0	0	0	89.2	0.0000	0.0000	0.0000	0.0000;
	9712	89.09	35.89	45.4	-9.9	1.052	107.04	1	89.2	9.36	0	0	0	0	0	0	0	0	0	0	89.2	0.0000	0.0000	0.0000	0.0000;
	9713	89.09	35.39	45.4	-9.9	1.052	107.04	1	89.2	28.25	0	0	0	0	0	0	0	0	0	0	89.2	0.0000	0.0000	0.0000	0.0000;
	9714	89.09	20.67	45.4	-9.9	1.052	107.04	1	89.2	14.79	0	0	0	0	0	0	0	0	0	0	89.2	0.0000	0.0000	0.0000	0.0000;
	9717	14.52	5.58	5.58	-0.71	1.038	17.44	1	14.53	1.5	0	0	0	0	0	0	0	0	0	0	14.5333	0.0000	0.0000	0.0000	0.0000;
	9717	0	0	5.58	-0.71	1.038	17.44	0	14.53	6.49	0	0	0	0	0	0	0	0	0	0	14.5333	0.0000	0.0000	0.0000	0.0000;
	9718	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.16	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9719	14.52	5.58	5.58	-0.71	1.04	17.44	1	14.53	3.6	0	0	0	0	0	0	0	0	0	0	14.5333	0.0000	0.0000	0.0000	0.0000;
	9723	27.62	14.07	14.07	-3.07	1.041	33.18	1	27.65	6.64	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	9723	27.62	14.07	14.07	-3.07	1.041	33.18	1	27.65	11.81	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	9726	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.87	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9726	0	0	1.54	-0.2	1.04	4.8	0	4	0.91	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9729	35.96	-4	18.32	-4	1.0405	43.2	1	36	10.33	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	9729	35.96	-4	18.32	-4	1.0405	43.2	1	36	5.67	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	9732	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.16	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9732	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.66	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9733	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.59	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9733	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.26	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9736	1.7	0.36	0.36	-0.24	1.038	2.04	1	1.7	0.28	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	9736	1.7	0.36	0.36	-0.24	1.038	2.04	1	1.7	0.42	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	9738	28.67	14.61	14.61	-3.19	1.04	34.44	1	28.7	10.64	0	0	0	0	0	0	0	0	0	0	28.7	0.0000	0.0000	0.0000	0.0000;
	9738	28.67	14.61	14.61	-3.19	1.04	34.44	1	28.7	4.18	0	0	0	0	0	0	0	0	0	0	28.7	0.0000	0.0000	0.0000	0.0000;
	9744	214.74	-30.96	45.79	-30.96	1.0451	258	1	215	67.43	0	0	0	0	0	0	0	0	0	0	215	0.0000	0.0000	0.0000	0.0000;
	9747	3.3	-0.16	1.27	-0.16	1.038	3.96	1	3.3	0.51	0	0	0	0	0	0	0	0	0	0	3.3	0.0000	0.0000	0.0000	0.0000;
	9751	161.06	75.14	75.14	-19.67	1.0185	193.5	1	161.25	37.47	0	0	0	0	0	0	0	0	0	0	161.25	0.0000	0.0000	0.0000	0.0000;
	9752	0	0	75.14	-19.67	1.0417	193.5	0	161.25	44.81	0	0	0	0	0	0	0	0	0	0	161.25	0.0000	0.0000	0.0000	0.0000;
	9755	0	0	2.95	-0.64	1.04	6.96	0	5.8	0.87	0	0	0	0	0	0	0	0	0	0	5.8	0.0000	0.0000	0.0000	0.0000;
	9758	1.3	-0.06	0.5	-0.06	1.018	1.56	1	1.3	0.59	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	9758	0	0	0.5	-0.06	1.018	1.56	0	1.3	0.38	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	9759	0	0	0.38	-0.05	1.018	1.2	0	1	0.11	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9759	1	-0.05	0.38	-0.05	1.018	1.2	1	1	0.23	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9762	4.79	1.84	1.84	-0.24	1.04	5.76	1	4.8	1.93	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	9762	0	0	1.84	-0.24	1.04	5.76	0	4.8	1.03	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	9762	4.79	1.84	1.84	-0.24	1.04	5.76	1	4.8	1.96	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	9768	95.09	24.98	48.46	-10.57	1.054	114.24	1	95.2	28.13	0	0	0	0	0	0	0	0	0	0	95.2	0.0000	0.0000	0.0000	0.0000;
	9769	95.09	25.18	48.46	-10.57	1.054	114.24	1	95.2	20.91	0	0	0	0	0	0	0	0	0	0	95.2	0.0000	0.0000	0.0000	0.0000;
	9770	95.09	33	48.46	-10.57	1.054	114.24	1	95.2	46.9	0	0	0	0	0	0	0	0	0	0	95.2	0.0000	0.0000	0.0000	0.0000;
	9774	31.41	-1.3	16.01	-3.49	1	37.74	1	31.45	14.54	0	0	0	0	0	0	0	0	0	0	31.45	0.0000	0.0000	0.0000	0.0000;
	9774	31.41	-1.3	16.01	-3.49	1	37.74	1	31.45	11.36	0	0	0	0	0	0	0	0	0	0	31.45	0.0000	0.0000	0.0000	0.0000;
	9777	0	0	10.09	-2.64	1.0425	25.98	0	21.65	2.82	0	0	0	0	0	0	0	0	0	0	21.65	0.0000	0.0000	0.0000	0.0000;
	9777	0	0	10.09	-2.64	1.0425	25.98	0	21.65	7.57	0	0	0	0	0	0	0	0	0	0	21.65	0.0000	0.0000	0.0000	0.0000;
	9777	0	0	10.09	-2.64	1.0425	25.98	0	21.65	4.5	0	0	0	0	0	0	0	0	0	0	21.65	0.0000	0.0000	0.0000	0.0000;
	9777	21.62	10.09	10.09	-2.64	1.0425	25.98	1	21.65	4.24	0	0	0	0	0	0	0	0	0	0	21.65	0.0000	0.0000	0.0000	0.0000;
	9777	0	0	10.09	-2.64	1.0425	25.98	0	21.65	9.85	0	0	0	0	0	0	0	0	0	0	21.65	0.0000	0.0000	0.0000	0.0000;
	9777	0	0	10.09	-2.64	1.0425	25.98	0	21.65	6.79	0	0	0	0	0	0	0	0	0	0	21.65	0.0000	0.0000	0.0000	0.0000;
	9779	29.91	15.24	15.24	-3.32	1.043	35.94	1	29.95	3.53	0	0	0	0	0	0	0	0	0	0	29.95	0.0000	0.0000	0.0000	0.0000;
	9779	29.91	15.24	15.24	-3.32	1.043	35.94	1	29.95	3.02	0	0	0	0	0	0	0	0	0	0	29.95	0.0000	0.0000	0.0000	0.0000;
	9783	151.82	21.76	58.37	-7.45	1.051	182.4	1	152	35.12	0	0	0	0	0	0	0	0	0	0	152	0.0000	0.0000	0.0000	0.0000;
	9784	151.82	46.34	58.37	-7.45	1.051	182.4	1	152	49.86	0	0	0	0	0	0	0	0	0	0	152	0.0000	0.0000	0.0000	0.0000;
	9785	151.82	38.27	58.37	-7.45	1.051	182.4	1	152	67.13	0	0	0	0	0	0	0	0	0	0	152	0.0000	0.0000	0.0000	0.0000;
	9786	151.82	27.44	58.37	-7.45	1.051	182.4	1	152	17.11	0	0	0	0	0	0	0	0	0	0	152	0.0000	0.0000	0.0000	0.0000;
	9787	0	0	58.37	-7.45	1.04	182.4	0	152	55.84	0	0	0	0	0	0	0	0	0	0	152	0.0000	0.0000	0.0000	0.0000;
	9788	151.82	29.93	58.37	-7.45	1.051	182.4	1	152	59.98	0	0	0	0	0	0	0	0	0	0	152	0.0000	0.0000	0.0000	0.0000;
	9791	0.67	0.26	0.26	-0.03	1.0425	0.8	1	0.67	0.28	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	9791	0.67	0.26	0.26	-0.03	1.0425	0.8	1	0.67	0.1	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	9791	0.67	0.26	0.26	-0.03	1.0425	0.8	1	0.67	0.15	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	9791	1	0.38	0.38	-0.05	1.0425	1.2	1	1	0.26	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9791	0	0	0.38	-0.05	1.0425	1.2	0	1	0.2	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9791	1	0.38	0.38	-0.05	1.0425	1.2	1	1	0.41	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9791	1	0.38	0.38	-0.05	1.0425	1.2	1	1	0.25	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9793	2.5	0.96	0.96	-0.12	1.036	3	1	2.5	0.31	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	9793	0	0	3.15	-0.4	1.036	9.84	0	8.2	1.73	0	0	0	0	0	0	0	0	0	0	8.2	0.0000	0.0000	0.0000	0.0000;
	9793	8.19	3.15	3.15	-0.4	1.036	9.84	1	8.2	2.85	0	0	0	0	0	0	0	0	0	0	8.2	0.0000	0.0000	0.0000	0.0000;
	9796	28.27	7.18	14.4	-3.14	1.04	33.96	1	28.3	8.91	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	9797	28.27	7.18	14.4	-3.14	1.04	33.96	1	28.3	10.88	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	9801	29.96	-4.32	6.39	-4.32	1.034	36	1	30	13.26	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	9803	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.18	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	9803	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.34	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	9804	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.75	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	9805	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.65	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	9810	0.75	-0.04	0.29	-0.04	1.038	0.9	1	0.75	0.12	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9810	0.75	-0.04	0.29	-0.04	1.038	0.9	1	0.75	0.15	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9811	0.75	-0.04	0.29	-0.04	1.038	0.9	1	0.75	0.09	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9811	0.75	-0.04	0.29	-0.04	1.038	0.9	1	0.75	0.14	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9812	0.65	-0.03	0.25	-0.03	1.038	0.78	1	0.65	0.3	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	9812	0.65	-0.03	0.25	-0.03	1.038	0.78	1	0.65	0.18	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	9818	156.61	73.07	73.07	-19.13	1.0515	188.16	1	156.8	43.09	0	0	0	0	0	0	0	0	0	0	156.8	0.0000	0.0000	0.0000	0.0000;
	9819	156.61	73.07	73.07	-19.13	1.0513	188.16	1	156.8	48.12	0	0	0	0	0	0	0	0	0	0	156.8	0.0000	0.0000	0.0000	0.0000;
	9820	156.61	73.07	73.07	-19.13	1.056	188.16	1	156.8	59.05	0	0	0	0	0	0	0	0	0	0	156.8	0.0000	0.0000	0.0000	0.0000;
	9821	156.61	73.07	73.07	-19.13	1.056	188.16	1	156.8	31.13	0	0	0	0	0	0	0	0	0	0	156.8	0.0000	0.0000	0.0000	0.0000;
	9825	19.23	-0.94	7.39	-0.94	1.0425	23.1	1	19.25	7.79	0	0	0	0	0	0	0	0	0	0	19.25	0.0000	0.0000	0.0000	0.0000;
	9825	19.23	-0.94	7.39	-0.94	1.0425	23.1	1	19.25	3.89	0	0	0	0	0	0	0	0	0	0	19.25	0.0000	0.0000	0.0000	0.0000;
	9829	7.29	-0.13	2.8	-0.36	1.022	8.76	1	7.3	2.01	0	0	0	0	0	0	0	0	0	0	7.3	0.0000	0.0000	0.0000	0.0000;
	9830	7.29	-0.16	2.8	-0.36	1.022	8.76	1	7.3	1.9	0	0	0	0	0	0	0	0	0	0	7.3	0.0000	0.0000	0.0000	0.0000;
	9830	7.29	-0.16	2.8	-0.36	1.022	8.76	1	7.3	3.13	0	0	0	0	0	0	0	0	0	0	7.3	0.0000	0.0000	0.0000	0.0000;
	9834	29.71	6.34	6.34	-4.28	1.04	35.7	1	29.75	12.5	0	0	0	0	0	0	0	0	0	0	29.75	0.0000	0.0000	0.0000	0.0000;
	9834	29.71	6.34	6.34	-4.28	1.04	35.7	1	29.75	5.27	0	0	0	0	0	0	0	0	0	0	29.75	0.0000	0.0000	0.0000	0.0000;
	9840	27.97	0.03	10.75	-1.37	1.04	33.6	1	28	9.71	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	9841	27.97	0.03	10.75	-1.37	1.04	33.6	1	28	6.47	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	9846	40.82	6.25	20.8	-4.54	1.0225	49.04	1	40.87	10.22	0	0	0	0	0	0	0	0	0	0	40.8667	0.0000	0.0000	0.0000	0.0000;
	9847	40.82	7.44	20.8	-4.54	1.0225	49.04	1	40.87	12.13	0	0	0	0	0	0	0	0	0	0	40.8667	0.0000	0.0000	0.0000	0.0000;
	9847	40.82	7.44	20.8	-4.54	1.0225	49.04	1	40.87	6.69	0	0	0	0	0	0	0	0	0	0	40.8667	0.0000	0.0000	0.0000	0.0000;
	9851	0	0	0.77	-0.1	1.0425	2.4	0	2	0.78	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9851	2	0.77	0.77	-0.1	1.0425	2.4	1	2	0.66	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9852	2	0.77	0.77	-0.1	1.045	2.4	1	2	0.21	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9852	1.5	0.58	0.58	-0.07	1.045	1.8	1	1.5	0.2	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9853	0.5	0.19	0.19	-0.02	1.0525	0.6	1	0.5	0.09	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9854	0.5	0.19	0.19	-0.02	1.0525	0.6	1	0.5	0.22	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9859	73.41	37.41	37.41	-8.16	1.0185	88.2	1	73.5	26.99	0	0	0	0	0	0	0	0	0	0	73.5	0.0000	0.0000	0.0000	0.0000;
	9860	73.41	37.41	37.41	-8.16	1.0185	88.2	1	73.5	7.38	0	0	0	0	0	0	0	0	0	0	73.5	0.0000	0.0000	0.0000	0.0000;
	9864	0	0	0.77	-0.1	1.04	2.4	0	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9864	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.58	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9868	404.37	92.48	155.46	-19.84	1.0063	485.82	1	404.85	151.29	0	0	0	0	0	0	0	0	0	0	404.85	0.0000	0.0000	0.0000	0.0000;
	9869	0	0	155.46	-19.84	1.06	485.82	0	404.85	140.31	0	0	0	0	0	0	0	0	0	0	404.85	0.0000	0.0000	0.0000	0.0000;
	9870	404.37	92.48	155.46	-19.84	1.0086	485.82	1	404.85	133.73	0	0	0	0	0	0	0	0	0	0	404.85	0.0000	0.0000	0.0000	0.0000;
	9871	404.37	92.48	155.46	-19.84	1.0071	485.82	1	404.85	80.57	0	0	0	0	0	0	0	0	0	0	404.85	0.0000	0.0000	0.0000	0.0000;
	9872	404.37	92.48	155.46	-19.84	1.0065	485.82	1	404.85	118.72	0	0	0	0	0	0	0	0	0	0	404.85	0.0000	0.0000	0.0000	0.0000;
	9873	404.37	92.48	155.46	-19.84	1.0118	485.82	1	404.85	122.22	0	0	0	0	0	0	0	0	0	0	404.85	0.0000	0.0000	0.0000	0.0000;
	9881	223.01	62.31	113.65	-24.78	1.0477	267.93	1	223.27	85.34	0	0	0	0	0	0	0	0	0	0	223.275	0.0000	0.0000	0.0000	0.0000;
	9882	223.01	62.31	113.65	-24.78	1.0521	267.93	1	223.27	82.27	0	0	0	0	0	0	0	0	0	0	223.275	0.0000	0.0000	0.0000	0.0000;
	9883	223.01	62.31	113.65	-24.78	1.0522	267.93	1	223.27	32.47	0	0	0	0	0	0	0	0	0	0	223.275	0.0000	0.0000	0.0000	0.0000;
	9884	223.01	57.09	113.65	-24.78	1.0485	267.93	1	223.27	27.39	0	0	0	0	0	0	0	0	0	0	223.275	0.0000	0.0000	0.0000	0.0000;
	9888	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.6	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9889	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.72	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9891	2	-0.1	0.77	-0.1	1.022	2.4	1	2	0.74	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9894	47.64	-5.29	24.28	-5.29	1.038	57.24	1	47.7	11.28	0	0	0	0	0	0	0	0	0	0	47.7	0.0000	0.0000	0.0000	0.0000;
	9897	0	0	0.12	-0.01	1.04	0.36	0	0.3	0.06	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	9898	0	0	0.12	-0.01	1.04	0.36	0	0.3	0.08	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	9900	2.2	-0.11	0.84	-0.11	1.008	2.64	1	2.2	0.95	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	9900	2.2	-0.11	0.84	-0.11	1.008	2.64	1	2.2	0.51	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	9901	0.3	-0.01	0.12	-0.01	1.002	0.36	1	0.3	0.1	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	9901	0.3	-0.01	0.12	-0.01	1.002	0.36	1	0.3	0.09	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	9902	0	0	0.12	-0.01	1.04	0.36	0	0.3	0.13	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	9907	53.84	23.78	27.44	-5.98	1.052	64.68	1	53.9	20.14	0	0	0	0	0	0	0	0	0	0	53.9	0.0000	0.0000	0.0000	0.0000;
	9908	53.84	19.22	27.44	-5.98	1.052	64.68	1	53.9	20.97	0	0	0	0	0	0	0	0	0	0	53.9	0.0000	0.0000	0.0000	0.0000;
	9915	0	0	18.64	-12.6	1.04	105	0	87.5	30.62	0	0	0	0	0	0	0	0	0	0	87.5	0.0000	0.0000	0.0000	0.0000;
	9919	50.99	-5.67	25.98	-5.67	1.04	61.26	1	51.05	18.28	0	0	0	0	0	0	0	0	0	0	51.05	0.0000	0.0000	0.0000	0.0000;
	9920	50.99	-5.67	25.98	-5.67	1.04	61.26	1	51.05	20	0	0	0	0	0	0	0	0	0	0	51.05	0.0000	0.0000	0.0000	0.0000;
	9923	0	0	4.77	-1.04	1.038	11.25	0	9.38	3.67	0	0	0	0	0	0	0	0	0	0	9.375	0.0000	0.0000	0.0000	0.0000;
	9923	9.36	-0.98	4.77	-1.04	1.038	11.25	1	9.38	4.13	0	0	0	0	0	0	0	0	0	0	9.375	0.0000	0.0000	0.0000	0.0000;
	9923	9.36	-0.98	4.77	-1.04	1.038	11.25	1	9.38	2.47	0	0	0	0	0	0	0	0	0	0	9.375	0.0000	0.0000	0.0000	0.0000;
	9923	9.36	-0.98	4.77	-1.04	1.038	11.25	1	9.38	3.93	0	0	0	0	0	0	0	0	0	0	9.375	0.0000	0.0000	0.0000	0.0000;
	9926	7.99	-0.39	3.07	-0.39	1.036	9.6	1	8	2.73	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	9926	0	0	3.07	-0.39	1.036	9.6	0	8	2.85	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	9929	0	0	0.14	-0.02	1.043	0.44	0	0.37	0.11	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	9929	1.1	-0.05	0.42	-0.05	1.043	1.32	1	1.1	0.23	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9929	1.1	-0.05	0.42	-0.05	1.043	1.32	1	1.1	0.24	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9930	0.37	-0.02	0.14	-0.02	1.04	0.44	1	0.37	0.07	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	9931	0.37	-0.02	0.14	-0.02	1.04	0.44	1	0.37	0.1	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	9937	21.97	-1.08	8.45	-1.08	1.0425	26.4	1	22	8.19	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	9938	21.97	-1.08	8.45	-1.08	1.0405	26.4	1	22	4.87	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	9942	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9943	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.13	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9945	6.49	-0.32	2.5	-0.32	1.04	7.8	1	6.5	2.44	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	9945	6.49	-0.32	2.5	-0.32	1.04	7.8	1	6.5	0.83	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	9946	0	0	0.15	-0.02	1.04	0.48	0	0.4	0.2	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9947	0	0	0.15	-0.02	1.04	0.48	0	0.4	0.2	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9952	80.4	17.15	17.15	-11.59	1.0105	96.6	1	80.5	19.11	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	9953	0	0	17.15	-11.59	1.04	96.6	0	80.5	14.61	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	9954	0	0	17.15	-11.59	1.04	96.6	0	80.5	11	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	9955	80.4	17.15	17.15	-11.59	1.013	96.6	1	80.5	37.56	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	9962	10.85	-0.53	4.17	-0.53	1.043	13.04	1	10.87	3.17	0	0	0	0	0	0	0	0	0	0	10.8667	0.0000	0.0000	0.0000	0.0000;
	9962	10.85	-0.53	4.17	-0.53	1.043	13.04	1	10.87	3.56	0	0	0	0	0	0	0	0	0	0	10.8667	0.0000	0.0000	0.0000	0.0000;
	9963	10.85	-0.53	4.17	-0.53	1.043	13.04	1	10.87	3.68	0	0	0	0	0	0	0	0	0	0	10.8667	0.0000	0.0000	0.0000	0.0000;
	9967	8.99	-0.44	3.46	-0.44	1.04	10.8	1	9	2.9	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	9967	8.99	-0.44	3.46	-0.44	1.04	10.8	1	9	1.68	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	9970	8.99	3.46	3.46	-0.44	1.04	10.8	1	9	1.91	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	9971	8.99	3.46	3.46	-0.44	1.04	10.8	1	9	2.06	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	9976	14.98	-0.74	5.76	-0.74	1.04	18	1	15	2.87	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	9980	17.98	6.91	6.91	-0.88	1.05	21.6	1	18	2.3	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	9983	2	0.77	0.77	-0.1	1.044	2.4	1	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9983	2	0.77	0.77	-0.1	1.044	2.4	1	2	0.56	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9983	2	0.77	0.77	-0.1	1.044	2.4	1	2	0.38	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9986	2.73	-0.13	1.05	-0.13	1.036	3.28	1	2.73	1.32	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	9986	0	0	1.05	-0.13	1.036	3.28	0	2.73	0.73	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	9987	2.73	-0.13	1.05	-0.13	1.036	3.28	1	2.73	0.72	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	9990	0	0	0.77	-0.1	1.04	2.4	0	2	0.86	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9990	4.99	-0.25	1.92	-0.25	1.04	6	1	5	2.34	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	9993	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.46	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9994	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.12	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9996	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.28	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9996	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.43	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9997	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.23	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	10001	8.39	-0.41	3.23	-0.41	1.044	10.08	1	8.4	2.1	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	10001	8.39	-0.41	3.23	-0.41	1.044	10.08	1	8.4	2.59	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	10001	0	0	3.23	-0.41	1.044	10.08	0	8.4	2.91	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	10001	8.39	-0.41	3.23	-0.41	1.044	10.08	1	8.4	1.41	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	10001	8.39	-0.41	3.23	-0.41	1.044	10.08	1	8.4	3.68	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	10005	0	0	1.15	-0.15	1.04	3.6	0	3	0.69	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	10007	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.75	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	10007	0	0	1.54	-0.2	1.04	4.8	0	4	0.92	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	10007	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.83	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	10011	249.7	36.28	96	-12.25	1.051	300	1	250	111.07	0	0	0	0	0	0	0	0	0	0	250	0.0000	0.0000	0.0000	0.0000;
	10012	249.7	57.08	96	-12.25	1.0559	300	1	250	114.06	0	0	0	0	0	0	0	0	0	0	250	0.0000	0.0000	0.0000	0.0000;
	10013	249.7	57.08	96	-12.25	1.0498	300	1	250	83.05	0	0	0	0	0	0	0	0	0	0	250	0.0000	0.0000	0.0000	0.0000;
	10014	249.7	57.08	96	-12.25	1.0517	300	1	250	114.16	0	0	0	0	0	0	0	0	0	0	250	0.0000	0.0000	0.0000	0.0000;
	10015	0.7	0.27	0.27	-0.03	1.051	0.84	1	0.7	0.14	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10015	0.7	0.27	0.27	-0.03	1.051	0.84	1	0.7	0.12	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10020	0	0	93.2	-24.4	1.04	240	0	200	99.89	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	10021	0	0	93.2	-24.4	1.0452	240	0	200	89.12	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	10026	125.85	26.84	26.84	-18.14	1.045	151.2	1	126	14.05	0	0	0	0	0	0	0	0	0	0	126	0.0000	0.0000	0.0000	0.0000;
	10030	11.49	2.45	2.45	-1.66	1.0505	13.8	1	11.5	2.41	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	10034	3.4	-0.17	1.31	-0.17	1.02	4.08	1	3.4	0.73	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	10041	32.06	14.85	16.34	-3.56	1.052	38.52	1	32.1	13.02	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	10041	32.06	14.85	16.34	-3.56	1.052	38.52	1	32.1	15.51	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	10044	0	0	1.15	-0.15	1.04	3.6	0	3	0.5	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	10051	4.99	1.24	1.92	-0.25	1.0285	6	1	5	2.12	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	10052	4.99	1.52	1.92	-0.25	1.0285	6	1	5	1.8	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	10055	0	0	3.45	-2.33	1.04	19.44	0	16.2	2.5	0	0	0	0	0	0	0	0	0	0	16.2	0.0000	0.0000	0.0000	0.0000;
	10057	0.33	-0.02	0.13	-0.02	1.04	0.4	1	0.33	0.14	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	10057	3.4	-0.17	1.31	-0.17	1.04	4.08	1	3.4	0.58	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	10057	0.33	-0.02	0.13	-0.02	1.04	0.4	1	0.33	0.04	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	10057	0.33	-0.02	0.13	-0.02	1.04	0.4	1	0.33	0.06	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	10057	0.5	-0.02	0.19	-0.02	1.04	0.6	1	0.5	0.05	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	10057	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.12	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	10057	0	0	0.21	-0.03	1.04	0.66	0	0.55	0.07	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	10057	0.55	-0.03	0.21	-0.03	1.04	0.66	1	0.55	0.15	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	10057	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.08	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10057	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.35	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10060	1.7	0.65	0.65	-0.08	1.04	2.04	1	1.7	0.79	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	10061	1.7	0.65	0.65	-0.08	1.04	2.04	1	1.7	0.3	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	10064	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.13	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	10067	3	-0.02	1.15	-0.15	1.028	3.6	1	3	1.3	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	10067	3	-0.02	1.15	-0.15	1.028	3.6	1	3	0.6	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	10071	21.57	-2.64	10.07	-2.64	1.038	25.92	1	21.6	9.17	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	10071	0	0	0.98	-0.26	1.038	2.52	0	2.1	0.34	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	10074	34.46	-4.97	7.35	-4.97	1.04	41.4	1	34.5	5.01	0	0	0	0	0	0	0	0	0	0	34.5	0.0000	0.0000	0.0000	0.0000;
	10077	6.89	-0.34	2.65	-0.34	1.04	8.28	1	6.9	2.64	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	10078	6.89	-0.34	2.65	-0.34	1.04	8.28	1	6.9	1.32	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	10081	0	0	0.25	-0.03	1.04	0.78	0	0.65	0.29	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	10081	0.65	-0.03	0.25	-0.03	1.04	0.78	1	0.65	0.32	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	10081	3.6	-0.18	1.38	-0.18	1.04	4.32	1	3.6	0.7	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	10085	0	0	305.28	-79.92	1.0403	786.12	0	655.1	70.59	0	0	0	0	0	0	0	0	0	0	655.1	0.0000	0.0000	0.0000	0.0000;
	10089	10.99	-0.54	4.22	-0.54	1.04	13.2	1	11	4.56	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	10089	10.99	-0.54	4.22	-0.54	1.04	13.2	1	11	1.96	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	10092	0	0	1.93	-0.42	1.04	4.56	0	3.8	0.51	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	10096	111.87	23.86	23.86	-16.13	1.0525	134.4	1	112	18.02	0	0	0	0	0	0	0	0	0	0	112	0.0000	0.0000	0.0000	0.0000;
	10100	37.46	7.99	7.99	-5.4	1.029	45	1	37.5	18.01	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	10103	12.58	-0.62	4.84	-0.62	1.022	15.12	1	12.6	4.4	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	10103	0	0	0.19	-0.02	1.022	0.6	0	0.5	0.22	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	10104	0.5	-0.02	0.19	-0.02	1.02	0.6	1	0.5	0.24	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	10109	26.87	0.21	13.69	-2.99	1.0585	32.28	1	26.9	5.82	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	10112	1.2	0	0	0	1.04	1.44	1	1.2	0.47	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	10112	1.8	0	0	0	1.04	2.16	1	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	10112	0	0	0	0	1.04	2.4	0	2	0.76	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	10112	2.7	0	0	0	1.04	3.24	1	2.7	0.99	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	10114	44.05	-4.9	22.45	-4.9	1.04	52.92	1	44.1	14.75	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	10114	44.05	-4.9	22.45	-4.9	1.04	52.92	1	44.1	6.47	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	10117	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.22	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10118	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.27	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10120	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.26	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10121	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.18	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10123	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.29	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10124	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.23	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10129	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.38	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	10131	4.99	-0.25	1.92	-0.25	1.04	6	1	5	2.23	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	10134	4.13	-0.2	1.59	-0.2	1.04	4.96	1	4.13	0.73	0	0	0	0	0	0	0	0	0	0	4.1333	0.0000	0.0000	0.0000	0.0000;
	10134	4.13	-0.2	1.59	-0.2	1.04	4.96	1	4.13	0.83	0	0	0	0	0	0	0	0	0	0	4.1333	0.0000	0.0000	0.0000	0.0000;
	10135	0	0	1.59	-0.2	1.04	4.96	0	4.13	0.86	0	0	0	0	0	0	0	0	0	0	4.1333	0.0000	0.0000	0.0000	0.0000;
	10139	24.97	-1.22	9.6	-1.22	1.04	30	1	25	4.25	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	10143	20.97	-1.03	8.06	-1.03	1.045	25.2	1	21	3.54	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	10146	5.69	-0.28	2.19	-0.28	1.038	6.84	1	5.7	2.31	0	0	0	0	0	0	0	0	0	0	5.7	0.0000	0.0000	0.0000	0.0000;
	10146	5.69	-0.28	2.19	-0.28	1.038	6.84	1	5.7	1.5	0	0	0	0	0	0	0	0	0	0	5.7	0.0000	0.0000	0.0000	0.0000;
	10148	0	0	0.73	-0.09	1.04	2.28	0	1.9	0.58	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	10148	1.9	-0.09	0.73	-0.09	1.04	2.28	1	1.9	0.87	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	10148	0	0	0.73	-0.09	1.04	2.28	0	1.9	0.84	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	10152	3.8	-0.19	1.46	-0.19	1.0375	4.56	1	3.8	0.61	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	10156	106.37	-15.34	22.68	-15.34	1.038	127.8	1	106.5	38.59	0	0	0	0	0	0	0	0	0	0	106.5	0.0000	0.0000	0.0000	0.0000;
	10158	1.1	-0.13	0.51	-0.13	1.04	1.32	1	1.1	0.14	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	10158	1.12	-0.14	0.52	-0.14	1.04	1.34	1	1.12	0.24	0	0	0	0	0	0	0	0	0	0	1.12	0.0000	0.0000	0.0000	0.0000;
	10158	1.12	-0.14	0.52	-0.14	1.04	1.34	1	1.12	0.34	0	0	0	0	0	0	0	0	0	0	1.12	0.0000	0.0000	0.0000	0.0000;
	10158	1.12	-0.14	0.52	-0.14	1.04	1.34	1	1.12	0.37	0	0	0	0	0	0	0	0	0	0	1.12	0.0000	0.0000	0.0000	0.0000;
	10158	1.12	-0.14	0.52	-0.14	1.04	1.34	1	1.12	0.46	0	0	0	0	0	0	0	0	0	0	1.12	0.0000	0.0000	0.0000	0.0000;
	10158	1.12	-0.14	0.52	-0.14	1.04	1.34	1	1.12	0.21	0	0	0	0	0	0	0	0	0	0	1.12	0.0000	0.0000	0.0000	0.0000;
	10160	0	0	3.78	-0.48	1.0425	11.8	0	9.83	4.2	0	0	0	0	0	0	0	0	0	0	9.8333	0.0000	0.0000	0.0000	0.0000;
	10160	0	0	3.78	-0.48	1.0425	11.8	0	9.83	2.01	0	0	0	0	0	0	0	0	0	0	9.8333	0.0000	0.0000	0.0000	0.0000;
	10160	9.82	-0.48	3.78	-0.48	1.0425	11.8	1	9.83	3.01	0	0	0	0	0	0	0	0	0	0	9.8333	0.0000	0.0000	0.0000	0.0000;
	10160	9.82	-0.48	3.78	-0.48	1.0425	11.8	1	9.83	2.45	0	0	0	0	0	0	0	0	0	0	9.8333	0.0000	0.0000	0.0000	0.0000;
	10160	9.82	-0.48	3.78	-0.48	1.0425	11.8	1	9.83	2.03	0	0	0	0	0	0	0	0	0	0	9.8333	0.0000	0.0000	0.0000	0.0000;
	10160	0	0	3.78	-0.48	1.0425	11.8	0	9.83	1.09	0	0	0	0	0	0	0	0	0	0	9.8333	0.0000	0.0000	0.0000	0.0000;
	11401	1168.6	427.42	430.56	-95.94	1.0111	1404	1	1170	464.87	0	0	0	0	0	0	0	0	0	0	1170	0.0000	0.0000	0.0000	0.0000;
	11402	1168.6	427.42	430.56	-95.94	1.0099	1404	1	1170	273.76	0	0	0	0	0	0	0	0	0	0	1170	0.0000	0.0000	0.0000	0.0000;
	11407	0	0	0	0	1.04	9	0	7.5	3.17	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	11408	1	0	0	0	1.008	1.2	1	1	0.19	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11411	0	0	0	0	1.04	12	0	10	3.29	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	11414	1.1	0	0	0	1.04	1.32	1	1.1	0.46	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	11415	0	0	0	0	1.04	1.68	0	1.4	0.18	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	11417	1.4	0	0	0	1.04	1.68	1	1.4	0.28	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	11418	4.99	0	0	0	1.04	6	1	5	1.74	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	11423	163.01	-13.61	76.05	-19.91	1.0425	195.84	1	163.2	57.46	0	0	0	0	0	0	0	0	0	0	163.2	0.0000	0.0000	0.0000	0.0000;
	11430	80.9	25.36	41.23	-8.99	1.046	97.2	1	81	24.25	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	11431	80.9	21.2	41.23	-8.99	1.046	97.2	1	81	13.99	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	11432	80.9	19.1	41.23	-8.99	1.046	97.2	1	81	17.87	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	11435	0	0	7.64	-1.67	1.04	18	0	15	3.87	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	11435	0	0	7.64	-1.67	1.04	18	0	15	3.85	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	11438	0	0	1.53	-0.33	1.04	3.6	0	3	0.98	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	11439	0	0	2.55	-0.55	1.04	6	0	5	0.89	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	11444	7.49	0	0	0	1.04	9	1	7.5	1.12	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	11444	0	0	0	0	1.04	1.8	0	1.5	0.29	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11445	1.1	0	0	0	1.04	1.32	1	1.1	0.53	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	11445	0	0	0	0	1.04	0.3	0	0.25	0.11	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	11446	0	0	0	0	1.04	0.3	0	0.25	0.12	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	11446	0.25	0	0	0	1.04	0.3	1	0.25	0.05	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	11447	0	0	0	0	1.04	0.3	0	0.25	0.08	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	11447	0.25	0	0	0	1.04	0.3	1	0.25	0.09	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	11448	0.25	0	0	0	1.04	0.3	1	0.25	0.11	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	11451	4.99	0	0	0	1.04	6	1	5	1.74	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	11453	38.35	9.48	19.55	-4.26	1.035	46.08	1	38.4	10.47	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	11453	38.35	9.48	19.55	-4.26	1.035	46.08	1	38.4	13.16	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	11456	0	0	4.02	-0.88	1.04	9.48	0	7.9	1.84	0	0	0	0	0	0	0	0	0	0	7.9	0.0000	0.0000	0.0000	0.0000;
	11457	0	0	4.02	-0.88	1.04	9.48	0	7.9	1.25	0	0	0	0	0	0	0	0	0	0	7.9	0.0000	0.0000	0.0000	0.0000;
	11461	0	0	2.6	-0.57	1.04	6.12	0	5.1	2.47	0	0	0	0	0	0	0	0	0	0	5.1	0.0000	0.0000	0.0000	0.0000;
	11461	0	0	2.6	-0.57	1.04	6.12	0	5.1	1.6	0	0	0	0	0	0	0	0	0	0	5.1	0.0000	0.0000	0.0000	0.0000;
	11464	2.6	0	0	0	1.04	3.12	1	2.6	0.37	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	11464	2.5	0	0	0	1.04	3	1	2.5	0.72	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	11468	47.84	24.38	24.38	-5.32	1.0755	57.48	1	47.9	12.93	0	0	0	0	0	0	0	0	0	0	47.9	0.0000	0.0000	0.0000	0.0000;
	11468	47.84	24.38	24.38	-5.32	1.0755	57.48	1	47.9	18.16	0	0	0	0	0	0	0	0	0	0	47.9	0.0000	0.0000	0.0000	0.0000;
	11469	47.84	24.37	24.38	-5.32	1.0855	57.48	1	47.9	6.56	0	0	0	0	0	0	0	0	0	0	47.9	0.0000	0.0000	0.0000	0.0000;
	11469	47.84	24.37	24.38	-5.32	1.0855	57.48	1	47.9	6.23	0	0	0	0	0	0	0	0	0	0	47.9	0.0000	0.0000	0.0000	0.0000;
	11472	0	0	0	0	1.04	0.9	0	0.75	0.29	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	11472	0	0	0	0	1.04	0.9	0	0.75	0.31	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	11472	0	0	0	0	1.04	2.46	0	2.05	0.75	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	11472	0	0	0	0	1.04	2.46	0	2.05	0.75	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	11472	3.1	0	0	0	1.04	3.72	1	3.1	0.87	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	11472	4.29	0	0	0	1.04	5.16	1	4.3	1.84	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	11475	0	0	7.33	-1.6	1.04	17.28	0	14.4	4.24	0	0	0	0	0	0	0	0	0	0	14.4	0.0000	0.0000	0.0000	0.0000;
	11475	0	0	7.33	-1.6	1.04	17.28	0	14.4	1.5	0	0	0	0	0	0	0	0	0	0	14.4	0.0000	0.0000	0.0000	0.0000;
	11478	33.71	17.18	17.18	-3.75	1.0445	40.5	1	33.75	14.77	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	11478	33.71	17.18	17.18	-3.75	1.0445	40.5	1	33.75	6.36	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	11479	33.71	17.18	17.18	-3.75	1.042	40.5	1	33.75	11.56	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	11479	33.71	17.18	17.18	-3.75	1.042	40.5	1	33.75	7.64	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	11486	112.92	-8.17	57.54	-12.55	1.038	135.66	1	113.05	54.78	0	0	0	0	0	0	0	0	0	0	113.05	0.0000	0.0000	0.0000	0.0000;
	11487	112.92	-12.55	57.54	-12.55	1.038	135.66	1	113.05	44.18	0	0	0	0	0	0	0	0	0	0	113.05	0.0000	0.0000	0.0000	0.0000;
	11488	112.92	-10.37	57.54	-12.55	1.038	135.66	1	113.05	49.18	0	0	0	0	0	0	0	0	0	0	113.05	0.0000	0.0000	0.0000	0.0000;
	11489	112.92	-12.55	57.54	-12.55	1.038	135.66	1	113.05	34.39	0	0	0	0	0	0	0	0	0	0	113.05	0.0000	0.0000	0.0000	0.0000;
	11493	100.71	32.04	51.32	-11.19	1.009	121	1	100.83	14.43	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	11494	100.71	28.91	51.32	-11.19	1.009	121	1	100.83	13.41	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	11495	100.71	33.16	51.32	-11.19	1.009	121	1	100.83	18.81	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	11496	100.71	32.22	51.32	-11.19	1.009	121	1	100.83	36	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	11497	100.71	24.76	51.32	-11.19	1.009	121	1	100.83	20.83	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	11498	100.71	38.25	51.32	-11.19	1.009	121	1	100.83	13.39	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	11502	0	0	0	0	1.04	2.4	0	2	0.74	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	11503	1.9	0	0	0	1.04	2.28	1	1.9	0.69	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	11504	0	0	0	0	1.04	1.56	0	1.3	0.49	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	11508	41.75	15.83	19.48	-5.1	1.0495	50.16	1	41.8	15.64	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	11512	0	0	8.39	-2.2	1.04	21.6	0	18	4.15	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	11514	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.28	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	11514	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.94	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	11514	0	0	0.93	-0.24	1.04	2.4	0	2	0.93	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	11517	115.06	52.36	53.68	-14.05	1.0122	138.24	1	115.2	46.69	0	0	0	0	0	0	0	0	0	0	115.2	0.0000	0.0000	0.0000	0.0000;
	11518	1.2	-0.1	0.56	-0.15	1.008	1.44	1	1.2	0.16	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11522	4.1	0	0	0	1.012	4.92	1	4.1	0.93	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11523	1.3	0	0	0	1.012	1.56	1	1.3	0.39	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	11526	71.12	36.24	36.24	-7.9	1.045	85.44	1	71.2	34.79	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	11532	1	0	0	0	1.04	1.2	1	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11533	1.4	0	0	0	1.04	1.68	1	1.4	0.38	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	11535	3.5	0	0	0	1.04	4.2	1	3.5	1.55	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	11538	3	0	0	0	1.04	3.6	1	3	0.9	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	11538	15.98	0	0	0	1.04	19.2	1	16	6.13	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	11541	7.89	0	0	0	1.04	9.48	1	7.9	1.29	0	0	0	0	0	0	0	0	0	0	7.9	0.0000	0.0000	0.0000	0.0000;
	11541	3	0	0	0	1.04	3.6	1	3	0.82	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	11542	2	0	0	0	1.04	2.4	1	2	0.94	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	11548	1289.16	176.5	474.98	-105.84	1.0467	1548.84	1	1290.7	333.91	0	0	0	0	0	0	0	0	0	0	1290.7	0.0000	0.0000	0.0000	0.0000;
	11555	0	0	0	0	1.04	3.12	0	2.6	1.14	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	11555	1.3	0	0	0	1.04	1.56	1	1.3	0.59	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	11556	0.5	0	0	0	1.04	0.6	1	0.5	0.08	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11556	0.5	0	0	0	1.04	0.6	1	0.5	0.06	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11557	0.5	0	0	0	1.04	0.6	1	0.5	0.12	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11557	0.5	0	0	0	1.04	0.6	1	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11558	0.3	0	0	0	1.04	0.36	1	0.3	0.08	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	11559	0.3	0	0	0	1.04	0.36	1	0.3	0.07	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	11559	0.3	0	0	0	1.04	0.36	1	0.3	0.03	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	11560	0	0	0	0	1.04	0.36	0	0.3	0.14	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	11563	1.2	0	0	0	1.04	1.44	1	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11563	0	0	0	0	1.04	2.04	0	1.7	0.53	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	11563	0	0	0	0	1.04	2.88	0	2.4	1.05	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	11563	3.8	0	0	0	1.04	4.56	1	3.8	1.42	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	11570	549.34	61.47	202.4	-45.1	1.0651	660	1	550	256.04	0	0	0	0	0	0	0	0	0	0	550	0.0000	0.0000	0.0000	0.0000;
	11576	26.57	9.65	13.54	-2.95	1.0205	31.92	1	26.6	6.72	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	11576	26.57	9.65	13.54	-2.95	1.0205	31.92	1	26.6	6.67	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	11577	26.57	10.87	13.54	-2.95	1.0205	31.92	1	26.6	11.09	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	11577	26.57	10.87	13.54	-2.95	1.0205	31.92	1	26.6	3.96	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	11578	26.57	12.29	13.54	-2.95	1.0205	31.92	1	26.6	11.19	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	11578	26.57	12.29	13.54	-2.95	1.0205	31.92	1	26.6	12.98	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	11579	0	0	2.09	-0.46	1.04	4.92	0	4.1	1.17	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11582	7.99	0	0	0	1.04	9.6	1	8	2.58	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	11583	0	0	0	0	1.04	0.24	0	0.2	0.09	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	11584	1	0	0	0	1.04	1.2	1	1	0.19	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11588	52.94	24.7	24.7	-6.47	1.041	63.6	1	53	20	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11588	52.94	24.7	24.7	-6.47	1.041	63.6	1	53	17.11	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11588	52.94	24.7	24.7	-6.47	1.041	63.6	1	53	18.78	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11588	52.94	24.7	24.7	-6.47	1.041	63.6	1	53	12.86	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11596	0	0	0	0	1.04	4.2	0	3.5	1.3	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	11597	1.8	0	0	0	1.04	2.16	1	1.8	0.37	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	11598	2.1	0	0	0	1.04	2.52	1	2.1	0.87	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	11602	0	0	0	0	1.04	0.6	0	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11602	0.5	0	0	0	1.04	0.6	1	0.5	0.15	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11602	0.5	0	0	0	1.04	0.6	1	0.5	0.19	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11602	0.5	0	0	0	1.04	0.6	1	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11602	0	0	0	0	1.04	1.44	0	1.2	0.29	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11602	10.09	0	0	0	1.04	12.12	1	10.1	1.9	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	11609	191.27	29	97.47	-21.26	1.045	229.8	1	191.5	27.13	0	0	0	0	0	0	0	0	0	0	191.5	0.0000	0.0000	0.0000	0.0000;
	11610	191.27	38.75	97.47	-21.26	1.045	229.8	1	191.5	94.15	0	0	0	0	0	0	0	0	0	0	191.5	0.0000	0.0000	0.0000	0.0000;
	11616	205.03	69.94	104.48	-22.79	1.0566	246.33	1	205.28	66.24	0	0	0	0	0	0	0	0	0	0	205.275	0.0000	0.0000	0.0000	0.0000;
	11617	205.03	23.47	104.48	-22.79	1.054	246.33	1	205.28	47.69	0	0	0	0	0	0	0	0	0	0	205.275	0.0000	0.0000	0.0000	0.0000;
	11618	205.03	33.82	104.48	-22.79	1.054	246.33	1	205.28	81.21	0	0	0	0	0	0	0	0	0	0	205.275	0.0000	0.0000	0.0000	0.0000;
	11619	205.03	69.94	104.48	-22.79	1.0556	246.33	1	205.28	96.87	0	0	0	0	0	0	0	0	0	0	205.275	0.0000	0.0000	0.0000	0.0000;
	11622	1.5	0	0	0	1.04	1.8	1	1.5	0.28	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11622	2.05	0	0	0	1.04	2.46	1	2.05	0.28	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	11622	2.05	0	0	0	1.04	2.46	1	2.05	0.21	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	11626	67.17	34.23	34.23	-7.46	1.0625	80.7	1	67.25	31.43	0	0	0	0	0	0	0	0	0	0	67.25	0.0000	0.0000	0.0000	0.0000;
	11627	67.17	34.23	34.23	-7.46	1.06	80.7	1	67.25	32.74	0	0	0	0	0	0	0	0	0	0	67.25	0.0000	0.0000	0.0000	0.0000;
	11631	46.28	23.58	23.58	-5.14	1.065	55.6	1	46.33	5.84	0	0	0	0	0	0	0	0	0	0	46.3333	0.0000	0.0000	0.0000	0.0000;
	11631	46.28	23.58	23.58	-5.14	1.065	55.6	1	46.33	18.08	0	0	0	0	0	0	0	0	0	0	46.3333	0.0000	0.0000	0.0000	0.0000;
	11632	46.28	23.58	23.58	-5.14	1.06	55.6	1	46.33	23.09	0	0	0	0	0	0	0	0	0	0	46.3333	0.0000	0.0000	0.0000	0.0000;
	11636	1.2	0	0	0	1.04	1.44	1	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11637	1.5	0	0	0	1.04	1.8	1	1.5	0.16	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11639	2.5	0	0	0	1.04	3	1	2.5	1.17	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	11643	26.97	12.58	12.58	-3.29	1.009	32.4	1	27	5.24	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	11645	6.29	0	0	0	1.04	7.56	1	6.3	1.31	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	11647	1	0	0	0	1.04	1.2	1	1	0.27	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11647	1	0	0	0	1.04	1.2	1	1	0.37	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11647	1	0	0	0	1.04	1.2	1	1	0.48	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11647	1.3	0	0	0	1.04	1.56	1	1.3	0.49	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	11647	1.7	0	0	0	1.04	2.04	1	1.7	0.71	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	11647	1.7	0	0	0	1.04	2.04	1	1.7	0.34	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	11649	85.23	10.99	43.43	-9.47	1.043	102.4	1	85.33	42.56	0	0	0	0	0	0	0	0	0	0	85.3333	0.0000	0.0000	0.0000	0.0000;
	11649	85.23	10.99	43.43	-9.47	1.043	102.4	1	85.33	23	0	0	0	0	0	0	0	0	0	0	85.3333	0.0000	0.0000	0.0000	0.0000;
	11649	85.23	10.99	43.43	-9.47	1.043	102.4	1	85.33	11.46	0	0	0	0	0	0	0	0	0	0	85.3333	0.0000	0.0000	0.0000	0.0000;
	11649	85.23	10.99	43.43	-9.47	1.043	102.4	1	85.33	28.21	0	0	0	0	0	0	0	0	0	0	85.3333	0.0000	0.0000	0.0000	0.0000;
	11649	85.23	10.99	43.43	-9.47	1.043	102.4	1	85.33	36.73	0	0	0	0	0	0	0	0	0	0	85.3333	0.0000	0.0000	0.0000	0.0000;
	11649	85.23	10.99	43.43	-9.47	1.043	102.4	1	85.33	41.99	0	0	0	0	0	0	0	0	0	0	85.3333	0.0000	0.0000	0.0000	0.0000;
	11652	0	0	3.97	-0.87	1.04	9.36	0	7.8	3.1	0	0	0	0	0	0	0	0	0	0	7.8	0.0000	0.0000	0.0000	0.0000;
	11655	0	0	0	0	1.04	3.36	0	2.8	0.61	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	11656	6.99	0	0	0	1.04	8.4	1	7	1.06	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	11659	52.94	6.61	24.7	-6.47	1.041	63.6	1	53	17.26	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11663	51.34	-5.71	26.16	-5.71	1.0085	61.68	1	51.4	8.35	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	11664	51.34	-0.21	26.16	-5.71	1.0045	61.68	1	51.4	21.64	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	11665	51.34	-5.71	26.16	-5.71	1.0085	61.68	1	51.4	10.22	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	11666	51.34	-5.71	26.16	-5.71	1.0085	61.68	1	51.4	14.39	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	11667	51.34	-0.18	26.16	-5.71	1.0045	61.68	1	51.4	15.86	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	11670	1.5	0	0	0	1.04	1.8	1	1.5	0.42	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11670	2.9	0	0	0	1.04	3.48	1	2.9	0.79	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	11670	4.1	0	0	0	1.04	4.92	1	4.1	0.69	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11671	1	0	0	0	1.04	1.2	1	1	0.17	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11672	1.4	0	0	0	1.04	1.68	1	1.4	0.67	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	11676	36.84	-4.5	17.19	-4.5	1.04	44.26	1	36.88	6.63	0	0	0	0	0	0	0	0	0	0	36.88	0.0000	0.0000	0.0000	0.0000;
	11676	36.84	-4.5	17.19	-4.5	1.04	44.26	1	36.88	15.81	0	0	0	0	0	0	0	0	0	0	36.88	0.0000	0.0000	0.0000	0.0000;
	11677	36.84	-4.5	17.19	-4.5	1.0435	44.26	1	36.88	4.14	0	0	0	0	0	0	0	0	0	0	36.88	0.0000	0.0000	0.0000	0.0000;
	11677	36.84	-4.5	17.19	-4.5	1.0435	44.26	1	36.88	18.06	0	0	0	0	0	0	0	0	0	0	36.88	0.0000	0.0000	0.0000	0.0000;
	11677	36.84	-4.5	17.19	-4.5	1.0435	44.26	1	36.88	11.32	0	0	0	0	0	0	0	0	0	0	36.88	0.0000	0.0000	0.0000	0.0000;
	11685	41.85	-4.65	21.33	-4.65	1.04	50.28	1	41.9	6.45	0	0	0	0	0	0	0	0	0	0	41.9	0.0000	0.0000	0.0000	0.0000;
	11686	0	0	21.33	-4.65	1.04	50.28	0	41.9	5.4	0	0	0	0	0	0	0	0	0	0	41.9	0.0000	0.0000	0.0000	0.0000;
	11695	70.12	22.14	35.73	-7.79	1.051	84.24	1	70.2	33.44	0	0	0	0	0	0	0	0	0	0	70.2	0.0000	0.0000	0.0000	0.0000;
	11696	70.12	21.14	35.73	-7.79	1.051	84.24	1	70.2	23.21	0	0	0	0	0	0	0	0	0	0	70.2	0.0000	0.0000	0.0000	0.0000;
	11697	70.12	22.88	35.73	-7.79	1.051	84.24	1	70.2	21.3	0	0	0	0	0	0	0	0	0	0	70.2	0.0000	0.0000	0.0000	0.0000;
	11698	70.12	17.99	35.73	-7.79	1.051	84.24	1	70.2	13.35	0	0	0	0	0	0	0	0	0	0	70.2	0.0000	0.0000	0.0000	0.0000;
	11699	70.12	22	35.73	-7.79	1.051	84.24	1	70.2	32.21	0	0	0	0	0	0	0	0	0	0	70.2	0.0000	0.0000	0.0000	0.0000;
	11703	7.99	0	0	0	1.04	9.6	1	8	1.28	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	11706	0	0	0	0	1.04	2.64	0	2.2	0.62	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	11706	2.3	0	0	0	1.04	2.76	1	2.3	1.14	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	11706	0	0	0	0	1.04	2.76	0	2.3	0.7	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	11708	0	0	0	0	1.04	2.82	0	2.35	0.26	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	11708	0	0	0	0	1.04	2.82	0	2.35	0.39	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	11708	0	0	0	0	1.04	3.24	0	2.7	0.35	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	11708	3	0	0	0	1.04	3.6	1	3	1.25	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	11714	225.66	43.27	115	-25.08	1.028	271.12	1	225.93	53.24	0	0	0	0	0	0	0	0	0	0	225.9333	0.0000	0.0000	0.0000	0.0000;
	11715	225.66	32	115	-25.08	1.0449	271.12	1	225.93	98.07	0	0	0	0	0	0	0	0	0	0	225.9333	0.0000	0.0000	0.0000	0.0000;
	11716	225.66	39.98	115	-25.08	1.046	271.12	1	225.93	31	0	0	0	0	0	0	0	0	0	0	225.9333	0.0000	0.0000	0.0000	0.0000;
	11717	225.66	32	115	-25.08	1.0275	271.12	1	225.93	49.18	0	0	0	0	0	0	0	0	0	0	225.9333	0.0000	0.0000	0.0000	0.0000;
	11718	225.66	32	115	-25.08	1.0267	271.12	1	225.93	94.14	0	0	0	0	0	0	0	0	0	0	225.9333	0.0000	0.0000	0.0000	0.0000;
	11719	225.66	39.45	115	-25.08	1.046	271.12	1	225.93	39.86	0	0	0	0	0	0	0	0	0	0	225.9333	0.0000	0.0000	0.0000	0.0000;
	11722	68.12	34.71	34.71	-7.57	1.041	81.84	1	68.2	31.21	0	0	0	0	0	0	0	0	0	0	68.2	0.0000	0.0000	0.0000	0.0000;
	11726	1.5	0	0	0	1.04	1.8	1	1.5	0.27	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11726	9.99	0	0	0	1.04	12	1	10	1.6	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	11729	3	0	0	0	1.04	3.6	1	3	1.27	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	11730	3	0	0	0	1.04	3.6	1	3	0.63	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	11733	1.8	0	0	0	1.04	2.16	1	1.8	0.2	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	11733	0	0	0	0	1.04	4.32	0	3.6	1.75	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	11736	0	0	2.7	-0.59	1.04	6.36	0	5.3	2.07	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	11737	0	0	2.7	-0.59	1.04	6.36	0	5.3	0.98	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	11741	0	0	0	0	1.04	1.2	0	1	0.3	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11742	0	0	0	0	1.04	1.56	0	1.3	0.39	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	11744	5.49	0	0	0	1.04	6.6	1	5.5	2.34	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	11747	60.43	30.79	30.79	-6.72	1.0395	72.6	1	60.5	20.81	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	11747	60.43	30.79	30.79	-6.72	1.0395	72.6	1	60.5	12.37	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	11747	60.43	30.79	30.79	-6.72	1.0395	72.6	1	60.5	13.97	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	11747	60.43	30.79	30.79	-6.72	1.0395	72.6	1	60.5	26.71	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	11752	0	0	8.62	-2.26	1.04	22.2	0	18.5	1.99	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	11757	83.5	42.55	42.55	-9.28	1.0285	100.32	1	83.6	11.67	0	0	0	0	0	0	0	0	0	0	83.6	0.0000	0.0000	0.0000	0.0000;
	11758	83.5	42.55	42.55	-9.28	1.0285	100.32	1	83.6	32.4	0	0	0	0	0	0	0	0	0	0	83.6	0.0000	0.0000	0.0000	0.0000;
	11759	83.5	42.55	42.55	-9.28	1.0285	100.32	1	83.6	20.6	0	0	0	0	0	0	0	0	0	0	83.6	0.0000	0.0000	0.0000	0.0000;
	11760	83.5	42.55	42.55	-9.28	1.0285	100.32	1	83.6	31.58	0	0	0	0	0	0	0	0	0	0	83.6	0.0000	0.0000	0.0000	0.0000;
	11761	83.5	42.55	42.55	-9.28	1.0285	100.32	1	83.6	36.3	0	0	0	0	0	0	0	0	0	0	83.6	0.0000	0.0000	0.0000	0.0000;
	11762	83.5	42.55	42.55	-9.28	1.0285	100.32	1	83.6	24.8	0	0	0	0	0	0	0	0	0	0	83.6	0.0000	0.0000	0.0000	0.0000;
	11765	0	0	9.47	-2.06	1.04	22.32	0	18.6	7.78	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	11768	4.1	0	0	0	1.04	4.92	1	4.1	0.65	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11768	2.2	0	0	0	1.04	2.64	1	2.2	0.94	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	11769	0	0	0	0	1.04	1.68	0	1.4	0.68	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	11775	0	0	152.1	-39.82	1.0441	391.68	0	326.4	128.78	0	0	0	0	0	0	0	0	0	0	326.4	0.0000	0.0000	0.0000	0.0000;
	11776	0	0	152.1	-39.82	1.0441	391.68	0	326.4	159.59	0	0	0	0	0	0	0	0	0	0	326.4	0.0000	0.0000	0.0000	0.0000;
	11780	41.45	21.12	21.12	-4.61	1.055	49.8	1	41.5	4.85	0	0	0	0	0	0	0	0	0	0	41.5	0.0000	0.0000	0.0000	0.0000;
	11780	41.45	21.12	21.12	-4.61	1.055	49.8	1	41.5	4.19	0	0	0	0	0	0	0	0	0	0	41.5	0.0000	0.0000	0.0000	0.0000;
	11783	7.49	0	0	0	1.04	9	1	7.5	3.43	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	11786	4.1	1.57	1.57	-0.2	1.04	4.92	1	4.1	0.68	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11786	4.1	1.57	1.57	-0.2	1.04	4.92	1	4.1	1.98	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11787	4.1	1.57	1.57	-0.2	1.04	4.92	1	4.1	1.46	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11787	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.24	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	11788	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.29	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	11788	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.16	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	11789	0.6	0.23	0.23	-0.03	1.05	0.72	1	0.6	0.25	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	11793	0	0	2.24	-0.49	1.04	5.28	0	4.4	1.27	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	11794	0	0	3.16	-0.69	1.04	7.44	0	6.2	3.09	0	0	0	0	0	0	0	0	0	0	6.2	0.0000	0.0000	0.0000	0.0000;
	11797	95.99	-4.19	48.91	-10.67	1.037	115.32	1	96.1	28.03	0	0	0	0	0	0	0	0	0	0	96.1	0.0000	0.0000	0.0000	0.0000;
	11797	95.99	-4.19	48.91	-10.67	1.037	115.32	1	96.1	12.76	0	0	0	0	0	0	0	0	0	0	96.1	0.0000	0.0000	0.0000	0.0000;
	11797	95.99	-4.19	48.91	-10.67	1.037	115.32	1	96.1	28.41	0	0	0	0	0	0	0	0	0	0	96.1	0.0000	0.0000	0.0000	0.0000;
	11797	95.99	-4.19	48.91	-10.67	1.037	115.32	1	96.1	23.52	0	0	0	0	0	0	0	0	0	0	96.1	0.0000	0.0000	0.0000	0.0000;
	11800	4.19	0	0	0	1.04	5.04	1	4.2	1.3	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	11800	0	0	0	0	1.04	2.16	0	1.8	0.73	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	11805	0	0	112.91	-29.56	1.038	290.76	0	242.3	61.49	0	0	0	0	0	0	0	0	0	0	242.3	0.0000	0.0000	0.0000	0.0000;
	11811	0	0	132.81	-34.77	1.045	342	0	285	28.52	0	0	0	0	0	0	0	0	0	0	285	0.0000	0.0000	0.0000	0.0000;
	11819	150.82	30.96	57.98	-7.4	1.0335	181.2	1	151	30.16	0	0	0	0	0	0	0	0	0	0	151	0.0000	0.0000	0.0000	0.0000;
	11820	150.82	14.01	57.98	-7.4	1.0368	181.2	1	151	56.83	0	0	0	0	0	0	0	0	0	0	151	0.0000	0.0000	0.0000	0.0000;
	11821	150.82	40.44	57.98	-7.4	1.0335	181.2	1	151	71.71	0	0	0	0	0	0	0	0	0	0	151	0.0000	0.0000	0.0000	0.0000;
	11824	0	0	0	0	1.04	13.68	0	11.4	3.15	0	0	0	0	0	0	0	0	0	0	11.4	0.0000	0.0000	0.0000	0.0000;
	11827	0	0	12.36	-3.24	1.0415	31.84	0	26.53	5.34	0	0	0	0	0	0	0	0	0	0	26.5333	0.0000	0.0000	0.0000	0.0000;
	11827	26.5	-3.24	12.36	-3.24	1.0415	31.84	1	26.53	12.19	0	0	0	0	0	0	0	0	0	0	26.5333	0.0000	0.0000	0.0000	0.0000;
	11827	26.5	-3.24	12.36	-3.24	1.0415	31.84	1	26.53	11.98	0	0	0	0	0	0	0	0	0	0	26.5333	0.0000	0.0000	0.0000	0.0000;
	11831	26.97	-3	13.74	-3	1.036	32.4	1	27	7.55	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	11834	0	0	4.84	-1.05	1.04	11.4	0	9.5	1.94	0	0	0	0	0	0	0	0	0	0	9.5	0.0000	0.0000	0.0000	0.0000;
	11834	0	0	0.51	-0.11	1.04	1.2	0	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11837	4.99	0	0	0	1.04	6	1	5	1.41	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	11844	112.67	24.75	57.42	-12.52	1.048	135.36	1	112.8	38.59	0	0	0	0	0	0	0	0	0	0	112.8	0.0000	0.0000	0.0000	0.0000;
	11847	52.94	26.98	26.98	-5.88	1.0395	63.6	1	53	18.01	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11847	52.94	26.98	26.98	-5.88	1.0395	63.6	1	53	19.91	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11847	52.94	26.98	26.98	-5.88	1.0395	63.6	1	53	20.46	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11851	0	0	3.05	-0.67	1.04	7.2	0	6	0.83	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	11853	1.2	0	0	0	1.04	1.44	1	1.2	0.56	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11853	4	0	0	0	1.04	4.8	1	4	0.86	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	11856	115.06	40	53.68	-14.05	1.0675	138.24	1	115.2	30.53	0	0	0	0	0	0	0	0	0	0	115.2	0.0000	0.0000	0.0000	0.0000;
	11861	143.23	52.22	72.99	-15.92	1.054	172.08	1	143.4	20.93	0	0	0	0	0	0	0	0	0	0	143.4	0.0000	0.0000	0.0000	0.0000;
	11862	143.23	44.58	72.99	-15.92	1.054	172.08	1	143.4	23.65	0	0	0	0	0	0	0	0	0	0	143.4	0.0000	0.0000	0.0000	0.0000;
	11863	143.23	52.53	72.99	-15.92	1.054	172.08	1	143.4	49.39	0	0	0	0	0	0	0	0	0	0	143.4	0.0000	0.0000	0.0000	0.0000;
	11864	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.37	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	11865	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.21	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	11869	33.56	4.91	15.66	-4.1	1.039	40.32	1	33.6	9.32	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	11869	33.56	4.91	15.66	-4.1	1.039	40.32	1	33.6	11.14	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	11873	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.33	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11873	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.55	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11873	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.74	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11873	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.3	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11876	1.9	0	0	0	1.04	2.28	1	1.9	0.61	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	11877	4.89	0	0	0	1.04	5.88	1	4.9	2.07	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	11880	11.99	0	0	0	1.04	14.4	1	12	3.4	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	11883	251.03	35.54	127.93	-27.9	1.0585	301.6	1	251.33	50.75	0	0	0	0	0	0	0	0	0	0	251.3333	0.0000	0.0000	0.0000	0.0000;
	11884	0	0	127.93	-27.9	1.044	301.6	0	251.33	54.15	0	0	0	0	0	0	0	0	0	0	251.3333	0.0000	0.0000	0.0000	0.0000;
	11885	251.03	36.06	127.93	-27.9	1.0562	301.6	1	251.33	109.19	0	0	0	0	0	0	0	0	0	0	251.3333	0.0000	0.0000	0.0000	0.0000;
	11891	115.46	33.43	58.84	-12.83	1.051	138.72	1	115.6	29.41	0	0	0	0	0	0	0	0	0	0	115.6	0.0000	0.0000	0.0000	0.0000;
	11892	115.46	48.69	58.84	-12.83	1.051	138.72	1	115.6	18.75	0	0	0	0	0	0	0	0	0	0	115.6	0.0000	0.0000	0.0000	0.0000;
	11895	1	0	0	0	1.04	1.2	1	1	0.13	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11895	2	0	0	0	1.04	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	11895	2.4	0	0	0	1.04	2.88	1	2.4	0.34	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	11895	2.7	0	0	0	1.04	3.24	1	2.7	0.46	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	11898	0	0	307.42	-80.48	1.035	791.64	0	659.7	164.22	0	0	0	0	0	0	0	0	0	0	659.7	0.0000	0.0000	0.0000	0.0000;
	11900	1.7	0	0	0	1.04	2.04	1	1.7	0.51	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	11900	2.3	0	0	0	1.04	2.76	1	2.3	0.41	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	11900	2.7	0	0	0	1.04	3.24	1	2.7	0.77	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	11903	74.91	32.81	38.17	-8.33	1.0765	90	1	75	32.5	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	11904	74.91	38.17	38.17	-8.33	1.074	90	1	75	28.36	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	11905	74.91	28.66	38.17	-8.33	1.0765	90	1	75	32.14	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	11909	233.19	31.76	118.83	-25.91	1.0525	280.16	1	233.47	56.22	0	0	0	0	0	0	0	0	0	0	233.4667	0.0000	0.0000	0.0000	0.0000;
	11910	233.19	31.76	118.83	-25.91	1.0565	280.16	1	233.47	112.86	0	0	0	0	0	0	0	0	0	0	233.4667	0.0000	0.0000	0.0000	0.0000;
	11911	233.19	31.76	118.83	-25.91	1.0528	280.16	1	233.47	63.52	0	0	0	0	0	0	0	0	0	0	233.4667	0.0000	0.0000	0.0000	0.0000;
	11912	233.19	31.76	118.83	-25.91	1.053	280.16	1	233.47	62.27	0	0	0	0	0	0	0	0	0	0	233.4667	0.0000	0.0000	0.0000	0.0000;
	11913	233.19	31.76	118.83	-25.91	1.0544	280.16	1	233.47	61.04	0	0	0	0	0	0	0	0	0	0	233.4667	0.0000	0.0000	0.0000	0.0000;
	11914	233.19	31.76	118.83	-25.91	1.0545	280.16	1	233.47	54.86	0	0	0	0	0	0	0	0	0	0	233.4667	0.0000	0.0000	0.0000	0.0000;
	11918	0	0	8.67	-2.27	1.04	22.32	0	18.6	6.03	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	11920	0	0	8.67	-2.27	1.04	22.32	0	18.6	4.5	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	11921	0	0	8.67	-2.27	1.04	22.32	0	18.6	5.21	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	11925	1	0	0	0	1.04	1.2	1	1	0.14	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11925	0	0	0	0	1.04	7.92	0	6.6	2.74	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	11928	3.7	0	0	0	1.04	4.44	1	3.7	0.93	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	11928	1.2	0	0	0	1.04	1.44	1	1.2	0.39	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11929	1.2	0	0	0	1.04	1.44	1	1.2	0.49	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11929	1.1	0	0	0	1.04	1.32	1	1.1	0.27	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	11932	1.5	-0.22	0.32	-0.22	1.038	1.8	1	1.5	0.39	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11932	7.49	-1.08	1.6	-1.08	1.038	9	1	7.5	1.71	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	11936	37.1	17.31	17.31	-4.53	1.0265	44.57	1	37.14	12.2	0	0	0	0	0	0	0	0	0	0	37.14	0.0000	0.0000	0.0000	0.0000;
	11936	37.1	17.31	17.31	-4.53	1.0265	44.57	1	37.14	18.13	0	0	0	0	0	0	0	0	0	0	37.14	0.0000	0.0000	0.0000	0.0000;
	11937	37.1	17.31	17.31	-4.53	1.0265	44.57	1	37.14	7.89	0	0	0	0	0	0	0	0	0	0	37.14	0.0000	0.0000	0.0000	0.0000;
	11937	37.1	17.31	17.31	-4.53	1.0265	44.57	1	37.14	4.27	0	0	0	0	0	0	0	0	0	0	37.14	0.0000	0.0000	0.0000	0.0000;
	11938	37.1	17.31	17.31	-4.53	1.0265	44.57	1	37.14	5.69	0	0	0	0	0	0	0	0	0	0	37.14	0.0000	0.0000	0.0000	0.0000;
	11942	162.16	-18.02	82.64	-18.02	1.0109	194.82	1	162.35	38.19	0	0	0	0	0	0	0	0	0	0	162.35	0.0000	0.0000	0.0000	0.0000;
	11943	162.16	-5.75	82.64	-18.02	1.018	194.82	1	162.35	22.5	0	0	0	0	0	0	0	0	0	0	162.35	0.0000	0.0000	0.0000	0.0000;
	11944	162.16	-4.3	82.64	-18.02	1.018	194.82	1	162.35	46.56	0	0	0	0	0	0	0	0	0	0	162.35	0.0000	0.0000	0.0000	0.0000;
	11945	162.16	-0.63	82.64	-18.02	1.018	194.82	1	162.35	28.43	0	0	0	0	0	0	0	0	0	0	162.35	0.0000	0.0000	0.0000	0.0000;
	11946	162.16	-8.14	82.64	-18.02	1.018	194.82	1	162.35	73.63	0	0	0	0	0	0	0	0	0	0	162.35	0.0000	0.0000	0.0000	0.0000;
	11947	162.16	-4.74	82.64	-18.02	1.018	194.82	1	162.35	73.06	0	0	0	0	0	0	0	0	0	0	162.35	0.0000	0.0000	0.0000	0.0000;
	11950	99.08	-8.64	50.49	-11.01	1.037	119.04	1	99.2	26.7	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	11950	99.08	-8.64	50.49	-11.01	1.037	119.04	1	99.2	33.74	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	11950	99.08	-8.64	50.49	-11.01	1.037	119.04	1	99.2	22.15	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	11950	99.08	-8.64	50.49	-11.01	1.037	119.04	1	99.2	30.05	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	11950	99.08	-8.64	50.49	-11.01	1.037	119.04	1	99.2	42.9	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	11950	99.08	-8.64	50.49	-11.01	1.037	119.04	1	99.2	35.1	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	11953	78.41	39.5	39.96	-8.71	1.09	94.2	1	78.5	27.99	0	0	0	0	0	0	0	0	0	0	78.5	0.0000	0.0000	0.0000	0.0000;
	11954	78.41	39.96	39.96	-8.71	1.0725	94.2	1	78.5	29.55	0	0	0	0	0	0	0	0	0	0	78.5	0.0000	0.0000	0.0000	0.0000;
	11957	0	0	1.78	-0.39	1.04	4.2	0	3.5	1.57	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	11957	0	0	1.78	-0.39	1.04	4.2	0	3.5	1.36	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	11957	0	0	1.78	-0.39	1.04	4.2	0	3.5	0.59	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	11963	5.19	0	0	0	1.04	6.24	1	5.2	2.37	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	11963	1.1	0	0	0	1.04	1.32	1	1.1	0.27	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	11970	17.98	0	0	0	1.04	21.6	1	18	8.04	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	11970	0	0	0	0	1.04	3.84	0	3.2	1.17	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	13662	60.43	30.79	30.79	-6.72	1.048	72.6	1	60.5	6.3	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	13666	66.92	-1.22	31.22	-8.17	1.0405	80.4	1	67	12.82	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	13669	21.17	3.01	9.88	-2.59	1.0495	25.44	1	21.2	4.02	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	13669	21.17	3.01	9.88	-2.59	1.0495	25.44	1	21.2	2.57	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	13670	21.17	5.34	9.88	-2.59	1.0495	25.44	1	21.2	5.81	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	13674	204.42	-22.72	104.18	-22.72	1.0203	245.6	1	204.67	40.17	0	0	0	0	0	0	0	0	0	0	204.6667	0.0000	0.0000	0.0000	0.0000;
	13675	204.42	-22.72	104.18	-22.72	1.0212	245.6	1	204.67	71.12	0	0	0	0	0	0	0	0	0	0	204.6667	0.0000	0.0000	0.0000	0.0000;
	13676	204.42	-22.72	104.18	-22.72	1.025	245.6	1	204.67	74.52	0	0	0	0	0	0	0	0	0	0	204.6667	0.0000	0.0000	0.0000	0.0000;
	13682	1.66	-0.2	0.78	-0.2	1.04	2	1	1.67	0.32	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	13683	1.66	-0.2	0.78	-0.2	1.04	2	1	1.67	0.19	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	13685	26.97	12.58	12.58	-3.29	1.0265	32.4	1	27	9.03	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	13685	26.97	12.58	12.58	-3.29	1.0265	32.4	1	27	6.44	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	13686	1.66	0.11	0.78	-0.2	1.031	2	1	1.67	0.27	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	13690	101.88	-14.69	21.73	-14.69	1.0285	122.4	1	102	18.79	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	13691	0	0	0.68	-0.46	1.04	3.84	0	3.2	0.6	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	13695	3	0	0	0	1.04	3.6	1	3	1.24	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	13695	1.9	0	0	0	1.04	2.28	1	1.9	0.94	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	13696	0.93	0	0	0	1.04	1.12	1	0.93	0.15	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	13696	0	0	0	0	1.04	1.12	0	0.93	0.17	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	13697	0	0	0	0	1.04	1.12	0	0.93	0.41	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	13705	979.63	165.71	360.93	-80.43	1.0486	1176.96	1	980.8	390.59	0	0	0	0	0	0	0	0	0	0	980.8	0.0000	0.0000	0.0000	0.0000;
	13709	48.58	10.11	24.75	-5.4	1.042	58.36	1	48.63	23.16	0	0	0	0	0	0	0	0	0	0	48.6333	0.0000	0.0000	0.0000	0.0000;
	13709	48.58	10.11	24.75	-5.4	1.042	58.36	1	48.63	20.56	0	0	0	0	0	0	0	0	0	0	48.6333	0.0000	0.0000	0.0000	0.0000;
	13709	48.58	10.11	24.75	-5.4	1.042	58.36	1	48.63	5.98	0	0	0	0	0	0	0	0	0	0	48.6333	0.0000	0.0000	0.0000	0.0000;
	13718	68.92	14.7	14.7	-9.94	1.0315	82.8	1	69	24.36	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	13722	10.09	0	0	0	1.04	12.12	1	10.1	4.38	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	13722	3	0	0	0	1.04	3.6	1	3	1.21	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	13723	1.8	0	0	0	1.04	2.16	1	1.8	0.49	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	13723	0	0	0	0	1.04	1.2	0	1	0.3	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	13726	65.72	30.66	30.66	-8.03	1.04	78.96	1	65.8	12.23	0	0	0	0	0	0	0	0	0	0	65.8	0.0000	0.0000	0.0000	0.0000;
	13726	65.72	30.66	30.66	-8.03	1.04	78.96	1	65.8	10.14	0	0	0	0	0	0	0	0	0	0	65.8	0.0000	0.0000	0.0000	0.0000;
	13731	139.83	33.63	71.26	-15.54	1.045	168	1	140	47.66	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	13732	139.83	31.69	71.26	-15.54	1.0405	168	1	140	62.62	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	13733	139.83	49.43	71.26	-15.54	1.045	168	1	140	36.71	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	13734	139.83	29.54	71.26	-15.54	1.045	168	1	140	18.34	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	13740	1296.45	-99.06	477.66	-106.44	1.0267	1557.6	1	1298	541.06	0	0	0	0	0	0	0	0	0	0	1298	0.0000	0.0000	0.0000	0.0000;
	13741	1296.45	-99.06	477.66	-106.44	1.0286	1557.6	1	1298	457.01	0	0	0	0	0	0	0	0	0	0	1298	0.0000	0.0000	0.0000	0.0000;
	13744	0.65	0	0	0	1.04	0.78	1	0.65	0.08	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	13744	0	0	0	0	1.04	3.12	0	2.6	0.37	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	13744	2.9	0	0	0	1.04	3.48	1	2.9	1.3	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	13744	3	0	0	0	1.04	3.6	1	3	0.96	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	13744	0	0	0	0	1.04	6	0	5	1.91	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	13744	0	0	0	0	1.04	0.78	0	0.65	0.09	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	13744	0	0	0	0	1.04	1.2	0	1	0.17	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	13744	1	0	0	0	1.04	1.2	1	1	0.23	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	13744	0	0	0	0	1.04	1.2	0	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	13744	0	0	0	0	1.04	1.2	0	1	0.25	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	13744	1.3	0	0	0	1.04	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	13744	1.5	0	0	0	1.04	1.8	1	1.5	0.73	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	13744	2	0	0	0	1.04	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	13749	216.94	48.07	110.55	-24.11	1.0249	260.64	1	217.2	62.2	0	0	0	0	0	0	0	0	0	0	217.2	0.0000	0.0000	0.0000	0.0000;
	13750	216.94	48.07	110.55	-24.11	1.0267	260.64	1	217.2	34.45	0	0	0	0	0	0	0	0	0	0	217.2	0.0000	0.0000	0.0000	0.0000;
	13751	216.94	55.78	110.55	-24.11	1.0265	260.64	1	217.2	95.07	0	0	0	0	0	0	0	0	0	0	217.2	0.0000	0.0000	0.0000	0.0000;
	13755	42.82	-4.76	21.82	-4.76	1.04	51.45	1	42.88	9.19	0	0	0	0	0	0	0	0	0	0	42.875	0.0000	0.0000	0.0000	0.0000;
	13755	42.82	-4.76	21.82	-4.76	1.04	51.45	1	42.88	13.66	0	0	0	0	0	0	0	0	0	0	42.875	0.0000	0.0000	0.0000	0.0000;
	13759	42.82	6.19	21.82	-4.76	1.04	51.45	1	42.88	19.84	0	0	0	0	0	0	0	0	0	0	42.875	0.0000	0.0000	0.0000	0.0000;
	13760	42.82	6.19	21.82	-4.76	1.04	51.45	1	42.88	8.44	0	0	0	0	0	0	0	0	0	0	42.875	0.0000	0.0000	0.0000	0.0000;
	13767	0	0	7.46	-1.95	1.04	19.2	0	16	6.04	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13767	0	0	7.46	-1.95	1.04	19.2	0	16	3.05	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13773	0	0	275.73	-72.19	1.0454	710.04	0	591.7	137.44	0	0	0	0	0	0	0	0	0	0	591.7	0.0000	0.0000	0.0000	0.0000;
	13774	0	0	275.73	-72.19	1.0454	710.04	0	591.7	184.87	0	0	0	0	0	0	0	0	0	0	591.7	0.0000	0.0000	0.0000	0.0000;
	13775	0	0	275.73	-72.19	1.0454	710.04	0	591.7	231.57	0	0	0	0	0	0	0	0	0	0	591.7	0.0000	0.0000	0.0000	0.0000;
	13778	19.58	9.13	9.13	-2.39	1.038	23.52	1	19.6	8.29	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	13783	224.23	19.33	114.27	-24.92	1.0584	269.4	1	224.5	62.2	0	0	0	0	0	0	0	0	0	0	224.5	0.0000	0.0000	0.0000	0.0000;
	13784	224.23	16.9	114.27	-24.92	1.0585	269.4	1	224.5	76.91	0	0	0	0	0	0	0	0	0	0	224.5	0.0000	0.0000	0.0000	0.0000;
	13785	224.23	19.33	114.27	-24.92	1.0579	269.4	1	224.5	59.87	0	0	0	0	0	0	0	0	0	0	224.5	0.0000	0.0000	0.0000	0.0000;
	13786	224.23	19.33	114.27	-24.92	1.0579	269.4	1	224.5	90.44	0	0	0	0	0	0	0	0	0	0	224.5	0.0000	0.0000	0.0000	0.0000;
	13789	23.97	-2.66	12.22	-2.66	1.04	28.8	1	24	11.71	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	13793	41.17	-2.02	15.83	-2.02	1.04	49.46	1	41.22	10.99	0	0	0	0	0	0	0	0	0	0	41.2167	0.0000	0.0000	0.0000	0.0000;
	13794	41.17	-2.02	15.83	-2.02	1.0395	49.46	1	41.22	18.97	0	0	0	0	0	0	0	0	0	0	41.2167	0.0000	0.0000	0.0000	0.0000;
	13794	41.17	-2.02	15.83	-2.02	1.0395	49.46	1	41.22	8.84	0	0	0	0	0	0	0	0	0	0	41.2167	0.0000	0.0000	0.0000	0.0000;
	13794	41.17	-2.02	15.83	-2.02	1.0395	49.46	1	41.22	19.93	0	0	0	0	0	0	0	0	0	0	41.2167	0.0000	0.0000	0.0000	0.0000;
	13794	41.17	-2.02	15.83	-2.02	1.0395	49.46	1	41.22	14.52	0	0	0	0	0	0	0	0	0	0	41.2167	0.0000	0.0000	0.0000	0.0000;
	13794	41.17	-2.02	15.83	-2.02	1.0395	49.46	1	41.22	15.43	0	0	0	0	0	0	0	0	0	0	41.2167	0.0000	0.0000	0.0000	0.0000;
	13799	18.58	-0.42	8.67	-2.27	1.04	22.32	1	18.6	6.69	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	13800	18.58	-0.42	8.67	-2.27	1.04	22.32	1	18.6	8.89	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	13805	18.58	8.67	8.67	-2.27	1.017	22.32	1	18.6	4.99	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	13808	19.88	9.27	9.27	-2.43	1.04	23.88	1	19.9	3.53	0	0	0	0	0	0	0	0	0	0	19.9	0.0000	0.0000	0.0000	0.0000;
	13808	19.88	9.27	9.27	-2.43	1.04	23.88	1	19.9	2.47	0	0	0	0	0	0	0	0	0	0	19.9	0.0000	0.0000	0.0000	0.0000;
	13811	0	0	7.46	-1.95	1.04	19.2	0	16	3.48	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13811	0	0	7.46	-1.95	1.04	19.2	0	16	4.75	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13812	0	0	7.46	-1.95	1.04	19.2	0	16	4.59	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13812	0	0	7.46	-1.95	1.04	19.2	0	16	3.7	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13815	0	0	7.46	-1.95	1.04	19.2	0	16	5.68	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13816	0	0	7.46	-1.95	1.04	19.2	0	16	2.28	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13818	15.98	7.46	7.46	-1.95	1.04	19.2	1	16	5.36	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13819	15.98	7.46	7.46	-1.95	1.04	19.2	1	16	4.59	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13824	47.24	-5.77	22.04	-5.77	1.044	56.76	1	47.3	8.1	0	0	0	0	0	0	0	0	0	0	47.3	0.0000	0.0000	0.0000	0.0000;
	13831	133.94	62.49	62.49	-16.36	1.055	160.92	1	134.1	59.51	0	0	0	0	0	0	0	0	0	0	134.1	0.0000	0.0000	0.0000	0.0000;
	13835	19.98	-2.44	9.32	-2.44	1.038	24	1	20	5.93	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	13840	1137.14	135.62	418.97	-93.36	1.0478	1366.2	1	1138.5	206.13	0	0	0	0	0	0	0	0	0	0	1138.5	0.0000	0.0000	0.0000	0.0000;
	13841	1137.14	135.62	418.97	-93.36	1.048	1366.2	1	1138.5	192.48	0	0	0	0	0	0	0	0	0	0	1138.5	0.0000	0.0000	0.0000	0.0000;
	13847	1309.34	477.25	482.41	-107.49	1.0196	1573.08	1	1310.9	576.21	0	0	0	0	0	0	0	0	0	0	1310.9	0.0000	0.0000	0.0000	0.0000;
	13848	1309.34	477.25	482.41	-107.49	1.0181	1573.08	1	1310.9	558.19	0	0	0	0	0	0	0	0	0	0	1310.9	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	0.92	-0.2	1.04	2.16	0	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	1.36	-0.3	1.04	3.2	0	2.67	1.18	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.75	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	1.36	-0.3	1.04	3.2	0	2.67	1.24	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.87	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	1.36	-0.3	1.04	3.2	0	2.67	1.26	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.58	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	13856	213.25	99.16	99.49	-26.05	1.0087	256.2	1	213.5	55.37	0	0	0	0	0	0	0	0	0	0	213.5	0.0000	0.0000	0.0000	0.0000;
	13857	213.25	99.16	99.49	-26.05	1.0098	256.2	1	213.5	84.41	0	0	0	0	0	0	0	0	0	0	213.5	0.0000	0.0000	0.0000	0.0000;
	13863	15.98	7.46	7.46	-1.95	1.0445	19.2	1	16	4.77	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13864	15.98	6.52	7.46	-1.95	1.0445	19.2	1	16	6.9	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13868	50.44	25.7	25.7	-5.61	1.06	60.6	1	50.5	15.84	0	0	0	0	0	0	0	0	0	0	50.5	0.0000	0.0000	0.0000	0.0000;
	13874	26.97	9.86	12.58	-3.29	1.033	32.4	1	27	13.41	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	13874	26.97	9.86	12.58	-3.29	1.033	32.4	1	27	4.89	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	13880	64.42	13.74	13.74	-9.29	1.05	77.4	1	64.5	6.94	0	0	0	0	0	0	0	0	0	0	64.5	0.0000	0.0000	0.0000	0.0000;
	13886	242.38	71.32	123.52	-26.94	1.0545	291.2	1	242.67	82.21	0	0	0	0	0	0	0	0	0	0	242.6667	0.0000	0.0000	0.0000	0.0000;
	13887	242.38	63.96	123.52	-26.94	1.0528	291.2	1	242.67	30.64	0	0	0	0	0	0	0	0	0	0	242.6667	0.0000	0.0000	0.0000	0.0000;
	13888	242.38	52.97	123.52	-26.94	1.05	291.2	1	242.67	72.1	0	0	0	0	0	0	0	0	0	0	242.6667	0.0000	0.0000	0.0000	0.0000;
	13894	93.89	43.8	43.8	-11.47	1.049	112.8	1	94	26.32	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	13902	222.73	112.6	113.51	-24.75	1.0119	267.6	1	223	100.47	0	0	0	0	0	0	0	0	0	0	223	0.0000	0.0000	0.0000	0.0000;
	13903	222.73	112.6	113.51	-24.75	1.0087	267.6	1	223	68.28	0	0	0	0	0	0	0	0	0	0	223	0.0000	0.0000	0.0000	0.0000;
	13904	222.73	112.6	113.51	-24.75	1.0098	267.6	1	223	66.06	0	0	0	0	0	0	0	0	0	0	223	0.0000	0.0000	0.0000	0.0000;
	13905	222.73	113.51	113.51	-24.75	1.0205	267.6	1	223	49.57	0	0	0	0	0	0	0	0	0	0	223	0.0000	0.0000	0.0000	0.0000;
	13906	222.73	112.6	113.51	-24.75	1.0097	267.6	1	223	28.05	0	0	0	0	0	0	0	0	0	0	223	0.0000	0.0000	0.0000	0.0000;
	13907	222.73	112.6	113.51	-24.75	1.0129	267.6	1	223	94.14	0	0	0	0	0	0	0	0	0	0	223	0.0000	0.0000	0.0000	0.0000;
	13910	58.93	27.49	27.49	-7.2	1.046	70.8	1	59	28.06	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	13915	18.48	-0.68	8.62	-2.26	1.039	22.2	1	18.5	4.13	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	13915	18.48	-0.68	8.62	-2.26	1.039	22.2	1	18.5	6.17	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	13921	0	0	6.56	-1.72	1.04	16.9	0	14.08	6.22	0	0	0	0	0	0	0	0	0	0	14.08	0.0000	0.0000	0.0000	0.0000;
	13921	0	0	6.56	-1.72	1.04	16.9	0	14.08	5.03	0	0	0	0	0	0	0	0	0	0	14.08	0.0000	0.0000	0.0000	0.0000;
	13921	0	0	6.56	-1.72	1.04	16.9	0	14.08	4.34	0	0	0	0	0	0	0	0	0	0	14.08	0.0000	0.0000	0.0000	0.0000;
	13921	0	0	6.56	-1.72	1.04	16.9	0	14.08	4.67	0	0	0	0	0	0	0	0	0	0	14.08	0.0000	0.0000	0.0000	0.0000;
	13921	0	0	6.56	-1.72	1.04	16.9	0	14.08	3.36	0	0	0	0	0	0	0	0	0	0	14.08	0.0000	0.0000	0.0000	0.0000;
	13926	143.43	50.82	66.92	-17.52	1.0481	172.32	1	143.6	60.47	0	0	0	0	0	0	0	0	0	0	143.6	0.0000	0.0000	0.0000	0.0000;
	13927	143.43	50.82	66.92	-17.52	1.0503	172.32	1	143.6	23.32	0	0	0	0	0	0	0	0	0	0	143.6	0.0000	0.0000	0.0000	0.0000;
	13928	143.43	34.84	66.92	-17.52	1.045	172.32	1	143.6	41.7	0	0	0	0	0	0	0	0	0	0	143.6	0.0000	0.0000	0.0000	0.0000;
	13929	143.43	60.29	66.92	-17.52	1.045	172.32	1	143.6	69.17	0	0	0	0	0	0	0	0	0	0	143.6	0.0000	0.0000	0.0000	0.0000;
	13930	143.43	45.1	66.92	-17.52	1.045	172.32	1	143.6	45.5	0	0	0	0	0	0	0	0	0	0	143.6	0.0000	0.0000	0.0000	0.0000;
	13931	143.43	41.16	66.92	-17.52	1.045	172.32	1	143.6	55.15	0	0	0	0	0	0	0	0	0	0	143.6	0.0000	0.0000	0.0000	0.0000;
	13937	100.38	6.37	21.41	-14.47	1.0185	120.6	1	100.5	19.43	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	13940	15.98	-1.95	7.46	-1.95	1.0435	19.2	1	16	2.9	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13940	15.98	-1.95	7.46	-1.95	1.0435	19.2	1	16	7.53	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13942	19.58	-0.96	7.53	-0.96	1.038	23.52	1	19.6	9.24	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	13944	0	0	41.19	-10.78	1.04	106.08	0	88.4	19.73	0	0	0	0	0	0	0	0	0	0	88.4	0.0000	0.0000	0.0000	0.0000;
	13952	17.55	1.39	8.19	-2.14	1.0465	21.08	1	17.57	5.74	0	0	0	0	0	0	0	0	0	0	17.5667	0.0000	0.0000	0.0000	0.0000;
	13952	17.55	1.39	8.19	-2.14	1.0465	21.08	1	17.57	5.15	0	0	0	0	0	0	0	0	0	0	17.5667	0.0000	0.0000	0.0000	0.0000;
	13952	17.55	1.39	8.19	-2.14	1.0465	21.08	1	17.57	6.42	0	0	0	0	0	0	0	0	0	0	17.5667	0.0000	0.0000	0.0000	0.0000;
	13957	64.59	8.36	30.13	-7.89	1.0495	77.6	1	64.67	25.93	0	0	0	0	0	0	0	0	0	0	64.6667	0.0000	0.0000	0.0000	0.0000;
	13958	64.59	6.88	30.13	-7.89	1.0495	77.6	1	64.67	15.7	0	0	0	0	0	0	0	0	0	0	64.6667	0.0000	0.0000	0.0000	0.0000;
	13959	64.59	7.83	30.13	-7.89	1.0495	77.6	1	64.67	25.06	0	0	0	0	0	0	0	0	0	0	64.6667	0.0000	0.0000	0.0000	0.0000;
	13962	0	0	0.81	-0.18	1.036	1.92	0	1.6	0.3	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	13962	0	0	1.93	-0.42	1.036	4.56	0	3.8	1.7	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	13962	96.19	-9.28	49.02	-10.69	1.036	115.56	1	96.3	32.04	0	0	0	0	0	0	0	0	0	0	96.3	0.0000	0.0000	0.0000	0.0000;
	13962	96.19	-9.28	49.02	-10.69	1.036	115.56	1	96.3	17.83	0	0	0	0	0	0	0	0	0	0	96.3	0.0000	0.0000	0.0000	0.0000;
	13965	0	0	4.43	-0.97	1.04	10.44	0	8.7	3.58	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	13965	0	0	4.43	-0.97	1.04	10.44	0	8.7	1.55	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	13966	0	0	4.43	-0.97	1.04	10.44	0	8.7	2.86	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	13966	0	0	4.43	-0.97	1.04	10.44	0	8.7	1.26	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	13967	0	0	4.43	-0.97	1.04	10.44	0	8.7	4.06	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	13967	0	0	4.43	-0.97	1.04	10.44	0	8.7	3.55	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	13975	216.41	72.21	110.28	-24.05	1.0245	260	1	216.67	80.34	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	13976	216.41	74.18	110.28	-24.05	1.0227	260	1	216.67	67.89	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	13977	216.41	74.18	110.28	-24.05	1.0252	260	1	216.67	52.72	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	13978	216.41	93.07	110.28	-24.05	1.0245	260	1	216.67	81.57	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	13979	216.41	108.2	110.28	-24.05	1.0245	260	1	216.67	39.6	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	13980	216.41	74.18	110.28	-24.05	1.0232	260	1	216.67	92.59	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	13983	47.94	-5.86	22.37	-5.86	1.038	57.6	1	48	20.62	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	13988	140.83	30.03	30.03	-20.3	1.045	169.2	1	141	28.85	0	0	0	0	0	0	0	0	0	0	141	0.0000	0.0000	0.0000	0.0000;
	13992	22.27	-2.48	11.35	-2.48	1.04	26.76	1	22.3	8.27	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	13993	22.27	-2.48	11.35	-2.48	1.04	26.76	1	22.3	3.52	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	13995	22.27	-2.48	11.35	-2.48	1.0325	26.76	1	22.3	3.21	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	13995	22.27	-2.48	11.35	-2.48	1.0325	26.76	1	22.3	3.64	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	13999	23.97	5.11	5.11	-3.46	1.0425	28.8	1	24	5.05	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	14004	99.08	17.97	46.23	-12.1	1.048	119.04	1	99.2	29.36	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	14010	178.45	26.35	68.61	-8.75	1.052	214.4	1	178.67	29.87	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	14011	178.45	28.9	68.61	-8.75	1.0499	214.4	1	178.67	69.1	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	14012	178.45	27.97	68.61	-8.75	1.052	214.4	1	178.67	40.4	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	14013	178.45	28.08	68.61	-8.75	1.052	214.4	1	178.67	62.46	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	14014	178.45	28.9	68.61	-8.75	1.053	214.4	1	178.67	26.88	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	14015	178.45	28.9	68.61	-8.75	1.0508	214.4	1	178.67	51.98	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	14018	90.96	-6.45	42.44	-11.11	1.035	109.28	1	91.07	45.27	0	0	0	0	0	0	0	0	0	0	91.0667	0.0000	0.0000	0.0000	0.0000;
	14018	90.96	-6.45	42.44	-11.11	1.035	109.28	1	91.07	16.01	0	0	0	0	0	0	0	0	0	0	91.0667	0.0000	0.0000	0.0000	0.0000;
	14018	90.96	-6.45	42.44	-11.11	1.035	109.28	1	91.07	35.99	0	0	0	0	0	0	0	0	0	0	91.0667	0.0000	0.0000	0.0000	0.0000;
	14018	90.96	-6.45	42.44	-11.11	1.035	109.28	1	91.07	28.55	0	0	0	0	0	0	0	0	0	0	91.0667	0.0000	0.0000	0.0000	0.0000;
	14018	90.96	-6.45	42.44	-11.11	1.035	109.28	1	91.07	19.05	0	0	0	0	0	0	0	0	0	0	91.0667	0.0000	0.0000	0.0000	0.0000;
	14018	90.96	-6.45	42.44	-11.11	1.035	109.28	1	91.07	13.52	0	0	0	0	0	0	0	0	0	0	91.0667	0.0000	0.0000	0.0000	0.0000;
	14021	18.58	8.67	8.67	-2.27	1.07	22.32	1	18.6	2.63	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	14021	18.58	8.67	8.67	-2.27	1.07	22.32	1	18.6	6.14	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	14022	18.58	8.67	8.67	-2.27	1.055	22.32	1	18.6	3.7	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	14022	18.58	8.67	8.67	-2.27	1.055	22.32	1	18.6	2.08	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	14026	2.7	0.46	1.26	-0.33	1	3.24	1	2.7	1.17	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	14026	2.7	0.46	1.26	-0.33	1	3.24	1	2.7	0.57	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	14027	2.7	-0.33	1.26	-0.33	1	3.24	1	2.7	1.1	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	14033	281.51	173.5	251.03	-65.72	1.0185	646.44	1	538.7	111.12	0	0	0	0	0	0	0	0	0	0	538.7	0.0000	0.0000	0.0000	0.0000;
	14034	0	0	251.03	-65.72	1.041	646.44	0	538.7	78.64	0	0	0	0	0	0	0	0	0	0	538.7	0.0000	0.0000	0.0000	0.0000;
	14035	0	0	251.03	-65.72	1.041	646.44	0	538.7	255.16	0	0	0	0	0	0	0	0	0	0	538.7	0.0000	0.0000	0.0000	0.0000;
	14038	25.97	-3.74	5.54	-3.74	1.038	31.2	1	26	10.07	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	14041	18.48	-1.18	8.62	-2.26	1.024	22.2	1	18.5	5.91	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	14048	849.49	153.18	432.9	-94.41	1.0357	1020.6	1	850.5	118.26	0	0	0	0	0	0	0	0	0	0	850.5	0.0000	0.0000	0.0000	0.0000;
	14049	849.49	153.18	432.9	-94.41	1.0365	1020.6	1	850.5	152.49	0	0	0	0	0	0	0	0	0	0	850.5	0.0000	0.0000	0.0000	0.0000;
	14055	208.78	87.1	106.39	-23.2	1.0225	250.83	1	209.03	26.61	0	0	0	0	0	0	0	0	0	0	209.025	0.0000	0.0000	0.0000	0.0000;
	14056	208.78	80.78	106.39	-23.2	1.0225	250.83	1	209.03	51.17	0	0	0	0	0	0	0	0	0	0	209.025	0.0000	0.0000	0.0000	0.0000;
	14057	208.78	76.23	106.39	-23.2	1.0261	250.83	1	209.03	88.3	0	0	0	0	0	0	0	0	0	0	209.025	0.0000	0.0000	0.0000	0.0000;
	14058	208.78	76.23	106.39	-23.2	1.0217	250.83	1	209.03	22.13	0	0	0	0	0	0	0	0	0	0	209.025	0.0000	0.0000	0.0000	0.0000;
	14063	26.97	12.58	12.58	-3.29	1.06	32.4	1	27	6.12	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	14067	18.48	8.62	8.62	-2.26	1.0425	22.2	1	18.5	7.35	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	14067	18.48	8.62	8.62	-2.26	1.0425	22.2	1	18.5	6.33	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	14073	58.73	26.25	29.93	-6.53	1.045	70.56	1	58.8	25.47	0	0	0	0	0	0	0	0	0	0	58.8	0.0000	0.0000	0.0000	0.0000;
	14074	58.73	24.84	29.93	-6.53	1.045	70.56	1	58.8	6.14	0	0	0	0	0	0	0	0	0	0	58.8	0.0000	0.0000	0.0000	0.0000;
	14075	0	0	1.32	-0.29	1.04	3.12	0	2.6	0.99	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	14078	19.98	3.34	9.32	-2.44	1.039	24	1	20	6.49	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	14078	19.98	3.34	9.32	-2.44	1.039	24	1	20	3.42	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	14078	19.98	3.34	9.32	-2.44	1.039	24	1	20	4.87	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	14080	35.96	16.78	16.78	-4.39	1.05	43.2	1	36	8.34	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	14090	258.89	103.68	131.93	-28.77	1.038	311.04	1	259.2	110.03	0	0	0	0	0	0	0	0	0	0	259.2	0.0000	0.0000	0.0000	0.0000;
	14091	258.89	50.3	131.93	-28.77	1.047	311.04	1	259.2	103.19	0	0	0	0	0	0	0	0	0	0	259.2	0.0000	0.0000	0.0000	0.0000;
	14092	258.89	107.06	131.93	-28.77	1.0366	311.04	1	259.2	78.43	0	0	0	0	0	0	0	0	0	0	259.2	0.0000	0.0000	0.0000	0.0000;
	14095	0	0	1.5	-0.33	1.041	3.54	0	2.95	0.85	0	0	0	0	0	0	0	0	0	0	2.95	0.0000	0.0000	0.0000	0.0000;
	14095	0	0	1.5	-0.33	1.041	3.54	0	2.95	0.77	0	0	0	0	0	0	0	0	0	0	2.95	0.0000	0.0000	0.0000	0.0000;
	14095	43.95	-4.88	22.4	-4.88	1.041	52.8	1	44	7	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	14097	0	0	7.68	-0.98	1.04	24	0	20	5.27	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	14098	19.98	-0.98	7.68	-0.98	1.0435	24	1	20	6.07	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	14105	21.17	9.88	9.88	-2.59	1.0405	25.44	1	21.2	2.59	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	14106	21.17	9.88	9.88	-2.59	1.0405	25.44	1	21.2	7.36	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	14106	21.17	9.88	9.88	-2.59	1.0405	25.44	1	21.2	3.22	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	14109	19.23	8.97	8.97	-2.35	1.04	23.1	1	19.25	8.67	0	0	0	0	0	0	0	0	0	0	19.25	0.0000	0.0000	0.0000	0.0000;
	14109	19.23	8.97	8.97	-2.35	1.04	23.1	1	19.25	6.88	0	0	0	0	0	0	0	0	0	0	19.25	0.0000	0.0000	0.0000	0.0000;
	14109	19.23	8.97	8.97	-2.35	1.04	23.1	1	19.25	5.1	0	0	0	0	0	0	0	0	0	0	19.25	0.0000	0.0000	0.0000	0.0000;
	14109	19.23	8.97	8.97	-2.35	1.04	23.1	1	19.25	5.81	0	0	0	0	0	0	0	0	0	0	19.25	0.0000	0.0000	0.0000	0.0000;
	14112	17.98	8.39	8.39	-2.2	1.065	21.6	1	18	2.1	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	14112	17.98	8.39	8.39	-2.2	1.065	21.6	1	18	7.21	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	14114	69.5	26.72	26.72	-3.41	1.043	83.5	1	69.58	33.54	0	0	0	0	0	0	0	0	0	0	69.5833	0.0000	0.0000	0.0000	0.0000;
	14114	69.5	26.72	26.72	-3.41	1.043	83.5	1	69.58	18.28	0	0	0	0	0	0	0	0	0	0	69.5833	0.0000	0.0000	0.0000	0.0000;
	14114	69.5	26.72	26.72	-3.41	1.043	83.5	1	69.58	26.26	0	0	0	0	0	0	0	0	0	0	69.5833	0.0000	0.0000	0.0000	0.0000;
	14114	69.5	26.72	26.72	-3.41	1.043	83.5	1	69.58	32.89	0	0	0	0	0	0	0	0	0	0	69.5833	0.0000	0.0000	0.0000	0.0000;
	14114	0	0	26.72	-3.41	1.043	83.5	0	69.58	30.2	0	0	0	0	0	0	0	0	0	0	69.5833	0.0000	0.0000	0.0000	0.0000;
	14114	0	0	26.72	-3.41	1.043	83.5	0	69.58	34.19	0	0	0	0	0	0	0	0	0	0	69.5833	0.0000	0.0000	0.0000	0.0000;
	15812	74.41	34.72	34.72	-9.09	1.044	89.4	1	74.5	34.05	0	0	0	0	0	0	0	0	0	0	74.5	0.0000	0.0000	0.0000	0.0000;
	15812	74.41	34.72	34.72	-9.09	1.044	89.4	1	74.5	34.69	0	0	0	0	0	0	0	0	0	0	74.5	0.0000	0.0000	0.0000	0.0000;
	15822	201.85	272.61	272.61	-71.37	1.0593	702	1	585	106.93	0	0	0	0	0	0	0	0	0	0	585	0.0000	0.0000	0.0000	0.0000;
	15828	58.83	29.98	29.98	-6.54	1.0565	70.68	1	58.9	15.45	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	15829	58.83	29.98	29.98	-6.54	1.0565	70.68	1	58.9	7.72	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	15830	58.83	29.98	29.98	-6.54	1.0565	70.68	1	58.9	17.38	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	15831	58.83	29.98	29.98	-6.54	1.0565	70.68	1	58.9	12.85	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	15832	58.83	29.98	29.98	-6.54	1.0565	70.68	1	58.9	22.69	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	15835	97.88	45.67	45.67	-11.96	1.041	117.6	1	98	32.75	0	0	0	0	0	0	0	0	0	0	98	0.0000	0.0000	0.0000	0.0000;
	15843	10.39	-0.93	2.22	-1.5	1.036	12.48	1	10.4	3.16	0	0	0	0	0	0	0	0	0	0	10.4	0.0000	0.0000	0.0000	0.0000;
	15843	8.99	-0.93	1.92	-1.3	1.036	10.8	1	9	2.98	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	15848	156.31	72.93	72.93	-19.09	1.0495	187.8	1	156.5	28.06	0	0	0	0	0	0	0	0	0	0	156.5	0.0000	0.0000	0.0000	0.0000;
	15849	156.31	32.76	72.93	-19.09	1.048	187.8	1	156.5	58.03	0	0	0	0	0	0	0	0	0	0	156.5	0.0000	0.0000	0.0000	0.0000;
	15850	156.31	36.17	72.93	-19.09	1.048	187.8	1	156.5	49.04	0	0	0	0	0	0	0	0	0	0	156.5	0.0000	0.0000	0.0000	0.0000;
	15851	156.31	45.28	72.93	-19.09	1.048	187.8	1	156.5	38.08	0	0	0	0	0	0	0	0	0	0	156.5	0.0000	0.0000	0.0000	0.0000;
	15859	10.84	4.17	4.17	-0.53	1.044	13.02	1	10.85	3.23	0	0	0	0	0	0	0	0	0	0	10.85	0.0000	0.0000	0.0000	0.0000;
	15860	10.84	0.97	4.17	-0.53	1.042	13.02	1	10.85	5.42	0	0	0	0	0	0	0	0	0	0	10.85	0.0000	0.0000	0.0000	0.0000;
	15860	1.3	0.5	0.5	-0.06	1.042	1.56	1	1.3	0.2	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	15861	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.3	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	15861	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.2	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	15862	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.28	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	15862	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.1	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	15865	0	0	2.04	-0.53	1.04	5.25	0	4.37	1.89	0	0	0	0	0	0	0	0	0	0	4.375	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	0.93	-0.24	1.04	2.4	0	2	0.27	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	0.93	-0.24	1.04	2.4	0	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	1.4	-0.37	1.04	3.6	0	3	0.84	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	1.4	-0.37	1.04	3.6	0	3	1.09	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	2.04	-0.53	1.04	5.25	0	4.37	1.88	0	0	0	0	0	0	0	0	0	0	4.375	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	2.04	-0.53	1.04	5.25	0	4.37	0.82	0	0	0	0	0	0	0	0	0	0	4.375	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	2.04	-0.53	1.04	5.25	0	4.37	2.02	0	0	0	0	0	0	0	0	0	0	4.375	0.0000	0.0000	0.0000	0.0000;
	15869	49.94	-7.2	10.65	-7.2	1.04	60	1	50	15.14	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	15879	9.99	3.84	3.84	-0.49	1.045	12	1	10	3.98	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	15880	9.99	3.84	3.84	-0.49	1.045	12	1	10	3.02	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	15881	9.99	3.84	3.84	-0.49	1.042	12	1	10	3.95	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	15885	0	0	8.05	-5.44	1.04	45.36	0	37.8	3.93	0	0	0	0	0	0	0	0	0	0	37.8	0.0000	0.0000	0.0000	0.0000;
	15888	94.59	44.13	44.13	-11.55	1.043	113.64	1	94.7	10.51	0	0	0	0	0	0	0	0	0	0	94.7	0.0000	0.0000	0.0000	0.0000;
	15892	62.43	13.31	13.31	-9	1.0385	75	1	62.5	19.83	0	0	0	0	0	0	0	0	0	0	62.5	0.0000	0.0000	0.0000	0.0000;
	15899	115.86	18.56	54.06	-14.15	1.047	139.2	1	116	56.71	0	0	0	0	0	0	0	0	0	0	116	0.0000	0.0000	0.0000	0.0000;
	15900	115.86	13.06	54.06	-14.15	1.047	139.2	1	116	12.85	0	0	0	0	0	0	0	0	0	0	116	0.0000	0.0000	0.0000	0.0000;
	15901	115.86	-0.08	54.06	-14.15	1.045	139.2	1	116	22.8	0	0	0	0	0	0	0	0	0	0	116	0.0000	0.0000	0.0000	0.0000;
	15907	0	0	60.03	-7.66	1.04	187.6	0	156.33	36.74	0	0	0	0	0	0	0	0	0	0	156.3333	0.0000	0.0000	0.0000	0.0000;
	15908	156.15	60.03	60.03	-7.66	0.9826	187.6	1	156.33	41.64	0	0	0	0	0	0	0	0	0	0	156.3333	0.0000	0.0000	0.0000	0.0000;
	15909	156.15	60.03	60.03	-7.66	1.0245	187.6	1	156.33	31.22	0	0	0	0	0	0	0	0	0	0	156.3333	0.0000	0.0000	0.0000	0.0000;
	15913	0	0	14.91	-10.08	1.04	84	0	70	26.43	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	15922	29.96	-4.32	6.39	-4.32	1.038	36	1	30	9.08	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	15927	29.36	4.13	6.26	-4.23	1.04	35.28	1	29.4	5.59	0	0	0	0	0	0	0	0	0	0	29.4	0.0000	0.0000	0.0000	0.0000;
	15930	50.34	-7.26	10.74	-7.26	1.0425	60.48	1	50.4	17.51	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	15935	43.75	4.07	22.29	-4.86	1.04	52.56	1	43.8	15.31	0	0	0	0	0	0	0	0	0	0	43.8	0.0000	0.0000	0.0000	0.0000;
	15936	43.75	4.07	22.29	-4.86	1.04	52.56	1	43.8	11.35	0	0	0	0	0	0	0	0	0	0	43.8	0.0000	0.0000	0.0000	0.0000;
	15940	0.55	0.26	0.26	-0.07	1.0415	0.66	1	0.55	0.2	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	15940	0.55	0.26	0.26	-0.07	1.0415	0.66	1	0.55	0.23	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	15940	3.2	1.49	1.49	-0.39	1.0415	3.84	1	3.2	1.6	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	15940	3.2	1.49	1.49	-0.39	1.0415	3.84	1	3.2	0.89	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	15940	4.39	2.05	2.05	-0.54	1.0415	5.28	1	4.4	1.22	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	15940	25.47	11.88	11.88	-3.11	1.0415	30.6	1	25.5	9.98	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	15940	25.47	11.88	11.88	-3.11	1.0415	30.6	1	25.5	4.02	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	15940	25.47	11.88	11.88	-3.11	1.0415	30.6	1	25.5	7.63	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	15947	185.11	56.96	94.33	-20.57	1.0355	222.4	1	185.33	79.2	0	0	0	0	0	0	0	0	0	0	185.3333	0.0000	0.0000	0.0000	0.0000;
	15948	185.11	42.46	94.33	-20.57	1.033	222.4	1	185.33	38.23	0	0	0	0	0	0	0	0	0	0	185.3333	0.0000	0.0000	0.0000	0.0000;
	15949	185.11	56.96	94.33	-20.57	1.0347	222.4	1	185.33	27.06	0	0	0	0	0	0	0	0	0	0	185.3333	0.0000	0.0000	0.0000	0.0000;
	15955	0	0	436.18	-114.19	1.0455	1123.2	0	936	447.56	0	0	0	0	0	0	0	0	0	0	936	0.0000	0.0000	0.0000	0.0000;
	15956	0	0	436.18	-114.19	1.0455	1123.2	0	936	373.17	0	0	0	0	0	0	0	0	0	0	936	0.0000	0.0000	0.0000	0.0000;
	15962	117.86	32.8	54.99	-14.4	1.052	141.6	1	118	44.42	0	0	0	0	0	0	0	0	0	0	118	0.0000	0.0000	0.0000	0.0000;
	15965	55.13	11.76	11.76	-7.95	1.04	66.24	1	55.2	15.31	0	0	0	0	0	0	0	0	0	0	55.2	0.0000	0.0000	0.0000	0.0000;
	15971	186.19	-35.38	296.84	-77.71	1.0229	764.4	1	637	74.44	0	0	0	0	0	0	0	0	0	0	637	0.0000	0.0000	0.0000	0.0000;
	15977	235.02	206.13	425.78	-111.47	1.0444	1096.44	1	913.7	235	0	0	0	0	0	0	0	0	0	0	913.7	0.0000	0.0000	0.0000	0.0000;
	15978	168.49	206.13	425.78	-111.47	1.0452	1096.44	1	913.7	168.47	0	0	0	0	0	0	0	0	0	0	913.7	0.0000	0.0000	0.0000	0.0000;
	15979	272.5	206.13	425.78	-111.47	1.0435	1096.44	1	913.7	113.56	0	0	0	0	0	0	0	0	0	0	913.7	0.0000	0.0000	0.0000	0.0000;
	15983	14.98	3.2	3.2	-2.16	1.046	18	1	15	6.95	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	15983	34.46	7.35	7.35	-4.97	1.046	41.4	1	34.5	13.25	0	0	0	0	0	0	0	0	0	0	34.5	0.0000	0.0000	0.0000	0.0000;
	15988	29.96	-2.24	6.39	-4.32	1.038	36	1	30	7.5	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	15995	922.3	128.09	339.81	-75.72	1.0583	1108.08	1	923.4	191.55	0	0	0	0	0	0	0	0	0	0	923.4	0.0000	0.0000	0.0000	0.0000;
	15996	922.3	128.09	339.81	-75.72	1.0585	1108.08	1	923.4	220.49	0	0	0	0	0	0	0	0	0	0	923.4	0.0000	0.0000	0.0000	0.0000;
	16002	43.75	19.76	22.29	-4.86	1.04	52.56	1	43.8	15.81	0	0	0	0	0	0	0	0	0	0	43.8	0.0000	0.0000	0.0000	0.0000;
	16003	43.75	19.76	22.29	-4.86	1.04	52.56	1	43.8	18.9	0	0	0	0	0	0	0	0	0	0	43.8	0.0000	0.0000	0.0000	0.0000;
	16010	43.75	17.66	22.29	-4.86	1.052	52.56	1	43.8	20.1	0	0	0	0	0	0	0	0	0	0	43.8	0.0000	0.0000	0.0000	0.0000;
	16011	43.75	-3.82	22.29	-4.86	1.047	52.56	1	43.8	9.74	0	0	0	0	0	0	0	0	0	0	43.8	0.0000	0.0000	0.0000	0.0000;
	16014	0	0	15.97	-10.8	1.04	90	0	75	11.34	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	16022	443.36	53.02	436.18	-114.19	1.0465	1123.2	1	936	443.34	0	0	0	0	0	0	0	0	0	0	936	0.0000	0.0000	0.0000	0.0000;
	16023	169.48	53.02	436.18	-114.19	1.0467	1123.2	1	936	169.47	0	0	0	0	0	0	0	0	0	0	936	0.0000	0.0000	0.0000	0.0000;
	16026	37.95	5.31	8.09	-5.47	1.039	45.6	1	38	12.03	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	16031	287.7	16.14	312.53	-81.82	1.0647	804.8	1	670.67	192.96	0	0	0	0	0	0	0	0	0	0	670.6667	0.0000	0.0000	0.0000	0.0000;
	16032	161.62	16.14	312.53	-81.82	1.0651	804.8	1	670.67	161.61	0	0	0	0	0	0	0	0	0	0	670.6667	0.0000	0.0000	0.0000	0.0000;
	16033	174.55	16.14	312.53	-81.82	1.064	804.8	1	670.67	174.54	0	0	0	0	0	0	0	0	0	0	670.6667	0.0000	0.0000	0.0000	0.0000;
	16039	214.44	-1.26	109.28	-23.83	1.009	257.64	1	214.7	41.5	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	16040	214.44	-1.26	109.28	-23.83	1.0089	257.64	1	214.7	29.82	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	16041	214.44	-1.26	109.28	-23.83	1.0152	257.64	1	214.7	29.85	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	16044	6.79	-0.33	2.61	-0.33	1.0425	8.16	1	6.8	2.78	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	16046	5.99	2.3	2.3	-0.29	1.0465	7.2	1	6	1.66	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	16046	0	0	2.61	-0.33	1.0465	8.16	0	6.8	2.13	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	16046	8.89	3.42	3.42	-0.44	1.0465	10.68	1	8.9	3.34	0	0	0	0	0	0	0	0	0	0	8.9	0.0000	0.0000	0.0000	0.0000;
	16046	8.89	3.42	3.42	-0.44	1.0465	10.68	1	8.9	3.32	0	0	0	0	0	0	0	0	0	0	8.9	0.0000	0.0000	0.0000	0.0000;
	16049	0	0	1.22	-0.27	1.0425	2.88	0	2.4	0.73	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	16049	0	0	1.22	-0.27	1.0425	2.88	0	2.4	0.73	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	16049	0	0	1.22	-0.27	1.0425	2.88	0	2.4	0.78	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	16049	5.99	3.05	3.05	-0.67	1.0425	7.2	1	6	2.27	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	16049	5.99	3.05	3.05	-0.67	1.0425	7.2	1	6	2.38	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	16049	0	0	3.05	-0.67	1.0425	7.2	0	6	2.45	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	16049	5.99	3.05	3.05	-0.67	1.0425	7.2	1	6	0.88	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	16049	6.99	3.56	3.56	-0.78	1.0425	8.4	1	7	1.67	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	16052	3	-0.2	1.4	-0.37	1.0045	3.6	1	3	0.41	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16052	3	-0.2	1.4	-0.37	1.0045	3.6	1	3	0.95	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16053	3	0.32	1.4	-0.37	1.0125	3.6	1	3	0.56	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16053	0	0	1.4	-0.37	1.0125	3.6	0	3	0.45	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16054	0	0	1.4	-0.37	1.04	3.6	0	3	1.45	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16054	0	0	1.4	-0.37	1.04	3.6	0	3	1.04	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16055	3	-0.23	1.4	-0.37	1.0045	3.6	1	3	0.93	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16055	3	-0.23	1.4	-0.37	1.0045	3.6	1	3	0.95	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16056	2	0.16	0.93	-0.24	1.0125	2.4	1	2	0.88	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	16056	2	0.16	0.93	-0.24	1.0125	2.4	1	2	0.98	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	16057	2	-0.2	0.93	-0.24	1.0045	2.4	1	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	16060	0.4	0.15	0.15	-0.02	1.05	0.48	1	0.4	0.19	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	16060	0.4	0.15	0.15	-0.02	1.05	0.48	1	0.4	0.16	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	16060	4.59	1.77	1.77	-0.23	1.05	5.52	1	4.6	0.9	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	16060	7.49	2.88	2.88	-0.37	1.05	9	1	7.5	3.47	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	16061	7.49	2.88	2.88	-0.37	1.048	9	1	7.5	3.71	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	16062	0.4	0.15	0.15	-0.02	1.0485	0.48	1	0.4	0.18	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	16062	2.6	1	1	-0.13	1.0485	3.12	1	2.6	0.62	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	16062	2.6	1	1	-0.13	1.0485	3.12	1	2.6	1.13	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	16062	4.59	1.41	1.77	-0.23	1.0485	5.52	1	4.6	2	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	16062	4.59	1.41	1.77	-0.23	1.0485	5.52	1	4.6	2.12	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	16062	4.59	1.41	1.77	-0.23	1.0485	5.52	1	4.6	0.51	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	16065	0	0	26.84	-7.03	1.04	69.12	0	57.6	26.47	0	0	0	0	0	0	0	0	0	0	57.6	0.0000	0.0000	0.0000	0.0000;
	16072	139.23	29.69	29.69	-20.07	1.049	167.28	1	139.4	52.35	0	0	0	0	0	0	0	0	0	0	139.4	0.0000	0.0000	0.0000	0.0000;
	16078	53.04	24.74	24.74	-6.48	1.046	63.72	1	53.1	5.86	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	16081	79.9	17.04	17.04	-11.52	1.0425	96	1	80	32.9	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	16087	0	0	4.92	-0.63	1.04	15.36	0	12.8	2.46	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	16087	0	0	4.92	-0.63	1.04	15.36	0	12.8	3.45	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	16088	0	0	4.92	-0.63	1.04	15.36	0	12.8	4.8	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	16088	12.78	-0.63	4.92	-0.63	1.04	15.36	1	12.8	4.85	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	16089	6.09	-0.3	2.34	-0.3	1.04	7.32	1	6.1	1.84	0	0	0	0	0	0	0	0	0	0	6.1	0.0000	0.0000	0.0000	0.0000;
	16089	6.09	-0.3	2.34	-0.3	1.04	7.32	1	6.1	1.97	0	0	0	0	0	0	0	0	0	0	6.1	0.0000	0.0000	0.0000	0.0000;
	16092	84.87	21.56	43.25	-9.43	1.042	101.97	1	84.97	22.2	0	0	0	0	0	0	0	0	0	0	84.975	0.0000	0.0000	0.0000	0.0000;
	16092	84.87	21.56	43.25	-9.43	1.042	101.97	1	84.97	12.63	0	0	0	0	0	0	0	0	0	0	84.975	0.0000	0.0000	0.0000	0.0000;
	16092	84.87	21.56	43.25	-9.43	1.042	101.97	1	84.97	11.4	0	0	0	0	0	0	0	0	0	0	84.975	0.0000	0.0000	0.0000	0.0000;
	16092	84.87	21.56	43.25	-9.43	1.042	101.97	1	84.97	28.98	0	0	0	0	0	0	0	0	0	0	84.975	0.0000	0.0000	0.0000	0.0000;
	16097	171.79	87.55	87.55	-19.09	1.0265	206.4	1	172	76.64	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	16098	171.79	87.55	87.55	-19.09	1.0265	206.4	1	172	42.99	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	16099	171.79	87.55	87.55	-19.09	1.0265	206.4	1	172	71.37	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	16100	171.79	87.55	87.55	-19.09	1.0265	206.4	1	172	17.25	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	16103	52.44	11.18	11.18	-7.56	1.04	63	1	52.5	23.65	0	0	0	0	0	0	0	0	0	0	52.5	0.0000	0.0000	0.0000	0.0000;
	16242	18.58	-2.27	8.67	-2.27	1.037	22.32	1	18.6	6.86	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	16246	11.79	0	0	0	1.04	14.16	1	11.8	1.8	0	0	0	0	0	0	0	0	0	0	11.8	0.0000	0.0000	0.0000	0.0000;
	16246	0	0	0	0	1.04	12	0	10	3.13	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	16247	4	0	0	0	1.04	4.8	1	4	0.83	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	16247	1.3	0	0	0	1.04	1.56	1	1.3	0.63	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	16248	1.2	0	0	0	1.04	1.44	1	1.2	0.56	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	16252	4.49	2.29	2.29	-0.5	1.0425	5.4	1	4.5	1.16	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	16252	4.49	2.29	2.29	-0.5	1.0425	5.4	1	4.5	1.17	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	16253	0	0	2.29	-0.5	1.04	5.4	0	4.5	1.32	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	16253	0	0	2.29	-0.5	1.04	5.4	0	4.5	0.84	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	16254	0	0	2.29	-0.5	1.04	5.4	0	4.5	0.91	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	16254	4.49	2.29	2.29	-0.5	1.04	5.4	1	4.5	0.83	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	16255	3.1	1.58	1.58	-0.34	1.04	3.72	1	3.1	0.37	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	16255	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.67	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	16259	25.97	12.12	12.12	-3.17	1.065	31.2	1	26	10.52	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	16259	25.97	12.12	12.12	-3.17	1.065	31.2	1	26	4.6	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	16260	18.48	8.62	8.62	-2.26	1.06	22.2	1	18.5	9.09	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	16260	12.49	5.82	5.82	-1.53	1.06	15	1	12.5	1.43	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	16263	50.34	0.32	25.65	-5.59	1.042	60.48	1	50.4	11.04	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	16263	50.34	0.32	25.65	-5.59	1.042	60.48	1	50.4	15.99	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	16263	50.34	0.32	25.65	-5.59	1.042	60.48	1	50.4	13.84	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	16266	47.94	23.39	24.43	-5.33	1.0135	57.6	1	48	9.82	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	16266	47.94	23.39	24.43	-5.33	1.0135	57.6	1	48	18.65	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	16268	45.05	22.96	22.96	-5.01	1.04	54.12	1	45.1	10.77	0	0	0	0	0	0	0	0	0	0	45.1	0.0000	0.0000	0.0000	0.0000;
	16271	198.6	-5.24	101.21	-22.07	1.0315	238.6	1	198.83	66.69	0	0	0	0	0	0	0	0	0	0	198.8333	0.0000	0.0000	0.0000	0.0000;
	16272	198.6	-11.47	101.21	-22.07	1.0315	238.6	1	198.83	45.14	0	0	0	0	0	0	0	0	0	0	198.8333	0.0000	0.0000	0.0000	0.0000;
	16273	198.6	-1.69	101.21	-22.07	1.0315	238.6	1	198.83	21.5	0	0	0	0	0	0	0	0	0	0	198.8333	0.0000	0.0000	0.0000	0.0000;
	16274	198.6	-17.07	101.21	-22.07	1.0174	238.6	1	198.83	45.52	0	0	0	0	0	0	0	0	0	0	198.8333	0.0000	0.0000	0.0000	0.0000;
	16275	198.6	-17.07	101.21	-22.07	1.0307	238.6	1	198.83	97.86	0	0	0	0	0	0	0	0	0	0	198.8333	0.0000	0.0000	0.0000	0.0000;
	16276	198.6	-4.73	101.21	-22.07	1.0315	238.6	1	198.83	54.01	0	0	0	0	0	0	0	0	0	0	198.8333	0.0000	0.0000	0.0000	0.0000;
	16280	0	0	17.31	-3.77	1.04	40.8	0	34	4.86	0	0	0	0	0	0	0	0	0	0	34	0.0000	0.0000	0.0000	0.0000;
	16280	0	0	17.31	-3.77	1.04	40.8	0	34	9.73	0	0	0	0	0	0	0	0	0	0	34	0.0000	0.0000	0.0000	0.0000;
	16282	91.89	-2.27	46.83	-10.21	1.035	110.4	1	92	39.17	0	0	0	0	0	0	0	0	0	0	92	0.0000	0.0000	0.0000	0.0000;
	16282	91.89	-2.27	46.83	-10.21	1.035	110.4	1	92	30.28	0	0	0	0	0	0	0	0	0	0	92	0.0000	0.0000	0.0000	0.0000;
	16285	19.98	9.32	9.32	-2.44	1.0425	24	1	20	9.02	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	16288	248.26	154.16	207.6	-54.35	1.0135	534.6	1	445.5	117.65	0	0	0	0	0	0	0	0	0	0	445.5	0.0000	0.0000	0.0000	0.0000;
	16290	0	0	25.45	-5.55	1.04	60	0	50	21.34	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	16293	0	0	118.39	-25.82	1.036	279.12	0	232.6	82.03	0	0	0	0	0	0	0	0	0	0	232.6	0.0000	0.0000	0.0000	0.0000;
	16294	232.32	21.57	118.39	-25.82	1.0644	279.12	1	232.6	42.78	0	0	0	0	0	0	0	0	0	0	232.6	0.0000	0.0000	0.0000	0.0000;
	16295	232.32	-1.81	118.39	-25.82	1.054	279.12	1	232.6	28.32	0	0	0	0	0	0	0	0	0	0	232.6	0.0000	0.0000	0.0000	0.0000;
	17288	90.19	-11.02	42.08	-11.02	1.04	108.36	1	90.3	18.58	0	0	0	0	0	0	0	0	0	0	90.3	0.0000	0.0000	0.0000	0.0000;
	17288	90.19	-11.02	42.08	-11.02	1.04	108.36	1	90.3	23.84	0	0	0	0	0	0	0	0	0	0	90.3	0.0000	0.0000	0.0000	0.0000;
	17296	162.81	82.95	82.97	-18.09	1.0065	195.6	1	163	28.69	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	17297	162.81	82.97	82.97	-18.09	1.048	195.6	1	163	47.59	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	17301	191.77	35.72	97.73	-21.31	1.0552	230.4	1	192	35.94	0	0	0	0	0	0	0	0	0	0	192	0.0000	0.0000	0.0000	0.0000;
	17304	121.36	61.84	61.84	-13.49	1.0525	145.8	1	121.5	19.37	0	0	0	0	0	0	0	0	0	0	121.5	0.0000	0.0000	0.0000	0.0000;
	17308	913.26	45.83	336.48	-74.98	1.041	1097.22	1	914.35	307.25	0	0	0	0	0	0	0	0	0	0	914.35	0.0000	0.0000	0.0000	0.0000;
	17309	913.26	45.83	336.48	-74.98	1.041	1097.22	1	914.35	228.43	0	0	0	0	0	0	0	0	0	0	914.35	0.0000	0.0000	0.0000	0.0000;
	17312	1	0	0	0	1.04	1.2	1	1	0.36	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17312	1.5	0	0	0	1.04	1.8	1	1.5	0.69	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	17312	2	0	0	0	1.04	2.4	1	2	0.58	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	17315	199.66	4.23	93.15	-24.39	1.036	239.88	1	199.9	64.3	0	0	0	0	0	0	0	0	0	0	199.9	0.0000	0.0000	0.0000	0.0000;
	17316	199.66	9.76	93.15	-24.39	1.0391	239.88	1	199.9	90.53	0	0	0	0	0	0	0	0	0	0	199.9	0.0000	0.0000	0.0000	0.0000;
	17319	5.69	2.9	2.9	-0.63	1.04	6.84	1	5.7	1.56	0	0	0	0	0	0	0	0	0	0	5.7	0.0000	0.0000	0.0000	0.0000;
	17322	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.97	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	17323	0	0	1.07	-0.28	1.04	2.76	0	2.3	0.48	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	17325	0	0	1.07	-0.28	1.04	2.76	0	2.3	0.48	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	17328	9.99	-0.49	3.84	-0.49	1.04	12	1	10	4.46	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	17328	9.99	-0.49	3.84	-0.49	1.04	12	1	10	1.45	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	17331	9.99	-1.09	2.13	-1.44	1.024	12	1	10	3.03	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	17334	0	0	0	0	1.04	16.44	0	13.7	5.74	0	0	0	0	0	0	0	0	0	0	13.7	0.0000	0.0000	0.0000	0.0000;
	17337	103.38	51.09	52.68	-11.49	1.029	124.2	1	103.5	24.99	0	0	0	0	0	0	0	0	0	0	103.5	0.0000	0.0000	0.0000	0.0000;
	17341	6.46	-0.79	3.01	-0.79	1.04	7.76	1	6.47	2.81	0	0	0	0	0	0	0	0	0	0	6.4667	0.0000	0.0000	0.0000	0.0000;
	17342	6.46	-0.79	3.01	-0.79	1.04	7.76	1	6.47	1.21	0	0	0	0	0	0	0	0	0	0	6.4667	0.0000	0.0000	0.0000	0.0000;
	17344	6.46	-0.79	3.01	-0.79	1.038	7.76	1	6.47	2.21	0	0	0	0	0	0	0	0	0	0	6.4667	0.0000	0.0000	0.0000	0.0000;
	17345	6.46	-0.79	3.01	-0.79	1.036	7.76	1	6.47	1.87	0	0	0	0	0	0	0	0	0	0	6.4667	0.0000	0.0000	0.0000	0.0000;
	17345	6.46	-0.79	3.01	-0.79	1.036	7.76	1	6.47	0.99	0	0	0	0	0	0	0	0	0	0	6.4667	0.0000	0.0000	0.0000	0.0000;
	17346	6.46	-0.79	3.01	-0.79	1.038	7.76	1	6.47	2.71	0	0	0	0	0	0	0	0	0	0	6.4667	0.0000	0.0000	0.0000	0.0000;
	17351	228.73	86.82	106.71	-27.94	1.0565	274.8	1	229	80.58	0	0	0	0	0	0	0	0	0	0	229	0.0000	0.0000	0.0000	0.0000;
	17354	96.15	49	49	-10.69	1.04	115.52	1	96.27	26.55	0	0	0	0	0	0	0	0	0	0	96.2667	0.0000	0.0000	0.0000	0.0000;
	17354	96.15	49	49	-10.69	1.04	115.52	1	96.27	15.25	0	0	0	0	0	0	0	0	0	0	96.2667	0.0000	0.0000	0.0000	0.0000;
	17354	96.15	49	49	-10.69	1.04	115.52	1	96.27	37.64	0	0	0	0	0	0	0	0	0	0	96.2667	0.0000	0.0000	0.0000	0.0000;
	17362	39.95	0.77	8.52	-5.76	1.0405	48	1	40	13.51	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	17366	0	0	2.89	-0.76	1.04	7.44	0	6.2	1.07	0	0	0	0	0	0	0	0	0	0	6.2	0.0000	0.0000	0.0000	0.0000;
	17367	0	0	2.89	-0.76	1.04	7.44	0	6.2	2.04	0	0	0	0	0	0	0	0	0	0	6.2	0.0000	0.0000	0.0000	0.0000;
	17370	0	0	0.87	-0.19	1.04	2.04	0	1.7	0.41	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	17370	0	0	2.75	-0.6	1.04	6.48	0	5.4	2.09	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	17372	6.66	3.39	3.39	-0.74	1.04	8	1	6.67	1.49	0	0	0	0	0	0	0	0	0	0	6.6667	0.0000	0.0000	0.0000	0.0000;
	17372	6.66	3.39	3.39	-0.74	1.04	8	1	6.67	2.43	0	0	0	0	0	0	0	0	0	0	6.6667	0.0000	0.0000	0.0000	0.0000;
	17372	6.66	3.39	3.39	-0.74	1.04	8	1	6.67	1.92	0	0	0	0	0	0	0	0	0	0	6.6667	0.0000	0.0000	0.0000	0.0000;
	17376	69.92	14.91	14.91	-10.08	1.0475	84	1	70	18.44	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	17379	15.25	-1.69	7.77	-1.69	1.034	18.32	1	15.27	2.2	0	0	0	0	0	0	0	0	0	0	15.2667	0.0000	0.0000	0.0000	0.0000;
	17379	0	0	7.77	-1.69	1.034	18.32	0	15.27	3.34	0	0	0	0	0	0	0	0	0	0	15.2667	0.0000	0.0000	0.0000	0.0000;
	17379	15.25	-1.69	7.77	-1.69	1.034	18.32	1	15.27	1.99	0	0	0	0	0	0	0	0	0	0	15.2667	0.0000	0.0000	0.0000	0.0000;
	17379	15.25	-1.69	7.77	-1.69	1.034	18.32	1	15.27	4.87	0	0	0	0	0	0	0	0	0	0	15.2667	0.0000	0.0000	0.0000	0.0000;
	17380	15.25	0.06	7.77	-1.69	1.04	18.32	1	15.27	2.55	0	0	0	0	0	0	0	0	0	0	15.2667	0.0000	0.0000	0.0000	0.0000;
	17381	0	0	7.77	-1.69	1.04	18.32	0	15.27	4.24	0	0	0	0	0	0	0	0	0	0	15.2667	0.0000	0.0000	0.0000	0.0000;
	17386	49.27	3.79	22.99	-6.02	1.04	59.2	1	49.33	20.74	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	17387	49.27	3.79	22.99	-6.02	1.04	59.2	1	49.33	13.65	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	17389	49.27	-0.95	22.99	-6.02	1.036	59.2	1	49.33	12.48	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	17389	49.27	-0.95	22.99	-6.02	1.036	59.2	1	49.33	10.64	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	17390	49.27	0.57	22.99	-6.02	1.036	59.2	1	49.33	14.59	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	17390	49.27	0.57	22.99	-6.02	1.036	59.2	1	49.33	20.38	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	17395	192.92	-21.44	98.31	-21.44	1.036	231.78	1	193.15	85.53	0	0	0	0	0	0	0	0	0	0	193.15	0.0000	0.0000	0.0000	0.0000;
	17396	192.92	-21.44	98.31	-21.44	1.036	231.78	1	193.15	24.98	0	0	0	0	0	0	0	0	0	0	193.15	0.0000	0.0000	0.0000	0.0000;
	17397	192.92	-21.44	98.31	-21.44	1.034	231.78	1	193.15	21.12	0	0	0	0	0	0	0	0	0	0	193.15	0.0000	0.0000	0.0000	0.0000;
	17398	192.92	-10.77	98.31	-21.44	1.0397	231.78	1	193.15	54.85	0	0	0	0	0	0	0	0	0	0	193.15	0.0000	0.0000	0.0000	0.0000;
	17402	132.64	67.6	67.6	-14.74	1.0417	159.36	1	132.8	19.52	0	0	0	0	0	0	0	0	0	0	132.8	0.0000	0.0000	0.0000	0.0000;
	17404	0	0	0	0	1.04	32.4	0	27	6.43	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	17407	215.09	-6.57	100.35	-26.27	1.0328	258.42	1	215.35	29.71	0	0	0	0	0	0	0	0	0	0	215.35	0.0000	0.0000	0.0000	0.0000;
	17408	215.09	3.17	100.35	-26.27	1.0405	258.42	1	215.35	29.9	0	0	0	0	0	0	0	0	0	0	215.35	0.0000	0.0000	0.0000	0.0000;
	17412	0	0	319.21	-83.57	1.04	822	0	685	277.21	0	0	0	0	0	0	0	0	0	0	685	0.0000	0.0000	0.0000	0.0000;
	17413	0	0	319.21	-83.57	1.04	822	0	685	285.4	0	0	0	0	0	0	0	0	0	0	685	0.0000	0.0000	0.0000	0.0000;
	17416	18.98	-2.32	8.85	-2.32	1.036	22.8	1	19	8.69	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	17418	1	0	0	0	1.04	1.2	1	1	0.5	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17418	1.4	0	0	0	1.04	1.68	1	1.4	0.33	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	17418	2	0	0	0	1.04	2.4	1	2	0.76	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	17418	2.1	0	0	0	1.04	2.52	1	2.1	0.76	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	17419	0.8	0	0	0	1.04	0.96	1	0.8	0.18	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	17420	0	0	0	0	1.04	1.2	0	1	0.37	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17422	1	0	0	0	1.04	1.2	1	1	0.37	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17423	1	0	0	0	1.04	1.2	1	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17429	195.77	31.35	91.34	-23.91	1.0523	235.2	1	196	48	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	17430	195.77	12.06	91.34	-23.91	1.045	235.2	1	196	50.79	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	17431	195.77	15.83	91.34	-23.91	1.045	235.2	1	196	77	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	17434	20.68	9.65	9.65	-2.53	1.04	24.84	1	20.7	8.3	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	17434	20.68	9.65	9.65	-2.53	1.04	24.84	1	20.7	9.85	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	17435	20.68	5.96	9.65	-2.53	1.04	24.84	1	20.7	7.56	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	17436	20.68	5.96	9.65	-2.53	1.04	24.84	1	20.7	5.73	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	17441	72.11	36.75	36.75	-8.01	1.07	86.64	1	72.2	8.16	0	0	0	0	0	0	0	0	0	0	72.2	0.0000	0.0000	0.0000	0.0000;
	17442	0	0	1.07	-0.23	1.04	2.52	0	2.1	1.04	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	17446	24.97	6.76	11.65	-3.05	1.04	30	1	25	6.36	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	17447	24.97	6.76	11.65	-3.05	1.04	30	1	25	10.2	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	17453	232.33	136.24	169.62	-44.41	1.0746	436.8	1	364	145.28	0	0	0	0	0	0	0	0	0	0	364	0.0000	0.0000	0.0000	0.0000;
	17454	234.55	136.24	169.62	-44.41	1.0592	436.8	1	364	41.47	0	0	0	0	0	0	0	0	0	0	364	0.0000	0.0000	0.0000	0.0000;
	17457	0.85	0.4	0.4	-0.1	1.04	1.02	1	0.85	0.15	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	17457	0.85	0.4	0.4	-0.1	1.04	1.02	1	0.85	0.25	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	17457	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.15	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17457	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17457	0	0	1.35	-0.35	1.04	3.48	0	2.9	0.48	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	17457	0	0	1.35	-0.35	1.04	3.48	0	2.9	1.14	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	17457	0	0	1.35	-0.35	1.04	3.48	0	2.9	1.31	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	17457	0	0	1.35	-0.35	1.04	3.48	0	2.9	1.38	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	17461	250.37	273.84	291.72	-76.37	1.0347	751.2	1	626	250.36	0	0	0	0	0	0	0	0	0	0	626	0.0000	0.0000	0.0000	0.0000;
	17462	203.54	273.84	291.72	-76.37	1.025	751.2	1	626	98.85	0	0	0	0	0	0	0	0	0	0	626	0.0000	0.0000	0.0000	0.0000;
	17466	247.2	33.73	115.33	-30.2	1.0503	297	1	247.5	38.42	0	0	0	0	0	0	0	0	0	0	247.5	0.0000	0.0000	0.0000	0.0000;
	17467	247.2	33.73	115.33	-30.2	1.0551	297	1	247.5	70.26	0	0	0	0	0	0	0	0	0	0	247.5	0.0000	0.0000	0.0000	0.0000;
	17470	1	0	0	0	1.04	1.2	1	1	0.18	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17470	2.8	0	0	0	1.04	3.36	1	2.8	0.75	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	17470	0	0	0	0	1.04	6.6	0	5.5	0.84	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	17472	15.98	-1.95	7.46	-1.95	1.036	19.2	1	16	1.95	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	17474	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.47	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	17474	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.36	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	17474	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.79	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	17474	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.27	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	17474	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.8	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	17481	5.83	2.97	2.97	-0.65	1.05	7	1	5.83	2.45	0	0	0	0	0	0	0	0	0	0	5.8333	0.0000	0.0000	0.0000	0.0000;
	17481	5.83	2.97	2.97	-0.65	1.05	7	1	5.83	1.66	0	0	0	0	0	0	0	0	0	0	5.8333	0.0000	0.0000	0.0000	0.0000;
	17482	0	0	2.97	-0.65	1.04	7	0	5.83	1.52	0	0	0	0	0	0	0	0	0	0	5.8333	0.0000	0.0000	0.0000	0.0000;
	17485	5.59	-0.68	2.61	-0.68	1.038	6.72	1	5.6	2.04	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	17485	5.59	-0.68	2.61	-0.68	1.038	6.72	1	5.6	0.64	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	17485	5.59	-0.68	2.61	-0.68	1.038	6.72	1	5.6	2.78	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	17485	5.59	-0.68	2.61	-0.68	1.038	6.72	1	5.6	0.74	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	17486	5.59	-0.68	2.61	-0.68	1.04	6.72	1	5.6	0.59	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	17487	5.59	-0.68	2.61	-0.68	1.04	6.72	1	5.6	2.73	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	17493	319.45	145.47	149.04	-39.02	1.0087	383.8	1	319.83	46.81	0	0	0	0	0	0	0	0	0	0	319.8333	0.0000	0.0000	0.0000	0.0000;
	17494	319.45	145.47	149.04	-39.02	1.0117	383.8	1	319.83	40.08	0	0	0	0	0	0	0	0	0	0	319.8333	0.0000	0.0000	0.0000	0.0000;
	17495	319.45	145.47	149.04	-39.02	1.0107	383.8	1	319.83	117.31	0	0	0	0	0	0	0	0	0	0	319.8333	0.0000	0.0000	0.0000	0.0000;
	17496	319.45	145.47	149.04	-39.02	1.0076	383.8	1	319.83	153.55	0	0	0	0	0	0	0	0	0	0	319.8333	0.0000	0.0000	0.0000	0.0000;
	17497	319.45	145.47	149.04	-39.02	1.0094	383.8	1	319.83	82.34	0	0	0	0	0	0	0	0	0	0	319.8333	0.0000	0.0000	0.0000	0.0000;
	17498	319.45	145.47	149.04	-39.02	1.0095	383.8	1	319.83	38.99	0	0	0	0	0	0	0	0	0	0	319.8333	0.0000	0.0000	0.0000	0.0000;
	17501	23.97	12.22	12.22	-2.66	1.04	28.8	1	24	5.7	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	17501	23.97	12.22	12.22	-2.66	1.04	28.8	1	24	7.82	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	17501	23.97	12.22	12.22	-2.66	1.04	28.8	1	24	7.04	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	17501	23.97	12.22	12.22	-2.66	1.04	28.8	1	24	10.88	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	17501	0	0	12.22	-2.66	1.04	28.8	0	24	4.88	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	17501	23.97	12.22	12.22	-2.66	1.04	28.8	1	24	4.35	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	17504	10.99	5.6	5.6	-1.22	1.0475	13.2	1	11	3.31	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	17504	10.99	5.6	5.6	-1.22	1.0475	13.2	1	11	1.69	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	17507	0	0	15.14	-3.97	1.04	39	0	32.5	7.73	0	0	0	0	0	0	0	0	0	0	32.5	0.0000	0.0000	0.0000	0.0000;
	17507	0	0	15.14	-3.97	1.04	39	0	32.5	13.87	0	0	0	0	0	0	0	0	0	0	32.5	0.0000	0.0000	0.0000	0.0000;
	17510	39.95	-5.29	8.52	-5.76	1.03	48	1	40	13.33	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	17512	53.04	-6.48	24.74	-6.48	1.038	63.72	1	53.1	22.38	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	17512	53.04	-6.48	24.74	-6.48	1.038	63.72	1	53.1	6.8	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	17512	53.04	-6.48	24.74	-6.48	1.038	63.72	1	53.1	26.17	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	17512	53.04	-6.48	24.74	-6.48	1.038	63.72	1	53.1	18.11	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	17516	88.36	-4.33	33.97	-4.33	1.04	106.16	1	88.47	37.77	0	0	0	0	0	0	0	0	0	0	88.4667	0.0000	0.0000	0.0000	0.0000;
	17516	0	0	33.97	-4.33	1.04	106.16	0	88.47	31.87	0	0	0	0	0	0	0	0	0	0	88.4667	0.0000	0.0000	0.0000	0.0000;
	17516	88.36	-4.33	33.97	-4.33	1.04	106.16	1	88.47	13	0	0	0	0	0	0	0	0	0	0	88.4667	0.0000	0.0000	0.0000	0.0000;
	17516	88.36	-4.33	33.97	-4.33	1.04	106.16	1	88.47	14.09	0	0	0	0	0	0	0	0	0	0	88.4667	0.0000	0.0000	0.0000	0.0000;
	17516	0	0	33.97	-4.33	1.04	106.16	0	88.47	40.44	0	0	0	0	0	0	0	0	0	0	88.4667	0.0000	0.0000	0.0000	0.0000;
	17516	0	0	33.97	-4.33	1.04	106.16	0	88.47	41.53	0	0	0	0	0	0	0	0	0	0	88.4667	0.0000	0.0000	0.0000	0.0000;
	17520	0	0	2.21	-0.48	1.04	5.21	0	4.34	0.9	0	0	0	0	0	0	0	0	0	0	4.34	0.0000	0.0000	0.0000	0.0000;
	17520	0	0	2.21	-0.48	1.04	5.21	0	4.34	1.19	0	0	0	0	0	0	0	0	0	0	4.34	0.0000	0.0000	0.0000	0.0000;
	17520	0	0	2.21	-0.48	1.04	5.21	0	4.34	0.63	0	0	0	0	0	0	0	0	0	0	4.34	0.0000	0.0000	0.0000	0.0000;
	17520	0	0	2.21	-0.48	1.04	5.21	0	4.34	2.14	0	0	0	0	0	0	0	0	0	0	4.34	0.0000	0.0000	0.0000	0.0000;
	17520	0	0	2.21	-0.48	1.04	5.21	0	4.34	0.49	0	0	0	0	0	0	0	0	0	0	4.34	0.0000	0.0000	0.0000	0.0000;
	18293	236.24	40.55	120.39	-26.25	1.0485	283.83	1	236.53	82.37	0	0	0	0	0	0	0	0	0	0	236.525	0.0000	0.0000	0.0000	0.0000;
	18294	236.24	55.54	120.39	-26.25	1.0492	283.83	1	236.53	46.2	0	0	0	0	0	0	0	0	0	0	236.525	0.0000	0.0000	0.0000	0.0000;
	18295	236.24	55.54	120.39	-26.25	1.0461	283.83	1	236.53	65.48	0	0	0	0	0	0	0	0	0	0	236.525	0.0000	0.0000	0.0000	0.0000;
	18296	236.24	41.35	120.39	-26.25	1.0485	283.83	1	236.53	117.24	0	0	0	0	0	0	0	0	0	0	236.525	0.0000	0.0000	0.0000	0.0000;
	18300	2	0.93	0.93	-0.24	1.0425	2.4	1	2	0.41	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	18303	43.95	13.34	22.4	-4.88	1.044	52.8	1	44	16.26	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	18303	43.95	13.34	22.4	-4.88	1.044	52.8	1	44	20.72	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	18309	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.69	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18309	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.75	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18310	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.73	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18313	0	0	1.08	-0.14	1.04	3.36	0	2.8	0.52	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	18313	0	0	1.08	-0.14	1.04	3.36	0	2.8	0.46	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	18313	0	0	1.08	-0.14	1.04	3.36	0	2.8	0.58	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	18316	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	18318	0	0	7.18	-0.92	1.04	22.44	0	18.7	2.94	0	0	0	0	0	0	0	0	0	0	18.7	0.0000	0.0000	0.0000	0.0000;
	18319	0	0	7.18	-0.92	1.044	22.44	0	18.7	3.79	0	0	0	0	0	0	0	0	0	0	18.7	0.0000	0.0000	0.0000	0.0000;
	18319	0	0	7.18	-0.92	1.044	22.44	0	18.7	3.79	0	0	0	0	0	0	0	0	0	0	18.7	0.0000	0.0000	0.0000	0.0000;
	18319	18.68	-0.92	7.18	-0.92	1.044	22.44	1	18.7	5.83	0	0	0	0	0	0	0	0	0	0	18.7	0.0000	0.0000	0.0000	0.0000;
	18324	237.22	39.22	110.68	-28.98	1.0412	285	1	237.5	81.18	0	0	0	0	0	0	0	0	0	0	237.5	0.0000	0.0000	0.0000	0.0000;
	18325	237.22	39.22	110.68	-28.98	1.0463	285	1	237.5	100.79	0	0	0	0	0	0	0	0	0	0	237.5	0.0000	0.0000	0.0000	0.0000;
	18326	237.22	39.22	110.68	-28.98	1.046	285	1	237.5	105.65	0	0	0	0	0	0	0	0	0	0	237.5	0.0000	0.0000	0.0000	0.0000;
	18329	0	0	0.25	-0.03	1.043	0.78	0	0.65	0.3	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	18329	0.65	0.25	0.25	-0.03	1.043	0.78	1	0.65	0.14	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	18331	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.2	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	18331	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.82	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	18334	126.95	5.3	64.69	-14.11	1.0045	152.52	1	127.1	14.73	0	0	0	0	0	0	0	0	0	0	127.1	0.0000	0.0000	0.0000	0.0000;
	18335	126.95	5.82	64.69	-14.11	1.0045	152.52	1	127.1	59.43	0	0	0	0	0	0	0	0	0	0	127.1	0.0000	0.0000	0.0000	0.0000;
	18338	0.9	0.42	0.42	-0.11	1.04	1.08	1	0.9	0.2	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	18342	101.7	20	51.83	-11.3	1.043	122.18	1	101.82	14.88	0	0	0	0	0	0	0	0	0	0	101.82	0.0000	0.0000	0.0000	0.0000;
	18343	101.7	18.16	51.83	-11.3	1.043	122.18	1	101.82	49.44	0	0	0	0	0	0	0	0	0	0	101.82	0.0000	0.0000	0.0000	0.0000;
	18344	101.7	19.17	51.83	-11.3	1.0475	122.18	1	101.82	39.47	0	0	0	0	0	0	0	0	0	0	101.82	0.0000	0.0000	0.0000	0.0000;
	18345	101.7	23.47	51.83	-11.3	1.0475	122.18	1	101.82	13.92	0	0	0	0	0	0	0	0	0	0	101.82	0.0000	0.0000	0.0000	0.0000;
	18346	101.7	20.25	51.83	-11.3	1.0444	122.18	1	101.82	38.9	0	0	0	0	0	0	0	0	0	0	101.82	0.0000	0.0000	0.0000	0.0000;
	18350	0	0	1.86	-0.49	1.04	4.8	0	4	1.29	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	18350	0	0	1.86	-0.49	1.04	4.8	0	4	0.78	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	18351	0	0	1.86	-0.49	1.04	4.8	0	4	1.81	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	18352	0	0	1.86	-0.49	1.04	4.8	0	4	0.57	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	18352	0	0	1.86	-0.49	1.04	4.8	0	4	0.88	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	18353	0	0	1.86	-0.49	1.04	4.8	0	4	0.46	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	18357	6.83	3.18	3.18	-0.83	1.0345	8.2	1	6.83	1.14	0	0	0	0	0	0	0	0	0	0	6.8333	0.0000	0.0000	0.0000	0.0000;
	18358	6.83	3.18	3.18	-0.83	1.0345	8.2	1	6.83	1	0	0	0	0	0	0	0	0	0	0	6.8333	0.0000	0.0000	0.0000	0.0000;
	18358	6.83	3.18	3.18	-0.83	1.0345	8.2	1	6.83	2.85	0	0	0	0	0	0	0	0	0	0	6.8333	0.0000	0.0000	0.0000	0.0000;
	18362	0.53	0.2	0.2	-0.03	1.05	0.64	1	0.53	0.07	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	18363	0.53	0.2	0.2	-0.03	1.0475	0.64	1	0.53	0.22	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	18364	0.53	0.2	0.2	-0.03	1.0525	0.64	1	0.53	0.16	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	18368	0	0	0.2	-0.03	1.004	0.64	0	0.53	0.19	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	18368	0.53	0.11	0.2	-0.03	1.004	0.64	1	0.53	0.09	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	18369	0.53	0.18	0.2	-0.03	1	0.64	1	0.53	0.16	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	18376	168.55	-9	78.64	-20.59	1.0401	202.5	1	168.75	72.81	0	0	0	0	0	0	0	0	0	0	168.75	0.0000	0.0000	0.0000	0.0000;
	18377	0	0	78.64	-20.59	1.04	202.5	0	168.75	70.26	0	0	0	0	0	0	0	0	0	0	168.75	0.0000	0.0000	0.0000	0.0000;
	18380	1	-0.05	0.38	-0.05	1.038	1.2	1	1	0.29	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	18382	69.82	32.57	32.57	-8.53	1.043	83.88	1	69.9	24.12	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	18382	69.82	32.57	32.57	-8.53	1.043	83.88	1	69.9	7.54	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	18386	0	0	1.93	-0.42	1.04	4.56	0	3.8	0.63	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	18386	0	0	1.93	-0.42	1.04	4.56	0	3.8	1.79	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	18389	0	0	1.27	-0.28	1.04	3	0	2.5	0.52	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18392	75.01	1.49	38.23	-8.34	1.036	90.12	1	75.1	15.12	0	0	0	0	0	0	0	0	0	0	75.1	0.0000	0.0000	0.0000	0.0000;
	18393	75.01	2.66	38.23	-8.34	1.036	90.12	1	75.1	18.63	0	0	0	0	0	0	0	0	0	0	75.1	0.0000	0.0000	0.0000	0.0000;
	18394	75.01	0.35	38.23	-8.34	1.036	90.12	1	75.1	10.4	0	0	0	0	0	0	0	0	0	0	75.1	0.0000	0.0000	0.0000	0.0000;
	18395	75.01	-1.02	38.23	-8.34	1.036	90.12	1	75.1	17.64	0	0	0	0	0	0	0	0	0	0	75.1	0.0000	0.0000	0.0000	0.0000;
	18400	476.43	64	183.17	-23.37	1.0496	572.4	1	477	212.23	0	0	0	0	0	0	0	0	0	0	477	0.0000	0.0000	0.0000	0.0000;
	18401	476.43	64	183.17	-23.37	1.0522	572.4	1	477	172.61	0	0	0	0	0	0	0	0	0	0	477	0.0000	0.0000	0.0000	0.0000;
	18402	476.43	64	183.17	-23.37	1.0507	572.4	1	477	201.31	0	0	0	0	0	0	0	0	0	0	477	0.0000	0.0000	0.0000	0.0000;
	18403	0	0	183.17	-23.37	1.041	572.4	0	477	163.06	0	0	0	0	0	0	0	0	0	0	477	0.0000	0.0000	0.0000	0.0000;
	18404	476.43	64	183.17	-23.37	1.0518	572.4	1	477	224.81	0	0	0	0	0	0	0	0	0	0	477	0.0000	0.0000	0.0000	0.0000;
	18405	476.43	64	183.17	-23.37	1.0486	572.4	1	477	234.79	0	0	0	0	0	0	0	0	0	0	477	0.0000	0.0000	0.0000	0.0000;
	18409	0.5	0.19	0.19	-0.02	1.055	0.6	1	0.5	0.09	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	18409	0	0	0.19	-0.02	1.055	0.6	0	0.5	0.25	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	18410	0.5	0.19	0.19	-0.02	1.045	0.6	1	0.5	0.21	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	18413	0	0	1.42	-0.18	1.04	4.44	0	3.7	1.26	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	18413	3.7	1.42	1.42	-0.18	1.04	4.44	1	3.7	1.32	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	18413	3.7	1.42	1.42	-0.18	1.04	4.44	1	3.7	0.43	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	18416	2.5	0.96	0.96	-0.12	1.0405	3	1	2.5	0.5	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18417	0	0	0.96	-0.12	1.04	3	0	2.5	0.9	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18417	0	0	0.96	-0.12	1.04	3	0	2.5	0.47	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18418	0	0	0.96	-0.12	1.038	3	0	2.5	1.06	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18418	2.5	0.96	0.96	-0.12	1.038	3	1	2.5	0.61	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18423	186.11	56.96	94.84	-20.68	1.054	223.6	1	186.33	51.56	0	0	0	0	0	0	0	0	0	0	186.3333	0.0000	0.0000	0.0000	0.0000;
	18424	186.11	30.15	94.84	-20.68	1.054	223.6	1	186.33	20.08	0	0	0	0	0	0	0	0	0	0	186.3333	0.0000	0.0000	0.0000	0.0000;
	18425	186.11	40.32	94.84	-20.68	1.054	223.6	1	186.33	50.73	0	0	0	0	0	0	0	0	0	0	186.3333	0.0000	0.0000	0.0000	0.0000;
	18429	6.79	3.17	3.17	-0.83	1.0525	8.16	1	6.8	2.97	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	18429	6.79	3.17	3.17	-0.83	1.0525	8.16	1	6.8	1.59	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	18430	6.79	3.17	3.17	-0.83	1.0475	8.16	1	6.8	2.36	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	18431	6.79	3.17	3.17	-0.83	1.05	8.16	1	6.8	1.64	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	18434	0	0	2.8	-0.73	1.038	7.2	0	6	0.76	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	18434	5.99	-0.73	2.8	-0.73	1.038	7.2	1	6	2.84	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	18435	5.99	-0.16	2.8	-0.73	1.04	7.2	1	6	1.27	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	18436	0	0	2.8	-0.73	1.04	7.2	0	6	2.04	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	18440	0.2	0.08	0.08	-0.01	1.04	0.24	1	0.2	0.04	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	18440	0.2	0.08	0.08	-0.01	1.04	0.24	1	0.2	0.03	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	18446	0	0	311.29	-81.5	1.0368	801.6	0	668	177.63	0	0	0	0	0	0	0	0	0	0	668	0.0000	0.0000	0.0000	0.0000;
	18449	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.32	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18449	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.63	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18449	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.53	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18449	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.54	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18449	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.61	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18451	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.2	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	18452	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.07	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	18453	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.11	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	18457	5.39	2.07	2.07	-0.26	1.04	6.48	1	5.4	0.65	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	18457	0	0	2.07	-0.26	1.04	6.48	0	5.4	1.76	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	18457	5.39	2.07	2.07	-0.26	1.04	6.48	1	5.4	0.58	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	18457	5.39	2.07	2.07	-0.26	1.04	6.48	1	5.4	1.86	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	18461	20.68	-2.53	9.65	-2.53	1.04	24.84	1	20.7	5.73	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	18462	20.68	-2.53	9.65	-2.53	1.04	24.84	1	20.7	2.11	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	18464	20.68	9.65	9.65	-2.53	1.045	24.84	1	20.7	3.55	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	18464	20.68	9.65	9.65	-2.53	1.045	24.84	1	20.7	7.08	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	18469	0	0	7.68	-0.98	1.04	24	0	20	7.93	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	18470	19.98	7.68	7.68	-0.98	1.04	24	1	20	2.86	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	18473	2.5	0.96	0.96	-0.12	1.04	3	1	2.5	1.09	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18473	0	0	0.96	-0.12	1.04	3	0	2.5	0.72	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18477	117.63	40.79	197.58	-51.73	1.055	508.8	1	424	117.62	0	0	0	0	0	0	0	0	0	0	424	0.0000	0.0000	0.0000	0.0000;
	18478	168.41	40.79	197.58	-51.73	1.0517	508.8	1	424	168.4	0	0	0	0	0	0	0	0	0	0	424	0.0000	0.0000	0.0000	0.0000;
	18481	56.93	6.21	29.01	-6.33	1.045	68.4	1	57	25.43	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	18481	56.93	6.21	29.01	-6.33	1.045	68.4	1	57	11.84	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	18481	56.93	6.21	29.01	-6.33	1.045	68.4	1	57	9.45	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	18481	56.93	6.21	29.01	-6.33	1.045	68.4	1	57	23.64	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	18481	56.93	6.21	29.01	-6.33	1.045	68.4	1	57	16.35	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	18485	0	0	1.79	-0.23	1.04	5.6	0	4.67	2.29	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	18485	0	0	1.79	-0.23	1.04	5.6	0	4.67	2	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	18485	0	0	1.79	-0.23	1.04	5.6	0	4.67	1.02	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	18488	0	0	10.37	-2.71	1.04	26.7	0	22.25	11.07	0	0	0	0	0	0	0	0	0	0	22.25	0.0000	0.0000	0.0000	0.0000;
	18489	22.22	-2.11	10.37	-2.71	1.002	26.7	1	22.25	3.27	0	0	0	0	0	0	0	0	0	0	22.25	0.0000	0.0000	0.0000	0.0000;
	18492	0	0	0.52	-0.07	1.04	1.62	0	1.35	0.26	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	18492	0	0	0.52	-0.07	1.04	1.62	0	1.35	0.25	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	18492	1.35	0.52	0.52	-0.07	1.04	1.62	1	1.35	0.47	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	18492	1.35	0.52	0.52	-0.07	1.04	1.62	1	1.35	0.43	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	18496	367.61	187.34	187.34	-40.85	1.0183	441.66	1	368.05	136.84	0	0	0	0	0	0	0	0	0	0	368.05	0.0000	0.0000	0.0000	0.0000;
	18497	367.61	187.34	187.34	-40.85	1.0159	441.66	1	368.05	105.86	0	0	0	0	0	0	0	0	0	0	368.05	0.0000	0.0000	0.0000	0.0000;
	18498	367.61	187.34	187.34	-40.85	1.0186	441.66	1	368.05	181.92	0	0	0	0	0	0	0	0	0	0	368.05	0.0000	0.0000	0.0000	0.0000;
	18499	367.61	187.34	187.34	-40.85	1.0178	441.66	1	368.05	169.09	0	0	0	0	0	0	0	0	0	0	368.05	0.0000	0.0000	0.0000	0.0000;
	18503	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.21	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	18507	49.41	-2.42	19	-2.42	1.0365	59.36	1	49.47	8.38	0	0	0	0	0	0	0	0	0	0	49.4667	0.0000	0.0000	0.0000	0.0000;
	18507	49.41	-2.42	19	-2.42	1.0365	59.36	1	49.47	12.59	0	0	0	0	0	0	0	0	0	0	49.4667	0.0000	0.0000	0.0000	0.0000;
	18508	49.41	-2.42	19	-2.42	1.0365	59.36	1	49.47	11.68	0	0	0	0	0	0	0	0	0	0	49.4667	0.0000	0.0000	0.0000	0.0000;
	18508	0	0	19	-2.42	1.0365	59.36	0	49.47	12.13	0	0	0	0	0	0	0	0	0	0	49.4667	0.0000	0.0000	0.0000	0.0000;
	18509	49.41	10.87	19	-2.42	1.0045	59.36	1	49.47	22.87	0	0	0	0	0	0	0	0	0	0	49.4667	0.0000	0.0000	0.0000	0.0000;
	18510	0	0	19	-2.42	1.04	59.36	0	49.47	9.07	0	0	0	0	0	0	0	0	0	0	49.4667	0.0000	0.0000	0.0000	0.0000;
	19383	2.9	1.11	1.11	-0.14	1.04	3.48	1	2.9	0.42	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	19387	186.78	-20.76	95.18	-20.76	1.051	224.4	1	187	89.78	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	19389	57.33	14.89	26.75	-7	1.038	68.88	1	57.4	25.77	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19389	57.33	14.89	26.75	-7	1.038	68.88	1	57.4	19.15	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19392	4	1.86	1.86	-0.49	1.04	4.8	1	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	19395	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.3	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19395	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.44	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19396	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.58	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19399	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.65	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	19399	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.33	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	19399	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	19399	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.25	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	19400	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.45	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	19401	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.76	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	19409	125.18	35.67	63.79	-13.91	1.0091	150.4	1	125.33	17.27	0	0	0	0	0	0	0	0	0	0	125.3333	0.0000	0.0000	0.0000	0.0000;
	19410	125.18	51.09	63.79	-13.91	1.009	150.4	1	125.33	29.12	0	0	0	0	0	0	0	0	0	0	125.3333	0.0000	0.0000	0.0000	0.0000;
	19411	125.18	54.96	63.79	-13.91	1.009	150.4	1	125.33	40.82	0	0	0	0	0	0	0	0	0	0	125.3333	0.0000	0.0000	0.0000	0.0000;
	19412	125.18	47.56	63.79	-13.91	1.009	150.4	1	125.33	29.92	0	0	0	0	0	0	0	0	0	0	125.3333	0.0000	0.0000	0.0000	0.0000;
	19413	125.18	54.57	63.79	-13.91	1.009	150.4	1	125.33	25.56	0	0	0	0	0	0	0	0	0	0	125.3333	0.0000	0.0000	0.0000	0.0000;
	19414	125.18	35.67	63.79	-13.91	1.0082	150.4	1	125.33	52.36	0	0	0	0	0	0	0	0	0	0	125.3333	0.0000	0.0000	0.0000	0.0000;
	19419	0	0	157.61	-41.26	1.0435	405.87	0	338.23	79.89	0	0	0	0	0	0	0	0	0	0	338.225	0.0000	0.0000	0.0000	0.0000;
	19420	0	0	157.61	-41.26	1.0435	405.87	0	338.23	156.38	0	0	0	0	0	0	0	0	0	0	338.225	0.0000	0.0000	0.0000	0.0000;
	19421	0	0	157.61	-41.26	1.0435	405.87	0	338.23	139.32	0	0	0	0	0	0	0	0	0	0	338.225	0.0000	0.0000	0.0000	0.0000;
	19422	0	0	157.61	-41.26	1.0435	405.87	0	338.23	123.64	0	0	0	0	0	0	0	0	0	0	338.225	0.0000	0.0000	0.0000	0.0000;
	19426	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.73	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19427	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.79	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19431	111.52	12.99	56.83	-12.39	1.0405	133.98	1	111.65	47.85	0	0	0	0	0	0	0	0	0	0	111.65	0.0000	0.0000	0.0000	0.0000;
	19432	111.52	9.67	56.83	-12.39	1.0405	133.98	1	111.65	18.91	0	0	0	0	0	0	0	0	0	0	111.65	0.0000	0.0000	0.0000	0.0000;
	19433	111.52	9.69	56.83	-12.39	1.0405	133.98	1	111.65	51.22	0	0	0	0	0	0	0	0	0	0	111.65	0.0000	0.0000	0.0000	0.0000;
	19434	111.52	12.2	56.83	-12.39	1.0405	133.98	1	111.65	21.03	0	0	0	0	0	0	0	0	0	0	111.65	0.0000	0.0000	0.0000	0.0000;
	19437	1	0.38	0.38	-0.05	1.043	1.2	1	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	19440	16.83	-2.06	7.85	-2.06	1.0395	20.22	1	16.85	3.93	0	0	0	0	0	0	0	0	0	0	16.85	0.0000	0.0000	0.0000	0.0000;
	19440	16.83	-2.06	7.85	-2.06	1.0395	20.22	1	16.85	5.41	0	0	0	0	0	0	0	0	0	0	16.85	0.0000	0.0000	0.0000	0.0000;
	19441	16.83	-1.97	7.85	-2.06	1.0395	20.22	1	16.85	6.22	0	0	0	0	0	0	0	0	0	0	16.85	0.0000	0.0000	0.0000	0.0000;
	19441	16.83	-1.97	7.85	-2.06	1.0395	20.22	1	16.85	2.96	0	0	0	0	0	0	0	0	0	0	16.85	0.0000	0.0000	0.0000	0.0000;
	19445	204.09	94.67	104.01	-22.68	1.0138	245.2	1	204.33	65.83	0	0	0	0	0	0	0	0	0	0	204.3333	0.0000	0.0000	0.0000	0.0000;
	19446	204.09	94.67	104.01	-22.68	1.0073	245.2	1	204.33	26	0	0	0	0	0	0	0	0	0	0	204.3333	0.0000	0.0000	0.0000	0.0000;
	19447	204.09	81.72	104.01	-22.68	1.009	245.2	1	204.33	86.54	0	0	0	0	0	0	0	0	0	0	204.3333	0.0000	0.0000	0.0000	0.0000;
	19450	11.99	-1.46	5.59	-1.46	1.04	14.4	1	12	4.32	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	19452	1.22	0.57	0.57	-0.15	1.04	1.46	1	1.22	0.36	0	0	0	0	0	0	0	0	0	0	1.2167	0.0000	0.0000	0.0000	0.0000;
	19452	1.22	0.57	0.57	-0.15	1.04	1.46	1	1.22	0.13	0	0	0	0	0	0	0	0	0	0	1.2167	0.0000	0.0000	0.0000	0.0000;
	19452	1.22	0.57	0.57	-0.15	1.04	1.46	1	1.22	0.28	0	0	0	0	0	0	0	0	0	0	1.2167	0.0000	0.0000	0.0000	0.0000;
	19452	1.22	0.57	0.57	-0.15	1.04	1.46	1	1.22	0.18	0	0	0	0	0	0	0	0	0	0	1.2167	0.0000	0.0000	0.0000	0.0000;
	19452	0	0	0.57	-0.15	1.04	1.46	0	1.22	0.28	0	0	0	0	0	0	0	0	0	0	1.2167	0.0000	0.0000	0.0000	0.0000;
	19452	0	0	0.57	-0.15	1.04	1.46	0	1.22	0.15	0	0	0	0	0	0	0	0	0	0	1.2167	0.0000	0.0000	0.0000	0.0000;
	19454	1.25	0.48	0.48	-0.06	1.04	1.5	1	1.25	0.35	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	19454	0	0	0.48	-0.06	1.04	1.5	0	1.25	0.33	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	19457	0	0	6.62	-1.44	1.04	15.6	0	13	5.45	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	19460	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.82	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	19461	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	1.07	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	19463	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.42	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	19464	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.5	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	19465	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.8	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	19466	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.73	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	19470	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.83	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19471	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.7	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19473	1.8	-0.22	0.84	-0.22	1.039	2.16	1	1.8	0.49	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19473	1.8	-0.22	0.84	-0.22	1.039	2.16	1	1.8	0.9	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19474	1.8	-0.22	0.84	-0.22	1.039	2.16	1	1.8	0.68	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19474	1.8	-0.22	0.84	-0.22	1.039	2.16	1	1.8	0.53	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19479	162.81	63.42	75.96	-19.89	1.0585	195.6	1	163	69.53	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	19480	162.81	33.67	75.96	-19.89	1.06	195.6	1	163	52.59	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	19481	162.81	67.95	75.96	-19.89	1.0585	195.6	1	163	25.01	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	19482	162.81	68.27	75.96	-19.89	1.0585	195.6	1	163	73.82	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	19483	162.81	33.67	75.96	-19.89	1.0564	195.6	1	163	79.97	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	19484	162.81	60.04	75.96	-19.89	1.0585	195.6	1	163	35.92	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	19487	20.68	9.65	9.65	-2.53	1.0365	24.84	1	20.7	4.34	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	19487	20.68	9.65	9.65	-2.53	1.0365	24.84	1	20.7	2.49	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	19488	20.68	-1.21	9.65	-2.53	1.04	24.84	1	20.7	4.91	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	19488	20.68	-1.21	9.65	-2.53	1.04	24.84	1	20.7	7.13	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	19493	978.53	97.95	360.53	-80.34	0.9987	1175.64	1	979.7	300.48	0	0	0	0	0	0	0	0	0	0	979.7	0.0000	0.0000	0.0000	0.0000;
	19494	978.53	97.95	360.53	-80.34	1.0009	1175.64	1	979.7	485.02	0	0	0	0	0	0	0	0	0	0	979.7	0.0000	0.0000	0.0000	0.0000;
	19497	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.76	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19497	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.84	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19501	178.29	16.88	90.86	-19.81	1.0427	214.2	1	178.5	41.94	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	19502	178.29	33.33	90.86	-19.81	1.0475	214.2	1	178.5	24.21	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	19503	178.29	34.58	90.86	-19.81	1.0475	214.2	1	178.5	51.27	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	19504	178.29	35.35	90.86	-19.81	1.0475	214.2	1	178.5	88.77	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	19505	178.29	30.48	90.86	-19.81	1.0475	214.2	1	178.5	60.89	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	19509	109.87	55.6	55.99	-12.21	1.009	132	1	110	17.07	0	0	0	0	0	0	0	0	0	0	110	0.0000	0.0000	0.0000	0.0000;
	19510	109.87	55.99	55.99	-12.21	1.009	132	1	110	31.23	0	0	0	0	0	0	0	0	0	0	110	0.0000	0.0000	0.0000	0.0000;
	19511	109.87	55.99	55.99	-12.21	1.009	132	1	110	36.96	0	0	0	0	0	0	0	0	0	0	110	0.0000	0.0000	0.0000	0.0000;
	19514	67	-5.94	31.26	-8.18	1.045	80.5	1	67.08	33.37	0	0	0	0	0	0	0	0	0	0	67.0833	0.0000	0.0000	0.0000	0.0000;
	19514	67	-5.94	31.26	-8.18	1.045	80.5	1	67.08	23.04	0	0	0	0	0	0	0	0	0	0	67.0833	0.0000	0.0000	0.0000	0.0000;
	19514	67	-5.94	31.26	-8.18	1.045	80.5	1	67.08	15.99	0	0	0	0	0	0	0	0	0	0	67.0833	0.0000	0.0000	0.0000	0.0000;
	19514	67	-5.94	31.26	-8.18	1.045	80.5	1	67.08	24.2	0	0	0	0	0	0	0	0	0	0	67.0833	0.0000	0.0000	0.0000	0.0000;
	19514	67	-5.94	31.26	-8.18	1.045	80.5	1	67.08	8.01	0	0	0	0	0	0	0	0	0	0	67.0833	0.0000	0.0000	0.0000	0.0000;
	19514	67	-5.94	31.26	-8.18	1.045	80.5	1	67.08	20.09	0	0	0	0	0	0	0	0	0	0	67.0833	0.0000	0.0000	0.0000	0.0000;
	19520	4	1.86	1.86	-0.49	1.04	4.8	1	4	1.67	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	19523	91.79	14.73	46.78	-10.2	1.0315	110.28	1	91.9	18.43	0	0	0	0	0	0	0	0	0	0	91.9	0.0000	0.0000	0.0000	0.0000;
	19524	91.79	14.53	46.78	-10.2	1.0315	110.28	1	91.9	24.29	0	0	0	0	0	0	0	0	0	0	91.9	0.0000	0.0000	0.0000	0.0000;
	19525	91.79	11.88	46.78	-10.2	1.0315	110.28	1	91.9	30.85	0	0	0	0	0	0	0	0	0	0	91.9	0.0000	0.0000	0.0000	0.0000;
	19526	91.79	15.43	46.78	-10.2	1.0315	110.28	1	91.9	17.06	0	0	0	0	0	0	0	0	0	0	91.9	0.0000	0.0000	0.0000	0.0000;
	19530	129.45	58.15	65.97	-14.39	1.009	155.52	1	129.6	28.45	0	0	0	0	0	0	0	0	0	0	129.6	0.0000	0.0000	0.0000	0.0000;
	19531	129.45	61.75	65.97	-14.39	1.009	155.52	1	129.6	21.6	0	0	0	0	0	0	0	0	0	0	129.6	0.0000	0.0000	0.0000	0.0000;
	19532	129.45	62.43	65.97	-14.39	1.009	155.52	1	129.6	38.62	0	0	0	0	0	0	0	0	0	0	129.6	0.0000	0.0000	0.0000	0.0000;
	19536	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.65	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19536	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.44	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19539	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.75	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	19542	176.24	-19.59	89.81	-19.59	1.0466	211.74	1	176.45	43.78	0	0	0	0	0	0	0	0	0	0	176.45	0.0000	0.0000	0.0000	0.0000;
	19543	176.24	-19.59	89.81	-19.59	1.035	211.74	1	176.45	24.44	0	0	0	0	0	0	0	0	0	0	176.45	0.0000	0.0000	0.0000	0.0000;
	19548	0	0	120.37	-31.51	1.0403	309.96	0	258.3	117.51	0	0	0	0	0	0	0	0	0	0	258.3	0.0000	0.0000	0.0000	0.0000;
	19555	176.16	39.72	89.77	-19.58	1.0445	211.65	1	176.37	78.68	0	0	0	0	0	0	0	0	0	0	176.375	0.0000	0.0000	0.0000	0.0000;
	19556	176.16	36.67	89.77	-19.58	1.0445	211.65	1	176.37	57.21	0	0	0	0	0	0	0	0	0	0	176.375	0.0000	0.0000	0.0000	0.0000;
	19557	176.16	35.25	89.77	-19.58	1.0445	211.65	1	176.37	51.64	0	0	0	0	0	0	0	0	0	0	176.375	0.0000	0.0000	0.0000	0.0000;
	19558	176.16	19.15	89.77	-19.58	1.0405	211.65	1	176.37	78.1	0	0	0	0	0	0	0	0	0	0	176.375	0.0000	0.0000	0.0000	0.0000;
	19562	170.9	2.77	87.09	-18.99	1.036	205.32	1	171.1	85.21	0	0	0	0	0	0	0	0	0	0	171.1	0.0000	0.0000	0.0000	0.0000;
	19563	170.9	11.82	87.09	-18.99	1.0405	205.32	1	171.1	30.44	0	0	0	0	0	0	0	0	0	0	171.1	0.0000	0.0000	0.0000	0.0000;
	19564	170.9	2.44	87.09	-18.99	1.036	205.32	1	171.1	34.45	0	0	0	0	0	0	0	0	0	0	171.1	0.0000	0.0000	0.0000	0.0000;
	19567	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.42	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19567	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.45	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19568	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.62	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19569	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.23	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19574	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.58	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	19575	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.77	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	19575	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.27	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	19576	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.81	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	19577	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.81	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	19578	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.6	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	19583	846.49	48.76	311.88	-69.49	1.0459	1017	1	847.5	370.14	0	0	0	0	0	0	0	0	0	0	847.5	0.0000	0.0000	0.0000	0.0000;
	19584	846.49	48.76	311.88	-69.49	1.0456	1017	1	847.5	97.13	0	0	0	0	0	0	0	0	0	0	847.5	0.0000	0.0000	0.0000	0.0000;
	19588	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.46	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19588	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.71	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19592	46.34	23.62	23.62	-5.15	1.0245	55.68	1	46.4	16.12	0	0	0	0	0	0	0	0	0	0	46.4	0.0000	0.0000	0.0000	0.0000;
	19596	26.97	-3.29	12.58	-3.29	1.0465	32.4	1	27	5.97	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	19600	187.28	38.76	87.37	-22.88	1.0045	225	1	187.5	65.43	0	0	0	0	0	0	0	0	0	0	187.5	0.0000	0.0000	0.0000	0.0000;
	19601	0	0	87.37	-22.88	1.0415	225	0	187.5	22.66	0	0	0	0	0	0	0	0	0	0	187.5	0.0000	0.0000	0.0000	0.0000;
	19605	162.18	75.67	75.67	-19.81	1.0135	194.85	1	162.37	42.08	0	0	0	0	0	0	0	0	0	0	162.375	0.0000	0.0000	0.0000	0.0000;
	19606	162.18	75.05	75.67	-19.81	1.0096	194.85	1	162.37	63.79	0	0	0	0	0	0	0	0	0	0	162.375	0.0000	0.0000	0.0000	0.0000;
	19607	162.18	75.67	75.67	-19.81	1.0135	194.85	1	162.37	39.2	0	0	0	0	0	0	0	0	0	0	162.375	0.0000	0.0000	0.0000	0.0000;
	19608	162.18	75.67	75.67	-19.81	1.0135	194.85	1	162.37	30.39	0	0	0	0	0	0	0	0	0	0	162.375	0.0000	0.0000	0.0000	0.0000;
	19613	880.95	114.74	411.01	-107.6	1.05	1058.4	1	882	422.95	0	0	0	0	0	0	0	0	0	0	882	0.0000	0.0000	0.0000	0.0000;
	19616	91.99	-9.37	46.88	-10.22	1.038	110.52	1	92.1	23.39	0	0	0	0	0	0	0	0	0	0	92.1	0.0000	0.0000	0.0000	0.0000;
	19616	91.99	-9.37	46.88	-10.22	1.038	110.52	1	92.1	18.54	0	0	0	0	0	0	0	0	0	0	92.1	0.0000	0.0000	0.0000	0.0000;
	19616	91.99	-9.37	46.88	-10.22	1.038	110.52	1	92.1	15.9	0	0	0	0	0	0	0	0	0	0	92.1	0.0000	0.0000	0.0000	0.0000;
	19616	91.99	-9.37	46.88	-10.22	1.038	110.52	1	92.1	18.95	0	0	0	0	0	0	0	0	0	0	92.1	0.0000	0.0000	0.0000	0.0000;
	19618	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19620	57.33	26.75	26.75	-7	1.04	68.88	1	57.4	14.54	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19620	57.33	26.75	26.75	-7	1.04	68.88	1	57.4	6.65	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19623	20.03	4.91	9.34	-2.45	1.0225	24.06	1	20.05	8.31	0	0	0	0	0	0	0	0	0	0	20.05	0.0000	0.0000	0.0000	0.0000;
	19623	20.03	4.91	9.34	-2.45	1.0225	24.06	1	20.05	3.1	0	0	0	0	0	0	0	0	0	0	20.05	0.0000	0.0000	0.0000	0.0000;
	19625	3.84	1.79	1.79	-0.47	1.04	4.61	1	3.84	0.78	0	0	0	0	0	0	0	0	0	0	3.84	0.0000	0.0000	0.0000	0.0000;
	19625	3.84	1.79	1.79	-0.47	1.04	4.61	1	3.84	1.55	0	0	0	0	0	0	0	0	0	0	3.84	0.0000	0.0000	0.0000	0.0000;
	19625	3.84	1.79	1.79	-0.47	1.04	4.61	1	3.84	0.7	0	0	0	0	0	0	0	0	0	0	3.84	0.0000	0.0000	0.0000	0.0000;
	19625	3.84	1.79	1.79	-0.47	1.04	4.61	1	3.84	0.76	0	0	0	0	0	0	0	0	0	0	3.84	0.0000	0.0000	0.0000	0.0000;
	19625	3.84	1.79	1.79	-0.47	1.04	4.61	1	3.84	1.06	0	0	0	0	0	0	0	0	0	0	3.84	0.0000	0.0000	0.0000	0.0000;
	19628	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.2	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	19628	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.53	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	19629	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.76	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	19630	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.31	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	19637	100.88	20.73	51.41	-11.21	1.009	121.2	1	101	13.93	0	0	0	0	0	0	0	0	0	0	101	0.0000	0.0000	0.0000	0.0000;
	19638	100.88	19.8	51.41	-11.21	1.009	121.2	1	101	10.43	0	0	0	0	0	0	0	0	0	0	101	0.0000	0.0000	0.0000	0.0000;
	19639	100.88	19.44	51.41	-11.21	1.009	121.2	1	101	37.01	0	0	0	0	0	0	0	0	0	0	101	0.0000	0.0000	0.0000	0.0000;
	19643	57.33	8.27	26.75	-7	1.054	68.88	1	57.4	25.47	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19644	57.33	6.73	26.75	-7	1.054	68.88	1	57.4	8.55	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19645	0	0	26.75	-7	1.04	68.88	0	57.4	14.46	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19646	57.33	8.67	26.75	-7	1.054	68.88	1	57.4	16.85	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19650	1.02	-0.13	0.48	-0.13	1.04	1.23	1	1.03	0.49	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	19651	1.02	-0.13	0.48	-0.13	1.04	1.23	1	1.03	0.14	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	19653	1.02	0.05	0.48	-0.13	1.028	1.23	1	1.03	0.49	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	19653	1.02	0.05	0.48	-0.13	1.028	1.23	1	1.03	0.29	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	21122	211.55	-16.17	107.81	-23.51	1.0323	254.16	1	211.8	64.09	0	0	0	0	0	0	0	0	0	0	211.8	0.0000	0.0000	0.0000	0.0000;
	21123	211.55	-16.17	107.81	-23.51	1.0344	254.16	1	211.8	95.43	0	0	0	0	0	0	0	0	0	0	211.8	0.0000	0.0000	0.0000	0.0000;
	21124	211.55	-16.17	107.81	-23.51	1.0327	254.16	1	211.8	64.85	0	0	0	0	0	0	0	0	0	0	211.8	0.0000	0.0000	0.0000	0.0000;
	21125	211.55	-16.17	107.81	-23.51	1.0327	254.16	1	211.8	62.74	0	0	0	0	0	0	0	0	0	0	211.8	0.0000	0.0000	0.0000	0.0000;
	21126	211.55	-16.17	107.81	-23.51	1.034	254.16	1	211.8	47.08	0	0	0	0	0	0	0	0	0	0	211.8	0.0000	0.0000	0.0000	0.0000;
	21130	1.5	0	0	0	1.04	1.8	1	1.5	0.38	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	21131	2	0	0	0	1.04	2.4	1	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21133	2	0	0	0	1.04	2.4	1	2	0.84	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21136	1.3	0	0	0	1.04	1.56	1	1.3	0.44	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21136	1.3	0	0	0	1.04	1.56	1	1.3	0.61	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21137	1.3	0	0	0	1.04	1.56	1	1.3	0.22	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21138	0	0	0	0	1.04	1.56	0	1.3	0.49	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21138	0	0	0	0	1.04	1.56	0	1.3	0.18	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21144	0	0	0	0	1.04	4.68	0	3.9	1.13	0	0	0	0	0	0	0	0	0	0	3.9	0.0000	0.0000	0.0000	0.0000;
	21144	0	0	0	0	1.04	0.6	0	0.5	0.14	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21145	0	0	0	0	1.04	0.6	0	0.5	0.24	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21145	0.5	0	0	0	1.04	0.6	1	0.5	0.24	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21146	0.5	0	0	0	1.04	0.6	1	0.5	0.08	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21151	4.74	2.21	2.21	-0.58	1.04	5.7	1	4.75	1.26	0	0	0	0	0	0	0	0	0	0	4.75	0.0000	0.0000	0.0000	0.0000;
	21152	4.74	2.21	2.21	-0.58	1.04	5.7	1	4.75	0.96	0	0	0	0	0	0	0	0	0	0	4.75	0.0000	0.0000	0.0000	0.0000;
	21154	4.74	2.21	2.21	-0.58	1.04	5.7	1	4.75	1.18	0	0	0	0	0	0	0	0	0	0	4.75	0.0000	0.0000	0.0000	0.0000;
	21154	4.74	2.21	2.21	-0.58	1.04	5.7	1	4.75	2.22	0	0	0	0	0	0	0	0	0	0	4.75	0.0000	0.0000	0.0000	0.0000;
	21155	4.74	2.21	2.21	-0.58	1.04	5.7	1	4.75	0.53	0	0	0	0	0	0	0	0	0	0	4.75	0.0000	0.0000	0.0000	0.0000;
	21156	4.74	2.21	2.21	-0.58	1.04	5.7	1	4.75	1.23	0	0	0	0	0	0	0	0	0	0	4.75	0.0000	0.0000	0.0000	0.0000;
	21164	20.97	8.06	8.06	-1.03	1.045	25.2	1	21	5.88	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	21165	20.97	-1.03	8.06	-1.03	1.0045	25.2	1	21	2.26	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	21165	20.97	-1.03	8.06	-1.03	1.0045	25.2	1	21	6.48	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	21166	20.97	8.06	8.06	-1.03	1.045	25.2	1	21	5.74	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	21170	4.99	0	0	0	1.04	6	1	5	1.63	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21170	0	0	0	0	1.04	6	0	5	1.89	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21173	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.7	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21174	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21175	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.34	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21180	4.99	0	0	0	1.04	6	1	5	2.21	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21180	3.5	0	0	0	1.04	4.2	1	3.5	1.36	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	21183	0	0	0	0	1.04	6	0	5	1.07	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21185	2	0	0	0	1.04	2.4	1	2	0.69	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21185	4.99	0	0	0	1.04	6	1	5	1.35	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21185	4.99	0	0	0	1.04	6	1	5	2.47	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21188	4.99	0	0	0	1.04	6	1	5	0.99	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21189	2	0	0	0	1.04	2.4	1	2	0.98	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21189	0.5	0	0	0	1.04	0.6	1	0.5	0.11	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21190	0.5	0	0	0	1.04	0.6	1	0.5	0.08	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21190	0.5	0	0	0	1.04	0.6	1	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21191	0.5	0	0	0	1.04	0.6	1	0.5	0.19	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21195	1.9	0	0	0	1.04	2.28	1	1.9	0.87	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	21196	0	0	0	0	1.04	6	0	5	1.1	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21199	0	0	0	0	1.04	6	0	5	0.99	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21201	0	0	16.17	-4.23	1.04	41.64	0	34.7	9.05	0	0	0	0	0	0	0	0	0	0	34.7	0.0000	0.0000	0.0000	0.0000;
	21203	1.1	0	0	0	1.04	1.32	1	1.1	0.2	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	21203	0	0	0	0	1.04	3	0	2.5	0.6	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	21203	4.99	0	0	0	1.04	6	1	5	0.77	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21206	4.99	0	0	0	1.04	6	1	5	0.97	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21207	4.99	0	0	0	1.04	6	1	5	2.07	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21210	0	0	0	0	1.04	1.56	0	1.3	0.6	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21210	19.98	0	0	0	1.04	24	1	20	7.83	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	21215	59.93	14.86	30.54	-6.66	1.047	72	1	60	26.72	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	21216	59.93	14.52	30.54	-6.66	1.047	72	1	60	13.73	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	21217	59.93	9.18	30.54	-6.66	1.047	72	1	60	26.31	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	21224	199.16	93.6	101.49	-22.13	1.0136	239.28	1	199.4	39.14	0	0	0	0	0	0	0	0	0	0	199.4	0.0000	0.0000	0.0000	0.0000;
	21225	199.16	93.6	101.49	-22.13	1.0099	239.28	1	199.4	69.29	0	0	0	0	0	0	0	0	0	0	199.4	0.0000	0.0000	0.0000	0.0000;
	21226	199.16	101.49	101.49	-22.13	1.027	239.28	1	199.4	72.61	0	0	0	0	0	0	0	0	0	0	199.4	0.0000	0.0000	0.0000	0.0000;
	21230	4.99	0	0	0	1.04	6	1	5	1.93	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21232	0	0	0	0	1.04	0.6	0	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21232	0.5	0	0	0	1.04	0.6	1	0.5	0.06	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21232	0.5	0	0	0	1.04	0.6	1	0.5	0.19	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21232	0.5	0	0	0	1.04	0.6	1	0.5	0.14	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21232	2	0	0	0	1.04	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21232	2	0	0	0	1.04	2.4	1	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21232	0	0	0	0	1.04	6	0	5	2.31	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21238	2	0	0	0	1.04	2.4	1	2	0.59	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21240	0	0	0	0	1.04	2.4	0	2	0.83	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21240	4.99	0	0	0	1.04	6	1	5	2.27	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21247	4.99	0	0	0	1.024	6	1	5	2.13	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21252	1218.84	322.99	449.07	-100.06	1.0122	1464.36	1	1220.3	247.38	0	0	0	0	0	0	0	0	0	0	1220.3	0.0000	0.0000	0.0000	0.0000;
	21253	1218.84	322.99	449.07	-100.06	1.0134	1464.36	1	1220.3	348.53	0	0	0	0	0	0	0	0	0	0	1220.3	0.0000	0.0000	0.0000	0.0000;
	21257	4.99	0	0	0	1.04	6	1	5	2.17	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21257	4.99	0	0	0	1.04	6	1	5	1.06	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21258	4.99	0	0	0	1.04	6	1	5	0.86	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21262	0	0	0	0	1.04	6	0	5	0.52	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21265	4.99	0	0	0	1.04	6	1	5	1.83	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21265	4.99	0	0	0	1.04	6	1	5	1.81	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21266	0	0	0	0	1.04	2.4	0	2	0.53	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21270	0	0	0	0	1.04	6	0	5	1.38	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21273	0	0	0	0	1.04	6	0	5	0.95	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21273	4.89	0	0	0	1.04	5.88	1	4.9	2.19	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	21276	4.99	0	0	0	1.04	6	1	5	1.39	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21281	949.77	104.48	349.93	-77.97	1.0401	1141.08	1	950.9	137.03	0	0	0	0	0	0	0	0	0	0	950.9	0.0000	0.0000	0.0000	0.0000;
	21285	4.99	0	0	0	1.04	6	1	5	2.08	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21288	0	0	0	0	1.04	2.4	0	2	0.7	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21288	0	0	0	0	1.04	5.16	0	4.3	1.27	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	21297	174.29	29.42	298.03	-78.03	1.0571	767.46	1	639.55	174.28	0	0	0	0	0	0	0	0	0	0	639.55	0.0000	0.0000	0.0000	0.0000;
	21298	310.87	29.42	298.03	-78.03	1.0543	767.46	1	639.55	310.86	0	0	0	0	0	0	0	0	0	0	639.55	0.0000	0.0000	0.0000	0.0000;
	21299	178.84	29.42	298.03	-78.03	1.0559	767.46	1	639.55	178.82	0	0	0	0	0	0	0	0	0	0	639.55	0.0000	0.0000	0.0000	0.0000;
	21300	0	0	298.03	-78.03	1.046	767.46	0	639.55	310.76	0	0	0	0	0	0	0	0	0	0	639.55	0.0000	0.0000	0.0000	0.0000;
	21303	57.23	-6.36	29.17	-6.36	1.042	68.76	1	57.3	6.4	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21303	57.23	-6.36	29.17	-6.36	1.042	68.76	1	57.3	26.52	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21303	57.23	-6.36	29.17	-6.36	1.042	68.76	1	57.3	25.68	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21303	57.23	-6.36	29.17	-6.36	1.042	68.76	1	57.3	16.52	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21303	57.23	-6.36	29.17	-6.36	1.042	68.76	1	57.3	13.16	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21303	57.23	-6.36	29.17	-6.36	1.042	68.76	1	57.3	8.35	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21305	14.98	7.64	7.64	-1.67	1.04	18	1	15	3.73	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	21305	14.98	7.64	7.64	-1.67	1.04	18	1	15	5.48	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	21307	1.3	0	0	0	1.04	1.56	1	1.3	0.3	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21307	4.99	0	0	0	1.04	6	1	5	0.56	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21313	0	0	5.38	-0.69	1.045	16.8	0	14	2.55	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	21313	13.98	5.38	5.38	-0.69	1.045	16.8	1	14	4.8	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	21313	13.98	5.38	5.38	-0.69	1.045	16.8	1	14	5.63	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	21316	4.99	0	0	0	1.04	6	1	5	2.34	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21318	4	0	0	0	1.04	4.8	1	4	0.67	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	21318	0	0	0	0	1.04	6	0	5	2.23	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21320	57.33	26.75	26.75	-7	1.04	68.88	1	57.4	23.73	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	21320	57.33	26.75	26.75	-7	1.04	68.88	1	57.4	14.21	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	21326	276.8	-77.59	342.88	-89.77	1.0268	882.96	1	735.8	163.14	0	0	0	0	0	0	0	0	0	0	735.8	0.0000	0.0000	0.0000	0.0000;
	21329	4.99	0	0	0	1.04	6	1	5	1.95	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21332	3	1.05	1.4	-0.37	1.029	3.6	1	3	1.24	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21332	3	1.05	1.4	-0.37	1.029	3.6	1	3	0.9	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21333	3	1.1	1.4	-0.37	1.029	3.6	1	3	1.08	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21333	3	1.1	1.4	-0.37	1.029	3.6	1	3	0.43	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21334	3	1.28	1.4	-0.37	1.029	3.6	1	3	0.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21334	3	1.28	1.4	-0.37	1.029	3.6	1	3	0.4	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21338	3	0	0	0	1.04	3.6	1	3	0.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21339	0	0	0	0	1.04	24	0	20	4.12	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	21342	4.99	0	0	0	1.04	6	1	5	1.92	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21345	4.99	0	0	0	1.04	6	1	5	2.35	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21345	4.99	0	0	0	1.04	6	1	5	1.46	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21349	4.99	0	0	0	1.04	6	1	5	1.77	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21352	4.99	0	0	0	1.04	6	1	5	1.19	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21357	57.23	24.32	29.17	-6.36	1.054	68.76	1	57.3	26.54	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21358	57.23	29.17	29.17	-6.36	1.054	68.76	1	57.3	22.52	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21359	57.23	28.07	29.17	-6.36	1.054	68.76	1	57.3	23.74	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21360	57.23	17.51	29.17	-6.36	1.054	68.76	1	57.3	14.63	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21361	57.23	20.63	29.17	-6.36	1.054	68.76	1	57.3	27.75	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21362	57.23	23.95	29.17	-6.36	1.054	68.76	1	57.3	13.01	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21366	4.99	0	0	0	1.04	6	1	5	1.48	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21369	0	0	0	0	1.04	0.9	0	0.75	0.23	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21370	0	0	0	0	1.04	0.9	0	0.75	0.15	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21372	0.75	0	0	0	1.04	0.9	1	0.75	0.27	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21373	0.75	0	0	0	1.04	0.9	1	0.75	0.27	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21375	0	0	0	0	1.04	2.4	0	2	0.93	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21375	0.75	0	0	0	1.04	0.9	1	0.75	0.37	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21376	0	0	0	0	1.04	0.9	0	0.75	0.09	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21379	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.3	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21379	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.17	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21379	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.32	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21379	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.55	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21379	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.39	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21379	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.22	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21379	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.74	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21381	30.4	-3.71	14.18	-3.71	1.034	36.52	1	30.43	11.61	0	0	0	0	0	0	0	0	0	0	30.4333	0.0000	0.0000	0.0000	0.0000;
	21381	30.4	-3.71	14.18	-3.71	1.034	36.52	1	30.43	15.07	0	0	0	0	0	0	0	0	0	0	30.4333	0.0000	0.0000	0.0000	0.0000;
	21381	30.4	-3.71	14.18	-3.71	1.034	36.52	1	30.43	3.05	0	0	0	0	0	0	0	0	0	0	30.4333	0.0000	0.0000	0.0000	0.0000;
	21384	0	0	0	0	1.04	6	0	5	1.98	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21384	2	0	0	0	1.04	2.4	1	2	0.9	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21385	1	0	0	0	1.04	1.2	1	1	0.22	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21389	10.45	4.02	4.02	-0.51	1.028	12.56	1	10.47	2.62	0	0	0	0	0	0	0	0	0	0	10.4667	0.0000	0.0000	0.0000	0.0000;
	21389	10.45	4.02	4.02	-0.51	1.028	12.56	1	10.47	1.12	0	0	0	0	0	0	0	0	0	0	10.4667	0.0000	0.0000	0.0000	0.0000;
	21390	10.45	2.78	4.02	-0.51	1.023	12.56	1	10.47	3.28	0	0	0	0	0	0	0	0	0	0	10.4667	0.0000	0.0000	0.0000	0.0000;
	21393	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.23	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21393	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.4	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21393	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.81	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21393	0	0	1.03	-0.27	1.04	2.64	0	2.2	0.61	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	21393	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.85	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	21393	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	1.04	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	21393	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.37	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	21398	27.17	10.44	10.44	-1.33	1.0345	32.64	1	27.2	12.28	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	21398	27.17	10.44	10.44	-1.33	1.0345	32.64	1	27.2	7.29	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	21399	27.17	10.44	10.44	-1.33	1.0345	32.64	1	27.2	3.29	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	21399	27.17	10.44	10.44	-1.33	1.0345	32.64	1	27.2	9.1	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	21403	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.32	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21403	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.45	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21404	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.18	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21408	0	0	0	0	1.04	6	0	5	2.48	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21411	0	0	0	0	1.04	2.4	0	2	0.67	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21411	4.99	0	0	0	1.04	6	1	5	1.79	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21418	195.27	24.6	99.51	-21.7	1.0495	234.6	1	195.5	52.14	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	21419	195.27	35.5	99.51	-21.7	1.0495	234.6	1	195.5	51.11	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	21420	195.27	16.14	99.51	-21.7	1.0471	234.6	1	195.5	45.94	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	21421	195.27	20.94	99.51	-21.7	1.0495	234.6	1	195.5	23.8	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	21422	195.27	28.78	99.51	-21.7	1.0495	234.6	1	195.5	60.33	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	21426	1	0	0	0	1.04	1.2	1	1	0.42	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21427	1.9	0	0	0	1.04	2.28	1	1.9	0.23	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	21429	5.19	0	0	0	1.04	6.24	1	5.2	2.07	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	21429	3.5	0	0	0	1.04	4.2	1	3.5	1.71	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	21432	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.11	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21432	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.15	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21432	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.16	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21432	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.77	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21432	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.69	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21432	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.65	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21434	4.99	0	0	0	1.04	6	1	5	2.23	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21436	0	0	0	0	1.04	6	0	5	1.78	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21438	0	0	0.47	-0.12	1.04	1.2	0	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21438	0	0	0.47	-0.12	1.04	1.2	0	1	0.38	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21438	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.29	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21438	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21438	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.29	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	21438	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.26	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	21440	4.99	0	0	0	1.04	6	1	5	1.89	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21442	57.73	-7.05	26.93	-7.05	1.038	69.36	1	57.8	25.27	0	0	0	0	0	0	0	0	0	0	57.8	0.0000	0.0000	0.0000	0.0000;
	21445	4.99	0	0	0	1.04	6	1	5	1.22	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21446	3.5	0	0	0	1.04	4.2	1	3.5	0.91	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	21446	1.2	0	0	0	1.04	1.44	1	1.2	0.37	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21450	40.92	20.85	20.85	-4.55	1.04	49.16	1	40.97	20.34	0	0	0	0	0	0	0	0	0	0	40.9667	0.0000	0.0000	0.0000	0.0000;
	21450	40.92	20.85	20.85	-4.55	1.04	49.16	1	40.97	12.67	0	0	0	0	0	0	0	0	0	0	40.9667	0.0000	0.0000	0.0000	0.0000;
	21450	40.92	20.85	20.85	-4.55	1.04	49.16	1	40.97	17.35	0	0	0	0	0	0	0	0	0	0	40.9667	0.0000	0.0000	0.0000	0.0000;
	21450	40.92	20.85	20.85	-4.55	1.04	49.16	1	40.97	6.23	0	0	0	0	0	0	0	0	0	0	40.9667	0.0000	0.0000	0.0000	0.0000;
	21453	40.92	14.04	20.85	-4.55	1.04	49.16	1	40.97	14.36	0	0	0	0	0	0	0	0	0	0	40.9667	0.0000	0.0000	0.0000	0.0000;
	21454	40.92	14.04	20.85	-4.55	1.04	49.16	1	40.97	15.85	0	0	0	0	0	0	0	0	0	0	40.9667	0.0000	0.0000	0.0000	0.0000;
	21463	206.3	46.52	105.13	-22.93	1.0475	247.86	1	206.55	46.69	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	21464	206.3	60.7	105.13	-22.93	1.0475	247.86	1	206.55	44.05	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	21465	206.3	45.41	105.13	-22.93	1.052	247.86	1	206.55	101.6	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	21466	206.3	23.64	105.13	-22.93	1.0432	247.86	1	206.55	39.83	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	21467	206.3	45.99	105.13	-22.93	1.052	247.86	1	206.55	74.33	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	21468	206.3	23.64	105.13	-22.93	1.0434	247.86	1	206.55	76.61	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	21471	4.79	0	0	0	1.04	5.76	1	4.8	0.66	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	21471	0	0	0	0	1.04	6	0	5	0.51	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21474	0	0	0	0	1.04	6	0	5	0.58	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21481	230.09	117.26	117.26	-25.57	1.0072	276.44	1	230.37	42.48	0	0	0	0	0	0	0	0	0	0	230.3667	0.0000	0.0000	0.0000	0.0000;
	21482	230.09	117.26	117.26	-25.57	1.044	276.44	1	230.37	28.63	0	0	0	0	0	0	0	0	0	0	230.3667	0.0000	0.0000	0.0000	0.0000;
	21483	230.09	117.26	117.26	-25.57	1.0092	276.44	1	230.37	34.49	0	0	0	0	0	0	0	0	0	0	230.3667	0.0000	0.0000	0.0000	0.0000;
	21486	3.5	0	0	0	1.04	4.2	1	3.5	1.22	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	21486	4	0	0	0	1.04	4.8	1	4	0.54	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	21486	4.99	0	0	0	1.04	6	1	5	0.64	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21488	4.99	0	0	0	1.04	6	1	5	2.41	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21491	4	0	0	0	1.04	4.8	1	4	0.51	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	21492	4.99	0	0	0	1.04	6	1	5	2.16	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21494	4.99	0	0	0	1.04	6	1	5	2.14	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21498	1	0	0	0	1.04	1.2	1	1	0.16	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21499	2	0	0	0	1.04	2.4	1	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21501	4.99	0	0	0	1.04	6	1	5	2.32	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21505	44.1	13.47	20.57	-5.39	1.0345	52.98	1	44.15	18.42	0	0	0	0	0	0	0	0	0	0	44.15	0.0000	0.0000	0.0000	0.0000;
	21505	44.1	13.47	20.57	-5.39	1.0345	52.98	1	44.15	4.75	0	0	0	0	0	0	0	0	0	0	44.15	0.0000	0.0000	0.0000	0.0000;
	21507	44.1	11.57	20.57	-5.39	1.04	52.98	1	44.15	13.77	0	0	0	0	0	0	0	0	0	0	44.15	0.0000	0.0000	0.0000	0.0000;
	21508	44.1	11.57	20.57	-5.39	1.04	52.98	1	44.15	4.42	0	0	0	0	0	0	0	0	0	0	44.15	0.0000	0.0000	0.0000	0.0000;
	21513	0	0	0	0	1.04	6	0	5	0.91	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21517	17.48	4.87	8.16	-2.14	1.04	21	1	17.5	7.55	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21518	17.48	4.87	8.16	-2.14	1.04	21	1	17.5	2.33	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21520	17.48	-1.62	8.16	-2.14	1.04	21	1	17.5	2.27	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21521	17.48	-1.62	8.16	-2.14	1.04	21	1	17.5	4.6	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21527	242.2	4.89	232.53	-60.88	1.0406	598.8	1	499	71.99	0	0	0	0	0	0	0	0	0	0	499	0.0000	0.0000	0.0000	0.0000;
	21528	242.35	4.89	232.53	-60.88	1.0405	598.8	1	499	242.34	0	0	0	0	0	0	0	0	0	0	499	0.0000	0.0000	0.0000	0.0000;
	21529	257.18	4.89	232.53	-60.88	1.0407	598.8	1	499	197.46	0	0	0	0	0	0	0	0	0	0	499	0.0000	0.0000	0.0000	0.0000;
	21530	185.71	4.89	232.53	-60.88	1.0407	598.8	1	499	185.7	0	0	0	0	0	0	0	0	0	0	499	0.0000	0.0000	0.0000	0.0000;
	21536	0	0	503.33	-131.77	1.0384	1296.12	0	1080.1	501.87	0	0	0	0	0	0	0	0	0	0	1080.1	0.0000	0.0000	0.0000	0.0000;
	21537	0	0	503.33	-131.77	1.0384	1296.12	0	1080.1	474.41	0	0	0	0	0	0	0	0	0	0	1080.1	0.0000	0.0000	0.0000	0.0000;
	21540	24.97	-1.22	9.6	-1.22	1.0425	30	1	25	8.27	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	21541	0	0	0.2	-0.03	1.0495	0.64	0	0.53	0.2	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	21541	0.53	-0.03	0.2	-0.03	1.0495	0.64	1	0.53	0.09	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	21541	0	0	0.2	-0.03	1.0495	0.64	0	0.53	0.24	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	21541	24.97	-1.22	9.6	-1.22	1.0495	30	1	25	8.44	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	21541	0	0	9.6	-1.22	1.0495	30	0	25	10.99	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	21541	0	0	9.6	-1.22	1.0495	30	0	25	8.11	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	21548	182.08	79.62	84.95	-22.24	1.0044	218.76	1	182.3	50.4	0	0	0	0	0	0	0	0	0	0	182.3	0.0000	0.0000	0.0000	0.0000;
	21551	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.11	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	21551	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.1	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	21551	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.15	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	21551	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.22	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	21551	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.15	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	21551	0	0	0.29	-0.04	1.04	0.9	0	0.75	0.33	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21551	0	0	0.29	-0.04	1.04	0.9	0	0.75	0.13	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21551	0	0	0.84	-0.11	1.04	2.64	0	2.2	0.26	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	21551	2.2	0.84	0.84	-0.11	1.04	2.64	1	2.2	0.58	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	21560	12.39	0	0	0	1.04	14.88	1	12.4	3.77	0	0	0	0	0	0	0	0	0	0	12.4	0.0000	0.0000	0.0000	0.0000;
	21563	0	0	0	0	1.04	6	0	5	2.05	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21563	4.99	0	0	0	1.04	6	1	5	1.05	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21566	4.99	0	0	0	1.04	6	1	5	2.16	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21566	2	0	0	0	1.04	2.4	1	2	0.31	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21570	4.99	0	0	0	1.04	6	1	5	1.43	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21572	4.79	0	0	0	1.04	5.76	1	4.8	1.26	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	21573	0	0	0	0	1.04	5.76	0	4.8	0.65	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	21573	4.99	0	0	0	1.04	6	1	5	1.71	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21577	8.59	3.3	3.3	-0.42	1.0525	10.32	1	8.6	1.4	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	21577	8.59	3.3	3.3	-0.42	1.0525	10.32	1	8.6	2.21	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	21578	8.59	3.3	3.3	-0.42	1.045	10.32	1	8.6	1.21	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	21581	4.99	0	0	0	1.04	6	1	5	0.62	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21583	0.83	0	0	0	1.04	1	1	0.83	0.34	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	21583	0.83	0	0	0	1.04	1	1	0.83	0.33	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	21583	0	0	0	0	1.04	1	0	0.83	0.41	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	21583	0.83	0	0	0	1.04	1	1	0.83	0.18	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	21583	0.83	0	0	0	1.04	1	1	0.83	0.26	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	21583	0.83	0	0	0	1.04	1	1	0.83	0.38	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	21587	0	0	0	0	1.022	6	0	5	0.68	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21587	4.99	0	0	0	1.022	6	1	5	1.31	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21588	0	0	0	0	1.04	5.88	0	4.9	1.74	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	21592	44.35	12.02	17.05	-2.18	1.043	53.28	1	44.4	6.17	0	0	0	0	0	0	0	0	0	0	44.4	0.0000	0.0000	0.0000	0.0000;
	21592	0	0	17.05	-2.18	1.043	53.28	0	44.4	15.8	0	0	0	0	0	0	0	0	0	0	44.4	0.0000	0.0000	0.0000	0.0000;
	21594	0	0	17.05	-2.18	1.04	53.28	0	44.4	13.91	0	0	0	0	0	0	0	0	0	0	44.4	0.0000	0.0000	0.0000	0.0000;
	21595	44.35	-2.18	17.05	-2.18	1.04	53.28	1	44.4	5.05	0	0	0	0	0	0	0	0	0	0	44.4	0.0000	0.0000	0.0000	0.0000;
	21599	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.43	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21599	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.35	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21599	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.82	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	21599	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.41	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	21599	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.5	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	21599	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.63	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	21602	4.99	0	0	0	1.04	6	1	5	1.06	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21605	4.99	0	0	0	1.04	6	1	5	0.6	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21608	4.99	0	0	0	1.04	6	1	5	0.58	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21608	2.5	0	0	0	1.04	3	1	2.5	0.3	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	21609	1	0	0	0	1.04	1.2	1	1	0.28	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21615	243.04	90.34	123.86	-27.01	1.0642	292	1	243.33	30.61	0	0	0	0	0	0	0	0	0	0	243.3333	0.0000	0.0000	0.0000	0.0000;
	21616	243.04	90.34	123.86	-27.01	1.063	292	1	243.33	102.72	0	0	0	0	0	0	0	0	0	0	243.3333	0.0000	0.0000	0.0000	0.0000;
	21617	243.04	90.34	123.86	-27.01	1.0606	292	1	243.33	25.39	0	0	0	0	0	0	0	0	0	0	243.3333	0.0000	0.0000	0.0000	0.0000;
	21623	1000.41	148.66	368.59	-82.13	1.0531	1201.92	1	1001.6	428.19	0	0	0	0	0	0	0	0	0	0	1001.6	0.0000	0.0000	0.0000	0.0000;
	21624	1000.41	148.66	368.59	-82.13	1.0566	1201.92	1	1001.6	351.9	0	0	0	0	0	0	0	0	0	0	1001.6	0.0000	0.0000	0.0000	0.0000;
	21628	28.77	6.7	14.66	-3.2	1.04	34.56	1	28.8	9.67	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	21629	28.77	6.7	14.66	-3.2	1.04	34.56	1	28.8	13.93	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	21633	3	0	0	0	1.04	3.6	1	3	1.42	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21633	2.5	0	0	0	1.04	3	1	2.5	0.74	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	21637	230.09	52.84	117.26	-25.57	1.0315	276.44	1	230.37	34.66	0	0	0	0	0	0	0	0	0	0	230.3667	0.0000	0.0000	0.0000	0.0000;
	21638	230.09	61.78	117.26	-25.57	1.0309	276.44	1	230.37	97.79	0	0	0	0	0	0	0	0	0	0	230.3667	0.0000	0.0000	0.0000	0.0000;
	21639	230.09	61.78	117.26	-25.57	1.0356	276.44	1	230.37	91.71	0	0	0	0	0	0	0	0	0	0	230.3667	0.0000	0.0000	0.0000	0.0000;
	21642	4.99	0	0	0	1.04	6	1	5	1.63	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21646	17.48	-1.94	8.91	-1.94	1.039	21	1	17.5	4.31	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21647	0	0	8.91	-1.94	1.0515	21	0	17.5	3.34	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21647	17.48	3.86	8.91	-1.94	1.0515	21	1	17.5	7.03	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21655	208.25	25.71	106.13	-23.14	1.0495	250.2	1	208.5	88.06	0	0	0	0	0	0	0	0	0	0	208.5	0.0000	0.0000	0.0000	0.0000;
	21656	208.25	29.61	106.13	-23.14	1.0495	250.2	1	208.5	83.03	0	0	0	0	0	0	0	0	0	0	208.5	0.0000	0.0000	0.0000	0.0000;
	21657	208.25	41.79	106.13	-23.14	1.0563	250.2	1	208.5	65.57	0	0	0	0	0	0	0	0	0	0	208.5	0.0000	0.0000	0.0000	0.0000;
	21658	208.25	41.79	106.13	-23.14	1.0507	250.2	1	208.5	95.73	0	0	0	0	0	0	0	0	0	0	208.5	0.0000	0.0000	0.0000	0.0000;
	21659	208.25	46.72	106.13	-23.14	1.0495	250.2	1	208.5	62.03	0	0	0	0	0	0	0	0	0	0	208.5	0.0000	0.0000	0.0000	0.0000;
	21662	4.99	0	0	0	1.04	6	1	5	0.65	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21663	1.2	0	0	0	1.04	1.44	1	1.2	0.31	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21664	4.89	0	0	0	1.04	5.88	1	4.9	1.25	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	21668	0	0	0	0	1.04	6	0	5	1.45	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21671	4.99	0	0	0	1.04	6	1	5	0.6	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21675	4.99	0	0	0	1.04	6	1	5	1.3	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21675	1.2	0	0	0	1.04	1.44	1	1.2	0.53	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21679	34.66	16.17	16.17	-4.23	1.0415	41.64	1	34.7	12.29	0	0	0	0	0	0	0	0	0	0	34.7	0.0000	0.0000	0.0000	0.0000;
	21685	229.73	114.69	117.07	-25.53	1.047	276	1	230	66.17	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	21686	229.73	100.06	117.07	-25.53	1.0456	276	1	230	55.42	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	21687	229.73	111.49	117.07	-25.53	1.0495	276	1	230	59.86	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	21688	229.73	100.06	117.07	-25.53	1.0478	276	1	230	47.71	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	21694	197.7	100.75	100.75	-21.97	1.0684	237.52	1	197.93	87	0	0	0	0	0	0	0	0	0	0	197.9333	0.0000	0.0000	0.0000	0.0000;
	21695	197.7	100.75	100.75	-21.97	1.0625	237.52	1	197.93	89.37	0	0	0	0	0	0	0	0	0	0	197.9333	0.0000	0.0000	0.0000	0.0000;
	21696	197.7	100.75	100.75	-21.97	1.0679	237.52	1	197.93	53.42	0	0	0	0	0	0	0	0	0	0	197.9333	0.0000	0.0000	0.0000	0.0000;
	21699	4.1	-0.2	1.57	-0.2	1.038	4.92	1	4.1	0.8	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	21699	4.1	-0.2	1.57	-0.2	1.038	4.92	1	4.1	1.32	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	21699	4.1	-0.2	1.57	-0.2	1.038	4.92	1	4.1	1.2	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	21699	0	0	1.57	-0.2	1.038	4.92	0	4.1	0.95	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	21699	4.1	-0.2	1.57	-0.2	1.038	4.92	1	4.1	1.5	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	21699	4.1	-0.2	1.57	-0.2	1.038	4.92	1	4.1	0.57	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	21701	0.5	0	0	0	1.04	0.6	1	0.5	0.12	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21701	0	0	0	0	1.04	0.6	0	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21701	0.5	0	0	0	1.04	0.6	1	0.5	0.19	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21701	0	0	0	0	1.04	0.6	0	0.5	0.2	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21701	4.99	0	0	0	1.04	6	1	5	2.44	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21704	4.99	0	0	0	1.04	6	1	5	1.25	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21708	4.99	0	0	0	1.04	6	1	5	1.69	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21709	4.99	0	0	0	1.04	6	1	5	1.32	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22108	22.47	-1.1	8.64	-1.1	1.04	27	1	22.5	4.33	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	22109	22.47	-1.1	8.64	-1.1	1.04	27	1	22.5	3.22	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	22112	0	0	32.6	-4.16	1.039	101.88	0	84.9	27.16	0	0	0	0	0	0	0	0	0	0	84.9	0.0000	0.0000	0.0000	0.0000;
	22112	84.8	32.6	32.6	-4.16	1.039	101.88	1	84.9	39.45	0	0	0	0	0	0	0	0	0	0	84.9	0.0000	0.0000	0.0000	0.0000;
	22112	84.8	32.6	32.6	-4.16	1.039	101.88	1	84.9	21.13	0	0	0	0	0	0	0	0	0	0	84.9	0.0000	0.0000	0.0000	0.0000;
	22119	0	0	4.08	-1.07	1.04	10.5	0	8.75	2.17	0	0	0	0	0	0	0	0	0	0	8.75	0.0000	0.0000	0.0000	0.0000;
	22120	0	0	4.08	-1.07	1.04	10.5	0	8.75	3.69	0	0	0	0	0	0	0	0	0	0	8.75	0.0000	0.0000	0.0000	0.0000;
	22122	0	0	4.08	-1.07	1.04	10.5	0	8.75	3.03	0	0	0	0	0	0	0	0	0	0	8.75	0.0000	0.0000	0.0000	0.0000;
	22122	0	0	4.08	-1.07	1.04	10.5	0	8.75	0.96	0	0	0	0	0	0	0	0	0	0	8.75	0.0000	0.0000	0.0000	0.0000;
	22123	0	0	4.08	-1.07	1.04	10.5	0	8.75	3.44	0	0	0	0	0	0	0	0	0	0	8.75	0.0000	0.0000	0.0000	0.0000;
	22123	0	0	4.08	-1.07	1.04	10.5	0	8.75	3.97	0	0	0	0	0	0	0	0	0	0	8.75	0.0000	0.0000	0.0000	0.0000;
	22127	9.22	-0.45	3.55	-0.45	1.0085	11.08	1	9.23	2.43	0	0	0	0	0	0	0	0	0	0	9.2333	0.0000	0.0000	0.0000	0.0000;
	22127	9.22	-0.45	3.55	-0.45	1.0085	11.08	1	9.23	1.68	0	0	0	0	0	0	0	0	0	0	9.2333	0.0000	0.0000	0.0000	0.0000;
	22128	9.22	-0.45	3.55	-0.45	1.0225	11.08	1	9.23	2.33	0	0	0	0	0	0	0	0	0	0	9.2333	0.0000	0.0000	0.0000	0.0000;
	22132	3.5	0	0	0	1.04	4.2	1	3.5	0.52	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	22137	87.4	19.24	33.6	-4.29	1.0455	105	1	87.5	10.14	0	0	0	0	0	0	0	0	0	0	87.5	0.0000	0.0000	0.0000	0.0000;
	22138	87.4	20.94	33.6	-4.29	1.05	105	1	87.5	9.61	0	0	0	0	0	0	0	0	0	0	87.5	0.0000	0.0000	0.0000	0.0000;
	22139	87.4	20.43	33.6	-4.29	1.05	105	1	87.5	35.23	0	0	0	0	0	0	0	0	0	0	87.5	0.0000	0.0000	0.0000	0.0000;
	22140	0	0	33.6	-4.29	1.04	105	0	87.5	40.83	0	0	0	0	0	0	0	0	0	0	87.5	0.0000	0.0000	0.0000	0.0000;
	22144	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.2	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	22144	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.26	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	22145	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.29	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	22145	0	0	0.08	-0.01	1.04	0.24	0	0.2	0.06	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22146	0.2	0.07	0.08	-0.01	1.05	0.24	1	0.2	0.04	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22146	0.2	0.07	0.08	-0.01	1.05	0.24	1	0.2	0.08	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22147	0.2	0.08	0.08	-0.01	1.04	0.24	1	0.2	0.02	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22147	0	0	0.08	-0.01	1.04	0.24	0	0.2	0.08	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22148	0.2	0.07	0.08	-0.01	1.06	0.24	1	0.2	0.08	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22152	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.21	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	22153	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.05	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	22155	3	1.15	1.15	-0.15	1.04	3.6	1	3	0.3	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	22159	2.7	1.04	1.04	-0.13	1.0185	3.24	1	2.7	0.65	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	22159	2.7	1.04	1.04	-0.13	1.0185	3.24	1	2.7	0.71	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	22163	0	0	0.96	-0.12	1.006	3	0	2.5	0.38	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	22163	2.5	0.09	0.96	-0.12	1.006	3	1	2.5	0.69	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	22166	0	0	0	0	1.04	6	0	5	1.61	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22168	8.49	3.26	3.26	-0.42	1.04	10.2	1	8.5	1.16	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	22168	8.49	3.26	3.26	-0.42	1.04	10.2	1	8.5	2.86	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	22168	8.49	3.26	3.26	-0.42	1.04	10.2	1	8.5	2.7	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	22170	0.2	0.09	0.09	-0.02	1.04	0.24	1	0.2	0.07	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22170	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.38	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	22170	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.42	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22170	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.5	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22170	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.47	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22170	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.44	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	22170	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.85	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	22176	0	0	27.11	-3.46	1.04	84.72	0	70.6	11.23	0	0	0	0	0	0	0	0	0	0	70.6	0.0000	0.0000	0.0000	0.0000;
	22179	94.89	5.12	36.48	-4.65	1.038	114	1	95	46.11	0	0	0	0	0	0	0	0	0	0	95	0.0000	0.0000	0.0000	0.0000;
	22182	1	0	0	0	1.04	1.2	1	1	0.21	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	22183	0	0	0	0	1.04	1.2	0	1	0.26	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	22185	4.99	0	0	0	1.04	6	1	5	0.84	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22185	0	0	0	0	1.04	2.04	0	1.7	0.36	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	22186	1	0	0	0	1.04	1.2	1	1	0.37	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	22186	1	0	0	0	1.04	1.2	1	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	22189	0	0	0	0	1.04	6	0	5	0.8	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22192	0	0	0	0	1.04	4.8	0	4	1.29	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	22196	4	0	0	0	1.04	4.8	1	4	1.17	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	22196	2	0	0	0	1.04	2.4	1	2	0.69	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	22200	13.18	-0.65	5.07	-0.65	1.045	15.84	1	13.2	6.34	0	0	0	0	0	0	0	0	0	0	13.2	0.0000	0.0000	0.0000	0.0000;
	22200	0.6	-0.03	0.23	-0.03	1.045	0.72	1	0.6	0.21	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	22201	0.6	-0.03	0.23	-0.03	1.0475	0.72	1	0.6	0.12	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	22202	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.26	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	22206	0	0	8.29	-1.06	1.04	25.92	0	21.6	6.55	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	22210	27.97	-1.37	10.75	-1.37	1.036	33.6	1	28	3.28	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	22211	27.97	-1.37	10.75	-1.37	1.034	33.6	1	28	6.22	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	22211	27.97	-1.37	10.75	-1.37	1.034	33.6	1	28	13.88	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	22212	0	0	10.75	-1.37	1.036	33.6	0	28	12.13	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	22212	27.97	-1.37	10.75	-1.37	1.036	33.6	1	28	9.21	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	22216	17.98	6.91	6.91	-0.88	1.04	21.6	1	18	2.27	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	22216	17.98	6.91	6.91	-0.88	1.04	21.6	1	18	4.83	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	22222	1.8	0.84	0.84	-0.22	1.0465	2.16	1	1.8	0.75	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22222	1.05	0.49	0.49	-0.13	1.0465	1.26	1	1.05	0.46	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	22223	1.05	0.49	0.49	-0.13	1.0465	1.26	1	1.05	0.45	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	22223	1.05	0.49	0.49	-0.13	1.0465	1.26	1	1.05	0.43	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	22224	1.05	0.49	0.49	-0.13	1.049	1.26	1	1.05	0.43	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	22225	1	0.47	0.47	-0.12	1.049	1.2	1	1	0.13	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	22230	206.55	5.71	96.37	-25.23	1.0522	248.16	1	206.8	43.26	0	0	0	0	0	0	0	0	0	0	206.8	0.0000	0.0000	0.0000	0.0000;
	22231	0	0	96.37	-25.23	1.038	248.16	0	206.8	80.12	0	0	0	0	0	0	0	0	0	0	206.8	0.0000	0.0000	0.0000	0.0000;
	22234	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.44	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22235	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.22	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22236	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.65	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22241	4.99	0	0	0	1.04	6	1	5	1.91	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22247	230.72	107.65	107.65	-28.18	1.018	277.2	1	231	84.75	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	22248	230.72	107.65	107.65	-28.18	1.0106	277.2	1	231	71.74	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	22249	230.72	107.65	107.65	-28.18	1.0137	277.2	1	231	49.61	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	22250	230.72	107.65	107.65	-28.18	1.018	277.2	1	231	45.74	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	22251	0	0	107.65	-28.18	1.0409	277.2	0	231	91.2	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	22254	20.97	0	0	0	1.04	25.2	1	21	8.87	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	22257	0	0	0	0	1.04	24	0	20	9.99	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	22260	10.79	4.15	4.15	-0.53	1.04	12.96	1	10.8	4.79	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	22266	291.92	44.97	148.76	-32.44	1.0494	350.72	1	292.27	94.01	0	0	0	0	0	0	0	0	0	0	292.2667	0.0000	0.0000	0.0000	0.0000;
	22267	291.92	44.97	148.76	-32.44	1.0533	350.72	1	292.27	39.5	0	0	0	0	0	0	0	0	0	0	292.2667	0.0000	0.0000	0.0000	0.0000;
	22268	291.92	44.97	148.76	-32.44	1.0549	350.72	1	292.27	134.37	0	0	0	0	0	0	0	0	0	0	292.2667	0.0000	0.0000	0.0000	0.0000;
	22269	291.92	44.97	148.76	-32.44	1.0511	350.72	1	292.27	114.32	0	0	0	0	0	0	0	0	0	0	292.2667	0.0000	0.0000	0.0000	0.0000;
	22270	291.92	40.8	148.76	-32.44	1.0525	350.72	1	292.27	64.04	0	0	0	0	0	0	0	0	0	0	292.2667	0.0000	0.0000	0.0000	0.0000;
	22271	291.92	44.97	148.76	-32.44	1.051	350.72	1	292.27	60.73	0	0	0	0	0	0	0	0	0	0	292.2667	0.0000	0.0000	0.0000	0.0000;
	22275	4.99	0	0	0	1.04	6	1	5	1.12	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22282	211.5	107.78	107.78	-23.5	1.0215	254.1	1	211.75	84.58	0	0	0	0	0	0	0	0	0	0	211.75	0.0000	0.0000	0.0000	0.0000;
	22283	211.5	107.78	107.78	-23.5	1.0265	254.1	1	211.75	30.43	0	0	0	0	0	0	0	0	0	0	211.75	0.0000	0.0000	0.0000	0.0000;
	22287	1.8	0.69	0.69	-0.09	1.0385	2.16	1	1.8	0.49	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22287	1.8	0.69	0.69	-0.09	1.0385	2.16	1	1.8	0.35	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22291	4.99	0	0	0	1.04	6	1	5	1.57	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22295	2.5	0.95	0.96	-0.12	1.045	3	1	2.5	0.38	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	22295	0	0	0.96	-0.12	1.045	3	0	2.5	0.79	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	22299	1.7	-0.21	0.79	-0.21	1.04	2.04	1	1.7	0.41	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	22300	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.81	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	22302	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.34	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	22305	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.47	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22305	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.46	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22305	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.31	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22305	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.9	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22308	43.15	16.59	16.59	-2.12	1.0365	51.84	1	43.2	6.36	0	0	0	0	0	0	0	0	0	0	43.2	0.0000	0.0000	0.0000	0.0000;
	22309	1.4	-0.07	0.54	-0.07	1.036	1.68	1	1.4	0.48	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	22313	6.39	2.46	2.46	-0.31	1.04	7.68	1	6.4	0.82	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	22315	1.96	0.2	0.92	-0.24	1.038	2.36	1	1.97	0.93	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	22315	1.96	0.2	0.92	-0.24	1.038	2.36	1	1.97	0.61	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	22315	1.96	0.2	0.92	-0.24	1.038	2.36	1	1.97	0.27	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	22315	1.96	0.2	0.92	-0.24	1.038	2.36	1	1.97	0.45	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	22315	1.96	0.2	0.92	-0.24	1.038	2.36	1	1.97	0.96	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	22315	1.96	0.2	0.92	-0.24	1.038	2.36	1	1.97	0.65	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	22317	8.99	3.46	3.46	-0.44	1.04	10.8	1	9	3.39	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	22319	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.26	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22319	14.98	5.76	5.76	-0.74	1.04	18	1	15	4.84	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	22319	14.98	5.76	5.76	-0.74	1.04	18	1	15	4.7	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	22319	0	0	5.76	-0.74	1.04	18	0	15	2.48	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	22319	14.98	5.76	5.76	-0.74	1.04	18	1	15	3.54	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	22323	183.78	33.71	93.66	-20.42	1.0515	220.8	1	184	74.54	0	0	0	0	0	0	0	0	0	0	184	0.0000	0.0000	0.0000	0.0000;
	22324	183.78	37.56	93.66	-20.42	1.0515	220.8	1	184	35.32	0	0	0	0	0	0	0	0	0	0	184	0.0000	0.0000	0.0000	0.0000;
	22325	183.78	45.43	93.66	-20.42	1.0515	220.8	1	184	40.8	0	0	0	0	0	0	0	0	0	0	184	0.0000	0.0000	0.0000	0.0000;
	22326	183.78	7.45	93.66	-20.42	1.0436	220.8	1	184	54.51	0	0	0	0	0	0	0	0	0	0	184	0.0000	0.0000	0.0000	0.0000;
	22330	4.99	0	0	0	1.04	6	1	5	1	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22330	1.2	0	0	0	1.04	1.44	1	1.2	0.33	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	23316	27.74	1.3	14.14	-3.08	1.04	33.33	1	27.77	6.12	0	0	0	0	0	0	0	0	0	0	27.775	0.0000	0.0000	0.0000	0.0000;
	23317	27.74	1.3	14.14	-3.08	1.04	33.33	1	27.77	3.16	0	0	0	0	0	0	0	0	0	0	27.775	0.0000	0.0000	0.0000	0.0000;
	23319	27.74	-3.08	14.14	-3.08	1.027	33.33	1	27.77	10.47	0	0	0	0	0	0	0	0	0	0	27.775	0.0000	0.0000	0.0000	0.0000;
	23319	27.74	-3.08	14.14	-3.08	1.027	33.33	1	27.77	5.18	0	0	0	0	0	0	0	0	0	0	27.775	0.0000	0.0000	0.0000	0.0000;
	23324	39.25	18.31	18.31	-4.79	1.04	47.16	1	39.3	6.48	0	0	0	0	0	0	0	0	0	0	39.3	0.0000	0.0000	0.0000	0.0000;
	23325	39.25	18.31	18.31	-4.79	1.0425	47.16	1	39.3	14.05	0	0	0	0	0	0	0	0	0	0	39.3	0.0000	0.0000	0.0000	0.0000;
	23325	39.25	18.31	18.31	-4.79	1.0425	47.16	1	39.3	12.99	0	0	0	0	0	0	0	0	0	0	39.3	0.0000	0.0000	0.0000	0.0000;
	23333	213.42	77.04	179.83	-47.08	1.0274	463.08	1	385.9	170.88	0	0	0	0	0	0	0	0	0	0	385.9	0.0000	0.0000	0.0000	0.0000;
	23334	300.68	77.04	179.83	-47.08	1.0295	463.08	1	385.9	174.01	0	0	0	0	0	0	0	0	0	0	385.9	0.0000	0.0000	0.0000	0.0000;
	23337	0	0	13.05	-3.42	1.04	33.6	0	28	7.59	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	23339	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.18	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	23339	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.33	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	23339	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.49	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	23342	41.41	9.4	15.92	-2.03	1.04	49.75	1	41.46	15.24	0	0	0	0	0	0	0	0	0	0	41.46	0.0000	0.0000	0.0000	0.0000;
	23343	0	0	15.92	-2.03	1.04	49.75	0	41.46	18.78	0	0	0	0	0	0	0	0	0	0	41.46	0.0000	0.0000	0.0000	0.0000;
	23345	41.41	15.92	15.92	-2.03	1.045	49.75	1	41.46	10.36	0	0	0	0	0	0	0	0	0	0	41.46	0.0000	0.0000	0.0000	0.0000;
	23345	0	0	15.92	-2.03	1.045	49.75	0	41.46	11.39	0	0	0	0	0	0	0	0	0	0	41.46	0.0000	0.0000	0.0000	0.0000;
	23346	41.41	15.92	15.92	-2.03	1.045	49.75	1	41.46	7.26	0	0	0	0	0	0	0	0	0	0	41.46	0.0000	0.0000	0.0000	0.0000;
	23351	78.71	8.41	30.26	-3.86	1.0405	94.56	1	78.8	27.74	0	0	0	0	0	0	0	0	0	0	78.8	0.0000	0.0000	0.0000	0.0000;
	23352	78.71	5.04	30.26	-3.86	1.0405	94.56	1	78.8	22.77	0	0	0	0	0	0	0	0	0	0	78.8	0.0000	0.0000	0.0000	0.0000;
	23358	249.76	262.8	278.45	-72.9	1.0128	717.03	1	597.52	249.75	0	0	0	0	0	0	0	0	0	0	597.525	0.0000	0.0000	0.0000	0.0000;
	23359	0	0	278.45	-72.9	1.025	717.03	0	597.52	269.49	0	0	0	0	0	0	0	0	0	0	597.525	0.0000	0.0000	0.0000	0.0000;
	23360	0	0	278.45	-72.9	1.025	717.03	0	597.52	237.22	0	0	0	0	0	0	0	0	0	0	597.525	0.0000	0.0000	0.0000	0.0000;
	23361	0	0	278.45	-72.9	1.025	717.03	0	597.52	275.1	0	0	0	0	0	0	0	0	0	0	597.525	0.0000	0.0000	0.0000	0.0000;
	23365	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.12	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	23366	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.25	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	23369	4.79	2.44	2.44	-0.53	1.04	5.76	1	4.8	2.07	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	23370	4.79	2.44	2.44	-0.53	1.04	5.76	1	4.8	2.22	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	23376	26.49	2.97	10.18	-1.3	1.0445	31.82	1	26.52	4.82	0	0	0	0	0	0	0	0	0	0	26.52	0.0000	0.0000	0.0000	0.0000;
	23376	0	0	10.18	-1.3	1.0445	31.82	0	26.52	9.71	0	0	0	0	0	0	0	0	0	0	26.52	0.0000	0.0000	0.0000	0.0000;
	23376	26.49	2.97	10.18	-1.3	1.0445	31.82	1	26.52	10.31	0	0	0	0	0	0	0	0	0	0	26.52	0.0000	0.0000	0.0000	0.0000;
	23376	0	0	10.18	-1.3	1.0445	31.82	0	26.52	3.84	0	0	0	0	0	0	0	0	0	0	26.52	0.0000	0.0000	0.0000	0.0000;
	23376	26.49	2.97	10.18	-1.3	1.0445	31.82	1	26.52	11.04	0	0	0	0	0	0	0	0	0	0	26.52	0.0000	0.0000	0.0000	0.0000;
	23381	97.08	9.84	49.47	-10.79	1.0045	116.64	1	97.2	19.63	0	0	0	0	0	0	0	0	0	0	97.2	0.0000	0.0000	0.0000	0.0000;
	23382	97.08	7.73	49.47	-10.79	1.0045	116.64	1	97.2	20.94	0	0	0	0	0	0	0	0	0	0	97.2	0.0000	0.0000	0.0000	0.0000;
	23383	97.08	8.67	49.47	-10.79	1.0045	116.64	1	97.2	42.23	0	0	0	0	0	0	0	0	0	0	97.2	0.0000	0.0000	0.0000	0.0000;
	23384	97.08	8.87	49.47	-10.79	1.0045	116.64	1	97.2	24.73	0	0	0	0	0	0	0	0	0	0	97.2	0.0000	0.0000	0.0000	0.0000;
	23385	97.08	8.49	49.47	-10.79	1.0045	116.64	1	97.2	15.77	0	0	0	0	0	0	0	0	0	0	97.2	0.0000	0.0000	0.0000	0.0000;
	23386	97.08	8.86	49.47	-10.79	1.0045	116.64	1	97.2	38.62	0	0	0	0	0	0	0	0	0	0	97.2	0.0000	0.0000	0.0000	0.0000;
	23391	2.5	0	0	0	1.04	3	1	2.5	1.08	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	23396	323.61	46.6	124.42	-15.88	1.0381	388.8	1	324	161.07	0	0	0	0	0	0	0	0	0	0	324	0.0000	0.0000	0.0000	0.0000;
	23397	323.61	46.6	124.42	-15.88	1.0317	388.8	1	324	110.5	0	0	0	0	0	0	0	0	0	0	324	0.0000	0.0000	0.0000	0.0000;
	23398	323.61	46.6	124.42	-15.88	1.0326	388.8	1	324	87.91	0	0	0	0	0	0	0	0	0	0	324	0.0000	0.0000	0.0000	0.0000;
	23399	323.61	46.6	124.42	-15.88	1.0314	388.8	1	324	146.26	0	0	0	0	0	0	0	0	0	0	324	0.0000	0.0000	0.0000	0.0000;
	23403	1.02	0.48	0.48	-0.13	1.045	1.23	1	1.03	0.13	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	23403	1.02	0.48	0.48	-0.13	1.045	1.23	1	1.03	0.34	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	23404	1.02	0.48	0.48	-0.13	1.045	1.23	1	1.03	0.5	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	23405	1.02	0.48	0.48	-0.13	1.045	1.23	1	1.03	0.2	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	23410	0	0	1.35	-0.35	1.04	3.48	0	2.9	0.46	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	23417	767.68	232.32	282.84	-63.03	1.0278	922.32	1	768.6	199.18	0	0	0	0	0	0	0	0	0	0	768.6	0.0000	0.0000	0.0000	0.0000;
	23421	0	0	0.38	-0.05	1.04	1.2	0	1	0.44	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	23423	99.08	46.23	46.23	-12.1	1.04	119.04	1	99.2	29.39	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	23433	174.79	32.6	89.07	-19.43	1.0445	210	1	175	51.23	0	0	0	0	0	0	0	0	0	0	175	0.0000	0.0000	0.0000	0.0000;
	23437	0	0	1.35	-0.35	1.04	3.48	0	2.9	0.42	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	23439	0	0	5.76	-0.74	1.042	18	0	15	3.58	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23439	0	0	5.76	-0.74	1.042	18	0	15	1.8	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23439	14.98	0.99	5.76	-0.74	1.042	18	1	15	2.62	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23442	0.6	0.23	0.23	-0.03	1.045	0.72	1	0.6	0.26	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	23442	0	0	0.23	-0.03	1.045	0.72	0	0.6	0.23	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	23445	0	0	0.64	-0.08	1.03	2.01	0	1.68	0.22	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	23445	1.67	-0.08	0.64	-0.08	1.03	2.01	1	1.68	0.32	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	23446	1.67	-0.08	0.64	-0.08	1.0265	2.01	1	1.68	0.46	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	23446	0	0	0.64	-0.08	1.0265	2.01	0	1.68	0.28	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	23453	116.26	59.25	59.25	-12.92	1.0365	139.68	1	116.4	47.98	0	0	0	0	0	0	0	0	0	0	116.4	0.0000	0.0000	0.0000	0.0000;
	23454	116.26	59.25	59.25	-12.92	1.039	139.68	1	116.4	39.58	0	0	0	0	0	0	0	0	0	0	116.4	0.0000	0.0000	0.0000	0.0000;
	23455	116.26	59.25	59.25	-12.92	1.0365	139.68	1	116.4	40.7	0	0	0	0	0	0	0	0	0	0	116.4	0.0000	0.0000	0.0000	0.0000;
	23456	116.26	59.25	59.25	-12.92	1.0365	139.68	1	116.4	28.97	0	0	0	0	0	0	0	0	0	0	116.4	0.0000	0.0000	0.0000	0.0000;
	23457	116.26	59.25	59.25	-12.92	1.039	139.68	1	116.4	49.11	0	0	0	0	0	0	0	0	0	0	116.4	0.0000	0.0000	0.0000	0.0000;
	23460	18.48	0.6	9.42	-2.05	1.038	22.2	1	18.5	7.32	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	23460	18.48	0.6	9.42	-2.05	1.038	22.2	1	18.5	3.8	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	23460	18.48	0.6	9.42	-2.05	1.038	22.2	1	18.5	3.07	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	23460	18.48	0.6	9.42	-2.05	1.038	22.2	1	18.5	2.85	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	23462	3	1.15	1.15	-0.15	1.04	3.6	1	3	1	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	23462	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.24	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	23462	3	1.15	1.15	-0.15	1.04	3.6	1	3	0.86	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	23462	3	1.15	1.15	-0.15	1.04	3.6	1	3	0.5	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	23462	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.23	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	23462	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.21	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	23467	0	0	294.84	-77.19	1.0366	759.24	0	632.7	259.53	0	0	0	0	0	0	0	0	0	0	632.7	0.0000	0.0000	0.0000	0.0000;
	23470	0	0	1.27	-0.28	1.04	3	0	2.5	0.65	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	23472	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.47	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23475	0	0	1.02	-0.22	1.04	2.4	0	2	0.52	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23478	19.58	9.98	9.98	-2.18	1.04	23.52	1	19.6	9.24	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	23478	19.58	9.98	9.98	-2.18	1.04	23.52	1	19.6	2.75	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	23483	202.56	163.09	194.46	-50.91	1.0083	500.76	1	417.3	149.5	0	0	0	0	0	0	0	0	0	0	417.3	0.0000	0.0000	0.0000	0.0000;
	23486	8.45	-0.41	3.25	-0.41	1.037	10.15	1	8.46	2.18	0	0	0	0	0	0	0	0	0	0	8.46	0.0000	0.0000	0.0000	0.0000;
	23486	8.45	-0.41	3.25	-0.41	1.037	10.15	1	8.46	0.86	0	0	0	0	0	0	0	0	0	0	8.46	0.0000	0.0000	0.0000	0.0000;
	23486	8.45	-0.41	3.25	-0.41	1.037	10.15	1	8.46	1.15	0	0	0	0	0	0	0	0	0	0	8.46	0.0000	0.0000	0.0000	0.0000;
	23486	8.45	-0.41	3.25	-0.41	1.037	10.15	1	8.46	2.36	0	0	0	0	0	0	0	0	0	0	8.46	0.0000	0.0000	0.0000	0.0000;
	23486	8.45	-0.41	3.25	-0.41	1.037	10.15	1	8.46	3.21	0	0	0	0	0	0	0	0	0	0	8.46	0.0000	0.0000	0.0000	0.0000;
	23489	0	0	1.35	-0.35	1.04	3.48	0	2.9	0.76	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	23492	0	0	0.93	-0.24	1.04	2.4	0	2	0.5	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23493	0	0	0.93	-0.24	1.04	2.4	0	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23493	0	0	0.93	-0.24	1.04	2.4	0	2	0.38	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23494	0	0	0.93	-0.24	1.04	2.4	0	2	0.22	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23494	0	0	0.93	-0.24	1.04	2.4	0	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23497	0.7	0.27	0.27	-0.03	1.045	0.84	1	0.7	0.33	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	23497	0	0	0.27	-0.03	1.045	0.84	0	0.7	0.3	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	23502	133.04	48.02	67.8	-14.79	1.029	159.84	1	133.2	44.91	0	0	0	0	0	0	0	0	0	0	133.2	0.0000	0.0000	0.0000	0.0000;
	23503	133.04	20.78	67.8	-14.79	1.029	159.84	1	133.2	55.02	0	0	0	0	0	0	0	0	0	0	133.2	0.0000	0.0000	0.0000	0.0000;
	23504	133.04	51.92	67.8	-14.79	1.029	159.84	1	133.2	35.09	0	0	0	0	0	0	0	0	0	0	133.2	0.0000	0.0000	0.0000	0.0000;
	23505	133.04	46.71	67.8	-14.79	1.029	159.84	1	133.2	46.29	0	0	0	0	0	0	0	0	0	0	133.2	0.0000	0.0000	0.0000	0.0000;
	23506	133.04	25.75	67.8	-14.79	1.029	159.84	1	133.2	40.05	0	0	0	0	0	0	0	0	0	0	133.2	0.0000	0.0000	0.0000	0.0000;
	23507	133.04	40.84	67.8	-14.79	1.029	159.84	1	133.2	55.2	0	0	0	0	0	0	0	0	0	0	133.2	0.0000	0.0000	0.0000	0.0000;
	23512	887.84	323.6	327.12	-72.89	1.0125	1066.68	1	888.9	208.84	0	0	0	0	0	0	0	0	0	0	888.9	0.0000	0.0000	0.0000	0.0000;
	23513	887.84	323.6	327.12	-72.89	1.0161	1066.68	1	888.9	102.14	0	0	0	0	0	0	0	0	0	0	888.9	0.0000	0.0000	0.0000	0.0000;
	23514	887.84	323.6	327.12	-72.89	1.0116	1066.68	1	888.9	156.44	0	0	0	0	0	0	0	0	0	0	888.9	0.0000	0.0000	0.0000	0.0000;
	23517	16.28	-0.41	7.6	-1.99	1.042	19.56	1	16.3	7.54	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	23519	2.4	-0.12	0.92	-0.12	1.037	2.88	1	2.4	1	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	23519	2.4	-0.12	0.92	-0.12	1.037	2.88	1	2.4	0.28	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	23519	2.4	-0.12	0.92	-0.12	1.037	2.88	1	2.4	0.27	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	23519	2.4	-0.12	0.92	-0.12	1.037	2.88	1	2.4	0.94	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	23520	0	0	0.92	-0.12	1.04	2.88	0	2.4	0.4	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	23521	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	0.97	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	23526	0	0	0.5	-0.06	1.04	1.56	0	1.3	0.25	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23527	1.3	0.5	0.5	-0.06	1.04	1.56	1	1.3	0.2	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23531	0	0	4.66	-1.22	1.04	12	0	10	1.47	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	23531	9.99	4.66	4.66	-1.22	1.04	12	1	10	3.13	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	23532	9.99	4.66	4.66	-1.22	1.04	12	1	10	4.58	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	23538	0	0	32.72	-4.17	1.04	102.24	0	85.2	14.42	0	0	0	0	0	0	0	0	0	0	85.2	0.0000	0.0000	0.0000	0.0000;
	23539	85.1	32.72	32.72	-4.17	1.051	102.24	1	85.2	30.66	0	0	0	0	0	0	0	0	0	0	85.2	0.0000	0.0000	0.0000	0.0000;
	23540	85.1	32.72	32.72	-4.17	1.0485	102.24	1	85.2	40.74	0	0	0	0	0	0	0	0	0	0	85.2	0.0000	0.0000	0.0000	0.0000;
	23541	85.1	32.72	32.72	-4.17	1.056	102.24	1	85.2	20.1	0	0	0	0	0	0	0	0	0	0	85.2	0.0000	0.0000	0.0000	0.0000;
	23542	0	0	32.72	-4.17	1.04	102.24	0	85.2	41.19	0	0	0	0	0	0	0	0	0	0	85.2	0.0000	0.0000	0.0000	0.0000;
	23543	85.1	32.72	32.72	-4.17	1.0535	102.24	1	85.2	36.3	0	0	0	0	0	0	0	0	0	0	85.2	0.0000	0.0000	0.0000	0.0000;
	23547	1.1	0.42	0.42	-0.05	1.04	1.32	1	1.1	0.19	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	23552	196.77	-13.27	100.27	-21.87	1.0355	236.4	1	197	30.29	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	23553	196.77	-21.87	100.27	-21.87	1.034	236.4	1	197	82.41	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	23554	196.77	-21.87	100.27	-21.87	1.03	236.4	1	197	21.03	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	23555	196.77	-13.27	100.27	-21.87	1.0346	236.4	1	197	40.8	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	23556	196.77	-21.87	100.27	-21.87	1.032	236.4	1	197	47.66	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	23560	99.88	17.76	50.9	-11.1	1.063	120	1	100	29.33	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	23563	11.19	0.88	4.3	-0.55	1.0475	13.44	1	11.2	2.97	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	23563	11.19	0.88	4.3	-0.55	1.0475	13.44	1	11.2	3.57	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	23563	11.19	0.88	4.3	-0.55	1.0475	13.44	1	11.2	4.51	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	23563	11.19	0.88	4.3	-0.55	1.0475	13.44	1	11.2	4.22	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	23563	0	0	4.3	-0.55	1.0475	13.44	0	11.2	1.94	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	23566	49.94	-6.1	23.3	-6.1	1.036	60	1	50	10.11	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	23566	49.94	-6.1	23.3	-6.1	1.036	60	1	50	22.11	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	23570	3.1	1.19	1.19	-0.15	1.04	3.72	1	3.1	0.69	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	23570	3.1	1.19	1.19	-0.15	1.04	3.72	1	3.1	1.09	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	23575	241.77	56.67	146.79	-38.43	1.0501	378	1	315	132.86	0	0	0	0	0	0	0	0	0	0	315	0.0000	0.0000	0.0000	0.0000;
	23576	271.83	56.67	146.79	-38.43	1.0471	378	1	315	101.05	0	0	0	0	0	0	0	0	0	0	315	0.0000	0.0000	0.0000	0.0000;
	23577	275.54	56.67	146.79	-38.43	1.0472	378	1	315	119.55	0	0	0	0	0	0	0	0	0	0	315	0.0000	0.0000	0.0000	0.0000;
	23578	268.6	56.67	146.79	-38.43	1.0524	378	1	315	84.88	0	0	0	0	0	0	0	0	0	0	315	0.0000	0.0000	0.0000	0.0000;
	23585	53.94	27.49	27.49	-5.99	1.075	64.8	1	54	22.76	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	23586	53.94	27.49	27.49	-5.99	1.0675	64.8	1	54	7.73	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	23590	14.98	-0.74	5.76	-0.74	1.038	18	1	15	5.26	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23590	0	0	5.76	-0.74	1.038	18	0	15	2.12	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23591	14.98	-0.74	5.76	-0.74	1.038	18	1	15	5.8	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23598	60.24	10.85	23.16	-2.96	1.043	72.38	1	60.32	29.65	0	0	0	0	0	0	0	0	0	0	60.3167	0.0000	0.0000	0.0000	0.0000;
	23599	0	0	23.16	-2.96	1.04	72.38	0	60.32	10.39	0	0	0	0	0	0	0	0	0	0	60.3167	0.0000	0.0000	0.0000	0.0000;
	23600	60.24	9.48	23.16	-2.96	1.043	72.38	1	60.32	17.9	0	0	0	0	0	0	0	0	0	0	60.3167	0.0000	0.0000	0.0000	0.0000;
	23601	60.24	11.29	23.16	-2.96	1.043	72.38	1	60.32	21.16	0	0	0	0	0	0	0	0	0	0	60.3167	0.0000	0.0000	0.0000	0.0000;
	23602	0	0	23.16	-2.96	1.04	72.38	0	60.32	11.88	0	0	0	0	0	0	0	0	0	0	60.3167	0.0000	0.0000	0.0000	0.0000;
	23603	0	0	23.16	-2.96	1.04	72.38	0	60.32	15.31	0	0	0	0	0	0	0	0	0	0	60.3167	0.0000	0.0000	0.0000	0.0000;
	23606	1.3	-0.06	0.5	-0.06	1.038	1.56	1	1.3	0.59	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23606	1.3	-0.06	0.5	-0.06	1.038	1.56	1	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23606	1.3	-0.06	0.5	-0.06	1.038	1.56	1	1.3	0.25	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23606	0	0	0.5	-0.06	1.038	1.56	0	1.3	0.65	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23608	2.9	-0.35	1.35	-0.35	1.0385	3.48	1	2.9	1.1	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	23608	2.9	-0.35	1.35	-0.35	1.0385	3.48	1	2.9	1.25	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	23613	173.13	0.41	88.23	-19.24	1.0106	208	1	173.33	55.84	0	0	0	0	0	0	0	0	0	0	173.3333	0.0000	0.0000	0.0000	0.0000;
	23614	173.13	0.41	88.23	-19.24	1.0147	208	1	173.33	22.06	0	0	0	0	0	0	0	0	0	0	173.3333	0.0000	0.0000	0.0000	0.0000;
	23615	173.13	0.41	88.23	-19.24	1.0122	208	1	173.33	73.41	0	0	0	0	0	0	0	0	0	0	173.3333	0.0000	0.0000	0.0000	0.0000;
	23623	146.62	68.41	68.41	-17.91	1.0475	176.16	1	146.8	65.48	0	0	0	0	0	0	0	0	0	0	146.8	0.0000	0.0000	0.0000	0.0000;
	23624	146.62	68.41	68.41	-17.91	1.0502	176.16	1	146.8	47.62	0	0	0	0	0	0	0	0	0	0	146.8	0.0000	0.0000	0.0000	0.0000;
	23627	50.54	25.76	25.76	-5.62	1.0425	60.72	1	50.6	18.33	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	23627	50.54	25.76	25.76	-5.62	1.0425	60.72	1	50.6	20.11	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	23631	1.76	0.68	0.68	-0.09	1.04	2.12	1	1.77	0.49	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	23631	1.76	0.68	0.68	-0.09	1.04	2.12	1	1.77	0.66	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	23631	1.76	0.68	0.68	-0.09	1.04	2.12	1	1.77	0.81	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	23631	1.76	0.68	0.68	-0.09	1.04	2.12	1	1.77	0.31	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	23631	0	0	0.68	-0.09	1.04	2.12	0	1.77	0.23	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	23631	1.76	0.68	0.68	-0.09	1.04	2.12	1	1.77	0.6	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	23634	6.99	3.26	3.26	-0.85	1.04	8.4	1	7	3.49	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	23635	6.99	3.26	3.26	-0.85	1.04	8.4	1	7	1.72	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	23643	1203.66	136.24	443.48	-98.82	1.0458	1446.12	1	1205.1	329.96	0	0	0	0	0	0	0	0	0	0	1205.1	0.0000	0.0000	0.0000	0.0000;
	23644	1203.66	136.24	443.48	-98.82	1.0451	1446.12	1	1205.1	194.33	0	0	0	0	0	0	0	0	0	0	1205.1	0.0000	0.0000	0.0000	0.0000;
	23647	0	0	1.54	-0.2	1.0425	4.8	0	4	1.63	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	23647	4	1.54	1.54	-0.2	1.0425	4.8	1	4	1.96	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	23647	4	1.54	1.54	-0.2	1.0425	4.8	1	4	1.91	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	23647	4	1.54	1.54	-0.2	1.0425	4.8	1	4	1.65	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	23647	4	1.54	1.54	-0.2	1.0425	4.8	1	4	1.12	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	23647	4	1.54	1.54	-0.2	1.0425	4.8	1	4	1.5	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	23651	1028.37	374.99	378.89	-84.43	1.0094	1235.52	1	1029.6	324.66	0	0	0	0	0	0	0	0	0	0	1029.6	0.0000	0.0000	0.0000	0.0000;
	23655	1.65	0.77	0.77	-0.2	1.04	1.98	1	1.65	0.74	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	23655	0	0	0.77	-0.2	1.04	1.98	0	1.65	0.55	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	23659	0	0	1.65	-0.21	1.04	5.16	0	4.3	1.17	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	23665	22.27	4.98	10.39	-2.72	1.0485	26.76	1	22.3	2.37	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	23665	22.27	4.98	10.39	-2.72	1.0485	26.76	1	22.3	4.36	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	23666	22.27	3.49	10.39	-2.72	1.0495	26.76	1	22.3	5.32	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	23666	22.27	3.49	10.39	-2.72	1.0495	26.76	1	22.3	4.52	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	23667	22.27	10.39	10.39	-2.72	1.04	26.76	1	22.3	9.18	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	23672	77.01	7.04	35.93	-9.41	1.0585	92.52	1	77.1	10.95	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	23673	77.01	6.14	35.93	-9.41	1.0585	92.52	1	77.1	38.38	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	23674	77.01	5.99	35.93	-9.41	1.0585	92.52	1	77.1	15.4	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	23675	77.01	6.6	35.93	-9.41	1.0585	92.52	1	77.1	14.9	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	23676	77.01	7.06	35.93	-9.41	1.0585	92.52	1	77.1	23.79	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	23677	77.01	7.23	35.93	-9.41	1.0585	92.52	1	77.1	14.8	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	23688	222.57	113.42	113.42	-24.73	1.0265	267.4	1	222.83	44.86	0	0	0	0	0	0	0	0	0	0	222.8333	0.0000	0.0000	0.0000	0.0000;
	23689	222.57	113.42	113.42	-24.73	1.0265	267.4	1	222.83	55.29	0	0	0	0	0	0	0	0	0	0	222.8333	0.0000	0.0000	0.0000	0.0000;
	23690	222.57	106.86	113.42	-24.73	1.0142	267.4	1	222.83	30.86	0	0	0	0	0	0	0	0	0	0	222.8333	0.0000	0.0000	0.0000	0.0000;
	23693	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.36	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23693	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.56	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23693	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.23	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23693	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23695	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.12	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	23695	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.16	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	23695	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.28	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	23695	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	23697	4.99	1.92	1.92	-0.25	1.04	6	1	5	2.12	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	23697	4.99	1.92	1.92	-0.25	1.04	6	1	5	1.61	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	23697	4.99	1.92	1.92	-0.25	1.04	6	1	5	2.27	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	23703	250.13	124.09	127.47	-27.8	1.045	300.51	1	250.43	69.45	0	0	0	0	0	0	0	0	0	0	250.425	0.0000	0.0000	0.0000	0.0000;
	23704	250.13	117.7	127.47	-27.8	1.045	300.51	1	250.43	89.24	0	0	0	0	0	0	0	0	0	0	250.425	0.0000	0.0000	0.0000	0.0000;
	23705	250.13	127.47	127.47	-27.8	1.0451	300.51	1	250.43	31.28	0	0	0	0	0	0	0	0	0	0	250.425	0.0000	0.0000	0.0000	0.0000;
	23706	250.13	127.47	127.47	-27.8	1.0441	300.51	1	250.43	90.39	0	0	0	0	0	0	0	0	0	0	250.425	0.0000	0.0000	0.0000	0.0000;
	23710	0	0	1.27	-0.16	1.04	3.96	0	3.3	1.57	0	0	0	0	0	0	0	0	0	0	3.3	0.0000	0.0000	0.0000	0.0000;
	23718	193.27	48.36	74.3	-9.48	1.009	232.2	1	193.5	50.05	0	0	0	0	0	0	0	0	0	0	193.5	0.0000	0.0000	0.0000	0.0000;
	23719	193.27	50.7	74.3	-9.48	1.0074	232.2	1	193.5	67.18	0	0	0	0	0	0	0	0	0	0	193.5	0.0000	0.0000	0.0000	0.0000;
	23720	193.27	62.08	74.3	-9.48	1.009	232.2	1	193.5	63.23	0	0	0	0	0	0	0	0	0	0	193.5	0.0000	0.0000	0.0000	0.0000;
	23721	193.27	50.7	74.3	-9.48	1.0098	232.2	1	193.5	79.71	0	0	0	0	0	0	0	0	0	0	193.5	0.0000	0.0000	0.0000	0.0000;
	23724	14.98	5.76	5.76	-0.74	1.04	18	1	15	5.31	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23724	14.98	5.76	5.76	-0.74	1.04	18	1	15	5.95	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23724	14.98	5.76	5.76	-0.74	1.04	18	1	15	3.5	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23724	14.98	5.76	5.76	-0.74	1.04	18	1	15	2.01	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23727	0	0	10.75	-1.37	1.009	33.6	0	28	3.1	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	23727	27.97	6.03	10.75	-1.37	1.009	33.6	1	28	7.69	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	23728	27.97	5.67	10.75	-1.37	1.009	33.6	1	28	7.32	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	23735	136.79	28.34	69.71	-15.2	1.0525	164.34	1	136.95	19.02	0	0	0	0	0	0	0	0	0	0	136.95	0.0000	0.0000	0.0000	0.0000;
	23736	136.79	27.47	69.71	-15.2	1.0525	164.34	1	136.95	16.56	0	0	0	0	0	0	0	0	0	0	136.95	0.0000	0.0000	0.0000	0.0000;
	23737	136.79	27.33	69.71	-15.2	1.0525	164.34	1	136.95	22.23	0	0	0	0	0	0	0	0	0	0	136.95	0.0000	0.0000	0.0000	0.0000;
	23738	136.79	31.09	69.71	-15.2	1.0525	164.34	1	136.95	35.26	0	0	0	0	0	0	0	0	0	0	136.95	0.0000	0.0000	0.0000	0.0000;
	23741	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.29	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	23741	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.17	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	23741	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.16	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	23741	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.09	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	23743	0	0	1.02	-0.22	1.04	2.4	0	2	0.24	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23745	2	0.77	0.77	-0.1	1.04	2.4	1	2	0.97	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23749	61.93	31.56	31.56	-6.88	1.05	74.4	1	62	13.68	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	23750	61.93	31.56	31.56	-6.88	1.05	74.4	1	62	30.84	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	23751	61.93	31.56	31.56	-6.88	1.0525	74.4	1	62	19.37	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	23755	3.6	1.38	1.38	-0.18	1.018	4.32	1	3.6	1.76	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	23755	0	0	1.38	-0.18	1.018	4.32	0	3.6	0.5	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	23756	3.6	1.38	1.38	-0.18	1.018	4.32	1	3.6	1.67	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	23756	3.6	1.38	1.38	-0.18	1.018	4.32	1	3.6	0.9	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	23757	0	0	1.38	-0.18	1.04	4.32	0	3.6	1.53	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	23762	26.87	13.69	13.69	-2.99	1.0585	32.28	1	26.9	13.23	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	23762	26.87	13.69	13.69	-2.99	1.0585	32.28	1	26.9	3.51	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	23765	4.99	2.55	2.55	-0.55	1.04	6	1	5	1.66	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	23765	4.99	2.55	2.55	-0.55	1.04	6	1	5	1.28	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	23768	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.82	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23769	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.65	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23771	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.53	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23775	2	0.53	0.77	-0.1	1.044	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23778	4.66	-0.23	1.79	-0.23	1.036	5.6	1	4.67	0.52	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	23778	4.66	-0.23	1.79	-0.23	1.036	5.6	1	4.67	0.98	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	23778	0	0	1.79	-0.23	1.036	5.6	0	4.67	2.22	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	23778	4.66	-0.23	1.79	-0.23	1.036	5.6	1	4.67	0.93	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	23779	4.66	-0.23	1.79	-0.23	1.04	5.6	1	4.67	1.53	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	23780	4.66	-0.23	1.79	-0.23	1.04	5.6	1	4.67	1.51	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	23784	2.9	1.35	1.35	-0.35	1.04	3.48	1	2.9	1	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	24535	0	0	0.58	-0.07	1.04	1.8	0	1.5	0.55	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	24535	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.19	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	24539	179.79	-19.98	91.62	-19.98	1.039	216	1	180	39.52	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	24540	179.79	-19.98	91.62	-19.98	1.037	216	1	180	30	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	24543	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.21	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	24546	192.82	56.09	98.26	-21.43	1.054	231.66	1	193.05	55.37	0	0	0	0	0	0	0	0	0	0	193.05	0.0000	0.0000	0.0000	0.0000;
	24547	192.82	65.26	98.26	-21.43	1.0544	231.66	1	193.05	89.88	0	0	0	0	0	0	0	0	0	0	193.05	0.0000	0.0000	0.0000	0.0000;
	24551	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.17	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	24551	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.46	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	24556	269.46	194.01	407.59	-106.71	1.0524	1049.58	1	874.65	119.46	0	0	0	0	0	0	0	0	0	0	874.65	0.0000	0.0000	0.0000	0.0000;
	24557	254.45	194.01	407.59	-106.71	1.0558	1049.58	1	874.65	100.71	0	0	0	0	0	0	0	0	0	0	874.65	0.0000	0.0000	0.0000	0.0000;
	24558	310.76	194.01	407.59	-106.71	1.0521	1049.58	1	874.65	171.09	0	0	0	0	0	0	0	0	0	0	874.65	0.0000	0.0000	0.0000	0.0000;
	24559	341.17	194.01	407.59	-106.71	1.0537	1049.58	1	874.65	209.1	0	0	0	0	0	0	0	0	0	0	874.65	0.0000	0.0000	0.0000	0.0000;
	24564	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.26	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	24565	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	24570	0.48	0.23	0.23	-0.06	1.0475	0.58	1	0.48	0.16	0	0	0	0	0	0	0	0	0	0	0.4833	0.0000	0.0000	0.0000	0.0000;
	24571	0.48	0.23	0.23	-0.06	1.0475	0.58	1	0.48	0.12	0	0	0	0	0	0	0	0	0	0	0.4833	0.0000	0.0000	0.0000	0.0000;
	24572	0.48	0.23	0.23	-0.06	1.045	0.58	1	0.48	0.24	0	0	0	0	0	0	0	0	0	0	0.4833	0.0000	0.0000	0.0000	0.0000;
	24572	0.48	0.23	0.23	-0.06	1.045	0.58	1	0.48	0.24	0	0	0	0	0	0	0	0	0	0	0.4833	0.0000	0.0000	0.0000	0.0000;
	24573	0	0	0.23	-0.06	1.04	0.58	0	0.48	0.07	0	0	0	0	0	0	0	0	0	0	0.4833	0.0000	0.0000	0.0000	0.0000;
	24574	0	0	0.23	-0.06	1.04	0.58	0	0.48	0.12	0	0	0	0	0	0	0	0	0	0	0.4833	0.0000	0.0000	0.0000	0.0000;
	24578	41.75	-4.64	21.28	-4.64	1.0575	50.16	1	41.8	20.78	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	24578	41.75	-4.64	21.28	-4.64	1.0575	50.16	1	41.8	20.27	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	24581	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	24581	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.8	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	24581	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.62	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	24581	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.37	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	24581	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.37	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	24581	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.3	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	24584	0	0	213.78	-46.62	1.071	504	0	420	89.63	0	0	0	0	0	0	0	0	0	0	420	0.0000	0.0000	0.0000	0.0000;
	24585	419.5	185.62	213.78	-46.62	1.0096	504	1	420	198.47	0	0	0	0	0	0	0	0	0	0	420	0.0000	0.0000	0.0000	0.0000;
	24586	419.5	185.62	213.78	-46.62	1.015	504	1	420	87.09	0	0	0	0	0	0	0	0	0	0	420	0.0000	0.0000	0.0000	0.0000;
	24587	419.5	185.62	213.78	-46.62	1.0079	504	1	420	67.1	0	0	0	0	0	0	0	0	0	0	420	0.0000	0.0000	0.0000	0.0000;
	24588	419.5	185.62	213.78	-46.62	1.0175	504	1	420	76.65	0	0	0	0	0	0	0	0	0	0	420	0.0000	0.0000	0.0000	0.0000;
	24589	419.5	185.62	213.78	-46.62	1.0224	504	1	420	55.28	0	0	0	0	0	0	0	0	0	0	420	0.0000	0.0000	0.0000	0.0000;
	24593	1	0	0	0	1.04	1.2	1	1	0.18	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	24596	0	0	32.26	-4.12	1.045	100.8	0	84	20.71	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	24596	83.9	32.26	32.26	-4.12	1.045	100.8	1	84	29	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	24596	83.9	32.26	32.26	-4.12	1.045	100.8	1	84	17.21	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	24596	83.9	32.26	32.26	-4.12	1.045	100.8	1	84	19.98	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	24596	83.9	32.26	32.26	-4.12	1.045	100.8	1	84	31.85	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	24602	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	0.79	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24602	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	0.7	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24604	7.99	3.07	3.07	-0.39	1.04	9.6	1	8	1.26	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	24604	0	0	3.07	-0.39	1.04	9.6	0	8	0.83	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	24607	5.49	0	0	0	1.04	6.6	1	5.5	2.51	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	24610	152.98	8.3	77.96	-17	1.0405	183.8	1	153.17	18.89	0	0	0	0	0	0	0	0	0	0	153.1667	0.0000	0.0000	0.0000	0.0000;
	24611	152.98	9.56	77.96	-17	1.0405	183.8	1	153.17	18.39	0	0	0	0	0	0	0	0	0	0	153.1667	0.0000	0.0000	0.0000	0.0000;
	24612	152.98	14.79	77.96	-17	1.0405	183.8	1	153.17	55.52	0	0	0	0	0	0	0	0	0	0	153.1667	0.0000	0.0000	0.0000	0.0000;
	24613	152.98	11.44	77.96	-17	1.0405	183.8	1	153.17	18.49	0	0	0	0	0	0	0	0	0	0	153.1667	0.0000	0.0000	0.0000	0.0000;
	24614	152.98	12.02	77.96	-17	1.0405	183.8	1	153.17	56.65	0	0	0	0	0	0	0	0	0	0	153.1667	0.0000	0.0000	0.0000	0.0000;
	24615	152.98	11.71	77.96	-17	1.0405	183.8	1	153.17	44.34	0	0	0	0	0	0	0	0	0	0	153.1667	0.0000	0.0000	0.0000	0.0000;
	24618	52.74	24.6	24.6	-6.44	1.045	63.36	1	52.8	13.54	0	0	0	0	0	0	0	0	0	0	52.8	0.0000	0.0000	0.0000	0.0000;
	24621	2.16	1.01	1.01	-0.26	1.04	2.6	1	2.17	1	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	24621	2.16	1.01	1.01	-0.26	1.04	2.6	1	2.17	0.87	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	24622	2.16	1.01	1.01	-0.26	1.04	2.6	1	2.17	0.39	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	24622	2.16	1.01	1.01	-0.26	1.04	2.6	1	2.17	0.35	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	24623	2.16	1.01	1.01	-0.26	1.04	2.6	1	2.17	0.96	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	24623	2.16	1.01	1.01	-0.26	1.04	2.6	1	2.17	0.6	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	24626	1.33	0.62	0.62	-0.16	1.04	1.6	1	1.33	0.23	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	24626	1.33	0.62	0.62	-0.16	1.04	1.6	1	1.33	0.54	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	24626	1.33	0.62	0.62	-0.16	1.04	1.6	1	1.33	0.24	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	24626	1.33	0.62	0.62	-0.16	1.04	1.6	1	1.33	0.51	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	24626	1.33	0.62	0.62	-0.16	1.04	1.6	1	1.33	0.52	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	24626	1.33	0.62	0.62	-0.16	1.04	1.6	1	1.33	0.64	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	24628	56.13	-2.75	21.58	-2.75	1.04	67.44	1	56.2	22.38	0	0	0	0	0	0	0	0	0	0	56.2	0.0000	0.0000	0.0000	0.0000;
	24628	56.13	-2.75	21.58	-2.75	1.04	67.44	1	56.2	21.08	0	0	0	0	0	0	0	0	0	0	56.2	0.0000	0.0000	0.0000	0.0000;
	24630	0	0	0.36	-0.09	1.04	0.92	0	0.77	0.24	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	24630	0	0	0.36	-0.09	1.04	0.92	0	0.77	0.3	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	24630	0	0	0.36	-0.09	1.04	0.92	0	0.77	0.27	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	24630	0	0	0.36	-0.09	1.04	0.92	0	0.77	0.18	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	24630	0	0	0.36	-0.09	1.04	0.92	0	0.77	0.1	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	24630	0	0	0.36	-0.09	1.04	0.92	0	0.77	0.36	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	24632	11.99	-0.59	4.61	-0.59	1.038	14.4	1	12	2.02	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	24633	11.99	-0.59	4.61	-0.59	1.038	14.4	1	12	2.75	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	24633	0	0	4.61	-0.59	1.038	14.4	0	12	3.79	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	24633	0	0	4.61	-0.59	1.038	14.4	0	12	3.08	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	24633	0	0	4.61	-0.59	1.038	14.4	0	12	5.79	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	24633	11.99	-0.59	4.61	-0.59	1.038	14.4	1	12	5.33	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	24638	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	0.3	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24638	0	0	0.92	-0.12	1.04	2.88	0	2.4	1.09	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24638	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	1.07	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24638	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	1.05	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24638	0	0	0.92	-0.12	1.04	2.88	0	2.4	0.81	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24638	0	0	0.92	-0.12	1.04	2.88	0	2.4	0.35	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24642	11.74	-0.58	4.51	-0.58	1.002	14.1	1	11.75	3.07	0	0	0	0	0	0	0	0	0	0	11.75	0.0000	0.0000	0.0000	0.0000;
	24642	11.74	-0.58	4.51	-0.58	1.002	14.1	1	11.75	2.68	0	0	0	0	0	0	0	0	0	0	11.75	0.0000	0.0000	0.0000	0.0000;
	24647	74.91	-3.67	28.8	-3.67	1.0395	90	1	75	16.55	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	24648	74.91	-3.67	28.8	-3.67	1.0415	90	1	75	29.75	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	24649	74.91	-3.67	28.8	-3.67	1.0415	90	1	75	21.29	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	24650	74.91	-3.67	28.8	-3.67	1.0395	90	1	75	10.71	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	24654	1.15	0.44	0.44	-0.06	1.04	1.38	1	1.15	0.16	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	24655	1.15	0.44	0.44	-0.06	1.04	1.38	1	1.15	0.48	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	24659	0	0	0.23	-0.03	1.0405	0.72	0	0.6	0.26	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	24659	0.6	-0.03	0.23	-0.03	1.0405	0.72	1	0.6	0.14	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	24662	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.19	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	24667	142.33	72.53	72.53	-15.82	1.0285	171	1	142.5	54.98	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	24668	142.33	72.53	72.53	-15.82	1.0285	171	1	142.5	36.64	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	24669	142.33	72.53	72.53	-15.82	1.0285	171	1	142.5	54.84	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	24670	142.33	72.53	72.53	-15.82	1.0285	171	1	142.5	29.99	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	24674	0	0	11.08	-1.41	1.04	34.64	0	28.87	8.6	0	0	0	0	0	0	0	0	0	0	28.8667	0.0000	0.0000	0.0000	0.0000;
	24674	28.83	11.08	11.08	-1.41	1.04	34.64	1	28.87	12.03	0	0	0	0	0	0	0	0	0	0	28.8667	0.0000	0.0000	0.0000	0.0000;
	24675	0	0	11.08	-1.41	1.04	34.64	0	28.87	5.46	0	0	0	0	0	0	0	0	0	0	28.8667	0.0000	0.0000	0.0000	0.0000;
	24679	0	0	0.51	-0.13	1.04	1.32	0	1.1	0.32	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	24684	164.5	55.38	83.83	-18.28	1.048	197.64	1	164.7	61.35	0	0	0	0	0	0	0	0	0	0	164.7	0.0000	0.0000	0.0000	0.0000;
	24685	164.5	55.38	83.83	-18.28	1.0466	197.64	1	164.7	38.66	0	0	0	0	0	0	0	0	0	0	164.7	0.0000	0.0000	0.0000	0.0000;
	24686	164.5	74.46	83.83	-18.28	1.046	197.64	1	164.7	76.72	0	0	0	0	0	0	0	0	0	0	164.7	0.0000	0.0000	0.0000	0.0000;
	24689	3.06	1.18	1.18	-0.15	1.04	3.68	1	3.07	0.84	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	24689	0	0	1.18	-0.15	1.04	3.68	0	3.07	0.94	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	24689	3.06	1.18	1.18	-0.15	1.04	3.68	1	3.07	0.95	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	24689	0	0	1.18	-0.15	1.04	3.68	0	3.07	0.98	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	24689	3.06	1.18	1.18	-0.15	1.04	3.68	1	3.07	1.51	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	24689	3.06	1.18	1.18	-0.15	1.04	3.68	1	3.07	0.88	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	24691	22.47	8.64	8.64	-1.1	1.04	27	1	22.5	10.78	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	24691	22.47	8.64	8.64	-1.1	1.04	27	1	22.5	3	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	24694	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.14	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	24695	1.2	0.56	0.56	-0.15	1.04	1.44	1	1.2	0.14	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	24703	282.26	102.08	108.52	-13.85	1.0243	339.12	1	282.6	125.74	0	0	0	0	0	0	0	0	0	0	282.6	0.0000	0.0000	0.0000	0.0000;
	24704	0	0	108.52	-13.85	1.048	339.12	0	282.6	102.26	0	0	0	0	0	0	0	0	0	0	282.6	0.0000	0.0000	0.0000	0.0000;
	24705	282.26	102.08	108.52	-13.85	1.0208	339.12	1	282.6	119.27	0	0	0	0	0	0	0	0	0	0	282.6	0.0000	0.0000	0.0000	0.0000;
	24709	0	0	0	0	1.04	36	0	30	10.08	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	24711	0	0	0	0	1.04	1.2	0	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	24713	81.9	31.49	31.49	-4.02	1.0425	98.4	1	82	23.87	0	0	0	0	0	0	0	0	0	0	82	0.0000	0.0000	0.0000	0.0000;
	24713	81.9	31.49	31.49	-4.02	1.0425	98.4	1	82	39.99	0	0	0	0	0	0	0	0	0	0	82	0.0000	0.0000	0.0000	0.0000;
	24713	81.9	31.49	31.49	-4.02	1.0425	98.4	1	82	14.91	0	0	0	0	0	0	0	0	0	0	82	0.0000	0.0000	0.0000	0.0000;
	24713	81.9	31.49	31.49	-4.02	1.0425	98.4	1	82	32.53	0	0	0	0	0	0	0	0	0	0	82	0.0000	0.0000	0.0000	0.0000;
	24719	124.85	22.24	48	-6.13	1.048	150	1	125	46.58	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	24720	124.85	27.58	48	-6.13	1.0495	150	1	125	29.52	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	24728	198.43	101.12	101.12	-22.05	1.0127	238.4	1	198.67	59.61	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	24729	198.43	101.12	101.12	-22.05	1.0185	238.4	1	198.67	93.2	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	24730	198.43	101.12	101.12	-22.05	1.0185	238.4	1	198.67	84.26	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	24731	198.43	101.12	101.12	-22.05	1.0128	238.4	1	198.67	64.1	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	24732	198.43	101.12	101.12	-22.05	1.0185	238.4	1	198.67	73.04	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	24733	198.43	101.12	101.12	-22.05	1.0125	238.4	1	198.67	28.2	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	24737	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.25	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	24740	11.19	-0.55	4.3	-0.55	1.034	13.44	1	11.2	3.27	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	24740	11.19	-0.55	4.3	-0.55	1.034	13.44	1	11.2	1.67	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	24741	11.19	-0.55	4.3	-0.55	1.034	13.44	1	11.2	5.57	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	24741	11.19	-0.55	4.3	-0.55	1.034	13.44	1	11.2	1.79	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	24744	0	0	0.33	-0.09	1.04	0.84	0	0.7	0.27	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	24744	0	0	0.33	-0.09	1.04	0.84	0	0.7	0.14	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	24747	1.2	0.56	0.56	-0.15	1.04	1.44	1	1.2	0.14	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	24747	1.2	0.56	0.56	-0.15	1.04	1.44	1	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	24751	3	1.15	1.15	-0.15	1.04	3.6	1	3	0.56	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	24752	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.14	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	24758	247.59	115.51	115.51	-30.24	1.0087	297.46	1	247.88	104.22	0	0	0	0	0	0	0	0	0	0	247.8833	0.0000	0.0000	0.0000	0.0000;
	24759	247.59	115.51	115.51	-30.24	1.0129	297.46	1	247.88	92.67	0	0	0	0	0	0	0	0	0	0	247.8833	0.0000	0.0000	0.0000	0.0000;
	24760	247.59	115.51	115.51	-30.24	1.0118	297.46	1	247.88	68.63	0	0	0	0	0	0	0	0	0	0	247.8833	0.0000	0.0000	0.0000	0.0000;
	24761	247.59	115.51	115.51	-30.24	1.0125	297.46	1	247.88	80.34	0	0	0	0	0	0	0	0	0	0	247.8833	0.0000	0.0000	0.0000	0.0000;
	24762	247.59	115.51	115.51	-30.24	1.0245	297.46	1	247.88	39.08	0	0	0	0	0	0	0	0	0	0	247.8833	0.0000	0.0000	0.0000	0.0000;
	24763	0	0	115.51	-30.24	1.0404	297.46	0	247.88	46.41	0	0	0	0	0	0	0	0	0	0	247.8833	0.0000	0.0000	0.0000	0.0000;
	24767	2.8	1.08	1.08	-0.14	1.04	3.36	1	2.8	0.72	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	24767	2.8	1.08	1.08	-0.14	1.04	3.36	1	2.8	0.63	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	24768	2.8	1.08	1.08	-0.14	1.04	3.36	1	2.8	0.91	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	24768	2.8	1.08	1.08	-0.14	1.04	3.36	1	2.8	0.58	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	24769	0	0	1.08	-0.14	1.04	3.36	0	2.8	0.68	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	24769	2.8	1.08	1.08	-0.14	1.04	3.36	1	2.8	0.88	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	24772	7.49	2.88	2.88	-0.37	1.04	9	1	7.5	3.05	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	24772	7.49	2.88	2.88	-0.37	1.04	9	1	7.5	3.36	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	24772	7.49	2.88	2.88	-0.37	1.04	9	1	7.5	1.5	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	24781	0	0	443.63	-116.14	1.044	1142.4	0	952	399.56	0	0	0	0	0	0	0	0	0	0	952	0.0000	0.0000	0.0000	0.0000;
	24782	458.38	443.63	443.63	-116.14	1.0268	1142.4	1	952	131.2	0	0	0	0	0	0	0	0	0	0	952	0.0000	0.0000	0.0000	0.0000;
	24785	0	0	41.64	-9.08	1.041	98.16	0	81.8	9.01	0	0	0	0	0	0	0	0	0	0	81.8	0.0000	0.0000	0.0000	0.0000;
	24785	81.7	32.32	41.64	-9.08	1.041	98.16	1	81.8	17.83	0	0	0	0	0	0	0	0	0	0	81.8	0.0000	0.0000	0.0000	0.0000;
	24785	81.7	32.32	41.64	-9.08	1.041	98.16	1	81.8	35.17	0	0	0	0	0	0	0	0	0	0	81.8	0.0000	0.0000	0.0000	0.0000;
	24785	81.7	32.32	41.64	-9.08	1.041	98.16	1	81.8	38.46	0	0	0	0	0	0	0	0	0	0	81.8	0.0000	0.0000	0.0000	0.0000;
	24785	81.7	32.32	41.64	-9.08	1.041	98.16	1	81.8	31.67	0	0	0	0	0	0	0	0	0	0	81.8	0.0000	0.0000	0.0000	0.0000;
	24792	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.18	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	24794	43.68	16.79	16.79	-2.14	1.04	52.48	1	43.73	19.69	0	0	0	0	0	0	0	0	0	0	43.7333	0.0000	0.0000	0.0000	0.0000;
	24794	0	0	16.79	-2.14	1.04	52.48	0	43.73	13.12	0	0	0	0	0	0	0	0	0	0	43.7333	0.0000	0.0000	0.0000	0.0000;
	24795	43.68	-0.12	16.79	-2.14	1.0435	52.48	1	43.73	15.16	0	0	0	0	0	0	0	0	0	0	43.7333	0.0000	0.0000	0.0000	0.0000;
	24800	0	0	48	-6.13	1.04	150	0	125	52.84	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	24801	0	0	48	-6.13	1.04	150	0	125	57.43	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	24809	0	0	20.04	-2.56	1.04	62.64	0	52.2	19.78	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	24810	52.14	-2.56	20.04	-2.56	1.04	62.64	1	52.2	9.77	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	24811	52.14	-2.56	20.04	-2.56	1.04	62.64	1	52.2	6.98	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	24812	52.14	-2.56	20.04	-2.56	1.04	62.64	1	52.2	21.82	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	24816	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.23	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	24816	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.24	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	24816	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.29	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	24820	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.33	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	24820	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.62	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	24821	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.24	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	24826	7.94	-0.35	3.05	-0.39	1.0105	9.54	1	7.95	2.18	0	0	0	0	0	0	0	0	0	0	7.95	0.0000	0.0000	0.0000	0.0000;
	24827	7.94	3.05	3.05	-0.39	1.04	9.54	1	7.95	1.23	0	0	0	0	0	0	0	0	0	0	7.95	0.0000	0.0000	0.0000	0.0000;
	25518	69.22	32.29	32.29	-8.45	1.0425	83.16	1	69.3	12.6	0	0	0	0	0	0	0	0	0	0	69.3	0.0000	0.0000	0.0000	0.0000;
	25518	0	0	32.29	-8.45	1.0425	83.16	0	69.3	16.64	0	0	0	0	0	0	0	0	0	0	69.3	0.0000	0.0000	0.0000	0.0000;
	25518	0	0	32.29	-8.45	1.0425	83.16	0	69.3	20.06	0	0	0	0	0	0	0	0	0	0	69.3	0.0000	0.0000	0.0000	0.0000;
	25523	179.69	-19.97	91.57	-19.97	1.038	215.88	1	179.9	88.13	0	0	0	0	0	0	0	0	0	0	179.9	0.0000	0.0000	0.0000	0.0000;
	25524	179.69	-19.97	91.57	-19.97	1.036	215.88	1	179.9	20.62	0	0	0	0	0	0	0	0	0	0	179.9	0.0000	0.0000	0.0000	0.0000;
	25525	179.69	-17.14	91.57	-19.97	1.0456	215.88	1	179.9	46.53	0	0	0	0	0	0	0	0	0	0	179.9	0.0000	0.0000	0.0000	0.0000;
	25530	120.86	19.26	61.59	-13.43	1.052	145.2	1	121	51.67	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25531	120.86	11.4	61.59	-13.43	1.0495	145.2	1	121	59.09	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25535	0	0	76.05	-19.91	1.04	195.84	0	163.2	20.13	0	0	0	0	0	0	0	0	0	0	163.2	0.0000	0.0000	0.0000	0.0000;
	25540	206.25	57.79	105.11	-22.92	1.047	247.8	1	206.5	43.6	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	25541	206.25	93.5	105.11	-22.92	1.0477	247.8	1	206.5	41.57	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	25542	206.25	93.5	105.11	-22.92	1.0513	247.8	1	206.5	82.13	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	25543	206.25	62.81	105.11	-22.92	1.047	247.8	1	206.5	21.1	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	25544	206.25	52.93	105.11	-22.92	1.047	247.8	1	206.5	42.55	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	25545	206.25	93.5	105.11	-22.92	1.0498	247.8	1	206.5	82.04	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	25549	1	0	0	0	1.016	1.2	1	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	25554	0	0	415.21	-108.7	1.038	1069.2	0	891	329.56	0	0	0	0	0	0	0	0	0	0	891	0.0000	0.0000	0.0000	0.0000;
	25555	0	0	415.21	-108.7	1.038	1069.2	0	891	257.96	0	0	0	0	0	0	0	0	0	0	891	0.0000	0.0000	0.0000	0.0000;
	25556	274.49	149.04	415.21	-108.7	1.0463	1069.2	1	891	121.69	0	0	0	0	0	0	0	0	0	0	891	0.0000	0.0000	0.0000	0.0000;
	25557	259.21	149.04	415.21	-108.7	1.0531	1069.2	1	891	102.59	0	0	0	0	0	0	0	0	0	0	891	0.0000	0.0000	0.0000	0.0000;
	25561	189.11	-15.41	96.37	-21.02	1.036	227.2	1	189.33	22.73	0	0	0	0	0	0	0	0	0	0	189.3333	0.0000	0.0000	0.0000	0.0000;
	25562	189.11	-12.21	96.37	-21.02	1.036	227.2	1	189.33	68.62	0	0	0	0	0	0	0	0	0	0	189.3333	0.0000	0.0000	0.0000	0.0000;
	25563	189.11	-18	96.37	-21.02	1.036	227.2	1	189.33	22.86	0	0	0	0	0	0	0	0	0	0	189.3333	0.0000	0.0000	0.0000	0.0000;
	25567	1.2	0	0	0	1.04	1.44	1	1.2	0.21	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	25572	397.56	93.25	215.48	-56.41	1.0562	554.88	1	462.4	140.95	0	0	0	0	0	0	0	0	0	0	462.4	0.0000	0.0000	0.0000	0.0000;
	25573	229.15	93.25	215.48	-56.41	1.0551	554.88	1	462.4	74.57	0	0	0	0	0	0	0	0	0	0	462.4	0.0000	0.0000	0.0000	0.0000;
	25574	0	0	215.48	-56.41	1.042	554.88	0	462.4	97.53	0	0	0	0	0	0	0	0	0	0	462.4	0.0000	0.0000	0.0000	0.0000;
	25577	0	0	0	0	1.04	1.08	0	0.9	0.13	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	25577	0.9	0	0	0	1.04	1.08	1	0.9	0.25	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	25579	0	0	5.82	-1.53	1.04	15	0	12.5	1.36	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	25581	2.4	0	0	0	1.04	2.88	1	2.4	0.8	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	25584	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.53	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	25584	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.8	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	25585	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	25589	125.85	60.84	64.13	-13.99	1.009	151.2	1	126	36.03	0	0	0	0	0	0	0	0	0	0	126	0.0000	0.0000	0.0000	0.0000;
	25592	0	0	2.33	-0.61	1.04	6	0	5	0.64	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25592	0	0	2.33	-0.61	1.04	6	0	5	2.36	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25593	0	0	2.33	-0.61	1.04	6	0	5	2.41	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25593	0	0	2.33	-0.61	1.04	6	0	5	1.45	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25594	0	0	2.33	-0.61	1.04	6	0	5	2.49	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25595	0	0	2.33	-0.61	1.04	6	0	5	0.87	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25598	53.47	-2.15	24.95	-6.53	1.039	64.24	1	53.53	7.31	0	0	0	0	0	0	0	0	0	0	53.5333	0.0000	0.0000	0.0000	0.0000;
	25598	53.47	-2.15	24.95	-6.53	1.039	64.24	1	53.53	8.5	0	0	0	0	0	0	0	0	0	0	53.5333	0.0000	0.0000	0.0000	0.0000;
	25598	53.47	-2.15	24.95	-6.53	1.039	64.24	1	53.53	10.78	0	0	0	0	0	0	0	0	0	0	53.5333	0.0000	0.0000	0.0000	0.0000;
	25598	53.47	-2.15	24.95	-6.53	1.039	64.24	1	53.53	24.75	0	0	0	0	0	0	0	0	0	0	53.5333	0.0000	0.0000	0.0000	0.0000;
	25598	53.47	-2.15	24.95	-6.53	1.039	64.24	1	53.53	8.64	0	0	0	0	0	0	0	0	0	0	53.5333	0.0000	0.0000	0.0000	0.0000;
	25598	53.47	-2.15	24.95	-6.53	1.039	64.24	1	53.53	18.56	0	0	0	0	0	0	0	0	0	0	53.5333	0.0000	0.0000	0.0000	0.0000;
	25604	107.54	39.43	54.8	-11.95	1.0585	129.2	1	107.67	51.69	0	0	0	0	0	0	0	0	0	0	107.6667	0.0000	0.0000	0.0000	0.0000;
	25605	107.54	42.11	54.8	-11.95	1.0585	129.2	1	107.67	51.63	0	0	0	0	0	0	0	0	0	0	107.6667	0.0000	0.0000	0.0000	0.0000;
	25606	107.54	38.15	54.8	-11.95	1.0585	129.2	1	107.67	45.23	0	0	0	0	0	0	0	0	0	0	107.6667	0.0000	0.0000	0.0000	0.0000;
	25610	0	0	12.83	-2.8	1.0235	30.24	0	25.2	11.29	0	0	0	0	0	0	0	0	0	0	25.2	0.0000	0.0000	0.0000	0.0000;
	25610	25.17	10.11	12.83	-2.8	1.0235	30.24	1	25.2	9.75	0	0	0	0	0	0	0	0	0	0	25.2	0.0000	0.0000	0.0000	0.0000;
	25614	859.87	159.64	316.81	-70.59	1.0594	1033.08	1	860.9	304.66	0	0	0	0	0	0	0	0	0	0	860.9	0.0000	0.0000	0.0000	0.0000;
	25615	859.87	159.64	316.81	-70.59	1.0619	1033.08	1	860.9	119.23	0	0	0	0	0	0	0	0	0	0	860.9	0.0000	0.0000	0.0000	0.0000;
	25619	0	0	2.55	-0.55	1.04	6	0	5	0.75	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25623	1.1	0.51	0.51	-0.13	1.04	1.32	1	1.1	0.49	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	25623	1.1	0.51	0.51	-0.13	1.04	1.32	1	1.1	0.14	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	25627	0	0	7.94	-1.73	1.04	18.72	0	15.6	2.83	0	0	0	0	0	0	0	0	0	0	15.6	0.0000	0.0000	0.0000	0.0000;
	25629	39.95	-4.88	18.64	-4.88	1.04	48	1	40	11.42	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	25629	39.95	-4.88	18.64	-4.88	1.04	48	1	40	8.01	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	25632	49.74	7.66	25.35	-5.53	1.04	59.76	1	49.8	22.62	0	0	0	0	0	0	0	0	0	0	49.8	0.0000	0.0000	0.0000	0.0000;
	25633	49.74	7.66	25.35	-5.53	1.04	59.76	1	49.8	7.92	0	0	0	0	0	0	0	0	0	0	49.8	0.0000	0.0000	0.0000	0.0000;
	25637	164.8	-12.8	83.99	-18.31	1.0331	198	1	165	56.43	0	0	0	0	0	0	0	0	0	0	165	0.0000	0.0000	0.0000	0.0000;
	25638	164.8	-18.31	83.99	-18.31	1.032	198	1	165	58.3	0	0	0	0	0	0	0	0	0	0	165	0.0000	0.0000	0.0000	0.0000;
	25639	164.8	-18.31	83.99	-18.31	1.032	198	1	165	32.86	0	0	0	0	0	0	0	0	0	0	165	0.0000	0.0000	0.0000	0.0000;
	25645	198.66	47.51	101.24	-22.08	1.0261	238.68	1	198.9	71.97	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	25646	198.66	77.37	101.24	-22.08	1.028	238.68	1	198.9	57.05	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	25647	198.66	47.51	101.24	-22.08	1.0311	238.68	1	198.9	92.6	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	25648	198.66	87.09	101.24	-22.08	1.0325	238.68	1	198.9	76.74	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	25652	177.39	-21.67	82.76	-21.67	1.0385	213.12	1	177.6	78.09	0	0	0	0	0	0	0	0	0	0	177.6	0.0000	0.0000	0.0000	0.0000;
	25655	0	0	9.42	-2.05	1.04	22.2	0	18.5	5.06	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	25662	198.63	93.67	101.22	-22.07	1.0179	238.64	1	198.87	48.77	0	0	0	0	0	0	0	0	0	0	198.8667	0.0000	0.0000	0.0000	0.0000;
	25663	198.63	93.67	101.22	-22.07	1.018	238.64	1	198.87	65.5	0	0	0	0	0	0	0	0	0	0	198.8667	0.0000	0.0000	0.0000	0.0000;
	25664	198.63	101.22	101.22	-22.07	1.0265	238.64	1	198.87	84	0	0	0	0	0	0	0	0	0	0	198.8667	0.0000	0.0000	0.0000	0.0000;
	25671	182.98	33.38	93.25	-20.34	1.0495	219.84	1	183.2	66.95	0	0	0	0	0	0	0	0	0	0	183.2	0.0000	0.0000	0.0000	0.0000;
	25672	182.98	74.84	93.25	-20.34	1.0573	219.84	1	183.2	28.11	0	0	0	0	0	0	0	0	0	0	183.2	0.0000	0.0000	0.0000	0.0000;
	25673	182.98	35.82	93.25	-20.34	1.0495	219.84	1	183.2	42.5	0	0	0	0	0	0	0	0	0	0	183.2	0.0000	0.0000	0.0000	0.0000;
	25674	182.98	58.53	93.25	-20.34	1.0495	219.84	1	183.2	68.34	0	0	0	0	0	0	0	0	0	0	183.2	0.0000	0.0000	0.0000	0.0000;
	25675	182.98	35.72	93.25	-20.34	1.0495	219.84	1	183.2	78.73	0	0	0	0	0	0	0	0	0	0	183.2	0.0000	0.0000	0.0000	0.0000;
	25676	182.98	29.7	93.25	-20.34	1.0495	219.84	1	183.2	86.69	0	0	0	0	0	0	0	0	0	0	183.2	0.0000	0.0000	0.0000	0.0000;
	25680	0	0	1.36	-0.36	1.04	3.51	0	2.92	0.44	0	0	0	0	0	0	0	0	0	0	2.925	0.0000	0.0000	0.0000	0.0000;
	25681	0	0	1.36	-0.36	1.04	3.51	0	2.92	1.3	0	0	0	0	0	0	0	0	0	0	2.925	0.0000	0.0000	0.0000	0.0000;
	25683	0	0	1.36	-0.36	1.04	3.51	0	2.92	1.36	0	0	0	0	0	0	0	0	0	0	2.925	0.0000	0.0000	0.0000	0.0000;
	25683	0	0	1.36	-0.36	1.04	3.51	0	2.92	1.02	0	0	0	0	0	0	0	0	0	0	2.925	0.0000	0.0000	0.0000	0.0000;
	25687	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.72	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	25687	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.72	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	25691	175.09	4.38	89.23	-19.46	1.045	210.36	1	175.3	65.17	0	0	0	0	0	0	0	0	0	0	175.3	0.0000	0.0000	0.0000	0.0000;
	25692	175.09	4.89	89.23	-19.46	1.045	210.36	1	175.3	50.42	0	0	0	0	0	0	0	0	0	0	175.3	0.0000	0.0000	0.0000	0.0000;
	25693	175.09	5.66	89.23	-19.46	1.045	210.36	1	175.3	86.65	0	0	0	0	0	0	0	0	0	0	175.3	0.0000	0.0000	0.0000	0.0000;
	25694	175.09	32.68	89.23	-19.46	1.0522	210.36	1	175.3	80.54	0	0	0	0	0	0	0	0	0	0	175.3	0.0000	0.0000	0.0000	0.0000;
	25699	44.95	-5.49	20.97	-5.49	1.0365	54	1	45	11.18	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	25699	44.95	-5.49	20.97	-5.49	1.0365	54	1	45	12.35	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	25702	41.75	19.48	19.48	-5.1	1.044	50.16	1	41.8	19.61	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	25702	41.75	19.48	19.48	-5.1	1.044	50.16	1	41.8	14.72	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	25704	0	0	5.76	-0.74	1.04	18	0	15	6.79	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	25704	14.98	5.76	5.76	-0.74	1.04	18	1	15	6.69	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	25704	14.98	5.76	5.76	-0.74	1.04	18	1	15	6.55	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	25704	14.98	5.76	5.76	-0.74	1.04	18	1	15	5.08	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	25710	1158.62	95.97	426.88	-95.12	1.0532	1392	1	1160	226.91	0	0	0	0	0	0	0	0	0	0	1160	0.0000	0.0000	0.0000	0.0000;
	25711	1158.62	95.97	426.88	-95.12	1.0534	1392	1	1160	155.24	0	0	0	0	0	0	0	0	0	0	1160	0.0000	0.0000	0.0000	0.0000;
	25719	120.86	46.03	61.59	-13.43	1.043	145.2	1	121	33.15	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25720	120.86	47.08	61.59	-13.43	1.043	145.2	1	121	13.9	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25721	120.86	50.23	61.59	-13.43	1.0426	145.2	1	121	50.64	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25722	120.86	44.93	61.59	-13.43	1.043	145.2	1	121	58.92	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25723	120.86	61.59	61.59	-13.43	1.043	145.2	1	121	41.15	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25724	120.86	50.23	61.59	-13.43	1.043	145.2	1	121	36.82	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25727	0	0	1.02	-0.22	1.04	2.4	0	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	25727	0	0	1.02	-0.22	1.04	2.4	0	2	0.97	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	25727	0	0	1.02	-0.22	1.04	2.4	0	2	0.91	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	25730	134.91	68.75	68.75	-14.99	1.063	162.08	1	135.07	37.38	0	0	0	0	0	0	0	0	0	0	135.0667	0.0000	0.0000	0.0000	0.0000;
	25731	134.91	65.39	68.75	-14.99	1.063	162.08	1	135.07	14.56	0	0	0	0	0	0	0	0	0	0	135.0667	0.0000	0.0000	0.0000	0.0000;
	25732	134.91	67.14	68.75	-14.99	1.063	162.08	1	135.07	36.77	0	0	0	0	0	0	0	0	0	0	135.0667	0.0000	0.0000	0.0000	0.0000;
	25733	134.91	52.91	68.75	-14.99	1.063	162.08	1	135.07	37.47	0	0	0	0	0	0	0	0	0	0	135.0667	0.0000	0.0000	0.0000	0.0000;
	25734	134.91	68.75	68.75	-14.99	1.0536	162.08	1	135.07	53.64	0	0	0	0	0	0	0	0	0	0	135.0667	0.0000	0.0000	0.0000	0.0000;
	25735	134.91	61.64	68.75	-14.99	1.063	162.08	1	135.07	22.87	0	0	0	0	0	0	0	0	0	0	135.0667	0.0000	0.0000	0.0000	0.0000;
	25741	107.26	-13.1	50.04	-13.1	1.04	128.86	1	107.38	53.16	0	0	0	0	0	0	0	0	0	0	107.3833	0.0000	0.0000	0.0000	0.0000;
	25742	107.26	-13.1	50.04	-13.1	1.04	128.86	1	107.38	14.82	0	0	0	0	0	0	0	0	0	0	107.3833	0.0000	0.0000	0.0000	0.0000;
	25743	107.26	-13.1	50.04	-13.1	1.04	128.86	1	107.38	14.91	0	0	0	0	0	0	0	0	0	0	107.3833	0.0000	0.0000	0.0000	0.0000;
	25744	107.26	-13.1	50.04	-13.1	1.04	128.86	1	107.38	15.72	0	0	0	0	0	0	0	0	0	0	107.3833	0.0000	0.0000	0.0000	0.0000;
	25745	107.26	-13.1	50.04	-13.1	1.04	128.86	1	107.38	13.46	0	0	0	0	0	0	0	0	0	0	107.3833	0.0000	0.0000	0.0000	0.0000;
	25746	107.26	-13.1	50.04	-13.1	1.04	128.86	1	107.38	39.39	0	0	0	0	0	0	0	0	0	0	107.3833	0.0000	0.0000	0.0000	0.0000;
	25749	1	0	0	0	1.04	1.2	1	1	0.4	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	25751	0	0	2.8	-0.73	1.04	7.2	0	6	2.46	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	25753	1.2	0.56	0.56	-0.15	1.04	1.44	1	1.2	0.34	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	25753	1.2	0.56	0.56	-0.15	1.04	1.44	1	1.2	0.31	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	25754	0.5	0.23	0.23	-0.06	1.04	0.6	1	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	25755	0.5	0.23	0.23	-0.06	1.04	0.6	1	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	25759	0	0	0	0	1.04	9.24	0	7.7	1.35	0	0	0	0	0	0	0	0	0	0	7.7	0.0000	0.0000	0.0000	0.0000;
	25761	0	0	2.84	-0.36	1.04	8.88	0	7.4	0.78	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	25761	7.39	2.84	2.84	-0.36	1.04	8.88	1	7.4	2.83	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	25761	7.39	2.84	2.84	-0.36	1.04	8.88	1	7.4	3.3	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	25761	7.39	2.84	2.84	-0.36	1.04	8.88	1	7.4	1.86	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	25766	229.16	91.72	116.78	-25.47	1.0225	275.32	1	229.43	58.99	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	25767	229.16	86.49	116.78	-25.47	1.0216	275.32	1	229.43	88.29	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	25768	229.16	86.49	116.78	-25.47	1.0262	275.32	1	229.43	48.29	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	25769	229.16	71.79	116.78	-25.47	1.0225	275.32	1	229.43	85.46	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	25770	229.16	86.49	116.78	-25.47	1.0256	275.32	1	229.43	53.86	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	25771	229.16	86.49	116.78	-25.47	1.0229	275.32	1	229.43	106.87	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	25774	91.79	46.78	46.78	-10.2	1.048	110.28	1	91.9	16.66	0	0	0	0	0	0	0	0	0	0	91.9	0.0000	0.0000	0.0000	0.0000;
	25774	91.79	46.78	46.78	-10.2	1.048	110.28	1	91.9	12.7	0	0	0	0	0	0	0	0	0	0	91.9	0.0000	0.0000	0.0000	0.0000;
	25776	4.29	1.65	1.65	-0.21	1.04	5.16	1	4.3	1.04	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	25776	0	0	1.65	-0.21	1.04	5.16	0	4.3	1.41	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	25776	4.29	1.65	1.65	-0.21	1.04	5.16	1	4.3	1.71	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	25776	4.29	1.65	1.65	-0.21	1.04	5.16	1	4.3	0.93	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	25779	24.4	9.38	9.38	-1.2	1.0425	29.32	1	24.43	7.35	0	0	0	0	0	0	0	0	0	0	24.4333	0.0000	0.0000	0.0000	0.0000;
	25779	24.4	9.38	9.38	-1.2	1.0425	29.32	1	24.43	7.3	0	0	0	0	0	0	0	0	0	0	24.4333	0.0000	0.0000	0.0000	0.0000;
	25780	24.4	9.38	9.38	-1.2	1.04	29.32	1	24.43	3.76	0	0	0	0	0	0	0	0	0	0	24.4333	0.0000	0.0000	0.0000	0.0000;
	25783	37.06	-4.12	18.88	-4.12	1.04	44.52	1	37.1	8.5	0	0	0	0	0	0	0	0	0	0	37.1	0.0000	0.0000	0.0000	0.0000;
	25788	60.43	30.79	30.79	-6.72	1.049	72.6	1	60.5	30.07	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	25789	60.43	30.79	30.79	-6.72	1.049	72.6	1	60.5	27.1	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	25790	60.43	30.79	30.79	-6.72	1.049	72.6	1	60.5	12.5	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	25791	60.43	30.79	30.79	-6.72	1.049	72.6	1	60.5	16.96	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	25796	115.2	10.88	58.7	-12.8	1.0495	138.4	1	115.33	24.05	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	25797	115.2	11.74	58.7	-12.8	1.0495	138.4	1	115.33	37.62	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	25798	115.2	13.44	58.7	-12.8	1.0495	138.4	1	115.33	15.43	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	25799	115.2	10.59	58.7	-12.8	1.0495	138.4	1	115.33	12.29	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	25800	115.2	20.94	58.7	-12.8	1.0495	138.4	1	115.33	16.47	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	25801	115.2	12.74	58.7	-12.8	1.0504	138.4	1	115.33	27.6	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	25804	15.98	0	0	0	1.04	19.2	1	16	5.95	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	26024	0	0	2.39	-0.52	1.04	5.64	0	4.7	0.64	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	26025	0	0	2.39	-0.52	1.04	5.64	0	4.7	1.1	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	26027	4.69	2.39	2.39	-0.52	1.04	5.64	1	4.7	1.99	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	26030	14.98	7.64	7.64	-1.67	1.04	18	1	15	3.99	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	26030	0	0	7.64	-1.67	1.04	18	0	15	6.79	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	26033	41.75	19.48	19.48	-5.1	1.027	50.16	1	41.8	4.33	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	26037	283.44	14.57	132.24	-34.62	1.0016	340.53	1	283.77	113.69	0	0	0	0	0	0	0	0	0	0	283.775	0.0000	0.0000	0.0000	0.0000;
	26038	0	0	132.24	-34.62	1.043	340.53	0	283.77	132.88	0	0	0	0	0	0	0	0	0	0	283.775	0.0000	0.0000	0.0000	0.0000;
	26039	283.44	14.57	132.24	-34.62	1.0015	340.53	1	283.77	91.43	0	0	0	0	0	0	0	0	0	0	283.775	0.0000	0.0000	0.0000	0.0000;
	26040	283.44	14.57	132.24	-34.62	1.0016	340.53	1	283.77	124.26	0	0	0	0	0	0	0	0	0	0	283.775	0.0000	0.0000	0.0000	0.0000;
	26044	85.9	43.77	43.77	-9.55	1.045	103.2	1	86	9.94	0	0	0	0	0	0	0	0	0	0	86	0.0000	0.0000	0.0000	0.0000;
	26045	0	0	1.16	-0.25	1.04	2.74	0	2.28	0.23	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	26045	0	0	1.16	-0.25	1.04	2.74	0	2.28	0.7	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	26046	2.28	1.16	1.16	-0.25	1.04	2.74	1	2.28	0.73	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	26046	2.28	1.16	1.16	-0.25	1.04	2.74	1	2.28	0.56	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	26047	2.28	1.16	1.16	-0.25	1.04	2.74	1	2.28	0.77	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	26047	2.28	1.16	1.16	-0.25	1.04	2.74	1	2.28	0.83	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	26051	198.66	79.6	101.24	-22.08	1.0675	238.68	1	198.9	60.8	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	26053	40.78	20.78	20.78	-4.53	1.046	48.99	1	40.83	10.13	0	0	0	0	0	0	0	0	0	0	40.825	0.0000	0.0000	0.0000	0.0000;
	26053	40.78	20.78	20.78	-4.53	1.046	48.99	1	40.83	8.21	0	0	0	0	0	0	0	0	0	0	40.825	0.0000	0.0000	0.0000	0.0000;
	26053	40.78	20.78	20.78	-4.53	1.046	48.99	1	40.83	15.83	0	0	0	0	0	0	0	0	0	0	40.825	0.0000	0.0000	0.0000	0.0000;
	26053	40.78	20.78	20.78	-4.53	1.046	48.99	1	40.83	5.58	0	0	0	0	0	0	0	0	0	0	40.825	0.0000	0.0000	0.0000	0.0000;
	26055	4.06	1.56	1.56	-0.2	1.044	4.88	1	4.07	0.76	0	0	0	0	0	0	0	0	0	0	4.0667	0.0000	0.0000	0.0000	0.0000;
	26055	4.06	1.56	1.56	-0.2	1.044	4.88	1	4.07	0.49	0	0	0	0	0	0	0	0	0	0	4.0667	0.0000	0.0000	0.0000	0.0000;
	26055	4.06	1.56	1.56	-0.2	1.044	4.88	1	4.07	0.69	0	0	0	0	0	0	0	0	0	0	4.0667	0.0000	0.0000	0.0000	0.0000;
	26055	14.48	4.98	5.57	-0.71	1.044	17.4	1	14.5	3.69	0	0	0	0	0	0	0	0	0	0	14.5	0.0000	0.0000	0.0000	0.0000;
	26055	0	0	5.57	-0.71	1.044	17.4	0	14.5	5.4	0	0	0	0	0	0	0	0	0	0	14.5	0.0000	0.0000	0.0000	0.0000;
	26055	14.48	4.98	5.57	-0.71	1.044	17.4	1	14.5	5.91	0	0	0	0	0	0	0	0	0	0	14.5	0.0000	0.0000	0.0000	0.0000;
	26061	206.32	-4.56	105.14	-22.93	1.0465	247.88	1	206.57	87.47	0	0	0	0	0	0	0	0	0	0	206.5667	0.0000	0.0000	0.0000	0.0000;
	26062	206.32	-22.93	105.14	-22.93	1.032	247.88	1	206.57	48.73	0	0	0	0	0	0	0	0	0	0	206.5667	0.0000	0.0000	0.0000	0.0000;
	26063	206.32	-22.93	105.14	-22.93	1.03	247.88	1	206.57	29.4	0	0	0	0	0	0	0	0	0	0	206.5667	0.0000	0.0000	0.0000	0.0000;
	26067	0	0	22.83	-5.98	1.04	58.8	0	49	21.11	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	26067	0	0	22.83	-5.98	1.04	58.8	0	49	22.25	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	26074	123.35	30.32	62.86	-13.71	1.0515	148.2	1	123.5	43.04	0	0	0	0	0	0	0	0	0	0	123.5	0.0000	0.0000	0.0000	0.0000;
	26075	123.35	28.67	62.86	-13.71	1.0515	148.2	1	123.5	43.5	0	0	0	0	0	0	0	0	0	0	123.5	0.0000	0.0000	0.0000	0.0000;
	26078	5.33	2.71	2.71	-0.59	1.04	6.4	1	5.33	2.26	0	0	0	0	0	0	0	0	0	0	5.3333	0.0000	0.0000	0.0000	0.0000;
	26079	5.33	2.71	2.71	-0.59	1.04	6.4	1	5.33	2.48	0	0	0	0	0	0	0	0	0	0	5.3333	0.0000	0.0000	0.0000	0.0000;
	26080	5.33	2.71	2.71	-0.59	1.04	6.4	1	5.33	2.5	0	0	0	0	0	0	0	0	0	0	5.3333	0.0000	0.0000	0.0000	0.0000;
	26085	137.09	28.11	69.86	-15.23	1.0529	164.7	1	137.25	62.79	0	0	0	0	0	0	0	0	0	0	137.25	0.0000	0.0000	0.0000	0.0000;
	26086	137.09	28.11	69.86	-15.23	1.0512	164.7	1	137.25	41.23	0	0	0	0	0	0	0	0	0	0	137.25	0.0000	0.0000	0.0000	0.0000;
	26089	74.91	38.17	38.17	-8.33	1.04	90	1	75	24.57	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	26092	169.8	79.22	79.22	-20.74	1.0077	204	1	170	17.73	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	26093	169.8	75.47	79.22	-20.74	1.009	204	1	170	82.27	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	26814	297.15	92.92	138.64	-36.29	1.0104	357	1	297.5	81.5	0	0	0	0	0	0	0	0	0	0	297.5	0.0000	0.0000	0.0000	0.0000;
	26815	297.15	92.92	138.64	-36.29	1.0079	357	1	297.5	84.48	0	0	0	0	0	0	0	0	0	0	297.5	0.0000	0.0000	0.0000	0.0000;
	26823	198.64	79.69	101.23	-22.08	1.0046	238.66	1	198.88	98.3	0	0	0	0	0	0	0	0	0	0	198.88	0.0000	0.0000	0.0000	0.0000;
	26824	198.64	44.15	101.23	-22.08	1.0045	238.66	1	198.88	91.37	0	0	0	0	0	0	0	0	0	0	198.88	0.0000	0.0000	0.0000	0.0000;
	26825	198.64	79.69	101.23	-22.08	1.0084	238.66	1	198.88	55.03	0	0	0	0	0	0	0	0	0	0	198.88	0.0000	0.0000	0.0000	0.0000;
	26826	198.64	79.69	101.23	-22.08	1.0032	238.66	1	198.88	21.44	0	0	0	0	0	0	0	0	0	0	198.88	0.0000	0.0000	0.0000	0.0000;
	26827	198.64	79.69	101.23	-22.08	1.0054	238.66	1	198.88	54.15	0	0	0	0	0	0	0	0	0	0	198.88	0.0000	0.0000	0.0000	0.0000;
	26833	199.13	65.28	101.48	-22.13	1.03	239.24	1	199.37	97.81	0	0	0	0	0	0	0	0	0	0	199.3667	0.0000	0.0000	0.0000	0.0000;
	26834	199.13	57.56	101.48	-22.13	1.0345	239.24	1	199.37	91.67	0	0	0	0	0	0	0	0	0	0	199.3667	0.0000	0.0000	0.0000	0.0000;
	26835	199.13	73.38	101.48	-22.13	1.03	239.24	1	199.37	66.13	0	0	0	0	0	0	0	0	0	0	199.3667	0.0000	0.0000	0.0000	0.0000;
	26838	85.86	-10.49	40.06	-10.49	1.04	103.16	1	85.97	25.23	0	0	0	0	0	0	0	0	0	0	85.9667	0.0000	0.0000	0.0000	0.0000;
	26838	85.86	-10.49	40.06	-10.49	1.04	103.16	1	85.97	18.1	0	0	0	0	0	0	0	0	0	0	85.9667	0.0000	0.0000	0.0000	0.0000;
	26838	85.86	-10.49	40.06	-10.49	1.04	103.16	1	85.97	38.97	0	0	0	0	0	0	0	0	0	0	85.9667	0.0000	0.0000	0.0000	0.0000;
	26838	85.86	-10.49	40.06	-10.49	1.04	103.16	1	85.97	26.58	0	0	0	0	0	0	0	0	0	0	85.9667	0.0000	0.0000	0.0000	0.0000;
	26838	85.86	-10.49	40.06	-10.49	1.04	103.16	1	85.97	17.49	0	0	0	0	0	0	0	0	0	0	85.9667	0.0000	0.0000	0.0000	0.0000;
	26838	85.86	-10.49	40.06	-10.49	1.04	103.16	1	85.97	34.75	0	0	0	0	0	0	0	0	0	0	85.9667	0.0000	0.0000	0.0000	0.0000;
	26844	9.99	0	0	0	1.04	12	1	10	4.75	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	26844	0	0	0	0	1.04	12	0	10	3.55	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	26845	5.09	0	0	0	1.04	6.12	1	5.1	1.49	0	0	0	0	0	0	0	0	0	0	5.1	0.0000	0.0000	0.0000	0.0000;
	26853	323.36	67.44	164.79	-35.94	1.0326	388.5	1	323.75	110.66	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	26854	323.36	67.44	164.79	-35.94	1.0336	388.5	1	323.75	137.39	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	26855	323.36	67.44	164.79	-35.94	1.0329	388.5	1	323.75	144.02	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	26856	323.36	67.44	164.79	-35.94	1.0336	388.5	1	323.75	37.53	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	26859	19.18	8.95	8.95	-2.34	1.038	23.04	1	19.2	6.78	0	0	0	0	0	0	0	0	0	0	19.2	0.0000	0.0000	0.0000	0.0000;
	26861	0	0	4.38	-0.95	1.04	10.32	0	8.6	3.39	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	26861	0	0	15.27	-3.33	1.04	36	0	30	10.71	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
