function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	26863	0	0	23.97	-5.23	1.04	56.52	0	47.1	13.3	0	0	0	0	0	0	0	0	0	0	47.1	0.0000	0.0000	0.0000	0.0000;
	26864	47.04	23.97	23.97	-5.23	1.04	56.52	1	47.1	22.87	0	0	0	0	0	0	0	0	0	0	47.1	0.0000	0.0000	0.0000	0.0000;
	26864	47.04	23.97	23.97	-5.23	1.04	56.52	1	47.1	22.89	0	0	0	0	0	0	0	0	0	0	47.1	0.0000	0.0000	0.0000	0.0000;
	26869	23.97	3.29	11.18	-2.93	1.042	28.8	1	24	10.12	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	26869	23.97	3.29	11.18	-2.93	1.042	28.8	1	24	3.07	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	26873	74.91	31.9	38.17	-8.33	1.009	90	1	75	25.05	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	26876	84.1	7.72	39.24	-10.27	1.0045	101.04	1	84.2	34.71	0	0	0	0	0	0	0	0	0	0	84.2	0.0000	0.0000	0.0000	0.0000;
	26877	84.1	11.52	39.24	-10.27	1.0045	101.04	1	84.2	12.56	0	0	0	0	0	0	0	0	0	0	84.2	0.0000	0.0000	0.0000	0.0000;
	26878	84.1	27.38	39.24	-10.27	1.0045	101.04	1	84.2	41.87	0	0	0	0	0	0	0	0	0	0	84.2	0.0000	0.0000	0.0000	0.0000;
	26879	84.1	23.85	39.24	-10.27	1.0045	101.04	1	84.2	28.63	0	0	0	0	0	0	0	0	0	0	84.2	0.0000	0.0000	0.0000	0.0000;
	26880	84.1	18.84	39.24	-10.27	1.0045	101.04	1	84.2	12.38	0	0	0	0	0	0	0	0	0	0	84.2	0.0000	0.0000	0.0000	0.0000;
	26881	84.1	18.97	39.24	-10.27	1.0045	101.04	1	84.2	20.96	0	0	0	0	0	0	0	0	0	0	84.2	0.0000	0.0000	0.0000	0.0000;
	26882	1.2	0.23	0.56	-0.15	1.008	1.44	1	1.2	0.59	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	26882	1.2	0.23	0.56	-0.15	1.008	1.44	1	1.2	0.59	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	26885	62.03	-7.58	28.94	-7.58	1.036	74.52	1	62.1	24.26	0	0	0	0	0	0	0	0	0	0	62.1	0.0000	0.0000	0.0000	0.0000;
	26885	62.03	-7.58	28.94	-7.58	1.036	74.52	1	62.1	29.64	0	0	0	0	0	0	0	0	0	0	62.1	0.0000	0.0000	0.0000	0.0000;
	26885	62.03	-7.58	28.94	-7.58	1.036	74.52	1	62.1	27.29	0	0	0	0	0	0	0	0	0	0	62.1	0.0000	0.0000	0.0000	0.0000;
	26885	62.03	-7.58	28.94	-7.58	1.036	74.52	1	62.1	9.52	0	0	0	0	0	0	0	0	0	0	62.1	0.0000	0.0000	0.0000	0.0000;
	26888	229.16	100.52	116.78	-25.47	1.0083	275.32	1	229.43	72.61	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	26889	229.16	108.53	116.78	-25.47	1.009	275.32	1	229.43	65.9	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	26890	229.16	100.52	116.78	-25.47	1.0116	275.32	1	229.43	52.7	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	26896	134.01	-14.89	68.29	-14.89	1.0425	161	1	134.17	56.67	0	0	0	0	0	0	0	0	0	0	134.1667	0.0000	0.0000	0.0000	0.0000;
	26897	134.01	-14.89	68.29	-14.89	1.0425	161	1	134.17	57.29	0	0	0	0	0	0	0	0	0	0	134.1667	0.0000	0.0000	0.0000	0.0000;
	26898	134.01	-14.89	68.29	-14.89	1.0425	161	1	134.17	65.52	0	0	0	0	0	0	0	0	0	0	134.1667	0.0000	0.0000	0.0000	0.0000;
	26899	0	0	68.29	-14.89	1.04	161	0	134.17	45.88	0	0	0	0	0	0	0	0	0	0	134.1667	0.0000	0.0000	0.0000	0.0000;
	26900	134.01	-14.89	68.29	-14.89	1.0425	161	1	134.17	47.41	0	0	0	0	0	0	0	0	0	0	134.1667	0.0000	0.0000	0.0000	0.0000;
	26901	134.01	10.34	68.29	-14.89	1.05	161	1	134.17	26.72	0	0	0	0	0	0	0	0	0	0	134.1667	0.0000	0.0000	0.0000	0.0000;
	26905	0	0	135.89	-35.58	1.0373	349.92	0	291.6	137.43	0	0	0	0	0	0	0	0	0	0	291.6	0.0000	0.0000	0.0000	0.0000;
	26909	0	0	17.81	-3.88	1.04	42	0	35	9.14	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	26909	0	0	17.81	-3.88	1.04	42	0	35	17.29	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	26912	0	0	21.38	-4.66	1.04	50.4	0	42	15.3	0	0	0	0	0	0	0	0	0	0	42	0.0000	0.0000	0.0000	0.0000;
	26914	48.38	-5.38	24.65	-5.38	1.038	58.12	1	48.43	8.06	0	0	0	0	0	0	0	0	0	0	48.4333	0.0000	0.0000	0.0000	0.0000;
	26915	0	0	24.65	-5.38	1.04	58.12	0	48.43	15.68	0	0	0	0	0	0	0	0	0	0	48.4333	0.0000	0.0000	0.0000	0.0000;
	26916	48.38	4	24.65	-5.38	1.04	58.12	1	48.43	14.72	0	0	0	0	0	0	0	0	0	0	48.4333	0.0000	0.0000	0.0000	0.0000;
	26921	114.86	32.82	58.53	-12.76	1.027	138	1	115	54.83	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	26922	114.86	41.58	58.53	-12.76	1.027	138	1	115	32.08	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	26923	114.86	32.11	58.53	-12.76	1.027	138	1	115	36.31	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	26927	142.33	9.38	72.53	-15.82	1.045	171	1	142.5	33.3	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	26928	142.33	10.55	72.53	-15.82	1.045	171	1	142.5	32.06	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	26929	142.33	9.25	72.53	-15.82	1.045	171	1	142.5	58.7	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	26933	226.16	-10.23	216.46	-56.67	1.0191	557.4	1	464.5	68.2	0	0	0	0	0	0	0	0	0	0	464.5	0.0000	0.0000	0.0000	0.0000;
	26934	237.97	-10.23	216.46	-56.67	1.0183	557.4	1	464.5	87.87	0	0	0	0	0	0	0	0	0	0	464.5	0.0000	0.0000	0.0000	0.0000;
	26940	180.18	91.82	91.82	-20.02	1.0255	216.48	1	180.4	27.76	0	0	0	0	0	0	0	0	0	0	180.4	0.0000	0.0000	0.0000	0.0000;
	26941	180.18	91.82	91.82	-20.02	1.045	216.48	1	180.4	45.07	0	0	0	0	0	0	0	0	0	0	180.4	0.0000	0.0000	0.0000	0.0000;
	26942	180.18	91.82	91.82	-20.02	1.0425	216.48	1	180.4	87.41	0	0	0	0	0	0	0	0	0	0	180.4	0.0000	0.0000	0.0000	0.0000;
	26945	45.15	2.79	21.06	-5.51	1.043	54.24	1	45.2	9.79	0	0	0	0	0	0	0	0	0	0	45.2	0.0000	0.0000	0.0000	0.0000;
	26945	45.15	2.79	21.06	-5.51	1.043	54.24	1	45.2	17.78	0	0	0	0	0	0	0	0	0	0	45.2	0.0000	0.0000	0.0000	0.0000;
	26945	45.15	2.79	21.06	-5.51	1.043	54.24	1	45.2	11.7	0	0	0	0	0	0	0	0	0	0	45.2	0.0000	0.0000	0.0000	0.0000;
	26945	45.15	2.79	21.06	-5.51	1.043	54.24	1	45.2	14.72	0	0	0	0	0	0	0	0	0	0	45.2	0.0000	0.0000	0.0000	0.0000;
	26948	180.57	6.5	316.41	-82.84	1.0353	814.8	1	679	180.56	0	0	0	0	0	0	0	0	0	0	679	0.0000	0.0000	0.0000	0.0000;
	26949	0	0	316.41	-82.84	1.034	814.8	0	679	252.44	0	0	0	0	0	0	0	0	0	0	679	0.0000	0.0000	0.0000	0.0000;
	26957	0	0	2.09	-0.46	1.04	4.92	0	4.1	1.86	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	26958	0	0	22.77	-4.97	1.04	53.68	0	44.73	20.01	0	0	0	0	0	0	0	0	0	0	44.7333	0.0000	0.0000	0.0000	0.0000;
	26960	0	0	22.77	-4.97	1.04	53.68	0	44.73	15.23	0	0	0	0	0	0	0	0	0	0	44.7333	0.0000	0.0000	0.0000	0.0000;
	26961	0	0	22.77	-4.97	1.04	53.68	0	44.73	5.08	0	0	0	0	0	0	0	0	0	0	44.7333	0.0000	0.0000	0.0000	0.0000;
	26966	61.13	12.43	28.52	-7.47	1.045	73.44	1	61.2	6.32	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	26969	190.17	86.95	96.91	-21.13	1.0134	228.48	1	190.4	26.04	0	0	0	0	0	0	0	0	0	0	190.4	0.0000	0.0000	0.0000	0.0000;
	26970	190.17	86.95	96.91	-21.13	1.0136	228.48	1	190.4	72.74	0	0	0	0	0	0	0	0	0	0	190.4	0.0000	0.0000	0.0000	0.0000;
	26974	0	0	1.53	-0.33	1.04	3.6	0	3	1.05	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	26975	0	0	1.53	-0.33	1.04	3.6	0	3	0.72	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	26977	184.78	93.97	94.16	-20.53	1.0153	222	1	185	52.91	0	0	0	0	0	0	0	0	0	0	185	0.0000	0.0000	0.0000	0.0000;
	26978	184.78	93.97	94.16	-20.53	1.0172	222	1	185	67.61	0	0	0	0	0	0	0	0	0	0	185	0.0000	0.0000	0.0000	0.0000;
	26979	0	0	1.53	-0.33	1.04	3.6	0	3	0.58	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	26983	166.3	24.42	84.75	-18.48	1.054	199.8	1	166.5	71.84	0	0	0	0	0	0	0	0	0	0	166.5	0.0000	0.0000	0.0000	0.0000;
	26984	166.3	45.13	84.75	-18.48	1.054	199.8	1	166.5	69.32	0	0	0	0	0	0	0	0	0	0	166.5	0.0000	0.0000	0.0000	0.0000;
	26987	0	0	27.59	-7.22	1.04	71.04	0	59.2	18.75	0	0	0	0	0	0	0	0	0	0	59.2	0.0000	0.0000	0.0000	0.0000;
	26987	0	0	27.59	-7.22	1.04	71.04	0	59.2	26.03	0	0	0	0	0	0	0	0	0	0	59.2	0.0000	0.0000	0.0000	0.0000;
	26994	395.83	87.03	201.72	-43.99	1.0487	475.56	1	396.3	77.41	0	0	0	0	0	0	0	0	0	0	396.3	0.0000	0.0000	0.0000	0.0000;
	26995	395.83	87.03	201.72	-43.99	1.0457	475.56	1	396.3	109.72	0	0	0	0	0	0	0	0	0	0	396.3	0.0000	0.0000	0.0000	0.0000;
	26996	395.83	87.03	201.72	-43.99	1.047	475.56	1	396.3	196.43	0	0	0	0	0	0	0	0	0	0	396.3	0.0000	0.0000	0.0000	0.0000;
	26997	395.83	87.03	201.72	-43.99	1.0442	475.56	1	396.3	57.9	0	0	0	0	0	0	0	0	0	0	396.3	0.0000	0.0000	0.0000	0.0000;
	26998	395.83	87.03	201.72	-43.99	1.0467	475.56	1	396.3	192.42	0	0	0	0	0	0	0	0	0	0	396.3	0.0000	0.0000	0.0000	0.0000;
	26999	395.83	87.03	201.72	-43.99	1.0447	475.56	1	396.3	153.64	0	0	0	0	0	0	0	0	0	0	396.3	0.0000	0.0000	0.0000	0.0000;
	27003	0	0	0	0	1.04	1.44	0	1.2	0.18	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	27004	1.6	0	0	0	1.04	1.92	1	1.6	0.71	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	27006	14.98	0	0	0	1.04	18	1	15	6.32	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	27014	61.13	31.15	31.15	-6.79	1.0305	73.44	1	61.2	11.5	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	27015	61.13	31.15	31.15	-6.79	1.0305	73.44	1	61.2	17.37	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	27019	0	0	2.09	-0.46	1.04	4.92	0	4.1	0.81	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	27020	0	0	21.89	-4.77	1.04	51.6	0	43	13.65	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	27024	122.25	60.45	62.3	-13.59	1.0238	146.88	1	122.4	33.96	0	0	0	0	0	0	0	0	0	0	122.4	0.0000	0.0000	0.0000	0.0000;
	27027	184.78	38.63	94.16	-20.53	1.0495	222	1	185	64.43	0	0	0	0	0	0	0	0	0	0	185	0.0000	0.0000	0.0000	0.0000;
	27030	563.03	-21.04	286.92	-62.57	1.0344	676.44	1	563.7	263.59	0	0	0	0	0	0	0	0	0	0	563.7	0.0000	0.0000	0.0000	0.0000;
	27032	0	0	4.94	-1.08	1.042	11.64	0	9.7	2.13	0	0	0	0	0	0	0	0	0	0	9.7	0.0000	0.0000	0.0000	0.0000;
	27032	72.96	24.28	37.18	-8.11	1.042	87.66	1	73.05	35.92	0	0	0	0	0	0	0	0	0	0	73.05	0.0000	0.0000	0.0000	0.0000;
	27032	72.96	24.28	37.18	-8.11	1.042	87.66	1	73.05	32.8	0	0	0	0	0	0	0	0	0	0	73.05	0.0000	0.0000	0.0000	0.0000;
	27034	85.6	-9.51	43.62	-9.51	1.043	102.84	1	85.7	13.21	0	0	0	0	0	0	0	0	0	0	85.7	0.0000	0.0000	0.0000	0.0000;
	27034	85.6	-9.51	43.62	-9.51	1.043	102.84	1	85.7	11.34	0	0	0	0	0	0	0	0	0	0	85.7	0.0000	0.0000	0.0000	0.0000;
	27034	85.6	-9.51	43.62	-9.51	1.043	102.84	1	85.7	15.56	0	0	0	0	0	0	0	0	0	0	85.7	0.0000	0.0000	0.0000	0.0000;
	27034	85.6	-9.51	43.62	-9.51	1.043	102.84	1	85.7	39.98	0	0	0	0	0	0	0	0	0	0	85.7	0.0000	0.0000	0.0000	0.0000;
	27039	250.4	69.5	116.83	-30.59	1.0467	300.84	1	250.7	72.11	0	0	0	0	0	0	0	0	0	0	250.7	0.0000	0.0000	0.0000	0.0000;
	27043	202.76	31.71	103.33	-22.53	1.0045	243.6	1	203	76.93	0	0	0	0	0	0	0	0	0	0	203	0.0000	0.0000	0.0000	0.0000;
	27044	202.76	27.6	103.33	-22.53	1.0042	243.6	1	203	52.93	0	0	0	0	0	0	0	0	0	0	203	0.0000	0.0000	0.0000	0.0000;
	27045	202.76	27.6	103.33	-22.53	1.0057	243.6	1	203	80.53	0	0	0	0	0	0	0	0	0	0	203	0.0000	0.0000	0.0000	0.0000;
	27051	242.55	113.19	284.57	-74.5	1.0458	732.81	1	610.68	242.54	0	0	0	0	0	0	0	0	0	0	610.675	0.0000	0.0000	0.0000	0.0000;
	27052	204.14	113.19	284.57	-74.5	1.0436	732.81	1	610.68	103.42	0	0	0	0	0	0	0	0	0	0	610.675	0.0000	0.0000	0.0000	0.0000;
	27053	241.22	113.19	284.57	-74.5	1.0466	732.81	1	610.68	149.77	0	0	0	0	0	0	0	0	0	0	610.675	0.0000	0.0000	0.0000	0.0000;
	27054	0	0	284.57	-74.5	1.038	732.81	0	610.68	201.14	0	0	0	0	0	0	0	0	0	0	610.675	0.0000	0.0000	0.0000	0.0000;
	27058	48.94	24.94	24.94	-5.44	1.045	58.8	1	49	6.14	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	27059	0	0	24.94	-5.44	1.04	58.8	0	49	23.53	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	27059	0	0	24.94	-5.44	1.04	58.8	0	49	23.48	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	28138	0	0	8.95	-2.34	1.04	23.04	0	19.2	8.89	0	0	0	0	0	0	0	0	0	0	19.2	0.0000	0.0000	0.0000	0.0000;
	28139	0	0	8.95	-2.34	1.04	23.04	0	19.2	3.52	0	0	0	0	0	0	0	0	0	0	19.2	0.0000	0.0000	0.0000	0.0000;
	28142	0	0	9.82	-2.57	1.04	25.3	0	21.08	5.36	0	0	0	0	0	0	0	0	0	0	21.0833	0.0000	0.0000	0.0000	0.0000;
	28142	0	0	9.82	-2.57	1.04	25.3	0	21.08	2.69	0	0	0	0	0	0	0	0	0	0	21.0833	0.0000	0.0000	0.0000	0.0000;
	28143	21.06	2.09	9.82	-2.57	1.04	25.3	1	21.08	2.41	0	0	0	0	0	0	0	0	0	0	21.0833	0.0000	0.0000	0.0000	0.0000;
	28143	21.06	2.09	9.82	-2.57	1.04	25.3	1	21.08	2.43	0	0	0	0	0	0	0	0	0	0	21.0833	0.0000	0.0000	0.0000	0.0000;
	28143	21.06	2.09	9.82	-2.57	1.04	25.3	1	21.08	8.92	0	0	0	0	0	0	0	0	0	0	21.0833	0.0000	0.0000	0.0000	0.0000;
	28143	21.06	2.09	9.82	-2.57	1.04	25.3	1	21.08	4.14	0	0	0	0	0	0	0	0	0	0	21.0833	0.0000	0.0000	0.0000	0.0000;
	28149	244.63	88.12	124.66	-27.19	1.0382	293.9	1	244.92	86.85	0	0	0	0	0	0	0	0	0	0	244.92	0.0000	0.0000	0.0000	0.0000;
	28150	244.63	88.12	124.66	-27.19	1.0358	293.9	1	244.92	118.76	0	0	0	0	0	0	0	0	0	0	244.92	0.0000	0.0000	0.0000	0.0000;
	28151	244.63	88.12	124.66	-27.19	1.0355	293.9	1	244.92	28.43	0	0	0	0	0	0	0	0	0	0	244.92	0.0000	0.0000	0.0000	0.0000;
	28152	244.63	87.38	124.66	-27.19	1.036	293.9	1	244.92	61.96	0	0	0	0	0	0	0	0	0	0	244.92	0.0000	0.0000	0.0000	0.0000;
	28153	244.63	88.12	124.66	-27.19	1.0348	293.9	1	244.92	69.84	0	0	0	0	0	0	0	0	0	0	244.92	0.0000	0.0000	0.0000	0.0000;
	28157	129.94	66.22	66.22	-14.44	1.0135	156.12	1	130.1	43.29	0	0	0	0	0	0	0	0	0	0	130.1	0.0000	0.0000	0.0000	0.0000;
	28161	28.92	14.74	14.74	-3.21	1.04	34.74	1	28.95	8.08	0	0	0	0	0	0	0	0	0	0	28.95	0.0000	0.0000	0.0000	0.0000;
	28162	28.92	14.74	14.74	-3.21	1.04	34.74	1	28.95	10.25	0	0	0	0	0	0	0	0	0	0	28.95	0.0000	0.0000	0.0000	0.0000;
	28169	555.54	110.84	283.11	-61.74	1.0521	667.44	1	556.2	130.7	0	0	0	0	0	0	0	0	0	0	556.2	0.0000	0.0000	0.0000	0.0000;
	28170	555.54	110.84	283.11	-61.74	1.048	667.44	1	556.2	67.72	0	0	0	0	0	0	0	0	0	0	556.2	0.0000	0.0000	0.0000	0.0000;
	28174	123.85	-15.13	57.78	-15.13	1.0235	148.8	1	124	41	0	0	0	0	0	0	0	0	0	0	124	0.0000	0.0000	0.0000	0.0000;
	28175	123.85	-15.13	57.78	-15.13	1.028	148.8	1	124	36.35	0	0	0	0	0	0	0	0	0	0	124	0.0000	0.0000	0.0000	0.0000;
	28176	123.85	-15.13	57.78	-15.13	1.0229	148.8	1	124	41.1	0	0	0	0	0	0	0	0	0	0	124	0.0000	0.0000	0.0000	0.0000;
	28177	123.85	-15.13	57.78	-15.13	1.0195	148.8	1	124	23.63	0	0	0	0	0	0	0	0	0	0	124	0.0000	0.0000	0.0000	0.0000;
	28178	123.85	-15.13	57.78	-15.13	1.0295	148.8	1	124	37.97	0	0	0	0	0	0	0	0	0	0	124	0.0000	0.0000	0.0000	0.0000;
	28179	123.85	-14.63	57.78	-15.13	1.0235	148.8	1	124	56.9	0	0	0	0	0	0	0	0	0	0	124	0.0000	0.0000	0.0000	0.0000;
	28182	3.5	0	0	0	1.04	4.2	1	3.5	1.01	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	28185	46.74	23.82	23.82	-5.19	1.0625	56.16	1	46.8	14.04	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	28191	175.59	-10.82	89.48	-19.51	1.0045	210.96	1	175.8	22.03	0	0	0	0	0	0	0	0	0	0	175.8	0.0000	0.0000	0.0000	0.0000;
	28192	175.59	-13.96	89.48	-19.51	1.0045	210.96	1	175.8	80.19	0	0	0	0	0	0	0	0	0	0	175.8	0.0000	0.0000	0.0000	0.0000;
	28193	175.59	-14.12	89.48	-19.51	1.002	210.96	1	175.8	84.23	0	0	0	0	0	0	0	0	0	0	175.8	0.0000	0.0000	0.0000	0.0000;
	28194	175.59	-14.12	89.48	-19.51	1.0038	210.96	1	175.8	33.04	0	0	0	0	0	0	0	0	0	0	175.8	0.0000	0.0000	0.0000	0.0000;
	28200	286.57	65.51	146.04	-31.85	1.0124	344.3	1	286.92	63.68	0	0	0	0	0	0	0	0	0	0	286.9167	0.0000	0.0000	0.0000	0.0000;
	28201	286.57	65.51	146.04	-31.85	1.0173	344.3	1	286.92	102.23	0	0	0	0	0	0	0	0	0	0	286.9167	0.0000	0.0000	0.0000	0.0000;
	28202	286.57	65.51	146.04	-31.85	1.0117	344.3	1	286.92	123.81	0	0	0	0	0	0	0	0	0	0	286.9167	0.0000	0.0000	0.0000	0.0000;
	28203	286.57	65.51	146.04	-31.85	1.0081	344.3	1	286.92	100.32	0	0	0	0	0	0	0	0	0	0	286.9167	0.0000	0.0000	0.0000	0.0000;
	28204	286.57	65.51	146.04	-31.85	1.013	344.3	1	286.92	41.37	0	0	0	0	0	0	0	0	0	0	286.9167	0.0000	0.0000	0.0000	0.0000;
	28205	286.57	65.51	146.04	-31.85	1.0126	344.3	1	286.92	130.84	0	0	0	0	0	0	0	0	0	0	286.9167	0.0000	0.0000	0.0000	0.0000;
	28209	0	0	2.72	-0.59	1.04	6.42	0	5.35	1.94	0	0	0	0	0	0	0	0	0	0	5.35	0.0000	0.0000	0.0000	0.0000;
	28210	0	0	2.72	-0.59	1.04	6.42	0	5.35	1.52	0	0	0	0	0	0	0	0	0	0	5.35	0.0000	0.0000	0.0000	0.0000;
	28218	199.16	4.33	101.49	-22.13	1.0445	239.28	1	199.4	26.72	0	0	0	0	0	0	0	0	0	0	199.4	0.0000	0.0000	0.0000	0.0000;
	28219	199.16	8.39	101.49	-22.13	1.045	239.28	1	199.4	72.39	0	0	0	0	0	0	0	0	0	0	199.4	0.0000	0.0000	0.0000	0.0000;
	28223	136.64	69.63	69.63	-15.18	1.07	164.16	1	136.8	48.75	0	0	0	0	0	0	0	0	0	0	136.8	0.0000	0.0000	0.0000	0.0000;
	28224	136.64	69.63	69.63	-15.18	1.0725	164.16	1	136.8	17.09	0	0	0	0	0	0	0	0	0	0	136.8	0.0000	0.0000	0.0000	0.0000;
	28225	136.64	69.63	69.63	-15.18	1.0675	164.16	1	136.8	49.38	0	0	0	0	0	0	0	0	0	0	136.8	0.0000	0.0000	0.0000	0.0000;
	28226	136.64	69.63	69.63	-15.18	1.0775	164.16	1	136.8	49.01	0	0	0	0	0	0	0	0	0	0	136.8	0.0000	0.0000	0.0000	0.0000;
	28227	136.64	69.63	69.63	-15.18	1.07	164.16	1	136.8	18	0	0	0	0	0	0	0	0	0	0	136.8	0.0000	0.0000	0.0000	0.0000;
	28228	136.64	69.63	69.63	-15.18	1.075	164.16	1	136.8	22.55	0	0	0	0	0	0	0	0	0	0	136.8	0.0000	0.0000	0.0000	0.0000;
	28232	0	0	1.48	-0.32	1.04	3.48	0	2.9	0.79	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	28233	0	0	1.48	-0.32	1.04	3.48	0	2.9	1.38	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	28238	0	0	184.26	-48.24	1.0394	474.48	0	395.4	139.23	0	0	0	0	0	0	0	0	0	0	395.4	0.0000	0.0000	0.0000	0.0000;
	28241	250.3	19.86	127.56	-27.82	1.0434	300.72	1	250.6	73.44	0	0	0	0	0	0	0	0	0	0	250.6	0.0000	0.0000	0.0000	0.0000;
	28242	250.3	19.86	127.56	-27.82	1.0417	300.72	1	250.6	44.1	0	0	0	0	0	0	0	0	0	0	250.6	0.0000	0.0000	0.0000	0.0000;
	28243	250.3	25.22	127.56	-27.82	1.045	300.72	1	250.6	67.83	0	0	0	0	0	0	0	0	0	0	250.6	0.0000	0.0000	0.0000	0.0000;
	28244	250.3	22.55	127.56	-27.82	1.045	300.72	1	250.6	48.2	0	0	0	0	0	0	0	0	0	0	250.6	0.0000	0.0000	0.0000	0.0000;
	28245	250.3	19.86	127.56	-27.82	1.043	300.72	1	250.6	59.05	0	0	0	0	0	0	0	0	0	0	250.6	0.0000	0.0000	0.0000	0.0000;
	28251	323.36	116.7	164.79	-35.94	1.0543	388.5	1	323.75	76.17	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	28252	323.36	116.7	164.79	-35.94	1.0524	388.5	1	323.75	44.88	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	28253	323.36	116.7	164.79	-35.94	1.0472	388.5	1	323.75	92.84	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	28254	323.36	116.7	164.79	-35.94	1.0516	388.5	1	323.75	56.7	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	28257	2.7	0	0	0	1.04	3.24	1	2.7	0.97	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	28261	244.51	42.56	124.6	-27.17	1.061	293.76	1	244.8	58.95	0	0	0	0	0	0	0	0	0	0	244.8	0.0000	0.0000	0.0000	0.0000;
	28262	244.51	78.83	124.6	-27.17	1.0471	293.76	1	244.8	118.34	0	0	0	0	0	0	0	0	0	0	244.8	0.0000	0.0000	0.0000	0.0000;
	28263	244.51	78.83	124.6	-27.17	1.0713	293.76	1	244.8	66.6	0	0	0	0	0	0	0	0	0	0	244.8	0.0000	0.0000	0.0000	0.0000;
	28264	244.51	124.6	124.6	-27.17	1.0655	293.76	1	244.8	65.29	0	0	0	0	0	0	0	0	0	0	244.8	0.0000	0.0000	0.0000	0.0000;
	28265	244.51	78.83	124.6	-27.17	1.0488	293.76	1	244.8	64	0	0	0	0	0	0	0	0	0	0	244.8	0.0000	0.0000	0.0000	0.0000;
	28269	0	0	0.87	-0.19	1.04	2.04	0	1.7	0.27	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	28272	0	0	169.53	-44.38	1.0353	436.56	0	363.8	179.68	0	0	0	0	0	0	0	0	0	0	363.8	0.0000	0.0000	0.0000	0.0000;
	28275	0	0	7.99	-1.74	1.04	18.84	0	15.7	4.66	0	0	0	0	0	0	0	0	0	0	15.7	0.0000	0.0000	0.0000	0.0000;
	28275	0	0	7.99	-1.74	1.04	18.84	0	15.7	7.41	0	0	0	0	0	0	0	0	0	0	15.7	0.0000	0.0000	0.0000	0.0000;
	28279	933.39	4.68	435.48	-114.01	1.0279	1121.4	1	934.5	454.22	0	0	0	0	0	0	0	0	0	0	934.5	0.0000	0.0000	0.0000	0.0000;
	28280	933.39	4.68	435.48	-114.01	1.028	1121.4	1	934.5	333.21	0	0	0	0	0	0	0	0	0	0	934.5	0.0000	0.0000	0.0000	0.0000;
	28286	407.6	145.93	207.71	-45.3	1.0197	489.7	1	408.08	58.06	0	0	0	0	0	0	0	0	0	0	408.0833	0.0000	0.0000	0.0000	0.0000;
	28287	407.6	145.93	207.71	-45.3	1.0215	489.7	1	408.08	153.87	0	0	0	0	0	0	0	0	0	0	408.0833	0.0000	0.0000	0.0000	0.0000;
	28288	407.6	145.93	207.71	-45.3	1.0214	489.7	1	408.08	134.91	0	0	0	0	0	0	0	0	0	0	408.0833	0.0000	0.0000	0.0000	0.0000;
	28289	407.6	145.93	207.71	-45.3	1.0207	489.7	1	408.08	47.99	0	0	0	0	0	0	0	0	0	0	408.0833	0.0000	0.0000	0.0000	0.0000;
	28290	407.6	145.93	207.71	-45.3	1.0198	489.7	1	408.08	197.4	0	0	0	0	0	0	0	0	0	0	408.0833	0.0000	0.0000	0.0000	0.0000;
	28291	407.6	145.93	207.71	-45.3	1.0203	489.7	1	408.08	109.2	0	0	0	0	0	0	0	0	0	0	408.0833	0.0000	0.0000	0.0000	0.0000;
	28295	6.79	-0.71	3.17	-0.83	1.0165	8.16	1	6.8	0.88	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	28295	6.79	-0.71	3.17	-0.83	1.0165	8.16	1	6.8	0.89	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	28296	0	0	3.17	-0.83	1.04	8.16	0	6.8	1.39	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	28296	0	0	3.17	-0.83	1.04	8.16	0	6.8	0.97	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	28297	0	0	3.17	-0.83	1.04	8.16	0	6.8	1.48	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	28297	0	0	3.17	-0.83	1.04	8.16	0	6.8	2.12	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	28300	85.9	-9.55	43.77	-9.55	1.0405	103.2	1	86	28.52	0	0	0	0	0	0	0	0	0	0	86	0.0000	0.0000	0.0000	0.0000;
	28300	85.9	-9.55	43.77	-9.55	1.0405	103.2	1	86	22.07	0	0	0	0	0	0	0	0	0	0	86	0.0000	0.0000	0.0000	0.0000;
	28300	85.9	-9.55	43.77	-9.55	1.0405	103.2	1	86	29.06	0	0	0	0	0	0	0	0	0	0	86	0.0000	0.0000	0.0000	0.0000;
	28303	401.52	18.84	187.33	-49.04	1.0441	482.4	1	402	90.46	0	0	0	0	0	0	0	0	0	0	402	0.0000	0.0000	0.0000	0.0000;
	28304	401.52	18.84	187.33	-49.04	1.0446	482.4	1	402	172.98	0	0	0	0	0	0	0	0	0	0	402	0.0000	0.0000	0.0000	0.0000;
	28311	173.53	31.5	88.43	-19.28	1.0555	208.48	1	173.73	45.06	0	0	0	0	0	0	0	0	0	0	173.7333	0.0000	0.0000	0.0000	0.0000;
	28312	173.53	13.98	88.43	-19.28	1.045	208.48	1	173.73	68.69	0	0	0	0	0	0	0	0	0	0	173.7333	0.0000	0.0000	0.0000	0.0000;
	28313	173.53	14.17	88.43	-19.28	1.045	208.48	1	173.73	21.9	0	0	0	0	0	0	0	0	0	0	173.7333	0.0000	0.0000	0.0000	0.0000;
	28314	173.53	31.5	88.43	-19.28	1.0543	208.48	1	173.73	60.74	0	0	0	0	0	0	0	0	0	0	173.7333	0.0000	0.0000	0.0000	0.0000;
	28315	173.53	31.5	88.43	-19.28	1.0472	208.48	1	173.73	86.56	0	0	0	0	0	0	0	0	0	0	173.7333	0.0000	0.0000	0.0000	0.0000;
	28316	173.53	12.87	88.43	-19.28	1.045	208.48	1	173.73	82.77	0	0	0	0	0	0	0	0	0	0	173.7333	0.0000	0.0000	0.0000	0.0000;
	28324	214.48	99.52	109.3	-23.84	1.0243	257.68	1	214.73	46.74	0	0	0	0	0	0	0	0	0	0	214.7333	0.0000	0.0000	0.0000	0.0000;
	28325	214.48	109.3	109.3	-23.84	1.0285	257.68	1	214.73	89.47	0	0	0	0	0	0	0	0	0	0	214.7333	0.0000	0.0000	0.0000	0.0000;
	28326	214.48	99.52	109.3	-23.84	1.0258	257.68	1	214.73	37.88	0	0	0	0	0	0	0	0	0	0	214.7333	0.0000	0.0000	0.0000	0.0000;
	28330	55.63	25.96	25.96	-6.8	1.0575	66.84	1	55.7	16.78	0	0	0	0	0	0	0	0	0	0	55.7	0.0000	0.0000	0.0000	0.0000;
	28331	55.63	25.96	25.96	-6.8	1.085	66.84	1	55.7	7.63	0	0	0	0	0	0	0	0	0	0	55.7	0.0000	0.0000	0.0000	0.0000;
	28334	2.5	1.16	1.16	-0.3	1.0385	3	1	2.5	1.16	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	28334	2.5	1.16	1.16	-0.3	1.0385	3	1	2.5	0.59	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	28337	114.61	-0.29	58.41	-12.74	1.0359	137.7	1	114.75	55.5	0	0	0	0	0	0	0	0	0	0	114.75	0.0000	0.0000	0.0000	0.0000;
	28338	114.61	-3.87	58.41	-12.74	1.036	137.7	1	114.75	13.06	0	0	0	0	0	0	0	0	0	0	114.75	0.0000	0.0000	0.0000	0.0000;
	28344	1078.71	397.44	397.44	-88.56	1.0257	1296	1	1080	171.57	0	0	0	0	0	0	0	0	0	0	1080	0.0000	0.0000	0.0000	0.0000;
	28345	1078.71	397.44	397.44	-88.56	1.0242	1296	1	1080	537.54	0	0	0	0	0	0	0	0	0	0	1080	0.0000	0.0000	0.0000	0.0000;
	28349	205.45	21.22	104.7	-22.83	1.0503	246.84	1	205.7	60.25	0	0	0	0	0	0	0	0	0	0	205.7	0.0000	0.0000	0.0000	0.0000;
	28350	205.45	21.22	104.7	-22.83	1.0492	246.84	1	205.7	66.15	0	0	0	0	0	0	0	0	0	0	205.7	0.0000	0.0000	0.0000	0.0000;
	28354	69.82	35.58	35.58	-7.76	1.07	83.88	1	69.9	14.39	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	28355	69.82	35.58	35.58	-7.76	1.0775	83.88	1	69.9	12.96	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	28356	69.82	35.58	35.58	-7.76	1.075	83.88	1	69.9	18.92	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	28357	69.82	35.58	35.58	-7.76	1.07	83.88	1	69.9	22.2	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	28360	33.71	4.93	17.18	-3.75	1.035	40.5	1	33.75	9.73	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	28360	0	0	17.18	-3.75	1.035	40.5	0	33.75	3.65	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	28365	0	0	212.32	-55.59	1.0391	546.75	0	455.63	48.1	0	0	0	0	0	0	0	0	0	0	455.625	0.0000	0.0000	0.0000	0.0000;
	28366	0	0	212.32	-55.59	1.0391	546.75	0	455.63	82.57	0	0	0	0	0	0	0	0	0	0	455.625	0.0000	0.0000	0.0000	0.0000;
	28367	0	0	212.32	-55.59	1.0391	546.75	0	455.63	157.47	0	0	0	0	0	0	0	0	0	0	455.625	0.0000	0.0000	0.0000	0.0000;
	28368	0	0	212.32	-55.59	1.0391	546.75	0	455.63	169.71	0	0	0	0	0	0	0	0	0	0	455.625	0.0000	0.0000	0.0000	0.0000;
	28372	162.96	19.52	76.03	-19.9	1.0495	195.78	1	163.15	74	0	0	0	0	0	0	0	0	0	0	163.15	0.0000	0.0000	0.0000	0.0000;
	28373	162.96	25.66	76.03	-19.9	1.0526	195.78	1	163.15	73.42	0	0	0	0	0	0	0	0	0	0	163.15	0.0000	0.0000	0.0000	0.0000;
	28377	0	0	0	0	1.04	1.2	0	1	0.39	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	28379	0	0	3.88	-1.02	1.04	10	0	8.33	2.14	0	0	0	0	0	0	0	0	0	0	8.3333	0.0000	0.0000	0.0000	0.0000;
	28379	0	0	3.88	-1.02	1.04	10	0	8.33	1.01	0	0	0	0	0	0	0	0	0	0	8.3333	0.0000	0.0000	0.0000	0.0000;
	28380	0	0	3.88	-1.02	1.04	10	0	8.33	1.42	0	0	0	0	0	0	0	0	0	0	8.3333	0.0000	0.0000	0.0000	0.0000;
	28380	0	0	3.88	-1.02	1.04	10	0	8.33	3.75	0	0	0	0	0	0	0	0	0	0	8.3333	0.0000	0.0000	0.0000	0.0000;
	28380	0	0	3.88	-1.02	1.04	10	0	8.33	3.31	0	0	0	0	0	0	0	0	0	0	8.3333	0.0000	0.0000	0.0000	0.0000;
	28380	0	0	3.88	-1.02	1.04	10	0	8.33	3.95	0	0	0	0	0	0	0	0	0	0	8.3333	0.0000	0.0000	0.0000	0.0000;
	28385	38.25	10.07	19.49	-4.25	1.04	45.96	1	38.3	12.87	0	0	0	0	0	0	0	0	0	0	38.3	0.0000	0.0000	0.0000	0.0000;
	28386	38.25	10.07	19.49	-4.25	1.04	45.96	1	38.3	17.63	0	0	0	0	0	0	0	0	0	0	38.3	0.0000	0.0000	0.0000	0.0000;
	28388	38.25	19.49	19.49	-4.25	1.045	45.96	1	38.3	4.52	0	0	0	0	0	0	0	0	0	0	38.3	0.0000	0.0000	0.0000	0.0000;
	28388	38.25	19.49	19.49	-4.25	1.045	45.96	1	38.3	12.97	0	0	0	0	0	0	0	0	0	0	38.3	0.0000	0.0000	0.0000	0.0000;
	28396	817.62	176.43	301.24	-67.13	1.0526	982.32	1	818.6	232.32	0	0	0	0	0	0	0	0	0	0	818.6	0.0000	0.0000	0.0000	0.0000;
	28397	817.62	176.43	301.24	-67.13	1.0559	982.32	1	818.6	406.54	0	0	0	0	0	0	0	0	0	0	818.6	0.0000	0.0000	0.0000	0.0000;
	28401	61.93	-6.88	31.56	-6.88	1.036	74.4	1	62	29.87	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	28402	61.93	-6.88	31.56	-6.88	1.034	74.4	1	62	9.98	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	28403	61.93	-6.88	31.56	-6.88	1.036	74.4	1	62	18.4	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	28404	61.93	-6.88	31.56	-6.88	1.03	74.4	1	62	18.84	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	28405	61.93	-6.88	31.56	-6.88	1.032	74.4	1	62	18.85	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	28412	184.28	68.36	93.91	-20.48	1.0045	221.4	1	184.5	48.17	0	0	0	0	0	0	0	0	0	0	184.5	0.0000	0.0000	0.0000	0.0000;
	28413	184.28	84.13	93.91	-20.48	1.007	221.4	1	184.5	20.86	0	0	0	0	0	0	0	0	0	0	184.5	0.0000	0.0000	0.0000	0.0000;
	28418	45.48	0.71	23.18	-5.05	1.0585	54.64	1	45.53	16.63	0	0	0	0	0	0	0	0	0	0	45.5333	0.0000	0.0000	0.0000	0.0000;
	28418	45.48	0.71	23.18	-5.05	1.0585	54.64	1	45.53	12.14	0	0	0	0	0	0	0	0	0	0	45.5333	0.0000	0.0000	0.0000	0.0000;
	28419	45.48	21.66	23.18	-5.05	1.04	54.64	1	45.53	9.78	0	0	0	0	0	0	0	0	0	0	45.5333	0.0000	0.0000	0.0000	0.0000;
	28423	62.58	30.16	31.89	-6.95	1.0135	75.18	1	62.65	20.3	0	0	0	0	0	0	0	0	0	0	62.65	0.0000	0.0000	0.0000	0.0000;
	28424	62.58	30.83	31.89	-6.95	1.0135	75.18	1	62.65	27.8	0	0	0	0	0	0	0	0	0	0	62.65	0.0000	0.0000	0.0000	0.0000;
	28427	26.57	13.54	13.54	-2.95	1.04	31.92	1	26.6	5.95	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	28429	0	0	5.7	-1.24	1.04	13.44	0	11.2	4.19	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	28429	0	0	5.7	-1.24	1.04	13.44	0	11.2	5.49	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	28431	86.9	-9.66	44.28	-9.66	1.0425	104.4	1	87	17.26	0	0	0	0	0	0	0	0	0	0	87	0.0000	0.0000	0.0000	0.0000;
	28431	86.9	-9.66	44.28	-9.66	1.0425	104.4	1	87	11.06	0	0	0	0	0	0	0	0	0	0	87	0.0000	0.0000	0.0000	0.0000;
	28434	138.88	57.04	70.78	-15.43	1.009	166.86	1	139.05	60.36	0	0	0	0	0	0	0	0	0	0	139.05	0.0000	0.0000	0.0000	0.0000;
	28435	138.88	46.39	70.78	-15.43	1.009	166.86	1	139.05	19.08	0	0	0	0	0	0	0	0	0	0	139.05	0.0000	0.0000	0.0000	0.0000;
	28443	33.66	8.74	17.15	-3.74	1.04	40.44	1	33.7	15.86	0	0	0	0	0	0	0	0	0	0	33.7	0.0000	0.0000	0.0000	0.0000;
	28447	335.33	26.69	170.89	-37.27	1.0224	402.88	1	335.73	147.46	0	0	0	0	0	0	0	0	0	0	335.7333	0.0000	0.0000	0.0000	0.0000;
	28448	335.33	26.69	170.89	-37.27	1.0249	402.88	1	335.73	48.44	0	0	0	0	0	0	0	0	0	0	335.7333	0.0000	0.0000	0.0000	0.0000;
	28449	335.33	26.69	170.89	-37.27	1.0244	402.88	1	335.73	163.05	0	0	0	0	0	0	0	0	0	0	335.7333	0.0000	0.0000	0.0000	0.0000;
	28450	335.33	26.69	170.89	-37.27	1.0232	402.88	1	335.73	132.86	0	0	0	0	0	0	0	0	0	0	335.7333	0.0000	0.0000	0.0000	0.0000;
	28451	335.33	26.69	170.89	-37.27	1.0249	402.88	1	335.73	124.94	0	0	0	0	0	0	0	0	0	0	335.7333	0.0000	0.0000	0.0000	0.0000;
	28452	335.33	26.69	170.89	-37.27	1.0239	402.88	1	335.73	91.49	0	0	0	0	0	0	0	0	0	0	335.7333	0.0000	0.0000	0.0000	0.0000;
	28460	181.78	92.64	92.64	-20.2	1.0245	218.4	1	182	35.06	0	0	0	0	0	0	0	0	0	0	182	0.0000	0.0000	0.0000	0.0000;
	28461	181.78	92.64	92.64	-20.2	1.0245	218.4	1	182	77	0	0	0	0	0	0	0	0	0	0	182	0.0000	0.0000	0.0000	0.0000;
	28462	181.78	87.3	92.64	-20.2	1.0211	218.4	1	182	55.41	0	0	0	0	0	0	0	0	0	0	182	0.0000	0.0000	0.0000	0.0000;
	28463	181.78	87.3	92.64	-20.2	1.0241	218.4	1	182	28.11	0	0	0	0	0	0	0	0	0	0	182	0.0000	0.0000	0.0000	0.0000;
	28469	376.63	82.96	191.94	-41.86	1.0485	452.5	1	377.08	91.23	0	0	0	0	0	0	0	0	0	0	377.0833	0.0000	0.0000	0.0000	0.0000;
	28470	376.63	82.96	191.94	-41.86	1.049	452.5	1	377.08	159.05	0	0	0	0	0	0	0	0	0	0	377.0833	0.0000	0.0000	0.0000	0.0000;
	28471	376.63	82.96	191.94	-41.86	1.049	452.5	1	377.08	120.97	0	0	0	0	0	0	0	0	0	0	377.0833	0.0000	0.0000	0.0000	0.0000;
	28472	376.63	82.96	191.94	-41.86	1.049	452.5	1	377.08	143.12	0	0	0	0	0	0	0	0	0	0	377.0833	0.0000	0.0000	0.0000	0.0000;
	28473	376.63	82.96	191.94	-41.86	1.0511	452.5	1	377.08	101.6	0	0	0	0	0	0	0	0	0	0	377.0833	0.0000	0.0000	0.0000	0.0000;
	28474	376.63	82.96	191.94	-41.86	1.0517	452.5	1	377.08	104.57	0	0	0	0	0	0	0	0	0	0	377.0833	0.0000	0.0000	0.0000	0.0000;
	28478	180.78	58.7	92.13	-20.09	1.063	217.2	1	181	90.33	0	0	0	0	0	0	0	0	0	0	181	0.0000	0.0000	0.0000	0.0000;
	28479	180.78	61.73	92.13	-20.09	1.0661	217.2	1	181	24.66	0	0	0	0	0	0	0	0	0	0	181	0.0000	0.0000	0.0000	0.0000;
	28483	33.66	10.86	15.7	-4.11	1.0585	40.44	1	33.7	7.37	0	0	0	0	0	0	0	0	0	0	33.7	0.0000	0.0000	0.0000	0.0000;
	28485	68.32	8.94	34.82	-7.59	1.042	82.08	1	68.4	12.03	0	0	0	0	0	0	0	0	0	0	68.4	0.0000	0.0000	0.0000	0.0000;
	28485	68.32	8.94	34.82	-7.59	1.042	82.08	1	68.4	10.4	0	0	0	0	0	0	0	0	0	0	68.4	0.0000	0.0000	0.0000	0.0000;
	28485	68.32	8.94	34.82	-7.59	1.042	82.08	1	68.4	21.2	0	0	0	0	0	0	0	0	0	0	68.4	0.0000	0.0000	0.0000	0.0000;
	28485	68.32	8.94	34.82	-7.59	1.042	82.08	1	68.4	29.06	0	0	0	0	0	0	0	0	0	0	68.4	0.0000	0.0000	0.0000	0.0000;
	28485	68.32	8.94	34.82	-7.59	1.042	82.08	1	68.4	13.75	0	0	0	0	0	0	0	0	0	0	68.4	0.0000	0.0000	0.0000	0.0000;
	28485	68.32	8.94	34.82	-7.59	1.042	82.08	1	68.4	22.06	0	0	0	0	0	0	0	0	0	0	68.4	0.0000	0.0000	0.0000	0.0000;
	28488	24.97	0	0	0	1.04	30	1	25	7.26	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	28491	56.63	25.58	26.42	-6.92	1.035	68.04	1	56.7	24.89	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	28491	56.63	25.58	26.42	-6.92	1.035	68.04	1	56.7	13.86	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	28491	56.63	25.58	26.42	-6.92	1.035	68.04	1	56.7	16.95	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	28491	56.63	25.58	26.42	-6.92	1.035	68.04	1	56.7	26.76	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	28493	0	0	3.02	-0.66	1.04	7.12	0	5.93	1.05	0	0	0	0	0	0	0	0	0	0	5.9333	0.0000	0.0000	0.0000	0.0000;
	28493	0	0	3.02	-0.66	1.04	7.12	0	5.93	2.67	0	0	0	0	0	0	0	0	0	0	5.9333	0.0000	0.0000	0.0000	0.0000;
	28493	0	0	3.02	-0.66	1.04	7.12	0	5.93	2.81	0	0	0	0	0	0	0	0	0	0	5.9333	0.0000	0.0000	0.0000	0.0000;
	28493	0	0	3.02	-0.66	1.04	7.12	0	5.93	2.28	0	0	0	0	0	0	0	0	0	0	5.9333	0.0000	0.0000	0.0000	0.0000;
	28494	0	0	3.02	-0.66	1.04	7.12	0	5.93	1.04	0	0	0	0	0	0	0	0	0	0	5.9333	0.0000	0.0000	0.0000	0.0000;
	28495	0	0	3.02	-0.66	1.04	7.12	0	5.93	1.7	0	0	0	0	0	0	0	0	0	0	5.9333	0.0000	0.0000	0.0000	0.0000;
	28499	0	0	2.09	-0.46	1.04	4.92	0	4.1	1.82	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	28499	0	0	2.09	-0.46	1.04	4.92	0	4.1	1.38	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	28502	3.66	-0.45	1.71	-0.45	1.04	4.4	1	3.67	1.77	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	28502	3.66	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.94	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	28503	3.66	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.39	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	28503	3.66	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.96	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	28504	3.66	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.83	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	28504	3.66	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.6	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	28507	61.93	-6.88	31.56	-6.88	1.036	74.4	1	62	24.5	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	28512	709.65	201.56	361.64	-78.87	1.0579	852.6	1	710.5	91.21	0	0	0	0	0	0	0	0	0	0	710.5	0.0000	0.0000	0.0000	0.0000;
	28513	709.65	201.56	361.64	-78.87	1.0599	852.6	1	710.5	352.33	0	0	0	0	0	0	0	0	0	0	710.5	0.0000	0.0000	0.0000	0.0000;
	28514	709.65	201.56	361.64	-78.87	1.0587	852.6	1	710.5	188.26	0	0	0	0	0	0	0	0	0	0	710.5	0.0000	0.0000	0.0000	0.0000;
	28515	0	0	361.64	-78.87	1.047	852.6	0	710.5	109.44	0	0	0	0	0	0	0	0	0	0	710.5	0.0000	0.0000	0.0000	0.0000;
	28516	0	0	361.64	-78.87	1.047	852.6	0	710.5	353.83	0	0	0	0	0	0	0	0	0	0	710.5	0.0000	0.0000	0.0000	0.0000;
	28517	0	0	361.64	-78.87	1.047	852.6	0	710.5	249.25	0	0	0	0	0	0	0	0	0	0	710.5	0.0000	0.0000	0.0000	0.0000;
	28520	86.1	43.88	43.88	-9.57	1.04	103.44	1	86.2	27.29	0	0	0	0	0	0	0	0	0	0	86.2	0.0000	0.0000	0.0000	0.0000;
	28523	26.47	13.49	13.49	-2.94	1.0655	31.8	1	26.5	10.52	0	0	0	0	0	0	0	0	0	0	26.5	0.0000	0.0000	0.0000	0.0000;
	28530	862.27	160.3	402.3	-105.32	1.0516	1035.96	1	863.3	119.88	0	0	0	0	0	0	0	0	0	0	863.3	0.0000	0.0000	0.0000	0.0000;
	28531	862.27	160.3	402.3	-105.32	1.0522	1035.96	1	863.3	126.34	0	0	0	0	0	0	0	0	0	0	863.3	0.0000	0.0000	0.0000	0.0000;
	28536	195.43	-12.34	99.59	-21.72	1.0424	234.8	1	195.67	60.38	0	0	0	0	0	0	0	0	0	0	195.6667	0.0000	0.0000	0.0000	0.0000;
	28537	195.43	-4.58	99.59	-21.72	1.045	234.8	1	195.67	54.09	0	0	0	0	0	0	0	0	0	0	195.6667	0.0000	0.0000	0.0000	0.0000;
	28538	195.43	5.76	99.59	-21.72	1.047	234.8	1	195.67	90.92	0	0	0	0	0	0	0	0	0	0	195.6667	0.0000	0.0000	0.0000	0.0000;
	28541	55.63	28.35	28.35	-6.18	1.04	66.84	1	55.7	21.82	0	0	0	0	0	0	0	0	0	0	55.7	0.0000	0.0000	0.0000	0.0000;
	28541	55.63	28.35	28.35	-6.18	1.04	66.84	1	55.7	20.76	0	0	0	0	0	0	0	0	0	0	55.7	0.0000	0.0000	0.0000	0.0000;
	28548	199.76	64.66	101.8	-22.2	1.03	240	1	200	83.67	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	28549	199.76	78.25	101.8	-22.2	1.03	240	1	200	21.35	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	28550	199.76	56.28	101.8	-22.2	1.03	240	1	200	41.42	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	29644	6.43	2.47	2.47	-0.32	1.05	7.72	1	6.43	1.62	0	0	0	0	0	0	0	0	0	0	6.4333	0.0000	0.0000	0.0000	0.0000;
	29644	0	0	2.47	-0.32	1.05	7.72	0	6.43	2.48	0	0	0	0	0	0	0	0	0	0	6.4333	0.0000	0.0000	0.0000	0.0000;
	29645	6.43	2.47	2.47	-0.32	1.05	7.72	1	6.43	1.61	0	0	0	0	0	0	0	0	0	0	6.4333	0.0000	0.0000	0.0000	0.0000;
	29645	0	0	2.47	-0.32	1.05	7.72	0	6.43	0.69	0	0	0	0	0	0	0	0	0	0	6.4333	0.0000	0.0000	0.0000	0.0000;
	29646	6.43	2.47	2.47	-0.32	1.05	7.72	1	6.43	2.02	0	0	0	0	0	0	0	0	0	0	6.4333	0.0000	0.0000	0.0000	0.0000;
	29646	6.43	2.47	2.47	-0.32	1.05	7.72	1	6.43	1.41	0	0	0	0	0	0	0	0	0	0	6.4333	0.0000	0.0000	0.0000	0.0000;
	29651	0	0	25.92	-3.31	1.04	81	0	67.5	12.43	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	29652	0	0	25.92	-3.31	1.04	81	0	67.5	13.9	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	29655	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.07	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	29655	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.08	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	29658	231.5	-19.25	117.97	-25.73	1.0277	278.13	1	231.77	36.29	0	0	0	0	0	0	0	0	0	0	231.775	0.0000	0.0000	0.0000	0.0000;
	29659	231.5	-19.25	117.97	-25.73	1.0276	278.13	1	231.77	54.69	0	0	0	0	0	0	0	0	0	0	231.775	0.0000	0.0000	0.0000	0.0000;
	29660	231.5	-19.25	117.97	-25.73	1.0286	278.13	1	231.77	36.55	0	0	0	0	0	0	0	0	0	0	231.775	0.0000	0.0000	0.0000	0.0000;
	29661	231.5	-16.75	117.97	-25.73	1.027	278.13	1	231.77	110.48	0	0	0	0	0	0	0	0	0	0	231.775	0.0000	0.0000	0.0000	0.0000;
	29666	179.12	47.25	83.57	-21.88	1.0468	215.2	1	179.33	34.42	0	0	0	0	0	0	0	0	0	0	179.3333	0.0000	0.0000	0.0000	0.0000;
	29667	179.12	52.48	83.57	-21.88	1.0465	215.2	1	179.33	58.84	0	0	0	0	0	0	0	0	0	0	179.3333	0.0000	0.0000	0.0000	0.0000;
	29668	179.12	47.25	83.57	-21.88	1.0507	215.2	1	179.33	28.71	0	0	0	0	0	0	0	0	0	0	179.3333	0.0000	0.0000	0.0000	0.0000;
	29672	0	0	14.05	-3.06	1.04	33.12	0	27.6	5.13	0	0	0	0	0	0	0	0	0	0	27.6	0.0000	0.0000	0.0000	0.0000;
	29672	0	0	14.05	-3.06	1.04	33.12	0	27.6	11.75	0	0	0	0	0	0	0	0	0	0	27.6	0.0000	0.0000	0.0000	0.0000;
	29674	53.84	20.7	20.7	-2.64	1.04	64.68	1	53.9	7.09	0	0	0	0	0	0	0	0	0	0	53.9	0.0000	0.0000	0.0000	0.0000;
	29676	1.43	0.67	0.67	-0.17	1.04	1.72	1	1.43	0.43	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	29676	1.43	0.67	0.67	-0.17	1.04	1.72	1	1.43	0.59	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	29676	1.43	0.67	0.67	-0.17	1.04	1.72	1	1.43	0.68	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	29676	0	0	0.67	-0.17	1.04	1.72	0	1.43	0.38	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	29676	0	0	0.67	-0.17	1.04	1.72	0	1.43	0.41	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	29676	0	0	0.67	-0.17	1.04	1.72	0	1.43	0.59	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	29680	141.33	-10.48	72.02	-15.71	1.0294	169.8	1	141.5	61.48	0	0	0	0	0	0	0	0	0	0	141.5	0.0000	0.0000	0.0000	0.0000;
	29681	141.33	-10.48	72.02	-15.71	1.0262	169.8	1	141.5	36	0	0	0	0	0	0	0	0	0	0	141.5	0.0000	0.0000	0.0000	0.0000;
	29682	141.33	-14.02	72.02	-15.71	1.027	169.8	1	141.5	22.95	0	0	0	0	0	0	0	0	0	0	141.5	0.0000	0.0000	0.0000	0.0000;
	29683	141.33	-15.71	72.02	-15.71	1.025	169.8	1	141.5	56.22	0	0	0	0	0	0	0	0	0	0	141.5	0.0000	0.0000	0.0000	0.0000;
	29687	232.93	29.34	165.03	-43.21	1.049	424.97	1	354.14	52.17	0	0	0	0	0	0	0	0	0	0	354.14	0.0000	0.0000	0.0000	0.0000;
	29688	235.47	29.34	165.03	-43.21	1.0469	424.97	1	354.14	58.51	0	0	0	0	0	0	0	0	0	0	354.14	0.0000	0.0000	0.0000	0.0000;
	29689	276.94	29.34	165.03	-43.21	1.0469	424.97	1	354.14	162.19	0	0	0	0	0	0	0	0	0	0	354.14	0.0000	0.0000	0.0000	0.0000;
	29690	0	0	165.03	-43.21	1.041	424.97	0	354.14	174.04	0	0	0	0	0	0	0	0	0	0	354.14	0.0000	0.0000	0.0000	0.0000;
	29691	294.84	29.34	165.03	-43.21	1.0474	424.97	1	354.14	59.73	0	0	0	0	0	0	0	0	0	0	354.14	0.0000	0.0000	0.0000	0.0000;
	29694	0	0	1.53	-0.33	1.04	3.6	0	3	0.88	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	29694	0	0	1.53	-0.33	1.04	3.6	0	3	0.45	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	29695	0	0	1.53	-0.33	1.04	3.6	0	3	0.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	29696	0	0	1.53	-0.33	1.04	3.6	0	3	0.34	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	29702	273.94	72.68	139.6	-30.44	1.0187	329.12	1	274.27	39.65	0	0	0	0	0	0	0	0	0	0	274.2667	0.0000	0.0000	0.0000	0.0000;
	29703	273.94	72.68	139.6	-30.44	1.0187	329.12	1	274.27	121.09	0	0	0	0	0	0	0	0	0	0	274.2667	0.0000	0.0000	0.0000	0.0000;
	29704	273.94	72.68	139.6	-30.44	1.0219	329.12	1	274.27	88.65	0	0	0	0	0	0	0	0	0	0	274.2667	0.0000	0.0000	0.0000	0.0000;
	29707	0	0	28.8	-3.67	1.04	90	0	75	21.37	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	29707	74.91	28.8	28.8	-3.67	1.04	90	1	75	28.08	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	29707	74.91	28.8	28.8	-3.67	1.04	90	1	75	14.83	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	29712	0	0	25.09	-5.47	1.04	59.16	0	49.3	12.23	0	0	0	0	0	0	0	0	0	0	49.3	0.0000	0.0000	0.0000	0.0000;
	29713	49.24	25.09	25.09	-5.47	1.04	59.16	1	49.3	12.56	0	0	0	0	0	0	0	0	0	0	49.3	0.0000	0.0000	0.0000	0.0000;
	29717	0	0	9.16	-2	1.04	21.6	0	18	6.39	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	29719	0	0	16.32	-2.08	1.04	51	0	42.5	11.62	0	0	0	0	0	0	0	0	0	0	42.5	0.0000	0.0000	0.0000	0.0000;
	29720	42.45	8.01	16.32	-2.08	1.044	51	1	42.5	4.71	0	0	0	0	0	0	0	0	0	0	42.5	0.0000	0.0000	0.0000	0.0000;
	29720	42.45	8.01	16.32	-2.08	1.044	51	1	42.5	9.88	0	0	0	0	0	0	0	0	0	0	42.5	0.0000	0.0000	0.0000	0.0000;
	29720	42.45	8.01	16.32	-2.08	1.044	51	1	42.5	10.73	0	0	0	0	0	0	0	0	0	0	42.5	0.0000	0.0000	0.0000	0.0000;
	29726	283.86	-20.34	132.44	-34.67	1.0296	341.04	1	284.2	139.97	0	0	0	0	0	0	0	0	0	0	284.2	0.0000	0.0000	0.0000	0.0000;
	29727	283.86	-20.34	132.44	-34.67	1.0362	341.04	1	284.2	75.33	0	0	0	0	0	0	0	0	0	0	284.2	0.0000	0.0000	0.0000	0.0000;
	29731	46.84	18.01	18.01	-2.3	1.04	56.28	1	46.9	5.54	0	0	0	0	0	0	0	0	0	0	46.9	0.0000	0.0000	0.0000	0.0000;
	29736	234.57	69.89	119.54	-26.07	1.07	281.82	1	234.85	70.09	0	0	0	0	0	0	0	0	0	0	234.85	0.0000	0.0000	0.0000	0.0000;
	29737	234.57	69.89	119.54	-26.07	1.0606	281.82	1	234.85	33.37	0	0	0	0	0	0	0	0	0	0	234.85	0.0000	0.0000	0.0000	0.0000;
	29738	234.57	69.89	119.54	-26.07	1.0634	281.82	1	234.85	66.39	0	0	0	0	0	0	0	0	0	0	234.85	0.0000	0.0000	0.0000	0.0000;
	29739	234.57	69.89	119.54	-26.07	1.0675	281.82	1	234.85	111.52	0	0	0	0	0	0	0	0	0	0	234.85	0.0000	0.0000	0.0000	0.0000;
	29742	1.73	0.67	0.67	-0.08	1.0405	2.08	1	1.73	0.31	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	29742	1.73	0.67	0.67	-0.08	1.0405	2.08	1	1.73	0.78	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	29742	1.73	0.67	0.67	-0.08	1.0405	2.08	1	1.73	0.28	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	29745	259.26	19.72	187.59	-49.11	1.048	483.07	1	402.56	45.51	0	0	0	0	0	0	0	0	0	0	402.56	0.0000	0.0000	0.0000	0.0000;
	29746	298.16	19.72	187.59	-49.11	1.0469	483.07	1	402.56	142.75	0	0	0	0	0	0	0	0	0	0	402.56	0.0000	0.0000	0.0000	0.0000;
	29747	319.13	19.72	187.59	-49.11	1.047	483.07	1	402.56	195.2	0	0	0	0	0	0	0	0	0	0	402.56	0.0000	0.0000	0.0000	0.0000;
	29748	188.58	19.72	187.59	-49.11	1.0482	483.07	1	402.56	46.73	0	0	0	0	0	0	0	0	0	0	402.56	0.0000	0.0000	0.0000	0.0000;
	29749	221.64	19.72	187.59	-49.11	1.0485	483.07	1	402.56	101.83	0	0	0	0	0	0	0	0	0	0	402.56	0.0000	0.0000	0.0000	0.0000;
	29753	0	0	328.76	-86.07	1.041	846.6	0	705.5	201.17	0	0	0	0	0	0	0	0	0	0	705.5	0.0000	0.0000	0.0000	0.0000;
	29754	0	0	328.76	-86.07	1.041	846.6	0	705.5	248.43	0	0	0	0	0	0	0	0	0	0	705.5	0.0000	0.0000	0.0000	0.0000;
	29755	248.97	135.82	328.76	-86.07	1.0604	846.6	1	705.5	135.89	0	0	0	0	0	0	0	0	0	0	705.5	0.0000	0.0000	0.0000	0.0000;
	29756	0	0	328.76	-86.07	1.041	846.6	0	705.5	298.49	0	0	0	0	0	0	0	0	0	0	705.5	0.0000	0.0000	0.0000	0.0000;
	29759	20.48	7.87	7.87	-1	1.04	24.6	1	20.5	8.71	0	0	0	0	0	0	0	0	0	0	20.5	0.0000	0.0000	0.0000	0.0000;
	29759	0	0	7.87	-1	1.04	24.6	0	20.5	4.5	0	0	0	0	0	0	0	0	0	0	20.5	0.0000	0.0000	0.0000	0.0000;
	29759	20.48	7.87	7.87	-1	1.04	24.6	1	20.5	5.63	0	0	0	0	0	0	0	0	0	0	20.5	0.0000	0.0000	0.0000	0.0000;
	29759	0	0	7.87	-1	1.04	24.6	0	20.5	3.47	0	0	0	0	0	0	0	0	0	0	20.5	0.0000	0.0000	0.0000	0.0000;
	29765	1163.28	150.75	428.6	-95.5	1.0513	1397.6	1	1164.67	546.24	0	0	0	0	0	0	0	0	0	0	1164.6666	0.0000	0.0000	0.0000	0.0000;
	29766	1163.28	150.75	428.6	-95.5	1.0517	1397.6	1	1164.67	252.13	0	0	0	0	0	0	0	0	0	0	1164.6666	0.0000	0.0000	0.0000	0.0000;
	29767	1163.28	150.75	428.6	-95.5	1.0511	1397.6	1	1164.67	244.08	0	0	0	0	0	0	0	0	0	0	1164.6666	0.0000	0.0000	0.0000	0.0000;
	29771	0	0	1.73	-0.38	1.04	4.08	0	3.4	1.66	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	29774	0	0	9.33	-1.19	1.04	29.16	0	24.3	10.37	0	0	0	0	0	0	0	0	0	0	24.3	0.0000	0.0000	0.0000	0.0000;
	29774	24.27	9.33	9.33	-1.19	1.04	29.16	1	24.3	8.76	0	0	0	0	0	0	0	0	0	0	24.3	0.0000	0.0000	0.0000	0.0000;
	29774	24.27	9.33	9.33	-1.19	1.04	29.16	1	24.3	3.57	0	0	0	0	0	0	0	0	0	0	24.3	0.0000	0.0000	0.0000	0.0000;
	29776	68.92	32.15	32.15	-8.42	1.045	82.8	1	69	12.9	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	29776	0	0	32.15	-8.42	1.045	82.8	0	69	27.56	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	29781	224.73	34.47	114.52	-24.98	1.0056	270	1	225	54.22	0	0	0	0	0	0	0	0	0	0	225	0.0000	0.0000	0.0000	0.0000;
	29782	224.73	28.76	114.52	-24.98	1.0045	270	1	225	58.55	0	0	0	0	0	0	0	0	0	0	225	0.0000	0.0000	0.0000	0.0000;
	29783	224.73	34.47	114.52	-24.98	1.0059	270	1	225	46.67	0	0	0	0	0	0	0	0	0	0	225	0.0000	0.0000	0.0000	0.0000;
	29784	224.73	34.47	114.52	-24.98	1.0069	270	1	225	45.61	0	0	0	0	0	0	0	0	0	0	225	0.0000	0.0000	0.0000	0.0000;
	29789	90.39	34.75	34.75	-4.43	1.045	108.6	1	90.5	10.69	0	0	0	0	0	0	0	0	0	0	90.5	0.0000	0.0000	0.0000	0.0000;
	29790	90.39	34.75	34.75	-4.43	1.0475	108.6	1	90.5	17.76	0	0	0	0	0	0	0	0	0	0	90.5	0.0000	0.0000	0.0000	0.0000;
	29794	28.77	11.06	11.06	-1.41	1.04	34.56	1	28.8	12.88	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	29794	0	0	11.06	-1.41	1.04	34.56	0	28.8	8.68	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	29795	28.77	11.06	11.06	-1.41	1.04	34.56	1	28.8	3.94	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	29795	28.77	11.06	11.06	-1.41	1.04	34.56	1	28.8	7.55	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	29799	1.5	0.58	0.58	-0.07	1.047	1.8	1	1.5	0.59	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	29799	0	0	0.58	-0.07	1.047	1.8	0	1.5	0.52	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	29802	0	0	3.26	-0.85	1.04	8.4	0	7	2.39	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	29803	0	0	3.26	-0.85	1.04	8.4	0	7	2.55	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	29807	217.07	20.99	110.62	-24.12	1.0459	260.8	1	217.33	66.17	0	0	0	0	0	0	0	0	0	0	217.3333	0.0000	0.0000	0.0000	0.0000;
	29808	217.07	9.12	110.62	-24.12	1.045	260.8	1	217.33	33.57	0	0	0	0	0	0	0	0	0	0	217.3333	0.0000	0.0000	0.0000	0.0000;
	29809	217.07	20.99	110.62	-24.12	1.0485	260.8	1	217.33	72.31	0	0	0	0	0	0	0	0	0	0	217.3333	0.0000	0.0000	0.0000	0.0000;
	29810	217.07	20.99	110.62	-24.12	1.049	260.8	1	217.33	34.52	0	0	0	0	0	0	0	0	0	0	217.3333	0.0000	0.0000	0.0000	0.0000;
	29811	217.07	13.4	110.62	-24.12	1.045	260.8	1	217.33	36.07	0	0	0	0	0	0	0	0	0	0	217.3333	0.0000	0.0000	0.0000	0.0000;
	29812	217.07	10.52	110.62	-24.12	1.045	260.8	1	217.33	68.09	0	0	0	0	0	0	0	0	0	0	217.3333	0.0000	0.0000	0.0000	0.0000;
	29816	108.87	3.03	55.48	-12.1	1	130.8	1	109	29.65	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	29817	108.87	2.64	55.48	-12.1	1	130.8	1	109	15.91	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	29818	108.87	2.59	55.48	-12.1	1	130.8	1	109	17.98	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	29819	108.87	3.1	55.48	-12.1	1	130.8	1	109	37.54	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	29820	108.87	32.75	55.48	-12.1	1.002	130.8	1	109	13.64	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	29821	108.87	42.19	55.48	-12.1	1.002	130.8	1	109	31.55	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	29824	25.22	9.7	9.7	-1.24	1.045	30.3	1	25.25	7.33	0	0	0	0	0	0	0	0	0	0	25.25	0.0000	0.0000	0.0000	0.0000;
	29824	25.22	9.7	9.7	-1.24	1.045	30.3	1	25.25	2.79	0	0	0	0	0	0	0	0	0	0	25.25	0.0000	0.0000	0.0000	0.0000;
	29827	109.87	-12.21	55.99	-12.21	1.036	132	1	110	26.79	0	0	0	0	0	0	0	0	0	0	110	0.0000	0.0000	0.0000	0.0000;
	29830	0	0	12.47	-2.72	1.04	29.4	0	24.5	7.15	0	0	0	0	0	0	0	0	0	0	24.5	0.0000	0.0000	0.0000	0.0000;
	29831	0	0	12.47	-2.72	1.04	29.4	0	24.5	12.18	0	0	0	0	0	0	0	0	0	0	24.5	0.0000	0.0000	0.0000	0.0000;
	29838	0	0	20.22	-2.58	1.04	63.18	0	52.65	7.84	0	0	0	0	0	0	0	0	0	0	52.65	0.0000	0.0000	0.0000	0.0000;
	29839	52.59	13.39	20.22	-2.58	1.04	63.18	1	52.65	17.84	0	0	0	0	0	0	0	0	0	0	52.65	0.0000	0.0000	0.0000	0.0000;
	29840	52.59	12.37	20.22	-2.58	1.04	63.18	1	52.65	20.83	0	0	0	0	0	0	0	0	0	0	52.65	0.0000	0.0000	0.0000	0.0000;
	29841	52.59	14.86	20.22	-2.58	1.04	63.18	1	52.65	22.14	0	0	0	0	0	0	0	0	0	0	52.65	0.0000	0.0000	0.0000	0.0000;
	29846	119.86	29.76	61.08	-13.32	1.0535	144	1	120	43.97	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	29847	119.86	31.51	61.08	-13.32	1.0535	144	1	120	57.61	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	29848	119.86	32.87	61.08	-13.32	1.0535	144	1	120	57.54	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	29849	119.86	30.75	61.08	-13.32	1.0535	144	1	120	50.42	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	29850	119.86	24.77	61.08	-13.32	1.0535	144	1	120	30.29	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	29851	119.86	24.96	61.08	-13.32	1.049	144	1	120	31.33	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	29858	332.22	8.33	169.3	-36.92	1.0608	399.14	1	332.62	40.21	0	0	0	0	0	0	0	0	0	0	332.6167	0.0000	0.0000	0.0000	0.0000;
	29859	332.22	8.33	169.3	-36.92	1.0605	399.14	1	332.62	164.99	0	0	0	0	0	0	0	0	0	0	332.6167	0.0000	0.0000	0.0000	0.0000;
	29860	332.22	8.33	169.3	-36.92	1.0606	399.14	1	332.62	125.35	0	0	0	0	0	0	0	0	0	0	332.6167	0.0000	0.0000	0.0000	0.0000;
	29861	332.22	8.33	169.3	-36.92	1.0606	399.14	1	332.62	130.65	0	0	0	0	0	0	0	0	0	0	332.6167	0.0000	0.0000	0.0000	0.0000;
	29862	332.22	8.33	169.3	-36.92	1.0592	399.14	1	332.62	87.42	0	0	0	0	0	0	0	0	0	0	332.6167	0.0000	0.0000	0.0000	0.0000;
	29863	332.22	8.33	169.3	-36.92	1.0599	399.14	1	332.62	53.93	0	0	0	0	0	0	0	0	0	0	332.6167	0.0000	0.0000	0.0000	0.0000;
	29868	0	0	262.12	-68.62	1.043	675	0	562.5	234.52	0	0	0	0	0	0	0	0	0	0	562.5	0.0000	0.0000	0.0000	0.0000;
	29869	221.71	90.56	262.12	-68.62	1.06	675	1	562.5	137.35	0	0	0	0	0	0	0	0	0	0	562.5	0.0000	0.0000	0.0000	0.0000;
	29873	51.44	26.21	26.21	-5.72	1.0245	61.8	1	51.5	24.91	0	0	0	0	0	0	0	0	0	0	51.5	0.0000	0.0000	0.0000	0.0000;
	29874	51.44	26.21	26.21	-5.72	1.0245	61.8	1	51.5	9.93	0	0	0	0	0	0	0	0	0	0	51.5	0.0000	0.0000	0.0000	0.0000;
	29878	139.83	69.92	71.26	-15.54	1.04	168	1	140	53.9	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	29879	139.83	70.08	71.26	-15.54	1.0575	168	1	140	37.94	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	29886	67.25	25.86	25.86	-3.3	1.0575	80.8	1	67.33	20.34	0	0	0	0	0	0	0	0	0	0	67.3333	0.0000	0.0000	0.0000	0.0000;
	29887	67.25	25.86	25.86	-3.3	1.055	80.8	1	67.33	28.68	0	0	0	0	0	0	0	0	0	0	67.3333	0.0000	0.0000	0.0000	0.0000;
	29888	67.25	25.86	25.86	-3.3	1.055	80.8	1	67.33	26.62	0	0	0	0	0	0	0	0	0	0	67.3333	0.0000	0.0000	0.0000	0.0000;
	29889	67.25	25.86	25.86	-3.3	1.0525	80.8	1	67.33	30.92	0	0	0	0	0	0	0	0	0	0	67.3333	0.0000	0.0000	0.0000	0.0000;
	29890	67.25	25.86	25.86	-3.3	1.0525	80.8	1	67.33	11.26	0	0	0	0	0	0	0	0	0	0	67.3333	0.0000	0.0000	0.0000	0.0000;
	29891	67.25	25.86	25.86	-3.3	1.0525	80.8	1	67.33	26.04	0	0	0	0	0	0	0	0	0	0	67.3333	0.0000	0.0000	0.0000	0.0000;
	29894	79.24	35.09	40.38	-8.81	1.039	95.2	1	79.33	31.31	0	0	0	0	0	0	0	0	0	0	79.3333	0.0000	0.0000	0.0000	0.0000;
	29894	79.24	35.09	40.38	-8.81	1.039	95.2	1	79.33	29.35	0	0	0	0	0	0	0	0	0	0	79.3333	0.0000	0.0000	0.0000	0.0000;
	29894	79.24	35.09	40.38	-8.81	1.039	95.2	1	79.33	34.52	0	0	0	0	0	0	0	0	0	0	79.3333	0.0000	0.0000	0.0000	0.0000;
	29894	79.24	35.09	40.38	-8.81	1.039	95.2	1	79.33	11.65	0	0	0	0	0	0	0	0	0	0	79.3333	0.0000	0.0000	0.0000	0.0000;
	29894	79.24	35.09	40.38	-8.81	1.039	95.2	1	79.33	26.18	0	0	0	0	0	0	0	0	0	0	79.3333	0.0000	0.0000	0.0000	0.0000;
	29894	79.24	35.09	40.38	-8.81	1.039	95.2	1	79.33	15.74	0	0	0	0	0	0	0	0	0	0	79.3333	0.0000	0.0000	0.0000	0.0000;
	29901	0	0	12.73	-2.78	1.04	30	0	25	7.01	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	29905	158.51	-17.62	80.78	-17.62	1.036	190.44	1	158.7	40.57	0	0	0	0	0	0	0	0	0	0	158.7	0.0000	0.0000	0.0000	0.0000;
	29906	158.51	-16.9	80.78	-17.62	1.034	190.44	1	158.7	20.71	0	0	0	0	0	0	0	0	0	0	158.7	0.0000	0.0000	0.0000	0.0000;
	29909	24.97	9.6	9.6	-1.22	1.04	30	1	25	2.89	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	29909	0	0	9.6	-1.22	1.04	30	0	25	10.76	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	29909	0	0	9.6	-1.22	1.04	30	0	25	10.46	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	29909	24.97	9.6	9.6	-1.22	1.04	30	1	25	4.63	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	29912	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.48	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	29912	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.4	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	29913	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	29914	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.3	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	29918	186.78	50.03	95.18	-20.76	1.0512	224.4	1	187	65.55	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	29919	186.78	50.03	95.18	-20.76	1.0463	224.4	1	187	74.83	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	29920	186.78	40.12	95.18	-20.76	1.0475	224.4	1	187	55.49	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	29921	186.78	50.03	95.18	-20.76	1.0535	224.4	1	187	71.22	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	29924	61.18	20.58	31.18	-6.8	1.043	73.5	1	61.25	9	0	0	0	0	0	0	0	0	0	0	61.25	0.0000	0.0000	0.0000	0.0000;
	29924	61.18	20.58	31.18	-6.8	1.043	73.5	1	61.25	6.34	0	0	0	0	0	0	0	0	0	0	61.25	0.0000	0.0000	0.0000	0.0000;
	29927	178.25	33.26	90.84	-19.81	1.0505	214.16	1	178.47	57.51	0	0	0	0	0	0	0	0	0	0	178.4667	0.0000	0.0000	0.0000	0.0000;
	29928	178.25	29.54	90.84	-19.81	1.0505	214.16	1	178.47	63.63	0	0	0	0	0	0	0	0	0	0	178.4667	0.0000	0.0000	0.0000	0.0000;
	29929	178.25	36.74	90.84	-19.81	1.0544	214.16	1	178.47	67.19	0	0	0	0	0	0	0	0	0	0	178.4667	0.0000	0.0000	0.0000	0.0000;
	29930	178.25	35.66	90.84	-19.81	1.0505	214.16	1	178.47	81.39	0	0	0	0	0	0	0	0	0	0	178.4667	0.0000	0.0000	0.0000	0.0000;
	29931	178.25	36.74	90.84	-19.81	1.0505	214.16	1	178.47	75.38	0	0	0	0	0	0	0	0	0	0	178.4667	0.0000	0.0000	0.0000	0.0000;
	29932	178.25	42.22	90.84	-19.81	1.0505	214.16	1	178.47	71.07	0	0	0	0	0	0	0	0	0	0	178.4667	0.0000	0.0000	0.0000	0.0000;
	29939	42.65	16.4	16.4	-2.09	1.013	51.24	1	42.7	21.23	0	0	0	0	0	0	0	0	0	0	42.7	0.0000	0.0000	0.0000	0.0000;
	29939	42.65	16.4	16.4	-2.09	1.013	51.24	1	42.7	8.21	0	0	0	0	0	0	0	0	0	0	42.7	0.0000	0.0000	0.0000	0.0000;
	29940	42.65	-1.99	16.4	-2.09	1.014	51.24	1	42.7	16	0	0	0	0	0	0	0	0	0	0	42.7	0.0000	0.0000	0.0000	0.0000;
	29944	283	62.35	132.04	-34.57	1.057	340.01	1	283.34	119.37	0	0	0	0	0	0	0	0	0	0	283.34	0.0000	0.0000	0.0000	0.0000;
	29945	247.26	62.35	132.04	-34.57	1.0527	340.01	1	283.34	104.64	0	0	0	0	0	0	0	0	0	0	283.34	0.0000	0.0000	0.0000	0.0000;
	29946	248.21	52.1	132.04	-34.57	1.0505	340.01	1	283.34	109.4	0	0	0	0	0	0	0	0	0	0	283.34	0.0000	0.0000	0.0000	0.0000;
	29947	283	62.35	132.04	-34.57	1.0577	340.01	1	283.34	41.86	0	0	0	0	0	0	0	0	0	0	283.34	0.0000	0.0000	0.0000	0.0000;
	29948	283	62.35	132.04	-34.57	1.0525	340.01	1	283.34	63.93	0	0	0	0	0	0	0	0	0	0	283.34	0.0000	0.0000	0.0000	0.0000;
	29952	29.46	-1.45	11.33	-1.45	1.04	35.4	1	29.5	13.06	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	29953	29.46	-1.45	11.33	-1.45	1.04	35.4	1	29.5	6.22	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	29955	29.46	-1.45	11.33	-1.45	1.04	35.4	1	29.5	5.2	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	29956	0	0	11.33	-1.45	1.04	35.4	0	29.5	12.35	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	29958	29.46	11.33	11.33	-1.45	1.0435	35.4	1	29.5	6.03	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	29958	29.46	11.33	11.33	-1.45	1.0435	35.4	1	29.5	8.71	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	29961	0	0	9.88	-2.59	1.04	25.44	0	21.2	7.5	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	29964	0	0	6.36	-1.39	1.04	15	0	12.5	3.64	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	29967	28.8	7.76	11.07	-1.41	1.0395	34.6	1	28.83	10.47	0	0	0	0	0	0	0	0	0	0	28.8333	0.0000	0.0000	0.0000	0.0000;
	29968	28.8	7.75	11.07	-1.41	1.042	34.6	1	28.83	10.89	0	0	0	0	0	0	0	0	0	0	28.8333	0.0000	0.0000	0.0000	0.0000;
	29968	28.8	7.75	11.07	-1.41	1.042	34.6	1	28.83	3.63	0	0	0	0	0	0	0	0	0	0	28.8333	0.0000	0.0000	0.0000	0.0000;
	29969	28.8	9.9	11.07	-1.41	1.042	34.6	1	28.83	11.26	0	0	0	0	0	0	0	0	0	0	28.8333	0.0000	0.0000	0.0000	0.0000;
	29969	28.8	9.9	11.07	-1.41	1.042	34.6	1	28.83	5.56	0	0	0	0	0	0	0	0	0	0	28.8333	0.0000	0.0000	0.0000	0.0000;
	29970	28.8	9.87	11.07	-1.41	1.042	34.6	1	28.83	9.7	0	0	0	0	0	0	0	0	0	0	28.8333	0.0000	0.0000	0.0000	0.0000;
	29975	29.17	11.21	11.21	-1.43	1.042	35.04	1	29.2	13.26	0	0	0	0	0	0	0	0	0	0	29.2	0.0000	0.0000	0.0000	0.0000;
	29975	0	0	11.21	-1.43	1.042	35.04	0	29.2	5.56	0	0	0	0	0	0	0	0	0	0	29.2	0.0000	0.0000	0.0000	0.0000;
	29976	29.17	11.21	11.21	-1.43	1.04	35.04	1	29.2	5.17	0	0	0	0	0	0	0	0	0	0	29.2	0.0000	0.0000	0.0000	0.0000;
	29981	269.68	52.76	125.82	-32.94	1.0504	324	1	270	111.16	0	0	0	0	0	0	0	0	0	0	270	0.0000	0.0000	0.0000	0.0000;
	29982	269.68	52.76	125.82	-32.94	1.0473	324	1	270	36.18	0	0	0	0	0	0	0	0	0	0	270	0.0000	0.0000	0.0000	0.0000;
	29983	269.68	52.76	125.82	-32.94	1.0463	324	1	270	101.39	0	0	0	0	0	0	0	0	0	0	270	0.0000	0.0000	0.0000	0.0000;
	29984	269.68	52.76	125.82	-32.94	1.0462	324	1	270	90.38	0	0	0	0	0	0	0	0	0	0	270	0.0000	0.0000	0.0000	0.0000;
	29985	0	0	125.82	-32.94	1.038	324	0	270	124.97	0	0	0	0	0	0	0	0	0	0	270	0.0000	0.0000	0.0000	0.0000;
	29989	33.66	-1.65	12.94	-1.65	1.04	40.44	1	33.7	12.93	0	0	0	0	0	0	0	0	0	0	33.7	0.0000	0.0000	0.0000	0.0000;
	29990	33.66	-1.65	12.94	-1.65	1.04	40.44	1	33.7	10.77	0	0	0	0	0	0	0	0	0	0	33.7	0.0000	0.0000	0.0000	0.0000;
	29990	0	0	12.94	-1.65	1.04	40.44	0	33.7	12.55	0	0	0	0	0	0	0	0	0	0	33.7	0.0000	0.0000	0.0000	0.0000;
	29997	887.14	326.86	326.86	-72.83	1.005	1065.84	1	888.2	229.78	0	0	0	0	0	0	0	0	0	0	888.2	0.0000	0.0000	0.0000	0.0000;
	29998	887.14	326.86	326.86	-72.83	1.0069	1065.84	1	888.2	209.28	0	0	0	0	0	0	0	0	0	0	888.2	0.0000	0.0000	0.0000	0.0000;
	30001	0	0	24.69	-5.38	1.04	58.2	0	48.5	8.64	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	30001	0	0	24.69	-5.38	1.04	58.2	0	48.5	20.41	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	30003	30.3	0.92	11.65	-1.49	1.038	36.4	1	30.33	10.89	0	0	0	0	0	0	0	0	0	0	30.3333	0.0000	0.0000	0.0000	0.0000;
	30003	30.3	0.92	11.65	-1.49	1.038	36.4	1	30.33	4.44	0	0	0	0	0	0	0	0	0	0	30.3333	0.0000	0.0000	0.0000	0.0000;
	30003	0	0	11.65	-1.49	1.038	36.4	0	30.33	4.21	0	0	0	0	0	0	0	0	0	0	30.3333	0.0000	0.0000	0.0000	0.0000;
	30009	225.33	54.32	114.83	-25.04	1.0505	270.72	1	225.6	43.78	0	0	0	0	0	0	0	0	0	0	225.6	0.0000	0.0000	0.0000	0.0000;
	30010	225.33	50.63	114.83	-25.04	1.0548	270.72	1	225.6	79.43	0	0	0	0	0	0	0	0	0	0	225.6	0.0000	0.0000	0.0000	0.0000;
	30011	225.33	50.63	114.83	-25.04	1.0577	270.72	1	225.6	45.55	0	0	0	0	0	0	0	0	0	0	225.6	0.0000	0.0000	0.0000	0.0000;
	30012	225.33	41.91	114.83	-25.04	1.055	270.72	1	225.6	48.61	0	0	0	0	0	0	0	0	0	0	225.6	0.0000	0.0000	0.0000	0.0000;
	30764	0	0	204.39	-53.51	0.999	526.32	0	438.6	101.92	0	0	0	0	0	0	0	0	0	0	438.6	0.0000	0.0000	0.0000	0.0000;
	30765	0	0	204.39	-53.51	0.999	526.32	0	438.6	142.85	0	0	0	0	0	0	0	0	0	0	438.6	0.0000	0.0000	0.0000	0.0000;
	30772	188.51	2.87	96.07	-20.95	1.0414	226.48	1	188.73	64.26	0	0	0	0	0	0	0	0	0	0	188.7333	0.0000	0.0000	0.0000	0.0000;
	30773	188.51	38.57	96.07	-20.95	1.0505	226.48	1	188.73	35.49	0	0	0	0	0	0	0	0	0	0	188.7333	0.0000	0.0000	0.0000	0.0000;
	30774	188.51	35.32	96.07	-20.95	1.0505	226.48	1	188.73	79.67	0	0	0	0	0	0	0	0	0	0	188.7333	0.0000	0.0000	0.0000	0.0000;
	30775	188.51	47.62	96.07	-20.95	1.046	226.48	1	188.73	38.24	0	0	0	0	0	0	0	0	0	0	188.7333	0.0000	0.0000	0.0000	0.0000;
	30776	188.51	38.64	96.07	-20.95	1.0505	226.48	1	188.73	58.18	0	0	0	0	0	0	0	0	0	0	188.7333	0.0000	0.0000	0.0000	0.0000;
	30777	188.51	41.28	96.07	-20.95	1.0505	226.48	1	188.73	42.09	0	0	0	0	0	0	0	0	0	0	188.7333	0.0000	0.0000	0.0000	0.0000;
	30782	148.32	36.13	75.59	-16.48	1.054	178.2	1	148.5	17.21	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	30783	148.32	25.93	75.59	-16.48	1.0514	178.2	1	148.5	48.52	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	30784	148.32	30.61	75.59	-16.48	1.054	178.2	1	148.5	46.83	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	30785	148.32	25.93	75.59	-16.48	1.0527	178.2	1	148.5	73.77	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	30786	148.32	29.56	75.59	-16.48	1.054	178.2	1	148.5	32.77	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	30787	148.32	34.72	75.59	-16.48	1.054	178.2	1	148.5	38.3	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	30791	133.34	13.02	67.95	-14.82	1.0405	160.2	1	133.5	54.99	0	0	0	0	0	0	0	0	0	0	133.5	0.0000	0.0000	0.0000	0.0000;
	30792	133.34	12.16	67.95	-14.82	1.0405	160.2	1	133.5	48.8	0	0	0	0	0	0	0	0	0	0	133.5	0.0000	0.0000	0.0000	0.0000;
	30793	133.34	15.35	67.95	-14.82	1.0405	160.2	1	133.5	60.74	0	0	0	0	0	0	0	0	0	0	133.5	0.0000	0.0000	0.0000	0.0000;
	30794	133.34	16.24	67.95	-14.82	1.0405	160.2	1	133.5	57.21	0	0	0	0	0	0	0	0	0	0	133.5	0.0000	0.0000	0.0000	0.0000;
	30795	133.34	12.46	67.95	-14.82	1.0405	160.2	1	133.5	22.61	0	0	0	0	0	0	0	0	0	0	133.5	0.0000	0.0000	0.0000	0.0000;
	30796	133.34	67.95	67.95	-14.82	1.0607	160.2	1	133.5	61.24	0	0	0	0	0	0	0	0	0	0	133.5	0.0000	0.0000	0.0000	0.0000;
	30800	0	0	2.44	-0.53	1.04	5.76	0	4.8	0.72	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	30804	663.01	229.91	337.87	-73.68	1.0524	796.56	1	663.8	245.52	0	0	0	0	0	0	0	0	0	0	663.8	0.0000	0.0000	0.0000	0.0000;
	30805	663.01	229.91	337.87	-73.68	1.0473	796.56	1	663.8	192.18	0	0	0	0	0	0	0	0	0	0	663.8	0.0000	0.0000	0.0000	0.0000;
	30809	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.81	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30810	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.83	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30812	1.8	0.84	0.84	-0.22	1.0435	2.16	1	1.8	0.87	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30812	1.8	0.84	0.84	-0.22	1.0435	2.16	1	1.8	0.32	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30813	1.8	0.84	0.84	-0.22	1.0435	2.16	1	1.8	0.28	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30817	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.61	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30817	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.61	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30818	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.45	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30819	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.89	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30819	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.88	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30822	58.93	30.03	30.03	-6.55	1.04	70.8	1	59	18.42	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	30825	0	0	6.87	-1.5	1.04	16.2	0	13.5	1.69	0	0	0	0	0	0	0	0	0	0	13.5	0.0000	0.0000	0.0000	0.0000;
	30826	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.62	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	30826	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.62	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	30827	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.55	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	30830	16.28	8.3	8.3	-1.81	1.045	19.56	1	16.3	4.48	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	30831	16.28	-1.12	8.3	-1.81	1.0465	19.56	1	16.3	3.74	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	30836	780.47	176.29	397.73	-86.74	1.0622	937.68	1	781.4	93.81	0	0	0	0	0	0	0	0	0	0	781.4	0.0000	0.0000	0.0000	0.0000;
	30839	98.68	50.29	50.29	-10.97	1.04	118.56	1	98.8	40.95	0	0	0	0	0	0	0	0	0	0	98.8	0.0000	0.0000	0.0000	0.0000;
	30839	98.68	50.29	50.29	-10.97	1.04	118.56	1	98.8	34.72	0	0	0	0	0	0	0	0	0	0	98.8	0.0000	0.0000	0.0000	0.0000;
	30839	98.68	50.29	50.29	-10.97	1.04	118.56	1	98.8	12.1	0	0	0	0	0	0	0	0	0	0	98.8	0.0000	0.0000	0.0000	0.0000;
	30842	150.47	-0.5	76.68	-16.72	1.0405	180.78	1	150.65	57.98	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	30843	150.47	-0.61	76.68	-16.72	1.0405	180.78	1	150.65	31.71	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	30844	150.47	-0.48	76.68	-16.72	1.0405	180.78	1	150.65	56.11	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	30845	150.47	2.46	76.68	-16.72	1.0413	180.78	1	150.65	35.36	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	30846	150.47	-0.27	76.68	-16.72	1.0405	180.78	1	150.65	70.18	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	30847	150.47	-0.48	76.68	-16.72	1.0405	180.78	1	150.65	18.58	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	30852	167.05	85.05	85.13	-18.56	1.0278	200.7	1	167.25	41.45	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	30853	167.05	85.05	85.13	-18.56	1.029	200.7	1	167.25	36.85	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	30854	167.05	55.44	85.13	-18.56	1.0245	200.7	1	167.25	26.52	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	30855	167.05	85.13	85.13	-18.56	1.029	200.7	1	167.25	44.56	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	30856	167.05	55.66	85.13	-18.56	1.0245	200.7	1	167.25	44.99	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	30857	167.05	85.13	85.13	-18.56	1.029	200.7	1	167.25	27.28	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	30860	76.51	5.35	38.99	-8.5	1.039	91.92	1	76.6	25.95	0	0	0	0	0	0	0	0	0	0	76.6	0.0000	0.0000	0.0000	0.0000;
	30860	76.51	5.35	38.99	-8.5	1.039	91.92	1	76.6	30.72	0	0	0	0	0	0	0	0	0	0	76.6	0.0000	0.0000	0.0000	0.0000;
	30860	76.51	5.35	38.99	-8.5	1.039	91.92	1	76.6	15.28	0	0	0	0	0	0	0	0	0	0	76.6	0.0000	0.0000	0.0000	0.0000;
	30860	76.51	5.35	38.99	-8.5	1.039	91.92	1	76.6	23.72	0	0	0	0	0	0	0	0	0	0	76.6	0.0000	0.0000	0.0000	0.0000;
	30863	24.97	5.53	12.73	-2.78	1.036	30	1	25	3.47	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	30866	0	0	4.66	-1.22	1.04	12	0	10	3.99	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	30869	47.44	24.18	24.18	-5.27	1.0475	57	1	47.5	8.61	0	0	0	0	0	0	0	0	0	0	47.5	0.0000	0.0000	0.0000	0.0000;
	30870	0	0	24.18	-5.27	1.04	57	0	47.5	21.28	0	0	0	0	0	0	0	0	0	0	47.5	0.0000	0.0000	0.0000	0.0000;
	30874	199.76	42.08	93.2	-24.4	1.0505	240	1	200	77.16	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	30875	199.76	42.08	93.2	-24.4	1.048	240	1	200	51.42	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	30882	183.55	20.32	93.54	-20.4	1.0625	220.52	1	183.77	43.86	0	0	0	0	0	0	0	0	0	0	183.7667	0.0000	0.0000	0.0000	0.0000;
	30883	183.55	45.19	93.54	-20.4	1.0822	220.52	1	183.77	37.48	0	0	0	0	0	0	0	0	0	0	183.7667	0.0000	0.0000	0.0000	0.0000;
	30884	183.55	23.77	93.54	-20.4	1.0625	220.52	1	183.77	76.76	0	0	0	0	0	0	0	0	0	0	183.7667	0.0000	0.0000	0.0000	0.0000;
	30888	0	0	255.51	-66.89	1.0105	657.96	0	548.3	198.73	0	0	0	0	0	0	0	0	0	0	548.3	0.0000	0.0000	0.0000	0.0000;
	30889	0	0	255.51	-66.89	1.0105	657.96	0	548.3	66.2	0	0	0	0	0	0	0	0	0	0	548.3	0.0000	0.0000	0.0000	0.0000;
	30894	279.67	32.67	142.52	-31.08	1.0313	336	1	280	52.74	0	0	0	0	0	0	0	0	0	0	280	0.0000	0.0000	0.0000	0.0000;
	30895	279.67	32.67	142.52	-31.08	1.0305	336	1	280	119.44	0	0	0	0	0	0	0	0	0	0	280	0.0000	0.0000	0.0000	0.0000;
	30896	279.67	32.67	142.52	-31.08	1.0296	336	1	280	54.27	0	0	0	0	0	0	0	0	0	0	280	0.0000	0.0000	0.0000	0.0000;
	30899	83.4	42.5	42.5	-9.27	1.043	100.2	1	83.5	36.6	0	0	0	0	0	0	0	0	0	0	83.5	0.0000	0.0000	0.0000	0.0000;
	30899	83.4	42.5	42.5	-9.27	1.043	100.2	1	83.5	18.15	0	0	0	0	0	0	0	0	0	0	83.5	0.0000	0.0000	0.0000	0.0000;
	30899	83.4	42.5	42.5	-9.27	1.043	100.2	1	83.5	16.56	0	0	0	0	0	0	0	0	0	0	83.5	0.0000	0.0000	0.0000	0.0000;
	30902	1407.67	109.78	529.92	-118.08	1.043	1728	1	1440	414.96	0	0	0	0	0	0	0	0	0	0	1440	0.0000	0.0000	0.0000	0.0000;
	30904	0	0	8.09	-1.76	1.04	19.08	0	15.9	2.51	0	0	0	0	0	0	0	0	0	0	15.9	0.0000	0.0000	0.0000	0.0000;
	30904	0	0	8.09	-1.76	1.04	19.08	0	15.9	1.94	0	0	0	0	0	0	0	0	0	0	15.9	0.0000	0.0000	0.0000	0.0000;
	30904	0	0	8.09	-1.76	1.04	19.08	0	15.9	7.37	0	0	0	0	0	0	0	0	0	0	15.9	0.0000	0.0000	0.0000	0.0000;
	30907	19.98	9.32	9.32	-2.44	1.04	24	1	20	5.58	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	30911	265.16	239.38	239.38	-62.67	1.0096	616.44	1	513.7	100.49	0	0	0	0	0	0	0	0	0	0	513.7	0.0000	0.0000	0.0000	0.0000;
	30914	71.12	34.88	36.24	-7.9	1.041	85.44	1	71.2	31.3	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	30914	71.12	34.88	36.24	-7.9	1.041	85.44	1	71.2	28.42	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	30914	71.12	34.88	36.24	-7.9	1.041	85.44	1	71.2	34.99	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	30914	71.12	34.88	36.24	-7.9	1.041	85.44	1	71.2	19.7	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	30914	71.12	34.88	36.24	-7.9	1.041	85.44	1	71.2	22.07	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	30914	71.12	34.88	36.24	-7.9	1.041	85.44	1	71.2	25.5	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	30919	176.39	78.38	89.89	-19.6	1.009	211.92	1	176.6	24.12	0	0	0	0	0	0	0	0	0	0	176.6	0.0000	0.0000	0.0000	0.0000;
	30920	176.39	74.89	89.89	-19.6	1.009	211.92	1	176.6	20.33	0	0	0	0	0	0	0	0	0	0	176.6	0.0000	0.0000	0.0000	0.0000;
	30923	0	0	5.79	-1.26	1.04	13.64	0	11.37	3.59	0	0	0	0	0	0	0	0	0	0	11.3667	0.0000	0.0000	0.0000	0.0000;
	30923	0	0	5.79	-1.26	1.04	13.64	0	11.37	2.69	0	0	0	0	0	0	0	0	0	0	11.3667	0.0000	0.0000	0.0000	0.0000;
	30923	0	0	5.79	-1.26	1.04	13.64	0	11.37	5.19	0	0	0	0	0	0	0	0	0	0	11.3667	0.0000	0.0000	0.0000	0.0000;
	30925	0	0	3.82	-0.83	1.04	9	0	7.5	1.04	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	30928	41.85	21.33	21.33	-4.65	1.04	50.28	1	41.9	10.03	0	0	0	0	0	0	0	0	0	0	41.9	0.0000	0.0000	0.0000	0.0000;
	30930	0	0	8.25	-1.8	1.04	19.44	0	16.2	4.95	0	0	0	0	0	0	0	0	0	0	16.2	0.0000	0.0000	0.0000	0.0000;
	30932	41.85	21.33	21.33	-4.65	1.04	50.28	1	41.9	9.7	0	0	0	0	0	0	0	0	0	0	41.9	0.0000	0.0000	0.0000	0.0000;
	30935	71.17	2.74	36.27	-7.91	1.0405	85.5	1	71.25	22.74	0	0	0	0	0	0	0	0	0	0	71.25	0.0000	0.0000	0.0000	0.0000;
	30936	71.17	2.62	36.27	-7.91	1.0405	85.5	1	71.25	17.24	0	0	0	0	0	0	0	0	0	0	71.25	0.0000	0.0000	0.0000	0.0000;
	30937	71.17	2.67	36.27	-7.91	1.0405	85.5	1	71.25	24.06	0	0	0	0	0	0	0	0	0	0	71.25	0.0000	0.0000	0.0000	0.0000;
	30938	71.17	2.62	36.27	-7.91	1.0405	85.5	1	71.25	14.18	0	0	0	0	0	0	0	0	0	0	71.25	0.0000	0.0000	0.0000	0.0000;
	30943	283.16	144.3	144.3	-31.47	1.0043	340.2	1	283.5	67.78	0	0	0	0	0	0	0	0	0	0	283.5	0.0000	0.0000	0.0000	0.0000;
	30944	283.16	144.3	144.3	-31.47	1.0013	340.2	1	283.5	118.99	0	0	0	0	0	0	0	0	0	0	283.5	0.0000	0.0000	0.0000	0.0000;
	30945	283.16	144.3	144.3	-31.47	0.9996	340.2	1	283.5	39.07	0	0	0	0	0	0	0	0	0	0	283.5	0.0000	0.0000	0.0000	0.0000;
	30948	83.15	5.64	42.37	-9.24	1.039	99.9	1	83.25	31.11	0	0	0	0	0	0	0	0	0	0	83.25	0.0000	0.0000	0.0000	0.0000;
	30948	83.15	5.64	42.37	-9.24	1.039	99.9	1	83.25	19.1	0	0	0	0	0	0	0	0	0	0	83.25	0.0000	0.0000	0.0000	0.0000;
	30951	92.89	47.34	47.34	-10.32	1.009	111.6	1	93	12.03	0	0	0	0	0	0	0	0	0	0	93	0.0000	0.0000	0.0000	0.0000;
	30952	92.89	47.34	47.34	-10.32	1.009	111.6	1	93	10.17	0	0	0	0	0	0	0	0	0	0	93	0.0000	0.0000	0.0000	0.0000;
	30953	92.89	36.59	47.34	-10.32	1.009	111.6	1	93	26.41	0	0	0	0	0	0	0	0	0	0	93	0.0000	0.0000	0.0000	0.0000;
	30954	92.89	37.96	47.34	-10.32	1.009	111.6	1	93	16.37	0	0	0	0	0	0	0	0	0	0	93	0.0000	0.0000	0.0000	0.0000;
	30958	152.17	58.52	77.55	-16.91	1.0045	182.82	1	152.35	56.27	0	0	0	0	0	0	0	0	0	0	152.35	0.0000	0.0000	0.0000	0.0000;
	30959	152.17	53.68	77.55	-16.91	1.0045	182.82	1	152.35	52.08	0	0	0	0	0	0	0	0	0	0	152.35	0.0000	0.0000	0.0000	0.0000;
	30960	0	0	2.14	-0.47	1.04	5.04	0	4.2	1.96	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	30965	224.48	114.4	114.4	-24.95	1.039	269.7	1	224.75	78.43	0	0	0	0	0	0	0	0	0	0	224.75	0.0000	0.0000	0.0000	0.0000;
	30966	224.48	114.4	114.4	-24.95	1.0313	269.7	1	224.75	27.16	0	0	0	0	0	0	0	0	0	0	224.75	0.0000	0.0000	0.0000	0.0000;
	30967	224.48	114.4	114.4	-24.95	1.028	269.7	1	224.75	53.08	0	0	0	0	0	0	0	0	0	0	224.75	0.0000	0.0000	0.0000	0.0000;
	30968	224.48	114.4	114.4	-24.95	1.0286	269.7	1	224.75	103.91	0	0	0	0	0	0	0	0	0	0	224.75	0.0000	0.0000	0.0000	0.0000;
	30973	46.94	23.92	23.92	-5.22	1.045	56.4	1	47	15.85	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	30973	46.94	23.92	23.92	-5.22	1.045	56.4	1	47	20.83	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	30974	46.94	23.92	23.92	-5.22	1.0425	56.4	1	47	21.9	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	32193	27.97	10.75	10.75	-1.37	1.0425	33.6	1	28	5.37	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	32196	201.23	27.32	102.55	-22.36	1.0536	241.76	1	201.47	70.83	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	32197	201.23	27.32	102.55	-22.36	1.0518	241.76	1	201.47	83.6	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	32198	201.23	18.2	102.55	-22.36	1.0495	241.76	1	201.47	25.96	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	32202	427.89	65.05	164.51	-20.99	1.051	514.08	1	428.4	112.85	0	0	0	0	0	0	0	0	0	0	428.4	0.0000	0.0000	0.0000	0.0000;
	32203	427.89	65.05	164.51	-20.99	1.0579	514.08	1	428.4	82.52	0	0	0	0	0	0	0	0	0	0	428.4	0.0000	0.0000	0.0000	0.0000;
	32204	427.89	65.05	164.51	-20.99	1.0551	514.08	1	428.4	85.63	0	0	0	0	0	0	0	0	0	0	428.4	0.0000	0.0000	0.0000	0.0000;
	32205	427.89	65.05	164.51	-20.99	1.0565	514.08	1	428.4	142.8	0	0	0	0	0	0	0	0	0	0	428.4	0.0000	0.0000	0.0000	0.0000;
	32210	33.26	0.92	12.79	-1.63	1.0265	39.96	1	33.3	4.46	0	0	0	0	0	0	0	0	0	0	33.3	0.0000	0.0000	0.0000	0.0000;
	32210	0	0	12.79	-1.63	1.0265	39.96	0	33.3	4.14	0	0	0	0	0	0	0	0	0	0	33.3	0.0000	0.0000	0.0000	0.0000;
	32211	33.26	0.47	12.79	-1.63	1.0265	39.96	1	33.3	12.5	0	0	0	0	0	0	0	0	0	0	33.3	0.0000	0.0000	0.0000	0.0000;
	32214	0	0	2.29	-0.5	1.04	5.4	0	4.5	1.61	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	32216	0	0	13.82	-1.76	1.045	43.2	0	36	13.31	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	32216	35.96	13.82	13.82	-1.76	1.045	43.2	1	36	14.5	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	32217	35.96	-1.76	13.82	-1.76	1.044	43.2	1	36	16.66	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	32221	0	0	2.55	-0.55	1.04	6	0	5	2.49	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	32225	169.93	52.85	86.6	-18.88	1.0475	204.16	1	170.13	26.88	0	0	0	0	0	0	0	0	0	0	170.1333	0.0000	0.0000	0.0000	0.0000;
	32226	169.93	72.06	86.6	-18.88	1.0576	204.16	1	170.13	55.49	0	0	0	0	0	0	0	0	0	0	170.1333	0.0000	0.0000	0.0000	0.0000;
	32227	169.93	27.93	86.6	-18.88	1.0475	204.16	1	170.13	84.7	0	0	0	0	0	0	0	0	0	0	170.1333	0.0000	0.0000	0.0000	0.0000;
	32228	169.93	36.15	86.6	-18.88	1.043	204.16	1	170.13	71.71	0	0	0	0	0	0	0	0	0	0	170.1333	0.0000	0.0000	0.0000	0.0000;
	32229	169.93	72.06	86.6	-18.88	1.0519	204.16	1	170.13	65.15	0	0	0	0	0	0	0	0	0	0	170.1333	0.0000	0.0000	0.0000	0.0000;
	32230	169.93	72.06	86.6	-18.88	1.0586	204.16	1	170.13	60.76	0	0	0	0	0	0	0	0	0	0	170.1333	0.0000	0.0000	0.0000	0.0000;
	32235	294.88	153.78	153.78	-40.26	1.0316	396	1	330	156.37	0	0	0	0	0	0	0	0	0	0	330	0.0000	0.0000	0.0000	0.0000;
	32236	288.22	153.78	153.78	-40.26	1.0297	396	1	330	123.07	0	0	0	0	0	0	0	0	0	0	330	0.0000	0.0000	0.0000	0.0000;
	32237	283.08	153.78	153.78	-40.26	1.0277	396	1	330	97.36	0	0	0	0	0	0	0	0	0	0	330	0.0000	0.0000	0.0000	0.0000;
	32242	189.04	35.51	96.34	-21.01	1.0525	227.12	1	189.27	64.99	0	0	0	0	0	0	0	0	0	0	189.2667	0.0000	0.0000	0.0000	0.0000;
	32243	189.04	94.2	96.34	-21.01	1.0737	227.12	1	189.27	83.87	0	0	0	0	0	0	0	0	0	0	189.2667	0.0000	0.0000	0.0000	0.0000;
	32244	189.04	36.08	96.34	-21.01	1.0525	227.12	1	189.27	76.71	0	0	0	0	0	0	0	0	0	0	189.2667	0.0000	0.0000	0.0000	0.0000;
	32247	46.74	-2.29	17.97	-2.29	1.038	56.16	1	46.8	16.9	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	32248	0	0	17.97	-2.29	1.04	56.16	0	46.8	21.48	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	32251	9.59	0	0	0	1.04	11.52	1	9.6	1.43	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	32254	16.83	6.47	6.47	-0.83	1.045	20.22	1	16.85	5.77	0	0	0	0	0	0	0	0	0	0	16.85	0.0000	0.0000	0.0000	0.0000;
	32254	16.83	6.47	6.47	-0.83	1.045	20.22	1	16.85	6.25	0	0	0	0	0	0	0	0	0	0	16.85	0.0000	0.0000	0.0000	0.0000;
	32257	33.71	5.82	12.96	-1.65	1.039	40.5	1	33.75	7.46	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	32257	33.71	5.82	12.96	-1.65	1.039	40.5	1	33.75	11.57	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	32257	33.71	5.82	12.96	-1.65	1.039	40.5	1	33.75	16.08	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	32257	0	0	12.96	-1.65	1.039	40.5	0	33.75	5.62	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	32261	37.66	-1.85	14.48	-1.85	1.04	45.24	1	37.7	6.65	0	0	0	0	0	0	0	0	0	0	37.7	0.0000	0.0000	0.0000	0.0000;
	32262	0	0	14.48	-1.85	1.04	45.24	0	37.7	15.78	0	0	0	0	0	0	0	0	0	0	37.7	0.0000	0.0000	0.0000	0.0000;
	32264	37.66	10.73	14.48	-1.85	1.049	45.24	1	37.7	14.19	0	0	0	0	0	0	0	0	0	0	37.7	0.0000	0.0000	0.0000	0.0000;
	32264	0	0	14.48	-1.85	1.049	45.24	0	37.7	7.29	0	0	0	0	0	0	0	0	0	0	37.7	0.0000	0.0000	0.0000	0.0000;
	32267	15.78	0	0	0	1.04	18.96	1	15.8	2.88	0	0	0	0	0	0	0	0	0	0	15.8	0.0000	0.0000	0.0000	0.0000;
	32269	2.65	0.61	1.02	-0.13	1.036	3.18	1	2.65	0.93	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	32269	2.65	0.61	1.02	-0.13	1.036	3.18	1	2.65	0.92	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	32270	2.65	1.02	1.02	-0.13	1.04	3.18	1	2.65	1.12	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	32271	2.65	1.02	1.02	-0.13	1.04	3.18	1	2.65	1.29	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	32279	0	0	9.97	-1.27	1.04	31.17	0	25.98	8.67	0	0	0	0	0	0	0	0	0	0	25.975	0.0000	0.0000	0.0000	0.0000;
	32280	0	0	9.97	-1.27	1.04	31.17	0	25.98	3.52	0	0	0	0	0	0	0	0	0	0	25.975	0.0000	0.0000	0.0000	0.0000;
	32282	25.94	7.31	9.97	-1.27	1.0395	31.17	1	25.98	6.49	0	0	0	0	0	0	0	0	0	0	25.975	0.0000	0.0000	0.0000	0.0000;
	32283	25.94	9.97	9.97	-1.27	1.045	31.17	1	25.98	6.49	0	0	0	0	0	0	0	0	0	0	25.975	0.0000	0.0000	0.0000	0.0000;
	32286	44.95	17.28	17.28	-2.21	1.045	54	1	45	18.51	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	32286	44.95	17.28	17.28	-2.21	1.045	54	1	45	13.47	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	32286	44.95	17.28	17.28	-2.21	1.045	54	1	45	20.95	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	32288	11.99	4.61	4.61	-0.59	1.04	14.4	1	12	2.71	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	32289	11.99	4.61	4.61	-0.59	1.04	14.4	1	12	4.2	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	32290	0	0	4.61	-0.59	1.04	14.4	0	12	4.09	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	32294	3.8	1.46	1.46	-0.19	1.04	4.56	1	3.8	1.89	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	32294	3.8	1.46	1.46	-0.19	1.04	4.56	1	3.8	1.2	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	32294	3.8	1.46	1.46	-0.19	1.04	4.56	1	3.8	0.77	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	32295	0	0	1.46	-0.19	1.04	4.56	0	3.8	1.34	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	32296	3.8	1.46	1.46	-0.19	1.04	4.56	1	3.8	1.61	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	32301	0	0	5.75	-3.89	1.04	32.4	0	27	5.76	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	32305	0	0	605.8	-158.6	1.037	1560	0	1300	424.58	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	32306	141.9	18.43	605.8	-158.6	1.0386	1560	1	1300	141.88	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	32310	35.26	13.56	13.56	-1.73	1.04	42.36	1	35.3	13.54	0	0	0	0	0	0	0	0	0	0	35.3	0.0000	0.0000	0.0000	0.0000;
	32313	0	0	13.56	-1.73	1.04	42.36	0	35.3	10.02	0	0	0	0	0	0	0	0	0	0	35.3	0.0000	0.0000	0.0000	0.0000;
	32314	0	0	13.56	-1.73	1.04	42.36	0	35.3	5.46	0	0	0	0	0	0	0	0	0	0	35.3	0.0000	0.0000	0.0000	0.0000;
	32320	248.93	13.64	126.86	-27.66	1.0495	299.07	1	249.22	70.73	0	0	0	0	0	0	0	0	0	0	249.225	0.0000	0.0000	0.0000	0.0000;
	32321	248.93	15	126.86	-27.66	1.0493	299.07	1	249.22	62.12	0	0	0	0	0	0	0	0	0	0	249.225	0.0000	0.0000	0.0000	0.0000;
	32322	248.93	15	126.86	-27.66	1.0491	299.07	1	249.22	123.12	0	0	0	0	0	0	0	0	0	0	249.225	0.0000	0.0000	0.0000	0.0000;
	32323	248.93	15	126.86	-27.66	1.0489	299.07	1	249.22	118.3	0	0	0	0	0	0	0	0	0	0	249.225	0.0000	0.0000	0.0000	0.0000;
	32330	0	0	15.36	-1.96	1.049	48	0	40	15.06	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	32330	39.95	13.28	15.36	-1.96	1.049	48	1	40	19.66	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	32331	39.95	15.36	15.36	-1.96	1.049	48	1	40	18.88	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	32331	39.95	15.36	15.36	-1.96	1.049	48	1	40	7.31	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	32332	0	0	15.36	-1.96	1.04	48	0	40	6.3	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	32333	39.95	15.36	15.36	-1.96	1.049	48	1	40	19.44	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	32337	34.88	-1.71	13.41	-1.71	1.0405	41.9	1	34.92	6.87	0	0	0	0	0	0	0	0	0	0	34.92	0.0000	0.0000	0.0000	0.0000;
	32338	34.88	-1.71	13.41	-1.71	1.0325	41.9	1	34.92	15.84	0	0	0	0	0	0	0	0	0	0	34.92	0.0000	0.0000	0.0000	0.0000;
	32338	34.88	-1.71	13.41	-1.71	1.0325	41.9	1	34.92	3.5	0	0	0	0	0	0	0	0	0	0	34.92	0.0000	0.0000	0.0000	0.0000;
	32339	34.88	-1.71	13.41	-1.71	1.0385	41.9	1	34.92	6.73	0	0	0	0	0	0	0	0	0	0	34.92	0.0000	0.0000	0.0000	0.0000;
	32340	0	0	13.41	-1.71	1.04	41.9	0	34.92	5.91	0	0	0	0	0	0	0	0	0	0	34.92	0.0000	0.0000	0.0000	0.0000;
	32345	1268.39	33.2	467.32	-104.13	1.0593	1523.88	1	1269.9	280.25	0	0	0	0	0	0	0	0	0	0	1269.9	0.0000	0.0000	0.0000	0.0000;
	32349	0	0	2.65	-0.58	1.04	6.24	0	5.2	0.72	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	32349	0	0	2.65	-0.58	1.04	6.24	0	5.2	1.29	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	32352	17.98	6.91	6.91	-0.88	1.04	21.6	1	18	8.76	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	32353	17.98	6.91	6.91	-0.88	1.04	21.6	1	18	6.12	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	32355	17.98	6.91	6.91	-0.88	1.04	21.6	1	18	4.6	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	32359	246.73	92.62	132.03	-34.57	1.003	340	1	283.33	102	0	0	0	0	0	0	0	0	0	0	283.3333	0.0000	0.0000	0.0000	0.0000;
	32360	283	92.62	132.03	-34.57	0.9992	340	1	283.33	64	0	0	0	0	0	0	0	0	0	0	283.3333	0.0000	0.0000	0.0000	0.0000;
	32361	283	92.62	132.03	-34.57	1.0038	340	1	283.33	87.82	0	0	0	0	0	0	0	0	0	0	283.3333	0.0000	0.0000	0.0000	0.0000;
	32362	189.49	92.62	132.03	-34.57	1.006	340	1	283.33	49.57	0	0	0	0	0	0	0	0	0	0	283.3333	0.0000	0.0000	0.0000	0.0000;
	32363	283	92.62	132.03	-34.57	1.004	340	1	283.33	29.08	0	0	0	0	0	0	0	0	0	0	283.3333	0.0000	0.0000	0.0000	0.0000;
	32364	283	92.62	132.03	-34.57	1.0061	340	1	283.33	68.01	0	0	0	0	0	0	0	0	0	0	283.3333	0.0000	0.0000	0.0000	0.0000;
	32367	0	0	1.71	-0.45	1.04	4.4	0	3.67	0.59	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	32367	0	0	1.71	-0.45	1.04	4.4	0	3.67	1.12	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	32367	0	0	1.71	-0.45	1.04	4.4	0	3.67	0.78	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	32367	0	0	1.71	-0.45	1.04	4.4	0	3.67	1.23	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	32368	0	0	1.71	-0.45	1.04	4.4	0	3.67	1.33	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	32369	0	0	1.71	-0.45	1.04	4.4	0	3.67	0.6	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	32374	16.58	1.89	6.37	-0.81	1.04	19.92	1	16.6	2.65	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	32375	0	0	6.37	-0.81	1.04	19.92	0	16.6	2.15	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	32377	16.58	-0.81	6.37	-0.81	1.036	19.92	1	16.6	5.12	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	32384	273.32	44.15	146.23	-38.28	1.0053	376.56	1	313.8	113.28	0	0	0	0	0	0	0	0	0	0	313.8	0.0000	0.0000	0.0000	0.0000;
	32385	277.15	44.15	146.23	-38.28	1.0052	376.56	1	313.8	132.43	0	0	0	0	0	0	0	0	0	0	313.8	0.0000	0.0000	0.0000	0.0000;
	32386	261.97	44.15	146.23	-38.28	1.0042	376.56	1	313.8	56.52	0	0	0	0	0	0	0	0	0	0	313.8	0.0000	0.0000	0.0000	0.0000;
	32387	313.43	44.15	146.23	-38.28	1.0051	376.56	1	313.8	40.68	0	0	0	0	0	0	0	0	0	0	313.8	0.0000	0.0000	0.0000	0.0000;
	32390	39.85	15.32	15.32	-1.96	1.04	47.88	1	39.9	18.71	0	0	0	0	0	0	0	0	0	0	39.9	0.0000	0.0000	0.0000	0.0000;
	32390	39.85	15.32	15.32	-1.96	1.04	47.88	1	39.9	11.68	0	0	0	0	0	0	0	0	0	0	39.9	0.0000	0.0000	0.0000	0.0000;
	32390	39.85	15.32	15.32	-1.96	1.04	47.88	1	39.9	9.39	0	0	0	0	0	0	0	0	0	0	39.9	0.0000	0.0000	0.0000	0.0000;
	32390	39.85	15.32	15.32	-1.96	1.04	47.88	1	39.9	17.92	0	0	0	0	0	0	0	0	0	0	39.9	0.0000	0.0000	0.0000	0.0000;
	32393	0	0	9.16	-2	1.04	21.6	0	18	4.38	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	32396	0	0	11.06	-1.41	1.0405	34.56	0	28.8	3.11	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	32396	28.77	11.06	11.06	-1.41	1.0405	34.56	1	28.8	11.93	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	32398	0	0	0	0	1.04	5.04	0	4.2	1.98	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	32401	1.05	0	0	0	1.04	1.26	1	1.05	0.25	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	32402	1.05	0	0	0	1.04	1.26	1	1.05	0.25	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	32407	22.82	8.77	8.77	-1.12	1.04	27.42	1	22.85	6.95	0	0	0	0	0	0	0	0	0	0	22.85	0.0000	0.0000	0.0000	0.0000;
	32408	22.82	8.77	8.77	-1.12	1.04	27.42	1	22.85	5.69	0	0	0	0	0	0	0	0	0	0	22.85	0.0000	0.0000	0.0000	0.0000;
	32413	11.49	3.47	4.42	-0.56	1.0585	13.8	1	11.5	2.12	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	32413	11.49	3.47	4.42	-0.56	1.0585	13.8	1	11.5	2.03	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	32416	2	0.93	0.93	-0.24	1.0505	2.4	1	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	32416	2	0.93	0.93	-0.24	1.0505	2.4	1	2	0.86	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	32417	0	0	0.93	-0.24	1.04	2.4	0	2	0.95	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	32417	0	0	0.93	-0.24	1.04	2.4	0	2	0.53	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	32418	0	0	0.93	-0.24	1.04	2.4	0	2	0.22	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	32421	0	0	13.69	-3.58	1.038	35.26	0	29.38	11.28	0	0	0	0	0	0	0	0	0	0	29.3833	0.0000	0.0000	0.0000	0.0000;
	32421	29.35	-3.58	13.69	-3.58	1.038	35.26	1	29.38	8.02	0	0	0	0	0	0	0	0	0	0	29.3833	0.0000	0.0000	0.0000	0.0000;
	32421	29.35	-3.58	13.69	-3.58	1.038	35.26	1	29.38	10.91	0	0	0	0	0	0	0	0	0	0	29.3833	0.0000	0.0000	0.0000	0.0000;
	32421	29.35	-3.58	13.69	-3.58	1.038	35.26	1	29.38	13	0	0	0	0	0	0	0	0	0	0	29.3833	0.0000	0.0000	0.0000	0.0000;
	32421	29.35	-3.58	13.69	-3.58	1.038	35.26	1	29.38	5.16	0	0	0	0	0	0	0	0	0	0	29.3833	0.0000	0.0000	0.0000	0.0000;
	32421	29.35	-3.58	13.69	-3.58	1.038	35.26	1	29.38	6.52	0	0	0	0	0	0	0	0	0	0	29.3833	0.0000	0.0000	0.0000	0.0000;
	32423	29.66	11.4	11.4	-1.46	1.04	35.64	1	29.7	10.58	0	0	0	0	0	0	0	0	0	0	29.7	0.0000	0.0000	0.0000	0.0000;
	32423	29.66	11.4	11.4	-1.46	1.04	35.64	1	29.7	10.27	0	0	0	0	0	0	0	0	0	0	29.7	0.0000	0.0000	0.0000	0.0000;
	32427	52.14	10.93	20.04	-2.56	1	62.64	1	52.2	10.36	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	32428	52.14	-2.56	20.04	-2.56	1	62.64	1	52.2	16.85	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	32429	52.14	-2.56	20.04	-2.56	1	62.64	1	52.2	8.62	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	32432	0.6	0.13	0.13	-0.09	1.04	0.72	1	0.6	0.14	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	32432	0	0	0.13	-0.09	1.04	0.72	0	0.6	0.13	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	32432	0.6	0.13	0.13	-0.09	1.04	0.72	1	0.6	0.28	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	32435	103.34	51.42	52.66	-11.48	1.018	124.16	1	103.47	21.68	0	0	0	0	0	0	0	0	0	0	103.4667	0.0000	0.0000	0.0000	0.0000;
	32436	103.34	50.03	52.66	-11.48	1.018	124.16	1	103.47	11.33	0	0	0	0	0	0	0	0	0	0	103.4667	0.0000	0.0000	0.0000	0.0000;
	32437	103.34	50.81	52.66	-11.48	1.018	124.16	1	103.47	45.14	0	0	0	0	0	0	0	0	0	0	103.4667	0.0000	0.0000	0.0000	0.0000;
	32438	103.34	48.72	52.66	-11.48	1.018	124.16	1	103.47	10.98	0	0	0	0	0	0	0	0	0	0	103.4667	0.0000	0.0000	0.0000	0.0000;
	32439	103.34	48.72	52.66	-11.48	1.018	124.16	1	103.47	48.23	0	0	0	0	0	0	0	0	0	0	103.4667	0.0000	0.0000	0.0000	0.0000;
	32440	103.34	50.05	52.66	-11.48	1.018	124.16	1	103.47	26.61	0	0	0	0	0	0	0	0	0	0	103.4667	0.0000	0.0000	0.0000	0.0000;
	32443	38.28	14.72	14.72	-1.88	1.038	45.99	1	38.32	4.62	0	0	0	0	0	0	0	0	0	0	38.325	0.0000	0.0000	0.0000	0.0000;
	32444	38.28	-1.88	14.72	-1.88	1.0365	45.99	1	38.32	6.31	0	0	0	0	0	0	0	0	0	0	38.325	0.0000	0.0000	0.0000	0.0000;
	32445	38.28	14.72	14.72	-1.88	1.04	45.99	1	38.32	12.1	0	0	0	0	0	0	0	0	0	0	38.325	0.0000	0.0000	0.0000	0.0000;
	32446	38.28	14.72	14.72	-1.88	1.04	45.99	1	38.32	9.76	0	0	0	0	0	0	0	0	0	0	38.325	0.0000	0.0000	0.0000	0.0000;
	32454	0	0	442.7	-115.9	1.0352	1140	0	950	237.91	0	0	0	0	0	0	0	0	0	0	950	0.0000	0.0000	0.0000	0.0000;
	32461	110.4	30.47	56.26	-12.27	1.0563	132.64	1	110.53	22.17	0	0	0	0	0	0	0	0	0	0	110.5333	0.0000	0.0000	0.0000	0.0000;
	32462	110.4	41.58	56.26	-12.27	1.0515	132.64	1	110.53	29.22	0	0	0	0	0	0	0	0	0	0	110.5333	0.0000	0.0000	0.0000	0.0000;
	32463	110.4	13.07	56.26	-12.27	1.0495	132.64	1	110.53	37.1	0	0	0	0	0	0	0	0	0	0	110.5333	0.0000	0.0000	0.0000	0.0000;
	32464	110.4	16.43	56.26	-12.27	1.0495	132.64	1	110.53	20.51	0	0	0	0	0	0	0	0	0	0	110.5333	0.0000	0.0000	0.0000	0.0000;
	32465	110.4	12.9	56.26	-12.27	1.0495	132.64	1	110.53	46.04	0	0	0	0	0	0	0	0	0	0	110.5333	0.0000	0.0000	0.0000	0.0000;
	32466	110.4	16.65	56.26	-12.27	1.0495	132.64	1	110.53	47.82	0	0	0	0	0	0	0	0	0	0	110.5333	0.0000	0.0000	0.0000	0.0000;
	32470	0	0	13.82	-1.76	1.04	43.2	0	36	10.34	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	32471	35.96	8.6	13.82	-1.76	1.04	43.2	1	36	10.51	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	32476	114.86	16.21	58.53	-12.76	1.045	138	1	115	40.83	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	32477	114.86	18.63	58.53	-12.76	1.045	138	1	115	24.91	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	32478	114.86	30.53	58.53	-12.76	1.045	138	1	115	32.82	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	32479	114.86	16.04	58.53	-12.76	1.045	138	1	115	18.41	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	32483	0	0	9.96	-1.27	1.0675	31.11	0	25.92	9.24	0	0	0	0	0	0	0	0	0	0	25.925	0.0000	0.0000	0.0000	0.0000;
	32483	25.89	9.96	9.96	-1.27	1.0675	31.11	1	25.92	6.75	0	0	0	0	0	0	0	0	0	0	25.925	0.0000	0.0000	0.0000	0.0000;
	32484	25.89	9.96	9.96	-1.27	1.0675	31.11	1	25.92	3.78	0	0	0	0	0	0	0	0	0	0	25.925	0.0000	0.0000	0.0000	0.0000;
	32484	25.89	9.96	9.96	-1.27	1.0675	31.11	1	25.92	9.76	0	0	0	0	0	0	0	0	0	0	25.925	0.0000	0.0000	0.0000	0.0000;
	32488	237.38	29.13	120.97	-26.38	1.0439	285.2	1	237.67	41.18	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	32489	237.38	23.95	120.97	-26.38	1.0405	285.2	1	237.67	36.56	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	32490	237.38	16	120.97	-26.38	1.0405	285.2	1	237.67	118.15	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	32491	237.38	29.13	120.97	-26.38	1.043	285.2	1	237.67	114.55	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	32492	237.38	17.07	120.97	-26.38	1.0405	285.2	1	237.67	78.16	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	32493	237.38	29.13	120.97	-26.38	1.0398	285.2	1	237.67	41.4	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	32497	28.77	11.06	11.06	-1.41	1.06	34.56	1	28.8	5.22	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	32500	65.62	25.23	25.23	-3.22	1.04	78.84	1	65.7	19.45	0	0	0	0	0	0	0	0	0	0	65.7	0.0000	0.0000	0.0000	0.0000;
	32500	65.62	25.23	25.23	-3.22	1.04	78.84	1	65.7	31.77	0	0	0	0	0	0	0	0	0	0	65.7	0.0000	0.0000	0.0000	0.0000;
	32506	1219.04	-81.2	449.14	-100.08	1.0294	1464.6	1	1220.5	192.09	0	0	0	0	0	0	0	0	0	0	1220.5	0.0000	0.0000	0.0000	0.0000;
	32507	1219.04	-81.2	449.14	-100.08	1.0339	1464.6	1	1220.5	514.19	0	0	0	0	0	0	0	0	0	0	1220.5	0.0000	0.0000	0.0000	0.0000;
	32511	0	0	11.65	-3.05	1.04	30	0	25	5.19	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	32515	247.24	42.9	115.35	-30.2	1.0475	297.04	1	247.53	48.13	0	0	0	0	0	0	0	0	0	0	247.5333	0.0000	0.0000	0.0000	0.0000;
	32516	247.24	63.93	115.35	-30.2	1.0509	297.04	1	247.53	57.92	0	0	0	0	0	0	0	0	0	0	247.5333	0.0000	0.0000	0.0000	0.0000;
	32517	247.24	63.93	115.35	-30.2	1.0509	297.04	1	247.53	116.25	0	0	0	0	0	0	0	0	0	0	247.5333	0.0000	0.0000	0.0000	0.0000;
	32518	247.24	37.67	115.35	-30.2	1.0475	297.04	1	247.53	42.66	0	0	0	0	0	0	0	0	0	0	247.5333	0.0000	0.0000	0.0000	0.0000;
	32519	247.24	63.93	115.35	-30.2	1.0513	297.04	1	247.53	75	0	0	0	0	0	0	0	0	0	0	247.5333	0.0000	0.0000	0.0000	0.0000;
	32520	219.68	36.24	115.35	-30.2	1.0475	297.04	1	247.53	109.75	0	0	0	0	0	0	0	0	0	0	247.5333	0.0000	0.0000	0.0000	0.0000;
	32523	15.78	0	0	0	1.04	18.96	1	15.8	4.32	0	0	0	0	0	0	0	0	0	0	15.8	0.0000	0.0000	0.0000	0.0000;
	33945	292.65	-29.61	136.54	-35.75	1.0277	351.6	1	293	77.45	0	0	0	0	0	0	0	0	0	0	293	0.0000	0.0000	0.0000	0.0000;
	33946	292.65	-29.61	136.54	-35.75	1.0245	351.6	1	293	98.35	0	0	0	0	0	0	0	0	0	0	293	0.0000	0.0000	0.0000	0.0000;
	33949	0	0	30.54	-6.66	1.04	72	0	60	6.64	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	33949	0	0	30.54	-6.66	1.04	72	0	60	18.34	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	33952	0	0	237.38	-62.15	1.0416	611.28	0	509.4	229.95	0	0	0	0	0	0	0	0	0	0	509.4	0.0000	0.0000	0.0000	0.0000;
	33956	198.76	-22.09	101.29	-22.09	1.051	238.8	1	199	56.84	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	33957	198.76	-22.09	101.29	-22.09	1.051	238.8	1	199	58.36	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	33958	198.76	-20.47	101.29	-22.09	1.0523	238.8	1	199	30.6	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	33959	198.76	-20.47	101.29	-22.09	1.0541	238.8	1	199	88.67	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	33960	198.76	-20.47	101.29	-22.09	1.0512	238.8	1	199	49.74	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	33961	198.76	-20.47	101.29	-22.09	1.0527	238.8	1	199	82.58	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	33966	175.62	-9.27	89.5	-19.52	1.0361	211	1	175.83	41.14	0	0	0	0	0	0	0	0	0	0	175.8333	0.0000	0.0000	0.0000	0.0000;
	33967	175.62	-19.52	89.5	-19.52	1.0315	211	1	175.83	82.58	0	0	0	0	0	0	0	0	0	0	175.8333	0.0000	0.0000	0.0000	0.0000;
	33968	175.62	-14.68	89.5	-19.52	1.0335	211	1	175.83	30.3	0	0	0	0	0	0	0	0	0	0	175.8333	0.0000	0.0000	0.0000	0.0000;
	33969	175.62	-9.27	89.5	-19.52	1.0323	211	1	175.83	53.28	0	0	0	0	0	0	0	0	0	0	175.8333	0.0000	0.0000	0.0000	0.0000;
	33970	175.62	-13.49	89.5	-19.52	1.0315	211	1	175.83	77.96	0	0	0	0	0	0	0	0	0	0	175.8333	0.0000	0.0000	0.0000	0.0000;
	33971	175.62	-16.67	89.5	-19.52	1.0335	211	1	175.83	63.48	0	0	0	0	0	0	0	0	0	0	175.8333	0.0000	0.0000	0.0000	0.0000;
	33975	9.39	3.61	3.61	-0.46	1.04	11.28	1	9.4	3.64	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	33976	9.39	3.61	3.61	-0.46	1.0425	11.28	1	9.4	3.67	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	33976	9.39	3.61	3.61	-0.46	1.0425	11.28	1	9.4	3.29	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	33980	163.24	9.98	83.19	-18.14	1.0495	196.12	1	163.43	79.91	0	0	0	0	0	0	0	0	0	0	163.4333	0.0000	0.0000	0.0000	0.0000;
	33981	163.24	10.02	83.19	-18.14	1.0497	196.12	1	163.43	40.68	0	0	0	0	0	0	0	0	0	0	163.4333	0.0000	0.0000	0.0000	0.0000;
	33982	163.24	8.82	83.19	-18.14	1.0495	196.12	1	163.43	55.92	0	0	0	0	0	0	0	0	0	0	163.4333	0.0000	0.0000	0.0000	0.0000;
	33983	163.24	10.02	83.19	-18.14	1.0496	196.12	1	163.43	52.74	0	0	0	0	0	0	0	0	0	0	163.4333	0.0000	0.0000	0.0000	0.0000;
	33984	163.24	9.86	83.19	-18.14	1.0495	196.12	1	163.43	37.97	0	0	0	0	0	0	0	0	0	0	163.4333	0.0000	0.0000	0.0000	0.0000;
	33985	163.24	9.85	83.19	-18.14	1.0495	196.12	1	163.43	64.65	0	0	0	0	0	0	0	0	0	0	163.4333	0.0000	0.0000	0.0000	0.0000;
	33988	0	0	9.16	-2	1.04	21.6	0	18	2.35	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	33990	94.19	24.67	43.94	-11.5	1.037	113.16	1	94.3	17.13	0	0	0	0	0	0	0	0	0	0	94.3	0.0000	0.0000	0.0000	0.0000;
	33990	94.19	24.67	43.94	-11.5	1.037	113.16	1	94.3	27.89	0	0	0	0	0	0	0	0	0	0	94.3	0.0000	0.0000	0.0000	0.0000;
	33996	214.61	100.13	100.13	-26.21	1.0072	257.84	1	214.87	23.8	0	0	0	0	0	0	0	0	0	0	214.8667	0.0000	0.0000	0.0000	0.0000;
	33997	214.61	94.03	100.13	-26.21	1.0045	257.84	1	214.87	42.22	0	0	0	0	0	0	0	0	0	0	214.8667	0.0000	0.0000	0.0000	0.0000;
	33998	214.61	100.13	100.13	-26.21	1.0045	257.84	1	214.87	106.96	0	0	0	0	0	0	0	0	0	0	214.8667	0.0000	0.0000	0.0000	0.0000;
	34003	215.71	-27.46	187.39	-49.06	1.0332	482.55	1	402.12	169.7	0	0	0	0	0	0	0	0	0	0	402.125	0.0000	0.0000	0.0000	0.0000;
	34004	203.83	-27.46	187.39	-49.06	1.0315	482.55	1	402.12	72.43	0	0	0	0	0	0	0	0	0	0	402.125	0.0000	0.0000	0.0000	0.0000;
	34005	261.65	-27.46	187.39	-49.06	1.0298	482.55	1	402.12	52.13	0	0	0	0	0	0	0	0	0	0	402.125	0.0000	0.0000	0.0000	0.0000;
	34006	213.62	-27.46	187.39	-49.06	1.0331	482.55	1	402.12	88.74	0	0	0	0	0	0	0	0	0	0	402.125	0.0000	0.0000	0.0000	0.0000;
	34014	262.19	17.8	122.33	-32.03	1.0457	315	1	262.5	41.47	0	0	0	0	0	0	0	0	0	0	262.5	0.0000	0.0000	0.0000	0.0000;
	34015	262.19	17.8	122.33	-32.03	1.0464	315	1	262.5	85.62	0	0	0	0	0	0	0	0	0	0	262.5	0.0000	0.0000	0.0000	0.0000;
	34016	235.82	17.8	122.33	-32.03	1.0471	315	1	262.5	130.69	0	0	0	0	0	0	0	0	0	0	262.5	0.0000	0.0000	0.0000	0.0000;
	34017	262.19	17.8	122.33	-32.03	1.0468	315	1	262.5	110.64	0	0	0	0	0	0	0	0	0	0	262.5	0.0000	0.0000	0.0000	0.0000;
	34018	262.19	11.25	122.33	-32.03	1.045	315	1	262.5	100.52	0	0	0	0	0	0	0	0	0	0	262.5	0.0000	0.0000	0.0000	0.0000;
	34019	262.19	11.75	122.33	-32.03	1.045	315	1	262.5	93.75	0	0	0	0	0	0	0	0	0	0	262.5	0.0000	0.0000	0.0000	0.0000;
	34024	229.73	50.77	117.07	-25.53	1.0585	276	1	230	23.06	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	34025	229.73	47.18	117.07	-25.53	1.0585	276	1	230	26.88	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	34026	229.73	74.73	117.07	-25.53	1.0585	276	1	230	109.98	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	34027	229.73	49.46	117.07	-25.53	1.0558	276	1	230	91.7	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	34028	229.73	49.46	117.07	-25.53	1.0587	276	1	230	112.45	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	34035	114.53	0.56	58.37	-12.73	1.0045	137.6	1	114.67	25.9	0	0	0	0	0	0	0	0	0	0	114.6667	0.0000	0.0000	0.0000	0.0000;
	34036	114.53	34.29	58.37	-12.73	1.0142	137.6	1	114.67	35.54	0	0	0	0	0	0	0	0	0	0	114.6667	0.0000	0.0000	0.0000	0.0000;
	34037	114.53	0.97	58.37	-12.73	1.0045	137.6	1	114.67	20.06	0	0	0	0	0	0	0	0	0	0	114.6667	0.0000	0.0000	0.0000	0.0000;
	34038	114.53	0.05	58.37	-12.73	1.0045	137.6	1	114.67	11.77	0	0	0	0	0	0	0	0	0	0	114.6667	0.0000	0.0000	0.0000	0.0000;
	34039	114.53	0.75	58.37	-12.73	1.0045	137.6	1	114.67	27.52	0	0	0	0	0	0	0	0	0	0	114.6667	0.0000	0.0000	0.0000	0.0000;
	34040	114.53	1.26	58.37	-12.73	1.0045	137.6	1	114.67	23	0	0	0	0	0	0	0	0	0	0	114.6667	0.0000	0.0000	0.0000	0.0000;
	34046	200.43	36.17	93.51	-24.48	1.044	240.8	1	200.67	83.98	0	0	0	0	0	0	0	0	0	0	200.6667	0.0000	0.0000	0.0000	0.0000;
	34047	200.43	59.72	93.51	-24.48	1.0395	240.8	1	200.67	21.18	0	0	0	0	0	0	0	0	0	0	200.6667	0.0000	0.0000	0.0000	0.0000;
	34048	200.43	68.35	93.51	-24.48	1.0395	240.8	1	200.67	36.37	0	0	0	0	0	0	0	0	0	0	200.6667	0.0000	0.0000	0.0000	0.0000;
	34051	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.3	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	34052	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.35	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	34053	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.17	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	34059	252.07	45.91	117.6	-30.79	1.054	302.84	1	252.37	125.61	0	0	0	0	0	0	0	0	0	0	252.3667	0.0000	0.0000	0.0000	0.0000;
	34060	252.07	53.12	117.6	-30.79	1.0531	302.84	1	252.37	120.32	0	0	0	0	0	0	0	0	0	0	252.3667	0.0000	0.0000	0.0000	0.0000;
	34061	252.07	53.12	117.6	-30.79	1.0557	302.84	1	252.37	54.92	0	0	0	0	0	0	0	0	0	0	252.3667	0.0000	0.0000	0.0000	0.0000;
	34065	32.46	-0.54	12.48	-1.59	1.034	39	1	32.5	7.22	0	0	0	0	0	0	0	0	0	0	32.5	0.0000	0.0000	0.0000	0.0000;
	34065	32.46	-0.54	12.48	-1.59	1.034	39	1	32.5	11.8	0	0	0	0	0	0	0	0	0	0	32.5	0.0000	0.0000	0.0000	0.0000;
	34066	0	0	12.48	-1.59	1.04	39	0	32.5	12.27	0	0	0	0	0	0	0	0	0	0	32.5	0.0000	0.0000	0.0000	0.0000;
	34066	0	0	12.48	-1.59	1.04	39	0	32.5	4.09	0	0	0	0	0	0	0	0	0	0	32.5	0.0000	0.0000	0.0000	0.0000;
	34069	0	0	44.74	-11.71	1.04	115.2	0	96	35.02	0	0	0	0	0	0	0	0	0	0	96	0.0000	0.0000	0.0000	0.0000;
	34072	0	0	311.89	-81.65	1.0387	803.16	0	669.3	282.68	0	0	0	0	0	0	0	0	0	0	669.3	0.0000	0.0000	0.0000	0.0000;
	34075	0	0	13.59	-2.96	1.04	32.04	0	26.7	13.11	0	0	0	0	0	0	0	0	0	0	26.7	0.0000	0.0000	0.0000	0.0000;
	34079	281.66	208.85	326.22	-85.41	1.0008	840.06	1	700.05	178.11	0	0	0	0	0	0	0	0	0	0	700.05	0.0000	0.0000	0.0000	0.0000;
	34080	272.49	208.85	326.22	-85.41	1.0023	840.06	1	700.05	272.48	0	0	0	0	0	0	0	0	0	0	700.05	0.0000	0.0000	0.0000	0.0000;
	34087	43.67	16.79	16.79	-2.14	1.0515	52.46	1	43.72	12.06	0	0	0	0	0	0	0	0	0	0	43.72	0.0000	0.0000	0.0000	0.0000;
	34087	0	0	16.79	-2.14	1.0515	52.46	0	43.72	12.72	0	0	0	0	0	0	0	0	0	0	43.72	0.0000	0.0000	0.0000	0.0000;
	34088	43.67	13.17	16.79	-2.14	1.0545	52.46	1	43.72	18.56	0	0	0	0	0	0	0	0	0	0	43.72	0.0000	0.0000	0.0000	0.0000;
	34088	43.67	13.17	16.79	-2.14	1.0545	52.46	1	43.72	12.62	0	0	0	0	0	0	0	0	0	0	43.72	0.0000	0.0000	0.0000	0.0000;
	34089	43.67	16.79	16.79	-2.14	1.0515	52.46	1	43.72	17.4	0	0	0	0	0	0	0	0	0	0	43.72	0.0000	0.0000	0.0000	0.0000;
	34093	0	0	38.45	-8.38	1.04	90.64	0	75.53	26.11	0	0	0	0	0	0	0	0	0	0	75.5333	0.0000	0.0000	0.0000	0.0000;
	34094	0	0	38.45	-8.38	1.04	90.64	0	75.53	28.13	0	0	0	0	0	0	0	0	0	0	75.5333	0.0000	0.0000	0.0000	0.0000;
	34095	0	0	38.45	-8.38	1.04	90.64	0	75.53	19.59	0	0	0	0	0	0	0	0	0	0	75.5333	0.0000	0.0000	0.0000	0.0000;
	34099	0	0	10.54	-2.3	1.04	24.84	0	20.7	10.04	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	34100	0	0	10.54	-2.3	1.04	24.84	0	20.7	2.26	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	34103	0	0	25.16	-6.59	1.04	64.8	0	54	26.59	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	34103	0	0	25.16	-6.59	1.04	64.8	0	54	22.35	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	34103	0	0	25.16	-6.59	1.04	64.8	0	54	8.21	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	34103	0	0	25.16	-6.59	1.04	64.8	0	54	10.64	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	34109	171.79	38.04	80.15	-20.98	1.059	206.4	1	172	81.17	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	34110	171.79	22.91	80.15	-20.98	1.0545	206.4	1	172	27.08	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	34114	202.26	60.04	94.37	-24.71	1.0646	243	1	202.5	76.21	0	0	0	0	0	0	0	0	0	0	202.5	0.0000	0.0000	0.0000	0.0000;
	34115	202.26	60.04	94.37	-24.71	1.0559	243	1	202.5	79.9	0	0	0	0	0	0	0	0	0	0	202.5	0.0000	0.0000	0.0000	0.0000;
	34119	0	0	8.3	-1.81	1.04	19.56	0	16.3	5.02	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	34124	169.67	238.28	255.55	-66.9	1.0261	658.08	1	548.4	75.81	0	0	0	0	0	0	0	0	0	0	548.4	0.0000	0.0000	0.0000	0.0000;
	34125	231.83	238.28	255.55	-66.9	1.0269	658.08	1	548.4	153.5	0	0	0	0	0	0	0	0	0	0	548.4	0.0000	0.0000	0.0000	0.0000;
	34130	0	0	200.05	-52.37	1.038	515.16	0	429.3	147.42	0	0	0	0	0	0	0	0	0	0	429.3	0.0000	0.0000	0.0000	0.0000;
	34131	237.54	31.7	200.05	-52.37	1.0439	515.16	1	429.3	190.24	0	0	0	0	0	0	0	0	0	0	429.3	0.0000	0.0000	0.0000	0.0000;
	34132	275.6	31.7	200.05	-52.37	1.0432	515.16	1	429.3	173.99	0	0	0	0	0	0	0	0	0	0	429.3	0.0000	0.0000	0.0000	0.0000;
	34133	208.99	31.7	200.05	-52.37	1.0416	515.16	1	429.3	154.55	0	0	0	0	0	0	0	0	0	0	429.3	0.0000	0.0000	0.0000	0.0000;
	34141	193.25	42.15	259.32	-67.89	1.0147	667.77	1	556.48	103.28	0	0	0	0	0	0	0	0	0	0	556.475	0.0000	0.0000	0.0000	0.0000;
	34142	231.78	42.15	259.32	-67.89	1.0125	667.77	1	556.48	231.77	0	0	0	0	0	0	0	0	0	0	556.475	0.0000	0.0000	0.0000	0.0000;
	34143	0	0	259.32	-67.89	1.044	667.77	0	556.48	240.74	0	0	0	0	0	0	0	0	0	0	556.475	0.0000	0.0000	0.0000	0.0000;
	34144	197.19	42.15	259.32	-67.89	1.0154	667.77	1	556.48	108.2	0	0	0	0	0	0	0	0	0	0	556.475	0.0000	0.0000	0.0000	0.0000;
	34147	14.18	5.45	5.45	-0.7	1.04	17.04	1	14.2	6.1	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	34147	14.18	5.45	5.45	-0.7	1.04	17.04	1	14.2	1.62	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	34147	0	0	5.45	-0.7	1.04	17.04	0	14.2	4.63	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	34147	14.18	5.45	5.45	-0.7	1.04	17.04	1	14.2	3.77	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	34147	0	0	5.45	-0.7	1.04	17.04	0	14.2	7.07	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	34147	0	0	5.45	-0.7	1.04	17.04	0	14.2	4.49	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	34151	118.86	145.41	397.37	-104.03	1.0531	1023.28	1	852.73	118.84	0	0	0	0	0	0	0	0	0	0	852.7333	0.0000	0.0000	0.0000	0.0000;
	34152	184.61	145.41	397.37	-104.03	1.0535	1023.28	1	852.73	184.6	0	0	0	0	0	0	0	0	0	0	852.7333	0.0000	0.0000	0.0000	0.0000;
	34153	296.64	145.41	397.37	-104.03	1.0595	1023.28	1	852.73	158.89	0	0	0	0	0	0	0	0	0	0	852.7333	0.0000	0.0000	0.0000	0.0000;
	34156	69.92	26.88	26.88	-3.43	1.04	84	1	70	12.84	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	34159	1.91	0.89	0.89	-0.23	1.0525	2.3	1	1.92	0.37	0	0	0	0	0	0	0	0	0	0	1.9167	0.0000	0.0000	0.0000	0.0000;
	34159	1.91	0.89	0.89	-0.23	1.0525	2.3	1	1.92	0.26	0	0	0	0	0	0	0	0	0	0	1.9167	0.0000	0.0000	0.0000	0.0000;
	34160	1.91	0.89	0.89	-0.23	1.055	2.3	1	1.92	0.2	0	0	0	0	0	0	0	0	0	0	1.9167	0.0000	0.0000	0.0000	0.0000;
	34160	1.91	0.89	0.89	-0.23	1.055	2.3	1	1.92	0.36	0	0	0	0	0	0	0	0	0	0	1.9167	0.0000	0.0000	0.0000	0.0000;
	34161	1.91	0.89	0.89	-0.23	1.055	2.3	1	1.92	0.36	0	0	0	0	0	0	0	0	0	0	1.9167	0.0000	0.0000	0.0000	0.0000;
	34162	0	0	0.89	-0.23	1.04	2.3	0	1.92	0.67	0	0	0	0	0	0	0	0	0	0	1.9167	0.0000	0.0000	0.0000	0.0000;
	34165	98.68	50.29	50.29	-10.97	1.04	118.56	1	98.8	22.62	0	0	0	0	0	0	0	0	0	0	98.8	0.0000	0.0000	0.0000	0.0000;
	34168	44.95	17.28	17.28	-2.21	1.0285	54	1	45	14.92	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	34169	44.95	17.28	17.28	-2.21	1.0285	54	1	45	8.57	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	34169	44.95	17.28	17.28	-2.21	1.0285	54	1	45	8.56	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	34170	44.95	17.28	17.28	-2.21	1.0285	54	1	45	7.96	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	34171	44.95	17.28	17.28	-2.21	1.0285	54	1	45	17.26	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	34172	44.95	17.28	17.28	-2.21	1.0285	54	1	45	14.38	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	34177	207.75	45.73	105.87	-23.09	1.0462	249.6	1	208	103.47	0	0	0	0	0	0	0	0	0	0	208	0.0000	0.0000	0.0000	0.0000;
	34178	207.75	45.73	105.87	-23.09	1.044	249.6	1	208	64.99	0	0	0	0	0	0	0	0	0	0	208	0.0000	0.0000	0.0000	0.0000;
	34179	207.75	36.09	105.87	-23.09	1.041	249.6	1	208	88.72	0	0	0	0	0	0	0	0	0	0	208	0.0000	0.0000	0.0000	0.0000;
	34183	222.38	103.75	103.75	-27.16	1.0162	267.18	1	222.65	43.54	0	0	0	0	0	0	0	0	0	0	222.65	0.0000	0.0000	0.0000	0.0000;
	34184	222.38	103.75	103.75	-27.16	1.0156	267.18	1	222.65	53.16	0	0	0	0	0	0	0	0	0	0	222.65	0.0000	0.0000	0.0000	0.0000;
	35360	0	0	2.94	-0.77	1.04	7.56	0	6.3	2.5	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	35361	0	0	2.94	-0.77	1.04	7.56	0	6.3	0.9	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	35365	4.79	1.84	1.84	-0.24	1.0405	5.76	1	4.8	0.6	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	35366	4.79	1.84	1.84	-0.24	1.0405	5.76	1	4.8	0.49	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	35367	0	0	1.84	-0.24	1.04	5.76	0	4.8	2.32	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	35371	18.48	-2.26	8.62	-2.26	1.0405	22.2	1	18.5	6.03	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	35374	0	0	14.33	-3.75	1.04	36.9	0	30.75	12.46	0	0	0	0	0	0	0	0	0	0	30.75	0.0000	0.0000	0.0000	0.0000;
	35374	0	0	14.33	-3.75	1.04	36.9	0	30.75	5.83	0	0	0	0	0	0	0	0	0	0	30.75	0.0000	0.0000	0.0000	0.0000;
	35375	0	0	14.33	-3.75	1.04	36.9	0	30.75	12.61	0	0	0	0	0	0	0	0	0	0	30.75	0.0000	0.0000	0.0000	0.0000;
	35376	0	0	14.33	-3.75	1.04	36.9	0	30.75	8.02	0	0	0	0	0	0	0	0	0	0	30.75	0.0000	0.0000	0.0000	0.0000;
	35381	0	0	7.18	-0.92	1.04	22.44	0	18.7	7.58	0	0	0	0	0	0	0	0	0	0	18.7	0.0000	0.0000	0.0000	0.0000;
	35382	0	0	7.18	-0.92	1.004	22.44	0	18.7	3.08	0	0	0	0	0	0	0	0	0	0	18.7	0.0000	0.0000	0.0000	0.0000;
	35382	0.93	0.36	0.36	-0.05	1.004	1.12	1	0.93	0.12	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	35383	0.93	0.36	0.36	-0.05	1.004	1.12	1	0.93	0.14	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	35383	0	0	0.36	-0.05	1.004	1.12	0	0.93	0.13	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	35384	0.63	0.21	0.24	-0.03	1.004	0.76	1	0.63	0.07	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	35384	0	0	0.24	-0.03	1.004	0.76	0	0.63	0.1	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	35385	0.63	0.12	0.24	-0.03	1.004	0.76	1	0.63	0.2	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	35385	0.5	0.12	0.19	-0.02	1.004	0.6	1	0.5	0.18	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	35386	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.16	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	35391	0	0	15.36	-1.96	1.04	48	0	40	13.31	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	35391	39.95	-1.96	15.36	-1.96	1.04	48	1	40	10.85	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	35395	282.75	97.2	455.53	-119.26	1.0523	1173.04	1	977.53	110.51	0	0	0	0	0	0	0	0	0	0	977.5333	0.0000	0.0000	0.0000	0.0000;
	35396	346.66	97.2	455.53	-119.26	1.0517	1173.04	1	977.53	346.64	0	0	0	0	0	0	0	0	0	0	977.5333	0.0000	0.0000	0.0000	0.0000;
	35397	0	0	455.53	-119.26	1.043	1173.04	0	977.53	473.99	0	0	0	0	0	0	0	0	0	0	977.5333	0.0000	0.0000	0.0000	0.0000;
	35403	152.32	-18.6	71.07	-18.6	1.033	183	1	152.5	18.44	0	0	0	0	0	0	0	0	0	0	152.5	0.0000	0.0000	0.0000	0.0000;
	35404	152.32	-18.6	71.07	-18.6	1.037	183	1	152.5	24.76	0	0	0	0	0	0	0	0	0	0	152.5	0.0000	0.0000	0.0000	0.0000;
	35405	152.32	-18.6	71.07	-18.6	1.033	183	1	152.5	39.26	0	0	0	0	0	0	0	0	0	0	152.5	0.0000	0.0000	0.0000	0.0000;
	35406	152.32	-10.09	71.07	-18.6	1.0388	183	1	152.5	49.13	0	0	0	0	0	0	0	0	0	0	152.5	0.0000	0.0000	0.0000	0.0000;
	35410	341.66	100.21	376.29	-98.51	1.0068	969	1	807.5	341.65	0	0	0	0	0	0	0	0	0	0	807.5	0.0000	0.0000	0.0000	0.0000;
	35412	0	0	32.11	-8.41	1.04	82.68	0	68.9	20.1	0	0	0	0	0	0	0	0	0	0	68.9	0.0000	0.0000	0.0000	0.0000;
	35417	8.16	3.14	3.14	-0.4	1.043	9.8	1	8.17	2.36	0	0	0	0	0	0	0	0	0	0	8.1667	0.0000	0.0000	0.0000	0.0000;
	35417	8.16	3.14	3.14	-0.4	1.043	9.8	1	8.17	1.3	0	0	0	0	0	0	0	0	0	0	8.1667	0.0000	0.0000	0.0000	0.0000;
	35418	8.16	3.14	3.14	-0.4	1.0405	9.8	1	8.17	4.06	0	0	0	0	0	0	0	0	0	0	8.1667	0.0000	0.0000	0.0000	0.0000;
	35425	131.84	-19.01	28.12	-19.01	1.006	158.4	1	132	18.33	0	0	0	0	0	0	0	0	0	0	132	0.0000	0.0000	0.0000	0.0000;
	35426	131.84	21.52	28.12	-19.01	1.0207	158.4	1	132	13.63	0	0	0	0	0	0	0	0	0	0	132	0.0000	0.0000	0.0000	0.0000;
	35430	233.35	-76.26	318.74	-83.45	1.0446	820.8	1	684	121.71	0	0	0	0	0	0	0	0	0	0	684	0.0000	0.0000	0.0000	0.0000;
	35431	246.15	-76.26	318.74	-83.45	1.0447	820.8	1	684	137.7	0	0	0	0	0	0	0	0	0	0	684	0.0000	0.0000	0.0000	0.0000;
	35438	210.22	20.79	318.74	-83.45	1.0454	820.8	1	684	92.79	0	0	0	0	0	0	0	0	0	0	684	0.0000	0.0000	0.0000	0.0000;
	35439	196.48	20.79	318.74	-83.45	1.0458	820.8	1	684	196.46	0	0	0	0	0	0	0	0	0	0	684	0.0000	0.0000	0.0000	0.0000;
	35440	0	0	318.74	-83.45	1.044	820.8	0	684	340.16	0	0	0	0	0	0	0	0	0	0	684	0.0000	0.0000	0.0000	0.0000;
	35444	219.34	73.61	102.33	-26.79	1.0045	263.52	1	219.6	66.86	0	0	0	0	0	0	0	0	0	0	219.6	0.0000	0.0000	0.0000	0.0000;
	35445	219.34	71.15	102.33	-26.79	1.0049	263.52	1	219.6	33.92	0	0	0	0	0	0	0	0	0	0	219.6	0.0000	0.0000	0.0000	0.0000;
	35450	25.47	-1.25	9.79	-1.25	1.038	30.6	1	25.5	10.67	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	35450	25.47	-1.25	9.79	-1.25	1.038	30.6	1	25.5	4.44	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	35451	25.47	-1.25	9.79	-1.25	1.038	30.6	1	25.5	7.99	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	35451	25.47	-1.25	9.79	-1.25	1.038	30.6	1	25.5	2.72	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	35452	1.03	-0.05	0.4	-0.05	1.04	1.24	1	1.03	0.15	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	35452	1.03	-0.05	0.4	-0.05	1.04	1.24	1	1.03	0.21	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	35453	0	0	0.4	-0.05	1.04	1.24	0	1.03	0.46	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	35453	0	0	0.4	-0.05	1.04	1.24	0	1.03	0.25	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	35454	1.03	-0.05	0.4	-0.05	1.04	1.24	1	1.03	0.33	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	35455	1.03	0	0.4	-0.05	1.027	1.24	1	1.03	0.24	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	35460	0	0	14.06	-9.5	1.04	79.2	0	66	17.49	0	0	0	0	0	0	0	0	0	0	66	0.0000	0.0000	0.0000	0.0000;
	35465	261.38	84.96	258.23	-67.6	1.0497	664.96	1	554.13	189.02	0	0	0	0	0	0	0	0	0	0	554.1334	0.0000	0.0000	0.0000	0.0000;
	35466	169.97	84.96	258.23	-67.6	1.0487	664.96	1	554.13	169.96	0	0	0	0	0	0	0	0	0	0	554.1334	0.0000	0.0000	0.0000	0.0000;
	35467	270.8	84.96	258.23	-67.6	1.0493	664.96	1	554.13	270.79	0	0	0	0	0	0	0	0	0	0	554.1334	0.0000	0.0000	0.0000	0.0000;
	35471	287.46	26.2	380.4	-99.59	1.0356	979.56	1	816.3	287.44	0	0	0	0	0	0	0	0	0	0	816.3	0.0000	0.0000	0.0000	0.0000;
	35472	157.25	26.2	380.4	-99.59	1.0365	979.56	1	816.3	157.23	0	0	0	0	0	0	0	0	0	0	816.3	0.0000	0.0000	0.0000	0.0000;
	35479	178.33	-70.27	268.42	-70.27	1.0335	691.2	1	576	79.77	0	0	0	0	0	0	0	0	0	0	576	0.0000	0.0000	0.0000	0.0000;
	35480	222.77	-70.27	268.42	-70.27	1.0339	691.2	1	576	135.32	0	0	0	0	0	0	0	0	0	0	576	0.0000	0.0000	0.0000	0.0000;
	35485	95.59	24.38	44.6	-11.68	1.0465	114.84	1	95.7	23.78	0	0	0	0	0	0	0	0	0	0	95.7	0.0000	0.0000	0.0000	0.0000;
	35488	0	0	1.84	-0.24	1.0425	5.76	0	4.8	2.17	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	35488	4.79	1.84	1.84	-0.24	1.0425	5.76	1	4.8	2.29	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	35488	0	0	1.84	-0.24	1.0425	5.76	0	4.8	0.8	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	35490	97.48	20.79	20.79	-14.05	1.043	117.12	1	97.6	43.13	0	0	0	0	0	0	0	0	0	0	97.6	0.0000	0.0000	0.0000	0.0000;
	35493	20.97	2.48	8.06	-1.03	1.04	25.2	1	21	5.07	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	35494	20.97	2.48	8.06	-1.03	1.04	25.2	1	21	6.62	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	35502	0	0	21.41	-14.47	1.04	120.6	0	100.5	45.03	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	35509	86.4	-9.6	44.03	-9.6	1.0405	103.8	1	86.5	23.31	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	35510	86.4	-9.6	44.03	-9.6	1.0405	103.8	1	86.5	23.99	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	35511	86.4	-9.6	44.03	-9.6	1.0405	103.8	1	86.5	30.83	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	35512	86.4	-9.6	44.03	-9.6	1.0405	103.8	1	86.5	10.8	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	35513	86.4	-9.6	44.03	-9.6	1.0405	103.8	1	86.5	31.22	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	35514	86.4	-9.6	44.03	-9.6	1.0405	103.8	1	86.5	30.99	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	35520	171.79	-5.54	87.55	-19.09	1.002	206.4	1	172	21.89	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	35521	171.79	-2.48	87.55	-19.09	1.002	206.4	1	172	72.85	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	35527	322.57	-121.89	605.8	-158.6	1.0532	1560	1	1300	322.55	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	35531	237.22	-27.48	110.68	-28.98	1.0285	285	1	237.5	27.57	0	0	0	0	0	0	0	0	0	0	237.5	0.0000	0.0000	0.0000	0.0000;
	35532	237.22	-24.39	110.68	-28.98	1.0305	285	1	237.5	60.08	0	0	0	0	0	0	0	0	0	0	237.5	0.0000	0.0000	0.0000	0.0000;
	35533	237.22	-28.98	110.68	-28.98	1.0291	285	1	237.5	67.72	0	0	0	0	0	0	0	0	0	0	237.5	0.0000	0.0000	0.0000	0.0000;
	35536	56.93	18.58	29.01	-6.33	1.037	68.4	1	57	9.03	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	35536	0	0	29.01	-6.33	1.037	68.4	0	57	12.23	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	35536	56.93	18.58	29.01	-6.33	1.037	68.4	1	57	12.74	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	35536	56.93	18.58	29.01	-6.33	1.037	68.4	1	57	16.46	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	35536	56.93	18.58	29.01	-6.33	1.037	68.4	1	57	28.1	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	35536	56.93	18.58	29.01	-6.33	1.037	68.4	1	57	25.08	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	36818	28.67	1.45	13.37	-3.5	1.043	34.44	1	28.7	13.36	0	0	0	0	0	0	0	0	0	0	28.7	0.0000	0.0000	0.0000	0.0000;
	36822	0	0	9.1	-1.16	1.045	28.44	0	23.7	2.99	0	0	0	0	0	0	0	0	0	0	23.7	0.0000	0.0000	0.0000	0.0000;
	36822	23.67	8.13	9.1	-1.16	1.045	28.44	1	23.7	9.17	0	0	0	0	0	0	0	0	0	0	23.7	0.0000	0.0000	0.0000	0.0000;
	36825	6.11	2.85	2.85	-0.75	1.04	7.34	1	6.12	1.28	0	0	0	0	0	0	0	0	0	0	6.12	0.0000	0.0000	0.0000	0.0000;
	36825	6.11	2.85	2.85	-0.75	1.04	7.34	1	6.12	2.15	0	0	0	0	0	0	0	0	0	0	6.12	0.0000	0.0000	0.0000	0.0000;
	36825	6.11	2.85	2.85	-0.75	1.04	7.34	1	6.12	1.34	0	0	0	0	0	0	0	0	0	0	6.12	0.0000	0.0000	0.0000	0.0000;
	36825	6.11	2.85	2.85	-0.75	1.04	7.34	1	6.12	2.26	0	0	0	0	0	0	0	0	0	0	6.12	0.0000	0.0000	0.0000	0.0000;
	36825	6.11	2.85	2.85	-0.75	1.04	7.34	1	6.12	3.01	0	0	0	0	0	0	0	0	0	0	6.12	0.0000	0.0000	0.0000	0.0000;
	36832	196.91	90.09	190.72	-49.93	1.0506	491.12	1	409.27	56.15	0	0	0	0	0	0	0	0	0	0	409.2667	0.0000	0.0000	0.0000	0.0000;
	36833	152.63	90.09	190.72	-49.93	1.0481	491.12	1	409.27	89.08	0	0	0	0	0	0	0	0	0	0	409.2667	0.0000	0.0000	0.0000	0.0000;
	36834	217.79	90.09	190.72	-49.93	1.0473	491.12	1	409.27	170.53	0	0	0	0	0	0	0	0	0	0	409.2667	0.0000	0.0000	0.0000	0.0000;
	36835	206.54	90.09	190.72	-49.93	1.0547	491.12	1	409.27	72.2	0	0	0	0	0	0	0	0	0	0	409.2667	0.0000	0.0000	0.0000	0.0000;
	36836	220.99	90.09	190.72	-49.93	1.0494	491.12	1	409.27	96.28	0	0	0	0	0	0	0	0	0	0	409.2667	0.0000	0.0000	0.0000	0.0000;
	36837	197.26	90.09	190.72	-49.93	1.0513	491.12	1	409.27	56.73	0	0	0	0	0	0	0	0	0	0	409.2667	0.0000	0.0000	0.0000	0.0000;
	36840	19.48	9.93	9.93	-2.16	1.04	23.4	1	19.5	3.98	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	36842	81.5	34.22	41.53	-9.06	1.049	97.92	1	81.6	14.83	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	36842	81.5	34.22	41.53	-9.06	1.049	97.92	1	81.6	24.13	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	36842	81.5	34.22	41.53	-9.06	1.049	97.92	1	81.6	36.15	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	36842	81.5	34.22	41.53	-9.06	1.049	97.92	1	81.6	30.34	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	36842	81.5	34.22	41.53	-9.06	1.049	97.92	1	81.6	35.94	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	36842	81.5	34.22	41.53	-9.06	1.049	97.92	1	81.6	25.43	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	36848	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.29	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	36852	238.02	37.55	121.29	-26.45	1.0484	285.96	1	238.3	114.86	0	0	0	0	0	0	0	0	0	0	238.3	0.0000	0.0000	0.0000	0.0000;
	36853	238.02	37.55	121.29	-26.45	1.0485	285.96	1	238.3	78.36	0	0	0	0	0	0	0	0	0	0	238.3	0.0000	0.0000	0.0000	0.0000;
	36854	238.02	37.55	121.29	-26.45	1.0485	285.96	1	238.3	41.51	0	0	0	0	0	0	0	0	0	0	238.3	0.0000	0.0000	0.0000	0.0000;
	36859	23.37	-1.15	8.99	-1.15	1.0135	28.08	1	23.4	8.18	0	0	0	0	0	0	0	0	0	0	23.4	0.0000	0.0000	0.0000	0.0000;
	36859	23.37	-1.15	8.99	-1.15	1.0135	28.08	1	23.4	11.7	0	0	0	0	0	0	0	0	0	0	23.4	0.0000	0.0000	0.0000	0.0000;
	36860	23.37	8.99	8.99	-1.15	1.052	28.08	1	23.4	11.66	0	0	0	0	0	0	0	0	0	0	23.4	0.0000	0.0000	0.0000	0.0000;
	36863	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.71	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36874	193.96	104.19	307.84	-80.59	1.0475	792.72	1	660.6	193.95	0	0	0	0	0	0	0	0	0	0	660.6	0.0000	0.0000	0.0000	0.0000;
	36880	174.99	263.03	284.35	-74.44	1.0164	732.24	1	610.2	174.98	0	0	0	0	0	0	0	0	0	0	610.2	0.0000	0.0000	0.0000	0.0000;
	36881	206.8	263.03	284.35	-74.44	1.0128	732.24	1	610.2	106.87	0	0	0	0	0	0	0	0	0	0	610.2	0.0000	0.0000	0.0000	0.0000;
	36882	0	0	284.35	-74.44	1.056	732.24	0	610.2	276.76	0	0	0	0	0	0	0	0	0	0	610.2	0.0000	0.0000	0.0000	0.0000;
	36883	0	0	284.35	-74.44	1.056	732.24	0	610.2	274.6	0	0	0	0	0	0	0	0	0	0	610.2	0.0000	0.0000	0.0000	0.0000;
	36887	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.3	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36892	245.43	464.43	605.8	-158.6	1.0298	1560	1	1300	245.41	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	36893	170.34	464.43	605.8	-158.6	1.0277	1560	1	1300	170.32	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	36900	230.13	56.16	117.27	-25.57	1.0237	276.48	1	230.4	54.35	0	0	0	0	0	0	0	0	0	0	230.4	0.0000	0.0000	0.0000	0.0000;
	36901	230.13	56.16	117.27	-25.57	1.0214	276.48	1	230.4	84.22	0	0	0	0	0	0	0	0	0	0	230.4	0.0000	0.0000	0.0000	0.0000;
	36902	230.13	66.67	117.27	-25.57	1.0255	276.48	1	230.4	73.35	0	0	0	0	0	0	0	0	0	0	230.4	0.0000	0.0000	0.0000	0.0000;
	36903	230.13	56.16	117.27	-25.57	1.0209	276.48	1	230.4	76.88	0	0	0	0	0	0	0	0	0	0	230.4	0.0000	0.0000	0.0000	0.0000;
	36906	4	0	0	0	1.04	4.8	1	4	0.69	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	36908	0	0	0.93	-0.24	1.04	2.4	0	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	36911	2.6	1.21	1.21	-0.32	1.04	3.12	1	2.6	0.49	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	36918	214.44	51.8	109.28	-23.83	1.0504	257.64	1	214.7	47.66	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	36919	214.44	51.8	109.28	-23.83	1.0502	257.64	1	214.7	76.5	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	36920	214.44	59.33	109.28	-23.83	1.0525	257.64	1	214.7	92.65	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	36921	214.44	51.8	109.28	-23.83	1.0484	257.64	1	214.7	75.07	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	36922	214.44	51.8	109.28	-23.83	1.0502	257.64	1	214.7	30.96	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	36923	214.44	51.8	109.28	-23.83	1.0498	257.64	1	214.7	97.91	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	36926	16.28	8.3	8.3	-1.81	1.035	19.56	1	16.3	7.59	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	36928	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.93	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	36928	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.78	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	36928	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.93	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	36928	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	1.1	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	36931	32.56	16.59	16.59	-3.62	1.04	39.12	1	32.6	15.87	0	0	0	0	0	0	0	0	0	0	32.6	0.0000	0.0000	0.0000	0.0000;
	36935	18.13	8.46	8.46	-2.21	1.046	21.78	1	18.15	8.87	0	0	0	0	0	0	0	0	0	0	18.15	0.0000	0.0000	0.0000	0.0000;
	36936	18.13	8.46	8.46	-2.21	1.046	21.78	1	18.15	4.84	0	0	0	0	0	0	0	0	0	0	18.15	0.0000	0.0000	0.0000	0.0000;
	36939	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.72	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36939	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.26	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36939	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.26	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36939	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.68	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36940	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.87	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36941	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.61	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36948	225.83	84.94	115.08	-25.1	1.037	271.32	1	226.1	35.58	0	0	0	0	0	0	0	0	0	0	226.1	0.0000	0.0000	0.0000	0.0000;
	36949	225.83	102.94	115.08	-25.1	1.04	271.32	1	226.1	56.18	0	0	0	0	0	0	0	0	0	0	226.1	0.0000	0.0000	0.0000	0.0000;
	36950	225.83	84.94	115.08	-25.1	1.0425	271.32	1	226.1	39.69	0	0	0	0	0	0	0	0	0	0	226.1	0.0000	0.0000	0.0000	0.0000;
	36953	1.1	-0.05	0.42	-0.05	1.0345	1.32	1	1.1	0.45	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	36953	1.1	-0.05	0.42	-0.05	1.0345	1.32	1	1.1	0.13	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	36956	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.26	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36956	0.6	0.28	0.28	-0.07	1.04	0.72	1	0.6	0.14	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	36957	0.6	0.28	0.28	-0.07	1.04	0.72	1	0.6	0.12	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	36962	0	0	268.62	-70.32	1.038	691.72	0	576.43	168.83	0	0	0	0	0	0	0	0	0	0	576.4333	0.0000	0.0000	0.0000	0.0000;
	36963	185.38	94.79	268.62	-70.32	1.0471	691.72	1	576.43	185.37	0	0	0	0	0	0	0	0	0	0	576.4333	0.0000	0.0000	0.0000	0.0000;
	36964	168.93	94.79	268.62	-70.32	1.0523	691.72	1	576.43	168.92	0	0	0	0	0	0	0	0	0	0	576.4333	0.0000	0.0000	0.0000	0.0000;
	36968	2.6	1	1	-0.13	1.04	3.12	1	2.6	1.29	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	36969	2.6	1	1	-0.13	1.04	3.12	1	2.6	0.63	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	36974	12.49	5.82	5.82	-1.53	1.04	15	1	12.5	5.94	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	36976	1.1	0.51	0.51	-0.13	1.04	1.32	1	1.1	0.2	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	36976	13.98	6.52	6.52	-1.71	1.04	16.8	1	14	5.52	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	36979	21.27	3.4	9.93	-2.6	1.0585	25.56	1	21.3	3.28	0	0	0	0	0	0	0	0	0	0	21.3	0.0000	0.0000	0.0000	0.0000;
	36979	21.27	3.4	9.93	-2.6	1.0585	25.56	1	21.3	5.52	0	0	0	0	0	0	0	0	0	0	21.3	0.0000	0.0000	0.0000	0.0000;
	36982	97.82	44.23	49.85	-10.87	1.044	117.52	1	97.93	10.91	0	0	0	0	0	0	0	0	0	0	97.9333	0.0000	0.0000	0.0000	0.0000;
	36982	97.82	44.23	49.85	-10.87	1.044	117.52	1	97.93	46.6	0	0	0	0	0	0	0	0	0	0	97.9333	0.0000	0.0000	0.0000	0.0000;
	36982	97.82	44.23	49.85	-10.87	1.044	117.52	1	97.93	35.92	0	0	0	0	0	0	0	0	0	0	97.9333	0.0000	0.0000	0.0000	0.0000;
	36988	0	0	12.68	-3.32	1.04	32.64	0	27.2	11.61	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	36991	0	0	3.49	-0.92	1.04	9	0	7.5	0.79	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	36996	106.07	19.52	49.49	-12.96	1.038	127.44	1	106.2	37.26	0	0	0	0	0	0	0	0	0	0	106.2	0.0000	0.0000	0.0000	0.0000;
	36999	93.89	-10.43	47.85	-10.43	1.0405	112.8	1	94	16.86	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	36999	93.89	-10.43	47.85	-10.43	1.0405	112.8	1	94	16.67	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	36999	93.89	-10.43	47.85	-10.43	1.0405	112.8	1	94	43.75	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	36999	93.89	-10.43	47.85	-10.43	1.0405	112.8	1	94	40.49	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37003	3.6	1.68	1.68	-0.44	1.04	4.32	1	3.6	0.77	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	37005	0	0	0.47	-0.12	1.04	1.2	0	1	0.35	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	37005	0	0	0.47	-0.12	1.04	1.2	0	1	0.27	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	37007	20.89	-2.32	10.65	-2.32	1.0425	25.1	1	20.92	5.65	0	0	0	0	0	0	0	0	0	0	20.9167	0.0000	0.0000	0.0000	0.0000;
	37008	20.89	10.65	10.65	-2.32	1.04	25.1	1	20.92	4.78	0	0	0	0	0	0	0	0	0	0	20.9167	0.0000	0.0000	0.0000	0.0000;
	37008	20.89	10.65	10.65	-2.32	1.04	25.1	1	20.92	2.7	0	0	0	0	0	0	0	0	0	0	20.9167	0.0000	0.0000	0.0000	0.0000;
	37008	20.89	10.65	10.65	-2.32	1.04	25.1	1	20.92	5.42	0	0	0	0	0	0	0	0	0	0	20.9167	0.0000	0.0000	0.0000	0.0000;
	37011	20.89	-2.32	10.65	-2.32	1.04	25.1	1	20.92	9.33	0	0	0	0	0	0	0	0	0	0	20.9167	0.0000	0.0000	0.0000	0.0000;
	37012	20.89	-2.32	10.65	-2.32	1.04	25.1	1	20.92	6.68	0	0	0	0	0	0	0	0	0	0	20.9167	0.0000	0.0000	0.0000	0.0000;
	37016	2.7	1.26	1.26	-0.33	1.035	3.24	1	2.7	1.28	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37016	2.7	1.26	1.26	-0.33	1.035	3.24	1	2.7	0.71	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37016	2.7	1.26	1.26	-0.33	1.035	3.24	1	2.7	0.77	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37016	2.7	1.26	1.26	-0.33	1.035	3.24	1	2.7	1.1	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37016	2.7	1.26	1.26	-0.33	1.035	3.24	1	2.7	0.9	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37022	195.27	6.57	99.51	-21.7	1.009	234.6	1	195.5	34.62	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	37023	195.27	15.26	99.51	-21.7	1.0045	234.6	1	195.5	74.2	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	37024	195.27	6.57	99.51	-21.7	0.9973	234.6	1	195.5	86.75	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	37025	195.27	6.57	99.51	-21.7	1.0031	234.6	1	195.5	29.12	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	37026	195.27	14.8	99.51	-21.7	1.0045	234.6	1	195.5	49.24	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	37034	217.04	101.26	101.26	-26.51	1.0285	260.76	1	217.3	27.9	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	37035	217.04	99.36	101.26	-26.51	1.0286	260.76	1	217.3	107.76	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	37036	217.04	99.36	101.26	-26.51	1.0229	260.76	1	217.3	57.58	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	37037	217.04	99.36	101.26	-26.51	1.0244	260.76	1	217.3	33.47	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	37038	217.04	99.36	101.26	-26.51	1.0267	260.76	1	217.3	108.21	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	37042	2.7	-0.33	1.26	-0.33	1.0475	3.24	1	2.7	0.32	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37043	2.7	-0.33	1.26	-0.33	1.0475	3.24	1	2.7	0.36	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37043	2.7	-0.33	1.26	-0.33	1.0475	3.24	1	2.7	1.01	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37044	2.7	-0.33	1.26	-0.33	1.0475	3.24	1	2.7	1.27	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37045	2.7	-0.33	1.26	-0.33	1.0475	3.24	1	2.7	1.35	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37048	10.99	5.6	5.6	-1.22	1.04	13.2	1	11	2.22	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	37055	113.73	57.96	57.96	-12.64	1.0205	136.64	1	113.87	49.69	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	37056	113.73	57.96	57.96	-12.64	1.0205	136.64	1	113.87	15.77	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	37057	113.73	57.96	57.96	-12.64	1.0205	136.64	1	113.87	32.9	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	37058	113.73	57.96	57.96	-12.64	1.0205	136.64	1	113.87	14.34	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	37059	113.73	57.96	57.96	-12.64	1.0205	136.64	1	113.87	55.07	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	37060	113.73	57.96	57.96	-12.64	1.0205	136.64	1	113.87	12.96	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	37063	58.93	5.22	30.03	-6.55	1.044	70.8	1	59	18.45	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	37063	58.93	5.22	30.03	-6.55	1.044	70.8	1	59	19.3	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	37063	58.93	5.22	30.03	-6.55	1.044	70.8	1	59	21.03	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	37063	58.93	5.22	30.03	-6.55	1.044	70.8	1	59	16.66	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	37067	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.25	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	37067	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.47	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	37071	68.92	25.23	32.15	-8.42	1.052	82.8	1	69	13.24	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	37072	68.92	20.16	32.15	-8.42	1.052	82.8	1	69	22.64	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	37073	68.92	25.52	32.15	-8.42	1.052	82.8	1	69	11.05	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	37074	68.92	20.5	32.15	-8.42	1.052	82.8	1	69	10.16	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	37075	68.92	18.42	32.15	-8.42	1.052	82.8	1	69	11.4	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	37081	220.38	292.09	292.09	-76.47	1.0079	752.16	1	626.8	220.37	0	0	0	0	0	0	0	0	0	0	626.8	0.0000	0.0000	0.0000	0.0000;
	37082	0	0	292.09	-76.47	1.0437	752.16	0	626.8	260.09	0	0	0	0	0	0	0	0	0	0	626.8	0.0000	0.0000	0.0000	0.0000;
	37083	189.24	292.09	292.09	-76.47	1.01	752.16	1	626.8	80.78	0	0	0	0	0	0	0	0	0	0	626.8	0.0000	0.0000	0.0000	0.0000;
	37089	27.62	-3.07	14.07	-3.07	1.04	33.18	1	27.65	3.21	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	37090	27.62	-3.07	14.07	-3.07	1.04	33.18	1	27.65	13.1	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	37092	27.62	12.68	14.07	-3.07	1.0245	33.18	1	27.65	5.69	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	37092	27.62	12.68	14.07	-3.07	1.0245	33.18	1	27.65	5.43	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	37095	0	0	0	0	1.04	1.8	0	1.5	0.51	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	37098	1.8	0	0	0	1.012	2.16	1	1.8	0.35	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	37099	1.1	0	0	0	1.012	1.32	1	1.1	0.37	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	37103	0	0	0.93	-0.24	1.04	2.4	0	2	0.22	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	37105	3.4	0.72	0.72	-0.49	1.04	4.08	1	3.4	1.27	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	37107	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.24	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	37107	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.29	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	37107	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.36	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	37107	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.48	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	37107	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.55	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	37107	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	37113	93.89	34.82	47.85	-10.43	1.051	112.8	1	94	43.05	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37114	93.89	22.69	47.85	-10.43	1.051	112.8	1	94	46.19	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37115	93.89	30.14	47.85	-10.43	1.051	112.8	1	94	15.85	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37116	93.89	39.45	47.85	-10.43	1.051	112.8	1	94	30.29	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37117	93.89	23.06	47.85	-10.43	1.051	112.8	1	94	33.52	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37118	93.89	29.01	47.85	-10.43	1.051	112.8	1	94	35.39	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37122	13.73	-1.68	6.41	-1.68	1.043	16.5	1	13.75	1.52	0	0	0	0	0	0	0	0	0	0	13.75	0.0000	0.0000	0.0000	0.0000;
	37122	13.73	-1.68	6.41	-1.68	1.043	16.5	1	13.75	3.29	0	0	0	0	0	0	0	0	0	0	13.75	0.0000	0.0000	0.0000	0.0000;
	37128	0	0	1.16	-0.3	1.04	3	0	2.5	1.2	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37129	0	0	1.16	-0.3	1.04	3	0	2.5	1.21	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37129	0	0	1.16	-0.3	1.04	3	0	2.5	1.07	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37132	0	0	1.16	-0.3	1.04	3	0	2.5	0.51	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37132	0	0	1.16	-0.3	1.04	3	0	2.5	0.43	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37132	0	0	1.16	-0.3	1.04	3	0	2.5	0.36	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37132	0	0	1.16	-0.3	1.04	3	0	2.5	0.63	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37132	0	0	1.16	-0.3	1.04	3	0	2.5	1.13	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37134	2.7	1.18	1.26	-0.33	1.0405	3.24	1	2.7	0.63	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37134	2.7	1.18	1.26	-0.33	1.0405	3.24	1	2.7	0.9	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37134	2.7	1.18	1.26	-0.33	1.0405	3.24	1	2.7	1.09	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37134	2.7	1.18	1.26	-0.33	1.0405	3.24	1	2.7	0.69	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37137	31.96	-3.55	16.29	-3.55	1.01	38.4	1	32	7.81	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	37141	58.18	25.34	29.65	-6.47	1.0045	69.9	1	58.25	12.44	0	0	0	0	0	0	0	0	0	0	58.25	0.0000	0.0000	0.0000	0.0000;
	37142	58.18	23.45	29.65	-6.47	1.0045	69.9	1	58.25	7	0	0	0	0	0	0	0	0	0	0	58.25	0.0000	0.0000	0.0000	0.0000;
	37145	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.61	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	37145	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.79	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	37145	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.26	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	37149	204.7	60.86	142.54	-37.32	1.0444	367.06	1	305.88	53.83	0	0	0	0	0	0	0	0	0	0	305.88	0.0000	0.0000	0.0000	0.0000;
	37150	216.28	60.86	142.54	-37.32	1.045	367.06	1	305.88	82.8	0	0	0	0	0	0	0	0	0	0	305.88	0.0000	0.0000	0.0000	0.0000;
	37151	206.7	60.86	142.54	-37.32	1.0437	367.06	1	305.88	58.83	0	0	0	0	0	0	0	0	0	0	305.88	0.0000	0.0000	0.0000	0.0000;
	37152	165.23	60.86	142.54	-37.32	1.0454	367.06	1	305.88	72.07	0	0	0	0	0	0	0	0	0	0	305.88	0.0000	0.0000	0.0000	0.0000;
	37153	0	0	142.54	-37.32	1.039	367.06	0	305.88	132.77	0	0	0	0	0	0	0	0	0	0	305.88	0.0000	0.0000	0.0000	0.0000;
	38153	28.97	13.51	13.51	-3.54	1.04	34.8	1	29	8.89	0	0	0	0	0	0	0	0	0	0	29	0.0000	0.0000	0.0000	0.0000;
	38155	24.72	12.6	12.6	-2.75	1.04	29.7	1	24.75	2.87	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	38156	24.72	12.6	12.6	-2.75	1.04	29.7	1	24.75	10.65	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	38160	15.98	8.14	8.14	-1.78	1.04	19.2	1	16	7.88	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	38161	15.98	8.14	8.14	-1.78	1.04	19.2	1	16	3.19	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	38165	18.98	8.85	8.85	-2.32	1.04	22.8	1	19	9.45	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	38171	84.9	43.26	43.26	-9.44	1.0285	102	1	85	31.18	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	38172	84.9	43.26	43.26	-9.44	1.0285	102	1	85	40.43	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	38173	84.9	43.26	43.26	-9.44	1.0285	102	1	85	36.06	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	38174	84.9	43.26	43.26	-9.44	1.0285	102	1	85	31.11	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	38175	84.9	43.26	43.26	-9.44	1.0285	102	1	85	42.21	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	38178	4.49	0.96	0.96	-0.65	1.04	5.4	1	4.5	1.39	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	38184	0	0	178.48	-46.73	1.0362	459.6	0	383	150.47	0	0	0	0	0	0	0	0	0	0	383	0.0000	0.0000	0.0000	0.0000;
	38185	208.22	178.48	178.48	-46.73	1.0285	459.6	1	383	92.46	0	0	0	0	0	0	0	0	0	0	383	0.0000	0.0000	0.0000	0.0000;
	38189	24.72	-1.63	12.6	-2.75	1.036	29.7	1	24.75	7.49	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	38189	24.72	-1.63	12.6	-2.75	1.036	29.7	1	24.75	10.47	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	38192	0	0	0.6	-0.13	1.04	1.41	0	1.17	0.22	0	0	0	0	0	0	0	0	0	0	1.175	0.0000	0.0000	0.0000	0.0000;
	38193	0	0	0.6	-0.13	1.04	1.41	0	1.17	0.24	0	0	0	0	0	0	0	0	0	0	1.175	0.0000	0.0000	0.0000	0.0000;
	38195	0	0	0.6	-0.13	1.04	1.41	0	1.17	0.19	0	0	0	0	0	0	0	0	0	0	1.175	0.0000	0.0000	0.0000	0.0000;
	38196	0	0	0.6	-0.13	1.04	1.41	0	1.17	0.13	0	0	0	0	0	0	0	0	0	0	1.175	0.0000	0.0000	0.0000	0.0000;
	38203	197.76	91.53	100.78	-21.98	1.0584	237.6	1	198	82.5	0	0	0	0	0	0	0	0	0	0	198	0.0000	0.0000	0.0000	0.0000;
	38204	197.76	91.53	100.78	-21.98	1.0639	237.6	1	198	48.49	0	0	0	0	0	0	0	0	0	0	198	0.0000	0.0000	0.0000	0.0000;
	38205	197.76	91.57	100.78	-21.98	1.057	237.6	1	198	51.31	0	0	0	0	0	0	0	0	0	0	198	0.0000	0.0000	0.0000	0.0000;
	38209	0	0	0	0	1.04	2.04	0	1.7	0.79	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	38210	3.5	0	0	0	1.04	4.2	1	3.5	1.15	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	38216	924.1	17.79	340.47	-75.87	1.0633	1110.24	1	925.2	173.16	0	0	0	0	0	0	0	0	0	0	925.2	0.0000	0.0000	0.0000	0.0000;
	38220	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.41	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38220	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.76	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38221	0.6	0.28	0.28	-0.07	1.0185	0.72	1	0.6	0.21	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	38222	0.6	0.28	0.28	-0.07	1.0185	0.72	1	0.6	0.16	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	38222	0.6	0.28	0.28	-0.07	1.0185	0.72	1	0.6	0.08	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	38223	0.6	0.28	0.28	-0.07	1.0185	0.72	1	0.6	0.27	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	38223	0.6	0.28	0.28	-0.07	1.0185	0.72	1	0.6	0.12	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	38224	0.6	0.28	0.28	-0.07	1.0185	0.72	1	0.6	0.3	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	38227	5.39	2.52	2.52	-0.66	1.04	6.48	1	5.4	1.22	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	38230	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.46	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38230	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.6	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38231	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.29	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38235	15.98	7.46	7.46	-1.95	1.0425	19.2	1	16	1.93	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	38235	2	0.93	0.93	-0.24	1.0425	2.4	1	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38238	0	0	0.47	-0.12	1.04	1.2	0	1	0.11	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	38238	2.32	1.08	1.08	-0.28	1.04	2.79	1	2.33	1.15	0	0	0	0	0	0	0	0	0	0	2.325	0.0000	0.0000	0.0000	0.0000;
	38238	2.32	1.08	1.08	-0.28	1.04	2.79	1	2.33	0.31	0	0	0	0	0	0	0	0	0	0	2.325	0.0000	0.0000	0.0000	0.0000;
	38238	2.32	1.08	1.08	-0.28	1.04	2.79	1	2.33	0.31	0	0	0	0	0	0	0	0	0	0	2.325	0.0000	0.0000	0.0000	0.0000;
	38238	2.32	1.08	1.08	-0.28	1.04	2.79	1	2.33	1.03	0	0	0	0	0	0	0	0	0	0	2.325	0.0000	0.0000	0.0000	0.0000;
	38241	31.96	14.91	14.91	-3.9	1.045	38.4	1	32	11.27	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	38241	2	0.93	0.93	-0.24	1.045	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38244	12.25	-0.94	6.24	-1.36	1.0475	14.72	1	12.27	3.24	0	0	0	0	0	0	0	0	0	0	12.2667	0.0000	0.0000	0.0000	0.0000;
	38244	12.25	-0.94	6.24	-1.36	1.0475	14.72	1	12.27	1.55	0	0	0	0	0	0	0	0	0	0	12.2667	0.0000	0.0000	0.0000	0.0000;
	38245	12.25	0.37	6.24	-1.36	1.0495	14.72	1	12.27	2.28	0	0	0	0	0	0	0	0	0	0	12.2667	0.0000	0.0000	0.0000	0.0000;
	38249	2	0.93	0.93	-0.24	1.06	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38249	2	0.93	0.93	-0.24	1.06	2.4	1	2	0.9	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38250	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38250	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.85	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38251	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.86	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38252	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38252	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.27	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38253	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.25	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38259	171.79	41.37	87.55	-19.09	1.047	206.4	1	172	57.44	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	38260	171.79	52.17	87.55	-19.09	1.0515	206.4	1	172	70.9	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	38261	171.79	71.88	87.55	-19.09	1.0546	206.4	1	172	58.49	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	38262	171.79	71.88	87.55	-19.09	1.0564	206.4	1	172	60.15	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	38265	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.51	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38265	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.41	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38265	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.49	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38268	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.58	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38268	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.28	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38269	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.32	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38273	4.39	2.05	2.05	-0.54	1.04	5.28	1	4.4	2.01	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	38274	4.39	2.05	2.05	-0.54	1.04	5.28	1	4.4	1.55	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	38279	6.59	3.36	3.36	-0.73	1.045	7.92	1	6.6	2.35	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	38279	6.59	3.36	3.36	-0.73	1.045	7.92	1	6.6	2.75	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	38282	15.98	8.14	8.14	-1.78	1.04	19.2	1	16	2.22	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	38289	24.72	12.6	12.6	-2.75	1.045	29.7	1	24.75	12.09	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	38289	24.72	12.6	12.6	-2.75	1.045	29.7	1	24.75	3.44	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	38294	0	0	119.3	-31.23	1.0367	307.2	0	256	66.74	0	0	0	0	0	0	0	0	0	0	256	0.0000	0.0000	0.0000	0.0000;
	38298	4.34	2.21	2.21	-0.48	1.04	5.22	1	4.35	1.24	0	0	0	0	0	0	0	0	0	0	4.35	0.0000	0.0000	0.0000	0.0000;
	38299	4.34	2.21	2.21	-0.48	1.04	5.22	1	4.35	1.86	0	0	0	0	0	0	0	0	0	0	4.35	0.0000	0.0000	0.0000	0.0000;
	38301	4.34	2.21	2.21	-0.48	1.04	5.22	1	4.35	1.8	0	0	0	0	0	0	0	0	0	0	4.35	0.0000	0.0000	0.0000	0.0000;
	38301	4.34	2.21	2.21	-0.48	1.04	5.22	1	4.35	1.02	0	0	0	0	0	0	0	0	0	0	4.35	0.0000	0.0000	0.0000	0.0000;
	38302	0	0	2.21	-0.48	1.04	5.22	0	4.35	1.68	0	0	0	0	0	0	0	0	0	0	4.35	0.0000	0.0000	0.0000	0.0000;
	38303	4.34	2.21	2.21	-0.48	1.04	5.22	1	4.35	1.29	0	0	0	0	0	0	0	0	0	0	4.35	0.0000	0.0000	0.0000	0.0000;
	38306	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.46	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38306	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.41	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38306	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.65	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38306	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.27	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38306	2	1.02	1.02	-0.22	1.04	2.4	1	2	1	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38309	13.36	1.21	6.23	-1.63	1.016	16.05	1	13.38	3.92	0	0	0	0	0	0	0	0	0	0	13.375	0.0000	0.0000	0.0000	0.0000;
	38309	0	0	6.23	-1.63	1.016	16.05	0	13.38	4.52	0	0	0	0	0	0	0	0	0	0	13.375	0.0000	0.0000	0.0000	0.0000;
	38310	13.36	1.29	6.23	-1.63	1.016	16.05	1	13.38	6.03	0	0	0	0	0	0	0	0	0	0	13.375	0.0000	0.0000	0.0000	0.0000;
	38311	13.36	1.18	6.23	-1.63	1.01	16.05	1	13.38	4.99	0	0	0	0	0	0	0	0	0	0	13.375	0.0000	0.0000	0.0000	0.0000;
	38318	122.85	57.32	57.32	-15.01	1.0125	147.6	1	123	54.46	0	0	0	0	0	0	0	0	0	0	123	0.0000	0.0000	0.0000	0.0000;
	38319	122.85	57.32	57.32	-15.01	1.0125	147.6	1	123	15.91	0	0	0	0	0	0	0	0	0	0	123	0.0000	0.0000	0.0000	0.0000;
	38320	122.85	57.32	57.32	-15.01	1.0125	147.6	1	123	13.45	0	0	0	0	0	0	0	0	0	0	123	0.0000	0.0000	0.0000	0.0000;
	38324	3	1.4	1.4	-0.37	1.04	3.6	1	3	0.81	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	38324	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.9	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38325	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.68	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38329	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.8	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38329	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.2	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38330	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.85	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38333	65.22	30.43	30.43	-7.97	1.038	78.36	1	65.3	21.55	0	0	0	0	0	0	0	0	0	0	65.3	0.0000	0.0000	0.0000	0.0000;
	38333	65.22	30.43	30.43	-7.97	1.038	78.36	1	65.3	31.49	0	0	0	0	0	0	0	0	0	0	65.3	0.0000	0.0000	0.0000	0.0000;
	38336	14.98	6.99	6.99	-1.83	1.04	18	1	15	5.15	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	38341	1310.04	482.67	482.67	-107.55	1.0214	1573.92	1	1311.6	372.43	0	0	0	0	0	0	0	0	0	0	1311.6	0.0000	0.0000	0.0000	0.0000;
	38345	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.45	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38346	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.88	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38348	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	0.9	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	38348	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.62	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38349	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.53	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38349	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.51	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38350	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.73	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38353	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.8	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38353	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.43	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38353	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.75	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38353	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.54	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38353	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.29	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38353	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.53	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38357	0	0	125.47	-27.36	1.04	295.8	0	246.5	37.93	0	0	0	0	0	0	0	0	0	0	246.5	0.0000	0.0000	0.0000	0.0000;
	38358	246.21	77.22	125.47	-27.36	1.048	295.8	1	246.5	61.58	0	0	0	0	0	0	0	0	0	0	246.5	0.0000	0.0000	0.0000	0.0000;
	38359	246.21	77.22	125.47	-27.36	1.0493	295.8	1	246.5	119.44	0	0	0	0	0	0	0	0	0	0	246.5	0.0000	0.0000	0.0000	0.0000;
	38363	150.32	70.13	70.13	-18.36	1.0625	180.6	1	150.5	71.76	0	0	0	0	0	0	0	0	0	0	150.5	0.0000	0.0000	0.0000	0.0000;
	38366	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.35	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38367	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.35	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38369	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.23	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38373	255.69	119.3	119.3	-31.23	1.0305	307.2	1	256	101.55	0	0	0	0	0	0	0	0	0	0	256	0.0000	0.0000	0.0000	0.0000;
	38376	0	0	0.7	-0.18	1.044	1.8	0	1.5	0.2	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	38376	16.88	1.65	7.88	-2.06	1.044	20.28	1	16.9	2.34	0	0	0	0	0	0	0	0	0	0	16.9	0.0000	0.0000	0.0000	0.0000;
	38376	16.88	1.65	7.88	-2.06	1.044	20.28	1	16.9	4.47	0	0	0	0	0	0	0	0	0	0	16.9	0.0000	0.0000	0.0000	0.0000;
	38376	16.88	1.65	7.88	-2.06	1.044	20.28	1	16.9	1.72	0	0	0	0	0	0	0	0	0	0	16.9	0.0000	0.0000	0.0000	0.0000;
	38376	0	0	7.88	-2.06	1.044	20.28	0	16.9	3.72	0	0	0	0	0	0	0	0	0	0	16.9	0.0000	0.0000	0.0000	0.0000;
	38376	16.88	1.65	7.88	-2.06	1.044	20.28	1	16.9	7.64	0	0	0	0	0	0	0	0	0	0	16.9	0.0000	0.0000	0.0000	0.0000;
	38379	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.59	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	38379	1.5	0.32	0.32	-0.22	1.04	1.8	1	1.5	0.59	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	38379	1.5	0.32	0.32	-0.22	1.04	1.8	1	1.5	0.56	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	38381	5.99	2.8	2.8	-0.73	1.04	7.2	1	6	0.95	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	38384	5.39	2.52	2.52	-0.66	1.04	6.48	1	5.4	0.71	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	38386	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.75	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38386	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.72	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38386	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.38	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38388	2.1	0	0	0	1.04	2.52	1	2.1	0.35	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	38388	7.99	0	0	0	1.04	9.6	1	8	3.42	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	38390	86.9	36.88	44.28	-9.66	1.046	104.4	1	87	30.73	0	0	0	0	0	0	0	0	0	0	87	0.0000	0.0000	0.0000	0.0000;
	38390	86.9	36.88	44.28	-9.66	1.046	104.4	1	87	35.69	0	0	0	0	0	0	0	0	0	0	87	0.0000	0.0000	0.0000	0.0000;
	38390	86.9	36.88	44.28	-9.66	1.046	104.4	1	87	19.64	0	0	0	0	0	0	0	0	0	0	87	0.0000	0.0000	0.0000	0.0000;
	38390	86.9	36.88	44.28	-9.66	1.046	104.4	1	87	34.58	0	0	0	0	0	0	0	0	0	0	87	0.0000	0.0000	0.0000	0.0000;
	38390	86.9	36.88	44.28	-9.66	1.046	104.4	1	87	13.2	0	0	0	0	0	0	0	0	0	0	87	0.0000	0.0000	0.0000	0.0000;
	38395	26.97	12.58	12.58	-3.29	1.04	32.4	1	27	6.85	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	38399	1.84	0.94	0.94	-0.2	1.05	2.21	1	1.84	0.26	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	38399	1.84	0.94	0.94	-0.2	1.05	2.21	1	1.84	0.3	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	38400	1.84	0.94	0.94	-0.2	1.05	2.21	1	1.84	0.61	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	38400	1.84	0.94	0.94	-0.2	1.05	2.21	1	1.84	0.23	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	38401	1.84	0.94	0.94	-0.2	1.05	2.21	1	1.84	0.89	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	38405	9.99	0	0	0	1.04	12	1	10	2.42	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	38406	2	0	0	0	1.04	2.4	1	2	0.48	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38407	1	0	0	0	1.04	1.2	1	1	0.16	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	38410	1.8	0.38	0.38	-0.26	1.04	2.16	1	1.8	0.76	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38410	0	0	0.38	-0.26	1.04	2.16	0	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38410	1.8	0.38	0.38	-0.26	1.04	2.16	1	1.8	0.43	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38410	2.5	0.53	0.53	-0.36	1.04	3	1	2.5	0.32	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	38411	1	0.21	0.21	-0.14	1.04	1.2	1	1	0.17	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	38412	1.8	0.38	0.38	-0.26	1.04	2.16	1	1.8	0.38	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38416	31.96	16.29	16.29	-3.55	1.04	38.4	1	32	7.84	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	38419	98.88	-12.51	21.09	-14.26	1.034	118.8	1	99	41.02	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	38421	8.99	4.19	4.19	-1.1	1.04	10.8	1	9	3.31	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	39183	4.79	-0.24	1.84	-0.24	1.04	5.76	1	4.8	1.78	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	39183	0	0	1.84	-0.24	1.04	5.76	0	4.8	1.89	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	39186	2.7	1.21	1.26	-0.33	1.04	3.24	1	2.7	0.94	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39187	2.7	1.21	1.26	-0.33	1.04	3.24	1	2.7	1.17	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39189	2.7	1.26	1.26	-0.33	1.0475	3.24	1	2.7	0.67	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39190	2.7	1.26	1.26	-0.33	1.0475	3.24	1	2.7	0.67	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39190	2.7	1.26	1.26	-0.33	1.0475	3.24	1	2.7	1.25	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39194	0	0	0.77	-0.1	1.04	2.4	0	2	0.25	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	39195	0	0	0.77	-0.1	1.04	2.4	0	2	0.21	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	39196	1.5	-0.07	0.58	-0.07	1.0405	1.8	1	1.5	0.73	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	39196	0.5	-0.02	0.19	-0.02	1.0405	0.6	1	0.5	0.22	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	39197	0	0	0.19	-0.02	1.0405	0.6	0	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	39197	0.5	-0.02	0.19	-0.02	1.0405	0.6	1	0.5	0.13	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	39198	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.09	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	39199	0	0	0.17	-0.02	1.0405	0.54	0	0.45	0.13	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	39199	0.45	-0.02	0.17	-0.02	1.0405	0.54	1	0.45	0.12	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	39200	0.45	-0.02	0.17	-0.02	1.0405	0.54	1	0.45	0.1	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	39200	0.45	-0.02	0.17	-0.02	1.0405	0.54	1	0.45	0.06	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	39201	0.4	-0.02	0.15	-0.02	1.0405	0.48	1	0.4	0.09	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	39201	0.4	-0.02	0.15	-0.02	1.0405	0.48	1	0.4	0.2	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	39202	0	0	0.15	-0.02	1.04	0.48	0	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	39206	100.18	10.65	21.36	-14.44	1.031	120.36	1	100.3	25.06	0	0	0	0	0	0	0	0	0	0	100.3	0.0000	0.0000	0.0000	0.0000;
	39210	68.92	35.12	35.12	-7.66	1.0525	82.8	1	69	32.74	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	39211	68.92	35.12	35.12	-7.66	1.05	82.8	1	69	28.74	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	39212	68.92	35.12	35.12	-7.66	1.05	82.8	1	69	10.4	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	39215	6.96	2.68	2.68	-0.34	1.046	8.36	1	6.97	2.53	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	39216	6.96	2.5	2.68	-0.34	1.044	8.36	1	6.97	0.83	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	39216	6.96	2.5	2.68	-0.34	1.044	8.36	1	6.97	1.43	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	39216	6.96	2.5	2.68	-0.34	1.044	8.36	1	6.97	0.83	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	39217	6.96	-0.34	2.68	-0.34	1.04	8.36	1	6.97	1.18	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	39218	6.96	-0.34	2.68	-0.34	1.04	8.36	1	6.97	2.46	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	39222	3	-0.15	1.15	-0.15	1.04	3.6	1	3	1.07	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	39222	0	0	1.15	-0.15	1.04	3.6	0	3	0.96	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	39222	3	-0.15	1.15	-0.15	1.04	3.6	1	3	1.27	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	39225	9.74	4.96	4.96	-1.08	1.0625	11.7	1	9.75	4.04	0	0	0	0	0	0	0	0	0	0	9.75	0.0000	0.0000	0.0000	0.0000;
	39225	9.74	4.96	4.96	-1.08	1.0625	11.7	1	9.75	4.85	0	0	0	0	0	0	0	0	0	0	9.75	0.0000	0.0000	0.0000	0.0000;
	39228	1.85	0.86	0.86	-0.23	1.04	2.22	1	1.85	0.25	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	39228	1.85	0.86	0.86	-0.23	1.04	2.22	1	1.85	0.61	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	39233	19.98	-2.22	10.18	-2.22	1.04	24	1	20	5.04	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	39233	19.98	-2.22	10.18	-2.22	1.04	24	1	20	7.17	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	39234	19.98	-2.22	10.18	-2.22	1.04	24	1	20	8.11	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	39237	22.57	-2.76	10.53	-2.76	1.036	27.12	1	22.6	4.29	0	0	0	0	0	0	0	0	0	0	22.6	0.0000	0.0000	0.0000	0.0000;
	39239	2.7	1.26	1.26	-0.33	1.0425	3.24	1	2.7	0.31	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39239	2.7	1.26	1.26	-0.33	1.0425	3.24	1	2.7	0.31	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39239	2.7	1.26	1.26	-0.33	1.0425	3.24	1	2.7	1.21	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39239	2.7	1.26	1.26	-0.33	1.0425	3.24	1	2.7	1.12	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39239	2.7	1.26	1.26	-0.33	1.0425	3.24	1	2.7	0.47	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39242	0.2	-0.01	0.08	-0.01	1.04	0.24	1	0.2	0.07	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	39243	0	0	0.08	-0.01	1.04	0.24	0	0.2	0.05	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	39245	0	0	0.46	-0.06	1.0405	1.44	0	1.2	0.42	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	39245	1.2	-0.06	0.46	-0.06	1.0405	1.44	1	1.2	0.51	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	39246	1.2	-0.06	0.46	-0.06	1.0405	1.44	1	1.2	0.59	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	39250	110.87	18.11	23.64	-15.98	1.0495	133.2	1	111	18.87	0	0	0	0	0	0	0	0	0	0	111	0.0000	0.0000	0.0000	0.0000;
	39252	19.98	4.26	4.26	-2.88	1.041	24	1	20	5.57	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	39254	31.96	6.82	6.82	-4.61	1.04	38.4	1	32	5.49	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	39256	74.71	-10.77	15.93	-10.77	1.04	89.76	1	74.8	14.71	0	0	0	0	0	0	0	0	0	0	74.8	0.0000	0.0000	0.0000	0.0000;
	39259	329.41	-1.03	126.64	-16.16	1.0493	395.76	1	329.8	72.77	0	0	0	0	0	0	0	0	0	0	329.8	0.0000	0.0000	0.0000	0.0000;
	39260	0	0	126.64	-16.16	1.038	395.76	0	329.8	130.82	0	0	0	0	0	0	0	0	0	0	329.8	0.0000	0.0000	0.0000	0.0000;
	39261	329.41	-1.03	126.64	-16.16	1.0501	395.76	1	329.8	93.63	0	0	0	0	0	0	0	0	0	0	329.8	0.0000	0.0000	0.0000	0.0000;
	39262	0	0	126.64	-16.16	1.038	395.76	0	329.8	47.09	0	0	0	0	0	0	0	0	0	0	329.8	0.0000	0.0000	0.0000	0.0000;
	39263	329.41	-1.03	126.64	-16.16	1.0526	395.76	1	329.8	130.93	0	0	0	0	0	0	0	0	0	0	329.8	0.0000	0.0000	0.0000	0.0000;
	39264	329.41	-1.03	126.64	-16.16	1.0496	395.76	1	329.8	67.86	0	0	0	0	0	0	0	0	0	0	329.8	0.0000	0.0000	0.0000	0.0000;
	39267	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.52	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	39267	0	0	0.77	-0.1	1.04	2.4	0	2	0.48	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	39271	9.43	-1.15	4.4	-1.15	1.04	11.33	1	9.44	3.99	0	0	0	0	0	0	0	0	0	0	9.44	0.0000	0.0000	0.0000	0.0000;
	39272	9.43	-1.15	4.4	-1.15	1.04	11.33	1	9.44	1.96	0	0	0	0	0	0	0	0	0	0	9.44	0.0000	0.0000	0.0000	0.0000;
	39274	9.43	-1.15	4.4	-1.15	1.04	11.33	1	9.44	4.18	0	0	0	0	0	0	0	0	0	0	9.44	0.0000	0.0000	0.0000	0.0000;
	39274	9.43	-1.15	4.4	-1.15	1.04	11.33	1	9.44	1.1	0	0	0	0	0	0	0	0	0	0	9.44	0.0000	0.0000	0.0000	0.0000;
	39275	9.43	-1.15	4.4	-1.15	1.04	11.33	1	9.44	2.39	0	0	0	0	0	0	0	0	0	0	9.44	0.0000	0.0000	0.0000	0.0000;
	39282	22.57	10.53	10.53	-2.76	1.0045	27.12	1	22.6	11.21	0	0	0	0	0	0	0	0	0	0	22.6	0.0000	0.0000	0.0000	0.0000;
	39286	0	0	2.89	-0.76	1.04	7.44	0	6.2	2.56	0	0	0	0	0	0	0	0	0	0	6.2	0.0000	0.0000	0.0000	0.0000;
	39289	23.37	-2.42	11.91	-2.6	1.039	28.08	1	23.4	10.54	0	0	0	0	0	0	0	0	0	0	23.4	0.0000	0.0000	0.0000	0.0000;
	39289	23.37	-2.42	11.91	-2.6	1.039	28.08	1	23.4	9.57	0	0	0	0	0	0	0	0	0	0	23.4	0.0000	0.0000	0.0000	0.0000;
	39289	23.37	-2.42	11.91	-2.6	1.039	28.08	1	23.4	7.92	0	0	0	0	0	0	0	0	0	0	23.4	0.0000	0.0000	0.0000	0.0000;
	39292	2.5	0.96	0.96	-0.12	1.048	3	1	2.5	0.85	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	39293	2.5	0.96	0.96	-0.12	1.048	3	1	2.5	0.32	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	39296	0	0	12.65	-8.55	1.04	71.28	0	59.4	17	0	0	0	0	0	0	0	0	0	0	59.4	0.0000	0.0000	0.0000	0.0000;
	39298	5.19	2.42	2.42	-0.63	1.04	6.24	1	5.2	0.77	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	39300	4.73	-0.23	1.82	-0.23	1.0385	5.69	1	4.74	0.64	0	0	0	0	0	0	0	0	0	0	4.74	0.0000	0.0000	0.0000	0.0000;
	39300	4.73	-0.23	1.82	-0.23	1.0385	5.69	1	4.74	1.02	0	0	0	0	0	0	0	0	0	0	4.74	0.0000	0.0000	0.0000	0.0000;
	39300	4.73	-0.23	1.82	-0.23	1.0385	5.69	1	4.74	0.53	0	0	0	0	0	0	0	0	0	0	4.74	0.0000	0.0000	0.0000	0.0000;
	39300	4.73	-0.23	1.82	-0.23	1.0385	5.69	1	4.74	1.55	0	0	0	0	0	0	0	0	0	0	4.74	0.0000	0.0000	0.0000	0.0000;
	39300	4.73	-0.23	1.82	-0.23	1.0385	5.69	1	4.74	0.9	0	0	0	0	0	0	0	0	0	0	4.74	0.0000	0.0000	0.0000	0.0000;
	39303	3	-0.15	1.15	-0.15	1.04	3.6	1	3	1.24	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	39303	0	0	1.15	-0.15	1.04	3.6	0	3	0.59	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	39304	3	-0.15	1.15	-0.15	1.04	3.6	1	3	1.36	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	39307	1	0.47	0.47	-0.12	1.0355	1.2	1	1	0.15	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	39307	3	1.4	1.4	-0.37	1.0355	3.6	1	3	1.29	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	39307	3	1.4	1.4	-0.37	1.0355	3.6	1	3	0.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	39310	5.99	-0.29	2.3	-0.29	1.04	7.2	1	6	1.12	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	39311	5.99	-0.29	2.3	-0.29	1.04	7.2	1	6	0.73	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	39316	100.68	15.62	21.47	-14.52	1.042	120.96	1	100.8	27.6	0	0	0	0	0	0	0	0	0	0	100.8	0.0000	0.0000	0.0000	0.0000;
	39320	6.29	3.21	3.21	-0.7	1.04	7.56	1	6.3	1.81	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	39321	6.29	3.21	3.21	-0.7	1.04	7.56	1	6.3	0.87	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	39326	55.93	4.81	11.93	-8.06	1.045	67.2	1	56	19.29	0	0	0	0	0	0	0	0	0	0	56	0.0000	0.0000	0.0000	0.0000;
	39327	0	0	11.93	-8.06	1.04	67.2	0	56	17.83	0	0	0	0	0	0	0	0	0	0	56	0.0000	0.0000	0.0000	0.0000;
	39331	2.4	0.92	0.92	-0.12	1.0425	2.88	1	2.4	0.92	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	39331	2.4	0.92	0.92	-0.12	1.0425	2.88	1	2.4	0.84	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	39332	2.4	0.92	0.92	-0.12	1.0425	2.88	1	2.4	0.36	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	39339	6.69	2.57	2.57	-0.33	1.04	8.04	1	6.7	1.61	0	0	0	0	0	0	0	0	0	0	6.7	0.0000	0.0000	0.0000	0.0000;
	39340	6.69	2.57	2.57	-0.33	1.04	8.04	1	6.7	2.82	0	0	0	0	0	0	0	0	0	0	6.7	0.0000	0.0000	0.0000	0.0000;
	39342	0	0	2.57	-0.33	1.04	8.04	0	6.7	1.98	0	0	0	0	0	0	0	0	0	0	6.7	0.0000	0.0000	0.0000	0.0000;
	39347	135.84	63.38	63.38	-16.59	1.0135	163.2	1	136	21.93	0	0	0	0	0	0	0	0	0	0	136	0.0000	0.0000	0.0000	0.0000;
	39348	135.84	63.38	63.38	-16.59	1.012	163.2	1	136	28.69	0	0	0	0	0	0	0	0	0	0	136	0.0000	0.0000	0.0000	0.0000;
	39349	135.84	63.38	63.38	-16.59	1.0135	163.2	1	136	48.13	0	0	0	0	0	0	0	0	0	0	136	0.0000	0.0000	0.0000	0.0000;
	39350	135.84	63.38	63.38	-16.59	1.0135	163.2	1	136	49.23	0	0	0	0	0	0	0	0	0	0	136	0.0000	0.0000	0.0000	0.0000;
	39355	1.02	-0.12	0.48	-0.12	1.0365	1.22	1	1.02	0.5	0	0	0	0	0	0	0	0	0	0	1.02	0.0000	0.0000	0.0000	0.0000;
	39355	1.02	-0.12	0.48	-0.12	1.0365	1.22	1	1.02	0.19	0	0	0	0	0	0	0	0	0	0	1.02	0.0000	0.0000	0.0000	0.0000;
	39355	1.02	-0.12	0.48	-0.12	1.0365	1.22	1	1.02	0.17	0	0	0	0	0	0	0	0	0	0	1.02	0.0000	0.0000	0.0000	0.0000;
	39355	0	0	0.48	-0.12	1.0365	1.22	0	1.02	0.16	0	0	0	0	0	0	0	0	0	0	1.02	0.0000	0.0000	0.0000	0.0000;
	39355	0	0	0.48	-0.12	1.0365	1.22	0	1.02	0.4	0	0	0	0	0	0	0	0	0	0	1.02	0.0000	0.0000	0.0000	0.0000;
	39358	74.71	8.02	15.93	-10.77	1.044	89.76	1	74.8	14.84	0	0	0	0	0	0	0	0	0	0	74.8	0.0000	0.0000	0.0000	0.0000;
	39361	25.8	-2.73	12.04	-3.15	1.04	31	1	25.83	3.53	0	0	0	0	0	0	0	0	0	0	25.8333	0.0000	0.0000	0.0000	0.0000;
	39362	0	0	12.04	-3.15	1.04	31	0	25.83	5.81	0	0	0	0	0	0	0	0	0	0	25.8333	0.0000	0.0000	0.0000	0.0000;
	39364	25.8	12.04	12.04	-3.15	1.0495	31	1	25.83	3.8	0	0	0	0	0	0	0	0	0	0	25.8333	0.0000	0.0000	0.0000	0.0000;
	39368	2.2	-0.11	0.84	-0.11	1.04	2.64	1	2.2	0.61	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	39369	2.2	-0.11	0.84	-0.11	1.04	2.64	1	2.2	0.31	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	39375	0	0	0.38	-0.26	1.04	2.16	0	1.8	0.67	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	39376	27.97	3.15	5.96	-4.03	1.04	33.6	1	28	11.42	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	39381	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.17	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	39382	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.16	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	39384	0	0	0.76	-0.17	1.04	1.8	0	1.5	0.29	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	39384	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.26	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	39385	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.34	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	39388	2.6	-0.1	1	-0.13	1.04	3.12	1	2.6	1.11	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	39388	2.6	-0.1	1	-0.13	1.04	3.12	1	2.6	1.05	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	39388	2.6	-0.1	1	-0.13	1.04	3.12	1	2.6	0.53	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	39391	2.22	0.85	0.85	-0.11	1.04	2.67	1	2.23	0.37	0	0	0	0	0	0	0	0	0	0	2.225	0.0000	0.0000	0.0000	0.0000;
	39391	2.22	0.85	0.85	-0.11	1.04	2.67	1	2.23	0.98	0	0	0	0	0	0	0	0	0	0	2.225	0.0000	0.0000	0.0000	0.0000;
	39392	2.22	0.85	0.85	-0.11	1.04	2.67	1	2.23	0.62	0	0	0	0	0	0	0	0	0	0	2.225	0.0000	0.0000	0.0000	0.0000;
	39392	2.22	0.85	0.85	-0.11	1.04	2.67	1	2.23	0.54	0	0	0	0	0	0	0	0	0	0	2.225	0.0000	0.0000	0.0000	0.0000;
	39395	1.6	0.61	0.61	-0.08	1.041	1.92	1	1.6	0.46	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	39395	1.6	0.61	0.61	-0.08	1.041	1.92	1	1.6	0.27	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	39395	1.7	0.65	0.65	-0.08	1.041	2.04	1	1.7	0.7	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	39395	1.7	0.65	0.65	-0.08	1.041	2.04	1	1.7	0.69	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	39395	2	0.77	0.77	-0.1	1.041	2.4	1	2	0.33	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	39395	0	0	1.54	-0.2	1.041	4.8	0	4	1.6	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	39395	4	1.54	1.54	-0.2	1.041	4.8	1	4	1.99	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	39398	15.98	0.11	8.14	-1.78	1.0405	19.2	1	16	6.78	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	39398	15.98	0.11	8.14	-1.78	1.0405	19.2	1	16	7.17	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	39399	15.98	0.45	8.14	-1.78	1.0405	19.2	1	16	5.19	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	39403	156.11	41.41	72.84	-19.07	1.063	187.56	1	156.3	50.98	0	0	0	0	0	0	0	0	0	0	156.3	0.0000	0.0000	0.0000	0.0000;
	39404	156.11	50.04	72.84	-19.07	1.0699	187.56	1	156.3	20.91	0	0	0	0	0	0	0	0	0	0	156.3	0.0000	0.0000	0.0000	0.0000;
	39408	8.49	3.26	3.26	-0.42	1.04	10.2	1	8.5	3.1	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	39409	8.49	3.26	3.26	-0.42	1.04	10.2	1	8.5	1.77	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	39413	101.88	13.02	21.73	-14.69	1	122.4	1	102	31.09	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	39417	63.92	13.63	13.63	-9.22	1.0285	76.8	1	64	24.03	0	0	0	0	0	0	0	0	0	0	64	0.0000	0.0000	0.0000	0.0000;
	39421	89.89	15.63	41.94	-10.98	1.0475	108	1	90	15.84	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	39422	89.89	20.38	41.94	-10.98	1.0475	108	1	90	24.36	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	39423	89.89	13.71	41.94	-10.98	1.0475	108	1	90	17.31	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	39424	89.89	16.16	41.94	-10.98	1.0475	108	1	90	21.21	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	39425	89.89	13.67	41.94	-10.98	1.0475	108	1	90	39.07	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	39428	0.45	0.17	0.17	-0.02	1.0425	0.54	1	0.45	0.08	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	39428	0.45	0.17	0.17	-0.02	1.0425	0.54	1	0.45	0.13	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	39428	0.45	0.17	0.17	-0.02	1.0425	0.54	1	0.45	0.14	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	39428	0.45	0.17	0.17	-0.02	1.0425	0.54	1	0.45	0.12	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	39428	1.5	0.58	0.58	-0.07	1.0425	1.8	1	1.5	0.37	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	39428	0	0	0.58	-0.07	1.0425	1.8	0	1.5	0.53	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	39428	1.5	0.58	0.58	-0.07	1.0425	1.8	1	1.5	0.33	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	39428	1.5	0.58	0.58	-0.07	1.0425	1.8	1	1.5	0.21	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	39428	1.5	0.58	0.58	-0.07	1.0425	1.8	1	1.5	0.63	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	39431	0	0	0.52	-0.14	1.04	1.34	0	1.12	0.25	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	39431	0	0	0.52	-0.14	1.04	1.34	0	1.12	0.18	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	39432	0	0	0.52	-0.14	1.04	1.34	0	1.12	0.15	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	39432	0	0	0.52	-0.14	1.04	1.34	0	1.12	0.24	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	39433	0	0	0.52	-0.14	1.04	1.34	0	1.12	0.43	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	39433	0	0	0.52	-0.14	1.04	1.34	0	1.12	0.33	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	39436	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.14	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	39436	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.2	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	39436	5.99	-0.29	2.3	-0.29	1.04	7.2	1	6	1	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	39436	5.99	-0.29	2.3	-0.29	1.04	7.2	1	6	1.28	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	39439	0	0	11.25	-7.6	1.04	63.36	0	52.8	8.12	0	0	0	0	0	0	0	0	0	0	52.8	0.0000	0.0000	0.0000	0.0000;
	39441	18.58	3	9.47	-2.06	1.042	22.32	1	18.6	8.9	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	39443	3	1.08	1.4	-0.37	1.038	3.6	1	3	1.35	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	39443	3	1.08	1.4	-0.37	1.038	3.6	1	3	0.65	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	39446	0	0	0.52	-0.11	1.04	1.22	0	1.02	0.28	0	0	0	0	0	0	0	0	0	0	1.02	0.0000	0.0000	0.0000	0.0000;
	39447	0	0	0.52	-0.11	1.04	1.22	0	1.02	0.43	0	0	0	0	0	0	0	0	0	0	1.02	0.0000	0.0000	0.0000	0.0000;
	39449	0	0	0.52	-0.11	1.04	1.22	0	1.02	0.33	0	0	0	0	0	0	0	0	0	0	1.02	0.0000	0.0000	0.0000	0.0000;
	39449	0	0	0.52	-0.11	1.04	1.22	0	1.02	0.18	0	0	0	0	0	0	0	0	0	0	1.02	0.0000	0.0000	0.0000	0.0000;
	39450	0	0	0.52	-0.11	1.04	1.22	0	1.02	0.43	0	0	0	0	0	0	0	0	0	0	1.02	0.0000	0.0000	0.0000	0.0000;
	39454	7.99	-0.39	3.07	-0.39	1.04	9.6	1	8	1.68	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	39455	0	0	3.07	-0.39	1.04	9.6	0	8	2.77	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	39458	2	0.27	0.93	-0.24	1.039	2.4	1	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	39458	2	0.27	0.93	-0.24	1.039	2.4	1	2	0.27	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	39458	2	0.27	0.93	-0.24	1.039	2.4	1	2	0.53	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	39458	2	0.27	0.93	-0.24	1.039	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	39460	0	0	0.71	-0.16	1.0425	1.68	0	1.4	0.44	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	39460	68.97	35.15	35.15	-7.66	1.0425	82.86	1	69.05	12.92	0	0	0	0	0	0	0	0	0	0	69.05	0.0000	0.0000	0.0000	0.0000;
	39460	68.97	35.15	35.15	-7.66	1.0425	82.86	1	69.05	7.06	0	0	0	0	0	0	0	0	0	0	69.05	0.0000	0.0000	0.0000	0.0000;
	39467	0	0	5.36	-1.4	1.04	13.8	0	11.5	4.86	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	39467	0	0	5.36	-1.4	1.04	13.8	0	11.5	2.86	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	39469	23.67	12.06	12.06	-2.63	1.038	28.44	1	23.7	11.72	0	0	0	0	0	0	0	0	0	0	23.7	0.0000	0.0000	0.0000	0.0000;
	39475	4	-0.2	1.54	-0.2	1.04	4.8	1	4	0.45	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	39475	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.69	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	39479	60.43	10.1	30.79	-6.72	1.048	72.6	1	60.5	29.16	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	39482	1.2	0.46	0.46	-0.06	1.0355	1.44	1	1.2	0.14	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	39482	1.2	0.46	0.46	-0.06	1.0355	1.44	1	1.2	0.53	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	39482	0	0	0.92	-0.12	1.0355	2.88	0	2.4	0.36	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	39482	2.4	0.92	0.92	-0.12	1.0355	2.88	1	2.4	0.88	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	39485	21.27	-0.99	9.93	-2.6	1.047	25.56	1	21.3	3.28	0	0	0	0	0	0	0	0	0	0	21.3	0.0000	0.0000	0.0000	0.0000;
	39489	2.7	0.24	1.26	-0.33	1.035	3.24	1	2.7	0.37	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39490	2.7	-0.33	1.26	-0.33	1.033	3.24	1	2.7	0.66	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39490	2.7	-0.33	1.26	-0.33	1.033	3.24	1	2.7	0.34	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39491	2.7	-0.33	1.26	-0.33	1.033	3.24	1	2.7	0.44	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39491	2.7	-0.33	1.26	-0.33	1.033	3.24	1	2.7	1.3	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	39492	0	0	0.51	-0.13	1.04	1.32	0	1.1	0.53	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	39492	0	0	0.51	-0.13	1.04	1.32	0	1.1	0.13	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	39493	0.9	-0.11	0.42	-0.11	1.033	1.08	1	0.9	0.38	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	39498	388.65	190.81	356.89	-77.83	1.0457	841.38	1	701.15	181.7	0	0	0	0	0	0	0	0	0	0	701.15	0.0000	0.0000	0.0000	0.0000;
	39499	0	0	356.89	-77.83	1.035	841.38	0	701.15	275.46	0	0	0	0	0	0	0	0	0	0	701.15	0.0000	0.0000	0.0000	0.0000;
	39502	1.83	0.85	0.85	-0.22	1.04	2.2	1	1.83	0.36	0	0	0	0	0	0	0	0	0	0	1.8333	0.0000	0.0000	0.0000	0.0000;
	39503	1.83	0.85	0.85	-0.22	1.04	2.2	1	1.83	0.85	0	0	0	0	0	0	0	0	0	0	1.8333	0.0000	0.0000	0.0000	0.0000;
	39504	1.83	0.85	0.85	-0.22	1.04	2.2	1	1.83	0.9	0	0	0	0	0	0	0	0	0	0	1.8333	0.0000	0.0000	0.0000	0.0000;
	39510	42.47	-3.59	21.65	-4.72	1.038	51.03	1	42.52	17.71	0	0	0	0	0	0	0	0	0	0	42.525	0.0000	0.0000	0.0000	0.0000;
	39510	42.47	-3.59	21.65	-4.72	1.038	51.03	1	42.52	5.46	0	0	0	0	0	0	0	0	0	0	42.525	0.0000	0.0000	0.0000	0.0000;
	39511	42.47	-4.72	21.65	-4.72	1.0375	51.03	1	42.52	17.59	0	0	0	0	0	0	0	0	0	0	42.525	0.0000	0.0000	0.0000	0.0000;
	39512	42.47	-0.99	21.65	-4.72	1.042	51.03	1	42.52	6.02	0	0	0	0	0	0	0	0	0	0	42.525	0.0000	0.0000	0.0000	0.0000;
	39516	156.11	17.95	72.84	-19.07	1.0495	187.56	1	156.3	52.2	0	0	0	0	0	0	0	0	0	0	156.3	0.0000	0.0000	0.0000	0.0000;
	39517	156.11	19.7	72.84	-19.07	1.0495	187.56	1	156.3	64.43	0	0	0	0	0	0	0	0	0	0	156.3	0.0000	0.0000	0.0000	0.0000;
	39521	17.88	6.27	8.34	-2.18	1.018	21.48	1	17.9	7.36	0	0	0	0	0	0	0	0	0	0	17.9	0.0000	0.0000	0.0000	0.0000;
	39528	0	0	12.78	-8.64	1.04	72	0	60	12.94	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	39531	0	0	4.03	-0.51	1.04	12.6	0	10.5	3.05	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	39532	10.49	4.03	4.03	-0.51	1.04	12.6	1	10.5	1.99	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	39532	10.49	4.03	4.03	-0.51	1.04	12.6	1	10.5	1.21	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	39538	14.38	3.07	3.07	-2.07	1.0395	17.28	1	14.4	4.22	0	0	0	0	0	0	0	0	0	0	14.4	0.0000	0.0000	0.0000	0.0000;
	39540	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.48	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	39541	0	0	0.58	-0.15	1.04	1.5	0	1.25	0.53	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	39542	0	0	0.58	-0.15	1.04	1.5	0	1.25	0.57	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	39546	68.92	-9.94	14.7	-9.94	1.04	82.8	1	69	19.39	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	39548	0	0	19.17	-12.96	1.04	108	0	90	42.86	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	39550	0	0	0.13	-0.02	1.04	0.4	0	0.33	0.11	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	39550	0.33	-0.02	0.13	-0.02	1.04	0.4	1	0.33	0.06	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	39550	0.33	-0.02	0.13	-0.02	1.04	0.4	1	0.33	0.16	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	39550	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.75	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	39550	0	0	1.08	-0.14	1.04	3.36	0	2.8	0.32	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	39553	2.4	-0.18	1.12	-0.29	1.034	2.88	1	2.4	0.9	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	39553	2.4	-0.18	1.12	-0.29	1.034	2.88	1	2.4	0.74	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	39556	69.92	32.62	32.62	-8.54	1.06	84	1	70	31.04	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	39561	307.73	33.38	156.82	-34.2	1.0515	369.72	1	308.1	139.53	0	0	0	0	0	0	0	0	0	0	308.1	0.0000	0.0000	0.0000	0.0000;
	39562	307.73	33.38	156.82	-34.2	1.0511	369.72	1	308.1	122.97	0	0	0	0	0	0	0	0	0	0	308.1	0.0000	0.0000	0.0000	0.0000;
	39563	307.73	33.38	156.82	-34.2	1.0508	369.72	1	308.1	35.1	0	0	0	0	0	0	0	0	0	0	308.1	0.0000	0.0000	0.0000	0.0000;
	39564	307.73	33.38	156.82	-34.2	1.0513	369.72	1	308.1	124.68	0	0	0	0	0	0	0	0	0	0	308.1	0.0000	0.0000	0.0000	0.0000;
	39565	307.73	33.38	156.82	-34.2	1.051	369.72	1	308.1	128.37	0	0	0	0	0	0	0	0	0	0	308.1	0.0000	0.0000	0.0000	0.0000;
	39566	307.73	33.38	156.82	-34.2	1.0503	369.72	1	308.1	75.46	0	0	0	0	0	0	0	0	0	0	308.1	0.0000	0.0000	0.0000	0.0000;
	39570	2.1	-0.04	1.07	-0.23	1.045	2.52	1	2.1	0.69	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	39570	24.97	-0.04	12.73	-2.78	1.045	30	1	25	8.42	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	39570	24.97	-0.04	12.73	-2.78	1.045	30	1	25	5.71	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	39574	3	-0.15	1.15	-0.15	1.04	3.6	1	3	0.9	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	39575	3	-0.15	1.15	-0.15	1.04	3.6	1	3	0.42	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	39579	1.7	0.65	0.65	-0.08	1.0525	2.04	1	1.7	0.32	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	39579	0	0	0.65	-0.08	1.0525	2.04	0	1.7	0.67	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	39580	1.7	0.65	0.65	-0.08	1.055	2.04	1	1.7	0.22	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	39580	1.7	0.65	0.65	-0.08	1.055	2.04	1	1.7	0.61	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	39584	19.98	-2.22	10.18	-2.22	1.04	24	1	20	2.4	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	39587	40.75	-1.67	20.77	-4.53	1.045	48.96	1	40.8	10.47	0	0	0	0	0	0	0	0	0	0	40.8	0.0000	0.0000	0.0000	0.0000;
	39587	40.75	-1.67	20.77	-4.53	1.045	48.96	1	40.8	10.17	0	0	0	0	0	0	0	0	0	0	40.8	0.0000	0.0000	0.0000	0.0000;
	39587	40.75	-1.67	20.77	-4.53	1.045	48.96	1	40.8	14.19	0	0	0	0	0	0	0	0	0	0	40.8	0.0000	0.0000	0.0000	0.0000;
	39590	0	0	0.73	-0.19	1.04	1.88	0	1.57	0.67	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	39591	1.56	0.73	0.73	-0.19	1.04	1.88	1	1.57	0.71	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	39593	1.56	0.73	0.73	-0.19	1.04	1.88	1	1.57	0.78	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	39593	1.56	0.73	0.73	-0.19	1.04	1.88	1	1.57	0.49	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	39594	1.56	0.73	0.73	-0.19	1.04	1.88	1	1.57	0.47	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	39594	1.56	0.73	0.73	-0.19	1.04	1.88	1	1.57	0.6	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	39598	1.57	0.54	0.6	-0.08	1.04	1.89	1	1.58	0.67	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	39599	0	0	0.6	-0.08	1.04	1.89	0	1.58	0.37	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	39601	0	0	0.6	-0.08	1.04	1.89	0	1.58	0.39	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	39602	1.57	0.6	0.6	-0.08	1.04	1.89	1	1.58	0.27	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	39610	119.86	25.56	25.56	-17.28	1.06	144	1	120	34.07	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	39613	50.34	10.74	10.74	-7.26	1.04	60.48	1	50.4	7.47	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	39615	7.49	-0.92	3.49	-0.92	1.0405	9	1	7.5	1.2	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	39618	2.4	0	0.92	-0.12	1.002	2.88	1	2.4	0.86	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	39619	2.4	-0.04	0.92	-0.12	1.002	2.88	1	2.4	0.34	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	39619	2.4	-0.04	0.92	-0.12	1.002	2.88	1	2.4	0.57	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	39623	1.81	0.85	0.85	-0.22	1.028	2.18	1	1.82	0.64	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	39623	1.81	0.85	0.85	-0.22	1.028	2.18	1	1.82	0.24	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	39624	1.81	0.85	0.85	-0.22	1.028	2.18	1	1.82	0.55	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	39624	1.81	0.85	0.85	-0.22	1.028	2.18	1	1.82	0.63	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	39625	1.81	0.85	0.85	-0.22	1.028	2.18	1	1.82	0.31	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	39625	1.81	0.85	0.85	-0.22	1.028	2.18	1	1.82	0.54	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	39630	110.27	23.52	23.52	-15.9	1.0525	132.48	1	110.4	54.98	0	0	0	0	0	0	0	0	0	0	110.4	0.0000	0.0000	0.0000	0.0000;
	39637	81.5	5.7	17.38	-11.75	1.059	97.92	1	81.6	31.89	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	39640	7.69	3.92	3.92	-0.85	1.04	9.24	1	7.7	2.03	0	0	0	0	0	0	0	0	0	0	7.7	0.0000	0.0000	0.0000	0.0000;
	39640	7.69	3.92	3.92	-0.85	1.04	9.24	1	7.7	2.11	0	0	0	0	0	0	0	0	0	0	7.7	0.0000	0.0000	0.0000	0.0000;
	39642	1.26	-0.06	0.48	-0.06	1.04	1.51	1	1.26	0.33	0	0	0	0	0	0	0	0	0	0	1.26	0.0000	0.0000	0.0000	0.0000;
	39642	1.26	-0.06	0.48	-0.06	1.04	1.51	1	1.26	0.36	0	0	0	0	0	0	0	0	0	0	1.26	0.0000	0.0000	0.0000	0.0000;
	39642	1.26	-0.06	0.48	-0.06	1.04	1.51	1	1.26	0.56	0	0	0	0	0	0	0	0	0	0	1.26	0.0000	0.0000	0.0000	0.0000;
	39642	1.26	-0.06	0.48	-0.06	1.04	1.51	1	1.26	0.41	0	0	0	0	0	0	0	0	0	0	1.26	0.0000	0.0000	0.0000	0.0000;
	39642	0	0	0.48	-0.06	1.04	1.51	0	1.26	0.15	0	0	0	0	0	0	0	0	0	0	1.26	0.0000	0.0000	0.0000	0.0000;
	39645	23.97	-2.93	11.18	-2.93	1.004	28.8	1	24	6.81	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	40700	3.73	1.14	1.74	-0.46	1.034	4.48	1	3.73	1.22	0	0	0	0	0	0	0	0	0	0	3.7333	0.0000	0.0000	0.0000	0.0000;
	40700	3.73	1.14	1.74	-0.46	1.034	4.48	1	3.73	1.45	0	0	0	0	0	0	0	0	0	0	3.7333	0.0000	0.0000	0.0000	0.0000;
	40700	3.73	1.14	1.74	-0.46	1.034	4.48	1	3.73	1.7	0	0	0	0	0	0	0	0	0	0	3.7333	0.0000	0.0000	0.0000	0.0000;
	40703	0	0	1.26	-0.33	1.04	3.24	0	2.7	0.97	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40704	0	0	1.26	-0.33	1.04	3.24	0	2.7	0.64	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40704	0	0	1.26	-0.33	1.04	3.24	0	2.7	1.31	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40705	0	0	1.26	-0.33	1.04	3.24	0	2.7	1.15	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40705	0	0	1.26	-0.33	1.04	3.24	0	2.7	1.32	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40709	0	0	5.36	-1.4	1.04	13.8	0	11.5	1.66	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	40714	169.8	38.52	86.53	-18.87	1.049	204	1	170	20.56	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	40715	169.8	38.45	86.53	-18.87	1.049	204	1	170	27.6	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	40716	169.8	39.99	86.53	-18.87	1.049	204	1	170	43.77	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	40717	169.8	35.55	86.53	-18.87	1.05	204	1	170	54.77	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	40722	135.24	382.07	382.07	-100.03	1.0061	983.88	1	819.9	135.22	0	0	0	0	0	0	0	0	0	0	819.9	0.0000	0.0000	0.0000	0.0000;
	40723	0	0	382.07	-100.03	1.0387	983.88	0	819.9	282.38	0	0	0	0	0	0	0	0	0	0	819.9	0.0000	0.0000	0.0000	0.0000;
	40724	102.65	382.07	382.07	-100.03	1.0067	983.88	1	819.9	102.63	0	0	0	0	0	0	0	0	0	0	819.9	0.0000	0.0000	0.0000	0.0000;
	40725	0	0	382.07	-100.03	1.0387	983.88	0	819.9	237.35	0	0	0	0	0	0	0	0	0	0	819.9	0.0000	0.0000	0.0000	0.0000;
	40729	32.63	1.77	16.63	-3.63	1.0225	39.2	1	32.67	4.71	0	0	0	0	0	0	0	0	0	0	32.6667	0.0000	0.0000	0.0000	0.0000;
	40729	32.63	1.77	16.63	-3.63	1.0225	39.2	1	32.67	7.71	0	0	0	0	0	0	0	0	0	0	32.6667	0.0000	0.0000	0.0000	0.0000;
	40730	32.63	2.13	16.63	-3.63	1.0225	39.2	1	32.67	12.93	0	0	0	0	0	0	0	0	0	0	32.6667	0.0000	0.0000	0.0000	0.0000;
	40733	0	0	1.35	-0.29	1.04	3.18	0	2.65	0.34	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	40733	0	0	1.35	-0.29	1.04	3.18	0	2.65	1.19	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	40733	0	0	1.35	-0.29	1.04	3.18	0	2.65	1.3	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	40733	0	0	1.35	-0.29	1.04	3.18	0	2.65	1.15	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	40735	7.96	3.48	3.71	-0.97	1.043	9.56	1	7.97	2.2	0	0	0	0	0	0	0	0	0	0	7.9667	0.0000	0.0000	0.0000	0.0000;
	40735	7.96	3.48	3.71	-0.97	1.043	9.56	1	7.97	1.26	0	0	0	0	0	0	0	0	0	0	7.9667	0.0000	0.0000	0.0000	0.0000;
	40735	7.96	3.48	3.71	-0.97	1.043	9.56	1	7.97	2.12	0	0	0	0	0	0	0	0	0	0	7.9667	0.0000	0.0000	0.0000	0.0000;
	40742	0	0	0.54	-0.07	1.04	1.68	0	1.4	0.15	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	40744	85.2	3.74	43.42	-9.47	1.044	102.36	1	85.3	25.95	0	0	0	0	0	0	0	0	0	0	85.3	0.0000	0.0000	0.0000	0.0000;
	40744	85.2	3.74	43.42	-9.47	1.044	102.36	1	85.3	41.29	0	0	0	0	0	0	0	0	0	0	85.3	0.0000	0.0000	0.0000	0.0000;
	40744	85.2	3.74	43.42	-9.47	1.044	102.36	1	85.3	8.63	0	0	0	0	0	0	0	0	0	0	85.3	0.0000	0.0000	0.0000	0.0000;
	40746	20.48	10.43	10.43	-2.28	1.04	24.6	1	20.5	8.84	0	0	0	0	0	0	0	0	0	0	20.5	0.0000	0.0000	0.0000	0.0000;
	40746	20.48	10.43	10.43	-2.28	1.04	24.6	1	20.5	5.62	0	0	0	0	0	0	0	0	0	0	20.5	0.0000	0.0000	0.0000	0.0000;
	40746	20.48	10.43	10.43	-2.28	1.04	24.6	1	20.5	9.54	0	0	0	0	0	0	0	0	0	0	20.5	0.0000	0.0000	0.0000	0.0000;
	40748	0	0	1.26	-0.33	1.04	3.24	0	2.7	1.1	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40748	0	0	1.26	-0.33	1.04	3.24	0	2.7	0.59	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40748	0	0	1.26	-0.33	1.04	3.24	0	2.7	0.58	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40749	0	0	1.26	-0.33	1.04	3.24	0	2.7	0.37	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40750	0	0	1.26	-0.33	1.04	3.24	0	2.7	0.98	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40755	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.6	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	40761	195.77	55.66	99.76	-21.76	1.0496	235.2	1	196	20.92	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	40762	195.77	55.66	99.76	-21.76	1.0536	235.2	1	196	40.59	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	40763	195.77	55.66	99.76	-21.76	1.0554	235.2	1	196	47.42	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	40764	195.77	59.68	99.76	-21.76	1.0535	235.2	1	196	82.67	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	40765	195.77	55.66	99.76	-21.76	1.0531	235.2	1	196	62.88	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	40766	195.77	55.66	99.76	-21.76	1.0497	235.2	1	196	74.39	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	40769	24.77	-2.75	12.62	-2.75	1.037	29.76	1	24.8	7.18	0	0	0	0	0	0	0	0	0	0	24.8	0.0000	0.0000	0.0000	0.0000;
	40774	79.9	37.28	37.28	-9.76	1.043	96	1	80	10.48	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	40778	169.8	-18.87	86.53	-18.87	1.0285	204	1	170	45.06	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	40779	169.8	-18.87	86.53	-18.87	1.0245	204	1	170	46.25	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	40780	169.8	-7.48	86.53	-18.87	1.0323	204	1	170	24.81	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	40784	0	0	1.02	-0.22	1.04	2.4	0	2	0.34	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	40787	33.56	17.1	17.1	-3.73	1.0435	40.32	1	33.6	4.42	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	40788	33.56	17.1	17.1	-3.73	1.039	40.32	1	33.6	12.54	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	40788	33.56	17.1	17.1	-3.73	1.039	40.32	1	33.6	12.03	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	40788	33.56	17.1	17.1	-3.73	1.039	40.32	1	33.6	4.92	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	40791	20.91	9.75	9.75	-2.55	1.043	25.12	1	20.93	7.68	0	0	0	0	0	0	0	0	0	0	20.9333	0.0000	0.0000	0.0000	0.0000;
	40791	20.91	9.75	9.75	-2.55	1.043	25.12	1	20.93	3.57	0	0	0	0	0	0	0	0	0	0	20.9333	0.0000	0.0000	0.0000	0.0000;
	40791	20.91	9.75	9.75	-2.55	1.043	25.12	1	20.93	2.53	0	0	0	0	0	0	0	0	0	0	20.9333	0.0000	0.0000	0.0000	0.0000;
	40793	3.7	1.88	1.88	-0.41	1.04	4.44	1	3.7	0.72	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	40796	89.29	-9.92	45.5	-9.92	1.038	107.28	1	89.4	42.07	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	40797	89.29	-9.92	45.5	-9.92	1.038	107.28	1	89.4	10.39	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	40798	89.29	-9.92	45.5	-9.92	1.038	107.28	1	89.4	30.29	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	40799	89.29	-9.92	45.5	-9.92	1.038	107.28	1	89.4	11.29	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	40802	0	0	1.02	-0.22	1.04	2.4	0	2	0.69	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	40805	249.7	59.15	127.25	-27.75	1.063	300	1	250	51.66	0	0	0	0	0	0	0	0	0	0	250	0.0000	0.0000	0.0000	0.0000;
	40807	0.3	0.12	0.12	-0.01	1.04	0.36	1	0.3	0.11	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	40807	0.3	0.12	0.12	-0.01	1.04	0.36	1	0.3	0.08	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	40807	0.3	0.12	0.12	-0.01	1.04	0.36	1	0.3	0.07	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	40807	0.3	0.12	0.12	-0.01	1.04	0.36	1	0.3	0.13	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	40807	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.04	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	40807	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.07	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	40807	0	0	0.15	-0.02	1.04	0.48	0	0.4	0.05	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	40807	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	40814	15.98	7.46	7.46	-1.95	1.0245	19.2	1	16	2.97	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	40814	15.98	7.46	7.46	-1.95	1.0245	19.2	1	16	7.74	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	40815	15.98	7.46	7.46	-1.95	1.0245	19.2	1	16	3.09	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	40815	15.98	7.46	7.46	-1.95	1.0245	19.2	1	16	5.83	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	40818	0.5	0.23	0.23	-0.06	1.04	0.6	1	0.5	0.11	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	40818	0.5	0.23	0.23	-0.06	1.04	0.6	1	0.5	0.14	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	40818	0	0	0.88	-0.23	1.04	2.26	0	1.88	0.69	0	0	0	0	0	0	0	0	0	0	1.88	0.0000	0.0000	0.0000	0.0000;
	40818	0	0	0.88	-0.23	1.04	2.26	0	1.88	0.8	0	0	0	0	0	0	0	0	0	0	1.88	0.0000	0.0000	0.0000	0.0000;
	40818	0	0	0.88	-0.23	1.04	2.26	0	1.88	0.67	0	0	0	0	0	0	0	0	0	0	1.88	0.0000	0.0000	0.0000	0.0000;
	40818	0	0	0.88	-0.23	1.04	2.26	0	1.88	0.64	0	0	0	0	0	0	0	0	0	0	1.88	0.0000	0.0000	0.0000	0.0000;
	40818	0	0	0.88	-0.23	1.04	2.26	0	1.88	0.28	0	0	0	0	0	0	0	0	0	0	1.88	0.0000	0.0000	0.0000	0.0000;
	40820	0.32	0.12	0.12	-0.02	1.04	0.39	1	0.33	0.07	0	0	0	0	0	0	0	0	0	0	0.325	0.0000	0.0000	0.0000	0.0000;
	40820	0	0	0.28	-0.04	1.04	0.88	0	0.73	0.16	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	40820	0	0	0.12	-0.02	1.04	0.39	0	0.33	0.12	0	0	0	0	0	0	0	0	0	0	0.325	0.0000	0.0000	0.0000	0.0000;
	40820	0.32	0.12	0.12	-0.02	1.04	0.39	1	0.33	0.11	0	0	0	0	0	0	0	0	0	0	0.325	0.0000	0.0000	0.0000	0.0000;
	40820	0.32	0.12	0.12	-0.02	1.04	0.39	1	0.33	0.08	0	0	0	0	0	0	0	0	0	0	0.325	0.0000	0.0000	0.0000	0.0000;
	40820	0	0	0.28	-0.04	1.04	0.88	0	0.73	0.35	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	40820	0.73	0.28	0.28	-0.04	1.04	0.88	1	0.73	0.31	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	40820	0.73	0.28	0.28	-0.04	1.04	0.88	1	0.73	0.12	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	40820	0.73	0.28	0.28	-0.04	1.04	0.88	1	0.73	0.2	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	40820	0.73	0.28	0.28	-0.04	1.04	0.88	1	0.73	0.17	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	40823	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.92	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40823	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	1.01	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40824	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.81	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40824	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	1.19	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40825	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.57	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40831	182.85	51.26	120.46	-31.54	1.0445	310.2	1	258.5	70.14	0	0	0	0	0	0	0	0	0	0	258.5	0.0000	0.0000	0.0000	0.0000;
	40832	170.69	51.26	120.46	-31.54	1.0449	310.2	1	258.5	39.75	0	0	0	0	0	0	0	0	0	0	258.5	0.0000	0.0000	0.0000	0.0000;
	40833	228.12	66.07	120.46	-31.54	1.0485	310.2	1	258.5	108.14	0	0	0	0	0	0	0	0	0	0	258.5	0.0000	0.0000	0.0000	0.0000;
	40836	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.36	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40836	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.53	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40836	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.33	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40836	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.79	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40836	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	1.2	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40841	1215.55	169.51	447.86	-99.79	1.0493	1460.4	1	1217	542.86	0	0	0	0	0	0	0	0	0	0	1217	0.0000	0.0000	0.0000	0.0000;
	40844	1.25	0.58	0.58	-0.15	1.043	1.5	1	1.25	0.51	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	40844	1.25	0.58	0.58	-0.15	1.043	1.5	1	1.25	0.58	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	40845	1.25	0.31	0.58	-0.15	1.04	1.5	1	1.25	0.29	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	40846	1.25	0.31	0.58	-0.15	1.04	1.5	1	1.25	0.19	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	40851	8.89	-0.4	4.53	-0.99	1.029	10.68	1	8.9	2.61	0	0	0	0	0	0	0	0	0	0	8.9	0.0000	0.0000	0.0000	0.0000;
	40851	8.89	-0.4	4.53	-0.99	1.029	10.68	1	8.9	1.93	0	0	0	0	0	0	0	0	0	0	8.9	0.0000	0.0000	0.0000	0.0000;
	40852	8.89	-0.38	4.53	-0.99	1.029	10.68	1	8.9	2.61	0	0	0	0	0	0	0	0	0	0	8.9	0.0000	0.0000	0.0000	0.0000;
	40852	8.89	-0.38	4.53	-0.99	1.029	10.68	1	8.9	1.42	0	0	0	0	0	0	0	0	0	0	8.9	0.0000	0.0000	0.0000	0.0000;
	40853	8.89	0.32	4.53	-0.99	1.0365	10.68	1	8.9	2.41	0	0	0	0	0	0	0	0	0	0	8.9	0.0000	0.0000	0.0000	0.0000;
	40856	0.87	0.33	0.33	-0.04	1.04	1.04	1	0.87	0.25	0	0	0	0	0	0	0	0	0	0	0.8667	0.0000	0.0000	0.0000	0.0000;
	40856	0.87	0.33	0.33	-0.04	1.04	1.04	1	0.87	0.33	0	0	0	0	0	0	0	0	0	0	0.8667	0.0000	0.0000	0.0000	0.0000;
	40856	0	0	0.33	-0.04	1.04	1.04	0	0.87	0.3	0	0	0	0	0	0	0	0	0	0	0.8667	0.0000	0.0000	0.0000	0.0000;
	40859	188.47	87.58	96.05	-20.95	1.0088	226.44	1	188.7	24.01	0	0	0	0	0	0	0	0	0	0	188.7	0.0000	0.0000	0.0000	0.0000;
	40860	188.47	79.92	96.05	-20.95	1.0045	226.44	1	188.7	79.92	0	0	0	0	0	0	0	0	0	0	188.7	0.0000	0.0000	0.0000	0.0000;
	40866	196.7	100.24	100.24	-21.86	1.0092	236.32	1	196.93	76.2	0	0	0	0	0	0	0	0	0	0	196.9333	0.0000	0.0000	0.0000	0.0000;
	40867	196.7	100.24	100.24	-21.86	1.0118	236.32	1	196.93	97.88	0	0	0	0	0	0	0	0	0	0	196.9333	0.0000	0.0000	0.0000	0.0000;
	40868	196.7	100.24	100.24	-21.86	1.0137	236.32	1	196.93	88.21	0	0	0	0	0	0	0	0	0	0	196.9333	0.0000	0.0000	0.0000	0.0000;
	40872	0	0	0.93	-0.24	1.04	2.4	0	2	0.97	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	40874	21.91	10.22	10.22	-2.68	1.04	26.32	1	21.93	4.43	0	0	0	0	0	0	0	0	0	0	21.9333	0.0000	0.0000	0.0000	0.0000;
	40874	21.91	10.22	10.22	-2.68	1.04	26.32	1	21.93	9.7	0	0	0	0	0	0	0	0	0	0	21.9333	0.0000	0.0000	0.0000	0.0000;
	40874	21.91	10.22	10.22	-2.68	1.04	26.32	1	21.93	4.7	0	0	0	0	0	0	0	0	0	0	21.9333	0.0000	0.0000	0.0000	0.0000;
	40877	1.27	0.59	0.59	-0.15	1.04	1.52	1	1.27	0.25	0	0	0	0	0	0	0	0	0	0	1.2667	0.0000	0.0000	0.0000	0.0000;
	40877	1.27	0.59	0.59	-0.15	1.04	1.52	1	1.27	0.48	0	0	0	0	0	0	0	0	0	0	1.2667	0.0000	0.0000	0.0000	0.0000;
	40878	0	0	0.59	-0.15	1.04	1.52	0	1.27	0.39	0	0	0	0	0	0	0	0	0	0	1.2667	0.0000	0.0000	0.0000	0.0000;
	40882	5.99	3.05	3.05	-0.67	1.04	7.2	1	6	1.18	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	40884	0	0	1.02	-0.22	1.04	2.4	0	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	40884	0	0	1.02	-0.22	1.04	2.4	0	2	0.49	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	40884	0	0	1.02	-0.22	1.04	2.4	0	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	40884	0	0	1.02	-0.22	1.04	2.4	0	2	0.83	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	40884	0	0	1.02	-0.22	1.04	2.4	0	2	0.22	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	40886	2.7	1.26	1.26	-0.33	1.043	3.24	1	2.7	1.18	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40886	2.7	1.26	1.26	-0.33	1.043	3.24	1	2.7	0.75	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40886	2.7	1.26	1.26	-0.33	1.043	3.24	1	2.7	1.21	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40886	2.7	1.26	1.26	-0.33	1.043	3.24	1	2.7	0.44	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40886	2.7	1.26	1.26	-0.33	1.043	3.24	1	2.7	0.79	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40888	71.02	18.41	36.19	-7.89	1.04	85.32	1	71.1	34.41	0	0	0	0	0	0	0	0	0	0	71.1	0.0000	0.0000	0.0000	0.0000;
	40888	71.02	18.41	36.19	-7.89	1.04	85.32	1	71.1	32.61	0	0	0	0	0	0	0	0	0	0	71.1	0.0000	0.0000	0.0000	0.0000;
	40890	10.59	-1.18	5.4	-1.18	1.0405	12.72	1	10.6	3.34	0	0	0	0	0	0	0	0	0	0	10.6	0.0000	0.0000	0.0000	0.0000;
	40890	10.59	-1.18	5.4	-1.18	1.0405	12.72	1	10.6	1.17	0	0	0	0	0	0	0	0	0	0	10.6	0.0000	0.0000	0.0000	0.0000;
	40893	810.83	-55.29	298.74	-66.57	1.033	974.16	1	811.8	238.34	0	0	0	0	0	0	0	0	0	0	811.8	0.0000	0.0000	0.0000	0.0000;
	40897	66.12	16.36	30.85	-8.08	1.0525	79.44	1	66.2	32.36	0	0	0	0	0	0	0	0	0	0	66.2	0.0000	0.0000	0.0000	0.0000;
	40898	66.12	12.47	30.85	-8.08	1.048	79.44	1	66.2	12.84	0	0	0	0	0	0	0	0	0	0	66.2	0.0000	0.0000	0.0000	0.0000;
	40899	66.12	19.41	30.85	-8.08	1.0525	79.44	1	66.2	13.49	0	0	0	0	0	0	0	0	0	0	66.2	0.0000	0.0000	0.0000	0.0000;
	40900	66.12	16.23	30.85	-8.08	1.0525	79.44	1	66.2	19.28	0	0	0	0	0	0	0	0	0	0	66.2	0.0000	0.0000	0.0000	0.0000;
	40901	66.12	15.11	30.85	-8.08	1.0525	79.44	1	66.2	24.18	0	0	0	0	0	0	0	0	0	0	66.2	0.0000	0.0000	0.0000	0.0000;
	40905	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.11	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	40906	4.99	2.55	2.55	-0.55	1.04	6	1	5	2.06	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	40908	4.99	2.55	2.55	-0.55	1.06	6	1	5	0.65	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	40911	0	0	1.02	-0.22	1.04	2.4	0	2	0.6	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	40911	0	0	1.02	-0.22	1.04	2.4	0	2	0.21	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	40914	14.28	7.28	7.28	-1.59	1.04	17.16	1	14.3	3.37	0	0	0	0	0	0	0	0	0	0	14.3	0.0000	0.0000	0.0000	0.0000;
	40918	53.84	27.44	27.44	-5.98	1.045	64.68	1	53.9	23.01	0	0	0	0	0	0	0	0	0	0	53.9	0.0000	0.0000	0.0000	0.0000;
	40919	53.84	27.44	27.44	-5.98	1.045	64.68	1	53.9	11.51	0	0	0	0	0	0	0	0	0	0	53.9	0.0000	0.0000	0.0000	0.0000;
	40920	53.84	27.44	27.44	-5.98	1.045	64.68	1	53.9	6.48	0	0	0	0	0	0	0	0	0	0	53.9	0.0000	0.0000	0.0000	0.0000;
	40924	22.97	-1.32	11.71	-2.55	1.041	27.6	1	23	9.28	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	40927	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.49	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	40927	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.68	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	40930	0.55	0.21	0.21	-0.03	1.04	0.66	1	0.55	0.26	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	40930	0.55	0.21	0.21	-0.03	1.04	0.66	1	0.55	0.15	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	40931	0.55	0.21	0.21	-0.03	1.04	0.66	1	0.55	0.16	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	40932	0.55	0.21	0.21	-0.03	1.04	0.66	1	0.55	0.11	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	40933	0	0	0.06	-0.01	1.0625	0.18	0	0.15	0.03	0	0	0	0	0	0	0	0	0	0	0.15	0.0000	0.0000	0.0000	0.0000;
	40933	0.15	0.06	0.06	-0.01	1.0625	0.18	1	0.15	0.04	0	0	0	0	0	0	0	0	0	0	0.15	0.0000	0.0000	0.0000	0.0000;
	40937	4.79	-0.48	2.44	-0.53	1.0285	5.76	1	4.8	1.79	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	40937	4.79	-0.48	2.44	-0.53	1.0285	5.76	1	4.8	2.25	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	40938	4.79	1.02	2.44	-0.53	1.0305	5.76	1	4.8	1.87	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	40939	4.79	1.03	2.44	-0.53	1.0305	5.76	1	4.8	0.88	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	40942	4.84	2.47	2.47	-0.54	1.04	5.82	1	4.85	1.24	0	0	0	0	0	0	0	0	0	0	4.85	0.0000	0.0000	0.0000	0.0000;
	40942	4.84	2.47	2.47	-0.54	1.04	5.82	1	4.85	0.65	0	0	0	0	0	0	0	0	0	0	4.85	0.0000	0.0000	0.0000	0.0000;
	40946	0	0	242.44	-63.47	1.047	624.32	0	520.27	182.36	0	0	0	0	0	0	0	0	0	0	520.2667	0.0000	0.0000	0.0000	0.0000;
	40947	0	0	242.44	-63.47	1.047	624.32	0	520.27	208.18	0	0	0	0	0	0	0	0	0	0	520.2667	0.0000	0.0000	0.0000	0.0000;
	40948	154.41	234.91	242.44	-63.47	1.0641	624.32	1	520.27	154.4	0	0	0	0	0	0	0	0	0	0	520.2667	0.0000	0.0000	0.0000	0.0000;
	40952	15.98	7.46	7.46	-1.95	1.05	19.2	1	16	2.97	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	40952	15.98	7.46	7.46	-1.95	1.05	19.2	1	16	5.19	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	40953	15.98	7.46	7.46	-1.95	1.05	19.2	1	16	7.22	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	40953	15.98	7.46	7.46	-1.95	1.05	19.2	1	16	4.8	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	40956	15.98	8.14	8.14	-1.78	1.04	19.2	1	16	5.7	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	40956	15.98	8.14	8.14	-1.78	1.04	19.2	1	16	2.03	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	40956	15.98	8.14	8.14	-1.78	1.04	19.2	1	16	2.77	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	40956	15.98	8.14	8.14	-1.78	1.04	19.2	1	16	1.76	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	40958	1.2	0.46	0.46	-0.06	1.04	1.44	1	1.2	0.14	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	40958	1.2	0.46	0.46	-0.06	1.04	1.44	1	1.2	0.49	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	40958	1.2	0.46	0.46	-0.06	1.04	1.44	1	1.2	0.13	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	40958	0	0	0.46	-0.06	1.04	1.44	0	1.2	0.51	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	40958	1.2	0.46	0.46	-0.06	1.04	1.44	1	1.2	0.13	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	40958	1.2	0.46	0.46	-0.06	1.04	1.44	1	1.2	0.29	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	40964	282.26	120.38	143.84	-31.37	1.0309	339.12	1	282.6	71.17	0	0	0	0	0	0	0	0	0	0	282.6	0.0000	0.0000	0.0000	0.0000;
	40967	0	0	2.33	-0.61	1.04	6	0	5	1.1	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	40969	54.93	25.63	25.63	-6.71	1.0455	66	1	55	17.19	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	40974	0	0	9.79	-2.56	1.04	25.2	0	21	6.99	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	40976	0	0	1.43	-0.31	1.04	3.36	0	2.8	0.4	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	40980	1141.29	183.59	420.5	-93.7	1.0673	1371.18	1	1142.65	307.88	0	0	0	0	0	0	0	0	0	0	1142.65	0.0000	0.0000	0.0000	0.0000;
	40981	1141.29	183.59	420.5	-93.7	1.0646	1371.18	1	1142.65	479.79	0	0	0	0	0	0	0	0	0	0	1142.65	0.0000	0.0000	0.0000	0.0000;
	40985	3.71	-0.41	1.89	-0.41	1.036	4.46	1	3.72	0.39	0	0	0	0	0	0	0	0	0	0	3.7167	0.0000	0.0000	0.0000	0.0000;
	40985	3.71	-0.41	1.89	-0.41	1.036	4.46	1	3.72	1.81	0	0	0	0	0	0	0	0	0	0	3.7167	0.0000	0.0000	0.0000	0.0000;
	40986	3.71	-0.41	1.89	-0.41	1.036	4.46	1	3.72	1.28	0	0	0	0	0	0	0	0	0	0	3.7167	0.0000	0.0000	0.0000	0.0000;
	40986	3.71	-0.41	1.89	-0.41	1.036	4.46	1	3.72	0.63	0	0	0	0	0	0	0	0	0	0	3.7167	0.0000	0.0000	0.0000	0.0000;
	40987	3.71	-0.41	1.89	-0.41	1.036	4.46	1	3.72	0.96	0	0	0	0	0	0	0	0	0	0	3.7167	0.0000	0.0000	0.0000	0.0000;
	40987	0	0	1.89	-0.41	1.036	4.46	0	3.72	1.81	0	0	0	0	0	0	0	0	0	0	3.7167	0.0000	0.0000	0.0000	0.0000;
	40992	85.2	37.7	43.42	-9.47	1.0285	102.36	1	85.3	14.26	0	0	0	0	0	0	0	0	0	0	85.3	0.0000	0.0000	0.0000	0.0000;
	40993	85.2	35.05	43.42	-9.47	1.0285	102.36	1	85.3	33.28	0	0	0	0	0	0	0	0	0	0	85.3	0.0000	0.0000	0.0000	0.0000;
	40994	85.2	38.42	43.42	-9.47	1.0285	102.36	1	85.3	24.82	0	0	0	0	0	0	0	0	0	0	85.3	0.0000	0.0000	0.0000	0.0000;
	40997	73.01	37.21	37.21	-8.11	1.05	87.72	1	73.1	34.04	0	0	0	0	0	0	0	0	0	0	73.1	0.0000	0.0000	0.0000	0.0000;
	41001	18.58	8.67	8.67	-2.27	1.04	22.32	1	18.6	3.99	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	41004	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.47	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	41007	84.9	43.26	43.26	-9.44	1.0435	102	1	85	28.58	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	41007	84.9	43.26	43.26	-9.44	1.0435	102	1	85	41	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	41007	84.9	43.26	43.26	-9.44	1.0435	102	1	85	26.31	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	41007	84.9	43.26	43.26	-9.44	1.0435	102	1	85	30.92	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	41014	252.53	50.26	151.59	-39.69	1.0573	390.36	1	325.3	144.35	0	0	0	0	0	0	0	0	0	0	325.3	0.0000	0.0000	0.0000	0.0000;
	41015	214.17	50.26	151.59	-39.69	1.0526	390.36	1	325.3	48.45	0	0	0	0	0	0	0	0	0	0	325.3	0.0000	0.0000	0.0000	0.0000;
	41018	3	1.53	1.53	-0.33	1.04	3.6	1	3	1.38	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	41021	0	0	0.51	-0.11	1.04	1.2	0	1	0.19	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	41021	0	0	0.51	-0.11	1.04	1.2	0	1	0.12	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	41029	115	38.22	53.65	-14.05	1.049	138.16	1	115.13	43.85	0	0	0	0	0	0	0	0	0	0	115.1333	0.0000	0.0000	0.0000	0.0000;
	41030	115	47.63	53.65	-14.05	1.0515	138.16	1	115.13	13.92	0	0	0	0	0	0	0	0	0	0	115.1333	0.0000	0.0000	0.0000	0.0000;
	41031	115	46.2	53.65	-14.05	1.054	138.16	1	115.13	57.11	0	0	0	0	0	0	0	0	0	0	115.1333	0.0000	0.0000	0.0000	0.0000;
	41036	26.67	13.59	13.59	-2.96	1.043	32.04	1	26.7	12.45	0	0	0	0	0	0	0	0	0	0	26.7	0.0000	0.0000	0.0000	0.0000;
	41037	26.67	13.59	13.59	-2.96	1.0265	32.04	1	26.7	11.12	0	0	0	0	0	0	0	0	0	0	26.7	0.0000	0.0000	0.0000	0.0000;
	41037	26.67	13.59	13.59	-2.96	1.0265	32.04	1	26.7	4.92	0	0	0	0	0	0	0	0	0	0	26.7	0.0000	0.0000	0.0000	0.0000;
	41038	26.67	13.59	13.59	-2.96	1.0265	32.04	1	26.7	6.28	0	0	0	0	0	0	0	0	0	0	26.7	0.0000	0.0000	0.0000	0.0000;
	41038	26.67	13.59	13.59	-2.96	1.0265	32.04	1	26.7	4	0	0	0	0	0	0	0	0	0	0	26.7	0.0000	0.0000	0.0000	0.0000;
	41039	26.67	13.59	13.59	-2.96	1.0265	32.04	1	26.7	6.67	0	0	0	0	0	0	0	0	0	0	26.7	0.0000	0.0000	0.0000	0.0000;
	41043	3.5	1.78	1.78	-0.39	1.04	4.2	1	3.5	1.15	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	41046	2.15	0.83	0.83	-0.11	1.04	2.58	1	2.15	0.95	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	41047	2.15	0.83	0.83	-0.11	1.04	2.58	1	2.15	0.45	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	41052	23.97	10.39	11.18	-2.93	1.028	28.8	1	24	5.3	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	41059	257.53	120.15	120.15	-31.46	1.0136	309.4	1	257.83	72.28	0	0	0	0	0	0	0	0	0	0	257.8333	0.0000	0.0000	0.0000	0.0000;
	41060	221.21	120.15	120.15	-31.46	1.0149	309.4	1	257.83	76.26	0	0	0	0	0	0	0	0	0	0	257.8333	0.0000	0.0000	0.0000	0.0000;
	41061	227.56	120.15	120.15	-31.46	1.0137	309.4	1	257.83	108.01	0	0	0	0	0	0	0	0	0	0	257.8333	0.0000	0.0000	0.0000	0.0000;
	41062	257.53	120.15	120.15	-31.46	1.0139	309.4	1	257.83	78.06	0	0	0	0	0	0	0	0	0	0	257.8333	0.0000	0.0000	0.0000	0.0000;
	41063	257.53	120.15	120.15	-31.46	1.0205	309.4	1	257.83	53.73	0	0	0	0	0	0	0	0	0	0	257.8333	0.0000	0.0000	0.0000	0.0000;
	41064	257.53	120.15	120.15	-31.46	1.0205	309.4	1	257.83	88.61	0	0	0	0	0	0	0	0	0	0	257.8333	0.0000	0.0000	0.0000	0.0000;
	41067	2.7	-0.33	1.26	-0.33	1.038	3.24	1	2.7	0.58	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	41067	2.7	-0.33	1.26	-0.33	1.038	3.24	1	2.7	0.44	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	41067	2.7	-0.33	1.26	-0.33	1.038	3.24	1	2.7	0.6	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	41067	2.7	-0.33	1.26	-0.33	1.038	3.24	1	2.7	1.2	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	41074	4	2.04	2.04	-0.44	1.04	4.8	1	4	1.7	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	41078	135.37	-69.4	325.03	-85.1	1.0369	837	1	697.5	135.36	0	0	0	0	0	0	0	0	0	0	697.5	0.0000	0.0000	0.0000	0.0000;
	41079	245.58	-69.4	325.03	-85.1	1.0398	837	1	697.5	245.57	0	0	0	0	0	0	0	0	0	0	697.5	0.0000	0.0000	0.0000	0.0000;
	41084	154.52	39.14	72.09	-18.87	1.0315	185.64	1	154.7	19.94	0	0	0	0	0	0	0	0	0	0	154.7	0.0000	0.0000	0.0000	0.0000;
	41088	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.45	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	41089	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.64	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	41091	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.34	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	41095	3.8	1.93	1.93	-0.42	1.04	4.56	1	3.8	1.06	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	41096	0	0	0.51	-0.11	1.04	1.2	0	1	0.39	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	41100	5.89	3	3	-0.65	1.04	7.08	1	5.9	1.36	0	0	0	0	0	0	0	0	0	0	5.9	0.0000	0.0000	0.0000	0.0000;
	41100	5.89	3	3	-0.65	1.04	7.08	1	5.9	1.94	0	0	0	0	0	0	0	0	0	0	5.9	0.0000	0.0000	0.0000	0.0000;
	41106	510.87	323.36	415.04	-90.51	1.0342	978.48	1	815.4	309.47	0	0	0	0	0	0	0	0	0	0	815.4	0.0000	0.0000	0.0000	0.0000;
	41111	108.04	28.18	55.06	-12.01	1.043	129.8	1	108.17	21.84	0	0	0	0	0	0	0	0	0	0	108.1667	0.0000	0.0000	0.0000	0.0000;
	41112	108.04	29.17	55.06	-12.01	1.043	129.8	1	108.17	23.3	0	0	0	0	0	0	0	0	0	0	108.1667	0.0000	0.0000	0.0000	0.0000;
	41113	108.04	23.08	55.06	-12.01	1.043	129.8	1	108.17	46.99	0	0	0	0	0	0	0	0	0	0	108.1667	0.0000	0.0000	0.0000	0.0000;
	41114	108.04	23.98	55.06	-12.01	1.043	129.8	1	108.17	27.52	0	0	0	0	0	0	0	0	0	0	108.1667	0.0000	0.0000	0.0000	0.0000;
	41115	108.04	34.11	55.06	-12.01	1.043	129.8	1	108.17	17.55	0	0	0	0	0	0	0	0	0	0	108.1667	0.0000	0.0000	0.0000	0.0000;
	41116	108.04	42.81	55.06	-12.01	1.043	129.8	1	108.17	42.98	0	0	0	0	0	0	0	0	0	0	108.1667	0.0000	0.0000	0.0000	0.0000;
	41120	18.58	8.67	8.67	-2.27	1.04	22.32	1	18.6	7.24	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	41123	0	0	0.89	-0.23	1.04	2.28	0	1.9	0.31	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	41124	0	0	0.89	-0.23	1.04	2.28	0	1.9	0.3	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	41128	15.98	8.14	8.14	-1.78	1.035	19.2	1	16	1.83	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	41128	15.98	8.14	8.14	-1.78	1.035	19.2	1	16	3.01	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	41128	15.98	8.14	8.14	-1.78	1.035	19.2	1	16	5.12	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	41128	15.98	8.14	8.14	-1.78	1.035	19.2	1	16	6.88	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	42581	11.09	5.65	5.65	-1.23	1.04	13.32	1	11.1	3.73	0	0	0	0	0	0	0	0	0	0	11.1	0.0000	0.0000	0.0000	0.0000;
	42582	11.09	5.65	5.65	-1.23	1.04	13.32	1	11.1	5.37	0	0	0	0	0	0	0	0	0	0	11.1	0.0000	0.0000	0.0000	0.0000;
	42588	21.47	10.02	10.02	-2.62	1.0265	25.8	1	21.5	4.57	0	0	0	0	0	0	0	0	0	0	21.5	0.0000	0.0000	0.0000	0.0000;
	42588	21.47	10.02	10.02	-2.62	1.0265	25.8	1	21.5	10.04	0	0	0	0	0	0	0	0	0	0	21.5	0.0000	0.0000	0.0000	0.0000;
	42591	5.84	2.98	2.98	-0.65	1.04	7.02	1	5.85	1.04	0	0	0	0	0	0	0	0	0	0	5.85	0.0000	0.0000	0.0000	0.0000;
	42591	5.84	2.98	2.98	-0.65	1.04	7.02	1	5.85	0.98	0	0	0	0	0	0	0	0	0	0	5.85	0.0000	0.0000	0.0000	0.0000;
	42591	5.84	2.98	2.98	-0.65	1.04	7.02	1	5.85	1.94	0	0	0	0	0	0	0	0	0	0	5.85	0.0000	0.0000	0.0000	0.0000;
	42591	5.84	2.98	2.98	-0.65	1.04	7.02	1	5.85	2.57	0	0	0	0	0	0	0	0	0	0	5.85	0.0000	0.0000	0.0000	0.0000;
	42598	217.04	55.57	101.26	-26.51	1.0464	260.76	1	217.3	91.6	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	42599	217.04	48.6	101.26	-26.51	1.047	260.76	1	217.3	31.09	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	42600	217.04	55.57	101.26	-26.51	1.0478	260.76	1	217.3	28.89	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	42601	217.04	55.57	101.26	-26.51	1.0461	260.76	1	217.3	40.53	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	42602	217.04	33.93	101.26	-26.51	1.047	260.76	1	217.3	77.59	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	42603	217.04	55.57	101.26	-26.51	1.0492	260.76	1	217.3	44.89	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	42606	84.9	43	43.26	-9.44	1.045	102	1	85	38.29	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	42606	84.9	43	43.26	-9.44	1.045	102	1	85	19.9	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	42606	84.9	43	43.26	-9.44	1.045	102	1	85	27.13	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	42606	84.9	43	43.26	-9.44	1.045	102	1	85	42.2	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	42612	6.69	3.41	3.41	-0.74	1.04	8.04	1	6.7	2.65	0	0	0	0	0	0	0	0	0	0	6.7	0.0000	0.0000	0.0000	0.0000;
	42612	6.69	3.41	3.41	-0.74	1.04	8.04	1	6.7	0.82	0	0	0	0	0	0	0	0	0	0	6.7	0.0000	0.0000	0.0000	0.0000;
	42617	70.87	36.11	36.11	-7.88	1.0205	85.14	1	70.95	12.61	0	0	0	0	0	0	0	0	0	0	70.95	0.0000	0.0000	0.0000	0.0000;
	42618	70.87	36.11	36.11	-7.88	1.0205	85.14	1	70.95	15.5	0	0	0	0	0	0	0	0	0	0	70.95	0.0000	0.0000	0.0000	0.0000;
	42621	0	0	0	0	1.04	3.24	0	2.7	1.28	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42626	0	0	31.97	-21.61	1.04	180.09	0	150.07	65.97	0	0	0	0	0	0	0	0	0	0	150.075	0.0000	0.0000	0.0000	0.0000;
	42627	149.9	21.54	31.97	-21.61	1.0045	180.09	1	150.07	73.18	0	0	0	0	0	0	0	0	0	0	150.075	0.0000	0.0000	0.0000	0.0000;
	42628	149.9	31.97	31.97	-21.61	1.0045	180.09	1	150.07	45.87	0	0	0	0	0	0	0	0	0	0	150.075	0.0000	0.0000	0.0000	0.0000;
	42629	149.9	31.97	31.97	-21.61	1.0045	180.09	1	150.07	66.6	0	0	0	0	0	0	0	0	0	0	150.075	0.0000	0.0000	0.0000	0.0000;
	42633	116.46	54.34	54.34	-14.23	1.045	139.92	1	116.6	45.4	0	0	0	0	0	0	0	0	0	0	116.6	0.0000	0.0000	0.0000	0.0000;
	42634	0	0	54.34	-14.23	1.04	139.92	0	116.6	35.16	0	0	0	0	0	0	0	0	0	0	116.6	0.0000	0.0000	0.0000	0.0000;
	42638	18.21	8.5	8.5	-2.22	1.024	21.88	1	18.23	5.5	0	0	0	0	0	0	0	0	0	0	18.2333	0.0000	0.0000	0.0000	0.0000;
	42638	18.21	8.5	8.5	-2.22	1.024	21.88	1	18.23	1.96	0	0	0	0	0	0	0	0	0	0	18.2333	0.0000	0.0000	0.0000	0.0000;
	42639	18.21	8.5	8.5	-2.22	1.024	21.88	1	18.23	3.46	0	0	0	0	0	0	0	0	0	0	18.2333	0.0000	0.0000	0.0000	0.0000;
	42643	2.7	0	0	0	1.04	3.24	1	2.7	0.36	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42648	217.52	174.31	311.24	-81.48	1.0286	801.48	1	667.9	105.92	0	0	0	0	0	0	0	0	0	0	667.9	0.0000	0.0000	0.0000	0.0000;
	42649	0	0	311.24	-81.48	1.045	801.48	0	667.9	292.33	0	0	0	0	0	0	0	0	0	0	667.9	0.0000	0.0000	0.0000	0.0000;
	42650	185.05	174.31	311.24	-81.48	1.0339	801.48	1	667.9	185.04	0	0	0	0	0	0	0	0	0	0	667.9	0.0000	0.0000	0.0000	0.0000;
	42651	228.83	174.31	311.24	-81.48	1.039	801.48	1	667.9	228.81	0	0	0	0	0	0	0	0	0	0	667.9	0.0000	0.0000	0.0000	0.0000;
	42652	178.13	174.31	311.24	-81.48	1.0428	801.48	1	667.9	178.11	0	0	0	0	0	0	0	0	0	0	667.9	0.0000	0.0000	0.0000	0.0000;
	42656	88.09	26.02	44.89	-9.79	1.0485	105.84	1	88.2	13.4	0	0	0	0	0	0	0	0	0	0	88.2	0.0000	0.0000	0.0000	0.0000;
	42657	88.09	16.6	44.89	-9.79	1.044	105.84	1	88.2	43.25	0	0	0	0	0	0	0	0	0	0	88.2	0.0000	0.0000	0.0000	0.0000;
	42662	65.52	33.39	33.39	-7.28	1.0225	78.72	1	65.6	26.34	0	0	0	0	0	0	0	0	0	0	65.6	0.0000	0.0000	0.0000	0.0000;
	42663	65.52	33.39	33.39	-7.28	1.0225	78.72	1	65.6	29.64	0	0	0	0	0	0	0	0	0	0	65.6	0.0000	0.0000	0.0000	0.0000;
	42664	65.52	33.39	33.39	-7.28	1.0225	78.72	1	65.6	12.43	0	0	0	0	0	0	0	0	0	0	65.6	0.0000	0.0000	0.0000	0.0000;
	42665	65.52	33.39	33.39	-7.28	1.0225	78.72	1	65.6	20.58	0	0	0	0	0	0	0	0	0	0	65.6	0.0000	0.0000	0.0000	0.0000;
	42666	65.52	33.39	33.39	-7.28	1.0225	78.72	1	65.6	9.02	0	0	0	0	0	0	0	0	0	0	65.6	0.0000	0.0000	0.0000	0.0000;
	42673	137.38	144.68	247.45	-64.78	1.06	637.2	1	531	137.37	0	0	0	0	0	0	0	0	0	0	531	0.0000	0.0000	0.0000	0.0000;
	42674	0	0	247.45	-64.78	1.045	637.2	0	531	255.39	0	0	0	0	0	0	0	0	0	0	531	0.0000	0.0000	0.0000	0.0000;
	42678	2.8	0	0	0	1.04	3.36	1	2.8	0.29	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	42681	184.23	13.75	85.95	-22.5	1.0405	221.34	1	184.45	19.53	0	0	0	0	0	0	0	0	0	0	184.45	0.0000	0.0000	0.0000	0.0000;
	42682	184.23	11.54	85.95	-22.5	1.0405	221.34	1	184.45	77.68	0	0	0	0	0	0	0	0	0	0	184.45	0.0000	0.0000	0.0000	0.0000;
	42690	58.93	30.03	30.03	-6.55	1.035	70.8	1	59	7.55	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	42691	58.93	30.03	30.03	-6.55	1.035	70.8	1	59	18.11	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	42692	58.93	30.03	30.03	-6.55	1.035	70.8	1	59	19.35	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	42693	58.93	30.03	30.03	-6.55	1.035	70.8	1	59	8.04	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	42694	0	0	1.02	-0.22	1.04	2.4	0	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	42697	0	0	0.7	-0.09	1.038	2.19	0	1.82	0.36	0	0	0	0	0	0	0	0	0	0	1.825	0.0000	0.0000	0.0000	0.0000;
	42697	1.82	0.7	0.7	-0.09	1.038	2.19	1	1.82	0.65	0	0	0	0	0	0	0	0	0	0	1.825	0.0000	0.0000	0.0000	0.0000;
	42697	1.82	0.7	0.7	-0.09	1.038	2.19	1	1.82	0.21	0	0	0	0	0	0	0	0	0	0	1.825	0.0000	0.0000	0.0000	0.0000;
	42697	1.82	0.7	0.7	-0.09	1.038	2.19	1	1.82	0.27	0	0	0	0	0	0	0	0	0	0	1.825	0.0000	0.0000	0.0000	0.0000;
	42701	205.45	34.41	95.86	-25.1	1.0467	246.84	1	205.7	69.68	0	0	0	0	0	0	0	0	0	0	205.7	0.0000	0.0000	0.0000	0.0000;
	42702	205.45	33.54	95.86	-25.1	1.047	246.84	1	205.7	25.97	0	0	0	0	0	0	0	0	0	0	205.7	0.0000	0.0000	0.0000	0.0000;
	42703	205.45	33.98	95.86	-25.1	1.047	246.84	1	205.7	61.12	0	0	0	0	0	0	0	0	0	0	205.7	0.0000	0.0000	0.0000	0.0000;
	42704	205.45	34.41	95.86	-25.1	1.0463	246.84	1	205.7	58.91	0	0	0	0	0	0	0	0	0	0	205.7	0.0000	0.0000	0.0000	0.0000;
	42708	0	0	0	0	1.04	2.4	0	2	0.87	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	42708	2	0	0	0	1.04	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	42713	192.04	87.29	97.86	-21.34	1.0149	230.72	1	192.27	43.48	0	0	0	0	0	0	0	0	0	0	192.2667	0.0000	0.0000	0.0000	0.0000;
	42714	192.04	97.86	97.86	-21.34	1.0165	230.72	1	192.27	53.05	0	0	0	0	0	0	0	0	0	0	192.2667	0.0000	0.0000	0.0000	0.0000;
	42715	192.04	87.29	97.86	-21.34	1.0169	230.72	1	192.27	55.51	0	0	0	0	0	0	0	0	0	0	192.2667	0.0000	0.0000	0.0000	0.0000;
	42718	1	0	0	0	1.04	1.2	1	1	0.22	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42718	1	0	0	0	1.04	1.2	1	1	0.49	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42718	0	0	0	0	1.04	1.2	0	1	0.45	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42718	1.5	0	0	0	1.04	1.8	1	1.5	0.26	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	42726	149.82	69.9	69.9	-18.3	1.045	180	1	150	65.26	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	42727	149.82	69.9	69.9	-18.3	1.0196	180	1	150	45.63	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	42730	3.93	1.51	1.51	-0.19	1.04	4.72	1	3.93	0.63	0	0	0	0	0	0	0	0	0	0	3.9333	0.0000	0.0000	0.0000	0.0000;
	42730	3.93	1.51	1.51	-0.19	1.04	4.72	1	3.93	1.09	0	0	0	0	0	0	0	0	0	0	3.9333	0.0000	0.0000	0.0000	0.0000;
	42730	3.93	1.51	1.51	-0.19	1.04	4.72	1	3.93	1.72	0	0	0	0	0	0	0	0	0	0	3.9333	0.0000	0.0000	0.0000	0.0000;
	42733	0	0	1.26	-0.33	1.04	3.24	0	2.7	0.38	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42734	0	0	1.26	-0.33	1.04	3.24	0	2.7	0.61	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42736	0	0	1.26	-0.33	1.04	3.24	0	2.7	1.21	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42741	17.23	8.04	8.04	-2.1	1.04	20.7	1	17.25	7.37	0	0	0	0	0	0	0	0	0	0	17.25	0.0000	0.0000	0.0000	0.0000;
	42742	17.23	8.04	8.04	-2.1	1.04	20.7	1	17.25	4.14	0	0	0	0	0	0	0	0	0	0	17.25	0.0000	0.0000	0.0000	0.0000;
	42748	176.69	42.28	226.41	-59.27	1.0474	583.02	1	485.85	100.12	0	0	0	0	0	0	0	0	0	0	485.85	0.0000	0.0000	0.0000	0.0000;
	42749	126.56	42.28	226.41	-59.27	1.0495	583.02	1	485.85	126.56	0	0	0	0	0	0	0	0	0	0	485.85	0.0000	0.0000	0.0000	0.0000;
	42750	0	0	226.41	-59.27	1.043	583.02	0	485.85	214.25	0	0	0	0	0	0	0	0	0	0	485.85	0.0000	0.0000	0.0000	0.0000;
	42751	191.49	42.28	226.41	-59.27	1.0505	583.02	1	485.85	118.63	0	0	0	0	0	0	0	0	0	0	485.85	0.0000	0.0000	0.0000	0.0000;
	42754	37.46	19.09	19.09	-4.16	1.04	45	1	37.5	5.25	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	42756	8.59	0	0	0	1.04	10.32	1	8.6	3.23	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	42760	199.76	42.6	42.6	-28.8	1.0285	240	1	200	49.79	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	42764	0.72	0.33	0.33	-0.09	1.04	0.86	1	0.72	0.19	0	0	0	0	0	0	0	0	0	0	0.7167	0.0000	0.0000	0.0000	0.0000;
	42765	0.72	0.33	0.33	-0.09	1.04	0.86	1	0.72	0.14	0	0	0	0	0	0	0	0	0	0	0.7167	0.0000	0.0000	0.0000	0.0000;
	42767	2.7	1.26	1.26	-0.33	1.029	3.24	1	2.7	0.36	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42768	0.72	0.33	0.33	-0.09	1.029	0.86	1	0.72	0.31	0	0	0	0	0	0	0	0	0	0	0.7167	0.0000	0.0000	0.0000	0.0000;
	42768	0.72	0.33	0.33	-0.09	1.029	0.86	1	0.72	0.27	0	0	0	0	0	0	0	0	0	0	0.7167	0.0000	0.0000	0.0000	0.0000;
	42769	0.72	0.33	0.33	-0.09	1.029	0.86	1	0.72	0.31	0	0	0	0	0	0	0	0	0	0	0.7167	0.0000	0.0000	0.0000	0.0000;
	42769	0.72	0.33	0.33	-0.09	1.029	0.86	1	0.72	0.21	0	0	0	0	0	0	0	0	0	0	0.7167	0.0000	0.0000	0.0000	0.0000;
	42775	171.83	44.33	80.17	-20.99	1.045	206.45	1	172.04	41.43	0	0	0	0	0	0	0	0	0	0	172.04	0.0000	0.0000	0.0000	0.0000;
	42776	171.83	29.21	80.17	-20.99	1.045	206.45	1	172.04	83.17	0	0	0	0	0	0	0	0	0	0	172.04	0.0000	0.0000	0.0000	0.0000;
	42777	171.83	36.12	80.17	-20.99	1.045	206.45	1	172.04	46.81	0	0	0	0	0	0	0	0	0	0	172.04	0.0000	0.0000	0.0000	0.0000;
	42778	171.83	28.99	80.17	-20.99	1.045	206.45	1	172.04	45.88	0	0	0	0	0	0	0	0	0	0	172.04	0.0000	0.0000	0.0000	0.0000;
	42779	171.83	27.68	80.17	-20.99	1.045	206.45	1	172.04	44.98	0	0	0	0	0	0	0	0	0	0	172.04	0.0000	0.0000	0.0000	0.0000;
	42786	217.55	119.36	251.64	-65.88	1.0556	648	1	540	217.54	0	0	0	0	0	0	0	0	0	0	540	0.0000	0.0000	0.0000	0.0000;
	42787	162.36	119.36	251.64	-65.88	1.0562	648	1	540	68.76	0	0	0	0	0	0	0	0	0	0	540	0.0000	0.0000	0.0000	0.0000;
	42791	1.13	0.44	0.44	-0.06	1.04	1.36	1	1.13	0.19	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	42792	1.13	0.44	0.44	-0.06	1.04	1.36	1	1.13	0.43	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	42794	1.13	0.44	0.44	-0.06	1.04	1.36	1	1.13	0.45	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	42798	152.07	15.62	70.95	-18.57	1.0405	182.7	1	152.25	29.96	0	0	0	0	0	0	0	0	0	0	152.25	0.0000	0.0000	0.0000	0.0000;
	42799	152.07	13.17	70.95	-18.57	1.0405	182.7	1	152.25	69.05	0	0	0	0	0	0	0	0	0	0	152.25	0.0000	0.0000	0.0000	0.0000;
	42803	7.39	3.45	3.45	-0.9	1.0205	8.88	1	7.4	1.97	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	42805	9.99	0	0	0	1.04	12	1	10	3.44	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	42807	0.8	0.37	0.37	-0.1	1.043	0.96	1	0.8	0.24	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42807	1.2	0.56	0.56	-0.15	1.043	1.44	1	1.2	0.26	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	42807	1.36	0.63	0.63	-0.17	1.043	1.63	1	1.36	0.61	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	42807	1.36	0.63	0.63	-0.17	1.043	1.63	1	1.36	0.59	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	42807	0	0	0.63	-0.17	1.043	1.63	0	1.36	0.34	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	42807	0	0	0.63	-0.17	1.043	1.63	0	1.36	0.67	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	42807	0	0	0.63	-0.17	1.043	1.63	0	1.36	0.19	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	42807	0	0	0.84	-0.22	1.043	2.16	0	1.8	0.62	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	42809	20.68	1.28	10.54	-2.3	1.038	24.84	1	20.7	2.8	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	42809	20.68	1.28	10.54	-2.3	1.038	24.84	1	20.7	9.72	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	42811	66.92	29.54	34.1	-7.44	1.04	80.4	1	67	25.09	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	42811	66.92	29.54	34.1	-7.44	1.04	80.4	1	67	7.94	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	42811	66.92	29.54	34.1	-7.44	1.04	80.4	1	67	15.25	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	42811	66.92	29.54	34.1	-7.44	1.04	80.4	1	67	13.63	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	42811	66.92	29.54	34.1	-7.44	1.04	80.4	1	67	10.21	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	42811	66.92	29.54	34.1	-7.44	1.04	80.4	1	67	7.55	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	42818	120.86	15.3	61.59	-13.43	1.0495	145.2	1	121	22.43	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	42822	289.7	250.09	250.09	-65.47	1.0288	644.01	1	536.67	126.11	0	0	0	0	0	0	0	0	0	0	536.675	0.0000	0.0000	0.0000	0.0000;
	42823	158.97	250.09	250.09	-65.47	1.0276	644.01	1	536.67	65.34	0	0	0	0	0	0	0	0	0	0	536.675	0.0000	0.0000	0.0000	0.0000;
	42824	165.63	250.09	250.09	-65.47	1.0282	644.01	1	536.67	165.62	0	0	0	0	0	0	0	0	0	0	536.675	0.0000	0.0000	0.0000	0.0000;
	42825	148.37	250.09	250.09	-65.47	1.0247	644.01	1	536.67	148.36	0	0	0	0	0	0	0	0	0	0	536.675	0.0000	0.0000	0.0000	0.0000;
	42829	220.74	48.21	102.99	-26.96	1.0516	265.2	1	221	94.17	0	0	0	0	0	0	0	0	0	0	221	0.0000	0.0000	0.0000	0.0000;
	42830	220.74	48.21	102.99	-26.96	1.057	265.2	1	221	43.85	0	0	0	0	0	0	0	0	0	0	221	0.0000	0.0000	0.0000	0.0000;
	42831	220.74	42.29	102.99	-26.96	1.052	265.2	1	221	52.14	0	0	0	0	0	0	0	0	0	0	221	0.0000	0.0000	0.0000	0.0000;
	42834	17.98	9.16	9.16	-2	1.043	21.6	1	18	4.59	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	42837	0	0	0	0	1.04	9.6	0	8	2.14	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	42840	30.46	15.52	15.52	-3.39	1.0305	36.6	1	30.5	5.46	0	0	0	0	0	0	0	0	0	0	30.5	0.0000	0.0000	0.0000	0.0000;
	42840	30.46	15.52	15.52	-3.39	1.0305	36.6	1	30.5	12.77	0	0	0	0	0	0	0	0	0	0	30.5	0.0000	0.0000	0.0000	0.0000;
	42844	134.84	17.59	68.72	-14.98	1.045	162	1	135	55.49	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	42845	134.84	26.52	68.72	-14.98	1.045	162	1	135	40.08	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	42846	134.84	24.37	68.72	-14.98	1.045	162	1	135	33.73	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	42847	134.84	17.57	68.72	-14.98	1.045	162	1	135	37.1	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	42851	44.95	16.61	22.9	-4.99	1.0495	54	1	45	9.84	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	42851	44.95	16.61	22.9	-4.99	1.0495	54	1	45	7.32	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	42851	44.95	16.61	22.9	-4.99	1.0495	54	1	45	19.36	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	42854	0	0	1.1	-0.24	1.04	2.6	0	2.17	0.84	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	42854	0	0	1.1	-0.24	1.04	2.6	0	2.17	0.39	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	42854	0	0	1.1	-0.24	1.04	2.6	0	2.17	0.23	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	42857	0	0	0	0	1.04	2.4	0	2	0.62	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	42857	1	0	0	0	1.04	1.2	1	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42858	1	0	0	0	1.04	1.2	1	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42864	17.3	0.39	8.07	-2.11	1.018	20.78	1	17.32	3.63	0	0	0	0	0	0	0	0	0	0	17.32	0.0000	0.0000	0.0000	0.0000;
	42864	17.3	0.39	8.07	-2.11	1.018	20.78	1	17.32	5.29	0	0	0	0	0	0	0	0	0	0	17.32	0.0000	0.0000	0.0000	0.0000;
	42865	17.3	0.31	8.07	-2.11	1.018	20.78	1	17.32	4.67	0	0	0	0	0	0	0	0	0	0	17.32	0.0000	0.0000	0.0000	0.0000;
	42865	17.3	0.31	8.07	-2.11	1.018	20.78	1	17.32	2.17	0	0	0	0	0	0	0	0	0	0	17.32	0.0000	0.0000	0.0000	0.0000;
	42866	17.3	8.07	8.07	-2.11	1.0425	20.78	1	17.32	4.97	0	0	0	0	0	0	0	0	0	0	17.32	0.0000	0.0000	0.0000	0.0000;
	42866	0	0	0.84	-0.22	1.0425	2.16	0	1.8	0.42	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	42870	0	0	1.21	-0.32	1.04	3.12	0	2.6	0.52	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	42871	0	0	1.21	-0.32	1.04	3.12	0	2.6	0.92	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	42873	0	0	1.21	-0.32	1.04	3.12	0	2.6	0.88	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	42873	0	0	1.21	-0.32	1.04	3.12	0	2.6	0.98	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	42876	60.43	30.79	30.79	-6.72	1.04	72.6	1	60.5	17.32	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	42876	60.43	30.79	30.79	-6.72	1.04	72.6	1	60.5	25.24	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	42876	60.43	30.79	30.79	-6.72	1.04	72.6	1	60.5	15.95	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	42876	60.43	30.79	30.79	-6.72	1.04	72.6	1	60.5	16.4	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	42884	128.85	15.25	65.66	-14.32	1.0405	154.8	1	129	25.53	0	0	0	0	0	0	0	0	0	0	129	0.0000	0.0000	0.0000	0.0000;
	42885	128.85	23.01	65.66	-14.32	1.0427	154.8	1	129	32.34	0	0	0	0	0	0	0	0	0	0	129	0.0000	0.0000	0.0000	0.0000;
	42888	0	0	0	0	1.04	12.12	0	10.1	1.36	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	42895	206.22	5.13	105.09	-22.92	1.0405	247.76	1	206.47	27.42	0	0	0	0	0	0	0	0	0	0	206.4667	0.0000	0.0000	0.0000	0.0000;
	42896	206.22	3.8	105.09	-22.92	1.0405	247.76	1	206.47	100.05	0	0	0	0	0	0	0	0	0	0	206.4667	0.0000	0.0000	0.0000	0.0000;
	42897	206.22	4.19	105.09	-22.92	1.0405	247.76	1	206.47	80.7	0	0	0	0	0	0	0	0	0	0	206.4667	0.0000	0.0000	0.0000	0.0000;
	42901	8.99	0	0	0	1.04	10.8	1	9	4.15	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	42905	199.76	42.6	42.6	-28.8	1.0475	240	1	200	62.74	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	42906	1	0.21	0.21	-0.14	1.0475	1.2	1	1	0.12	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42906	0	0	0.21	-0.14	1.0475	1.2	0	1	0.35	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	42910	105.87	22.58	22.58	-15.26	1.06	127.2	1	106	33.9	0	0	0	0	0	0	0	0	0	0	106	0.0000	0.0000	0.0000	0.0000;
	42916	0.8	0.31	0.31	-0.04	1.046	0.96	1	0.8	0.2	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42917	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.22	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42918	0.8	0.31	0.31	-0.04	1.046	0.96	1	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42918	0	0	0.31	-0.04	1.046	0.96	0	0.8	0.26	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42919	0.8	0.31	0.31	-0.04	1.046	0.96	1	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42919	0.8	0.31	0.31	-0.04	1.046	0.96	1	0.8	0.16	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	42924	0	0	27.8	-18.79	1.04	156.6	0	130.5	22.09	0	0	0	0	0	0	0	0	0	0	130.5	0.0000	0.0000	0.0000	0.0000;
	42930	213.36	50.54	140.62	-36.81	1.0101	362.1	1	301.75	81.67	0	0	0	0	0	0	0	0	0	0	301.75	0.0000	0.0000	0.0000	0.0000;
	42931	260.2	50.54	140.62	-36.81	1.0092	362.1	1	301.75	95.82	0	0	0	0	0	0	0	0	0	0	301.75	0.0000	0.0000	0.0000	0.0000;
	42935	108.87	24.2	55.48	-12.1	1.0495	130.8	1	109	14.93	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	42936	108.87	37.51	55.48	-12.1	1.0495	130.8	1	109	31.95	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	42937	108.87	21.98	55.48	-12.1	1.0495	130.8	1	109	49.5	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	42943	0	0	8.29	-1.06	1.0375	25.92	0	21.6	10.7	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	42943	21.57	-0.95	8.29	-1.06	1.0375	25.92	1	21.6	9.82	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	42944	21.57	0.56	8.29	-1.06	1.0415	25.92	1	21.6	2.34	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	42948	2.7	0	0	0	1.04	3.24	1	2.7	1.16	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42955	113.73	57.96	57.96	-12.64	1.0245	136.64	1	113.87	20.15	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	42956	113.73	57.96	57.96	-12.64	1.0089	136.64	1	113.87	15.26	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	42957	113.73	57.96	57.96	-12.64	1.029	136.64	1	113.87	41.34	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	42958	113.73	57.96	57.96	-12.64	1.029	136.64	1	113.87	56.82	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	42959	113.73	57.96	57.96	-12.64	1.029	136.64	1	113.87	15.52	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	42960	113.73	57.96	57.96	-12.64	1.029	136.64	1	113.87	23.44	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	42966	205.09	43.33	104.51	-22.79	1.0385	246.4	1	205.33	39.5	0	0	0	0	0	0	0	0	0	0	205.3333	0.0000	0.0000	0.0000	0.0000;
	42967	205.09	45.89	104.51	-22.79	1.0385	246.4	1	205.33	77.86	0	0	0	0	0	0	0	0	0	0	205.3333	0.0000	0.0000	0.0000	0.0000;
	42968	205.09	40.15	104.51	-22.79	1.043	246.4	1	205.33	90.58	0	0	0	0	0	0	0	0	0	0	205.3333	0.0000	0.0000	0.0000	0.0000;
	42969	205.09	24.68	104.51	-22.79	1.0361	246.4	1	205.33	26.72	0	0	0	0	0	0	0	0	0	0	205.3333	0.0000	0.0000	0.0000	0.0000;
	42970	205.09	45.49	104.51	-22.79	1.0385	246.4	1	205.33	67.53	0	0	0	0	0	0	0	0	0	0	205.3333	0.0000	0.0000	0.0000	0.0000;
	42971	205.09	36.91	104.51	-22.79	1.043	246.4	1	205.33	50.23	0	0	0	0	0	0	0	0	0	0	205.3333	0.0000	0.0000	0.0000	0.0000;
	42975	5.49	2.56	2.56	-0.67	1.04	6.6	1	5.5	0.79	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	42977	0	0	0	0	1.04	4.08	0	3.4	1.47	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	42984	235.98	124.97	124.97	-32.72	1.0225	321.8	1	268.17	108.81	0	0	0	0	0	0	0	0	0	0	268.1667	0.0000	0.0000	0.0000	0.0000;
	42985	188.67	124.97	124.97	-32.72	1.005	321.8	1	268.17	70.22	0	0	0	0	0	0	0	0	0	0	268.1667	0.0000	0.0000	0.0000	0.0000;
	42986	196.28	124.97	124.97	-32.72	1.0054	321.8	1	268.17	89.25	0	0	0	0	0	0	0	0	0	0	268.1667	0.0000	0.0000	0.0000	0.0000;
	42991	163.74	136.79	251.64	-65.88	1.0584	648	1	540	70.48	0	0	0	0	0	0	0	0	0	0	540	0.0000	0.0000	0.0000	0.0000;
	42995	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.74	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	42995	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.43	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	42996	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	42996	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.54	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	42999	0	0	1.26	-0.33	1.04	3.24	0	2.7	1.34	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42999	0	0	1.26	-0.33	1.04	3.24	0	2.7	0.9	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	42999	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	1.11	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	43003	56.17	28.62	28.62	-6.24	1.048	67.48	1	56.23	27.45	0	0	0	0	0	0	0	0	0	0	56.2333	0.0000	0.0000	0.0000	0.0000;
	43004	56.17	24.41	28.62	-6.24	1.048	67.48	1	56.23	10.29	0	0	0	0	0	0	0	0	0	0	56.2333	0.0000	0.0000	0.0000	0.0000;
	43005	56.17	28.62	28.62	-6.24	1.048	67.48	1	56.23	10.76	0	0	0	0	0	0	0	0	0	0	56.2333	0.0000	0.0000	0.0000	0.0000;
	43009	4.21	1.97	1.97	-0.51	1.041	5.06	1	4.22	1.38	0	0	0	0	0	0	0	0	0	0	4.22	0.0000	0.0000	0.0000	0.0000;
	43010	4.21	1.97	1.97	-0.51	1.041	5.06	1	4.22	0.93	0	0	0	0	0	0	0	0	0	0	4.22	0.0000	0.0000	0.0000	0.0000;
	43010	0	0	1.97	-0.51	1.041	5.06	0	4.22	1.93	0	0	0	0	0	0	0	0	0	0	4.22	0.0000	0.0000	0.0000	0.0000;
	43011	0	0	1.97	-0.51	1.04	5.06	0	4.22	0.69	0	0	0	0	0	0	0	0	0	0	4.22	0.0000	0.0000	0.0000	0.0000;
	43011	0	0	1.97	-0.51	1.04	5.06	0	4.22	1.34	0	0	0	0	0	0	0	0	0	0	4.22	0.0000	0.0000	0.0000	0.0000;
	43015	0	0	0.72	-0.19	1.04	1.85	0	1.54	0.49	0	0	0	0	0	0	0	0	0	0	1.54	0.0000	0.0000	0.0000	0.0000;
	43015	0	0	0.72	-0.19	1.04	1.85	0	1.54	0.72	0	0	0	0	0	0	0	0	0	0	1.54	0.0000	0.0000	0.0000	0.0000;
	43016	0	0	0.72	-0.19	1.04	1.85	0	1.54	0.7	0	0	0	0	0	0	0	0	0	0	1.54	0.0000	0.0000	0.0000	0.0000;
	43016	0	0	0.72	-0.19	1.04	1.85	0	1.54	0.65	0	0	0	0	0	0	0	0	0	0	1.54	0.0000	0.0000	0.0000	0.0000;
	43017	0	0	0.72	-0.19	1.04	1.85	0	1.54	0.62	0	0	0	0	0	0	0	0	0	0	1.54	0.0000	0.0000	0.0000	0.0000;
	43024	264.88	49.87	123.58	-32.35	1.0476	318.24	1	265.2	64.92	0	0	0	0	0	0	0	0	0	0	265.2	0.0000	0.0000	0.0000	0.0000;
	43025	264.88	49.87	123.58	-32.35	1.0466	318.24	1	265.2	112.03	0	0	0	0	0	0	0	0	0	0	265.2	0.0000	0.0000	0.0000	0.0000;
	43028	9.99	0	0	0	1.04	12	1	10	4.05	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	43030	0	0	0.98	-0.26	1.04	2.52	0	2.1	1	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	43030	0	0	0.98	-0.26	1.04	2.52	0	2.1	0.72	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	43030	0	0	0.98	-0.26	1.04	2.52	0	2.1	0.8	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	43030	0	0	0.98	-0.26	1.04	2.52	0	2.1	0.84	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	43033	0	0	5.62	-1.47	1.0435	14.46	0	12.05	2.42	0	0	0	0	0	0	0	0	0	0	12.05	0.0000	0.0000	0.0000	0.0000;
	43033	12.04	5.62	5.62	-1.47	1.0435	14.46	1	12.05	2.59	0	0	0	0	0	0	0	0	0	0	12.05	0.0000	0.0000	0.0000	0.0000;
	43039	241.9	225.64	605.8	-158.6	1.0567	1560	1	1300	241.88	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	43040	0	0	605.8	-158.6	1.047	1560	0	1300	308.83	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	43047	243.02	67.39	128.16	-33.55	1.023	330.03	1	275.03	116.65	0	0	0	0	0	0	0	0	0	0	275.025	0.0000	0.0000	0.0000	0.0000;
	43048	274.7	67.39	128.16	-33.55	1.0234	330.03	1	275.03	42.35	0	0	0	0	0	0	0	0	0	0	275.025	0.0000	0.0000	0.0000	0.0000;
	43049	0	0	128.16	-33.55	1.04	330.03	0	275.03	117.14	0	0	0	0	0	0	0	0	0	0	275.025	0.0000	0.0000	0.0000	0.0000;
	43050	233.44	67.39	128.16	-33.55	1.0197	330.03	1	275.03	68.72	0	0	0	0	0	0	0	0	0	0	275.025	0.0000	0.0000	0.0000	0.0000;
	43057	41.35	11.49	21.07	-4.6	1.04	49.68	1	41.4	14.8	0	0	0	0	0	0	0	0	0	0	41.4	0.0000	0.0000	0.0000	0.0000;
	43058	41.35	11.49	21.07	-4.6	1.04	49.68	1	41.4	7.24	0	0	0	0	0	0	0	0	0	0	41.4	0.0000	0.0000	0.0000	0.0000;
	43063	0	0	0	0	1.04	9	0	7.5	0.83	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	43067	75.31	35.14	35.14	-9.2	1.0225	90.48	1	75.4	16.83	0	0	0	0	0	0	0	0	0	0	75.4	0.0000	0.0000	0.0000	0.0000;
	43068	75.31	35.14	35.14	-9.2	1.0225	90.48	1	75.4	35.77	0	0	0	0	0	0	0	0	0	0	75.4	0.0000	0.0000	0.0000	0.0000;
	43069	75.31	35.14	35.14	-9.2	1.0225	90.48	1	75.4	28.96	0	0	0	0	0	0	0	0	0	0	75.4	0.0000	0.0000	0.0000	0.0000;
	43070	75.31	35.14	35.14	-9.2	1.0225	90.48	1	75.4	32.29	0	0	0	0	0	0	0	0	0	0	75.4	0.0000	0.0000	0.0000	0.0000;
	44075	0	0	1.2	-0.26	1.04	2.82	0	2.35	1.14	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	44075	2.35	1.2	1.2	-0.26	1.04	2.82	1	2.35	0.59	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	44078	3.7	1.88	1.88	-0.41	1.04	4.44	1	3.7	1.65	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	44078	3.7	1.88	1.88	-0.41	1.04	4.44	1	3.7	1.06	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	44081	0	0	0.23	-0.05	1.04	0.54	0	0.45	0.19	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	44081	0.45	0.23	0.23	-0.05	1.04	0.54	1	0.45	0.22	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	44082	0	0	0.23	-0.05	1.04	0.54	0	0.45	0.21	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	44083	0	0	0.23	-0.05	1.04	0.54	0	0.45	0.07	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	44087	4.99	2.55	2.55	-0.55	1.04	6	1	5	2.03	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	44089	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.49	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44089	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.41	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44090	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.38	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44091	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.35	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44096	157.81	80.42	80.42	-17.54	1.0075	189.6	1	158	51.96	0	0	0	0	0	0	0	0	0	0	158	0.0000	0.0000	0.0000	0.0000;
	44097	157.81	80.42	80.42	-17.54	1.0525	189.6	1	158	27.53	0	0	0	0	0	0	0	0	0	0	158	0.0000	0.0000	0.0000	0.0000;
	44101	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.22	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	44102	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.18	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	44106	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.18	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	44107	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.24	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	44111	0	0	307.56	-80.52	1.0381	792	0	660	273.87	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	44112	0	0	307.56	-80.52	1.0381	792	0	660	85.06	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	44120	134.84	31.57	68.72	-14.98	1.046	162	1	135	30.46	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	44121	134.84	27.42	68.72	-14.98	1.046	162	1	135	56.29	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	44122	134.84	35.37	68.72	-14.98	1.046	162	1	135	32.96	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	44123	134.84	34.31	68.72	-14.98	1.046	162	1	135	66.49	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	44126	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	44126	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.82	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	44126	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.92	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	44129	0.72	0.37	0.37	-0.08	1.04	0.87	1	0.72	0.11	0	0	0	0	0	0	0	0	0	0	0.725	0.0000	0.0000	0.0000	0.0000;
	44129	0	0	0.37	-0.08	1.04	0.87	0	0.72	0.26	0	0	0	0	0	0	0	0	0	0	0.725	0.0000	0.0000	0.0000	0.0000;
	44130	0.72	0.37	0.37	-0.08	1.04	0.87	1	0.72	0.11	0	0	0	0	0	0	0	0	0	0	0.725	0.0000	0.0000	0.0000	0.0000;
	44130	0	0	0.37	-0.08	1.04	0.87	0	0.72	0.25	0	0	0	0	0	0	0	0	0	0	0.725	0.0000	0.0000	0.0000	0.0000;
	44134	0	0	167.95	-43.97	1.0354	432.48	0	360.4	126.71	0	0	0	0	0	0	0	0	0	0	360.4	0.0000	0.0000	0.0000	0.0000;
	44136	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.29	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44136	0.8	0.41	0.41	-0.09	1.04	0.96	1	0.8	0.39	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44137	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.33	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44138	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.26	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44143	1.5	0.76	0.76	-0.17	1.04	1.8	1	1.5	0.62	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	44148	135.57	36.49	69.09	-15.07	1.0468	162.88	1	135.73	17.42	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	44149	135.57	36.49	69.09	-15.07	1.0473	162.88	1	135.73	67.31	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	44150	135.57	36.49	69.09	-15.07	1.0452	162.88	1	135.73	35.96	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	44151	135.57	18.34	69.09	-15.07	1.045	162.88	1	135.73	20.91	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	44152	135.57	14.06	69.09	-15.07	1.045	162.88	1	135.73	67.59	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	44153	135.57	36.49	69.09	-15.07	1.046	162.88	1	135.73	47.62	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	44161	239.71	16.41	51.12	-34.56	1.0615	288	1	240	101.23	0	0	0	0	0	0	0	0	0	0	240	0.0000	0.0000	0.0000	0.0000;
	44168	1008.1	371.42	371.42	-82.76	1.0534	1211.16	1	1009.3	393.03	0	0	0	0	0	0	0	0	0	0	1009.3	0.0000	0.0000	0.0000	0.0000;
	44169	1008.1	371.42	371.42	-82.76	1.051	1211.16	1	1009.3	138.46	0	0	0	0	0	0	0	0	0	0	1009.3	0.0000	0.0000	0.0000	0.0000;
	44174	56.93	29.01	29.01	-6.33	1.07	68.4	1	57	11.75	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	44175	56.93	29.01	29.01	-6.33	1.07	68.4	1	57	14.85	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	44176	56.93	29.01	29.01	-6.33	1.07	68.4	1	57	25.14	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	44177	56.93	29.01	29.01	-6.33	1.07	68.4	1	57	13.92	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	44178	56.93	29.01	29.01	-6.33	1.0725	68.4	1	57	24.18	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	44179	56.93	29.01	29.01	-6.33	1.0725	68.4	1	57	8.78	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	44182	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.18	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44182	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.23	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44182	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.45	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44185	1.9	0.73	0.73	-0.09	1.047	2.28	1	1.9	0.69	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	44185	0	0	0.73	-0.09	1.047	2.28	0	1.9	0.53	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	44186	0	0	0.73	-0.09	1.047	2.28	0	1.9	0.83	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	44186	1.9	0.73	0.73	-0.09	1.047	2.28	1	1.9	0.77	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	44192	100.38	21.41	21.41	-14.47	1.0475	120.6	1	100.5	42.95	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	44199	0	0	278.85	-73	1.0435	718.08	0	598.4	139.64	0	0	0	0	0	0	0	0	0	0	598.4	0.0000	0.0000	0.0000	0.0000;
	44204	198.66	101.24	101.24	-22.08	1.0092	238.68	1	198.9	60.56	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	44205	198.66	101.24	101.24	-22.08	1.0135	238.68	1	198.9	30.72	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	44206	198.66	101.24	101.24	-22.08	1.0135	238.68	1	198.9	66.18	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	44210	0	0	0.35	-0.04	1.04	1.08	0	0.9	0.13	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	44210	0.9	0.35	0.35	-0.04	1.04	1.08	1	0.9	0.44	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	44210	0.9	0.35	0.35	-0.04	1.04	1.08	1	0.9	0.44	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	44210	0.9	0.35	0.35	-0.04	1.04	1.08	1	0.9	0.35	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	44219	203.49	2.94	103.7	-22.61	1.0265	244.48	1	203.73	98.79	0	0	0	0	0	0	0	0	0	0	203.7333	0.0000	0.0000	0.0000	0.0000;
	44220	203.49	2.94	103.7	-22.61	1.0255	244.48	1	203.73	23.65	0	0	0	0	0	0	0	0	0	0	203.7333	0.0000	0.0000	0.0000	0.0000;
	44221	203.49	4.23	103.7	-22.61	1.0225	244.48	1	203.73	51.54	0	0	0	0	0	0	0	0	0	0	203.7333	0.0000	0.0000	0.0000	0.0000;
	44225	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	1.11	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	44226	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	0.68	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	44228	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	0.36	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	44229	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	1.07	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	44231	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	0.43	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	44231	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	0.49	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	44235	2.5	1.27	1.27	-0.28	1.04	3	1	2.5	0.44	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	44236	2.5	1.27	1.27	-0.28	1.04	3	1	2.5	0.39	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	44240	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.42	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44240	1.1	0.56	0.56	-0.12	1.04	1.32	1	1.1	0.18	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44243	5.29	2.7	2.7	-0.59	1.0475	6.36	1	5.3	1.97	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	44243	5.29	2.7	2.7	-0.59	1.0475	6.36	1	5.3	1.76	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	44246	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.16	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44247	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.15	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44251	0	0	0.87	-0.19	1.04	2.04	0	1.7	0.22	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	44255	2.6	1.21	1.21	-0.32	1.04	3.12	1	2.6	0.89	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	44255	2.6	1.21	1.21	-0.32	1.04	3.12	1	2.6	0.97	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	44258	0.7	0.36	0.36	-0.08	1.045	0.84	1	0.7	0.34	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	44258	0	0	0.36	-0.08	1.045	0.84	0	0.7	0.29	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	44262	17.98	9.16	9.16	-2	1.045	21.6	1	18	8.35	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	44262	17.98	9.16	9.16	-2	1.045	21.6	1	18	2.88	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	44262	17.98	9.16	9.16	-2	1.045	21.6	1	18	6.79	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	44262	17.98	9.16	9.16	-2	1.045	21.6	1	18	6.29	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	44268	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.1	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	44268	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.11	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	44269	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.15	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	44270	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.11	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	44275	8.99	0	0	0	1.04	10.8	1	9	2.01	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	44279	27.97	13.05	13.05	-3.42	1.04	33.6	1	28	11.62	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	44279	27.97	13.05	13.05	-3.42	1.04	33.6	1	28	7.16	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	44280	27.97	13.05	13.05	-3.42	1.04	33.6	1	28	4.37	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	44280	27.97	13.05	13.05	-3.42	1.04	33.6	1	28	5.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	44283	44.7	22.43	22.78	-4.97	1.044	53.7	1	44.75	21.88	0	0	0	0	0	0	0	0	0	0	44.75	0.0000	0.0000	0.0000	0.0000;
	44283	44.7	22.43	22.78	-4.97	1.044	53.7	1	44.75	17.02	0	0	0	0	0	0	0	0	0	0	44.75	0.0000	0.0000	0.0000	0.0000;
	44283	44.7	22.43	22.78	-4.97	1.044	53.7	1	44.75	6.12	0	0	0	0	0	0	0	0	0	0	44.75	0.0000	0.0000	0.0000	0.0000;
	44283	44.7	22.43	22.78	-4.97	1.044	53.7	1	44.75	20.17	0	0	0	0	0	0	0	0	0	0	44.75	0.0000	0.0000	0.0000	0.0000;
	44286	4.81	0.61	2.24	-0.59	1.04	5.78	1	4.82	0.77	0	0	0	0	0	0	0	0	0	0	4.8167	0.0000	0.0000	0.0000	0.0000;
	44287	4.81	0.61	2.24	-0.59	1.04	5.78	1	4.82	1.64	0	0	0	0	0	0	0	0	0	0	4.8167	0.0000	0.0000	0.0000	0.0000;
	44289	4.81	1.05	2.24	-0.59	1.04	5.78	1	4.82	2.04	0	0	0	0	0	0	0	0	0	0	4.8167	0.0000	0.0000	0.0000	0.0000;
	44290	4.81	1.05	2.24	-0.59	1.04	5.78	1	4.82	2.03	0	0	0	0	0	0	0	0	0	0	4.8167	0.0000	0.0000	0.0000	0.0000;
	44292	4.81	2.24	2.24	-0.59	1.0475	5.78	1	4.82	1.6	0	0	0	0	0	0	0	0	0	0	4.8167	0.0000	0.0000	0.0000	0.0000;
	44292	4.81	2.24	2.24	-0.59	1.0475	5.78	1	4.82	2.19	0	0	0	0	0	0	0	0	0	0	4.8167	0.0000	0.0000	0.0000	0.0000;
	44298	1168.6	201.3	430.56	-95.94	1.0262	1404	1	1170	300.92	0	0	0	0	0	0	0	0	0	0	1170	0.0000	0.0000	0.0000	0.0000;
	44299	1168.6	201.3	430.56	-95.94	1.0287	1404	1	1170	277.95	0	0	0	0	0	0	0	0	0	0	1170	0.0000	0.0000	0.0000	0.0000;
	44302	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.31	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	44302	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.27	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	44304	0	0	0.39	-0.09	1.04	0.92	0	0.77	0.12	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	44304	0	0	0.39	-0.09	1.04	0.92	0	0.77	0.3	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	44304	0	0	0.39	-0.09	1.04	0.92	0	0.77	0.17	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	44304	0	0	0.39	-0.09	1.04	0.92	0	0.77	0.13	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	44304	0	0	0.39	-0.09	1.04	0.92	0	0.77	0.12	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	44304	0	0	0.39	-0.09	1.04	0.92	0	0.77	0.18	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	44308	88.89	32.85	45.3	-9.88	1.029	106.8	1	89	10.19	0	0	0	0	0	0	0	0	0	0	89	0.0000	0.0000	0.0000	0.0000;
	44309	88.89	38.71	45.3	-9.88	1.029	106.8	1	89	34.14	0	0	0	0	0	0	0	0	0	0	89	0.0000	0.0000	0.0000	0.0000;
	44310	88.89	27.94	45.3	-9.88	1.029	106.8	1	89	12.23	0	0	0	0	0	0	0	0	0	0	89	0.0000	0.0000	0.0000	0.0000;
	44311	88.89	25.17	45.3	-9.88	1.029	106.8	1	89	33.61	0	0	0	0	0	0	0	0	0	0	89	0.0000	0.0000	0.0000	0.0000;
	44314	0	0	2.8	-0.61	1.04	6.6	0	5.5	1.53	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	44314	5.49	2.8	2.8	-0.61	1.04	6.6	1	5.5	0.89	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	44316	0.87	0.4	0.4	-0.11	1.04	1.04	1	0.87	0.39	0	0	0	0	0	0	0	0	0	0	0.8667	0.0000	0.0000	0.0000	0.0000;
	44317	0.87	0.4	0.4	-0.11	1.04	1.04	1	0.87	0.16	0	0	0	0	0	0	0	0	0	0	0.8667	0.0000	0.0000	0.0000	0.0000;
	44318	0.87	0.4	0.4	-0.11	1.04	1.04	1	0.87	0.37	0	0	0	0	0	0	0	0	0	0	0.8667	0.0000	0.0000	0.0000	0.0000;
	44322	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.25	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44322	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.31	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44322	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.3	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44322	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.29	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44325	0	0	10.74	-7.26	1.04	60.48	0	50.4	14.99	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	44328	0	0	0.46	-0.06	1.038	1.44	0	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44328	1.2	0.46	0.46	-0.06	1.038	1.44	1	1.2	0.34	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44329	0	0	0.46	-0.06	1.04	1.44	0	1.2	0.27	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44333	0.3	0	0	0	1.04	0.36	1	0.3	0.04	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	44335	1.2	0.61	0.61	-0.13	1.04	1.44	1	1.2	0.18	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44335	1.2	0.61	0.61	-0.13	1.04	1.44	1	1.2	0.5	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44335	1.2	0.61	0.61	-0.13	1.04	1.44	1	1.2	0.13	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44335	1.2	0.61	0.61	-0.13	1.04	1.44	1	1.2	0.33	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44335	1.2	0.61	0.61	-0.13	1.04	1.44	1	1.2	0.58	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44335	1.2	0.61	0.61	-0.13	1.04	1.44	1	1.2	0.33	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	44338	156.21	79.61	79.61	-17.36	1.06	187.68	1	156.4	42.93	0	0	0	0	0	0	0	0	0	0	156.4	0.0000	0.0000	0.0000	0.0000;
	44339	156.21	79.61	79.61	-17.36	1.06	187.68	1	156.4	36.43	0	0	0	0	0	0	0	0	0	0	156.4	0.0000	0.0000	0.0000	0.0000;
	44343	1.07	0.54	0.54	-0.12	1.04	1.28	1	1.07	0.15	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	44343	0	0	0.54	-0.12	1.04	1.28	0	1.07	0.17	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	44344	0	0	0.54	-0.12	1.04	1.28	0	1.07	0.47	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	44344	1.07	0.54	0.54	-0.12	1.04	1.28	1	1.07	0.37	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	44345	1.07	0.54	0.54	-0.12	1.04	1.28	1	1.07	0.18	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	44345	1.07	0.54	0.54	-0.12	1.04	1.28	1	1.07	0.45	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	44352	4.1	-0.46	2.09	-0.46	1.0405	4.92	1	4.1	0.56	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	44353	4.1	-0.46	2.09	-0.46	1.0405	4.92	1	4.1	0.48	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	44353	4.1	-0.46	2.09	-0.46	1.0405	4.92	1	4.1	0.82	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	44354	4.1	-0.46	2.09	-0.46	1.0365	4.92	1	4.1	1.27	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	44354	4.1	-0.46	2.09	-0.46	1.0365	4.92	1	4.1	1.2	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	44355	4.1	-0.46	2.09	-0.46	1.0365	4.92	1	4.1	1.85	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	44358	48.08	22.43	22.43	-5.87	1.04	57.76	1	48.13	14.62	0	0	0	0	0	0	0	0	0	0	48.1333	0.0000	0.0000	0.0000	0.0000;
	44358	48.08	22.43	22.43	-5.87	1.04	57.76	1	48.13	7.88	0	0	0	0	0	0	0	0	0	0	48.1333	0.0000	0.0000	0.0000	0.0000;
	44359	48.08	18.49	22.43	-5.87	1.044	57.76	1	48.13	5.67	0	0	0	0	0	0	0	0	0	0	48.1333	0.0000	0.0000	0.0000	0.0000;
	44359	48.08	18.49	22.43	-5.87	1.044	57.76	1	48.13	12.33	0	0	0	0	0	0	0	0	0	0	48.1333	0.0000	0.0000	0.0000	0.0000;
	44359	48.08	18.49	22.43	-5.87	1.044	57.76	1	48.13	11.36	0	0	0	0	0	0	0	0	0	0	48.1333	0.0000	0.0000	0.0000	0.0000;
	44359	48.08	18.49	22.43	-5.87	1.044	57.76	1	48.13	6.95	0	0	0	0	0	0	0	0	0	0	48.1333	0.0000	0.0000	0.0000	0.0000;
	44363	22.47	10.49	10.49	-2.75	1.04	27	1	22.5	9.64	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	44363	0	0	10.49	-2.75	1.04	27	0	22.5	6.84	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	44366	4.19	2.14	2.14	-0.47	1.04	5.04	1	4.2	0.71	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	44369	0	0	0.53	-0.36	1.0575	3	0	2.5	0.64	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	44369	2.5	0.53	0.53	-0.36	1.0575	3	1	2.5	0.89	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	44374	103.75	41.81	52.87	-11.53	1.0235	124.65	1	103.88	29.62	0	0	0	0	0	0	0	0	0	0	103.875	0.0000	0.0000	0.0000	0.0000;
	44375	103.75	21.43	52.87	-11.53	1.019	124.65	1	103.88	36.58	0	0	0	0	0	0	0	0	0	0	103.875	0.0000	0.0000	0.0000	0.0000;
	44376	103.75	17.79	52.87	-11.53	1.0184	124.65	1	103.88	20.01	0	0	0	0	0	0	0	0	0	0	103.875	0.0000	0.0000	0.0000	0.0000;
	44377	103.75	20.72	52.87	-11.53	1.019	124.65	1	103.88	43.95	0	0	0	0	0	0	0	0	0	0	103.875	0.0000	0.0000	0.0000	0.0000;
	44381	209.08	34.27	106.55	-23.24	1.0465	251.2	1	209.33	91.35	0	0	0	0	0	0	0	0	0	0	209.3333	0.0000	0.0000	0.0000	0.0000;
	44382	209.08	34.27	106.55	-23.24	1.0492	251.2	1	209.33	28.99	0	0	0	0	0	0	0	0	0	0	209.3333	0.0000	0.0000	0.0000	0.0000;
	44383	209.08	34.27	106.55	-23.24	1.0497	251.2	1	209.33	60.48	0	0	0	0	0	0	0	0	0	0	209.3333	0.0000	0.0000	0.0000	0.0000;
	44384	209.08	34.08	106.55	-23.24	1.051	251.2	1	209.33	26.37	0	0	0	0	0	0	0	0	0	0	209.3333	0.0000	0.0000	0.0000	0.0000;
	44385	209.08	37.66	106.55	-23.24	1.051	251.2	1	209.33	101.24	0	0	0	0	0	0	0	0	0	0	209.3333	0.0000	0.0000	0.0000	0.0000;
	44386	209.08	34.27	106.55	-23.24	1.0488	251.2	1	209.33	23.83	0	0	0	0	0	0	0	0	0	0	209.3333	0.0000	0.0000	0.0000	0.0000;
	44390	0	0	0.42	-0.05	1.04	1.32	0	1.1	0.33	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44391	1.1	0.42	0.42	-0.05	1.04	1.32	1	1.1	0.27	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	44396	0	0	85.51	-18.65	1.04	201.6	0	168	49.21	0	0	0	0	0	0	0	0	0	0	168	0.0000	0.0000	0.0000	0.0000;
	44399	9.39	4.78	4.78	-1.04	1.04	11.28	1	9.4	3.35	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	44400	9.39	4.78	4.78	-1.04	1.04	11.28	1	9.4	1.26	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	44401	9.39	4.78	4.78	-1.04	1.04	11.28	1	9.4	2.07	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	44405	0	0	0.25	-0.06	1.04	0.6	0	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	44405	0.5	0.25	0.25	-0.06	1.04	0.6	1	0.5	0.11	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	44407	0	0	1.78	-0.39	1.04	4.2	0	3.5	1.3	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	44410	0	0	0.21	-0.03	1.04	0.66	0	0.55	0.07	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	44411	0.55	0.21	0.21	-0.03	1.04	0.66	1	0.55	0.2	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	44414	3.5	1.78	1.78	-0.39	1.0405	4.2	1	3.5	0.55	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	44417	0.8	-0.09	0.41	-0.09	1.0415	0.96	1	0.8	0.38	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44417	0	0	0.41	-0.09	1.0415	0.96	0	0.8	0.36	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44418	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.32	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	44424	89.89	26.88	45.81	-9.99	1.0575	108	1	90	40.25	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	44425	89.89	26.18	45.81	-9.99	1.0575	108	1	90	23.6	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	44426	89.89	28.49	45.81	-9.99	1.0575	108	1	90	11.79	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	44427	89.89	22.11	45.81	-9.99	1.0575	108	1	90	26.56	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	44428	89.89	17.17	45.81	-9.99	1.0485	108	1	90	19.64	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	44429	89.89	18.17	45.81	-9.99	1.0485	108	1	90	34.67	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	44437	115.2	47.24	58.7	-12.8	1.0235	138.4	1	115.33	30.57	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	44438	115.2	47.16	58.7	-12.8	1.0235	138.4	1	115.33	31.38	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	44439	115.2	38.99	58.7	-12.8	1.0235	138.4	1	115.33	16.83	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	44440	115.2	16.66	58.7	-12.8	1.0188	138.4	1	115.33	19.02	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	44441	115.2	50.24	58.7	-12.8	1.028	138.4	1	115.33	39.72	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	44442	115.2	41.93	58.7	-12.8	1.028	138.4	1	115.33	14.44	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	44446	0	0	0.51	-0.11	1.04	1.2	0	1	0.27	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	44447	0	0	0.51	-0.11	1.04	1.2	0	1	0.15	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	44449	1	0.51	0.51	-0.11	1.04	1.2	1	1	0.5	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	44449	0	0	0.51	-0.11	1.04	1.2	0	1	0.5	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	44450	0	0	0.51	-0.11	1.04	1.2	0	1	0.1	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	44450	1	0.51	0.51	-0.11	1.04	1.2	1	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	44456	1008.1	58.99	371.42	-82.76	1.0553	1211.16	1	1009.3	423.8	0	0	0	0	0	0	0	0	0	0	1009.3	0.0000	0.0000	0.0000	0.0000;
	44457	1008.1	58.99	371.42	-82.76	1.0552	1211.16	1	1009.3	383.06	0	0	0	0	0	0	0	0	0	0	1009.3	0.0000	0.0000	0.0000	0.0000;
	44460	79.9	17.04	17.04	-11.52	1.043	96	1	80	27.03	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	44465	109.37	23.32	23.32	-15.77	1.045	131.4	1	109.5	23.72	0	0	0	0	0	0	0	0	0	0	109.5	0.0000	0.0000	0.0000	0.0000;
	44469	1.5	0.32	0.32	-0.22	1.04	1.8	1	1.5	0.51	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	44470	1.5	0.32	0.32	-0.22	1.04	1.8	1	1.5	0.22	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	44475	228.15	158.84	158.84	-41.58	1.0166	409.02	1	340.85	60.13	0	0	0	0	0	0	0	0	0	0	340.85	0.0000	0.0000	0.0000	0.0000;
	44476	0	0	158.84	-41.58	1.0399	409.02	0	340.85	80.19	0	0	0	0	0	0	0	0	0	0	340.85	0.0000	0.0000	0.0000	0.0000;
	44479	5.89	3	3	-0.65	1.04	7.08	1	5.9	2.72	0	0	0	0	0	0	0	0	0	0	5.9	0.0000	0.0000	0.0000	0.0000;
	44479	5.89	3	3	-0.65	1.04	7.08	1	5.9	2.54	0	0	0	0	0	0	0	0	0	0	5.9	0.0000	0.0000	0.0000	0.0000;
	44479	5.89	3	3	-0.65	1.04	7.08	1	5.9	2.92	0	0	0	0	0	0	0	0	0	0	5.9	0.0000	0.0000	0.0000	0.0000;
	44479	0	0	3	-0.65	1.04	7.08	0	5.9	1.74	0	0	0	0	0	0	0	0	0	0	5.9	0.0000	0.0000	0.0000	0.0000;
	44479	5.89	3	3	-0.65	1.04	7.08	1	5.9	2.42	0	0	0	0	0	0	0	0	0	0	5.9	0.0000	0.0000	0.0000	0.0000;
	44483	67.79	34.54	34.54	-7.53	1.0425	81.44	1	67.87	20.64	0	0	0	0	0	0	0	0	0	0	67.8667	0.0000	0.0000	0.0000	0.0000;
	44484	67.79	34.54	34.54	-7.53	1.04	81.44	1	67.87	20.99	0	0	0	0	0	0	0	0	0	0	67.8667	0.0000	0.0000	0.0000	0.0000;
	44485	67.79	34.54	34.54	-7.53	1.045	81.44	1	67.87	33.63	0	0	0	0	0	0	0	0	0	0	67.8667	0.0000	0.0000	0.0000	0.0000;
	44486	67.79	34.54	34.54	-7.53	1.0425	81.44	1	67.87	7.36	0	0	0	0	0	0	0	0	0	0	67.8667	0.0000	0.0000	0.0000	0.0000;
	44487	67.79	34.54	34.54	-7.53	1.045	81.44	1	67.87	28.08	0	0	0	0	0	0	0	0	0	0	67.8667	0.0000	0.0000	0.0000	0.0000;
	44488	67.79	34.54	34.54	-7.53	1.045	81.44	1	67.87	20.44	0	0	0	0	0	0	0	0	0	0	67.8667	0.0000	0.0000	0.0000	0.0000;
	44492	4.79	2.24	2.24	-0.59	1.02	5.76	1	4.8	1.63	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	44495	0.97	0.45	0.45	-0.12	1.04	1.16	1	0.97	0.14	0	0	0	0	0	0	0	0	0	0	0.9667	0.0000	0.0000	0.0000	0.0000;
	44496	0.97	0.45	0.45	-0.12	1.04	1.16	1	0.97	0.34	0	0	0	0	0	0	0	0	0	0	0.9667	0.0000	0.0000	0.0000	0.0000;
	44497	0.97	0.45	0.45	-0.12	1.04	1.16	1	0.97	0.12	0	0	0	0	0	0	0	0	0	0	0.9667	0.0000	0.0000	0.0000	0.0000;
	44501	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.24	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44501	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.11	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44501	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.25	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44501	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.2	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44501	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.11	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44504	0.6	0.15	0.31	-0.07	1.02	0.72	1	0.6	0.12	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44504	0	0	0.31	-0.07	1.02	0.72	0	0.6	0.1	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	44507	7.99	3.07	3.07	-0.39	1.04	9.6	1	8	2.51	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	44507	0	0	3.07	-0.39	1.04	9.6	0	8	3.85	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	44510	2.96	1.51	1.51	-0.33	1.04	3.55	1	2.96	0.43	0	0	0	0	0	0	0	0	0	0	2.96	0.0000	0.0000	0.0000	0.0000;
	44511	2.96	1.51	1.51	-0.33	1.04	3.55	1	2.96	0.76	0	0	0	0	0	0	0	0	0	0	2.96	0.0000	0.0000	0.0000	0.0000;
	44511	0	0	1.51	-0.33	1.04	3.55	0	2.96	0.42	0	0	0	0	0	0	0	0	0	0	2.96	0.0000	0.0000	0.0000	0.0000;
	44511	2.96	1.51	1.51	-0.33	1.04	3.55	1	2.96	1.27	0	0	0	0	0	0	0	0	0	0	2.96	0.0000	0.0000	0.0000	0.0000;
	44511	2.96	1.51	1.51	-0.33	1.04	3.55	1	2.96	0.71	0	0	0	0	0	0	0	0	0	0	2.96	0.0000	0.0000	0.0000	0.0000;
	44516	2.6	0	0	0	1.04	3.12	1	2.6	0.89	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	44519	212.25	44.76	108.16	-23.59	1.0621	255	1	212.5	47.17	0	0	0	0	0	0	0	0	0	0	212.5	0.0000	0.0000	0.0000	0.0000;
	44520	212.25	17.36	108.16	-23.59	1.0495	255	1	212.5	75.72	0	0	0	0	0	0	0	0	0	0	212.5	0.0000	0.0000	0.0000	0.0000;
	44521	212.25	22.39	108.16	-23.59	1.0495	255	1	212.5	91.7	0	0	0	0	0	0	0	0	0	0	212.5	0.0000	0.0000	0.0000	0.0000;
	44522	212.25	17.09	108.16	-23.59	1.0495	255	1	212.5	74.3	0	0	0	0	0	0	0	0	0	0	212.5	0.0000	0.0000	0.0000	0.0000;
	44523	212.25	15.73	108.16	-23.59	1.0495	255	1	212.5	30.64	0	0	0	0	0	0	0	0	0	0	212.5	0.0000	0.0000	0.0000	0.0000;
	44524	212.25	19.8	108.16	-23.59	1.0495	255	1	212.5	96.91	0	0	0	0	0	0	0	0	0	0	212.5	0.0000	0.0000	0.0000	0.0000;
	44531	1223.44	167.02	450.76	-100.44	1.0335	1469.88	1	1224.9	254.09	0	0	0	0	0	0	0	0	0	0	1224.9	0.0000	0.0000	0.0000	0.0000;
	44532	1223.44	167.02	450.76	-100.44	1.0354	1469.88	1	1224.9	292.48	0	0	0	0	0	0	0	0	0	0	1224.9	0.0000	0.0000	0.0000	0.0000;
	44536	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.46	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	44537	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.86	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	44539	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.83	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	44542	8.29	4.22	4.22	-0.92	1.04	9.96	1	8.3	2.98	0	0	0	0	0	0	0	0	0	0	8.3	0.0000	0.0000	0.0000	0.0000;
	44545	6.19	1	3.16	-0.69	1.04	7.44	1	6.2	1.09	0	0	0	0	0	0	0	0	0	0	6.2	0.0000	0.0000	0.0000	0.0000;
	44546	6.19	1	3.16	-0.69	1.04	7.44	1	6.2	1.81	0	0	0	0	0	0	0	0	0	0	6.2	0.0000	0.0000	0.0000	0.0000;
	44552	217.24	46.33	46.33	-31.32	1.0105	261	1	217.5	62.97	0	0	0	0	0	0	0	0	0	0	217.5	0.0000	0.0000	0.0000	0.0000;
	44555	4.79	2.44	2.44	-0.53	1.04	5.76	1	4.8	1.91	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	44555	4.79	2.44	2.44	-0.53	1.04	5.76	1	4.8	0.87	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	44561	6.31	3.2	3.22	-0.7	1.045	7.58	1	6.32	0.69	0	0	0	0	0	0	0	0	0	0	6.3167	0.0000	0.0000	0.0000	0.0000;
	44561	6.31	3.2	3.22	-0.7	1.045	7.58	1	6.32	0.9	0	0	0	0	0	0	0	0	0	0	6.3167	0.0000	0.0000	0.0000	0.0000;
	44562	6.31	3.22	3.22	-0.7	1.045	7.58	1	6.32	0.77	0	0	0	0	0	0	0	0	0	0	6.3167	0.0000	0.0000	0.0000	0.0000;
	44562	6.31	3.22	3.22	-0.7	1.045	7.58	1	6.32	3.07	0	0	0	0	0	0	0	0	0	0	6.3167	0.0000	0.0000	0.0000	0.0000;
	44563	6.31	3.17	3.22	-0.7	1.0425	7.58	1	6.32	3.09	0	0	0	0	0	0	0	0	0	0	6.3167	0.0000	0.0000	0.0000	0.0000;
	44564	6.31	3	3.22	-0.7	1.0425	7.58	1	6.32	1.01	0	0	0	0	0	0	0	0	0	0	6.3167	0.0000	0.0000	0.0000	0.0000;
	44568	287.66	22.63	146.59	-31.97	1.0551	345.6	1	288	139.56	0	0	0	0	0	0	0	0	0	0	288	0.0000	0.0000	0.0000	0.0000;
	44569	287.66	22.63	146.59	-31.97	1.0559	345.6	1	288	112.56	0	0	0	0	0	0	0	0	0	0	288	0.0000	0.0000	0.0000	0.0000;
	44570	287.66	22.63	146.59	-31.97	1.055	345.6	1	288	125.3	0	0	0	0	0	0	0	0	0	0	288	0.0000	0.0000	0.0000	0.0000;
	44571	287.66	22.63	146.59	-31.97	1.0557	345.6	1	288	87.61	0	0	0	0	0	0	0	0	0	0	288	0.0000	0.0000	0.0000	0.0000;
	44572	287.66	22.63	146.59	-31.97	1.0553	345.6	1	288	74.51	0	0	0	0	0	0	0	0	0	0	288	0.0000	0.0000	0.0000	0.0000;
	44573	287.66	22.63	146.59	-31.97	1.0544	345.6	1	288	138.51	0	0	0	0	0	0	0	0	0	0	288	0.0000	0.0000	0.0000	0.0000;
	46270	12.98	6.62	6.62	-1.44	1.043	15.6	1	13	4.54	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	46270	12.98	6.62	6.62	-1.44	1.043	15.6	1	13	5.99	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	46272	61.93	28.89	28.89	-7.56	1.048	74.4	1	62	24.29	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	46277	26.57	12.4	12.4	-3.25	1.04	31.92	1	26.6	7.6	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	46282	260.27	288.44	307.33	-80.46	1.0289	791.4	1	659.5	161.45	0	0	0	0	0	0	0	0	0	0	659.5	0.0000	0.0000	0.0000	0.0000;
	46283	278.61	288.44	307.33	-80.46	1.0323	791.4	1	659.5	278.6	0	0	0	0	0	0	0	0	0	0	659.5	0.0000	0.0000	0.0000	0.0000;
	46288	0	0	63.9	-43.2	1.0458	360	0	300	91.85	0	0	0	0	0	0	0	0	0	0	300	0.0000	0.0000	0.0000	0.0000;
	46291	0	0	2.8	-0.73	1.038	7.2	0	6	2.12	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	46291	5.99	-0.73	2.8	-0.73	1.038	7.2	1	6	2.73	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	46291	5.99	-0.73	2.8	-0.73	1.038	7.2	1	6	2.98	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	46296	149.82	31.95	31.95	-21.6	1.0425	180	1	150	54.29	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	46300	1.7	0.36	0.36	-0.24	1.0245	2.04	1	1.7	0.43	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	46307	80.4	26.13	40.97	-8.94	1.046	96.6	1	80.5	17.1	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	46308	80.4	21.67	40.97	-8.94	1.046	96.6	1	80.5	19.13	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	46309	80.4	26.01	40.97	-8.94	1.046	96.6	1	80.5	13.07	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	46310	80.4	30.15	40.97	-8.94	1.046	96.6	1	80.5	33.88	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	46311	80.4	20.23	40.97	-8.94	1.046	96.6	1	80.5	16.01	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	46312	80.4	20.37	40.97	-8.94	1.046	96.6	1	80.5	22.54	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	46318	197.76	41.13	42.17	-28.51	1.048	237.6	1	198	65.46	0	0	0	0	0	0	0	0	0	0	198	0.0000	0.0000	0.0000	0.0000;
	46321	70.92	17.41	36.14	-7.88	1.044	85.2	1	71	35.11	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	46325	3.5	1.78	1.78	-0.39	1.04	4.2	1	3.5	1.63	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	46330	1223.44	194.47	450.76	-100.44	1.0543	1469.88	1	1224.9	471.88	0	0	0	0	0	0	0	0	0	0	1224.9	0.0000	0.0000	0.0000	0.0000;
	46331	1223.44	194.47	450.76	-100.44	1.0539	1469.88	1	1224.9	307.05	0	0	0	0	0	0	0	0	0	0	1224.9	0.0000	0.0000	0.0000	0.0000;
	46337	0	0	32.04	-21.66	1.04	180.48	0	150.4	74.77	0	0	0	0	0	0	0	0	0	0	150.4	0.0000	0.0000	0.0000	0.0000;
	46340	67.92	31.69	31.69	-8.3	1.0475	81.6	1	68	23.89	0	0	0	0	0	0	0	0	0	0	68	0.0000	0.0000	0.0000	0.0000;
	46340	67.92	31.69	31.69	-8.3	1.0475	81.6	1	68	6.94	0	0	0	0	0	0	0	0	0	0	68	0.0000	0.0000	0.0000	0.0000;
	46340	67.92	31.69	31.69	-8.3	1.0475	81.6	1	68	17.14	0	0	0	0	0	0	0	0	0	0	68	0.0000	0.0000	0.0000	0.0000;
	46340	67.92	31.69	31.69	-8.3	1.0475	81.6	1	68	26.51	0	0	0	0	0	0	0	0	0	0	68	0.0000	0.0000	0.0000	0.0000;
	46349	254.39	123.18	234.26	-61.33	1.0578	603.24	1	502.7	193.06	0	0	0	0	0	0	0	0	0	0	502.7	0.0000	0.0000	0.0000	0.0000;
	46350	329.66	123.18	234.26	-61.33	1.0505	603.24	1	502.7	215.29	0	0	0	0	0	0	0	0	0	0	502.7	0.0000	0.0000	0.0000	0.0000;
	46353	3.5	-0.43	1.63	-0.43	1.038	4.2	1	3.5	1.35	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	46355	60.23	29.6	30.69	-6.69	1.044	72.36	1	60.3	11.83	0	0	0	0	0	0	0	0	0	0	60.3	0.0000	0.0000	0.0000	0.0000;
	46355	60.23	29.6	30.69	-6.69	1.044	72.36	1	60.3	17.83	0	0	0	0	0	0	0	0	0	0	60.3	0.0000	0.0000	0.0000	0.0000;
	46355	60.23	29.6	30.69	-6.69	1.044	72.36	1	60.3	23.39	0	0	0	0	0	0	0	0	0	0	60.3	0.0000	0.0000	0.0000	0.0000;
	46355	60.23	29.6	30.69	-6.69	1.044	72.36	1	60.3	6.2	0	0	0	0	0	0	0	0	0	0	60.3	0.0000	0.0000	0.0000	0.0000;
	46355	60.23	29.6	30.69	-6.69	1.044	72.36	1	60.3	7.84	0	0	0	0	0	0	0	0	0	0	60.3	0.0000	0.0000	0.0000	0.0000;
	46363	199.76	15.72	42.6	-28.8	1.0243	240	1	200	27.4	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	46366	0	0	1.16	-0.3	1.04	3	0	2.5	0.78	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46366	0	0	1.16	-0.3	1.04	3	0	2.5	0.86	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46366	0	0	1.16	-0.3	1.04	3	0	2.5	1.23	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46370	233.75	55.42	119.12	-25.98	1.0174	280.84	1	234.03	43.1	0	0	0	0	0	0	0	0	0	0	234.0333	0.0000	0.0000	0.0000	0.0000;
	46371	233.75	55.42	119.12	-25.98	1.0184	280.84	1	234.03	34.98	0	0	0	0	0	0	0	0	0	0	234.0333	0.0000	0.0000	0.0000	0.0000;
	46372	233.75	55.42	119.12	-25.98	1.0187	280.84	1	234.03	98.43	0	0	0	0	0	0	0	0	0	0	234.0333	0.0000	0.0000	0.0000	0.0000;
	46376	4.19	2.14	2.14	-0.47	1.04	5.04	1	4.2	1.12	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	46383	113.86	34.63	58.03	-12.65	1.046	136.8	1	114	39	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	46384	113.86	34.82	58.03	-12.65	1.046	136.8	1	114	36.79	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	46385	113.86	31.78	58.03	-12.65	1.046	136.8	1	114	26.49	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	46386	113.86	24.42	58.03	-12.65	1.046	136.8	1	114	45.1	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	46389	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46389	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.72	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46389	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.32	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46395	52.44	11.18	11.18	-7.56	1.017	63	1	52.5	13.35	0	0	0	0	0	0	0	0	0	0	52.5	0.0000	0.0000	0.0000	0.0000;
	46396	52.44	11.18	11.18	-7.56	1.017	63	1	52.5	21.62	0	0	0	0	0	0	0	0	0	0	52.5	0.0000	0.0000	0.0000	0.0000;
	46397	52.44	10.66	11.18	-7.56	1.017	63	1	52.5	14.64	0	0	0	0	0	0	0	0	0	0	52.5	0.0000	0.0000	0.0000	0.0000;
	46398	0	0	11.18	-7.56	1.04	63	0	52.5	9.37	0	0	0	0	0	0	0	0	0	0	52.5	0.0000	0.0000	0.0000	0.0000;
	46401	2.93	1.37	1.37	-0.36	1.0425	3.52	1	2.93	1.3	0	0	0	0	0	0	0	0	0	0	2.9333	0.0000	0.0000	0.0000	0.0000;
	46401	2.93	1.37	1.37	-0.36	1.0425	3.52	1	2.93	0.47	0	0	0	0	0	0	0	0	0	0	2.9333	0.0000	0.0000	0.0000	0.0000;
	46401	2.93	1.37	1.37	-0.36	1.0425	3.52	1	2.93	1.46	0	0	0	0	0	0	0	0	0	0	2.9333	0.0000	0.0000	0.0000	0.0000;
	46401	2.93	1.37	1.37	-0.36	1.0425	3.52	1	2.93	1.27	0	0	0	0	0	0	0	0	0	0	2.9333	0.0000	0.0000	0.0000	0.0000;
	46401	2.93	1.37	1.37	-0.36	1.0425	3.52	1	2.93	1.15	0	0	0	0	0	0	0	0	0	0	2.9333	0.0000	0.0000	0.0000	0.0000;
	46401	2.93	1.37	1.37	-0.36	1.0425	3.52	1	2.93	1.03	0	0	0	0	0	0	0	0	0	0	2.9333	0.0000	0.0000	0.0000	0.0000;
	46403	0	0	1.16	-0.3	1.04	3	0	2.5	0.96	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46403	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	0.91	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46403	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	0.71	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46403	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	1.11	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46403	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	0.86	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46407	17.98	5.28	9.16	-2	1.0045	21.6	1	18	7.76	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	46407	17.98	5.28	9.16	-2	1.0045	21.6	1	18	2.59	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	46412	0	0	411.48	-107.73	1.044	1059.6	0	883	355.72	0	0	0	0	0	0	0	0	0	0	883	0.0000	0.0000	0.0000	0.0000;
	46413	265.49	148.6	411.48	-107.73	1.0572	1059.6	1	883	112.43	0	0	0	0	0	0	0	0	0	0	883	0.0000	0.0000	0.0000	0.0000;
	46417	9.39	-0.92	4.38	-1.15	1.036	11.28	1	9.4	1.24	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	46418	9.39	-0.41	4.38	-1.15	1.036	11.28	1	9.4	3.52	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	46418	9.39	-0.41	4.38	-1.15	1.036	11.28	1	9.4	4.07	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	46419	9.39	-0.62	4.38	-1.15	1.036	11.28	1	9.4	2.5	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	46419	9.39	-0.62	4.38	-1.15	1.036	11.28	1	9.4	3.63	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	46424	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.49	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46425	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	1.23	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46427	2.5	-0.3	1.16	-0.3	1.0465	3	1	2.5	1.1	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46427	2.5	-0.3	1.16	-0.3	1.0465	3	1	2.5	0.28	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46428	2.5	-0.3	1.16	-0.3	1.0445	3	1	2.5	0.98	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46429	2.5	-0.3	1.16	-0.3	1.043	3	1	2.5	0.69	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46434	46.94	23.92	23.92	-5.22	1.07	56.4	1	47	13.48	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	46434	46.94	23.92	23.92	-5.22	1.07	56.4	1	47	18.84	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	46435	46.94	23.92	23.92	-5.22	1.0625	56.4	1	47	5.64	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	46435	46.94	23.92	23.92	-5.22	1.0625	56.4	1	47	14.83	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	46438	0	0	1.27	-0.28	1.04	3	0	2.5	1.15	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46438	2.5	1.27	1.27	-0.28	1.04	3	1	2.5	1.21	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	46442	259.79	70.81	121.21	-31.73	1.0229	312.12	1	260.1	89.9	0	0	0	0	0	0	0	0	0	0	260.1	0.0000	0.0000	0.0000	0.0000;
	46443	259.79	70.81	121.21	-31.73	1.0245	312.12	1	260.1	96.88	0	0	0	0	0	0	0	0	0	0	260.1	0.0000	0.0000	0.0000	0.0000;
	46444	259.79	65.63	121.21	-31.73	1.021	312.12	1	260.1	67.46	0	0	0	0	0	0	0	0	0	0	260.1	0.0000	0.0000	0.0000	0.0000;
	46452	183.08	36.59	85.42	-22.36	1.0455	219.96	1	183.3	40.04	0	0	0	0	0	0	0	0	0	0	183.3	0.0000	0.0000	0.0000	0.0000;
	46453	183.08	38.61	85.42	-22.36	1.046	219.96	1	183.3	27.28	0	0	0	0	0	0	0	0	0	0	183.3	0.0000	0.0000	0.0000	0.0000;
	46454	183.08	39.57	85.42	-22.36	1.046	219.96	1	183.3	82.58	0	0	0	0	0	0	0	0	0	0	183.3	0.0000	0.0000	0.0000	0.0000;
	46455	183.08	36.59	85.42	-22.36	1.0471	219.96	1	183.3	89.41	0	0	0	0	0	0	0	0	0	0	183.3	0.0000	0.0000	0.0000	0.0000;
	46456	183.08	34.05	85.42	-22.36	1.046	219.96	1	183.3	36.46	0	0	0	0	0	0	0	0	0	0	183.3	0.0000	0.0000	0.0000	0.0000;
	46457	183.08	36.59	85.42	-22.36	1.0472	219.96	1	183.3	52.9	0	0	0	0	0	0	0	0	0	0	183.3	0.0000	0.0000	0.0000	0.0000;
	46460	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.83	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46460	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46467	134.84	59.3	68.72	-14.98	1.047	162	1	135	16.62	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	46468	134.84	31.3	68.72	-14.98	1.047	162	1	135	55.62	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	46471	8.39	1.79	1.79	-1.21	1.04	10.08	1	8.4	2.89	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	46473	2.8	1.3	1.3	-0.34	1.05	3.36	1	2.8	0.71	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	46473	2.8	1.3	1.3	-0.34	1.05	3.36	1	2.8	1	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	46473	2.8	1.3	1.3	-0.34	1.05	3.36	1	2.8	0.32	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	46475	2.8	1.3	1.3	-0.34	1.048	3.36	1	2.8	0.42	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	46475	2.8	1.3	1.3	-0.34	1.048	3.36	1	2.8	1.26	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	46475	2.8	1.3	1.3	-0.34	1.048	3.36	1	2.8	1.06	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	46480	17.48	8.16	8.16	-2.14	1.04	21	1	17.5	7.92	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	46482	52.94	-7.63	11.29	-7.63	1.038	63.6	1	53	19.53	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	46490	152.97	34.69	71.37	-18.68	1.0595	183.78	1	153.15	70.27	0	0	0	0	0	0	0	0	0	0	153.15	0.0000	0.0000	0.0000	0.0000;
	46491	152.97	39.04	71.37	-18.68	1.0613	183.78	1	153.15	57.04	0	0	0	0	0	0	0	0	0	0	153.15	0.0000	0.0000	0.0000	0.0000;
	46498	138.43	34.44	70.55	-15.38	1.0539	166.32	1	138.6	36.96	0	0	0	0	0	0	0	0	0	0	138.6	0.0000	0.0000	0.0000	0.0000;
	46503	0	0	416.04	-108.92	1.0426	1071.36	0	892.8	303.95	0	0	0	0	0	0	0	0	0	0	892.8	0.0000	0.0000	0.0000	0.0000;
	46504	0	0	416.04	-108.92	1.0426	1071.36	0	892.8	399.33	0	0	0	0	0	0	0	0	0	0	892.8	0.0000	0.0000	0.0000	0.0000;
	46509	146.33	33.81	74.57	-16.26	1.0465	175.8	1	146.5	69.13	0	0	0	0	0	0	0	0	0	0	146.5	0.0000	0.0000	0.0000	0.0000;
	46510	146.33	28.09	74.57	-16.26	1.051	175.8	1	146.5	23.07	0	0	0	0	0	0	0	0	0	0	146.5	0.0000	0.0000	0.0000	0.0000;
	46511	146.33	26.26	74.57	-16.26	1.0555	175.8	1	146.5	61.31	0	0	0	0	0	0	0	0	0	0	146.5	0.0000	0.0000	0.0000	0.0000;
	46512	146.33	28.32	74.57	-16.26	1.0501	175.8	1	146.5	15.47	0	0	0	0	0	0	0	0	0	0	146.5	0.0000	0.0000	0.0000	0.0000;
	46517	23.97	7.66	11.18	-2.93	1.048	28.8	1	24	6.03	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	46521	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.36	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46521	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.21	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46522	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.68	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46523	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.25	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46523	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.33	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46524	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.74	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46531	71.91	6.9	15.34	-10.37	1.0225	86.4	1	72	21.87	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	46539	299.52	94.73	205.51	-53.8	1.0484	529.2	1	441	206.08	0	0	0	0	0	0	0	0	0	0	441	0.0000	0.0000	0.0000	0.0000;
	46545	149.82	-21.6	31.95	-21.6	1.038	180	1	150	24.01	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	46548	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.84	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46548	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.4	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46548	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46548	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.24	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46550	0	0	0.73	-0.19	1.04	1.88	0	1.57	0.31	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	46550	0	0	0.73	-0.19	1.04	1.88	0	1.57	0.17	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	46550	0	0	0.73	-0.19	1.04	1.88	0	1.57	0.18	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	46553	101.88	20.07	21.73	-14.69	1.0185	122.4	1	102	46.51	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	46555	2.81	1.31	1.31	-0.34	1.04	3.38	1	2.82	0.82	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46555	2.81	1.31	1.31	-0.34	1.04	3.38	1	2.82	0.77	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46555	2.81	1.31	1.31	-0.34	1.04	3.38	1	2.82	1.12	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46555	2.81	1.31	1.31	-0.34	1.04	3.38	1	2.82	0.54	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46555	2.81	1.31	1.31	-0.34	1.04	3.38	1	2.82	1.4	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46555	2.81	1.31	1.31	-0.34	1.04	3.38	1	2.82	0.67	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46560	199.76	42.6	42.6	-28.8	1.0424	240	1	200	85.37	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	46566	199.76	35.55	42.6	-28.8	1.044	240	1	200	93.81	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	46570	2.81	1.31	1.31	-0.34	1.04	3.38	1	2.82	1.16	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46571	2.81	1.31	1.31	-0.34	1.04	3.38	1	2.82	0.35	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46573	2.81	1.31	1.31	-0.34	1.0135	3.38	1	2.82	0.68	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46573	2.81	1.31	1.31	-0.34	1.0135	3.38	1	2.82	1.27	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46574	2.81	1.31	1.31	-0.34	1.0135	3.38	1	2.82	0.34	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46574	2.81	1.31	1.31	-0.34	1.0135	3.38	1	2.82	1.13	0	0	0	0	0	0	0	0	0	0	2.8167	0.0000	0.0000	0.0000	0.0000;
	46580	249.75	42.4	116.52	-30.51	1.0294	300.06	1	250.05	55.81	0	0	0	0	0	0	0	0	0	0	250.05	0.0000	0.0000	0.0000	0.0000;
	46581	249.75	42.4	116.52	-30.51	1.0294	300.06	1	250.05	118.63	0	0	0	0	0	0	0	0	0	0	250.05	0.0000	0.0000	0.0000	0.0000;
	46584	2.61	1.22	1.22	-0.32	1.041	3.14	1	2.62	0.79	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	46584	2.61	1.22	1.22	-0.32	1.041	3.14	1	2.62	0.87	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	46584	2.61	1.22	1.22	-0.32	1.041	3.14	1	2.62	0.35	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	46584	2.61	1.22	1.22	-0.32	1.041	3.14	1	2.62	1.14	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	46584	2.61	1.22	1.22	-0.32	1.041	3.14	1	2.62	0.34	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	46584	2.61	1.22	1.22	-0.32	1.041	3.14	1	2.62	0.39	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	46587	197.76	11.14	42.17	-28.51	1.009	237.6	1	198	93.18	0	0	0	0	0	0	0	0	0	0	198	0.0000	0.0000	0.0000	0.0000;
	46592	24.97	12.73	12.73	-2.78	1.047	30	1	25	12.33	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	46592	24.97	12.73	12.73	-2.78	1.047	30	1	25	11.33	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	46593	24.97	12.73	12.73	-2.78	1.047	30	1	25	11.91	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	46593	24.97	12.73	12.73	-2.78	1.047	30	1	25	9.6	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	46594	24.97	-0.67	12.73	-2.78	1.0445	30	1	25	7.16	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	46601	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.27	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46601	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.25	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46602	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.49	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46605	74.91	23.33	38.17	-8.33	1.045	90	1	75	26.68	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	46605	74.91	23.33	38.17	-8.33	1.045	90	1	75	10.29	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	46611	226.94	171.83	227.41	-59.54	1.0531	585.6	1	488	53.87	0	0	0	0	0	0	0	0	0	0	488	0.0000	0.0000	0.0000	0.0000;
	46616	134.84	37.16	68.72	-14.98	1.044	162	1	135	39.58	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	46617	134.84	28.87	68.72	-14.98	1.044	162	1	135	61.31	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	46621	80.9	1.12	17.25	-11.66	1.036	97.2	1	81	24.07	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	46624	0	0	0.09	-0.06	1.035	0.48	0	0.4	0.14	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	46624	0.4	0.09	0.09	-0.06	1.035	0.48	1	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	46624	0	0	0.09	-0.06	1.035	0.48	0	0.4	0.19	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	46624	1.5	0.32	0.32	-0.22	1.035	1.8	1	1.5	0.16	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	46624	0	0	0.36	-0.24	1.035	2.04	0	1.7	0.46	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	46629	154.27	71.97	71.97	-18.84	1.0245	185.34	1	154.45	61.06	0	0	0	0	0	0	0	0	0	0	154.45	0.0000	0.0000	0.0000	0.0000;
	46630	154.27	71.97	71.97	-18.84	1.0245	185.34	1	154.45	19.47	0	0	0	0	0	0	0	0	0	0	154.45	0.0000	0.0000	0.0000	0.0000;
	46631	154.27	71.97	71.97	-18.84	1.0245	185.34	1	154.45	54	0	0	0	0	0	0	0	0	0	0	154.45	0.0000	0.0000	0.0000	0.0000;
	46632	154.27	71.97	71.97	-18.84	1.0087	185.34	1	154.45	76.96	0	0	0	0	0	0	0	0	0	0	154.45	0.0000	0.0000	0.0000	0.0000;
	46637	285.44	175.5	287.71	-75.32	1.0211	740.88	1	617.4	65.36	0	0	0	0	0	0	0	0	0	0	617.4	0.0000	0.0000	0.0000	0.0000;
	46638	260.02	175.5	287.71	-75.32	1.0178	740.88	1	617.4	260.01	0	0	0	0	0	0	0	0	0	0	617.4	0.0000	0.0000	0.0000	0.0000;
	46642	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.49	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46642	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46643	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.45	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46647	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.45	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46648	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.83	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46655	160.03	68.22	81.55	-17.78	1.0177	192.27	1	160.22	42.02	0	0	0	0	0	0	0	0	0	0	160.225	0.0000	0.0000	0.0000	0.0000;
	46656	160.03	68.22	81.55	-17.78	1.0233	192.27	1	160.22	20.99	0	0	0	0	0	0	0	0	0	0	160.225	0.0000	0.0000	0.0000	0.0000;
	46657	160.03	68.22	81.55	-17.78	1.0239	192.27	1	160.22	47.29	0	0	0	0	0	0	0	0	0	0	160.225	0.0000	0.0000	0.0000	0.0000;
	46658	160.03	34.68	81.55	-17.78	1.0185	192.27	1	160.22	34.97	0	0	0	0	0	0	0	0	0	0	160.225	0.0000	0.0000	0.0000	0.0000;
	46661	63.26	26.77	32.24	-7.03	1.04	76	1	63.33	8.54	0	0	0	0	0	0	0	0	0	0	63.3333	0.0000	0.0000	0.0000	0.0000;
	46661	63.26	26.77	32.24	-7.03	1.04	76	1	63.33	28.77	0	0	0	0	0	0	0	0	0	0	63.3333	0.0000	0.0000	0.0000	0.0000;
	46661	63.26	26.77	32.24	-7.03	1.04	76	1	63.33	15.72	0	0	0	0	0	0	0	0	0	0	63.3333	0.0000	0.0000	0.0000	0.0000;
	46661	63.26	26.77	32.24	-7.03	1.04	76	1	63.33	20.98	0	0	0	0	0	0	0	0	0	0	63.3333	0.0000	0.0000	0.0000	0.0000;
	46661	63.26	26.77	32.24	-7.03	1.04	76	1	63.33	8.99	0	0	0	0	0	0	0	0	0	0	63.3333	0.0000	0.0000	0.0000	0.0000;
	46661	63.26	26.77	32.24	-7.03	1.04	76	1	63.33	18.3	0	0	0	0	0	0	0	0	0	0	63.3333	0.0000	0.0000	0.0000	0.0000;
	46666	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.2	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	46666	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.51	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	46666	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.52	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	46666	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.68	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	46668	3	1.53	1.53	-0.33	1.045	3.6	1	3	0.82	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	46668	3	1.53	1.53	-0.33	1.045	3.6	1	3	1.09	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	46668	3	1.53	1.53	-0.33	1.045	3.6	1	3	0.51	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	46668	3	1.53	1.53	-0.33	1.045	3.6	1	3	1.08	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	46672	150.22	32.04	32.04	-21.66	1.05	180.48	1	150.4	15.79	0	0	0	0	0	0	0	0	0	0	150.4	0.0000	0.0000	0.0000	0.0000;
	46675	4.23	-0.52	1.97	-0.52	1.04	5.08	1	4.23	1.02	0	0	0	0	0	0	0	0	0	0	4.2333	0.0000	0.0000	0.0000	0.0000;
	46675	4.23	-0.52	1.97	-0.52	1.04	5.08	1	4.23	1.47	0	0	0	0	0	0	0	0	0	0	4.2333	0.0000	0.0000	0.0000	0.0000;
	46675	4.23	-0.52	1.97	-0.52	1.04	5.08	1	4.23	1.11	0	0	0	0	0	0	0	0	0	0	4.2333	0.0000	0.0000	0.0000	0.0000;
	46676	4.23	0.14	1.97	-0.52	1.04	5.08	1	4.23	1.04	0	0	0	0	0	0	0	0	0	0	4.2333	0.0000	0.0000	0.0000	0.0000;
	46676	4.23	0.14	1.97	-0.52	1.04	5.08	1	4.23	2.01	0	0	0	0	0	0	0	0	0	0	4.2333	0.0000	0.0000	0.0000	0.0000;
	46676	4.23	0.14	1.97	-0.52	1.04	5.08	1	4.23	0.55	0	0	0	0	0	0	0	0	0	0	4.2333	0.0000	0.0000	0.0000	0.0000;
	46681	1.53	-0.05	0.71	-0.19	1.04	1.84	1	1.53	0.2	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	46682	1.53	-0.05	0.71	-0.19	1.04	1.84	1	1.53	0.69	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	46684	1.53	-0.19	0.71	-0.19	1.04	1.84	1	1.53	0.55	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	46685	1.53	-0.19	0.71	-0.19	1.04	1.84	1	1.53	0.73	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	46687	0	0	0.75	-0.2	1.043	1.92	0	1.6	0.53	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	46687	1.53	0.71	0.71	-0.19	1.043	1.84	1	1.53	0.42	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	46688	1.53	0.71	0.71	-0.19	1.048	1.84	1	1.53	0.42	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	46693	55.77	14.61	26.02	-6.81	1.0475	67	1	55.83	12.2	0	0	0	0	0	0	0	0	0	0	55.8333	0.0000	0.0000	0.0000	0.0000;
	46694	55.77	14.37	26.02	-6.81	1.0475	67	1	55.83	27.25	0	0	0	0	0	0	0	0	0	0	55.8333	0.0000	0.0000	0.0000	0.0000;
	46695	55.77	12.78	26.02	-6.81	1.0475	67	1	55.83	10.22	0	0	0	0	0	0	0	0	0	0	55.8333	0.0000	0.0000	0.0000	0.0000;
	46696	55.77	9.86	26.02	-6.81	1.043	67	1	55.83	10.68	0	0	0	0	0	0	0	0	0	0	55.8333	0.0000	0.0000	0.0000	0.0000;
	46697	55.77	13.57	26.02	-6.81	1.0475	67	1	55.83	22.42	0	0	0	0	0	0	0	0	0	0	55.8333	0.0000	0.0000	0.0000	0.0000;
	46698	0	0	26.02	-6.81	1.04	67	0	55.83	25.22	0	0	0	0	0	0	0	0	0	0	55.8333	0.0000	0.0000	0.0000	0.0000;
	46703	2.76	1.29	1.29	-0.34	1.049	3.32	1	2.77	0.84	0	0	0	0	0	0	0	0	0	0	2.7667	0.0000	0.0000	0.0000	0.0000;
	46704	2.76	1.29	1.29	-0.34	1.0425	3.32	1	2.77	0.86	0	0	0	0	0	0	0	0	0	0	2.7667	0.0000	0.0000	0.0000	0.0000;
	46704	2.76	1.29	1.29	-0.34	1.0425	3.32	1	2.77	1.23	0	0	0	0	0	0	0	0	0	0	2.7667	0.0000	0.0000	0.0000	0.0000;
	46705	2.76	1.29	1.29	-0.34	1.0425	3.32	1	2.77	0.63	0	0	0	0	0	0	0	0	0	0	2.7667	0.0000	0.0000	0.0000	0.0000;
	46706	2.76	1.29	1.29	-0.34	1.0515	3.32	1	2.77	1.21	0	0	0	0	0	0	0	0	0	0	2.7667	0.0000	0.0000	0.0000	0.0000;
	46707	2.76	1.29	1.29	-0.34	1.0425	3.32	1	2.77	0.82	0	0	0	0	0	0	0	0	0	0	2.7667	0.0000	0.0000	0.0000	0.0000;
	46711	6.79	3.08	3.46	-0.75	1.04	8.16	1	6.8	2.02	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	46712	6.79	3.08	3.46	-0.75	1.04	8.16	1	6.8	3.03	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	46716	4.53	-0.55	2.11	-0.55	1.0405	5.44	1	4.53	0.63	0	0	0	0	0	0	0	0	0	0	4.5333	0.0000	0.0000	0.0000	0.0000;
	46717	4.53	-0.05	2.11	-0.55	1.039	5.44	1	4.53	1.25	0	0	0	0	0	0	0	0	0	0	4.5333	0.0000	0.0000	0.0000	0.0000;
	46717	4.53	-0.05	2.11	-0.55	1.039	5.44	1	4.53	1.71	0	0	0	0	0	0	0	0	0	0	4.5333	0.0000	0.0000	0.0000	0.0000;
	46717	4.53	-0.05	2.11	-0.55	1.039	5.44	1	4.53	2.23	0	0	0	0	0	0	0	0	0	0	4.5333	0.0000	0.0000	0.0000	0.0000;
	46717	4.53	-0.05	2.11	-0.55	1.039	5.44	1	4.53	1.86	0	0	0	0	0	0	0	0	0	0	4.5333	0.0000	0.0000	0.0000	0.0000;
	46717	4.53	-0.05	2.11	-0.55	1.039	5.44	1	4.53	1.9	0	0	0	0	0	0	0	0	0	0	4.5333	0.0000	0.0000	0.0000	0.0000;
	46725	281.48	71.5	294.22	-77.03	1.0224	757.64	1	631.37	194.95	0	0	0	0	0	0	0	0	0	0	631.3666	0.0000	0.0000	0.0000	0.0000;
	46726	322.15	71.5	294.22	-77.03	1.0243	757.64	1	631.37	117.27	0	0	0	0	0	0	0	0	0	0	631.3666	0.0000	0.0000	0.0000	0.0000;
	46727	193.01	71.5	294.22	-77.03	1.0244	757.64	1	631.37	192.99	0	0	0	0	0	0	0	0	0	0	631.3666	0.0000	0.0000	0.0000	0.0000;
	46732	1136.94	175.66	418.89	-93.34	1.0503	1365.96	1	1138.3	206.29	0	0	0	0	0	0	0	0	0	0	1138.3	0.0000	0.0000	0.0000	0.0000;
	46737	100.38	18.63	21.41	-14.47	1.0295	120.6	1	100.5	37.95	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	46741	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.78	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46741	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.38	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46742	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.73	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46742	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.34	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46743	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.53	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	46748	216.74	46.22	46.22	-31.25	1.0459	260.4	1	217	29.57	0	0	0	0	0	0	0	0	0	0	217	0.0000	0.0000	0.0000	0.0000;
	48243	0	0	7.65	-0.98	1.04	23.92	0	19.93	5.31	0	0	0	0	0	0	0	0	0	0	19.9333	0.0000	0.0000	0.0000	0.0000;
	48244	19.91	-0.26	7.65	-0.98	1.04	23.92	1	19.93	5.63	0	0	0	0	0	0	0	0	0	0	19.9333	0.0000	0.0000	0.0000	0.0000;
	48246	0	0	7.65	-0.98	1.04	23.92	0	19.93	4.6	0	0	0	0	0	0	0	0	0	0	19.9333	0.0000	0.0000	0.0000	0.0000;
	48249	1.7	0.65	0.65	-0.08	1.04	2.04	1	1.7	0.45	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	48249	0	0	0.65	-0.08	1.04	2.04	0	1.7	0.64	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	48252	1.9	0.73	0.73	-0.09	1.04	2.28	1	1.9	0.63	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	48252	1.9	0.73	0.73	-0.09	1.04	2.28	1	1.9	0.56	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	48255	1.13	0.44	0.44	-0.06	1.04	1.36	1	1.13	0.33	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48255	1.13	0.44	0.44	-0.06	1.04	1.36	1	1.13	0.14	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48255	1.13	0.44	0.44	-0.06	1.04	1.36	1	1.13	0.24	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48258	10.99	2.34	2.34	-1.58	1.04	13.2	1	11	4.49	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	48261	8.59	3.3	3.3	-0.42	1.04	10.32	1	8.6	3.39	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	48262	8.59	3.3	3.3	-0.42	1.04	10.32	1	8.6	1.19	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	48268	642.23	-3.47	236.62	-52.73	1.0584	771.6	1	643	70.98	0	0	0	0	0	0	0	0	0	0	643	0.0000	0.0000	0.0000	0.0000;
	48269	642.23	-3.47	236.62	-52.73	1.0585	771.6	1	643	271.43	0	0	0	0	0	0	0	0	0	0	643	0.0000	0.0000	0.0000	0.0000;
	48273	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.77	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48273	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.4	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48274	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.57	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48274	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.69	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48278	1.1	-0.05	0.42	-0.05	1.038	1.32	1	1.1	0.42	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	48278	1.1	-0.05	0.42	-0.05	1.038	1.32	1	1.1	0.35	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	48279	1.1	-0.05	0.42	-0.05	1.038	1.32	1	1.1	0.36	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	48283	1.76	-0.09	0.68	-0.09	1.04	2.12	1	1.77	0.75	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	48284	1.76	-0.09	0.68	-0.09	1.04	2.12	1	1.77	0.78	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	48286	1.76	-0.09	0.68	-0.09	1.04	2.12	1	1.77	0.51	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	48290	0.47	0.18	0.18	-0.02	1.04	0.56	1	0.47	0.2	0	0	0	0	0	0	0	0	0	0	0.4667	0.0000	0.0000	0.0000	0.0000;
	48291	0.47	0.18	0.18	-0.02	1.04	0.56	1	0.47	0.07	0	0	0	0	0	0	0	0	0	0	0.4667	0.0000	0.0000	0.0000	0.0000;
	48293	0.47	0.18	0.18	-0.02	1.04	0.56	1	0.47	0.1	0	0	0	0	0	0	0	0	0	0	0.4667	0.0000	0.0000	0.0000	0.0000;
	48296	2.07	0.97	0.97	-0.25	1.04	2.49	1	2.07	0.94	0	0	0	0	0	0	0	0	0	0	2.075	0.0000	0.0000	0.0000	0.0000;
	48296	2.07	0.97	0.97	-0.25	1.04	2.49	1	2.07	0.58	0	0	0	0	0	0	0	0	0	0	2.075	0.0000	0.0000	0.0000	0.0000;
	48297	2.07	0.97	0.97	-0.25	1.04	2.49	1	2.07	0.93	0	0	0	0	0	0	0	0	0	0	2.075	0.0000	0.0000	0.0000	0.0000;
	48298	2.07	0.97	0.97	-0.25	1.04	2.49	1	2.07	0.35	0	0	0	0	0	0	0	0	0	0	2.075	0.0000	0.0000	0.0000	0.0000;
	48303	2	0.77	0.77	-0.1	1.04	2.4	1	2	0.88	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	48304	2	0.77	0.77	-0.1	1.04	2.4	1	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	48305	2	0.77	0.77	-0.1	1.04	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	48308	0.65	0.25	0.25	-0.03	1.039	0.78	1	0.65	0.2	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48308	0	0	0.25	-0.03	1.039	0.78	0	0.65	0.23	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48308	0	0	0.25	-0.03	1.039	0.78	0	0.65	0.32	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48308	0.65	0.25	0.25	-0.03	1.039	0.78	1	0.65	0.23	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48309	0.65	0.25	0.25	-0.03	1.04	0.78	1	0.65	0.31	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48310	0.65	0.25	0.25	-0.03	1.04	0.78	1	0.65	0.32	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48315	0.7	0.27	0.27	-0.03	1.0385	0.84	1	0.7	0.27	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48316	0.7	0.27	0.27	-0.03	1.0385	0.84	1	0.7	0.09	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48316	0	0	0.04	-0	1.0385	0.12	0	0.1	0.03	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	48320	2.28	1.06	1.06	-0.28	1.04	2.74	1	2.28	1.12	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	48321	2.28	1.06	1.06	-0.28	1.04	2.74	1	2.28	1.09	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	48323	2.28	1.06	1.06	-0.28	1.04	2.74	1	2.28	0.63	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	48324	2.28	1.06	1.06	-0.28	1.04	2.74	1	2.28	0.32	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	48326	2.28	1.06	1.06	-0.28	1.04	2.74	1	2.28	0.85	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	48326	2.28	1.06	1.06	-0.28	1.04	2.74	1	2.28	0.24	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	48331	206.02	38.61	104.99	-22.9	1.0478	247.52	1	206.27	100.22	0	0	0	0	0	0	0	0	0	0	206.2667	0.0000	0.0000	0.0000	0.0000;
	48332	206.02	52.83	104.99	-22.9	1.0505	247.52	1	206.27	29.73	0	0	0	0	0	0	0	0	0	0	206.2667	0.0000	0.0000	0.0000	0.0000;
	48333	206.02	64.63	104.99	-22.9	1.046	247.52	1	206.27	34.87	0	0	0	0	0	0	0	0	0	0	206.2667	0.0000	0.0000	0.0000	0.0000;
	48337	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.2	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48337	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.75	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48338	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.42	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48341	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.29	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48341	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.65	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48341	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.21	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48341	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.64	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48341	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.3	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48344	1.96	-0.18	0.91	-0.24	1.0045	2.35	1	1.96	0.86	0	0	0	0	0	0	0	0	0	0	1.96	0.0000	0.0000	0.0000	0.0000;
	48344	1.96	-0.18	0.91	-0.24	1.0045	2.35	1	1.96	0.66	0	0	0	0	0	0	0	0	0	0	1.96	0.0000	0.0000	0.0000	0.0000;
	48345	1.96	-0.16	0.91	-0.24	1.0045	2.35	1	1.96	0.81	0	0	0	0	0	0	0	0	0	0	1.96	0.0000	0.0000	0.0000	0.0000;
	48345	1.96	-0.16	0.91	-0.24	1.0045	2.35	1	1.96	0.59	0	0	0	0	0	0	0	0	0	0	1.96	0.0000	0.0000	0.0000	0.0000;
	48346	1.96	-0.15	0.91	-0.24	1.0045	2.35	1	1.96	0.7	0	0	0	0	0	0	0	0	0	0	1.96	0.0000	0.0000	0.0000	0.0000;
	48349	10.99	-1.34	5.13	-1.34	1.04	13.2	1	11	3.05	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	48349	10.99	-1.34	5.13	-1.34	1.04	13.2	1	11	1.2	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	48354	11.29	-0.23	4.34	-0.55	1.0225	13.56	1	11.3	2.97	0	0	0	0	0	0	0	0	0	0	11.3	0.0000	0.0000	0.0000	0.0000;
	48354	11.29	-0.23	4.34	-0.55	1.0225	13.56	1	11.3	2.91	0	0	0	0	0	0	0	0	0	0	11.3	0.0000	0.0000	0.0000	0.0000;
	48355	11.29	4.34	4.34	-0.55	1.046	13.56	1	11.3	5.06	0	0	0	0	0	0	0	0	0	0	11.3	0.0000	0.0000	0.0000	0.0000;
	48358	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.19	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48361	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.62	0	0	0	0	0	0	0	0	0	0	1.48	0.0000	0.0000	0.0000	0.0000;
	48361	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.16	0	0	0	0	0	0	0	0	0	0	1.48	0.0000	0.0000	0.0000	0.0000;
	48362	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.45	0	0	0	0	0	0	0	0	0	0	1.48	0.0000	0.0000	0.0000	0.0000;
	48362	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.16	0	0	0	0	0	0	0	0	0	0	1.48	0.0000	0.0000	0.0000	0.0000;
	48363	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.28	0	0	0	0	0	0	0	0	0	0	1.48	0.0000	0.0000	0.0000	0.0000;
	48366	0	0	1.53	-0.33	1.04	3.6	0	3	0.88	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48366	3	-0.33	1.53	-0.33	1.04	3.6	1	3	1.35	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48369	0.37	0.14	0.14	-0.02	1.04	0.44	1	0.37	0.06	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	48370	0.37	0.14	0.14	-0.02	1.04	0.44	1	0.37	0.11	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	48372	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.23	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	48372	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.09	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	48373	0.37	0.14	0.14	-0.02	1.04	0.44	1	0.37	0.09	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	48377	35.46	3.89	18.07	-3.94	1.0045	42.6	1	35.5	17.25	0	0	0	0	0	0	0	0	0	0	35.5	0.0000	0.0000	0.0000	0.0000;
	48377	35.46	3.89	18.07	-3.94	1.0045	42.6	1	35.5	17.27	0	0	0	0	0	0	0	0	0	0	35.5	0.0000	0.0000	0.0000	0.0000;
	48380	0	0	0.93	-0.12	1.04	2.91	0	2.43	0.9	0	0	0	0	0	0	0	0	0	0	2.425	0.0000	0.0000	0.0000	0.0000;
	48380	2.42	0.93	0.93	-0.12	1.04	2.91	1	2.43	0.91	0	0	0	0	0	0	0	0	0	0	2.425	0.0000	0.0000	0.0000	0.0000;
	48380	0	0	0.93	-0.12	1.04	2.91	0	2.43	0.41	0	0	0	0	0	0	0	0	0	0	2.425	0.0000	0.0000	0.0000	0.0000;
	48380	2.42	0.93	0.93	-0.12	1.04	2.91	1	2.43	1.15	0	0	0	0	0	0	0	0	0	0	2.425	0.0000	0.0000	0.0000	0.0000;
	48383	0.57	0.22	0.22	-0.03	1.04	0.68	1	0.57	0.08	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	48383	0.57	0.22	0.22	-0.03	1.04	0.68	1	0.57	0.07	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	48384	0.57	0.22	0.22	-0.03	1.04	0.68	1	0.57	0.19	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	48387	87.45	-1.02	40.8	-10.68	1.042	105.06	1	87.55	16.64	0	0	0	0	0	0	0	0	0	0	87.55	0.0000	0.0000	0.0000	0.0000;
	48387	87.45	-1.02	40.8	-10.68	1.042	105.06	1	87.55	24.1	0	0	0	0	0	0	0	0	0	0	87.55	0.0000	0.0000	0.0000	0.0000;
	48387	87.45	-1.02	40.8	-10.68	1.042	105.06	1	87.55	18.74	0	0	0	0	0	0	0	0	0	0	87.55	0.0000	0.0000	0.0000	0.0000;
	48387	87.45	-1.02	40.8	-10.68	1.042	105.06	1	87.55	27.78	0	0	0	0	0	0	0	0	0	0	87.55	0.0000	0.0000	0.0000	0.0000;
	48389	4.1	1.57	1.57	-0.2	1.04	4.92	1	4.1	0.9	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	48389	4.1	1.57	1.57	-0.2	1.04	4.92	1	4.1	1.65	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	48392	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.46	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48393	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.14	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48397	0	0	1.23	-0.16	1.04	3.84	0	3.2	0.85	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	48398	3.2	1.23	1.23	-0.16	1.04	3.84	1	3.2	0.35	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	48403	192.03	59.27	129.5	-33.9	1.046	333.48	1	277.9	64.05	0	0	0	0	0	0	0	0	0	0	277.9	0.0000	0.0000	0.0000	0.0000;
	48404	234.15	59.27	129.5	-33.9	1.047	333.48	1	277.9	60.78	0	0	0	0	0	0	0	0	0	0	277.9	0.0000	0.0000	0.0000	0.0000;
	48405	248.82	59.27	129.5	-33.9	1.0455	333.48	1	277.9	134.17	0	0	0	0	0	0	0	0	0	0	277.9	0.0000	0.0000	0.0000	0.0000;
	48409	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.35	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48409	1.5	0.32	0.32	-0.22	1.04	1.8	1	1.5	0.24	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48416	53.94	25.16	25.16	-6.59	1.055	64.8	1	54	6.01	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	48419	0	0	0.27	-0.03	1.038	0.84	0	0.7	0.26	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48419	0.7	0.27	0.27	-0.03	1.038	0.84	1	0.7	0.23	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48420	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.07	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	48421	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.07	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	48425	0	0	0.13	-0.02	1.038	0.42	0	0.35	0.1	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	48425	0	0	0.13	-0.02	1.038	0.42	0	0.35	0.15	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	48425	0.35	-0.02	0.13	-0.02	1.038	0.42	1	0.35	0.1	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	48425	0.35	-0.02	0.13	-0.02	1.038	0.42	1	0.35	0.17	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	48425	0.35	-0.02	0.13	-0.02	1.038	0.42	1	0.35	0.1	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	48425	0.35	-0.02	0.13	-0.02	1.038	0.42	1	0.35	0.05	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	48425	0.43	-0.02	0.17	-0.02	1.038	0.52	1	0.43	0.07	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	48425	0	0	0.17	-0.02	1.038	0.52	0	0.43	0.07	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	48425	0.43	-0.02	0.17	-0.02	1.038	0.52	1	0.43	0.18	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	48432	232.99	111.66	161.05	-42.16	1.0222	414.72	1	345.6	65.1	0	0	0	0	0	0	0	0	0	0	345.6	0.0000	0.0000	0.0000	0.0000;
	48436	38.1	-4.23	19.42	-4.23	1.0385	45.78	1	38.15	8.69	0	0	0	0	0	0	0	0	0	0	38.15	0.0000	0.0000	0.0000	0.0000;
	48436	38.1	-4.23	19.42	-4.23	1.0385	45.78	1	38.15	16.34	0	0	0	0	0	0	0	0	0	0	38.15	0.0000	0.0000	0.0000	0.0000;
	48440	0	0	6.39	-4.32	1.04	36	0	30	7.74	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	48444	0	0	5.59	-1.46	1.04	14.4	0	12	5.42	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	48448	3.5	1.78	1.78	-0.39	1.0525	4.2	1	3.5	1.56	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	48453	64.42	13.74	13.74	-9.29	1.0425	77.4	1	64.5	27.15	0	0	0	0	0	0	0	0	0	0	64.5	0.0000	0.0000	0.0000	0.0000;
	48454	0	0	13.74	-9.29	1.04	77.4	0	64.5	25.68	0	0	0	0	0	0	0	0	0	0	64.5	0.0000	0.0000	0.0000	0.0000;
	48459	178.54	163.76	180.34	-47.21	1.0044	464.4	1	387	178.54	0	0	0	0	0	0	0	0	0	0	387	0.0000	0.0000	0.0000	0.0000;
	48463	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.15	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48464	0	0	1.15	-0.15	1.04	3.6	0	3	1.41	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48464	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.3	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48465	3	1.15	1.15	-0.15	1.04	3.6	1	3	0.57	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48465	3	1.15	1.15	-0.15	1.04	3.6	1	3	0.82	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	48469	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.07	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	48470	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.23	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	48472	0.6	-0.03	0.23	-0.03	1.0085	0.72	1	0.6	0.22	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	48472	0.6	-0.03	0.23	-0.03	1.0085	0.72	1	0.6	0.11	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	48475	0.93	0.36	0.36	-0.05	1.04	1.12	1	0.93	0.34	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	48475	0.93	0.36	0.36	-0.05	1.04	1.12	1	0.93	0.35	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	48475	0.93	0.36	0.36	-0.05	1.04	1.12	1	0.93	0.25	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	48475	0.93	0.36	0.36	-0.05	1.04	1.12	1	0.93	0.29	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	48475	0.93	0.36	0.36	-0.05	1.04	1.12	1	0.93	0.11	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	48475	0	0	0.36	-0.05	1.04	1.12	0	0.93	0.35	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	48477	19.98	4.26	4.26	-2.88	1.04	24	1	20	4.2	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	48479	41.65	21.23	21.23	-4.63	1.043	50.04	1	41.7	13.82	0	0	0	0	0	0	0	0	0	0	41.7	0.0000	0.0000	0.0000	0.0000;
	48482	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	48486	141.58	72.15	72.15	-15.73	1.045	170.1	1	141.75	66.24	0	0	0	0	0	0	0	0	0	0	141.75	0.0000	0.0000	0.0000	0.0000;
	48487	141.58	72.15	72.15	-15.73	1.0425	170.1	1	141.75	69	0	0	0	0	0	0	0	0	0	0	141.75	0.0000	0.0000	0.0000	0.0000;
	48490	9.69	4.94	4.94	-1.08	1.04	11.64	1	9.7	1.08	0	0	0	0	0	0	0	0	0	0	9.7	0.0000	0.0000	0.0000	0.0000;
	48492	9.99	5.09	5.09	-1.11	1.04	12	1	10	4.89	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	48494	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.73	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48497	1.12	0.43	0.43	-0.05	1.04	1.34	1	1.12	0.37	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	48498	1.12	0.43	0.43	-0.05	1.04	1.34	1	1.12	0.29	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	48498	1.12	0.43	0.43	-0.05	1.04	1.34	1	1.12	0.16	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	48499	0	0	0.43	-0.05	1.04	1.34	0	1.12	0.26	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	48499	0	0	0.43	-0.05	1.04	1.34	0	1.12	0.13	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	48500	1.12	0.43	0.43	-0.05	1.04	1.34	1	1.12	0.27	0	0	0	0	0	0	0	0	0	0	1.1167	0.0000	0.0000	0.0000	0.0000;
	48504	0.7	0.27	0.27	-0.03	1.055	0.84	1	0.7	0.23	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48504	0.7	0.27	0.27	-0.03	1.055	0.84	1	0.7	0.08	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48505	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.26	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48509	0.65	0.3	0.3	-0.08	1.034	0.78	1	0.65	0.23	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48509	0.65	0.3	0.3	-0.08	1.034	0.78	1	0.65	0.14	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48510	0.65	0.3	0.3	-0.08	1.034	0.78	1	0.65	0.3	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48510	0.65	0.3	0.3	-0.08	1.034	0.78	1	0.65	0.11	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	48517	186.78	-10.71	95.18	-20.76	1.0401	224.4	1	187	82.56	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	48518	186.78	-20.76	95.18	-20.76	1.036	224.4	1	187	42.3	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	48519	186.78	-10.71	95.18	-20.76	1.0406	224.4	1	187	57.96	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	48525	27.17	0.15	13.84	-3.02	1.0405	32.64	1	27.2	7.34	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	48533	224.7	55.36	114.51	-24.97	1.0665	269.96	1	224.97	52.26	0	0	0	0	0	0	0	0	0	0	224.9667	0.0000	0.0000	0.0000	0.0000;
	48534	224.7	63.58	114.51	-24.97	1.0663	269.96	1	224.97	70.29	0	0	0	0	0	0	0	0	0	0	224.9667	0.0000	0.0000	0.0000	0.0000;
	48535	224.7	49.74	114.51	-24.97	1.0665	269.96	1	224.97	88.04	0	0	0	0	0	0	0	0	0	0	224.9667	0.0000	0.0000	0.0000	0.0000;
	48538	0	0	0.38	-0.05	1.04	1.2	0	1	0.22	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48538	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.48	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48538	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48540	1.8	-0.09	0.69	-0.09	1.038	2.16	1	1.8	0.71	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48540	1.8	-0.09	0.69	-0.09	1.038	2.16	1	1.8	0.28	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48542	7.59	3.87	3.87	-0.84	1.04	9.12	1	7.6	1.98	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	48545	17.48	8.91	8.91	-1.94	1.04	21	1	17.5	8.3	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	48548	0.83	-0.1	0.39	-0.1	1.04	1	1	0.83	0.16	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	48549	0.83	-0.1	0.39	-0.1	1.04	1	1	0.83	0.41	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	48551	0.83	-0.1	0.39	-0.1	1.04	1	1	0.83	0.39	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	48552	0.83	-0.1	0.39	-0.1	1.04	1	1	0.83	0.15	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	48554	0	0	0.39	-0.1	1.04	1	0	0.83	0.23	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	48555	0	0	0.39	-0.1	1.04	1	0	0.83	0.25	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	48558	4.03	2.05	2.05	-0.45	1.04	4.84	1	4.03	0.88	0	0	0	0	0	0	0	0	0	0	4.0333	0.0000	0.0000	0.0000	0.0000;
	48558	4.03	2.05	2.05	-0.45	1.04	4.84	1	4.03	1.09	0	0	0	0	0	0	0	0	0	0	4.0333	0.0000	0.0000	0.0000	0.0000;
	48558	4.03	2.05	2.05	-0.45	1.04	4.84	1	4.03	0.56	0	0	0	0	0	0	0	0	0	0	4.0333	0.0000	0.0000	0.0000	0.0000;
	48561	1.5	-0.07	0.58	-0.07	1.008	1.8	1	1.5	0.47	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48561	0	0	0.58	-0.07	1.008	1.8	0	1.5	0.35	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48562	1.5	-0.07	0.58	-0.07	1.008	1.8	1	1.5	0.47	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48563	1.5	-0.07	0.58	-0.07	1.008	1.8	1	1.5	0.65	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48563	0	0	0.58	-0.07	1.008	1.8	0	1.5	0.58	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48564	0	0	0.58	-0.07	1.04	1.8	0	1.5	0.46	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	48570	4.99	-0.25	1.92	-0.25	1.038	6	1	5	2.21	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	48570	4.99	-0.25	1.92	-0.25	1.038	6	1	5	2.07	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	48571	4.99	-0.25	1.92	-0.25	1.038	6	1	5	1.04	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	48571	4.99	-0.25	1.92	-0.25	1.038	6	1	5	2.01	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	48576	0.6	0.19	0.23	-0.03	1.0135	0.72	1	0.6	0.26	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	48577	0.6	0.16	0.23	-0.03	1.017	0.72	1	0.6	0.23	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	48577	0	0	0.15	-0.02	1.017	0.48	0	0.4	0.08	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	48578	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.11	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	48578	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	48579	0	0	0.13	-0.02	1.0135	0.4	0	0.33	0.12	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	48579	0.33	0.08	0.13	-0.02	1.0135	0.4	1	0.33	0.14	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	48580	0.33	-0	0.13	-0.02	1.0385	0.4	1	0.33	0.08	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	48584	0.77	0.29	0.29	-0.04	1.04	0.92	1	0.77	0.24	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	48584	0.77	0.29	0.29	-0.04	1.04	0.92	1	0.77	0.31	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	48585	0.77	0.29	0.29	-0.04	1.04	0.92	1	0.77	0.32	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	48592	204.84	121.22	259.1	-67.83	1.0624	667.2	1	556	117.88	0	0	0	0	0	0	0	0	0	0	556	0.0000	0.0000	0.0000	0.0000;
	48593	191.32	121.22	259.1	-67.83	1.0545	667.2	1	556	100.97	0	0	0	0	0	0	0	0	0	0	556	0.0000	0.0000	0.0000	0.0000;
	48596	95.29	48.56	48.56	-10.59	1.051	114.48	1	95.4	22.52	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48596	95.29	48.56	48.56	-10.59	1.051	114.48	1	95.4	34.1	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48596	95.29	48.56	48.56	-10.59	1.051	114.48	1	95.4	20.42	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48596	95.29	48.56	48.56	-10.59	1.051	114.48	1	95.4	45.66	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48600	4.1	1.91	1.91	-0.5	1.04	4.92	1	4.1	1.91	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	48602	53.94	11.5	11.5	-7.78	1.0475	64.8	1	54	17.32	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	48606	49.94	25.45	25.45	-5.55	1.04	60	1	50	6.82	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	48606	49.94	25.45	25.45	-5.55	1.04	60	1	50	11.41	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	48608	78.71	36.72	36.72	-9.61	1.046	94.56	1	78.8	11.14	0	0	0	0	0	0	0	0	0	0	78.8	0.0000	0.0000	0.0000	0.0000;
	48608	78.71	36.72	36.72	-9.61	1.046	94.56	1	78.8	35.23	0	0	0	0	0	0	0	0	0	0	78.8	0.0000	0.0000	0.0000	0.0000;
	48613	0	0	0.62	-0.16	1.04	1.6	0	1.33	0.2	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	48614	0	0	0.62	-0.16	1.04	1.6	0	1.33	0.19	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	48616	0	0	0.62	-0.16	1.04	1.6	0	1.33	0.33	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	48617	0	0	0.62	-0.16	1.04	1.6	0	1.33	0.47	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	48617	0	0	0.62	-0.16	1.04	1.6	0	1.33	0.46	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	48618	0	0	0.62	-0.16	1.04	1.6	0	1.33	0.3	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	48623	173.19	36.06	88.26	-19.25	1.0566	208.08	1	173.4	50.45	0	0	0	0	0	0	0	0	0	0	173.4	0.0000	0.0000	0.0000	0.0000;
	48624	173.19	36.06	88.26	-19.25	1.0537	208.08	1	173.4	74.02	0	0	0	0	0	0	0	0	0	0	173.4	0.0000	0.0000	0.0000	0.0000;
	48628	0.85	0.33	0.33	-0.04	1.04	1.02	1	0.85	0.31	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	48628	0.85	0.33	0.33	-0.04	1.04	1.02	1	0.85	0.28	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	48629	0	0	0.33	-0.04	1.04	1.02	0	0.85	0.38	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	48629	0.85	0.33	0.33	-0.04	1.04	1.02	1	0.85	0.16	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	48630	0.85	0.33	0.33	-0.04	1.04	1.02	1	0.85	0.14	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	48631	0	0	0.33	-0.04	1.04	1.02	0	0.85	0.21	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	48635	0	0	0.51	-0.11	1.04	1.2	0	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48636	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.3	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	48642	62.29	23.58	31.74	-6.92	1.048	74.84	1	62.37	20.75	0	0	0	0	0	0	0	0	0	0	62.3667	0.0000	0.0000	0.0000	0.0000;
	48643	62.29	22.48	31.74	-6.92	1.048	74.84	1	62.37	15.98	0	0	0	0	0	0	0	0	0	0	62.3667	0.0000	0.0000	0.0000	0.0000;
	48644	62.29	31.74	31.74	-6.92	1.048	74.84	1	62.37	7.02	0	0	0	0	0	0	0	0	0	0	62.3667	0.0000	0.0000	0.0000	0.0000;
	48648	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.68	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	48652	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.19	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48653	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.31	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48653	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.11	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48654	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.23	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48654	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.2	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48655	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.32	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48658	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.32	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	48660	16.18	8.25	8.25	-1.8	1.04	19.44	1	16.2	4.32	0	0	0	0	0	0	0	0	0	0	16.2	0.0000	0.0000	0.0000	0.0000;
	48662	61.13	28.52	28.52	-7.47	1.046	73.44	1	61.2	13.05	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	48662	61.13	28.52	28.52	-7.47	1.046	73.44	1	61.2	7.18	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	48662	61.13	28.52	28.52	-7.47	1.046	73.44	1	61.2	18	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	48662	61.13	28.52	28.52	-7.47	1.046	73.44	1	61.2	21.44	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	48663	0	0	0.51	-0.13	1.04	1.32	0	1.1	0.5	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	48671	113.46	22.66	52.94	-13.86	1.051	136.32	1	113.6	36.13	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	48672	113.46	51.34	52.94	-13.86	1.0538	136.32	1	113.6	13.42	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	48676	3.1	1.19	1.19	-0.15	1.04	3.72	1	3.1	1.48	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	48677	0	0	1.19	-0.15	1.04	3.72	0	3.1	0.93	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	48680	24.97	11.65	11.65	-3.05	1.04	30	1	25	9.53	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	48683	42.17	8.36	21.49	-4.69	1.0495	50.67	1	42.23	18.51	0	0	0	0	0	0	0	0	0	0	42.225	0.0000	0.0000	0.0000	0.0000;
	48683	42.17	8.36	21.49	-4.69	1.0495	50.67	1	42.23	6.35	0	0	0	0	0	0	0	0	0	0	42.225	0.0000	0.0000	0.0000	0.0000;
	48684	42.17	8.84	21.49	-4.69	1.0495	50.67	1	42.23	7.51	0	0	0	0	0	0	0	0	0	0	42.225	0.0000	0.0000	0.0000	0.0000;
	48684	42.17	8.84	21.49	-4.69	1.0495	50.67	1	42.23	6.8	0	0	0	0	0	0	0	0	0	0	42.225	0.0000	0.0000	0.0000	0.0000;
	48687	60.33	30.74	30.74	-6.7	1.0455	72.48	1	60.4	10.73	0	0	0	0	0	0	0	0	0	0	60.4	0.0000	0.0000	0.0000	0.0000;
	48694	0	0	0.6	-0.16	1.04	1.54	0	1.28	0.58	0	0	0	0	0	0	0	0	0	0	1.28	0.0000	0.0000	0.0000	0.0000;
	48694	0	0	0.6	-0.16	1.04	1.54	0	1.28	0.28	0	0	0	0	0	0	0	0	0	0	1.28	0.0000	0.0000	0.0000	0.0000;
	48695	0	0	0.6	-0.16	1.04	1.54	0	1.28	0.23	0	0	0	0	0	0	0	0	0	0	1.28	0.0000	0.0000	0.0000	0.0000;
	48695	0	0	0.6	-0.16	1.04	1.54	0	1.28	0.59	0	0	0	0	0	0	0	0	0	0	1.28	0.0000	0.0000	0.0000	0.0000;
	48696	0	0	0.6	-0.16	1.04	1.54	0	1.28	0.15	0	0	0	0	0	0	0	0	0	0	1.28	0.0000	0.0000	0.0000	0.0000;
	48700	0.75	0.29	0.29	-0.04	1.04	0.9	1	0.75	0.2	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	48701	0.75	0.29	0.29	-0.04	1.04	0.9	1	0.75	0.24	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	48701	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.15	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	48702	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.06	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	48702	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.19	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	48706	90.79	39.38	46.27	-10.09	1.0405	109.08	1	90.9	23.36	0	0	0	0	0	0	0	0	0	0	90.9	0.0000	0.0000	0.0000	0.0000;
	48709	8.81	-0.11	3.39	-0.43	1.027	10.59	1	8.82	4.25	0	0	0	0	0	0	0	0	0	0	8.825	0.0000	0.0000	0.0000	0.0000;
	48709	8.81	-0.11	3.39	-0.43	1.027	10.59	1	8.82	1.33	0	0	0	0	0	0	0	0	0	0	8.825	0.0000	0.0000	0.0000	0.0000;
	48710	8.81	-0.09	3.39	-0.43	1.027	10.59	1	8.82	3.93	0	0	0	0	0	0	0	0	0	0	8.825	0.0000	0.0000	0.0000	0.0000;
	48710	8.81	-0.09	3.39	-0.43	1.027	10.59	1	8.82	2.39	0	0	0	0	0	0	0	0	0	0	8.825	0.0000	0.0000	0.0000	0.0000;
	48714	48.44	-5.38	24.69	-5.38	1.045	58.2	1	48.5	9.52	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	48714	48.44	-5.38	24.69	-5.38	1.045	58.2	1	48.5	11.32	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	48714	48.44	-5.38	24.69	-5.38	1.045	58.2	1	48.5	14.24	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	48714	48.44	-5.38	24.69	-5.38	1.045	58.2	1	48.5	7.76	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	48723	161.81	34.51	34.51	-23.33	1.043	194.4	1	162	33.02	0	0	0	0	0	0	0	0	0	0	162	0.0000	0.0000	0.0000	0.0000;
	48728	0	0	326.81	-85.56	1.047	841.56	0	701.3	219.98	0	0	0	0	0	0	0	0	0	0	701.3	0.0000	0.0000	0.0000	0.0000;
	48729	0	0	326.81	-85.56	1.047	841.56	0	701.3	246.92	0	0	0	0	0	0	0	0	0	0	701.3	0.0000	0.0000	0.0000	0.0000;
	48733	1.46	0.56	0.56	-0.07	1.04	1.76	1	1.47	0.43	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	48733	1.46	0.56	0.56	-0.07	1.04	1.76	1	1.47	0.54	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	48734	1.46	0.56	0.56	-0.07	1.04	1.76	1	1.47	0.61	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	48734	1.46	0.56	0.56	-0.07	1.04	1.76	1	1.47	0.51	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	48735	1.46	0.56	0.56	-0.07	1.04	1.76	1	1.47	0.6	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	48735	1.46	0.56	0.56	-0.07	1.04	1.76	1	1.47	0.7	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	48739	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.1	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48739	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.28	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48740	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.27	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48743	2.8	1.15	1.3	-0.34	1.039	3.36	1	2.8	0.73	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	48743	2.8	1.15	1.3	-0.34	1.039	3.36	1	2.8	0.72	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	48749	145.03	30.93	30.93	-20.91	1.052	174.24	1	145.2	58	0	0	0	0	0	0	0	0	0	0	145.2	0.0000	0.0000	0.0000	0.0000;
	48752	2.4	-0.12	0.92	-0.12	1.034	2.88	1	2.4	1.05	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	48752	2.4	-0.12	0.92	-0.12	1.034	2.88	1	2.4	1.1	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	48756	205.05	232.94	287.34	-75.23	1.0365	739.92	1	616.6	103.08	0	0	0	0	0	0	0	0	0	0	616.6	0.0000	0.0000	0.0000	0.0000;
	48757	0	0	287.34	-75.23	1.047	739.92	0	616.6	240.57	0	0	0	0	0	0	0	0	0	0	616.6	0.0000	0.0000	0.0000	0.0000;
	48763	95.29	24.36	48.56	-10.59	1.043	114.48	1	95.4	42.77	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48764	95.29	39.17	48.56	-10.59	1.043	114.48	1	95.4	29.54	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48765	95.29	30.78	48.56	-10.59	1.043	114.48	1	95.4	32.57	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48766	95.29	32.17	48.56	-10.59	1.043	114.48	1	95.4	35.78	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48774	271.45	126.65	126.65	-33.16	1.0185	326.13	1	271.78	131.47	0	0	0	0	0	0	0	0	0	0	271.775	0.0000	0.0000	0.0000	0.0000;
	48775	271.45	126.65	126.65	-33.16	1.008	326.13	1	271.78	52.42	0	0	0	0	0	0	0	0	0	0	271.775	0.0000	0.0000	0.0000	0.0000;
	48776	194.62	126.65	126.65	-33.16	1.0045	326.13	1	271.78	79.69	0	0	0	0	0	0	0	0	0	0	271.775	0.0000	0.0000	0.0000	0.0000;
	48777	177.82	126.65	126.65	-33.16	1.0096	326.13	1	271.78	115.72	0	0	0	0	0	0	0	0	0	0	271.775	0.0000	0.0000	0.0000	0.0000;
	48780	82.9	9.13	42.25	-9.21	1.04	99.6	1	83	21.38	0	0	0	0	0	0	0	0	0	0	83	0.0000	0.0000	0.0000	0.0000;
	48782	3.6	-0.18	1.38	-0.18	1.038	4.32	1	3.6	1.38	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	48782	3.6	-0.18	1.38	-0.18	1.038	4.32	1	3.6	0.92	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	48782	3.6	-0.18	1.38	-0.18	1.038	4.32	1	3.6	0.75	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	48782	3.6	-0.18	1.38	-0.18	1.038	4.32	1	3.6	1.06	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	48782	3.6	-0.18	1.38	-0.18	1.038	4.32	1	3.6	1.7	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	48782	0	0	1.38	-0.18	1.038	4.32	0	3.6	0.72	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	48785	0	0	0.26	-0.03	1.04	0.8	0	0.67	0.22	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	48785	0.67	0.26	0.26	-0.03	1.04	0.8	1	0.67	0.2	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	48786	0.67	0.26	0.26	-0.03	1.04	0.8	1	0.67	0.3	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	48790	53.04	-5.92	24.74	-6.48	1.008	63.72	1	53.1	21.49	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	48791	53.04	-5.29	24.74	-6.48	1.008	63.72	1	53.1	20.38	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	48795	16.28	4.2	8.3	-1.81	1.0525	19.56	1	16.3	2.42	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	48798	60.43	3.47	30.79	-6.72	1.042	72.6	1	60.5	13.1	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	48800	67.62	0.74	14.42	-9.75	1.042	81.24	1	67.7	14.24	0	0	0	0	0	0	0	0	0	0	67.7	0.0000	0.0000	0.0000	0.0000;
	48802	17.98	-2	9.16	-2	1.036	21.6	1	18	1.8	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	48807	3.86	-0.19	1.48	-0.19	1.0215	4.64	1	3.87	1.58	0	0	0	0	0	0	0	0	0	0	3.8667	0.0000	0.0000	0.0000	0.0000;
	48807	3.86	-0.19	1.48	-0.19	1.0215	4.64	1	3.87	0.75	0	0	0	0	0	0	0	0	0	0	3.8667	0.0000	0.0000	0.0000	0.0000;
	48808	0	0	1.48	-0.19	1.0525	4.64	0	3.87	1.85	0	0	0	0	0	0	0	0	0	0	3.8667	0.0000	0.0000	0.0000	0.0000;
	48808	3.86	1.48	1.48	-0.19	1.0525	4.64	1	3.87	1.49	0	0	0	0	0	0	0	0	0	0	3.8667	0.0000	0.0000	0.0000	0.0000;
	48809	3.86	-0.19	1.48	-0.19	1.0215	4.64	1	3.87	1.62	0	0	0	0	0	0	0	0	0	0	3.8667	0.0000	0.0000	0.0000	0.0000;
	48809	3.86	-0.19	1.48	-0.19	1.0215	4.64	1	3.87	0.64	0	0	0	0	0	0	0	0	0	0	3.8667	0.0000	0.0000	0.0000	0.0000;
	48812	4.99	1.06	1.06	-0.72	1.04	6	1	5	2.24	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	48814	0	0	0.66	-0.17	1.04	1.7	0	1.42	0.2	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	48814	0	0	0.66	-0.17	1.04	1.7	0	1.42	0.54	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	48814	0	0	0.66	-0.17	1.04	1.7	0	1.42	0.21	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	48814	0	0	0.66	-0.17	1.04	1.7	0	1.42	0.26	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	48814	0	0	0.66	-0.17	1.04	1.7	0	1.42	0.62	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	48814	0	0	0.66	-0.17	1.04	1.7	0	1.42	0.6	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	48817	1.75	0.82	0.82	-0.21	1.0425	2.1	1	1.75	0.35	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	48817	1.75	0.82	0.82	-0.21	1.0425	2.1	1	1.75	0.2	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	48818	1.75	0.82	0.82	-0.21	1.0425	2.1	1	1.75	0.66	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	48819	1.75	0.82	0.82	-0.21	1.0425	2.1	1	1.75	0.24	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	48822	0	0	0.54	-0.07	1.04	1.68	0	1.4	0.67	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48823	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.5	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48824	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.34	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	48829	90.89	2.56	46.32	-10.1	1.063	109.2	1	91	42.48	0	0	0	0	0	0	0	0	0	0	91	0.0000	0.0000	0.0000	0.0000;
	48831	0	0	0.15	-0.1	1.04	0.84	0	0.7	0.12	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48831	0	0	0.15	-0.1	1.04	0.84	0	0.7	0.17	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	48834	9.19	1.96	1.96	-1.32	1.0575	11.04	1	9.2	3.79	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	48836	10.99	5.13	5.13	-1.34	1.04	13.2	1	11	1.48	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	48838	0	0	0.47	-0.12	1.04	1.2	0	1	0.41	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48838	0	0	0.47	-0.12	1.04	1.2	0	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48838	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.3	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	48841	135.84	-16.59	63.38	-16.59	1.048	163.2	1	136	67.61	0	0	0	0	0	0	0	0	0	0	136	0.0000	0.0000	0.0000	0.0000;
	48842	135.84	-8.74	63.38	-16.59	1.0568	163.2	1	136	50.96	0	0	0	0	0	0	0	0	0	0	136	0.0000	0.0000	0.0000	0.0000;
	48845	0	0	0.31	-0.04	1.0425	0.96	0	0.8	0.14	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48845	0.8	0.31	0.31	-0.04	1.0425	0.96	1	0.8	0.13	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	48848	9.29	4.33	4.33	-1.13	1.042	11.16	1	9.3	2.16	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	48851	7.32	0.11	2.82	-0.36	1.0395	8.8	1	7.33	3.54	0	0	0	0	0	0	0	0	0	0	7.3333	0.0000	0.0000	0.0000	0.0000;
	48851	0	0	2.82	-0.36	1.0395	8.8	0	7.33	3.1	0	0	0	0	0	0	0	0	0	0	7.3333	0.0000	0.0000	0.0000	0.0000;
	48851	7.32	0.11	2.82	-0.36	1.0395	8.8	1	7.33	1.67	0	0	0	0	0	0	0	0	0	0	7.3333	0.0000	0.0000	0.0000	0.0000;
	48855	2.6	1.21	1.21	-0.32	1.04	3.12	1	2.6	0.61	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	48856	2.6	1.21	1.21	-0.32	1.04	3.12	1	2.6	1.26	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	48858	2.6	1.21	1.21	-0.32	1.045	3.12	1	2.6	0.41	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	48862	0	0	0.47	-0.12	1.04	1.2	0	1	0.3	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48862	0	0	0.47	-0.12	1.04	1.2	0	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	48864	0	0	0.54	-0.14	1.04	1.38	0	1.15	0.12	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	48864	0	0	0.54	-0.14	1.04	1.38	0	1.15	0.54	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	48866	2.7	1.04	1.04	-0.13	1.04	3.24	1	2.7	0.64	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	48866	2.7	1.04	1.04	-0.13	1.04	3.24	1	2.7	0.41	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	48868	20.78	10.59	10.59	-2.31	1.04	24.96	1	20.8	4.46	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	48868	20.78	10.59	10.59	-2.31	1.04	24.96	1	20.8	9.09	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	48870	15.38	7.18	7.18	-1.88	1.05	18.48	1	15.4	3.14	0	0	0	0	0	0	0	0	0	0	15.4	0.0000	0.0000	0.0000	0.0000;
	48870	15.38	7.18	7.18	-1.88	1.05	18.48	1	15.4	3.02	0	0	0	0	0	0	0	0	0	0	15.4	0.0000	0.0000	0.0000	0.0000;
	48871	0	0	7.18	-1.88	1.0475	18.48	0	15.4	5.54	0	0	0	0	0	0	0	0	0	0	15.4	0.0000	0.0000	0.0000	0.0000;
	48871	15.38	7.18	7.18	-1.88	1.0475	18.48	1	15.4	1.67	0	0	0	0	0	0	0	0	0	0	15.4	0.0000	0.0000	0.0000	0.0000;
	48876	15.98	7.46	7.46	-1.95	1.04	19.2	1	16	4.65	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	48879	1.13	0.44	0.44	-0.06	1.0425	1.36	1	1.13	0.31	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48879	1.13	0.44	0.44	-0.06	1.0425	1.36	1	1.13	0.41	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48880	1.13	0.44	0.44	-0.06	1.0425	1.36	1	1.13	0.42	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48883	6.56	-0.32	2.52	-0.32	1.0425	7.88	1	6.57	3.09	0	0	0	0	0	0	0	0	0	0	6.5667	0.0000	0.0000	0.0000	0.0000;
	48883	6.56	-0.32	2.52	-0.32	1.0425	7.88	1	6.57	1.15	0	0	0	0	0	0	0	0	0	0	6.5667	0.0000	0.0000	0.0000	0.0000;
	48884	6.56	-0.32	2.52	-0.32	1.04	7.88	1	6.57	1.29	0	0	0	0	0	0	0	0	0	0	6.5667	0.0000	0.0000	0.0000	0.0000;
	48885	0	0	2.52	-0.32	1.04	7.88	0	6.57	1.68	0	0	0	0	0	0	0	0	0	0	6.5667	0.0000	0.0000	0.0000	0.0000;
	48887	6.56	-0.32	2.52	-0.32	1.04	7.88	1	6.57	1.12	0	0	0	0	0	0	0	0	0	0	6.5667	0.0000	0.0000	0.0000	0.0000;
	48888	6.56	-0.32	2.52	-0.32	1.04	7.88	1	6.57	1.54	0	0	0	0	0	0	0	0	0	0	6.5667	0.0000	0.0000	0.0000	0.0000;
	48893	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.38	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	48897	197.22	68.72	144.46	-37.82	1.0529	372	1	310	122.66	0	0	0	0	0	0	0	0	0	0	310	0.0000	0.0000	0.0000	0.0000;
	48898	128.16	68.72	144.46	-37.82	1.0494	372	1	310	83.16	0	0	0	0	0	0	0	0	0	0	310	0.0000	0.0000	0.0000	0.0000;
	48899	166.42	68.72	144.46	-37.82	1.0553	372	1	310	71.32	0	0	0	0	0	0	0	0	0	0	310	0.0000	0.0000	0.0000	0.0000;
	48900	213.54	68.72	144.46	-37.82	1.0547	372	1	310	69.78	0	0	0	0	0	0	0	0	0	0	310	0.0000	0.0000	0.0000	0.0000;
	48905	30.23	14.1	14.1	-3.69	1.0305	36.32	1	30.27	4.18	0	0	0	0	0	0	0	0	0	0	30.2667	0.0000	0.0000	0.0000	0.0000;
	48905	0	0	14.1	-3.69	1.0305	36.32	0	30.27	5.05	0	0	0	0	0	0	0	0	0	0	30.2667	0.0000	0.0000	0.0000	0.0000;
	48906	30.23	-3.69	14.1	-3.69	1.0315	36.32	1	30.27	5.05	0	0	0	0	0	0	0	0	0	0	30.2667	0.0000	0.0000	0.0000	0.0000;
	48909	7.84	3.66	3.66	-0.96	1.035	9.42	1	7.85	2.17	0	0	0	0	0	0	0	0	0	0	7.85	0.0000	0.0000	0.0000	0.0000;
	48909	0	0	3.66	-0.96	1.035	9.42	0	7.85	2.6	0	0	0	0	0	0	0	0	0	0	7.85	0.0000	0.0000	0.0000	0.0000;
	48912	28.77	8.07	14.66	-3.2	1.025	34.56	1	28.8	2.91	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	48913	28.77	10.36	14.66	-3.2	1.025	34.56	1	28.8	6.77	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	48916	0	0	0.99	-0.13	1.04	3.08	0	2.57	0.89	0	0	0	0	0	0	0	0	0	0	2.5667	0.0000	0.0000	0.0000	0.0000;
	48916	0	0	0.99	-0.13	1.04	3.08	0	2.57	1.09	0	0	0	0	0	0	0	0	0	0	2.5667	0.0000	0.0000	0.0000	0.0000;
	48916	0	0	0.99	-0.13	1.04	3.08	0	2.57	0.81	0	0	0	0	0	0	0	0	0	0	2.5667	0.0000	0.0000	0.0000	0.0000;
	48918	95.29	-10.59	48.56	-10.59	1.0405	114.48	1	95.4	30.22	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48918	95.29	-10.59	48.56	-10.59	1.0405	114.48	1	95.4	43.65	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48918	95.29	-10.59	48.56	-10.59	1.0405	114.48	1	95.4	39.61	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48918	95.29	-10.59	48.56	-10.59	1.0405	114.48	1	95.4	18.39	0	0	0	0	0	0	0	0	0	0	95.4	0.0000	0.0000	0.0000	0.0000;
	48925	0	0	0.5	-0.06	1.04	1.56	0	1.3	0.31	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	48925	1.3	0.5	0.5	-0.06	1.04	1.56	1	1.3	0.35	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	48928	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.32	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	48928	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.26	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	48932	0	0	0.44	-0.06	1.035	1.36	0	1.13	0.22	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48932	1.13	0.44	0.44	-0.06	1.035	1.36	1	1.13	0.41	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48933	1.13	0.44	0.44	-0.06	1.035	1.36	1	1.13	0.42	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	48937	2.46	0.63	0.94	-0.12	1.036	2.95	1	2.46	0.26	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	48937	0	0	0.94	-0.12	1.036	2.95	0	2.46	1.09	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	48938	2.46	0.16	0.94	-0.12	1.036	2.95	1	2.46	0.7	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	48938	2.46	0.16	0.94	-0.12	1.036	2.95	1	2.46	0.97	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	48939	2.46	0.33	0.94	-0.12	1.036	2.95	1	2.46	1.14	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	48942	26.47	1.72	13.49	-2.94	1.043	31.8	1	26.5	3.44	0	0	0	0	0	0	0	0	0	0	26.5	0.0000	0.0000	0.0000	0.0000;
	48942	26.47	1.72	13.49	-2.94	1.043	31.8	1	26.5	3.98	0	0	0	0	0	0	0	0	0	0	26.5	0.0000	0.0000	0.0000	0.0000;
	48945	5.23	2.01	2.01	-0.26	1.046	6.28	1	5.23	1.5	0	0	0	0	0	0	0	0	0	0	5.2333	0.0000	0.0000	0.0000	0.0000;
	48945	0	0	2.01	-0.26	1.046	6.28	0	5.23	1.61	0	0	0	0	0	0	0	0	0	0	5.2333	0.0000	0.0000	0.0000	0.0000;
	48946	5.23	2.01	2.01	-0.26	1.046	6.28	1	5.23	1.43	0	0	0	0	0	0	0	0	0	0	5.2333	0.0000	0.0000	0.0000	0.0000;
	48947	5.23	2.01	2.01	-0.26	1.046	6.28	1	5.23	2.47	0	0	0	0	0	0	0	0	0	0	5.2333	0.0000	0.0000	0.0000	0.0000;
	48948	5.23	2.01	2.01	-0.26	1.0435	6.28	1	5.23	1.19	0	0	0	0	0	0	0	0	0	0	5.2333	0.0000	0.0000	0.0000	0.0000;
	48948	0	0	2.01	-0.26	1.0435	6.28	0	5.23	1.96	0	0	0	0	0	0	0	0	0	0	5.2333	0.0000	0.0000	0.0000	0.0000;
	48949	0.1	0.03	0.04	-0	1.0685	0.12	1	0.1	0.03	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	48952	1.81	0.85	0.85	-0.22	1.038	2.18	1	1.82	0.25	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	48952	1.81	0.85	0.85	-0.22	1.038	2.18	1	1.82	0.39	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	48952	1.81	0.85	0.85	-0.22	1.038	2.18	1	1.82	0.55	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	48952	1.81	0.85	0.85	-0.22	1.038	2.18	1	1.82	0.69	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	48952	1.81	0.85	0.85	-0.22	1.038	2.18	1	1.82	0.89	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	48952	1.81	0.85	0.85	-0.22	1.038	2.18	1	1.82	0.64	0	0	0	0	0	0	0	0	0	0	1.8167	0.0000	0.0000	0.0000	0.0000;
	48955	0.73	0.28	0.28	-0.04	1.04	0.88	1	0.73	0.07	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48956	0	0	0.28	-0.04	1.04	0.88	0	0.73	0.11	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48958	0	0	0.28	-0.04	1.04	0.88	0	0.73	0.22	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48959	0.73	0.28	0.28	-0.04	1.04	0.88	1	0.73	0.08	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48961	0.73	0.28	0.28	-0.04	1.0425	0.88	1	0.73	0.28	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48961	0.73	0.28	0.28	-0.04	1.0425	0.88	1	0.73	0.34	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48964	0	0	0.28	-0.04	1.04	0.88	0	0.73	0.13	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48964	0.73	0.28	0.28	-0.04	1.04	0.88	1	0.73	0.12	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48964	0	0	0.28	-0.04	1.04	0.88	0	0.73	0.15	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	48968	201.23	66.5	102.55	-22.36	1.058	241.76	1	201.47	43.03	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	48969	201.23	47	102.55	-22.36	1.0571	241.76	1	201.47	24.23	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	48970	201.23	47	102.55	-22.36	1.0559	241.76	1	201.47	38.39	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	48971	201.23	47	102.55	-22.36	1.0586	241.76	1	201.47	23.78	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	48972	201.23	49.35	102.55	-22.36	1.058	241.76	1	201.47	64.36	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	48973	201.23	69.42	102.55	-22.36	1.058	241.76	1	201.47	94.5	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	48976	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.26	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	48976	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	1.03	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	48976	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.69	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	48982	192.07	54.8	97.88	-21.35	1.0485	230.76	1	192.3	62.12	0	0	0	0	0	0	0	0	0	0	192.3	0.0000	0.0000	0.0000	0.0000;
	49885	5.99	2.3	2.3	-0.29	1.04	7.2	1	6	1.58	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	49885	5.99	2.3	2.3	-0.29	1.04	7.2	1	6	2.07	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	49885	5.99	2.3	2.3	-0.29	1.04	7.2	1	6	0.97	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	49890	49.94	-5.55	25.45	-5.55	1.04	60	1	50	18.62	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	49892	24.97	2.32	11.65	-3.05	1.042	30	1	25	3.45	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	49898	12.49	5.82	5.82	-1.53	1.0425	15	1	12.5	3.86	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	49907	1.3	0.42	0.61	-0.16	1.032	1.56	1	1.3	0.53	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	49911	51.74	-0.5	11.03	-7.46	1.036	62.16	1	51.8	10.89	0	0	0	0	0	0	0	0	0	0	51.8	0.0000	0.0000	0.0000	0.0000;
	49914	0	0	0.38	-0.05	1.04	1.2	0	1	0.35	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	49915	0	0	0.1	-0.01	1.04	0.3	0	0.25	0.1	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	49916	0.25	0.1	0.1	-0.01	1.04	0.3	1	0.25	0.04	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	49921	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.12	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	49921	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.19	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	49923	0	0	0.29	-0.04	1.04	0.92	0	0.77	0.12	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	49923	0	0	0.29	-0.04	1.04	0.92	0	0.77	0.28	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	49923	0	0	0.29	-0.04	1.04	0.92	0	0.77	0.16	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	49923	0.77	0.29	0.29	-0.04	1.04	0.92	1	0.77	0.17	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	49923	0	0	0.29	-0.04	1.04	0.92	0	0.77	0.2	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	49923	0.77	0.29	0.29	-0.04	1.04	0.92	1	0.77	0.32	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	49926	1.7	0.36	0.36	-0.24	1.047	2.04	1	1.7	0.8	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	49930	2	0.93	0.93	-0.24	1.0185	2.4	1	2	0.23	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	49931	0.15	0.03	0.07	-0.02	1.009	0.18	1	0.15	0.05	0	0	0	0	0	0	0	0	0	0	0.15	0.0000	0.0000	0.0000	0.0000;
	49931	0.15	0.03	0.07	-0.02	1.009	0.18	1	0.15	0.02	0	0	0	0	0	0	0	0	0	0	0.15	0.0000	0.0000	0.0000	0.0000;
	49934	2.46	1.15	1.15	-0.3	1.04	2.95	1	2.46	0.9	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	49934	2.46	1.15	1.15	-0.3	1.04	2.95	1	2.46	0.72	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	49934	2.46	1.15	1.15	-0.3	1.04	2.95	1	2.46	0.27	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	49934	2.46	1.15	1.15	-0.3	1.04	2.95	1	2.46	0.57	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	49934	2.46	1.15	1.15	-0.3	1.04	2.95	1	2.46	0.37	0	0	0	0	0	0	0	0	0	0	2.46	0.0000	0.0000	0.0000	0.0000;
	49937	2.23	1.04	1.04	-0.27	1.0485	2.68	1	2.23	0.36	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	49938	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	0.81	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	49939	2.23	1.04	1.04	-0.27	1.04	2.68	1	2.23	0.94	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	49943	0	0	5.32	-3.6	1.04	30	0	25	8.14	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	49947	13.08	6.1	6.1	-1.6	1.045	15.72	1	13.1	6.47	0	0	0	0	0	0	0	0	0	0	13.1	0.0000	0.0000	0.0000	0.0000;
	49947	0	0	6.1	-1.6	1.045	15.72	0	13.1	3.04	0	0	0	0	0	0	0	0	0	0	13.1	0.0000	0.0000	0.0000	0.0000;
	49951	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.17	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	49952	2.05	0.96	0.96	-0.25	1.04	2.46	1	2.05	0.79	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	49954	2.05	-0.05	0.96	-0.25	1.036	2.46	1	2.05	1.01	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	49954	2.05	-0.05	0.96	-0.25	1.036	2.46	1	2.05	0.29	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	49955	2.05	0.26	0.96	-0.25	1.038	2.46	1	2.05	0.96	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	49958	1.9	-0.27	0.4	-0.27	1.04	2.28	1	1.9	0.4	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	49961	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.19	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	49962	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	49964	0.4	0.15	0.15	-0.02	1.0475	0.48	1	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	49964	0	0	0.15	-0.02	1.0475	0.48	0	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	49968	0	0	1.16	-0.3	1.04	3	0	2.5	0.61	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	49969	0	0	1.16	-0.3	1.04	3	0	2.5	0.66	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	49973	1.66	0.78	0.78	-0.2	1.04	2	1	1.67	0.4	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	49973	1.66	0.78	0.78	-0.2	1.04	2	1	1.67	0.65	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	49973	0	0	0.78	-0.2	1.04	2	0	1.67	0.67	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	49973	0	0	0.78	-0.2	1.04	2	0	1.67	0.59	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	49973	0	0	0.78	-0.2	1.04	2	0	1.67	0.2	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	49976	0.8	0.37	0.37	-0.1	1.04	0.96	1	0.8	0.38	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	49977	0	0	0.78	-0.2	1.04	2	0	1.67	0.82	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	49981	11.99	4.61	4.61	-0.59	1.042	14.4	1	12	2.66	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	49983	11.95	5.58	5.58	-1.46	1.04	14.36	1	11.97	2.17	0	0	0	0	0	0	0	0	0	0	11.9667	0.0000	0.0000	0.0000	0.0000;
	49984	11.95	5.58	5.58	-1.46	1.04	14.36	1	11.97	2.34	0	0	0	0	0	0	0	0	0	0	11.9667	0.0000	0.0000	0.0000	0.0000;
	49984	0	0	5.58	-1.46	1.04	14.36	0	11.97	5.69	0	0	0	0	0	0	0	0	0	0	11.9667	0.0000	0.0000	0.0000	0.0000;
	49988	0	0	39.14	-10.25	1.051	100.8	0	84	19.58	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	49988	83.9	39.14	39.14	-10.25	1.051	100.8	1	84	27.72	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	49988	83.9	39.14	39.14	-10.25	1.051	100.8	1	84	9.4	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	49997	4.59	1.38	2.34	-0.51	1	5.52	1	4.6	1.51	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	49997	4.59	1.38	2.34	-0.51	1	5.52	1	4.6	1.47	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	49998	4.59	-0.51	2.34	-0.51	1.04	5.52	1	4.6	0.64	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	50001	1.55	0.6	0.6	-0.08	1.04	1.86	1	1.55	0.54	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50001	0	0	0.6	-0.08	1.04	1.86	0	1.55	0.61	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50001	1.55	0.6	0.6	-0.08	1.04	1.86	1	1.55	0.64	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50001	1.55	0.6	0.6	-0.08	1.04	1.86	1	1.55	0.74	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50003	12.09	4.65	4.65	-0.59	1.038	14.52	1	12.1	4.7	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	50004	12.09	4.65	4.65	-0.59	1.0405	14.52	1	12.1	2.08	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	50004	12.09	4.65	4.65	-0.59	1.0405	14.52	1	12.1	5.65	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	50004	12.09	4.65	4.65	-0.59	1.0405	14.52	1	12.1	1.74	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	50005	12.09	0.23	4.65	-0.59	1.04	14.52	1	12.1	5.32	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	50006	12.09	0.23	4.65	-0.59	1.04	14.52	1	12.1	3.48	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	50012	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.5	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	50013	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	50017	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.08	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	50017	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.27	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	50017	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.1	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	50022	65.72	30.66	30.66	-8.03	1.0525	78.96	1	65.8	24.55	0	0	0	0	0	0	0	0	0	0	65.8	0.0000	0.0000	0.0000	0.0000;
	50023	65.72	30.66	30.66	-8.03	1.0525	78.96	1	65.8	28.28	0	0	0	0	0	0	0	0	0	0	65.8	0.0000	0.0000	0.0000	0.0000;
	50026	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	1.1	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	50026	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.48	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	50026	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.7	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	50027	2.3	0.57	1.07	-0.28	1.04	2.76	1	2.3	0.91	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	50028	2.3	0.57	1.07	-0.28	1.04	2.76	1	2.3	0.45	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	50033	2.2	1.03	1.03	-0.27	1.0475	2.64	1	2.2	0.8	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	50033	2.2	1.03	1.03	-0.27	1.0475	2.64	1	2.2	0.71	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	50034	2.2	1.03	1.03	-0.27	1.0475	2.64	1	2.2	0.43	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	50034	2.2	1.03	1.03	-0.27	1.0475	2.64	1	2.2	1	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	50035	2.2	1.03	1.03	-0.27	1.045	2.64	1	2.2	0.31	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	50039	1.55	0.27	0.6	-0.08	1.0395	1.86	1	1.55	0.27	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50039	0	0	0.6	-0.08	1.0395	1.86	0	1.55	0.33	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50040	1.55	0.16	0.6	-0.08	1.0405	1.86	1	1.55	0.51	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50040	1.55	0.16	0.6	-0.08	1.0405	1.86	1	1.55	0.76	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50041	1.55	0.19	0.6	-0.08	1.0405	1.86	1	1.55	0.64	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50041	1.55	0.19	0.6	-0.08	1.0405	1.86	1	1.55	0.65	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	50047	169	45.27	86.12	-18.78	1.0282	203.04	1	169.2	33.05	0	0	0	0	0	0	0	0	0	0	169.2	0.0000	0.0000	0.0000	0.0000;
	50051	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.29	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	50052	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.09	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	50052	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.13	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	50060	267.81	99.53	124.95	-32.71	1.0515	321.75	1	268.13	74.23	0	0	0	0	0	0	0	0	0	0	268.125	0.0000	0.0000	0.0000	0.0000;
	50061	267.81	75.53	124.95	-32.71	1.047	321.75	1	268.13	132.9	0	0	0	0	0	0	0	0	0	0	268.125	0.0000	0.0000	0.0000	0.0000;
	50062	267.81	124.95	124.95	-32.71	1.0533	321.75	1	268.13	39.18	0	0	0	0	0	0	0	0	0	0	268.125	0.0000	0.0000	0.0000	0.0000;
	50063	267.81	124.95	124.95	-32.71	1.055	321.75	1	268.13	130.18	0	0	0	0	0	0	0	0	0	0	268.125	0.0000	0.0000	0.0000	0.0000;
	50066	57.93	27.03	27.03	-7.08	1.048	69.6	1	58	6.24	0	0	0	0	0	0	0	0	0	0	58	0.0000	0.0000	0.0000	0.0000;
	50066	0	0	27.03	-7.08	1.048	69.6	0	58	25.32	0	0	0	0	0	0	0	0	0	0	58	0.0000	0.0000	0.0000	0.0000;
	50074	0	0	0.15	-0.1	1.0285	0.84	0	0.7	0.2	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	50074	0.7	0.15	0.15	-0.1	1.0285	0.84	1	0.7	0.35	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	50077	0.5	0.19	0.19	-0.02	1.0435	0.6	1	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	50077	0.5	0.19	0.19	-0.02	1.0435	0.6	1	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	50077	1.9	0.73	0.73	-0.09	1.0435	2.28	1	1.9	0.73	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	50079	1.7	-0.15	0.36	-0.24	1.038	2.04	1	1.7	0.29	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	50081	0	0	0.22	-0.03	1.04	0.7	0	0.58	0.27	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	50081	0.58	0.22	0.22	-0.03	1.04	0.7	1	0.58	0.18	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	50081	0.58	0.22	0.22	-0.03	1.04	0.7	1	0.58	0.06	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	50081	0	0	0.22	-0.03	1.04	0.7	0	0.58	0.09	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	50081	0.58	0.22	0.22	-0.03	1.04	0.7	1	0.58	0.06	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	50084	0	0	1.51	-0.4	1.04	3.9	0	3.25	0.9	0	0	0	0	0	0	0	0	0	0	3.25	0.0000	0.0000	0.0000	0.0000;
	50084	0	0	1.51	-0.4	1.04	3.9	0	3.25	0.78	0	0	0	0	0	0	0	0	0	0	3.25	0.0000	0.0000	0.0000	0.0000;
	50088	2.36	0.91	0.91	-0.12	1.038	2.84	1	2.37	0.64	0	0	0	0	0	0	0	0	0	0	2.3667	0.0000	0.0000	0.0000	0.0000;
	50088	2.36	0.91	0.91	-0.12	1.038	2.84	1	2.37	0.4	0	0	0	0	0	0	0	0	0	0	2.3667	0.0000	0.0000	0.0000	0.0000;
	50089	2.36	0.91	0.91	-0.12	1.0375	2.84	1	2.37	0.66	0	0	0	0	0	0	0	0	0	0	2.3667	0.0000	0.0000	0.0000	0.0000;
	50089	0	0	0.91	-0.12	1.0375	2.84	0	2.37	1.11	0	0	0	0	0	0	0	0	0	0	2.3667	0.0000	0.0000	0.0000	0.0000;
	50090	2.36	0.91	0.91	-0.12	1.038	2.84	1	2.37	0.94	0	0	0	0	0	0	0	0	0	0	2.3667	0.0000	0.0000	0.0000	0.0000;
	50091	2.36	0.91	0.91	-0.12	1.038	2.84	1	2.37	0.29	0	0	0	0	0	0	0	0	0	0	2.3667	0.0000	0.0000	0.0000	0.0000;
	50095	0	0	2.8	-0.73	1.04	7.2	0	6	1.62	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	50098	1	0.47	0.47	-0.12	1.041	1.2	1	1	0.28	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	50098	3.06	1.43	1.43	-0.37	1.041	3.68	1	3.07	0.96	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	50098	3.06	1.43	1.43	-0.37	1.041	3.68	1	3.07	0.33	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	50098	3.06	1.43	1.43	-0.37	1.041	3.68	1	3.07	1.51	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	50101	0	0	1.75	-0.46	1.04	4.5	0	3.75	1.64	0	0	0	0	0	0	0	0	0	0	3.75	0.0000	0.0000	0.0000	0.0000;
	50102	0	0	1.75	-0.46	1.04	4.5	0	3.75	0.77	0	0	0	0	0	0	0	0	0	0	3.75	0.0000	0.0000	0.0000	0.0000;
	50106	24.97	-1.69	11.65	-3.05	1.0405	30	1	25	5.95	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	50109	64.62	30.15	30.15	-7.89	1.046	77.64	1	64.7	19.87	0	0	0	0	0	0	0	0	0	0	64.7	0.0000	0.0000	0.0000	0.0000;
	50109	0	0	30.15	-7.89	1.046	77.64	0	64.7	18.6	0	0	0	0	0	0	0	0	0	0	64.7	0.0000	0.0000	0.0000	0.0000;
	50114	1.5	-0.18	0.7	-0.18	1.041	1.8	1	1.5	0.75	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	50114	1.5	-0.18	0.7	-0.18	1.041	1.8	1	1.5	0.41	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	50114	1.5	-0.18	0.7	-0.18	1.041	1.8	1	1.5	0.63	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	50114	1.5	-0.18	0.7	-0.18	1.041	1.8	1	1.5	0.26	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	51360	85.4	18.21	18.21	-12.31	1.048	102.6	1	85.5	16.45	0	0	0	0	0	0	0	0	0	0	85.5	0.0000	0.0000	0.0000	0.0000;
	51366	1.9	-0.27	0.4	-0.27	1.04	2.28	1	1.9	0.83	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51366	1.9	-0.27	0.4	-0.27	1.04	2.28	1	1.9	0.86	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51367	0	0	0.4	-0.27	1.04	2.28	0	1.9	0.29	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51367	1.9	-0.27	0.4	-0.27	1.04	2.28	1	1.9	0.23	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51371	0	0	0.63	-0.16	1.04	1.62	0	1.35	0.52	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51371	0	0	0.63	-0.16	1.04	1.62	0	1.35	0.61	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51371	0	0	0.63	-0.16	1.04	1.62	0	1.35	0.5	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51371	0	0	0.63	-0.16	1.04	1.62	0	1.35	0.37	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51374	0	0	0.63	-0.16	1.04	1.62	0	1.35	0.3	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51375	0	0	0.63	-0.16	1.04	1.62	0	1.35	0.45	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51380	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.28	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51380	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.41	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51381	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.26	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51381	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.33	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51382	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.41	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51383	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.15	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51387	17.98	1.14	8.39	-2.2	1.046	21.6	1	18	1.88	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51395	24.97	-1.89	11.65	-3.05	1.033	30	1	25	10.82	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	51400	1.9	-0.1	0.89	-0.23	1.012	2.28	1	1.9	0.37	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51400	1.9	-0.1	0.89	-0.23	1.012	2.28	1	1.9	0.23	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51401	1.9	-0.09	0.89	-0.23	1.012	2.28	1	1.9	0.78	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51401	1.9	-0.09	0.89	-0.23	1.012	2.28	1	1.9	0.53	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51402	1.9	-0.2	0.89	-0.23	1	2.28	1	1.9	0.65	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51402	1.9	-0.2	0.89	-0.23	1	2.28	1	1.9	0.69	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51406	2.5	0.53	0.53	-0.36	1.04	3	1	2.5	0.3	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	51406	1.6	0.34	0.34	-0.23	1.04	1.92	1	1.6	0.73	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51407	1.6	0.34	0.34	-0.23	1.04	1.92	1	1.6	0.21	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51407	1.6	0.34	0.34	-0.23	1.04	1.92	1	1.6	0.51	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51411	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51411	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51412	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.76	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51412	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51413	1.2	0.56	0.56	-0.15	1.04	1.44	1	1.2	0.16	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	51417	4	-0.58	0.85	-0.58	1.04	4.8	1	4	1.21	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	51419	12.98	6.62	6.62	-1.44	1.04	15.6	1	13	1.42	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	51421	0	0	0.43	-0.29	1.04	2.4	0	2	0.45	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51421	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51422	2	-0.29	0.43	-0.29	1.0425	2.4	1	2	0.94	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51422	2	-0.29	0.43	-0.29	1.0425	2.4	1	2	0.36	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51422	0	0	0.43	-0.29	1.0425	2.4	0	2	0.72	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51429	0	0	0.77	-0.2	1.04	1.99	0	1.66	0.61	0	0	0	0	0	0	0	0	0	0	1.66	0.0000	0.0000	0.0000	0.0000;
	51429	0	0	0.77	-0.2	1.04	1.99	0	1.66	0.6	0	0	0	0	0	0	0	0	0	0	1.66	0.0000	0.0000	0.0000	0.0000;
	51430	0	0	0.77	-0.2	1.04	1.99	0	1.66	0.65	0	0	0	0	0	0	0	0	0	0	1.66	0.0000	0.0000	0.0000	0.0000;
	51431	0	0	0.77	-0.2	1.04	1.99	0	1.66	0.4	0	0	0	0	0	0	0	0	0	0	1.66	0.0000	0.0000	0.0000	0.0000;
	51431	0	0	0.77	-0.2	1.04	1.99	0	1.66	0.64	0	0	0	0	0	0	0	0	0	0	1.66	0.0000	0.0000	0.0000	0.0000;
	51434	4	-0.58	0.85	-0.58	1.04	4.8	1	4	0.63	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	51438	19.98	-2.88	4.26	-2.88	1.008	24	1	20	5.16	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	51443	214.41	63.86	109.27	-23.83	1.034	257.6	1	214.67	39.24	0	0	0	0	0	0	0	0	0	0	214.6667	0.0000	0.0000	0.0000	0.0000;
	51444	214.41	44.84	109.27	-23.83	1.0315	257.6	1	214.67	91.74	0	0	0	0	0	0	0	0	0	0	214.6667	0.0000	0.0000	0.0000	0.0000;
	51445	214.41	63.86	109.27	-23.83	1.0286	257.6	1	214.67	44.28	0	0	0	0	0	0	0	0	0	0	214.6667	0.0000	0.0000	0.0000	0.0000;
	51448	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.43	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	51448	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.93	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51448	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.3	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51448	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.81	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51448	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.52	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51450	11.19	-1.61	2.39	-1.61	1.04	13.44	1	11.2	5.49	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	51454	2.61	-0.32	1.22	-0.32	1.038	3.14	1	2.62	1.23	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	51454	2.61	-0.32	1.22	-0.32	1.038	3.14	1	2.62	0.99	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	51455	2.61	-0.32	1.22	-0.32	1.038	3.14	1	2.62	0.5	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	51456	2.61	-0.28	1.22	-0.32	1.018	3.14	1	2.62	0.48	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	51456	2.61	-0.28	1.22	-0.32	1.018	3.14	1	2.62	0.54	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	51457	2.61	-0.32	1.22	-0.32	1.038	3.14	1	2.62	0.49	0	0	0	0	0	0	0	0	0	0	2.6167	0.0000	0.0000	0.0000	0.0000;
	51463	31.86	-1.89	16.24	-3.54	1.0405	38.28	1	31.9	9.13	0	0	0	0	0	0	0	0	0	0	31.9	0.0000	0.0000	0.0000	0.0000;
	51466	50.34	-7.26	10.74	-7.26	1.04	60.48	1	50.4	7.19	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	51471	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.5	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	51471	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.58	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	51472	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.52	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	51475	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.43	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51475	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.51	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51475	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51475	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.93	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51475	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51475	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.65	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51477	0	0	0.75	-0.2	1.038	1.92	0	1.6	0.29	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51477	0	0	0.75	-0.2	1.038	1.92	0	1.6	0.37	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51477	0	0	0.75	-0.2	1.038	1.92	0	1.6	0.19	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51477	0	0	0.75	-0.2	1.038	1.92	0	1.6	0.18	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51477	0	0	0.75	-0.2	1.038	1.92	0	1.6	0.62	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51477	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.64	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51481	1.8	-0.22	0.84	-0.22	1.034	2.16	1	1.8	0.24	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51481	1.8	-0.22	0.84	-0.22	1.034	2.16	1	1.8	0.85	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51482	1.8	-0.22	0.84	-0.22	1.034	2.16	1	1.8	0.64	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51486	0	0	21.41	-14.47	1.04	120.6	0	100.5	43.72	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	51490	3.8	-0.55	0.81	-0.55	1.04	4.56	1	3.8	1.26	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	51491	11.49	-1.66	2.45	-1.66	1.04	13.8	1	11.5	3.66	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	51496	0	0	0.89	-0.6	1.04	5.04	0	4.2	1.97	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	51501	203.76	52.35	103.84	-22.64	1.0598	244.8	1	204	33.71	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	51502	203.76	57.34	103.84	-22.64	1.061	244.8	1	204	93.43	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	51505	6.49	-0.79	3.03	-0.79	1.04	7.8	1	6.5	2.2	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	51505	6.49	-0.79	3.03	-0.79	1.04	7.8	1	6.5	2.14	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	51507	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.69	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	51507	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	1.12	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	51510	10.19	-1.42	2.17	-1.47	1.008	12.24	1	10.2	2.31	0	0	0	0	0	0	0	0	0	0	10.2	0.0000	0.0000	0.0000	0.0000;
	51516	592.39	12.78	218.26	-48.63	1.0502	711.72	1	593.1	291.75	0	0	0	0	0	0	0	0	0	0	593.1	0.0000	0.0000	0.0000	0.0000;
	51517	592.39	12.78	218.26	-48.63	1.0492	711.72	1	593.1	92.51	0	0	0	0	0	0	0	0	0	0	593.1	0.0000	0.0000	0.0000	0.0000;
	51520	0	0	0.83	-0.22	1.04	2.13	0	1.78	0.48	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	51521	0	0	0.83	-0.22	1.04	2.13	0	1.78	0.21	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	51521	0	0	0.83	-0.22	1.04	2.13	0	1.78	0.54	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	51521	0	0	0.83	-0.22	1.04	2.13	0	1.78	0.62	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	51526	17.98	9.16	9.16	-2	1.038	21.6	1	18	8.06	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51527	17.98	3.11	9.16	-2	1.036	21.6	1	18	7.39	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51527	17.98	3.11	9.16	-2	1.036	21.6	1	18	5.91	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51527	17.98	3.11	9.16	-2	1.036	21.6	1	18	3.54	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51532	2	0.93	0.93	-0.24	1.023	2.4	1	2	0.66	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51532	2	0.93	0.93	-0.24	1.023	2.4	1	2	0.98	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51533	2	0.93	0.93	-0.24	1.023	2.4	1	2	0.46	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51537	7.99	4.07	4.07	-0.89	1.062	9.6	1	8	2.51	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	51541	166.1	43.45	84.65	-18.46	1.0229	199.56	1	166.3	64.02	0	0	0	0	0	0	0	0	0	0	166.3	0.0000	0.0000	0.0000	0.0000;
	51542	166.1	43.45	84.65	-18.46	1.0228	199.56	1	166.3	45.07	0	0	0	0	0	0	0	0	0	0	166.3	0.0000	0.0000	0.0000	0.0000;
	51549	100.38	-14.47	21.41	-14.47	1.026	120.6	1	100.5	41.7	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	51552	49.44	-7.13	10.54	-7.13	1.04	59.4	1	49.5	6.34	0	0	0	0	0	0	0	0	0	0	49.5	0.0000	0.0000	0.0000	0.0000;
	51558	0	0	1.73	-0.22	1.04	5.4	0	4.5	2.07	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	51558	4.49	1.73	1.73	-0.22	1.04	5.4	1	4.5	1.89	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	51559	4.49	1.73	1.73	-0.22	1.04	5.4	1	4.5	0.66	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	51560	4.49	1.73	1.73	-0.22	1.04	5.4	1	4.5	1.25	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	51564	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.46	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51564	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.84	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51565	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51566	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51575	191.07	54.13	97.37	-21.23	1.0466	229.56	1	191.3	65.45	0	0	0	0	0	0	0	0	0	0	191.3	0.0000	0.0000	0.0000	0.0000;
	51579	195.07	87.72	99.41	-21.68	1.0433	234.36	1	195.3	45.95	0	0	0	0	0	0	0	0	0	0	195.3	0.0000	0.0000	0.0000	0.0000;
	51580	195.07	87.72	99.41	-21.68	1.0414	234.36	1	195.3	27.07	0	0	0	0	0	0	0	0	0	0	195.3	0.0000	0.0000	0.0000	0.0000;
	51581	195.07	83.29	99.41	-21.68	1.0405	234.36	1	195.3	56	0	0	0	0	0	0	0	0	0	0	195.3	0.0000	0.0000	0.0000	0.0000;
	51585	0	0	0.26	-0.17	1.04	1.44	0	1.2	0.42	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	51585	0	0	4.26	-2.88	1.04	24	0	20	6.34	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	51591	6.09	-0.74	2.84	-0.74	1.039	7.32	1	6.1	2.58	0	0	0	0	0	0	0	0	0	0	6.1	0.0000	0.0000	0.0000	0.0000;
	51593	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.57	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51593	0	0	0.61	-0.08	1.04	1.92	0	1.6	0.3	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51593	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.69	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51593	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.75	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51593	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.72	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51593	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.72	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51595	8.99	-1	4.58	-1	1.0405	10.8	1	9	2.02	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	51595	8.99	-1	4.58	-1	1.0405	10.8	1	9	1.21	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	51595	8.99	-1	4.58	-1	1.0405	10.8	1	9	3.23	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	51600	61.13	19.11	28.52	-7.47	1.025	73.44	1	61.2	17.52	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	51604	1.5	-0.08	0.32	-0.22	1.004	1.8	1	1.5	0.63	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	51604	1.5	-0.08	0.32	-0.22	1.004	1.8	1	1.5	0.34	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	51605	1.5	-0.22	0.32	-0.22	1.002	1.8	1	1.5	0.73	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	51610	162.21	32.12	82.66	-18.03	1.052	194.88	1	162.4	43.96	0	0	0	0	0	0	0	0	0	0	162.4	0.0000	0.0000	0.0000	0.0000;
	51611	162.21	57.42	82.66	-18.03	1.052	194.88	1	162.4	31.24	0	0	0	0	0	0	0	0	0	0	162.4	0.0000	0.0000	0.0000	0.0000;
	51616	15.58	-2.25	3.32	-2.25	1.032	18.72	1	15.6	4.3	0	0	0	0	0	0	0	0	0	0	15.6	0.0000	0.0000	0.0000	0.0000;
	51621	15.98	-1.78	8.14	-1.78	1.008	19.2	1	16	7.86	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	51625	2.1	-0.3	0.45	-0.3	1.04	2.52	1	2.1	0.53	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	51625	0	0	0.45	-0.3	1.04	2.52	0	2.1	0.75	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	51628	3.85	-0.43	1.96	-0.43	1.0405	4.62	1	3.85	0.71	0	0	0	0	0	0	0	0	0	0	3.85	0.0000	0.0000	0.0000	0.0000;
	51628	3.85	-0.43	1.96	-0.43	1.0405	4.62	1	3.85	0.84	0	0	0	0	0	0	0	0	0	0	3.85	0.0000	0.0000	0.0000	0.0000;
	51629	2.7	-0.3	1.37	-0.3	1.0405	3.24	1	2.7	0.81	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	51632	0.93	0.2	0.2	-0.13	1.043	1.12	1	0.93	0.31	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	51632	0.93	0.2	0.2	-0.13	1.043	1.12	1	0.93	0.14	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	51632	0.93	0.2	0.2	-0.13	1.043	1.12	1	0.93	0.2	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	51632	0.93	0.2	0.2	-0.13	1.043	1.12	1	0.93	0.32	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	51632	0.93	0.2	0.2	-0.13	1.043	1.12	1	0.93	0.46	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	51632	0	0	0.2	-0.13	1.043	1.12	0	0.93	0.19	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	51634	0	0	0.28	-0.19	1.043	1.56	0	1.3	0.63	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51634	1.3	0.28	0.28	-0.19	1.043	1.56	1	1.3	0.29	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51634	1.3	0.28	0.28	-0.19	1.043	1.56	1	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51634	1.3	0.28	0.28	-0.19	1.043	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51634	0	0	0.28	-0.19	1.043	1.56	0	1.3	0.35	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51640	236.57	-56.06	278.85	-73	1.0504	718.08	1	598.4	124.13	0	0	0	0	0	0	0	0	0	0	598.4	0.0000	0.0000	0.0000	0.0000;
	51645	14.32	-2.06	3.05	-2.06	1.04	17.2	1	14.33	1.54	0	0	0	0	0	0	0	0	0	0	14.3333	0.0000	0.0000	0.0000	0.0000;
	51646	14.32	-2.06	3.05	-2.06	1.04	17.2	1	14.33	2.36	0	0	0	0	0	0	0	0	0	0	14.3333	0.0000	0.0000	0.0000	0.0000;
	51648	14.32	1.41	3.05	-2.06	1.0045	17.2	1	14.33	5.73	0	0	0	0	0	0	0	0	0	0	14.3333	0.0000	0.0000	0.0000	0.0000;
	51655	684.18	72.06	252.08	-56.17	1.0385	822	1	685	93.97	0	0	0	0	0	0	0	0	0	0	685	0.0000	0.0000	0.0000	0.0000;
	51658	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.23	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51658	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.57	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51658	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.46	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51658	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.52	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51661	0	0	0.75	-0.2	1.04	1.94	0	1.62	0.65	0	0	0	0	0	0	0	0	0	0	1.62	0.0000	0.0000	0.0000	0.0000;
	51661	0	0	0.75	-0.2	1.04	1.94	0	1.62	0.77	0	0	0	0	0	0	0	0	0	0	1.62	0.0000	0.0000	0.0000	0.0000;
	51661	0	0	0.75	-0.2	1.04	1.94	0	1.62	0.78	0	0	0	0	0	0	0	0	0	0	1.62	0.0000	0.0000	0.0000	0.0000;
	51664	0	0	0.75	-0.2	1.04	1.94	0	1.62	0.65	0	0	0	0	0	0	0	0	0	0	1.62	0.0000	0.0000	0.0000	0.0000;
	51665	0	0	0.75	-0.2	1.04	1.94	0	1.62	0.33	0	0	0	0	0	0	0	0	0	0	1.62	0.0000	0.0000	0.0000	0.0000;
	51670	2	-0.18	0.93	-0.24	1.01	2.4	1	2	0.95	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51670	2	-0.18	0.93	-0.24	1.01	2.4	1	2	0.8	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51671	2	-0.23	0.93	-0.24	1.01	2.4	1	2	0.62	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51672	2	-0.24	0.93	-0.24	1.002	2.4	1	2	0.61	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51672	2	-0.24	0.93	-0.24	1.002	2.4	1	2	0.9	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51673	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.19	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	51677	24.97	-2.78	12.73	-2.78	1.0425	30	1	25	8.69	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	51679	1.8	-0.08	0.84	-0.22	1.04	2.16	1	1.8	0.62	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51679	1.8	-0.08	0.84	-0.22	1.04	2.16	1	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51679	1.8	-0.08	0.84	-0.22	1.04	2.16	1	1.8	0.7	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51679	1.8	-0.08	0.84	-0.22	1.04	2.16	1	1.8	0.25	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51679	1.8	-0.08	0.84	-0.22	1.04	2.16	1	1.8	0.45	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51682	18.98	6	9.67	-2.11	1.0045	22.8	1	19	5.65	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	51689	2.33	0.8	1.09	-0.28	1.0045	2.8	1	2.33	0.64	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51689	2.33	0.8	1.09	-0.28	1.0045	2.8	1	2.33	1.12	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51690	2.33	0.69	1.09	-0.28	1.0045	2.8	1	2.33	1.09	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51690	2.33	0.69	1.09	-0.28	1.0045	2.8	1	2.33	0.39	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51691	2.33	-0.28	1.09	-0.28	1.031	2.8	1	2.33	0.37	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51691	2.33	-0.28	1.09	-0.28	1.031	2.8	1	2.33	0.46	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51694	6.49	-0.72	3.31	-0.72	1.0425	7.8	1	6.5	2.06	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	51694	6.49	-0.72	3.31	-0.72	1.0425	7.8	1	6.5	2.19	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	51695	6.49	-0.1	3.31	-0.72	1.049	7.8	1	6.5	2.26	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	51695	6.49	-0.1	3.31	-0.72	1.049	7.8	1	6.5	1.15	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	51699	2.1	-0.15	0.45	-0.3	1.015	2.52	1	2.1	0.42	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	51699	1.35	-0.15	0.29	-0.19	1.015	1.62	1	1.35	0.56	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51700	1.35	-0.19	0.29	-0.19	1.0145	1.62	1	1.35	0.27	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51701	1.35	-0.15	0.29	-0.19	1.0145	1.62	1	1.35	0.41	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51701	1.35	-0.15	0.29	-0.19	1.0145	1.62	1	1.35	0.49	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	51706	2	0.93	0.93	-0.24	1.05	2.4	1	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51706	2	0.93	0.93	-0.24	1.05	2.4	1	2	0.84	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51707	2	0.93	0.93	-0.24	1.05	2.4	1	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51713	155.75	16.39	79.37	-17.31	1.0479	187.12	1	155.93	70.17	0	0	0	0	0	0	0	0	0	0	155.9333	0.0000	0.0000	0.0000	0.0000;
	51714	155.75	49.9	79.37	-17.31	1.05	187.12	1	155.93	37.55	0	0	0	0	0	0	0	0	0	0	155.9333	0.0000	0.0000	0.0000	0.0000;
	51715	155.75	29.85	79.37	-17.31	1.05	187.12	1	155.93	75.38	0	0	0	0	0	0	0	0	0	0	155.9333	0.0000	0.0000	0.0000	0.0000;
	51719	1.7	-0.24	0.36	-0.24	1.012	2.04	1	1.7	0.5	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	51719	1.7	-0.24	0.36	-0.24	1.012	2.04	1	1.7	0.55	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	51720	1.7	-0.23	0.36	-0.24	1.012	2.04	1	1.7	0.66	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	51720	1.7	-0.23	0.36	-0.24	1.012	2.04	1	1.7	0.43	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	51721	0	0	0.36	-0.24	1.04	2.04	0	1.7	0.23	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	51724	17.98	7.39	9.16	-2	1.044	21.6	1	18	2.88	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51724	17.98	7.39	9.16	-2	1.044	21.6	1	18	3.17	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51724	17.98	7.39	9.16	-2	1.044	21.6	1	18	2.82	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51724	17.98	7.39	9.16	-2	1.044	21.6	1	18	8.17	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51731	0	0	31.69	-21.43	1.0428	178.56	0	148.8	72.75	0	0	0	0	0	0	0	0	0	0	148.8	0.0000	0.0000	0.0000	0.0000;
	51737	200.76	-28.94	42.81	-28.94	1.041	241.2	1	201	75.67	0	0	0	0	0	0	0	0	0	0	201	0.0000	0.0000	0.0000	0.0000;
	51740	0	0	0.51	-0.11	1.04	1.2	0	1	0.28	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	51740	2.36	-0.26	1.2	-0.26	1.04	2.83	1	2.36	0.25	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	51740	2.36	-0.26	1.2	-0.26	1.04	2.83	1	2.36	0.9	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	51740	2.36	-0.26	1.2	-0.26	1.04	2.83	1	2.36	0.37	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	51740	2.36	-0.26	1.2	-0.26	1.04	2.83	1	2.36	0.67	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	51740	2.36	-0.26	1.2	-0.26	1.04	2.83	1	2.36	1.09	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	51745	167.05	28.94	85.13	-18.56	1.0521	200.7	1	167.25	81.78	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	51746	167.05	14.72	85.13	-18.56	1.0495	200.7	1	167.25	41.63	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	51753	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.89	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51754	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.53	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51756	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.72	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51757	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.48	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51759	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.39	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51763	1.9	-0.27	0.4	-0.27	1.04	2.28	1	1.9	0.21	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51763	1.9	-0.27	0.4	-0.27	1.04	2.28	1	1.9	0.34	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	51764	0.8	-0.12	0.17	-0.12	1.04	0.96	1	0.8	0.24	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	51765	0.8	-0.12	0.17	-0.12	1.04	0.96	1	0.8	0.37	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	51771	205.25	29.98	43.77	-29.59	1.0327	246.6	1	205.5	97.96	0	0	0	0	0	0	0	0	0	0	205.5	0.0000	0.0000	0.0000	0.0000;
	51774	0	0	0.89	-0.6	1.04	5.04	0	4.2	1.5	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	51777	8.79	4.1	4.1	-1.07	1.0525	10.56	1	8.8	1.35	0	0	0	0	0	0	0	0	0	0	8.8	0.0000	0.0000	0.0000	0.0000;
	51779	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.99	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	51779	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.55	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	51779	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.76	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	51782	19.98	4.26	4.26	-2.88	1.0435	24	1	20	7.12	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	51783	0	0	0.43	-0.29	1.042	2.4	0	2	0.95	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51783	2	-0.29	0.43	-0.29	1.042	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51791	46.74	23.82	23.82	-5.19	1.0575	56.16	1	46.8	18.84	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	51791	46.74	23.82	23.82	-5.19	1.0575	56.16	1	46.8	16.02	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	51792	46.74	23.82	23.82	-5.19	1.06	56.16	1	46.8	18.24	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	51793	46.74	23.82	23.82	-5.19	1.055	56.16	1	46.8	15.47	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	51793	46.74	23.82	23.82	-5.19	1.055	56.16	1	46.8	5.45	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	51794	46.74	23.82	23.82	-5.19	1.075	56.16	1	46.8	5.99	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	51798	0	0	64.49	-16.88	1.04	166.08	0	138.4	20.2	0	0	0	0	0	0	0	0	0	0	138.4	0.0000	0.0000	0.0000	0.0000;
	51799	0	0	64.49	-16.88	1.04	166.08	0	138.4	65.55	0	0	0	0	0	0	0	0	0	0	138.4	0.0000	0.0000	0.0000	0.0000;
	51806	4	1.86	1.86	-0.49	1.0525	4.8	1	4	1.36	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	51806	4	1.86	1.86	-0.49	1.0525	4.8	1	4	0.74	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	51807	2	0.93	0.93	-0.24	1.05	2.4	1	2	0.61	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51812	6.58	0.55	3.07	-0.8	1.04	7.9	1	6.58	3.18	0	0	0	0	0	0	0	0	0	0	6.5833	0.0000	0.0000	0.0000	0.0000;
	51813	6.58	0.55	3.07	-0.8	1.04	7.9	1	6.58	1.58	0	0	0	0	0	0	0	0	0	0	6.5833	0.0000	0.0000	0.0000	0.0000;
	51815	6.58	3.07	3.07	-0.8	1.055	7.9	1	6.58	2.85	0	0	0	0	0	0	0	0	0	0	6.5833	0.0000	0.0000	0.0000	0.0000;
	51815	6.58	3.07	3.07	-0.8	1.055	7.9	1	6.58	1.15	0	0	0	0	0	0	0	0	0	0	6.5833	0.0000	0.0000	0.0000	0.0000;
	51816	6.58	-0.24	3.07	-0.8	1.027	7.9	1	6.58	2.73	0	0	0	0	0	0	0	0	0	0	6.5833	0.0000	0.0000	0.0000	0.0000;
	51816	6.58	-0.24	3.07	-0.8	1.027	7.9	1	6.58	1.98	0	0	0	0	0	0	0	0	0	0	6.5833	0.0000	0.0000	0.0000	0.0000;
	51822	205.25	14.5	43.77	-29.59	1.0619	246.6	1	205.5	29.65	0	0	0	0	0	0	0	0	0	0	205.5	0.0000	0.0000	0.0000	0.0000;
	51828	46.49	-5.17	23.69	-5.17	1.04	55.86	1	46.55	20.34	0	0	0	0	0	0	0	0	0	0	46.55	0.0000	0.0000	0.0000	0.0000;
	51829	46.49	-5.17	23.69	-5.17	1.04	55.86	1	46.55	19.39	0	0	0	0	0	0	0	0	0	0	46.55	0.0000	0.0000	0.0000	0.0000;
	51834	9.99	-1.44	2.13	-1.44	1.038	12	1	10	1.88	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	51837	1.5	-0.22	0.32	-0.22	1.038	1.8	1	1.5	0.19	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	51837	2.5	-0.36	0.53	-0.36	1.038	3	1	2.5	0.97	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	51837	2.5	-0.36	0.53	-0.36	1.038	3	1	2.5	0.7	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	51843	103.38	22.05	22.05	-14.9	1.046	124.2	1	103.5	28.43	0	0	0	0	0	0	0	0	0	0	103.5	0.0000	0.0000	0.0000	0.0000;
	51844	1.3	0.28	0.28	-0.19	1.046	1.56	1	1.3	0.26	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51847	50.94	-7.34	10.86	-7.34	1.0425	61.2	1	51	15.4	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	51849	56.63	19.41	26.42	-6.92	1.035	68.04	1	56.7	15.76	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	51849	56.63	19.41	26.42	-6.92	1.035	68.04	1	56.7	6.97	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	51849	56.63	19.41	26.42	-6.92	1.035	68.04	1	56.7	20.65	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	51849	56.63	19.41	26.42	-6.92	1.035	68.04	1	56.7	15.65	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	51850	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.64	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	51856	201.06	39.9	42.88	-28.99	1.0165	241.56	1	201.3	53.69	0	0	0	0	0	0	0	0	0	0	201.3	0.0000	0.0000	0.0000	0.0000;
	51859	2.74	-0.13	1.05	-0.13	1.038	3.29	1	2.74	0.42	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	51860	2.74	1.05	1.05	-0.13	1.04	3.29	1	2.74	1.22	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	51861	2.74	1.05	1.05	-0.13	1.04	3.29	1	2.74	1.05	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	51863	0	0	1.05	-0.13	1.04	3.29	0	2.74	1	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	51864	2.74	1.05	1.05	-0.13	1.04	3.29	1	2.74	0.85	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	51868	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.23	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51868	2.1	-0.3	0.45	-0.3	1.04	2.52	1	2.1	0.94	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	51868	2.1	-0.3	0.45	-0.3	1.04	2.52	1	2.1	0.84	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	51870	0.83	0.32	0.32	-0.04	1.04	1	1	0.83	0.4	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	51870	0	0	0.32	-0.04	1.04	1	0	0.83	0.25	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	51870	1.3	0.5	0.5	-0.06	1.04	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51870	1.3	0.5	0.5	-0.06	1.04	1.56	1	1.3	0.22	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51870	0	0	0.84	-0.11	1.04	2.64	0	2.2	0.33	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	51870	2.2	0.84	0.84	-0.11	1.04	2.64	1	2.2	0.92	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	51871	0.3	0.12	0.12	-0.01	1.04	0.36	1	0.3	0.06	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	51872	0.83	0.32	0.32	-0.04	1.04	1	1	0.83	0.41	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	51878	199.76	42.6	42.6	-28.8	1.0505	240	1	200	82.21	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	51881	8.79	4.1	4.1	-1.07	1.04	10.56	1	8.8	3.4	0	0	0	0	0	0	0	0	0	0	8.8	0.0000	0.0000	0.0000	0.0000;
	51886	0	0	134.89	-29.41	1.041	318	0	265	62.44	0	0	0	0	0	0	0	0	0	0	265	0.0000	0.0000	0.0000	0.0000;
	51887	264.68	53.04	134.89	-29.41	1.0457	318	1	265	115.03	0	0	0	0	0	0	0	0	0	0	265	0.0000	0.0000	0.0000	0.0000;
	51893	140.54	136.34	383.56	-100.42	1.0556	987.72	1	823.1	140.53	0	0	0	0	0	0	0	0	0	0	823.1	0.0000	0.0000	0.0000	0.0000;
	51894	164.4	136.34	383.56	-100.42	1.0547	987.72	1	823.1	164.39	0	0	0	0	0	0	0	0	0	0	823.1	0.0000	0.0000	0.0000	0.0000;
	51895	0	0	383.56	-100.42	1.041	987.72	0	823.1	399.41	0	0	0	0	0	0	0	0	0	0	823.1	0.0000	0.0000	0.0000	0.0000;
	51901	100.38	21.41	21.41	-14.47	1.046	120.6	1	100.5	42.96	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	51906	29.96	-4.32	6.39	-4.32	1.036	36	1	30	4.87	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	51907	0	0	0.28	-0.19	1.04	1.56	0	1.3	0.18	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51911	2.4	-0.27	1.22	-0.27	1.038	2.88	1	2.4	1.12	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	51912	2.4	-0.27	1.22	-0.27	1.038	2.88	1	2.4	0.44	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	51917	0	0	31.95	-21.6	1.04	180	0	150	39.28	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	51924	11.99	-1.5	2.56	-1.73	1.04	14.4	1	12	3.56	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	51925	11.99	-1.5	2.56	-1.73	1.04	14.4	1	12	2.71	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	51929	98.78	21.07	21.07	-14.24	1.043	118.68	1	98.9	37.23	0	0	0	0	0	0	0	0	0	0	98.9	0.0000	0.0000	0.0000	0.0000;
	51935	98.88	-14.26	21.09	-14.26	1.034	118.8	1	99	17.76	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	51938	25.27	-3.64	5.39	-3.64	1.04	30.36	1	25.3	11.97	0	0	0	0	0	0	0	0	0	0	25.3	0.0000	0.0000	0.0000	0.0000;
	51943	1.3	-0.19	0.28	-0.19	1.04	1.56	1	1.3	0.64	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51944	0	0	0.28	-0.19	1.04	1.56	0	1.3	0.38	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51946	35.96	-5.18	7.67	-5.18	1.0405	43.2	1	36	9.46	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	51950	2.25	1.05	1.05	-0.27	1.0475	2.7	1	2.25	0.98	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	51950	2.25	1.05	1.05	-0.27	1.0475	2.7	1	2.25	0.62	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	51951	2.25	1.05	1.05	-0.27	1.045	2.7	1	2.25	0.48	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	51951	2.25	1.05	1.05	-0.27	1.045	2.7	1	2.25	0.52	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	51955	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.7	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	51956	3.76	1.2	1.92	-0.42	1.04	4.52	1	3.77	1.46	0	0	0	0	0	0	0	0	0	0	3.7667	0.0000	0.0000	0.0000	0.0000;
	51958	3.76	-0.33	1.92	-0.42	1.0365	4.52	1	3.77	1.48	0	0	0	0	0	0	0	0	0	0	3.7667	0.0000	0.0000	0.0000	0.0000;
	51958	3.76	-0.33	1.92	-0.42	1.0365	4.52	1	3.77	1.24	0	0	0	0	0	0	0	0	0	0	3.7667	0.0000	0.0000	0.0000	0.0000;
	51961	10.39	-1.5	2.22	-1.5	1.0405	12.48	1	10.4	2.71	0	0	0	0	0	0	0	0	0	0	10.4	0.0000	0.0000	0.0000	0.0000;
	51963	2.5	-0.3	1.16	-0.3	1.038	3	1	2.5	1.2	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	51963	2.5	-0.3	1.16	-0.3	1.038	3	1	2.5	0.27	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	51964	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.48	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51965	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.34	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	51973	107.07	3.33	22.83	-15.44	1.045	128.64	1	107.2	19.99	0	0	0	0	0	0	0	0	0	0	107.2	0.0000	0.0000	0.0000	0.0000;
	51974	1.3	0.28	0.28	-0.19	1.0445	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51974	1.3	0.28	0.28	-0.19	1.0445	1.56	1	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51975	1.3	-0.14	0.28	-0.19	1.0435	1.56	1	1.3	0.29	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51975	1.3	-0.14	0.28	-0.19	1.0435	1.56	1	1.3	0.27	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51976	0	0	0.28	-0.19	1.04	1.56	0	1.3	0.65	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51977	1.3	0.22	0.28	-0.19	1.0445	1.56	1	1.3	0.42	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	51982	4	-0.58	0.85	-0.58	1.006	4.8	1	4	0.81	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	51982	4	-0.58	0.85	-0.58	1.006	4.8	1	4	0.71	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	51986	2.33	1.09	1.09	-0.28	1.04	2.8	1	2.33	1.04	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51987	2.33	1.09	1.09	-0.28	1.0425	2.8	1	2.33	0.76	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51987	2.33	1.09	1.09	-0.28	1.0425	2.8	1	2.33	0.69	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51988	2.33	1.09	1.09	-0.28	1.04	2.8	1	2.33	1.02	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51989	2.33	1.09	1.09	-0.28	1.0425	2.8	1	2.33	0.69	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51989	2.33	1.09	1.09	-0.28	1.0425	2.8	1	2.33	0.83	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	51993	17.98	0.99	8.39	-2.2	1.041	21.6	1	18	8.4	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	51998	1.22	0.26	0.57	-0.15	1.0085	1.47	1	1.22	0.36	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	51999	0	0	0.57	-0.15	1.04	1.47	0	1.22	0.49	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	51999	0	0	0.57	-0.15	1.04	1.47	0	1.22	0.46	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	52000	0	0	0.57	-0.15	1.04	1.47	0	1.22	0.57	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	52005	141.58	25.52	72.15	-15.73	1.0439	170.1	1	141.75	28.74	0	0	0	0	0	0	0	0	0	0	141.75	0.0000	0.0000	0.0000	0.0000;
	52006	141.58	44.79	72.15	-15.73	1.043	170.1	1	141.75	58.36	0	0	0	0	0	0	0	0	0	0	141.75	0.0000	0.0000	0.0000	0.0000;
	52010	2.1	-0.3	0.45	-0.3	1.04	2.52	1	2.1	0.88	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52011	2.1	-0.3	0.45	-0.3	1.04	2.52	1	2.1	0.26	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52014	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.7	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	52014	2.1	-0.26	0.98	-0.26	1.04	2.52	1	2.1	0.6	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52014	2.1	-0.26	0.98	-0.26	1.04	2.52	1	2.1	0.98	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52015	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.48	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	52015	2.1	-0.26	0.98	-0.26	1.04	2.52	1	2.1	0.82	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52015	2.1	-0.26	0.98	-0.26	1.04	2.52	1	2.1	0.4	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52015	2.3	-0.28	1.07	-0.28	1.04	2.76	1	2.3	1.02	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	52022	29.96	-4.32	6.39	-4.32	1.0145	36	1	30	13.36	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	52023	1.5	-0.1	0.32	-0.22	1.0265	1.8	1	1.5	0.68	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	52026	0	0	2.56	-1.73	1.04	14.4	0	12	1.53	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	52029	0.85	-0.1	0.4	-0.1	1.04	1.02	1	0.85	0.11	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	52030	0.85	-0.1	0.4	-0.1	1.04	1.02	1	0.85	0.28	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	52032	0	0	0.77	-0.2	1.04	1.98	0	1.65	0.77	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	52032	0	0	0.77	-0.2	1.04	1.98	0	1.65	0.74	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	52036	2	-0.24	0.93	-0.24	1.0405	2.4	1	2	0.79	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52037	2	-0.24	0.93	-0.24	1.0405	2.4	1	2	0.75	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52037	2	-0.24	0.93	-0.24	1.0405	2.4	1	2	0.97	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52041	2	0.83	0.93	-0.24	1.044	2.4	1	2	0.98	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52041	2	0.83	0.93	-0.24	1.044	2.4	1	2	0.78	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52041	2	0.83	0.93	-0.24	1.044	2.4	1	2	0.48	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52041	3.5	0.83	1.63	-0.43	1.044	4.2	1	3.5	1.08	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	52047	25.72	-3.14	12	-3.14	1.04	30.9	1	25.75	6.47	0	0	0	0	0	0	0	0	0	0	25.75	0.0000	0.0000	0.0000	0.0000;
	52048	25.72	-3.14	12	-3.14	1.04	30.9	1	25.75	9.29	0	0	0	0	0	0	0	0	0	0	25.75	0.0000	0.0000	0.0000	0.0000;
	52053	24.72	2.31	11.53	-3.02	1.042	29.7	1	24.75	4.18	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	52053	24.72	2.31	11.53	-3.02	1.042	29.7	1	24.75	10.12	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	52053	24.72	2.31	11.53	-3.02	1.042	29.7	1	24.75	10.14	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	52053	24.72	2.31	11.53	-3.02	1.042	29.7	1	24.75	9.66	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	52057	21.87	-1.24	4.66	-3.15	1.047	26.28	1	21.9	4.89	0	0	0	0	0	0	0	0	0	0	21.9	0.0000	0.0000	0.0000	0.0000;
	52064	7.49	-0.02	3.49	-0.92	1.0425	9	1	7.5	2.16	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	52067	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.2	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	52068	48.94	14.85	24.94	-5.44	1.039	58.8	1	49	11.69	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	52069	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.56	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	52073	0	0	0.43	-0.29	1.038	2.4	0	2	0.27	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52073	2	-0.29	0.43	-0.29	1.038	2.4	1	2	0.73	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52074	0	0	0.43	-0.29	1.04	2.4	0	2	0.79	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52081	100.48	-14.49	21.43	-14.49	1.034	120.72	1	100.6	19.31	0	0	0	0	0	0	0	0	0	0	100.6	0.0000	0.0000	0.0000	0.0000;
	52088	3.61	1.69	1.69	-0.44	1.04	4.34	1	3.62	1.07	0	0	0	0	0	0	0	0	0	0	3.6167	0.0000	0.0000	0.0000	0.0000;
	52089	3.61	1.69	1.69	-0.44	1.04	4.34	1	3.62	1.27	0	0	0	0	0	0	0	0	0	0	3.6167	0.0000	0.0000	0.0000	0.0000;
	52091	3.61	1.69	1.69	-0.44	1.0425	4.34	1	3.62	0.69	0	0	0	0	0	0	0	0	0	0	3.6167	0.0000	0.0000	0.0000	0.0000;
	52092	3.61	1.69	1.69	-0.44	1.045	4.34	1	3.62	0.62	0	0	0	0	0	0	0	0	0	0	3.6167	0.0000	0.0000	0.0000	0.0000;
	52092	3.61	1.69	1.69	-0.44	1.045	4.34	1	3.62	1.14	0	0	0	0	0	0	0	0	0	0	3.6167	0.0000	0.0000	0.0000	0.0000;
	52093	3.61	1.69	1.69	-0.44	1.0425	4.34	1	3.62	0.76	0	0	0	0	0	0	0	0	0	0	3.6167	0.0000	0.0000	0.0000	0.0000;
	52096	42.4	6.35	21.61	-4.71	1.0435	50.94	1	42.45	16.31	0	0	0	0	0	0	0	0	0	0	42.45	0.0000	0.0000	0.0000	0.0000;
	52096	42.4	6.35	21.61	-4.71	1.0435	50.94	1	42.45	11.92	0	0	0	0	0	0	0	0	0	0	42.45	0.0000	0.0000	0.0000	0.0000;
	52099	11.79	-1.7	2.51	-1.7	1.04	14.16	1	11.8	4.7	0	0	0	0	0	0	0	0	0	0	11.8	0.0000	0.0000	0.0000	0.0000;
	52105	89.19	45.45	45.45	-9.91	1.051	107.16	1	89.3	30.83	0	0	0	0	0	0	0	0	0	0	89.3	0.0000	0.0000	0.0000	0.0000;
	52106	89.19	26.33	45.45	-9.91	1.051	107.16	1	89.3	19.43	0	0	0	0	0	0	0	0	0	0	89.3	0.0000	0.0000	0.0000	0.0000;
	52107	89.19	29.12	45.45	-9.91	1.051	107.16	1	89.3	37.22	0	0	0	0	0	0	0	0	0	0	89.3	0.0000	0.0000	0.0000	0.0000;
	52108	89.19	23.75	45.45	-9.91	1.051	107.16	1	89.3	35.8	0	0	0	0	0	0	0	0	0	0	89.3	0.0000	0.0000	0.0000	0.0000;
	52109	89.19	29.95	45.45	-9.91	1.051	107.16	1	89.3	11.82	0	0	0	0	0	0	0	0	0	0	89.3	0.0000	0.0000	0.0000	0.0000;
	52110	89.19	29.85	45.45	-9.91	1.051	107.16	1	89.3	28.18	0	0	0	0	0	0	0	0	0	0	89.3	0.0000	0.0000	0.0000	0.0000;
	52113	2.1	-0.3	0.45	-0.3	1.04	2.52	1	2.1	0.93	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	52113	4.19	-0.6	0.89	-0.6	1.04	5.04	1	4.2	1.78	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	52115	5.99	1.68	2.8	-0.73	1.035	7.2	1	6	2.12	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	52118	0	0	0.85	-0.58	1.04	4.8	0	4	0.66	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	52119	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.77	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52119	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	52123	4.82	0.65	2.46	-0.54	1.0405	5.79	1	4.83	1.63	0	0	0	0	0	0	0	0	0	0	4.825	0.0000	0.0000	0.0000	0.0000;
	52123	4.82	0.65	2.46	-0.54	1.0405	5.79	1	4.83	2.03	0	0	0	0	0	0	0	0	0	0	4.825	0.0000	0.0000	0.0000	0.0000;
	52124	4.82	1.2	2.46	-0.54	1.0405	5.79	1	4.83	1.43	0	0	0	0	0	0	0	0	0	0	4.825	0.0000	0.0000	0.0000	0.0000;
	52124	4.82	1.2	2.46	-0.54	1.0405	5.79	1	4.83	2.28	0	0	0	0	0	0	0	0	0	0	4.825	0.0000	0.0000	0.0000	0.0000;
	52130	32.71	-3.64	16.67	-3.64	1.04	39.3	1	32.75	8.91	0	0	0	0	0	0	0	0	0	0	32.75	0.0000	0.0000	0.0000	0.0000;
	52131	32.71	-3.64	16.67	-3.64	1.04	39.3	1	32.75	6.31	0	0	0	0	0	0	0	0	0	0	32.75	0.0000	0.0000	0.0000	0.0000;
	52135	49.94	10.65	10.65	-7.2	1.048	60	1	50	7.42	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	52139	3.38	0.19	1.72	-0.38	1.038	4.06	1	3.38	0.83	0	0	0	0	0	0	0	0	0	0	3.38	0.0000	0.0000	0.0000	0.0000;
	52139	3.38	0.19	1.72	-0.38	1.038	4.06	1	3.38	0.88	0	0	0	0	0	0	0	0	0	0	3.38	0.0000	0.0000	0.0000	0.0000;
	52139	3.38	0.19	1.72	-0.38	1.038	4.06	1	3.38	1.32	0	0	0	0	0	0	0	0	0	0	3.38	0.0000	0.0000	0.0000	0.0000;
	52139	3.38	0.19	1.72	-0.38	1.038	4.06	1	3.38	1.43	0	0	0	0	0	0	0	0	0	0	3.38	0.0000	0.0000	0.0000	0.0000;
	52139	3.38	0.19	1.72	-0.38	1.038	4.06	1	3.38	0.64	0	0	0	0	0	0	0	0	0	0	3.38	0.0000	0.0000	0.0000	0.0000;
	52142	2.2	-0.27	1.03	-0.27	1.0385	2.64	1	2.2	0.35	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	52142	2.2	-0.27	1.03	-0.27	1.0385	2.64	1	2.2	0.5	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	52143	2.2	-0.27	1.03	-0.27	1.0365	2.64	1	2.2	0.94	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	52143	2.2	-0.27	1.03	-0.27	1.0365	2.64	1	2.2	0.65	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	52150	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.15	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	52150	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.38	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	52151	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.5	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	52151	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.7	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	52154	0.43	0.17	0.17	-0.02	1.04	0.52	1	0.43	0.16	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	52154	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.11	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	52154	0	0	0.65	-0.08	1.04	2.04	0	1.7	0.26	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	52155	0.43	-0.02	0.17	-0.02	1.0435	0.52	1	0.43	0.13	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	52155	0.43	-0.02	0.17	-0.02	1.0435	0.52	1	0.43	0.1	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	52155	3.4	-0.02	1.31	-0.17	1.0435	4.08	1	3.4	0.7	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	52155	0	0	1.31	-0.17	1.0435	4.08	0	3.4	0.46	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	52161	209.75	44.73	44.73	-30.24	1.0149	252	1	210	44.78	0	0	0	0	0	0	0	0	0	0	210	0.0000	0.0000	0.0000	0.0000;
	54333	49.94	10.65	10.65	-7.2	1.05	60	1	50	20.61	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	54340	191.87	-21.32	97.78	-21.32	1.0265	230.52	1	192.1	66.44	0	0	0	0	0	0	0	0	0	0	192.1	0.0000	0.0000	0.0000	0.0000;
	54341	191.87	-13.8	97.78	-21.32	1.0274	230.52	1	192.1	38	0	0	0	0	0	0	0	0	0	0	192.1	0.0000	0.0000	0.0000	0.0000;
	54342	191.87	-13.8	97.78	-21.32	1.0287	230.52	1	192.1	82.91	0	0	0	0	0	0	0	0	0	0	192.1	0.0000	0.0000	0.0000	0.0000;
	54347	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.44	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54348	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.37	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
