function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	54350	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.45	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54350	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.23	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54351	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.33	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54351	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.22	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54356	2.03	-0.25	0.95	-0.25	1.038	2.44	1	2.03	0.91	0	0	0	0	0	0	0	0	0	0	2.0333	0.0000	0.0000	0.0000	0.0000;
	54356	2.03	-0.25	0.95	-0.25	1.038	2.44	1	2.03	0.77	0	0	0	0	0	0	0	0	0	0	2.0333	0.0000	0.0000	0.0000	0.0000;
	54357	2.03	-0.25	0.95	-0.25	1.0385	2.44	1	2.03	0.32	0	0	0	0	0	0	0	0	0	0	2.0333	0.0000	0.0000	0.0000	0.0000;
	54364	1.86	-0.23	0.87	-0.23	1.04	2.24	1	1.87	0.64	0	0	0	0	0	0	0	0	0	0	1.8667	0.0000	0.0000	0.0000	0.0000;
	54365	1.86	-0.23	0.87	-0.23	1.04	2.24	1	1.87	0.85	0	0	0	0	0	0	0	0	0	0	1.8667	0.0000	0.0000	0.0000	0.0000;
	54367	1.86	0.02	0.87	-0.23	1.0425	2.24	1	1.87	0.92	0	0	0	0	0	0	0	0	0	0	1.8667	0.0000	0.0000	0.0000	0.0000;
	54373	274.17	127.92	127.92	-33.49	1.013	329.4	1	274.5	122.01	0	0	0	0	0	0	0	0	0	0	274.5	0.0000	0.0000	0.0000	0.0000;
	54379	4.02	-0.49	1.88	-0.49	1.04	4.83	1	4.02	0.75	0	0	0	0	0	0	0	0	0	0	4.025	0.0000	0.0000	0.0000	0.0000;
	54380	4.02	-0.49	1.88	-0.49	1.04	4.83	1	4.02	1.82	0	0	0	0	0	0	0	0	0	0	4.025	0.0000	0.0000	0.0000	0.0000;
	54382	4.02	-0.49	1.88	-0.49	1.0405	4.83	1	4.02	1.02	0	0	0	0	0	0	0	0	0	0	4.025	0.0000	0.0000	0.0000	0.0000;
	54382	4.02	-0.49	1.88	-0.49	1.0405	4.83	1	4.02	1.56	0	0	0	0	0	0	0	0	0	0	4.025	0.0000	0.0000	0.0000	0.0000;
	54386	20.97	0.62	4.47	-3.02	1.043	25.2	1	21	3.95	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	54395	175.29	37.38	37.38	-25.27	1.0472	210.6	1	175.5	51.8	0	0	0	0	0	0	0	0	0	0	175.5	0.0000	0.0000	0.0000	0.0000;
	54398	0	0	0.47	-0.12	1.04	1.2	0	1	0.25	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	54398	1.82	-0.22	0.85	-0.22	1.04	2.18	1	1.82	0.24	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	54398	1.82	-0.22	0.85	-0.22	1.04	2.18	1	1.82	0.64	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	54398	1.82	-0.22	0.85	-0.22	1.04	2.18	1	1.82	0.62	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	54398	1.82	-0.22	0.85	-0.22	1.04	2.18	1	1.82	0.64	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	54398	1.82	-0.22	0.85	-0.22	1.04	2.18	1	1.82	0.28	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	54402	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.21	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54403	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.39	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54405	1.8	0.84	0.84	-0.22	1.045	2.16	1	1.8	0.67	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54409	1.97	0.01	1.01	-0.22	1.0445	2.37	1	1.98	0.31	0	0	0	0	0	0	0	0	0	0	1.975	0.0000	0.0000	0.0000	0.0000;
	54409	1.97	0.01	1.01	-0.22	1.0445	2.37	1	1.98	0.94	0	0	0	0	0	0	0	0	0	0	1.975	0.0000	0.0000	0.0000	0.0000;
	54409	1.97	0.01	1.01	-0.22	1.0445	2.37	1	1.98	0.4	0	0	0	0	0	0	0	0	0	0	1.975	0.0000	0.0000	0.0000	0.0000;
	54409	1.97	0.01	1.01	-0.22	1.0445	2.37	1	1.98	0.48	0	0	0	0	0	0	0	0	0	0	1.975	0.0000	0.0000	0.0000	0.0000;
	54413	0	0	0.34	-0.23	1.04	1.92	0	1.6	0.55	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	54413	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.54	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	54419	0	0	378.35	-99.05	1.0408	974.28	0	811.9	361.77	0	0	0	0	0	0	0	0	0	0	811.9	0.0000	0.0000	0.0000	0.0000;
	54423	1.9	-0.21	0.89	-0.23	1.0165	2.28	1	1.9	0.39	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	54423	1.9	-0.21	0.89	-0.23	1.0165	2.28	1	1.9	0.5	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	54424	1.9	-0.23	0.89	-0.23	1.0165	2.28	1	1.9	0.69	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	54424	1.9	-0.23	0.89	-0.23	1.0165	2.28	1	1.9	0.69	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	54425	1.9	-0.23	0.89	-0.23	1.0165	2.28	1	1.9	0.79	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	54425	1.9	-0.23	0.89	-0.23	1.0165	2.28	1	1.9	0.27	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	54429	8.49	3.96	3.96	-1.04	1.0265	10.2	1	8.5	1.44	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	54432	1.52	0.71	0.71	-0.19	1.0425	1.83	1	1.53	0.4	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	54432	1.52	0.71	0.71	-0.19	1.0425	1.83	1	1.53	0.41	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	54432	1.52	0.71	0.71	-0.19	1.0425	1.83	1	1.53	0.59	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	54432	1.52	0.71	0.71	-0.19	1.0425	1.83	1	1.53	0.27	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	54436	0	0	0.5	-0.13	1.04	1.28	0	1.07	0.31	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	54437	0	0	0.5	-0.13	1.04	1.28	0	1.07	0.47	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	54439	0	0	0.5	-0.13	1.04	1.28	0	1.07	0.33	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	54443	1.7	-0.21	0.79	-0.21	1.038	2.04	1	1.7	0.68	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	54443	4.12	-0.5	1.92	-0.5	1.038	4.95	1	4.13	1.83	0	0	0	0	0	0	0	0	0	0	4.125	0.0000	0.0000	0.0000	0.0000;
	54443	4.12	-0.5	1.92	-0.5	1.038	4.95	1	4.13	2.04	0	0	0	0	0	0	0	0	0	0	4.125	0.0000	0.0000	0.0000	0.0000;
	54443	4.12	-0.5	1.92	-0.5	1.038	4.95	1	4.13	1.56	0	0	0	0	0	0	0	0	0	0	4.125	0.0000	0.0000	0.0000	0.0000;
	54443	4.12	-0.5	1.92	-0.5	1.038	4.95	1	4.13	0.58	0	0	0	0	0	0	0	0	0	0	4.125	0.0000	0.0000	0.0000	0.0000;
	54453	0	0	31.95	-21.6	1.0458	180	0	150	38.87	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	54456	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54456	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.88	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54457	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.58	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54457	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.45	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54463	3.6	-0.44	1.68	-0.44	1.014	4.32	1	3.6	0.5	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	54463	3.6	-0.44	1.68	-0.44	1.014	4.32	1	3.6	1.15	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	54464	0	0	0.45	-0.12	1.04	1.16	0	0.97	0.47	0	0	0	0	0	0	0	0	0	0	0.9667	0.0000	0.0000	0.0000	0.0000;
	54464	0	0	0.45	-0.12	1.04	1.16	0	0.97	0.31	0	0	0	0	0	0	0	0	0	0	0.9667	0.0000	0.0000	0.0000	0.0000;
	54465	0	0	0.45	-0.12	1.04	1.16	0	0.97	0.25	0	0	0	0	0	0	0	0	0	0	0.9667	0.0000	0.0000	0.0000	0.0000;
	54468	3.5	1.78	1.78	-0.39	1.0455	4.2	1	3.5	1.62	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	54469	3.5	-0.39	1.78	-0.39	1.046	4.2	1	3.5	1.35	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	54469	3.5	-0.39	1.78	-0.39	1.046	4.2	1	3.5	0.56	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	54469	3.5	-0.39	1.78	-0.39	1.046	4.2	1	3.5	1.74	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	54472	0	0	6.33	-4.28	1.04	35.64	0	29.7	8.63	0	0	0	0	0	0	0	0	0	0	29.7	0.0000	0.0000	0.0000	0.0000;
	54474	19.98	9.32	9.32	-2.44	1.046	24	1	20	3.69	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	54474	19.98	9.32	9.32	-2.44	1.046	24	1	20	6.61	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	54481	1.7	-0.21	0.79	-0.21	1.038	2.04	1	1.7	0.73	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	54481	1.7	-0.21	0.79	-0.21	1.038	2.04	1	1.7	0.62	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	54485	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.62	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	54486	1.73	-0.21	0.81	-0.21	1.047	2.08	1	1.73	0.44	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	54486	1.73	-0.21	0.81	-0.21	1.047	2.08	1	1.73	0.21	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	54487	1.73	-0.21	0.81	-0.21	1.047	2.08	1	1.73	0.77	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	54488	0	0	0.51	-0.13	1.04	1.32	0	1.1	0.47	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	54488	0	0	0.4	-0.1	1.04	1.02	0	0.85	0.13	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	54489	0	0	0.4	-0.1	1.04	1.02	0	0.85	0.18	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	54494	0	0	0.67	-0.17	1.04	1.72	0	1.43	0.5	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54494	0	0	0.67	-0.17	1.04	1.72	0	1.43	0.59	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54495	0	0	0.67	-0.17	1.056	1.72	0	1.43	0.22	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54495	1.43	-0.17	0.67	-0.17	1.056	1.72	1	1.43	0.23	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54496	1.43	-0.17	0.67	-0.17	1.056	1.72	1	1.43	0.23	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54497	1.43	0.67	0.67	-0.17	1.04	1.72	1	1.43	0.33	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54501	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.38	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54501	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.28	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54501	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.21	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54501	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.46	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54504	33.06	16.85	16.85	-3.67	1.048	39.72	1	33.1	14.17	0	0	0	0	0	0	0	0	0	0	33.1	0.0000	0.0000	0.0000	0.0000;
	54505	33.06	16.85	16.85	-3.67	1.04	39.72	1	33.1	4.67	0	0	0	0	0	0	0	0	0	0	33.1	0.0000	0.0000	0.0000	0.0000;
	54514	2.26	-0.23	1.06	-0.28	1.04	2.72	1	2.27	0.83	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54515	2.26	-0.23	1.06	-0.28	1.04	2.72	1	2.27	0.25	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54517	2.26	-0.28	1.06	-0.28	1.03	2.72	1	2.27	0.28	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54517	2.26	-0.28	1.06	-0.28	1.03	2.72	1	2.27	0.28	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54518	2.26	-0.28	1.06	-0.28	1.03	2.72	1	2.27	0.8	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54518	2.26	-0.28	1.06	-0.28	1.03	2.72	1	2.27	0.62	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54522	0	0	0.44	-0.12	1.04	1.14	0	0.95	0.46	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	54522	0	0	0.44	-0.12	1.04	1.14	0	0.95	0.3	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	54523	0	0	0.44	-0.12	1.04	1.14	0	0.95	0.15	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	54524	0	0	0.44	-0.12	1.04	1.14	0	0.95	0.26	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	54530	119.46	25.47	25.47	-17.22	1.052	143.52	1	119.6	55.69	0	0	0	0	0	0	0	0	0	0	119.6	0.0000	0.0000	0.0000	0.0000;
	54533	3.63	-0.4	1.85	-0.4	1.0365	4.36	1	3.63	0.76	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	54534	3.63	1.48	1.85	-0.4	1.04	4.36	1	3.63	0.66	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	54535	3.63	1.48	1.85	-0.4	1.04	4.36	1	3.63	0.71	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	54539	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54539	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.28	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54541	4.69	-0.52	2.39	-0.52	1.04	5.64	1	4.7	1.45	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	54542	4.69	-0.52	2.39	-0.52	1.045	5.64	1	4.7	1.23	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	54547	149.82	31.95	31.95	-21.6	1.045	180	1	150	18.92	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	54548	1.5	0.32	0.32	-0.22	1.0405	1.8	1	1.5	0.51	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	54552	1.8	-0.11	0.84	-0.22	1.0385	2.16	1	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54552	1.8	-0.11	0.84	-0.22	1.0385	2.16	1	1.8	0.27	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54553	1.8	-0.22	0.84	-0.22	1.0365	2.16	1	1.8	0.25	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54559	23.77	9.24	12.11	-2.64	1.0045	28.56	1	23.8	11.6	0	0	0	0	0	0	0	0	0	0	23.8	0.0000	0.0000	0.0000	0.0000;
	54559	23.77	9.24	12.11	-2.64	1.0045	28.56	1	23.8	2.81	0	0	0	0	0	0	0	0	0	0	23.8	0.0000	0.0000	0.0000	0.0000;
	54562	1.43	-0.17	0.67	-0.17	1.04	1.72	1	1.43	0.62	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54563	1.43	-0.17	0.67	-0.17	1.04	1.72	1	1.43	0.69	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54563	1.43	-0.17	0.67	-0.17	1.04	1.72	1	1.43	0.54	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	54570	2.05	0.96	0.96	-0.25	1.04	2.46	1	2.05	0.81	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	54571	2.05	0.96	0.96	-0.25	1.0425	2.46	1	2.05	0.7	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	54571	1.8	0.84	0.84	-0.22	1.0425	2.16	1	1.8	0.77	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54575	0	0	8.09	-5.47	1.04	45.56	0	37.97	8.84	0	0	0	0	0	0	0	0	0	0	37.9667	0.0000	0.0000	0.0000	0.0000;
	54575	0	0	8.09	-5.47	1.04	45.56	0	37.97	16.03	0	0	0	0	0	0	0	0	0	0	37.9667	0.0000	0.0000	0.0000	0.0000;
	54575	0	0	8.09	-5.47	1.04	45.56	0	37.97	7.17	0	0	0	0	0	0	0	0	0	0	37.9667	0.0000	0.0000	0.0000	0.0000;
	54582	17.98	-2	9.16	-2	1.0405	21.6	1	18	4.26	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	54582	17.98	-2	9.16	-2	1.0405	21.6	1	18	3.87	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	54582	17.98	-2	9.16	-2	1.0405	21.6	1	18	2.72	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	54582	17.98	-2	9.16	-2	1.0405	21.6	1	18	4.78	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	54590	37.46	-4.16	19.09	-4.16	1.036	45	1	37.5	16.62	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	54593	16.48	-2.01	7.69	-2.01	1.038	19.8	1	16.5	5.52	0	0	0	0	0	0	0	0	0	0	16.5	0.0000	0.0000	0.0000	0.0000;
	54597	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.9	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54597	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.33	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54598	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.72	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54601	79.9	17.04	17.04	-11.52	1.048	96	1	80	38.52	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	54602	0	0	0.34	-0.23	1.04	1.92	0	1.6	0.66	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	54608	135.84	37.84	63.38	-16.59	1.044	163.2	1	136	41.36	0	0	0	0	0	0	0	0	0	0	136	0.0000	0.0000	0.0000	0.0000;
	54612	3.7	-0.45	1.72	-0.45	1.04	4.44	1	3.7	1.11	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	54612	3.7	-0.45	1.72	-0.45	1.04	4.44	1	3.7	0.98	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	54613	3.7	-0.45	1.72	-0.45	1.04	4.44	1	3.7	1.32	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	54613	3.7	-0.45	1.72	-0.45	1.04	4.44	1	3.7	1.65	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	54614	3.7	-0.45	1.72	-0.45	1.04	4.44	1	3.7	1.54	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	54620	678.69	155.51	250.06	-55.72	1.0248	815.4	1	679.5	220.92	0	0	0	0	0	0	0	0	0	0	679.5	0.0000	0.0000	0.0000	0.0000;
	54624	1.5	-0.08	0.7	-0.18	1.002	1.8	1	1.5	0.16	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	54625	1.5	-0.09	0.7	-0.18	1.002	1.8	1	1.5	0.67	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	54625	1.5	-0.09	0.7	-0.18	1.002	1.8	1	1.5	0.19	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	54629	7.99	-1.15	1.7	-1.15	1.0455	9.6	1	8	2.94	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	54633	23.77	-2.9	11.09	-2.9	1.042	28.56	1	23.8	7.3	0	0	0	0	0	0	0	0	0	0	23.8	0.0000	0.0000	0.0000	0.0000;
	54637	43.45	-6.26	9.27	-6.26	1.05	52.2	1	43.5	18.72	0	0	0	0	0	0	0	0	0	0	43.5	0.0000	0.0000	0.0000	0.0000;
	54641	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.27	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54642	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.82	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54648	54.34	15.79	25.35	-6.64	1.043	65.28	1	54.4	19.15	0	0	0	0	0	0	0	0	0	0	54.4	0.0000	0.0000	0.0000	0.0000;
	54649	54.34	24.97	25.35	-6.64	1.043	65.28	1	54.4	5.97	0	0	0	0	0	0	0	0	0	0	54.4	0.0000	0.0000	0.0000	0.0000;
	54652	99.88	-14.4	21.3	-14.4	1.04	120	1	100	39.9	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	54652	99.88	-14.4	21.3	-14.4	1.04	120	1	100	37.44	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	54657	2.31	1.08	1.08	-0.28	1.0425	2.78	1	2.32	0.34	0	0	0	0	0	0	0	0	0	0	2.3167	0.0000	0.0000	0.0000	0.0000;
	54658	2.31	0.18	1.08	-0.28	1.041	2.78	1	2.32	1.15	0	0	0	0	0	0	0	0	0	0	2.3167	0.0000	0.0000	0.0000	0.0000;
	54658	2.31	0.18	1.08	-0.28	1.041	2.78	1	2.32	0.5	0	0	0	0	0	0	0	0	0	0	2.3167	0.0000	0.0000	0.0000	0.0000;
	54658	2.31	0.18	1.08	-0.28	1.041	2.78	1	2.32	0.74	0	0	0	0	0	0	0	0	0	0	2.3167	0.0000	0.0000	0.0000	0.0000;
	54658	2.31	0.18	1.08	-0.28	1.041	2.78	1	2.32	0.71	0	0	0	0	0	0	0	0	0	0	2.3167	0.0000	0.0000	0.0000	0.0000;
	54658	2.31	0.18	1.08	-0.28	1.041	2.78	1	2.32	0.26	0	0	0	0	0	0	0	0	0	0	2.3167	0.0000	0.0000	0.0000	0.0000;
	54668	199.46	42.54	42.54	-28.76	1.0475	239.64	1	199.7	87.33	0	0	0	0	0	0	0	0	0	0	199.7	0.0000	0.0000	0.0000	0.0000;
	54672	14.68	-2.12	3.13	-2.12	1.04	17.64	1	14.7	5.42	0	0	0	0	0	0	0	0	0	0	14.7	0.0000	0.0000	0.0000	0.0000;
	54678	200.69	50	102.28	-22.3	1.0545	241.12	1	200.93	89.27	0	0	0	0	0	0	0	0	0	0	200.9333	0.0000	0.0000	0.0000	0.0000;
	54679	200.69	50	102.28	-22.3	1.055	241.12	1	200.93	72.64	0	0	0	0	0	0	0	0	0	0	200.9333	0.0000	0.0000	0.0000	0.0000;
	54680	200.69	50	102.28	-22.3	1.0538	241.12	1	200.93	40.43	0	0	0	0	0	0	0	0	0	0	200.9333	0.0000	0.0000	0.0000	0.0000;
	54684	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.22	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54685	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.31	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54687	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.17	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54691	5.99	-0.86	1.28	-0.86	1.0425	7.2	1	6	2.67	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	54692	2.5	-0.36	0.53	-0.36	1.0425	3	1	2.5	1.07	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	54692	0	0	0.32	-0.22	1.0425	1.8	0	1.5	0.2	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	54696	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.39	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54697	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.46	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54699	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.19	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54700	0	0	0.48	-0.13	1.04	1.23	0	1.03	0.25	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	54703	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.29	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54703	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.5	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54703	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.32	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54703	1.6	-0.2	0.75	-0.2	1.04	1.92	1	1.6	0.49	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	54709	0	0	29.99	-20.28	1.04	168.96	0	140.8	39.13	0	0	0	0	0	0	0	0	0	0	140.8	0.0000	0.0000	0.0000	0.0000;
	54712	17.98	-2	9.16	-2	1.04	21.6	1	18	1.81	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	54712	17.98	-2	9.16	-2	1.04	21.6	1	18	5.02	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	54717	0	0	31.95	-21.6	1.04	180	0	150	55.2	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	54721	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.57	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54722	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.29	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54724	1.8	0.1	0.84	-0.22	1.0045	2.16	1	1.8	0.56	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54727	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.56	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	54728	1.7	-0.21	0.79	-0.21	1.04	2.04	1	1.7	0.66	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	54728	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.57	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54733	1.75	-0.21	0.82	-0.21	1.036	2.1	1	1.75	0.26	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	54733	1.75	-0.21	0.82	-0.21	1.036	2.1	1	1.75	0.28	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	54733	1.75	-0.21	0.82	-0.21	1.036	2.1	1	1.75	0.4	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	54733	1.75	-0.21	0.82	-0.21	1.036	2.1	1	1.75	0.62	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	54733	1.75	-0.21	0.82	-0.21	1.036	2.1	1	1.75	0.76	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	54733	1.75	-0.21	0.82	-0.21	1.036	2.1	1	1.75	0.6	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	54739	21.27	-2.6	9.93	-2.6	1.038	25.56	1	21.3	8.38	0	0	0	0	0	0	0	0	0	0	21.3	0.0000	0.0000	0.0000	0.0000;
	54742	2.15	-0.26	1	-0.26	1.0385	2.58	1	2.15	0.93	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	54742	2.15	-0.26	1	-0.26	1.0385	2.58	1	2.15	0.49	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	54743	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.37	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54743	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.39	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54744	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.45	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	54749	2.91	-0.36	1.36	-0.36	1.04	3.5	1	2.92	0.63	0	0	0	0	0	0	0	0	0	0	2.9167	0.0000	0.0000	0.0000	0.0000;
	54750	2.91	-0.36	1.36	-0.36	1.04	3.5	1	2.92	1.22	0	0	0	0	0	0	0	0	0	0	2.9167	0.0000	0.0000	0.0000	0.0000;
	54752	2.91	-0.36	1.36	-0.36	1.04	3.5	1	2.92	0.4	0	0	0	0	0	0	0	0	0	0	2.9167	0.0000	0.0000	0.0000	0.0000;
	54753	2.91	-0.36	1.36	-0.36	1.04	3.5	1	2.92	1.24	0	0	0	0	0	0	0	0	0	0	2.9167	0.0000	0.0000	0.0000	0.0000;
	54755	2.91	-0.36	1.36	-0.36	1.031	3.5	1	2.92	0.87	0	0	0	0	0	0	0	0	0	0	2.9167	0.0000	0.0000	0.0000	0.0000;
	54755	2.91	-0.36	1.36	-0.36	1.031	3.5	1	2.92	0.86	0	0	0	0	0	0	0	0	0	0	2.9167	0.0000	0.0000	0.0000	0.0000;
	54758	2	0.27	0.93	-0.24	1.037	2.4	1	2	0.86	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54758	2	0.27	0.93	-0.24	1.037	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54758	2	0.27	0.93	-0.24	1.037	2.4	1	2	0.82	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54758	2	0.27	0.93	-0.24	1.037	2.4	1	2	0.66	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54758	2	0.27	0.93	-0.24	1.037	2.4	1	2	1	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54758	2	0.27	0.93	-0.24	1.037	2.4	1	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54761	22.47	1.19	11.45	-2.5	1.045	27	1	22.5	8.93	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	54761	0	0	0.51	-0.11	1.045	1.2	0	1	0.44	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	54765	1.8	-0.22	0.84	-0.22	1.0425	2.16	1	1.8	0.5	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54765	1.8	-0.22	0.84	-0.22	1.0425	2.16	1	1.8	0.8	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54766	1.8	-0.22	0.84	-0.22	1.0425	2.16	1	1.8	0.76	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54772	250.7	35.25	53.46	-36.14	1.051	301.2	1	251	81.53	0	0	0	0	0	0	0	0	0	0	251	0.0000	0.0000	0.0000	0.0000;
	54775	2.1	-0.23	1.07	-0.23	1.038	2.52	1	2.1	0.78	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	54775	2.1	-0.23	1.07	-0.23	1.038	2.52	1	2.1	0.37	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	54781	149.82	-3.21	31.95	-21.6	1	180	1	150	18.4	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	54782	0	0	0.49	-0.33	1.04	2.76	0	2.3	0.88	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	54789	59.48	8.83	30.31	-6.61	1.0045	71.46	1	59.55	18.83	0	0	0	0	0	0	0	0	0	0	59.55	0.0000	0.0000	0.0000	0.0000;
	54790	59.48	16.33	30.31	-6.61	1.0045	71.46	1	59.55	12.15	0	0	0	0	0	0	0	0	0	0	59.55	0.0000	0.0000	0.0000	0.0000;
	54791	2.5	-0.28	1.27	-0.28	1.0105	3	1	2.5	0.43	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	54795	2.13	-0.26	0.99	-0.26	1.04	2.56	1	2.13	0.45	0	0	0	0	0	0	0	0	0	0	2.1333	0.0000	0.0000	0.0000	0.0000;
	54796	2.13	-0.26	0.99	-0.26	1.04	2.56	1	2.13	0.65	0	0	0	0	0	0	0	0	0	0	2.1333	0.0000	0.0000	0.0000	0.0000;
	54798	2.13	0	0.99	-0.26	1.049	2.56	1	2.13	0.36	0	0	0	0	0	0	0	0	0	0	2.1333	0.0000	0.0000	0.0000	0.0000;
	54801	12.49	-1.53	5.82	-1.53	1.0405	15	1	12.5	2.39	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	54802	12.49	-1.53	5.82	-1.53	1.038	15	1	12.5	3.02	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	54802	12.49	-1.53	5.82	-1.53	1.038	15	1	12.5	5.18	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	54802	12.49	-1.53	5.82	-1.53	1.038	15	1	12.5	2	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	54810	218.24	101.82	101.82	-26.66	1.0148	262.2	1	218.5	63.84	0	0	0	0	0	0	0	0	0	0	218.5	0.0000	0.0000	0.0000	0.0000;
	54814	79.9	-11.52	17.04	-11.52	1.0325	96	1	80	28.04	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	54817	45.05	21.02	21.02	-5.5	1.047	54.12	1	45.1	22.25	0	0	0	0	0	0	0	0	0	0	45.1	0.0000	0.0000	0.0000	0.0000;
	54817	45.05	21.02	21.02	-5.5	1.047	54.12	1	45.1	11.75	0	0	0	0	0	0	0	0	0	0	45.1	0.0000	0.0000	0.0000	0.0000;
	54823	2.9	0.35	1.35	-0.35	1.045	3.48	1	2.9	1.21	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	54823	2.9	0.35	1.35	-0.35	1.045	3.48	1	2.9	0.52	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	54824	2.9	0.23	1.35	-0.35	1.045	3.48	1	2.9	1.17	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	54825	2.2	0.14	1.03	-0.27	1.045	2.64	1	2.2	1.07	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	54833	119.46	-17.22	25.47	-17.22	1.045	143.52	1	119.6	48.55	0	0	0	0	0	0	0	0	0	0	119.6	0.0000	0.0000	0.0000	0.0000;
	54837	1.67	-0.2	0.78	-0.2	1.04	2.01	1	1.68	0.67	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	54838	1.67	-0.2	0.78	-0.2	1.04	2.01	1	1.68	0.37	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	54839	1.67	-0.2	0.78	-0.2	1.04	2.01	1	1.68	0.51	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	54840	1.67	-0.2	0.78	-0.2	1.04	2.01	1	1.68	0.43	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	54840	0	0	0.51	-0.13	1.04	1.32	0	1.1	0.39	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	54843	0	0	0.31	-0.08	1.04	0.8	0	0.67	0.23	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	54843	0	0	0.31	-0.08	1.04	0.8	0	0.67	0.1	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	54843	0	0	0.31	-0.08	1.04	0.8	0	0.67	0.26	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	54843	0	0	0.49	-0.13	1.04	1.26	0	1.05	0.39	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	54843	0	0	0.49	-0.13	1.04	1.26	0	1.05	0.24	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	54847	98.88	21.09	21.09	-14.26	1.044	118.8	1	99	33.67	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	54854	62.92	29.36	29.36	-7.69	1.051	75.6	1	63	13.35	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	54855	62.92	29.36	29.36	-7.69	1.051	75.6	1	63	26.13	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	54856	62.92	19.05	29.36	-7.69	1.051	75.6	1	63	30.96	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	54860	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.5	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54861	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.51	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54862	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.47	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54869	211.75	98.79	98.79	-25.86	1.0086	254.4	1	212	25.38	0	0	0	0	0	0	0	0	0	0	212	0.0000	0.0000	0.0000	0.0000;
	54873	2.26	-0.21	1.06	-0.28	1.02	2.72	1	2.27	0.33	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54873	2.26	-0.21	1.06	-0.28	1.02	2.72	1	2.27	0.95	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54874	2.26	-0.22	1.06	-0.28	1.02	2.72	1	2.27	1.12	0	0	0	0	0	0	0	0	0	0	2.2667	0.0000	0.0000	0.0000	0.0000;
	54878	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.61	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54879	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.56	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54881	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.47	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54881	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.38	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	54884	3.16	1.61	1.61	-0.35	1.043	3.8	1	3.17	1.17	0	0	0	0	0	0	0	0	0	0	3.1667	0.0000	0.0000	0.0000	0.0000;
	54885	1.8	0.92	0.92	-0.2	1.041	2.16	1	1.8	0.72	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	54886	3.16	-0.28	1.61	-0.35	1.046	3.8	1	3.17	0.93	0	0	0	0	0	0	0	0	0	0	3.1667	0.0000	0.0000	0.0000	0.0000;
	54886	3.16	-0.28	1.61	-0.35	1.046	3.8	1	3.17	1.09	0	0	0	0	0	0	0	0	0	0	3.1667	0.0000	0.0000	0.0000	0.0000;
	54886	3.16	-0.28	1.61	-0.35	1.046	3.8	1	3.17	0.39	0	0	0	0	0	0	0	0	0	0	3.1667	0.0000	0.0000	0.0000	0.0000;
	54886	3.16	-0.28	1.61	-0.35	1.046	3.8	1	3.17	1.36	0	0	0	0	0	0	0	0	0	0	3.1667	0.0000	0.0000	0.0000	0.0000;
	54886	3.16	-0.28	1.61	-0.35	1.046	3.8	1	3.17	1.08	0	0	0	0	0	0	0	0	0	0	3.1667	0.0000	0.0000	0.0000	0.0000;
	54892	0	0	42.6	-28.8	1.04	240	0	200	20.49	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	54895	99.88	21.3	21.3	-14.4	1.044	120	1	100	22.21	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	54900	89.89	1.11	41.94	-10.98	1.043	108	1	90	44.07	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	54900	89.89	1.11	41.94	-10.98	1.043	108	1	90	9.64	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	54904	99.88	21.3	21.3	-14.4	1.046	120	1	100	20.77	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	54914	0	0	63.9	-43.2	1.0432	360	0	300	45.09	0	0	0	0	0	0	0	0	0	0	300	0.0000	0.0000	0.0000	0.0000;
	54917	1.84	-0.22	0.86	-0.22	1.0405	2.21	1	1.84	0.57	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	54917	1.84	-0.22	0.86	-0.22	1.0405	2.21	1	1.84	0.74	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	54917	1.84	-0.22	0.86	-0.22	1.0405	2.21	1	1.84	0.72	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	54917	1.84	-0.22	0.86	-0.22	1.0405	2.21	1	1.84	0.9	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	54917	1.84	-0.22	0.86	-0.22	1.0405	2.21	1	1.84	0.25	0	0	0	0	0	0	0	0	0	0	1.84	0.0000	0.0000	0.0000	0.0000;
	54922	321.51	155.13	338.27	-88.56	1.0622	871.08	1	725.9	321.5	0	0	0	0	0	0	0	0	0	0	725.9	0.0000	0.0000	0.0000	0.0000;
	54926	34.96	-3.88	17.81	-3.88	1.036	42	1	35	16.61	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	54930	98.88	21.09	21.09	-14.26	1.0185	118.8	1	99	32.49	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	54936	24.97	-1.81	12.73	-2.78	1.04	30	1	25	6.25	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	54937	24.97	-1.81	12.73	-2.78	1.04	30	1	25	10.3	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	54942	2	-0.17	0.93	-0.24	1.008	2.4	1	2	0.75	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54942	2	-0.17	0.93	-0.24	1.008	2.4	1	2	0.3	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54943	2	-0.19	0.93	-0.24	1.008	2.4	1	2	0.97	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54943	2	-0.19	0.93	-0.24	1.008	2.4	1	2	0.63	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54944	0	0	0.33	-0.09	1.04	0.84	0	0.7	0.3	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	54944	0	0	0.33	-0.09	1.04	0.84	0	0.7	0.13	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	54947	0	0	0.43	-0.29	1.04	2.4	0	2	0.75	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54948	1.2	-0.17	0.26	-0.17	1.04	1.44	1	1.2	0.52	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	54949	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.8	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	54956	87.93	25.17	44.81	-9.77	1.049	105.64	1	88.03	41.95	0	0	0	0	0	0	0	0	0	0	88.0333	0.0000	0.0000	0.0000	0.0000;
	54957	87.93	29.15	44.81	-9.77	1.049	105.64	1	88.03	16.33	0	0	0	0	0	0	0	0	0	0	88.0333	0.0000	0.0000	0.0000	0.0000;
	54958	87.93	19.87	44.81	-9.77	1.049	105.64	1	88.03	29.83	0	0	0	0	0	0	0	0	0	0	88.0333	0.0000	0.0000	0.0000	0.0000;
	54963	19.68	2.76	10.03	-2.19	1.0675	23.64	1	19.7	8.59	0	0	0	0	0	0	0	0	0	0	19.7	0.0000	0.0000	0.0000	0.0000;
	54963	19.68	2.76	10.03	-2.19	1.0675	23.64	1	19.7	5.59	0	0	0	0	0	0	0	0	0	0	19.7	0.0000	0.0000	0.0000	0.0000;
	54964	19.68	1.64	10.03	-2.19	1.063	23.64	1	19.7	8.91	0	0	0	0	0	0	0	0	0	0	19.7	0.0000	0.0000	0.0000	0.0000;
	54964	19.68	1.64	10.03	-2.19	1.063	23.64	1	19.7	9.45	0	0	0	0	0	0	0	0	0	0	19.7	0.0000	0.0000	0.0000	0.0000;
	54972	40.75	-5.61	8.69	-5.88	1.045	48.96	1	40.8	8.18	0	0	0	0	0	0	0	0	0	0	40.8	0.0000	0.0000	0.0000	0.0000;
	54980	99.88	21.3	21.3	-14.4	1.052	120	1	100	17.19	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	54985	97.88	20.87	20.87	-14.11	1.052	117.6	1	98	39.03	0	0	0	0	0	0	0	0	0	0	98	0.0000	0.0000	0.0000	0.0000;
	54993	174.59	37.23	37.23	-25.17	1.0029	209.76	1	174.8	72.84	0	0	0	0	0	0	0	0	0	0	174.8	0.0000	0.0000	0.0000	0.0000;
	54994	0	0	0.34	-0.23	1.04	1.92	0	1.6	0.2	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55002	244.06	35.92	167.81	-43.93	1.002	432.12	1	360.1	71.08	0	0	0	0	0	0	0	0	0	0	360.1	0.0000	0.0000	0.0000	0.0000;
	55003	199.47	35.92	167.81	-43.93	0.9967	432.12	1	360.1	159.85	0	0	0	0	0	0	0	0	0	0	360.1	0.0000	0.0000	0.0000	0.0000;
	55004	231.66	35.92	167.81	-43.93	1.0007	432.12	1	360.1	40.06	0	0	0	0	0	0	0	0	0	0	360.1	0.0000	0.0000	0.0000	0.0000;
	55008	1.5	-0.18	0.7	-0.18	1.036	1.8	1	1.5	0.21	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55008	1.5	-0.18	0.7	-0.18	1.036	1.8	1	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55009	1.5	-0.18	0.7	-0.18	1.036	1.8	1	1.5	0.55	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55009	1.5	-0.18	0.7	-0.18	1.036	1.8	1	1.5	0.72	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55010	1.5	-0.18	0.7	-0.18	1.036	1.8	1	1.5	0.72	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55010	1.5	-0.18	0.7	-0.18	1.036	1.8	1	1.5	0.65	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55011	1.45	-0.18	0.68	-0.18	1.036	1.74	1	1.45	0.55	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	55011	1.45	-0.18	0.68	-0.18	1.036	1.74	1	1.45	0.44	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	55014	60.43	30.79	30.79	-6.72	1.04	72.6	1	60.5	6.12	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	55014	60.43	30.79	30.79	-6.72	1.04	72.6	1	60.5	11.77	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	55014	60.43	30.79	30.79	-6.72	1.04	72.6	1	60.5	6.3	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	55020	1.53	-0.17	0.78	-0.17	1.0405	1.84	1	1.53	0.55	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	55020	1.53	-0.17	0.78	-0.17	1.0405	1.84	1	1.53	0.2	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	55021	1.53	-0.17	0.78	-0.17	1.0405	1.84	1	1.53	0.7	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	55027	194.36	96.41	324.29	-84.9	1.0159	835.08	1	695.9	70.01	0	0	0	0	0	0	0	0	0	0	695.9	0.0000	0.0000	0.0000	0.0000;
	55030	73.29	2.77	34.19	-8.95	1.041	88.05	1	73.37	33.02	0	0	0	0	0	0	0	0	0	0	73.375	0.0000	0.0000	0.0000	0.0000;
	55030	73.29	2.77	34.19	-8.95	1.041	88.05	1	73.37	16.87	0	0	0	0	0	0	0	0	0	0	73.375	0.0000	0.0000	0.0000	0.0000;
	55030	73.29	2.77	34.19	-8.95	1.041	88.05	1	73.37	23.37	0	0	0	0	0	0	0	0	0	0	73.375	0.0000	0.0000	0.0000	0.0000;
	55030	0	0	34.19	-8.95	1.041	88.05	0	73.37	29	0	0	0	0	0	0	0	0	0	0	73.375	0.0000	0.0000	0.0000	0.0000;
	55037	5.29	1.45	2.47	-0.65	1.045	6.36	1	5.3	2.16	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	55038	0.58	0.15	0.27	-0.07	1.045	0.7	1	0.58	0.24	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	55038	0.58	0.15	0.27	-0.07	1.045	0.7	1	0.58	0.25	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	55039	0	0	0.27	-0.07	1.04	0.7	0	0.58	0.25	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	55040	0	0	0.27	-0.07	1.04	0.7	0	0.58	0.15	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	55041	0	0	0.27	-0.07	1.04	0.7	0	0.58	0.14	0	0	0	0	0	0	0	0	0	0	0.58	0.0000	0.0000	0.0000	0.0000;
	55047	81.5	-9.06	41.53	-9.06	1.0405	97.92	1	81.6	27.2	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	55051	6.99	3.26	3.26	-0.85	1.0475	8.4	1	7	3	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	55056	78.71	36.19	40.11	-8.75	1.018	94.56	1	78.8	22.65	0	0	0	0	0	0	0	0	0	0	78.8	0.0000	0.0000	0.0000	0.0000;
	55057	78.71	35.1	40.11	-8.75	1.018	94.56	1	78.8	31.38	0	0	0	0	0	0	0	0	0	0	78.8	0.0000	0.0000	0.0000	0.0000;
	55061	20.78	-0.54	7.99	-1.02	1.044	24.96	1	20.8	5.97	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	55061	20.78	-0.54	7.99	-1.02	1.044	24.96	1	20.8	2.64	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	55064	0	0	7.99	-1.02	1.04	24.96	0	20.8	8.76	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	55065	20.78	-1.02	7.99	-1.02	1.04	24.96	1	20.8	6.86	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	55067	20.78	-1.02	7.99	-1.02	1.04	24.96	1	20.8	5.95	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	55068	0	0	7.99	-1.02	1.04	24.96	0	20.8	8.37	0	0	0	0	0	0	0	0	0	0	20.8	0.0000	0.0000	0.0000	0.0000;
	55072	75.01	16	16	-10.81	1.049	90.12	1	75.1	11.79	0	0	0	0	0	0	0	0	0	0	75.1	0.0000	0.0000	0.0000	0.0000;
	55072	0	0	16	-10.81	1.049	90.12	0	75.1	32.32	0	0	0	0	0	0	0	0	0	0	75.1	0.0000	0.0000	0.0000	0.0000;
	55073	1.5	0.32	0.32	-0.22	1.0505	1.8	1	1.5	0.3	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55078	74.91	15.97	15.97	-10.8	1.0205	90	1	75	7.9	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	55079	0.9	0.19	0.19	-0.13	1.0205	1.08	1	0.9	0.19	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	55079	0.9	0.19	0.19	-0.13	1.0205	1.08	1	0.9	0.41	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	55080	0.9	-0.08	0.19	-0.13	1.0175	1.08	1	0.9	0.28	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	55083	4	1.86	1.86	-0.49	1.04	4.8	1	4	0.66	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	55084	4	-0.49	1.86	-0.49	1.0385	4.8	1	4	1.13	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	55085	4	0.59	1.86	-0.49	1.037	4.8	1	4	0.98	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	55085	4	0.59	1.86	-0.49	1.037	4.8	1	4	0.65	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	55085	4	0.59	1.86	-0.49	1.037	4.8	1	4	1.94	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	55085	4	0.59	1.86	-0.49	1.037	4.8	1	4	1.34	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	55089	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55090	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.66	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55093	0	0	17.08	-11.55	1.04	96.24	0	80.2	17.32	0	0	0	0	0	0	0	0	0	0	80.2	0.0000	0.0000	0.0000	0.0000;
	55099	6.99	-0.85	3.26	-0.85	1.035	8.4	1	7	3.12	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	55100	6.99	-0.85	3.26	-0.85	1.035	8.4	1	7	2.76	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	55101	6.99	-0.85	3.26	-0.85	1.035	8.4	1	7	3.01	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	55107	199.76	42.6	42.6	-28.8	1.0093	240	1	200	79.82	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	55111	0.3	-0.04	0.14	-0.04	1.039	0.36	1	0.3	0.15	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	55111	11.99	-1.46	5.59	-1.46	1.039	14.4	1	12	4.25	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	55111	11.99	-1.46	5.59	-1.46	1.039	14.4	1	12	5.52	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	55111	11.99	-1.46	5.59	-1.46	1.039	14.4	1	12	1.88	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	55111	11.99	-1.46	5.59	-1.46	1.039	14.4	1	12	1.21	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	55111	11.99	-1.46	5.59	-1.46	1.039	14.4	1	12	5.33	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	55112	0.3	-0.04	0.14	-0.04	1.0425	0.36	1	0.3	0.04	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	55117	65.92	14.06	14.06	-9.5	1.034	79.2	1	66	29.22	0	0	0	0	0	0	0	0	0	0	66	0.0000	0.0000	0.0000	0.0000;
	55120	3.66	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.61	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	55120	3.66	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.55	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	55120	3.66	-0.45	1.71	-0.45	1.04	4.4	1	3.67	1.6	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	55120	3.66	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.75	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	55120	3.66	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.42	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	55120	3.66	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.58	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	55123	34.36	15.09	16.03	-4.2	1.041	41.28	1	34.4	5.77	0	0	0	0	0	0	0	0	0	0	34.4	0.0000	0.0000	0.0000	0.0000;
	55127	7.49	-0.83	3.82	-0.83	1.038	9	1	7.5	1.72	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	55133	1	-0.14	0.21	-0.14	1.04	1.2	1	1	0.36	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	55134	10.49	-1.51	2.24	-1.51	1.04	12.6	1	10.5	1.88	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	55139	9.99	-1.11	5.09	-1.11	1.04	12	1	10	2.38	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	55144	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.56	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	55144	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.56	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	55145	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.52	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	55145	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.21	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	55146	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.43	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	55149	79.9	17.04	17.04	-11.52	1.048	96	1	80	34.61	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	55155	1.55	-0.19	0.72	-0.19	1.0365	1.86	1	1.55	0.58	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	55155	1.55	-0.19	0.72	-0.19	1.0365	1.86	1	1.55	0.2	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	55157	1.6	0.08	0.75	-0.2	1.041	1.92	1	1.6	0.52	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55157	5.29	0.08	2.47	-0.65	1.041	6.36	1	5.3	2.62	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	55157	5.29	0.08	2.47	-0.65	1.041	6.36	1	5.3	1.49	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	55161	443.37	76.56	94.55	-63.92	1.0522	532.68	1	443.9	145.43	0	0	0	0	0	0	0	0	0	0	443.9	0.0000	0.0000	0.0000	0.0000;
	55164	71.05	24.15	33.15	-8.68	1.043	85.36	1	71.13	24.21	0	0	0	0	0	0	0	0	0	0	71.1333	0.0000	0.0000	0.0000	0.0000;
	55164	71.05	24.15	33.15	-8.68	1.043	85.36	1	71.13	11.58	0	0	0	0	0	0	0	0	0	0	71.1333	0.0000	0.0000	0.0000	0.0000;
	55164	71.05	24.15	33.15	-8.68	1.043	85.36	1	71.13	30.93	0	0	0	0	0	0	0	0	0	0	71.1333	0.0000	0.0000	0.0000	0.0000;
	55166	59.86	5.72	30.51	-6.65	1.038	71.92	1	59.93	16.24	0	0	0	0	0	0	0	0	0	0	59.9333	0.0000	0.0000	0.0000	0.0000;
	55166	59.86	5.72	30.51	-6.65	1.038	71.92	1	59.93	19.94	0	0	0	0	0	0	0	0	0	0	59.9333	0.0000	0.0000	0.0000	0.0000;
	55166	59.86	5.72	30.51	-6.65	1.038	71.92	1	59.93	18.9	0	0	0	0	0	0	0	0	0	0	59.9333	0.0000	0.0000	0.0000	0.0000;
	55174	2.66	-0.33	1.24	-0.33	1.038	3.2	1	2.67	0.98	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	55174	2.66	-0.33	1.24	-0.33	1.038	3.2	1	2.67	0.66	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	55175	2.66	-0.33	1.24	-0.33	1.038	3.2	1	2.67	0.35	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	55176	2.66	-0.33	1.24	-0.33	1.038	3.2	1	2.67	0.8	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	55176	2.66	-0.33	1.24	-0.33	1.038	3.2	1	2.67	0.41	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	55177	2.66	-0.33	1.24	-0.33	1.038	3.2	1	2.67	1.33	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	55181	2	-0.24	0.93	-0.24	1.046	2.4	1	2	0.46	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55181	2	-0.24	0.93	-0.24	1.046	2.4	1	2	0.83	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55187	101.08	21.56	21.56	-14.57	1.043	121.44	1	101.2	37.35	0	0	0	0	0	0	0	0	0	0	101.2	0.0000	0.0000	0.0000	0.0000;
	55190	1.8	-0.22	0.84	-0.22	1.039	2.16	1	1.8	0.81	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	55190	1.8	-0.22	0.84	-0.22	1.039	2.16	1	1.8	0.24	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	55196	2.08	0.97	0.97	-0.25	1.05	2.5	1	2.08	0.49	0	0	0	0	0	0	0	0	0	0	2.0833	0.0000	0.0000	0.0000	0.0000;
	55196	2.08	0.97	0.97	-0.25	1.05	2.5	1	2.08	0.28	0	0	0	0	0	0	0	0	0	0	2.0833	0.0000	0.0000	0.0000	0.0000;
	55197	2.08	0.97	0.97	-0.25	1.05	2.5	1	2.08	0.84	0	0	0	0	0	0	0	0	0	0	2.0833	0.0000	0.0000	0.0000	0.0000;
	55197	2.08	0.97	0.97	-0.25	1.05	2.5	1	2.08	0.23	0	0	0	0	0	0	0	0	0	0	2.0833	0.0000	0.0000	0.0000	0.0000;
	55198	2.08	0.97	0.97	-0.25	1.05	2.5	1	2.08	1	0	0	0	0	0	0	0	0	0	0	2.0833	0.0000	0.0000	0.0000	0.0000;
	55198	2.08	0.97	0.97	-0.25	1.05	2.5	1	2.08	0.26	0	0	0	0	0	0	0	0	0	0	2.0833	0.0000	0.0000	0.0000	0.0000;
	55205	4.66	-0.57	2.17	-0.57	1.0085	5.6	1	4.67	1.26	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	55205	4.66	-0.57	2.17	-0.57	1.0085	5.6	1	4.67	2.31	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	55206	4.66	2.17	2.17	-0.57	1.0355	5.6	1	4.67	0.56	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	55207	4.66	-0.57	2.17	-0.57	1.0085	5.6	1	4.67	1.37	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	55207	4.66	-0.57	2.17	-0.57	1.0085	5.6	1	4.67	0.98	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	55208	4.66	2.17	2.17	-0.57	1.0355	5.6	1	4.67	0.74	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	55211	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.81	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55211	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55211	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.43	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55211	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.96	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55212	0	0	0.71	-0.16	1.04	1.68	0	1.4	0.37	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55213	0	0	0.71	-0.16	1.04	1.68	0	1.4	0.31	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55218	2	0.41	1.02	-0.22	1.04	2.4	1	2	0.79	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55219	2	0.41	1.02	-0.22	1.04	2.4	1	2	0.81	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55223	2.3	-0.28	1.07	-0.28	1.036	2.76	1	2.3	0.28	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	55223	2	-0.24	0.93	-0.24	1.036	2.4	1	2	0.41	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55225	7.89	0.61	3.68	-0.96	1.037	9.48	1	7.9	0.97	0	0	0	0	0	0	0	0	0	0	7.9	0.0000	0.0000	0.0000	0.0000;
	55228	21.67	-2.41	11.05	-2.41	1.038	26.04	1	21.7	2.28	0	0	0	0	0	0	0	0	0	0	21.7	0.0000	0.0000	0.0000	0.0000;
	55229	21.67	-2.41	11.05	-2.41	1.038	26.04	1	21.7	4.51	0	0	0	0	0	0	0	0	0	0	21.7	0.0000	0.0000	0.0000	0.0000;
	55235	31.11	-0.08	15.86	-3.46	1.04	37.38	1	31.15	5.16	0	0	0	0	0	0	0	0	0	0	31.15	0.0000	0.0000	0.0000	0.0000;
	55236	31.11	-0.08	15.86	-3.46	1.04	37.38	1	31.15	3.78	0	0	0	0	0	0	0	0	0	0	31.15	0.0000	0.0000	0.0000	0.0000;
	55242	0	0	4.26	-2.88	1.04	24	0	20	4.29	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	55245	0	0	0.54	-0.14	1.04	1.4	0	1.17	0.15	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	55245	0	0	0.54	-0.14	1.04	1.4	0	1.17	0.44	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	55245	0	0	0.54	-0.14	1.04	1.4	0	1.17	0.56	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	55245	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.2	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55250	71.51	15.25	15.25	-10.31	1.051	85.92	1	71.6	26.75	0	0	0	0	0	0	0	0	0	0	71.6	0.0000	0.0000	0.0000	0.0000;
	55251	0	0	15.25	-10.31	1.04	85.92	0	71.6	11.92	0	0	0	0	0	0	0	0	0	0	71.6	0.0000	0.0000	0.0000	0.0000;
	55252	71.51	15.25	15.25	-10.31	1.051	85.92	1	71.6	29.11	0	0	0	0	0	0	0	0	0	0	71.6	0.0000	0.0000	0.0000	0.0000;
	55253	71.51	15.25	15.25	-10.31	1.051	85.92	1	71.6	22.49	0	0	0	0	0	0	0	0	0	0	71.6	0.0000	0.0000	0.0000	0.0000;
	55260	41.95	-6.05	8.95	-6.05	1.0425	50.4	1	42	12.95	0	0	0	0	0	0	0	0	0	0	42	0.0000	0.0000	0.0000	0.0000;
	55263	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.17	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55263	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.63	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55263	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.54	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55268	0	0	17.04	-11.52	1.04	96	0	80	37.8	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	55269	0	0	17.04	-11.52	1.04	96	0	80	10.66	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	55270	0	0	0.34	-0.23	1.044	1.92	0	1.6	0.38	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55270	1.5	-0.18	0.32	-0.22	1.044	1.8	1	1.5	0.57	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55274	39.3	-4.8	18.34	-4.8	1.038	47.22	1	39.35	16.1	0	0	0	0	0	0	0	0	0	0	39.35	0.0000	0.0000	0.0000	0.0000;
	55274	39.3	-4.8	18.34	-4.8	1.038	47.22	1	39.35	18.2	0	0	0	0	0	0	0	0	0	0	39.35	0.0000	0.0000	0.0000	0.0000;
	55280	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1.04	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	55281	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1.03	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	55282	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.64	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	55283	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.82	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	55285	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.43	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	55286	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.66	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	55292	0	0	10.65	-7.2	1.04	60	0	50	21.72	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	55297	10.49	-0.95	2.24	-1.51	1.0495	12.6	1	10.5	2.87	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	55301	21.31	0.95	10.86	-2.37	1.04	25.6	1	21.33	8.58	0	0	0	0	0	0	0	0	0	0	21.3333	0.0000	0.0000	0.0000	0.0000;
	55302	21.31	0.95	10.86	-2.37	1.04	25.6	1	21.33	6.33	0	0	0	0	0	0	0	0	0	0	21.3333	0.0000	0.0000	0.0000	0.0000;
	55304	21.31	10.86	10.86	-2.37	1.05	25.6	1	21.33	3.42	0	0	0	0	0	0	0	0	0	0	21.3333	0.0000	0.0000	0.0000	0.0000;
	55304	21.31	10.86	10.86	-2.37	1.05	25.6	1	21.33	8.92	0	0	0	0	0	0	0	0	0	0	21.3333	0.0000	0.0000	0.0000	0.0000;
	55305	21.31	10.86	10.86	-2.37	1.0475	25.6	1	21.33	3.38	0	0	0	0	0	0	0	0	0	0	21.3333	0.0000	0.0000	0.0000	0.0000;
	55305	21.31	10.86	10.86	-2.37	1.0475	25.6	1	21.33	8.34	0	0	0	0	0	0	0	0	0	0	21.3333	0.0000	0.0000	0.0000	0.0000;
	55309	1.6	-0.23	0.34	-0.23	1.038	1.92	1	1.6	0.74	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55309	1.6	-0.23	0.34	-0.23	1.038	1.92	1	1.6	0.52	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55310	1.6	-0.23	0.34	-0.23	1.038	1.92	1	1.6	0.22	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55311	1.6	-0.23	0.34	-0.23	1.038	1.92	1	1.6	0.28	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55311	0	0	0.32	-0.22	1.038	1.8	0	1.5	0.25	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	55315	1.07	-0.05	0.41	-0.05	1.038	1.28	1	1.07	0.37	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	55315	0	0	0.41	-0.05	1.038	1.28	0	1.07	0.25	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	55316	1.07	-0.05	0.41	-0.05	1.038	1.28	1	1.07	0.29	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	55316	0.6	-0.03	0.23	-0.03	1.038	0.72	1	0.6	0.24	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	55317	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.13	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	55323	210.26	73.64	207.24	-54.26	1.0492	533.67	1	444.72	152.3	0	0	0	0	0	0	0	0	0	0	444.725	0.0000	0.0000	0.0000	0.0000;
	55324	256.83	73.64	207.24	-54.26	1.0481	533.67	1	444.72	132.46	0	0	0	0	0	0	0	0	0	0	444.725	0.0000	0.0000	0.0000	0.0000;
	55325	0	0	207.24	-54.26	1.039	533.67	0	444.72	168.53	0	0	0	0	0	0	0	0	0	0	444.725	0.0000	0.0000	0.0000	0.0000;
	55326	208.07	73.64	207.24	-54.26	1.048	533.67	1	444.72	51.18	0	0	0	0	0	0	0	0	0	0	444.725	0.0000	0.0000	0.0000	0.0000;
	55330	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.61	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55330	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.21	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55331	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.64	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55331	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.47	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	55336	3	-0.37	1.4	-0.37	1.038	3.6	1	3	1.09	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	55336	3	-0.37	1.4	-0.37	1.038	3.6	1	3	0.5	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	55337	3	-0.17	1.4	-0.37	1.04	3.6	1	3	1.1	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	55337	3	-0.17	1.4	-0.37	1.04	3.6	1	3	0.66	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	55338	3	-0.37	1.4	-0.37	1.038	3.6	1	3	1.2	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	55338	3	-0.37	1.4	-0.37	1.038	3.6	1	3	0.32	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	55343	11.49	-1.3	5.36	-1.4	1.038	13.8	1	11.5	5.57	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	55344	0	0	5.36	-1.4	1.04	13.8	0	11.5	4.01	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	55345	11.49	-1.4	5.36	-1.4	1.038	13.8	1	11.5	2.09	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	55345	11.49	-1.4	5.36	-1.4	1.038	13.8	1	11.5	3.69	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	55353	0	0	0.34	-0.23	1.04	1.92	0	1.6	0.39	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	55354	35.96	-5.18	7.67	-5.18	1.04	43.2	1	36	6.59	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	55358	5.29	-0.59	2.7	-0.59	1.04	6.36	1	5.3	2.54	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	55360	5.29	-0.59	2.7	-0.59	1.04	6.36	1	5.3	2.09	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	55361	5.29	-0.59	2.7	-0.59	1.04	6.36	1	5.3	1.74	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	55365	0	0	0.51	-0.13	1.041	1.32	0	1.1	0.13	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	55365	1.86	0.38	0.87	-0.23	1.041	2.24	1	1.87	0.55	0	0	0	0	0	0	0	0	0	0	1.8667	0.0000	0.0000	0.0000	0.0000;
	55365	1.86	0.38	0.87	-0.23	1.041	2.24	1	1.87	0.31	0	0	0	0	0	0	0	0	0	0	1.8667	0.0000	0.0000	0.0000	0.0000;
	55365	1.86	0.38	0.87	-0.23	1.041	2.24	1	1.87	0.59	0	0	0	0	0	0	0	0	0	0	1.8667	0.0000	0.0000	0.0000	0.0000;
	55367	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.26	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	55368	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.6	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	55369	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.37	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	55378	0	0	32.59	-22.03	1.04	183.6	0	153	23.52	0	0	0	0	0	0	0	0	0	0	153	0.0000	0.0000	0.0000	0.0000;
	55381	0	0	0.61	-0.16	1.04	1.58	0	1.32	0.2	0	0	0	0	0	0	0	0	0	0	1.3167	0.0000	0.0000	0.0000	0.0000;
	55382	0	0	0.61	-0.16	1.046	1.58	0	1.32	0.46	0	0	0	0	0	0	0	0	0	0	1.3167	0.0000	0.0000	0.0000	0.0000;
	55382	0	0	0.61	-0.16	1.046	1.58	0	1.32	0.38	0	0	0	0	0	0	0	0	0	0	1.3167	0.0000	0.0000	0.0000	0.0000;
	55382	0	0	0.61	-0.16	1.046	1.58	0	1.32	0.52	0	0	0	0	0	0	0	0	0	0	1.3167	0.0000	0.0000	0.0000	0.0000;
	55382	2	0.41	0.93	-0.24	1.046	2.4	1	2	0.88	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	55383	0	0	0.61	-0.16	1.04	1.58	0	1.32	0.26	0	0	0	0	0	0	0	0	0	0	1.3167	0.0000	0.0000	0.0000	0.0000;
	55384	0	0	0.61	-0.16	1.04	1.58	0	1.32	0.15	0	0	0	0	0	0	0	0	0	0	1.3167	0.0000	0.0000	0.0000	0.0000;
	55388	0	0	21.09	-14.26	1.04	118.8	0	99	41.24	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	56695	11.25	-1.23	5.73	-1.25	1.0385	13.52	1	11.27	2.09	0	0	0	0	0	0	0	0	0	0	11.2667	0.0000	0.0000	0.0000	0.0000;
	56695	11.25	-1.23	5.73	-1.25	1.0385	13.52	1	11.27	1.28	0	0	0	0	0	0	0	0	0	0	11.2667	0.0000	0.0000	0.0000	0.0000;
	56696	11.25	-1.25	5.73	-1.25	1.0395	13.52	1	11.27	4.87	0	0	0	0	0	0	0	0	0	0	11.2667	0.0000	0.0000	0.0000	0.0000;
	56701	29.46	3.72	13.75	-3.6	1.0405	35.4	1	29.5	4.78	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	56701	0	0	13.75	-3.6	1.0405	35.4	0	29.5	3.92	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	56706	6.81	1.2	3.47	-0.76	1.0405	8.18	1	6.82	1.27	0	0	0	0	0	0	0	0	0	0	6.82	0.0000	0.0000	0.0000	0.0000;
	56706	6.81	1.2	3.47	-0.76	1.0405	8.18	1	6.82	1.61	0	0	0	0	0	0	0	0	0	0	6.82	0.0000	0.0000	0.0000	0.0000;
	56707	6.81	0.43	3.47	-0.76	1.0135	8.18	1	6.82	2.66	0	0	0	0	0	0	0	0	0	0	6.82	0.0000	0.0000	0.0000	0.0000;
	56707	6.81	0.43	3.47	-0.76	1.0135	8.18	1	6.82	1.33	0	0	0	0	0	0	0	0	0	0	6.82	0.0000	0.0000	0.0000	0.0000;
	56708	6.81	2.73	3.47	-0.76	1.0405	8.18	1	6.82	1.38	0	0	0	0	0	0	0	0	0	0	6.82	0.0000	0.0000	0.0000	0.0000;
	56711	4.38	-0.43	2.04	-0.53	1.038	5.26	1	4.38	1.6	0	0	0	0	0	0	0	0	0	0	4.3833	0.0000	0.0000	0.0000	0.0000;
	56711	4.38	-0.43	2.04	-0.53	1.038	5.26	1	4.38	1.36	0	0	0	0	0	0	0	0	0	0	4.3833	0.0000	0.0000	0.0000	0.0000;
	56711	4.38	-0.43	2.04	-0.53	1.038	5.26	1	4.38	0.77	0	0	0	0	0	0	0	0	0	0	4.3833	0.0000	0.0000	0.0000	0.0000;
	56711	4.38	-0.43	2.04	-0.53	1.038	5.26	1	4.38	0.59	0	0	0	0	0	0	0	0	0	0	4.3833	0.0000	0.0000	0.0000	0.0000;
	56711	4.38	-0.43	2.04	-0.53	1.038	5.26	1	4.38	0.86	0	0	0	0	0	0	0	0	0	0	4.3833	0.0000	0.0000	0.0000	0.0000;
	56711	4.38	-0.43	2.04	-0.53	1.038	5.26	1	4.38	0.54	0	0	0	0	0	0	0	0	0	0	4.3833	0.0000	0.0000	0.0000	0.0000;
	56718	260.69	85.3	121.63	-31.84	1.043	313.2	1	261	32.71	0	0	0	0	0	0	0	0	0	0	261	0.0000	0.0000	0.0000	0.0000;
	56722	0.75	0.35	0.35	-0.09	1.0425	0.9	1	0.75	0.32	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	56722	0.75	0.35	0.35	-0.09	1.0425	0.9	1	0.75	0.2	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	56723	0.75	0.35	0.35	-0.09	1.0625	0.9	1	0.75	0.33	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	56724	0.75	0.35	0.35	-0.09	1.05	0.9	1	0.75	0.16	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	56730	235.6	256.16	256.16	-67.06	1.0738	659.64	1	549.7	157.89	0	0	0	0	0	0	0	0	0	0	549.7	0.0000	0.0000	0.0000	0.0000;
	56731	0	0	256.16	-67.06	1.0436	659.64	0	549.7	273.37	0	0	0	0	0	0	0	0	0	0	549.7	0.0000	0.0000	0.0000	0.0000;
	56737	60.53	26.41	28.24	-7.39	1.0545	72.72	1	60.6	18.36	0	0	0	0	0	0	0	0	0	0	60.6	0.0000	0.0000	0.0000	0.0000;
	56740	0	0	1.53	-0.33	1.04	3.6	0	3	1.29	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	56749	253	128.93	128.93	-28.12	1.0426	303.96	1	253.3	88.02	0	0	0	0	0	0	0	0	0	0	253.3	0.0000	0.0000	0.0000	0.0000;
	56750	253	128.93	128.93	-28.12	1.0535	303.96	1	253.3	76.16	0	0	0	0	0	0	0	0	0	0	253.3	0.0000	0.0000	0.0000	0.0000;
	56753	0	0	0.54	-0.12	1.04	1.28	0	1.07	0.12	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	56753	0	0	0.54	-0.12	1.04	1.28	0	1.07	0.52	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	56753	0	0	0.54	-0.12	1.04	1.28	0	1.07	0.2	0	0	0	0	0	0	0	0	0	0	1.0667	0.0000	0.0000	0.0000	0.0000;
	56764	288.99	91.44	183.56	-48.06	1.0527	472.68	1	393.9	132.8	0	0	0	0	0	0	0	0	0	0	393.9	0.0000	0.0000	0.0000	0.0000;
	56765	254.72	91.44	183.56	-48.06	1.0513	472.68	1	393.9	162.72	0	0	0	0	0	0	0	0	0	0	393.9	0.0000	0.0000	0.0000	0.0000;
	56766	219.35	91.44	183.56	-48.06	1.0516	472.68	1	393.9	103.76	0	0	0	0	0	0	0	0	0	0	393.9	0.0000	0.0000	0.0000	0.0000;
	56771	0	0	1.78	-0.39	1.043	4.2	0	3.5	0.83	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	56771	3.5	-0.39	1.78	-0.39	1.043	4.2	1	3.5	1.32	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	56775	1.8	-0.22	0.84	-0.22	1.0385	2.16	1	1.8	0.57	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56775	1.8	-0.22	0.84	-0.22	1.0385	2.16	1	1.8	0.88	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56778	3	-0.37	1.4	-0.37	1.038	3.6	1	3	0.53	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	56778	3	-0.37	1.4	-0.37	1.038	3.6	1	3	1.26	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	56784	296.5	302.9	302.9	-79.3	1.0162	780	1	650	296.49	0	0	0	0	0	0	0	0	0	0	650	0.0000	0.0000	0.0000	0.0000;
	56785	0	0	302.9	-79.3	1.0383	780	0	650	311.42	0	0	0	0	0	0	0	0	0	0	650	0.0000	0.0000	0.0000	0.0000;
	56789	0	0	4.05	-1.06	1.04	10.44	0	8.7	1.93	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	56789	0	0	4.05	-1.06	1.04	10.44	0	8.7	4.05	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	56790	0	0	4.05	-1.06	1.04	10.44	0	8.7	3.75	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	56794	9.99	-1.11	5.09	-1.11	1.04	12	1	10	4.06	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	56800	47.34	22.09	22.09	-5.78	1.04	56.88	1	47.4	22.22	0	0	0	0	0	0	0	0	0	0	47.4	0.0000	0.0000	0.0000	0.0000;
	56805	23.67	12.06	12.06	-2.63	1.041	28.44	1	23.7	7.24	0	0	0	0	0	0	0	0	0	0	23.7	0.0000	0.0000	0.0000	0.0000;
	56806	23.67	12.06	12.06	-2.63	1.041	28.44	1	23.7	6.88	0	0	0	0	0	0	0	0	0	0	23.7	0.0000	0.0000	0.0000	0.0000;
	56813	2.72	1.27	1.27	-0.33	1.041	3.27	1	2.72	1.01	0	0	0	0	0	0	0	0	0	0	2.725	0.0000	0.0000	0.0000	0.0000;
	56813	2.72	1.27	1.27	-0.33	1.041	3.27	1	2.72	1.22	0	0	0	0	0	0	0	0	0	0	2.725	0.0000	0.0000	0.0000	0.0000;
	56813	2.72	1.27	1.27	-0.33	1.041	3.27	1	2.72	1.05	0	0	0	0	0	0	0	0	0	0	2.725	0.0000	0.0000	0.0000	0.0000;
	56813	2.72	1.27	1.27	-0.33	1.041	3.27	1	2.72	0.78	0	0	0	0	0	0	0	0	0	0	2.725	0.0000	0.0000	0.0000	0.0000;
	56819	135.57	32.48	69.09	-15.07	1.058	162.88	1	135.73	17.49	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	56820	135.57	42.32	69.09	-15.07	1.058	162.88	1	135.73	36.83	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	56821	135.57	34.22	69.09	-15.07	1.058	162.88	1	135.73	20.87	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	56822	135.57	26.82	69.09	-15.07	1.0535	162.88	1	135.73	56.78	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	56823	135.57	47.6	69.09	-15.07	1.058	162.88	1	135.73	14.49	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	56824	135.57	39.2	69.09	-15.07	1.058	162.88	1	135.73	28.11	0	0	0	0	0	0	0	0	0	0	135.7333	0.0000	0.0000	0.0000	0.0000;
	56828	2.3	-0.11	1.07	-0.28	1.0185	2.76	1	2.3	0.82	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	56828	2.3	-0.11	1.07	-0.28	1.0185	2.76	1	2.3	0.77	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	56832	1.8	0.35	0.84	-0.22	1.04	2.16	1	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56833	1.8	0.35	0.84	-0.22	1.04	2.16	1	1.8	0.23	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56836	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.34	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56836	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56836	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.7	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56836	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.6	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56839	14.98	0.51	7.64	-1.67	1.044	18	1	15	2.59	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	56842	21.17	9.13	10.79	-2.35	1.018	25.44	1	21.2	3.82	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	56845	55.93	-6.22	28.5	-6.22	1.041	67.2	1	56	6.05	0	0	0	0	0	0	0	0	0	0	56	0.0000	0.0000	0.0000	0.0000;
	56848	40.65	20.72	20.72	-4.52	1.035	48.84	1	40.7	4.7	0	0	0	0	0	0	0	0	0	0	40.7	0.0000	0.0000	0.0000	0.0000;
	56848	40.65	20.72	20.72	-4.52	1.035	48.84	1	40.7	9.67	0	0	0	0	0	0	0	0	0	0	40.7	0.0000	0.0000	0.0000	0.0000;
	56848	40.65	20.72	20.72	-4.52	1.035	48.84	1	40.7	14.66	0	0	0	0	0	0	0	0	0	0	40.7	0.0000	0.0000	0.0000	0.0000;
	56848	40.65	20.72	20.72	-4.52	1.035	48.84	1	40.7	8.44	0	0	0	0	0	0	0	0	0	0	40.7	0.0000	0.0000	0.0000	0.0000;
	56853	0	0	10.37	-1.32	1.04	32.4	0	27	13.04	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	56857	0	0	0.68	-0.18	1.04	1.76	0	1.47	0.19	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	56858	0	0	0.68	-0.18	1.04	1.76	0	1.47	0.62	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	56858	0	0	0.68	-0.18	1.04	1.76	0	1.47	0.62	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	56859	0	0	0.68	-0.18	1.04	1.76	0	1.47	0.36	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	56859	0	0	0.68	-0.18	1.04	1.76	0	1.47	0.4	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	56860	0	0	0.68	-0.18	1.04	1.76	0	1.47	0.48	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	56865	60.63	21.16	28.29	-7.41	1.019	72.84	1	60.7	29.41	0	0	0	0	0	0	0	0	0	0	60.7	0.0000	0.0000	0.0000	0.0000;
	56868	59.93	30.54	30.54	-6.66	1.049	72	1	60	26.39	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	56868	59.93	30.54	30.54	-6.66	1.049	72	1	60	26.04	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	56868	59.93	30.54	30.54	-6.66	1.049	72	1	60	11.62	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	56868	59.93	30.54	30.54	-6.66	1.049	72	1	60	8.9	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	56872	0	0	0.63	-0.17	1.04	1.63	0	1.36	0.51	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	56872	0	0	0.63	-0.17	1.04	1.63	0	1.36	0.66	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	56872	0	0	0.63	-0.17	1.04	1.63	0	1.36	0.49	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	56872	0	0	0.63	-0.17	1.04	1.63	0	1.36	0.14	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	56872	0	0	0.63	-0.17	1.04	1.63	0	1.36	0.38	0	0	0	0	0	0	0	0	0	0	1.36	0.0000	0.0000	0.0000	0.0000;
	56874	0.84	-0.1	0.39	-0.1	1.0425	1.01	1	0.84	0.19	0	0	0	0	0	0	0	0	0	0	0.84	0.0000	0.0000	0.0000	0.0000;
	56874	0.84	-0.1	0.39	-0.1	1.0425	1.01	1	0.84	0.39	0	0	0	0	0	0	0	0	0	0	0.84	0.0000	0.0000	0.0000	0.0000;
	56874	0.84	-0.1	0.39	-0.1	1.0425	1.01	1	0.84	0.36	0	0	0	0	0	0	0	0	0	0	0.84	0.0000	0.0000	0.0000	0.0000;
	56874	0.84	-0.1	0.39	-0.1	1.0425	1.01	1	0.84	0.2	0	0	0	0	0	0	0	0	0	0	0.84	0.0000	0.0000	0.0000	0.0000;
	56874	0.84	-0.1	0.39	-0.1	1.0425	1.01	1	0.84	0.16	0	0	0	0	0	0	0	0	0	0	0.84	0.0000	0.0000	0.0000	0.0000;
	56876	68.22	31.83	31.83	-8.33	1.0455	81.96	1	68.3	9.05	0	0	0	0	0	0	0	0	0	0	68.3	0.0000	0.0000	0.0000	0.0000;
	56880	0	0	0.56	-0.15	1.044	1.44	0	1.2	0.48	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	56880	2.86	0.95	1.34	-0.35	1.044	3.44	1	2.87	0.47	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	56880	2.86	0.95	1.34	-0.35	1.044	3.44	1	2.87	0.66	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	56880	2.86	0.95	1.34	-0.35	1.044	3.44	1	2.87	1.19	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	56880	2.86	0.95	1.34	-0.35	1.044	3.44	1	2.87	1.02	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	56880	2.86	0.95	1.34	-0.35	1.044	3.44	1	2.87	0.73	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	56880	2.86	0.95	1.34	-0.35	1.044	3.44	1	2.87	0.47	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	56885	1234.33	178.22	454.77	-101.34	1.0501	1482.96	1	1235.8	512.1	0	0	0	0	0	0	0	0	0	0	1235.8	0.0000	0.0000	0.0000	0.0000;
	56893	216.83	131.72	289.39	-75.76	1.0524	745.2	1	621	116.71	0	0	0	0	0	0	0	0	0	0	621	0.0000	0.0000	0.0000	0.0000;
	56894	176.25	131.72	289.39	-75.76	1.0521	745.2	1	621	176.24	0	0	0	0	0	0	0	0	0	0	621	0.0000	0.0000	0.0000	0.0000;
	56900	2.65	1.23	1.23	-0.32	1.04	3.18	1	2.65	0.89	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	56901	2.65	1.23	1.23	-0.32	1.04	3.18	1	2.65	0.63	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	56903	2.65	1.23	1.23	-0.32	1.056	3.18	1	2.65	0.77	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	56904	2.65	1.23	1.23	-0.32	1.0505	3.18	1	2.65	0.51	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	56904	2.65	1.23	1.23	-0.32	1.0505	3.18	1	2.65	0.37	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	56905	2.65	1.23	1.23	-0.32	1.058	3.18	1	2.65	0.7	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	56909	5.99	0.96	2.8	-0.73	1.04	7.2	1	6	2.99	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	56910	5.99	0.96	2.8	-0.73	1.04	7.2	1	6	1.83	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	56917	230.47	107.53	107.53	-28.15	1.0529	276.9	1	230.75	57.52	0	0	0	0	0	0	0	0	0	0	230.75	0.0000	0.0000	0.0000	0.0000;
	56918	230.47	107.53	107.53	-28.15	1.0483	276.9	1	230.75	114	0	0	0	0	0	0	0	0	0	0	230.75	0.0000	0.0000	0.0000	0.0000;
	56919	0	0	107.53	-28.15	1.04	276.9	0	230.75	109.53	0	0	0	0	0	0	0	0	0	0	230.75	0.0000	0.0000	0.0000	0.0000;
	56920	230.47	107.53	107.53	-28.15	1.0514	276.9	1	230.75	75.36	0	0	0	0	0	0	0	0	0	0	230.75	0.0000	0.0000	0.0000	0.0000;
	56925	121.06	44.32	61.69	-13.45	1.051	145.44	1	121.2	13.23	0	0	0	0	0	0	0	0	0	0	121.2	0.0000	0.0000	0.0000	0.0000;
	56929	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.37	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56929	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.59	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56930	2	-0.24	0.93	-0.24	1.043	2.4	1	2	0.47	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56933	0	0	13.31	-1.7	1.045	41.6	0	34.67	11.79	0	0	0	0	0	0	0	0	0	0	34.6667	0.0000	0.0000	0.0000	0.0000;
	56933	34.63	13.31	13.31	-1.7	1.045	41.6	1	34.67	15.3	0	0	0	0	0	0	0	0	0	0	34.6667	0.0000	0.0000	0.0000	0.0000;
	56933	34.63	13.31	13.31	-1.7	1.045	41.6	1	34.67	5	0	0	0	0	0	0	0	0	0	0	34.6667	0.0000	0.0000	0.0000	0.0000;
	56934	34.63	9.3	13.31	-1.7	1.042	41.6	1	34.67	4.67	0	0	0	0	0	0	0	0	0	0	34.6667	0.0000	0.0000	0.0000	0.0000;
	56934	34.63	9.3	13.31	-1.7	1.042	41.6	1	34.67	10.53	0	0	0	0	0	0	0	0	0	0	34.6667	0.0000	0.0000	0.0000	0.0000;
	56934	34.63	9.3	13.31	-1.7	1.042	41.6	1	34.67	5.78	0	0	0	0	0	0	0	0	0	0	34.6667	0.0000	0.0000	0.0000	0.0000;
	56938	60.73	28.33	28.33	-7.42	1.042	72.96	1	60.8	8.44	0	0	0	0	0	0	0	0	0	0	60.8	0.0000	0.0000	0.0000	0.0000;
	56945	0	0	0.76	-0.17	1.04	1.8	0	1.5	0.27	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	56946	0	0	0.76	-0.17	1.04	1.8	0	1.5	0.23	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	56951	2	0.93	0.93	-0.24	1.05	2.4	1	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56951	2	0.93	0.93	-0.24	1.05	2.4	1	2	0.53	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56952	2	0.93	0.93	-0.24	1.0475	2.4	1	2	0.56	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56956	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.23	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56956	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.77	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	56960	0	0	0.77	-0.2	1.04	1.98	0	1.65	0.66	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	56960	0	0	0.77	-0.2	1.04	1.98	0	1.65	0.44	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	56961	1.65	-0.19	0.77	-0.2	1.0315	1.98	1	1.65	0.25	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	56961	1.65	-0.19	0.77	-0.2	1.0315	1.98	1	1.65	0.64	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	56964	0	0	0.72	-0.19	1.04	1.86	0	1.55	0.73	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	56964	0	0	0.72	-0.19	1.04	1.86	0	1.55	0.38	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	56964	0	0	0.72	-0.19	1.04	1.86	0	1.55	0.27	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	56964	0	0	0.72	-0.19	1.04	1.86	0	1.55	0.22	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	56964	0	0	0.72	-0.19	1.04	1.86	0	1.55	0.67	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	56964	0	0	0.72	-0.19	1.04	1.86	0	1.55	0.51	0	0	0	0	0	0	0	0	0	0	1.55	0.0000	0.0000	0.0000	0.0000;
	56969	203.76	78.34	78.34	-10	1.0165	244.8	1	204	91.99	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	56970	203.76	78.34	78.34	-10	1.0026	244.8	1	204	51.6	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	56973	30.96	-1.52	11.9	-1.52	1.04	37.2	1	31	3.81	0	0	0	0	0	0	0	0	0	0	31	0.0000	0.0000	0.0000	0.0000;
	56979	2	0.93	0.93	-0.24	1.045	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56979	2	0.93	0.93	-0.24	1.045	2.4	1	2	0.6	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56980	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56981	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.22	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	56986	13.28	-1.48	6.77	-1.48	1.038	15.96	1	13.3	3.85	0	0	0	0	0	0	0	0	0	0	13.3	0.0000	0.0000	0.0000	0.0000;
	56992	1.73	-0.21	0.81	-0.21	1.038	2.08	1	1.73	0.73	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	56993	1.73	-0.21	0.81	-0.21	1.038	2.08	1	1.73	0.77	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	56993	1.73	-0.21	0.81	-0.21	1.038	2.08	1	1.73	0.6	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	56994	1.73	-0.21	0.81	-0.21	1.038	2.08	1	1.73	0.62	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	56994	1.73	-0.21	0.81	-0.21	1.038	2.08	1	1.73	0.42	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	56995	1.73	-0.21	0.81	-0.21	1.038	2.08	1	1.73	0.86	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	56999	6.91	3.52	3.52	-0.77	1.04	8.3	1	6.92	2.02	0	0	0	0	0	0	0	0	0	0	6.9167	0.0000	0.0000	0.0000	0.0000;
	57000	6.91	3.52	3.52	-0.77	1.042	8.3	1	6.92	0.9	0	0	0	0	0	0	0	0	0	0	6.9167	0.0000	0.0000	0.0000	0.0000;
	57000	6.91	3.52	3.52	-0.77	1.042	8.3	1	6.92	2.15	0	0	0	0	0	0	0	0	0	0	6.9167	0.0000	0.0000	0.0000	0.0000;
	57000	6.91	3.52	3.52	-0.77	1.042	8.3	1	6.92	2.54	0	0	0	0	0	0	0	0	0	0	6.9167	0.0000	0.0000	0.0000	0.0000;
	57000	6.91	3.52	3.52	-0.77	1.042	8.3	1	6.92	2.5	0	0	0	0	0	0	0	0	0	0	6.9167	0.0000	0.0000	0.0000	0.0000;
	57000	6.91	3.52	3.52	-0.77	1.042	8.3	1	6.92	2.87	0	0	0	0	0	0	0	0	0	0	6.9167	0.0000	0.0000	0.0000	0.0000;
	57007	61.93	28.89	28.89	-7.56	1.04	74.4	1	62	8.12	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	57010	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.53	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	57010	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.35	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	57010	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.75	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	57010	2	-0.24	0.93	-0.24	1.0425	2.4	1	2	0.25	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	57015	203.77	114.57	278.37	-72.88	1.0629	716.82	1	597.35	203.76	0	0	0	0	0	0	0	0	0	0	597.35	0.0000	0.0000	0.0000	0.0000;
	57016	183.22	114.57	278.37	-72.88	1.0602	716.82	1	597.35	183.21	0	0	0	0	0	0	0	0	0	0	597.35	0.0000	0.0000	0.0000	0.0000;
	57017	291.92	114.57	278.37	-72.88	1.0573	716.82	1	597.35	291.91	0	0	0	0	0	0	0	0	0	0	597.35	0.0000	0.0000	0.0000	0.0000;
	57018	235.35	114.57	278.37	-72.88	1.0585	716.82	1	597.35	235.34	0	0	0	0	0	0	0	0	0	0	597.35	0.0000	0.0000	0.0000	0.0000;
	58195	20.14	-2.24	10.26	-2.24	1.036	24.2	1	20.17	8.4	0	0	0	0	0	0	0	0	0	0	20.1667	0.0000	0.0000	0.0000	0.0000;
	58195	20.14	-2.24	10.26	-2.24	1.036	24.2	1	20.17	3.72	0	0	0	0	0	0	0	0	0	0	20.1667	0.0000	0.0000	0.0000	0.0000;
	58196	20.14	-2.24	10.26	-2.24	1.038	24.2	1	20.17	3.1	0	0	0	0	0	0	0	0	0	0	20.1667	0.0000	0.0000	0.0000	0.0000;
	58200	38.29	8.95	17.86	-4.68	1.042	46	1	38.33	12.28	0	0	0	0	0	0	0	0	0	0	38.3333	0.0000	0.0000	0.0000	0.0000;
	58200	38.29	8.95	17.86	-4.68	1.042	46	1	38.33	17.82	0	0	0	0	0	0	0	0	0	0	38.3333	0.0000	0.0000	0.0000	0.0000;
	58200	38.29	8.95	17.86	-4.68	1.042	46	1	38.33	8.47	0	0	0	0	0	0	0	0	0	0	38.3333	0.0000	0.0000	0.0000	0.0000;
	58204	73.91	37.67	37.67	-8.21	1.0525	88.8	1	74	16.96	0	0	0	0	0	0	0	0	0	0	74	0.0000	0.0000	0.0000	0.0000;
	58209	0	0	382.12	-100.04	1.043	984	0	820	347.36	0	0	0	0	0	0	0	0	0	0	820	0.0000	0.0000	0.0000	0.0000;
	58210	107.33	-57.4	382.12	-100.04	1.0289	984	1	820	107.32	0	0	0	0	0	0	0	0	0	0	820	0.0000	0.0000	0.0000	0.0000;
	58213	0	0	19.97	-2.55	1.04	62.4	0	52	20.58	0	0	0	0	0	0	0	0	0	0	52	0.0000	0.0000	0.0000	0.0000;
	58221	60.93	25.29	31.05	-6.77	1.048	73.2	1	61	17.91	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	58222	60.93	26.36	31.05	-6.77	1.048	73.2	1	61	11.52	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	58223	60.93	17.2	31.05	-6.77	1.048	73.2	1	61	7.99	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	58224	60.93	18.57	31.05	-6.77	1.048	73.2	1	61	14.39	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	58227	4.99	-0.72	1.06	-0.72	1.038	6	1	5	1.69	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	58231	116.86	59.55	59.55	-12.99	1.0255	140.4	1	117	34.21	0	0	0	0	0	0	0	0	0	0	117	0.0000	0.0000	0.0000	0.0000;
	58232	116.86	59.55	59.55	-12.99	1.023	140.4	1	117	42.94	0	0	0	0	0	0	0	0	0	0	117	0.0000	0.0000	0.0000	0.0000;
	58233	116.86	59.55	59.55	-12.99	1.023	140.4	1	117	14.26	0	0	0	0	0	0	0	0	0	0	117	0.0000	0.0000	0.0000	0.0000;
	58240	58.83	29.98	29.98	-6.54	1.0695	70.68	1	58.9	26.25	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	58241	58.83	29.98	29.98	-6.54	1.072	70.68	1	58.9	14.72	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	58245	0	0	0.92	-0.24	1.04	2.36	0	1.97	0.2	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	58246	0	0	0.92	-0.24	1.04	2.36	0	1.97	0.86	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	58246	0	0	0.92	-0.24	1.04	2.36	0	1.97	0.26	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	58252	157.61	30	80.32	-17.52	1.0523	189.36	1	157.8	24.71	0	0	0	0	0	0	0	0	0	0	157.8	0.0000	0.0000	0.0000	0.0000;
	58253	157.61	63.48	80.32	-17.52	1.057	189.36	1	157.8	55.16	0	0	0	0	0	0	0	0	0	0	157.8	0.0000	0.0000	0.0000	0.0000;
	58254	0	0	0.68	-0.15	1.04	1.6	0	1.33	0.15	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	58254	0	0	0.68	-0.15	1.04	1.6	0	1.33	0.31	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	58255	0	0	0.68	-0.15	1.04	1.6	0	1.33	0.24	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	58261	209.75	35.94	106.89	-23.31	1.0436	252	1	210	73.57	0	0	0	0	0	0	0	0	0	0	210	0.0000	0.0000	0.0000	0.0000;
	58262	209.75	35.94	106.89	-23.31	1.044	252	1	210	38.07	0	0	0	0	0	0	0	0	0	0	210	0.0000	0.0000	0.0000	0.0000;
	58263	209.75	35.94	106.89	-23.31	1.0435	252	1	210	47.87	0	0	0	0	0	0	0	0	0	0	210	0.0000	0.0000	0.0000	0.0000;
	58266	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.67	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	58266	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.68	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	58266	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.19	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	58266	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.63	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	58273	94.64	48.23	48.23	-10.52	1.0205	113.7	1	94.75	40.49	0	0	0	0	0	0	0	0	0	0	94.75	0.0000	0.0000	0.0000	0.0000;
	58274	94.64	48.23	48.23	-10.52	1.0205	113.7	1	94.75	19.54	0	0	0	0	0	0	0	0	0	0	94.75	0.0000	0.0000	0.0000	0.0000;
	58275	94.64	48.23	48.23	-10.52	1.0205	113.7	1	94.75	13.83	0	0	0	0	0	0	0	0	0	0	94.75	0.0000	0.0000	0.0000	0.0000;
	58276	94.64	48.23	48.23	-10.52	1.0205	113.7	1	94.75	44.88	0	0	0	0	0	0	0	0	0	0	94.75	0.0000	0.0000	0.0000	0.0000;
	58279	4	1.54	1.54	-0.2	1.04	4.8	1	4	1.89	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	58279	4	1.54	1.54	-0.2	1.04	4.8	1	4	1.97	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	58279	4	1.54	1.54	-0.2	1.04	4.8	1	4	0.97	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	58279	0	0	1.54	-0.2	1.04	4.8	0	4	1.28	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	58281	2.8	0	0	0	1.04	3.36	1	2.8	0.69	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	58281	0	0	0	0	1.04	5.88	0	4.9	1.44	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	58284	0	0	0.93	-0.24	1.04	2.4	0	2	0.33	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58285	0	0	0.93	-0.24	1.04	2.4	0	2	0.47	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58287	0	0	0.93	-0.24	1.04	2.4	0	2	0.41	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58287	0	0	0.93	-0.24	1.04	2.4	0	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58288	2	-0.23	0.93	-0.24	1.026	2.4	1	2	0.49	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58296	174.46	81.39	81.39	-21.31	1.0185	209.6	1	174.67	73.17	0	0	0	0	0	0	0	0	0	0	174.6667	0.0000	0.0000	0.0000	0.0000;
	58297	174.46	81.39	81.39	-21.31	1.0185	209.6	1	174.67	52.88	0	0	0	0	0	0	0	0	0	0	174.6667	0.0000	0.0000	0.0000	0.0000;
	58298	174.46	81.39	81.39	-21.31	1.0185	209.6	1	174.67	36.4	0	0	0	0	0	0	0	0	0	0	174.6667	0.0000	0.0000	0.0000	0.0000;
	58301	0	0	10.74	-7.26	1.04	60.48	0	50.4	17.3	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	58306	17.98	1.29	8.39	-2.2	1.04	21.6	1	18	4.8	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	58307	17.98	1.29	8.39	-2.2	1.04	21.6	1	18	2.64	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	58310	84.9	-9.44	43.26	-9.44	1.0425	102	1	85	37.5	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	58319	89.89	41.94	41.94	-10.98	1.049	108	1	90	38.17	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	58323	18.88	-2.31	8.81	-2.31	1.01	22.68	1	18.9	5.24	0	0	0	0	0	0	0	0	0	0	18.9	0.0000	0.0000	0.0000	0.0000;
	58323	18.88	-2.31	8.81	-2.31	1.01	22.68	1	18.9	7.97	0	0	0	0	0	0	0	0	0	0	18.9	0.0000	0.0000	0.0000	0.0000;
	58328	106.97	37.16	54.51	-11.89	1.0345	128.52	1	107.1	34.93	0	0	0	0	0	0	0	0	0	0	107.1	0.0000	0.0000	0.0000	0.0000;
	58329	106.97	22.36	54.51	-11.89	1.0345	128.52	1	107.1	14.32	0	0	0	0	0	0	0	0	0	0	107.1	0.0000	0.0000	0.0000	0.0000;
	58330	106.97	20.96	54.51	-11.89	1.0345	128.52	1	107.1	11.42	0	0	0	0	0	0	0	0	0	0	107.1	0.0000	0.0000	0.0000	0.0000;
	58334	1.45	-0.18	0.68	-0.18	1.04	1.74	1	1.45	0.7	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	58334	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.41	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	58335	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.39	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	58335	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.26	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	58336	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.36	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	58337	0	0	0.68	-0.18	1.04	1.74	0	1.45	0.32	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	58340	1.24	-0.15	0.58	-0.15	1.04	1.49	1	1.24	0.53	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	58340	1.24	-0.15	0.58	-0.15	1.04	1.49	1	1.24	0.3	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	58340	1.24	-0.15	0.58	-0.15	1.04	1.49	1	1.24	0.23	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	58340	1.24	-0.15	0.58	-0.15	1.04	1.49	1	1.24	0.37	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	58341	0.3	-0.04	0.14	-0.04	1.04	0.36	1	0.3	0.08	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	58342	1.24	-0.15	0.58	-0.15	1.04	1.49	1	1.24	0.23	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	58351	188.94	96.29	96.29	-21	1.0285	227	1	189.17	39.09	0	0	0	0	0	0	0	0	0	0	189.1667	0.0000	0.0000	0.0000	0.0000;
	58352	188.94	96.29	96.29	-21	1.014	227	1	189.17	53.03	0	0	0	0	0	0	0	0	0	0	189.1667	0.0000	0.0000	0.0000	0.0000;
	58353	188.94	96.29	96.29	-21	1.0149	227	1	189.17	55.95	0	0	0	0	0	0	0	0	0	0	189.1667	0.0000	0.0000	0.0000	0.0000;
	58356	1	0.47	0.47	-0.12	1.042	1.2	1	1	0.32	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	58356	1	0.47	0.47	-0.12	1.042	1.2	1	1	0.22	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	58356	1	0.47	0.47	-0.12	1.042	1.2	1	1	0.11	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	58356	2	0.93	0.93	-0.24	1.042	2.4	1	2	0.53	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58356	2.32	1.08	1.08	-0.28	1.042	2.78	1	2.32	0.73	0	0	0	0	0	0	0	0	0	0	2.32	0.0000	0.0000	0.0000	0.0000;
	58356	2.32	1.08	1.08	-0.28	1.042	2.78	1	2.32	0.81	0	0	0	0	0	0	0	0	0	0	2.32	0.0000	0.0000	0.0000	0.0000;
	58356	2.32	1.08	1.08	-0.28	1.042	2.78	1	2.32	0.59	0	0	0	0	0	0	0	0	0	0	2.32	0.0000	0.0000	0.0000	0.0000;
	58356	2.32	1.08	1.08	-0.28	1.042	2.78	1	2.32	1.05	0	0	0	0	0	0	0	0	0	0	2.32	0.0000	0.0000	0.0000	0.0000;
	58356	2.32	1.08	1.08	-0.28	1.042	2.78	1	2.32	0.41	0	0	0	0	0	0	0	0	0	0	2.32	0.0000	0.0000	0.0000	0.0000;
	58363	0	0	3.55	-0.77	1.038	8.36	0	6.97	1.78	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	58363	6.96	2.98	3.55	-0.77	1.038	8.36	1	6.97	1.09	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	58364	6.96	3.55	3.55	-0.77	1.043	8.36	1	6.97	2.51	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	58364	6.96	3.55	3.55	-0.77	1.043	8.36	1	6.97	1.64	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	58365	6.96	3.55	3.55	-0.77	1.043	8.36	1	6.97	1.9	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	58365	6.96	3.55	3.55	-0.77	1.043	8.36	1	6.97	3.28	0	0	0	0	0	0	0	0	0	0	6.9667	0.0000	0.0000	0.0000	0.0000;
	58370	50.34	-7.26	10.74	-7.26	1.0305	60.48	1	50.4	17.42	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	58375	54.44	27.74	27.74	-6.05	1.0625	65.4	1	54.5	8.12	0	0	0	0	0	0	0	0	0	0	54.5	0.0000	0.0000	0.0000	0.0000;
	58376	54.44	27.74	27.74	-6.05	1.065	65.4	1	54.5	13.73	0	0	0	0	0	0	0	0	0	0	54.5	0.0000	0.0000	0.0000	0.0000;
	58381	98.63	17.94	50.26	-10.96	1.049	118.5	1	98.75	26.17	0	0	0	0	0	0	0	0	0	0	98.75	0.0000	0.0000	0.0000	0.0000;
	58382	98.63	19.51	50.26	-10.96	1.049	118.5	1	98.75	15.21	0	0	0	0	0	0	0	0	0	0	98.75	0.0000	0.0000	0.0000	0.0000;
	58388	26.57	-0.99	12.4	-3.25	1.016	31.92	1	26.6	11.8	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	58388	26.57	-0.99	12.4	-3.25	1.016	31.92	1	26.6	9.26	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	58392	21.97	0.28	10.25	-2.68	1.0505	26.4	1	22	8.94	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	58399	122.85	-11.67	62.61	-13.65	1.0345	147.6	1	123	18.35	0	0	0	0	0	0	0	0	0	0	123	0.0000	0.0000	0.0000	0.0000;
	58405	212.55	85.73	99.16	-25.96	1.0292	255.36	1	212.8	58.26	0	0	0	0	0	0	0	0	0	0	212.8	0.0000	0.0000	0.0000	0.0000;
	58410	2.33	-0.04	1.09	-0.28	1.0495	2.8	1	2.33	0.36	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	58410	2.33	-0.04	1.09	-0.28	1.0495	2.8	1	2.33	1.16	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	58411	2.33	-0.28	1.09	-0.28	1.047	2.8	1	2.33	1.12	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	58411	2.33	-0.28	1.09	-0.28	1.047	2.8	1	2.33	0.68	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	58412	2.33	-0.12	1.09	-0.28	1.049	2.8	1	2.33	1.11	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	58413	2.33	-0.28	1.09	-0.28	1.04	2.8	1	2.33	0.97	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	58416	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.88	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58417	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.34	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58417	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.35	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58417	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.94	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	58422	76.91	34.34	39.19	-8.55	1.029	92.4	1	77	28.15	0	0	0	0	0	0	0	0	0	0	77	0.0000	0.0000	0.0000	0.0000;
	58423	76.91	28.93	39.19	-8.55	1.024	92.4	1	77	24.51	0	0	0	0	0	0	0	0	0	0	77	0.0000	0.0000	0.0000	0.0000;
	58426	0	0	10.72	-2.81	1.04	27.6	0	23	6.3	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	58426	0	0	10.72	-2.81	1.04	27.6	0	23	10.71	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	58430	80.9	37.75	37.75	-9.88	1.06	97.2	1	81	8.85	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	58431	80.9	37.75	37.75	-9.88	1.06	97.2	1	81	20.69	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	58432	80.9	37.75	37.75	-9.88	1.06	97.2	1	81	19.03	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	58433	80.9	37.75	37.75	-9.88	1.0625	97.2	1	81	22.9	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	58434	80.9	37.75	37.75	-9.88	1.06	97.2	1	81	30.48	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	58435	80.9	37.75	37.75	-9.88	1.06	97.2	1	81	39.31	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	58439	246.71	51.07	115.1	-30.13	1.0524	296.4	1	247	32.06	0	0	0	0	0	0	0	0	0	0	247	0.0000	0.0000	0.0000	0.0000;
	58440	0	0	115.1	-30.13	1.038	296.4	0	247	89.86	0	0	0	0	0	0	0	0	0	0	247	0.0000	0.0000	0.0000	0.0000;
	58445	21.47	0.19	10.94	-2.39	1.045	25.8	1	21.5	2.28	0	0	0	0	0	0	0	0	0	0	21.5	0.0000	0.0000	0.0000	0.0000;
	58445	21.47	0.19	10.94	-2.39	1.045	25.8	1	21.5	4.46	0	0	0	0	0	0	0	0	0	0	21.5	0.0000	0.0000	0.0000	0.0000;
	58449	18.98	8.85	8.85	-2.32	1.044	22.8	1	19	5.88	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	58449	18.98	8.85	8.85	-2.32	1.044	22.8	1	19	3.07	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	58458	160.81	67.7	81.95	-17.87	1.0155	193.2	1	161	22.99	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	58459	160.81	81.12	81.95	-17.87	1.018	193.2	1	161	38.53	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	58464	0	0	10.33	-1.32	1.04	32.28	0	26.9	3.72	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	58464	0	0	10.33	-1.32	1.04	32.28	0	26.9	5.4	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	58465	26.87	0.6	10.33	-1.32	1.0405	32.28	1	26.9	7.77	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	58466	0	0	10.33	-1.32	1.0125	32.28	0	26.9	5.43	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	58466	26.87	10.33	10.33	-1.32	1.0125	32.28	1	26.9	6.05	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	58467	26.87	0.45	10.33	-1.32	1.0405	32.28	1	26.9	5.8	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	58468	0	0	0.58	-0.07	1.0125	1.8	0	1.5	0.66	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	58468	1.5	0.58	0.58	-0.07	1.0125	1.8	1	1.5	0.65	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	58472	6.29	-0.66	3.21	-0.7	1.0085	7.56	1	6.3	1.21	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	58472	6.29	-0.66	3.21	-0.7	1.0085	7.56	1	6.3	0.88	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	58479	49.94	19.2	19.2	-2.45	1.043	60	1	50	18.98	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	58480	49.94	19.2	19.2	-2.45	1.043	60	1	50	16.31	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	58481	49.94	19.2	19.2	-2.45	1.043	60	1	50	19.31	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	58482	49.94	19.2	19.2	-2.45	1.043	60	1	50	8.85	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	58487	187.73	53.68	276.94	-72.5	1.0505	713.16	1	594.3	86.98	0	0	0	0	0	0	0	0	0	0	594.3	0.0000	0.0000	0.0000	0.0000;
	58495	0	0	31.1	-21.02	1.04	175.2	0	146	58.39	0	0	0	0	0	0	0	0	0	0	146	0.0000	0.0000	0.0000	0.0000;
	58499	0	0	2.33	-0.61	1.04	6	0	5	0.8	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	58506	2.18	-0.27	1.02	-0.27	1.04	2.62	1	2.18	0.31	0	0	0	0	0	0	0	0	0	0	2.1833	0.0000	0.0000	0.0000	0.0000;
	58506	2.18	-0.27	1.02	-0.27	1.04	2.62	1	2.18	0.68	0	0	0	0	0	0	0	0	0	0	2.1833	0.0000	0.0000	0.0000	0.0000;
	58507	2.18	0.11	1.02	-0.27	1.004	2.62	1	2.18	0.53	0	0	0	0	0	0	0	0	0	0	2.1833	0.0000	0.0000	0.0000	0.0000;
	58508	2.18	0.04	1.02	-0.27	1.004	2.62	1	2.18	0.82	0	0	0	0	0	0	0	0	0	0	2.1833	0.0000	0.0000	0.0000	0.0000;
	58508	2.18	0.04	1.02	-0.27	1.004	2.62	1	2.18	0.57	0	0	0	0	0	0	0	0	0	0	2.1833	0.0000	0.0000	0.0000	0.0000;
	58509	2.18	-0.27	1.02	-0.27	1.04	2.62	1	2.18	0.73	0	0	0	0	0	0	0	0	0	0	2.1833	0.0000	0.0000	0.0000	0.0000;
	58513	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.46	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	58513	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.6	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	58514	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.29	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	58515	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.74	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	58522	2.7	-0.33	1.26	-0.33	1.04	3.24	1	2.7	0.43	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	58523	2.7	-0.33	1.26	-0.33	1.04	3.24	1	2.7	0.9	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	58525	2.7	-0.33	1.26	-0.33	1.04	3.24	1	2.7	0.84	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	58525	2.7	-0.33	1.26	-0.33	1.04	3.24	1	2.7	0.27	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	58526	2.7	-0.33	1.26	-0.33	1.04	3.24	1	2.7	0.69	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	58529	0	0	5.24	-1.37	1.04	13.5	0	11.25	2.27	0	0	0	0	0	0	0	0	0	0	11.25	0.0000	0.0000	0.0000	0.0000;
	58530	0	0	5.24	-1.37	1.04	13.5	0	11.25	2.99	0	0	0	0	0	0	0	0	0	0	11.25	0.0000	0.0000	0.0000	0.0000;
	58538	50.54	5.81	23.58	-6.17	1.045	60.72	1	50.6	17.79	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	58539	50.54	5.33	23.58	-6.17	1.045	60.72	1	50.6	21	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	58540	50.54	4	23.58	-6.17	1.045	60.72	1	50.6	6.52	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	58541	50.54	7.95	23.58	-6.17	1.045	60.72	1	50.6	7.96	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	58542	50.54	4.19	23.58	-6.17	1.045	60.72	1	50.6	12.57	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	58545	56.63	-8.16	12.08	-8.16	1.04	68.04	1	56.7	7.75	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	58548	15.18	-1.51	7.74	-1.69	1.041	18.24	1	15.2	5.31	0	0	0	0	0	0	0	0	0	0	15.2	0.0000	0.0000	0.0000	0.0000;
	58549	4	-0.2	2.04	-0.44	1.043	4.8	1	4	0.52	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	58554	39.95	-2.82	20.36	-4.44	1.045	48	1	40	18.62	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	58560	17.98	9.16	9.16	-2	1.05	21.6	1	18	5.18	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	58560	17.98	9.16	9.16	-2	1.05	21.6	1	18	8.66	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	58564	39.95	-4.44	20.36	-4.44	1.04	48	1	40	10.7	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	58564	39.95	-4.44	20.36	-4.44	1.04	48	1	40	15.75	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	58571	149.82	31.95	31.95	-21.6	1.0225	180	1	150	45.67	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	58575	0	0	1.89	-0.41	1.036	4.46	0	3.72	1.2	0	0	0	0	0	0	0	0	0	0	3.72	0.0000	0.0000	0.0000	0.0000;
	58575	3.72	-0.41	1.89	-0.41	1.036	4.46	1	3.72	1.76	0	0	0	0	0	0	0	0	0	0	3.72	0.0000	0.0000	0.0000	0.0000;
	58575	3.72	-0.41	1.89	-0.41	1.036	4.46	1	3.72	0.44	0	0	0	0	0	0	0	0	0	0	3.72	0.0000	0.0000	0.0000	0.0000;
	58575	0	0	1.89	-0.41	1.036	4.46	0	3.72	1.21	0	0	0	0	0	0	0	0	0	0	3.72	0.0000	0.0000	0.0000	0.0000;
	58575	3.72	-0.41	1.89	-0.41	1.036	4.46	1	3.72	1.18	0	0	0	0	0	0	0	0	0	0	3.72	0.0000	0.0000	0.0000	0.0000;
	58583	187.78	37.48	87.61	-22.94	1.046	225.6	1	188	72.74	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	58584	187.78	29.89	87.61	-22.94	1.046	225.6	1	188	93.44	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	58585	187.78	57.23	87.61	-22.94	1.049	225.6	1	188	84.21	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	59707	197.15	335.52	335.52	-87.84	1.034	864	1	720	197.14	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	59713	248.37	-1.53	126.57	-27.6	1.0474	298.4	1	248.67	76.27	0	0	0	0	0	0	0	0	0	0	248.6667	0.0000	0.0000	0.0000	0.0000;
	59714	248.37	-1.53	126.57	-27.6	1.041	298.4	1	248.67	121.52	0	0	0	0	0	0	0	0	0	0	248.6667	0.0000	0.0000	0.0000	0.0000;
	59715	248.37	-1.53	126.57	-27.6	1.041	298.4	1	248.67	97.97	0	0	0	0	0	0	0	0	0	0	248.6667	0.0000	0.0000	0.0000	0.0000;
	59721	0	0	283.79	-74.3	1.0367	730.8	0	609	241.78	0	0	0	0	0	0	0	0	0	0	609	0.0000	0.0000	0.0000	0.0000;
	59725	0.3	0.14	0.14	-0.04	1.04	0.36	1	0.3	0.1	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	59726	1.44	0.67	0.67	-0.18	1.04	1.73	1	1.44	0.22	0	0	0	0	0	0	0	0	0	0	1.44	0.0000	0.0000	0.0000	0.0000;
	59728	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.43	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	59728	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.72	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	59729	0	0	0.75	-0.2	1.0165	1.92	0	1.6	0.53	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	59729	1.44	0.67	0.67	-0.18	1.0165	1.73	1	1.44	0.68	0	0	0	0	0	0	0	0	0	0	1.44	0.0000	0.0000	0.0000	0.0000;
	59730	1.44	0.67	0.67	-0.18	1.0165	1.73	1	1.44	0.69	0	0	0	0	0	0	0	0	0	0	1.44	0.0000	0.0000	0.0000	0.0000;
	59731	1.44	0.67	0.67	-0.18	1.0165	1.73	1	1.44	0.51	0	0	0	0	0	0	0	0	0	0	1.44	0.0000	0.0000	0.0000	0.0000;
	59731	1.44	0.67	0.67	-0.18	1.0165	1.73	1	1.44	0.22	0	0	0	0	0	0	0	0	0	0	1.44	0.0000	0.0000	0.0000	0.0000;
	59735	6.39	3.26	3.26	-0.71	1.04	7.68	1	6.4	0.95	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	59735	0	0	3.26	-0.71	1.04	7.68	0	6.4	2.31	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	59736	6.39	3.26	3.26	-0.71	1.04	7.68	1	6.4	1.88	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	59739	19.98	10.18	10.18	-2.22	1.04	24	1	20	4.93	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	59742	0	0	15.44	-1.97	1.044	48.24	0	40.2	11.09	0	0	0	0	0	0	0	0	0	0	40.2	0.0000	0.0000	0.0000	0.0000;
	59742	40.15	15.44	15.44	-1.97	1.044	48.24	1	40.2	11.1	0	0	0	0	0	0	0	0	0	0	40.2	0.0000	0.0000	0.0000	0.0000;
	59748	0	0	4.15	-0.53	1.04	12.96	0	10.8	1.49	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	59749	10.79	-0.09	4.15	-0.53	1.03	12.96	1	10.8	1.39	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	59750	0	0	4.15	-0.53	1.04	12.96	0	10.8	4.56	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	59754	39.95	-1.26	15.36	-1.96	1.044	48	1	40	8.57	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	59757	99.8	-11.09	50.86	-11.09	1.04	119.9	1	99.92	27.44	0	0	0	0	0	0	0	0	0	0	99.9167	0.0000	0.0000	0.0000	0.0000;
	59757	99.8	-11.09	50.86	-11.09	1.04	119.9	1	99.92	24.81	0	0	0	0	0	0	0	0	0	0	99.9167	0.0000	0.0000	0.0000	0.0000;
	59757	99.8	-11.09	50.86	-11.09	1.04	119.9	1	99.92	16.29	0	0	0	0	0	0	0	0	0	0	99.9167	0.0000	0.0000	0.0000	0.0000;
	59757	99.8	-11.09	50.86	-11.09	1.04	119.9	1	99.92	35.83	0	0	0	0	0	0	0	0	0	0	99.9167	0.0000	0.0000	0.0000	0.0000;
	59757	99.8	-11.09	50.86	-11.09	1.04	119.9	1	99.92	29.96	0	0	0	0	0	0	0	0	0	0	99.9167	0.0000	0.0000	0.0000	0.0000;
	59757	99.8	-11.09	50.86	-11.09	1.04	119.9	1	99.92	42.95	0	0	0	0	0	0	0	0	0	0	99.9167	0.0000	0.0000	0.0000	0.0000;
	59764	135.84	47.49	69.22	-15.1	1.0505	163.2	1	136	32.9	0	0	0	0	0	0	0	0	0	0	136	0.0000	0.0000	0.0000	0.0000;
	59772	0	0	419.4	-109.8	1.0359	1080	0	900	398.93	0	0	0	0	0	0	0	0	0	0	900	0.0000	0.0000	0.0000	0.0000;
	59773	116.66	419.4	419.4	-109.8	1.0239	1080	1	900	116.64	0	0	0	0	0	0	0	0	0	0	900	0.0000	0.0000	0.0000	0.0000;
	59779	921.4	145.97	339.48	-75.64	1.0466	1107	1	922.5	380.25	0	0	0	0	0	0	0	0	0	0	922.5	0.0000	0.0000	0.0000	0.0000;
	59780	921.4	145.97	339.48	-75.64	1.0512	1107	1	922.5	137.66	0	0	0	0	0	0	0	0	0	0	922.5	0.0000	0.0000	0.0000	0.0000;
	59784	0	0	15.44	-1.97	1.04	48.24	0	40.2	8.89	0	0	0	0	0	0	0	0	0	0	40.2	0.0000	0.0000	0.0000	0.0000;
	59784	40.15	-1.97	15.44	-1.97	1.04	48.24	1	40.2	18.18	0	0	0	0	0	0	0	0	0	0	40.2	0.0000	0.0000	0.0000	0.0000;
	59787	40.15	-1.97	15.44	-1.97	1.04	48.24	1	40.2	9.32	0	0	0	0	0	0	0	0	0	0	40.2	0.0000	0.0000	0.0000	0.0000;
	59788	40.15	-1.97	15.44	-1.97	1.04	48.24	1	40.2	19.72	0	0	0	0	0	0	0	0	0	0	40.2	0.0000	0.0000	0.0000	0.0000;
	59792	19.48	9.93	9.93	-2.16	1.04	23.4	1	19.5	7.53	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	59792	0	0	9.93	-2.16	1.04	23.4	0	19.5	9.37	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	59794	8.49	-0.13	3.26	-0.42	1.04	10.2	1	8.5	2.57	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	59794	8.49	-0.13	3.26	-0.42	1.04	10.2	1	8.5	1.77	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	59794	0	0	3.26	-0.42	1.04	10.2	0	8.5	2.98	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	59796	3.5	1.34	1.34	-0.17	1.041	4.2	1	3.5	1.21	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	59796	47.94	18.43	18.43	-2.35	1.041	57.6	1	48	9.95	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	59797	4.29	1.65	1.65	-0.21	1.04	5.16	1	4.3	0.85	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	59797	4.29	1.65	1.65	-0.21	1.04	5.16	1	4.3	1.16	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	59797	47.94	10.69	18.43	-2.35	1.04	57.6	1	48	13.29	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	59803	117.86	52.17	60.06	-13.1	1.049	141.6	1	118	18.48	0	0	0	0	0	0	0	0	0	0	118	0.0000	0.0000	0.0000	0.0000;
	59804	117.86	37.43	60.06	-13.1	1.049	141.6	1	118	41.25	0	0	0	0	0	0	0	0	0	0	118	0.0000	0.0000	0.0000	0.0000;
	59813	188.41	260.03	260.03	-68.08	1.0573	669.6	1	558	188.4	0	0	0	0	0	0	0	0	0	0	558	0.0000	0.0000	0.0000	0.0000;
	59819	404.18	-35.89	205.98	-44.92	1.0506	485.6	1	404.67	50.72	0	0	0	0	0	0	0	0	0	0	404.6667	0.0000	0.0000	0.0000	0.0000;
	59820	404.18	-35.89	205.98	-44.92	1.0505	485.6	1	404.67	184.58	0	0	0	0	0	0	0	0	0	0	404.6667	0.0000	0.0000	0.0000	0.0000;
	59821	362.03	-35.89	205.98	-44.92	1.05	485.6	1	404.67	193.88	0	0	0	0	0	0	0	0	0	0	404.6667	0.0000	0.0000	0.0000	0.0000;
	59822	404.18	-35.89	205.98	-44.92	1.0486	485.6	1	404.67	76.05	0	0	0	0	0	0	0	0	0	0	404.6667	0.0000	0.0000	0.0000	0.0000;
	59823	404.18	-35.89	205.98	-44.92	1.0504	485.6	1	404.67	114.84	0	0	0	0	0	0	0	0	0	0	404.6667	0.0000	0.0000	0.0000	0.0000;
	59824	404.18	-35.89	205.98	-44.92	1.0501	485.6	1	404.67	100.87	0	0	0	0	0	0	0	0	0	0	404.6667	0.0000	0.0000	0.0000	0.0000;
	59825	0	0	1.78	-0.39	1.04	4.2	0	3.5	1.12	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	59835	226.1	115.22	115.22	-25.13	1.0263	271.64	1	226.37	57.67	0	0	0	0	0	0	0	0	0	0	226.3667	0.0000	0.0000	0.0000	0.0000;
	59836	226.1	115.22	115.22	-25.13	1.0275	271.64	1	226.37	36.96	0	0	0	0	0	0	0	0	0	0	226.3667	0.0000	0.0000	0.0000	0.0000;
	59837	226.1	115.22	115.22	-25.13	1.043	271.64	1	226.37	75.6	0	0	0	0	0	0	0	0	0	0	226.3667	0.0000	0.0000	0.0000	0.0000;
	59843	55.93	20.06	21.5	-2.74	1.04	67.2	1	56	19.96	0	0	0	0	0	0	0	0	0	0	56	0.0000	0.0000	0.0000	0.0000;
	59844	55.93	17.53	21.5	-2.74	1.04	67.2	1	56	21.44	0	0	0	0	0	0	0	0	0	0	56	0.0000	0.0000	0.0000	0.0000;
	59847	37.46	14.4	14.4	-1.84	1.041	45	1	37.5	16.73	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	59848	37.46	-1.84	14.4	-1.84	1.039	45	1	37.5	10.45	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	59853	1.3	0.5	0.5	-0.06	1.04	1.56	1	1.3	0.57	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	59853	10.79	4.15	4.15	-0.53	1.04	12.96	1	10.8	1.99	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	59853	0	0	4.15	-0.53	1.04	12.96	0	10.8	3.02	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	59853	10.79	4.15	4.15	-0.53	1.04	12.96	1	10.8	3.46	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	59857	432.59	134.11	281.22	-61.33	1.0099	663	1	552.5	254.37	0	0	0	0	0	0	0	0	0	0	552.5	0.0000	0.0000	0.0000	0.0000;
	59863	56.6	-2.78	21.76	-2.78	1.04	68	1	56.67	23.93	0	0	0	0	0	0	0	0	0	0	56.6667	0.0000	0.0000	0.0000	0.0000;
	59864	0	0	21.76	-2.78	1.04	68	0	56.67	23.87	0	0	0	0	0	0	0	0	0	0	56.6667	0.0000	0.0000	0.0000	0.0000;
	59865	56.6	-2.78	21.76	-2.78	1.04	68	1	56.67	14.08	0	0	0	0	0	0	0	0	0	0	56.6667	0.0000	0.0000	0.0000	0.0000;
	59866	0	0	21.76	-2.78	1.04	68	0	56.67	15.55	0	0	0	0	0	0	0	0	0	0	56.6667	0.0000	0.0000	0.0000	0.0000;
	59867	0	0	21.76	-2.78	1.04	68	0	56.67	21.51	0	0	0	0	0	0	0	0	0	0	56.6667	0.0000	0.0000	0.0000	0.0000;
	59868	0	0	21.76	-2.78	1.04	68	0	56.67	18.48	0	0	0	0	0	0	0	0	0	0	56.6667	0.0000	0.0000	0.0000	0.0000;
	59871	92.39	47.08	47.08	-10.27	1.0435	111	1	92.5	19.91	0	0	0	0	0	0	0	0	0	0	92.5	0.0000	0.0000	0.0000	0.0000;
	59871	92.39	47.08	47.08	-10.27	1.0435	111	1	92.5	12.62	0	0	0	0	0	0	0	0	0	0	92.5	0.0000	0.0000	0.0000	0.0000;
	59876	22.67	8.72	8.72	-1.11	1.04	27.24	1	22.7	9.88	0	0	0	0	0	0	0	0	0	0	22.7	0.0000	0.0000	0.0000	0.0000;
	59876	0	0	8.72	-1.11	1.04	27.24	0	22.7	3.59	0	0	0	0	0	0	0	0	0	0	22.7	0.0000	0.0000	0.0000	0.0000;
	59879	0	0	1.73	-0.38	1.04	4.08	0	3.4	1.38	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	59879	0	0	1.73	-0.38	1.04	4.08	0	3.4	0.45	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	59880	0	0	1.73	-0.38	1.04	4.08	0	3.4	0.77	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	59881	0	0	1.73	-0.38	1.04	4.08	0	3.4	1.22	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	59885	27.97	4.68	10.75	-1.37	1.0585	33.6	1	28	7.54	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	59885	27.97	4.68	10.75	-1.37	1.0585	33.6	1	28	4.96	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	59886	3	1.15	1.15	-0.15	1.0485	3.6	1	3	0.44	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	59886	3	1.15	1.15	-0.15	1.0485	3.6	1	3	0.83	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	59887	3	1.15	1.15	-0.15	1.0455	3.6	1	3	0.89	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	59890	27.97	-1.37	10.75	-1.37	1.04	33.6	1	28	4.23	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	59894	21.97	4.76	11.2	-2.44	1.0405	26.4	1	22	7.33	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	59894	21.97	4.76	11.2	-2.44	1.0405	26.4	1	22	6.61	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	59895	21.97	11.2	11.2	-2.44	1.0495	26.4	1	22	3.4	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	59902	119.86	34.59	61.08	-13.32	1	144	1	120	40.93	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	59908	237.98	-19.09	121.28	-26.45	1.0528	285.92	1	238.27	97.74	0	0	0	0	0	0	0	0	0	0	238.2667	0.0000	0.0000	0.0000	0.0000;
	59909	237.98	-19.09	121.28	-26.45	1.053	285.92	1	238.27	99.59	0	0	0	0	0	0	0	0	0	0	238.2667	0.0000	0.0000	0.0000	0.0000;
	59910	237.98	-19.09	121.28	-26.45	1.0525	285.92	1	238.27	107.46	0	0	0	0	0	0	0	0	0	0	238.2667	0.0000	0.0000	0.0000	0.0000;
	59913	0	0	13.13	-1.68	1.04	41.04	0	34.2	15.86	0	0	0	0	0	0	0	0	0	0	34.2	0.0000	0.0000	0.0000	0.0000;
	59914	0	0	13.13	-1.68	1.04	41.04	0	34.2	11.67	0	0	0	0	0	0	0	0	0	0	34.2	0.0000	0.0000	0.0000	0.0000;
	59914	0	0	13.13	-1.68	1.04	41.04	0	34.2	12.49	0	0	0	0	0	0	0	0	0	0	34.2	0.0000	0.0000	0.0000	0.0000;
	59918	44.81	22.83	22.83	-4.98	1.0435	53.83	1	44.86	15.76	0	0	0	0	0	0	0	0	0	0	44.86	0.0000	0.0000	0.0000	0.0000;
	59920	0	0	22.83	-4.98	1.04	53.83	0	44.86	9.89	0	0	0	0	0	0	0	0	0	0	44.86	0.0000	0.0000	0.0000	0.0000;
	59921	44.81	22.83	22.83	-4.98	1.04	53.83	1	44.86	5.11	0	0	0	0	0	0	0	0	0	0	44.86	0.0000	0.0000	0.0000	0.0000;
	59923	44.81	22.83	22.83	-4.98	1.04	53.83	1	44.86	18.15	0	0	0	0	0	0	0	0	0	0	44.86	0.0000	0.0000	0.0000	0.0000;
	59924	44.81	22.83	22.83	-4.98	1.04	53.83	1	44.86	13.37	0	0	0	0	0	0	0	0	0	0	44.86	0.0000	0.0000	0.0000	0.0000;
	59929	0	0	78.79	-17.18	1.0338	185.76	0	154.8	76.98	0	0	0	0	0	0	0	0	0	0	154.8	0.0000	0.0000	0.0000	0.0000;
	59934	179.19	201.01	419.4	-109.8	1.0539	1080	1	900	179.17	0	0	0	0	0	0	0	0	0	0	900	0.0000	0.0000	0.0000	0.0000;
	59935	194.06	201.01	419.4	-109.8	1.0462	1080	1	900	194.04	0	0	0	0	0	0	0	0	0	0	900	0.0000	0.0000	0.0000	0.0000;
	59938	19.98	7.68	7.68	-0.98	1.043	24	1	20	2.22	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	59939	0	0	7.68	-0.98	1.04	24	0	20	8.53	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	59940	0	0	7.68	-0.98	1.04	24	0	20	7.31	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	59942	19.98	-0.98	7.68	-0.98	1.04	24	1	20	7.35	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	59943	0	0	7.68	-0.98	1.04	24	0	20	9.06	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	60897	75.34	-8.37	38.4	-8.37	1.034	90.52	1	75.43	21.84	0	0	0	0	0	0	0	0	0	0	75.4333	0.0000	0.0000	0.0000	0.0000;
	60897	75.34	-8.37	38.4	-8.37	1.034	90.52	1	75.43	37.7	0	0	0	0	0	0	0	0	0	0	75.4333	0.0000	0.0000	0.0000	0.0000;
	60897	75.34	-8.37	38.4	-8.37	1.034	90.52	1	75.43	29.85	0	0	0	0	0	0	0	0	0	0	75.4333	0.0000	0.0000	0.0000	0.0000;
	60900	80.8	14.78	41.18	-8.98	1.0315	97.08	1	80.9	17.51	0	0	0	0	0	0	0	0	0	0	80.9	0.0000	0.0000	0.0000	0.0000;
	60901	80.8	13.94	41.18	-8.98	1.0315	97.08	1	80.9	15.07	0	0	0	0	0	0	0	0	0	0	80.9	0.0000	0.0000	0.0000	0.0000;
	60902	80.8	10.43	41.18	-8.98	1.0315	97.08	1	80.9	20.58	0	0	0	0	0	0	0	0	0	0	80.9	0.0000	0.0000	0.0000	0.0000;
	60903	80.8	14.43	41.18	-8.98	1.0315	97.08	1	80.9	31.49	0	0	0	0	0	0	0	0	0	0	80.9	0.0000	0.0000	0.0000	0.0000;
	60907	113.46	49.84	57.82	-12.61	1.009	136.32	1	113.6	52.94	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	60908	113.46	50.48	57.82	-12.61	1.009	136.32	1	113.6	37.87	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	60913	229.06	17.04	116.73	-25.46	1.0529	275.2	1	229.33	45.67	0	0	0	0	0	0	0	0	0	0	229.3333	0.0000	0.0000	0.0000	0.0000;
	60914	229.06	17.04	116.73	-25.46	1.0511	275.2	1	229.33	65.59	0	0	0	0	0	0	0	0	0	0	229.3333	0.0000	0.0000	0.0000	0.0000;
	60915	229.06	5.99	116.73	-25.46	1.0495	275.2	1	229.33	83.81	0	0	0	0	0	0	0	0	0	0	229.3333	0.0000	0.0000	0.0000	0.0000;
	60916	229.06	17.04	116.73	-25.46	1.0525	275.2	1	229.33	35.18	0	0	0	0	0	0	0	0	0	0	229.3333	0.0000	0.0000	0.0000	0.0000;
	60917	229.06	17.04	116.73	-25.46	1.0529	275.2	1	229.33	53.2	0	0	0	0	0	0	0	0	0	0	229.3333	0.0000	0.0000	0.0000	0.0000;
	60918	229.06	6.23	116.73	-25.46	1.0495	275.2	1	229.33	85.55	0	0	0	0	0	0	0	0	0	0	229.3333	0.0000	0.0000	0.0000	0.0000;
	60922	185.98	53.32	94.78	-20.67	1.0709	223.44	1	186.2	91.22	0	0	0	0	0	0	0	0	0	0	186.2	0.0000	0.0000	0.0000	0.0000;
	60925	207.75	30.94	105.87	-23.09	1.054	249.6	1	208	56.59	0	0	0	0	0	0	0	0	0	0	208	0.0000	0.0000	0.0000	0.0000;
	60926	207.75	34.37	105.87	-23.09	1.054	249.6	1	208	30.35	0	0	0	0	0	0	0	0	0	0	208	0.0000	0.0000	0.0000	0.0000;
	60927	207.75	41.37	105.87	-23.09	1.0594	249.6	1	208	34.3	0	0	0	0	0	0	0	0	0	0	208	0.0000	0.0000	0.0000	0.0000;
	60931	9.99	1.4	5.09	-1.11	1.045	12	1	10	1.84	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	60935	377.05	108.41	192.15	-41.9	1.0673	453	1	377.5	158	0	0	0	0	0	0	0	0	0	0	377.5	0.0000	0.0000	0.0000	0.0000;
	60936	377.05	108.41	192.15	-41.9	1.068	453	1	377.5	183.81	0	0	0	0	0	0	0	0	0	0	377.5	0.0000	0.0000	0.0000	0.0000;
	60940	113.5	18.26	57.84	-12.61	1.0585	136.36	1	113.63	54.05	0	0	0	0	0	0	0	0	0	0	113.6333	0.0000	0.0000	0.0000	0.0000;
	60941	113.5	18.5	57.84	-12.61	1.0585	136.36	1	113.63	48.21	0	0	0	0	0	0	0	0	0	0	113.6333	0.0000	0.0000	0.0000	0.0000;
	60942	113.5	17.14	57.84	-12.61	1.0585	136.36	1	113.63	41.59	0	0	0	0	0	0	0	0	0	0	113.6333	0.0000	0.0000	0.0000	0.0000;
	60946	4	1.82	2.04	-0.44	1.04	4.8	1	4	1.31	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	60947	0	0	2.04	-0.44	1.04	4.8	0	4	1.89	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	60949	0	0	2.04	-0.44	1.04	4.8	0	4	1.58	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	60953	216.24	73.82	110.2	-24.03	1.0268	259.8	1	216.5	47.78	0	0	0	0	0	0	0	0	0	0	216.5	0.0000	0.0000	0.0000	0.0000;
	60954	216.24	79.24	110.2	-24.03	1.027	259.8	1	216.5	107.7	0	0	0	0	0	0	0	0	0	0	216.5	0.0000	0.0000	0.0000	0.0000;
	60955	216.24	73.82	110.2	-24.03	1.0261	259.8	1	216.5	67.65	0	0	0	0	0	0	0	0	0	0	216.5	0.0000	0.0000	0.0000	0.0000;
	60962	416.37	35.09	212.19	-46.27	1.0372	500.24	1	416.87	175.62	0	0	0	0	0	0	0	0	0	0	416.8667	0.0000	0.0000	0.0000	0.0000;
	60963	416.37	35.09	212.19	-46.27	1.0373	500.24	1	416.87	153.95	0	0	0	0	0	0	0	0	0	0	416.8667	0.0000	0.0000	0.0000	0.0000;
	60964	416.37	35.09	212.19	-46.27	1.0371	500.24	1	416.87	160.96	0	0	0	0	0	0	0	0	0	0	416.8667	0.0000	0.0000	0.0000	0.0000;
	60968	0	0	2.38	-0.52	1.04	5.6	0	4.67	1.1	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	60968	0	0	2.38	-0.52	1.04	5.6	0	4.67	0.7	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	60969	0	0	2.38	-0.52	1.04	5.6	0	4.67	1.34	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	60969	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.15	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	60970	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.32	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	60970	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.13	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	60971	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.17	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	60976	184.26	158.43	295.58	-77.38	1.0506	761.16	1	634.3	72.69	0	0	0	0	0	0	0	0	0	0	634.3	0.0000	0.0000	0.0000	0.0000;
	60977	0	0	295.58	-77.38	1.045	761.16	0	634.3	164.06	0	0	0	0	0	0	0	0	0	0	634.3	0.0000	0.0000	0.0000	0.0000;
	60978	0	0	295.58	-77.38	1.045	761.16	0	634.3	132.26	0	0	0	0	0	0	0	0	0	0	634.3	0.0000	0.0000	0.0000	0.0000;
	60982	421.5	15.37	214.8	-46.84	1.0386	506.4	1	422	187.11	0	0	0	0	0	0	0	0	0	0	422	0.0000	0.0000	0.0000	0.0000;
	60983	421.5	15.37	214.8	-46.84	1.0385	506.4	1	422	152.34	0	0	0	0	0	0	0	0	0	0	422	0.0000	0.0000	0.0000	0.0000;
	60987	40.95	19.11	19.11	-5	1.0625	49.2	1	41	16.02	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	60990	19.58	9.98	9.98	-2.18	1.0525	23.52	1	19.6	2.73	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	60993	11.99	6.11	6.11	-1.33	1.0425	14.4	1	12	5.97	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	60994	11.99	6.11	6.11	-1.33	1.04	14.4	1	12	2.32	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	60999	150.47	0.67	76.68	-16.72	1.0383	180.78	1	150.65	22.26	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	61000	150.47	-5.76	76.68	-16.72	1.036	180.78	1	150.65	33.99	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	61001	150.47	0.67	76.68	-16.72	1.0379	180.78	1	150.65	62.81	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	61002	150.47	-4.55	76.68	-16.72	1.036	180.78	1	150.65	36.78	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	61003	150.47	-4.7	76.68	-16.72	1.036	180.78	1	150.65	74.2	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	61004	150.47	0.67	76.68	-16.72	1.038	180.78	1	150.65	39.93	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	61009	69.92	20.99	35.63	-7.77	1.042	84	1	70	33.84	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	61010	69.92	15.1	35.63	-7.77	1.042	84	1	70	19.04	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	61015	26.27	13.39	13.39	-2.92	1.037	31.56	1	26.3	5.05	0	0	0	0	0	0	0	0	0	0	26.3	0.0000	0.0000	0.0000	0.0000;
	61015	26.27	13.39	13.39	-2.92	1.037	31.56	1	26.3	3.66	0	0	0	0	0	0	0	0	0	0	26.3	0.0000	0.0000	0.0000	0.0000;
	61016	26.27	13.39	13.39	-2.92	1.037	31.56	1	26.3	11.21	0	0	0	0	0	0	0	0	0	0	26.3	0.0000	0.0000	0.0000	0.0000;
	61019	84.23	-5.52	42.93	-9.36	1.038	101.2	1	84.33	41.85	0	0	0	0	0	0	0	0	0	0	84.3333	0.0000	0.0000	0.0000	0.0000;
	61019	84.23	-5.52	42.93	-9.36	1.038	101.2	1	84.33	41.5	0	0	0	0	0	0	0	0	0	0	84.3333	0.0000	0.0000	0.0000	0.0000;
	61019	84.23	-5.52	42.93	-9.36	1.038	101.2	1	84.33	14.24	0	0	0	0	0	0	0	0	0	0	84.3333	0.0000	0.0000	0.0000	0.0000;
	61029	132.64	7.11	67.6	-14.74	1.045	159.36	1	132.8	43.32	0	0	0	0	0	0	0	0	0	0	132.8	0.0000	0.0000	0.0000	0.0000;
	61030	132.64	6.89	67.6	-14.74	1.045	159.36	1	132.8	17.76	0	0	0	0	0	0	0	0	0	0	132.8	0.0000	0.0000	0.0000	0.0000;
	61031	0	0	0.8	-0.17	1.04	1.88	0	1.57	0.71	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	61032	0	0	0.8	-0.17	1.04	1.88	0	1.57	0.32	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	61033	0	0	0.8	-0.17	1.04	1.88	0	1.57	0.76	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	61033	0	0	0.8	-0.17	1.04	1.88	0	1.57	0.25	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	61034	0	0	0.8	-0.17	1.04	1.88	0	1.57	0.55	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	61034	0	0	0.8	-0.17	1.04	1.88	0	1.57	0.49	0	0	0	0	0	0	0	0	0	0	1.5667	0.0000	0.0000	0.0000	0.0000;
	61037	39.95	-4.44	20.36	-4.44	1.038	48	1	40	15.74	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	61037	39.95	-4.44	20.36	-4.44	1.038	48	1	40	17.27	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	61044	702.96	-69.23	327.97	-85.86	1.0355	844.56	1	703.8	231.44	0	0	0	0	0	0	0	0	0	0	703.8	0.0000	0.0000	0.0000	0.0000;
	61046	0	0	2.39	-0.52	1.04	5.64	0	4.7	0.64	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	61046	0	0	2.39	-0.52	1.04	5.64	0	4.7	2.07	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	61046	0	0	2.39	-0.52	1.04	5.64	0	4.7	1.35	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	61047	0	0	2.39	-0.52	1.04	5.64	0	4.7	0.57	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	61048	0	0	2.39	-0.52	1.04	5.64	0	4.7	1.92	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	61052	0	0	1.27	-0.28	1.04	3	0	2.5	0.89	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	61052	14.28	7.28	7.28	-1.59	1.04	17.16	1	14.3	6.48	0	0	0	0	0	0	0	0	0	0	14.3	0.0000	0.0000	0.0000	0.0000;
	61056	1034.66	27.39	381.21	-84.94	1.0453	1243.08	1	1035.9	309.65	0	0	0	0	0	0	0	0	0	0	1035.9	0.0000	0.0000	0.0000	0.0000;
	61060	0	0	11.2	-2.44	1.04	26.4	0	22	6.1	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	61061	21.97	0.9	11.2	-2.44	1.04	26.4	1	22	7.68	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	61065	0	0	1.93	-0.42	1.04	4.56	0	3.8	0.89	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	61065	0	0	1.93	-0.42	1.04	4.56	0	3.8	1.72	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	61065	38.35	19.55	19.55	-4.26	1.04	46.08	1	38.4	12.03	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	61065	38.35	19.55	19.55	-4.26	1.04	46.08	1	38.4	7.43	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	61068	124.85	63.63	63.63	-13.88	1.0525	150	1	125	36.88	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	61072	101.88	17.07	51.92	-11.32	1.047	122.4	1	102	10.47	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	61073	101.88	24.5	51.92	-11.32	1.0515	122.4	1	102	24.48	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	61074	101.88	21.9	51.92	-11.32	1.0515	122.4	1	102	20.46	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	61079	566.32	214.56	332.55	-72.52	1.0714	784	1	653.33	222.18	0	0	0	0	0	0	0	0	0	0	653.3333	0.0000	0.0000	0.0000	0.0000;
	61080	470.74	214.56	332.55	-72.52	1.0618	784	1	653.33	198.81	0	0	0	0	0	0	0	0	0	0	653.3333	0.0000	0.0000	0.0000	0.0000;
	61081	388.64	214.56	332.55	-72.52	1.0671	784	1	653.33	323.45	0	0	0	0	0	0	0	0	0	0	653.3333	0.0000	0.0000	0.0000	0.0000;
	61086	189.77	96.71	96.71	-21.09	1.009	228	1	190	29.23	0	0	0	0	0	0	0	0	0	0	190	0.0000	0.0000	0.0000	0.0000;
	61087	189.77	96.3	96.71	-21.09	1.009	228	1	190	94.45	0	0	0	0	0	0	0	0	0	0	190	0.0000	0.0000	0.0000	0.0000;
	61088	189.77	96.28	96.71	-21.09	1.009	228	1	190	91.58	0	0	0	0	0	0	0	0	0	0	190	0.0000	0.0000	0.0000	0.0000;
	61091	0	0	12.29	-1.57	1.04	38.4	0	32	15.71	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	61092	0	0	12.29	-1.57	1.042	38.4	0	32	8.29	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	61092	31.96	7.05	12.29	-1.57	1.042	38.4	1	32	13.13	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	61092	0	0	12.29	-1.57	1.042	38.4	0	32	12.42	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	61092	0	0	12.29	-1.57	1.042	38.4	0	32	3.39	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	61092	31.96	7.05	12.29	-1.57	1.042	38.4	1	32	5.66	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	61097	29.12	9.76	14.84	-3.24	1.0405	34.98	1	29.15	13.09	0	0	0	0	0	0	0	0	0	0	29.15	0.0000	0.0000	0.0000	0.0000;
	61098	29.12	-3.24	14.84	-3.24	1.037	34.98	1	29.15	13.13	0	0	0	0	0	0	0	0	0	0	29.15	0.0000	0.0000	0.0000	0.0000;
	61105	179.19	91.31	91.31	-19.91	1.046	215.28	1	179.4	75.57	0	0	0	0	0	0	0	0	0	0	179.4	0.0000	0.0000	0.0000	0.0000;
	61106	179.19	90.27	91.31	-19.91	1.0485	215.28	1	179.4	43.57	0	0	0	0	0	0	0	0	0	0	179.4	0.0000	0.0000	0.0000	0.0000;
	61113	0	0	286.4	-74.98	1.0378	737.52	0	614.6	290.82	0	0	0	0	0	0	0	0	0	0	614.6	0.0000	0.0000	0.0000	0.0000;
	61116	38.35	-4.26	19.55	-4.26	1.034	46.08	1	38.4	18.2	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	61118	20.68	9.53	10.54	-2.3	1.044	24.84	1	20.7	4.57	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	61121	371.46	149.82	226.76	-49.45	1.0486	534.6	1	445.5	77.94	0	0	0	0	0	0	0	0	0	0	445.5	0.0000	0.0000	0.0000	0.0000;
	61125	50.34	25.65	25.65	-5.59	1.0285	60.48	1	50.4	13.44	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	61126	50.34	25.65	25.65	-5.59	1.0285	60.48	1	50.4	13.18	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	61130	444.97	-47.46	226.76	-49.45	1.0421	534.6	1	445.5	76.78	0	0	0	0	0	0	0	0	0	0	445.5	0.0000	0.0000	0.0000	0.0000;
	61131	444.97	-47.46	226.76	-49.45	1.0452	534.6	1	445.5	134.98	0	0	0	0	0	0	0	0	0	0	445.5	0.0000	0.0000	0.0000	0.0000;
	61138	223.28	-21.81	113.79	-24.81	1.0312	268.26	1	223.55	59.09	0	0	0	0	0	0	0	0	0	0	223.55	0.0000	0.0000	0.0000	0.0000;
	61139	223.28	-13.57	113.79	-24.81	1.033	268.26	1	223.55	75.04	0	0	0	0	0	0	0	0	0	0	223.55	0.0000	0.0000	0.0000	0.0000;
	61140	223.28	-18.16	113.79	-24.81	1.031	268.26	1	223.55	41.49	0	0	0	0	0	0	0	0	0	0	223.55	0.0000	0.0000	0.0000	0.0000;
	61141	223.28	-21.81	113.79	-24.81	1.0325	268.26	1	223.55	93.11	0	0	0	0	0	0	0	0	0	0	223.55	0.0000	0.0000	0.0000	0.0000;
	61146	50.34	25.65	25.65	-5.59	1.0575	60.48	1	50.4	10	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	61147	50.34	25.65	25.65	-5.59	1.05	60.48	1	50.4	11.89	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	61150	83.8	3.2	42.71	-9.31	1.039	100.68	1	83.9	37.63	0	0	0	0	0	0	0	0	0	0	83.9	0.0000	0.0000	0.0000	0.0000;
	61154	0	0	335.85	-87.93	1.0374	864.84	0	720.7	309.74	0	0	0	0	0	0	0	0	0	0	720.7	0.0000	0.0000	0.0000	0.0000;
	61159	0	0	260.03	-68.08	1.0356	669.6	0	558	204.66	0	0	0	0	0	0	0	0	0	0	558	0.0000	0.0000	0.0000	0.0000;
	61163	12.49	6.36	6.36	-1.39	1.0135	15	1	12.5	3.77	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	61164	12.49	4.51	6.36	-1.39	1.011	15	1	12.5	2.53	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	61167	0	0	50.01	-10.91	1.041	117.9	0	98.25	37.17	0	0	0	0	0	0	0	0	0	0	98.25	0.0000	0.0000	0.0000	0.0000;
	61167	98.13	22.31	50.01	-10.91	1.041	117.9	1	98.25	18.72	0	0	0	0	0	0	0	0	0	0	98.25	0.0000	0.0000	0.0000	0.0000;
	61167	98.13	22.31	50.01	-10.91	1.041	117.9	1	98.25	39.78	0	0	0	0	0	0	0	0	0	0	98.25	0.0000	0.0000	0.0000	0.0000;
	61167	98.13	22.31	50.01	-10.91	1.041	117.9	1	98.25	21.13	0	0	0	0	0	0	0	0	0	0	98.25	0.0000	0.0000	0.0000	0.0000;
	61167	98.13	22.31	50.01	-10.91	1.041	117.9	1	98.25	47.49	0	0	0	0	0	0	0	0	0	0	98.25	0.0000	0.0000	0.0000	0.0000;
	61167	98.13	22.31	50.01	-10.91	1.041	117.9	1	98.25	26.81	0	0	0	0	0	0	0	0	0	0	98.25	0.0000	0.0000	0.0000	0.0000;
	61173	1198.37	278.56	441.53	-98.38	1.0608	1439.76	1	1199.8	413.22	0	0	0	0	0	0	0	0	0	0	1199.8	0.0000	0.0000	0.0000	0.0000;
	61178	186.48	37.24	95.03	-20.72	1.0534	224.04	1	186.7	51.15	0	0	0	0	0	0	0	0	0	0	186.7	0.0000	0.0000	0.0000	0.0000;
	61179	186.48	39.12	95.03	-20.72	1.0495	224.04	1	186.7	21.45	0	0	0	0	0	0	0	0	0	0	186.7	0.0000	0.0000	0.0000	0.0000;
	61182	2.08	-0.25	0.97	-0.25	1.04	2.5	1	2.08	0.39	0	0	0	0	0	0	0	0	0	0	2.08	0.0000	0.0000	0.0000	0.0000;
	61182	2.08	-0.25	0.97	-0.25	1.04	2.5	1	2.08	0.95	0	0	0	0	0	0	0	0	0	0	2.08	0.0000	0.0000	0.0000	0.0000;
	61182	2.08	-0.25	0.97	-0.25	1.04	2.5	1	2.08	0.49	0	0	0	0	0	0	0	0	0	0	2.08	0.0000	0.0000	0.0000	0.0000;
	61182	2.08	-0.25	0.97	-0.25	1.04	2.5	1	2.08	0.5	0	0	0	0	0	0	0	0	0	0	2.08	0.0000	0.0000	0.0000	0.0000;
	61182	2.08	-0.25	0.97	-0.25	1.04	2.5	1	2.08	0.31	0	0	0	0	0	0	0	0	0	0	2.08	0.0000	0.0000	0.0000	0.0000;
	61184	24.97	12.73	12.73	-2.78	1.04	30	1	25	3.05	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	61186	8.39	4.28	4.28	-0.93	1.04	10.08	1	8.4	2.23	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	61186	8.39	4.28	4.28	-0.93	1.04	10.08	1	8.4	1.34	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	61188	0	0	1.53	-0.33	1.04	3.6	0	3	1.19	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	61188	0	0	1.53	-0.33	1.04	3.6	0	3	0.62	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	61188	0	0	1.53	-0.33	1.04	3.6	0	3	0.82	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	61188	0	0	3.05	-0.67	1.04	7.2	0	6	0.86	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	61188	18.98	9.67	9.67	-2.11	1.04	22.8	1	19	9.36	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	61190	59.93	27.96	27.96	-7.32	1.04	72	1	60	19.22	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	61194	212.38	68.32	108.23	-23.6	1.0107	255.16	1	212.63	89.73	0	0	0	0	0	0	0	0	0	0	212.6333	0.0000	0.0000	0.0000	0.0000;
	61195	212.38	68.32	108.23	-23.6	1.0077	255.16	1	212.63	38.3	0	0	0	0	0	0	0	0	0	0	212.6333	0.0000	0.0000	0.0000	0.0000;
	61196	212.38	68.32	108.23	-23.6	1.0114	255.16	1	212.63	27.56	0	0	0	0	0	0	0	0	0	0	212.6333	0.0000	0.0000	0.0000	0.0000;
	61199	34.71	6.08	17.69	-3.86	1.043	41.7	1	34.75	5.03	0	0	0	0	0	0	0	0	0	0	34.75	0.0000	0.0000	0.0000	0.0000;
	61199	34.71	6.08	17.69	-3.86	1.043	41.7	1	34.75	12.25	0	0	0	0	0	0	0	0	0	0	34.75	0.0000	0.0000	0.0000	0.0000;
	61199	34.71	6.08	17.69	-3.86	1.043	41.7	1	34.75	4.54	0	0	0	0	0	0	0	0	0	0	34.75	0.0000	0.0000	0.0000	0.0000;
	61199	34.71	6.08	17.69	-3.86	1.043	41.7	1	34.75	12.74	0	0	0	0	0	0	0	0	0	0	34.75	0.0000	0.0000	0.0000	0.0000;
	61199	34.71	6.08	17.69	-3.86	1.043	41.7	1	34.75	13.72	0	0	0	0	0	0	0	0	0	0	34.75	0.0000	0.0000	0.0000	0.0000;
	61199	34.71	6.08	17.69	-3.86	1.043	41.7	1	34.75	12.74	0	0	0	0	0	0	0	0	0	0	34.75	0.0000	0.0000	0.0000	0.0000;
	61202	0	0	3.82	-0.83	1.0415	9	0	7.5	1.35	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	61202	22.47	11.45	11.45	-2.5	1.0415	27	1	22.5	11.04	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	61202	22.47	11.45	11.45	-2.5	1.0415	27	1	22.5	8.81	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	61209	435.08	0.34	221.72	-48.35	1.0239	522.72	1	435.6	72.29	0	0	0	0	0	0	0	0	0	0	435.6	0.0000	0.0000	0.0000	0.0000;
	61210	435.08	0.34	221.72	-48.35	1.0239	522.72	1	435.6	136.47	0	0	0	0	0	0	0	0	0	0	435.6	0.0000	0.0000	0.0000	0.0000;
	61211	435.08	0.34	221.72	-48.35	1.0247	522.72	1	435.6	62.98	0	0	0	0	0	0	0	0	0	0	435.6	0.0000	0.0000	0.0000	0.0000;
	61212	435.08	0.34	221.72	-48.35	1.0263	522.72	1	435.6	192.31	0	0	0	0	0	0	0	0	0	0	435.6	0.0000	0.0000	0.0000	0.0000;
	61213	435.08	0.34	221.72	-48.35	1.022	522.72	1	435.6	140.8	0	0	0	0	0	0	0	0	0	0	435.6	0.0000	0.0000	0.0000	0.0000;
	61216	0	0	3.66	-0.8	1.04	8.64	0	7.2	1.37	0	0	0	0	0	0	0	0	0	0	7.2	0.0000	0.0000	0.0000	0.0000;
	61216	38.4	12.7	19.57	-4.27	1.04	46.14	1	38.45	11.41	0	0	0	0	0	0	0	0	0	0	38.45	0.0000	0.0000	0.0000	0.0000;
	61216	38.4	12.7	19.57	-4.27	1.04	46.14	1	38.45	8.21	0	0	0	0	0	0	0	0	0	0	38.45	0.0000	0.0000	0.0000	0.0000;
	61218	0	0	1.14	-0.25	1.04	2.68	0	2.23	0.26	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	61219	0	0	1.14	-0.25	1.039	2.68	0	2.23	0.96	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	61219	0	0	1.14	-0.25	1.039	2.68	0	2.23	0.38	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	61219	18.15	2.62	9.25	-2.02	1.039	21.81	1	18.17	8.26	0	0	0	0	0	0	0	0	0	0	18.175	0.0000	0.0000	0.0000	0.0000;
	61219	18.15	2.62	9.25	-2.02	1.039	21.81	1	18.17	5.94	0	0	0	0	0	0	0	0	0	0	18.175	0.0000	0.0000	0.0000	0.0000;
	61219	18.15	2.62	9.25	-2.02	1.039	21.81	1	18.17	6.59	0	0	0	0	0	0	0	0	0	0	18.175	0.0000	0.0000	0.0000	0.0000;
	61219	18.15	2.62	9.25	-2.02	1.039	21.81	1	18.17	6.52	0	0	0	0	0	0	0	0	0	0	18.175	0.0000	0.0000	0.0000	0.0000;
	61225	113.46	-6.28	52.94	-13.86	1.036	136.32	1	113.6	56.42	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	61226	113.46	-4.23	52.94	-13.86	1.036	136.32	1	113.6	29.66	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	61227	4.1	-0.01	1.91	-0.5	1.04	4.92	1	4.1	2.03	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	61227	4.1	-0.01	1.91	-0.5	1.04	4.92	1	4.1	1.59	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	61232	103.88	31.36	52.94	-11.54	1.0315	124.8	1	104	44.99	0	0	0	0	0	0	0	0	0	0	104	0.0000	0.0000	0.0000	0.0000;
	61233	103.88	26.97	52.94	-11.54	1.0405	124.8	1	104	20.22	0	0	0	0	0	0	0	0	0	0	104	0.0000	0.0000	0.0000	0.0000;
	61234	103.88	25.43	52.94	-11.54	1.0315	124.8	1	104	24.33	0	0	0	0	0	0	0	0	0	0	104	0.0000	0.0000	0.0000	0.0000;
	61235	103.88	37.84	52.94	-11.54	1.0315	124.8	1	104	48.84	0	0	0	0	0	0	0	0	0	0	104	0.0000	0.0000	0.0000	0.0000;
	61238	14.85	-1.65	7.57	-1.65	1.0365	17.84	1	14.87	4.74	0	0	0	0	0	0	0	0	0	0	14.8667	0.0000	0.0000	0.0000	0.0000;
	61238	14.85	-1.65	7.57	-1.65	1.0365	17.84	1	14.87	6.58	0	0	0	0	0	0	0	0	0	0	14.8667	0.0000	0.0000	0.0000	0.0000;
	61238	14.85	-1.65	7.57	-1.65	1.0365	17.84	1	14.87	7.08	0	0	0	0	0	0	0	0	0	0	14.8667	0.0000	0.0000	0.0000	0.0000;
	61242	184.34	3.86	93.94	-20.49	1.0201	221.47	1	184.56	87.6	0	0	0	0	0	0	0	0	0	0	184.56	0.0000	0.0000	0.0000	0.0000;
	61243	184.34	12.01	93.94	-20.49	1.0225	221.47	1	184.56	60.28	0	0	0	0	0	0	0	0	0	0	184.56	0.0000	0.0000	0.0000	0.0000;
	61244	184.34	13.57	93.94	-20.49	1.0225	221.47	1	184.56	20.14	0	0	0	0	0	0	0	0	0	0	184.56	0.0000	0.0000	0.0000	0.0000;
	61245	184.34	15.57	93.94	-20.49	1.0225	221.47	1	184.56	87.45	0	0	0	0	0	0	0	0	0	0	184.56	0.0000	0.0000	0.0000	0.0000;
	61246	184.34	14.92	93.94	-20.49	1.0225	221.47	1	184.56	68.83	0	0	0	0	0	0	0	0	0	0	184.56	0.0000	0.0000	0.0000	0.0000;
	61505	0	0	7.53	-1.64	1.04	17.76	0	14.8	5	0	0	0	0	0	0	0	0	0	0	14.8	0.0000	0.0000	0.0000	0.0000;
	61508	4.99	2.55	2.55	-0.55	1.05	6	1	5	1.13	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	61508	0	0	2.55	-0.55	1.05	6	0	5	2.13	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	61509	0	0	2.55	-0.55	1.04	6	0	5	2.08	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	61509	0	0	2.55	-0.55	1.04	6	0	5	2.3	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	61513	37.95	-4.22	19.34	-4.22	1.032	45.6	1	38	13.12	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	61516	84.9	14.43	43.26	-9.44	1.04	102	1	85	21.12	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	61516	84.9	14.43	43.26	-9.44	1.04	102	1	85	32.26	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	61522	0	0	0.19	-0.02	1.043	0.6	0	0.5	0.14	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	61522	0	0	1.54	-0.2	1.043	4.8	0	4	1.93	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	61522	4	1.54	1.54	-0.2	1.043	4.8	1	4	1.75	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	61522	25.97	9.98	9.98	-1.27	1.043	31.2	1	26	6.24	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	61522	25.97	9.98	9.98	-1.27	1.043	31.2	1	26	3.42	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	61524	40.45	11.88	15.55	-1.98	1.038	48.6	1	40.5	13.92	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	61524	40.45	11.88	15.55	-1.98	1.038	48.6	1	40.5	6.23	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	61528	131.74	67.14	67.14	-14.64	1.0505	158.28	1	131.9	57.76	0	0	0	0	0	0	0	0	0	0	131.9	0.0000	0.0000	0.0000	0.0000;
	61529	131.74	67.14	67.14	-14.64	1.0493	158.28	1	131.9	55.86	0	0	0	0	0	0	0	0	0	0	131.9	0.0000	0.0000	0.0000	0.0000;
	61530	131.74	67.14	67.14	-14.64	1.0555	158.28	1	131.9	31.11	0	0	0	0	0	0	0	0	0	0	131.9	0.0000	0.0000	0.0000	0.0000;
	61531	0	0	67.14	-14.64	1.04	158.28	0	131.9	18.77	0	0	0	0	0	0	0	0	0	0	131.9	0.0000	0.0000	0.0000	0.0000;
	61538	398.97	140.23	335.99	-87.96	1.0514	865.2	1	721	319.54	0	0	0	0	0	0	0	0	0	0	721	0.0000	0.0000	0.0000	0.0000;
	61541	0	0	19.65	-4.28	1.044	46.32	0	38.6	16.29	0	0	0	0	0	0	0	0	0	0	38.6	0.0000	0.0000	0.0000	0.0000;
	61541	38.55	19.65	19.65	-4.28	1.044	46.32	1	38.6	16.26	0	0	0	0	0	0	0	0	0	0	38.6	0.0000	0.0000	0.0000	0.0000;
	61543	38.35	11.11	19.55	-4.26	1.037	46.08	1	38.4	8	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	61545	86.4	44.03	44.03	-9.6	1.039	103.8	1	86.5	32.61	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	61545	86.4	44.03	44.03	-9.6	1.039	103.8	1	86.5	29.79	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	61551	175.26	39.57	260.03	-68.08	1.043	669.6	1	558	80.41	0	0	0	0	0	0	0	0	0	0	558	0.0000	0.0000	0.0000	0.0000;
	61552	183.58	39.57	260.03	-68.08	1.04	669.6	1	558	183.57	0	0	0	0	0	0	0	0	0	0	558	0.0000	0.0000	0.0000	0.0000;
	61553	232.46	39.57	260.03	-68.08	1.0444	669.6	1	558	232.45	0	0	0	0	0	0	0	0	0	0	558	0.0000	0.0000	0.0000	0.0000;
	61557	125.1	-6.52	63.75	-13.9	1.0585	150.3	1	125.25	49.49	0	0	0	0	0	0	0	0	0	0	125.25	0.0000	0.0000	0.0000	0.0000;
	61558	125.1	-4.22	63.75	-13.9	1.0569	150.3	1	125.25	30.88	0	0	0	0	0	0	0	0	0	0	125.25	0.0000	0.0000	0.0000	0.0000;
	61559	125.1	-6.91	63.75	-13.9	1.0585	150.3	1	125.25	57.32	0	0	0	0	0	0	0	0	0	0	125.25	0.0000	0.0000	0.0000	0.0000;
	61560	125.1	-7.37	63.75	-13.9	1.0585	150.3	1	125.25	45.63	0	0	0	0	0	0	0	0	0	0	125.25	0.0000	0.0000	0.0000	0.0000;
	61563	0	0	14.53	-3.17	1.039	34.25	0	28.54	8	0	0	0	0	0	0	0	0	0	0	28.54	0.0000	0.0000	0.0000	0.0000;
	61563	0	0	14.53	-3.17	1.039	34.25	0	28.54	8.14	0	0	0	0	0	0	0	0	0	0	28.54	0.0000	0.0000	0.0000	0.0000;
	61563	0	0	14.53	-3.17	1.039	34.25	0	28.54	8.42	0	0	0	0	0	0	0	0	0	0	28.54	0.0000	0.0000	0.0000	0.0000;
	61563	0	0	14.53	-3.17	1.039	34.25	0	28.54	7.52	0	0	0	0	0	0	0	0	0	0	28.54	0.0000	0.0000	0.0000	0.0000;
	61563	28.51	14.53	14.53	-3.17	1.039	34.25	1	28.54	5.7	0	0	0	0	0	0	0	0	0	0	28.54	0.0000	0.0000	0.0000	0.0000;
	61566	35.16	-1.62	17.92	-3.91	1.04	42.24	1	35.2	14.1	0	0	0	0	0	0	0	0	0	0	35.2	0.0000	0.0000	0.0000	0.0000;
	61567	0	0	17.92	-3.91	1.04	42.24	0	35.2	6.13	0	0	0	0	0	0	0	0	0	0	35.2	0.0000	0.0000	0.0000	0.0000;
	61572	226.45	-23.03	369.63	-96.77	1.023	951.84	1	793.2	85.94	0	0	0	0	0	0	0	0	0	0	793.2	0.0000	0.0000	0.0000	0.0000;
	61573	335.32	-23.03	369.63	-96.77	1.023	951.84	1	793.2	335.3	0	0	0	0	0	0	0	0	0	0	793.2	0.0000	0.0000	0.0000	0.0000;
	61574	0	0	369.63	-96.77	1.038	951.84	0	793.2	333.11	0	0	0	0	0	0	0	0	0	0	793.2	0.0000	0.0000	0.0000	0.0000;
	61581	409.75	63.92	208.81	-45.54	1.0501	492.29	1	410.24	87.25	0	0	0	0	0	0	0	0	0	0	410.24	0.0000	0.0000	0.0000	0.0000;
	61582	409.75	63.92	208.81	-45.54	1.0569	492.29	1	410.24	168.45	0	0	0	0	0	0	0	0	0	0	410.24	0.0000	0.0000	0.0000	0.0000;
	61583	0	0	208.81	-45.54	1.045	492.29	0	410.24	60.73	0	0	0	0	0	0	0	0	0	0	410.24	0.0000	0.0000	0.0000	0.0000;
	61584	409.75	63.92	208.81	-45.54	1.0571	492.29	1	410.24	59.97	0	0	0	0	0	0	0	0	0	0	410.24	0.0000	0.0000	0.0000	0.0000;
	61585	409.75	63.92	208.81	-45.54	1.0556	492.29	1	410.24	184.91	0	0	0	0	0	0	0	0	0	0	410.24	0.0000	0.0000	0.0000	0.0000;
	61592	293.65	149.65	149.65	-32.63	1.0207	352.8	1	294	33.98	0	0	0	0	0	0	0	0	0	0	294	0.0000	0.0000	0.0000	0.0000;
	61593	293.65	149.65	149.65	-32.63	1.0218	352.8	1	294	128	0	0	0	0	0	0	0	0	0	0	294	0.0000	0.0000	0.0000	0.0000;
	61594	293.65	149.65	149.65	-32.63	1.0185	352.8	1	294	90.5	0	0	0	0	0	0	0	0	0	0	294	0.0000	0.0000	0.0000	0.0000;
	61597	47.99	-3.44	24.46	-5.33	1.0365	57.66	1	48.05	19.88	0	0	0	0	0	0	0	0	0	0	48.05	0.0000	0.0000	0.0000	0.0000;
	61597	47.99	-3.44	24.46	-5.33	1.0365	57.66	1	48.05	11.24	0	0	0	0	0	0	0	0	0	0	48.05	0.0000	0.0000	0.0000	0.0000;
	61600	0	0	9.57	-2.09	1.04	22.56	0	18.8	8.84	0	0	0	0	0	0	0	0	0	0	18.8	0.0000	0.0000	0.0000	0.0000;
	61603	49.29	22.55	25.12	-5.48	1.044	59.22	1	49.35	21.24	0	0	0	0	0	0	0	0	0	0	49.35	0.0000	0.0000	0.0000	0.0000;
	61603	49.29	22.55	25.12	-5.48	1.044	59.22	1	49.35	9.16	0	0	0	0	0	0	0	0	0	0	49.35	0.0000	0.0000	0.0000	0.0000;
	61606	39.95	20.36	20.36	-4.44	1.05	48	1	40	15.03	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	61609	0	0	18.07	-3.94	1	42.6	0	35.5	15.2	0	0	0	0	0	0	0	0	0	0	35.5	0.0000	0.0000	0.0000	0.0000;
	61609	35.46	2.93	18.07	-3.94	1	42.6	1	35.5	7.56	0	0	0	0	0	0	0	0	0	0	35.5	0.0000	0.0000	0.0000	0.0000;
	61610	35.46	2.38	18.07	-3.94	1	42.6	1	35.5	15.1	0	0	0	0	0	0	0	0	0	0	35.5	0.0000	0.0000	0.0000	0.0000;
	61615	168.13	41.83	85.68	-18.68	1.0545	202	1	168.33	71.02	0	0	0	0	0	0	0	0	0	0	168.3333	0.0000	0.0000	0.0000	0.0000;
	61616	168.13	36.39	85.68	-18.68	1.0499	202	1	168.33	17.35	0	0	0	0	0	0	0	0	0	0	168.3333	0.0000	0.0000	0.0000	0.0000;
	61617	168.13	32.43	85.68	-18.68	1.0545	202	1	168.33	60.53	0	0	0	0	0	0	0	0	0	0	168.3333	0.0000	0.0000	0.0000	0.0000;
	61622	155.71	79.35	79.35	-17.3	1.0631	187.08	1	155.9	52.7	0	0	0	0	0	0	0	0	0	0	155.9	0.0000	0.0000	0.0000	0.0000;
	61623	155.71	79.35	79.35	-17.3	1.07	187.08	1	155.9	30.38	0	0	0	0	0	0	0	0	0	0	155.9	0.0000	0.0000	0.0000	0.0000;
	61624	155.71	79.35	79.35	-17.3	1.0576	187.08	1	155.9	17.14	0	0	0	0	0	0	0	0	0	0	155.9	0.0000	0.0000	0.0000	0.0000;
	61631	238.65	-4.79	121.62	-26.52	1.0585	286.72	1	238.93	76.73	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	61632	238.65	8.03	121.62	-26.52	1.0611	286.72	1	238.93	70.39	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	61633	238.65	8.03	121.62	-26.52	1.0609	286.72	1	238.93	47.48	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	61634	238.65	8.03	121.62	-26.52	1.0612	286.72	1	238.93	34.03	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	61635	238.65	-2.27	121.62	-26.52	1.0585	286.72	1	238.93	93.53	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	61636	238.65	-1.66	121.62	-26.52	1.0585	286.72	1	238.93	41.11	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	61640	189.77	17.29	96.71	-21.09	1.0513	228	1	190	60.87	0	0	0	0	0	0	0	0	0	0	190	0.0000	0.0000	0.0000	0.0000;
	61641	189.77	14.75	96.71	-21.09	1.0495	228	1	190	88.82	0	0	0	0	0	0	0	0	0	0	190	0.0000	0.0000	0.0000	0.0000;
	61642	189.77	17.29	96.71	-21.09	1.0489	228	1	190	50.71	0	0	0	0	0	0	0	0	0	0	190	0.0000	0.0000	0.0000	0.0000;
	61645	42.95	21.89	21.89	-4.77	1.045	51.6	1	43	13.72	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	61646	42.95	-2.38	21.89	-4.77	1.045	51.6	1	43	20.45	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	61646	42.95	-2.38	21.89	-4.77	1.045	51.6	1	43	18.24	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	61646	42.95	-2.38	21.89	-4.77	1.045	51.6	1	43	15.74	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	61646	42.95	-2.38	21.89	-4.77	1.045	51.6	1	43	21.36	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	61646	42.95	-2.38	21.89	-4.77	1.045	51.6	1	43	19.27	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	61812	0	0	4.26	-2.88	1.04	24	0	20	4.05	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	61814	0	0	5.85	-1.28	1.04	13.8	0	11.5	4.57	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	61814	0	0	5.85	-1.28	1.04	13.8	0	11.5	4.85	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	61817	23.37	-2.6	11.91	-2.6	1.041	28.08	1	23.4	9.89	0	0	0	0	0	0	0	0	0	0	23.4	0.0000	0.0000	0.0000	0.0000;
	61823	121.8	62.07	62.07	-13.54	1.042	146.34	1	121.95	46.27	0	0	0	0	0	0	0	0	0	0	121.95	0.0000	0.0000	0.0000	0.0000;
	61824	121.8	62.07	62.07	-13.54	1.0465	146.34	1	121.95	37.95	0	0	0	0	0	0	0	0	0	0	121.95	0.0000	0.0000	0.0000	0.0000;
	61825	1	0.51	0.51	-0.11	1.04	1.2	1	1	0.2	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	61825	1	0.51	0.51	-0.11	1.04	1.2	1	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	61826	0	0	0.51	-0.11	1.04	1.2	0	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	61829	49.44	4.62	10.54	-7.13	1.038	59.4	1	49.5	23.15	0	0	0	0	0	0	0	0	0	0	49.5	0.0000	0.0000	0.0000	0.0000;
	61831	27.97	14.22	14.25	-3.11	1.04	33.6	1	28	11.12	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	61831	27.97	14.22	14.25	-3.11	1.04	33.6	1	28	6.24	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	61831	27.97	14.22	14.25	-3.11	1.04	33.6	1	28	12.46	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	61833	61.13	13.04	13.04	-8.81	1.0385	73.44	1	61.2	14.99	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	61834	0	0	1.6	-1.08	1.04	9	0	7.5	3.24	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	61834	0	0	2.13	-1.44	1.04	12	0	10	3.08	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61837	9.99	2.13	2.13	-1.44	1.04	12	1	10	3.69	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61837	9.99	2.13	2.13	-1.44	1.04	12	1	10	3.04	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61838	0	0	0.45	-0.3	1.04	2.52	0	2.1	0.7	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	61839	2.1	0.45	0.45	-0.3	1.04	2.52	1	2.1	0.87	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	61845	108.47	21.62	55.28	-12.05	1.046	130.32	1	108.6	43.51	0	0	0	0	0	0	0	0	0	0	108.6	0.0000	0.0000	0.0000	0.0000;
	61846	108.47	24.52	55.28	-12.05	1.0505	130.32	1	108.6	50.85	0	0	0	0	0	0	0	0	0	0	108.6	0.0000	0.0000	0.0000	0.0000;
	61847	108.47	27.09	55.28	-12.05	1.0505	130.32	1	108.6	34.99	0	0	0	0	0	0	0	0	0	0	108.6	0.0000	0.0000	0.0000	0.0000;
	61848	108.47	20.87	55.28	-12.05	1.046	130.32	1	108.6	47.55	0	0	0	0	0	0	0	0	0	0	108.6	0.0000	0.0000	0.0000	0.0000;
	61856	233.86	151.09	264.64	-69.28	1.0523	681.48	1	567.9	233.85	0	0	0	0	0	0	0	0	0	0	567.9	0.0000	0.0000	0.0000	0.0000;
	61857	165.68	151.09	264.64	-69.28	1.0527	681.48	1	567.9	165.67	0	0	0	0	0	0	0	0	0	0	567.9	0.0000	0.0000	0.0000	0.0000;
	61864	27.87	8.58	14.2	-3.1	1.046	33.48	1	27.9	11.98	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	61865	27.87	8.11	14.2	-3.1	1.046	33.48	1	27.9	5.01	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	61865	27.87	8.11	14.2	-3.1	1.046	33.48	1	27.9	8.81	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	61866	27.87	4.48	14.2	-3.1	1.046	33.48	1	27.9	5.49	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	61866	27.87	4.48	14.2	-3.1	1.046	33.48	1	27.9	8.95	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	61867	27.87	-3.1	14.2	-3.1	1.039	33.48	1	27.9	7.27	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	61874	9.99	-1.44	2.13	-1.44	1.032	12	1	10	2.54	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61874	0	0	2.13	-1.44	1.032	12	0	10	1.12	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61875	9.99	2.13	2.13	-1.44	1.04	12	1	10	1.11	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61876	9.99	-1.44	2.13	-1.44	1.028	12	1	10	1.42	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61876	9.99	-1.44	2.13	-1.44	1.028	12	1	10	4.58	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61880	79.7	-11.49	17	-11.49	1.036	95.76	1	79.8	24.47	0	0	0	0	0	0	0	0	0	0	79.8	0.0000	0.0000	0.0000	0.0000;
	61881	9.99	-1.44	2.13	-1.44	1.04	12	1	10	1.08	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61881	3	-0.43	0.64	-0.43	1.04	3.6	1	3	0.31	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	61884	20.97	10.69	10.69	-2.33	1.04	25.2	1	21	7.18	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	61886	48.74	24.84	24.84	-5.42	1.04	58.56	1	48.8	18.18	0	0	0	0	0	0	0	0	0	0	48.8	0.0000	0.0000	0.0000	0.0000;
	61887	48.74	-5.42	24.84	-5.42	1.0385	58.56	1	48.8	22.6	0	0	0	0	0	0	0	0	0	0	48.8	0.0000	0.0000	0.0000	0.0000;
	61891	0	0	10.31	-2.25	1.04	24.3	0	20.25	4.85	0	0	0	0	0	0	0	0	0	0	20.25	0.0000	0.0000	0.0000	0.0000;
	61891	0	0	10.31	-2.25	1.04	24.3	0	20.25	10.01	0	0	0	0	0	0	0	0	0	0	20.25	0.0000	0.0000	0.0000	0.0000;
	61897	0	0	24.28	-16.42	1.04	136.8	0	114	47.36	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	61898	9.99	-1.44	2.13	-1.44	1.04	12	1	10	2.98	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61899	9.99	-1.44	2.13	-1.44	1.04	12	1	10	2.3	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61905	173.46	-19.28	88.4	-19.28	1.036	208.4	1	173.67	61.17	0	0	0	0	0	0	0	0	0	0	173.6667	0.0000	0.0000	0.0000	0.0000;
	61906	173.46	-5.05	88.4	-19.28	1.0377	208.4	1	173.67	18.11	0	0	0	0	0	0	0	0	0	0	173.6667	0.0000	0.0000	0.0000	0.0000;
	61907	173.46	-19.28	88.4	-19.28	1.036	208.4	1	173.67	84.04	0	0	0	0	0	0	0	0	0	0	173.6667	0.0000	0.0000	0.0000	0.0000;
	61911	169.8	65.08	86.53	-18.87	1.0072	204	1	170	51.07	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	61912	0	0	86.53	-18.87	1.04	204	0	170	51.97	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	61913	0	0	86.53	-18.87	1.057	204	0	170	59.24	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	61974	0	0	5.75	-3.89	1.038	32.4	0	27	8.53	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	61974	27.27	-3.93	5.81	-3.93	1.038	32.76	1	27.3	12.96	0	0	0	0	0	0	0	0	0	0	27.3	0.0000	0.0000	0.0000	0.0000;
	61978	0	0	4.73	-1.03	1.04	11.16	0	9.3	4.17	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61978	0	0	4.73	-1.03	1.04	11.16	0	9.3	2.37	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61979	9.29	-1.03	4.73	-1.03	1.038	11.16	1	9.3	1.63	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61979	9.29	-1.03	4.73	-1.03	1.038	11.16	1	9.3	2.9	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61980	9.29	-1.03	4.73	-1.03	1.04	11.16	1	9.3	3.04	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61983	49.14	-5.46	25.04	-5.46	1.04	59.04	1	49.2	8.59	0	0	0	0	0	0	0	0	0	0	49.2	0.0000	0.0000	0.0000	0.0000;
	61983	49.14	-5.46	25.04	-5.46	1.04	59.04	1	49.2	20.66	0	0	0	0	0	0	0	0	0	0	49.2	0.0000	0.0000	0.0000	0.0000;
	61987	203.76	28.91	43.45	-29.38	1.0046	244.8	1	204	38.53	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	61992	219.2	66.59	111.71	-24.36	1.002	263.36	1	219.47	99.24	0	0	0	0	0	0	0	0	0	0	219.4667	0.0000	0.0000	0.0000	0.0000;
	61993	219.2	15.69	111.71	-24.36	1	263.36	1	219.47	85.14	0	0	0	0	0	0	0	0	0	0	219.4667	0.0000	0.0000	0.0000	0.0000;
	61994	219.2	17.56	111.71	-24.36	1	263.36	1	219.47	33.44	0	0	0	0	0	0	0	0	0	0	219.4667	0.0000	0.0000	0.0000	0.0000;
	61999	132.54	-14.73	67.54	-14.73	1.02	159.24	1	132.7	20.83	0	0	0	0	0	0	0	0	0	0	132.7	0.0000	0.0000	0.0000	0.0000;
	62000	132.54	-14.73	67.54	-14.73	1.016	159.24	1	132.7	24.25	0	0	0	0	0	0	0	0	0	0	132.7	0.0000	0.0000	0.0000	0.0000;
	62003	9.89	-1.43	2.11	-1.43	1.04	11.88	1	9.9	1.39	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	62003	9.89	-1.43	2.11	-1.43	1.04	11.88	1	9.9	4.25	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	62004	1.5	-0.22	0.32	-0.22	1.0425	1.8	1	1.5	0.21	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	62004	1.9	-0.27	0.4	-0.27	1.0425	2.28	1	1.9	0.25	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	62004	39.95	-5.76	8.52	-5.76	1.0425	48	1	40	15.76	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	62004	39.95	-5.76	8.52	-5.76	1.0425	48	1	40	17.41	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	62008	126.75	-12.47	64.59	-14.09	1.018	152.28	1	126.9	51.34	0	0	0	0	0	0	0	0	0	0	126.9	0.0000	0.0000	0.0000	0.0000;
	62009	126.75	-14.09	64.59	-14.09	1.0194	152.28	1	126.9	27.07	0	0	0	0	0	0	0	0	0	0	126.9	0.0000	0.0000	0.0000	0.0000;
	62012	9.99	0	0	0	1.04	12	1	10	2.36	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	62012	9.99	0	0	0	1.04	12	1	10	3.64	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	62012	9.99	0	0	0	1.04	12	1	10	2.65	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	62012	10.09	0	0	0	1.04	12.12	1	10.1	3.1	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	62015	0	0	57.82	-12.61	1.04	136.32	0	113.6	27.24	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	63137	0	0	12.33	-1.57	1.041	38.52	0	32.1	11.27	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	63137	0	0	12.33	-1.57	1.041	38.52	0	32.1	6.39	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	63137	32.06	-0.75	12.33	-1.57	1.041	38.52	1	32.1	15.54	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	63137	32.06	-0.75	12.33	-1.57	1.041	38.52	1	32.1	9.73	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	63140	49.27	8.22	25.11	-5.48	1.054	59.2	1	49.33	6.07	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	63141	49.27	9.47	25.11	-5.48	1.054	59.2	1	49.33	9.29	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	63141	49.27	9.47	25.11	-5.48	1.054	59.2	1	49.33	23.05	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	63146	129.84	17.08	27.69	-18.72	1.0424	156	1	130	21.43	0	0	0	0	0	0	0	0	0	0	130	0.0000	0.0000	0.0000	0.0000;
	63150	0	0	2.14	-0.47	1.04	5.04	0	4.2	1.48	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	63151	4.19	2.14	2.14	-0.47	1.04	5.04	1	4.2	2.05	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	63153	155.98	10.56	79.49	-17.33	1.0404	187.4	1	156.17	18.36	0	0	0	0	0	0	0	0	0	0	156.1667	0.0000	0.0000	0.0000	0.0000;
	63154	155.98	11.61	79.49	-17.33	1.0405	187.4	1	156.17	75.54	0	0	0	0	0	0	0	0	0	0	156.1667	0.0000	0.0000	0.0000	0.0000;
	63155	155.98	10.56	79.49	-17.33	1.0397	187.4	1	156.17	41.79	0	0	0	0	0	0	0	0	0	0	156.1667	0.0000	0.0000	0.0000	0.0000;
	63156	4.19	0.35	2.14	-0.47	1.0355	5.04	1	4.2	1.21	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	63157	4.19	0.86	2.14	-0.47	1.038	5.04	1	4.2	1.41	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	63162	0	0	17.71	-4.64	1.0385	45.6	0	38	13.84	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	63162	37.95	-4.64	17.71	-4.64	1.0385	45.6	1	38	7.06	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	63163	0	0	17.71	-4.64	1.04	45.6	0	38	16.86	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	63170	198.76	21.55	42.39	-28.66	1.0483	238.8	1	199	59.2	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	63174	9.99	-1.44	2.13	-1.44	1.04	12	1	10	1.39	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	63175	0	0	2.13	-1.44	1.04	12	0	10	3.94	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	63180	178.05	50.8	90.74	-19.79	1.0501	213.92	1	178.27	48.37	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63181	178.05	31.02	90.74	-19.79	1.0485	213.92	1	178.27	27.41	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63182	178.05	39.87	90.74	-19.79	1.053	213.92	1	178.27	74.57	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63183	178.05	50.8	90.74	-19.79	1.0463	213.92	1	178.27	19.03	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63184	178.05	36.45	90.74	-19.79	1.0485	213.92	1	178.27	36.92	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63185	178.05	34.5	90.74	-19.79	1.0485	213.92	1	178.27	43.13	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63190	298.14	7	63.58	-42.98	1.0448	358.2	1	298.5	140.96	0	0	0	0	0	0	0	0	0	0	298.5	0.0000	0.0000	0.0000	0.0000;
	63195	0	0	31.69	-21.43	1.0376	178.56	0	148.8	21.72	0	0	0	0	0	0	0	0	0	0	148.8	0.0000	0.0000	0.0000	0.0000;
	63199	8.19	3.82	3.82	-1	1.0655	9.84	1	8.2	3.1	0	0	0	0	0	0	0	0	0	0	8.2	0.0000	0.0000	0.0000	0.0000;
	63199	4.49	2.1	2.1	-0.55	1.0655	5.4	1	4.5	2.25	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	63200	0	0	1.26	-0.33	1.04	3.24	0	2.7	1.14	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	63201	2.25	1.05	1.05	-0.27	1.058	2.7	1	2.25	0.41	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	63202	2.25	1.05	1.05	-0.27	1.058	2.7	1	2.25	0.27	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	63203	2.25	1.05	1.05	-0.27	1.0555	2.7	1	2.25	0.45	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	63204	0	0	1.05	-0.27	1.04	2.7	0	2.25	0.61	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	63213	234.92	22.57	50.1	-33.87	1.042	282.24	1	235.2	96.83	0	0	0	0	0	0	0	0	0	0	235.2	0.0000	0.0000	0.0000	0.0000;
	63219	160.81	65.47	81.95	-17.87	1.046	193.2	1	161	34.88	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	63220	160.81	75.52	81.95	-17.87	1.0429	193.2	1	161	45.94	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	63221	160.81	54.02	81.95	-17.87	1.046	193.2	1	161	25.78	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	63225	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.86	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	63226	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.98	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	63228	11.34	5.78	5.78	-1.26	1.0425	13.62	1	11.35	4.3	0	0	0	0	0	0	0	0	0	0	11.35	0.0000	0.0000	0.0000	0.0000;
	63228	0	0	5.78	-1.26	1.0425	13.62	0	11.35	3.67	0	0	0	0	0	0	0	0	0	0	11.35	0.0000	0.0000	0.0000	0.0000;
	63229	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.35	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	63234	175.46	42.47	89.41	-19.5	1.0475	210.8	1	175.67	29.63	0	0	0	0	0	0	0	0	0	0	175.6667	0.0000	0.0000	0.0000	0.0000;
	63235	175.46	37.59	89.41	-19.5	1.0484	210.8	1	175.67	56.61	0	0	0	0	0	0	0	0	0	0	175.6667	0.0000	0.0000	0.0000	0.0000;
	63236	175.46	37.59	89.41	-19.5	1.0476	210.8	1	175.67	62.64	0	0	0	0	0	0	0	0	0	0	175.6667	0.0000	0.0000	0.0000	0.0000;
	63243	104.97	-3.29	53.5	-11.67	1.045	126.12	1	105.1	30.82	0	0	0	0	0	0	0	0	0	0	105.1	0.0000	0.0000	0.0000	0.0000;
	63244	104.97	-3.17	53.5	-11.67	1.045	126.12	1	105.1	16.16	0	0	0	0	0	0	0	0	0	0	105.1	0.0000	0.0000	0.0000	0.0000;
	63245	104.97	5.64	53.5	-11.67	1.047	126.12	1	105.1	46.83	0	0	0	0	0	0	0	0	0	0	105.1	0.0000	0.0000	0.0000	0.0000;
	63249	0	0	15.83	-10.7	1.04	89.16	0	74.3	21.28	0	0	0	0	0	0	0	0	0	0	74.3	0.0000	0.0000	0.0000	0.0000;
	63257	566.32	137.09	288.6	-62.94	1.0634	680.4	1	567	80.67	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63258	566.32	137.09	288.6	-62.94	1.0644	680.4	1	567	213.79	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63259	566.32	137.09	288.6	-62.94	1.0635	680.4	1	567	187.45	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63262	19.48	7.49	7.49	-0.96	1.0385	23.4	1	19.5	7.49	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	63263	19.48	-0.96	7.49	-0.96	1.039	23.4	1	19.5	7.18	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	63267	472.44	20.27	240.76	-52.5	1.0453	567.6	1	473	142.91	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63268	472.44	20.27	240.76	-52.5	1.0446	567.6	1	473	232.29	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63271	47.94	-5.33	24.43	-5.33	1.0375	57.6	1	48	5.04	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63273	0	0	0.93	-0.2	1.045	2.18	0	1.82	0.86	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63273	84.4	43.01	43.01	-9.38	1.045	101.4	1	84.5	20.93	0	0	0	0	0	0	0	0	0	0	84.5	0.0000	0.0000	0.0000	0.0000;
	63273	84.4	43.01	43.01	-9.38	1.045	101.4	1	84.5	11.12	0	0	0	0	0	0	0	0	0	0	84.5	0.0000	0.0000	0.0000	0.0000;
	63273	84.4	43.01	43.01	-9.38	1.045	101.4	1	84.5	36.89	0	0	0	0	0	0	0	0	0	0	84.5	0.0000	0.0000	0.0000	0.0000;
	63273	84.4	43.01	43.01	-9.38	1.045	101.4	1	84.5	24.81	0	0	0	0	0	0	0	0	0	0	84.5	0.0000	0.0000	0.0000	0.0000;
	63274	0	0	0.93	-0.2	1.04	2.18	0	1.82	0.43	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63275	0	0	0.93	-0.2	1.04	2.18	0	1.82	0.27	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63275	0	0	0.93	-0.2	1.04	2.18	0	1.82	0.85	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63275	0	0	0.93	-0.2	1.04	2.18	0	1.82	0.49	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63280	27.47	-0.3	10.56	-1.35	1.018	33	1	27.5	3.25	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	63281	27.47	-0.21	10.56	-1.35	1.018	33	1	27.5	8.15	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	63281	27.47	-0.21	10.56	-1.35	1.018	33	1	27.5	3.68	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	63282	27.47	-0.29	10.56	-1.35	1.018	33	1	27.5	6.11	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	63285	94.39	-13.61	20.13	-13.61	1.0425	113.4	1	94.5	27.62	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	63288	131.84	-17.19	28.12	-19.01	1.0245	158.4	1	132	37.27	0	0	0	0	0	0	0	0	0	0	132	0.0000	0.0000	0.0000	0.0000;
	63290	44.95	-4.99	22.9	-4.99	1.04	54	1	45	6.06	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63291	44.95	-1.57	22.9	-4.99	1.04	54	1	45	13.16	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63292	44.95	-1.57	22.9	-4.99	1.04	54	1	45	21.6	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63300	0	0	21.13	-14.28	1.04	119.04	0	99.2	26.78	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	63306	47.94	11.52	18.43	-2.35	1.043	57.6	1	48	20.38	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63306	0	0	18.43	-2.35	1.043	57.6	0	48	13.86	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63307	47.94	13.55	18.43	-2.35	1.043	57.6	1	48	5.04	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63307	47.94	13.55	18.43	-2.35	1.043	57.6	1	48	19.11	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63308	47.94	2.65	18.43	-2.35	1.045	57.6	1	48	14.79	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63309	47.94	10.35	18.43	-2.35	1.043	57.6	1	48	14.57	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63313	11.19	1.17	4.3	-0.55	1.04	13.44	1	11.2	2.03	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	63314	11.19	1.17	4.3	-0.55	1.04	13.44	1	11.2	5.56	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	63316	0	0	4.3	-0.55	1.04	13.44	0	11.2	2.79	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	63317	11.19	0.83	4.3	-0.55	1.04	13.44	1	11.2	2.92	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	63324	0	0	266.55	-69.78	1.0444	686.4	0	572	190.66	0	0	0	0	0	0	0	0	0	0	572	0.0000	0.0000	0.0000	0.0000;
	63325	250.5	266.55	266.55	-69.78	1.0138	686.4	1	572	170.98	0	0	0	0	0	0	0	0	0	0	572	0.0000	0.0000	0.0000	0.0000;
	63326	220.43	266.55	266.55	-69.78	1.0137	686.4	1	572	133.39	0	0	0	0	0	0	0	0	0	0	572	0.0000	0.0000	0.0000	0.0000;
	63329	0	0	1.16	-0.3	1.04	3	0	2.5	0.72	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	63329	4	1.86	1.86	-0.49	1.04	4.8	1	4	0.55	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	63330	1.8	-0.22	0.84	-0.22	1.037	2.16	1	1.8	0.27	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	63330	0	0	1.16	-0.3	1.037	3	0	2.5	1.15	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	63330	4	-0.49	1.86	-0.49	1.037	4.8	1	4	0.74	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	1.21	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	1.61	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	1.49	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	1.52	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	0.84	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	0.44	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.91	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.47	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.78	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.48	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.87	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	0	0	1.16	-0.3	1.037	3	0	2.5	1.09	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	63338	312.95	79.49	207.84	-54.41	1.0461	535.2	1	446	114.71	0	0	0	0	0	0	0	0	0	0	446	0.0000	0.0000	0.0000	0.0000;
	63343	79.9	-11.52	17.04	-11.52	1.04	96	1	80	37.98	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	63347	100.68	2.4	21.47	-14.52	1.0045	120.96	1	100.8	30.52	0	0	0	0	0	0	0	0	0	0	100.8	0.0000	0.0000	0.0000	0.0000;
	63349	50.94	-7.34	10.86	-7.34	1.04	61.2	1	51	23.37	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	63349	50.94	-7.34	10.86	-7.34	1.04	61.2	1	51	8.95	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	63353	119.86	-17.28	25.56	-17.28	1.04	144	1	120	34.41	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	63354	18.88	-0.65	4.03	-2.72	1.045	22.68	1	18.9	4.03	0	0	0	0	0	0	0	0	0	0	18.9	0.0000	0.0000	0.0000	0.0000;
	63358	132.59	60.89	67.57	-14.74	1.0135	159.3	1	132.75	24.64	0	0	0	0	0	0	0	0	0	0	132.75	0.0000	0.0000	0.0000	0.0000;
	63359	132.59	58.88	67.57	-14.74	1.0135	159.3	1	132.75	55.29	0	0	0	0	0	0	0	0	0	0	132.75	0.0000	0.0000	0.0000	0.0000;
	63360	132.59	53.64	67.57	-14.74	1.0144	159.3	1	132.75	57.43	0	0	0	0	0	0	0	0	0	0	132.75	0.0000	0.0000	0.0000	0.0000;
	63361	132.59	59.98	67.57	-14.74	1.0135	159.3	1	132.75	25.81	0	0	0	0	0	0	0	0	0	0	132.75	0.0000	0.0000	0.0000	0.0000;
	63365	0	0	0.85	-0.19	1.04	2.01	0	1.68	0.75	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	63366	0	0	0.85	-0.19	1.04	2.01	0	1.68	0.53	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	63368	86.4	14.87	44.03	-9.6	1.0045	103.8	1	86.5	17.62	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	63369	86.4	13.01	44.03	-9.6	1.0045	103.8	1	86.5	16.72	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	63370	0	0	0.85	-0.19	1.04	2.01	0	1.68	0.59	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	63370	0	0	0.85	-0.19	1.04	2.01	0	1.68	0.63	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	63376	202.09	57.56	102.99	-22.46	1.0515	242.8	1	202.33	96.08	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63377	202.09	66.83	102.99	-22.46	1.0544	242.8	1	202.33	38.84	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63378	202.09	62.25	102.99	-22.46	1.056	242.8	1	202.33	66.39	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63379	202.09	66.83	102.99	-22.46	1.057	242.8	1	202.33	32.39	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63380	202.09	57.65	102.99	-22.46	1.056	242.8	1	202.33	29.81	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63381	202.09	56.68	102.99	-22.46	1.0515	242.8	1	202.33	33.43	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63384	61.13	10.63	31.15	-6.79	1.037	73.44	1	61.2	14.41	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	63384	61.13	10.63	31.15	-6.79	1.037	73.44	1	61.2	22.14	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	63388	29.96	-1.47	11.52	-1.47	1.04	36	1	30	14.37	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	63389	0	0	11.52	-1.47	1.04	36	0	30	14.39	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	63391	29.96	2.49	11.52	-1.47	1.002	36	1	30	7.55	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	63396	149.82	-21.6	31.95	-21.6	1.038	180	1	150	54	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	63403	0	0	220.42	-57.71	1.0443	567.6	0	473	216.63	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63404	0	0	220.42	-57.71	1.0443	567.6	0	473	232.45	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63408	198.76	-27.34	42.39	-28.66	1.026	238.8	1	199	87.75	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	63411	36.86	-4.1	18.78	-4.1	1.04	44.28	1	36.9	5.33	0	0	0	0	0	0	0	0	0	0	36.9	0.0000	0.0000	0.0000	0.0000;
	63411	36.86	-4.1	18.78	-4.1	1.04	44.28	1	36.9	5.02	0	0	0	0	0	0	0	0	0	0	36.9	0.0000	0.0000	0.0000	0.0000;
	63415	39.95	-5.76	8.52	-5.76	1.04	48	1	40	16.74	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	63417	52.94	-5.59	26.98	-5.88	1.043	63.6	1	53	16.18	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	63417	52.94	-5.59	26.98	-5.88	1.043	63.6	1	53	12.09	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	63417	52.94	-5.59	26.98	-5.88	1.043	63.6	1	53	10.42	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	63422	101.08	-14.57	21.56	-14.57	1.04	121.44	1	101.2	12.32	0	0	0	0	0	0	0	0	0	0	101.2	0.0000	0.0000	0.0000	0.0000;
	63429	101.55	39.79	51.75	-11.29	1.0555	122	1	101.67	23.79	0	0	0	0	0	0	0	0	0	0	101.6667	0.0000	0.0000	0.0000	0.0000;
	63430	101.55	26.05	51.75	-11.29	1.0555	122	1	101.67	47.75	0	0	0	0	0	0	0	0	0	0	101.6667	0.0000	0.0000	0.0000	0.0000;
	63431	101.55	22.73	51.75	-11.29	1.0555	122	1	101.67	17.52	0	0	0	0	0	0	0	0	0	0	101.6667	0.0000	0.0000	0.0000	0.0000;
	63432	0	0	1.43	-0.31	1.04	3.36	0	2.8	0.71	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	63433	0	0	1.43	-0.31	1.04	3.36	0	2.8	0.4	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	63433	0	0	1.43	-0.31	1.04	3.36	0	2.8	1.18	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	63434	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.51	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	63434	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	63435	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	63439	169.8	32.05	86.53	-18.87	1.0577	204	1	170	30.78	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	63440	169.8	42.3	86.53	-18.87	1.0585	204	1	170	31.94	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	63445	100.68	4.05	21.47	-14.52	1.045	120.96	1	100.8	11.17	0	0	0	0	0	0	0	0	0	0	100.8	0.0000	0.0000	0.0000	0.0000;
	63452	0	0	265.15	-69.42	1.053	682.8	0	569	252.22	0	0	0	0	0	0	0	0	0	0	569	0.0000	0.0000	0.0000	0.0000;
	63453	172.12	-42.71	265.15	-69.42	1.0502	682.8	1	569	73.75	0	0	0	0	0	0	0	0	0	0	569	0.0000	0.0000	0.0000	0.0000;
	63456	49.94	19.2	19.2	-2.45	1.039	60	1	50	22.15	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	63456	49.94	19.2	19.2	-2.45	1.039	60	1	50	16.88	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	63460	96.55	49.2	49.2	-10.73	1.048	116	1	96.67	31.66	0	0	0	0	0	0	0	0	0	0	96.6667	0.0000	0.0000	0.0000	0.0000;
	63460	96.55	49.2	49.2	-10.73	1.048	116	1	96.67	16.78	0	0	0	0	0	0	0	0	0	0	96.6667	0.0000	0.0000	0.0000	0.0000;
	63460	96.55	49.2	49.2	-10.73	1.048	116	1	96.67	36.74	0	0	0	0	0	0	0	0	0	0	96.6667	0.0000	0.0000	0.0000	0.0000;
	63465	86.4	10.15	44.03	-9.6	1.042	103.8	1	86.5	23.05	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	63465	86.4	10.15	44.03	-9.6	1.042	103.8	1	86.5	35.78	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	63468	19.98	3.41	7.68	-0.98	1.054	24	1	20	6.99	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	63468	19.98	3.41	7.68	-0.98	1.054	24	1	20	10	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	63469	19.98	7.68	7.68	-0.98	1.0465	24	1	20	5.82	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	63475	98.93	21.1	21.1	-14.26	1.0165	118.86	1	99.05	16.62	0	0	0	0	0	0	0	0	0	0	99.05	0.0000	0.0000	0.0000	0.0000;
	63476	98.93	21.1	21.1	-14.26	1.0165	118.86	1	99.05	19.7	0	0	0	0	0	0	0	0	0	0	99.05	0.0000	0.0000	0.0000	0.0000;
	63485	203.03	264.22	264.22	-69.17	1.0128	680.4	1	567	112.88	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63486	210.52	264.22	264.22	-69.17	1.0108	680.4	1	567	122.25	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63490	472.44	72.32	240.76	-52.5	1.0052	567.6	1	473	224.04	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63494	150.82	-13	32.16	-21.74	1.0437	181.2	1	151	19.03	0	0	0	0	0	0	0	0	0	0	151	0.0000	0.0000	0.0000	0.0000;
	63498	22.97	-2.55	11.71	-2.55	1.038	27.6	1	23	3.82	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	63504	228.06	57.57	116.22	-25.35	1.05	274	1	228.33	44.93	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63505	228.06	48.53	116.22	-25.35	1.05	274	1	228.33	35.62	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63506	228.06	60.01	116.22	-25.35	1.05	274	1	228.33	38.64	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63507	228.06	52.98	116.22	-25.35	1.0489	274	1	228.33	81.15	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63508	228.06	56.02	116.22	-25.35	1.05	274	1	228.33	97.27	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63509	228.06	52.98	116.22	-25.35	1.049	274	1	228.33	80.22	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63513	60.43	15.15	30.79	-6.72	1.063	72.6	1	60.5	27.48	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	63516	36.96	-1.81	14.21	-1.81	1.0455	44.4	1	37	8.09	0	0	0	0	0	0	0	0	0	0	37	0.0000	0.0000	0.0000	0.0000;
	63522	238.65	53.18	121.62	-26.52	1.0445	286.72	1	238.93	59.84	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63523	238.65	53.18	121.62	-26.52	1.0454	286.72	1	238.93	50.07	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63524	238.65	53.18	121.62	-26.52	1.0465	286.72	1	238.93	26.16	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63525	238.65	64.7	121.62	-26.52	1.046	286.72	1	238.93	104.24	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63526	238.65	49.21	121.62	-26.52	1.046	286.72	1	238.93	25.37	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63527	238.65	87.55	121.62	-26.52	1.046	286.72	1	238.93	111.37	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63533	150.47	55.63	76.68	-16.72	1.0371	180.78	1	150.65	22.26	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63534	150.47	46.51	76.68	-16.72	1.0375	180.78	1	150.65	33.99	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63535	150.47	55.63	76.68	-16.72	1.0337	180.78	1	150.65	62.81	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63536	150.47	64.91	76.68	-16.72	1.0375	180.78	1	150.65	36.78	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63537	150.47	55.63	76.68	-16.72	1.0323	180.78	1	150.65	74.2	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63538	150.47	55.63	76.68	-16.72	1.0369	180.78	1	150.65	39.93	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63543	34.96	6.82	13.44	-1.71	1.0625	42	1	35	7.65	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	63543	34.96	6.82	13.44	-1.71	1.0625	42	1	35	9.39	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	63546	44.95	10.57	22.9	-4.99	1.042	54	1	45	16.5	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63546	44.95	10.57	22.9	-4.99	1.042	54	1	45	17.77	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63551	226.73	48.35	48.35	-32.69	1.0503	272.4	1	227	87.65	0	0	0	0	0	0	0	0	0	0	227	0.0000	0.0000	0.0000	0.0000;
	63556	0	0	26.2	-17.71	1.04	147.6	0	123	34.77	0	0	0	0	0	0	0	0	0	0	123	0.0000	0.0000	0.0000	0.0000;
	63560	28.17	-3.13	14.35	-3.13	1.008	33.84	1	28.2	6.38	0	0	0	0	0	0	0	0	0	0	28.2	0.0000	0.0000	0.0000	0.0000;
	63560	28.17	-3.13	14.35	-3.13	1.008	33.84	1	28.2	7.78	0	0	0	0	0	0	0	0	0	0	28.2	0.0000	0.0000	0.0000	0.0000;
	63561	28.17	-3.13	14.35	-3.13	1.008	33.84	1	28.2	6.5	0	0	0	0	0	0	0	0	0	0	28.2	0.0000	0.0000	0.0000	0.0000;
	63566	275	-27.4	140.14	-30.56	1.0312	330.4	1	275.33	116.13	0	0	0	0	0	0	0	0	0	0	275.3333	0.0000	0.0000	0.0000	0.0000;
	63567	275	-27.4	140.14	-30.56	1.0301	330.4	1	275.33	88.33	0	0	0	0	0	0	0	0	0	0	275.3333	0.0000	0.0000	0.0000	0.0000;
	63568	275	-27.4	140.14	-30.56	1.0331	330.4	1	275.33	104.5	0	0	0	0	0	0	0	0	0	0	275.3333	0.0000	0.0000	0.0000	0.0000;
	63572	99.88	-14.37	21.3	-14.4	1.022	120	1	100	35.62	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	63575	98.48	-14.2	21	-14.2	1.043	118.32	1	98.6	15.59	0	0	0	0	0	0	0	0	0	0	98.6	0.0000	0.0000	0.0000	0.0000;
	63580	21.66	3.28	8.33	-1.06	1.04	26.02	1	21.68	5.27	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63581	21.66	3.28	8.33	-1.06	1.04	26.02	1	21.68	2.62	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63583	21.66	-0.15	8.33	-1.06	1.0425	26.02	1	21.68	4.44	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63583	0	0	8.33	-1.06	1.0425	26.02	0	21.68	6.4	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63584	21.66	8.33	8.33	-1.06	1.0475	26.02	1	21.68	6.08	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63585	21.66	-0.3	8.33	-1.06	1.0425	26.02	1	21.68	4.29	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63590	0	0	32.33	-21.86	1.04	182.16	0	151.8	26.88	0	0	0	0	0	0	0	0	0	0	151.8	0.0000	0.0000	0.0000	0.0000;
	63594	40.95	0.57	20.87	-4.55	1.04	49.2	1	41	5.32	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	63595	40.95	0.57	20.87	-4.55	1.04	49.2	1	41	6.03	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	63604	0	0	81.55	-21.35	1.04	210	0	175	19.12	0	0	0	0	0	0	0	0	0	0	175	0.0000	0.0000	0.0000	0.0000;
	63605	0	0	81.55	-21.35	1.0541	210	0	175	29.88	0	0	0	0	0	0	0	0	0	0	175	0.0000	0.0000	0.0000	0.0000;
	65231	149.82	26.84	31.95	-21.6	1.043	180	1	150	22.57	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.21	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.46	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.35	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.38	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.63	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.27	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.42	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.82	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.67	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.79	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65240	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.24	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65240	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.24	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65241	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.21	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65242	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.19	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65243	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.21	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65243	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.45	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65247	26.47	1.41	13.49	-2.94	1.046	31.8	1	26.5	11.44	0	0	0	0	0	0	0	0	0	0	26.5	0.0000	0.0000	0.0000	0.0000;
	65255	59.93	30.54	30.54	-6.66	1.045	72	1	60	17.21	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	65259	2.55	-0.02	1.19	-0.31	1.049	3.06	1	2.55	0.85	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65259	2.55	-0.02	1.19	-0.31	1.049	3.06	1	2.55	0.87	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65259	2.55	-0.02	1.19	-0.31	1.049	3.06	1	2.55	0.92	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65259	2.55	-0.02	1.19	-0.31	1.049	3.06	1	2.55	0.88	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65260	2.55	-0.31	1.19	-0.31	1.04	3.06	1	2.55	0.53	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65261	2.55	-0.31	1.19	-0.31	1.04	3.06	1	2.55	1.07	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65266	3.1	-0.34	1.58	-0.34	1.038	3.72	1	3.1	0.37	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	65266	3.1	-0.34	1.58	-0.34	1.038	3.72	1	3.1	1.2	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	65268	10.99	-1.22	5.6	-1.22	1.0425	13.2	1	11	2.23	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	65271	2	0.04	0.93	-0.24	1.002	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65276	3	0.09	1.53	-0.33	1.0425	3.6	1	3	1.11	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65276	3	0.09	1.53	-0.33	1.0425	3.6	1	3	0.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65277	3	1.15	1.53	-0.33	1.054	3.6	1	3	0.88	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65277	3	1.15	1.53	-0.33	1.054	3.6	1	3	0.8	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65278	3	0.94	1.53	-0.33	1.0515	3.6	1	3	0.53	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65279	3	0.31	1.53	-0.33	1.0425	3.6	1	3	1.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65283	2	0.09	1.02	-0.22	1.04	2.4	1	2	0.42	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65283	2	0.09	1.02	-0.22	1.04	2.4	1	2	0.9	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65284	2	0.07	1.02	-0.22	1.04	2.4	1	2	0.74	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65284	2	0.07	1.02	-0.22	1.04	2.4	1	2	0.68	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65285	2	0.07	1.02	-0.22	1.0395	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65285	0	0	1.02	-0.22	1.0395	2.4	0	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65289	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.3	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65290	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.62	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65290	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.54	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65291	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.68	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65291	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.71	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65292	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.55	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65296	2	-0.22	1.02	-0.22	1.04	2.4	1	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65301	43.65	13.59	22.24	-4.85	1.056	52.44	1	43.7	9.56	0	0	0	0	0	0	0	0	0	0	43.7	0.0000	0.0000	0.0000	0.0000;
	65306	1.85	-0.21	0.94	-0.21	1.04	2.22	1	1.85	0.37	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65307	1.85	-0.21	0.94	-0.21	1.04	2.22	1	1.85	0.31	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65309	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.33	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65309	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.21	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65310	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.41	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65310	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.22	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65314	7.49	0.34	3.82	-0.83	1.0225	9	1	7.5	3.42	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	65314	7.49	0.34	3.82	-0.83	1.0225	9	1	7.5	3.42	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	65318	5.17	-0.57	2.63	-0.57	1.0385	6.21	1	5.18	0.54	0	0	0	0	0	0	0	0	0	0	5.175	0.0000	0.0000	0.0000	0.0000;
	65318	5.17	-0.57	2.63	-0.57	1.0385	6.21	1	5.18	1.56	0	0	0	0	0	0	0	0	0	0	5.175	0.0000	0.0000	0.0000	0.0000;
	65319	5.17	-0.57	2.63	-0.57	1.039	6.21	1	5.18	2.13	0	0	0	0	0	0	0	0	0	0	5.175	0.0000	0.0000	0.0000	0.0000;
	65319	5.17	-0.57	2.63	-0.57	1.039	6.21	1	5.18	0.83	0	0	0	0	0	0	0	0	0	0	5.175	0.0000	0.0000	0.0000	0.0000;
	65322	93.89	35.25	47.85	-10.43	1.04	112.8	1	94	13.5	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	65328	0	0	23	-15.55	1.04	129.6	0	108	33.35	0	0	0	0	0	0	0	0	0	0	108	0.0000	0.0000	0.0000	0.0000;
	65332	2.1	-0.26	0.98	-0.26	1.038	2.52	1	2.1	0.62	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	65336	15.98	8.14	8.14	-1.78	1.04	19.2	1	16	6.45	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	65340	5.99	-0.73	2.8	-0.73	1.038	7.2	1	6	2.83	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	65340	5.99	-0.73	2.8	-0.73	1.038	7.2	1	6	1.63	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	65343	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.31	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	65346	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.67	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	65347	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.14	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	65352	48.42	-3.55	24.67	-5.38	1.0395	58.17	1	48.48	7.19	0	0	0	0	0	0	0	0	0	0	48.475	0.0000	0.0000	0.0000	0.0000;
	65352	48.42	-3.55	24.67	-5.38	1.0395	58.17	1	48.48	13.85	0	0	0	0	0	0	0	0	0	0	48.475	0.0000	0.0000	0.0000	0.0000;
	65355	48.42	12.76	24.67	-5.38	1.04	58.17	1	48.48	22.2	0	0	0	0	0	0	0	0	0	0	48.475	0.0000	0.0000	0.0000	0.0000;
	65356	48.42	12.76	24.67	-5.38	1.04	58.17	1	48.48	18.25	0	0	0	0	0	0	0	0	0	0	48.475	0.0000	0.0000	0.0000	0.0000;
	65365	19.98	-2.22	10.18	-2.22	1.0425	24	1	20	7.44	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65368	2.9	-0.35	1.35	-0.35	1.038	3.48	1	2.9	1.01	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65371	17.88	6.73	9.11	-1.99	1.0415	21.48	1	17.9	8.34	0	0	0	0	0	0	0	0	0	0	17.9	0.0000	0.0000	0.0000	0.0000;
	65373	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.18	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	65373	3	-0.33	1.53	-0.33	1.04	3.6	1	3	1.03	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65376	2.7	-0.33	1.26	-0.33	1.0245	3.24	1	2.7	0.37	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65376	2.7	-0.33	1.26	-0.33	1.0245	3.24	1	2.7	0.43	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65377	2.7	-0.03	1.26	-0.33	1.0265	3.24	1	2.7	1.25	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65378	2.7	-0.05	1.26	-0.33	1.0265	3.24	1	2.7	0.94	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65378	2.7	-0.05	1.26	-0.33	1.0265	3.24	1	2.7	1.22	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65384	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.26	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65384	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.17	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65385	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.45	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65385	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.5	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65386	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65386	0	0	0.29	-0.06	1.04	0.68	0	0.57	0.11	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	65387	0	0	0.29	-0.06	1.04	0.68	0	0.57	0.1	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	65387	0	0	0.29	-0.06	1.04	0.68	0	0.57	0.11	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	65390	74.16	-10.69	15.82	-10.69	1.04	89.1	1	74.25	15.49	0	0	0	0	0	0	0	0	0	0	74.25	0.0000	0.0000	0.0000	0.0000;
	65390	0	0	15.82	-10.69	1.04	89.1	0	74.25	11.84	0	0	0	0	0	0	0	0	0	0	74.25	0.0000	0.0000	0.0000	0.0000;
	65393	2.5	-0.29	1.16	-0.3	1.04	3	1	2.5	1.04	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	65393	2.5	-0.29	1.16	-0.3	1.04	3	1	2.5	1.11	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	65395	1.77	0.9	0.9	-0.2	1.044	2.13	1	1.78	0.64	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	65395	1.77	0.9	0.9	-0.2	1.044	2.13	1	1.78	0.71	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	65395	1.77	0.9	0.9	-0.2	1.044	2.13	1	1.78	0.72	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	65396	1.77	0.72	0.9	-0.2	1.0435	2.13	1	1.78	0.56	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	65401	199.76	41.3	42.6	-28.8	1.048	240	1	200	69.92	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	65405	100.68	-14.52	21.47	-14.52	1.026	120.96	1	100.8	29.33	0	0	0	0	0	0	0	0	0	0	100.8	0.0000	0.0000	0.0000	0.0000;
	65408	9.19	-1.02	4.68	-1.02	1.04	11.04	1	9.2	4.45	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	65409	9.19	-1.02	4.68	-1.02	1.04	11.04	1	9.2	3.93	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	65411	9.19	-1.02	4.68	-1.02	1.04	11.04	1	9.2	3.53	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	65414	1.52	-0.17	0.78	-0.17	1.04	1.83	1	1.53	0.59	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	65414	0	0	0.78	-0.17	1.04	1.83	0	1.53	0.61	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	65415	1.52	-0.17	0.78	-0.17	1.04	1.83	1	1.53	0.71	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	65415	1.52	-0.17	0.78	-0.17	1.04	1.83	1	1.53	0.42	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	65416	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.24	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65417	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.12	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65424	0	0	53.21	-35.97	1.04	299.76	0	249.8	34.2	0	0	0	0	0	0	0	0	0	0	249.8	0.0000	0.0000	0.0000	0.0000;
	65429	49.94	22.54	25.45	-5.55	1.048	60	1	50	13.94	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	65436	1.7	0.79	0.79	-0.21	1.054	2.04	1	1.7	0.53	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65436	1.7	0.79	0.79	-0.21	1.054	2.04	1	1.7	0.67	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65437	1.7	0.79	0.79	-0.21	1.0515	2.04	1	1.7	0.18	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65441	11.49	-1.26	5.85	-1.28	1.039	13.8	1	11.5	4.59	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	65449	84.9	25.19	43.26	-9.44	1.05	102	1	85	12.25	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	65454	65.62	30.62	30.62	-8.02	1.0425	78.84	1	65.7	10.67	0	0	0	0	0	0	0	0	0	0	65.7	0.0000	0.0000	0.0000	0.0000;
	65455	65.62	30.62	30.62	-8.02	1.045	78.84	1	65.7	19.08	0	0	0	0	0	0	0	0	0	0	65.7	0.0000	0.0000	0.0000	0.0000;
	65459	1.6	-0.2	0.75	-0.2	1.04	1.92	1	1.6	0.75	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	65460	1.6	-0.2	0.75	-0.2	1.04	1.92	1	1.6	0.18	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	65466	245.62	324.4	335.52	-87.84	1.0285	864	1	720	245.61	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	65467	0	0	335.52	-87.84	1.04	864	0	720	351.11	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	65468	216.13	324.4	335.52	-87.84	1.0259	864	1	720	216.12	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	65473	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1.54	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65474	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.58	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65476	3.33	0.21	1.55	-0.41	1.045	4	1	3.33	1.37	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65476	3.33	0.21	1.55	-0.41	1.045	4	1	3.33	0.85	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65477	3.33	0.43	1.55	-0.41	1.045	4	1	3.33	0.38	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65477	3.33	0.43	1.55	-0.41	1.045	4	1	3.33	1.22	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.15	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	65480	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.88	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.48	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.84	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.73	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1.65	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65482	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.96	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	65489	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	0.36	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65490	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	0.89	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65490	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	1.11	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65491	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	0.88	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65491	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	1.41	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65495	0	0	0.5	-0.13	1.04	1.29	0	1.08	0.12	0	0	0	0	0	0	0	0	0	0	1.075	0.0000	0.0000	0.0000	0.0000;
	65496	0	0	0.5	-0.13	1.04	1.29	0	1.08	0.21	0	0	0	0	0	0	0	0	0	0	1.075	0.0000	0.0000	0.0000	0.0000;
	65498	0	0	0.5	-0.13	1.04	1.29	0	1.08	0.29	0	0	0	0	0	0	0	0	0	0	1.075	0.0000	0.0000	0.0000	0.0000;
	65498	0	0	0.5	-0.13	1.04	1.29	0	1.08	0.36	0	0	0	0	0	0	0	0	0	0	1.075	0.0000	0.0000	0.0000	0.0000;
	65502	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.79	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	65502	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	65503	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.78	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	65506	0	0	21.09	-14.26	1.04	118.8	0	99	44.51	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	65517	0	0	0.69	-0.18	1.04	1.77	0	1.48	0.61	0	0	0	0	0	0	0	0	0	0	1.475	0.0000	0.0000	0.0000	0.0000;
	65517	0	0	0.69	-0.18	1.04	1.77	0	1.48	0.44	0	0	0	0	0	0	0	0	0	0	1.475	0.0000	0.0000	0.0000	0.0000;
	65518	0	0	0.69	-0.18	1.04	1.77	0	1.48	0.64	0	0	0	0	0	0	0	0	0	0	1.475	0.0000	0.0000	0.0000	0.0000;
	65518	0	0	0.69	-0.18	1.04	1.77	0	1.48	0.53	0	0	0	0	0	0	0	0	0	0	1.475	0.0000	0.0000	0.0000	0.0000;
	65521	4	2.04	2.04	-0.44	1.0425	4.8	1	4	0.47	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	65521	4	2.04	2.04	-0.44	1.0425	4.8	1	4	0.4	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	65523	7.99	4.07	4.07	-0.89	1.043	9.6	1	8	3.23	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	65525	7.99	3.11	4.07	-0.89	1.042	9.6	1	8	3.6	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	65530	71.12	-1.87	33.18	-8.69	1.0135	85.44	1	71.2	20.41	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	65531	1.6	0.14	0.75	-0.2	1.0215	1.92	1	1.6	0.57	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	65534	1.76	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.55	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.76	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.3	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.76	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.58	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.76	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.44	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.76	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.37	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.76	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.21	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65537	38.85	-4.32	19.8	-4.32	1.044	46.68	1	38.9	14.11	0	0	0	0	0	0	0	0	0	0	38.9	0.0000	0.0000	0.0000	0.0000;
	65545	4.79	-0.53	2.44	-0.53	1.0345	5.76	1	4.8	1.7	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	65545	4.79	-0.53	2.44	-0.53	1.0345	5.76	1	4.8	1.66	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	65546	4.79	-0.53	2.44	-0.53	1.0345	5.76	1	4.8	2.31	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	65546	4.79	-0.53	2.44	-0.53	1.0345	5.76	1	4.8	1.79	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	65549	81.5	41.53	41.53	-9.06	1.0415	97.92	1	81.6	8.36	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	65555	3.2	0.86	1.49	-0.39	1.04	3.84	1	3.2	1.04	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	65555	3.2	0.86	1.49	-0.39	1.04	3.84	1	3.2	0.44	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	65558	1.53	0.78	0.78	-0.17	1.04	1.84	1	1.53	0.21	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	65559	1.53	0.78	0.78	-0.17	1.04	1.84	1	1.53	0.46	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	65559	1.53	0.78	0.78	-0.17	1.04	1.84	1	1.53	0.15	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	65564	2.35	-0.26	1.2	-0.26	1.0425	2.82	1	2.35	0.85	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	65564	2.35	-0.26	1.2	-0.26	1.0425	2.82	1	2.35	1.03	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	65565	2.35	-0.26	1.2	-0.26	1.0425	2.82	1	2.35	0.8	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	65565	2.35	-0.26	1.2	-0.26	1.0425	2.82	1	2.35	0.72	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	65571	148.32	25.96	31.63	-21.38	1.0463	178.2	1	148.5	28.29	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	65577	115.86	54.06	54.06	-14.15	1.0205	139.2	1	116	33.22	0	0	0	0	0	0	0	0	0	0	116	0.0000	0.0000	0.0000	0.0000;
	65578	115.86	54.06	54.06	-14.15	1.0205	139.2	1	116	18.4	0	0	0	0	0	0	0	0	0	0	116	0.0000	0.0000	0.0000	0.0000;
	65583	0	0	162.49	-42.54	1.0398	418.44	0	348.7	166.13	0	0	0	0	0	0	0	0	0	0	348.7	0.0000	0.0000	0.0000	0.0000;
	65586	2.9	1.35	1.35	-0.35	1.041	3.48	1	2.9	0.85	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65586	2.9	1.35	1.35	-0.35	1.041	3.48	1	2.9	0.46	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65588	2.9	-0.35	1.35	-0.35	1.042	3.48	1	2.9	0.68	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65588	2.9	-0.35	1.35	-0.35	1.042	3.48	1	2.9	1.06	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65589	2.9	1.35	1.35	-0.35	1.04	3.48	1	2.9	0.81	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65590	2.9	1.35	1.35	-0.35	1.04	3.48	1	2.9	0.42	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65596	2.7	-0.23	1.37	-0.3	1.0405	3.24	1	2.7	0.98	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65596	2.7	-0.23	1.37	-0.3	1.0405	3.24	1	2.7	0.78	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65597	2.7	-0.17	1.37	-0.3	1.0405	3.24	1	2.7	0.75	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65597	2.7	-0.17	1.37	-0.3	1.0405	3.24	1	2.7	0.63	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65601	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.34	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65602	2	-0.24	0.93	-0.24	1.04	2.4	1	2	1	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65609	0	0	100.15	-67.71	1.0427	564.24	0	470.2	108.37	0	0	0	0	0	0	0	0	0	0	470.2	0.0000	0.0000	0.0000	0.0000;
	65612	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.12	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65612	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.16	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65613	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.36	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65614	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.14	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65619	3.06	-0.37	1.43	-0.37	1.0365	3.68	1	3.07	1.45	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65619	3.06	-0.37	1.43	-0.37	1.0365	3.68	1	3.07	0.97	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65620	3.06	-0.37	1.43	-0.37	1.0365	3.68	1	3.07	0.7	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65620	0.5	-0.06	0.23	-0.06	1.0365	0.6	1	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	65621	0.5	-0.06	0.23	-0.06	1.034	0.6	1	0.5	0.15	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	65624	0	0	0.49	-0.13	1.04	1.26	0	1.05	0.15	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	65624	0	0	0.49	-0.13	1.04	1.26	0	1.05	0.22	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	65625	0	0	0.49	-0.13	1.039	1.26	0	1.05	0.18	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	65625	0	0	0.49	-0.13	1.039	1.26	0	1.05	0.25	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	65625	1.5	-0.18	0.7	-0.18	1.039	1.8	1	1.5	0.57	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	65628	49.94	10.65	10.65	-7.2	1.0475	60	1	50	21.97	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	65636	1266.19	231.72	466.51	-103.95	1.0474	1521.24	1	1267.7	538.13	0	0	0	0	0	0	0	0	0	0	1267.7	0.0000	0.0000	0.0000	0.0000;
	65642	121.55	37.57	61.95	-13.51	1.051	146.04	1	121.7	36.05	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65643	121.55	26	61.95	-13.51	1.051	146.04	1	121.7	27.05	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65644	121.55	61.95	61.95	-13.51	1.051	146.04	1	121.7	15.31	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65645	121.55	26.64	61.95	-13.51	1.051	146.04	1	121.7	51.37	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65646	121.55	31.2	61.95	-13.51	1.051	146.04	1	121.7	12.7	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65647	121.55	21.85	61.95	-13.51	1.051	146.04	1	121.7	23.89	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65652	12.49	-0.77	2.66	-1.8	1.006	15	1	12.5	5.86	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	65655	98.78	-14.24	21.07	-14.24	1.04	118.68	1	98.9	18.04	0	0	0	0	0	0	0	0	0	0	98.9	0.0000	0.0000	0.0000	0.0000;
	65662	124.88	52.36	63.64	-13.88	1.0385	150.04	1	125.03	52.2	0	0	0	0	0	0	0	0	0	0	125.0333	0.0000	0.0000	0.0000	0.0000;
	65663	124.88	38.3	63.64	-13.88	1.0385	150.04	1	125.03	17.92	0	0	0	0	0	0	0	0	0	0	125.0333	0.0000	0.0000	0.0000	0.0000;
	65664	124.88	37.37	63.64	-13.88	1.0385	150.04	1	125.03	32.62	0	0	0	0	0	0	0	0	0	0	125.0333	0.0000	0.0000	0.0000	0.0000;
	65669	0	0	26.88	-5.86	1.04	63.36	0	52.8	15.6	0	0	0	0	0	0	0	0	0	0	52.8	0.0000	0.0000	0.0000	0.0000;
	65670	52.74	10.51	26.88	-5.86	1.013	63.36	1	52.8	11.6	0	0	0	0	0	0	0	0	0	0	52.8	0.0000	0.0000	0.0000	0.0000;
	65671	52.74	8.51	26.88	-5.86	1.013	63.36	1	52.8	26.01	0	0	0	0	0	0	0	0	0	0	52.8	0.0000	0.0000	0.0000	0.0000;
	65674	4.33	2.21	2.21	-0.48	1.04	5.2	1	4.33	0.84	0	0	0	0	0	0	0	0	0	0	4.3333	0.0000	0.0000	0.0000	0.0000;
	65675	4.33	-0.04	2.21	-0.48	1.04	5.2	1	4.33	2.11	0	0	0	0	0	0	0	0	0	0	4.3333	0.0000	0.0000	0.0000	0.0000;
	65676	4.33	-0.04	2.21	-0.48	1.04	5.2	1	4.33	1.06	0	0	0	0	0	0	0	0	0	0	4.3333	0.0000	0.0000	0.0000	0.0000;
	65682	0	0	0.64	-0.17	1.04	1.65	0	1.37	0.6	0	0	0	0	0	0	0	0	0	0	1.375	0.0000	0.0000	0.0000	0.0000;
	65682	0	0	0.64	-0.17	1.04	1.65	0	1.37	0.37	0	0	0	0	0	0	0	0	0	0	1.375	0.0000	0.0000	0.0000	0.0000;
	65683	0	0	0.64	-0.17	1.04	1.65	0	1.37	0.15	0	0	0	0	0	0	0	0	0	0	1.375	0.0000	0.0000	0.0000	0.0000;
	65683	0	0	0.64	-0.17	1.04	1.65	0	1.37	0.39	0	0	0	0	0	0	0	0	0	0	1.375	0.0000	0.0000	0.0000	0.0000;
	65689	70.92	19.19	36.14	-7.88	1.028	85.2	1	71	30.37	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	65690	70.92	24.28	36.14	-7.88	1.028	85.2	1	71	11.85	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	65691	70.92	20.13	36.14	-7.88	1.0325	85.2	1	71	25.62	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	65697	0	0	23.86	-16.13	1.04	134.4	0	112	44.31	0	0	0	0	0	0	0	0	0	0	112	0.0000	0.0000	0.0000	0.0000;
	65705	188.44	31.95	87.92	-23.02	1.05	226.4	1	188.67	82.58	0	0	0	0	0	0	0	0	0	0	188.6667	0.0000	0.0000	0.0000	0.0000;
	65706	188.44	36.6	87.92	-23.02	1.051	226.4	1	188.67	52.27	0	0	0	0	0	0	0	0	0	0	188.6667	0.0000	0.0000	0.0000	0.0000;
	65707	188.44	34.83	87.92	-23.02	1.051	226.4	1	188.67	64.63	0	0	0	0	0	0	0	0	0	0	188.6667	0.0000	0.0000	0.0000	0.0000;
	65713	91.19	27.7	46.47	-10.13	1.0315	109.56	1	91.3	15.04	0	0	0	0	0	0	0	0	0	0	91.3	0.0000	0.0000	0.0000	0.0000;
	65714	91.19	32.67	46.47	-10.13	1.0315	109.56	1	91.3	10.14	0	0	0	0	0	0	0	0	0	0	91.3	0.0000	0.0000	0.0000	0.0000;
	65715	91.19	30.07	46.47	-10.13	1.0315	109.56	1	91.3	11.52	0	0	0	0	0	0	0	0	0	0	91.3	0.0000	0.0000	0.0000	0.0000;
	65716	91.19	32.99	46.47	-10.13	1.029	109.56	1	91.3	18.17	0	0	0	0	0	0	0	0	0	0	91.3	0.0000	0.0000	0.0000	0.0000;
	65719	3.18	-0.35	1.62	-0.35	1.04	3.82	1	3.18	0.87	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.01	1.62	-0.35	1.045	3.82	1	3.18	0.53	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.01	1.62	-0.35	1.045	3.82	1	3.18	0.99	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.01	1.62	-0.35	1.045	3.82	1	3.18	1.52	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.01	1.62	-0.35	1.045	3.82	1	3.18	1.07	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.01	1.62	-0.35	1.045	3.82	1	3.18	1.49	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.2	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.38	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.1	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.18	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.28	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.38	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65728	1.95	0.55	0.91	-0.24	1.0425	2.34	1	1.95	0.59	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65728	1.95	0.55	0.91	-0.24	1.0425	2.34	1	1.95	0.27	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65729	1.95	0.51	0.91	-0.24	1.0425	2.34	1	1.95	0.65	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65729	1.95	0.51	0.91	-0.24	1.0425	2.34	1	1.95	0.24	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65730	1.95	0.29	0.91	-0.24	1.04	2.34	1	1.95	0.47	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65730	1.95	0.29	0.91	-0.24	1.04	2.34	1	1.95	0.54	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65735	0	0	121.63	-31.84	1.037	313.2	0	261	90.7	0	0	0	0	0	0	0	0	0	0	261	0.0000	0.0000	0.0000	0.0000;
	65740	1.71	-0.21	0.8	-0.21	1.04	2.06	1	1.72	0.29	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65741	1.71	-0.21	0.8	-0.21	1.04	2.06	1	1.72	0.47	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65743	1.71	-0.21	0.8	-0.21	1.033	2.06	1	1.72	0.45	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65744	1.71	0.43	0.8	-0.21	1.0285	2.06	1	1.72	0.81	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65744	1.71	0.43	0.8	-0.21	1.0285	2.06	1	1.72	0.49	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65745	1.71	0.8	0.8	-0.21	1.0365	2.06	1	1.72	0.56	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65751	100.38	21.41	21.41	-14.47	1.045	120.6	1	100.5	34.21	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	65752	100.38	21.41	21.41	-14.47	1.045	120.6	1	100.5	37.66	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	65755	44.3	20.67	20.67	-5.41	1.043	53.22	1	44.35	6.46	0	0	0	0	0	0	0	0	0	0	44.35	0.0000	0.0000	0.0000	0.0000;
	65756	44.3	-5.41	20.67	-5.41	1.043	53.22	1	44.35	8.36	0	0	0	0	0	0	0	0	0	0	44.35	0.0000	0.0000	0.0000	0.0000;
	65761	0	0	0.51	-0.11	1.04	1.2	0	1	0.25	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65761	0	0	0.51	-0.11	1.04	1.2	0	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65761	0	0	0.51	-0.11	1.04	1.2	0	1	0.45	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65761	0	0	0.51	-0.11	1.04	1.2	0	1	0.18	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65767	119.41	9.26	55.71	-14.59	1.0529	143.46	1	119.55	15.1	0	0	0	0	0	0	0	0	0	0	119.55	0.0000	0.0000	0.0000	0.0000;
	65768	119.41	9.26	55.71	-14.59	1.0529	143.46	1	119.55	35.52	0	0	0	0	0	0	0	0	0	0	119.55	0.0000	0.0000	0.0000	0.0000;
	65775	29.31	11.39	14.94	-3.26	1.05	35.22	1	29.35	14.21	0	0	0	0	0	0	0	0	0	0	29.35	0.0000	0.0000	0.0000	0.0000;
	65775	29.31	11.39	14.94	-3.26	1.05	35.22	1	29.35	11.09	0	0	0	0	0	0	0	0	0	0	29.35	0.0000	0.0000	0.0000	0.0000;
	65780	55.17	28.11	28.11	-6.13	1.0525	66.28	1	55.23	10.17	0	0	0	0	0	0	0	0	0	0	55.2333	0.0000	0.0000	0.0000	0.0000;
	65781	55.17	28.11	28.11	-6.13	1.0575	66.28	1	55.23	26.98	0	0	0	0	0	0	0	0	0	0	55.2333	0.0000	0.0000	0.0000	0.0000;
	65782	0	0	28.11	-6.13	1.04	66.28	0	55.23	21.48	0	0	0	0	0	0	0	0	0	0	55.2333	0.0000	0.0000	0.0000	0.0000;
	65786	171.79	-19.09	87.55	-19.09	1.03	206.4	1	172	43.12	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	65788	12.58	6.41	6.41	-1.4	1.0415	15.12	1	12.6	3.53	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65788	12.58	6.41	6.41	-1.4	1.0415	15.12	1	12.6	4.36	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65789	12.58	2.73	6.41	-1.4	1.039	15.12	1	12.6	1.88	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65789	12.58	2.73	6.41	-1.4	1.039	15.12	1	12.6	1.37	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65789	12.58	2.73	6.41	-1.4	1.039	15.12	1	12.6	1.99	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65789	12.58	2.73	6.41	-1.4	1.039	15.12	1	12.6	5.97	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65795	97.78	-10.87	49.83	-10.87	1.04	117.48	1	97.9	16.84	0	0	0	0	0	0	0	0	0	0	97.9	0.0000	0.0000	0.0000	0.0000;
	65799	3.56	-0.4	1.82	-0.4	1.038	4.28	1	3.57	1.41	0	0	0	0	0	0	0	0	0	0	3.5667	0.0000	0.0000	0.0000	0.0000;
	65800	3.56	-0.24	1.82	-0.4	1.04	4.28	1	3.57	1.34	0	0	0	0	0	0	0	0	0	0	3.5667	0.0000	0.0000	0.0000	0.0000;
	65801	3.56	-0.24	1.82	-0.4	1.04	4.28	1	3.57	0.89	0	0	0	0	0	0	0	0	0	0	3.5667	0.0000	0.0000	0.0000	0.0000;
	65805	3.06	1.43	1.43	-0.37	1.048	3.68	1	3.07	0.55	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65806	3.06	1.43	1.43	-0.37	1.0465	3.68	1	3.07	1.42	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65806	3.06	1.43	1.43	-0.37	1.0465	3.68	1	3.07	1.5	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65807	3.06	0.08	1.43	-0.37	1.051	3.68	1	3.07	1.41	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65807	3.06	0.08	1.43	-0.37	1.051	3.68	1	3.07	1	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65807	3.06	0.08	1.43	-0.37	1.051	3.68	1	3.07	0.56	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65810	14.98	-1.67	7.64	-1.67	1.038	18	1	15	1.95	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	65814	1.7	0.79	0.79	-0.21	1.0335	2.04	1	1.7	0.68	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65814	1.7	0.79	0.79	-0.21	1.0335	2.04	1	1.7	0.39	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65815	1.7	0.79	0.79	-0.21	1.036	2.04	1	1.7	0.19	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65816	1.7	0.24	0.79	-0.21	1.055	2.04	1	1.7	0.19	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65816	1.7	0.24	0.79	-0.21	1.055	2.04	1	1.7	0.41	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65817	0	0	0.47	-0.12	1.04	1.2	0	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65822	113.86	58.03	58.03	-12.65	1.0725	136.8	1	114	37.69	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	65823	113.86	58.03	58.03	-12.65	1.075	136.8	1	114	34.59	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	65826	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.58	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65830	3.21	-0.39	1.5	-0.39	1.04	3.86	1	3.22	1.26	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65831	3.21	-0.39	1.5	-0.39	1.04	3.86	1	3.22	0.53	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65831	3.21	-0.39	1.5	-0.39	1.04	3.86	1	3.22	0.61	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65832	3.21	-0.39	1.5	-0.39	1.04	3.86	1	3.22	0.55	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65832	3.21	-0.39	1.5	-0.39	1.04	3.86	1	3.22	1.01	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65833	3.21	-0.39	1.5	-0.39	1.04	3.86	1	3.22	0.67	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65837	7.59	-0.84	3.87	-0.84	1.038	9.12	1	7.6	2.34	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	65837	7.59	-0.84	3.87	-0.84	1.038	9.12	1	7.6	1	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	65838	7.59	-0.84	3.87	-0.84	1.04	9.12	1	7.6	2.84	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	65841	2	0.61	1.02	-0.22	1.0425	2.4	1	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65841	2	0.61	1.02	-0.22	1.0425	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65848	210.42	367.67	367.67	-96.26	1.0124	946.8	1	789	210.41	0	0	0	0	0	0	0	0	0	0	789	0.0000	0.0000	0.0000	0.0000;
	65849	317.86	367.67	367.67	-96.26	1.0079	946.8	1	789	317.85	0	0	0	0	0	0	0	0	0	0	789	0.0000	0.0000	0.0000	0.0000;
	65853	0.52	0.05	0.24	-0.06	1.04	0.62	1	0.52	0.1	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65854	0.52	0.05	0.24	-0.06	1.04	0.62	1	0.52	0.06	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65856	0.52	0.24	0.24	-0.06	1.05	0.62	1	0.52	0.22	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65856	0.52	0.24	0.24	-0.06	1.05	0.62	1	0.52	0.21	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65857	0.52	0.24	0.24	-0.06	1.0625	0.62	1	0.52	0.22	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65861	19.98	-2.22	10.18	-2.22	1.039	24	1	20	5.2	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65866	89.89	45.81	45.81	-9.99	1.044	108	1	90	27.04	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	65874	2.86	0.25	1.34	-0.35	1.04	3.44	1	2.87	1.13	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65874	2.86	0.25	1.34	-0.35	1.04	3.44	1	2.87	0.52	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65875	2.86	0.1	1.34	-0.35	1.04	3.44	1	2.87	0.3	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65875	2.86	0.1	1.34	-0.35	1.04	3.44	1	2.87	1.28	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65876	2.86	0.1	1.34	-0.35	1.04	3.44	1	2.87	1.22	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65876	2.86	0.1	1.34	-0.35	1.04	3.44	1	2.87	1.26	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65880	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.49	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65880	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65883	2	0.93	0.93	-0.24	1.024	2.4	1	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65884	2	0.93	0.93	-0.24	1.024	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65884	0	0	0.33	-0.09	1.024	0.84	0	0.7	0.23	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	65887	3.7	-0.41	1.88	-0.41	1.04	4.44	1	3.7	1.01	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	65887	3.7	-0.41	1.88	-0.41	1.04	4.44	1	3.7	1.81	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	65887	3.7	-0.41	1.88	-0.41	1.04	4.44	1	3.7	0.43	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	65889	19.98	9.78	10.18	-2.22	1.0425	24	1	20	2.24	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	0	0	0.61	-0.13	1.049	1.44	0	1.2	0.16	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65890	19.98	-0.93	10.18	-2.22	1.049	24	1	20	5.39	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	19.98	-0.93	10.18	-2.22	1.049	24	1	20	7.88	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	19.98	-0.93	10.18	-2.22	1.049	24	1	20	3.95	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	19.98	-0.93	10.18	-2.22	1.049	24	1	20	9.92	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	19.98	-0.93	10.18	-2.22	1.049	24	1	20	8.88	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65898	167.7	35.55	35.76	-24.18	1.05	201.48	1	167.9	81.49	0	0	0	0	0	0	0	0	0	0	167.9	0.0000	0.0000	0.0000	0.0000;
	65901	49.94	-7.2	10.65	-7.2	1.04	60	1	50	15.08	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	65906	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.44	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	65907	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.83	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	65909	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.98	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	65916	115.46	-12.83	58.84	-12.83	1.038	138.72	1	115.6	35.39	0	0	0	0	0	0	0	0	0	0	115.6	0.0000	0.0000	0.0000	0.0000;
	65920	4.39	0.67	2.24	-0.49	1.0425	5.28	1	4.4	2.17	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	65930	0	0	42.81	-28.94	1.0409	241.2	0	201	26.16	0	0	0	0	0	0	0	0	0	0	201	0.0000	0.0000	0.0000	0.0000;
	65936	49.94	23.46	25.45	-5.55	1.063	60	1	50	18.36	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	65941	148.82	18.37	75.84	-16.54	1.002	178.8	1	149	66.64	0	0	0	0	0	0	0	0	0	0	149	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.36	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.55	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.77	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.76	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.45	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.65	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65947	0	0	0.62	-0.16	1.04	1.59	0	1.32	0.36	0	0	0	0	0	0	0	0	0	0	1.325	0.0000	0.0000	0.0000	0.0000;
	65947	0	0	0.62	-0.16	1.04	1.59	0	1.32	0.65	0	0	0	0	0	0	0	0	0	0	1.325	0.0000	0.0000	0.0000	0.0000;
	65948	0	0	0.62	-0.16	1.04	1.59	0	1.32	0.2	0	0	0	0	0	0	0	0	0	0	1.325	0.0000	0.0000	0.0000	0.0000;
	65948	0	0	0.62	-0.16	1.04	1.59	0	1.32	0.58	0	0	0	0	0	0	0	0	0	0	1.325	0.0000	0.0000	0.0000	0.0000;
	65955	1.66	-0.2	0.78	-0.2	1.04	2	1	1.67	0.4	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	65956	1.66	-0.2	0.78	-0.2	1.04	2	1	1.67	0.59	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	65958	1.66	-0.2	0.78	-0.2	1.04	2	1	1.67	0.76	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	65962	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.56	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65962	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.49	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65963	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.47	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65963	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.35	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65964	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.31	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65965	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.49	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65969	19.58	9.98	9.98	-2.18	1.0725	23.52	1	19.6	4.85	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	65969	19.58	9.98	9.98	-2.18	1.0725	23.52	1	19.6	7.3	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	65972	71.71	36.55	36.55	-7.97	1.0445	86.16	1	71.8	27.44	0	0	0	0	0	0	0	0	0	0	71.8	0.0000	0.0000	0.0000	0.0000;
	65972	71.71	36.55	36.55	-7.97	1.0445	86.16	1	71.8	17.12	0	0	0	0	0	0	0	0	0	0	71.8	0.0000	0.0000	0.0000	0.0000;
	65979	103.88	-14.98	22.15	-14.98	1.04	124.8	1	104	40.06	0	0	0	0	0	0	0	0	0	0	104	0.0000	0.0000	0.0000	0.0000;
	65984	3.65	-0.35	1.86	-0.41	1.036	4.38	1	3.65	1.49	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65984	3.65	-0.35	1.86	-0.41	1.036	4.38	1	3.65	1.05	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65985	3.65	-0.4	1.86	-0.41	1.036	4.38	1	3.65	1.53	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65985	3.65	-0.4	1.86	-0.41	1.036	4.38	1	3.65	1.25	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65986	3.65	-0.38	1.86	-0.41	1.036	4.38	1	3.65	0.67	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65986	3.65	-0.38	1.86	-0.41	1.036	4.38	1	3.65	0.72	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65990	4.99	2.55	2.55	-0.55	1.04	6	1	5	2.01	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	65990	4.99	2.55	2.55	-0.55	1.04	6	1	5	1.48	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	65993	4.39	-0.49	2.24	-0.49	1.038	5.28	1	4.4	1.39	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	65997	13.98	-1.55	7.13	-1.55	1.04	16.8	1	14	5.61	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	66002	262.69	60.43	133.87	-29.19	1.055	315.6	1	263	57.45	0	0	0	0	0	0	0	0	0	0	263	0.0000	0.0000	0.0000	0.0000;
	66003	262.69	60.43	133.87	-29.19	1.0623	315.6	1	263	39.14	0	0	0	0	0	0	0	0	0	0	263	0.0000	0.0000	0.0000	0.0000;
	67402	1.24	0.09	0.58	-0.15	1.047	1.49	1	1.24	0.6	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67402	1.24	0.09	0.58	-0.15	1.047	1.49	1	1.24	0.32	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67403	1.24	0.58	0.58	-0.15	1.045	1.49	1	1.24	0.6	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67403	1.24	0.58	0.58	-0.15	1.045	1.49	1	1.24	0.32	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67404	1.24	0.58	0.58	-0.15	1.045	1.49	1	1.24	0.2	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67408	0	0	0.04	-0	1.041	0.12	0	0.1	0.01	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	67408	0.1	0.04	0.04	-0	1.041	0.12	1	0.1	0.04	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	67408	2.8	1.08	1.08	-0.14	1.041	3.36	1	2.8	1.01	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	67408	2.8	1.08	1.08	-0.14	1.041	3.36	1	2.8	0.78	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	67408	2.8	1.08	1.08	-0.14	1.041	3.36	1	2.8	0.35	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	67413	1.87	0.95	0.95	-0.21	1.04	2.25	1	1.88	0.9	0	0	0	0	0	0	0	0	0	0	1.875	0.0000	0.0000	0.0000	0.0000;
	67414	1.87	0.95	0.95	-0.21	1.04	2.25	1	1.88	0.29	0	0	0	0	0	0	0	0	0	0	1.875	0.0000	0.0000	0.0000	0.0000;
	67416	1.87	0.95	0.95	-0.21	1.047	2.25	1	1.88	0.27	0	0	0	0	0	0	0	0	0	0	1.875	0.0000	0.0000	0.0000	0.0000;
	67416	1.87	0.95	0.95	-0.21	1.047	2.25	1	1.88	0.62	0	0	0	0	0	0	0	0	0	0	1.875	0.0000	0.0000	0.0000	0.0000;
	67422	114.21	53.29	53.29	-13.95	1.0265	137.22	1	114.35	35.44	0	0	0	0	0	0	0	0	0	0	114.35	0.0000	0.0000	0.0000	0.0000;
	67423	114.21	53.29	53.29	-13.95	1.0265	137.22	1	114.35	20	0	0	0	0	0	0	0	0	0	0	114.35	0.0000	0.0000	0.0000	0.0000;
	67431	56.63	26.42	26.42	-6.92	1.04	68.04	1	56.7	10.45	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	67435	1.45	0.05	0.68	-0.18	1.04	1.74	1	1.45	0.24	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67436	1.45	0.07	0.68	-0.18	1.04	1.74	1	1.45	0.35	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67436	1.45	0.07	0.68	-0.18	1.04	1.74	1	1.45	0.59	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67437	1.45	0.34	0.68	-0.18	1.04	1.74	1	1.45	0.71	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67443	10.79	4.15	4.15	-0.53	1.04	12.96	1	10.8	4.51	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	67444	0	0	4.15	-0.53	1.04	12.96	0	10.8	3.19	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	67448	0	0	0.22	-0.06	1.04	0.57	0	0.47	0.09	0	0	0	0	0	0	0	0	0	0	0.475	0.0000	0.0000	0.0000	0.0000;
	67448	0	0	0.22	-0.06	1.04	0.57	0	0.47	0.14	0	0	0	0	0	0	0	0	0	0	0.475	0.0000	0.0000	0.0000	0.0000;
	67449	0	0	0.22	-0.06	1.04	0.57	0	0.47	0.12	0	0	0	0	0	0	0	0	0	0	0.475	0.0000	0.0000	0.0000	0.0000;
	67449	0	0	0.22	-0.06	1.04	0.57	0	0.47	0.1	0	0	0	0	0	0	0	0	0	0	0.475	0.0000	0.0000	0.0000	0.0000;
	67452	79.8	17.02	17.02	-11.51	1.044	95.88	1	79.9	21.65	0	0	0	0	0	0	0	0	0	0	79.9	0.0000	0.0000	0.0000	0.0000;
	67459	13.08	5.03	5.03	-0.64	1.038	15.72	1	13.1	5.11	0	0	0	0	0	0	0	0	0	0	13.1	0.0000	0.0000	0.0000	0.0000;
	67459	13.08	5.03	5.03	-0.64	1.038	15.72	1	13.1	4.58	0	0	0	0	0	0	0	0	0	0	13.1	0.0000	0.0000	0.0000	0.0000;
	67464	4.34	0.9	2.21	-0.48	1.02	5.22	1	4.35	1.29	0	0	0	0	0	0	0	0	0	0	4.35	0.0000	0.0000	0.0000	0.0000;
	67464	4.34	0.9	2.21	-0.48	1.02	5.22	1	4.35	1.28	0	0	0	0	0	0	0	0	0	0	4.35	0.0000	0.0000	0.0000	0.0000;
	67468	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.19	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	67469	0	0	0.3	-0.08	1.04	0.78	0	0.65	0.16	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67470	0	0	0.3	-0.08	1.04	0.78	0	0.65	0.18	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67478	172.29	87.8	87.8	-19.15	1.061	207	1	172.5	57.9	0	0	0	0	0	0	0	0	0	0	172.5	0.0000	0.0000	0.0000	0.0000;
	67479	172.29	87.8	87.8	-19.15	1.06	207	1	172.5	32.01	0	0	0	0	0	0	0	0	0	0	172.5	0.0000	0.0000	0.0000	0.0000;
	67482	0.1	-0.01	0.05	-0.01	1.04	0.12	1	0.1	0.04	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	67482	3.63	-0.44	1.69	-0.44	1.04	4.36	1	3.63	1.26	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	0.36	1.69	-0.44	1.0405	4.36	1	3.63	1.68	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	0.36	1.69	-0.44	1.0405	4.36	1	3.63	1.5	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	0.36	1.69	-0.44	1.0405	4.36	1	3.63	0.84	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	0.36	1.69	-0.44	1.0405	4.36	1	3.63	1.27	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	0.36	1.69	-0.44	1.0405	4.36	1	3.63	1.04	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67487	56.63	-6.92	26.42	-6.92	1.04	68.04	1	56.7	27.04	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	67497	0	0	16.93	-2.16	1.04	52.92	0	44.1	18.27	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	67498	44.05	-2.16	16.93	-2.16	1.04	52.92	1	44.1	10.28	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	67500	44.05	16.22	16.93	-2.16	1.0045	52.92	1	44.1	9.78	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	67504	1.8	-0.22	0.84	-0.22	1.0405	2.16	1	1.8	0.57	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	67504	0	0	0.23	-0.06	1.0405	0.6	0	0.5	0.08	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	67507	59.33	12.65	12.65	-8.55	1.0435	71.28	1	59.4	17.15	0	0	0	0	0	0	0	0	0	0	59.4	0.0000	0.0000	0.0000	0.0000;
	67514	26.97	13.74	13.74	-3	1.04	32.4	1	27	5.34	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	67518	3.5	1.63	1.63	-0.43	1.0475	4.2	1	3.5	1.22	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	67523	43.28	12.95	20.19	-5.29	1.048	52	1	43.33	18.81	0	0	0	0	0	0	0	0	0	0	43.3333	0.0000	0.0000	0.0000	0.0000;
	67523	43.28	12.95	20.19	-5.29	1.048	52	1	43.33	4.6	0	0	0	0	0	0	0	0	0	0	43.3333	0.0000	0.0000	0.0000	0.0000;
	67524	43.28	-5.29	20.19	-5.29	1.0345	52	1	43.33	10.35	0	0	0	0	0	0	0	0	0	0	43.3333	0.0000	0.0000	0.0000	0.0000;
	67528	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.33	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	67529	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.13	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	67531	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	67534	74.71	-10.77	15.93	-10.77	1.04	89.76	1	74.8	31.79	0	0	0	0	0	0	0	0	0	0	74.8	0.0000	0.0000	0.0000	0.0000;
	67536	0	0	0.13	-0.09	1.0425	0.72	0	0.6	0.27	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67536	0.6	-0.09	0.13	-0.09	1.0425	0.72	1	0.6	0.15	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67541	2.9	-0.35	1.35	-0.35	1.0425	3.48	1	2.9	1.03	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	67544	0	0	8.63	-5.83	1.04	48.6	0	40.5	13.95	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	67548	1.45	0.68	0.68	-0.18	1.027	1.74	1	1.45	0.62	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67548	1.45	0.68	0.68	-0.18	1.027	1.74	1	1.45	0.65	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67549	1.45	0.52	0.68	-0.18	1.027	1.74	1	1.45	0.28	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67549	1.45	0.52	0.68	-0.18	1.027	1.74	1	1.45	0.49	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67553	0	0	0.31	-0.07	1.04	0.72	0	0.6	0.17	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67553	0	0	0.31	-0.07	1.04	0.72	0	0.6	0.09	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67553	0.85	0.43	0.43	-0.09	1.04	1.02	1	0.85	0.2	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	67553	0.85	0.43	0.43	-0.09	1.04	1.02	1	0.85	0.22	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	67553	0.85	0.43	0.43	-0.09	1.04	1.02	1	0.85	0.12	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	67553	0.85	0.43	0.43	-0.09	1.04	1.02	1	0.85	0.36	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	67556	0.9	0.46	0.46	-0.1	1.04	1.08	1	0.9	0.34	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	67556	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.22	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	67556	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.42	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	67556	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.38	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	67556	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.28	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	67558	82.27	41.92	41.92	-9.14	1.049	98.84	1	82.37	31.82	0	0	0	0	0	0	0	0	0	0	82.3667	0.0000	0.0000	0.0000	0.0000;
	67558	82.27	41.92	41.92	-9.14	1.049	98.84	1	82.37	32.31	0	0	0	0	0	0	0	0	0	0	82.3667	0.0000	0.0000	0.0000	0.0000;
	67558	82.27	41.92	41.92	-9.14	1.049	98.84	1	82.37	16.06	0	0	0	0	0	0	0	0	0	0	82.3667	0.0000	0.0000	0.0000	0.0000;
	67565	1.4	-0.17	0.65	-0.17	1.038	1.68	1	1.4	0.24	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	67565	1.4	-0.17	0.65	-0.17	1.038	1.68	1	1.4	0.38	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	67566	1.4	-0.17	0.65	-0.17	1.038	1.68	1	1.4	0.68	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	67567	1.4	-0.17	0.65	-0.17	1.038	1.68	1	1.4	0.39	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	67567	1.4	-0.17	0.65	-0.17	1.038	1.68	1	1.4	0.2	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	67568	0	0	0.35	-0.09	1.04	0.9	0	0.75	0.36	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	67568	0	0	0.35	-0.09	1.04	0.9	0	0.75	0.18	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	67574	501.4	184.74	184.74	-41.16	1.0672	602.4	1	502	100.69	0	0	0	0	0	0	0	0	0	0	502	0.0000	0.0000	0.0000	0.0000;
	67577	2.35	-0.29	1.1	-0.29	1.038	2.82	1	2.35	0.96	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	67577	2.35	-0.29	1.1	-0.29	1.038	2.82	1	2.35	0.96	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	67580	0	0	0.58	-0.07	1.0445	1.8	0	1.5	0.37	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	67580	22.47	8.64	8.64	-1.1	1.0445	27	1	22.5	7.94	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	67584	0	0	0.3	-0.08	1.04	0.78	0	0.65	0.19	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67584	0	0	0.3	-0.08	1.04	0.78	0	0.65	0.23	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67585	0	0	0.15	-0.04	1.04	0.39	0	0.33	0.08	0	0	0	0	0	0	0	0	0	0	0.325	0.0000	0.0000	0.0000	0.0000;
	67585	0	0	0.15	-0.04	1.04	0.39	0	0.33	0.14	0	0	0	0	0	0	0	0	0	0	0.325	0.0000	0.0000	0.0000	0.0000;
	67586	0	0	0.15	-0.04	1.04	0.39	0	0.33	0.12	0	0	0	0	0	0	0	0	0	0	0.325	0.0000	0.0000	0.0000	0.0000;
	67586	0	0	0.15	-0.04	1.04	0.39	0	0.33	0.05	0	0	0	0	0	0	0	0	0	0	0.325	0.0000	0.0000	0.0000	0.0000;
	67589	64.92	30.29	30.29	-7.93	1.04	78	1	65	20.45	0	0	0	0	0	0	0	0	0	0	65	0.0000	0.0000	0.0000	0.0000;
	67589	64.92	30.29	30.29	-7.93	1.04	78	1	65	6.99	0	0	0	0	0	0	0	0	0	0	65	0.0000	0.0000	0.0000	0.0000;
	67596	47.54	16.74	24.23	-5.28	1.048	57.12	1	47.6	9.07	0	0	0	0	0	0	0	0	0	0	47.6	0.0000	0.0000	0.0000	0.0000;
	67596	47.54	16.74	24.23	-5.28	1.048	57.12	1	47.6	8.42	0	0	0	0	0	0	0	0	0	0	47.6	0.0000	0.0000	0.0000	0.0000;
	67597	47.54	23.74	24.23	-5.28	1.048	57.12	1	47.6	17.73	0	0	0	0	0	0	0	0	0	0	47.6	0.0000	0.0000	0.0000	0.0000;
	67600	0	0	0.27	-0.07	1.04	0.69	0	0.58	0.19	0	0	0	0	0	0	0	0	0	0	0.575	0.0000	0.0000	0.0000	0.0000;
	67600	0	0	0.27	-0.07	1.04	0.69	0	0.58	0.26	0	0	0	0	0	0	0	0	0	0	0.575	0.0000	0.0000	0.0000	0.0000;
	67600	0	0	0.27	-0.07	1.04	0.69	0	0.58	0.15	0	0	0	0	0	0	0	0	0	0	0.575	0.0000	0.0000	0.0000	0.0000;
	67600	0	0	0.27	-0.07	1.04	0.69	0	0.58	0.23	0	0	0	0	0	0	0	0	0	0	0.575	0.0000	0.0000	0.0000	0.0000;
	67607	0	0	19.2	-2.45	1.04	60	0	50	23.14	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	67610	1.2	-0.15	0.56	-0.15	1.0425	1.44	1	1.2	0.39	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	67610	1.2	-0.15	0.56	-0.15	1.0425	1.44	1	1.2	0.17	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	67610	1.2	-0.15	0.56	-0.15	1.0425	1.44	1	1.2	0.59	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	67612	1.22	-0.14	0.62	-0.14	1.04	1.47	1	1.22	0.32	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	67612	1.22	-0.14	0.62	-0.14	1.04	1.47	1	1.22	0.55	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	67612	1.22	-0.14	0.62	-0.14	1.04	1.47	1	1.22	0.38	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	67612	1.22	-0.14	0.62	-0.14	1.04	1.47	1	1.22	0.41	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	67615	1.02	-0.11	0.52	-0.11	1.034	1.23	1	1.03	0.29	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	67615	0	0	0.52	-0.11	1.034	1.23	0	1.03	0.2	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	67616	1.02	-0.11	0.52	-0.11	1.034	1.23	1	1.03	0.2	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	67616	1.02	-0.11	0.52	-0.11	1.034	1.23	1	1.03	0.14	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	67617	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.12	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	67617	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.28	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	67621	2.12	-0.24	1.08	-0.24	1	2.55	1	2.13	0.9	0	0	0	0	0	0	0	0	0	0	2.125	0.0000	0.0000	0.0000	0.0000;
	67622	2.12	-0.24	1.08	-0.24	1.006	2.55	1	2.13	0.33	0	0	0	0	0	0	0	0	0	0	2.125	0.0000	0.0000	0.0000	0.0000;
	67622	2.12	-0.24	1.08	-0.24	1.006	2.55	1	2.13	0.67	0	0	0	0	0	0	0	0	0	0	2.125	0.0000	0.0000	0.0000	0.0000;
	67623	2.12	-0.24	1.08	-0.24	1.006	2.55	1	2.13	0.53	0	0	0	0	0	0	0	0	0	0	2.125	0.0000	0.0000	0.0000	0.0000;
	67634	59.93	12.78	12.78	-8.64	1.0425	72	1	60	15.27	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	67639	3.11	-0.35	1.59	-0.35	1.045	3.74	1	3.12	0.6	0	0	0	0	0	0	0	0	0	0	3.1167	0.0000	0.0000	0.0000	0.0000;
	67639	3.11	-0.35	1.59	-0.35	1.045	3.74	1	3.12	0.64	0	0	0	0	0	0	0	0	0	0	3.1167	0.0000	0.0000	0.0000	0.0000;
	67639	3.11	-0.35	1.59	-0.35	1.045	3.74	1	3.12	1.38	0	0	0	0	0	0	0	0	0	0	3.1167	0.0000	0.0000	0.0000	0.0000;
	67639	3.11	-0.35	1.59	-0.35	1.045	3.74	1	3.12	0.86	0	0	0	0	0	0	0	0	0	0	3.1167	0.0000	0.0000	0.0000	0.0000;
	67640	3.11	-0.35	1.59	-0.35	1.04	3.74	1	3.12	1.49	0	0	0	0	0	0	0	0	0	0	3.1167	0.0000	0.0000	0.0000	0.0000;
	67641	3.11	-0.35	1.59	-0.35	1.04	3.74	1	3.12	1.1	0	0	0	0	0	0	0	0	0	0	3.1167	0.0000	0.0000	0.0000	0.0000;
	67645	87.63	44.66	44.66	-9.74	1.043	105.28	1	87.73	40.12	0	0	0	0	0	0	0	0	0	0	87.7333	0.0000	0.0000	0.0000	0.0000;
	67645	87.63	44.66	44.66	-9.74	1.043	105.28	1	87.73	16.63	0	0	0	0	0	0	0	0	0	0	87.7333	0.0000	0.0000	0.0000	0.0000;
	67645	87.63	44.66	44.66	-9.74	1.043	105.28	1	87.73	22.04	0	0	0	0	0	0	0	0	0	0	87.7333	0.0000	0.0000	0.0000	0.0000;
	67649	32.63	16.63	16.63	-3.63	1.044	39.2	1	32.67	6.36	0	0	0	0	0	0	0	0	0	0	32.6667	0.0000	0.0000	0.0000	0.0000;
	67650	32.63	13.6	16.63	-3.63	1.044	39.2	1	32.67	8.53	0	0	0	0	0	0	0	0	0	0	32.6667	0.0000	0.0000	0.0000	0.0000;
	67650	32.63	13.6	16.63	-3.63	1.044	39.2	1	32.67	12.05	0	0	0	0	0	0	0	0	0	0	32.6667	0.0000	0.0000	0.0000	0.0000;
	67655	1.5	-0.18	0.7	-0.18	1.04	1.8	1	1.5	0.56	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	67655	4.49	-0.55	2.1	-0.55	1.04	5.4	1	4.5	2.22	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	67658	0.97	0.22	0.5	-0.11	1.04	1.17	1	0.98	0.35	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67658	0.97	0.22	0.5	-0.11	1.04	1.17	1	0.98	0.42	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67659	0.97	0.23	0.5	-0.11	1.04	1.17	1	0.98	0.21	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67659	0.97	0.23	0.5	-0.11	1.04	1.17	1	0.98	0.38	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67663	4.49	-0.5	2.29	-0.5	1.04	5.4	1	4.5	0.58	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	67664	4.49	-0.5	2.29	-0.5	1.04	5.4	1	4.5	1.9	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	67670	0	0	15.57	-10.53	1.04	87.72	0	73.1	18.31	0	0	0	0	0	0	0	0	0	0	73.1	0.0000	0.0000	0.0000	0.0000;
	67676	3.41	1.74	1.74	-0.38	1.0495	4.1	1	3.42	0.43	0	0	0	0	0	0	0	0	0	0	3.4167	0.0000	0.0000	0.0000	0.0000;
	67676	3.41	1.74	1.74	-0.38	1.0495	4.1	1	3.42	0.66	0	0	0	0	0	0	0	0	0	0	3.4167	0.0000	0.0000	0.0000	0.0000;
	67677	3.41	1.74	1.74	-0.38	1.0495	4.1	1	3.42	0.7	0	0	0	0	0	0	0	0	0	0	3.4167	0.0000	0.0000	0.0000	0.0000;
	67677	3.41	1.74	1.74	-0.38	1.0495	4.1	1	3.42	0.67	0	0	0	0	0	0	0	0	0	0	3.4167	0.0000	0.0000	0.0000	0.0000;
	67678	3.41	-0.38	1.74	-0.38	1.04	4.1	1	3.42	0.66	0	0	0	0	0	0	0	0	0	0	3.4167	0.0000	0.0000	0.0000	0.0000;
	67678	3.41	-0.38	1.74	-0.38	1.04	4.1	1	3.42	1.17	0	0	0	0	0	0	0	0	0	0	3.4167	0.0000	0.0000	0.0000	0.0000;
	67682	1.13	0.58	0.58	-0.13	1.04	1.36	1	1.13	0.22	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	67682	1.13	0.58	0.58	-0.13	1.04	1.36	1	1.13	0.5	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	67683	1.13	0.58	0.58	-0.13	1.04	1.36	1	1.13	0.33	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	67687	0	0	0.39	-0.1	1.04	1	0	0.83	0.18	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	67688	0.83	-0.08	0.39	-0.1	1.002	1	1	0.83	0.24	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	67688	0.83	-0.08	0.39	-0.1	1.002	1	1	0.83	0.25	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	67691	0	0	0.3	-0.08	1.048	0.76	0	0.63	0.29	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	67691	0	0	0.3	-0.08	1.048	0.76	0	0.63	0.2	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	67691	2.4	1.12	1.12	-0.29	1.048	2.88	1	2.4	0.55	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	67691	2.4	1.12	1.12	-0.29	1.048	2.88	1	2.4	0.93	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	67693	0	0	0.3	-0.08	1.0445	0.76	0	0.63	0.27	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	67693	2.4	1.12	1.12	-0.29	1.0445	2.88	1	2.4	1.06	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	67693	2.4	1.12	1.12	-0.29	1.0445	2.88	1	2.4	0.65	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	67693	2.4	1.12	1.12	-0.29	1.0445	2.88	1	2.4	1.15	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	67697	4.99	2.33	2.33	-0.61	1.0425	6	1	5	1.29	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	67702	247.66	317.49	317.49	-83.12	0.9881	817.56	1	681.3	140.26	0	0	0	0	0	0	0	0	0	0	681.3	0.0000	0.0000	0.0000	0.0000;
	67703	0	0	317.49	-83.12	1.0052	817.56	0	681.3	230.68	0	0	0	0	0	0	0	0	0	0	681.3	0.0000	0.0000	0.0000	0.0000;
	67707	39.95	14.77	20.36	-4.44	1.036	48	1	40	7.86	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	67712	39.95	-5.76	8.52	-5.76	1.04	48	1	40	9.05	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	67716	1.25	-0.15	0.58	-0.15	1.04	1.5	1	1.25	0.41	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	67717	1.25	-0.15	0.58	-0.15	1.04	1.5	1	1.25	0.48	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	67719	1.25	-0.15	0.58	-0.15	1.04	1.5	1	1.25	0.22	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	67719	1.25	-0.15	0.58	-0.15	1.04	1.5	1	1.25	0.54	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	67725	0	0	17.25	-11.66	1.04	97.2	0	81	18.23	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	67729	1.6	-0.05	0.81	-0.18	1.016	1.92	1	1.6	0.31	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67729	1.6	-0.05	0.81	-0.18	1.016	1.92	1	1.6	0.16	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67730	1.6	-0.07	0.81	-0.18	1.016	1.92	1	1.6	0.27	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67733	4.1	-0.46	2.09	-0.46	1.038	4.92	1	4.1	0.59	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	67734	4.1	-0.46	2.09	-0.46	1.045	4.92	1	4.1	0.56	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	67734	4.1	-0.46	2.09	-0.46	1.045	4.92	1	4.1	1.95	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	67734	4.1	-0.46	2.09	-0.46	1.045	4.92	1	4.1	0.52	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	67734	4.1	-0.46	2.09	-0.46	1.045	4.92	1	4.1	1.25	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	67734	4.1	-0.46	2.09	-0.46	1.045	4.92	1	4.1	0.94	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	67738	2.74	-0.3	1.39	-0.3	1.036	3.29	1	2.74	0.6	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	67738	2.74	-0.3	1.39	-0.3	1.036	3.29	1	2.74	0.96	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	67739	2.74	-0.3	1.39	-0.3	1.036	3.29	1	2.74	1.23	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	67739	2.74	-0.3	1.39	-0.3	1.036	3.29	1	2.74	0.74	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	67740	2.74	-0.3	1.39	-0.3	1.036	3.29	1	2.74	0.55	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	67743	0.27	0.13	0.13	-0.03	1.045	0.33	1	0.27	0.05	0	0	0	0	0	0	0	0	0	0	0.275	0.0000	0.0000	0.0000	0.0000;
	67743	0.27	0.13	0.13	-0.03	1.045	0.33	1	0.27	0.13	0	0	0	0	0	0	0	0	0	0	0.275	0.0000	0.0000	0.0000	0.0000;
	67743	0.27	0.13	0.13	-0.03	1.045	0.33	1	0.27	0.06	0	0	0	0	0	0	0	0	0	0	0.275	0.0000	0.0000	0.0000	0.0000;
	67743	0	0	0.13	-0.03	1.045	0.33	0	0.27	0.13	0	0	0	0	0	0	0	0	0	0	0.275	0.0000	0.0000	0.0000	0.0000;
	67743	0	0	0.28	-0.07	1.045	0.72	0	0.6	0.21	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67743	0	0	0.3	-0.08	1.045	0.78	0	0.65	0.17	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67743	0	0	0.3	-0.08	1.045	0.78	0	0.65	0.24	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67747	319.88	323.63	323.78	-84.77	1.0257	833.76	1	694.8	71.31	0	0	0	0	0	0	0	0	0	0	694.8	0.0000	0.0000	0.0000	0.0000;
	67748	271.55	323.63	323.78	-84.77	1.0245	833.76	1	694.8	166.77	0	0	0	0	0	0	0	0	0	0	694.8	0.0000	0.0000	0.0000	0.0000;
	67752	6.33	-0.7	3.22	-0.7	1.04	7.6	1	6.33	1.06	0	0	0	0	0	0	0	0	0	0	6.3333	0.0000	0.0000	0.0000	0.0000;
	67752	6.33	-0.7	3.22	-0.7	1.04	7.6	1	6.33	1	0	0	0	0	0	0	0	0	0	0	6.3333	0.0000	0.0000	0.0000	0.0000;
	67752	6.33	-0.7	3.22	-0.7	1.04	7.6	1	6.33	2.05	0	0	0	0	0	0	0	0	0	0	6.3333	0.0000	0.0000	0.0000	0.0000;
	67755	79.8	17.02	17.02	-11.51	1.0455	95.88	1	79.9	14.88	0	0	0	0	0	0	0	0	0	0	79.9	0.0000	0.0000	0.0000	0.0000;
	67763	56.63	-6.29	28.86	-6.29	1.032	68.04	1	56.7	22.19	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	67766	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.46	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67767	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.29	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67767	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.55	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67767	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.56	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67767	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.45	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67767	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.38	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67770	1.9	0.4	0.4	-0.27	1.041	2.28	1	1.9	0.6	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	67777	108.67	55.38	55.38	-12.08	1.0245	130.56	1	108.8	53.74	0	0	0	0	0	0	0	0	0	0	108.8	0.0000	0.0000	0.0000	0.0000;
	67783	0	0	43.98	-29.74	1.04	247.8	0	206.5	41.69	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	67790	1.5	0.32	0.32	-0.22	1.04	1.8	1	1.5	0.75	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	67791	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.71	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	67795	1.2	-0.06	0.46	-0.06	1.04	1.44	1	1.2	0.34	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	67795	0	0	0.46	-0.06	1.04	1.44	0	1.2	0.49	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	67802	0	0	51.17	-13.4	1.04	131.76	0	109.8	45.73	0	0	0	0	0	0	0	0	0	0	109.8	0.0000	0.0000	0.0000	0.0000;
	67807	71.31	33.27	33.27	-8.71	1.045	85.68	1	71.4	29.35	0	0	0	0	0	0	0	0	0	0	71.4	0.0000	0.0000	0.0000	0.0000;
	67811	1.03	-0.13	0.48	-0.13	1.038	1.24	1	1.03	0.3	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	67811	1.03	-0.13	0.48	-0.13	1.038	1.24	1	1.03	0.23	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	67812	1.03	-0.13	0.48	-0.13	1.038	1.24	1	1.03	0.49	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	67815	2	-0.22	1.02	-0.22	1.04	2.4	1	2	0.59	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	67815	2	-0.22	1.02	-0.22	1.04	2.4	1	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	67821	0	0	4.15	-0.53	1.04	12.96	0	10.8	1.66	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	67822	0	0	4.15	-0.53	1.04	12.96	0	10.8	5.31	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	67827	800.04	112.32	294.77	-65.68	1.0475	961.2	1	801	346.53	0	0	0	0	0	0	0	0	0	0	801	0.0000	0.0000	0.0000	0.0000;
	67830	5.99	3.05	3.05	-0.67	1.044	7.2	1	6	1.01	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	67833	0.97	0.45	0.45	-0.12	1.002	1.17	1	0.98	0.37	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67833	0.97	0.45	0.45	-0.12	1.002	1.17	1	0.98	0.14	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67834	0.97	0.45	0.45	-0.12	1.004	1.17	1	0.98	0.22	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67834	0.97	0.45	0.45	-0.12	1.004	1.17	1	0.98	0.24	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67839	0	0	60.09	-15.73	1.04	154.73	0	128.94	44.28	0	0	0	0	0	0	0	0	0	0	128.94	0.0000	0.0000	0.0000	0.0000;
	67840	128.79	38.01	60.09	-15.73	1.063	154.73	1	128.94	57.14	0	0	0	0	0	0	0	0	0	0	128.94	0.0000	0.0000	0.0000	0.0000;
	67841	128.79	33.99	60.09	-15.73	1.063	154.73	1	128.94	52.26	0	0	0	0	0	0	0	0	0	0	128.94	0.0000	0.0000	0.0000	0.0000;
	67842	128.79	52.14	60.09	-15.73	1.0726	154.73	1	128.94	46.42	0	0	0	0	0	0	0	0	0	0	128.94	0.0000	0.0000	0.0000	0.0000;
	67843	128.79	35.8	60.09	-15.73	1.063	154.73	1	128.94	29.12	0	0	0	0	0	0	0	0	0	0	128.94	0.0000	0.0000	0.0000	0.0000;
	67848	60.43	4.9	30.79	-6.72	1.045	72.6	1	60.5	17.57	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	67855	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	67855	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.49	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	67856	0	0	0.19	-0.05	1.04	0.48	0	0.4	0.15	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	67856	0	0	0.19	-0.05	1.04	0.48	0	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	67859	0	0	0.4	-0.09	1.04	0.94	0	0.78	0.3	0	0	0	0	0	0	0	0	0	0	0.7833	0.0000	0.0000	0.0000	0.0000;
	67859	0	0	0.4	-0.09	1.04	0.94	0	0.78	0.14	0	0	0	0	0	0	0	0	0	0	0.7833	0.0000	0.0000	0.0000	0.0000;
	67859	0	0	0.4	-0.09	1.04	0.94	0	0.78	0.34	0	0	0	0	0	0	0	0	0	0	0.7833	0.0000	0.0000	0.0000	0.0000;
	67859	0	0	0.4	-0.09	1.04	0.94	0	0.78	0.28	0	0	0	0	0	0	0	0	0	0	0.7833	0.0000	0.0000	0.0000	0.0000;
	67859	0	0	0.4	-0.09	1.04	0.94	0	0.78	0.29	0	0	0	0	0	0	0	0	0	0	0.7833	0.0000	0.0000	0.0000	0.0000;
	67859	0	0	0.4	-0.09	1.04	0.94	0	0.78	0.16	0	0	0	0	0	0	0	0	0	0	0.7833	0.0000	0.0000	0.0000	0.0000;
	67861	7.89	0.46	3.68	-0.96	1.036	9.48	1	7.9	2.44	0	0	0	0	0	0	0	0	0	0	7.9	0.0000	0.0000	0.0000	0.0000;
	67865	66.76	15.97	34.02	-7.42	1.0405	80.21	1	66.84	23.76	0	0	0	0	0	0	0	0	0	0	66.84	0.0000	0.0000	0.0000	0.0000;
	67866	66.76	5.05	34.02	-7.42	1.0405	80.21	1	66.84	28.47	0	0	0	0	0	0	0	0	0	0	66.84	0.0000	0.0000	0.0000	0.0000;
	67867	66.76	7.24	34.02	-7.42	1.0405	80.21	1	66.84	23.48	0	0	0	0	0	0	0	0	0	0	66.84	0.0000	0.0000	0.0000	0.0000;
	67868	66.76	5.24	34.02	-7.42	1.0405	80.21	1	66.84	18.36	0	0	0	0	0	0	0	0	0	0	66.84	0.0000	0.0000	0.0000	0.0000;
	67869	66.76	5.79	34.02	-7.42	1.0405	80.21	1	66.84	17.07	0	0	0	0	0	0	0	0	0	0	66.84	0.0000	0.0000	0.0000	0.0000;
	67872	49.67	25.31	25.31	-5.52	1.0425	59.68	1	49.73	20.49	0	0	0	0	0	0	0	0	0	0	49.7333	0.0000	0.0000	0.0000	0.0000;
	67873	49.67	-5.52	25.31	-5.52	1.0445	59.68	1	49.73	14.45	0	0	0	0	0	0	0	0	0	0	49.7333	0.0000	0.0000	0.0000	0.0000;
	67873	49.67	-5.52	25.31	-5.52	1.0445	59.68	1	49.73	8.33	0	0	0	0	0	0	0	0	0	0	49.7333	0.0000	0.0000	0.0000	0.0000;
	67880	10.49	2.24	2.24	-1.51	1.044	12.6	1	10.5	3	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	67882	1.27	0.59	0.59	-0.15	1.041	1.52	1	1.27	0.26	0	0	0	0	0	0	0	0	0	0	1.2667	0.0000	0.0000	0.0000	0.0000;
	67882	1.27	0.59	0.59	-0.15	1.041	1.52	1	1.27	0.52	0	0	0	0	0	0	0	0	0	0	1.2667	0.0000	0.0000	0.0000	0.0000;
	67882	1.27	0.59	0.59	-0.15	1.041	1.52	1	1.27	0.58	0	0	0	0	0	0	0	0	0	0	1.2667	0.0000	0.0000	0.0000	0.0000;
	67887	15.18	5.84	5.84	-0.74	1.043	18.24	1	15.2	4.26	0	0	0	0	0	0	0	0	0	0	15.2	0.0000	0.0000	0.0000	0.0000;
	67888	15.18	5.84	5.84	-0.74	1.0045	18.24	1	15.2	3.01	0	0	0	0	0	0	0	0	0	0	15.2	0.0000	0.0000	0.0000	0.0000;
	67888	15.18	5.84	5.84	-0.74	1.0045	18.24	1	15.2	3.84	0	0	0	0	0	0	0	0	0	0	15.2	0.0000	0.0000	0.0000	0.0000;
	68619	0	0	4.15	-2.81	1.04	23.4	0	19.5	9.32	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	68627	0	0	5.32	-3.6	1.04	30	0	25	5.73	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	68632	28.77	1.01	13.42	-3.51	1.045	34.56	1	28.8	8.64	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	68632	2.7	1.01	1.26	-0.33	1.045	3.24	1	2.7	1.16	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	68638	161.81	82.46	82.46	-17.98	1.0145	194.4	1	162	78.36	0	0	0	0	0	0	0	0	0	0	162	0.0000	0.0000	0.0000	0.0000;
	68639	0	0	82.46	-17.98	1.04	194.4	0	162	54.59	0	0	0	0	0	0	0	0	0	0	162	0.0000	0.0000	0.0000	0.0000;
	68643	28.92	0.23	14.74	-3.21	1.0505	34.74	1	28.95	11.68	0	0	0	0	0	0	0	0	0	0	28.95	0.0000	0.0000	0.0000	0.0000;
	68643	28.92	0.23	14.74	-3.21	1.0505	34.74	1	28.95	6.22	0	0	0	0	0	0	0	0	0	0	28.95	0.0000	0.0000	0.0000	0.0000;
	68650	98.88	21.09	21.09	-14.26	1.0455	118.8	1	99	18.78	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	68657	82.1	41.84	41.84	-9.12	1.047	98.64	1	82.2	15.15	0	0	0	0	0	0	0	0	0	0	82.2	0.0000	0.0000	0.0000	0.0000;
	68667	40.45	8.63	8.63	-5.83	1.019	48.6	1	40.5	11.12	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	68672	236.42	88.27	212.5	-55.63	1.0276	547.2	1	456	90.93	0	0	0	0	0	0	0	0	0	0	456	0.0000	0.0000	0.0000	0.0000;
	68678	0	0	20.48	-2.61	1.04	64	0	53.33	24.89	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	68679	53.27	-2.61	20.48	-2.61	1.04	64	1	53.33	16.03	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	68680	0	0	20.48	-2.61	1.04	64	0	53.33	14.84	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	68681	0	0	20.48	-2.61	1.04	64	0	53.33	8.82	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	68682	53.27	-2.61	20.48	-2.61	1.04	64	1	53.33	11.72	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	68683	0	0	20.48	-2.61	1.04	64	0	53.33	21.31	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	68686	67.42	31.46	31.46	-8.24	1.041	81	1	67.5	20.62	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	68687	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.36	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	68688	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	68689	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.55	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	68691	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.33	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	68692	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.47	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	68698	67.42	31.46	31.46	-8.24	1.052	81	1	67.5	27.46	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	68699	67.42	27.55	31.46	-8.24	1.052	81	1	67.5	27.18	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	68702	1.85	-0.23	0.86	-0.23	1.04	2.22	1	1.85	0.49	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	68702	2.7	-0.33	1.26	-0.33	1.04	3.24	1	2.7	0.62	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	68703	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.45	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	68703	24.07	-2.94	11.23	-2.94	1.04	28.92	1	24.1	7.15	0	0	0	0	0	0	0	0	0	0	24.1	0.0000	0.0000	0.0000	0.0000;
	68704	1.85	-0.23	0.86	-0.23	1.04	2.22	1	1.85	0.42	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	68704	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.96	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	68704	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.56	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	68707	0	0	11.5	-7.78	1.0415	64.8	0	54	6.91	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	68707	53.94	11.5	11.5	-7.78	1.0415	64.8	1	54	7.56	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	68707	53.94	11.5	11.5	-7.78	1.0415	64.8	1	54	10.72	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	68709	1.3	0.28	0.28	-0.19	1.04	1.56	1	1.3	0.57	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	68710	0	0	0.28	-0.19	1.04	1.56	0	1.3	0.25	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	68714	50.94	10.86	10.86	-7.34	1.043	61.2	1	51	8.39	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	68722	94.14	24.08	47.97	-10.46	1.0525	113.1	1	94.25	13.96	0	0	0	0	0	0	0	0	0	0	94.25	0.0000	0.0000	0.0000	0.0000;
	68723	94.14	43.03	47.97	-10.46	1.057	113.1	1	94.25	34.39	0	0	0	0	0	0	0	0	0	0	94.25	0.0000	0.0000	0.0000	0.0000;
	68729	130.51	50.18	50.18	-6.4	1.004	156.8	1	130.67	16.65	0	0	0	0	0	0	0	0	0	0	130.6667	0.0000	0.0000	0.0000	0.0000;
	68730	130.51	50.18	50.18	-6.4	1.0025	156.8	1	130.67	57.43	0	0	0	0	0	0	0	0	0	0	130.6667	0.0000	0.0000	0.0000	0.0000;
	68731	0	0	50.18	-6.4	1.04	156.8	0	130.67	30.61	0	0	0	0	0	0	0	0	0	0	130.6667	0.0000	0.0000	0.0000	0.0000;
	68732	130.51	50.18	50.18	-6.4	1.004	156.8	1	130.67	49.95	0	0	0	0	0	0	0	0	0	0	130.6667	0.0000	0.0000	0.0000	0.0000;
	68733	130.51	47.39	50.18	-6.4	1.004	156.8	1	130.67	50.67	0	0	0	0	0	0	0	0	0	0	130.6667	0.0000	0.0000	0.0000	0.0000;
	68734	0	0	50.18	-6.4	1.04	156.8	0	130.67	46.69	0	0	0	0	0	0	0	0	0	0	130.6667	0.0000	0.0000	0.0000	0.0000;
	68737	82.25	18.25	31.62	-4.04	1.042	98.82	1	82.35	31.92	0	0	0	0	0	0	0	0	0	0	82.35	0.0000	0.0000	0.0000	0.0000;
	68737	82.25	18.25	31.62	-4.04	1.042	98.82	1	82.35	11.13	0	0	0	0	0	0	0	0	0	0	82.35	0.0000	0.0000	0.0000	0.0000;
	68737	82.25	18.25	31.62	-4.04	1.042	98.82	1	82.35	39.89	0	0	0	0	0	0	0	0	0	0	82.35	0.0000	0.0000	0.0000	0.0000;
	68737	82.25	18.25	31.62	-4.04	1.042	98.82	1	82.35	15.76	0	0	0	0	0	0	0	0	0	0	82.35	0.0000	0.0000	0.0000	0.0000;
	68737	82.25	18.25	31.62	-4.04	1.042	98.82	1	82.35	23.99	0	0	0	0	0	0	0	0	0	0	82.35	0.0000	0.0000	0.0000	0.0000;
	68737	82.25	18.25	31.62	-4.04	1.042	98.82	1	82.35	20.29	0	0	0	0	0	0	0	0	0	0	82.35	0.0000	0.0000	0.0000	0.0000;
	69602	50.54	-7.29	10.78	-7.29	1.04	60.72	1	50.6	18.48	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	69603	47.94	-5.87	10.22	-6.91	1.044	57.6	1	48	20	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	69606	47.94	-3.53	10.22	-6.91	1.0425	57.6	1	48	6.55	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	69606	62.33	-3.53	13.29	-8.99	1.0425	74.88	1	62.4	8.25	0	0	0	0	0	0	0	0	0	0	62.4	0.0000	0.0000	0.0000	0.0000;
	69613	0	0	26.79	-7.02	1.04	69	0	57.5	6.94	0	0	0	0	0	0	0	0	0	0	57.5	0.0000	0.0000	0.0000	0.0000;
	69614	0	0	26.79	-7.02	1.04	69	0	57.5	21.27	0	0	0	0	0	0	0	0	0	0	57.5	0.0000	0.0000	0.0000	0.0000;
	69622	179.79	38.34	38.34	-25.92	1.0205	216	1	180	59.45	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	69623	0	0	13.1	-8.86	1.04	73.8	0	61.5	25.96	0	0	0	0	0	0	0	0	0	0	61.5	0.0000	0.0000	0.0000	0.0000;
	69629	0	0	24.6	-16.63	1.04	138.6	0	115.5	47.08	0	0	0	0	0	0	0	0	0	0	115.5	0.0000	0.0000	0.0000	0.0000;
	69630	11.89	-1.71	2.53	-1.71	1.036	14.28	1	11.9	5.13	0	0	0	0	0	0	0	0	0	0	11.9	0.0000	0.0000	0.0000	0.0000;
	69631	3.55	-0.51	0.76	-0.51	1.036	4.26	1	3.55	1.66	0	0	0	0	0	0	0	0	0	0	3.55	0.0000	0.0000	0.0000	0.0000;
	69631	0	0	0.76	-0.51	1.036	4.26	0	3.55	1.61	0	0	0	0	0	0	0	0	0	0	3.55	0.0000	0.0000	0.0000	0.0000;
	69639	148.82	14.36	31.74	-21.46	1.0485	178.8	1	149	29.18	0	0	0	0	0	0	0	0	0	0	149	0.0000	0.0000	0.0000	0.0000;
	69645	330.21	77.46	202.66	-53.06	1.0552	521.88	1	434.9	174.47	0	0	0	0	0	0	0	0	0	0	434.9	0.0000	0.0000	0.0000	0.0000;
	69646	220.48	77.46	202.66	-53.06	1.0582	521.88	1	434.9	78.4	0	0	0	0	0	0	0	0	0	0	434.9	0.0000	0.0000	0.0000	0.0000;
	69652	148.32	31.63	31.63	-21.38	1.049	178.2	1	148.5	66.06	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	69658	106.07	44.95	49.49	-12.96	1.027	127.44	1	106.2	20.75	0	0	0	0	0	0	0	0	0	0	106.2	0.0000	0.0000	0.0000	0.0000;
	69659	0	0	6.2	-1.62	1.04	15.96	0	13.3	2.89	0	0	0	0	0	0	0	0	0	0	13.3	0.0000	0.0000	0.0000	0.0000;
	69662	60.43	26.55	30.79	-6.72	1.041	72.6	1	60.5	10.64	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	69662	60.43	26.55	30.79	-6.72	1.041	72.6	1	60.5	12.63	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	69662	60.43	26.55	30.79	-6.72	1.041	72.6	1	60.5	6.36	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	69662	60.43	26.55	30.79	-6.72	1.041	72.6	1	60.5	26.84	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	69662	87.9	26.55	44.79	-9.77	1.041	105.6	1	88	32.88	0	0	0	0	0	0	0	0	0	0	88	0.0000	0.0000	0.0000	0.0000;
	69670	251.03	150.68	152.85	-40.02	1.0516	393.6	1	328	136.56	0	0	0	0	0	0	0	0	0	0	328	0.0000	0.0000	0.0000	0.0000;
	69671	198.08	150.68	152.85	-40.02	1.0548	393.6	1	328	112.11	0	0	0	0	0	0	0	0	0	0	328	0.0000	0.0000	0.0000	0.0000;
	69677	158.81	23.14	33.87	-22.9	1.052	190.8	1	159	54.49	0	0	0	0	0	0	0	0	0	0	159	0.0000	0.0000	0.0000	0.0000;
	69678	40.45	8.11	8.63	-5.83	1.052	48.6	1	40.5	15.7	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	69678	40.45	8.11	8.63	-5.83	1.052	48.6	1	40.5	10.4	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	69684	1	0.21	0.21	-0.14	1.04	1.2	1	1	0.35	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	69685	0	0	0.21	-0.14	1.04	1.2	0	1	0.21	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	69687	39.7	8.47	8.47	-5.72	1.045	47.7	1	39.75	11.51	0	0	0	0	0	0	0	0	0	0	39.75	0.0000	0.0000	0.0000	0.0000;
	69687	39.7	8.47	8.47	-5.72	1.045	47.7	1	39.75	15.41	0	0	0	0	0	0	0	0	0	0	39.75	0.0000	0.0000	0.0000	0.0000;
	69688	24.07	-3.31	5.13	-3.47	1.038	28.92	1	24.1	3.29	0	0	0	0	0	0	0	0	0	0	24.1	0.0000	0.0000	0.0000	0.0000;
	69688	0	0	5.13	-3.47	1.038	28.92	0	24.1	3.3	0	0	0	0	0	0	0	0	0	0	24.1	0.0000	0.0000	0.0000	0.0000;
	69689	2	0.43	0.43	-0.29	1.045	2.4	1	2	0.23	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69689	0	0	0.43	-0.29	1.045	2.4	0	2	0.76	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69690	0	0	0.43	-0.29	1.04	2.4	0	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69691	2	0.43	0.43	-0.29	1.045	2.4	1	2	0.31	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69691	0	0	0.43	-0.29	1.045	2.4	0	2	0.48	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69692	2	-0.07	0.43	-0.29	1.0445	2.4	1	2	0.84	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69692	0	0	0.38	-0.26	1.0445	2.16	0	1.8	0.52	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	69693	1.5	0.11	0.32	-0.22	1.042	1.8	1	1.5	0.74	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	69693	0	0	0.21	-0.14	1.042	1.2	0	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	69694	1	0.21	0.21	-0.14	1.045	1.2	1	1	0.46	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	69694	1	0.21	0.21	-0.14	1.045	1.2	1	1	0.12	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	69699	0	0	25.56	-17.28	1.047	144	0	120	46.18	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	69700	49.44	1.03	10.54	-7.13	1.0495	59.4	1	49.5	12.29	0	0	0	0	0	0	0	0	0	0	49.5	0.0000	0.0000	0.0000	0.0000;
	69707	0	0	22.36	-15.12	1.04	126	0	105	47.67	0	0	0	0	0	0	0	0	0	0	105	0.0000	0.0000	0.0000	0.0000;
	69711	189.97	-23.2	88.63	-23.2	1.026	228.24	1	190.2	93.49	0	0	0	0	0	0	0	0	0	0	190.2	0.0000	0.0000	0.0000	0.0000;
	69715	104.87	-9.78	22.36	-15.12	1.031	126	1	105	52.45	0	0	0	0	0	0	0	0	0	0	105	0.0000	0.0000	0.0000	0.0000;
	69716	0	0	4.15	-2.81	1.04	23.4	0	19.5	6.01	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	69724	24.72	-3.56	5.27	-3.56	1.04	29.7	1	24.75	11.43	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	69725	24.72	-3.56	5.27	-3.56	1.04	29.7	1	24.75	8.08	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	69727	0	0	21.81	-14.75	1.04	122.88	0	102.4	16.46	0	0	0	0	0	0	0	0	0	0	102.4	0.0000	0.0000	0.0000	0.0000;
	69728	49.44	-3.6	10.54	-7.13	1.009	59.4	1	49.5	24.08	0	0	0	0	0	0	0	0	0	0	49.5	0.0000	0.0000	0.0000	0.0000;
	69734	0	0	171.02	-44.77	1.0397	440.4	0	367	139.56	0	0	0	0	0	0	0	0	0	0	367	0.0000	0.0000	0.0000	0.0000;
	69735	236.45	171.02	171.02	-44.77	1.0092	440.4	1	367	41.72	0	0	0	0	0	0	0	0	0	0	367	0.0000	0.0000	0.0000	0.0000;
	69741	0	0	47.16	-6.02	1.04	147.36	0	122.8	30.11	0	0	0	0	0	0	0	0	0	0	122.8	0.0000	0.0000	0.0000	0.0000;
	69742	122.65	-6.02	47.16	-6.02	1.043	147.36	1	122.8	30.35	0	0	0	0	0	0	0	0	0	0	122.8	0.0000	0.0000	0.0000	0.0000;
	69743	122.65	-6.02	47.16	-6.02	1.043	147.36	1	122.8	50.09	0	0	0	0	0	0	0	0	0	0	122.8	0.0000	0.0000	0.0000	0.0000;
	69744	122.65	-6.02	47.16	-6.02	1.043	147.36	1	122.8	45.26	0	0	0	0	0	0	0	0	0	0	122.8	0.0000	0.0000	0.0000	0.0000;
	69745	122.65	-6.02	47.16	-6.02	1.043	147.36	1	122.8	25.93	0	0	0	0	0	0	0	0	0	0	122.8	0.0000	0.0000	0.0000	0.0000;
	69753	322.13	136.39	281.84	-73.79	1.0097	725.76	1	604.8	134.89	0	0	0	0	0	0	0	0	0	0	604.8	0.0000	0.0000	0.0000	0.0000;
	69754	223.39	136.39	281.84	-73.79	1.0138	725.76	1	604.8	223.38	0	0	0	0	0	0	0	0	0	0	604.8	0.0000	0.0000	0.0000	0.0000;
	69760	262.69	37.6	209.7	-54.9	1.0517	540	1	450	138.71	0	0	0	0	0	0	0	0	0	0	450	0.0000	0.0000	0.0000	0.0000;
	69955	29.96	-3.66	13.98	-3.66	1.04	36	1	30	7.03	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	69955	0	0	21.48	-5.62	1.04	55.32	0	46.1	22.13	0	0	0	0	0	0	0	0	0	0	46.1	0.0000	0.0000	0.0000	0.0000;
	69963	0	0	46.32	-10.1	1.04	109.2	0	91	28.17	0	0	0	0	0	0	0	0	0	0	91	0.0000	0.0000	0.0000	0.0000;
	69967	23.27	-2.26	11.86	-2.59	1.046	27.96	1	23.3	8.58	0	0	0	0	0	0	0	0	0	0	23.3	0.0000	0.0000	0.0000	0.0000;
	69967	41.8	-2.26	21.3	-4.65	1.046	50.22	1	41.85	4.9	0	0	0	0	0	0	0	0	0	0	41.85	0.0000	0.0000	0.0000	0.0000;
	69967	41.8	-2.26	21.3	-4.65	1.046	50.22	1	41.85	13.17	0	0	0	0	0	0	0	0	0	0	41.85	0.0000	0.0000	0.0000	0.0000;
	69975	37.02	14.23	14.23	-1.82	1.04	44.47	1	37.06	10.18	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	69976	37.02	14.23	14.23	-1.82	1.04	44.47	1	37.06	18.52	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	69978	0	0	14.23	-1.82	1.0575	44.47	0	37.06	12.64	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	69978	37.02	14.23	14.23	-1.82	1.0575	44.47	1	37.06	10.95	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	69979	0	0	14.23	-1.82	1.04	44.47	0	37.06	9.97	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	69986	2	0.54	0.93	-0.24	1.04	2.4	1	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69987	2	0.54	0.93	-0.24	1.04	2.4	1	2	0.36	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69989	0	0	23.3	-6.1	1.04	60	0	50	18.89	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	69995	165.96	-64.93	264.69	-69.3	1.0402	681.6	1	568	165.95	0	0	0	0	0	0	0	0	0	0	568	0.0000	0.0000	0.0000	0.0000;
	69996	163.94	-64.93	264.69	-69.3	1.0422	681.6	1	568	163.93	0	0	0	0	0	0	0	0	0	0	568	0.0000	0.0000	0.0000	0.0000;
	69997	139.71	-64.93	264.69	-69.3	1.0418	681.6	1	568	139.7	0	0	0	0	0	0	0	0	0	0	568	0.0000	0.0000	0.0000	0.0000;
	69998	167.4	-64.93	264.69	-69.3	1.0419	681.6	1	568	167.39	0	0	0	0	0	0	0	0	0	0	568	0.0000	0.0000	0.0000	0.0000;
	2010683	0	0	61.16	-7.8	1.0464	207.74	0	159.27	52.01	0	0	0	0	0	0	0	0	0	0	159.27	0.0000	0.0000	0.0000	0.0000;
	2010684	85.29	56.74	61.16	-7.8	1.0201	201.13	1	85.29	85.29	0	0	0	0	0	0	0	0	0	0	159.2667	0.0000	0.0000	0.0000	0.0000;
	2010685	138.65	56.74	61.16	-7.8	1.0201	217.36	1	138.65	138.65	0	0	0	0	0	0	0	0	0	0	159.2667	0.0000	0.0000	0.0000	0.0000;
	2010686	0	0	61.16	-7.8	1.0464	214.15	0	159.27	56.04	0	0	0	0	0	0	0	0	0	0	159.2667	0.0000	0.0000	0.0000	0.0000;
	2010687	120.63	56.74	61.16	-7.8	1.0188	188.08	1	120.63	120.63	0	0	0	0	0	0	0	0	0	0	159.2667	0.0000	0.0000	0.0000	0.0000;
	2010688	109.93	56.74	61.16	-7.8	1.0206	201.28	1	109.93	109.93	0	0	0	0	0	0	0	0	0	0	159.2667	0.0000	0.0000	0.0000	0.0000;
	2010689	9.02	4.95	4.95	-0.63	1.0014	12.9	1	9.02	9.02	0	0	0	0	0	0	0	0	0	0	12.9	0.0000	0.0000	0.0000	0.0000;
	2010691	59.72	21.07	21.07	-14.24	1.0061	98.92	1	59.72	59.72	0	0	0	0	0	0	0	0	0	0	98.9	0.0000	0.0000	0.0000	0.0000;
	2010694	23.02	5.33	13.44	-1.71	1.0493	35.08	1	23.02	23.02	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	2010695	25.55	5.33	13.44	-1.71	1.0494	41.36	1	25.55	25.55	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	2010699	79.42	-14.5	21.45	-14.5	1.0019	120.64	1	79.42	79.42	0	0	0	0	0	0	0	0	0	0	100.7	0.0000	0.0000	0.0000	0.0000;
	2010703	136.3	29.03	29.03	-19.63	1.0623	174.64	1	136.3	136.3	0	0	0	0	0	0	0	0	0	0	136.3	0.0000	0.0000	0.0000	0.0000;
	2010710	171.16	-10.61	83.17	-10.61	1.0097	238.48	1	171.16	171.16	0	0	0	0	0	0	0	0	0	0	216.6	0.0000	0.0000	0.0000	0.0000;
	2010711	189.67	-10.61	83.17	-10.61	1.0101	219.83	1	189.67	189.67	0	0	0	0	0	0	0	0	0	0	216.6	0.0000	0.0000	0.0000	0.0000;
	2010712	135.95	-10.61	83.17	-10.61	1.0098	219.92	1	135.95	135.95	0	0	0	0	0	0	0	0	0	0	216.6	0.0000	0.0000	0.0000	0.0000;
	2010713	189.37	-10.61	83.17	-10.61	1.0101	259.93	1	189.37	189.37	0	0	0	0	0	0	0	0	0	0	216.6	0.0000	0.0000	0.0000	0.0000;
	2010714	0	0	83.17	-10.61	1.0297	235.85	0	216.6	42.73	0	0	0	0	0	0	0	0	0	0	216.6	0.0000	0.0000	0.0000	0.0000;
	2010715	172.43	-10.61	83.17	-10.61	1.0167	279.75	1	172.43	172.43	0	0	0	0	0	0	0	0	0	0	216.6	0.0000	0.0000	0.0000	0.0000;
	2010722	0	0	40.28	-5.14	1.0345	131.4	0	104.9	32.78	0	0	0	0	0	0	0	0	0	0	104.9	0.0000	0.0000	0.0000	0.0000;
	2010723	82.25	40.28	40.28	-5.14	1.0008	152.84	1	82.25	82.25	0	0	0	0	0	0	0	0	0	0	104.9	0.0000	0.0000	0.0000	0.0000;
	2010724	104.9	40.28	40.28	-5.14	1.0019	115.76	1	104.9	104.9	0	0	0	0	0	0	0	0	0	0	104.9	0.0000	0.0000	0.0000	0.0000;
	2010725	71.29	40.28	40.28	-5.14	1.0027	116.27	1	71.29	71.29	0	0	0	0	0	0	0	0	0	0	104.9	0.0000	0.0000	0.0000	0.0000;
	2010726	71.08	40.28	40.28	-5.14	1.003	106.56	1	71.08	71.08	0	0	0	0	0	0	0	0	0	0	104.9	0.0000	0.0000	0.0000	0.0000;
	2010727	0	0	40.28	-5.14	1.0345	122.59	0	104.9	28.25	0	0	0	0	0	0	0	0	0	0	104.9	0.0000	0.0000	0.0000	0.0000;
	2010728	23.81	-1.05	10.73	-1.37	1.0177	32.27	1	23.81	23.81	0	0	0	0	0	0	0	0	0	0	27.95	0.0000	0.0000	0.0000	0.0000;
	2010728	0	0	10.73	-1.37	1.0177	35.8	0	27.95	6.98	0	0	0	0	0	0	0	0	0	0	27.95	0.0000	0.0000	0.0000	0.0000;
	2010729	0	0	10.73	-1.37	1.0133	27.95	0	27.95	6.03	0	0	0	0	0	0	0	0	0	0	27.95	0.0000	0.0000	0.0000	0.0000;
	2010729	20.46	-1.37	10.73	-1.37	1.0133	32.33	1	20.46	20.46	0	0	0	0	0	0	0	0	0	0	27.95	0.0000	0.0000	0.0000	0.0000;
	2010731	0	0	6.5	-0.83	1.0172	18.62	0	16.92	5.64	0	0	0	0	0	0	0	0	0	0	16.92	0.0000	0.0000	0.0000	0.0000;
	2010731	0	0	6.5	-0.83	1.0172	21.25	0	16.92	6.86	0	0	0	0	0	0	0	0	0	0	16.92	0.0000	0.0000	0.0000	0.0000;
	2010731	0	0	6.5	-0.83	1.0172	16.92	0	16.92	3.04	0	0	0	0	0	0	0	0	0	0	16.92	0.0000	0.0000	0.0000	0.0000;
	2010731	9.83	-0.83	6.5	-0.83	1.0172	19.89	1	9.83	9.83	0	0	0	0	0	0	0	0	0	0	16.92	0.0000	0.0000	0.0000	0.0000;
	2010731	0	0	6.5	-0.83	1.0172	20.51	0	16.92	4.16	0	0	0	0	0	0	0	0	0	0	16.92	0.0000	0.0000	0.0000	0.0000;
	2010737	159.15	81.01	81.01	-17.67	1.0345	193.29	1	159.15	72.55	0	0	0	0	0	0	0	0	0	0	159.15	0.0000	0.0000	0.0000	0.0000;
	2010738	159.15	81.01	81.01	-17.67	1.0346	195.43	1	159.15	58.54	0	0	0	0	0	0	0	0	0	0	159.15	0.0000	0.0000	0.0000	0.0000;
	2010742	80	-3.92	30.72	-3.92	1.0246	96.14	1	80	80	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	2010743	0	0	30.72	-3.92	1.0248	93.18	0	80	31.97	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	2010744	64.23	-3.92	30.72	-3.92	1.0245	106.35	1	64.23	64.23	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	2010746	66.35	-12.96	19.17	-12.96	1.0205	98.26	1	66.35	66.35	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	2010750	409.37	-20.06	157.2	-20.06	1.0419	498.65	1	409.37	409.37	0	0	0	0	0	0	0	0	0	0	409.37	0.0000	0.0000	0.0000	0.0000;
	2010751	0	0	157.2	-20.06	1.0434	454.46	0	409.37	47.4	0	0	0	0	0	0	0	0	0	0	409.3667	0.0000	0.0000	0.0000	0.0000;
	2010752	293.05	-20.06	157.2	-20.06	1.0422	417.45	1	293.05	293.05	0	0	0	0	0	0	0	0	0	0	409.3667	0.0000	0.0000	0.0000	0.0000;
	2010753	0	0	157.2	-20.06	1.0434	459.34	0	409.37	49.62	0	0	0	0	0	0	0	0	0	0	409.3667	0.0000	0.0000	0.0000	0.0000;
	2010754	323.1	-20.06	157.2	-20.06	1.0417	487.04	1	323.1	323.1	0	0	0	0	0	0	0	0	0	0	409.3667	0.0000	0.0000	0.0000	0.0000;
	2010755	333.93	-20.06	157.2	-20.06	1.0413	548.59	1	333.93	333.93	0	0	0	0	0	0	0	0	0	0	409.37	0.0000	0.0000	0.0000	0.0000;
	2010757	40.5	-1.98	15.55	-1.98	1.0231	45.68	1	40.5	40.5	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	2010757	40.5	-1.98	15.55	-1.98	1.0231	47.33	1	40.5	40.5	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	2010757	28.94	-1.98	15.55	-1.98	1.0231	57.72	1	28.94	28.94	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	2010757	0	0	15.55	-1.98	1.0231	56.8	0	40.5	9.58	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	2010758	0	0	21.35	-2.72	1.04	64.74	0	55.6	19.42	0	0	0	0	0	0	0	0	0	0	55.6	0.0000	0.0000	0.0000	0.0000;
	2010758	55.6	21.35	21.35	-2.72	1.04	63.99	1	55.6	55.6	0	0	0	0	0	0	0	0	0	0	55.6	0.0000	0.0000	0.0000	0.0000;
	2010760	0	0	0	0	1.04	69.12	0	61.5	13.06	0	0	0	0	0	0	0	0	0	0	61.5	0.0000	0.0000	0.0000	0.0000;
	2010768	212.51	56.83	56.83	-38.42	1.0299	301.55	1	212.51	212.51	0	0	0	0	0	0	0	0	0	0	266.8	0.0000	0.0000	0.0000	0.0000;
	2010771	51.82	19.9	19.9	-2.54	1.0385	72.35	1	51.82	51.82	0	0	0	0	0	0	0	0	0	0	51.825	0.0000	0.0000	0.0000	0.0000;
	2010772	41.62	19.9	19.9	-2.54	1.0395	52.68	1	41.62	41.62	0	0	0	0	0	0	0	0	0	0	51.825	0.0000	0.0000	0.0000	0.0000;
	2010773	0	0	19.9	-2.54	1.0318	66.71	0	51.82	20.88	0	0	0	0	0	0	0	0	0	0	51.83	0.0000	0.0000	0.0000	0.0000;
	2010774	41.38	19.9	19.9	-2.54	1.0374	57.61	1	41.38	41.38	0	0	0	0	0	0	0	0	0	0	51.825	0.0000	0.0000	0.0000	0.0000;
	2010776	0	0	0	0	1.0318	32.07	0	28	3.77	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	2010776	14.32	0	0	0	1.0318	23.98	1	14.32	14.32	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2010778	8.03	-0.49	3.84	-0.49	1.0192	11.56	1	8.03	8.03	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2010778	14.8	-0.73	5.68	-0.73	1.0192	14.94	1	14.8	14.8	0	0	0	0	0	0	0	0	0	0	14.8	0.0000	0.0000	0.0000	0.0000;
	2010782	13.43	0	0	0	1.0156	27.32	1	13.43	13.43	0	0	0	0	0	0	0	0	0	0	18.3333	0.0000	0.0000	0.0000	0.0000;
	2010782	14.65	0	0	0	1.0156	18.63	1	14.65	14.65	0	0	0	0	0	0	0	0	0	0	18.3333	0.0000	0.0000	0.0000	0.0000;
	2010783	13.24	0	0	0	1.0148	22.11	1	13.24	13.24	0	0	0	0	0	0	0	0	0	0	18.3333	0.0000	0.0000	0.0000	0.0000;
	2010784	17.21	0	0	0	1.0192	43.83	1	17.21	17.21	0	0	0	0	0	0	0	0	0	0	39.4	0.0000	0.0000	0.0000	0.0000;
	2010784	42.83	0	0	0	1.0192	64.64	1	42.83	42.83	0	0	0	0	0	0	0	0	0	0	58.2	0.0000	0.0000	0.0000	0.0000;
	2010785	39.4	0	0	0	1.0192	44.46	1	39.4	39.4	0	0	0	0	0	0	0	0	0	0	39.4	0.0000	0.0000	0.0000	0.0000;
	2010785	31.08	0	0	0	1.0192	49.64	1	31.08	31.08	0	0	0	0	0	0	0	0	0	0	39.4	0.0000	0.0000	0.0000	0.0000;
	2010791	58.2	22.43	22.43	-15.16	0.9955	136.19	1	58.2	58.2	0	0	0	0	0	0	0	0	0	0	105.3	0.0000	0.0000	0.0000	0.0000;
	2010796	0	0	21.23	-4.63	1.043	55.57	0	41.7	7.42	0	0	0	0	0	0	0	0	0	0	41.7	0.0000	0.0000	0.0000	0.0000;
	2010797	41.7	10.44	21.23	-4.63	1.0444	62.55	1	41.7	8.83	0	0	0	0	0	0	0	0	0	0	41.7	0.0000	0.0000	0.0000	0.0000;
	2010797	41.7	10.44	21.23	-4.63	1.0444	41.7	1	41.7	16.64	0	0	0	0	0	0	0	0	0	0	41.7	0.0000	0.0000	0.0000	0.0000;
	2010798	41.7	-4.63	21.23	-4.63	1.0269	41.7	1	41.7	13.81	0	0	0	0	0	0	0	0	0	0	41.7	0.0000	0.0000	0.0000	0.0000;
	2010800	82.34	-14.08	20.83	-14.08	1.04	129.15	1	82.34	82.34	0	0	0	0	0	0	0	0	0	0	97.8	0.0000	0.0000	0.0000	0.0000;
	2010802	10.22	4.61	4.61	-0.59	1.0442	14.15	1	10.22	10.22	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2010803	12	4.61	4.61	-0.59	1.0442	12.12	1	12	12	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2010806	34.74	-2.23	17.51	-2.23	1.0235	52.42	1	34.74	34.74	0	0	0	0	0	0	0	0	0	0	45.6	0.0000	0.0000	0.0000	0.0000;
	2010806	42.97	-2.23	17.51	-2.23	1.0235	61.48	1	42.97	42.97	0	0	0	0	0	0	0	0	0	0	45.6	0.0000	0.0000	0.0000	0.0000;
	2010807	0	0	17.51	-2.23	1.0261	68.4	0	45.6	21.01	0	0	0	0	0	0	0	0	0	0	45.6	0.0000	0.0000	0.0000	0.0000;
	2010807	30.26	-2.23	17.51	-2.23	1.0261	51.24	1	30.26	30.26	0	0	0	0	0	0	0	0	0	0	45.6	0.0000	0.0000	0.0000	0.0000;
	2010811	1200	237.26	441.6	-98.4	1.0597	1400.38	1	1200	469.13	0	0	0	0	0	0	0	0	0	0	1200	0.0000	0.0000	0.0000	0.0000;
	2010813	56.32	-3.28	25.73	-3.28	1.0153	74.5	1	56.32	56.32	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	2010813	0	0	25.73	-3.28	1.0153	91.7	0	67	30.37	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	2010817	50.7	0	0	0	1.04	68.96	1	50.7	50.7	0	0	0	0	0	0	0	0	0	0	50.7	0.0000	0.0000	0.0000	0.0000;
	2010818	0	0	0	0	1.04	7.2	0	7.2	2.33	0	0	0	0	0	0	0	0	0	0	7.2	0.0000	0.0000	0.0000	0.0000;
	2010821	0	0	32.21	-21.77	1.0418	208.02	0	151.2	63.85	0	0	0	0	0	0	0	0	0	0	151.2	0.0000	0.0000	0.0000	0.0000;
	2010829	75.24	4.46	51.84	-6.62	1.0237	168.3	1	75.24	75.24	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010830	135	4.46	51.84	-6.62	1.0236	159.7	1	135	135	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010831	106.15	4.46	51.84	-6.62	1.0237	152.07	1	106.15	106.15	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010832	135	4.46	51.84	-6.62	1.0235	143.54	1	135	135	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010833	88.14	4.46	51.84	-6.62	1.0237	177.11	1	88.14	88.14	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010834	75.59	4.46	51.84	-6.62	1.0236	175.15	1	75.59	75.59	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010836	88.9	-9.87	45.25	-9.87	1.0221	116.35	1	88.9	20.57	0	0	0	0	0	0	0	0	0	0	88.9	0.0000	0.0000	0.0000	0.0000;
	2010836	88.9	-9.87	45.25	-9.87	1.0221	90.43	1	88.9	14.92	0	0	0	0	0	0	0	0	0	0	88.9	0.0000	0.0000	0.0000	0.0000;
	2010838	45.58	0	0	0	1.04	91.58	1	45.58	45.58	0	0	0	0	0	0	0	0	0	0	64	0.0000	0.0000	0.0000	0.0000;
	2010842	10.5	4.92	4.92	-0.63	1.038	12.8	1	10.5	10.5	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	2010842	8.22	4.92	4.92	-0.63	1.038	16.02	1	8.22	8.22	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	2010843	11.05	-0.63	4.92	-0.63	1.0182	13.06	1	11.05	11.05	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	2010843	0	0	4.92	-0.63	1.0182	14.28	0	12.8	3.56	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	2010843	8.89	-0.63	4.92	-0.63	1.0182	12.8	1	8.89	8.89	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	2010847	100.5	-4.92	38.59	-4.92	1.036	118.86	1	100.5	100.5	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	2010848	78.52	-4.92	38.59	-4.92	1.036	140.04	1	78.52	78.52	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	2010849	83.39	-4.92	38.59	-4.92	1.036	128.45	1	83.39	83.39	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	2010850	87.3	-4.92	38.59	-4.92	1.0358	120.81	1	87.3	87.3	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	2010851	80.36	-4.92	38.59	-4.92	1.036	108.12	1	80.36	80.36	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	2010852	99.06	-4.92	38.59	-4.92	1.036	100.5	1	99.06	99.06	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	2010853	0	0	3.84	-0.49	1.0364	13.29	0	10	3.43	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2010859	0	0	340.13	-89.05	1.0397	844.8	0	729.9	357.25	0	0	0	0	0	0	0	0	0	0	729.9	0.0000	0.0000	0.0000	0.0000;
	2010860	332.3	-89.05	340.13	-89.05	1.0343	887.05	1	729.9	312.19	0	0	0	0	0	0	0	0	0	0	729.9	0.0000	0.0000	0.0000	0.0000;
	2010864	103.61	57.6	57.6	-7.35	1.0051	187.87	1	103.61	103.61	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2010865	110.96	57.6	57.6	-7.35	1.0055	209	1	110.96	110.96	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2010867	11.12	-0.74	5.76	-0.74	0.978	15.21	1	11.12	11.12	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2010867	11.39	-0.74	5.76	-0.74	0.978	20.37	1	11.39	11.39	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2010869	0	0	3.84	-0.49	1.0065	10	0	10	3.11	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2010869	10	3.84	3.84	-0.49	1.0065	11.12	1	10	10	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2010872	61.8	31.46	31.46	-6.86	1.023	90.38	1	61.8	28.09	0	0	0	0	0	0	0	0	0	0	61.8	0.0000	0.0000	0.0000	0.0000;
	2010873	21.91	-1.45	11.37	-1.45	1.0192	33.07	1	21.91	21.91	0	0	0	0	0	0	0	0	0	0	29.6	0.0000	0.0000	0.0000	0.0000;
	2010873	0	0	11.37	-1.45	1.0192	38.51	0	29.6	4.59	0	0	0	0	0	0	0	0	0	0	29.6	0.0000	0.0000	0.0000	0.0000;
	2010879	70.43	-6.62	51.84	-6.62	1.0325	149.8	1	70.43	70.43	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010880	109.22	-6.62	51.84	-6.62	1.0327	177	1	109.22	109.22	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010881	73.16	-6.62	51.84	-6.62	1.0325	178	1	73.16	73.16	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010882	0	0	51.84	-6.62	1.033	183.66	0	135	26.85	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010883	0	0	51.84	-6.62	1.033	146.95	0	135	57.54	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010884	118.13	-6.62	51.84	-6.62	1.0325	153.95	1	118.13	118.13	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010889	87.8	42.28	44.69	-9.75	1.0385	110.05	1	87.8	43.63	0	0	0	0	0	0	0	0	0	0	87.8	0.0000	0.0000	0.0000	0.0000;
	2010890	0	0	19.19	-4.18	1.0327	38.42	0	37.7	15.1	0	0	0	0	0	0	0	0	0	0	37.7	0.0000	0.0000	0.0000	0.0000;
	2010895	94	-10.43	47.85	-10.43	1.0246	115.42	1	94	38.95	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	2010896	94	-10.43	47.85	-10.43	1.0246	108.98	1	94	11.61	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	2010897	94	-10.43	47.85	-10.43	1.025	118.83	1	94	28.67	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	2010898	94	-10.43	47.85	-10.43	1.0248	138.07	1	94	39.72	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	2010901	36.21	-2.25	17.66	-2.25	1.0381	61.88	1	36.21	36.21	0	0	0	0	0	0	0	0	0	0	46	0.0000	0.0000	0.0000	0.0000;
	2010902	0	0	17.66	-2.25	1.0397	46.65	0	46	10.13	0	0	0	0	0	0	0	0	0	0	46	0.0000	0.0000	0.0000	0.0000;
	2010904	37.13	-1.17	10.65	-7.2	1.0514	64.29	1	37.13	37.13	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2010908	115.41	-8.37	65.61	-8.37	1.0367	202.81	1	115.41	115.41	0	0	0	0	0	0	0	0	0	0	170.8667	0.0000	0.0000	0.0000	0.0000;
	2010909	0	0	65.61	-8.37	1.0438	171.05	0	170.87	37.23	0	0	0	0	0	0	0	0	0	0	170.8667	0.0000	0.0000	0.0000	0.0000;
	2010910	99.62	-8.37	65.61	-8.37	1.0305	185.54	1	99.62	99.62	0	0	0	0	0	0	0	0	0	0	170.8667	0.0000	0.0000	0.0000	0.0000;
	2010911	0	0	65.61	-8.37	1.0438	205	0	170.87	51.88	0	0	0	0	0	0	0	0	0	0	170.8667	0.0000	0.0000	0.0000	0.0000;
	2010912	116.3	-8.37	65.61	-8.37	1.0304	246.02	1	116.3	116.3	0	0	0	0	0	0	0	0	0	0	170.87	0.0000	0.0000	0.0000	0.0000;
	2010913	0	0	65.61	-8.37	1.0438	188.36	0	170.87	17.56	0	0	0	0	0	0	0	0	0	0	170.8667	0.0000	0.0000	0.0000	0.0000;
	2010914	7.23	-0.46	3.61	-0.46	1.0309	9.4	1	7.23	7.23	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	2010919	112.5	-5.51	43.2	-5.51	1.0321	148.42	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	2010920	0	0	43.2	-5.51	1.0264	112.95	0	112.5	49.16	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	2010921	93.79	-5.51	43.2	-5.51	1.0324	131.63	1	93.79	93.79	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	2010922	0	0	43.2	-5.51	1.0264	153.59	0	112.5	42.5	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	2010923	84.6	43.06	43.06	-9.39	1.044	107.98	1	84.6	19.89	0	0	0	0	0	0	0	0	0	0	84.6	0.0000	0.0000	0.0000	0.0000;
	2010923	84.6	43.06	43.06	-9.39	1.044	85.56	1	84.6	35	0	0	0	0	0	0	0	0	0	0	84.6	0.0000	0.0000	0.0000	0.0000;
	2010925	16.8	-0.82	6.45	-0.82	1.0245	16.87	1	16.8	16.8	0	0	0	0	0	0	0	0	0	0	16.8	0.0000	0.0000	0.0000	0.0000;
	2010925	6.52	-0.37	2.88	-0.37	1.0245	8.37	1	6.52	6.52	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2010930	90.57	59	118.43	-25.83	1.0621	310.59	1	232.67	84.16	0	0	0	0	0	0	0	0	0	0	232.6667	0.0000	0.0000	0.0000	0.0000;
	2010931	232.67	59	118.43	-25.83	1.0518	290.05	1	232.67	37.97	0	0	0	0	0	0	0	0	0	0	232.6667	0.0000	0.0000	0.0000	0.0000;
	2010932	232.67	59	118.43	-25.83	1.0592	261.17	1	232.67	90.77	0	0	0	0	0	0	0	0	0	0	232.6667	0.0000	0.0000	0.0000	0.0000;
	2010933	50	-7.2	10.65	-7.2	1.0192	50	1	50	50	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2010934	36	-1.76	13.82	-1.76	1.0172	39.66	1	36	36	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	2010934	36	-1.76	13.82	-1.76	1.0172	53.42	1	36	36	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	2010938	14.84	0	0	0	1.0374	20.22	1	14.84	14.84	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2010939	7.5	0	0	0	1.0362	8.1	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2010940	7.5	0	0	0	1.0349	8.27	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2010944	123.26	-6.62	51.84	-6.62	1.0318	147.93	1	123.26	123.26	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010945	118.78	-6.62	51.84	-6.62	1.0317	194.09	1	118.78	118.78	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010946	135	-6.62	51.84	-6.62	1.0321	154.67	1	135	135	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010947	109.12	-6.62	51.84	-6.62	1.032	200.23	1	109.12	109.12	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010948	0	0	51.84	-6.62	1.0325	185.19	0	135	44.9	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010949	90.42	-6.62	51.84	-6.62	1.032	172.19	1	90.42	90.42	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2010951	0	0	7.43	-0.95	1.0312	19.99	0	19.35	4.75	0	0	0	0	0	0	0	0	0	0	19.35	0.0000	0.0000	0.0000	0.0000;
	2010951	0	0	7.43	-0.95	1.0312	21.18	0	19.35	8.38	0	0	0	0	0	0	0	0	0	0	19.35	0.0000	0.0000	0.0000	0.0000;
	2010955	32.11	-1.67	13.06	-1.67	1.019	34.02	1	32.11	32.11	0	0	0	0	0	0	0	0	0	0	34	0.0000	0.0000	0.0000	0.0000;
	2010955	17.04	-1.67	13.06	-1.67	1.019	41.9	1	17.04	17.04	0	0	0	0	0	0	0	0	0	0	34	0.0000	0.0000	0.0000	0.0000;
	2010956	0	0	13.06	-1.67	1.0196	44.38	0	34	4.71	0	0	0	0	0	0	0	0	0	0	34	0.0000	0.0000	0.0000	0.0000;
	2010956	0	0	13.06	-1.67	1.0196	45.23	0	34	16.83	0	0	0	0	0	0	0	0	0	0	34	0.0000	0.0000	0.0000	0.0000;
	2010959	221.29	55.85	55.85	-37.76	1.0079	336.76	1	221.29	221.29	0	0	0	0	0	0	0	0	0	0	262.2	0.0000	0.0000	0.0000	0.0000;
	2010965	0	0	73	-49.35	1.0344	382.51	0	342.7	148.96	0	0	0	0	0	0	0	0	0	0	342.7	0.0000	0.0000	0.0000	0.0000;
	2010966	0	0	2.65	-0.34	1.0221	6.96	0	6.9	2.85	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	2010966	5.28	-0.34	2.65	-0.34	1.0221	9.31	1	5.28	5.28	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	2010966	20.12	-1.35	10.56	-1.35	1.0221	36	1	20.12	20.12	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	2010969	0	0	13.23	-2.89	1.0275	32.28	0	26	10.93	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	2010972	13.16	-0.86	6.72	-0.86	1.0105	18.98	1	13.16	13.16	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	2010972	17.5	-0.86	6.72	-0.86	1.0105	21.37	1	17.5	17.5	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	2010973	0	0	6.72	-0.86	1.0123	21.11	0	17.5	8.42	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	2010973	17.5	-0.86	6.72	-0.86	1.0123	19.51	1	17.5	17.5	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	2010978	95.9	-5.92	20.43	-13.81	1.0391	103.8	1	95.9	95.9	0	0	0	0	0	0	0	0	0	0	95.9	0.0000	0.0000	0.0000	0.0000;
	2010981	97.59	20.22	29.03	-19.63	1.0484	168.9	1	97.59	97.59	0	0	0	0	0	0	0	0	0	0	136.3	0.0000	0.0000	0.0000	0.0000;
	2010982	92.02	20.22	29.03	-19.63	1.0469	154.45	1	92.02	92.02	0	0	0	0	0	0	0	0	0	0	136.3	0.0000	0.0000	0.0000	0.0000;
	2010985	199	-28.66	42.39	-28.66	1.0377	199.13	1	199	199	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	2010989	216.67	-24.05	110.28	-24.05	1.0372	295.91	1	216.67	63.89	0	0	0	0	0	0	0	0	0	0	216.67	0.0000	0.0000	0.0000	0.0000;
	2010990	216.67	-24.05	110.28	-24.05	1.0374	242.35	1	216.67	56.96	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	2010991	216.67	-24.05	110.28	-24.05	1.0378	322.3	1	216.67	22.69	0	0	0	0	0	0	0	0	0	0	216.67	0.0000	0.0000	0.0000	0.0000;
	2010993	0	0	7.92	-1.01	1.0438	24.82	0	20.62	9.67	0	0	0	0	0	0	0	0	0	0	20.625	0.0000	0.0000	0.0000	0.0000;
	2010993	0	0	7.92	-1.01	1.0438	21.05	0	20.62	7.69	0	0	0	0	0	0	0	0	0	0	20.63	0.0000	0.0000	0.0000	0.0000;
	2010994	0	0	7.92	-1.01	1.0438	30.93	0	20.62	4.16	0	0	0	0	0	0	0	0	0	0	20.63	0.0000	0.0000	0.0000	0.0000;
	2010995	20.62	-1.01	7.92	-1.01	1.0419	25.07	1	20.62	20.62	0	0	0	0	0	0	0	0	0	0	20.625	0.0000	0.0000	0.0000	0.0000;
	2010998	16.51	-1.22	9.6	-1.22	1.0243	34.25	1	16.51	16.51	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	2010998	25	-1.22	9.6	-1.22	1.0243	28.91	1	25	25	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	2011005	142.15	72.35	72.35	-15.78	1.0246	171.01	1	142.15	44.8	0	0	0	0	0	0	0	0	0	0	142.15	0.0000	0.0000	0.0000	0.0000;
	2011006	142.15	72.35	72.35	-15.78	1.0259	185.88	1	142.15	15.96	0	0	0	0	0	0	0	0	0	0	142.15	0.0000	0.0000	0.0000	0.0000;
	2011008	21.6	-1.06	8.29	-1.06	0.9751	27.1	1	21.6	21.6	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	2011009	16.3	-1.06	8.29	-1.06	0.9965	22.46	1	16.3	16.3	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	2011009	5.97	-0.63	4.92	-0.63	0.9965	19.2	1	5.97	5.97	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	2011014	812.69	320.32	415.68	-53.04	1.0692	1169.43	1	812.69	812.69	0	0	0	0	0	0	0	0	0	0	1082.5	0.0000	0.0000	0.0000	0.0000;
	2011015	0	0	415.68	-53.04	1.041	1277.21	0	1082.5	277.82	0	0	0	0	0	0	0	0	0	0	1082.5	0.0000	0.0000	0.0000	0.0000;
	2011016	1082.5	320.32	415.68	-53.04	1.0632	1357.65	1	1082.5	1082.5	0	0	0	0	0	0	0	0	0	0	1082.5	0.0000	0.0000	0.0000	0.0000;
	2011017	0	0	415.68	-53.04	1.041	1214.02	0	1082.5	214.25	0	0	0	0	0	0	0	0	0	0	1082.5	0.0000	0.0000	0.0000	0.0000;
	2011018	885.08	320.32	415.68	-53.04	1.0617	1082.5	1	885.08	885.08	0	0	0	0	0	0	0	0	0	0	1082.5	0.0000	0.0000	0.0000	0.0000;
	2011019	754.61	320.32	415.68	-53.04	1.0614	1299.87	1	754.61	754.61	0	0	0	0	0	0	0	0	0	0	1082.5	0.0000	0.0000	0.0000	0.0000;
	2011020	52.33	20.1	20.1	-2.56	1.0431	59.07	1	52.33	52.33	0	0	0	0	0	0	0	0	0	0	52.3333	0.0000	0.0000	0.0000	0.0000;
	2011021	26.5	20.1	20.1	-2.56	1.0436	56.77	1	26.5	26.5	0	0	0	0	0	0	0	0	0	0	52.3333	0.0000	0.0000	0.0000	0.0000;
	2011022	0	0	20.1	-2.56	1.041	61.87	0	52.33	8.21	0	0	0	0	0	0	0	0	0	0	52.3333	0.0000	0.0000	0.0000	0.0000;
	2011023	40.81	20.1	20.1	-2.56	1.0431	66.3	1	40.81	40.81	0	0	0	0	0	0	0	0	0	0	52.3333	0.0000	0.0000	0.0000	0.0000;
	2011024	0	0	20.1	-2.56	1.041	75.12	0	52.33	23.29	0	0	0	0	0	0	0	0	0	0	52.3333	0.0000	0.0000	0.0000	0.0000;
	2011025	40.92	20.1	20.1	-2.56	1.0431	61.62	1	40.92	40.92	0	0	0	0	0	0	0	0	0	0	52.3333	0.0000	0.0000	0.0000	0.0000;
	2011031	95.17	-10.56	48.44	-10.56	1.0422	125.95	1	95.17	16.13	0	0	0	0	0	0	0	0	0	0	95.17	0.0000	0.0000	0.0000	0.0000;
	2011032	95.17	-10.56	48.44	-10.56	1.0412	114.43	1	95.17	22.8	0	0	0	0	0	0	0	0	0	0	95.1667	0.0000	0.0000	0.0000	0.0000;
	2011033	95.17	-10.56	48.44	-10.56	1.0411	118.26	1	95.17	21.44	0	0	0	0	0	0	0	0	0	0	95.1667	0.0000	0.0000	0.0000	0.0000;
	2011035	14.85	0	0	0	1.04	17.51	1	14.85	14.85	0	0	0	0	0	0	0	0	0	0	14.85	0.0000	0.0000	0.0000	0.0000;
	2011035	7.71	0	0	0	1.04	15.95	1	7.71	7.71	0	0	0	0	0	0	0	0	0	0	14.85	0.0000	0.0000	0.0000	0.0000;
	2011035	0	0	0	0	1.04	16.37	0	14.85	5.54	0	0	0	0	0	0	0	0	0	0	14.85	0.0000	0.0000	0.0000	0.0000;
	2011035	0	0	0	0	1.04	14.85	0	14.85	6.91	0	0	0	0	0	0	0	0	0	0	14.85	0.0000	0.0000	0.0000	0.0000;
	2011037	9.69	-0.59	4.61	-0.59	1.0212	12	1	9.69	9.69	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2011037	37.76	-2.57	20.12	-2.57	1.0212	71.38	1	37.76	37.76	0	0	0	0	0	0	0	0	0	0	52.4	0.0000	0.0000	0.0000	0.0000;
	2011037	0	0	20.12	-2.57	1.0212	72.34	0	52.4	6.25	0	0	0	0	0	0	0	0	0	0	52.4	0.0000	0.0000	0.0000	0.0000;
	2011041	0	0	66.55	-8.49	1.0359	233.04	0	173.3	77.02	0	0	0	0	0	0	0	0	0	0	173.3	0.0000	0.0000	0.0000	0.0000;
	2011042	0	0	66.55	-8.49	1.0359	173.3	0	173.3	79.19	0	0	0	0	0	0	0	0	0	0	173.3	0.0000	0.0000	0.0000	0.0000;
	2011043	0	0	66.55	-8.49	1.0359	173.89	0	173.3	80.85	0	0	0	0	0	0	0	0	0	0	173.3	0.0000	0.0000	0.0000	0.0000;
	2011044	0	0	66.55	-8.49	1.0359	198.62	0	173.3	43.01	0	0	0	0	0	0	0	0	0	0	173.3	0.0000	0.0000	0.0000	0.0000;
	2011045	131.96	-8.49	66.55	-8.49	1.0353	213.54	1	131.96	131.96	0	0	0	0	0	0	0	0	0	0	173.3	0.0000	0.0000	0.0000	0.0000;
	2011046	129.26	-8.49	66.55	-8.49	1.0352	205.09	1	129.26	129.26	0	0	0	0	0	0	0	0	0	0	173.3	0.0000	0.0000	0.0000	0.0000;
	2011047	22.81	-0.52	10.29	-1.31	1.04	31.77	1	22.81	22.81	0	0	0	0	0	0	0	0	0	0	26.8	0.0000	0.0000	0.0000	0.0000;
	2011050	248	126.23	126.23	-27.53	1.0384	301.43	1	248	115.79	0	0	0	0	0	0	0	0	0	0	248	0.0000	0.0000	0.0000	0.0000;
	2011052	44.37	-11.28	16.68	-11.28	1.0128	84.32	1	44.37	44.37	0	0	0	0	0	0	0	0	0	0	78.3	0.0000	0.0000	0.0000	0.0000;
	2011053	51.88	-11.28	16.68	-11.28	1.0118	87.82	1	51.88	51.88	0	0	0	0	0	0	0	0	0	0	78.3	0.0000	0.0000	0.0000	0.0000;
	2011054	6.59	3.07	3.07	-0.39	1.0182	12	1	6.59	6.59	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2011054	5.96	3.07	3.07	-0.39	1.0182	12	1	5.96	5.96	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2011054	6.19	3.07	3.07	-0.39	1.0182	8.98	1	6.19	6.19	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2011054	0	0	3.07	-0.39	1.0182	9.73	0	8	0.92	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2011060	105.3	22.43	22.43	-15.16	1.0422	131.75	1	105.3	105.3	0	0	0	0	0	0	0	0	0	0	105.3	0.0000	0.0000	0.0000	0.0000;
	2011061	105.3	22.43	22.43	-15.16	1.0419	119.42	1	105.3	105.3	0	0	0	0	0	0	0	0	0	0	105.3	0.0000	0.0000	0.0000	0.0000;
	2011062	0	0	5.8	-1.27	1.0192	14.44	0	11.4	3.39	0	0	0	0	0	0	0	0	0	0	11.4	0.0000	0.0000	0.0000	0.0000;
	2011062	0	0	5.8	-1.27	1.0192	12.63	0	11.4	2.22	0	0	0	0	0	0	0	0	0	0	11.4	0.0000	0.0000	0.0000	0.0000;
	2011062	0	0	5.8	-1.27	1.0192	13.52	0	11.4	1.74	0	0	0	0	0	0	0	0	0	0	11.4	0.0000	0.0000	0.0000	0.0000;
	2011062	11.4	-1.27	5.8	-1.27	1.0192	12.63	1	11.4	2.76	0	0	0	0	0	0	0	0	0	0	11.4	0.0000	0.0000	0.0000	0.0000;
	2011065	130.66	37.68	37.68	-25.47	1.0681	186.09	1	130.66	130.66	0	0	0	0	0	0	0	0	0	0	176.9	0.0000	0.0000	0.0000	0.0000;
	2011069	204	43.45	43.45	-29.38	1.0517	219.02	1	204	204	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	2011072	159.5	-17.7	81.19	-17.7	1.0246	217.04	1	159.5	34.15	0	0	0	0	0	0	0	0	0	0	159.5	0.0000	0.0000	0.0000	0.0000;
	2011073	159.5	-17.7	81.19	-17.7	1.0229	217.26	1	159.5	28.31	0	0	0	0	0	0	0	0	0	0	159.5	0.0000	0.0000	0.0000	0.0000;
	2011077	100.99	-6.32	49.54	-6.32	1.0429	148.12	1	100.99	100.99	0	0	0	0	0	0	0	0	0	0	129	0.0000	0.0000	0.0000	0.0000;
	2011078	0	0	49.54	-6.32	1.0433	129.99	0	129	23.87	0	0	0	0	0	0	0	0	0	0	129	0.0000	0.0000	0.0000	0.0000;
	2011079	84.92	-6.32	49.54	-6.32	1.0428	146.73	1	84.92	84.92	0	0	0	0	0	0	0	0	0	0	129	0.0000	0.0000	0.0000	0.0000;
	2011080	106.47	-6.32	49.54	-6.32	1.0428	154.9	1	106.47	106.47	0	0	0	0	0	0	0	0	0	0	129	0.0000	0.0000	0.0000	0.0000;
	2011081	0	0	49.54	-6.32	1.0433	178.44	0	129	25.41	0	0	0	0	0	0	0	0	0	0	129	0.0000	0.0000	0.0000	0.0000;
	2011082	98.22	-6.32	49.54	-6.32	1.0428	164.44	1	98.22	98.22	0	0	0	0	0	0	0	0	0	0	129	0.0000	0.0000	0.0000	0.0000;
	2013454	38.1	12.76	14.63	-1.87	1.036	54.77	1	38.1	38.1	0	0	0	0	0	0	0	0	0	0	38.1	0.0000	0.0000	0.0000	0.0000;
	2013454	38.1	12.76	14.63	-1.87	1.036	38.54	1	38.1	38.1	0	0	0	0	0	0	0	0	0	0	38.1	0.0000	0.0000	0.0000	0.0000;
	2013454	26.18	12.76	14.63	-1.87	1.036	46.66	1	26.18	26.18	0	0	0	0	0	0	0	0	0	0	38.1	0.0000	0.0000	0.0000	0.0000;
	2013458	98.7	-14.21	21.02	-14.21	1.04	123.85	1	98.7	98.7	0	0	0	0	0	0	0	0	0	0	98.7	0.0000	0.0000	0.0000	0.0000;
	2013460	13.81	6.6	6.6	-0.84	1.0192	25.8	1	13.81	13.81	0	0	0	0	0	0	0	0	0	0	17.2	0.0000	0.0000	0.0000	0.0000;
	2013460	31.36	10.2	18.95	-2.42	1.0192	49.98	1	31.36	31.36	0	0	0	0	0	0	0	0	0	0	49.35	0.0000	0.0000	0.0000	0.0000;
	2013460	49.35	10.2	18.95	-2.42	1.0192	67.15	1	49.35	49.35	0	0	0	0	0	0	0	0	0	0	49.35	0.0000	0.0000	0.0000	0.0000;
	2013462	34.47	-3.83	17.54	-3.83	1.0192	48.12	1	34.47	4.93	0	0	0	0	0	0	0	0	0	0	34.47	0.0000	0.0000	0.0000	0.0000;
	2013462	0	0	17.54	-3.83	1.0192	40.73	0	34.47	6.57	0	0	0	0	0	0	0	0	0	0	34.4667	0.0000	0.0000	0.0000	0.0000;
	2013462	0	0	17.54	-3.83	1.0192	38.66	0	34.47	11.26	0	0	0	0	0	0	0	0	0	0	34.4667	0.0000	0.0000	0.0000	0.0000;
	2013462	34.47	-3.83	17.54	-3.83	1.0192	41.38	1	34.47	11.12	0	0	0	0	0	0	0	0	0	0	34.4667	0.0000	0.0000	0.0000	0.0000;
	2013462	34.47	-3.83	17.54	-3.83	1.0192	43.77	1	34.47	5.71	0	0	0	0	0	0	0	0	0	0	34.4667	0.0000	0.0000	0.0000	0.0000;
	2013462	34.47	-3.83	17.54	-3.83	1.0192	45.16	1	34.47	7.33	0	0	0	0	0	0	0	0	0	0	34.47	0.0000	0.0000	0.0000	0.0000;
	2013466	86.5	-17.68	26.16	-17.68	1.0375	122.8	1	86.5	86.5	0	0	0	0	0	0	0	0	0	0	122.8	0.0000	0.0000	0.0000	0.0000;
	2013468	100.5	-14.47	21.41	-14.47	1.0063	112.55	1	100.5	100.5	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	2013475	165.08	-8.09	63.39	-8.09	1.0336	174.09	1	165.08	165.08	0	0	0	0	0	0	0	0	0	0	165.0833	0.0000	0.0000	0.0000	0.0000;
	2013476	139.14	-8.09	63.39	-8.09	1.0336	196.06	1	139.14	139.14	0	0	0	0	0	0	0	0	0	0	165.0833	0.0000	0.0000	0.0000	0.0000;
	2013477	165.08	-8.09	63.39	-8.09	1.0337	177.07	1	165.08	165.08	0	0	0	0	0	0	0	0	0	0	165.08	0.0000	0.0000	0.0000	0.0000;
	2013478	0	0	63.39	-8.09	1.0341	222.63	0	165.08	18.91	0	0	0	0	0	0	0	0	0	0	165.0833	0.0000	0.0000	0.0000	0.0000;
	2013479	131.28	-8.09	63.39	-8.09	1.0334	216.38	1	131.28	131.28	0	0	0	0	0	0	0	0	0	0	165.0833	0.0000	0.0000	0.0000	0.0000;
	2013480	96.69	-8.09	63.39	-8.09	1.0339	216.22	1	96.69	96.69	0	0	0	0	0	0	0	0	0	0	165.0833	0.0000	0.0000	0.0000	0.0000;
	2013483	0	0	21.45	-14.5	1.0348	108.22	0	100.7	38.14	0	0	0	0	0	0	0	0	0	0	100.7	0.0000	0.0000	0.0000	0.0000;
	2013486	148.75	-21.42	31.68	-21.42	1.0356	199.93	1	148.75	148.75	0	0	0	0	0	0	0	0	0	0	148.75	0.0000	0.0000	0.0000	0.0000;
	2013487	148.75	-21.42	31.68	-21.42	1.0328	183.91	1	148.75	148.75	0	0	0	0	0	0	0	0	0	0	148.75	0.0000	0.0000	0.0000	0.0000;
	2013488	0	0	19.2	-2.45	1.038	61.01	0	50	19.64	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2013488	37.31	19.2	19.2	-2.45	1.038	65.05	1	37.31	37.31	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2013489	0	0	6.91	-0.88	1.04	27	0	18	6.58	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2013492	27.65	0	0	0	1.04	30.51	1	27.65	27.65	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	2013493	16.25	0	0	0	1.0169	21.01	1	16.25	16.25	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2013494	0	0	0	0	1.0164	36.15	0	27.65	12.26	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	2013499	229.4	-17.64	138.24	-17.64	0.993	500.74	1	229.4	229.4	0	0	0	0	0	0	0	0	0	0	360	0.0000	0.0000	0.0000	0.0000;
	2013500	0	0	138.24	-17.64	1.0261	365.65	0	360	58.25	0	0	0	0	0	0	0	0	0	0	360	0.0000	0.0000	0.0000	0.0000;
	2013501	290.08	-17.64	138.24	-17.64	1.0002	442.29	1	290.08	290.08	0	0	0	0	0	0	0	0	0	0	360	0.0000	0.0000	0.0000	0.0000;
	2013502	304.83	-17.64	138.24	-17.64	0.9935	363.69	1	304.83	304.83	0	0	0	0	0	0	0	0	0	0	360	0.0000	0.0000	0.0000	0.0000;
	2013503	231.15	-17.64	138.24	-17.64	0.9999	413.28	1	231.15	231.15	0	0	0	0	0	0	0	0	0	0	360	0.0000	0.0000	0.0000	0.0000;
	2013504	316.7	-17.64	138.24	-17.64	1.0005	370.08	1	316.7	316.7	0	0	0	0	0	0	0	0	0	0	360	0.0000	0.0000	0.0000	0.0000;
	2013509	229.8	-25.51	116.97	-25.51	1.0347	309.23	1	229.8	106.55	0	0	0	0	0	0	0	0	0	0	229.8	0.0000	0.0000	0.0000	0.0000;
	2013510	229.8	-25.51	116.97	-25.51	1.0343	271.04	1	229.8	110.52	0	0	0	0	0	0	0	0	0	0	229.8	0.0000	0.0000	0.0000	0.0000;
	2013511	229.8	-25.51	116.97	-25.51	1.0349	247.19	1	229.8	113.38	0	0	0	0	0	0	0	0	0	0	229.8	0.0000	0.0000	0.0000	0.0000;
	2013512	29.35	0	0	0	1.04	44.14	1	29.35	29.35	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	2013513	10.46	-0.74	5.76	-0.74	1.0143	17.2	1	10.46	10.46	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2013513	8.65	-0.74	5.76	-0.74	1.0143	15	1	8.65	8.65	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2013515	21.57	-3.59	5.3	-3.59	1.0347	25.35	1	21.57	21.57	0	0	0	0	0	0	0	0	0	0	24.9	0.0000	0.0000	0.0000	0.0000;
	2013515	22.57	-3.59	5.3	-3.59	1.0347	25.59	1	22.57	22.57	0	0	0	0	0	0	0	0	0	0	24.9	0.0000	0.0000	0.0000	0.0000;
	2013518	119.83	-21.59	31.93	-21.59	1.0352	206.81	1	119.83	119.83	0	0	0	0	0	0	0	0	0	0	149.9	0.0000	0.0000	0.0000	0.0000;
	2013519	132.39	-21.59	31.93	-21.59	1.0351	212.76	1	132.39	132.39	0	0	0	0	0	0	0	0	0	0	149.9	0.0000	0.0000	0.0000	0.0000;
	2013520	149.9	-21.59	31.93	-21.59	1.0324	166.65	1	149.9	149.9	0	0	0	0	0	0	0	0	0	0	149.9	0.0000	0.0000	0.0000	0.0000;
	2013521	7.46	-1.3	1.92	-1.3	1.0375	9	1	7.46	7.46	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	2013522	29.4	-3.26	14.96	-3.26	1.0192	31.88	1	29.4	6.71	0	0	0	0	0	0	0	0	0	0	29.4	0.0000	0.0000	0.0000	0.0000;
	2013522	0	0	14.96	-3.26	1.0192	43.2	0	29.4	11.69	0	0	0	0	0	0	0	0	0	0	29.4	0.0000	0.0000	0.0000	0.0000;
	2013522	29.4	-3.26	14.96	-3.26	1.0192	32.48	1	29.4	4.85	0	0	0	0	0	0	0	0	0	0	29.4	0.0000	0.0000	0.0000	0.0000;
	2013522	0	0	14.96	-3.26	1.0192	32.71	0	29.4	7.57	0	0	0	0	0	0	0	0	0	0	29.4	0.0000	0.0000	0.0000	0.0000;
	2013526	124.17	-6.08	47.68	-6.08	1.0416	125.79	1	124.17	124.17	0	0	0	0	0	0	0	0	0	0	124.1667	0.0000	0.0000	0.0000	0.0000;
	2013527	68.07	-6.08	47.68	-6.08	1.0414	148.86	1	68.07	68.07	0	0	0	0	0	0	0	0	0	0	124.1667	0.0000	0.0000	0.0000	0.0000;
	2013528	0	0	47.68	-6.08	1.0419	124.71	0	124.17	44.98	0	0	0	0	0	0	0	0	0	0	124.17	0.0000	0.0000	0.0000	0.0000;
	2013530	60.82	-2.49	23	-15.55	1.0331	113.89	1	60.82	60.82	0	0	0	0	0	0	0	0	0	0	108	0.0000	0.0000	0.0000	0.0000;
	2013533	9.9	-0.64	4.99	-0.64	1.0253	16.27	1	9.9	9.9	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	2013534	13	-0.64	4.99	-0.64	1.0254	13.21	1	13	13	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	2013539	155.3	-17.24	79.05	-17.24	1.0105	196.02	1	155.3	75.69	0	0	0	0	0	0	0	0	0	0	155.3	0.0000	0.0000	0.0000	0.0000;
	2013540	155.3	-17.24	79.05	-17.24	1.0147	214.48	1	155.3	68.15	0	0	0	0	0	0	0	0	0	0	155.3	0.0000	0.0000	0.0000	0.0000;
	2013541	155.3	-17.24	79.05	-17.24	1.0133	196.91	1	155.3	73.58	0	0	0	0	0	0	0	0	0	0	155.3	0.0000	0.0000	0.0000	0.0000;
	2013542	155.3	-17.24	79.05	-17.24	1.0135	202.2	1	155.3	18.16	0	0	0	0	0	0	0	0	0	0	155.3	0.0000	0.0000	0.0000	0.0000;
	2013543	39.78	-2.33	18.24	-2.33	1.0172	47.79	1	39.78	39.78	0	0	0	0	0	0	0	0	0	0	47.5	0.0000	0.0000	0.0000	0.0000;
	2013543	0	0	18.24	-2.33	1.0172	58.03	0	47.5	19.84	0	0	0	0	0	0	0	0	0	0	47.5	0.0000	0.0000	0.0000	0.0000;
	2013544	0	0	18.24	-2.33	1.04	60.15	0	47.5	19.46	0	0	0	0	0	0	0	0	0	0	47.5	0.0000	0.0000	0.0000	0.0000;
	2013544	40.73	18.24	18.24	-2.33	1.04	63.94	1	40.73	40.73	0	0	0	0	0	0	0	0	0	0	47.5	0.0000	0.0000	0.0000	0.0000;
	2013548	0	0	0	0	1.0192	8.84	0	8.58	1.87	0	0	0	0	0	0	0	0	0	0	8.58	0.0000	0.0000	0.0000	0.0000;
	2013548	6.29	0	0	0	1.0192	9.92	1	6.29	6.29	0	0	0	0	0	0	0	0	0	0	8.5833	0.0000	0.0000	0.0000	0.0000;
	2013549	7.5	0	0	0	1.0192	7.67	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2013549	5.78	0	0	0	1.0192	8.58	1	5.78	5.78	0	0	0	0	0	0	0	0	0	0	8.5833	0.0000	0.0000	0.0000	0.0000;
	2013549	0	0	0	0	1.0192	9.62	0	8.58	1.91	0	0	0	0	0	0	0	0	0	0	8.5833	0.0000	0.0000	0.0000	0.0000;
	2013549	7.18	0	0	0	1.0192	9.48	1	7.18	7.18	0	0	0	0	0	0	0	0	0	0	8.58	0.0000	0.0000	0.0000	0.0000;
	2013549	5.17	0	0	0	1.0192	10.12	1	5.17	5.17	0	0	0	0	0	0	0	0	0	0	8.5833	0.0000	0.0000	0.0000	0.0000;
	2013551	133.15	-14.78	67.77	-14.78	1.0347	156.72	1	133.15	56.27	0	0	0	0	0	0	0	0	0	0	133.15	0.0000	0.0000	0.0000	0.0000;
	2013552	133.15	-14.78	67.77	-14.78	1.0323	190.64	1	133.15	21.98	0	0	0	0	0	0	0	0	0	0	133.15	0.0000	0.0000	0.0000	0.0000;
	2013559	0	0	85.09	-18.56	1.0417	207.93	0	167.17	62.07	0	0	0	0	0	0	0	0	0	0	167.1667	0.0000	0.0000	0.0000	0.0000;
	2013560	167.17	-18.56	85.09	-18.56	1.0146	195.32	1	167.17	31.07	0	0	0	0	0	0	0	0	0	0	167.1667	0.0000	0.0000	0.0000	0.0000;
	2013561	167.17	-18.56	85.09	-18.56	1.0149	187.13	1	167.17	41.16	0	0	0	0	0	0	0	0	0	0	167.17	0.0000	0.0000	0.0000	0.0000;
	2013563	12.97	0	0	0	1.0192	20.7	1	12.97	12.97	0	0	0	0	0	0	0	0	0	0	16.25	0.0000	0.0000	0.0000	0.0000;
	2013563	0	0	0	0	1.0192	18.67	0	16.25	7.48	0	0	0	0	0	0	0	0	0	0	16.25	0.0000	0.0000	0.0000	0.0000;
	2013563	0	0	0	0	1.0192	21.29	0	19.8	8.76	0	0	0	0	0	0	0	0	0	0	19.8	0.0000	0.0000	0.0000	0.0000;
	2013566	11.73	0	0	0	0.9946	16.25	1	11.73	11.73	0	0	0	0	0	0	0	0	0	0	16.25	0.0000	0.0000	0.0000	0.0000;
	2013567	12.59	0	0	0	0.9946	17.06	1	12.59	12.59	0	0	0	0	0	0	0	0	0	0	16.25	0.0000	0.0000	0.0000	0.0000;
	2013570	69.48	13.5	20.66	-13.97	1.0588	97	1	69.48	69.48	0	0	0	0	0	0	0	0	0	0	97	0.0000	0.0000	0.0000	0.0000;
	2013572	0	0	0	0	1.0192	19	0	18.65	5.43	0	0	0	0	0	0	0	0	0	0	18.65	0.0000	0.0000	0.0000	0.0000;
	2013572	18.65	0	0	0	1.0192	23.45	1	18.65	18.65	0	0	0	0	0	0	0	0	0	0	18.65	0.0000	0.0000	0.0000	0.0000;
	2013573	18.44	5.32	5.32	-3.6	1.04	29.98	1	18.44	18.44	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	2013574	0	0	2.11	-1.43	1.0192	9.95	0	9.9	1.03	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	2013574	72	-10.37	15.34	-10.37	1.0192	85.37	1	72	72	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	2013577	23.33	8.65	9.79	-1.25	1.0595	29.78	1	23.33	23.33	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	2013578	24.18	4.32	9.79	-1.25	1.0507	26.42	1	24.18	24.18	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	2013578	8.08	4.32	4.61	-0.59	1.0507	13.46	1	8.08	8.08	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2013583	0	0	15.36	-1.96	1.0376	44.16	0	40	11.31	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2013583	23.97	-1.96	15.36	-1.96	1.0376	40	1	23.97	23.97	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2013584	33.81	-1.96	15.36	-1.96	1.0375	48.79	1	33.81	33.81	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2013585	14.06	-0.74	5.76	-0.74	1.0377	21.72	1	14.06	14.06	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2013586	6	-0.39	3.07	-0.39	1.0331	10.12	1	6	6	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2013586	5.7	-0.39	3.05	-0.39	1.0331	9.84	1	5.7	5.7	0	0	0	0	0	0	0	0	0	0	7.95	0.0000	0.0000	0.0000	0.0000;
	2013587	6.96	-0.39	3.05	-0.39	1.0377	8.63	1	6.96	6.96	0	0	0	0	0	0	0	0	0	0	7.95	0.0000	0.0000	0.0000	0.0000;
	2013590	103	-14.83	21.94	-14.83	1.0271	130.63	1	103	103	0	0	0	0	0	0	0	0	0	0	103	0.0000	0.0000	0.0000	0.0000;
	2013593	14.62	-1	7.83	-1	1.0177	20.46	1	14.62	14.62	0	0	0	0	0	0	0	0	0	0	20.4	0.0000	0.0000	0.0000	0.0000;
	2013593	0	0	7.83	-1	1.0177	25.96	0	20.4	6.63	0	0	0	0	0	0	0	0	0	0	20.4	0.0000	0.0000	0.0000	0.0000;
	2013597	0	0	50.11	-6.39	1.0183	162.57	0	130.5	52.87	0	0	0	0	0	0	0	0	0	0	130.5	0.0000	0.0000	0.0000	0.0000;
	2013598	88.03	50.11	50.11	-6.39	1.0247	155.76	1	88.03	88.03	0	0	0	0	0	0	0	0	0	0	130.5	0.0000	0.0000	0.0000	0.0000;
	2013599	115.67	50.11	50.11	-6.39	1.024	179.31	1	115.67	115.67	0	0	0	0	0	0	0	0	0	0	130.5	0.0000	0.0000	0.0000	0.0000;
	2013600	9.2	4.22	4.22	-0.54	1.0425	11.43	1	9.2	9.2	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2013600	14.66	6.91	6.91	-0.88	1.0425	26.54	1	14.66	14.66	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2013602	12.17	5.76	5.76	-0.74	1.0423	16.77	1	12.17	12.17	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2013603	0	0	9.98	-1.27	1.0352	30.16	0	26	12.47	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	2013606	65.41	-14.24	21.07	-14.24	1.0242	141.2	1	65.41	65.41	0	0	0	0	0	0	0	0	0	0	98.9	0.0000	0.0000	0.0000	0.0000;
	2013612	0	0	6.14	-0.78	1.0196	16.24	0	16	4.46	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2013612	16	-0.78	6.14	-0.78	1.0196	20.68	1	16	16	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2013613	5.26	-0.35	2.76	-0.35	1.0186	7.99	1	5.26	5.26	0	0	0	0	0	0	0	0	0	0	7.2	0.0000	0.0000	0.0000	0.0000;
	2013614	0	0	2.11	-1.43	1.0192	10.66	0	9.9	2.09	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	2013614	0	0	2.11	-1.43	1.0192	10.95	0	9.9	3.77	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	2013614	0	0	2.13	-1.44	1.0192	11.22	0	10	3.74	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2013614	7.52	-1.44	2.13	-1.44	1.0192	12.13	1	7.52	7.52	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2013618	171.49	-28.94	42.81	-28.94	1.0334	216.74	1	171.49	171.49	0	0	0	0	0	0	0	0	0	0	201	0.0000	0.0000	0.0000	0.0000;
	2013625	0	0	116.46	-14.86	1.0338	348.95	0	303.28	90.17	0	0	0	0	0	0	0	0	0	0	303.28	0.0000	0.0000	0.0000	0.0000;
	2013626	246.09	-14.86	116.46	-14.86	1.0333	310.7	1	246.09	246.09	0	0	0	0	0	0	0	0	0	0	303.2833	0.0000	0.0000	0.0000	0.0000;
	2013627	230.23	-14.86	116.46	-14.86	1.033	367.35	1	230.23	230.23	0	0	0	0	0	0	0	0	0	0	303.2833	0.0000	0.0000	0.0000	0.0000;
	2013628	0	0	116.46	-14.86	1.0338	421.35	0	303.28	114.45	0	0	0	0	0	0	0	0	0	0	303.28	0.0000	0.0000	0.0000	0.0000;
	2013629	303.28	-14.86	116.46	-14.86	1.0329	341.63	1	303.28	303.28	0	0	0	0	0	0	0	0	0	0	303.28	0.0000	0.0000	0.0000	0.0000;
	2013630	0	0	116.46	-14.86	1.0338	389.95	0	303.28	76.77	0	0	0	0	0	0	0	0	0	0	303.2833	0.0000	0.0000	0.0000	0.0000;
	2013632	0	0	0	0	1.04	18.53	0	13.33	5.41	0	0	0	0	0	0	0	0	0	0	13.3333	0.0000	0.0000	0.0000	0.0000;
	2013632	10.53	0	0	0	1.04	16.36	1	10.53	10.53	0	0	0	0	0	0	0	0	0	0	13.3333	0.0000	0.0000	0.0000	0.0000;
	2013632	9.8	0	0	0	1.04	15.24	1	9.8	9.8	0	0	0	0	0	0	0	0	0	0	13.3333	0.0000	0.0000	0.0000	0.0000;
	2013633	32	-1.57	12.29	-1.57	1.0216	37.85	1	32	32	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	2013634	94.34	-14.21	21.02	-14.21	1.04	99.78	1	94.34	94.34	0	0	0	0	0	0	0	0	0	0	98.7	0.0000	0.0000	0.0000	0.0000;
	2013641	49.23	-9.07	13.42	-9.07	1.0083	85.99	1	49.23	49.23	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	2013642	34.87	-5.9	8.73	-5.9	1.0092	51.88	1	34.87	34.87	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	2013645	97.7	-10.84	49.73	-10.84	1.0192	103.74	1	97.7	16.02	0	0	0	0	0	0	0	0	0	0	97.7	0.0000	0.0000	0.0000	0.0000;
	2013645	0	0	49.73	-10.84	1.0192	143.03	0	97.7	36.49	0	0	0	0	0	0	0	0	0	0	97.7	0.0000	0.0000	0.0000	0.0000;
	2013645	97.7	-10.84	49.73	-10.84	1.0192	113.77	1	97.7	37.6	0	0	0	0	0	0	0	0	0	0	97.7	0.0000	0.0000	0.0000	0.0000;
	2013645	97.7	-10.84	49.73	-10.84	1.0192	100.11	1	97.7	20.29	0	0	0	0	0	0	0	0	0	0	97.7	0.0000	0.0000	0.0000	0.0000;
	2013645	97.7	-10.84	49.73	-10.84	1.0192	97.7	1	97.7	33.99	0	0	0	0	0	0	0	0	0	0	97.7	0.0000	0.0000	0.0000	0.0000;
	2013645	97.7	-10.84	49.73	-10.84	1.0192	108.33	1	97.7	19.63	0	0	0	0	0	0	0	0	0	0	97.7	0.0000	0.0000	0.0000	0.0000;
	2013646	10.9	-1.21	5.55	-1.21	1.0202	12.02	1	10.9	2.47	0	0	0	0	0	0	0	0	0	0	10.9	0.0000	0.0000	0.0000	0.0000;
	2013646	13.1	-1.45	6.67	-1.45	1.0202	19.2	1	13.1	3.83	0	0	0	0	0	0	0	0	0	0	13.1	0.0000	0.0000	0.0000	0.0000;
	2013646	24.5	-2.72	12.47	-2.72	1.0202	34.27	1	24.5	4.49	0	0	0	0	0	0	0	0	0	0	24.5	0.0000	0.0000	0.0000	0.0000;
	2013650	33.31	-1.96	15.36	-1.96	1.0216	48.53	1	33.31	33.31	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2013650	40	-1.96	15.36	-1.96	1.0216	41.66	1	40	40	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2013652	5.95	-0.49	3.84	-0.49	1.0109	11.03	1	5.95	5.95	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2013653	6.99	-0.49	3.84	-0.49	1.011	10	1	6.99	6.99	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2013655	24.5	-1.2	9.41	-1.2	1.0163	24.51	1	24.5	24.5	0	0	0	0	0	0	0	0	0	0	24.5	0.0000	0.0000	0.0000	0.0000;
	2013655	19.26	-1.2	9.41	-1.2	1.0163	24.5	1	19.26	19.26	0	0	0	0	0	0	0	0	0	0	24.5	0.0000	0.0000	0.0000	0.0000;
	2013658	10.22	0.93	5.45	-0.7	1.0214	16.36	1	10.22	10.22	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	2013658	0	0	5.45	-0.7	1.0214	14.2	0	14.2	6.96	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	2013659	13.4	0.47	5.45	-0.7	1.0215	15.85	1	13.4	13.4	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	2013659	7.6	0.47	4.22	-0.54	1.0215	11	1	7.6	7.6	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2013661	56.64	-10.8	15.97	-10.8	0.9817	105.42	1	56.64	56.64	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	2013662	15	-3.53	5.22	-3.53	0.9875	26.45	1	15	15	0	0	0	0	0	0	0	0	0	0	24.5	0.0000	0.0000	0.0000	0.0000;
	2013663	0	0	7.53	-0.96	1.0221	21.34	0	19.6	4.86	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2013663	29.33	-1.79	14.05	-1.79	1.0221	40.87	1	29.33	29.33	0	0	0	0	0	0	0	0	0	0	36.6	0.0000	0.0000	0.0000	0.0000;
	2013663	0	0	14.05	-1.79	1.0221	50.03	0	36.6	14.76	0	0	0	0	0	0	0	0	0	0	36.6	0.0000	0.0000	0.0000	0.0000;
	2013663	28.42	-1.79	14.05	-1.79	1.0221	36.6	1	28.42	28.42	0	0	0	0	0	0	0	0	0	0	36.6	0.0000	0.0000	0.0000	0.0000;
	2013665	13.79	-1.16	9.1	-1.16	1.0418	26.61	1	13.79	13.79	0	0	0	0	0	0	0	0	0	0	23.7	0.0000	0.0000	0.0000	0.0000;
	2013665	0	0	4.53	-0.58	1.0418	12.53	0	11.8	5.06	0	0	0	0	0	0	0	0	0	0	11.8	0.0000	0.0000	0.0000	0.0000;
	2013669	0	0	74.37	-9.49	1.0301	244.12	0	193.67	80.89	0	0	0	0	0	0	0	0	0	0	193.6667	0.0000	0.0000	0.0000	0.0000;
	2013670	193.67	-9.49	74.37	-9.49	1.0297	200.55	1	193.67	193.67	0	0	0	0	0	0	0	0	0	0	193.67	0.0000	0.0000	0.0000	0.0000;
	2013671	126.43	-9.49	74.37	-9.49	1.0295	232.79	1	126.43	126.43	0	0	0	0	0	0	0	0	0	0	193.6667	0.0000	0.0000	0.0000	0.0000;
	2013672	0	0	74.37	-9.49	1.0301	249.11	0	193.67	57.42	0	0	0	0	0	0	0	0	0	0	193.67	0.0000	0.0000	0.0000	0.0000;
	2013673	0	0	74.37	-9.49	1.0301	245.86	0	193.67	84.01	0	0	0	0	0	0	0	0	0	0	193.67	0.0000	0.0000	0.0000	0.0000;
	2013674	193.67	-9.49	74.37	-9.49	1.0292	217.28	1	193.67	193.67	0	0	0	0	0	0	0	0	0	0	193.6667	0.0000	0.0000	0.0000	0.0000;
	2013677	0	0	73.04	-15.93	1.0378	168.89	0	143.5	35.21	0	0	0	0	0	0	0	0	0	0	143.5	0.0000	0.0000	0.0000	0.0000;
	2013678	143.5	-15.93	73.04	-15.93	1.0414	183.38	1	143.5	65.23	0	0	0	0	0	0	0	0	0	0	143.5	0.0000	0.0000	0.0000	0.0000;
	2013680	38.5	-1.89	14.78	-1.89	0.9782	39.7	1	38.5	38.5	0	0	0	0	0	0	0	0	0	0	38.5	0.0000	0.0000	0.0000	0.0000;
	2013684	267.92	61.77	61.77	-41.76	1.0158	314.1	1	267.92	267.92	0	0	0	0	0	0	0	0	0	0	290	0.0000	0.0000	0.0000	0.0000;
	2013685	191.32	61.77	61.77	-41.76	1.0182	397.51	1	191.32	191.32	0	0	0	0	0	0	0	0	0	0	290	0.0000	0.0000	0.0000	0.0000;
	2013686	0	0	56.45	-38.16	1.0393	274.05	0	265	130.91	0	0	0	0	0	0	0	0	0	0	265	0.0000	0.0000	0.0000	0.0000;
	2013687	6.41	0	0	0	1.0192	9.47	1	6.41	6.41	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2013687	8.91	0	0	0	1.0192	11.62	1	8.91	8.91	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2013687	9.58	0	0	0	1.0192	11.13	1	9.58	9.58	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2013687	8.82	0	0	0	1.0192	13.77	1	8.82	8.82	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2013693	241.5	88.31	122.92	-26.81	1.0543	338.22	1	241.5	99.65	0	0	0	0	0	0	0	0	0	0	241.5	0.0000	0.0000	0.0000	0.0000;
	2013694	241.5	88.31	122.92	-26.81	1.0549	244.41	1	241.5	33.42	0	0	0	0	0	0	0	0	0	0	241.5	0.0000	0.0000	0.0000	0.0000;
	2013698	642.2	299.27	299.27	-78.35	1.0551	692.83	1	642.2	188.21	0	0	0	0	0	0	0	0	0	0	642.2	0.0000	0.0000	0.0000	0.0000;
	2020283	60.36	10.44	28.45	-3.63	1.04	93.63	1	60.36	60.36	0	0	0	0	0	0	0	0	0	0	74.1	0.0000	0.0000	0.0000	0.0000;
	2020284	12.34	-0.75	5.88	-0.75	1.04	15.54	1	12.34	12.34	0	0	0	0	0	0	0	0	0	0	15.3	0.0000	0.0000	0.0000	0.0000;
	2020288	77	39.19	39.19	-8.55	1.0425	98.01	1	77	23.9	0	0	0	0	0	0	0	0	0	0	77	0.0000	0.0000	0.0000	0.0000;
	2020293	42.41	21.56	21.56	-14.57	1.0063	111.73	1	42.41	42.41	0	0	0	0	0	0	0	0	0	0	101.2	0.0000	0.0000	0.0000	0.0000;
	2020295	85.3	45.27	45.27	-5.78	0.9972	153.99	1	85.3	85.3	0	0	0	0	0	0	0	0	0	0	117.9	0.0000	0.0000	0.0000	0.0000;
	2020299	237.47	51.38	120.87	-26.36	1.0306	314.16	1	237.47	56.77	0	0	0	0	0	0	0	0	0	0	237.4667	0.0000	0.0000	0.0000	0.0000;
	2020300	237.47	51.38	120.87	-26.36	1.0295	327.37	1	237.47	51.03	0	0	0	0	0	0	0	0	0	0	237.47	0.0000	0.0000	0.0000	0.0000;
	2020301	237.47	51.38	120.87	-26.36	1.0293	298.78	1	237.47	86.03	0	0	0	0	0	0	0	0	0	0	237.47	0.0000	0.0000	0.0000	0.0000;
	2020302	28.6	14.56	14.56	-3.17	1.0279	31.98	1	28.6	4.4	0	0	0	0	0	0	0	0	0	0	28.6	0.0000	0.0000	0.0000	0.0000;
	2020304	0	0	0	0	1.04	61.66	0	55	11.02	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	2020304	0	0	0	0	1.04	55.92	0	55	24.43	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	2020306	44.08	0	0	0	1.0206	61.51	1	44.08	44.08	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	2020307	8.82	0	0	0	1.021	12.5	1	8.82	8.82	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	2020307	10.64	0	0	0	1.021	12.63	1	10.64	10.64	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	2020313	0	0	51.07	-6.52	1.0285	184.58	0	133	62.15	0	0	0	0	0	0	0	0	0	0	133	0.0000	0.0000	0.0000	0.0000;
	2020314	119.27	51.07	51.07	-6.52	1.0192	157.74	1	119.27	119.27	0	0	0	0	0	0	0	0	0	0	133	0.0000	0.0000	0.0000	0.0000;
	2020315	5.48	-0.34	2.69	-0.34	0.9643	7	1	5.48	5.48	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	2020319	51.54	-4.13	32.37	-4.13	1.0337	114.4	1	51.54	51.54	0	0	0	0	0	0	0	0	0	0	84.3	0.0000	0.0000	0.0000	0.0000;
	2020320	73.19	-4.13	32.37	-4.13	1.0337	113.47	1	73.19	73.19	0	0	0	0	0	0	0	0	0	0	84.3	0.0000	0.0000	0.0000	0.0000;
	2020323	14.67	-1.31	10.25	-1.31	1.0192	37.86	1	14.67	14.67	0	0	0	0	0	0	0	0	0	0	26.7	0.0000	0.0000	0.0000	0.0000;
	2020323	0	0	10.25	-1.31	1.0192	29.75	0	26.7	11.37	0	0	0	0	0	0	0	0	0	0	26.7	0.0000	0.0000	0.0000	0.0000;
	2020323	19.2	-1.31	10.25	-1.31	1.0192	32.03	1	19.2	19.2	0	0	0	0	0	0	0	0	0	0	26.7	0.0000	0.0000	0.0000	0.0000;
	2020328	62.65	24.06	24.06	-3.07	0.9887	62.65	1	62.65	62.65	0	0	0	0	0	0	0	0	0	0	62.65	0.0000	0.0000	0.0000	0.0000;
	2020329	62.65	24.06	24.06	-3.07	0.9893	71.78	1	62.65	62.65	0	0	0	0	0	0	0	0	0	0	62.65	0.0000	0.0000	0.0000	0.0000;
	2020330	0	0	5.57	-0.71	1.0192	14.78	0	14.5	6.21	0	0	0	0	0	0	0	0	0	0	14.5	0.0000	0.0000	0.0000	0.0000;
	2020330	10.11	-0.9	7.07	-0.9	1.0192	18.4	1	10.11	10.11	0	0	0	0	0	0	0	0	0	0	18.4	0.0000	0.0000	0.0000	0.0000;
	2020330	23.1	-1.81	14.17	-1.81	1.0192	41.21	1	23.1	23.1	0	0	0	0	0	0	0	0	0	0	36.9	0.0000	0.0000	0.0000	0.0000;
	2020330	35.59	-1.81	14.17	-1.81	1.0192	40.51	1	35.59	35.59	0	0	0	0	0	0	0	0	0	0	36.9	0.0000	0.0000	0.0000	0.0000;
	2020332	33	-3.66	16.8	-3.66	1.01	48.76	1	33	15.64	0	0	0	0	0	0	0	0	0	0	33	0.0000	0.0000	0.0000	0.0000;
	2020332	33	-3.66	16.8	-3.66	1.01	42.16	1	33	6.72	0	0	0	0	0	0	0	0	0	0	33	0.0000	0.0000	0.0000	0.0000;
	2020335	78.1	30.3	30.3	-3.87	1.04	78.9	1	78.1	78.1	0	0	0	0	0	0	0	0	0	0	78.9	0.0000	0.0000	0.0000	0.0000;
	2020335	61.12	30.3	30.3	-3.87	1.04	113.9	1	61.12	61.12	0	0	0	0	0	0	0	0	0	0	78.9	0.0000	0.0000	0.0000	0.0000;
	2020336	10	-0.49	3.84	-0.49	1.0192	12.52	1	10	10	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2020336	10	-0.49	3.84	-0.49	1.0192	10.8	1	10	10	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2020339	54.67	-6.07	27.83	-6.07	1.0172	64.63	1	54.67	6.73	0	0	0	0	0	0	0	0	0	0	54.6667	0.0000	0.0000	0.0000	0.0000;
	2020339	54.67	-6.07	27.83	-6.07	1.0172	68.79	1	54.67	26	0	0	0	0	0	0	0	0	0	0	54.67	0.0000	0.0000	0.0000	0.0000;
	2020339	54.67	-6.07	27.83	-6.07	1.0172	59.25	1	54.67	12.3	0	0	0	0	0	0	0	0	0	0	54.6667	0.0000	0.0000	0.0000	0.0000;
	2020344	13.6	5.22	5.22	-0.67	1.0245	15.25	1	13.6	13.6	0	0	0	0	0	0	0	0	0	0	13.6	0.0000	0.0000	0.0000	0.0000;
	2020344	9.62	4.88	4.88	-0.62	1.0245	12.7	1	9.62	9.62	0	0	0	0	0	0	0	0	0	0	12.7	0.0000	0.0000	0.0000	0.0000;
	2020345	0	0	3.15	-0.4	1.0161	8.2	0	8.2	2.8	0	0	0	0	0	0	0	0	0	0	8.2	0.0000	0.0000	0.0000	0.0000;
	2020345	0	0	3.15	-0.4	1.0161	8.21	0	8.2	1.13	0	0	0	0	0	0	0	0	0	0	8.2	0.0000	0.0000	0.0000	0.0000;
	2020347	32.69	8.37	14.82	-1.89	1.04	51.07	1	32.69	32.69	0	0	0	0	0	0	0	0	0	0	38.6	0.0000	0.0000	0.0000	0.0000;
	2020349	15.81	0	0	0	0.9867	25.35	1	15.81	15.81	0	0	0	0	0	0	0	0	0	0	18.3	0.0000	0.0000	0.0000	0.0000;
	2020349	14.03	0	0	0	0.9867	23.19	1	14.03	14.03	0	0	0	0	0	0	0	0	0	0	18.3	0.0000	0.0000	0.0000	0.0000;
	2020350	18.3	0	0	0	0.9922	21.91	1	18.3	18.3	0	0	0	0	0	0	0	0	0	0	18.3	0.0000	0.0000	0.0000	0.0000;
	2020351	64.43	26.88	26.88	-3.43	1.04	70.36	1	64.43	64.43	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	2020351	0	0	26.88	-3.43	1.04	80.45	0	70	26.28	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	2020353	39.89	-2.53	19.85	-2.53	1.0192	76.17	1	39.89	39.89	0	0	0	0	0	0	0	0	0	0	51.7	0.0000	0.0000	0.0000	0.0000;
	2020353	39.98	-2.53	19.85	-2.53	1.0192	74.72	1	39.98	39.98	0	0	0	0	0	0	0	0	0	0	51.7	0.0000	0.0000	0.0000	0.0000;
	2020355	35.75	18.2	18.2	-3.97	1.0207	39.67	1	35.75	8.84	0	0	0	0	0	0	0	0	0	0	35.75	0.0000	0.0000	0.0000	0.0000;
	2020355	54	27.49	27.49	-5.99	1.0207	61.37	1	54	12.04	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	2020356	35.75	18.2	18.2	-3.97	1.039	47.25	1	35.75	12.61	0	0	0	0	0	0	0	0	0	0	35.75	0.0000	0.0000	0.0000	0.0000;
	2020357	15.22	-1.08	8.45	-1.08	1.0192	32.92	1	15.22	15.22	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	2020357	32.46	-1.62	12.67	-1.62	1.0192	33.81	1	32.46	32.46	0	0	0	0	0	0	0	0	0	0	33	0.0000	0.0000	0.0000	0.0000;
	2020357	24.92	-1.62	12.67	-1.62	1.0192	45.65	1	24.92	24.92	0	0	0	0	0	0	0	0	0	0	33	0.0000	0.0000	0.0000	0.0000;
	2020359	0	0	0	0	1.0422	37.79	0	36.2	11.35	0	0	0	0	0	0	0	0	0	0	36.2	0.0000	0.0000	0.0000	0.0000;
	2020363	0	0	31.95	-21.6	1.0203	160.28	0	150	20.3	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2020367	44.41	21.08	21.08	-2.69	1.0101	63.25	1	44.41	44.41	0	0	0	0	0	0	0	0	0	0	54.9	0.0000	0.0000	0.0000	0.0000;
	2020368	42.08	21.08	21.08	-2.69	1.0108	54.9	1	42.08	42.08	0	0	0	0	0	0	0	0	0	0	54.9	0.0000	0.0000	0.0000	0.0000;
	2020369	9.29	4.65	4.65	-0.59	1.0074	14.68	1	9.29	9.29	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	2020369	8.5	3.26	3.26	-0.42	1.0074	9.54	1	8.5	8.5	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	2020370	4.98	1.03	2.92	-0.37	1.0261	7.6	1	4.98	4.98	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	2020371	3.98	-0.33	2.61	-0.33	1.0261	6.94	1	3.98	3.98	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	2020371	0	0	2.57	-0.33	1.0261	7.46	0	6.7	2.81	0	0	0	0	0	0	0	0	0	0	6.7	0.0000	0.0000	0.0000	0.0000;
	2020372	6.31	2.76	2.76	-0.35	1.041	9.45	1	6.31	6.31	0	0	0	0	0	0	0	0	0	0	7.2	0.0000	0.0000	0.0000	0.0000;
	2020372	8.33	3.92	3.92	-0.5	1.041	12.17	1	8.33	8.33	0	0	0	0	0	0	0	0	0	0	10.2	0.0000	0.0000	0.0000	0.0000;
	2020372	35.98	17.93	17.93	-2.29	1.041	67.13	1	35.98	35.98	0	0	0	0	0	0	0	0	0	0	46.7	0.0000	0.0000	0.0000	0.0000;
	2020376	0	0	22.64	-2.89	1.0065	75.96	0	58.95	7.43	0	0	0	0	0	0	0	0	0	0	58.95	0.0000	0.0000	0.0000	0.0000;
	2020377	58.95	22.64	22.64	-2.89	1.0123	68.44	1	58.95	58.95	0	0	0	0	0	0	0	0	0	0	58.95	0.0000	0.0000	0.0000	0.0000;
	2020379	62.28	-3.5	27.42	-3.5	1.0192	100.17	1	62.28	62.28	0	0	0	0	0	0	0	0	0	0	71.4	0.0000	0.0000	0.0000	0.0000;
	2020379	53.56	-3.5	27.42	-3.5	1.0192	107.1	1	53.56	53.56	0	0	0	0	0	0	0	0	0	0	71.4	0.0000	0.0000	0.0000	0.0000;
	2020383	59	-2.89	22.66	-2.89	1.0403	85.67	1	59	59	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	2020384	4.8	-0.59	4.65	-0.59	1.015	12.1	1	4.8	4.8	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	2020385	19.64	9.45	9.45	-1.21	1.04	36.35	1	19.64	19.64	0	0	0	0	0	0	0	0	0	0	24.6	0.0000	0.0000	0.0000	0.0000;
	2020385	20.11	9.45	9.45	-1.21	1.04	27.1	1	20.11	20.11	0	0	0	0	0	0	0	0	0	0	24.6	0.0000	0.0000	0.0000	0.0000;
	2020385	0	0	9.45	-1.21	1.04	31.56	0	24.6	11.46	0	0	0	0	0	0	0	0	0	0	24.6	0.0000	0.0000	0.0000	0.0000;
	2020390	70.36	-5.83	45.7	-5.83	1.0251	137.34	1	70.36	70.36	0	0	0	0	0	0	0	0	0	0	119	0.0000	0.0000	0.0000	0.0000;
	2020391	88.31	-5.83	45.7	-5.83	1.0252	157.85	1	88.31	88.31	0	0	0	0	0	0	0	0	0	0	119	0.0000	0.0000	0.0000	0.0000;
	2020392	74.94	-5.83	45.7	-5.83	1.0252	157.73	1	74.94	74.94	0	0	0	0	0	0	0	0	0	0	119	0.0000	0.0000	0.0000	0.0000;
	2020393	119	-5.83	45.7	-5.83	1.0252	155.33	1	119	119	0	0	0	0	0	0	0	0	0	0	119	0.0000	0.0000	0.0000	0.0000;
	2020394	0	0	45.7	-5.83	1.032	156.07	0	119	17.7	0	0	0	0	0	0	0	0	0	0	119	0.0000	0.0000	0.0000	0.0000;
	2020395	0	0	45.7	-5.83	1.032	119	0	119	44.8	0	0	0	0	0	0	0	0	0	0	119	0.0000	0.0000	0.0000	0.0000;
	2020396	48.83	25.42	25.42	-3.24	1.041	73.97	1	48.83	48.83	0	0	0	0	0	0	0	0	0	0	66.2	0.0000	0.0000	0.0000	0.0000;
	2020396	50.61	25.42	25.42	-3.24	1.041	67.07	1	50.61	50.61	0	0	0	0	0	0	0	0	0	0	66.2	0.0000	0.0000	0.0000	0.0000;
	2020396	66.2	25.42	25.42	-3.24	1.041	88.13	1	66.2	66.2	0	0	0	0	0	0	0	0	0	0	66.2	0.0000	0.0000	0.0000	0.0000;
	2020397	4.62	-0.33	2.57	-0.33	1.0192	8.22	1	4.62	4.62	0	0	0	0	0	0	0	0	0	0	6.7	0.0000	0.0000	0.0000	0.0000;
	2020397	5.31	-0.33	2.57	-0.33	1.0192	8.3	1	5.31	5.31	0	0	0	0	0	0	0	0	0	0	6.7	0.0000	0.0000	0.0000	0.0000;
	2020401	0	0	0	0	1.0192	17	0	17	7.2	0	0	0	0	0	0	0	0	0	0	17	0.0000	0.0000	0.0000	0.0000;
	2020401	0	0	0	0	1.0192	37.65	0	28	8.19	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	2020406	8.79	-0.49	3.84	-0.49	1.0198	11.79	1	8.79	8.79	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2020407	21.65	-1.25	9.79	-1.25	1.0191	25.5	1	21.65	21.65	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	2020410	0	0	20.39	-2.6	1.04	68.12	0	53.1	6.36	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	2020412	5.78	2.53	2.53	-0.32	1.0363	9.54	1	5.78	5.78	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	2020413	7	2.69	2.69	-0.34	1.0364	7	1	7	7	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	2020415	6.84	3.84	3.84	-0.49	1.0202	11.22	1	6.84	6.84	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2020416	10	3.84	3.84	-0.49	1.0192	10	1	10	10	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2020416	11.32	5.18	5.18	-0.66	1.0192	14.91	1	11.32	11.32	0	0	0	0	0	0	0	0	0	0	13.5	0.0000	0.0000	0.0000	0.0000;
	2020416	10.66	5.18	5.18	-0.66	1.0192	16.81	1	10.66	10.66	0	0	0	0	0	0	0	0	0	0	13.5	0.0000	0.0000	0.0000	0.0000;
	2020416	14.08	6.91	6.91	-0.88	1.0192	22.77	1	14.08	14.08	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2020418	47.45	-2.84	22.29	-2.84	1.0192	82.8	1	47.45	47.45	0	0	0	0	0	0	0	0	0	0	58.05	0.0000	0.0000	0.0000	0.0000;
	2020418	58.05	-2.84	22.29	-2.84	1.0192	63.9	1	58.05	58.05	0	0	0	0	0	0	0	0	0	0	58.05	0.0000	0.0000	0.0000	0.0000;
	2020428	0	0	107.91	-23.53	1.026	249.37	0	212	98.38	0	0	0	0	0	0	0	0	0	0	212	0.0000	0.0000	0.0000	0.0000;
	2020429	212	-23.53	107.91	-23.53	1.0174	236.35	1	212	40.2	0	0	0	0	0	0	0	0	0	0	212	0.0000	0.0000	0.0000	0.0000;
	2020430	212	-23.53	107.91	-23.53	1.0188	273.32	1	212	91.16	0	0	0	0	0	0	0	0	0	0	212	0.0000	0.0000	0.0000	0.0000;
	2020432	8.83	0	0	0	1.0192	13.06	1	8.83	8.83	0	0	0	0	0	0	0	0	0	0	10.83	0.0000	0.0000	0.0000	0.0000;
	2020432	9.05	0	0	0	1.0192	10.83	1	9.05	9.05	0	0	0	0	0	0	0	0	0	0	10.83	0.0000	0.0000	0.0000	0.0000;
	2020432	10.83	0	0	0	1.0192	10.83	1	10.83	10.83	0	0	0	0	0	0	0	0	0	0	10.8333	0.0000	0.0000	0.0000	0.0000;
	2020432	13.8	0	0	0	1.0192	13.99	1	13.8	13.8	0	0	0	0	0	0	0	0	0	0	13.8	0.0000	0.0000	0.0000	0.0000;
	2020432	16.13	0	0	0	1.0192	18.8	1	16.13	16.13	0	0	0	0	0	0	0	0	0	0	18.8	0.0000	0.0000	0.0000	0.0000;
	2020432	0	0	0	0	1.0192	24.16	0	20	5.15	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2020435	0	0	10.48	-1.34	1.0095	27.48	0	27.3	4.87	0	0	0	0	0	0	0	0	0	0	27.3	0.0000	0.0000	0.0000	0.0000;
	2020435	12.95	8.45	8.45	-1.08	1.0095	24.51	1	12.95	12.95	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	2020439	95.83	-5.73	44.93	-5.73	0.9932	148.41	1	95.83	95.83	0	0	0	0	0	0	0	0	0	0	117	0.0000	0.0000	0.0000	0.0000;
	2020440	0	0	44.93	-5.73	1.0248	126.97	0	117	50.56	0	0	0	0	0	0	0	0	0	0	117	0.0000	0.0000	0.0000	0.0000;
	2020441	0	0	44.93	-5.73	1.0248	150.41	0	117	40.05	0	0	0	0	0	0	0	0	0	0	117	0.0000	0.0000	0.0000	0.0000;
	2020442	97.7	-4.79	37.52	-4.79	0.9934	107.61	1	97.7	97.7	0	0	0	0	0	0	0	0	0	0	97.7	0.0000	0.0000	0.0000	0.0000;
	2020443	97.7	-4.79	37.52	-4.79	0.9869	109.15	1	97.7	97.7	0	0	0	0	0	0	0	0	0	0	97.7	0.0000	0.0000	0.0000	0.0000;
	2020444	0	0	37.52	-4.79	1.0248	99.52	0	97.7	35.37	0	0	0	0	0	0	0	0	0	0	97.7	0.0000	0.0000	0.0000	0.0000;
	2020445	7.62	-0.49	3.84	-0.49	1.0352	10	1	7.62	7.62	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2020447	55	0	0	0	1.0066	79.25	1	55	55	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	2020448	41.98	0	0	0	1.0063	68.28	1	41.98	41.98	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	2020449	9.07	0	0	0	1.0069	13.31	1	9.07	9.07	0	0	0	0	0	0	0	0	0	0	12.2	0.0000	0.0000	0.0000	0.0000;
	2020449	0	0	0	0	1.0069	12.2	0	12.2	3.94	0	0	0	0	0	0	0	0	0	0	12.2	0.0000	0.0000	0.0000	0.0000;
	2020450	0	0	0	0	1.0192	21.27	0	19	4.3	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2020450	0	0	0	0	1.0192	19	0	19	2.21	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2020453	49.5	25.2	25.2	-5.49	1.0415	49.5	1	49.5	17.71	0	0	0	0	0	0	0	0	0	0	49.5	0.0000	0.0000	0.0000	0.0000;
	2020454	53.93	-3.88	30.41	-3.88	1.0177	89.58	1	53.93	53.93	0	0	0	0	0	0	0	0	0	0	79.2	0.0000	0.0000	0.0000	0.0000;
	2020456	47	23.92	23.92	-5.22	1.0748	47.37	1	47	9.4	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	2020460	47.3	24.08	24.08	-5.25	1.0538	47.3	1	47.3	19.99	0	0	0	0	0	0	0	0	0	0	47.3	0.0000	0.0000	0.0000	0.0000;
	2020462	32.58	5.45	14.98	-1.91	1.0202	43.01	1	32.58	32.58	0	0	0	0	0	0	0	0	0	0	39	0.0000	0.0000	0.0000	0.0000;
	2020462	26.81	5.45	14.98	-1.91	1.0202	43.63	1	26.81	26.81	0	0	0	0	0	0	0	0	0	0	39	0.0000	0.0000	0.0000	0.0000;
	2020462	0	0	14.98	-1.91	1.0202	47.52	0	39	18.64	0	0	0	0	0	0	0	0	0	0	39	0.0000	0.0000	0.0000	0.0000;
	2020463	51.08	0	0	0	1.0192	98	1	51.08	51.08	0	0	0	0	0	0	0	0	0	0	88.2	0.0000	0.0000	0.0000	0.0000;
	2020463	65.43	0	0	0	1.0192	88.2	1	65.43	65.43	0	0	0	0	0	0	0	0	0	0	88.2	0.0000	0.0000	0.0000	0.0000;
	2020468	176.67	-19.61	89.92	-19.61	0.9949	249.5	1	176.67	71.9	0	0	0	0	0	0	0	0	0	0	176.67	0.0000	0.0000	0.0000	0.0000;
	2020469	176.67	-19.61	89.92	-19.61	0.9946	205	1	176.67	60.98	0	0	0	0	0	0	0	0	0	0	176.6667	0.0000	0.0000	0.0000	0.0000;
	2020470	176.67	-19.61	89.92	-19.61	0.9881	233.82	1	176.67	53.61	0	0	0	0	0	0	0	0	0	0	176.6667	0.0000	0.0000	0.0000	0.0000;
	2020471	49	-5.44	24.94	-5.44	1.0172	53.97	1	49	10.04	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	2020472	40	11.53	15.36	-1.96	1.04	45.43	1	40	40	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2020474	78	0	0	0	1.0359	113.68	1	78	78	0	0	0	0	0	0	0	0	0	0	78	0.0000	0.0000	0.0000	0.0000;
	2020475	0	0	0	0	1.04	9.3	0	9.3	1.91	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	2020475	8.41	0	0	0	1.04	11.4	1	8.41	8.41	0	0	0	0	0	0	0	0	0	0	11.4	0.0000	0.0000	0.0000	0.0000;
	2020475	0	0	0	0	1.04	13.54	0	13.4	3.89	0	0	0	0	0	0	0	0	0	0	13.4	0.0000	0.0000	0.0000	0.0000;
	2020475	14.58	0	0	0	1.04	22.55	1	14.58	14.58	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2020475	31	0	0	0	1.04	41.94	1	31	31	0	0	0	0	0	0	0	0	0	0	31	0.0000	0.0000	0.0000	0.0000;
	2020478	0	0	34.56	-4.41	1.0163	117.55	0	90	44.66	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	2020479	53.69	15.29	34.56	-4.41	1.0214	95.35	1	53.69	53.69	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	2020482	61.31	29.64	29.64	-3.78	0.9821	92.07	1	61.31	61.31	0	0	0	0	0	0	0	0	0	0	77.2	0.0000	0.0000	0.0000	0.0000;
	2020483	69.11	29.64	29.64	-3.78	0.9803	105.27	1	69.11	69.11	0	0	0	0	0	0	0	0	0	0	77.2	0.0000	0.0000	0.0000	0.0000;
	2020487	0	0	0	0	1.0306	244.59	0	212.17	102.74	0	0	0	0	0	0	0	0	0	0	212.1667	0.0000	0.0000	0.0000	0.0000;
	2020488	182.08	0	0	0	1.0243	269.69	1	182.08	182.08	0	0	0	0	0	0	0	0	0	0	212.1667	0.0000	0.0000	0.0000	0.0000;
	2020489	0	0	0	0	1.0306	299.15	0	212.17	55.86	0	0	0	0	0	0	0	0	0	0	212.1667	0.0000	0.0000	0.0000	0.0000;
	2020490	212.17	0	0	0	1.0243	212.17	1	212.17	212.17	0	0	0	0	0	0	0	0	0	0	212.1667	0.0000	0.0000	0.0000	0.0000;
	2020491	127.29	0	0	0	1.0243	265.56	1	127.29	127.29	0	0	0	0	0	0	0	0	0	0	212.17	0.0000	0.0000	0.0000	0.0000;
	2020492	212.17	0	0	0	1.0243	273.53	1	212.17	212.17	0	0	0	0	0	0	0	0	0	0	212.1667	0.0000	0.0000	0.0000	0.0000;
	2020494	39.6	15.21	15.21	-1.94	1.04	40	1	39.6	39.6	0	0	0	0	0	0	0	0	0	0	39.6	0.0000	0.0000	0.0000	0.0000;
	2020494	36.69	15.21	15.21	-1.94	1.04	46.88	1	36.69	36.69	0	0	0	0	0	0	0	0	0	0	39.6	0.0000	0.0000	0.0000	0.0000;
	2020496	7.48	0	0	0	1.04	11.81	1	7.48	7.48	0	0	0	0	0	0	0	0	0	0	11.4	0.0000	0.0000	0.0000	0.0000;
	2020496	9.15	0	0	0	1.04	12.07	1	9.15	9.15	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2020496	13.75	0	0	0	1.04	16.43	1	13.75	13.75	0	0	0	0	0	0	0	0	0	0	13.75	0.0000	0.0000	0.0000	0.0000;
	2020496	8.06	0	0	0	1.04	14.75	1	8.06	8.06	0	0	0	0	0	0	0	0	0	0	13.75	0.0000	0.0000	0.0000	0.0000;
	2020499	24.6	5.89	12.52	-2.73	0.989	24.6	1	24.6	4.86	0	0	0	0	0	0	0	0	0	0	24.6	0.0000	0.0000	0.0000	0.0000;
	2020500	0	0	12.52	-2.73	0.9804	27.36	0	24.6	2.59	0	0	0	0	0	0	0	0	0	0	24.6	0.0000	0.0000	0.0000	0.0000;
	2020502	36.43	18.54	18.54	-4.04	1.0346	45.34	1	36.43	11.67	0	0	0	0	0	0	0	0	0	0	36.4333	0.0000	0.0000	0.0000	0.0000;
	2020502	36.43	18.54	18.54	-4.04	1.0346	41.82	1	36.43	8.83	0	0	0	0	0	0	0	0	0	0	36.43	0.0000	0.0000	0.0000	0.0000;
	2020503	0	0	18.54	-4.04	1.024	36.76	0	36.43	15.22	0	0	0	0	0	0	0	0	0	0	36.4333	0.0000	0.0000	0.0000	0.0000;
	2020503	24.6	12.52	12.52	-2.73	1.024	25.8	1	24.6	9.38	0	0	0	0	0	0	0	0	0	0	24.6	0.0000	0.0000	0.0000	0.0000;
	2020505	7.1	-0.59	4.65	-0.59	1.0197	12.4	1	7.1	7.1	0	0	0	0	0	0	0	0	0	0	12.1	0.0000	0.0000	0.0000	0.0000;
	2020506	40.29	-2.16	16.9	-2.16	1.0187	48.68	1	40.29	40.29	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	2020509	0	0	22.4	-4.88	1.0207	58.99	0	44	11.28	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	2020509	49.8	-5.53	25.35	-5.53	1.0207	59.49	1	49.8	10.95	0	0	0	0	0	0	0	0	0	0	49.8	0.0000	0.0000	0.0000	0.0000;
	2020509	49.8	-5.53	25.35	-5.53	1.0207	55.82	1	49.8	10.77	0	0	0	0	0	0	0	0	0	0	49.8	0.0000	0.0000	0.0000	0.0000;
	2020509	0	0	25.35	-5.53	1.0207	56.13	0	49.8	17.86	0	0	0	0	0	0	0	0	0	0	49.8	0.0000	0.0000	0.0000	0.0000;
	2020515	20.11	0	0	0	1.0038	28.6	1	20.11	20.11	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	2020516	16.77	0	0	0	1.0037	19.39	1	16.77	16.77	0	0	0	0	0	0	0	0	0	0	19.2	0.0000	0.0000	0.0000	0.0000;
	2020516	8.39	0	0	0	1.0037	9.16	1	8.39	8.39	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	2020517	6.64	0	0	0	1.0028	12.11	1	6.64	6.64	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	2020519	0	0	10.56	-1.35	1.0172	27.5	0	27.5	5.08	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	2020519	27.5	-1.35	10.56	-1.35	1.0172	30.57	1	27.5	27.5	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	2020519	20.41	-1.35	10.56	-1.35	1.0172	27.5	1	20.41	20.41	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	2020519	0	0	12.52	-1.6	1.0172	43.81	0	32.6	12.92	0	0	0	0	0	0	0	0	0	0	32.6	0.0000	0.0000	0.0000	0.0000;
	2020521	0	0	16.09	-2.05	1.028	43.22	0	41.9	5.8	0	0	0	0	0	0	0	0	0	0	41.9	0.0000	0.0000	0.0000	0.0000;
	2020523	86.95	18.49	44.26	-9.65	1.0182	126.81	1	86.95	24.17	0	0	0	0	0	0	0	0	0	0	86.95	0.0000	0.0000	0.0000	0.0000;
	2020523	86.95	18.49	44.26	-9.65	1.0182	99.91	1	86.95	37.74	0	0	0	0	0	0	0	0	0	0	86.95	0.0000	0.0000	0.0000	0.0000;
	2020525	28.11	13.29	13.29	-1.7	1.0226	41.69	1	28.11	28.11	0	0	0	0	0	0	0	0	0	0	34.6	0.0000	0.0000	0.0000	0.0000;
	2020526	8.56	3.84	3.84	-0.49	1.045	10.25	1	8.56	8.56	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2020526	7.2	3.84	3.84	-0.49	1.045	10	1	7.2	7.2	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2020526	0	0	11.48	-1.47	1.045	34.56	0	29.9	6.98	0	0	0	0	0	0	0	0	0	0	29.9	0.0000	0.0000	0.0000	0.0000;
	2020526	21.01	13.29	13.29	-1.7	1.045	44.09	1	21.01	21.01	0	0	0	0	0	0	0	0	0	0	34.6	0.0000	0.0000	0.0000	0.0000;
	2020528	0	0	3.94	-0.86	1.0192	9.1	0	7.73	1.06	0	0	0	0	0	0	0	0	0	0	7.7333	0.0000	0.0000	0.0000	0.0000;
	2020528	0	0	3.94	-0.86	1.0192	7.9	0	7.73	3.01	0	0	0	0	0	0	0	0	0	0	7.73	0.0000	0.0000	0.0000	0.0000;
	2020528	7.73	3.94	3.94	-0.86	1.0192	11.6	1	7.73	3.57	0	0	0	0	0	0	0	0	0	0	7.73	0.0000	0.0000	0.0000	0.0000;
	2020528	0	0	3.94	-0.86	1.0192	11.17	0	7.73	0.89	0	0	0	0	0	0	0	0	0	0	7.73	0.0000	0.0000	0.0000	0.0000;
	2020528	7.73	3.94	3.94	-0.86	1.0192	8.18	1	7.73	2.22	0	0	0	0	0	0	0	0	0	0	7.7333	0.0000	0.0000	0.0000	0.0000;
	2020528	7.73	3.94	3.94	-0.86	1.0192	9.01	1	7.73	2.95	0	0	0	0	0	0	0	0	0	0	7.73	0.0000	0.0000	0.0000	0.0000;
	2020530	27.83	14.17	14.17	-3.09	1.04	41.74	1	27.83	6.98	0	0	0	0	0	0	0	0	0	0	27.8333	0.0000	0.0000	0.0000	0.0000;
	2020530	0	0	14.17	-3.09	1.04	27.83	0	27.83	7.81	0	0	0	0	0	0	0	0	0	0	27.8333	0.0000	0.0000	0.0000	0.0000;
	2020531	27.83	-3.09	14.17	-3.09	1.0192	37.18	1	27.83	10.18	0	0	0	0	0	0	0	0	0	0	27.83	0.0000	0.0000	0.0000	0.0000;
	2020531	27.83	-3.09	14.17	-3.09	1.0192	29.93	1	27.83	5.94	0	0	0	0	0	0	0	0	0	0	27.8333	0.0000	0.0000	0.0000	0.0000;
	2020531	27.83	-3.09	14.17	-3.09	1.0192	29.22	1	27.83	11.82	0	0	0	0	0	0	0	0	0	0	27.83	0.0000	0.0000	0.0000	0.0000;
	2020531	27.83	-3.09	14.17	-3.09	1.0192	28.27	1	27.83	13.56	0	0	0	0	0	0	0	0	0	0	27.83	0.0000	0.0000	0.0000	0.0000;
	2020534	10.34	-0.6	4.72	-0.6	1.0192	15.59	1	10.34	10.34	0	0	0	0	0	0	0	0	0	0	12.3	0.0000	0.0000	0.0000	0.0000;
	2020534	0	0	4.72	-0.6	1.0192	15.68	0	12.3	4.69	0	0	0	0	0	0	0	0	0	0	12.3	0.0000	0.0000	0.0000	0.0000;
	2020534	12.3	-0.6	4.72	-0.6	1.0192	12.3	1	12.3	12.3	0	0	0	0	0	0	0	0	0	0	12.3	0.0000	0.0000	0.0000	0.0000;
	2020534	0	0	4.72	-0.6	1.0192	15.39	0	12.3	5.7	0	0	0	0	0	0	0	0	0	0	12.3	0.0000	0.0000	0.0000	0.0000;
	2020536	23.08	-1.73	13.59	-1.73	1.0323	36.18	1	23.08	23.08	0	0	0	0	0	0	0	0	0	0	35.4	0.0000	0.0000	0.0000	0.0000;
	2020536	15.96	-1.73	13.59	-1.73	1.0323	36.34	1	15.96	15.96	0	0	0	0	0	0	0	0	0	0	35.4	0.0000	0.0000	0.0000	0.0000;
	2020537	27.4	-1.73	13.59	-1.73	1.0309	35.4	1	27.4	27.4	0	0	0	0	0	0	0	0	0	0	35.4	0.0000	0.0000	0.0000	0.0000;
	2020538	35.4	-1.73	13.59	-1.73	1.033	35.5	1	35.4	35.4	0	0	0	0	0	0	0	0	0	0	35.4	0.0000	0.0000	0.0000	0.0000;
	2020540	61.74	31.03	31.03	-3.96	1.0717	103.36	1	61.74	61.74	0	0	0	0	0	0	0	0	0	0	80.8	0.0000	0.0000	0.0000	0.0000;
	2020541	60.2	31.03	31.03	-3.96	1.0779	93.14	1	60.2	60.2	0	0	0	0	0	0	0	0	0	0	80.8	0.0000	0.0000	0.0000	0.0000;
	2020544	124.18	-7.72	60.48	-7.72	1.0238	177.26	1	124.18	124.18	0	0	0	0	0	0	0	0	0	0	157.5	0.0000	0.0000	0.0000	0.0000;
	2020545	0	0	60.48	-7.72	1.032	205.83	0	157.5	42.7	0	0	0	0	0	0	0	0	0	0	157.5	0.0000	0.0000	0.0000	0.0000;
	2021596	207	62.62	105.36	-22.98	0.9999	249.51	1	207	26.1	0	0	0	0	0	0	0	0	0	0	207	0.0000	0.0000	0.0000	0.0000;
	2021597	207	62.62	105.36	-22.98	0.9995	212.06	1	207	34.16	0	0	0	0	0	0	0	0	0	0	207	0.0000	0.0000	0.0000	0.0000;
	2021598	207	62.62	105.36	-22.98	0.9996	267.73	1	207	83.87	0	0	0	0	0	0	0	0	0	0	207	0.0000	0.0000	0.0000	0.0000;
	2021599	207	62.62	105.36	-22.98	0.9949	310.5	1	207	22.84	0	0	0	0	0	0	0	0	0	0	207	0.0000	0.0000	0.0000	0.0000;
	2021602	57.05	12.15	12.15	-8.22	1.0377	66.04	1	57.05	57.05	0	0	0	0	0	0	0	0	0	0	57.05	0.0000	0.0000	0.0000	0.0000;
	2021603	36.47	12.15	12.15	-8.22	1.0396	65.7	1	36.47	36.47	0	0	0	0	0	0	0	0	0	0	57.05	0.0000	0.0000	0.0000	0.0000;
	2021604	38.97	12.15	12.15	-8.22	1.0379	57.05	1	38.97	38.97	0	0	0	0	0	0	0	0	0	0	57.05	0.0000	0.0000	0.0000	0.0000;
	2021605	36.12	12.15	12.15	-8.22	1.037	80.49	1	36.12	36.12	0	0	0	0	0	0	0	0	0	0	57.05	0.0000	0.0000	0.0000	0.0000;
	2021611	235.88	25.21	120.06	-26.18	0.9821	244.29	1	235.88	25.85	0	0	0	0	0	0	0	0	0	0	235.88	0.0000	0.0000	0.0000	0.0000;
	2021612	235.88	25.21	120.06	-26.18	0.9676	266.29	1	235.88	97.33	0	0	0	0	0	0	0	0	0	0	235.875	0.0000	0.0000	0.0000	0.0000;
	2021613	235.88	25.21	120.06	-26.18	0.9721	298.35	1	235.88	32.64	0	0	0	0	0	0	0	0	0	0	235.875	0.0000	0.0000	0.0000	0.0000;
	2021614	0	0	120.06	-26.18	1.0212	311.14	0	235.88	57.88	0	0	0	0	0	0	0	0	0	0	235.88	0.0000	0.0000	0.0000	0.0000;
	2021617	283.17	70.82	70.82	-47.88	0.9965	395.46	1	283.17	283.17	0	0	0	0	0	0	0	0	0	0	332.5	0.0000	0.0000	0.0000	0.0000;
	2021618	16.22	5.11	5.11	-3.46	0.9881	24	1	16.22	16.22	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	2021619	18	3.83	3.83	-2.59	0.9928	19.08	1	18	18	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2021619	0	0	3.83	-2.59	0.9928	22.7	0	18	2.47	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2021620	10.9	2.32	2.32	-1.57	0.994	10.9	1	10.9	10.9	0	0	0	0	0	0	0	0	0	0	10.9	0.0000	0.0000	0.0000	0.0000;
	2021620	10.5	2.24	2.24	-1.51	0.994	13.44	1	10.5	10.5	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	2021623	206.57	-4.17	105.14	-22.93	1.017	221.17	1	206.57	33.91	0	0	0	0	0	0	0	0	0	0	206.57	0.0000	0.0000	0.0000	0.0000;
	2021624	206.57	-4.17	105.14	-22.93	1.018	267.92	1	206.57	71.18	0	0	0	0	0	0	0	0	0	0	206.57	0.0000	0.0000	0.0000	0.0000;
	2021625	206.57	-4.17	105.14	-22.93	1.0181	258.09	1	206.57	73.1	0	0	0	0	0	0	0	0	0	0	206.5667	0.0000	0.0000	0.0000	0.0000;
	2021627	51.33	26.13	26.13	-5.7	1.04	67.08	1	51.33	8.4	0	0	0	0	0	0	0	0	0	0	51.3333	0.0000	0.0000	0.0000	0.0000;
	2021627	51.33	26.13	26.13	-5.7	1.04	55.9	1	51.33	19.1	0	0	0	0	0	0	0	0	0	0	51.3333	0.0000	0.0000	0.0000	0.0000;
	2021627	51.33	26.13	26.13	-5.7	1.04	75.37	1	51.33	10.26	0	0	0	0	0	0	0	0	0	0	51.3333	0.0000	0.0000	0.0000	0.0000;
	2021628	13.5	6.87	6.87	-1.5	1.036	13.5	1	13.5	2.79	0	0	0	0	0	0	0	0	0	0	13.5	0.0000	0.0000	0.0000	0.0000;
	2021628	0	0	6.87	-1.5	1.036	13.5	0	13.5	2.6	0	0	0	0	0	0	0	0	0	0	13.5	0.0000	0.0000	0.0000	0.0000;
	2021631	55.3	25.77	25.77	-6.75	1.0328	68.11	1	55.3	9.78	0	0	0	0	0	0	0	0	0	0	55.3	0.0000	0.0000	0.0000	0.0000;
	2021636	26.4	13.44	13.44	-2.93	0.9692	30.82	1	26.4	4.22	0	0	0	0	0	0	0	0	0	0	26.4	0.0000	0.0000	0.0000	0.0000;
	2021637	26.4	13.44	13.44	-2.93	1.001	29.65	1	26.4	10.7	0	0	0	0	0	0	0	0	0	0	26.4	0.0000	0.0000	0.0000	0.0000;
	2021639	65	22.58	33.09	-7.21	1.0163	87.12	1	65	24.69	0	0	0	0	0	0	0	0	0	0	65	0.0000	0.0000	0.0000	0.0000;
	2021639	0	0	33.09	-7.21	1.0163	86.4	0	65	29.71	0	0	0	0	0	0	0	0	0	0	65	0.0000	0.0000	0.0000	0.0000;
	2021646	259.49	238.2	238.2	-51.94	1.0457	472.89	1	467.97	191.25	0	0	0	0	0	0	0	0	0	0	467.9667	0.0000	0.0000	0.0000	0.0000;
	2021647	467.97	238.2	238.2	-51.94	1.0462	568.58	1	467.97	74.01	0	0	0	0	0	0	0	0	0	0	467.9667	0.0000	0.0000	0.0000	0.0000;
	2021648	0	0	238.2	-51.94	1.0249	506.07	0	467.97	203	0	0	0	0	0	0	0	0	0	0	467.9667	0.0000	0.0000	0.0000	0.0000;
	2021651	226.1	64.41	115.08	-25.1	1.0164	339.11	1	226.1	83.12	0	0	0	0	0	0	0	0	0	0	226.1	0.0000	0.0000	0.0000	0.0000;
	2021652	226.1	64.41	115.08	-25.1	1.016	273.13	1	226.1	63.81	0	0	0	0	0	0	0	0	0	0	226.1	0.0000	0.0000	0.0000	0.0000;
	2021653	226.1	64.41	115.08	-25.1	1.0168	336.56	1	226.1	108.62	0	0	0	0	0	0	0	0	0	0	226.1	0.0000	0.0000	0.0000	0.0000;
	2021654	0	0	0	0	1.04	23.11	0	23	8.77	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	2021654	0	0	0	0	1.04	29.86	0	27.3	8.44	0	0	0	0	0	0	0	0	0	0	27.3	0.0000	0.0000	0.0000	0.0000;
	2021656	47	23.92	23.92	-5.22	1.043	48.14	1	47	20.79	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	2021656	47	23.92	23.92	-5.22	1.043	49.13	1	47	6.92	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	2021656	47	23.92	23.92	-5.22	1.043	60.99	1	47	16.8	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	2021662	0	0	25.4	-5.54	1.0273	55.49	0	49.9	22.8	0	0	0	0	0	0	0	0	0	0	49.9	0.0000	0.0000	0.0000	0.0000;
	2021662	49.9	25.4	25.4	-5.54	1.0273	71.93	1	49.9	12.39	0	0	0	0	0	0	0	0	0	0	49.9	0.0000	0.0000	0.0000	0.0000;
	2021663	49.9	25.4	25.4	-5.54	1.0281	49.9	1	49.9	17.89	0	0	0	0	0	0	0	0	0	0	49.9	0.0000	0.0000	0.0000	0.0000;
	2021663	49.9	25.4	25.4	-5.54	1.0281	63.58	1	49.9	22.85	0	0	0	0	0	0	0	0	0	0	49.9	0.0000	0.0000	0.0000	0.0000;
	2021668	74.5	34.72	34.72	-9.09	1.0338	85.89	1	74.5	21.27	0	0	0	0	0	0	0	0	0	0	74.5	0.0000	0.0000	0.0000	0.0000;
	2021669	74.5	34.72	34.72	-9.09	1.0312	98.73	1	74.5	22.68	0	0	0	0	0	0	0	0	0	0	74.5	0.0000	0.0000	0.0000	0.0000;
	2021670	0	0	34.72	-9.09	1.0076	82.85	0	74.5	14.38	0	0	0	0	0	0	0	0	0	0	74.5	0.0000	0.0000	0.0000	0.0000;
	2021673	60.5	4.92	30.79	-6.72	1.0163	78.21	1	60.5	26.37	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2021675	47	23.92	23.92	-5.22	1.0216	54.9	1	47	19.29	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	2021676	32.64	7.84	7.84	-5.3	1.042	47.91	1	32.64	32.64	0	0	0	0	0	0	0	0	0	0	36.8	0.0000	0.0000	0.0000	0.0000;
	2021676	81	17.25	17.25	-11.66	1.042	81	1	81	81	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	2021676	71.8	17.25	17.25	-11.66	1.042	96.85	1	71.8	71.8	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	2021681	110.83	31.95	31.95	-21.6	1.0122	196.42	1	110.83	110.83	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2021689	211.67	107.74	107.74	-23.5	1.0434	224.67	1	211.67	22.38	0	0	0	0	0	0	0	0	0	0	211.6667	0.0000	0.0000	0.0000	0.0000;
	2021690	211.67	107.74	107.74	-23.5	1.0444	255.57	1	211.67	80.63	0	0	0	0	0	0	0	0	0	0	211.6667	0.0000	0.0000	0.0000	0.0000;
	2021691	211.67	107.74	107.74	-23.5	1.0459	261.55	1	211.67	95.48	0	0	0	0	0	0	0	0	0	0	211.6667	0.0000	0.0000	0.0000	0.0000;
	2021693	0	0	21.83	-14.76	1.0205	140.77	0	102.5	49.45	0	0	0	0	0	0	0	0	0	0	102.5	0.0000	0.0000	0.0000	0.0000;
	2021694	47	23.92	23.92	-5.22	1.0216	62.31	1	47	22.04	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	2021694	51	25.96	25.96	-5.66	1.0216	58.3	1	51	22.56	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	2021699	37.83	2.67	19.26	-4.2	1.0143	50.71	1	37.83	12.55	0	0	0	0	0	0	0	0	0	0	37.83	0.0000	0.0000	0.0000	0.0000;
	2021699	37.83	2.67	19.26	-4.2	1.0143	42.54	1	37.83	8.64	0	0	0	0	0	0	0	0	0	0	37.83	0.0000	0.0000	0.0000	0.0000;
	2021699	37.83	2.67	19.26	-4.2	1.0143	38.56	1	37.83	8.52	0	0	0	0	0	0	0	0	0	0	37.83	0.0000	0.0000	0.0000	0.0000;
	2021702	112.03	1.99	57.02	-12.44	1.0169	123.94	1	112.03	16.05	0	0	0	0	0	0	0	0	0	0	112.0333	0.0000	0.0000	0.0000	0.0000;
	2021703	112.03	1.99	57.02	-12.44	1.0168	128.07	1	112.03	21.21	0	0	0	0	0	0	0	0	0	0	112.0333	0.0000	0.0000	0.0000	0.0000;
	2021704	112.03	1.99	57.02	-12.44	1.0169	124.97	1	112.03	22.65	0	0	0	0	0	0	0	0	0	0	112.03	0.0000	0.0000	0.0000	0.0000;
	2021706	0	0	7.25	-1.58	1.0045	17.23	0	14.25	1.94	0	0	0	0	0	0	0	0	0	0	14.25	0.0000	0.0000	0.0000	0.0000;
	2021707	0	0	7.25	-1.58	1.0045	14.32	0	14.25	5.36	0	0	0	0	0	0	0	0	0	0	14.25	0.0000	0.0000	0.0000	0.0000;
	2021709	27.4	13.95	13.95	-3.04	1.0242	35.78	1	27.4	10.34	0	0	0	0	0	0	0	0	0	0	27.4	0.0000	0.0000	0.0000	0.0000;
	2021710	27.4	13.95	13.95	-3.04	1.0242	30.49	1	27.4	8.89	0	0	0	0	0	0	0	0	0	0	27.4	0.0000	0.0000	0.0000	0.0000;
	2021716	0	0	3.45	-2.33	1.0231	19.59	0	16.2	2.97	0	0	0	0	0	0	0	0	0	0	16.2	0.0000	0.0000	0.0000	0.0000;
	2021716	52.68	14.6	16.66	-11.26	1.0231	101.24	1	52.68	52.68	0	0	0	0	0	0	0	0	0	0	78.2	0.0000	0.0000	0.0000	0.0000;
	2021718	33.33	16.97	16.97	-3.7	1.0398	39.57	1	33.33	12.03	0	0	0	0	0	0	0	0	0	0	33.3333	0.0000	0.0000	0.0000	0.0000;
	2021718	33.33	16.97	16.97	-3.7	1.0398	36.86	1	33.33	9.61	0	0	0	0	0	0	0	0	0	0	33.33	0.0000	0.0000	0.0000	0.0000;
	2021719	33.33	16.97	16.97	-3.7	1.0428	47.9	1	33.33	8.82	0	0	0	0	0	0	0	0	0	0	33.33	0.0000	0.0000	0.0000	0.0000;
	2021720	8.93	4.16	4.16	-1.09	1.0192	8.93	1	8.93	1.67	0	0	0	0	0	0	0	0	0	0	8.93	0.0000	0.0000	0.0000	0.0000;
	2021720	8.93	4.16	4.16	-1.09	1.0192	8.93	1	8.93	3.19	0	0	0	0	0	0	0	0	0	0	8.9333	0.0000	0.0000	0.0000	0.0000;
	2021720	0	0	4.16	-1.09	1.0192	9.97	0	8.93	2.35	0	0	0	0	0	0	0	0	0	0	8.93	0.0000	0.0000	0.0000	0.0000;
	2021720	0	0	4.16	-1.09	1.0192	11.23	0	8.93	1.47	0	0	0	0	0	0	0	0	0	0	8.93	0.0000	0.0000	0.0000	0.0000;
	2021720	8.93	4.16	4.16	-1.09	1.0192	9.83	1	8.93	2.32	0	0	0	0	0	0	0	0	0	0	8.9333	0.0000	0.0000	0.0000	0.0000;
	2021720	8.93	4.16	4.16	-1.09	1.0192	9.87	1	8.93	1.19	0	0	0	0	0	0	0	0	0	0	8.93	0.0000	0.0000	0.0000	0.0000;
	2021726	247.4	81.49	125.93	-27.46	0.9904	322.43	1	247.4	49.35	0	0	0	0	0	0	0	0	0	0	247.4	0.0000	0.0000	0.0000	0.0000;
	2021730	218.33	111.13	111.13	-24.23	1.024	223.08	1	218.33	91.58	0	0	0	0	0	0	0	0	0	0	218.33	0.0000	0.0000	0.0000	0.0000;
	2021731	218.33	111.13	111.13	-24.23	1.0308	244.43	1	218.33	106.31	0	0	0	0	0	0	0	0	0	0	218.3333	0.0000	0.0000	0.0000	0.0000;
	2021732	218.33	111.13	111.13	-24.23	1.0237	233.08	1	218.33	55.11	0	0	0	0	0	0	0	0	0	0	218.3333	0.0000	0.0000	0.0000	0.0000;
	2021735	61.22	31.16	31.16	-6.8	0.983	68.02	1	61.22	22.31	0	0	0	0	0	0	0	0	0	0	61.22	0.0000	0.0000	0.0000	0.0000;
	2021736	0	0	31.16	-6.8	0.9975	73.05	0	61.22	7.66	0	0	0	0	0	0	0	0	0	0	61.22	0.0000	0.0000	0.0000	0.0000;
	2021737	61.22	31.16	31.16	-6.8	0.9831	82.32	1	61.22	21.21	0	0	0	0	0	0	0	0	0	0	61.22	0.0000	0.0000	0.0000	0.0000;
	2021738	0	0	31.16	-6.8	0.9975	65.63	0	61.22	17.55	0	0	0	0	0	0	0	0	0	0	61.22	0.0000	0.0000	0.0000	0.0000;
	2021739	61.22	31.16	31.16	-6.8	0.9826	65.47	1	61.22	11.21	0	0	0	0	0	0	0	0	0	0	61.22	0.0000	0.0000	0.0000	0.0000;
	2021740	0	0	8.14	-1.78	0.9975	17.86	0	16	4.21	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2021740	0	0	8.14	-1.78	0.9975	17.66	0	16	5.98	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2021742	68.89	16.66	16.66	-11.26	1.0172	113.29	1	68.89	68.89	0	0	0	0	0	0	0	0	0	0	78.2	0.0000	0.0000	0.0000	0.0000;
	2021743	38	-5.47	8.09	-5.47	1.0172	42	1	38	38	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	2021744	45	14.18	22.9	-4.99	1.0182	55.77	1	45	4.88	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	2021748	45	14.18	22.9	-4.99	1.0204	45.16	1	45	18.52	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	2021749	45	14.18	22.9	-4.99	1.0204	50.97	1	45	21.32	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	2021753	62.6	31.86	31.86	-6.95	1.041	72.39	1	62.6	12.16	0	0	0	0	0	0	0	0	0	0	62.6	0.0000	0.0000	0.0000	0.0000;
	2021753	62.6	31.86	31.86	-6.95	1.041	92.14	1	62.6	23.03	0	0	0	0	0	0	0	0	0	0	62.6	0.0000	0.0000	0.0000	0.0000;
	2021754	30.4	15.47	15.47	-3.37	1.037	36.78	1	30.4	12.95	0	0	0	0	0	0	0	0	0	0	30.4	0.0000	0.0000	0.0000	0.0000;
	2021756	0	0	9.31	-2.03	1.0127	21.8	0	18.3	6.1	0	0	0	0	0	0	0	0	0	0	18.3	0.0000	0.0000	0.0000	0.0000;
	2021756	0	0	9.31	-2.03	1.0127	20.44	0	18.3	5.91	0	0	0	0	0	0	0	0	0	0	18.3	0.0000	0.0000	0.0000	0.0000;
	2021757	18.3	9.31	9.31	-2.03	1.0226	19.47	1	18.3	3.08	0	0	0	0	0	0	0	0	0	0	18.3	0.0000	0.0000	0.0000	0.0000;
	2021758	32.3	16.44	16.44	-3.59	1.0192	48.1	1	32.3	8.87	0	0	0	0	0	0	0	0	0	0	32.3	0.0000	0.0000	0.0000	0.0000;
	2021758	32.3	16.44	16.44	-3.59	1.0192	46.41	1	32.3	6.29	0	0	0	0	0	0	0	0	0	0	32.3	0.0000	0.0000	0.0000	0.0000;
	2021760	70.01	-14.59	21.58	-14.59	0.973	101.3	1	70.01	70.01	0	0	0	0	0	0	0	0	0	0	101.3	0.0000	0.0000	0.0000	0.0000;
	2023267	49	24.94	24.94	-5.44	1.0457	64.12	1	49	12.33	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	2023268	49	24.94	24.94	-5.44	1.0457	62.28	1	49	11.17	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	2023270	27.4	-3.04	13.95	-3.04	1.0172	31.11	1	27.4	12.84	0	0	0	0	0	0	0	0	0	0	27.4	0.0000	0.0000	0.0000	0.0000;
	2023270	50	-5.55	25.45	-5.55	1.0172	58.6	1	50	6.11	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2023272	6.4	-0.49	3.84	-0.49	1.0192	11.52	1	6.4	6.4	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2023272	13.54	-0.79	6.22	-0.79	1.0192	17.87	1	13.54	13.54	0	0	0	0	0	0	0	0	0	0	16.2	0.0000	0.0000	0.0000	0.0000;
	2023272	57.7	-3.53	27.65	-3.53	1.0192	83.27	1	57.7	57.7	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	2023277	0	0	13.12	-1.67	1.04	37.12	0	34.17	15.94	0	0	0	0	0	0	0	0	0	0	34.1667	0.0000	0.0000	0.0000	0.0000;
	2023278	0	0	3.02	-0.39	1.0226	9.84	0	7.87	2.06	0	0	0	0	0	0	0	0	0	0	7.8667	0.0000	0.0000	0.0000	0.0000;
	2023278	7.04	-0.39	3.02	-0.39	1.0226	10.03	1	7.04	7.04	0	0	0	0	0	0	0	0	0	0	7.8667	0.0000	0.0000	0.0000	0.0000;
	2023278	7.87	-0.39	3.02	-0.39	1.0226	9.73	1	7.87	7.87	0	0	0	0	0	0	0	0	0	0	7.8667	0.0000	0.0000	0.0000	0.0000;
	2023278	0	0	13.12	-1.67	1.0226	41.59	0	34.17	7.78	0	0	0	0	0	0	0	0	0	0	34.1667	0.0000	0.0000	0.0000	0.0000;
	2023278	0	0	13.12	-1.67	1.0226	40.33	0	34.17	12.92	0	0	0	0	0	0	0	0	0	0	34.17	0.0000	0.0000	0.0000	0.0000;
	2023281	42.09	19.2	19.2	-2.45	1.038	58.43	1	42.09	42.09	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2023281	0	0	19.2	-2.45	1.038	60.48	0	50	14.94	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2023282	20	0	0	0	1.0192	24.43	1	20	20	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2023282	12.92	0	0	0	1.0192	20.1	1	12.92	12.92	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2023282	0	0	0	0	1.0192	23	0	20	7.96	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2023282	17.33	0	0	0	1.0192	33.14	1	17.33	17.33	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	2023287	108	1.79	54.97	-11.99	1.0223	131.81	1	108	51.21	0	0	0	0	0	0	0	0	0	0	108	0.0000	0.0000	0.0000	0.0000;
	2023288	108	1.79	54.97	-11.99	1.0224	136.92	1	108	22.16	0	0	0	0	0	0	0	0	0	0	108	0.0000	0.0000	0.0000	0.0000;
	2023289	108	1.79	54.97	-11.99	1.0225	128.62	1	108	16.94	0	0	0	0	0	0	0	0	0	0	108	0.0000	0.0000	0.0000	0.0000;
	2023290	108	1.79	54.97	-11.99	1.0224	155.58	1	108	25.2	0	0	0	0	0	0	0	0	0	0	108	0.0000	0.0000	0.0000	0.0000;
	2023293	113.37	-6.84	53.57	-6.84	0.969	167.68	1	113.37	113.37	0	0	0	0	0	0	0	0	0	0	139.5	0.0000	0.0000	0.0000	0.0000;
	2023294	0	0	4.34	-0.55	1.0336	13.53	0	11.3	2.05	0	0	0	0	0	0	0	0	0	0	11.3	0.0000	0.0000	0.0000	0.0000;
	2023295	11.3	4.34	4.34	-0.55	1.0269	11.52	1	11.3	11.3	0	0	0	0	0	0	0	0	0	0	11.3	0.0000	0.0000	0.0000	0.0000;
	2023295	7.94	3.92	3.92	-0.5	1.0269	13.49	1	7.94	7.94	0	0	0	0	0	0	0	0	0	0	10.2	0.0000	0.0000	0.0000	0.0000;
	2023296	5.07	-0.5	3.92	-0.5	0.989	10.31	1	5.07	5.07	0	0	0	0	0	0	0	0	0	0	10.2	0.0000	0.0000	0.0000	0.0000;
	2023297	10.2	-0.5	3.92	-0.5	0.9891	10.33	1	10.2	10.2	0	0	0	0	0	0	0	0	0	0	10.2	0.0000	0.0000	0.0000	0.0000;
	2023298	28.11	0	0	0	1.04	30	1	28.11	28.11	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2023298	27.55	0	0	0	1.04	35.33	1	27.55	27.55	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2023298	22.76	0	0	0	1.04	36.45	1	22.76	22.76	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2023302	47.51	0	0	0	1.0388	56.2	1	47.51	47.51	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2023303	20.2	0	0	0	1.0387	20.59	1	20.2	20.2	0	0	0	0	0	0	0	0	0	0	20.2	0.0000	0.0000	0.0000	0.0000;
	2023303	14.2	0	0	0	1.0387	22.41	1	14.2	14.2	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2023304	20	0	0	0	0.9993	20	1	20	20	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2023305	0	0	0	0	1.0385	25.78	0	19.8	3.2	0	0	0	0	0	0	0	0	0	0	19.8	0.0000	0.0000	0.0000	0.0000;
	2023306	36.36	8.13	19.2	-2.45	1.038	50.59	1	36.36	36.36	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2023306	33.66	8.13	19.2	-2.45	1.038	67.91	1	33.66	33.66	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2023307	15.37	-0.98	7.72	-0.98	1.0192	20.1	1	15.37	15.37	0	0	0	0	0	0	0	0	0	0	20.1	0.0000	0.0000	0.0000	0.0000;
	2023307	0	0	18.66	-2.38	1.0192	63.31	0	48.6	6.56	0	0	0	0	0	0	0	0	0	0	48.6	0.0000	0.0000	0.0000	0.0000;
	2023309	55.87	-6.2	28.44	-6.2	1.0172	75.82	1	55.87	5.97	0	0	0	0	0	0	0	0	0	0	55.88	0.0000	0.0000	0.0000	0.0000;
	2023309	55.87	-6.2	28.44	-6.2	1.0172	67.38	1	55.87	15.8	0	0	0	0	0	0	0	0	0	0	55.875	0.0000	0.0000	0.0000	0.0000;
	2023309	55.87	-6.2	28.44	-6.2	1.0172	75.93	1	55.87	20.67	0	0	0	0	0	0	0	0	0	0	55.875	0.0000	0.0000	0.0000	0.0000;
	2023309	55.87	-6.2	28.44	-6.2	1.0172	59.84	1	55.87	27.71	0	0	0	0	0	0	0	0	0	0	55.88	0.0000	0.0000	0.0000	0.0000;
	2023311	33.82	-1.71	13.39	-1.71	1.0241	52.32	1	33.82	33.82	0	0	0	0	0	0	0	0	0	0	34.88	0.0000	0.0000	0.0000	0.0000;
	2023311	34.88	-1.71	13.39	-1.71	1.0241	44.03	1	34.88	34.88	0	0	0	0	0	0	0	0	0	0	34.88	0.0000	0.0000	0.0000	0.0000;
	2023311	0	0	13.39	-1.71	1.0241	44.05	0	34.88	7.67	0	0	0	0	0	0	0	0	0	0	34.88	0.0000	0.0000	0.0000	0.0000;
	2023311	24.68	-1.71	13.39	-1.71	1.0241	46.99	1	24.68	24.68	0	0	0	0	0	0	0	0	0	0	34.88	0.0000	0.0000	0.0000	0.0000;
	2023311	0	0	13.39	-1.71	1.0241	44.12	0	34.88	6.87	0	0	0	0	0	0	0	0	0	0	34.88	0.0000	0.0000	0.0000	0.0000;
	2023313	11.37	0	0	0	1.0406	20.48	1	11.37	11.37	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2023313	14.51	0	0	0	1.0406	23.88	1	14.51	14.51	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2023315	38.2	13.33	19.44	-4.24	1.04	46.6	1	38.2	16.2	0	0	0	0	0	0	0	0	0	0	38.2	0.0000	0.0000	0.0000	0.0000;
	2023318	27.4	13.95	13.95	-3.04	1.0192	30.62	1	27.4	7.33	0	0	0	0	0	0	0	0	0	0	27.4	0.0000	0.0000	0.0000	0.0000;
	2023318	27.4	13.95	13.95	-3.04	1.0192	30.74	1	27.4	7.4	0	0	0	0	0	0	0	0	0	0	27.4	0.0000	0.0000	0.0000	0.0000;
	2023319	67.5	25.92	25.92	-3.31	1.044	75.37	1	67.5	67.5	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	2023319	0	0	25.92	-3.31	1.044	74.26	0	67.5	16.43	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	2023321	10.8	-0.53	4.15	-0.53	1.0449	11.95	1	10.8	10.8	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	2023322	18.22	-1.08	8.48	-1.08	1.0444	22.08	1	18.22	18.22	0	0	0	0	0	0	0	0	0	0	22.08	0.0000	0.0000	0.0000	0.0000;
	2023324	20	-1.08	8.48	-1.08	1.0437	22.08	1	20	20	0	0	0	0	0	0	0	0	0	0	22.075	0.0000	0.0000	0.0000	0.0000;
	2023325	13.96	-1.08	8.48	-1.08	1.0415	24.5	1	13.96	13.96	0	0	0	0	0	0	0	0	0	0	22.075	0.0000	0.0000	0.0000	0.0000;
	2023326	22.08	-1.08	8.48	-1.08	1.0432	23.66	1	22.08	22.08	0	0	0	0	0	0	0	0	0	0	22.08	0.0000	0.0000	0.0000	0.0000;
	2023329	66.6	6.58	33.9	-7.39	1.04	74.99	1	66.6	13.11	0	0	0	0	0	0	0	0	0	0	66.6	0.0000	0.0000	0.0000	0.0000;
	2023329	66.6	6.58	33.9	-7.39	1.04	76.28	1	66.6	8.83	0	0	0	0	0	0	0	0	0	0	66.6	0.0000	0.0000	0.0000	0.0000;
	2023333	0	0	0	0	1.045	35.04	0	30.73	3.26	0	0	0	0	0	0	0	0	0	0	30.73	0.0000	0.0000	0.0000	0.0000;
	2023333	24.87	0	0	0	1.045	33.88	1	24.87	24.87	0	0	0	0	0	0	0	0	0	0	30.7333	0.0000	0.0000	0.0000	0.0000;
	2023334	0	0	0	0	1.0449	31.26	0	30.73	14.64	0	0	0	0	0	0	0	0	0	0	30.73	0.0000	0.0000	0.0000	0.0000;
	2023337	27.45	-1.84	14.4	-1.84	1.0376	43.6	1	27.45	27.45	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	2023338	0	0	30.11	-3.84	1.04	115.54	0	78.4	22.17	0	0	0	0	0	0	0	0	0	0	78.4	0.0000	0.0000	0.0000	0.0000;
	2023338	60.59	30.11	30.11	-3.84	1.04	90.82	1	60.59	60.59	0	0	0	0	0	0	0	0	0	0	78.4	0.0000	0.0000	0.0000	0.0000;
	2023340	0	0	30.79	-6.72	1.0153	69.73	0	60.5	9.56	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2023340	60.5	-6.72	30.79	-6.72	1.0153	77.57	1	60.5	21.7	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2023345	0	0	6.36	-1.39	1.04	12.5	0	12.5	6.21	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	2023346	18.1	9.21	9.21	-2.01	1.0192	18.32	1	18.1	3.27	0	0	0	0	0	0	0	0	0	0	18.1	0.0000	0.0000	0.0000	0.0000;
	2023346	18.1	9.21	9.21	-2.01	1.0192	26.62	1	18.1	2.17	0	0	0	0	0	0	0	0	0	0	18.1	0.0000	0.0000	0.0000	0.0000;
	2023346	49	24.94	24.94	-5.44	1.0192	50.07	1	49	20.28	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	2023347	0	0	4.34	-0.55	1.0192	11.51	0	11.3	4.79	0	0	0	0	0	0	0	0	0	0	11.3	0.0000	0.0000	0.0000	0.0000;
	2023347	38.5	-1.89	14.78	-1.89	1.0192	43.79	1	38.5	38.5	0	0	0	0	0	0	0	0	0	0	38.5	0.0000	0.0000	0.0000	0.0000;
	2023347	27.83	-1.89	14.78	-1.89	1.0192	42.9	1	27.83	27.83	0	0	0	0	0	0	0	0	0	0	38.5	0.0000	0.0000	0.0000	0.0000;
	2023347	31.94	-1.89	14.78	-1.89	1.0192	43.97	1	31.94	31.94	0	0	0	0	0	0	0	0	0	0	38.5	0.0000	0.0000	0.0000	0.0000;
	2023348	71.2	13.29	33.18	-8.69	1.0143	95.2	1	71.2	18.56	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	2023348	71.2	13.29	33.18	-8.69	1.0143	74.07	1	71.2	13.76	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	2023351	24.9	12.67	12.67	-2.76	0.9975	27.54	1	24.9	11.66	0	0	0	0	0	0	0	0	0	0	24.9	0.0000	0.0000	0.0000	0.0000;
	2023351	24.9	12.67	12.67	-2.76	0.9975	24.9	1	24.9	10.44	0	0	0	0	0	0	0	0	0	0	24.9	0.0000	0.0000	0.0000	0.0000;
	2023352	24	12.22	12.22	-2.66	0.9958	35.37	1	24	3.65	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	2023353	0	0	14.4	-1.84	1.0192	52.39	0	37.5	4.24	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	2023353	33.78	-1.84	14.4	-1.84	1.0192	37.5	1	33.78	33.78	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	2023354	0	0	27.14	-3.46	1.0241	91.44	0	70.67	15.08	0	0	0	0	0	0	0	0	0	0	70.6667	0.0000	0.0000	0.0000	0.0000;
	2023354	70.67	27.14	27.14	-3.46	1.0241	105.22	1	70.67	70.67	0	0	0	0	0	0	0	0	0	0	70.6667	0.0000	0.0000	0.0000	0.0000;
	2023354	0	0	27.14	-3.46	1.0241	80.17	0	70.67	13.64	0	0	0	0	0	0	0	0	0	0	70.6667	0.0000	0.0000	0.0000	0.0000;
	2023354	0	0	27.14	-3.46	1.0241	89.48	0	70.67	12	0	0	0	0	0	0	0	0	0	0	70.6667	0.0000	0.0000	0.0000	0.0000;
	2023354	0	0	27.14	-3.46	1.0241	76.67	0	70.67	12.9	0	0	0	0	0	0	0	0	0	0	70.67	0.0000	0.0000	0.0000	0.0000;
	2023354	0	0	27.14	-3.46	1.0241	100.34	0	70.67	19.83	0	0	0	0	0	0	0	0	0	0	70.6667	0.0000	0.0000	0.0000	0.0000;
	2023360	16.74	0	0	0	1.024	21.95	1	16.74	16.74	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2023361	12.92	0	0	0	1.0243	20	1	12.92	12.92	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2023363	28.55	14.4	14.4	-1.84	1.04	41.82	1	28.55	28.55	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	2023366	0	0	0	0	1.0192	20	0	20	5.84	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2023366	17.74	0	0	0	1.0192	26.35	1	17.74	17.74	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2023367	0	0	0	0	1.0256	12.74	0	10	4.74	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2023368	15.05	0	0	0	1.0261	24.45	1	15.05	15.05	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2023370	0	0	5.22	-0.67	1.04	16.57	0	13.6	6.72	0	0	0	0	0	0	0	0	0	0	13.6	0.0000	0.0000	0.0000	0.0000;
	2023370	0	0	10.02	-1.28	1.04	29.34	0	26.1	6.83	0	0	0	0	0	0	0	0	0	0	26.1	0.0000	0.0000	0.0000	0.0000;
	2023370	0	0	10.02	-1.28	1.04	27.57	0	26.1	4.79	0	0	0	0	0	0	0	0	0	0	26.1	0.0000	0.0000	0.0000	0.0000;
	2023372	49.45	-2.69	21.12	-2.69	1.0192	55	1	49.45	49.45	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	2023372	43.41	-2.69	21.12	-2.69	1.0192	56.73	1	43.41	43.41	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	2023377	347.37	-35.56	357.32	-77.92	1.0215	822.68	1	702	328.03	0	0	0	0	0	0	0	0	0	0	702	0.0000	0.0000	0.0000	0.0000;
	2023378	0	0	357.32	-77.92	1.0231	802.26	0	702	294.16	0	0	0	0	0	0	0	0	0	0	702	0.0000	0.0000	0.0000	0.0000;
	2023379	233	-25.86	118.6	-25.86	1.0216	251.6	1	233	94.83	0	0	0	0	0	0	0	0	0	0	233	0.0000	0.0000	0.0000	0.0000;
	2023380	233	-25.86	118.6	-25.86	1.022	255.96	1	233	80.42	0	0	0	0	0	0	0	0	0	0	233	0.0000	0.0000	0.0000	0.0000;
	2023381	233	-25.86	118.6	-25.86	1.0203	233	1	233	70.7	0	0	0	0	0	0	0	0	0	0	233	0.0000	0.0000	0.0000	0.0000;
	2023382	214.45	-25.86	118.6	-25.86	1.0207	318.21	1	233	108.13	0	0	0	0	0	0	0	0	0	0	233	0.0000	0.0000	0.0000	0.0000;
	2023383	233	-25.86	118.6	-25.86	1.0213	252.6	1	233	44.19	0	0	0	0	0	0	0	0	0	0	233	0.0000	0.0000	0.0000	0.0000;
	2023384	233	-25.86	118.6	-25.86	1.0205	233	1	233	100.19	0	0	0	0	0	0	0	0	0	0	233	0.0000	0.0000	0.0000	0.0000;
	2023385	21.97	0	0	0	1.0192	41.35	1	21.97	21.97	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2023385	30	0	0	0	1.0192	32.67	1	30	30	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2023385	26.4	0	0	0	1.0192	40.95	1	26.4	26.4	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2023386	49.9	-5.54	25.4	-5.54	1.0216	68.1	1	49.9	11.44	0	0	0	0	0	0	0	0	0	0	49.9	0.0000	0.0000	0.0000	0.0000;
	2023389	0	0	0	0	1.0192	72.65	0	54	23.12	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	2023390	0	0	0	0	1.0192	8.68	0	7.5	2.38	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2023390	14.03	0	0	0	1.0192	33.23	1	14.03	14.03	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	2023390	25	0	0	0	1.0192	25.1	1	25	25	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	2023390	7.56	0	0	0	1.0192	30.6	1	7.56	7.56	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	2023393	32.64	14.4	14.4	-1.84	1.0214	41.6	1	32.64	32.64	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	2023396	0	0	0	0	1.0244	76.9	0	52	18.72	0	0	0	0	0	0	0	0	0	0	52	0.0000	0.0000	0.0000	0.0000;
	2023399	27.53	1.29	14.01	-3.06	1.0248	35.86	1	27.53	7.24	0	0	0	0	0	0	0	0	0	0	27.53	0.0000	0.0000	0.0000	0.0000;
	2023400	27.53	1.29	14.01	-3.06	1.0259	28	1	27.53	8.53	0	0	0	0	0	0	0	0	0	0	27.53	0.0000	0.0000	0.0000	0.0000;
	2023401	27.53	1.29	14.01	-3.06	1.0244	35.86	1	27.53	9.49	0	0	0	0	0	0	0	0	0	0	27.5333	0.0000	0.0000	0.0000	0.0000;
	2023403	46	23.41	23.41	-5.11	1.0049	60.66	1	46	6.59	0	0	0	0	0	0	0	0	0	0	46	0.0000	0.0000	0.0000	0.0000;
	2023405	47.3	-5.25	24.08	-5.25	1.0192	70.73	1	47.3	21.62	0	0	0	0	0	0	0	0	0	0	47.3	0.0000	0.0000	0.0000	0.0000;
	2023406	60.5	30.79	30.79	-6.72	1.0192	78.08	1	60.5	28.39	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2023406	60.5	30.79	30.79	-6.72	1.0192	76.86	1	60.5	12.51	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2023411	150.67	76.72	76.72	-9.79	1.0473	252.22	1	150.67	150.67	0	0	0	0	0	0	0	0	0	0	199.8	0.0000	0.0000	0.0000	0.0000;
	2023417	291.98	44.48	134.78	-17.2	1.0351	414.27	1	291.98	291.98	0	0	0	0	0	0	0	0	0	0	351	0.0000	0.0000	0.0000	0.0000;
	2023418	351	44.48	134.78	-17.2	1.0361	371.75	1	351	351	0	0	0	0	0	0	0	0	0	0	351	0.0000	0.0000	0.0000	0.0000;
	2023419	346.13	44.48	134.78	-17.2	1.0338	426.99	1	346.13	346.13	0	0	0	0	0	0	0	0	0	0	351	0.0000	0.0000	0.0000	0.0000;
	2023421	49.5	25.2	25.2	-5.49	1.0365	54.55	1	49.5	16.44	0	0	0	0	0	0	0	0	0	0	49.5	0.0000	0.0000	0.0000	0.0000;
	2023422	38.4	4.04	19.55	-4.26	1.04	42.86	1	38.4	15.82	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	2023423	81.9	31.45	31.45	-4.01	1.0385	94.15	1	81.9	81.9	0	0	0	0	0	0	0	0	0	0	81.9	0.0000	0.0000	0.0000	0.0000;
	2023425	46.1	-4.5	23.46	-5.12	1.04	51.09	1	46.1	19.53	0	0	0	0	0	0	0	0	0	0	46.1	0.0000	0.0000	0.0000	0.0000;
	2023426	46.1	23.46	23.46	-5.12	1.041	46.78	1	46.1	13.17	0	0	0	0	0	0	0	0	0	0	46.1	0.0000	0.0000	0.0000	0.0000;
	2023434	185	-0.11	94.16	-20.53	1.0245	257.24	1	185	58.43	0	0	0	0	0	0	0	0	0	0	185	0.0000	0.0000	0.0000	0.0000;
	2023435	103.9	-0.11	52.89	-11.53	1.0245	120.78	1	103.9	12.12	0	0	0	0	0	0	0	0	0	0	103.9	0.0000	0.0000	0.0000	0.0000;
	2023436	0	0	21.12	-2.69	1.0192	74.89	0	55	20.65	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	2023436	51.3	-2.69	21.12	-2.69	1.0192	59.39	1	51.3	51.3	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	2023436	33.47	-2.69	21.12	-2.69	1.0192	73.82	1	33.47	33.47	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	2023438	8.02	0	0	0	1.0192	12.01	1	8.02	8.02	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2023438	14.77	0	0	0	1.0192	19.37	1	14.77	14.77	0	0	0	0	0	0	0	0	0	0	17.4	0.0000	0.0000	0.0000	0.0000;
	2023438	12.75	0	0	0	1.0192	25	1	12.75	12.75	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2023438	14.1	0	0	0	1.0192	25.05	1	14.1	14.1	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2023438	12.58	0	0	0	1.0192	20.3	1	12.58	12.58	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2023441	0	0	0	0	1.0192	12.66	0	12.5	4.56	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	2023441	8.83	0	0	0	1.0192	14.47	1	8.83	8.83	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	2023441	0	0	0	0	1.0192	35.45	0	28	11.47	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	2023445	100.2	51	51	-11.12	0.9948	135.93	1	100.2	17.86	0	0	0	0	0	0	0	0	0	0	100.2	0.0000	0.0000	0.0000	0.0000;
	2023446	100.2	51	51	-11.12	0.9918	118.89	1	100.2	42.34	0	0	0	0	0	0	0	0	0	0	100.2	0.0000	0.0000	0.0000	0.0000;
	2023447	100.2	51	51	-11.12	0.9895	115.69	1	100.2	16.54	0	0	0	0	0	0	0	0	0	0	100.2	0.0000	0.0000	0.0000	0.0000;
	2023449	60.5	30.79	30.79	-6.72	1.043	86.85	1	60.5	21.29	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2023453	91.83	-7.35	57.6	-7.35	1.0224	182.17	1	91.83	91.83	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2023454	132.32	-7.35	57.6	-7.35	1.0223	172.7	1	132.32	132.32	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2023455	5.79	-0.4	3.1	-0.4	1.0229	8.07	1	5.79	5.79	0	0	0	0	0	0	0	0	0	0	8.07	0.0000	0.0000	0.0000	0.0000;
	2023456	5.85	-0.4	3.1	-0.4	1.0265	8.98	1	5.85	5.85	0	0	0	0	0	0	0	0	0	0	8.07	0.0000	0.0000	0.0000	0.0000;
	2023456	5.83	-0.4	3.1	-0.4	1.0265	8.07	1	5.83	5.83	0	0	0	0	0	0	0	0	0	0	8.0667	0.0000	0.0000	0.0000	0.0000;
	2023459	14.45	-0.81	6.37	-0.81	1.0189	16.68	1	14.45	14.45	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	2023460	0	0	6.37	-0.81	1.0199	20.12	0	16.6	2.4	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	2023462	11.65	-0.81	6.37	-0.81	1.019	16.6	1	11.65	11.65	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	2023463	11.03	-0.81	6.37	-0.81	1.019	19.34	1	11.03	11.03	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	2023469	0	0	3.46	-0.44	1.0192	12.5	0	9	3.16	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	2023469	0	0	36.29	-4.63	1.0192	133	0	94.5	35.66	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	2023471	38.9	-4.32	19.8	-4.32	1.0362	56.88	1	38.9	8.33	0	0	0	0	0	0	0	0	0	0	38.9	0.0000	0.0000	0.0000	0.0000;
	2023477	50.4	25.65	25.65	25.65	1.0025	59.42	1	50.4	5.52	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	2023478	49.1	15.2	24.99	-5.45	0.9939	58.65	1	49.1	10.87	0	0	0	0	0	0	0	0	0	0	49.1	0.0000	0.0000	0.0000	0.0000;
	2023478	49.1	15.2	24.99	-5.45	0.9939	60.27	1	49.1	6.79	0	0	0	0	0	0	0	0	0	0	49.1	0.0000	0.0000	0.0000	0.0000;
	2023479	8.4	4.28	4.28	-0.93	0.9997	10.7	1	8.4	4.1	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	2023479	0	0	4.28	-0.93	0.9997	10.67	0	8.4	2.44	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	2023480	0	0	4.28	-0.93	1.0133	10.29	0	8.4	3.2	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	2023480	0	0	4.28	-0.93	1.0133	12.47	0	8.4	3.64	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	2023481	0	0	4.28	-0.93	1.0133	10.57	0	8.4	1.7	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	2023481	0	0	4.28	-0.93	1.0133	10.66	0	8.4	2.89	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	2023484	31	-1.52	11.9	-1.52	1.0338	34.14	1	31	31	0	0	0	0	0	0	0	0	0	0	31	0.0000	0.0000	0.0000	0.0000;
	2023485	40.94	-2.38	18.66	-2.38	1.0337	48.6	1	40.94	40.94	0	0	0	0	0	0	0	0	0	0	48.6	0.0000	0.0000	0.0000	0.0000;
	2023487	33.45	-2.38	18.66	-2.38	1.0315	49.09	1	33.45	33.45	0	0	0	0	0	0	0	0	0	0	48.6	0.0000	0.0000	0.0000	0.0000;
	2023490	12.81	0.56	8.06	-1.03	0.9773	23.85	1	12.81	12.81	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2023491	21	0.56	8.06	-1.03	0.9774	21.32	1	21	21	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2023493	95	36.48	36.48	-4.65	1.04	111.02	1	95	95	0	0	0	0	0	0	0	0	0	0	95	0.0000	0.0000	0.0000	0.0000;
	2023493	95	36.48	36.48	-4.65	1.04	127.23	1	95	95	0	0	0	0	0	0	0	0	0	0	95	0.0000	0.0000	0.0000	0.0000;
	2023495	0	0	4.21	-0.92	1.0192	8.92	0	8.27	1.79	0	0	0	0	0	0	0	0	0	0	8.2667	0.0000	0.0000	0.0000	0.0000;
	2023495	0	0	4.21	-0.92	1.0192	11.78	0	8.27	2.55	0	0	0	0	0	0	0	0	0	0	8.2667	0.0000	0.0000	0.0000	0.0000;
	2023495	8.27	4.21	4.21	-0.92	1.0192	9.24	1	8.27	3.62	0	0	0	0	0	0	0	0	0	0	8.2667	0.0000	0.0000	0.0000	0.0000;
	2023495	0	0	4.21	-0.92	1.0192	9.11	0	8.27	1.79	0	0	0	0	0	0	0	0	0	0	8.27	0.0000	0.0000	0.0000	0.0000;
	2023495	0	0	4.21	-0.92	1.0192	11.41	0	8.27	2.05	0	0	0	0	0	0	0	0	0	0	8.2667	0.0000	0.0000	0.0000	0.0000;
	2023495	0	0	4.21	-0.92	1.0192	8.27	0	8.27	1.63	0	0	0	0	0	0	0	0	0	0	8.2667	0.0000	0.0000	0.0000	0.0000;
	2023499	69.9	-7.76	35.58	-7.76	1.0172	77.96	1	69.9	26.17	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	2023499	69.9	-7.76	35.58	-7.76	1.0172	79.04	1	69.9	27.48	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	2023501	27.85	-2.09	16.4	-2.09	1.0187	58.08	1	27.85	27.85	0	0	0	0	0	0	0	0	0	0	42.7	0.0000	0.0000	0.0000	0.0000;
	2023501	36.51	-2.09	16.4	-2.09	1.0187	58.99	1	36.51	36.51	0	0	0	0	0	0	0	0	0	0	42.7	0.0000	0.0000	0.0000	0.0000;
	2023502	0	0	16.4	-2.09	1.0295	43.13	0	42.7	20.39	0	0	0	0	0	0	0	0	0	0	42.7	0.0000	0.0000	0.0000	0.0000;
	2023503	27.91	-2.09	16.4	-2.09	1.029	43.89	1	27.91	27.91	0	0	0	0	0	0	0	0	0	0	42.7	0.0000	0.0000	0.0000	0.0000;
	2023510	229.47	16.67	116.8	-25.47	1.0274	320.01	1	229.47	85.49	0	0	0	0	0	0	0	0	0	0	229.47	0.0000	0.0000	0.0000	0.0000;
	2023511	229.47	16.67	116.8	-25.47	1.0279	289.27	1	229.47	85.06	0	0	0	0	0	0	0	0	0	0	229.4667	0.0000	0.0000	0.0000	0.0000;
	2023512	119.49	16.67	116.8	-25.47	1.0273	239.81	1	229.47	113.17	0	0	0	0	0	0	0	0	0	0	229.4667	0.0000	0.0000	0.0000	0.0000;
	2023513	0	0	3.82	-0.83	1.0261	7.57	0	7.5	3.32	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2025829	0	0	410.25	-89.47	1.0256	941.78	0	806	149.58	0	0	0	0	0	0	0	0	0	0	806	0.0000	0.0000	0.0000	0.0000;
	2025830	806	410.25	410.25	-89.47	1.0436	951.99	1	806	320.46	0	0	0	0	0	0	0	0	0	0	806	0.0000	0.0000	0.0000	0.0000;
	2025831	29	14.76	14.76	-3.22	1.0269	29	1	29	3.86	0	0	0	0	0	0	0	0	0	0	29	0.0000	0.0000	0.0000	0.0000;
	2025834	136.12	40.26	40.26	-27.22	1.0426	233.3	1	136.12	136.12	0	0	0	0	0	0	0	0	0	0	189	0.0000	0.0000	0.0000	0.0000;
	2025835	60	-8.64	12.78	-8.64	1.0216	71.55	1	60	60	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	2025837	0	0	14.2	-3.1	1.0327	31.3	0	27.9	5.11	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	2025837	27.9	14.2	14.2	-3.1	1.0327	41.63	1	27.9	9.02	0	0	0	0	0	0	0	0	0	0	27.9	0.0000	0.0000	0.0000	0.0000;
	2025839	0	0	0	0	1.0192	62.04	0	60	16.21	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	2025840	34.35	17.48	17.48	-3.81	1.043	45.78	1	34.35	9.06	0	0	0	0	0	0	0	0	0	0	34.35	0.0000	0.0000	0.0000	0.0000;
	2025840	34.35	17.48	17.48	-3.81	1.043	41.4	1	34.35	7.71	0	0	0	0	0	0	0	0	0	0	34.35	0.0000	0.0000	0.0000	0.0000;
	2025843	49.96	0	0	0	1.0192	55.7	1	49.96	49.96	0	0	0	0	0	0	0	0	0	0	49.96	0.0000	0.0000	0.0000	0.0000;
	2025844	40.07	0	0	0	1.04	58.48	1	40.07	40.07	0	0	0	0	0	0	0	0	0	0	49.96	0.0000	0.0000	0.0000	0.0000;
	2025844	0	0	0	0	1.04	56.01	0	49.96	20.99	0	0	0	0	0	0	0	0	0	0	49.96	0.0000	0.0000	0.0000	0.0000;
	2025845	0	0	0	0	1.0359	50.59	0	49.96	22.27	0	0	0	0	0	0	0	0	0	0	49.96	0.0000	0.0000	0.0000	0.0000;
	2025846	39.48	0	0	0	1.036	67.7	1	39.48	39.48	0	0	0	0	0	0	0	0	0	0	49.96	0.0000	0.0000	0.0000	0.0000;
	2025852	103.16	32.31	32.31	-21.84	1.0038	189.83	1	103.16	103.16	0	0	0	0	0	0	0	0	0	0	151.7	0.0000	0.0000	0.0000	0.0000;
	2025854	31.9	0	0	0	1.0368	41.82	1	31.9	31.9	0	0	0	0	0	0	0	0	0	0	31.9	0.0000	0.0000	0.0000	0.0000;
	2025855	0	0	0	0	1.0364	34	0	34	12.19	0	0	0	0	0	0	0	0	0	0	34	0.0000	0.0000	0.0000	0.0000;
	2025857	57.4	-6.37	29.22	-6.37	1.0177	74.18	1	57.4	23.2	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	2025863	0	0	28.76	-19.44	1.0357	194.1	0	135	43.11	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	2025867	111.8	31.95	31.95	-21.6	1.0083	205.84	1	111.8	111.8	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2025868	119	31.95	31.95	-21.6	1.0083	176.74	1	119	119	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2025869	25.25	0	0	0	1.0192	45.32	1	25.25	25.25	0	0	0	0	0	0	0	0	0	0	34.2	0.0000	0.0000	0.0000	0.0000;
	2025871	20.64	0	0	0	1.0334	41.55	1	20.64	20.64	0	0	0	0	0	0	0	0	0	0	34.2	0.0000	0.0000	0.0000	0.0000;
	2025872	26.08	0	0	0	1.0334	43.35	1	26.08	26.08	0	0	0	0	0	0	0	0	0	0	34.2	0.0000	0.0000	0.0000	0.0000;
	2025874	0	0	34.36	-7.49	1.0158	67.61	0	67.5	12.37	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	2025874	67.5	-7.49	34.36	-7.49	1.0158	94.26	1	67.5	29.68	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	2025874	67.5	-7.49	34.36	-7.49	1.0158	78.6	1	67.5	32.06	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	2025874	67.5	-7.49	34.36	-7.49	1.0158	96.97	1	67.5	16.08	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	2025874	67.5	-7.49	34.36	-7.49	1.0158	93.2	1	67.5	31.18	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	2025874	67.5	-7.49	34.36	-7.49	1.0158	89.06	1	67.5	14.35	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	2025875	0	0	6.11	-1.33	1.04	12.14	0	12	4.31	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2025876	100	50.9	50.9	-11.1	1.0216	129.97	1	100	38.13	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	2025876	100	50.9	50.9	-11.1	1.0216	101.23	1	100	22.42	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	2025876	100	50.9	50.9	-11.1	1.0216	137.24	1	100	18.92	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	2025876	100	50.9	50.9	-11.1	1.0216	141.9	1	100	41.51	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	2025876	100	50.9	50.9	-11.1	1.0216	143.84	1	100	31.44	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	2025881	58	-6.44	29.52	-6.44	1.023	82.78	1	58	25.65	0	0	0	0	0	0	0	0	0	0	58	0.0000	0.0000	0.0000	0.0000;
	2025887	0	0	0	0	1.0283	276.13	0	253	57.14	0	0	0	0	0	0	0	0	0	0	253	0.0000	0.0000	0.0000	0.0000;
	2025889	75	38.17	38.17	-8.33	1.0066	83.12	1	75	19.55	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	2025890	30.83	0	0	0	1.0192	68.51	1	30.83	30.83	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	2025892	49.8	-5.53	25.35	-5.53	1.038	50.2	1	49.8	10.35	0	0	0	0	0	0	0	0	0	0	49.8	0.0000	0.0000	0.0000	0.0000;
	2025896	0	0	0	0	1.0341	161.5	0	110	30.64	0	0	0	0	0	0	0	0	0	0	110	0.0000	0.0000	0.0000	0.0000;
	2025899	15.56	4.27	4.69	-3.17	1.04	22.41	1	15.56	15.56	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	2025899	58.87	4.27	16.38	-11.07	1.04	76.9	1	58.87	58.87	0	0	0	0	0	0	0	0	0	0	76.9	0.0000	0.0000	0.0000	0.0000;
	2025900	0	0	0	0	1.04	25.13	0	20	8.67	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2025900	15.99	0	0	0	1.04	20.08	1	15.99	15.99	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2025904	155.8	37.24	79.3	-17.29	0.9983	201.62	1	155.8	71.02	0	0	0	0	0	0	0	0	0	0	155.8	0.0000	0.0000	0.0000	0.0000;
	2025905	155.8	37.24	79.3	-17.29	0.9984	225.23	1	155.8	57.31	0	0	0	0	0	0	0	0	0	0	155.8	0.0000	0.0000	0.0000	0.0000;
	2025906	155.8	37.24	79.3	-17.29	0.9974	157.81	1	155.8	66.18	0	0	0	0	0	0	0	0	0	0	155.8	0.0000	0.0000	0.0000	0.0000;
	2025907	155.8	37.24	79.3	-17.29	0.9985	198.68	1	155.8	18.04	0	0	0	0	0	0	0	0	0	0	155.8	0.0000	0.0000	0.0000	0.0000;
	2025908	155.8	37.24	79.3	-17.29	0.9974	215.18	1	155.8	73.44	0	0	0	0	0	0	0	0	0	0	155.8	0.0000	0.0000	0.0000	0.0000;
	2025911	0	0	17.8	-4.66	1.0336	45.38	0	38.2	16.78	0	0	0	0	0	0	0	0	0	0	38.2	0.0000	0.0000	0.0000	0.0000;
	2025914	23.3	7.44	11.86	-2.59	1.0611	28.96	1	23.3	2.69	0	0	0	0	0	0	0	0	0	0	23.3	0.0000	0.0000	0.0000	0.0000;
	2025914	23.3	7.44	11.86	-2.59	1.0611	23.73	1	23.3	6.69	0	0	0	0	0	0	0	0	0	0	23.3	0.0000	0.0000	0.0000	0.0000;
	2025915	10.27	-1.14	5.23	-1.14	1.0133	11.54	1	10.27	4.83	0	0	0	0	0	0	0	0	0	0	10.2667	0.0000	0.0000	0.0000	0.0000;
	2025915	10.27	-1.14	5.23	-1.14	1.0133	11.75	1	10.27	4.07	0	0	0	0	0	0	0	0	0	0	10.27	0.0000	0.0000	0.0000	0.0000;
	2025915	0	0	5.23	-1.14	1.0133	10.37	0	10.27	3.57	0	0	0	0	0	0	0	0	0	0	10.2667	0.0000	0.0000	0.0000	0.0000;
	2025915	24.4	-2.71	12.42	-2.71	1.0133	33.14	1	24.4	5.99	0	0	0	0	0	0	0	0	0	0	24.4	0.0000	0.0000	0.0000	0.0000;
	2025915	24.4	-2.71	12.42	-2.71	1.0133	24.6	1	24.4	6.57	0	0	0	0	0	0	0	0	0	0	24.4	0.0000	0.0000	0.0000	0.0000;
	2025916	60.5	30.79	30.79	-6.72	1.0405	60.7	1	60.5	9.37	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2025917	23.84	6.18	6.18	-4.18	1.0425	39.99	1	23.84	23.84	0	0	0	0	0	0	0	0	0	0	29	0.0000	0.0000	0.0000	0.0000;
	2025917	0	0	9.97	-6.74	1.0425	69.54	0	46.8	5.97	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	2025918	7.56	0	0	0	1.0192	10.31	1	7.56	7.56	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2025918	0	0	0	0	1.0192	12	0	12	5.74	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2025918	0	0	0	0	1.0192	25.74	0	20	6.9	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2025918	14.31	0	0	0	1.0192	22.05	1	14.31	14.31	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2025923	134.35	49.96	68.38	-14.91	1.0405	196.78	1	134.35	49.12	0	0	0	0	0	0	0	0	0	0	134.35	0.0000	0.0000	0.0000	0.0000;
	2025924	134.35	49.96	68.38	-14.91	1.0382	165.35	1	134.35	33.41	0	0	0	0	0	0	0	0	0	0	134.35	0.0000	0.0000	0.0000	0.0000;
	2025925	134.35	49.96	68.38	-14.91	1.04	134.82	1	134.35	58.88	0	0	0	0	0	0	0	0	0	0	134.35	0.0000	0.0000	0.0000	0.0000;
	2025926	134.35	49.96	68.38	-14.91	1.0352	168.22	1	134.35	63.45	0	0	0	0	0	0	0	0	0	0	134.35	0.0000	0.0000	0.0000	0.0000;
	2025927	35.6	-3.95	18.12	-3.95	1.0231	51.02	1	35.6	11.61	0	0	0	0	0	0	0	0	0	0	35.6	0.0000	0.0000	0.0000	0.0000;
	2025932	49.8	25.35	25.35	-5.53	1.0274	59.15	1	49.8	10.04	0	0	0	0	0	0	0	0	0	0	49.8	0.0000	0.0000	0.0000	0.0000;
	2025932	0	0	7.81	-1.7	1.0274	17.09	0	15.35	6.74	0	0	0	0	0	0	0	0	0	0	15.35	0.0000	0.0000	0.0000	0.0000;
	2025933	0	0	7.81	-1.7	1.0117	16.91	0	15.35	3.95	0	0	0	0	0	0	0	0	0	0	15.35	0.0000	0.0000	0.0000	0.0000;
	2025933	0	0	3.41	-0.74	1.0117	9.06	0	6.7	2.88	0	0	0	0	0	0	0	0	0	0	6.7	0.0000	0.0000	0.0000	0.0000;
	2025934	40.06	0	0	0	1.04	63.87	1	40.06	40.06	0	0	0	0	0	0	0	0	0	0	47.1	0.0000	0.0000	0.0000	0.0000;
	2025934	0	0	0	0	1.04	51.9	0	47.1	10.37	0	0	0	0	0	0	0	0	0	0	47.1	0.0000	0.0000	0.0000	0.0000;
	2025934	47.1	0	0	0	1.04	54.68	1	47.1	47.1	0	0	0	0	0	0	0	0	0	0	47.1	0.0000	0.0000	0.0000	0.0000;
	2025935	47.1	0	0	0	1.04	54	1	47.1	47.1	0	0	0	0	0	0	0	0	0	0	47.1	0.0000	0.0000	0.0000	0.0000;
	2025935	28.23	0	0	0	1.04	67.5	1	28.23	28.23	0	0	0	0	0	0	0	0	0	0	47.1	0.0000	0.0000	0.0000	0.0000;
	2025938	342	-37.96	174.08	-37.96	1.0186	434.91	1	342	113.75	0	0	0	0	0	0	0	0	0	0	342	0.0000	0.0000	0.0000	0.0000;
	2025940	36.05	0	0	0	1.004	46.12	1	36.05	36.05	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	2025940	10.64	0	0	0	1.004	16.28	1	10.64	10.64	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2025941	0	0	0	0	1.0344	9.02	0	8.5	1.7	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	2025943	48.5	22.2	24.69	-5.38	1.038	67.32	1	48.5	17.35	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	2025944	12.29	-0.85	6.65	-0.85	1.0153	21.74	1	12.29	12.29	0	0	0	0	0	0	0	0	0	0	17.33	0.0000	0.0000	0.0000	0.0000;
	2025944	17.33	-0.85	6.65	-0.85	1.0153	23.69	1	17.33	17.33	0	0	0	0	0	0	0	0	0	0	17.325	0.0000	0.0000	0.0000	0.0000;
	2025944	13.8	-0.85	6.65	-0.85	1.0153	17.33	1	13.8	13.8	0	0	0	0	0	0	0	0	0	0	17.325	0.0000	0.0000	0.0000	0.0000;
	2025944	0	0	6.65	-0.85	1.0153	22.57	0	17.33	3.17	0	0	0	0	0	0	0	0	0	0	17.33	0.0000	0.0000	0.0000	0.0000;
	2025947	5.97	-1.24	1.84	-1.24	1.0264	11.2	1	5.97	5.97	0	0	0	0	0	0	0	0	0	0	8.625	0.0000	0.0000	0.0000	0.0000;
	2025948	8.62	-1.24	1.84	-1.24	1.0264	10.07	1	8.62	8.62	0	0	0	0	0	0	0	0	0	0	8.625	0.0000	0.0000	0.0000	0.0000;
	2025950	30	-4.32	6.39	-4.32	1.03	33.21	1	30	30	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2025950	27.18	-4.32	6.39	-4.32	1.03	41.69	1	27.18	27.18	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2025951	24.36	-4.18	6.18	-4.18	1.0246	40.55	1	24.36	24.36	0	0	0	0	0	0	0	0	0	0	29	0.0000	0.0000	0.0000	0.0000;
	2025951	22.85	-4.13	6.11	-4.13	1.0246	42.42	1	22.85	22.85	0	0	0	0	0	0	0	0	0	0	28.7	0.0000	0.0000	0.0000	0.0000;
	2025952	0	0	5.32	-3.6	1.0275	29.1	0	25	3.64	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	2025953	20.34	-3.38	5.01	-3.38	1.0076	26.28	1	20.34	20.34	0	0	0	0	0	0	0	0	0	0	23.5	0.0000	0.0000	0.0000	0.0000;
	2025954	20.43	-3.24	4.79	-3.24	1.0251	33.75	1	20.43	20.43	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	2025954	6.92	-1.24	1.84	-1.24	1.0251	8.79	1	6.92	6.92	0	0	0	0	0	0	0	0	0	0	8.625	0.0000	0.0000	0.0000	0.0000;
	2025955	0	0	1.84	-1.24	1.0275	11.51	0	8.62	4.15	0	0	0	0	0	0	0	0	0	0	8.625	0.0000	0.0000	0.0000	0.0000;
	2025957	7.4	-1.07	1.58	-1.07	1.0172	7.51	1	7.4	7.4	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	2025957	5.83	-1.58	2.33	-1.58	1.0172	12.27	1	5.83	5.83	0	0	0	0	0	0	0	0	0	0	10.95	0.0000	0.0000	0.0000	0.0000;
	2025957	9.43	-1.58	2.33	-1.58	1.0172	10.95	1	9.43	9.43	0	0	0	0	0	0	0	0	0	0	10.95	0.0000	0.0000	0.0000	0.0000;
	2025957	0	0	3	-2.03	1.0172	17.81	0	14.1	2.4	0	0	0	0	0	0	0	0	0	0	14.1	0.0000	0.0000	0.0000	0.0000;
	2025957	0	0	3.92	-2.65	1.0172	23.36	0	18.4	4.51	0	0	0	0	0	0	0	0	0	0	18.4	0.0000	0.0000	0.0000	0.0000;
	2025957	0	0	4.52	-3.05	1.0172	21.44	0	21.2	5.49	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	2025960	24.9	12.67	12.67	-2.76	1.0633	29.56	1	24.9	12.35	0	0	0	0	0	0	0	0	0	0	24.9	0.0000	0.0000	0.0000	0.0000;
	2025961	24.9	12.67	12.67	-2.76	1.0507	24.9	1	24.9	10.23	0	0	0	0	0	0	0	0	0	0	24.9	0.0000	0.0000	0.0000	0.0000;
	2025963	24.9	-2.76	12.67	-2.76	0.9974	27.8	1	24.9	5.33	0	0	0	0	0	0	0	0	0	0	24.9	0.0000	0.0000	0.0000	0.0000;
	2025964	24.9	-2.76	12.67	-2.76	0.9974	30.4	1	24.9	6.75	0	0	0	0	0	0	0	0	0	0	24.9	0.0000	0.0000	0.0000	0.0000;
	2025968	109.85	20.14	25.56	-17.28	0.9969	132.89	1	109.85	109.85	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	2025969	0	0	3.41	-2.3	0.9951	24	0	16	4.33	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2025969	5.27	1.6	1.6	-1.08	0.9951	7.5	1	5.27	5.27	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2025970	4.64	1.47	1.47	-0.99	0.9968	8.18	1	4.64	4.64	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	2025972	63	-6.99	32.07	-6.99	1.0158	69.11	1	63	29.84	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	2025972	63	-6.99	32.07	-6.99	1.0158	83.01	1	63	25.67	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	2025972	63	-6.99	32.07	-6.99	1.0158	75.1	1	63	16.18	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	2025972	63	-6.99	32.07	-6.99	1.0158	70.74	1	63	18.14	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	2025975	132	-19.01	28.12	-19.01	1.0151	146.32	1	132	132	0	0	0	0	0	0	0	0	0	0	132	0.0000	0.0000	0.0000	0.0000;
	2025977	15	3.2	3.2	-2.16	1.04	15	1	15	15	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2025977	27.1	5.77	5.77	-3.9	1.04	30.07	1	27.1	27.1	0	0	0	0	0	0	0	0	0	0	27.1	0.0000	0.0000	0.0000	0.0000;
	2025978	0	0	0	0	1.0192	46.84	0	35	9.35	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	2025980	24.9	-2.76	12.67	-2.76	1.0274	34.32	1	24.9	3.58	0	0	0	0	0	0	0	0	0	0	24.9	0.0000	0.0000	0.0000	0.0000;
	2025980	24.9	-2.76	12.67	-2.76	1.0274	27.88	1	24.9	7.22	0	0	0	0	0	0	0	0	0	0	24.9	0.0000	0.0000	0.0000	0.0000;
	2025982	24.65	12.55	12.55	-2.74	1.041	25.06	1	24.65	11.41	0	0	0	0	0	0	0	0	0	0	24.65	0.0000	0.0000	0.0000	0.0000;
	2025982	24.65	12.55	12.55	-2.74	1.041	24.65	1	24.65	5.56	0	0	0	0	0	0	0	0	0	0	24.65	0.0000	0.0000	0.0000	0.0000;
	2025984	44.65	-4.96	22.73	-4.96	1.0216	47.89	1	44.65	20.87	0	0	0	0	0	0	0	0	0	0	44.65	0.0000	0.0000	0.0000	0.0000;
	2025984	44.65	-4.96	22.73	-4.96	1.0216	49.54	1	44.65	14.11	0	0	0	0	0	0	0	0	0	0	44.65	0.0000	0.0000	0.0000	0.0000;
	2025985	44.65	-4.96	22.73	-4.96	1.0192	56.83	1	44.65	8.96	0	0	0	0	0	0	0	0	0	0	44.65	0.0000	0.0000	0.0000	0.0000;
	2025985	44.65	-4.96	22.73	-4.96	1.0192	66.97	1	44.65	15.69	0	0	0	0	0	0	0	0	0	0	44.65	0.0000	0.0000	0.0000	0.0000;
	2025987	60.5	-6.72	30.79	-6.72	1.0221	79.55	1	60.5	15.21	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2025987	60.5	-6.72	30.79	-6.72	1.0221	71.34	1	60.5	6.56	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2025987	60.5	-6.72	30.79	-6.72	1.0221	79.23	1	60.5	24.58	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2025987	60.5	-6.72	30.79	-6.72	1.0221	80.24	1	60.5	18.06	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2025987	60.5	-6.72	30.79	-6.72	1.0221	82.04	1	60.5	15.7	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2025987	81.87	-9.09	41.67	-9.09	1.0221	91.38	1	81.87	37.39	0	0	0	0	0	0	0	0	0	0	81.8667	0.0000	0.0000	0.0000	0.0000;
	2025987	81.87	-9.09	41.67	-9.09	1.0221	112.32	1	81.87	15.91	0	0	0	0	0	0	0	0	0	0	81.87	0.0000	0.0000	0.0000	0.0000;
	2025987	81.87	-9.09	41.67	-9.09	1.0221	90.43	1	81.87	29.76	0	0	0	0	0	0	0	0	0	0	81.8667	0.0000	0.0000	0.0000	0.0000;
	2025991	5.56	0	0	0	1.0192	7.5	1	5.56	5.56	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2025991	0	0	0	0	1.0192	24.24	0	20	5.04	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2025991	15.72	0	0	0	1.0192	24.93	1	15.72	15.72	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2025991	12.76	0	0	0	1.0192	20	1	12.76	12.76	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2025995	129.41	-21.6	31.95	-21.6	0.9616	196.39	1	129.41	129.41	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2025996	0	0	12.69	-8.58	1.04	63.31	0	59.6	20.51	0	0	0	0	0	0	0	0	0	0	59.6	0.0000	0.0000	0.0000	0.0000;
	2025998	46	23.41	23.41	-5.11	1.04	51.51	1	46	12.31	0	0	0	0	0	0	0	0	0	0	46	0.0000	0.0000	0.0000	0.0000;
	2025999	0	0	6.11	-1.33	1.0192	12.12	0	12	1.68	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2025999	52.93	-5.88	26.94	-5.88	1.0192	77.17	1	52.93	13.15	0	0	0	0	0	0	0	0	0	0	52.93	0.0000	0.0000	0.0000	0.0000;
	2025999	52.93	-5.88	26.94	-5.88	1.0192	71.93	1	52.93	25.43	0	0	0	0	0	0	0	0	0	0	52.9333	0.0000	0.0000	0.0000	0.0000;
	2025999	52.93	-5.88	26.94	-5.88	1.0192	52.93	1	52.93	23.61	0	0	0	0	0	0	0	0	0	0	52.9333	0.0000	0.0000	0.0000	0.0000;
	2026000	12.4	-1.38	6.31	-1.38	1.0192	12.53	1	12.4	2.61	0	0	0	0	0	0	0	0	0	0	12.4	0.0000	0.0000	0.0000	0.0000;
	2026000	22.1	-2.45	11.25	-2.45	1.0192	33.15	1	22.1	4.82	0	0	0	0	0	0	0	0	0	0	22.1	0.0000	0.0000	0.0000	0.0000;
	2026004	135.75	-21.6	31.95	-21.6	1.0115	163.11	1	135.75	135.75	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2026006	0	0	7.91	-1.73	1.0212	15.89	0	15.55	1.84	0	0	0	0	0	0	0	0	0	0	15.55	0.0000	0.0000	0.0000	0.0000;
	2026006	15.55	-1.73	7.91	-1.73	1.0212	15.55	1	15.55	3.37	0	0	0	0	0	0	0	0	0	0	15.55	0.0000	0.0000	0.0000	0.0000;
	2026006	48.5	-5.38	24.69	-5.38	1.0212	62.81	1	48.5	19.59	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	2026009	0	0	9.16	-2	1.038	20.11	0	18	2.62	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2026009	18	9.16	9.16	-2	1.038	19.53	1	18	4.42	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2026012	90.81	35.78	35.78	-24.19	1.0091	222.87	1	90.81	90.81	0	0	0	0	0	0	0	0	0	0	168	0.0000	0.0000	0.0000	0.0000;
	2026013	0	0	23.41	-5.11	1.0192	60.99	0	46	19.51	0	0	0	0	0	0	0	0	0	0	46	0.0000	0.0000	0.0000	0.0000;
	2026017	329.1	167.51	167.51	-36.53	1.0389	369.63	1	329.1	83.56	0	0	0	0	0	0	0	0	0	0	329.1	0.0000	0.0000	0.0000	0.0000;
	2026018	329.1	167.51	167.51	-36.53	1.0414	354.5	1	329.1	162.94	0	0	0	0	0	0	0	0	0	0	329.1	0.0000	0.0000	0.0000	0.0000;
	2026019	329.1	167.51	167.51	-36.53	1.0403	393.87	1	329.1	112.61	0	0	0	0	0	0	0	0	0	0	329.1	0.0000	0.0000	0.0000	0.0000;
	2026020	329.1	167.51	167.51	-36.53	1.037	457.85	1	329.1	95.67	0	0	0	0	0	0	0	0	0	0	329.1	0.0000	0.0000	0.0000	0.0000;
	2026023	0	0	5.4	-1.18	1.0231	13.77	0	10.6	1.78	0	0	0	0	0	0	0	0	0	0	10.6	0.0000	0.0000	0.0000	0.0000;
	2026023	46	-5.11	23.41	-5.11	1.0231	53.51	1	46	10.06	0	0	0	0	0	0	0	0	0	0	46	0.0000	0.0000	0.0000	0.0000;
	2026026	14.33	-1.59	7.3	-1.59	1.0192	15.91	1	14.33	5.52	0	0	0	0	0	0	0	0	0	0	14.3333	0.0000	0.0000	0.0000	0.0000;
	2026026	0	0	7.3	-1.59	1.0192	18.05	0	14.33	5.08	0	0	0	0	0	0	0	0	0	0	14.33	0.0000	0.0000	0.0000	0.0000;
	2026026	0	0	7.3	-1.59	1.0192	14.33	0	14.33	6	0	0	0	0	0	0	0	0	0	0	14.33	0.0000	0.0000	0.0000	0.0000;
	2026029	0	0	15.28	-3.33	1.0177	41.67	0	30.02	13.9	0	0	0	0	0	0	0	0	0	0	30.02	0.0000	0.0000	0.0000	0.0000;
	2026029	30.02	-3.33	15.28	-3.33	1.0177	39.91	1	30.02	5.64	0	0	0	0	0	0	0	0	0	0	30.02	0.0000	0.0000	0.0000	0.0000;
	2026029	30.02	-3.33	15.28	-3.33	1.0177	45.03	1	30.02	4.38	0	0	0	0	0	0	0	0	0	0	30.02	0.0000	0.0000	0.0000	0.0000;
	2026029	30.02	-3.33	15.28	-3.33	1.0177	45.03	1	30.02	9.54	0	0	0	0	0	0	0	0	0	0	30.0167	0.0000	0.0000	0.0000	0.0000;
	2026030	30.02	-3.33	15.28	-3.33	1.0354	33.65	1	30.02	12.84	0	0	0	0	0	0	0	0	0	0	30.0167	0.0000	0.0000	0.0000	0.0000;
	2026031	30.02	-3.33	15.28	-3.33	1.0354	34.94	1	30.02	9.34	0	0	0	0	0	0	0	0	0	0	30.0167	0.0000	0.0000	0.0000	0.0000;
	2026034	46	23.41	23.41	-5.11	1.035	66.43	1	46	17.65	0	0	0	0	0	0	0	0	0	0	46	0.0000	0.0000	0.0000	0.0000;
	2026038	218	90.76	110.96	-24.2	1.0265	283.35	1	218	53.87	0	0	0	0	0	0	0	0	0	0	218	0.0000	0.0000	0.0000	0.0000;
	2026039	218	90.76	110.96	-24.2	1.0252	218	1	218	105.84	0	0	0	0	0	0	0	0	0	0	218	0.0000	0.0000	0.0000	0.0000;
	2026040	138	70.24	70.24	-15.32	1.0291	156.4	1	138	40.1	0	0	0	0	0	0	0	0	0	0	138	0.0000	0.0000	0.0000	0.0000;
	2026042	58.5	-3.75	29.78	-6.49	1.019	78.26	1	58.5	26.47	0	0	0	0	0	0	0	0	0	0	58.5	0.0000	0.0000	0.0000	0.0000;
	2026043	0	0	5.09	-1.11	1.0227	10.06	0	10	1.28	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2026044	54.85	26.38	27.92	-6.09	1.038	71.31	1	54.85	8.58	0	0	0	0	0	0	0	0	0	0	54.85	0.0000	0.0000	0.0000	0.0000;
	2026044	54.85	26.38	27.92	-6.09	1.038	59.12	1	54.85	11.46	0	0	0	0	0	0	0	0	0	0	54.85	0.0000	0.0000	0.0000	0.0000;
	2026047	108.59	7.22	31.95	-21.6	1.0408	206.77	1	108.59	108.59	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2026051	0	0	102.72	-22.4	1.0291	253.71	0	201.8	35.49	0	0	0	0	0	0	0	0	0	0	201.8	0.0000	0.0000	0.0000	0.0000;
	2026052	201.8	102.72	102.72	-22.4	0.9905	263.45	1	201.8	36.86	0	0	0	0	0	0	0	0	0	0	201.8	0.0000	0.0000	0.0000	0.0000;
	2026053	201.8	102.72	102.72	-22.4	0.9896	256.47	1	201.8	39.23	0	0	0	0	0	0	0	0	0	0	201.8	0.0000	0.0000	0.0000	0.0000;
	2026056	46	-5.11	23.41	-5.11	0.9976	67.98	1	46	11.99	0	0	0	0	0	0	0	0	0	0	46	0.0000	0.0000	0.0000	0.0000;
	2026061	210	106.89	106.89	-23.31	1.015	210	1	210	31.18	0	0	0	0	0	0	0	0	0	0	210	0.0000	0.0000	0.0000	0.0000;
	2026062	0	0	106.89	-23.31	1.0191	271.5	0	210	23.07	0	0	0	0	0	0	0	0	0	0	210	0.0000	0.0000	0.0000	0.0000;
	2026063	210	106.89	106.89	-23.31	1.0148	315	1	210	88.56	0	0	0	0	0	0	0	0	0	0	210	0.0000	0.0000	0.0000	0.0000;
	2026064	60.5	30.79	30.79	-6.72	1.0166	69.59	1	60.5	26.43	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2026066	0	0	4.89	-1.07	1.0233	12.23	0	9.6	1.1	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2026067	0	0	4.89	-1.07	1.0233	9.71	0	9.6	4.7	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2026069	9.6	-1.07	4.89	-1.07	1.0204	12.63	1	9.6	1.74	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2026069	0	0	4.89	-1.07	1.0204	9.6	0	9.6	3.32	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2026073	38.7	-4.3	19.7	-4.3	1.0171	46.02	1	38.7	5.16	0	0	0	0	0	0	0	0	0	0	38.7	0.0000	0.0000	0.0000	0.0000;
	2026074	8.8	4.48	4.48	-0.98	1.0296	9.77	1	8.8	2.82	0	0	0	0	0	0	0	0	0	0	8.8	0.0000	0.0000	0.0000	0.0000;
	2026074	0	0	4.48	-0.98	1.0296	8.8	0	8.8	1.21	0	0	0	0	0	0	0	0	0	0	8.8	0.0000	0.0000	0.0000	0.0000;
	2026076	14.97	-1.66	7.62	-1.66	1.0231	14.97	1	14.97	7.33	0	0	0	0	0	0	0	0	0	0	14.98	0.0000	0.0000	0.0000	0.0000;
	2026076	14.97	-1.66	7.62	-1.66	1.0231	14.97	1	14.97	6.36	0	0	0	0	0	0	0	0	0	0	14.975	0.0000	0.0000	0.0000	0.0000;
	2026077	14.97	-1.66	7.62	-1.66	0.9857	14.97	1	14.97	7.08	0	0	0	0	0	0	0	0	0	0	14.98	0.0000	0.0000	0.0000	0.0000;
	2026078	0	0	7.62	-1.66	0.9864	18.74	0	14.97	6.68	0	0	0	0	0	0	0	0	0	0	14.975	0.0000	0.0000	0.0000	0.0000;
	2026080	15.5	7.89	7.89	-1.72	1.036	15.96	1	15.5	4.7	0	0	0	0	0	0	0	0	0	0	15.5	0.0000	0.0000	0.0000	0.0000;
	2026080	0	0	7.89	-1.72	1.036	15.85	0	15.5	5.11	0	0	0	0	0	0	0	0	0	0	15.5	0.0000	0.0000	0.0000	0.0000;
	2026080	27.67	14.08	14.08	-3.07	1.036	40.12	1	27.67	6.63	0	0	0	0	0	0	0	0	0	0	27.6667	0.0000	0.0000	0.0000	0.0000;
	2026080	27.67	14.08	14.08	-3.07	1.036	31.68	1	27.67	5.41	0	0	0	0	0	0	0	0	0	0	27.6667	0.0000	0.0000	0.0000	0.0000;
	2026080	27.67	14.08	14.08	-3.07	1.036	33.62	1	27.67	11.21	0	0	0	0	0	0	0	0	0	0	27.6667	0.0000	0.0000	0.0000	0.0000;
	2026085	0	0	14.25	-1.82	1.0254	37.1	0	37.1	13.27	0	0	0	0	0	0	0	0	0	0	37.1	0.0000	0.0000	0.0000	0.0000;
	2026085	0	0	14.25	-1.82	1.0254	48.6	0	37.1	10.64	0	0	0	0	0	0	0	0	0	0	37.1	0.0000	0.0000	0.0000	0.0000;
	2026086	14.26	7.53	7.53	-0.96	1.028	19.87	1	14.26	14.26	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2026089	120.31	-23.33	34.51	-23.33	0.9801	180.55	1	120.31	120.31	0	0	0	0	0	0	0	0	0	0	162	0.0000	0.0000	0.0000	0.0000;
	2026091	0	0	0	0	1.0192	40.95	0	28.5	4.31	0	0	0	0	0	0	0	0	0	0	28.5	0.0000	0.0000	0.0000	0.0000;
	2026091	24.88	0	0	0	1.0192	36.32	1	24.88	24.88	0	0	0	0	0	0	0	0	0	0	28.5	0.0000	0.0000	0.0000	0.0000;
	2026093	22.08	0	0	0	1.0325	51.46	1	22.08	22.08	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	2026093	8.15	0	0	0	1.0325	11.36	1	8.15	8.15	0	0	0	0	0	0	0	0	0	0	11.1	0.0000	0.0000	0.0000	0.0000;
	2026097	320.33	151.52	163.05	-35.56	1.0204	383.27	1	320.33	56.99	0	0	0	0	0	0	0	0	0	0	320.3333	0.0000	0.0000	0.0000	0.0000;
	2026098	320.33	151.52	163.05	-35.56	1.0195	389.51	1	320.33	58.71	0	0	0	0	0	0	0	0	0	0	320.33	0.0000	0.0000	0.0000	0.0000;
	2026099	320.33	151.52	163.05	-35.56	1.019	444.98	1	320.33	127.84	0	0	0	0	0	0	0	0	0	0	320.33	0.0000	0.0000	0.0000	0.0000;
	2026100	320.33	151.52	163.05	-35.56	1.0217	446.37	1	320.33	140.3	0	0	0	0	0	0	0	0	0	0	320.3333	0.0000	0.0000	0.0000	0.0000;
	2026101	320.33	151.52	163.05	-35.56	1.0243	320.33	1	320.33	67.6	0	0	0	0	0	0	0	0	0	0	320.33	0.0000	0.0000	0.0000	0.0000;
	2026102	0	0	163.05	-35.56	1.0261	402.11	0	320.33	116.06	0	0	0	0	0	0	0	0	0	0	320.33	0.0000	0.0000	0.0000	0.0000;
	2026105	45	-4.99	22.9	-4.99	1.0182	53.58	1	45	14.4	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	2026105	45	-4.99	22.9	-4.99	1.0182	65.1	1	45	10.97	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	2026106	0	0	7.2	-1.57	1.0245	20.56	0	14.15	6.81	0	0	0	0	0	0	0	0	0	0	14.15	0.0000	0.0000	0.0000	0.0000;
	2026107	0	0	7.2	-1.57	1.0245	14.48	0	14.15	3.41	0	0	0	0	0	0	0	0	0	0	14.15	0.0000	0.0000	0.0000	0.0000;
	2026110	48.2	-5.35	24.53	-5.35	1.0235	53.37	1	48.2	9.87	0	0	0	0	0	0	0	0	0	0	48.2	0.0000	0.0000	0.0000	0.0000;
	2026116	168	35.78	35.78	-24.19	1.0452	187.18	1	168	168	0	0	0	0	0	0	0	0	0	0	168	0.0000	0.0000	0.0000	0.0000;
	2026117	81.91	21.73	21.73	-14.69	1.0404	137.77	1	81.91	81.91	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	2026120	0	0	19.17	-12.96	1.0306	90.35	0	90	22.72	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	2026121	8.45	-1.63	2.42	-1.63	1.0009	17.02	1	8.45	8.45	0	0	0	0	0	0	0	0	0	0	11.35	0.0000	0.0000	0.0000	0.0000;
	2026122	9.76	-1.63	2.42	-1.63	1.0027	15.34	1	9.76	9.76	0	0	0	0	0	0	0	0	0	0	11.35	0.0000	0.0000	0.0000	0.0000;
	2026122	8.7	-1.25	1.85	-1.25	1.0027	12.02	1	8.7	8.7	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	2026128	0	0	98.64	-21.51	1.0069	250.69	0	193.8	53.79	0	0	0	0	0	0	0	0	0	0	193.8	0.0000	0.0000	0.0000	0.0000;
	2026129	193.8	98.64	98.64	-21.51	1.015	233.55	1	193.8	42.92	0	0	0	0	0	0	0	0	0	0	193.8	0.0000	0.0000	0.0000	0.0000;
	2026133	1161.5	55.44	427.43	-95.24	1.025	1398.26	1	1161.5	165.83	0	0	0	0	0	0	0	0	0	0	1161.5	0.0000	0.0000	0.0000	0.0000;
	2026134	1161.5	55.44	427.43	-95.24	1.025	1384.26	1	1161.5	130.25	0	0	0	0	0	0	0	0	0	0	1161.5	0.0000	0.0000	0.0000	0.0000;
	2026138	0	0	6.82	-1.49	1.0259	13.4	0	13.4	1.46	0	0	0	0	0	0	0	0	0	0	13.4	0.0000	0.0000	0.0000	0.0000;
	2026139	0	0	6.82	-1.49	1.0259	15.79	0	13.4	6.26	0	0	0	0	0	0	0	0	0	0	13.4	0.0000	0.0000	0.0000	0.0000;
	2026141	22.5	11.45	11.45	-2.5	1.0412	23.42	1	22.5	5.58	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	2026145	0	0	0	0	1.0284	175.64	0	117.18	20.74	0	0	0	0	0	0	0	0	0	0	117.18	0.0000	0.0000	0.0000	0.0000;
	2026146	117.18	0	0	0	1.0285	138.09	1	117.18	117.18	0	0	0	0	0	0	0	0	0	0	117.18	0.0000	0.0000	0.0000	0.0000;
	2026147	114.33	0	0	0	1.0285	133.03	1	114.33	114.33	0	0	0	0	0	0	0	0	0	0	117.18	0.0000	0.0000	0.0000	0.0000;
	2026148	95.92	0	0	0	1.0285	125.4	1	95.92	95.92	0	0	0	0	0	0	0	0	0	0	117.18	0.0000	0.0000	0.0000	0.0000;
	2026149	0	0	0	0	1.0284	149.89	0	117.18	35.87	0	0	0	0	0	0	0	0	0	0	117.18	0.0000	0.0000	0.0000	0.0000;
	2026150	66	0	0	0	1.0192	80.72	1	66	66	0	0	0	0	0	0	0	0	0	0	66	0.0000	0.0000	0.0000	0.0000;
	2026157	131.94	0	0	0	0.9985	289.78	1	131.94	131.94	0	0	0	0	0	0	0	0	0	0	225	0.0000	0.0000	0.0000	0.0000;
	2026158	114.12	0	0	0	0.9985	250.77	1	114.12	114.12	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	2026159	0	0	0	0	1.0297	259.03	0	199	66.72	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	2026163	600	-66.6	305.4	-66.6	1.0201	716.41	1	600	194.01	0	0	0	0	0	0	0	0	0	0	600	0.0000	0.0000	0.0000	0.0000;
	2026164	305.1	-33.87	155.3	-33.87	1.0205	407.08	1	305.1	83.01	0	0	0	0	0	0	0	0	0	0	305.1049	0.0000	0.0000	0.0000	0.0000;
	2026165	300	-33.3	152.7	-33.3	1.0204	390.91	1	300	68.61	0	0	0	0	0	0	0	0	0	0	300	0.0000	0.0000	0.0000	0.0000;
	2026166	300	-33.3	152.7	-33.3	1.0202	342.41	1	300	129.24	0	0	0	0	0	0	0	0	0	0	300	0.0000	0.0000	0.0000	0.0000;
	2026167	78	-8.66	39.7	-8.66	1.0192	78	1	78	25.92	0	0	0	0	0	0	0	0	0	0	78	0.0000	0.0000	0.0000	0.0000;
	2026167	78	-8.66	39.7	-8.66	1.0192	107.05	1	78	27.78	0	0	0	0	0	0	0	0	0	0	78	0.0000	0.0000	0.0000	0.0000;
	2026167	78	-8.66	39.7	-8.66	1.0192	78	1	78	31.99	0	0	0	0	0	0	0	0	0	0	78	0.0000	0.0000	0.0000	0.0000;
	2026173	0	0	117.07	-25.53	1.0213	310.86	0	230	58.82	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	2026174	230	-25.53	117.07	-25.53	1.0023	249.38	1	230	24.33	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	2026175	0	0	106.87	-23.31	1.0213	290.79	0	209.97	101.9	0	0	0	0	0	0	0	0	0	0	209.97	0.0000	0.0000	0.0000	0.0000;
	2026176	209.97	-23.31	106.87	-23.31	1.0034	242.11	1	209.97	36.93	0	0	0	0	0	0	0	0	0	0	209.97	0.0000	0.0000	0.0000	0.0000;
	2026177	209.97	-23.31	106.87	-23.31	0.9991	220.97	1	209.97	51.79	0	0	0	0	0	0	0	0	0	0	209.9667	0.0000	0.0000	0.0000	0.0000;
	2026178	108.2	-12.01	55.07	-12.01	1.0001	122.45	1	108.2	13.94	0	0	0	0	0	0	0	0	0	0	108.2	0.0000	0.0000	0.0000	0.0000;
	2026179	108.2	-12.01	55.07	-12.01	1.0002	122.66	1	108.2	43.48	0	0	0	0	0	0	0	0	0	0	108.2	0.0000	0.0000	0.0000	0.0000;
	2026180	108.2	-12.01	55.07	-12.01	1.0001	114.24	1	108.2	49.84	0	0	0	0	0	0	0	0	0	0	108.2	0.0000	0.0000	0.0000	0.0000;
	2026181	108.2	-12.01	55.07	-12.01	1.0001	129.53	1	108.2	30.35	0	0	0	0	0	0	0	0	0	0	108.2	0.0000	0.0000	0.0000	0.0000;
	2026182	108.2	-12.01	55.07	-12.01	1.0049	136.21	1	108.2	31.36	0	0	0	0	0	0	0	0	0	0	108.2	0.0000	0.0000	0.0000	0.0000;
	2026183	108.2	-12.01	55.07	-12.01	0.9993	153.97	1	108.2	22.23	0	0	0	0	0	0	0	0	0	0	108.2	0.0000	0.0000	0.0000	0.0000;
	2026185	39.1	19.9	19.9	-4.34	1.04	48.44	1	39.1	18.23	0	0	0	0	0	0	0	0	0	0	39.1	0.0000	0.0000	0.0000	0.0000;
	2026190	35.8	-3.97	18.22	-3.97	1.0115	40.01	1	35.8	16.25	0	0	0	0	0	0	0	0	0	0	35.8	0.0000	0.0000	0.0000	0.0000;
	2026190	35.8	-3.97	18.22	-3.97	1.0115	35.8	1	35.8	12.25	0	0	0	0	0	0	0	0	0	0	35.8	0.0000	0.0000	0.0000	0.0000;
	2026191	35.8	-3.97	18.22	-3.97	1.0152	43.35	1	35.8	10.38	0	0	0	0	0	0	0	0	0	0	35.8	0.0000	0.0000	0.0000	0.0000;
	2026197	178.6	58.31	104.06	-13.28	1.0251	306.43	1	178.6	178.6	0	0	0	0	0	0	0	0	0	0	271	0.0000	0.0000	0.0000	0.0000;
	2026198	196.9	58.31	104.06	-13.28	1.026	274.41	1	196.9	196.9	0	0	0	0	0	0	0	0	0	0	271	0.0000	0.0000	0.0000	0.0000;
	2026199	180.95	58.31	104.06	-13.28	1.0285	344.7	1	180.95	180.95	0	0	0	0	0	0	0	0	0	0	271	0.0000	0.0000	0.0000	0.0000;
	2026200	237.95	58.31	104.06	-13.28	1.0263	345.59	1	237.95	237.95	0	0	0	0	0	0	0	0	0	0	271	0.0000	0.0000	0.0000	0.0000;
	2026201	257.84	58.31	104.06	-13.28	1.0265	307.04	1	257.84	257.84	0	0	0	0	0	0	0	0	0	0	271	0.0000	0.0000	0.0000	0.0000;
	2026202	194.09	58.31	104.06	-13.28	1.0278	284.06	1	194.09	194.09	0	0	0	0	0	0	0	0	0	0	271	0.0000	0.0000	0.0000	0.0000;
	2026203	0	0	21.5	-2.74	1.0221	62.78	0	56	19.3	0	0	0	0	0	0	0	0	0	0	56	0.0000	0.0000	0.0000	0.0000;
	2026205	0	0	7.7	-0.98	1.0192	20.05	0	20.05	6.53	0	0	0	0	0	0	0	0	0	0	20.05	0.0000	0.0000	0.0000	0.0000;
	2026206	4.32	-0.32	2.53	-0.32	1.0192	6.67	1	4.32	4.32	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	2026206	7	-0.34	2.69	-0.34	1.0192	7	1	7	7	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	2026206	0	0	2.69	-0.34	1.0192	7.8	0	7	1.96	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	2026206	7.48	-0.47	3.65	-0.47	1.0192	9.75	1	7.48	7.48	0	0	0	0	0	0	0	0	0	0	9.5	0.0000	0.0000	0.0000	0.0000;
	2026206	15.29	-0.98	7.7	-0.98	1.0192	29.65	1	15.29	15.29	0	0	0	0	0	0	0	0	0	0	20.05	0.0000	0.0000	0.0000	0.0000;
	2026208	21.4	10.89	10.89	-2.38	1.0267	23.6	1	21.4	9.71	0	0	0	0	0	0	0	0	0	0	21.4	0.0000	0.0000	0.0000	0.0000;
	2026208	21.4	10.89	10.89	-2.38	1.0267	32.1	1	21.4	10	0	0	0	0	0	0	0	0	0	0	21.4	0.0000	0.0000	0.0000	0.0000;
	2026210	83.11	-14.69	21.73	-14.69	0.9747	130.23	1	83.11	83.11	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	2026215	274.4	-30.46	139.67	-30.46	1.0091	274.4	1	274.4	124.17	0	0	0	0	0	0	0	0	0	0	274.4	0.0000	0.0000	0.0000	0.0000;
	2026216	274.4	-30.46	139.67	-30.46	1.0082	276.92	1	274.4	75.93	0	0	0	0	0	0	0	0	0	0	274.4	0.0000	0.0000	0.0000	0.0000;
	2026217	274.4	-30.46	139.67	-30.46	1.0073	325.12	1	274.4	71.7	0	0	0	0	0	0	0	0	0	0	274.4	0.0000	0.0000	0.0000	0.0000;
	2026219	46	-1.97	23.41	-5.11	1.0102	46	1	46	11.24	0	0	0	0	0	0	0	0	0	0	46	0.0000	0.0000	0.0000	0.0000;
	2026222	7.39	3.26	3.26	-0.42	1.0275	8.78	1	7.39	7.39	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	2026223	0	0	3.8	-0.49	1.0265	9.9	0	9.9	4.53	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	2026225	10.59	5.38	5.38	-0.69	1.0713	14.13	1	10.59	10.59	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	2026226	6.93	5.38	5.38	-0.69	1.0305	20.5	1	6.93	6.93	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	2026226	14	5.38	5.38	-0.69	1.0305	14.24	1	14	14	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	2026227	7.88	4.22	4.22	-0.54	1.0283	13.8	1	7.88	7.88	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2026227	7.8	3.88	3.88	-0.49	1.0283	11.76	1	7.8	7.8	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	2026229	31.4	15.98	15.98	-3.49	1.04	41.62	1	31.4	13.48	0	0	0	0	0	0	0	0	0	0	31.4	0.0000	0.0000	0.0000	0.0000;
	2026230	31.4	-3.49	15.98	-3.49	1.0192	38.22	1	31.4	7.62	0	0	0	0	0	0	0	0	0	0	31.4	0.0000	0.0000	0.0000	0.0000;
	2026230	31.4	-3.49	15.98	-3.49	1.0192	31.91	1	31.4	14.09	0	0	0	0	0	0	0	0	0	0	31.4	0.0000	0.0000	0.0000	0.0000;
	2026234	110.94	-19.87	29.39	-19.87	1.0281	183.52	1	110.94	110.94	0	0	0	0	0	0	0	0	0	0	138	0.0000	0.0000	0.0000	0.0000;
	2026236	32.51	0	0	0	1.04	54.38	1	32.51	32.51	0	0	0	0	0	0	0	0	0	0	44.25	0.0000	0.0000	0.0000	0.0000;
	2026236	44.25	0	0	0	1.04	44.25	1	44.25	44.25	0	0	0	0	0	0	0	0	0	0	44.25	0.0000	0.0000	0.0000	0.0000;
	2026236	35.46	0	0	0	1.04	61.76	1	35.46	35.46	0	0	0	0	0	0	0	0	0	0	44.25	0.0000	0.0000	0.0000	0.0000;
	2026236	28.33	0	0	0	1.04	54.79	1	28.33	28.33	0	0	0	0	0	0	0	0	0	0	44.25	0.0000	0.0000	0.0000	0.0000;
	2026237	0	0	29.22	-6.37	1.04	60.31	0	57.4	18.3	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	2026238	30.13	-3.34	15.33	-3.34	1.0187	30.58	1	30.13	7.93	0	0	0	0	0	0	0	0	0	0	30.125	0.0000	0.0000	0.0000	0.0000;
	2026238	30.13	-3.34	15.33	-3.34	1.0187	30.81	1	30.13	5.07	0	0	0	0	0	0	0	0	0	0	30.125	0.0000	0.0000	0.0000	0.0000;
	2026238	30.13	-3.34	15.33	-3.34	1.0187	34.83	1	30.13	7.27	0	0	0	0	0	0	0	0	0	0	30.13	0.0000	0.0000	0.0000	0.0000;
	2026238	30.13	-3.34	15.33	-3.34	1.0187	38.3	1	30.13	8.81	0	0	0	0	0	0	0	0	0	0	30.13	0.0000	0.0000	0.0000	0.0000;
	2026238	41	-4.55	20.87	-4.55	1.0187	55.34	1	41	10.16	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	2026238	41	-4.55	20.87	-4.55	1.0187	48.01	1	41	14.28	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	2026238	41	-4.55	20.87	-4.55	1.0187	41	1	41	8.84	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	2028720	103.47	0	0	0	1.033	174.4	1	103.47	103.47	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	2028721	0	0	0	0	1.033	195.83	0	140	19.13	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	2028722	16.45	0	0	0	1.033	22.48	1	16.45	16.45	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2028723	10	0	0	0	1.0376	10	1	10	10	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2028725	58.9	29.98	29.98	-6.54	1.0134	61.04	1	58.9	20.37	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	2028727	39.87	10.54	10.54	-7.13	1.0487	49.72	1	39.87	39.87	0	0	0	0	0	0	0	0	0	0	49.5	0.0000	0.0000	0.0000	0.0000;
	2028729	60.5	30.79	30.79	-6.72	1.0605	86.7	1	60.5	25.38	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2028732	7.16	0	0	0	1.0458	13.99	1	7.16	7.16	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2028733	10.6	0	0	0	1.0459	14.15	1	10.6	10.6	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2028735	0	0	0	0	1.0455	32.4	0	21.6	10.04	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	2028736	12.85	0	0	0	1.0461	16.82	1	12.85	12.85	0	0	0	0	0	0	0	0	0	0	14.8	0.0000	0.0000	0.0000	0.0000;
	2028736	0	0	0	0	1.0461	16.67	0	14.8	5.03	0	0	0	0	0	0	0	0	0	0	14.8	0.0000	0.0000	0.0000	0.0000;
	2028740	52.28	0	0	0	1.0467	75.46	1	52.28	52.28	0	0	0	0	0	0	0	0	0	0	52.28	0.0000	0.0000	0.0000	0.0000;
	2028741	0	0	0	0	1.0532	52.6	0	52.28	17.79	0	0	0	0	0	0	0	0	0	0	52.2833	0.0000	0.0000	0.0000	0.0000;
	2028742	44.47	0	0	0	1.0467	75.56	1	44.47	44.47	0	0	0	0	0	0	0	0	0	0	52.2833	0.0000	0.0000	0.0000	0.0000;
	2028743	38.89	0	0	0	1.0467	70.78	1	38.89	38.89	0	0	0	0	0	0	0	0	0	0	52.28	0.0000	0.0000	0.0000	0.0000;
	2028744	25.36	0	0	0	1.0467	54.29	1	25.36	25.36	0	0	0	0	0	0	0	0	0	0	52.28	0.0000	0.0000	0.0000	0.0000;
	2028744	38.36	0	0	0	1.0467	59.41	1	38.36	38.36	0	0	0	0	0	0	0	0	0	0	52.28	0.0000	0.0000	0.0000	0.0000;
	2028746	26.15	0	0	0	1.0467	60	1	26.15	26.15	0	0	0	0	0	0	0	0	0	0	41.62	0.0000	0.0000	0.0000	0.0000;
	2028746	0	0	0	0	1.0467	41.62	0	41.62	10.17	0	0	0	0	0	0	0	0	0	0	41.62	0.0000	0.0000	0.0000	0.0000;
	2028747	31.57	0	0	0	1.0467	48.33	1	31.57	31.57	0	0	0	0	0	0	0	0	0	0	41.6167	0.0000	0.0000	0.0000	0.0000;
	2028747	35.98	0	0	0	1.0467	46.22	1	35.98	35.98	0	0	0	0	0	0	0	0	0	0	41.6167	0.0000	0.0000	0.0000	0.0000;
	2028748	0	0	0	0	1.0467	42.61	0	41.62	4.37	0	0	0	0	0	0	0	0	0	0	41.6167	0.0000	0.0000	0.0000	0.0000;
	2028748	28.27	0	0	0	1.0467	43.76	1	28.27	28.27	0	0	0	0	0	0	0	0	0	0	41.6167	0.0000	0.0000	0.0000	0.0000;
	2028751	23.52	0	0	0	1.0066	29.13	1	23.52	23.52	0	0	0	0	0	0	0	0	0	0	29.1333	0.0000	0.0000	0.0000	0.0000;
	2028751	25.12	0	0	0	1.0066	41.58	1	25.12	25.12	0	0	0	0	0	0	0	0	0	0	29.13	0.0000	0.0000	0.0000	0.0000;
	2028752	21.58	0	0	0	1.0065	29.13	1	21.58	21.58	0	0	0	0	0	0	0	0	0	0	29.1333	0.0000	0.0000	0.0000	0.0000;
	2028753	29.13	0	0	0	1.0066	36.93	1	29.13	29.13	0	0	0	0	0	0	0	0	0	0	29.1333	0.0000	0.0000	0.0000	0.0000;
	2028753	20.69	0	0	0	1.0066	37.6	1	20.69	20.69	0	0	0	0	0	0	0	0	0	0	29.1333	0.0000	0.0000	0.0000	0.0000;
	2028754	22.2	0	0	0	1.0065	31.85	1	22.2	22.2	0	0	0	0	0	0	0	0	0	0	29.13	0.0000	0.0000	0.0000	0.0000;
	2028755	6.66	0	0	0	1.0192	22.4	1	6.66	6.66	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2028755	15.36	0	0	0	1.0192	20.12	1	15.36	15.36	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2028755	13.52	0	0	0	1.0192	19.38	1	13.52	13.52	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2028755	0	0	0	0	1.0192	16.06	0	16	6.54	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2028757	40.21	10.65	10.65	-7.2	1.0332	56.83	1	40.21	40.21	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2028761	0	0	0	0	1.0231	187.71	0	133.4	49.84	0	0	0	0	0	0	0	0	0	0	133.4	0.0000	0.0000	0.0000	0.0000;
	2028765	133.33	1.83	67.87	-14.8	1.0254	143.31	1	133.33	29.41	0	0	0	0	0	0	0	0	0	0	133.3333	0.0000	0.0000	0.0000	0.0000;
	2028766	133.33	1.83	67.87	-14.8	1.0253	179.85	1	133.33	17.28	0	0	0	0	0	0	0	0	0	0	133.3333	0.0000	0.0000	0.0000	0.0000;
	2028767	0	0	67.87	-14.8	1.0251	189.54	0	133.33	51.29	0	0	0	0	0	0	0	0	0	0	133.3333	0.0000	0.0000	0.0000	0.0000;
	2028768	133.33	1.83	67.87	-14.8	1.0253	164.9	1	133.33	60.11	0	0	0	0	0	0	0	0	0	0	133.3333	0.0000	0.0000	0.0000	0.0000;
	2028769	133.33	1.83	67.87	-14.8	1.0252	190.56	1	133.33	39.93	0	0	0	0	0	0	0	0	0	0	133.33	0.0000	0.0000	0.0000	0.0000;
	2028770	133.33	1.83	67.87	-14.8	1.0254	150.59	1	133.33	18.33	0	0	0	0	0	0	0	0	0	0	133.3333	0.0000	0.0000	0.0000	0.0000;
	2028771	7.2	1.83	3.66	-0.8	1.0254	7.2	1	7.2	2.31	0	0	0	0	0	0	0	0	0	0	7.2	0.0000	0.0000	0.0000	0.0000;
	2028778	53	26.98	26.98	-5.88	0.9971	60.27	1	53	10.77	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	2028779	53	26.98	26.98	-5.88	0.9976	60.21	1	53	12.93	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	2028784	172.8	-19.18	87.96	-19.18	1.0275	220.62	1	172.8	17.76	0	0	0	0	0	0	0	0	0	0	172.8	0.0000	0.0000	0.0000	0.0000;
	2028785	172.8	-19.18	87.96	-19.18	1.0271	202.44	1	172.8	28.71	0	0	0	0	0	0	0	0	0	0	172.8	0.0000	0.0000	0.0000	0.0000;
	2028786	172.8	-19.18	87.96	-19.18	1.0278	203.64	1	172.8	58.63	0	0	0	0	0	0	0	0	0	0	172.8	0.0000	0.0000	0.0000	0.0000;
	2028787	172.8	-19.18	87.96	-19.18	1.0272	200.77	1	172.8	73.47	0	0	0	0	0	0	0	0	0	0	172.8	0.0000	0.0000	0.0000	0.0000;
	2028788	172.8	-19.18	87.96	-19.18	1.028	179.89	1	172.8	17.79	0	0	0	0	0	0	0	0	0	0	172.8	0.0000	0.0000	0.0000	0.0000;
	2028789	172.8	-19.18	87.96	-19.18	1.0275	227.33	1	172.8	39.13	0	0	0	0	0	0	0	0	0	0	172.8	0.0000	0.0000	0.0000	0.0000;
	2028791	25.7	13.08	13.08	-2.85	1.0351	30.9	1	25.7	7.01	0	0	0	0	0	0	0	0	0	0	25.7	0.0000	0.0000	0.0000	0.0000;
	2028792	25.7	13.08	13.08	-2.85	1.0351	34.85	1	25.7	7.17	0	0	0	0	0	0	0	0	0	0	25.7	0.0000	0.0000	0.0000	0.0000;
	2028797	333	169.5	169.5	-36.96	0.9871	376.57	1	333	143.29	0	0	0	0	0	0	0	0	0	0	333	0.0000	0.0000	0.0000	0.0000;
	2028798	333	169.5	169.5	-36.96	0.9921	366.05	1	333	36.22	0	0	0	0	0	0	0	0	0	0	333	0.0000	0.0000	0.0000	0.0000;
	2028799	0	0	3.72	-0.81	1.0172	7.46	0	7.3	2.42	0	0	0	0	0	0	0	0	0	0	7.3	0.0000	0.0000	0.0000	0.0000;
	2028799	49.8	25.35	25.35	-5.53	1.0172	71.1	1	49.8	12.6	0	0	0	0	0	0	0	0	0	0	49.8	0.0000	0.0000	0.0000	0.0000;
	2028800	23.5	11.96	11.96	-2.61	1.0192	24.65	1	23.5	10.73	0	0	0	0	0	0	0	0	0	0	23.5	0.0000	0.0000	0.0000	0.0000;
	2028804	15.42	0	0	0	1.04	25.32	1	15.42	15.42	0	0	0	0	0	0	0	0	0	0	20.8333	0.0000	0.0000	0.0000	0.0000;
	2028804	0	0	0	0	1.04	26.78	0	20.83	7.1	0	0	0	0	0	0	0	0	0	0	20.8333	0.0000	0.0000	0.0000	0.0000;
	2028804	0	0	0	0	1.04	21.35	0	20.83	3.97	0	0	0	0	0	0	0	0	0	0	20.8333	0.0000	0.0000	0.0000	0.0000;
	2028805	48.7	-5.41	24.79	-5.41	1.0133	57.84	1	48.7	23.36	0	0	0	0	0	0	0	0	0	0	48.7	0.0000	0.0000	0.0000	0.0000;
	2028811	59	30.03	30.03	-6.55	1.0179	67.52	1	59	23.71	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	2028812	59	30.03	30.03	-6.55	1.0183	75.18	1	59	27.18	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	2028815	20.83	-2.54	9.71	-2.54	1.0197	22.97	1	20.83	5.67	0	0	0	0	0	0	0	0	0	0	20.83	0.0000	0.0000	0.0000	0.0000;
	2028815	20.83	-2.54	9.71	-2.54	1.0197	25.39	1	20.83	2.69	0	0	0	0	0	0	0	0	0	0	20.8333	0.0000	0.0000	0.0000	0.0000;
	2028815	20.83	-2.54	9.71	-2.54	1.0197	31.25	1	20.83	8.46	0	0	0	0	0	0	0	0	0	0	20.8333	0.0000	0.0000	0.0000	0.0000;
	2028816	0	0	6.99	-1.83	1.0483	19.48	0	15	5	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2028817	0	0	6.99	-1.83	1.0483	15.25	0	15	4.84	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2028820	20	10.18	10.18	-2.22	1.0636	22.39	1	20	3.54	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2028821	9.5	4.84	4.84	-1.05	1.0679	10.6	1	9.5	4.49	0	0	0	0	0	0	0	0	0	0	9.5	0.0000	0.0000	0.0000	0.0000;
	2028821	9.5	4.84	4.84	-1.05	1.0679	11.41	1	9.5	2.19	0	0	0	0	0	0	0	0	0	0	9.5	0.0000	0.0000	0.0000	0.0000;
	2028823	24.07	0	0	0	1.04	42.54	1	24.07	24.07	0	0	0	0	0	0	0	0	0	0	35.8	0.0000	0.0000	0.0000	0.0000;
	2028824	35.75	9.58	9.58	-6.48	1.038	57.49	1	35.75	35.75	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	2028828	53.9	0	0	0	0.9996	74.29	1	53.9	53.9	0	0	0	0	0	0	0	0	0	0	53.9	0.0000	0.0000	0.0000	0.0000;
	2028829	7.86	0	0	0	1.0257	10	1	7.86	7.86	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2028829	5.01	0	0	0	1.0257	8.71	1	5.01	5.01	0	0	0	0	0	0	0	0	0	0	6.6667	0.0000	0.0000	0.0000	0.0000;
	2028830	6.67	0	0	0	0.9995	9.21	1	6.67	6.67	0	0	0	0	0	0	0	0	0	0	6.67	0.0000	0.0000	0.0000	0.0000;
	2028830	6.67	0	0	0	0.9995	7.35	1	6.67	6.67	0	0	0	0	0	0	0	0	0	0	6.67	0.0000	0.0000	0.0000	0.0000;
	2028831	60.5	30.79	30.79	-6.72	1.04	88.27	1	60.5	26.13	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2028833	55.5	0	0	0	1.04	61.6	1	55.5	55.5	0	0	0	0	0	0	0	0	0	0	55.5	0.0000	0.0000	0.0000	0.0000;
	2028834	0	0	0	0	1.04	28.97	0	26	12.94	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	2028835	0	0	4.53	-0.99	1.038	9.38	0	8.9	2.89	0	0	0	0	0	0	0	0	0	0	8.9	0.0000	0.0000	0.0000	0.0000;
	2028835	24.9	4.26	12.67	-2.76	1.038	27.5	1	24.9	10.94	0	0	0	0	0	0	0	0	0	0	24.9	0.0000	0.0000	0.0000	0.0000;
	2028835	24.9	4.26	12.67	-2.76	1.038	28.13	1	24.9	3.47	0	0	0	0	0	0	0	0	0	0	24.9	0.0000	0.0000	0.0000	0.0000;
	2028837	0	0	5.6	-1.22	1.0073	13.82	0	11	2.75	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2028837	11	5.6	5.6	-1.22	1.0073	13.05	1	11	2.36	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2028838	11	5.6	5.6	-1.22	1.0103	11.29	1	11	4.2	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2028839	62.02	0	0	0	1.04	118.54	1	62.02	62.02	0	0	0	0	0	0	0	0	0	0	92	0.0000	0.0000	0.0000	0.0000;
	2028844	186.33	-20.68	94.84	-20.68	1.0235	188.02	1	186.33	28.35	0	0	0	0	0	0	0	0	0	0	186.33	0.0000	0.0000	0.0000	0.0000;
	2028845	186.33	-20.68	94.84	-20.68	1.0223	214.41	1	186.33	90.44	0	0	0	0	0	0	0	0	0	0	186.3333	0.0000	0.0000	0.0000	0.0000;
	2028846	186.33	-20.68	94.84	-20.68	1.0232	235.43	1	186.33	70.4	0	0	0	0	0	0	0	0	0	0	186.3333	0.0000	0.0000	0.0000	0.0000;
	2028850	213	-23.64	108.42	-23.64	1.0238	237.49	1	213	43.37	0	0	0	0	0	0	0	0	0	0	213	0.0000	0.0000	0.0000	0.0000;
	2028851	213	-23.64	108.42	-23.64	1.0234	317.5	1	213	79.41	0	0	0	0	0	0	0	0	0	0	213	0.0000	0.0000	0.0000	0.0000;
	2028852	213	-23.64	108.42	-23.64	1.0232	265.12	1	213	93.65	0	0	0	0	0	0	0	0	0	0	213	0.0000	0.0000	0.0000	0.0000;
	2028853	0	0	108.42	-23.64	1.0252	223.79	0	213	95.4	0	0	0	0	0	0	0	0	0	0	213	0.0000	0.0000	0.0000	0.0000;
	2028854	20	-2.22	10.18	-2.22	1.0248	20	1	20	3.14	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2028855	18	9.16	9.16	-2	1.0192	18	1	18	2.01	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2028856	49.9	25.4	25.4	-5.54	1.0365	58.45	1	49.9	5.04	0	0	0	0	0	0	0	0	0	0	49.9	0.0000	0.0000	0.0000	0.0000;
	2028858	6.15	0	0	0	1.0192	13.71	1	6.15	6.15	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	2028858	31.53	0	0	0	1.0192	51.27	1	31.53	31.53	0	0	0	0	0	0	0	0	0	0	35.8	0.0000	0.0000	0.0000	0.0000;
	2028859	0	0	1.7	-1.15	1.0192	11.96	0	8	2.03	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2028859	0	0	4.26	-2.88	1.0192	20	0	20	3.1	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2028859	0	0	10.44	-7.06	1.0192	49	0	49	15.75	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	2028862	6.33	3.03	3.03	-0.39	1.0138	8.13	1	6.33	6.33	0	0	0	0	0	0	0	0	0	0	7.9	0.0000	0.0000	0.0000	0.0000;
	2028863	18.72	9.18	9.18	-1.17	1.0153	33.13	1	18.72	18.72	0	0	0	0	0	0	0	0	0	0	23.9	0.0000	0.0000	0.0000	0.0000;
	2028865	54.93	26.52	26.52	-3.38	1.0225	86.73	1	54.93	54.93	0	0	0	0	0	0	0	0	0	0	69.05	0.0000	0.0000	0.0000	0.0000;
	2028866	0	0	26.52	-3.38	1.0132	69.51	0	69.05	11.62	0	0	0	0	0	0	0	0	0	0	69.05	0.0000	0.0000	0.0000	0.0000;
	2028867	48.47	26.52	26.52	-3.38	1.0174	82.87	1	48.47	48.47	0	0	0	0	0	0	0	0	0	0	69.05	0.0000	0.0000	0.0000	0.0000;
	2028868	47.61	26.52	26.52	-3.38	1.0206	86.6	1	47.61	47.61	0	0	0	0	0	0	0	0	0	0	69.05	0.0000	0.0000	0.0000	0.0000;
	2028869	69	0	0	0	1.04	117.32	1	69	69	0	0	0	0	0	0	0	0	0	0	92	0.0000	0.0000	0.0000	0.0000;
	2028871	24.5	11.86	12.47	-2.72	1.0118	29.03	1	24.5	4.53	0	0	0	0	0	0	0	0	0	0	24.5	0.0000	0.0000	0.0000	0.0000;
	2028872	24.5	11.86	12.47	-2.72	1.0118	24.5	1	24.5	9.93	0	0	0	0	0	0	0	0	0	0	24.5	0.0000	0.0000	0.0000	0.0000;
	2028874	49.2	25.04	25.04	-5.46	1.0192	72.83	1	49.2	11.89	0	0	0	0	0	0	0	0	0	0	49.2	0.0000	0.0000	0.0000	0.0000;
	2028877	45.83	0	0	0	1.04	60.75	1	45.83	45.83	0	0	0	0	0	0	0	0	0	0	51.7	0.0000	0.0000	0.0000	0.0000;
	2028877	43.32	0	0	0	1.04	56.09	1	43.32	43.32	0	0	0	0	0	0	0	0	0	0	51.7	0.0000	0.0000	0.0000	0.0000;
