function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	2028877	48.14	0	0	0	1.04	66.07	1	48.14	48.14	0	0	0	0	0	0	0	0	0	0	51.7	0.0000	0.0000	0.0000	0.0000;
	2028885	197	-21.87	100.27	-21.87	1.0372	227.64	1	197	59.83	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	2028886	197	-21.87	100.27	-21.87	1.0371	280.33	1	197	71.29	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	2028887	197	-21.87	100.27	-21.87	1.0361	269.12	1	197	74.42	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	2028890	133	0	0	0	1.03	166.66	1	133	133	0	0	0	0	0	0	0	0	0	0	133	0.0000	0.0000	0.0000	0.0000;
	2028893	14.49	0	0	0	1.0382	25.5	1	14.49	14.49	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2028893	12.7	0	0	0	1.0382	26.11	1	12.7	12.7	0	0	0	0	0	0	0	0	0	0	18.1	0.0000	0.0000	0.0000	0.0000;
	2028896	10.9	4.19	4.19	-0.53	1.0332	11.66	1	10.9	10.9	0	0	0	0	0	0	0	0	0	0	10.9	0.0000	0.0000	0.0000	0.0000;
	2028897	0	0	4.19	-0.53	1.0157	12.19	0	10.9	1.93	0	0	0	0	0	0	0	0	0	0	10.9	0.0000	0.0000	0.0000	0.0000;
	2028898	10.9	4.19	4.19	-0.53	1.0226	10.93	1	10.9	10.9	0	0	0	0	0	0	0	0	0	0	10.9	0.0000	0.0000	0.0000	0.0000;
	2028901	49	-5.44	24.94	-5.44	1.0174	68.1	1	49	19.92	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	2028902	0	0	0	0	1.0192	58.12	0	47.5	21.14	0	0	0	0	0	0	0	0	0	0	47.5	0.0000	0.0000	0.0000	0.0000;
	2028906	265.4	-38.22	56.53	-38.22	0.9913	265.65	1	265.4	265.4	0	0	0	0	0	0	0	0	0	0	265.4	0.0000	0.0000	0.0000	0.0000;
	2028907	12.8	6.52	6.52	-1.42	1.04	12.97	1	12.8	3.11	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	2028908	0	0	6.52	-1.42	1.0177	12.8	0	12.8	2.22	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	2028908	0	0	10.26	-2.24	1.0177	20.19	0	20.15	4.79	0	0	0	0	0	0	0	0	0	0	20.15	0.0000	0.0000	0.0000	0.0000;
	2028908	20.15	-2.24	10.26	-2.24	1.0177	20.6	1	20.15	2.26	0	0	0	0	0	0	0	0	0	0	20.15	0.0000	0.0000	0.0000	0.0000;
	2028913	0	0	0	0	1.03	183.09	0	147.4	66.17	0	0	0	0	0	0	0	0	0	0	147.4	0.0000	0.0000	0.0000	0.0000;
	2028915	7.81	-0.48	3.76	-0.48	1.0216	12.62	1	7.81	7.81	0	0	0	0	0	0	0	0	0	0	9.8	0.0000	0.0000	0.0000	0.0000;
	2028915	9.8	-0.48	3.76	-0.48	1.0216	10.08	1	9.8	9.8	0	0	0	0	0	0	0	0	0	0	9.8	0.0000	0.0000	0.0000	0.0000;
	2028915	0	0	6.34	-0.81	1.0216	16.51	0	16.5	5.21	0	0	0	0	0	0	0	0	0	0	16.5	0.0000	0.0000	0.0000	0.0000;
	2028915	7.8	-0.81	6.34	-0.81	1.0216	18.18	1	7.8	7.8	0	0	0	0	0	0	0	0	0	0	16.5	0.0000	0.0000	0.0000	0.0000;
	2028918	25.4	-3.66	5.41	-3.66	0.9929	35.78	1	25.4	25.4	0	0	0	0	0	0	0	0	0	0	25.4	0.0000	0.0000	0.0000	0.0000;
	2028918	0	0	4.05	-2.74	0.9929	20.82	0	19	5.97	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2028919	55.34	-6.14	28.17	-6.14	1.0192	70.47	1	55.34	14.01	0	0	0	0	0	0	0	0	0	0	55.34	0.0000	0.0000	0.0000	0.0000;
	2028919	55.34	-6.14	28.17	-6.14	1.0192	83.01	1	55.34	13.33	0	0	0	0	0	0	0	0	0	0	55.34	0.0000	0.0000	0.0000	0.0000;
	2028919	55.34	-6.14	28.17	-6.14	1.0192	74.69	1	55.34	17.74	0	0	0	0	0	0	0	0	0	0	55.34	0.0000	0.0000	0.0000	0.0000;
	2028919	55.34	-6.14	28.17	-6.14	1.0192	76.1	1	55.34	20.91	0	0	0	0	0	0	0	0	0	0	55.34	0.0000	0.0000	0.0000	0.0000;
	2028919	55.34	-6.14	28.17	-6.14	1.0192	55.34	1	55.34	19.06	0	0	0	0	0	0	0	0	0	0	55.34	0.0000	0.0000	0.0000	0.0000;
	2028919	81.6	-9.06	41.53	-9.06	1.0192	110.95	1	81.6	20.81	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	2028926	0	0	25.4	-5.54	0.9966	61.53	0	49.9	24.91	0	0	0	0	0	0	0	0	0	0	49.9	0.0000	0.0000	0.0000	0.0000;
	2028926	49.9	-5.54	25.4	-5.54	0.9966	54.32	1	49.9	24.01	0	0	0	0	0	0	0	0	0	0	49.9	0.0000	0.0000	0.0000	0.0000;
	2028927	49.9	25.4	25.4	-5.54	1.0081	49.9	1	49.9	11.02	0	0	0	0	0	0	0	0	0	0	49.9	0.0000	0.0000	0.0000	0.0000;
	2028928	9.33	4.75	4.75	-1.04	1.0179	10.47	1	9.33	2.07	0	0	0	0	0	0	0	0	0	0	9.3333	0.0000	0.0000	0.0000	0.0000;
	2028928	18.37	4.85	9.35	-2.04	1.0179	18.6	1	18.37	2.76	0	0	0	0	0	0	0	0	0	0	18.37	0.0000	0.0000	0.0000	0.0000;
	2028928	18.37	4.85	9.35	-2.04	1.0179	23.13	1	18.37	5.7	0	0	0	0	0	0	0	0	0	0	18.37	0.0000	0.0000	0.0000	0.0000;
	2028928	18.37	4.85	9.35	-2.04	1.0179	20.15	1	18.37	2.88	0	0	0	0	0	0	0	0	0	0	18.3667	0.0000	0.0000	0.0000	0.0000;
	2028929	9.33	4.75	4.75	-1.04	0.9869	9.33	1	9.33	3.65	0	0	0	0	0	0	0	0	0	0	9.3333	0.0000	0.0000	0.0000	0.0000;
	2028930	9.33	4.75	4.75	-1.04	0.9869	13.26	1	9.33	1.9	0	0	0	0	0	0	0	0	0	0	9.3333	0.0000	0.0000	0.0000	0.0000;
	2028934	34	17.31	17.31	-3.77	1.0435	45.82	1	34	10.89	0	0	0	0	0	0	0	0	0	0	34	0.0000	0.0000	0.0000	0.0000;
	2028935	49.74	0	0	0	1.04	93.13	1	49.74	49.74	0	0	0	0	0	0	0	0	0	0	66.6333	0.0000	0.0000	0.0000	0.0000;
	2028935	66.63	0	0	0	1.04	89.69	1	66.63	66.63	0	0	0	0	0	0	0	0	0	0	66.6333	0.0000	0.0000	0.0000	0.0000;
	2028935	0	0	0	0	1.04	89.51	0	66.63	20.82	0	0	0	0	0	0	0	0	0	0	66.6333	0.0000	0.0000	0.0000	0.0000;
	2028938	0	0	5.7	-1.24	1.0131	14.09	0	11.2	5.56	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2028939	11.2	5.7	5.7	-1.24	1.0205	11.2	1	11.2	4.38	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2028941	0	0	5.7	-1.24	1.0123	14.29	0	11.2	3.04	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2028942	11.2	5.7	5.7	-1.24	1.0586	15.62	1	11.2	1.44	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2028946	49.8	25.35	25.35	-5.53	1.0604	49.8	1	49.8	10.51	0	0	0	0	0	0	0	0	0	0	49.8	0.0000	0.0000	0.0000	0.0000;
	2028948	0	0	0	0	1.0192	21.83	0	19.8	4.14	0	0	0	0	0	0	0	0	0	0	19.8	0.0000	0.0000	0.0000	0.0000;
	2028948	17.7	0	0	0	1.0192	20.09	1	17.7	17.7	0	0	0	0	0	0	0	0	0	0	19.8	0.0000	0.0000	0.0000	0.0000;
	2028951	74.5	0	0	0	1.0064	161.81	1	74.5	74.5	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	2028952	0	0	0	0	1.044	150.51	0	125	36.32	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	2028953	0	0	0	0	1.0391	31.03	0	21	3.83	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2028957	0	0	5.09	-1.11	1.0192	13.41	0	10	1.94	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2028957	0	0	5.09	-1.11	1.0192	11.21	0	10	3.63	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2028957	0	0	5.09	-1.11	1.0192	12.52	0	10	1.71	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2028957	0	0	5.09	-1.11	1.0192	10.42	0	10	3.26	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2028961	15.24	0	0	0	1.005	30	1	15.24	15.24	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2028962	14.84	0	0	0	1.0012	20.27	1	14.84	14.84	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2028963	10.1	0	0	0	1.0014	17.44	1	10.1	10.1	0	0	0	0	0	0	0	0	0	0	13.8	0.0000	0.0000	0.0000	0.0000;
	2028963	6.93	0	0	0	1.0014	11.64	1	6.93	6.93	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2028969	10.9	0	0	0	1.0321	12.71	1	10.9	10.9	0	0	0	0	0	0	0	0	0	0	10.9	0.0000	0.0000	0.0000	0.0000;
	2028970	8.75	0	0	0	1.0321	13.77	1	8.75	8.75	0	0	0	0	0	0	0	0	0	0	13.3333	0.0000	0.0000	0.0000	0.0000;
	2028972	12.68	0	0	0	1.0221	20	1	12.68	12.68	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2028972	13.33	0	0	0	1.0221	16.76	1	13.33	13.33	0	0	0	0	0	0	0	0	0	0	13.33	0.0000	0.0000	0.0000	0.0000;
	2028973	13.33	0	0	0	1.0218	18.4	1	13.33	13.33	0	0	0	0	0	0	0	0	0	0	13.33	0.0000	0.0000	0.0000	0.0000;
	2028973	12.3	0	0	0	1.0218	13.55	1	12.3	12.3	0	0	0	0	0	0	0	0	0	0	13.3333	0.0000	0.0000	0.0000	0.0000;
	2028974	0	0	0	0	1.032	18.55	0	13.33	1.8	0	0	0	0	0	0	0	0	0	0	13.3333	0.0000	0.0000	0.0000	0.0000;
	2028975	10.35	0	0	0	1.0321	13.53	1	10.35	10.35	0	0	0	0	0	0	0	0	0	0	13.33	0.0000	0.0000	0.0000	0.0000;
	2028978	72	36.65	36.65	-7.99	1.0192	89.43	1	72	22.67	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	2028978	0	0	36.65	-7.99	1.0192	99.21	0	72	21.42	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	2028980	14.13	8.06	8.06	-1.03	1.0192	21.49	1	14.13	14.13	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2028980	16.88	8.06	8.06	-1.03	1.0192	26.28	1	16.88	16.88	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2028982	0	0	0	0	1.0387	46.39	0	35.8	16.2	0	0	0	0	0	0	0	0	0	0	35.8	0.0000	0.0000	0.0000	0.0000;
	2028984	49.8	25.35	25.35	-5.53	1.0061	60.07	1	49.8	24.66	0	0	0	0	0	0	0	0	0	0	49.8	0.0000	0.0000	0.0000	0.0000;
	2028987	33.7	0	0	0	1.0383	75.73	1	33.7	33.7	0	0	0	0	0	0	0	0	0	0	58.3	0.0000	0.0000	0.0000	0.0000;
	2028991	28.74	-1.47	11.52	-1.47	1.0415	33.39	1	28.74	28.74	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2028991	23.98	-1.47	11.52	-1.47	1.0415	30	1	23.98	23.98	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2028992	24.48	-1.47	11.52	-1.47	1.041	34.6	1	24.48	24.48	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2028992	30	-1.47	11.52	-1.47	1.041	44.58	1	30	30	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2028994	23.1	11.76	11.76	-2.56	1.0508	34.01	1	23.1	10.57	0	0	0	0	0	0	0	0	0	0	23.1	0.0000	0.0000	0.0000	0.0000;
	2028994	23.1	11.76	11.76	-2.56	1.0508	25.81	1	23.1	2.82	0	0	0	0	0	0	0	0	0	0	23.1	0.0000	0.0000	0.0000	0.0000;
	2028995	23.1	11.76	11.76	-2.56	1.0472	31.59	1	23.1	5.57	0	0	0	0	0	0	0	0	0	0	23.1	0.0000	0.0000	0.0000	0.0000;
	2028995	23.1	11.76	11.76	-2.56	1.0472	23.15	1	23.1	9.29	0	0	0	0	0	0	0	0	0	0	23.1	0.0000	0.0000	0.0000	0.0000;
	2029000	49	22.54	24.94	-5.44	1.0168	57.52	1	49	20.34	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	2029001	49	11.27	24.94	-5.44	1.0125	52.32	1	49	19.16	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	2029001	49	11.27	24.94	-5.44	1.0125	61.17	1	49	15.06	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	2029002	49	22.54	24.94	-5.44	1.0124	50.02	1	49	23.23	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	2029004	49.9	-5.54	25.4	-5.54	1.0158	51.1	1	49.9	20.53	0	0	0	0	0	0	0	0	0	0	49.9	0.0000	0.0000	0.0000	0.0000;
	2029006	11.2	5.7	5.7	-1.24	1.0398	15.14	1	11.2	1.79	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2029006	11.2	5.7	5.7	-1.24	1.0398	11.39	1	11.2	4.13	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2029007	11.2	5.7	5.7	-1.24	1.0444	11.9	1	11.2	2.04	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2029007	11.2	5.7	5.7	-1.24	1.0444	12.51	1	11.2	2.53	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2029010	0	0	30.79	-6.72	1.0373	75.24	0	60.5	14.39	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2029011	60.5	-6.72	30.79	-6.72	1.0354	67.87	1	60.5	24.18	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2029013	0	0	23.92	-5.22	1.0084	52.03	0	47	7.87	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	2029018	229.5	10.75	116.82	-25.47	1.021	243.17	1	229.5	74.82	0	0	0	0	0	0	0	0	0	0	229.5	0.0000	0.0000	0.0000	0.0000;
	2029019	229.5	10.75	116.82	-25.47	1.021	233.61	1	229.5	102	0	0	0	0	0	0	0	0	0	0	229.5	0.0000	0.0000	0.0000	0.0000;
	2029020	229.5	10.75	116.82	-25.47	1.021	296.81	1	229.5	39.74	0	0	0	0	0	0	0	0	0	0	229.5	0.0000	0.0000	0.0000	0.0000;
	2029022	108.98	0	0	0	1.0407	134.12	1	108.98	108.98	0	0	0	0	0	0	0	0	0	0	128.9	0.0000	0.0000	0.0000	0.0000;
	2029027	196.32	49.27	99.93	-21.79	1.0298	215.65	1	196.32	70.39	0	0	0	0	0	0	0	0	0	0	196.32	0.0000	0.0000	0.0000	0.0000;
	2029028	196.32	49.27	99.93	-21.79	1.0278	207.36	1	196.32	22.48	0	0	0	0	0	0	0	0	0	0	196.32	0.0000	0.0000	0.0000	0.0000;
	2029029	196.32	49.27	99.93	-21.79	1.0278	274.03	1	196.32	66.92	0	0	0	0	0	0	0	0	0	0	196.32	0.0000	0.0000	0.0000	0.0000;
	2029030	196.32	49.27	99.93	-21.79	1.029	198.92	1	196.32	37.86	0	0	0	0	0	0	0	0	0	0	196.32	0.0000	0.0000	0.0000	0.0000;
	2029031	196.32	49.27	99.93	-21.79	1.0277	218.61	1	196.32	61.11	0	0	0	0	0	0	0	0	0	0	196.32	0.0000	0.0000	0.0000	0.0000;
	2029032	18	9.16	9.16	-2	1.0266	18	1	18	5.75	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2029033	10.07	-1.81	2.67	-1.81	1.0172	18.64	1	10.07	10.07	0	0	0	0	0	0	0	0	0	0	12.55	0.0000	0.0000	0.0000	0.0000;
	2029033	16	-2.3	3.41	-2.3	1.0172	17.6	1	16	16	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2029034	7.3	-1.05	1.55	-1.05	1.0309	7.35	1	7.3	7.3	0	0	0	0	0	0	0	0	0	0	7.3	0.0000	0.0000	0.0000	0.0000;
	2029035	10.54	-1.81	2.67	-1.81	1.0296	12.69	1	10.54	10.54	0	0	0	0	0	0	0	0	0	0	12.55	0.0000	0.0000	0.0000	0.0000;
	2029038	16.66	-3.23	4.77	-3.23	1.0172	25.37	1	16.66	16.66	0	0	0	0	0	0	0	0	0	0	22.4	0.0000	0.0000	0.0000	0.0000;
	2029038	34.09	-6.25	9.24	-6.25	1.0172	60.75	1	34.09	34.09	0	0	0	0	0	0	0	0	0	0	43.4	0.0000	0.0000	0.0000	0.0000;
	2029042	0	0	110.96	-24.2	1.0232	235.14	0	218	74.13	0	0	0	0	0	0	0	0	0	0	218	0.0000	0.0000	0.0000	0.0000;
	2029043	218	110.96	110.96	-24.2	1.0295	302.93	1	218	26.8	0	0	0	0	0	0	0	0	0	0	218	0.0000	0.0000	0.0000	0.0000;
	2029044	7.44	3.79	3.79	-0.83	1.04	9.04	1	7.44	1.3	0	0	0	0	0	0	0	0	0	0	7.44	0.0000	0.0000	0.0000	0.0000;
	2029044	0	0	3.79	-0.83	1.04	9.59	0	7.44	1.8	0	0	0	0	0	0	0	0	0	0	7.44	0.0000	0.0000	0.0000	0.0000;
	2029044	7.44	3.79	3.79	-0.83	1.04	7.44	1	7.44	2	0	0	0	0	0	0	0	0	0	0	7.44	0.0000	0.0000	0.0000	0.0000;
	2029044	7.44	3.79	3.79	-0.83	1.04	9.41	1	7.44	1.37	0	0	0	0	0	0	0	0	0	0	7.44	0.0000	0.0000	0.0000	0.0000;
	2029044	0	0	3.79	-0.83	1.04	11.16	0	7.44	1.64	0	0	0	0	0	0	0	0	0	0	7.44	0.0000	0.0000	0.0000	0.0000;
	2029046	0	0	1.99	-1.35	1.0192	11.43	0	9.35	4.31	0	0	0	0	0	0	0	0	0	0	9.35	0.0000	0.0000	0.0000	0.0000;
	2029046	5.63	-1.35	1.99	-1.35	1.0192	9.35	1	5.63	5.63	0	0	0	0	0	0	0	0	0	0	9.35	0.0000	0.0000	0.0000	0.0000;
	2029047	22.41	-4.8	7.09	-4.8	1.0397	47.67	1	22.41	22.41	0	0	0	0	0	0	0	0	0	0	33.3	0.0000	0.0000	0.0000	0.0000;
	2029047	19.32	-4.8	7.09	-4.8	1.0397	36.64	1	19.32	19.32	0	0	0	0	0	0	0	0	0	0	33.3	0.0000	0.0000	0.0000	0.0000;
	2029048	0	0	2.49	-1.68	1.0348	12.17	0	11.7	2.26	0	0	0	0	0	0	0	0	0	0	11.7	0.0000	0.0000	0.0000	0.0000;
	2029048	0	0	2.49	-1.68	1.0348	13.81	0	11.7	3.05	0	0	0	0	0	0	0	0	0	0	11.7	0.0000	0.0000	0.0000	0.0000;
	2029051	39.25	0	0	0	1.0391	63.66	1	39.25	39.25	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	2029052	0	0	0	0	1.0383	26.03	0	23	3.98	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	2029054	16.2	0	0	0	1.04	19.28	1	16.2	16.2	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	2029056	5.17	0	0	0	1.0014	9	1	5.17	5.17	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	2029057	10.43	0	0	0	1.0016	12	1	10.43	10.43	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2029059	49.9	-5.54	25.4	-5.54	1.0182	59.9	1	49.9	9.38	0	0	0	0	0	0	0	0	0	0	49.9	0.0000	0.0000	0.0000	0.0000;
	2029059	49.9	-5.54	25.4	-5.54	1.0182	73.86	1	49.9	13.16	0	0	0	0	0	0	0	0	0	0	49.9	0.0000	0.0000	0.0000	0.0000;
	2029060	44	22.4	22.4	-4.88	1.041	48.66	1	44	6.81	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	2029062	23.31	-5.72	8.46	-5.72	1.0197	43.65	1	23.31	23.31	0	0	0	0	0	0	0	0	0	0	39.7	0.0000	0.0000	0.0000	0.0000;
	2029063	0	0	3.51	-2.38	1.0294	18.49	0	16.5	2.51	0	0	0	0	0	0	0	0	0	0	16.5	0.0000	0.0000	0.0000	0.0000;
	2029064	21.56	-4.31	6.37	-4.31	1.0258	36.98	1	21.56	21.56	0	0	0	0	0	0	0	0	0	0	29.9	0.0000	0.0000	0.0000	0.0000;
	2029070	46.37	13.1	13.1	-8.86	1.0468	77.15	1	46.37	46.37	0	0	0	0	0	0	0	0	0	0	61.5	0.0000	0.0000	0.0000	0.0000;
	2029071	31	6.6	6.6	-4.46	1.0505	35.91	1	31	31	0	0	0	0	0	0	0	0	0	0	31	0.0000	0.0000	0.0000	0.0000;
	2029073	82.75	0	0	0	1.03	159.29	1	82.75	82.75	0	0	0	0	0	0	0	0	0	0	133.4	0.0000	0.0000	0.0000	0.0000;
	2029075	50	25.45	25.45	-5.55	1.0425	55.67	1	50	7.79	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2029075	50	25.45	25.45	-5.55	1.0425	68.11	1	50	18.06	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2029075	50	25.45	25.45	-5.55	1.0425	66.95	1	50	18.69	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2029075	50	25.45	25.45	-5.55	1.0425	58.82	1	50	9.48	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2029076	0	0	5.34	-1.17	1.04	11.87	0	10.5	5.15	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	2029076	0	0	5.34	-1.17	1.04	11.74	0	10.5	1.71	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	2029083	409.5	208.44	208.44	-45.45	1.0337	452.28	1	409.5	120.76	0	0	0	0	0	0	0	0	0	0	409.5	0.0000	0.0000	0.0000	0.0000;
	2029084	0	0	208.44	-45.45	1.0149	463.51	0	409.5	107.66	0	0	0	0	0	0	0	0	0	0	409.5	0.0000	0.0000	0.0000	0.0000;
	2030269	7.69	0	0	0	1.0107	18.95	1	7.69	7.69	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2030269	8.84	0	0	0	1.0107	16	1	8.84	8.84	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2030272	0	0	0	0	1.0192	21.47	0	21.3	6.18	0	0	0	0	0	0	0	0	0	0	21.3	0.0000	0.0000	0.0000	0.0000;
	2030272	0	0	0	0	1.0192	28.59	0	21.3	6.7	0	0	0	0	0	0	0	0	0	0	21.3	0.0000	0.0000	0.0000	0.0000;
	2030272	14.62	0	0	0	1.0192	28.57	1	14.62	14.62	0	0	0	0	0	0	0	0	0	0	21.3	0.0000	0.0000	0.0000	0.0000;
	2030274	11.49	0	0	0	0.9911	13.5	1	11.49	11.49	0	0	0	0	0	0	0	0	0	0	13.5	0.0000	0.0000	0.0000	0.0000;
	2030277	10	0	0	0	1.04	10.44	1	10	10	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2030279	0	0	0	0	1.0135	17.7	0	11.8	1.58	0	0	0	0	0	0	0	0	0	0	11.8	0.0000	0.0000	0.0000	0.0000;
	2030280	7.91	0	0	0	1.0139	13.96	1	7.91	7.91	0	0	0	0	0	0	0	0	0	0	11.8	0.0000	0.0000	0.0000	0.0000;
	2030281	0	0	9.98	-2.18	1.0153	26.28	0	19.6	8.61	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2030281	0	0	9.98	-2.18	1.0153	19.63	0	19.6	4.9	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2030281	19.6	-2.18	9.98	-2.18	1.0153	21.73	1	19.6	4.21	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2030281	0	0	9.98	-2.18	1.0153	19.6	0	19.6	7.38	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2030281	0	0	9.98	-2.18	1.0153	24.96	0	19.6	6.64	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2030281	0	0	9.98	-2.18	1.0153	19.6	0	19.6	4.21	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2030285	0	0	0	0	1.0192	17.5	0	17.5	5.76	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	2030287	6.84	0	0	0	1.0192	8.22	1	6.84	6.84	0	0	0	0	0	0	0	0	0	0	8.225	0.0000	0.0000	0.0000	0.0000;
	2030287	8.08	0	0	0	1.0192	10.31	1	8.08	8.08	0	0	0	0	0	0	0	0	0	0	8.23	0.0000	0.0000	0.0000	0.0000;
	2030287	7.15	0	0	0	1.0192	8.76	1	7.15	7.15	0	0	0	0	0	0	0	0	0	0	8.225	0.0000	0.0000	0.0000	0.0000;
	2030287	8.22	0	0	0	1.0192	8.22	1	8.22	8.22	0	0	0	0	0	0	0	0	0	0	8.23	0.0000	0.0000	0.0000	0.0000;
	2030291	9.88	0	0	0	0.9995	17.16	1	9.88	9.88	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2030291	8.42	0	0	0	0.9995	12	1	8.42	8.42	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2030293	26.49	0	0	0	1.04	34.65	1	26.49	26.49	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2030297	0	0	94.76	-20.66	1.0231	279.26	0	186.17	36.38	0	0	0	0	0	0	0	0	0	0	186.17	0.0000	0.0000	0.0000	0.0000;
	2030298	73.6	34.39	94.76	-20.66	1.0044	186.32	1	186.17	39.04	0	0	0	0	0	0	0	0	0	0	186.17	0.0000	0.0000	0.0000	0.0000;
	2030299	125	34.39	94.76	-20.66	1.0019	224.41	1	186.17	20.43	0	0	0	0	0	0	0	0	0	0	186.17	0.0000	0.0000	0.0000	0.0000;
	2030300	93.25	34.39	47.46	-10.35	1.0097	118.87	1	93.25	9.73	0	0	0	0	0	0	0	0	0	0	93.25	0.0000	0.0000	0.0000	0.0000;
	2030301	93.25	34.39	47.46	-10.35	1.0098	136.49	1	93.25	41.79	0	0	0	0	0	0	0	0	0	0	93.25	0.0000	0.0000	0.0000	0.0000;
	2030306	58.74	59.19	112.77	-29.52	1.0321	299.84	1	242	52.07	0	0	0	0	0	0	0	0	0	0	242	0.0000	0.0000	0.0000	0.0000;
	2030307	60.5	0	0	0	1.04	82.26	1	60.5	60.5	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2030309	9.46	0	0	0	1.0192	16.59	1	9.46	9.46	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	2030309	13	0	0	0	1.0192	16.8	1	13	13	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	2030310	15	0	0	0	1.0192	19.3	1	15	15	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2030310	9.55	0	0	0	1.0192	18.6	1	9.55	9.55	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2030316	283.5	73.22	132.11	-34.59	0.9829	392.74	1	283.5	114.35	0	0	0	0	0	0	0	0	0	0	283.5	0.0000	0.0000	0.0000	0.0000;
	2030317	124.49	73.22	132.11	-34.59	0.9845	284.95	1	283.5	116.68	0	0	0	0	0	0	0	0	0	0	283.5	0.0000	0.0000	0.0000	0.0000;
	2030319	8.34	0	0	0	1.0115	11.8	1	8.34	8.34	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	2030320	0	0	0	0	1.0112	10.51	0	10.3	3.85	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	2030323	42.4	-4.71	21.58	-4.71	1.0138	48.25	1	42.4	8.19	0	0	0	0	0	0	0	0	0	0	42.4	0.0000	0.0000	0.0000	0.0000;
	2030323	42.4	-4.71	21.58	-4.71	1.0138	42.4	1	42.4	17.44	0	0	0	0	0	0	0	0	0	0	42.4	0.0000	0.0000	0.0000	0.0000;
	2030323	42.4	-4.71	21.58	-4.71	1.0138	58.5	1	42.4	5.79	0	0	0	0	0	0	0	0	0	0	42.4	0.0000	0.0000	0.0000	0.0000;
	2030326	8.01	0	0	0	1.0192	9.68	1	8.01	8.01	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2030326	7.09	0	0	0	1.0192	11.57	1	7.09	7.09	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2030327	5.89	0	0	0	1.0192	9.6	1	5.89	5.89	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2030327	8.57	0	0	0	1.0192	9.6	1	8.57	8.57	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2030327	7.27	0	0	0	1.0192	13.05	1	7.27	7.27	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2030332	0	0	12.25	-2.67	1.0158	28.67	0	24.07	4.55	0	0	0	0	0	0	0	0	0	0	24.075	0.0000	0.0000	0.0000	0.0000;
	2030332	0	0	12.25	-2.67	1.0158	24.23	0	24.07	3.35	0	0	0	0	0	0	0	0	0	0	24.08	0.0000	0.0000	0.0000	0.0000;
	2030332	0	0	12.25	-2.67	1.0158	24.07	0	24.07	5.3	0	0	0	0	0	0	0	0	0	0	24.075	0.0000	0.0000	0.0000	0.0000;
	2030332	24.07	-2.67	12.25	-2.67	1.0158	24.07	1	24.07	3.19	0	0	0	0	0	0	0	0	0	0	24.075	0.0000	0.0000	0.0000	0.0000;
	2030335	17.83	0	0	0	1.0218	22	1	17.83	17.83	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	2030335	11.8	0	0	0	1.0218	16.78	1	11.8	11.8	0	0	0	0	0	0	0	0	0	0	11.8	0.0000	0.0000	0.0000	0.0000;
	2030336	8.86	0	0	0	1.0216	14.75	1	8.86	8.86	0	0	0	0	0	0	0	0	0	0	11.8	0.0000	0.0000	0.0000	0.0000;
	2030336	0	0	0	0	1.0216	15.22	0	11.8	5.12	0	0	0	0	0	0	0	0	0	0	11.8	0.0000	0.0000	0.0000	0.0000;
	2030337	8.38	0	0	0	1.0209	14.84	1	8.38	8.38	0	0	0	0	0	0	0	0	0	0	11.8	0.0000	0.0000	0.0000	0.0000;
	2030342	27.75	10.23	90.94	-19.83	1.0335	223.07	1	178.67	22.83	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	2030343	178.67	10.23	90.94	-19.83	1.0317	207.17	1	178.67	69.31	0	0	0	0	0	0	0	0	0	0	178.67	0.0000	0.0000	0.0000	0.0000;
	2030344	64.96	10.23	90.94	-19.83	1.0317	212.53	1	178.67	60.04	0	0	0	0	0	0	0	0	0	0	178.67	0.0000	0.0000	0.0000	0.0000;
	2030347	294.8	137.38	137.38	-35.97	1.0645	393.78	1	294.8	132.05	0	0	0	0	0	0	0	0	0	0	294.8	0.0000	0.0000	0.0000	0.0000;
	2030349	24.07	12.25	12.25	-2.67	1.0447	27.29	1	24.07	2.64	0	0	0	0	0	0	0	0	0	0	24.075	0.0000	0.0000	0.0000	0.0000;
	2030349	24.07	12.25	12.25	-2.67	1.0447	36.1	1	24.07	11.03	0	0	0	0	0	0	0	0	0	0	24.075	0.0000	0.0000	0.0000	0.0000;
	2030350	0	0	12.25	-2.67	1.0336	24.07	0	24.07	3.33	0	0	0	0	0	0	0	0	0	0	24.075	0.0000	0.0000	0.0000	0.0000;
	2030350	24.07	12.25	12.25	-2.67	1.0336	24.6	1	24.07	7.71	0	0	0	0	0	0	0	0	0	0	24.075	0.0000	0.0000	0.0000	0.0000;
	2030351	30.66	0	0	0	1.04	35.79	1	30.66	30.66	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	2030352	27.74	0	0	0	1.0192	52.5	1	27.74	27.74	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	2030352	0	0	0	0	1.0192	48.86	0	35	16.41	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	2030352	18.82	0	0	0	1.0192	35	1	18.82	18.82	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	2030352	35	0	0	0	1.0192	40.92	1	35	35	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	2030352	0	0	0	0	1.0192	39.26	0	35	12.9	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	2030357	0	0	0	0	1.033	12.89	0	11.75	5.28	0	0	0	0	0	0	0	0	0	0	11.75	0.0000	0.0000	0.0000	0.0000;
	2030358	11.46	0	0	0	1.0331	13.03	1	11.46	11.46	0	0	0	0	0	0	0	0	0	0	11.75	0.0000	0.0000	0.0000	0.0000;
	2030363	0	0	0	0	1.0192	17.33	0	17.33	3.83	0	0	0	0	0	0	0	0	0	0	17.33	0.0000	0.0000	0.0000	0.0000;
	2030364	14.2	0	0	0	1.0102	17.33	1	14.2	14.2	0	0	0	0	0	0	0	0	0	0	17.33	0.0000	0.0000	0.0000	0.0000;
	2030365	9	0	0	0	1.0102	21.53	1	9	9	0	0	0	0	0	0	0	0	0	0	17.3333	0.0000	0.0000	0.0000	0.0000;
	2030368	0	0	0	0	1.0192	109.43	0	75.7	21.83	0	0	0	0	0	0	0	0	0	0	75.7	0.0000	0.0000	0.0000	0.0000;
	2030372	0	0	124.33	-27.11	1.0202	312.23	0	244.27	29.98	0	0	0	0	0	0	0	0	0	0	244.2667	0.0000	0.0000	0.0000	0.0000;
	2030373	0	0	124.33	-27.11	1.0202	318.59	0	244.27	36.3	0	0	0	0	0	0	0	0	0	0	244.27	0.0000	0.0000	0.0000	0.0000;
	2030374	244.27	80.41	124.33	-27.11	1.0248	244.27	1	244.27	88.46	0	0	0	0	0	0	0	0	0	0	244.27	0.0000	0.0000	0.0000	0.0000;
	2030375	95.19	80.41	124.33	-27.11	1.0264	317.94	1	244.27	88.46	0	0	0	0	0	0	0	0	0	0	244.2667	0.0000	0.0000	0.0000	0.0000;
	2030376	244.27	80.41	124.33	-27.11	1.0217	245.81	1	244.27	66.84	0	0	0	0	0	0	0	0	0	0	244.2667	0.0000	0.0000	0.0000	0.0000;
	2030377	81.85	80.41	124.33	-27.11	1.0244	285.52	1	244.27	75.12	0	0	0	0	0	0	0	0	0	0	244.2667	0.0000	0.0000	0.0000	0.0000;
	2030379	28.29	37.67	37.67	-8.21	1.04	76.31	1	74	26.25	0	0	0	0	0	0	0	0	0	0	74	0.0000	0.0000	0.0000	0.0000;
	2030379	33.63	37.67	37.67	-8.21	1.04	74.88	1	74	20.98	0	0	0	0	0	0	0	0	0	0	74	0.0000	0.0000	0.0000	0.0000;
	2030379	74	37.67	37.67	-8.21	1.04	111	1	74	18.87	0	0	0	0	0	0	0	0	0	0	74	0.0000	0.0000	0.0000	0.0000;
	2030381	0	0	0	0	1.04	24.03	0	20	9.33	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2030386	150	31.95	31.95	-21.6	0.9938	206.59	1	150	150	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2030390	148.62	-16.5	75.65	-16.5	1.035	148.62	1	148.62	15.04	0	0	0	0	0	0	0	0	0	0	148.62	0.0000	0.0000	0.0000	0.0000;
	2030391	79.44	-16.5	75.65	-16.5	1.0352	203.33	1	148.62	26.49	0	0	0	0	0	0	0	0	0	0	148.62	0.0000	0.0000	0.0000	0.0000;
	2030392	148.62	-16.5	75.65	-16.5	1.0349	165.8	1	148.62	62.8	0	0	0	0	0	0	0	0	0	0	148.62	0.0000	0.0000	0.0000	0.0000;
	2030393	148.62	-16.5	75.65	-16.5	1.0357	152.4	1	148.62	24.53	0	0	0	0	0	0	0	0	0	0	148.62	0.0000	0.0000	0.0000	0.0000;
	2030394	148.62	-16.5	75.65	-16.5	1.0349	170.48	1	148.62	29.71	0	0	0	0	0	0	0	0	0	0	148.62	0.0000	0.0000	0.0000	0.0000;
	2030395	28.49	-13.3	60.98	-13.3	1.0353	130.4	1	119.8	25.19	0	0	0	0	0	0	0	0	0	0	119.8	0.0000	0.0000	0.0000	0.0000;
	2030396	85	-9.44	43.26	-9.44	1.0353	93.26	1	85	40.17	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	2030397	0	0	43.26	-9.44	1.0363	89.74	0	85	9.73	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	2030398	10.05	0	0	0	1.04	10.05	1	10.05	10.05	0	0	0	0	0	0	0	0	0	0	10.05	0.0000	0.0000	0.0000	0.0000;
	2030398	7.46	0	0	0	1.04	10.27	1	7.46	7.46	0	0	0	0	0	0	0	0	0	0	10.05	0.0000	0.0000	0.0000	0.0000;
	2030404	132.8	30.18	67.6	-14.74	1.0285	156.17	1	132.8	61.65	0	0	0	0	0	0	0	0	0	0	132.8	0.0000	0.0000	0.0000	0.0000;
	2030405	66.04	30.18	67.6	-14.74	1.0297	174.79	1	132.8	62.38	0	0	0	0	0	0	0	0	0	0	132.8	0.0000	0.0000	0.0000	0.0000;
	2030406	132.8	30.18	67.6	-14.74	1.0269	150.07	1	132.8	50.74	0	0	0	0	0	0	0	0	0	0	132.8	0.0000	0.0000	0.0000	0.0000;
	2030407	132.8	30.18	67.6	-14.74	1.0293	140.35	1	132.8	57.83	0	0	0	0	0	0	0	0	0	0	132.8	0.0000	0.0000	0.0000	0.0000;
	2030408	52.45	30.18	67.6	-14.74	1.0282	167.31	1	132.8	48.79	0	0	0	0	0	0	0	0	0	0	132.8	0.0000	0.0000	0.0000	0.0000;
	2030409	18.4	30.18	67.6	-14.74	1.0283	173.37	1	132.8	14.74	0	0	0	0	0	0	0	0	0	0	132.8	0.0000	0.0000	0.0000	0.0000;
	2030410	96.47	30.18	49.1	-10.71	1.0268	136.78	1	96.47	16.45	0	0	0	0	0	0	0	0	0	0	96.4667	0.0000	0.0000	0.0000	0.0000;
	2030411	96.47	30.18	49.1	-10.71	1.0297	104.92	1	96.47	22.8	0	0	0	0	0	0	0	0	0	0	96.4667	0.0000	0.0000	0.0000	0.0000;
	2030412	96.47	30.18	49.1	-10.71	1.0293	98.05	1	96.47	45.21	0	0	0	0	0	0	0	0	0	0	96.4667	0.0000	0.0000	0.0000	0.0000;
	2030413	34.47	30.18	49.1	-10.71	1.0289	100.36	1	96.47	31.81	0	0	0	0	0	0	0	0	0	0	96.4667	0.0000	0.0000	0.0000	0.0000;
	2030414	40.95	30.18	49.1	-10.71	1.0289	113.78	1	96.47	38.29	0	0	0	0	0	0	0	0	0	0	96.47	0.0000	0.0000	0.0000	0.0000;
	2030415	96.47	30.18	49.1	-10.71	1.0306	135.36	1	96.47	13.87	0	0	0	0	0	0	0	0	0	0	96.4667	0.0000	0.0000	0.0000	0.0000;
	2030421	0	0	112.78	-24.59	1.0233	225.11	0	221.57	75.84	0	0	0	0	0	0	0	0	0	0	221.5667	0.0000	0.0000	0.0000	0.0000;
	2030422	80.4	112.78	112.78	-24.59	0.9893	296.5	1	221.57	74.3	0	0	0	0	0	0	0	0	0	0	221.5667	0.0000	0.0000	0.0000	0.0000;
	2030423	76.9	112.78	112.78	-24.59	0.9859	273.35	1	221.57	33.1	0	0	0	0	0	0	0	0	0	0	221.57	0.0000	0.0000	0.0000	0.0000;
	2030425	16.89	0	0	0	1.0192	20.88	1	16.89	16.89	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2030426	13.06	0	0	0	1.0192	21.55	1	13.06	13.06	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2030426	12.86	0	0	0	1.0192	17.41	1	12.86	12.86	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2030426	0	0	0	0	1.0192	16	0	16	2.22	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2030427	17.88	0	0	0	1.04	20	1	17.88	17.88	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2030428	42.72	-4.87	32.07	-6.99	1.0192	77.66	1	63	7.96	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	2030428	63	-4.87	32.07	-6.99	1.0192	87.61	1	63	20.59	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	2030428	23.72	-4.87	32.07	-6.99	1.0192	66.16	1	63	21.98	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	2030428	63	-4.87	32.07	-6.99	1.0192	86.18	1	63	11.98	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	2030429	9.63	24.06	30.45	-6.64	1.0192	73.98	1	59.82	7.98	0	0	0	0	0	0	0	0	0	0	59.82	0.0000	0.0000	0.0000	0.0000;
	2030429	43.49	24.06	30.45	-6.64	1.0192	60.93	1	59.82	14.88	0	0	0	0	0	0	0	0	0	0	59.8167	0.0000	0.0000	0.0000	0.0000;
	2030429	59.82	24.06	30.45	-6.64	1.0192	69.44	1	59.82	20.35	0	0	0	0	0	0	0	0	0	0	59.8167	0.0000	0.0000	0.0000	0.0000;
	2030429	22	24.06	30.45	-6.64	1.0192	80.14	1	59.82	20.35	0	0	0	0	0	0	0	0	0	0	59.8167	0.0000	0.0000	0.0000	0.0000;
	2030429	26.72	24.06	30.45	-6.64	1.0192	79.54	1	59.82	25.07	0	0	0	0	0	0	0	0	0	0	59.82	0.0000	0.0000	0.0000	0.0000;
	2030429	59.82	24.06	30.45	-6.64	1.0192	81.18	1	59.82	28.95	0	0	0	0	0	0	0	0	0	0	59.8167	0.0000	0.0000	0.0000	0.0000;
	2030434	0	0	0	0	1.0192	36.48	0	31.33	13.14	0	0	0	0	0	0	0	0	0	0	31.3333	0.0000	0.0000	0.0000	0.0000;
	2030434	21.81	0	0	0	1.0192	34.84	1	21.81	21.81	0	0	0	0	0	0	0	0	0	0	31.33	0.0000	0.0000	0.0000	0.0000;
	2030434	21.02	0	0	0	1.0192	45.46	1	21.02	21.02	0	0	0	0	0	0	0	0	0	0	31.3333	0.0000	0.0000	0.0000	0.0000;
	2030435	6.54	0	0	0	1.04	11.85	1	6.54	6.54	0	0	0	0	0	0	0	0	0	0	11.8	0.0000	0.0000	0.0000	0.0000;
	2030441	200.2	101.9	101.9	-22.22	1.0039	268.78	1	200.2	36.27	0	0	0	0	0	0	0	0	0	0	200.2	0.0000	0.0000	0.0000	0.0000;
	2030442	61.16	101.9	101.9	-22.22	1.0073	221.73	1	200.2	55.64	0	0	0	0	0	0	0	0	0	0	200.2	0.0000	0.0000	0.0000	0.0000;
	2030443	200.2	101.9	101.9	-22.22	1.0041	297.22	1	200.2	27.1	0	0	0	0	0	0	0	0	0	0	200.2	0.0000	0.0000	0.0000	0.0000;
	2030445	0	0	0	0	1.04	10.74	0	9.1	3.34	0	0	0	0	0	0	0	0	0	0	9.1	0.0000	0.0000	0.0000	0.0000;
	2030445	7.93	0	0	0	1.04	9.2	1	7.93	7.93	0	0	0	0	0	0	0	0	0	0	9.1	0.0000	0.0000	0.0000	0.0000;
	2030446	9.1	0	0	0	1.0232	10.09	1	9.1	9.1	0	0	0	0	0	0	0	0	0	0	9.1	0.0000	0.0000	0.0000	0.0000;
	2030447	6.05	0	0	0	1.0231	10.23	1	6.05	6.05	0	0	0	0	0	0	0	0	0	0	9.1	0.0000	0.0000	0.0000	0.0000;
	2030451	0	0	66.52	-8.49	1.0349	239	0	173.23	57.9	0	0	0	0	0	0	0	0	0	0	173.2333	0.0000	0.0000	0.0000	0.0000;
	2030452	173.23	66.52	66.52	-8.49	1.0583	255.26	1	173.23	173.23	0	0	0	0	0	0	0	0	0	0	173.2333	0.0000	0.0000	0.0000	0.0000;
	2030453	173.23	66.52	66.52	-8.49	1.0539	185.71	1	173.23	173.23	0	0	0	0	0	0	0	0	0	0	173.2333	0.0000	0.0000	0.0000	0.0000;
	2030454	137.19	66.52	66.52	-8.49	1.0582	217.04	1	137.19	137.19	0	0	0	0	0	0	0	0	0	0	173.2333	0.0000	0.0000	0.0000	0.0000;
	2030455	115.71	66.52	66.52	-8.49	1.0564	208.55	1	115.71	115.71	0	0	0	0	0	0	0	0	0	0	173.2333	0.0000	0.0000	0.0000	0.0000;
	2030456	173.23	66.52	66.52	-8.49	1.063	226.56	1	173.23	173.23	0	0	0	0	0	0	0	0	0	0	173.2333	0.0000	0.0000	0.0000	0.0000;
	2030460	115	58.53	58.53	-12.76	0.9638	115	1	115	43.41	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	2030461	115	58.53	58.53	-12.76	0.9691	145.02	1	115	24.61	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	2040695	61.5	31.3	31.3	-6.83	0.9926	79.84	1	61.5	29.38	0	0	0	0	0	0	0	0	0	0	61.5	0.0000	0.0000	0.0000	0.0000;
	2040696	0	0	31.3	-6.83	1.0253	66.87	0	61.5	12.32	0	0	0	0	0	0	0	0	0	0	61.5	0.0000	0.0000	0.0000	0.0000;
	2040697	61.5	31.3	31.3	-6.83	0.9937	62	1	61.5	20.98	0	0	0	0	0	0	0	0	0	0	61.5	0.0000	0.0000	0.0000	0.0000;
	2040700	95.91	0	0	0	1.0221	135.25	1	95.91	95.91	0	0	0	0	0	0	0	0	0	0	115.9	0.0000	0.0000	0.0000	0.0000;
	2040701	90.97	0	0	0	1.0221	141	1	90.97	90.97	0	0	0	0	0	0	0	0	0	0	115.9	0.0000	0.0000	0.0000	0.0000;
	2040702	115.9	0	0	0	1.0221	148.44	1	115.9	115.9	0	0	0	0	0	0	0	0	0	0	115.9	0.0000	0.0000	0.0000	0.0000;
	2040703	16.78	-6.72	30.79	-6.72	1.0172	68.22	1	60.5	15.11	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2040703	60.5	-6.72	30.79	-6.72	1.0172	82.85	1	60.5	17.02	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	2040706	0	0	13.74	-3	1.0242	32.48	0	27	7.04	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	2040706	27	13.74	13.74	-3	1.0242	31.35	1	27	5.22	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	2040707	27	13.74	13.74	-3	1.0325	34.33	1	27	11.45	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	2040707	27	13.74	13.74	-3	1.0325	29.72	1	27	3.68	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	2040708	7.5	-0.83	3.82	-0.83	1.0192	8.4	1	7.5	2.56	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2040708	0	0	3.82	-0.83	1.0192	8.43	0	7.5	1.02	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2040709	7.5	-0.83	3.82	-0.83	1.0259	7.66	1	7.5	1.97	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2040710	7.5	-0.83	3.82	-0.83	1.0259	10.72	1	7.5	1.13	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2040712	23.96	13.82	13.82	-1.76	1.037	36.89	1	23.96	23.96	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	2040715	63.42	21.13	21.13	-14.28	1.0192	99.37	1	63.42	63.42	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	2040719	10	3.84	3.84	-0.49	1.0192	10	1	10	10	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2040719	8.16	3.84	3.84	-0.49	1.0192	13.4	1	8.16	8.16	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2040719	0	0	3.84	-0.49	1.0192	15	0	10	1.11	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2040719	0	0	3.84	-0.49	1.0192	14.76	0	10	4.07	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2040721	9.99	0	0	0	1.0227	16.49	1	9.99	9.99	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2040722	48.12	-5.34	24.49	-5.34	1.0192	56.14	1	48.12	22.39	0	0	0	0	0	0	0	0	0	0	48.12	0.0000	0.0000	0.0000	0.0000;
	2040722	86.7	-9.62	44.13	-9.62	1.0192	117.3	1	86.7	38	0	0	0	0	0	0	0	0	0	0	86.7	0.0000	0.0000	0.0000	0.0000;
	2040723	0	0	24.49	-5.34	1.0192	65.86	0	48.12	16.4	0	0	0	0	0	0	0	0	0	0	48.12	0.0000	0.0000	0.0000	0.0000;
	2040723	48.12	-5.34	24.49	-5.34	1.0192	52.94	1	48.12	16.37	0	0	0	0	0	0	0	0	0	0	48.12	0.0000	0.0000	0.0000	0.0000;
	2040723	0	0	24.49	-5.34	1.0192	56.85	0	48.12	7.43	0	0	0	0	0	0	0	0	0	0	48.12	0.0000	0.0000	0.0000	0.0000;
	2040723	48.12	-5.34	24.49	-5.34	1.0192	55.97	1	48.12	6.41	0	0	0	0	0	0	0	0	0	0	48.12	0.0000	0.0000	0.0000	0.0000;
	2040723	0	0	24.86	-5.42	1.0192	55.17	0	48.85	12.92	0	0	0	0	0	0	0	0	0	0	48.85	0.0000	0.0000	0.0000	0.0000;
	2040723	48.85	-5.42	24.86	-5.42	1.0192	54.88	1	48.85	4.95	0	0	0	0	0	0	0	0	0	0	48.85	0.0000	0.0000	0.0000	0.0000;
	2040728	0	0	12.16	-3.18	1.0179	35.19	0	26.1	7.8	0	0	0	0	0	0	0	0	0	0	26.1	0.0000	0.0000	0.0000	0.0000;
	2040732	41	7	19.57	-2.5	0.9923	60.63	1	41	41	0	0	0	0	0	0	0	0	0	0	50.96	0.0000	0.0000	0.0000	0.0000;
	2040733	45.25	7	19.57	-2.5	0.9923	68.97	1	45.25	45.25	0	0	0	0	0	0	0	0	0	0	50.96	0.0000	0.0000	0.0000	0.0000;
	2040734	0	0	19.57	-2.5	1.0275	61.29	0	50.96	13.71	0	0	0	0	0	0	0	0	0	0	50.96	0.0000	0.0000	0.0000	0.0000;
	2040735	44.51	7	19.57	-2.5	0.9981	50.96	1	44.51	44.51	0	0	0	0	0	0	0	0	0	0	50.96	0.0000	0.0000	0.0000	0.0000;
	2040736	50.96	7	19.57	-2.5	0.9935	61.28	1	50.96	50.96	0	0	0	0	0	0	0	0	0	0	50.96	0.0000	0.0000	0.0000	0.0000;
	2040739	0	0	74.31	-16.21	1.026	181.78	0	146	37.34	0	0	0	0	0	0	0	0	0	0	146	0.0000	0.0000	0.0000	0.0000;
	2040740	146	74.31	74.31	-16.21	1.0117	186.13	1	146	15.44	0	0	0	0	0	0	0	0	0	0	146	0.0000	0.0000	0.0000	0.0000;
	2040741	0	0	29.47	-6.43	1.026	78.43	0	57.9	28.1	0	0	0	0	0	0	0	0	0	0	57.9	0.0000	0.0000	0.0000	0.0000;
	2040742	57.9	29.47	29.47	-6.43	1.0095	68.93	1	57.9	10.18	0	0	0	0	0	0	0	0	0	0	57.9	0.0000	0.0000	0.0000	0.0000;
	2040743	57.9	29.47	29.47	-6.43	1.0122	80.35	1	57.9	14.28	0	0	0	0	0	0	0	0	0	0	57.9	0.0000	0.0000	0.0000	0.0000;
	2040744	54	27.49	27.49	-5.99	1.0103	71.42	1	54	6.96	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	2040745	54	27.49	27.49	-5.99	1.0103	56.02	1	54	21.7	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	2040747	13.6	0	0	0	1.0192	17.25	1	13.6	13.6	0	0	0	0	0	0	0	0	0	0	13.6	0.0000	0.0000	0.0000	0.0000;
	2040750	0	0	0	0	0.9931	16.89	0	15	6.18	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2040756	105.14	-26.2	120.12	-26.2	1.0201	236	1	236	98.64	0	0	0	0	0	0	0	0	0	0	236	0.0000	0.0000	0.0000	0.0000;
	2040757	0	0	120.12	-26.2	1.0474	267.07	0	236	70.38	0	0	0	0	0	0	0	0	0	0	236	0.0000	0.0000	0.0000	0.0000;
	2040758	115.63	-26.2	120.12	-26.2	1.0189	270.87	1	236	109.13	0	0	0	0	0	0	0	0	0	0	236	0.0000	0.0000	0.0000	0.0000;
	2040763	197.26	191.48	191.48	-50.13	0.9985	471.85	1	410.9	185.94	0	0	0	0	0	0	0	0	0	0	410.9	0.0000	0.0000	0.0000	0.0000;
	2040764	243.91	191.48	191.48	-50.13	0.9991	521.05	1	410.9	113.71	0	0	0	0	0	0	0	0	0	0	410.9	0.0000	0.0000	0.0000	0.0000;
	2040768	37.05	49.68	95.06	-24.89	1.0248	235.87	1	204	31.43	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	2040769	204	49.68	95.06	-24.89	1.0239	250.05	1	204	45.98	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	2040770	81.6	38.03	38.03	-9.96	1.0232	106.3	1	81.6	33.18	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	2040771	0	0	19.93	-5.22	1.02	49.84	0	42.77	5.41	0	0	0	0	0	0	0	0	0	0	42.775	0.0000	0.0000	0.0000	0.0000;
	2040772	42.77	19.93	19.93	-5.22	1.024	62.46	1	42.77	17.01	0	0	0	0	0	0	0	0	0	0	42.78	0.0000	0.0000	0.0000	0.0000;
	2040772	42.77	19.93	19.93	-5.22	1.024	43.42	1	42.77	20.14	0	0	0	0	0	0	0	0	0	0	42.78	0.0000	0.0000	0.0000	0.0000;
	2040773	0	0	19.93	-5.22	1.02	52.34	0	42.77	7.16	0	0	0	0	0	0	0	0	0	0	42.775	0.0000	0.0000	0.0000	0.0000;
	2040774	15.35	0	0	0	1.04	25.47	1	15.35	15.35	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2040775	8.86	3.53	3.53	-0.45	1.0192	10.66	1	8.86	8.86	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	2040775	0	0	20.85	-2.66	1.0192	59.51	0	54.3	8.46	0	0	0	0	0	0	0	0	0	0	54.3	0.0000	0.0000	0.0000	0.0000;
	2040778	21.12	0	0	0	1.0325	38.11	1	21.12	21.12	0	0	0	0	0	0	0	0	0	0	25.8	0.0000	0.0000	0.0000	0.0000;
	2040778	18.7	0	0	0	1.0325	28.58	1	18.7	18.7	0	0	0	0	0	0	0	0	0	0	25.8	0.0000	0.0000	0.0000	0.0000;
	2040779	25.8	0	0	0	1.0336	30.21	1	25.8	25.8	0	0	0	0	0	0	0	0	0	0	25.8	0.0000	0.0000	0.0000	0.0000;
	2040779	25.02	0	0	0	1.0336	37.41	1	25.02	25.02	0	0	0	0	0	0	0	0	0	0	25.8	0.0000	0.0000	0.0000	0.0000;
	2040780	20.34	0	0	0	1.0341	28.54	1	20.34	20.34	0	0	0	0	0	0	0	0	0	0	25.8	0.0000	0.0000	0.0000	0.0000;
	2040782	55.28	13.42	13.42	-9.07	1.04	79.91	1	55.28	55.28	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	2040786	569.26	26	374.24	-97.98	1.0028	968.04	1	803.1	163.19	0	0	0	0	0	0	0	0	0	0	803.1	0.0000	0.0000	0.0000	0.0000;
	2040787	803.1	26	374.24	-97.98	1.0015	856.08	1	803.1	339.15	0	0	0	0	0	0	0	0	0	0	803.1	0.0000	0.0000	0.0000	0.0000;
	2040788	318.46	26	374.24	-97.98	1.0029	945	1	803.1	296.33	0	0	0	0	0	0	0	0	0	0	803.1	0.0000	0.0000	0.0000	0.0000;
	2040790	12.48	0	0	0	1.04	23.93	1	12.48	12.48	0	0	0	0	0	0	0	0	0	0	17.6	0.0000	0.0000	0.0000	0.0000;
	2040793	22.35	0	0	0	1.0192	38.94	1	22.35	22.35	0	0	0	0	0	0	0	0	0	0	28.3333	0.0000	0.0000	0.0000	0.0000;
	2040793	19	0	0	0	1.0192	33.81	1	19	19	0	0	0	0	0	0	0	0	0	0	28.33	0.0000	0.0000	0.0000	0.0000;
	2040793	0	0	0	0	1.0192	31.88	0	28.33	3.26	0	0	0	0	0	0	0	0	0	0	28.3333	0.0000	0.0000	0.0000	0.0000;
	2040793	19.12	0	0	0	1.0192	39.17	1	19.12	19.12	0	0	0	0	0	0	0	0	0	0	28.33	0.0000	0.0000	0.0000	0.0000;
	2040793	14.42	0	0	0	1.0192	28.33	1	14.42	14.42	0	0	0	0	0	0	0	0	0	0	28.3333	0.0000	0.0000	0.0000	0.0000;
	2040793	0	0	0	0	1.0192	31.44	0	28.33	10.07	0	0	0	0	0	0	0	0	0	0	28.3333	0.0000	0.0000	0.0000	0.0000;
	2040797	65.49	-5.71	93.42	-20.37	1.0266	198.43	1	183.53	60.43	0	0	0	0	0	0	0	0	0	0	183.5333	0.0000	0.0000	0.0000	0.0000;
	2040798	89.12	-5.71	93.42	-20.37	1.0267	233.71	1	183.53	84.06	0	0	0	0	0	0	0	0	0	0	183.53	0.0000	0.0000	0.0000	0.0000;
	2040799	0	0	93.42	-20.37	1.027	209.51	0	183.53	70.88	0	0	0	0	0	0	0	0	0	0	183.53	0.0000	0.0000	0.0000	0.0000;
	2040800	0	0	93.42	-20.37	1.027	190.68	0	183.53	68.92	0	0	0	0	0	0	0	0	0	0	183.5333	0.0000	0.0000	0.0000	0.0000;
	2040801	109.98	-5.71	93.42	-20.37	1.0268	206.81	1	183.53	85.28	0	0	0	0	0	0	0	0	0	0	183.5333	0.0000	0.0000	0.0000	0.0000;
	2040802	183.53	-5.71	93.42	-20.37	1.0265	214.19	1	183.53	62.42	0	0	0	0	0	0	0	0	0	0	183.5333	0.0000	0.0000	0.0000	0.0000;
	2040803	53.1	-5.71	27.03	-5.89	1.0265	54.54	1	53.1	12.17	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	2040804	53.1	-5.71	27.03	-5.89	1.0266	67.83	1	53.1	5.56	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	2040806	26.95	-2.99	13.72	-2.99	1.0138	31.73	1	26.95	6.86	0	0	0	0	0	0	0	0	0	0	26.95	0.0000	0.0000	0.0000	0.0000;
	2040806	0	0	13.72	-2.99	1.0138	26.95	0	26.95	6.1	0	0	0	0	0	0	0	0	0	0	26.95	0.0000	0.0000	0.0000	0.0000;
	2040806	26.95	-2.99	13.72	-2.99	1.0138	31.33	1	26.95	10.91	0	0	0	0	0	0	0	0	0	0	26.95	0.0000	0.0000	0.0000	0.0000;
	2040806	0	0	13.72	-2.99	1.0138	32.17	0	26.95	5.99	0	0	0	0	0	0	0	0	0	0	26.95	0.0000	0.0000	0.0000	0.0000;
	2040808	15.31	0	0	0	1.0434	19.67	1	15.31	15.31	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2040813	130.13	66.24	66.24	-14.44	0.9998	162.14	1	130.13	58.94	0	0	0	0	0	0	0	0	0	0	130.1333	0.0000	0.0000	0.0000	0.0000;
	2040814	130.13	66.24	66.24	-14.44	0.9982	163.65	1	130.13	31.42	0	0	0	0	0	0	0	0	0	0	130.1333	0.0000	0.0000	0.0000	0.0000;
	2040815	130.13	66.24	66.24	-14.44	0.9963	183.06	1	130.13	39.51	0	0	0	0	0	0	0	0	0	0	130.1333	0.0000	0.0000	0.0000	0.0000;
	2040816	74.3	37.82	37.82	-8.25	0.9953	74.52	1	74.3	25.61	0	0	0	0	0	0	0	0	0	0	74.3	0.0000	0.0000	0.0000	0.0000;
	2040817	74.3	37.82	37.82	-8.25	0.9975	101.6	1	74.3	10.61	0	0	0	0	0	0	0	0	0	0	74.3	0.0000	0.0000	0.0000	0.0000;
	2040818	74.3	37.82	37.82	-8.25	0.9971	76.41	1	74.3	15.28	0	0	0	0	0	0	0	0	0	0	74.3	0.0000	0.0000	0.0000	0.0000;
	2040824	17.16	12.48	61.59	-13.43	1.0234	151.68	1	121	13.83	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	2040825	121	12.48	61.59	-13.43	1.0236	142.34	1	121	53.7	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	2040826	121	12.48	61.59	-13.43	1.0234	155.42	1	121	21.41	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	2040827	121	12.48	61.59	-13.43	1.0233	155.19	1	121	47.47	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	2040828	121	12.48	61.59	-13.43	1.0234	139.62	1	121	25.62	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	2040829	121	12.48	61.59	-13.43	1.0237	154.18	1	121	22.68	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	2040833	5.43	0	0	0	1.0449	10.12	1	5.43	5.43	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	2040834	10.31	0	0	0	1.0192	13.55	1	10.31	10.31	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	2040836	0	0	117.34	-25.59	1.0359	230.53	0	230.53	101.25	0	0	0	0	0	0	0	0	0	0	230.5333	0.0000	0.0000	0.0000	0.0000;
	2040837	203.01	-21.06	117.34	-25.59	1.0305	264.3	1	230.53	61.14	0	0	0	0	0	0	0	0	0	0	230.5333	0.0000	0.0000	0.0000	0.0000;
	2040838	230.53	-21.06	117.34	-25.59	1.035	309.24	1	230.53	66.2	0	0	0	0	0	0	0	0	0	0	230.5333	0.0000	0.0000	0.0000	0.0000;
	2040843	1403.2	516.38	516.38	-115.06	1.0648	1663.53	1	1403.2	305.1	0	0	0	0	0	0	0	0	0	0	1403.2	0.0000	0.0000	0.0000	0.0000;
	2040844	1403.2	516.38	516.38	-115.06	1.0626	1764.36	1	1403.2	295.62	0	0	0	0	0	0	0	0	0	0	1403.2	0.0000	0.0000	0.0000	0.0000;
	2040845	1404.8	144.25	516.38	-115.06	1.043	1608.37	1	1403.2	446.18	0	0	0	0	0	0	0	0	0	0	1403.2	0.0000	0.0000	0.0000	0.0000;
	2040849	119.09	0	0	0	1.0242	165.81	1	119.09	119.09	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	2040850	0	0	0	0	1.0241	176.74	0	140	35.55	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	2040854	173.3	80.76	80.76	-21.14	1.0338	235.04	1	173.3	72.69	0	0	0	0	0	0	0	0	0	0	173.3	0.0000	0.0000	0.0000	0.0000;
	2040855	110.4	51.45	51.45	-13.47	1.0319	136.58	1	110.4	53.76	0	0	0	0	0	0	0	0	0	0	110.4	0.0000	0.0000	0.0000	0.0000;
	2040856	110.4	51.45	51.45	-13.47	1.031	124.23	1	110.4	27.87	0	0	0	0	0	0	0	0	0	0	110.4	0.0000	0.0000	0.0000	0.0000;
	2040857	110.4	51.45	51.45	-13.47	1.0298	156.31	1	110.4	19.53	0	0	0	0	0	0	0	0	0	0	110.4	0.0000	0.0000	0.0000	0.0000;
	2040858	27	12.58	12.58	-3.29	1.0274	35.97	1	27	4.32	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	2040859	27	-3.29	12.58	-3.29	0.987	27.07	1	27	10.94	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	2040861	0	0	15.93	-3.47	1.04	35.9	0	31.3	13.16	0	0	0	0	0	0	0	0	0	0	31.3	0.0000	0.0000	0.0000	0.0000;
	2040861	31.3	15.93	15.93	-3.47	1.04	44.51	1	31.3	4.36	0	0	0	0	0	0	0	0	0	0	31.3	0.0000	0.0000	0.0000	0.0000;
	2040863	9.2	4.68	4.68	-1.02	1.0232	11.35	1	9.2	3.12	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	2040865	85	43.26	43.26	-9.44	1.0425	85	1	85	16.12	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	2040868	215.37	-23.91	109.62	-23.91	1.0205	323.05	1	215.37	56.27	0	0	0	0	0	0	0	0	0	0	215.37	0.0000	0.0000	0.0000	0.0000;
	2040869	184.19	-23.91	109.62	-23.91	1.0185	267.93	1	215.37	29.79	0	0	0	0	0	0	0	0	0	0	215.3667	0.0000	0.0000	0.0000	0.0000;
	2040870	215.37	-23.91	109.62	-23.91	1.0184	290.33	1	215.37	77.99	0	0	0	0	0	0	0	0	0	0	215.3667	0.0000	0.0000	0.0000	0.0000;
	2040871	9	4.58	4.58	-1	1.0192	9.08	1	9	3.5	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	2040873	20	0	0	0	1.0044	20	1	20	20	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2040878	441.45	47.55	205.72	-53.86	1.0056	565.19	1	441.45	112.49	0	0	0	0	0	0	0	0	0	0	441.45	0.0000	0.0000	0.0000	0.0000;
	2040879	0	0	205.72	-53.86	1.0202	454.51	0	441.45	150.12	0	0	0	0	0	0	0	0	0	0	441.45	0.0000	0.0000	0.0000	0.0000;
	2040880	298.74	47.55	205.72	-53.86	1.0045	532.28	1	441.45	54.27	0	0	0	0	0	0	0	0	0	0	441.45	0.0000	0.0000	0.0000	0.0000;
	2040881	441.45	47.55	205.72	-53.86	1.0051	514.02	1	441.45	68.05	0	0	0	0	0	0	0	0	0	0	441.45	0.0000	0.0000	0.0000	0.0000;
	2040884	69.23	-22.9	105.02	-22.9	1.01	257.9	1	206.33	63.54	0	0	0	0	0	0	0	0	0	0	206.3333	0.0000	0.0000	0.0000	0.0000;
	2040885	137.81	-22.9	105.02	-22.9	1.0061	258.59	1	206.33	82.65	0	0	0	0	0	0	0	0	0	0	206.33	0.0000	0.0000	0.0000	0.0000;
	2040886	104.88	-22.9	105.02	-22.9	1.0065	266.68	1	206.33	27.77	0	0	0	0	0	0	0	0	0	0	206.3333	0.0000	0.0000	0.0000	0.0000;
	2040887	188.1	-22.9	105.02	-22.9	1.0004	267.58	1	206.33	86.74	0	0	0	0	0	0	0	0	0	0	206.33	0.0000	0.0000	0.0000	0.0000;
	2040888	94.63	-22.9	105.02	-22.9	1.0073	249.52	1	206.33	88.95	0	0	0	0	0	0	0	0	0	0	206.33	0.0000	0.0000	0.0000	0.0000;
	2040889	102.3	-22.9	105.02	-22.9	1.0072	214.43	1	206.33	96.62	0	0	0	0	0	0	0	0	0	0	206.3333	0.0000	0.0000	0.0000	0.0000;
	2040892	100.83	26.93	51.32	-11.19	1.0265	117.3	1	100.83	44.24	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	2040893	100.83	26.93	51.32	-11.19	1.0282	116.17	1	100.83	23.02	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	2040894	100.83	26.93	51.32	-11.19	1.0267	111.95	1	100.83	37.03	0	0	0	0	0	0	0	0	0	0	100.83	0.0000	0.0000	0.0000	0.0000;
	2040895	100.83	26.93	51.32	-11.19	1.026	111.77	1	100.83	14.14	0	0	0	0	0	0	0	0	0	0	100.83	0.0000	0.0000	0.0000	0.0000;
	2040896	100.83	26.93	51.32	-11.19	1.0268	131.26	1	100.83	35.23	0	0	0	0	0	0	0	0	0	0	100.83	0.0000	0.0000	0.0000	0.0000;
	2040897	100.83	26.93	51.32	-11.19	1.0264	119.05	1	100.83	32.43	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	2040903	221	31.48	112.49	-24.53	1.0372	261.62	1	221	24.26	0	0	0	0	0	0	0	0	0	0	221	0.0000	0.0000	0.0000	0.0000;
	2040904	221	31.48	112.49	-24.53	1.0354	227.38	1	221	80.46	0	0	0	0	0	0	0	0	0	0	221	0.0000	0.0000	0.0000	0.0000;
	2040905	221	31.48	112.49	-24.53	1.0368	247.26	1	221	74.08	0	0	0	0	0	0	0	0	0	0	221	0.0000	0.0000	0.0000	0.0000;
	2040906	221	31.48	112.49	-24.53	1.0369	262.15	1	221	67.42	0	0	0	0	0	0	0	0	0	0	221	0.0000	0.0000	0.0000	0.0000;
	2040907	221	31.48	112.49	-24.53	1.0361	237.67	1	221	31.53	0	0	0	0	0	0	0	0	0	0	221	0.0000	0.0000	0.0000	0.0000;
	2040908	107.45	31.48	112.49	-24.53	1.0364	221	1	221	101.36	0	0	0	0	0	0	0	0	0	0	221	0.0000	0.0000	0.0000	0.0000;
	2040912	45.96	-24.51	112.41	-24.51	0.9734	256.67	1	220.85	39.88	0	0	0	0	0	0	0	0	0	0	220.85	0.0000	0.0000	0.0000	0.0000;
	2040913	220.85	-24.51	112.41	-24.51	0.9798	272.96	1	220.85	26.44	0	0	0	0	0	0	0	0	0	0	220.85	0.0000	0.0000	0.0000	0.0000;
	2040914	0	0	112.41	-24.51	1.0362	302.8	0	220.85	91.42	0	0	0	0	0	0	0	0	0	0	220.85	0.0000	0.0000	0.0000	0.0000;
	2040915	220.85	-24.51	112.41	-24.51	0.9799	292.79	1	220.85	61.55	0	0	0	0	0	0	0	0	0	0	220.85	0.0000	0.0000	0.0000	0.0000;
	2040916	220.85	-24.51	112.41	-24.51	0.9797	228.01	1	220.85	70.74	0	0	0	0	0	0	0	0	0	0	220.85	0.0000	0.0000	0.0000	0.0000;
	2040917	220.85	-24.51	112.41	-24.51	0.9797	238.78	1	220.85	103.04	0	0	0	0	0	0	0	0	0	0	220.85	0.0000	0.0000	0.0000	0.0000;
	2040918	0	0	0	0	1.0192	29.74	0	27.2	11.16	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	2040919	9.4	0	0	0	1.04	18.63	1	9.4	9.4	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	2040921	6.67	0	0	0	0.9983	11.11	1	6.67	6.67	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2040924	178.48	-10.71	83.97	-10.71	1.0445	314.46	1	178.48	178.48	0	0	0	0	0	0	0	0	0	0	218.6667	0.0000	0.0000	0.0000	0.0000;
	2040925	218.67	-10.71	83.97	-10.71	1.0439	275.31	1	218.67	218.67	0	0	0	0	0	0	0	0	0	0	218.67	0.0000	0.0000	0.0000	0.0000;
	2040926	0	0	83.97	-10.71	1.0453	265.1	0	218.67	44.45	0	0	0	0	0	0	0	0	0	0	218.67	0.0000	0.0000	0.0000	0.0000;
	2040927	179.81	-10.71	83.97	-10.71	1.0444	260.63	1	179.81	179.81	0	0	0	0	0	0	0	0	0	0	218.67	0.0000	0.0000	0.0000	0.0000;
	2040928	0	0	83.97	-10.71	1.0453	218.67	0	218.67	65.96	0	0	0	0	0	0	0	0	0	0	218.6667	0.0000	0.0000	0.0000	0.0000;
	2040929	0	0	83.97	-10.71	1.0453	267.8	0	218.67	75.62	0	0	0	0	0	0	0	0	0	0	218.6667	0.0000	0.0000	0.0000	0.0000;
	2040934	282.2	85.59	131.51	-34.43	1.0075	417.06	1	282.2	41.02	0	0	0	0	0	0	0	0	0	0	282.2	0.0000	0.0000	0.0000	0.0000;
	2040935	282.2	85.59	131.51	-34.43	1.0043	302	1	282.2	140.46	0	0	0	0	0	0	0	0	0	0	282.2	0.0000	0.0000	0.0000	0.0000;
	2040936	172.07	85.59	131.51	-34.43	1.0041	337.03	1	282.2	85.7	0	0	0	0	0	0	0	0	0	0	282.2	0.0000	0.0000	0.0000	0.0000;
	2040937	133.67	85.59	131.51	-34.43	1.0087	327.44	1	282.2	125.9	0	0	0	0	0	0	0	0	0	0	282.2	0.0000	0.0000	0.0000	0.0000;
	2040943	113.6	17.69	57.82	-12.61	0.9848	119.84	1	113.6	42.45	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	2040944	0	0	57.82	-12.61	1.0253	133.28	0	113.6	51.91	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	2040945	53.1	17.69	27.03	-5.89	0.9924	54.17	1	53.1	7.71	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	2040946	53.1	17.69	27.03	-5.89	0.9916	70.43	1	53.1	19.04	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	2040947	49.23	-9.37	13.87	-9.37	1.04	65.1	1	49.23	49.23	0	0	0	0	0	0	0	0	0	0	65.1	0.0000	0.0000	0.0000	0.0000;
	2040949	10.36	4.99	4.99	-0.64	1.043	18.17	1	10.36	10.36	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	2040950	0	0	0	0	1.0192	20.5	0	17.5	6.04	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	2040950	0	0	0	0	1.0192	17.64	0	17.5	7.65	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	2040953	0	0	38.32	-4.89	1.04	123.1	0	99.8	26.54	0	0	0	0	0	0	0	0	0	0	99.8	0.0000	0.0000	0.0000	0.0000;
	2040954	7.96	3.8	3.8	-0.49	1.053	14.53	1	7.96	7.96	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	2040954	6.36	3.8	3.8	-0.49	1.053	12.58	1	6.36	6.36	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	2040954	0	0	3.8	-0.49	1.053	9.9	0	9.9	1.95	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	2040959	206.33	51.93	105.02	-22.9	1.0051	265.59	1	206.33	64.23	0	0	0	0	0	0	0	0	0	0	206.3333	0.0000	0.0000	0.0000	0.0000;
	2040960	206.33	51.93	105.02	-22.9	1.0026	226.92	1	206.33	74.07	0	0	0	0	0	0	0	0	0	0	206.3333	0.0000	0.0000	0.0000	0.0000;
	2040961	206.33	51.93	105.02	-22.9	1.0041	217.56	1	206.33	49.77	0	0	0	0	0	0	0	0	0	0	206.3333	0.0000	0.0000	0.0000	0.0000;
	2040962	0	0	105.02	-22.9	1.0368	239.42	0	206.33	87.83	0	0	0	0	0	0	0	0	0	0	206.3333	0.0000	0.0000	0.0000	0.0000;
	2040963	206.33	51.93	105.02	-22.9	1.0041	209.77	1	206.33	47.07	0	0	0	0	0	0	0	0	0	0	206.33	0.0000	0.0000	0.0000	0.0000;
	2040964	0	0	105.02	-22.9	1.0368	254.34	0	206.33	96.47	0	0	0	0	0	0	0	0	0	0	206.3333	0.0000	0.0000	0.0000	0.0000;
	2040966	7.63	0	0	0	1.04	12.6	1	7.63	7.63	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	2040969	190.05	-21.1	96.74	-21.1	1.0261	199.26	1	190.05	90.68	0	0	0	0	0	0	0	0	0	0	190.05	0.0000	0.0000	0.0000	0.0000;
	2040970	190.05	-21.1	96.74	-21.1	1.0259	231.88	1	190.05	61.33	0	0	0	0	0	0	0	0	0	0	190.05	0.0000	0.0000	0.0000	0.0000;
	2040971	190.05	-21.1	96.74	-21.1	1.026	246.85	1	190.05	65.33	0	0	0	0	0	0	0	0	0	0	190.05	0.0000	0.0000	0.0000	0.0000;
	2040972	190.05	-21.1	96.74	-21.1	1.0266	275.33	1	190.05	78.5	0	0	0	0	0	0	0	0	0	0	190.05	0.0000	0.0000	0.0000	0.0000;
	2040973	190.05	-21.1	96.74	-21.1	1.0255	243.59	1	190.05	24.38	0	0	0	0	0	0	0	0	0	0	190.05	0.0000	0.0000	0.0000	0.0000;
	2040974	190.05	-21.1	96.74	-21.1	1.0261	220.57	1	190.05	66.87	0	0	0	0	0	0	0	0	0	0	190.05	0.0000	0.0000	0.0000	0.0000;
	2040976	11	0	0	0	1.027	11.05	1	11	11	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2040977	7.8	0	0	0	1.0268	11.27	1	7.8	7.8	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2040984	173.23	29.46	66.52	-8.49	1.0263	251.98	1	173.23	173.23	0	0	0	0	0	0	0	0	0	0	173.2333	0.0000	0.0000	0.0000	0.0000;
	2040985	90.55	29.46	66.52	-8.49	1.0273	259.85	1	90.55	90.55	0	0	0	0	0	0	0	0	0	0	173.2333	0.0000	0.0000	0.0000	0.0000;
	2040986	142.76	29.46	66.52	-8.49	1.0265	195.26	1	142.76	142.76	0	0	0	0	0	0	0	0	0	0	173.2333	0.0000	0.0000	0.0000	0.0000;
	2040987	131.55	29.46	66.52	-8.49	1.0262	234.88	1	131.55	131.55	0	0	0	0	0	0	0	0	0	0	173.23	0.0000	0.0000	0.0000	0.0000;
	2040988	0	0	66.52	-8.49	1.0241	191.18	0	173.23	27.82	0	0	0	0	0	0	0	0	0	0	173.23	0.0000	0.0000	0.0000	0.0000;
	2040989	0	0	66.52	-8.49	1.0241	234.62	0	173.23	49.66	0	0	0	0	0	0	0	0	0	0	173.23	0.0000	0.0000	0.0000	0.0000;
	2040990	0	0	0	0	1.04	37.93	0	32	7.12	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	2040993	0	0	120.97	-26.38	1.0321	250.7	0	237.67	27.21	0	0	0	0	0	0	0	0	0	0	237.67	0.0000	0.0000	0.0000	0.0000;
	2040994	87.57	120.97	120.97	-26.38	1.0395	298.53	1	237.67	81.02	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	2040995	0	0	120.97	-26.38	1.0321	240.2	0	237.67	45.83	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	2040996	9.97	0	0	0	1.04	21.24	1	9.97	9.97	0	0	0	0	0	0	0	0	0	0	14.8	0.0000	0.0000	0.0000	0.0000;
	2040997	15.61	0	0	0	1.04	27.38	1	15.61	15.61	0	0	0	0	0	0	0	0	0	0	26.5	0.0000	0.0000	0.0000	0.0000;
	2041000	36.92	117.34	117.34	-25.59	1.0408	263.85	1	230.53	30.57	0	0	0	0	0	0	0	0	0	0	230.53	0.0000	0.0000	0.0000	0.0000;
	2041001	0	0	117.34	-25.59	1.0324	260.16	0	230.53	47.85	0	0	0	0	0	0	0	0	0	0	230.53	0.0000	0.0000	0.0000	0.0000;
	2041002	0	0	117.34	-25.59	1.0324	296.19	0	230.53	114.46	0	0	0	0	0	0	0	0	0	0	230.5333	0.0000	0.0000	0.0000	0.0000;
	2041005	11.6	0	0	0	1.0389	17.08	1	11.6	11.6	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2041009	119.29	20.74	111.03	-24.21	1.0271	237.86	1	218.13	43.38	0	0	0	0	0	0	0	0	0	0	218.13	0.0000	0.0000	0.0000	0.0000;
	2041010	218.13	20.74	111.03	-24.21	1.0269	281.77	1	218.13	69.98	0	0	0	0	0	0	0	0	0	0	218.1333	0.0000	0.0000	0.0000	0.0000;
	2041011	218.13	20.74	111.03	-24.21	1.0268	261.25	1	218.13	103.98	0	0	0	0	0	0	0	0	0	0	218.1333	0.0000	0.0000	0.0000	0.0000;
	2041014	0	0	0	0	0.9962	23.19	0	19	4.43	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2041016	11.82	0	0	0	1.04	18.07	1	11.82	11.82	0	0	0	0	0	0	0	0	0	0	17	0.0000	0.0000	0.0000	0.0000;
	2041017	7.28	-1.44	2.13	-1.44	1.04	13.94	1	7.28	7.28	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2050360	230.83	42.97	117.49	-25.62	1.0285	272.47	1	230.83	49.16	0	0	0	0	0	0	0	0	0	0	230.8333	0.0000	0.0000	0.0000	0.0000;
	2050361	0	0	117.49	-25.62	1.0221	288.13	0	230.83	84.1	0	0	0	0	0	0	0	0	0	0	230.8333	0.0000	0.0000	0.0000	0.0000;
	2050362	199.74	42.97	117.49	-25.62	1.0274	250.65	1	230.83	43.57	0	0	0	0	0	0	0	0	0	0	230.8333	0.0000	0.0000	0.0000	0.0000;
	2050363	230.83	42.97	117.49	-25.62	1.0264	319	1	230.83	59.65	0	0	0	0	0	0	0	0	0	0	230.8333	0.0000	0.0000	0.0000	0.0000;
	2050364	0	0	117.49	-25.62	1.0221	236.59	0	230.83	69.33	0	0	0	0	0	0	0	0	0	0	230.83	0.0000	0.0000	0.0000	0.0000;
	2050365	230.83	42.97	117.49	-25.62	1.0284	307.38	1	230.83	61.14	0	0	0	0	0	0	0	0	0	0	230.8333	0.0000	0.0000	0.0000	0.0000;
	2050366	7.5	3.82	3.82	-0.83	1.0268	8.38	1	7.5	3.27	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2050367	58.1	27.07	27.07	-7.09	1.046	67.92	1	58.1	6.34	0	0	0	0	0	0	0	0	0	0	58.1	0.0000	0.0000	0.0000	0.0000;
	2050369	0	0	3.77	-0.82	1.0172	8.16	0	7.4	2.56	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	2050369	0	0	6.36	-1.39	1.0172	13.79	0	12.5	4.19	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	2050369	12.5	-1.39	6.36	-1.39	1.0172	13.84	1	12.5	5.55	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	2050374	43.4	6.39	22.09	-4.82	1.0053	63.81	1	43.4	7.86	0	0	0	0	0	0	0	0	0	0	43.4	0.0000	0.0000	0.0000	0.0000;
	2050374	43.4	6.39	22.09	-4.82	1.0053	47.29	1	43.4	9.34	0	0	0	0	0	0	0	0	0	0	43.4	0.0000	0.0000	0.0000	0.0000;
	2050375	43.4	6.39	22.09	-4.82	1.0047	61.25	1	43.4	11.55	0	0	0	0	0	0	0	0	0	0	43.4	0.0000	0.0000	0.0000	0.0000;
	2050375	43.4	6.39	22.09	-4.82	1.0047	64.31	1	43.4	17.86	0	0	0	0	0	0	0	0	0	0	43.4	0.0000	0.0000	0.0000	0.0000;
	2050376	43.4	12.77	22.09	-4.82	1.0071	62.05	1	43.4	13.61	0	0	0	0	0	0	0	0	0	0	43.4	0.0000	0.0000	0.0000	0.0000;
	2050379	11.93	-0.74	5.76	-0.74	1.0208	19.04	1	11.93	11.93	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2050379	15	-0.74	5.76	-0.74	1.0208	15	1	15	15	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2050382	499.5	37.21	232.77	-60.94	1.0439	528.2	1	499.5	191.6	0	0	0	0	0	0	0	0	0	0	499.5	0.0000	0.0000	0.0000	0.0000;
	2050385	820	-100.04	382.12	-100.04	1.0156	936.79	1	820	114.27	0	0	0	0	0	0	0	0	0	0	820	0.0000	0.0000	0.0000	0.0000;
	2050386	820	-100.04	382.12	-100.04	1.0189	866.59	1	820	100.66	0	0	0	0	0	0	0	0	0	0	820	0.0000	0.0000	0.0000	0.0000;
	2050387	0	0	3.26	-0.85	0.9879	8.81	0	7	3	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	2050387	7	3.26	3.26	-0.85	0.9879	9.59	1	7	3.14	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	2050390	16.05	0	0	0	1.0484	26.66	1	16.05	16.05	0	0	0	0	0	0	0	0	0	0	22.4	0.0000	0.0000	0.0000	0.0000;
	2050390	17.46	0	0	0	1.0484	29.58	1	17.46	17.46	0	0	0	0	0	0	0	0	0	0	22.4	0.0000	0.0000	0.0000	0.0000;
	2050391	9.49	0	0	0	1.0484	21	1	9.49	9.49	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	2050393	0	0	0	0	1.003	13.9	0	12.5	2.63	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	2050393	10.08	0	0	0	1.003	12.66	1	10.08	10.08	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	2050397	525.73	-57.71	244.99	-64.14	1.0173	592.39	1	525.73	69.07	0	0	0	0	0	0	0	0	0	0	525.73	0.0000	0.0000	0.0000	0.0000;
	2050398	525.73	-57.71	244.99	-64.14	1.0124	587.41	1	525.73	171.46	0	0	0	0	0	0	0	0	0	0	525.7333	0.0000	0.0000	0.0000	0.0000;
	2050399	525.73	-57.71	244.99	-64.14	1.014	585.95	1	525.73	55.82	0	0	0	0	0	0	0	0	0	0	525.7333	0.0000	0.0000	0.0000	0.0000;
	2050402	216.33	19.44	110.11	-24.01	1.0118	221.08	1	216.33	98.11	0	0	0	0	0	0	0	0	0	0	216.33	0.0000	0.0000	0.0000	0.0000;
	2050403	216.33	19.44	110.11	-24.01	1.0113	244.92	1	216.33	86.51	0	0	0	0	0	0	0	0	0	0	216.33	0.0000	0.0000	0.0000	0.0000;
	2050404	216.33	19.44	110.11	-24.01	1.011	270.36	1	216.33	23.48	0	0	0	0	0	0	0	0	0	0	216.3333	0.0000	0.0000	0.0000	0.0000;
	2050409	160.85	43.35	43.35	-29.3	0.9952	257.91	1	160.85	160.85	0	0	0	0	0	0	0	0	0	0	203.5	0.0000	0.0000	0.0000	0.0000;
	2050412	0	0	5.16	-1.12	1.0449	10.13	0	10.13	1.44	0	0	0	0	0	0	0	0	0	0	10.1333	0.0000	0.0000	0.0000	0.0000;
	2050412	10.13	5.16	5.16	-1.12	1.0449	10.13	1	10.13	3.93	0	0	0	0	0	0	0	0	0	0	10.1333	0.0000	0.0000	0.0000	0.0000;
	2050413	10.13	5.16	5.16	-1.12	1.0699	11.26	1	10.13	3.53	0	0	0	0	0	0	0	0	0	0	10.1333	0.0000	0.0000	0.0000	0.0000;
	2050418	104.3	-12.72	48.6	-12.72	1.0322	104.39	1	104.3	38.32	0	0	0	0	0	0	0	0	0	0	104.3	0.0000	0.0000	0.0000	0.0000;
	2050419	104.3	-12.72	48.6	-12.72	1.0321	142.9	1	104.3	11.58	0	0	0	0	0	0	0	0	0	0	104.3	0.0000	0.0000	0.0000	0.0000;
	2050421	91.74	21.73	21.73	-14.69	0.9912	114.57	1	91.74	91.74	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	2050424	70	35.63	35.63	-7.77	1.027	78.26	1	70	14.53	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	2050424	70	35.63	35.63	-7.77	1.027	71.69	1	70	28.54	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	2050433	127.66	-20.74	30.67	-20.74	0.9876	171	1	127.66	127.66	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	2050434	0	0	4.03	-2.72	1.0394	21.1	0	18.9	5.25	0	0	0	0	0	0	0	0	0	0	18.9	0.0000	0.0000	0.0000	0.0000;
	2050437	0	0	7.13	-1.55	1.0192	14.26	0	14	6.41	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	2050437	0	0	7.13	-1.55	1.0192	14.03	0	14	3.26	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	2050437	14	7.13	7.13	-1.55	1.0192	17.81	1	14	5.09	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	2050440	45.5	10.22	21.2	-5.55	1.0064	48.33	1	45.5	7.01	0	0	0	0	0	0	0	0	0	0	45.5	0.0000	0.0000	0.0000	0.0000;
	2050440	45.5	10.22	21.2	-5.55	1.0064	50.9	1	45.5	6.16	0	0	0	0	0	0	0	0	0	0	45.5	0.0000	0.0000	0.0000	0.0000;
	2050441	45.5	10.22	21.2	-5.55	1.0058	67.5	1	45.5	9.06	0	0	0	0	0	0	0	0	0	0	45.5	0.0000	0.0000	0.0000	0.0000;
	2050441	45.5	10.22	21.2	-5.55	1.0058	46.46	1	45.5	6.77	0	0	0	0	0	0	0	0	0	0	45.5	0.0000	0.0000	0.0000	0.0000;
	2050442	31.8	14.82	14.82	-3.88	1.0099	39.85	1	31.8	12	0	0	0	0	0	0	0	0	0	0	31.8	0.0000	0.0000	0.0000	0.0000;
	2050443	71	4.34	36.14	-7.88	1.0241	83	1	71	9.96	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	2050443	71	4.34	36.14	-7.88	1.0241	99.97	1	71	7.41	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	2050443	71	4.34	36.14	-7.88	1.0241	97.4	1	71	14.4	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	2050443	93.03	4.34	47.35	-10.33	1.0241	97.48	1	93.03	39.86	0	0	0	0	0	0	0	0	0	0	93.0333	0.0000	0.0000	0.0000	0.0000;
	2050443	93.03	4.34	47.35	-10.33	1.0241	97.78	1	93.03	35.42	0	0	0	0	0	0	0	0	0	0	93.03	0.0000	0.0000	0.0000	0.0000;
	2050443	93.03	4.34	47.35	-10.33	1.0241	101.45	1	93.03	24.51	0	0	0	0	0	0	0	0	0	0	93.03	0.0000	0.0000	0.0000	0.0000;
	2050448	518.65	241.69	241.69	-63.28	1.0307	609.96	1	518.65	245.71	0	0	0	0	0	0	0	0	0	0	518.65	0.0000	0.0000	0.0000	0.0000;
	2050449	0	0	241.69	-63.28	1.0289	582.83	0	518.65	136.8	0	0	0	0	0	0	0	0	0	0	518.65	0.0000	0.0000	0.0000	0.0000;
	2050451	16	8.14	8.14	-1.78	1.0415	20.34	1	16	7.38	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2050451	16	8.14	8.14	-1.78	1.0415	20.83	1	16	3.67	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2050451	16	8.14	8.14	-1.78	1.0415	16.4	1	16	6.02	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	2050457	0	0	20.36	-4.44	1.0426	54.24	0	40	14.48	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2050457	40	-4.44	20.36	-4.44	1.0426	45.15	1	40	5.98	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2050458	30.16	-2.48	19.43	-2.48	1.0216	60.52	1	30.16	30.16	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	2050458	39.06	-2.48	19.43	-2.48	1.0216	63.42	1	39.06	39.06	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	2050458	43.01	-2.48	19.43	-2.48	1.0216	56.83	1	43.01	43.01	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	2053215	0	0	215.29	-56.36	1.0353	519.26	0	462	112.42	0	0	0	0	0	0	0	0	0	0	462	0.0000	0.0000	0.0000	0.0000;
	2053216	87.22	-56.36	215.29	-56.36	0.9808	571.3	1	462	74.49	0	0	0	0	0	0	0	0	0	0	462	0.0000	0.0000	0.0000	0.0000;
	2053217	150.36	-56.36	215.29	-56.36	0.9747	527.57	1	462	137.64	0	0	0	0	0	0	0	0	0	0	462	0.0000	0.0000	0.0000	0.0000;
	2053218	69.03	-56.36	215.29	-56.36	0.9811	533.99	1	462	56.3	0	0	0	0	0	0	0	0	0	0	462	0.0000	0.0000	0.0000	0.0000;
	2053222	15	-0.74	5.76	-0.74	1.0161	15.01	1	15	15	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2053222	13.03	-0.74	5.76	-0.74	1.0161	18.98	1	13.03	13.03	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2053223	8.14	-0.46	3.57	-0.46	1.0166	9.34	1	8.14	8.14	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	2053223	7.44	-0.46	3.57	-0.46	1.0166	10.61	1	7.44	7.44	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	2053224	4.59	-0.46	3.57	-0.46	1.013	10.88	1	4.59	4.59	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	2053224	6.42	-0.39	3.07	-0.39	1.013	8	1	6.42	6.42	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2053226	0	0	10.74	-7.26	1.0192	65.04	0	50.4	21.43	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	2053233	257	119.76	119.76	-31.35	1.0244	328.25	1	257	53.25	0	0	0	0	0	0	0	0	0	0	257	0.0000	0.0000	0.0000	0.0000;
	2053236	7.57	-0.92	3.53	-0.92	1.0192	7.57	1	7.57	2.42	0	0	0	0	0	0	0	0	0	0	7.5667	0.0000	0.0000	0.0000	0.0000;
	2053236	7.57	-0.92	3.53	-0.92	1.0192	8.81	1	7.57	2.91	0	0	0	0	0	0	0	0	0	0	7.5667	0.0000	0.0000	0.0000	0.0000;
	2053236	0	0	3.53	-0.92	1.0192	7.57	0	7.57	3.33	0	0	0	0	0	0	0	0	0	0	7.5667	0.0000	0.0000	0.0000	0.0000;
	2053236	0	0	3.53	-0.92	1.0192	11.35	0	7.57	2.31	0	0	0	0	0	0	0	0	0	0	7.5667	0.0000	0.0000	0.0000	0.0000;
	2053236	0	0	3.53	-0.92	1.0192	7.69	0	7.57	2.16	0	0	0	0	0	0	0	0	0	0	7.5667	0.0000	0.0000	0.0000	0.0000;
	2053236	0	0	3.53	-0.92	1.0192	10.47	0	7.57	1.19	0	0	0	0	0	0	0	0	0	0	7.57	0.0000	0.0000	0.0000	0.0000;
	2053241	106	53.95	53.95	-11.77	1.0088	126.63	1	106	20.11	0	0	0	0	0	0	0	0	0	0	106	0.0000	0.0000	0.0000	0.0000;
	2053242	88.83	45.22	45.22	-9.86	1.0058	112.21	1	88.83	28.75	0	0	0	0	0	0	0	0	0	0	88.8333	0.0000	0.0000	0.0000	0.0000;
	2053243	88.83	45.22	45.22	-9.86	1.007	116.81	1	88.83	11.67	0	0	0	0	0	0	0	0	0	0	88.8333	0.0000	0.0000	0.0000	0.0000;
	2053244	88.83	45.22	45.22	-9.86	1.0057	89.53	1	88.83	28.97	0	0	0	0	0	0	0	0	0	0	88.8333	0.0000	0.0000	0.0000	0.0000;
	2053246	44	-2.29	22.4	-4.88	1.04	51.43	1	44	14.63	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	2053246	44	-2.29	22.4	-4.88	1.04	50.83	1	44	5.74	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	2053248	0	0	7.64	-1.67	1.043	20.75	0	15	4.3	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2053248	15	7.64	7.64	-1.67	1.043	16.83	1	15	4.29	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2053248	15	7.64	7.64	-1.67	1.043	20.84	1	15	4.47	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2053253	216.67	76.92	110.28	-24.05	1.0365	234.66	1	216.67	54.19	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	2053254	0	0	110.28	-24.05	1.02	233.41	0	216.67	99.94	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	2053255	216.67	76.92	110.28	-24.05	1.0389	266.29	1	216.67	106.57	0	0	0	0	0	0	0	0	0	0	216.67	0.0000	0.0000	0.0000	0.0000;
	2053261	159.5	68.99	81.19	-17.7	1.0814	207.41	1	159.5	74.28	0	0	0	0	0	0	0	0	0	0	159.5	0.0000	0.0000	0.0000	0.0000;
	2053263	0	0	0	0	1.0106	20.65	0	20.2	2.11	0	0	0	0	0	0	0	0	0	0	20.2	0.0000	0.0000	0.0000	0.0000;
	2053263	12	0	0	0	1.0106	13.28	1	12	12	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2053264	7.55	0	0	0	1.0101	12.68	1	7.55	7.55	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2053264	7.5	0	0	0	1.0101	7.5	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2053268	150	-16.65	76.35	-16.65	1.0063	170.78	1	150	57.76	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2053269	6.85	3.49	3.49	-0.76	1.0096	8.65	1	6.85	3.35	0	0	0	0	0	0	0	0	0	0	6.85	0.0000	0.0000	0.0000	0.0000;
	2053269	6.85	3.49	3.49	-0.76	1.0096	6.99	1	6.85	3.02	0	0	0	0	0	0	0	0	0	0	6.85	0.0000	0.0000	0.0000	0.0000;
	2053270	100	21.3	21.3	-14.4	1.038	123.72	1	100	100	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	2053277	92.38	-14.75	21.81	-14.75	1.0192	110.95	1	92.38	92.38	0	0	0	0	0	0	0	0	0	0	102.4	0.0000	0.0000	0.0000	0.0000;
	2053279	30.4	-3.37	15.47	-3.37	1.0192	44.22	1	30.4	6.61	0	0	0	0	0	0	0	0	0	0	30.4	0.0000	0.0000	0.0000	0.0000;
	2053279	30.4	-3.37	15.47	-3.37	1.0192	30.78	1	30.4	11.91	0	0	0	0	0	0	0	0	0	0	30.4	0.0000	0.0000	0.0000	0.0000;
	2053279	30.4	-3.37	15.47	-3.37	1.0192	35.27	1	30.4	4.05	0	0	0	0	0	0	0	0	0	0	30.4	0.0000	0.0000	0.0000	0.0000;
	2053279	0	0	15.47	-3.37	1.0192	37.6	0	30.4	14.19	0	0	0	0	0	0	0	0	0	0	30.4	0.0000	0.0000	0.0000	0.0000;
	2053284	27	13.74	13.74	-3	1.0366	30.8	1	27	7.28	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	2053285	27	13.74	13.74	-3	1.0366	30.26	1	27	7.78	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	2053288	0	0	23.67	-5.16	1.04	50.61	0	46.5	19.32	0	0	0	0	0	0	0	0	0	0	46.5	0.0000	0.0000	0.0000	0.0000;
	2053289	46.5	-5.16	23.67	-5.16	1.028	54.21	1	46.5	8.05	0	0	0	0	0	0	0	0	0	0	46.5	0.0000	0.0000	0.0000	0.0000;
	2053289	46.5	-5.16	23.67	-5.16	1.028	68.5	1	46.5	22.95	0	0	0	0	0	0	0	0	0	0	46.5	0.0000	0.0000	0.0000	0.0000;
	2053289	46.5	-5.16	23.67	-5.16	1.028	53.54	1	46.5	8.75	0	0	0	0	0	0	0	0	0	0	46.5	0.0000	0.0000	0.0000	0.0000;
	2053292	143.5	6.15	73.04	-15.93	1.0181	170.23	1	143.5	71.52	0	0	0	0	0	0	0	0	0	0	143.5	0.0000	0.0000	0.0000	0.0000;
	2053293	143.5	6.15	73.04	-15.93	1.0178	206.52	1	143.5	28.64	0	0	0	0	0	0	0	0	0	0	143.5	0.0000	0.0000	0.0000	0.0000;
	2053297	818.1	-99.81	381.23	-99.81	1.0287	931.25	1	818.1	206.26	0	0	0	0	0	0	0	0	0	0	818.1	0.0000	0.0000	0.0000	0.0000;
	2053298	299.03	-99.81	381.23	-99.81	1.0262	972.38	1	818.1	276.49	0	0	0	0	0	0	0	0	0	0	818.1	0.0000	0.0000	0.0000	0.0000;
	2053300	43.36	0	0	0	1.04	62.82	1	43.36	43.36	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	2053301	4.59	0	0	0	1.0192	8.8	1	4.59	4.59	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2053301	23.18	0	0	0	1.0192	43.93	1	23.18	23.18	0	0	0	0	0	0	0	0	0	0	30.6	0.0000	0.0000	0.0000	0.0000;
	2053303	8.2	-0.91	4.17	-0.91	1.0143	9.42	1	8.2	3.83	0	0	0	0	0	0	0	0	0	0	8.2	0.0000	0.0000	0.0000	0.0000;
	2053303	8.2	-0.91	4.17	-0.91	1.0143	9.21	1	8.2	2.94	0	0	0	0	0	0	0	0	0	0	8.2	0.0000	0.0000	0.0000	0.0000;
	2053303	8.2	-0.91	4.17	-0.91	1.0143	8.2	1	8.2	1.97	0	0	0	0	0	0	0	0	0	0	8.2	0.0000	0.0000	0.0000	0.0000;
	2053303	33.5	-2.92	17.05	-3.72	1.0143	35.98	1	33.5	6.61	0	0	0	0	0	0	0	0	0	0	33.5	0.0000	0.0000	0.0000	0.0000;
	2053303	33.5	-2.92	17.05	-3.72	1.0143	39.34	1	33.5	4.34	0	0	0	0	0	0	0	0	0	0	33.5	0.0000	0.0000	0.0000	0.0000;
	2053305	51.33	-5.7	26.13	-5.7	1.04	69.47	1	51.33	7.91	0	0	0	0	0	0	0	0	0	0	51.33	0.0000	0.0000	0.0000	0.0000;
	2053305	51.33	-5.7	26.13	-5.7	1.04	77	1	51.33	13.83	0	0	0	0	0	0	0	0	0	0	51.33	0.0000	0.0000	0.0000	0.0000;
	2053305	51.33	-5.7	26.13	-5.7	1.04	70.12	1	51.33	22.43	0	0	0	0	0	0	0	0	0	0	51.3333	0.0000	0.0000	0.0000	0.0000;
	2060629	0	0	42.81	-28.94	0.9891	301.5	0	201	49.5	0	0	0	0	0	0	0	0	0	0	201	0.0000	0.0000	0.0000	0.0000;
	2060631	71.04	18.56	18.56	-12.55	1.028	87.15	1	71.04	71.04	0	0	0	0	0	0	0	0	0	0	87.15	0.0000	0.0000	0.0000	0.0000;
	2060631	63.78	18.56	18.56	-12.55	1.028	97.38	1	63.78	63.78	0	0	0	0	0	0	0	0	0	0	87.15	0.0000	0.0000	0.0000	0.0000;
	2060635	38	-4.22	19.34	-4.22	1.0305	38	1	38	12.33	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	2060635	38	-4.22	19.34	-4.22	1.0305	43.48	1	38	9.36	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	2060635	5.99	-4.22	19.34	-4.22	1.0305	51.15	1	38	4.94	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	2060635	38	-4.22	19.34	-4.22	1.0305	55.32	1	38	13.83	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	2060635	7.01	-4.22	19.34	-4.22	1.0305	44.87	1	38	5.96	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	2060635	26.43	-4.22	19.34	-4.22	1.0305	50.57	1	38	6.45	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	2060646	180.88	64.01	64.01	-43.27	0.9996	351.65	1	180.88	180.88	0	0	0	0	0	0	0	0	0	0	300.5	0.0000	0.0000	0.0000	0.0000;
	2060651	167.95	53.68	53.68	-36.29	1.0288	347.48	1	167.95	167.95	0	0	0	0	0	0	0	0	0	0	252	0.0000	0.0000	0.0000	0.0000;
	2060656	167.96	42.49	42.49	-28.73	0.9769	244.73	1	167.96	167.96	0	0	0	0	0	0	0	0	0	0	199.5	0.0000	0.0000	0.0000	0.0000;
	2060662	545.1	113.05	254.02	-66.5	1.0309	598.49	1	545.1	234.92	0	0	0	0	0	0	0	0	0	0	545.1	0.0000	0.0000	0.0000	0.0000;
	2060663	545.1	113.05	254.02	-66.5	1.0251	593.17	1	545.1	143.32	0	0	0	0	0	0	0	0	0	0	545.1	0.0000	0.0000	0.0000	0.0000;
	2060664	545.1	113.05	254.02	-66.5	1.0308	688.1	1	545.1	233.56	0	0	0	0	0	0	0	0	0	0	545.1	0.0000	0.0000	0.0000	0.0000;
	2060668	200	42.6	42.6	-28.8	1.0113	255.79	1	200	200	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	2060670	66.15	33.67	33.67	-7.34	1.0266	72.58	1	66.15	22.6	0	0	0	0	0	0	0	0	0	0	66.15	0.0000	0.0000	0.0000	0.0000;
	2060670	66.15	33.67	33.67	-7.34	1.0266	80.9	1	66.15	25.24	0	0	0	0	0	0	0	0	0	0	66.15	0.0000	0.0000	0.0000	0.0000;
	2060670	66.15	33.67	33.67	-7.34	1.0266	85.16	1	66.15	12.16	0	0	0	0	0	0	0	0	0	0	66.15	0.0000	0.0000	0.0000	0.0000;
	2060670	66.15	33.67	33.67	-7.34	1.0266	86.81	1	66.15	17.64	0	0	0	0	0	0	0	0	0	0	66.15	0.0000	0.0000	0.0000	0.0000;
	2060670	66.15	33.67	33.67	-7.34	1.0266	66.87	1	66.15	6.79	0	0	0	0	0	0	0	0	0	0	66.15	0.0000	0.0000	0.0000	0.0000;
	2060670	66.15	33.67	33.67	-7.34	1.0266	94.42	1	66.15	7.81	0	0	0	0	0	0	0	0	0	0	66.15	0.0000	0.0000	0.0000	0.0000;
	2060677	191.7	89.33	89.33	-23.39	1.0083	275.73	1	191.7	30.79	0	0	0	0	0	0	0	0	0	0	191.7	0.0000	0.0000	0.0000	0.0000;
	2060678	59.3	27.63	27.63	-7.23	1.0053	71.21	1	59.3	24.79	0	0	0	0	0	0	0	0	0	0	59.3	0.0000	0.0000	0.0000	0.0000;
	2060679	64.7	-7.89	30.15	-7.89	1.04	87.13	1	64.7	19.09	0	0	0	0	0	0	0	0	0	0	64.7	0.0000	0.0000	0.0000	0.0000;
	2060679	64.7	-7.89	30.15	-7.89	1.04	87.23	1	64.7	28.1	0	0	0	0	0	0	0	0	0	0	64.7	0.0000	0.0000	0.0000	0.0000;
	2060686	59.83	39.64	110.44	-24.08	1.0138	269.88	1	216.97	53.85	0	0	0	0	0	0	0	0	0	0	216.975	0.0000	0.0000	0.0000	0.0000;
	2060687	0	0	110.44	-24.08	1.0231	221.08	0	216.97	99.74	0	0	0	0	0	0	0	0	0	0	216.98	0.0000	0.0000	0.0000	0.0000;
	2060688	105.32	39.64	110.44	-24.08	1.0147	248.61	1	216.97	99.34	0	0	0	0	0	0	0	0	0	0	216.98	0.0000	0.0000	0.0000	0.0000;
	2060689	0	0	110.44	-24.08	1.0231	261.76	0	216.97	100.25	0	0	0	0	0	0	0	0	0	0	216.975	0.0000	0.0000	0.0000	0.0000;
	2060690	60.31	39.64	71.41	-15.57	1.0156	152.84	1	140.3	56.45	0	0	0	0	0	0	0	0	0	0	140.3	0.0000	0.0000	0.0000	0.0000;
	2060691	0	0	71.41	-15.57	1.0231	163.35	0	140.3	53.73	0	0	0	0	0	0	0	0	0	0	140.3	0.0000	0.0000	0.0000	0.0000;
	2060692	37	-4.11	18.83	-4.11	0.9877	51.31	1	37	17.81	0	0	0	0	0	0	0	0	0	0	37	0.0000	0.0000	0.0000	0.0000;
	2060695	11.37	4.95	13.54	-2.95	1.0231	27.87	1	26.6	10.64	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	2060695	26.6	4.95	13.54	-2.95	1.0231	36.89	1	26.6	5.87	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	2060696	21.75	10.14	10.14	-2.65	1.0163	24.36	1	21.75	7.63	0	0	0	0	0	0	0	0	0	0	21.75	0.0000	0.0000	0.0000	0.0000;
	2060696	21.75	10.14	10.14	-2.65	1.0163	22.2	1	21.75	10.26	0	0	0	0	0	0	0	0	0	0	21.75	0.0000	0.0000	0.0000	0.0000;
	2060701	69.05	15.97	15.97	-10.8	0.9946	86.53	1	69.05	69.05	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	2060702	29	6.18	6.18	-4.18	0.9904	39.33	1	29	29	0	0	0	0	0	0	0	0	0	0	29	0.0000	0.0000	0.0000	0.0000;
	2060707	232.7	-28.39	108.44	-28.39	0.9968	258.03	1	232.7	44.07	0	0	0	0	0	0	0	0	0	0	232.7	0.0000	0.0000	0.0000	0.0000;
	2060708	232.7	-28.39	108.44	-28.39	0.9987	303.4	1	232.7	51.23	0	0	0	0	0	0	0	0	0	0	232.7	0.0000	0.0000	0.0000	0.0000;
	2060712	250.8	53.42	53.42	-36.12	0.9759	337.51	1	250.8	250.8	0	0	0	0	0	0	0	0	0	0	250.8	0.0000	0.0000	0.0000	0.0000;
	2060716	68.93	101.24	101.24	-22.08	1.0346	271.24	1	198.9	63.45	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	2060717	89.63	101.24	101.24	-22.08	1.0387	253.18	1	198.9	84.15	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	2060721	139.82	-28.89	42.73	-28.89	1.0177	222.35	1	139.82	139.82	0	0	0	0	0	0	0	0	0	0	200.6	0.0000	0.0000	0.0000	0.0000;
	2060722	38.2	14.67	14.67	-1.87	1.039	38.2	1	38.2	38.2	0	0	0	0	0	0	0	0	0	0	38.2	0.0000	0.0000	0.0000	0.0000;
	2060727	275.65	45.68	128.45	-33.63	1.0266	412.33	1	275.65	44.09	0	0	0	0	0	0	0	0	0	0	275.65	0.0000	0.0000	0.0000	0.0000;
	2060728	275.65	45.68	128.45	-33.63	1.0288	354.46	1	275.65	110.55	0	0	0	0	0	0	0	0	0	0	275.65	0.0000	0.0000	0.0000	0.0000;
	2060729	11.67	5.44	5.44	-1.42	1.0205	17.5	1	11.67	5.57	0	0	0	0	0	0	0	0	0	0	11.67	0.0000	0.0000	0.0000	0.0000;
	2060730	11.67	5.44	5.44	-1.42	1.0302	11.67	1	11.67	1.9	0	0	0	0	0	0	0	0	0	0	11.67	0.0000	0.0000	0.0000	0.0000;
	2060730	11.67	5.44	5.44	-1.42	1.0302	13.67	1	11.67	1.96	0	0	0	0	0	0	0	0	0	0	11.6667	0.0000	0.0000	0.0000	0.0000;
	2060731	23.8	-2.64	12.11	-2.64	1.0192	29.87	1	23.8	8.99	0	0	0	0	0	0	0	0	0	0	23.8	0.0000	0.0000	0.0000	0.0000;
	2060731	45.57	-5.06	23.19	-5.06	1.0192	55.07	1	45.57	6.37	0	0	0	0	0	0	0	0	0	0	45.5667	0.0000	0.0000	0.0000	0.0000;
	2060732	20.06	-5.06	23.19	-5.06	1.0251	65.08	1	45.57	18.81	0	0	0	0	0	0	0	0	0	0	45.5667	0.0000	0.0000	0.0000	0.0000;
	2060732	11.47	-5.06	23.19	-5.06	1.0251	60.25	1	45.57	10.21	0	0	0	0	0	0	0	0	0	0	45.57	0.0000	0.0000	0.0000	0.0000;
	2060732	45.57	-5.06	23.19	-5.06	1.0251	59.31	1	45.57	8.84	0	0	0	0	0	0	0	0	0	0	45.5667	0.0000	0.0000	0.0000	0.0000;
	2060732	0	0	23.19	-5.06	1.0251	58.85	0	45.57	6.59	0	0	0	0	0	0	0	0	0	0	45.57	0.0000	0.0000	0.0000	0.0000;
	2060732	45.57	-5.06	23.19	-5.06	1.0251	54.49	1	45.57	21.98	0	0	0	0	0	0	0	0	0	0	45.5667	0.0000	0.0000	0.0000	0.0000;
	2060734	28.45	-3.47	13.26	-3.47	1.04	28.45	1	28.45	5.36	0	0	0	0	0	0	0	0	0	0	28.45	0.0000	0.0000	0.0000	0.0000;
	2060735	28.45	-3.47	13.26	-3.47	1.0192	42.67	1	28.45	3.55	0	0	0	0	0	0	0	0	0	0	28.45	0.0000	0.0000	0.0000	0.0000;
	2060735	28.45	-3.47	13.26	-3.47	1.0192	34.11	1	28.45	8.45	0	0	0	0	0	0	0	0	0	0	28.45	0.0000	0.0000	0.0000	0.0000;
	2060735	28.45	-3.47	13.26	-3.47	1.0192	41.17	1	28.45	11.38	0	0	0	0	0	0	0	0	0	0	28.45	0.0000	0.0000	0.0000	0.0000;
	2060743	0	0	3	-0.38	1.0251	8.37	0	7.8	3.32	0	0	0	0	0	0	0	0	0	0	7.8	0.0000	0.0000	0.0000	0.0000;
	2060744	21.54	10.6	10.6	-1.35	1.0276	28.27	1	21.54	21.54	0	0	0	0	0	0	0	0	0	0	27.6	0.0000	0.0000	0.0000	0.0000;
	2060746	124.58	36.16	57.6	-7.35	1.0317	175.05	1	124.58	124.58	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2060747	94.45	36.16	57.6	-7.35	1.0317	184.86	1	94.45	94.45	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2060751	552.3	123.67	257.37	-67.38	1.0373	598.59	1	552.3	78.79	0	0	0	0	0	0	0	0	0	0	552.3	0.0000	0.0000	0.0000	0.0000;
	2060752	77.1	39.24	39.24	-8.56	1.0475	107.94	1	77.1	16.47	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	2060752	77.1	39.24	39.24	-8.56	1.0475	87.15	1	77.1	12.78	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	2060760	142.31	34.51	34.51	-23.33	0.976	211.28	1	142.31	142.31	0	0	0	0	0	0	0	0	0	0	162	0.0000	0.0000	0.0000	0.0000;
	2060763	0	0	10.11	-2.21	1.0288	21.17	0	19.87	8.64	0	0	0	0	0	0	0	0	0	0	19.8667	0.0000	0.0000	0.0000	0.0000;
	2060763	0	0	10.11	-2.21	1.0288	24.95	0	19.87	7.13	0	0	0	0	0	0	0	0	0	0	19.87	0.0000	0.0000	0.0000	0.0000;
	2060764	0	0	10.11	-2.21	1.0288	19.87	0	19.87	2.41	0	0	0	0	0	0	0	0	0	0	19.8667	0.0000	0.0000	0.0000	0.0000;
	2060765	9.9	3.8	3.8	-0.49	1.0221	12.71	1	9.9	9.9	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	2060765	17.84	10.75	10.75	-1.37	1.0221	28.68	1	17.84	17.84	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	2060766	26.09	-8.56	39.24	-8.56	1.0192	78.12	1	77.1	23.97	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	2060766	15.21	-8.56	39.24	-8.56	1.0192	104.44	1	77.1	13.09	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	2060773	19	9.67	9.67	-2.11	1.0192	22.28	1	19	8.54	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2060773	19	9.67	9.67	-2.11	1.0192	21.08	1	19	4.22	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2060773	19	9.67	9.67	-2.11	1.0192	21.48	1	19	8.11	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2060773	19	9.67	9.67	-2.11	1.0192	26.24	1	19	9.4	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2060773	0	0	9.67	-2.11	1.0192	23.88	0	19	2.71	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2060773	0	0	9.67	-2.11	1.0192	19.46	0	19	8.79	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2060775	207	-25.25	96.46	-25.25	1.0134	282.59	1	207	66.33	0	0	0	0	0	0	0	0	0	0	207	0.0000	0.0000	0.0000	0.0000;
	2060776	37.8	-4.61	17.61	-4.61	1.0088	56.7	1	37.8	17.18	0	0	0	0	0	0	0	0	0	0	37.8	0.0000	0.0000	0.0000	0.0000;
	2060776	37.8	-4.61	17.61	-4.61	1.0088	38.49	1	37.8	15.79	0	0	0	0	0	0	0	0	0	0	37.8	0.0000	0.0000	0.0000	0.0000;
	2060780	175.68	-28.8	42.6	-28.8	1.0236	252.84	1	175.68	175.68	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	2060783	30.75	-2.11	16.51	-2.11	1.0153	54.98	1	30.75	30.75	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	2060784	6.5	3.26	3.26	-0.42	1.035	11.38	1	6.5	6.5	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	2060784	29.14	16.51	16.51	-2.11	1.035	52.3	1	29.14	29.14	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	2060788	33.33	16.97	16.97	-3.7	1.0026	40.27	1	33.33	16.55	0	0	0	0	0	0	0	0	0	0	33.3333	0.0000	0.0000	0.0000	0.0000;
	2060789	33.33	16.97	16.97	-3.7	1.0026	39.09	1	33.33	9.41	0	0	0	0	0	0	0	0	0	0	33.3333	0.0000	0.0000	0.0000	0.0000;
	2060791	22.48	50.9	50.9	-11.1	1.004	120.78	1	100	19.73	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	2060792	100	50.9	50.9	-11.1	1.0028	124.31	1	100	36.82	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	2060793	0	0	16.97	-3.7	1.0516	45.98	0	33.33	15.58	0	0	0	0	0	0	0	0	0	0	33.3333	0.0000	0.0000	0.0000	0.0000;
	2060794	33.33	16.97	16.97	-3.7	1.0053	33.33	1	33.33	11.42	0	0	0	0	0	0	0	0	0	0	33.3333	0.0000	0.0000	0.0000	0.0000;
	2060794	13.98	16.97	16.97	-3.7	1.0053	33.33	1	33.33	13.06	0	0	0	0	0	0	0	0	0	0	33.33	0.0000	0.0000	0.0000	0.0000;
	2060795	33.33	16.97	16.97	-3.7	1.0071	37.33	1	33.33	8.24	0	0	0	0	0	0	0	0	0	0	33.33	0.0000	0.0000	0.0000	0.0000;
	2060798	9.34	-0.64	4.99	-0.64	1.0443	14.12	1	9.34	9.34	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	2060798	8.99	-0.64	4.99	-0.64	1.0443	13.28	1	8.99	8.99	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	2060799	6.32	-0.35	2.76	-0.35	1.0433	7.2	1	6.32	6.32	0	0	0	0	0	0	0	0	0	0	7.2	0.0000	0.0000	0.0000	0.0000;
	2060799	6.05	-0.35	2.76	-0.35	1.0433	7.65	1	6.05	6.05	0	0	0	0	0	0	0	0	0	0	7.2	0.0000	0.0000	0.0000	0.0000;
	2060801	8.81	0	0	0	1.04	11.33	1	8.81	8.81	0	0	0	0	0	0	0	0	0	0	11.3	0.0000	0.0000	0.0000	0.0000;
	2060802	7.74	0	0	0	1.0192	10.62	1	7.74	7.74	0	0	0	0	0	0	0	0	0	0	9.5	0.0000	0.0000	0.0000	0.0000;
	2060802	21.83	0	0	0	1.0192	31.87	1	21.83	21.83	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2060802	0	0	0	0	1.0192	51.64	0	35	16.57	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	2060803	7.54	0	0	0	1.04	9.5	1	7.54	7.54	0	0	0	0	0	0	0	0	0	0	9.5	0.0000	0.0000	0.0000	0.0000;
	2060807	75.19	33.25	33.25	-4.24	1.0209	103.02	1	75.19	75.19	0	0	0	0	0	0	0	0	0	0	86.6	0.0000	0.0000	0.0000	0.0000;
	2060808	0	0	33.25	-4.24	1.0132	113.06	0	86.6	25.16	0	0	0	0	0	0	0	0	0	0	86.6	0.0000	0.0000	0.0000	0.0000;
	2060809	6.31	-0.56	4.38	-0.56	1.0204	11.6	1	6.31	6.31	0	0	0	0	0	0	0	0	0	0	11.4	0.0000	0.0000	0.0000	0.0000;
	2060810	75	38.17	38.17	-8.33	1.04	83.46	1	75	14.57	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	2060811	26.08	16.59	16.59	-2.12	1.043	48.58	1	26.08	26.08	0	0	0	0	0	0	0	0	0	0	43.2	0.0000	0.0000	0.0000	0.0000;
	2060811	0	0	16.59	-2.12	1.043	50.3	0	43.2	5.15	0	0	0	0	0	0	0	0	0	0	43.2	0.0000	0.0000	0.0000	0.0000;
	2060814	0	0	76.35	-16.65	1.0357	174.95	0	150	28.96	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2060815	0	0	76.35	-16.65	1.0357	199.63	0	150	45.81	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2060820	41.04	9.69	9.69	-6.55	1.0285	57.21	1	41.04	41.04	0	0	0	0	0	0	0	0	0	0	45.5	0.0000	0.0000	0.0000	0.0000;
	2060820	35.21	9.69	9.69	-6.55	1.0285	63.39	1	35.21	35.21	0	0	0	0	0	0	0	0	0	0	45.5	0.0000	0.0000	0.0000	0.0000;
	2060822	39.82	-7.34	10.86	-7.34	1.0192	51.66	1	39.82	39.82	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	2060825	0	0	5.6	-1.22	1.0182	14.49	0	11	3.86	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2060825	11	-0.52	5.6	-1.22	1.0182	11.21	1	11	3.92	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2060825	11	-0.52	5.6	-1.22	1.0182	11.33	1	11	3.13	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2060825	0	0	36.19	-7.89	1.0182	93.11	0	71.1	35.07	0	0	0	0	0	0	0	0	0	0	71.1	0.0000	0.0000	0.0000	0.0000;
	2060825	71.1	-0.52	36.19	-7.89	1.0182	94.19	1	71.1	13.39	0	0	0	0	0	0	0	0	0	0	71.1	0.0000	0.0000	0.0000	0.0000;
	2060827	0	0	38.4	-4.9	1.04	117.65	0	100	25.55	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	2060827	78.85	-4.9	38.4	-4.9	1.04	130.22	1	78.85	78.85	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	2060833	228.37	93.54	116.24	-25.35	1.0368	294.77	1	228.37	95.11	0	0	0	0	0	0	0	0	0	0	228.3667	0.0000	0.0000	0.0000	0.0000;
	2060834	228.37	93.54	116.24	-25.35	1.0394	296.39	1	228.37	89.37	0	0	0	0	0	0	0	0	0	0	228.37	0.0000	0.0000	0.0000	0.0000;
	2060835	68.58	93.54	116.24	-25.35	1.0343	266.31	1	228.37	62.29	0	0	0	0	0	0	0	0	0	0	228.3667	0.0000	0.0000	0.0000	0.0000;
	2060839	0	0	32.92	-7.18	1.0161	82.12	0	64.67	21.99	0	0	0	0	0	0	0	0	0	0	64.6667	0.0000	0.0000	0.0000	0.0000;
	2060840	9.73	32.92	32.92	-7.18	1.0223	83.38	1	64.67	7.95	0	0	0	0	0	0	0	0	0	0	64.6667	0.0000	0.0000	0.0000	0.0000;
	2060841	64.67	32.92	32.92	-7.18	1.0195	73.01	1	64.67	9.97	0	0	0	0	0	0	0	0	0	0	64.67	0.0000	0.0000	0.0000	0.0000;
	2060844	50.4	15.52	25.65	-5.59	1.039	62.58	1	50.4	21.96	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	2060844	8.01	15.52	25.65	-5.59	1.039	56.33	1	50.4	6.62	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	2060847	0	0	10.69	-2.33	1.0192	24.01	0	21	10.23	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2060847	0	0	10.69	-2.33	1.0192	21	0	21	4.52	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2060847	21	-2.33	10.69	-2.33	1.0192	28.96	1	21	4.95	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2060848	21	10.69	10.69	-2.33	1.04	31.38	1	21	2.42	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2060848	26.6	13.54	13.54	-2.95	1.04	29.97	1	26.6	10.87	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	2060850	19.6	9.98	9.98	-2.18	1.0192	19.67	1	19.6	2.26	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2060850	19.6	9.98	9.98	-2.18	1.0192	26.22	1	19.6	5.44	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2060850	0	0	9.98	-2.18	1.0192	25.65	0	19.6	9.23	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2060851	0	0	9.98	-2.18	1.0197	23.23	0	19.6	9.05	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2060851	0	0	9.98	-2.18	1.0197	19.65	0	19.6	5.29	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2060851	19.6	9.98	9.98	9.98	1.0185	19.6	1	19.6	9.51	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	2060852	85.67	39.92	39.92	-10.45	1.041	127.09	1	85.67	31.52	0	0	0	0	0	0	0	0	0	0	85.6667	0.0000	0.0000	0.0000	0.0000;
	2060852	85.67	39.92	39.92	-10.45	1.041	128.03	1	85.67	30.6	0	0	0	0	0	0	0	0	0	0	85.6667	0.0000	0.0000	0.0000	0.0000;
	2060852	85.67	39.92	39.92	-10.45	1.041	86.63	1	85.67	17.57	0	0	0	0	0	0	0	0	0	0	85.6667	0.0000	0.0000	0.0000	0.0000;
	2060856	9.63	5.76	5.76	-0.74	1.0114	15	1	9.63	9.63	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2060856	10.87	5.76	5.76	-0.74	1.0114	21.52	1	10.87	10.87	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2060857	13.52	5.76	5.76	-0.74	1.009	15.89	1	13.52	13.52	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2060857	0	0	3.11	-0.4	1.009	9.07	0	8.1	2.29	0	0	0	0	0	0	0	0	0	0	8.1	0.0000	0.0000	0.0000	0.0000;
	2060861	50.7	100.27	100.27	-21.87	1.0363	224.32	1	197	45.28	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	2060862	0	0	100.27	-21.87	1.0252	242.2	0	197	91.21	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	2060865	0	0	12.78	-8.64	1.0192	60.37	0	60	24.5	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	2060872	475.87	56.49	221.75	-58.06	0.9918	593.45	1	475.87	61.04	0	0	0	0	0	0	0	0	0	0	475.87	0.0000	0.0000	0.0000	0.0000;
	2060873	475.87	56.49	221.75	-58.06	0.9871	565.2	1	475.87	167.43	0	0	0	0	0	0	0	0	0	0	475.87	0.0000	0.0000	0.0000	0.0000;
	2060874	475.87	56.49	221.75	-58.06	0.992	480.85	1	475.87	232.67	0	0	0	0	0	0	0	0	0	0	475.8667	0.0000	0.0000	0.0000	0.0000;
	2060875	20.86	2.59	6.33	-4.28	1.0192	43.94	1	20.86	20.86	0	0	0	0	0	0	0	0	0	0	29.7	0.0000	0.0000	0.0000	0.0000;
	2060875	22.13	2.59	6.67	-4.51	1.0192	35.18	1	22.13	22.13	0	0	0	0	0	0	0	0	0	0	31.3	0.0000	0.0000	0.0000	0.0000;
	2060875	22.36	2.59	6.67	-4.51	1.0192	31.3	1	22.36	22.36	0	0	0	0	0	0	0	0	0	0	31.3	0.0000	0.0000	0.0000	0.0000;
	2060881	0	0	91.79	-20.02	1.0133	183.08	0	180.33	43.3	0	0	0	0	0	0	0	0	0	0	180.33	0.0000	0.0000	0.0000	0.0000;
	2060882	180.33	91.79	91.79	-20.02	1.0296	225.53	1	180.33	38.61	0	0	0	0	0	0	0	0	0	0	180.3333	0.0000	0.0000	0.0000	0.0000;
	2060883	36.98	91.79	91.79	-20.02	1.0283	259.49	1	180.33	32.01	0	0	0	0	0	0	0	0	0	0	180.33	0.0000	0.0000	0.0000	0.0000;
	2060891	293.6	41.11	136.82	-35.82	1.0299	293.6	1	293.6	87.56	0	0	0	0	0	0	0	0	0	0	293.6	0.0000	0.0000	0.0000	0.0000;
	2060892	101.36	41.11	47.23	-12.37	1.0309	113.18	1	101.36	46.87	0	0	0	0	0	0	0	0	0	0	101.36	0.0000	0.0000	0.0000	0.0000;
	2060893	101.36	41.11	47.23	-12.37	1.0283	137.93	1	101.36	11.13	0	0	0	0	0	0	0	0	0	0	101.36	0.0000	0.0000	0.0000	0.0000;
	2060894	101.36	41.11	47.23	-12.37	1.0318	118.18	1	101.36	36.9	0	0	0	0	0	0	0	0	0	0	101.36	0.0000	0.0000	0.0000	0.0000;
	2060895	101.36	41.11	47.23	-12.37	1.0293	125.59	1	101.36	33.98	0	0	0	0	0	0	0	0	0	0	101.36	0.0000	0.0000	0.0000	0.0000;
	2060896	101.36	41.11	47.23	-12.37	1.0327	101.36	1	101.36	30.92	0	0	0	0	0	0	0	0	0	0	101.36	0.0000	0.0000	0.0000	0.0000;
	2070097	0	0	107.44	-28.13	1.0394	267.51	0	230.55	104.34	0	0	0	0	0	0	0	0	0	0	230.55	0.0000	0.0000	0.0000	0.0000;
	2070098	30.11	103.42	107.44	-28.13	1.0546	285.37	1	230.55	23.76	0	0	0	0	0	0	0	0	0	0	230.55	0.0000	0.0000	0.0000	0.0000;
	2070099	0	0	107.44	-28.13	1.0394	274.81	0	230.55	115.22	0	0	0	0	0	0	0	0	0	0	230.55	0.0000	0.0000	0.0000	0.0000;
	2070100	0	0	107.44	-28.13	1.0394	303.98	0	230.55	32.78	0	0	0	0	0	0	0	0	0	0	230.55	0.0000	0.0000	0.0000	0.0000;
	2070104	185.19	2.49	42.6	-28.8	0.9747	256.4	1	185.19	185.19	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	2070105	38.38	-10.74	41.01	-10.74	1.0172	117	1	88	35.96	0	0	0	0	0	0	0	0	0	0	88	0.0000	0.0000	0.0000	0.0000;
	2070107	23.13	6.26	6.26	-4.23	1.037	36.72	1	23.13	23.13	0	0	0	0	0	0	0	0	0	0	29.4	0.0000	0.0000	0.0000	0.0000;
	2070107	30.77	8.95	8.95	-6.05	1.037	52.97	1	30.77	30.77	0	0	0	0	0	0	0	0	0	0	42	0.0000	0.0000	0.0000	0.0000;
	2070110	7.55	-4.88	18.64	-4.88	1.0172	46.69	1	40	6.45	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2070110	18.16	-9.76	37.28	-9.76	1.0172	117.04	1	80	15.96	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	2070111	29.77	-1.64	12.83	-1.64	1.0172	48.77	1	29.77	29.77	0	0	0	0	0	0	0	0	0	0	33.4	0.0000	0.0000	0.0000	0.0000;
	2070111	33.4	-1.64	12.83	-1.64	1.0172	44.67	1	33.4	33.4	0	0	0	0	0	0	0	0	0	0	33.4	0.0000	0.0000	0.0000	0.0000;
	2070114	86.23	22	22	-14.88	1.0377	112.35	1	86.23	86.23	0	0	0	0	0	0	0	0	0	0	103.3	0.0000	0.0000	0.0000	0.0000;
	2070115	24.86	6.33	6.33	-4.28	1.0257	29.7	1	24.86	24.86	0	0	0	0	0	0	0	0	0	0	29.7	0.0000	0.0000	0.0000	0.0000;
	2070121	119.71	-51.3	225.4	-59.01	1.0142	603.17	1	483.7	106.38	0	0	0	0	0	0	0	0	0	0	483.7	0.0000	0.0000	0.0000	0.0000;
	2070125	94.11	-33.83	129.24	-33.83	1.0152	277.33	1	277.33	86.47	0	0	0	0	0	0	0	0	0	0	277.33	0.0000	0.0000	0.0000	0.0000;
	2070126	108.24	-33.83	129.24	-33.83	1.0152	300.24	1	277.33	100.6	0	0	0	0	0	0	0	0	0	0	277.3333	0.0000	0.0000	0.0000	0.0000;
	2070127	124.68	-33.83	129.24	-33.83	1.0152	309.88	1	277.33	117.04	0	0	0	0	0	0	0	0	0	0	277.3333	0.0000	0.0000	0.0000	0.0000;
	2070128	11.5	-1.66	2.45	-1.66	1.0192	14.58	1	11.5	11.5	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	2070128	10.92	-2.15	3.58	-2.42	1.0192	16.8	1	10.92	10.92	0	0	0	0	0	0	0	0	0	0	16.8	0.0000	0.0000	0.0000	0.0000;
	2070128	0	0	5.28	-3.57	1.0192	25.31	0	24.8	9.84	0	0	0	0	0	0	0	0	0	0	24.8	0.0000	0.0000	0.0000	0.0000;
	2070128	28.33	-2.15	8.82	-5.96	1.0192	51.09	1	28.33	28.33	0	0	0	0	0	0	0	0	0	0	41.4	0.0000	0.0000	0.0000	0.0000;
	2070128	32.04	-2.15	10.65	-7.2	1.0192	62.5	1	32.04	32.04	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	2070131	48.17	11.23	12.99	-8.78	1.0518	87.54	1	48.17	48.17	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	2070134	101.27	183.74	187.47	-49.08	0.9933	438.06	1	402.3	90.19	0	0	0	0	0	0	0	0	0	0	402.3	0.0000	0.0000	0.0000	0.0000;
	2070141	7.78	16.97	16.97	-3.7	1.0296	44.88	1	33.33	6.86	0	0	0	0	0	0	0	0	0	0	33.3333	0.0000	0.0000	0.0000	0.0000;
	2070142	14.3	16.97	16.97	-3.7	1.0296	39.24	1	33.33	13.38	0	0	0	0	0	0	0	0	0	0	33.3333	0.0000	0.0000	0.0000	0.0000;
	2070144	8.02	20.36	20.36	-4.44	1.0321	50.91	1	40	6.92	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2070144	7.24	16.97	16.97	-3.7	1.0321	42.46	1	33.33	6.32	0	0	0	0	0	0	0	0	0	0	33.3333	0.0000	0.0000	0.0000	0.0000;
	2070146	75.68	-16.68	24.67	-16.68	1.0373	137.7	1	75.68	75.68	0	0	0	0	0	0	0	0	0	0	115.8	0.0000	0.0000	0.0000	0.0000;
	2070147	0	0	3.18	-0.83	1.0182	6.83	0	6.83	2.13	0	0	0	0	0	0	0	0	0	0	6.83	0.0000	0.0000	0.0000	0.0000;
	2070147	1.8	-0.83	3.18	-0.83	1.0182	8.28	1	6.83	1.61	0	0	0	0	0	0	0	0	0	0	6.83	0.0000	0.0000	0.0000	0.0000;
	2070147	2.7	-0.83	3.18	-0.83	1.0182	7.65	1	6.83	2.51	0	0	0	0	0	0	0	0	0	0	6.8333	0.0000	0.0000	0.0000	0.0000;
	2070147	1.62	-0.83	3.18	-0.83	1.0182	8.26	1	6.83	1.43	0	0	0	0	0	0	0	0	0	0	6.8333	0.0000	0.0000	0.0000	0.0000;
	2070147	1.1	-0.83	3.18	-0.83	1.0182	6.83	1	6.83	0.92	0	0	0	0	0	0	0	0	0	0	6.8333	0.0000	0.0000	0.0000	0.0000;
	2070147	0	0	3.18	-0.83	1.0182	7.6	0	6.83	2.46	0	0	0	0	0	0	0	0	0	0	6.8333	0.0000	0.0000	0.0000	0.0000;
	2070147	0	0	6.99	-1.83	1.0182	18.61	0	15	6.29	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2070147	0	0	6.99	-1.83	1.0182	19.52	0	15	6.19	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2070149	0	0	21.09	-14.26	1.0267	110.78	0	99	43.58	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	2070150	0	0	3.62	-2.45	1.0267	19.46	0	17	6.5	0	0	0	0	0	0	0	0	0	0	17	0.0000	0.0000	0.0000	0.0000;
	2070153	161.17	-38.46	284.48	-74.48	1.013	797.76	1	610.48	144.35	0	0	0	0	0	0	0	0	0	0	610.475	0.0000	0.0000	0.0000	0.0000;
	2070154	192.62	-38.46	284.48	-74.48	1.0104	717.31	1	610.48	175.8	0	0	0	0	0	0	0	0	0	0	610.47	0.0000	0.0000	0.0000	0.0000;
	2070155	232.53	-38.46	284.48	-74.48	1.0109	717.63	1	610.48	215.71	0	0	0	0	0	0	0	0	0	0	610.475	0.0000	0.0000	0.0000	0.0000;
	2070156	210.25	-38.46	284.48	-74.48	1.0132	686.24	1	610.48	193.43	0	0	0	0	0	0	0	0	0	0	610.475	0.0000	0.0000	0.0000	0.0000;
	2070160	87.22	22	22	-14.88	1.0767	123.54	1	87.22	87.22	0	0	0	0	0	0	0	0	0	0	103.3	0.0000	0.0000	0.0000	0.0000;
	2070163	0	0	7.95	-1.01	1.0342	23.24	0	20.7	4.1	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	2070164	16.26	7.95	7.95	-1.01	1.0468	21.16	1	16.26	16.26	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	2070164	0	0	7.3	-0.93	1.0468	24.13	0	19	4.06	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2070165	13.57	7.3	7.3	-0.93	1.0628	21.84	1	13.57	13.57	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	2070165	9.06	3.84	3.84	-0.49	1.0628	10.18	1	9.06	9.06	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2070166	0	0	2.88	-0.37	1.0279	9.04	0	7.5	2.8	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2070166	6.66	2.88	2.88	-0.37	1.0279	9.39	1	6.66	6.66	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2070167	3.07	-0.83	3.82	-0.83	1.0221	7.5	1	7.5	2.86	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2070167	12.8	-4.44	20.36	-4.44	1.0221	44.49	1	40	11.7	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2070167	3.46	-0.83	3.82	-0.83	1.0221	8.33	1	7.5	3.25	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2070167	3.83	-0.83	3.82	-0.83	1.0221	7.53	1	7.5	3.62	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2070167	2.05	-0.83	3.82	-0.83	1.0221	10.83	1	7.5	1.85	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2070167	1.49	-0.83	3.82	-0.83	1.0221	10.15	1	7.5	1.28	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2070167	2.56	-0.83	3.82	-0.83	1.0221	8.2	1	7.5	2.35	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2070167	1.84	-0.83	3.82	-0.83	1.0221	7.63	1	7.5	1.63	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2070167	1.03	-0.83	3.82	-0.83	1.0221	7.5	1	7.5	0.83	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2070167	3.38	-0.83	3.82	-0.83	1.0221	9.63	1	7.5	3.17	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2070168	0	0	17.04	-11.52	1.0192	103.44	0	80	28.82	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	2070172	206.57	58.79	265.62	-69.54	0.9935	648.33	1	570	190.86	0	0	0	0	0	0	0	0	0	0	570	0.0000	0.0000	0.0000	0.0000;
	2070173	144.59	58.79	265.62	-69.54	0.9899	662.9	1	570	128.89	0	0	0	0	0	0	0	0	0	0	570	0.0000	0.0000	0.0000	0.0000;
	2070174	110.27	58.79	265.62	-69.54	0.9933	604.83	1	570	94.56	0	0	0	0	0	0	0	0	0	0	570	0.0000	0.0000	0.0000	0.0000;
	2070176	40.1	54.15	54.15	-14.18	1.0656	118.72	1	116.2	36.9	0	0	0	0	0	0	0	0	0	0	116.2	0.0000	0.0000	0.0000	0.0000;
	2070177	42.55	6.63	13.16	-8.9	1.0345	64.31	1	42.55	42.55	0	0	0	0	0	0	0	0	0	0	61.8	0.0000	0.0000	0.0000	0.0000;
	2070177	55.22	6.63	13.16	-8.9	1.0345	61.8	1	55.22	55.22	0	0	0	0	0	0	0	0	0	0	61.8	0.0000	0.0000	0.0000	0.0000;
	2070180	72	-10.37	15.34	-10.37	1.0444	100.08	1	72	72	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	2070181	0	0	15.34	-10.37	1.0331	72.78	0	72	18.47	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	2070182	7.28	-0.59	4.61	-0.59	1.0177	17.32	1	7.28	7.28	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2070182	10.86	-0.59	4.61	-0.59	1.0177	14.93	1	10.86	10.86	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2070182	9.26	-0.59	4.61	-0.59	1.0177	15.27	1	9.26	9.26	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2070182	12.64	-0.84	6.6	-0.84	1.0177	21.82	1	12.64	12.64	0	0	0	0	0	0	0	0	0	0	17.2	0.0000	0.0000	0.0000	0.0000;
	2070182	11.08	-0.84	6.6	-0.84	1.0177	17.51	1	11.08	11.08	0	0	0	0	0	0	0	0	0	0	17.2	0.0000	0.0000	0.0000	0.0000;
	2070182	11.79	-0.84	6.6	-0.84	1.0177	17.46	1	11.79	11.79	0	0	0	0	0	0	0	0	0	0	17.2	0.0000	0.0000	0.0000	0.0000;
	2070184	0	0	44.27	-11.59	1.0353	95	0	95	33.69	0	0	0	0	0	0	0	0	0	0	95	0.0000	0.0000	0.0000	0.0000;
	2070188	16.17	-1.13	18.32	-4	1.0354	42.01	1	36	15.18	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	2070188	16.65	-1.13	18.32	-4	1.0354	39.71	1	36	15.66	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	2070189	14.85	-2.26	18.32	-4	1.0341	44.09	1	36	13.86	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	2074196	0	0	16.93	-2.16	1.0123	61.92	0	44.1	8.53	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	2074196	0	0	16.93	-2.16	1.0123	50.83	0	44.1	14.38	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	2074197	44.1	16.93	16.93	-2.16	0.9984	62.89	1	44.1	44.1	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	2074197	37.11	16.93	16.93	-2.16	0.9984	55.65	1	37.11	37.11	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	2074199	15	-0.74	5.76	-0.74	1.0192	15.03	1	15	15	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2074199	8.04	-0.74	5.76	-0.74	1.0192	21.78	1	8.04	8.04	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2074199	12.94	-0.74	5.76	-0.74	1.0192	15	1	12.94	12.94	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2074199	12.99	-0.74	5.76	-0.74	1.0192	19.1	1	12.99	12.99	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	2074200	0	0	3.19	-0.41	1.061	8.3	0	8.3	3.79	0	0	0	0	0	0	0	0	0	0	8.3	0.0000	0.0000	0.0000	0.0000;
	2074201	10.18	-0.66	5.18	-0.66	1.0607	13.56	1	10.18	10.18	0	0	0	0	0	0	0	0	0	0	13.5	0.0000	0.0000	0.0000	0.0000;
	2074204	172.8	-19.18	87.96	-19.18	1.0255	193.75	1	172.8	63.22	0	0	0	0	0	0	0	0	0	0	172.8	0.0000	0.0000	0.0000	0.0000;
	2074205	0	0	5.29	-1.15	1.0296	11.44	0	10.4	3.53	0	0	0	0	0	0	0	0	0	0	10.4	0.0000	0.0000	0.0000	0.0000;
	2074205	10.4	-1.15	5.29	-1.15	1.0296	10.4	1	10.4	2.44	0	0	0	0	0	0	0	0	0	0	10.4	0.0000	0.0000	0.0000	0.0000;
	2074211	150.75	40.5	76.73	-16.73	1.0525	189.7	1	150.75	28.6	0	0	0	0	0	0	0	0	0	0	150.75	0.0000	0.0000	0.0000	0.0000;
	2074212	150.75	40.5	76.73	-16.73	1.0524	166.34	1	150.75	48.78	0	0	0	0	0	0	0	0	0	0	150.75	0.0000	0.0000	0.0000	0.0000;
	2074213	38.28	0	0	0	1.04	46.9	1	38.28	38.28	0	0	0	0	0	0	0	0	0	0	46.9	0.0000	0.0000	0.0000	0.0000;
	2074214	9.35	0	0	0	1.0192	11.09	1	9.35	9.35	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2074214	7.46	0	0	0	1.0192	15	1	7.46	7.46	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2074214	33.93	0	0	0	1.0192	61.68	1	33.93	33.93	0	0	0	0	0	0	0	0	0	0	46.9	0.0000	0.0000	0.0000	0.0000;
	2074220	28.36	12.95	12.95	-1.65	0.9863	39.57	1	28.36	28.36	0	0	0	0	0	0	0	0	0	0	33.73	0.0000	0.0000	0.0000	0.0000;
	2074220	27.57	12.95	12.95	-1.65	0.9863	33.73	1	27.57	27.57	0	0	0	0	0	0	0	0	0	0	33.73	0.0000	0.0000	0.0000	0.0000;
	2074221	33.73	12.95	12.95	-1.65	0.9864	33.73	1	33.73	33.73	0	0	0	0	0	0	0	0	0	0	33.7333	0.0000	0.0000	0.0000	0.0000;
	2074221	0	0	2.88	-0.37	0.9864	9.55	0	7.5	1.99	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2074222	5.26	2.88	2.88	-0.37	0.983	11.25	1	5.26	5.26	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2074223	0	0	45.96	-10.02	1.0192	124.96	0	90.3	23.74	0	0	0	0	0	0	0	0	0	0	90.3	0.0000	0.0000	0.0000	0.0000;
	2074223	90.3	-10.02	45.96	-10.02	1.0192	105.01	1	90.3	33.74	0	0	0	0	0	0	0	0	0	0	90.3	0.0000	0.0000	0.0000	0.0000;
	2074223	90.3	-10.02	45.96	-10.02	1.0192	123.18	1	90.3	21.65	0	0	0	0	0	0	0	0	0	0	90.3	0.0000	0.0000	0.0000	0.0000;
	2074225	50.07	-6.78	13.74	-9.29	1.036	64.98	1	50.07	50.07	0	0	0	0	0	0	0	0	0	0	64.5	0.0000	0.0000	0.0000	0.0000;
	2074226	16.8	-2.42	3.58	-2.42	1.0192	18.48	1	16.8	16.8	0	0	0	0	0	0	0	0	0	0	16.8	0.0000	0.0000	0.0000	0.0000;
	2074226	6.55	-2.72	4.03	-2.72	1.0192	20.92	1	6.55	6.55	0	0	0	0	0	0	0	0	0	0	18.9	0.0000	0.0000	0.0000	0.0000;
	2074228	5.65	2.69	2.69	-0.34	1.042	7.02	1	5.65	5.65	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	2074228	8.06	4.8	4.8	-0.61	1.042	12.81	1	8.06	8.06	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	2074228	12.36	4.8	4.8	-0.61	1.042	15.16	1	12.36	12.36	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	2074230	9.89	-1.51	2.24	-1.51	1.005	13.38	1	9.89	9.89	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	2074231	16.1	-3.02	4.47	-3.02	1.003	21.37	1	16.1	16.1	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2074233	0	0	4.47	-3.02	1.0566	25.61	0	21	7.03	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2074236	36.59	13.08	25.46	-3.25	1.0295	74.23	1	36.59	36.59	0	0	0	0	0	0	0	0	0	0	66.3	0.0000	0.0000	0.0000	0.0000;
	2074237	45.59	13.08	25.46	-3.25	1.0293	74	1	45.59	45.59	0	0	0	0	0	0	0	0	0	0	66.3	0.0000	0.0000	0.0000	0.0000;
	2074238	44.9	13.08	25.46	-3.25	1.0282	84.3	1	44.9	44.9	0	0	0	0	0	0	0	0	0	0	66.3	0.0000	0.0000	0.0000	0.0000;
	2074239	47.54	13.08	25.46	-3.25	1.0288	91.92	1	47.54	47.54	0	0	0	0	0	0	0	0	0	0	66.3	0.0000	0.0000	0.0000	0.0000;
	2074240	83.2	7.23	42.35	-9.24	1.0163	97.63	1	83.2	24.47	0	0	0	0	0	0	0	0	0	0	83.2	0.0000	0.0000	0.0000	0.0000;
	2074240	83.2	7.23	42.35	-9.24	1.0163	83.2	1	83.2	23.52	0	0	0	0	0	0	0	0	0	0	83.2	0.0000	0.0000	0.0000	0.0000;
	2074245	5.43	-0.34	2.66	-0.34	1.0256	6.93	1	5.43	5.43	0	0	0	0	0	0	0	0	0	0	6.93	0.0000	0.0000	0.0000	0.0000;
	2074246	0	0	2.66	-0.34	1.0259	7.76	0	6.93	0.84	0	0	0	0	0	0	0	0	0	0	6.93	0.0000	0.0000	0.0000	0.0000;
	2074248	3.4	-0.34	2.66	-0.34	1.0243	6.93	1	3.4	3.4	0	0	0	0	0	0	0	0	0	0	6.925	0.0000	0.0000	0.0000	0.0000;
	2074248	0	0	2.66	-0.34	1.0243	6.96	0	6.93	2.06	0	0	0	0	0	0	0	0	0	0	6.925	0.0000	0.0000	0.0000	0.0000;
	2074252	89.21	1.82	44.96	-5.74	1.015	117.23	1	89.21	89.21	0	0	0	0	0	0	0	0	0	0	117.08	0.0000	0.0000	0.0000	0.0000;
	2074253	0	0	44.96	-5.74	1.0143	158.76	0	117.08	50.93	0	0	0	0	0	0	0	0	0	0	117.08	0.0000	0.0000	0.0000	0.0000;
	2074254	83.06	1.82	44.96	-5.74	1.0152	125.59	1	83.06	83.06	0	0	0	0	0	0	0	0	0	0	117.08	0.0000	0.0000	0.0000	0.0000;
	2074255	80.11	1.82	44.96	-5.74	1.015	154.54	1	80.11	80.11	0	0	0	0	0	0	0	0	0	0	117.08	0.0000	0.0000	0.0000	0.0000;
	2074256	105.82	1.82	44.96	-5.74	1.0149	137.85	1	105.82	105.82	0	0	0	0	0	0	0	0	0	0	117.08	0.0000	0.0000	0.0000	0.0000;
	2074259	22.5	-3.24	4.79	-3.24	1.0109	22.5	1	22.5	22.5	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	2074259	16.46	-3.02	4.47	-3.02	1.0109	26.26	1	16.46	16.46	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2074260	0	0	2.24	-1.51	1.0098	13.79	0	10.5	2.45	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	2074261	25	-1.22	9.6	-1.22	1.0192	32.61	1	25	25	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	2074261	20.31	-1.22	9.6	-1.22	1.0192	37.5	1	20.31	20.31	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	2074261	0	0	9.6	-1.22	1.0192	25.53	0	25	7.31	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	2074263	0	0	16.87	-11.4	1.0364	84.88	0	79.2	8.69	0	0	0	0	0	0	0	0	0	0	79.2	0.0000	0.0000	0.0000	0.0000;
	2074265	7.49	-0.62	4.88	-0.62	1.0361	12.7	1	7.49	7.49	0	0	0	0	0	0	0	0	0	0	12.7	0.0000	0.0000	0.0000	0.0000;
	2074266	12.7	-0.62	4.88	-0.62	1.0401	16.98	1	12.7	12.7	0	0	0	0	0	0	0	0	0	0	12.7	0.0000	0.0000	0.0000	0.0000;
	2074266	0	0	4.88	-0.62	1.0401	18.38	0	12.7	6.18	0	0	0	0	0	0	0	0	0	0	12.7	0.0000	0.0000	0.0000	0.0000;
	2074268	5.03	-0.39	3.07	-0.39	1.0216	8	1	5.03	5.03	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2074268	0	0	3.07	-0.39	1.0216	8	0	8	1.19	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2074268	8	-0.39	3.07	-0.39	1.0216	8.45	1	8	8	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2074268	0	0	8.99	-1.15	1.0216	34.7	0	23.4	2.88	0	0	0	0	0	0	0	0	0	0	23.4	0.0000	0.0000	0.0000	0.0000;
	2074270	18.07	-3.23	4.77	-3.23	1.0192	22.74	1	18.07	18.07	0	0	0	0	0	0	0	0	0	0	22.4	0.0000	0.0000	0.0000	0.0000;
	2074270	16.56	-3.31	4.9	-3.31	1.0192	23	1	16.56	16.56	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	2074270	23	-3.31	4.9	-3.31	1.0192	24.33	1	23	23	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	2074271	48.32	-8.29	12.27	-8.29	1.0172	81.01	1	48.32	48.32	0	0	0	0	0	0	0	0	0	0	57.6	0.0000	0.0000	0.0000	0.0000;
	2074276	90.64	30.08	51.2	-6.53	1.0522	194.54	1	90.64	90.64	0	0	0	0	0	0	0	0	0	0	133.3333	0.0000	0.0000	0.0000	0.0000;
	2074277	0	0	51.2	-6.53	1.041	165.95	0	133.33	37.13	0	0	0	0	0	0	0	0	0	0	133.3333	0.0000	0.0000	0.0000	0.0000;
	2074278	117.94	30.08	51.2	-6.53	1.0508	151.3	1	117.94	117.94	0	0	0	0	0	0	0	0	0	0	133.3333	0.0000	0.0000	0.0000	0.0000;
	2074280	100.14	25.5	25.5	-17.24	1.0069	175.27	1	100.14	100.14	0	0	0	0	0	0	0	0	0	0	119.7	0.0000	0.0000	0.0000	0.0000;
	2074282	0	0	4.9	-3.31	1.0503	25.7	0	23	4.82	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	2074283	0	0	4.9	-3.31	1.0503	23	0	23	4.9	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	2074284	6.33	3.84	3.84	-0.49	1.04	10.53	1	6.33	6.33	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2074284	6.27	3.84	3.84	-0.49	1.04	14.34	1	6.27	6.27	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2074284	0	0	3.84	-0.49	1.04	10	0	10	3.74	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2074288	0	0	2.24	-1.51	1.0636	11.53	0	10.5	4.54	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	2074289	10.5	-1.51	2.24	-1.51	1.0619	10.52	1	10.5	10.5	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	2074291	0	0	2.88	-1.94	1.0635	15.12	0	13.5	5.22	0	0	0	0	0	0	0	0	0	0	13.5	0.0000	0.0000	0.0000	0.0000;
	2074292	9.23	-1.73	2.56	-1.73	1.0527	12	1	9.23	9.23	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2074295	17.56	4.47	4.47	-3.02	1.0192	25.5	1	17.56	17.56	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2074296	14.85	-3.02	4.47	-3.02	1.04	21	1	14.85	14.85	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	2074296	15.01	-3.31	4.9	-3.31	1.04	29.73	1	15.01	15.01	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	2074296	0	0	4.9	-3.31	1.04	33.26	0	23	9.84	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	2074298	0	0	7.68	-0.98	1.0071	20.95	0	20	5.28	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2074298	16.3	-0.98	7.68	-0.98	1.0071	24.1	1	16.3	16.3	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2074301	9.94	5.38	5.38	-0.69	0.9992	14	1	9.94	9.94	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	2074302	11.55	5.38	5.38	-0.69	0.9947	15.67	1	11.55	11.55	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	2074302	0	0	5.38	-0.69	0.9947	14	0	14	3.71	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	2074303	18.18	-3.24	4.79	-3.24	1.0192	22.5	1	18.18	18.18	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	2074303	17.29	-3.24	4.79	-3.24	1.0192	26.35	1	17.29	17.29	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	2074305	14.89	0	0	0	1.0017	19.82	1	14.89	14.89	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2074305	11.56	0	0	0	1.0017	15.9	1	11.56	11.56	0	0	0	0	0	0	0	0	0	0	15.9	0.0000	0.0000	0.0000	0.0000;
	2074307	25.47	7.29	10.6	-1.35	1.038	33.83	1	25.47	25.47	0	0	0	0	0	0	0	0	0	0	27.6	0.0000	0.0000	0.0000	0.0000;
	2074307	0	0	10.6	-1.35	1.038	38.12	0	27.6	10.43	0	0	0	0	0	0	0	0	0	0	27.6	0.0000	0.0000	0.0000	0.0000;
	2074307	24.9	7.29	10.6	-1.35	1.038	33.03	1	24.9	24.9	0	0	0	0	0	0	0	0	0	0	27.6	0.0000	0.0000	0.0000	0.0000;
	2074310	88	26.52	26.52	-17.93	0.9995	157.4	1	88	88	0	0	0	0	0	0	0	0	0	0	124.5	0.0000	0.0000	0.0000	0.0000;
	2074313	27.14	11.83	11.83	-1.51	1.0327	30.8	1	27.14	27.14	0	0	0	0	0	0	0	0	0	0	30.8	0.0000	0.0000	0.0000	0.0000;
	2074314	15.21	11.83	11.83	-1.51	1.0327	36.86	1	15.21	15.21	0	0	0	0	0	0	0	0	0	0	30.8	0.0000	0.0000	0.0000	0.0000;
	2074316	17.14	11.83	11.83	-1.51	1.0571	36.32	1	17.14	17.14	0	0	0	0	0	0	0	0	0	0	30.8	0.0000	0.0000	0.0000	0.0000;
	2074317	6.64	4.22	4.22	-0.54	1.04	11.2	1	6.64	6.64	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2074317	0	0	4.22	-0.54	1.04	11.4	0	11	4.42	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2074318	5.41	2.78	2.78	-0.36	1.046	8.74	1	5.41	5.41	0	0	0	0	0	0	0	0	0	0	7.25	0.0000	0.0000	0.0000	0.0000;
	2074318	0	0	4.22	-0.54	1.046	12	0	11	5.13	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	2074319	0	0	2.78	-0.36	1.04	10.48	0	7.25	3.31	0	0	0	0	0	0	0	0	0	0	7.25	0.0000	0.0000	0.0000	0.0000;
	2074322	21.04	10.12	10.12	-1.29	1.0467	27.54	1	21.04	21.04	0	0	0	0	0	0	0	0	0	0	26.35	0.0000	0.0000	0.0000	0.0000;
	2074322	22.05	10.12	10.12	-1.29	1.0467	27.61	1	22.05	22.05	0	0	0	0	0	0	0	0	0	0	26.35	0.0000	0.0000	0.0000	0.0000;
	2074324	0	0	7.62	-0.97	1.0187	24.77	0	19.83	5.94	0	0	0	0	0	0	0	0	0	0	19.8333	0.0000	0.0000	0.0000	0.0000;
	2074324	18.29	7.62	7.62	-0.97	1.0187	23.95	1	18.29	18.29	0	0	0	0	0	0	0	0	0	0	19.83	0.0000	0.0000	0.0000	0.0000;
	2074324	19.83	7.62	7.62	-0.97	1.0187	21.17	1	19.83	19.83	0	0	0	0	0	0	0	0	0	0	19.83	0.0000	0.0000	0.0000	0.0000;
	2074328	159.25	41	81.06	-17.68	1.0335	172.32	1	159.25	39.83	0	0	0	0	0	0	0	0	0	0	159.25	0.0000	0.0000	0.0000	0.0000;
	2074329	159.25	41	81.06	-17.68	1.0334	230.37	1	159.25	73.45	0	0	0	0	0	0	0	0	0	0	159.25	0.0000	0.0000	0.0000	0.0000;
	2074332	5.73	1.95	3.46	-0.44	1.029	10.7	1	5.73	5.73	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	2074332	6.36	1.95	3.46	-0.44	1.029	9	1	6.36	6.36	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	2074333	6.8	0.78	3.17	-0.4	1.029	8.35	1	6.8	6.8	0	0	0	0	0	0	0	0	0	0	8.25	0.0000	0.0000	0.0000	0.0000;
	2074333	4.14	0.78	3.17	-0.4	1.029	8.35	1	4.14	4.14	0	0	0	0	0	0	0	0	0	0	8.25	0.0000	0.0000	0.0000	0.0000;
	2074334	26.93	-5.76	8.52	-5.76	1.0192	46.3	1	26.93	26.93	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2074335	0	0	2.56	-1.73	1.0192	13.05	0	12	4.31	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	2074335	8.69	-1.84	2.88	-1.94	1.0192	16.24	1	8.69	8.69	0	0	0	0	0	0	0	0	0	0	13.5	0.0000	0.0000	0.0000	0.0000;
	2074335	11.06	-1.84	4.15	-2.81	1.0192	19.5	1	11.06	11.06	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	2077187	82	-5.14	40.32	-5.14	0.9882	127.54	1	82	82	0	0	0	0	0	0	0	0	0	0	105	0.0000	0.0000	0.0000	0.0000;
	2077188	65.45	-5.14	40.32	-5.14	0.9884	131.59	1	65.45	65.45	0	0	0	0	0	0	0	0	0	0	105	0.0000	0.0000	0.0000	0.0000;
	2077189	77.22	-5.14	40.32	-5.14	0.9882	112.68	1	77.22	77.22	0	0	0	0	0	0	0	0	0	0	105	0.0000	0.0000	0.0000	0.0000;
	2077190	89.78	-5.14	40.32	-5.14	0.9884	152.33	1	89.78	89.78	0	0	0	0	0	0	0	0	0	0	105	0.0000	0.0000	0.0000	0.0000;
	2077191	90.22	-5.14	40.32	-5.14	0.9886	106.16	1	90.22	90.22	0	0	0	0	0	0	0	0	0	0	105	0.0000	0.0000	0.0000	0.0000;
	2077195	67.7	9.16	34.46	-7.51	1.024	74.66	1	67.7	26.84	0	0	0	0	0	0	0	0	0	0	67.7	0.0000	0.0000	0.0000	0.0000;
	2077196	67.7	9.16	34.46	-7.51	1.025	99.62	1	67.7	26.07	0	0	0	0	0	0	0	0	0	0	67.7	0.0000	0.0000	0.0000	0.0000;
	2077197	0	0	34.46	-7.51	1.0221	71.03	0	67.7	24.01	0	0	0	0	0	0	0	0	0	0	67.7	0.0000	0.0000	0.0000	0.0000;
	2077199	0	0	21.48	-5.62	1.0285	50.8	0	46.1	9.01	0	0	0	0	0	0	0	0	0	0	46.1	0.0000	0.0000	0.0000	0.0000;
	2077200	4.35	0.76	3.07	-0.39	1.0192	8	1	4.35	4.35	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2077200	0	0	3.07	-0.39	1.0192	10.77	0	8	1.83	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2077200	5.32	0.76	3.07	-0.39	1.0192	8.09	1	5.32	5.32	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	2077204	0	0	22.68	-15.34	1.0166	152.53	0	106.5	49.6	0	0	0	0	0	0	0	0	0	0	106.5	0.0000	0.0000	0.0000	0.0000;
	2077207	5.79	2.07	2.07	-1.4	1.0417	10.43	1	5.79	5.79	0	0	0	0	0	0	0	0	0	0	9.7	0.0000	0.0000	0.0000	0.0000;
	2077207	0	0	2.04	-1.38	1.0417	9.81	0	9.6	1.04	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2077213	172.8	-21.08	80.52	-21.08	1.0043	210.11	1	172.8	36.91	0	0	0	0	0	0	0	0	0	0	172.8	0.0000	0.0000	0.0000	0.0000;
	2077216	0	0	24	-3.06	1.0346	63.73	0	62.5	22.86	0	0	0	0	0	0	0	0	0	0	62.5	0.0000	0.0000	0.0000	0.0000;
	2077217	43.2	24	24	-3.06	1.0478	89.36	1	43.2	43.2	0	0	0	0	0	0	0	0	0	0	62.5	0.0000	0.0000	0.0000	0.0000;
	2077218	35.53	24	24	-3.06	1.0496	86.66	1	35.53	35.53	0	0	0	0	0	0	0	0	0	0	62.5	0.0000	0.0000	0.0000	0.0000;
	2077219	40.32	24	24	-3.06	1.048	80.3	1	40.32	40.32	0	0	0	0	0	0	0	0	0	0	62.5	0.0000	0.0000	0.0000	0.0000;
	2077223	83.19	19.38	41.09	-5.24	1.0231	133.57	1	83.19	83.19	0	0	0	0	0	0	0	0	0	0	107	0.0000	0.0000	0.0000	0.0000;
	2077224	90.98	19.38	41.09	-5.24	1.0224	129.99	1	90.98	90.98	0	0	0	0	0	0	0	0	0	0	107	0.0000	0.0000	0.0000	0.0000;
	2077225	107	19.38	41.09	-5.24	1.024	138.51	1	107	107	0	0	0	0	0	0	0	0	0	0	107	0.0000	0.0000	0.0000	0.0000;
	2077226	0	0	41.09	-5.24	1.0172	134.26	0	107	48.64	0	0	0	0	0	0	0	0	0	0	107	0.0000	0.0000	0.0000	0.0000;
	2077228	8.42	3.72	3.72	-0.48	1.04	11.12	1	8.42	8.42	0	0	0	0	0	0	0	0	0	0	9.7	0.0000	0.0000	0.0000	0.0000;
	2077229	12.97	4.3	6.37	-0.81	1.0251	20.99	1	12.97	12.97	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	2077229	0	0	6.37	-0.81	1.0251	16.83	0	16.6	8.16	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	2077229	9.01	4.3	6.37	-0.81	1.0251	18.63	1	9.01	9.01	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	2077231	0	0	1.92	-1.3	1.0192	9	0	9	1.03	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	2077231	7.23	-1.44	2.13	-1.44	1.0192	15	1	7.23	7.23	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2077236	57.44	22.85	26.57	-3.39	1.0008	100.27	1	57.44	57.44	0	0	0	0	0	0	0	0	0	0	69.2	0.0000	0.0000	0.0000	0.0000;
	2077237	47.12	22.85	26.57	-3.39	1.0017	69.2	1	47.12	47.12	0	0	0	0	0	0	0	0	0	0	69.2	0.0000	0.0000	0.0000	0.0000;
	2077238	54.18	22.85	26.57	-3.39	1.0029	79.62	1	54.18	54.18	0	0	0	0	0	0	0	0	0	0	69.2	0.0000	0.0000	0.0000	0.0000;
	2077243	29.2	11.05	14.23	-1.82	0.9858	40.94	1	29.2	29.2	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	2077243	37.06	11.05	14.23	-1.82	0.9858	42.19	1	37.06	37.06	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	2077244	28.91	11.05	14.23	-1.82	0.9828	46	1	28.91	28.91	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	2077244	27.91	11.05	14.23	-1.82	0.9828	43.13	1	27.91	27.91	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	2077245	18.64	14.23	14.23	-1.82	0.983	42.87	1	18.64	18.64	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	2077248	68	-8.3	31.69	-8.3	1.0279	73.76	1	68	14.26	0	0	0	0	0	0	0	0	0	0	68	0.0000	0.0000	0.0000	0.0000;
	2077250	7	-1.44	2.13	-1.44	1.019	10	1	7	7	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2077251	7.22	-1.44	2.13	-1.44	1.018	12.65	1	7.22	7.22	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2077252	10.66	5.57	5.57	-0.71	1.04	14.8	1	10.66	10.66	0	0	0	0	0	0	0	0	0	0	14.5167	0.0000	0.0000	0.0000	0.0000;
	2077253	14.52	-0.71	5.57	-0.71	1.0192	18.5	1	14.52	14.52	0	0	0	0	0	0	0	0	0	0	14.5167	0.0000	0.0000	0.0000	0.0000;
	2077253	12.39	-0.71	5.57	-0.71	1.0192	18.05	1	12.39	12.39	0	0	0	0	0	0	0	0	0	0	14.52	0.0000	0.0000	0.0000	0.0000;
	2077253	8.81	-0.71	5.57	-0.71	1.0192	16.3	1	8.81	8.81	0	0	0	0	0	0	0	0	0	0	14.5167	0.0000	0.0000	0.0000	0.0000;
	2077253	10.57	-0.71	5.57	-0.71	1.0192	15.48	1	10.57	10.57	0	0	0	0	0	0	0	0	0	0	14.5167	0.0000	0.0000	0.0000	0.0000;
	2077253	10.56	-0.71	5.57	-0.71	1.0192	14.52	1	10.56	10.56	0	0	0	0	0	0	0	0	0	0	14.52	0.0000	0.0000	0.0000	0.0000;
	2077258	183.99	-24.36	264.69	-69.3	0.9927	634.74	1	568	168.34	0	0	0	0	0	0	0	0	0	0	568	0.0000	0.0000	0.0000	0.0000;
	2077259	568	-24.36	264.69	-69.3	0.9882	618.21	1	568	270.11	0	0	0	0	0	0	0	0	0	0	568	0.0000	0.0000	0.0000	0.0000;
	2077260	206.25	-24.36	264.69	-69.3	0.9905	690.12	1	568	96.25	0	0	0	0	0	0	0	0	0	0	568	0.0000	0.0000	0.0000	0.0000;
	2077261	568	-24.36	264.69	-69.3	0.9906	696.61	1	568	106.72	0	0	0	0	0	0	0	0	0	0	568	0.0000	0.0000	0.0000	0.0000;
	2077264	9.15	0.12	4.66	-1.02	1.0182	9.21	1	9.15	2.42	0	0	0	0	0	0	0	0	0	0	9.15	0.0000	0.0000	0.0000	0.0000;
	2077264	9.15	0.12	4.66	-1.02	1.0182	11.15	1	9.15	2.61	0	0	0	0	0	0	0	0	0	0	9.15	0.0000	0.0000	0.0000	0.0000;
	2077264	9.15	0.12	4.66	-1.02	1.0182	11.3	1	9.15	2.78	0	0	0	0	0	0	0	0	0	0	9.15	0.0000	0.0000	0.0000	0.0000;
	2077264	0	0	4.66	-1.02	1.0182	9.87	0	9.15	1.77	0	0	0	0	0	0	0	0	0	0	9.15	0.0000	0.0000	0.0000	0.0000;
	2077264	3.04	0.12	4.66	-1.02	1.0182	10.44	1	9.15	2.79	0	0	0	0	0	0	0	0	0	0	9.15	0.0000	0.0000	0.0000	0.0000;
	2077264	9.15	0.12	4.66	-1.02	1.0182	11.71	1	9.15	2.27	0	0	0	0	0	0	0	0	0	0	9.15	0.0000	0.0000	0.0000	0.0000;
	2077267	57.69	-2.89	22.66	-2.89	1.0192	64.27	1	57.69	57.69	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	2077268	22.98	11.6	11.6	-1.48	1.04	30.61	1	22.98	22.98	0	0	0	0	0	0	0	0	0	0	30.2	0.0000	0.0000	0.0000	0.0000;
	2077269	21.98	-1.48	11.6	-1.48	1.0192	40.42	1	21.98	21.98	0	0	0	0	0	0	0	0	0	0	30.2	0.0000	0.0000	0.0000	0.0000;
	2077270	9.27	1.08	3.69	-0.47	1.0172	10.2	1	9.27	9.27	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2077270	6.63	1.08	3.69	-0.47	1.0172	10.69	1	6.63	6.63	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2077270	9.6	1.08	3.69	-0.47	1.0172	9.8	1	9.6	9.6	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2077270	7.33	1.08	3.69	-0.47	1.0172	10.79	1	7.33	7.33	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	2077274	78.26	40.89	40.89	-5.22	1.0291	141.75	1	78.26	78.26	0	0	0	0	0	0	0	0	0	0	106.48	0.0000	0.0000	0.0000	0.0000;
	2077275	75.25	40.89	40.89	-5.22	1.0225	106.48	1	75.25	75.25	0	0	0	0	0	0	0	0	0	0	106.48	0.0000	0.0000	0.0000	0.0000;
	2077276	68.38	40.89	40.89	-5.22	1.0313	118.88	1	68.38	68.38	0	0	0	0	0	0	0	0	0	0	106.48	0.0000	0.0000	0.0000	0.0000;
	2077277	0	0	40.89	-5.22	1.0156	119.04	0	106.48	33.54	0	0	0	0	0	0	0	0	0	0	106.48	0.0000	0.0000	0.0000	0.0000;
	2077278	0	0	40.89	-5.22	1.0156	111.47	0	106.48	49.11	0	0	0	0	0	0	0	0	0	0	106.48	0.0000	0.0000	0.0000	0.0000;
	2077280	78.36	22.05	22.05	-14.9	1.004	124.52	1	78.36	78.36	0	0	0	0	0	0	0	0	0	0	103.5	0.0000	0.0000	0.0000	0.0000;
	2077286	115.7	-14.12	53.92	-14.12	1.0244	132.93	1	115.7	36.52	0	0	0	0	0	0	0	0	0	0	115.7	0.0000	0.0000	0.0000	0.0000;
	2077289	180.65	19.3	40.26	-27.22	1.0183	259.11	1	180.65	180.65	0	0	0	0	0	0	0	0	0	0	189	0.0000	0.0000	0.0000	0.0000;
	2077290	7.86	21.68	21.68	-4.73	1.04	47.55	1	42.6	6.6	0	0	0	0	0	0	0	0	0	0	42.6	0.0000	0.0000	0.0000	0.0000;
	2077291	5.48	-0.41	3.23	-0.41	1.0192	8.4	1	5.48	5.48	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	2077291	8.4	-0.41	3.23	-0.41	1.0192	10.53	1	8.4	8.4	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	2077291	8.4	-0.41	3.23	-0.41	1.0192	8.66	1	8.4	8.4	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	2077291	0	0	3.23	-0.41	1.0192	8.82	0	8.4	2.68	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	2077291	6.76	-0.41	3.23	-0.41	1.0192	9.87	1	6.76	6.76	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	2077291	8.2	-0.41	3.23	-0.41	1.0192	8.59	1	8.2	8.2	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	2077294	0	0	2.88	-0.37	1.0192	8.48	0	7.5	1.03	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	2077294	0	0	10.37	-1.32	1.0192	30.17	0	27	3.54	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	2077294	22.54	-1.32	10.37	-1.32	1.0192	29.92	1	22.54	22.54	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	2080085	0	0	40.97	-8.94	1.0192	93.04	0	80.5	31	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	2080091	104.67	32.56	53.28	-11.62	1.0277	141.5	1	104.67	36.18	0	0	0	0	0	0	0	0	0	0	104.6667	0.0000	0.0000	0.0000	0.0000;
	2080092	104.67	32.56	53.28	-11.62	1.0257	135.58	1	104.67	38.4	0	0	0	0	0	0	0	0	0	0	104.67	0.0000	0.0000	0.0000	0.0000;
	2080093	104.67	32.56	53.28	-11.62	1.0253	120.75	1	104.67	26.42	0	0	0	0	0	0	0	0	0	0	104.67	0.0000	0.0000	0.0000	0.0000;
	2080094	104.67	32.56	53.28	-11.62	1.0272	153.12	1	104.67	13.12	0	0	0	0	0	0	0	0	0	0	104.67	0.0000	0.0000	0.0000	0.0000;
	2080095	104.67	32.56	53.28	-11.62	1.027	120.22	1	104.67	52.08	0	0	0	0	0	0	0	0	0	0	104.6667	0.0000	0.0000	0.0000	0.0000;
	2080096	104.67	32.56	53.28	-11.62	1.0264	111	1	104.67	23.76	0	0	0	0	0	0	0	0	0	0	104.67	0.0000	0.0000	0.0000	0.0000;
	2080097	0	0	48.36	-10.54	1.0221	132.54	0	95	40.98	0	0	0	0	0	0	0	0	0	0	95	0.0000	0.0000	0.0000	0.0000;
	2080098	95	32.56	48.36	-10.54	1.0271	125.63	1	95	41.36	0	0	0	0	0	0	0	0	0	0	95	0.0000	0.0000	0.0000	0.0000;
	2080099	95	32.56	48.36	-10.54	1.0307	97.01	1	95	39.82	0	0	0	0	0	0	0	0	0	0	95	0.0000	0.0000	0.0000	0.0000;
	2080100	6.67	0	0	0	1.04	12.76	1	6.67	6.67	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	3001004	158.25	-30.38	44.94	-30.38	1.01	253.2	1	158.25	158.25	0	0	0	0	0	0	0	0	0	0	211	0.0000	0.0000	0.0000	0.0000;
	3001006	25.73	-4.94	7.31	-4.94	1	41.16	1	25.73	25.73	0	0	0	0	0	0	0	0	0	0	34.3	0.0000	0.0000	0.0000	0.0000;
	3001009	61.87	-11.88	17.57	-11.88	1	99	1	61.87	61.87	0	0	0	0	0	0	0	0	0	0	82.5	0.0000	0.0000	0.0000	0.0000;
	3001011	9.99	0	0	0	1	12	1	10	3	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	3001021	149.63	-28.73	42.49	-28.73	1	239.4	1	149.63	149.63	0	0	0	0	0	0	0	0	0	0	199.5	0.0000	0.0000	0.0000	0.0000;
	3001023	135	-1.36	38.34	-25.92	1.01	216	1	135	135	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	3001026	93.15	-7.89	26.45	-17.88	1	149.04	1	93.15	93.15	0	0	0	0	0	0	0	0	0	0	124.2	0.0000	0.0000	0.0000	0.0000;
	3001033	208.5	-40.03	59.21	-40.03	1	333.6	1	208.5	208.5	0	0	0	0	0	0	0	0	0	0	278	0.0000	0.0000	0.0000	0.0000;
	3001035	67.5	-12.96	19.17	-12.96	1	108	1	67.5	67.5	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	3001039	110.63	-21.24	31.42	-21.24	1	177	1	110.63	110.63	0	0	0	0	0	0	0	0	0	0	147.5	0.0000	0.0000	0.0000	0.0000;
	3001042	0	0	25.96	-17.55	1	146.28	0	121.9	36.57	0	0	0	0	0	0	0	0	0	0	121.9	0.0000	0.0000	0.0000	0.0000;
	3001043	44.1	-4.93	12.52	-8.47	1	70.56	1	44.1	44.1	0	0	0	0	0	0	0	0	0	0	58.8	0.0000	0.0000	0.0000	0.0000;
	3001048	0	0	165.53	-36.1	1	390.24	0	325.2	97.56	0	0	0	0	0	0	0	0	0	0	325.2	0.0000	0.0000	0.0000	0.0000;
	3001049	0	0	165.53	-36.1	1	390.24	0	325.2	97.56	0	0	0	0	0	0	0	0	0	0	325.2	0.0000	0.0000	0.0000	0.0000;
	3001050	89.27	-9.92	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	3001051	89.27	-7.94	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	3001052	89.27	-9.92	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	3001053	0	0	91.01	-19.85	1	214.56	0	178.8	53.64	0	0	0	0	0	0	0	0	0	0	178.8	0.0000	0.0000	0.0000	0.0000;
	3001057	0	0	25.56	-17.28	1	144	0	120	36	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	3001059	0	0	2.85	-0.62	1.04	6.72	0	5.6	1.68	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	3001060	0	0	1.02	-0.22	1.04	2.4	0	2	0.6	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	3001062	0	0	0	0	1.01	1.8	0	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	3001063	0	0	0	0	1.01	276	0	230	69	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	3001066	106.88	-4.79	30.35	-20.52	1	171	1	106.88	106.88	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	3001070	120.38	16.42	34.19	-23.11	1.04	192.6	1	120.38	120.38	0	0	0	0	0	0	0	0	0	0	160.5	0.0000	0.0000	0.0000	0.0000;
	3001072	191.85	10.71	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	3001073	191.85	23.64	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	3001074	191.85	18.7	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	3001075	191.85	17.01	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	3001076	0	0	97.8	-21.33	1.01	230.56	0	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	3001077	0	0	97.8	-21.33	1.01	230.56	0	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	3001078	95.36	9.08	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	0	0	0	0	95.5	0.0000	0.0000	0.0000	0.0000;
	3001079	95.36	-10.6	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	0	0	0	0	95.5	0.0000	0.0000	0.0000	0.0000;
	3001080	95.36	6.37	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	0	0	0	0	95.5	0.0000	0.0000	0.0000	0.0000;
	3001081	0	0	145.83	-31.8	1.01	343.8	0	286.5	85.95	0	0	0	0	0	0	0	0	0	0	286.5	0.0000	0.0000	0.0000	0.0000;
	3001082	112.5	-21.6	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3001084	86.62	24.6	24.6	-16.63	1.04	138.6	1	86.62	86.62	0	0	0	0	0	0	0	0	0	0	115.5	0.0000	0.0000	0.0000	0.0000;
	3001088	56.25	-8.13	15.97	-10.8	1	90	1	56.25	56.25	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	3001090	114.37	9.6	32.48	-21.96	1.02	183	1	114.37	114.37	0	0	0	0	0	0	0	0	0	0	152.5	0.0000	0.0000	0.0000	0.0000;
	3001090	27	7.67	7.67	-5.18	1.02	43.2	1	27	27	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	3002004	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	0	0	0	0	391.8	0.0000	0.0000	0.0000	0.0000;
	3002005	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	0	0	0	0	391.8	0.0000	0.0000	0.0000	0.0000;
	3002006	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	0	0	0	0	391.8	0.0000	0.0000	0.0000	0.0000;
	3002013	150.45	-28.89	42.73	-28.89	1	240.72	1	150.45	150.45	0	0	0	0	0	0	0	0	0	0	200.6	0.0000	0.0000	0.0000	0.0000;
	3002019	0	0	46.43	-31.39	1.04	261.6	0	218	65.4	0	0	0	0	0	0	0	0	0	0	218	0.0000	0.0000	0.0000	0.0000;
	3002023	83.21	3.63	42.42	-9.25	1.02	100	1	83.33	25	0	0	0	0	0	0	0	0	0	0	83.33	0.0000	0.0000	0.0000	0.0000;
	3002024	166.42	6.12	84.83	-18.5	1.02	200	1	166.67	50	0	0	0	0	0	0	0	0	0	0	166.67	0.0000	0.0000	0.0000	0.0000;
	3002042	59.7	-11.46	16.95	-11.46	1.01	95.52	1	59.7	59.7	0	0	0	0	0	0	0	0	0	0	79.6	0.0000	0.0000	0.0000	0.0000;
	3002056	0	0	2.8	-0.73	0.99	7.2	0	6	1.8	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	3002057	579.67	-79.15	335.52	-87.84	0.99	864	1	720	216	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	3002059	60	-11.52	17.04	-11.52	1	96	1	60	60	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	3002062	101.55	-15.32	28.84	-19.5	1.02	162.48	1	101.55	101.55	0	0	0	0	0	0	0	0	0	0	135.4	0.0000	0.0000	0.0000	0.0000;
	3002071	112.5	-5.4	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3002076	22.5	6.39	6.39	-4.32	1.04	36	1	22.5	22.5	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	3002078	84.38	-8.99	23.96	-16.2	1.02	135	1	84.38	84.38	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	3002083	19.97	7.32	10.18	-2.22	1.02	24	1	20	6	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	3002084	0	0	10.18	-2.22	1.02	24	0	20	6	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	3002085	0	0	20.36	-4.44	1.02	48	0	40	12	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	3002089	50.7	-1.65	14.4	-9.73	1	81.12	1	50.7	50.7	0	0	0	0	0	0	0	0	0	0	67.6	0.0000	0.0000	0.0000	0.0000;
	3002094	0	0	2.13	-1.44	1	12	0	10	3	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	3002095	0	0	16.93	-11.45	1	95.4	0	79.5	23.85	0	0	0	0	0	0	0	0	0	0	79.5	0.0000	0.0000	0.0000	0.0000;
	3002099	7.5	-1.44	2.13	-1.44	1.02	12	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	3002100	112.5	-21.6	31.95	-21.6	1.02	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3002103	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	3002104	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	3002105	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	3002115	184.45	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	3002116	184.45	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	3002117	184.45	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	3002118	184.45	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	3002119	184.45	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	3002120	184.45	-13.02	94.02	-20.5	1.01	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	3002123	136.28	-26.16	38.7	-26.16	1	218.04	1	136.28	136.28	0	0	0	0	0	0	0	0	0	0	181.7	0.0000	0.0000	0.0000	0.0000;
	3002127	216.45	61.47	61.47	-41.56	1.04	346.32	1	216.45	216.45	0	0	0	0	0	0	0	0	0	0	288.6	0.0000	0.0000	0.0000	0.0000;
	3003004	28.13	-5.4	7.99	-5.4	1	45	1	28.13	28.13	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	3003017	127.13	-3.11	36.1	-24.41	1.01	203.4	1	127.13	127.13	0	0	0	0	0	0	0	0	0	0	169.5	0.0000	0.0000	0.0000	0.0000;
	3003020	112.5	-0.04	31.95	-21.6	1.03	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3003028	150	30.9	42.6	-28.8	1.04	240	1	150	150	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	3003034	97.87	16.69	27.8	-18.79	1.03	156.6	1	97.87	97.87	0	0	0	0	0	0	0	0	0	0	130.5	0.0000	0.0000	0.0000	0.0000;
	3003039	156.75	32.46	44.52	-30.1	1.04	250.8	1	156.75	156.75	0	0	0	0	0	0	0	0	0	0	209	0.0000	0.0000	0.0000	0.0000;
	3003043	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.39	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	3003044	0	0	45.5	-9.92	1.04	107.28	0	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	3003045	0	0	227.52	-49.62	1.04	536.4	0	447	134.1	0	0	0	0	0	0	0	0	0	0	447	0.0000	0.0000	0.0000	0.0000;
	3003048	180.75	51.33	51.33	-34.7	1.04	289.2	1	180.75	180.75	0	0	0	0	0	0	0	0	0	0	241	0.0000	0.0000	0.0000	0.0000;
	3003055	183.88	29.03	52.22	-35.3	1.04	294.2	1	183.88	183.88	0	0	0	0	0	0	0	0	0	0	245.17	0.0000	0.0000	0.0000	0.0000;
	3003056	183.88	20.55	52.22	-35.3	1.04	294.2	1	183.88	183.88	0	0	0	0	0	0	0	0	0	0	245.17	0.0000	0.0000	0.0000	0.0000;
	3003057	183.88	18.83	52.22	-35.3	1.04	294.2	1	183.88	183.88	0	0	0	0	0	0	0	0	0	0	245.17	0.0000	0.0000	0.0000	0.0000;
	3003060	124.22	10.79	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63	0.0000	0.0000	0.0000	0.0000;
	3003061	124.22	10.59	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63	0.0000	0.0000	0.0000	0.0000;
	3003062	124.22	12.87	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63	0.0000	0.0000	0.0000	0.0000;
	3003063	124.22	10.23	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63	0.0000	0.0000	0.0000	0.0000;
	3003065	60.37	-11.59	17.15	-11.59	1	96.6	1	60.37	60.37	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	3003068	112.5	22.42	31.95	-21.6	1.04	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3003071	127.65	-24.51	36.25	-24.51	1	204.24	1	127.65	127.65	0	0	0	0	0	0	0	0	0	0	170.2	0.0000	0.0000	0.0000	0.0000;
	3003074	74.85	-7.15	21.26	-14.37	1	119.76	1	74.85	74.85	0	0	0	0	0	0	0	0	0	0	99.8	0.0000	0.0000	0.0000	0.0000;
	3003081	186.75	25.43	53.04	-35.86	1.04	298.8	1	186.75	186.75	0	0	0	0	0	0	0	0	0	0	249	0.0000	0.0000	0.0000	0.0000;
	3003084	174.37	-14.09	49.52	-33.48	1	279	1	174.37	174.37	0	0	0	0	0	0	0	0	0	0	232.5	0.0000	0.0000	0.0000	0.0000;
	3003086	56.25	-2.4	15.97	-10.8	1	90	1	56.25	56.25	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	3003087	0	0	15.97	-10.8	1	90	0	75	22.5	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	3003092	150	18.47	42.6	-28.8	1.04	240	1	150	150	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	3003095	90.45	17.28	25.69	-17.37	1.04	144.72	1	90.45	90.45	0	0	0	0	0	0	0	0	0	0	120.6	0.0000	0.0000	0.0000	0.0000;
	3003098	120	16.96	34.08	-23.04	1.04	192	1	120	120	0	0	0	0	0	0	0	0	0	0	160	0.0000	0.0000	0.0000	0.0000;
	3003105	44.5	-0.74	17.07	-0.74	1	18	1	44.5	44.5	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	3003106	53.02	-2.69	62.48	-2.69	1	65.88	1	53.02	53.02	0	0	0	0	0	0	0	0	0	0	54.9	0.0000	0.0000	0.0000	0.0000;
	3003110	63	11.52	17.89	-12.1	1.04	100.8	1	63	63	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	3003112	56.1	-4	15.93	-10.77	1	89.76	1	56.1	56.1	0	0	0	0	0	0	0	0	0	0	74.8	0.0000	0.0000	0.0000	0.0000;
	3003113	56.1	-3.31	15.93	-10.77	1	89.76	1	56.1	56.1	0	0	0	0	0	0	0	0	0	0	74.8	0.0000	0.0000	0.0000	0.0000;
	3003117	47.25	-5.59	13.42	-9.07	1	75.6	1	47.25	47.25	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	3003118	90	-9.26	25.56	-17.28	1	144	1	90	90	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	3003120	29.7	0	0	0	1	47.52	1	29.7	29.7	0	0	0	0	0	0	0	0	0	0	39.6	0.0000	0.0000	0.0000	0.0000;
	3003122	147.75	-14.42	41.96	-28.37	1	236.4	1	147.75	147.75	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	3003127	101.25	-19.44	28.76	-19.44	1	162	1	101.25	101.25	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	3003129	94.88	-18.22	26.94	-18.22	1	151.8	1	94.88	94.88	0	0	0	0	0	0	0	0	0	0	126.5	0.0000	0.0000	0.0000	0.0000;
	3003131	85.5	6.75	24.28	-16.42	1.02	136.8	1	85.5	85.5	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	3003133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	0	0	0	0	51.3	0.0000	0.0000	0.0000	0.0000;
	3003133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	0	0	0	0	51.3	0.0000	0.0000	0.0000	0.0000;
	3003133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	0	0	0	0	51.3	0.0000	0.0000	0.0000	0.0000;
	3003137	75.9	21.56	21.56	-14.57	1.03	121.44	1	75.9	75.9	0	0	0	0	0	0	0	0	0	0	101.2	0.0000	0.0000	0.0000	0.0000;
	3003141	68.62	-13.18	19.49	-13.18	1	109.8	1	68.62	68.62	0	0	0	0	0	0	0	0	0	0	91.5	0.0000	0.0000	0.0000	0.0000;
	3004010	151.2	9.12	42.94	-29.03	1.03	241.92	1	151.2	151.2	0	0	0	0	0	0	0	0	0	0	201.6	0.0000	0.0000	0.0000	0.0000;
	3004026	409.4	42.35	191.06	-50.02	1.03	492	1	410	123	0	0	0	0	0	0	0	0	0	0	410	0.0000	0.0000	0.0000	0.0000;
	3004030	465.83	-41.42	290.04	-75.93	1.01	746.88	1	622.4	186.72	0	0	0	0	0	0	0	0	0	0	622.4	0.0000	0.0000	0.0000	0.0000;
	3004045	93.4	5.86	35.86	-1.54	1.02	37.8	1	93.4	93.4	0	0	0	0	0	0	0	0	0	0	31.5	0.0000	0.0000	0.0000	0.0000;
	3004046	28.5	0.91	10.94	-0.47	1.02	11.52	1	28.5	28.5	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	3004047	27.48	0.6	75.1	-3.23	1.02	79.2	1	27.48	27.48	0	0	0	0	0	0	0	0	0	0	66	0.0000	0.0000	0.0000	0.0000;
	3004050	150	-28.8	42.6	-28.8	1	240	1	150	150	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	3004052	44.13	22.5	22.5	-4.91	1.04	53.04	1	44.2	13.26	0	0	0	0	0	0	0	0	0	0	44.2	0.0000	0.0000	0.0000	0.0000;
	3004058	100.82	14.7	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	3004059	85.3	15.12	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	3004060	125.62	12.99	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	3004061	150.33	16.74	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	0	0	0	0	172.33	0.0000	0.0000	0.0000	0.0000;
	3004062	172.08	14.76	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	0	0	0	0	172.33	0.0000	0.0000	0.0000	0.0000;
	3004063	126.2	16.97	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	0	0	0	0	172.33	0.0000	0.0000	0.0000	0.0000;
	3004065	46.93	9.84	23.92	-5.22	1.02	56.4	1	47	14.1	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	3004075	0	0	89.75	-19.57	1.03	211.6	0	176.33	52.9	0	0	0	0	0	0	0	0	0	0	176.33	0.0000	0.0000	0.0000	0.0000;
	3004076	176.07	22.29	89.75	-19.57	1.03	211.6	1	176.33	52.9	0	0	0	0	0	0	0	0	0	0	176.33	0.0000	0.0000	0.0000	0.0000;
	3004077	98.55	16.9	89.75	-19.57	1.03	211.6	1	176.33	52.9	0	0	0	0	0	0	0	0	0	0	176.33	0.0000	0.0000	0.0000	0.0000;
	3004082	243.04	26.69	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	0	0	0	0	243.4	0.0000	0.0000	0.0000	0.0000;
	3004083	243.04	27.21	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	0	0	0	0	243.4	0.0000	0.0000	0.0000	0.0000;
	3004084	243.04	40.3	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	0	0	0	0	243.4	0.0000	0.0000	0.0000	0.0000;
	3004085	171.03	41.93	179.17	-39.07	1.04	422.4	1	352	105.6	0	0	0	0	0	0	0	0	0	0	352	0.0000	0.0000	0.0000	0.0000;
	3004090	0	0	0.65	-0.17	1.01	1.68	0	1.4	0.42	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	3004091	23.47	-1.01	10.95	-2.87	1.01	28.2	1	23.5	7.05	0	0	0	0	0	0	0	0	0	0	23.5	0.0000	0.0000	0.0000	0.0000;
	3004092	0	0	3.54	-0.93	1.01	9.12	0	7.6	2.28	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	3004093	27.96	-1.55	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	3004094	27.96	-2.66	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	3004095	27.96	-1.57	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	3004096	0	0	13.05	-3.42	1.01	33.6	0	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	3004097	27.96	-1.41	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	3004098	0	0	13.05	-3.42	1.01	33.6	0	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	3004105	135	13.1	38.34	-25.92	1.01	216	1	135	135	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	3004115	131.61	25.73	67.09	-14.63	1.04	158.16	1	131.8	39.54	0	0	0	0	0	0	0	0	0	0	131.8	0.0000	0.0000	0.0000	0.0000;
	3004116	124.88	23.21	67.09	-14.63	1.04	158.16	1	131.8	39.54	0	0	0	0	0	0	0	0	0	0	131.8	0.0000	0.0000	0.0000	0.0000;
	3004133	0	0	17.1	-3.73	1	40.32	0	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	3004134	10.49	-3.73	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	3004135	10.49	-3.73	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	3004136	10.49	-3.73	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	3004137	0	0	34.2	-7.46	1	80.64	0	67.2	20.16	0	0	0	0	0	0	0	0	0	0	67.2	0.0000	0.0000	0.0000	0.0000;
	3004138	0	0	33.59	-7.33	1	79.2	0	66	19.8	0	0	0	0	0	0	0	0	0	0	66	0.0000	0.0000	0.0000	0.0000;
	3004142	141	26.2	40.04	-27.07	1.04	225.6	1	141	141	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	3004153	212.4	60.32	60.32	-40.78	1.04	339.84	1	212.4	212.4	0	0	0	0	0	0	0	0	0	0	283.2	0.0000	0.0000	0.0000	0.0000;
	3004160	197.48	55.67	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	0	0	0	0	197.77	0.0000	0.0000	0.0000	0.0000;
	3004161	89.46	23.49	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	0	0	0	0	197.77	0.0000	0.0000	0.0000	0.0000;
	3004162	114.14	22.39	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	0	0	0	0	197.77	0.0000	0.0000	0.0000	0.0000;
	3004163	0	0	4.58	-1	1.03	10.8	0	9	2.7	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	3004166	150.75	-28.94	42.81	-28.94	1	241.2	1	150.75	150.75	0	0	0	0	0	0	0	0	0	0	201	0.0000	0.0000	0.0000	0.0000;
	3004177	112.5	-0.15	31.95	-21.6	1.04	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3004181	150.07	42.62	42.62	-28.81	1.04	240.12	1	150.07	150.07	0	0	0	0	0	0	0	0	0	0	200.1	0.0000	0.0000	0.0000	0.0000;
	3004183	152.25	43.24	43.24	-29.23	1.03	243.6	1	152.25	152.25	0	0	0	0	0	0	0	0	0	0	203	0.0000	0.0000	0.0000	0.0000;
	3004192	74.89	12.56	38.17	-8.33	1.02	90	1	75	22.5	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	3004192	183.5	12.56	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	0	0	0	0	183.77	0.0000	0.0000	0.0000	0.0000;
	3004192	0	0	12.22	-2.66	1.02	28.8	0	24	7.2	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	3004192	60.91	12.56	31.05	-6.77	1.02	73.2	1	61	18.3	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	3004192	10.38	5.29	5.29	-1.15	1.02	12.48	1	10.4	3.12	0	0	0	0	0	0	0	0	0	0	10.4	0.0000	0.0000	0.0000	0.0000;
	3004192	138.74	12.56	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	0	0	0	0	267	0.0000	0.0000	0.0000	0.0000;
	3004192	158.16	12.56	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	0	0	0	0	267	0.0000	0.0000	0.0000	0.0000;
	3004192	158.16	12.56	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	0	0	0	0	267	0.0000	0.0000	0.0000	0.0000;
	3004192	183.5	12.56	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	0	0	0	0	183.77	0.0000	0.0000	0.0000	0.0000;
	3004192	183.5	12.56	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	0	0	0	0	183.77	0.0000	0.0000	0.0000	0.0000;
	3004194	151.2	42.94	42.94	-29.03	1.02	241.92	1	151.2	151.2	0	0	0	0	0	0	0	0	0	0	201.6	0.0000	0.0000	0.0000	0.0000;
	3004195	69	-13.25	19.6	-13.25	1	110.4	1	69	69	0	0	0	0	0	0	0	0	0	0	92	0.0000	0.0000	0.0000	0.0000;
	3005020	90	-17.28	25.56	-17.28	1	144	1	90	90	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	3005023	0	0	2.44	-0.53	1.04	5.76	0	4.8	1.44	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	3005035	0	0	2.14	-0.47	1.02	5.04	0	4.2	1.26	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	3005036	0	0	3.26	-0.71	1.02	7.68	0	6.4	1.92	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	3005037	96.35	16.88	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	3005038	96.35	16.55	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	3005039	96.35	37.47	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	3005040	96.35	11.89	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	3005041	96.35	17.4	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	3005042	96.35	15.52	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	3005051	84.58	35.75	43.11	-9.4	1.02	101.64	1	84.7	25.41	0	0	0	0	0	0	0	0	0	0	84.7	0.0000	0.0000	0.0000	0.0000;
	3005057	0	0	161.53	-35.23	1	380.82	0	317.35	95.2	0	0	0	0	0	0	0	0	0	0	317.35	0.0000	0.0000	0.0000	0.0000;
	3005058	253.85	-35.23	161.53	-35.23	1	380.82	1	317.35	95.2	0	0	0	0	0	0	0	0	0	0	317.35	0.0000	0.0000	0.0000	0.0000;
	3005065	10.58	5.4	5.4	-1.18	1.03	12.72	1	10.6	3.18	0	0	0	0	0	0	0	0	0	0	10.6	0.0000	0.0000	0.0000	0.0000;
	3005066	0	0	0.92	-0.2	1.03	2.16	0	1.8	0.54	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	3005067	437.62	106.81	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	0	0	0	0	438.27	0.0000	0.0000	0.0000	0.0000;
	3005068	437.62	100.32	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	0	0	0	0	438.27	0.0000	0.0000	0.0000	0.0000;
	3005069	437.62	94.11	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	0	0	0	0	438.27	0.0000	0.0000	0.0000	0.0000;
	3005089	0	0	47.57	-2.05	1.01	50.16	0	123.9	0	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	3005106	0	0	5.03	-1.32	1.04	12.96	0	10.8	3.24	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	3005107	0	0	2.66	-0.7	1.04	6.84	0	5.7	1.71	0	0	0	0	0	0	0	0	0	0	5.7	0.0000	0.0000	0.0000	0.0000;
	3005166	126.31	64.39	64.39	-14.04	1.04	151.8	1	126.5	37.95	0	0	0	0	0	0	0	0	0	0	126.5	0.0000	0.0000	0.0000	0.0000;
	3005167	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.48	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	3005170	45	-8.64	12.78	-8.64	1	72	1	45	45	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	3005198	112.5	-21.6	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3005206	209.21	9.89	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	0	0	0	0	248.67	0.0000	0.0000	0.0000	0.0000;
	3005207	182.11	15.95	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	0	0	0	0	248.67	0.0000	0.0000	0.0000	0.0000;
	3005208	182.11	13.07	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	0	0	0	0	248.67	0.0000	0.0000	0.0000	0.0000;
	3005238	168.75	-32.4	47.93	-32.4	1	270	1	168.75	168.75	0	0	0	0	0	0	0	0	0	0	225	0.0000	0.0000	0.0000	0.0000;
	3005243	112.5	-21.6	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3005262	1213.21	-13	447.12	-99.63	1.01	1458	1	1215	364.5	0	0	0	0	0	0	0	0	0	0	1215	0.0000	0.0000	0.0000	0.0000;
	3005263	1034.26	-45.3	447.12	-99.63	1.01	1458	1	1215	364.5	0	0	0	0	0	0	0	0	0	0	1215	0.0000	0.0000	0.0000	0.0000;
	3005281	267.34	-29.72	136.28	-29.72	1	321.28	1	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	3005282	267.34	-29.72	136.28	-29.72	1	321.28	1	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	3005283	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	3005297	0	0	1.63	-0.36	1.04	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	3005298	114.83	58.53	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	3005299	114.83	58.53	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	3005300	114.83	58.53	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	3005301	82.58	42.09	42.09	-9.18	1.04	99.24	1	82.7	24.81	0	0	0	0	0	0	0	0	0	0	82.7	0.0000	0.0000	0.0000	0.0000;
	3005302	463.07	116.59	236.05	-51.48	1.04	556.5	1	463.75	139.13	0	0	0	0	0	0	0	0	0	0	463.75	0.0000	0.0000	0.0000	0.0000;
	3005303	463.07	150.38	236.05	-51.48	1.04	556.5	1	463.75	139.13	0	0	0	0	0	0	0	0	0	0	463.75	0.0000	0.0000	0.0000	0.0000;
	3005319	82.08	-18.34	133.77	-29.17	1.01	315.36	1	262.8	78.84	0	0	0	0	0	0	0	0	0	0	262.8	0.0000	0.0000	0.0000	0.0000;
	3005320	0	0	133.77	-29.17	1.01	315.36	0	262.8	78.84	0	0	0	0	0	0	0	0	0	0	262.8	0.0000	0.0000	0.0000	0.0000;
	3005321	82.08	-19.32	133.77	-29.17	1.01	315.36	1	262.8	78.84	0	0	0	0	0	0	0	0	0	0	262.8	0.0000	0.0000	0.0000	0.0000;
	3005324	283.65	98.39	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	0	0	0	0	284.07	0.0000	0.0000	0.0000	0.0000;
	3005325	283.65	100.45	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	0	0	0	0	284.07	0.0000	0.0000	0.0000	0.0000;
	3005326	283.65	144.59	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	0	0	0	0	284.07	0.0000	0.0000	0.0000	0.0000;
	3005342	8.4	3.2	3.2	-0.14	1.04	3.36	1	8.4	8.4	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	3005343	207.5	44.35	79.67	-3.43	1.04	84	1	207.5	207.5	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	3005360	1006.51	-64.49	469.73	-122.98	1.01	1209.6	1	1008	302.4	0	0	0	0	0	0	0	0	0	0	1008	0.0000	0.0000	0.0000	0.0000;
	3005363	10.38	-1.15	5.29	-1.15	1	12.48	1	10.4	3.12	0	0	0	0	0	0	0	0	0	0	10.4	0.0000	0.0000	0.0000	0.0000;
	3005364	213.02	-23.68	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	3005365	213.02	-23.68	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	3005366	213.02	-23.68	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	3005367	213.02	-23.68	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	3005368	213.02	-23.68	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	3005369	213.02	-23.68	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	3005382	65.28	106.38	106.38	-23.2	1.04	250.8	1	209	62.7	0	0	0	0	0	0	0	0	0	0	209	0.0000	0.0000	0.0000	0.0000;
	3005383	65.28	106.38	106.38	-23.2	1.04	250.8	1	209	62.7	0	0	0	0	0	0	0	0	0	0	209	0.0000	0.0000	0.0000	0.0000;
	3005399	124.2	35.27	35.27	-23.85	1.04	198.72	1	124.2	124.2	0	0	0	0	0	0	0	0	0	0	165.6	0.0000	0.0000	0.0000	0.0000;
	3005403	89.27	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	3005404	77.99	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	3005405	85.53	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	3005406	89.27	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	3005415	121.82	-13.54	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	0	0	0	0	122	0.0000	0.0000	0.0000	0.0000;
	3005416	121.82	-13.54	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	0	0	0	0	122	0.0000	0.0000	0.0000	0.0000;
	3005417	121.82	-13.54	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	0	0	0	0	122	0.0000	0.0000	0.0000	0.0000;
	3005418	118.62	-13.19	60.47	-13.19	1	142.56	1	118.8	35.64	0	0	0	0	0	0	0	0	0	0	118.8	0.0000	0.0000	0.0000	0.0000;
	3005419	118.62	-13.19	60.47	-13.19	1	142.56	1	118.8	35.64	0	0	0	0	0	0	0	0	0	0	118.8	0.0000	0.0000	0.0000	0.0000;
	3005423	12.38	-1.38	6.31	-1.38	1	14.88	1	12.4	3.72	0	0	0	0	0	0	0	0	0	0	12.4	0.0000	0.0000	0.0000	0.0000;
	3005424	0	0	1.63	-0.36	1	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	3005444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	3005444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	3005444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	3005444	288.57	-32.08	147.1	-32.08	1.01	346.8	1	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	3005444	288.57	-32.08	147.1	-32.08	1.01	346.8	1	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	3005444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	3005444	141.09	-15.68	71.92	-15.68	1.01	169.56	1	141.3	42.39	0	0	0	0	0	0	0	0	0	0	141.3	0.0000	0.0000	0.0000	0.0000;
	3005444	141.09	-15.68	71.92	-15.68	1.01	169.56	1	141.3	42.39	0	0	0	0	0	0	0	0	0	0	141.3	0.0000	0.0000	0.0000	0.0000;
	3006006	212.69	53.6	108.42	-23.64	1.04	255.6	1	213	63.9	0	0	0	0	0	0	0	0	0	0	213	0.0000	0.0000	0.0000	0.0000;
	3006007	0	0	216.83	-47.29	1.04	511.2	0	426	127.8	0	0	0	0	0	0	0	0	0	0	426	0.0000	0.0000	0.0000	0.0000;
	3006008	198.04	47.36	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	0	0	0	0	198.33	0.0000	0.0000	0.0000	0.0000;
	3006009	198.04	29.99	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	0	0	0	0	198.33	0.0000	0.0000	0.0000	0.0000;
	3006010	198.04	39.7	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	0	0	0	0	198.33	0.0000	0.0000	0.0000	0.0000;
	3006041	0	20.48	20.48	-0.88	1.04	21.6	1	0	0	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	3006042	0	34.46	122.91	-5.29	1.04	129.6	1	0	0	0	0	0	0	0	0	0	0	0	0	108	0.0000	0.0000	0.0000	0.0000;
	3006048	0	0	1.73	-0.38	1.04	4.08	0	3.4	1.02	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	3006049	0	0	4.89	-1.07	1.04	11.52	0	9.6	2.88	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	3006050	0	0	2.24	-0.49	1.04	5.28	0	4.4	1.32	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	3006051	57.32	29.22	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	3006052	0	0	29.22	-6.37	1.04	68.88	0	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	3006053	57.32	29.22	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	3006054	57.32	24.27	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	3006069	125.35	23.91	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	3006070	132.82	10.94	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	3006071	107.43	31.06	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	3006072	0	0	92.32	-20.13	1.03	217.64	0	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	3006073	132.82	18.29	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	3006074	132.82	17.59	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	3006078	482.07	-68.73	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	0	0	0	0	563.33	0.0000	0.0000	0.0000	0.0000;
	3006079	333.68	-68.73	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	0	0	0	0	563.33	0.0000	0.0000	0.0000	0.0000;
	3006080	333.68	-68.73	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	0	0	0	0	563.33	0.0000	0.0000	0.0000	0.0000;
	3006082	41.37	12.07	25.04	-1.08	1.04	26.4	1	41.37	41.37	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	3006083	65.3	9.55	25.04	-1.08	1.04	26.4	1	65.3	65.3	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	3006085	1.05	0	0	0	1.04	1.68	1	1.05	1.05	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	3006086	22.5	0	0	0	1.04	36	1	22.5	22.5	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	3006087	0	0	0	0	1.04	6.6	0	5.5	1.65	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	3006088	7.95	0	0	0	1.04	12.72	1	7.95	7.95	0	0	0	0	0	0	0	0	0	0	10.6	0.0000	0.0000	0.0000	0.0000;
	3006089	10.42	0	0	0	1.04	16.68	1	10.42	10.42	0	0	0	0	0	0	0	0	0	0	13.9	0.0000	0.0000	0.0000	0.0000;
	3006090	30.52	0	0	0	1.04	48.84	1	30.52	30.52	0	0	0	0	0	0	0	0	0	0	40.7	0.0000	0.0000	0.0000	0.0000;
	3006104	60.41	30.79	30.79	-6.72	1.04	72.6	1	60.5	18.15	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	3006105	60.41	30.79	30.79	-6.72	1.04	72.6	1	60.5	18.15	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	3006106	120.82	61.59	61.59	-13.43	1.04	145.2	1	121	36.3	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	3006110	306.17	64.21	275.22	-72.05	1.04	708.72	1	590.6	177.18	0	0	0	0	0	0	0	0	0	0	590.6	0.0000	0.0000	0.0000	0.0000;
	3006111	299.22	64.9	308.26	-80.7	1.04	793.8	1	661.5	198.45	0	0	0	0	0	0	0	0	0	0	661.5	0.0000	0.0000	0.0000	0.0000;
	3006144	0	0	4.28	-0.93	1.03	10.08	0	8.4	2.52	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	3006145	326.62	22.12	227.01	-49.51	1.03	535.2	1	446	133.8	0	0	0	0	0	0	0	0	0	0	446	0.0000	0.0000	0.0000	0.0000;
	3006146	326.62	22.86	227.01	-49.51	1.03	535.2	1	446	133.8	0	0	0	0	0	0	0	0	0	0	446	0.0000	0.0000	0.0000	0.0000;
	3006147	291.1	23.68	474.39	-103.45	1.03	1118.4	1	932	279.6	0	0	0	0	0	0	0	0	0	0	932	0.0000	0.0000	0.0000	0.0000;
	3006148	0	0	367.5	-80.14	1.03	866.4	0	722	216.6	0	0	0	0	0	0	0	0	0	0	722	0.0000	0.0000	0.0000	0.0000;
	3006149	225.51	67.31	367.5	-80.14	1.03	866.4	1	722	216.6	0	0	0	0	0	0	0	0	0	0	722	0.0000	0.0000	0.0000	0.0000;
	3006164	73.42	23.32	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05	0.0000	0.0000	0.0000	0.0000;
	3006165	73.42	20.54	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05	0.0000	0.0000	0.0000	0.0000;
	3006166	73.42	50.05	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05	0.0000	0.0000	0.0000	0.0000;
	3006167	73.42	26.61	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05	0.0000	0.0000	0.0000	0.0000;
	3006213	177.9	11.11	68.29	-2.94	1.04	72	1	177.9	177.9	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	3006214	552.3	41.91	212.06	-9.13	1.04	223.6	1	552.3	552.3	0	0	0	0	0	0	0	0	0	0	186.33	0.0000	0.0000	0.0000	0.0000;
	3006215	552.3	47.41	212.06	-9.13	1.04	223.6	1	552.3	552.3	0	0	0	0	0	0	0	0	0	0	186.33	0.0000	0.0000	0.0000	0.0000;
	3006216	552.3	35.4	212.06	-9.13	1.04	223.6	1	552.3	552.3	0	0	0	0	0	0	0	0	0	0	186.33	0.0000	0.0000	0.0000	0.0000;
	3006242	60.91	14.87	31.05	-6.77	1.04	73.2	1	61	18.3	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	3006243	182.73	36.25	93.15	-20.31	1.04	219.6	1	183	54.9	0	0	0	0	0	0	0	0	0	0	183	0.0000	0.0000	0.0000	0.0000;
	3006244	297.56	44.33	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	0	0	0	0	298	0.0000	0.0000	0.0000	0.0000;
	3006245	297.56	50.83	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	0	0	0	0	298	0.0000	0.0000	0.0000	0.0000;
	3006246	297.56	94.93	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	0	0	0	0	298	0.0000	0.0000	0.0000	0.0000;
	3006247	183.06	77.62	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	0	0	0	0	183.33	0.0000	0.0000	0.0000	0.0000;
	3006248	183.06	40.11	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	0	0	0	0	183.33	0.0000	0.0000	0.0000	0.0000;
	3006249	183.06	27.74	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	0	0	0	0	183.33	0.0000	0.0000	0.0000	0.0000;
	3006257	60.59	-21.53	98.75	-21.53	1.02	232.8	1	194	58.2	0	0	0	0	0	0	0	0	0	0	194	0.0000	0.0000	0.0000	0.0000;
	3006258	108.6	-21.53	98.75	-21.53	1.02	232.8	1	194	58.2	0	0	0	0	0	0	0	0	0	0	194	0.0000	0.0000	0.0000	0.0000;
	3006259	0	0	26.16	-5.71	1.02	61.68	0	51.4	15.42	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	3006260	80.27	-28.53	130.81	-28.53	1.02	308.4	1	257	77.1	0	0	0	0	0	0	0	0	0	0	257	0.0000	0.0000	0.0000	0.0000;
	3006266	4.5	1.72	1.72	-0.07	1.04	1.8	1	4.5	4.5	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	3006267	7.2	2.73	2.73	-0.12	1.04	2.88	1	7.2	7.2	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	3006268	4.5	1.72	1.72	-0.07	1.04	1.8	1	4.5	4.5	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	3006269	7.2	2.73	2.73	-0.12	1.04	2.88	1	7.2	7.2	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	3006270	0	0	6.82	-0.29	1.04	7.2	0	18	0	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	3006271	0	0	4.09	-0.18	1.04	4.32	0	11	0	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	3006272	0	0	2.73	-0.12	1.04	2.88	0	7.2	0	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	3006273	0	0	2.73	-0.12	1.04	2.88	0	7.2	0	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	3006274	8.4	3.2	3.2	-0.14	1.04	3.36	1	8.4	8.4	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	3006295	64.42	-22.89	104.97	-22.89	1.02	247.48	1	206.23	61.87	0	0	0	0	0	0	0	0	0	0	206.23	0.0000	0.0000	0.0000	0.0000;
	3006296	64.42	-22.89	104.97	-22.89	1.02	247.48	1	206.23	61.87	0	0	0	0	0	0	0	0	0	0	206.23	0.0000	0.0000	0.0000	0.0000;
	3006297	64.45	-22.89	104.97	-22.89	1.02	247.48	1	206.23	61.9	0	0	0	0	0	0	0	0	0	0	206.23	0.0000	0.0000	0.0000	0.0000;
	3006301	0	0	1.63	-0.36	1	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	3006302	246.89	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25	0.0000	0.0000	0.0000	0.0000;
	3006303	215.92	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25	0.0000	0.0000	0.0000	0.0000;
	3006304	246.89	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25	0.0000	0.0000	0.0000	0.0000;
	3006305	246.89	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25	0.0000	0.0000	0.0000	0.0000;
	3006349	0	0	6.11	-1.33	1.04	14.4	0	12	3.6	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	3006349	0	0	26.21	-5.72	1.04	61.8	0	51.5	15.45	0	0	0	0	0	0	0	0	0	0	51.5	0.0000	0.0000	0.0000	0.0000;
	3006349	32.17	52.43	52.43	-11.43	1.04	123.6	1	103	30.9	0	0	0	0	0	0	0	0	0	0	103	0.0000	0.0000	0.0000	0.0000;
	3006349	0	0	1.17	-0.26	1.04	2.76	0	2.3	0.69	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	3006349	0	0	2.34	-0.51	1.04	5.52	0	4.6	1.38	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	3006349	0	0	0.76	-0.17	1.04	1.8	0	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	3006349	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	3006349	0	0	3.26	-0.71	1.04	7.68	0	6.4	1.92	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	3006349	113.38	184.77	184.77	-40.29	1.04	435.6	1	363	108.9	0	0	0	0	0	0	0	0	0	0	363	0.0000	0.0000	0.0000	0.0000;
	3006349	113.38	184.77	184.77	-40.29	1.04	435.6	1	363	108.9	0	0	0	0	0	0	0	0	0	0	363	0.0000	0.0000	0.0000	0.0000;
	3006349	0	0	26.21	-5.72	1.04	61.8	0	51.5	15.45	0	0	0	0	0	0	0	0	0	0	51.5	0.0000	0.0000	0.0000	0.0000;
	3007005	162.76	31.99	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	3007006	162.76	55.98	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	3007007	162.76	36.94	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	3007008	162.76	34.59	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	3007009	162.76	31.41	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	3007015	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	3007021	22.37	11.4	11.4	-2.49	1.04	26.88	1	22.4	6.72	0	0	0	0	0	0	0	0	0	0	22.4	0.0000	0.0000	0.0000	0.0000;
	3007022	47.33	24.13	24.13	-5.26	1.04	56.88	1	47.4	14.22	0	0	0	0	0	0	0	0	0	0	47.4	0.0000	0.0000	0.0000	0.0000;
	3007023	47.33	24.13	24.13	-5.26	1.04	56.88	1	47.4	14.22	0	0	0	0	0	0	0	0	0	0	47.4	0.0000	0.0000	0.0000	0.0000;
	3007024	94.66	48.25	48.25	-10.52	1.04	113.76	1	94.8	28.44	0	0	0	0	0	0	0	0	0	0	94.8	0.0000	0.0000	0.0000	0.0000;
	3007025	0	0	1.63	-0.36	1.04	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	3007031	29.1	0	0	0	1.04	46.56	1	29.1	29.1	0	0	0	0	0	0	0	0	0	0	38.8	0.0000	0.0000	0.0000	0.0000;
	3007032	7.5	0	0	0	1.04	12	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	3007033	7.5	0	0	0	1.04	12	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	3007034	0	0	0	0	1.04	5.28	0	4.4	1.32	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	3007045	188.17	25.83	95.92	-20.92	1.03	226.14	1	188.45	56.53	0	0	0	0	0	0	0	0	0	0	188.45	0.0000	0.0000	0.0000	0.0000;
	3007046	188.17	53.77	95.92	-20.92	1.03	226.14	1	188.45	56.53	0	0	0	0	0	0	0	0	0	0	188.45	0.0000	0.0000	0.0000	0.0000;
	3007061	68.06	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	3007062	68.06	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	3007063	68.06	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	3007064	84.15	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	3007065	84.15	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	3007066	69.08	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	3007079	161.82	35.84	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65	0.0000	0.0000	0.0000	0.0000;
	3007080	167.45	28.09	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65	0.0000	0.0000	0.0000	0.0000;
	3007081	167.45	28.43	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65	0.0000	0.0000	0.0000	0.0000;
	3007082	167.45	34.7	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65	0.0000	0.0000	0.0000	0.0000;
	3007098	1236.22	189.29	498.38	-111.05	1	1625.16	1	1354.3	406.29	0	0	0	0	0	0	0	0	0	0	1354.3	0.0000	0.0000	0.0000	0.0000;
	3007099	1352.3	-14.48	498.38	-111.05	1	1625.16	1	1354.3	406.29	0	0	0	0	0	0	0	0	0	0	1354.3	0.0000	0.0000	0.0000	0.0000;
	3007107	149.78	75.03	76.35	-16.65	1.04	180	1	150	45	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3007108	50.92	16.82	25.96	-5.66	1.04	61.2	1	51	15.3	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	3007109	50.92	20.45	25.96	-5.66	1.04	61.2	1	51	15.3	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	3007110	195.71	42.29	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	3007111	195.71	41.23	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	3007112	195.71	65.18	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	3007113	195.71	35.4	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	3007114	195.71	69.11	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	3007115	195.71	69.47	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	3007121	0	0	1.88	-0.41	1.04	4.44	0	3.7	1.11	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	3007122	0	0	2.19	-0.48	1.04	5.16	0	4.3	1.29	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	3007133	16.28	-1.81	8.3	-1.81	1	19.56	1	16.3	4.89	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	3007134	206.25	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	3007135	206.25	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	3007136	206.25	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	3007137	206.25	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	3007138	380.14	-42.26	193.78	-42.26	1	456.84	1	380.7	114.21	0	0	0	0	0	0	0	0	0	0	380.7	0.0000	0.0000	0.0000	0.0000;
	3007139	58.91	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	3007140	58.91	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	3007141	58.91	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	3007142	58.91	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	3007146	10.18	-1.13	5.19	-1.13	1.01	12.24	1	10.2	3.06	0	0	0	0	0	0	0	0	0	0	10.2	0.0000	0.0000	0.0000	0.0000;
	3007162	110.44	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	3007163	110.44	49.51	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	3007164	110.44	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	3007165	110.44	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	3007166	110.44	42.45	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	3007167	110.44	35.37	56.3	-12.28	1.04	132.72	1	110.6	33.2	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	3007168	87.59	44.65	44.65	-9.74	1.04	105.26	1	87.72	26.32	0	0	0	0	0	0	0	0	0	0	87.72	0.0000	0.0000	0.0000	0.0000;
	3007169	87.59	44.65	44.65	-9.74	1.04	105.26	1	87.72	26.3	0	0	0	0	0	0	0	0	0	0	87.72	0.0000	0.0000	0.0000	0.0000;
	3007170	336.73	101.63	178.59	-38.95	1.04	421.04	1	350.87	105.26	0	0	0	0	0	0	0	0	0	0	350.87	0.0000	0.0000	0.0000	0.0000;
	3007189	6.89	3.51	3.51	-0.77	1.03	8.28	1	6.9	2.07	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	3007190	47.93	9.97	24.43	-5.33	1.03	57.6	1	48	14.4	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	3007191	0	0	2.55	-0.55	1.03	6	0	5	1.5	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	3007192	34.95	14.05	17.81	-3.88	1.03	42	1	35	10.5	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	3007193	7.49	3.82	3.82	-0.83	1.03	9	1	7.5	2.25	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	3007194	230.61	35.47	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95	0.0000	0.0000	0.0000	0.0000;
	3007195	230.61	30.53	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95	0.0000	0.0000	0.0000	0.0000;
	3007196	230.61	54.9	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95	0.0000	0.0000	0.0000	0.0000;
	3007197	230.61	85.19	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95	0.0000	0.0000	0.0000	0.0000;
	3007207	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	3007208	763.87	76.51	389.39	-84.92	1.04	918	1	765	229.5	0	0	0	0	0	0	0	0	0	0	765	0.0000	0.0000	0.0000	0.0000;
	3007209	763.87	98.88	389.39	-84.92	1.04	918	1	765	229.5	0	0	0	0	0	0	0	0	0	0	765	0.0000	0.0000	0.0000	0.0000;
	3007210	178.24	25.66	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	3007211	178.24	36.02	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	3007212	178.24	23.52	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	3007266	304.15	-33.81	155.04	-33.81	1.01	365.52	1	304.6	91.38	0	0	0	0	0	0	0	0	0	0	304.6	0.0000	0.0000	0.0000	0.0000;
	3007267	90.51	-10.06	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	0	0	0	0	90.64	0.0000	0.0000	0.0000	0.0000;
	3007268	90.51	-10.06	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	0	0	0	0	90.64	0.0000	0.0000	0.0000	0.0000;
	3007269	90.51	-10.06	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	0	0	0	0	90.64	0.0000	0.0000	0.0000	0.0000;
	3007270	181.01	-20.12	92.27	-20.12	1.01	217.54	1	181.28	54.38	0	0	0	0	0	0	0	0	0	0	181.28	0.0000	0.0000	0.0000	0.0000;
	3007280	0	0	13.08	-2.85	1.04	30.84	0	25.7	7.71	0	0	0	0	0	0	0	0	0	0	25.7	0.0000	0.0000	0.0000	0.0000;
	3007281	0	0	7.64	-1.67	1.04	18	0	15	4.5	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	3007284	0	0	0	0	1.04	9	0	7.5	2.25	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	3007285	21.22	0	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	3007286	21.22	0	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	3007287	21.22	0	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	3007288	21.22	0	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	3007289	42.45	0	0	0	1.04	67.92	1	42.45	42.45	0	0	0	0	0	0	0	0	0	0	56.6	0.0000	0.0000	0.0000	0.0000;
	3007307	96.54	49.21	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68	0.0000	0.0000	0.0000	0.0000;
	3007308	96.54	49.21	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68	0.0000	0.0000	0.0000	0.0000;
	3007309	0	0	49.21	-10.73	1.04	116.02	0	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68	0.0000	0.0000	0.0000	0.0000;
	3007310	96.54	44.3	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68	0.0000	0.0000	0.0000	0.0000;
	3007311	193.08	98.42	98.42	-21.46	1.04	232.04	1	193.37	58.01	0	0	0	0	0	0	0	0	0	0	193.37	0.0000	0.0000	0.0000	0.0000;
	3007323	38.88	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47	0.0000	0.0000	0.0000	0.0000;
	3007324	38.88	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47	0.0000	0.0000	0.0000	0.0000;
	3007325	38.88	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47	0.0000	0.0000	0.0000	0.0000;
	3007326	38.88	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47	0.0000	0.0000	0.0000	0.0000;
	3007329	31.83	34.79	51.87	-11.31	1.04	122.28	1	101.9	30.57	0	0	0	0	0	0	0	0	0	0	101.9	0.0000	0.0000	0.0000	0.0000;
	3007334	0	0	2.19	-0.57	1.04	5.64	0	4.7	1.41	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	3007335	141.65	128.35	211.33	-55.33	1.04	544.2	1	453.5	136.05	0	0	0	0	0	0	0	0	0	0	453.5	0.0000	0.0000	0.0000	0.0000;
	3007349	313.37	119	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83	0.0000	0.0000	0.0000	0.0000;
	3007350	313.37	51.57	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83	0.0000	0.0000	0.0000	0.0000;
	3007351	313.37	40.83	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83	0.0000	0.0000	0.0000	0.0000;
	3007352	313.37	42.21	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83	0.0000	0.0000	0.0000	0.0000;
	3007353	600.63	67.24	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	0	0	0	0	684.2	0.0000	0.0000	0.0000	0.0000;
	3007354	596.86	107.2	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	0	0	0	0	684.2	0.0000	0.0000	0.0000	0.0000;
	3007355	596.86	106.44	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	0	0	0	0	684.2	0.0000	0.0000	0.0000	0.0000;
	3007356	596.8	110.03	348.26	-75.95	1.04	821.04	1	684.2	205	0	0	0	0	0	0	0	0	0	0	684.2	0.0000	0.0000	0.0000	0.0000;
	3007357	16.28	8.3	8.3	-1.81	1.04	19.56	1	16.3	4.89	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	3007358	224.87	33.79	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	0	0	0	0	225.2	0.0000	0.0000	0.0000	0.0000;
	3007359	224.87	74.02	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	0	0	0	0	225.2	0.0000	0.0000	0.0000	0.0000;
	3007360	224.87	45.38	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	0	0	0	0	225.2	0.0000	0.0000	0.0000	0.0000;
	3007361	102.55	27.74	52.27	-11.4	1.04	123.24	1	102.7	30.81	0	0	0	0	0	0	0	0	0	0	102.7	0.0000	0.0000	0.0000	0.0000;
	3007369	107.11	27.68	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	3007370	107.11	22.32	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	3007371	107.11	26.67	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	3007372	107.11	28.44	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	3007373	107.11	54.6	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	3007374	107.11	34.91	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	3007375	183.39	34.36	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	3007376	183.39	37.3	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	3007377	183.39	47.31	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	3007378	183.39	38.64	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	3007379	183.39	41.66	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	3007389	542	276.29	276.29	-60.25	1.04	651.36	1	542.8	162.84	0	0	0	0	0	0	0	0	0	0	542.8	0.0000	0.0000	0.0000	0.0000;
	3007400	71.89	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	3007400	71.89	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	3007400	71.89	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	3007400	71.89	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	3007400	143.79	-15.98	73.3	-15.98	1	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	3007400	445.74	-49.55	227.22	-49.55	1	535.68	1	446.4	133.92	0	0	0	0	0	0	0	0	0	0	446.4	0.0000	0.0000	0.0000	0.0000;
	3007406	63.01	32.12	32.12	-7	1.04	75.72	1	63.1	18.93	0	0	0	0	0	0	0	0	0	0	63.1	0.0000	0.0000	0.0000	0.0000;
	3007406	309.54	157.79	157.79	-34.41	1.04	372	1	310	93	0	0	0	0	0	0	0	0	0	0	310	0.0000	0.0000	0.0000	0.0000;
	3007414	102.25	52.12	52.12	-11.37	1.03	122.88	1	102.4	30.72	0	0	0	0	0	0	0	0	0	0	102.4	0.0000	0.0000	0.0000	0.0000;
	3007419	88.07	-9.79	44.89	-9.79	1	105.84	1	88.2	26.46	0	0	0	0	0	0	0	0	0	0	88.2	0.0000	0.0000	0.0000	0.0000;
	3007419	88.07	-9.79	44.89	-9.79	1	105.84	1	88.2	26.46	0	0	0	0	0	0	0	0	0	0	88.2	0.0000	0.0000	0.0000	0.0000;
	3007422	2.12	3.46	3.46	-0.75	1.04	8.16	1	6.8	2.04	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	3007422	53.79	41.76	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	3007422	53.79	41.76	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	3007422	35.14	41.76	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	3007422	35.14	41.76	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	3007422	35.14	41.76	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	3007422	35.14	41.76	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	3007422	59.69	41.76	97.27	-21.21	1.04	229.32	1	191.1	57.33	0	0	0	0	0	0	0	0	0	0	191.1	0.0000	0.0000	0.0000	0.0000;
	3007422	53.79	41.76	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	3007422	53.79	41.76	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	3007422	53.79	41.76	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	3007428	31.4	20.89	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	3007428	40.6	20.89	66.17	-14.43	1.04	156	1	130	39	0	0	0	0	0	0	0	0	0	0	130	0.0000	0.0000	0.0000	0.0000;
	3007428	40.6	20.89	66.17	-14.43	1.04	156	1	130	39	0	0	0	0	0	0	0	0	0	0	130	0.0000	0.0000	0.0000	0.0000;
	3007428	31.4	20.89	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	3007428	31.4	20.89	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	3007428	31.4	20.89	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	3007428	31.4	20.89	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	3007428	31.4	20.89	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	3007428	23.43	20.89	38.17	-8.33	1.04	90	1	75	22.5	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	3007428	0	0	41.23	-8.99	1.04	97.2	0	81	24.3	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	3007428	3.65	5.96	5.96	-1.3	1.04	14.04	1	11.7	3.51	0	0	0	0	0	0	0	0	0	0	11.7	0.0000	0.0000	0.0000	0.0000;
	3008024	33	0	0	0	1.04	52.8	1	33	33	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	3008033	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93	0.0000	0.0000	0.0000	0.0000;
	3008034	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93	0.0000	0.0000	0.0000	0.0000;
	3008035	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93	0.0000	0.0000	0.0000	0.0000;
	3008036	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93	0.0000	0.0000	0.0000	0.0000;
	3008046	172.42	-19.17	87.89	-19.17	1.01	207.2	1	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	3008047	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	3008048	172.42	76.28	87.89	-19.17	1.04	207.2	1	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	3008049	172.42	-19.17	87.89	-19.17	1.01	207.2	1	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	3008050	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	3008051	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	3008060	0	0	276.52	-72.39	1	712.08	0	593.4	178.02	0	0	0	0	0	0	0	0	0	0	593.4	0.0000	0.0000	0.0000	0.0000;
	3008061	0	0	276.52	-72.39	1	712.08	0	593.4	178.02	0	0	0	0	0	0	0	0	0	0	593.4	0.0000	0.0000	0.0000	0.0000;
	3008070	0	0	431	-112.84	1	1109.88	0	924.9	277.47	0	0	0	0	0	0	0	0	0	0	924.9	0.0000	0.0000	0.0000	0.0000;
	3008071	923.54	-112.84	431	-112.84	1	1109.88	1	924.9	277.47	0	0	0	0	0	0	0	0	0	0	924.9	0.0000	0.0000	0.0000	0.0000;
	3008077	234.55	2.31	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9	0.0000	0.0000	0.0000	0.0000;
	3008078	234.55	1.15	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9	0.0000	0.0000	0.0000	0.0000;
	3008079	234.55	0.28	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9	0.0000	0.0000	0.0000	0.0000;
	3008080	234.55	1.1	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9	0.0000	0.0000	0.0000	0.0000;
	3008087	0	0	418.33	-109.52	1.04	1077.24	0	897.7	269.31	0	0	0	0	0	0	0	0	0	0	897.7	0.0000	0.0000	0.0000	0.0000;
	3008088	896.38	112.95	418.33	-109.52	1.04	1077.24	1	897.7	269.31	0	0	0	0	0	0	0	0	0	0	897.7	0.0000	0.0000	0.0000	0.0000;
	3008099	85.5	0	0	0	1.04	136.8	1	85.5	85.5	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	3008115	0	0	4.66	-1.22	1.04	12	0	10	3	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	3008116	0	0	163.89	-42.91	1.04	422.04	0	351.7	105.51	0	0	0	0	0	0	0	0	0	0	351.7	0.0000	0.0000	0.0000	0.0000;
	3008117	230.48	55.6	163.89	-42.91	1.04	422.04	1	351.7	105.51	0	0	0	0	0	0	0	0	0	0	351.7	0.0000	0.0000	0.0000	0.0000;
	3008129	659.03	-43.88	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	3008130	659.03	-6.48	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	3008131	659.03	-31.64	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	3008147	0	0	1.86	-0.49	1.03	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	3008147	0	0	111.51	-29.19	1.03	287.16	0	239.3	71.79	0	0	0	0	0	0	0	0	0	0	239.3	0.0000	0.0000	0.0000	0.0000;
	3008152	0	0	11.2	-2.44	1	26.4	0	22	6.6	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	3008155	0	0	81.36	-21.3	1	209.52	0	174.6	52.38	0	0	0	0	0	0	0	0	0	0	174.6	0.0000	0.0000	0.0000	0.0000;
	3008155	174.34	-21.3	81.36	-21.3	1	209.52	1	174.6	52.38	0	0	0	0	0	0	0	0	0	0	174.6	0.0000	0.0000	0.0000	0.0000;
	3008158	0	0	53.44	-11.65	1	126	0	105	31.5	0	0	0	0	0	0	0	0	0	0	105	0.0000	0.0000	0.0000	0.0000;
	3008158	0	0	49.98	-10.9	1	117.84	0	98.2	29.46	0	0	0	0	0	0	0	0	0	0	98.2	0.0000	0.0000	0.0000	0.0000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
mpc.branch = [
	1	4	0.001425	0.057222	0	410.72	0	0	1	0	1	0	0	29.9600	-4.7200	-29.9500	5.2100	0.0000	0.0000	0.0000	0.0000;
	1	5	0.000224	0.001073	0	0	0	0	0	0	1	0	0	-29.9600	-86.7400	29.9800	86.8200	0.0000	0.0000	0.0000	0.0000;
	1	6	0.000204	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2	4	-0.000155	-0.006227	0	247.76	0	0	1	0	1	0	0	-19.9700	6.7500	19.9700	-6.7700	0.0000	0.0000	0.0000	0.0000;
	170	2	0.006301	0.031408	0.00524	186.85	0	0	0	0	1	0	0	-19.9500	6.3100	19.9700	-6.7500	0.0000	0.0000	0.0000	0.0000;
	3	4	0.006904	0.277296	0	162.96	0	0	1	0	1	0	0	-9.9700	-1.3000	9.9700	1.5700	0.0000	0.0000	0.0000	0.0000;
	234	5	0.0017	0.013149	0.02379	531.98	0	0	0	0	1	0	0	-39.0300	43.6400	39.0900	-45.7800	0.0000	0.0000	0.0000	0.0000;
	5	874	0.001581	0.014175	0.06171	600.42	0	0	0	0	1	0	0	-69.0700	-41.0500	69.1600	35.2000	0.0000	0.0000	0.0000	0.0000;
	8	7	0.00115	0.048145	0	233.11	0	0	1	0	1	0	0	-22.7700	3.1600	22.7700	-2.9300	0.0000	0.0000	0.0000	0.0000;
	7	9	0.000236	0.001112	0	0	0	0	0	0	1	0	0	11.4800	5.9000	-11.4800	-5.8900	0.0000	0.0000	0.0000	0.0000;
	7	29	0.001645	0.013786	0.03061	509.38	0	0	0	0	1	0	0	-14.8600	-2.0000	14.8700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	7	477	0.001126	0.011101	0.04771	401.34	0	0	0	0	1	0	0	0.6700	-2.6000	-0.6700	-2.5900	0.0000	0.0000	0.0000	0.0000;
	7	874	0.001565	0.011833	0.01961	529.58	0	0	0	0	1	0	0	-20.0600	1.6300	20.0600	-3.7200	0.0000	0.0000	0.0000	0.0000;
	8	979	0.001466	0.006475	0.00906	193.8	0	0	0	0	1	0	0	22.7700	-3.1600	-22.7600	2.2100	0.0000	0.0000	0.0000	0.0000;
	10	28	0.002213	0.015092	0.00337	156.31	0	0	0	0	1	0	0	-5.4200	-0.0800	5.4200	-0.2800	0.0000	0.0000	0.0000	0.0000;
	1173	10	0.003064	0.01317	0.0016	151.44	0	0	0	0	1	0	0	4.5400	0.6600	-4.5400	-0.8300	0.0000	0.0000	0.0000	0.0000;
	11	28	0.002164	0.009179	0.00258	131.63	0	0	0	0	1	0	0	-0.5700	1.2400	0.5700	-1.5200	0.0000	0.0000	0.0000	0.0000;
	11	982	0.001765	0.007902	0.00242	163.88	0	0	0	0	1	0	0	-9.3900	-5.5400	9.3900	5.2900	0.0000	0.0000	0.0000	0.0000;
	12	34	0.0025	0.012261	0.00329	155.86	0	0	0	0	1	0	0	3.6800	0.6900	-3.6800	-1.0500	0.0000	0.0000	0.0000	0.0000;
	1072	12	0.003868	0.021127	0.00688	164.73	0	0	0	0	1	0	0	6.7400	0.6900	-6.7400	-1.4300	0.0000	0.0000	0.0000	0.0000;
	13	14	0.000207	0.001034	0	0	0	0	0	0	1	0	0	-2.5100	-1.4100	2.5100	1.4100	0.0000	0.0000	0.0000	0.0000;
	49	14	0.005325	0.017124	0.0029	130.28	0	0	0	0	1	0	0	-1.6200	1.0800	1.6200	-1.3900	0.0000	0.0000	0.0000	0.0000;
	14	51	0.00485	0.015255	0.00376	149.84	0	0	0	0	1	0	0	-4.1200	-0.0100	4.1200	-0.4000	0.0000	0.0000	0.0000	0.0000;
	16	15	0.002782	0.012778	0.00482	166.88	0	0	0	0	1	0	0	9.8600	-3.8300	-9.8600	3.3300	0.0000	0.0000	0.0000	0.0000;
	46	15	0.002835	0.015637	0.00941	158.71	0	0	0	0	1	0	0	-6.8200	3.6400	6.8200	-4.6500	0.0000	0.0000	0.0000	0.0000;
	16	17	0.010596	0.048047	0.00716	171.8	0	0	0	0	1	0	0	-12.3700	3.3800	12.3800	-4.0800	0.0000	0.0000	0.0000	0.0000;
	17	18	0.000227	0.00104	0	0	0	0	0	0	1	0	0	5.6100	0.4700	-5.6100	-0.4700	0.0000	0.0000	0.0000	0.0000;
	39	17	0.00895	0.039428	0.02145	183.47	0	0	0	0	1	0	0	18.0200	-5.8000	-17.9900	3.6100	0.0000	0.0000	0.0000	0.0000;
	19	20	0.000258	0.001105	0	0	0	0	0	0	1	0	0	15.8300	0.9700	-15.8300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	875	19	0.002313	0.01188	0.00307	177.14	0	0	0	0	1	0	0	13.7700	-2.2200	-13.7600	1.9100	0.0000	0.0000	0.0000	0.0000;
	19	886	0.002169	0.009184	0.00131	130.17	0	0	0	0	1	0	0	-2.0600	-2.8800	2.0700	2.7400	0.0000	0.0000	0.0000	0.0000;
	22	21	0.001675	0.077302	0	195.84	0	0	1.01875	0	1	0	0	-15.8000	-19.5800	15.8100	20.0500	0.0000	0.0000	0.0000	0.0000;
	21	23	0.000282	0.001147	0	0	0	0	0	0	1	0	0	-15.8100	-20.0500	15.8100	20.0500	0.0000	0.0000	0.0000	0.0000;
	34	22	0.003356	0.015743	0.00418	168.54	0	0	0	0	1	0	0	-10.0400	-8.2300	10.0400	7.8000	0.0000	0.0000	0.0000	0.0000;
	886	22	0.001339	0.007491	0.00581	179.19	0	0	0	0	1	0	0	13.8000	-8.1700	-13.8000	7.5600	0.0000	0.0000	0.0000	0.0000;
	23	26	0.00108	0.011112	0.01658	414.47	0	0	0	0	1	0	0	-1.9900	-8.4400	1.9900	6.6500	0.0000	0.0000	0.0000	0.0000;
	874	23	0.000709	0.006274	0.01282	565.72	0	0	0	0	1	0	0	29.1700	32.2600	-29.1600	-33.5300	0.0000	0.0000	0.0000	0.0000;
	1215	23	0.000913	0.009083	0.05479	544.26	0	0	0	0	1	0	0	-15.3400	-27.7600	15.3400	21.9200	0.0000	0.0000	0.0000	0.0000;
	25	24	0.001543	0.067964	0	199.24	0	0	1.00625	0	1	0	0	-15.7300	-8.6300	15.7300	8.8400	0.0000	0.0000	0.0000	0.0000;
	24	26	0.000291	0.001066	0	0	0	0	0	0	1	0	0	-15.7300	-8.8400	15.7300	8.8400	0.0000	0.0000	0.0000	0.0000;
	25	46	0.003881	0.016398	0.00496	136.63	0	0	0	0	1	0	0	-2.8700	2.7700	2.8700	-3.3000	0.0000	0.0000	0.0000	0.0000;
	874	26	0.000992	0.008991	0.03267	527.8	0	0	0	0	1	0	0	17.7300	11.9800	-17.7300	-15.4900	0.0000	0.0000	0.0000	0.0000;
	28	27	0.000996	0.049961	0	239.48	0	0	1	0	1	0	0	-21.8300	-2.5400	21.8300	2.7700	0.0000	0.0000	0.0000	0.0000;
	27	29	0.000205	0.001118	0	0	0	0	0	0	1	0	0	-21.8300	-2.7700	21.8300	2.7700	0.0000	0.0000	0.0000	0.0000;
	48	29	0.001277	0.011838	0.04459	554.47	0	0	0	0	1	0	0	32.9300	-0.5900	-32.9200	-4.1400	0.0000	0.0000	0.0000	0.0000;
	29	874	0.001146	0.008678	0.02299	468.99	0	0	0	0	1	0	0	-3.7800	2.6600	3.7800	-5.1600	0.0000	0.0000	0.0000	0.0000;
	30	231	0.009327	0.033076	0.00856	183.85	0	0	0	0	1	0	0	24.5400	-8.1200	-24.4800	7.3900	0.0000	0.0000	0.0000	0.0000;
	30	888	0.005568	0.018483	0.00586	192.16	0	0	0	0	1	0	0	-26.9800	6.8100	27.0200	-7.3100	0.0000	0.0000	0.0000	0.0000;
	31	32	0.000235	0.001021	0	0	0	0	0	0	1	0	0	2.4400	0.1800	-2.4400	-0.1800	0.0000	0.0000	0.0000	0.0000;
	31	34	0.003641	0.016016	0.00242	176.39	0	0	0	0	1	0	0	-11.2700	-8.4500	11.2800	8.2200	0.0000	0.0000	0.0000	0.0000;
	31	35	0.004518	0.017964	0.00418	172.33	0	0	0	0	1	0	0	12.1800	-0.6700	-12.1700	0.2400	0.0000	0.0000	0.0000	0.0000;
	37	31	0.002877	0.014358	0.0108	125.28	0	0	0	0	1	0	0	3.3500	-10.0900	-3.3500	8.9400	0.0000	0.0000	0.0000	0.0000;
	33	34	0.000271	0.001141	0	0	0	0	0	0	1	0	0	-2.4400	-1.0600	2.4400	1.0600	0.0000	0.0000	0.0000	0.0000;
	35	36	0.000219	0.001099	0	0	0	0	0	0	1	0	0	4.9900	0.9100	-4.9900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	35	888	0.002187	0.01011	0.00523	161.81	0	0	0	0	1	0	0	7.1800	-1.1500	-7.1800	0.5900	0.0000	0.0000	0.0000	0.0000;
	37	616	0.004726	0.017302	0.00305	147.82	0	0	0	0	1	0	0	-6.1200	9.2800	6.1200	-9.5900	0.0000	0.0000	0.0000	0.0000;
	38	248	0.006091	0.032751	0.00471	133.61	0	0	0	0	1	0	0	-2.1000	-0.6200	2.1000	0.1100	0.0000	0.0000	0.0000	0.0000;
	1077	38	0.00302	0.016963	0.00459	133.03	0	0	0	0	1	0	0	1.7300	-0.1500	-1.7300	-0.3500	0.0000	0.0000	0.0000	0.0000;
	39	40	0.000213	0.001125	0	0	0	0	0	0	1	0	0	4.8900	0.9500	-4.8900	-0.9500	0.0000	0.0000	0.0000	0.0000;
	39	1077	0.004132	0.018829	0.00199	195.3	0	0	0	0	1	0	0	-22.9100	4.8500	22.9300	-4.9700	0.0000	0.0000	0.0000	0.0000;
	42	41	0.004594	0.018606	0.00706	168.43	0	0	0	0	1	0	0	11.9200	2.7300	-11.9100	-3.4700	0.0000	0.0000	0.0000	0.0000;
	41	44	0.006386	0.025673	0.00576	160.64	0	0	0	0	1	0	0	8.6400	2.9200	-8.6300	-3.5300	0.0000	0.0000	0.0000	0.0000;
	42	43	0.007221	0.032395	0.0039	174.84	0	0	0	0	1	0	0	-14.5000	-2.9200	14.5200	2.5600	0.0000	0.0000	0.0000	0.0000;
	43	49	0.004231	0.022696	0.03977	178.49	0	0	0	0	1	0	0	-16.2800	-3.2900	16.3000	-1.0300	0.0000	0.0000	0.0000	0.0000;
	44	1137	0.005469	0.024606	0.00615	125.38	0	0	0	0	1	0	0	2.4700	1.9600	-2.4700	-2.6300	0.0000	0.0000	0.0000	0.0000;
	45	172	0.004126	0.019677	0.01039	207.39	0	0	0	0	1	0	0	-34.4700	2.3200	34.5200	-3.2300	0.0000	0.0000	0.0000	0.0000;
	45	191	0.004324	0.024914	0.01933	198.25	0	0	0	0	1	0	0	31.3900	-2.7300	-31.3500	0.8500	0.0000	0.0000	0.0000	0.0000;
	46	1173	0.003912	0.016	0.00684	119.7	0	0	0	0	1	0	0	0.2200	-1.7400	-0.2200	1.0000	0.0000	0.0000	0.0000	0.0000;
	340	47	0.003493	0.017261	0.00427	170.03	0	0	0	0	1	0	0	13.5900	6.0000	-13.5800	-6.4200	0.0000	0.0000	0.0000	0.0000;
	616	47	0.008438	0.036268	0.00608	162.01	0	0	0	0	1	0	0	-9.8400	-5.4300	9.8500	4.8100	0.0000	0.0000	0.0000	0.0000;
	49	48	0.001164	0.053489	0	183.3	0	0	1.00625	0	1	0	0	-14.6800	-0.0400	14.6800	0.1500	0.0000	0.0000	0.0000	0.0000;
	48	50	0.000217	0.001106	0	0	0	0	0	0	1	0	0	3.3100	0.9400	-3.3100	-0.9400	0.0000	0.0000	0.0000	0.0000;
	48	1078	0.002078	0.015722	0.0671	587.46	0	0	0	0	1	0	0	-50.9200	42.9900	51.0100	-49.5600	0.0000	0.0000	0.0000	0.0000;
	51	456	0.005242	0.027896	0.01705	165.09	0	0	0	0	1	0	0	-8.7700	-1.0100	8.7800	-0.8500	0.0000	0.0000	0.0000	0.0000;
	52	53	0.000251	0.001061	0	0	0	0	0	0	1	0	0	1.9600	0.2000	-1.9600	-0.2000	0.0000	0.0000	0.0000	0.0000;
	54	52	0.006915	0.029728	0.00968	159.11	0	0	0	0	1	0	0	-6.2800	9.0800	6.2900	-10.0500	0.0000	0.0000	0.0000	0.0000;
	560	52	0.026198	0.096791	0.02833	166.88	0	0	0	0	1	0	0	8.3000	-12.5900	-8.2500	9.8500	0.0000	0.0000	0.0000	0.0000;
	54	55	0.000208	0.001019	0	0	0	0	0	0	1	0	0	0.9600	0.1900	-0.9600	-0.1900	0.0000	0.0000	0.0000	0.0000;
	54	111	0.035028	0.122634	0.03003	153.16	0	0	0	0	1	0	0	5.3100	-9.2700	-5.2800	6.2100	0.0000	0.0000	0.0000	0.0000;
	56	104	0.013188	0.046966	0.01022	158.08	0	0	0	0	1	0	0	-1.6900	-6.2300	1.6900	5.1400	0.0000	0.0000	0.0000	0.0000;
	107	56	0.01216	0.052105	0.0209	132.58	0	0	0	0	1	0	0	1.5500	-8.0400	-1.5400	5.8100	0.0000	0.0000	0.0000	0.0000;
	57	61	0.004859	0.026113	0.00823	131.93	0	0	0	0	1	0	0	0.9100	0.2100	-0.9100	-1.1100	0.0000	0.0000	0.0000	0.0000;
	57	87	0.008507	0.05227	0.00892	142.41	0	0	0	0	1	0	0	1.8000	-2.0200	-1.8000	1.0400	0.0000	0.0000	0.0000	0.0000;
	1176	57	0.004049	0.022606	0.00294	175.74	0	0	0	0	1	0	0	8.4200	-1.5300	-8.4100	1.2200	0.0000	0.0000	0.0000	0.0000;
	59	58	0.001766	0.0693	0	145.84	0	0	1	0	1	0	0	-6.1000	1.3100	6.1000	-1.2900	0.0000	0.0000	0.0000	0.0000;
	58	60	0.000261	0.001033	0	0	0	0	0	0	1	0	0	5.7000	3.6300	-5.7000	-3.6300	0.0000	0.0000	0.0000	0.0000;
	58	73	0.006602	0.053906	0.125	474.11	0	0	0	0	1	0	0	9.1900	-12.1900	-9.1900	-1.5200	0.0000	0.0000	0.0000	0.0000;
	1180	58	0.00195	0.015814	0.05152	527.99	0	0	0	0	1	0	0	21.0000	-15.4100	-20.9900	9.8500	0.0000	0.0000	0.0000	0.0000;
	128	59	0.010648	0.054754	0.01217	166	0	0	0	0	1	0	0	-6.1000	-0.0100	6.1000	-1.3100	0.0000	0.0000	0.0000	0.0000;
	1176	61	0.006676	0.036728	0.00819	165.15	0	0	0	0	1	0	0	5.8200	-0.8300	-5.8200	-0.0600	0.0000	0.0000	0.0000	0.0000;
	110	62	0.01309	0.05991	0.01047	162.14	0	0	0	0	1	0	0	-10.2100	5.0400	10.2300	-6.0900	0.0000	0.0000	0.0000	0.0000;
	62	1050	0.006949	0.026646	0.0082	166.63	0	0	0	0	1	0	0	-11.1500	5.5500	11.1600	-6.3900	0.0000	0.0000	0.0000	0.0000;
	63	732	0.012976	0.087533	0.02469	169.66	0	0	0	0	1	0	0	22.9500	-3.7900	-22.8800	1.5800	0.0000	0.0000	0.0000	0.0000;
	1050	63	0.008905	0.041203	0.012	175.41	0	0	0	0	1	0	0	24.2900	-4.5600	-24.2400	3.5000	0.0000	0.0000	0.0000	0.0000;
	64	65	0.000246	0.001173	0	0	0	0	0	0	1	0	0	0.6400	0.1000	-0.6400	-0.1000	0.0000	0.0000	0.0000	0.0000;
	75	64	0.030474	0.121733	0.01613	133.64	0	0	0	0	1	0	0	1.1100	8.8800	-1.0900	-10.5000	0.0000	0.0000	0.0000	0.0000;
	64	119	0.03452	0.180582	0.01906	120.32	0	0	0	0	1	0	0	0.4500	-8.4400	-0.4300	6.5000	0.0000	0.0000	0.0000	0.0000;
	72	66	0.01857	0.100939	0.01043	148.91	0	0	0	0	1	0	0	2.8200	0.6100	-2.8200	-1.7500	0.0000	0.0000	0.0000	0.0000;
	66	112	0.0134	0.064262	0.01583	139.35	0	0	0	0	1	0	0	1.5400	1.5700	-1.5400	-3.3000	0.0000	0.0000	0.0000	0.0000;
	69	67	0.009344	0.037912	0.00944	137.55	0	0	0	0	1	0	0	-0.1600	4.4300	0.1600	-5.4600	0.0000	0.0000	0.0000	0.0000;
	67	1018	0.010192	0.051349	0.00772	124.81	0	0	0	0	1	0	0	-2.1800	4.8000	2.1800	-5.6300	0.0000	0.0000	0.0000	0.0000;
	69	68	0.01103	0.041936	0.00527	125.42	0	0	0	0	1	0	0	-0.4100	-0.4300	0.4100	-0.1500	0.0000	0.0000	0.0000	0.0000;
	68	1176	0.002518	0.010316	0.00936	147.6	0	0	0	0	1	0	0	-2.4300	-0.4200	2.4300	-0.6100	0.0000	0.0000	0.0000	0.0000;
	69	70	0.000278	0.001168	0	0	0	0	0	0	1	0	0	2.0200	0.2200	-2.0200	-0.2200	0.0000	0.0000	0.0000	0.0000;
	89	69	0.019035	0.082001	0.0104	147.47	0	0	0	0	1	0	0	-2.7000	0.9600	2.7000	-2.0900	0.0000	0.0000	0.0000	0.0000;
	69	1176	0.002617	0.010203	0.03038	163.49	0	0	0	0	1	0	0	-4.1400	-2.1300	4.1400	-1.2200	0.0000	0.0000	0.0000	0.0000;
	72	71	0.001095	0.044637	0	167.27	0	0	1	0	1	0	0	-9.1800	-1.4800	9.1900	1.5200	0.0000	0.0000	0.0000	0.0000;
	71	73	0.000258	0.001108	0	0	0	0	0	0	1	0	0	-9.1900	-1.5200	9.1900	1.5200	0.0000	0.0000	0.0000	0.0000;
	74	75	0.000286	0.00102	0	0	0	0	0	0	1	0	0	-2.7000	-0.7700	2.7000	0.7700	0.0000	0.0000	0.0000	0.0000;
	76	75	0.007206	0.038001	0.01188	156.76	0	0	0	0	1	0	0	3.8200	8.3900	-3.8100	-9.6500	0.0000	0.0000	0.0000	0.0000;
	117	76	0.007871	0.036182	0.01805	158.84	0	0	0	0	1	0	0	4.3100	3.1200	-4.3100	-5.0800	0.0000	0.0000	0.0000	0.0000;
	76	125	0.036115	0.18422	0.02503	128.41	0	0	0	0	1	0	0	-0.7600	-3.7100	0.7600	0.9800	0.0000	0.0000	0.0000	0.0000;
	77	78	0.005272	0.025464	0.01007	146.33	0	0	0	0	1	0	0	1.6500	-1.8800	-1.6500	0.8000	0.0000	0.0000	0.0000	0.0000;
	77	81	0.002018	0.011544	0.00255	175.67	0	0	0	0	1	0	0	-7.4100	0.1400	7.4100	-0.4100	0.0000	0.0000	0.0000	0.0000;
	78	79	0.000205	0.001049	0	0	0	0	0	0	1	0	0	5.7600	0.6100	-5.7600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	81	78	0.004667	0.02492	0.00384	167.04	0	0	0	0	1	0	0	5.1400	-1.7100	-5.1400	1.3100	0.0000	0.0000	0.0000	0.0000;
	108	78	0.011875	0.05754	0.01359	149.44	0	0	0	0	1	0	0	-1.0200	1.2700	1.0200	-2.7200	0.0000	0.0000	0.0000	0.0000;
	81	80	0.001618	0.065258	0	197.46	0	0	1	0	1	0	0	-16.1900	11.5700	16.2000	-11.3300	0.0000	0.0000	0.0000	0.0000;
	80	82	0.000232	0.001022	0	0	0	0	0	0	1	0	0	5.7600	0.9000	-5.7600	-0.9000	0.0000	0.0000	0.0000	0.0000;
	80	83	0.00263	0.025416	0.10274	491.78	0	0	0	0	1	0	0	-27.2400	6.8400	27.2700	-17.4200	0.0000	0.0000	0.0000	0.0000;
	80	895	0.003972	0.036333	0.10336	492.44	0	0	0	0	1	0	0	5.2800	-36.1600	-5.2500	25.5000	0.0000	0.0000	0.0000	0.0000;
	107	81	0.012955	0.051018	0.01654	134.06	0	0	0	0	1	0	0	-3.6400	7.7200	3.6500	-9.4500	0.0000	0.0000	0.0000	0.0000;
	83	84	0.0002	0.001013	0	0	0	0	0	0	1	0	0	2.3800	0.2700	-2.3800	-0.2700	0.0000	0.0000	0.0000	0.0000;
	83	1038	0.008333	0.074643	0.16747	504.32	0	0	0	0	1	0	0	-29.6500	17.1400	29.7700	-33.3100	0.0000	0.0000	0.0000	0.0000;
	85	86	0.000284	0.001175	0	0	0	0	0	0	1	0	0	1.3000	0.1000	-1.3000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	85	111	0.023001	0.087933	0.02627	133.78	0	0	0	0	1	0	0	-3.0200	4.1700	3.0300	-6.9300	0.0000	0.0000	0.0000	0.0000;
	85	124	0.015017	0.078253	0.04743	105.99	0	0	0	0	1	0	0	1.7100	-4.2700	-1.7100	-0.8000	0.0000	0.0000	0.0000	0.0000;
	88	87	0.010586	0.034852	0.01277	129.68	0	0	0	0	1	0	0	-0.7400	-0.2200	0.7400	-1.1900	0.0000	0.0000	0.0000	0.0000;
	89	87	0.005019	0.024356	0.00737	123.65	0	0	0	0	1	0	0	0.4300	-0.6500	-0.4300	-0.1600	0.0000	0.0000	0.0000	0.0000;
	89	88	0.008327	0.051569	0.01442	128.47	0	0	0	0	1	0	0	0.7700	-1.1700	-0.7700	-0.4200	0.0000	0.0000	0.0000	0.0000;
	90	91	0.000293	0.001141	0	0	0	0	0	0	1	0	0	1.9300	0.1700	-1.9300	-0.1700	0.0000	0.0000	0.0000	0.0000;
	90	95	0.005208	0.023559	0.0172	93.1	0	0	0	0	1	0	0	0.7400	2.0300	-0.7300	-3.9200	0.0000	0.0000	0.0000	0.0000;
	90	129	0.043273	0.235689	0.04215	142.94	0	0	0	0	1	0	0	-2.6600	-2.2000	2.6700	-2.4400	0.0000	0.0000	0.0000	0.0000;
	93	92	0.001277	0.054774	0	166.61	0	0	0.99375	0	1	0	0	-8.4500	3.2700	8.4500	-3.2300	0.0000	0.0000	0.0000	0.0000;
	92	94	0.000237	0.001097	0	0	0	0	0	0	1	0	0	3.4100	0.2100	-3.4100	-0.2100	0.0000	0.0000	0.0000	0.0000;
	92	1180	0.005517	0.043584	0.18581	499.02	0	0	0	0	1	0	0	-11.8600	3.0200	11.8800	-23.3500	0.0000	0.0000	0.0000	0.0000;
	117	93	0.007677	0.034761	0.01768	163.25	0	0	0	0	1	0	0	-5.4400	-3.2300	5.4400	1.3000	0.0000	0.0000	0.0000	0.0000;
	93	118	0.006183	0.028013	0.01088	157.08	0	0	0	0	1	0	0	3.0100	-4.5800	-3.0100	3.3900	0.0000	0.0000	0.0000	0.0000;
	118	95	0.012476	0.067877	0.00942	145.31	0	0	0	0	1	0	0	1.6100	-4.0700	-1.6100	3.0400	0.0000	0.0000	0.0000	0.0000;
	96	99	0.000565	0.027222	0	235.52	0	0	1	0	1	0	0	3.3400	-2.9400	-3.3400	2.9400	0.0000	0.0000	0.0000	0.0000;
	96	100	0.000258	0.001104	0	0	0	0	0	0	1	0	0	2.7900	0.4500	-2.7900	-0.4500	0.0000	0.0000	0.0000	0.0000;
	96	1019	0.003014	0.02886	0.04666	468.16	0	0	0	0	1	0	0	-6.1300	2.4800	6.1400	-7.5900	0.0000	0.0000	0.0000	0.0000;
	97	99	0.000551	0.026543	0	135.52	0	0	1	0	1	0	0	-3.3400	2.9400	3.3400	-2.9400	0.0000	0.0000	0.0000	0.0000;
	97	103	0.005407	0.029285	0.00382	159.68	0	0	0	0	1	0	0	3.3400	-2.9400	-3.3400	2.5300	0.0000	0.0000	0.0000	0.0000;
	98	99	0.005646	0.271803	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	101	102	0.000221	0.001128	0	0	0	0	0	0	1	0	0	1.6600	0.3500	-1.6600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	101	129	0.014639	0.078662	0.01076	143.37	0	0	0	0	1	0	0	3.9200	-2.2400	-3.9200	1.0600	0.0000	0.0000	0.0000	0.0000;
	101	1198	0.006853	0.03794	0.02285	156.56	0	0	0	0	1	0	0	-5.5800	1.8900	5.5800	-4.4000	0.0000	0.0000	0.0000	0.0000;
	129	103	0.010917	0.039367	0.01912	148.16	0	0	0	0	1	0	0	-1.6900	0.6500	1.6900	-2.7600	0.0000	0.0000	0.0000	0.0000;
	104	113	0.006672	0.035008	0.00763	169.47	0	0	0	0	1	0	0	12.2200	-5.5200	-12.2100	4.7500	0.0000	0.0000	0.0000	0.0000;
	896	104	0.004429	0.017528	0.00842	199.5	0	0	0	0	1	0	0	16.3900	-1.1100	-16.3800	0.2400	0.0000	0.0000	0.0000	0.0000;
	105	121	0.013956	0.0832	0.02005	179.75	0	0	0	0	1	0	0	-7.8500	0.1700	7.8600	-2.1800	0.0000	0.0000	0.0000	0.0000;
	552	105	0.016001	0.059719	0.01463	171.17	0	0	0	0	1	0	0	-6.0600	-0.4800	6.0700	-1.0000	0.0000	0.0000	0.0000	0.0000;
	106	107	0.000274	0.001005	0	0	0	0	0	0	1	0	0	-2.0900	-0.3200	2.0900	0.3200	0.0000	0.0000	0.0000	0.0000;
	108	124	0.013809	0.068231	0.00943	141.59	0	0	0	0	1	0	0	-0.3100	-1.4200	0.3100	0.4100	0.0000	0.0000	0.0000	0.0000;
	109	110	0.000216	0.001115	0	0	0	0	0	0	1	0	0	-1.7500	-0.2900	1.7500	0.2900	0.0000	0.0000	0.0000	0.0000;
	110	896	0.077432	0.351097	0.04325	154.52	0	0	0	0	1	0	0	8.4600	-5.3300	-8.4000	0.9000	0.0000	0.0000	0.0000	0.0000;
	112	119	0.022148	0.102565	0.03588	131.24	0	0	0	0	1	0	0	0.8500	2.9400	-0.8400	-6.8200	0.0000	0.0000	0.0000	0.0000;
	114	113	0.002424	0.013104	0.00198	158.2	0	0	0	0	1	0	0	-5.7900	0.1600	5.7900	-0.3700	0.0000	0.0000	0.0000	0.0000;
	113	1018	0.004993	0.021589	0.00826	156.5	0	0	0	0	1	0	0	0.0900	-5.7400	-0.0900	4.8400	0.0000	0.0000	0.0000	0.0000;
	115	114	0.006154	0.033887	0.00527	146.46	0	0	0	0	1	0	0	0.8600	2.2800	-0.8600	-2.8500	0.0000	0.0000	0.0000	0.0000;
	115	116	0.000215	0.0011	0	0	0	0	0	0	1	0	0	5.5900	1.5800	-5.5900	-1.5800	0.0000	0.0000	0.0000	0.0000;
	1018	115	0.001324	0.006219	0.00071	174.53	0	0	0	0	1	0	0	6.4500	3.7800	-6.4500	-3.8600	0.0000	0.0000	0.0000	0.0000;
	119	120	0.000222	0.001128	0	0	0	0	0	0	1	0	0	1.2700	0.3300	-1.2700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	121	122	0.000268	0.001168	0	0	0	0	0	0	1	0	0	1.9400	0.7500	-1.9400	-0.7500	0.0000	0.0000	0.0000	0.0000;
	121	530	0.015531	0.073474	0.02345	189.86	0	0	0	0	1	0	0	-9.8000	1.4300	9.8100	-3.7600	0.0000	0.0000	0.0000	0.0000;
	123	124	0.000268	0.001074	0	0	0	0	0	0	1	0	0	-1.4000	-0.3900	1.4000	0.3900	0.0000	0.0000	0.0000	0.0000;
	126	125	0.002996	0.015844	0.00535	144.4	0	0	0	0	1	0	0	2.2000	0.4300	-2.2000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	126	127	0.000273	0.001033	0	0	0	0	0	0	1	0	0	1.7200	0.3400	-1.7200	-0.3400	0.0000	0.0000	0.0000	0.0000;
	128	126	0.008288	0.036389	0.00778	157.97	0	0	0	0	1	0	0	3.9200	-0.0800	-3.9200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	130	132	0.006974	0.02635	0.00612	177.29	0	0	0	0	1	0	0	-16.2200	3.2800	16.2400	-3.8700	0.0000	0.0000	0.0000	0.0000;
	134	130	0.003324	0.013265	0.00269	170.18	0	0	0	0	1	0	0	-13.2100	3.7700	13.2200	-4.0400	0.0000	0.0000	0.0000	0.0000;
	132	131	0.001112	0.060353	0	243.97	0	0	1	0	1	0	0	-30.8300	5.2000	30.8400	-4.6600	0.0000	0.0000	0.0000	0.0000;
	131	133	0.000216	0.001181	0	0	0	0	0	0	1	0	0	-30.8400	4.6600	30.8400	-4.6500	0.0000	0.0000	0.0000	0.0000;
	132	452	0.008195	0.032147	0.00634	166.07	0	0	0	0	1	0	0	9.4300	-2.1400	-9.4200	1.4800	0.0000	0.0000	0.0000	0.0000;
	133	445	0.003566	0.032447	0.06987	551.18	0	0	0	0	1	0	0	-30.8400	4.6500	30.8700	-11.8800	0.0000	0.0000	0.0000	0.0000;
	168	134	0.004064	0.016478	0.0073	164.13	0	0	0	0	1	0	0	-10.2400	3.3500	10.2400	-4.1300	0.0000	0.0000	0.0000	0.0000;
	135	136	0.004406	0.018983	0.01136	145.7	0	0	0	0	1	0	0	-3.4400	4.5700	3.4400	-5.7900	0.0000	0.0000	0.0000	0.0000;
	135	137	0.003334	0.013254	0.00759	146.21	0	0	0	0	1	0	0	-2.0400	-7.1500	2.0400	6.3400	0.0000	0.0000	0.0000	0.0000;
	135	625	0.003884	0.015227	0.00275	125.65	0	0	0	0	1	0	0	-3.2900	-1.2400	3.2900	0.9400	0.0000	0.0000	0.0000	0.0000;
	136	626	0.003998	0.023638	0.00736	172.26	0	0	0	0	1	0	0	-12.2100	0.6700	12.2100	-1.4400	0.0000	0.0000	0.0000	0.0000;
	1097	137	0.001021	0.0038	0.00113	172.62	0	0	0	0	1	0	0	10.8100	9.5900	-10.8100	-9.7000	0.0000	0.0000	0.0000	0.0000;
	138	608	0.006441	0.045766	0.01508	114.21	0	0	0	0	1	0	0	-0.3500	-2.7800	0.3500	1.1500	0.0000	0.0000	0.0000	0.0000;
	138	615	0.005377	0.023702	0.00552	164.9	0	0	0	0	1	0	0	-8.7300	-0.1100	8.7300	-0.4700	0.0000	0.0000	0.0000	0.0000;
	139	174	0.004198	0.022171	0.00174	135.44	0	0	0	0	1	0	0	2.0400	1.0000	-2.0300	-1.1900	0.0000	0.0000	0.0000	0.0000;
	139	208	0.001637	0.007042	0.00265	160.53	0	0	0	0	1	0	0	-7.2100	-2.3800	7.2100	2.1000	0.0000	0.0000	0.0000	0.0000;
	140	175	0.002618	0.010639	0.00347	174.91	0	0	0	0	1	0	0	-12.8900	8.5000	12.8900	-8.8500	0.0000	0.0000	0.0000	0.0000;
	140	184	0.002275	0.009778	0.00375	163.55	0	0	0	0	1	0	0	7.7100	-9.7200	-7.7000	9.3200	0.0000	0.0000	0.0000	0.0000;
	142	141	0.003135	0.014364	0.00992	195.24	0	0	0	0	1	0	0	-24.1000	0.3800	24.1200	-1.3800	0.0000	0.0000	0.0000	0.0000;
	141	191	0.002411	0.011792	0.00679	198.9	0	0	0	0	1	0	0	-26.3200	1.2800	26.3300	-1.9400	0.0000	0.0000	0.0000	0.0000;
	142	160	0.003365	0.019643	0.01175	191.74	0	0	0	0	1	0	0	21.9100	-0.7000	-21.8900	-0.4800	0.0000	0.0000	0.0000	0.0000;
	143	144	0.000207	0.001004	0	0	0	0	0	0	1	0	0	3.3600	0.8800	-3.3600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	143	145	0.002376	0.00987	0.0017	159.93	0	0	0	0	1	0	0	-8.1100	-0.9300	8.1100	0.7600	0.0000	0.0000	0.0000	0.0000;
	147	143	0.003576	0.017241	0.00551	147.36	0	0	0	0	1	0	0	-4.7500	-0.6500	4.7500	0.0500	0.0000	0.0000	0.0000	0.0000;
	145	173	0.004798	0.024767	0.00345	168.09	0	0	0	0	1	0	0	-11.4600	7.7500	11.4700	-8.0700	0.0000	0.0000	0.0000	0.0000;
	148	146	0.001761	0.009359	0.00218	119.14	0	0	0	0	1	0	0	-2.5500	2.4000	2.5500	-2.6300	0.0000	0.0000	0.0000	0.0000;
	229	146	0.007388	0.034206	0.0075	158.35	0	0	0	0	1	0	0	9.4900	-2.7100	-9.4900	1.9300	0.0000	0.0000	0.0000	0.0000;
	147	160	0.002689	0.010489	0.04022	139.19	0	0	0	0	1	0	0	-1.6800	-3.1700	1.6800	-1.1800	0.0000	0.0000	0.0000	0.0000;
	148	182	0.004472	0.020594	0.00631	167.98	0	0	0	0	1	0	0	-7.2400	-6.4900	7.2400	5.8200	0.0000	0.0000	0.0000	0.0000;
	149	150	0.002746	0.013284	0.01001	166.37	0	0	0	0	1	0	0	-9.0500	1.6500	9.0500	-2.7200	0.0000	0.0000	0.0000	0.0000;
	149	163	0.013096	0.045921	0.01599	152.36	0	0	0	0	1	0	0	4.3100	-2.8300	-4.3100	1.1100	0.0000	0.0000	0.0000	0.0000;
	150	231	0.0046	0.018683	0.00409	175.56	0	0	0	0	1	0	0	-13.6500	1.3500	13.6600	-1.7600	0.0000	0.0000	0.0000	0.0000;
	151	152	0.00022	0.001072	0	0	0	0	0	0	1	0	0	5.5500	1.4900	-5.5500	-1.4900	0.0000	0.0000	0.0000	0.0000;
	151	162	0.005892	0.028322	0.02915	200.45	0	0	0	0	1	0	0	-35.3600	3.4200	35.4300	-6.2400	0.0000	0.0000	0.0000	0.0000;
	163	151	0.007804	0.035838	0.00859	130.39	0	0	0	0	1	0	0	1.5700	-1.6500	-1.5700	0.7200	0.0000	0.0000	0.0000	0.0000;
	151	175	0.003532	0.014763	0.05618	195.31	0	0	0	0	1	0	0	31.3800	-5.6300	-31.3500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	153	154	0.00029	0.001025	0	0	0	0	0	0	1	0	0	-7.0800	-2.0300	7.0800	2.0300	0.0000	0.0000	0.0000	0.0000;
	154	156	0.003878	0.018304	0.00379	158.05	0	0	0	0	1	0	0	5.6100	-0.4900	-5.6100	0.0900	0.0000	0.0000	0.0000	0.0000;
	158	154	0.002836	0.012402	0.00455	175.29	0	0	0	0	1	0	0	12.7000	1.0700	-12.7000	-1.5400	0.0000	0.0000	0.0000	0.0000;
	155	222	0.004452	0.01559	0.00246	135.48	0	0	0	0	1	0	0	-1.2200	-11.6400	1.2300	11.4000	0.0000	0.0000	0.0000	0.0000;
	226	155	0.001536	0.008277	0.008	153.67	0	0	0	0	1	0	0	5.8600	1.5000	-5.8600	-2.3600	0.0000	0.0000	0.0000	0.0000;
	156	157	0.00028	0.001195	0	0	0	0	0	0	1	0	0	7.0800	0.9600	-7.0800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	156	764	0.005547	0.029171	0.00811	121.32	0	0	0	0	1	0	0	-1.4700	-1.0500	1.4700	0.1800	0.0000	0.0000	0.0000	0.0000;
	218	158	0.002751	0.015601	0.00224	192.42	0	0	0	0	1	0	0	19.8000	2.0800	-19.7900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	194	159	0.000915	0.009118	0.05237	532.67	0	0	0	0	1	0	0	-18.7500	-2.4600	18.7600	-3.2100	0.0000	0.0000	0.0000	0.0000;
	234	159	0.00188	0.016539	0.04306	579.86	0	0	0	0	1	0	0	44.7200	-18.5900	-44.6800	14.2600	0.0000	0.0000	0.0000	0.0000;
	159	849	0.002081	0.017417	0.05878	632.58	0	0	0	0	1	0	0	-67.5300	-5.0200	67.6200	-0.6500	0.0000	0.0000	0.0000	0.0000;
	159	1152	0.001684	0.012884	0.12632	647.34	0	0	0	0	1	0	0	84.9000	-7.0200	-84.7900	-5.8500	0.0000	0.0000	0.0000	0.0000;
	160	222	0.003375	0.013119	0.03388	175.07	0	0	0	0	1	0	0	15.9300	0.9300	-15.9200	-4.5600	0.0000	0.0000	0.0000	0.0000;
	162	161	0.01183	0.047785	0.00477	161.29	0	0	0	0	1	0	0	-10.1400	2.4900	10.1500	-2.9600	0.0000	0.0000	0.0000	0.0000;
	161	619	0.00442	0.024809	0.00259	166.9	0	0	0	0	1	0	0	-12.3900	2.8700	12.3900	-3.1200	0.0000	0.0000	0.0000	0.0000;
	162	1097	0.005054	0.019831	0.00779	193.56	0	0	0	0	1	0	0	-27.5200	3.3600	27.5600	-4.0700	0.0000	0.0000	0.0000	0.0000;
	163	164	0.000268	0.00119	0	0	0	0	0	0	1	0	0	2.7300	0.5400	-2.7300	-0.5400	0.0000	0.0000	0.0000	0.0000;
	165	166	0.004376	0.021055	0.0091	199.27	0	0	0	0	1	0	0	-28.0100	2.4300	28.0400	-3.2700	0.0000	0.0000	0.0000	0.0000;
	452	165	0.004989	0.022685	0.01675	158.49	0	0	0	0	1	0	0	6.9200	-1.7600	-6.9200	-0.0500	0.0000	0.0000	0.0000	0.0000;
	165	460	0.00212	0.010791	0.00926	215.57	0	0	0	0	1	0	0	33.1300	-2.7600	-33.1100	1.8600	0.0000	0.0000	0.0000	0.0000;
	166	167	0.007581	0.041673	0.01636	209.78	0	0	0	0	1	0	0	-30.5700	1.7500	30.6400	-3.1700	0.0000	0.0000	0.0000	0.0000;
	167	469	0.006434	0.026856	0.02016	219.02	0	0	0	0	1	0	0	-33.3400	2.8300	33.4000	-4.7600	0.0000	0.0000	0.0000	0.0000;
	168	169	0.010453	0.034428	0.00638	157.51	0	0	0	0	1	0	0	8.0500	-4.3100	-8.0400	3.6500	0.0000	0.0000	0.0000	0.0000;
	203	169	0.005018	0.021956	0.00594	148.22	0	0	0	0	1	0	0	-5.8500	3.5600	5.8500	-4.2000	0.0000	0.0000	0.0000	0.0000;
	173	170	0.007434	0.033535	0.00763	180.37	0	0	0	0	1	0	0	-16.7300	6.1300	16.7500	-6.8500	0.0000	0.0000	0.0000	0.0000;
	171	172	0.00021	0.001027	0	0	0	0	0	0	1	0	0	-4.7100	-1.7900	4.7100	1.7900	0.0000	0.0000	0.0000	0.0000;
	172	979	0.001431	0.006484	0.0039	212.1	0	0	0	0	1	0	0	-36.0600	5.2100	36.0700	-5.5500	0.0000	0.0000	0.0000	0.0000;
	1137	172	0.002785	0.014804	0.01076	132.93	0	0	0	0	1	0	0	3.1700	2.5900	-3.1700	-3.7600	0.0000	0.0000	0.0000	0.0000;
	174	962	0.006783	0.026413	0.00608	168.41	0	0	0	0	1	0	0	-10.7000	-1.8700	10.7100	1.2500	0.0000	0.0000	0.0000	0.0000;
	175	176	0.000227	0.001005	0	0	0	0	0	0	1	0	0	7.4500	3.5900	-7.4500	-3.5900	0.0000	0.0000	0.0000	0.0000;
	175	177	0.003633	0.012803	0.0024	135.8	0	0	0	0	1	0	0	11.0100	5.5800	-11.0000	-5.8200	0.0000	0.0000	0.0000	0.0000;
	177	186	0.001461	0.008322	0.00169	155.05	0	0	0	0	1	0	0	3.5100	4.9500	-3.5100	-5.1300	0.0000	0.0000	0.0000	0.0000;
	195	178	0.004826	0.022053	0.00297	162.56	0	0	0	0	1	0	0	-8.2200	-0.5100	8.2200	0.2000	0.0000	0.0000	0.0000	0.0000;
	962	178	0.003471	0.018689	0.00488	179.33	0	0	0	0	1	0	0	15.7300	0.5200	-15.7200	-1.0000	0.0000	0.0000	0.0000	0.0000;
	186	179	0.002008	0.011926	0.00649	155.92	0	0	0	0	1	0	0	10.0900	-3.6500	-10.0900	2.9600	0.0000	0.0000	0.0000	0.0000;
	962	179	0.001883	0.009193	0.00284	134.94	0	0	0	0	1	0	0	-2.5900	4.3700	2.5900	-4.6700	0.0000	0.0000	0.0000	0.0000;
	182	180	0.00437	0.021322	0.00335	167.38	0	0	0	0	1	0	0	8.8800	6.7100	-8.8800	-7.0500	0.0000	0.0000	0.0000	0.0000;
	180	221	0.003592	0.017484	0.00306	136.17	0	0	0	0	1	0	0	1.3800	5.0800	-1.3800	-5.4100	0.0000	0.0000	0.0000	0.0000;
	182	181	0.000882	0.036753	0	305.82	0	0	1.0125	0	1	0	0	-52.5000	-28.9700	52.5300	30.2200	0.0000	0.0000	0.0000	0.0000;
	181	183	0.000207	0.001048	0	0	0	0	0	0	1	0	0	-52.5300	-29.2700	52.5300	29.3100	0.0000	0.0000	0.0000	0.0000;
	216	182	0.002506	0.014804	0.00222	192.64	0	0	0	0	1	0	0	-23.1200	-14.2400	23.1400	14.1000	0.0000	0.0000	0.0000	0.0000;
	223	183	0.001406	0.013229	0.02736	578.44	0	0	0	0	1	0	0	-40.7200	5.4800	40.7400	-8.2300	0.0000	0.0000	0.0000	0.0000;
	183	849	0.001781	0.014402	0.0461	699.92	0	0	0	0	1	0	0	-93.2800	-21.0800	93.4200	17.2700	0.0000	0.0000	0.0000	0.0000;
	228	184	0.005344	0.022027	0.00868	156.65	0	0	0	0	1	0	0	6.2600	-6.2100	-6.2600	5.2800	0.0000	0.0000	0.0000	0.0000;
	186	185	0.001728	0.087752	0	248.49	0	0	1	0	1	0	0	-27.0400	2.6000	27.0500	-1.9900	0.0000	0.0000	0.0000	0.0000;
	185	187	0.000256	0.001143	0	0	0	0	0	0	1	0	0	13.2400	1.5000	-13.2400	-1.5000	0.0000	0.0000	0.0000	0.0000;
	185	849	0.002488	0.020783	0.04597	603.46	0	0	0	0	1	0	0	-59.6900	-33.1200	59.8000	29.0100	0.0000	0.0000	0.0000	0.0000;
	185	963	0.000809	0.006946	0.02967	495.79	0	0	0	0	1	0	0	19.4100	-53.0900	-19.3800	50.0800	0.0000	0.0000	0.0000	0.0000;
	188	186	0.001685	0.00811	0.00861	184.76	0	0	0	0	1	0	0	-20.4500	-7.0800	20.4600	6.1900	0.0000	0.0000	0.0000	0.0000;
	188	210	0.003934	0.014118	0.00303	136.45	0	0	0	0	1	0	0	-0.2300	-0.3700	0.2300	0.0400	0.0000	0.0000	0.0000	0.0000;
	191	189	0.007223	0.032357	0.00339	183.52	0	0	0	0	1	0	0	18.8000	2.2400	-18.7800	-2.5000	0.0000	0.0000	0.0000	0.0000;
	189	226	0.00799	0.039974	0.00743	179.32	0	0	0	0	1	0	0	16.0100	1.8700	-15.9900	-2.5700	0.0000	0.0000	0.0000	0.0000;
	190	193	0.001567	0.062838	0	369.54	0	0	1	0	1	0	0	18.7500	2.4500	-18.7500	-2.2500	0.0000	0.0000	0.0000	0.0000;
	190	194	0.000201	0.001025	0	0	0	0	0	0	1	0	0	-18.7500	-2.4500	18.7500	2.4600	0.0000	0.0000	0.0000	0.0000;
	191	193	-0.000802	-0.032147	0	238.09	0	0	1	0	1	0	0	-13.7800	-1.1600	13.7800	1.1000	0.0000	0.0000	0.0000	0.0000;
	192	193	0.004442	0.178136	0	131.45	0	0	1	0	1	0	0	-4.9600	-1.1100	4.9700	1.1500	0.0000	0.0000	0.0000	0.0000;
	195	805	0.002933	0.013536	0.0029	122.23	0	0	0	0	1	0	0	-0.1300	-0.7900	0.1300	0.4800	0.0000	0.0000	0.0000	0.0000;
	196	199	0.00367	0.150235	0	296.83	0	0	1	0	1	0	0	33.0900	3.3300	-33.0500	-1.8000	0.0000	0.0000	0.0000	0.0000;
	196	200	0.000205	0.001004	0	0	0	0	0	0	1	0	0	16.1100	3.0900	-16.1100	-3.0900	0.0000	0.0000	0.0000	0.0000;
	196	749	0.001319	0.011992	0.03088	562.04	0	0	0	0	1	0	0	38.8200	-5.7400	-38.8000	2.5500	0.0000	0.0000	0.0000	0.0000;
	754	196	0.00069	0.006889	0.02787	640.29	0	0	0	0	1	0	0	-96.8100	26.6600	96.8800	-29.0400	0.0000	0.0000	0.0000	0.0000;
	963	196	0.001655	0.014223	0.04541	632.93	0	0	0	0	1	0	0	88.7700	-20.1000	-88.6500	16.2600	0.0000	0.0000	0.0000	0.0000;
	1160	196	0.001366	0.013597	0.05387	650.66	0	0	0	0	1	0	0	96.3700	-16.7400	-96.2500	12.0900	0.0000	0.0000	0.0000	0.0000;
	197	199	-0.002215	-0.090672	0	271.83	0	0	1	0	1	0	0	-33.0800	-2.7200	33.0500	1.8000	0.0000	0.0000	0.0000	0.0000;
	201	197	0.002599	0.014094	0.00159	164.17	0	0	0	0	1	0	0	-8.2600	-1.4200	8.2600	1.2500	0.0000	0.0000	0.0000	0.0000;
	197	802	0.005108	0.016374	0.00319	165.9	0	0	0	0	1	0	0	8.6300	0.9900	-8.6200	-1.3200	0.0000	0.0000	0.0000	0.0000;
	197	803	0.002472	0.011296	0.00473	159.81	0	0	0	0	1	0	0	6.7200	1.2100	-6.7200	-1.7100	0.0000	0.0000	0.0000	0.0000;
	1149	197	0.001602	0.007462	0.00354	167.38	0	0	0	0	1	0	0	-9.4700	0.3500	9.4700	-0.7300	0.0000	0.0000	0.0000	0.0000;
	198	199	0.006007	0.2459	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	201	735	0.017628	0.074414	0.00849	112.26	0	0	0	0	1	0	0	0.1400	-0.7100	-0.1400	-0.2100	0.0000	0.0000	0.0000	0.0000;
	202	211	0.003483	0.015029	0.00431	167.53	0	0	0	0	1	0	0	8.8200	5.8400	-8.8100	-6.2900	0.0000	0.0000	0.0000	0.0000;
	202	1156	0.004016	0.014584	0.0035	183.81	0	0	0	0	1	0	0	-16.9300	-7.5600	16.9400	7.2300	0.0000	0.0000	0.0000	0.0000;
	204	203	0.008975	0.034744	0.00783	137.57	0	0	0	0	1	0	0	-4.1900	3.2200	4.2000	-4.0600	0.0000	0.0000	0.0000	0.0000;
	462	204	0.004347	0.022747	0.00787	191.06	0	0	0	0	1	0	0	-18.1600	2.4200	18.1700	-3.2100	0.0000	0.0000	0.0000	0.0000;
	204	1029	0.001974	0.011203	0.00174	184.87	0	0	0	0	1	0	0	-15.5000	-0.3400	15.5000	0.1800	0.0000	0.0000	0.0000	0.0000;
	205	206	0.000295	0.001196	0	0	0	0	0	0	1	0	0	3.2500	1.2300	-3.2500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	205	793	0.001935	0.010143	0.00527	171.75	0	0	0	0	1	0	0	12.5000	-0.9600	-12.4900	0.4100	0.0000	0.0000	0.0000	0.0000;
	205	794	0.007854	0.032376	0.00595	179.59	0	0	0	0	1	0	0	-15.7500	-0.2600	15.7700	-0.3000	0.0000	0.0000	0.0000	0.0000;
	962	207	0.002614	0.011539	0.00308	152.85	0	0	0	0	1	0	0	4.6500	6.6500	-4.6500	-6.9700	0.0000	0.0000	0.0000	0.0000;
	1156	207	0.003725	0.015786	0.00475	177.49	0	0	0	0	1	0	0	14.2400	-3.5200	-14.2300	3.0400	0.0000	0.0000	0.0000	0.0000;
	208	209	0.000278	0.001149	0	0	0	0	0	0	1	0	0	10.8900	2.0600	-10.8900	-2.0600	0.0000	0.0000	0.0000	0.0000;
	805	208	0.002979	0.014503	0.0034	184	0	0	0	0	1	0	0	-19.6600	0.1700	19.6700	-0.4800	0.0000	0.0000	0.0000	0.0000;
	208	962	0.00107	0.004961	0.02003	225.52	0	0	0	0	1	0	0	-37.7700	-3.6800	37.7900	1.5800	0.0000	0.0000	0.0000	0.0000;
	217	210	0.001716	0.008556	0.00265	141.13	0	0	0	0	1	0	0	-1.7000	0.8900	1.7000	-1.1700	0.0000	0.0000	0.0000	0.0000;
	210	1156	0.003529	0.015241	0.0038	180.45	0	0	0	0	1	0	0	-12.8200	-0.5600	12.8300	0.1800	0.0000	0.0000	0.0000	0.0000;
	211	212	0.000276	0.001119	0	0	0	0	0	0	1	0	0	10.8900	5.8100	-10.8900	-5.8100	0.0000	0.0000	0.0000	0.0000;
	211	220	0.002197	0.008704	0.00168	124.61	0	0	0	0	1	0	0	-2.0800	-7.2000	2.0800	7.0300	0.0000	0.0000	0.0000	0.0000;
	794	213	0.00618	0.037683	0.00853	164.31	0	0	0	0	1	0	0	-8.4800	2.3200	8.4800	-3.2100	0.0000	0.0000	0.0000	0.0000;
	1122	213	0.00593	0.025913	0.00416	174.82	0	0	0	0	1	0	0	13.1600	-1.6500	-13.1500	1.2400	0.0000	0.0000	0.0000	0.0000;
	215	214	0.00468	0.020142	0.00254	170.96	0	0	0	0	1	0	0	12.1300	-7.7900	-12.1200	7.5500	0.0000	0.0000	0.0000	0.0000;
	214	733	0.007517	0.039836	0.02865	148.54	0	0	0	0	1	0	0	-4.0200	-6.5000	4.0200	3.4000	0.0000	0.0000	0.0000	0.0000;
	797	214	0.00461	0.024396	0.0136	150.66	0	0	0	0	1	0	0	12.1000	2.2400	-12.1000	-3.6800	0.0000	0.0000	0.0000	0.0000;
	214	822	0.010355	0.05068	0.01733	188.28	0	0	0	0	1	0	0	21.1000	1.1100	-21.0500	-2.7700	0.0000	0.0000	0.0000	0.0000;
	215	1151	0.002892	0.014784	0.00298	184.2	0	0	0	0	1	0	0	-18.9000	6.8400	18.9100	-7.1000	0.0000	0.0000	0.0000	0.0000;
	216	217	0.001852	0.010277	0.00324	174.78	0	0	0	0	1	0	0	15.5400	13.0300	-15.5400	-13.3400	0.0000	0.0000	0.0000	0.0000;
	217	220	0.003199	0.015375	0.00174	164.49	0	0	0	0	1	0	0	9.6600	10.0300	-9.6500	-10.1900	0.0000	0.0000	0.0000	0.0000;
	218	224	0.002646	0.013326	0.01011	209.71	0	0	0	0	1	0	0	-27.3700	-3.7400	27.3900	2.7400	0.0000	0.0000	0.0000	0.0000;
	219	220	0.000262	0.001105	0	0	0	0	0	0	1	0	0	-7.5800	-3.1600	7.5800	3.1600	0.0000	0.0000	0.0000	0.0000;
	222	221	0.002159	0.009554	0.00331	154.49	0	0	0	0	1	0	0	5.9800	-4.5600	-5.9800	4.2100	0.0000	0.0000	0.0000	0.0000;
	222	224	0.00329	0.012578	0.00451	173.2	0	0	0	0	1	0	0	-9.6100	-0.5700	9.6200	0.0900	0.0000	0.0000	0.0000	0.0000;
	1122	222	0.002839	0.015216	0.00581	170.83	0	0	0	0	1	0	0	-10.9600	2.4900	10.9600	-3.1000	0.0000	0.0000	0.0000	0.0000;
	224	223	0.000965	0.037973	0	273.23	0	0	1	0	1	0	0	-37.0100	-2.8400	37.0200	3.3200	0.0000	0.0000	0.0000	0.0000;
	223	225	0.000216	0.001102	0	0	0	0	0	0	1	0	0	7.3600	2.5900	-7.3600	-2.5900	0.0000	0.0000	0.0000	0.0000;
	223	1152	0.001512	0.013129	0.0437	564.14	0	0	0	0	1	0	0	29.4200	-12.9200	-29.4100	8.3000	0.0000	0.0000	0.0000	0.0000;
	1160	223	0.001866	0.016422	0.03777	589.35	0	0	0	0	1	0	0	33.1000	-5.4500	-33.0800	1.5300	0.0000	0.0000	0.0000	0.0000;
	226	227	0.000211	0.00109	0	0	0	0	0	0	1	0	0	7.3600	0.6600	-7.3600	-0.6600	0.0000	0.0000	0.0000	0.0000;
	228	229	0.009792	0.035906	0.00426	170.46	0	0	0	0	1	0	0	-11.8800	4.0100	11.8900	-4.4200	0.0000	0.0000	0.0000	0.0000;
	229	231	0.0055	0.024373	0.01689	201.24	0	0	0	0	1	0	0	-30.3200	4.7700	30.3700	-6.3900	0.0000	0.0000	0.0000	0.0000;
	230	233	0.002537	0.107801	0	372.86	0	0	1	0	1	0	0	26.0600	0.6100	-26.0400	0.0700	0.0000	0.0000	0.0000	0.0000;
	230	234	0.000215	0.001024	0	0	0	0	0	0	1	0	0	-26.0600	-0.6100	26.0600	0.6100	0.0000	0.0000	0.0000	0.0000;
	231	233	-0.000876	-0.037241	0	247.86	0	0	1	0	1	0	0	-26.0500	-0.1600	26.0400	-0.0700	0.0000	0.0000	0.0000	0.0000;
	232	233	0.008032	0.341286	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	849	234	0.001534	0.013679	0.04696	588.28	0	0	0	0	1	0	0	31.7700	20.7600	-31.7500	-25.6700	0.0000	0.0000	0.0000	0.0000;
	235	454	0.007033	0.032382	0.01434	179.93	0	0	0	0	1	0	0	15.6400	-4.3600	-15.6300	2.8500	0.0000	0.0000	0.0000	0.0000;
	235	953	0.005761	0.024939	0.02142	186.67	0	0	0	0	1	0	0	-18.9200	3.7800	18.9400	-6.0600	0.0000	0.0000	0.0000	0.0000;
	236	259	0.005111	0.029417	0.0068	156.34	0	0	0	0	1	0	0	-5.4200	0.3700	5.4200	-1.0900	0.0000	0.0000	0.0000	0.0000;
	236	263	0.002743	0.012821	0.00932	148.02	0	0	0	0	1	0	0	3.6600	-1.6500	-3.6600	0.6600	0.0000	0.0000	0.0000	0.0000;
	237	238	0.000246	0.001123	0	0	0	0	0	0	1	0	0	-3.3000	-0.9800	3.3000	0.9800	0.0000	0.0000	0.0000	0.0000;
	260	238	0.010827	0.050231	0.00811	170.25	0	0	0	0	1	0	0	-11.1300	-11.0300	11.1600	10.2600	0.0000	0.0000	0.0000	0.0000;
	238	928	0.018632	0.097626	0.00964	178.34	0	0	0	0	1	0	0	-14.4600	-11.2400	14.5100	10.4700	0.0000	0.0000	0.0000	0.0000;
	239	240	0.000238	0.001067	0	0	0	0	0	0	1	0	0	0.4500	0.1000	-0.4500	-0.1000	0.0000	0.0000	0.0000	0.0000;
	239	254	0.020925	0.126555	0.01982	141.36	0	0	0	0	1	0	0	3.6000	0.8400	-3.5900	-2.9900	0.0000	0.0000	0.0000	0.0000;
	646	239	0.071001	0.321713	0.03856	143.8	0	0	0	0	1	0	0	4.0600	-3.2400	-4.0500	-0.9400	0.0000	0.0000	0.0000	0.0000;
	242	241	0.001606	0.06685	0	173.11	0	0	1	0	1	0	0	-7.5800	-2.0600	7.5800	2.1000	0.0000	0.0000	0.0000	0.0000;
	241	243	0.00023	0.001193	0	0	0	0	0	0	1	0	0	6.6500	2.3600	-6.6500	-2.3500	0.0000	0.0000	0.0000	0.0000;
	241	257	0.004774	0.043045	0.11066	440.3	0	0	0	0	1	0	0	-12.3900	-18.7700	12.4000	6.9100	0.0000	0.0000	0.0000	0.0000;
	1048	241	0.001867	0.01516	0.04203	505.46	0	0	0	0	1	0	0	1.8500	26.9100	-1.8400	-31.3400	0.0000	0.0000	0.0000	0.0000;
	242	244	0.002369	0.010466	0.01159	169.48	0	0	0	0	1	0	0	7.5800	2.0600	-7.5800	-3.3000	0.0000	0.0000	0.0000	0.0000;
	244	245	0.000256	0.001189	0	0	0	0	0	0	1	0	0	5.8300	2.8400	-5.8300	-2.8400	0.0000	0.0000	0.0000	0.0000;
	246	244	0.005158	0.024422	0.00477	166.08	0	0	0	0	1	0	0	-9.3800	-4.1900	9.3800	3.7000	0.0000	0.0000	0.0000	0.0000;
	244	633	0.016923	0.062512	0.00972	146.74	0	0	0	0	1	0	0	-7.6300	-3.2400	7.6400	2.2300	0.0000	0.0000	0.0000	0.0000;
	250	246	0.009414	0.039628	0.00463	127.64	0	0	0	0	1	0	0	-1.7200	-1.1200	1.7200	0.6200	0.0000	0.0000	0.0000	0.0000;
	966	247	0.003535	0.016077	0.00365	171.11	0	0	0	0	1	0	0	-12.2600	-1.9700	12.2600	1.6000	0.0000	0.0000	0.0000	0.0000;
	1113	247	0.002885	0.010648	0.0055	181.33	0	0	0	0	1	0	0	16.9500	1.8300	-16.9400	-2.3900	0.0000	0.0000	0.0000	0.0000;
	248	249	0.000226	0.001022	0	0	0	0	0	0	1	0	0	2.8000	0.9000	-2.8000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	248	966	0.003921	0.021575	0.00615	153.21	0	0	0	0	1	0	0	-4.8900	-1.0100	4.9000	0.3500	0.0000	0.0000	0.0000	0.0000;
	263	250	0.007053	0.029155	0.00599	126.1	0	0	0	0	1	0	0	1.0700	-1.4700	-1.0700	0.8300	0.0000	0.0000	0.0000	0.0000;
	258	251	0.021361	0.064582	0.01614	141.44	0	0	0	0	1	0	0	-3.5400	1.7200	3.5400	-3.4700	0.0000	0.0000	0.0000	0.0000;
	251	586	0.021666	0.100971	0.07461	155.81	0	0	0	0	1	0	0	-5.7300	3.1400	5.7500	-11.1400	0.0000	0.0000	0.0000	0.0000;
	252	253	0.000291	0.001169	0	0	0	0	0	0	1	0	0	-3.4600	-20.9800	3.4600	20.9800	0.0000	0.0000	0.0000	0.0000;
	253	256	0.015258	0.043726	0.01758	157.25	0	0	0	0	1	0	0	6.5800	-16.7900	-6.5400	15.0100	0.0000	0.0000	0.0000	0.0000;
	253	654	0.025262	0.119607	0.044	166.67	0	0	0	0	1	0	0	-10.0400	-4.1900	10.0700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	254	255	0.000275	0.001107	0	0	0	0	0	0	1	0	0	2.2300	0.1200	-2.2300	-0.1200	0.0000	0.0000	0.0000	0.0000;
	254	258	0.011149	0.049339	0.0118	129.13	0	0	0	0	1	0	0	-1.8000	0.7100	1.8000	-1.9900	0.0000	0.0000	0.0000	0.0000;
	254	1343	0.077212	0.219394	0.03655	138.41	0	0	0	0	1	0	0	3.1600	2.1700	-3.1400	-6.0600	0.0000	0.0000	0.0000	0.0000;
	256	925	0.037935	0.179216	0.02623	153.79	0	0	0	0	1	0	0	5.4800	-0.8100	-5.4700	-1.9800	0.0000	0.0000	0.0000	0.0000;
	257	525	0.011859	0.097703	0.14707	473.5	0	0	0	0	1	0	0	-16.5600	-7.7800	16.5900	-8.0400	0.0000	0.0000	0.0000	0.0000;
	259	260	0.0027	0.01184	0.00399	163.47	0	0	0	0	1	0	0	-7.7200	-10.8400	7.7300	10.4300	0.0000	0.0000	0.0000	0.0000;
	260	261	0.000252	0.001132	0	0	0	0	0	0	1	0	0	3.4100	0.6000	-3.4100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	262	263	0.000205	0.001096	0	0	0	0	0	0	1	0	0	-2.5900	-0.8100	2.5900	0.8100	0.0000	0.0000	0.0000	0.0000;
	264	271	0.006628	0.031194	0.00698	208.76	0	0	0	0	1	0	0	13.1100	0.0800	-13.1000	-0.7900	0.0000	0.0000	0.0000	0.0000;
	264	904	0.01016	0.047248	0.00445	213.16	0	0	0	0	1	0	0	-17.0300	-0.9100	17.0500	0.5500	0.0000	0.0000	0.0000	0.0000;
	265	266	0.000218	0.001165	0	0	0	0	0	0	1	0	0	8.6500	3.7600	-8.6500	-3.7600	0.0000	0.0000	0.0000	0.0000;
	302	265	0.001339	0.0126	0.05766	518.6	0	0	0	0	1	0	0	-16.8900	-25.8500	16.9000	19.6900	0.0000	0.0000	0.0000	0.0000;
	907	265	0.002032	0.016481	0.03908	542.98	0	0	0	0	1	0	0	25.5600	19.3400	-25.5400	-23.4500	0.0000	0.0000	0.0000	0.0000;
	267	268	0.000227	0.00112	0	0	0	0	0	0	1	0	0	1.5500	0.6800	-1.5500	-0.6800	0.0000	0.0000	0.0000	0.0000;
	267	271	0.0044	0.023361	0.00543	201.77	0	0	0	0	1	0	0	-10.7600	-0.6500	10.7600	0.0900	0.0000	0.0000	0.0000	0.0000;
	303	267	0.005992	0.030603	0.00556	198.21	0	0	0	0	1	0	0	-9.2100	-0.5500	9.2100	-0.0300	0.0000	0.0000	0.0000	0.0000;
	269	270	0.000225	0.001158	0	0	0	0	0	0	1	0	0	-3.7000	-0.5600	3.7000	0.5600	0.0000	0.0000	0.0000	0.0000;
	307	270	0.015167	0.057717	0.01142	160.92	0	0	0	0	1	0	0	2.1700	-1.7600	-2.1700	0.5200	0.0000	0.0000	0.0000	0.0000;
	270	308	0.019213	0.09952	0.01862	123.73	0	0	0	0	1	0	0	-0.3200	-1.9400	0.3200	-0.0900	0.0000	0.0000	0.0000	0.0000;
	270	691	0.015999	0.069997	0.01047	141.72	0	0	0	0	1	0	0	-1.2100	0.8500	1.2100	-1.9900	0.0000	0.0000	0.0000	0.0000;
	272	273	0.000204	0.001178	0	0	0	0	0	0	1	0	0	1.3900	0.0900	-1.3900	-0.0900	0.0000	0.0000	0.0000	0.0000;
	304	272	0.009409	0.041464	0.01496	180.63	0	0	0	0	1	0	0	6.2900	-1.4100	-6.2900	-0.2000	0.0000	0.0000	0.0000	0.0000;
	272	305	0.009335	0.045448	0.00995	174.1	0	0	0	0	1	0	0	4.9000	0.1100	-4.9000	-1.1800	0.0000	0.0000	0.0000	0.0000;
	274	275	0.00021	0.001037	0	0	0	0	0	0	1	0	0	-2.2400	-18.5400	2.2500	18.5400	0.0000	0.0000	0.0000	0.0000;
	275	303	0.013926	0.061939	0.01934	169.21	0	0	0	0	1	0	0	-3.8800	-4.7000	3.8900	2.6200	0.0000	0.0000	0.0000	0.0000;
	275	385	0.017628	0.067556	0.02315	160.58	0	0	0	0	1	0	0	3.3600	-8.5400	-3.3500	6.0700	0.0000	0.0000	0.0000	0.0000;
	275	691	0.009205	0.035353	0.00864	104.74	0	0	0	0	1	0	0	-1.7200	-5.3000	1.7300	4.3700	0.0000	0.0000	0.0000	0.0000;
	277	276	0.011721	0.037806	0.00898	161.73	0	0	0	0	1	0	0	-6.0800	1.8700	6.0800	-2.8400	0.0000	0.0000	0.0000	0.0000;
	276	278	0.006695	0.020576	0.00346	176.16	0	0	0	0	1	0	0	-9.3300	1.6100	9.3400	-1.9700	0.0000	0.0000	0.0000	0.0000;
	277	688	0.011418	0.049629	0.00796	136.18	0	0	0	0	1	0	0	2.2000	-2.4100	-2.2000	1.5400	0.0000	0.0000	0.0000	0.0000;
	278	577	0.01327	0.063805	0.00817	191.71	0	0	0	0	1	0	0	-12.5400	0.9300	12.5600	-1.7300	0.0000	0.0000	0.0000	0.0000;
	279	280	0.000296	0.001011	0	0	0	0	0	0	1	0	0	2.4400	0.6600	-2.4400	-0.6600	0.0000	0.0000	0.0000	0.0000;
	289	279	0.018669	0.076129	0.0197	148.04	0	0	0	0	1	0	0	0.4000	-2.6500	-0.3900	0.4900	0.0000	0.0000	0.0000	0.0000;
	705	279	0.00567	0.027128	0.02969	111.59	0	0	0	0	1	0	0	2.0500	-2.1100	-2.0500	-1.1500	0.0000	0.0000	0.0000	0.0000;
	281	282	0.000255	0.001135	0	0	0	0	0	0	1	0	0	7.5800	0.5300	-7.5800	-0.5300	0.0000	0.0000	0.0000	0.0000;
	281	283	0.00644	0.028476	0.00236	156.18	0	0	0	0	1	0	0	-0.8800	0.0100	0.8800	-0.2700	0.0000	0.0000	0.0000	0.0000;
	285	281	0.002491	0.011122	0.00304	143.92	0	0	0	0	1	0	0	5.8400	1.9500	-5.8400	-2.2800	0.0000	0.0000	0.0000	0.0000;
	1142	281	0.007018	0.036308	0.00582	182.1	0	0	0	0	1	0	0	0.8700	-2.3800	-0.8700	1.7400	0.0000	0.0000	0.0000	0.0000;
	283	285	0.002065	0.008356	0.00138	204.6	0	0	0	0	1	0	0	-4.8300	-3.2200	4.8400	3.0700	0.0000	0.0000	0.0000	0.0000;
	283	575	0.027059	0.077602	0.03026	191.25	0	0	0	0	1	0	0	-3.5200	2.4900	3.5300	-5.7900	0.0000	0.0000	0.0000	0.0000;
	285	284	0.001427	0.067158	0	224.81	0	0	1	0	1	0	0	-11.3800	1.1800	11.3900	-1.1100	0.0000	0.0000	0.0000	0.0000;
	284	286	0.000223	0.00104	0	0	0	0	0	0	1	0	0	7.4800	0.5000	-7.4800	-0.5000	0.0000	0.0000	0.0000	0.0000;
	284	697	0.0015	0.015	0.15	300	0	0	0	0	1	0	0	14.3500	-8.3700	-14.3500	-8.1000	0.0000	0.0000	0.0000	0.0000;
	907	284	0.001442	0.015257	0.04344	494.75	0	0	0	0	1	0	0	43.0500	-16.9600	-43.0200	12.4700	0.0000	0.0000	0.0000	0.0000;
	1144	284	0.001312	0.010891	0.03605	569.16	0	0	0	0	1	0	0	-9.8000	-0.4600	9.8000	-3.5000	0.0000	0.0000	0.0000	0.0000;
	285	723	0.018955	0.064518	0.07525	150.84	0	0	0	0	1	0	0	0.7100	-6.2100	-0.7000	-2.0900	0.0000	0.0000	0.0000	0.0000;
	287	288	0.000258	0.001039	0	0	0	0	0	0	1	0	0	1.1100	0.1400	-1.1100	-0.1400	0.0000	0.0000	0.0000	0.0000;
	289	287	0.004707	0.026883	0.00577	173.91	0	0	0	0	1	0	0	5.6000	4.7400	-5.6000	-5.3600	0.0000	0.0000	0.0000	0.0000;
	287	309	0.002554	0.015763	0.01224	167.32	0	0	0	0	1	0	0	4.4900	5.2200	-4.4900	-6.5500	0.0000	0.0000	0.0000	0.0000;
	289	290	0.000255	0.001031	0	0	0	0	0	0	1	0	0	2.9300	1.2300	-2.9300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	289	1142	0.006105	0.031265	0.00515	198.63	0	0	0	0	1	0	0	-8.9300	-3.3200	8.9300	2.7800	0.0000	0.0000	0.0000	0.0000;
	292	291	0.014199	0.051679	0.01331	152.76	0	0	0	0	1	0	0	1.3100	0.6200	-1.3100	-2.0700	0.0000	0.0000	0.0000	0.0000;
	291	304	0.021006	0.092935	0.01433	123.49	0	0	0	0	1	0	0	-2.4300	0.9400	2.4300	-2.4900	0.0000	0.0000	0.0000	0.0000;
	292	309	0.006222	0.025681	0.00599	160.99	0	0	0	0	1	0	0	-2.9300	-1.1000	2.9300	0.4500	0.0000	0.0000	0.0000	0.0000;
	293	294	0.000236	0.001056	0	0	0	0	0	0	1	0	0	-3.5800	-0.5200	3.5800	0.5200	0.0000	0.0000	0.0000	0.0000;
	294	295	0.005337	0.020075	0.00531	178.36	0	0	0	0	1	0	0	21.7400	-7.8100	-21.7200	7.3200	0.0000	0.0000	0.0000	0.0000;
	297	294	0.006048	0.019467	0.00644	150.7	0	0	0	0	1	0	0	-0.0600	-2.0200	0.0600	1.3200	0.0000	0.0000	0.0000	0.0000;
	294	509	0.003503	0.015622	0.01904	204.68	0	0	0	0	1	0	0	-25.3800	5.9700	25.4100	-7.9500	0.0000	0.0000	0.0000	0.0000;
	295	296	0.000262	0.001107	0	0	0	0	0	0	1	0	0	2.7200	0.7700	-2.7200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	507	295	0.004231	0.024615	0.00425	141.43	0	0	0	0	1	0	0	-3.3600	0.0500	3.3600	-0.5100	0.0000	0.0000	0.0000	0.0000;
	575	295	0.006897	0.027015	0.00335	160.9	0	0	0	0	1	0	0	-12.7800	5.4000	12.7900	-5.7200	0.0000	0.0000	0.0000	0.0000;
	295	577	0.004055	0.018003	0.00195	114.38	0	0	0	0	1	0	0	2.8400	-1.8600	-2.8400	1.6500	0.0000	0.0000	0.0000	0.0000;
	297	298	0.000276	0.001106	0	0	0	0	0	0	1	0	0	4.5300	1.4600	-4.5300	-1.4600	0.0000	0.0000	0.0000	0.0000;
	297	532	0.008585	0.03367	0.00505	137.78	0	0	0	0	1	0	0	-4.4700	0.5700	4.4700	-1.1100	0.0000	0.0000	0.0000	0.0000;
	301	299	0.00635	0.030146	0.008	159.3	0	0	0	0	1	0	0	4.2600	-1.1200	-4.2600	0.2500	0.0000	0.0000	0.0000	0.0000;
	299	304	0.006245	0.026044	0.00472	142.45	0	0	0	0	1	0	0	1.6600	-1.4600	-1.6600	0.9500	0.0000	0.0000	0.0000	0.0000;
	301	300	0.001194	0.05769	0	209.58	0	0	1	0	1	0	0	-16.8800	3.8600	16.8900	-3.7000	0.0000	0.0000	0.0000	0.0000;
	300	302	0.000201	0.001134	0	0	0	0	0	0	1	0	0	-16.8900	-25.8400	16.8900	25.8500	0.0000	0.0000	0.0000	0.0000;
	301	304	0.003133	0.018049	0.00552	189.46	0	0	0	0	1	0	0	9.7400	-2.7900	-9.7400	2.2000	0.0000	0.0000	0.0000	0.0000;
	303	308	0.038166	0.123313	0.03228	143.12	0	0	0	0	1	0	0	1.7900	-2.9900	-1.7800	-0.5200	0.0000	0.0000	0.0000	0.0000;
	305	306	0.000226	0.00105	0	0	0	0	0	0	1	0	0	1.0900	0.5600	-1.0900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	305	307	0.024515	0.084248	0.01485	167.79	0	0	0	0	1	0	0	3.8100	-3.1000	-3.8000	1.5000	0.0000	0.0000	0.0000	0.0000;
	357	310	0.007605	0.033016	0.00435	155.71	0	0	0	0	1	0	0	7.7400	-13.9000	-7.7200	13.5100	0.0000	0.0000	0.0000	0.0000;
	911	310	0.006169	0.026103	0.00719	141.28	0	0	0	0	1	0	0	-5.3600	13.1900	5.3700	-13.9200	0.0000	0.0000	0.0000	0.0000;
	311	314	0.002577	0.100297	0	243.21	0	0	1	0	1	0	0	22.4100	-3.5600	-22.4000	4.0300	0.0000	0.0000	0.0000	0.0000;
	311	315	0.000262	0.001143	0	0	0	0	0	0	1	0	0	13.7100	3.1900	-13.7100	-3.1900	0.0000	0.0000	0.0000	0.0000;
	319	311	0.000958	0.009161	0.02459	534.42	0	0	0	0	1	0	0	27.0800	-25.6400	-27.0700	23.0900	0.0000	0.0000	0.0000	0.0000;
	354	311	0.001176	0.00969	0.05834	520	0	0	0	0	1	0	0	-22.1500	26.0800	22.1600	-32.3100	0.0000	0.0000	0.0000	0.0000;
	311	989	0.002387	0.021881	0.04181	550.43	0	0	0	0	1	0	0	-31.2100	9.5900	31.2400	-13.9000	0.0000	0.0000	0.0000	0.0000;
	312	314	-0.001243	-0.048387	0	218.21	0	0	1	0	1	0	0	-22.4000	3.8000	22.4000	-4.0300	0.0000	0.0000	0.0000	0.0000;
	335	312	0.010043	0.049137	0.01499	188.8	0	0	0	0	1	0	0	-22.3500	2.4000	22.4000	-3.8000	0.0000	0.0000	0.0000	0.0000;
	313	314	0.007753	0.301693	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	316	342	0.010853	0.046639	0.01396	136.54	0	0	0	0	1	0	0	2.6400	-4.9600	-2.6400	3.4700	0.0000	0.0000	0.0000	0.0000;
	316	360	0.00774	0.028093	0.01117	175.24	0	0	0	0	1	0	0	-13.9200	3.4400	13.9400	-4.5900	0.0000	0.0000	0.0000	0.0000;
	318	317	0.00133	0.070487	0	214.97	0	0	1	0	1	0	0	-21.3100	2.7000	21.3100	-2.4000	0.0000	0.0000	0.0000	0.0000;
	317	319	0.000212	0.001005	0	0	0	0	0	0	1	0	0	-21.3100	2.4000	21.3100	-2.3900	0.0000	0.0000	0.0000	0.0000;
	327	318	0.005626	0.02602	0.01944	159.21	0	0	0	0	1	0	0	-10.0200	1.9900	10.0200	-4.0700	0.0000	0.0000	0.0000	0.0000;
	346	319	0.002142	0.017523	0.04089	518.62	0	0	0	0	1	0	0	22.0200	-33.3200	-22.0000	29.1500	0.0000	0.0000	0.0000	0.0000;
	989	319	0.001817	0.016487	0.05884	537.38	0	0	0	0	1	0	0	26.4100	-5.1400	-26.4000	-1.1200	0.0000	0.0000	0.0000	0.0000;
	321	320	0.000144	0.011413	0	697.13	0	0	1.00625	0	1	0	0	-131.5200	-31.7300	131.5400	33.6500	0.0000	0.0000	0.0000	0.0000;
	320	325	0.000202	0.001022	0	0	0	0	0	0	1	0	0	-131.5400	72.0800	131.5800	-71.8700	0.0000	0.0000	0.0000	0.0000;
	321	324	0.001655	0.067143	0	307.59	0	0	1	0	1	0	0	19.7400	10.2400	-19.7400	-9.9400	0.0000	0.0000	0.0000	0.0000;
	321	326	0.000275	0.001055	0	0	0	0	0	0	1	0	0	111.7700	21.4900	-111.7400	-21.3600	0.0000	0.0000	0.0000	0.0000;
	322	324	-0.000696	-0.028248	0	234.78	0	0	1	0	1	0	0	-2.1800	-1.2100	2.1800	1.2100	0.0000	0.0000	0.0000	0.0000;
	322	330	0.004993	0.024473	0.00399	135.34	0	0	0	0	1	0	0	-5.1700	2.9600	5.1700	-3.3900	0.0000	0.0000	0.0000	0.0000;
	322	379	0.007987	0.038982	0.00927	159.79	0	0	0	0	1	0	0	7.3500	-1.7500	-7.3400	0.7600	0.0000	0.0000	0.0000	0.0000;
	323	324	0.003683	0.149404	0	72.81	0	0	1	0	1	0	0	-17.5500	-8.2000	17.5600	8.7300	0.0000	0.0000	0.0000	0.0000;
	325	876	0.000293	0.005274	0.49389	2208.42	0	0	0	0	1	0	0	51.8200	23.9700	-51.8000	-77.6200	0.0000	0.0000	0.0000	0.0000;
	325	988	0.000419	0.005592	0.48987	2396.03	0	0	0	0	1	0	0	-183.4000	47.9000	183.5500	-99.3300	0.0000	0.0000	0.0000	0.0000;
	332	326	0.001921	0.017285	0.04375	591.92	0	0	0	0	1	0	0	-52.2300	-13.8900	52.2800	9.5400	0.0000	0.0000	0.0000	0.0000;
	326	622	0.002061	0.022128	0.06504	606.3	0	0	0	0	1	0	0	59.4600	11.8200	-59.3900	-18.1800	0.0000	0.0000	0.0000	0.0000;
	327	330	0.00578	0.027666	0.00536	147.45	0	0	0	0	1	0	0	6.8900	-3.3000	-6.8900	2.7300	0.0000	0.0000	0.0000	0.0000;
	1191	328	0.00403	0.017225	0.00377	165.9	0	0	0	0	1	0	0	8.3400	-3.6100	-8.3400	3.2200	0.0000	0.0000	0.0000	0.0000;
	1207	328	0.001368	0.007571	0.00287	160.21	0	0	0	0	1	0	0	-6.7000	3.6100	6.7000	-3.9100	0.0000	0.0000	0.0000	0.0000;
	921	329	0.007464	0.028692	0.00436	132.38	0	0	0	0	1	0	0	0.9300	2.5900	-0.9300	-3.0600	0.0000	0.0000	0.0000	0.0000;
	1101	329	0.007214	0.03333	0.0071	129.47	0	0	0	0	1	0	0	2.4200	-3.3500	-2.4200	2.5800	0.0000	0.0000	0.0000	0.0000;
	333	331	0.003718	0.018394	0.00282	124.05	0	0	0	0	1	0	0	-4.1400	3.1800	4.1400	-3.4800	0.0000	0.0000	0.0000	0.0000;
	331	335	0.003226	0.014875	0.01619	169.88	0	0	0	0	1	0	0	-14.6100	2.2900	14.6200	-4.0200	0.0000	0.0000	0.0000	0.0000;
	333	332	0.001992	0.077015	0	187.54	0	0	1	0	1	0	0	-12.8500	-2.9000	12.8500	3.0200	0.0000	0.0000	0.0000	0.0000;
	332	334	0.000209	0.001165	0	0	0	0	0	0	1	0	0	9.6600	4.7800	-9.6600	-4.7800	0.0000	0.0000	0.0000	0.0000;
	332	622	0.001361	0.01394	0.03576	541.88	0	0	0	0	1	0	0	29.7200	6.0900	-29.7100	-9.8700	0.0000	0.0000	0.0000	0.0000;
	333	338	0.003258	0.014277	0.00328	178.49	0	0	0	0	1	0	0	16.9900	-0.2800	-16.9800	-0.0400	0.0000	0.0000	0.0000	0.0000;
	336	337	0.000202	0.001166	0	0	0	0	0	0	1	0	0	2.0600	0.0600	-2.0600	-0.0600	0.0000	0.0000	0.0000	0.0000;
	336	340	0.003464	0.01911	0.00417	157.26	0	0	0	0	1	0	0	6.7800	-1.8200	-6.7800	1.3800	0.0000	0.0000	0.0000	0.0000;
	336	618	0.005346	0.030808	0.00531	163.87	0	0	0	0	1	0	0	-8.8400	1.7600	8.8500	-2.3100	0.0000	0.0000	0.0000	0.0000;
	340	338	0.006558	0.028505	0.00627	168.75	0	0	0	0	1	0	0	-12.9400	0.6900	12.9500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	339	340	0.000285	0.001173	0	0	0	0	0	0	1	0	0	-2.0600	-0.4300	2.0600	0.4300	0.0000	0.0000	0.0000	0.0000;
	621	340	0.004109	0.019657	0.00908	143.58	0	0	0	0	1	0	0	-4.0700	7.5300	4.0700	-8.5000	0.0000	0.0000	0.0000	0.0000;
	372	341	0.008023	0.024836	0.00974	175.57	0	0	0	0	1	0	0	14.4900	-2.4200	-14.4800	1.4100	0.0000	0.0000	0.0000	0.0000;
	341	618	0.003115	0.017256	0.00377	167.75	0	0	0	0	1	0	0	10.7100	-2.2100	-10.7100	1.8200	0.0000	0.0000	0.0000	0.0000;
	349	342	0.009064	0.03924	0.00572	128.73	0	0	0	0	1	0	0	1.0900	3.5300	-1.0900	-4.1400	0.0000	0.0000	0.0000	0.0000;
	344	343	0.005112	0.028328	0.00627	160.86	0	0	0	0	1	0	0	7.0600	-5.0600	-7.0600	4.4000	0.0000	0.0000	0.0000	0.0000;
	349	343	0.007963	0.030627	0.00687	156.59	0	0	0	0	1	0	0	-5.4700	3.9800	5.4700	-4.7100	0.0000	0.0000	0.0000	0.0000;
	344	345	0.000237	0.001168	0	0	0	0	0	0	1	0	0	4.1700	1.2400	-4.1700	-1.2400	0.0000	0.0000	0.0000	0.0000;
	650	344	0.003537	0.018382	0.00473	170.88	0	0	0	0	1	0	0	11.2400	-4.3000	-11.2300	3.8100	0.0000	0.0000	0.0000	0.0000;
	347	346	0.001125	0.052365	0	209.92	0	0	1	0	1	0	0	-15.8100	6.7400	15.8100	-6.6000	0.0000	0.0000	0.0000	0.0000;
	346	348	0.000229	0.00111	0	0	0	0	0	0	1	0	0	4.1700	1.0800	-4.1700	-1.0800	0.0000	0.0000	0.0000	0.0000;
	346	976	0.002387	0.020588	0.06328	578.79	0	0	0	0	1	0	0	-42.0100	-41.5100	42.0800	35.2900	0.0000	0.0000	0.0000	0.0000;
	347	650	0.003354	0.015411	0.00216	183.38	0	0	0	0	1	0	0	15.8100	-6.7400	-15.8000	6.5500	0.0000	0.0000	0.0000	0.0000;
	350	351	0.00026	0.001101	0	0	0	0	0	0	1	0	0	1.5000	0.1500	-1.5000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	350	374	0.003623	0.018899	0.00538	118.62	0	0	0	0	1	0	0	3.1700	-0.6200	-3.1700	0.0400	0.0000	0.0000	0.0000	0.0000;
	350	652	0.040461	0.140701	0.01892	138.67	0	0	0	0	1	0	0	-5.3400	0.4100	5.3500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	355	352	0.009203	0.039202	0.00423	141.74	0	0	0	0	1	0	0	-3.7500	8.0000	3.7500	-8.4400	0.0000	0.0000	0.0000	0.0000;
	352	358	0.004131	0.021202	0.00893	156.95	0	0	0	0	1	0	0	-6.2800	7.8600	6.2800	-8.8100	0.0000	0.0000	0.0000	0.0000;
	353	355	0.005812	0.029595	0.00527	184.76	0	0	0	0	1	0	0	-19.7100	-1.9000	19.7300	1.4300	0.0000	0.0000	0.0000	0.0000;
	425	353	0.006034	0.026665	0.01653	177.89	0	0	0	0	1	0	0	-15.8200	-3.1400	15.8400	1.3900	0.0000	0.0000	0.0000	0.0000;
	355	354	0.000869	0.045416	0	191.87	0	0	1.00625	0	1	0	0	-15.9900	-9.4300	15.9900	9.5800	0.0000	0.0000	0.0000	0.0000;
	354	356	0.000256	0.001063	0	0	0	0	0	0	1	0	0	4.8400	1.6100	-4.8400	-1.6100	0.0000	0.0000	0.0000	0.0000;
	354	893	0.0016	0.013096	0.0675	349.68	0	0	0	0	1	0	0	1.3200	-15.7900	-1.3200	8.4300	0.0000	0.0000	0.0000	0.0000;
	357	534	0.014625	0.085285	0.01461	139.96	0	0	0	0	1	0	0	-3.7500	-4.3500	3.7500	2.8100	0.0000	0.0000	0.0000	0.0000;
	357	562	0.016109	0.066378	0.02864	147.73	0	0	0	0	1	0	0	-5.2300	-6.2900	5.2300	3.2500	0.0000	0.0000	0.0000	0.0000;
	358	359	0.000263	0.001022	0	0	0	0	0	0	1	0	0	2.4300	0.5800	-2.4300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	358	365	0.002779	0.014155	0.01025	164.3	0	0	0	0	1	0	0	-8.7900	8.2200	8.7900	-9.3100	0.0000	0.0000	0.0000	0.0000;
	360	1107	0.005422	0.024645	0.00668	158.97	0	0	0	0	1	0	0	-6.9500	1.8700	6.9500	-2.5800	0.0000	0.0000	0.0000	0.0000;
	360	1207	0.002071	0.009684	0.00732	166.46	0	0	0	0	1	0	0	-9.4900	1.7900	9.4900	-2.5700	0.0000	0.0000	0.0000	0.0000;
	362	361	0.002085	0.058959	0	173.74	0	0	1.0125	0	1	0	0	-7.9200	-19.8300	7.9300	20.0900	0.0000	0.0000	0.0000	0.0000;
	361	363	0.00024	0.001048	0	0	0	0	0	0	1	0	0	-7.9300	-11.0200	7.9300	11.0200	0.0000	0.0000	0.0000	0.0000;
	362	911	0.000536	0.003093	0.00075	136.14	0	0	0	0	1	0	0	-5.4400	12.8200	5.4500	-12.8900	0.0000	0.0000	0.0000	0.0000;
	363	989	0.000772	0.007023	0.01059	497.53	0	0	0	0	1	0	0	-7.9300	-11.0200	7.9300	9.8900	0.0000	0.0000	0.0000	0.0000;
	365	364	0.000961	0.044329	0	226.26	0	0	1	0	1	0	0	-21.3500	3.3800	21.3500	-3.1900	0.0000	0.0000	0.0000	0.0000;
	364	366	0.00022	0.001121	0	0	0	0	0	0	1	0	0	-21.3500	3.1900	21.3500	-3.1900	0.0000	0.0000	0.0000	0.0000;
	989	366	0.001109	0.007454	0.02539	529.15	0	0	0	0	1	0	0	21.3600	-5.9000	-21.3500	3.1900	0.0000	0.0000	0.0000	0.0000;
	367	368	0.000286	0.001167	0	0	0	0	0	0	1	0	0	-11.3500	-9.9500	11.3500	9.9500	0.0000	0.0000	0.0000	0.0000;
	368	985	0.001007	0.00409	0.00107	186.27	0	0	0	0	1	0	0	-18.1000	-5.5500	18.1000	5.4500	0.0000	0.0000	0.0000	0.0000;
	368	1191	0.003995	0.017476	0.00812	161.31	0	0	0	0	1	0	0	6.7500	-4.4000	-6.7500	3.5300	0.0000	0.0000	0.0000	0.0000;
	369	370	0.00025	0.001077	0	0	0	0	0	0	1	0	0	11.3800	4.3200	-11.3800	-4.3100	0.0000	0.0000	0.0000	0.0000;
	369	857	0.002512	0.011322	0.00099	139.26	0	0	0	0	1	0	0	1.5600	-4.3000	-1.5600	4.1900	0.0000	0.0000	0.0000	0.0000;
	369	985	0.003364	0.013708	0.0036	176.93	0	0	0	0	1	0	0	-12.9400	-0.0200	12.9500	-0.3500	0.0000	0.0000	0.0000	0.0000;
	371	425	0.003491	0.017476	0.00346	177.29	0	0	0	0	1	0	0	-15.4200	-5.0600	15.4200	4.7300	0.0000	0.0000	0.0000	0.0000;
	371	439	0.004893	0.024703	0.00737	171.27	0	0	0	0	1	0	0	13.0600	4.4800	-13.0500	-5.2300	0.0000	0.0000	0.0000	0.0000;
	374	372	0.005671	0.025799	0.01491	179.7	0	0	0	0	1	0	0	15.9900	-1.4700	-15.9800	-0.0900	0.0000	0.0000	0.0000	0.0000;
	379	372	0.002987	0.014387	0.00163	142.63	0	0	0	0	1	0	0	3.8700	-1.5300	-3.8700	1.3500	0.0000	0.0000	0.0000	0.0000;
	373	376	0.00113	0.060695	0	243.17	0	0	1	0	1	0	0	12.8200	-1.3300	-12.8200	1.4300	0.0000	0.0000	0.0000	0.0000;
	373	377	0.000282	0.001059	0	0	0	0	0	0	1	0	0	7.1300	1.1600	-7.1300	-1.1600	0.0000	0.0000	0.0000	0.0000;
	373	378	0.000298	0.001081	0	0	0	0	0	0	1	0	0	-19.9500	0.1700	19.9500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	374	376	6.7e-05	0.003577	0	193.17	0	0	1	0	1	0	0	-12.8200	1.4300	12.8200	-1.4300	0.0000	0.0000	0.0000	0.0000;
	375	376	0.008125	0.436476	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	378	1048	0.003193	0.029954	0.06709	531.88	0	0	0	0	1	0	0	-19.9500	0.1700	19.9600	-7.3400	0.0000	0.0000	0.0000	0.0000;
	379	380	0.000297	0.001158	0	0	0	0	0	0	1	0	0	3.4700	0.7700	-3.4700	-0.7700	0.0000	0.0000	0.0000	0.0000;
	389	381	0.006821	0.032414	0.01643	153.05	0	0	0	0	1	0	0	-5.4200	-1.6200	5.4300	-0.1700	0.0000	0.0000	0.0000	0.0000;
	381	683	0.006877	0.026675	0.00718	160.66	0	0	0	0	1	0	0	-8.2200	-0.2500	8.2300	-0.5200	0.0000	0.0000	0.0000	0.0000;
	382	383	0.000292	0.001107	0	0	0	0	0	0	1	0	0	6.2500	0.9600	-6.2500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	673	382	0.00261	0.023782	0.04185	362.31	0	0	0	0	1	0	0	6.2500	-3.6400	-6.2500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	384	385	0.000245	0.001078	0	0	0	0	0	0	1	0	0	-0.4900	-0.0700	0.4900	0.0700	0.0000	0.0000	0.0000	0.0000;
	385	1065	0.004759	0.019368	0.01069	149.99	0	0	0	0	1	0	0	2.8500	-6.1400	-2.8500	4.9800	0.0000	0.0000	0.0000	0.0000;
	387	386	0.006832	0.032442	0.00813	125.25	0	0	0	0	1	0	0	0.6500	-1.1100	-0.6500	0.2200	0.0000	0.0000	0.0000	0.0000;
	386	392	0.010647	0.04773	0.01608	123.75	0	0	0	0	1	0	0	-1.1400	-0.9900	1.1400	-0.7700	0.0000	0.0000	0.0000	0.0000;
	387	392	0.005986	0.035877	0.00633	98.06	0	0	0	0	1	0	0	-0.9000	-1.1500	0.9000	0.4600	0.0000	0.0000	0.0000	0.0000;
	387	1065	0.00712	0.039493	0.02532	150.35	0	0	0	0	1	0	0	-2.8500	2.2200	2.8500	-4.9800	0.0000	0.0000	0.0000	0.0000;
	388	389	0.001169	0.005479	0.01622	142.07	0	0	0	0	1	0	0	2.6200	-1.3600	-2.6200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	392	388	0.004027	0.019478	0.0041	166.87	0	0	0	0	1	0	0	8.7600	2.2000	-8.7500	-2.6400	0.0000	0.0000	0.0000	0.0000;
	389	390	0.000266	0.001126	0	0	0	0	0	0	1	0	0	8.0500	2.0300	-8.0500	-2.0300	0.0000	0.0000	0.0000	0.0000;
	392	391	0.001885	0.05602	0	239.93	0	0	1	0	1	0	0	-24.2400	-1.0800	24.2500	1.3800	0.0000	0.0000	0.0000	0.0000;
	391	393	0.000204	0.001046	0	0	0	0	0	0	1	0	0	-24.2500	-1.3800	24.2500	1.3800	0.0000	0.0000	0.0000	0.0000;
	392	404	0.002194	0.014057	0.00287	159.01	0	0	0	0	1	0	0	6.7300	-1.2500	-6.7200	0.9400	0.0000	0.0000	0.0000	0.0000;
	393	396	0.002927	0.024659	0.02998	527.68	0	0	0	0	1	0	0	23.0100	12.0300	-22.9900	-15.1500	0.0000	0.0000	0.0000	0.0000;
	393	432	0.001772	0.01679	0.06843	464.15	0	0	0	0	1	0	0	5.8900	-6.5100	-5.8900	-1.0000	0.0000	0.0000	0.0000	0.0000;
	393	673	0.002853	0.023249	0.12742	597.19	0	0	0	0	1	0	0	-53.1600	-6.9100	53.2300	-6.5000	0.0000	0.0000	0.0000	0.0000;
	394	395	0.000226	0.001016	0	0	0	0	0	0	1	0	0	4.7800	2.0000	-4.7800	-2.0000	0.0000	0.0000	0.0000	0.0000;
	394	397	0.008777	0.029789	0.00584	180.14	0	0	0	0	1	0	0	-18.0600	-2.4300	18.0900	1.8800	0.0000	0.0000	0.0000	0.0000;
	394	610	0.023333	0.115783	0.03721	168.69	0	0	0	0	1	0	0	13.2800	0.4300	-13.2400	-4.3000	0.0000	0.0000	0.0000	0.0000;
	397	396	0.001374	0.06248	0	197.45	0	0	1.00625	0	1	0	0	-18.0900	-1.8800	18.0900	2.0700	0.0000	0.0000	0.0000	0.0000;
	396	398	0.000274	0.001085	0	0	0	0	0	0	1	0	0	4.9000	2.5700	-4.9000	-2.5700	0.0000	0.0000	0.0000	0.0000;
	399	401	0.003926	0.022105	0.00489	171.2	0	0	0	0	1	0	0	-11.7900	-2.8800	11.8000	2.3700	0.0000	0.0000	0.0000	0.0000;
	431	399	0.004366	0.023751	0.00932	165.18	0	0	0	0	1	0	0	-8.8400	-3.2000	8.8500	2.2000	0.0000	0.0000	0.0000	0.0000;
	401	400	0.001604	0.070102	0	197.59	0	0	1	0	1	0	0	-16.1300	-1.2000	16.1300	1.3700	0.0000	0.0000	0.0000	0.0000;
	400	402	0.00026	0.001106	0	0	0	0	0	0	1	0	0	3.8400	0.7800	-3.8400	-0.7800	0.0000	0.0000	0.0000	0.0000;
	400	432	0.002301	0.01778	0.04986	520.7	0	0	0	0	1	0	0	21.9000	-4.5200	-21.8900	-0.8700	0.0000	0.0000	0.0000	0.0000;
	673	400	0.002171	0.021269	0.05247	586.53	0	0	0	0	1	0	0	44.5600	-2.4000	-44.5200	-2.9900	0.0000	0.0000	0.0000	0.0000;
	893	400	0.002571	0.021567	0.07834	447.45	0	0	0	0	1	0	0	-2.6400	-13.9300	2.6400	5.3600	0.0000	0.0000	0.0000	0.0000;
	401	403	0.010242	0.045345	0.00377	140.41	0	0	0	0	1	0	0	2.9800	-0.0600	-2.9800	-0.3500	0.0000	0.0000	0.0000	0.0000;
	401	1105	0.00222	0.012538	0.0093	128.2	0	0	0	0	1	0	0	1.3500	-1.1100	-1.3500	0.0900	0.0000	0.0000	0.0000	0.0000;
	687	403	0.00624	0.028396	0.00503	127.03	0	0	0	0	1	0	0	1.4300	0.1100	-1.4300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	404	411	0.0066	0.028843	0.0047	137.61	0	0	0	0	1	0	0	2.3800	-1.3500	-2.3800	0.8400	0.0000	0.0000	0.0000	0.0000;
	405	408	-0.000318	-0.008981	0	132.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	405	409	0.000231	0.001192	0	0	0	0	0	0	1	0	0	-5.2300	-1.6600	5.2300	1.6600	0.0000	0.0000	0.0000	0.0000;
	405	410	0.000204	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	406	408	0.004079	0.115295	0	66.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	407	408	0.004079	0.115295	0	66.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	409	411	0.005598	0.028084	0.00783	112.58	0	0	0	0	1	0	0	0.3600	0.3600	-0.3600	-1.2200	0.0000	0.0000	0.0000	0.0000;
	409	433	0.005306	0.021274	0.01057	156.01	0	0	0	0	1	0	0	-5.5900	-2.0200	5.5900	0.8700	0.0000	0.0000	0.0000	0.0000;
	411	412	0.000291	0.001068	0	0	0	0	0	0	1	0	0	2.7400	0.3800	-2.7400	-0.3800	0.0000	0.0000	0.0000	0.0000;
	413	415	0.010003	0.038579	0.00372	168.06	0	0	0	0	1	0	0	-11.3200	-3.0400	11.3300	2.6800	0.0000	0.0000	0.0000	0.0000;
	417	413	0.012232	0.044125	0.00525	159.31	0	0	0	0	1	0	0	-7.8300	-2.9700	7.8300	2.4300	0.0000	0.0000	0.0000	0.0000;
	415	414	0.000911	0.03911	0	182.27	0	0	1.00625	0	1	0	0	-11.9300	-9.7700	11.9300	9.8500	0.0000	0.0000	0.0000	0.0000;
	414	416	0.000273	0.001061	0	0	0	0	0	0	1	0	0	-11.9300	24.9800	11.9300	-24.9700	0.0000	0.0000	0.0000	0.0000;
	415	420	0.007844	0.028726	0.00435	139.44	0	0	0	0	1	0	0	-4.8700	4.2900	4.8800	-4.7500	0.0000	0.0000	0.0000	0.0000;
	416	613	0.002709	0.024454	0.04958	504.48	0	0	0	0	1	0	0	-11.9300	24.9700	11.9500	-30.1300	0.0000	0.0000	0.0000	0.0000;
	417	418	0.000237	0.00104	0	0	0	0	0	0	1	0	0	2.9100	2.1400	-2.9100	-2.1400	0.0000	0.0000	0.0000	0.0000;
	417	442	0.010934	0.050218	0.00687	149.17	0	0	0	0	1	0	0	4.9200	0.8300	-4.9100	-1.5600	0.0000	0.0000	0.0000	0.0000;
	419	420	0.000273	0.001192	0	0	0	0	0	0	1	0	0	-2.7600	-0.6200	2.7600	0.6200	0.0000	0.0000	0.0000	0.0000;
	420	422	0.008837	0.023221	0.00947	155.7	0	0	0	0	1	0	0	-7.6300	4.1300	7.6400	-5.1400	0.0000	0.0000	0.0000	0.0000;
	429	421	0.007916	0.026981	0.00966	169.62	0	0	0	0	1	0	0	-12.1800	-1.0100	12.1900	-0.0100	0.0000	0.0000	0.0000	0.0000;
	421	430	0.007712	0.036616	0.00624	172.1	0	0	0	0	1	0	0	-13.4700	-0.3300	13.4800	-0.2900	0.0000	0.0000	0.0000	0.0000;
	429	422	0.006707	0.031107	0.00788	164.8	0	0	0	0	1	0	0	10.8800	-4.0200	-10.8700	3.2000	0.0000	0.0000	0.0000	0.0000;
	423	424	0.000222	0.001062	0	0	0	0	0	0	1	0	0	1.7200	0.5000	-1.7200	-0.5000	0.0000	0.0000	0.0000	0.0000;
	423	437	0.003131	0.015911	0.01341	161.46	0	0	0	0	1	0	0	8.6700	-8.8700	-8.6700	7.4300	0.0000	0.0000	0.0000	0.0000;
	439	423	0.007459	0.026732	0.00525	166.4	0	0	0	0	1	0	0	10.4000	-8.8900	-10.3900	8.3600	0.0000	0.0000	0.0000	0.0000;
	426	425	0.005571	0.024034	0.00393	139.56	0	0	0	0	1	0	0	2.8000	2.2400	-2.8000	-2.6700	0.0000	0.0000	0.0000	0.0000;
	431	426	0.004568	0.018484	0.00364	152.93	0	0	0	0	1	0	0	4.5200	1.9900	-4.5200	-2.3800	0.0000	0.0000	0.0000	0.0000;
	427	428	0.00022	0.001135	0	0	0	0	0	0	1	0	0	3.7100	0.3300	-3.7100	-0.3300	0.0000	0.0000	0.0000	0.0000;
	429	427	0.00499	0.021097	0.01767	128.04	0	0	0	0	1	0	0	-2.5900	2.7100	2.5900	-4.6300	0.0000	0.0000	0.0000	0.0000;
	437	427	0.004011	0.018083	0.03103	155.03	0	0	0	0	1	0	0	6.3000	-7.6700	-6.2900	4.3000	0.0000	0.0000	0.0000	0.0000;
	430	433	0.005394	0.025192	0.01098	181.17	0	0	0	0	1	0	0	-17.3500	-0.4600	17.3700	-0.6700	0.0000	0.0000	0.0000	0.0000;
	432	435	0.000952	0.035799	0	308.02	0	0	1	0	1	0	0	22.9600	0.4800	-22.9600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	432	436	0.000256	0.001173	0	0	0	0	0	0	1	0	0	4.8200	1.3900	-4.8200	-1.3900	0.0000	0.0000	0.0000	0.0000;
	433	435	0.000595	0.022369	0	233.02	0	0	1	0	1	0	0	-22.9600	-0.2000	22.9600	0.3100	0.0000	0.0000	0.0000	0.0000;
	434	435	0.008655	0.325347	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	437	438	0.000257	0.001143	0	0	0	0	0	0	1	0	0	2.3700	0.2400	-2.3700	-0.2400	0.0000	0.0000	0.0000	0.0000;
	440	623	0.005147	0.020487	0.01094	195.91	0	0	0	0	1	0	0	-24.5200	-2.9900	24.5500	1.9100	0.0000	0.0000	0.0000	0.0000;
	630	440	0.007459	0.035055	0.0061	186.54	0	0	0	0	1	0	0	-20.1600	-1.9000	20.1800	1.3700	0.0000	0.0000	0.0000	0.0000;
	441	442	0.000273	0.001043	0	0	0	0	0	0	1	0	0	-8.3300	-1.4700	8.3300	1.4700	0.0000	0.0000	0.0000	0.0000;
	442	608	0.004881	0.029957	0.00603	151.25	0	0	0	0	1	0	0	-3.4200	0.0900	3.4200	-0.7400	0.0000	0.0000	0.0000	0.0000;
	443	925	0.022908	0.097561	0.0242	138.32	0	0	0	0	1	0	0	-3.5000	-5.8700	3.5100	3.2900	0.0000	0.0000	0.0000	0.0000;
	443	1338	0.026251	0.121219	0.05437	135.02	0	0	0	0	1	0	0	-1.5800	-6.8200	1.5900	0.9900	0.0000	0.0000	0.0000	0.0000;
	443	2119	0.011949	0.059305	0.18525	155.43	0	0	0	0	1	0	0	-4.2000	-22.9800	4.2200	3.1100	0.0000	0.0000	0.0000	0.0000;
	443	2120	0.037586	0.189941	0.07302	151.51	0	0	0	0	1	0	0	4.4300	-8.1600	-4.4200	0.3700	0.0000	0.0000	0.0000	0.0000;
	443	2255	0.04908	0.198083	0.09774	145.69	0	0	0	0	1	0	0	3.1100	-6.5600	-3.1000	-3.8800	0.0000	0.0000	0.0000	0.0000;
	446	444	0.00678	0.030635	0.0064	187.76	0	0	0	0	1	0	0	-19.9400	-0.5800	19.9700	-0.0000	0.0000	0.0000	0.0000	0.0000;
	444	947	0.029601	0.111276	0.03389	193.77	0	0	0	0	1	0	0	-22.5700	-1.0100	22.7100	-2.1800	0.0000	0.0000	0.0000	0.0000;
	445	448	0.001608	0.086811	0	278.18	0	0	1	0	1	0	0	12.7100	-6.2700	-12.7100	6.4300	0.0000	0.0000	0.0000	0.0000;
	445	449	0.00025	0.00103	0	0	0	0	0	0	1	0	0	2.7800	0.6500	-2.7800	-0.6500	0.0000	0.0000	0.0000	0.0000;
	445	472	0.001065	0.009677	0.06358	581.49	0	0	0	0	1	0	0	-46.3700	-38.2500	46.4000	31.6800	0.0000	0.0000	0.0000	0.0000;
	446	448	-0.00018	-0.009702	0	178.18	0	0	1	0	1	0	0	-12.7100	6.4100	12.7100	-6.4300	0.0000	0.0000	0.0000	0.0000;
	446	466	0.006436	0.029364	0.00796	216.52	0	0	0	0	1	0	0	32.6500	-5.8300	-32.5800	5.2600	0.0000	0.0000	0.0000	0.0000;
	447	448	0.006878	0.371447	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	450	451	0.000213	0.001026	0	0	0	0	0	0	1	0	0	-2.3600	-0.1700	2.3600	0.1700	0.0000	0.0000	0.0000	0.0000;
	451	1318	0.013081	0.066981	0.01269	153.25	0	0	0	0	1	0	0	-3.6500	4.1300	3.6500	-5.5000	0.0000	0.0000	0.0000	0.0000;
	451	1332	0.01849	0.125576	0.0302	152.94	0	0	0	0	1	0	0	-5.3000	1.6300	5.3100	-4.9100	0.0000	0.0000	0.0000	0.0000;
	451	1334	0.028837	0.120905	0.07212	150.74	0	0	0	0	1	0	0	3.8600	-3.8800	-3.8600	-4.0400	0.0000	0.0000	0.0000	0.0000;
	451	1345	0.067865	0.233214	0.03902	140.33	0	0	0	0	1	0	0	2.7300	-2.0500	-2.7200	-2.2300	0.0000	0.0000	0.0000	0.0000;
	453	488	0.006965	0.02398	0.00583	181.97	0	0	0	0	1	0	0	17.7800	-0.8800	-17.7600	0.3000	0.0000	0.0000	0.0000	0.0000;
	953	453	0.007671	0.04249	0.00572	192.01	0	0	0	0	1	0	0	20.9500	-0.4700	-20.9200	0.0100	0.0000	0.0000	0.0000	0.0000;
	454	455	0.000279	0.001117	0	0	0	0	0	0	1	0	0	5.0700	0.4300	-5.0700	-0.4300	0.0000	0.0000	0.0000	0.0000;
	454	456	0.00435	0.020652	0.02525	168.37	0	0	0	0	1	0	0	10.5600	-3.2800	-10.5500	0.5200	0.0000	0.0000	0.0000	0.0000;
	457	458	0.000267	0.001036	0	0	0	0	0	0	1	0	0	-0.9200	10.6100	0.9300	-10.6100	0.0000	0.0000	0.0000	0.0000;
	925	458	0.016853	0.073127	0.01059	136.48	0	0	0	0	1	0	0	1.9600	-5.1000	-1.9600	3.9700	0.0000	0.0000	0.0000	0.0000;
	458	1329	0.017863	0.073949	0.02326	130.15	0	0	0	0	1	0	0	1.0300	6.6500	-1.0200	-9.1200	0.0000	0.0000	0.0000	0.0000;
	460	459	0.004524	0.019211	0.00238	181.94	0	0	0	0	1	0	0	17.7000	8.4300	-17.6800	-8.6200	0.0000	0.0000	0.0000	0.0000;
	459	1247	0.015156	0.076439	0.01246	163.25	0	0	0	0	1	0	0	-8.5200	-1.0400	8.5300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	459	1258	0.0029	0.017115	0.07165	193.48	0	0	0	0	1	0	0	23.0700	-16.4700	-23.0500	8.8400	0.0000	0.0000	0.0000	0.0000;
	460	461	0.005363	0.023913	0.0097	176.4	0	0	0	0	1	0	0	-14.7700	2.5700	14.7900	-3.5700	0.0000	0.0000	0.0000	0.0000;
	460	1242	0.02692	0.147254	0.0395	190.81	0	0	0	0	1	0	0	21.5400	-6.4500	-21.4200	2.8200	0.0000	0.0000	0.0000	0.0000;
	460	1253	0.019577	0.081257	0.04279	157.95	0	0	0	0	1	0	0	6.4300	-7.1500	-6.4200	2.5500	0.0000	0.0000	0.0000	0.0000;
	461	1249	0.009449	0.030736	0.01069	180.4	0	0	0	0	1	0	0	-17.0000	2.8800	17.0200	-3.9600	0.0000	0.0000	0.0000	0.0000;
	462	463	0.000228	0.001091	0	0	0	0	0	0	1	0	0	1.8000	0.3400	-1.8000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	462	465	0.006347	0.033579	0.00599	149.35	0	0	0	0	1	0	0	4.3100	0.6800	-4.3000	-1.3300	0.0000	0.0000	0.0000	0.0000;
	462	1251	0.021127	0.090384	0.02909	163.59	0	0	0	0	1	0	0	7.6700	-1.7300	-7.6500	-1.3800	0.0000	0.0000	0.0000	0.0000;
	462	1254	0.011339	0.05293	0.00823	156.03	0	0	0	0	1	0	0	4.3900	-1.7100	-4.3800	0.8200	0.0000	0.0000	0.0000	0.0000;
	464	465	0.000278	0.001169	0	0	0	0	0	0	1	0	0	-3.5400	-1.2300	3.5400	1.2300	0.0000	0.0000	0.0000	0.0000;
	465	806	0.014	0.063412	0.01265	119.15	0	0	0	0	1	0	0	0.7700	0.1000	-0.7700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	466	1249	0.005175	0.027469	0.02522	211.18	0	0	0	0	1	0	0	30.9600	-6.3100	-30.9100	3.8200	0.0000	0.0000	0.0000	0.0000;
	469	467	0.004805	0.020032	0.00646	167.47	0	0	0	0	1	0	0	-10.3200	4.3900	10.3300	-5.0700	0.0000	0.0000	0.0000	0.0000;
	467	473	0.002557	0.011935	0.00551	172.89	0	0	0	0	1	0	0	-13.2200	4.7300	13.2300	-5.3000	0.0000	0.0000	0.0000	0.0000;
	471	468	0.00391	0.016142	0.00582	147.79	0	0	0	0	1	0	0	-3.7200	1.2400	3.7200	-1.8800	0.0000	0.0000	0.0000	0.0000;
	485	468	0.009318	0.039678	0.00495	161.97	0	0	0	0	1	0	0	7.4400	-1.9200	-7.4300	1.4000	0.0000	0.0000	0.0000	0.0000;
	469	470	0.000246	0.00104	0	0	0	0	0	0	1	0	0	2.9400	0.2600	-2.9400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	469	482	0.007472	0.029512	0.00728	198.53	0	0	0	0	1	0	0	-26.0200	0.1100	26.0700	-0.7200	0.0000	0.0000	0.0000	0.0000;
	476	471	0.00366	0.019037	0.00606	112.48	0	0	0	0	1	0	0	0.4900	0.7900	-0.4900	-1.4500	0.0000	0.0000	0.0000	0.0000;
	473	472	0.001175	0.047124	0	182.22	0	0	1	0	1	0	0	-13.2300	5.3000	13.2300	-5.2200	0.0000	0.0000	0.0000	0.0000;
	472	474	0.000287	0.001156	0	0	0	0	0	0	1	0	0	4.2700	0.8600	-4.2700	-0.8600	0.0000	0.0000	0.0000	0.0000;
	477	472	0.001482	0.013696	0.05736	413.85	0	0	0	0	1	0	0	-3.2100	0.7500	3.2100	-6.9800	0.0000	0.0000	0.0000	0.0000;
	472	484	0.002364	0.018247	0.04306	628.88	0	0	0	0	1	0	0	-67.1000	-20.3400	67.2100	16.4600	0.0000	0.0000	0.0000	0.0000;
	476	475	0.001517	0.061533	0	132.59	0	0	1.00625	0	1	0	0	-3.8800	-1.8200	3.8800	1.8300	0.0000	0.0000	0.0000	0.0000;
	475	477	0.00022	0.001192	0	0	0	0	0	0	1	0	0	-3.8800	-1.8300	3.8800	1.8300	0.0000	0.0000	0.0000	0.0000;
	478	479	0.000293	0.001141	0	0	0	0	0	0	1	0	0	0.8700	0.2800	-0.8700	-0.2800	0.0000	0.0000	0.0000	0.0000;
	1254	478	0.007969	0.034943	0.00763	127.77	0	0	0	0	1	0	0	1.8900	-0.6700	-1.8900	-0.1600	0.0000	0.0000	0.0000	0.0000;
	1255	478	0.003786	0.018761	0.00488	123.52	0	0	0	0	1	0	0	-1.0300	-0.4100	1.0300	-0.1200	0.0000	0.0000	0.0000	0.0000;
	480	487	0.006358	0.039374	0.01247	172.84	0	0	0	0	1	0	0	12.8200	-2.5100	-12.8100	1.2000	0.0000	0.0000	0.0000	0.0000;
	480	1058	0.006981	0.028948	0.0082	183.03	0	0	0	0	1	0	0	-17.7300	1.5500	17.7500	-2.3700	0.0000	0.0000	0.0000	0.0000;
	481	947	0.003797	0.013837	0.00473	167.06	0	0	0	0	1	0	0	10.2100	-2.9000	-10.2100	2.3900	0.0000	0.0000	0.0000	0.0000;
	1117	481	0.002668	0.013547	0.00243	181.67	0	0	0	0	1	0	0	17.0700	-0.1600	-17.0600	-0.0700	0.0000	0.0000	0.0000	0.0000;
	482	483	0.000205	0.00104	0	0	0	0	0	0	1	0	0	2.9900	1.4100	-2.9900	-1.4100	0.0000	0.0000	0.0000	0.0000;
	485	482	0.005797	0.02477	0.01033	173.23	0	0	0	0	1	0	0	13.8800	-0.1500	-13.8700	-0.9400	0.0000	0.0000	0.0000	0.0000;
	482	488	0.006851	0.019532	0.00527	177.5	0	0	0	0	1	0	0	-15.1900	0.2500	15.2000	-0.7900	0.0000	0.0000	0.0000	0.0000;
	485	484	0.000966	0.05197	0	226.02	0	0	1	0	1	0	0	-21.3100	2.0700	21.3200	-1.8500	0.0000	0.0000	0.0000	0.0000;
	484	486	0.000297	0.001011	0	0	0	0	0	0	1	0	0	6.9900	1.3100	-6.9900	-1.3100	0.0000	0.0000	0.0000	0.0000;
	959	484	0.000981	0.009436	0.06014	690.09	0	0	0	0	1	0	0	95.6000	10.1100	-95.5100	-15.9100	0.0000	0.0000	0.0000	0.0000;
	487	953	0.004985	0.023395	0.0033	167.83	0	0	0	0	1	0	0	10.2800	-2.0200	-10.2700	1.6800	0.0000	0.0000	0.0000	0.0000;
	490	489	0.001452	0.056962	0	255.54	0	0	1.00625	0	1	0	0	-29.2300	-7.7200	29.2400	8.2000	0.0000	0.0000	0.0000	0.0000;
	489	491	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-29.2400	-8.2000	29.2400	8.2100	0.0000	0.0000	0.0000	0.0000;
	490	506	0.003582	0.021964	0.00674	154.38	0	0	0	0	1	0	0	2.6900	0.4700	-2.6900	-1.2100	0.0000	0.0000	0.0000	0.0000;
	509	490	0.004137	0.017407	0.00376	157.81	0	0	0	0	1	0	0	-8.6300	1.9400	8.6400	-2.3300	0.0000	0.0000	0.0000	0.0000;
	490	514	0.014349	0.04882	0.04336	131.81	0	0	0	0	1	0	0	-5.0900	2.6500	5.1000	-7.3600	0.0000	0.0000	0.0000	0.0000;
	573	490	0.005945	0.026356	0.00237	150.2	0	0	0	0	1	0	0	-3.5700	-0.1100	3.5700	-0.1500	0.0000	0.0000	0.0000	0.0000;
	492	491	0.000752	0.006738	0.01577	491.68	0	0	0	0	1	0	0	-15.5600	-8.3900	15.5600	6.6900	0.0000	0.0000	0.0000	0.0000;
	491	504	0.000449	0.004023	0.02917	496.06	0	0	0	0	1	0	0	-2.0200	-2.3700	2.0200	-0.8100	0.0000	0.0000	0.0000	0.0000;
	1022	491	0.000577	0.004844	0.03732	601.99	0	0	0	0	1	0	0	42.8000	8.5400	-42.7900	-12.5300	0.0000	0.0000	0.0000	0.0000;
	493	492	0.002536	0.091643	0	210.67	0	0	1	0	1	0	0	-17.6600	3.2200	17.6700	-2.9500	0.0000	0.0000	0.0000	0.0000;
	492	494	0.000252	0.001193	0	0	0	0	0	0	1	0	0	19.4200	9.6000	-19.4200	-9.6000	0.0000	0.0000	0.0000	0.0000;
	541	492	0.00136	0.012266	0.0245	517.62	0	0	0	0	1	0	0	-5.6300	-23.4000	5.6400	20.7900	0.0000	0.0000	0.0000	0.0000;
	492	580	0.001345	0.013133	0.0247	510.54	0	0	0	0	1	0	0	2.2300	-19.3200	-2.2300	16.6600	0.0000	0.0000	0.0000	0.0000;
	492	1022	0.001084	0.010586	0.01713	558.85	0	0	0	0	1	0	0	-29.4000	-10.9300	29.4100	9.1600	0.0000	0.0000	0.0000	0.0000;
	493	509	0.00173	0.00683	0.00232	211.97	0	0	0	0	1	0	0	17.6600	-3.2200	-17.6500	2.9900	0.0000	0.0000	0.0000	0.0000;
	496	495	0.000216	0.015609	0	635.17	0	0	1.00625	0	1	0	0	-49.1200	-66.0500	49.1400	67.0400	0.0000	0.0000	0.0000	0.0000;
	495	498	0.000248	0.001004	0	0	0	0	0	0	1	0	0	21.0600	4.5400	-21.0600	-4.5300	0.0000	0.0000	0.0000	0.0000;
	495	499	0.000281	0.001181	0	0	0	0	0	0	1	0	0	-70.2000	-71.5700	70.2300	71.6800	0.0000	0.0000	0.0000	0.0000;
	497	496	0.001574	0.060568	0	231.14	0	0	1.00625	0	1	0	0	-22.9200	-10.6300	22.9300	10.9900	0.0000	0.0000	0.0000	0.0000;
	496	504	0.00076	0.007893	0.01421	533.92	0	0	0	0	1	0	0	-5.3700	-11.0300	5.3700	9.4900	0.0000	0.0000	0.0000	0.0000;
	496	520	0.001677	0.014154	0.02726	472.15	0	0	0	0	1	0	0	-57.3500	58.5900	57.4600	-60.6400	0.0000	0.0000	0.0000	0.0000;
	496	525	0.002435	0.021679	0.11158	612.34	0	0	0	0	1	0	0	70.1400	-24.3500	-70.0200	13.2200	0.0000	0.0000	0.0000	0.0000;
	541	496	0.000799	0.00735	0.02874	455.29	0	0	0	0	1	0	0	-18.7600	-34.8700	18.7700	31.8500	0.0000	0.0000	0.0000	0.0000;
	501	497	0.005873	0.023534	0.00694	186.05	0	0	0	0	1	0	0	-8.6800	-5.3700	8.6900	4.6400	0.0000	0.0000	0.0000	0.0000;
	497	550	0.006036	0.029957	0.00404	194.31	0	0	0	0	1	0	0	14.2300	5.9900	-14.2200	-6.3600	0.0000	0.0000	0.0000	0.0000;
	847	499	0.000266	0.005107	0.63465	2404.19	0	0	0	0	1	0	0	94.7200	21.4600	-94.6900	-90.8100	0.0000	0.0000	0.0000	0.0000;
	988	499	0.000553	0.008384	1.12021	2569.22	0	0	0	0	1	0	0	-251.5800	-107.2800	251.9200	-10.1000	0.0000	0.0000	0.0000	0.0000;
	1026	499	0.00017	0.003135	0.30482	2557.93	0	0	0	0	1	0	0	227.5400	-61.1400	-227.4500	29.2300	0.0000	0.0000	0.0000	0.0000;
	500	503	0.002709	0.104919	0	354.16	0	0	1	0	1	0	0	8.9200	-1.9400	-8.9200	2.0200	0.0000	0.0000	0.0000	0.0000;
	500	504	0.000275	0.001099	0	0	0	0	0	0	1	0	0	-8.9200	1.9400	8.9200	-1.9400	0.0000	0.0000	0.0000	0.0000;
	500	505	0.000248	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	501	503	-0.001604	-0.062134	0	178.92	0	0	1	0	1	0	0	10.5200	6.9800	-10.5200	-7.0800	0.0000	0.0000	0.0000	0.0000;
	501	570	0.006762	0.035034	0.00562	144.18	0	0	0	0	1	0	0	-1.8400	-1.6100	1.8400	1.0000	0.0000	0.0000	0.0000	0.0000;
	502	503	0.005057	0.195875	0	175.24	0	0	1	0	1	0	0	-19.4200	-4.3400	19.4400	5.0600	0.0000	0.0000	0.0000	0.0000;
	504	1022	0.001308	0.01219	0.04836	541.15	0	0	0	0	1	0	0	-16.3100	-6.7500	16.3100	1.5000	0.0000	0.0000	0.0000	0.0000;
	572	506	0.003666	0.013416	0.00278	136.94	0	0	0	0	1	0	0	0.4700	-1.9500	-0.4700	1.6500	0.0000	0.0000	0.0000	0.0000;
	506	573	0.001381	0.006405	0.00203	121.94	0	0	0	0	1	0	0	5.4400	-2.4500	-5.4400	2.2300	0.0000	0.0000	0.0000	0.0000;
	506	1103	0.005988	0.02323	0.00663	162.1	0	0	0	0	1	0	0	-9.3000	0.6100	9.3100	-1.3200	0.0000	0.0000	0.0000	0.0000;
	507	508	0.000211	0.001173	0	0	0	0	0	0	1	0	0	6.7000	2.3200	-6.7000	-2.3200	0.0000	0.0000	0.0000	0.0000;
	577	507	0.002064	0.009074	0.00232	161.08	0	0	0	0	1	0	0	3.3400	2.1200	-3.3400	-2.3700	0.0000	0.0000	0.0000	0.0000;
	509	573	0.00279	0.012439	0.00481	133.42	0	0	0	0	1	0	0	-4.5900	2.5400	4.5900	-3.0700	0.0000	0.0000	0.0000	0.0000;
	510	511	0.004897	0.019778	0.00511	159.38	0	0	0	0	1	0	0	6.5200	4.7900	-6.5200	-5.3300	0.0000	0.0000	0.0000	0.0000;
	510	550	0.003156	0.016691	0.00268	173.56	0	0	0	0	1	0	0	-9.5500	-5.8800	9.5500	5.6100	0.0000	0.0000	0.0000	0.0000;
	511	534	0.007794	0.034523	0.01161	159.86	0	0	0	0	1	0	0	5.5500	1.8100	-5.5500	-3.0400	0.0000	0.0000	0.0000	0.0000;
	511	538	0.009611	0.042505	0.00465	179.1	0	0	0	0	1	0	0	-9.1100	1.8200	9.1200	-2.2900	0.0000	0.0000	0.0000	0.0000;
	511	562	0.004679	0.025297	0.02572	164.14	0	0	0	0	1	0	0	7.1000	0.7100	-7.1000	-3.4700	0.0000	0.0000	0.0000	0.0000;
	512	513	0.00022	0.001084	0	0	0	0	0	0	1	0	0	-2.0900	-0.2200	2.0900	0.2200	0.0000	0.0000	0.0000	0.0000;
	518	513	0.005968	0.02472	0.0135	155.92	0	0	0	0	1	0	0	0.9700	6.3300	-0.9700	-7.7900	0.0000	0.0000	0.0000	0.0000;
	589	513	0.010231	0.040923	0.0091	137.85	0	0	0	0	1	0	0	1.1300	-8.5200	-1.1200	7.5600	0.0000	0.0000	0.0000	0.0000;
	514	515	0.000296	0.001156	0	0	0	0	0	0	1	0	0	2.3700	0.2600	-2.3700	-0.2600	0.0000	0.0000	0.0000	0.0000;
	514	518	0.007161	0.028413	0.00391	137.75	0	0	0	0	1	0	0	-7.4700	7.1000	7.4700	-7.5000	0.0000	0.0000	0.0000	0.0000;
	516	517	0.000233	0.001013	0	0	0	0	0	0	1	0	0	-2.4600	-0.8300	2.4600	0.8300	0.0000	0.0000	0.0000	0.0000;
	517	535	0.006768	0.030284	0.01073	165.52	0	0	0	0	1	0	0	-6.7700	-2.0000	6.7700	0.8400	0.0000	0.0000	0.0000	0.0000;
	517	640	0.021164	0.104302	0.01313	154.21	0	0	0	0	1	0	0	4.3100	1.1700	-4.3000	-2.5900	0.0000	0.0000	0.0000	0.0000;
	518	519	0.000262	0.001165	0	0	0	0	0	0	1	0	0	2.3900	0.3800	-2.3900	-0.3800	0.0000	0.0000	0.0000	0.0000;
	518	546	0.008135	0.039513	0.00631	172.75	0	0	0	0	1	0	0	-10.8300	0.7800	10.8400	-1.4200	0.0000	0.0000	0.0000	0.0000;
	521	520	0.002309	0.082474	0	169.79	0	0	1.00625	0	1	0	0	-13.2900	1.4500	13.2900	-1.3100	0.0000	0.0000	0.0000	0.0000;
	520	522	0.000248	0.001112	0	0	0	0	0	0	1	0	0	5.7300	1.7300	-5.7300	-1.7300	0.0000	0.0000	0.0000	0.0000;
	565	520	0.002739	0.01852	0.08218	537.04	0	0	0	0	1	0	0	94.9800	-56.9300	-94.6800	50.2300	0.0000	0.0000	0.0000	0.0000;
	520	596	0.003017	0.028907	0.09974	516.96	0	0	0	0	1	0	0	18.1900	11.8800	-18.1800	-22.3700	0.0000	0.0000	0.0000	0.0000;
	521	546	0.006509	0.032855	0.00373	188.35	0	0	0	0	1	0	0	13.2900	-1.4500	-13.2800	1.1000	0.0000	0.0000	0.0000	0.0000;
	523	524	0.000279	0.001013	0	0	0	0	0	0	1	0	0	-5.2300	-2.9100	5.2300	2.9100	0.0000	0.0000	0.0000	0.0000;
	601	524	0.011156	0.051786	0.01522	172.4	0	0	0	0	1	0	0	11.7800	-5.5000	-11.7700	3.9300	0.0000	0.0000	0.0000	0.0000;
	524	647	0.024207	0.088147	0.05697	143.47	0	0	0	0	1	0	0	6.5300	-6.8400	-6.5200	0.7300	0.0000	0.0000	0.0000	0.0000;
	525	528	0.001676	0.078501	0	350.64	0	0	1	0	1	0	0	19.0500	-3.8300	-19.0400	4.1000	0.0000	0.0000	0.0000	0.0000;
	525	529	0.000292	0.001102	0	0	0	0	0	0	1	0	0	6.8700	0.8700	-6.8700	-0.8700	0.0000	0.0000	0.0000	0.0000;
	655	525	0.001804	0.015153	0.04513	550.12	0	0	0	0	1	0	0	-27.4900	-2.6000	27.5100	-2.2200	0.0000	0.0000	0.0000	0.0000;
	526	528	-0.000349	-0.016359	0	200.64	0	0	1	0	1	0	0	-19.0500	4.0400	19.0400	-4.1000	0.0000	0.0000	0.0000	0.0000;
	526	535	0.004877	0.013159	0.01686	174.31	0	0	0	0	1	0	0	8.6600	-0.9100	-8.6600	-0.9300	0.0000	0.0000	0.0000	0.0000;
	526	645	0.004997	0.022806	0.05824	177.66	0	0	0	0	1	0	0	10.3800	-3.1300	-10.3800	-3.2400	0.0000	0.0000	0.0000	0.0000;
	527	528	0.008677	0.406494	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1039	530	0.009077	0.039476	0.00658	184.24	0	0	0	0	1	0	0	8.5800	-2.7000	-8.5700	2.0500	0.0000	0.0000	0.0000	0.0000;
	1139	530	0.008346	0.033859	0.00757	172.72	0	0	0	0	1	0	0	6.9300	-1.3000	-6.9300	0.5400	0.0000	0.0000	0.0000	0.0000;
	531	532	0.000228	0.001184	0	0	0	0	0	0	1	0	0	-1.8100	-0.1500	1.8100	0.1500	0.0000	0.0000	0.0000	0.0000;
	532	533	0.009609	0.047916	0.00961	151.64	0	0	0	0	1	0	0	-6.2900	0.9600	6.2900	-1.9900	0.0000	0.0000	0.0000	0.0000;
	533	556	0.003132	0.01327	0.00441	146.77	0	0	0	0	1	0	0	2.2300	-0.0300	-2.2300	-0.4500	0.0000	0.0000	0.0000	0.0000;
	1134	533	0.00378	0.01721	0.00845	184.35	0	0	0	0	1	0	0	12.0600	-2.2900	-12.0600	1.3900	0.0000	0.0000	0.0000	0.0000;
	554	536	0.014391	0.046365	0.0056	140.87	0	0	0	0	1	0	0	1.9000	-0.4900	-1.9000	-0.1200	0.0000	0.0000	0.0000	0.0000;
	556	536	0.009909	0.051511	0.01125	127.45	0	0	0	0	1	0	0	0.3500	-0.4800	-0.3500	-0.7500	0.0000	0.0000	0.0000	0.0000;
	537	538	0.000241	0.001081	0	0	0	0	0	0	1	0	0	-5.0900	-2.8800	5.0900	2.8800	0.0000	0.0000	0.0000	0.0000;
	538	539	0.003254	0.014343	0.00415	144.78	0	0	0	0	1	0	0	-2.3300	0.3700	2.3300	-0.8200	0.0000	0.0000	0.0000	0.0000;
	538	542	0.003702	0.012691	0.00194	192.34	0	0	0	0	1	0	0	-11.8800	-0.9600	11.8800	0.7700	0.0000	0.0000	0.0000	0.0000;
	539	540	0.000222	0.001029	0	0	0	0	0	0	1	0	0	5.0900	3.1300	-5.0900	-3.1300	0.0000	0.0000	0.0000	0.0000;
	542	539	0.002838	0.015963	0.00234	172.68	0	0	0	0	1	0	0	7.4200	2.0600	-7.4200	-2.3100	0.0000	0.0000	0.0000	0.0000;
	542	541	0.001327	0.069417	0	218.07	0	0	1	0	1	0	0	-19.3000	-2.8300	19.3100	3.0700	0.0000	0.0000	0.0000	0.0000;
	541	543	0.000228	0.001103	0	0	0	0	0	0	1	0	0	5.0900	1.4200	-5.0900	-1.4200	0.0000	0.0000	0.0000	0.0000;
	603	544	0.004213	0.021412	0.02957	217.03	0	0	0	0	1	0	0	-32.7800	12.9100	32.8300	-15.8300	0.0000	0.0000	0.0000	0.0000;
	544	863	0.008852	0.039749	0.00382	189.1	0	0	0	0	1	0	0	-15.9100	7.4200	15.9400	-7.7100	0.0000	0.0000	0.0000	0.0000;
	544	1015	0.005673	0.027191	0.0035	193.41	0	0	0	0	1	0	0	-18.5700	8.1000	18.5900	-8.3700	0.0000	0.0000	0.0000	0.0000;
	545	567	0.006827	0.033405	0.00561	128.03	0	0	0	0	1	0	0	-13.5300	11.0400	13.5500	-11.5600	0.0000	0.0000	0.0000	0.0000;
	545	570	0.010802	0.044037	0.00556	145.01	0	0	0	0	1	0	0	6.2600	2.4100	-6.2500	-3.0000	0.0000	0.0000	0.0000	0.0000;
	545	1060	0.005235	0.017107	0.02901	153.92	0	0	0	0	1	0	0	5.5600	-14.1300	-5.5500	10.9900	0.0000	0.0000	0.0000	0.0000;
	546	547	0.000235	0.001092	0	0	0	0	0	0	1	0	0	2.4400	0.3300	-2.4400	-0.3300	0.0000	0.0000	0.0000	0.0000;
	549	548	0.007698	0.043532	0.00722	174.54	0	0	0	0	1	0	0	-9.0200	-3.0400	9.0300	2.3200	0.0000	0.0000	0.0000	0.0000;
	548	582	0.01069	0.053115	0.01208	185.27	0	0	0	0	1	0	0	-10.3300	-3.0500	10.3400	1.8300	0.0000	0.0000	0.0000	0.0000;
	549	944	0.020434	0.079968	0.01041	170.14	0	0	0	0	1	0	0	7.8500	2.7000	-7.8400	-3.7400	0.0000	0.0000	0.0000	0.0000;
	550	551	0.000208	0.001125	0	0	0	0	0	0	1	0	0	4.6700	0.7500	-4.6700	-0.7500	0.0000	0.0000	0.0000	0.0000;
	553	552	0.002873	0.011643	0.02203	155	0	0	0	0	1	0	0	-2.4000	-2.4600	2.4000	0.2000	0.0000	0.0000	0.0000	0.0000;
	553	584	0.016424	0.061776	0.00494	151.85	0	0	0	0	1	0	0	-4.4600	-5.4100	4.4700	4.9300	0.0000	0.0000	0.0000	0.0000;
	554	555	0.000218	0.001168	0	0	0	0	0	0	1	0	0	1.7700	0.5300	-1.7700	-0.5300	0.0000	0.0000	0.0000	0.0000;
	569	554	0.003076	0.012799	0.01248	153.41	0	0	0	0	1	0	0	3.6700	-1.3200	-3.6700	-0.0400	0.0000	0.0000	0.0000	0.0000;
	557	558	0.006304	0.033179	0.00546	117.15	0	0	0	0	1	0	0	-0.5200	-1.7500	0.5200	1.1900	0.0000	0.0000	0.0000	0.0000;
	557	560	0.004086	0.022243	0.00941	151.44	0	0	0	0	1	0	0	-2.2700	1.1800	2.2700	-2.1400	0.0000	0.0000	0.0000	0.0000;
	1039	558	0.024883	0.116305	0.03646	145.8	0	0	0	0	1	0	0	3.3100	-1.7000	-3.3100	-2.0300	0.0000	0.0000	0.0000	0.0000;
	560	559	0.001627	0.078038	0	182.02	0	0	1	0	1	0	0	-13.3600	14.3200	13.3600	-14.0300	0.0000	0.0000	0.0000	0.0000;
	559	561	0.000277	0.001064	0	0	0	0	0	0	1	0	0	-13.3600	-21.3400	13.3700	21.3400	0.0000	0.0000	0.0000	0.0000;
	561	1038	0.004937	0.04259	0.14193	498.57	0	0	0	0	1	0	0	-13.3700	-21.3400	13.3800	7.1900	0.0000	0.0000	0.0000	0.0000;
	564	563	0.001385	0.06967	0	222.43	0	0	1.00625	0	1	0	0	-32.4200	5.9900	32.4300	-5.2800	0.0000	0.0000	0.0000	0.0000;
	563	565	0.000288	0.001042	0	0	0	0	0	0	1	0	0	-32.4300	5.2800	32.4400	-5.2700	0.0000	0.0000	0.0000	0.0000;
	568	564	0.00533	0.022656	0.01043	194.02	0	0	0	0	1	0	0	-24.8000	8.6400	24.8400	-9.6200	0.0000	0.0000	0.0000	0.0000;
	565	866	0.001559	0.013653	0.04868	583.66	0	0	0	0	1	0	0	-127.4200	62.2000	127.7200	-64.6900	0.0000	0.0000	0.0000	0.0000;
	566	567	0.000293	0.001195	0	0	0	0	0	0	1	0	0	-5.4900	-1.2200	5.4900	1.2200	0.0000	0.0000	0.0000	0.0000;
	567	568	0.006761	0.028055	0.00579	166.05	0	0	0	0	1	0	0	-19.0400	10.3400	19.0700	-10.8400	0.0000	0.0000	0.0000	0.0000;
	569	1134	0.002476	0.013483	0.01402	176.61	0	0	0	0	1	0	0	-8.7800	-0.0700	8.7900	-1.4500	0.0000	0.0000	0.0000	0.0000;
	571	572	0.000256	0.001122	0	0	0	0	0	0	1	0	0	-4.4200	-2.2600	4.4200	2.2600	0.0000	0.0000	0.0000	0.0000;
	1094	572	0.010449	0.027606	0.00443	150.72	0	0	0	0	1	0	0	4.8900	-0.1700	-4.8800	-0.3100	0.0000	0.0000	0.0000	0.0000;
	573	574	0.000254	0.00118	0	0	0	0	0	0	1	0	0	4.4200	0.9400	-4.4200	-0.9400	0.0000	0.0000	0.0000	0.0000;
	575	577	0.004238	0.023081	0.0047	165.81	0	0	0	0	1	0	0	-13.3200	4.0300	13.3200	-4.5100	0.0000	0.0000	0.0000	0.0000;
	693	575	0.004543	0.023852	0.00806	212.32	0	0	0	0	1	0	0	-20.3900	3.4200	20.4100	-4.2000	0.0000	0.0000	0.0000	0.0000;
	576	579	0.002322	0.096208	0	320.61	0	0	1	0	1	0	0	30.7000	-1.3300	-30.6800	2.1600	0.0000	0.0000	0.0000	0.0000;
	576	580	0.000282	0.001058	0	0	0	0	0	0	1	0	0	-30.7000	1.3300	30.7100	-1.3200	0.0000	0.0000	0.0000	0.0000;
	577	579	-0.000279	-0.011566	0	242.81	0	0	1	0	1	0	0	-28.5300	2.2200	28.5300	-2.3100	0.0000	0.0000	0.0000	0.0000;
	578	579	0.010566	0.437772	0	77.8	0	0	1	0	1	0	0	-2.1500	-0.1300	2.1500	0.1500	0.0000	0.0000	0.0000	0.0000;
	580	1022	0.001285	0.010337	0.04238	515.06	0	0	0	0	1	0	0	-32.6400	11.0000	32.6500	-15.5100	0.0000	0.0000	0.0000	0.0000;
	1170	580	0.001718	0.014085	0.05142	547.29	0	0	0	0	1	0	0	-4.1500	20.7700	4.1600	-26.3400	0.0000	0.0000	0.0000	0.0000;
	581	656	0.008248	0.040094	0.01238	167.71	0	0	0	0	1	0	0	-14.9300	-0.0100	14.9400	-1.2500	0.0000	0.0000	0.0000	0.0000;
	581	678	0.012441	0.060858	0.01455	164.76	0	0	0	0	1	0	0	13.6200	-0.4700	-13.6000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	582	583	0.000263	0.001033	0	0	0	0	0	0	1	0	0	1.9000	0.1100	-1.9000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	1184	582	0.01641	0.072256	0.00815	190.7	0	0	0	0	1	0	0	12.2700	1.1800	-12.2400	-1.9400	0.0000	0.0000	0.0000	0.0000;
	585	584	0.012714	0.063863	0.00829	161.9	0	0	0	0	1	0	0	6.4400	4.5200	-6.4300	-5.3300	0.0000	0.0000	0.0000	0.0000;
	944	585	0.004993	0.023822	0.00698	169.08	0	0	0	0	1	0	0	7.8200	3.9700	-7.8100	-4.6800	0.0000	0.0000	0.0000	0.0000;
	586	649	0.054534	0.184247	0.02402	172.49	0	0	0	0	1	0	0	-7.5700	-2.4800	7.6000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	587	588	0.000295	0.001129	0	0	0	0	0	0	1	0	0	2.6400	0.5100	-2.6400	-0.5100	0.0000	0.0000	0.0000	0.0000;
	587	599	0.01281	0.068812	0.01723	167.13	0	0	0	0	1	0	0	12.5200	-2.3400	-12.5000	0.5900	0.0000	0.0000	0.0000	0.0000;
	603	587	0.006816	0.033145	0.0424	179.46	0	0	0	0	1	0	0	15.1700	-6.3100	-15.1500	1.8300	0.0000	0.0000	0.0000	0.0000;
	592	589	0.003781	0.017651	0.00684	200.63	0	0	0	0	1	0	0	20.8100	-12.9900	-20.7900	12.3600	0.0000	0.0000	0.0000	0.0000;
	600	589	0.011462	0.031023	0.01599	192.57	0	0	0	0	1	0	0	-16.2800	3.0200	16.3100	-4.6600	0.0000	0.0000	0.0000	0.0000;
	590	592	0.010924	0.046378	0.00483	98.81	0	0	0	0	1	0	0	6.1400	-2.9400	-6.1400	2.4400	0.0000	0.0000	0.0000	0.0000;
	599	590	0.018352	0.075537	0.00886	156.27	0	0	0	0	1	0	0	9.8500	-2.0500	-9.8300	1.1700	0.0000	0.0000	0.0000	0.0000;
	591	594	0.003172	0.091788	0	310.58	0	0	1	0	1	0	0	14.6800	-10.3700	-14.6700	10.6500	0.0000	0.0000	0.0000	0.0000;
	591	595	0.000239	0.001146	0	0	0	0	0	0	1	0	0	3.5000	0.9700	-3.5000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	591	596	0.000273	0.0011	0	0	0	0	0	0	1	0	0	-18.1800	-22.3600	18.1800	22.3700	0.0000	0.0000	0.0000	0.0000;
	592	594	-0.001071	-0.030999	0	185.58	0	0	1	0	1	0	0	-14.6700	10.5500	14.6700	-10.6500	0.0000	0.0000	0.0000	0.0000;
	593	594	0.010393	0.300704	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	597	598	0.001952	0.009662	0.02998	177.32	0	0	0	0	1	0	0	8.9600	0.7700	-8.9600	-4.0200	0.0000	0.0000	0.0000	0.0000;
	597	1034	0.01617	0.073917	0.01293	186.94	0	0	0	0	1	0	0	-10.0200	-1.1800	10.0300	-0.1600	0.0000	0.0000	0.0000	0.0000;
	598	662	0.029446	0.112794	0.01399	167.3	0	0	0	0	1	0	0	6.7800	-5.4800	-6.7600	4.0300	0.0000	0.0000	0.0000	0.0000;
	600	601	0.010242	0.040457	0.00798	177.95	0	0	0	0	1	0	0	13.2600	-5.7400	-13.2500	4.9500	0.0000	0.0000	0.0000	0.0000;
	602	606	0.038045	0.146855	0.03751	158.59	0	0	0	0	1	0	0	-12.6000	3.2000	12.6600	-7.0100	0.0000	0.0000	0.0000	0.0000;
	602	663	0.015579	0.079371	0.01014	148.19	0	0	0	0	1	0	0	10.0200	-4.2500	-10.0100	3.2300	0.0000	0.0000	0.0000	0.0000;
	603	604	0.000259	0.001035	0	0	0	0	0	0	1	0	0	3.2800	0.5600	-3.2800	-0.5600	0.0000	0.0000	0.0000	0.0000;
	606	603	0.01231	0.061275	0.00829	174.72	0	0	0	0	1	0	0	-14.3000	6.4100	14.3300	-7.1600	0.0000	0.0000	0.0000	0.0000;
	605	606	0.000274	0.00112	0	0	0	0	0	0	1	0	0	-1.6400	-0.6000	1.6400	0.6000	0.0000	0.0000	0.0000	0.0000;
	607	608	0.00024	0.001155	0	0	0	0	0	0	1	0	0	-6.2400	-0.6100	6.2400	0.6100	0.0000	0.0000	0.0000	0.0000;
	608	630	0.004327	0.024005	0.00387	168.59	0	0	0	0	1	0	0	-10.0200	-1.0300	10.0200	0.6300	0.0000	0.0000	0.0000	0.0000;
	609	612	0.002123	0.081815	0	233.53	0	0	1	0	1	0	0	17.4900	-8.7500	-17.4900	9.0400	0.0000	0.0000	0.0000	0.0000;
	609	613	0.000249	0.001139	0	0	0	0	0	0	1	0	0	-25.6100	-54.5900	25.6200	54.6200	0.0000	0.0000	0.0000	0.0000;
	609	614	0.000247	0.001036	0	0	0	0	0	0	1	0	0	8.1200	2.4900	-8.1200	-2.4900	0.0000	0.0000	0.0000	0.0000;
	610	612	-0.0006	-0.023125	0	208.53	0	0	1	0	1	0	0	-17.4900	8.9600	17.4900	-9.0400	0.0000	0.0000	0.0000	0.0000;
	615	610	0.005858	0.028145	0.00719	178.85	0	0	0	0	1	0	0	-14.9700	0.1300	14.9800	-0.8500	0.0000	0.0000	0.0000	0.0000;
	619	610	0.004238	0.02045	0.01355	173.46	0	0	0	0	1	0	0	-15.7400	2.3900	15.7500	-3.8100	0.0000	0.0000	0.0000	0.0000;
	611	612	0.010019	0.386081	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1098	613	0.001227	0.011898	0.05498	567.44	0	0	0	0	1	0	0	37.5900	18.7700	-37.5700	-24.4900	0.0000	0.0000	0.0000	0.0000;
	617	618	0.000296	0.001121	0	0	0	0	0	0	1	0	0	-1.8600	-0.4900	1.8600	0.4900	0.0000	0.0000	0.0000	0.0000;
	619	620	0.00021	0.001028	0	0	0	0	0	0	1	0	0	3.3500	0.7200	-3.3500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	621	623	0.004786	0.019845	0.00517	100.51	0	0	0	0	1	0	0	0.5400	-8.2200	-0.5400	7.6700	0.0000	0.0000	0.0000	0.0000;
	623	622	0.001482	0.057022	0	238.18	0	0	1.00625	0	1	0	0	-24.0200	-9.5800	24.0200	9.9300	0.0000	0.0000	0.0000	0.0000;
	622	624	0.000275	0.001157	0	0	0	0	0	0	1	0	0	7.0300	0.4100	-7.0300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	622	1098	0.001302	0.012089	0.11855	593.48	0	0	0	0	1	0	0	58.0400	25.5700	-57.9900	-37.9600	0.0000	0.0000	0.0000	0.0000;
	630	625	0.005247	0.025058	0.00508	157.83	0	0	0	0	1	0	0	8.3700	0.4500	-8.3600	-0.9800	0.0000	0.0000	0.0000	0.0000;
	626	627	0.000225	0.001131	0	0	0	0	0	0	1	0	0	5.0700	0.5700	-5.0700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	626	888	0.001841	0.009216	0.00225	182.83	0	0	0	0	1	0	0	-17.2800	0.8600	17.2900	-1.0800	0.0000	0.0000	0.0000	0.0000;
	628	629	0.000254	0.001062	0	0	0	0	0	0	1	0	0	5.0700	1.0800	-5.0700	-1.0800	0.0000	0.0000	0.0000	0.0000;
	888	628	0.001746	0.009731	0.00549	195.67	0	0	0	0	1	0	0	-25.6600	6.6100	25.6700	-7.1400	0.0000	0.0000	0.0000	0.0000;
	1210	628	0.001289	0.005645	0.00175	209.28	0	0	0	0	1	0	0	30.7500	-6.2000	-30.7300	6.0600	0.0000	0.0000	0.0000	0.0000;
	630	631	0.00026	0.001054	0	0	0	0	0	0	1	0	0	1.7700	0.8300	-1.7700	-0.8300	0.0000	0.0000	0.0000	0.0000;
	633	632	0.007978	0.028908	0.00557	159.99	0	0	0	0	1	0	0	-11.0400	-2.5700	11.0500	2.0000	0.0000	0.0000	0.0000	0.0000;
	972	632	0.004687	0.022609	0.00485	166.39	0	0	0	0	1	0	0	13.0800	2.4000	-13.0700	-2.8900	0.0000	0.0000	0.0000	0.0000;
	633	634	0.000202	0.001073	0	0	0	0	0	0	1	0	0	3.4000	0.3300	-3.4000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	645	635	0.008868	0.040861	0.01289	155.76	0	0	0	0	1	0	0	7.2800	2.2600	-7.2700	-3.6400	0.0000	0.0000	0.0000	0.0000;
	936	635	0.008555	0.035127	0.01794	143.92	0	0	0	0	1	0	0	-5.4600	-4.9700	5.4600	3.0300	0.0000	0.0000	0.0000	0.0000;
	636	637	0.000208	0.001049	0	0	0	0	0	0	1	0	0	1.9800	0.3300	-1.9800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	639	636	0.005272	0.032931	0.00544	166.2	0	0	0	0	1	0	0	-9.4100	0.9700	9.4200	-1.5400	0.0000	0.0000	0.0000	0.0000;
	636	1002	0.007358	0.039821	0.00833	169.34	0	0	0	0	1	0	0	-11.3900	1.2100	11.4000	-2.0700	0.0000	0.0000	0.0000	0.0000;
	638	639	0.000216	0.001006	0	0	0	0	0	0	1	0	0	-1.2500	-0.3800	1.2500	0.3800	0.0000	0.0000	0.0000	0.0000;
	639	649	0.011103	0.061896	0.01417	163.43	0	0	0	0	1	0	0	8.1600	-1.3600	-8.1600	-0.1500	0.0000	0.0000	0.0000	0.0000;
	670	640	0.006839	0.032501	0.00543	123.9	0	0	0	0	1	0	0	-1.6800	-2.7400	1.6800	2.1500	0.0000	0.0000	0.0000	0.0000;
	643	641	0.003401	0.016741	0.00545	144.59	0	0	0	0	1	0	0	5.3200	3.6000	-5.3200	-4.1800	0.0000	0.0000	0.0000	0.0000;
	641	651	0.003922	0.015081	0.00464	105.56	0	0	0	0	1	0	0	1.4800	3.6200	-1.4800	-4.1200	0.0000	0.0000	0.0000	0.0000;
	643	642	0.003964	0.018762	0.0148	163.12	0	0	0	0	1	0	0	-9.2500	-4.9700	9.2500	3.3800	0.0000	0.0000	0.0000	0.0000;
	642	921	0.003787	0.021723	0.00634	139.3	0	0	0	0	1	0	0	-4.9000	2.2300	4.9000	-2.9100	0.0000	0.0000	0.0000	0.0000;
	642	936	0.0041	0.019416	0.01621	165.24	0	0	0	0	1	0	0	-8.2100	-6.6100	8.2100	4.8700	0.0000	0.0000	0.0000	0.0000;
	643	644	0.000298	0.001036	0	0	0	0	0	0	1	0	0	3.9300	1.3700	-3.9300	-1.3700	0.0000	0.0000	0.0000	0.0000;
	662	646	0.019388	0.10321	0.01815	164.33	0	0	0	0	1	0	0	6.2200	-4.1800	-6.2100	2.2500	0.0000	0.0000	0.0000	0.0000;
	665	647	0.005635	0.027909	0.00544	153.12	0	0	0	0	1	0	0	-4.9800	1.4500	4.9800	-2.0300	0.0000	0.0000	0.0000	0.0000;
	647	860	0.00795	0.032384	0.00758	163.74	0	0	0	0	1	0	0	-4.0600	-1.3600	4.0600	0.5400	0.0000	0.0000	0.0000	0.0000;
	648	649	0.000213	0.00114	0	0	0	0	0	0	1	0	0	-0.5600	-0.1700	0.5600	0.1700	0.0000	0.0000	0.0000	0.0000;
	651	650	0.00746	0.033078	0.00291	144	0	0	0	0	1	0	0	-2.1000	2.7900	2.1000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	652	664	0.014446	0.08536	0.00929	153.79	0	0	0	0	1	0	0	-7.8100	0.9900	7.8200	-1.9500	0.0000	0.0000	0.0000	0.0000;
	654	653	0.006904	0.031093	0.00402	173.65	0	0	0	0	1	0	0	-13.5500	-0.9800	13.5600	0.6000	0.0000	0.0000	0.0000	0.0000;
	653	1200	0.003835	0.02024	0.00448	178.47	0	0	0	0	1	0	0	-15.3000	-1.1100	15.3100	0.6600	0.0000	0.0000	0.0000	0.0000;
	656	655	0.001399	0.074335	0	161.41	0	0	1	0	1	0	0	-7.5400	-1.4200	7.5400	1.4600	0.0000	0.0000	0.0000	0.0000;
	655	657	0.00022	0.001087	0	0	0	0	0	0	1	0	0	7.3700	2.0700	-7.3700	-2.0700	0.0000	0.0000	0.0000	0.0000;
	655	659	0.002161	0.022273	0.03258	497.99	0	0	0	0	1	0	0	12.5800	-0.9300	-12.5800	-2.6000	0.0000	0.0000	0.0000	0.0000;
	663	656	0.02002	0.081349	0.00965	126.46	0	0	0	0	1	0	0	7.4200	-3.6700	-7.4000	2.6700	0.0000	0.0000	0.0000	0.0000;
	660	658	0.005446	0.022035	0.00356	159.18	0	0	0	0	1	0	0	7.7000	1.7300	-7.7000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	658	679	0.005758	0.03015	0.00646	152.86	0	0	0	0	1	0	0	5.2600	1.8600	-5.2600	-2.5500	0.0000	0.0000	0.0000	0.0000;
	660	659	0.001764	0.069441	0	168.53	0	0	1	0	1	0	0	-10.1400	-2.1500	10.1400	2.2100	0.0000	0.0000	0.0000	0.0000;
	659	661	0.000234	0.001043	0	0	0	0	0	0	1	0	0	2.4400	0.3800	-2.4400	-0.3800	0.0000	0.0000	0.0000	0.0000;
	664	936	0.002533	0.012245	0.00655	169.7	0	0	0	0	1	0	0	-14.0200	0.8200	14.0200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	665	670	0.006721	0.03239	0.00403	147.97	0	0	0	0	1	0	0	-3.5300	-5.7100	3.5300	5.2900	0.0000	0.0000	0.0000	0.0000;
	666	669	-0.000449	-0.009162	0	132.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	666	670	0.000203	0.001177	0	0	0	0	0	0	1	0	0	-5.7100	-2.2600	5.7100	2.2600	0.0000	0.0000	0.0000	0.0000;
	666	671	0.000252	0.001105	0	0	0	0	0	0	1	0	0	5.7100	2.2600	-5.7100	-2.2600	0.0000	0.0000	0.0000	0.0000;
	667	669	0.011226	0.22882	0	66.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	668	669	0.011226	0.22882	0	66.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	670	936	0.002814	0.013739	0.0044	165.04	0	0	0	0	1	0	0	-7.5700	-4.8000	7.5700	4.3400	0.0000	0.0000	0.0000	0.0000;
	674	672	0.005504	0.028768	0.00626	176.38	0	0	0	0	1	0	0	14.3100	-2.1200	-14.3000	1.4900	0.0000	0.0000	0.0000	0.0000;
	672	683	0.013445	0.072818	0.01709	162.77	0	0	0	0	1	0	0	5.7300	-1.1700	-5.7300	-0.6800	0.0000	0.0000	0.0000	0.0000;
	672	686	0.011067	0.055525	0.01917	148.03	0	0	0	0	1	0	0	2.8400	-1.2400	-2.8400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	674	673	0.002114	0.085449	0	216.58	0	0	1	0	1	0	0	-18.2900	-1.3000	18.3000	1.5600	0.0000	0.0000	0.0000	0.0000;
	673	675	0.000248	0.001066	0	0	0	0	0	0	1	0	0	5.0800	1.4000	-5.0800	-1.4000	0.0000	0.0000	0.0000	0.0000;
	673	1170	0.001975	0.018775	0.10766	716.65	0	0	0	0	1	0	0	-127.4200	9.5800	127.7100	-18.6100	0.0000	0.0000	0.0000	0.0000;
	674	682	0.026053	0.125325	0.01078	151	0	0	0	0	1	0	0	4.2400	-0.8200	-4.2300	-0.3400	0.0000	0.0000	0.0000	0.0000;
	685	674	0.008438	0.03293	0.00793	128.87	0	0	0	0	1	0	0	1.6400	-1.1700	-1.6400	0.3100	0.0000	0.0000	0.0000	0.0000;
	674	688	0.004447	0.022741	0.02167	138.08	0	0	0	0	1	0	0	1.3900	3.9300	-1.3800	-6.3000	0.0000	0.0000	0.0000	0.0000;
	677	676	0.002098	0.010296	0.03597	140.97	0	0	0	0	1	0	0	5.9700	-8.1000	-5.9700	4.1900	0.0000	0.0000	0.0000	0.0000;
	676	688	0.013237	0.050943	0.01157	144.39	0	0	0	0	1	0	0	-3.7400	-4.4000	3.7500	3.1500	0.0000	0.0000	0.0000	0.0000;
	676	691	0.013266	0.058436	0.02739	134.17	0	0	0	0	1	0	0	6.3900	1.3600	-6.3800	-4.3100	0.0000	0.0000	0.0000	0.0000;
	676	696	0.016521	0.065236	0.01079	136.15	0	0	0	0	1	0	0	-2.2800	-2.3200	2.2800	1.1500	0.0000	0.0000	0.0000	0.0000;
	678	677	0.007703	0.022309	0.00707	159.73	0	0	0	0	1	0	0	7.9400	-13.4300	-7.9200	12.7100	0.0000	0.0000	0.0000	0.0000;
	677	682	0.028162	0.117419	0.03427	147.28	0	0	0	0	1	0	0	3.0600	-5.4400	-3.0500	1.7200	0.0000	0.0000	0.0000	0.0000;
	694	677	0.008616	0.044175	0.0089	124.9	0	0	0	0	1	0	0	2.5500	-1.4800	-2.5500	0.5200	0.0000	0.0000	0.0000	0.0000;
	694	678	0.006463	0.032981	0.0092	132.9	0	0	0	0	1	0	0	-3.3800	6.4900	3.3800	-7.4700	0.0000	0.0000	0.0000	0.0000;
	1101	679	0.008936	0.042215	0.00455	125.69	0	0	0	0	1	0	0	-2.0500	-2.4100	2.0500	1.9200	0.0000	0.0000	0.0000	0.0000;
	680	681	0.009589	0.039785	0.00575	155.58	0	0	0	0	1	0	0	5.3200	4.7100	-5.3100	-5.3200	0.0000	0.0000	0.0000	0.0000;
	680	890	0.007307	0.032992	0.00473	160.34	0	0	0	0	1	0	0	-7.2100	-5.1800	7.2200	4.6800	0.0000	0.0000	0.0000	0.0000;
	694	681	0.005691	0.025963	0.0094	125.37	0	0	0	0	1	0	0	-1.0900	-5.7200	1.0900	4.7100	0.0000	0.0000	0.0000	0.0000;
	682	683	0.01535	0.062388	0.00748	149.5	0	0	0	0	1	0	0	4.6300	-1.4500	-4.6300	0.6400	0.0000	0.0000	0.0000	0.0000;
	684	685	0.000201	0.001183	0	0	0	0	0	0	1	0	0	-2.1200	-1.3500	2.1200	1.3500	0.0000	0.0000	0.0000	0.0000;
	685	693	0.029853	0.126531	0.02754	143.62	0	0	0	0	1	0	0	-3.7600	-0.1800	3.7700	-2.8200	0.0000	0.0000	0.0000	0.0000;
	687	686	0.008689	0.045661	0.00503	122.01	0	0	0	0	1	0	0	-0.7300	-0.7400	0.7300	0.1900	0.0000	0.0000	0.0000	0.0000;
	1105	687	0.007089	0.022927	0.00475	142.06	0	0	0	0	1	0	0	3.3500	-0.3400	-3.3500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	688	689	0.000268	0.001029	0	0	0	0	0	0	1	0	0	3.0100	0.6600	-3.0100	-0.6600	0.0000	0.0000	0.0000	0.0000;
	688	690	0.00549	0.028541	0.00597	149.88	0	0	0	0	1	0	0	-3.1700	0.9600	3.1700	-1.6100	0.0000	0.0000	0.0000	0.0000;
	695	690	0.004209	0.020762	0.00704	188.77	0	0	0	0	1	0	0	10.3000	-0.6700	-10.3000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	690	696	0.007405	0.022792	0.00708	163.63	0	0	0	0	1	0	0	5.6200	0.9500	-5.6200	-1.7100	0.0000	0.0000	0.0000	0.0000;
	691	692	0.000223	0.001105	0	0	0	0	0	0	1	0	0	3.4500	1.9200	-3.4500	-1.9200	0.0000	0.0000	0.0000	0.0000;
	695	693	0.003428	0.018396	0.00855	202.56	0	0	0	0	1	0	0	-14.6400	0.1600	14.6400	-1.0600	0.0000	0.0000	0.0000	0.0000;
	698	697	0.00137	0.064175	0	111.86	0	0	1	0	1	0	0	-4.2000	2.2200	4.2000	-2.2000	0.0000	0.0000	0.0000	0.0000;
	697	699	0.000213	0.001037	0	0	0	0	0	0	1	0	0	4.1500	1.0400	-4.1500	-1.0400	0.0000	0.0000	0.0000	0.0000;
	697	709	0.00138	0.016159	0.10224	451.43	0	0	0	0	1	0	0	8.3700	-9.1700	-8.3700	-2.0700	0.0000	0.0000	0.0000	0.0000;
	715	697	0.004112	0.030904	0.07998	499.31	0	0	0	0	1	0	0	2.4000	-27.0200	-2.3800	18.4200	0.0000	0.0000	0.0000	0.0000;
	730	698	0.022127	0.061199	0.0109	142	0	0	0	0	1	0	0	-4.2000	1.0300	4.2000	-2.2200	0.0000	0.0000	0.0000	0.0000;
	700	701	0.011008	0.037792	0.0043	115.44	0	0	0	0	1	0	0	-16.1200	19.9300	16.1900	-20.1500	0.0000	0.0000	0.0000	0.0000;
	704	700	0.008255	0.03302	0.00852	137.21	0	0	0	0	1	0	0	-14.2900	20.1300	14.3300	-20.8500	0.0000	0.0000	0.0000	0.0000;
	701	729	0.004937	0.024039	0.01694	150.86	0	0	0	0	1	0	0	-18.9300	-4.4300	18.9500	2.7300	0.0000	0.0000	0.0000	0.0000;
	703	702	0.007466	0.040636	0.00577	188.37	0	0	0	0	1	0	0	-10.5400	8.9000	10.5500	-9.4500	0.0000	0.0000	0.0000	0.0000;
	702	704	0.007823	0.037235	0.00499	193.08	0	0	0	0	1	0	0	-12.3500	8.8400	12.3700	-9.3000	0.0000	0.0000	0.0000	0.0000;
	727	703	0.007277	0.035784	0.02021	173.11	0	0	0	0	1	0	0	-8.0600	7.8700	8.0700	-10.0200	0.0000	0.0000	0.0000	0.0000;
	704	1082	0.003982	0.018791	0.00501	208.3	0	0	0	0	1	0	0	-0.5600	-11.3200	0.5600	10.8000	0.0000	0.0000	0.0000	0.0000;
	705	720	0.015777	0.071433	0.01347	141.12	0	0	0	0	1	0	0	-3.9400	1.5100	3.9400	-2.9800	0.0000	0.0000	0.0000	0.0000;
	706	707	0.000221	0.001181	0	0	0	0	0	0	1	0	0	2.6900	0.3800	-2.6900	-0.3800	0.0000	0.0000	0.0000	0.0000;
	706	716	0.009677	0.049993	0.01207	146.1	0	0	0	0	1	0	0	-2.9500	0.5800	2.9500	-1.9000	0.0000	0.0000	0.0000	0.0000;
	706	720	0.01027	0.048489	0.00983	109.35	0	0	0	0	1	0	0	0.2600	-0.9700	-0.2600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	708	713	0.01276	0.059995	0.02442	140.9	0	0	0	0	1	0	0	1.4900	-1.7500	-1.4900	-0.9200	0.0000	0.0000	0.0000	0.0000;
	725	708	0.013918	0.070744	0.00973	135.8	0	0	0	0	1	0	0	-1.7600	1.8500	1.7600	-2.9100	0.0000	0.0000	0.0000	0.0000;
	708	1075	0.005847	0.022174	0.0059	161.28	0	0	0	0	1	0	0	-5.5500	4.4500	5.5500	-5.0900	0.0000	0.0000	0.0000	0.0000;
	710	709	0.000656	0.029818	0	116.69	0	0	1	0	1	0	0	-3.7700	-0.7000	3.7700	0.7000	0.0000	0.0000	0.0000	0.0000;
	709	711	0.000275	0.001065	0	0	0	0	0	0	1	0	0	4.6000	1.3700	-4.6000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	722	710	0.005348	0.030352	0.01586	133.99	0	0	0	0	1	0	0	-3.3600	-2.8500	3.3600	1.1100	0.0000	0.0000	0.0000	0.0000;
	710	725	0.043797	0.195636	0.02245	133.35	0	0	0	0	1	0	0	0.4100	-0.4100	-0.4100	-2.0500	0.0000	0.0000	0.0000	0.0000;
	712	713	0.000285	0.001038	0	0	0	0	0	0	1	0	0	-2.1100	-0.5000	2.1100	0.5000	0.0000	0.0000	0.0000	0.0000;
	714	713	0.011204	0.057181	0.00948	124.19	0	0	0	0	1	0	0	0.6200	-1.4500	-0.6200	0.4100	0.0000	0.0000	0.0000	0.0000;
	1075	714	0.012687	0.056826	0.01226	151.42	0	0	0	0	1	0	0	3.2300	-1.9700	-3.2300	0.6300	0.0000	0.0000	0.0000	0.0000;
	715	718	0.002417	0.126589	0	254.98	0	0	1	0	1	0	0	8.3000	-8.3500	-8.2900	8.5100	0.0000	0.0000	0.0000	0.0000;
	715	719	0.000228	0.001031	0	0	0	0	0	0	1	0	0	1.9700	0.4400	-1.9700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	726	715	0.003075	0.028406	0.10937	556.59	0	0	0	0	1	0	0	12.6800	-14.1400	-12.6700	2.3500	0.0000	0.0000	0.0000	0.0000;
	716	718	-0.001308	-0.068496	0	154.89	0	0	1	0	1	0	0	-8.2300	8.4200	8.2300	-8.5100	0.0000	0.0000	0.0000	0.0000;
	720	716	0.00558	0.028351	0.00468	157.51	0	0	0	0	1	0	0	-5.6500	2.6800	5.6600	-3.1800	0.0000	0.0000	0.0000	0.0000;
	722	716	0.01229	0.056683	0.01099	142.74	0	0	0	0	1	0	0	0.3800	2.1400	-0.3800	-3.3400	0.0000	0.0000	0.0000	0.0000;
	717	718	0.005336	0.279432	0	100.09	0	0	1	0	1	0	0	-0.0700	-0.0000	0.0700	0.0000	0.0000	0.0000	0.0000	0.0000;
	720	721	0.000202	0.001154	0	0	0	0	0	0	1	0	0	1.9700	0.4100	-1.9700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	730	723	0.00836	0.037844	0.00664	133.28	0	0	0	0	1	0	0	1.4400	-2.2100	-1.4400	1.4800	0.0000	0.0000	0.0000	0.0000;
	724	725	0.000268	0.001077	0	0	0	0	0	0	1	0	0	-2.1600	-0.2000	2.1600	0.2000	0.0000	0.0000	0.0000	0.0000;
	726	1081	0.002372	0.021476	0.08419	559.39	0	0	0	0	1	0	0	-14.8200	13.8900	14.8300	-22.8600	0.0000	0.0000	0.0000	0.0000;
	1075	727	0.005048	0.019601	0.01385	166.16	0	0	0	0	1	0	0	-6.7800	6.8100	6.7900	-8.3000	0.0000	0.0000	0.0000	0.0000;
	729	728	0.011	0.042422	0.00855	158.05	0	0	0	0	1	0	0	-19.9200	-2.9900	19.9600	2.2500	0.0000	0.0000	0.0000	0.0000;
	728	732	0.021796	0.092968	0.04296	168.9	0	0	0	0	1	0	0	-22.4200	-2.5000	22.5200	-1.6500	0.0000	0.0000	0.0000	0.0000;
	731	732	0.000239	0.001117	0	0	0	0	0	0	1	0	0	-0.3600	-0.0700	0.3600	0.0700	0.0000	0.0000	0.0000	0.0000;
	733	734	0.000256	0.001011	0	0	0	0	0	0	1	0	0	2.8700	0.7800	-2.8700	-0.7800	0.0000	0.0000	0.0000	0.0000;
	733	1029	0.00681	0.034027	0.06744	172.54	0	0	0	0	1	0	0	-23.9800	-2.6600	24.0100	-4.5100	0.0000	0.0000	0.0000	0.0000;
	1261	733	0.00543	0.030763	0.00427	162.61	0	0	0	0	1	0	0	-17.0800	1.1400	17.0900	-1.5200	0.0000	0.0000	0.0000	0.0000;
	735	736	0.000241	0.001099	0	0	0	0	0	0	1	0	0	7.4000	0.8300	-7.4000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	735	748	0.001765	0.009217	0.01094	141.57	0	0	0	0	1	0	0	-7.2600	-0.6200	7.2600	-0.5600	0.0000	0.0000	0.0000	0.0000;
	738	737	0.000485	0.024333	0	219.19	0	0	1	0	1	0	0	-20.4100	-3.3200	20.4100	3.4100	0.0000	0.0000	0.0000	0.0000;
	737	739	0.000231	0.001025	0	0	0	0	0	0	1	0	0	-20.4100	-3.4100	20.4100	3.4200	0.0000	0.0000	0.0000	0.0000;
	738	740	0.00834	0.042529	0.00636	156.49	0	0	0	0	1	0	0	14.9500	2.1800	-14.9300	-2.7700	0.0000	0.0000	0.0000	0.0000;
	800	739	0.001105	0.008873	0.04708	475.45	0	0	0	0	1	0	0	-29.3700	3.6000	29.3800	-8.6400	0.0000	0.0000	0.0000	0.0000;
	999	739	0.001473	0.013486	0.02561	683.85	0	0	0	0	1	0	0	49.8300	-7.6900	-49.7900	5.2200	0.0000	0.0000	0.0000	0.0000;
	740	741	0.000274	0.001093	0	0	0	0	0	0	1	0	0	4.2400	1.0900	-4.2400	-1.0900	0.0000	0.0000	0.0000	0.0000;
	816	740	0.003651	0.016713	0.00307	147.12	0	0	0	0	1	0	0	-10.6900	-2.0000	10.6900	1.6800	0.0000	0.0000	0.0000	0.0000;
	742	1714	0.005326	0.022945	0.0042	157.95	0	0	0	0	1	0	0	18.0600	-4.6000	-18.0400	4.2200	0.0000	0.0000	0.0000	0.0000;
	742	1896	0.000869	0.004288	0.00133	163.66	0	0	0	0	1	0	0	-22.2400	2.5800	22.2400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	743	744	0.000265	0.001185	0	0	0	0	0	0	1	0	0	6.7900	1.5200	-6.7900	-1.5200	0.0000	0.0000	0.0000	0.0000;
	743	749	0.003374	0.025601	0.09134	504.55	0	0	0	0	1	0	0	-61.0500	-18.6700	61.1700	9.7500	0.0000	0.0000	0.0000	0.0000;
	828	743	0.001141	0.009936	0.02716	566.68	0	0	0	0	1	0	0	60.9600	30.7700	-60.9100	-33.2600	0.0000	0.0000	0.0000	0.0000;
	743	1685	0.001156	0.010366	0.0234	606.06	0	0	0	0	1	0	0	115.1700	-24.0800	-115.0200	22.9000	0.0000	0.0000	0.0000	0.0000;
	745	1682	0.001168	0.006139	0.00171	173.25	0	0	0	0	1	0	0	-29.1900	6.3900	29.2000	-6.5300	0.0000	0.0000	0.0000	0.0000;
	1714	745	0.001313	0.00575	0.00124	135.66	0	0	0	0	1	0	0	9.1300	-5.3000	-9.1300	5.1700	0.0000	0.0000	0.0000	0.0000;
	745	1715	0.004157	0.017047	0.01423	174.25	0	0	0	0	1	0	0	34.1400	-13.3000	-34.0900	11.9800	0.0000	0.0000	0.0000	0.0000;
	803	746	0.002771	0.011531	0.00093	139.06	0	0	0	0	1	0	0	2.3200	0.7100	-2.3200	-0.8100	0.0000	0.0000	0.0000	0.0000;
	746	811	0.004419	0.01974	0.00398	175.33	0	0	0	0	1	0	0	14.8000	-0.7800	-14.7900	0.3900	0.0000	0.0000	0.0000	0.0000;
	746	992	0.002658	0.012586	0.00713	193.19	0	0	0	0	1	0	0	-22.5000	-3.7200	22.5100	3.0100	0.0000	0.0000	0.0000	0.0000;
	747	748	0.000254	0.001171	0	0	0	0	0	0	1	0	0	-10.0100	-3.2600	10.0100	3.2600	0.0000	0.0000	0.0000	0.0000;
	748	755	0.005493	0.023041	0.00526	130.01	0	0	0	0	1	0	0	-3.0000	0.1600	3.0000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	756	748	0.002036	0.010536	0.00235	170.42	0	0	0	0	1	0	0	12.1500	0.4000	-12.1500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	748	766	0.007671	0.035156	0.00949	150.87	0	0	0	0	1	0	0	12.0500	-0.7900	-12.0400	-0.1900	0.0000	0.0000	0.0000	0.0000;
	748	803	0.011018	0.046978	0.00503	106.41	0	0	0	0	1	0	0	0.3300	0.1200	-0.3300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	748	992	0.003223	0.016481	0.0028	157.34	0	0	0	0	1	0	0	-14.6800	-1.2100	14.6900	0.9500	0.0000	0.0000	0.0000	0.0000;
	748	1149	0.010688	0.054712	0.00537	102.45	0	0	0	0	1	0	0	0.1800	-0.3300	-0.1800	-0.2500	0.0000	0.0000	0.0000	0.0000;
	749	754	0.001235	0.012425	0.02159	474.21	0	0	0	0	1	0	0	16.1300	-12.9300	-16.1200	10.6300	0.0000	0.0000	0.0000	0.0000;
	999	749	0.001604	0.014312	0.04256	546.41	0	0	0	0	1	0	0	48.5500	-2.2600	-48.5100	-2.0400	0.0000	0.0000	0.0000	0.0000;
	750	753	-0.00071	-0.032241	0	317.7	0	0	1	0	1	0	0	23.3100	5.5900	-23.3200	-5.7600	0.0000	0.0000	0.0000	0.0000;
	750	754	0.000208	0.001061	0	0	0	0	0	0	1	0	0	-23.3100	30.5100	23.3200	-30.5000	0.0000	0.0000	0.0000	0.0000;
	751	753	0.002266	0.102957	0	242.7	0	0	1	0	1	0	0	-23.3100	-5.2200	23.3200	5.7600	0.0000	0.0000	0.0000	0.0000;
	775	751	0.004305	0.021786	0.00358	192.01	0	0	0	0	1	0	0	-21.2300	0.6300	21.2400	-0.9200	0.0000	0.0000	0.0000	0.0000;
	751	808	0.002787	0.014033	0.00144	153.79	0	0	0	0	1	0	0	-8.1900	2.0200	8.1900	-2.1600	0.0000	0.0000	0.0000	0.0000;
	752	753	0.009454	0.429477	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	772	754	0.001647	0.015494	0.06387	475.75	0	0	0	0	1	0	0	-30.6500	-4.3100	30.6700	-2.4900	0.0000	0.0000	0.0000	0.0000;
	754	839	0.003567	0.03392	0.1251	562.77	0	0	0	0	1	0	0	58.9500	-4.3000	-58.8300	-8.1700	0.0000	0.0000	0.0000	0.0000;
	758	755	0.003421	0.017561	0.00486	163.99	0	0	0	0	1	0	0	-8.7400	-1.8700	8.7400	1.3600	0.0000	0.0000	0.0000	0.0000;
	755	992	0.002126	0.010483	0.00226	180.17	0	0	0	0	1	0	0	-16.3800	-2.3900	16.3900	2.1800	0.0000	0.0000	0.0000	0.0000;
	756	757	0.000229	0.001077	0	0	0	0	0	0	1	0	0	5.9100	0.2200	-5.9100	-0.2200	0.0000	0.0000	0.0000	0.0000;
	992	756	0.001743	0.006234	0.00158	182.14	0	0	0	0	1	0	0	18.0600	0.4700	-18.0500	-0.6200	0.0000	0.0000	0.0000	0.0000;
	758	809	0.00226	0.010814	0.00151	144.78	0	0	0	0	1	0	0	4.1100	0.3200	-4.1100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	759	760	0.00021	0.00109	0	0	0	0	0	0	1	0	0	4.7600	0.4000	-4.7600	-0.4000	0.0000	0.0000	0.0000	0.0000;
	837	759	0.004388	0.027785	0.02424	160.16	0	0	0	0	1	0	0	13.8900	-0.2300	-13.8900	-2.3400	0.0000	0.0000	0.0000	0.0000;
	759	1712	0.017494	0.078119	0.01059	151.39	0	0	0	0	1	0	0	9.1200	1.9500	-9.1100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	761	1679	0.001612	0.007218	0.00161	147.09	0	0	0	0	1	0	0	9.3600	-5.2800	-9.3600	5.1100	0.0000	0.0000	0.0000	0.0000;
	761	1689	0.001383	0.007809	0.00169	155.23	0	0	0	0	1	0	0	-12.9400	4.0100	12.9400	-4.1800	0.0000	0.0000	0.0000	0.0000;
	762	763	0.000227	0.001036	0	0	0	0	0	0	1	0	0	5.6300	0.4800	-5.6300	-0.4800	0.0000	0.0000	0.0000	0.0000;
	762	837	0.007407	0.033479	0.00457	151	0	0	0	0	1	0	0	-11.8500	1.2600	11.8600	-1.7100	0.0000	0.0000	0.0000	0.0000;
	1647	762	0.004874	0.02114	0.00465	135.83	0	0	0	0	1	0	0	-6.2200	1.2500	6.2200	-1.7500	0.0000	0.0000	0.0000	0.0000;
	764	1147	0.002856	0.01107	0.00417	151.51	0	0	0	0	1	0	0	-5.2100	-12.9200	5.2200	12.4900	0.0000	0.0000	0.0000	0.0000;
	765	789	0.02314	0.116347	0.01188	156.98	0	0	0	0	1	0	0	6.9000	-1.6500	-6.8900	0.4200	0.0000	0.0000	0.0000	0.0000;
	765	816	0.011247	0.065164	0.01546	110.79	0	0	0	0	1	0	0	-1.0000	-0.6500	1.0000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	765	824	0.007095	0.036825	0.00527	124.39	0	0	0	0	1	0	0	-0.8900	0.1200	0.8900	-0.6900	0.0000	0.0000	0.0000	0.0000;
	765	910	0.00615	0.027497	0.00328	162.08	0	0	0	0	1	0	0	-7.4800	1.1400	7.4800	-1.4800	0.0000	0.0000	0.0000	0.0000;
	766	775	0.006201	0.027936	0.00685	150.25	0	0	0	0	1	0	0	12.6000	-2.4700	-12.5900	1.7700	0.0000	0.0000	0.0000	0.0000;
	811	766	0.00248	0.013254	0.0134	156.24	0	0	0	0	1	0	0	6.8000	-2.6700	-6.8000	1.2300	0.0000	0.0000	0.0000	0.0000;
	767	773	0.008619	0.054284	0.01741	126.15	0	0	0	0	1	0	0	3.9100	-3.2400	-3.9100	1.3700	0.0000	0.0000	0.0000	0.0000;
	774	767	0.004283	0.022033	0.00867	142.28	0	0	0	0	1	0	0	10.1500	-1.0600	-10.1500	0.1500	0.0000	0.0000	0.0000	0.0000;
	768	771	0.000968	0.033363	0	266.07	0	0	1	0	1	0	0	30.6500	-3.0000	-30.6400	3.2900	0.0000	0.0000	0.0000	0.0000;
	768	772	0.00025	0.001029	0	0	0	0	0	0	1	0	0	-30.6500	-4.3000	30.6500	4.3100	0.0000	0.0000	0.0000	0.0000;
	769	771	0.001202	0.041424	0	166.07	0	0	1	0	1	0	0	-30.6300	3.6500	30.6400	-3.2900	0.0000	0.0000	0.0000	0.0000;
	769	778	0.021548	0.104553	0.02374	167.04	0	0	0	0	1	0	0	24.4000	-4.9400	-24.2800	2.9400	0.0000	0.0000	0.0000	0.0000;
	770	771	0.01072	0.369455	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	775	773	0.008103	0.03672	0.00561	138.41	0	0	0	0	1	0	0	0.4100	0.9600	-0.4100	-1.5600	0.0000	0.0000	0.0000	0.0000;
	774	805	0.01158	0.054681	0.02163	154.27	0	0	0	0	1	0	0	-14.4700	0.1300	14.5000	-2.3500	0.0000	0.0000	0.0000	0.0000;
	775	776	0.000233	0.001185	0	0	0	0	0	0	1	0	0	4.3200	0.5200	-4.3200	-0.5200	0.0000	0.0000	0.0000	0.0000;
	775	834	0.014525	0.083551	0.02105	196.95	0	0	0	0	1	0	0	29.0900	-3.8800	-28.9700	2.2700	0.0000	0.0000	0.0000	0.0000;
	777	1646	0.001769	0.008455	0.01234	121.08	0	0	0	0	1	0	0	-3.6800	8.0500	3.6800	-9.3900	0.0000	0.0000	0.0000	0.0000;
	1689	777	0.002767	0.01049	0.0025	169.87	0	0	0	0	1	0	0	-22.0700	1.9400	22.0800	-2.1700	0.0000	0.0000	0.0000	0.0000;
	1908	777	0.000531	0.002817	0.0004	174.97	0	0	0	0	1	0	0	22.8500	6.2100	-22.8400	-6.2300	0.0000	0.0000	0.0000	0.0000;
	778	779	0.000218	0.00111	0	0	0	0	0	0	1	0	0	4.4400	1.8800	-4.4400	-1.8800	0.0000	0.0000	0.0000	0.0000;
	781	778	0.002074	0.011623	0.00452	159.49	0	0	0	0	1	0	0	-19.8300	4.3800	19.8400	-4.8200	0.0000	0.0000	0.0000	0.0000;
	780	781	0.000249	0.001165	0	0	0	0	0	0	1	0	0	-5.4700	-2.2500	5.4700	2.2500	0.0000	0.0000	0.0000	0.0000;
	1646	781	0.005041	0.01894	0.00592	147.4	0	0	0	0	1	0	0	-14.3500	6.0300	14.3600	-6.6300	0.0000	0.0000	0.0000	0.0000;
	782	783	0.000297	0.001123	0	0	0	0	0	0	1	0	0	-3.4800	-2.1800	3.4800	2.1800	0.0000	0.0000	0.0000	0.0000;
	783	1699	0.001545	0.008539	0.00261	171.18	0	0	0	0	1	0	0	-24.3500	-2.1000	24.3600	1.8700	0.0000	0.0000	0.0000	0.0000;
	1700	783	0.005855	0.029315	0.00385	181.05	0	0	0	0	1	0	0	-34.8600	1.6000	34.9200	-1.6800	0.0000	0.0000	0.0000	0.0000;
	1709	783	0.003459	0.013936	0.00205	152.39	0	0	0	0	1	0	0	14.0600	-1.7900	-14.0500	1.6000	0.0000	0.0000	0.0000	0.0000;
	784	787	0.002308	0.09666	0	214.58	0	0	1	0	1	0	0	49.5700	4.4300	-49.5100	-2.2200	0.0000	0.0000	0.0000	0.0000;
	784	788	0.000229	0.001112	0	0	0	0	0	0	1	0	0	3.4800	1.1100	-3.4800	-1.1100	0.0000	0.0000	0.0000	0.0000;
	815	784	0.001127	0.011125	0.08102	523.45	0	0	0	0	1	0	0	53.0900	-45.9100	-53.0500	37.6400	0.0000	0.0000	0.0000	0.0000;
	785	787	-0.000979	-0.041009	0	189.58	0	0	1	0	1	0	0	-49.5400	-3.1600	49.5100	2.2200	0.0000	0.0000	0.0000	0.0000;
	785	1699	0.003961	0.023619	0.00606	175.23	0	0	0	0	1	0	0	29.4300	2.5500	-29.3900	-3.0100	0.0000	0.0000	0.0000	0.0000;
	785	1711	0.00266	0.013989	0.00203	163.07	0	0	0	0	1	0	0	18.7100	0.5500	-18.7000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	786	787	0.006789	0.284371	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	812	789	0.004763	0.01735	0.00835	127.93	0	0	0	0	1	0	0	-3.4100	0.7900	3.4100	-1.6800	0.0000	0.0000	0.0000	0.0000;
	790	791	0.005042	0.019508	0.00398	136.1	0	0	0	0	1	0	0	-5.9200	0.6600	5.9200	-1.0800	0.0000	0.0000	0.0000	0.0000;
	822	790	0.008597	0.032651	0.00656	126.79	0	0	0	0	1	0	0	-2.8300	3.9100	2.8400	-4.6000	0.0000	0.0000	0.0000	0.0000;
	791	793	0.017323	0.073799	0.00731	141.4	0	0	0	0	1	0	0	-7.6200	0.3800	7.6300	-1.1200	0.0000	0.0000	0.0000	0.0000;
	792	793	0.000297	0.001038	0	0	0	0	0	0	1	0	0	-4.8600	-0.7100	4.8600	0.7100	0.0000	0.0000	0.0000	0.0000;
	794	1151	0.002016	0.013226	0.00709	171.2	0	0	0	0	1	0	0	-12.3400	-2.6700	12.3400	1.9200	0.0000	0.0000	0.0000	0.0000;
	812	795	0.003207	0.012948	0.00382	134.21	0	0	0	0	1	0	0	-3.5900	-1.5100	3.5900	1.1000	0.0000	0.0000	0.0000	0.0000;
	795	818	0.002479	0.011793	0.01788	147.82	0	0	0	0	1	0	0	-8.8800	-1.6200	8.8800	-0.3000	0.0000	0.0000	0.0000	0.0000;
	796	799	0.000923	0.036232	0	331.96	0	0	1	0	1	0	0	18.1200	0.1600	-18.1200	-0.0500	0.0000	0.0000	0.0000	0.0000;
	796	800	0.000257	0.001138	0	0	0	0	0	0	1	0	0	-18.1200	-0.1600	18.1200	0.1600	0.0000	0.0000	0.0000	0.0000;
	796	801	0.000283	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	797	799	0.000628	0.024649	0	202.04	0	0	1	0	1	0	0	-14.3300	0.7800	14.3300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	797	806	0.010635	0.039341	0.01586	127.68	0	0	0	0	1	0	0	2.2300	-3.0200	-2.2200	1.3000	0.0000	0.0000	0.0000	0.0000;
	798	799	0.007553	0.296538	0	129.93	0	0	1	0	1	0	0	-3.7900	-0.7400	3.7900	0.7800	0.0000	0.0000	0.0000	0.0000;
	1152	800	0.002884	0.021209	0.03223	610.98	0	0	0	0	1	0	0	50.5300	-12.3400	-50.4500	9.3600	0.0000	0.0000	0.0000	0.0000;
	800	1593	0.006664	0.062839	0.16574	596.9	0	0	0	0	1	0	0	61.7000	-13.1200	-61.4700	-2.6600	0.0000	0.0000	0.0000	0.0000;
	809	802	0.002714	0.011945	0.00967	151.4	0	0	0	0	1	0	0	-3.8900	-0.8000	3.8900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	803	804	0.00028	0.001173	0	0	0	0	0	0	1	0	0	4.7400	1.6700	-4.7400	-1.6700	0.0000	0.0000	0.0000	0.0000;
	806	807	0.000262	0.001127	0	0	0	0	0	0	1	0	0	2.9900	0.1800	-2.9900	-0.1800	0.0000	0.0000	0.0000	0.0000;
	808	1149	0.001935	0.011951	0.01027	173.93	0	0	0	0	1	0	0	-16.2400	-0.6600	16.2400	-0.4200	0.0000	0.0000	0.0000	0.0000;
	809	810	0.000295	0.001073	0	0	0	0	0	0	1	0	0	7.9900	1.2800	-7.9900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	814	813	0.001642	0.061949	0	166.7	0	0	1.00625	0	1	0	0	-25.5100	-3.4800	25.5200	3.8700	0.0000	0.0000	0.0000	0.0000;
	813	815	0.000266	0.001197	0	0	0	0	0	0	1	0	0	-25.5200	-90.2200	25.5400	90.3200	0.0000	0.0000	0.0000	0.0000;
	814	818	0.003686	0.017838	0.00282	166.96	0	0	0	0	1	0	0	18.5000	1.0600	-18.4900	-1.3100	0.0000	0.0000	0.0000	0.0000;
	815	999	0.001909	0.020296	0.06423	520.48	0	0	0	0	1	0	0	-45.0000	-26.3800	45.0400	19.9300	0.0000	0.0000	0.0000	0.0000;
	815	1152	0.003126	0.031556	0.10176	479.34	0	0	0	0	1	0	0	-33.6300	-18.0200	33.6700	7.4100	0.0000	0.0000	0.0000	0.0000;
	816	817	0.000281	0.001144	0	0	0	0	0	0	1	0	0	7.0000	0.2400	-7.0000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	818	819	0.00027	0.00116	0	0	0	0	0	0	1	0	0	9.6100	1.6000	-9.6100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	820	821	0.000296	0.00102	0	0	0	0	0	0	1	0	0	3.6800	1.6100	-3.6800	-1.6100	0.0000	0.0000	0.0000	0.0000;
	820	822	0.006739	0.03489	0.00687	164.38	0	0	0	0	1	0	0	-21.0900	0.9800	21.1200	-1.5800	0.0000	0.0000	0.0000	0.0000;
	820	1709	0.011692	0.050695	0.01794	159.11	0	0	0	0	1	0	0	17.4100	-2.5900	-17.3800	0.8100	0.0000	0.0000	0.0000	0.0000;
	822	823	0.000214	0.001018	0	0	0	0	0	0	1	0	0	2.7700	0.4500	-2.7700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	824	910	0.011759	0.046257	0.00886	132.68	0	0	0	0	1	0	0	-3.7100	0.0700	3.7100	-1.0200	0.0000	0.0000	0.0000	0.0000;
	825	826	0.000298	0.001168	0	0	0	0	0	0	1	0	0	4.1700	2.1000	-4.1700	-2.1000	0.0000	0.0000	0.0000	0.0000;
	825	835	0.001935	0.010395	0.00514	154.97	0	0	0	0	1	0	0	-17.8800	4.0300	17.8900	-4.5500	0.0000	0.0000	0.0000	0.0000;
	825	1712	0.000614	0.002629	0.00047	147.24	0	0	0	0	1	0	0	-7.5700	-2.6500	7.5700	2.6000	0.0000	0.0000	0.0000	0.0000;
	825	1896	0.003437	0.017008	0.01063	157.73	0	0	0	0	1	0	0	17.1100	-5.7200	-17.1000	4.6300	0.0000	0.0000	0.0000	0.0000;
	827	830	0.000306	0.020849	0	876.89	0	0	1	0	1	0	0	189.7700	17.6600	-189.6600	-10.6900	0.0000	0.0000	0.0000	0.0000;
	827	831	0.000246	0.001019	0	0	0	0	0	0	1	0	0	11.7900	3.2700	-11.7900	-3.2700	0.0000	0.0000	0.0000	0.0000;
	827	832	0.000232	0.001166	0	0	0	0	0	0	1	0	0	-201.5600	-90.0300	201.6600	90.5600	0.0000	0.0000	0.0000	0.0000;
	828	830	-0.000103	-0.007028	0	801.89	0	0	1	0	1	0	0	-189.7000	-13.0400	189.6600	10.6900	0.0000	0.0000	0.0000	0.0000;
	839	828	0.001034	0.009578	0.02099	601.25	0	0	0	0	1	0	0	-128.5800	16.9600	128.7400	-17.7400	0.0000	0.0000	0.0000	0.0000;
	829	830	0.001171	0.07968	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	998	832	0.000356	0.005611	0.63637	2779.33	0	0	0	0	1	0	0	516.2300	-8.7500	-515.3600	-47.0200	0.0000	0.0000	0.0000	0.0000;
	832	1920	0.000141	0.002901	0.28342	2531.17	0	0	0	0	1	0	0	313.7000	-43.5300	-313.5700	15.3100	0.0000	0.0000	0.0000	0.0000;
	833	834	0.000214	0.001001	0	0	0	0	0	0	1	0	0	-5.5300	-1.4700	5.5300	1.4800	0.0000	0.0000	0.0000	0.0000;
	835	834	0.004294	0.01604	0.00453	164.02	0	0	0	0	1	0	0	-23.4200	3.3500	23.4400	-3.7500	0.0000	0.0000	0.0000	0.0000;
	837	836	0.001565	0.070032	0	168.44	0	0	1	0	1	0	0	-25.7600	1.9400	25.7700	-1.5100	0.0000	0.0000	0.0000	0.0000;
	836	838	0.000251	0.001163	0	0	0	0	0	0	1	0	0	7.0800	1.1600	-7.0800	-1.1500	0.0000	0.0000	0.0000	0.0000;
	836	839	0.001234	0.010407	0.04405	497.26	0	0	0	0	1	0	0	-32.8500	0.3500	32.8600	-5.0100	0.0000	0.0000	0.0000	0.0000;
	840	839	0.00102	0.051936	0	187.01	0	0	1.00625	0	1	0	0	-44.3500	-8.0100	44.3700	9.0000	0.0000	0.0000	0.0000	0.0000;
	839	841	0.000213	0.001067	0	0	0	0	0	0	1	0	0	9.9300	2.2900	-9.9300	-2.2900	0.0000	0.0000	0.0000	0.0000;
	839	1741	0.001234	0.010911	0.0561	532.91	0	0	0	0	1	0	0	100.2500	-33.4500	-100.1200	28.4800	0.0000	0.0000	0.0000	0.0000;
	1647	840	0.001787	0.009178	0.00339	191.98	0	0	0	0	1	0	0	-44.3200	-8.2100	44.3500	8.0100	0.0000	0.0000	0.0000	0.0000;
	1195	842	0.003942	0.022043	0.00333	182.57	0	0	0	0	1	0	0	-34.7600	-0.9600	34.8000	0.8500	0.0000	0.0000	0.0000	0.0000;
	1647	842	0.003514	0.015037	0.00393	187.32	0	0	0	0	1	0	0	40.4700	4.8100	-40.4200	-5.0000	0.0000	0.0000	0.0000	0.0000;
	844	843	0.000175	0.012655	0	610.21	0	0	1	0	1	0	0	-90.3900	-10.6900	90.4000	11.6400	0.0000	0.0000	0.0000	0.0000;
	843	845	0.000296	0.019289	0	800.93	0	0	1.05	0	1	0	0	-186.4700	-33.3500	186.5800	40.2500	0.0000	0.0000	0.0000	0.0000;
	843	846	0.000215	0.001029	0	0	0	0	0	0	1	0	0	1.3400	0.1600	-1.3400	-0.1600	0.0000	0.0000	0.0000	0.0000;
	843	847	0.000229	0.001036	0	0	0	0	0	0	1	0	0	94.7300	21.5500	-94.7200	-21.4600	0.0000	0.0000	0.0000	0.0000;
	844	1170	0.000503	0.00539	0.009	630.07	0	0	0	0	1	0	0	89.1500	10.3100	-89.1100	-10.9100	0.0000	0.0000	0.0000	0.0000;
	849	848	0.000232	0.014802	0	930.77	0	0	1.0125	0	1	0	0	-345.4000	-79.0800	345.6800	96.5400	0.0000	0.0000	0.0000	0.0000;
	848	850	0.000155	0.012198	0	856.05	0	0	1	0	1	0	0	-211.1800	-27.3800	211.2500	32.4500	0.0000	0.0000	0.0000	0.0000;
	848	851	0.000165	0.009413	0	855.84	0	0	1	0	1	0	0	-211.1800	-49.9000	211.2500	53.9600	0.0000	0.0000	0.0000	0.0000;
	848	852	0.000315	0.018778	0	855.81	0	0	1	0	1	0	0	-211.1100	-45.5500	211.2500	53.5700	0.0000	0.0000	0.0000	0.0000;
	848	853	0.000148	0.012388	0	855.57	0	0	1	0	1	0	0	-211.1900	-27.3100	211.2500	32.4500	0.0000	0.0000	0.0000	0.0000;
	848	854	0.000238	0.001146	0	0	0	0	0	0	1	0	0	1.7900	0.3500	-1.7900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	848	855	0.000223	0.001181	0	0	0	0	0	0	1	0	0	497.1900	-88.9700	-496.6700	91.7300	0.0000	0.0000	0.0000	0.0000;
	849	963	0.00209	0.014907	0.09594	644.16	0	0	0	0	1	0	0	92.7900	12.7000	-92.6200	-21.9100	0.0000	0.0000	0.0000	0.0000;
	855	876	0.000358	0.006732	0.62789	2509.28	0	0	0	0	1	0	0	54.8700	-11.4200	-54.8600	-56.8100	0.0000	0.0000	0.0000	0.0000;
	855	998	0.000443	0.006521	0.6569	2749.92	0	0	0	0	1	0	0	441.7900	-80.3100	-440.9900	20.2700	0.0000	0.0000	0.0000	0.0000;
	856	857	0.000203	0.001048	0	0	0	0	0	0	1	0	0	3.6000	1.3800	-3.6000	-1.3800	0.0000	0.0000	0.0000	0.0000;
	857	1107	0.005417	0.020951	0.00299	156.2	0	0	0	0	1	0	0	5.1600	-2.8100	-5.1500	2.4900	0.0000	0.0000	0.0000	0.0000;
	858	859	0.01358	0.295547	0	37.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	858	860	0.000296	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	858	861	0.000231	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	860	972	0.005106	0.02192	0.00237	163.61	0	0	0	0	1	0	0	-4.0600	-0.5400	4.0600	0.2900	0.0000	0.0000	0.0000	0.0000;
	862	865	0.00365	0.130117	0	216.88	0	0	1	0	1	0	0	20.3700	-21.2000	-20.3400	22.2800	0.0000	0.0000	0.0000	0.0000;
	862	866	0.00028	0.001132	0	0	0	0	0	0	1	0	0	-21.5000	-70.9000	21.5200	70.9600	0.0000	0.0000	0.0000	0.0000;
	862	867	0.00024	0.001067	0	0	0	0	0	0	1	0	0	1.1300	0.3800	-1.1300	-0.3800	0.0000	0.0000	0.0000	0.0000;
	863	865	-0.002021	-0.072029	0	166.88	0	0	1	0	1	0	0	-20.3500	21.6800	20.3400	-22.2800	0.0000	0.0000	0.0000	0.0000;
	1015	863	0.001576	0.007701	0.00168	190.4	0	0	0	0	1	0	0	-17.3900	8.8300	17.4000	-8.9800	0.0000	0.0000	0.0000	0.0000;
	864	865	0.007103	0.253225	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	866	1086	0.002105	0.017774	0.25074	536.62	0	0	0	0	1	0	0	-55.1500	29.2700	55.2400	-54.5100	0.0000	0.0000	0.0000	0.0000;
	866	1163	0.002293	0.021634	0.06963	556.79	0	0	0	0	1	0	0	-94.3300	-35.5600	94.5500	30.2700	0.0000	0.0000	0.0000	0.0000;
	868	869	0.010201	0.249383	0	56.59	0	0	1.03125	0	1	0	0	-12.7700	1.0300	12.7800	-0.6300	0.0000	0.0000	0.0000	0.0000;
	868	870	0.009725	0.235489	0	48.72	0	0	1.025	0	1	0	0	-6.3900	0.4100	6.3900	-0.3100	0.0000	0.0000	0.0000	0.0000;
	868	871	0.000283	0.001115	0	0	0	0	0	0	1	0	0	15.8500	-2.0300	-15.8500	2.0300	0.0000	0.0000	0.0000	0.0000;
	868	872	0.000217	0.001184	0	0	0	0	0	0	1	0	0	3.3100	0.6000	-3.3100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	982	871	0.003983	0.014303	0.00145	153.84	0	0	0	0	1	0	0	-5.8000	-5.5000	5.8000	5.3600	0.0000	0.0000	0.0000	0.0000;
	1055	871	0.002126	0.008797	0.00207	161.47	0	0	0	0	1	0	0	-10.0400	7.1800	10.0500	-7.3900	0.0000	0.0000	0.0000	0.0000;
	874	873	0.000292	0.018457	0	747.91	0	0	1.0125	0	1	0	0	-157.3900	-67.3900	157.4700	72.4900	0.0000	0.0000	0.0000	0.0000;
	873	876	0.000215	0.001005	0	0	0	0	0	0	1	0	0	-143.2800	-67.0400	143.3300	67.2700	0.0000	0.0000	0.0000	0.0000;
	873	877	0.000248	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	875	874	0.000958	0.035156	0	259.21	0	0	1	0	1	0	0	-31.6500	4.2000	31.6600	-3.8700	0.0000	0.0000	0.0000	0.0000;
	875	886	0.002313	0.010147	0.00273	179.58	0	0	0	0	1	0	0	14.0800	-5.6200	-14.0700	5.3400	0.0000	0.0000	0.0000	0.0000;
	1055	875	0.001277	0.006595	0.00176	148.06	0	0	0	0	1	0	0	-3.8100	-3.8400	3.8100	3.6500	0.0000	0.0000	0.0000	0.0000;
	876	1047	0.000525	0.007922	0.56827	2166.71	0	0	0	0	1	0	0	-36.6700	-52.0800	36.6700	-9.7600	0.0000	0.0000	0.0000	0.0000;
	879	878	0.000228	0.012419	0	631.33	0	0	1.00625	0	1	0	0	-69.7000	-1.0400	69.7100	1.5900	0.0000	0.0000	0.0000	0.0000;
	878	881	0.000238	0.014768	0	725.77	0	0	1.01875	0	1	0	0	-137.0400	-26.3400	137.0900	29.0800	0.0000	0.0000	0.0000	0.0000;
	878	882	0.000289	0.018339	0	724.92	0	0	1.01875	0	1	0	0	-137.0300	-30.9500	137.0900	34.3900	0.0000	0.0000	0.0000	0.0000;
	878	883	0.000265	0.001007	0	0	0	0	0	0	1	0	0	204.3700	-72.2000	-204.2500	72.6400	0.0000	0.0000	0.0000	0.0000;
	880	879	0.001316	0.060655	0	138.61	0	0	1	0	1	0	0	-5.2800	1.3000	5.2800	-1.2900	0.0000	0.0000	0.0000	0.0000;
	879	884	0.000263	0.001099	0	0	0	0	0	0	1	0	0	64.4100	2.3200	-64.4000	-2.2800	0.0000	0.0000	0.0000	0.0000;
	1058	880	0.007775	0.020549	0.00703	154.11	0	0	0	0	1	0	0	-5.2800	0.5300	5.2800	-1.3000	0.0000	0.0000	0.0000	0.0000;
	883	1119	0.000103	0.001834	0.19835	2320.55	0	0	0	0	1	0	0	56.3400	-34.0600	-56.3400	12.4900	0.0000	0.0000	0.0000	0.0000;
	1869	883	0.000516	0.008086	0.89438	2501.83	0	0	0	0	1	0	0	-147.8100	-57.1700	147.9100	-38.5800	0.0000	0.0000	0.0000	0.0000;
	884	959	0.001587	0.014932	0.02292	619.17	0	0	0	0	1	0	0	62.8600	1.9400	-62.8000	-3.9200	0.0000	0.0000	0.0000	0.0000;
	885	886	0.000201	0.001104	0	0	0	0	0	0	1	0	0	1.8000	-0.0900	-1.8000	0.0900	0.0000	0.0000	0.0000	0.0000;
	887	888	0.000262	0.001072	0	0	0	0	0	0	1	0	0	13.6800	-0.6700	-13.6800	0.6700	0.0000	0.0000	0.0000	0.0000;
	890	889	0.001445	0.063727	0	123.61	0	0	1.00625	0	1	0	0	-2.7200	-5.3800	2.7200	5.4000	0.0000	0.0000	0.0000	0.0000;
	889	892	0.000202	0.001173	0	0	0	0	0	0	1	0	0	1.2300	0.1000	-1.2300	-0.1000	0.0000	0.0000	0.0000	0.0000;
	889	893	0.000235	0.00112	0	0	0	0	0	0	1	0	0	-3.9600	-5.5000	3.9600	5.5000	0.0000	0.0000	0.0000	0.0000;
	890	891	0.00855	0.231969	0	45.07	0	0	1.0375	0	1	0	0	-4.4900	0.6900	4.4900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	895	894	0.000245	0.018588	0	418.3	0	0	1	0	1	0	0	0.0000	32.0700	0.0000	-31.8900	0.0000	0.0000	0.0000	0.0000;
	894	897	0.000211	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	894	898	0.000248	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	896	895	0.001773	0.08293	0	181.81	0	0	1	0	1	0	0	-11.2800	8.8000	11.2800	-8.6400	0.0000	0.0000	0.0000	0.0000;
	1180	895	0.003763	0.033141	0.09671	524.42	0	0	0	0	1	0	0	-35.8200	30.2600	35.9100	-39.9800	0.0000	0.0000	0.0000	0.0000;
	896	1198	0.020349	0.109318	0.03976	143.55	0	0	0	0	1	0	0	3.2900	-8.5900	-3.2800	4.2800	0.0000	0.0000	0.0000	0.0000;
	900	899	0.000218	0.015888	0	451.2	0	0	1	0	1	0	0	21.9100	13.3900	-21.9100	-13.2900	0.0000	0.0000	0.0000	0.0000;
	899	901	0.00023	0.001024	0	0	0	0	0	0	1	0	0	0.1900	76.3400	-0.1700	-76.2800	0.0000	0.0000	0.0000	0.0000;
	899	902	0.000287	0.001163	0	0	0	0	0	0	1	0	0	40.8000	-55.7100	-40.7900	55.7600	0.0000	0.0000	0.0000	0.0000;
	1011	900	0.006354	0.051907	0.09067	468.88	0	0	0	0	1	0	0	-9.8000	-3.1800	9.8000	-6.6500	0.0000	0.0000	0.0000	0.0000;
	900	1035	0.001714	0.016553	0.07953	457.35	0	0	0	0	1	0	0	6.4400	-8.6100	-6.4400	-0.0400	0.0000	0.0000	0.0000	0.0000;
	902	1010	0.00037	0.006631	0.71831	2181.75	0	0	0	0	1	0	0	40.7900	-55.7600	-40.7800	-22.1600	0.0000	0.0000	0.0000	0.0000;
	904	903	0.001222	0.058009	0	202.17	0	0	1	0	1	0	0	-12.6100	-0.8200	12.6100	0.9000	0.0000	0.0000	0.0000	0.0000;
	903	906	0.002428	0.104072	0	93.64	0	0	1.025	0	1	0	0	-4.4400	0.2400	4.4400	-0.2200	0.0000	0.0000	0.0000	0.0000;
	903	907	0.00027	0.001175	0	0	0	0	0	0	1	0	0	-8.1700	-1.1400	8.1700	1.1400	0.0000	0.0000	0.0000	0.0000;
	903	908	0.000289	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	904	905	0.008626	0.262104	0	44.72	0	0	1	0	1	0	0	-4.4400	0.2700	4.4400	-0.2200	0.0000	0.0000	0.0000	0.0000;
	907	1170	0.002756	0.023442	0.10646	551.49	0	0	0	0	1	0	0	-76.7800	-3.5300	76.9200	-6.9100	0.0000	0.0000	0.0000	0.0000;
	909	910	0.000268	0.001108	0	0	0	0	0	0	1	0	0	4.0000	-0.2000	-4.0000	0.2000	0.0000	0.0000	0.0000	0.0000;
	910	1147	0.004088	0.015777	0.00566	165.6	0	0	0	0	1	0	0	-7.2000	2.3100	7.2000	-2.9100	0.0000	0.0000	0.0000	0.0000;
	911	912	0.012122	0.291058	0	44.41	0	0	1	0	1	0	0	-2.1000	-0.7900	2.1000	0.8100	0.0000	0.0000	0.0000	0.0000;
	911	913	0.00021	0.001161	0	0	0	0	0	0	1	0	0	2.0100	0.4900	-2.0100	-0.4900	0.0000	0.0000	0.0000	0.0000;
	914	917	-0.000933	-0.021915	0	94.83	0	0	1	0	1	0	0	-2.9300	0.1500	2.9300	-0.1600	0.0000	0.0000	0.0000	0.0000;
	914	918	0.009385	0.229219	0	36.96	0	0	1	0	1	0	0	-1.4600	0.0800	1.4600	-0.0700	0.0000	0.0000	0.0000	0.0000;
	914	919	0.018635	0.436311	0	23.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	914	920	0.016525	0.341296	0	23.57	0	0	1	0	1	0	0	-1.4600	0.0800	1.4600	-0.0700	0.0000	0.0000	0.0000	0.0000;
	914	921	0.000248	0.001143	0	0	0	0	0	0	1	0	0	5.8300	-0.3200	-5.8300	0.3200	0.0000	0.0000	0.0000	0.0000;
	914	922	0.000242	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	915	917	0.013205	0.310327	0	47.42	0	0	1	0	1	0	0	1.4600	-0.0700	-1.4600	0.0800	0.0000	0.0000	0.0000	0.0000;
	916	917	0.013205	0.310327	0	47.42	0	0	1	0	1	0	0	1.4600	-0.0700	-1.4600	0.0800	0.0000	0.0000	0.0000	0.0000;
	923	924	0.006962	0.194677	0	37.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	923	925	0.000236	0.001182	0	0	0	0	0	0	1	0	0	0.0000	-3.7800	0.0000	3.7800	0.0000	0.0000	0.0000	0.0000;
	923	926	0.000206	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	928	927	0.001395	0.064615	0	135.19	0	0	1.00625	0	1	0	0	7.7000	-3.3900	-7.7000	3.4300	0.0000	0.0000	0.0000	0.0000;
	927	929	0.002537	0.110146	0	112.61	0	0	1.0375	0	1	0	0	-7.4100	0.4200	7.4100	-0.3600	0.0000	0.0000	0.0000	0.0000;
	927	930	0.001647	0.075368	0	137.13	0	0	1.0375	0	1	0	0	-14.8100	0.8900	14.8200	-0.7300	0.0000	0.0000	0.0000	0.0000;
	927	933	0.000204	0.001087	0	0	0	0	0	0	1	0	0	0.7400	0.0900	-0.7400	-0.0900	0.0000	0.0000	0.0000	0.0000;
	927	934	0.000216	0.001132	0	0	0	0	0	0	1	0	0	29.1800	-4.8300	-29.1800	4.8400	0.0000	0.0000	0.0000	0.0000;
	928	931	0.003924	0.092028	0	56.92	0	0	1.05	0	1	0	0	-14.8100	-4.4400	14.8200	4.6500	0.0000	0.0000	0.0000	0.0000;
	928	932	0.009866	0.323455	0	49.83	0	0	1.05625	0	1	0	0	-7.4000	-2.6500	7.4100	2.8500	0.0000	0.0000	0.0000	0.0000;
	934	959	0.00221	0.016757	0.03898	566.98	0	0	0	0	1	0	0	42.4800	0.2700	-42.4400	-4.2800	0.0000	0.0000	0.0000	0.0000;
	934	1120	0.000917	0.008591	0.02456	515.88	0	0	0	0	1	0	0	-13.3000	-5.1000	13.3000	2.4100	0.0000	0.0000	0.0000	0.0000;
	935	938	0.002065	0.093381	0	337.98	0	0	1	0	1	0	0	15.3600	3.3700	-15.3600	-3.1500	0.0000	0.0000	0.0000	0.0000;
	935	942	0.000272	0.001033	0	0	0	0	0	0	1	0	0	-12.3600	-3.5100	12.3600	3.5100	0.0000	0.0000	0.0000	0.0000;
	935	943	0.000229	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	936	938	-0.000552	-0.024941	0	212.98	0	0	1	0	1	0	0	-15.3600	-3.2100	15.3600	3.1500	0.0000	0.0000	0.0000	0.0000;
	936	941	0.000758	0.02186	0	112.32	0	0	1	0	1	0	0	-5.9900	0.3500	5.9900	-0.3400	0.0000	0.0000	0.0000	0.0000;
	937	938	0.007809	0.353072	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	939	941	0.009355	0.2698	0	56.16	0	0	1	0	1	0	0	3.0000	-0.1500	-3.0000	0.1700	0.0000	0.0000	0.0000	0.0000;
	940	941	0.009355	0.2698	0	56.16	0	0	1	0	1	0	0	3.0000	-0.1500	-3.0000	0.1700	0.0000	0.0000	0.0000	0.0000;
	942	969	0.01362	0.102342	0.25805	484.78	0	0	0	0	1	0	0	14.9500	-16.2000	-14.9200	-11.8400	0.0000	0.0000	0.0000	0.0000;
	976	942	0.002168	0.019127	0.0498	542.51	0	0	0	0	1	0	0	27.3300	-17.9600	-27.3100	12.6900	0.0000	0.0000	0.0000	0.0000;
	944	945	0.000257	0.001033	0	0	0	0	0	0	1	0	0	1.0200	0.1500	-1.0200	-0.1500	0.0000	0.0000	0.0000	0.0000;
	947	946	0.001557	0.083524	0	180.75	0	0	1	0	1	0	0	-12.5000	-0.2100	12.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	946	948	0.000288	0.001102	0	0	0	0	0	0	1	0	0	-13.3100	-0.5000	13.3100	0.5000	0.0000	0.0000	0.0000	0.0000;
	946	949	0.000298	0.001147	0	0	0	0	0	0	1	0	0	0.8100	0.1800	-0.8100	-0.1800	0.0000	0.0000	0.0000	0.0000;
	948	1120	0.000851	0.008012	0.01611	500.91	0	0	0	0	1	0	0	-13.3100	-0.5000	13.3100	-1.2600	0.0000	0.0000	0.0000	0.0000;
	950	951	0.000256	0.001181	0	0	0	0	0	0	1	0	0	2.0600	-0.1000	-2.0600	0.1000	0.0000	0.0000	0.0000	0.0000;
	951	1046	0.001559	0.007274	0.00212	167.66	0	0	0	0	1	0	0	-9.4000	-2.1600	9.4000	1.9400	0.0000	0.0000	0.0000	0.0000;
	951	1113	0.000681	0.004418	0.00083	171	0	0	0	0	1	0	0	11.4600	2.0600	-11.4600	-2.1400	0.0000	0.0000	0.0000	0.0000;
	952	955	0.004088	0.21633	0	262.98	0	0	1	0	1	0	0	9.6400	-1.9000	-9.6400	2.0900	0.0000	0.0000	0.0000	0.0000;
	952	959	0.000271	0.001025	0	0	0	0	0	0	1	0	0	-9.6400	1.9000	9.6400	-1.9000	0.0000	0.0000	0.0000	0.0000;
	952	960	0.000201	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	953	955	-0.002694	-0.142563	0	162.98	0	0	1	0	1	0	0	-9.6400	1.9700	9.6400	-2.0900	0.0000	0.0000	0.0000	0.0000;
	953	958	0.0001	-0.000671	0	131.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	954	955	0.007876	0.416788	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	956	958	0.008652	0.197747	0	65.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	957	958	0.008652	0.197747	0	65.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	962	961	0.001636	0.074568	0	263.18	0	0	1	0	1	0	0	-31.3300	-0.6100	31.3400	1.2900	0.0000	0.0000	0.0000	0.0000;
	961	963	0.000268	0.001086	0	0	0	0	0	0	1	0	0	-31.3400	-1.2900	31.3400	1.3000	0.0000	0.0000	0.0000	0.0000;
	961	964	0.000267	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	963	1160	0.000588	0.005136	0.01993	517.69	0	0	0	0	1	0	0	-8.1100	-9.3700	8.1100	7.2200	0.0000	0.0000	0.0000	0.0000;
	965	966	0.000215	0.001199	0	0	0	0	0	0	1	0	0	4.5900	-0.2300	-4.5900	0.2300	0.0000	0.0000	0.0000	0.0000;
	1077	966	0.002758	0.012093	0.00296	169.27	0	0	0	0	1	0	0	-11.9500	-1.7000	11.9600	1.4000	0.0000	0.0000	0.0000	0.0000;
	967	968	0.002245	0.093953	0	111.58	0	0	1	0	1	0	0	-6.6900	0.3700	6.6900	-0.3300	0.0000	0.0000	0.0000	0.0000;
	967	969	0.000245	0.001131	0	0	0	0	0	0	1	0	0	6.6900	-0.3700	-6.6900	0.3700	0.0000	0.0000	0.0000	0.0000;
	969	1321	0.003721	0.037742	0.06764	517.43	0	0	0	0	1	0	0	21.6100	11.4700	-21.5800	-18.5900	0.0000	0.0000	0.0000	0.0000;
	971	970	0.000323	0.016435	0	590.73	0	0	1	0	1	0	0	-36.2300	-14.0500	36.2300	14.2700	0.0000	0.0000	0.0000	0.0000;
	970	977	0.000258	0.00102	0	0	0	0	0	0	1	0	0	-36.2300	75.4000	36.2500	-75.3400	0.0000	0.0000	0.0000	0.0000;
	972	971	0.001446	0.085062	0	209.22	0	0	1	0	1	0	0	-17.1400	-2.6800	17.1400	2.9200	0.0000	0.0000	0.0000	0.0000;
	971	974	0.004278	0.135264	0	120.88	0	0	1	0	1	0	0	-9.6500	-3.5800	9.6600	3.7100	0.0000	0.0000	0.0000	0.0000;
	971	975	0.001648	0.066888	0	120.31	0	0	1	0	1	0	0	-9.6500	-3.6500	9.6600	3.7100	0.0000	0.0000	0.0000	0.0000;
	971	976	0.000203	0.001104	0	0	0	0	0	0	1	0	0	38.3900	18.3500	-38.3900	-18.3400	0.0000	0.0000	0.0000	0.0000;
	972	973	0.010115	0.210146	0	53.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	976	1203	0.002137	0.018996	0.0462	548.75	0	0	0	0	1	0	0	-31.0200	1.0000	31.0400	-5.8700	0.0000	0.0000	0.0000	0.0000;
	988	977	0.00035	0.004876	0.54425	1988.71	0	0	0	0	1	0	0	-34.8300	-93.9500	34.8500	34.8200	0.0000	0.0000	0.0000	0.0000;
	1010	977	0.000313	0.005134	0.52665	2309.03	0	0	0	0	1	0	0	71.1300	-97.4900	-71.1000	40.5200	0.0000	0.0000	0.0000	0.0000;
	978	979	0.00023	0.001074	0	0	0	0	0	0	1	0	0	1.0000	-0.0500	-1.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	979	1124	0.000875	0.004954	0.00155	162.38	0	0	0	0	1	0	0	-12.3200	3.2900	12.3200	-3.4500	0.0000	0.0000	0.0000	0.0000;
	980	981	0.015851	0.349616	0	41.48	0	0	1	0	1	0	0	-3.5900	0.2200	3.6000	-0.1800	0.0000	0.0000	0.0000	0.0000;
	980	982	0.000208	0.001123	0	0	0	0	0	0	1	0	0	3.5900	-0.2200	-3.5900	0.2200	0.0000	0.0000	0.0000	0.0000;
	984	983	0.000155	0.011547	0	677.86	0	0	1	0	1	0	0	-102.6300	8.9800	102.6400	-7.8500	0.0000	0.0000	0.0000	0.0000;
	983	988	0.000239	0.001014	0	0	0	0	0	0	1	0	0	-102.6400	-299.6200	102.8600	300.5600	0.0000	0.0000	0.0000	0.0000;
	984	987	0.002208	0.093791	0	383.24	0	0	1	0	1	0	0	15.6700	5.9800	-15.6700	-5.7400	0.0000	0.0000	0.0000	0.0000;
	984	989	0.000283	0.001152	0	0	0	0	0	0	1	0	0	86.9600	-14.9700	-86.9300	15.0500	0.0000	0.0000	0.0000	0.0000;
	985	987	-0.001084	-0.046046	0	233.24	0	0	1	0	1	0	0	-15.6700	-5.8600	15.6700	5.7400	0.0000	0.0000	0.0000	0.0000;
	986	987	0.006145	0.261007	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	991	990	0.000279	0.018522	0	833.82	0	0	1	0	1	0	0	-198.3600	-19.1700	198.4600	25.9400	0.0000	0.0000	0.0000	0.0000;
	990	998	0.000291	0.001074	0	0	0	0	0	0	1	0	0	-198.4600	127.5400	198.6100	-126.9900	0.0000	0.0000	0.0000	0.0000;
	991	994	0.001597	0.052433	0	374.12	0	0	1	0	1	0	0	71.6900	8.0600	-71.6100	-5.5500	0.0000	0.0000	0.0000	0.0000;
	991	997	0.0001	-0.004687	0	333.36	0	0	1	0	1	0	0	-16.7800	0.9200	16.7800	-0.9300	0.0000	0.0000	0.0000	0.0000;
	991	999	0.000202	0.001165	0	0	0	0	0	0	1	0	0	143.4500	10.1900	-143.4100	-9.9700	0.0000	0.0000	0.0000	0.0000;
	992	994	-0.000668	-0.021932	0	324.12	0	0	1	0	1	0	0	-71.6400	-6.6000	71.6100	5.5500	0.0000	0.0000	0.0000	0.0000;
	993	994	0.004652	0.152687	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	995	997	0.001641	0.08216	0	166.68	0	0	1	0	1	0	0	8.3900	-0.4100	-8.3900	0.4600	0.0000	0.0000	0.0000	0.0000;
	996	997	0.001641	0.08216	0	166.68	0	0	1	0	1	0	0	8.3900	-0.4100	-8.3900	0.4600	0.0000	0.0000	0.0000	0.0000;
	1154	998	0.000197	0.003452	0.32011	2775.57	0	0	0	0	1	0	0	381.3000	-225.5500	-380.9600	196.7400	0.0000	0.0000	0.0000	0.0000;
	998	1875	0.000525	0.009866	0.84652	2438.37	0	0	0	0	1	0	0	107.1100	-81.2600	-107.0400	-10.5000	0.0000	0.0000	0.0000	0.0000;
	1001	1000	0.000322	0.021746	0	411.55	0	0	1	0	1	0	0	6.4200	9.7000	-6.4200	-9.6700	0.0000	0.0000	0.0000	0.0000;
	1000	1009	0.000569	0.035425	0	424.94	0	0	1	0	1	0	0	-23.9700	-9.0000	23.9700	9.2200	0.0000	0.0000	0.0000	0.0000;
	1000	1010	0.000285	0.001104	0	0	0	0	0	0	1	0	0	30.3900	-119.5000	-30.3500	119.6500	0.0000	0.0000	0.0000	0.0000;
	1001	1004	0.002183	0.105908	0	272.97	0	0	1	0	1	0	0	11.4000	-2.0100	-11.4000	2.1400	0.0000	0.0000	0.0000	0.0000;
	1001	1008	0.001583	0.080743	0	175.12	0	0	1	0	1	0	0	-47.9100	4.0700	47.9400	-2.3500	0.0000	0.0000	0.0000	0.0000;
	1001	1011	0.000259	0.001139	0	0	0	0	0	0	1	0	0	30.0900	-11.7500	-30.0800	11.7600	0.0000	0.0000	0.0000	0.0000;
	1002	1004	-0.00125	-0.060643	0	172.97	0	0	1	0	1	0	0	-11.4000	2.0700	11.4000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	1002	1007	0.000443	0.011245	0	131.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1003	1004	0.004341	0.210637	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1005	1007	0.007555	0.19179	0	65.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1006	1007	0.007555	0.19179	0	65.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1011	1203	0.001813	0.015767	0.03658	563.84	0	0	0	0	1	0	0	39.8800	-8.5800	-39.8600	4.8300	0.0000	0.0000	0.0000	0.0000;
	1012	1013	0.027252	0.669875	0	19.08	0	0	1	0	1	0	0	-0.6000	-0.2300	0.6000	0.2300	0.0000	0.0000	0.0000	0.0000;
	1012	1014	0.077027	1.666302	0	7.91	0	0	1	0	1	0	0	-0.6000	-0.2200	0.6000	0.2300	0.0000	0.0000	0.0000	0.0000;
	1012	1015	0.000276	0.001043	0	0	0	0	0	0	1	0	0	1.2000	0.4500	-1.2000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	1012	1016	0.000264	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1018	1017	0.001692	0.067423	0	157.26	0	0	1	0	1	0	0	-4.5500	-3.4800	4.5500	3.5000	0.0000	0.0000	0.0000	0.0000;
	1017	1019	0.000252	0.001105	0	0	0	0	0	0	1	0	0	-2.5500	-3.7400	2.5500	3.7500	0.0000	0.0000	0.0000	0.0000;
	1017	1020	0.00022	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1019	1180	0.001263	0.01188	0.0567	514.63	0	0	0	0	1	0	0	-8.6800	3.8400	8.6900	-10.0500	0.0000	0.0000	0.0000	0.0000;
	1022	1021	0.000149	0.011371	0	727.26	0	0	1	0	1	0	0	-138.5500	-15.7400	138.5800	17.7600	0.0000	0.0000	0.0000	0.0000;
	1021	1023	0.000197	0.015652	0	798.01	0	0	1	0	1	0	0	-183.1200	21.6300	183.1800	-16.7700	0.0000	0.0000	0.0000	0.0000;
	1021	1024	0.000188	0.014301	0	797.87	0	0	1	0	1	0	0	-183.1200	21.2000	183.1800	-16.7700	0.0000	0.0000	0.0000	0.0000;
	1021	1025	0.000193	0.010969	0	797.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	1026	0.000253	0.001087	0	0	0	0	0	0	1	0	0	227.6700	-60.5900	-227.5400	61.1400	0.0000	0.0000	0.0000	0.0000;
	1021	1027	0.00022	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1022	1061	0.002593	0.021514	0.04113	527.56	0	0	0	0	1	0	0	17.3800	12.0500	-17.3700	-16.4200	0.0000	0.0000	0.0000	0.0000;
	1029	1028	0.001102	0.049551	0	272.78	0	0	1	0	1	0	0	-34.2800	4.0900	34.2900	-3.5500	0.0000	0.0000	0.0000	0.0000;
	1028	1031	0.000238	0.001125	0	0	0	0	0	0	1	0	0	-34.2900	-32.1700	34.2900	32.1900	0.0000	0.0000	0.0000	0.0000;
	1028	1032	0.000241	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1029	1030	0.009109	0.211793	0	54.14	0	0	1	0	1	0	0	-5.2400	0.2400	5.2400	-0.1900	0.0000	0.0000	0.0000	0.0000;
	1871	1031	0.001661	0.012875	0.18997	504.1	0	0	0	0	1	0	0	34.3200	11.6400	-34.2900	-32.1900	0.0000	0.0000	0.0000	0.0000;
	1034	1033	0.001557	0.066224	0	148.9	0	0	1	0	1	0	0	-6.4400	-0.0200	6.4400	0.0400	0.0000	0.0000	0.0000	0.0000;
	1033	1035	0.000244	0.00112	0	0	0	0	0	0	1	0	0	-6.4400	-0.0400	6.4400	0.0400	0.0000	0.0000	0.0000	0.0000;
	1033	1036	0.000263	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1037	1041	0.000237	0.016857	0	382.1	0	0	1	0	1	0	0	22.9300	-124.5500	-22.8900	127.3000	0.0000	0.0000	0.0000	0.0000;
	1037	1042	0.000236	0.001151	0	0	0	0	0	0	1	0	0	0.0400	133.3800	0.0000	-133.1700	0.0000	0.0000	0.0000	0.0000;
	1037	1043	0.000251	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1039	1038	0.001707	0.076579	0	206.75	0	0	1	0	1	0	0	-16.2700	7.8500	16.2700	-7.6100	0.0000	0.0000	0.0000	0.0000;
	1038	1041	-5.6e-05	-0.003974	0	357.1	0	0	1	0	1	0	0	-22.9000	126.6500	22.8900	-127.3000	0.0000	0.0000	0.0000	0.0000;
	1086	1038	0.00198	0.018074	0.04074	536.26	0	0	0	0	1	0	0	-55.2400	54.5100	55.3600	-57.5900	0.0000	0.0000	0.0000	0.0000;
	1139	1039	0.005558	0.023281	0.01148	161.41	0	0	0	0	1	0	0	-4.3800	2.2900	4.3800	-3.4600	0.0000	0.0000	0.0000	0.0000;
	1040	1041	0.001195	0.084923	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1045	1044	0.000207	0.015943	0	665.62	0	0	1.00625	0	1	0	0	-84.8100	-53.2500	84.8300	54.7400	0.0000	0.0000	0.0000	0.0000;
	1044	1047	0.000232	0.001128	0	0	0	0	0	0	1	0	0	24.0400	-14.1500	-24.0400	14.1600	0.0000	0.0000	0.0000	0.0000;
	1046	1045	0.001181	0.0489	0	172.12	0	0	1	0	1	0	0	-9.4000	-1.9400	9.4000	1.9800	0.0000	0.0000	0.0000	0.0000;
	1045	1048	0.000219	0.001059	0	0	0	0	0	0	1	0	0	75.4100	51.2700	-75.4000	-51.1900	0.0000	0.0000	0.0000	0.0000;
	1047	1119	0.000234	0.003862	0.3757	2041.38	0	0	0	0	1	0	0	-12.6400	-4.4000	12.6400	-36.6000	0.0000	0.0000	0.0000	0.0000;
	1048	1078	0.001474	0.013817	0.02724	590.77	0	0	0	0	1	0	0	53.5800	31.6300	-53.5300	-34.0700	0.0000	0.0000	0.0000	0.0000;
	1050	1049	0.000783	0.033199	0	77.54	0	0	1	0	1	0	0	-9.9800	16.3800	9.9800	-16.2700	0.0000	0.0000	0.0000	0.0000;
	1049	1051	0.000208	0.001176	0	0	0	0	0	0	1	0	0	-9.9800	-10.9700	9.9800	10.9800	0.0000	0.0000	0.0000	0.0000;
	1049	1052	0.000295	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1051	1183	0.002803	0.024553	0.04249	387.06	0	0	0	0	1	0	0	-9.9800	-10.9800	9.9900	6.4800	0.0000	0.0000	0.0000	0.0000;
	1053	1054	0.016078	0.425551	0	25.33	0	0	1.03125	0	1	0	0	-1.5000	0.0800	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	1053	1055	0.000207	0.001053	0	0	0	0	0	0	1	0	0	1.5000	-0.0800	-1.5000	0.0800	0.0000	0.0000	0.0000	0.0000;
	1072	1055	0.002454	0.012436	0.00546	173.4	0	0	0	0	1	0	0	-15.3500	2.8600	15.3500	-3.4200	0.0000	0.0000	0.0000	0.0000;
	1056	1057	0.009422	0.204888	0	56.37	0	0	1.03125	0	1	0	0	-12.4700	1.8400	12.4900	-1.5200	0.0000	0.0000	0.0000	0.0000;
	1056	1058	0.000254	0.001118	0	0	0	0	0	0	1	0	0	12.4700	-1.8400	-12.4700	1.8400	0.0000	0.0000	0.0000	0.0000;
	1060	1059	0.001704	0.073903	0	224.14	0	0	1.00625	0	1	0	0	-17.3700	-2.6200	17.3700	2.8300	0.0000	0.0000	0.0000	0.0000;
	1059	1061	0.000202	0.001055	0	0	0	0	0	0	1	0	0	-17.3700	-2.8300	17.3700	2.8300	0.0000	0.0000	0.0000	0.0000;
	1059	1062	0.000209	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1103	1060	0.002663	0.015139	0.00294	152.58	0	0	0	0	1	0	0	-5.2700	1.1300	5.2700	-1.4500	0.0000	0.0000	0.0000	0.0000;
	1128	1060	0.000713	0.003088	0.00122	183.82	0	0	0	0	1	0	0	-12.6400	3.8300	12.6400	-3.9600	0.0000	0.0000	0.0000	0.0000;
	1060	1134	0.003616	0.016546	0.00308	165.22	0	0	0	0	1	0	0	7.6100	-1.9700	-7.6000	1.6400	0.0000	0.0000	0.0000	0.0000;
	1063	1064	0.00713	0.179666	0	45.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1063	1065	0.000264	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1066	1069	0.001605	0.043565	0	29.31	0	0	1	0	1	0	0	-0.5600	0.0300	0.5600	-0.0300	0.0000	0.0000	0.0000	0.0000;
	1066	1070	0.15851	3.545412	0	3.86	0	0	1.01875	0	1	0	0	-0.2800	0.0100	0.2800	-0.0100	0.0000	0.0000	0.0000	0.0000;
	1066	1071	1.494015	34.839684	0	0.36	0	0	1.025	0	1	0	0	-0.2800	0.0300	0.2800	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1066	1072	0.000209	0.001059	0	0	0	0	0	0	1	0	0	1.1200	-0.0700	-1.1200	0.0700	0.0000	0.0000	0.0000	0.0000;
	1066	1073	0.000215	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1067	1069	0.026825	0.728276	0	14.65	0	0	1	0	1	0	0	0.2800	-0.0100	-0.2800	0.0100	0.0000	0.0000	0.0000	0.0000;
	1068	1069	0.026825	0.728276	0	14.65	0	0	1	0	1	0	0	0.2800	-0.0100	-0.2800	0.0100	0.0000	0.0000	0.0000	0.0000;
	1124	1072	0.001608	0.009011	0.00274	155.54	0	0	0	0	1	0	0	-9.7200	3.3300	9.7200	-3.6200	0.0000	0.0000	0.0000	0.0000;
	1074	1075	0.000271	0.001117	0	0	0	0	0	0	1	0	0	2.0000	-0.2400	-2.0000	0.2400	0.0000	0.0000	0.0000	0.0000;
	1077	1076	0.001365	0.039344	0	158.04	0	0	1	0	1	0	0	-7.6100	6.5700	7.6100	-6.5300	0.0000	0.0000	0.0000	0.0000;
	1076	1078	0.000238	0.001007	0	0	0	0	0	0	1	0	0	-2.5200	8.4900	2.5200	-8.4900	0.0000	0.0000	0.0000	0.0000;
	1076	1079	0.000281	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1081	1080	0.000298	0.018437	0	559.52	0	0	1.00625	0	1	0	0	-3.0800	16.7100	3.0800	-16.6600	0.0000	0.0000	0.0000	0.0000;
	1080	1083	0.000252	0.001147	0	0	0	0	0	0	1	0	0	0.0000	17.8400	0.0000	-17.8400	0.0000	0.0000	0.0000	0.0000;
	1080	1084	0.000283	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1082	1081	0.001449	0.069321	0	152.16	0	0	1.00625	0	1	0	0	8.6800	-7.2500	-8.6800	7.3300	0.0000	0.0000	0.0000	0.0000;
	1085	1086	0.000293	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1087	1090	-0.000244	-0.006582	0	72.38	0	0	1	0	1	0	0	-1.3500	0.0700	1.3500	-0.0700	0.0000	0.0000	0.0000	0.0000;
	1087	1093	0.000778	0.017856	0	72.26	0	0	1	0	1	0	0	-1.3500	0.0700	1.3500	-0.0700	0.0000	0.0000	0.0000	0.0000;
	1087	1094	0.00027	0.001098	0	0	0	0	0	0	1	0	0	2.7000	-0.1400	-2.7000	0.1400	0.0000	0.0000	0.0000	0.0000;
	1087	1095	0.000252	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1088	1090	0.009532	0.257035	0	36.19	0	0	1	0	1	0	0	0.6700	-0.0300	-0.6700	0.0300	0.0000	0.0000	0.0000	0.0000;
	1089	1090	0.009532	0.257035	0	36.19	0	0	1	0	1	0	0	0.6700	-0.0300	-0.6700	0.0300	0.0000	0.0000	0.0000	0.0000;
	1091	1093	0.016775	0.385088	0	36.13	0	0	1	0	1	0	0	0.6700	-0.0300	-0.6700	0.0300	0.0000	0.0000	0.0000	0.0000;
	1092	1093	0.016775	0.385088	0	36.13	0	0	1	0	1	0	0	0.6700	-0.0300	-0.6700	0.0300	0.0000	0.0000	0.0000	0.0000;
	1094	1134	0.002441	0.011205	0.00849	131.24	0	0	0	0	1	0	0	-2.1900	0.0400	2.1900	-0.9600	0.0000	0.0000	0.0000	0.0000;
	1097	1096	0.001579	0.064648	0	252.76	0	0	1.00625	0	1	0	0	-31.8500	-5.8400	31.8600	6.4700	0.0000	0.0000	0.0000	0.0000;
	1096	1098	0.000262	0.001157	0	0	0	0	0	0	1	0	0	-25.3400	-3.9600	25.3400	3.9700	0.0000	0.0000	0.0000	0.0000;
	1096	1099	0.000283	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1215	1098	0.001732	0.013433	0.03504	498.88	0	0	0	0	1	0	0	4.9500	-18.9600	-4.9400	15.2200	0.0000	0.0000	0.0000	0.0000;
	1100	1101	0.000209	0.001195	0	0	0	0	0	0	1	0	0	0.3700	0.1400	-0.3700	-0.1400	0.0000	0.0000	0.0000	0.0000;
	1102	1103	0.000287	0.001187	0	0	0	0	0	0	1	0	0	3.9000	-0.1900	-3.9000	0.1900	0.0000	0.0000	0.0000	0.0000;
	1103	1128	0.002697	0.012062	0.00427	141.92	0	0	0	0	1	0	0	-3.2200	0.6900	3.2200	-1.1600	0.0000	0.0000	0.0000	0.0000;
	1134	1103	0.003907	0.015255	0.00193	150.63	0	0	0	0	1	0	0	-3.0800	0.4800	3.0800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	1104	1105	0.000208	0.001195	0	0	0	0	0	0	1	0	0	2.0000	-0.2400	-2.0000	0.2400	0.0000	0.0000	0.0000	0.0000;
	1106	1107	0.000223	0.001031	0	0	0	0	0	0	1	0	0	1.8000	-0.0900	-1.8000	0.0900	0.0000	0.0000	0.0000	0.0000;
	1108	1109	0.031422	0.888717	0	14.56	0	0	1	0	1	0	0	-1.1000	0.0600	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	1108	1110	0.012233	0.285119	0	31.89	0	0	1	0	1	0	0	-1.1000	0.0600	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	1108	1111	0.016358	0.48271	0	30.77	0	0	1	0	1	0	0	-2.2000	0.1300	2.2000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	1108	1112	0.049646	1.152959	0	12.62	0	0	1	0	1	0	0	-1.1000	0.0700	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	1108	1113	0.000261	0.001015	0	0	0	0	0	0	1	0	0	5.4900	-0.3200	-5.4900	0.3200	0.0000	0.0000	0.0000	0.0000;
	1108	1114	0.000254	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1116	1115	0.000234	0.014935	0	597.49	0	0	1.00625	0	1	0	0	-43.6900	-1.1200	43.6900	1.3800	0.0000	0.0000	0.0000	0.0000;
	1115	1118	0.000235	0.015644	0	652.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1115	1119	0.000274	0.001055	0	0	0	0	0	0	1	0	0	-43.6900	-24.0900	43.7000	24.1100	0.0000	0.0000	0.0000	0.0000;
	1117	1116	0.00119	0.047524	0	201.49	0	0	1	0	1	0	0	-17.0700	0.1600	17.0700	-0.0400	0.0000	0.0000	0.0000	0.0000;
	1116	1120	0.000264	0.001077	0	0	0	0	0	0	1	0	0	26.6200	1.1500	-26.6200	-1.1500	0.0000	0.0000	0.0000	0.0000;
	1121	1122	0.000293	0.00115	0	0	0	0	0	0	1	0	0	2.2000	0.8400	-2.2000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	1123	1124	0.000205	0.001062	0	0	0	0	0	0	1	0	0	2.6000	-0.1300	-2.6000	0.1300	0.0000	0.0000	0.0000	0.0000;
	1125	1126	0.030885	0.895832	0	11.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1125	1127	0.024823	0.62774	0	27.21	0	0	1	0	1	0	0	-1.6000	0.0900	1.6000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	1125	1128	0.000253	0.001184	0	0	0	0	0	0	1	0	0	1.6000	-0.0900	-1.6000	0.0900	0.0000	0.0000	0.0000	0.0000;
	1125	1129	0.000255	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1134	1128	0.001907	0.007771	0.00261	178.32	0	0	0	0	1	0	0	-11.0100	2.4900	11.0100	-2.7600	0.0000	0.0000	0.0000	0.0000;
	1130	1131	0.293891	8.280671	0	1.8	0	0	1	0	1	0	0	-0.4500	0.0400	0.4500	-0.0200	0.0000	0.0000	0.0000	0.0000;
	1130	1132	0.063818	1.030973	0	11.39	0	0	1	0	1	0	0	-0.9000	0.0500	0.9000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	1130	1133	0.549081	11.034129	0	1.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1130	1134	0.000285	0.001012	0	0	0	0	0	0	1	0	0	1.3500	-0.0900	-1.3500	0.0900	0.0000	0.0000	0.0000	0.0000;
	1130	1135	0.000223	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1136	1137	0.000256	0.001098	0	0	0	0	0	0	1	0	0	0.7000	-0.0300	-0.7000	0.0300	0.0000	0.0000	0.0000	0.0000;
	1138	1139	0.000229	0.001104	0	0	0	0	0	0	1	0	0	2.5600	0.9800	-2.5600	-0.9800	0.0000	0.0000	0.0000	0.0000;
	1141	1140	0.000171	0.014643	0	602.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1140	1143	0.000393	0.027607	0	429.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1140	1145	0.00024	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1142	1141	0.001872	0.067521	0	234.17	0	0	1	0	1	0	0	-9.8000	-0.4000	9.8000	0.4600	0.0000	0.0000	0.0000	0.0000;
	1141	1144	0.000224	0.001004	0	0	0	0	0	0	1	0	0	-9.8000	-0.4600	9.8000	0.4600	0.0000	0.0000	0.0000	0.0000;
	1146	1147	0.000269	0.001194	0	0	0	0	0	0	1	0	0	7.6900	-0.3800	-7.6900	0.3800	0.0000	0.0000	0.0000	0.0000;
	1147	1151	0.002452	0.012517	0.00507	157.91	0	0	0	0	1	0	0	-4.7300	-9.9600	4.7300	9.4200	0.0000	0.0000	0.0000	0.0000;
	1148	1149	0.000223	0.001008	0	0	0	0	0	0	1	0	0	6.5900	-0.3200	-6.5900	0.3200	0.0000	0.0000	0.0000	0.0000;
	1151	1150	0.001377	0.057681	0	258.72	0	0	1	0	1	0	0	-31.1900	-2.4000	31.2000	2.9200	0.0000	0.0000	0.0000	0.0000;
	1150	1152	0.000218	0.001073	0	0	0	0	0	0	1	0	0	-30.0000	-2.4600	30.0000	2.4700	0.0000	0.0000	0.0000	0.0000;
	1150	1153	0.00023	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1155	1154	0.000289	0.022755	0	796.35	0	0	1	0	1	0	0	-181.6500	9.9100	181.7400	-2.9600	0.0000	0.0000	0.0000	0.0000;
	1154	1157	0.00017	0.013143	0	802.7	0	0	1.04375	0	1	0	0	-187.6700	-89.9400	187.7400	95.6800	0.0000	0.0000	0.0000	0.0000;
	1154	1158	0.000146	0.011794	0	802.67	0	0	1.04375	0	1	0	0	-187.6800	-90.5200	187.7400	95.6800	0.0000	0.0000	0.0000	0.0000;
	1154	1159	0.000118	0.010596	0	802.65	0	0	1.04375	0	1	0	0	-187.6900	-91.0300	187.7400	95.6800	0.0000	0.0000	0.0000	0.0000;
	1156	1155	0.001076	0.053772	0	289.31	0	0	1	0	1	0	0	-44.0100	-3.8900	44.0300	4.8600	0.0000	0.0000	0.0000	0.0000;
	1155	1160	0.000222	0.001134	0	0	0	0	0	0	1	0	0	137.6200	-14.7700	-137.5800	14.9700	0.0000	0.0000	0.0000	0.0000;
	1155	1161	0.000263	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1163	1162	0.000221	0.013844	0	494.75	0	0	1	0	1	0	0	-59.9000	-11.1100	59.9100	11.5900	0.0000	0.0000	0.0000	0.0000;
	1162	1164	0.000443	0.032762	0	533.24	0	0	1.01875	0	1	0	0	-59.9100	-11.5900	59.9300	12.7800	0.0000	0.0000	0.0000	0.0000;
	1162	1165	0.000208	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1162	1166	0.000231	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1183	1163	0.0015	0.015	0.15	400	0	0	0	0	1	0	0	34.6600	3.3400	-34.6400	-19.1600	0.0000	0.0000	0.0000	0.0000;
	1167	1168	0.000868	0.043605	0	208.19	0	0	1	0	1	0	0	-74.2700	10.4900	74.3100	-8.2600	0.0000	0.0000	0.0000	0.0000;
	1167	1169	0.001637	0.071781	0	170.75	0	0	1	0	1	0	0	-37.1300	5.0500	37.1600	-4.1300	0.0000	0.0000	0.0000	0.0000;
	1167	1170	0.000268	0.0011	0	0	0	0	0	0	1	0	0	111.4000	-15.5300	-111.3700	15.6600	0.0000	0.0000	0.0000	0.0000;
	1167	1171	0.000232	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1172	1173	0.000213	0.001193	0	0	0	0	0	0	1	0	0	4.3300	1.6600	-4.3300	-1.6600	0.0000	0.0000	0.0000	0.0000;
	1175	1174	0.000277	0.01689	0	567.46	0	0	1	0	1	0	0	-17.7100	24.5600	17.7100	-24.4200	0.0000	0.0000	0.0000	0.0000;
	1174	1178	0.000709	0.044875	0	380.35	0	0	1	0	1	0	0	-8.8600	-4.0900	8.8600	4.1300	0.0000	0.0000	0.0000	0.0000;
	1174	1179	0.000452	0.036256	0	379.47	0	0	1	0	1	0	0	-8.8600	-4.1000	8.8600	4.1300	0.0000	0.0000	0.0000	0.0000;
	1174	1181	0.000248	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1176	1175	0.000982	0.049905	0	184.21	0	0	1	0	1	0	0	-11.9600	6.0900	11.9600	-6.0100	0.0000	0.0000	0.0000	0.0000;
	1175	1180	0.000219	0.001108	0	0	0	0	0	0	1	0	0	5.7500	-18.5500	-5.7400	18.5500	0.0000	0.0000	0.0000	0.0000;
	1176	1177	0.003534	0.105685	0	51.97	0	0	1	0	1	0	0	-8.8500	-1.9000	8.8600	1.9800	0.0000	0.0000	0.0000	0.0000;
	1182	1186	9.4e-05	0.007123	0	626.82	0	0	1	0	1	0	0	56.9200	11.3300	-56.9200	-11.1100	0.0000	0.0000	0.0000	0.0000;
	1182	1187	0.000418	0.025698	0	514.97	0	0	1	0	1	0	0	-56.9200	-11.3300	56.9300	12.1400	0.0000	0.0000	0.0000	0.0000;
	1182	1188	0.000257	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1182	1189	0.000223	0.001187	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1184	1183	0.001356	0.061961	0	176.45	0	0	1	0	1	0	0	-12.2700	-1.1800	12.2700	1.2700	0.0000	0.0000	0.0000	0.0000;
	1183	1186	6e-06	0.000472	0	476.82	0	0	1	0	1	0	0	-56.9200	-11.0900	56.9200	11.1100	0.0000	0.0000	0.0000	0.0000;
	1185	1186	0.00066	0.049883	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1190	1191	0.000285	0.001137	0	0	0	0	0	0	1	0	0	1.6000	-0.0800	-1.6000	0.0800	0.0000	0.0000	0.0000	0.0000;
	1192	1193	0.043586	1.231132	0	11.12	0	0	0.9875	0	1	0	0	-0.4000	-0.1500	0.4000	0.1500	0.0000	0.0000	0.0000	0.0000;
	1192	1194	1.062986	22.597464	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1192	1195	0.000238	0.001037	0	0	0	0	0	0	1	0	0	0.4000	0.1500	-0.4000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	1192	1196	0.000233	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1195	1675	0.001016	0.00516	0.00203	182.97	0	0	0	0	1	0	0	35.1600	1.1100	-35.1400	-1.2700	0.0000	0.0000	0.0000	0.0000;
	1197	1198	0.000277	0.001139	0	0	0	0	0	0	1	0	0	2.3000	-0.1100	-2.3000	0.1100	0.0000	0.0000	0.0000	0.0000;
	1199	1202	0.001541	0.08387	0	257.02	0	0	1	0	1	0	0	8.8200	1.0400	-8.8200	-0.9700	0.0000	0.0000	0.0000	0.0000;
	1199	1203	0.000268	0.00117	0	0	0	0	0	0	1	0	0	-8.8200	-1.0400	8.8200	1.0400	0.0000	0.0000	0.0000	0.0000;
	1199	1204	0.000259	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1200	1202	-0.00018	-0.009821	0	157.02	0	0	1	0	1	0	0	-8.8200	-0.9800	8.8200	0.9700	0.0000	0.0000	0.0000	0.0000;
	1201	1202	0.009715	0.52878	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1205	1206	0.020924	0.465472	0	36.5	0	0	1.025	0	1	0	0	-2.7900	-1.0300	2.8000	1.0800	0.0000	0.0000	0.0000	0.0000;
	1205	1207	0.000258	0.001044	0	0	0	0	0	0	1	0	0	2.7900	1.0300	-2.7900	-1.0300	0.0000	0.0000	0.0000	0.0000;
	1205	1208	0.000268	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1210	1209	0.001231	0.058118	0	228.52	0	0	1	0	1	0	0	-21.0600	5.6300	21.0700	-5.3800	0.0000	0.0000	0.0000	0.0000;
	1209	1213	0.000116	0.006083	0	299.3	0	0	1	0	1	0	0	-10.6900	-4.0400	10.6900	4.0500	0.0000	0.0000	0.0000	0.0000;
	1209	1215	0.000265	0.001171	0	0	0	0	0	0	1	0	0	-10.3800	-46.6900	10.3900	46.7200	0.0000	0.0000	0.0000	0.0000;
	1209	1216	0.000246	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1210	1214	0.007677	0.176061	0	53.11	0	0	1	0	1	0	0	-9.6800	0.5700	9.6900	-0.4100	0.0000	0.0000	0.0000	0.0000;
	1211	1213	0.001153	0.060634	0	149.65	0	0	1	0	1	0	0	1.0000	0.3800	-1.0000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	1212	1213	0.001153	0.060634	0	149.65	0	0	1	0	1	0	0	9.6900	3.7200	-9.6900	-3.6600	0.0000	0.0000	0.0000	0.0000;
	1217	1218	0.000296	0.001196	0	0	0	0	0	0	1	0	0	-8.2900	-1.0900	8.2900	1.0900	0.0000	0.0000	0.0000	0.0000;
	1693	1218	0.003287	0.013059	0.00583	136.76	0	0	0	0	1	0	0	-6.3600	0.1100	6.3600	-0.7300	0.0000	0.0000	0.0000	0.0000;
	1218	1711	0.016303	0.087669	0.0079	156.48	0	0	0	0	1	0	0	-14.6500	-0.3600	14.6900	-0.3100	0.0000	0.0000	0.0000	0.0000;
	1219	1220	0.000267	0.001096	0	0	0	0	0	0	1	0	0	-4.2200	-1.4600	4.2200	1.4600	0.0000	0.0000	0.0000	0.0000;
	1228	1220	0.005724	0.028588	0.00645	130.35	0	0	0	0	1	0	0	-4.6200	0.6100	4.6300	-1.3100	0.0000	0.0000	0.0000	0.0000;
	1268	1220	0.005859	0.023421	0.01956	140.9	0	0	0	0	1	0	0	8.8500	-1.9700	-8.8500	-0.1500	0.0000	0.0000	0.0000	0.0000;
	1221	1222	0.000204	0.001175	0	0	0	0	0	0	1	0	0	-5.6800	-0.1700	5.6800	0.1700	0.0000	0.0000	0.0000	0.0000;
	1263	1222	0.006453	0.032356	0.0089	176.77	0	0	0	0	1	0	0	30.5300	-3.0800	-30.4700	2.3900	0.0000	0.0000	0.0000	0.0000;
	1268	1222	0.003275	0.014249	0.00454	150.9	0	0	0	0	1	0	0	-12.7900	1.6500	12.7900	-2.1200	0.0000	0.0000	0.0000	0.0000;
	1222	1585	0.008789	0.038279	0.02582	154.52	0	0	0	0	1	0	0	12.0000	-0.4400	-11.9900	-2.3300	0.0000	0.0000	0.0000	0.0000;
	1223	1231	0.017659	0.045962	0.01136	144.91	0	0	0	0	1	0	0	-6.4000	-1.2700	6.4100	0.0500	0.0000	0.0000	0.0000	0.0000;
	1223	1233	0.007516	0.035928	0.00758	136.93	0	0	0	0	1	0	0	2.9500	0.7900	-2.9500	-1.6100	0.0000	0.0000	0.0000	0.0000;
	1224	1225	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-11.1100	-0.9700	11.1100	0.9700	0.0000	0.0000	0.0000	0.0000;
	1225	1229	0.00905	0.036336	0.01454	150.43	0	0	0	0	1	0	0	-13.3400	1.6600	13.3500	-3.1700	0.0000	0.0000	0.0000	0.0000;
	1237	1225	0.003564	0.01691	0.00292	113.46	0	0	0	0	1	0	0	-2.2300	2.3100	2.2300	-2.6300	0.0000	0.0000	0.0000	0.0000;
	1226	1246	0.010981	0.038678	0.00443	145.64	0	0	0	0	1	0	0	-12.3900	4.9000	12.4000	-5.3200	0.0000	0.0000	0.0000	0.0000;
	1226	1562	0.00201	0.009748	0.00662	128.91	0	0	0	0	1	0	0	5.9100	-6.4800	-5.9100	5.7800	0.0000	0.0000	0.0000	0.0000;
	1553	1227	0.013314	0.044064	0.00851	162.8	0	0	0	0	1	0	0	-20.8100	1.8100	20.8700	-2.5500	0.0000	0.0000	0.0000	0.0000;
	1718	1227	0.014304	0.056681	0.0073	168.27	0	0	0	0	1	0	0	23.8200	-2.7400	-23.7400	2.2500	0.0000	0.0000	0.0000	0.0000;
	1228	1231	0.003731	0.016941	0.00399	124.08	0	0	0	0	1	0	0	0.1900	-1.3100	-0.1900	0.8700	0.0000	0.0000	0.0000	0.0000;
	1229	1236	0.002677	0.016992	0.00303	159.1	0	0	0	0	1	0	0	-17.7900	2.2000	17.8000	-2.4700	0.0000	0.0000	0.0000	0.0000;
	1231	1230	0.000991	0.0425	0	141.81	0	0	1.00625	0	1	0	0	-6.2200	-0.9300	6.2200	0.9400	0.0000	0.0000	0.0000	0.0000;
	1230	1232	0.000217	0.001156	0	0	0	0	0	0	1	0	0	5.3900	1.3700	-5.3900	-1.3700	0.0000	0.0000	0.0000	0.0000;
	1583	1230	0.001646	0.015751	0.06148	446.69	0	0	0	0	1	0	0	11.6100	-4.3000	-11.6100	-2.3100	0.0000	0.0000	0.0000	0.0000;
	1233	1237	0.005628	0.022216	0.02032	142.68	0	0	0	0	1	0	0	5.2400	0.5400	-5.2400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	1233	1585	0.013195	0.072622	0.01091	140.38	0	0	0	0	1	0	0	-6.5400	-0.6800	6.5500	-0.4700	0.0000	0.0000	0.0000	0.0000;
	1234	1235	0.000265	0.001128	0	0	0	0	0	0	1	0	0	-11.3400	-1.0100	11.3400	1.0100	0.0000	0.0000	0.0000	0.0000;
	1409	1235	0.002423	0.02219	0.07374	579.21	0	0	0	0	1	0	0	117.1300	0.2100	-116.8200	-5.3600	0.0000	0.0000	0.0000	0.0000;
	1235	1566	0.001563	0.013514	0.06966	538.85	0	0	0	0	1	0	0	85.1600	-7.3100	-85.0500	0.7300	0.0000	0.0000	0.0000	0.0000;
	1235	1841	0.00151	0.013443	0.04397	467.72	0	0	0	0	1	0	0	20.3200	11.6600	-20.3100	-16.3100	0.0000	0.0000	0.0000	0.0000;
	1242	1236	0.004257	0.0235	0.01868	170.99	0	0	0	0	1	0	0	25.6600	-3.2400	-25.6300	1.3600	0.0000	0.0000	0.0000	0.0000;
	1354	1238	0.004007	0.019938	0.00949	126.71	0	0	0	0	1	0	0	1.8000	3.0100	-1.8000	-4.0300	0.0000	0.0000	0.0000	0.0000;
	1840	1238	0.004856	0.02035	0.00926	144.05	0	0	0	0	1	0	0	8.3700	-3.5400	-8.3600	2.5600	0.0000	0.0000	0.0000	0.0000;
	1240	1239	0.002693	0.012488	0.00497	162.04	0	0	0	0	1	0	0	19.1700	-4.9100	-19.1600	4.4100	0.0000	0.0000	0.0000	0.0000;
	1239	1244	0.005599	0.024585	0.0055	154.66	0	0	0	0	1	0	0	14.5900	-5.0000	-14.5800	4.4600	0.0000	0.0000	0.0000	0.0000;
	1241	1240	0.00349	0.017813	0.02304	184.84	0	0	0	0	1	0	0	20.3500	-5.6300	-20.3300	3.2000	0.0000	0.0000	0.0000	0.0000;
	1242	1240	0.011349	0.033217	0.0093	128.59	0	0	0	0	1	0	0	2.7200	-1.9000	-2.7200	0.8900	0.0000	0.0000	0.0000	0.0000;
	1241	1242	0.003558	0.023379	0.00548	168.54	0	0	0	0	1	0	0	11.4100	-1.6900	-11.4000	1.1200	0.0000	0.0000	0.0000	0.0000;
	1251	1241	0.007947	0.046141	0.01277	198.84	0	0	0	0	1	0	0	26.8900	-4.9000	-26.8400	3.8200	0.0000	0.0000	0.0000	0.0000;
	1241	1269	0.009656	0.051091	0.01918	168.63	0	0	0	0	1	0	0	-11.1600	2.0700	11.1700	-4.0900	0.0000	0.0000	0.0000	0.0000;
	1242	1243	0.000293	0.001199	0	0	0	0	0	0	1	0	0	4.4500	1.2100	-4.4500	-1.2100	0.0000	0.0000	0.0000	0.0000;
	1244	1356	0.022162	0.108668	0.02109	111.8	0	0	0	0	1	0	0	-0.9400	-0.5800	0.9400	-1.7200	0.0000	0.0000	0.0000	0.0000;
	1244	1358	0.005317	0.027355	0.05585	132.09	0	0	0	0	1	0	0	-4.9900	-3.8700	4.9900	-2.2000	0.0000	0.0000	0.0000	0.0000;
	1244	1880	0.012418	0.057988	0.01178	153.72	0	0	0	0	1	0	0	15.9800	-1.2800	-15.9500	0.1400	0.0000	0.0000	0.0000	0.0000;
	1245	1575	0.00667	0.030717	0.013	147.98	0	0	0	0	1	0	0	-13.0300	2.3300	13.0400	-3.6800	0.0000	0.0000	0.0000	0.0000;
	1576	1245	0.003889	0.016856	0.00789	134.25	0	0	0	0	1	0	0	-7.8400	2.9400	7.8400	-3.7900	0.0000	0.0000	0.0000	0.0000;
	1845	1246	0.00395	0.019522	0.00324	158.2	0	0	0	0	1	0	0	17.6100	-3.4700	-17.5900	3.1800	0.0000	0.0000	0.0000	0.0000;
	1249	1247	0.010561	0.049213	0.00691	170.17	0	0	0	0	1	0	0	11.8700	0.0700	-11.8500	-0.7600	0.0000	0.0000	0.0000	0.0000;
	1248	1249	0.000205	0.001071	0	0	0	0	0	0	1	0	0	-2.0300	-0.0600	2.0300	0.0600	0.0000	0.0000	0.0000	0.0000;
	1250	1251	0.006674	0.030716	0.00574	154.59	0	0	0	0	1	0	0	14.7800	1.9700	-14.7600	-2.5300	0.0000	0.0000	0.0000	0.0000;
	1250	1254	0.012913	0.058128	0.01858	116.1	0	0	0	0	1	0	0	-0.1700	-0.9000	0.1700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	1255	1250	0.005418	0.020902	0.02016	130.59	0	0	0	0	1	0	0	-3.5800	-0.9800	3.5900	-1.2200	0.0000	0.0000	0.0000	0.0000;
	1250	1256	0.028177	0.114339	0.02096	147.13	0	0	0	0	1	0	0	-10.7400	0.6100	10.7700	-2.7800	0.0000	0.0000	0.0000	0.0000;
	1250	1333	0.061378	0.258015	0.03559	148.35	0	0	0	0	1	0	0	-11.8800	-0.0700	11.9600	-3.4800	0.0000	0.0000	0.0000	0.0000;
	1250	1391	0.02722	0.111368	0.02785	112.43	0	0	0	0	1	0	0	-1.0400	-1.7600	1.0400	-1.2800	0.0000	0.0000	0.0000	0.0000;
	1251	1258	0.017284	0.050483	0.00877	181.38	0	0	0	0	1	0	0	-16.5200	9.6100	16.5800	-10.3800	0.0000	0.0000	0.0000	0.0000;
	1251	1269	0.016749	0.085059	0.01923	158.48	0	0	0	0	1	0	0	7.7700	-1.8200	-7.7600	-0.2200	0.0000	0.0000	0.0000	0.0000;
	1252	1253	0.004854	0.020572	0.00625	128.99	0	0	0	0	1	0	0	-1.4900	2.9400	1.4900	-3.6200	0.0000	0.0000	0.0000	0.0000;
	1256	1252	0.00726	0.030284	0.0134	186.92	0	0	0	0	1	0	0	20.2200	-3.1100	-20.1900	1.7600	0.0000	0.0000	0.0000	0.0000;
	1252	1391	0.006043	0.029032	0.01981	181.89	0	0	0	0	1	0	0	17.6600	-5.3700	-17.6400	3.3000	0.0000	0.0000	0.0000	0.0000;
	1331	1256	0.008344	0.030448	0.02081	207.02	0	0	0	0	1	0	0	33.9900	-6.9900	-33.9000	5.0500	0.0000	0.0000	0.0000	0.0000;
	1351	1257	0.005615	0.052042	0.08022	414.68	0	0	0	0	1	0	0	-1.0100	-13.6200	1.0200	4.9300	0.0000	0.0000	0.0000	0.0000;
	1871	1257	0.001939	0.019236	0.06821	444.74	0	0	0	0	1	0	0	7.0800	-1.0600	-7.0800	-6.3900	0.0000	0.0000	0.0000	0.0000;
	1258	1259	0.000203	0.001083	0	0	0	0	0	0	1	0	0	6.4700	1.5500	-6.4700	-1.5500	0.0000	0.0000	0.0000	0.0000;
	1260	1261	0.000267	0.001125	0	0	0	0	0	0	1	0	0	-5.4400	-0.9000	5.4400	0.9000	0.0000	0.0000	0.0000	0.0000;
	1269	1261	0.013279	0.050827	0.00862	153.62	0	0	0	0	1	0	0	-11.6200	1.1700	11.6400	-2.0400	0.0000	0.0000	0.0000	0.0000;
	1262	1265	0.002714	0.136374	0	196.14	0	0	1	0	1	0	0	30.5400	-2.5200	-30.5200	3.7000	0.0000	0.0000	0.0000	0.0000;
	1262	1266	0.000228	0.001074	0	0	0	0	0	0	1	0	0	10.0400	3.3000	-10.0400	-3.3000	0.0000	0.0000	0.0000	0.0000;
	1262	1267	0.000211	0.001003	0	0	0	0	0	0	1	0	0	-40.5800	-0.7800	40.5800	0.7900	0.0000	0.0000	0.0000	0.0000;
	1263	1265	-0.00142	-0.071357	0	171.14	0	0	1	0	1	0	0	-30.5300	3.0800	30.5200	-3.7000	0.0000	0.0000	0.0000	0.0000;
	1264	1265	0.007501	0.37685	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1267	1708	0.001529	0.016214	0.05591	508.62	0	0	0	0	1	0	0	43.3800	1.5400	-43.3500	-7.3500	0.0000	0.0000	0.0000	0.0000;
	1267	1871	0.00319	0.028637	0.08228	563.83	0	0	0	0	1	0	0	-83.9600	-2.3300	84.1700	-4.8200	0.0000	0.0000	0.0000	0.0000;
	1269	1270	0.00022	0.001076	0	0	0	0	0	0	1	0	0	8.2100	3.1500	-8.2100	-3.1500	0.0000	0.0000	0.0000	0.0000;
	1272	1271	0.005031	0.023268	0.00913	165.08	0	0	0	0	1	0	0	17.2900	-0.9400	-17.2700	0.0200	0.0000	0.0000	0.0000	0.0000;
	1316	1271	0.009203	0.037298	0.00876	161.1	0	0	0	0	1	0	0	-14.2400	0.0800	14.2500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	1272	1719	0.004839	0.023611	0.01457	169.97	0	0	0	0	1	0	0	-20.6300	0.0100	20.6500	-1.5000	0.0000	0.0000	0.0000	0.0000;
	1273	1274	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-2.8500	-0.7800	2.8500	0.7800	0.0000	0.0000	0.0000	0.0000;
	1274	1278	0.004493	0.022567	0.00429	160.74	0	0	0	0	1	0	0	10.7200	-0.7300	-10.7200	0.2900	0.0000	0.0000	0.0000	0.0000;
	1274	1309	0.008703	0.031783	0.00585	164.68	0	0	0	0	1	0	0	-13.5700	-0.0600	13.5900	-0.5200	0.0000	0.0000	0.0000	0.0000;
	1275	1289	0.009434	0.037825	0.01821	142.14	0	0	0	0	1	0	0	-0.2000	4.3900	0.2000	-6.3500	0.0000	0.0000	0.0000	0.0000;
	1275	2596	0.00735	0.036522	0.00606	158.67	0	0	0	0	1	0	0	-4.7800	-6.1500	4.7900	5.5100	0.0000	0.0000	0.0000	0.0000;
	1276	1277	0.000238	0.001185	0	0	0	0	0	0	1	0	0	6.8700	1.1500	-6.8700	-1.1500	0.0000	0.0000	0.0000	0.0000;
	1276	2391	0.007848	0.036936	0.00519	171.19	0	0	0	0	1	0	0	19.3000	-2.0300	-19.2700	1.5900	0.0000	0.0000	0.0000	0.0000;
	2660	1276	0.004331	0.021573	0.00683	195.84	0	0	0	0	1	0	0	48.3400	-3.0600	-48.2500	2.7800	0.0000	0.0000	0.0000	0.0000;
	3041	1276	0.006061	0.029232	0.00648	173.89	0	0	0	0	1	0	0	-22.0500	1.3300	22.0800	-1.9100	0.0000	0.0000	0.0000	0.0000;
	1278	1279	0.000206	0.001063	0	0	0	0	0	0	1	0	0	7.7600	3.0700	-7.7600	-3.0700	0.0000	0.0000	0.0000	0.0000;
	3729	1278	0.010055	0.042248	0.00701	139.86	0	0	0	0	1	0	0	-2.9500	2.6100	2.9500	-3.3600	0.0000	0.0000	0.0000	0.0000;
	1280	1283	0.000989	0.060086	0	312.36	0	0	1	0	1	0	0	19.7100	3.1100	-19.7000	-2.8900	0.0000	0.0000	0.0000	0.0000;
	1280	1284	0.000271	0.001172	0	0	0	0	0	0	1	0	0	7.7900	4.0400	-7.7900	-4.0300	0.0000	0.0000	0.0000	0.0000;
	1280	1285	0.00024	0.001128	0	0	0	0	0	0	1	0	0	-27.5000	6.8200	27.5000	-6.8100	0.0000	0.0000	0.0000	0.0000;
	1281	1283	9.5e-05	0.005804	0	162.36	0	0	1	0	1	0	0	-19.7000	-2.8600	19.7000	2.8900	0.0000	0.0000	0.0000	0.0000;
	1281	1295	0.008271	0.037	0.0065	136.05	0	0	0	0	1	0	0	-1.3400	1.2900	1.3400	-1.9900	0.0000	0.0000	0.0000	0.0000;
	1281	1302	0.003888	0.01871	0.00626	178.07	0	0	0	0	1	0	0	21.0500	1.5800	-21.0300	-2.1800	0.0000	0.0000	0.0000	0.0000;
	1282	1283	0.005357	0.325648	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1293	1285	0.001601	0.01574	0.09337	588.34	0	0	0	0	1	0	0	101.5700	-20.4900	-101.4200	11.9100	0.0000	0.0000	0.0000	0.0000;
	1285	1304	0.001865	0.017919	0.06658	546.77	0	0	0	0	1	0	0	73.9100	-5.1000	-73.8200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	1287	1286	0.000196	0.011581	0	722.99	0	0	1	0	1	0	0	-122.6600	18.6600	122.6900	-17.0100	0.0000	0.0000	0.0000	0.0000;
	1286	1288	0.000266	0.001054	0	0	0	0	0	0	1	0	0	16.1900	6.3000	-16.1900	-6.3000	0.0000	0.0000	0.0000	0.0000;
	1286	2546	0.00014	0.002725	0.30426	2350.71	0	0	0	0	1	0	0	38.7300	-37.1900	-38.7300	4.4100	0.0000	0.0000	0.0000	0.0000;
	2667	1286	0.000243	0.004162	0.65752	2601.13	0	0	0	0	1	0	0	177.7500	150.5100	-177.6100	-219.4200	0.0000	0.0000	0.0000	0.0000;
	1293	1287	0.000805	0.00798	0.04274	622.82	0	0	0	0	1	0	0	-122.5500	15.1600	122.6600	-18.6600	0.0000	0.0000	0.0000	0.0000;
	1289	1290	0.000262	0.00105	0	0	0	0	0	0	1	0	0	13.7700	5.2700	-13.7700	-5.2600	0.0000	0.0000	0.0000	0.0000;
	1289	1292	0.003384	0.015061	0.00158	169.83	0	0	0	0	1	0	0	-14.3100	2.2100	14.3200	-2.3500	0.0000	0.0000	0.0000	0.0000;
	1289	1294	0.003983	0.01279	0.00489	126.24	0	0	0	0	1	0	0	-5.8600	1.9000	5.8600	-2.4200	0.0000	0.0000	0.0000	0.0000;
	1295	1289	0.009778	0.045097	0.01629	151.49	0	0	0	0	1	0	0	-6.2000	1.2800	6.2100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	1292	1291	0.001606	0.081927	0	173.03	0	0	1	0	1	0	0	-28.4100	-1.4100	28.4200	2.0300	0.0000	0.0000	0.0000	0.0000;
	1291	1293	0.000255	0.001111	0	0	0	0	0	0	1	0	0	-28.4200	-2.0300	28.4200	2.0400	0.0000	0.0000	0.0000	0.0000;
	1311	1293	0.002487	0.020853	0.05089	490.69	0	0	0	0	1	0	0	-27.3200	-2.6800	27.3400	-2.6800	0.0000	0.0000	0.0000	0.0000;
	1293	2390	0.001263	0.012609	0.04094	476.83	0	0	0	0	1	0	0	-34.7900	5.9800	34.8000	-10.2600	0.0000	0.0000	0.0000	0.0000;
	1316	1294	0.008096	0.045013	0.01078	161.6	0	0	0	0	1	0	0	18.2400	-1.2600	-18.2100	0.2400	0.0000	0.0000	0.0000	0.0000;
	1296	1299	0.002624	0.131239	0	269.19	0	0	1	0	1	0	0	33.4700	-3.1100	-33.4500	4.4900	0.0000	0.0000	0.0000	0.0000;
	1296	1300	0.000225	0.001193	0	0	0	0	0	0	1	0	0	11.2200	5.2900	-11.2200	-5.2800	0.0000	0.0000	0.0000	0.0000;
	1296	1431	0.001625	0.012904	0.0728	502.77	0	0	0	0	1	0	0	-44.6900	-2.1700	44.7200	-5.4300	0.0000	0.0000	0.0000	0.0000;
	1297	1299	-0.001544	-0.077235	0	169.19	0	0	1	0	1	0	0	-33.4600	3.6800	33.4500	-4.4900	0.0000	0.0000	0.0000	0.0000;
	1297	1301	0.006897	0.025754	0.00663	174.38	0	0	0	0	1	0	0	33.4600	-3.6800	-33.3900	3.2300	0.0000	0.0000	0.0000	0.0000;
	1298	1299	0.006624	0.331295	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1479	1301	0.004606	0.018119	0.01633	164.04	0	0	0	0	1	0	0	-24.8800	3.8100	24.9100	-5.4600	0.0000	0.0000	0.0000	0.0000;
	1303	1302	0.00751	0.030836	0.00581	138.07	0	0	0	0	1	0	0	2.3800	-4.0500	-2.3800	3.4300	0.0000	0.0000	0.0000	0.0000;
	1512	1302	0.008417	0.036217	0.00962	167.26	0	0	0	0	1	0	0	-19.6300	1.7700	19.6600	-2.6800	0.0000	0.0000	0.0000	0.0000;
	1303	1527	0.016556	0.065536	0.01625	141	0	0	0	0	1	0	0	-8.1900	-1.1300	8.2000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	1303	3729	0.003779	0.018751	0.00496	131.25	0	0	0	0	1	0	0	1.0700	3.2800	-1.0700	-3.8100	0.0000	0.0000	0.0000	0.0000;
	1305	1304	0.000885	0.041899	0	155.18	0	0	1.00625	0	1	0	0	-17.6500	-1.2500	17.6500	1.3700	0.0000	0.0000	0.0000	0.0000;
	1304	1306	0.000262	0.001029	0	0	0	0	0	0	1	0	0	6.9300	2.8000	-6.9300	-2.7900	0.0000	0.0000	0.0000	0.0000;
	3762	1304	0.0016	0.012698	0.0574	509.84	0	0	0	0	1	0	0	-49.1800	30.2900	49.2300	-36.1100	0.0000	0.0000	0.0000	0.0000;
	1305	1416	0.01972	0.090874	0.00974	172.8	0	0	0	0	1	0	0	17.6500	1.2500	-17.5900	-2.0500	0.0000	0.0000	0.0000	0.0000;
	1307	1308	0.000262	0.00112	0	0	0	0	0	0	1	0	0	1.3800	0.1400	-1.3800	-0.1400	0.0000	0.0000	0.0000	0.0000;
	1307	1570	0.020005	0.089619	0.02984	139.02	0	0	0	0	1	0	0	4.7800	1.7000	-4.7700	-4.8800	0.0000	0.0000	0.0000	0.0000;
	1307	1590	0.021806	0.093604	0.03556	142.73	0	0	0	0	1	0	0	-6.1600	-1.8400	6.1700	-1.9800	0.0000	0.0000	0.0000	0.0000;
	1309	1310	0.000297	0.001086	0	0	0	0	0	0	1	0	0	9.7000	5.0700	-9.7000	-5.0700	0.0000	0.0000	0.0000	0.0000;
	1309	1312	0.005453	0.026915	0.00583	173.24	0	0	0	0	1	0	0	-16.0900	-1.9600	16.1000	1.3900	0.0000	0.0000	0.0000	0.0000;
	1309	1432	0.028407	0.147385	0.02736	138.5	0	0	0	0	1	0	0	-7.2000	-2.5900	7.2200	-0.2900	0.0000	0.0000	0.0000	0.0000;
	1312	1311	0.001674	0.087264	0	155.68	0	0	1	0	1	0	0	-16.1000	-1.3900	16.1000	1.6000	0.0000	0.0000	0.0000	0.0000;
	1311	1313	0.000246	0.001176	0	0	0	0	0	0	1	0	0	11.2200	1.0700	-11.2200	-1.0700	0.0000	0.0000	0.0000	0.0000;
	1314	1315	0.000219	0.00103	0	0	0	0	0	0	1	0	0	-4.0100	-0.3300	4.0100	0.3300	0.0000	0.0000	0.0000	0.0000;
	1316	1315	0.005884	0.034195	0.00819	140.73	0	0	0	0	1	0	0	-6.2600	0.6900	6.2600	-1.5600	0.0000	0.0000	0.0000	0.0000;
	2389	1315	0.009907	0.04582	0.01043	152.1	0	0	0	0	1	0	0	10.2800	-2.3100	-10.2700	1.2300	0.0000	0.0000	0.0000	0.0000;
	2391	1317	0.002229	0.012095	0.00294	167.78	0	0	0	0	1	0	0	15.6500	-2.2900	-15.6400	2.0000	0.0000	0.0000	0.0000	0.0000;
	3041	1317	0.002881	0.014207	0.00809	170.47	0	0	0	0	1	0	0	18.0500	-3.5800	-18.0400	2.7500	0.0000	0.0000	0.0000	0.0000;
	1317	3043	0.00511	0.02326	0.00764	182.57	0	0	0	0	1	0	0	30.5500	-5.2100	-30.5000	4.5800	0.0000	0.0000	0.0000	0.0000;
	1318	1319	0.000299	0.001114	0	0	0	0	0	0	1	0	0	6.2700	0.7600	-6.2700	-0.7600	0.0000	0.0000	0.0000	0.0000;
	1786	1318	0.002691	0.012426	0.00956	170.03	0	0	0	0	1	0	0	9.9200	-5.7800	-9.9200	4.7400	0.0000	0.0000	0.0000	0.0000;
	1320	1786	0.006637	0.029851	0.00516	128.07	0	0	0	0	1	0	0	-0.1800	-3.2400	0.1800	2.6700	0.0000	0.0000	0.0000	0.0000;
	1906	1320	0.011052	0.049311	0.00866	175.81	0	0	0	0	1	0	0	14.4200	-1.0100	-14.3900	0.1600	0.0000	0.0000	0.0000	0.0000;
	1322	1321	0.001099	0.06414	0	172.36	0	0	1	0	1	0	0	-9.2200	2.1800	9.2200	-2.1200	0.0000	0.0000	0.0000	0.0000;
	1321	1323	0.000215	0.001007	0	0	0	0	0	0	1	0	0	4.3600	1.1800	-4.3600	-1.1800	0.0000	0.0000	0.0000	0.0000;
	1321	1784	0.001961	0.015999	0.07771	406.64	0	0	0	0	1	0	0	8.0100	-44.8600	-7.9700	36.6500	0.0000	0.0000	0.0000	0.0000;
	1322	1338	0.00895	0.042905	0.00967	149.39	0	0	0	0	1	0	0	4.2100	3.8800	-4.2000	-4.9100	0.0000	0.0000	0.0000	0.0000;
	2119	1322	0.005894	0.021074	0.01077	155.06	0	0	0	0	1	0	0	-5.0100	4.8900	5.0100	-6.0500	0.0000	0.0000	0.0000	0.0000;
	1324	1327	0.000338	0.008559	0	131.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1324	1328	0.000297	0.001186	0	0	0	0	0	0	1	0	0	2.0200	1.8700	-2.0200	-1.8700	0.0000	0.0000	0.0000	0.0000;
	1324	1329	0.000221	0.001186	0	0	0	0	0	0	1	0	0	-2.0200	-7.7200	2.0200	7.7300	0.0000	0.0000	0.0000	0.0000;
	1325	1327	0.00766	0.193741	0	65.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1326	1327	0.00766	0.193741	0	65.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1343	1329	0.036081	0.140823	0.01933	117.59	0	0	0	0	1	0	0	1.0000	-3.4500	-1.0000	1.3900	0.0000	0.0000	0.0000	0.0000;
	1331	1330	0.009234	0.052712	0.017	216.85	0	0	0	0	1	0	0	-38.9200	5.7300	39.0500	-6.8400	0.0000	0.0000	0.0000	0.0000;
	1330	1786	0.004138	0.018589	0.01916	167.36	0	0	0	0	1	0	0	-11.8400	0.6700	11.8500	-2.7400	0.0000	0.0000	0.0000	0.0000;
	1330	1862	0.001981	0.011931	0.00199	201.75	0	0	0	0	1	0	0	-31.2300	6.0600	31.2500	-6.1600	0.0000	0.0000	0.0000	0.0000;
	1332	1805	0.010405	0.036611	0.00661	162.43	0	0	0	0	1	0	0	-9.5400	3.9400	9.5500	-4.6300	0.0000	0.0000	0.0000	0.0000;
	1333	1347	0.005076	0.030607	0.02671	174.72	0	0	0	0	1	0	0	-14.4600	2.3900	14.4700	-5.2600	0.0000	0.0000	0.0000	0.0000;
	1334	1335	0.000272	0.001145	0	0	0	0	0	0	1	0	0	4.4000	0.1600	-4.4000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	1334	2126	0.004852	0.024473	0.00682	101.2	0	0	0	0	1	0	0	-0.5400	3.8800	0.5400	-4.6300	0.0000	0.0000	0.0000	0.0000;
	1336	1337	0.000292	0.001082	0	0	0	0	0	0	1	0	0	-6.3100	-1.5300	6.3100	1.5300	0.0000	0.0000	0.0000	0.0000;
	1805	1337	0.00903	0.046894	0.00878	183.1	0	0	0	0	1	0	0	16.9400	-5.1400	-16.9200	4.3100	0.0000	0.0000	0.0000	0.0000;
	1337	2128	0.004948	0.020869	0.01131	168.58	0	0	0	0	1	0	0	10.6000	-5.8500	-10.6000	4.6300	0.0000	0.0000	0.0000	0.0000;
	1339	1342	-0.000811	-0.018264	0	133.84	0	0	1	0	1	0	0	2.1400	0.4300	-2.1400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	1339	1343	0.000223	0.001158	0	0	0	0	0	0	1	0	0	-2.1400	-9.5100	2.1400	9.5100	0.0000	0.0000	0.0000	0.0000;
	1339	1344	0.000256	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1340	1342	0.009761	0.21977	0	66.92	0	0	1	0	1	0	0	-2.1400	-0.4300	2.1400	0.4400	0.0000	0.0000	0.0000	0.0000;
	1341	1342	0.009761	0.21977	0	66.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1345	1346	0.00021	0.001161	0	0	0	0	0	0	1	0	0	2.4500	0.0600	-2.4500	-0.0600	0.0000	0.0000	0.0000	0.0000;
	1345	1347	0.007262	0.037103	0.0151	120.36	0	0	0	0	1	0	0	0.2800	2.1600	-0.2800	-3.8200	0.0000	0.0000	0.0000	0.0000;
	2126	1347	0.004675	0.021786	0.00279	159.68	0	0	0	0	1	0	0	9.1300	2.3600	-9.1300	-2.6500	0.0000	0.0000	0.0000	0.0000;
	1347	2474	0.007229	0.028559	0.00476	154.61	0	0	0	0	1	0	0	-7.1100	11.6000	7.1200	-12.0700	0.0000	0.0000	0.0000	0.0000;
	1348	1349	0.000278	0.001047	0	0	0	0	0	0	1	0	0	5.2000	1.4400	-5.2000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	1348	1357	0.004342	0.02085	0.01204	181.71	0	0	0	0	1	0	0	17.3300	-2.9900	-17.3200	1.7400	0.0000	0.0000	0.0000	0.0000;
	1348	1370	0.033627	0.153382	0.02266	152.36	0	0	0	0	1	0	0	-6.6200	-0.2600	6.6400	-2.1500	0.0000	0.0000	0.0000	0.0000;
	1348	1828	0.006427	0.032285	0.03676	180.31	0	0	0	0	1	0	0	-15.9100	1.8100	15.9300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	1350	1834	0.003925	0.019443	0.00851	160.67	0	0	0	0	1	0	0	-8.8000	-4.1500	8.8000	3.2400	0.0000	0.0000	0.0000	0.0000;
	1350	1923	0.002347	0.012764	0.00219	138.64	0	0	0	0	1	0	0	-2.4400	-3.0900	2.4400	2.8500	0.0000	0.0000	0.0000	0.0000;
	2013	1350	0.003679	0.01649	0.00497	165.29	0	0	0	0	1	0	0	-9.2500	-7.4900	9.2500	6.9700	0.0000	0.0000	0.0000	0.0000;
	1351	1415	0.00196	0.018084	0.20306	541.3	0	0	0	0	1	0	0	65.9600	13.5900	-65.8700	-34.6700	0.0000	0.0000	0.0000	0.0000;
	1351	1788	0.00505	0.047765	0.10479	536	0	0	0	0	1	0	0	-68.4900	-1.6400	68.7100	-7.6700	0.0000	0.0000	0.0000	0.0000;
	1352	1353	0.00028	0.00114	0	0	0	0	0	0	1	0	0	3.4600	0.6100	-3.4600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	1370	1352	0.006179	0.036464	0.00718	165.77	0	0	0	0	1	0	0	-10.6400	1.4000	10.6500	-2.1400	0.0000	0.0000	0.0000	0.0000;
	1352	1391	0.010018	0.046398	0.01252	176.26	0	0	0	0	1	0	0	-14.1100	1.5400	14.1300	-2.8100	0.0000	0.0000	0.0000	0.0000;
	1410	1354	0.007983	0.038698	0.00466	182.14	0	0	0	0	1	0	0	21.2800	-2.7800	-21.2500	2.4400	0.0000	0.0000	0.0000	0.0000;
	1354	1554	0.01188	0.054814	0.01695	159.15	0	0	0	0	1	0	0	8.0400	-0.4400	-8.0400	-1.3600	0.0000	0.0000	0.0000	0.0000;
	1354	1575	0.018066	0.095095	0.03198	178.82	0	0	0	0	1	0	0	17.8300	-5.6200	-17.7700	2.4600	0.0000	0.0000	0.0000	0.0000;
	1354	1578	0.04146	0.140539	0.02729	175.53	0	0	0	0	1	0	0	15.7600	-6.3400	-15.6600	3.7500	0.0000	0.0000	0.0000	0.0000;
	1354	1840	0.00264	0.016187	0.00611	165.59	0	0	0	0	1	0	0	-8.8600	7.2400	8.8600	-7.8800	0.0000	0.0000	0.0000	0.0000;
	1354	1880	0.012344	0.048511	0.01488	181.32	0	0	0	0	1	0	0	-18.7000	-0.9700	18.7400	-0.4800	0.0000	0.0000	0.0000	0.0000;
	1410	1355	0.005638	0.022103	0.00325	198.22	0	0	0	0	1	0	0	-29.2700	1.8400	29.3200	-2.0200	0.0000	0.0000	0.0000	0.0000;
	1355	1828	0.008675	0.047593	0.00613	199.02	0	0	0	0	1	0	0	-33.2000	0.5900	33.2900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	1357	1356	0.007245	0.030144	0.00856	159.15	0	0	0	0	1	0	0	7.9000	0.3500	-7.8900	-1.2700	0.0000	0.0000	0.0000	0.0000;
	1357	1358	0.007176	0.027984	0.00871	154.2	0	0	0	0	1	0	0	7.1300	-2.6200	-7.1300	1.6800	0.0000	0.0000	0.0000	0.0000;
	1359	1360	0.000272	0.001185	0	0	0	0	0	0	1	0	0	2.6200	1.6600	-2.6200	-1.6600	0.0000	0.0000	0.0000	0.0000;
	1361	1359	0.004248	0.014126	0.00656	159.66	0	0	0	0	1	0	0	9.2000	-0.5600	-9.1900	-0.1400	0.0000	0.0000	0.0000	0.0000;
	1363	1359	0.013116	0.045363	0.00612	151.84	0	0	0	0	1	0	0	-6.5700	0.8700	6.5700	-1.5100	0.0000	0.0000	0.0000	0.0000;
	1361	1362	0.000222	0.00104	0	0	0	0	0	0	1	0	0	2.6200	0.5400	-2.6200	-0.5400	0.0000	0.0000	0.0000	0.0000;
	1411	1361	0.006491	0.02973	0.01203	167.56	0	0	0	0	1	0	0	11.8300	-1.2900	-11.8200	0.0200	0.0000	0.0000	0.0000	0.0000;
	1363	1364	0.000237	0.001102	0	0	0	0	0	0	1	0	0	3.1700	0.9200	-3.1700	-0.9200	0.0000	0.0000	0.0000	0.0000;
	1366	1363	0.010003	0.036143	0.00823	194.33	0	0	0	0	1	0	0	-28.9000	7.9300	28.9800	-8.5200	0.0000	0.0000	0.0000	0.0000;
	1363	2219	0.00834	0.039949	0.01014	188.96	0	0	0	0	1	0	0	-25.5800	6.7400	25.6400	-7.5800	0.0000	0.0000	0.0000	0.0000;
	1365	1368	0.000236	0.012651	0	200.16	0	0	1	0	1	0	0	20.0400	-3.3600	-20.0400	3.4100	0.0000	0.0000	0.0000	0.0000;
	1365	1369	0.000216	0.001048	0	0	0	0	0	0	1	0	0	7.7900	1.2800	-7.7900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	1579	1365	0.002989	0.026314	0.06129	489.42	0	0	0	0	1	0	0	-38.2200	-16.0100	38.2600	9.8000	0.0000	0.0000	0.0000	0.0000;
	1365	2572	0.00204	0.019956	0.02975	530.41	0	0	0	0	1	0	0	-66.0900	-7.7200	66.1700	5.3000	0.0000	0.0000	0.0000	0.0000;
	1366	1368	0.000778	0.041773	0	150.16	0	0	1	0	1	0	0	-20.0300	3.5700	20.0400	-3.4100	0.0000	0.0000	0.0000	0.0000;
	1372	1366	0.004148	0.024674	0.01668	188.82	0	0	0	0	1	0	0	-22.5100	1.8000	22.5300	-3.5000	0.0000	0.0000	0.0000	0.0000;
	1366	1732	0.006202	0.034099	0.00993	184.78	0	0	0	0	1	0	0	26.4000	-8.0000	-26.3600	7.1500	0.0000	0.0000	0.0000	0.0000;
	1367	1368	0.004593	0.246729	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1370	1371	0.000279	0.001079	0	0	0	0	0	0	1	0	0	4.0100	0.7500	-4.0100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	1372	1373	0.00028	0.001198	0	0	0	0	0	0	1	0	0	5.3300	0.4800	-5.3300	-0.4800	0.0000	0.0000	0.0000	0.0000;
	1372	1530	0.021082	0.094392	0.00768	173.31	0	0	0	0	1	0	0	13.0300	0.6800	-12.9900	-1.3600	0.0000	0.0000	0.0000	0.0000;
	1372	1735	0.018579	0.065734	0.02506	135.1	0	0	0	0	1	0	0	4.1600	-2.9600	-4.1600	0.2500	0.0000	0.0000	0.0000	0.0000;
	1375	1374	0.000891	0.040152	0	142.71	0	0	1	0	1	0	0	-9.0800	0.5900	9.0800	-0.5600	0.0000	0.0000	0.0000	0.0000;
	1374	1376	0.000259	0.001149	0	0	0	0	0	0	1	0	0	-9.0800	0.5600	9.0800	-0.5600	0.0000	0.0000	0.0000	0.0000;
	1375	1403	0.005112	0.01954	0.00791	144.49	0	0	0	0	1	0	0	-5.1000	-2.7600	5.1000	1.9100	0.0000	0.0000	0.0000	0.0000;
	1375	2219	0.003437	0.016608	0.00172	108.97	0	0	0	0	1	0	0	-0.0500	-0.7600	0.0500	0.5700	0.0000	0.0000	0.0000	0.0000;
	1376	2407	0.002737	0.022358	0.0423	454.56	0	0	0	0	1	0	0	-26.3800	26.5900	26.4200	-30.8300	0.0000	0.0000	0.0000	0.0000;
	1376	2572	0.001014	0.009472	0.05397	412.21	0	0	0	0	1	0	0	17.3000	-26.0200	-17.2900	20.2300	0.0000	0.0000	0.0000	0.0000;
	1377	1378	0.000246	0.001153	0	0	0	0	0	0	1	0	0	7.3400	0.8800	-7.3400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	2219	1377	0.004973	0.018342	0.00419	191.56	0	0	0	0	1	0	0	-27.2200	6.7500	27.2600	-7.0700	0.0000	0.0000	0.0000	0.0000;
	1377	2220	0.006337	0.030296	0.01254	200.7	0	0	0	0	1	0	0	-34.6000	6.1900	34.6700	-7.2100	0.0000	0.0000	0.0000	0.0000;
	1380	1379	0.000177	0.011953	0	651.46	0	0	1.00625	0	1	0	0	-110.2100	-33.4300	110.2300	34.9000	0.0000	0.0000	0.0000	0.0000;
	1379	2504	0.000212	0.003455	0.37316	2320.35	0	0	0	0	1	0	0	76.2000	80.4900	-76.1700	-120.5400	0.0000	0.0000	0.0000	0.0000;
	2569	1379	0.000134	0.002613	0.20324	2316.57	0	0	0	0	1	0	0	101.0200	12.7600	-101.0000	-34.6800	0.0000	0.0000	0.0000	0.0000;
	1379	9539	0.001335	0.018087	1.43111	2377.98	0	0	0	0	1	0	0	-85.4200	-88.3700	85.5100	-66.9100	0.0000	0.0000	0.0000	0.0000;
	1381	1380	0.001154	0.067051	0	153.56	0	0	1	0	1	0	0	-21.4500	-2.2300	21.4600	2.5200	0.0000	0.0000	0.0000	0.0000;
	1380	1382	0.000281	0.001142	0	0	0	0	0	0	1	0	0	12.7800	5.8800	-12.7800	-5.8800	0.0000	0.0000	0.0000	0.0000;
	1380	1383	0.000217	0.001075	0	0	0	0	0	0	1	0	0	75.9700	25.0300	-75.9500	-24.9700	0.0000	0.0000	0.0000	0.0000;
	1389	1381	0.002844	0.015292	0.00567	162.36	0	0	0	0	1	0	0	13.7900	-6.8500	-13.7900	6.2700	0.0000	0.0000	0.0000	0.0000;
	1381	1729	0.025692	0.074824	0.02058	172.31	0	0	0	0	1	0	0	15.8100	-2.2000	-15.7600	0.1300	0.0000	0.0000	0.0000	0.0000;
	1381	1737	0.017808	0.069515	0.01321	181.8	0	0	0	0	1	0	0	19.4300	-1.8400	-19.3700	0.6400	0.0000	0.0000	0.0000	0.0000;
	1725	1383	0.001855	0.01729	0.06053	528.8	0	0	0	0	1	0	0	-75.8400	-30.5200	75.9500	24.9700	0.0000	0.0000	0.0000	0.0000;
	1384	1387	0.002098	0.090838	0	245.21	0	0	1	0	1	0	0	15.4100	-2.1100	-15.4100	2.3200	0.0000	0.0000	0.0000	0.0000;
	1384	1388	0.000279	0.001195	0	0	0	0	0	0	1	0	0	13.2300	6.4300	-13.2200	-6.4200	0.0000	0.0000	0.0000	0.0000;
	1384	2422	0.001916	0.017006	0.02923	399.92	0	0	0	0	1	0	0	5.4300	-8.7100	-5.4300	5.5400	0.0000	0.0000	0.0000	0.0000;
	2572	1384	0.000274	0.002017	0.00337	482.85	0	0	0	0	1	0	0	34.0700	-4.7400	-34.0700	4.3900	0.0000	0.0000	0.0000	0.0000;
	1385	1387	-0.001131	-0.048949	0	145.21	0	0	1	0	1	0	0	-15.4100	2.2100	15.4100	-2.3200	0.0000	0.0000	0.0000	0.0000;
	1385	1733	0.028118	0.115797	0.03986	182.98	0	0	0	0	1	0	0	19.9700	-5.6800	-19.8600	1.7800	0.0000	0.0000	0.0000	0.0000;
	2571	1385	0.001027	0.006281	0.00159	149.75	0	0	0	0	1	0	0	4.5600	-3.6400	-4.5600	3.4700	0.0000	0.0000	0.0000	0.0000;
	1386	1387	0.006301	0.272761	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1389	1390	0.000293	0.001175	0	0	0	0	0	0	1	0	0	7.7600	1.7300	-7.7600	-1.7300	0.0000	0.0000	0.0000	0.0000;
	1389	2571	0.008507	0.043814	0.00904	181.9	0	0	0	0	1	0	0	-21.5600	5.1200	21.6000	-5.9100	0.0000	0.0000	0.0000	0.0000;
	1391	1392	0.000244	0.001029	0	0	0	0	0	0	1	0	0	2.4700	0.7900	-2.4700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	1393	1396	0.0001	0.002225	0	131.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1393	1397	0.000292	0.001166	0	0	0	0	0	0	1	0	0	3.1600	0.6100	-3.1600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	1393	1398	0.000243	0.001116	0	0	0	0	0	0	1	0	0	-3.1600	-0.6100	3.1600	0.6100	0.0000	0.0000	0.0000	0.0000;
	1394	1396	0.00354	0.087727	0	65.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1395	1396	0.00354	0.087727	0	65.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1399	1398	0.002392	0.008608	0.01872	225	0	0	0	0	1	0	0	-43.4700	11.0100	43.5200	-12.8900	0.0000	0.0000	0.0000	0.0000;
	1398	1402	0.007973	0.041	0.01639	203.96	0	0	0	0	1	0	0	-35.4600	6.0900	35.5500	-7.3900	0.0000	0.0000	0.0000	0.0000;
	1405	1398	0.009786	0.039942	0.00876	165.97	0	0	0	0	1	0	0	11.2400	-7.0900	-11.2200	6.1900	0.0000	0.0000	0.0000	0.0000;
	1399	1412	0.006265	0.029323	0.08657	214.59	0	0	0	0	1	0	0	40.3600	-11.7500	-40.2700	2.7600	0.0000	0.0000	0.0000	0.0000;
	1400	1401	0.000201	0.001117	0	0	0	0	0	0	1	0	0	7.4000	2.3600	-7.4000	-2.3600	0.0000	0.0000	0.0000	0.0000;
	1402	1400	0.010125	0.0403	0.00897	176.85	0	0	0	0	1	0	0	-13.9800	5.2200	14.0000	-6.1100	0.0000	0.0000	0.0000	0.0000;
	2474	1400	0.00605	0.026268	0.00483	189.5	0	0	0	0	1	0	0	21.4400	-4.1600	-21.4100	3.7500	0.0000	0.0000	0.0000	0.0000;
	1902	1402	0.004737	0.017746	0.00793	195.72	0	0	0	0	1	0	0	26.8700	-1.7500	-26.8400	1.0000	0.0000	0.0000	0.0000	0.0000;
	1412	1403	0.011299	0.060058	0.01456	158.81	0	0	0	0	1	0	0	8.3100	0.9300	-8.3100	-2.4800	0.0000	0.0000	0.0000	0.0000;
	1404	1405	0.000216	0.001152	0	0	0	0	0	0	1	0	0	-3.0200	-1.3800	3.0200	1.3800	0.0000	0.0000	0.0000	0.0000;
	1406	1405	0.005111	0.029297	0.00938	145.01	0	0	0	0	1	0	0	-6.3500	-3.5400	6.3600	2.5300	0.0000	0.0000	0.0000	0.0000;
	1878	1405	0.006361	0.025827	0.00431	182.43	0	0	0	0	1	0	0	20.6400	-3.5400	-20.6100	3.1700	0.0000	0.0000	0.0000	0.0000;
	1407	1406	0.012423	0.050887	0.00967	125.14	0	0	0	0	1	0	0	-3.5000	-4.2300	3.5000	3.2000	0.0000	0.0000	0.0000	0.0000;
	1407	1414	0.008662	0.046284	0.01035	133.92	0	0	0	0	1	0	0	0.4000	3.5500	-0.4000	-4.6600	0.0000	0.0000	0.0000	0.0000;
	1408	1409	0.000214	0.001	0	0	0	0	0	0	1	0	0	-11.8700	-1.6400	11.8700	1.6400	0.0000	0.0000	0.0000	0.0000;
	1830	1409	0.00105	0.009614	0.05687	596.72	0	0	0	0	1	0	0	129.1500	-2.8300	-128.9900	-1.8600	0.0000	0.0000	0.0000	0.0000;
	1411	1412	0.006243	0.029241	0.01122	196.59	0	0	0	0	1	0	0	-28.3500	3.5400	28.4000	-4.5400	0.0000	0.0000	0.0000	0.0000;
	1828	1411	0.00359	0.014257	0.00321	163.78	0	0	0	0	1	0	0	-12.7300	2.9800	12.7400	-3.3100	0.0000	0.0000	0.0000	0.0000;
	1414	1413	0.001479	0.073452	0	129.38	0	0	1	0	1	0	0	-3.8100	3.5300	3.8100	-3.5100	0.0000	0.0000	0.0000	0.0000;
	1413	1415	0.000205	0.001044	0	0	0	0	0	0	1	0	0	-3.8100	-73.1600	3.8200	73.2200	0.0000	0.0000	0.0000	0.0000;
	1415	1830	0.002473	0.022401	0.07622	533.98	0	0	0	0	1	0	0	62.0500	-38.5400	-61.9300	31.3700	0.0000	0.0000	0.0000	0.0000;
	1416	1417	0.004433	0.022544	0.00514	161.85	0	0	0	0	1	0	0	13.3900	-0.9400	-13.3800	0.4200	0.0000	0.0000	0.0000	0.0000;
	1416	1436	0.001742	0.009105	0.00654	133.59	0	0	0	0	1	0	0	-2.8000	1.3300	2.8000	-2.0300	0.0000	0.0000	0.0000	0.0000;
	1417	1483	0.004317	0.020459	0.01384	148.73	0	0	0	0	1	0	0	6.3700	-3.2500	-6.3700	1.7600	0.0000	0.0000	0.0000	0.0000;
	1447	1418	0.001312	0.006207	0.00146	179.64	0	0	0	0	1	0	0	27.9900	9.2100	-27.9800	-9.3200	0.0000	0.0000	0.0000	0.0000;
	1478	1418	0.00159	0.007744	0.00166	168.48	0	0	0	0	1	0	0	-18.0600	-7.3000	18.0700	7.1500	0.0000	0.0000	0.0000	0.0000;
	1419	1447	0.002554	0.01473	0.00264	162.12	0	0	0	0	1	0	0	-14.8700	-0.7900	14.8700	0.5400	0.0000	0.0000	0.0000	0.0000;
	1474	1419	0.001891	0.010651	0.00217	123.4	0	0	0	0	1	0	0	3.9100	3.9500	-3.9100	-4.1900	0.0000	0.0000	0.0000	0.0000;
	1420	1424	0.003805	0.018215	0.00577	167.66	0	0	0	0	1	0	0	-19.7100	-8.9300	19.7300	8.3800	0.0000	0.0000	0.0000	0.0000;
	1912	1420	0.003964	0.013341	0.00551	150.45	0	0	0	0	1	0	0	-9.8000	-7.9900	9.8000	7.4100	0.0000	0.0000	0.0000	0.0000;
	3340	1421	0.002154	0.00991	0.00428	141.59	0	0	0	0	1	0	0	-7.4200	4.3300	7.4200	-4.7900	0.0000	0.0000	0.0000	0.0000;
	4008	1421	0.003015	0.012391	0.00755	150.05	0	0	0	0	1	0	0	10.5400	-4.8400	-10.5300	4.0400	0.0000	0.0000	0.0000	0.0000;
	1422	3340	0.000759	0.003418	0.00674	135.68	0	0	0	0	1	0	0	5.5100	13.5100	-5.5100	-14.2400	0.0000	0.0000	0.0000	0.0000;
	1422	3800	0.003788	0.014923	0.00268	142.79	0	0	0	0	1	0	0	-8.6200	-15.6600	8.6300	15.4100	0.0000	0.0000	0.0000	0.0000;
	1423	1478	0.00432	0.025066	0.00239	143.75	0	0	0	0	1	0	0	-6.1500	-3.4500	6.1500	3.2100	0.0000	0.0000	0.0000	0.0000;
	1888	1423	0.003062	0.014374	0.00143	106.96	0	0	0	0	1	0	0	2.3000	1.1400	-2.3000	-1.2900	0.0000	0.0000	0.0000	0.0000;
	1424	1425	0.000283	0.001065	0	0	0	0	0	0	1	0	0	16.7900	2.9300	-16.7900	-2.9200	0.0000	0.0000	0.0000	0.0000;
	1424	1452	0.001507	0.008434	0.00078	186.3	0	0	0	0	1	0	0	-36.5200	-11.3000	36.5400	11.3300	0.0000	0.0000	0.0000	0.0000;
	1426	1427	0.000253	0.001036	0	0	0	0	0	0	1	0	0	8.4500	0.0300	-8.4500	-0.0300	0.0000	0.0000	0.0000	0.0000;
	1533	1426	0.003735	0.018774	0.007	139.45	0	0	0	0	1	0	0	9.0100	-0.5300	-9.0100	-0.2100	0.0000	0.0000	0.0000	0.0000;
	1426	1888	0.004392	0.017561	0.00274	125.16	0	0	0	0	1	0	0	0.5500	0.1800	-0.5500	-0.4800	0.0000	0.0000	0.0000	0.0000;
	1428	1432	0.007065	0.033953	0.00688	180.99	0	0	0	0	1	0	0	-34.1600	8.8700	34.2400	-9.2300	0.0000	0.0000	0.0000	0.0000;
	1428	1481	0.005041	0.01807	0.04289	173.27	0	0	0	0	1	0	0	29.1200	-11.0400	-29.0800	6.5400	0.0000	0.0000	0.0000	0.0000;
	1429	1430	0.007833	0.04272	0.01735	162.21	0	0	0	0	1	0	0	-16.7800	0.2000	16.8000	-1.9600	0.0000	0.0000	0.0000	0.0000;
	1429	1527	0.008246	0.048602	0.01526	153.8	0	0	0	0	1	0	0	12.1000	-1.3800	-12.0800	-0.2000	0.0000	0.0000	0.0000	0.0000;
	1430	1432	0.002561	0.012503	0.00377	129.11	0	0	0	0	1	0	0	-1.4500	-3.5700	1.4500	3.1700	0.0000	0.0000	0.0000	0.0000;
	1430	1849	0.003993	0.01988	0.00638	160.33	0	0	0	0	1	0	0	-22.0700	3.5200	22.0900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	1432	1431	0.000758	0.042999	0	150.74	0	0	1	0	1	0	0	-17.6300	5.8500	17.6300	-5.7100	0.0000	0.0000	0.0000	0.0000;
	1431	1433	0.000252	0.001067	0	0	0	0	0	0	1	0	0	7.6500	0.4400	-7.6500	-0.4400	0.0000	0.0000	0.0000	0.0000;
	1523	1431	0.000829	0.007654	0.05917	477.48	0	0	0	0	1	0	0	-36.8000	40.8400	36.8300	-47.0000	0.0000	0.0000	0.0000	0.0000;
	1431	1824	0.002041	0.018491	0.10421	574.15	0	0	0	0	1	0	0	-106.8300	-5.0100	107.0400	-4.2900	0.0000	0.0000	0.0000	0.0000;
	1432	1739	0.012734	0.057466	0.01589	166.68	0	0	0	0	1	0	0	-25.2800	0.5000	25.3600	-1.8900	0.0000	0.0000	0.0000	0.0000;
	1434	1580	0.006963	0.030797	0.057	168.19	0	0	0	0	1	0	0	-26.3600	2.2700	26.4100	-8.2300	0.0000	0.0000	0.0000	0.0000;
	1849	1434	0.012463	0.057436	0.00553	153.73	0	0	0	0	1	0	0	-18.3000	3.8900	18.3400	-4.3000	0.0000	0.0000	0.0000	0.0000;
	1435	1438	0.003687	0.131828	0	198.84	0	0	1	0	1	0	0	31.8500	-0.2300	-31.8100	1.4600	0.0000	0.0000	0.0000	0.0000;
	1435	1439	0.000261	0.001068	0	0	0	0	0	0	1	0	0	11.0400	3.1700	-11.0400	-3.1700	0.0000	0.0000	0.0000	0.0000;
	1435	1796	0.001845	0.017214	0.07064	562.58	0	0	0	0	1	0	0	-90.3600	11.9700	90.5100	-18.2900	0.0000	0.0000	0.0000	0.0000;
	1435	3799	0.001697	0.014167	0.05639	499.14	0	0	0	0	1	0	0	47.4700	-14.9000	-47.4400	9.0900	0.0000	0.0000	0.0000	0.0000;
	1436	1438	-0.001868	-0.066802	0	173.84	0	0	1	0	1	0	0	-31.8300	0.8400	31.8100	-1.4600	0.0000	0.0000	0.0000	0.0000;
	1436	1492	0.005182	0.020809	0.00618	178.43	0	0	0	0	1	0	0	29.0300	1.1900	-28.9900	-1.7000	0.0000	0.0000	0.0000	0.0000;
	1437	1438	0.008671	0.310036	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1440	1487	0.005864	0.026019	0.00507	175.65	0	0	0	0	1	0	0	-31.8300	-12.3300	31.8900	12.0600	0.0000	0.0000	0.0000	0.0000;
	3338	1440	0.001351	0.005807	0.00278	133.93	0	0	0	0	1	0	0	-6.9000	-2.3500	6.9000	2.0600	0.0000	0.0000	0.0000	0.0000;
	1440	4162	0.001685	0.007131	0.01151	155.31	0	0	0	0	1	0	0	13.4800	1.9700	-13.4800	-3.2000	0.0000	0.0000	0.0000	0.0000;
	1442	1441	0.003228	0.015273	0.00176	132.86	0	0	0	0	1	0	0	-3.4700	-19.5900	3.4900	19.4600	0.0000	0.0000	0.0000	0.0000;
	1441	1490	0.002473	0.012673	0.00581	163.23	0	0	0	0	1	0	0	-19.1300	-25.2400	19.1500	24.7200	0.0000	0.0000	0.0000	0.0000;
	1632	1441	0.003373	0.012773	0.00472	127.99	0	0	0	0	1	0	0	-4.1900	-5.2500	4.2000	4.7400	0.0000	0.0000	0.0000	0.0000;
	1442	1484	0.006361	0.019397	0.00213	142.07	0	0	0	0	1	0	0	-7.9700	14.8200	7.9900	-15.0000	0.0000	0.0000	0.0000	0.0000;
	1444	1443	0.001232	0.052567	0	206.86	0	0	1.05	0	1	0	0	-57.9500	-84.1600	58.0800	89.7300	0.0000	0.0000	0.0000	0.0000;
	1443	1445	0.000243	0.001192	0	0	0	0	0	0	1	0	0	-58.0800	-89.7300	58.1100	89.8600	0.0000	0.0000	0.0000	0.0000;
	1444	1483	0.003177	0.014686	0.00477	125.01	0	0	0	0	1	0	0	5.4800	4.0800	-5.4800	-4.5900	0.0000	0.0000	0.0000	0.0000;
	1444	1499	0.001276	0.006739	0.00222	169.82	0	0	0	0	1	0	0	21.8700	11.6700	-21.8600	-11.8700	0.0000	0.0000	0.0000	0.0000;
	1504	1444	0.001449	0.007538	0.00313	112.76	0	0	0	0	1	0	0	4.1800	-9.8700	-4.1700	9.5400	0.0000	0.0000	0.0000	0.0000;
	1444	1764	0.002499	0.011406	0.01158	171.25	0	0	0	0	1	0	0	23.3300	56.6000	-23.2400	-57.4500	0.0000	0.0000	0.0000	0.0000;
	1445	1451	0.001163	0.010187	0.13839	549.44	0	0	0	0	1	0	0	-90.5800	-49.9200	90.6900	35.8400	0.0000	0.0000	0.0000	0.0000;
	1445	1494	0.000757	0.006206	0.03772	591.97	0	0	0	0	1	0	0	109.1900	-33.1600	-109.1000	29.8200	0.0000	0.0000	0.0000	0.0000;
	1445	1796	0.001354	0.011994	0.07183	569.74	0	0	0	0	1	0	0	-76.7200	-6.7800	76.7900	-0.3300	0.0000	0.0000	0.0000	0.0000;
	1447	1446	0.000998	0.048886	0	207.22	0	0	1.0125	0	1	0	0	-53.0500	-15.2200	53.0800	16.6300	0.0000	0.0000	0.0000	0.0000;
	1446	1448	0.00024	0.001017	0	0	0	0	0	0	1	0	0	21.5500	1.8500	-21.5500	-1.8500	0.0000	0.0000	0.0000	0.0000;
	1446	1796	0.000725	0.006346	0.03135	559.03	0	0	0	0	1	0	0	-74.6300	-43.9600	74.6800	41.0100	0.0000	0.0000	0.0000	0.0000;
	1447	1455	0.003655	0.014539	0.01726	151.08	0	0	0	0	1	0	0	10.1900	5.4700	-10.1800	-7.3300	0.0000	0.0000	0.0000	0.0000;
	1449	1450	0.000239	0.001079	0	0	0	0	0	0	1	0	0	14.5400	1.1200	-14.5400	-1.1200	0.0000	0.0000	0.0000	0.0000;
	1449	1459	0.002648	0.01154	0.00546	160.78	0	0	0	0	1	0	0	26.2400	-4.6800	-26.2200	4.1700	0.0000	0.0000	0.0000	0.0000;
	1449	1650	0.005869	0.024154	0.01578	180.1	0	0	0	0	1	0	0	-40.7800	3.5600	40.8700	-4.8900	0.0000	0.0000	0.0000	0.0000;
	1452	1451	0.001013	0.044935	0	186.45	0	0	1.0125	0	1	0	0	-43.6700	-15.6200	43.6900	16.5200	0.0000	0.0000	0.0000	0.0000;
	1451	1453	0.000222	0.001195	0	0	0	0	0	0	1	0	0	14.5400	2.8000	-14.5400	-2.8000	0.0000	0.0000	0.0000	0.0000;
	1451	1461	0.000582	0.005685	0.03924	530.56	0	0	0	0	1	0	0	54.6200	120.9200	-54.5200	-124.2300	0.0000	0.0000	0.0000	0.0000;
	1451	1747	0.001705	0.013099	0.0399	583.87	0	0	0	0	1	0	0	-100.1900	12.5700	100.3500	-15.6900	0.0000	0.0000	0.0000	0.0000;
	1858	1451	0.001136	0.009006	0.03454	575.39	0	0	0	0	1	0	0	103.4600	-20.8500	-103.3400	18.0000	0.0000	0.0000	0.0000	0.0000;
	1470	1454	0.000997	0.004836	0.01541	166.59	0	0	0	0	1	0	0	-21.1500	-0.6500	21.1500	-1.0000	0.0000	0.0000	0.0000	0.0000;
	1454	1531	0.003028	0.012162	0.0242	182.36	0	0	0	0	1	0	0	-35.6900	-2.4300	35.7300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	1466	1455	0.004397	0.017907	0.00332	138.25	0	0	0	0	1	0	0	6.8700	-3.8000	-6.8700	3.4500	0.0000	0.0000	0.0000	0.0000;
	1456	1457	0.000294	0.001037	0	0	0	0	0	0	1	0	0	17.0500	4.3100	-17.0500	-4.3100	0.0000	0.0000	0.0000	0.0000;
	1459	1456	0.00432	0.018524	0.00275	197.74	0	0	0	0	1	0	0	58.4400	-6.8300	-58.3000	7.1200	0.0000	0.0000	0.0000	0.0000;
	1469	1456	0.000768	0.003743	0.00744	178.16	0	0	0	0	1	0	0	-34.8100	12.1900	34.8200	-12.9400	0.0000	0.0000	0.0000	0.0000;
	1459	1458	0.002158	0.068357	0	176.16	0	0	1	0	1	0	0	-32.2200	2.6600	32.2400	-2.0000	0.0000	0.0000	0.0000	0.0000;
	1458	1460	0.00021	0.001195	0	0	0	0	0	0	1	0	0	28.2500	8.0900	-28.2500	-8.0800	0.0000	0.0000	0.0000	0.0000;
	1796	1458	0.000828	0.007362	0.03081	541.48	0	0	0	0	1	0	0	60.5300	21.9300	-60.4900	-24.9800	0.0000	0.0000	0.0000	0.0000;
	1462	1461	0.001751	0.069447	0	176.11	0	0	1.0125	0	1	0	0	-35.5500	-11.8400	35.5700	12.7600	0.0000	0.0000	0.0000	0.0000;
	1461	1463	0.000242	0.001152	0	0	0	0	0	0	1	0	0	18.9500	2.4200	-18.9500	-2.4100	0.0000	0.0000	0.0000	0.0000;
	1462	1464	0.002021	0.009935	0.00147	155.88	0	0	0	0	1	0	0	11.4200	11.5800	-11.4200	-11.7200	0.0000	0.0000	0.0000	0.0000;
	1466	1462	0.002758	0.011476	0.00555	171.29	0	0	0	0	1	0	0	-24.1100	-0.8000	24.1200	0.2600	0.0000	0.0000	0.0000	0.0000;
	1464	1465	0.000271	0.001172	0	0	0	0	0	0	1	0	0	15.3300	5.7100	-15.3300	-5.7100	0.0000	0.0000	0.0000	0.0000;
	1464	1470	0.00138	0.006892	0.00237	131.11	0	0	0	0	1	0	0	-5.8200	5.1700	5.8200	-5.4300	0.0000	0.0000	0.0000	0.0000;
	1466	1467	0.000272	0.001007	0	0	0	0	0	0	1	0	0	17.2300	4.6000	-17.2300	-4.5900	0.0000	0.0000	0.0000	0.0000;
	1468	1469	0.000299	0.001096	0	0	0	0	0	0	1	0	0	-15.3300	-7.5300	15.3300	7.5300	0.0000	0.0000	0.0000	0.0000;
	1469	1473	0.003129	0.016417	0.00976	169.29	0	0	0	0	1	0	0	21.5400	5.4200	-21.5300	-6.4000	0.0000	0.0000	0.0000	0.0000;
	1792	1469	0.001315	0.007981	0.0021	139.82	0	0	0	0	1	0	0	2.0700	24.9600	-2.0700	-25.1400	0.0000	0.0000	0.0000	0.0000;
	1471	1472	0.000282	0.001149	0	0	0	0	0	0	1	0	0	-6.4300	-1.0200	6.4300	1.0200	0.0000	0.0000	0.0000	0.0000;
	1473	1472	0.002929	0.014696	0.00181	152.46	0	0	0	0	1	0	0	12.0100	4.3100	-12.0100	-4.4800	0.0000	0.0000	0.0000	0.0000;
	1472	1596	0.004058	0.019253	0.01185	189.56	0	0	0	0	1	0	0	-45.9700	11.8900	46.0500	-12.7500	0.0000	0.0000	0.0000	0.0000;
	1472	1602	0.001496	0.00777	0.01769	173.04	0	0	0	0	1	0	0	27.0200	12.4800	-27.0100	-14.3100	0.0000	0.0000	0.0000	0.0000;
	1472	1667	0.002979	0.010162	0.00206	170.58	0	0	0	0	1	0	0	24.5200	-20.9000	-24.4900	20.7800	0.0000	0.0000	0.0000	0.0000;
	1474	1912	0.004598	0.022458	0.00742	171.59	0	0	0	0	1	0	0	-25.7300	-7.5600	25.7600	6.9000	0.0000	0.0000	0.0000	0.0000;
	1475	1477	0.00247	0.013861	0.00398	165.79	0	0	0	0	1	0	0	23.6900	-8.5900	-23.6800	8.2400	0.0000	0.0000	0.0000	0.0000;
	1475	1480	0.008187	0.036273	0.00445	180.08	0	0	0	0	1	0	0	-35.6000	6.8500	35.7000	-6.8900	0.0000	0.0000	0.0000	0.0000;
	1476	1477	0.000253	0.001167	0	0	0	0	0	0	1	0	0	-11.9100	-0.7300	11.9100	0.7300	0.0000	0.0000	0.0000	0.0000;
	1477	1504	0.002198	0.008401	0.00463	140.27	0	0	0	0	1	0	0	11.7700	-8.9700	-11.7600	8.4900	0.0000	0.0000	0.0000	0.0000;
	3406	1479	0.005697	0.030759	0.00516	146.3	0	0	0	0	1	0	0	-15.6800	5.4400	15.7000	-5.9200	0.0000	0.0000	0.0000	0.0000;
	1480	1481	0.003421	0.013557	0.00564	186.42	0	0	0	0	1	0	0	-42.7500	5.8200	42.8100	-6.1900	0.0000	0.0000	0.0000	0.0000;
	1481	1482	0.000279	0.001027	0	0	0	0	0	0	1	0	0	7.0500	0.7700	-7.0500	-0.7700	0.0000	0.0000	0.0000	0.0000;
	1507	1481	0.005777	0.024201	0.01891	166.42	0	0	0	0	1	0	0	20.8100	-0.8400	-20.7900	-1.1200	0.0000	0.0000	0.0000	0.0000;
	1764	1484	0.003303	0.01495	0.00269	161.33	0	0	0	0	1	0	0	17.1400	-19.5700	-17.1200	19.3700	0.0000	0.0000	0.0000	0.0000;
	3240	1484	0.003257	0.014997	0.00261	153.46	0	0	0	0	1	0	0	12.1800	10.0500	-12.1700	-10.3000	0.0000	0.0000	0.0000	0.0000;
	1485	1487	0.002401	0.010005	0.0014	182.44	0	0	0	0	1	0	0	-34.3700	-14.4300	34.4000	14.4000	0.0000	0.0000	0.0000	0.0000;
	1493	1485	0.00328	0.012095	0.00824	105.52	0	0	0	0	1	0	0	-0.7800	-7.2500	0.7800	6.3600	0.0000	0.0000	0.0000	0.0000;
	1485	1498	0.001186	0.004528	0.007	147.02	0	0	0	0	1	0	0	-12.4400	-7.6200	12.4400	6.8700	0.0000	0.0000	0.0000	0.0000;
	1485	3412	0.002921	0.01541	0.00879	177.8	0	0	0	0	1	0	0	32.3100	8.7900	-32.2700	-9.5800	0.0000	0.0000	0.0000	0.0000;
	1487	1486	0.00083	0.036585	0	217.05	0	0	1.0125	0	1	0	0	-66.2900	-26.4600	66.3300	28.2200	0.0000	0.0000	0.0000	0.0000;
	1486	1488	0.000267	0.001047	0	0	0	0	0	0	1	0	0	13.7200	2.6800	-13.7200	-2.6700	0.0000	0.0000	0.0000	0.0000;
	1494	1486	0.000521	0.00513	0.03315	552.8	0	0	0	0	1	0	0	80.0800	-9.6700	-80.0500	6.3900	0.0000	0.0000	0.0000	0.0000;
	1490	1489	0.001515	0.075251	0	184.17	0	0	1.0375	0	1	0	0	-43.1700	-36.3700	43.2200	38.7200	0.0000	0.0000	0.0000	0.0000;
	1489	1491	0.000278	0.001139	0	0	0	0	0	0	1	0	0	-43.2200	-38.7200	43.2200	38.7600	0.0000	0.0000	0.0000	0.0000;
	1494	1491	0.00118	0.010142	0.03327	496.17	0	0	0	0	1	0	0	-33.1800	34.5700	33.2100	-37.9300	0.0000	0.0000	0.0000	0.0000;
	1491	1601	0.000492	0.005308	0.07174	550.23	0	0	0	0	1	0	0	-76.4300	-0.8300	76.4600	-6.6000	0.0000	0.0000	0.0000	0.0000;
	1493	1492	0.008822	0.040812	0.00529	154.63	0	0	0	0	1	0	0	-11.7000	3.4400	11.7200	-3.9500	0.0000	0.0000	0.0000	0.0000;
	1495	1494	0.001587	0.071115	0	179.92	0	0	1.0125	0	1	0	0	-40.8200	-13.7600	40.8500	15.0100	0.0000	0.0000	0.0000	0.0000;
	1494	1496	0.0003	0.001093	0	0	0	0	0	0	1	0	0	21.3500	5.1200	-21.3500	-5.1200	0.0000	0.0000	0.0000	0.0000;
	1495	1498	0.001746	0.0064	0.00242	180.01	0	0	0	0	1	0	0	33.8100	13.5400	-33.7900	-13.7200	0.0000	0.0000	0.0000	0.0000;
	1495	1632	0.007515	0.039391	0.00816	143.13	0	0	0	0	1	0	0	7.0100	0.2300	-7.0100	-1.0900	0.0000	0.0000	0.0000	0.0000;
	1497	1498	0.000223	0.00113	0	0	0	0	0	0	1	0	0	-21.3500	-6.8400	21.3500	6.8500	0.0000	0.0000	0.0000	0.0000;
	1499	3240	0.002694	0.013426	0.00126	158.01	0	0	0	0	1	0	0	14.2800	10.1000	-14.2700	-10.1900	0.0000	0.0000	0.0000	0.0000;
	1500	1503	0.000573	0.015636	0	137.48	0	0	1	0	1	0	0	7.5900	1.3900	-7.5900	-1.3800	0.0000	0.0000	0.0000	0.0000;
	1500	1504	0.00026	0.00103	0	0	0	0	0	0	1	0	0	-7.5900	-1.3900	7.5900	1.3900	0.0000	0.0000	0.0000	0.0000;
	1500	1505	0.00024	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1501	1503	0.009172	0.250414	0	68.74	0	0	1	0	1	0	0	-7.5800	-1.2400	7.5900	1.3800	0.0000	0.0000	0.0000	0.0000;
	1502	1503	0.009172	0.250414	0	68.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1506	1509	0.002333	0.124579	0	253.43	0	0	1	0	1	0	0	20.8200	-0.6200	-20.8100	1.1200	0.0000	0.0000	0.0000	0.0000;
	1506	1510	0.000254	0.001144	0	0	0	0	0	0	1	0	0	12.9400	6.8100	-12.9400	-6.8000	0.0000	0.0000	0.0000	0.0000;
	1523	1506	0.002149	0.017295	0.03865	492.55	0	0	0	0	1	0	0	33.7800	-12.6700	-33.7600	8.6800	0.0000	0.0000	0.0000	0.0000;
	1507	1509	-0.001311	-0.070017	0	153.43	0	0	1	0	1	0	0	-20.8100	0.8400	20.8100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	1508	1509	0.005574	0.297688	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1512	1511	0.00667	0.029977	0.00913	159.02	0	0	0	0	1	0	0	14.7400	-5.4100	-14.7300	4.4900	0.0000	0.0000	0.0000	0.0000;
	1511	3406	0.005836	0.026529	0.00355	152.2	0	0	0	0	1	0	0	11.5400	-5.2300	-11.5300	4.8900	0.0000	0.0000	0.0000	0.0000;
	1513	1516	0.000871	0.034036	0	395.81	0	0	1	0	1	0	0	76.4000	-5.1100	-76.3500	6.9700	0.0000	0.0000	0.0000	0.0000;
	1513	1517	0.000263	0.001088	0	0	0	0	0	0	1	0	0	-76.4000	5.1100	76.4200	-5.0600	0.0000	0.0000	0.0000	0.0000;
	1514	1516	0.000248	0.009679	0	245.81	0	0	1	0	1	0	0	-76.3400	7.5000	76.3500	-6.9700	0.0000	0.0000	0.0000	0.0000;
	3277	1514	0.001127	0.005168	0.01759	202.73	0	0	0	0	1	0	0	-65.6900	-14.9200	65.7400	13.2400	0.0000	0.0000	0.0000	0.0000;
	3285	1514	0.002194	0.008779	0.00653	192.93	0	0	0	0	1	0	0	-45.1200	-6.9900	45.1700	6.4600	0.0000	0.0000	0.0000	0.0000;
	1514	3935	0.000261	0.001262	0.00028	195.1	0	0	0	0	1	0	0	-50.6400	-33.1200	50.6500	33.1300	0.0000	0.0000	0.0000	0.0000;
	1515	1516	0.005165	0.20173	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3936	1517	2.2e-05	0.000181	0.0022	556.95	0	0	0	0	1	0	0	76.4200	-5.2800	-76.4200	5.0600	0.0000	0.0000	0.0000	0.0000;
	1518	1521	0.00434	0.132631	0	173.9	0	0	1	0	1	0	0	1.2700	10.6000	-1.2600	-10.4600	0.0000	0.0000	0.0000	0.0000;
	1518	1522	0.000239	0.001049	0	0	0	0	0	0	1	0	0	9.4700	4.1900	-9.4700	-4.1900	0.0000	0.0000	0.0000	0.0000;
	1518	1523	0.00028	0.001193	0	0	0	0	0	0	1	0	0	-10.7400	9.3400	10.7400	-9.3400	0.0000	0.0000	0.0000	0.0000;
	1519	1521	-0.002564	-0.078352	0	123.9	0	0	1	0	1	0	0	-1.2700	-10.5400	1.2600	10.4600	0.0000	0.0000	0.0000	0.0000;
	1519	1569	0.003791	0.021538	0.00367	130.73	0	0	0	0	1	0	0	1.2700	10.5400	-1.2600	-10.9100	0.0000	0.0000	0.0000	0.0000;
	1520	1521	0.011509	0.351727	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	1523	0.002141	0.0186	0.04044	450.7	0	0	0	0	1	0	0	7.7300	14.4900	-7.7200	-18.8300	0.0000	0.0000	0.0000	0.0000;
	1524	1525	0.000297	0.001037	0	0	0	0	0	0	1	0	0	-10.9500	-1.6500	10.9500	1.6500	0.0000	0.0000	0.0000	0.0000;
	1525	1533	0.006385	0.029133	0.00728	151.92	0	0	0	0	1	0	0	13.7100	-0.3800	-13.7000	-0.3600	0.0000	0.0000	0.0000	0.0000;
	1550	1525	0.00639	0.029668	0.0107	170.16	0	0	0	0	1	0	0	24.7000	0.2700	-24.6600	-1.2700	0.0000	0.0000	0.0000	0.0000;
	1526	3406	0.003033	0.015288	0.00564	158.74	0	0	0	0	1	0	0	-20.9600	12.1600	20.9800	-12.6900	0.0000	0.0000	0.0000	0.0000;
	3763	1526	0.005193	0.019338	0.00807	148.59	0	0	0	0	1	0	0	-16.4800	12.2800	16.5000	-13.0800	0.0000	0.0000	0.0000	0.0000;
	1527	1528	0.000263	0.001038	0	0	0	0	0	0	1	0	0	3.8800	0.7800	-3.8800	-0.7800	0.0000	0.0000	0.0000	0.0000;
	1530	1529	0.007549	0.034963	0.00707	138.69	0	0	0	0	1	0	0	7.0500	-0.5500	-7.0400	-0.2000	0.0000	0.0000	0.0000	0.0000;
	1529	1560	0.002894	0.013398	0.00436	124.54	0	0	0	0	1	0	0	2.6400	-0.0700	-2.6400	-0.4000	0.0000	0.0000	0.0000	0.0000;
	1531	1532	0.000245	0.001172	0	0	0	0	0	0	1	0	0	8.1300	0.6600	-8.1300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	1531	1899	0.003829	0.02073	0.00648	188.71	0	0	0	0	1	0	0	-43.8500	-0.6200	43.9200	0.2800	0.0000	0.0000	0.0000	0.0000;
	1533	1534	0.000207	0.001071	0	0	0	0	0	0	1	0	0	4.6900	0.8800	-4.6900	-0.8800	0.0000	0.0000	0.0000	0.0000;
	1535	1582	0.007893	0.027112	0.00623	137.79	0	0	0	0	1	0	0	7.8700	-0.6100	-7.8700	-0.0500	0.0000	0.0000	0.0000	0.0000;
	1535	1733	0.010133	0.051998	0.01845	142.28	0	0	0	0	1	0	0	-9.8700	0.3400	9.8800	-2.2900	0.0000	0.0000	0.0000	0.0000;
	1578	1536	0.003757	0.019929	0.019	142.4	0	0	0	0	1	0	0	14.2500	-4.0700	-14.2400	2.0500	0.0000	0.0000	0.0000	0.0000;
	1536	1586	0.007366	0.02973	0.01759	131.08	0	0	0	0	1	0	0	9.5300	-2.1900	-9.5300	0.3200	0.0000	0.0000	0.0000	0.0000;
	1537	1538	0.001029	0.005364	0.00202	125.99	0	0	0	0	1	0	0	6.3600	8.6600	-6.3600	-8.8700	0.0000	0.0000	0.0000	0.0000;
	1537	1542	0.001742	0.008916	0.00108	161.94	0	0	0	0	1	0	0	-21.7900	-10.7600	21.8000	10.6900	0.0000	0.0000	0.0000	0.0000;
	1538	1588	0.003197	0.012805	0.02158	156.4	0	0	0	0	1	0	0	-9.0700	3.0300	9.0800	-5.3700	0.0000	0.0000	0.0000	0.0000;
	1539	1540	0.000232	0.001081	0	0	0	0	0	0	1	0	0	25.3200	10.8100	-25.3200	-10.8000	0.0000	0.0000	0.0000	0.0000;
	1539	1542	0.001712	0.008061	0.00245	146.66	0	0	0	0	1	0	0	17.8500	-28.0200	-17.8300	27.8400	0.0000	0.0000	0.0000	0.0000;
	1815	1539	0.004937	0.022861	0.00814	183.12	0	0	0	0	1	0	0	43.2700	-17.6400	-43.1700	17.2200	0.0000	0.0000	0.0000	0.0000;
	1542	1541	0.001424	0.063309	0	177.03	0	0	1.025	0	1	0	0	-35.6800	-39.4800	35.7200	41.2000	0.0000	0.0000	0.0000	0.0000;
	1541	1543	0.000221	0.001186	0	0	0	0	0	0	1	0	0	15.4300	5.8900	-15.4300	-5.8800	0.0000	0.0000	0.0000	0.0000;
	1541	1546	0.002077	0.015388	0.0588	442.13	0	0	0	0	1	0	0	-39.0500	63.7200	39.1600	-69.2300	0.0000	0.0000	0.0000	0.0000;
	1858	1541	0.00087	0.007199	0.05009	532.41	0	0	0	0	1	0	0	19.8400	-12.5600	-19.8300	7.1300	0.0000	0.0000	0.0000	0.0000;
	1542	1550	0.005518	0.021314	0.00673	177.78	0	0	0	0	1	0	0	31.7100	0.9500	-31.6600	-1.4900	0.0000	0.0000	0.0000	0.0000;
	1544	1545	0.000238	0.001129	0	0	0	0	0	0	1	0	0	7.2600	2.1800	-7.2600	-2.1800	0.0000	0.0000	0.0000	0.0000;
	1544	1549	0.003585	0.018357	0.0042	138.39	0	0	0	0	1	0	0	8.1100	-1.5300	-8.1100	1.0800	0.0000	0.0000	0.0000	0.0000;
	1590	1544	0.012345	0.053579	0.01366	155.78	0	0	0	0	1	0	0	15.4000	-0.7100	-15.3700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	1547	1546	0.001461	0.076281	0	144.9	0	0	1	0	1	0	0	-10.0500	4.5400	10.0500	-4.4600	0.0000	0.0000	0.0000	0.0000;
	1546	1548	0.000218	0.001041	0	0	0	0	0	0	1	0	0	15.9600	4.4800	-15.9600	-4.4800	0.0000	0.0000	0.0000	0.0000;
	1566	1546	0.001041	0.010846	0.05972	507.46	0	0	0	0	1	0	0	65.2100	2.7000	-65.1700	-8.6700	0.0000	0.0000	0.0000	0.0000;
	1547	1549	0.002768	0.01188	0.00496	153.33	0	0	0	0	1	0	0	10.0500	-4.5400	-10.0500	4.0200	0.0000	0.0000	0.0000	0.0000;
	1549	1885	0.0025	0.011903	0.00209	150.7	0	0	0	0	1	0	0	10.9000	-7.8500	-10.9000	7.6400	0.0000	0.0000	0.0000	0.0000;
	1550	1551	0.000205	0.00119	0	0	0	0	0	0	1	0	0	3.4800	0.9100	-3.4800	-0.9100	0.0000	0.0000	0.0000	0.0000;
	1552	1651	0.004122	0.022192	0.01116	179.08	0	0	0	0	1	0	0	34.6800	-2.3300	-34.6300	1.3800	0.0000	0.0000	0.0000	0.0000;
	1552	1769	0.003418	0.019845	0.00889	186.35	0	0	0	0	1	0	0	-42.4700	1.9600	42.5300	-2.5800	0.0000	0.0000	0.0000	0.0000;
	1573	1553	0.005242	0.026732	0.00787	146.49	0	0	0	0	1	0	0	-12.4700	5.2600	12.4800	-6.0600	0.0000	0.0000	0.0000	0.0000;
	1560	1554	0.003193	0.017294	0.00336	155.78	0	0	0	0	1	0	0	-14.6000	2.2800	14.6000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	1554	1840	0.011235	0.04221	0.00957	155.09	0	0	0	0	1	0	0	-13.3500	2.5600	13.3700	-3.5200	0.0000	0.0000	0.0000	0.0000;
	1555	1558	0.0001	0.001286	0	131.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1555	1559	0.000257	0.001094	0	0	0	0	0	0	1	0	0	6.0100	1.7700	-6.0100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	1555	1560	0.000274	0.001148	0	0	0	0	0	0	1	0	0	-6.0100	-1.7700	6.0100	1.7700	0.0000	0.0000	0.0000	0.0000;
	1556	1558	0.005077	0.138748	0	65.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1557	1558	0.005077	0.138748	0	65.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1845	1560	0.003054	0.013261	0.00581	145.27	0	0	0	0	1	0	0	-11.2200	3.0500	11.2200	-3.6600	0.0000	0.0000	0.0000	0.0000;
	1562	1561	0.001714	0.078543	0	154.36	0	0	1	0	1	0	0	-19.8300	3.7300	19.8400	-3.4300	0.0000	0.0000	0.0000	0.0000;
	1561	1566	0.000281	0.001088	0	0	0	0	0	0	1	0	0	-19.8400	3.4300	19.8400	-3.4300	0.0000	0.0000	0.0000	0.0000;
	1561	1567	0.000215	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1562	1565	0.000446	0.010271	0	142.21	0	0	1	0	1	0	0	10.5300	3.1100	-10.5300	-3.1000	0.0000	0.0000	0.0000	0.0000;
	1562	1820	0.001571	0.006143	0.00127	153.04	0	0	0	0	1	0	0	15.2100	-12.6200	-15.2000	12.5000	0.0000	0.0000	0.0000	0.0000;
	1563	1565	0.010203	0.23477	0	71.11	0	0	1	0	1	0	0	-5.1900	-1.8400	5.1900	1.9100	0.0000	0.0000	0.0000	0.0000;
	1564	1565	0.010203	0.23477	0	71.11	0	0	1	0	1	0	0	-5.3400	-1.1300	5.3400	1.1900	0.0000	0.0000	0.0000	0.0000;
	1568	1569	0.00021	0.001157	0	0	0	0	0	0	1	0	0	-3.0100	-16.0300	3.0100	16.0300	0.0000	0.0000	0.0000	0.0000;
	1570	1569	0.009234	0.04085	0.00501	110.15	0	0	0	0	1	0	0	1.7600	4.6000	-1.7500	-5.1200	0.0000	0.0000	0.0000	0.0000;
	1570	1571	0.000201	0.001067	0	0	0	0	0	0	1	0	0	3.0100	0.2800	-3.0100	-0.2800	0.0000	0.0000	0.0000	0.0000;
	1588	1572	0.001463	0.008526	0.00271	168.55	0	0	0	0	1	0	0	-16.2000	3.7400	16.2100	-4.0100	0.0000	0.0000	0.0000	0.0000;
	1572	1852	0.004634	0.016344	0.00496	176.81	0	0	0	0	1	0	0	-24.5500	1.1100	24.5700	-1.5500	0.0000	0.0000	0.0000	0.0000;
	1573	1574	0.000249	0.001157	0	0	0	0	0	0	1	0	0	8.3400	3.1300	-8.3400	-3.1300	0.0000	0.0000	0.0000	0.0000;
	1769	1573	0.008185	0.037392	0.00597	115.83	0	0	0	0	1	0	0	-4.1300	7.7800	4.1400	-8.3900	0.0000	0.0000	0.0000	0.0000;
	1578	1576	0.007112	0.026822	0.00391	107.85	0	0	0	0	1	0	0	-3.3600	-0.6900	3.3600	0.2700	0.0000	0.0000	0.0000	0.0000;
	1576	1811	0.003304	0.014925	0.00257	120.63	0	0	0	0	1	0	0	1.1600	-3.7800	-1.1600	3.5000	0.0000	0.0000	0.0000	0.0000;
	1577	1578	0.000227	0.00106	0	0	0	0	0	0	1	0	0	-4.7700	-1.0100	4.7700	1.0100	0.0000	0.0000	0.0000	0.0000;
	1580	1579	0.000759	0.041944	0	162.62	0	0	1	0	1	0	0	-30.9200	11.1100	30.9200	-10.6900	0.0000	0.0000	0.0000	0.0000;
	1579	1581	0.000277	0.001136	0	0	0	0	0	0	1	0	0	7.2900	1.4000	-7.2900	-1.4000	0.0000	0.0000	0.0000	0.0000;
	1580	1736	0.011848	0.059894	0.01602	132.09	0	0	0	0	1	0	0	4.5100	-2.8800	-4.5000	1.1500	0.0000	0.0000	0.0000	0.0000;
	1590	1582	0.00549	0.027085	0.01772	172.18	0	0	0	0	1	0	0	-28.1800	0.1500	28.2200	-1.8700	0.0000	0.0000	0.0000	0.0000;
	1582	1736	0.014728	0.078047	0.01411	123.13	0	0	0	0	1	0	0	0.5200	0.1500	-0.5200	-1.6800	0.0000	0.0000	0.0000	0.0000;
	1582	1737	0.019118	0.082127	0.01131	140.53	0	0	0	0	1	0	0	-7.0300	0.3500	7.0400	-1.5400	0.0000	0.0000	0.0000	0.0000;
	1582	2426	0.025358	0.086752	0.02934	163.12	0	0	0	0	1	0	0	-19.2700	0.1300	19.3600	-3.0200	0.0000	0.0000	0.0000	0.0000;
	1583	1584	0.000267	0.00119	0	0	0	0	0	0	1	0	0	7.4100	1.5100	-7.4100	-1.5100	0.0000	0.0000	0.0000	0.0000;
	1670	1583	0.001382	0.012604	0.07586	469.55	0	0	0	0	1	0	0	19.0300	-10.9200	-19.0200	2.7900	0.0000	0.0000	0.0000	0.0000;
	1586	1587	0.000295	0.001077	0	0	0	0	0	0	1	0	0	7.1300	2.9000	-7.1300	-2.8900	0.0000	0.0000	0.0000	0.0000;
	1586	1759	0.003773	0.020027	0.00783	131.79	0	0	0	0	1	0	0	2.4000	-3.2100	-2.4000	2.3700	0.0000	0.0000	0.0000	0.0000;
	1588	1589	0.00028	0.001038	0	0	0	0	0	0	1	0	0	7.1300	1.6300	-7.1300	-1.6300	0.0000	0.0000	0.0000	0.0000;
