function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	4718	4563	0.000729	0.007608	0.04596	644.46	0	0	0	0	1	0	0	161.0300	-2.7500	-160.8500	-0.4200	0.0000	0.0000	0.0000	0.0000;
	4564	4566	-0.001024	-0.039192	0	202.95	0	0	1	0	1	0	0	-56.7200	2.4000	56.6900	-3.5700	0.0000	0.0000	0.0000	0.0000;
	4564	5346	0.005205	0.02493	0.0189	188.54	0	0	0	0	1	0	0	42.1300	0.4000	-42.0400	-2.0300	0.0000	0.0000	0.0000	0.0000;
	4565	4566	0.010181	0.389612	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4568	4569	0.000216	0.001022	0	0	0	0	0	0	1	0	0	-6.6800	-0.4000	6.6800	0.4000	0.0000	0.0000	0.0000	0.0000;
	4570	4571	0.000216	0.001173	0	0	0	0	0	0	1	0	0	-5.8500	-1.1300	5.8500	1.1300	0.0000	0.0000	0.0000	0.0000;
	4571	4619	0.002181	0.011141	0.04285	136.44	0	0	0	0	1	0	0	3.1400	-6.9700	-3.1400	2.3300	0.0000	0.0000	0.0000	0.0000;
	4572	4573	0.00023	0.001011	0	0	0	0	0	0	1	0	0	-4.3800	-0.9000	4.3800	0.9000	0.0000	0.0000	0.0000	0.0000;
	5369	4573	0.001812	0.007653	0.0074	195.26	0	0	0	0	1	0	0	42.7200	3.1300	-42.6900	-3.8000	0.0000	0.0000	0.0000	0.0000;
	4573	5371	0.001323	0.006978	0.00164	154.35	0	0	0	0	1	0	0	14.2000	4.2400	-14.2000	-4.4000	0.0000	0.0000	0.0000	0.0000;
	4574	4575	0.000223	0.001115	0	0	0	0	0	0	1	0	0	3.4100	1.3400	-3.4100	-1.3400	0.0000	0.0000	0.0000	0.0000;
	5367	4574	0.006959	0.041155	0.01179	129.84	0	0	0	0	1	0	0	-5.2000	-5.4900	5.2000	4.2400	0.0000	0.0000	0.0000	0.0000;
	4574	5371	0.007256	0.031387	0.00681	144.33	0	0	0	0	1	0	0	-8.6500	-2.9500	8.6500	2.2300	0.0000	0.0000	0.0000	0.0000;
	4576	4681	0.002674	0.014701	0.01399	207.26	0	0	0	0	1	0	0	-65.1800	-21.7500	65.3000	20.8600	0.0000	0.0000	0.0000	0.0000;
	4577	4687	0.002291	0.011199	0.00659	167.92	0	0	0	0	1	0	0	-24.2700	-11.3100	24.2800	10.6800	0.0000	0.0000	0.0000	0.0000;
	4579	4586	0.007058	0.025024	0.0067	149.06	0	0	0	0	1	0	0	10.3000	-7.5300	-10.2900	6.8500	0.0000	0.0000	0.0000	0.0000;
	4597	4579	0.001426	0.006146	0.00382	192.49	0	0	0	0	1	0	0	42.2500	-1.3000	-42.2300	0.9900	0.0000	0.0000	0.0000	0.0000;
	4579	4614	0.002094	0.010322	0.00553	156.23	0	0	0	0	1	0	0	14.9500	1.6500	-14.9400	-2.2300	0.0000	0.0000	0.0000	0.0000;
	4606	4580	0.003227	0.012636	0.00218	121.35	0	0	0	0	1	0	0	1.8800	-2.2300	-1.8800	2.0000	0.0000	0.0000	0.0000	0.0000;
	4582	4687	0.00498	0.026172	0.00902	164.06	0	0	0	0	1	0	0	-20.6900	5.3100	20.7100	-6.1800	0.0000	0.0000	0.0000	0.0000;
	4583	4601	0.002276	0.00916	0.00257	158.79	0	0	0	0	1	0	0	16.7200	6.6000	-16.7200	-6.8500	0.0000	0.0000	0.0000	0.0000;
	4604	4583	0.001451	0.006402	0.00135	201.46	0	0	0	0	1	0	0	50.5400	18.3500	-50.5000	-18.3200	0.0000	0.0000	0.0000	0.0000;
	4584	4585	0.000228	0.001184	0	0	0	0	0	0	1	0	0	-28.2700	-9.3300	28.2800	9.3400	0.0000	0.0000	0.0000	0.0000;
	4597	4585	0.003361	0.014907	0.00219	163.06	0	0	0	0	1	0	0	19.3900	-1.7700	-19.3800	1.5900	0.0000	0.0000	0.0000	0.0000;
	4585	4609	0.002419	0.008028	0.00308	163.45	0	0	0	0	1	0	0	-20.3200	-9.3200	20.3300	9.0200	0.0000	0.0000	0.0000	0.0000;
	4586	4587	0.000268	0.001115	0	0	0	0	0	0	1	0	0	9.5800	1.8700	-9.5800	-1.8700	0.0000	0.0000	0.0000	0.0000;
	4589	4588	0.00145	0.065301	0	240.56	0	0	1	0	1	0	0	-72.7200	-6.7800	72.7900	10.0300	0.0000	0.0000	0.0000	0.0000;
	4588	4590	0.000234	0.001102	0	0	0	0	0	0	1	0	0	-72.7900	89.4400	72.8200	-89.3100	0.0000	0.0000	0.0000	0.0000;
	4608	4589	0.001709	0.006568	0.00136	190.92	0	0	0	0	1	0	0	-39.8000	-5.6800	39.8200	5.6300	0.0000	0.0000	0.0000	0.0000;
	4675	4589	0.000393	0.002041	0.00036	124.45	0	0	0	0	1	0	0	3.5400	7.4100	-3.5400	-7.4500	0.0000	0.0000	0.0000	0.0000;
	4709	4590	0.000589	0.004969	0.01937	617.2	0	0	0	0	1	0	0	132.2100	-34.3000	-132.1100	33.0600	0.0000	0.0000	0.0000	0.0000;
	4591	4592	0.000221	0.001044	0	0	0	0	0	0	1	0	0	-25.2100	-4.7200	25.2100	4.7200	0.0000	0.0000	0.0000	0.0000;
	4593	4607	0.004025	0.022292	0.00408	162.44	0	0	0	0	1	0	0	17.9900	0.8400	-17.9700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	4594	4595	0.000234	0.00108	0	0	0	0	0	0	1	0	0	39.1500	8.2400	-39.1500	-8.2200	0.0000	0.0000	0.0000	0.0000;
	4594	4604	0.00123	0.007298	0.00193	153.45	0	0	0	0	1	0	0	-13.2700	-2.6000	13.2800	2.4100	0.0000	0.0000	0.0000	0.0000;
	4594	4687	0.002054	0.010244	0.00454	200.45	0	0	0	0	1	0	0	-49.5000	8.2800	49.5500	-8.5400	0.0000	0.0000	0.0000	0.0000;
	4596	4599	0.002082	0.099299	0	384.18	0	0	1	0	1	0	0	88.7000	1.7100	-88.5400	5.5300	0.0000	0.0000	0.0000	0.0000;
	4596	4600	0.000285	0.001069	0	0	0	0	0	0	1	0	0	38.3000	9.4200	-38.3000	-9.4100	0.0000	0.0000	0.0000	0.0000;
	4709	4596	0.000174	0.00177	0.01577	692.01	0	0	0	0	1	0	0	218.5400	-4.0500	-218.4700	3.1300	0.0000	0.0000	0.0000	0.0000;
	4597	4599	-0.000963	-0.045942	0	259.18	0	0	1	0	1	0	0	-88.6100	2.1800	88.5400	-5.5300	0.0000	0.0000	0.0000	0.0000;
	4598	4599	0.006155	0.293478	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4601	4602	0.000221	0.001016	0	0	0	0	0	0	1	0	0	34.7300	9.3000	-34.7300	-9.2900	0.0000	0.0000	0.0000	0.0000;
	4603	4604	0.000242	0.001153	0	0	0	0	0	0	1	0	0	-18.3600	-4.6000	18.3600	4.6100	0.0000	0.0000	0.0000	0.0000;
	4604	4609	0.001526	0.008367	0.01117	176.31	0	0	0	0	1	0	0	-29.5500	16.0900	29.5600	-17.2100	0.0000	0.0000	0.0000	0.0000;
	4611	4604	0.001272	0.006138	0.00101	202.52	0	0	0	0	1	0	0	52.6800	41.5900	-52.6300	-41.4500	0.0000	0.0000	0.0000	0.0000;
	4605	4606	0.000237	0.001161	0	0	0	0	0	0	1	0	0	-18.5400	-7.7400	18.5400	7.7500	0.0000	0.0000	0.0000	0.0000;
	4687	4606	0.003345	0.015522	0.00432	173.23	0	0	0	0	1	0	0	27.9400	4.8800	-27.9100	-5.2300	0.0000	0.0000	0.0000	0.0000;
	4708	4609	0.000264	0.00125	0.00129	216.93	0	0	0	0	1	0	0	73.8200	-2.5100	-73.8000	2.4300	0.0000	0.0000	0.0000	0.0000;
	4611	4610	0.001435	0.078906	0	212.37	0	0	1.0375	0	1	0	0	-60.9400	-40.9900	61.0200	45.2000	0.0000	0.0000	0.0000	0.0000;
	4610	4612	0.000294	0.001108	0	0	0	0	0	0	1	0	0	32.9000	6.7400	-32.8900	-6.7300	0.0000	0.0000	0.0000	0.0000;
	4690	4610	0.00065	0.006025	0.01052	501.19	0	0	0	0	1	0	0	-33.4000	14.3600	33.4100	-15.4200	0.0000	0.0000	0.0000	0.0000;
	4610	4718	0.000498	0.004858	0.01286	617.06	0	0	0	0	1	0	0	-127.3200	-36.5100	127.4000	35.9100	0.0000	0.0000	0.0000	0.0000;
	4671	4614	0.002513	0.011448	0.00409	124.82	0	0	0	0	1	0	0	-2.1000	2.0300	2.1000	-2.4700	0.0000	0.0000	0.0000	0.0000;
	4615	4616	0.000201	0.001157	0	0	0	0	0	0	1	0	0	13.6700	5.1400	-13.6700	-5.1400	0.0000	0.0000	0.0000	0.0000;
	4619	4615	0.002649	0.015463	0.00241	159.54	0	0	0	0	1	0	0	17.1100	-2.7400	-17.1000	2.5200	0.0000	0.0000	0.0000	0.0000;
	4617	4618	0.000202	0.001078	0	0	0	0	0	0	1	0	0	-6.9700	-1.8200	6.9700	1.8200	0.0000	0.0000	0.0000	0.0000;
	4619	4620	0.000283	0.001074	0	0	0	0	0	0	1	0	0	15.9400	1.6300	-15.9400	-1.6200	0.0000	0.0000	0.0000	0.0000;
	4622	4621	0.001798	0.067209	0	194.01	0	0	1.00625	0	1	0	0	-50.6600	-5.7500	50.7000	7.3800	0.0000	0.0000	0.0000	0.0000;
	4621	4623	0.000211	0.001016	0	0	0	0	0	0	1	0	0	-50.7000	-7.3800	50.7100	7.4000	0.0000	0.0000	0.0000	0.0000;
	4622	4705	0.001559	0.006769	0.00116	159.73	0	0	0	0	1	0	0	-17.4900	-10.8400	17.5000	10.7400	0.0000	0.0000	0.0000	0.0000;
	4626	4627	0.00028	0.001105	0	0	0	0	0	0	1	0	0	9.5200	4.4700	-9.5200	-4.4700	0.0000	0.0000	0.0000	0.0000;
	4650	4626	0.007844	0.033671	0.01181	154.25	0	0	0	0	1	0	0	16.8700	10.0200	-16.8400	-11.1800	0.0000	0.0000	0.0000	0.0000;
	4626	4655	0.005595	0.024907	0.01426	131.93	0	0	0	0	1	0	0	7.3200	6.7000	-7.3200	-8.2200	0.0000	0.0000	0.0000	0.0000;
	4628	4629	0.000238	0.00114	0	0	0	0	0	0	1	0	0	7.9400	4.2400	-7.9400	-4.2400	0.0000	0.0000	0.0000	0.0000;
	4628	4644	0.006163	0.030948	0.02466	146.65	0	0	0	0	1	0	0	-9.5100	-4.3900	9.5100	1.7200	0.0000	0.0000	0.0000	0.0000;
	4628	4648	0.00966	0.040763	0.01037	116.25	0	0	0	0	1	0	0	1.5700	0.1500	-1.5700	-1.2800	0.0000	0.0000	0.0000	0.0000;
	4630	4655	0.003911	0.020201	0.00911	142.54	0	0	0	0	1	0	0	4.0500	-5.9500	-4.0500	4.9800	0.0000	0.0000	0.0000	0.0000;
	4630	5273	0.006247	0.019499	0.00504	136.25	0	0	0	0	1	0	0	11.1700	-1.2500	-11.1700	0.7300	0.0000	0.0000	0.0000	0.0000;
	5287	4630	0.003952	0.018808	0.00375	157.16	0	0	0	0	1	0	0	18.8900	-6.4400	-18.8800	6.1100	0.0000	0.0000	0.0000	0.0000;
	4644	4631	0.00203	0.010292	0.00669	167.76	0	0	0	0	1	0	0	26.0800	7.9300	-26.0700	-8.5900	0.0000	0.0000	0.0000	0.0000;
	4631	4650	0.005109	0.01988	0.00555	154.33	0	0	0	0	1	0	0	16.1800	6.6600	-16.1600	-7.2100	0.0000	0.0000	0.0000	0.0000;
	4636	4632	0.003484	0.017319	0.0031	149.88	0	0	0	0	1	0	0	-13.0200	3.1400	13.0200	-3.4500	0.0000	0.0000	0.0000	0.0000;
	4632	4641	0.002938	0.012038	0.00625	137.38	0	0	0	0	1	0	0	-6.4100	-1.9300	6.4100	1.2500	0.0000	0.0000	0.0000	0.0000;
	4633	4636	0.009682	0.048744	0.01545	151.79	0	0	0	0	1	0	0	14.2400	0.4000	-14.2200	-1.9900	0.0000	0.0000	0.0000	0.0000;
	4634	4635	0.004671	0.022863	0.00403	146.04	0	0	0	0	1	0	0	-8.5000	-11.2300	8.5100	10.8300	0.0000	0.0000	0.0000	0.0000;
	4660	4634	0.00165	0.008021	0.01732	126.96	0	0	0	0	1	0	0	3.0400	-8.8800	-3.0400	7.0100	0.0000	0.0000	0.0000	0.0000;
	4644	4635	0.004342	0.02767	0.0111	155.14	0	0	0	0	1	0	0	14.2300	11.2300	-14.2200	-12.3500	0.0000	0.0000	0.0000	0.0000;
	4636	4637	0.000267	0.001011	0	0	0	0	0	0	1	0	0	7.9700	3.1600	-7.9700	-3.1600	0.0000	0.0000	0.0000	0.0000;
	4636	5249	0.057281	0.215776	0.03198	157.15	0	0	0	0	1	0	0	19.2700	-4.3000	-19.0700	1.6000	0.0000	0.0000	0.0000	0.0000;
	4638	4639	0.000258	0.001135	0	0	0	0	0	0	1	0	0	7.7400	2.8100	-7.7400	-2.8100	0.0000	0.0000	0.0000	0.0000;
	4638	4641	0.001959	0.009132	0.00515	152.34	0	0	0	0	1	0	0	13.4900	7.1600	-13.4900	-7.7000	0.0000	0.0000	0.0000	0.0000;
	4638	4644	0.007835	0.027339	0.00491	163.59	0	0	0	0	1	0	0	-21.2300	-9.9700	21.2700	9.5700	0.0000	0.0000	0.0000	0.0000;
	4640	4641	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-14.9300	-1.8100	14.9300	1.8100	0.0000	0.0000	0.0000	0.0000;
	4643	4642	0.000225	0.015492	0	692.74	0	0	1.01875	0	1	0	0	-133.6500	-121.7800	133.7200	126.5700	0.0000	0.0000	0.0000	0.0000;
	4642	4645	0.000296	0.001048	0	0	0	0	0	0	1	0	0	22.8700	1.1200	-22.8700	-1.1100	0.0000	0.0000	0.0000	0.0000;
	4644	4643	0.000734	0.038205	0	243.75	0	0	1.0125	0	1	0	0	-80.2800	-32.9500	80.3300	35.6400	0.0000	0.0000	0.0000	0.0000;
	4643	4646	0.000241	0.001158	0	0	0	0	0	0	1	0	0	53.3100	86.1400	-53.2900	-86.0300	0.0000	0.0000	0.0000	0.0000;
	4648	4644	0.009481	0.039179	0.00601	144.46	0	0	0	0	1	0	0	-9.1700	-3.1300	9.1800	2.5100	0.0000	0.0000	0.0000	0.0000;
	4652	4646	0.002404	0.022997	0.06103	540.02	0	0	0	0	1	0	0	-65.2700	-29.3700	65.3800	23.7800	0.0000	0.0000	0.0000	0.0000;
	4647	4648	0.000209	0.001026	0	0	0	0	0	0	1	0	0	-4.3000	-1.3400	4.3000	1.3400	0.0000	0.0000	0.0000	0.0000;
	4650	4648	0.006547	0.035226	0.00558	137.87	0	0	0	0	1	0	0	-6.4400	-3.6600	6.4400	3.0700	0.0000	0.0000	0.0000	0.0000;
	4649	4650	0.000265	0.001128	0	0	0	0	0	0	1	0	0	-5.7400	-0.8500	5.7400	0.8500	0.0000	0.0000	0.0000	0.0000;
	4651	4653	0.002185	0.01043	0.00434	158.77	0	0	0	0	1	0	0	-17.3000	-1.2600	17.3000	0.8200	0.0000	0.0000	0.0000	0.0000;
	5289	4651	0.005901	0.02503	0.00409	144.91	0	0	0	0	1	0	0	-9.2400	-1.6400	9.2400	1.2200	0.0000	0.0000	0.0000	0.0000;
	4653	4652	0.000917	0.036085	0	187.85	0	0	1	0	1	0	0	-48.7700	-4.0300	48.7900	4.8300	0.0000	0.0000	0.0000	0.0000;
	4652	4654	0.000222	0.001169	0	0	0	0	0	0	1	0	0	16.4800	6.0900	-16.4800	-6.0900	0.0000	0.0000	0.0000	0.0000;
	4653	5287	0.003193	0.015249	0.00192	175.22	0	0	0	0	1	0	0	31.4700	3.2000	-31.4400	-3.2700	0.0000	0.0000	0.0000	0.0000;
	4656	4659	-0.000256	-0.006942	0	100.34	0	0	1	0	1	0	0	-1.9000	0.0100	1.9000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	4656	4660	0.000292	0.001111	0	0	0	0	0	0	1	0	0	1.1400	-0.4200	-1.1400	0.4200	0.0000	0.0000	0.0000	0.0000;
	4657	4659	0.007578	0.205127	0	50.17	0	0	1	0	1	0	0	1.9000	0.0000	-1.9000	0.0100	0.0000	0.0000	0.0000	0.0000;
	4658	4659	0.007578	0.205127	0	50.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4660	4662	0.001293	0.006378	0.00398	133.14	0	0	0	0	1	0	0	-4.8700	7.6000	4.8700	-8.0300	0.0000	0.0000	0.0000	0.0000;
	4661	4664	0.004353	0.171491	0	275.77	0	0	1	0	1	0	0	36.5100	3.6200	-36.4600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	4661	4667	0.000187	0.008272	0	208.24	0	0	1	0	1	0	0	-1.5000	0.2200	1.5000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	4661	4668	0.000296	0.001183	0	0	0	0	0	0	1	0	0	17.1400	4.9600	-17.1400	-4.9600	0.0000	0.0000	0.0000	0.0000;
	4661	4669	0.00028	0.001022	0	0	0	0	0	0	1	0	0	-52.1600	14.4800	52.1600	-14.4500	0.0000	0.0000	0.0000	0.0000;
	4662	4664	-0.002157	-0.084972	0	175.77	0	0	1	0	1	0	0	-36.4900	-2.5500	36.4600	1.5000	0.0000	0.0000	0.0000	0.0000;
	4663	4664	0.01141	0.449489	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4665	4667	0.001735	0.076753	0	104.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4666	4667	0.001735	0.076753	0	104.12	0	0	1	0	1	0	0	1.5000	-0.2200	-1.5000	0.2200	0.0000	0.0000	0.0000	0.0000;
	4670	4671	0.000237	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4672	4673	0.010344	0.290275	0	46.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4672	4674	0.012759	0.278342	0	46.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4672	4675	0.000283	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4672	4676	0.000279	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4685	4675	0.001802	0.008623	0.0053	123.57	0	0	0	0	1	0	0	3.5400	6.8500	-3.5400	-7.4100	0.0000	0.0000	0.0000	0.0000;
	4677	4678	0.000259	0.001179	0	0	0	0	0	0	1	0	0	253.9000	-28.2200	-253.7400	28.9200	0.0000	0.0000	0.0000	0.0000;
	4683	4678	0.000282	0.002796	0.00441	459.72	0	0	0	0	1	0	0	-26.8300	56.5900	26.8400	-56.9700	0.0000	0.0000	0.0000	0.0000;
	4680	4679	0.000289	0.017909	0	771.52	0	0	1.01875	0	1	0	0	-173.4600	-106.9400	173.5800	113.9900	0.0000	0.0000	0.0000	0.0000;
	4679	4682	0.000212	0.001059	0	0	0	0	0	0	1	0	0	80.3200	15.4000	-80.3100	-15.3400	0.0000	0.0000	0.0000	0.0000;
	4681	4680	0.000972	0.036721	0	274.27	0	0	1.0125	0	1	0	0	-101.2800	-32.0200	101.3900	35.9000	0.0000	0.0000	0.0000	0.0000;
	4680	4683	0.000274	0.001163	0	0	0	0	0	0	1	0	0	72.0800	71.0400	-72.0500	-70.9300	0.0000	0.0000	0.0000	0.0000;
	5448	4682	0.000183	0.004099	0.45924	2348.19	0	0	0	0	1	0	0	-168.1400	-107.3800	168.2000	58.6000	0.0000	0.0000	0.0000	0.0000;
	5368	4683	0.001988	0.016516	0.04814	490.24	0	0	0	0	1	0	0	-39.8700	-10.3600	39.9000	5.3600	0.0000	0.0000	0.0000	0.0000;
	4684	4685	0.000236	0.00109	0	0	0	0	0	0	1	0	0	4.4900	0.9600	-4.4900	-0.9600	0.0000	0.0000	0.0000	0.0000;
	4686	4689	0.001133	0.050215	0	407.43	0	0	1	0	1	0	0	88.2100	0.6300	-88.1300	2.9800	0.0000	0.0000	0.0000	0.0000;
	4686	4690	0.00025	0.001198	0	0	0	0	0	0	1	0	0	-53.8500	16.8800	53.8600	-16.8400	0.0000	0.0000	0.0000	0.0000;
	4686	4691	0.000231	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4687	4689	1.2e-05	0.000528	0	257.43	0	0	1	0	1	0	0	-88.1300	3.0200	88.1300	-2.9800	0.0000	0.0000	0.0000	0.0000;
	4688	4689	0.007176	0.31793	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4690	4709	0.000712	0.006359	0.01385	574.9	0	0	0	0	1	0	0	-89.1700	21.0700	89.2200	-22.0700	0.0000	0.0000	0.0000	0.0000;
	4693	4692	0.000206	0.016062	0	731.98	0	0	1	0	1	0	0	-144.3900	-7.1300	144.4300	10.2400	0.0000	0.0000	0.0000	0.0000;
	4692	4695	0.000226	0.01511	0	724.62	0	0	1	0	1	0	0	-136.0500	-30.0600	136.0900	32.7700	0.0000	0.0000	0.0000	0.0000;
	4692	4696	0.000243	0.018522	0	723.93	0	0	1	0	1	0	0	-136.0400	-23.8700	136.0900	27.1400	0.0000	0.0000	0.0000	0.0000;
	4694	4693	0.001922	0.065573	0	220.69	0	0	1	0	1	0	0	-63.8500	6.5100	63.9200	-4.0100	0.0000	0.0000	0.0000	0.0000;
	4693	4697	0.000288	0.001099	0	0	0	0	0	0	1	0	0	80.4600	11.1400	-80.4400	-11.0700	0.0000	0.0000	0.0000	0.0000;
	4693	4698	0.000272	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4699	4702	0.000473	0.014485	0	52.18	0	0	1	0	1	0	0	-0.8000	0.0400	0.8000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	4699	4703	0.018152	0.500612	0	25.59	0	0	1	0	1	0	0	-1.6000	0.0900	1.6000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	4699	4704	0.885361	24.357607	0	0.52	0	0	1	0	1	0	0	-0.4000	0.0600	0.4000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	4699	4705	0.000278	0.001036	0	0	0	0	0	0	1	0	0	2.7900	-0.1900	-2.7900	0.1900	0.0000	0.0000	0.0000	0.0000;
	4699	4706	0.000275	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4700	4702	0.017565	0.537839	0	26.09	0	0	1	0	1	0	0	0.4000	-0.0200	-0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	4701	4702	0.017565	0.537839	0	26.09	0	0	1	0	1	0	0	0.4000	-0.0200	-0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	4708	4707	0.001657	0.076624	0	239.83	0	0	1	0	1	0	0	-73.8200	2.5100	73.9000	1.3600	0.0000	0.0000	0.0000	0.0000;
	4707	4709	0.000275	0.001039	0	0	0	0	0	0	1	0	0	440.4800	-58.5200	-439.9800	60.4200	0.0000	0.0000	0.0000	0.0000;
	4707	4710	0.00029	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4711	4712	0.000224	0.001111	0	0	0	0	0	0	1	0	0	7.4900	3.4900	-7.4900	-3.4900	0.0000	0.0000	0.0000	0.0000;
	4714	4713	0.001025	0.050171	0	278.18	0	0	1.01875	0	1	0	0	-107.4000	-28.5900	107.5200	34.4700	0.0000	0.0000	0.0000	0.0000;
	4713	4715	0.001131	0.059381	0	258.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4713	4716	0.001248	0.036287	0	258.27	0	0	1	0	1	0	0	-197.9700	-31.4100	198.4300	44.8100	0.0000	0.0000	0.0000	0.0000;
	4713	4717	0.000736	0.034126	0	258.27	0	0	1	0	1	0	0	-198.1500	-37.1200	198.4300	49.8700	0.0000	0.0000	0.0000	0.0000;
	4713	4718	0.000232	0.001152	0	0	0	0	0	0	1	0	0	288.6100	34.0500	-288.4300	-33.1600	0.0000	0.0000	0.0000	0.0000;
	4713	4719	0.000233	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4720	4736	0.002448	0.0118	0.00561	186.18	0	0	0	0	1	0	0	-58.4100	12.6300	58.4900	-12.8400	0.0000	0.0000	0.0000	0.0000;
	5604	4720	0.001634	0.007754	0.00218	178.04	0	0	0	0	1	0	0	-49.0300	15.3100	49.0700	-15.3600	0.0000	0.0000	0.0000	0.0000;
	4743	4721	0.00431	0.016832	0.01012	170.84	0	0	0	0	1	0	0	-40.3900	8.6900	40.4600	-9.4900	0.0000	0.0000	0.0000	0.0000;
	4721	4818	0.002267	0.012629	0.00225	151.79	0	0	0	0	1	0	0	-21.1300	4.2500	21.1400	-4.4300	0.0000	0.0000	0.0000	0.0000;
	4821	4721	0.004187	0.01661	0.00582	171.84	0	0	0	0	1	0	0	35.5300	1.1300	-35.4900	-1.5600	0.0000	0.0000	0.0000	0.0000;
	4722	4795	0.003419	0.015792	0.00626	181.32	0	0	0	0	1	0	0	-50.7600	-2.6000	50.8400	2.3100	0.0000	0.0000	0.0000	0.0000;
	4818	4722	0.002634	0.01236	0.00465	165.4	0	0	0	0	1	0	0	-33.3500	-0.6600	33.3800	0.2900	0.0000	0.0000	0.0000	0.0000;
	4723	4724	0.000216	0.001058	0	0	0	0	0	0	1	0	0	15.2300	5.4000	-15.2300	-5.3900	0.0000	0.0000	0.0000	0.0000;
	4723	4876	0.001281	0.006349	0.01021	191.57	0	0	0	0	1	0	0	66.6400	-10.0000	-66.5900	9.1800	0.0000	0.0000	0.0000	0.0000;
	4723	5573	0.006925	0.028076	0.0074	197.46	0	0	0	0	1	0	0	-81.8800	4.6000	82.3100	-3.6300	0.0000	0.0000	0.0000	0.0000;
	4725	4726	0.000285	0.001167	0	0	0	0	0	0	1	0	0	-37.6000	-31.9600	37.6100	31.9900	0.0000	0.0000	0.0000	0.0000;
	4726	4800	0.001001	0.00891	0.02041	498.73	0	0	0	0	1	0	0	36.8500	-45.2900	-36.8200	43.3400	0.0000	0.0000	0.0000	0.0000;
	4726	4845	0.001549	0.014152	0.12227	684.7	0	0	0	0	1	0	0	231.3400	-28.3900	-230.5700	22.2200	0.0000	0.0000	0.0000	0.0000;
	5420	4726	0.000461	0.004635	0.01309	620.06	0	0	0	0	1	0	0	157.3700	-26.3900	-157.2600	26.0600	0.0000	0.0000	0.0000	0.0000;
	5579	4726	0.000728	0.005525	0.02226	624.62	0	0	0	0	1	0	0	148.7000	-16.9000	-148.5500	15.6300	0.0000	0.0000	0.0000	0.0000;
	4727	4730	0.002773	0.014543	0.00602	139.3	0	0	0	0	1	0	0	-26.3700	4.2600	26.3900	-4.8100	0.0000	0.0000	0.0000	0.0000;
	4727	4734	0.003328	0.015936	0.00588	199.09	0	0	0	0	1	0	0	-63.8300	-13.1300	63.9600	13.1300	0.0000	0.0000	0.0000	0.0000;
	4727	4882	0.004022	0.016594	0.01849	186.44	0	0	0	0	1	0	0	55.1900	2.8400	-55.0700	-4.3400	0.0000	0.0000	0.0000	0.0000;
	4729	4728	0.001642	0.00488	0.0059	156.62	0	0	0	0	1	0	0	20.7700	20.1000	-20.7600	-20.6900	0.0000	0.0000	0.0000	0.0000;
	4728	4859	0.00245	0.013722	0.00308	158.42	0	0	0	0	1	0	0	-21.6300	5.3100	21.6400	-5.5800	0.0000	0.0000	0.0000	0.0000;
	4729	5573	0.001482	0.005536	0.004	194.59	0	0	0	0	1	0	0	-69.7000	-27.0900	69.7800	26.9500	0.0000	0.0000	0.0000	0.0000;
	4862	4730	0.001554	0.005505	0.00191	164.47	0	0	0	0	1	0	0	45.0000	-2.8300	-44.9700	2.7300	0.0000	0.0000	0.0000	0.0000;
	4731	4756	0.010766	0.042417	0.01052	191.06	0	0	0	0	1	0	0	60.7400	-21.4100	-60.3200	21.9300	0.0000	0.0000	0.0000	0.0000;
	4865	4731	0.003449	0.012658	0.01446	191.17	0	0	0	0	1	0	0	61.2100	-15.9800	-61.0800	14.9100	0.0000	0.0000	0.0000	0.0000;
	4876	4731	0.0022	0.009463	0.00268	158.21	0	0	0	0	1	0	0	23.2500	-2.8900	-23.2300	2.6500	0.0000	0.0000	0.0000	0.0000;
	4732	4733	0.000249	0.001087	0	0	0	0	0	0	1	0	0	11.4200	3.6600	-11.4200	-3.6500	0.0000	0.0000	0.0000	0.0000;
	4859	4732	0.002812	0.011529	0.00223	174.55	0	0	0	0	1	0	0	-36.1700	2.9300	36.2100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	4732	5405	0.003316	0.014076	0.00475	183.25	0	0	0	0	1	0	0	-47.6300	-0.6300	47.7000	0.4200	0.0000	0.0000	0.0000	0.0000;
	4852	4734	0.003892	0.013679	0.00185	171.89	0	0	0	0	1	0	0	-36.3000	-4.2300	36.3400	4.2000	0.0000	0.0000	0.0000	0.0000;
	4734	5591	0.000784	0.00319	0.01334	229.15	0	0	0	0	1	0	0	-134.9100	-24.8800	135.0400	23.9900	0.0000	0.0000	0.0000	0.0000;
	4735	4755	0.004628	0.024524	0.04984	172.28	0	0	0	0	1	0	0	39.3300	-0.2500	-39.2600	-4.7400	0.0000	0.0000	0.0000	0.0000;
	4735	5511	0.005808	0.031417	0.00515	180.69	0	0	0	0	1	0	0	-49.8600	-0.3700	49.9900	0.5400	0.0000	0.0000	0.0000	0.0000;
	4736	5515	0.0075	0.026854	0.00593	191.25	0	0	0	0	1	0	0	-67.9300	11.4300	68.2600	-10.8800	0.0000	0.0000	0.0000	0.0000;
	4737	4774	0.01314	0.047897	0.00712	152.71	0	0	0	0	1	0	0	19.3500	-3.8800	-19.3000	3.2900	0.0000	0.0000	0.0000	0.0000;
	4780	4737	0.00483	0.021176	0.00426	159.08	0	0	0	0	1	0	0	24.1600	-3.8300	-24.1400	3.5000	0.0000	0.0000	0.0000	0.0000;
	4739	4738	0.00144	0.076107	0	221.48	0	0	1	0	1	0	0	-75.0900	-0.1500	75.1600	4.1200	0.0000	0.0000	0.0000	0.0000;
	4738	4742	0.000206	0.001027	0	0	0	0	0	0	1	0	0	19.8900	3.7500	-19.8900	-3.7400	0.0000	0.0000	0.0000	0.0000;
	4738	4751	0.000652	0.00595	0.03318	567.16	0	0	0	0	1	0	0	-95.0600	-7.8700	95.1100	4.7700	0.0000	0.0000	0.0000	0.0000;
	4740	4739	0.004834	0.169604	0	70.58	0	0	1	0	1	0	0	3.8100	-4.9800	-3.8100	5.0400	0.0000	0.0000	0.0000	0.0000;
	4739	4741	0.000241	0.001091	0	0	0	0	0	0	1	0	0	78.9000	-4.9000	-78.8800	4.9600	0.0000	0.0000	0.0000	0.0000;
	4743	4740	0.001259	0.007023	0.00735	101.33	0	0	0	0	1	0	0	8.1000	-10.1600	-8.1000	9.3900	0.0000	0.0000	0.0000	0.0000;
	4740	4826	0.003945	0.014567	0.00424	129.54	0	0	0	0	1	0	0	-1.1000	3.1400	1.1000	-3.5900	0.0000	0.0000	0.0000	0.0000;
	6870	4740	0.000508	0.002449	0.0005	125.1	0	0	0	0	1	0	0	-5.3900	7.4900	5.3900	-7.5400	0.0000	0.0000	0.0000	0.0000;
	4741	6320	0.007474	0.052313	0.02074	237.44	0	0	0	0	1	0	0	44.4500	-5.6800	-44.3100	4.4100	0.0000	0.0000	0.0000	0.0000;
	4741	6324	0.004967	0.030057	0.03015	223.25	0	0	0	0	1	0	0	-9.5400	3.5400	9.5400	-6.7600	0.0000	0.0000	0.0000	0.0000;
	6864	4741	0.001688	0.012427	0.02581	269.19	0	0	0	0	1	0	0	-66.4300	7.6800	66.5000	-9.9400	0.0000	0.0000	0.0000	0.0000;
	6873	4741	0.00021	0.001134	0.0009	273.94	0	0	0	0	1	0	0	94.3400	-9.5200	-94.3200	9.5100	0.0000	0.0000	0.0000	0.0000;
	4741	6917	0.007004	0.046514	0.02421	261.52	0	0	0	0	1	0	0	71.8000	-2.3900	-71.4600	2.0100	0.0000	0.0000	0.0000	0.0000;
	4745	4744	0.001194	0.067531	0	220.7	0	0	1	0	1	0	0	-64.9100	-1.5200	64.9500	4.1700	0.0000	0.0000	0.0000	0.0000;
	4744	4746	0.000295	0.001077	0	0	0	0	0	0	1	0	0	29.1900	11.8600	-29.1900	-11.8500	0.0000	0.0000	0.0000	0.0000;
	4751	4744	0.001152	0.009302	0.02736	535.02	0	0	0	0	1	0	0	36.4900	28.1400	-36.4700	-30.9100	0.0000	0.0000	0.0000	0.0000;
	5516	4744	0.001491	0.01236	0.03614	497.36	0	0	0	0	1	0	0	57.7300	-18.3700	-57.6800	14.8800	0.0000	0.0000	0.0000	0.0000;
	4753	4745	0.002636	0.01114	0.00837	146.33	0	0	0	0	1	0	0	-6.5800	-11.4200	6.5900	10.5400	0.0000	0.0000	0.0000	0.0000;
	4745	4822	0.001846	0.010702	0.00364	186.47	0	0	0	0	1	0	0	58.3200	-9.0200	-58.2600	8.9800	0.0000	0.0000	0.0000	0.0000;
	4748	4747	0.00025	0.019346	0	705.2	0	0	1.01875	0	1	0	0	-131.9700	-80.7400	132.0300	85.1600	0.0000	0.0000	0.0000	0.0000;
	4747	4750	0.000231	0.001068	0	0	0	0	0	0	1	0	0	-132.0300	-85.1600	132.0800	85.4000	0.0000	0.0000	0.0000	0.0000;
	4749	4748	0.001431	0.062445	0	179.56	0	0	1.0125	0	1	0	0	-43.3800	-15.2700	43.4100	16.5100	0.0000	0.0000	0.0000	0.0000;
	4748	4751	0.000261	0.001167	0	0	0	0	0	0	1	0	0	88.5600	64.2300	-88.5300	-64.1100	0.0000	0.0000	0.0000	0.0000;
	4749	5841	0.013831	0.073458	0.04199	223.02	0	0	0	0	1	0	0	-4.4500	9.3100	4.4700	-13.7700	0.0000	0.0000	0.0000	0.0000;
	4765	4750	0.000125	0.002189	0.27955	2166.56	0	0	0	0	1	0	0	32.8000	12.9900	-32.8000	-43.2700	0.0000	0.0000	0.0000	0.0000;
	5161	4750	0.000245	0.004992	0.53219	3167.1	0	0	0	0	1	0	0	953.6600	-11.2400	-951.6200	-4.8200	0.0000	0.0000	0.0000	0.0000;
	4750	5501	0.000371	0.006121	0.63053	3089.64	0	0	0	0	1	0	0	852.3400	-37.3100	-849.8500	10.1100	0.0000	0.0000	0.0000	0.0000;
	4762	4751	0.001076	0.009464	0.0498	528.92	0	0	0	0	1	0	0	43.1000	-36.3400	-43.0700	31.2000	0.0000	0.0000	0.0000	0.0000;
	4783	4752	0.005694	0.028046	0.00379	171.65	0	0	0	0	1	0	0	-37.3300	-0.2200	37.4100	0.1800	0.0000	0.0000	0.0000	0.0000;
	4752	4792	0.002618	0.012481	0.04509	189.69	0	0	0	0	1	0	0	-61.4600	-8.0600	61.5500	3.6500	0.0000	0.0000	0.0000	0.0000;
	4755	4753	0.003152	0.016791	0.00934	129.37	0	0	0	0	1	0	0	9.2000	-9.0600	-9.1900	8.0900	0.0000	0.0000	0.0000	0.0000;
	4754	4755	0.006998	0.026265	0.01558	162.07	0	0	0	0	1	0	0	-29.2900	-3.8000	29.3500	2.3500	0.0000	0.0000	0.0000	0.0000;
	4754	4826	0.004771	0.018798	0.00229	139.41	0	0	0	0	1	0	0	13.5100	2.8100	-13.5000	-3.0200	0.0000	0.0000	0.0000	0.0000;
	4755	4784	0.002187	0.011759	0.00266	144.79	0	0	0	0	1	0	0	-15.0600	6.9800	15.0700	-7.2300	0.0000	0.0000	0.0000	0.0000;
	4756	4757	0.000238	0.001143	0	0	0	0	0	0	1	0	0	26.3200	5.2800	-26.3200	-5.2700	0.0000	0.0000	0.0000	0.0000;
	4769	4756	0.005247	0.022338	0.00442	188.6	0	0	0	0	1	0	0	57.1100	-24.5600	-56.9200	24.8900	0.0000	0.0000	0.0000	0.0000;
	4756	4799	0.003695	0.013317	0.01088	194.44	0	0	0	0	1	0	0	72.8000	-21.1000	-72.6000	20.6400	0.0000	0.0000	0.0000	0.0000;
	4756	4804	0.00201	0.013252	0.00376	151.42	0	0	0	0	1	0	0	18.1200	-31.0100	-18.1000	30.7600	0.0000	0.0000	0.0000	0.0000;
	4758	4817	0.007888	0.039879	0.01181	142.93	0	0	0	0	1	0	0	-20.7200	-5.3400	20.7500	4.2000	0.0000	0.0000	0.0000	0.0000;
	4827	4758	0.013875	0.060085	0.01202	117.09	0	0	0	0	1	0	0	-10.2900	-0.7600	10.3000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	4759	4760	0.000297	0.001163	0	0	0	0	0	0	1	0	0	41.3000	25.8600	-41.3000	-25.8300	0.0000	0.0000	0.0000	0.0000;
	4759	4807	0.002805	0.015679	0.0039	192.01	0	0	0	0	1	0	0	-68.4100	-27.3500	68.5600	27.7300	0.0000	0.0000	0.0000	0.0000;
	4759	4886	0.002303	0.01156	0.00552	162.91	0	0	0	0	1	0	0	27.1100	1.4900	-27.0900	-2.0000	0.0000	0.0000	0.0000	0.0000;
	4761	4764	0.000685	0.039784	0	766.35	0	0	1	0	1	0	0	129.8800	13.8900	-129.7700	-7.6400	0.0000	0.0000	0.0000	0.0000;
	4761	4765	0.000235	0.001171	0	0	0	0	0	0	1	0	0	-129.8800	63.5000	129.9200	-63.2700	0.0000	0.0000	0.0000	0.0000;
	4762	4764	-0.000387	-0.022487	0	691.35	0	0	1	0	1	0	0	-129.8300	-11.1700	129.7700	7.6400	0.0000	0.0000	0.0000	0.0000;
	4816	4762	0.00233	0.018477	0.03796	617.44	0	0	0	0	1	0	0	-157.4100	36.0900	157.9700	-35.7400	0.0000	0.0000	0.0000	0.0000;
	4762	4864	0.000861	0.007352	0.02875	585.58	0	0	0	0	1	0	0	-107.6100	78.9800	107.7500	-80.8500	0.0000	0.0000	0.0000	0.0000;
	4763	4764	0.001474	0.085638	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5240	4765	0.000226	0.00405	0.44992	3190.89	0	0	0	0	1	0	0	961.9600	-56.0200	-960.0400	41.7500	0.0000	0.0000	0.0000	0.0000;
	4765	6814	0.00043	0.006943	0.67741	3045.64	0	0	0	0	1	0	0	797.3100	8.5300	-794.7900	-40.8800	0.0000	0.0000	0.0000	0.0000;
	4766	4767	0.000266	0.001104	0	0	0	0	0	0	1	0	0	17.0400	4.7700	-17.0300	-4.7600	0.0000	0.0000	0.0000	0.0000;
	4766	4871	0.004403	0.016774	0.0127	216.62	0	0	0	0	1	0	0	102.7100	-12.6600	-102.2700	12.9700	0.0000	0.0000	0.0000	0.0000;
	4766	5415	0.002006	0.007636	0.00301	219.74	0	0	0	0	1	0	0	-119.7400	7.9000	120.0100	-7.2000	0.0000	0.0000	0.0000	0.0000;
	5415	4768	0.002481	0.011302	0.00371	149.92	0	0	0	0	1	0	0	-19.1400	20.4500	19.1600	-20.7700	0.0000	0.0000	0.0000	0.0000;
	4768	5591	0.005851	0.028421	0.00986	189.47	0	0	0	0	1	0	0	-61.1200	-7.1700	61.3200	7.1000	0.0000	0.0000	0.0000	0.0000;
	4806	4769	0.004835	0.016423	0.0041	142.9	0	0	0	0	1	0	0	-11.1900	6.5000	11.2000	-6.9100	0.0000	0.0000	0.0000	0.0000;
	4769	4876	0.004821	0.01767	0.00328	203.65	0	0	0	0	1	0	0	-85.3400	23.2200	85.7000	-22.2700	0.0000	0.0000	0.0000	0.0000;
	4770	4771	0.000212	0.001126	0	0	0	0	0	0	1	0	0	34.0600	9.4500	-34.0600	-9.4400	0.0000	0.0000	0.0000	0.0000;
	4770	4773	0.003386	0.019245	0.0077	134.33	0	0	0	0	1	0	0	-1.3900	-21.7500	1.4100	21.0100	0.0000	0.0000	0.0000	0.0000;
	4770	5504	0.003351	0.016381	0.00348	166.39	0	0	0	0	1	0	0	-32.6700	12.2900	32.7000	-12.4700	0.0000	0.0000	0.0000	0.0000;
	4772	4844	0.005753	0.022179	0.00466	168.44	0	0	0	0	1	0	0	33.0900	6.2300	-33.0300	-6.5000	0.0000	0.0000	0.0000	0.0000;
	4772	4847	0.002776	0.012984	0.02264	190.17	0	0	0	0	1	0	0	-59.6700	-9.3000	59.7600	7.2900	0.0000	0.0000	0.0000	0.0000;
	4773	6886	0.001275	0.005798	0.00157	151.12	0	0	0	0	1	0	0	-11.3200	-24.2300	11.3300	24.1000	0.0000	0.0000	0.0000	0.0000;
	4844	4774	0.005867	0.027171	0.01658	138.43	0	0	0	0	1	0	0	-9.3800	3.2500	9.3900	-4.9900	0.0000	0.0000	0.0000	0.0000;
	4775	4857	0.004755	0.015817	0.00744	191.57	0	0	0	0	1	0	0	-67.1000	14.1100	67.3100	-14.2000	0.0000	0.0000	0.0000	0.0000;
	4775	4867	0.002243	0.011632	0.00457	178.86	0	0	0	0	1	0	0	47.6400	-24.5800	-47.5800	24.4100	0.0000	0.0000	0.0000	0.0000;
	4776	4777	0.00021	0.00115	0	0	0	0	0	0	1	0	0	-27.7700	-7.7000	27.7700	7.7100	0.0000	0.0000	0.0000	0.0000;
	5384	4777	0.001471	0.00587	0.0013	179.67	0	0	0	0	1	0	0	41.8400	4.4800	-41.8200	-4.5200	0.0000	0.0000	0.0000	0.0000;
	4777	5570	0.0047	0.01746	0.00368	151.82	0	0	0	0	1	0	0	14.0500	-3.1900	-14.0400	2.8200	0.0000	0.0000	0.0000	0.0000;
	4778	4833	0.00684	0.02701	0.01648	147.84	0	0	0	0	1	0	0	-10.7100	-2.3000	10.7100	0.5600	0.0000	0.0000	0.0000	0.0000;
	5204	4778	0.005266	0.021875	0.00514	136.55	0	0	0	0	1	0	0	8.8700	4.1200	-8.8700	-4.6500	0.0000	0.0000	0.0000	0.0000;
	4780	4779	0.005578	0.022109	0.00634	171.31	0	0	0	0	1	0	0	-34.0800	2.8000	34.1400	-3.2400	0.0000	0.0000	0.0000	0.0000;
	4779	4781	0.002564	0.011739	0.00462	177.77	0	0	0	0	1	0	0	45.9800	-24.4700	-45.9200	24.2700	0.0000	0.0000	0.0000	0.0000;
	4779	6865	0.006098	0.021558	0.00734	204.01	0	0	0	0	1	0	0	-90.0400	22.0100	90.5300	-21.0700	0.0000	0.0000	0.0000	0.0000;
	4781	6853	0.00232	0.013177	0.00263	156.92	0	0	0	0	1	0	0	26.9200	-26.5200	-26.8900	26.4100	0.0000	0.0000	0.0000	0.0000;
	4782	4798	0.005042	0.020062	0.01085	197.3	0	0	0	0	1	0	0	-78.2400	32.5000	78.5800	-32.3200	0.0000	0.0000	0.0000	0.0000;
	4782	4841	0.003443	0.017726	0.01848	191.32	0	0	0	0	1	0	0	63.5300	34.7200	-63.3600	-35.8300	0.0000	0.0000	0.0000	0.0000;
	4783	4784	0.004482	0.027125	0.00579	158.86	0	0	0	0	1	0	0	26.8700	-4.1000	-26.8400	3.6700	0.0000	0.0000	0.0000	0.0000;
	4784	4785	0.000209	0.001136	0	0	0	0	0	0	1	0	0	11.7700	3.5600	-11.7700	-3.5600	0.0000	0.0000	0.0000	0.0000;
	4787	4786	0.000859	0.031537	0	164.1	0	0	1	0	1	0	0	-39.8100	9.3600	39.8200	-8.8700	0.0000	0.0000	0.0000	0.0000;
	4786	4790	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-39.8200	-2.3500	39.8200	2.3600	0.0000	0.0000	0.0000	0.0000;
	4788	4787	0.003919	0.112213	0	111.97	0	0	1	0	1	0	0	-18.2200	1.3900	18.2300	-1.0500	0.0000	0.0000	0.0000	0.0000;
	4787	4789	0.000298	0.001198	0	0	0	0	0	0	1	0	0	21.5700	-8.3100	-21.5700	8.3200	0.0000	0.0000	0.0000	0.0000;
	4788	5048	0.004784	0.022311	0.00938	156	0	0	0	0	1	0	0	18.2200	-1.3900	-18.2100	0.4500	0.0000	0.0000	0.0000	0.0000;
	4789	5823	0.00535	0.038499	0.04839	240.29	0	0	0	0	1	0	0	47.9400	-12.0000	-47.8200	7.6400	0.0000	0.0000	0.0000	0.0000;
	4789	7870	0.00259	0.01577	0.05737	254.06	0	0	0	0	1	0	0	-49.5300	-1.7600	49.5900	-4.0600	0.0000	0.0000	0.0000	0.0000;
	4790	4791	0.001461	0.014727	0.0387	563.28	0	0	0	0	1	0	0	87.3400	-0.4700	-87.2400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	5513	4790	0.002923	0.025833	0.07097	594.14	0	0	0	0	1	0	0	127.6000	-1.8400	-127.1600	-1.9000	0.0000	0.0000	0.0000	0.0000;
	4792	4791	0.001567	0.065395	0	206.5	0	0	1	0	1	0	0	-63.9200	9.7000	63.9800	-7.1600	0.0000	0.0000	0.0000	0.0000;
	4791	4793	0.000238	0.00114	0	0	0	0	0	0	1	0	0	23.2600	9.7900	-23.2600	-9.7800	0.0000	0.0000	0.0000	0.0000;
	4792	4794	0.001293	0.006555	0.00159	123.87	0	0	0	0	1	0	0	-1.1600	2.6800	1.1600	-2.8600	0.0000	0.0000	0.0000	0.0000;
	5511	4792	0.004537	0.016043	0.00453	138.08	0	0	0	0	1	0	0	-11.1800	10.6700	11.1900	-11.1200	0.0000	0.0000	0.0000	0.0000;
	5535	4792	0.002172	0.009919	0.00146	138.42	0	0	0	0	1	0	0	7.6700	4.7600	-7.6700	-4.9100	0.0000	0.0000	0.0000	0.0000;
	4794	5488	0.006565	0.024842	0.00791	153.02	0	0	0	0	1	0	0	-23.5000	4.6700	23.5400	-5.3900	0.0000	0.0000	0.0000	0.0000;
	4794	5535	0.001723	0.008583	0.00352	144.48	0	0	0	0	1	0	0	-7.9100	-8.0700	7.9200	7.7000	0.0000	0.0000	0.0000	0.0000;
	4795	4796	0.000216	0.001147	0	0	0	0	0	0	1	0	0	8.0400	1.3600	-8.0400	-1.3600	0.0000	0.0000	0.0000	0.0000;
	5515	4795	0.004315	0.021601	0.00384	188.08	0	0	0	0	1	0	0	59.0300	11.2200	-58.8800	-10.9000	0.0000	0.0000	0.0000	0.0000;
	4797	5204	0.005246	0.026156	0.00439	147.2	0	0	0	0	1	0	0	14.4700	8.1300	-14.4600	-8.5300	0.0000	0.0000	0.0000	0.0000;
	5206	4797	0.004244	0.01949	0.0034	157.38	0	0	0	0	1	0	0	22.5400	8.5600	-22.5100	-8.8200	0.0000	0.0000	0.0000	0.0000;
	4799	4798	0.003682	0.013967	0.00415	129.87	0	0	0	0	1	0	0	1.6000	-3.6000	-1.6000	3.1500	0.0000	0.0000	0.0000	0.0000;
	4798	4806	0.004664	0.024866	0.01978	203.66	0	0	0	0	1	0	0	-86.0600	26.0200	86.4100	-26.2500	0.0000	0.0000	0.0000	0.0000;
	4807	4799	0.001485	0.008107	0.00286	185.45	0	0	0	0	1	0	0	-54.1300	21.3400	54.1800	-21.4000	0.0000	0.0000	0.0000	0.0000;
	4801	4800	0.002052	0.060976	0	172.38	0	0	1.00625	0	1	0	0	-29.9700	-6.1900	29.9800	6.7100	0.0000	0.0000	0.0000	0.0000;
	4800	4802	0.000273	0.001163	0	0	0	0	0	0	1	0	0	25.4600	2.9300	-25.4600	-2.9200	0.0000	0.0000	0.0000	0.0000;
	4800	4808	0.001144	0.011861	0.05638	693.66	0	0	0	0	1	0	0	259.8400	32.8500	-259.1100	-31.4600	0.0000	0.0000	0.0000	0.0000;
	4800	5411	0.001483	0.011549	0.09609	633.14	0	0	0	0	1	0	0	-176.6700	32.4100	177.1100	-39.4100	0.0000	0.0000	0.0000	0.0000;
	4800	5579	0.001321	0.011319	0.04168	582.28	0	0	0	0	1	0	0	-101.7900	40.2500	101.9400	-43.5200	0.0000	0.0000	0.0000	0.0000;
	4801	4884	0.003466	0.014477	0.00993	168.43	0	0	0	0	1	0	0	29.9700	6.1900	-29.9400	-7.1500	0.0000	0.0000	0.0000	0.0000;
	4809	4803	0.001523	0.007226	0.00483	180.22	0	0	0	0	1	0	0	46.2600	3.9200	-46.2300	-4.3000	0.0000	0.0000	0.0000	0.0000;
	5608	4803	0.001869	0.008272	0.00176	166.15	0	0	0	0	1	0	0	-30.3500	0.1100	30.3600	-0.2300	0.0000	0.0000	0.0000	0.0000;
	4804	4805	0.00028	0.001021	0	0	0	0	0	0	1	0	0	20.2400	6.9900	-20.2400	-6.9900	0.0000	0.0000	0.0000	0.0000;
	4804	4814	0.00191	0.008551	0.00231	132.02	0	0	0	0	1	0	0	-2.1400	-37.7500	2.1700	37.6100	0.0000	0.0000	0.0000	0.0000;
	4871	4806	0.003127	0.010855	0.00345	206.19	0	0	0	0	1	0	0	88.8800	-17.1800	-88.6400	17.6400	0.0000	0.0000	0.0000	0.0000;
	4807	4809	0.002114	0.010292	0.00853	191.64	0	0	0	0	1	0	0	-62.0500	-27.9700	62.1400	27.4900	0.0000	0.0000	0.0000	0.0000;
	4811	4807	0.003118	0.01005	0.00185	168.37	0	0	0	0	1	0	0	-32.9500	25.5700	33.0000	-25.6000	0.0000	0.0000	0.0000	0.0000;
	4809	4808	0.001257	0.061253	0	277.78	0	0	1.025	0	1	0	0	-108.4000	-31.4200	108.5500	38.9900	0.0000	0.0000	0.0000	0.0000;
	4808	4810	0.000214	0.001021	0	0	0	0	0	0	1	0	0	26.1500	8.6500	-26.1500	-8.6400	0.0000	0.0000	0.0000	0.0000;
	4885	4808	0.000703	0.006362	0.01156	584.2	0	0	0	0	1	0	0	-124.3100	15.8600	124.4100	-16.1800	0.0000	0.0000	0.0000	0.0000;
	4811	4847	0.002288	0.010858	0.03511	180.89	0	0	0	0	1	0	0	49.3500	-35.1000	-49.2800	31.6700	0.0000	0.0000	0.0000	0.0000;
	4811	5608	0.002103	0.011568	0.00178	172.63	0	0	0	0	1	0	0	-36.3100	-2.6600	36.3400	2.6100	0.0000	0.0000	0.0000	0.0000;
	4813	4812	0.000868	0.038962	0	344.66	0	0	1.0125	0	1	0	0	-138.2800	-19.4000	138.4400	26.5300	0.0000	0.0000	0.0000	0.0000;
	4813	4812	0.000868	0.038962	0	344.66	0	0	1.0125	0	1	0	0	-138.2800	-19.4000	138.4400	26.5300	0.0000	0.0000	0.0000	0.0000;
	4813	4812	0.000868	0.038962	0	344.66	0	0	1.0125	0	1	0	0	-138.2800	-19.4000	138.4400	26.5300	0.0000	0.0000	0.0000	0.0000;
	4812	4815	0.000246	0.001153	0	0	0	0	0	0	1	0	0	23.7000	2.8400	-23.7000	-2.8300	0.0000	0.0000	0.0000	0.0000;
	4812	4816	0.000291	0.001142	0	0	0	0	0	0	1	0	0	-439.0200	100.6900	439.5600	-98.5600	0.0000	0.0000	0.0000	0.0000;
	4814	4813	0.006021	0.182196	0	91.44	0	0	1.06875	0	1	0	0	-2.1700	-37.6100	2.2600	40.3300	0.0000	0.0000	0.0000	0.0000;
	4813	6789	0.008347	0.0518	0.02435	243.4	0	0	0	0	1	0	0	38.4400	10.1000	-38.3200	-11.9800	0.0000	0.0000	0.0000	0.0000;
	4813	6791	0.005607	0.029048	0.02534	298.2	0	0	0	0	1	0	0	139.8400	6.4300	-138.8300	-3.9700	0.0000	0.0000	0.0000	0.0000;
	4813	6850	0.003418	0.017389	0.06667	347.45	0	0	0	0	1	0	0	234.3000	1.3400	-232.5800	0.1600	0.0000	0.0000	0.0000	0.0000;
	4845	4816	0.001294	0.010452	0.02693	437.65	0	0	0	0	1	0	0	15.6900	-23.9200	-15.6800	21.0700	0.0000	0.0000	0.0000	0.0000;
	4816	5579	0.001753	0.015985	0.10264	705.52	0	0	0	0	1	0	0	-266.4700	41.4100	267.6500	-41.7700	0.0000	0.0000	0.0000	0.0000;
	6681	4817	0.0005	0.002434	0.00039	151.01	0	0	0	0	1	0	0	26.0400	6.2900	-26.0400	-6.3100	0.0000	0.0000	0.0000	0.0000;
	4818	4819	0.000221	0.001096	0	0	0	0	0	0	1	0	0	12.2100	5.0900	-12.2100	-5.0900	0.0000	0.0000	0.0000	0.0000;
	4820	4821	0.000209	0.001149	0	0	0	0	0	0	1	0	0	-6.1000	-2.5600	6.1000	2.5600	0.0000	0.0000	0.0000	0.0000;
	4821	4882	0.002583	0.012809	0.00834	175.9	0	0	0	0	1	0	0	-41.6400	-3.7000	41.6800	3.0200	0.0000	0.0000	0.0000	0.0000;
	4822	4823	0.000206	0.001059	0	0	0	0	0	0	1	0	0	12.4000	2.0800	-12.4000	-2.0800	0.0000	0.0000	0.0000	0.0000;
	4822	4824	0.002876	0.01425	0.04851	209.07	0	0	0	0	1	0	0	99.1600	-24.1300	-98.8900	20.2900	0.0000	0.0000	0.0000	0.0000;
	4822	5604	0.000778	0.004244	0.00156	181.5	0	0	0	0	1	0	0	-53.3100	13.0700	53.3300	-13.1200	0.0000	0.0000	0.0000	0.0000;
	6865	4824	0.001962	0.008763	0.00189	195.97	0	0	0	0	1	0	0	-86.3400	22.4200	86.4900	-21.9700	0.0000	0.0000	0.0000	0.0000;
	4825	4826	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-12.4000	-6.6100	12.4000	6.6100	0.0000	0.0000	0.0000	0.0000;
	5204	4828	0.004064	0.018077	0.00369	152.9	0	0	0	0	1	0	0	-19.9000	-10.9600	19.9200	10.6400	0.0000	0.0000	0.0000	0.0000;
	4828	5206	0.003109	0.016532	0.01985	163.64	0	0	0	0	1	0	0	-27.6700	-12.9000	27.6900	10.8800	0.0000	0.0000	0.0000	0.0000;
	4830	4829	0.001476	0.071392	0	200.99	0	0	1.0125	0	1	0	0	-52.9400	-13.1900	52.9900	15.2000	0.0000	0.0000	0.0000	0.0000;
	4829	4831	0.000224	0.001198	0	0	0	0	0	0	1	0	0	28.1900	9.7100	-28.1900	-9.7000	0.0000	0.0000	0.0000	0.0000;
	4858	4829	0.000649	0.007158	0.02185	531.97	0	0	0	0	1	0	0	-73.6200	6.6500	73.6500	-8.6400	0.0000	0.0000	0.0000	0.0000;
	5233	4829	0.001279	0.00996	0.04328	554.59	0	0	0	0	1	0	0	76.1400	13.8900	-76.0700	-18.0000	0.0000	0.0000	0.0000	0.0000;
	4829	5389	0.000644	0.005766	0.01699	519.64	0	0	0	0	1	0	0	45.1700	37.7100	-45.1500	-39.3400	0.0000	0.0000	0.0000	0.0000;
	4829	5433	0.001418	0.012611	0.04157	598.68	0	0	0	0	1	0	0	-123.9300	-26.1800	124.1400	23.5500	0.0000	0.0000	0.0000	0.0000;
	4830	5109	0.005419	0.022103	0.00493	150.8	0	0	0	0	1	0	0	15.0800	5.9100	-15.0600	-6.3900	0.0000	0.0000	0.0000	0.0000;
	5153	4830	0.002013	0.009707	0.00338	176.8	0	0	0	0	1	0	0	-37.8400	-7.5100	37.8700	7.2800	0.0000	0.0000	0.0000	0.0000;
	4832	4833	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-28.1900	-2.0800	28.1900	2.0800	0.0000	0.0000	0.0000	0.0000;
	4833	5153	0.003452	0.015422	0.00366	157.33	0	0	0	0	1	0	0	-19.4300	-5.6200	19.4400	5.2800	0.0000	0.0000	0.0000	0.0000;
	4833	5570	0.000873	0.005	0.00171	156.4	0	0	0	0	1	0	0	-19.4800	2.9700	19.4800	-3.1400	0.0000	0.0000	0.0000	0.0000;
	4835	4834	0.000685	0.035097	0	305.76	0	0	1	0	1	0	0	-110.6200	-3.8400	110.7000	7.8500	0.0000	0.0000	0.0000	0.0000;
	4834	4836	0.000233	0.001082	0	0	0	0	0	0	1	0	0	-110.7000	-7.8500	110.7300	7.9700	0.0000	0.0000	0.0000	0.0000;
	4835	5195	0.001245	0.006265	0.00274	178.24	0	0	0	0	1	0	0	38.0900	-2.9200	-38.0700	2.7100	0.0000	0.0000	0.0000	0.0000;
	4835	5196	0.001628	0.00964	0.00322	177.8	0	0	0	0	1	0	0	36.1100	-0.2500	-36.0900	0.0200	0.0000	0.0000	0.0000	0.0000;
	4836	4858	0.000782	0.006868	0.01857	525.63	0	0	0	0	1	0	0	40.0200	21.1900	-40.0100	-23.0600	0.0000	0.0000	0.0000	0.0000;
	5233	4836	0.00073	0.007123	0.02113	606.04	0	0	0	0	1	0	0	142.0200	-5.7800	-141.8800	4.8200	0.0000	0.0000	0.0000	0.0000;
	5411	4836	0.000957	0.008312	0.01369	530.31	0	0	0	0	1	0	0	8.8800	32.5900	-8.8700	-33.9900	0.0000	0.0000	0.0000	0.0000;
	4837	4838	0.000252	0.001004	0	0	0	0	0	0	1	0	0	-30.0600	-12.9700	30.0700	12.9800	0.0000	0.0000	0.0000	0.0000;
	4838	4840	0.000663	0.004014	0.00153	146.04	0	0	0	0	1	0	0	11.6500	10.0000	-11.6500	-10.1500	0.0000	0.0000	0.0000	0.0000;
	5504	4838	0.002303	0.008912	0.00219	178.28	0	0	0	0	1	0	0	41.7700	22.9400	-41.7200	-22.9800	0.0000	0.0000	0.0000	0.0000;
	4839	4840	0.002576	0.011023	0.00199	154.05	0	0	0	0	1	0	0	19.2400	-4.3100	-19.2300	4.1400	0.0000	0.0000	0.0000	0.0000;
	4839	4842	0.002013	0.009491	0.0031	181.22	0	0	0	0	1	0	0	-44.7300	0.8300	44.7700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	4841	4851	0.002035	0.009729	0.00183	159.14	0	0	0	0	1	0	0	18.8500	12.0200	-18.8400	-12.1700	0.0000	0.0000	0.0000	0.0000;
	4841	5504	0.003159	0.009917	0.00193	125.18	0	0	0	0	1	0	0	3.0600	13.2000	-3.0500	-13.3800	0.0000	0.0000	0.0000	0.0000;
	4842	4843	0.000244	0.001025	0	0	0	0	0	0	1	0	0	25.4900	20.2800	-25.4900	-20.2700	0.0000	0.0000	0.0000	0.0000;
	4842	4886	0.002048	0.010087	0.00251	195.73	0	0	0	0	1	0	0	-70.2600	-19.3100	70.3600	19.5500	0.0000	0.0000	0.0000	0.0000;
	4844	6886	0.002996	0.014226	0.03413	160	0	0	0	0	1	0	0	27.3100	-13.3400	-27.2800	9.8000	0.0000	0.0000	0.0000	0.0000;
	4846	4845	0.001319	0.062385	0	325.24	0	0	1.075	0	1	0	0	-142.2500	-103.4300	142.6800	124.0300	0.0000	0.0000	0.0000	0.0000;
	4885	4845	0.001357	0.012887	0.02862	534.78	0	0	0	0	1	0	0	-72.1300	-17.4000	72.2000	14.9600	0.0000	0.0000	0.0000	0.0000;
	4847	4846	0.003949	0.151136	0	51.93	0	0	1.05625	0	1	0	0	4.6900	-36.3600	-4.6300	38.4500	0.0000	0.0000	0.0000	0.0000;
	4846	4848	0.000206	0.001158	0	0	0	0	0	0	1	0	0	121.0900	54.1000	-121.0600	-53.9100	0.0000	0.0000	0.0000	0.0000;
	4846	4849	0.000296	0.001144	0	0	0	0	0	0	1	0	0	25.7900	10.8800	-25.7900	-10.8700	0.0000	0.0000	0.0000	0.0000;
	4847	6853	0.001336	0.006827	0.00153	150.17	0	0	0	0	1	0	0	-15.1700	-2.6100	15.1700	2.4600	0.0000	0.0000	0.0000	0.0000;
	4848	6792	0.002133	0.014115	0.01616	264.71	0	0	0	0	1	0	0	-94.3800	21.6800	94.5700	-22.2000	0.0000	0.0000	0.0000	0.0000;
	6852	4848	0.000887	0.005552	0.00209	203.95	0	0	0	0	1	0	0	8.8300	-30.5300	-8.8200	30.3600	0.0000	0.0000	0.0000	0.0000;
	4848	6858	0.002088	0.012843	0.08341	297.54	0	0	0	0	1	0	0	224.2600	1.8700	-223.2900	-4.8600	0.0000	0.0000	0.0000	0.0000;
	4850	4851	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-32.9400	-10.6600	32.9400	10.6700	0.0000	0.0000	0.0000	0.0000;
	4851	5504	0.002416	0.011786	0.00312	157.06	0	0	0	0	1	0	0	-14.1000	1.5000	14.1000	-1.8100	0.0000	0.0000	0.0000	0.0000;
	4852	4853	0.000247	0.001056	0	0	0	0	0	0	1	0	0	16.5500	2.1100	-16.5500	-2.1100	0.0000	0.0000	0.0000	0.0000;
	5573	4852	0.002441	0.009204	0.00193	151.82	0	0	0	0	1	0	0	-19.7400	-2.3000	19.7500	2.1200	0.0000	0.0000	0.0000	0.0000;
	4854	4855	0.000251	0.001104	0	0	0	0	0	0	1	0	0	16.5500	1.0700	-16.5500	-1.0700	0.0000	0.0000	0.0000	0.0000;
	4854	4870	0.002749	0.011867	0.00195	149.34	0	0	0	0	1	0	0	10.1800	-2.9000	-10.1700	2.7100	0.0000	0.0000	0.0000	0.0000;
	4854	5196	0.002744	0.010948	0.00489	168.76	0	0	0	0	1	0	0	-26.7200	1.8300	26.7400	-2.2800	0.0000	0.0000	0.0000	0.0000;
	4857	4856	0.000948	0.042774	0	291.05	0	0	1	0	1	0	0	-113.4800	-11.0500	113.6000	16.2900	0.0000	0.0000	0.0000	0.0000;
	4856	4858	0.000236	0.001016	0	0	0	0	0	0	1	0	0	-113.6000	-16.2900	113.6300	16.4100	0.0000	0.0000	0.0000	0.0000;
	4860	4861	0.000238	0.001166	0	0	0	0	0	0	1	0	0	9.2700	4.7200	-9.2700	-4.7200	0.0000	0.0000	0.0000	0.0000;
	4860	6737	0.000765	0.002953	0.00113	164.97	0	0	0	0	1	0	0	-9.2700	-4.7200	9.2700	4.6000	0.0000	0.0000	0.0000	0.0000;
	4862	4863	0.000208	0.001128	0	0	0	0	0	0	1	0	0	18.1400	2.4700	-18.1400	-2.4700	0.0000	0.0000	0.0000	0.0000;
	4870	4862	0.002054	0.010842	0.00568	129.62	0	0	0	0	1	0	0	-7.9600	-9.5000	7.9700	8.9000	0.0000	0.0000	0.0000	0.0000;
	4862	5398	0.002489	0.013687	0.00714	185.63	0	0	0	0	1	0	0	-71.1000	-8.5500	71.2200	8.4300	0.0000	0.0000	0.0000	0.0000;
	4865	4864	0.001435	0.066883	0	257.1	0	0	1	0	1	0	0	-87.6100	1.2900	87.7100	3.5200	0.0000	0.0000	0.0000	0.0000;
	4864	4866	0.000251	0.001058	0	0	0	0	0	0	1	0	0	33.3700	5.4000	-33.3700	-5.3900	0.0000	0.0000	0.0000	0.0000;
	4864	5400	0.000957	0.010012	0.03772	597.12	0	0	0	0	1	0	0	-113.1100	-49.6800	113.2500	47.0300	0.0000	0.0000	0.0000	0.0000;
	4864	5594	0.001053	0.008185	0.03675	599.55	0	0	0	0	1	0	0	-115.7100	-58.7400	115.8800	56.0500	0.0000	0.0000	0.0000	0.0000;
	4867	4865	0.000978	0.005846	0.00474	162.56	0	0	0	0	1	0	0	29.4500	-29.0600	-29.4300	28.6500	0.0000	0.0000	0.0000	0.0000;
	4865	4876	0.002197	0.010273	0.02327	187.76	0	0	0	0	1	0	0	55.8300	-13.9500	-55.7600	11.7800	0.0000	0.0000	0.0000	0.0000;
	4867	4868	0.000294	0.001191	0	0	0	0	0	0	1	0	0	18.1400	4.6500	-18.1400	-4.6400	0.0000	0.0000	0.0000	0.0000;
	4869	4870	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-18.1400	-6.7900	18.1400	6.7900	0.0000	0.0000	0.0000	0.0000;
	4872	4875	0.000569	0.01551	0	145.27	0	0	1	0	1	0	0	13.4000	4.1900	-13.4000	-4.1700	0.0000	0.0000	0.0000	0.0000;
	4872	4876	0.000246	0.001136	0	0	0	0	0	0	1	0	0	-13.4000	-4.1900	13.4000	4.2000	0.0000	0.0000	0.0000	0.0000;
	4872	4877	0.000249	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4873	4875	0.006625	0.180671	0	72.63	0	0	1	0	1	0	0	-13.3900	-3.8300	13.4000	4.1700	0.0000	0.0000	0.0000	0.0000;
	4874	4875	0.006625	0.180671	0	72.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4878	4881	0.000142	0.003759	0	128.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4878	4882	0.000245	0.001076	0	0	0	0	0	0	1	0	0	-13.3900	-1.3300	13.3900	1.3300	0.0000	0.0000	0.0000	0.0000;
	4878	4883	0.000243	0.001173	0	0	0	0	0	0	1	0	0	13.3900	1.3300	-13.3900	-1.3200	0.0000	0.0000	0.0000	0.0000;
	4879	4881	0.007631	0.202363	0	64.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4880	4881	0.007631	0.202363	0	64.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4884	5417	0.007054	0.034845	0.00753	152.14	0	0	0	0	1	0	0	16.5500	2.6000	-16.5300	-3.3300	0.0000	0.0000	0.0000	0.0000;
	4885	4888	0.002686	0.12478	0	388.05	0	0	1	0	1	0	0	118.8200	14.3400	-118.4600	2.2600	0.0000	0.0000	0.0000	0.0000;
	4885	4889	0.000256	0.00107	0	0	0	0	0	0	1	0	0	39.6400	4.4500	-39.6400	-4.4300	0.0000	0.0000	0.0000	0.0000;
	5508	4885	0.000534	0.004871	0.04495	376.49	0	0	0	0	1	0	0	-37.9700	12.4900	37.9700	-17.2500	0.0000	0.0000	0.0000	0.0000;
	4886	4888	-0.001273	-0.05913	0	313.05	0	0	1	0	1	0	0	-118.6300	-5.6000	118.4600	-2.2600	0.0000	0.0000	0.0000	0.0000;
	4886	5504	0.002839	0.012387	0.02136	196.32	0	0	0	0	1	0	0	75.3600	-11.9500	-75.2100	10.3700	0.0000	0.0000	0.0000	0.0000;
	4887	4888	0.006592	0.306246	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4890	4891	0.000286	0.00115	0	0	0	0	0	0	1	0	0	-22.2500	-2.9100	22.2500	2.9200	0.0000	0.0000	0.0000	0.0000;
	4891	4892	0.005201	0.021941	0.00526	169.36	0	0	0	0	1	0	0	36.3800	13.2500	-36.3100	-13.5100	0.0000	0.0000	0.0000	0.0000;
	4891	4915	0.002915	0.00981	0.00715	188.02	0	0	0	0	1	0	0	-58.6300	-16.1600	58.7300	15.7300	0.0000	0.0000	0.0000	0.0000;
	4892	4893	0.000296	0.001073	0	0	0	0	0	0	1	0	0	15.4900	5.4200	-15.4900	-5.4200	0.0000	0.0000	0.0000	0.0000;
	4913	4892	0.004542	0.016346	0.00822	149.97	0	0	0	0	1	0	0	18.3300	5.9400	-18.3200	-6.7600	0.0000	0.0000	0.0000	0.0000;
	4892	4936	0.002512	0.01363	0.00604	168.23	0	0	0	0	1	0	0	39.1400	14.8500	-39.1000	-15.2700	0.0000	0.0000	0.0000	0.0000;
	4894	4918	0.003643	0.024281	0.03937	196.46	0	0	0	0	1	0	0	-82.8700	-25.8000	83.1200	23.2500	0.0000	0.0000	0.0000	0.0000;
	4894	4953	0.003841	0.017582	0.00242	152.23	0	0	0	0	1	0	0	-23.1900	6.0000	23.2100	-6.1600	0.0000	0.0000	0.0000	0.0000;
	4894	4988	0.003962	0.01843	0.01148	172.09	0	0	0	0	1	0	0	42.1100	3.3400	-42.0400	-4.2600	0.0000	0.0000	0.0000	0.0000;
	4894	5025	0.00609	0.024698	0.00255	161.38	0	0	0	0	1	0	0	28.3100	5.3100	-28.2600	-5.3900	0.0000	0.0000	0.0000	0.0000;
	4895	4982	0.00593	0.034629	0.00492	120.76	0	0	0	0	1	0	0	-1.0400	-0.0100	1.0400	-0.5100	0.0000	0.0000	0.0000	0.0000;
	5121	4895	0.002248	0.011238	0.00237	162.48	0	0	0	0	1	0	0	24.6200	6.8300	-24.6100	-7.0200	0.0000	0.0000	0.0000	0.0000;
	4896	5006	0.005264	0.021335	0.00267	144.13	0	0	0	0	1	0	0	12.9200	-0.6600	-12.9100	0.4100	0.0000	0.0000	0.0000	0.0000;
	4897	4898	0.000279	0.001059	0	0	0	0	0	0	1	0	0	-10.2900	-2.5700	10.2900	2.5700	0.0000	0.0000	0.0000	0.0000;
	4898	4949	0.005668	0.019343	0.00245	160.22	0	0	0	0	1	0	0	19.1700	5.4600	-19.1500	-5.6500	0.0000	0.0000	0.0000	0.0000;
	4898	4953	0.003349	0.016276	0.00402	172.33	0	0	0	0	1	0	0	-29.4700	-8.0300	29.5000	7.7500	0.0000	0.0000	0.0000	0.0000;
	4899	4902	0.002039	0.063141	0	334.38	0	0	1	0	1	0	0	53.9400	12.9000	-53.8900	-11.1000	0.0000	0.0000	0.0000	0.0000;
	4899	4903	0.000272	0.001066	0	0	0	0	0	0	1	0	0	24.3000	3.2100	-24.3000	-3.2000	0.0000	0.0000	0.0000	0.0000;
	4899	4912	0.000686	0.007266	0.01682	565.71	0	0	0	0	1	0	0	-78.2500	-16.1000	78.2900	14.7100	0.0000	0.0000	0.0000	0.0000;
	4900	4902	-0.000624	-0.019312	0	209.38	0	0	1	0	1	0	0	-53.9000	-11.6500	53.8900	11.1000	0.0000	0.0000	0.0000	0.0000;
	4900	4904	0.002185	0.008498	0.00174	182.22	0	0	0	0	1	0	0	47.2800	4.9600	-47.2300	-4.9700	0.0000	0.0000	0.0000	0.0000;
	4900	5243	0.00544	0.027696	0.00549	149.46	0	0	0	0	1	0	0	6.6200	6.6900	-6.6200	-7.2500	0.0000	0.0000	0.0000	0.0000;
	4901	4902	0.007407	0.229355	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4999	4904	0.0056	0.025139	0.00467	157.49	0	0	0	0	1	0	0	-22.9000	2.0700	22.9300	-2.4400	0.0000	0.0000	0.0000	0.0000;
	4905	5226	0.001456	0.009066	0.03316	133.8	0	0	0	0	1	0	0	8.4900	-10.2300	-8.4900	6.7300	0.0000	0.0000	0.0000	0.0000;
	4905	5242	0.003646	0.017901	0.00314	167.24	0	0	0	0	1	0	0	-33.0400	3.9100	33.0800	-4.0600	0.0000	0.0000	0.0000	0.0000;
	4906	4907	0.000228	0.001108	0	0	0	0	0	0	1	0	0	24.3000	7.1900	-24.3000	-7.1800	0.0000	0.0000	0.0000	0.0000;
	4906	5001	0.002584	0.013073	0.00221	157.02	0	0	0	0	1	0	0	-21.7800	-12.9400	21.8000	12.7900	0.0000	0.0000	0.0000	0.0000;
	4906	5018	0.002308	0.009721	0.00329	135.93	0	0	0	0	1	0	0	-4.9700	5.4800	4.9700	-5.8300	0.0000	0.0000	0.0000	0.0000;
	4909	4908	0.000195	0.015729	0	853.6	0	0	1.0125	0	1	0	0	-232.2600	-76.9200	232.3700	85.8100	0.0000	0.0000	0.0000	0.0000;
	4908	4959	0.000206	0.003249	0.30145	2823.82	0	0	0	0	1	0	0	-508.0800	111.1300	508.6100	-135.5400	0.0000	0.0000	0.0000	0.0000;
	5054	4908	0.000225	0.003512	0.40002	2511.47	0	0	0	0	1	0	0	-146.4300	78.3300	146.4900	-120.8600	0.0000	0.0000	0.0000	0.0000;
	5161	4908	0.00015	0.002853	0.34948	2915.51	0	0	0	0	1	0	0	-622.5100	71.8800	623.0600	-99.4800	0.0000	0.0000	0.0000	0.0000;
	4908	5548	0.000295	0.004924	0.4556	2884.84	0	0	0	0	1	0	0	-493.8300	41.3500	494.5100	-79.4600	0.0000	0.0000	0.0000	0.0000;
	4910	4909	0.001361	0.064081	0	213.68	0	0	1.0125	0	1	0	0	-63.0600	-19.4900	63.1200	22.1300	0.0000	0.0000	0.0000	0.0000;
	4909	4911	0.000236	0.001076	0	0	0	0	0	0	1	0	0	39.5400	7.8600	-39.5400	-7.8400	0.0000	0.0000	0.0000	0.0000;
	4909	4912	0.000218	0.001033	0	0	0	0	0	0	1	0	0	129.6000	46.9300	-129.5600	-46.7500	0.0000	0.0000	0.0000	0.0000;
	4998	4910	0.005125	0.0194	0.00281	140.38	0	0	0	0	1	0	0	-8.9000	8.5600	8.9100	-8.8300	0.0000	0.0000	0.0000	0.0000;
	5001	4910	0.002647	0.014888	0.00463	172.62	0	0	0	0	1	0	0	-34.8200	-19.5800	34.8600	19.3000	0.0000	0.0000	0.0000	0.0000;
	5225	4910	0.004819	0.018716	0.00298	153.59	0	0	0	0	1	0	0	-19.2700	-9.2700	19.2900	9.0300	0.0000	0.0000	0.0000	0.0000;
	5016	4912	0.001087	0.008828	0.03228	550.91	0	0	0	0	1	0	0	83.1000	-26.0900	-83.0200	23.2100	0.0000	0.0000	0.0000	0.0000;
	5017	4912	0.000956	0.010175	0.01681	616.23	0	0	0	0	1	0	0	-134.1400	-8.9500	134.3000	8.8300	0.0000	0.0000	0.0000	0.0000;
	4915	4913	0.004517	0.024545	0.00389	176.34	0	0	0	0	1	0	0	43.4300	17.4400	-43.3400	-17.3600	0.0000	0.0000	0.0000	0.0000;
	4915	4914	0.000491	0.022706	0	260.74	0	0	1.0125	0	1	0	0	-102.1700	-33.1600	102.2200	35.6300	0.0000	0.0000	0.0000	0.0000;
	4914	4916	0.000272	0.001145	0	0	0	0	0	0	1	0	0	32.9800	1.1700	-32.9800	-1.1600	0.0000	0.0000	0.0000	0.0000;
	5037	4914	0.001585	0.016413	0.02204	615.09	0	0	0	0	1	0	0	135.4800	-11.8100	-135.2000	12.2600	0.0000	0.0000	0.0000	0.0000;
	4918	4917	0.000732	0.038008	0	257.7	0	0	1.0125	0	1	0	0	-95.9500	-26.2600	96.0200	29.8000	0.0000	0.0000	0.0000	0.0000;
	4917	4919	0.00024	0.001146	0	0	0	0	0	0	1	0	0	-96.0200	16.9700	96.0400	-16.8700	0.0000	0.0000	0.0000	0.0000;
	4919	5602	0.001216	0.010155	0.09121	571.3	0	0	0	0	1	0	0	-96.0400	16.8700	96.1500	-25.8300	0.0000	0.0000	0.0000	0.0000;
	4920	4937	0.002655	0.01525	0.0047	129.16	0	0	0	0	1	0	0	10.8700	-26.3500	-10.8500	25.9500	0.0000	0.0000	0.0000	0.0000;
	4955	4920	0.001288	0.006441	0.00677	151.81	0	0	0	0	1	0	0	23.1000	-22.9100	-23.0900	22.2400	0.0000	0.0000	0.0000	0.0000;
	4921	4922	0.000234	0.001183	0	0	0	0	0	0	1	0	0	32.0900	3.4600	-32.0800	-3.4400	0.0000	0.0000	0.0000	0.0000;
	4966	4921	0.000694	0.003239	0.01101	164.78	0	0	0	0	1	0	0	26.6800	28.9900	-26.6700	-30.1200	0.0000	0.0000	0.0000	0.0000;
	4921	5035	0.002028	0.008412	0.00839	131.54	0	0	0	0	1	0	0	-5.4200	26.6600	5.4300	-27.5000	0.0000	0.0000	0.0000	0.0000;
	4923	4924	0.000289	0.001198	0	0	0	0	0	0	1	0	0	12.2100	1.3900	-12.2100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	4942	4923	0.003661	0.014559	0.00249	170.85	0	0	0	0	1	0	0	35.9700	1.4600	-35.9300	-1.5500	0.0000	0.0000	0.0000	0.0000;
	4958	4923	0.003952	0.017591	0.00197	140.06	0	0	0	0	1	0	0	-12.1800	1.0600	12.1800	-1.2500	0.0000	0.0000	0.0000	0.0000;
	5011	4925	0.007815	0.027322	0.00847	142.52	0	0	0	0	1	0	0	11.1700	-16.7400	-11.1400	15.9300	0.0000	0.0000	0.0000	0.0000;
	4925	5029	0.002523	0.011956	0.0141	166.27	0	0	0	0	1	0	0	-26.8500	-20.0100	26.8700	18.6100	0.0000	0.0000	0.0000	0.0000;
	5466	4926	0.000854	0.004012	0.00046	162.41	0	0	0	0	1	0	0	-28.1000	8.7400	28.1100	-8.7600	0.0000	0.0000	0.0000	0.0000;
	4926	5659	0.001379	0.006223	0.00065	185.46	0	0	0	0	1	0	0	-52.2200	4.1200	52.2600	-4.0300	0.0000	0.0000	0.0000	0.0000;
	4927	4973	0.004272	0.022999	0.01124	175.12	0	0	0	0	1	0	0	-40.0800	0.6700	40.1400	-1.5100	0.0000	0.0000	0.0000	0.0000;
	4927	5003	0.004306	0.017849	0.02532	153.97	0	0	0	0	1	0	0	22.7400	-5.7800	-22.7200	3.1900	0.0000	0.0000	0.0000	0.0000;
	4928	4929	0.000259	0.001018	0	0	0	0	0	0	1	0	0	22.4400	3.1100	-22.4400	-3.1100	0.0000	0.0000	0.0000	0.0000;
	4928	4930	0.006637	0.029402	0.00425	181.39	0	0	0	0	1	0	0	29.8100	-4.3500	-29.7500	4.1500	0.0000	0.0000	0.0000	0.0000;
	4930	5008	0.00235	0.009378	0.0021	171.15	0	0	0	0	1	0	0	-20.9000	-0.7500	20.9100	0.5600	0.0000	0.0000	0.0000	0.0000;
	4930	5435	0.005815	0.029727	0.01823	177.19	0	0	0	0	1	0	0	28.2100	-7.4700	-28.1700	5.7600	0.0000	0.0000	0.0000	0.0000;
	4931	4932	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-34.0600	-11.9300	34.0700	11.9500	0.0000	0.0000	0.0000	0.0000;
	4932	5011	0.006019	0.027258	0.0062	167.83	0	0	0	0	1	0	0	31.6300	-13.8200	-31.5700	13.4500	0.0000	0.0000	0.0000	0.0000;
	4932	5598	0.000565	0.00265	0.00029	185.37	0	0	0	0	1	0	0	-48.0300	-1.5100	48.0400	1.5400	0.0000	0.0000	0.0000	0.0000;
	4934	4933	0.001393	0.065648	0	232.4	0	0	1.0125	0	1	0	0	-69.1100	-13.1200	69.1800	16.2100	0.0000	0.0000	0.0000	0.0000;
	4933	4935	0.000216	0.001053	0	0	0	0	0	0	1	0	0	22.4400	5.2600	-22.4400	-5.2500	0.0000	0.0000	0.0000	0.0000;
	4934	5023	0.00309	0.015733	0.00413	194.87	0	0	0	0	1	0	0	46.8900	11.0600	-46.8300	-11.1700	0.0000	0.0000	0.0000	0.0000;
	4936	4988	0.000701	0.003724	0.00342	124.98	0	0	0	0	1	0	0	-0.6200	2.4600	0.6200	-2.8200	0.0000	0.0000	0.0000	0.0000;
	4936	5243	0.002123	0.010222	0.00437	104.98	0	0	0	0	1	0	0	8.0100	-0.2700	-8.0100	-0.1900	0.0000	0.0000	0.0000	0.0000;
	4937	4938	0.000239	0.001081	0	0	0	0	0	0	1	0	0	22.9300	9.1300	-22.9300	-9.1200	0.0000	0.0000	0.0000	0.0000;
	4937	5093	0.00127	0.007913	0.00868	153.77	0	0	0	0	1	0	0	-12.0800	21.7700	12.0800	-22.6600	0.0000	0.0000	0.0000	0.0000;
	5004	4939	0.003143	0.015154	0.00318	156.2	0	0	0	0	1	0	0	-19.6400	-7.9400	19.6600	7.6600	0.0000	0.0000	0.0000	0.0000;
	4939	5519	0.005405	0.022164	0.01228	173.32	0	0	0	0	1	0	0	-34.3100	-12.3000	34.3700	11.2400	0.0000	0.0000	0.0000	0.0000;
	4940	4942	0.003495	0.016403	0.00778	178.64	0	0	0	0	1	0	0	41.6300	-6.4100	-41.5800	5.8400	0.0000	0.0000	0.0000	0.0000;
	4940	5305	0.006113	0.027434	0.00279	136.34	0	0	0	0	1	0	0	-3.8000	4.3200	3.8100	-4.6100	0.0000	0.0000	0.0000	0.0000;
	5326	4940	0.003763	0.019169	0.00296	189.37	0	0	0	0	1	0	0	55.7300	2.7700	-55.6200	-2.5400	0.0000	0.0000	0.0000	0.0000;
	4941	4942	0.000235	0.001151	0	0	0	0	0	0	1	0	0	-25.9800	-7.1200	25.9800	7.1300	0.0000	0.0000	0.0000	0.0000;
	4942	5323	0.002184	0.010959	0.00849	151.49	0	0	0	0	1	0	0	-20.3800	-14.4300	20.3900	13.5800	0.0000	0.0000	0.0000	0.0000;
	4943	4944	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-17.0500	-6.3600	17.0500	6.3700	0.0000	0.0000	0.0000	0.0000;
	4945	4946	0.000292	0.001027	0	0	0	0	0	0	1	0	0	10.4800	2.5400	-10.4800	-2.5400	0.0000	0.0000	0.0000	0.0000;
	4945	5007	0.002903	0.014832	0.00578	145.89	0	0	0	0	1	0	0	8.5200	4.6200	-8.5200	-5.2200	0.0000	0.0000	0.0000	0.0000;
	4945	5619	0.007505	0.037459	0.00986	158.57	0	0	0	0	1	0	0	-19.0000	-7.1700	19.0300	6.2600	0.0000	0.0000	0.0000	0.0000;
	4947	4948	0.000249	0.001142	0	0	0	0	0	0	1	0	0	-19.1800	-6.4400	19.1900	6.4400	0.0000	0.0000	0.0000	0.0000;
	4988	4948	0.002788	0.010187	0.00103	148.76	0	0	0	0	1	0	0	23.9100	0.7000	-23.8900	-0.7600	0.0000	0.0000	0.0000	0.0000;
	4992	4948	0.001759	0.009178	0.00173	133.4	0	0	0	0	1	0	0	-4.7000	5.5100	4.7100	-5.6900	0.0000	0.0000	0.0000	0.0000;
	4949	5035	0.004863	0.017066	0.00442	130.12	0	0	0	0	1	0	0	-8.4800	-8.0200	8.4800	7.5800	0.0000	0.0000	0.0000	0.0000;
	4950	4966	0.003834	0.016372	0.00254	155.2	0	0	0	0	1	0	0	23.1000	26.1000	-23.0500	-26.1900	0.0000	0.0000	0.0000	0.0000;
	5029	4950	0.001222	0.006374	0.00114	186.47	0	0	0	0	1	0	0	55.6400	34.3000	-55.5900	-34.1700	0.0000	0.0000	0.0000	0.0000;
	4961	4951	0.001389	0.007363	0.00349	191.7	0	0	0	0	1	0	0	66.8300	4.1900	-66.7700	-4.2500	0.0000	0.0000	0.0000	0.0000;
	4996	4951	0.002018	0.009135	0.00458	174.18	0	0	0	0	1	0	0	-38.2100	0.1300	38.2400	-0.4900	0.0000	0.0000	0.0000	0.0000;
	4953	4952	0.001309	0.064733	0	193.35	0	0	1	0	1	0	0	-52.7100	-1.5900	52.7400	3.2700	0.0000	0.0000	0.0000	0.0000;
	4952	4954	0.000296	0.001106	0	0	0	0	0	0	1	0	0	44.0900	10.0500	-44.0800	-10.0300	0.0000	0.0000	0.0000	0.0000;
	4952	5662	0.000284	0.00278	0.03701	579.31	0	0	0	0	1	0	0	-96.8300	-13.3200	96.8600	9.5900	0.0000	0.0000	0.0000	0.0000;
	4956	4955	0.001912	0.011331	0.00229	166.77	0	0	0	0	1	0	0	32.7500	-9.7900	-32.7300	9.6700	0.0000	0.0000	0.0000	0.0000;
	4955	5466	0.003177	0.016555	0.00419	167.21	0	0	0	0	1	0	0	-33.2600	5.8200	33.3000	-6.0900	0.0000	0.0000	0.0000	0.0000;
	4956	4957	0.000218	0.001068	0	0	0	0	0	0	1	0	0	21.2400	4.0300	-21.2400	-4.0300	0.0000	0.0000	0.0000	0.0000;
	5659	4956	0.002881	0.01137	0.00264	186.08	0	0	0	0	1	0	0	54.0700	-5.7300	-53.9900	5.7600	0.0000	0.0000	0.0000	0.0000;
	4969	4958	0.002056	0.009865	0.00345	132.65	0	0	0	0	1	0	0	1.6100	3.2500	-1.6100	-3.6200	0.0000	0.0000	0.0000	0.0000;
	4960	4959	0.000291	0.020771	0	813.59	0	0	1	0	1	0	0	-202.8200	-7.0500	202.9300	15.0200	0.0000	0.0000	0.0000	0.0000;
	4959	5327	0.000211	0.003686	0.40498	2625.06	0	0	0	0	1	0	0	-367.5000	-104.7000	367.7800	65.6900	0.0000	0.0000	0.0000	0.0000;
	4959	5559	0.000167	0.002926	0.38751	2767.86	0	0	0	0	1	0	0	-344.0400	-21.9000	344.2200	-16.7400	0.0000	0.0000	0.0000	0.0000;
	4960	4963	0.001579	0.063332	0	386.62	0	0	1	0	1	0	0	85.4300	8.2100	-85.3200	-3.8700	0.0000	0.0000	0.0000	0.0000;
	4960	4964	0.000272	0.001007	0	0	0	0	0	0	1	0	0	37.1000	9.7800	-37.1000	-9.7600	0.0000	0.0000	0.0000	0.0000;
	4960	4965	0.000229	0.001028	0	0	0	0	0	0	1	0	0	80.2900	-10.9400	-80.2700	11.0000	0.0000	0.0000	0.0000	0.0000;
	4961	4963	-0.000442	-0.017714	0	261.62	0	0	1	0	1	0	0	-85.3600	-5.0800	85.3200	3.8700	0.0000	0.0000	0.0000	0.0000;
	4997	4961	0.00116	0.005039	0.00141	167	0	0	0	0	1	0	0	-18.5300	-1.0200	18.5300	0.8900	0.0000	0.0000	0.0000	0.0000;
	4962	4963	0.00519	0.208169	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4971	4965	0.001089	0.011286	0.02053	438.06	0	0	0	0	1	0	0	13.4100	7.1900	-13.4100	-9.3700	0.0000	0.0000	0.0000	0.0000;
	4965	4991	0.000804	0.007914	0.01992	592.22	0	0	0	0	1	0	0	100.9700	3.2400	-100.8900	-4.6200	0.0000	0.0000	0.0000	0.0000;
	4965	5144	0.00097	0.008026	0.03812	589.64	0	0	0	0	1	0	0	100.5800	48.9600	-100.4700	-52.0800	0.0000	0.0000	0.0000	0.0000;
	4965	5520	0.000935	0.009417	0.09505	612.77	0	0	0	0	1	0	0	-107.8700	-53.8300	107.9900	44.8000	0.0000	0.0000	0.0000	0.0000;
	4966	4967	0.000299	0.001079	0	0	0	0	0	0	1	0	0	13.7900	3.1500	-13.7900	-3.1500	0.0000	0.0000	0.0000	0.0000;
	5524	4966	0.002001	0.009779	0.00271	157.88	0	0	0	0	1	0	0	17.4300	5.6900	-17.4200	-5.9500	0.0000	0.0000	0.0000	0.0000;
	4968	4997	0.00503	0.022164	0.00726	147.08	0	0	0	0	1	0	0	19.1700	10.8400	-19.1500	-11.5100	0.0000	0.0000	0.0000	0.0000;
	4968	5460	0.001427	0.007895	0.00626	164.39	0	0	0	0	1	0	0	-32.9600	-11.8900	32.9800	11.3100	0.0000	0.0000	0.0000	0.0000;
	5524	4969	0.001962	0.009359	0.00138	152.25	0	0	0	0	1	0	0	-13.4300	-3.7000	13.4400	3.5700	0.0000	0.0000	0.0000	0.0000;
	4969	5659	0.002498	0.01229	0.0037	179.53	0	0	0	0	1	0	0	-36.1100	-12.2500	36.1400	12.0200	0.0000	0.0000	0.0000	0.0000;
	5004	4970	0.00196	0.01102	0.00296	121.58	0	0	0	0	1	0	0	0.2100	3.2400	-0.2100	-3.5500	0.0000	0.0000	0.0000	0.0000;
	4970	5085	0.005346	0.022355	0.01065	152.03	0	0	0	0	1	0	0	-17.5300	-0.6600	17.5400	-0.4200	0.0000	0.0000	0.0000	0.0000;
	5549	4971	0.001882	0.016466	0.04255	539.69	0	0	0	0	1	0	0	61.9500	10.6900	-61.8800	-14.6700	0.0000	0.0000	0.0000	0.0000;
	4972	4975	0.00151	0.061054	0	263	0	0	1	0	1	0	0	75.7000	9.0700	-75.6200	-5.7600	0.0000	0.0000	0.0000	0.0000;
	4972	4976	0.00028	0.001033	0	0	0	0	0	0	1	0	0	-75.7000	-28.6600	75.7100	28.7200	0.0000	0.0000	0.0000	0.0000;
	4973	4975	-0.000117	-0.004729	0	238	0	0	1	0	1	0	0	-75.6200	-6.0200	75.6200	5.7600	0.0000	0.0000	0.0000	0.0000;
	4974	4975	0.007534	0.304597	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5325	4976	0.001041	0.010761	0.03066	599.72	0	0	0	0	1	0	0	107.5800	25.1700	-107.4600	-27.2500	0.0000	0.0000	0.0000	0.0000;
	4976	5662	0.001144	0.010738	0.04726	506.74	0	0	0	0	1	0	0	31.7500	-1.4700	-31.7400	-3.5100	0.0000	0.0000	0.0000	0.0000;
	4977	5298	0.009159	0.03889	0.00901	146.69	0	0	0	0	1	0	0	-6.4200	1.3700	6.4200	-2.3300	0.0000	0.0000	0.0000	0.0000;
	5329	4977	0.001629	0.007884	0.02857	145.5	0	0	0	0	1	0	0	-9.4800	-2.3200	9.4800	-0.7600	0.0000	0.0000	0.0000	0.0000;
	4977	5589	0.009671	0.037752	0.01056	163.63	0	0	0	0	1	0	0	-22.1600	-2.8000	22.2000	1.8200	0.0000	0.0000	0.0000	0.0000;
	4978	4979	0.000225	0.001163	0	0	0	0	0	0	1	0	0	12.3400	0.6100	-12.3400	-0.6100	0.0000	0.0000	0.0000	0.0000;
	5304	4978	0.006854	0.036023	0.00598	139.81	0	0	0	0	1	0	0	-8.4300	-2.5400	8.4300	1.9300	0.0000	0.0000	0.0000	0.0000;
	4978	5305	0.00454	0.020844	0.00853	152.87	0	0	0	0	1	0	0	-20.7700	-2.5400	20.7800	1.7100	0.0000	0.0000	0.0000	0.0000;
	4980	5118	0.004179	0.021099	0.01852	173.82	0	0	0	0	1	0	0	37.6100	-12.0300	-37.5500	10.3700	0.0000	0.0000	0.0000	0.0000;
	4980	5147	0.001946	0.009557	0.00122	166.43	0	0	0	0	1	0	0	-33.1000	0.9000	33.1200	-0.9300	0.0000	0.0000	0.0000	0.0000;
	5213	4980	0.002254	0.010132	0.00206	154.08	0	0	0	0	1	0	0	16.7800	-3.4200	-16.7800	3.2300	0.0000	0.0000	0.0000	0.0000;
	4981	5105	0.004308	0.021166	0.03023	211.08	0	0	0	0	1	0	0	-91.5200	-9.3100	91.8600	7.7400	0.0000	0.0000	0.0000	0.0000;
	5147	4981	0.002758	0.011878	0.00934	194.21	0	0	0	0	1	0	0	-69.9500	-8.1600	70.0800	7.7200	0.0000	0.0000	0.0000	0.0000;
	4982	4983	0.000201	0.00104	0	0	0	0	0	0	1	0	0	34.0500	8.3300	-34.0500	-8.3200	0.0000	0.0000	0.0000	0.0000;
	4982	4987	0.005132	0.023913	0.00733	173.24	0	0	0	0	1	0	0	-35.0900	-7.8200	35.1500	7.3300	0.0000	0.0000	0.0000	0.0000;
	4984	4985	0.000229	0.001182	0	0	0	0	0	0	1	0	0	15.3400	2.7600	-15.3400	-2.7600	0.0000	0.0000	0.0000	0.0000;
	4984	4997	0.002747	0.010492	0.00227	152.82	0	0	0	0	1	0	0	-13.6600	-5.4500	13.6700	5.2300	0.0000	0.0000	0.0000	0.0000;
	4984	5025	0.003181	0.014396	0.00199	125.34	0	0	0	0	1	0	0	-1.6700	2.6800	1.6700	-2.8900	0.0000	0.0000	0.0000	0.0000;
	4986	4987	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-16.1900	-2.6100	16.1900	2.6200	0.0000	0.0000	0.0000	0.0000;
	4987	5091	0.003144	0.016485	0.00587	186.25	0	0	0	0	1	0	0	-51.3400	-9.9500	51.4200	9.7400	0.0000	0.0000	0.0000	0.0000;
	5022	4989	0.002683	0.012859	0.01153	161.72	0	0	0	0	1	0	0	-27.0900	-16.4500	27.1100	15.3400	0.0000	0.0000	0.0000	0.0000;
	4989	5145	0.001719	0.00885	0.00183	178.52	0	0	0	0	1	0	0	-45.5000	-16.3600	45.5300	16.3600	0.0000	0.0000	0.0000	0.0000;
	4990	4996	0.001491	0.009127	0.0025	130.85	0	0	0	0	1	0	0	-1.1000	14.5300	1.1000	-14.7800	0.0000	0.0000	0.0000	0.0000;
	5145	4990	0.003471	0.018385	0.00358	160.91	0	0	0	0	1	0	0	18.1700	23.1000	-18.1400	-23.3400	0.0000	0.0000	0.0000	0.0000;
	4991	4994	0.00302	0.140106	0	297.68	0	0	1	0	1	0	0	49.6900	5.2900	-49.6200	-2.0300	0.0000	0.0000	0.0000	0.0000;
	4991	4995	0.00028	0.001067	0	0	0	0	0	0	1	0	0	51.2000	10.0300	-51.2000	-10.0000	0.0000	0.0000	0.0000	0.0000;
	4992	4994	-0.001463	-0.067867	0	197.68	0	0	1	0	1	0	0	-49.6500	-3.6100	49.6200	2.0300	0.0000	0.0000	0.0000	0.0000;
	4992	5026	0.001832	0.010376	0.00225	184.74	0	0	0	0	1	0	0	54.3600	-1.9000	-54.3000	1.9500	0.0000	0.0000	0.0000	0.0000;
	4993	4994	0.008181	0.37949	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4996	5003	0.004211	0.017199	0.01162	116.48	0	0	0	0	1	0	0	-2.9100	4.8800	2.9100	-6.1100	0.0000	0.0000	0.0000	0.0000;
	4999	5000	0.000231	0.001192	0	0	0	0	0	0	1	0	0	8.9000	2.0300	-8.9000	-2.0300	0.0000	0.0000	0.0000	0.0000;
	5022	4999	0.001269	0.006266	0.00559	146.92	0	0	0	0	1	0	0	-14.0000	3.5100	14.0000	-4.1000	0.0000	0.0000	0.0000	0.0000;
	5001	5002	0.000247	0.001162	0	0	0	0	0	0	1	0	0	13.0200	6.7900	-13.0200	-6.7900	0.0000	0.0000	0.0000	0.0000;
	5005	5006	0.000271	0.001139	0	0	0	0	0	0	1	0	0	-13.0100	-4.7400	13.0100	4.7400	0.0000	0.0000	0.0000	0.0000;
	5007	5006	0.005636	0.022261	0.01165	126	0	0	0	0	1	0	0	0.1000	3.9200	-0.1000	-5.1500	0.0000	0.0000	0.0000	0.0000;
	5008	5009	0.000281	0.001041	0	0	0	0	0	0	1	0	0	17.0900	2.1900	-17.0900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	5010	5011	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-20.4000	-3.2800	20.4000	3.2800	0.0000	0.0000	0.0000	0.0000;
	5012	5015	0.001186	0.05067	0	318.95	0	0	1	0	1	0	0	98.9800	17.4100	-98.8700	-12.6700	0.0000	0.0000	0.0000	0.0000;
	5012	5016	0.000279	0.001054	0	0	0	0	0	0	1	0	0	-98.9800	-17.4100	99.0100	17.5000	0.0000	0.0000	0.0000	0.0000;
	5013	5015	-7.6e-05	-0.003232	0	268.95	0	0	1	0	1	0	0	-98.8800	-12.9700	98.8700	12.6700	0.0000	0.0000	0.0000	0.0000;
	5013	5121	0.001957	0.010667	0.00171	153.7	0	0	0	0	1	0	0	14.3200	6.2600	-14.3200	-6.4200	0.0000	0.0000	0.0000	0.0000;
	5013	5242	0.002932	0.017378	0.00438	181.22	0	0	0	0	1	0	0	47.8100	2.1000	-47.7400	-2.1900	0.0000	0.0000	0.0000	0.0000;
	5014	5015	0.006516	0.278408	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5016	5549	0.000898	0.008352	0.13974	661.28	0	0	0	0	1	0	0	-182.1100	8.5800	182.3800	-21.1200	0.0000	0.0000	0.0000	0.0000;
	5017	5020	0.000865	0.030746	0	353.99	0	0	1	0	1	0	0	56.2800	7.0300	-56.2600	-6.1100	0.0000	0.0000	0.0000	0.0000;
	5017	5021	0.000293	0.001199	0	0	0	0	0	0	1	0	0	45.6800	12.4100	-45.6800	-12.3900	0.0000	0.0000	0.0000	0.0000;
	5017	5076	0.001277	0.011948	0.06565	508.93	0	0	0	0	1	0	0	46.9500	7.0600	-46.9200	-13.8800	0.0000	0.0000	0.0000	0.0000;
	5017	5220	0.0007	0.006446	0.01491	439.91	0	0	0	0	1	0	0	-14.7800	32.2600	14.7900	-33.7900	0.0000	0.0000	0.0000	0.0000;
	5018	5020	0.000748	0.026557	0	203.99	0	0	1	0	1	0	0	-56.2400	-5.3200	56.2600	6.1100	0.0000	0.0000	0.0000	0.0000;
	5018	5223	0.002829	0.013592	0.00206	186.05	0	0	0	0	1	0	0	51.2600	11.1500	-51.1900	-11.0200	0.0000	0.0000	0.0000	0.0000;
	5019	5020	0.008893	0.315941	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5022	5121	0.001825	0.008195	0.01713	156.33	0	0	0	0	1	0	0	24.9700	6.7900	-24.9600	-8.5600	0.0000	0.0000	0.0000	0.0000;
	5026	5217	0.005376	0.019531	0.03529	173.37	0	0	0	0	1	0	0	41.2600	-4.3400	-41.1800	0.9100	0.0000	0.0000	0.0000	0.0000;
	5460	5027	0.001614	0.007228	0.00126	116.55	0	0	0	0	1	0	0	-7.2500	0.9500	7.2500	-1.0800	0.0000	0.0000	0.0000	0.0000;
	5027	5659	0.003236	0.015348	0.00357	149.07	0	0	0	0	1	0	0	-20.6500	-3.9300	20.6600	3.6100	0.0000	0.0000	0.0000	0.0000;
	5029	5028	0.000699	0.034191	0	278.36	0	0	1.03125	0	1	0	0	-109.3600	-62.2200	109.4700	67.5200	0.0000	0.0000	0.0000	0.0000;
	5028	5033	0.000267	0.001125	0	0	0	0	0	0	1	0	0	-109.4700	-67.5200	109.5100	67.7000	0.0000	0.0000	0.0000	0.0000;
	5028	5034	0.000228	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5029	5032	-0.000316	-0.007265	0	149.5	0	0	1	0	1	0	0	26.8500	9.3200	-26.8500	-9.3700	0.0000	0.0000	0.0000	0.0000;
	5030	5032	0.007306	0.16797	0	74.75	0	0	1	0	1	0	0	-12.2100	-5.1300	12.2300	5.4100	0.0000	0.0000	0.0000	0.0000;
	5031	5032	0.007306	0.16797	0	74.75	0	0	1	0	1	0	0	-14.6100	-3.6100	14.6300	3.9600	0.0000	0.0000	0.0000	0.0000;
	5033	5037	0.001158	0.011472	0.05533	599.79	0	0	0	0	1	0	0	-117.8300	-24.6400	117.9900	20.2500	0.0000	0.0000	0.0000	0.0000;
	5662	5033	0.000728	0.006266	0.01161	405.57	0	0	0	0	1	0	0	-8.3100	41.9200	8.3200	-43.0600	0.0000	0.0000	0.0000	0.0000;
	5035	5435	0.005173	0.023872	0.00342	178.55	0	0	0	0	1	0	0	-47.8000	5.2600	47.9100	-5.1000	0.0000	0.0000	0.0000	0.0000;
	5036	5598	0.002182	0.009893	0.01303	147.49	0	0	0	0	1	0	0	-11.5800	-1.6500	11.5900	0.2700	0.0000	0.0000	0.0000	0.0000;
	5665	5036	0.000802	0.0046	0.00131	144.9	0	0	0	0	1	0	0	12.3300	0.7600	-12.3300	-0.9000	0.0000	0.0000	0.0000	0.0000;
	5037	5038	0.000202	0.001075	0	0	0	0	0	0	1	0	0	45.4900	6.7100	-45.4800	-6.6800	0.0000	0.0000	0.0000	0.0000;
	5602	5037	0.001157	0.010527	0.07627	584.65	0	0	0	0	1	0	0	108.9400	3.7600	-108.8200	-10.8300	0.0000	0.0000	0.0000	0.0000;
	5665	5039	0.003157	0.014582	0.00372	130.26	0	0	0	0	1	0	0	-4.3400	2.3100	4.3400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	5042	5040	0.011561	0.049912	0.01532	145.05	0	0	0	0	1	0	0	5.8400	-0.5400	-5.8400	-1.1000	0.0000	0.0000	0.0000	0.0000;
	5041	5043	0.011012	0.046609	0.03144	180.86	0	0	0	0	1	0	0	-47.9700	5.0200	48.2100	-7.4200	0.0000	0.0000	0.0000	0.0000;
	5044	5041	0.009702	0.04382	0.01776	177.97	0	0	0	0	1	0	0	-43.7800	4.6400	43.9500	-5.7700	0.0000	0.0000	0.0000	0.0000;
	7867	5042	0.006182	0.028141	0.00742	151.37	0	0	0	0	1	0	0	10.6900	-0.1300	-10.6800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	5043	5049	0.003373	0.014255	0.0518	154.88	0	0	0	0	1	0	0	-20.4500	1.6200	20.4600	-7.2000	0.0000	0.0000	0.0000	0.0000;
	5044	5045	0.007624	0.03186	0.00708	164.47	0	0	0	0	1	0	0	-33.0900	7.5400	33.1800	-7.9600	0.0000	0.0000	0.0000	0.0000;
	5044	5202	0.002979	0.016116	0.06123	191.1	0	0	0	0	1	0	0	67.0700	-13.9400	-66.9500	8.0200	0.0000	0.0000	0.0000	0.0000;
	5045	5456	0.006819	0.027599	0.00694	172.61	0	0	0	0	1	0	0	-39.7300	7.2500	39.8400	-7.5900	0.0000	0.0000	0.0000	0.0000;
	5046	5069	0.003048	0.014214	0.00685	168.61	0	0	0	0	1	0	0	-26.3700	-5.2100	26.3900	4.5700	0.0000	0.0000	0.0000	0.0000;
	5619	5046	0.006251	0.030013	0.0058	153.48	0	0	0	0	1	0	0	-14.4400	-4.5300	14.4500	3.9700	0.0000	0.0000	0.0000	0.0000;
	5061	5047	0.006378	0.021855	0.00745	154.53	0	0	0	0	1	0	0	-24.8200	4.2700	24.8500	-4.9400	0.0000	0.0000	0.0000	0.0000;
	5047	5073	0.005234	0.015538	0.05689	165.31	0	0	0	0	1	0	0	-33.3700	3.5400	33.4300	-9.5100	0.0000	0.0000	0.0000	0.0000;
	5048	5208	0.008875	0.041097	0.01443	151.07	0	0	0	0	1	0	0	13.0300	-2.6600	-13.0100	1.1700	0.0000	0.0000	0.0000	0.0000;
	5049	7843	0.037802	0.209248	0.02142	162.2	0	0	0	0	1	0	0	-25.5600	4.2600	25.7900	-5.2800	0.0000	0.0000	0.0000	0.0000;
	5050	5051	0.005201	0.021447	0.00636	158.17	0	0	0	0	1	0	0	21.1200	-1.3900	-21.1000	0.8000	0.0000	0.0000	0.0000	0.0000;
	5050	5657	0.005873	0.029211	0.01065	166.05	0	0	0	0	1	0	0	-27.7300	-1.4900	27.7700	0.5500	0.0000	0.0000	0.0000	0.0000;
	5051	5225	0.003786	0.020688	0.00586	150.79	0	0	0	0	1	0	0	14.1700	-4.5200	-14.1600	3.9300	0.0000	0.0000	0.0000	0.0000;
	5052	5053	0.00024	0.001128	0	0	0	0	0	0	1	0	0	21.4400	0.7200	-21.4400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	5056	5052	0.002692	0.012827	0.00506	157	0	0	0	0	1	0	0	15.8400	5.0600	-15.8400	-5.5800	0.0000	0.0000	0.0000	0.0000;
	5054	5058	0.000559	0.042542	0	898.25	0	0	1	0	1	0	0	146.4300	35.7100	-146.3100	-26.8600	0.0000	0.0000	0.0000	0.0000;
	5056	5055	0.001326	0.053842	0	156	0	0	1.00625	0	1	0	0	-15.8400	-5.0600	15.8500	5.2000	0.0000	0.0000	0.0000	0.0000;
	5055	5058	-0.000353	-0.026846	0	748.25	0	0	1	0	1	0	0	-146.3800	-32.4500	146.3100	26.8600	0.0000	0.0000	0.0000	0.0000;
	5055	5059	0.000237	0.001162	0	0	0	0	0	0	1	0	0	22.8300	5.1800	-22.8300	-5.1700	0.0000	0.0000	0.0000	0.0000;
	5055	5060	0.00026	0.001006	0	0	0	0	0	0	1	0	0	107.7100	22.0700	-107.6800	-21.9600	0.0000	0.0000	0.0000	0.0000;
	5057	5058	0.001215	0.092384	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5060	5065	0.001293	0.012553	0.01743	523.22	0	0	0	0	1	0	0	50.5700	21.8000	-50.5400	-23.3200	0.0000	0.0000	0.0000	0.0000;
	5070	5060	0.002115	0.019652	0.0441	565.77	0	0	0	0	1	0	0	101.3200	-11.6500	-101.1200	8.7700	0.0000	0.0000	0.0000	0.0000;
	5060	5220	0.001597	0.013285	0.10547	631.75	0	0	0	0	1	0	0	158.2300	-8.6200	-157.8600	0.3400	0.0000	0.0000	0.0000	0.0000;
	5061	5062	0.000299	0.001001	0	0	0	0	0	0	1	0	0	25.9300	12.5300	-25.9200	-12.5200	0.0000	0.0000	0.0000	0.0000;
	5061	5064	0.004754	0.018848	0.00724	162.52	0	0	0	0	1	0	0	-25.2400	10.4100	25.2800	-11.0600	0.0000	0.0000	0.0000	0.0000;
	5061	5456	0.002812	0.011247	0.00434	152.98	0	0	0	0	1	0	0	24.1300	-27.2200	-24.1000	26.8900	0.0000	0.0000	0.0000	0.0000;
	5064	5063	0.000738	0.037816	0	193.33	0	0	1	0	1	0	0	-50.5100	5.8100	50.5300	-4.9000	0.0000	0.0000	0.0000	0.0000;
	5063	5065	0.00025	0.001048	0	0	0	0	0	0	1	0	0	-50.5300	-23.2900	50.5400	23.3200	0.0000	0.0000	0.0000	0.0000;
	5066	5068	0.004289	0.01926	0.04442	160.27	0	0	0	0	1	0	0	-27.7600	-4.3700	27.7900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	5163	5066	0.004164	0.019069	0.00379	140.32	0	0	0	0	1	0	0	-12.9700	-3.3800	12.9800	3.0100	0.0000	0.0000	0.0000	0.0000;
	5067	5221	0.003439	0.016714	0.01053	183.02	0	0	0	0	1	0	0	-47.4800	-31.0200	47.5800	30.4000	0.0000	0.0000	0.0000	0.0000;
	5067	5582	0.000803	0.003851	0.00067	125.63	0	0	0	0	1	0	0	2.9500	16.0400	-2.9500	-16.1000	0.0000	0.0000	0.0000	0.0000;
	5068	5221	0.003356	0.01346	0.01159	181.24	0	0	0	0	1	0	0	-49.2200	-3.7900	49.3000	2.8500	0.0000	0.0000	0.0000	0.0000;
	5069	5071	0.004292	0.018554	0.00969	170.66	0	0	0	0	1	0	0	-23.6400	-6.7800	23.6700	5.8400	0.0000	0.0000	0.0000	0.0000;
	5071	5070	0.001071	0.045885	0	213.87	0	0	1	0	1	0	0	-60.4600	3.0400	60.5000	-1.4800	0.0000	0.0000	0.0000	0.0000;
	5070	5072	0.0002	0.001098	0	0	0	0	0	0	1	0	0	11.3400	2.7600	-11.3400	-2.7600	0.0000	0.0000	0.0000	0.0000;
	5075	5074	0.001874	0.074792	0	185.13	0	0	1.00625	0	1	0	0	-46.8800	-5.5100	46.9200	7.0800	0.0000	0.0000	0.0000	0.0000;
	5074	5076	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-46.9200	-13.8500	46.9200	13.8800	0.0000	0.0000	0.0000	0.0000;
	5075	5208	0.004507	0.023535	0.00965	154.88	0	0	0	0	1	0	0	26.1800	-2.1800	-26.1500	1.2900	0.0000	0.0000	0.0000	0.0000;
	5219	5075	0.010697	0.045661	0.0081	118.4	0	0	0	0	1	0	0	2.8200	-3.0800	-2.8200	2.2100	0.0000	0.0000	0.0000	0.0000;
	5077	5107	0.004791	0.023603	0.00825	164.39	0	0	0	0	1	0	0	-29.1600	6.0000	29.1900	-6.6900	0.0000	0.0000	0.0000	0.0000;
	5141	5077	0.006488	0.029346	0.00646	152.26	0	0	0	0	1	0	0	-20.2600	5.9700	20.2900	-6.5400	0.0000	0.0000	0.0000	0.0000;
	5078	5079	0.000245	0.001051	0	0	0	0	0	0	1	0	0	8.8700	2.1500	-8.8700	-2.1400	0.0000	0.0000	0.0000	0.0000;
	5142	5078	0.002841	0.016729	0.00346	179.28	0	0	0	0	1	0	0	45.8200	6.3400	-45.7600	-6.3800	0.0000	0.0000	0.0000	0.0000;
	5078	5143	0.00396	0.019284	0.00415	173.17	0	0	0	0	1	0	0	36.9000	4.2300	-36.8500	-4.4200	0.0000	0.0000	0.0000	0.0000;
	5080	5086	0.004909	0.01958	0.03283	171.92	0	0	0	0	1	0	0	-34.8700	-6.8800	34.9200	3.5600	0.0000	0.0000	0.0000	0.0000;
	5090	5080	0.005418	0.023808	0.01115	179.42	0	0	0	0	1	0	0	-47.9900	-3.1200	48.1000	2.4300	0.0000	0.0000	0.0000	0.0000;
	5080	5104	0.008617	0.041055	0.0157	166.42	0	0	0	0	1	0	0	-31.4700	2.9700	31.5500	-4.2800	0.0000	0.0000	0.0000	0.0000;
	5081	5094	0.014584	0.062417	0.01846	166.65	0	0	0	0	1	0	0	27.6600	-3.6300	-27.5500	2.0900	0.0000	0.0000	0.0000	0.0000;
	5081	5286	0.003683	0.017056	0.0037	201.68	0	0	0	0	1	0	0	-54.9000	9.4000	55.0100	-9.3100	0.0000	0.0000	0.0000	0.0000;
	5480	5081	0.00364	0.015285	0.01083	165.45	0	0	0	0	1	0	0	-18.7600	5.4800	18.7700	-6.5900	0.0000	0.0000	0.0000	0.0000;
	5082	5084	0.002576	0.011762	0.00863	142.13	0	0	0	0	1	0	0	7.6900	-1.5800	-7.6900	0.6600	0.0000	0.0000	0.0000	0.0000;
	5082	5283	0.005625	0.031688	0.0206	156.7	0	0	0	0	1	0	0	-18.9700	-2.4700	18.9900	0.3500	0.0000	0.0000	0.0000	0.0000;
	5083	5084	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-8.4700	-2.2900	8.4700	2.2900	0.0000	0.0000	0.0000	0.0000;
	5084	5336	0.008881	0.036528	0.02089	122.67	0	0	0	0	1	0	0	-0.7800	-2.9500	0.7800	0.7000	0.0000	0.0000	0.0000	0.0000;
	5094	5085	0.004848	0.022867	0.00396	137.24	0	0	0	0	1	0	0	-1.2200	-6.1800	1.2200	5.7600	0.0000	0.0000	0.0000	0.0000;
	5085	5552	0.002009	0.007778	0.01723	175.44	0	0	0	0	1	0	0	-33.7900	-7.8600	33.8100	6.0900	0.0000	0.0000	0.0000	0.0000;
	5086	5088	0.004606	0.023564	0.00698	184.65	0	0	0	0	1	0	0	-46.3700	-5.6100	46.4600	5.3200	0.0000	0.0000	0.0000	0.0000;
	5086	5249	0.021715	0.120668	0.03673	101.4	0	0	0	0	1	0	0	-3.3700	1.0300	3.3700	-4.9700	0.0000	0.0000	0.0000	0.0000;
	5088	5087	0.00148	0.063224	0	190.71	0	0	1.00625	0	1	0	0	-46.4600	-5.3200	46.4900	6.6100	0.0000	0.0000	0.0000	0.0000;
	5087	5089	0.000283	0.001014	0	0	0	0	0	0	1	0	0	21.3500	2.5000	-21.3500	-2.5000	0.0000	0.0000	0.0000	0.0000;
	5087	5401	0.001984	0.019367	0.0434	612.33	0	0	0	0	1	0	0	-138.4200	-7.8100	138.7700	6.5200	0.0000	0.0000	0.0000	0.0000;
	5087	5549	0.001553	0.014397	0.05719	529.69	0	0	0	0	1	0	0	70.5700	-1.3000	-70.5000	-4.2400	0.0000	0.0000	0.0000	0.0000;
	5142	5090	0.001504	0.008884	0.01636	164.64	0	0	0	0	1	0	0	-31.9400	-0.6900	31.9600	-0.9800	0.0000	0.0000	0.0000	0.0000;
	5091	5552	0.003089	0.012881	0.00487	194.72	0	0	0	0	1	0	0	-70.5800	-11.7200	70.7200	11.8100	0.0000	0.0000	0.0000	0.0000;
	5092	5411	0.005794	0.048056	0.09406	534.36	0	0	0	0	1	0	0	87.4700	-16.2900	-87.0500	9.5300	0.0000	0.0000	0.0000	0.0000;
	5092	5520	0.000638	0.005875	0.05465	576.9	0	0	0	0	1	0	0	-120.7100	7.9300	120.7900	-13.0600	0.0000	0.0000	0.0000	0.0000;
	5093	5096	0.002758	0.014239	0.00231	183.88	0	0	0	0	1	0	0	-40.6200	14.8100	40.6700	-14.8200	0.0000	0.0000	0.0000	0.0000;
	5094	5095	0.000284	0.001184	0	0	0	0	0	0	1	0	0	28.7700	4.0900	-28.7700	-4.0900	0.0000	0.0000	0.0000	0.0000;
	5096	5539	0.006949	0.031716	0.00343	192.65	0	0	0	0	1	0	0	-59.8200	8.2900	60.0600	-7.5900	0.0000	0.0000	0.0000	0.0000;
	5097	5103	0.001219	0.012063	0.06482	654.75	0	0	0	0	1	0	0	-195.5200	-20.5300	195.9500	17.8100	0.0000	0.0000	0.0000	0.0000;
	5097	5130	0.001301	0.013219	0.03133	633.93	0	0	0	0	1	0	0	175.7600	9.0400	-175.3800	-8.6200	0.0000	0.0000	0.0000	0.0000;
	5098	5101	0.002099	0.098939	0	349.89	0	0	1	0	1	0	0	105.4200	3.5800	-105.2100	6.5500	0.0000	0.0000	0.0000	0.0000;
	5098	5102	0.000258	0.001124	0	0	0	0	0	0	1	0	0	15.6800	2.5200	-15.6800	-2.5200	0.0000	0.0000	0.0000	0.0000;
	5098	5103	0.000249	0.001089	0	0	0	0	0	0	1	0	0	-121.1100	-17.5900	121.1400	17.7400	0.0000	0.0000	0.0000	0.0000;
	5099	5101	-0.001206	-0.056826	0	274.89	0	0	1	0	1	0	0	-105.3300	0.7300	105.2100	-6.5500	0.0000	0.0000	0.0000	0.0000;
	5099	5107	0.009133	0.038851	0.01903	203.47	0	0	0	0	1	0	0	86.6700	-6.4500	-86.0400	7.0900	0.0000	0.0000	0.0000	0.0000;
	5284	5099	0.004328	0.020732	0.00869	158.64	0	0	0	0	1	0	0	-18.6500	-6.5800	18.6600	5.7100	0.0000	0.0000	0.0000	0.0000;
	5100	5101	0.004822	0.227314	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5103	5499	0.001359	0.012402	0.11013	594.02	0	0	0	0	1	0	0	-118.3500	-13.2400	118.5200	2.8300	0.0000	0.0000	0.0000	0.0000;
	5103	5672	0.001353	0.013103	0.05791	665.75	0	0	0	0	1	0	0	-198.7400	-22.3000	199.2400	20.7600	0.0000	0.0000	0.0000	0.0000;
	5104	5272	0.010264	0.055241	0.01541	176.21	0	0	0	0	1	0	0	-42.4300	3.5200	42.6000	-4.2500	0.0000	0.0000	0.0000	0.0000;
	5539	5105	0.003464	0.016453	0.00261	205.86	0	0	0	0	1	0	0	85.3900	-1.7000	-85.1500	2.5200	0.0000	0.0000	0.0000	0.0000;
	5552	5105	0.000893	0.004338	0.00387	148.67	0	0	0	0	1	0	0	13.2800	11.3300	-13.2700	-11.7300	0.0000	0.0000	0.0000	0.0000;
	5106	5107	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-4.6700	-1.2600	4.6700	1.2600	0.0000	0.0000	0.0000	0.0000;
	5107	5112	0.016107	0.074079	0.01693	162.12	0	0	0	0	1	0	0	29.0900	-9.3200	-28.9600	8.1300	0.0000	0.0000	0.0000	0.0000;
	5107	5142	0.003944	0.016809	0.0087	162.8	0	0	0	0	1	0	0	23.0800	7.6600	-23.0600	-8.4900	0.0000	0.0000	0.0000	0.0000;
	5108	5109	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-15.6900	-4.4300	15.6900	4.4300	0.0000	0.0000	0.0000	0.0000;
	5109	5198	0.003344	0.012481	0.00387	119.75	0	0	0	0	1	0	0	-0.6300	1.9600	0.6300	-2.3800	0.0000	0.0000	0.0000	0.0000;
	5110	5178	0.001115	0.009713	0.04387	546.7	0	0	0	0	1	0	0	-71.6300	11.8500	71.6800	-16.1200	0.0000	0.0000	0.0000	0.0000;
	5110	5205	0.002106	0.019085	0.02742	510.73	0	0	0	0	1	0	0	45.8800	-16.1000	-45.8400	13.5300	0.0000	0.0000	0.0000	0.0000;
	5111	5138	0.002678	0.014513	0.00725	137.66	0	0	0	0	1	0	0	7.9300	2.8400	-7.9300	-3.6100	0.0000	0.0000	0.0000	0.0000;
	5167	5111	0.000945	0.004794	0.00309	164.57	0	0	0	0	1	0	0	-28.3500	-7.4900	28.3600	7.1900	0.0000	0.0000	0.0000	0.0000;
	5111	5210	0.003334	0.012846	0.03302	191.5	0	0	0	0	1	0	0	-63.9700	-11.2600	64.1000	8.1700	0.0000	0.0000	0.0000	0.0000;
	5112	5392	0.003146	0.016781	0.0044	133.22	0	0	0	0	1	0	0	9.7800	-12.4000	-9.7800	11.9600	0.0000	0.0000	0.0000	0.0000;
	5113	5114	0.000285	0.001138	0	0	0	0	0	0	1	0	0	14.0000	1.9000	-14.0000	-1.9000	0.0000	0.0000	0.0000	0.0000;
	5113	5124	0.003312	0.015599	0.00149	146.46	0	0	0	0	1	0	0	13.3200	0.2700	-13.3100	-0.4000	0.0000	0.0000	0.0000	0.0000;
	5113	5392	0.001662	0.008527	0.0059	163.29	0	0	0	0	1	0	0	-27.3200	-2.1700	27.3300	1.5900	0.0000	0.0000	0.0000	0.0000;
	5115	5116	0.000206	0.001181	0	0	0	0	0	0	1	0	0	14.0000	5.7300	-14.0000	-5.7200	0.0000	0.0000	0.0000	0.0000;
	5115	5125	0.002242	0.010465	0.00238	147.1	0	0	0	0	1	0	0	-16.5200	14.5700	16.5400	-14.7800	0.0000	0.0000	0.0000	0.0000;
	5115	5194	0.003464	0.011761	0.01018	154.32	0	0	0	0	1	0	0	22.3700	13.9400	-22.3500	-14.9600	0.0000	0.0000	0.0000	0.0000;
	5210	5115	0.001967	0.011859	0.00275	156.96	0	0	0	0	1	0	0	19.8800	34.1100	-19.8500	-34.2400	0.0000	0.0000	0.0000	0.0000;
	5117	5118	0.000293	0.001136	0	0	0	0	0	0	1	0	0	-14.6500	-6.6100	14.6500	6.6200	0.0000	0.0000	0.0000	0.0000;
	5118	5139	0.002004	0.009729	0.00349	157.17	0	0	0	0	1	0	0	22.9000	-16.9900	-22.8800	16.6900	0.0000	0.0000	0.0000	0.0000;
	5119	5120	0.000262	0.00116	0	0	0	0	0	0	1	0	0	14.6500	7.1400	-14.6500	-7.1400	0.0000	0.0000	0.0000	0.0000;
	5139	5119	0.004258	0.018519	0.00231	145.53	0	0	0	0	1	0	0	12.8000	-18.9500	-12.7800	18.8000	0.0000	0.0000	0.0000	0.0000;
	5119	5155	0.008253	0.03537	0.00555	129.1	0	0	0	0	1	0	0	-1.8700	-25.9400	1.9200	25.5600	0.0000	0.0000	0.0000	0.0000;
	5163	5122	0.003429	0.018786	0.0031	145.9	0	0	0	0	1	0	0	-7.1400	-32.5500	7.1700	32.4100	0.0000	0.0000	0.0000	0.0000;
	5122	5206	0.00206	0.010594	0.00996	155.12	0	0	0	0	1	0	0	-15.8300	-36.0300	15.8600	35.0900	0.0000	0.0000	0.0000	0.0000;
	5123	5184	0.002035	0.008713	0.00127	142.09	0	0	0	0	1	0	0	-17.3400	-11.6600	17.3500	11.5600	0.0000	0.0000	0.0000	0.0000;
	5123	5425	0.002691	0.01404	0.00652	158.98	0	0	0	0	1	0	0	-14.5000	0.5200	14.5100	-1.1800	0.0000	0.0000	0.0000	0.0000;
	5124	5184	0.005447	0.025647	0.0031	169.32	0	0	0	0	1	0	0	38.8600	15.1400	-38.7700	-15.0600	0.0000	0.0000	0.0000	0.0000;
	5124	5188	0.005854	0.024529	0.02623	172	0	0	0	0	1	0	0	31.4900	-13.8200	-31.4300	11.2500	0.0000	0.0000	0.0000	0.0000;
	5124	5392	0.00135	0.006096	0.00566	194.12	0	0	0	0	1	0	0	-72.0500	-2.3700	72.1100	2.0500	0.0000	0.0000	0.0000	0.0000;
	5125	5126	0.000276	0.001168	0	0	0	0	0	0	1	0	0	11.2400	2.8100	-11.2400	-2.8100	0.0000	0.0000	0.0000	0.0000;
	5125	5127	0.005249	0.022955	0.00755	161.24	0	0	0	0	1	0	0	-27.7800	11.9700	27.8200	-12.5900	0.0000	0.0000	0.0000	0.0000;
	5127	5141	0.003894	0.017705	0.0054	180.15	0	0	0	0	1	0	0	-47.8800	10.1500	47.9700	-10.3300	0.0000	0.0000	0.0000	0.0000;
	5129	5128	0.001383	0.066308	0	210.31	0	0	1.00625	0	1	0	0	-61.7100	-2.8500	61.7600	5.2300	0.0000	0.0000	0.0000	0.0000;
	5128	5130	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-61.7600	-61.8800	61.7800	61.9500	0.0000	0.0000	0.0000	0.0000;
	5129	5141	0.002355	0.013124	0.00509	173.48	0	0	0	0	1	0	0	36.9200	-0.0500	-36.8900	-0.3300	0.0000	0.0000	0.0000	0.0000;
	5393	5130	0.001663	0.018182	0.04569	581.26	0	0	0	0	1	0	0	-113.3600	51.0300	113.6000	-53.3400	0.0000	0.0000	0.0000	0.0000;
	5131	5143	0.003394	0.017203	0.00391	163.1	0	0	0	0	1	0	0	-27.6400	-0.5600	27.6700	0.2700	0.0000	0.0000	0.0000	0.0000;
	5482	5131	0.00197	0.009512	0.01453	149.79	0	0	0	0	1	0	0	-16.3900	-0.9800	16.4000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	5132	5133	0.000294	0.001194	0	0	0	0	0	0	1	0	0	26.4000	3.6300	-26.4000	-3.6200	0.0000	0.0000	0.0000	0.0000;
	5132	5134	0.003651	0.015329	0.0068	166.95	0	0	0	0	1	0	0	29.3600	2.7900	-29.3300	-3.3800	0.0000	0.0000	0.0000	0.0000;
	5132	5148	0.004275	0.020003	0.01723	162.33	0	0	0	0	1	0	0	-29.0100	5.5300	29.0500	-7.1800	0.0000	0.0000	0.0000	0.0000;
	5192	5132	0.003946	0.016506	0.0027	168.93	0	0	0	0	1	0	0	26.7800	11.8000	-26.7500	-11.9500	0.0000	0.0000	0.0000	0.0000;
	5134	5135	0.000286	0.001042	0	0	0	0	0	0	1	0	0	19.2200	2.0100	-19.2200	-2.0100	0.0000	0.0000	0.0000	0.0000;
	5134	5200	0.004498	0.02099	0.00369	143.41	0	0	0	0	1	0	0	10.1100	1.3700	-10.1100	-1.7400	0.0000	0.0000	0.0000	0.0000;
	5136	5137	0.000238	0.001187	0	0	0	0	0	0	1	0	0	9.9700	1.1600	-9.9700	-1.1500	0.0000	0.0000	0.0000	0.0000;
	5136	5147	0.003703	0.013051	0.00194	156.55	0	0	0	0	1	0	0	-18.4800	-5.6200	18.4900	5.4600	0.0000	0.0000	0.0000	0.0000;
	5216	5136	0.003804	0.019769	0.00439	145.41	0	0	0	0	1	0	0	-8.5000	-4.9100	8.5000	4.4600	0.0000	0.0000	0.0000	0.0000;
	5138	5188	0.002385	0.013117	0.00292	141.91	0	0	0	0	1	0	0	-8.0700	-0.0400	8.0700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	5140	5169	0.00363	0.01811	0.00356	164.37	0	0	0	0	1	0	0	23.2700	-9.0700	-23.2500	8.7900	0.0000	0.0000	0.0000	0.0000;
	5140	5532	0.001906	0.010114	0.01148	174.63	0	0	0	0	1	0	0	-33.2400	5.6100	33.2600	-6.7300	0.0000	0.0000	0.0000	0.0000;
	5145	5144	0.001014	0.044066	0	250.35	0	0	1.025	0	1	0	0	-82.0400	-42.8700	82.1300	46.5700	0.0000	0.0000	0.0000	0.0000;
	5144	5146	0.000291	0.00101	0	0	0	0	0	0	1	0	0	18.3400	5.5100	-18.3400	-5.5100	0.0000	0.0000	0.0000	0.0000;
	5213	5148	0.001956	0.007341	0.00119	189.38	0	0	0	0	1	0	0	59.7200	3.5400	-59.6500	-3.4200	0.0000	0.0000	0.0000	0.0000;
	5149	5150	0.000263	0.001137	0	0	0	0	0	0	1	0	0	19.2000	4.6100	-19.2000	-4.6100	0.0000	0.0000	0.0000	0.0000;
	5149	5151	0.002905	0.009813	0.00415	146.71	0	0	0	0	1	0	0	9.0000	7.4700	-8.9900	-7.9000	0.0000	0.0000	0.0000	0.0000;
	5405	5149	0.00238	0.011748	0.0064	170.26	0	0	0	0	1	0	0	28.2200	11.5000	-28.2000	-12.0800	0.0000	0.0000	0.0000	0.0000;
	5152	5151	0.002311	0.009755	0.00422	151.85	0	0	0	0	1	0	0	19.4900	-0.1700	-19.4800	-0.2400	0.0000	0.0000	0.0000	0.0000;
	5152	5230	0.003694	0.018351	0.00966	122.13	0	0	0	0	1	0	0	-1.8400	0.2100	1.8400	-1.2400	0.0000	0.0000	0.0000	0.0000;
	5152	5234	0.002302	0.011927	0.0054	172.98	0	0	0	0	1	0	0	-36.8400	-3.1900	36.8700	2.7700	0.0000	0.0000	0.0000	0.0000;
	5153	5154	0.000242	0.001176	0	0	0	0	0	0	1	0	0	9.7500	1.0200	-9.7500	-1.0200	0.0000	0.0000	0.0000	0.0000;
	5158	5155	0.00044	0.001903	0.00425	159.59	0	0	0	0	1	0	0	21.7200	28.0200	-21.7200	-28.4700	0.0000	0.0000	0.0000	0.0000;
	5156	5160	0.000302	0.026658	0	848.57	0	0	1	0	1	0	0	155.0000	27.8600	-154.9300	-21.8000	0.0000	0.0000	0.0000	0.0000;
	5156	5161	0.000238	0.001092	0	0	0	0	0	0	1	0	0	-155.0000	164.1000	155.1100	-163.5900	0.0000	0.0000	0.0000	0.0000;
	5158	5157	0.001498	0.078083	0	225.56	0	0	1.0375	0	1	0	0	-64.5000	-39.3200	64.5800	43.7200	0.0000	0.0000	0.0000	0.0000;
	5157	5160	-6.4e-05	-0.005657	0	748.57	0	0	1	0	1	0	0	-154.9500	-23.0900	154.9300	21.8000	0.0000	0.0000	0.0000	0.0000;
	5157	5162	0.00028	0.001183	0	0	0	0	0	0	1	0	0	90.3600	-20.6300	-90.3400	20.7200	0.0000	0.0000	0.0000	0.0000;
	5159	5160	0.001209	0.106825	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5161	5633	0.000136	0.002759	0.33233	2877.63	0	0	0	0	1	0	0	-486.2600	102.9500	486.5800	-132.6600	0.0000	0.0000	0.0000	0.0000;
	5162	5205	0.001221	0.013291	0.07336	606.69	0	0	0	0	1	0	0	138.8700	-44.3600	-138.6300	38.9900	0.0000	0.0000	0.0000	0.0000;
	5162	5212	0.001685	0.013391	0.06083	561.61	0	0	0	0	1	0	0	-100.7800	15.3500	100.9400	-20.6100	0.0000	0.0000	0.0000	0.0000;
	5583	5162	0.000749	0.006616	0.01933	531.12	0	0	0	0	1	0	0	-52.2300	-10.2000	52.2500	8.2900	0.0000	0.0000	0.0000	0.0000;
	5164	5200	0.002974	0.014914	0.00325	104.28	0	0	0	0	1	0	0	0.2200	0.4000	-0.2200	-0.7400	0.0000	0.0000	0.0000	0.0000;
	5229	5164	0.002428	0.013732	0.00886	169.34	0	0	0	0	1	0	0	30.9600	10.3000	-30.9400	-11.1000	0.0000	0.0000	0.0000	0.0000;
	5165	5167	0.001917	0.010485	0.00333	136.18	0	0	0	0	1	0	0	-6.8100	-1.8500	6.8100	1.4900	0.0000	0.0000	0.0000	0.0000;
	5188	5165	0.002292	0.013444	0.00249	151.56	0	0	0	0	1	0	0	14.7500	0.5100	-14.7400	-0.7500	0.0000	0.0000	0.0000	0.0000;
	5187	5166	0.00522	0.023948	0.00364	132.57	0	0	0	0	1	0	0	1.6900	12.5400	-1.6800	-12.8900	0.0000	0.0000	0.0000	0.0000;
	5231	5166	0.002864	0.015321	0.00178	152.01	0	0	0	0	1	0	0	19.8800	-6.2100	-19.8700	6.0800	0.0000	0.0000	0.0000	0.0000;
	5168	5169	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-21.5500	-3.1800	21.5500	3.1800	0.0000	0.0000	0.0000	0.0000;
	5169	5194	0.003226	0.011591	0.00252	131.7	0	0	0	0	1	0	0	1.7000	-11.9800	-1.6900	11.7200	0.0000	0.0000	0.0000	0.0000;
	5170	5173	0.0001	0.003069	0	417.37	0	0	1	0	1	0	0	30.1700	6.7600	-30.1700	-6.7300	0.0000	0.0000	0.0000	0.0000;
	5170	5174	0.000241	0.001015	0	0	0	0	0	0	1	0	0	-30.1700	-6.7600	30.1700	6.7700	0.0000	0.0000	0.0000	0.0000;
	5170	5175	0.000233	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5171	5173	0.001532	0.058949	0	208.69	0	0	1	0	1	0	0	-8.6100	-0.8900	8.6100	0.9400	0.0000	0.0000	0.0000	0.0000;
	5172	5173	0.001532	0.058949	0	208.69	0	0	1	0	1	0	0	-21.5500	-5.5300	21.5500	5.8000	0.0000	0.0000	0.0000	0.0000;
	5174	5178	0.00043	0.004149	0.01856	512.37	0	0	0	0	1	0	0	62.4700	-19.6000	-62.4500	17.7500	0.0000	0.0000	0.0000	0.0000;
	5624	5174	0.001188	0.010213	0.03926	550.35	0	0	0	0	1	0	0	92.7300	-16.2400	-92.6400	12.8300	0.0000	0.0000	0.0000	0.0000;
	5190	5176	0.003008	0.014705	0.00241	134.89	0	0	0	0	1	0	0	7.1900	-2.7700	-7.1800	2.5200	0.0000	0.0000	0.0000	0.0000;
	5231	5176	0.000994	0.003896	0.00435	176.02	0	0	0	0	1	0	0	-42.2200	1.2500	42.2300	-1.6500	0.0000	0.0000	0.0000	0.0000;
	5176	5425	0.001869	0.008249	0.00274	194.33	0	0	0	0	1	0	0	-69.6400	-9.1400	69.7300	9.2300	0.0000	0.0000	0.0000	0.0000;
	5179	5177	0.002783	0.009955	0.00205	167.09	0	0	0	0	1	0	0	25.3300	7.9000	-25.3100	-8.0500	0.0000	0.0000	0.0000	0.0000;
	5177	5185	0.001528	0.007676	0.00237	143.75	0	0	0	0	1	0	0	5.7200	5.7600	-5.7200	-6.0100	0.0000	0.0000	0.0000	0.0000;
	5178	5181	1e-05	0.000524	0	338.22	0	0	1	0	1	0	0	59.0400	13.5400	-59.0400	-13.5200	0.0000	0.0000	0.0000	0.0000;
	5178	5182	0.000213	0.001122	0	0	0	0	0	0	1	0	0	19.5900	3.5700	-19.5900	-3.5700	0.0000	0.0000	0.0000	0.0000;
	5433	5178	0.000829	0.008631	0.02611	594.18	0	0	0	0	1	0	0	87.9300	16.5500	-87.8600	-18.7400	0.0000	0.0000	0.0000	0.0000;
	5179	5181	0.001421	0.075452	0	213.22	0	0	1	0	1	0	0	-58.9900	-10.9600	59.0400	13.5200	0.0000	0.0000	0.0000	0.0000;
	5190	5179	0.003701	0.013525	0.00302	158.95	0	0	0	0	1	0	0	-23.7000	-0.9200	23.7200	0.6700	0.0000	0.0000	0.0000	0.0000;
	5180	5181	0.007386	0.392079	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5183	5184	0.000232	0.001056	0	0	0	0	0	0	1	0	0	-21.4200	-3.5000	21.4200	3.5000	0.0000	0.0000	0.0000	0.0000;
	5185	5186	0.000232	0.001099	0	0	0	0	0	0	1	0	0	30.0700	8.6800	-30.0700	-8.6700	0.0000	0.0000	0.0000	0.0000;
	5185	5641	0.005219	0.020407	0.00866	155.5	0	0	0	0	1	0	0	-24.3500	-2.6700	24.3800	1.8700	0.0000	0.0000	0.0000	0.0000;
	5195	5187	0.006283	0.022546	0.00208	147.74	0	0	0	0	1	0	0	10.3200	13.1400	-10.3000	-13.3100	0.0000	0.0000	0.0000	0.0000;
	5188	5189	0.000233	0.001193	0	0	0	0	0	0	1	0	0	8.6100	3.9300	-8.6100	-3.9300	0.0000	0.0000	0.0000	0.0000;
	5191	5192	0.000217	0.001075	0	0	0	0	0	0	1	0	0	-12.2500	-3.6900	12.2600	3.6900	0.0000	0.0000	0.0000	0.0000;
	5192	5625	0.001555	0.008568	0.00216	178.75	0	0	0	0	1	0	0	-39.0400	-15.4900	39.0600	15.4000	0.0000	0.0000	0.0000	0.0000;
	5193	5194	0.000289	0.0011	0	0	0	0	0	0	1	0	0	-24.0400	-3.2300	24.0400	3.2400	0.0000	0.0000	0.0000	0.0000;
	5196	5197	0.000223	0.00114	0	0	0	0	0	0	1	0	0	9.3500	2.2600	-9.3500	-2.2600	0.0000	0.0000	0.0000	0.0000;
	5198	5199	0.000288	0.001148	0	0	0	0	0	0	1	0	0	9.3500	0.6900	-9.3500	-0.6900	0.0000	0.0000	0.0000	0.0000;
	5198	5384	0.002958	0.013459	0.01395	153.19	0	0	0	0	1	0	0	-18.4800	-0.1400	18.4900	-1.3200	0.0000	0.0000	0.0000	0.0000;
	5200	5201	0.000282	0.001098	0	0	0	0	0	0	1	0	0	10.3200	2.4800	-10.3200	-2.4700	0.0000	0.0000	0.0000	0.0000;
	5202	5203	0.000247	0.001158	0	0	0	0	0	0	1	0	0	10.0000	1.8100	-10.0000	-1.8000	0.0000	0.0000	0.0000	0.0000;
	5202	5515	0.006255	0.026777	0.00643	184.25	0	0	0	0	1	0	0	56.9400	-9.8200	-56.7500	9.9600	0.0000	0.0000	0.0000	0.0000;
	5206	5205	0.00093	0.045235	0	227.24	0	0	1.025	0	1	0	0	-66.0800	-54.5400	66.1500	57.7400	0.0000	0.0000	0.0000	0.0000;
	5205	5207	0.000259	0.001075	0	0	0	0	0	0	1	0	0	27.0000	6.1800	-27.0000	-6.1700	0.0000	0.0000	0.0000	0.0000;
	5205	5516	0.002363	0.018299	0.026	545.28	0	0	0	0	1	0	0	91.3200	13.7800	-91.1300	-15.1500	0.0000	0.0000	0.0000	0.0000;
	5208	5488	0.005265	0.029448	0.03156	147.56	0	0	0	0	1	0	0	17.5600	-8.7900	-17.5500	5.4900	0.0000	0.0000	0.0000	0.0000;
	5210	5209	0.000985	0.045595	0	247.79	0	0	1.025	0	1	0	0	-83.9700	-42.2800	84.0600	46.1700	0.0000	0.0000	0.0000	0.0000;
	5209	5211	0.000219	0.001042	0	0	0	0	0	0	1	0	0	27.9500	10.1700	-27.9500	-10.1600	0.0000	0.0000	0.0000	0.0000;
	5209	5393	0.000752	0.007313	0.00982	485.16	0	0	0	0	1	0	0	-45.3500	-56.5700	45.3900	55.8600	0.0000	0.0000	0.0000	0.0000;
	5624	5209	0.001866	0.014226	0.02534	563.16	0	0	0	0	1	0	0	66.7400	-2.3800	-66.6600	0.2300	0.0000	0.0000	0.0000	0.0000;
	5213	5212	0.001442	0.066716	0	240.54	0	0	1	0	1	0	0	-69.6300	-10.0600	69.7000	13.1800	0.0000	0.0000	0.0000	0.0000;
	5212	5214	0.000284	0.00102	0	0	0	0	0	0	1	0	0	35.4100	6.9900	-35.4100	-6.9800	0.0000	0.0000	0.0000	0.0000;
	5212	5560	0.001135	0.01212	0.06359	666.77	0	0	0	0	1	0	0	-206.0500	0.4400	206.5000	-2.5400	0.0000	0.0000	0.0000	0.0000;
	5213	5217	0.004218	0.015381	0.00321	121.26	0	0	0	0	1	0	0	-6.8700	9.9500	6.8800	-10.2700	0.0000	0.0000	0.0000	0.0000;
	5215	5625	0.002537	0.012234	0.00468	191.14	0	0	0	0	1	0	0	-63.3900	-11.7500	63.4800	11.7300	0.0000	0.0000	0.0000	0.0000;
	5641	5215	0.00166	0.009304	0.00352	146.3	0	0	0	0	1	0	0	-16.0900	1.9000	16.1000	-2.2500	0.0000	0.0000	0.0000	0.0000;
	5216	5482	0.002152	0.011911	0.00641	149.81	0	0	0	0	1	0	0	-16.3900	-1.6300	16.3900	0.9800	0.0000	0.0000	0.0000	0.0000;
	5217	5218	0.000242	0.001114	0	0	0	0	0	0	1	0	0	18.1900	3.7300	-18.1900	-3.7300	0.0000	0.0000	0.0000	0.0000;
	5221	5219	0.001722	0.009423	0.0009	155.73	0	0	0	0	1	0	0	22.3700	0.7800	-22.3700	-0.8300	0.0000	0.0000	0.0000	0.0000;
	5221	5220	0.000776	0.032231	0	292.45	0	0	1.0125	0	1	0	0	-119.2500	-34.0200	119.3700	38.7400	0.0000	0.0000	0.0000	0.0000;
	5220	5222	0.000241	0.001129	0	0	0	0	0	0	1	0	0	23.7000	10.6900	-23.7000	-10.6800	0.0000	0.0000	0.0000	0.0000;
	5223	5224	0.000288	0.001116	0	0	0	0	0	0	1	0	0	12.6300	1.8300	-12.6300	-1.8200	0.0000	0.0000	0.0000	0.0000;
	5226	5223	0.003263	0.0117	0.00285	168.35	0	0	0	0	1	0	0	-31.3500	-9.0400	31.3800	8.8500	0.0000	0.0000	0.0000	0.0000;
	5226	5227	0.002051	0.009919	0.00271	158.95	0	0	0	0	1	0	0	26.2100	-1.5500	-26.2000	1.3300	0.0000	0.0000	0.0000	0.0000;
	5227	5228	0.000227	0.001142	0	0	0	0	0	0	1	0	0	34.4400	8.4700	-34.4400	-8.4500	0.0000	0.0000	0.0000	0.0000;
	5582	5227	0.001693	0.008843	0.00474	146.85	0	0	0	0	1	0	0	8.2400	9.3100	-8.2400	-9.8000	0.0000	0.0000	0.0000	0.0000;
	5229	5582	0.001617	0.007559	0.00319	182.89	0	0	0	0	1	0	0	-46.8400	-15.1900	46.8800	15.0300	0.0000	0.0000	0.0000	0.0000;
	5230	5234	0.002869	0.012446	0.00385	170.41	0	0	0	0	1	0	0	-32.4400	-2.8500	32.4700	2.5600	0.0000	0.0000	0.0000	0.0000;
	5233	5232	0.000201	0.013697	0	800.12	0	0	1	0	1	0	0	-207.3500	-1.0300	207.4300	6.4700	0.0000	0.0000	0.0000	0.0000;
	5232	5240	0.00026	0.001193	0	0	0	0	0	0	1	0	0	-226.6300	-9.4300	226.7600	9.9900	0.0000	0.0000	0.0000	0.0000;
	5232	5241	0.000258	0.001119	0	0	0	0	0	0	1	0	0	19.2000	2.9600	-19.2000	-2.9500	0.0000	0.0000	0.0000	0.0000;
	5233	5236	0.002143	0.08936	0	275.13	0	0	1	0	1	0	0	69.4100	8.4600	-69.3100	-4.4200	0.0000	0.0000	0.0000	0.0000;
	5433	5233	0.00103	0.010057	0.01575	539.95	0	0	0	0	1	0	0	80.2800	14.4500	-80.2200	-15.5400	0.0000	0.0000	0.0000	0.0000;
	5234	5236	-0.000483	-0.020151	0	225.13	0	0	1	0	1	0	0	-69.3300	-5.3300	69.3100	4.4200	0.0000	0.0000	0.0000	0.0000;
	5234	5239	-0.00019	-0.005224	0	128.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5235	5236	0.010224	0.426241	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5237	5239	0.007	0.19201	0	64.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5238	5239	0.007	0.19201	0	64.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5432	5240	8.6e-05	0.001365	0.14843	2968.63	0	0	0	0	1	0	0	604.1100	3.8100	-603.8300	-15.3500	0.0000	0.0000	0.0000	0.0000;
	5240	5633	0.000213	0.003494	0.37445	2938.53	0	0	0	0	1	0	0	-607.2300	58.8300	607.9600	-87.3600	0.0000	0.0000	0.0000	0.0000;
	5243	5244	0.000237	0.001156	0	0	0	0	0	0	1	0	0	8.3800	4.0600	-8.3800	-4.0600	0.0000	0.0000	0.0000	0.0000;
	5246	5245	0.001353	0.068399	0	160.34	0	0	1	0	1	0	0	-23.3400	-2.0000	23.3500	2.3400	0.0000	0.0000	0.0000	0.0000;
	5245	5247	0.000279	0.001079	0	0	0	0	0	0	1	0	0	15.7000	2.9200	-15.7000	-2.9200	0.0000	0.0000	0.0000	0.0000;
	5499	5245	0.001658	0.011912	0.03301	504.6	0	0	0	0	1	0	0	39.0700	1.8300	-39.0500	-5.2700	0.0000	0.0000	0.0000	0.0000;
	5267	5246	0.005383	0.02308	0.00292	167.89	0	0	0	0	1	0	0	-23.3200	-2.2000	23.3400	2.0000	0.0000	0.0000	0.0000	0.0000;
	5248	5271	0.001685	0.008735	0.00328	159.83	0	0	0	0	1	0	0	16.9100	13.6200	-16.9000	-13.9400	0.0000	0.0000	0.0000	0.0000;
	5294	5248	0.002787	0.013725	0.00456	184.93	0	0	0	0	1	0	0	-38.1000	-7.7600	38.1400	7.4600	0.0000	0.0000	0.0000	0.0000;
	5248	5668	0.000518	0.002128	0.00059	219.45	0	0	0	0	1	0	0	-79.2000	-25.8300	79.2300	25.9000	0.0000	0.0000	0.0000	0.0000;
	5249	5250	0.000216	0.001073	0	0	0	0	0	0	1	0	0	15.7000	3.3700	-15.7000	-3.3700	0.0000	0.0000	0.0000	0.0000;
	5353	5251	0.006784	0.031566	0.00483	131.27	0	0	0	0	1	0	0	-4.3900	-4.4500	4.4000	3.9400	0.0000	0.0000	0.0000	0.0000;
	5262	5252	0.003931	0.018038	0.00332	146.55	0	0	0	0	1	0	0	2.9700	1.7900	-2.9700	-2.1500	0.0000	0.0000	0.0000	0.0000;
	5494	5252	0.003638	0.014358	0.00274	128.51	0	0	0	0	1	0	0	8.8500	1.8100	-8.8400	-2.0900	0.0000	0.0000	0.0000	0.0000;
	5274	5253	0.002278	0.010869	0.00186	134.32	0	0	0	0	1	0	0	-9.8600	16.9000	9.8600	-17.0600	0.0000	0.0000	0.0000	0.0000;
	5253	5356	0.0033	0.015565	0.05806	176.47	0	0	0	0	1	0	0	-34.7700	4.5100	34.8100	-10.5800	0.0000	0.0000	0.0000	0.0000;
	5254	5255	0.000227	0.001111	0	0	0	0	0	0	1	0	0	18.5500	6.9600	-18.5500	-6.9500	0.0000	0.0000	0.0000	0.0000;
	5304	5254	0.013734	0.052904	0.00525	143.39	0	0	0	0	1	0	0	-5.1700	-3.6400	5.1700	3.0900	0.0000	0.0000	0.0000	0.0000;
	5480	5254	0.004521	0.0204	0.00319	171.47	0	0	0	0	1	0	0	23.7500	9.8300	-23.7300	-10.0500	0.0000	0.0000	0.0000	0.0000;
	5256	5257	0.000239	0.001161	0	0	0	0	0	0	1	0	0	9.1800	2.0500	-9.1800	-2.0500	0.0000	0.0000	0.0000	0.0000;
	5256	5260	0.003976	0.016831	0.00371	138.35	0	0	0	0	1	0	0	5.8000	5.5700	-5.7900	-5.9600	0.0000	0.0000	0.0000	0.0000;
	5256	5377	0.004507	0.022587	0.00635	155.4	0	0	0	0	1	0	0	-14.9800	-7.6200	14.9900	7.0000	0.0000	0.0000	0.0000	0.0000;
	5258	5259	0.000242	0.001046	0	0	0	0	0	0	1	0	0	5.5600	1.3400	-5.5600	-1.3400	0.0000	0.0000	0.0000	0.0000;
	5649	5258	0.00302	0.012646	0.00231	120.42	0	0	0	0	1	0	0	-1.4300	-0.6900	1.4300	0.4400	0.0000	0.0000	0.0000	0.0000;
	5258	5654	0.004254	0.019994	0.00304	142.37	0	0	0	0	1	0	0	-6.9900	-1.7800	6.9900	1.4600	0.0000	0.0000	0.0000	0.0000;
	5260	5262	0.007608	0.023618	0.00342	136.76	0	0	0	0	1	0	0	-4.8500	5.5300	4.8500	-5.8900	0.0000	0.0000	0.0000	0.0000;
	5261	5264	0.003115	0.13637	0	230.97	0	0	1	0	1	0	0	19.4200	-7.4800	-19.4000	8.0300	0.0000	0.0000	0.0000	0.0000;
	5261	5265	0.000251	0.001046	0	0	0	0	0	0	1	0	0	-19.4200	-86.4800	19.4300	86.5600	0.0000	0.0000	0.0000	0.0000;
	5261	5266	0.000279	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5262	5264	-0.001705	-0.074628	0	158.81	0	0	1	0	1	0	0	-2.3400	12.5800	2.3400	-12.6900	0.0000	0.0000	0.0000	0.0000;
	5262	5438	0.013229	0.056168	0.01225	146.44	0	0	0	0	1	0	0	-5.4800	-8.4800	5.4900	7.2100	0.0000	0.0000	0.0000	0.0000;
	5263	5264	0.007477	0.327292	0	72.16	0	0	1	0	1	0	0	-17.0400	-3.7300	17.0600	4.6700	0.0000	0.0000	0.0000	0.0000;
	5265	5381	0.000768	0.008222	0.02676	531.64	0	0	0	0	1	0	0	57.5800	-41.7500	-57.5500	39.2500	0.0000	0.0000	0.0000	0.0000;
	5477	5265	0.00145	0.013756	0.01937	555.86	0	0	0	0	1	0	0	77.1200	43.7200	-77.0100	-44.8100	0.0000	0.0000	0.0000	0.0000;
	5267	5268	0.000284	0.00115	0	0	0	0	0	0	1	0	0	8.7000	3.3300	-8.7000	-3.3300	0.0000	0.0000	0.0000	0.0000;
	5436	5267	0.015685	0.056223	0.00577	151.12	0	0	0	0	1	0	0	-11.0400	1.4600	11.0600	-2.0200	0.0000	0.0000	0.0000	0.0000;
	5269	5270	0.000224	0.001106	0	0	0	0	0	0	1	0	0	13.8800	4.5600	-13.8800	-4.5600	0.0000	0.0000	0.0000	0.0000;
	5269	5271	0.008065	0.040894	0.00824	138.92	0	0	0	0	1	0	0	-5.4600	-6.4600	5.4600	5.6000	0.0000	0.0000	0.0000	0.0000;
	5269	5452	0.004883	0.025376	0.00364	157.94	0	0	0	0	1	0	0	-16.4100	-0.2200	16.4200	-0.1100	0.0000	0.0000	0.0000	0.0000;
	5614	5271	0.001198	0.005816	0.00954	147.98	0	0	0	0	1	0	0	10.4600	-6.6300	-10.4600	5.6000	0.0000	0.0000	0.0000	0.0000;
	5272	5290	0.006711	0.024485	0.00484	147.86	0	0	0	0	1	0	0	-12.2200	1.9500	12.2300	-2.4400	0.0000	0.0000	0.0000	0.0000;
	5272	5294	0.002877	0.014236	0.00301	203.78	0	0	0	0	1	0	0	-58.1300	-1.1800	58.2200	1.3000	0.0000	0.0000	0.0000	0.0000;
	5273	5494	0.00294	0.012402	0.02212	131.05	0	0	0	0	1	0	0	2.2600	-3.1100	-2.2600	0.7400	0.0000	0.0000	0.0000	0.0000;
	5622	5274	0.001104	0.00585	0.00348	154.76	0	0	0	0	1	0	0	9.0100	5.2400	-9.0100	-5.6100	0.0000	0.0000	0.0000	0.0000;
	5275	5278	0.001366	0.063299	0	328.61	0	0	1	0	1	0	0	53.8100	8.3400	-53.7700	-6.6200	0.0000	0.0000	0.0000	0.0000;
	5275	5279	0.000288	0.001191	0	0	0	0	0	0	1	0	0	37.1500	4.2300	-37.1400	-4.2100	0.0000	0.0000	0.0000	0.0000;
	5282	5275	0.00122	0.010267	0.03915	615.18	0	0	0	0	1	0	0	130.4700	-49.0700	-130.2500	46.6300	0.0000	0.0000	0.0000	0.0000;
	5316	5275	0.001324	0.011621	0.03535	498.72	0	0	0	0	1	0	0	-39.2700	-13.9000	39.2900	10.2300	0.0000	0.0000	0.0000	0.0000;
	5276	5278	-0.000389	-0.018025	0	203.61	0	0	1	0	1	0	0	-53.7800	-7.1100	53.7700	6.6200	0.0000	0.0000	0.0000	0.0000;
	5276	5333	0.006797	0.029782	0.00648	167.16	0	0	0	0	1	0	0	22.5900	-0.8400	-22.5600	0.2800	0.0000	0.0000	0.0000	0.0000;
	5276	5335	0.00572	0.027408	0.00376	165.21	0	0	0	0	1	0	0	18.1300	5.4600	-18.1100	-5.7800	0.0000	0.0000	0.0000	0.0000;
	5336	5276	0.002736	0.013102	0.00373	149.75	0	0	0	0	1	0	0	-13.0600	-2.8600	13.0600	2.4800	0.0000	0.0000	0.0000	0.0000;
	5277	5278	0.005237	0.242602	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5281	5280	0.0022	0.07277	0	175.98	0	0	1.0125	0	1	0	0	-36.5300	-16.5300	36.5600	17.6400	0.0000	0.0000	0.0000	0.0000;
	5280	5282	0.000235	0.001059	0	0	0	0	0	0	1	0	0	-36.5600	-17.6400	36.5600	17.6600	0.0000	0.0000	0.0000	0.0000;
	5451	5281	0.004265	0.022832	0.00356	181.86	0	0	0	0	1	0	0	39.1600	-9.0100	-39.1000	8.9700	0.0000	0.0000	0.0000	0.0000;
	5281	5528	0.001156	0.004716	0.0011	172.03	0	0	0	0	1	0	0	31.3600	-5.7100	-31.3500	5.6300	0.0000	0.0000	0.0000	0.0000;
	5381	5282	0.000845	0.006825	0.02494	497.63	0	0	0	0	1	0	0	36.6300	-37.4300	-36.6100	34.9000	0.0000	0.0000	0.0000	0.0000;
	5282	5477	0.00145	0.013742	0.04848	615.28	0	0	0	0	1	0	0	-130.4200	-3.4900	130.6500	0.3800	0.0000	0.0000	0.0000	0.0000;
	5283	5286	0.008303	0.039233	0.0103	177.51	0	0	0	0	1	0	0	35.3300	-5.1000	-35.2400	4.4400	0.0000	0.0000	0.0000	0.0000;
	5283	5292	0.001773	0.009335	0.00809	133.9	0	0	0	0	1	0	0	-6.2800	1.6900	6.2800	-2.5600	0.0000	0.0000	0.0000	0.0000;
	5283	5470	0.007696	0.027375	0.01119	192.08	0	0	0	0	1	0	0	-40.7100	2.7100	40.8300	-3.5000	0.0000	0.0000	0.0000	0.0000;
	5496	5283	0.006301	0.026984	0.0047	159.77	0	0	0	0	1	0	0	17.5700	-0.3500	-17.5500	-0.0800	0.0000	0.0000	0.0000	0.0000;
	5284	5286	0.004741	0.025309	0.00613	135.21	0	0	0	0	1	0	0	2.4700	-0.6500	-2.4700	-0.0100	0.0000	0.0000	0.0000	0.0000;
	5285	5438	0.016273	0.081221	0.01403	122.74	0	0	0	0	1	0	0	0.8400	1.2500	-0.8400	-2.7700	0.0000	0.0000	0.0000	0.0000;
	5285	5498	0.010032	0.036396	0.02614	138.68	0	0	0	0	1	0	0	-7.5000	-1.4600	7.5100	-1.3600	0.0000	0.0000	0.0000	0.0000;
	5286	5292	0.013781	0.059661	0.00912	158.31	0	0	0	0	1	0	0	-23.9700	3.5900	24.0400	-4.2500	0.0000	0.0000	0.0000	0.0000;
	5287	5288	0.000274	0.001148	0	0	0	0	0	0	1	0	0	15.7300	9.9100	-15.7300	-9.9000	0.0000	0.0000	0.0000	0.0000;
	5287	5289	0.003774	0.021412	0.00468	127.4	0	0	0	0	1	0	0	-3.1800	-0.1900	3.1800	-0.3100	0.0000	0.0000	0.0000	0.0000;
	5470	5290	0.002747	0.013681	0.00184	179.6	0	0	0	0	1	0	0	34.6900	2.4600	-34.6600	-2.5100	0.0000	0.0000	0.0000	0.0000;
	5291	5292	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-19.3900	-5.2700	19.3900	5.2700	0.0000	0.0000	0.0000	0.0000;
	5292	5528	0.002157	0.010614	0.03848	177.63	0	0	0	0	1	0	0	-36.3200	2.2600	36.3400	-6.2900	0.0000	0.0000	0.0000	0.0000;
	5649	5292	0.004571	0.023572	0.00382	153.82	0	0	0	0	1	0	0	13.4100	0.3400	-13.4000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	5293	5294	0.000219	0.001103	0	0	0	0	0	0	1	0	0	-15.9700	-2.4000	15.9700	2.4000	0.0000	0.0000	0.0000	0.0000;
	5294	5614	0.0025	0.012036	0.0051	182.74	0	0	0	0	1	0	0	-36.0900	4.0700	36.1200	-4.4800	0.0000	0.0000	0.0000	0.0000;
	5296	5295	0.001575	0.069759	0	183.31	0	0	1	0	1	0	0	-38.7100	-1.8600	38.7300	2.8300	0.0000	0.0000	0.0000	0.0000;
	5295	5297	0.000262	0.001114	0	0	0	0	0	0	1	0	0	-38.7300	-2.8300	38.7300	2.8500	0.0000	0.0000	0.0000	0.0000;
	5296	5315	0.004703	0.019158	0.01001	153.97	0	0	0	0	1	0	0	11.1200	-0.7100	-11.1100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	5296	5318	0.003398	0.015841	0.00902	140.58	0	0	0	0	1	0	0	6.4100	0.4200	-6.4100	-1.3800	0.0000	0.0000	0.0000	0.0000;
	5297	5316	0.000729	0.006736	0.04915	463.29	0	0	0	0	1	0	0	-23.8800	-16.5400	23.8900	11.2600	0.0000	0.0000	0.0000	0.0000;
	5297	5325	0.00068	0.005311	0.02309	467.6	0	0	0	0	1	0	0	-14.8500	13.7000	14.8500	-16.1800	0.0000	0.0000	0.0000	0.0000;
	5298	5326	0.001975	0.007525	0.00223	147.15	0	0	0	0	1	0	0	-6.8800	3.3900	6.8800	-3.6300	0.0000	0.0000	0.0000	0.0000;
	5299	5300	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-7.8100	-1.8200	7.8100	1.8200	0.0000	0.0000	0.0000	0.0000;
	5303	5300	0.001569	0.007502	0.0129	159.68	0	0	0	0	1	0	0	-18.3200	-2.2300	18.3300	0.8600	0.0000	0.0000	0.0000	0.0000;
	5307	5300	0.004187	0.019944	0.00456	185.29	0	0	0	0	1	0	0	35.5800	4.6000	-35.5300	-4.8600	0.0000	0.0000	0.0000	0.0000;
	5300	5332	0.006946	0.046883	0.0055	146	0	0	0	0	1	0	0	9.3900	2.1800	-9.3900	-2.7300	0.0000	0.0000	0.0000	0.0000;
	5301	5302	0.000285	0.001043	0	0	0	0	0	0	1	0	0	7.8100	4.6200	-7.8100	-4.6200	0.0000	0.0000	0.0000	0.0000;
	5301	5307	0.003323	0.01873	0.01111	116.94	0	0	0	0	1	0	0	3.2500	-13.2100	-3.2400	12.0300	0.0000	0.0000	0.0000	0.0000;
	5301	5314	0.009804	0.038883	0.01725	138.41	0	0	0	0	1	0	0	-10.3100	6.7900	10.3200	-8.6000	0.0000	0.0000	0.0000	0.0000;
	5301	5342	0.014551	0.072142	0.01532	107.28	0	0	0	0	1	0	0	-0.7600	1.8000	0.7600	-3.4500	0.0000	0.0000	0.0000	0.0000;
	5303	5329	0.005612	0.019253	0.02055	147.11	0	0	0	0	1	0	0	10.5100	0.3800	-10.5000	-2.5900	0.0000	0.0000	0.0000	0.0000;
	5305	5318	0.00733	0.031142	0.01784	173.48	0	0	0	0	1	0	0	-36.0300	0.7200	36.1100	-2.2600	0.0000	0.0000	0.0000	0.0000;
	5307	5306	0.001308	0.061035	0	224.36	0	0	1.01875	0	1	0	0	-68.6400	-25.9100	68.7100	29.0400	0.0000	0.0000	0.0000	0.0000;
	5306	5308	0.00024	0.001043	0	0	0	0	0	0	1	0	0	18.9200	0.8300	-18.9200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	5322	5306	0.001878	0.016559	0.04341	437.17	0	0	0	0	1	0	0	15.7800	13.8600	-15.7700	-18.5000	0.0000	0.0000	0.0000	0.0000;
	5307	5310	0.004112	0.022454	0.00346	152.75	0	0	0	0	1	0	0	8.2200	3.9800	-8.2200	-4.3300	0.0000	0.0000	0.0000	0.0000;
	5307	5315	0.022034	0.089427	0.00962	143.33	0	0	0	0	1	0	0	6.8700	3.7400	-6.8600	-4.7300	0.0000	0.0000	0.0000	0.0000;
	5589	5307	0.001751	0.006255	0.00262	171.82	0	0	0	0	1	0	0	-21.2000	-1.8300	21.2100	1.5700	0.0000	0.0000	0.0000	0.0000;
	5311	5312	0.000243	0.001116	0	0	0	0	0	0	1	0	0	-8.4800	-2.5700	8.4800	2.5700	0.0000	0.0000	0.0000	0.0000;
	5313	5312	0.00665	0.036363	0.01124	160.29	0	0	0	0	1	0	0	-19.2300	-0.6700	19.2500	-0.4200	0.0000	0.0000	0.0000	0.0000;
	5313	5314	0.003394	0.016821	0.00477	157.18	0	0	0	0	1	0	0	18.8200	-7.3100	-18.8000	6.8500	0.0000	0.0000	0.0000	0.0000;
	5316	5317	0.000297	0.001093	0	0	0	0	0	0	1	0	0	15.3900	2.6400	-15.3800	-2.6400	0.0000	0.0000	0.0000	0.0000;
	5318	5319	0.00027	0.001157	0	0	0	0	0	0	1	0	0	10.2800	3.3200	-10.2800	-3.3200	0.0000	0.0000	0.0000	0.0000;
	5318	5333	0.005664	0.026072	0.00507	153.45	0	0	0	0	1	0	0	-12.4400	0.9800	12.4500	-1.4900	0.0000	0.0000	0.0000	0.0000;
	5318	5636	0.001488	0.007317	0.00995	171.09	0	0	0	0	1	0	0	-27.5400	-0.6600	27.5500	-0.3700	0.0000	0.0000	0.0000	0.0000;
	5321	5320	0.001898	0.070742	0	239.15	0	0	1.03125	0	1	0	0	-78.2500	-37.6200	78.3900	42.7900	0.0000	0.0000	0.0000	0.0000;
	5320	5322	0.000299	0.001196	0	0	0	0	0	0	1	0	0	-78.3900	25.5800	78.4000	-25.5100	0.0000	0.0000	0.0000	0.0000;
	5321	5323	0.005012	0.021414	0.0564	198.75	0	0	0	0	1	0	0	51.4900	24.7900	-51.3300	-30.2600	0.0000	0.0000	0.0000	0.0000;
	5325	5324	0.000243	0.017029	0	812.7	0	0	1	0	1	0	0	-185.0900	-9.9500	185.1600	15.3600	0.0000	0.0000	0.0000	0.0000;
	5324	5327	0.000223	0.00113	0	0	0	0	0	0	1	0	0	-208.1700	75.6800	208.2700	-75.1700	0.0000	0.0000	0.0000	0.0000;
	5324	5328	0.000283	0.001113	0	0	0	0	0	0	1	0	0	23.0100	5.6400	-23.0100	-5.6300	0.0000	0.0000	0.0000	0.0000;
	5326	5325	0.000969	0.050146	0	227.54	0	0	1	0	1	0	0	-62.6100	0.8600	62.6500	0.9600	0.0000	0.0000	0.0000	0.0000;
	5327	5448	0.000412	0.007884	0.58032	2932.49	0	0	0	0	1	0	0	-576.0500	9.4900	577.3200	-48.3900	0.0000	0.0000	0.0000	0.0000;
	5329	5330	0.000271	0.001031	0	0	0	0	0	0	1	0	0	14.6800	3.3500	-14.6800	-3.3500	0.0000	0.0000	0.0000	0.0000;
	5332	5329	0.003781	0.019007	0.0029	135.88	0	0	0	0	1	0	0	-5.3000	-1.8700	5.3000	1.5600	0.0000	0.0000	0.0000	0.0000;
	5331	5332	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-14.6800	-4.6000	14.6800	4.6000	0.0000	0.0000	0.0000	0.0000;
	5333	5334	0.000256	0.001022	0	0	0	0	0	0	1	0	0	10.1100	1.2100	-10.1100	-1.2100	0.0000	0.0000	0.0000	0.0000;
	5335	5349	0.008926	0.035377	0.00873	151.81	0	0	0	0	1	0	0	-16.9600	5.0500	16.9800	-5.8900	0.0000	0.0000	0.0000	0.0000;
	5636	5335	0.003778	0.022577	0.00847	151.56	0	0	0	0	1	0	0	-13.7600	7.3900	13.7700	-8.2500	0.0000	0.0000	0.0000	0.0000;
	5336	5337	0.000265	0.001133	0	0	0	0	0	0	1	0	0	12.2800	2.1700	-12.2800	-2.1600	0.0000	0.0000	0.0000	0.0000;
	5338	5339	0.000208	0.001087	0	0	0	0	0	0	1	0	0	5.5600	2.6600	-5.5600	-2.6600	0.0000	0.0000	0.0000	0.0000;
	5338	5340	0.002878	0.01522	0.00769	151.46	0	0	0	0	1	0	0	-13.2300	0.2700	13.2300	-1.0800	0.0000	0.0000	0.0000	0.0000;
	5338	5342	0.003405	0.015468	0.00792	140.47	0	0	0	0	1	0	0	7.6700	-2.9300	-7.6700	2.0800	0.0000	0.0000	0.0000	0.0000;
	5340	5341	0.000288	0.001103	0	0	0	0	0	0	1	0	0	5.4000	1.3000	-5.4000	-1.3000	0.0000	0.0000	0.0000	0.0000;
	5343	5344	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-12.3400	-3.7400	12.3400	3.7500	0.0000	0.0000	0.0000	0.0000;
	5344	5346	0.007309	0.034072	0.00751	149.58	0	0	0	0	1	0	0	-13.3700	-2.6900	13.3800	1.9400	0.0000	0.0000	0.0000	0.0000;
	5344	5367	0.00527	0.025828	0.00536	115.59	0	0	0	0	1	0	0	1.0300	-1.0600	-1.0300	0.4800	0.0000	0.0000	0.0000	0.0000;
	5345	5346	0.004276	0.024021	0.06773	171.12	0	0	0	0	1	0	0	-29.4800	1.5800	29.5100	-8.6800	0.0000	0.0000	0.0000	0.0000;
	5366	5345	0.004471	0.022082	0.00477	157.44	0	0	0	0	1	0	0	-19.4800	3.4500	19.5000	-3.8800	0.0000	0.0000	0.0000	0.0000;
	5346	5347	0.000254	0.001198	0	0	0	0	0	0	1	0	0	11.6100	4.4700	-11.6100	-4.4700	0.0000	0.0000	0.0000	0.0000;
	5351	5346	0.005287	0.023769	0.00709	169.3	0	0	0	0	1	0	0	-24.9800	2.3100	25.0200	-2.9300	0.0000	0.0000	0.0000	0.0000;
	5348	5356	0.00415	0.021896	0.00662	161.56	0	0	0	0	1	0	0	-14.1000	-0.5300	14.1000	-0.1400	0.0000	0.0000	0.0000	0.0000;
	5421	5348	0.005929	0.029857	0.00472	148.16	0	0	0	0	1	0	0	-6.0600	0.7300	6.0600	-1.2300	0.0000	0.0000	0.0000	0.0000;
	5349	5350	0.000216	0.001083	0	0	0	0	0	0	1	0	0	8.9900	1.5400	-8.9900	-1.5400	0.0000	0.0000	0.0000	0.0000;
	5349	5366	0.013541	0.05293	0.00804	165.64	0	0	0	0	1	0	0	-25.9800	4.3500	26.0600	-4.8700	0.0000	0.0000	0.0000	0.0000;
	5351	5352	0.000271	0.001109	0	0	0	0	0	0	1	0	0	6.7900	0.9400	-6.7900	-0.9400	0.0000	0.0000	0.0000	0.0000;
	5351	5354	0.010647	0.051805	0.01387	162.29	0	0	0	0	1	0	0	18.1900	-3.2500	-18.1600	1.9200	0.0000	0.0000	0.0000	0.0000;
	5354	5353	0.007543	0.033569	0.00695	137.94	0	0	0	0	1	0	0	5.1800	-2.8600	-5.1800	2.1300	0.0000	0.0000	0.0000	0.0000;
	5355	5358	-0.000435	-0.018179	0	286.11	0	0	1	0	1	0	0	62.1300	-4.5700	-62.1500	3.9100	0.0000	0.0000	0.0000	0.0000;
	5355	5359	0.000253	0.001158	0	0	0	0	0	0	1	0	0	-62.1300	-40.0000	62.1500	40.0600	0.0000	0.0000	0.0000	0.0000;
	5356	5358	0.001909	0.079807	0	211.11	0	0	1	0	1	0	0	-62.0800	6.8000	62.1500	-3.9100	0.0000	0.0000	0.0000	0.0000;
	5357	5358	0.006601	0.275996	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5444	5359	0.001927	0.017458	0.04177	538.68	0	0	0	0	1	0	0	62.2400	36.4000	-62.1500	-40.0600	0.0000	0.0000	0.0000	0.0000;
	5360	5369	0.005205	0.020359	0.00906	188.55	0	0	0	0	1	0	0	-40.0300	3.9900	40.1100	-4.6700	0.0000	0.0000	0.0000	0.0000;
	5374	5360	0.008606	0.034172	0.0087	179.17	0	0	0	0	1	0	0	-32.9700	4.4700	33.0600	-5.0600	0.0000	0.0000	0.0000	0.0000;
	5361	5364	0.000423	0.011896	0	127.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5361	5365	0.000278	0.001172	0	0	0	0	0	0	1	0	0	8.1000	2.3600	-8.1000	-2.3600	0.0000	0.0000	0.0000	0.0000;
	5361	5366	0.000266	0.001135	0	0	0	0	0	0	1	0	0	-8.1000	-2.3600	8.1000	2.3600	0.0000	0.0000	0.0000	0.0000;
	5362	5364	0.007699	0.216613	0	63.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5363	5364	0.007699	0.216613	0	63.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5421	5367	0.002973	0.014658	0.00416	154.97	0	0	0	0	1	0	0	10.4800	-1.2800	-10.4700	0.8400	0.0000	0.0000	0.0000	0.0000;
	5369	5368	0.000855	0.037202	0	266.66	0	0	1	0	1	0	0	-97.5200	0.2900	97.6000	2.9700	0.0000	0.0000	0.0000	0.0000;
	5368	5370	0.000283	0.001065	0	0	0	0	0	0	1	0	0	21.8800	1.8200	-21.8700	-1.8200	0.0000	0.0000	0.0000	0.0000;
	5368	5444	0.001451	0.01422	0.0428	572.46	0	0	0	0	1	0	0	-79.6000	5.5700	79.6900	-9.3900	0.0000	0.0000	0.0000	0.0000;
	5371	5372	0.000285	0.001163	0	0	0	0	0	0	1	0	0	2.7700	0.8600	-2.7700	-0.8600	0.0000	0.0000	0.0000	0.0000;
	5374	5375	0.000209	0.001171	0	0	0	0	0	0	1	0	0	4.6400	2.6600	-4.6400	-2.6600	0.0000	0.0000	0.0000	0.0000;
	5376	5379	0.001147	0.054171	0	184.81	0	0	1	0	1	0	0	20.9200	-1.8300	-20.9100	2.0500	0.0000	0.0000	0.0000	0.0000;
	5376	5381	0.000248	0.001133	0	0	0	0	0	0	1	0	0	-20.9200	1.8300	20.9200	-1.8200	0.0000	0.0000	0.0000	0.0000;
	5376	5382	0.000285	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5377	5379	0.00059	0.02788	0	159.81	0	0	1	0	1	0	0	-20.9100	2.1600	20.9100	-2.0500	0.0000	0.0000	0.0000	0.0000;
	5377	5380	0.010165	0.304231	0	60.15	0	0	1.0375	0	1	0	0	-18.9400	-7.5900	18.9800	8.8500	0.0000	0.0000	0.0000	0.0000;
	5377	5451	0.002796	0.013099	0.00153	157.94	0	0	0	0	1	0	0	20.7000	-6.8600	-20.6900	6.7500	0.0000	0.0000	0.0000	0.0000;
	5377	5622	0.000978	0.005038	0.00174	149.08	0	0	0	0	1	0	0	4.1600	5.3000	-4.1600	-5.4800	0.0000	0.0000	0.0000	0.0000;
	5378	5379	0.007837	0.37009	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5384	5383	0.001215	0.058451	0	216.84	0	0	1.00625	0	1	0	0	-60.3300	-3.1600	60.3700	5.1600	0.0000	0.0000	0.0000	0.0000;
	5383	5385	0.00164	0.077289	0	116.15	0	0	1	0	1	0	0	-7.6100	-2.8800	7.6200	2.9300	0.0000	0.0000	0.0000	0.0000;
	5383	5386	0.001973	0.083292	0	115.8	0	0	1	0	1	0	0	-7.6100	-2.8800	7.6200	2.9300	0.0000	0.0000	0.0000	0.0000;
	5383	5387	0.001638	0.070929	0	112.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5383	5389	0.00028	0.001198	0	0	0	0	0	0	1	0	0	-45.1400	-39.3000	45.1500	39.3400	0.0000	0.0000	0.0000	0.0000;
	5383	5390	0.000221	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5384	5388	0.003947	0.118965	0	50.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5392	5391	0.001129	0.052783	0	224.37	0	0	1	0	1	0	0	-67.8900	-5.4500	67.9400	7.7100	0.0000	0.0000	0.0000	0.0000;
	5391	5393	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-67.9400	107.0600	67.9700	-106.8900	0.0000	0.0000	0.0000	0.0000;
	5391	5394	0.000295	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5395	5396	0.000203	0.001083	0	0	0	0	0	0	1	0	0	18.5800	8.6700	-18.5800	-8.6600	0.0000	0.0000	0.0000	0.0000;
	5396	5398	0.002372	0.008663	0.00204	153.16	0	0	0	0	1	0	0	18.5800	8.6600	-18.5700	-8.8500	0.0000	0.0000	0.0000	0.0000;
	5398	5397	0.001581	0.071613	0	228.02	0	0	1	0	1	0	0	-52.6500	0.4200	52.7000	1.4200	0.0000	0.0000	0.0000	0.0000;
	5397	5399	0.000266	0.001139	0	0	0	0	0	0	1	0	0	5.3000	135.8500	-5.2500	-135.6500	0.0000	0.0000	0.0000	0.0000;
	5397	5400	0.000231	0.001172	0	0	0	0	0	0	1	0	0	183.7200	-24.4900	-183.6400	24.8600	0.0000	0.0000	0.0000	0.0000;
	5411	5400	0.00033	0.002737	0.01054	573.66	0	0	0	0	1	0	0	102.9600	56.2200	-102.9200	-57.0200	0.0000	0.0000	0.0000	0.0000;
	5400	5420	0.001072	0.008476	0.02548	546.06	0	0	0	0	1	0	0	83.4100	-3.9100	-83.3400	1.7000	0.0000	0.0000	0.0000	0.0000;
	5400	5594	0.000268	0.0022	0.00734	558.1	0	0	0	0	1	0	0	89.9000	-10.9600	-89.8800	10.3300	0.0000	0.0000	0.0000	0.0000;
	5401	5402	0.00285	0.114987	0	89.83	0	0	1.025	0	1	0	0	-3.9900	0.0200	4.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5401	5403	0.000284	0.001169	0	0	0	0	0	0	1	0	0	28.1800	1.5100	-28.1800	-1.5000	0.0000	0.0000	0.0000	0.0000;
	5401	5672	0.00157	0.013383	0.07193	630.9	0	0	0	0	1	0	0	-162.9500	-8.0400	163.3300	3.4100	0.0000	0.0000	0.0000	0.0000;
	5404	5407	0.004416	0.181183	0	319.83	0	0	1	0	1	0	0	76.0000	15.2700	-75.7600	-5.3000	0.0000	0.0000	0.0000	0.0000;
	5404	5408	0.000568	0.026478	0	375.7	0	0	1.0625	0	1	0	0	-288.1400	-72.2100	288.6600	96.3600	0.0000	0.0000	0.0000	0.0000;
	5404	5409	0.000605	0.029834	0	375.7	0	0	1.0625	0	1	0	0	-288.1100	-69.2800	288.6600	96.3600	0.0000	0.0000	0.0000	0.0000;
	5404	5410	0.000208	0.001019	0	0	0	0	0	0	1	0	0	14.5300	0.9800	-14.5300	-0.9800	0.0000	0.0000	0.0000	0.0000;
	5404	5411	0.000273	0.001103	0	0	0	0	0	0	1	0	0	485.7100	125.2400	-485.0800	-122.7000	0.0000	0.0000	0.0000	0.0000;
	5405	5407	-0.002934	-0.120364	0	244.83	0	0	1	0	1	0	0	-75.9200	-11.9200	75.7600	5.3000	0.0000	0.0000	0.0000	0.0000;
	5406	5407	0.009343	0.383313	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5411	5420	0.000932	0.008894	0.03731	578.17	0	0	0	0	1	0	0	111.3200	15.4500	-111.2100	-18.4500	0.0000	0.0000	0.0000	0.0000;
	5411	5594	0.000299	0.002787	0.03086	632.01	0	0	0	0	1	0	0	171.8600	48.3200	-171.7700	-50.8500	0.0000	0.0000	0.0000	0.0000;
	5412	5413	0.000282	0.001149	0	0	0	0	0	0	1	0	0	18.1700	7.6100	-18.1700	-7.6000	0.0000	0.0000	0.0000	0.0000;
	5413	5511	0.002638	0.014287	0.00538	152	0	0	0	0	1	0	0	18.6500	0.4000	-18.6400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	5413	5535	0.003087	0.01641	0.00169	124.79	0	0	0	0	1	0	0	-0.4800	7.2000	0.4800	-7.3800	0.0000	0.0000	0.0000	0.0000;
	5414	5415	0.000202	0.001099	0	0	0	0	0	0	1	0	0	4.4900	2.2900	-4.4900	-2.2900	0.0000	0.0000	0.0000	0.0000;
	5563	5415	0.001881	0.008926	0.00347	211.56	0	0	0	0	1	0	0	96.5400	11.3700	-96.3800	-10.9700	0.0000	0.0000	0.0000	0.0000;
	5417	5416	0.001342	0.058152	0	222.11	0	0	1.00625	0	1	0	0	-65.2100	-3.7200	65.2600	6.0300	0.0000	0.0000	0.0000	0.0000;
	5416	5418	0.000334	0.014879	0	520	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5416	5419	0.000264	0.001063	0	0	0	0	0	0	1	0	0	10.6100	3.4600	-10.6100	-3.4600	0.0000	0.0000	0.0000	0.0000;
	5416	5420	0.000224	0.001141	0	0	0	0	0	0	1	0	0	-75.8800	-65.5800	75.9000	65.6900	0.0000	0.0000	0.0000	0.0000;
	5417	5563	0.000806	0.003888	0.00084	203.94	0	0	0	0	1	0	0	81.7400	7.0400	-81.6900	-6.8900	0.0000	0.0000	0.0000	0.0000;
	5420	5579	0.000292	0.002525	0.00652	525.9	0	0	0	0	1	0	0	-38.7100	-22.5500	38.7100	21.8900	0.0000	0.0000	0.0000	0.0000;
	5421	5422	0.000234	0.001035	0	0	0	0	0	0	1	0	0	0.1700	0.0400	-0.1700	-0.0400	0.0000	0.0000	0.0000	0.0000;
	5424	5423	0.000115	0.007685	0	975.66	0	0	1.00625	0	1	0	0	-399.2800	-77.8600	399.4600	89.6700	0.0000	0.0000	0.0000	0.0000;
	5423	5428	0.000219	0.016646	0	765.13	0	0	1	0	1	0	0	-160.1300	-27.3100	160.1800	31.3400	0.0000	0.0000	0.0000	0.0000;
	5423	5429	0.000162	0.012304	0	764.99	0	0	1	0	1	0	0	-160.1400	-41.0400	160.1800	44.1300	0.0000	0.0000	0.0000	0.0000;
	5423	5430	0.000105	0.007959	0	764.34	0	0	1	0	1	0	0	-160.1600	-62.5500	160.1800	64.7100	0.0000	0.0000	0.0000	0.0000;
	5423	5431	0.000164	0.014101	0	764.26	0	0	1	0	1	0	0	-160.1400	-33.5100	160.1800	36.9700	0.0000	0.0000	0.0000	0.0000;
	5423	5432	0.000278	0.001159	0	0	0	0	0	0	1	0	0	241.1100	77.1000	-240.9500	-76.4200	0.0000	0.0000	0.0000	0.0000;
	5424	5427	0.001565	0.07121	0	447.6	0	0	1	0	1	0	0	106.7400	22.3400	-106.5700	-14.5600	0.0000	0.0000	0.0000	0.0000;
	5424	5433	0.00024	0.001195	0	0	0	0	0	0	1	0	0	292.5400	55.5200	-292.3500	-54.5500	0.0000	0.0000	0.0000	0.0000;
	5425	5427	-0.000556	-0.025302	0	293.56	0	0	1	0	1	0	0	-84.2300	-8.0500	84.2000	6.3500	0.0000	0.0000	0.0000	0.0000;
	5426	5427	0.006546	0.297791	0	154.04	0	0	1	0	1	0	0	-22.3400	-6.6200	22.3700	8.2200	0.0000	0.0000	0.0000	0.0000;
	5432	5633	0.000206	0.003373	0.28	2678.53	0	0	0	0	1	0	0	-385.5000	67.4000	385.8000	-92.9600	0.0000	0.0000	0.0000	0.0000;
	5434	5435	0.000205	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5435	5598	0.006587	0.02468	0.00631	159.22	0	0	0	0	1	0	0	-24.8400	-1.8100	24.8800	1.2800	0.0000	0.0000	0.0000	0.0000;
	5436	5437	0.000257	0.00102	0	0	0	0	0	0	1	0	0	13.2100	4.7500	-13.2100	-4.7400	0.0000	0.0000	0.0000	0.0000;
	5452	5436	0.002358	0.012234	0.00852	119.64	0	0	0	0	1	0	0	2.1700	5.2800	-2.1700	-6.2000	0.0000	0.0000	0.0000	0.0000;
	5438	5441	-0.000211	-0.004837	0	108.12	0	0	1	0	1	0	0	-4.9900	0.6300	4.9900	-0.6300	0.0000	0.0000	0.0000	0.0000;
	5438	5442	0.000267	0.001087	0	0	0	0	0	0	1	0	0	15.7000	2.0500	-15.7000	-2.0400	0.0000	0.0000	0.0000	0.0000;
	5498	5438	0.006117	0.022796	0.00223	161.62	0	0	0	0	1	0	0	15.3800	6.9400	-15.3600	-7.1200	0.0000	0.0000	0.0000	0.0000;
	5439	5441	0.007766	0.178014	0	54.06	0	0	1	0	1	0	0	2.5000	-0.3000	-2.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	5440	5441	0.007766	0.178014	0	54.06	0	0	1	0	1	0	0	2.5000	-0.3000	-2.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	5444	5443	0.000268	0.017114	0	738.28	0	0	1.00625	0	1	0	0	-141.9300	-27.0100	141.9800	30.3300	0.0000	0.0000	0.0000	0.0000;
	5443	5445	0.000168	0.012717	0	950.25	0	0	1	0	1	0	0	-279.5400	-47.8500	279.6700	57.2700	0.0000	0.0000	0.0000	0.0000;
	5443	5446	0.000207	0.011635	0	949.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5443	5447	0.000148	0.010138	0	949.5	0	0	1	0	1	0	0	-279.5600	-49.7400	279.6700	57.2700	0.0000	0.0000	0.0000	0.0000;
	5443	5448	0.000256	0.001162	0	0	0	0	0	0	1	0	0	409.6200	-153.7200	-409.1700	155.7700	0.0000	0.0000	0.0000	0.0000;
	5443	5449	0.000244	0.001164	0	0	0	0	0	0	1	0	0	7.4900	4.0100	-7.4900	-4.0100	0.0000	0.0000	0.0000	0.0000;
	5450	5451	0.000291	0.001087	0	0	0	0	0	0	1	0	0	18.4800	-2.2600	-18.4800	2.2600	0.0000	0.0000	0.0000	0.0000;
	5452	5453	0.000297	0.001086	0	0	0	0	0	0	1	0	0	8.4100	4.4000	-8.4100	-4.3900	0.0000	0.0000	0.0000	0.0000;
	5452	5498	0.004844	0.020469	0.00213	157.88	0	0	0	0	1	0	0	-17.0100	-4.4800	17.0300	4.3100	0.0000	0.0000	0.0000	0.0000;
	5454	5455	0.005637	0.138845	0	60.4	0	0	1	0	1	0	0	-21.7400	-9.4400	21.7700	10.1600	0.0000	0.0000	0.0000	0.0000;
	5454	5456	0.000241	0.001094	0	0	0	0	0	0	1	0	0	21.7400	9.4400	-21.7400	-9.4300	0.0000	0.0000	0.0000	0.0000;
	5454	5457	0.000235	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5456	5657	0.001999	0.011227	0.00255	137.33	0	0	0	0	1	0	0	6.0000	-9.8700	-6.0000	9.6100	0.0000	0.0000	0.0000	0.0000;
	5458	5459	0.004954	0.114272	0	66.63	0	0	1	0	1	0	0	-25.7300	-12.2700	25.7700	13.1300	0.0000	0.0000	0.0000	0.0000;
	5458	5460	0.00021	0.001084	0	0	0	0	0	0	1	0	0	25.7300	12.2700	-25.7300	-12.2600	0.0000	0.0000	0.0000	0.0000;
	5458	5461	0.000247	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5462	5465	-0.000151	-0.003605	0	92.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5462	5466	0.000299	0.001127	0	0	0	0	0	0	1	0	0	5.1900	2.6500	-5.1900	-2.6500	0.0000	0.0000	0.0000	0.0000;
	5462	5467	0.000211	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5463	5465	0.006826	0.163074	0	46.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5464	5465	0.006826	0.163074	0	46.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5469	5468	0.000176	0.013111	0	877.38	0	0	1	0	1	0	0	-287.9800	-20.4500	288.1100	30.4900	0.0000	0.0000	0.0000	0.0000;
	5468	5473	0.000191	0.014482	0	701.2	0	0	1	0	1	0	0	-123.6500	-31.6200	123.6800	33.7700	0.0000	0.0000	0.0000	0.0000;
	5468	5474	0.000263	0.018811	0	701.06	0	0	1	0	1	0	0	-123.6400	-23.3500	123.6800	26.0600	0.0000	0.0000	0.0000	0.0000;
	5468	5475	0.000166	0.01371	0	700.67	0	0	1	0	1	0	0	-123.6500	-33.7400	123.6800	35.8000	0.0000	0.0000	0.0000	0.0000;
	5468	5476	0.000264	0.016484	0	699.6	0	0	1	0	1	0	0	-123.6400	-26.9800	123.6800	29.3900	0.0000	0.0000	0.0000	0.0000;
	5468	5548	0.000384	0.005929	0.81369	3045.81	0	0	0	0	1	0	0	819.7900	44.2100	-817.4100	-96.1000	0.0000	0.0000	0.0000	0.0000;
	5468	5671	0.000126	0.002121	0.20726	3193.96	0	0	0	0	1	0	0	-613.3300	163.0500	613.7900	-177.8600	0.0000	0.0000	0.0000	0.0000;
	5469	5472	0.001036	0.050544	0	289.66	0	0	1	0	1	0	0	75.5800	1.8600	-75.5200	0.7900	0.0000	0.0000	0.0000	0.0000;
	5469	5477	0.000219	0.001018	0	0	0	0	0	0	1	0	0	212.4000	18.5900	-212.3100	-18.1700	0.0000	0.0000	0.0000	0.0000;
	5469	5478	0.000272	0.001019	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5470	5472	9.8e-05	0.004778	0	239.66	0	0	1	0	1	0	0	-75.5200	1.0400	75.5200	-0.7900	0.0000	0.0000	0.0000	0.0000;
	5471	5472	0.005839	0.284792	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5499	5477	0.001402	0.01249	0.02879	435.79	0	0	0	0	1	0	0	-4.5300	22.8600	4.5400	-25.9300	0.0000	0.0000	0.0000	0.0000;
	5479	5480	0.000244	0.001065	0	0	0	0	0	0	1	0	0	4.9900	2.3300	-4.9900	-2.3300	0.0000	0.0000	0.0000	0.0000;
	5481	5482	0.000239	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5483	5484	0.015811	0.384034	0	34.12	0	0	1.0125	0	1	0	0	-2.4000	-0.0100	2.4000	0.0400	0.0000	0.0000	0.0000	0.0000;
	5483	5485	0.022027	0.467017	0	16.09	0	0	1.0125	0	1	0	0	-1.2000	-0.0400	1.2000	0.0500	0.0000	0.0000	0.0000	0.0000;
	5483	5486	0.021678	0.466711	0	33.91	0	0	1.0125	0	1	0	0	-1.2000	-0.0400	1.2000	0.0500	0.0000	0.0000	0.0000	0.0000;
	5483	5487	0.033854	0.895765	0	16.08	0	0	1.0125	0	1	0	0	-1.2000	-0.0000	1.2000	0.0100	0.0000	0.0000	0.0000	0.0000;
	5483	5488	0.000294	0.001133	0	0	0	0	0	0	1	0	0	5.9900	0.1000	-5.9900	-0.1000	0.0000	0.0000	0.0000	0.0000;
	5483	5489	0.000274	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5490	5493	-0.000203	-0.004839	0	133.4	0	0	1	0	1	0	0	-6.5900	-2.5500	6.5900	2.5500	0.0000	0.0000	0.0000	0.0000;
	5490	5494	0.000213	0.001059	0	0	0	0	0	0	1	0	0	6.5900	2.5500	-6.5900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	5491	5493	0.006545	0.156344	0	66.7	0	0	1	0	1	0	0	6.5900	2.6200	-6.5900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	5492	5493	0.006545	0.156344	0	66.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5495	5496	0.00021	0.001147	0	0	0	0	0	0	1	0	0	14.5800	-1.6200	-14.5800	1.6200	0.0000	0.0000	0.0000	0.0000;
	5654	5496	0.00417	0.018404	0.00415	129.31	0	0	0	0	1	0	0	2.9900	0.8200	-2.9900	-1.2700	0.0000	0.0000	0.0000	0.0000;
	5498	5497	0.001613	0.055136	0	196.26	0	0	1	0	1	0	0	-51.5800	-2.7800	51.6200	4.1300	0.0000	0.0000	0.0000	0.0000;
	5497	5499	0.000208	0.00107	0	0	0	0	0	0	1	0	0	-51.6200	-4.1300	51.6300	4.1600	0.0000	0.0000	0.0000	0.0000;
	5497	5500	0.000261	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5614	5498	0.002544	0.011438	0.00151	191.21	0	0	0	0	1	0	0	-41.5900	10.4600	41.6300	-10.4300	0.0000	0.0000	0.0000	0.0000;
	5672	5499	0.00058	0.005553	0.03294	684.71	0	0	0	0	1	0	0	204.9200	30.2400	-204.7000	-31.6800	0.0000	0.0000	0.0000	0.0000;
	5502	5501	0.00023	0.01555	0	668.63	0	0	1	0	1	0	0	-68.6200	-7.8700	68.6300	8.5600	0.0000	0.0000	0.0000	0.0000;
	5501	5505	0.000352	0.027285	0	444.41	0	0	1	0	1	0	0	-46.3400	-20.9700	46.3400	21.6200	0.0000	0.0000	0.0000	0.0000;
	5501	5506	0.000476	0.027738	0	442.13	0	0	1	0	1	0	0	-46.3300	-20.9600	46.3400	21.6200	0.0000	0.0000	0.0000	0.0000;
	5501	6814	0.000145	0.002437	0.21191	2553.06	0	0	0	0	1	0	0	104.9600	96.5800	-104.9300	-118.9000	0.0000	0.0000	0.0000	0.0000;
	5501	10314	0.000309	0.005409	0.52233	2898.17	0	0	0	0	1	0	0	768.9300	-73.3200	-767.2300	46.5400	0.0000	0.0000	0.0000	0.0000;
	5503	5502	0.001402	0.056898	0	295.21	0	0	1	0	1	0	0	-129.5200	3.2400	129.7400	5.6600	0.0000	0.0000	0.0000	0.0000;
	5502	5507	0.002092	0.085675	0	156.64	0	0	1	0	1	0	0	-23.1600	-10.3000	23.1700	10.8100	0.0000	0.0000	0.0000	0.0000;
	5502	5508	0.00026	0.001125	0	0	0	0	0	0	1	0	0	-37.9600	12.5100	37.9700	-12.4900	0.0000	0.0000	0.0000	0.0000;
	5502	5509	0.000214	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5504	5503	0.003362	0.116917	0	96.61	0	0	1	0	1	0	0	-10.3100	-5.6500	10.3200	5.8000	0.0000	0.0000	0.0000	0.0000;
	5503	6849	0.001876	0.014728	0.01081	272.19	0	0	0	0	1	0	0	119.2100	-9.0400	-118.9600	9.8400	0.0000	0.0000	0.0000	0.0000;
	5510	5511	0.000279	0.001038	0	0	0	0	0	0	1	0	0	20.1800	10.2800	-20.1700	-10.2800	0.0000	0.0000	0.0000	0.0000;
	5512	5513	0.000214	0.001035	0	0	0	0	0	0	1	0	0	5.9900	-0.2900	-5.9900	0.2900	0.0000	0.0000	0.0000	0.0000;
	5515	5514	0.001833	0.073126	0	174.84	0	0	1	0	1	0	0	-33.3800	1.7200	33.4000	-0.9600	0.0000	0.0000	0.0000	0.0000;
	5514	5516	0.000206	0.001194	0	0	0	0	0	0	1	0	0	-33.4000	-33.4900	33.4000	33.5100	0.0000	0.0000	0.0000	0.0000;
	5514	5517	0.000283	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5519	5518	0.001258	0.056487	0	236.42	0	0	1.025	0	1	0	0	-68.5600	-41.2100	68.6400	44.7000	0.0000	0.0000	0.0000	0.0000;
	5518	5520	0.000201	0.001117	0	0	0	0	0	0	1	0	0	173.0700	68.0800	-173.0100	-67.7200	0.0000	0.0000	0.0000	0.0000;
	5518	5521	0.000231	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5552	5519	0.002678	0.011819	0.00218	173.66	0	0	0	0	1	0	0	-34.1400	-29.9800	34.1900	29.9700	0.0000	0.0000	0.0000	0.0000;
	5520	5560	0.000435	0.003667	0.00678	511.84	0	0	0	0	1	0	0	-55.7800	35.9800	55.8000	-36.5600	0.0000	0.0000	0.0000	0.0000;
	5522	5523	0.009244	0.229467	0	49.43	0	0	1.025	0	1	0	0	-3.9900	-1.9900	4.0000	2.0400	0.0000	0.0000	0.0000	0.0000;
	5522	5524	0.000296	0.001196	0	0	0	0	0	0	1	0	0	3.9900	1.9900	-3.9900	-1.9900	0.0000	0.0000	0.0000	0.0000;
	5522	5525	0.000286	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5526	5527	0.00815	0.198678	0	45.43	0	0	0.99375	0	1	0	0	-4.9900	0.6600	4.9900	-0.6100	0.0000	0.0000	0.0000	0.0000;
	5526	5528	0.000263	0.001038	0	0	0	0	0	0	1	0	0	4.9900	-0.6600	-4.9900	0.6600	0.0000	0.0000	0.0000	0.0000;
	5526	5529	0.00027	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5530	5531	0.001938	0.049975	0	109.2	0	0	1	0	1	0	0	-83.7700	-15.3600	83.9000	18.7500	0.0000	0.0000	0.0000	0.0000;
	5530	5532	0.000239	0.001079	0	0	0	0	0	0	1	0	0	83.7700	15.3600	-83.7500	-15.2900	0.0000	0.0000	0.0000	0.0000;
	5625	5532	0.00087	0.00541	0.00104	184.56	0	0	0	0	1	0	0	-50.4700	-21.9800	50.4900	22.0200	0.0000	0.0000	0.0000	0.0000;
	5533	5534	0.005465	0.17969	0	57.23	0	0	1.05	0	1	0	0	-16.0600	-5.0800	16.0800	5.6000	0.0000	0.0000	0.0000	0.0000;
	5533	5535	0.000283	0.001118	0	0	0	0	0	0	1	0	0	16.0600	5.0800	-16.0600	-5.0800	0.0000	0.0000	0.0000	0.0000;
	5533	5536	0.000256	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5538	5537	0.000204	0.012627	0	911.87	0	0	1	0	1	0	0	-312.6200	22.4800	312.8000	-11.0200	0.0000	0.0000	0.0000	0.0000;
	5537	5544	0.0001	0.001982	0	732.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5537	5545	0.000225	0.015942	0	899.77	0	0	1	0	1	0	0	-230.6100	-54.7900	230.7200	63.0800	0.0000	0.0000	0.0000	0.0000;
	5537	5546	0.000161	0.010114	0	899.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5537	5547	0.000316	0.019224	0	899	0	0	1	0	1	0	0	-230.5600	-51.8200	230.7200	61.7700	0.0000	0.0000	0.0000	0.0000;
	5537	5548	0.000265	0.001005	0	0	0	0	0	0	1	0	0	148.3700	-168.2800	-148.2400	168.7500	0.0000	0.0000	0.0000	0.0000;
	5538	5541	0.000714	0.031798	0	404.41	0	0	1	0	1	0	0	145.5400	-5.2100	-145.4000	11.4400	0.0000	0.0000	0.0000	0.0000;
	5538	5549	0.000256	0.001087	0	0	0	0	0	0	1	0	0	167.0800	-17.2700	-167.0100	17.5500	0.0000	0.0000	0.0000	0.0000;
	5539	5541	-0.000246	-0.010964	0	329.41	0	0	1	0	1	0	0	-145.4500	9.2900	145.4000	-11.4400	0.0000	0.0000	0.0000	0.0000;
	5540	5541	0.002308	0.102838	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5542	5544	0.000432	0.030857	0	366.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5543	5544	0.000432	0.030857	0	366.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5548	5559	5.7e-05	0.001151	0.09381	2580.01	0	0	0	0	1	0	0	-202.2800	73.9400	202.3100	-83.5900	0.0000	0.0000	0.0000	0.0000;
	5633	5548	0.000258	0.004256	0.46215	2996.38	0	0	0	0	1	0	0	-672.3500	35.0000	673.4300	-67.1300	0.0000	0.0000	0.0000	0.0000;
	5560	5549	0.000992	0.007798	0.01418	468.45	0	0	0	0	1	0	0	6.8200	1.3600	-6.8200	-2.8900	0.0000	0.0000	0.0000	0.0000;
	5551	5550	0.000188	0.012319	0	930.17	0	0	1	0	1	0	0	-352.0000	34.4900	352.2200	-20.2600	0.0000	0.0000	0.0000	0.0000;
	5550	5553	0.000158	0.009358	0	818.58	0	0	0.99375	0	1	0	0	-196.3000	-60.9300	196.3700	64.5500	0.0000	0.0000	0.0000	0.0000;
	5550	5554	0.000161	0.010652	0	818.42	0	0	0.99375	0	1	0	0	-196.3000	-68.4600	196.3700	72.6800	0.0000	0.0000	0.0000	0.0000;
	5550	5555	0.000218	0.016898	0	818.34	0	0	0.99375	0	1	0	0	-196.2900	-40.7100	196.3700	46.9300	0.0000	0.0000	0.0000	0.0000;
	5550	5556	0.000165	0.015877	0	817.58	0	0	0.99375	0	1	0	0	-196.3000	-58.4500	196.3700	64.5500	0.0000	0.0000	0.0000	0.0000;
	5550	5559	0.000204	0.001027	0	0	0	0	0	0	1	0	0	432.9700	-235.2200	-432.5100	237.5400	0.0000	0.0000	0.0000	0.0000;
	5552	5551	0.00108	0.054835	0	252.16	0	0	1	0	1	0	0	-82.6700	0.9000	82.7400	2.5700	0.0000	0.0000	0.0000	0.0000;
	5551	5560	0.000213	0.001003	0	0	0	0	0	0	1	0	0	269.2700	-37.0600	-269.1200	37.7400	0.0000	0.0000	0.0000	0.0000;
	5552	5557	0.185496	4.342901	0	3.18	0	0	1.0375	0	1	0	0	-0.5000	-0.0800	0.5000	0.0900	0.0000	0.0000	0.0000	0.0000;
	5552	5558	0.095818	2.586981	0	2.38	0	0	1.0375	0	1	0	0	-0.5000	-0.0700	0.5000	0.0700	0.0000	0.0000	0.0000	0.0000;
	5633	5559	0.0003	0.004002	0.31039	3113.08	0	0	0	0	1	0	0	-770.1600	82.8400	771.8300	-94.1300	0.0000	0.0000	0.0000	0.0000;
	5559	5671	0.000401	0.006643	0.76803	3176.5	0	0	0	0	1	0	0	-885.8500	-43.0800	888.7600	7.9300	0.0000	0.0000	0.0000	0.0000;
	5561	5562	0.010749	0.236703	0	57.01	0	0	1.05	0	1	0	0	-14.8600	-4.4800	14.8800	5.0600	0.0000	0.0000	0.0000	0.0000;
	5561	5563	0.000231	0.001051	0	0	0	0	0	0	1	0	0	14.8600	4.4800	-14.8600	-4.4800	0.0000	0.0000	0.0000	0.0000;
	5561	5564	0.000235	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5565	5566	0.010592	0.234157	0	44.5	0	0	1	0	1	0	0	-2.1500	0.1200	2.1500	-0.1100	0.0000	0.0000	0.0000	0.0000;
	5565	5567	0.017162	0.454697	0	30.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5565	5568	0.015541	0.364024	0	39.19	0	0	1	0	1	0	0	-3.2900	0.2000	3.3000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	5565	5569	0.015275	0.357528	0	15.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5565	5570	0.000289	0.001031	0	0	0	0	0	0	1	0	0	5.4400	-0.3100	-5.4400	0.3100	0.0000	0.0000	0.0000	0.0000;
	5565	5571	0.000209	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5572	5575	0.003848	0.203465	0	345.48	0	0	1	0	1	0	0	49.7800	3.7900	-49.6900	0.8900	0.0000	0.0000	0.0000	0.0000;
	5572	5576	0.001522	0.065653	0	249.07	0	0	0.98125	0	1	0	0	-172.7100	28.0500	173.1300	-10.1900	0.0000	0.0000	0.0000	0.0000;
	5572	5577	0.001049	0.053731	0	248.15	0	0	0.98125	0	1	0	0	-172.8500	11.1700	173.1300	3.1500	0.0000	0.0000	0.0000	0.0000;
	5572	5578	0.001029	0.055232	0	248.04	0	0	0.98125	0	1	0	0	-172.8500	24.8500	173.1300	-9.8900	0.0000	0.0000	0.0000	0.0000;
	5572	5579	0.000251	0.001132	0	0	0	0	0	0	1	0	0	468.6300	-67.8600	-468.1100	70.2000	0.0000	0.0000	0.0000	0.0000;
	5572	5580	0.000269	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5573	5575	-0.002037	-0.107696	0	195.48	0	0	1	0	1	0	0	-49.7400	-1.5800	49.6900	-0.8900	0.0000	0.0000	0.0000	0.0000;
	5573	5591	0.002311	0.013459	0.01032	201.65	0	0	0	0	1	0	0	-82.6200	-19.4500	82.7700	19.2300	0.0000	0.0000	0.0000	0.0000;
	5574	5575	0.010473	0.553774	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5594	5579	0.000568	0.004631	0.02772	537.43	0	0	0	0	1	0	0	88.9300	-12.7600	-88.8900	10.1100	0.0000	0.0000	0.0000	0.0000;
	5582	5581	0.001745	0.073808	0	204.31	0	0	1	0	1	0	0	-52.1800	-8.2300	52.2200	10.1700	0.0000	0.0000	0.0000	0.0000;
	5581	5583	0.000296	0.001095	0	0	0	0	0	0	1	0	0	-52.2200	-10.1700	52.2300	10.2000	0.0000	0.0000	0.0000	0.0000;
	5581	5584	0.000272	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5585	5588	0.0001	0.001364	0	111.88	0	0	1	0	1	0	0	-1.0000	0.0000	1.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	5585	5589	0.00025	0.0011	0	0	0	0	0	0	1	0	0	1.0000	-0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5586	5588	0.007599	0.175332	0	55.94	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5587	5588	0.007599	0.175332	0	55.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5590	5593	0.002236	0.107748	0	332.05	0	0	1	0	1	0	0	56.8400	-2.8100	-56.7700	6.0300	0.0000	0.0000	0.0000	0.0000;
	5590	5594	0.000257	0.001096	0	0	0	0	0	0	1	0	0	-56.8400	2.8100	56.8500	-2.7700	0.0000	0.0000	0.0000	0.0000;
	5590	5595	0.000291	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5591	5593	-0.000954	-0.045966	0	207.05	0	0	1	0	1	0	0	-56.8000	4.6500	56.7700	-6.0300	0.0000	0.0000	0.0000	0.0000;
	5592	5593	0.006423	0.309446	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5597	5596	0.000202	0.013571	0	712.22	0	0	1	0	1	0	0	-148.7100	-31.1200	148.7500	34.0100	0.0000	0.0000	0.0000	0.0000;
	5596	5601	0.000205	0.001071	0	0	0	0	0	0	1	0	0	-125.1200	-36.6400	125.1500	36.8100	0.0000	0.0000	0.0000	0.0000;
	5597	5600	0.002969	0.131328	0	303.19	0	0	1	0	1	0	0	83.6500	9.8500	-83.4600	-1.2300	0.0000	0.0000	0.0000	0.0000;
	5597	5602	0.000239	0.001066	0	0	0	0	0	0	1	0	0	112.3400	16.0100	-112.3100	-15.8800	0.0000	0.0000	0.0000	0.0000;
	5598	5600	-0.001545	-0.068319	0	253.19	0	0	1	0	1	0	0	-83.5600	-5.7200	83.4600	1.2300	0.0000	0.0000	0.0000	0.0000;
	5599	5600	0.009583	0.423882	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5602	5662	0.001534	0.0141	0.05883	648.88	0	0	0	0	1	0	0	181.6700	3.1200	-181.2000	-5.1400	0.0000	0.0000	0.0000	0.0000;
	5603	5604	0.000298	0.001078	0	0	0	0	0	0	1	0	0	4.2900	2.1900	-4.2900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	5605	5606	0.009619	0.26678	0	42.76	0	0	1.0375	0	1	0	0	-3.9900	-1.8100	4.0000	1.8600	0.0000	0.0000	0.0000	0.0000;
	5605	5607	0.017508	0.429341	0	28.71	0	0	1.0375	0	1	0	0	-2.0000	-0.9100	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	5605	5608	0.00028	0.00114	0	0	0	0	0	0	1	0	0	5.9900	2.7200	-5.9900	-2.7200	0.0000	0.0000	0.0000	0.0000;
	5605	5609	0.000207	0.001107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5610	5613	0.000382	0.009624	0	108.12	0	0	1	0	1	0	0	-4.9900	0.6400	4.9900	-0.6400	0.0000	0.0000	0.0000	0.0000;
	5610	5614	0.000299	0.001114	0	0	0	0	0	0	1	0	0	4.9900	-0.6400	-4.9900	0.6400	0.0000	0.0000	0.0000	0.0000;
	5611	5613	0.010074	0.253543	0	54.06	0	0	1	0	1	0	0	2.5000	-0.3000	-2.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	5612	5613	0.010074	0.253543	0	54.06	0	0	1	0	1	0	0	2.5000	-0.3000	-2.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	5615	5616	0.009016	0.243391	0	38.49	0	0	1	0	1	0	0	-1.6000	-0.6100	1.6000	0.6100	0.0000	0.0000	0.0000	0.0000;
	5615	5617	0.023064	0.588213	0	23.63	0	0	1	0	1	0	0	-1.5000	-0.5600	1.5000	0.5800	0.0000	0.0000	0.0000	0.0000;
	5615	5618	0.021469	0.538541	0	23.61	0	0	1	0	1	0	0	-1.5000	-0.5600	1.5000	0.5800	0.0000	0.0000	0.0000	0.0000;
	5615	5619	0.000259	0.001174	0	0	0	0	0	0	1	0	0	4.5900	1.7300	-4.5900	-1.7300	0.0000	0.0000	0.0000	0.0000;
	5615	5620	0.000201	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5621	5622	0.000288	0.001046	0	0	0	0	0	0	1	0	0	4.8500	-0.2400	-4.8500	0.2400	0.0000	0.0000	0.0000	0.0000;
	5623	5627	0.000241	0.015197	0	843.98	0	0	1	0	1	0	0	211.7200	-3.3000	-211.6200	9.6100	0.0000	0.0000	0.0000	0.0000;
	5623	5628	0.00044	0.032185	0	470.96	0	0	1.01875	0	1	0	0	-49.9300	-18.8900	49.9400	19.7700	0.0000	0.0000	0.0000	0.0000;
	5623	5629	0.000422	0.030601	0	467.28	0	0	1.01875	0	1	0	0	-49.9300	-19.9400	49.9400	20.7900	0.0000	0.0000	0.0000	0.0000;
	5623	5630	0.00048	0.02739	0	462.44	0	0	1.01875	0	1	0	0	-49.9300	-22.2500	49.9400	23.0400	0.0000	0.0000	0.0000	0.0000;
	5623	5631	0.000404	0.027278	0	461.96	0	0	1.01875	0	1	0	0	-49.9300	-22.4800	49.9400	23.2700	0.0000	0.0000	0.0000	0.0000;
	5623	5632	0.0003	0.018917	0	461.46	0	0	1.01875	0	1	0	0	-49.9300	-24.8800	49.9400	25.4500	0.0000	0.0000	0.0000	0.0000;
	5623	5633	0.000234	0.001032	0	0	0	0	0	0	1	0	0	37.9200	-194.7700	-37.8400	195.1400	0.0000	0.0000	0.0000	0.0000;
	5623	5634	0.000266	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5625	5624	0.00179	0.087846	0	200.36	0	0	1	0	1	0	0	-52.0800	-5.1500	52.1300	7.4000	0.0000	0.0000	0.0000	0.0000;
	5624	5627	6.1e-05	0.003855	0	818.98	0	0	1	0	1	0	0	-211.6000	11.2100	211.6200	-9.6100	0.0000	0.0000	0.0000	0.0000;
	5626	5627	0.002041	0.128623	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5635	5636	0.000295	0.00107	0	0	0	0	0	0	1	0	0	13.7800	7.0200	-13.7800	-7.0200	0.0000	0.0000	0.0000	0.0000;
	5637	5638	0.016192	0.343913	0	41.46	0	0	1	0	1	0	0	-3.5900	-1.6300	3.6000	1.6800	0.0000	0.0000	0.0000	0.0000;
	5637	5639	0.014201	0.318961	0	39.18	0	0	1	0	1	0	0	-3.2400	-1.4800	3.2500	1.5100	0.0000	0.0000	0.0000	0.0000;
	5637	5640	0.024517	0.58627	0	23.22	0	0	1	0	1	0	0	-1.4500	-0.6600	1.4500	0.6800	0.0000	0.0000	0.0000	0.0000;
	5637	5641	0.000204	0.001005	0	0	0	0	0	0	1	0	0	8.2900	3.7700	-8.2900	-3.7600	0.0000	0.0000	0.0000	0.0000;
	5637	5642	0.0003	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5643	5646	-0.000423	-0.010967	0	104.95	0	0	1	0	1	0	0	-4.4900	0.5600	4.4900	-0.5700	0.0000	0.0000	0.0000	0.0000;
	5643	5647	0.016543	0.310774	0	45.43	0	0	1.04375	0	1	0	0	-4.9900	-0.5400	4.9900	0.6200	0.0000	0.0000	0.0000	0.0000;
	5643	5648	0.013919	0.334244	0	34.24	0	0	1.0375	0	1	0	0	-2.5000	0.3300	2.5000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	5643	5649	0.000263	0.001103	0	0	0	0	0	0	1	0	0	11.9800	-0.3500	-11.9800	0.3500	0.0000	0.0000	0.0000	0.0000;
	5643	5650	0.000207	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5644	5646	0.006707	0.173693	0	52.47	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	5645	5646	0.006707	0.173693	0	52.47	0	0	1	0	1	0	0	2.5000	-0.3000	-2.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	5651	5652	0.006784	0.209669	0	45.36	0	0	1.04375	0	1	0	0	-4.9900	-2.2700	4.9900	2.3300	0.0000	0.0000	0.0000	0.0000;
	5651	5653	0.007262	0.168756	0	45.26	0	0	1.0375	0	1	0	0	-4.9900	-0.0200	4.9900	0.0600	0.0000	0.0000	0.0000	0.0000;
	5651	5654	0.000212	0.00116	0	0	0	0	0	0	1	0	0	9.9800	2.2800	-9.9800	-2.2800	0.0000	0.0000	0.0000	0.0000;
	5651	5655	0.000203	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5656	5657	0.000268	0.001068	0	0	0	0	0	0	1	0	0	21.7700	10.1600	-21.7700	-10.1500	0.0000	0.0000	0.0000	0.0000;
	5659	5658	0.000627	0.028805	0	296.55	0	0	1	0	1	0	0	-124.2500	10.2900	124.3400	-6.1300	0.0000	0.0000	0.0000	0.0000;
	5658	5662	0.000288	0.00105	0	0	0	0	0	0	1	0	0	-124.3400	43.0400	124.3900	-42.8700	0.0000	0.0000	0.0000	0.0000;
	5658	5663	0.000231	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5659	5660	0.009412	0.199683	0	69.18	0	0	1.06875	0	1	0	0	-38.8800	-16.1500	39.0500	19.9000	0.0000	0.0000	0.0000	0.0000;
	5659	5661	0.004963	0.162626	0	69.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5664	5665	0.000214	0.001	0	0	0	0	0	0	1	0	0	7.9900	3.0700	-7.9900	-3.0700	0.0000	0.0000	0.0000	0.0000;
	5667	5666	0.000128	0.008494	0	1147.64	0	0	1.0125	0	1	0	0	-647.6500	-87.5500	648.1600	121.2400	0.0000	0.0000	0.0000	0.0000;
	5666	5669	0.000214	0.014436	0	1405.89	0	0	1	0	1	0	0	-1077.9000	18.4200	1080.1600	134.6300	0.0000	0.0000	0.0000	0.0000;
	5666	5670	0.000109	0.008534	0	1405.89	0	0	1	0	1	0	0	-1079.0000	-43.8500	1080.1600	134.6300	0.0000	0.0000	0.0000	0.0000;
	5666	5671	0.000295	0.00119	0	0	0	0	0	0	1	0	0	1508.7400	-145.0000	-1502.5600	169.9300	0.0000	0.0000	0.0000	0.0000;
	5668	5667	0.00162	0.06196	0	246.09	0	0	1.0125	0	1	0	0	-79.2300	-25.9000	79.3400	29.9300	0.0000	0.0000	0.0000	0.0000;
	5667	5672	0.000277	0.001083	0	0	0	0	0	0	1	0	0	568.3200	57.6100	-567.5000	-54.4100	0.0000	0.0000	0.0000	0.0000;
	5673	5674	0.000268	0.001179	0	0	0	0	0	0	1	0	0	32.6300	10.0500	-32.6300	-10.0400	0.0000	0.0000	0.0000	0.0000;
	5703	5673	0.000306	0.00208	0.00276	249.7	0	0	0	0	1	0	0	-57.9800	-8.3400	57.9900	8.1200	0.0000	0.0000	0.0000	0.0000;
	5673	6395	0.000171	0.000976	0.00511	263.66	0	0	0	0	1	0	0	-90.6300	-18.1700	90.6400	17.7000	0.0000	0.0000	0.0000	0.0000;
	5675	5772	0.000599	0.003714	0.00143	246.94	0	0	0	0	1	0	0	-69.9200	-21.6600	69.9500	21.6900	0.0000	0.0000	0.0000	0.0000;
	5675	6830	0.000584	0.003413	0.00574	223.85	0	0	0	0	1	0	0	40.1700	14.6300	-40.1600	-15.1800	0.0000	0.0000	0.0000	0.0000;
	5676	5743	0.000608	0.003329	0.00466	281.42	0	0	0	0	1	0	0	-135.0900	-36.7000	135.2000	36.8100	0.0000	0.0000	0.0000	0.0000;
	6395	5676	0.00045	0.00277	0.00162	267.01	0	0	0	0	1	0	0	-91.0500	-30.2500	91.0900	30.3200	0.0000	0.0000	0.0000	0.0000;
	5677	5678	0.00026	0.001199	0	0	0	0	0	0	1	0	0	22.7900	11.6500	-22.7900	-11.6400	0.0000	0.0000	0.0000	0.0000;
	5683	5677	0.000501	0.002852	0.00294	297.09	0	0	0	0	1	0	0	-203.3400	33.0500	203.5400	-32.2300	0.0000	0.0000	0.0000	0.0000;
	5688	5677	0.000343	0.002308	0.00204	274.32	0	0	0	0	1	0	0	101.2500	5.7100	-101.2200	-5.7100	0.0000	0.0000	0.0000	0.0000;
	5701	5677	0.000649	0.003748	0.00204	235.57	0	0	0	0	1	0	0	28.6700	-3.8200	-28.6600	3.6300	0.0000	0.0000	0.0000	0.0000;
	5677	5702	0.001318	0.007825	0.04191	265.28	0	0	0	0	1	0	0	-96.4400	22.6600	96.5600	-26.4000	0.0000	0.0000	0.0000	0.0000;
	5679	6901	0.001503	0.009528	0.00604	290.43	0	0	0	0	1	0	0	-173.9600	39.5500	174.4100	-37.3700	0.0000	0.0000	0.0000	0.0000;
	5679	10316	0.001023	0.005832	0.00597	285.49	0	0	0	0	1	0	0	151.1200	-45.9300	-150.8900	46.6300	0.0000	0.0000	0.0000	0.0000;
	5680	5694	0.000557	0.003461	0.00768	224.83	0	0	0	0	1	0	0	-1.8500	-26.2800	1.8600	25.4900	0.0000	0.0000	0.0000	0.0000;
	5680	5737	0.000555	0.003381	0.00279	243.53	0	0	0	0	1	0	0	-45.8800	14.8700	45.9000	-15.0900	0.0000	0.0000	0.0000	0.0000;
	5693	5681	0.000778	0.004404	0.00155	238.68	0	0	0	0	1	0	0	17.7000	-14.4600	-17.6900	14.3200	0.0000	0.0000	0.0000	0.0000;
	5681	6456	0.000305	0.002162	0.00245	302.63	0	0	0	0	1	0	0	123.2600	-18.8700	-123.2200	18.9200	0.0000	0.0000	0.0000	0.0000;
	5681	6456	0.000305	0.002162	0.00245	302.63	0	0	0	0	1	0	0	123.2600	-18.8700	-123.2200	18.9200	0.0000	0.0000	0.0000	0.0000;
	5681	6927	0.00024	0.001566	0.00205	277.92	0	0	0	0	1	0	0	-121.8900	6.0300	121.9200	-6.0400	0.0000	0.0000	0.0000	0.0000;
	7047	5681	0.000597	0.004141	0.00193	296.45	0	0	0	0	1	0	0	181.0600	-10.8300	-180.8800	11.9000	0.0000	0.0000	0.0000	0.0000;
	5682	5683	0.000241	0.00115	0	0	0	0	0	0	1	0	0	-39.1200	-6.1400	39.1300	6.1500	0.0000	0.0000	0.0000	0.0000;
	6148	5683	0.00067	0.004717	0.00295	287.61	0	0	0	0	1	0	0	-164.0300	40.1500	164.2100	-39.2100	0.0000	0.0000	0.0000	0.0000;
	5684	5685	0.000218	0.001181	0	0	0	0	0	0	1	0	0	22.8400	5.3600	-22.8400	-5.3600	0.0000	0.0000	0.0000	0.0000;
	5684	5714	0.000459	0.002803	0.00122	259.05	0	0	0	0	1	0	0	54.8100	14.0200	-54.8000	-14.0700	0.0000	0.0000	0.0000	0.0000;
	5865	5684	0.000484	0.002378	0.00512	220.29	0	0	0	0	1	0	0	0.2100	14.8100	-0.2100	-15.3500	0.0000	0.0000	0.0000	0.0000;
	5684	6231	0.000902	0.005763	0.00407	246.92	0	0	0	0	1	0	0	53.1200	-7.0900	-53.0900	6.8100	0.0000	0.0000	0.0000	0.0000;
	5684	7176	0.000337	0.001986	0.00343	284.06	0	0	0	0	1	0	0	-130.5600	3.0600	130.6200	-3.1000	0.0000	0.0000	0.0000	0.0000;
	5686	6097	0.000845	0.005112	0.00332	269.9	0	0	0	0	1	0	0	-67.5600	4.4600	67.5900	-4.6000	0.0000	0.0000	0.0000	0.0000;
	5686	6141	0.000572	0.003206	0.00295	248.5	0	0	0	0	1	0	0	18.6000	-19.6600	-18.5900	19.3700	0.0000	0.0000	0.0000	0.0000;
	5687	5697	0.000492	0.002673	0.00167	242.66	0	0	0	0	1	0	0	41.5500	-15.7500	-41.5400	15.6200	0.0000	0.0000	0.0000	0.0000;
	5687	6863	0.003042	0.016142	0.01204	255.58	0	0	0	0	1	0	0	-66.4800	10.1200	66.6100	-10.7200	0.0000	0.0000	0.0000	0.0000;
	5688	5689	0.000289	0.001091	0	0	0	0	0	0	1	0	0	27.1800	14.2200	-27.1800	-14.2100	0.0000	0.0000	0.0000	0.0000;
	6151	5688	0.000414	0.002508	0.00269	245.53	0	0	0	0	1	0	0	-13.9100	15.8900	13.9200	-16.1700	0.0000	0.0000	0.0000	0.0000;
	5688	6901	0.0017	0.010854	0.0278	293.6	0	0	0	0	1	0	0	-142.3500	-3.7600	142.6700	2.8400	0.0000	0.0000	0.0000	0.0000;
	5690	5691	0.000261	0.001183	0	0	0	0	0	0	1	0	0	27.1800	13.7100	-27.1800	-13.7000	0.0000	0.0000	0.0000	0.0000;
	5698	5690	0.000416	0.003012	0.00228	282.52	0	0	0	0	1	0	0	-158.9400	14.7000	159.0400	-14.2300	0.0000	0.0000	0.0000	0.0000;
	5690	6831	0.000611	0.003479	0.01596	322.57	0	0	0	0	1	0	0	-262.2700	4.7500	262.6600	-4.2100	0.0000	0.0000	0.0000	0.0000;
	5690	6831	0.000611	0.003479	0.01596	322.57	0	0	0	0	1	0	0	-262.2700	4.7500	262.6600	-4.2100	0.0000	0.0000	0.0000	0.0000;
	5690	7089	0.000362	0.002199	0.00391	303.85	0	0	0	0	1	0	0	169.1600	-4.4900	-169.0600	4.6700	0.0000	0.0000	0.0000	0.0000;
	5690	7089	0.000362	0.002199	0.00391	303.85	0	0	0	0	1	0	0	169.1600	-4.4900	-169.0600	4.6700	0.0000	0.0000	0.0000	0.0000;
	5694	5692	0.000308	0.002005	0.00199	257.64	0	0	0	0	1	0	0	-50.3500	-39.3600	50.3600	39.2300	0.0000	0.0000	0.0000	0.0000;
	5692	5795	0.000798	0.006388	0.00833	276.97	0	0	0	0	1	0	0	-122.0200	-11.8100	122.1300	11.8300	0.0000	0.0000	0.0000	0.0000;
	5692	6157	0.000451	0.002583	0.00147	237.96	0	0	0	0	1	0	0	44.4800	-42.3700	-44.4700	42.3100	0.0000	0.0000	0.0000	0.0000;
	5749	5693	0.000305	0.001934	0.00267	254.69	0	0	0	0	1	0	0	-70.5500	12.7200	70.5700	-12.9100	0.0000	0.0000	0.0000	0.0000;
	5693	7047	0.001132	0.004602	0.00115	285.28	0	0	0	0	1	0	0	-142.0700	11.3200	142.2800	-10.5700	0.0000	0.0000	0.0000	0.0000;
	5694	5695	0.000256	0.00111	0	0	0	0	0	0	1	0	0	48.4900	13.8800	-48.4900	-13.8500	0.0000	0.0000	0.0000	0.0000;
	5696	5697	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-27.1800	-4.8300	27.1800	4.8400	0.0000	0.0000	0.0000	0.0000;
	5697	6139	0.000716	0.003949	0.00251	218.2	0	0	0	0	1	0	0	14.3600	-20.4600	-14.3600	20.2100	0.0000	0.0000	0.0000	0.0000;
	5698	5709	0.001125	0.006104	0.00199	272.38	0	0	0	0	1	0	0	126.3000	-23.7100	-126.1200	24.4500	0.0000	0.0000	0.0000	0.0000;
	5699	5700	0.000255	0.001146	0	0	0	0	0	0	1	0	0	21.3100	13.0300	-21.3100	-13.0200	0.0000	0.0000	0.0000	0.0000;
	5748	5699	0.000386	0.002613	0.00266	275.26	0	0	0	0	1	0	0	-124.9800	55.5200	125.0400	-55.3500	0.0000	0.0000	0.0000	0.0000;
	6148	5699	0.000355	0.002146	0.00446	282.14	0	0	0	0	1	0	0	146.4300	-42.3300	-146.3500	42.3200	0.0000	0.0000	0.0000	0.0000;
	5728	5701	0.000716	0.003276	0.00339	253.42	0	0	0	0	1	0	0	59.6300	3.0300	-59.6100	-3.2800	0.0000	0.0000	0.0000	0.0000;
	6824	5702	0.000829	0.005262	0.00465	275.13	0	0	0	0	1	0	0	124.0800	-22.2500	-123.9600	22.5400	0.0000	0.0000	0.0000	0.0000;
	5703	5747	0.000686	0.002772	0.00127	235.35	0	0	0	0	1	0	0	35.6000	-6.8900	-35.5900	6.7900	0.0000	0.0000	0.0000	0.0000;
	5704	5707	0.000135	0.004916	0	216.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5704	5708	0.000227	0.001142	0	0	0	0	0	0	1	0	0	30.1200	7.4000	-30.1200	-7.3900	0.0000	0.0000	0.0000	0.0000;
	5704	5709	0.000231	0.00117	0	0	0	0	0	0	1	0	0	-30.1200	-7.4000	30.1300	7.4200	0.0000	0.0000	0.0000	0.0000;
	5705	5707	0.003623	0.132201	0	108.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5706	5707	0.003623	0.132201	0	108.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5795	5709	0.000373	0.002004	0.00338	260.13	0	0	0	0	1	0	0	-95.9600	31.6900	95.9900	-31.8600	0.0000	0.0000	0.0000	0.0000;
	5710	5787	0.000345	0.002132	0.00174	281.48	0	0	0	0	1	0	0	-173.6700	24.1900	173.7700	-23.7600	0.0000	0.0000	0.0000	0.0000;
	6330	5710	0.000584	0.00392	0.00175	270.76	0	0	0	0	1	0	0	-138.5000	41.7100	138.6100	-41.1300	0.0000	0.0000	0.0000	0.0000;
	6829	5711	0.001629	0.007492	0.0034	245.35	0	0	0	0	1	0	0	7.6900	-5.3700	-7.6900	5.0200	0.0000	0.0000	0.0000	0.0000;
	5711	6830	0.000414	0.003112	0.00156	226.86	0	0	0	0	1	0	0	-14.7000	-8.3700	14.7000	8.2100	0.0000	0.0000	0.0000	0.0000;
	5791	5712	0.00055	0.00301	0.0028	272.13	0	0	0	0	1	0	0	68.9200	-23.5600	-68.8900	23.4100	0.0000	0.0000	0.0000	0.0000;
	5712	6829	0.000883	0.005249	0.00385	262.52	0	0	0	0	1	0	0	46.5000	6.5800	-46.4900	-6.8800	0.0000	0.0000	0.0000	0.0000;
	5713	5739	0.000438	0.002934	0.00557	263.64	0	0	0	0	1	0	0	91.2600	-9.4800	-91.2200	9.1200	0.0000	0.0000	0.0000	0.0000;
	5713	6165	0.00189	0.010993	0.00416	276.04	0	0	0	0	1	0	0	-123.8100	3.3700	124.0900	-2.2200	0.0000	0.0000	0.0000	0.0000;
	6189	5714	0.000375	0.002262	0.00491	246.36	0	0	0	0	1	0	0	-29.6300	-8.7300	29.6300	8.2200	0.0000	0.0000	0.0000	0.0000;
	5715	5716	0.000286	0.001116	0	0	0	0	0	0	1	0	0	52.2000	4.9300	-52.2000	-4.9000	0.0000	0.0000	0.0000	0.0000;
	5715	5717	0.000442	0.002536	0.00269	248.86	0	0	0	0	1	0	0	-43.4900	18.0800	43.5000	-18.3200	0.0000	0.0000	0.0000	0.0000;
	6155	5715	0.000552	0.00312	0.0031	220.91	0	0	0	0	1	0	0	8.7100	22.7000	-8.7100	-23.0100	0.0000	0.0000	0.0000	0.0000;
	5717	5718	0.000241	0.00111	0	0	0	0	0	0	1	0	0	35.8100	10.4000	-35.8100	-10.3900	0.0000	0.0000	0.0000	0.0000;
	6143	5717	0.000341	0.002526	0.0043	277.06	0	0	0	0	1	0	0	117.6700	-10.0200	-117.6300	9.8900	0.0000	0.0000	0.0000	0.0000;
	5717	6161	0.000509	0.002755	0.00309	244.63	0	0	0	0	1	0	0	38.3100	-1.9700	-38.3000	1.6800	0.0000	0.0000	0.0000	0.0000;
	5719	5730	0.000387	0.002444	0.00178	265.82	0	0	0	0	1	0	0	67.8900	-27.0600	-67.8700	27.0000	0.0000	0.0000	0.0000	0.0000;
	5719	5768	0.0009	0.005291	0.00988	274.03	0	0	0	0	1	0	0	-90.1500	14.7400	90.2200	-15.3800	0.0000	0.0000	0.0000	0.0000;
	5729	5720	0.000282	0.001382	0.0031	256.75	0	0	0	0	1	0	0	-80.9600	1.9600	80.9800	-2.2100	0.0000	0.0000	0.0000	0.0000;
	5720	5748	0.000547	0.003159	0.01713	276.44	0	0	0	0	1	0	0	-132.8600	-35.1200	132.9500	33.8500	0.0000	0.0000	0.0000	0.0000;
	5721	5724	0.0001	0.001845	0	215.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5721	5725	0.00025	0.001145	0	0	0	0	0	0	1	0	0	21.9300	0.8600	-21.9300	-0.8600	0.0000	0.0000	0.0000	0.0000;
	5721	5726	0.000205	0.001005	0	0	0	0	0	0	1	0	0	-21.9300	-0.8600	21.9300	0.8700	0.0000	0.0000	0.0000	0.0000;
	5722	5724	0.00353	0.119025	0	107.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5723	5724	0.00353	0.119025	0	107.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5726	5761	0.000664	0.00431	0.00267	275.4	0	0	0	0	1	0	0	98.2000	24.8600	-98.1400	-24.7300	0.0000	0.0000	0.0000	0.0000;
	5726	6158	0.001113	0.005851	0.01828	282.95	0	0	0	0	1	0	0	-120.1300	-25.7300	120.2900	24.6100	0.0000	0.0000	0.0000	0.0000;
	5727	5728	0.000292	0.001027	0	0	0	0	0	0	1	0	0	-41.4700	-8.0500	41.4800	8.0700	0.0000	0.0000	0.0000	0.0000;
	5728	6794	0.000787	0.004707	0.01907	271.1	0	0	0	0	1	0	0	-101.1100	-11.1000	101.1800	9.5100	0.0000	0.0000	0.0000	0.0000;
	5754	5729	0.000522	0.003476	0.00181	230.37	0	0	0	0	1	0	0	-38.7200	6.6500	38.7200	-6.8000	0.0000	0.0000	0.0000	0.0000;
	5730	5771	0.000295	0.001534	0.00269	257.78	0	0	0	0	1	0	0	65.0100	-80.2900	-64.9800	80.1600	0.0000	0.0000	0.0000	0.0000;
	5730	6157	0.00055	0.00348	0.01644	195.03	0	0	0	0	1	0	0	-19.0700	46.9800	19.0800	-48.6400	0.0000	0.0000	0.0000	0.0000;
	5731	5753	0.000356	0.001997	0.00194	242.57	0	0	0	0	1	0	0	-31.8200	124.7000	31.8700	-124.6000	0.0000	0.0000	0.0000	0.0000;
	5731	6154	0.000324	0.001999	0.00197	187.88	0	0	0	0	1	0	0	-1.0800	100.2600	1.1100	-100.2900	0.0000	0.0000	0.0000	0.0000;
	5732	5733	0.000287	0.001081	0	0	0	0	0	0	1	0	0	-31.2500	-6.4000	31.2500	6.4100	0.0000	0.0000	0.0000	0.0000;
	5781	5733	0.000589	0.003285	0.00124	269.9	0	0	0	0	1	0	0	-71.2000	21.4600	71.2300	-21.4200	0.0000	0.0000	0.0000	0.0000;
	6951	5733	0.00063	0.003077	0.00153	279.73	0	0	0	0	1	0	0	102.5400	-14.8600	-102.4800	15.0100	0.0000	0.0000	0.0000	0.0000;
	5734	5865	0.000441	0.002492	0.00181	241.65	0	0	0	0	1	0	0	40.3300	66.6600	-40.3100	-66.7100	0.0000	0.0000	0.0000	0.0000;
	5734	6155	0.000819	0.004938	0.01707	238.16	0	0	0	0	1	0	0	27.9900	29.1200	-27.9800	-30.8700	0.0000	0.0000	0.0000	0.0000;
	5734	6172	0.000454	0.003117	0.01191	240.75	0	0	0	0	1	0	0	13.4500	-156.0600	-13.3500	155.4800	0.0000	0.0000	0.0000	0.0000;
	5734	6176	0.001342	0.008132	0.00656	287.56	0	0	0	0	1	0	0	-141.9800	36.3200	142.2500	-35.3900	0.0000	0.0000	0.0000	0.0000;
	5735	5736	0.000284	0.001175	0	0	0	0	0	0	1	0	0	-38.2300	-11.2000	38.2400	11.2200	0.0000	0.0000	0.0000	0.0000;
	5736	5752	0.000899	0.004798	0.0026	297.4	0	0	0	0	1	0	0	173.2700	22.8000	-173.0100	-21.7100	0.0000	0.0000	0.0000	0.0000;
	5736	5774	0.000399	0.002591	0.0013	257.35	0	0	0	0	1	0	0	-46.0900	7.5700	46.1000	-7.6600	0.0000	0.0000	0.0000	0.0000;
	5794	5736	0.000559	0.003795	0.00144	243.13	0	0	0	0	1	0	0	36.4600	1.8500	-36.4600	-1.9600	0.0000	0.0000	0.0000	0.0000;
	5736	7231	0.000429	0.002932	0.00355	284.19	0	0	0	0	1	0	0	-128.9500	-39.6300	129.0300	39.7500	0.0000	0.0000	0.0000	0.0000;
	5737	7016	0.000395	0.002322	0.00159	258.6	0	0	0	0	1	0	0	-73.4000	11.5800	73.4200	-11.6300	0.0000	0.0000	0.0000	0.0000;
	5738	6172	0.000646	0.004193	0.00216	203.24	0	0	0	0	1	0	0	13.2200	-19.9100	-13.2200	19.7000	0.0000	0.0000	0.0000	0.0000;
	5738	6217	0.001035	0.005319	0.00825	232.59	0	0	0	0	1	0	0	-36.9100	14.8500	36.9300	-15.6700	0.0000	0.0000	0.0000	0.0000;
	5739	5761	0.000414	0.002425	0.00305	243.23	0	0	0	0	1	0	0	60.7600	59.0200	-60.7300	-59.1800	0.0000	0.0000	0.0000	0.0000;
	5739	6154	0.001462	0.007795	0.00801	259.39	0	0	0	0	1	0	0	68.1100	-90.5200	-67.9300	90.6000	0.0000	0.0000	0.0000	0.0000;
	5739	6173	0.000606	0.003166	0.00176	261.89	0	0	0	0	1	0	0	-86.9900	18.6900	87.0400	-18.6500	0.0000	0.0000	0.0000	0.0000;
	5740	5741	0.000221	0.001147	0	0	0	0	0	0	1	0	0	41.5400	16.1900	-41.5300	-16.1700	0.0000	0.0000	0.0000	0.0000;
	6179	5740	0.000561	0.00287	0.00151	275.18	0	0	0	0	1	0	0	-92.7000	20.3100	92.7500	-20.2300	0.0000	0.0000	0.0000	0.0000;
	5740	7234	0.000358	0.001725	0.00118	287.77	0	0	0	0	1	0	0	-134.2800	4.0400	134.3400	-3.8700	0.0000	0.0000	0.0000	0.0000;
	5742	6150	0.001527	0.007832	0.00671	277.59	0	0	0	0	1	0	0	-128.7000	-5.3900	128.9400	5.9000	0.0000	0.0000	0.0000	0.0000;
	7016	5742	0.000655	0.003849	0.00112	255.96	0	0	0	0	1	0	0	-69.9300	13.4100	69.9600	-13.3400	0.0000	0.0000	0.0000	0.0000;
	5743	5794	0.000662	0.004329	0.00292	198.62	0	0	0	0	1	0	0	-8.8400	2.4200	8.8400	-2.7300	0.0000	0.0000	0.0000	0.0000;
	7231	5743	0.00032	0.001892	0.00156	287.54	0	0	0	0	1	0	0	147.6600	48.5500	-147.5800	-48.2900	0.0000	0.0000	0.0000	0.0000;
	5750	5744	0.000568	0.003707	0.00256	268.62	0	0	0	0	1	0	0	83.4900	6.5400	-83.4500	-6.5700	0.0000	0.0000	0.0000	0.0000;
	5784	5744	0.000495	0.003196	0.0028	251.4	0	0	0	0	1	0	0	-44.2700	-0.5100	44.2800	0.2700	0.0000	0.0000	0.0000	0.0000;
	5745	5746	0.000281	0.001138	0	0	0	0	0	0	1	0	0	19.2600	9.6800	-19.2600	-9.6800	0.0000	0.0000	0.0000	0.0000;
	5745	6370	0.000959	0.006107	0.01408	330.69	0	0	0	0	1	0	0	-261.2700	30.8400	261.8900	-28.3900	0.0000	0.0000	0.0000	0.0000;
	5745	6370	0.000959	0.006107	0.01408	330.69	0	0	0	0	1	0	0	-261.2700	30.8400	261.8900	-28.3900	0.0000	0.0000	0.0000	0.0000;
	5745	6370	0.000959	0.006107	0.01408	330.69	0	0	0	0	1	0	0	-261.2700	30.8400	261.8900	-28.3900	0.0000	0.0000	0.0000	0.0000;
	5745	6828	0.000595	0.004131	0.00438	298.97	0	0	0	0	1	0	0	200.6800	-28.6500	-200.4500	29.7700	0.0000	0.0000	0.0000	0.0000;
	6831	5745	0.000457	0.003011	0.00203	320.45	0	0	0	0	1	0	0	-259.2400	4.6300	259.5300	-2.9500	0.0000	0.0000	0.0000	0.0000;
	6831	5745	0.000457	0.003011	0.00203	320.45	0	0	0	0	1	0	0	-259.2400	4.6300	259.5300	-2.9500	0.0000	0.0000	0.0000	0.0000;
	5745	6891	0.000417	0.00225	0.00367	232.01	0	0	0	0	1	0	0	44.8000	-67.6300	-44.7800	67.3800	0.0000	0.0000	0.0000	0.0000;
	5784	5747	0.000291	0.001621	0.00595	225.82	0	0	0	0	1	0	0	1.9800	12.8100	-1.9800	-13.4400	0.0000	0.0000	0.0000	0.0000;
	6142	5748	0.00147	0.0077	0.00351	233.53	0	0	0	0	1	0	0	27.2500	-21.2400	-27.2300	20.9500	0.0000	0.0000	0.0000	0.0000;
	6185	5749	0.000404	0.00252	0.00145	241.87	0	0	0	0	1	0	0	-44.7500	22.0400	44.7600	-22.1400	0.0000	0.0000	0.0000	0.0000;
	5750	6149	0.0003	0.001609	0.01709	276.2	0	0	0	0	1	0	0	-104.5900	-15.4500	104.6200	13.7900	0.0000	0.0000	0.0000	0.0000;
	5751	5752	0.00027	0.001109	0	0	0	0	0	0	1	0	0	-70.4000	-36.4500	70.4200	36.5200	0.0000	0.0000	0.0000	0.0000;
	5752	6951	0.000481	0.003302	0.00259	279.7	0	0	0	0	1	0	0	102.5900	-14.8100	-102.5400	14.8600	0.0000	0.0000	0.0000	0.0000;
	5771	5753	0.000427	0.002519	0.00204	266.47	0	0	0	0	1	0	0	82.6900	-107.0000	-82.6200	107.2200	0.0000	0.0000	0.0000	0.0000;
	6902	5754	0.00044	0.002868	0.0029	202.91	0	0	0	0	1	0	0	-17.6100	7.9300	17.6100	-8.2300	0.0000	0.0000	0.0000	0.0000;
	5761	5755	0.000847	0.005376	0.00235	240.69	0	0	0	0	1	0	0	-23.4800	-10.2700	23.4800	10.0500	0.0000	0.0000	0.0000	0.0000;
	5755	5768	0.001612	0.006858	0.01976	264.26	0	0	0	0	1	0	0	-72.5800	-25.5200	72.6700	23.8000	0.0000	0.0000	0.0000	0.0000;
	5756	5759	0.012964	0.287796	0	125.14	0	0	1	0	1	0	0	24.0600	-0.6200	-23.9900	2.1900	0.0000	0.0000	0.0000	0.0000;
	5756	5760	0.000276	0.001188	0	0	0	0	0	0	1	0	0	48.7900	12.5800	-48.7800	-12.5500	0.0000	0.0000	0.0000	0.0000;
	5756	6152	0.000294	0.001936	0.00317	265.82	0	0	0	0	1	0	0	81.9800	-17.3400	-81.9600	17.1300	0.0000	0.0000	0.0000	0.0000;
	6158	5756	0.000675	0.003261	0.00184	288.56	0	0	0	0	1	0	0	154.9700	-4.8500	-154.8200	5.3800	0.0000	0.0000	0.0000	0.0000;
	5757	5759	-0.006953	-0.154349	0	100.14	0	0	1	0	1	0	0	-24.0200	1.3500	23.9900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	5757	10250	0.000212	0.001346	0.00039	204.99	0	0	0	0	1	0	0	24.0200	-1.3500	-24.0200	1.3100	0.0000	0.0000	0.0000	0.0000;
	5758	5759	0.02551	0.566299	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5762	5761	0.003812	0.088921	0	116.38	0	0	1.0375	0	1	0	0	-45.2900	-24.3000	45.3900	26.6300	0.0000	0.0000	0.0000	0.0000;
	5762	5761	0.003812	0.088921	0	116.38	0	0	1.0375	0	1	0	0	-45.2900	-24.3000	45.3900	26.6300	0.0000	0.0000	0.0000	0.0000;
	5762	5761	0.003812	0.088921	0	116.38	0	0	1.0375	0	1	0	0	-45.2900	-24.3000	45.3900	26.6300	0.0000	0.0000	0.0000	0.0000;
	5761	5763	0.000284	0.001137	0	0	0	0	0	0	1	0	0	46.1700	14.2900	-46.1600	-14.2700	0.0000	0.0000	0.0000	0.0000;
	10292	5762	0.000103	0.000614	0.00083	226.74	0	0	0	0	1	0	0	-73.3300	-37.5700	73.3400	37.5100	0.0000	0.0000	0.0000	0.0000;
	5762	10323	0.001566	0.008782	0.01016	234.83	0	0	0	0	1	0	0	62.5400	35.3900	-62.4600	-36.0700	0.0000	0.0000	0.0000	0.0000;
	5764	5765	0.000266	0.001077	0	0	0	0	0	0	1	0	0	42.3600	2.3200	-42.3500	-2.3000	0.0000	0.0000	0.0000	0.0000;
	5774	5764	0.000225	0.001305	0.00205	233.23	0	0	0	0	1	0	0	22.4300	-8.5100	-22.4300	8.3000	0.0000	0.0000	0.0000	0.0000;
	5764	6163	0.000923	0.00526	0.01388	282.37	0	0	0	0	1	0	0	137.2300	21.9200	-137.0700	-22.4600	0.0000	0.0000	0.0000	0.0000;
	6164	5764	0.000606	0.003408	0.00105	251.43	0	0	0	0	1	0	0	46.5900	-6.7000	-46.5800	6.6600	0.0000	0.0000	0.0000	0.0000;
	5764	7231	0.000576	0.002642	0.00355	272.97	0	0	0	0	1	0	0	-110.5800	-39.2000	110.6600	39.1600	0.0000	0.0000	0.0000	0.0000;
	6199	5766	0.000453	0.003006	0.00167	224.71	0	0	0	0	1	0	0	27.9300	-20.3500	-27.9300	20.2000	0.0000	0.0000	0.0000	0.0000;
	5766	6354	0.000458	0.002681	0.00257	287.72	0	0	0	0	1	0	0	-122.7100	-37.8800	122.7800	38.0100	0.0000	0.0000	0.0000	0.0000;
	7047	5766	0.000626	0.003137	0.00288	280.49	0	0	0	0	1	0	0	-112.9200	-8.0800	112.9900	8.1400	0.0000	0.0000	0.0000	0.0000;
	6220	5767	0.000567	0.003742	0.00264	266.94	0	0	0	0	1	0	0	75.0400	60.1700	-74.9900	-60.1400	0.0000	0.0000	0.0000	0.0000;
	6331	5767	0.000771	0.004798	0.00392	254.66	0	0	0	0	1	0	0	-46.7300	-46.8300	46.7600	46.6100	0.0000	0.0000	0.0000	0.0000;
	5768	5769	0.000245	0.001165	0	0	0	0	0	0	1	0	0	34.3500	12.3300	-34.3500	-12.3200	0.0000	0.0000	0.0000	0.0000;
	5768	6143	0.000137	0.00085	0.0096	303.76	0	0	0	0	1	0	0	-123.3600	-3.9300	123.3800	3.0200	0.0000	0.0000	0.0000	0.0000;
	5768	6143	0.000137	0.00085	0.0096	303.76	0	0	0	0	1	0	0	-123.3600	-3.9300	123.3800	3.0200	0.0000	0.0000	0.0000	0.0000;
	6338	5768	0.000607	0.003402	0.00263	256.41	0	0	0	0	1	0	0	-49.4700	12.7000	49.4800	-12.9000	0.0000	0.0000	0.0000	0.0000;
	5770	5771	0.000296	0.001159	0	0	0	0	0	0	1	0	0	-24.2300	-4.3100	24.2300	4.3200	0.0000	0.0000	0.0000	0.0000;
	5771	5800	0.001044	0.006567	0.00593	250.37	0	0	0	0	1	0	0	-41.9500	22.5300	41.9700	-23.0200	0.0000	0.0000	0.0000	0.0000;
	5772	5773	0.000245	0.0011	0	0	0	0	0	0	1	0	0	22.3000	3.9300	-22.3000	-3.9200	0.0000	0.0000	0.0000	0.0000;
	5772	6826	0.000552	0.003311	0.00152	248.29	0	0	0	0	1	0	0	35.1100	27.3600	-35.1000	-27.4600	0.0000	0.0000	0.0000	0.0000;
	5772	6855	0.001566	0.007238	0.01158	274.61	0	0	0	0	1	0	0	-127.3600	45.0000	127.6300	-45.0000	0.0000	0.0000	0.0000	0.0000;
	5774	6164	0.000204	0.001178	0.00387	280.2	0	0	0	0	1	0	0	-110.0900	9.2800	110.1200	-9.5600	0.0000	0.0000	0.0000	0.0000;
	5778	5775	0.000418	0.002862	0.00182	236.28	0	0	0	0	1	0	0	17.8100	63.2400	-17.7900	-63.3300	0.0000	0.0000	0.0000	0.0000;
	5775	6387	0.000365	0.002618	0.00482	290.41	0	0	0	0	1	0	0	-163.5000	76.4800	163.6100	-76.2000	0.0000	0.0000	0.0000	0.0000;
	6392	5775	0.000531	0.003059	0.00195	296.38	0	0	0	0	1	0	0	-166.2500	-55.3000	166.4000	55.9700	0.0000	0.0000	0.0000	0.0000;
	5775	7110	0.000465	0.003056	0.00186	250.58	0	0	0	0	1	0	0	-40.0600	-79.7000	40.1000	79.7300	0.0000	0.0000	0.0000	0.0000;
	5776	5777	0.000231	0.001192	0	0	0	0	0	0	1	0	0	46.2900	5.0400	-46.2800	-5.0100	0.0000	0.0000	0.0000	0.0000;
	6340	5776	0.000326	0.002033	0.00301	219.14	0	0	0	0	1	0	0	-6.4300	2.2000	6.4300	-2.5200	0.0000	0.0000	0.0000	0.0000;
	5776	6393	0.000503	0.002903	0.00141	253.16	0	0	0	0	1	0	0	-52.7200	-2.5100	52.7300	2.4400	0.0000	0.0000	0.0000	0.0000;
	5778	5779	0.000235	0.00112	0	0	0	0	0	0	1	0	0	72.0100	9.8600	-71.9900	-9.8100	0.0000	0.0000	0.0000	0.0000;
	5778	7110	0.000161	0.00081	0.00143	271.27	0	0	0	0	1	0	0	-89.8200	-73.1100	89.8400	73.0500	0.0000	0.0000	0.0000	0.0000;
	5780	5781	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-51.1600	-4.2200	51.1600	4.2500	0.0000	0.0000	0.0000	0.0000;
	5781	6902	0.000224	0.001262	0.00171	247.21	0	0	0	0	1	0	0	20.0300	-25.7100	-20.0300	25.5400	0.0000	0.0000	0.0000	0.0000;
	5782	5783	0.000263	0.001118	0	0	0	0	0	0	1	0	0	26.2800	9.1800	-26.2800	-9.1700	0.0000	0.0000	0.0000	0.0000;
	6179	5782	0.00077	0.005281	0.00334	277.8	0	0	0	0	1	0	0	-109.1900	8.6900	109.2700	-8.4600	0.0000	0.0000	0.0000	0.0000;
	6199	5782	0.000489	0.003273	0.00261	286.38	0	0	0	0	1	0	0	135.6300	1.0000	-135.5500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	6337	5784	0.001029	0.006081	0.00566	230.96	0	0	0	0	1	0	0	-24.5500	12.8200	24.5600	-13.3700	0.0000	0.0000	0.0000	0.0000;
	5785	5786	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-17.7400	-4.8400	17.7400	4.8500	0.0000	0.0000	0.0000	0.0000;
	5786	5793	0.000608	0.003735	0.00193	273.73	0	0	0	0	1	0	0	79.8100	3.4300	-79.7700	-3.4100	0.0000	0.0000	0.0000	0.0000;
	5786	6373	0.001412	0.008791	0.01213	279.31	0	0	0	0	1	0	0	-97.5500	-8.2700	97.6700	7.7500	0.0000	0.0000	0.0000	0.0000;
	5787	7089	0.000379	0.001881	0.00062	288.34	0	0	0	0	1	0	0	-197.2000	17.7200	197.3400	-17.0900	0.0000	0.0000	0.0000	0.0000;
	5799	5788	0.000291	0.001786	0.00273	288.64	0	0	0	0	1	0	0	-148.8400	-0.2900	148.9000	0.3700	0.0000	0.0000	0.0000	0.0000;
	5788	6176	0.000513	0.00306	0.00301	328.72	0	0	0	0	1	0	0	209.3800	-4.4300	-209.1700	5.3600	0.0000	0.0000	0.0000	0.0000;
	5788	6176	0.000513	0.00306	0.00301	328.72	0	0	0	0	1	0	0	209.3800	-4.4300	-209.1700	5.3600	0.0000	0.0000	0.0000	0.0000;
	5788	6176	0.000513	0.00306	0.00301	328.72	0	0	0	0	1	0	0	209.3800	-4.4300	-209.1700	5.3600	0.0000	0.0000	0.0000	0.0000;
	5788	6199	0.000385	0.002554	0.00224	343.21	0	0	0	0	1	0	0	-273.5400	2.4700	273.8100	-0.9300	0.0000	0.0000	0.0000	0.0000;
	5788	6199	0.000385	0.002554	0.00224	343.21	0	0	0	0	1	0	0	-273.5400	2.4700	273.8100	-0.9300	0.0000	0.0000	0.0000	0.0000;
	5788	6199	0.000385	0.002554	0.00224	343.21	0	0	0	0	1	0	0	-273.5400	2.4700	273.8100	-0.9300	0.0000	0.0000	0.0000	0.0000;
	5789	5790	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-61.7500	-24.9900	61.7600	25.0400	0.0000	0.0000	0.0000	0.0000;
	5790	6375	0.000732	0.004247	0.03836	286.31	0	0	0	0	1	0	0	156.9900	4.5300	-156.8200	-7.6500	0.0000	0.0000	0.0000	0.0000;
	5790	6388	0.000678	0.003909	0.00371	274.9	0	0	0	0	1	0	0	-101.8300	-51.6900	101.9100	51.7700	0.0000	0.0000	0.0000	0.0000;
	5790	6392	0.00048	0.003056	0.00211	272	0	0	0	0	1	0	0	-116.9200	22.1200	116.9900	-21.9400	0.0000	0.0000	0.0000	0.0000;
	6831	5791	0.000606	0.004151	0.00356	283.2	0	0	0	0	1	0	0	104.2500	-15.1600	-104.1800	15.2100	0.0000	0.0000	0.0000	0.0000;
	5792	5793	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-20.6700	-12.5600	20.6800	12.5700	0.0000	0.0000	0.0000	0.0000;
	6945	5793	0.000451	0.00251	0.00181	265.92	0	0	0	0	1	0	0	-59.0800	9.0400	59.1000	-9.1500	0.0000	0.0000	0.0000	0.0000;
	5794	5795	0.00107	0.006617	0.0044	258.92	0	0	0	0	1	0	0	42.8700	46.6900	-42.8300	-46.9100	0.0000	0.0000	0.0000	0.0000;
	5794	7231	0.000332	0.002224	0.00141	278.27	0	0	0	0	1	0	0	-107.8400	-48.6400	107.8800	48.7800	0.0000	0.0000	0.0000	0.0000;
	5796	6141	0.00054	0.003131	0.00219	234.84	0	0	0	0	1	0	0	1.6700	26.2600	-1.6600	-26.4800	0.0000	0.0000	0.0000	0.0000;
	6891	5796	0.000243	0.001595	0.00337	217.21	0	0	0	0	1	0	0	18.3300	30.2200	-18.3200	-30.5600	0.0000	0.0000	0.0000	0.0000;
	5797	5798	0.000249	0.001043	0	0	0	0	0	0	1	0	0	17.3700	3.3600	-17.3700	-3.3500	0.0000	0.0000	0.0000	0.0000;
	6965	5797	0.000451	0.0026	0.00125	252.49	0	0	0	0	1	0	0	-47.2600	-4.3000	47.2700	4.2200	0.0000	0.0000	0.0000	0.0000;
	6983	5797	0.000313	0.001986	0.00338	273.15	0	0	0	0	1	0	0	-119.7500	13.1700	119.7900	-13.2600	0.0000	0.0000	0.0000	0.0000;
	7132	5797	0.000378	0.001856	0.00178	247.35	0	0	0	0	1	0	0	47.9700	-1.5000	-47.9600	1.3500	0.0000	0.0000	0.0000	0.0000;
	5797	7165	0.000375	0.002214	0.00104	281.77	0	0	0	0	1	0	0	-136.4700	4.3400	136.5300	-4.0700	0.0000	0.0000	0.0000	0.0000;
	5799	6176	0.000413	0.002826	0.00277	284.75	0	0	0	0	1	0	0	133.1600	-2.2500	-133.0900	2.4200	0.0000	0.0000	0.0000	0.0000;
	5800	5801	0.000232	0.001197	0	0	0	0	0	0	1	0	0	43.2500	13.6500	-43.2500	-13.6300	0.0000	0.0000	0.0000	0.0000;
	5800	6163	0.000617	0.003597	0.0029	268.65	0	0	0	0	1	0	0	-85.2200	9.3700	85.2700	-9.4300	0.0000	0.0000	0.0000	0.0000;
	5845	5802	0.001648	0.010347	0.00792	253.94	0	0	0	0	1	0	0	-21.6000	-7.4000	21.6100	6.6000	0.0000	0.0000	0.0000	0.0000;
	5802	6319	0.00335	0.019314	0.03769	323.19	0	0	0	0	1	0	0	176.5300	-29.4300	-175.5400	31.1000	0.0000	0.0000	0.0000	0.0000;
	5802	6988	0.001503	0.00982	0.00553	298.51	0	0	0	0	1	0	0	-112.9900	11.3000	113.1700	-10.7200	0.0000	0.0000	0.0000	0.0000;
	7273	5802	0.001262	0.008544	0.0036	292.8	0	0	0	0	1	0	0	93.6900	-8.7400	-93.5800	9.0500	0.0000	0.0000	0.0000	0.0000;
	6270	5803	0.002091	0.013238	0.00943	252.21	0	0	0	0	1	0	0	-48.1600	3.7200	48.2000	-4.4400	0.0000	0.0000	0.0000	0.0000;
	5803	6309	0.001976	0.012637	0.02233	231.72	0	0	0	0	1	0	0	18.3400	-11.3400	-18.3300	8.9900	0.0000	0.0000	0.0000	0.0000;
	6940	5803	0.00157	0.009153	0.0179	276.78	0	0	0	0	1	0	0	84.5800	-14.3700	-84.4700	13.0700	0.0000	0.0000	0.0000	0.0000;
	5804	6270	0.00145	0.008942	0.01871	308.42	0	0	0	0	1	0	0	146.6300	-15.1500	-146.3400	14.9500	0.0000	0.0000	0.0000	0.0000;
	5804	6940	0.000189	0.001139	0.00124	284.93	0	0	0	0	1	0	0	-90.3700	36.0200	90.3900	-36.0500	0.0000	0.0000	0.0000	0.0000;
	6988	5804	0.000809	0.005705	0.00307	268.3	0	0	0	0	1	0	0	77.9200	22.4300	-77.8700	-22.4200	0.0000	0.0000	0.0000	0.0000;
	5805	5806	0.001774	0.010184	0.00721	275.84	0	0	0	0	1	0	0	94.4100	-7.0400	-94.2600	7.1000	0.0000	0.0000	0.0000	0.0000;
	5806	5807	0.000235	0.001145	0	0	0	0	0	0	1	0	0	5.2900	1.9600	-5.2900	-1.9600	0.0000	0.0000	0.0000	0.0000;
	5825	5806	0.004911	0.022898	0.02254	273.55	0	0	0	0	1	0	0	-88.6100	8.3200	88.9700	-9.0600	0.0000	0.0000	0.0000	0.0000;
	5808	5844	0.002059	0.014375	0.01457	242.28	0	0	0	0	1	0	0	-32.4600	4.8500	32.4800	-6.2700	0.0000	0.0000	0.0000	0.0000;
	6276	5808	0.001074	0.006874	0.00605	233.6	0	0	0	0	1	0	0	-19.9800	8.0400	19.9900	-8.6700	0.0000	0.0000	0.0000	0.0000;
	5809	5810	0.000292	0.001005	0	0	0	0	0	0	1	0	0	9.8600	1.2200	-9.8600	-1.2200	0.0000	0.0000	0.0000	0.0000;
	5809	5847	0.001142	0.006689	0.00489	258.75	0	0	0	0	1	0	0	52.9200	-6.3700	-52.8900	6.0200	0.0000	0.0000	0.0000	0.0000;
	5809	6988	0.001477	0.008956	0.00835	262.82	0	0	0	0	1	0	0	-62.7800	5.1500	62.8400	-5.7200	0.0000	0.0000	0.0000	0.0000;
	5811	5812	0.000297	0.001015	0	0	0	0	0	0	1	0	0	10.6300	1.7400	-10.6300	-1.7400	0.0000	0.0000	0.0000	0.0000;
	5811	5813	0.002548	0.014012	0.01745	235.28	0	0	0	0	1	0	0	-3.7700	-3.9500	3.7800	2.0800	0.0000	0.0000	0.0000	0.0000;
	5811	5845	0.000891	0.006625	0.00481	242.41	0	0	0	0	1	0	0	-6.8500	2.2100	6.8500	-2.7300	0.0000	0.0000	0.0000	0.0000;
	5813	5814	0.002101	0.014134	0.00895	255.7	0	0	0	0	1	0	0	-72.9900	11.4400	73.1000	-11.6800	0.0000	0.0000	0.0000	0.0000;
	5813	6313	0.001967	0.012887	0.10625	261.04	0	0	0	0	1	0	0	55.1200	-16.5200	-55.0600	5.4700	0.0000	0.0000	0.0000	0.0000;
	5814	5842	0.000637	0.004161	0.01277	271.82	0	0	0	0	1	0	0	-94.3600	6.6200	94.4100	-7.6500	0.0000	0.0000	0.0000	0.0000;
	5815	5816	0.000243	0.001011	0	0	0	0	0	0	1	0	0	8.1600	1.3800	-8.1600	-1.3800	0.0000	0.0000	0.0000	0.0000;
	5815	5827	0.001113	0.007476	0.02763	304.04	0	0	0	0	1	0	0	140.7800	-27.9100	-140.5600	26.3800	0.0000	0.0000	0.0000	0.0000;
	5815	7950	0.000768	0.003375	0.00347	308.15	0	0	0	0	1	0	0	-148.9400	26.5300	149.1000	-26.1800	0.0000	0.0000	0.0000	0.0000;
	7950	5817	0.000927	0.005383	0.0024	259.14	0	0	0	0	1	0	0	-57.1700	10.6800	57.2000	-10.7700	0.0000	0.0000	0.0000	0.0000;
	5817	7952	0.003133	0.01569	0.01468	262.38	0	0	0	0	1	0	0	-65.3600	8.5500	65.4900	-9.4800	0.0000	0.0000	0.0000	0.0000;
	5818	5819	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-8.2600	-2.8800	8.2600	2.8800	0.0000	0.0000	0.0000	0.0000;
	5819	5843	0.003507	0.023164	0.02448	262.26	0	0	0	0	1	0	0	65.1900	-7.0100	-65.0500	5.3200	0.0000	0.0000	0.0000	0.0000;
	5819	7949	0.002539	0.014857	0.00849	268.66	0	0	0	0	1	0	0	-73.4400	4.1300	73.5700	-4.2900	0.0000	0.0000	0.0000	0.0000;
	5820	5821	0.000224	0.001138	0	0	0	0	0	0	1	0	0	8.7400	1.8700	-8.7400	-1.8700	0.0000	0.0000	0.0000	0.0000;
	5820	5828	0.001808	0.010393	0.00649	254.36	0	0	0	0	1	0	0	-53.7400	23.4400	53.8000	-23.8100	0.0000	0.0000	0.0000	0.0000;
	5837	5820	0.001446	0.00715	0.00549	221.26	0	0	0	0	1	0	0	-19.8100	9.4300	19.8100	-9.9800	0.0000	0.0000	0.0000	0.0000;
	5842	5820	0.001584	0.009612	0.00728	285.75	0	0	0	0	1	0	0	-111.8200	16.8500	112.0000	-16.4900	0.0000	0.0000	0.0000	0.0000;
	5820	7942	0.002	0.012769	0.05087	267.01	0	0	0	0	1	0	0	-86.8100	1.1600	86.9500	-5.7500	0.0000	0.0000	0.0000	0.0000;
	5822	5823	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-2.6700	-0.4900	2.6700	0.4900	0.0000	0.0000	0.0000	0.0000;
	5823	7942	0.001026	0.00579	0.00242	236.84	0	0	0	0	1	0	0	45.1500	-8.1300	-45.1300	7.9800	0.0000	0.0000	0.0000	0.0000;
	5824	7853	0.002796	0.017785	0.16014	307.74	0	0	0	0	1	0	0	-146.4300	11.5100	146.9900	-25.2600	0.0000	0.0000	0.0000	0.0000;
	7940	5824	0.001952	0.010815	0.00931	279.88	0	0	0	0	1	0	0	-96.5800	14.4900	96.7600	-14.5400	0.0000	0.0000	0.0000	0.0000;
	7942	5824	0.002329	0.013675	0.0128	251.8	0	0	0	0	1	0	0	-44.3000	-3.7100	44.3400	2.5800	0.0000	0.0000	0.0000	0.0000;
	6326	5825	0.003178	0.020377	0.02861	260.49	0	0	0	0	1	0	0	-71.6000	12.4000	71.7500	-14.4700	0.0000	0.0000	0.0000	0.0000;
	5826	7943	0.001808	0.010747	0.00726	284.95	0	0	0	0	1	0	0	-100.2900	12.7000	100.4600	-12.4500	0.0000	0.0000	0.0000	0.0000;
	5826	7950	0.001277	0.008791	0.0051	279.86	0	0	0	0	1	0	0	94.5100	-14.4500	-94.4000	14.6500	0.0000	0.0000	0.0000	0.0000;
	5828	5827	0.001316	0.007527	0.00927	303.36	0	0	0	0	1	0	0	-134.8300	27.2700	135.0600	-26.9300	0.0000	0.0000	0.0000	0.0000;
	5828	7949	0.001981	0.012122	0.01305	271.33	0	0	0	0	1	0	0	75.0300	-4.8300	-74.9200	4.0700	0.0000	0.0000	0.0000	0.0000;
	5829	5830	0.000216	0.001074	0	0	0	0	0	0	1	0	0	18.8800	6.7800	-18.8800	-6.7800	0.0000	0.0000	0.0000	0.0000;
	5829	5831	0.001375	0.006782	0.0058	274.31	0	0	0	0	1	0	0	-71.4800	9.2900	71.5500	-9.5800	0.0000	0.0000	0.0000	0.0000;
	5829	5840	0.001983	0.011784	0.00777	261.74	0	0	0	0	1	0	0	52.6000	-16.0700	-52.5400	15.5700	0.0000	0.0000	0.0000	0.0000;
	5831	5832	0.00028	0.00102	0	0	0	0	0	0	1	0	0	18.2300	1.4000	-18.2300	-1.3900	0.0000	0.0000	0.0000	0.0000;
	5831	5833	0.001102	0.006672	0.01483	229.3	0	0	0	0	1	0	0	-12.6700	3.6600	12.6700	-5.2300	0.0000	0.0000	0.0000	0.0000;
	5831	7953	0.003704	0.019056	0.05012	275.81	0	0	0	0	1	0	0	-77.1100	4.5200	77.3100	-8.8100	0.0000	0.0000	0.0000	0.0000;
	5833	9248	0.001293	0.006515	0.00902	251.85	0	0	0	0	1	0	0	-39.3400	-0.8300	39.3600	-0.0400	0.0000	0.0000	0.0000	0.0000;
	5847	5834	0.001227	0.008732	0.00982	247.88	0	0	0	0	1	0	0	38.1500	-10.2100	-38.1300	9.2800	0.0000	0.0000	0.0000	0.0000;
	5834	6271	0.00171	0.009892	0.0096	232.9	0	0	0	0	1	0	0	18.0100	-17.7800	-18.0000	16.8000	0.0000	0.0000	0.0000	0.0000;
	5835	5836	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-18.0500	-2.5300	18.0500	2.5300	0.0000	0.0000	0.0000	0.0000;
	5836	5838	0.000644	0.003962	0.00453	236.59	0	0	0	0	1	0	0	16.1700	-26.1000	-16.1600	25.6500	0.0000	0.0000	0.0000	0.0000;
	5840	5836	0.000718	0.004241	0.00314	251.14	0	0	0	0	1	0	0	34.2300	-23.8300	-34.2200	23.5700	0.0000	0.0000	0.0000	0.0000;
	5838	5837	0.001279	0.008283	0.01036	206	0	0	0	0	1	0	0	-1.8200	-26.6400	1.8300	25.5800	0.0000	0.0000	0.0000	0.0000;
	5839	5840	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-18.3100	-8.2600	18.3100	8.2600	0.0000	0.0000	0.0000	0.0000;
	5841	5842	0.00157	0.00987	0.00752	223.07	0	0	0	0	1	0	0	-8.7800	12.3300	8.7800	-13.1200	0.0000	0.0000	0.0000	0.0000;
	6318	5843	0.001395	0.007904	0.00675	255.69	0	0	0	0	1	0	0	-54.0400	7.0500	54.0800	-7.5500	0.0000	0.0000	0.0000	0.0000;
	5844	7273	0.001868	0.010039	0.01511	253.78	0	0	0	0	1	0	0	-47.3100	4.0100	47.3500	-5.4300	0.0000	0.0000	0.0000	0.0000;
	6273	5846	0.0014	0.008391	0.00899	286.11	0	0	0	0	1	0	0	-85.6900	-19.6800	85.7900	19.3300	0.0000	0.0000	0.0000	0.0000;
	6275	5846	0.002592	0.012114	0.01106	237.41	0	0	0	0	1	0	0	-27.7700	21.7400	27.8000	-22.7900	0.0000	0.0000	0.0000	0.0000;
	6988	5846	0.001471	0.008182	0.00377	307.87	0	0	0	0	1	0	0	130.1900	-2.2000	-129.9600	3.0800	0.0000	0.0000	0.0000	0.0000;
	5858	5848	0.000385	0.002636	0.00206	301.51	0	0	0	0	1	0	0	230.9000	3.6800	-230.7100	-2.6000	0.0000	0.0000	0.0000	0.0000;
	6224	5848	0.000695	0.003824	0.00525	294.13	0	0	0	0	1	0	0	-182.4600	10.6600	182.6800	-10.0300	0.0000	0.0000	0.0000	0.0000;
	5849	5850	0.000216	0.001172	0	0	0	0	0	0	1	0	0	79.4300	30.5200	-79.4100	-30.4400	0.0000	0.0000	0.0000	0.0000;
	5849	5851	0.000461	0.002734	0.00144	314.93	0	0	0	0	1	0	0	186.9700	-18.0300	-186.8200	18.7700	0.0000	0.0000	0.0000	0.0000;
	5849	5851	0.000461	0.002734	0.00144	314.93	0	0	0	0	1	0	0	186.9700	-18.0300	-186.8200	18.7700	0.0000	0.0000	0.0000	0.0000;
	5849	5858	0.000554	0.00365	0.00326	296.12	0	0	0	0	1	0	0	183.7000	-24.5000	-183.5200	25.3200	0.0000	0.0000	0.0000	0.0000;
	6357	5849	0.00067	0.004414	0.00358	328.12	0	0	0	0	1	0	0	212.6400	-8.5500	-212.3600	10.0200	0.0000	0.0000	0.0000	0.0000;
	6357	5849	0.00067	0.004414	0.00358	328.12	0	0	0	0	1	0	0	212.6400	-8.5500	-212.3600	10.0200	0.0000	0.0000	0.0000	0.0000;
	6357	5849	0.00067	0.004414	0.00358	328.12	0	0	0	0	1	0	0	212.6400	-8.5500	-212.3600	10.0200	0.0000	0.0000	0.0000	0.0000;
	5851	5858	0.000499	0.002949	0.0018	253.05	0	0	0	0	1	0	0	52.8200	-17.5000	-52.8000	17.3900	0.0000	0.0000	0.0000	0.0000;
	5851	6170	0.00067	0.00355	0.0017	304.99	0	0	0	0	1	0	0	147.8000	-11.9900	-147.6600	12.5400	0.0000	0.0000	0.0000	0.0000;
	5851	6170	0.00067	0.00355	0.0017	304.99	0	0	0	0	1	0	0	147.8000	-11.9900	-147.6600	12.5400	0.0000	0.0000	0.0000	0.0000;
	5852	5853	0.000232	0.001078	0	0	0	0	0	0	1	0	0	25.2300	2.3300	-25.2300	-2.3200	0.0000	0.0000	0.0000	0.0000;
	5852	5960	0.00071	0.004133	0.00314	241.61	0	0	0	0	1	0	0	36.3900	-11.5000	-36.3800	11.2200	0.0000	0.0000	0.0000	0.0000;
	5852	5985	0.000289	0.001861	0.00284	253.64	0	0	0	0	1	0	0	-61.6200	9.1800	61.6300	-9.4100	0.0000	0.0000	0.0000	0.0000;
	5854	5859	0.000322	0.002157	0.00192	281.51	0	0	0	0	1	0	0	-131.5800	13.7700	131.6300	-13.6300	0.0000	0.0000	0.0000	0.0000;
	6978	5854	0.000526	0.002359	0.00177	256.03	0	0	0	0	1	0	0	-57.4400	17.8600	57.4600	-17.9700	0.0000	0.0000	0.0000	0.0000;
	5854	7225	0.000146	0.000955	0.00054	222.7	0	0	0	0	1	0	0	12.3600	-3.9000	-12.3600	3.8400	0.0000	0.0000	0.0000	0.0000;
	5855	6342	0.000817	0.004278	0.00241	268.69	0	0	0	0	1	0	0	-84.8800	-31.9900	84.9400	32.0600	0.0000	0.0000	0.0000	0.0000;
	5855	6403	0.000473	0.002881	0.00198	246.74	0	0	0	0	1	0	0	34.7600	29.1500	-34.7500	-29.3000	0.0000	0.0000	0.0000	0.0000;
	5856	5857	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-16.7700	36.1000	16.7700	-36.0900	0.0000	0.0000	0.0000	0.0000;
	5952	5857	0.000558	0.003315	0.00461	242.32	0	0	0	0	1	0	0	-27.0500	-23.5900	27.0500	23.1300	0.0000	0.0000	0.0000	0.0000;
	5857	6399	0.000733	0.004479	0.00467	250.89	0	0	0	0	1	0	0	-43.8200	12.9500	43.8400	-13.3700	0.0000	0.0000	0.0000	0.0000;
	5858	5883	0.000646	0.00345	0.00146	264.61	0	0	0	0	1	0	0	78.5800	-4.6600	-78.5400	4.7000	0.0000	0.0000	0.0000	0.0000;
	5858	6196	0.000799	0.005439	0.00272	269.39	0	0	0	0	1	0	0	-96.0200	-55.9800	96.1100	56.3100	0.0000	0.0000	0.0000	0.0000;
	5859	5860	0.000245	0.001157	0	0	0	0	0	0	1	0	0	55.2000	11.1900	-55.2000	-11.1500	0.0000	0.0000	0.0000	0.0000;
	5859	5864	0.000908	0.005459	0.00193	249.48	0	0	0	0	1	0	0	47.7400	-23.4900	-47.7100	23.4200	0.0000	0.0000	0.0000	0.0000;
	6386	5859	0.000178	0.001112	0.00931	328.36	0	0	0	0	1	0	0	214.2200	-47.5700	-214.1400	47.0600	0.0000	0.0000	0.0000	0.0000;
	6386	5859	0.000178	0.001112	0.00931	328.36	0	0	0	0	1	0	0	214.2200	-47.5700	-214.1400	47.0600	0.0000	0.0000	0.0000	0.0000;
	6386	5859	0.000178	0.001112	0.00931	328.36	0	0	0	0	1	0	0	214.2200	-47.5700	-214.1400	47.0600	0.0000	0.0000	0.0000	0.0000;
	7225	5859	0.000311	0.001968	0.00284	305.32	0	0	0	0	1	0	0	-149.8600	18.1900	149.9200	-18.0800	0.0000	0.0000	0.0000	0.0000;
	7225	5859	0.000311	0.001968	0.00284	305.32	0	0	0	0	1	0	0	-149.8600	18.1900	149.9200	-18.0800	0.0000	0.0000	0.0000	0.0000;
	5859	7315	0.000762	0.003726	0.00365	273.32	0	0	0	0	1	0	0	107.9900	-79.1000	-107.8700	79.3300	0.0000	0.0000	0.0000	0.0000;
	5861	5862	0.000299	0.001024	0	0	0	0	0	0	1	0	0	38.3900	3.2000	-38.3800	-3.1800	0.0000	0.0000	0.0000	0.0000;
	5861	5906	0.000644	0.003844	0.00194	248.64	0	0	0	0	1	0	0	36.4400	32.9800	-36.4200	-33.1000	0.0000	0.0000	0.0000	0.0000;
	7137	5861	0.000404	0.002384	0.00275	265.28	0	0	0	0	1	0	0	74.8500	36.0300	-74.8300	-36.1700	0.0000	0.0000	0.0000	0.0000;
	5863	5864	0.000221	0.00102	0	0	0	0	0	0	1	0	0	-17.1800	-8.4200	17.1800	8.4200	0.0000	0.0000	0.0000	0.0000;
	5864	6177	0.000884	0.004477	0.00247	267.19	0	0	0	0	1	0	0	89.8600	-24.5500	-89.7900	24.6400	0.0000	0.0000	0.0000	0.0000;
	6386	5864	0.000753	0.004845	0.00159	272.22	0	0	0	0	1	0	0	103.4500	-36.3600	-103.3700	36.7300	0.0000	0.0000	0.0000	0.0000;
	5864	7315	0.000592	0.003507	0.00201	246.39	0	0	0	0	1	0	0	44.0500	-44.0300	-44.0200	43.9400	0.0000	0.0000	0.0000	0.0000;
	5865	6181	0.000295	0.001799	0.01057	242.32	0	0	0	0	1	0	0	30.4300	21.7100	-30.4200	-22.8200	0.0000	0.0000	0.0000	0.0000;
	5865	6192	0.000269	0.001655	0.01158	230	0	0	0	0	1	0	0	-12.4200	28.3200	12.4200	-29.5400	0.0000	0.0000	0.0000	0.0000;
	5866	5867	0.000259	0.00113	0	0	0	0	0	0	1	0	0	47.9700	31.2900	-47.9600	-31.2600	0.0000	0.0000	0.0000	0.0000;
	5866	5926	0.000381	0.002327	0.00237	262.23	0	0	0	0	1	0	0	75.8700	-54.3300	-75.8400	54.2700	0.0000	0.0000	0.0000	0.0000;
	5866	6960	0.000448	0.002894	0.00209	279.62	0	0	0	0	1	0	0	-123.8400	23.0500	123.9100	-22.8400	0.0000	0.0000	0.0000	0.0000;
	5868	5869	0.000201	0.001017	0	0	0	0	0	0	1	0	0	35.8200	17.5900	-35.8200	-17.5700	0.0000	0.0000	0.0000	0.0000;
	5945	5868	0.000374	0.002226	0.00313	241.38	0	0	0	0	1	0	0	29.5900	20.4200	-29.5900	-20.7300	0.0000	0.0000	0.0000	0.0000;
	6415	5868	0.000766	0.004264	0.00398	215.7	0	0	0	0	1	0	0	6.2300	-3.5700	-6.2300	3.1400	0.0000	0.0000	0.0000	0.0000;
	5870	5871	0.000271	0.001051	0	0	0	0	0	0	1	0	0	53.8200	5.4400	-53.8100	-5.4100	0.0000	0.0000	0.0000	0.0000;
	5875	5870	0.000604	0.003416	0.00449	227.25	0	0	0	0	1	0	0	15.7300	-7.5600	-15.7300	7.0900	0.0000	0.0000	0.0000	0.0000;
	6197	5870	0.000406	0.002538	0.00194	304.86	0	0	0	0	1	0	0	-146.5900	20.0800	146.6700	-19.7700	0.0000	0.0000	0.0000	0.0000;
	6197	5870	0.000406	0.002538	0.00194	304.86	0	0	0	0	1	0	0	-146.5900	20.0800	146.6700	-19.7700	0.0000	0.0000	0.0000	0.0000;
	5870	7245	0.000565	0.004241	0.00283	309.55	0	0	0	0	1	0	0	-165.7200	13.5100	165.8600	-12.7200	0.0000	0.0000	0.0000	0.0000;
	5870	7245	0.000565	0.004241	0.00283	309.55	0	0	0	0	1	0	0	-165.7200	13.5100	165.8600	-12.7200	0.0000	0.0000	0.0000	0.0000;
	5873	5872	0.005408	0.180811	0	102.76	0	0	1.08125	0	1	0	0	-24.0100	-39.1700	24.1300	43.3100	0.0000	0.0000	0.0000	0.0000;
	5872	5874	0.000222	0.001145	0	0	0	0	0	0	1	0	0	-24.1300	-43.3100	24.1400	43.3300	0.0000	0.0000	0.0000	0.0000;
	10238	5873	0.000237	0.000961	0.00053	199.51	0	0	0	0	1	0	0	16.3300	-24.1000	-16.3300	24.0500	0.0000	0.0000	0.0000	0.0000;
	5874	6205	0.000392	0.002601	0.00136	282.86	0	0	0	0	1	0	0	-135.1700	-1.3400	135.2400	1.6300	0.0000	0.0000	0.0000	0.0000;
	5874	6386	0.000566	0.004206	0.00214	249.38	0	0	0	0	1	0	0	45.9300	-24.7800	-45.9200	24.6500	0.0000	0.0000	0.0000	0.0000;
	7245	5874	0.000321	0.002098	0.00317	258.88	0	0	0	0	1	0	0	-65.0900	16.9700	65.1100	-17.2200	0.0000	0.0000	0.0000	0.0000;
	5875	5876	0.000257	0.001097	0	0	0	0	0	0	1	0	0	51.7800	14.1400	-51.7700	-14.1100	0.0000	0.0000	0.0000	0.0000;
	5875	5891	0.000816	0.004306	0.00317	325.87	0	0	0	0	1	0	0	185.7500	-28.3400	-185.4800	29.4100	0.0000	0.0000	0.0000	0.0000;
	5875	5891	0.000816	0.004306	0.00317	325.87	0	0	0	0	1	0	0	185.7500	-28.3400	-185.4800	29.4100	0.0000	0.0000	0.0000	0.0000;
	5875	5891	0.000816	0.004306	0.00317	325.87	0	0	0	0	1	0	0	185.7500	-28.3400	-185.4800	29.4100	0.0000	0.0000	0.0000	0.0000;
	5875	5924	0.000306	0.001716	0.00547	327.78	0	0	0	0	1	0	0	-208.2500	26.1500	208.3800	-26.0300	0.0000	0.0000	0.0000	0.0000;
	5875	5924	0.000306	0.001716	0.00547	327.78	0	0	0	0	1	0	0	-208.2500	26.1500	208.3800	-26.0300	0.0000	0.0000	0.0000	0.0000;
	5875	5924	0.000306	0.001716	0.00547	327.78	0	0	0	0	1	0	0	-208.2500	26.1500	208.3800	-26.0300	0.0000	0.0000	0.0000	0.0000;
	5937	5877	0.000781	0.00423	0.00369	274.9	0	0	0	0	1	0	0	-125.1500	55.0900	125.2800	-54.7500	0.0000	0.0000	0.0000	0.0000;
	6476	5877	0.00086	0.005413	0.00608	282.15	0	0	0	0	1	0	0	148.5700	-49.5800	-148.3700	50.1700	0.0000	0.0000	0.0000	0.0000;
	5878	5940	0.001435	0.009077	0.00647	235.34	0	0	0	0	1	0	0	12.1300	19.4400	-12.1300	-20.0900	0.0000	0.0000	0.0000	0.0000;
	5878	5955	0.000635	0.003924	0.00599	281.95	0	0	0	0	1	0	0	133.6800	8.0100	-133.5700	-8.0000	0.0000	0.0000	0.0000	0.0000;
	5878	7019	0.000495	0.002819	0.00262	234.28	0	0	0	0	1	0	0	-17.7500	-40.4500	17.7600	40.2200	0.0000	0.0000	0.0000	0.0000;
	7212	5878	0.000381	0.001705	0.00095	299.1	0	0	0	0	1	0	0	200.0200	2.1200	-199.8800	-1.5900	0.0000	0.0000	0.0000	0.0000;
	5879	5880	0.000295	0.001029	0	0	0	0	0	0	1	0	0	-62.3900	-12.9900	62.4000	13.0300	0.0000	0.0000	0.0000	0.0000;
	5880	5885	0.001002	0.005665	0.00257	310.14	0	0	0	0	1	0	0	164.2400	2.2200	-163.9900	-1.0700	0.0000	0.0000	0.0000	0.0000;
	5880	5885	0.001002	0.005665	0.00257	310.14	0	0	0	0	1	0	0	164.2400	2.2200	-163.9900	-1.0700	0.0000	0.0000	0.0000	0.0000;
	6205	5880	0.000354	0.001931	0.00241	264.67	0	0	0	0	1	0	0	-82.7400	20.9400	82.7600	-21.0700	0.0000	0.0000	0.0000	0.0000;
	5880	6386	0.000512	0.003535	0.00372	317.25	0	0	0	0	1	0	0	199.8600	-37.6200	-199.6600	38.5800	0.0000	0.0000	0.0000	0.0000;
	5880	6386	0.000512	0.003535	0.00372	317.25	0	0	0	0	1	0	0	199.8600	-37.6200	-199.6600	38.5800	0.0000	0.0000	0.0000	0.0000;
	5880	6937	0.00055	0.003298	0.00404	335.27	0	0	0	0	1	0	0	-252.3300	24.4200	252.6600	-22.8900	0.0000	0.0000	0.0000	0.0000;
	5880	6937	0.00055	0.003298	0.00404	335.27	0	0	0	0	1	0	0	-252.3300	24.4200	252.6600	-22.8900	0.0000	0.0000	0.0000	0.0000;
	5880	6937	0.00055	0.003298	0.00404	335.27	0	0	0	0	1	0	0	-252.3300	24.4200	252.6600	-22.8900	0.0000	0.0000	0.0000	0.0000;
	7296	5880	0.000682	0.004573	0.00219	276.95	0	0	0	0	1	0	0	116.4500	-5.2500	-116.3700	5.5900	0.0000	0.0000	0.0000	0.0000;
	5894	5881	0.00038	0.001884	0.00245	253.3	0	0	0	0	1	0	0	50.5800	57.8500	-50.5600	-58.0100	0.0000	0.0000	0.0000	0.0000;
	5881	5961	0.000542	0.003559	0.00175	190.69	0	0	0	0	1	0	0	-3.5500	55.5400	3.5700	-55.6200	0.0000	0.0000	0.0000	0.0000;
	5882	5902	0.0012	0.00702	0.00646	207.3	0	0	0	0	1	0	0	-34.9200	29.1800	34.9400	-29.7300	0.0000	0.0000	0.0000	0.0000;
	5882	6004	0.000342	0.00211	0.01029	246.24	0	0	0	0	1	0	0	12.3900	-32.7200	-12.3900	31.6400	0.0000	0.0000	0.0000	0.0000;
	5928	5883	0.000376	0.002305	0.00317	306.53	0	0	0	0	1	0	0	-159.8700	-11.7000	159.9600	11.9100	0.0000	0.0000	0.0000	0.0000;
	5928	5883	0.000376	0.002305	0.00317	306.53	0	0	0	0	1	0	0	-159.8700	-11.7000	159.9600	11.9100	0.0000	0.0000	0.0000	0.0000;
	5983	5883	0.000553	0.002826	0.00283	302.12	0	0	0	0	1	0	0	132.0400	-21.2500	-131.9500	21.4200	0.0000	0.0000	0.0000	0.0000;
	5983	5883	0.000553	0.002826	0.00283	302.12	0	0	0	0	1	0	0	132.0400	-21.2500	-131.9500	21.4200	0.0000	0.0000	0.0000	0.0000;
	5916	5884	0.000324	0.002038	0.00392	242.14	0	0	0	0	1	0	0	33.8900	7.4400	-33.8900	-7.8400	0.0000	0.0000	0.0000	0.0000;
	5884	6209	0.000919	0.004849	0.00554	230.74	0	0	0	0	1	0	0	19.8900	5.1700	-19.8800	-5.7500	0.0000	0.0000	0.0000	0.0000;
	5885	6347	0.000545	0.00379	0.00145	272.92	0	0	0	0	1	0	0	97.2000	6.0800	-97.1500	-5.9000	0.0000	0.0000	0.0000	0.0000;
	7021	5885	0.000271	0.00163	0.00071	298.14	0	0	0	0	1	0	0	-194.8700	10.8300	194.9700	-10.3200	0.0000	0.0000	0.0000	0.0000;
	5959	5886	0.000573	0.002939	0.00447	258.87	0	0	0	0	1	0	0	76.3700	14.4200	-76.3300	-14.7400	0.0000	0.0000	0.0000	0.0000;
	5886	5966	0.000287	0.001682	0.00259	247.99	0	0	0	0	1	0	0	54.9100	9.7200	-54.9000	-9.9500	0.0000	0.0000	0.0000	0.0000;
	5887	5888	0.000233	0.001018	0	0	0	0	0	0	1	0	0	57.9500	13.4300	-57.9400	-13.4000	0.0000	0.0000	0.0000	0.0000;
	5980	5887	0.000423	0.002476	0.00183	258.32	0	0	0	0	1	0	0	56.9700	34.1800	-56.9500	-34.2800	0.0000	0.0000	0.0000	0.0000;
	5995	5887	0.000555	0.003344	0.00161	206.8	0	0	0	0	1	0	0	1.0000	-21.0100	-1.0000	20.8500	0.0000	0.0000	0.0000	0.0000;
	5889	5890	0.000282	0.0011	0	0	0	0	0	0	1	0	0	26.1500	9.2200	-26.1500	-9.2100	0.0000	0.0000	0.0000	0.0000;
	5889	5891	0.000435	0.00311	0.00299	296.45	0	0	0	0	1	0	0	-183.9900	20.8100	184.1300	-20.1400	0.0000	0.0000	0.0000	0.0000;
	5889	6357	0.000449	0.002729	0.00218	287.39	0	0	0	0	1	0	0	-145.4200	-28.5200	145.5100	28.8400	0.0000	0.0000	0.0000	0.0000;
	6425	5889	0.000789	0.003902	0.00192	305.89	0	0	0	0	1	0	0	-151.4600	-7.3700	151.6300	8.0000	0.0000	0.0000	0.0000	0.0000;
	6425	5889	0.000789	0.003902	0.00192	305.89	0	0	0	0	1	0	0	-151.4600	-7.3700	151.6300	8.0000	0.0000	0.0000	0.0000	0.0000;
	5891	5892	0.000212	0.001121	0	0	0	0	0	0	1	0	0	41.3800	13.5200	-41.3800	-13.5000	0.0000	0.0000	0.0000	0.0000;
	6197	5891	0.000559	0.003273	0.00327	276.66	0	0	0	0	1	0	0	115.9400	-9.4500	-115.8700	9.5100	0.0000	0.0000	0.0000	0.0000;
	5891	6342	0.00098	0.00642	0.00629	322.22	0	0	0	0	1	0	0	223.4100	-45.5600	-222.9300	47.9900	0.0000	0.0000	0.0000	0.0000;
	5891	6342	0.00098	0.00642	0.00629	322.22	0	0	0	0	1	0	0	223.4100	-45.5600	-222.9300	47.9900	0.0000	0.0000	0.0000	0.0000;
	5962	5893	0.000254	0.001433	0.00262	285.76	0	0	0	0	1	0	0	151.2200	-41.0300	-151.1600	41.0700	0.0000	0.0000	0.0000	0.0000;
	5893	5998	0.000808	0.005361	0.00906	261.87	0	0	0	0	1	0	0	-75.9800	25.6100	76.0300	-26.2600	0.0000	0.0000	0.0000	0.0000;
	5893	6234	0.000539	0.003176	0.00759	289.14	0	0	0	0	1	0	0	170.2600	-79.8200	-170.0800	80.0500	0.0000	0.0000	0.0000	0.0000;
	5894	5913	0.000838	0.004571	0.03639	290.24	0	0	0	0	1	0	0	182.6400	30.2800	-182.3700	-32.7400	0.0000	0.0000	0.0000	0.0000;
	6455	5894	0.000454	0.002751	0.00257	304.13	0	0	0	0	1	0	0	150.7000	-72.5900	-150.5800	73.0200	0.0000	0.0000	0.0000	0.0000;
	6455	5894	0.000454	0.002751	0.00257	304.13	0	0	0	0	1	0	0	150.7000	-72.5900	-150.5800	73.0200	0.0000	0.0000	0.0000	0.0000;
	5895	6407	0.001104	0.006221	0.00402	266.85	0	0	0	0	1	0	0	-70.5300	34.3400	70.6000	-34.4200	0.0000	0.0000	0.0000	0.0000;
	5895	7210	0.000537	0.003075	0.00177	255.65	0	0	0	0	1	0	0	44.0800	-36.6800	-44.0600	36.5800	0.0000	0.0000	0.0000	0.0000;
	5896	6356	0.000573	0.00344	0.00253	302.8	0	0	0	0	1	0	0	138.1100	15.0300	-138.0000	-14.6800	0.0000	0.0000	0.0000	0.0000;
	5896	6356	0.000573	0.00344	0.00253	302.8	0	0	0	0	1	0	0	138.1100	15.0300	-138.0000	-14.6800	0.0000	0.0000	0.0000	0.0000;
	5896	6388	0.000264	0.001553	0.00315	309.02	0	0	0	0	1	0	0	-168.5500	-21.8700	168.6200	21.9500	0.0000	0.0000	0.0000	0.0000;
	5896	6388	0.000264	0.001553	0.00315	309.02	0	0	0	0	1	0	0	-168.5500	-21.8700	168.6200	21.9500	0.0000	0.0000	0.0000	0.0000;
	6416	5897	0.001046	0.006946	0.00532	241.36	0	0	0	0	1	0	0	-35.2200	39.3400	35.2500	-39.7300	0.0000	0.0000	0.0000	0.0000;
	5897	6444	0.000674	0.003603	0.00259	253.85	0	0	0	0	1	0	0	-61.8000	33.1500	61.8300	-33.2600	0.0000	0.0000	0.0000	0.0000;
	5898	5967	0.000511	0.002694	0.00388	272.1	0	0	0	0	1	0	0	113.6500	-57.7900	-113.5700	57.7800	0.0000	0.0000	0.0000	0.0000;
	5994	5898	0.000533	0.003609	0.00371	287.29	0	0	0	0	1	0	0	162.2800	-32.6600	-162.1500	33.1900	0.0000	0.0000	0.0000	0.0000;
	5899	6431	0.000692	0.004304	0.00723	243.34	0	0	0	0	1	0	0	34.3600	-12.7200	-34.3500	12.0000	0.0000	0.0000	0.0000	0.0000;
	7214	5899	0.000355	0.002072	0.00165	264.96	0	0	0	0	1	0	0	79.4600	0.2900	-79.4400	-0.3500	0.0000	0.0000	0.0000	0.0000;
	5900	5901	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-35.6500	-10.4100	35.6500	10.4200	0.0000	0.0000	0.0000	0.0000;
	5928	5901	0.000503	0.003709	0.00241	241.73	0	0	0	0	1	0	0	31.7800	12.9000	-31.7700	-13.1200	0.0000	0.0000	0.0000	0.0000;
	5901	5932	0.000426	0.002516	0.00307	210.12	0	0	0	0	1	0	0	-3.8800	2.7000	3.8800	-3.0300	0.0000	0.0000	0.0000	0.0000;
	5902	5920	0.000736	0.00448	0.01043	251.32	0	0	0	0	1	0	0	-74.8700	2.4700	74.9100	-3.3500	0.0000	0.0000	0.0000	0.0000;
	5902	5981	0.001237	0.006957	0.00321	229.87	0	0	0	0	1	0	0	9.9800	25.6900	-9.9700	-25.9800	0.0000	0.0000	0.0000	0.0000;
	5903	5904	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-19.0900	-6.6500	19.1000	6.6600	0.0000	0.0000	0.0000	0.0000;
	5904	5921	0.000583	0.003833	0.00276	276.55	0	0	0	0	1	0	0	105.6200	-4.7300	-105.5600	4.8300	0.0000	0.0000	0.0000	0.0000;
	5904	7062	0.000531	0.002593	0.00212	282.81	0	0	0	0	1	0	0	-124.7100	-1.9300	124.7900	2.0800	0.0000	0.0000	0.0000	0.0000;
	5905	5906	0.000245	0.00115	0	0	0	0	0	0	1	0	0	-65.4700	-11.7600	65.4800	11.8000	0.0000	0.0000	0.0000	0.0000;
	5906	6210	0.000841	0.005035	0.00221	273.25	0	0	0	0	1	0	0	99.2400	-2.2000	-99.1600	2.4200	0.0000	0.0000	0.0000	0.0000;
	5906	7064	0.000453	0.002566	0.00323	280.56	0	0	0	0	1	0	0	-128.2900	23.4900	128.3600	-23.4300	0.0000	0.0000	0.0000	0.0000;
	5907	5908	0.000228	0.001033	0	0	0	0	0	0	1	0	0	19.1000	6.6200	-19.0900	-6.6100	0.0000	0.0000	0.0000	0.0000;
	7062	5907	0.000367	0.002467	0.00191	242.48	0	0	0	0	1	0	0	-24.7100	-34.0100	24.7200	33.8400	0.0000	0.0000	0.0000	0.0000;
	7119	5907	0.000203	0.001301	0.00859	252.03	0	0	0	0	1	0	0	43.8200	39.5800	-43.8200	-40.4600	0.0000	0.0000	0.0000	0.0000;
	5909	5910	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-60.0600	-11.2600	60.0700	11.2900	0.0000	0.0000	0.0000	0.0000;
	5910	5985	0.000647	0.003245	0.00594	278.81	0	0	0	0	1	0	0	127.1100	-2.6800	-127.0100	2.5400	0.0000	0.0000	0.0000	0.0000;
	5910	6224	0.000337	0.002073	0.00182	290.91	0	0	0	0	1	0	0	-172.3300	50.0400	172.4300	-49.6200	0.0000	0.0000	0.0000	0.0000;
	5910	6234	0.000509	0.003399	0.00182	226.42	0	0	0	0	1	0	0	-14.8500	-58.6500	14.8700	58.5700	0.0000	0.0000	0.0000	0.0000;
	5911	5912	0.000227	0.00119	0	0	0	0	0	0	1	0	0	44.5000	6.4800	-44.4900	-6.4600	0.0000	0.0000	0.0000	0.0000;
	5911	6170	0.000449	0.002827	0.00296	290.72	0	0	0	0	1	0	0	-172.5000	4.4800	172.6300	-4.0100	0.0000	0.0000	0.0000	0.0000;
	5911	6224	0.000576	0.003504	0.02259	278.65	0	0	0	0	1	0	0	128.0100	-10.9600	-127.9200	9.0800	0.0000	0.0000	0.0000	0.0000;
	5944	5913	0.000551	0.002724	0.00314	276.16	0	0	0	0	1	0	0	-139.2200	21.7700	139.3200	-21.6000	0.0000	0.0000	0.0000	0.0000;
	5913	6367	0.000552	0.003332	0.00261	224.15	0	0	0	0	1	0	0	-19.9100	39.7000	19.9200	-39.9200	0.0000	0.0000	0.0000	0.0000;
	5914	5915	0.000268	0.001135	0	0	0	0	0	0	1	0	0	39.0600	13.2800	-39.0500	-13.2600	0.0000	0.0000	0.0000	0.0000;
	5940	5914	0.000516	0.003657	0.00352	225.11	0	0	0	0	1	0	0	-20.0400	3.1300	20.0400	-3.4900	0.0000	0.0000	0.0000	0.0000;
	5914	5973	0.001622	0.009893	0.00846	250.7	0	0	0	0	1	0	0	38.6500	-34.9800	-38.6100	34.3100	0.0000	0.0000	0.0000	0.0000;
	6193	5914	0.000962	0.004843	0.00707	243.83	0	0	0	0	1	0	0	-34.2600	-9.1200	34.2700	8.4200	0.0000	0.0000	0.0000	0.0000;
	6212	5914	0.00057	0.003572	0.00225	256.86	0	0	0	0	1	0	0	58.0800	-12.0100	-58.0600	11.8800	0.0000	0.0000	0.0000	0.0000;
	6332	5914	0.000482	0.003126	0.00472	263.09	0	0	0	0	1	0	0	73.9800	-5.2300	-73.9500	4.8900	0.0000	0.0000	0.0000	0.0000;
	5933	5916	0.00032	0.002174	0.00236	244.77	0	0	0	0	1	0	0	34.3100	-13.6400	-34.3100	13.4100	0.0000	0.0000	0.0000	0.0000;
	5916	6198	0.000528	0.00305	0.00211	243.52	0	0	0	0	1	0	0	-38.0500	36.3500	38.0600	-36.4900	0.0000	0.0000	0.0000	0.0000;
	5917	5942	0.000946	0.005572	0.00743	297.64	0	0	0	0	1	0	0	200.9500	34.1800	-200.5800	-32.8200	0.0000	0.0000	0.0000	0.0000;
	7019	5917	0.000312	0.00168	0.00168	300.62	0	0	0	0	1	0	0	222.4300	43.1000	-222.2800	-42.4800	0.0000	0.0000	0.0000	0.0000;
	5918	5919	0.000268	0.001061	0	0	0	0	0	0	1	0	0	21.3300	7.1700	-21.3300	-7.1700	0.0000	0.0000	0.0000	0.0000;
	5918	5978	0.000915	0.005047	0.00763	226.95	0	0	0	0	1	0	0	-11.3100	15.7900	11.3100	-16.5900	0.0000	0.0000	0.0000	0.0000;
	5918	6002	0.000606	0.004202	0.0063	217.97	0	0	0	0	1	0	0	-10.0200	-22.9700	10.0300	22.3200	0.0000	0.0000	0.0000	0.0000;
	5966	5920	0.000678	0.004249	0.00378	239.34	0	0	0	0	1	0	0	-15.5300	-0.9600	15.5400	0.5700	0.0000	0.0000	0.0000	0.0000;
	5920	6234	0.001213	0.006154	0.02459	273.26	0	0	0	0	1	0	0	-114.0600	-4.8900	114.2100	2.9900	0.0000	0.0000	0.0000	0.0000;
	6002	5921	0.0005	0.002401	0.0026	269.03	0	0	0	0	1	0	0	-84.1900	10.9500	84.2300	-11.0700	0.0000	0.0000	0.0000	0.0000;
	5922	5923	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-38.5100	-5.6700	38.5100	5.6900	0.0000	0.0000	0.0000	0.0000;
	6227	5923	0.000217	0.001235	0.00292	289.34	0	0	0	0	1	0	0	-156.3800	37.3800	156.4300	-37.4000	0.0000	0.0000	0.0000	0.0000;
	6960	5923	0.000294	0.001889	0.00103	297.95	0	0	0	0	1	0	0	195.0500	-31.1300	-194.9400	31.7100	0.0000	0.0000	0.0000	0.0000;
	5924	5925	0.000283	0.001193	0	0	0	0	0	0	1	0	0	83.0100	17.8600	-82.9900	-17.7800	0.0000	0.0000	0.0000	0.0000;
	6156	5924	0.000404	0.002576	0.00089	327.46	0	0	0	0	1	0	0	202.6800	-16.6100	-202.5300	17.5000	0.0000	0.0000	0.0000	0.0000;
	6156	5924	0.000404	0.002576	0.00089	327.46	0	0	0	0	1	0	0	202.6800	-16.6100	-202.5300	17.5000	0.0000	0.0000	0.0000	0.0000;
	6156	5924	0.000404	0.002576	0.00089	327.46	0	0	0	0	1	0	0	202.6800	-16.6100	-202.5300	17.5000	0.0000	0.0000	0.0000	0.0000;
	5924	7245	0.000559	0.002806	0.0018	273.05	0	0	0	0	1	0	0	-100.5600	7.7300	100.6200	-7.6600	0.0000	0.0000	0.0000	0.0000;
	5926	7119	0.000357	0.001558	0.00149	234.49	0	0	0	0	1	0	0	24.6000	-56.7400	-24.5900	56.6400	0.0000	0.0000	0.0000	0.0000;
	5936	5927	0.000281	0.002022	0.00226	252.39	0	0	0	0	1	0	0	-54.8200	26.9400	54.8300	-27.1100	0.0000	0.0000	0.0000	0.0000;
	5927	6232	0.000434	0.002813	0.00272	280.63	0	0	0	0	1	0	0	-127.5400	-1.6800	127.6100	1.8200	0.0000	0.0000	0.0000	0.0000;
	5928	5929	0.000257	0.001064	0	0	0	0	0	0	1	0	0	112.4900	44.2500	-112.4500	-44.1000	0.0000	0.0000	0.0000	0.0000;
	5928	5962	0.000194	0.001212	0.00444	290.75	0	0	0	0	1	0	0	175.4700	-33.7500	-175.4100	33.6400	0.0000	0.0000	0.0000	0.0000;
	5930	5931	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-50.3200	-21.0400	50.3300	21.0700	0.0000	0.0000	0.0000	0.0000;
	5931	5951	0.000333	0.002177	0.00148	285.88	0	0	0	0	1	0	0	-143.7200	-21.8200	143.7900	22.0900	0.0000	0.0000	0.0000	0.0000;
	5955	5931	0.000508	0.003063	0.00241	265.79	0	0	0	0	1	0	0	84.8800	-2.9000	-84.8500	2.8500	0.0000	0.0000	0.0000	0.0000;
	5931	5998	0.000387	0.00255	0.00182	295.24	0	0	0	0	1	0	0	178.2400	-2.1000	-178.1300	2.6600	0.0000	0.0000	0.0000	0.0000;
	5932	5998	0.000631	0.003341	0.00335	237.58	0	0	0	0	1	0	0	-24.9400	-1.2800	24.9400	0.9400	0.0000	0.0000	0.0000	0.0000;
	5933	5934	0.000246	0.001027	0	0	0	0	0	0	1	0	0	50.8500	7.7000	-50.8400	-7.6800	0.0000	0.0000	0.0000	0.0000;
	6236	5933	0.000486	0.003516	0.00382	267.29	0	0	0	0	1	0	0	85.1900	-6.1000	-85.1600	5.9300	0.0000	0.0000	0.0000	0.0000;
	6198	5935	0.000291	0.00169	0.0024	259.46	0	0	0	0	1	0	0	-69.7600	24.4600	69.7700	-24.6300	0.0000	0.0000	0.0000	0.0000;
	6215	5935	0.000433	0.002673	0.00784	267.34	0	0	0	0	1	0	0	90.8700	-21.3100	-90.8300	20.6900	0.0000	0.0000	0.0000	0.0000;
	5983	5936	0.000412	0.002154	0.00138	315.26	0	0	0	0	1	0	0	-188.1200	-13.7100	188.2500	14.2800	0.0000	0.0000	0.0000	0.0000;
	5983	5936	0.000412	0.002154	0.00138	315.26	0	0	0	0	1	0	0	-188.1200	-13.7100	188.2500	14.2800	0.0000	0.0000	0.0000	0.0000;
	6196	5936	0.000474	0.002756	0.00392	217.63	0	0	0	0	1	0	0	5.8900	106.4700	-5.8400	-106.6000	0.0000	0.0000	0.0000	0.0000;
	5936	6232	0.000393	0.002658	0.0037	311.36	0	0	0	0	1	0	0	-176.6200	18.3700	176.7300	-17.9900	0.0000	0.0000	0.0000	0.0000;
	5936	6232	0.000393	0.002658	0.0037	311.36	0	0	0	0	1	0	0	-176.6200	18.3700	176.7300	-17.9900	0.0000	0.0000	0.0000	0.0000;
	5979	5937	0.000448	0.002469	0.00204	249.31	0	0	0	0	1	0	0	-63.5000	-23.3100	63.5200	23.2000	0.0000	0.0000	0.0000	0.0000;
	5937	6968	0.000283	0.001757	0.0011	236.55	0	0	0	0	1	0	0	23.0200	-81.2500	-23.0000	81.2400	0.0000	0.0000	0.0000	0.0000;
	6218	5938	0.000901	0.005151	0.00345	230.9	0	0	0	0	1	0	0	-17.2000	5.2000	17.2100	-5.5600	0.0000	0.0000	0.0000	0.0000;
	5938	6968	0.000536	0.003423	0.00194	261.48	0	0	0	0	1	0	0	-69.9100	-8.4500	69.9300	8.4000	0.0000	0.0000	0.0000	0.0000;
	5939	5973	0.000899	0.00562	0.00342	235.28	0	0	0	0	1	0	0	-9.0400	39.1200	9.0500	-39.4000	0.0000	0.0000	0.0000	0.0000;
	5939	6466	0.000507	0.002953	0.00362	250.56	0	0	0	0	1	0	0	49.4100	29.0700	-49.4000	-29.3700	0.0000	0.0000	0.0000	0.0000;
	5939	6469	0.001335	0.007377	0.00481	259.65	0	0	0	0	1	0	0	-83.5000	37.8200	83.6000	-37.7600	0.0000	0.0000	0.0000	0.0000;
	5940	6332	0.000664	0.003802	0.00179	262.34	0	0	0	0	1	0	0	-79.5800	9.1600	79.6200	-9.1300	0.0000	0.0000	0.0000	0.0000;
	5941	6190	0.001021	0.006848	0.01282	259.85	0	0	0	0	1	0	0	88.0900	1.3200	-88.0200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	5941	6286	0.020095	0.12098	0.1646	258.31	0	0	0	0	1	0	0	-74.2600	9.7300	75.3600	-20.6400	0.0000	0.0000	0.0000	0.0000;
	5941	6459	0.00117	0.007165	0.00295	242.77	0	0	0	0	1	0	0	-41.7200	-19.8500	41.7400	19.6800	0.0000	0.0000	0.0000	0.0000;
	5942	5943	0.00028	0.001111	0	0	0	0	0	0	1	0	0	49.2300	22.0200	-49.2200	-21.9900	0.0000	0.0000	0.0000	0.0000;
	5942	5958	0.00045	0.002606	0.00127	287.19	0	0	0	0	1	0	0	151.3600	12.5100	-151.2600	-12.0800	0.0000	0.0000	0.0000	0.0000;
	6362	5944	0.000754	0.004769	0.00485	274.29	0	0	0	0	1	0	0	-114.9300	36.1500	115.0400	-36.0300	0.0000	0.0000	0.0000	0.0000;
	6399	5944	0.000912	0.004503	0.00274	266.67	0	0	0	0	1	0	0	-79.4900	3.5100	79.5500	-3.5400	0.0000	0.0000	0.0000	0.0000;
	5944	6416	0.000531	0.003686	0.00323	274.52	0	0	0	0	1	0	0	-81.6500	12.4500	81.6800	-12.5600	0.0000	0.0000	0.0000	0.0000;
	5945	5961	0.000581	0.003362	0.02023	253.83	0	0	0	0	1	0	0	-55.8800	-22.7200	55.9000	20.6600	0.0000	0.0000	0.0000	0.0000;
	5946	5947	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-73.5700	108.2600	73.6000	-108.0700	0.0000	0.0000	0.0000	0.0000;
	5947	5986	0.000419	0.002892	0.00344	283.42	0	0	0	0	1	0	0	-151.1200	67.7700	151.2200	-67.4100	0.0000	0.0000	0.0000	0.0000;
	5947	5991	0.000493	0.002483	0.00161	256.95	0	0	0	0	1	0	0	77.5200	40.3000	-77.4800	-40.3000	0.0000	0.0000	0.0000	0.0000;
	5950	5948	0.000229	0.001347	0.00593	247.92	0	0	0	0	1	0	0	-51.2300	-26.2700	51.2400	25.6700	0.0000	0.0000	0.0000	0.0000;
	6362	5948	0.00119	0.007117	0.00502	259.84	0	0	0	0	1	0	0	77.6200	-46.7000	-77.5300	46.7000	0.0000	0.0000	0.0000	0.0000;
	5949	5950	0.000285	0.001032	0	0	0	0	0	0	1	0	0	-26.2900	-2.2300	26.2900	2.2300	0.0000	0.0000	0.0000	0.0000;
	5950	5982	0.001169	0.005656	0.01071	228.68	0	0	0	0	1	0	0	24.9500	24.0300	-24.9300	-25.1200	0.0000	0.0000	0.0000	0.0000;
	6432	5951	0.000325	0.001819	0.0019	293.66	0	0	0	0	1	0	0	172.8400	25.1100	-172.7500	-24.7900	0.0000	0.0000	0.0000	0.0000;
	5952	5953	0.00022	0.001119	0	0	0	0	0	0	1	0	0	25.8200	10.3500	-25.8200	-10.3400	0.0000	0.0000	0.0000	0.0000;
	5960	5952	0.000428	0.002714	0.00215	219.27	0	0	0	0	1	0	0	-1.2200	-13.4600	1.2200	13.2400	0.0000	0.0000	0.0000	0.0000;
	5989	5954	0.000401	0.00246	0.00313	265.03	0	0	0	0	1	0	0	-74.8300	-7.0300	74.8500	6.8200	0.0000	0.0000	0.0000	0.0000;
	5954	7062	0.000445	0.002479	0.00348	283.51	0	0	0	0	1	0	0	-129.2800	-19.8000	129.3500	19.8200	0.0000	0.0000	0.0000	0.0000;
	5956	5957	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-47.2700	-11.2500	47.2700	11.2700	0.0000	0.0000	0.0000	0.0000;
	5957	5958	0.00096	0.005385	0.00325	266.9	0	0	0	0	1	0	0	-90.6500	-4.0600	90.7200	4.1300	0.0000	0.0000	0.0000	0.0000;
	5995	5957	0.000458	0.00311	0.00483	246.1	0	0	0	0	1	0	0	-43.3700	6.7600	43.3700	-7.2200	0.0000	0.0000	0.0000	0.0000;
	5967	5959	0.000223	0.001233	0.00216	262.24	0	0	0	0	1	0	0	89.3800	-59.6100	-89.3600	59.5100	0.0000	0.0000	0.0000	0.0000;
	5959	5996	0.000459	0.00282	0.00277	222.75	0	0	0	0	1	0	0	1.1800	-121.3800	-1.1100	121.4700	0.0000	0.0000	0.0000	0.0000;
	5959	6002	0.001037	0.006504	0.01095	236.41	0	0	0	0	1	0	0	-14.0100	45.2700	14.0300	-46.3100	0.0000	0.0000	0.0000	0.0000;
	6170	5961	0.000462	0.00236	0.00249	263.46	0	0	0	0	1	0	0	80.3300	-31.6900	-80.3000	31.5900	0.0000	0.0000	0.0000	0.0000;
	5962	5963	0.000291	0.00102	0	0	0	0	0	0	1	0	0	24.2000	7.3900	-24.1900	-7.3800	0.0000	0.0000	0.0000	0.0000;
	5964	5965	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-62.8300	-28.7000	62.8300	28.7500	0.0000	0.0000	0.0000	0.0000;
	5989	5965	0.000652	0.003681	0.00231	255.53	0	0	0	0	1	0	0	52.4200	3.4200	-52.4100	-3.5700	0.0000	0.0000	0.0000	0.0000;
	5965	5993	0.000802	0.005091	0.00275	270.4	0	0	0	0	1	0	0	100.1000	-1.6400	-100.0200	1.8200	0.0000	0.0000	0.0000	0.0000;
	5965	6224	0.000616	0.003899	0.00693	272.76	0	0	0	0	1	0	0	-110.5300	-23.5400	110.6000	23.2600	0.0000	0.0000	0.0000	0.0000;
	5967	5968	0.000253	0.001088	0	0	0	0	0	0	1	0	0	24.2000	1.8200	-24.1900	-1.8200	0.0000	0.0000	0.0000	0.0000;
	5969	5970	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-25.1800	16.9400	25.1800	-16.9300	0.0000	0.0000	0.0000	0.0000;
	5969	11008	0.02	0.04	0.12	120	0	0	0	0	1	0	0	-36.1100	11.7500	36.4100	-24.3200	0.0000	0.0000	0.0000	0.0000;
	5970	5999	0.000541	0.003063	0.00322	201.61	0	0	0	0	1	0	0	-25.1800	16.9300	25.1800	-17.2500	0.0000	0.0000	0.0000	0.0000;
	5971	5972	0.000269	0.001047	0	0	0	0	0	0	1	0	0	23.1400	2.9600	-23.1300	-2.9500	0.0000	0.0000	0.0000	0.0000;
	5971	6218	0.000666	0.003737	0.0039	214.49	0	0	0	0	1	0	0	-3.7800	8.3000	3.7800	-8.7200	0.0000	0.0000	0.0000	0.0000;
	5971	6466	0.000363	0.002053	0.00521	230.03	0	0	0	0	1	0	0	-19.3600	-11.2600	19.3600	10.7000	0.0000	0.0000	0.0000	0.0000;
	5973	5976	0.003766	0.151427	0	226.35	0	0	1	0	1	0	0	-19.2200	-1.7400	19.2400	2.2700	0.0000	0.0000	0.0000	0.0000;
	5973	5977	0.000298	0.00106	0	0	0	0	0	0	1	0	0	48.7800	6.8300	-48.7700	-6.8100	0.0000	0.0000	0.0000	0.0000;
	5974	5976	-0.000976	-0.039238	0	101.35	0	0	1	0	1	0	0	19.2300	2.1300	-19.2400	-2.2700	0.0000	0.0000	0.0000	0.0000;
	5974	10654	0.002985	0.017834	0.00397	248.98	0	0	0	0	1	0	0	108.0200	8.8500	-107.6900	-7.3500	0.0000	0.0000	0.0000	0.0000;
	5974	10667	0.001364	0.006869	0.00498	231.96	0	0	0	0	1	0	0	70.6400	9.3100	-70.5700	-9.5200	0.0000	0.0000	0.0000	0.0000;
	10675	5974	0.000235	0.001282	0.00051	254.49	0	0	0	0	1	0	0	-124.0800	-6.7500	124.1200	6.8800	0.0000	0.0000	0.0000	0.0000;
	11471	5974	0.003575	0.014669	0.00301	225.16	0	0	0	0	1	0	0	50.1600	-3.4400	-50.0800	3.4500	0.0000	0.0000	0.0000	0.0000;
	5974	11650	0.000142	0.000802	0.00115	271.19	0	0	0	0	1	0	0	-135.9600	-15.3100	135.9900	15.3200	0.0000	0.0000	0.0000	0.0000;
	5974	11650	0.000142	0.000802	0.00115	271.19	0	0	0	0	1	0	0	-135.9600	-15.3100	135.9900	15.3200	0.0000	0.0000	0.0000	0.0000;
	5975	5976	0.018096	0.727675	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5978	5980	0.000459	0.002564	0.00412	265.3	0	0	0	0	1	0	0	-78.3700	-10.6000	78.4000	10.3100	0.0000	0.0000	0.0000	0.0000;
	5979	5988	0.000696	0.004031	0.00517	213.07	0	0	0	0	1	0	0	23.9000	13.3000	-23.9000	-13.8200	0.0000	0.0000	0.0000	0.0000;
	7119	5980	0.000925	0.005324	0.0034	290.73	0	0	0	0	1	0	0	157.4800	47.1300	-157.2400	-46.1500	0.0000	0.0000	0.0000	0.0000;
	5981	5993	0.002208	0.013368	0.01532	240.06	0	0	0	0	1	0	0	-34.7700	11.4400	34.8000	-12.9000	0.0000	0.0000	0.0000	0.0000;
	5982	6004	0.000588	0.003	0.0034	242.81	0	0	0	0	1	0	0	-24.2100	-0.0800	24.2100	-0.2700	0.0000	0.0000	0.0000	0.0000;
	5984	6431	0.000647	0.004279	0.00209	205.9	0	0	0	0	1	0	0	4.2400	22.1600	-4.2400	-22.3600	0.0000	0.0000	0.0000	0.0000;
	5984	6446	0.000415	0.002614	0.00172	244.6	0	0	0	0	1	0	0	-36.3500	-33.4000	36.3600	33.2700	0.0000	0.0000	0.0000	0.0000;
	5986	5987	0.000284	0.001017	0	0	0	0	0	0	1	0	0	22.4100	6.3600	-22.4100	-6.3600	0.0000	0.0000	0.0000	0.0000;
	5986	7119	0.001033	0.007019	0.01069	289.09	0	0	0	0	1	0	0	-173.6300	61.0500	173.9600	-59.9900	0.0000	0.0000	0.0000	0.0000;
	5988	5994	0.000865	0.005457	0.00818	296.88	0	0	0	0	1	0	0	203.4400	-13.3700	-203.1000	14.6100	0.0000	0.0000	0.0000	0.0000;
	5988	6000	0.002275	0.012016	0.00578	279.34	0	0	0	0	1	0	0	130.6300	-33.6400	-130.2400	35.0600	0.0000	0.0000	0.0000	0.0000;
	6468	5988	0.000638	0.003899	0.00296	309.96	0	0	0	0	1	0	0	166.4600	-28.8300	-166.2900	29.5500	0.0000	0.0000	0.0000	0.0000;
	6468	5988	0.000638	0.003899	0.00296	309.96	0	0	0	0	1	0	0	166.4600	-28.8300	-166.2900	29.5500	0.0000	0.0000	0.0000	0.0000;
	5989	5990	0.000295	0.001051	0	0	0	0	0	0	1	0	0	22.4100	3.6100	-22.4100	-3.6000	0.0000	0.0000	0.0000	0.0000;
	5991	6004	0.000688	0.00338	0.01935	246.15	0	0	0	0	1	0	0	55.0800	34.7200	-55.0500	-36.6800	0.0000	0.0000	0.0000	0.0000;
	5992	5996	0.000793	0.005204	0.00233	246.08	0	0	0	0	1	0	0	46.1500	-48.7600	-46.1100	48.7300	0.0000	0.0000	0.0000	0.0000;
	6000	5992	0.000516	0.003341	0.00352	265.7	0	0	0	0	1	0	0	90.6500	-41.8400	-90.6000	41.7700	0.0000	0.0000	0.0000	0.0000;
	5996	5997	0.000285	0.001108	0	0	0	0	0	0	1	0	0	47.2300	13.1200	-47.2200	-13.0900	0.0000	0.0000	0.0000	0.0000;
	6480	5999	0.002471	0.013742	0.01275	265.45	0	0	0	0	1	0	0	47.2800	-12.9900	-47.2300	11.8900	0.0000	0.0000	0.0000	0.0000;
	6000	6001	0.000255	0.001129	0	0	0	0	0	0	1	0	0	39.6000	6.7800	-39.6000	-6.7600	0.0000	0.0000	0.0000	0.0000;
	6340	6003	0.000411	0.002368	0.0021	263.1	0	0	0	0	1	0	0	91.5300	-46.1900	-91.4900	46.2000	0.0000	0.0000	0.0000	0.0000;
	6454	6003	0.000612	0.003603	0.00233	246.43	0	0	0	0	1	0	0	-54.6800	57.5000	54.7100	-57.5400	0.0000	0.0000	0.0000	0.0000;
	6005	6468	0.000614	0.004184	0.01075	312.01	0	0	0	0	1	0	0	180.9200	-22.4800	-180.7300	22.6200	0.0000	0.0000	0.0000	0.0000;
	6005	6468	0.000614	0.004184	0.01075	312.01	0	0	0	0	1	0	0	180.9200	-22.4800	-180.7300	22.6200	0.0000	0.0000	0.0000	0.0000;
	6489	6005	0.000884	0.004585	0.00322	316.07	0	0	0	0	1	0	0	194.4800	-19.5300	-194.1600	20.8100	0.0000	0.0000	0.0000	0.0000;
	6489	6005	0.000884	0.004585	0.00322	316.07	0	0	0	0	1	0	0	194.4800	-19.5300	-194.1600	20.8100	0.0000	0.0000	0.0000	0.0000;
	6006	6016	0.000663	0.004076	0.00441	253.08	0	0	0	0	1	0	0	42.2900	-27.5100	-42.2700	27.1400	0.0000	0.0000	0.0000	0.0000;
	6053	6006	0.000995	0.00535	0.00672	260.09	0	0	0	0	1	0	0	57.7700	-26.8000	-57.7300	26.2800	0.0000	0.0000	0.0000	0.0000;
	6007	6063	0.000631	0.003888	0.00305	265.71	0	0	0	0	1	0	0	86.7800	0.2100	-86.7300	-0.2700	0.0000	0.0000	0.0000	0.0000;
	6007	6101	0.000693	0.003863	0.00343	276.84	0	0	0	0	1	0	0	-107.7700	-0.3100	107.8500	0.3600	0.0000	0.0000	0.0000	0.0000;
	6120	6007	0.000915	0.005051	0.00221	305.7	0	0	0	0	1	0	0	-139.0900	12.9800	139.2600	-12.3000	0.0000	0.0000	0.0000	0.0000;
	6120	6007	0.000915	0.005051	0.00221	305.7	0	0	0	0	1	0	0	-139.0900	12.9800	139.2600	-12.3000	0.0000	0.0000	0.0000	0.0000;
	7140	6007	0.000565	0.003292	0.00294	304.22	0	0	0	0	1	0	0	137.9900	-9.0900	-137.8900	9.3600	0.0000	0.0000	0.0000	0.0000;
	7140	6007	0.000565	0.003292	0.00294	304.22	0	0	0	0	1	0	0	137.9900	-9.0900	-137.8900	9.3600	0.0000	0.0000	0.0000	0.0000;
	6008	6009	0.000253	0.001182	0	0	0	0	0	0	1	0	0	13.8800	7.1600	-13.8800	-7.1600	0.0000	0.0000	0.0000	0.0000;
	6034	6008	0.000915	0.005405	0.00479	220.78	0	0	0	0	1	0	0	-8.5400	-20.6500	8.5400	20.1600	0.0000	0.0000	0.0000	0.0000;
	7092	6008	0.000443	0.002458	0.0016	234.24	0	0	0	0	1	0	0	22.4300	27.1800	-22.4200	-27.3200	0.0000	0.0000	0.0000	0.0000;
	6010	6136	0.000992	0.005465	0.00373	274.1	0	0	0	0	1	0	0	120.6200	26.8300	-120.4800	-26.4600	0.0000	0.0000	0.0000	0.0000;
	6010	7096	0.000803	0.004299	0.00275	285.43	0	0	0	0	1	0	0	-155.4300	-36.3200	155.6200	37.0400	0.0000	0.0000	0.0000	0.0000;
	6011	6072	0.001102	0.006858	0.00309	250.39	0	0	0	0	1	0	0	-18.9100	9.3200	18.9100	-9.6300	0.0000	0.0000	0.0000	0.0000;
	6011	6089	0.002076	0.012968	0.00838	242.08	0	0	0	0	1	0	0	4.4200	-13.1000	-4.4200	12.2200	0.0000	0.0000	0.0000	0.0000;
	6012	6062	0.000676	0.003936	0.003	243.08	0	0	0	0	1	0	0	-49.9500	-6.5900	49.9700	6.3600	0.0000	0.0000	0.0000	0.0000;
	6109	6012	0.001148	0.008157	0.00487	231.88	0	0	0	0	1	0	0	-35.4500	-3.3500	35.4700	2.9300	0.0000	0.0000	0.0000	0.0000;
	6013	6014	0.000281	0.001188	0	0	0	0	0	0	1	0	0	14.8700	1.4600	-14.8700	-1.4500	0.0000	0.0000	0.0000	0.0000;
	6013	6022	0.001975	0.013694	0.02003	235.09	0	0	0	0	1	0	0	-9.0300	0.7600	9.0300	-2.9100	0.0000	0.0000	0.0000	0.0000;
	6013	6539	0.001503	0.010886	0.0134	221.02	0	0	0	0	1	0	0	-5.8500	-2.2200	5.8500	0.7800	0.0000	0.0000	0.0000	0.0000;
	6047	6015	0.000304	0.002043	0.00575	255.08	0	0	0	0	1	0	0	-57.1200	-15.7100	57.1300	15.1600	0.0000	0.0000	0.0000	0.0000;
	6015	6114	0.000759	0.004276	0.01959	265.07	0	0	0	0	1	0	0	-79.9000	-16.9700	79.9500	15.1300	0.0000	0.0000	0.0000	0.0000;
	6016	6029	0.000684	0.004043	0.00242	255.14	0	0	0	0	1	0	0	-38.5100	14.7000	38.5200	-14.8900	0.0000	0.0000	0.0000	0.0000;
	6016	6082	0.000633	0.003639	0.00688	270.75	0	0	0	0	1	0	0	64.7600	-44.2100	-64.7300	43.6800	0.0000	0.0000	0.0000	0.0000;
	6017	6070	0.000828	0.005734	0.00285	249.54	0	0	0	0	1	0	0	-11.0900	15.5900	11.1000	-15.8800	0.0000	0.0000	0.0000	0.0000;
	6017	6104	0.001629	0.009842	0.01584	239.76	0	0	0	0	1	0	0	-4.9200	-19.7300	4.9300	18.0700	0.0000	0.0000	0.0000	0.0000;
	6027	6018	0.000683	0.004744	0.00445	247.19	0	0	0	0	1	0	0	42.2100	-6.9800	-42.1900	6.5900	0.0000	0.0000	0.0000	0.0000;
	6018	6088	0.000729	0.004433	0.00279	304.56	0	0	0	0	1	0	0	-172.1100	14.0800	172.3100	-13.1400	0.0000	0.0000	0.0000	0.0000;
	6018	6088	0.000729	0.004433	0.00279	304.56	0	0	0	0	1	0	0	-172.1100	14.0800	172.3100	-13.1400	0.0000	0.0000	0.0000	0.0000;
	6018	6385	0.000903	0.006216	0.00218	215	0	0	0	0	1	0	0	-19.1400	3.4800	19.1500	-3.6900	0.0000	0.0000	0.0000	0.0000;
	6436	6018	0.000742	0.005718	0.01017	303.81	0	0	0	0	1	0	0	-178.4900	35.9700	178.7200	-35.2800	0.0000	0.0000	0.0000	0.0000;
	6436	6018	0.000742	0.005718	0.01017	303.81	0	0	0	0	1	0	0	-178.4900	35.9700	178.7200	-35.2800	0.0000	0.0000	0.0000	0.0000;
	6019	6121	0.000515	0.003401	0.00523	257.32	0	0	0	0	1	0	0	-50.4600	33.3500	50.4800	-33.7900	0.0000	0.0000	0.0000	0.0000;
	7142	6019	0.000411	0.002634	0.00712	230.43	0	0	0	0	1	0	0	-7.5800	42.5500	7.5900	-43.2700	0.0000	0.0000	0.0000	0.0000;
	6020	6021	0.000239	0.001044	0	0	0	0	0	0	1	0	0	17.3700	2.0900	-17.3700	-2.0900	0.0000	0.0000	0.0000	0.0000;
	6028	6020	0.000739	0.004528	0.0026	271.54	0	0	0	0	1	0	0	80.3200	-13.5600	-80.2700	13.5600	0.0000	0.0000	0.0000	0.0000;
	6020	6437	0.000631	0.004311	0.00201	264.77	0	0	0	0	1	0	0	62.9000	-15.6500	-62.8800	15.6100	0.0000	0.0000	0.0000	0.0000;
	6022	6748	0.001438	0.008778	0.0265	254.86	0	0	0	0	1	0	0	-34.4700	-1.1900	34.4800	-1.5600	0.0000	0.0000	0.0000	0.0000;
	6023	6591	0.001167	0.006795	0.00997	252.59	0	0	0	0	1	0	0	112.9600	23.6800	-112.8200	-23.8800	0.0000	0.0000	0.0000	0.0000;
	6023	6628	0.000708	0.004667	0.00271	200.78	0	0	0	0	1	0	0	-50.7000	-12.8000	50.7100	12.6300	0.0000	0.0000	0.0000	0.0000;
	7218	6023	0.000374	0.002269	0.00194	258.54	0	0	0	0	1	0	0	75.7700	15.6800	-75.7500	-15.7600	0.0000	0.0000	0.0000	0.0000;
	6024	6060	0.001441	0.008847	0.00625	269.99	0	0	0	0	1	0	0	96.6200	3.6600	-96.4900	-3.5500	0.0000	0.0000	0.0000	0.0000;
	6024	6742	0.001552	0.009035	0.01341	292.5	0	0	0	0	1	0	0	-121.9100	-12.9800	122.1300	12.8200	0.0000	0.0000	0.0000	0.0000;
	6025	6054	0.001722	0.009782	0.00661	253.62	0	0	0	0	1	0	0	-50.8900	2.8800	50.9300	-3.3500	0.0000	0.0000	0.0000	0.0000;
	6055	6025	0.000488	0.00288	0.00471	240.82	0	0	0	0	1	0	0	30.2900	-7.7900	-30.2900	7.3100	0.0000	0.0000	0.0000	0.0000;
	6025	6057	0.001623	0.009446	0.01247	279.76	0	0	0	0	1	0	0	114.2200	-26.0000	-114.0100	25.8700	0.0000	0.0000	0.0000	0.0000;
	6025	6059	0.001628	0.010217	0.01119	261.1	0	0	0	0	1	0	0	-65.5200	0.5100	65.5900	-1.3000	0.0000	0.0000	0.0000	0.0000;
	6026	6027	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-15.7700	-1.9800	15.7700	1.9800	0.0000	0.0000	0.0000	0.0000;
	6027	6087	0.001431	0.009356	0.0026	253.87	0	0	0	0	1	0	0	-57.9800	5.0000	58.0200	-4.9800	0.0000	0.0000	0.0000	0.0000;
	6447	6028	0.000409	0.002049	0.00984	283.14	0	0	0	0	1	0	0	116.5700	-10.1700	-116.5200	9.3800	0.0000	0.0000	0.0000	0.0000;
	6029	6049	0.000572	0.003424	0.00211	229.22	0	0	0	0	1	0	0	25.3500	20.0200	-25.3500	-20.2100	0.0000	0.0000	0.0000	0.0000;
	6029	7105	0.001897	0.00955	0.02715	270.87	0	0	0	0	1	0	0	-86.0500	-11.0100	86.1900	8.7600	0.0000	0.0000	0.0000	0.0000;
	6030	6031	0.000242	0.001133	0	0	0	0	0	0	1	0	0	33.0400	20.0700	-33.0400	-20.0600	0.0000	0.0000	0.0000	0.0000;
	6030	6057	0.000687	0.003894	0.00466	268.94	0	0	0	0	1	0	0	-81.3400	-14.9700	81.3800	14.7200	0.0000	0.0000	0.0000	0.0000;
	6030	6132	0.000827	0.005838	0.00406	255.53	0	0	0	0	1	0	0	48.3000	-5.1100	-48.2800	4.8000	0.0000	0.0000	0.0000	0.0000;
	6032	6033	0.000208	0.001004	0	0	0	0	0	0	1	0	0	67.9000	34.8900	-67.8900	-34.8300	0.0000	0.0000	0.0000	0.0000;
	6032	6115	0.000552	0.003516	0.0031	267.96	0	0	0	0	1	0	0	89.2200	-15.1100	-89.1700	15.0500	0.0000	0.0000	0.0000	0.0000;
	7037	6032	0.000105	0.00064	0.00048	289.07	0	0	0	0	1	0	0	157.1400	19.8800	-157.1200	-19.7800	0.0000	0.0000	0.0000	0.0000;
	6034	6079	0.000615	0.003488	0.00154	238.75	0	0	0	0	1	0	0	-27.8700	10.8600	27.8700	-11.0000	0.0000	0.0000	0.0000	0.0000;
	6035	6062	0.000366	0.002684	0.00437	252.16	0	0	0	0	1	0	0	67.9600	7.5000	-67.9400	-7.8500	0.0000	0.0000	0.0000	0.0000;
	6035	6136	0.000623	0.004631	0.00368	261.95	0	0	0	0	1	0	0	-88.9300	-12.9600	88.9800	12.9200	0.0000	0.0000	0.0000	0.0000;
	6036	6037	0.000268	0.00104	0	0	0	0	0	0	1	0	0	20.9800	4.7500	-20.9700	-4.7500	0.0000	0.0000	0.0000	0.0000;
	6068	6036	0.000452	0.002681	0.00608	288.87	0	0	0	0	1	0	0	165.3100	-0.3900	-165.1900	0.4100	0.0000	0.0000	0.0000	0.0000;
	6036	7266	0.000566	0.004274	0.00239	283.2	0	0	0	0	1	0	0	144.2200	-5.1600	-144.1100	5.7300	0.0000	0.0000	0.0000	0.0000;
	6038	6039	0.000242	0.001186	0	0	0	0	0	0	1	0	0	29.0000	2.1100	-29.0000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	6088	6038	0.001036	0.007935	0.01265	339.67	0	0	0	0	1	0	0	-298.8900	17.3400	299.7600	-12.0400	0.0000	0.0000	0.0000	0.0000;
	6088	6038	0.001036	0.007935	0.01265	339.67	0	0	0	0	1	0	0	-298.8900	17.3400	299.7600	-12.0400	0.0000	0.0000	0.0000	0.0000;
	6088	6038	0.001036	0.007935	0.01265	339.67	0	0	0	0	1	0	0	-298.8900	17.3400	299.7600	-12.0400	0.0000	0.0000	0.0000	0.0000;
	6038	6366	0.001079	0.006676	0.00468	289.43	0	0	0	0	1	0	0	174.5600	-3.9400	-174.2500	5.3400	0.0000	0.0000	0.0000	0.0000;
	6038	6373	0.000952	0.005839	0.003	344.6	0	0	0	0	1	0	0	-275.7100	9.4900	276.3900	-5.6700	0.0000	0.0000	0.0000	0.0000;
	6038	6373	0.000952	0.005839	0.003	344.6	0	0	0	0	1	0	0	-275.7100	9.4900	276.3900	-5.6700	0.0000	0.0000	0.0000	0.0000;
	6038	6373	0.000952	0.005839	0.003	344.6	0	0	0	0	1	0	0	-275.7100	9.4900	276.3900	-5.6700	0.0000	0.0000	0.0000	0.0000;
	6038	6373	0.000952	0.005839	0.003	344.6	0	0	0	0	1	0	0	-275.7100	9.4900	276.3900	-5.6700	0.0000	0.0000	0.0000	0.0000;
	6040	6058	0.001576	0.008274	0.01369	248.02	0	0	0	0	1	0	0	52.7000	9.8900	-52.6600	-11.1500	0.0000	0.0000	0.0000	0.0000;
	7325	6040	0.000874	0.005597	0.00415	261.17	0	0	0	0	1	0	0	82.1900	17.2700	-82.1300	-17.3600	0.0000	0.0000	0.0000	0.0000;
	6041	6815	0.000738	0.004756	0.00319	268.71	0	0	0	0	1	0	0	-71.9200	-7.1300	71.9500	7.0200	0.0000	0.0000	0.0000	0.0000;
	6041	6849	0.002137	0.013543	0.01223	249.51	0	0	0	0	1	0	0	26.1300	6.7400	-26.1200	-7.9600	0.0000	0.0000	0.0000	0.0000;
	6106	6042	0.000855	0.006086	0.00768	248.57	0	0	0	0	1	0	0	-39.1100	-6.2000	39.1300	5.4600	0.0000	0.0000	0.0000	0.0000;
	6042	7325	0.001549	0.008543	0.00585	256.21	0	0	0	0	1	0	0	-55.0400	-12.0300	55.0900	11.6400	0.0000	0.0000	0.0000	0.0000;
	6043	6044	0.000218	0.001194	0	0	0	0	0	0	1	0	0	15.2800	7.4100	-15.2800	-7.4000	0.0000	0.0000	0.0000	0.0000;
	6118	6043	0.001231	0.006432	0.00534	270.34	0	0	0	0	1	0	0	101.6000	-7.4400	-101.4800	7.5000	0.0000	0.0000	0.0000	0.0000;
	6043	6418	0.000696	0.004772	0.00493	264.58	0	0	0	0	1	0	0	86.2000	-14.9000	-86.1500	14.7200	0.0000	0.0000	0.0000	0.0000;
	6045	7096	0.000845	0.005022	0.021	318.62	0	0	0	0	1	0	0	-181.7100	-16.6200	181.9700	15.8900	0.0000	0.0000	0.0000	0.0000;
	6045	7096	0.000845	0.005022	0.021	318.62	0	0	0	0	1	0	0	-181.7100	-16.6200	181.9700	15.8900	0.0000	0.0000	0.0000	0.0000;
	7318	6045	0.000342	0.002372	0.00179	316.69	0	0	0	0	1	0	0	-172.1300	-15.0200	172.2300	15.4800	0.0000	0.0000	0.0000	0.0000;
	7318	6045	0.000342	0.002372	0.00179	316.69	0	0	0	0	1	0	0	-172.1300	-15.0200	172.2300	15.4800	0.0000	0.0000	0.0000	0.0000;
	6046	6081	0.000917	0.005836	0.00236	253.53	0	0	0	0	1	0	0	-40.0300	-2.2000	40.0400	2.0300	0.0000	0.0000	0.0000	0.0000;
	6046	6116	0.00061	0.003235	0.00311	282.48	0	0	0	0	1	0	0	-122.9600	-3.0600	123.0400	3.1800	0.0000	0.0000	0.0000	0.0000;
	6336	6046	0.000539	0.003624	0.00388	287.38	0	0	0	0	1	0	0	-123.7200	5.4500	123.8000	-5.3400	0.0000	0.0000	0.0000	0.0000;
	6049	6047	0.000736	0.004798	0.00452	238.28	0	0	0	0	1	0	0	-17.9300	-4.1400	17.9300	3.6700	0.0000	0.0000	0.0000	0.0000;
	6047	6130	0.001323	0.008025	0.00476	212.78	0	0	0	0	1	0	0	4.6200	10.7000	-4.6200	-11.2000	0.0000	0.0000	0.0000	0.0000;
	6048	6049	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-43.2700	-24.3200	43.2700	24.3500	0.0000	0.0000	0.0000	0.0000;
	6050	6051	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-18.9600	-6.1100	18.9600	6.1200	0.0000	0.0000	0.0000	0.0000;
	6101	6051	0.000536	0.003369	0.00319	277.08	0	0	0	0	1	0	0	-102.4000	-18.4100	102.4500	18.4100	0.0000	0.0000	0.0000	0.0000;
	7010	6051	0.000611	0.003037	0.00345	283.53	0	0	0	0	1	0	0	121.5000	24.5900	-121.4100	-24.5300	0.0000	0.0000	0.0000	0.0000;
	6052	6053	0.000288	0.001045	0	0	0	0	0	0	1	0	0	-39.9100	-14.3900	39.9100	14.4100	0.0000	0.0000	0.0000	0.0000;
	6053	6111	0.002268	0.014812	0.0107	250.65	0	0	0	0	1	0	0	-35.6700	11.4500	35.7000	-12.4000	0.0000	0.0000	0.0000	0.0000;
	6053	6135	0.000977	0.006662	0.00693	256.71	0	0	0	0	1	0	0	-62.0100	0.9300	62.0500	-1.4300	0.0000	0.0000	0.0000	0.0000;
	6094	6054	0.001356	0.006956	0.00385	263.17	0	0	0	0	1	0	0	72.3300	2.7000	-72.2700	-2.7800	0.0000	0.0000	0.0000	0.0000;
	6055	6056	0.000208	0.001082	0	0	0	0	0	0	1	0	0	16.6100	5.0900	-16.6100	-5.0900	0.0000	0.0000	0.0000	0.0000;
	6055	6096	0.000924	0.004792	0.0021	272.9	0	0	0	0	1	0	0	88.0900	1.2600	-88.0200	-1.1400	0.0000	0.0000	0.0000	0.0000;
	6055	6624	0.001415	0.007397	0.02033	259.26	0	0	0	0	1	0	0	-60.3100	17.9000	60.3600	-19.8000	0.0000	0.0000	0.0000	0.0000;
	6055	7256	0.002244	0.012409	0.03179	265.15	0	0	0	0	1	0	0	-74.6900	-16.4600	74.8100	13.7200	0.0000	0.0000	0.0000	0.0000;
	6058	6083	0.000978	0.00748	0.00443	232.71	0	0	0	0	1	0	0	31.3100	10.1200	-31.3000	-10.5300	0.0000	0.0000	0.0000	0.0000;
	6059	6094	0.000712	0.004001	0.00362	282.41	0	0	0	0	1	0	0	-83.5600	-4.3800	83.6000	4.2500	0.0000	0.0000	0.0000	0.0000;
	6060	6061	0.000236	0.001182	0	0	0	0	0	0	1	0	0	17.9700	2.3800	-17.9700	-2.3800	0.0000	0.0000	0.0000	0.0000;
	6060	6648	0.000512	0.00295	0.0041	259.48	0	0	0	0	1	0	0	78.5200	1.1700	-78.4900	-1.4300	0.0000	0.0000	0.0000	0.0000;
	6063	6064	0.000228	0.001022	0	0	0	0	0	0	1	0	0	15.6600	2.3900	-15.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	6063	6090	0.000326	0.002064	0.00482	233.01	0	0	0	0	1	0	0	-3.7500	8.8300	3.7500	-9.3500	0.0000	0.0000	0.0000	0.0000;
	6120	6063	0.000823	0.004923	0.00341	267.56	0	0	0	0	1	0	0	-74.7800	10.8500	74.8200	-10.9600	0.0000	0.0000	0.0000	0.0000;
	6065	6364	0.000598	0.003817	0.0043	308.52	0	0	0	0	1	0	0	-144.2700	28.8500	144.3900	-28.5400	0.0000	0.0000	0.0000	0.0000;
	6065	6364	0.000598	0.003817	0.0043	308.52	0	0	0	0	1	0	0	-144.2700	28.8500	144.3900	-28.5400	0.0000	0.0000	0.0000	0.0000;
	6065	6404	0.001057	0.00697	0.00476	284.42	0	0	0	0	1	0	0	123.0600	-49.0100	-122.8900	49.6300	0.0000	0.0000	0.0000	0.0000;
	6065	6407	0.000425	0.002859	0.00386	274.28	0	0	0	0	1	0	0	90.5000	-31.6500	-90.4600	31.4800	0.0000	0.0000	0.0000	0.0000;
	6419	6065	0.000799	0.004903	0.00643	258.74	0	0	0	0	1	0	0	-57.8200	-21.6800	57.8400	21.1600	0.0000	0.0000	0.0000	0.0000;
	6079	6066	0.000697	0.00401	0.0037	274.35	0	0	0	0	1	0	0	-87.6200	1.2500	87.6700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	6089	6066	0.000843	0.004744	0.00333	231.86	0	0	0	0	1	0	0	-8.4200	-14.6700	8.4300	14.3200	0.0000	0.0000	0.0000	0.0000;
	6066	7010	0.001697	0.008535	0.01718	273.68	0	0	0	0	1	0	0	-113.3200	-17.6300	113.5200	16.8200	0.0000	0.0000	0.0000	0.0000;
	6068	6067	0.00025	0.018866	0	913.42	0	0	1	0	1	0	0	-314.0100	-0.5400	314.2400	17.7800	0.0000	0.0000	0.0000	0.0000;
	6067	6069	0.000201	0.001182	0	0	0	0	0	0	1	0	0	14.2100	4.9600	-14.2100	-4.9600	0.0000	0.0000	0.0000	0.0000;
	7102	6067	0.000158	0.002649	0.25172	2726.81	0	0	0	0	1	0	0	328.6000	-20.2100	-328.4400	-4.4600	0.0000	0.0000	0.0000	0.0000;
	6068	6421	0.001877	0.012939	0.0054	290.47	0	0	0	0	1	0	0	148.7000	0.9300	-148.3200	1.1400	0.0000	0.0000	0.0000	0.0000;
	6070	6071	0.000279	0.001117	0	0	0	0	0	0	1	0	0	47.4400	5.7800	-47.4400	-5.7600	0.0000	0.0000	0.0000	0.0000;
	6070	6074	0.002078	0.010961	0.01418	244.44	0	0	0	0	1	0	0	-11.9000	8.8700	11.9100	-10.3500	0.0000	0.0000	0.0000	0.0000;
	6070	6686	0.012399	0.062155	0.04152	254.32	0	0	0	0	1	0	0	-46.6300	1.2300	46.8900	-4.3900	0.0000	0.0000	0.0000	0.0000;
	6072	6073	0.000286	0.001119	0	0	0	0	0	0	1	0	0	18.0800	6.4300	-18.0800	-6.4300	0.0000	0.0000	0.0000	0.0000;
	6072	6543	0.00787	0.047158	0.03967	238.77	0	0	0	0	1	0	0	-17.0000	-2.2100	17.0300	-1.9200	0.0000	0.0000	0.0000	0.0000;
	6072	6547	0.007275	0.040926	0.03739	245.35	0	0	0	0	1	0	0	-19.9900	5.4000	20.0200	-9.2200	0.0000	0.0000	0.0000	0.0000;
	6074	6075	0.000286	0.001153	0	0	0	0	0	0	1	0	0	18.0800	3.0000	-18.0800	-3.0000	0.0000	0.0000	0.0000	0.0000;
	6074	6078	0.000824	0.004359	0.00507	258.57	0	0	0	0	1	0	0	-30.6000	7.0600	30.6000	-7.5600	0.0000	0.0000	0.0000	0.0000;
	6743	6074	0.000828	0.005279	0.0025	214.02	0	0	0	0	1	0	0	8.3300	1.4300	-8.3300	-1.6900	0.0000	0.0000	0.0000	0.0000;
	6076	6644	0.001498	0.008804	0.00788	243.31	0	0	0	0	1	0	0	-38.1900	-9.7700	38.2100	9.0700	0.0000	0.0000	0.0000	0.0000;
	6645	6076	0.002143	0.011137	0.00755	274.48	0	0	0	0	1	0	0	12.9800	0.6000	-12.9800	-1.3700	0.0000	0.0000	0.0000	0.0000;
	6077	6124	0.002041	0.010961	0.03891	235.88	0	0	0	0	1	0	0	15.1600	-19.4600	-15.1500	15.3200	0.0000	0.0000	0.0000	0.0000;
	6077	6586	0.002494	0.015271	0.03066	232.36	0	0	0	0	1	0	0	30.6400	7.4200	-30.6200	-10.5600	0.0000	0.0000	0.0000	0.0000;
	6077	6627	0.000939	0.005423	0.00663	268.71	0	0	0	0	1	0	0	-70.7700	5.9400	70.8200	-6.4000	0.0000	0.0000	0.0000	0.0000;
	6078	6540	0.001322	0.008306	0.00322	267.36	0	0	0	0	1	0	0	-39.9900	3.6800	40.0100	-3.9000	0.0000	0.0000	0.0000	0.0000;
	6079	6090	0.000778	0.004631	0.00328	250.39	0	0	0	0	1	0	0	30.2200	-1.0100	-30.2100	0.6900	0.0000	0.0000	0.0000	0.0000;
	6080	6081	0.000216	0.001128	0	0	0	0	0	0	1	0	0	-14.8300	-1.0100	14.8400	1.0100	0.0000	0.0000	0.0000	0.0000;
	6081	6107	0.000999	0.006024	0.00896	221.4	0	0	0	0	1	0	0	25.0800	8.0800	-25.0700	-9.0000	0.0000	0.0000	0.0000	0.0000;
	6081	6115	0.000594	0.003909	0.0023	249.67	0	0	0	0	1	0	0	-54.5400	-9.0100	54.5600	8.8800	0.0000	0.0000	0.0000	0.0000;
	6116	6081	0.000904	0.006535	0.00216	229.96	0	0	0	0	1	0	0	25.4200	1.9100	-25.4100	-2.1100	0.0000	0.0000	0.0000	0.0000;
	6082	6102	0.000912	0.00522	0.00353	266.63	0	0	0	0	1	0	0	55.0500	-44.9200	-55.0100	44.7900	0.0000	0.0000	0.0000	0.0000;
	6083	6093	0.003387	0.020885	0.03409	215.51	0	0	0	0	1	0	0	16.5300	7.1700	-16.5200	-10.7700	0.0000	0.0000	0.0000	0.0000;
	7025	6084	0.000457	0.0026	0.00332	289.39	0	0	0	0	1	0	0	163.3700	18.1100	-163.2500	-17.8200	0.0000	0.0000	0.0000	0.0000;
	7293	6084	0.000372	0.002703	0.00206	286.41	0	0	0	0	1	0	0	-147.2100	-14.2000	147.2800	14.5200	0.0000	0.0000	0.0000	0.0000;
	6085	6086	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-34.1700	-4.0500	34.1800	4.0600	0.0000	0.0000	0.0000	0.0000;
	6087	6086	0.000989	0.00517	0.00282	269.19	0	0	0	0	1	0	0	-92.6400	-1.3900	92.7100	1.5000	0.0000	0.0000	0.0000	0.0000;
	6086	6100	0.000969	0.00502	0.00542	280.81	0	0	0	0	1	0	0	-126.8900	-5.5700	127.0400	5.7400	0.0000	0.0000	0.0000	0.0000;
	6088	6376	0.000373	0.002243	0.00347	293.29	0	0	0	0	1	0	0	175.6500	-22.8400	-175.5400	23.1200	0.0000	0.0000	0.0000	0.0000;
	6088	6385	0.000627	0.003821	0.00241	306.57	0	0	0	0	1	0	0	168.9200	-8.9600	-168.7500	9.7200	0.0000	0.0000	0.0000	0.0000;
	6088	6385	0.000627	0.003821	0.00241	306.57	0	0	0	0	1	0	0	168.9200	-8.9600	-168.7500	9.7200	0.0000	0.0000	0.0000	0.0000;
	6091	7059	0.00221	0.010971	0.01285	241.32	0	0	0	0	1	0	0	-35.0900	15.0400	35.1200	-16.2800	0.0000	0.0000	0.0000	0.0000;
	6091	7325	0.004999	0.025325	0.02438	233.38	0	0	0	0	1	0	0	27.6800	-16.7700	-27.6300	14.3600	0.0000	0.0000	0.0000	0.0000;
	6092	6093	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-24.8200	-7.4200	24.8300	7.4300	0.0000	0.0000	0.0000	0.0000;
	6093	6625	0.000973	0.006341	0.00485	230.88	0	0	0	0	1	0	0	-8.3100	3.3400	8.3100	-3.8600	0.0000	0.0000	0.0000	0.0000;
	6094	6095	0.000282	0.001072	0	0	0	0	0	0	1	0	0	11.8100	1.1900	-11.8100	-1.1900	0.0000	0.0000	0.0000	0.0000;
	6094	6664	0.003383	0.018931	0.01448	245.44	0	0	0	0	1	0	0	-25.5600	-3.4100	25.5900	1.9700	0.0000	0.0000	0.0000	0.0000;
	6094	6683	0.002199	0.011228	0.03304	287.27	0	0	0	0	1	0	0	-149.4500	10.3200	149.9100	-11.5200	0.0000	0.0000	0.0000	0.0000;
	6094	7256	0.001888	0.010578	0.00918	195.75	0	0	0	0	1	0	0	-1.0500	-16.7200	1.0600	15.7600	0.0000	0.0000	0.0000	0.0000;
	6096	6128	0.000944	0.005879	0.00488	265.96	0	0	0	0	1	0	0	71.1500	-3.4400	-71.1000	3.1900	0.0000	0.0000	0.0000	0.0000;
	6097	6098	0.000294	0.001014	0	0	0	0	0	0	1	0	0	12.6700	3.5600	-12.6700	-3.5600	0.0000	0.0000	0.0000	0.0000;
	6097	6945	0.001319	0.008079	0.00777	275.23	0	0	0	0	1	0	0	-84.7500	0.0500	84.8400	-0.3400	0.0000	0.0000	0.0000	0.0000;
	6439	6099	0.001648	0.009826	0.01054	300.64	0	0	0	0	1	0	0	172.7600	0.7700	-172.3000	0.8200	0.0000	0.0000	0.0000	0.0000;
	6099	6831	0.001217	0.006438	0.00447	297.87	0	0	0	0	1	0	0	151.7000	-5.1700	-151.4400	6.0800	0.0000	0.0000	0.0000	0.0000;
	7293	6100	0.000855	0.004922	0.00393	289.43	0	0	0	0	1	0	0	163.1800	11.9900	-162.9700	-11.1900	0.0000	0.0000	0.0000	0.0000;
	6101	7140	0.00036	0.002261	0.00151	223.22	0	0	0	0	1	0	0	-16.6400	15.1500	16.6400	-15.3000	0.0000	0.0000	0.0000	0.0000;
	6102	6103	0.000219	0.001115	0	0	0	0	0	0	1	0	0	34.8700	13.0000	-34.8600	-12.9800	0.0000	0.0000	0.0000	0.0000;
	6102	6397	0.000742	0.004529	0.0039	251.22	0	0	0	0	1	0	0	20.1400	-57.7800	-20.1100	57.5100	0.0000	0.0000	0.0000	0.0000;
	6107	6104	0.001044	0.005222	0.0104	230.22	0	0	0	0	1	0	0	16.1200	8.1500	-16.1200	-9.2500	0.0000	0.0000	0.0000	0.0000;
	6105	6106	0.000259	0.001087	0	0	0	0	0	0	1	0	0	-8.8300	-2.5800	8.8300	2.5800	0.0000	0.0000	0.0000	0.0000;
	6106	6626	0.004782	0.026654	0.01954	243.05	0	0	0	0	1	0	0	30.2800	3.6200	-30.2400	-5.5000	0.0000	0.0000	0.0000	0.0000;
	6108	6109	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-24.7200	-0.2800	24.7200	0.2800	0.0000	0.0000	0.0000	0.0000;
	6126	6109	0.00049	0.002868	0.00371	210.8	0	0	0	0	1	0	0	-10.7300	-3.4600	10.7400	3.0700	0.0000	0.0000	0.0000	0.0000;
	7096	6110	0.000881	0.005624	0.00246	260.83	0	0	0	0	1	0	0	86.7800	24.0600	-86.7100	-23.9000	0.0000	0.0000	0.0000	0.0000;
	7197	6110	0.000624	0.003003	0.00787	256.05	0	0	0	0	1	0	0	-76.1400	-22.1700	76.1800	21.5000	0.0000	0.0000	0.0000	0.0000;
	6128	6111	0.000539	0.003611	0.00341	259.25	0	0	0	0	1	0	0	52.9800	-6.5100	-52.9600	6.2400	0.0000	0.0000	0.0000	0.0000;
	6112	6622	0.002304	0.014071	0.00877	240.93	0	0	0	0	1	0	0	23.9000	12.5400	-23.8900	-13.3800	0.0000	0.0000	0.0000	0.0000;
	6112	6626	0.001032	0.007003	0.00709	219.96	0	0	0	0	1	0	0	-10.2000	-10.7500	10.2100	10.0000	0.0000	0.0000	0.0000	0.0000;
	6112	6664	0.002698	0.018147	0.01689	247.23	0	0	0	0	1	0	0	-32.1000	-2.6200	32.1300	0.9700	0.0000	0.0000	0.0000	0.0000;
	6113	6114	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-10.9300	-3.6900	10.9300	3.6900	0.0000	0.0000	0.0000	0.0000;
	7105	6114	0.000608	0.004018	0.00202	269.41	0	0	0	0	1	0	0	90.9300	18.9200	-90.8900	-18.8200	0.0000	0.0000	0.0000	0.0000;
	6115	6116	0.000725	0.003285	0.01016	235.23	0	0	0	0	1	0	0	14.6600	5.7400	-14.6600	-6.8200	0.0000	0.0000	0.0000	0.0000;
	6116	6117	0.000272	0.001158	0	0	0	0	0	0	1	0	0	16.8500	0.5900	-16.8500	-0.5900	0.0000	0.0000	0.0000	0.0000;
	6116	7266	0.000762	0.004018	0.00199	288.63	0	0	0	0	1	0	0	-163.4900	-3.2100	163.6800	3.9900	0.0000	0.0000	0.0000	0.0000;
	6436	6118	0.000513	0.003075	0.00534	281.08	0	0	0	0	1	0	0	134.6200	-0.3100	-134.5300	0.2600	0.0000	0.0000	0.0000	0.0000;
	6119	6120	0.000267	0.001083	0	0	0	0	0	0	1	0	0	-22.7500	-3.4400	22.7600	3.4500	0.0000	0.0000	0.0000	0.0000;
	6364	6120	0.001778	0.009431	0.00585	314.75	0	0	0	0	1	0	0	-164.6400	21.9300	165.1000	-20.1300	0.0000	0.0000	0.0000	0.0000;
	6364	6120	0.001778	0.009431	0.00585	314.75	0	0	0	0	1	0	0	-164.6400	21.9300	165.1000	-20.1300	0.0000	0.0000	0.0000	0.0000;
	6349	6121	0.000705	0.004102	0.00262	269.91	0	0	0	0	1	0	0	81.8900	-20.7700	-81.8400	20.7600	0.0000	0.0000	0.0000	0.0000;
	6122	6540	0.000403	0.002451	0.01247	267.7	0	0	0	0	1	0	0	62.3500	-0.5500	-62.3300	-0.6900	0.0000	0.0000	0.0000	0.0000;
	6122	6541	0.004003	0.022434	0.05267	248.92	0	0	0	0	1	0	0	-46.3600	2.2000	46.4400	-7.3500	0.0000	0.0000	0.0000	0.0000;
	6122	6711	0.005991	0.035566	0.03855	255.47	0	0	0	0	1	0	0	-29.5600	-6.0500	29.6100	2.2300	0.0000	0.0000	0.0000	0.0000;
	6123	6127	0.000408	0.00256	0.00414	309.61	0	0	0	0	1	0	0	-141.1400	6.5400	141.2200	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6123	6127	0.000408	0.00256	0.00414	309.61	0	0	0	0	1	0	0	-141.1400	6.5400	141.2200	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6123	6406	0.002208	0.010493	0.02237	305.86	0	0	0	0	1	0	0	129.4000	-8.7200	-129.0500	7.9900	0.0000	0.0000	0.0000	0.0000;
	6123	6406	0.002208	0.010493	0.02237	305.86	0	0	0	0	1	0	0	129.4000	-8.7200	-129.0500	7.9900	0.0000	0.0000	0.0000	0.0000;
	6124	6125	0.00026	0.001151	0	0	0	0	0	0	1	0	0	13.5700	5.8700	-13.5700	-5.8700	0.0000	0.0000	0.0000	0.0000;
	7079	6124	0.000961	0.00594	0.0049	222.76	0	0	0	0	1	0	0	-1.5800	20.6900	1.5800	-21.1900	0.0000	0.0000	0.0000	0.0000;
	6126	6586	0.002277	0.014803	0.01324	203.73	0	0	0	0	1	0	0	-13.9300	-8.1400	13.9400	6.7600	0.0000	0.0000	0.0000	0.0000;
	6126	6628	0.003636	0.022615	0.01412	236.68	0	0	0	0	1	0	0	1.5900	3.9200	-1.5900	-5.4200	0.0000	0.0000	0.0000	0.0000;
	6127	7221	0.001302	0.007122	0.02746	313.27	0	0	0	0	1	0	0	-158.9300	-11.1500	159.2400	9.9000	0.0000	0.0000	0.0000	0.0000;
	6127	7221	0.001302	0.007122	0.02746	313.27	0	0	0	0	1	0	0	-158.9300	-11.1500	159.2400	9.9000	0.0000	0.0000	0.0000	0.0000;
	6128	6129	0.00027	0.001111	0	0	0	0	0	0	1	0	0	18.1300	3.3200	-18.1200	-3.3200	0.0000	0.0000	0.0000	0.0000;
	6130	6131	0.000268	0.001079	0	0	0	0	0	0	1	0	0	37.5100	5.0100	-37.5000	-5.0000	0.0000	0.0000	0.0000	0.0000;
	6130	6132	0.000923	0.004879	0.01014	248.27	0	0	0	0	1	0	0	-32.8900	6.1800	32.9000	-7.2200	0.0000	0.0000	0.0000	0.0000;
	6132	6133	0.000282	0.001141	0	0	0	0	0	0	1	0	0	15.3800	2.4200	-15.3800	-2.4100	0.0000	0.0000	0.0000	0.0000;
	6134	6135	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-17.9900	-3.6600	18.0000	3.6700	0.0000	0.0000	0.0000	0.0000;
	6135	7318	0.003659	0.019887	0.00925	263.52	0	0	0	0	1	0	0	-80.0500	-2.2300	80.2600	2.4300	0.0000	0.0000	0.0000	0.0000;
	6137	6138	0.000225	0.001174	0	0	0	0	0	0	1	0	0	17.8700	9.7800	-17.8700	-9.7700	0.0000	0.0000	0.0000	0.0000;
	6137	6413	0.00083	0.005145	0.00489	226.56	0	0	0	0	1	0	0	9.6600	0.0800	-9.6600	-0.6000	0.0000	0.0000	0.0000	0.0000;
	6419	6137	0.000409	0.002328	0.005	242.08	0	0	0	0	1	0	0	27.5300	9.3400	-27.5300	-9.8600	0.0000	0.0000	0.0000	0.0000;
	6826	6139	0.000728	0.003999	0.00433	223.02	0	0	0	0	1	0	0	1.9900	23.7400	-1.9800	-24.1800	0.0000	0.0000	0.0000	0.0000;
	6140	6141	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-20.2500	-7.1000	20.2600	7.1100	0.0000	0.0000	0.0000	0.0000;
	6882	6142	0.000828	0.004961	0.01375	249.88	0	0	0	0	1	0	0	52.1400	-17.0700	-52.1200	15.7400	0.0000	0.0000	0.0000	0.0000;
	6143	6146	0.00984	0.303334	0	250.13	0	0	1	0	1	0	0	21.0700	0.2500	-21.0300	1.0200	0.0000	0.0000	0.0000	0.0000;
	6143	6147	0.000224	0.001055	0	0	0	0	0	0	1	0	0	17.6000	4.4900	-17.6000	-4.4800	0.0000	0.0000	0.0000	0.0000;
	6158	6143	0.000353	0.001999	0.00243	321.4	0	0	0	0	1	0	0	201.6900	0.8900	-201.5500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	6158	6143	0.000353	0.001999	0.00243	321.4	0	0	0	0	1	0	0	201.6900	0.8900	-201.5500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	6144	6146	-0.004321	-0.133205	0	100.13	0	0	1	0	1	0	0	-21.0500	0.4600	21.0300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	10322	6144	0.001821	0.008147	0.00199	185.16	0	0	0	0	1	0	0	-7.6600	0.6700	7.6700	-0.8800	0.0000	0.0000	0.0000	0.0000;
	6144	10673	0.000235	0.001474	0.00048	194.04	0	0	0	0	1	0	0	13.3800	0.4200	-13.3800	-0.4700	0.0000	0.0000	0.0000	0.0000;
	6145	6146	0.031531	0.972007	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6387	6149	0.000652	0.003467	0.00199	281.37	0	0	0	0	1	0	0	122.3200	16.4400	-122.2200	-16.1600	0.0000	0.0000	0.0000	0.0000;
	7089	6150	0.000318	0.002198	0.00206	286.7	0	0	0	0	1	0	0	156.7600	15.8900	-156.6800	-15.6000	0.0000	0.0000	0.0000	0.0000;
	6904	6151	0.000665	0.004148	0.00459	166.83	0	0	0	0	1	0	0	22.2300	-1.6300	-22.2300	1.1600	0.0000	0.0000	0.0000	0.0000;
	6151	6906	0.00107	0.007321	0.02042	222.15	0	0	0	0	1	0	0	7.4700	-12.1100	-7.4700	9.9400	0.0000	0.0000	0.0000	0.0000;
	6152	6153	0.000263	0.001018	0	0	0	0	0	0	1	0	0	52.9100	12.5000	-52.9100	-12.4800	0.0000	0.0000	0.0000	0.0000;
	6152	6183	0.000442	0.002728	0.00311	216.86	0	0	0	0	1	0	0	-3.8800	-3.3500	3.8800	3.0200	0.0000	0.0000	0.0000	0.0000;
	6192	6152	0.000266	0.001734	0.0024	245.1	0	0	0	0	1	0	0	-32.9200	26.0600	32.9200	-26.2900	0.0000	0.0000	0.0000	0.0000;
	6156	6381	0.000914	0.004934	0.00272	307.62	0	0	0	0	1	0	0	-161.9200	22.9100	162.1500	-21.9800	0.0000	0.0000	0.0000	0.0000;
	6156	6381	0.000914	0.004934	0.00272	307.62	0	0	0	0	1	0	0	-161.9200	22.9100	162.1500	-21.9800	0.0000	0.0000	0.0000	0.0000;
	6156	7072	0.000686	0.004357	0.00433	322.26	0	0	0	0	1	0	0	-224.1800	3.7300	224.5000	-2.1600	0.0000	0.0000	0.0000	0.0000;
	6156	7072	0.000686	0.004357	0.00433	322.26	0	0	0	0	1	0	0	-224.1800	3.7300	224.5000	-2.1600	0.0000	0.0000	0.0000	0.0000;
	6156	7245	0.00036	0.001983	0.00263	276.44	0	0	0	0	1	0	0	118.5900	-19.8300	-118.5400	19.8100	0.0000	0.0000	0.0000	0.0000;
	6158	6159	0.000244	0.001177	0	0	0	0	0	0	1	0	0	27.4900	3.1100	-27.4900	-3.1000	0.0000	0.0000	0.0000	0.0000;
	6158	6176	0.000293	0.002161	0.02019	334.68	0	0	0	0	1	0	0	-235.3800	-8.2200	235.5300	7.1800	0.0000	0.0000	0.0000	0.0000;
	6158	6176	0.000293	0.002161	0.02019	334.68	0	0	0	0	1	0	0	-235.3800	-8.2200	235.5300	7.1800	0.0000	0.0000	0.0000	0.0000;
	6158	6176	0.000293	0.002161	0.02019	334.68	0	0	0	0	1	0	0	-235.3800	-8.2200	235.5300	7.1800	0.0000	0.0000	0.0000	0.0000;
	6160	6222	0.000459	0.002472	0.00131	287.56	0	0	0	0	1	0	0	138.1700	-97.8500	-138.0500	98.3700	0.0000	0.0000	0.0000	0.0000;
	6456	6160	0.000397	0.002335	0.00382	296.42	0	0	0	0	1	0	0	171.6100	-88.6900	-171.4700	89.0900	0.0000	0.0000	0.0000	0.0000;
	6161	6162	0.000252	0.001199	0	0	0	0	0	0	1	0	0	20.0600	7.9600	-20.0600	-7.9500	0.0000	0.0000	0.0000	0.0000;
	6161	6181	0.000493	0.003096	0.00195	206.3	0	0	0	0	1	0	0	-1.8200	-17.7500	1.8300	17.5500	0.0000	0.0000	0.0000	0.0000;
	6163	6338	0.000255	0.001624	0.00229	221.11	0	0	0	0	1	0	0	2.0800	25.2300	-2.0800	-25.4600	0.0000	0.0000	0.0000	0.0000;
	6179	6164	0.000612	0.003856	0.00255	297.19	0	0	0	0	1	0	0	162.5700	-35.9400	-162.4100	36.6600	0.0000	0.0000	0.0000	0.0000;
	6164	7231	0.000718	0.004365	0.00481	233.63	0	0	0	0	1	0	0	-29.7200	-32.3900	29.7300	31.9500	0.0000	0.0000	0.0000	0.0000;
	6165	6901	0.002439	0.014681	0.02216	280.61	0	0	0	0	1	0	0	-138.3700	-0.6600	138.8100	0.9300	0.0000	0.0000	0.0000	0.0000;
	6195	6166	0.001616	0.008029	0.00564	278.07	0	0	0	0	1	0	0	-134.2800	3.0900	134.5500	-2.3300	0.0000	0.0000	0.0000	0.0000;
	6166	6522	0.002442	0.013201	0.10295	286.82	0	0	0	0	1	0	0	-161.0400	0.2200	161.6300	-8.0500	0.0000	0.0000	0.0000	0.0000;
	6167	6168	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-41.6600	-9.9200	41.6600	9.9400	0.0000	0.0000	0.0000	0.0000;
	6229	6168	0.000567	0.003122	0.00146	276.77	0	0	0	0	1	0	0	-111.5400	4.8200	111.6100	-4.6100	0.0000	0.0000	0.0000	0.0000;
	6168	6233	0.000404	0.002431	0.00265	251.65	0	0	0	0	1	0	0	-44.4600	-26.6100	44.4700	26.3900	0.0000	0.0000	0.0000	0.0000;
	6168	6347	0.000661	0.004601	0.00435	274.18	0	0	0	0	1	0	0	-108.8000	21.2800	108.8800	-21.2200	0.0000	0.0000	0.0000	0.0000;
	6169	6170	0.000283	0.001011	0	0	0	0	0	0	1	0	0	-42.3500	-10.6100	42.3600	10.6300	0.0000	0.0000	0.0000	0.0000;
	6171	6172	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-26.4900	175.4900	26.5700	-175.1800	0.0000	0.0000	0.0000	0.0000;
	6173	6195	0.002092	0.013193	0.00805	272.35	0	0	0	0	1	0	0	-113.5300	8.0200	113.7800	-7.2600	0.0000	0.0000	0.0000	0.0000;
	6175	6174	0.001009	0.005993	0.00756	239.19	0	0	0	0	1	0	0	19.2200	-0.0800	-19.2200	-0.7000	0.0000	0.0000	0.0000	0.0000;
	6190	6174	0.000645	0.004916	0.00347	234.4	0	0	0	0	1	0	0	31.6700	31.1700	-31.6500	-31.4400	0.0000	0.0000	0.0000	0.0000;
	6189	6175	0.000847	0.004699	0.00349	236.2	0	0	0	0	1	0	0	14.4600	7.0200	-14.4600	-7.3800	0.0000	0.0000	0.0000	0.0000;
	6175	6207	0.001517	0.008461	0.00571	244.61	0	0	0	0	1	0	0	-36.1200	0.7800	36.1400	-1.2900	0.0000	0.0000	0.0000	0.0000;
	6927	6176	0.000488	0.00291	0.00217	282.93	0	0	0	0	1	0	0	118.6000	16.0500	-118.5400	-15.8900	0.0000	0.0000	0.0000	0.0000;
	6357	6177	0.00083	0.005069	0.00171	302.79	0	0	0	0	1	0	0	-131.5400	-7.0400	131.6700	7.6700	0.0000	0.0000	0.0000	0.0000;
	6357	6177	0.00083	0.005069	0.00171	302.79	0	0	0	0	1	0	0	-131.5400	-7.0400	131.6700	7.6700	0.0000	0.0000	0.0000	0.0000;
	6177	7315	0.000364	0.001992	0.00136	301.97	0	0	0	0	1	0	0	-127.0800	-25.6100	127.1400	25.7700	0.0000	0.0000	0.0000	0.0000;
	6177	7315	0.000364	0.001992	0.00136	301.97	0	0	0	0	1	0	0	-127.0800	-25.6100	127.1400	25.7700	0.0000	0.0000	0.0000	0.0000;
	6178	6179	0.000242	0.001	0	0	0	0	0	0	1	0	0	-39.3100	-6.9300	39.3100	6.9400	0.0000	0.0000	0.0000	0.0000;
	6180	6214	0.000283	0.001723	0.0023	265	0	0	0	0	1	0	0	72.9200	-23.7900	-72.9100	23.6300	0.0000	0.0000	0.0000	0.0000;
	6229	6180	0.000255	0.001486	0.00257	277.29	0	0	0	0	1	0	0	109.7400	-12.2300	-109.7200	12.1300	0.0000	0.0000	0.0000	0.0000;
	6181	6182	0.000266	0.001172	0	0	0	0	0	0	1	0	0	28.6000	5.2600	-28.6000	-5.2600	0.0000	0.0000	0.0000	0.0000;
	6183	6184	0.000272	0.001011	0	0	0	0	0	0	1	0	0	44.9800	9.3700	-44.9700	-9.3500	0.0000	0.0000	0.0000	0.0000;
	6183	7176	0.000595	0.003538	0.00196	251.61	0	0	0	0	1	0	0	-48.8600	-12.3900	48.8700	12.2600	0.0000	0.0000	0.0000	0.0000;
	6347	6185	0.000367	0.002128	0.00204	222.63	0	0	0	0	1	0	0	-22.5200	31.2100	22.5300	-31.4000	0.0000	0.0000	0.0000	0.0000;
	6369	6186	0.00047	0.003119	0.00206	270.85	0	0	0	0	1	0	0	-95.6500	33.6100	95.6900	-33.5300	0.0000	0.0000	0.0000	0.0000;
	6186	6440	0.000954	0.006817	0.00377	283.13	0	0	0	0	1	0	0	-133.3200	24.6100	133.4800	-23.8300	0.0000	0.0000	0.0000	0.0000;
	6456	6187	0.000307	0.001822	0.0027	300.16	0	0	0	0	1	0	0	203.1700	16.6800	-203.0500	-16.2700	0.0000	0.0000	0.0000	0.0000;
	7176	6187	0.000449	0.003166	0.0012	292.11	0	0	0	0	1	0	0	-162.4200	-0.8700	162.5300	1.5300	0.0000	0.0000	0.0000	0.0000;
	6965	6188	0.000478	0.002912	0.00116	302.83	0	0	0	0	1	0	0	135.1300	2.8700	-135.0400	-2.4900	0.0000	0.0000	0.0000	0.0000;
	6965	6188	0.000478	0.002912	0.00116	302.83	0	0	0	0	1	0	0	135.1300	2.8700	-135.0400	-2.4900	0.0000	0.0000	0.0000	0.0000;
	6188	7192	0.000381	0.002325	0.00102	247.96	0	0	0	0	1	0	0	39.0900	-8.2500	-39.0900	8.1700	0.0000	0.0000	0.0000	0.0000;
	7234	6188	0.000313	0.002128	0.00245	295.33	0	0	0	0	1	0	0	-170.1000	9.8300	170.1800	-9.5200	0.0000	0.0000	0.0000	0.0000;
	6190	6191	0.000271	0.001038	0	0	0	0	0	0	1	0	0	20.5000	5.2200	-20.5000	-5.2100	0.0000	0.0000	0.0000	0.0000;
	6190	6211	0.00051	0.003317	0.00345	237.31	0	0	0	0	1	0	0	35.8500	-34.2000	-35.8400	33.9000	0.0000	0.0000	0.0000	0.0000;
	6193	6194	0.000244	0.001078	0	0	0	0	0	0	1	0	0	35.2800	9.3900	-35.2800	-9.3700	0.0000	0.0000	0.0000	0.0000;
	6209	6193	0.000887	0.004552	0.00477	183.69	0	0	0	0	1	0	0	1.0200	-0.2500	-1.0200	-0.2600	0.0000	0.0000	0.0000	0.0000;
	6196	6232	0.000472	0.002859	0.00275	288.64	0	0	0	0	1	0	0	-158.8900	122.9100	159.0600	-122.1400	0.0000	0.0000	0.0000	0.0000;
	6197	6357	0.000682	0.00422	0.00214	280.93	0	0	0	0	1	0	0	131.2500	-43.1000	-131.1300	43.6100	0.0000	0.0000	0.0000	0.0000;
	6199	6200	0.000274	0.001113	0	0	0	0	0	0	1	0	0	33.9000	7.4600	-33.9000	-7.4500	0.0000	0.0000	0.0000	0.0000;
	6199	7132	0.000396	0.002232	0.00272	300.07	0	0	0	0	1	0	0	-202.3000	0.2900	202.4500	0.2700	0.0000	0.0000	0.0000	0.0000;
	7165	6199	0.000427	0.002439	0.00149	341.08	0	0	0	0	1	0	0	272.5000	-3.2700	-272.2000	4.7900	0.0000	0.0000	0.0000	0.0000;
	7165	6199	0.000427	0.002439	0.00149	341.08	0	0	0	0	1	0	0	272.5000	-3.2700	-272.2000	4.7900	0.0000	0.0000	0.0000	0.0000;
	7165	6199	0.000427	0.002439	0.00149	341.08	0	0	0	0	1	0	0	272.5000	-3.2700	-272.2000	4.7900	0.0000	0.0000	0.0000	0.0000;
	6201	6204	0.000272	0.008656	0	215	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6201	6205	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-20.6800	-2.4100	20.6900	2.4100	0.0000	0.0000	0.0000	0.0000;
	6201	6206	0.000229	0.001058	0	0	0	0	0	0	1	0	0	20.6800	2.4100	-20.6800	-2.4000	0.0000	0.0000	0.0000	0.0000;
	6202	6204	0.002967	0.094426	0	107.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6203	6204	0.002967	0.094426	0	107.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6205	6386	0.000503	0.00318	0.00388	310.07	0	0	0	0	1	0	0	170.4000	-33.3500	-170.2600	33.8200	0.0000	0.0000	0.0000	0.0000;
	6205	6386	0.000503	0.00318	0.00388	310.07	0	0	0	0	1	0	0	170.4000	-33.3500	-170.2600	33.8200	0.0000	0.0000	0.0000	0.0000;
	7296	6205	0.000537	0.003344	0.00201	319.34	0	0	0	0	1	0	0	207.2100	-19.7300	-207.0000	20.8600	0.0000	0.0000	0.0000	0.0000;
	7296	6205	0.000537	0.003344	0.00201	319.34	0	0	0	0	1	0	0	207.2100	-19.7300	-207.0000	20.8600	0.0000	0.0000	0.0000	0.0000;
	6207	6208	0.000253	0.001083	0	0	0	0	0	0	1	0	0	18.2100	2.7200	-18.2100	-2.7200	0.0000	0.0000	0.0000	0.0000;
	6207	14103	0.038827	0.21024	0.16573	253.33	0	0	0	0	1	0	0	-54.3500	-1.4300	55.4400	-10.4800	0.0000	0.0000	0.0000	0.0000;
	6212	6210	0.000708	0.004504	0.00246	259.04	0	0	0	0	1	0	0	-60.7000	20.7100	60.7300	-20.8000	0.0000	0.0000	0.0000	0.0000;
	6211	6331	0.000836	0.00452	0.00572	213.3	0	0	0	0	1	0	0	15.8000	-39.1600	-15.7900	38.6200	0.0000	0.0000	0.0000	0.0000;
	6212	6213	0.000217	0.001163	0	0	0	0	0	0	1	0	0	13.3700	2.3500	-13.3700	-2.3500	0.0000	0.0000	0.0000	0.0000;
	6212	6332	0.000475	0.002277	0.00679	223.46	0	0	0	0	1	0	0	-10.7500	-11.0500	10.7500	10.3200	0.0000	0.0000	0.0000	0.0000;
	6214	6215	0.000808	0.004434	0.02156	273.18	0	0	0	0	1	0	0	92.5200	10.1200	-92.4600	-12.0700	0.0000	0.0000	0.0000	0.0000;
	7240	6214	0.00051	0.00273	0.00134	249.78	0	0	0	0	1	0	0	43.9700	43.1500	-43.9600	-43.1900	0.0000	0.0000	0.0000	0.0000;
	6231	6215	0.000646	0.004138	0.00423	194.67	0	0	0	0	1	0	0	11.7900	-32.1200	-11.7900	31.7200	0.0000	0.0000	0.0000	0.0000;
	6216	6217	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-13.4200	-5.9300	13.4200	5.9300	0.0000	0.0000	0.0000	0.0000;
	6217	10316	0.002064	0.011762	0.06039	243	0	0	0	0	1	0	0	-50.3500	9.7300	50.4000	-15.9500	0.0000	0.0000	0.0000	0.0000;
	6219	6220	0.000285	0.001188	0	0	0	0	0	0	1	0	0	-25.7700	166.6900	25.8500	-166.3800	0.0000	0.0000	0.0000	0.0000;
	6222	6220	0.000636	0.003168	0.00285	276.28	0	0	0	0	1	0	0	101.0200	-105.8900	-100.8900	106.2100	0.0000	0.0000	0.0000	0.0000;
	6221	6236	0.000536	0.003284	0.003	278.29	0	0	0	0	1	0	0	119.0300	3.4500	-118.9600	-3.3400	0.0000	0.0000	0.0000	0.0000;
	6221	7240	0.000298	0.001845	0.00167	284.06	0	0	0	0	1	0	0	-133.3900	-10.1400	133.4400	10.2700	0.0000	0.0000	0.0000	0.0000;
	6222	6223	0.000226	0.001193	0	0	0	0	0	0	1	0	0	37.0300	7.5100	-37.0300	-7.5000	0.0000	0.0000	0.0000	0.0000;
	6225	6226	0.000272	0.001143	0	0	0	0	0	0	1	0	0	23.2200	4.7900	-23.2200	-4.7900	0.0000	0.0000	0.0000	0.0000;
	6225	7251	0.000561	0.003382	0.00624	261.99	0	0	0	0	1	0	0	80.9500	-23.4100	-80.9200	22.9700	0.0000	0.0000	0.0000	0.0000;
	7270	6225	0.000183	0.001229	0.00088	271.32	0	0	0	0	1	0	0	104.2000	-18.5800	-104.1800	18.6200	0.0000	0.0000	0.0000	0.0000;
	6227	6228	0.000273	0.001092	0	0	0	0	0	0	1	0	0	20.6100	4.2200	-20.6100	-4.2100	0.0000	0.0000	0.0000	0.0000;
	7062	6227	0.000159	0.001001	0.00195	285.24	0	0	0	0	1	0	0	-135.7300	41.5800	135.7600	-41.6000	0.0000	0.0000	0.0000	0.0000;
	6229	6230	0.000275	0.001065	0	0	0	0	0	0	1	0	0	55.4500	10.0800	-55.4500	-10.0500	0.0000	0.0000	0.0000	0.0000;
	7064	6229	0.000412	0.002358	0.00154	255.3	0	0	0	0	1	0	0	53.6700	2.5600	-53.6600	-2.6600	0.0000	0.0000	0.0000	0.0000;
	7137	6232	0.000585	0.003418	0.0028	333.3	0	0	0	0	1	0	0	251.0100	-37.8600	-250.6600	39.6000	0.0000	0.0000	0.0000	0.0000;
	7137	6232	0.000585	0.003418	0.0028	333.3	0	0	0	0	1	0	0	251.0100	-37.8600	-250.6600	39.6000	0.0000	0.0000	0.0000	0.0000;
	7137	6232	0.000585	0.003418	0.0028	333.3	0	0	0	0	1	0	0	251.0100	-37.8600	-250.6600	39.6000	0.0000	0.0000	0.0000	0.0000;
	6233	6978	0.000717	0.003947	0.00164	269.59	0	0	0	0	1	0	0	-84.4500	-32.1000	84.5000	32.2300	0.0000	0.0000	0.0000	0.0000;
	6234	6235	0.000266	0.001013	0	0	0	0	0	0	1	0	0	41.0000	4.3200	-41.0000	-4.3100	0.0000	0.0000	0.0000	0.0000;
	6248	6237	0.00207	0.011314	0.01375	282.15	0	0	0	0	1	0	0	-98.1000	-0.9000	98.2800	0.4400	0.0000	0.0000	0.0000	0.0000;
	6237	6777	0.00403	0.025755	0.08436	287.19	0	0	0	0	1	0	0	-105.3300	-1.5100	105.7400	-4.9200	0.0000	0.0000	0.0000	0.0000;
	6238	6253	0.002638	0.015463	0.04574	298.15	0	0	0	0	1	0	0	134.3400	-11.1400	-133.9000	8.8900	0.0000	0.0000	0.0000	0.0000;
	6238	6257	0.001654	0.012192	0.02172	244.25	0	0	0	0	1	0	0	-44.4800	-4.3000	44.5100	2.2000	0.0000	0.0000	0.0000	0.0000;
	6238	6775	0.003809	0.023868	0.01794	283.6	0	0	0	0	1	0	0	-98.6900	12.6600	99.0500	-12.3600	0.0000	0.0000	0.0000	0.0000;
	6239	6251	0.001301	0.008201	0.01515	281.68	0	0	0	0	1	0	0	-105.6400	8.0700	105.7700	-8.8200	0.0000	0.0000	0.0000	0.0000;
	6262	6239	0.001698	0.008954	0.01262	272.07	0	0	0	0	1	0	0	-89.9200	14.2000	90.0500	-14.8500	0.0000	0.0000	0.0000	0.0000;
	6240	6249	0.001798	0.00922	0.01907	267.14	0	0	0	0	1	0	0	-63.3500	-13.5400	63.4200	11.8600	0.0000	0.0000	0.0000	0.0000;
	6262	6240	0.000957	0.00635	0.01254	261.08	0	0	0	0	1	0	0	-55.9700	-12.8000	56.0000	11.6600	0.0000	0.0000	0.0000	0.0000;
	6241	6258	0.001859	0.012374	0.01123	282.71	0	0	0	0	1	0	0	101.7000	-15.2100	-101.5200	15.2400	0.0000	0.0000	0.0000	0.0000;
	6261	6241	0.001218	0.007629	0.00586	290.8	0	0	0	0	1	0	0	111.5100	-13.3200	-111.3700	13.5900	0.0000	0.0000	0.0000	0.0000;
	6242	6243	0.000218	0.001118	0	0	0	0	0	0	1	0	0	4.8600	0.8500	-4.8600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	6291	6242	0.004705	0.02377	0.01018	237.3	0	0	0	0	1	0	0	22.3400	-6.2700	-22.3200	5.2800	0.0000	0.0000	0.0000	0.0000;
	6242	6493	0.010941	0.07096	0.21638	233.89	0	0	0	0	1	0	0	17.4600	-6.1300	-17.4300	-16.9200	0.0000	0.0000	0.0000	0.0000;
	6244	6252	0.01592	0.098571	0.04271	229.03	0	0	0	0	1	0	0	-16.9600	0.9200	17.0100	-5.2400	0.0000	0.0000	0.0000	0.0000;
	6244	6256	0.009026	0.053395	0.04171	222.92	0	0	0	0	1	0	0	6.8500	-0.5800	-6.8500	-3.8700	0.0000	0.0000	0.0000	0.0000;
	6244	6260	0.00776	0.048137	0.04803	212.22	0	0	0	0	1	0	0	5.0800	7.8100	-5.0700	-12.8900	0.0000	0.0000	0.0000	0.0000;
	6244	6760	0.018996	0.112179	0.07599	198.42	0	0	0	0	1	0	0	2.3600	-8.4900	-2.3600	0.3000	0.0000	0.0000	0.0000	0.0000;
	6245	6246	0.000276	0.001124	0	0	0	0	0	0	1	0	0	9.7800	4.0200	-9.7800	-4.0200	0.0000	0.0000	0.0000	0.0000;
	6307	6245	0.002173	0.014281	0.01103	226.22	0	0	0	0	1	0	0	18.9700	-17.0600	-18.9600	15.9500	0.0000	0.0000	0.0000	0.0000;
	6245	6840	0.001266	0.008571	0.08158	198.21	0	0	0	0	1	0	0	9.1800	-19.9700	-9.1800	11.1600	0.0000	0.0000	0.0000	0.0000;
	6247	6248	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-7.7200	-2.7100	7.7200	2.7100	0.0000	0.0000	0.0000	0.0000;
	6251	6248	0.001402	0.007273	0.0072	262.1	0	0	0	0	1	0	0	-70.9500	4.6600	71.0200	-5.0900	0.0000	0.0000	0.0000	0.0000;
	6248	6264	0.001789	0.011886	0.00975	237.92	0	0	0	0	1	0	0	-34.9100	5.4000	34.9300	-6.3000	0.0000	0.0000	0.0000	0.0000;
	6265	6248	0.000891	0.005472	0.00763	253.77	0	0	0	0	1	0	0	-54.2400	1.4500	54.2700	-2.1200	0.0000	0.0000	0.0000	0.0000;
	6249	7298	0.000828	0.004496	0.01403	273.67	0	0	0	0	1	0	0	-73.4500	-12.8900	73.5000	11.6100	0.0000	0.0000	0.0000	0.0000;
	6250	6251	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-13.4600	-2.0200	13.4600	2.0200	0.0000	0.0000	0.0000	0.0000;
	6251	6265	0.000819	0.004599	0.01842	250.08	0	0	0	0	1	0	0	-48.2800	2.1300	48.3000	-4.0000	0.0000	0.0000	0.0000	0.0000;
	6254	6252	0.003532	0.019741	0.01153	283.68	0	0	0	0	1	0	0	-88.3300	14.5400	88.5900	-14.3100	0.0000	0.0000	0.0000	0.0000;
	6252	7298	0.001642	0.010422	0.00524	303.84	0	0	0	0	1	0	0	-125.7700	17.8400	126.0100	-16.8400	0.0000	0.0000	0.0000	0.0000;
	6253	6286	0.002591	0.012339	0.00709	290.76	0	0	0	0	1	0	0	116.4800	-14.3300	-116.1400	15.1800	0.0000	0.0000	0.0000	0.0000;
	6254	6255	0.000224	0.001023	0	0	0	0	0	0	1	0	0	22.1500	3.4500	-22.1500	-3.4400	0.0000	0.0000	0.0000	0.0000;
	6254	6256	0.002956	0.01669	0.00952	225.64	0	0	0	0	1	0	0	16.9400	1.8200	-16.9300	-2.8000	0.0000	0.0000	0.0000	0.0000;
	6303	6254	0.00175	0.010733	0.01175	309.23	0	0	0	0	1	0	0	-159.1000	26.2300	159.5200	-24.9000	0.0000	0.0000	0.0000	0.0000;
	6254	6773	0.003831	0.024153	0.1029	280.12	0	0	0	0	1	0	0	-110.2800	5.0900	110.7200	-13.4200	0.0000	0.0000	0.0000	0.0000;
	6257	6768	0.002338	0.016977	0.09284	260.51	0	0	0	0	1	0	0	-69.8700	-4.8900	69.9700	-4.2900	0.0000	0.0000	0.0000	0.0000;
	6258	6260	0.001707	0.011033	0.00495	254.05	0	0	0	0	1	0	0	-53.1200	5.0300	53.1700	-5.2600	0.0000	0.0000	0.0000	0.0000;
	6258	6300	0.003037	0.0205	0.02915	296.79	0	0	0	0	1	0	0	128.6600	-25.7400	-128.1700	25.9300	0.0000	0.0000	0.0000	0.0000;
	6259	6506	0.003662	0.021476	0.033	200.02	0	0	0	0	1	0	0	-5.7900	-2.4400	5.7900	-1.1100	0.0000	0.0000	0.0000	0.0000;
	6259	6511	0.003986	0.025648	0.03517	251.61	0	0	0	0	1	0	0	48.5600	-14.4700	-48.4600	11.2700	0.0000	0.0000	0.0000	0.0000;
	6259	6516	0.004864	0.026325	0.02775	260.44	0	0	0	0	1	0	0	59.1900	1.0900	-59.0400	-3.2100	0.0000	0.0000	0.0000	0.0000;
	6524	6259	0.001509	0.009424	0.00691	297.93	0	0	0	0	1	0	0	119.0900	-10.3300	-118.8900	10.8300	0.0000	0.0000	0.0000	0.0000;
	6260	6305	0.002881	0.017135	0.018	261.42	0	0	0	0	1	0	0	-66.1700	14.3900	66.2900	-15.5700	0.0000	0.0000	0.0000	0.0000;
	6262	6261	0.000634	0.003194	0.00498	299.74	0	0	0	0	1	0	0	130.0200	-9.2500	-129.9200	9.2300	0.0000	0.0000	0.0000	0.0000;
	6262	6263	0.000293	0.0011	0	0	0	0	0	0	1	0	0	15.8700	7.8500	-15.8700	-7.8500	0.0000	0.0000	0.0000	0.0000;
	6264	6279	0.002463	0.014568	0.0077	242.9	0	0	0	0	1	0	0	-40.8400	5.6800	40.8800	-6.2700	0.0000	0.0000	0.0000	0.0000;
	6265	6266	0.00023	0.001171	0	0	0	0	0	0	1	0	0	5.9400	2.5500	-5.9400	-2.5500	0.0000	0.0000	0.0000	0.0000;
	6267	6273	0.001283	0.007337	0.00326	288.19	0	0	0	0	1	0	0	-97.3700	-5.0800	97.4900	5.3900	0.0000	0.0000	0.0000	0.0000;
	6267	6788	0.001147	0.007262	0.00317	277.6	0	0	0	0	1	0	0	87.1100	-5.2400	-87.0200	5.4200	0.0000	0.0000	0.0000	0.0000;
	6269	6268	0.001218	0.0082	0.01217	189.78	0	0	0	0	1	0	0	11.3700	-13.7400	-11.3700	12.4600	0.0000	0.0000	0.0000	0.0000;
	6268	6270	0.00091	0.005977	0.01505	329.79	0	0	0	0	1	0	0	-175.6200	21.1300	175.8800	-20.9900	0.0000	0.0000	0.0000	0.0000;
	6268	6307	0.003274	0.020448	0.03285	318.09	0	0	0	0	1	0	0	169.9300	-42.4100	-169.0000	44.7000	0.0000	0.0000	0.0000	0.0000;
	6298	6269	0.002109	0.012263	0.00751	234.23	0	0	0	0	1	0	0	30.1400	-11.9900	-30.1200	11.3000	0.0000	0.0000	0.0000	0.0000;
	6271	6272	0.000203	0.001058	0	0	0	0	0	0	1	0	0	19.1300	2.8500	-19.1300	-2.8500	0.0000	0.0000	0.0000	0.0000;
	6271	6275	0.000572	0.003038	0.00306	175.51	0	0	0	0	1	0	0	-1.1400	28.8800	1.1400	-29.1900	0.0000	0.0000	0.0000	0.0000;
	6274	6273	0.000861	0.004653	0.00525	255.2	0	0	0	0	1	0	0	-58.3100	5.7900	58.3400	-6.2000	0.0000	0.0000	0.0000	0.0000;
	6273	6783	0.001595	0.009429	0.05813	268.28	0	0	0	0	1	0	0	-88.4300	17.5100	88.5500	-22.9900	0.0000	0.0000	0.0000	0.0000;
	6298	6274	0.001226	0.006921	0.00667	241.01	0	0	0	0	1	0	0	-39.9300	6.7900	39.9500	-7.3900	0.0000	0.0000	0.0000	0.0000;
	6309	6276	0.001999	0.010927	0.00825	197.25	0	0	0	0	1	0	0	3.1700	-11.8300	-3.1700	10.9600	0.0000	0.0000	0.0000	0.0000;
	6277	6776	0.00152	0.009272	0.00842	228.94	0	0	0	0	1	0	0	15.2700	-2.9200	-15.2700	2.0400	0.0000	0.0000	0.0000	0.0000;
	6778	6277	0.002011	0.01179	0.01722	236.29	0	0	0	0	1	0	0	23.1100	-4.3500	-23.1000	2.5600	0.0000	0.0000	0.0000	0.0000;
	6279	6278	0.002863	0.017827	0.01049	248.16	0	0	0	0	1	0	0	-47.3500	5.4700	47.4100	-6.2100	0.0000	0.0000	0.0000	0.0000;
	6278	6778	0.001733	0.011979	0.01175	252.06	0	0	0	0	1	0	0	-53.4300	4.4900	53.4800	-5.4200	0.0000	0.0000	0.0000	0.0000;
	6279	6280	0.00023	0.001163	0	0	0	0	0	0	1	0	0	6.4700	0.8000	-6.4700	-0.8000	0.0000	0.0000	0.0000	0.0000;
	6281	6284	0.006345	0.233755	0	176.64	0	0	1	0	1	0	0	15.1200	-4.5800	-15.1100	5.1300	0.0000	0.0000	0.0000	0.0000;
	6281	6285	0.000203	0.001058	0	0	0	0	0	0	1	0	0	11.5600	2.6500	-11.5600	-2.6400	0.0000	0.0000	0.0000	0.0000;
	6281	6286	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-26.6800	1.9300	26.6800	-1.9300	0.0000	0.0000	0.0000	0.0000;
	6282	6284	-0.002677	-0.098627	0	101.64	0	0	1	0	1	0	0	-15.1100	4.9000	15.1100	-5.1300	0.0000	0.0000	0.0000	0.0000;
	13454	6282	0.005455	0.027544	0.00749	194.39	0	0	0	0	1	0	0	-15.1000	4.1500	15.1100	-4.9000	0.0000	0.0000	0.0000	0.0000;
	6283	6284	0.020041	0.738274	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6289	6286	0.001781	0.010769	0.01074	219.25	0	0	0	0	1	0	0	-14.1000	-8.5000	14.1000	7.3900	0.0000	0.0000	0.0000	0.0000;
	6288	6287	0.004792	0.112892	0	93.01	0	0	1.01875	0	1	0	0	-14.0800	-8.2100	14.1000	8.5000	0.0000	0.0000	0.0000	0.0000;
	6287	6289	0.000218	0.001033	0	0	0	0	0	0	1	0	0	-14.1000	-8.5000	14.1000	8.5000	0.0000	0.0000	0.0000	0.0000;
	13451	6288	0.003073	0.021357	0.01054	219.83	0	0	0	0	1	0	0	49.4600	9.9100	-49.3900	-10.5500	0.0000	0.0000	0.0000	0.0000;
	6288	13454	0.003264	0.018163	0.00851	215.42	0	0	0	0	1	0	0	44.8700	3.2800	-44.8100	-3.8500	0.0000	0.0000	0.0000	0.0000;
	6290	6771	0.002152	0.010601	0.00995	251.89	0	0	0	0	1	0	0	50.6700	6.1500	-50.6200	-6.9600	0.0000	0.0000	0.0000	0.0000;
	6991	6290	0.001409	0.009026	0.01067	226.5	0	0	0	0	1	0	0	6.0100	17.6000	-6.0000	-18.7100	0.0000	0.0000	0.0000	0.0000;
	7200	6290	0.005227	0.027585	0.01703	246.71	0	0	0	0	1	0	0	51.2600	-11.2800	-51.1300	10.1500	0.0000	0.0000	0.0000	0.0000;
	6291	6301	0.001932	0.012141	0.05381	238.2	0	0	0	0	1	0	0	-25.3100	6.0000	25.3200	-11.7300	0.0000	0.0000	0.0000	0.0000;
	6291	6310	0.010679	0.068162	0.03409	198.45	0	0	0	0	1	0	0	-2.4600	-1.4700	2.4700	-2.2100	0.0000	0.0000	0.0000	0.0000;
	6292	6293	0.000293	0.001128	0	0	0	0	0	0	1	0	0	9.9700	2.2800	-9.9700	-2.2800	0.0000	0.0000	0.0000	0.0000;
	6294	6292	0.001366	0.007275	0.00551	275.29	0	0	0	0	1	0	0	84.2000	-16.9800	-84.1000	16.9000	0.0000	0.0000	0.0000	0.0000;
	7148	6292	0.000639	0.004277	0.00643	269.03	0	0	0	0	1	0	0	-74.1000	18.7400	74.1300	-19.1900	0.0000	0.0000	0.0000	0.0000;
	6295	6294	0.001061	0.006173	0.00967	279.02	0	0	0	0	1	0	0	91.3100	-15.2700	-91.2200	14.7400	0.0000	0.0000	0.0000	0.0000;
	6295	6296	0.000251	0.001193	0	0	0	0	0	0	1	0	0	7.0200	0.6200	-7.0200	-0.6200	0.0000	0.0000	0.0000	0.0000;
	6295	6299	0.001782	0.010578	0.00793	231.26	0	0	0	0	1	0	0	-21.7500	6.1100	21.7600	-6.9000	0.0000	0.0000	0.0000	0.0000;
	6295	6788	0.0012	0.007078	0.01059	273.75	0	0	0	0	1	0	0	-78.4300	8.5300	78.5000	-9.2400	0.0000	0.0000	0.0000	0.0000;
	6299	6297	0.003039	0.015945	0.0067	243.56	0	0	0	0	1	0	0	-36.2300	4.1900	36.2700	-4.7000	0.0000	0.0000	0.0000	0.0000;
	6785	6297	0.002688	0.013877	0.00758	248.76	0	0	0	0	1	0	0	43.5600	-3.2900	-43.5100	2.7300	0.0000	0.0000	0.0000	0.0000;
	6300	6469	0.012482	0.068446	0.12482	288.32	0	0	0	0	1	0	0	114.8000	-30.6100	-113.2000	26.0300	0.0000	0.0000	0.0000	0.0000;
	6301	6302	0.000233	0.001135	0	0	0	0	0	0	1	0	0	11.2800	1.4900	-11.2800	-1.4900	0.0000	0.0000	0.0000	0.0000;
	6303	6301	0.002913	0.018997	0.01414	299.92	0	0	0	0	1	0	0	134.4200	-30.7500	-133.9100	32.5800	0.0000	0.0000	0.0000	0.0000;
	6310	6301	0.004536	0.026503	0.02372	204.04	0	0	0	0	1	0	0	-5.2200	1.8600	5.2200	-4.4200	0.0000	0.0000	0.0000	0.0000;
	6301	6459	0.010777	0.062292	0.18198	273.19	0	0	0	0	1	0	0	92.0900	-17.9300	-91.2400	3.2700	0.0000	0.0000	0.0000	0.0000;
	6303	6304	0.000293	0.001163	0	0	0	0	0	0	1	0	0	24.6800	4.5200	-24.6800	-4.5100	0.0000	0.0000	0.0000	0.0000;
	6305	6306	0.000222	0.001002	0	0	0	0	0	0	1	0	0	14.4400	3.5000	-14.4400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	7148	6305	0.002465	0.014121	0.04698	273.32	0	0	0	0	1	0	0	80.8900	-16.1700	-80.7300	12.0700	0.0000	0.0000	0.0000	0.0000;
	6307	6308	0.000294	0.00108	0	0	0	0	0	0	1	0	0	9.4700	3.7800	-9.4700	-3.7800	0.0000	0.0000	0.0000	0.0000;
	6307	6534	0.006506	0.030786	0.05932	303.98	0	0	0	0	1	0	0	140.5600	-31.4200	-139.3200	30.8900	0.0000	0.0000	0.0000	0.0000;
	6310	6311	0.00027	0.001089	0	0	0	0	0	0	1	0	0	2.7500	0.3500	-2.7500	-0.3500	0.0000	0.0000	0.0000	0.0000;
	6312	6315	0.003554	0.022325	0.01347	244.27	0	0	0	0	1	0	0	-31.4400	10.8500	31.4700	-12.0700	0.0000	0.0000	0.0000	0.0000;
	6312	6323	0.006486	0.035242	0.02185	186.86	0	0	0	0	1	0	0	-2.9200	12.2800	2.9300	-14.5700	0.0000	0.0000	0.0000	0.0000;
	6312	6324	0.005347	0.035143	0.01304	233.54	0	0	0	0	1	0	0	20.6300	0.1400	-20.6100	-1.4100	0.0000	0.0000	0.0000	0.0000;
	6315	6313	0.001339	0.008016	0.00764	254.28	0	0	0	0	1	0	0	-44.1900	7.2700	44.2200	-7.9400	0.0000	0.0000	0.0000	0.0000;
	6314	6315	0.000283	0.001074	0	0	0	0	0	0	1	0	0	-12.7200	-4.8100	12.7200	4.8100	0.0000	0.0000	0.0000	0.0000;
	6316	6317	0.000227	0.001101	0	0	0	0	0	0	1	0	0	8.1900	2.1700	-8.1900	-2.1700	0.0000	0.0000	0.0000	0.0000;
	6326	6316	0.001406	0.00877	0.03718	259.33	0	0	0	0	1	0	0	67.0700	-13.7900	-67.0100	10.1600	0.0000	0.0000	0.0000	0.0000;
	6316	6832	0.003075	0.019117	0.02114	252.88	0	0	0	0	1	0	0	58.8200	-12.3300	-58.7100	10.6900	0.0000	0.0000	0.0000	0.0000;
	6321	6318	0.001195	0.008575	0.00636	247.5	0	0	0	0	1	0	0	-41.2600	8.4300	41.2800	-8.9700	0.0000	0.0000	0.0000	0.0000;
	6328	6319	0.001162	0.007995	0.0067	318.34	0	0	0	0	1	0	0	-164.4900	35.3900	164.7900	-34.0100	0.0000	0.0000	0.0000	0.0000;
	6803	6320	0.002066	0.012864	0.00959	209.85	0	0	0	0	1	0	0	-27.9800	7.8600	27.9900	-8.8000	0.0000	0.0000	0.0000	0.0000;
	6322	6321	0.001868	0.01023	0.02171	240.24	0	0	0	0	1	0	0	-30.4900	11.1600	30.5100	-13.3800	0.0000	0.0000	0.0000	0.0000;
	6322	6323	0.000775	0.005618	0.00382	215.42	0	0	0	0	1	0	0	14.0000	-13.5000	-14.0000	13.1100	0.0000	0.0000	0.0000	0.0000;
	6328	6325	0.0016	0.010395	0.01166	261.78	0	0	0	0	1	0	0	58.0900	-6.7500	-58.0400	5.8300	0.0000	0.0000	0.0000	0.0000;
	6325	6803	0.001529	0.009115	0.01546	248.22	0	0	0	0	1	0	0	36.5600	-10.3800	-36.5400	8.8400	0.0000	0.0000	0.0000	0.0000;
	6326	6327	0.00025	0.001009	0	0	0	0	0	0	1	0	0	4.5300	1.3900	-4.5300	-1.3900	0.0000	0.0000	0.0000	0.0000;
	6328	6919	0.00139	0.008918	0.05519	277.25	0	0	0	0	1	0	0	98.8300	-30.4800	-98.6900	25.3900	0.0000	0.0000	0.0000	0.0000;
	6360	6329	0.000734	0.004103	0.00411	274.14	0	0	0	0	1	0	0	-89.9100	10.6300	89.9700	-10.7700	0.0000	0.0000	0.0000	0.0000;
	7210	6329	0.000561	0.004131	0.00403	278.25	0	0	0	0	1	0	0	104.4800	-5.8300	-104.4300	5.8200	0.0000	0.0000	0.0000	0.0000;
	6395	6330	0.000325	0.002106	0.00539	261.47	0	0	0	0	1	0	0	-115.3100	47.2100	115.3600	-47.4800	0.0000	0.0000	0.0000	0.0000;
	6332	7240	0.000622	0.004346	0.02279	296.12	0	0	0	0	1	0	0	-180.6400	-0.5000	180.8300	-0.6300	0.0000	0.0000	0.0000	0.0000;
	6365	6333	0.000342	0.002233	0.0033	249.17	0	0	0	0	1	0	0	47.1300	13.8100	-47.1200	-14.1100	0.0000	0.0000	0.0000	0.0000;
	6451	6333	0.000677	0.003678	0.00446	238.47	0	0	0	0	1	0	0	-30.8300	-11.4600	30.8300	11.0200	0.0000	0.0000	0.0000	0.0000;
	6334	6335	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-15.3300	-3.1100	15.3300	3.1100	0.0000	0.0000	0.0000	0.0000;
	6385	6335	0.000842	0.005017	0.00568	309.19	0	0	0	0	1	0	0	175.9100	-11.0200	-175.6700	11.8800	0.0000	0.0000	0.0000	0.0000;
	6385	6335	0.000842	0.005017	0.00568	309.19	0	0	0	0	1	0	0	175.9100	-11.0200	-175.6700	11.8800	0.0000	0.0000	0.0000	0.0000;
	6335	6440	0.001007	0.005781	0.00318	306.33	0	0	0	0	1	0	0	168.0000	-13.4300	-167.7300	14.6400	0.0000	0.0000	0.0000	0.0000;
	6335	6440	0.001007	0.005781	0.00318	306.33	0	0	0	0	1	0	0	168.0000	-13.4300	-167.7300	14.6400	0.0000	0.0000	0.0000	0.0000;
	6336	6448	0.002117	0.010168	0.00663	282.97	0	0	0	0	1	0	0	108.3900	-8.4600	-108.1500	8.8700	0.0000	0.0000	0.0000	0.0000;
	6392	6337	0.00071	0.003666	0.00569	260.81	0	0	0	0	1	0	0	72.9600	16.5800	-72.9200	-16.9900	0.0000	0.0000	0.0000	0.0000;
	6337	6412	0.001277	0.008031	0.01349	260.07	0	0	0	0	1	0	0	80.0000	4.7700	-79.9300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	6337	6451	0.000458	0.00276	0.00178	222.5	0	0	0	0	1	0	0	-11.8400	-6.7500	11.8400	6.5700	0.0000	0.0000	0.0000	0.0000;
	6338	6339	0.000212	0.001129	0	0	0	0	0	0	1	0	0	51.5400	12.7600	-51.5400	-12.7300	0.0000	0.0000	0.0000	0.0000;
	6340	6341	0.00025	0.001001	0	0	0	0	0	0	1	0	0	61.3400	8.5200	-61.3300	-8.4800	0.0000	0.0000	0.0000	0.0000;
	6375	6340	0.000585	0.00321	0.00257	282.02	0	0	0	0	1	0	0	146.5600	-35.0500	-146.4400	35.4600	0.0000	0.0000	0.0000	0.0000;
	6342	6343	0.000285	0.001004	0	0	0	0	0	0	1	0	0	26.3900	1.5100	-26.3800	-1.5000	0.0000	0.0000	0.0000	0.0000;
	6455	6342	0.000467	0.00248	0.0055	307.94	0	0	0	0	1	0	0	-167.1300	64.9200	167.2700	-64.7800	0.0000	0.0000	0.0000	0.0000;
	6455	6342	0.000467	0.00248	0.0055	307.94	0	0	0	0	1	0	0	-167.1300	64.9200	167.2700	-64.7800	0.0000	0.0000	0.0000	0.0000;
	6344	6345	0.000201	0.001185	0	0	0	0	0	0	1	0	0	-43.6200	-21.6000	43.6300	21.6300	0.0000	0.0000	0.0000	0.0000;
	6345	6382	0.000328	0.001923	0.00439	261.65	0	0	0	0	1	0	0	71.2900	-21.8700	-71.2700	21.5000	0.0000	0.0000	0.0000	0.0000;
	6345	6428	0.000694	0.004201	0.00219	276.98	0	0	0	0	1	0	0	-114.9100	0.2400	115.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	6346	6457	0.000462	0.003024	0.00233	301.59	0	0	0	0	1	0	0	117.7200	-7.9900	-117.6600	8.1300	0.0000	0.0000	0.0000	0.0000;
	6346	6457	0.000462	0.003024	0.00233	301.59	0	0	0	0	1	0	0	117.7200	-7.9900	-117.6600	8.1300	0.0000	0.0000	0.0000	0.0000;
	6983	6346	0.000724	0.004221	0.00153	310.18	0	0	0	0	1	0	0	161.8600	4.2100	-161.6900	-3.3500	0.0000	0.0000	0.0000	0.0000;
	6983	6346	0.000724	0.004221	0.00153	310.18	0	0	0	0	1	0	0	161.8600	4.2100	-161.6900	-3.3500	0.0000	0.0000	0.0000	0.0000;
	6347	6348	0.000271	0.001051	0	0	0	0	0	0	1	0	0	34.2900	11.5100	-34.2900	-11.5000	0.0000	0.0000	0.0000	0.0000;
	7021	6347	0.000318	0.002109	0.00213	238.69	0	0	0	0	1	0	0	23.5000	15.3900	-23.4900	-15.6100	0.0000	0.0000	0.0000	0.0000;
	6349	6350	0.000257	0.001071	0	0	0	0	0	0	1	0	0	76.4100	12.9200	-76.3900	-12.8600	0.0000	0.0000	0.0000	0.0000;
	6406	6349	0.000748	0.004258	0.00244	301.68	0	0	0	0	1	0	0	104.5400	-12.1400	-104.4700	12.3200	0.0000	0.0000	0.0000	0.0000;
	6406	6349	0.000748	0.004258	0.00244	301.68	0	0	0	0	1	0	0	104.5400	-12.1400	-104.4700	12.3200	0.0000	0.0000	0.0000	0.0000;
	6426	6349	0.000331	0.002276	0.00475	266.12	0	0	0	0	1	0	0	-50.6300	16.3500	50.6400	-16.8000	0.0000	0.0000	0.0000	0.0000;
	6351	6352	0.000275	0.00111	0	0	0	0	0	0	1	0	0	72.4600	16.5300	-72.4500	-16.4700	0.0000	0.0000	0.0000	0.0000;
	6376	6351	0.001375	0.007283	0.00585	288.31	0	0	0	0	1	0	0	154.9100	-62.7100	-154.5500	63.9900	0.0000	0.0000	0.0000	0.0000;
	6450	6351	0.000778	0.004311	0.00254	264.58	0	0	0	0	1	0	0	-82.0300	-24.2300	82.0900	24.2500	0.0000	0.0000	0.0000	0.0000;
	6353	6379	0.000602	0.004315	0.00211	254.19	0	0	0	0	1	0	0	-46.4900	-35.7200	46.5100	35.6300	0.0000	0.0000	0.0000	0.0000;
	6412	6353	0.000874	0.004297	0.00359	239.72	0	0	0	0	1	0	0	39.0200	38.4900	-38.9900	-38.7500	0.0000	0.0000	0.0000	0.0000;
	6354	6355	0.000265	0.001168	0	0	0	0	0	0	1	0	0	42.5700	12.5800	-42.5700	-12.5600	0.0000	0.0000	0.0000	0.0000;
	6354	7072	0.000202	0.001275	0.00162	297.31	0	0	0	0	1	0	0	-165.3500	-50.6000	165.4100	50.7700	0.0000	0.0000	0.0000	0.0000;
	6428	6356	0.000411	0.002254	0.00222	300.51	0	0	0	0	1	0	0	-228.3200	-17.6400	228.5200	18.5100	0.0000	0.0000	0.0000	0.0000;
	6357	6358	0.000226	0.001029	0	0	0	0	0	0	1	0	0	28.2300	9.9900	-28.2300	-9.9800	0.0000	0.0000	0.0000	0.0000;
	6357	7315	0.000704	0.004408	0.00462	320.07	0	0	0	0	1	0	0	-208.7200	-21.3600	209.0100	22.6700	0.0000	0.0000	0.0000	0.0000;
	6357	7315	0.000704	0.004408	0.00462	320.07	0	0	0	0	1	0	0	-208.7200	-21.3600	209.0100	22.6700	0.0000	0.0000	0.0000	0.0000;
	6393	6359	0.000418	0.002875	0.00336	244.47	0	0	0	0	1	0	0	-21.2900	-16.2400	21.2900	15.9000	0.0000	0.0000	0.0000	0.0000;
	6359	6403	0.001612	0.009613	0.00766	218.56	0	0	0	0	1	0	0	12.0700	-15.6200	-12.0700	14.8300	0.0000	0.0000	0.0000	0.0000;
	6359	6429	0.000739	0.004597	0.00225	266.96	0	0	0	0	1	0	0	-76.2900	-9.8100	76.3300	9.8200	0.0000	0.0000	0.0000	0.0000;
	6409	6360	0.001026	0.006221	0.00516	260.87	0	0	0	0	1	0	0	-55.5700	14.7200	55.6000	-15.0900	0.0000	0.0000	0.0000	0.0000;
	6404	6361	0.001483	0.008844	0.00229	272.68	0	0	0	0	1	0	0	84.9400	-57.1400	-84.7900	57.7500	0.0000	0.0000	0.0000	0.0000;
	6361	6441	0.000381	0.002456	0.00851	259.12	0	0	0	0	1	0	0	50.8900	-62.7800	-50.8700	62.0100	0.0000	0.0000	0.0000	0.0000;
	6362	6363	0.000287	0.001141	0	0	0	0	0	0	1	0	0	37.3200	10.5500	-37.3100	-10.5300	0.0000	0.0000	0.0000	0.0000;
	6365	6450	0.000506	0.003321	0.00244	258.76	0	0	0	0	1	0	0	-65.5700	-17.4800	65.5900	17.3600	0.0000	0.0000	0.0000	0.0000;
	6384	6366	0.001053	0.006726	0.00383	285.91	0	0	0	0	1	0	0	-155.5700	11.5700	155.8100	-10.4500	0.0000	0.0000	0.0000	0.0000;
	6367	6368	0.000232	0.001053	0	0	0	0	0	0	1	0	0	36.9200	13.8000	-36.9200	-13.7800	0.0000	0.0000	0.0000	0.0000;
	6377	6367	0.000447	0.002706	0.00659	250.66	0	0	0	0	1	0	0	56.8600	-26.7300	-56.8500	26.1200	0.0000	0.0000	0.0000	0.0000;
	6369	6408	0.000585	0.003563	0.00309	261.81	0	0	0	0	1	0	0	72.4900	-38.4100	-72.4500	38.3000	0.0000	0.0000	0.0000	0.0000;
	6370	6371	0.000268	0.001032	0	0	0	0	0	0	1	0	0	15.7700	7.9200	-15.7700	-7.9200	0.0000	0.0000	0.0000	0.0000;
	6370	6810	0.001123	0.007321	0.00654	331.03	0	0	0	0	1	0	0	-267.1500	25.7500	267.9000	-21.5300	0.0000	0.0000	0.0000	0.0000;
	6370	6810	0.001123	0.007321	0.00654	331.03	0	0	0	0	1	0	0	-267.1500	25.7500	267.9000	-21.5300	0.0000	0.0000	0.0000	0.0000;
	6370	6810	0.001123	0.007321	0.00654	331.03	0	0	0	0	1	0	0	-267.1500	25.7500	267.9000	-21.5300	0.0000	0.0000	0.0000	0.0000;
	6373	6372	0.000152	0.009859	0	1322.91	0	0	1	0	1	0	0	-494.6300	10.1400	494.9700	12.2700	0.0000	0.0000	0.0000	0.0000;
	6373	6372	0.000152	0.009859	0	1322.91	0	0	1	0	1	0	0	-494.6300	10.1400	494.9700	12.2700	0.0000	0.0000	0.0000	0.0000;
	6373	6372	0.000152	0.009859	0	1322.91	0	0	1	0	1	0	0	-494.6300	10.1400	494.9700	12.2700	0.0000	0.0000	0.0000	0.0000;
	6372	6374	0.000279	0.001098	0	0	0	0	0	0	1	0	0	18.6000	1.4800	-18.6000	-1.4800	0.0000	0.0000	0.0000	0.0000;
	6372	6913	0.000249	0.004455	0.51508	2942.07	0	0	0	0	1	0	0	-689.7400	-25.3600	690.8400	-10.6600	0.0000	0.0000	0.0000	0.0000;
	6372	7207	0.000291	0.004954	0.45537	2969.44	0	0	0	0	1	0	0	-210.6700	-26.2100	210.7900	-20.9100	0.0000	0.0000	0.0000	0.0000;
	10314	6372	0.000281	0.00498	0.37611	2874.22	0	0	0	0	1	0	0	604.0700	-11.2800	-603.1200	-12.5500	0.0000	0.0000	0.0000	0.0000;
	6373	6439	0.000409	0.002592	0.00573	308.69	0	0	0	0	1	0	0	140.3300	-7.7500	-140.2600	7.6000	0.0000	0.0000	0.0000	0.0000;
	6373	6439	0.000409	0.002592	0.00573	308.69	0	0	0	0	1	0	0	140.3300	-7.7500	-140.2600	7.6000	0.0000	0.0000	0.0000	0.0000;
	6412	6375	0.000765	0.004134	0.0025	236.72	0	0	0	0	1	0	0	26.4000	-35.9500	-26.3800	35.7700	0.0000	0.0000	0.0000	0.0000;
	6384	6376	0.001007	0.005242	0.00465	268.42	0	0	0	0	1	0	0	102.1500	-27.1900	-102.0500	27.2400	0.0000	0.0000	0.0000	0.0000;
	6376	6385	0.000445	0.002652	0.00267	264.7	0	0	0	0	1	0	0	94.7300	5.3000	-94.6900	-5.3600	0.0000	0.0000	0.0000	0.0000;
	6377	6378	0.00022	0.001032	0	0	0	0	0	0	1	0	0	24.0500	3.8800	-24.0400	-3.8800	0.0000	0.0000	0.0000	0.0000;
	7251	6377	0.000129	0.000829	0.00167	262.04	0	0	0	0	1	0	0	80.9200	-22.9700	-80.9100	22.8400	0.0000	0.0000	0.0000	0.0000;
	6379	6380	0.000229	0.001053	0	0	0	0	0	0	1	0	0	29.2100	3.9500	-29.2000	-3.9400	0.0000	0.0000	0.0000	0.0000;
	6440	6379	0.0005	0.002635	0.01021	288.24	0	0	0	0	1	0	0	169.8000	-5.1800	-169.6700	4.8100	0.0000	0.0000	0.0000	0.0000;
	6379	6442	0.001621	0.007382	0.01092	259.38	0	0	0	0	1	0	0	93.9500	-44.3900	-93.7800	43.9800	0.0000	0.0000	0.0000	0.0000;
	6937	6381	0.000398	0.002519	0.0022	315.21	0	0	0	0	1	0	0	174.8700	-7.3100	-174.7500	7.7900	0.0000	0.0000	0.0000	0.0000;
	6937	6381	0.000398	0.002519	0.0022	315.21	0	0	0	0	1	0	0	174.8700	-7.3100	-174.7500	7.7900	0.0000	0.0000	0.0000	0.0000;
	6381	6983	0.000414	0.00263	0.00097	269.81	0	0	0	0	1	0	0	60.3900	46.4000	-60.3700	-46.3600	0.0000	0.0000	0.0000	0.0000;
	7072	6381	0.000394	0.002286	0.00215	264.35	0	0	0	0	1	0	0	75.0700	32.4300	-75.0500	-32.5200	0.0000	0.0000	0.0000	0.0000;
	6382	6383	0.000261	0.001045	0	0	0	0	0	0	1	0	0	51.3900	27.2800	-51.3800	-27.2400	0.0000	0.0000	0.0000	0.0000;
	6382	6408	0.000374	0.002404	0.00216	232.38	0	0	0	0	1	0	0	19.8800	-48.7800	-19.8700	48.6100	0.0000	0.0000	0.0000	0.0000;
	6457	6387	0.000682	0.004983	0.00346	311.57	0	0	0	0	1	0	0	170.5300	-16.8600	-170.3400	17.8500	0.0000	0.0000	0.0000	0.0000;
	6457	6387	0.000682	0.004983	0.00346	311.57	0	0	0	0	1	0	0	170.5300	-16.8600	-170.3400	17.8500	0.0000	0.0000	0.0000	0.0000;
	6388	6389	0.000241	0.001091	0	0	0	0	0	0	1	0	0	76.2700	11.8800	-76.2600	-11.8200	0.0000	0.0000	0.0000	0.0000;
	7110	6388	0.000655	0.003471	0.00303	325.15	0	0	0	0	1	0	0	172.0000	36.5200	-171.8100	-35.8500	0.0000	0.0000	0.0000	0.0000;
	7110	6388	0.000655	0.003471	0.00303	325.15	0	0	0	0	1	0	0	172.0000	36.5200	-171.8100	-35.8500	0.0000	0.0000	0.0000	0.0000;
	7110	6388	0.000655	0.003471	0.00303	325.15	0	0	0	0	1	0	0	172.0000	36.5200	-171.8100	-35.8500	0.0000	0.0000	0.0000	0.0000;
	6442	6390	0.000432	0.001995	0.00287	273.69	0	0	0	0	1	0	0	98.1700	-68.9000	-98.1100	68.8700	0.0000	0.0000	0.0000	0.0000;
	6390	6446	0.000737	0.005475	0.00233	258.2	0	0	0	0	1	0	0	47.9500	-86.1300	-47.8900	86.3800	0.0000	0.0000	0.0000	0.0000;
	6390	6449	0.000354	0.002307	0.00264	191.81	0	0	0	0	1	0	0	9.7900	11.0400	-9.7900	-11.3200	0.0000	0.0000	0.0000	0.0000;
	6391	6392	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-38.2900	-11.6700	38.2900	11.6800	0.0000	0.0000	0.0000	0.0000;
	6392	6395	0.000572	0.003012	0.02763	236.92	0	0	0	0	1	0	0	-61.9900	48.9800	62.0200	-51.7500	0.0000	0.0000	0.0000	0.0000;
	6393	6394	0.000251	0.001156	0	0	0	0	0	0	1	0	0	20.4300	10.3100	-20.4300	-10.3000	0.0000	0.0000	0.0000	0.0000;
	6393	6428	0.000381	0.002344	0.0109	245.86	0	0	0	0	1	0	0	-51.8700	3.4900	51.8800	-4.5900	0.0000	0.0000	0.0000	0.0000;
	6395	6396	0.000273	0.001191	0	0	0	0	0	0	1	0	0	53.6900	17.0800	-53.6900	-17.0500	0.0000	0.0000	0.0000	0.0000;
	6397	6398	0.00023	0.001087	0	0	0	0	0	0	1	0	0	25.3000	10.6600	-25.3000	-10.6500	0.0000	0.0000	0.0000	0.0000;
	6397	6434	0.0009	0.005853	0.00334	236.49	0	0	0	0	1	0	0	-5.1900	94.5100	5.2600	-94.3800	0.0000	0.0000	0.0000	0.0000;
	6405	6400	0.000367	0.002641	0.00205	257.02	0	0	0	0	1	0	0	65.7500	-24.3000	-65.7300	24.2000	0.0000	0.0000	0.0000	0.0000;
	6400	6413	0.001145	0.006819	0.00391	225.96	0	0	0	0	1	0	0	19.0200	8.3400	-19.0100	-8.7300	0.0000	0.0000	0.0000	0.0000;
	6401	6405	0.000462	0.002606	0.00283	263.6	0	0	0	0	1	0	0	54.0600	-26.3600	-54.0400	26.1500	0.0000	0.0000	0.0000	0.0000;
	6401	6448	0.000333	0.002213	0.00304	272.83	0	0	0	0	1	0	0	-76.4800	17.5900	76.5000	-17.7900	0.0000	0.0000	0.0000	0.0000;
	6418	6402	0.001004	0.006241	0.00282	260.46	0	0	0	0	1	0	0	76.2400	-16.4400	-76.1800	16.5000	0.0000	0.0000	0.0000	0.0000;
	6449	6402	0.000613	0.002925	0.00181	251.6	0	0	0	0	1	0	0	-58.1200	19.4300	58.1400	-19.5100	0.0000	0.0000	0.0000	0.0000;
	6405	6437	0.000938	0.006056	0.01756	223.27	0	0	0	0	1	0	0	-39.0600	-9.8300	39.0800	8.0400	0.0000	0.0000	0.0000	0.0000;
	6416	6409	0.000702	0.004282	0.00428	273.26	0	0	0	0	1	0	0	-73.0900	-30.4300	73.1300	30.2200	0.0000	0.0000	0.0000	0.0000;
	6409	6441	0.001493	0.008225	0.0116	249.96	0	0	0	0	1	0	0	-32.1900	-52.2700	32.2400	51.2900	0.0000	0.0000	0.0000	0.0000;
	6410	6411	0.000298	0.001109	0	0	0	0	0	0	1	0	0	14.5100	7.9500	-14.5100	-7.9500	0.0000	0.0000	0.0000	0.0000;
	6422	6410	0.000601	0.003358	0.00257	249.63	0	0	0	0	1	0	0	-37.1000	-17.4300	37.1100	17.2100	0.0000	0.0000	0.0000	0.0000;
	6452	6410	0.000864	0.00499	0.00275	256.3	0	0	0	0	1	0	0	51.6500	25.0200	-51.6200	-25.1600	0.0000	0.0000	0.0000	0.0000;
	6413	6414	0.000296	0.001166	0	0	0	0	0	0	1	0	0	28.6700	9.3300	-28.6700	-9.3200	0.0000	0.0000	0.0000	0.0000;
	6415	7214	0.000808	0.005251	0.01592	247.83	0	0	0	0	1	0	0	-41.5500	-12.0700	41.5600	10.4600	0.0000	0.0000	0.0000	0.0000;
	6416	6417	0.000274	0.001086	0	0	0	0	0	0	1	0	0	26.6300	3.6500	-26.6300	-3.6400	0.0000	0.0000	0.0000	0.0000;
	6420	6421	0.000217	0.001095	0	0	0	0	0	0	1	0	0	-10.5400	-1.7400	10.5400	1.7400	0.0000	0.0000	0.0000	0.0000;
	6421	6447	0.001048	0.006998	0.00359	288.79	0	0	0	0	1	0	0	137.7700	-2.8800	-137.5900	3.7300	0.0000	0.0000	0.0000	0.0000;
	6422	6423	0.000264	0.001119	0	0	0	0	0	0	1	0	0	38.2400	7.3400	-38.2400	-7.3200	0.0000	0.0000	0.0000	0.0000;
	6440	6422	0.000712	0.003789	0.00381	219.38	0	0	0	0	1	0	0	1.1400	-10.4900	-1.1400	10.0900	0.0000	0.0000	0.0000	0.0000;
	6424	6425	0.001157	0.007097	0.00629	278.27	0	0	0	0	1	0	0	-127.1600	10.0800	127.3400	-9.6700	0.0000	0.0000	0.0000	0.0000;
	7270	6424	0.00062	0.003532	0.00294	266.49	0	0	0	0	1	0	0	-92.2200	24.4800	92.2700	-24.5000	0.0000	0.0000	0.0000	0.0000;
	6425	6429	0.000346	0.002019	0.00313	283.45	0	0	0	0	1	0	0	125.3200	20.6200	-125.2700	-20.6500	0.0000	0.0000	0.0000	0.0000;
	6426	6442	0.001095	0.006664	0.00425	253.83	0	0	0	0	1	0	0	23.0300	-21.5800	-23.0200	21.1900	0.0000	0.0000	0.0000	0.0000;
	6427	6428	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-61.4300	-22.1500	61.4400	22.1900	0.0000	0.0000	0.0000	0.0000;
	6429	6430	0.000201	0.001024	0	0	0	0	0	0	1	0	0	48.9400	10.8300	-48.9300	-10.8000	0.0000	0.0000	0.0000	0.0000;
	7019	6432	0.000177	0.001031	0.00077	298.1	0	0	0	0	1	0	0	200.5200	39.2400	-200.4500	-38.9300	0.0000	0.0000	0.0000	0.0000;
	6433	6434	0.000544	0.00316	0.00172	223.97	0	0	0	0	1	0	0	64.6800	-58.2100	-64.6500	58.2500	0.0000	0.0000	0.0000	0.0000;
	6433	6436	0.000517	0.002984	0.00545	238.11	0	0	0	0	1	0	0	-102.6400	48.1100	102.7000	-48.3300	0.0000	0.0000	0.0000	0.0000;
	6437	6434	0.000588	0.003123	0.00356	239.83	0	0	0	0	1	0	0	-16.9200	-33.2200	16.9300	32.8800	0.0000	0.0000	0.0000	0.0000;
	6435	6436	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-23.7100	-4.5000	23.7100	4.5000	0.0000	0.0000	0.0000	0.0000;
	6436	6452	0.000716	0.003675	0.00199	273.96	0	0	0	0	1	0	0	95.9500	-27.8000	-95.8800	27.9300	0.0000	0.0000	0.0000	0.0000;
	6437	6438	0.000279	0.001004	0	0	0	0	0	0	1	0	0	40.7200	9.5800	-40.7200	-9.5600	0.0000	0.0000	0.0000	0.0000;
	6812	6439	0.000691	0.003835	0.00329	260.88	0	0	0	0	1	0	0	-73.1900	25.3800	73.2300	-25.5200	0.0000	0.0000	0.0000	0.0000;
	6442	6443	0.000265	0.00106	0	0	0	0	0	0	1	0	0	18.6300	3.7400	-18.6300	-3.7400	0.0000	0.0000	0.0000	0.0000;
	6444	6449	0.001153	0.007463	0.01831	243.65	0	0	0	0	1	0	0	-51.5400	11.8600	51.5700	-13.6200	0.0000	0.0000	0.0000	0.0000;
	6444	7142	0.000881	0.005158	0.00358	264.04	0	0	0	0	1	0	0	-67.9600	14.2600	68.0000	-14.4100	0.0000	0.0000	0.0000	0.0000;
	6445	6446	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-39.2300	181.7300	39.2900	-181.3800	0.0000	0.0000	0.0000	0.0000;
	6446	6454	0.000679	0.004769	0.04537	225.45	0	0	0	0	1	0	0	-27.7700	61.7300	27.8000	-66.3900	0.0000	0.0000	0.0000	0.0000;
	6452	6453	0.000267	0.001147	0	0	0	0	0	0	1	0	0	44.2300	18.9800	-44.2300	-18.9600	0.0000	0.0000	0.0000	0.0000;
	6927	6456	0.000482	0.002607	0.00326	296.05	0	0	0	0	1	0	0	173.5400	-25.5600	-173.4000	25.9600	0.0000	0.0000	0.0000	0.0000;
	6457	7234	0.000338	0.002376	0.00284	289.36	0	0	0	0	1	0	0	-168.4800	8.6400	168.5700	-8.3100	0.0000	0.0000	0.0000	0.0000;
	6458	6476	0.000978	0.005246	0.00293	235.58	0	0	0	0	1	0	0	-13.9500	3.9100	13.9500	-4.2200	0.0000	0.0000	0.0000	0.0000;
	6479	6458	0.001123	0.006414	0.0033	213.48	0	0	0	0	1	0	0	4.5500	10.3800	-4.5500	-10.7300	0.0000	0.0000	0.0000	0.0000;
	6459	6460	0.001037	0.005995	0.0147	239.92	0	0	0	0	1	0	0	39.0100	-25.8200	-38.9900	24.3600	0.0000	0.0000	0.0000	0.0000;
	6460	6461	0.000252	0.001081	0	0	0	0	0	0	1	0	0	10.4800	2.0000	-10.4800	-2.0000	0.0000	0.0000	0.0000	0.0000;
	6479	6460	0.001236	0.007212	0.00224	230.83	0	0	0	0	1	0	0	-28.5000	-12.0800	28.5100	11.9000	0.0000	0.0000	0.0000	0.0000;
	6462	6474	0.001811	0.009964	0.00513	234.42	0	0	0	0	1	0	0	31.5300	-33.8700	-31.4900	33.5200	0.0000	0.0000	0.0000	0.0000;
	6462	6487	0.000989	0.006325	0.00539	241.53	0	0	0	0	1	0	0	-39.5400	33.3400	39.5700	-33.7600	0.0000	0.0000	0.0000	0.0000;
	6463	6464	0.000213	0.001171	0	0	0	0	0	0	1	0	0	30.1400	19.1400	-30.1400	-19.1200	0.0000	0.0000	0.0000	0.0000;
	6463	6483	0.002234	0.014334	0.01791	267.91	0	0	0	0	1	0	0	29.2000	-10.8600	-29.1800	9.0800	0.0000	0.0000	0.0000	0.0000;
	11712	6463	0.001172	0.007222	0.00636	277.85	0	0	0	0	1	0	0	59.3800	7.8400	-59.3400	-8.2700	0.0000	0.0000	0.0000	0.0000;
	6465	7303	0.000823	0.005217	0.00187	319.57	0	0	0	0	1	0	0	-188.4600	7.1200	188.7300	-5.6000	0.0000	0.0000	0.0000	0.0000;
	6465	7303	0.000823	0.005217	0.00187	319.57	0	0	0	0	1	0	0	-188.4600	7.1200	188.7300	-5.6000	0.0000	0.0000	0.0000	0.0000;
	6465	11712	0.001614	0.009306	0.00525	318.01	0	0	0	0	1	0	0	182.9300	-8.1800	-182.4300	10.5200	0.0000	0.0000	0.0000	0.0000;
	6465	11712	0.001614	0.009306	0.00525	318.01	0	0	0	0	1	0	0	182.9300	-8.1800	-182.4300	10.5200	0.0000	0.0000	0.0000	0.0000;
	6467	6476	0.001098	0.006421	0.00552	296.34	0	0	0	0	1	0	0	186.8400	-44.3700	-186.4600	45.9900	0.0000	0.0000	0.0000	0.0000;
	6477	6467	0.001221	0.006999	0.00317	299.31	0	0	0	0	1	0	0	215.1200	-35.6200	-214.5800	38.3900	0.0000	0.0000	0.0000	0.0000;
	6471	6470	0.000356	0.018343	0	1094.41	0	0	1	0	1	0	0	-499.6000	33.1400	500.4300	9.5000	0.0000	0.0000	0.0000	0.0000;
	6470	6472	0.000271	0.001141	0	0	0	0	0	0	1	0	0	-500.4300	-71.6600	501.0700	74.3700	0.0000	0.0000	0.0000	0.0000;
	6471	6475	0.000347	0.002188	0.00325	252.44	0	0	0	0	1	0	0	36.3400	23.5600	-36.3400	-23.8700	0.0000	0.0000	0.0000	0.0000;
	6486	6471	0.000567	0.003315	0.00891	322.32	0	0	0	0	1	0	0	-219.4000	29.9800	219.6600	-29.4400	0.0000	0.0000	0.0000	0.0000;
	6486	6471	0.000567	0.003315	0.00891	322.32	0	0	0	0	1	0	0	-219.4000	29.9800	219.6600	-29.4400	0.0000	0.0000	0.0000	0.0000;
	6472	11490	5.5e-05	0.000971	0.12485	2558.97	0	0	0	0	1	0	0	-156.1800	-20.7100	156.1900	7.4200	0.0000	0.0000	0.0000	0.0000;
	6472	11710	6.7e-05	0.001326	0.11536	2719.28	0	0	0	0	1	0	0	-344.8900	-53.6600	344.9700	42.6600	0.0000	0.0000	0.0000	0.0000;
	6473	6474	0.000279	0.001161	0	0	0	0	0	0	1	0	0	-41.6600	62.7400	41.6800	-62.6800	0.0000	0.0000	0.0000	0.0000;
	6474	6486	0.001107	0.00744	0.01373	231.29	0	0	0	0	1	0	0	-10.1900	29.1700	10.2000	-30.5800	0.0000	0.0000	0.0000	0.0000;
	6475	6487	0.001605	0.011888	0.00407	239.08	0	0	0	0	1	0	0	12.3900	15.1400	-12.3900	-15.5300	0.0000	0.0000	0.0000	0.0000;
	6477	6478	0.000274	0.00106	0	0	0	0	0	0	1	0	0	23.9400	4.3300	-23.9400	-4.3300	0.0000	0.0000	0.0000	0.0000;
	6481	6477	0.000717	0.004569	0.00463	302.24	0	0	0	0	1	0	0	144.7800	-37.0800	-144.6300	37.5400	0.0000	0.0000	0.0000	0.0000;
	6481	6477	0.000717	0.004569	0.00463	302.24	0	0	0	0	1	0	0	144.7800	-37.0800	-144.6300	37.5400	0.0000	0.0000	0.0000	0.0000;
	6487	6477	0.000744	0.005022	0.00178	236.78	0	0	0	0	1	0	0	-50.1600	43.8200	50.1900	-43.8000	0.0000	0.0000	0.0000	0.0000;
	6500	6480	0.001984	0.013439	0.01201	289.3	0	0	0	0	1	0	0	64.8900	-8.3800	-64.8200	7.5900	0.0000	0.0000	0.0000	0.0000;
	6481	6482	0.000242	0.001008	0	0	0	0	0	0	1	0	0	34.2100	18.6400	-34.2100	-18.6200	0.0000	0.0000	0.0000	0.0000;
	6484	6481	0.000786	0.004278	0.0024	312.05	0	0	0	0	1	0	0	174.6100	-24.3200	-174.3800	25.3100	0.0000	0.0000	0.0000	0.0000;
	6484	6481	0.000786	0.004278	0.0024	312.05	0	0	0	0	1	0	0	174.6100	-24.3200	-174.3800	25.3100	0.0000	0.0000	0.0000	0.0000;
	6481	6488	0.001615	0.009315	0.01148	260.86	0	0	0	0	1	0	0	24.9800	4.9000	-24.9700	-6.0700	0.0000	0.0000	0.0000	0.0000;
	6493	6483	0.000661	0.004071	0.01537	257.87	0	0	0	0	1	0	0	-2.5000	13.3600	2.5000	-15.0000	0.0000	0.0000	0.0000	0.0000;
	6484	11712	0.000648	0.003954	0.00439	317.37	0	0	0	0	1	0	0	-189.7400	19.9200	189.9600	-19.0400	0.0000	0.0000	0.0000	0.0000;
	6484	11712	0.000648	0.003954	0.00439	317.37	0	0	0	0	1	0	0	-189.7400	19.9200	189.9600	-19.0400	0.0000	0.0000	0.0000	0.0000;
	6488	6485	0.001099	0.005663	0.00503	255.84	0	0	0	0	1	0	0	13.4900	1.5600	-13.4800	-2.0900	0.0000	0.0000	0.0000	0.0000;
	6490	6485	0.000703	0.004171	0.00411	260.56	0	0	0	0	1	0	0	5.3000	-0.1200	-5.3000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	6489	6486	0.001191	0.006167	0.00475	318.2	0	0	0	0	1	0	0	-204.4400	18.8200	204.9100	-16.9200	0.0000	0.0000	0.0000	0.0000;
	6489	6486	0.001191	0.006167	0.00475	318.2	0	0	0	0	1	0	0	-204.4400	18.8200	204.9100	-16.9200	0.0000	0.0000	0.0000	0.0000;
	6494	6490	0.000554	0.003276	0.00315	268.41	0	0	0	0	1	0	0	25.2300	3.4600	-25.2300	-3.7800	0.0000	0.0000	0.0000	0.0000;
	7159	6491	0.000532	0.00317	0.00454	262.73	0	0	0	0	1	0	0	-44.6500	-3.6100	44.6600	3.1800	0.0000	0.0000	0.0000	0.0000;
	11484	6491	0.000439	0.002444	0.00551	271.18	0	0	0	0	1	0	0	64.6100	4.4600	-64.5900	-4.9600	0.0000	0.0000	0.0000	0.0000;
	6492	6493	0.000278	0.001176	0	0	0	0	0	0	1	0	0	-19.9300	-3.5600	19.9300	3.5600	0.0000	0.0000	0.0000	0.0000;
	6494	6498	0.001615	0.009265	0.00547	242.36	0	0	0	0	1	0	0	-0.5200	0.6500	0.5200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	6494	7159	0.000954	0.005587	0.01443	262.82	0	0	0	0	1	0	0	-44.6300	-5.0400	44.6500	3.6100	0.0000	0.0000	0.0000	0.0000;
	6496	6495	0.004553	0.13906	0	81.2	0	0	1	0	1	0	0	-11.6900	1.0500	11.7000	-0.8700	0.0000	0.0000	0.0000	0.0000;
	6495	6497	0.000263	0.001103	0	0	0	0	0	0	1	0	0	13.6600	3.8900	-13.6600	-3.8800	0.0000	0.0000	0.0000	0.0000;
	6501	6495	0.001162	0.007555	0.00251	233.51	0	0	0	0	1	0	0	25.3600	2.7900	-25.3600	-3.0100	0.0000	0.0000	0.0000	0.0000;
	6496	10910	0.000164	0.000938	0.00064	189.79	0	0	0	0	1	0	0	11.6900	-1.0500	-11.6900	0.9900	0.0000	0.0000	0.0000	0.0000;
	6498	6499	0.001695	0.011257	0.01023	266.34	0	0	0	0	1	0	0	-55.3400	-7.5900	55.3900	6.8300	0.0000	0.0000	0.0000	0.0000;
	6498	6501	0.000315	0.001971	0.00627	245.37	0	0	0	0	1	0	0	41.1600	5.6500	-41.1500	-6.2900	0.0000	0.0000	0.0000	0.0000;
	11590	6499	0.000676	0.004419	0.00319	271.93	0	0	0	0	1	0	0	69.0800	8.0000	-69.0500	-8.1400	0.0000	0.0000	0.0000	0.0000;
	10847	6500	0.0009	0.012	0.303	100	0	0	0	0	1	0	0	78.6100	-36.6700	-78.5500	4.2400	0.0000	0.0000	0.0000	0.0000;
	6502	6519	0.001614	0.010546	0.00653	276.34	0	0	0	0	1	0	0	-117.5400	8.0000	117.7500	-7.3200	0.0000	0.0000	0.0000	0.0000;
	6877	6502	0.001873	0.011298	0.00624	270.04	0	0	0	0	1	0	0	-98.2800	14.6900	98.4600	-14.3000	0.0000	0.0000	0.0000	0.0000;
	6503	6504	0.001014	0.006065	0.00464	306.81	0	0	0	0	1	0	0	161.2600	7.3500	-161.0200	-6.4100	0.0000	0.0000	0.0000	0.0000;
	6503	6504	0.001014	0.006065	0.00464	306.81	0	0	0	0	1	0	0	161.2600	7.3500	-161.0200	-6.4100	0.0000	0.0000	0.0000	0.0000;
	6503	6505	0.000937	0.005485	0.01101	250.35	0	0	0	0	1	0	0	47.1800	38.8300	-47.1400	-39.8400	0.0000	0.0000	0.0000	0.0000;
	6503	7052	0.000233	0.001334	0.00092	316.48	0	0	0	0	1	0	0	-196.8900	-32.0700	196.9700	32.4500	0.0000	0.0000	0.0000	0.0000;
	6503	7052	0.000233	0.001334	0.00092	316.48	0	0	0	0	1	0	0	-196.8900	-32.0700	196.9700	32.4500	0.0000	0.0000	0.0000	0.0000;
	6504	6535	0.00043	0.002778	0.00606	305.21	0	0	0	0	1	0	0	148.4600	1.8000	-148.3800	-1.8900	0.0000	0.0000	0.0000	0.0000;
	6504	6535	0.00043	0.002778	0.00606	305.21	0	0	0	0	1	0	0	148.4600	1.8000	-148.3800	-1.8900	0.0000	0.0000	0.0000	0.0000;
	6528	6505	0.000855	0.004321	0.00284	234.46	0	0	0	0	1	0	0	-23.2900	-30.9700	23.3000	30.7200	0.0000	0.0000	0.0000	0.0000;
	6506	6507	0.000296	0.001088	0	0	0	0	0	0	1	0	0	21.9400	4.3100	-21.9400	-4.3100	0.0000	0.0000	0.0000	0.0000;
	6506	6534	0.000657	0.004742	0.00715	238.16	0	0	0	0	1	0	0	-27.7300	-3.2000	27.7300	2.4600	0.0000	0.0000	0.0000	0.0000;
	6508	6509	0.000299	0.001092	0	0	0	0	0	0	1	0	0	16.3500	4.0200	-16.3500	-4.0200	0.0000	0.0000	0.0000	0.0000;
	6511	6508	0.000681	0.004463	0.0072	242.49	0	0	0	0	1	0	0	36.6100	11.2700	-36.6000	-11.9800	0.0000	0.0000	0.0000	0.0000;
	7028	6508	0.001495	0.009136	0.00553	230.03	0	0	0	0	1	0	0	-20.2500	-8.5200	20.2500	7.9600	0.0000	0.0000	0.0000	0.0000;
	6510	6515	0.00142	0.007615	0.00449	275	0	0	0	0	1	0	0	-103.1600	-6.4300	103.3000	6.7100	0.0000	0.0000	0.0000	0.0000;
	6510	6516	0.000511	0.003013	0.00364	243.84	0	0	0	0	1	0	0	-36.1100	0.4600	36.1200	-0.8200	0.0000	0.0000	0.0000	0.0000;
	6510	6896	0.00259	0.015206	0.03246	275.43	0	0	0	0	1	0	0	105.9500	-2.7500	-105.6800	0.8800	0.0000	0.0000	0.0000	0.0000;
	6525	6511	0.001272	0.007053	0.003	186.97	0	0	0	0	1	0	0	-2.1700	23.9000	2.1800	-24.1800	0.0000	0.0000	0.0000	0.0000;
	6512	6513	0.000735	0.004834	0.00538	252.92	0	0	0	0	1	0	0	-54.2300	28.0500	54.2600	-28.4600	0.0000	0.0000	0.0000	0.0000;
	6898	6512	0.001814	0.011422	0.0062	248.36	0	0	0	0	1	0	0	-44.5000	28.7300	44.5500	-29.1000	0.0000	0.0000	0.0000	0.0000;
	6513	6514	0.000217	0.001038	0	0	0	0	0	0	1	0	0	19.4100	7.5800	-19.4100	-7.5800	0.0000	0.0000	0.0000	0.0000;
	6513	6519	0.001154	0.00697	0.00571	261.85	0	0	0	0	1	0	0	-73.6700	20.8700	73.7300	-21.1000	0.0000	0.0000	0.0000	0.0000;
	6515	6526	0.000779	0.003614	0.00218	280.5	0	0	0	0	1	0	0	-119.2100	-14.6200	119.3200	14.8700	0.0000	0.0000	0.0000	0.0000;
	6517	6518	0.000201	0.001106	0	0	0	0	0	0	1	0	0	16.6100	8.9900	-16.6100	-8.9800	0.0000	0.0000	0.0000	0.0000;
	6517	6824	0.000908	0.005243	0.00429	265.11	0	0	0	0	1	0	0	75.7000	-10.7600	-75.6600	10.5900	0.0000	0.0000	0.0000	0.0000;
	6517	6896	0.000525	0.003371	0.00592	271.87	0	0	0	0	1	0	0	-92.3200	1.7700	92.3600	-2.1400	0.0000	0.0000	0.0000	0.0000;
	6519	6837	0.001599	0.0094	0.00477	298.29	0	0	0	0	1	0	0	-211.0000	24.7500	211.6700	-21.2900	0.0000	0.0000	0.0000	0.0000;
	6520	6521	0.000967	0.006588	0.00438	228.19	0	0	0	0	1	0	0	-16.6500	-12.5800	16.6500	12.1300	0.0000	0.0000	0.0000	0.0000;
	6520	6906	0.001656	0.00956	0.04834	218.69	0	0	0	0	1	0	0	8.3000	10.6200	-8.3000	-15.7800	0.0000	0.0000	0.0000	0.0000;
	6898	6521	0.001393	0.007884	0.00647	238.3	0	0	0	0	1	0	0	29.5400	14.3700	-29.5300	-14.9900	0.0000	0.0000	0.0000	0.0000;
	6522	6523	0.000208	0.001023	0	0	0	0	0	0	1	0	0	28.4600	7.9600	-28.4600	-7.9500	0.0000	0.0000	0.0000	0.0000;
	6522	7028	0.000572	0.00377	0.00165	294.39	0	0	0	0	1	0	0	-190.0900	0.0900	190.2800	1.0000	0.0000	0.0000	0.0000	0.0000;
	6524	6531	0.003089	0.02026	0.01617	306.25	0	0	0	0	1	0	0	-140.0400	2.6800	140.6000	-0.7500	0.0000	0.0000	0.0000	0.0000;
	7041	6525	0.001295	0.007667	0.00822	268.35	0	0	0	0	1	0	0	99.2200	-35.0100	-99.0900	34.9000	0.0000	0.0000	0.0000	0.0000;
	6525	11185	0.000917	0.005664	0.00283	260.25	0	0	0	0	1	0	0	81.4200	-60.4900	-81.3300	60.7200	0.0000	0.0000	0.0000	0.0000;
	6526	6527	0.000286	0.001088	0	0	0	0	0	0	1	0	0	19.8400	4.0900	-19.8400	-4.0900	0.0000	0.0000	0.0000	0.0000;
	6526	6535	0.002184	0.011917	0.00808	303.21	0	0	0	0	1	0	0	-143.0300	-0.0100	143.4500	1.4000	0.0000	0.0000	0.0000	0.0000;
	6526	6535	0.002184	0.011917	0.00808	303.21	0	0	0	0	1	0	0	-143.0300	-0.0100	143.4500	1.4000	0.0000	0.0000	0.0000	0.0000;
	6526	7028	0.001202	0.007753	0.01015	283.16	0	0	0	0	1	0	0	146.9100	-18.9400	-146.6700	19.4200	0.0000	0.0000	0.0000	0.0000;
	6528	6529	0.000243	0.001147	0	0	0	0	0	0	1	0	0	24.7300	11.2300	-24.7300	-11.2200	0.0000	0.0000	0.0000	0.0000;
	6530	6528	0.000795	0.004322	0.02203	297.31	0	0	0	0	1	0	0	120.6500	-8.5800	-120.5400	6.7800	0.0000	0.0000	0.0000	0.0000;
	6528	6537	0.002072	0.012714	0.00677	275.11	0	0	0	0	1	0	0	119.1000	12.9600	-118.8300	-12.0000	0.0000	0.0000	0.0000	0.0000;
	6530	6798	0.002895	0.016074	0.01471	332.73	0	0	0	0	1	0	0	-205.9200	10.8600	207.0600	-6.1400	0.0000	0.0000	0.0000	0.0000;
	6530	6837	0.004049	0.02662	0.0258	323.94	0	0	0	0	1	0	0	165.4600	-2.6300	-164.4400	6.5900	0.0000	0.0000	0.0000	0.0000;
	6530	6843	0.002479	0.014126	0.02701	278.43	0	0	0	0	1	0	0	-94.3000	-6.3200	94.5100	4.5500	0.0000	0.0000	0.0000	0.0000;
	6531	7258	0.001586	0.00783	0.0273	314.57	0	0	0	0	1	0	0	-155.6900	-4.2100	156.0400	2.9800	0.0000	0.0000	0.0000	0.0000;
	6532	6533	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-16.0200	-7.4100	16.0300	7.4100	0.0000	0.0000	0.0000	0.0000;
	6537	6533	0.001536	0.008963	0.00765	270.19	0	0	0	0	1	0	0	103.3700	3.6400	-103.2200	-3.5700	0.0000	0.0000	0.0000	0.0000;
	6533	10284	0.00055	0.003464	0.00176	263.25	0	0	0	0	1	0	0	87.2000	-3.8400	-87.1600	3.9000	0.0000	0.0000	0.0000	0.0000;
	6534	7041	0.00162	0.007392	0.00432	268.22	0	0	0	0	1	0	0	99.3900	-34.7200	-99.2200	35.0100	0.0000	0.0000	0.0000	0.0000;
	6535	6536	0.000235	0.001017	0	0	0	0	0	0	1	0	0	9.8600	0.9900	-9.8600	-0.9900	0.0000	0.0000	0.0000	0.0000;
	6537	6538	0.000234	0.001145	0	0	0	0	0	0	1	0	0	9.8600	6.2900	-9.8600	-6.2900	0.0000	0.0000	0.0000	0.0000;
	6539	7197	0.000808	0.005399	0.00414	231.85	0	0	0	0	1	0	0	-33.0700	-11.3900	33.0800	11.0000	0.0000	0.0000	0.0000	0.0000;
	6541	6542	0.000248	0.001196	0	0	0	0	0	0	1	0	0	31.1300	9.1900	-31.1300	-9.1700	0.0000	0.0000	0.0000	0.0000;
	6541	6571	0.001102	0.006787	0.01649	270.79	0	0	0	0	1	0	0	-77.5700	-1.8300	77.6300	0.4600	0.0000	0.0000	0.0000	0.0000;
	6543	6544	0.00028	0.001042	0	0	0	0	0	0	1	0	0	21.0200	0.9400	-21.0100	-0.9300	0.0000	0.0000	0.0000	0.0000;
	6543	6572	0.000987	0.005532	0.02542	255.23	0	0	0	0	1	0	0	-38.0400	0.9800	38.0500	-3.6300	0.0000	0.0000	0.0000	0.0000;
	6545	6550	0.00173	0.009737	0.05571	248.09	0	0	0	0	1	0	0	-24.2100	-11.8900	24.2200	5.9800	0.0000	0.0000	0.0000	0.0000;
	6545	6592	0.001793	0.009518	0.00522	192.63	0	0	0	0	1	0	0	-14.6700	-1.6400	14.6700	1.1000	0.0000	0.0000	0.0000	0.0000;
	6546	6592	0.000682	0.00463	0.00192	227.27	0	0	0	0	1	0	0	28.8000	5.0700	-28.8000	-5.2400	0.0000	0.0000	0.0000	0.0000;
	6546	6596	0.002438	0.013363	0.01216	238.45	0	0	0	0	1	0	0	13.0100	-11.3800	-13.0000	10.1100	0.0000	0.0000	0.0000	0.0000;
	6636	6546	0.001441	0.009044	0.00786	269.37	0	0	0	0	1	0	0	99.3700	3.0800	-99.2400	-3.0900	0.0000	0.0000	0.0000	0.0000;
	6711	6546	0.001191	0.007596	0.00428	266.3	0	0	0	0	1	0	0	-36.3300	-5.0300	36.3400	4.6600	0.0000	0.0000	0.0000	0.0000;
	6547	6571	0.00066	0.003539	0.00456	267.52	0	0	0	0	1	0	0	-49.2700	-0.8300	49.2900	0.4300	0.0000	0.0000	0.0000	0.0000;
	6548	6549	0.000284	0.001111	0	0	0	0	0	0	1	0	0	7.1600	3.6100	-7.1600	-3.6100	0.0000	0.0000	0.0000	0.0000;
	6548	6588	0.001087	0.00586	0.01374	237.93	0	0	0	0	1	0	0	-101.4700	18.5200	101.5700	-19.4200	0.0000	0.0000	0.0000	0.0000;
	6548	6617	0.001526	0.008046	0.0044	245.65	0	0	0	0	1	0	0	80.7000	-34.9400	-80.5900	35.0500	0.0000	0.0000	0.0000	0.0000;
	6634	6548	0.001087	0.006091	0.01367	257	0	0	0	0	1	0	0	-13.6100	-14.2700	13.6100	12.8100	0.0000	0.0000	0.0000	0.0000;
	6550	6551	0.000209	0.001067	0	0	0	0	0	0	1	0	0	4.5000	2.7200	-4.5000	-2.7200	0.0000	0.0000	0.0000	0.0000;
	6688	6550	0.001166	0.008043	0.01012	251.7	0	0	0	0	1	0	0	28.7200	7.6800	-28.7100	-8.7000	0.0000	0.0000	0.0000	0.0000;
	6552	6553	0.000293	0.001102	0	0	0	0	0	0	1	0	0	5.8200	1.1600	-5.8200	-1.1600	0.0000	0.0000	0.0000	0.0000;
	6552	6653	0.002571	0.014726	0.00687	261.72	0	0	0	0	1	0	0	40.4000	-5.3300	-40.3600	4.8300	0.0000	0.0000	0.0000	0.0000;
	6552	6656	0.000429	0.002738	0.0163	286.39	0	0	0	0	1	0	0	-128.1400	-11.8200	128.2100	10.5100	0.0000	0.0000	0.0000	0.0000;
	6552	6747	0.002798	0.017009	0.11481	321.05	0	0	0	0	1	0	0	81.9100	16.0000	-81.7200	-27.0000	0.0000	0.0000	0.0000	0.0000;
	6554	6629	0.001454	0.008832	0.00925	266.59	0	0	0	0	1	0	0	58.6100	-2.2700	-58.5600	1.5500	0.0000	0.0000	0.0000	0.0000;
	6554	6998	0.001064	0.005352	0.0043	312.84	0	0	0	0	1	0	0	-136.7700	-8.1900	136.9500	8.6600	0.0000	0.0000	0.0000	0.0000;
	6554	7151	0.001334	0.007224	0.01669	253	0	0	0	0	1	0	0	57.7500	8.4600	-57.7000	-10.0300	0.0000	0.0000	0.0000	0.0000;
	6555	6556	0.00028	0.001156	0	0	0	0	0	0	1	0	0	20.4100	4.9400	-20.4100	-4.9300	0.0000	0.0000	0.0000	0.0000;
	6742	6555	0.000972	0.005317	0.01014	267.93	0	0	0	0	1	0	0	-77.3400	-8.0300	77.3900	7.2400	0.0000	0.0000	0.0000	0.0000;
	6998	6555	0.001556	0.008691	0.01	280.83	0	0	0	0	1	0	0	97.9400	11.8700	-97.8000	-12.1700	0.0000	0.0000	0.0000	0.0000;
	6557	6564	0.003357	0.018584	0.0147	234.72	0	0	0	0	1	0	0	-29.1700	-6.6700	29.2000	5.2500	0.0000	0.0000	0.0000	0.0000;
	6557	6971	0.000622	0.003324	0.00186	236.49	0	0	0	0	1	0	0	-14.5900	4.7800	14.5900	-4.9700	0.0000	0.0000	0.0000	0.0000;
	6558	6561	0.0001	-0.002325	0	214.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6558	6562	0.000253	0.001011	0	0	0	0	0	0	1	0	0	39.1000	4.9200	-39.1000	-4.9000	0.0000	0.0000	0.0000	0.0000;
	6558	6563	0.000262	0.001153	0	0	0	0	0	0	1	0	0	-39.1000	-4.9200	39.1100	4.9400	0.0000	0.0000	0.0000	0.0000;
	6559	6561	0.003765	0.14465	0	107.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6560	6561	0.003765	0.14465	0	107.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6577	6563	0.000782	0.00442	0.00317	254.19	0	0	0	0	1	0	0	-37.8400	-18.7600	37.8600	18.4900	0.0000	0.0000	0.0000	0.0000;
	6563	6600	0.000981	0.006067	0.01064	256.29	0	0	0	0	1	0	0	-68.8000	24.0200	68.8500	-24.8700	0.0000	0.0000	0.0000	0.0000;
	6563	6601	0.000485	0.003086	0.00251	245.61	0	0	0	0	1	0	0	-8.1600	-47.4500	8.1700	47.2400	0.0000	0.0000	0.0000	0.0000;
	6564	6724	0.001292	0.006825	0.004	250.78	0	0	0	0	1	0	0	-49.6100	-10.6900	49.6400	10.4200	0.0000	0.0000	0.0000	0.0000;
	6565	6566	0.000242	0.001047	0	0	0	0	0	0	1	0	0	12.2600	3.7300	-12.2600	-3.7300	0.0000	0.0000	0.0000	0.0000;
	6692	6565	0.002855	0.013783	0.01031	275.49	0	0	0	0	1	0	0	-103.2100	-10.4400	103.5000	10.7100	0.0000	0.0000	0.0000	0.0000;
	6694	6565	0.0005	0.003399	0.00774	288.63	0	0	0	0	1	0	0	115.8200	14.0200	-115.7600	-14.4300	0.0000	0.0000	0.0000	0.0000;
	6570	6567	0.000683	0.004128	0.00592	296.8	0	0	0	0	1	0	0	97.6900	2.5300	-97.6300	-2.8000	0.0000	0.0000	0.0000	0.0000;
	6567	6612	0.001552	0.009413	0.01216	282.7	0	0	0	0	1	0	0	77.6000	-5.5900	-77.5100	4.8100	0.0000	0.0000	0.0000	0.0000;
	6568	6569	0.000217	0.001152	0	0	0	0	0	0	1	0	0	26.6100	20.2500	-26.6000	-20.2400	0.0000	0.0000	0.0000	0.0000;
	6568	6619	0.000985	0.005328	0.00533	267.5	0	0	0	0	1	0	0	54.3900	-4.6000	-54.3700	4.1700	0.0000	0.0000	0.0000	0.0000;
	6568	6663	0.001278	0.007801	0.01695	283.9	0	0	0	0	1	0	0	-81.0000	-15.6500	81.0800	14.3100	0.0000	0.0000	0.0000	0.0000;
	6706	6570	0.00097	0.00619	0.00353	299.85	0	0	0	0	1	0	0	110.0600	5.4200	-109.9500	-5.1000	0.0000	0.0000	0.0000	0.0000;
	6571	6971	0.000769	0.003993	0.00573	266.55	0	0	0	0	1	0	0	-59.0200	-1.1400	59.0500	0.6600	0.0000	0.0000	0.0000	0.0000;
	7075	6571	0.000766	0.003749	0.00243	289.15	0	0	0	0	1	0	0	89.8000	6.6700	-89.7400	-6.6500	0.0000	0.0000	0.0000	0.0000;
	6572	6573	0.000277	0.001004	0	0	0	0	0	0	1	0	0	27.0200	6.3500	-27.0200	-6.3400	0.0000	0.0000	0.0000	0.0000;
	6612	6572	0.000829	0.00614	0.00487	271.82	0	0	0	0	1	0	0	65.1100	-7.4900	-65.0700	7.2100	0.0000	0.0000	0.0000	0.0000;
	6574	6678	0.001571	0.009483	0.01099	292.52	0	0	0	0	1	0	0	-85.9500	0.2600	86.0600	-0.7900	0.0000	0.0000	0.0000	0.0000;
	6574	6971	0.000845	0.004626	0.00755	279.63	0	0	0	0	1	0	0	71.1800	-4.9000	-71.1400	4.3100	0.0000	0.0000	0.0000	0.0000;
	6575	6576	0.000242	0.001146	0	0	0	0	0	0	1	0	0	14.7700	2.4500	-14.7700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	6601	6575	0.000977	0.004959	0.0119	262.06	0	0	0	0	1	0	0	-33.5300	28.8900	33.5400	-30.0900	0.0000	0.0000	0.0000	0.0000;
	6640	6575	0.001117	0.006611	0.00403	270.24	0	0	0	0	1	0	0	48.3500	-27.8800	-48.3200	27.6400	0.0000	0.0000	0.0000	0.0000;
	6577	6578	0.000277	0.001031	0	0	0	0	0	0	1	0	0	19.1400	2.9200	-19.1400	-2.9200	0.0000	0.0000	0.0000	0.0000;
	6577	6664	0.000888	0.005931	0.00895	257.87	0	0	0	0	1	0	0	42.1800	13.4100	-42.1700	-14.2700	0.0000	0.0000	0.0000	0.0000;
	7050	6577	0.000466	0.00328	0.00418	241	0	0	0	0	1	0	0	23.4800	-2.8700	-23.4800	2.4300	0.0000	0.0000	0.0000	0.0000;
	6579	6582	0.000109	0.002801	0	214.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6579	6583	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-21.4400	-4.5400	21.4400	4.5500	0.0000	0.0000	0.0000	0.0000;
	6579	6584	0.000251	0.001091	0	0	0	0	0	0	1	0	0	21.4400	4.5400	-21.4400	-4.5400	0.0000	0.0000	0.0000	0.0000;
	6580	6582	0.003774	0.096976	0	107.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6581	6582	0.003774	0.096976	0	107.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6583	6600	0.001017	0.006045	0.01139	264.28	0	0	0	0	1	0	0	81.5900	-21.2700	-81.5300	20.4400	0.0000	0.0000	0.0000	0.0000;
	6583	6684	0.000709	0.004225	0.00376	279.59	0	0	0	0	1	0	0	-103.0400	16.7200	103.1100	-16.7000	0.0000	0.0000	0.0000	0.0000;
	6585	6586	0.000248	0.001167	0	0	0	0	0	0	1	0	0	-16.6800	-3.8000	16.6800	3.8000	0.0000	0.0000	0.0000	0.0000;
	6587	6620	0.000722	0.005037	0.00891	235.64	0	0	0	0	1	0	0	-15.5100	-7.1100	15.5100	6.1700	0.0000	0.0000	0.0000	0.0000;
	6621	6587	0.001326	0.008095	0.00411	249.86	0	0	0	0	1	0	0	4.2800	-3.7400	-4.2800	3.3000	0.0000	0.0000	0.0000	0.0000;
	6588	6688	0.001147	0.006349	0.00502	262.94	0	0	0	0	1	0	0	47.5800	11.5100	-47.5500	-11.9100	0.0000	0.0000	0.0000	0.0000;
	6689	6588	0.001024	0.006253	0.01651	292.66	0	0	0	0	1	0	0	166.1500	-3.0800	-165.8900	2.9000	0.0000	0.0000	0.0000	0.0000;
	6691	6589	0.000564	0.004079	0.03122	238.43	0	0	0	0	1	0	0	94.0200	2.2800	-93.9800	-5.2900	0.0000	0.0000	0.0000	0.0000;
	6589	6719	0.002157	0.013553	0.00913	217.39	0	0	0	0	1	0	0	77.7600	-1.7900	-77.6400	1.5800	0.0000	0.0000	0.0000	0.0000;
	6590	6591	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-30.8200	-7.2100	30.8300	7.2200	0.0000	0.0000	0.0000	0.0000;
	6745	6591	0.00155	0.008823	0.01408	226.42	0	0	0	0	1	0	0	-81.8900	-17.5600	81.9900	16.6600	0.0000	0.0000	0.0000	0.0000;
	6594	6593	0.001122	0.007486	0.00723	232.4	0	0	0	0	1	0	0	8.2100	3.5600	-8.2100	-4.3200	0.0000	0.0000	0.0000	0.0000;
	6675	6593	0.006932	0.039746	0.03296	225.23	0	0	0	0	1	0	0	-0.9900	-6.3100	0.9900	2.8300	0.0000	0.0000	0.0000	0.0000;
	6595	6594	0.003745	0.020512	0.0121	244.8	0	0	0	0	1	0	0	21.6700	3.5200	-21.6500	-4.7100	0.0000	0.0000	0.0000	0.0000;
	6595	7125	0.002626	0.015685	0.01352	250.99	0	0	0	0	1	0	0	-29.1900	-5.4300	29.2100	4.1200	0.0000	0.0000	0.0000	0.0000;
	6596	6597	0.00027	0.001051	0	0	0	0	0	0	1	0	0	11.5900	2.7500	-11.5800	-2.7500	0.0000	0.0000	0.0000	0.0000;
	6634	6596	0.000902	0.005321	0.00376	247.41	0	0	0	0	1	0	0	-1.4100	12.4600	1.4200	-12.8600	0.0000	0.0000	0.0000	0.0000;
	6598	6599	0.00021	0.001049	0	0	0	0	0	0	1	0	0	-6.2200	-1.6600	6.2200	1.6600	0.0000	0.0000	0.0000	0.0000;
	6599	6699	0.002697	0.016662	0.01581	276.26	0	0	0	0	1	0	0	78.7600	-3.7700	-78.6000	3.0600	0.0000	0.0000	0.0000	0.0000;
	6599	6922	0.002644	0.013747	0.01269	273.24	0	0	0	0	1	0	0	-84.9800	2.1100	85.1600	-2.5300	0.0000	0.0000	0.0000	0.0000;
	6602	6603	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-12.6800	-1.6700	12.6800	1.6700	0.0000	0.0000	0.0000	0.0000;
	6603	6606	0.00068	0.004088	0.00881	314.79	0	0	0	0	1	0	0	143.4700	3.8600	-143.3400	-4.0200	0.0000	0.0000	0.0000	0.0000;
	6603	7202	0.001117	0.006686	0.00331	325.4	0	0	0	0	1	0	0	-156.1500	-5.5300	156.4100	6.6900	0.0000	0.0000	0.0000	0.0000;
	6725	6604	0.001796	0.011415	0.01758	267.8	0	0	0	0	1	0	0	-56.1400	5.6700	56.2000	-7.2300	0.0000	0.0000	0.0000	0.0000;
	6738	6604	0.001371	0.008511	0.00448	279.72	0	0	0	0	1	0	0	75.7700	-2.9200	-75.7000	2.8900	0.0000	0.0000	0.0000	0.0000;
	6605	6636	0.002241	0.013428	0.05087	278.45	0	0	0	0	1	0	0	110.2900	1.7400	-110.0300	-5.7100	0.0000	0.0000	0.0000	0.0000;
	6661	6605	0.000775	0.004162	0.0096	231.08	0	0	0	0	1	0	0	25.0900	-15.0900	-25.0800	14.0900	0.0000	0.0000	0.0000	0.0000;
	7178	6605	0.001435	0.007952	0.00911	297.66	0	0	0	0	1	0	0	99.3900	17.0200	-99.2500	-17.2600	0.0000	0.0000	0.0000	0.0000;
	6606	6607	0.000269	0.001087	0	0	0	0	0	0	1	0	0	10.5900	4.5900	-10.5900	-4.5900	0.0000	0.0000	0.0000	0.0000;
	6606	6632	0.001418	0.00726	0.00759	312.19	0	0	0	0	1	0	0	132.7600	-0.5700	-132.5200	0.9500	0.0000	0.0000	0.0000	0.0000;
	6608	6659	0.003169	0.018797	0.04557	313.46	0	0	0	0	1	0	0	-7.0200	-1.5700	7.0200	-3.2600	0.0000	0.0000	0.0000	0.0000;
	6608	6734	0.003031	0.015426	0.01276	248.39	0	0	0	0	1	0	0	15.6800	-0.9200	-15.6700	-0.4000	0.0000	0.0000	0.0000	0.0000;
	7005	6608	0.000806	0.004908	0.00346	334.97	0	0	0	0	1	0	0	16.8500	-0.2200	-16.8400	-0.1300	0.0000	0.0000	0.0000	0.0000;
	6700	6609	0.002108	0.009804	0.00443	296.05	0	0	0	0	1	0	0	-4.1900	-1.3400	4.1900	0.8700	0.0000	0.0000	0.0000	0.0000;
	6609	6731	0.001127	0.006858	0.02385	276.18	0	0	0	0	1	0	0	-4.1500	-2.2100	4.1500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	6609	6734	0.005783	0.035646	0.02445	243.6	0	0	0	0	1	0	0	-8.7400	-0.0000	8.7500	-2.5600	0.0000	0.0000	0.0000	0.0000;
	6610	6611	0.000958	0.006367	0.00336	252.61	0	0	0	0	1	0	0	13.0400	-2.0000	-13.0400	1.6500	0.0000	0.0000	0.0000	0.0000;
	6610	6732	0.00139	0.009242	0.00604	257.02	0	0	0	0	1	0	0	-21.2100	-0.2200	21.2200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	6611	6700	0.001729	0.012762	0.01509	247.03	0	0	0	0	1	0	0	4.6300	-4.4600	-4.6300	2.8700	0.0000	0.0000	0.0000	0.0000;
	6613	6616	-0.000213	-0.005659	0	214.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6613	6617	0.000229	0.001085	0	0	0	0	0	0	1	0	0	-14.2800	47.0300	14.2800	-47.0100	0.0000	0.0000	0.0000	0.0000;
	6613	6618	0.000215	0.001178	0	0	0	0	0	0	1	0	0	11.6200	3.5300	-11.6200	-3.5300	0.0000	0.0000	0.0000	0.0000;
	6614	6616	0.004262	0.113131	0	107.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6615	6616	0.004262	0.113131	0	107.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6617	6657	0.004455	0.02425	0.0362	255.23	0	0	0	0	1	0	0	66.3100	11.9600	-66.1200	-14.8200	0.0000	0.0000	0.0000	0.0000;
	6619	6643	0.000648	0.004053	0.00388	293.6	0	0	0	0	1	0	0	98.2100	7.6500	-98.1500	-7.7000	0.0000	0.0000	0.0000	0.0000;
	6619	6686	0.002187	0.013277	0.05259	270.9	0	0	0	0	1	0	0	65.8100	-7.8300	-65.7200	2.7200	0.0000	0.0000	0.0000	0.0000;
	6619	6995	0.001526	0.007885	0.01285	320.66	0	0	0	0	1	0	0	-138.4000	-15.1100	138.6700	15.1500	0.0000	0.0000	0.0000	0.0000;
	6692	6620	0.001607	0.0091	0.00877	257.46	0	0	0	0	1	0	0	73.4500	1.7100	-73.3700	-2.1900	0.0000	0.0000	0.0000	0.0000;
	6620	6705	0.00135	0.007932	0.00574	263.48	0	0	0	0	1	0	0	46.2400	-8.9500	-46.2200	8.5000	0.0000	0.0000	0.0000	0.0000;
	6621	6701	0.001336	0.006818	0.00351	254.24	0	0	0	0	1	0	0	-11.7000	2.4500	11.7000	-2.8100	0.0000	0.0000	0.0000	0.0000;
	6624	6622	0.000758	0.004954	0.00408	223.89	0	0	0	0	1	0	0	-6.1500	-2.5500	6.1500	2.1100	0.0000	0.0000	0.0000	0.0000;
	6623	6624	0.000242	0.001142	0	0	0	0	0	0	1	0	0	-21.2600	-1.2500	21.2600	1.2600	0.0000	0.0000	0.0000	0.0000;
	6630	6624	0.00072	0.003883	0.00354	269.66	0	0	0	0	1	0	0	75.5100	-21.2400	-75.4700	21.0900	0.0000	0.0000	0.0000	0.0000;
	6625	6682	0.00817	0.04603	0.01739	245.28	0	0	0	0	1	0	0	-26.0500	-0.9300	26.1000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	6626	7256	0.000899	0.005547	0.01206	190.34	0	0	0	0	1	0	0	-6.0200	-12.7000	6.0200	11.4100	0.0000	0.0000	0.0000	0.0000;
	6627	7197	0.001049	0.006445	0.00297	291.68	0	0	0	0	1	0	0	-102.8800	-4.1600	102.9800	4.4700	0.0000	0.0000	0.0000	0.0000;
	6746	6628	0.000836	0.006096	0.0092	268.96	0	0	0	0	1	0	0	91.8300	12.3800	-91.7600	-12.8700	0.0000	0.0000	0.0000	0.0000;
	6664	6629	0.000519	0.003379	0.0058	246.75	0	0	0	0	1	0	0	-29.1200	6.6600	29.1300	-7.2500	0.0000	0.0000	0.0000	0.0000;
	6630	6631	0.000247	0.001144	0	0	0	0	0	0	1	0	0	22.5400	7.8900	-22.5400	-7.8900	0.0000	0.0000	0.0000	0.0000;
	6632	6630	0.001627	0.00877	0.0042	288.92	0	0	0	0	1	0	0	98.2100	-13.0000	-98.0600	13.3500	0.0000	0.0000	0.0000	0.0000;
	6633	6634	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-15.0200	-1.8000	15.0200	1.8000	0.0000	0.0000	0.0000	0.0000;
	6635	6636	0.000223	0.001097	0	0	0	0	0	0	1	0	0	-10.6600	-2.6400	10.6600	2.6400	0.0000	0.0000	0.0000	0.0000;
	6637	6638	0.000299	0.001006	0	0	0	0	0	0	1	0	0	-32.1900	-3.2900	32.2000	3.3000	0.0000	0.0000	0.0000	0.0000;
	6638	6690	0.000831	0.005074	0.01962	314.45	0	0	0	0	1	0	0	-140.5100	11.7900	140.6600	-12.9600	0.0000	0.0000	0.0000	0.0000;
	6728	6638	0.001375	0.009005	0.00537	295.96	0	0	0	0	1	0	0	-108.1600	15.5200	108.3100	-15.0900	0.0000	0.0000	0.0000	0.0000;
	6639	6640	0.000232	0.001136	0	0	0	0	0	0	1	0	0	-17.8000	-3.7000	17.8000	3.7000	0.0000	0.0000	0.0000	0.0000;
	6640	6641	0.001509	0.007048	0.0107	285.64	0	0	0	0	1	0	0	-66.1500	24.1800	66.2200	-25.0100	0.0000	0.0000	0.0000	0.0000;
	6641	6642	0.000263	0.001062	0	0	0	0	0	0	1	0	0	7.9600	3.0200	-7.9600	-3.0200	0.0000	0.0000	0.0000	0.0000;
	6641	6712	0.001019	0.00618	0.00626	326.23	0	0	0	0	1	0	0	-138.9000	9.4800	139.0800	-9.0500	0.0000	0.0000	0.0000	0.0000;
	6641	6724	0.001244	0.006725	0.00373	257.88	0	0	0	0	1	0	0	64.7100	12.5100	-64.6600	-12.6400	0.0000	0.0000	0.0000	0.0000;
	6643	7075	0.001273	0.008549	0.02026	286.27	0	0	0	0	1	0	0	85.8900	5.1300	-85.8000	-6.7100	0.0000	0.0000	0.0000	0.0000;
	6644	6745	0.0011	0.007642	0.00415	208.22	0	0	0	0	1	0	0	-64.9500	-15.7800	65.0000	15.6700	0.0000	0.0000	0.0000	0.0000;
	6645	6646	0.000268	0.001155	0	0	0	0	0	0	1	0	0	23.4800	4.7700	-23.4700	-4.7600	0.0000	0.0000	0.0000	0.0000;
	6645	6647	0.001587	0.007065	0.00471	293.39	0	0	0	0	1	0	0	-36.4600	-5.3600	36.4800	4.9600	0.0000	0.0000	0.0000	0.0000;
	6647	6747	0.000956	0.0064	0.00741	308.91	0	0	0	0	1	0	0	-61.9500	-21.1600	61.9900	20.6400	0.0000	0.0000	0.0000	0.0000;
	6648	6743	0.001035	0.005942	0.00797	236.83	0	0	0	0	1	0	0	25.2300	4.4200	-25.2300	-5.2300	0.0000	0.0000	0.0000	0.0000;
	6648	7218	0.000435	0.00284	0.0057	210.33	0	0	0	0	1	0	0	23.1100	-7.7100	-23.1100	7.1200	0.0000	0.0000	0.0000	0.0000;
	6649	6720	0.001967	0.011767	0.02662	260.92	0	0	0	0	1	0	0	-26.8000	-8.9400	26.8200	6.1800	0.0000	0.0000	0.0000	0.0000;
	6922	6649	0.001138	0.006795	0.00181	269.82	0	0	0	0	1	0	0	-11.8100	-4.6400	11.8100	4.4600	0.0000	0.0000	0.0000	0.0000;
	6650	6721	0.00089	0.004445	0.01569	256.63	0	0	0	0	1	0	0	-28.0200	-5.3800	28.0200	3.7500	0.0000	0.0000	0.0000	0.0000;
	6650	6739	0.001808	0.011265	0.03785	262.46	0	0	0	0	1	0	0	19.1200	3.2500	-19.1100	-7.2300	0.0000	0.0000	0.0000	0.0000;
	6651	6652	0.00023	0.001025	0	0	0	0	0	0	1	0	0	8.1600	1.0100	-8.1600	-1.0100	0.0000	0.0000	0.0000	0.0000;
	6696	6651	0.000996	0.004568	0.00533	227.95	0	0	0	0	1	0	0	-52.6700	5.2300	52.6900	-5.6800	0.0000	0.0000	0.0000	0.0000;
	6651	6719	0.000846	0.004498	0.00342	212.45	0	0	0	0	1	0	0	-63.6500	3.8800	63.6800	-4.0700	0.0000	0.0000	0.0000	0.0000;
	6721	6653	0.001339	0.008026	0.00693	274.28	0	0	0	0	1	0	0	-20.7800	4.9200	20.7900	-5.6200	0.0000	0.0000	0.0000	0.0000;
	6654	6655	0.000265	0.001122	0	0	0	0	0	0	1	0	0	-16.6900	3.6300	16.6900	-3.6300	0.0000	0.0000	0.0000	0.0000;
	6655	6677	0.001462	0.009126	0.0199	297.16	0	0	0	0	1	0	0	23.2500	0.9200	-23.2400	-2.9900	0.0000	0.0000	0.0000	0.0000;
	6655	6721	0.003618	0.017568	0.00992	287.36	0	0	0	0	1	0	0	-39.9400	2.7000	39.9900	-3.4900	0.0000	0.0000	0.0000	0.0000;
	6656	6720	0.002226	0.011872	0.01907	293.33	0	0	0	0	1	0	0	-135.8700	3.0400	136.2600	-3.0200	0.0000	0.0000	0.0000	0.0000;
	6657	6658	0.000266	0.001127	0	0	0	0	0	0	1	0	0	7.6600	0.9200	-7.6600	-0.9200	0.0000	0.0000	0.0000	0.0000;
	6721	6657	0.001845	0.0093	0.00443	260.41	0	0	0	0	1	0	0	-58.4000	-14.0600	58.4600	13.9000	0.0000	0.0000	0.0000	0.0000;
	6699	6659	0.002034	0.013165	0.02563	304.13	0	0	0	0	1	0	0	16.6500	-5.2100	-16.6500	2.5300	0.0000	0.0000	0.0000	0.0000;
	6660	6714	0.001118	0.006233	0.00574	272.88	0	0	0	0	1	0	0	48.1700	11.6000	-48.1400	-12.0800	0.0000	0.0000	0.0000	0.0000;
	6660	7178	0.001284	0.008797	0.00831	227.41	0	0	0	0	1	0	0	6.3600	-10.3100	-6.3500	9.4200	0.0000	0.0000	0.0000	0.0000;
	6660	7281	0.002187	0.013363	0.05134	302.33	0	0	0	0	1	0	0	-85.3300	-10.8000	85.4800	6.1100	0.0000	0.0000	0.0000	0.0000;
	6661	6687	0.000852	0.00531	0.00466	218.38	0	0	0	0	1	0	0	-50.4600	7.7100	50.4800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	6689	6662	0.000958	0.006008	0.00854	300.58	0	0	0	0	1	0	0	-186.9900	-7.0300	187.3000	8.0500	0.0000	0.0000	0.0000	0.0000;
	6662	7178	0.000334	0.002606	0.00289	313.11	0	0	0	0	1	0	0	-199.2800	-11.1700	199.4000	11.8200	0.0000	0.0000	0.0000	0.0000;
	6717	6663	0.000839	0.004422	0.00878	249.4	0	0	0	0	1	0	0	9.7900	6.0400	-9.7900	-6.9800	0.0000	0.0000	0.0000	0.0000;
	6663	6930	0.000703	0.004335	0.01303	265.05	0	0	0	0	1	0	0	-83.2700	-9.8300	83.3100	8.7000	0.0000	0.0000	0.0000	0.0000;
	6665	6666	0.000229	0.001199	0	0	0	0	0	0	1	0	0	18.7400	18.8500	-18.7400	-18.8400	0.0000	0.0000	0.0000	0.0000;
	6665	7168	0.001472	0.009694	0.0074	223.84	0	0	0	0	1	0	0	22.0700	19.3400	-22.0600	-20.0600	0.0000	0.0000	0.0000	0.0000;
	7281	6665	0.001232	0.006694	0.00845	215.09	0	0	0	0	1	0	0	40.8400	37.4600	-40.8100	-38.1900	0.0000	0.0000	0.0000	0.0000;
	6667	6701	0.001174	0.006519	0.01767	260.55	0	0	0	0	1	0	0	23.2500	-1.9100	-23.2400	0.0600	0.0000	0.0000	0.0000	0.0000;
	6702	6667	0.000646	0.004321	0.00649	280.6	0	0	0	0	1	0	0	52.0000	15.9900	-51.9800	-16.5600	0.0000	0.0000	0.0000	0.0000;
	6668	6702	0.001544	0.009199	0.00715	293.21	0	0	0	0	1	0	0	66.2600	18.6500	-66.1900	-19.0100	0.0000	0.0000	0.0000	0.0000;
	6947	6668	0.00069	0.004063	0.00493	301.1	0	0	0	0	1	0	0	88.7900	20.9500	-88.7400	-21.1700	0.0000	0.0000	0.0000	0.0000;
	6669	6670	0.000286	0.001002	0	0	0	0	0	0	1	0	0	1.9900	0.6100	-1.9900	-0.6100	0.0000	0.0000	0.0000	0.0000;
	6675	6669	0.005947	0.030098	0.01491	219.82	0	0	0	0	1	0	0	-3.0000	5.4500	3.0000	-7.0100	0.0000	0.0000	0.0000	0.0000;
	6669	6741	0.004477	0.032684	0.0438	215.55	0	0	0	0	1	0	0	-4.9900	-10.5700	5.0000	5.9800	0.0000	0.0000	0.0000	0.0000;
	6671	6674	0.0001	0.001067	0	222.7	0	0	1	0	1	0	0	3.9900	0.8600	-3.9900	-0.8600	0.0000	0.0000	0.0000	0.0000;
	6671	6675	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-3.9900	-0.8600	3.9900	0.8600	0.0000	0.0000	0.0000	0.0000;
	6671	6676	0.000247	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6672	6674	0.002976	0.071258	0	111.35	0	0	1	0	1	0	0	-3.9900	-0.8500	3.9900	0.8600	0.0000	0.0000	0.0000	0.0000;
	6673	6674	0.002976	0.071258	0	111.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6677	6749	0.000711	0.004477	0.03423	300.31	0	0	0	0	1	0	0	13.3300	-0.3100	-13.3300	-3.3200	0.0000	0.0000	0.0000	0.0000;
	6678	6679	0.000247	0.001079	0	0	0	0	0	0	1	0	0	8.1400	2.1300	-8.1400	-2.1300	0.0000	0.0000	0.0000	0.0000;
	6678	6703	0.000972	0.005339	0.00452	271.3	0	0	0	0	1	0	0	-78.6200	-15.4800	78.6800	15.3200	0.0000	0.0000	0.0000	0.0000;
	6678	6705	0.001618	0.010031	0.02232	249.09	0	0	0	0	1	0	0	-22.6400	12.6000	22.6500	-14.9300	0.0000	0.0000	0.0000	0.0000;
	6681	6680	0.003047	0.109264	0	133.78	0	0	1.025	0	1	0	0	-38.7700	-8.7900	38.8100	10.4300	0.0000	0.0000	0.0000	0.0000;
	6680	6682	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-38.8100	26.8700	38.8200	-26.8400	0.0000	0.0000	0.0000	0.0000;
	6729	6682	0.001866	0.010728	0.00534	266.3	0	0	0	0	1	0	0	65.0000	-27.5700	-64.9200	27.5000	0.0000	0.0000	0.0000	0.0000;
	7059	6683	0.000772	0.005663	0.00453	325.62	0	0	0	0	1	0	0	159.2900	-9.5500	-159.1100	10.4000	0.0000	0.0000	0.0000	0.0000;
	6684	7202	0.001703	0.009443	0.01115	286.18	0	0	0	0	1	0	0	-112.3100	15.4900	112.5100	-15.5600	0.0000	0.0000	0.0000	0.0000;
	6685	7005	0.007169	0.0389	0.01766	239.63	0	0	0	0	1	0	0	2.0700	0.7600	-2.0700	-2.6300	0.0000	0.0000	0.0000	0.0000;
	6685	7254	0.004973	0.022819	0.02621	243.18	0	0	0	0	1	0	0	-3.6200	-1.3000	3.6200	-1.4800	0.0000	0.0000	0.0000	0.0000;
	6930	6687	0.000528	0.00314	0.00391	250.31	0	0	0	0	1	0	0	82.7400	-2.2700	-82.7000	2.0400	0.0000	0.0000	0.0000	0.0000;
	7187	6690	0.000581	0.003987	0.00297	320.29	0	0	0	0	1	0	0	145.8000	-11.7900	-145.6800	12.2600	0.0000	0.0000	0.0000	0.0000;
	6691	6947	0.002705	0.016477	0.03392	245.54	0	0	0	0	1	0	0	-104.2000	-3.5200	104.4800	1.5400	0.0000	0.0000	0.0000	0.0000;
	6692	6693	0.000238	0.001103	0	0	0	0	0	0	1	0	0	29.7700	8.7200	-29.7600	-8.7100	0.0000	0.0000	0.0000	0.0000;
	6694	7066	0.000339	0.001855	0.00155	297.52	0	0	0	0	1	0	0	-135.4400	-21.7000	135.5000	21.8500	0.0000	0.0000	0.0000	0.0000;
	6695	6696	0.000256	0.00101	0	0	0	0	0	0	1	0	0	-10.7400	-3.0300	10.7400	3.0300	0.0000	0.0000	0.0000	0.0000;
	6696	6922	0.001986	0.011278	0.01212	240.04	0	0	0	0	1	0	0	41.9300	-8.2600	-41.8900	7.1600	0.0000	0.0000	0.0000	0.0000;
	6697	6699	0.002187	0.012971	0.01185	290.69	0	0	0	0	1	0	0	-19.2300	-0.5100	19.2400	-0.7000	0.0000	0.0000	0.0000	0.0000;
	6740	6697	0.001906	0.011041	0.00536	275.79	0	0	0	0	1	0	0	-3.9900	0.8200	3.9900	-1.3900	0.0000	0.0000	0.0000	0.0000;
	6699	6698	0.001345	0.00665	0.00599	268.8	0	0	0	0	1	0	0	31.2900	-0.0300	-31.2800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	6698	6732	0.004859	0.026112	0.02601	276.06	0	0	0	0	1	0	0	15.2300	-3.3100	-15.2200	0.6100	0.0000	0.0000	0.0000	0.0000;
	6749	6700	0.002298	0.01424	0.01527	305.61	0	0	0	0	1	0	0	8.2700	2.5500	-8.2700	-4.1500	0.0000	0.0000	0.0000	0.0000;
	6703	6704	0.000263	0.001194	0	0	0	0	0	0	1	0	0	16.1400	7.9100	-16.1400	-7.9000	0.0000	0.0000	0.0000	0.0000;
	6703	6995	0.001224	0.007465	0.00675	289.88	0	0	0	0	1	0	0	-101.3400	-23.8800	101.4600	23.9100	0.0000	0.0000	0.0000	0.0000;
	6995	6706	0.000497	0.002736	0.00297	313.99	0	0	0	0	1	0	0	126.2700	12.5500	-126.2000	-12.4700	0.0000	0.0000	0.0000	0.0000;
	6707	6732	0.002719	0.016689	0.03801	319.1	0	0	0	0	1	0	0	13.1100	-1.5300	-13.1100	-2.4700	0.0000	0.0000	0.0000	0.0000;
	6707	7153	0.001883	0.012961	0.0321	324.03	0	0	0	0	1	0	0	-20.7900	0.9900	20.8000	-4.3400	0.0000	0.0000	0.0000	0.0000;
	6708	6730	0.002226	0.014199	0.03405	274.77	0	0	0	0	1	0	0	-12.6400	0.5800	12.6400	-4.1700	0.0000	0.0000	0.0000	0.0000;
	6708	6731	0.001613	0.008451	0.00662	283.02	0	0	0	0	1	0	0	10.8300	0.3200	-10.8300	-1.0100	0.0000	0.0000	0.0000	0.0000;
	6708	7321	0.001674	0.009872	0.00917	226.94	0	0	0	0	1	0	0	-2.6900	-1.8700	2.6900	0.9000	0.0000	0.0000	0.0000	0.0000;
	6709	6710	0.00028	0.001044	0	0	0	0	0	0	1	0	0	4.5100	0.4800	-4.5100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	6709	7125	0.001866	0.010009	0.01015	226.5	0	0	0	0	1	0	0	1.9600	-9.3200	-1.9600	8.2500	0.0000	0.0000	0.0000	0.0000;
	6709	7254	0.001755	0.009353	0.08002	231.36	0	0	0	0	1	0	0	-6.4700	8.8400	6.4700	-17.3400	0.0000	0.0000	0.0000	0.0000;
	6712	6713	0.000227	0.001035	0	0	0	0	0	0	1	0	0	28.6100	10.5500	-28.6100	-10.5400	0.0000	0.0000	0.0000	0.0000;
	6712	6725	0.001797	0.009208	0.00873	251.96	0	0	0	0	1	0	0	-31.5500	10.9000	31.5700	-11.7400	0.0000	0.0000	0.0000	0.0000;
	6712	6924	0.000572	0.00389	0.00617	317.17	0	0	0	0	1	0	0	-136.1400	-12.4000	136.2400	12.4000	0.0000	0.0000	0.0000	0.0000;
	6714	6715	0.000243	0.001181	0	0	0	0	0	0	1	0	0	27.9900	3.1000	-27.9900	-3.0900	0.0000	0.0000	0.0000	0.0000;
	6714	6717	0.001635	0.011208	0.00713	256.27	0	0	0	0	1	0	0	20.1500	8.9800	-20.1400	-9.7000	0.0000	0.0000	0.0000	0.0000;
	6716	6924	0.002159	0.010763	0.00865	286.38	0	0	0	0	1	0	0	89.4600	-11.6200	-89.3000	11.4900	0.0000	0.0000	0.0000	0.0000;
	6716	7172	0.001207	0.006799	0.0067	303.05	0	0	0	0	1	0	0	-119.7300	6.3000	119.8900	-6.1300	0.0000	0.0000	0.0000	0.0000;
	6717	6718	0.000276	0.001115	0	0	0	0	0	0	1	0	0	10.3600	3.6600	-10.3600	-3.6600	0.0000	0.0000	0.0000	0.0000;
	6723	6720	0.001035	0.006575	0.00808	263.07	0	0	0	0	1	0	0	182.2200	11.6900	-181.9000	-10.5200	0.0000	0.0000	0.0000	0.0000;
	6721	6722	0.000237	0.001049	0	0	0	0	0	0	1	0	0	11.1700	8.8800	-11.1600	-8.8800	0.0000	0.0000	0.0000	0.0000;
	6723	7281	0.002527	0.016887	0.02869	271.17	0	0	0	0	1	0	0	-196.3000	-14.2900	197.2100	17.2500	0.0000	0.0000	0.0000	0.0000;
	6725	6726	0.000248	0.001107	0	0	0	0	0	0	1	0	0	24.5700	6.0800	-24.5700	-6.0700	0.0000	0.0000	0.0000	0.0000;
	6727	6728	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-15.0200	-1.0500	15.0200	1.0500	0.0000	0.0000	0.0000	0.0000;
	6728	6729	0.000784	0.005248	0.00237	283.52	0	0	0	0	1	0	0	93.1300	-16.5700	-93.0700	16.7500	0.0000	0.0000	0.0000	0.0000;
	6730	7153	0.005016	0.022714	0.03732	283	0	0	0	0	1	0	0	-20.7900	3.0800	20.8100	-6.9400	0.0000	0.0000	0.0000	0.0000;
	6733	7005	0.001446	0.008079	0.00433	324.17	0	0	0	0	1	0	0	8.7300	-6.0900	-8.7300	5.6400	0.0000	0.0000	0.0000	0.0000;
	6733	7153	0.000626	0.003947	0.0059	329.26	0	0	0	0	1	0	0	-18.6900	4.6600	18.6900	-5.2700	0.0000	0.0000	0.0000	0.0000;
	6734	6735	0.000234	0.001195	0	0	0	0	0	0	1	0	0	6.9200	2.9600	-6.9200	-2.9600	0.0000	0.0000	0.0000	0.0000;
	6737	6736	0.002957	0.092487	0	87.33	0	0	1.025	0	1	0	0	-32.7800	-9.2100	32.8100	10.2200	0.0000	0.0000	0.0000	0.0000;
	6736	6738	0.000235	0.001107	0	0	0	0	0	0	1	0	0	-32.8100	-10.2200	32.8200	10.2300	0.0000	0.0000	0.0000	0.0000;
	6738	7066	0.001057	0.007355	0.0051	274.83	0	0	0	0	1	0	0	-108.5900	-7.3100	108.7000	7.5600	0.0000	0.0000	0.0000	0.0000;
	6740	6739	0.001293	0.00795	0.00627	267.59	0	0	0	0	1	0	0	-13.2200	-6.3400	13.2200	5.6900	0.0000	0.0000	0.0000	0.0000;
	7321	6741	0.002655	0.018312	0.01787	205.18	0	0	0	0	1	0	0	8.7900	4.3300	-8.7900	-6.2000	0.0000	0.0000	0.0000	0.0000;
	6742	7151	0.000322	0.001804	0.00109	255.06	0	0	0	0	1	0	0	-61.6900	-10.0800	61.7000	10.0300	0.0000	0.0000	0.0000	0.0000;
	6743	6744	0.000286	0.001123	0	0	0	0	0	0	1	0	0	16.8900	3.8000	-16.8900	-3.8000	0.0000	0.0000	0.0000	0.0000;
	6746	6748	0.001614	0.011418	0.01004	289.05	0	0	0	0	1	0	0	-120.4600	-18.6500	120.6900	19.1600	0.0000	0.0000	0.0000	0.0000;
	6748	7050	0.000561	0.003001	0.00238	328.24	0	0	0	0	1	0	0	-166.1000	-21.3600	166.2500	21.8900	0.0000	0.0000	0.0000	0.0000;
	6751	6750	0.00422	0.130197	0	84.37	0	0	1	0	1	0	0	-11.3100	1.5500	11.3200	-1.3900	0.0000	0.0000	0.0000	0.0000;
	6750	6752	0.000249	0.001	0	0	0	0	0	0	1	0	0	2.3500	0.6900	-2.3500	-0.6900	0.0000	0.0000	0.0000	0.0000;
	6750	13459	0.003061	0.019339	0.02259	218.62	0	0	0	0	1	0	0	-13.6700	0.7000	13.6800	-3.1200	0.0000	0.0000	0.0000	0.0000;
	6751	13069	0.032047	0.130488	0.03278	175.2	0	0	0	0	1	0	0	8.3600	-4.2000	-8.3400	0.7200	0.0000	0.0000	0.0000	0.0000;
	6751	13439	0.011464	0.076958	0.01541	149.44	0	0	0	0	1	0	0	0.7700	3.7600	-0.7700	-5.4200	0.0000	0.0000	0.0000	0.0000;
	13462	6751	0.00232	0.016512	0.00338	185.14	0	0	0	0	1	0	0	-2.1800	0.7400	2.1800	-1.1100	0.0000	0.0000	0.0000	0.0000;
	6753	6754	0.000234	0.001088	0	0	0	0	0	0	1	0	0	3.7600	0.8500	-3.7600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	6766	6753	0.003901	0.02186	0.03371	251.86	0	0	0	0	1	0	0	-53.7800	0.7200	53.8800	-3.8100	0.0000	0.0000	0.0000	0.0000;
	6753	7927	0.003015	0.017489	0.04637	254.19	0	0	0	0	1	0	0	-57.6400	2.9600	57.7400	-7.4800	0.0000	0.0000	0.0000	0.0000;
	6755	6758	0.010047	0.306364	0	282.62	0	0	1	0	1	0	0	57.8700	-1.8700	-57.5600	11.2700	0.0000	0.0000	0.0000	0.0000;
	6755	6759	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-57.8700	1.8700	57.8800	-1.8400	0.0000	0.0000	0.0000	0.0000;
	6756	6758	-0.00588	-0.179301	0	127.54	0	0	1	0	1	0	0	-53.8100	7.2900	53.6500	-12.1300	0.0000	0.0000	0.0000	0.0000;
	6756	11311	0.01759	0.091343	0.06206	217.1	0	0	0	0	1	0	0	21.5500	-4.8900	-21.4700	-1.4900	0.0000	0.0000	0.0000	0.0000;
	6756	13441	0.031241	0.194232	0.05764	229.78	0	0	0	0	1	0	0	32.2600	-2.4000	-31.9700	-1.9900	0.0000	0.0000	0.0000	0.0000;
	6757	6758	0.01842	0.561671	0	155.08	0	0	1	0	1	0	0	-3.9100	-0.7800	3.9100	0.8600	0.0000	0.0000	0.0000	0.0000;
	6759	7499	0.029209	0.185139	0.07165	202.52	0	0	0	0	1	0	0	-0.5300	0.3800	0.5300	-8.1300	0.0000	0.0000	0.0000	0.0000;
	6759	7543	0.017463	0.115854	0.06812	236	0	0	0	0	1	0	0	-30.6900	0.4600	30.8500	-6.9000	0.0000	0.0000	0.0000	0.0000;
	6759	9193	0.002797	0.019345	0.01231	228.66	0	0	0	0	1	0	0	-26.6600	1.0000	26.6800	-2.2200	0.0000	0.0000	0.0000	0.0000;
	6761	6760	0.004997	0.154439	0	80.85	0	0	1	0	1	0	0	-0.3600	1.1400	0.3600	-1.1400	0.0000	0.0000	0.0000	0.0000;
	6760	6762	0.000296	0.001144	0	0	0	0	0	0	1	0	0	1.9900	0.8400	-1.9900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	6761	13462	0.002072	0.01419	0.01963	179.23	0	0	0	0	1	0	0	0.3600	-1.1400	-0.3600	-0.9900	0.0000	0.0000	0.0000	0.0000;
	6763	6764	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-3.5100	-0.3600	3.5100	0.3600	0.0000	0.0000	0.0000	0.0000;
	6764	6765	0.003903	0.018399	0.02366	225.79	0	0	0	0	1	0	0	-17.3700	-1.5300	17.3800	-0.9900	0.0000	0.0000	0.0000	0.0000;
	6764	6769	0.003624	0.022842	0.05444	277.05	0	0	0	0	1	0	0	102.0700	-1.9000	-101.7200	-1.7900	0.0000	0.0000	0.0000	0.0000;
	6764	7926	0.003894	0.021958	0.03443	273.08	0	0	0	0	1	0	0	-88.2100	3.0700	88.4900	-5.2300	0.0000	0.0000	0.0000	0.0000;
	6767	6765	0.00179	0.011012	0.02447	259.44	0	0	0	0	1	0	0	-66.1700	6.6200	66.2400	-8.8200	0.0000	0.0000	0.0000	0.0000;
	6765	7912	0.001049	0.007009	0.01047	187.74	0	0	0	0	1	0	0	-1.9000	-2.2000	1.9000	1.0600	0.0000	0.0000	0.0000	0.0000;
	6765	7916	0.004749	0.031317	0.0761	272.97	0	0	0	0	1	0	0	-86.6900	10.3600	87.0300	-16.3900	0.0000	0.0000	0.0000	0.0000;
	6766	10140	0.002523	0.01438	0.02505	245.87	0	0	0	0	1	0	0	46.0800	-2.6100	-46.0300	0.1700	0.0000	0.0000	0.0000	0.0000;
	10140	6767	0.001169	0.006597	0.00458	253.27	0	0	0	0	1	0	0	-57.5700	8.4200	57.6100	-8.7100	0.0000	0.0000	0.0000	0.0000;
	6769	6768	0.001672	0.010903	0.00673	268.05	0	0	0	0	1	0	0	78.8200	-0.7100	-78.7200	0.6200	0.0000	0.0000	0.0000	0.0000;
	6769	6770	0.000262	0.001193	0	0	0	0	0	0	1	0	0	6.3400	1.4500	-6.3400	-1.4500	0.0000	0.0000	0.0000	0.0000;
	6769	7200	0.004027	0.027093	0.0286	214.14	0	0	0	0	1	0	0	16.4600	1.0300	-16.4500	-4.0300	0.0000	0.0000	0.0000	0.0000;
	6771	7083	0.001766	0.00905	0.03718	246.21	0	0	0	0	1	0	0	42.1800	6.0600	-42.1500	-9.8800	0.0000	0.0000	0.0000	0.0000;
	6772	7200	0.004361	0.022536	0.02849	238.81	0	0	0	0	1	0	0	34.8700	0.0200	-34.8200	-2.8300	0.0000	0.0000	0.0000	0.0000;
	6772	7912	0.011322	0.05545	0.05914	244.02	0	0	0	0	1	0	0	-41.4200	-1.5700	41.6000	-3.9400	0.0000	0.0000	0.0000	0.0000;
	6773	6774	0.003382	0.019554	0.01485	284.11	0	0	0	0	1	0	0	-114.2400	12.3700	114.6500	-11.5800	0.0000	0.0000	0.0000	0.0000;
	6774	10140	0.001977	0.013203	0.01909	294.32	0	0	0	0	1	0	0	-128.2400	10.2900	128.5400	-10.3400	0.0000	0.0000	0.0000	0.0000;
	6776	6775	0.002025	0.012339	0.03953	284.34	0	0	0	0	1	0	0	102.4300	-14.2200	-102.2300	11.2100	0.0000	0.0000	0.0000	0.0000;
	6776	9227	0.002672	0.015954	0.00964	276.36	0	0	0	0	1	0	0	-91.9100	10.9700	92.1200	-10.7200	0.0000	0.0000	0.0000	0.0000;
	9192	6777	0.003473	0.017473	0.00564	292.09	0	0	0	0	1	0	0	112.6400	-2.3400	-112.2400	3.7600	0.0000	0.0000	0.0000	0.0000;
	6778	9223	0.002486	0.015289	0.03466	271.92	0	0	0	0	1	0	0	-80.2900	8.1200	80.4400	-10.9000	0.0000	0.0000	0.0000	0.0000;
	6779	6780	0.000227	0.001085	0	0	0	0	0	0	1	0	0	2.9600	0.3100	-2.9600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	6779	9229	0.004071	0.019024	0.0135	205.21	0	0	0	0	1	0	0	4.9700	-1.9000	-4.9700	0.4600	0.0000	0.0000	0.0000	0.0000;
	9245	6779	0.003148	0.01489	0.00818	210.71	0	0	0	0	1	0	0	7.9400	-2.4600	-7.9300	1.5900	0.0000	0.0000	0.0000	0.0000;
	6781	6782	0.000201	0.001029	0	0	0	0	0	0	1	0	0	-16.5600	-4.2000	16.5600	4.2000	0.0000	0.0000	0.0000	0.0000;
	6782	6783	0.001197	0.008558	0.00631	263.8	0	0	0	0	1	0	0	-69.8200	3.0200	69.8700	-3.3000	0.0000	0.0000	0.0000	0.0000;
	6782	6785	0.002388	0.013494	0.05251	255.24	0	0	0	0	1	0	0	53.2500	-7.2200	-53.1900	1.9800	0.0000	0.0000	0.0000	0.0000;
	6783	6784	0.000288	0.001012	0	0	0	0	0	0	1	0	0	10.4100	4.2300	-10.4100	-4.2300	0.0000	0.0000	0.0000	0.0000;
	6787	6783	0.002314	0.013894	0.03151	311.94	0	0	0	0	1	0	0	169.4700	-21.6400	-168.8400	22.0500	0.0000	0.0000	0.0000	0.0000;
	6785	6786	0.000243	0.001004	0	0	0	0	0	0	1	0	0	9.6400	1.3100	-9.6300	-1.3100	0.0000	0.0000	0.0000	0.0000;
	6787	9763	0.001161	0.008277	0.00613	320.56	0	0	0	0	1	0	0	-178.2700	19.3600	178.6100	-17.5300	0.0000	0.0000	0.0000	0.0000;
	6789	6790	0.00026	0.00103	0	0	0	0	0	0	1	0	0	7.3400	0.8000	-7.3400	-0.8000	0.0000	0.0000	0.0000	0.0000;
	6809	6789	0.001823	0.010358	0.00586	236.2	0	0	0	0	1	0	0	-30.9600	-11.7000	30.9800	11.1800	0.0000	0.0000	0.0000	0.0000;
	6894	6791	0.002294	0.013929	0.01225	275.41	0	0	0	0	1	0	0	-130.6200	-0.8800	130.9900	1.7900	0.0000	0.0000	0.0000	0.0000;
	6792	6851	0.001044	0.005951	0.01181	268.86	0	0	0	0	1	0	0	-105.5200	21.1500	105.6300	-21.7800	0.0000	0.0000	0.0000	0.0000;
	6793	6861	0.001775	0.009861	0.01531	254.81	0	0	0	0	1	0	0	57.5700	17.4700	-57.5100	-18.7700	0.0000	0.0000	0.0000	0.0000;
	6881	6793	0.001456	0.009331	0.00506	263	0	0	0	0	1	0	0	76.6800	-19.7600	-76.5900	19.7600	0.0000	0.0000	0.0000	0.0000;
	6828	6794	0.000429	0.002683	0.00687	291.93	0	0	0	0	1	0	0	165.4400	-35.5200	-165.3300	35.5000	0.0000	0.0000	0.0000	0.0000;
	6794	6907	0.000982	0.006027	0.00794	253.52	0	0	0	0	1	0	0	46.3100	8.5200	-46.2900	-9.2400	0.0000	0.0000	0.0000	0.0000;
	6795	6796	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-17.7100	-8.9800	17.7100	8.9800	0.0000	0.0000	0.0000	0.0000;
	6796	6801	0.00225	0.011418	0.01419	267.14	0	0	0	0	1	0	0	-96.2200	2.9800	96.4100	-3.5200	0.0000	0.0000	0.0000	0.0000;
	6837	6796	0.004104	0.026206	0.01265	259.99	0	0	0	0	1	0	0	-78.2600	12.1500	78.5000	-11.9700	0.0000	0.0000	0.0000	0.0000;
	6797	6801	0.002508	0.015772	0.01751	304.59	0	0	0	0	1	0	0	125.6300	3.6100	-125.2600	-3.2000	0.0000	0.0000	0.0000	0.0000;
	6839	6797	0.000951	0.005573	0.00778	316.27	0	0	0	0	1	0	0	142.2400	12.2600	-142.0600	-12.0600	0.0000	0.0000	0.0000	0.0000;
	6798	6842	0.002526	0.013547	0.01618	259.54	0	0	0	0	1	0	0	60.3700	-14.9000	-60.2800	13.6100	0.0000	0.0000	0.0000	0.0000;
	6973	6798	0.000631	0.002947	0.00412	305.21	0	0	0	0	1	0	0	141.2000	-8.7700	-141.0900	8.8600	0.0000	0.0000	0.0000	0.0000;
	6973	6798	0.000631	0.002947	0.00412	305.21	0	0	0	0	1	0	0	141.2000	-8.7700	-141.0900	8.8600	0.0000	0.0000	0.0000	0.0000;
	6799	6800	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-8.3700	-2.1500	8.3700	2.1600	0.0000	0.0000	0.0000	0.0000;
	6821	6800	0.001458	0.009799	0.00879	252.19	0	0	0	0	1	0	0	-31.7200	-13.6100	31.7400	12.7700	0.0000	0.0000	0.0000	0.0000;
	6800	6839	0.001413	0.009264	0.02282	259.35	0	0	0	0	1	0	0	-40.1100	-14.9200	40.1300	12.6000	0.0000	0.0000	0.0000	0.0000;
	6801	6802	0.000293	0.001114	0	0	0	0	0	0	1	0	0	7.9800	3.7700	-7.9800	-3.7700	0.0000	0.0000	0.0000	0.0000;
	6801	6844	0.001557	0.00778	0.00965	246.35	0	0	0	0	1	0	0	20.8700	2.9500	-20.8600	-3.9500	0.0000	0.0000	0.0000	0.0000;
	6803	6821	0.001664	0.008638	0.00608	246.8	0	0	0	0	1	0	0	54.9100	-18.8600	-54.8600	18.4700	0.0000	0.0000	0.0000	0.0000;
	6888	6804	0.000908	0.005288	0.00392	260.26	0	0	0	0	1	0	0	89.2600	-8.1300	-89.1900	8.1100	0.0000	0.0000	0.0000	0.0000;
	6893	6804	0.001147	0.007188	0.00525	258.05	0	0	0	0	1	0	0	-82.0600	9.6600	82.1400	-9.7600	0.0000	0.0000	0.0000	0.0000;
	6805	6819	0.001378	0.008182	0.01549	268.49	0	0	0	0	1	0	0	90.7300	-16.1200	-90.6200	15.1100	0.0000	0.0000	0.0000	0.0000;
	6878	6805	0.000977	0.006083	0.00526	274.82	0	0	0	0	1	0	0	107.3700	-11.6300	-107.2600	11.7400	0.0000	0.0000	0.0000	0.0000;
	6856	6806	0.001311	0.007387	0.00649	274.48	0	0	0	0	1	0	0	-136.7400	-19.7900	136.9700	20.4000	0.0000	0.0000	0.0000	0.0000;
	6806	6875	0.001245	0.008062	0.01119	277.86	0	0	0	0	1	0	0	-150.3600	58.7900	150.6600	-58.0500	0.0000	0.0000	0.0000	0.0000;
	6809	6807	0.001723	0.012153	0.01996	242.07	0	0	0	0	1	0	0	-43.7300	10.7800	43.7600	-12.6800	0.0000	0.0000	0.0000	0.0000;
	6917	6807	0.0012	0.006644	0.00321	248.82	0	0	0	0	1	0	0	55.0600	-7.5800	-55.0200	7.4300	0.0000	0.0000	0.0000	0.0000;
	6808	6809	0.000219	0.00101	0	0	0	0	0	0	1	0	0	-6.5600	-2.6600	6.5600	2.6600	0.0000	0.0000	0.0000	0.0000;
	6915	6809	0.000844	0.006447	0.00512	250.89	0	0	0	0	1	0	0	-68.1000	1.4700	68.1300	-1.7400	0.0000	0.0000	0.0000	0.0000;
	6810	6811	0.000213	0.001031	0	0	0	0	0	0	1	0	0	6.9700	0.3200	-6.9700	-0.3200	0.0000	0.0000	0.0000	0.0000;
	6810	6815	0.000678	0.004042	0.01016	331.5	0	0	0	0	1	0	0	-270.2300	21.4200	270.6900	-19.7500	0.0000	0.0000	0.0000	0.0000;
	6810	6815	0.000678	0.004042	0.01016	331.5	0	0	0	0	1	0	0	-270.2300	21.4200	270.6900	-19.7500	0.0000	0.0000	0.0000	0.0000;
	6810	6815	0.000678	0.004042	0.01016	331.5	0	0	0	0	1	0	0	-270.2300	21.4200	270.6900	-19.7500	0.0000	0.0000	0.0000	0.0000;
	6812	6813	0.000297	0.001113	0	0	0	0	0	0	1	0	0	15.4300	6.6700	-15.4300	-6.6700	0.0000	0.0000	0.0000	0.0000;
	6812	7025	0.002108	0.010341	0.00689	253.52	0	0	0	0	1	0	0	57.7700	-32.0500	-57.6800	31.7200	0.0000	0.0000	0.0000	0.0000;
	6814	6817	9.4e-05	0.008316	0	1255.67	0	0	1	0	1	0	0	884.8900	24.3700	-884.2000	36.2600	0.0000	0.0000	0.0000	0.0000;
	6814	6818	0.000221	0.001164	0	0	0	0	0	0	1	0	0	14.8300	3.8400	-14.8300	-3.8300	0.0000	0.0000	0.0000	0.0000;
	6815	6817	2.5e-05	0.00219	0	1205.67	0	0	1	0	1	0	0	-884.0200	52.2200	884.2000	-36.2600	0.0000	0.0000	0.0000	0.0000;
	6816	6817	0.000707	0.0627	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6819	6820	0.000288	0.001053	0	0	0	0	0	0	1	0	0	31.6100	28.2800	-31.6000	-28.2600	0.0000	0.0000	0.0000	0.0000;
	6819	6855	0.000742	0.004846	0.00227	281.04	0	0	0	0	1	0	0	148.7800	-43.4500	-148.6100	44.3000	0.0000	0.0000	0.0000	0.0000;
	6858	6819	0.001141	0.007689	0.00474	295.71	0	0	0	0	1	0	0	206.9100	-6.8400	-206.4600	9.4100	0.0000	0.0000	0.0000	0.0000;
	6819	6863	0.00067	0.004548	0.00836	275.03	0	0	0	0	1	0	0	116.6900	-9.3400	-116.6000	9.0300	0.0000	0.0000	0.0000	0.0000;
	6821	6822	0.000203	0.001052	0	0	0	0	0	0	1	0	0	8.3300	1.7700	-8.3300	-1.7700	0.0000	0.0000	0.0000	0.0000;
	6821	6833	0.00635	0.033337	0.02208	299.86	0	0	0	0	1	0	0	118.8400	-11.0700	-118.0100	13.0800	0.0000	0.0000	0.0000	0.0000;
	6919	6821	0.002441	0.013237	0.00555	248.29	0	0	0	0	1	0	0	40.6300	-4.8300	-40.5900	4.4400	0.0000	0.0000	0.0000	0.0000;
	6835	6823	0.000807	0.004502	0.00277	170.73	0	0	0	0	1	0	0	-18.0500	11.8100	18.0600	-12.0800	0.0000	0.0000	0.0000	0.0000;
	6823	6915	0.002207	0.012159	0.00404	240.59	0	0	0	0	1	0	0	-47.8400	4.0100	47.8800	-4.1800	0.0000	0.0000	0.0000	0.0000;
	6824	6825	0.000289	0.001135	0	0	0	0	0	0	1	0	0	18.2400	3.2400	-18.2400	-3.2400	0.0000	0.0000	0.0000	0.0000;
	6824	6893	0.00136	0.008637	0.02011	250.37	0	0	0	0	1	0	0	-66.6600	8.4200	66.7200	-10.2000	0.0000	0.0000	0.0000	0.0000;
	6826	6827	0.000217	0.001136	0	0	0	0	0	0	1	0	0	33.1200	3.7200	-33.1100	-3.7100	0.0000	0.0000	0.0000	0.0000;
	6851	6832	0.002337	0.013201	0.01973	271.53	0	0	0	0	1	0	0	-111.4700	20.3300	111.7500	-20.8800	0.0000	0.0000	0.0000	0.0000;
	6864	6832	0.003404	0.018434	0.01309	258.05	0	0	0	0	1	0	0	58.4500	-9.9500	-58.3400	9.1400	0.0000	0.0000	0.0000	0.0000;
	6833	6834	0.000265	0.00114	0	0	0	0	0	0	1	0	0	24.5200	1.5500	-24.5200	-1.5500	0.0000	0.0000	0.0000	0.0000;
	6881	6833	0.00117	0.007284	0.00926	270.14	0	0	0	0	1	0	0	-93.3900	14.2500	93.4900	-14.6400	0.0000	0.0000	0.0000	0.0000;
	6844	6835	0.001851	0.012782	0.00622	226.42	0	0	0	0	1	0	0	-4.0100	15.3700	4.0200	-16.0100	0.0000	0.0000	0.0000	0.0000;
	6836	6837	0.00021	0.001185	0	0	0	0	0	0	1	0	0	-31.0300	-2.5500	31.0300	2.5600	0.0000	0.0000	0.0000	0.0000;
	6838	6919	0.003344	0.019287	0.02027	239.01	0	0	0	0	1	0	0	-44.2900	22.1000	44.3700	-23.8500	0.0000	0.0000	0.0000	0.0000;
	6838	7052	0.002815	0.014789	0.02961	227.57	0	0	0	0	1	0	0	30.8600	-24.6300	-30.8200	21.6100	0.0000	0.0000	0.0000	0.0000;
	6839	6840	0.001268	0.008194	0.0037	221.74	0	0	0	0	1	0	0	7.2600	11.3100	-7.2600	-11.7000	0.0000	0.0000	0.0000	0.0000;
	7258	6839	0.000795	0.003985	0.00198	338.16	0	0	0	0	1	0	0	203.4300	39.3600	-203.1200	-38.0100	0.0000	0.0000	0.0000	0.0000;
	6840	6841	0.000297	0.001124	0	0	0	0	0	0	1	0	0	16.4400	0.5400	-16.4400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	6842	7258	0.000468	0.002773	0.00855	260.07	0	0	0	0	1	0	0	50.3800	-17.9400	-50.3700	17.0800	0.0000	0.0000	0.0000	0.0000;
	7258	6843	0.001591	0.009739	0.01423	291.3	0	0	0	0	1	0	0	106.5500	4.5200	-106.3900	-5.0600	0.0000	0.0000	0.0000	0.0000;
	6845	6846	0.000206	0.001189	0	0	0	0	0	0	1	0	0	20.5700	6.2200	-20.5700	-6.2200	0.0000	0.0000	0.0000	0.0000;
	6847	6845	0.001233	0.007229	0.00611	291.7	0	0	0	0	1	0	0	-191.7000	11.2800	192.1200	-9.4500	0.0000	0.0000	0.0000	0.0000;
	6850	6845	0.000265	0.0017	0.00367	297.23	0	0	0	0	1	0	0	212.8100	-2.9100	-212.6900	3.2300	0.0000	0.0000	0.0000	0.0000;
	6875	6847	0.000739	0.005512	0.00319	281.35	0	0	0	0	1	0	0	-160.1300	56.0900	160.3200	-54.9500	0.0000	0.0000	0.0000	0.0000;
	6847	6885	0.001594	0.008103	0.0048	224.26	0	0	0	0	1	0	0	4.5400	37.7900	-4.5200	-38.1900	0.0000	0.0000	0.0000	0.0000;
	6848	6849	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-16.1100	-7.2100	16.1100	7.2100	0.0000	0.0000	0.0000	0.0000;
	6849	6878	0.00244	0.016824	0.01077	281.28	0	0	0	0	1	0	0	128.9600	-9.0900	-128.5800	10.5600	0.0000	0.0000	0.0000	0.0000;
	6853	6852	0.002538	0.0813	0	77.55	0	0	1.025	0	1	0	0	11.7100	-28.8600	-11.6900	29.6300	0.0000	0.0000	0.0000	0.0000;
	6852	6854	0.000266	0.001135	0	0	0	0	0	0	1	0	0	2.8600	0.9100	-2.8600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	6856	6857	0.000227	0.001159	0	0	0	0	0	0	1	0	0	29.1900	2.8400	-29.1900	-2.8300	0.0000	0.0000	0.0000	0.0000;
	6856	6899	0.0008	0.004002	0.02339	262.9	0	0	0	0	1	0	0	107.5500	16.9500	-107.4600	-19.0200	0.0000	0.0000	0.0000	0.0000;
	6858	6859	0.000267	0.001127	0	0	0	0	0	0	1	0	0	16.3700	11.7000	-16.3700	-11.6900	0.0000	0.0000	0.0000	0.0000;
	6860	6861	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-30.7000	-6.3500	30.7000	6.3700	0.0000	0.0000	0.0000	0.0000;
	6861	6880	0.000612	0.003081	0.0018	237.91	0	0	0	0	1	0	0	26.8100	12.4100	-26.8000	-12.5800	0.0000	0.0000	0.0000	0.0000;
	6862	6863	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-49.9900	-1.6600	50.0000	1.6900	0.0000	0.0000	0.0000	0.0000;
	6864	6867	0.004999	0.163841	0	198.38	0	0	1	0	1	0	0	4.1900	1.3700	-4.1900	-1.3400	0.0000	0.0000	0.0000	0.0000;
	6864	6868	0.000243	0.001151	0	0	0	0	0	0	1	0	0	3.7900	0.9000	-3.7900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	6865	6867	-0.001835	-0.060156	0	123.38	0	0	1	0	1	0	0	-4.1900	-1.3500	4.1900	1.3400	0.0000	0.0000	0.0000	0.0000;
	6866	6867	0.014353	0.470429	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6869	6872	0.004176	0.10585	0	205.68	0	0	1	0	1	0	0	-5.3800	7.5800	5.3900	-7.4900	0.0000	0.0000	0.0000	0.0000;
	6869	6873	0.00022	0.001162	0	0	0	0	0	0	1	0	0	1.6000	0.1000	-1.6000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	6869	6874	0.000206	0.001105	0	0	0	0	0	0	1	0	0	3.7900	0.8800	-3.7900	-0.8800	0.0000	0.0000	0.0000	0.0000;
	6870	6872	0.000197	0.004987	0	80.68	0	0	1	0	1	0	0	5.3900	-7.4900	-5.3900	7.4900	0.0000	0.0000	0.0000	0.0000;
	6871	6872	0.02516	0.637764	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6873	7940	0.009775	0.062872	0.10141	278.93	0	0	0	0	1	0	0	-92.7400	9.6200	93.5400	-15.4300	0.0000	0.0000	0.0000	0.0000;
	6875	6876	0.000227	0.001069	0	0	0	0	0	0	1	0	0	9.4700	1.9600	-9.4700	-1.9600	0.0000	0.0000	0.0000	0.0000;
	6877	6884	0.001759	0.008593	0.02811	260.7	0	0	0	0	1	0	0	75.0900	-16.1100	-74.9900	13.5900	0.0000	0.0000	0.0000	0.0000;
	6878	6879	0.000204	0.001194	0	0	0	0	0	0	1	0	0	21.2200	1.0700	-21.2100	-1.0700	0.0000	0.0000	0.0000	0.0000;
	6880	6888	0.00109	0.007446	0.01379	181.18	0	0	0	0	1	0	0	-0.0600	6.1300	0.0600	-7.6000	0.0000	0.0000	0.0000	0.0000;
	6882	6883	0.000248	0.001087	0	0	0	0	0	0	1	0	0	5.6500	0.7700	-5.6500	-0.7700	0.0000	0.0000	0.0000	0.0000;
	6882	6884	0.001162	0.005948	0.01947	251.7	0	0	0	0	1	0	0	-57.7900	16.3000	57.8300	-18.1700	0.0000	0.0000	0.0000	0.0000;
	6886	6885	0.002838	0.086216	0	88.05	0	0	1.03125	0	1	0	0	15.9500	-33.9000	-15.9100	35.1000	0.0000	0.0000	0.0000	0.0000;
	6885	6887	0.000286	0.001009	0	0	0	0	0	0	1	0	0	20.4300	3.0900	-20.4300	-3.0900	0.0000	0.0000	0.0000	0.0000;
	6889	6888	0.001438	0.008696	0.01071	262.85	0	0	0	0	1	0	0	96.6100	-13.5600	-96.4800	13.1900	0.0000	0.0000	0.0000	0.0000;
	6889	6890	0.000212	0.001066	0	0	0	0	0	0	1	0	0	11.2600	6.8000	-11.2600	-6.8000	0.0000	0.0000	0.0000	0.0000;
	6889	6894	0.000863	0.004778	0.00379	267.33	0	0	0	0	1	0	0	-107.8700	6.7600	107.9700	-6.6400	0.0000	0.0000	0.0000	0.0000;
	6891	6892	0.000289	0.001129	0	0	0	0	0	0	1	0	0	26.4500	3.8300	-26.4500	-3.8200	0.0000	0.0000	0.0000	0.0000;
	6895	6903	0.000557	0.004266	0.00496	230.01	0	0	0	0	1	0	0	7.7300	-4.4800	-7.7300	3.9500	0.0000	0.0000	0.0000	0.0000;
	6907	6895	0.000703	0.004307	0.00498	238.11	0	0	0	0	1	0	0	18.2900	-3.0800	-18.2900	2.5600	0.0000	0.0000	0.0000	0.0000;
	6897	6898	0.000258	0.001187	0	0	0	0	0	0	1	0	0	-14.9600	43.1200	14.9600	-43.1000	0.0000	0.0000	0.0000	0.0000;
	6899	6900	0.000269	0.001168	0	0	0	0	0	0	1	0	0	21.3000	5.4300	-21.3000	-5.4200	0.0000	0.0000	0.0000	0.0000;
	6899	6914	0.000954	0.006742	0.01211	251.67	0	0	0	0	1	0	0	83.0800	12.4700	-83.0200	-13.3200	0.0000	0.0000	0.0000	0.0000;
	6909	6901	0.001049	0.005907	0.00659	323.77	0	0	0	0	1	0	0	239.7900	-11.7200	-239.2300	14.1800	0.0000	0.0000	0.0000	0.0000;
	6909	6901	0.001049	0.005907	0.00659	323.77	0	0	0	0	1	0	0	239.7900	-11.7200	-239.2300	14.1800	0.0000	0.0000	0.0000	0.0000;
	6914	6903	0.000509	0.002784	0.00312	210.65	0	0	0	0	1	0	0	13.5700	6.6600	-13.5700	-6.9900	0.0000	0.0000	0.0000	0.0000;
	6904	6905	0.000292	0.001022	0	0	0	0	0	0	1	0	0	21.3000	6.2000	-21.3000	-6.2000	0.0000	0.0000	0.0000	0.0000;
	6914	6904	0.000466	0.003161	0.00335	233.38	0	0	0	0	1	0	0	43.5400	4.2700	-43.5300	-4.5700	0.0000	0.0000	0.0000	0.0000;
	6908	6911	0.000346	0.021308	0	1168.31	0	0	1	0	1	0	0	483.3000	15.7100	-482.5500	30.5100	0.0000	0.0000	0.0000	0.0000;
	6908	6912	0.000248	0.001066	0	0	0	0	0	0	1	0	0	16.2900	6.6500	-16.2900	-6.6500	0.0000	0.0000	0.0000	0.0000;
	6908	6913	0.000233	0.001017	0	0	0	0	0	0	1	0	0	-499.5900	-115.1200	500.1500	117.6000	0.0000	0.0000	0.0000	0.0000;
	6909	6911	-5.7e-05	-0.003534	0	1064.28	0	0	1	0	1	0	0	-479.5700	23.4500	479.4500	-31.0200	0.0000	0.0000	0.0000	0.0000;
	6910	6911	0.001873	0.115489	0	104.03	0	0	1	0	1	0	0	-3.1000	-0.5000	3.1000	0.5100	0.0000	0.0000	0.0000	0.0000;
	6913	6975	0.000224	0.004737	0.46728	3002.07	0	0	0	0	1	0	0	-591.0700	-51.5500	591.8000	16.1300	0.0000	0.0000	0.0000	0.0000;
	7055	6913	0.000273	0.003641	0.43871	2948.94	0	0	0	0	1	0	0	531.0700	52.8900	-530.3500	-90.9600	0.0000	0.0000	0.0000	0.0000;
	6913	10277	0.000228	0.003596	0.3	2641.77	0	0	0	0	1	0	0	-274.2700	-49.0200	274.4300	19.0200	0.0000	0.0000	0.0000	0.0000;
	10314	6913	1.7e-05	0.000333	0.0402	2721.29	0	0	0	0	1	0	0	-204.6900	-88.7900	204.7000	84.5900	0.0000	0.0000	0.0000	0.0000;
	6915	6916	0.00028	0.001019	0	0	0	0	0	0	1	0	0	20.2100	2.7100	-20.2100	-2.7000	0.0000	0.0000	0.0000	0.0000;
	6917	6918	0.000211	0.001024	0	0	0	0	0	0	1	0	0	16.4000	5.5700	-16.4000	-5.5700	0.0000	0.0000	0.0000	0.0000;
	6919	6920	0.000219	0.001108	0	0	0	0	0	0	1	0	0	13.7000	3.2900	-13.7000	-3.2900	0.0000	0.0000	0.0000	0.0000;
	6921	6922	0.000252	0.001114	0	0	0	0	0	0	1	0	0	31.4600	0.0000	-31.4600	0.0100	0.0000	0.0000	0.0000	0.0000;
	6923	6924	0.000268	0.001139	0	0	0	0	0	0	1	0	0	46.9400	23.9200	-46.9400	-23.8900	0.0000	0.0000	0.0000	0.0000;
	6925	6926	0.00329	0.090568	0	112.44	0	0	1	0	1	0	0	-36.9100	-15.8800	36.9600	17.2400	0.0000	0.0000	0.0000	0.0000;
	6925	6927	0.000201	0.001041	0	0	0	0	0	0	1	0	0	36.9100	15.8800	-36.9000	-15.8600	0.0000	0.0000	0.0000	0.0000;
	6925	6928	0.000222	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7047	6927	0.000459	0.002951	0.00248	317.91	0	0	0	0	1	0	0	188.7400	-14.9900	-188.5800	15.7100	0.0000	0.0000	0.0000	0.0000;
	7047	6927	0.000459	0.002951	0.00248	317.91	0	0	0	0	1	0	0	188.7400	-14.9900	-188.5800	15.7100	0.0000	0.0000	0.0000	0.0000;
	6930	6929	0.000183	0.014031	0	918.35	0	0	1	0	1	0	0	-369.3600	5.8000	369.5900	11.9100	0.0000	0.0000	0.0000	0.0000;
	6929	6931	0.000228	0.001059	0	0	0	0	0	0	1	0	0	196.7300	110.8400	-196.6200	-110.3400	0.0000	0.0000	0.0000	0.0000;
	6929	6932	0.000238	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6930	6995	0.000149	0.000942	0.00066	350.06	0	0	0	0	1	0	0	203.3100	-12.2300	-203.2600	12.5200	0.0000	0.0000	0.0000	0.0000;
	6999	6931	0.000162	0.002574	0.30313	2848.64	0	0	0	0	1	0	0	-153.4000	230.8500	153.5200	-261.7900	0.0000	0.0000	0.0000	0.0000;
	6931	7069	0.000108	0.002055	0.24555	2168.16	0	0	0	0	1	0	0	13.2000	-37.7300	-13.2000	11.2000	0.0000	0.0000	0.0000	0.0000;
	7184	6931	0.00016	0.002257	0.17621	2487.62	0	0	0	0	1	0	0	-29.8600	156.5000	29.9000	-175.0200	0.0000	0.0000	0.0000	0.0000;
	6933	6934	0.000376	0.014165	0	791.7	0	0	1	0	1	0	0	-606.9800	57.9900	608.2700	-9.3000	0.0000	0.0000	0.0000	0.0000;
	6933	6935	0.000672	0.018307	0	791.7	0	0	1	0	1	0	0	-605.9600	72.3400	608.2700	-9.3000	0.0000	0.0000	0.0000	0.0000;
	6933	6936	0.000576	0.017124	0	791.7	0	0	1	0	1	0	0	-606.2900	68.2400	608.2700	-9.3000	0.0000	0.0000	0.0000	0.0000;
	6933	6937	0.000236	0.001154	0	0	0	0	0	0	1	0	0	1819.2300	-198.5700	-1811.9100	234.3100	0.0000	0.0000	0.0000	0.0000;
	6933	6938	0.000204	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6937	7072	0.000239	0.001316	0.00073	300.32	0	0	0	0	1	0	0	202.5500	-76.9400	-202.4500	77.4300	0.0000	0.0000	0.0000	0.0000;
	6937	7296	0.000306	0.001807	0.00129	324.81	0	0	0	0	1	0	0	167.2200	-24.7000	-167.1400	25.0400	0.0000	0.0000	0.0000	0.0000;
	6937	7296	0.000306	0.001807	0.00129	324.81	0	0	0	0	1	0	0	167.2200	-24.7000	-167.1400	25.0400	0.0000	0.0000	0.0000	0.0000;
	6937	7296	0.000306	0.001807	0.00129	324.81	0	0	0	0	1	0	0	167.2200	-24.7000	-167.1400	25.0400	0.0000	0.0000	0.0000	0.0000;
	6939	6940	0.000245	0.001071	0	0	0	0	0	0	1	0	0	151.4200	70.6500	-151.3600	-70.3700	0.0000	0.0000	0.0000	0.0000;
	6940	7273	0.00032	0.001616	0.00205	236.47	0	0	0	0	1	0	0	-23.6100	-116.1400	23.6500	116.1300	0.0000	0.0000	0.0000	0.0000;
	6941	6944	-0.000183	-0.004317	0	242.6	0	0	1	0	1	0	0	-25.7500	-8.7100	25.7500	8.6800	0.0000	0.0000	0.0000	0.0000;
	6941	6945	0.000229	0.001148	0	0	0	0	0	0	1	0	0	25.7500	8.7100	-25.7500	-8.7000	0.0000	0.0000	0.0000	0.0000;
	6942	6944	0.004521	0.106707	0	121.3	0	0	1	0	1	0	0	12.8800	4.5200	-12.8800	-4.3400	0.0000	0.0000	0.0000	0.0000;
	6943	6944	0.004521	0.106707	0	121.3	0	0	1	0	1	0	0	12.8800	4.5200	-12.8800	-4.3400	0.0000	0.0000	0.0000	0.0000;
	6946	6947	0.000201	0.001069	0	0	0	0	0	0	1	0	0	71.4100	-1.1200	-71.4100	1.1700	0.0000	0.0000	0.0000	0.0000;
	7168	6947	0.000335	0.001945	0.00093	280.52	0	0	0	0	1	0	0	121.9100	23.8500	-121.8700	-23.6700	0.0000	0.0000	0.0000	0.0000;
	6948	6949	0.006803	0.212264	0	49.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6948	6950	0.009835	0.335996	0	49.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6948	6951	0.000225	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6948	6952	0.000216	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6953	6954	0.002864	0.115293	0	123.39	0	0	1	0	1	0	0	-53.1900	9.6500	53.2700	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6953	6955	0.003442	0.11092	0	123.26	0	0	1	0	1	0	0	-53.1800	9.5300	53.2700	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6953	6956	0.002775	0.079556	0	123.23	0	0	1	0	1	0	0	-53.1900	8.6600	53.2700	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6953	6957	0.002844	0.097512	0	122.83	0	0	1	0	1	0	0	-53.1900	9.1600	53.2700	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6953	6958	0.001167	0.035831	0	122.52	0	0	1	0	1	0	0	-53.2400	7.4700	53.2700	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6953	6959	0.002197	0.067321	0	122.05	0	0	1	0	1	0	0	-53.2100	8.3300	53.2700	-6.5100	0.0000	0.0000	0.0000	0.0000;
	6953	6960	0.000255	0.001198	0	0	0	0	0	0	1	0	0	319.2000	-52.8000	-318.9500	53.9700	0.0000	0.0000	0.0000	0.0000;
	6953	6961	0.000211	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6962	6963	0.003681	0.131765	0	117.1	0	0	1.04375	0	1	0	0	-46.8600	-5.9600	46.9400	8.9400	0.0000	0.0000	0.0000	0.0000;
	6962	6964	0.002504	0.078064	0	116.8	0	0	1.03125	0	1	0	0	-46.8900	2.9700	46.9400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	6962	6965	0.000204	0.001103	0	0	0	0	0	0	1	0	0	93.7500	2.9900	-93.7300	-2.9000	0.0000	0.0000	0.0000	0.0000;
	6962	6966	0.000291	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6965	7132	0.000388	0.001624	0.00131	281.9	0	0	0	0	1	0	0	-129.2600	1.4700	129.3200	-1.3600	0.0000	0.0000	0.0000	0.0000;
	6967	6968	0.000267	0.001111	0	0	0	0	0	0	1	0	0	46.9400	23.9200	-46.9400	-23.8900	0.0000	0.0000	0.0000	0.0000;
	6969	6970	0.003182	0.082632	0	78.01	0	0	1	0	1	0	0	-2.5000	0.0000	2.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6969	6971	0.000286	0.001059	0	0	0	0	0	0	1	0	0	2.5000	-0.0000	-2.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6973	6972	0.000178	0.013841	0	898.81	0	0	1	0	1	0	0	-282.4100	17.5400	282.5400	-7.4000	0.0000	0.0000	0.0000	0.0000;
	6972	6974	0.000117	0.00897	0	1315.6	0	0	1.0125	0	1	0	0	-1009.5800	-279.8800	1010.7900	372.4200	0.0000	0.0000	0.0000	0.0000;
	6972	6975	0.000233	0.001156	0	0	0	0	0	0	1	0	0	727.0400	-53.4000	-725.9100	59.0400	0.0000	0.0000	0.0000	0.0000;
	6972	6976	0.000236	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6975	7055	8e-05	0.001309	0.15814	3040.83	0	0	0	0	1	0	0	669.7700	-133.7900	-669.4300	122.1400	0.0000	0.0000	0.0000	0.0000;
	6975	7260	7.9e-05	0.001281	0.12189	2901.92	0	0	0	0	1	0	0	-535.6600	58.6300	535.8700	-68.4700	0.0000	0.0000	0.0000	0.0000;
	6977	6978	0.000276	0.00103	0	0	0	0	0	0	1	0	0	93.8900	47.8500	-93.8600	-47.7400	0.0000	0.0000	0.0000	0.0000;
	6978	7094	0.000335	0.002222	0.00217	279.63	0	0	0	0	1	0	0	127.0300	-16.5000	-126.9800	16.6100	0.0000	0.0000	0.0000	0.0000;
	6978	7225	0.000331	0.002122	0.00123	257.6	0	0	0	0	1	0	0	-60.2300	14.1600	60.2400	-14.2100	0.0000	0.0000	0.0000	0.0000;
	6979	6980	0.003368	0.091712	0	118.33	0	0	1.01875	0	1	0	0	-47.9000	7.9500	47.9800	-5.8600	0.0000	0.0000	0.0000	0.0000;
	6979	6981	0.004758	0.127092	0	118.12	0	0	1.025	0	1	0	0	-47.8700	8.5500	47.9800	-5.6200	0.0000	0.0000	0.0000	0.0000;
	6979	6982	0.003742	0.095657	0	118.1	0	0	1.01875	0	1	0	0	-47.8900	8.0400	47.9800	-5.8600	0.0000	0.0000	0.0000	0.0000;
	6979	6983	0.000257	0.001143	0	0	0	0	0	0	1	0	0	143.6600	-24.5400	-143.6100	24.7700	0.0000	0.0000	0.0000	0.0000;
	6979	6984	0.000257	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6985	6986	0.001965	0.060319	0	251.22	0	0	1	0	1	0	0	-192.3500	-1.5600	193.0200	22.2400	0.0000	0.0000	0.0000	0.0000;
	6985	6987	0.002862	0.076991	0	251.22	0	0	1	0	1	0	0	-192.0400	-3.6900	193.0200	30.0000	0.0000	0.0000	0.0000	0.0000;
	6985	6988	0.000203	0.001055	0	0	0	0	0	0	1	0	0	384.3900	5.2500	-384.1100	-3.8100	0.0000	0.0000	0.0000	0.0000;
	6985	6989	0.000236	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6990	6991	0.000276	0.001081	0	0	0	0	0	0	1	0	0	4.0000	1.5400	-4.0000	-1.5400	0.0000	0.0000	0.0000	0.0000;
	6991	13525	0.027783	0.150504	0.18956	215.57	0	0	0	0	1	0	0	-2.0100	-16.0600	2.0200	-4.5000	0.0000	0.0000	0.0000	0.0000;
	6992	6993	0.004022	0.12765	0	138.9	0	0	1.0375	0	1	0	0	-81.6000	-32.0000	81.9000	41.7400	0.0000	0.0000	0.0000	0.0000;
	6992	6994	0.003704	0.122599	0	138.76	0	0	1.03125	0	1	0	0	-81.6200	-32.4500	81.9000	41.7400	0.0000	0.0000	0.0000	0.0000;
	6992	6995	0.000252	0.001116	0	0	0	0	0	0	1	0	0	163.2200	64.4500	-163.1500	-64.1300	0.0000	0.0000	0.0000	0.0000;
	6992	6996	0.000285	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6998	6997	0.000193	0.014893	0	947.4	0	0	1	0	1	0	0	-377.9000	-16.4700	378.1500	36.1500	0.0000	0.0000	0.0000	0.0000;
	6997	6999	0.000203	0.001189	0	0	0	0	0	0	1	0	0	-278.2700	14.7500	278.4200	-13.9000	0.0000	0.0000	0.0000	0.0000;
	6997	7000	0.000215	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7050	6998	0.001126	0.007181	0.00507	314.25	0	0	0	0	1	0	0	-142.7900	4.8700	143.0000	-4.0600	0.0000	0.0000	0.0000	0.0000;
	6999	7102	0.000175	0.003274	0.29547	2741.7	0	0	0	0	1	0	0	268.2300	87.8900	-268.1000	-117.5900	0.0000	0.0000	0.0000	0.0000;
	7207	6999	0.000144	0.002388	0.33518	2556.05	0	0	0	0	1	0	0	393.5600	-300.1500	-393.2500	268.9200	0.0000	0.0000	0.0000	0.0000;
	7001	7002	0.004409	0.130579	0	78.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7001	7003	0.003093	0.117626	0	78.01	0	0	1	0	1	0	0	-4.0300	-1.8600	4.0400	1.8800	0.0000	0.0000	0.0000	0.0000;
	7001	7004	0.007863	0.238537	0	53.45	0	0	1	0	1	0	0	-2.0200	-0.9300	2.0200	0.9400	0.0000	0.0000	0.0000	0.0000;
	7001	7005	0.00024	0.001194	0	0	0	0	0	0	1	0	0	6.0500	2.7900	-6.0500	-2.7900	0.0000	0.0000	0.0000	0.0000;
	7001	7006	0.000252	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7007	7008	0.00177	0.054076	0	244.4	0	0	1.0375	0	1	0	0	-187.1500	-27.2800	187.7800	46.4600	0.0000	0.0000	0.0000	0.0000;
	7007	7009	0.001679	0.053381	0	244.4	0	0	1.0375	0	1	0	0	-187.1800	-28.1800	187.7800	47.1500	0.0000	0.0000	0.0000	0.0000;
	7007	7010	0.000241	0.001147	0	0	0	0	0	0	1	0	0	374.3300	55.4600	-374.0100	-53.9500	0.0000	0.0000	0.0000	0.0000;
	7007	7011	0.000282	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7010	7236	0.001203	0.00562	0.00364	284.7	0	0	0	0	1	0	0	138.9800	12.5500	-138.7700	-11.9300	0.0000	0.0000	0.0000	0.0000;
	7012	7015	0.0001	0.001125	0	213.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7012	7016	0.000239	0.001113	0	0	0	0	0	0	1	0	0	3.5000	1.7800	-3.5000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	7012	7017	0.000249	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7013	7015	0.00423	0.118413	0	106.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7014	7015	0.00423	0.118413	0	106.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7018	7019	0.000209	0.001	0	0	0	0	0	0	1	0	0	319.6200	162.8800	-319.3700	-161.6900	0.0000	0.0000	0.0000	0.0000;
	7212	7019	0.000423	0.002422	0.00224	277.64	0	0	0	0	1	0	0	121.4000	-39.0000	-121.3400	39.1300	0.0000	0.0000	0.0000	0.0000;
	7020	7021	0.000208	0.001065	0	0	0	0	0	0	1	0	0	4.5900	2.3400	-4.5900	-2.3400	0.0000	0.0000	0.0000	0.0000;
	7021	7064	0.000791	0.004357	0.01009	295.36	0	0	0	0	1	0	0	175.9700	-23.8800	-175.7400	24.0800	0.0000	0.0000	0.0000	0.0000;
	7022	7023	0.003537	0.086367	0	121.86	0	0	1	0	1	0	0	-52.8300	-24.2800	52.9400	26.9800	0.0000	0.0000	0.0000	0.0000;
	7022	7024	0.001471	0.041536	0	121.84	0	0	0.9875	0	1	0	0	-52.8900	-25.6800	52.9400	26.9800	0.0000	0.0000	0.0000	0.0000;
	7022	7025	0.000244	0.001081	0	0	0	0	0	0	1	0	0	105.7200	49.9700	-105.6900	-49.8300	0.0000	0.0000	0.0000	0.0000;
	7022	7026	0.000298	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7027	7028	0.000249	0.001135	0	0	0	0	0	0	1	0	0	23.3700	11.9100	-23.3700	-11.9000	0.0000	0.0000	0.0000	0.0000;
	7029	7032	0.000409	0.010551	0	106.88	0	0	1	0	1	0	0	-1.0000	-0.4600	1.0000	0.4600	0.0000	0.0000	0.0000	0.0000;
	7029	7033	0.004189	0.134135	0	90.95	0	0	0.99375	0	1	0	0	-7.3900	-3.3700	7.3900	3.4500	0.0000	0.0000	0.0000	0.0000;
	7029	7034	0.003768	0.105341	0	79.16	0	0	0.99375	0	1	0	0	-4.1900	-1.9400	4.1900	1.9600	0.0000	0.0000	0.0000	0.0000;
	7029	7035	0.015381	0.499436	0	25.45	0	0	0.99375	0	1	0	0	-1.0000	-0.4600	1.0000	0.4700	0.0000	0.0000	0.0000	0.0000;
	7029	7036	0.105266	3.44809	0	2.95	0	0	0.99375	0	1	0	0	-0.5000	-0.2200	0.5000	0.2300	0.0000	0.0000	0.0000	0.0000;
	7029	7037	0.000238	0.001187	0	0	0	0	0	0	1	0	0	14.0800	6.4500	-14.0800	-6.4500	0.0000	0.0000	0.0000	0.0000;
	7029	7038	0.000217	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7030	7032	0.009936	0.256088	0	53.44	0	0	1	0	1	0	0	0.5000	0.2300	-0.5000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	7031	7032	0.009936	0.256088	0	53.44	0	0	1	0	1	0	0	0.5000	0.2300	-0.5000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	7037	7236	0.0005	0.003715	0.00151	285.58	0	0	0	0	1	0	0	-143.0700	-13.4300	143.1600	13.9800	0.0000	0.0000	0.0000	0.0000;
	7039	7040	0.003457	0.121121	0	115.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7039	7041	0.000214	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7039	7042	0.000247	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7043	7044	0.003787	0.074426	0	256.53	0	0	1	0	1	0	0	-195.7300	24.0100	197.1000	2.9400	0.0000	0.0000	0.0000	0.0000;
	7043	7045	0.001829	0.05474	0	256.53	0	0	1	0	1	0	0	-196.4400	17.2200	197.1000	2.6000	0.0000	0.0000	0.0000	0.0000;
	7043	7046	0.001256	0.050007	0	256.53	0	0	1	0	1	0	0	-196.6400	14.8000	197.1000	3.3000	0.0000	0.0000	0.0000	0.0000;
	7043	7047	0.000279	0.001049	0	0	0	0	0	0	1	0	0	588.8100	-56.0300	-587.9000	59.4500	0.0000	0.0000	0.0000	0.0000;
	7043	7048	0.000265	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7049	7050	0.00028	0.00106	0	0	0	0	0	0	1	0	0	46.9400	23.9200	-46.9400	-23.9000	0.0000	0.0000	0.0000	0.0000;
	7052	7051	0.000206	0.014948	0	958.02	0	0	1.0125	0	1	0	0	-363.1300	-86.5200	363.3900	106.0800	0.0000	0.0000	0.0000	0.0000;
	7051	7053	0.000165	0.01326	0	1081.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7051	7054	0.000197	0.015927	0	1081.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7051	7055	0.00028	0.001021	0	0	0	0	0	0	1	0	0	-363.3900	299.5300	363.9600	-297.4700	0.0000	0.0000	0.0000	0.0000;
	7051	7056	0.00022	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7260	7055	0.000155	0.002448	0.22568	3002.17	0	0	0	0	1	0	0	638.4800	-110.5500	-637.8800	95.3600	0.0000	0.0000	0.0000	0.0000;
	7055	11024	0.000366	0.006074	0.62726	2681.16	0	0	0	0	1	0	0	412.2800	27.0800	-411.7000	-85.5300	0.0000	0.0000	0.0000	0.0000;
	7057	7058	0.002576	0.089531	0	101.02	0	0	1	0	1	0	0	-15.9700	2.1700	15.9800	-1.9500	0.0000	0.0000	0.0000	0.0000;
	7057	7059	0.000224	0.00108	0	0	0	0	0	0	1	0	0	15.9700	-2.1700	-15.9700	2.1700	0.0000	0.0000	0.0000	0.0000;
	7202	7059	0.000634	0.004055	0.0015	330.98	0	0	0	0	1	0	0	178.6300	-22.6100	-178.4300	23.6700	0.0000	0.0000	0.0000	0.0000;
	7060	7061	0.001762	0.063405	0	145.04	0	0	1.05	0	1	0	0	-93.7100	-29.5600	93.8900	35.8500	0.0000	0.0000	0.0000	0.0000;
	7060	7062	0.000249	0.001004	0	0	0	0	0	0	1	0	0	93.7100	29.5600	-93.6900	-29.4700	0.0000	0.0000	0.0000	0.0000;
	7063	7064	0.000286	0.001125	0	0	0	0	0	0	1	0	0	6.2900	3.2100	-6.2900	-3.2100	0.0000	0.0000	0.0000	0.0000;
	7066	7065	9.7e-05	0.00754	0	939.09	0	0	1.0125	0	1	0	0	-388.3400	-142.3200	388.5000	154.5000	0.0000	0.0000	0.0000	0.0000;
	7065	7067	0.000287	0.020545	0	805	0	0	1	0	1	0	0	-187.6600	-87.5500	187.7800	95.6900	0.0000	0.0000	0.0000	0.0000;
	7065	7068	0.000357	0.024657	0	804.69	0	0	1	0	1	0	0	-187.6400	-78.1600	187.7800	87.5800	0.0000	0.0000	0.0000	0.0000;
	7065	7069	0.000243	0.001079	0	0	0	0	0	0	1	0	0	-13.2000	11.2000	13.2000	-11.2000	0.0000	0.0000	0.0000	0.0000;
	7065	7070	0.000221	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7066	7172	0.000867	0.004338	0.00428	231.92	0	0	0	0	1	0	0	14.1600	-18.8800	-14.1500	18.4400	0.0000	0.0000	0.0000	0.0000;
	7066	7187	0.000508	0.003032	0.00313	306.53	0	0	0	0	1	0	0	129.9800	131.7800	-129.8200	-131.1600	0.0000	0.0000	0.0000	0.0000;
	7071	7072	0.00026	0.001132	0	0	0	0	0	0	1	0	0	502.2000	181.8600	-501.5200	-178.8800	0.0000	0.0000	0.0000	0.0000;
	7072	7296	0.000409	0.002358	0.00203	221.1	0	0	0	0	1	0	0	14.4900	22.5700	-14.4900	-22.7700	0.0000	0.0000	0.0000	0.0000;
	7073	7074	0.005826	0.196204	0	77.99	0	0	1.0125	0	1	0	0	-3.9900	0.0300	4.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7073	7075	0.000262	0.00101	0	0	0	0	0	0	1	0	0	3.9900	-0.0300	-3.9900	0.0300	0.0000	0.0000	0.0000	0.0000;
	7076	7077	0.002375	0.072375	0	129.16	0	0	0.99375	0	1	0	0	-59.8400	-20.4000	59.9300	23.0400	0.0000	0.0000	0.0000	0.0000;
	7076	7078	0.002736	0.086306	0	129.08	0	0	0.99375	0	1	0	0	-59.8300	-16.4500	59.9300	19.4800	0.0000	0.0000	0.0000	0.0000;
	7076	7079	0.000281	0.001145	0	0	0	0	0	0	1	0	0	119.6700	36.8500	-119.6300	-36.6800	0.0000	0.0000	0.0000	0.0000;
	7076	7080	0.000256	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7079	7092	0.000804	0.004958	0.00291	205.28	0	0	0	0	1	0	0	4.3500	18.4500	-4.3500	-18.7400	0.0000	0.0000	0.0000	0.0000;
	7079	7105	0.001212	0.007705	0.00333	280.82	0	0	0	0	1	0	0	116.8600	-2.4600	-116.7000	3.0700	0.0000	0.0000	0.0000	0.0000;
	7082	7081	0.002416	0.084766	0	122.73	0	0	1.01875	0	1	0	0	-42.1000	-8.3700	42.1500	9.8600	0.0000	0.0000	0.0000	0.0000;
	7081	7083	0.00028	0.001183	0	0	0	0	0	0	1	0	0	-42.1500	-9.8600	42.1500	9.8800	0.0000	0.0000	0.0000	0.0000;
	7081	7084	0.000238	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7082	13451	0.001532	0.009291	0.01687	220.94	0	0	0	0	1	0	0	52.8900	9.6600	-52.8500	-11.2500	0.0000	0.0000	0.0000	0.0000;
	7085	7088	0.000179	0.005745	0	213.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7085	7089	0.000237	0.001156	0	0	0	0	0	0	1	0	0	15.9800	8.1400	-15.9800	-8.1400	0.0000	0.0000	0.0000	0.0000;
	7085	7090	0.000242	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7086	7088	0.00192	0.061788	0	106.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7087	7088	0.00192	0.061788	0	106.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7091	7092	0.000275	0.001101	0	0	0	0	0	0	1	0	0	18.0800	8.4300	-18.0800	-8.4300	0.0000	0.0000	0.0000	0.0000;
	7093	7094	0.000258	0.001162	0	0	0	0	0	0	1	0	0	46.9400	23.9200	-46.9400	-23.8900	0.0000	0.0000	0.0000	0.0000;
	7094	7137	0.000303	0.001993	0.00121	326.78	0	0	0	0	1	0	0	200.3900	-22.2700	-200.2700	22.9000	0.0000	0.0000	0.0000	0.0000;
	7094	7137	0.000303	0.001993	0.00121	326.78	0	0	0	0	1	0	0	200.3900	-22.2700	-200.2700	22.9000	0.0000	0.0000	0.0000	0.0000;
	7094	7137	0.000303	0.001993	0.00121	326.78	0	0	0	0	1	0	0	200.3900	-22.2700	-200.2700	22.9000	0.0000	0.0000	0.0000	0.0000;
	7094	7225	0.00031	0.001913	0.00495	320.62	0	0	0	0	1	0	0	-213.6200	37.0500	213.7600	-36.7500	0.0000	0.0000	0.0000	0.0000;
	7094	7225	0.00031	0.001913	0.00495	320.62	0	0	0	0	1	0	0	-213.6200	37.0500	213.7600	-36.7500	0.0000	0.0000	0.0000	0.0000;
	7096	7095	0.000125	0.009756	0	1127.02	0	0	1.0125	0	1	0	0	-570.5000	-95.8600	570.9000	126.7100	0.0000	0.0000	0.0000	0.0000;
	7095	7097	0.000201	0.015575	0	573.74	0	0	1	0	1	0	0	-71.7400	-35.6400	71.7500	36.5700	0.0000	0.0000	0.0000	0.0000;
	7095	7098	0.000341	0.023578	0	573.5	0	0	1	0	1	0	0	-71.7300	-35.1700	71.7500	36.5700	0.0000	0.0000	0.0000	0.0000;
	7095	7102	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-427.4200	-55.8900	427.9000	57.9500	0.0000	0.0000	0.0000	0.0000;
	7095	7103	0.00022	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7096	7099	0.003727	0.100295	0	112.42	0	0	1	0	1	0	0	-35.8300	2.9700	35.8800	-1.7800	0.0000	0.0000	0.0000	0.0000;
	7096	7100	0.741027	20.012005	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7096	7101	0.960185	26.813784	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7207	7102	0.000249	0.003699	0.40444	2853.57	0	0	0	0	1	0	0	488.9700	-115.1400	-488.4000	79.8400	0.0000	0.0000	0.0000	0.0000;
	7104	7105	0.000234	0.001085	0	0	0	0	0	0	1	0	0	60.4300	30.7900	-60.4200	-30.7500	0.0000	0.0000	0.0000	0.0000;
	7106	7107	0.001461	0.037316	0	281.67	0	0	1.025	0	1	0	0	-215.6400	-90.5500	216.4100	110.2800	0.0000	0.0000	0.0000	0.0000;
	7106	7108	0.001524	0.041039	0	281.67	0	0	1.025	0	1	0	0	-215.6100	-88.7100	216.4100	110.2800	0.0000	0.0000	0.0000	0.0000;
	7106	7109	0.001355	0.043263	0	281.67	0	0	1.025	0	1	0	0	-215.7000	-87.6100	216.4100	110.2800	0.0000	0.0000	0.0000	0.0000;
	7106	7110	0.000226	0.001002	0	0	0	0	0	0	1	0	0	646.9400	266.8700	-645.9200	-262.3500	0.0000	0.0000	0.0000	0.0000;
	7106	7111	0.000286	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7112	7113	0.001993	0.07278	0	127.45	0	0	1	0	1	0	0	-58.5300	-19.4300	58.6000	22.0000	0.0000	0.0000	0.0000	0.0000;
	7112	7114	0.003442	0.105569	0	127.23	0	0	1	0	1	0	0	-58.4800	-11.7400	58.6000	15.2200	0.0000	0.0000	0.0000	0.0000;
	7112	7115	0.004416	0.114447	0	126.8	0	0	1	0	1	0	0	-58.4500	-10.0700	58.6000	13.8000	0.0000	0.0000	0.0000	0.0000;
	7112	7116	0.002646	0.09294	0	126.46	0	0	1	0	1	0	0	-58.5100	-14.2500	58.6000	17.3700	0.0000	0.0000	0.0000	0.0000;
	7112	7117	0.002673	0.082562	0	125.75	0	0	1	0	1	0	0	-58.5100	-16.3700	58.6000	19.1900	0.0000	0.0000	0.0000	0.0000;
	7112	7118	0.003708	0.098055	0	125.72	0	0	1	0	1	0	0	-58.4700	-12.7200	58.6000	15.9800	0.0000	0.0000	0.0000	0.0000;
	7112	7119	0.000236	0.00101	0	0	0	0	0	0	1	0	0	350.9500	84.5700	-350.6600	-83.3500	0.0000	0.0000	0.0000	0.0000;
	7112	7120	0.00022	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7121	7122	0.003106	0.088659	0	98.86	0	0	1	0	1	0	0	-13.6300	-6.1700	13.6300	6.3600	0.0000	0.0000	0.0000	0.0000;
	7121	7123	0.004098	0.165185	0	89.45	0	0	1	0	1	0	0	-6.8100	-3.0900	6.8200	3.1800	0.0000	0.0000	0.0000	0.0000;
	7121	7124	0.00455	0.145722	0	89.16	0	0	1	0	1	0	0	-6.8100	-3.1000	6.8200	3.1800	0.0000	0.0000	0.0000	0.0000;
	7121	7125	0.000228	0.001062	0	0	0	0	0	0	1	0	0	27.2600	12.3700	-27.2500	-12.3600	0.0000	0.0000	0.0000	0.0000;
	7121	7126	0.000231	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7127	7130	0.0001	-0.000618	0	203.2	0	0	1	0	1	0	0	-8.9200	-4.4900	8.9200	4.4900	0.0000	0.0000	0.0000	0.0000;
	7127	7131	0.00392	0.110405	0	81.27	0	0	1	0	1	0	0	-4.4600	-2.2500	4.4600	2.2700	0.0000	0.0000	0.0000	0.0000;
	7127	7132	0.000222	0.001044	0	0	0	0	0	0	1	0	0	13.3800	6.7400	-13.3800	-6.7400	0.0000	0.0000	0.0000	0.0000;
	7127	7133	0.000273	0.001106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7128	7130	0.003193	0.115329	0	101.6	0	0	1	0	1	0	0	4.4600	2.2700	-4.4600	-2.2500	0.0000	0.0000	0.0000	0.0000;
	7129	7130	0.003193	0.115329	0	101.6	0	0	1	0	1	0	0	4.4600	2.2700	-4.4600	-2.2500	0.0000	0.0000	0.0000	0.0000;
	7132	7165	0.000173	0.001165	0.00068	315.3	0	0	0	0	1	0	0	-183.1800	4.6700	183.2300	-4.3700	0.0000	0.0000	0.0000	0.0000;
	7132	7165	0.000173	0.001165	0.00068	315.3	0	0	0	0	1	0	0	-183.1800	4.6700	183.2300	-4.3700	0.0000	0.0000	0.0000	0.0000;
	7134	7135	0.002654	0.09927	0	111.65	0	0	1	0	1	0	0	-32.5300	-14.0400	32.5600	15.1900	0.0000	0.0000	0.0000	0.0000;
	7134	7136	0.003884	0.132927	0	101.14	0	0	1	0	1	0	0	-16.2700	-7.2100	16.2800	7.6000	0.0000	0.0000	0.0000	0.0000;
	7134	7137	0.000289	0.001131	0	0	0	0	0	0	1	0	0	48.8000	21.2400	-48.7900	-21.2100	0.0000	0.0000	0.0000	0.0000;
	7134	7138	0.000244	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7137	7225	0.00081	0.004497	0.00401	295.6	0	0	0	0	1	0	0	-178.2700	30.0700	178.5200	-29.1400	0.0000	0.0000	0.0000	0.0000;
	7139	7140	0.000279	0.001152	0	0	0	0	0	0	1	0	0	292.8500	-32.5500	-292.6300	33.4700	0.0000	0.0000	0.0000	0.0000;
	7141	7142	0.000288	0.001112	0	0	0	0	0	0	1	0	0	60.4300	28.1900	-60.4200	-28.1500	0.0000	0.0000	0.0000	0.0000;
	7143	7144	0.004283	0.151258	0	79.22	0	0	1	0	1	0	0	-4.1900	-1.5800	4.1900	1.6100	0.0000	0.0000	0.0000	0.0000;
	7143	7145	0.009674	0.261247	0	46.4	0	0	1	0	1	0	0	-1.8000	-0.6800	1.8000	0.6900	0.0000	0.0000	0.0000	0.0000;
	7143	7146	0.049319	1.357455	0	12.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7143	7147	0.041492	1.522693	0	8.23	0	0	1	0	1	0	0	-0.8000	-0.3000	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	7143	7148	0.000223	0.001141	0	0	0	0	0	0	1	0	0	6.7900	2.5600	-6.7900	-2.5600	0.0000	0.0000	0.0000	0.0000;
	7143	7149	0.000267	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7150	7151	0.000241	0.001198	0	0	0	0	0	0	1	0	0	4.0000	0.0000	-4.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7152	7155	0.000213	0.018119	0	1090.08	0	0	1	0	1	0	0	53.9300	-42.6000	-53.9200	43.4200	0.0000	0.0000	0.0000	0.0000;
	7152	7156	0.00022	0.001184	0	0	0	0	0	0	1	0	0	0.0100	67.7600	0.0000	-67.7100	0.0000	0.0000	0.0000	0.0000;
	7152	7157	0.000241	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7153	7155	-5.8e-05	-0.00493	0	1040.08	0	0	1	0	1	0	0	-53.9200	43.1900	53.9200	-43.4200	0.0000	0.0000	0.0000	0.0000;
	7153	7254	0.001	0.005324	0.00158	243.85	0	0	0	0	1	0	0	-3.8800	-25.4800	3.8900	25.3400	0.0000	0.0000	0.0000	0.0000;
	7154	7155	0.000805	0.068513	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7158	7159	0.000227	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7160	7161	0.000925	0.030891	0	432.25	0	0	1	0	1	0	0	-331.1700	3.2200	332.1000	28.1100	0.0000	0.0000	0.0000	0.0000;
	7160	7162	0.001248	0.035316	0	432.25	0	0	1	0	1	0	0	-330.8400	7.6500	332.1000	28.1100	0.0000	0.0000	0.0000	0.0000;
	7160	7163	0.000995	0.028556	0	432.25	0	0	1	0	1	0	0	-331.1000	0.8400	332.1000	28.1100	0.0000	0.0000	0.0000	0.0000;
	7160	7164	0.000545	0.020848	0	432.25	0	0	1	0	1	0	0	-331.5500	-6.9100	332.1000	28.1100	0.0000	0.0000	0.0000	0.0000;
	7160	7165	0.000256	0.001098	0	0	0	0	0	0	1	0	0	1324.6500	-4.8000	-1320.4900	22.6200	0.0000	0.0000	0.0000	0.0000;
	7160	7166	0.000229	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7167	7168	0.000262	0.001013	0	0	0	0	0	0	1	0	0	99.8800	3.8800	-99.8600	-3.7800	0.0000	0.0000	0.0000	0.0000;
	7169	7170	0.002723	0.094001	0	121.73	0	0	1.0125	0	1	0	0	-52.8600	-3.9800	52.9400	6.4700	0.0000	0.0000	0.0000	0.0000;
	7169	7171	0.001624	0.059301	0	121.61	0	0	1.0125	0	1	0	0	-52.8900	-8.4500	52.9400	10.0600	0.0000	0.0000	0.0000	0.0000;
	7169	7172	0.000255	0.001115	0	0	0	0	0	0	1	0	0	105.7600	12.4300	-105.7300	-12.3100	0.0000	0.0000	0.0000	0.0000;
	7169	7173	0.000209	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7174	7175	0.003637	0.123827	0	101.33	0	0	1	0	1	0	0	-17.0700	-8.2900	17.0800	8.7000	0.0000	0.0000	0.0000	0.0000;
	7174	7176	0.000213	0.001191	0	0	0	0	0	0	1	0	0	17.0700	8.2900	-17.0700	-8.2800	0.0000	0.0000	0.0000	0.0000;
	7178	7177	0.000237	0.016568	0	845.98	0	0	1.00625	0	1	0	0	-292.4300	-38.2500	292.6200	51.6800	0.0000	0.0000	0.0000	0.0000;
	7177	7182	0.000298	0.021773	0	785.33	0	0	1.0375	0	1	0	0	-174.1400	-69.4800	174.2400	77.0300	0.0000	0.0000	0.0000	0.0000;
	7177	7183	0.000189	0.013742	0	784.74	0	0	1.03125	0	1	0	0	-174.1800	-59.0600	174.2400	63.6000	0.0000	0.0000	0.0000	0.0000;
	7177	7184	0.000272	0.001171	0	0	0	0	0	0	1	0	0	55.7000	76.8600	-55.6700	-76.7600	0.0000	0.0000	0.0000	0.0000;
	7177	7185	0.000211	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7178	7181	0.000163	0.005105	0	169.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7179	7181	0.006271	0.196528	0	84.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7180	7181	0.006271	0.196528	0	84.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7184	7286	0.000166	0.002933	0.28504	2180.01	0	0	0	0	1	0	0	85.5300	-79.7400	-85.5200	48.9900	0.0000	0.0000	0.0000	0.0000;
	7186	7187	0.000295	0.001153	0	0	0	0	0	0	1	0	0	15.9800	7.4600	-15.9800	-7.4500	0.0000	0.0000	0.0000	0.0000;
	7188	7191	0.000132	0.005324	0	335.04	0	0	1	0	1	0	0	-93.8000	-6.0600	93.8100	6.5000	0.0000	0.0000	0.0000	0.0000;
	7188	7192	0.000218	0.001177	0	0	0	0	0	0	1	0	0	93.8000	6.0600	-93.7800	-5.9600	0.0000	0.0000	0.0000	0.0000;
	7189	7191	0.001874	0.075735	0	167.52	0	0	1	0	1	0	0	46.9400	4.8100	-46.9100	-3.2500	0.0000	0.0000	0.0000	0.0000;
	7190	7191	0.001874	0.075735	0	167.52	0	0	1	0	1	0	0	46.9400	4.8100	-46.9100	-3.2500	0.0000	0.0000	0.0000	0.0000;
	7234	7192	0.000313	0.002036	0.00176	284.17	0	0	0	0	1	0	0	-132.8200	2.3500	132.8700	-2.2100	0.0000	0.0000	0.0000	0.0000;
	7193	7196	0.000145	0.003831	0	212.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7193	7197	0.000271	0.001107	0	0	0	0	0	0	1	0	0	59.9300	-6.6600	-59.9200	6.7000	0.0000	0.0000	0.0000	0.0000;
	7193	7198	0.00029	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7194	7196	0.003001	0.079072	0	106.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7195	7196	0.003001	0.079072	0	106.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7199	7200	0.000288	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7202	7201	0.000229	0.014852	0	1028.12	0	0	1	0	1	0	0	-447.5400	31.4900	447.9700	-3.8200	0.0000	0.0000	0.0000	0.0000;
	7201	7203	0.0002	0.012771	0	983.46	0	0	0.99375	0	1	0	0	-386.2600	-51.2700	386.5400	69.0400	0.0000	0.0000	0.0000	0.0000;
	7201	7204	0.00018	0.011471	0	980.36	0	0	0.99375	0	1	0	0	-386.2900	-53.0600	386.5400	69.0400	0.0000	0.0000	0.0000	0.0000;
	7201	7205	0.000229	0.014192	0	979.75	0	0	0.99375	0	1	0	0	-386.2200	-49.3200	386.5400	69.0400	0.0000	0.0000	0.0000	0.0000;
	7201	7206	0.000158	0.011119	0	976.9	0	0	0.99375	0	1	0	0	-386.3200	-53.5400	386.5400	69.0400	0.0000	0.0000	0.0000	0.0000;
	7201	7207	0.000296	0.001073	0	0	0	0	0	0	1	0	0	1097.1200	-422.4300	-1093.3200	436.2000	0.0000	0.0000	0.0000	0.0000;
	7201	7208	0.000259	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7209	7210	0.000249	0.001121	0	0	0	0	0	0	1	0	0	60.4300	30.7900	-60.4200	-30.7500	0.0000	0.0000	0.0000	0.0000;
	7211	7212	0.000203	0.001171	0	0	0	0	0	0	1	0	0	321.6200	-35.7400	-321.4200	36.8800	0.0000	0.0000	0.0000	0.0000;
	7213	7214	0.00026	0.001115	0	0	0	0	0	0	1	0	0	121.0600	10.9100	-121.0200	-10.7500	0.0000	0.0000	0.0000	0.0000;
	7215	7216	0.002081	0.055158	0	121.49	0	0	1.0125	0	1	0	0	-52.2700	-22.7000	52.3400	24.4200	0.0000	0.0000	0.0000	0.0000;
	7215	7217	0.773783	28.237135	0	0.52	0	0	1.04375	0	1	0	0	-0.4000	-0.1400	0.4000	0.1900	0.0000	0.0000	0.0000	0.0000;
	7215	7218	0.000278	0.001058	0	0	0	0	0	0	1	0	0	52.6700	22.8300	-52.6600	-22.8000	0.0000	0.0000	0.0000	0.0000;
	7215	7219	0.000237	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7220	7221	0.000225	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7221	7318	0.00094	0.005557	0.00446	313.21	0	0	0	0	1	0	0	-159.2400	-9.9000	159.4600	10.7400	0.0000	0.0000	0.0000	0.0000;
	7221	7318	0.00094	0.005557	0.00446	313.21	0	0	0	0	1	0	0	-159.2400	-9.9000	159.4600	10.7400	0.0000	0.0000	0.0000	0.0000;
	7222	7223	0.002013	0.052838	0	231.53	0	0	1	0	1	0	0	-177.2800	33.7800	177.8900	-17.8100	0.0000	0.0000	0.0000	0.0000;
	7222	7224	0.002035	0.064594	0	231.53	0	0	1	0	1	0	0	-177.2600	41.5900	177.8900	-21.7300	0.0000	0.0000	0.0000	0.0000;
	7222	7225	0.000282	0.001047	0	0	0	0	0	0	1	0	0	354.5400	-75.3700	-354.2000	76.6500	0.0000	0.0000	0.0000	0.0000;
	7222	7226	0.000241	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7227	7228	0.002516	0.069471	0	228.8	0	0	1	0	1	0	0	-175.0000	-58.8300	175.7900	80.7100	0.0000	0.0000	0.0000	0.0000;
	7227	7229	0.001053	0.038532	0	228.8	0	0	1	0	1	0	0	-175.4300	-76.5400	175.7900	89.5800	0.0000	0.0000	0.0000	0.0000;
	7227	7230	0.001288	0.040293	0	228.8	0	0	1	0	1	0	0	-175.3600	-75.9900	175.7900	89.5800	0.0000	0.0000	0.0000	0.0000;
	7227	7231	0.000283	0.001069	0	0	0	0	0	0	1	0	0	525.7900	211.3600	-524.9500	-208.1900	0.0000	0.0000	0.0000	0.0000;
	7227	7232	0.000214	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7233	7234	0.000258	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7235	7236	0.000214	0.001074	0	0	0	0	0	0	1	0	0	4.3900	2.0500	-4.3900	-2.0500	0.0000	0.0000	0.0000	0.0000;
	7237	7238	0.001337	0.039571	0	234	0	0	1	0	1	0	0	-179.3700	-30.3300	179.7900	42.4800	0.0000	0.0000	0.0000	0.0000;
	7237	7239	0.001958	0.061538	0	234	0	0	1	0	1	0	0	-179.1900	-23.8200	179.7900	42.4800	0.0000	0.0000	0.0000	0.0000;
	7237	7240	0.000264	0.001114	0	0	0	0	0	0	1	0	0	358.5700	54.1500	-358.2400	-52.7900	0.0000	0.0000	0.0000	0.0000;
	7237	7241	0.00021	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7242	7243	0.003021	0.099227	0	162.5	0	0	1.05	0	1	0	0	-124.3700	0.3300	124.8500	15.3700	0.0000	0.0000	0.0000	0.0000;
	7242	7244	0.00218	0.078372	0	162.5	0	0	1.05	0	1	0	0	-124.5000	-4.6400	124.8500	17.0800	0.0000	0.0000	0.0000	0.0000;
	7242	7245	0.000295	0.001093	0	0	0	0	0	0	1	0	0	248.8800	4.3100	-248.7100	-3.6800	0.0000	0.0000	0.0000	0.0000;
	7242	7246	0.000226	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7247	7248	0.005776	0.188706	0	77.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7247	7249	0.005628	0.194247	0	52.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7247	7250	0.005861	0.223232	0	42.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7247	7251	0.000205	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7247	7252	0.000287	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7253	7254	0.000248	0.001027	0	0	0	0	0	0	1	0	0	13.9800	6.5200	-13.9800	-6.5200	0.0000	0.0000	0.0000	0.0000;
	7255	7256	0.00025	0.001041	0	0	0	0	0	0	1	0	0	81.9000	40.9700	-81.8800	-40.8900	0.0000	0.0000	0.0000	0.0000;
	7258	7257	0.000226	0.014751	0	1029.24	0	0	1.0125	0	1	0	0	-415.6600	-63.9300	416.0400	88.4000	0.0000	0.0000	0.0000	0.0000;
	7257	7259	0.000105	0.007635	0	1688.7	0	0	1.0625	0	1	0	0	-1295.5000	-336.4700	1297.4500	478.0300	0.0000	0.0000	0.0000	0.0000;
	7257	7260	0.000278	0.001134	0	0	0	0	0	0	1	0	0	879.4600	-83.5100	-877.4800	91.6300	0.0000	0.0000	0.0000	0.0000;
	7257	7261	0.000255	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7278	7260	0.00022	0.004208	0.46434	3176.4	0	0	0	0	1	0	0	960.6800	-122.4700	-958.7800	108.3300	0.0000	0.0000	0.0000	0.0000;
	7260	10277	0.000182	0.003787	0.27693	3042.91	0	0	0	0	1	0	0	661.9000	-20.9400	-661.1700	6.0900	0.0000	0.0000	0.0000	0.0000;
	7262	7263	0.002632	0.109334	0	94.25	0	0	1	0	1	0	0	-4.8900	-2.4500	4.8900	2.4800	0.0000	0.0000	0.0000	0.0000;
	7262	7264	0.004625	0.153136	0	94.23	0	0	1	0	1	0	0	-9.7800	-4.8200	9.7900	4.9900	0.0000	0.0000	0.0000	0.0000;
	7262	7265	0.004443	0.12712	0	94.07	0	0	1	0	1	0	0	-4.8900	-2.4600	4.8900	2.4900	0.0000	0.0000	0.0000	0.0000;
	7262	7266	0.000239	0.001133	0	0	0	0	0	0	1	0	0	19.5700	9.7300	-19.5700	-9.7300	0.0000	0.0000	0.0000	0.0000;
	7262	7267	0.000206	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7268	7269	0.004736	0.117046	0	97.52	0	0	1.025	0	1	0	0	-11.9800	-5.9000	11.9900	6.1100	0.0000	0.0000	0.0000	0.0000;
	7268	7270	0.000262	0.001048	0	0	0	0	0	0	1	0	0	11.9800	5.9000	-11.9800	-5.9000	0.0000	0.0000	0.0000	0.0000;
	7268	7271	0.00021	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7273	7272	0.00033	0.019517	0	767.65	0	0	1.01875	0	1	0	0	-164.6900	-101.9700	164.8100	109.0200	0.0000	0.0000	0.0000	0.0000;
	7272	7274	0.000175	0.012811	0	1079.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7272	7275	0.000109	0.007587	0	1077.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7272	7278	0.000219	0.001151	0	0	0	0	0	0	1	0	0	-164.8100	-52.9400	164.8700	53.2600	0.0000	0.0000	0.0000	0.0000;
	7272	7279	0.000268	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7273	7276	0.069172	2.165921	0	7.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7273	7277	0.055814	2.04651	0	7.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9235	7278	0.000287	0.006781	0.66248	3277.9	0	0	0	0	1	0	0	1128.9300	-60.7800	-1125.5500	69.2100	0.0000	0.0000	0.0000	0.0000;
	7281	7280	0.000129	0.010061	0	815.21	0	0	1.00625	0	1	0	0	-323.5300	-60.8300	323.6600	70.9400	0.0000	0.0000	0.0000	0.0000;
	7280	7282	0.000185	0.012694	0	581.13	0	0	1	0	1	0	0	-79.3900	-36.1600	79.4100	37.0500	0.0000	0.0000	0.0000	0.0000;
	7280	7283	0.000254	0.022202	0	579.44	0	0	1	0	1	0	0	-79.3900	-21.7900	79.4100	23.1700	0.0000	0.0000	0.0000	0.0000;
	7280	7284	0.000376	0.025815	0	579.24	0	0	1	0	1	0	0	-79.3800	-18.1700	79.4100	19.7400	0.0000	0.0000	0.0000	0.0000;
	7280	7286	0.000223	0.001192	0	0	0	0	0	0	1	0	0	-85.5000	49.1000	85.5200	-48.9900	0.0000	0.0000	0.0000	0.0000;
	7280	7287	0.00023	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7281	7285	0.00826	0.356944	0	30.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7288	7291	0.000299	0.010739	0	212.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7288	7292	0.002702	0.104286	0	101.02	0	0	1	0	1	0	0	-15.9700	2.2000	15.9800	-1.9500	0.0000	0.0000	0.0000	0.0000;
	7288	7293	0.000284	0.001184	0	0	0	0	0	0	1	0	0	15.9700	-2.2000	-15.9700	2.2100	0.0000	0.0000	0.0000	0.0000;
	7288	7294	0.000254	0.001105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7289	7291	0.003567	0.127942	0	106.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7290	7291	0.003567	0.127942	0	106.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7295	7296	0.000236	0.001094	0	0	0	0	0	0	1	0	0	14.9800	7.6400	-14.9800	-7.6300	0.0000	0.0000	0.0000	0.0000;
	7298	7297	0.00027	0.019304	0	813.95	0	0	1	0	1	0	0	-199.5100	5.2300	199.6100	1.9200	0.0000	0.0000	0.0000	0.0000;
	7297	7299	0.000363	0.029615	0	439.04	0	0	1.0125	0	1	0	0	-41.8400	-15.2200	41.8500	15.7800	0.0000	0.0000	0.0000	0.0000;
	7297	7300	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-157.7700	-127.6100	157.8800	128.0000	0.0000	0.0000	0.0000	0.0000;
	7297	7301	0.000234	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7300	9981	0.000349	0.006142	0.92887	3032.83	0	0	0	0	1	0	0	-782.6700	-71.6000	784.6500	5.6300	0.0000	0.0000	0.0000	0.0000;
	7300	11333	0.000368	0.005616	0.64139	2821.7	0	0	0	0	1	0	0	624.8000	-56.4000	-623.4700	7.4600	0.0000	0.0000	0.0000	0.0000;
	7303	7302	0.000212	0.015374	0	1020.63	0	0	1	0	1	0	0	-377.4700	11.1900	377.7500	9.1800	0.0000	0.0000	0.0000	0.0000;
	7302	7304	0.000216	0.013839	0	1007.21	0	0	0.9875	0	1	0	0	-437.8500	-59.3700	438.2300	83.8200	0.0000	0.0000	0.0000	0.0000;
	7302	7305	0.000113	0.010723	0	1005.52	0	0	0.9875	0	1	0	0	-438.0300	-64.7900	438.2300	83.8200	0.0000	0.0000	0.0000	0.0000;
	7302	7306	0.000297	0.001149	0	0	0	0	0	0	1	0	0	498.1200	-360.0600	-497.0800	364.0900	0.0000	0.0000	0.0000	0.0000;
	7302	7307	0.000263	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7306	11261	0.000173	0.002877	0.31177	2681.07	0	0	0	0	1	0	0	247.0500	-261.8000	-246.8600	231.0500	0.0000	0.0000	0.0000	0.0000;
	11490	7306	7.4e-05	0.00108	0.13928	2580.92	0	0	0	0	1	0	0	-273.3800	-8.0200	273.4300	-6.3200	0.0000	0.0000	0.0000	0.0000;
	7306	11710	3e-05	0.000458	0.03331	2253.78	0	0	0	0	1	0	0	-23.4000	-95.9700	23.4100	92.4000	0.0000	0.0000	0.0000	0.0000;
	7308	7309	0.0037	0.121416	0	144.93	0	0	1	0	1	0	0	-86.7700	-33.3600	87.0600	43.0000	0.0000	0.0000	0.0000	0.0000;
	7308	7310	0.002446	0.083961	0	144.9	0	0	1	0	1	0	0	-86.8600	-37.4700	87.0600	44.3700	0.0000	0.0000	0.0000	0.0000;
	7308	7311	0.00261	0.077059	0	144.39	0	0	1	0	1	0	0	-86.8500	-38.0100	87.0600	44.3700	0.0000	0.0000	0.0000	0.0000;
	7308	7312	0.002527	0.061898	0	143.77	0	0	1	0	1	0	0	-86.8500	-39.0700	87.0600	44.2200	0.0000	0.0000	0.0000	0.0000;
	7308	7313	0.002904	0.098251	0	143.71	0	0	1	0	1	0	0	-86.8300	-36.3700	87.0600	44.3700	0.0000	0.0000	0.0000	0.0000;
	7308	7314	0.001638	0.06562	0	143.31	0	0	1	0	1	0	0	-86.9300	-38.9000	87.0600	44.3700	0.0000	0.0000	0.0000	0.0000;
	7308	7315	0.00023	0.001031	0	0	0	0	0	0	1	0	0	521.0800	223.1800	-520.4100	-220.1400	0.0000	0.0000	0.0000	0.0000;
	7308	7316	0.000209	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7317	7318	0.000291	0.001172	0	0	0	0	0	0	1	0	0	54.9300	-6.1100	-54.9300	6.1400	0.0000	0.0000	0.0000	0.0000;
	7319	7320	0.002977	0.091013	0	96.35	0	0	0.9875	0	1	0	0	-11.4800	-5.2300	11.4900	5.3600	0.0000	0.0000	0.0000	0.0000;
	7319	7321	0.000211	0.001154	0	0	0	0	0	0	1	0	0	11.4800	5.2300	-11.4800	-5.2200	0.0000	0.0000	0.0000	0.0000;
	7322	7323	0.002708	0.100608	0	124.89	0	0	1.05625	0	1	0	0	-54.8400	-22.0300	54.9300	25.6300	0.0000	0.0000	0.0000	0.0000;
	7322	7324	0.002663	0.088631	0	124.74	0	0	1.05	0	1	0	0	-54.8400	-21.4000	54.9300	24.5100	0.0000	0.0000	0.0000	0.0000;
	7322	7325	0.000272	0.001172	0	0	0	0	0	0	1	0	0	109.6800	43.4300	-109.6400	-43.2800	0.0000	0.0000	0.0000	0.0000;
	7322	7326	0.000224	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7327	7330	0.001707	0.010986	0.00367	256.51	0	0	0	0	1	0	0	-24.4900	-12.3500	24.5000	12.0300	0.0000	0.0000	0.0000	0.0000;
	7327	7333	0.001699	0.009354	0.00384	223.53	0	0	0	0	1	0	0	10.6000	10.0500	-10.6000	-10.4400	0.0000	0.0000	0.0000	0.0000;
	7328	7339	0.001481	0.008321	0.01067	291.59	0	0	0	0	1	0	0	68.0500	-7.9300	-67.9900	7.1300	0.0000	0.0000	0.0000	0.0000;
	7328	7418	0.000576	0.003522	0.00925	287.18	0	0	0	0	1	0	0	-44.2000	12.3500	44.2100	-13.2800	0.0000	0.0000	0.0000	0.0000;
	7328	7420	0.000425	0.002335	0.0026	258.98	0	0	0	0	1	0	0	-35.1900	-6.1100	35.1900	5.8600	0.0000	0.0000	0.0000	0.0000;
	7329	7338	0.001001	0.006095	0.00706	273.23	0	0	0	0	1	0	0	19.4400	-5.4700	-19.4300	4.7200	0.0000	0.0000	0.0000	0.0000;
	7418	7329	0.000604	0.003833	0.00363	297.14	0	0	0	0	1	0	0	-67.6200	0.6400	67.6400	-0.8700	0.0000	0.0000	0.0000	0.0000;
	7329	9877	0.001464	0.009519	0.03642	310.99	0	0	0	0	1	0	0	-98.4100	4.9900	98.5400	-8.1000	0.0000	0.0000	0.0000	0.0000;
	7330	7339	0.000885	0.005244	0.00397	286.04	0	0	0	0	1	0	0	-54.6400	8.9900	54.6600	-9.2700	0.0000	0.0000	0.0000	0.0000;
	9079	7330	0.000705	0.003663	0.00742	260.86	0	0	0	0	1	0	0	-18.8000	22.6700	18.8000	-23.4400	0.0000	0.0000	0.0000	0.0000;
	7331	7342	0.001035	0.007104	0.00797	265.32	0	0	0	0	1	0	0	-18.3000	-5.7100	18.3000	4.8600	0.0000	0.0000	0.0000	0.0000;
	7331	9019	0.001726	0.009925	0.00654	257.9	0	0	0	0	1	0	0	14.1800	4.6800	-14.1800	-5.3700	0.0000	0.0000	0.0000	0.0000;
	7332	7380	0.002021	0.011459	0.02727	287.67	0	0	0	0	1	0	0	52.0000	-1.7900	-51.9500	-0.8800	0.0000	0.0000	0.0000	0.0000;
	9496	7332	0.00049	0.00218	0.00585	282.34	0	0	0	0	1	0	0	-39.6300	-0.9200	39.6400	0.3100	0.0000	0.0000	0.0000	0.0000;
	9877	7332	0.000981	0.006995	0.00296	306.78	0	0	0	0	1	0	0	99.7200	1.4700	-99.6300	-1.1500	0.0000	0.0000	0.0000	0.0000;
	7395	7333	0.001601	0.008801	0.00617	262.32	0	0	0	0	1	0	0	-19.1600	-16.0600	19.1700	15.4500	0.0000	0.0000	0.0000	0.0000;
	7402	7333	0.001532	0.009484	0.00416	265.91	0	0	0	0	1	0	0	12.2100	6.8500	-12.2000	-7.2800	0.0000	0.0000	0.0000	0.0000;
	7336	7334	0.000593	0.003532	0.00453	254.51	0	0	0	0	1	0	0	14.4500	22.5000	-14.4500	-22.9600	0.0000	0.0000	0.0000	0.0000;
	7334	7407	0.000808	0.004113	0.00432	207.26	0	0	0	0	1	0	0	-0.5300	-30.7400	0.5300	30.3100	0.0000	0.0000	0.0000	0.0000;
	7335	7367	0.000855	0.005227	0.00541	300.42	0	0	0	0	1	0	0	-86.6700	-10.4500	86.7300	10.2300	0.0000	0.0000	0.0000	0.0000;
	7335	7417	0.00086	0.004908	0.01	298.65	0	0	0	0	1	0	0	74.0900	7.2500	-74.0500	-8.0900	0.0000	0.0000	0.0000	0.0000;
	7343	7336	0.00088	0.005029	0.00238	271.78	0	0	0	0	1	0	0	27.3100	28.2000	-27.3000	-28.3800	0.0000	0.0000	0.0000	0.0000;
	7337	7344	0.000981	0.005615	0.00361	297.89	0	0	0	0	1	0	0	-72.9100	-37.1400	72.9700	37.1100	0.0000	0.0000	0.0000	0.0000;
	7407	7337	0.000944	0.005041	0.00699	291.21	0	0	0	0	1	0	0	-60.2900	-29.2500	60.3300	28.7100	0.0000	0.0000	0.0000	0.0000;
	7338	9405	0.000428	0.002862	0.00237	264.08	0	0	0	0	1	0	0	9.9900	-6.1800	-9.9900	5.9200	0.0000	0.0000	0.0000	0.0000;
	7340	7341	0.000289	0.001089	0	0	0	0	0	0	1	0	0	9.2200	2.8300	-9.2200	-2.8300	0.0000	0.0000	0.0000	0.0000;
	7340	7421	0.001223	0.007502	0.00583	315.64	0	0	0	0	1	0	0	113.7400	20.7000	-113.6000	-20.4300	0.0000	0.0000	0.0000	0.0000;
	9372	7340	0.000763	0.004919	0.00783	318.89	0	0	0	0	1	0	0	123.0800	23.3600	-122.9700	-23.5300	0.0000	0.0000	0.0000	0.0000;
	7342	9016	0.001505	0.008373	0.01783	264.34	0	0	0	0	1	0	0	9.4600	1.4200	-9.4600	-3.3500	0.0000	0.0000	0.0000	0.0000;
	7342	9405	0.000611	0.003707	0.00227	253.62	0	0	0	0	1	0	0	-3.1000	7.9100	3.1000	-8.1500	0.0000	0.0000	0.0000	0.0000;
	9620	7342	0.000899	0.005184	0.00241	276.68	0	0	0	0	1	0	0	31.4500	15.0000	-31.4400	-15.2000	0.0000	0.0000	0.0000	0.0000;
	7346	7343	0.000556	0.003099	0.00297	276.68	0	0	0	0	1	0	0	36.0200	28.8400	-36.0000	-29.0900	0.0000	0.0000	0.0000	0.0000;
	7344	7345	0.000291	0.001101	0	0	0	0	0	0	1	0	0	12.1900	4.7300	-12.1900	-4.7300	0.0000	0.0000	0.0000	0.0000;
	7344	7365	0.000746	0.004427	0.0215	286.7	0	0	0	0	1	0	0	51.8500	10.5600	-51.8300	-12.7600	0.0000	0.0000	0.0000	0.0000;
	7344	9877	0.000783	0.005334	0.01213	320.81	0	0	0	0	1	0	0	-137.0200	-52.3900	137.1800	52.1400	0.0000	0.0000	0.0000	0.0000;
	7346	7347	0.000285	0.001133	0	0	0	0	0	0	1	0	0	8.7000	2.2100	-8.6900	-2.2100	0.0000	0.0000	0.0000	0.0000;
	7346	7365	0.000642	0.004049	0.00404	282.83	0	0	0	0	1	0	0	-44.7100	-31.0500	44.7300	30.7200	0.0000	0.0000	0.0000	0.0000;
	7381	7348	0.000589	0.003384	0.00746	269.3	0	0	0	0	1	0	0	20.4400	-4.3500	-20.4400	3.5600	0.0000	0.0000	0.0000	0.0000;
	7348	7397	0.001286	0.007867	0.00771	256.62	0	0	0	0	1	0	0	11.7500	-4.7800	-11.7400	3.9600	0.0000	0.0000	0.0000	0.0000;
	7349	7350	0.000221	0.001162	0	0	0	0	0	0	1	0	0	5.6700	1.9800	-5.6700	-1.9800	0.0000	0.0000	0.0000	0.0000;
	7349	7397	0.000532	0.003552	0.0042	200.69	0	0	0	0	1	0	0	4.7000	8.5900	-4.7000	-9.0400	0.0000	0.0000	0.0000	0.0000;
	7349	7418	0.0002	0.001435	0.01744	238.87	0	0	0	0	1	0	0	-10.3600	-10.5700	10.3600	8.6800	0.0000	0.0000	0.0000	0.0000;
	7351	7352	0.000632	0.003696	0.00742	299.84	0	0	0	0	1	0	0	106.0500	-2.6800	-105.9900	2.2400	0.0000	0.0000	0.0000	0.0000;
	7373	7351	0.00152	0.007744	0.00619	303.63	0	0	0	0	1	0	0	-95.9400	-12.9400	96.0700	12.9200	0.0000	0.0000	0.0000	0.0000;
	7351	9372	0.001113	0.007032	0.01652	343.92	0	0	0	0	1	0	0	-207.5100	-11.9600	207.9500	12.9100	0.0000	0.0000	0.0000	0.0000;
	7412	7352	0.001169	0.007792	0.00681	298.73	0	0	0	0	1	0	0	-96.1000	2.9400	96.2000	-3.0300	0.0000	0.0000	0.0000	0.0000;
	7353	7390	0.002835	0.012662	0.00638	271.01	0	0	0	0	1	0	0	26.8900	-5.9200	-26.8700	5.3300	0.0000	0.0000	0.0000	0.0000;
	7353	7414	0.002461	0.013594	0.00943	273.34	0	0	0	0	1	0	0	-31.8200	5.3600	31.8400	-6.2400	0.0000	0.0000	0.0000	0.0000;
	7354	7361	0.002041	0.013259	0.09012	293.64	0	0	0	0	1	0	0	60.2300	5.6400	-60.1600	-14.8800	0.0000	0.0000	0.0000	0.0000;
	7354	7417	0.002821	0.015856	0.00475	296.26	0	0	0	0	1	0	0	-64.5200	-6.0000	64.6300	6.1000	0.0000	0.0000	0.0000	0.0000;
	7355	7356	0.000251	0.00117	0	0	0	0	0	0	1	0	0	2.4200	1.2200	-2.4200	-1.2200	0.0000	0.0000	0.0000	0.0000;
	7389	7355	0.004682	0.029899	0.02433	282.31	0	0	0	0	1	0	0	40.0800	-20.6000	-39.9900	18.5500	0.0000	0.0000	0.0000	0.0000;
	7410	7355	0.003085	0.015105	0.04924	279.79	0	0	0	0	1	0	0	-37.5200	14.7000	37.5700	-19.7600	0.0000	0.0000	0.0000	0.0000;
	7357	7359	0.001813	0.009783	0.00888	277.73	0	0	0	0	1	0	0	-14.9300	-48.0200	14.9700	47.2800	0.0000	0.0000	0.0000	0.0000;
	8996	7357	0.001009	0.005975	0.00651	272.96	0	0	0	0	1	0	0	-6.6500	-46.4100	6.6700	45.8300	0.0000	0.0000	0.0000	0.0000;
	7358	7420	0.000681	0.004422	0.00429	274.69	0	0	0	0	1	0	0	48.9200	11.0300	-48.9000	-11.3900	0.0000	0.0000	0.0000	0.0000;
	7358	7422	0.001111	0.007092	0.00611	279.4	0	0	0	0	1	0	0	-57.1700	-13.1400	57.2100	12.7000	0.0000	0.0000	0.0000	0.0000;
	7359	10001	0.000248	0.001663	0.00197	288.38	0	0	0	0	1	0	0	-31.4800	-51.1700	31.4900	51.0100	0.0000	0.0000	0.0000	0.0000;
	7360	7378	0.000684	0.003922	0.01572	271.82	0	0	0	0	1	0	0	27.3100	-2.1300	-27.3100	0.4500	0.0000	0.0000	0.0000	0.0000;
	7380	7360	0.001519	0.00906	0.00741	277	0	0	0	0	1	0	0	35.5900	-1.8200	-35.5700	1.1300	0.0000	0.0000	0.0000	0.0000;
	7363	7361	0.001661	0.0109	0.01142	291.16	0	0	0	0	1	0	0	-70.2200	37.1900	70.3200	-37.7800	0.0000	0.0000	0.0000	0.0000;
	9086	7361	0.004583	0.026605	0.01346	233.03	0	0	0	0	1	0	0	12.7300	1.6200	-12.7300	-3.0300	0.0000	0.0000	0.0000	0.0000;
	7363	7362	0.002328	0.012007	0.00821	280.44	0	0	0	0	1	0	0	43.4300	-27.9700	-43.3700	27.3700	0.0000	0.0000	0.0000	0.0000;
	7362	8662	0.002675	0.015838	0.09224	276.95	0	0	0	0	1	0	0	37.6300	-28.5200	-37.5800	18.7800	0.0000	0.0000	0.0000	0.0000;
	7363	7411	0.002933	0.01435	0.05041	253.95	0	0	0	0	1	0	0	24.2200	-9.7000	-24.2100	4.3400	0.0000	0.0000	0.0000	0.0000;
	7364	7366	0.001228	0.007601	0.00522	277.92	0	0	0	0	1	0	0	-49.1000	13.0900	49.1300	-13.4800	0.0000	0.0000	0.0000	0.0000;
	7364	9730	0.002687	0.017497	0.03105	270.58	0	0	0	0	1	0	0	36.5100	-14.8900	-36.4700	11.7500	0.0000	0.0000	0.0000	0.0000;
	7366	7377	0.002304	0.012334	0.05692	301.51	0	0	0	0	1	0	0	111.8800	-14.6300	-111.6100	9.8900	0.0000	0.0000	0.0000	0.0000;
	7366	9877	0.002421	0.012881	0.03399	327.91	0	0	0	0	1	0	0	-168.9900	27.4800	169.6400	-27.6900	0.0000	0.0000	0.0000	0.0000;
	7367	7368	0.00029	0.001174	0	0	0	0	0	0	1	0	0	10.6000	0.9900	-10.6000	-0.9900	0.0000	0.0000	0.0000	0.0000;
	7367	10113	0.000656	0.004121	0.00252	304.38	0	0	0	0	1	0	0	-97.3300	-11.2200	97.3900	11.3100	0.0000	0.0000	0.0000	0.0000;
	7369	7372	-0.000225	-0.008082	0	222.85	0	0	1	0	1	0	0	4.1600	1.7200	-4.1600	-1.7200	0.0000	0.0000	0.0000	0.0000;
	7369	7373	0.000278	0.001198	0	0	0	0	0	0	1	0	0	-4.1600	-1.7200	4.1600	1.7200	0.0000	0.0000	0.0000	0.0000;
	7369	7374	0.000275	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7370	7372	0.003219	0.115501	0	111.43	0	0	1	0	1	0	0	-4.1600	-1.7000	4.1600	1.7200	0.0000	0.0000	0.0000	0.0000;
	7371	7372	0.003219	0.115501	0	111.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10113	7373	0.000936	0.006009	0.00518	301.9	0	0	0	0	1	0	0	-91.7000	-11.3100	91.7700	11.2200	0.0000	0.0000	0.0000	0.0000;
	7375	7376	0.000252	0.001031	0	0	0	0	0	0	1	0	0	7.3200	2.9800	-7.3200	-2.9800	0.0000	0.0000	0.0000	0.0000;
	7424	7375	0.004989	0.032687	0.02314	293.92	0	0	0	0	1	0	0	75.9500	-7.7800	-75.6800	6.9900	0.0000	0.0000	0.0000	0.0000;
	8256	7375	0.004199	0.027464	0.0298	260.39	0	0	0	0	1	0	0	-68.1800	7.9300	68.3600	-9.9800	0.0000	0.0000	0.0000	0.0000;
	7377	8264	0.003978	0.02502	0.0389	300.11	0	0	0	0	1	0	0	106.7400	-11.4900	-106.3200	9.9200	0.0000	0.0000	0.0000	0.0000;
	9381	7378	0.000784	0.004733	0.00398	260.6	0	0	0	0	1	0	0	-18.1100	1.1800	18.1100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	7379	9037	0.001613	0.012861	0.01942	285.47	0	0	0	0	1	0	0	41.0100	21.7800	-40.9800	-23.6300	0.0000	0.0000	0.0000	0.0000;
	7379	10001	0.001238	0.006715	0.00413	289.78	0	0	0	0	1	0	0	-50.2100	-26.5400	50.2500	26.2900	0.0000	0.0000	0.0000	0.0000;
	7381	7382	0.000279	0.001107	0	0	0	0	0	0	1	0	0	19.1700	5.7300	-19.1600	-5.7300	0.0000	0.0000	0.0000	0.0000;
	9496	7381	0.001369	0.007081	0.00519	282.47	0	0	0	0	1	0	0	39.6300	0.9200	-39.6100	-1.3800	0.0000	0.0000	0.0000	0.0000;
	7383	7385	0.001094	0.006978	0.00794	280.32	0	0	0	0	1	0	0	-47.6800	18.3900	47.7100	-19.0800	0.0000	0.0000	0.0000	0.0000;
	7383	7904	0.010595	0.059335	0.02593	200.72	0	0	0	0	1	0	0	-0.7000	-9.5700	0.7100	6.7800	0.0000	0.0000	0.0000	0.0000;
	7383	7909	0.010573	0.06256	0.04296	278.18	0	0	0	0	1	0	0	45.5500	-9.7800	-45.3400	6.3400	0.0000	0.0000	0.0000	0.0000;
	7384	7385	0.000234	0.001198	0	0	0	0	0	0	1	0	0	-2.5700	-1.0500	2.5700	1.0500	0.0000	0.0000	0.0000	0.0000;
	7385	7411	0.003778	0.023488	0.01968	282.73	0	0	0	0	1	0	0	-50.2700	18.0300	50.3700	-19.5300	0.0000	0.0000	0.0000	0.0000;
	7386	7893	0.014589	0.088102	0.09104	280.74	0	0	0	0	1	0	0	54.2600	-11.6800	-53.8600	4.1100	0.0000	0.0000	0.0000	0.0000;
	7386	7902	0.007944	0.052145	0.05693	275.19	0	0	0	0	1	0	0	40.2400	-4.6400	-40.1200	-0.8100	0.0000	0.0000	0.0000	0.0000;
	7386	8279	0.004082	0.025713	0.02618	285.43	0	0	0	0	1	0	0	-49.0200	9.0900	49.1200	-11.3700	0.0000	0.0000	0.0000	0.0000;
	9083	7386	0.005143	0.026013	0.01357	244.75	0	0	0	0	1	0	0	49.6600	-7.8000	-49.5400	6.9100	0.0000	0.0000	0.0000	0.0000;
	7387	7388	0.000206	0.001161	0	0	0	0	0	0	1	0	0	8.5500	1.6100	-8.5500	-1.6100	0.0000	0.0000	0.0000	0.0000;
	7387	9457	0.002076	0.013379	0.0193	286.71	0	0	0	0	1	0	0	63.6900	-11.7800	-63.6100	10.1900	0.0000	0.0000	0.0000	0.0000;
	7387	9730	0.003385	0.0207	0.01943	291.66	0	0	0	0	1	0	0	-72.2400	10.1700	72.4000	-11.2700	0.0000	0.0000	0.0000	0.0000;
	7389	7406	0.003518	0.019991	0.01669	290.76	0	0	0	0	1	0	0	-53.0500	-22.5500	53.1600	21.3700	0.0000	0.0000	0.0000	0.0000;
	7390	7391	0.000238	0.001162	0	0	0	0	0	0	1	0	0	15.0500	1.6200	-15.0500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	7390	7415	0.000277	0.001718	0.01501	248.73	0	0	0	0	1	0	0	11.8200	-6.9500	-11.8200	5.3400	0.0000	0.0000	0.0000	0.0000;
	7392	7408	0.001556	0.009623	0.01226	295.36	0	0	0	0	1	0	0	-39.0800	-12.0400	39.1000	10.8700	0.0000	0.0000	0.0000	0.0000;
	7392	9063	0.00056	0.003526	0.00303	257.28	0	0	0	0	1	0	0	-2.4800	13.3400	2.4800	-13.6700	0.0000	0.0000	0.0000	0.0000;
	7392	9065	0.001669	0.010856	0.00575	279.07	0	0	0	0	1	0	0	29.7500	-6.3600	-29.7300	5.8300	0.0000	0.0000	0.0000	0.0000;
	7393	7408	0.000571	0.002853	0.0021	298.89	0	0	0	0	1	0	0	51.6600	14.2400	-51.6400	-14.3900	0.0000	0.0000	0.0000	0.0000;
	7393	9067	0.002224	0.014869	0.01584	300.72	0	0	0	0	1	0	0	-64.1500	24.0200	64.2500	-25.0800	0.0000	0.0000	0.0000	0.0000;
	7398	7394	0.000979	0.005852	0.00473	221.9	0	0	0	0	1	0	0	-6.8600	-52.2100	6.8800	51.8500	0.0000	0.0000	0.0000	0.0000;
	7394	7404	0.000948	0.005679	0.0087	321.73	0	0	0	0	1	0	0	107.5200	-18.5300	-107.4200	18.2200	0.0000	0.0000	0.0000	0.0000;
	7394	9032	0.000679	0.004179	0.00342	330.71	0	0	0	0	1	0	0	-129.2900	-34.0700	129.4000	34.3900	0.0000	0.0000	0.0000	0.0000;
	7395	7396	0.000212	0.001004	0	0	0	0	0	0	1	0	0	21.8600	3.5200	-21.8500	-3.5100	0.0000	0.0000	0.0000	0.0000;
	7395	9082	0.001507	0.007507	0.00483	224.26	0	0	0	0	1	0	0	-2.7000	12.5400	2.7000	-13.0500	0.0000	0.0000	0.0000	0.0000;
	7398	7399	0.000252	0.001103	0	0	0	0	0	0	1	0	0	12.7200	3.5800	-12.7200	-3.5800	0.0000	0.0000	0.0000	0.0000;
	9036	7398	0.001519	0.007374	0.00584	250.31	0	0	0	0	1	0	0	5.8700	19.1800	-5.8600	-19.7700	0.0000	0.0000	0.0000	0.0000;
	7400	7401	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-12.4900	-0.9900	12.4900	0.9900	0.0000	0.0000	0.0000	0.0000;
	7401	7402	0.001371	0.008653	0.0033	273.31	0	0	0	0	1	0	0	21.2300	8.1500	-21.2300	-8.4700	0.0000	0.0000	0.0000	0.0000;
	7406	7401	0.000766	0.004385	0.00289	295.9	0	0	0	0	1	0	0	-65.7000	-22.9200	65.7400	22.8000	0.0000	0.0000	0.0000	0.0000;
	7401	9709	0.001848	0.010415	0.06959	310.24	0	0	0	0	1	0	0	-99.4600	-31.9500	99.6500	25.4100	0.0000	0.0000	0.0000	0.0000;
	7403	7404	0.000228	0.001121	0	0	0	0	0	0	1	0	0	-9.0200	-1.5200	9.0200	1.5200	0.0000	0.0000	0.0000	0.0000;
	7404	9064	0.001207	0.007364	0.02425	317.7	0	0	0	0	1	0	0	98.4000	-19.7400	-98.2800	17.8100	0.0000	0.0000	0.0000	0.0000;
	7405	9079	0.00047	0.00278	0.01115	246.84	0	0	0	0	1	0	0	-9.1500	-13.2500	9.1600	12.0400	0.0000	0.0000	0.0000	0.0000;
	7405	9080	0.000781	0.004922	0.00756	211.46	0	0	0	0	1	0	0	0.1300	12.7300	-0.1300	-13.5400	0.0000	0.0000	0.0000	0.0000;
