function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	7407	7414	0.00148	0.007663	0.00807	279.45	0	0	0	0	1	0	0	41.5500	-4.2200	-41.5300	3.4900	0.0000	0.0000	0.0000	0.0000;
	9081	7409	0.000493	0.002815	0.00208	254.68	0	0	0	0	1	0	0	-15.1400	6.5000	15.1400	-6.7200	0.0000	0.0000	0.0000	0.0000;
	9554	7409	0.000737	0.004122	0.00231	271.25	0	0	0	0	1	0	0	27.6900	-6.3400	-27.6800	6.1200	0.0000	0.0000	0.0000	0.0000;
	7411	7410	0.001235	0.008521	0.011	275.58	0	0	0	0	1	0	0	-30.5000	14.8100	30.5100	-15.9100	0.0000	0.0000	0.0000	0.0000;
	7412	7413	0.004351	0.025727	0.01267	297.9	0	0	0	0	1	0	0	91.9100	-4.9900	-91.5800	5.5900	0.0000	0.0000	0.0000	0.0000;
	7413	7880	0.002193	0.012183	0.05977	302.55	0	0	0	0	1	0	0	115.9400	-15.8200	-115.6700	10.8200	0.0000	0.0000	0.0000	0.0000;
	7413	9730	0.002045	0.014055	0.00799	277.12	0	0	0	0	1	0	0	-35.9500	7.8300	35.9700	-8.5200	0.0000	0.0000	0.0000	0.0000;
	7415	9082	0.002892	0.0174	0.02208	239.88	0	0	0	0	1	0	0	7.0100	-14.3300	-7.0100	12.0000	0.0000	0.0000	0.0000	0.0000;
	7416	7417	0.000263	0.001092	0	0	0	0	0	0	1	0	0	-9.4200	-1.9800	9.4200	1.9900	0.0000	0.0000	0.0000	0.0000;
	7419	7420	0.000295	0.001121	0	0	0	0	0	0	1	0	0	-13.7100	-5.5300	13.7100	5.5400	0.0000	0.0000	0.0000	0.0000;
	7421	9005	0.000472	0.002918	0.00542	312.41	0	0	0	0	1	0	0	103.6600	18.3600	-103.6100	-18.6600	0.0000	0.0000	0.0000	0.0000;
	7422	7423	0.000244	0.001122	0	0	0	0	0	0	1	0	0	11.8000	2.6000	-11.8000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	7422	10001	0.000643	0.004124	0.00763	287.5	0	0	0	0	1	0	0	-69.0100	-15.3000	69.0400	14.6500	0.0000	0.0000	0.0000	0.0000;
	7424	8271	0.004093	0.029393	0.02249	290.89	0	0	0	0	1	0	0	60.8700	-13.4600	-60.7200	12.0400	0.0000	0.0000	0.0000	0.0000;
	7424	9709	0.002723	0.017702	0.02489	317.07	0	0	0	0	1	0	0	-141.3200	19.3500	141.8200	-18.7600	0.0000	0.0000	0.0000	0.0000;
	7428	7425	0.002866	0.01506	0.02809	263.44	0	0	0	0	1	0	0	26.2900	-22.2900	-26.2500	19.6300	0.0000	0.0000	0.0000	0.0000;
	7425	7429	0.003364	0.020774	0.02341	259.68	0	0	0	0	1	0	0	23.9400	-19.9500	-23.9100	17.7800	0.0000	0.0000	0.0000	0.0000;
	7426	7427	0.000289	0.001011	0	0	0	0	0	0	1	0	0	-4.7000	-1.8800	4.7000	1.8800	0.0000	0.0000	0.0000	0.0000;
	7427	7428	0.003994	0.026753	0.01116	257.04	0	0	0	0	1	0	0	-7.9700	-7.4000	7.9800	6.3100	0.0000	0.0000	0.0000	0.0000;
	7427	7433	0.001724	0.01282	0.01524	251.47	0	0	0	0	1	0	0	3.2800	5.5200	-3.2800	-7.0400	0.0000	0.0000	0.0000	0.0000;
	7428	9834	0.003887	0.02528	0.05239	292.26	0	0	0	0	1	0	0	-38.2400	15.4300	38.3000	-20.2200	0.0000	0.0000	0.0000	0.0000;
	7429	7430	0.000281	0.001103	0	0	0	0	0	0	1	0	0	2.1000	0.2000	-2.1000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	7429	7432	0.003713	0.028421	0.01993	257.8	0	0	0	0	1	0	0	21.8100	-17.9800	-21.7800	16.1600	0.0000	0.0000	0.0000	0.0000;
	7431	7432	0.00023	0.001028	0	0	0	0	0	0	1	0	0	-3.5300	-1.0600	3.5300	1.0600	0.0000	0.0000	0.0000	0.0000;
	7432	9187	0.004442	0.026403	0.05669	254.1	0	0	0	0	1	0	0	18.2500	-17.2200	-18.2200	11.5400	0.0000	0.0000	0.0000	0.0000;
	7433	8425	0.002407	0.014506	0.05713	247.43	0	0	0	0	1	0	0	-0.2100	-16.0900	0.2100	10.4000	0.0000	0.0000	0.0000	0.0000;
	7434	7437	0.00368	0.023942	0.02495	247.77	0	0	0	0	1	0	0	44.4200	-12.8100	-44.3500	10.6200	0.0000	0.0000	0.0000	0.0000;
	7439	7434	0.004246	0.023169	0.01893	245.7	0	0	0	0	1	0	0	-30.5300	7.5700	30.5700	-9.3600	0.0000	0.0000	0.0000	0.0000;
	7434	7445	0.009411	0.058082	0.04404	218.17	0	0	0	0	1	0	0	-17.7300	-8.6600	17.7600	4.1400	0.0000	0.0000	0.0000	0.0000;
	7434	7452	0.003022	0.017591	0.03842	264.25	0	0	0	0	1	0	0	-58.8800	-8.0200	58.9800	4.5000	0.0000	0.0000	0.0000	0.0000;
	7435	7436	0.000239	0.001117	0	0	0	0	0	0	1	0	0	-3.6000	-0.2900	3.6000	0.2900	0.0000	0.0000	0.0000	0.0000;
	7436	7440	0.001401	0.008813	0.01802	207.15	0	0	0	0	1	0	0	-26.7500	5.2300	26.7600	-7.0900	0.0000	0.0000	0.0000	0.0000;
	7436	7448	0.005702	0.031323	0.03013	230.88	0	0	0	0	1	0	0	23.1500	-5.5200	-23.1200	2.4700	0.0000	0.0000	0.0000	0.0000;
	7437	7438	0.000242	0.001116	0	0	0	0	0	0	1	0	0	2.3500	0.7600	-2.3500	-0.7600	0.0000	0.0000	0.0000	0.0000;
	7437	7439	0.00229	0.013271	0.0114	231.87	0	0	0	0	1	0	0	-25.8400	7.7300	25.8600	-8.8500	0.0000	0.0000	0.0000	0.0000;
	7437	7453	0.001786	0.010905	0.08468	250.77	0	0	0	0	1	0	0	67.8500	-19.1200	-67.7700	10.5800	0.0000	0.0000	0.0000	0.0000;
	7440	7441	0.000294	0.001175	0	0	0	0	0	0	1	0	0	2.3500	0.8100	-2.3500	-0.8100	0.0000	0.0000	0.0000	0.0000;
	7453	7440	0.005174	0.028539	0.01507	216.55	0	0	0	0	1	0	0	29.1500	-7.6500	-29.1100	6.2800	0.0000	0.0000	0.0000	0.0000;
	7442	8224	0.004845	0.028409	0.03399	202.77	0	0	0	0	1	0	0	-9.3400	-0.0500	9.3400	-3.6100	0.0000	0.0000	0.0000	0.0000;
	9486	7442	0.001581	0.009008	0.00808	204.06	0	0	0	0	1	0	0	-7.4500	-0.5800	7.4500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	7443	7444	0.000289	0.001024	0	0	0	0	0	0	1	0	0	-4.6700	-0.8600	4.6700	0.8600	0.0000	0.0000	0.0000	0.0000;
	7444	7456	0.007554	0.053491	0.09943	271.83	0	0	0	0	1	0	0	-35.6400	27.8300	35.8100	-36.8400	0.0000	0.0000	0.0000	0.0000;
	7444	7469	0.0074	0.052159	0.05682	277.37	0	0	0	0	1	0	0	49.3100	-40.0000	-49.0400	35.8900	0.0000	0.0000	0.0000	0.0000;
	7444	9187	0.018349	0.102263	0.07807	211.58	0	0	0	0	1	0	0	-3.6500	2.6700	3.6700	-10.6900	0.0000	0.0000	0.0000	0.0000;
	7444	10056	0.010446	0.058701	0.10345	249.03	0	0	0	0	1	0	0	-14.6800	8.6400	14.7200	-19.1200	0.0000	0.0000	0.0000	0.0000;
	7445	7446	0.000226	0.001157	0	0	0	0	0	0	1	0	0	3.6900	0.5600	-3.6900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	8443	7445	0.003554	0.019686	0.02624	236.32	0	0	0	0	1	0	0	21.4700	1.9700	-21.4600	-4.7000	0.0000	0.0000	0.0000	0.0000;
	7447	7548	0.001806	0.011404	0.01976	271.72	0	0	0	0	1	0	0	9.4800	-18.9600	-9.4700	16.9000	0.0000	0.0000	0.0000	0.0000;
	7562	7447	0.004933	0.030136	0.01169	268.41	0	0	0	0	1	0	0	13.5400	-11.0800	-13.5300	9.9300	0.0000	0.0000	0.0000	0.0000;
	7448	7449	0.000248	0.001092	0	0	0	0	0	0	1	0	0	4.0500	1.3900	-4.0500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	7582	7448	0.003373	0.020357	0.0188	243.37	0	0	0	0	1	0	0	-19.0600	1.5800	19.0700	-3.5100	0.0000	0.0000	0.0000	0.0000;
	7559	7450	0.002175	0.014967	0.05203	247.91	0	0	0	0	1	0	0	26.0200	-14.7500	-26.0000	9.4000	0.0000	0.0000	0.0000	0.0000;
	7450	7562	0.002638	0.017501	0.01248	258.93	0	0	0	0	1	0	0	20.2000	-10.3200	-20.1900	9.0800	0.0000	0.0000	0.0000	0.0000;
	7458	7451	0.002536	0.015505	0.02058	219.21	0	0	0	0	1	0	0	8.0400	1.6900	-8.0400	-3.9000	0.0000	0.0000	0.0000	0.0000;
	7451	7552	0.005426	0.038853	0.03331	252.78	0	0	0	0	1	0	0	-20.2000	2.8100	20.2200	-6.2500	0.0000	0.0000	0.0000	0.0000;
	7451	8443	0.003245	0.018677	0.01706	242.52	0	0	0	0	1	0	0	24.2700	0.4800	-24.2500	-2.2200	0.0000	0.0000	0.0000	0.0000;
	7452	7553	0.00383	0.021391	0.03047	269.61	0	0	0	0	1	0	0	-63.1100	-5.1000	63.2500	2.6300	0.0000	0.0000	0.0000	0.0000;
	7453	7465	0.003799	0.022552	0.03408	239.43	0	0	0	0	1	0	0	33.7400	-3.8400	-33.7000	0.4500	0.0000	0.0000	0.0000	0.0000;
	7456	7454	0.001032	0.004635	0.0051	281.08	0	0	0	0	1	0	0	-43.1200	35.9100	43.1500	-36.2800	0.0000	0.0000	0.0000	0.0000;
	7454	7457	0.001642	0.009535	0.00813	265.56	0	0	0	0	1	0	0	28.8000	-19.6100	-28.7800	18.9000	0.0000	0.0000	0.0000	0.0000;
	9834	7454	0.002682	0.015252	0.0072	312.83	0	0	0	0	1	0	0	82.2700	-52.7100	-82.0200	53.4400	0.0000	0.0000	0.0000	0.0000;
	7455	7456	0.000229	0.001151	0	0	0	0	0	0	1	0	0	-7.3000	-0.9300	7.3000	0.9300	0.0000	0.0000	0.0000	0.0000;
	7457	9179	0.00618	0.038344	0.02309	255.58	0	0	0	0	1	0	0	20.8200	-21.1100	-20.7700	19.0700	0.0000	0.0000	0.0000	0.0000;
	7458	7459	0.000279	0.001026	0	0	0	0	0	0	1	0	0	3.0900	1.2500	-3.0900	-1.2500	0.0000	0.0000	0.0000	0.0000;
	7458	9330	0.00518	0.036478	0.02084	201.43	0	0	0	0	1	0	0	-11.1300	-2.9400	11.1300	0.7300	0.0000	0.0000	0.0000	0.0000;
	7460	7461	0.000252	0.001046	0	0	0	0	0	0	1	0	0	1.8700	0.3000	-1.8700	-0.3000	0.0000	0.0000	0.0000	0.0000;
	7583	7460	0.003665	0.018423	0.01388	263.53	0	0	0	0	1	0	0	16.1500	-11.7800	-16.1300	10.3600	0.0000	0.0000	0.0000	0.0000;
	7460	9182	0.032154	0.185359	0.10121	260.18	0	0	0	0	1	0	0	14.2600	-10.6600	-14.1900	0.1600	0.0000	0.0000	0.0000	0.0000;
	7463	7462	0.004674	0.12828	0	92.36	0	0	1	0	1	0	0	-25.7300	2.0500	25.7600	-1.2600	0.0000	0.0000	0.0000	0.0000;
	7462	7464	0.000276	0.001155	0	0	0	0	0	0	1	0	0	-25.7600	1.2600	25.7600	-1.2500	0.0000	0.0000	0.0000	0.0000;
	7463	15510	0.003694	0.020563	0.00657	187.16	0	0	0	0	1	0	0	-2.4100	-5.7100	2.4100	5.0000	0.0000	0.0000	0.0000	0.0000;
	15530	7463	0.004076	0.021296	0.0074	234.68	0	0	0	0	1	0	0	-26.2400	-3.7500	26.2700	3.1000	0.0000	0.0000	0.0000	0.0000;
	7585	7464	0.003215	0.020427	0.01262	280.53	0	0	0	0	1	0	0	31.9300	-9.3000	-31.9000	8.1500	0.0000	0.0000	0.0000	0.0000;
	7464	7734	0.040316	0.248132	0.1164	242.13	0	0	0	0	1	0	0	1.8300	-3.3900	-1.8200	-9.0100	0.0000	0.0000	0.0000	0.0000;
	7464	9103	0.020515	0.150876	0.13677	252.4	0	0	0	0	1	0	0	4.3100	-3.5100	-4.3000	-11.0600	0.0000	0.0000	0.0000	0.0000;
	7466	7465	0.001202	0.006575	0.00681	213.07	0	0	0	0	1	0	0	-28.3000	0.3700	28.3100	-1.0500	0.0000	0.0000	0.0000	0.0000;
	7467	7466	0.003129	0.020784	0.00966	234.02	0	0	0	0	1	0	0	-21.9700	1.3000	21.9800	-2.2300	0.0000	0.0000	0.0000	0.0000;
	7467	7468	0.000275	0.001186	0	0	0	0	0	0	1	0	0	5.6200	2.1900	-5.6200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	7467	7545	0.013497	0.069078	0.07288	247.41	0	0	0	0	1	0	0	16.3500	-11.6200	-16.3100	4.0600	0.0000	0.0000	0.0000	0.0000;
	7469	7778	0.043112	0.242726	0.10487	246.83	0	0	0	0	1	0	0	12.1700	-9.5700	-12.1000	-1.3800	0.0000	0.0000	0.0000	0.0000;
	7469	15632	0.005438	0.028008	0.02829	261.46	0	0	0	0	1	0	0	34.6100	-26.7400	-34.5200	24.1600	0.0000	0.0000	0.0000	0.0000;
	7470	7471	0.000215	0.001126	0	0	0	0	0	0	1	0	0	-4.7300	-0.2000	4.7300	0.2000	0.0000	0.0000	0.0000	0.0000;
	7471	7506	0.001821	0.009395	0.08122	276.8	0	0	0	0	1	0	0	47.3000	-6.2300	-47.2600	-2.5100	0.0000	0.0000	0.0000	0.0000;
	7471	7518	0.002002	0.011108	0.09547	281.94	0	0	0	0	1	0	0	-52.0300	6.0300	52.0800	-16.2400	0.0000	0.0000	0.0000	0.0000;
	7472	7473	0.000269	0.001009	0	0	0	0	0	0	1	0	0	2.2500	0.5200	-2.2500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	7531	7472	0.004034	0.024867	0.02596	269.1	0	0	0	0	1	0	0	-38.8900	6.2700	38.9500	-8.6800	0.0000	0.0000	0.0000	0.0000;
	7472	9210	0.00465	0.022622	0.03709	272.16	0	0	0	0	1	0	0	-41.2000	8.1600	41.2800	-11.7400	0.0000	0.0000	0.0000	0.0000;
	7474	7475	0.000264	0.001171	0	0	0	0	0	0	1	0	0	-8.3000	-3.2000	8.3000	3.2000	0.0000	0.0000	0.0000	0.0000;
	7475	7487	0.000833	0.004772	0.00658	268.93	0	0	0	0	1	0	0	-62.6500	-11.4800	62.6800	10.9500	0.0000	0.0000	0.0000	0.0000;
	7488	7475	0.001286	0.006819	0.00904	259.27	0	0	0	0	1	0	0	-54.3100	-9.0700	54.3500	8.2800	0.0000	0.0000	0.0000	0.0000;
	7476	7477	0.001723	0.010397	0.00878	258.76	0	0	0	0	1	0	0	-31.6900	9.3800	31.7100	-10.2100	0.0000	0.0000	0.0000	0.0000;
	7476	7527	0.005235	0.026151	0.01828	245.16	0	0	0	0	1	0	0	23.3900	-11.2400	-23.3600	9.4400	0.0000	0.0000	0.0000	0.0000;
	7477	7488	0.001749	0.010733	0.01258	272.73	0	0	0	0	1	0	0	-43.6700	-32.9400	43.7200	31.8900	0.0000	0.0000	0.0000	0.0000;
	7478	7535	0.001228	0.007057	0.00793	265.63	0	0	0	0	1	0	0	44.5900	-7.9300	-44.5700	7.2000	0.0000	0.0000	0.0000	0.0000;
	7540	7478	0.001463	0.007979	0.01402	274.7	0	0	0	0	1	0	0	55.3200	-7.8000	-55.2800	6.5000	0.0000	0.0000	0.0000	0.0000;
	7480	7479	0.000187	0.013423	0	664	0	0	1.00625	0	1	0	0	-68.2400	-55.0300	68.2500	55.9900	0.0000	0.0000	0.0000	0.0000;
	7479	7481	0.000204	0.001158	0	0	0	0	0	0	1	0	0	11.7700	4.5800	-11.7700	-4.5800	0.0000	0.0000	0.0000	0.0000;
	7479	7511	0.000172	0.003	0.3343	2505.07	0	0	0	0	1	0	0	146.9400	216.4300	-146.8200	-250.4800	0.0000	0.0000	0.0000	0.0000;
	7479	9215	0.000376	0.006455	0.6429	2920.04	0	0	0	0	1	0	0	-595.9800	22.7100	597.2200	-71.4000	0.0000	0.0000	0.0000	0.0000;
	7479	14070	0.000464	0.008638	1.25862	2576.19	0	0	0	0	1	0	0	369.0200	-42.6100	-368.4400	-83.1200	0.0000	0.0000	0.0000	0.0000;
	7482	7480	0.00102	0.004849	0.00328	273.02	0	0	0	0	1	0	0	-2.5400	-30.7600	2.5500	30.4500	0.0000	0.0000	0.0000	0.0000;
	7526	7480	0.000838	0.005042	0.00286	303.86	0	0	0	0	1	0	0	-65.6500	-24.6700	65.6900	24.5800	0.0000	0.0000	0.0000	0.0000;
	7484	7482	0.001216	0.006886	0.00746	259.39	0	0	0	0	1	0	0	9.2400	-28.4800	-9.2300	27.7300	0.0000	0.0000	0.0000	0.0000;
	7483	7484	0.000213	0.001069	0	0	0	0	0	0	1	0	0	-14.0100	-4.8700	14.0100	4.8700	0.0000	0.0000	0.0000	0.0000;
	7485	7484	0.002038	0.012869	0.00674	230.89	0	0	0	0	1	0	0	18.0300	-8.7500	-18.0200	8.0700	0.0000	0.0000	0.0000	0.0000;
	7484	7488	0.001267	0.008928	0.07974	249.59	0	0	0	0	1	0	0	-5.2200	15.5400	5.2300	-24.1100	0.0000	0.0000	0.0000	0.0000;
	7485	7486	0.000247	0.001039	0	0	0	0	0	0	1	0	0	12.4100	3.0100	-12.4100	-3.0100	0.0000	0.0000	0.0000	0.0000;
	7485	7541	0.001254	0.009149	0.02248	256.93	0	0	0	0	1	0	0	-30.4400	5.7400	30.4500	-8.0900	0.0000	0.0000	0.0000	0.0000;
	7487	7535	0.002462	0.011996	0.00859	281.04	0	0	0	0	1	0	0	-75.5400	-13.3700	75.6700	13.0900	0.0000	0.0000	0.0000	0.0000;
	7489	7492	0.005098	0.186381	0	179.02	0	0	1	0	1	0	0	28.5700	-4.0900	-28.5300	5.5400	0.0000	0.0000	0.0000	0.0000;
	7489	7493	0.000208	0.001019	0	0	0	0	0	0	1	0	0	-28.5700	4.0900	28.5700	-4.0800	0.0000	0.0000	0.0000	0.0000;
	7490	7492	-0.001983	-0.072504	0	99.53	0	0	1	0	1	0	0	-25.0800	5.7800	25.0700	-6.2200	0.0000	0.0000	0.0000	0.0000;
	7490	13515	0.001872	0.010818	0.00448	226.87	0	0	0	0	1	0	0	25.0800	-5.7800	-25.0700	5.3600	0.0000	0.0000	0.0000	0.0000;
	7491	7492	0.018407	0.672968	0	79.5	0	0	1	0	1	0	0	-3.4600	-0.6100	3.4600	0.6900	0.0000	0.0000	0.0000	0.0000;
	7494	7493	0.001324	0.006915	0.00559	261.31	0	0	0	0	1	0	0	28.5800	-4.6300	-28.5700	4.0800	0.0000	0.0000	0.0000	0.0000;
	7494	7536	0.001062	0.006927	0.02213	224.81	0	0	0	0	1	0	0	-5.7200	-6.5200	5.7200	4.1400	0.0000	0.0000	0.0000	0.0000;
	7538	7494	0.001321	0.007739	0.00577	272.23	0	0	0	0	1	0	0	26.3300	-10.7500	-26.3200	10.1900	0.0000	0.0000	0.0000	0.0000;
	7496	7495	0.004179	0.117383	0	96.73	0	0	1	0	1	0	0	-27.8500	4.1900	27.8800	-3.3300	0.0000	0.0000	0.0000	0.0000;
	7495	7497	0.000268	0.001079	0	0	0	0	0	0	1	0	0	10.0100	1.3400	-10.0100	-1.3300	0.0000	0.0000	0.0000	0.0000;
	7495	7499	0.002	0.011638	0.02387	244.93	0	0	0	0	1	0	0	8.4100	-7.9400	-8.4100	5.3800	0.0000	0.0000	0.0000	0.0000;
	7495	7516	0.00356	0.022715	0.02665	288.36	0	0	0	0	1	0	0	-46.3000	9.9400	46.3700	-12.3300	0.0000	0.0000	0.0000	0.0000;
	13514	7496	0.004677	0.022893	0.01844	249.34	0	0	0	0	1	0	0	-49.9000	9.0100	50.0100	-10.4600	0.0000	0.0000	0.0000	0.0000;
	7496	13515	0.001135	0.005008	0.00158	221.3	0	0	0	0	1	0	0	-22.1600	6.2600	22.1700	-6.4100	0.0000	0.0000	0.0000	0.0000;
	7501	7498	0.001278	0.007296	0.01023	274.41	0	0	0	0	1	0	0	32.4800	1.7500	-32.4700	-2.7800	0.0000	0.0000	0.0000	0.0000;
	7498	7503	0.000767	0.004055	0.0428	275.79	0	0	0	0	1	0	0	43.6800	-9.0800	-43.6700	4.5600	0.0000	0.0000	0.0000	0.0000;
	7498	7527	0.001204	0.00791	0.0046	232.66	0	0	0	0	1	0	0	-19.1000	9.4400	19.1000	-9.9000	0.0000	0.0000	0.0000	0.0000;
	7499	7500	0.00027	0.001191	0	0	0	0	0	0	1	0	0	7.8800	2.7500	-7.8800	-2.7500	0.0000	0.0000	0.0000	0.0000;
	7501	7502	0.000224	0.001174	0	0	0	0	0	0	1	0	0	10.0100	2.5800	-10.0100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	9895	7501	0.002514	0.013205	0.01714	289.89	0	0	0	0	1	0	0	42.5300	2.7100	-42.4900	-4.3300	0.0000	0.0000	0.0000	0.0000;
	7504	7503	0.002456	0.082881	0	127.83	0	0	1	0	1	0	0	-41.5000	6.1900	41.5400	-4.8400	0.0000	0.0000	0.0000	0.0000;
	7503	7505	0.000256	0.001035	0	0	0	0	0	0	1	0	0	2.1300	0.2800	-2.1300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	7504	13518	0.001492	0.009894	0.00554	243.41	0	0	0	0	1	0	0	41.5000	-6.1900	-41.4700	5.7500	0.0000	0.0000	0.0000	0.0000;
	7506	7782	0.003229	0.016824	0.02685	334.44	0	0	0	0	1	0	0	-119.1000	20.9100	119.5300	-21.6000	0.0000	0.0000	0.0000	0.0000;
	7906	7506	0.001787	0.01091	0.08714	356.95	0	0	0	0	1	0	0	-179.6500	6.8400	180.1800	-13.1600	0.0000	0.0000	0.0000	0.0000;
	7506	7939	0.001839	0.01113	0.07466	232.74	0	0	0	0	1	0	0	-16.2600	-5.8100	16.2700	-2.3600	0.0000	0.0000	0.0000	0.0000;
	7507	7508	0.000218	0.001124	0	0	0	0	0	0	1	0	0	2.2900	0.2200	-2.2900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	7507	7509	0.005216	0.02844	0.03132	288	0	0	0	0	1	0	0	65.3600	-10.6800	-65.1600	8.3600	0.0000	0.0000	0.0000	0.0000;
	7930	7507	0.003953	0.023656	0.01446	293.47	0	0	0	0	1	0	0	67.8200	-11.0400	-67.6600	10.4600	0.0000	0.0000	0.0000	0.0000;
	7907	7509	0.004864	0.032889	0.02518	285.75	0	0	0	0	1	0	0	-63.1200	7.4100	63.3000	-8.9500	0.0000	0.0000	0.0000	0.0000;
	7510	7522	0.002624	0.01656	0.01209	218.6	0	0	0	0	1	0	0	-2.3800	0.8900	2.3800	-2.1900	0.0000	0.0000	0.0000	0.0000;
	7523	7510	0.001781	0.00866	0.00513	254.18	0	0	0	0	1	0	0	20.0800	5.7000	-20.0700	-6.2100	0.0000	0.0000	0.0000	0.0000;
	7512	7511	8e-05	0.005376	0	698.31	0	0	1	0	1	0	0	-118.9700	10.5900	118.9800	-9.8700	0.0000	0.0000	0.0000	0.0000;
	7511	7513	0.000215	0.001023	0	0	0	0	0	0	1	0	0	27.8300	13.7100	-27.8300	-13.7000	0.0000	0.0000	0.0000	0.0000;
	7516	7512	0.000943	0.007368	0.00391	291.47	0	0	0	0	1	0	0	-48.2200	3.7300	48.2400	-3.9900	0.0000	0.0000	0.0000	0.0000;
	7512	7538	0.001385	0.008257	0.00633	296.65	0	0	0	0	1	0	0	44.8400	-4.5500	-44.8200	4.0300	0.0000	0.0000	0.0000	0.0000;
	9194	7512	0.001482	0.009669	0.0111	263.24	0	0	0	0	1	0	0	-25.8800	0.9100	25.8900	-2.0400	0.0000	0.0000	0.0000	0.0000;
	7514	7515	0.000238	0.001143	0	0	0	0	0	0	1	0	0	18.5900	4.3400	-18.5900	-4.3400	0.0000	0.0000	0.0000	0.0000;
	7514	7532	0.002613	0.015256	0.0158	254.44	0	0	0	0	1	0	0	-27.6300	9.9500	27.6500	-11.5200	0.0000	0.0000	0.0000	0.0000;
	9196	7514	0.00107	0.007312	0.00985	231.35	0	0	0	0	1	0	0	4.5800	2.3000	-4.5800	-3.3500	0.0000	0.0000	0.0000	0.0000;
	7514	9206	0.003046	0.015324	0.04004	236	0	0	0	0	1	0	0	13.6200	-10.9400	-13.6100	6.6800	0.0000	0.0000	0.0000	0.0000;
	7516	9194	0.000946	0.006142	0.0053	252.18	0	0	0	0	1	0	0	-16.7500	3.4500	16.7500	-4.0000	0.0000	0.0000	0.0000	0.0000;
	7517	7518	0.000232	0.001026	0	0	0	0	0	0	1	0	0	-3.6300	-0.8200	3.6300	0.8200	0.0000	0.0000	0.0000	0.0000;
	7518	7784	0.005062	0.027271	0.05888	289.15	0	0	0	0	1	0	0	-55.7100	15.4200	55.8700	-21.0300	0.0000	0.0000	0.0000	0.0000;
	7519	7540	0.003022	0.020619	0.01998	277.64	0	0	0	0	1	0	0	57.7600	-8.5400	-57.6700	7.0000	0.0000	0.0000	0.0000	0.0000;
	7802	7519	0.003083	0.016882	0.07557	286.25	0	0	0	0	1	0	0	63.0700	-13.0900	-62.9500	5.4800	0.0000	0.0000	0.0000	0.0000;
	7520	7782	0.003053	0.015668	0.03888	260.8	0	0	0	0	1	0	0	-31.0800	-1.2200	31.1100	-2.9100	0.0000	0.0000	0.0000	0.0000;
	7798	7520	0.002552	0.014506	0.04453	254.38	0	0	0	0	1	0	0	-25.7000	-5.2200	25.7200	0.4300	0.0000	0.0000	0.0000	0.0000;
	7521	7535	0.003077	0.017293	0.0363	224.01	0	0	0	0	1	0	0	-2.8700	7.1000	2.8700	-11.0500	0.0000	0.0000	0.0000	0.0000;
	7521	7542	0.003312	0.017163	0.03909	211.83	0	0	0	0	1	0	0	0.7700	-7.5100	-0.7700	3.2500	0.0000	0.0000	0.0000	0.0000;
	7522	7524	0.00044	0.003185	0.00228	244.21	0	0	0	0	1	0	0	-10.8100	1.6300	10.8100	-1.8800	0.0000	0.0000	0.0000	0.0000;
	7523	7526	0.001399	0.007354	0.00443	263.58	0	0	0	0	1	0	0	-28.1000	-8.1500	28.1100	7.7300	0.0000	0.0000	0.0000	0.0000;
	7524	7525	0.000232	0.00114	0	0	0	0	0	0	1	0	0	8.0200	2.3500	-8.0200	-2.3500	0.0000	0.0000	0.0000	0.0000;
	7526	7524	0.001664	0.010616	0.00805	260.31	0	0	0	0	1	0	0	28.7000	14.4400	-28.6900	-15.2000	0.0000	0.0000	0.0000	0.0000;
	7524	9895	0.00088	0.004785	0.01768	222.62	0	0	0	0	1	0	0	9.8600	14.7300	-9.8500	-16.6200	0.0000	0.0000	0.0000	0.0000;
	7529	7528	0.002739	0.016029	0.00972	273.15	0	0	0	0	1	0	0	45.9900	-7.8300	-45.9400	7.1100	0.0000	0.0000	0.0000	0.0000;
	7528	7539	0.002983	0.014556	0.01078	268.87	0	0	0	0	1	0	0	40.0500	-9.9300	-40.0000	9.0000	0.0000	0.0000	0.0000	0.0000;
	7529	7530	0.000263	0.001066	0	0	0	0	0	0	1	0	0	4.4000	2.1000	-4.4000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	7529	7886	0.001605	0.009617	0.02392	278.06	0	0	0	0	1	0	0	-50.3900	6.6100	50.4300	-8.9500	0.0000	0.0000	0.0000	0.0000;
	7533	7531	0.001434	0.007905	0.00748	264.62	0	0	0	0	1	0	0	-35.1700	6.0700	35.1900	-6.7700	0.0000	0.0000	0.0000	0.0000;
	7533	7532	0.002338	0.0124	0.00616	259.16	0	0	0	0	1	0	0	30.1200	-10.9500	-30.0900	10.4100	0.0000	0.0000	0.0000	0.0000;
	7534	7535	0.000278	0.001041	0	0	0	0	0	0	1	0	0	-2.3800	-0.8000	2.3800	0.8000	0.0000	0.0000	0.0000	0.0000;
	7535	7797	0.002951	0.016723	0.06897	259.73	0	0	0	0	1	0	0	-36.3600	-10.0400	36.3900	2.7200	0.0000	0.0000	0.0000	0.0000;
	7536	7537	0.000244	0.001114	0	0	0	0	0	0	1	0	0	9.2400	4.7800	-9.2400	-4.7800	0.0000	0.0000	0.0000	0.0000;
	7536	9895	0.000932	0.005834	0.00323	219.67	0	0	0	0	1	0	0	-14.9600	-8.9200	14.9600	8.5900	0.0000	0.0000	0.0000	0.0000;
	7539	7541	0.005959	0.033323	0.02939	262.64	0	0	0	0	1	0	0	35.7100	-9.7600	-35.6400	7.0100	0.0000	0.0000	0.0000	0.0000;
	7542	7543	0.004339	0.024983	0.00702	202.39	0	0	0	0	1	0	0	-2.8000	-4.3600	2.8000	3.6000	0.0000	0.0000	0.0000	0.0000;
	7544	7543	0.00208	0.014891	0.00789	265.83	0	0	0	0	1	0	0	37.2400	-3.1300	-37.2100	2.4500	0.0000	0.0000	0.0000	0.0000;
	7782	7544	0.005156	0.031512	0.03357	271.89	0	0	0	0	1	0	0	42.4600	-4.5700	-42.3800	1.4000	0.0000	0.0000	0.0000	0.0000;
	7546	7545	0.005923	0.16135	0	98.83	0	0	1	0	1	0	0	-26.8100	5.4300	26.8500	-4.3100	0.0000	0.0000	0.0000	0.0000;
	7545	7547	0.000244	0.001068	0	0	0	0	0	0	1	0	0	4.3700	0.4900	-4.3700	-0.4900	0.0000	0.0000	0.0000	0.0000;
	7574	7545	0.003149	0.016611	0.01104	277.98	0	0	0	0	1	0	0	14.9200	-0.9100	-14.9200	-0.2400	0.0000	0.0000	0.0000	0.0000;
	7546	15201	0.040472	0.249577	0.1355	218.99	0	0	0	0	1	0	0	10.9900	-4.5200	-10.9400	-9.7000	0.0000	0.0000	0.0000	0.0000;
	7546	15509	0.001556	0.007816	0.00509	207.84	0	0	0	0	1	0	0	5.8200	-2.3900	-5.8200	1.8400	0.0000	0.0000	0.0000	0.0000;
	7546	15511	0.003277	0.02141	0.03887	205.73	0	0	0	0	1	0	0	10.0900	1.2400	-10.0800	-5.4300	0.0000	0.0000	0.0000	0.0000;
	7546	15682	0.037573	0.218271	0.07697	172.68	0	0	0	0	1	0	0	-0.0900	0.2400	0.1000	-8.4600	0.0000	0.0000	0.0000	0.0000;
	7548	7549	0.000253	0.001175	0	0	0	0	0	0	1	0	0	4.3900	0.6500	-4.3900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	7548	7550	0.002479	0.014796	0.01193	275.02	0	0	0	0	1	0	0	5.0800	-17.5600	-5.0700	16.3300	0.0000	0.0000	0.0000	0.0000;
	7550	7583	0.001368	0.008487	0.02145	289.26	0	0	0	0	1	0	0	22.5100	-5.0600	-22.5000	2.8100	0.0000	0.0000	0.0000	0.0000;
	7550	9547	0.001476	0.008942	0.00977	314.25	0	0	0	0	1	0	0	-22.6300	-11.5900	22.6300	10.6000	0.0000	0.0000	0.0000	0.0000;
	7551	7552	0.0003	0.001194	0	0	0	0	0	0	1	0	0	-4.4900	-0.3100	4.4900	0.3100	0.0000	0.0000	0.0000	0.0000;
	9488	7552	0.001135	0.006362	0.00483	262.59	0	0	0	0	1	0	0	24.7100	-6.4200	-24.7100	5.9400	0.0000	0.0000	0.0000	0.0000;
	7553	7554	0.000295	0.001199	0	0	0	0	0	0	1	0	0	4.7000	0.2200	-4.7000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	7553	9488	0.001127	0.006518	0.00296	271.98	0	0	0	0	1	0	0	-67.9500	-2.8500	68.0000	2.8100	0.0000	0.0000	0.0000	0.0000;
	7555	8106	0.005191	0.028718	0.02404	240.64	0	0	0	0	1	0	0	-25.5600	-4.2300	25.6000	1.8900	0.0000	0.0000	0.0000	0.0000;
	8122	7555	0.002229	0.014225	0.01012	248.12	0	0	0	0	1	0	0	-21.3800	-7.7000	21.4000	6.7100	0.0000	0.0000	0.0000	0.0000;
	7557	7556	0.00259	0.013725	0.00977	233.68	0	0	0	0	1	0	0	32.2400	6.0400	-32.2200	-6.9200	0.0000	0.0000	0.0000	0.0000;
	7556	7561	0.004878	0.02648	0.01789	206.15	0	0	0	0	1	0	0	27.4200	5.8500	-27.3800	-7.5200	0.0000	0.0000	0.0000	0.0000;
	7557	7571	0.003823	0.018473	0.01479	242.49	0	0	0	0	1	0	0	-34.3300	-6.3400	34.3800	4.9900	0.0000	0.0000	0.0000	0.0000;
	7558	7560	0.00459	0.02319	0.0274	220.33	0	0	0	0	1	0	0	35.1600	-11.0000	-35.1000	8.4300	0.0000	0.0000	0.0000	0.0000;
	8104	7558	0.001739	0.010633	0.01014	264.65	0	0	0	0	1	0	0	1.7200	3.8600	-1.7200	-4.9200	0.0000	0.0000	0.0000	0.0000;
	9337	7558	0.003021	0.019586	0.04504	265.23	0	0	0	0	1	0	0	36.3000	-18.4200	-36.2600	14.0200	0.0000	0.0000	0.0000	0.0000;
	7560	7559	0.003092	0.017583	0.02016	239.45	0	0	0	0	1	0	0	30.4100	-14.7800	-30.3800	12.8600	0.0000	0.0000	0.0000	0.0000;
	7561	7575	0.004562	0.024006	0.02366	226.26	0	0	0	0	1	0	0	23.4500	6.5400	-23.4200	-8.8600	0.0000	0.0000	0.0000	0.0000;
	7563	7564	0.003287	0.021765	0.00968	237.11	0	0	0	0	1	0	0	-6.2300	-0.1200	6.2300	-0.8800	0.0000	0.0000	0.0000	0.0000;
	7563	7588	0.003161	0.020477	0.01602	231.35	0	0	0	0	1	0	0	4.1900	-0.7800	-4.1900	-0.8800	0.0000	0.0000	0.0000	0.0000;
	7564	7567	0.001848	0.048556	0	187.42	0	0	1	0	1	0	0	-8.2800	0.2900	8.2800	-0.2600	0.0000	0.0000	0.0000	0.0000;
	7564	7568	0.000283	0.001094	0	0	0	0	0	0	1	0	0	2.0400	0.5900	-2.0400	-0.5900	0.0000	0.0000	0.0000	0.0000;
	7565	7567	0.002772	0.072849	0	87.42	0	0	1	0	1	0	0	8.2800	-0.2100	-8.2800	0.2600	0.0000	0.0000	0.0000	0.0000;
	7565	15502	0.003946	0.030286	0.10095	211.68	0	0	0	0	1	0	0	5.4000	-0.4500	-5.4000	-10.0600	0.0000	0.0000	0.0000	0.0000;
	7565	15514	0.017696	0.121724	0.03363	200.02	0	0	0	0	1	0	0	-2.1600	-5.1600	2.1700	1.6500	0.0000	0.0000	0.0000	0.0000;
	15685	7565	0.001033	0.007306	0.00223	221.13	0	0	0	0	1	0	0	-16.8700	7.6100	16.8700	-7.8200	0.0000	0.0000	0.0000	0.0000;
	7565	15693	0.003665	0.021392	0.02152	238.94	0	0	0	0	1	0	0	-28.3900	13.6300	28.4200	-15.6700	0.0000	0.0000	0.0000	0.0000;
	7566	7567	0.02444	0.642197	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7569	7570	0.000218	0.001013	0	0	0	0	0	0	1	0	0	-2.0400	-14.5400	2.0500	14.5400	0.0000	0.0000	0.0000	0.0000;
	7580	7570	0.00211	0.012839	0.00988	193.42	0	0	0	0	1	0	0	-1.0400	1.3300	1.0400	-2.3600	0.0000	0.0000	0.0000	0.0000;
	7570	7681	0.002353	0.012684	0.04417	224.04	0	0	0	0	1	0	0	-3.0900	-12.1800	3.0900	7.5800	0.0000	0.0000	0.0000	0.0000;
	7571	7572	0.002348	0.016028	0.01179	213.52	0	0	0	0	1	0	0	11.6500	1.1400	-11.6500	-2.3600	0.0000	0.0000	0.0000	0.0000;
	7573	7571	0.00288	0.015133	0.01143	224.63	0	0	0	0	1	0	0	-10.3700	-1.4900	10.3700	0.3000	0.0000	0.0000	0.0000	0.0000;
	7571	8113	0.001287	0.00814	0.01798	261.08	0	0	0	0	1	0	0	-62.1300	-8.5700	62.1800	6.9700	0.0000	0.0000	0.0000	0.0000;
	7572	7573	0.00101	0.00538	0.01387	218.97	0	0	0	0	1	0	0	-5.4700	-1.9300	5.4700	0.4600	0.0000	0.0000	0.0000	0.0000;
	7683	7572	0.003576	0.023708	0.01343	243.81	0	0	0	0	1	0	0	-8.6000	-1.2200	8.6000	-0.1800	0.0000	0.0000	0.0000	0.0000;
	9547	7574	0.002735	0.016504	0.02015	278.23	0	0	0	0	1	0	0	17.2800	-2.9300	-17.2800	0.8200	0.0000	0.0000	0.0000	0.0000;
	7575	7577	0.004006	0.021781	0.01444	230.81	0	0	0	0	1	0	0	22.3800	-7.2600	-22.3500	5.8800	0.0000	0.0000	0.0000	0.0000;
	7576	7577	0.000281	0.001079	0	0	0	0	0	0	1	0	0	-1.0500	-0.2500	1.0500	0.2500	0.0000	0.0000	0.0000	0.0000;
	7577	7590	0.003021	0.017815	0.03906	232.08	0	0	0	0	1	0	0	21.3100	-6.1400	-21.2900	2.1600	0.0000	0.0000	0.0000	0.0000;
	7962	7578	0.002087	0.012184	0.00595	248.73	0	0	0	0	1	0	0	50.4300	15.3100	-50.3800	-15.6200	0.0000	0.0000	0.0000	0.0000;
	8087	7578	0.002408	0.012663	0.01592	241.93	0	0	0	0	1	0	0	-46.4700	3.7500	46.5200	-5.1600	0.0000	0.0000	0.0000	0.0000;
	7587	7579	0.006257	0.030836	0.01649	256.78	0	0	0	0	1	0	0	-16.3900	-9.2800	16.4100	7.6500	0.0000	0.0000	0.0000	0.0000;
	7579	7689	0.003492	0.018179	0.03528	262.29	0	0	0	0	1	0	0	-19.2900	-9.1600	19.3100	5.5000	0.0000	0.0000	0.0000	0.0000;
	7588	7580	0.000904	0.005266	0.01	218.81	0	0	0	0	1	0	0	1.4500	0.7200	-1.4500	-1.7600	0.0000	0.0000	0.0000	0.0000;
	7581	7589	0.005762	0.036543	0.02326	254.76	0	0	0	0	1	0	0	11.4700	-4.0200	-11.4600	1.6500	0.0000	0.0000	0.0000	0.0000;
	7581	7591	0.00347	0.019786	0.01216	252.53	0	0	0	0	1	0	0	-13.1000	3.4100	13.1100	-4.6400	0.0000	0.0000	0.0000	0.0000;
	7583	7582	0.003069	0.020537	0.00752	256.84	0	0	0	0	1	0	0	-11.1700	4.3500	11.1700	-5.1200	0.0000	0.0000	0.0000	0.0000;
	7583	7584	0.000242	0.001061	0	0	0	0	0	0	1	0	0	17.5200	4.6200	-17.5200	-4.6200	0.0000	0.0000	0.0000	0.0000;
	7585	7586	0.000256	0.001032	0	0	0	0	0	0	1	0	0	8.2000	5.3000	-8.2000	-5.3000	0.0000	0.0000	0.0000	0.0000;
	9547	7585	0.003359	0.021975	0.0204	293.59	0	0	0	0	1	0	0	50.5700	-14.7000	-50.4800	13.0700	0.0000	0.0000	0.0000	0.0000;
	7585	15012	0.024737	0.116398	0.20145	241.02	0	0	0	0	1	0	0	10.3500	-9.0700	-10.3300	-12.3500	0.0000	0.0000	0.0000	0.0000;
	7587	7681	0.003719	0.020986	0.02983	244.92	0	0	0	0	1	0	0	10.4200	6.8600	-10.4100	-9.9500	0.0000	0.0000	0.0000	0.0000;
	15506	7589	0.00342	0.019432	0.0194	263.24	0	0	0	0	1	0	0	-6.7500	0.8900	6.7500	-2.9000	0.0000	0.0000	0.0000	0.0000;
	7590	7591	0.000795	0.004275	0.00519	243.72	0	0	0	0	1	0	0	17.4100	-3.8800	-17.4100	3.3600	0.0000	0.0000	0.0000	0.0000;
	7592	7593	0.000291	0.001011	0	0	0	0	0	0	1	0	0	4.3300	0.5100	-4.3300	-0.5100	0.0000	0.0000	0.0000	0.0000;
	7592	7595	0.003634	0.022219	0.02296	254.45	0	0	0	0	1	0	0	8.0100	1.0300	-8.0000	-3.4200	0.0000	0.0000	0.0000	0.0000;
	7592	7596	0.001784	0.012974	0.009	244.34	0	0	0	0	1	0	0	-12.3300	1.4900	12.3400	-2.4200	0.0000	0.0000	0.0000	0.0000;
	7594	7596	0.003321	0.021165	0.02216	236.72	0	0	0	0	1	0	0	15.7300	-4.0900	-15.7200	1.8100	0.0000	0.0000	0.0000	0.0000;
	7965	7594	0.002231	0.013739	0.00952	224.73	0	0	0	0	1	0	0	24.8700	-1.0500	-24.8600	0.1300	0.0000	0.0000	0.0000	0.0000;
	8104	7595	0.002938	0.01553	0.02177	257.99	0	0	0	0	1	0	0	-5.6600	-4.9500	5.6600	2.6700	0.0000	0.0000	0.0000	0.0000;
	7596	7597	0.000297	0.001157	0	0	0	0	0	0	1	0	0	3.3900	0.6100	-3.3900	-0.6100	0.0000	0.0000	0.0000	0.0000;
	7598	7599	0.002641	0.019227	0.00922	261.86	0	0	0	0	1	0	0	25.1700	23.6400	-25.1400	-24.4000	0.0000	0.0000	0.0000	0.0000;
	7598	9429	0.001928	0.010955	0.01618	285.43	0	0	0	0	1	0	0	-44.9000	-29.0100	44.9500	27.5600	0.0000	0.0000	0.0000	0.0000;
	7599	7643	0.002623	0.015324	0.03748	216.74	0	0	0	0	1	0	0	2.4900	16.8100	-2.4800	-20.7100	0.0000	0.0000	0.0000	0.0000;
	7611	7600	0.003588	0.019839	0.02426	301.58	0	0	0	0	1	0	0	-54.3900	-6.8800	54.4900	4.8400	0.0000	0.0000	0.0000	0.0000;
	7600	7651	0.001599	0.009088	0.03843	245.42	0	0	0	0	1	0	0	-14.8300	-2.7200	14.8400	-1.3800	0.0000	0.0000	0.0000	0.0000;
	9429	7600	0.001897	0.011526	0.00927	304.25	0	0	0	0	1	0	0	58.4100	8.0800	-58.3500	-8.7100	0.0000	0.0000	0.0000	0.0000;
	7601	7602	0.000295	0.001105	0	0	0	0	0	0	1	0	0	5.1300	1.7300	-5.1300	-1.7300	0.0000	0.0000	0.0000	0.0000;
	7629	7601	0.002993	0.017104	0.04764	302.41	0	0	0	0	1	0	0	-75.2400	14.6800	75.4100	-18.8600	0.0000	0.0000	0.0000	0.0000;
	7601	9115	0.006483	0.037221	0.02483	269.79	0	0	0	0	1	0	0	40.7200	-7.1900	-40.6200	5.1100	0.0000	0.0000	0.0000	0.0000;
	7601	9429	0.005548	0.025193	0.0287	324.75	0	0	0	0	1	0	0	-121.2600	24.3200	122.0500	-23.8000	0.0000	0.0000	0.0000	0.0000;
	7603	7606	0.002132	0.011841	0.04505	275.92	0	0	0	0	1	0	0	-41.4000	12.3800	41.4400	-17.0400	0.0000	0.0000	0.0000	0.0000;
	8801	7603	0.002037	0.012232	0.01457	259.45	0	0	0	0	1	0	0	-28.0900	16.8500	28.1100	-18.3000	0.0000	0.0000	0.0000	0.0000;
	7604	8782	0.001798	0.010128	0.01157	266.12	0	0	0	0	1	0	0	25.6500	-8.0700	-25.6400	6.8900	0.0000	0.0000	0.0000	0.0000;
	8818	7604	0.001227	0.007814	0.00716	287.43	0	0	0	0	1	0	0	46.3800	-3.2500	-46.3500	2.6400	0.0000	0.0000	0.0000	0.0000;
	7605	7606	0.000202	0.00116	0	0	0	0	0	0	1	0	0	-13.2900	-4.1800	13.2900	4.1800	0.0000	0.0000	0.0000	0.0000;
	7606	8940	0.001664	0.008573	0.00357	288.02	0	0	0	0	1	0	0	-54.7300	12.8500	54.7700	-12.9900	0.0000	0.0000	0.0000	0.0000;
	7628	7607	0.002479	0.014855	0.01612	307.41	0	0	0	0	1	0	0	-70.4000	7.9700	70.5200	-9.0100	0.0000	0.0000	0.0000	0.0000;
	7607	8940	0.003033	0.01869	0.02518	317.15	0	0	0	0	1	0	0	-84.9100	3.5800	85.1100	-5.0300	0.0000	0.0000	0.0000	0.0000;
	7609	7608	0.002225	0.013402	0.00403	261.75	0	0	0	0	1	0	0	26.9000	0.3200	-26.8800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	7608	7653	0.007237	0.041275	0.03018	244.19	0	0	0	0	1	0	0	14.9800	-6.5900	-14.9700	3.4500	0.0000	0.0000	0.0000	0.0000;
	7608	9326	0.003926	0.020707	0.03424	236.77	0	0	0	0	1	0	0	8.7900	6.2300	-8.7800	-9.8600	0.0000	0.0000	0.0000	0.0000;
	7609	7610	0.000236	0.001193	0	0	0	0	0	0	1	0	0	3.4200	0.7200	-3.4200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	7609	7628	0.00215	0.01123	0.01668	281.91	0	0	0	0	1	0	0	-47.6600	3.4000	47.7100	-4.9500	0.0000	0.0000	0.0000	0.0000;
	7609	7654	0.00381	0.024208	0.01657	246.89	0	0	0	0	1	0	0	17.3500	-4.4400	-17.3400	2.7300	0.0000	0.0000	0.0000	0.0000;
	7611	9121	0.002299	0.014265	0.01619	299	0	0	0	0	1	0	0	52.3000	6.4100	-52.2400	-7.7600	0.0000	0.0000	0.0000	0.0000;
	7612	7613	0.000271	0.001042	0	0	0	0	0	0	1	0	0	12.6500	2.0200	-12.6500	-2.0200	0.0000	0.0000	0.0000	0.0000;
	7612	7626	0.002758	0.015473	0.01184	269.95	0	0	0	0	1	0	0	-42.5600	12.4000	42.6100	-13.3900	0.0000	0.0000	0.0000	0.0000;
	7612	7885	0.001755	0.012508	0.06139	253.42	0	0	0	0	1	0	0	29.9100	-9.1500	-29.9000	2.6400	0.0000	0.0000	0.0000	0.0000;
	7614	7617	0.003676	0.020595	0.0229	261.33	0	0	0	0	1	0	0	-28.2200	-5.3200	28.2500	3.0200	0.0000	0.0000	0.0000	0.0000;
	7614	7619	0.003838	0.021725	0.03991	236.04	0	0	0	0	1	0	0	12.6700	-0.7600	-12.6600	-3.4800	0.0000	0.0000	0.0000	0.0000;
	7615	7616	0.000277	0.001128	0	0	0	0	0	0	1	0	0	-12.7400	-2.0300	12.7400	2.0300	0.0000	0.0000	0.0000	0.0000;
	7617	7616	0.002212	0.013291	0.01736	269.24	0	0	0	0	1	0	0	-37.3800	6.0500	37.4100	-7.7300	0.0000	0.0000	0.0000	0.0000;
	7627	7616	0.005516	0.031334	0.01537	281.5	0	0	0	0	1	0	0	50.2800	-6.6100	-50.1500	5.7000	0.0000	0.0000	0.0000	0.0000;
	7617	7618	0.000246	0.001106	0	0	0	0	0	0	1	0	0	12.6500	2.5500	-12.6500	-2.5500	0.0000	0.0000	0.0000	0.0000;
	7617	7626	0.00138	0.007552	0.05856	228.56	0	0	0	0	1	0	0	-3.5200	-11.6200	3.5200	5.3200	0.0000	0.0000	0.0000	0.0000;
	7619	7620	0.001321	0.007493	0.00361	226.15	0	0	0	0	1	0	0	9.0700	2.6500	-9.0700	-3.0300	0.0000	0.0000	0.0000	0.0000;
	7621	7620	0.001001	0.006888	0.02322	285.16	0	0	0	0	1	0	0	-53.1700	2.1800	53.1900	-4.4800	0.0000	0.0000	0.0000	0.0000;
	7620	7633	0.002045	0.012494	0.02306	278.8	0	0	0	0	1	0	0	-47.7200	6.5800	47.7700	-8.7700	0.0000	0.0000	0.0000	0.0000;
	7621	9210	0.001927	0.009283	0.01843	276.92	0	0	0	0	1	0	0	47.7400	-4.0900	-47.7000	2.3200	0.0000	0.0000	0.0000	0.0000;
	7622	7623	0.000275	0.001174	0	0	0	0	0	0	1	0	0	2.5100	0.2600	-2.5100	-0.2600	0.0000	0.0000	0.0000	0.0000;
	7622	7624	0.001876	0.01127	0.01244	318.55	0	0	0	0	1	0	0	111.8300	-8.6600	-111.6200	8.6300	0.0000	0.0000	0.0000	0.0000;
	7638	7622	0.002153	0.011039	0.00908	318.76	0	0	0	0	1	0	0	114.6100	-8.0300	-114.3500	8.4000	0.0000	0.0000	0.0000	0.0000;
	7624	7647	0.00115	0.00753	0.01131	318.42	0	0	0	0	1	0	0	107.1600	-9.2000	-107.0400	8.7900	0.0000	0.0000	0.0000	0.0000;
	7625	9320	0.005886	0.035344	0.09297	322.51	0	0	0	0	1	0	0	112.5200	-0.8300	-111.8100	-4.7000	0.0000	0.0000	0.0000	0.0000;
	7625	9739	0.004258	0.022209	0.03619	324.25	0	0	0	0	1	0	0	-115.0300	-0.4400	115.5600	-0.6300	0.0000	0.0000	0.0000	0.0000;
	7626	7889	0.003421	0.021094	0.02269	278.78	0	0	0	0	1	0	0	-49.9000	7.2600	49.9800	-9.2000	0.0000	0.0000	0.0000	0.0000;
	7627	7888	0.003867	0.018991	0.03953	332.06	0	0	0	0	1	0	0	-114.2100	13.9400	114.6800	-15.8600	0.0000	0.0000	0.0000	0.0000;
	7627	8800	0.00143	0.009548	0.02465	289.76	0	0	0	0	1	0	0	55.8600	-9.9500	-55.8100	7.5800	0.0000	0.0000	0.0000	0.0000;
	7628	7651	0.005015	0.032893	0.03945	249.91	0	0	0	0	1	0	0	20.5000	-3.7300	-20.4800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	7629	9218	0.002741	0.018345	0.02439	312.72	0	0	0	0	1	0	0	83.4100	-3.0500	-83.2400	1.6100	0.0000	0.0000	0.0000	0.0000;
	9750	7629	0.001849	0.013808	0.01306	260.44	0	0	0	0	1	0	0	13.0500	10.9400	-13.0400	-12.3100	0.0000	0.0000	0.0000	0.0000;
	7630	7631	0.00023	0.001158	0	0	0	0	0	0	1	0	0	2.0300	0.8500	-2.0300	-0.8500	0.0000	0.0000	0.0000	0.0000;
	7633	7630	0.002481	0.01385	0.01281	281.5	0	0	0	0	1	0	0	-49.2300	8.2900	49.2900	-9.3400	0.0000	0.0000	0.0000	0.0000;
	7634	7630	0.003378	0.01543	0.01313	286.58	0	0	0	0	1	0	0	51.4000	-9.5000	-51.3200	8.4800	0.0000	0.0000	0.0000	0.0000;
	7632	7633	0.000273	0.001071	0	0	0	0	0	0	1	0	0	-1.4600	-0.4800	1.4600	0.4800	0.0000	0.0000	0.0000	0.0000;
	7634	7637	0.001947	0.010877	0.00633	294.41	0	0	0	0	1	0	0	-56.4400	5.3700	56.5000	-5.7200	0.0000	0.0000	0.0000	0.0000;
	7635	7636	0.000297	0.001017	0	0	0	0	0	0	1	0	0	-3.5700	-1.3400	3.5700	1.3400	0.0000	0.0000	0.0000	0.0000;
	7636	7652	0.002056	0.010314	0.0041	230.44	0	0	0	0	1	0	0	-8.3200	1.3500	8.3200	-1.7900	0.0000	0.0000	0.0000	0.0000;
	7636	8862	0.00166	0.010462	0.01957	222.88	0	0	0	0	1	0	0	4.7400	-2.6900	-4.7400	0.5800	0.0000	0.0000	0.0000	0.0000;
	7649	7637	0.003025	0.019281	0.02163	300.77	0	0	0	0	1	0	0	60.1700	-6.5300	-60.0700	4.8600	0.0000	0.0000	0.0000	0.0000;
	9399	7638	0.002114	0.013675	0.01339	326.65	0	0	0	0	1	0	0	130.5700	4.3300	-130.2400	-3.6300	0.0000	0.0000	0.0000	0.0000;
	7639	7640	0.000233	0.001139	0	0	0	0	0	0	1	0	0	15.6300	2.5900	-15.6300	-2.5900	0.0000	0.0000	0.0000	0.0000;
	9352	7639	0.00085	0.004289	0.00604	329.97	0	0	0	0	1	0	0	160.2800	-21.2200	-160.0700	21.6000	0.0000	0.0000	0.0000	0.0000;
	7639	9472	0.001543	0.010416	0.01627	314.62	0	0	0	0	1	0	0	79.2400	-18.0300	-79.1500	16.9000	0.0000	0.0000	0.0000	0.0000;
	7639	9533	0.000407	0.002993	0.00253	304.92	0	0	0	0	1	0	0	65.2100	-6.1700	-65.1900	6.0100	0.0000	0.0000	0.0000	0.0000;
	7641	8952	0.003683	0.023953	0.03575	299.51	0	0	0	0	1	0	0	61.0500	-8.8200	-60.9200	5.8000	0.0000	0.0000	0.0000	0.0000;
	9533	7641	0.002671	0.017889	0.00986	313.9	0	0	0	0	1	0	0	77.0800	-6.6000	-76.9300	6.5200	0.0000	0.0000	0.0000	0.0000;
	7642	8938	0.001663	0.012155	0.0126	298.51	0	0	0	0	1	0	0	-57.9500	0.3900	58.0000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	7642	9813	0.001147	0.007503	0.0045	270.07	0	0	0	0	1	0	0	31.7200	-6.8800	-31.7100	6.4600	0.0000	0.0000	0.0000	0.0000;
	7643	9328	0.004004	0.025382	0.05335	195.16	0	0	0	0	1	0	0	-0.0400	-22.6800	0.0500	17.1400	0.0000	0.0000	0.0000	0.0000;
	7644	7645	0.000251	0.001192	0	0	0	0	0	0	1	0	0	3.8800	0.3400	-3.8800	-0.3400	0.0000	0.0000	0.0000	0.0000;
	7644	7653	0.003792	0.024289	0.02236	214.68	0	0	0	0	1	0	0	3.4200	-3.8500	-3.4200	1.4600	0.0000	0.0000	0.0000	0.0000;
	7644	7654	0.002219	0.012325	0.0241	282.87	0	0	0	0	1	0	0	-38.8500	2.5800	38.8800	-4.9900	0.0000	0.0000	0.0000	0.0000;
	7644	8769	0.009268	0.055831	0.03991	270.75	0	0	0	0	1	0	0	-29.2200	-3.6300	29.3000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	9112	7644	0.001286	0.007111	0.01047	308.62	0	0	0	0	1	0	0	-60.7300	-5.4400	60.7700	4.5600	0.0000	0.0000	0.0000	0.0000;
	7646	7647	0.000249	0.001114	0	0	0	0	0	0	1	0	0	-3.8500	-0.4400	3.8500	0.4400	0.0000	0.0000	0.0000	0.0000;
	7647	7648	0.00245	0.014664	0.01012	275.22	0	0	0	0	1	0	0	37.6400	-9.8400	-37.6100	8.9500	0.0000	0.0000	0.0000	0.0000;
	7647	9109	0.007338	0.047995	0.0303	303.79	0	0	0	0	1	0	0	65.5500	0.6100	-65.2600	-1.9300	0.0000	0.0000	0.0000	0.0000;
	7654	7648	0.006996	0.03263	0.01923	309.92	0	0	0	0	1	0	0	-74.0400	11.9600	74.4100	-12.3100	0.0000	0.0000	0.0000	0.0000;
	7648	8937	0.005766	0.033159	0.02437	280.65	0	0	0	0	1	0	0	-38.4100	2.1900	38.4900	-4.3500	0.0000	0.0000	0.0000	0.0000;
	7649	7653	0.003455	0.019655	0.0601	301.86	0	0	0	0	1	0	0	-61.6100	5.7700	61.7300	-11.5100	0.0000	0.0000	0.0000	0.0000;
	7650	7651	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-5.6400	-1.7600	5.6400	1.7600	0.0000	0.0000	0.0000	0.0000;
	7652	8847	0.004891	0.031874	0.02403	251.96	0	0	0	0	1	0	0	-17.2100	-0.9000	17.2200	-1.6100	0.0000	0.0000	0.0000	0.0000;
	7654	7653	0.00182	0.012097	0.05257	280.58	0	0	0	0	1	0	0	46.8400	-10.7200	-46.8000	5.3300	0.0000	0.0000	0.0000	0.0000;
	7655	7656	0.003008	0.017934	0.02478	266.56	0	0	0	0	1	0	0	20.0100	-0.9700	-20.0000	-1.6100	0.0000	0.0000	0.0000	0.0000;
	7657	7655	0.002069	0.01199	0.00886	283.87	0	0	0	0	1	0	0	45.8400	-6.7000	-45.8000	5.9900	0.0000	0.0000	0.0000	0.0000;
	7655	7709	0.002918	0.020499	0.03094	264.65	0	0	0	0	1	0	0	21.8300	-5.5200	-21.8100	2.3100	0.0000	0.0000	0.0000	0.0000;
	7668	7656	0.004656	0.02822	0.02399	263.62	0	0	0	0	1	0	0	-18.0000	-3.4200	18.0200	0.9500	0.0000	0.0000	0.0000	0.0000;
	7657	7676	0.003537	0.023788	0.02746	263.14	0	0	0	0	1	0	0	11.4300	0.1100	-11.4200	-3.0200	0.0000	0.0000	0.0000	0.0000;
	7691	7657	0.002422	0.014543	0.01005	302.22	0	0	0	0	1	0	0	59.2200	-6.8700	-59.1400	6.2800	0.0000	0.0000	0.0000	0.0000;
	7658	7659	0.000282	0.001008	0	0	0	0	0	0	1	0	0	4.0500	0.5700	-4.0500	-0.5700	0.0000	0.0000	0.0000	0.0000;
	7658	7686	0.00296	0.018333	0.02664	236.72	0	0	0	0	1	0	0	-16.8600	10.0500	16.8700	-12.8000	0.0000	0.0000	0.0000	0.0000;
	7658	7722	0.001809	0.009481	0.01181	219.39	0	0	0	0	1	0	0	12.8000	-10.6200	-12.8000	9.3900	0.0000	0.0000	0.0000	0.0000;
	7660	7661	0.000224	0.001165	0	0	0	0	0	0	1	0	0	1.7400	0.3500	-1.7400	-0.3500	0.0000	0.0000	0.0000	0.0000;
	7678	7660	0.005502	0.027937	0.01288	285.28	0	0	0	0	1	0	0	57.0200	-3.4100	-56.8500	2.9000	0.0000	0.0000	0.0000	0.0000;
	7685	7660	0.002215	0.010915	0.01803	284.53	0	0	0	0	1	0	0	-55.0500	1.6600	55.1100	-3.2500	0.0000	0.0000	0.0000	0.0000;
	7687	7662	0.004462	0.024339	0.01326	257.69	0	0	0	0	1	0	0	25.5600	-8.2300	-25.5300	6.9900	0.0000	0.0000	0.0000	0.0000;
	7662	7716	0.001966	0.012294	0.0067	250.27	0	0	0	0	1	0	0	21.5600	-8.6500	-21.5500	8.0000	0.0000	0.0000	0.0000	0.0000;
	7663	7666	0.007691	0.294033	0	157.84	0	0	1	0	1	0	0	11.6300	1.0200	-11.6200	-0.6400	0.0000	0.0000	0.0000	0.0000;
	7663	7667	0.000292	0.00114	0	0	0	0	0	0	1	0	0	3.7600	0.6000	-3.7600	-0.6000	0.0000	0.0000	0.0000	0.0000;
	7663	7668	0.00027	0.001149	0	0	0	0	0	0	1	0	0	-15.4000	-1.6300	15.4000	1.6300	0.0000	0.0000	0.0000	0.0000;
	7664	7666	-0.005461	-0.208759	0	82.84	0	0	1	0	1	0	0	-11.6300	-0.9100	11.6200	0.6400	0.0000	0.0000	0.0000	0.0000;
	15014	7664	0.002253	0.012996	0.00474	206.73	0	0	0	0	1	0	0	-11.6300	-1.4000	11.6300	0.9100	0.0000	0.0000	0.0000	0.0000;
	7665	7666	0.013803	0.527684	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7669	7668	0.001623	0.010113	0.0259	249.39	0	0	0	0	1	0	0	-15.3200	-1.3200	15.3300	-1.4100	0.0000	0.0000	0.0000	0.0000;
	7668	7701	0.005892	0.03588	0.02905	229.07	0	0	0	0	1	0	0	-12.7200	3.2100	12.7300	-6.2300	0.0000	0.0000	0.0000	0.0000;
	7669	7670	0.001466	0.009313	0.01327	243.34	0	0	0	0	1	0	0	11.4800	-0.4100	-11.4800	-0.9900	0.0000	0.0000	0.0000	0.0000;
	7671	7670	0.003153	0.109188	0	71.35	0	0	1	0	1	0	0	-8.6500	-0.7300	8.6600	0.8100	0.0000	0.0000	0.0000	0.0000;
	7670	7674	0.000203	0.001172	0	0	0	0	0	0	1	0	0	2.8300	0.1800	-2.8300	-0.1800	0.0000	0.0000	0.0000	0.0000;
	7672	7671	0.002152	0.076102	0	65.13	0	0	1	0	1	0	0	-25.0400	4.8900	25.0500	-4.4200	0.0000	0.0000	0.0000	0.0000;
	7671	7673	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-16.4000	5.1500	16.4000	-5.1500	0.0000	0.0000	0.0000	0.0000;
	7672	37247	0.111542	0.469983	0.02373	121.01	0	0	0	0	1	0	0	25.0400	-4.8900	-24.3700	5.1800	0.0000	0.0000	0.0000	0.0000;
	7673	15014	0.002454	0.015169	0.00622	182.23	0	0	0	0	1	0	0	-1.8800	-0.1900	1.8800	-0.4700	0.0000	0.0000	0.0000	0.0000;
	7673	15697	0.01197	0.073318	0.05227	230.48	0	0	0	0	1	0	0	-14.5200	5.3400	14.5500	-10.6700	0.0000	0.0000	0.0000	0.0000;
	7675	7676	0.000287	0.001127	0	0	0	0	0	0	1	0	0	-3.0400	-1.8000	3.0400	1.8000	0.0000	0.0000	0.0000	0.0000;
	7703	7676	0.002569	0.018872	0.01537	257.15	0	0	0	0	1	0	0	-8.3700	-2.8400	8.3800	1.2200	0.0000	0.0000	0.0000	0.0000;
	7677	7682	0.004446	0.025879	0.01618	255.93	0	0	0	0	1	0	0	-27.4700	2.0700	27.5000	-3.5900	0.0000	0.0000	0.0000	0.0000;
	7685	7677	0.001104	0.006664	0.01662	243.4	0	0	0	0	1	0	0	-21.1300	1.9600	21.1400	-3.6900	0.0000	0.0000	0.0000	0.0000;
	7678	9817	0.000589	0.003654	0.00244	293.7	0	0	0	0	1	0	0	-63.4100	2.0800	63.4400	-2.2100	0.0000	0.0000	0.0000	0.0000;
	7679	7685	0.001621	0.009234	0.00673	266.84	0	0	0	0	1	0	0	-32.6300	-0.3800	32.6500	-0.2400	0.0000	0.0000	0.0000	0.0000;
	7686	7679	0.0015	0.008968	0.00506	256.22	0	0	0	0	1	0	0	-25.7100	11.2000	25.7200	-11.6700	0.0000	0.0000	0.0000	0.0000;
	7680	7710	0.001804	0.010376	0.00442	268.21	0	0	0	0	1	0	0	36.2300	-4.1200	-36.2000	3.7800	0.0000	0.0000	0.0000	0.0000;
	7680	7712	0.003778	0.02121	0.01654	268.28	0	0	0	0	1	0	0	-32.4600	15.6200	32.5000	-17.1000	0.0000	0.0000	0.0000	0.0000;
	7680	9817	0.002437	0.014212	0.01721	290.22	0	0	0	0	1	0	0	-10.1000	-14.9700	10.1100	13.1900	0.0000	0.0000	0.0000	0.0000;
	7682	7684	0.001984	0.013732	0.01227	262.47	0	0	0	0	1	0	0	-31.3400	2.5500	31.3600	-3.7200	0.0000	0.0000	0.0000	0.0000;
	7713	7683	0.00198	0.012281	0.0063	260.33	0	0	0	0	1	0	0	-38.3900	4.7200	38.4200	-5.2100	0.0000	0.0000	0.0000	0.0000;
	7683	7963	0.003668	0.019688	0.02809	232.58	0	0	0	0	1	0	0	-32.7100	5.8300	32.7500	-8.5900	0.0000	0.0000	0.0000	0.0000;
	7684	7710	0.002945	0.019105	0.01022	264.87	0	0	0	0	1	0	0	-33.2200	3.2200	33.2500	-4.1000	0.0000	0.0000	0.0000	0.0000;
	7685	7687	0.000925	0.005813	0.01913	270.53	0	0	0	0	1	0	0	35.2100	-5.7300	-35.2000	3.7800	0.0000	0.0000	0.0000	0.0000;
	7688	7695	0.000998	0.006346	0.00354	268.05	0	0	0	0	1	0	0	29.8900	-8.3600	-29.8800	8.0400	0.0000	0.0000	0.0000	0.0000;
	7688	7700	0.002371	0.014471	0.0294	280.23	0	0	0	0	1	0	0	-47.0000	6.7300	47.0500	-9.5500	0.0000	0.0000	0.0000	0.0000;
	7689	7700	0.002909	0.014055	0.00892	278.8	0	0	0	0	1	0	0	-39.3200	-8.1100	39.3600	7.3700	0.0000	0.0000	0.0000	0.0000;
	7690	7693	0.000664	0.045178	0	764.9	0	0	1	0	1	0	0	153.4900	-0.5500	-153.3400	10.5000	0.0000	0.0000	0.0000	0.0000;
	7690	7694	0.00026	0.00103	0	0	0	0	0	0	1	0	0	19.3300	2.7700	-19.3300	-2.7700	0.0000	0.0000	0.0000	0.0000;
	9822	7690	0.000272	0.005721	0.55595	2567.45	0	0	0	0	1	0	0	491.2900	-74.3600	-490.6700	28.0400	0.0000	0.0000	0.0000	0.0000;
	7690	15119	0.000476	0.008321	0.89174	2352.07	0	0	0	0	1	0	0	317.8500	-29.0700	-317.4000	-58.1700	0.0000	0.0000	0.0000	0.0000;
	7691	7693	-0.00038	-0.025839	0	689.9	0	0	1	0	1	0	0	-153.4200	4.8100	153.3400	-10.5000	0.0000	0.0000	0.0000	0.0000;
	7700	7691	0.002202	0.014369	0.00816	310.16	0	0	0	0	1	0	0	-94.0200	-1.7400	94.2000	2.0700	0.0000	0.0000	0.0000	0.0000;
	7692	7693	0.001485	0.100987	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7695	7698	0.00295	0.091272	0	225.18	0	0	1	0	1	0	0	12.7800	-10.0400	-12.7700	10.2700	0.0000	0.0000	0.0000	0.0000;
	7695	7699	0.000288	0.001022	0	0	0	0	0	0	1	0	0	17.1100	2.0000	-17.1100	-2.0000	0.0000	0.0000	0.0000	0.0000;
	7696	7698	-0.000567	-0.017539	0	75.18	0	0	1	0	1	0	0	-12.7700	10.2300	12.7700	-10.2700	0.0000	0.0000	0.0000	0.0000;
	7696	15525	0.048016	0.22596	0.0809	167.11	0	0	0	0	1	0	0	6.4700	-3.4100	-6.4500	-5.1900	0.0000	0.0000	0.0000	0.0000;
	7696	15534	0.023948	0.136904	0.08091	197.2	0	0	0	0	1	0	0	6.3000	-6.8100	-6.2900	-1.8800	0.0000	0.0000	0.0000	0.0000;
	7697	7698	0.013411	0.414873	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7701	7702	0.000279	0.001101	0	0	0	0	0	0	1	0	0	3.9700	1.3200	-3.9700	-1.3200	0.0000	0.0000	0.0000	0.0000;
	7701	7714	0.003733	0.026921	0.03263	241.53	0	0	0	0	1	0	0	-16.7000	4.9100	16.7100	-8.2900	0.0000	0.0000	0.0000	0.0000;
	7703	7721	0.004159	0.024657	0.02853	245.72	0	0	0	0	1	0	0	12.7900	-5.9200	-12.7900	2.9200	0.0000	0.0000	0.0000	0.0000;
	7723	7703	0.003054	0.017506	0.0102	230.96	0	0	0	0	1	0	0	6.5500	-9.3500	-6.5400	8.2800	0.0000	0.0000	0.0000	0.0000;
	7704	7707	0.003505	0.130062	0	137.84	0	0	1	0	1	0	0	14.0300	-3.3100	-14.0200	3.5700	0.0000	0.0000	0.0000	0.0000;
	7704	7708	0.0002	0.001033	0	0	0	0	0	0	1	0	0	3.1600	0.9400	-3.1600	-0.9400	0.0000	0.0000	0.0000	0.0000;
	7704	7709	0.002931	0.01947	0.0085	256.48	0	0	0	0	1	0	0	-17.1800	2.3700	17.1900	-3.2300	0.0000	0.0000	0.0000	0.0000;
	7705	7707	-0.00065	-0.024134	0	87.84	0	0	1	0	1	0	0	-14.0200	3.5200	14.0200	-3.5700	0.0000	0.0000	0.0000	0.0000;
	7718	7705	0.010646	0.042715	0.00755	107.95	0	0	0	0	1	0	0	9.9100	-4.5600	-9.9000	3.7900	0.0000	0.0000	0.0000	0.0000;
	7705	37251	0.095716	0.36145	0.04827	120.54	0	0	0	0	1	0	0	23.9200	-7.3100	-23.3900	4.1300	0.0000	0.0000	0.0000	0.0000;
	7706	7707	0.012575	0.466572	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7710	7711	0.000284	0.001054	0	0	0	0	0	0	1	0	0	2.9500	0.3200	-2.9500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	7712	7713	0.002732	0.017849	0.01018	265.36	0	0	0	0	1	0	0	-35.3200	5.3300	35.3500	-6.1900	0.0000	0.0000	0.0000	0.0000;
	7714	7715	0.000289	0.001099	0	0	0	0	0	0	1	0	0	2.1500	0.8700	-2.1500	-0.8700	0.0000	0.0000	0.0000	0.0000;
	7714	7716	0.00174	0.009336	0.00897	244.32	0	0	0	0	1	0	0	-18.8600	7.4200	18.8700	-8.3300	0.0000	0.0000	0.0000	0.0000;
	7717	7720	0.004798	0.155706	0	112.69	0	0	1	0	1	0	0	12.7900	-2.9300	-12.7800	3.1800	0.0000	0.0000	0.0000	0.0000;
	7717	7721	0.000209	0.001154	0	0	0	0	0	0	1	0	0	-12.7900	2.9300	12.7900	-2.9200	0.0000	0.0000	0.0000	0.0000;
	7718	7720	-0.000913	-0.029641	0	87.69	0	0	1	0	1	0	0	-12.7800	3.1300	12.7800	-3.1800	0.0000	0.0000	0.0000	0.0000;
	7719	7720	0.021715	0.704671	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7723	7722	0.001928	0.011725	0.01005	204.79	0	0	0	0	1	0	0	-9.4100	9.0000	9.4200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	7724	7725	0.001622	0.010241	0.01028	276.73	0	0	0	0	1	0	0	34.7400	20.6500	-34.7100	-21.5800	0.0000	0.0000	0.0000	0.0000;
	7724	9113	0.002916	0.015365	0.12682	302.84	0	0	0	0	1	0	0	-58.9700	-16.1500	59.0600	3.1500	0.0000	0.0000	0.0000	0.0000;
	7724	9220	0.00847	0.059652	0.03775	259.07	0	0	0	0	1	0	0	21.3200	-5.5500	-21.2800	1.8000	0.0000	0.0000	0.0000	0.0000;
	7725	7726	0.000218	0.001116	0	0	0	0	0	0	1	0	0	3.0100	0.3100	-3.0100	-0.3100	0.0000	0.0000	0.0000	0.0000;
	7725	7741	0.008519	0.041402	0.0451	285.32	0	0	0	0	1	0	0	47.4300	-10.0300	-47.2500	6.1700	0.0000	0.0000	0.0000	0.0000;
	7725	9092	0.004146	0.025297	0.05469	247.91	0	0	0	0	1	0	0	-15.7300	31.3000	15.7900	-36.7000	0.0000	0.0000	0.0000	0.0000;
	7732	7727	0.001041	0.007058	0.00799	259.12	0	0	0	0	1	0	0	-24.9900	27.8000	25.0000	-28.5500	0.0000	0.0000	0.0000	0.0000;
	7769	7727	0.002827	0.017047	0.01173	253.92	0	0	0	0	1	0	0	21.5800	3.2900	-21.5700	-4.4500	0.0000	0.0000	0.0000	0.0000;
	7727	9176	0.003601	0.021156	0.03131	225.38	0	0	0	0	1	0	0	-6.4600	32.1700	6.5000	-35.2100	0.0000	0.0000	0.0000	0.0000;
	7728	7731	-0.000104	-0.003189	0	226.63	0	0	1	0	1	0	0	8.3400	3.0000	-8.3400	-3.0000	0.0000	0.0000	0.0000	0.0000;
	7728	7732	0.000258	0.001114	0	0	0	0	0	0	1	0	0	-8.3400	-3.0000	8.3400	3.0000	0.0000	0.0000	0.0000	0.0000;
	7728	7733	0.000238	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7729	7731	0.002053	0.062951	0	113.31	0	0	1	0	1	0	0	-8.3400	-2.9500	8.3400	3.0000	0.0000	0.0000	0.0000	0.0000;
	7730	7731	0.002053	0.062951	0	113.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7732	7736	0.002727	0.016031	0.01649	236.04	0	0	0	0	1	0	0	14.7500	-6.6700	-14.7400	4.9700	0.0000	0.0000	0.0000	0.0000;
	7732	7739	0.006305	0.042913	0.02137	257.04	0	0	0	0	1	0	0	19.1800	-19.7300	-19.1400	17.7400	0.0000	0.0000	0.0000	0.0000;
	7732	7751	0.004764	0.031569	0.03533	228.28	0	0	0	0	1	0	0	-4.7400	1.1700	4.7400	-4.9000	0.0000	0.0000	0.0000	0.0000;
	7732	7770	0.008042	0.046951	0.02296	237.3	0	0	0	0	1	0	0	-12.5400	-5.5700	12.5600	3.2100	0.0000	0.0000	0.0000	0.0000;
	7734	7735	0.000293	0.00103	0	0	0	0	0	0	1	0	0	8.3400	0.9600	-8.3400	-0.9600	0.0000	0.0000	0.0000	0.0000;
	7736	7734	0.001404	0.008618	0.01595	196.91	0	0	0	0	1	0	0	6.5200	-9.7300	-6.5100	8.0500	0.0000	0.0000	0.0000	0.0000;
	7736	7738	0.003136	0.018738	0.00933	229.65	0	0	0	0	1	0	0	-12.6300	10.4300	12.6400	-11.3600	0.0000	0.0000	0.0000	0.0000;
	9101	7736	0.002112	0.013211	0.01338	227.71	0	0	0	0	1	0	0	-12.5200	7.0200	12.5300	-8.4100	0.0000	0.0000	0.0000	0.0000;
	7737	7738	0.000262	0.001031	0	0	0	0	0	0	1	0	0	-9.4200	-9.1500	9.4200	9.1500	0.0000	0.0000	0.0000	0.0000;
	7738	7772	0.000709	0.004016	0.01015	249.49	0	0	0	0	1	0	0	-22.0600	2.2200	22.0700	-3.2700	0.0000	0.0000	0.0000	0.0000;
	7739	7740	0.000241	0.001113	0	0	0	0	0	0	1	0	0	4.2400	1.0800	-4.2400	-1.0800	0.0000	0.0000	0.0000	0.0000;
	7771	7739	0.000955	0.005571	0.01205	247.47	0	0	0	0	1	0	0	-14.8900	17.5700	14.9000	-18.8300	0.0000	0.0000	0.0000	0.0000;
	7741	7742	0.000215	0.001085	0	0	0	0	0	0	1	0	0	4.2400	0.9700	-4.2400	-0.9700	0.0000	0.0000	0.0000	0.0000;
	7741	7750	0.001165	0.007907	0.00653	251.73	0	0	0	0	1	0	0	17.8800	-3.7000	-17.8700	3.0400	0.0000	0.0000	0.0000	0.0000;
	7741	7772	0.001932	0.012425	0.01509	256.75	0	0	0	0	1	0	0	25.1300	-3.4400	-25.1200	1.9300	0.0000	0.0000	0.0000	0.0000;
	7743	7746	0.006669	0.239892	0	166.28	0	0	1	0	1	0	0	17.0800	-0.7600	-17.0600	1.4000	0.0000	0.0000	0.0000	0.0000;
	7743	7747	0.000297	0.001086	0	0	0	0	0	0	1	0	0	-17.0800	0.7600	17.0800	-0.7500	0.0000	0.0000	0.0000	0.0000;
	7743	7748	0.000224	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7744	7746	-0.00272	-0.097834	0	84.68	0	0	1	0	1	0	0	-11.9800	2.0600	11.9800	-2.1900	0.0000	0.0000	0.0000	0.0000;
	12157	7744	0.001534	0.008188	0.00478	198.62	0	0	0	0	1	0	0	-11.9800	1.5500	11.9800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	7745	7746	0.022843	0.821641	0	81.6	0	0	1	0	1	0	0	-5.0800	-0.5900	5.0800	0.7900	0.0000	0.0000	0.0000	0.0000;
	7747	7753	0.00194	0.011071	0.01106	242.58	0	0	0	0	1	0	0	-17.0800	0.7500	17.0900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	7749	7761	0.00266	0.016175	0.00671	265.98	0	0	0	0	1	0	0	41.1600	10.9600	-41.1100	-11.4100	0.0000	0.0000	0.0000	0.0000;
	7749	7767	0.00078	0.004516	0.00362	275.63	0	0	0	0	1	0	0	-50.4700	-11.9400	50.4900	11.6500	0.0000	0.0000	0.0000	0.0000;
	7750	7751	0.001701	0.009262	0.00561	239.78	0	0	0	0	1	0	0	12.0600	-3.8500	-12.0600	3.2800	0.0000	0.0000	0.0000	0.0000;
	7751	7752	0.000223	0.001012	0	0	0	0	0	0	1	0	0	7.3200	1.6200	-7.3200	-1.6200	0.0000	0.0000	0.0000	0.0000;
	7753	7754	0.002046	0.011126	0.02574	257.26	0	0	0	0	1	0	0	-25.9600	1.7300	25.9700	-4.4400	0.0000	0.0000	0.0000	0.0000;
	7756	7754	0.000931	0.006777	0.01343	258.44	0	0	0	0	1	0	0	28.3000	10.7800	-28.3000	-12.1800	0.0000	0.0000	0.0000	0.0000;
	7754	7764	0.00189	0.011345	0.01285	226.3	0	0	0	0	1	0	0	-5.4900	14.5200	5.4900	-15.8800	0.0000	0.0000	0.0000	0.0000;
	7755	7756	0.000216	0.001077	0	0	0	0	0	0	1	0	0	-7.6500	-1.5400	7.6500	1.5400	0.0000	0.0000	0.0000	0.0000;
	7756	7765	0.001939	0.011994	0.02729	252.52	0	0	0	0	1	0	0	-18.8900	22.3400	18.9000	-25.1900	0.0000	0.0000	0.0000	0.0000;
	7767	7756	0.001534	0.008956	0.00471	241.19	0	0	0	0	1	0	0	17.0800	34.2800	-17.0600	-34.6700	0.0000	0.0000	0.0000	0.0000;
	7758	7757	0.000821	0.004532	0.00218	248.48	0	0	0	0	1	0	0	-27.4300	-10.0400	27.4300	9.8400	0.0000	0.0000	0.0000	0.0000;
	7757	7761	0.001192	0.008848	0.00576	259.17	0	0	0	0	1	0	0	-34.2600	-10.5100	34.2800	9.9900	0.0000	0.0000	0.0000	0.0000;
	7759	7758	0.004561	0.130747	0	94.58	0	0	1	0	1	0	0	-19.6900	1.7300	19.7100	-1.2500	0.0000	0.0000	0.0000	0.0000;
	7758	7760	0.000285	0.001126	0	0	0	0	0	0	1	0	0	7.6500	2.3800	-7.6500	-2.3800	0.0000	0.0000	0.0000	0.0000;
	7773	7758	0.001335	0.006775	0.0148	228.88	0	0	0	0	1	0	0	-0.0700	-10.5100	0.0700	8.9200	0.0000	0.0000	0.0000	0.0000;
	7759	12157	0.001823	0.009699	0.00676	183.99	0	0	0	0	1	0	0	-2.6900	3.9800	2.6900	-4.7100	0.0000	0.0000	0.0000	0.0000;
	7759	13543	0.013104	0.084266	0.01752	208.95	0	0	0	0	1	0	0	22.3800	-5.7000	-22.3200	4.2200	0.0000	0.0000	0.0000	0.0000;
	7762	7763	0.00029	0.001168	0	0	0	0	0	0	1	0	0	2.7500	0.9500	-2.7500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	7764	7762	0.002864	0.01648	0.0069	232.59	0	0	0	0	1	0	0	-7.8900	14.8500	7.9000	-15.5500	0.0000	0.0000	0.0000	0.0000;
	7762	7774	0.004062	0.021876	0.00863	243.03	0	0	0	0	1	0	0	-10.6500	14.5900	10.6600	-15.4500	0.0000	0.0000	0.0000	0.0000;
	7765	9108	0.002418	0.015818	0.02195	265.17	0	0	0	0	1	0	0	-28.5700	22.1900	28.6000	-24.3500	0.0000	0.0000	0.0000	0.0000;
	7767	7766	0.000169	0.013142	0	615.18	0	0	1.00625	0	1	0	0	-83.2000	-52.2100	83.2100	53.3900	0.0000	0.0000	0.0000	0.0000;
	7766	7768	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-83.2100	-77.1800	83.2400	77.3300	0.0000	0.0000	0.0000	0.0000;
	7768	13934	0.000418	0.006527	0.67292	2340.95	0	0	0	0	1	0	0	-83.2400	-77.3300	83.2700	4.0100	0.0000	0.0000	0.0000	0.0000;
	7769	9091	0.004286	0.027284	0.04141	267.78	0	0	0	0	1	0	0	-32.4900	-6.1200	32.5400	2.0100	0.0000	0.0000	0.0000	0.0000;
	7774	7770	0.002985	0.01961	0.02143	249.1	0	0	0	0	1	0	0	-14.3000	15.0900	14.3100	-17.2800	0.0000	0.0000	0.0000	0.0000;
	7770	9100	0.002211	0.013579	0.01673	271.59	0	0	0	0	1	0	0	-36.1300	12.2600	36.1600	-13.8500	0.0000	0.0000	0.0000	0.0000;
	7773	7771	0.002789	0.017419	0.01611	236.65	0	0	0	0	1	0	0	-10.7500	16.8200	10.7600	-18.4900	0.0000	0.0000	0.0000	0.0000;
	9182	7773	0.007048	0.045263	0.03609	193.98	0	0	0	0	1	0	0	-7.7500	3.9100	7.7600	-7.7700	0.0000	0.0000	0.0000	0.0000;
	9197	7775	0.004598	0.027447	0.01359	272.88	0	0	0	0	1	0	0	-48.6900	1.1400	48.7900	-1.9900	0.0000	0.0000	0.0000	0.0000;
	7775	9207	0.003029	0.017974	0.01494	275.73	0	0	0	0	1	0	0	-53.4700	1.6700	53.5500	-2.8000	0.0000	0.0000	0.0000	0.0000;
	7776	7777	0.000291	0.001197	0	0	0	0	0	0	1	0	0	4.5900	0.4900	-4.5900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	7778	7776	0.002394	0.014513	0.00905	223.25	0	0	0	0	1	0	0	-6.1500	9.5600	6.1500	-10.5200	0.0000	0.0000	0.0000	0.0000;
	12173	7776	0.002483	0.014617	0.0082	235.16	0	0	0	0	1	0	0	10.7400	-10.8900	-10.7400	10.0400	0.0000	0.0000	0.0000	0.0000;
	7778	13533	0.037262	0.218808	0.06982	236.15	0	0	0	0	1	0	0	13.6700	-8.5200	-13.5900	1.3400	0.0000	0.0000	0.0000	0.0000;
	7780	7779	0.00196	0.011411	0.01357	211.29	0	0	0	0	1	0	0	-4.1100	0.8000	4.1100	-2.2900	0.0000	0.0000	0.0000	0.0000;
	7782	7779	0.002697	0.015167	0.00919	227.27	0	0	0	0	1	0	0	8.6100	-1.9200	-8.6100	0.9300	0.0000	0.0000	0.0000	0.0000;
	7780	7930	0.003509	0.02021	0.00672	202.86	0	0	0	0	1	0	0	0.6100	-1.7800	-0.6100	1.0400	0.0000	0.0000	0.0000	0.0000;
	7782	7781	0.000186	0.014606	0	758.13	0	0	1	0	1	0	0	-201.7100	31.0100	201.7800	-25.4700	0.0000	0.0000	0.0000	0.0000;
	7781	7783	0.000277	0.001031	0	0	0	0	0	0	1	0	0	5.3900	0.9800	-5.3900	-0.9800	0.0000	0.0000	0.0000	0.0000;
	7920	7781	0.000422	0.007595	0.76414	2549.41	0	0	0	0	1	0	0	207.3400	-51.5900	-207.1800	-28.7900	0.0000	0.0000	0.0000	0.0000;
	7784	7785	0.00024	0.00119	0	0	0	0	0	0	1	0	0	3.3900	0.7100	-3.3900	-0.7100	0.0000	0.0000	0.0000	0.0000;
	7784	7786	0.005388	0.034219	0.01612	296.42	0	0	0	0	1	0	0	-59.2500	20.3100	59.4500	-20.8400	0.0000	0.0000	0.0000	0.0000;
	7786	7887	0.004261	0.02576	0.00904	271.68	0	0	0	0	1	0	0	-33.2900	12.6600	33.3400	-13.3400	0.0000	0.0000	0.0000	0.0000;
	7786	8475	0.007087	0.039535	0.11237	258.28	0	0	0	0	1	0	0	-28.8800	7.8900	28.9500	-19.6900	0.0000	0.0000	0.0000	0.0000;
	7802	7787	0.00745	0.050069	0.02624	261.77	0	0	0	0	1	0	0	-30.3400	8.2900	30.4100	-10.6800	0.0000	0.0000	0.0000	0.0000;
	8471	7787	0.003675	0.021178	0.01764	262.21	0	0	0	0	1	0	0	31.8200	-12.1600	-31.7900	10.4700	0.0000	0.0000	0.0000	0.0000;
	7788	7886	0.01084	0.065002	0.0377	281.7	0	0	0	0	1	0	0	55.1000	-10.2400	-54.7900	8.0500	0.0000	0.0000	0.0000	0.0000;
	7788	7890	0.007413	0.044105	0.03368	277.22	0	0	0	0	1	0	0	-45.3700	10.0900	45.5300	-12.8100	0.0000	0.0000	0.0000	0.0000;
	7788	8455	0.005921	0.027254	0.02922	237.68	0	0	0	0	1	0	0	-13.1000	-0.7900	13.1100	-2.3100	0.0000	0.0000	0.0000	0.0000;
	7789	7801	0.005058	0.029583	0.01877	236.68	0	0	0	0	1	0	0	-10.6000	-1.4500	10.6100	-0.5700	0.0000	0.0000	0.0000	0.0000;
	7789	7923	0.002818	0.017241	0.02294	261.52	0	0	0	0	1	0	0	-33.2800	5.4800	33.3100	-7.8000	0.0000	0.0000	0.0000	0.0000;
	7789	7938	0.01211	0.074926	0.07787	263.82	0	0	0	0	1	0	0	38.4500	-5.1000	-38.2900	-2.3600	0.0000	0.0000	0.0000	0.0000;
	7790	7791	0.000279	0.001072	0	0	0	0	0	0	1	0	0	3.2100	0.5900	-3.2100	-0.5900	0.0000	0.0000	0.0000	0.0000;
	7790	7793	0.015571	0.090838	0.05108	251.46	0	0	0	0	1	0	0	27.1400	-4.1500	-27.0400	-0.8500	0.0000	0.0000	0.0000	0.0000;
	7790	7921	0.002725	0.016385	0.15674	221.94	0	0	0	0	1	0	0	6.4800	-8.4900	-6.4700	-8.7700	0.0000	0.0000	0.0000	0.0000;
	7790	7925	0.008942	0.047668	0.019	229.26	0	0	0	0	1	0	0	-8.3100	1.6900	8.3100	-3.7400	0.0000	0.0000	0.0000	0.0000;
	8972	7790	0.002832	0.017919	0.03357	252.71	0	0	0	0	1	0	0	28.5500	-13.9000	-28.5200	10.3600	0.0000	0.0000	0.0000	0.0000;
	7792	7795	0.001069	0.006096	0.01554	204.98	0	0	0	0	1	0	0	-3.5500	0.8000	3.5500	-2.4900	0.0000	0.0000	0.0000	0.0000;
	7799	7792	0.005067	0.031225	0.01541	241.08	0	0	0	0	1	0	0	14.2400	-2.5600	-14.2300	0.9400	0.0000	0.0000	0.0000	0.0000;
	7923	7792	0.003687	0.023364	0.03174	266.37	0	0	0	0	1	0	0	-37.3500	7.5800	37.4000	-10.7200	0.0000	0.0000	0.0000	0.0000;
	7792	8460	0.004177	0.026817	0.0379	260.85	0	0	0	0	1	0	0	-27.4500	7.5500	27.4900	-11.4700	0.0000	0.0000	0.0000	0.0000;
	7793	7794	0.000295	0.001115	0	0	0	0	0	0	1	0	0	7.8400	2.4900	-7.8400	-2.4900	0.0000	0.0000	0.0000	0.0000;
	7793	7798	0.003236	0.018084	0.01397	244.22	0	0	0	0	1	0	0	19.2000	-1.6300	-19.1800	0.1600	0.0000	0.0000	0.0000	0.0000;
	7795	7796	0.000266	0.001118	0	0	0	0	0	0	1	0	0	7.8400	2.2400	-7.8400	-2.2400	0.0000	0.0000	0.0000	0.0000;
	7795	7799	0.006127	0.03707	0.01854	232.46	0	0	0	0	1	0	0	-11.3900	0.2500	11.4000	-2.2300	0.0000	0.0000	0.0000	0.0000;
	7797	7798	0.001753	0.010526	0.00448	263.22	0	0	0	0	1	0	0	-39.2200	-3.8700	39.2400	3.5300	0.0000	0.0000	0.0000	0.0000;
	7800	7799	0.001937	0.012961	0.02051	298.16	0	0	0	0	1	0	0	71.4400	-11.4100	-71.3500	9.8000	0.0000	0.0000	0.0000	0.0000;
	7799	7802	0.00593	0.036139	0.01727	257.48	0	0	0	0	1	0	0	36.9300	-5.8600	-36.8500	4.4400	0.0000	0.0000	0.0000	0.0000;
	7800	8312	0.011326	0.074256	0.05566	235.61	0	0	0	0	1	0	0	-15.0400	1.3700	15.0700	-7.2600	0.0000	0.0000	0.0000	0.0000;
	7800	8323	0.013872	0.096535	0.03302	237.9	0	0	0	0	1	0	0	-15.2100	4.5100	15.2500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	7800	8326	0.007254	0.040463	0.09191	242.14	0	0	0	0	1	0	0	-18.4600	-4.9400	18.4800	-4.9700	0.0000	0.0000	0.0000	0.0000;
	7800	10031	0.006335	0.039441	0.05337	259.86	0	0	0	0	1	0	0	-25.2100	9.9600	25.2500	-15.4800	0.0000	0.0000	0.0000	0.0000;
	7929	7801	0.003492	0.022272	0.0342	240.69	0	0	0	0	1	0	0	13.3900	-3.9900	-13.3900	0.2900	0.0000	0.0000	0.0000	0.0000;
	7802	7803	0.000235	0.001183	0	0	0	0	0	0	1	0	0	4.1200	0.3600	-4.1200	-0.3600	0.0000	0.0000	0.0000	0.0000;
	7804	7805	0.000288	0.001183	0	0	0	0	0	0	1	0	0	2.2600	0.1600	-2.2600	-0.1600	0.0000	0.0000	0.0000	0.0000;
	7806	7804	0.005184	0.027929	0.01169	301.67	0	0	0	0	1	0	0	61.4900	-10.8700	-61.3100	10.5500	0.0000	0.0000	0.0000	0.0000;
	7804	8137	0.00367	0.024353	0.02972	294.19	0	0	0	0	1	0	0	59.0500	-10.7100	-58.9300	8.1900	0.0000	0.0000	0.0000	0.0000;
	7806	7807	0.000267	0.001096	0	0	0	0	0	0	1	0	0	1.9200	0.8200	-1.9200	-0.8200	0.0000	0.0000	0.0000	0.0000;
	7806	7841	0.00402	0.024611	0.02379	304.31	0	0	0	0	1	0	0	-63.4100	10.0500	63.5600	-11.7700	0.0000	0.0000	0.0000	0.0000;
	9704	7808	0.000526	0.003076	0.00177	254.07	0	0	0	0	1	0	0	19.6300	2.4100	-19.6300	-2.6000	0.0000	0.0000	0.0000	0.0000;
	10136	7808	0.000821	0.005504	0.0087	250.73	0	0	0	0	1	0	0	-17.0900	-2.7300	17.0900	1.7900	0.0000	0.0000	0.0000	0.0000;
	7811	7809	0.004423	0.025446	0.01466	237.59	0	0	0	0	1	0	0	12.3300	-15.0200	-12.3200	13.5100	0.0000	0.0000	0.0000	0.0000;
	7827	7809	0.003646	0.024185	0.03422	279.35	0	0	0	0	1	0	0	35.5400	-9.7700	-35.4900	6.3300	0.0000	0.0000	0.0000	0.0000;
	7810	7811	0.000293	0.001051	0	0	0	0	0	0	1	0	0	-4.0700	-20.8700	4.0700	20.8700	0.0000	0.0000	0.0000	0.0000;
	7811	7827	0.005338	0.032584	0.02068	247.71	0	0	0	0	1	0	0	-16.4000	-5.8500	16.4200	3.6900	0.0000	0.0000	0.0000	0.0000;
	9634	7812	0.0005	0.003136	0.00229	272.2	0	0	0	0	1	0	0	-33.1700	15.9500	33.1800	-16.1700	0.0000	0.0000	0.0000	0.0000;
	7812	9700	0.002651	0.016198	0.00989	278.29	0	0	0	0	1	0	0	-35.5500	15.5500	35.5900	-16.4300	0.0000	0.0000	0.0000	0.0000;
	7813	7818	0.002776	0.01715	0.01303	271.51	0	0	0	0	1	0	0	31.5000	0.6000	-31.4700	-1.8800	0.0000	0.0000	0.0000	0.0000;
	7813	10157	0.001611	0.008706	0.00545	281.72	0	0	0	0	1	0	0	-35.8900	-2.0600	35.9100	1.5600	0.0000	0.0000	0.0000	0.0000;
	7814	7815	0.000231	0.00117	0	0	0	0	0	0	1	0	0	2.7000	0.6400	-2.7000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	7814	7835	0.002567	0.015372	0.01953	229.57	0	0	0	0	1	0	0	4.9700	-1.5100	-4.9700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	9765	7814	0.003358	0.017175	0.01118	232.78	0	0	0	0	1	0	0	7.6700	-2.0900	-7.6700	0.8700	0.0000	0.0000	0.0000	0.0000;
	7816	7828	0.003282	0.018296	0.03267	256.54	0	0	0	0	1	0	0	21.4000	0.1000	-21.3900	-3.6300	0.0000	0.0000	0.0000	0.0000;
	7816	7830	0.003638	0.023906	0.04092	286.73	0	0	0	0	1	0	0	39.3200	-7.0000	-39.2700	2.8300	0.0000	0.0000	0.0000	0.0000;
	7816	9669	0.000526	0.003224	0.0028	310.91	0	0	0	0	1	0	0	-64.8700	6.0500	64.8900	-6.2300	0.0000	0.0000	0.0000	0.0000;
	7817	7828	0.002585	0.017255	0.02312	239.93	0	0	0	0	1	0	0	-14.1400	-3.3500	14.1500	0.8400	0.0000	0.0000	0.0000	0.0000;
	7817	9892	0.001824	0.009301	0.00779	223.41	0	0	0	0	1	0	0	7.0600	1.9900	-7.0600	-2.8500	0.0000	0.0000	0.0000	0.0000;
	7818	7819	0.000255	0.001097	0	0	0	0	0	0	1	0	0	1.6600	0.3600	-1.6600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	7818	7822	0.004281	0.023329	0.02367	315.97	0	0	0	0	1	0	0	71.6100	-18.9400	-71.4000	17.4800	0.0000	0.0000	0.0000	0.0000;
	9741	7818	0.000514	0.00347	0.00401	287.83	0	0	0	0	1	0	0	41.8100	-20.8300	-41.8000	20.4600	0.0000	0.0000	0.0000	0.0000;
	7820	7827	0.002877	0.019501	0.01927	293.5	0	0	0	0	1	0	0	53.8800	-6.7100	-53.8000	5.1300	0.0000	0.0000	0.0000	0.0000;
	7820	9418	0.003336	0.020862	0.01811	295.57	0	0	0	0	1	0	0	-56.3900	6.4000	56.4900	-7.7600	0.0000	0.0000	0.0000	0.0000;
	7821	7822	0.000282	0.001164	0	0	0	0	0	0	1	0	0	-2.4200	-0.4600	2.4200	0.4600	0.0000	0.0000	0.0000	0.0000;
	7822	7840	0.004483	0.030261	0.01574	312.38	0	0	0	0	1	0	0	68.9800	-17.9400	-68.7700	17.5800	0.0000	0.0000	0.0000	0.0000;
	7823	7824	0.002623	0.015002	0.01005	277.96	0	0	0	0	1	0	0	32.6100	-3.4800	-32.5800	2.5200	0.0000	0.0000	0.0000	0.0000;
	7830	7823	0.003011	0.018922	0.01318	279.36	0	0	0	0	1	0	0	35.0200	-4.4300	-34.9800	3.1900	0.0000	0.0000	0.0000	0.0000;
	7824	7825	0.000226	0.001086	0	0	0	0	0	0	1	0	0	4.6600	1.5000	-4.6600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	7824	8156	0.005304	0.032259	0.02442	278.05	0	0	0	0	1	0	0	35.4900	-12.1200	-35.4200	9.8200	0.0000	0.0000	0.0000	0.0000;
	9393	7824	0.002776	0.016101	0.00618	227.31	0	0	0	0	1	0	0	7.5700	-8.7600	-7.5700	8.1000	0.0000	0.0000	0.0000	0.0000;
	7826	7827	0.00029	0.001056	0	0	0	0	0	0	1	0	0	-1.8500	-0.9500	1.8500	0.9500	0.0000	0.0000	0.0000	0.0000;
	7829	9622	0.001908	0.011334	0.0047	251.12	0	0	0	0	1	0	0	19.1800	1.0000	-19.1800	-1.4800	0.0000	0.0000	0.0000	0.0000;
	7829	10136	0.000574	0.004178	0.00354	268.3	0	0	0	0	1	0	0	-25.3400	-2.6300	25.3500	2.2600	0.0000	0.0000	0.0000	0.0000;
	7831	7832	0.00096	0.005829	0.00471	254.05	0	0	0	0	1	0	0	19.5300	-6.7200	-19.5300	6.2300	0.0000	0.0000	0.0000	0.0000;
	9622	7831	0.002313	0.013699	0.0094	288.47	0	0	0	0	1	0	0	37.1700	-1.7500	-37.1400	0.9000	0.0000	0.0000	0.0000	0.0000;
	9393	7832	0.003276	0.020551	0.02364	222.06	0	0	0	0	1	0	0	-5.3300	8.5700	5.3300	-11.1500	0.0000	0.0000	0.0000	0.0000;
	7833	7834	0.000258	0.001041	0	0	0	0	0	0	1	0	0	17.4000	3.2100	-17.4000	-3.2100	0.0000	0.0000	0.0000	0.0000;
	7833	9622	0.00134	0.009628	0.0092	287.21	0	0	0	0	1	0	0	32.0200	-1.9500	-32.0000	1.0300	0.0000	0.0000	0.0000	0.0000;
	7833	9765	0.001396	0.008193	0.00669	304.98	0	0	0	0	1	0	0	-49.4200	-1.2600	49.4500	0.7100	0.0000	0.0000	0.0000	0.0000;
	7835	9704	0.004115	0.022724	0.01834	225.03	0	0	0	0	1	0	0	1.0800	-2.1100	-1.0800	0.1000	0.0000	0.0000	0.0000	0.0000;
	7835	9765	0.002042	0.013561	0.00796	255.06	0	0	0	0	1	0	0	-15.5100	1.4400	15.5200	-2.2900	0.0000	0.0000	0.0000	0.0000;
	7837	7836	0.003838	0.13421	0	108.18	0	0	1.00625	0	1	0	0	-17.0900	-4.2700	17.1000	4.6500	0.0000	0.0000	0.0000	0.0000;
	7836	7838	0.000266	0.001123	0	0	0	0	0	0	1	0	0	1.3600	0.3400	-1.3600	-0.3400	0.0000	0.0000	0.0000	0.0000;
	7836	9622	0.001902	0.013438	0.0279	253.13	0	0	0	0	1	0	0	-18.4700	-5.0000	18.4700	1.9800	0.0000	0.0000	0.0000	0.0000;
	7839	7840	0.000299	0.001146	0	0	0	0	0	0	1	0	0	-2.1800	-0.8100	2.1800	0.8100	0.0000	0.0000	0.0000	0.0000;
	7840	7841	0.001359	0.008689	0.06703	308.47	0	0	0	0	1	0	0	66.5900	-18.3900	-66.5400	11.3100	0.0000	0.0000	0.0000	0.0000;
	7842	7845	0.002731	0.083844	0	162.87	0	0	1	0	1	0	0	25.8100	-4.7500	-25.7900	5.2800	0.0000	0.0000	0.0000	0.0000;
	7842	7846	0.000264	0.001148	0	0	0	0	0	0	1	0	0	7.4600	1.3800	-7.4600	-1.3800	0.0000	0.0000	0.0000	0.0000;
	7848	7842	0.001984	0.011959	0.02335	273.71	0	0	0	0	1	0	0	33.2900	0.6500	-33.2700	-3.0500	0.0000	0.0000	0.0000	0.0000;
	7843	7845	-3.4e-05	-0.001048	0	137.87	0	0	1	0	1	0	0	-25.7900	5.2800	25.7900	-5.2800	0.0000	0.0000	0.0000	0.0000;
	7844	7845	0.014859	0.456188	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7848	7847	0.002626	0.01496	0.01451	277.12	0	0	0	0	1	0	0	-38.3900	-1.4300	38.4300	0.0600	0.0000	0.0000	0.0000	0.0000;
	7854	7847	0.001521	0.009949	0.02624	262.97	0	0	0	0	1	0	0	-16.6000	-9.1100	16.6100	6.3000	0.0000	0.0000	0.0000	0.0000;
	7847	7882	0.003873	0.02315	0.00753	291.37	0	0	0	0	1	0	0	-57.2900	-6.5500	57.4000	6.4400	0.0000	0.0000	0.0000	0.0000;
	7848	7849	0.000249	0.001017	0	0	0	0	0	0	1	0	0	5.1000	0.7800	-5.1000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	7851	7850	0.003847	0.108403	0	111.35	0	0	1.00625	0	1	0	0	-14.8000	-3.2200	14.8000	3.4500	0.0000	0.0000	0.0000	0.0000;
	7850	7852	0.000232	0.001197	0	0	0	0	0	0	1	0	0	1.6000	0.5000	-1.6000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	7860	7850	0.001873	0.010917	0.01911	275.24	0	0	0	0	1	0	0	-44.7900	5.5600	44.8200	-7.4300	0.0000	0.0000	0.0000	0.0000;
	7850	8990	0.016558	0.104706	0.05335	259.64	0	0	0	0	1	0	0	-61.2200	3.4700	61.8000	-5.6400	0.0000	0.0000	0.0000	0.0000;
	7853	7859	0.00738	0.041903	0.03109	308.98	0	0	0	0	1	0	0	-150.9200	24.9900	152.5200	-19.2800	0.0000	0.0000	0.0000	0.0000;
	7854	7871	0.002439	0.016217	0.01805	257.31	0	0	0	0	1	0	0	13.2300	7.8400	-13.2200	-9.7500	0.0000	0.0000	0.0000	0.0000;
	7855	7856	0.000235	0.001019	0	0	0	0	0	0	1	0	0	6.6500	1.8700	-6.6500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	7857	7855	0.003009	0.017649	0.00936	263.19	0	0	0	0	1	0	0	-65.5100	3.0300	65.6300	-3.3400	0.0000	0.0000	0.0000	0.0000;
	7855	8260	0.002001	0.014366	0.01003	269.23	0	0	0	0	1	0	0	-72.2800	1.4700	72.3800	-1.8700	0.0000	0.0000	0.0000	0.0000;
	7857	7876	0.001646	0.01131	0.01514	261.52	0	0	0	0	1	0	0	61.8700	-4.1100	-61.8100	2.8800	0.0000	0.0000	0.0000	0.0000;
	7858	7859	0.000253	0.001181	0	0	0	0	0	0	1	0	0	-6.2100	-1.0000	6.2100	1.0000	0.0000	0.0000	0.0000	0.0000;
	7859	7863	0.003736	0.016739	0.03432	290.71	0	0	0	0	1	0	0	59.6500	-7.0500	-59.5300	3.8800	0.0000	0.0000	0.0000	0.0000;
	7880	7859	0.002826	0.01623	0.00815	301.51	0	0	0	0	1	0	0	109.3300	-13.6800	-109.0200	14.6000	0.0000	0.0000	0.0000	0.0000;
	7859	9457	0.002326	0.012253	0.0155	308.63	0	0	0	0	1	0	0	-109.3700	10.7300	109.6300	-11.0500	0.0000	0.0000	0.0000	0.0000;
	7860	7861	0.000211	0.001002	0	0	0	0	0	0	1	0	0	2.8900	0.3500	-2.8900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	7860	7865	0.005868	0.033537	0.01624	283.06	0	0	0	0	1	0	0	-31.5300	4.3100	31.5800	-5.7600	0.0000	0.0000	0.0000	0.0000;
	7860	7870	0.014045	0.093903	0.0387	286.52	0	0	0	0	1	0	0	51.6400	-5.1700	-51.3000	3.3000	0.0000	0.0000	0.0000	0.0000;
	7860	7875	0.01022	0.056724	0.04274	271.11	0	0	0	0	1	0	0	21.7900	-5.0500	-21.7400	0.6700	0.0000	0.0000	0.0000	0.0000;
	7862	7864	0.001434	0.007414	0.00292	274.01	0	0	0	0	1	0	0	83.0300	-4.4100	-82.9400	4.5600	0.0000	0.0000	0.0000	0.0000;
	7862	7865	0.002658	0.017129	0.01048	273.63	0	0	0	0	1	0	0	66.7200	-3.7200	-66.6100	3.2800	0.0000	0.0000	0.0000	0.0000;
	7862	8269	0.003218	0.018882	0.0159	249.94	0	0	0	0	1	0	0	-38.1500	-0.8800	38.1900	-0.6000	0.0000	0.0000	0.0000	0.0000;
	9609	7862	0.002927	0.015394	0.01196	315.02	0	0	0	0	1	0	0	120.0800	-7.3400	-119.7000	8.0700	0.0000	0.0000	0.0000	0.0000;
	7865	7863	0.001284	0.007601	0.00703	234.98	0	0	0	0	1	0	0	25.4700	0.5200	-25.4600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	7863	7874	0.004944	0.030348	0.02014	268.6	0	0	0	0	1	0	0	76.5700	-4.2400	-76.3000	3.7000	0.0000	0.0000	0.0000	0.0000;
	7864	7877	0.004899	0.027894	0.0507	297.57	0	0	0	0	1	0	0	75.0000	-6.1700	-74.7500	2.1200	0.0000	0.0000	0.0000	0.0000;
	7867	7866	0.002829	0.070665	0	105.74	0	0	1	0	1	0	0	-10.6900	0.1300	10.6900	-0.0600	0.0000	0.0000	0.0000	0.0000;
	7866	7868	0.000272	0.001158	0	0	0	0	0	0	1	0	0	1.7000	0.0600	-1.7000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	7869	7866	0.001528	0.008173	0.01117	229.06	0	0	0	0	1	0	0	12.4000	-1.2000	-12.3900	-0.0000	0.0000	0.0000	0.0000	0.0000;
	7869	7875	0.000957	0.005908	0.01305	232.94	0	0	0	0	1	0	0	-14.5300	0.8500	14.5300	-2.2500	0.0000	0.0000	0.0000	0.0000;
	7872	7871	0.004175	0.156576	0	106.06	0	0	1.01875	0	1	0	0	-9.3800	-7.8900	9.3900	8.1100	0.0000	0.0000	0.0000	0.0000;
	7871	7873	0.000273	0.001006	0	0	0	0	0	0	1	0	0	3.8400	1.6400	-3.8400	-1.6400	0.0000	0.0000	0.0000	0.0000;
	7954	7874	0.002263	0.015301	0.03656	265.1	0	0	0	0	1	0	0	-73.2900	1.2000	73.4000	-4.3800	0.0000	0.0000	0.0000	0.0000;
	7876	7877	0.000928	0.005775	0.00406	261.34	0	0	0	0	1	0	0	-63.5400	3.5500	63.5800	-3.7700	0.0000	0.0000	0.0000	0.0000;
	7947	7876	0.003058	0.014979	0.03089	297.64	0	0	0	0	1	0	0	-116.0300	6.3800	116.4200	-7.8300	0.0000	0.0000	0.0000	0.0000;
	7877	7878	0.000299	0.001182	0	0	0	0	0	0	1	0	0	11.1700	1.6500	-11.1700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	7879	8978	0.001899	0.011761	0.01371	272.51	0	0	0	0	1	0	0	20.2700	0.0300	-20.2600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	7879	8984	0.00178	0.011545	0.01329	277.95	0	0	0	0	1	0	0	-30.0300	-2.3000	30.0400	0.9400	0.0000	0.0000	0.0000	0.0000;
	7880	7881	0.000299	0.001096	0	0	0	0	0	0	1	0	0	6.3400	2.8600	-6.3400	-2.8600	0.0000	0.0000	0.0000	0.0000;
	7882	8984	0.001342	0.007893	0.03527	292.43	0	0	0	0	1	0	0	-63.1200	-6.8200	63.1700	3.2500	0.0000	0.0000	0.0000	0.0000;
	7883	7884	0.000215	0.001099	0	0	0	0	0	0	1	0	0	-3.6500	-1.0500	3.6500	1.0500	0.0000	0.0000	0.0000	0.0000;
	7885	7884	0.001224	0.00712	0.0196	247.87	0	0	0	0	1	0	0	25.7600	-3.8400	-25.7500	1.7700	0.0000	0.0000	0.0000	0.0000;
	9198	7884	0.002697	0.015395	0.01147	238.18	0	0	0	0	1	0	0	-22.0800	1.6600	22.1000	-2.8200	0.0000	0.0000	0.0000	0.0000;
	8466	7887	0.005724	0.031367	0.03223	275.85	0	0	0	0	1	0	0	38.5600	-13.4300	-38.4700	10.4100	0.0000	0.0000	0.0000	0.0000;
	8466	7888	0.002121	0.012063	0.02068	288.34	0	0	0	0	1	0	0	-54.4700	9.0100	54.5300	-10.9000	0.0000	0.0000	0.0000	0.0000;
	7888	8468	0.006253	0.03259	0.01895	293.69	0	0	0	0	1	0	0	-57.8500	6.8300	58.0400	-7.8500	0.0000	0.0000	0.0000	0.0000;
	7888	8469	0.00627	0.032907	0.01099	300.38	0	0	0	0	1	0	0	-61.0100	8.3000	61.2300	-8.3300	0.0000	0.0000	0.0000	0.0000;
	7888	8860	0.003629	0.016996	0.04232	296.89	0	0	0	0	1	0	0	-56.8000	9.4700	56.9100	-13.5100	0.0000	0.0000	0.0000	0.0000;
	8800	7889	0.001584	0.008822	0.00691	284.06	0	0	0	0	1	0	0	52.9300	-8.3000	-52.8900	7.7900	0.0000	0.0000	0.0000	0.0000;
	8791	7890	0.004002	0.02354	0.01482	279.17	0	0	0	0	1	0	0	48.8500	3.9100	-48.7600	-4.9800	0.0000	0.0000	0.0000	0.0000;
	7891	7892	0.000255	0.001138	0	0	0	0	0	0	1	0	0	1.8000	0.2500	-1.8000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	7891	7909	0.006073	0.035198	0.02568	273.92	0	0	0	0	1	0	0	-92.4700	15.1300	92.9600	-15.0600	0.0000	0.0000	0.0000	0.0000;
	7916	7891	0.005191	0.026913	0.01456	273.66	0	0	0	0	1	0	0	-90.2700	15.8900	90.6700	-15.3800	0.0000	0.0000	0.0000	0.0000;
	7893	9455	0.004347	0.032029	0.03003	248.37	0	0	0	0	1	0	0	51.3400	-4.7800	-51.2300	2.2700	0.0000	0.0000	0.0000	0.0000;
	7894	7895	0.000244	0.001145	0	0	0	0	0	0	1	0	0	1.5800	0.2800	-1.5800	-0.2800	0.0000	0.0000	0.0000	0.0000;
	7894	7899	0.003726	0.022839	0.07449	240.46	0	0	0	0	1	0	0	32.1700	9.7600	-32.1200	-17.5200	0.0000	0.0000	0.0000	0.0000;
	7894	7909	0.003111	0.022071	0.01329	240.82	0	0	0	0	1	0	0	-33.7500	-10.0400	33.7800	8.8500	0.0000	0.0000	0.0000	0.0000;
	7896	7897	0.000213	0.001023	0	0	0	0	0	0	1	0	0	7.2500	1.3100	-7.2500	-1.3100	0.0000	0.0000	0.0000	0.0000;
	7896	7898	0.001771	0.012163	0.01345	236.74	0	0	0	0	1	0	0	-32.3300	4.4900	32.3500	-5.8500	0.0000	0.0000	0.0000	0.0000;
	7896	7935	0.007402	0.044114	0.03609	231.04	0	0	0	0	1	0	0	25.0800	-5.8000	-25.0400	2.0900	0.0000	0.0000	0.0000	0.0000;
	7922	7898	0.005822	0.034493	0.0212	269.02	0	0	0	0	1	0	0	37.7500	-5.8300	-37.6800	3.9500	0.0000	0.0000	0.0000	0.0000;
	7938	7899	0.00423	0.027728	0.0276	262.48	0	0	0	0	1	0	0	-29.1500	26.3400	29.2100	-28.9000	0.0000	0.0000	0.0000	0.0000;
	7906	7900	0.005699	0.031305	0.02396	298.95	0	0	0	0	1	0	0	63.4300	-8.9200	-63.2100	7.4700	0.0000	0.0000	0.0000	0.0000;
	7900	7927	0.001794	0.012631	0.01451	256.11	0	0	0	0	1	0	0	61.3400	-8.0200	-61.2800	6.8800	0.0000	0.0000	0.0000	0.0000;
	7901	7902	0.000279	0.001003	0	0	0	0	0	0	1	0	0	-2.7200	-0.6800	2.7200	0.6800	0.0000	0.0000	0.0000	0.0000;
	7902	8278	0.005446	0.033581	0.01389	241.71	0	0	0	0	1	0	0	37.4000	0.1300	-37.3300	-1.2100	0.0000	0.0000	0.0000	0.0000;
	7903	7904	0.000243	0.0011	0	0	0	0	0	0	1	0	0	-2.3900	-0.6600	2.3900	0.6600	0.0000	0.0000	0.0000	0.0000;
	7904	7934	0.006284	0.041152	0.02249	232.36	0	0	0	0	1	0	0	15.0800	-7.8800	-15.0600	5.5100	0.0000	0.0000	0.0000	0.0000;
	7904	10010	0.005344	0.027706	0.022	234.96	0	0	0	0	1	0	0	-18.1800	0.4400	18.2000	-2.7700	0.0000	0.0000	0.0000	0.0000;
	7907	7905	0.002323	0.012213	0.01654	282.15	0	0	0	0	1	0	0	61.6300	-8.9100	-61.5500	7.5300	0.0000	0.0000	0.0000	0.0000;
	7905	13459	0.021488	0.139583	0.08379	279.57	0	0	0	0	1	0	0	59.9400	-7.8600	-59.2300	3.3100	0.0000	0.0000	0.0000	0.0000;
	7906	7913	0.011235	0.061059	0.06528	287.6	0	0	0	0	1	0	0	55.3400	-8.0600	-55.0200	2.6600	0.0000	0.0000	0.0000	0.0000;
	7906	7926	0.004561	0.032022	0.03325	312.21	0	0	0	0	1	0	0	90.3900	-6.1200	-90.0500	4.8900	0.0000	0.0000	0.0000	0.0000;
	7938	7906	0.004217	0.028048	0.02914	287.9	0	0	0	0	1	0	0	60.0100	-25.8800	-59.8500	23.7900	0.0000	0.0000	0.0000	0.0000;
	7906	9193	0.005384	0.032822	0.06023	252.52	0	0	0	0	1	0	0	28.7400	-8.2300	-28.7000	1.9000	0.0000	0.0000	0.0000	0.0000;
	7907	7908	0.00027	0.001159	0	0	0	0	0	0	1	0	0	1.5000	1.5000	-1.5000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	7931	7909	0.002095	0.011715	0.02031	272.22	0	0	0	0	1	0	0	85.3500	1.3200	-85.2100	-2.7500	0.0000	0.0000	0.0000	0.0000;
	7910	7911	0.000254	0.001187	0	0	0	0	0	0	1	0	0	1.9900	0.7100	-1.9900	-0.7100	0.0000	0.0000	0.0000	0.0000;
	7910	7917	0.007936	0.056753	0.03384	229.96	0	0	0	0	1	0	0	-5.8600	1.0700	5.8600	-4.7700	0.0000	0.0000	0.0000	0.0000;
	7910	7922	0.011044	0.068279	0.06806	253.4	0	0	0	0	1	0	0	14.4300	-5.7600	-14.4100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	7910	7934	0.002363	0.013708	0.01263	250.96	0	0	0	0	1	0	0	-10.5700	3.9800	10.5700	-5.3500	0.0000	0.0000	0.0000	0.0000;
	7912	7914	0.001989	0.013638	0.00848	248.23	0	0	0	0	1	0	0	-48.6600	1.8200	48.7000	-2.4400	0.0000	0.0000	0.0000	0.0000;
	7913	7914	0.001261	0.008617	0.0086	250.66	0	0	0	0	1	0	0	50.9900	-3.0700	-50.9600	2.3400	0.0000	0.0000	0.0000	0.0000;
	7914	7915	0.000247	0.001048	0	0	0	0	0	0	1	0	0	2.2600	0.1100	-2.2600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	7917	7924	0.003225	0.020868	0.0414	261.63	0	0	0	0	1	0	0	-39.8500	1.8300	39.9000	-6.0800	0.0000	0.0000	0.0000	0.0000;
	7917	7928	0.003671	0.023206	0.02279	230.19	0	0	0	0	1	0	0	8.7100	-6.8600	-8.7100	4.3800	0.0000	0.0000	0.0000	0.0000;
	7917	7931	0.014908	0.086476	0.04173	238.56	0	0	0	0	1	0	0	16.9400	-0.8500	-16.9100	-3.4900	0.0000	0.0000	0.0000	0.0000;
	7917	8974	0.002534	0.014247	0.03474	210.23	0	0	0	0	1	0	0	6.0100	-4.7800	-6.0100	0.9700	0.0000	0.0000	0.0000	0.0000;
	7917	8976	0.005753	0.037989	0.02722	237.83	0	0	0	0	1	0	0	-8.3600	2.4500	8.3600	-5.4100	0.0000	0.0000	0.0000	0.0000;
	7919	7918	0.000149	0.010647	0	697.13	0	0	1	0	1	0	0	-138.2100	49.0600	138.2400	-46.9700	0.0000	0.0000	0.0000	0.0000;
	7918	7920	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-138.2400	-141.3500	138.3400	141.7500	0.0000	0.0000	0.0000	0.0000;
	7919	7925	0.008035	0.047863	0.03329	213.64	0	0	0	0	1	0	0	10.5400	-6.8100	-10.5300	3.2200	0.0000	0.0000	0.0000	0.0000;
	7919	7930	0.007299	0.043371	0.10483	258.1	0	0	0	0	1	0	0	70.2400	-19.1800	-69.9000	9.6900	0.0000	0.0000	0.0000	0.0000;
	7919	7936	0.010691	0.056311	0.04301	235.55	0	0	0	0	1	0	0	24.4800	-3.6500	-24.4200	-0.7500	0.0000	0.0000	0.0000	0.0000;
	7919	8322	0.01787	0.122126	0.04183	223.32	0	0	0	0	1	0	0	-22.2700	-0.2700	22.3500	-3.7700	0.0000	0.0000	0.0000	0.0000;
	7919	8970	0.009217	0.057444	0.03449	209.94	0	0	0	0	1	0	0	7.9900	-6.3000	-7.9900	2.5500	0.0000	0.0000	0.0000	0.0000;
	7919	8974	0.001936	0.012046	0.00528	246.23	0	0	0	0	1	0	0	37.6200	-14.0500	-37.5900	13.6400	0.0000	0.0000	0.0000	0.0000;
	7920	9478	0.000757	0.012252	1.22565	2596.91	0	0	0	0	1	0	0	-328.5000	-50.4800	329.2500	-71.2600	0.0000	0.0000	0.0000	0.0000;
	10016	7920	0.000421	0.006753	0.72347	2362.23	0	0	0	0	1	0	0	17.1800	-39.2600	-17.1800	-39.6800	0.0000	0.0000	0.0000	0.0000;
	7922	7921	0.003378	0.018904	0.01762	267.25	0	0	0	0	1	0	0	-35.0400	4.3500	35.0800	-6.0700	0.0000	0.0000	0.0000	0.0000;
	7921	8974	0.002607	0.014257	0.02526	272.88	0	0	0	0	1	0	0	-38.8300	12.6100	38.8700	-15.1700	0.0000	0.0000	0.0000	0.0000;
	7924	8295	0.020968	0.110177	0.07224	247.57	0	0	0	0	1	0	0	-20.9000	2.2300	20.9900	-9.6800	0.0000	0.0000	0.0000	0.0000;
	7924	8298	0.011891	0.086641	0.09275	250.87	0	0	0	0	1	0	0	-24.9300	1.4000	25.0000	-11.0500	0.0000	0.0000	0.0000	0.0000;
	7928	8975	0.002688	0.015912	0.01852	237.22	0	0	0	0	1	0	0	5.3300	-5.2600	-5.3300	3.2300	0.0000	0.0000	0.0000	0.0000;
	7929	7936	0.002525	0.0151	0.00773	248.75	0	0	0	0	1	0	0	-17.2900	2.8000	17.3000	-3.6100	0.0000	0.0000	0.0000	0.0000;
	7931	7932	0.004237	0.024188	0.03943	264.67	0	0	0	0	1	0	0	-72.2100	0.7900	72.4100	-3.9400	0.0000	0.0000	0.0000	0.0000;
	7932	7933	0.000296	0.001088	0	0	0	0	0	0	1	0	0	2.1300	0.6800	-2.1300	-0.6800	0.0000	0.0000	0.0000	0.0000;
	7932	10010	0.001336	0.008748	0.00644	295.81	0	0	0	0	1	0	0	-74.5400	3.2600	74.6100	-3.5200	0.0000	0.0000	0.0000	0.0000;
	9084	7934	0.004683	0.025887	0.02064	238.64	0	0	0	0	1	0	0	7.5500	-7.1000	-7.5500	4.8500	0.0000	0.0000	0.0000	0.0000;
	9085	7934	0.00341	0.021472	0.02719	248.51	0	0	0	0	1	0	0	-9.9600	2.0900	9.9700	-5.0600	0.0000	0.0000	0.0000	0.0000;
	7935	7939	0.001541	0.010983	0.00617	245.98	0	0	0	0	1	0	0	20.7900	-2.1500	-20.7800	1.5200	0.0000	0.0000	0.0000	0.0000;
	7936	7937	0.000287	0.001058	0	0	0	0	0	0	1	0	0	7.1200	4.3600	-7.1200	-4.3600	0.0000	0.0000	0.0000	0.0000;
	7940	7941	0.000269	0.001158	0	0	0	0	0	0	1	0	0	3.0400	0.9400	-3.0400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	7943	7944	0.000248	0.001027	0	0	0	0	0	0	1	0	0	3.0000	0.6000	-3.0000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	7946	7943	0.001447	0.010018	0.00959	244.2	0	0	0	0	1	0	0	34.1900	-0.2500	-34.1700	-0.6800	0.0000	0.0000	0.0000	0.0000;
	7943	7954	0.003002	0.016376	0.0277	262.65	0	0	0	0	1	0	0	-69.2900	-0.3800	69.4200	-1.8700	0.0000	0.0000	0.0000	0.0000;
	7945	7946	0.000284	0.001107	0	0	0	0	0	0	1	0	0	-5.1100	-1.5600	5.1100	1.5600	0.0000	0.0000	0.0000	0.0000;
	7946	7947	0.001028	0.006749	0.01164	293.71	0	0	0	0	1	0	0	-108.3800	7.6900	108.5000	-8.2000	0.0000	0.0000	0.0000	0.0000;
	7946	7952	0.002129	0.013071	0.00944	263.24	0	0	0	0	1	0	0	69.0900	-9.0100	-68.9900	8.5800	0.0000	0.0000	0.0000	0.0000;
	7953	7948	0.002598	0.015836	0.01863	301.66	0	0	0	0	1	0	0	-118.1900	9.2800	118.5300	-9.2000	0.0000	0.0000	0.0000	0.0000;
	7948	9234	0.001704	0.010871	0.00593	302.32	0	0	0	0	1	0	0	-123.6400	7.5400	123.8800	-6.6200	0.0000	0.0000	0.0000	0.0000;
	7950	7951	0.000252	0.001176	0	0	0	0	0	0	1	0	0	2.4700	0.8500	-2.4700	-0.8500	0.0000	0.0000	0.0000	0.0000;
	7953	9224	0.001654	0.011838	0.01177	244.47	0	0	0	0	1	0	0	35.1300	-1.5900	-35.1100	0.4700	0.0000	0.0000	0.0000	0.0000;
	7956	7955	0.000766	0.004507	0.01342	279.08	0	0	0	0	1	0	0	43.1400	0.4600	-43.1300	-1.8100	0.0000	0.0000	0.0000	0.0000;
	7955	8079	0.001354	0.007411	0.00506	276.6	0	0	0	0	1	0	0	37.8300	1.0600	-37.8100	-1.4900	0.0000	0.0000	0.0000	0.0000;
	7956	8690	0.002016	0.014667	0.04944	283.9	0	0	0	0	1	0	0	-50.4000	-21.3500	50.4600	16.4700	0.0000	0.0000	0.0000	0.0000;
	8063	7957	0.001213	0.005372	0.00464	247.38	0	0	0	0	1	0	0	-15.3400	0.4000	15.3400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	8079	7957	0.001613	0.008516	0.00653	269.66	0	0	0	0	1	0	0	29.6100	0.9600	-29.5900	-1.5800	0.0000	0.0000	0.0000	0.0000;
	8110	7958	0.00199	0.012275	0.0126	282.45	0	0	0	0	1	0	0	-32.6700	-16.7100	32.7000	15.5000	0.0000	0.0000	0.0000	0.0000;
	7958	10095	0.001961	0.014144	0.01411	289.33	0	0	0	0	1	0	0	-42.0400	-17.7900	42.0800	16.5300	0.0000	0.0000	0.0000	0.0000;
	8237	7959	0.00163	0.01102	0.00717	236.14	0	0	0	0	1	0	0	-28.0300	-25.2500	28.0500	24.6500	0.0000	0.0000	0.0000	0.0000;
	8238	7959	0.004016	0.025866	0.01489	203.57	0	0	0	0	1	0	0	35.2400	24.3100	-35.1600	-25.4300	0.0000	0.0000	0.0000	0.0000;
	7960	7961	0.000277	0.001129	0	0	0	0	0	0	1	0	0	9.0100	6.0000	-9.0100	-6.0000	0.0000	0.0000	0.0000	0.0000;
	7960	8238	0.002306	0.013454	0.01278	227.49	0	0	0	0	1	0	0	37.6300	23.6900	-37.5900	-24.8100	0.0000	0.0000	0.0000	0.0000;
	7960	10095	0.002082	0.013461	0.01325	249.71	0	0	0	0	1	0	0	-46.6400	-29.7000	46.7000	28.6400	0.0000	0.0000	0.0000	0.0000;
	7962	7964	0.002914	0.018041	0.00918	258.8	0	0	0	0	1	0	0	-55.9500	-16.6500	56.0400	16.2500	0.0000	0.0000	0.0000	0.0000;
	7963	8087	0.001511	0.010022	0.00573	213.29	0	0	0	0	1	0	0	-40.1500	4.9400	40.1700	-5.3900	0.0000	0.0000	0.0000	0.0000;
	7964	8078	0.000576	0.003416	0.02614	271.16	0	0	0	0	1	0	0	-65.2700	-18.5700	65.2900	15.9100	0.0000	0.0000	0.0000	0.0000;
	8129	7965	0.004713	0.027726	0.01253	240.87	0	0	0	0	1	0	0	29.5800	-1.0800	-29.5400	-0.0000	0.0000	0.0000	0.0000	0.0000;
	7966	7972	0.000538	0.003206	0.00215	233.77	0	0	0	0	1	0	0	-1.8600	-11.3700	1.8600	11.1400	0.0000	0.0000	0.0000	0.0000;
	8015	7966	0.000648	0.003729	0.00376	255.22	0	0	0	0	1	0	0	6.9000	-9.6100	-6.9000	9.2100	0.0000	0.0000	0.0000	0.0000;
	7967	7971	0.001322	0.007725	0.00538	274.67	0	0	0	0	1	0	0	-23.3100	-9.0500	23.3200	8.5200	0.0000	0.0000	0.0000	0.0000;
	7967	8081	0.000681	0.004706	0.00379	268.06	0	0	0	0	1	0	0	14.5500	6.2200	-14.5500	-6.6200	0.0000	0.0000	0.0000	0.0000;
	7968	7969	0.000277	0.001155	0	0	0	0	0	0	1	0	0	26.7600	5.5300	-26.7500	-5.5200	0.0000	0.0000	0.0000	0.0000;
	7968	8081	0.000547	0.003219	0.01459	247.05	0	0	0	0	1	0	0	-2.3400	-5.5100	2.3500	3.9400	0.0000	0.0000	0.0000	0.0000;
	7968	8710	0.00126	0.007886	0.01807	256.32	0	0	0	0	1	0	0	-24.4100	-0.0200	24.4200	-1.8800	0.0000	0.0000	0.0000	0.0000;
	7970	7971	0.000272	0.001113	0	0	0	0	0	0	1	0	0	-17.9900	-4.3300	18.0000	4.3400	0.0000	0.0000	0.0000	0.0000;
	7971	7974	0.000966	0.005683	0.01166	285.65	0	0	0	0	1	0	0	-41.3200	-12.8600	41.3300	11.7000	0.0000	0.0000	0.0000	0.0000;
	8072	7972	0.000483	0.002883	0.00395	249.65	0	0	0	0	1	0	0	19.8600	-20.4300	-19.8500	20.0200	0.0000	0.0000	0.0000	0.0000;
	7973	7976	0.000134	0.007965	0	986.39	0	0	1	0	1	0	0	327.2200	29.7200	-327.0900	-21.8000	0.0000	0.0000	0.0000	0.0000;
	7973	7977	0.00028	0.001087	0	0	0	0	0	0	1	0	0	-327.2200	-137.5500	327.5500	138.8100	0.0000	0.0000	0.0000	0.0000;
	7974	7976	2.2e-05	0.001277	0	861.39	0	0	1	0	1	0	0	-327.0700	-20.5300	327.0900	21.8000	0.0000	0.0000	0.0000	0.0000;
	8000	7974	0.001179	0.00633	0.00631	296.93	0	0	0	0	1	0	0	-66.0700	0.8000	66.1200	-1.2200	0.0000	0.0000	0.0000	0.0000;
	7974	8002	0.000614	0.004086	0.0219	327.48	0	0	0	0	1	0	0	146.9300	-0.8000	-146.8100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	7974	8065	0.002451	0.013148	0.0068	294.04	0	0	0	0	1	0	0	54.6900	5.5700	-54.6200	-5.9400	0.0000	0.0000	0.0000	0.0000;
	7975	7976	0.000858	0.050802	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8030	7977	0.000145	0.002799	0.2644	2487.62	0	0	0	0	1	0	0	-520.0500	-2.4000	520.4100	-19.4600	0.0000	0.0000	0.0000	0.0000;
	7977	8097	0.000317	0.005078	0.59337	2384.58	0	0	0	0	1	0	0	295.5600	30.9000	-295.3000	-91.0900	0.0000	0.0000	0.0000	0.0000;
	7977	9604	0.000233	0.003703	0.33501	2625.52	0	0	0	0	1	0	0	-608.1100	-70.3500	608.9000	46.3600	0.0000	0.0000	0.0000	0.0000;
	7977	10022	0.00018	0.003116	0.27284	2580.44	0	0	0	0	1	0	0	-535.4100	-79.9000	535.8900	58.3800	0.0000	0.0000	0.0000	0.0000;
	7978	8063	0.001325	0.008211	0.00595	235.81	0	0	0	0	1	0	0	-10.0800	2.6300	10.0800	-3.2500	0.0000	0.0000	0.0000	0.0000;
	7978	8090	0.000816	0.004994	0.04472	266.65	0	0	0	0	1	0	0	-30.8600	-9.9900	30.8700	5.2900	0.0000	0.0000	0.0000	0.0000;
	7978	8678	0.002788	0.017116	0.02973	245.72	0	0	0	0	1	0	0	22.9500	-1.7100	-22.9400	-1.3600	0.0000	0.0000	0.0000	0.0000;
	7979	8029	0.000361	0.001754	0.00364	247.88	0	0	0	0	1	0	0	12.9100	16.6000	-12.9100	-16.9800	0.0000	0.0000	0.0000	0.0000;
	7979	8037	0.000833	0.00444	0.00286	257.17	0	0	0	0	1	0	0	-40.5600	-20.1300	40.5800	19.9100	0.0000	0.0000	0.0000	0.0000;
	7980	8023	0.000912	0.005041	0.0124	311.79	0	0	0	0	1	0	0	94.5300	12.3100	-94.4500	-13.2300	0.0000	0.0000	0.0000	0.0000;
	7980	8125	0.000578	0.003624	0.00149	232.25	0	0	0	0	1	0	0	2.6800	10.4000	-2.6800	-10.5500	0.0000	0.0000	0.0000	0.0000;
	7980	9780	0.000968	0.006167	0.01077	323.38	0	0	0	0	1	0	0	-106.7300	-23.3400	106.8400	22.8500	0.0000	0.0000	0.0000	0.0000;
	7981	7985	0.000946	0.00566	0.00622	272.9	0	0	0	0	1	0	0	39.7300	-10.4600	-39.7200	9.8900	0.0000	0.0000	0.0000	0.0000;
	8010	7981	0.001361	0.009497	0.0079	288.61	0	0	0	0	1	0	0	62.4200	26.4400	-62.3600	-26.8700	0.0000	0.0000	0.0000	0.0000;
	7982	7983	0.000271	0.001123	0	0	0	0	0	0	1	0	0	9.8600	0.9200	-9.8600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	7982	7996	0.000511	0.003463	0.00844	270.62	0	0	0	0	1	0	0	10.0200	5.2300	-10.0200	-6.1300	0.0000	0.0000	0.0000	0.0000;
	7982	8023	0.000299	0.00165	0.00511	308.35	0	0	0	0	1	0	0	-78.3600	-2.8100	78.3700	2.3500	0.0000	0.0000	0.0000	0.0000;
	7982	8044	0.001385	0.007098	0.04345	279.1	0	0	0	0	1	0	0	58.4800	-3.3300	-58.4300	-1.1200	0.0000	0.0000	0.0000	0.0000;
	7997	7984	0.000628	0.002909	0.00308	303.73	0	0	0	0	1	0	0	-95.5500	14.6900	95.6000	-14.7700	0.0000	0.0000	0.0000	0.0000;
	8715	7984	0.001166	0.006124	0.00586	287.88	0	0	0	0	1	0	0	70.8500	-9.1600	-70.8000	8.8200	0.0000	0.0000	0.0000	0.0000;
	7984	9724	0.001822	0.011477	0.01455	278.32	0	0	0	0	1	0	0	-43.5600	2.6900	43.6000	-4.0600	0.0000	0.0000	0.0000	0.0000;
	7985	8080	0.00297	0.0138	0.01484	243.05	0	0	0	0	1	0	0	18.0000	-17.2300	-17.9800	15.7200	0.0000	0.0000	0.0000	0.0000;
	7986	7999	0.000796	0.004854	0.00272	294.51	0	0	0	0	1	0	0	-58.4300	1.5400	58.4600	-1.6700	0.0000	0.0000	0.0000	0.0000;
	7986	8123	0.000772	0.004728	0.02905	276.91	0	0	0	0	1	0	0	33.4200	-8.1000	-33.4100	5.0200	0.0000	0.0000	0.0000	0.0000;
	8023	7987	0.000681	0.00436	0.00492	242.7	0	0	0	0	1	0	0	-4.3700	7.9000	4.3700	-8.4300	0.0000	0.0000	0.0000	0.0000;
	7987	8027	0.000761	0.00449	0.00441	271.1	0	0	0	0	1	0	0	-22.6300	3.0800	22.6300	-3.5400	0.0000	0.0000	0.0000	0.0000;
	7988	7989	0.000531	0.003186	0.0048	279.27	0	0	0	0	1	0	0	-41.5200	-2.3200	41.5300	1.8500	0.0000	0.0000	0.0000	0.0000;
	8008	7988	0.000811	0.004607	0.00519	272.1	0	0	0	0	1	0	0	-31.6200	1.9000	31.6300	-2.4200	0.0000	0.0000	0.0000	0.0000;
	7989	7990	0.000235	0.001035	0	0	0	0	0	0	1	0	0	9.8900	3.1800	-9.8900	-3.1800	0.0000	0.0000	0.0000	0.0000;
	7989	8019	0.001815	0.00924	0.00749	284.91	0	0	0	0	1	0	0	-51.4200	-5.0300	51.4700	4.4500	0.0000	0.0000	0.0000	0.0000;
	7991	7992	0.000249	0.001152	0	0	0	0	0	0	1	0	0	9.8900	4.5000	-9.8900	-4.5000	0.0000	0.0000	0.0000	0.0000;
	7994	7991	0.000747	0.003973	0.00251	310.84	0	0	0	0	1	0	0	94.2600	3.2500	-94.2000	-3.1900	0.0000	0.0000	0.0000	0.0000;
	7991	7995	0.000395	0.002375	0.00381	313.77	0	0	0	0	1	0	0	100.6900	6.3000	-100.6600	-6.4900	0.0000	0.0000	0.0000	0.0000;
	7991	7999	0.00055	0.003301	0.00648	262.56	0	0	0	0	1	0	0	-24.6900	-8.1900	24.7000	7.5200	0.0000	0.0000	0.0000	0.0000;
	8093	7993	0.000884	0.005847	0.00626	277.97	0	0	0	0	1	0	0	40.3600	3.6500	-40.3500	-4.2300	0.0000	0.0000	0.0000	0.0000;
	8697	7993	0.000926	0.005684	0.00477	292.65	0	0	0	0	1	0	0	68.7500	-6.4800	-68.7100	6.2100	0.0000	0.0000	0.0000	0.0000;
	7993	8715	0.001302	0.008533	0.00311	300.33	0	0	0	0	1	0	0	86.1000	-4.1500	-86.0100	4.4000	0.0000	0.0000	0.0000	0.0000;
	7994	8091	0.002766	0.0141	0.01459	318.81	0	0	0	0	1	0	0	-103.6800	-7.6400	103.9600	7.4700	0.0000	0.0000	0.0000	0.0000;
	8018	7995	0.000781	0.004073	0.00284	258.76	0	0	0	0	1	0	0	-15.4100	-3.1200	15.4100	2.8300	0.0000	0.0000	0.0000	0.0000;
	7995	8061	0.001081	0.007117	0.01092	288.56	0	0	0	0	1	0	0	66.0900	-11.1900	-66.0500	10.3100	0.0000	0.0000	0.0000	0.0000;
	7996	7997	0.001556	0.007203	0.00911	296.37	0	0	0	0	1	0	0	-87.1300	18.3100	87.2400	-18.7600	0.0000	0.0000	0.0000	0.0000;
	7996	8024	0.00067	0.004303	0.01757	308.48	0	0	0	0	1	0	0	87.7300	-14.1700	-87.6800	12.5900	0.0000	0.0000	0.0000	0.0000;
	7998	7999	0.000249	0.00102	0	0	0	0	0	0	1	0	0	-8.3100	-2.2200	8.3100	2.2200	0.0000	0.0000	0.0000	0.0000;
	7999	8003	0.000868	0.005559	0.00644	294.66	0	0	0	0	1	0	0	66.0300	3.3200	-66.0000	-3.7800	0.0000	0.0000	0.0000	0.0000;
	7999	10019	0.002011	0.012382	0.01798	330.08	0	0	0	0	1	0	0	-157.4900	-11.3800	157.9600	12.3100	0.0000	0.0000	0.0000	0.0000;
	8000	8001	0.000218	0.001022	0	0	0	0	0	0	1	0	0	8.3100	2.6200	-8.3100	-2.6200	0.0000	0.0000	0.0000	0.0000;
	8000	8002	0.000497	0.003096	0.00298	290.84	0	0	0	0	1	0	0	57.7600	-3.4100	-57.7500	3.1900	0.0000	0.0000	0.0000	0.0000;
	8002	8011	0.000727	0.004142	0.0088	324.31	0	0	0	0	1	0	0	129.7400	-7.4100	-129.6200	7.1100	0.0000	0.0000	0.0000	0.0000;
	8002	8075	0.000408	0.002562	0.00243	294.68	0	0	0	0	1	0	0	58.0200	2.2700	-58.0100	-2.4500	0.0000	0.0000	0.0000	0.0000;
	8003	8045	0.001811	0.009647	0.01076	276.58	0	0	0	0	1	0	0	36.3400	-5.3500	-36.3100	4.3200	0.0000	0.0000	0.0000	0.0000;
	10093	8003	0.000363	0.00191	0.00445	237.3	0	0	0	0	1	0	0	-8.4200	-5.1800	8.4200	4.7000	0.0000	0.0000	0.0000	0.0000;
	8004	8007	0.000106	0.003733	0	212.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8004	8008	0.00021	0.001135	0	0	0	0	0	0	1	0	0	-16.8000	-2.7700	16.8000	2.7800	0.0000	0.0000	0.0000	0.0000;
	8004	8009	0.000263	0.001197	0	0	0	0	0	0	1	0	0	16.8000	2.7700	-16.8000	-2.7700	0.0000	0.0000	0.0000	0.0000;
	8005	8007	0.002533	0.088893	0	106.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8006	8007	0.002533	0.088893	0	106.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8125	8008	0.000673	0.004396	0.00194	250.1	0	0	0	0	1	0	0	-14.8200	4.4800	14.8200	-4.6800	0.0000	0.0000	0.0000	0.0000;
	8010	8126	0.001079	0.007443	0.00643	288.38	0	0	0	0	1	0	0	-67.6000	-3.2600	67.6500	2.8800	0.0000	0.0000	0.0000	0.0000;
	9724	8010	0.000777	0.005183	0.00427	260.04	0	0	0	0	1	0	0	11.6300	32.1700	-11.6200	-32.5700	0.0000	0.0000	0.0000	0.0000;
	8011	8012	0.000294	0.00106	0	0	0	0	0	0	1	0	0	14.0200	7.0500	-14.0200	-7.0500	0.0000	0.0000	0.0000	0.0000;
	8011	8015	0.000217	0.001593	0.01334	321.72	0	0	0	0	1	0	0	115.6000	-14.1600	-115.5800	12.9200	0.0000	0.0000	0.0000	0.0000;
	8013	8014	0.00027	0.001177	0	0	0	0	0	0	1	0	0	18.4600	4.4500	-18.4600	-4.4400	0.0000	0.0000	0.0000	0.0000;
	8013	8024	0.000858	0.005546	0.00681	276.87	0	0	0	0	1	0	0	-36.2300	15.9300	36.2500	-16.5800	0.0000	0.0000	0.0000	0.0000;
	8043	8013	0.000504	0.003189	0.00326	256.28	0	0	0	0	1	0	0	-17.7700	-12.9700	17.7700	12.6300	0.0000	0.0000	0.0000	0.0000;
	8051	8015	0.000393	0.002658	0.00274	303.08	0	0	0	0	1	0	0	-94.6200	8.8500	94.6500	-8.9200	0.0000	0.0000	0.0000	0.0000;
	8016	8037	0.000551	0.003208	0.00203	270.48	0	0	0	0	1	0	0	50.4400	-24.1400	-50.4200	24.0200	0.0000	0.0000	0.0000	0.0000;
	8051	8016	0.000633	0.003539	0.01444	279.97	0	0	0	0	1	0	0	64.4900	-18.6800	-64.4600	17.2700	0.0000	0.0000	0.0000	0.0000;
	8041	8017	0.000824	0.004364	0.00496	249.75	0	0	0	0	1	0	0	1.7300	-21.4300	-1.7200	20.9100	0.0000	0.0000	0.0000	0.0000;
	8054	8017	0.000334	0.002047	0.00191	217.36	0	0	0	0	1	0	0	12.6100	-18.8500	-12.6100	18.6500	0.0000	0.0000	0.0000	0.0000;
	8025	8018	0.000971	0.00651	0.00381	226.09	0	0	0	0	1	0	0	-1.0700	3.4800	1.0800	-3.8900	0.0000	0.0000	0.0000	0.0000;
	8019	8020	0.000251	0.001134	0	0	0	0	0	0	1	0	0	13.3700	3.8800	-13.3700	-3.8700	0.0000	0.0000	0.0000	0.0000;
	10019	8019	0.001176	0.00661	0.00592	299.81	0	0	0	0	1	0	0	64.8900	7.9500	-64.8400	-8.3300	0.0000	0.0000	0.0000	0.0000;
	8058	8021	0.001655	0.009001	0.0111	264.85	0	0	0	0	1	0	0	25.1800	0.3100	-25.1800	-1.4500	0.0000	0.0000	0.0000	0.0000;
	9684	8021	0.00085	0.005423	0.00402	245.91	0	0	0	0	1	0	0	-14.9000	0.1800	14.9000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	8040	8022	0.000547	0.003835	0.0021	258.83	0	0	0	0	1	0	0	-25.0600	0.8800	25.0600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	8047	8022	0.000604	0.003404	0.00439	271.69	0	0	0	0	1	0	0	35.3500	-0.5000	-35.3400	0.0600	0.0000	0.0000	0.0000	0.0000;
	8123	8024	0.000473	0.003048	0.00539	278.88	0	0	0	0	1	0	0	-45.1900	-3.4700	45.2000	2.9400	0.0000	0.0000	0.0000	0.0000;
	8025	10093	0.000157	0.000902	0.00221	237.95	0	0	0	0	1	0	0	-8.4200	-5.4200	8.4200	5.1800	0.0000	0.0000	0.0000	0.0000;
	8026	8065	0.000713	0.004776	0.00323	287.59	0	0	0	0	1	0	0	-48.9700	-5.0300	48.9900	4.7900	0.0000	0.0000	0.0000	0.0000;
	8026	8070	0.000506	0.003096	0.00211	261.73	0	0	0	0	1	0	0	8.8300	18.8100	-8.8200	-19.0200	0.0000	0.0000	0.0000	0.0000;
	8026	8072	0.001955	0.010693	0.01404	267.31	0	0	0	0	1	0	0	30.2700	-18.3100	-30.2500	16.9200	0.0000	0.0000	0.0000	0.0000;
	8027	8028	0.000229	0.001058	0	0	0	0	0	0	1	0	0	15.4600	2.6500	-15.4600	-2.6500	0.0000	0.0000	0.0000	0.0000;
	8027	8075	0.00067	0.00414	0.00287	280.96	0	0	0	0	1	0	0	-38.0900	0.8800	38.0900	-1.1400	0.0000	0.0000	0.0000	0.0000;
	8029	8031	0.001658	0.010858	0.00987	283.41	0	0	0	0	1	0	0	-5.8500	12.8100	5.8600	-13.8500	0.0000	0.0000	0.0000	0.0000;
	8029	8058	0.000819	0.004419	0.03731	268.64	0	0	0	0	1	0	0	9.2600	3.7200	-9.2600	-7.7300	0.0000	0.0000	0.0000	0.0000;
	8030	8033	0.000511	0.035241	0	807.22	0	0	1	0	1	0	0	174.8200	38.8100	-174.6700	-28.4400	0.0000	0.0000	0.0000	0.0000;
	8030	8034	0.00023	0.001161	0	0	0	0	0	0	1	0	0	9.8400	4.1300	-9.8400	-4.1300	0.0000	0.0000	0.0000	0.0000;
	8030	10097	0.000213	0.003593	0.32565	2229.38	0	0	0	0	1	0	0	335.3900	-40.5400	-335.1700	8.7900	0.0000	0.0000	0.0000	0.0000;
	8031	8033	-0.000185	-0.012749	0	700.72	0	0	1	0	1	0	0	-169.7200	-31.4700	169.6600	27.9300	0.0000	0.0000	0.0000	0.0000;
	8035	8031	0.001442	0.0075	0.00706	307.41	0	0	0	0	1	0	0	-96.2000	-26.2300	96.3400	26.1700	0.0000	0.0000	0.0000	0.0000;
	8089	8031	0.001487	0.007329	0.00547	276.87	0	0	0	0	1	0	0	-67.4500	-19.3900	67.5200	19.1500	0.0000	0.0000	0.0000	0.0000;
	8032	8033	0.001552	0.107004	0	106.5	0	0	1	0	1	0	0	-5.0000	-0.4900	5.0000	0.5100	0.0000	0.0000	0.0000	0.0000;
	8035	8076	0.001584	0.008785	0.01124	279.28	0	0	0	0	1	0	0	49.3200	4.6400	-49.2900	-5.6300	0.0000	0.0000	0.0000	0.0000;
	8035	8088	0.00096	0.004815	0.00819	269.72	0	0	0	0	1	0	0	37.0400	18.2000	-37.0300	-19.0000	0.0000	0.0000	0.0000	0.0000;
	8036	8037	0.00028	0.001174	0	0	0	0	0	0	1	0	0	-9.8400	43.9500	9.8400	-43.9200	0.0000	0.0000	0.0000	0.0000;
	8038	8039	0.000239	0.001013	0	0	0	0	0	0	1	0	0	16.0700	1.6800	-16.0700	-1.6700	0.0000	0.0000	0.0000	0.0000;
	8044	8038	0.001198	0.007404	0.00302	274.59	0	0	0	0	1	0	0	50.2000	-0.2200	-50.1700	0.0700	0.0000	0.0000	0.0000	0.0000;
	8050	8038	0.000562	0.003733	0.00101	255.77	0	0	0	0	1	0	0	-34.1000	1.6800	34.1100	-1.7500	0.0000	0.0000	0.0000	0.0000;
	8040	8045	0.000576	0.003708	0.00259	259	0	0	0	0	1	0	0	-20.0900	8.4100	20.0900	-8.6700	0.0000	0.0000	0.0000	0.0000;
	8040	8054	0.000996	0.005962	0.00958	265.02	0	0	0	0	1	0	0	31.5700	-15.1100	-31.5600	14.1500	0.0000	0.0000	0.0000	0.0000;
	8041	8042	0.000244	0.001131	0	0	0	0	0	0	1	0	0	34.5800	4.3500	-34.5800	-4.3400	0.0000	0.0000	0.0000	0.0000;
	8061	8041	0.000675	0.003764	0.00819	280.8	0	0	0	0	1	0	0	55.1500	-13.5200	-55.1300	12.7500	0.0000	0.0000	0.0000	0.0000;
	8041	9684	0.002109	0.0133	0.01786	232.33	0	0	0	0	1	0	0	18.8200	4.3200	-18.8100	-6.1900	0.0000	0.0000	0.0000	0.0000;
	8043	8055	0.000553	0.003938	0.00278	238.01	0	0	0	0	1	0	0	9.0600	9.5300	-9.0600	-9.8200	0.0000	0.0000	0.0000	0.0000;
	8046	8047	0.000273	0.001106	0	0	0	0	0	0	1	0	0	-10.1800	-1.6800	10.1800	1.6800	0.0000	0.0000	0.0000	0.0000;
	8047	8055	0.000424	0.002472	0.02109	245.7	0	0	0	0	1	0	0	7.7000	-6.3300	-7.7000	4.0600	0.0000	0.0000	0.0000	0.0000;
	8047	8123	0.000479	0.00254	0.00207	284.28	0	0	0	0	1	0	0	-53.2200	5.1400	53.2300	-5.3000	0.0000	0.0000	0.0000	0.0000;
	8048	8049	0.000292	0.001015	0	0	0	0	0	0	1	0	0	10.1800	1.8700	-10.1800	-1.8700	0.0000	0.0000	0.0000	0.0000;
	8048	8062	0.000425	0.001962	0.00239	267.77	0	0	0	0	1	0	0	9.3200	-0.5900	-9.3200	0.3400	0.0000	0.0000	0.0000	0.0000;
	8077	8048	0.001607	0.0094	0.00371	275.05	0	0	0	0	1	0	0	19.5000	0.9200	-19.5000	-1.2800	0.0000	0.0000	0.0000	0.0000;
	8058	8050	0.000911	0.005508	0.00603	231.13	0	0	0	0	1	0	0	-23.9200	2.6700	23.9200	-3.2900	0.0000	0.0000	0.0000	0.0000;
	8052	8076	0.001161	0.006205	0.01001	253.36	0	0	0	0	1	0	0	26.5100	10.0900	-26.5000	-11.1100	0.0000	0.0000	0.0000	0.0000;
	8117	8052	0.0019	0.01108	0.00546	272.95	0	0	0	0	1	0	0	43.3000	18.7200	-43.2600	-19.0700	0.0000	0.0000	0.0000	0.0000;
	8053	8054	0.000264	0.001048	0	0	0	0	0	0	1	0	0	-18.9400	-4.7000	18.9400	4.7000	0.0000	0.0000	0.0000	0.0000;
	8056	8057	0.000212	0.001017	0	0	0	0	0	0	1	0	0	8.0000	0.6300	-8.0000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	8056	8060	0.001737	0.011592	0.02303	250.62	0	0	0	0	1	0	0	-2.9700	-4.5400	2.9700	2.0800	0.0000	0.0000	0.0000	0.0000;
	8117	8056	0.001944	0.009804	0.0039	266.98	0	0	0	0	1	0	0	6.7300	-3.5200	-6.7300	3.1000	0.0000	0.0000	0.0000	0.0000;
	8098	8059	0.001397	0.008324	0.00418	305.72	0	0	0	0	1	0	0	70.7800	15.1900	-70.7100	-15.2300	0.0000	0.0000	0.0000	0.0000;
	8117	8059	0.002514	0.014004	0.02108	299.85	0	0	0	0	1	0	0	-62.6200	-15.9800	62.7200	14.2600	0.0000	0.0000	0.0000	0.0000;
	8120	8060	0.000942	0.005448	0.00219	246.78	0	0	0	0	1	0	0	-24.2700	-3.6200	24.2800	3.4200	0.0000	0.0000	0.0000	0.0000;
	8060	9684	0.000678	0.004049	0.01107	231.03	0	0	0	0	1	0	0	-33.7000	-7.1600	33.7100	6.0100	0.0000	0.0000	0.0000	0.0000;
	8108	8062	0.00196	0.010717	0.00447	245.3	0	0	0	0	1	0	0	3.4500	-1.6600	-3.4500	1.1800	0.0000	0.0000	0.0000	0.0000;
	8064	8065	0.000293	0.00118	0	0	0	0	0	0	1	0	0	-5.6400	-1.1400	5.6400	1.1400	0.0000	0.0000	0.0000	0.0000;
	8066	8067	0.000299	0.001055	0	0	0	0	0	0	1	0	0	5.6400	1.0100	-5.6400	-1.0100	0.0000	0.0000	0.0000	0.0000;
	8089	8066	0.000935	0.006432	0.00403	246.61	0	0	0	0	1	0	0	0.9100	-8.4000	-0.9100	7.9700	0.0000	0.0000	0.0000	0.0000;
	8112	8066	0.002146	0.012415	0.01116	257.5	0	0	0	0	1	0	0	4.7200	7.8000	-4.7200	-8.9800	0.0000	0.0000	0.0000	0.0000;
	8068	8688	0.001306	0.007361	0.00465	281.72	0	0	0	0	1	0	0	51.9500	11.1700	-51.9200	-11.4700	0.0000	0.0000	0.0000	0.0000;
	9397	8068	0.000966	0.005775	0.01201	284.14	0	0	0	0	1	0	0	56.4600	11.6300	-56.4300	-12.7300	0.0000	0.0000	0.0000	0.0000;
	8069	8113	0.002214	0.015773	0.01454	263.68	0	0	0	0	1	0	0	64.1400	6.6700	-64.0500	-7.5900	0.0000	0.0000	0.0000	0.0000;
	8069	8115	0.002428	0.016266	0.00508	266.1	0	0	0	0	1	0	0	-65.8200	-7.8000	65.9200	7.9300	0.0000	0.0000	0.0000	0.0000;
	8070	8071	0.000287	0.001007	0	0	0	0	0	0	1	0	0	18.6000	1.6900	-18.6000	-1.6900	0.0000	0.0000	0.0000	0.0000;
	8070	8080	0.001154	0.005992	0.0022	189.52	0	0	0	0	1	0	0	-9.7700	17.3300	9.7800	-17.5400	0.0000	0.0000	0.0000	0.0000;
	8072	8073	0.000283	0.001071	0	0	0	0	0	0	1	0	0	10.3900	3.5100	-10.3900	-3.5100	0.0000	0.0000	0.0000	0.0000;
	8074	8075	0.000201	0.001014	0	0	0	0	0	0	1	0	0	-19.9100	-3.5800	19.9100	3.5900	0.0000	0.0000	0.0000	0.0000;
	8103	8076	0.001495	0.00979	0.01314	282.19	0	0	0	0	1	0	0	-65.3300	-15.9000	65.4000	14.9200	0.0000	0.0000	0.0000	0.0000;
	8078	8077	0.00208	0.012404	0.00432	278.12	0	0	0	0	1	0	0	23.1700	2.0900	-23.1600	-2.4900	0.0000	0.0000	0.0000	0.0000;
	8078	8086	0.00098	0.006613	0.00567	300.16	0	0	0	0	1	0	0	-92.0600	-18.8600	92.1500	18.7900	0.0000	0.0000	0.0000	0.0000;
	8082	8109	0.001663	0.008932	0.00617	233.64	0	0	0	0	1	0	0	-17.1800	-16.4600	17.1900	15.8500	0.0000	0.0000	0.0000	0.0000;
	8082	8116	0.000833	0.005508	0.00923	209.14	0	0	0	0	1	0	0	9.9100	15.1400	-9.9000	-16.0900	0.0000	0.0000	0.0000	0.0000;
	8083	8089	0.002364	0.01449	0.02269	279.38	0	0	0	0	1	0	0	-61.4300	-27.8700	61.5300	26.0800	0.0000	0.0000	0.0000	0.0000;
	8083	8105	0.001292	0.007567	0.0384	246.12	0	0	0	0	1	0	0	43.4700	-0.9900	-43.4500	-2.9300	0.0000	0.0000	0.0000	0.0000;
	8083	8116	0.001359	0.007336	0.00999	253.82	0	0	0	0	1	0	0	2.6900	23.3300	-2.6800	-24.3500	0.0000	0.0000	0.0000	0.0000;
	8084	8085	0.000247	0.001186	0	0	0	0	0	0	1	0	0	-9.7100	-0.7600	9.7100	0.7600	0.0000	0.0000	0.0000	0.0000;
	8105	8085	0.001339	0.008972	0.00393	238.96	0	0	0	0	1	0	0	39.7400	2.4600	-39.7200	-2.7300	0.0000	0.0000	0.0000	0.0000;
	8085	8106	0.001872	0.010963	0.00914	226.3	0	0	0	0	1	0	0	30.0100	1.9700	-30.0000	-2.8400	0.0000	0.0000	0.0000	0.0000;
	8086	8098	0.001274	0.008096	0.02382	304.8	0	0	0	0	1	0	0	-96.6900	-19.8400	96.8000	17.9900	0.0000	0.0000	0.0000	0.0000;
	8088	8109	0.001626	0.00932	0.00984	264.97	0	0	0	0	1	0	0	32.0200	18.5100	-32.0000	-19.4300	0.0000	0.0000	0.0000	0.0000;
	8090	8688	0.001716	0.009857	0.00259	270.41	0	0	0	0	1	0	0	-34.8700	-6.5000	34.8900	6.3400	0.0000	0.0000	0.0000	0.0000;
	8091	8092	0.000282	0.001075	0	0	0	0	0	0	1	0	0	8.5600	0.3500	-8.5600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	8091	9780	0.001209	0.008387	0.00949	281.38	0	0	0	0	1	0	0	47.0500	-8.4400	-47.0200	7.5900	0.0000	0.0000	0.0000	0.0000;
	10019	8091	0.000171	0.001197	0.00337	342.42	0	0	0	0	1	0	0	159.6000	-0.7000	-159.5600	0.6100	0.0000	0.0000	0.0000	0.0000;
	8093	8705	0.001967	0.011529	0.01309	282.24	0	0	0	0	1	0	0	-48.9200	-5.4900	48.9600	4.3300	0.0000	0.0000	0.0000	0.0000;
	8094	8681	0.002165	0.012085	0.01944	261.22	0	0	0	0	1	0	0	-29.7300	-1.0100	29.7400	-0.9900	0.0000	0.0000	0.0000	0.0000;
	8094	8694	0.000649	0.004031	0.00273	254.2	0	0	0	0	1	0	0	31.1500	-0.9700	-31.1400	0.7100	0.0000	0.0000	0.0000	0.0000;
	8094	8697	0.002156	0.011522	0.02322	286.93	0	0	0	0	1	0	0	72.4600	-0.5100	-72.3600	-1.4500	0.0000	0.0000	0.0000	0.0000;
	8699	8094	0.001493	0.008436	0.00635	291.87	0	0	0	0	1	0	0	82.5400	-0.4800	-82.4400	0.3200	0.0000	0.0000	0.0000	0.0000;
	8095	8096	0.000257	0.001109	0	0	0	0	0	0	1	0	0	8.5600	1.0800	-8.5600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	8095	8128	0.001174	0.006689	0.00271	256.31	0	0	0	0	1	0	0	-18.5500	2.1800	18.5500	-2.4500	0.0000	0.0000	0.0000	0.0000;
	8702	8095	0.000981	0.006337	0.00652	286.37	0	0	0	0	1	0	0	52.9100	12.3200	-52.8900	-12.8600	0.0000	0.0000	0.0000	0.0000;
	8095	8705	0.001118	0.007225	0.00202	289.45	0	0	0	0	1	0	0	59.5300	7.7300	-59.4900	-7.7100	0.0000	0.0000	0.0000	0.0000;
	8098	8097	0.000166	0.011016	0	756.08	0	0	1.00625	0	1	0	0	-277.5600	-51.4200	277.6800	59.6300	0.0000	0.0000	0.0000	0.0000;
	8097	8099	0.000268	0.00104	0	0	0	0	0	0	1	0	0	17.6100	3.9900	-17.6100	-3.9800	0.0000	0.0000	0.0000	0.0000;
	8098	8101	0.001321	0.008011	0.00814	294.56	0	0	0	0	1	0	0	105.4300	17.7700	-105.2900	-17.8100	0.0000	0.0000	0.0000	0.0000;
	8100	8101	0.000208	0.001029	0	0	0	0	0	0	1	0	0	-19.1500	-4.3700	19.1500	4.3700	0.0000	0.0000	0.0000	0.0000;
	8102	8101	0.000874	0.005521	0.00503	280.86	0	0	0	0	1	0	0	-86.0800	-13.5800	86.1400	13.4300	0.0000	0.0000	0.0000	0.0000;
	8115	8102	0.001458	0.008793	0.01698	268.77	0	0	0	0	1	0	0	-68.4000	-8.5100	68.4600	7.0800	0.0000	0.0000	0.0000	0.0000;
	8119	8103	0.001505	0.008476	0.0047	269.4	0	0	0	0	1	0	0	-46.4100	-10.4600	46.4400	10.1500	0.0000	0.0000	0.0000	0.0000;
	8107	8108	0.000252	0.00108	0	0	0	0	0	0	1	0	0	-8.2400	-2.8900	8.2400	2.8900	0.0000	0.0000	0.0000	0.0000;
	8120	8108	0.00305	0.01828	0.01153	216.23	0	0	0	0	1	0	0	11.6900	0.0200	-11.6800	-1.2300	0.0000	0.0000	0.0000	0.0000;
	8110	8111	0.00022	0.001133	0	0	0	0	0	0	1	0	0	13.3800	4.3500	-13.3800	-4.3500	0.0000	0.0000	0.0000	0.0000;
	8112	8110	0.00126	0.008571	0.00921	272.82	0	0	0	0	1	0	0	-18.1000	-13.2200	18.1100	12.2700	0.0000	0.0000	0.0000	0.0000;
	8113	8114	0.000217	0.001143	0	0	0	0	0	0	1	0	0	1.8800	0.6200	-1.8800	-0.6200	0.0000	0.0000	0.0000	0.0000;
	8117	8118	0.000233	0.001065	0	0	0	0	0	0	1	0	0	12.5800	0.7800	-12.5800	-0.7800	0.0000	0.0000	0.0000	0.0000;
	8119	8129	0.000973	0.007888	0.00405	248.5	0	0	0	0	1	0	0	33.8300	5.1700	-33.8100	-5.5100	0.0000	0.0000	0.0000	0.0000;
	8120	8121	0.000202	0.001015	0	0	0	0	0	0	1	0	0	12.5800	3.6000	-12.5800	-3.6000	0.0000	0.0000	0.0000	0.0000;
	8122	9337	0.002394	0.01214	0.01697	253.32	0	0	0	0	1	0	0	19.3000	6.7200	-19.2900	-8.4400	0.0000	0.0000	0.0000	0.0000;
	8123	8124	0.000231	0.001192	0	0	0	0	0	0	1	0	0	25.3700	3.7400	-25.3700	-3.7400	0.0000	0.0000	0.0000	0.0000;
	8126	8127	0.000278	0.001023	0	0	0	0	0	0	1	0	0	17.5000	7.1000	-17.5000	-7.1000	0.0000	0.0000	0.0000	0.0000;
	8126	8695	0.00226	0.014371	0.01962	302.42	0	0	0	0	1	0	0	-85.1500	-9.9800	85.3000	8.8500	0.0000	0.0000	0.0000	0.0000;
	8128	8695	0.0009	0.004794	0.00915	308.38	0	0	0	0	1	0	0	74.6200	18.1100	-74.5700	-18.8400	0.0000	0.0000	0.0000	0.0000;
	8717	8128	0.001511	0.008874	0.00329	295.44	0	0	0	0	1	0	0	-66.8900	-11.8300	66.9600	11.8500	0.0000	0.0000	0.0000	0.0000;
	8128	9867	0.002147	0.010495	0.03207	347.5	0	0	0	0	1	0	0	-178.2600	-33.3000	178.9000	32.9600	0.0000	0.0000	0.0000	0.0000;
	8129	8130	0.000213	0.001123	0	0	0	0	0	0	1	0	0	4.2400	1.4300	-4.2400	-1.4300	0.0000	0.0000	0.0000	0.0000;
	8131	8132	0.004038	0.026824	0.01249	256.25	0	0	0	0	1	0	0	23.2600	-3.4100	-23.2400	2.1500	0.0000	0.0000	0.0000	0.0000;
	8181	8131	0.005736	0.037692	0.02521	260.4	0	0	0	0	1	0	0	24.7100	-5.6400	-24.6700	3.0300	0.0000	0.0000	0.0000	0.0000;
	8132	9760	0.002804	0.017334	0.0089	251.87	0	0	0	0	1	0	0	21.3400	-2.5800	-21.3200	1.6600	0.0000	0.0000	0.0000	0.0000;
	8133	8134	0.000254	0.001147	0	0	0	0	0	0	1	0	0	6.6000	0.9300	-6.6000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	8133	8145	0.001938	0.013416	0.0077	245.31	0	0	0	0	1	0	0	18.1400	0.5100	-18.1400	-1.3200	0.0000	0.0000	0.0000	0.0000;
	8133	8154	0.004624	0.030074	0.0387	257.11	0	0	0	0	1	0	0	-24.7500	-1.4400	24.7700	-2.6800	0.0000	0.0000	0.0000	0.0000;
	8135	8136	0.000218	0.001168	0	0	0	0	0	0	1	0	0	-1.2900	-0.7200	1.2900	0.7200	0.0000	0.0000	0.0000	0.0000;
	8136	8137	0.021323	0.125646	0.06798	262.75	0	0	0	0	1	0	0	-26.2600	-0.2600	26.3900	-6.4800	0.0000	0.0000	0.0000	0.0000;
	9254	8136	0.004905	0.0251	0.01946	274.83	0	0	0	0	1	0	0	-39.2900	2.1500	39.3600	-3.9500	0.0000	0.0000	0.0000	0.0000;
	9391	8136	0.00461	0.024796	0.03657	253.92	0	0	0	0	1	0	0	14.4100	-7.4800	-14.4000	3.4900	0.0000	0.0000	0.0000	0.0000;
	8154	8137	0.006143	0.031672	0.01936	268.69	0	0	0	0	1	0	0	-29.1800	2.0300	29.2300	-3.9400	0.0000	0.0000	0.0000	0.0000;
	8139	8138	0.000132	0.012206	0	619.81	0	0	1	0	1	0	0	-80.4200	43.0400	80.4300	-42.1200	0.0000	0.0000	0.0000	0.0000;
	8138	8140	0.000272	0.001049	0	0	0	0	0	0	1	0	0	6.1500	1.7400	-6.1500	-1.7400	0.0000	0.0000	0.0000	0.0000;
	9466	8138	0.000849	0.013202	1.55366	2705.63	0	0	0	0	1	0	0	424.1900	-138.7600	-422.7500	-7.5200	0.0000	0.0000	0.0000	0.0000;
	8141	8139	0.001446	0.009345	0.00694	270.65	0	0	0	0	1	0	0	38.9100	10.6600	-38.8900	-11.2800	0.0000	0.0000	0.0000	0.0000;
	8143	8139	0.004058	0.026616	0.0705	345.19	0	0	0	0	1	0	0	-118.7600	27.6100	119.3100	-31.7600	0.0000	0.0000	0.0000	0.0000;
	8141	8142	0.000275	0.001031	0	0	0	0	0	0	1	0	0	3.5900	0.4700	-3.5900	-0.4700	0.0000	0.0000	0.0000	0.0000;
	8141	8147	0.00284	0.016104	0.01448	266.66	0	0	0	0	1	0	0	25.7800	-9.2400	-25.7600	7.7500	0.0000	0.0000	0.0000	0.0000;
	8141	8150	0.002998	0.016056	0.04752	302.75	0	0	0	0	1	0	0	-68.2800	-1.8800	68.4100	-2.6900	0.0000	0.0000	0.0000	0.0000;
	8143	8187	0.034977	0.214418	0.09434	263.38	0	0	0	0	1	0	0	27.9600	-7.0600	-27.7100	-1.8200	0.0000	0.0000	0.0000	0.0000;
	8143	8280	0.009133	0.053063	0.04617	282.41	0	0	0	0	1	0	0	37.4500	-10.4900	-37.3300	6.0800	0.0000	0.0000	0.0000	0.0000;
	9259	8143	0.005591	0.032956	0.06598	279.67	0	0	0	0	1	0	0	-52.0600	4.0200	52.2000	-10.4900	0.0000	0.0000	0.0000	0.0000;
	8144	8280	0.008696	0.052472	0.04739	242.97	0	0	0	0	1	0	0	-9.5800	-2.9200	9.5900	-2.2800	0.0000	0.0000	0.0000	0.0000;
	8144	8286	0.005093	0.031541	0.04312	252.78	0	0	0	0	1	0	0	18.9500	-6.0700	-18.9300	1.4100	0.0000	0.0000	0.0000	0.0000;
	8144	9259	0.006058	0.031695	0.02512	260.13	0	0	0	0	1	0	0	-23.9800	4.8700	24.0100	-7.4800	0.0000	0.0000	0.0000	0.0000;
	8144	9276	0.004731	0.030346	0.02509	248.64	0	0	0	0	1	0	0	11.2800	3.1200	-11.2700	-5.8500	0.0000	0.0000	0.0000	0.0000;
	8145	8146	0.000263	0.001096	0	0	0	0	0	0	1	0	0	4.4400	1.4700	-4.4400	-1.4700	0.0000	0.0000	0.0000	0.0000;
	9544	8145	0.006865	0.045948	0.01842	240.19	0	0	0	0	1	0	0	-13.6900	-1.8100	13.7000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	8147	8158	0.004057	0.024223	0.02967	258.16	0	0	0	0	1	0	0	22.8200	-8.2700	-22.8000	5.1200	0.0000	0.0000	0.0000	0.0000;
	8150	8148	0.004322	0.022044	0.03798	319.82	0	0	0	0	1	0	0	-77.5200	1.6200	77.7500	-4.6300	0.0000	0.0000	0.0000	0.0000;
	8148	9760	0.003933	0.020728	0.07105	326.26	0	0	0	0	1	0	0	-83.6200	3.0000	83.8600	-9.6100	0.0000	0.0000	0.0000	0.0000;
	8149	8150	0.00022	0.001134	0	0	0	0	0	0	1	0	0	-9.1100	-1.0800	9.1100	1.0800	0.0000	0.0000	0.0000	0.0000;
	8151	8175	0.027745	0.132193	0.15277	267.16	0	0	0	0	1	0	0	-26.3600	8.9700	26.6100	-24.3400	0.0000	0.0000	0.0000	0.0000;
	8151	8180	0.00775	0.048365	0.2334	228.42	0	0	0	0	1	0	0	2.5900	2.5600	-2.5700	-27.9300	0.0000	0.0000	0.0000	0.0000;
	9257	8151	0.00396	0.023514	0.02107	267.08	0	0	0	0	1	0	0	-20.8000	10.1800	20.8200	-12.3800	0.0000	0.0000	0.0000	0.0000;
	8153	8152	0.001323	0.009039	0.00731	250.4	0	0	0	0	1	0	0	16.0200	0.2700	-16.0100	-1.0500	0.0000	0.0000	0.0000	0.0000;
	8152	9544	0.001162	0.006757	0.04899	253.08	0	0	0	0	1	0	0	-8.6700	7.5100	8.6700	-12.9100	0.0000	0.0000	0.0000	0.0000;
	8152	10153	0.002096	0.010772	0.02412	266.14	0	0	0	0	1	0	0	21.8700	-7.3800	-21.8600	4.7600	0.0000	0.0000	0.0000	0.0000;
	8153	8158	0.018683	0.112048	0.06323	255.52	0	0	0	0	1	0	0	-20.0000	-0.5900	20.0700	-5.9900	0.0000	0.0000	0.0000	0.0000;
	8154	8155	0.000274	0.001005	0	0	0	0	0	0	1	0	0	4.4100	0.6500	-4.4100	-0.6500	0.0000	0.0000	0.0000	0.0000;
	8156	8157	0.000261	0.001	0	0	0	0	0	0	1	0	0	3.8400	0.9300	-3.8400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	8156	9308	0.037112	0.267838	0.15379	268.49	0	0	0	0	1	0	0	31.5800	-10.7600	-31.2500	-3.7800	0.0000	0.0000	0.0000	0.0000;
	8159	8160	0.003086	0.017964	0.02631	248.87	0	0	0	0	1	0	0	4.4100	0.3800	-4.4100	-3.3300	0.0000	0.0000	0.0000	0.0000;
	8159	9125	0.002419	0.013699	0.07188	258.02	0	0	0	0	1	0	0	-8.9800	-2.1500	8.9800	-5.9100	0.0000	0.0000	0.0000	0.0000;
	8160	8161	0.003355	0.018602	0.01187	240.08	0	0	0	0	1	0	0	1.5700	2.6900	-1.5700	-4.0200	0.0000	0.0000	0.0000	0.0000;
	8161	8169	0.004586	0.028772	0.01887	229.4	0	0	0	0	1	0	0	2.0000	0.7600	-2.0000	-2.8700	0.0000	0.0000	0.0000	0.0000;
	8161	8172	0.003364	0.017764	0.01348	217.9	0	0	0	0	1	0	0	-2.6900	2.4300	2.6900	-3.9400	0.0000	0.0000	0.0000	0.0000;
	8162	8172	0.00505	0.032762	0.02126	228.97	0	0	0	0	1	0	0	10.0400	-5.8300	-10.0400	3.4900	0.0000	0.0000	0.0000	0.0000;
	8162	9634	0.003292	0.019376	0.03961	238.38	0	0	0	0	1	0	0	-14.5400	4.4200	14.5500	-8.8000	0.0000	0.0000	0.0000	0.0000;
	8163	8164	0.000276	0.001176	0	0	0	0	0	0	1	0	0	5.6900	1.5000	-5.6900	-1.5000	0.0000	0.0000	0.0000	0.0000;
	8163	8165	0.004951	0.02634	0.01825	281.97	0	0	0	0	1	0	0	-33.4900	3.0000	33.5500	-4.7500	0.0000	0.0000	0.0000	0.0000;
	8165	9782	0.002045	0.014465	0.01203	284.86	0	0	0	0	1	0	0	-35.5100	3.9400	35.5400	-5.1100	0.0000	0.0000	0.0000	0.0000;
	8166	8167	0.000273	0.001111	0	0	0	0	0	0	1	0	0	-6.6500	-2.2300	6.6500	2.2300	0.0000	0.0000	0.0000	0.0000;
	8167	8168	0.001777	0.012298	0.00568	246.4	0	0	0	0	1	0	0	12.3400	-1.2800	-12.3400	0.6600	0.0000	0.0000	0.0000	0.0000;
	8173	8167	0.002703	0.016884	0.01875	205.76	0	0	0	0	1	0	0	-3.4000	3.7200	3.4000	-5.8100	0.0000	0.0000	0.0000	0.0000;
	8167	9634	0.004624	0.0287	0.0236	255.61	0	0	0	0	1	0	0	-22.4000	4.8600	22.4200	-7.3500	0.0000	0.0000	0.0000	0.0000;
	8171	8168	0.001231	0.007792	0.04584	309.63	0	0	0	0	1	0	0	-67.3700	13.2400	67.4200	-18.0300	0.0000	0.0000	0.0000	0.0000;
	8181	8168	0.003006	0.019684	0.04341	265.66	0	0	0	0	1	0	0	-25.9800	5.5300	26.0000	-10.2500	0.0000	0.0000	0.0000	0.0000;
	8168	9700	0.002487	0.016746	0.04663	336.6	0	0	0	0	1	0	0	-88.4500	26.7300	88.6400	-30.6200	0.0000	0.0000	0.0000	0.0000;
	8169	8170	0.000222	0.001031	0	0	0	0	0	0	1	0	0	6.6500	0.9100	-6.6500	-0.9000	0.0000	0.0000	0.0000	0.0000;
	8172	8169	0.003523	0.023784	0.01313	227.59	0	0	0	0	1	0	0	4.5200	-0.8200	-4.5200	-0.6400	0.0000	0.0000	0.0000	0.0000;
	8169	8173	0.001669	0.009172	0.01856	212.52	0	0	0	0	1	0	0	-1.7700	2.0900	1.7700	-4.1600	0.0000	0.0000	0.0000	0.0000;
	8171	9760	0.005509	0.031393	0.06879	296.25	0	0	0	0	1	0	0	60.4300	-14.4600	-60.2400	7.8300	0.0000	0.0000	0.0000	0.0000;
	8173	8174	0.000204	0.001145	0	0	0	0	0	0	1	0	0	1.6300	0.4400	-1.6300	-0.4400	0.0000	0.0000	0.0000	0.0000;
	8176	8175	0.005342	0.029453	0.02853	329.27	0	0	0	0	1	0	0	86.2300	3.7800	-85.8600	-4.8200	0.0000	0.0000	0.0000	0.0000;
	8175	8179	0.008073	0.051022	0.01956	292.69	0	0	0	0	1	0	0	58.5100	-11.3600	-58.2500	10.9500	0.0000	0.0000	0.0000	0.0000;
	8176	8177	0.000209	0.001174	0	0	0	0	0	0	1	0	0	2.0000	0.3700	-2.0000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	8176	9977	0.005396	0.038135	0.03831	334.36	0	0	0	0	1	0	0	-88.2300	-4.1500	88.6200	2.7300	0.0000	0.0000	0.0000	0.0000;
	8179	8178	0.001929	0.013463	0.00431	291.63	0	0	0	0	1	0	0	54.4300	-53.8100	-54.3300	54.0800	0.0000	0.0000	0.0000	0.0000;
	8178	8180	0.004423	0.026543	0.00934	230.31	0	0	0	0	1	0	0	0.8600	-0.6600	-0.8600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	8283	8178	0.004907	0.028253	0.03267	282.48	0	0	0	0	1	0	0	-49.9300	-0.2300	50.0500	-2.6500	0.0000	0.0000	0.0000	0.0000;
	8182	8183	0.002721	0.013601	0.00967	264.96	0	0	0	0	1	0	0	-21.0000	-5.4600	21.0100	4.4800	0.0000	0.0000	0.0000	0.0000;
	8186	8182	0.001077	0.007466	0.00771	244.5	0	0	0	0	1	0	0	-8.3300	-4.5900	8.3300	3.7600	0.0000	0.0000	0.0000	0.0000;
	8183	8184	0.000279	0.001018	0	0	0	0	0	0	1	0	0	12.6700	4.1100	-12.6700	-4.1100	0.0000	0.0000	0.0000	0.0000;
	8183	8185	0.003363	0.017987	0.0152	257.41	0	0	0	0	1	0	0	16.9200	3.9400	-16.9100	-5.5300	0.0000	0.0000	0.0000	0.0000;
	8183	8191	0.003206	0.017676	0.02171	284.78	0	0	0	0	1	0	0	-64.6600	2.5700	64.7900	-4.2200	0.0000	0.0000	0.0000	0.0000;
	8183	9063	0.001165	0.007014	0.05433	237.55	0	0	0	0	1	0	0	14.0700	-15.1100	-14.0700	9.2800	0.0000	0.0000	0.0000	0.0000;
	8186	8185	0.001855	0.011492	0.00511	231.86	0	0	0	0	1	0	0	-3.8200	-1.6400	3.8200	1.1000	0.0000	0.0000	0.0000	0.0000;
	8187	8188	0.00027	0.001009	0	0	0	0	0	0	1	0	0	3.0800	0.6800	-3.0800	-0.6800	0.0000	0.0000	0.0000	0.0000;
	8187	8212	0.002959	0.018176	0.01489	247.67	0	0	0	0	1	0	0	-24.0800	-0.0500	24.1000	-1.4900	0.0000	0.0000	0.0000	0.0000;
	8187	8214	0.002544	0.01587	0.01131	271.24	0	0	0	0	1	0	0	48.7100	1.1900	-48.6500	-2.0900	0.0000	0.0000	0.0000	0.0000;
	8189	8191	0.00451	0.020355	0.01196	286.48	0	0	0	0	1	0	0	69.1200	-4.2300	-68.9200	3.8300	0.0000	0.0000	0.0000	0.0000;
	9044	8189	0.002562	0.017407	0.02167	287.85	0	0	0	0	1	0	0	73.6700	-4.3500	-73.5400	2.8700	0.0000	0.0000	0.0000	0.0000;
	8190	8191	0.000297	0.001038	0	0	0	0	0	0	1	0	0	-4.1300	-0.3900	4.1300	0.3900	0.0000	0.0000	0.0000	0.0000;
	8192	8193	0.000281	0.00117	0	0	0	0	0	0	1	0	0	4.3300	1.2600	-4.3300	-1.2600	0.0000	0.0000	0.0000	0.0000;
	8192	8199	0.002525	0.01521	0.06798	275.03	0	0	0	0	1	0	0	42.8800	-23.9200	-42.8300	16.8600	0.0000	0.0000	0.0000	0.0000;
	8218	8192	0.000875	0.005203	0.0111	277.12	0	0	0	0	1	0	0	47.2400	33.6300	-47.2100	-34.6700	0.0000	0.0000	0.0000	0.0000;
	8194	8195	0.00028	0.001096	0	0	0	0	0	0	1	0	0	3.5700	0.5100	-3.5700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	8194	8218	0.001999	0.013127	0.01264	266.44	0	0	0	0	1	0	0	18.6800	23.7100	-18.6600	-24.9700	0.0000	0.0000	0.0000	0.0000;
	8194	8292	0.006844	0.038368	0.03324	263.77	0	0	0	0	1	0	0	24.3000	-4.3300	-24.2600	0.9000	0.0000	0.0000	0.0000	0.0000;
	8194	8293	0.006435	0.036229	0.03006	258.23	0	0	0	0	1	0	0	20.5000	-3.8900	-20.4800	0.7400	0.0000	0.0000	0.0000	0.0000;
	8194	8314	0.011304	0.076524	0.11385	286.39	0	0	0	0	1	0	0	-48.9500	-8.8400	49.2000	-2.0400	0.0000	0.0000	0.0000	0.0000;
	8194	8390	0.011295	0.067719	0.09194	251.35	0	0	0	0	1	0	0	-13.7500	-2.8900	13.7700	-7.0600	0.0000	0.0000	0.0000	0.0000;
	8194	9607	0.008363	0.060044	0.03938	229.19	0	0	0	0	1	0	0	-4.3500	-4.2700	4.3500	-0.0400	0.0000	0.0000	0.0000	0.0000;
	8196	8197	0.000282	0.001073	0	0	0	0	0	0	1	0	0	3.1800	0.8400	-3.1800	-0.8400	0.0000	0.0000	0.0000	0.0000;
	8196	8284	0.016461	0.10698	0.05838	259.9	0	0	0	0	1	0	0	-20.4600	-0.9800	20.5200	-5.1300	0.0000	0.0000	0.0000	0.0000;
	9503	8196	0.002387	0.012235	0.0051	255.79	0	0	0	0	1	0	0	-17.2800	-0.6700	17.2900	0.1300	0.0000	0.0000	0.0000	0.0000;
	8664	8198	0.002894	0.017539	0.01054	228.14	0	0	0	0	1	0	0	-19.5400	-1.0100	19.5500	-0.0700	0.0000	0.0000	0.0000	0.0000;
	8198	8667	0.00448	0.024657	0.01176	239.7	0	0	0	0	1	0	0	-22.8700	-0.9100	22.8900	-0.2400	0.0000	0.0000	0.0000	0.0000;
	8199	8200	0.000911	0.00591	0.01476	269.74	0	0	0	0	1	0	0	34.9200	-22.1100	-34.9100	20.5900	0.0000	0.0000	0.0000	0.0000;
	8200	8219	0.000933	0.006814	0.01441	265.05	0	0	0	0	1	0	0	30.8900	-20.7900	-30.8700	19.3000	0.0000	0.0000	0.0000	0.0000;
	8201	8202	0.000212	0.001102	0	0	0	0	0	0	1	0	0	9.9800	1.1800	-9.9800	-1.1800	0.0000	0.0000	0.0000	0.0000;
	8203	8201	0.001725	0.011641	0.00766	275.18	0	0	0	0	1	0	0	-28.2100	-15.6800	28.2300	14.9500	0.0000	0.0000	0.0000	0.0000;
	8207	8201	0.000405	0.002703	0.00264	280.9	0	0	0	0	1	0	0	38.2200	15.8800	-38.2200	-16.1300	0.0000	0.0000	0.0000	0.0000;
	8203	8204	0.000282	0.001142	0	0	0	0	0	0	1	0	0	9.9900	7.2000	-9.9800	-7.2000	0.0000	0.0000	0.0000	0.0000;
	8203	8210	0.002585	0.015446	0.00773	267.71	0	0	0	0	1	0	0	18.2300	8.4800	-18.2200	-9.2600	0.0000	0.0000	0.0000	0.0000;
	8210	8205	0.003392	0.019927	0.01523	255.11	0	0	0	0	1	0	0	-36.7400	-1.5900	36.7800	0.1700	0.0000	0.0000	0.0000	0.0000;
	8205	8214	0.00329	0.014556	0.00772	269.25	0	0	0	0	1	0	0	-46.7700	-2.1000	46.8300	1.5400	0.0000	0.0000	0.0000	0.0000;
	8207	8206	0.000183	0.012571	0	598.88	0	0	1.00625	0	1	0	0	-48.2100	-18.3100	48.2100	18.6200	0.0000	0.0000	0.0000	0.0000;
	8206	8208	0.000248	0.001083	0	0	0	0	0	0	1	0	0	-48.2100	-82.9200	48.2300	83.0100	0.0000	0.0000	0.0000	0.0000;
	8208	9478	0.000351	0.006886	0.58973	2430.71	0	0	0	0	1	0	0	262.7500	-57.4100	-262.5200	-2.6400	0.0000	0.0000	0.0000	0.0000;
	9861	8208	0.000436	0.007035	0.72748	2538.11	0	0	0	0	1	0	0	311.3700	-47.6100	-310.9800	-25.6100	0.0000	0.0000	0.0000	0.0000;
	8209	8211	0.004589	0.025274	0.02499	258.57	0	0	0	0	1	0	0	-34.9800	-1.9400	35.0300	-0.4800	0.0000	0.0000	0.0000	0.0000;
	8667	8209	0.002417	0.013211	0.01083	246.59	0	0	0	0	1	0	0	-26.2800	-1.2400	26.3000	0.1500	0.0000	0.0000	0.0000	0.0000;
	8211	8210	0.001895	0.010828	0.0137	272.27	0	0	0	0	1	0	0	-45.2500	-8.3300	45.2900	7.0500	0.0000	0.0000	0.0000	0.0000;
	8212	8213	0.000224	0.001065	0	0	0	0	0	0	1	0	0	1.8200	0.1300	-1.8200	-0.1300	0.0000	0.0000	0.0000	0.0000;
	8215	8212	0.005255	0.027065	0.01064	252.01	0	0	0	0	1	0	0	25.9500	-2.3700	-25.9200	1.3700	0.0000	0.0000	0.0000	0.0000;
	8215	8216	0.000238	0.001069	0	0	0	0	0	0	1	0	0	5.9100	1.2100	-5.9100	-1.2100	0.0000	0.0000	0.0000	0.0000;
	8286	8215	0.006832	0.041626	0.04468	273	0	0	0	0	1	0	0	42.0800	-2.0100	-41.9700	-2.2600	0.0000	0.0000	0.0000	0.0000;
	8215	9055	0.007023	0.034134	0.02497	248.09	0	0	0	0	1	0	0	10.1100	3.4200	-10.1100	-6.1300	0.0000	0.0000	0.0000	0.0000;
	8217	8218	0.000209	0.001074	0	0	0	0	0	0	1	0	0	-2.5900	-0.9500	2.5900	0.9500	0.0000	0.0000	0.0000	0.0000;
	8221	8218	0.001566	0.009118	0.01205	258.33	0	0	0	0	1	0	0	31.1900	8.3800	-31.1700	-9.6000	0.0000	0.0000	0.0000	0.0000;
	8219	8220	0.000215	0.001082	0	0	0	0	0	0	1	0	0	2.5900	1.0200	-2.5900	-1.0200	0.0000	0.0000	0.0000	0.0000;
	8219	8308	0.006815	0.045023	0.02314	207.55	0	0	0	0	1	0	0	2.4600	-12.4700	-2.4500	9.9900	0.0000	0.0000	0.0000	0.0000;
	8219	8338	0.011407	0.065844	0.04343	260.37	0	0	0	0	1	0	0	25.8200	-7.8500	-25.7500	3.5300	0.0000	0.0000	0.0000	0.0000;
	8300	8221	0.002888	0.01559	0.00996	266.91	0	0	0	0	1	0	0	35.9900	9.0000	-35.9600	-9.8900	0.0000	0.0000	0.0000	0.0000;
	8222	8223	0.000226	0.001171	0	0	0	0	0	0	1	0	0	6.6700	4.5400	-6.6700	-4.5400	0.0000	0.0000	0.0000	0.0000;
	8222	8225	0.001035	0.006383	0.00482	268.76	0	0	0	0	1	0	0	18.1600	-19.4500	-18.1600	19.0000	0.0000	0.0000	0.0000	0.0000;
	8222	10025	0.004404	0.026317	0.01891	273.05	0	0	0	0	1	0	0	-24.8300	14.9100	24.8700	-16.6000	0.0000	0.0000	0.0000	0.0000;
	8236	8224	0.003496	0.020698	0.00803	241.2	0	0	0	0	1	0	0	15.7800	-3.0700	-15.7800	2.2500	0.0000	0.0000	0.0000	0.0000;
	8225	8230	0.006109	0.033574	0.05493	239.68	0	0	0	0	1	0	0	-7.4600	-7.8800	7.4700	2.2900	0.0000	0.0000	0.0000	0.0000;
	8225	8242	0.003269	0.018389	0.08188	279.43	0	0	0	0	1	0	0	33.0800	-19.0600	-33.0400	10.9400	0.0000	0.0000	0.0000	0.0000;
	9339	8225	0.001514	0.007982	0.01546	255.98	0	0	0	0	1	0	0	14.0800	-8.4000	-14.0800	6.8500	0.0000	0.0000	0.0000	0.0000;
	8226	8227	0.000267	0.001176	0	0	0	0	0	0	1	0	0	10.4700	2.0300	-10.4700	-2.0300	0.0000	0.0000	0.0000	0.0000;
	8226	8230	0.002657	0.018282	0.01305	273.46	0	0	0	0	1	0	0	-27.3100	2.9100	27.3300	-4.1100	0.0000	0.0000	0.0000	0.0000;
	8226	8234	0.002198	0.01366	0.00926	259.46	0	0	0	0	1	0	0	16.8400	-4.9400	-16.8300	4.0300	0.0000	0.0000	0.0000	0.0000;
	8228	8229	0.000249	0.001171	0	0	0	0	0	0	1	0	0	10.5400	5.3500	-10.5400	-5.3500	0.0000	0.0000	0.0000	0.0000;
	8231	8228	0.000743	0.003815	0.00347	295	0	0	0	0	1	0	0	24.2800	-14.6400	-24.2800	14.3100	0.0000	0.0000	0.0000	0.0000;
	8228	8237	0.008974	0.056539	0.02141	222.87	0	0	0	0	1	0	0	-10.5400	-12.1000	10.5600	10.0100	0.0000	0.0000	0.0000	0.0000;
	8228	8246	0.002906	0.016061	0.01367	280.71	0	0	0	0	1	0	0	24.2800	-7.5600	-24.2600	6.2500	0.0000	0.0000	0.0000	0.0000;
	8230	9586	0.002687	0.012898	0.00645	296.79	0	0	0	0	1	0	0	-48.4200	-4.6200	48.4800	4.2600	0.0000	0.0000	0.0000	0.0000;
	8231	8237	0.006934	0.043166	0.0241	244.97	0	0	0	0	1	0	0	-11.6100	-16.8400	11.6400	14.5000	0.0000	0.0000	0.0000	0.0000;
	8231	9586	0.000957	0.004944	0.00307	311.64	0	0	0	0	1	0	0	-22.4600	26.0800	22.4700	-26.3300	0.0000	0.0000	0.0000	0.0000;
	8232	8233	0.000259	0.001065	0	0	0	0	0	0	1	0	0	4.2800	1.2800	-4.2800	-1.2800	0.0000	0.0000	0.0000	0.0000;
	8484	8232	0.001283	0.006971	0.00492	246.58	0	0	0	0	1	0	0	-4.7200	7.7300	4.7200	-8.2300	0.0000	0.0000	0.0000	0.0000;
	8232	8526	0.001746	0.009606	0.02168	251.13	0	0	0	0	1	0	0	-8.9900	-11.8100	9.0000	9.6300	0.0000	0.0000	0.0000	0.0000;
	8242	8234	0.001194	0.008069	0.00972	248.51	0	0	0	0	1	0	0	-16.9300	-5.9600	16.9300	4.9900	0.0000	0.0000	0.0000	0.0000;
	8249	8234	0.001649	0.01126	0.01099	269.42	0	0	0	0	1	0	0	-29.0000	5.0000	29.0100	-6.0200	0.0000	0.0000	0.0000	0.0000;
	8234	8251	0.002184	0.013523	0.02201	261.37	0	0	0	0	1	0	0	-33.4800	-3.4000	33.5100	1.2900	0.0000	0.0000	0.0000	0.0000;
	8235	8236	0.000224	0.001124	0	0	0	0	0	0	1	0	0	-2.9100	-0.8400	2.9100	0.8500	0.0000	0.0000	0.0000	0.0000;
	10095	8236	0.002787	0.018429	0.01409	245.77	0	0	0	0	1	0	0	18.7100	-3.7000	-18.7000	2.2300	0.0000	0.0000	0.0000	0.0000;
	8239	8240	0.000245	0.001126	0	0	0	0	0	0	1	0	0	7.3900	1.9800	-7.3900	-1.9800	0.0000	0.0000	0.0000	0.0000;
	8239	8242	0.002369	0.011566	0.01142	267.06	0	0	0	0	1	0	0	-29.9100	12.1800	29.9300	-13.2300	0.0000	0.0000	0.0000	0.0000;
	8239	8419	0.003114	0.018726	0.01738	257.7	0	0	0	0	1	0	0	22.5200	-14.1600	-22.5000	12.5000	0.0000	0.0000	0.0000	0.0000;
	8241	8242	0.000287	0.001192	0	0	0	0	0	0	1	0	0	-5.3100	-0.5100	5.3100	0.5200	0.0000	0.0000	0.0000	0.0000;
	8242	8526	0.003282	0.020481	0.03466	258.29	0	0	0	0	1	0	0	14.7200	7.7300	-14.7100	-11.2100	0.0000	0.0000	0.0000	0.0000;
	8243	8487	0.005198	0.032097	0.01824	247.58	0	0	0	0	1	0	0	21.7200	-2.3300	-21.7000	0.6000	0.0000	0.0000	0.0000	0.0000;
	8243	8490	0.001228	0.008328	0.00387	255.34	0	0	0	0	1	0	0	-27.7400	1.1200	27.7500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	8244	8499	0.018884	0.105138	0.0639	266.03	0	0	0	0	1	0	0	36.4300	1.7000	-36.1900	-7.1700	0.0000	0.0000	0.0000	0.0000;
	8244	10084	0.002801	0.014841	0.05039	269.62	0	0	0	0	1	0	0	-39.8000	-3.4600	39.8500	-1.7400	0.0000	0.0000	0.0000	0.0000;
	8245	8677	0.013872	0.078688	0.03731	214.06	0	0	0	0	1	0	0	-14.7000	-3.9100	14.7300	0.1300	0.0000	0.0000	0.0000	0.0000;
	8245	8926	0.004657	0.021046	0.04065	205.39	0	0	0	0	1	0	0	12.5800	-8.3800	-12.5700	4.1500	0.0000	0.0000	0.0000	0.0000;
	8246	8247	0.000204	0.001167	0	0	0	0	0	0	1	0	0	2.1200	0.3800	-2.1200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	9756	8246	0.001382	0.007454	0.00819	276.09	0	0	0	0	1	0	0	-22.1400	5.8300	22.1400	-6.6300	0.0000	0.0000	0.0000	0.0000;
	8248	8251	0.003595	0.015033	0.07428	265.03	0	0	0	0	1	0	0	0.4600	14.6300	-0.4400	-22.2200	0.0000	0.0000	0.0000	0.0000;
	8248	8483	0.012019	0.068273	0.0278	227.08	0	0	0	0	1	0	0	-23.2000	-12.1700	23.2700	9.7100	0.0000	0.0000	0.0000	0.0000;
	8248	8486	0.005134	0.033614	0.03968	257.57	0	0	0	0	1	0	0	21.5400	7.7200	-21.5100	-11.6100	0.0000	0.0000	0.0000	0.0000;
	8248	8517	0.006934	0.042862	0.03453	270.72	0	0	0	0	1	0	0	37.1600	-3.6300	-37.0700	0.6500	0.0000	0.0000	0.0000	0.0000;
	8248	8518	0.006794	0.047355	0.02831	235.42	0	0	0	0	1	0	0	-16.0900	-12.4900	16.1200	9.7300	0.0000	0.0000	0.0000	0.0000;
	8248	9756	0.001212	0.006736	0.00599	276.52	0	0	0	0	1	0	0	-22.1300	5.2400	22.1400	-5.8300	0.0000	0.0000	0.0000	0.0000;
	8249	8250	0.000237	0.001083	0	0	0	0	0	0	1	0	0	1.6000	0.0700	-1.6000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	8249	8636	0.003113	0.020125	0.00911	265.78	0	0	0	0	1	0	0	27.4000	-5.0700	-27.3700	4.2900	0.0000	0.0000	0.0000	0.0000;
	8251	8252	0.000204	0.001058	0	0	0	0	0	0	1	0	0	2.4100	0.3600	-2.4100	-0.3600	0.0000	0.0000	0.0000	0.0000;
	8253	8251	0.00205	0.0107	0.00848	290.35	0	0	0	0	1	0	0	35.5100	-21.2600	-35.4800	20.5700	0.0000	0.0000	0.0000	0.0000;
	8253	9638	0.003381	0.019041	0.07415	294.79	0	0	0	0	1	0	0	-38.3300	19.6000	38.4000	-26.7800	0.0000	0.0000	0.0000	0.0000;
	8254	8255	0.00021	0.001121	0	0	0	0	0	0	1	0	0	3.7600	0.4000	-3.7600	-0.4000	0.0000	0.0000	0.0000	0.0000;
	8254	8260	0.005811	0.036754	0.01957	260.27	0	0	0	0	1	0	0	18.5200	-0.2200	-18.5000	-1.7900	0.0000	0.0000	0.0000	0.0000;
	8254	9241	0.009296	0.048049	0.04783	309.26	0	0	0	0	1	0	0	119.8500	-8.6100	-118.6200	9.7800	0.0000	0.0000	0.0000	0.0000;
	9609	8254	0.001561	0.009605	0.00552	320.18	0	0	0	0	1	0	0	142.4200	-7.2600	-142.1300	8.4400	0.0000	0.0000	0.0000	0.0000;
	8256	8258	0.001525	0.010175	0.01639	229.77	0	0	0	0	1	0	0	-13.6300	2.2100	13.6300	-3.9800	0.0000	0.0000	0.0000	0.0000;
	8272	8256	0.004898	0.025592	0.0328	272.18	0	0	0	0	1	0	0	-78.8400	8.3400	79.1300	-10.4100	0.0000	0.0000	0.0000	0.0000;
	8271	8257	0.002468	0.017074	0.03845	289.11	0	0	0	0	1	0	0	58.4200	-12.7400	-58.3400	9.0800	0.0000	0.0000	0.0000	0.0000;
	8257	8279	0.003349	0.018179	0.01006	255.49	0	0	0	0	1	0	0	53.5000	-10.7600	-53.4000	10.1500	0.0000	0.0000	0.0000	0.0000;
	8258	8259	0.000285	0.00117	0	0	0	0	0	0	1	0	0	3.1900	0.6100	-3.1900	-0.6100	0.0000	0.0000	0.0000	0.0000;
	8274	8258	0.004581	0.024454	0.01312	264.54	0	0	0	0	1	0	0	16.8300	-4.7300	-16.8200	3.3700	0.0000	0.0000	0.0000	0.0000;
	8260	8261	0.00021	0.00111	0	0	0	0	0	0	1	0	0	8.0100	3.1500	-8.0100	-3.1500	0.0000	0.0000	0.0000	0.0000;
	8260	8262	0.002521	0.018301	0.00462	261.07	0	0	0	0	1	0	0	-61.8900	0.5100	61.9800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	8262	8263	0.000237	0.001063	0	0	0	0	0	0	1	0	0	5.8900	1.3400	-5.8900	-1.3400	0.0000	0.0000	0.0000	0.0000;
	9609	8262	0.001965	0.013537	0.02072	295.1	0	0	0	0	1	0	0	67.9500	-0.7200	-67.8600	-0.9700	0.0000	0.0000	0.0000	0.0000;
	8264	8277	0.005699	0.034763	0.02008	299.21	0	0	0	0	1	0	0	98.1900	-11.5400	-97.6800	12.5000	0.0000	0.0000	0.0000	0.0000;
	8265	8266	0.00024	0.001147	0	0	0	0	0	0	1	0	0	-5.2600	-1.5700	5.2600	1.5700	0.0000	0.0000	0.0000	0.0000;
	9457	8266	0.0011	0.007173	0.01467	288.66	0	0	0	0	1	0	0	-43.0200	1.2000	43.0400	-2.6800	0.0000	0.0000	0.0000	0.0000;
	10072	8266	0.000709	0.003926	0.00816	291.56	0	0	0	0	1	0	0	48.3200	-1.9100	-48.3000	1.1100	0.0000	0.0000	0.0000	0.0000;
	8267	8268	0.000203	0.001152	0	0	0	0	0	0	1	0	0	5.5200	1.0000	-5.5200	-1.0000	0.0000	0.0000	0.0000	0.0000;
	9609	8267	0.001089	0.006235	0.00495	281.54	0	0	0	0	1	0	0	32.3000	1.4100	-32.2900	-1.8900	0.0000	0.0000	0.0000	0.0000;
	8267	10072	0.000916	0.004705	0.00288	277.9	0	0	0	0	1	0	0	26.7600	0.8900	-26.7600	-1.1700	0.0000	0.0000	0.0000	0.0000;
	8269	8270	0.000212	0.001056	0	0	0	0	0	0	1	0	0	6.8300	0.4700	-6.8300	-0.4700	0.0000	0.0000	0.0000	0.0000;
	8269	9450	0.002004	0.011932	0.02588	299.27	0	0	0	0	1	0	0	88.4000	-7.3500	-88.2500	5.3900	0.0000	0.0000	0.0000	0.0000;
	8269	9609	0.001263	0.008533	0.00848	318.59	0	0	0	0	1	0	0	-133.4200	7.4900	133.6300	-7.0200	0.0000	0.0000	0.0000	0.0000;
	8272	8273	0.00021	0.001098	0	0	0	0	0	0	1	0	0	2.1100	1.3400	-2.1100	-1.3400	0.0000	0.0000	0.0000	0.0000;
	9236	8272	0.004501	0.026817	0.02357	270.83	0	0	0	0	1	0	0	-76.4800	8.6000	76.7300	-9.6800	0.0000	0.0000	0.0000	0.0000;
	8274	8275	0.000232	0.001156	0	0	0	0	0	0	1	0	0	2.9000	0.6500	-2.9000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	8274	9250	0.006214	0.033916	0.0411	299.07	0	0	0	0	1	0	0	89.9900	-3.8800	-89.5300	1.9500	0.0000	0.0000	0.0000	0.0000;
	9450	8274	0.000934	0.005472	0.00639	294.12	0	0	0	0	1	0	0	109.8300	-8.0300	-109.7200	7.9500	0.0000	0.0000	0.0000	0.0000;
	8276	8277	0.000271	0.001078	0	0	0	0	0	0	1	0	0	-2.9500	-0.6600	2.9500	0.6600	0.0000	0.0000	0.0000	0.0000;
	8277	9250	0.001372	0.009349	0.03185	274.8	0	0	0	0	1	0	0	94.7300	-13.1700	-94.6200	10.5200	0.0000	0.0000	0.0000	0.0000;
	8278	9188	0.005646	0.03489	0.02852	240.73	0	0	0	0	1	0	0	35.3500	0.6000	-35.2800	-3.2900	0.0000	0.0000	0.0000	0.0000;
	8280	8286	0.007569	0.042802	0.04662	260.45	0	0	0	0	1	0	0	25.6400	-5.1500	-25.6000	0.2400	0.0000	0.0000	0.0000	0.0000;
	8281	8282	0.000249	0.001102	0	0	0	0	0	0	1	0	0	1.0600	0.0400	-1.0600	-0.0400	0.0000	0.0000	0.0000	0.0000;
	8283	8281	0.007858	0.049112	0.05819	280.78	0	0	0	0	1	0	0	48.7500	-27.6400	-48.5300	22.6600	0.0000	0.0000	0.0000	0.0000;
	8281	8321	0.009513	0.056613	0.11739	254.32	0	0	0	0	1	0	0	32.3800	-14.0200	-32.2800	1.7000	0.0000	0.0000	0.0000	0.0000;
	8281	10132	0.027778	0.143576	0.09948	238.56	0	0	0	0	1	0	0	15.1000	-8.6800	-15.0400	-1.9300	0.0000	0.0000	0.0000	0.0000;
	8314	8284	0.010725	0.061005	0.06436	250.21	0	0	0	0	1	0	0	21.2100	-11.9000	-21.1600	5.0200	0.0000	0.0000	0.0000	0.0000;
	8285	8286	0.000212	0.001117	0	0	0	0	0	0	1	0	0	-2.4400	-0.3600	2.4400	0.3600	0.0000	0.0000	0.0000	0.0000;
	8287	8288	0.000264	0.001167	0	0	0	0	0	0	1	0	0	2.5500	1.1800	-2.5500	-1.1800	0.0000	0.0000	0.0000	0.0000;
	8287	8289	0.003659	0.023844	0.01711	254.63	0	0	0	0	1	0	0	29.3500	-3.0100	-29.3200	1.3200	0.0000	0.0000	0.0000	0.0000;
	8287	8318	0.004469	0.021351	0.03468	261.7	0	0	0	0	1	0	0	-31.9100	1.8200	31.9500	-5.4400	0.0000	0.0000	0.0000	0.0000;
	8289	8290	0.000205	0.001001	0	0	0	0	0	0	1	0	0	2.5700	0.3100	-2.5700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	8316	8289	0.003263	0.021927	0.00742	261.97	0	0	0	0	1	0	0	-32.5000	0.6800	32.5300	-1.2800	0.0000	0.0000	0.0000	0.0000;
	8289	9607	0.00295	0.016904	0.00739	221.6	0	0	0	0	1	0	0	-5.7700	-0.3400	5.7700	-0.4600	0.0000	0.0000	0.0000	0.0000;
	8291	8308	0.001857	0.01172	0.0087	262.1	0	0	0	0	1	0	0	-34.9800	4.4000	35.0000	-5.2200	0.0000	0.0000	0.0000	0.0000;
	8322	8291	0.002472	0.014155	0.02686	253.66	0	0	0	0	1	0	0	-30.3700	2.9000	30.3900	-5.7400	0.0000	0.0000	0.0000	0.0000;
	8293	8292	0.002235	0.013184	0.0103	241.39	0	0	0	0	1	0	0	14.4200	-1.6500	-14.4100	0.5500	0.0000	0.0000	0.0000	0.0000;
	8292	8331	0.002401	0.013092	0.008	254.33	0	0	0	0	1	0	0	29.3200	-7.0000	-29.3000	6.2300	0.0000	0.0000	0.0000	0.0000;
	8306	8294	0.002245	0.014449	0.00747	260.31	0	0	0	0	1	0	0	-28.0200	1.1400	28.0400	-1.8600	0.0000	0.0000	0.0000	0.0000;
	8294	9948	0.001689	0.010461	0.00788	267.77	0	0	0	0	1	0	0	-33.6900	0.4900	33.7100	-1.2500	0.0000	0.0000	0.0000	0.0000;
	8295	8296	0.000266	0.001111	0	0	0	0	0	0	1	0	0	6.8200	2.7000	-6.8200	-2.7000	0.0000	0.0000	0.0000	0.0000;
	8298	8295	0.001651	0.011661	0.01201	238.27	0	0	0	0	1	0	0	-16.6600	-0.5200	16.6600	-0.7700	0.0000	0.0000	0.0000	0.0000;
	8295	8331	0.003761	0.024743	0.02724	268.09	0	0	0	0	1	0	0	-44.4600	7.7400	44.5300	-10.2600	0.0000	0.0000	0.0000	0.0000;
	8297	8329	0.001188	0.007814	0.00457	269.98	0	0	0	0	1	0	0	33.7400	-8.7400	-33.7300	8.3300	0.0000	0.0000	0.0000	0.0000;
	8330	8297	0.001013	0.005622	0.01637	276.71	0	0	0	0	1	0	0	39.9700	-9.8900	-39.9600	8.1900	0.0000	0.0000	0.0000	0.0000;
	8298	8329	0.001836	0.01188	0.0417	244.26	0	0	0	0	1	0	0	-15.1600	9.8300	15.1700	-14.3500	0.0000	0.0000	0.0000	0.0000;
	8299	9477	0.001548	0.009049	0.00459	262.41	0	0	0	0	1	0	0	-27.0100	-0.7600	27.0200	0.3100	0.0000	0.0000	0.0000	0.0000;
	9948	8299	0.002291	0.014142	0.01791	250.68	0	0	0	0	1	0	0	-19.9300	0.3600	19.9400	-2.2900	0.0000	0.0000	0.0000	0.0000;
	8300	8301	0.00022	0.001077	0	0	0	0	0	0	1	0	0	4.9900	0.5800	-4.9900	-0.5800	0.0000	0.0000	0.0000	0.0000;
	8300	8302	0.001872	0.010705	0.01238	252.01	0	0	0	0	1	0	0	-19.2500	-4.8500	19.2500	3.5300	0.0000	0.0000	0.0000	0.0000;
	8300	10068	0.001075	0.006145	0.00517	255.51	0	0	0	0	1	0	0	-21.7300	-4.7300	21.7400	4.1900	0.0000	0.0000	0.0000	0.0000;
	8302	9530	0.005212	0.028824	0.01765	214.44	0	0	0	0	1	0	0	-4.2200	-1.7600	4.2200	-0.1700	0.0000	0.0000	0.0000	0.0000;
	10132	8302	0.001715	0.010622	0.00772	254.44	0	0	0	0	1	0	0	20.0300	1.6800	-20.0200	-2.4900	0.0000	0.0000	0.0000	0.0000;
	8303	8305	0.002941	0.015282	0.02742	308.45	0	0	0	0	1	0	0	52.8500	-13.5800	-52.7700	10.9600	0.0000	0.0000	0.0000	0.0000;
	9951	8303	0.001781	0.010841	0.01606	311.84	0	0	0	0	1	0	0	58.2800	-12.1400	-58.2300	10.7100	0.0000	0.0000	0.0000	0.0000;
	8305	8304	0.000826	0.004866	0.01924	240.11	0	0	0	0	1	0	0	-34.6400	2.3000	34.6500	-4.3700	0.0000	0.0000	0.0000	0.0000;
	8304	8363	0.002388	0.015979	0.01253	246.63	0	0	0	0	1	0	0	-39.6000	3.0600	39.6300	-4.2200	0.0000	0.0000	0.0000	0.0000;
	8305	8413	0.002333	0.015176	0.01171	312.4	0	0	0	0	1	0	0	82.4700	-14.7100	-82.3200	14.3800	0.0000	0.0000	0.0000	0.0000;
	8308	8306	0.001934	0.011837	0.0108	267.32	0	0	0	0	1	0	0	-35.6100	-5.4400	35.6300	4.3900	0.0000	0.0000	0.0000	0.0000;
	8306	8655	0.007784	0.044547	0.04531	243.47	0	0	0	0	1	0	0	-14.9000	-6.8500	14.9200	1.9300	0.0000	0.0000	0.0000	0.0000;
	8307	8308	0.000228	0.001104	0	0	0	0	0	0	1	0	0	-3.0500	-0.6700	3.0500	0.6700	0.0000	0.0000	0.0000	0.0000;
	8753	8309	0.001196	0.00694	0.007	273.08	0	0	0	0	1	0	0	-39.9900	4.0100	40.0100	-4.6700	0.0000	0.0000	0.0000	0.0000;
	8309	8755	0.002833	0.01408	0.00536	280.84	0	0	0	0	1	0	0	-47.8200	2.8100	47.8800	-3.0900	0.0000	0.0000	0.0000	0.0000;
	8310	8311	0.000264	0.001012	0	0	0	0	0	0	1	0	0	6.7800	1.5400	-6.7800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	8749	8310	0.000849	0.005433	0.00744	239.82	0	0	0	0	1	0	0	-4.5200	8.3900	4.5200	-9.2000	0.0000	0.0000	0.0000	0.0000;
	8310	8756	0.001276	0.006752	0.00528	220.35	0	0	0	0	1	0	0	-11.3000	7.6600	11.3000	-8.2200	0.0000	0.0000	0.0000	0.0000;
	8312	8753	0.001423	0.007892	0.00236	248.73	0	0	0	0	1	0	0	-23.1900	5.6900	23.2000	-5.9000	0.0000	0.0000	0.0000	0.0000;
	8313	8323	0.001553	0.009198	0.0744	244.13	0	0	0	0	1	0	0	18.3700	-15.1300	-18.3600	7.1200	0.0000	0.0000	0.0000	0.0000;
	8313	8325	0.001507	0.008146	0.00989	250.9	0	0	0	0	1	0	0	-18.5900	-4.3500	18.5900	3.3100	0.0000	0.0000	0.0000	0.0000;
	8313	8761	0.002374	0.014174	0.008	213.99	0	0	0	0	1	0	0	-9.2300	17.3600	9.2400	-18.1700	0.0000	0.0000	0.0000	0.0000;
	8314	8315	0.000281	0.001095	0	0	0	0	0	0	1	0	0	2.8300	0.6200	-2.8300	-0.6200	0.0000	0.0000	0.0000	0.0000;
	8314	8401	0.003909	0.023922	0.07692	310.25	0	0	0	0	1	0	0	-73.2500	13.3300	73.4500	-20.6400	0.0000	0.0000	0.0000	0.0000;
	8316	8317	0.000221	0.001084	0	0	0	0	0	0	1	0	0	2.3200	1.2300	-2.3200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	8316	8331	0.004478	0.025765	0.02093	256.28	0	0	0	0	1	0	0	30.1800	-1.9100	-30.1400	-0.1700	0.0000	0.0000	0.0000	0.0000;
	8321	8318	0.00268	0.013307	0.01472	248.76	0	0	0	0	1	0	0	-13.3600	-0.7600	13.3600	-0.8300	0.0000	0.0000	0.0000	0.0000;
	8318	8392	0.002421	0.015363	0.02812	284.15	0	0	0	0	1	0	0	-47.4800	5.5100	47.5400	-8.2800	0.0000	0.0000	0.0000	0.0000;
	8319	8320	0.000279	0.001147	0	0	0	0	0	0	1	0	0	5.1300	0.6400	-5.1300	-0.6300	0.0000	0.0000	0.0000	0.0000;
	8736	8319	0.001135	0.007137	0.0063	281.6	0	0	0	0	1	0	0	-59.8200	-0.0200	59.8600	-0.4400	0.0000	0.0000	0.0000	0.0000;
	9831	8319	0.001267	0.008393	0.00783	286.06	0	0	0	0	1	0	0	65.0400	-0.3400	-64.9900	-0.2000	0.0000	0.0000	0.0000	0.0000;
	8321	9644	0.001243	0.006954	0.00768	270.96	0	0	0	0	1	0	0	43.2300	-1.8500	-43.2100	1.1200	0.0000	0.0000	0.0000	0.0000;
	8323	8324	0.000279	0.001029	0	0	0	0	0	0	1	0	0	3.1200	0.7400	-3.1200	-0.7400	0.0000	0.0000	0.0000	0.0000;
	8732	8325	0.002024	0.01184	0.01263	255.34	0	0	0	0	1	0	0	22.1300	2.1900	-22.1200	-3.5000	0.0000	0.0000	0.0000	0.0000;
	8326	8327	0.00022	0.001092	0	0	0	0	0	0	1	0	0	2.3300	1.1400	-2.3300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	8482	8326	0.002759	0.015536	0.01059	244.45	0	0	0	0	1	0	0	20.8300	-4.9300	-20.8200	3.8300	0.0000	0.0000	0.0000	0.0000;
	8739	8328	0.00221	0.013912	0.01011	272.11	0	0	0	0	1	0	0	48.9900	-0.8400	-48.9400	0.0400	0.0000	0.0000	0.0000	0.0000;
	8756	8328	0.001515	0.00692	0.01413	247.75	0	0	0	0	1	0	0	-32.0900	0.8400	32.1000	-2.3200	0.0000	0.0000	0.0000	0.0000;
	8330	8749	0.000604	0.003414	0.02937	290.66	0	0	0	0	1	0	0	-53.9400	4.1300	53.9600	-7.2400	0.0000	0.0000	0.0000	0.0000;
	8331	8332	0.000222	0.001021	0	0	0	0	0	0	1	0	0	14.9100	4.2000	-14.9100	-4.1900	0.0000	0.0000	0.0000	0.0000;
	8333	8336	-0.000309	-0.007477	0	212.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8333	8337	0.000299	0.001141	0	0	0	0	0	0	1	0	0	2.0400	0.3800	-2.0400	-0.3800	0.0000	0.0000	0.0000	0.0000;
	8333	8338	0.000225	0.001049	0	0	0	0	0	0	1	0	0	-2.0400	-0.3800	2.0400	0.3800	0.0000	0.0000	0.0000	0.0000;
	8334	8336	0.00507	0.122792	0	106.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8335	8336	0.00507	0.122792	0	106.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8338	8482	0.001733	0.012601	0.00622	247.79	0	0	0	0	1	0	0	23.7100	-3.9000	-23.7000	3.2900	0.0000	0.0000	0.0000	0.0000;
	8340	8339	0.001056	0.0064	0.01262	264.6	0	0	0	0	1	0	0	38.2000	-21.1400	-38.1800	19.8800	0.0000	0.0000	0.0000	0.0000;
	8972	8339	0.003397	0.023414	0.02828	260.96	0	0	0	0	1	0	0	-33.7300	18.0600	33.7800	-20.8300	0.0000	0.0000	0.0000	0.0000;
	8340	10031	0.003775	0.021714	0.03208	271.58	0	0	0	0	1	0	0	-42.2900	19.8300	42.3700	-22.8600	0.0000	0.0000	0.0000	0.0000;
	8342	8341	0.003303	0.018449	0.01672	243.88	0	0	0	0	1	0	0	-5.7600	-1.1600	5.7600	-0.6600	0.0000	0.0000	0.0000	0.0000;
	8343	8341	0.001876	0.012473	0.02741	253.27	0	0	0	0	1	0	0	13.7300	-1.3300	-13.7300	-1.6500	0.0000	0.0000	0.0000	0.0000;
	8342	8376	0.004376	0.028239	0.01785	265.21	0	0	0	0	1	0	0	46.6400	-9.6700	-46.5500	8.3000	0.0000	0.0000	0.0000	0.0000;
	8342	8386	0.00257	0.015752	0.04432	257.12	0	0	0	0	1	0	0	-48.8900	7.0300	48.9500	-11.5100	0.0000	0.0000	0.0000	0.0000;
	8343	8389	0.002301	0.011498	0.10163	257.73	0	0	0	0	1	0	0	-16.6400	0.4900	16.6500	-11.5500	0.0000	0.0000	0.0000	0.0000;
	8362	8344	0.003585	0.024584	0.03303	250.01	0	0	0	0	1	0	0	-34.5700	8.1700	34.6100	-11.4400	0.0000	0.0000	0.0000	0.0000;
	8380	8344	0.004637	0.025848	0.01934	253.48	0	0	0	0	1	0	0	33.1500	-0.4600	-33.1000	-1.3600	0.0000	0.0000	0.0000	0.0000;
	8381	8344	0.003546	0.021858	0.02489	194.27	0	0	0	0	1	0	0	4.9500	-13.7900	-4.9400	11.1500	0.0000	0.0000	0.0000	0.0000;
	8345	8346	0.000202	0.001108	0	0	0	0	0	0	1	0	0	1.9300	0.3100	-1.9300	-0.3100	0.0000	0.0000	0.0000	0.0000;
	8345	8371	0.001664	0.011493	0.1101	260.52	0	0	0	0	1	0	0	-46.5900	2.8000	46.6300	-14.6800	0.0000	0.0000	0.0000	0.0000;
	8345	10082	0.004528	0.027608	0.02357	254.34	0	0	0	0	1	0	0	44.6700	-3.1100	-44.5900	1.0200	0.0000	0.0000	0.0000	0.0000;
	8347	8348	0.000273	0.001159	0	0	0	0	0	0	1	0	0	-4.2500	-1.9200	4.2500	1.9200	0.0000	0.0000	0.0000	0.0000;
	9427	8348	0.002391	0.012733	0.01628	235.94	0	0	0	0	1	0	0	5.9700	1.6200	-5.9700	-3.3900	0.0000	0.0000	0.0000	0.0000;
	9597	8348	0.001364	0.008707	0.00419	239.33	0	0	0	0	1	0	0	-8.0500	-5.6500	8.0500	5.2100	0.0000	0.0000	0.0000	0.0000;
	8348	9984	0.000693	0.004342	0.00179	224.7	0	0	0	0	1	0	0	-6.3300	-3.7400	6.3300	3.5400	0.0000	0.0000	0.0000	0.0000;
	8349	8386	0.005799	0.030131	0.01758	278.83	0	0	0	0	1	0	0	65.7000	-7.9500	-65.4600	7.2400	0.0000	0.0000	0.0000	0.0000;
	8349	9583	0.001361	0.00913	0.01158	280.63	0	0	0	0	1	0	0	-67.4300	7.6000	67.4800	-8.4800	0.0000	0.0000	0.0000	0.0000;
	8350	8351	0.007388	0.046038	0.01245	168.13	0	0	0	0	1	0	0	13.7800	-6.5300	-13.7600	5.2700	0.0000	0.0000	0.0000	0.0000;
	8350	8360	0.006645	0.041873	0.012	212.2	0	0	0	0	1	0	0	-15.7000	5.9500	15.7100	-7.1300	0.0000	0.0000	0.0000	0.0000;
	8366	8351	0.003931	0.02667	0.03815	178.58	0	0	0	0	1	0	0	-12.2400	1.8700	12.2400	-5.9800	0.0000	0.0000	0.0000	0.0000;
	8352	9484	0.001071	0.006879	0.00558	252.11	0	0	0	0	1	0	0	-2.6700	1.8800	2.6700	-2.4900	0.0000	0.0000	0.0000	0.0000;
	8352	9903	0.000621	0.003662	0.00516	262.32	0	0	0	0	1	0	0	-3.4400	-3.9200	3.4400	3.3600	0.0000	0.0000	0.0000	0.0000;
	9364	8353	0.000494	0.003204	0.00522	248.38	0	0	0	0	1	0	0	5.4800	-1.5400	-5.4800	0.9700	0.0000	0.0000	0.0000	0.0000;
	9484	8353	0.000664	0.004446	0.00348	255.26	0	0	0	0	1	0	0	0.6300	2.3200	-0.6300	-2.7000	0.0000	0.0000	0.0000	0.0000;
	8354	8357	-0.000206	-0.006943	0	211.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8354	8358	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-6.3200	-2.3400	6.3200	2.3400	0.0000	0.0000	0.0000	0.0000;
	8354	8359	0.00028	0.001003	0	0	0	0	0	0	1	0	0	6.3200	2.3400	-6.3200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	8355	8357	0.002872	0.096579	0	105.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8356	8357	0.002872	0.096579	0	105.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8379	8358	0.002672	0.016981	0.02144	248.27	0	0	0	0	1	0	0	32.8600	-0.7200	-32.8300	-1.4700	0.0000	0.0000	0.0000	0.0000;
	8358	9364	0.00309	0.015517	0.00935	241.01	0	0	0	0	1	0	0	26.5100	-0.8800	-26.4900	-0.0500	0.0000	0.0000	0.0000	0.0000;
	8361	8360	0.001234	0.007567	0.02338	222.76	0	0	0	0	1	0	0	18.7700	-3.8600	-18.7700	1.3600	0.0000	0.0000	0.0000	0.0000;
	8362	8361	0.004284	0.024042	0.00997	238.72	0	0	0	0	1	0	0	23.5000	-2.0100	-23.4800	1.0600	0.0000	0.0000	0.0000	0.0000;
	8388	8362	0.004417	0.026417	0.02311	206.36	0	0	0	0	1	0	0	-3.7600	5.6300	3.7600	-8.1100	0.0000	0.0000	0.0000	0.0000;
	8363	8395	0.002314	0.014875	0.0582	248.09	0	0	0	0	1	0	0	-40.9000	3.9700	40.9400	-10.1700	0.0000	0.0000	0.0000	0.0000;
	8364	8365	0.000257	0.001091	0	0	0	0	0	0	1	0	0	2.8700	0.5900	-2.8700	-0.5900	0.0000	0.0000	0.0000	0.0000;
	8364	8378	0.005051	0.033341	0.03278	253.58	0	0	0	0	1	0	0	26.6500	0.4900	-26.6200	-3.8800	0.0000	0.0000	0.0000	0.0000;
	8364	9951	0.003547	0.023983	0.02646	260.42	0	0	0	0	1	0	0	-29.5200	-1.0800	29.5500	-1.6400	0.0000	0.0000	0.0000	0.0000;
	8366	8367	0.005122	0.028934	0.00864	222.21	0	0	0	0	1	0	0	7.2800	-3.5800	-7.2800	2.6500	0.0000	0.0000	0.0000	0.0000;
	8367	8368	0.000278	0.001043	0	0	0	0	0	0	1	0	0	2.5100	0.7100	-2.5100	-0.7100	0.0000	0.0000	0.0000	0.0000;
	8367	10126	0.001012	0.005876	0.00837	231.08	0	0	0	0	1	0	0	4.7700	-3.3700	-4.7700	2.4600	0.0000	0.0000	0.0000	0.0000;
	8369	8387	0.001838	0.012414	0.00593	235.91	0	0	0	0	1	0	0	5.3200	-2.6300	-5.3200	1.9900	0.0000	0.0000	0.0000	0.0000;
	10126	8369	0.002246	0.013868	0.00547	222.12	0	0	0	0	1	0	0	8.2600	-2.6300	-8.2600	2.0500	0.0000	0.0000	0.0000	0.0000;
	9427	8370	0.001296	0.007454	0.01026	227.68	0	0	0	0	1	0	0	5.3700	0.2100	-5.3700	-1.3200	0.0000	0.0000	0.0000	0.0000;
	8370	9984	0.00436	0.024405	0.01391	204.09	0	0	0	0	1	0	0	0.3400	-0.2700	-0.3400	-1.2400	0.0000	0.0000	0.0000	0.0000;
	8371	9133	0.006705	0.040051	0.03197	201.2	0	0	0	0	1	0	0	-4.4900	6.0500	4.4900	-9.5300	0.0000	0.0000	0.0000	0.0000;
	8371	9162	0.009147	0.05355	0.03989	268.84	0	0	0	0	1	0	0	-48.5400	16.1100	48.7600	-19.1700	0.0000	0.0000	0.0000	0.0000;
	8371	9988	0.004813	0.028555	0.06254	228.93	0	0	0	0	1	0	0	-5.9500	-9.7400	5.9500	2.8600	0.0000	0.0000	0.0000	0.0000;
	8372	8396	0.014344	0.078149	0.07276	268.47	0	0	0	0	1	0	0	46.1200	-18.0000	-45.8200	11.6700	0.0000	0.0000	0.0000	0.0000;
	8372	8405	0.002488	0.016881	0.04548	206.16	0	0	0	0	1	0	0	-1.2200	8.0400	1.2200	-12.9900	0.0000	0.0000	0.0000	0.0000;
	8372	8406	0.006597	0.048673	0.03841	247.47	0	0	0	0	1	0	0	20.5100	11.5800	-20.4700	-15.4800	0.0000	0.0000	0.0000	0.0000;
	8372	9132	0.005746	0.035012	0.01807	285.78	0	0	0	0	1	0	0	-56.6200	-2.7500	56.7900	1.7900	0.0000	0.0000	0.0000	0.0000;
	10058	8372	0.002525	0.01559	0.00987	219.93	0	0	0	0	1	0	0	4.0200	-5.5600	-4.0200	4.4900	0.0000	0.0000	0.0000	0.0000;
	8372	10082	0.007733	0.051015	0.04254	230.12	0	0	0	0	1	0	0	-12.3800	-4.1700	12.3900	-0.4200	0.0000	0.0000	0.0000	0.0000;
	8373	9134	0.011906	0.080418	0.04647	240.54	0	0	0	0	1	0	0	-14.2800	0.4900	14.3100	-5.4100	0.0000	0.0000	0.0000	0.0000;
	8373	9151	0.004496	0.029131	0.04174	232.65	0	0	0	0	1	0	0	11.6100	-1.5600	-11.6000	-2.9600	0.0000	0.0000	0.0000	0.0000;
	8374	8375	0.000227	0.001006	0	0	0	0	0	0	1	0	0	-1.4700	-0.3700	1.4700	0.3700	0.0000	0.0000	0.0000	0.0000;
	8375	8380	0.003817	0.021242	0.01333	272.73	0	0	0	0	1	0	0	49.7500	3.0900	-49.6600	-4.0500	0.0000	0.0000	0.0000	0.0000;
	8375	9133	0.009903	0.063682	0.03583	245.01	0	0	0	0	1	0	0	-20.2900	-3.9700	20.3300	0.3100	0.0000	0.0000	0.0000	0.0000;
	9462	8375	0.009856	0.061538	0.02991	266.39	0	0	0	0	1	0	0	31.0100	-3.2300	-30.9200	0.5200	0.0000	0.0000	0.0000	0.0000;
	8376	8954	0.006396	0.033416	0.03266	262.7	0	0	0	0	1	0	0	44.7800	-8.7700	-44.6600	5.8300	0.0000	0.0000	0.0000	0.0000;
	8377	8378	0.002331	0.014382	0.02186	249.35	0	0	0	0	1	0	0	-23.2500	-4.8200	23.2700	2.5000	0.0000	0.0000	0.0000	0.0000;
	8377	8955	0.003289	0.020307	0.02703	246.03	0	0	0	0	1	0	0	20.4600	3.9600	-20.4400	-6.8300	0.0000	0.0000	0.0000	0.0000;
	10082	8379	0.001098	0.005817	0.00498	252.28	0	0	0	0	1	0	0	36.4400	-0.8100	-36.4300	0.3300	0.0000	0.0000	0.0000	0.0000;
	8382	8380	0.004536	0.026086	0.01079	242.05	0	0	0	0	1	0	0	-15.4100	-5.5500	15.4200	4.4500	0.0000	0.0000	0.0000	0.0000;
	8382	8381	0.005086	0.027905	0.00791	235.63	0	0	0	0	1	0	0	12.5000	5.2100	-12.4900	-6.0100	0.0000	0.0000	0.0000	0.0000;
	8385	8383	0.000849	0.004534	0.00514	264.91	0	0	0	0	1	0	0	24.8500	2.6100	-24.8500	-3.1400	0.0000	0.0000	0.0000	0.0000;
	9427	8383	0.000708	0.004824	0.00648	250.11	0	0	0	0	1	0	0	-14.8100	-3.3600	14.8100	2.6600	0.0000	0.0000	0.0000	0.0000;
	8384	8385	0.000265	0.001002	0	0	0	0	0	0	1	0	0	-5.6800	-1.7200	5.6800	1.7200	0.0000	0.0000	0.0000	0.0000;
	8385	9679	0.001104	0.008238	0.02358	273.38	0	0	0	0	1	0	0	-30.5300	-4.3300	30.5400	1.8200	0.0000	0.0000	0.0000	0.0000;
	8387	8389	0.001238	0.00753	0.00605	262.01	0	0	0	0	1	0	0	-12.1300	-7.8700	12.1400	7.2200	0.0000	0.0000	0.0000	0.0000;
	8388	9597	0.00183	0.012891	0.06401	247.14	0	0	0	0	1	0	0	-14.4400	-12.2600	14.4500	5.3400	0.0000	0.0000	0.0000	0.0000;
	9438	8389	0.00135	0.007742	0.0033	309.22	0	0	0	0	1	0	0	48.4000	2.3700	-48.3700	-2.5600	0.0000	0.0000	0.0000	0.0000;
	8407	8390	0.003172	0.018028	0.0279	308.01	0	0	0	0	1	0	0	79.9600	-10.6100	-79.7800	8.6200	0.0000	0.0000	0.0000	0.0000;
	10035	8390	0.000889	0.005703	0.00563	288.35	0	0	0	0	1	0	0	-60.9800	2.0500	61.0100	-2.4700	0.0000	0.0000	0.0000	0.0000;
	8392	8391	0.002975	0.018883	0.0106	286.03	0	0	0	0	1	0	0	-50.8300	6.6700	50.9000	-7.3800	0.0000	0.0000	0.0000	0.0000;
	10105	8391	0.002956	0.01575	0.02362	291.55	0	0	0	0	1	0	0	54.2800	-9.0000	-54.2000	6.8200	0.0000	0.0000	0.0000	0.0000;
	8393	8394	0.003617	0.02069	0.01367	275.16	0	0	0	0	1	0	0	32.3800	-3.6100	-32.3500	2.3300	0.0000	0.0000	0.0000	0.0000;
	8958	8393	0.004202	0.024042	0.01727	265.16	0	0	0	0	1	0	0	-35.0800	3.0600	35.1300	-4.6600	0.0000	0.0000	0.0000	0.0000;
	8393	9481	0.004188	0.024046	0.03907	311.01	0	0	0	0	1	0	0	-73.7300	7.3400	73.9400	-10.3600	0.0000	0.0000	0.0000	0.0000;
	8410	8394	0.00313	0.018774	0.0502	263.92	0	0	0	0	1	0	0	-23.9500	-1.7400	23.9700	-3.6000	0.0000	0.0000	0.0000	0.0000;
	8395	8396	0.002009	0.014159	0.02191	250.28	0	0	0	0	1	0	0	-43.5600	9.7100	43.6000	-11.8700	0.0000	0.0000	0.0000	0.0000;
	8397	8398	0.000268	0.00109	0	0	0	0	0	0	1	0	0	1.9600	0.6800	-1.9600	-0.6800	0.0000	0.0000	0.0000	0.0000;
	8397	8413	0.003247	0.017961	0.03984	281.03	0	0	0	0	1	0	0	-53.6000	-7.1500	53.6900	3.2400	0.0000	0.0000	0.0000	0.0000;
	8737	8397	0.005168	0.033516	0.02279	279.6	0	0	0	0	1	0	0	-51.5100	-8.1400	51.6400	6.4700	0.0000	0.0000	0.0000	0.0000;
	8399	8400	0.003033	0.0239	0.01701	244.8	0	0	0	0	1	0	0	-20.9000	5.9900	20.9100	-7.7000	0.0000	0.0000	0.0000	0.0000;
	8406	8399	0.002261	0.015065	0.01552	242.18	0	0	0	0	1	0	0	18.6200	24.0700	-18.6000	-25.6000	0.0000	0.0000	0.0000	0.0000;
	9855	8399	0.002731	0.015212	0.00977	259.95	0	0	0	0	1	0	0	-38.2900	28.7100	38.3400	-29.4300	0.0000	0.0000	0.0000	0.0000;
	8400	9163	0.008367	0.054141	0.05035	229.16	0	0	0	0	1	0	0	-9.5700	-18.4300	9.6000	13.1800	0.0000	0.0000	0.0000	0.0000;
	9447	8400	0.009518	0.056983	0.02066	235.1	0	0	0	0	1	0	0	12.5100	0.5500	-12.4900	-2.6700	0.0000	0.0000	0.0000	0.0000;
	8401	8402	0.000204	0.00104	0	0	0	0	0	0	1	0	0	2.1400	0.2100	-2.1400	-0.2100	0.0000	0.0000	0.0000	0.0000;
	8413	8401	0.001802	0.01116	0.02471	263.67	0	0	0	0	1	0	0	-19.2700	-15.9600	19.2800	13.2800	0.0000	0.0000	0.0000	0.0000;
	8401	9906	0.003804	0.024522	0.03174	317.91	0	0	0	0	1	0	0	-94.8700	7.1400	95.1800	-8.6600	0.0000	0.0000	0.0000	0.0000;
	8403	8404	0.000292	0.001183	0	0	0	0	0	0	1	0	0	-1.1100	-0.3300	1.1100	0.3300	0.0000	0.0000	0.0000	0.0000;
	8408	8404	0.004657	0.032182	0.03342	284.45	0	0	0	0	1	0	0	-68.1100	19.1300	68.3300	-21.3000	0.0000	0.0000	0.0000	0.0000;
	8404	10008	0.004015	0.022511	0.02264	285.81	0	0	0	0	1	0	0	-69.4400	20.9700	69.6400	-22.3400	0.0000	0.0000	0.0000	0.0000;
	9666	8405	0.001629	0.009321	0.05381	225.32	0	0	0	0	1	0	0	2.3500	-24.6700	-2.3400	18.8600	0.0000	0.0000	0.0000	0.0000;
	8405	10058	0.002803	0.016152	0.01589	204.36	0	0	0	0	1	0	0	-2.8200	-6.9500	2.8200	5.2200	0.0000	0.0000	0.0000	0.0000;
	8407	8408	0.00277	0.017664	0.0191	309.3	0	0	0	0	1	0	0	-82.0100	9.9200	82.1800	-10.9100	0.0000	0.0000	0.0000	0.0000;
	8408	9676	0.001984	0.010559	0.00577	260.65	0	0	0	0	1	0	0	-16.0900	-8.6000	16.1000	8.0000	0.0000	0.0000	0.0000	0.0000;
	8409	8410	0.000234	0.001036	0	0	0	0	0	0	1	0	0	-1.9800	-0.4500	1.9800	0.4500	0.0000	0.0000	0.0000	0.0000;
	8411	8410	0.003267	0.016169	0.0147	258.99	0	0	0	0	1	0	0	-28.3900	-6.8500	28.4100	5.3900	0.0000	0.0000	0.0000	0.0000;
	8737	8410	0.003235	0.017111	0.01801	276.57	0	0	0	0	1	0	0	48.5500	7.7300	-48.4800	-9.3100	0.0000	0.0000	0.0000	0.0000;
	8410	8745	0.002543	0.014724	0.05117	278.91	0	0	0	0	1	0	0	42.0400	5.2100	-42.0000	-10.4900	0.0000	0.0000	0.0000	0.0000;
	8411	8412	0.000281	0.001022	0	0	0	0	0	0	1	0	0	8.8000	2.6000	-8.8000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	8411	8728	0.002286	0.013452	0.02842	195	0	0	0	0	1	0	0	4.0300	0.8400	-4.0300	-3.9000	0.0000	0.0000	0.0000	0.0000;
	8744	8411	0.003353	0.02317	0.02229	247.73	0	0	0	0	1	0	0	-15.5400	-5.7500	15.5500	3.4100	0.0000	0.0000	0.0000	0.0000;
	8413	8414	0.000236	0.001083	0	0	0	0	0	0	1	0	0	1.9000	0.0900	-1.9000	-0.0900	0.0000	0.0000	0.0000	0.0000;
	8413	9998	0.002329	0.013765	0.01209	297.66	0	0	0	0	1	0	0	46.0000	-1.7400	-45.9600	0.6700	0.0000	0.0000	0.0000	0.0000;
	8415	8416	0.000244	0.001139	0	0	0	0	0	0	1	0	0	-4.4700	-0.6400	4.4700	0.6400	0.0000	0.0000	0.0000	0.0000;
	8416	8418	0.000993	0.00471	0.0157	239.67	0	0	0	0	1	0	0	-0.3700	-11.5200	0.3800	9.9100	0.0000	0.0000	0.0000	0.0000;
	8416	8428	0.00152	0.01056	0.00471	246.16	0	0	0	0	1	0	0	-27.4400	-1.6000	27.4500	1.1900	0.0000	0.0000	0.0000	0.0000;
	8416	8439	0.001112	0.005974	0.03678	249.69	0	0	0	0	1	0	0	23.3400	12.4700	-23.3400	-16.2100	0.0000	0.0000	0.0000	0.0000;
	8434	8417	0.001734	0.009823	0.00752	263.25	0	0	0	0	1	0	0	15.9800	9.4400	-15.9800	-10.1900	0.0000	0.0000	0.0000	0.0000;
	8417	8507	0.000628	0.004117	0.02458	257.64	0	0	0	0	1	0	0	11.7100	9.0700	-11.7100	-11.6000	0.0000	0.0000	0.0000	0.0000;
	8418	8507	0.002643	0.014594	0.01598	249.09	0	0	0	0	1	0	0	-4.8400	-11.8300	4.8500	10.2000	0.0000	0.0000	0.0000	0.0000;
	8419	8431	0.002176	0.010401	0.00599	235.01	0	0	0	0	1	0	0	9.7200	-11.1100	-9.7100	10.5200	0.0000	0.0000	0.0000	0.0000;
	8635	8419	0.003175	0.017672	0.01596	247.1	0	0	0	0	1	0	0	-8.3500	1.2900	8.3500	-2.9200	0.0000	0.0000	0.0000	0.0000;
	8420	8421	0.000236	0.001125	0	0	0	0	0	0	1	0	0	4.4500	0.8600	-4.4500	-0.8600	0.0000	0.0000	0.0000	0.0000;
	8420	8635	0.002079	0.012467	0.00632	240.99	0	0	0	0	1	0	0	-6.5800	0.7800	6.5800	-1.4300	0.0000	0.0000	0.0000	0.0000;
	8420	8652	0.0019	0.012968	0.00848	226.9	0	0	0	0	1	0	0	2.1300	8.4100	-2.1300	-9.2700	0.0000	0.0000	0.0000	0.0000;
	8422	8423	0.000243	0.001171	0	0	0	0	0	0	1	0	0	-1.8400	-0.5100	1.8400	0.5100	0.0000	0.0000	0.0000	0.0000;
	8423	8424	0.002274	0.012482	0.01314	224.63	0	0	0	0	1	0	0	-25.3900	-15.5200	25.4100	14.2700	0.0000	0.0000	0.0000	0.0000;
	8446	8423	0.003002	0.015864	0.00934	213.79	0	0	0	0	1	0	0	-23.5300	-15.8400	23.5500	15.0100	0.0000	0.0000	0.0000	0.0000;
	8424	8440	0.004924	0.028869	0.01822	236.33	0	0	0	0	1	0	0	-27.5200	-15.2600	27.5700	13.6500	0.0000	0.0000	0.0000	0.0000;
	8426	8425	0.00067	0.004102	0.04117	229.33	0	0	0	0	1	0	0	6.6000	7.8300	-6.6000	-11.9500	0.0000	0.0000	0.0000	0.0000;
	8427	8426	0.002008	0.011125	0.0062	216.64	0	0	0	0	1	0	0	13.0400	8.4300	-13.0300	-9.0200	0.0000	0.0000	0.0000	0.0000;
	8447	8427	0.003138	0.019716	0.01312	245.05	0	0	0	0	1	0	0	19.4500	9.8300	-19.4300	-11.0600	0.0000	0.0000	0.0000	0.0000;
	8429	8428	0.000913	0.005078	0.0074	253.77	0	0	0	0	1	0	0	33.6600	1.1100	-33.6500	-1.8200	0.0000	0.0000	0.0000	0.0000;
	8429	8430	0.000222	0.001028	0	0	0	0	0	0	1	0	0	6.4000	4.0800	-6.4000	-4.0800	0.0000	0.0000	0.0000	0.0000;
	8431	8429	0.000933	0.005822	0.00694	212.66	0	0	0	0	1	0	0	3.4500	-12.1700	-3.4500	11.4600	0.0000	0.0000	0.0000	0.0000;
	8444	8429	0.002674	0.014888	0.01276	263.15	0	0	0	0	1	0	0	36.6500	15.5600	-36.6100	-16.6500	0.0000	0.0000	0.0000	0.0000;
	8433	8432	0.001205	0.00585	0.00612	256.52	0	0	0	0	1	0	0	16.6900	-5.8300	-16.6900	5.2200	0.0000	0.0000	0.0000	0.0000;
	8650	8432	0.001321	0.008249	0.00419	250.62	0	0	0	0	1	0	0	-11.8700	5.1500	11.8700	-5.5600	0.0000	0.0000	0.0000	0.0000;
	8433	8542	0.001966	0.010367	0.01647	262.72	0	0	0	0	1	0	0	-21.5000	5.2300	21.5100	-6.8700	0.0000	0.0000	0.0000	0.0000;
	8870	8434	0.000856	0.006211	0.00992	269.77	0	0	0	0	1	0	0	19.8700	9.6500	-19.8700	-10.6500	0.0000	0.0000	0.0000	0.0000;
	8435	8436	0.000239	0.001091	0	0	0	0	0	0	1	0	0	4.8000	1.5200	-4.8000	-1.5200	0.0000	0.0000	0.0000	0.0000;
	8437	8435	0.001944	0.011463	0.01367	198.35	0	0	0	0	1	0	0	-10.3700	-14.7200	10.3800	13.3500	0.0000	0.0000	0.0000	0.0000;
	8439	8435	0.000679	0.003909	0.00833	233.07	0	0	0	0	1	0	0	15.1800	14.0300	-15.1800	-14.8700	0.0000	0.0000	0.0000	0.0000;
	8437	8438	0.000214	0.001012	0	0	0	0	0	0	1	0	0	9.3700	1.4800	-9.3700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	8866	8437	0.002442	0.014107	0.01214	246.28	0	0	0	0	1	0	0	-1.0000	-6.5300	1.0000	5.3000	0.0000	0.0000	0.0000	0.0000;
	8440	9334	0.001417	0.009102	0.00639	248.5	0	0	0	0	1	0	0	-33.7800	-15.1100	33.8000	14.5600	0.0000	0.0000	0.0000	0.0000;
	8441	8442	0.000218	0.001122	0	0	0	0	0	0	1	0	0	3.2000	0.6100	-3.2000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	9329	8441	0.003059	0.016363	0.00998	261.88	0	0	0	0	1	0	0	44.6100	20.8400	-44.5400	-21.5300	0.0000	0.0000	0.0000	0.0000;
	9334	8441	0.003122	0.021613	0.01712	257.71	0	0	0	0	1	0	0	-41.2800	-22.2700	41.3400	20.9200	0.0000	0.0000	0.0000	0.0000;
	8444	8445	0.000273	0.00103	0	0	0	0	0	0	1	0	0	2.2700	0.4500	-2.2700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	8444	9332	0.004383	0.026984	0.0241	265.44	0	0	0	0	1	0	0	-38.9200	-16.0200	39.0000	13.9500	0.0000	0.0000	0.0000	0.0000;
	8446	8449	0.001779	0.010106	0.01049	216.79	0	0	0	0	1	0	0	19.4700	15.2200	-19.4600	-16.2200	0.0000	0.0000	0.0000	0.0000;
	8447	8448	0.000263	0.001023	0	0	0	0	0	0	1	0	0	2.8800	0.9500	-2.8800	-0.9500	0.0000	0.0000	0.0000	0.0000;
	8447	8449	0.002459	0.01335	0.02871	248.03	0	0	0	0	1	0	0	-22.3300	-10.7800	22.3400	7.9500	0.0000	0.0000	0.0000	0.0000;
	8449	8896	0.002714	0.015756	0.01588	261.89	0	0	0	0	1	0	0	12.0100	-7.0200	-12.0100	5.4400	0.0000	0.0000	0.0000	0.0000;
	8449	10101	0.003742	0.019527	0.01013	284.01	0	0	0	0	1	0	0	-17.7400	15.0300	17.7700	-15.9500	0.0000	0.0000	0.0000	0.0000;
	8450	8451	0.00024	0.001116	0	0	0	0	0	0	1	0	0	7.1600	2.1900	-7.1600	-2.1900	0.0000	0.0000	0.0000	0.0000;
	8450	8453	0.001405	0.009518	0.01079	282.68	0	0	0	0	1	0	0	47.0000	-4.5300	-46.9700	3.5700	0.0000	0.0000	0.0000	0.0000;
	8450	8464	0.002417	0.011299	0.00507	288.81	0	0	0	0	1	0	0	-54.3400	2.2800	54.4100	-2.5100	0.0000	0.0000	0.0000	0.0000;
	8452	8453	0.000227	0.001014	0	0	0	0	0	0	1	0	0	-7.3800	-14.7300	7.3800	14.7300	0.0000	0.0000	0.0000	0.0000;
	8478	8453	0.002621	0.013635	0.02046	275.59	0	0	0	0	1	0	0	-39.5500	16.3500	39.6000	-18.3100	0.0000	0.0000	0.0000	0.0000;
	8454	8456	0.001307	0.009108	0.00419	267.85	0	0	0	0	1	0	0	-25.3400	2.2800	25.3500	-2.6700	0.0000	0.0000	0.0000	0.0000;
	8459	8454	0.001892	0.010745	0.01123	283.26	0	0	0	0	1	0	0	-45.6700	11.8400	45.7100	-12.8300	0.0000	0.0000	0.0000	0.0000;
	8454	8465	0.001879	0.01032	0.01166	253.92	0	0	0	0	1	0	0	-27.5400	8.1000	27.5500	-9.2800	0.0000	0.0000	0.0000	0.0000;
	8467	8455	0.001133	0.006641	0.00433	249.59	0	0	0	0	1	0	0	22.7600	-0.5500	-22.7600	0.1100	0.0000	0.0000	0.0000	0.0000;
	8794	8456	0.000634	0.004187	0.01232	273.61	0	0	0	0	1	0	0	30.3300	-3.1900	-30.3300	1.9000	0.0000	0.0000	0.0000	0.0000;
	8457	8458	0.000224	0.00116	0	0	0	0	0	0	1	0	0	4.9800	1.3200	-4.9800	-1.3200	0.0000	0.0000	0.0000	0.0000;
	8457	8459	0.001324	0.008921	0.0101	278.55	0	0	0	0	1	0	0	-40.6700	12.0100	40.6900	-12.9400	0.0000	0.0000	0.0000	0.0000;
	9802	8457	0.000483	0.003226	0.00605	273.85	0	0	0	0	1	0	0	-35.6800	12.7200	35.6900	-13.3300	0.0000	0.0000	0.0000	0.0000;
	8460	8462	0.002043	0.012685	0.00907	265.6	0	0	0	0	1	0	0	-32.2700	9.9400	32.2900	-10.7900	0.0000	0.0000	0.0000	0.0000;
	8461	8462	0.001136	0.007213	0.00345	272.85	0	0	0	0	1	0	0	37.3900	-9.6000	-37.3700	9.3300	0.0000	0.0000	0.0000	0.0000;
	8461	10075	0.001976	0.012704	0.05652	276.71	0	0	0	0	1	0	0	-41.1600	8.1300	41.1900	-14.0500	0.0000	0.0000	0.0000	0.0000;
	8797	8463	0.002076	0.012061	0.00869	300.77	0	0	0	0	1	0	0	-56.4200	1.1400	56.4900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	8463	8854	0.000746	0.004131	0.00908	304.99	0	0	0	0	1	0	0	-61.1500	0.6000	61.1700	-1.4300	0.0000	0.0000	0.0000	0.0000;
	8464	8779	0.003108	0.019509	0.05588	296.47	0	0	0	0	1	0	0	-57.1400	1.9300	57.2300	-7.3400	0.0000	0.0000	0.0000	0.0000;
	8787	8465	0.003837	0.02544	0.01168	261.51	0	0	0	0	1	0	0	30.3200	-9.5800	-30.2800	8.5600	0.0000	0.0000	0.0000	0.0000;
	8467	8466	0.002701	0.013271	0.02784	265.87	0	0	0	0	1	0	0	-34.1300	-0.7400	34.1600	-2.1200	0.0000	0.0000	0.0000	0.0000;
	8466	8798	0.004679	0.025099	0.04309	258.67	0	0	0	0	1	0	0	-25.9600	3.0300	25.9900	-7.5200	0.0000	0.0000	0.0000	0.0000;
	8845	8468	0.001345	0.008768	0.01365	301.95	0	0	0	0	1	0	0	69.5700	-5.7500	-69.5100	4.6600	0.0000	0.0000	0.0000	0.0000;
	8469	8470	0.000296	0.001069	0	0	0	0	0	0	1	0	0	12.0600	4.7700	-12.0600	-4.7700	0.0000	0.0000	0.0000	0.0000;
	8469	8845	0.001185	0.006583	0.00822	304.97	0	0	0	0	1	0	0	-73.2900	3.5600	73.3500	-4.1300	0.0000	0.0000	0.0000	0.0000;
	8471	8473	0.003265	0.017503	0.0116	273.83	0	0	0	0	1	0	0	-40.2600	7.6200	40.3100	-8.6000	0.0000	0.0000	0.0000	0.0000;
	8472	8473	0.000289	0.001165	0	0	0	0	0	0	1	0	0	-4.2400	-1.1700	4.2400	1.1700	0.0000	0.0000	0.0000	0.0000;
	8473	8475	0.004516	0.022881	0.02417	229.98	0	0	0	0	1	0	0	14.2000	0.4400	-14.1900	-3.0100	0.0000	0.0000	0.0000	0.0000;
	8473	9802	0.003033	0.018844	0.01466	299.46	0	0	0	0	1	0	0	-65.4900	17.2000	65.6200	-17.9800	0.0000	0.0000	0.0000	0.0000;
	10075	8473	0.001977	0.012349	0.01063	243.19	0	0	0	0	1	0	0	-6.7400	9.0700	6.7400	-10.2100	0.0000	0.0000	0.0000	0.0000;
	8474	8481	0.002555	0.016209	0.01243	296.5	0	0	0	0	1	0	0	61.9700	6.7100	-61.8800	-7.4800	0.0000	0.0000	0.0000	0.0000;
	8474	8747	0.001973	0.011184	0.12091	297.91	0	0	0	0	1	0	0	-64.4200	-7.7000	64.5000	-5.0700	0.0000	0.0000	0.0000	0.0000;
	8475	8476	0.000249	0.001132	0	0	0	0	0	0	1	0	0	8.5600	2.0800	-8.5600	-2.0800	0.0000	0.0000	0.0000	0.0000;
	8477	8475	0.002979	0.015391	0.00829	253.48	0	0	0	0	1	0	0	23.3400	-21.3700	-23.3100	20.6200	0.0000	0.0000	0.0000	0.0000;
	8477	8478	0.000852	0.005825	0.00387	263.97	0	0	0	0	1	0	0	-31.2500	16.6000	31.2600	-16.9400	0.0000	0.0000	0.0000	0.0000;
	8478	8479	0.000225	0.001114	0	0	0	0	0	0	1	0	0	8.2900	0.5900	-8.2900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	8480	8758	0.002316	0.014672	0.02178	240.05	0	0	0	0	1	0	0	-6.8400	-7.4100	6.8400	5.0600	0.0000	0.0000	0.0000	0.0000;
	8480	8760	0.002133	0.011124	0.03582	235.53	0	0	0	0	1	0	0	4.3200	6.2400	-4.3100	-10.1100	0.0000	0.0000	0.0000	0.0000;
	10031	8481	0.00049	0.003239	0.00338	286.32	0	0	0	0	1	0	0	-56.1400	-5.5400	56.1600	5.2700	0.0000	0.0000	0.0000	0.0000;
	8483	8499	0.003749	0.020718	0.02774	245.63	0	0	0	0	1	0	0	10.7200	-1.4900	-10.7200	-1.4000	0.0000	0.0000	0.0000	0.0000;
	8483	8522	0.001674	0.010403	0.0123	252.43	0	0	0	0	1	0	0	-42.5900	-9.0400	42.6200	7.9300	0.0000	0.0000	0.0000	0.0000;
	8484	8485	0.000294	0.001074	0	0	0	0	0	0	1	0	0	8.6000	3.1500	-8.6000	-3.1500	0.0000	0.0000	0.0000	0.0000;
	8488	8484	0.000627	0.003964	0.00529	209.32	0	0	0	0	1	0	0	3.8800	10.3500	-3.8800	-10.8900	0.0000	0.0000	0.0000	0.0000;
	8486	8519	0.002004	0.012023	0.01126	240.74	0	0	0	0	1	0	0	12.9100	8.7600	-12.9100	-9.8800	0.0000	0.0000	0.0000	0.0000;
	8617	8487	0.001045	0.006017	0.0103	235.19	0	0	0	0	1	0	0	-5.5200	-7.8200	5.5200	6.7700	0.0000	0.0000	0.0000	0.0000;
	8488	8489	0.000248	0.001045	0	0	0	0	0	0	1	0	0	4.5300	0.7500	-4.5300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	8488	8519	0.001985	0.012316	0.0195	224.4	0	0	0	0	1	0	0	-8.4100	-11.1000	8.4200	9.1400	0.0000	0.0000	0.0000	0.0000;
	8490	8517	0.001671	0.010466	0.01464	260.25	0	0	0	0	1	0	0	-32.5600	-0.4800	32.5800	-0.9200	0.0000	0.0000	0.0000	0.0000;
	8491	8492	0.000279	0.001015	0	0	0	0	0	0	1	0	0	4.4900	0.8400	-4.4900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	8491	8534	0.001921	0.011162	0.00612	268.18	0	0	0	0	1	0	0	-26.8200	-8.9400	26.8300	8.4100	0.0000	0.0000	0.0000	0.0000;
	8491	8535	0.001144	0.007475	0.00662	261.45	0	0	0	0	1	0	0	22.3300	8.1000	-22.3200	-8.7400	0.0000	0.0000	0.0000	0.0000;
	8497	8493	0.000668	0.003767	0.00536	258.52	0	0	0	0	1	0	0	18.4900	7.2200	-18.4800	-7.7500	0.0000	0.0000	0.0000	0.0000;
	8493	8525	0.003216	0.015342	0.00875	248.43	0	0	0	0	1	0	0	-12.1100	-1.9500	12.1100	1.0900	0.0000	0.0000	0.0000	0.0000;
	8493	8884	0.000939	0.005288	0.00942	253.02	0	0	0	0	1	0	0	13.3300	5.9500	-13.3300	-6.9000	0.0000	0.0000	0.0000	0.0000;
	8541	8494	0.002125	0.0095	0.00392	248.98	0	0	0	0	1	0	0	-9.9600	2.1700	9.9600	-2.5600	0.0000	0.0000	0.0000	0.0000;
	8494	8545	0.001304	0.007018	0.00266	271.86	0	0	0	0	1	0	0	-27.2900	-0.1000	27.3000	-0.1200	0.0000	0.0000	0.0000	0.0000;
	8495	8535	0.001638	0.009974	0.01216	251.67	0	0	0	0	1	0	0	-14.0000	-6.0900	14.0000	4.8800	0.0000	0.0000	0.0000	0.0000;
	8495	8584	0.001568	0.00687	0.02572	221.4	0	0	0	0	1	0	0	-3.2600	-1.3600	3.2600	-1.2500	0.0000	0.0000	0.0000	0.0000;
	8496	8497	0.000205	0.001005	0	0	0	0	0	0	1	0	0	-17.2600	-1.4400	17.2600	1.4500	0.0000	0.0000	0.0000	0.0000;
	8523	8497	0.000649	0.00416	0.0039	252.29	0	0	0	0	1	0	0	-12.2600	9.5400	12.2600	-9.9300	0.0000	0.0000	0.0000	0.0000;
	8497	8524	0.001616	0.009008	0.00701	297	0	0	0	0	1	0	0	-51.2500	-4.4900	51.2900	4.0100	0.0000	0.0000	0.0000	0.0000;
	8497	8541	0.001345	0.007933	0.01777	210.76	0	0	0	0	1	0	0	3.2400	5.7500	-3.2400	-7.5500	0.0000	0.0000	0.0000	0.0000;
	8498	8499	0.000257	0.001088	0	0	0	0	0	0	1	0	0	-4.2100	-0.3600	4.2100	0.3600	0.0000	0.0000	0.0000	0.0000;
	8499	8504	0.003689	0.018801	0.01592	266.96	0	0	0	0	1	0	0	42.6900	8.2100	-42.6300	-9.5300	0.0000	0.0000	0.0000	0.0000;
	8500	8503	0.0001	0.001305	0	227.68	0	0	1	0	1	0	0	9.7100	1.4100	-9.7100	-1.4100	0.0000	0.0000	0.0000	0.0000;
	8500	8504	0.000215	0.001166	0	0	0	0	0	0	1	0	0	-9.7100	-1.4100	9.7100	1.4100	0.0000	0.0000	0.0000	0.0000;
	8500	8505	0.00026	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8501	8503	0.002397	0.099883	0	113.84	0	0	1	0	1	0	0	-9.7100	-1.3100	9.7100	1.4100	0.0000	0.0000	0.0000	0.0000;
	8502	8503	0.002397	0.099883	0	113.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8516	8504	0.002339	0.013967	0.00791	279.14	0	0	0	0	1	0	0	-65.1400	-15.8800	65.2400	15.6600	0.0000	0.0000	0.0000	0.0000;
	8504	8521	0.005341	0.031918	0.01966	256.04	0	0	0	0	1	0	0	-32.3200	-7.5300	32.3800	5.8000	0.0000	0.0000	0.0000	0.0000;
	8506	8610	0.000909	0.004772	0.0081	300.7	0	0	0	0	1	0	0	49.6000	-9.3400	-49.5700	8.6300	0.0000	0.0000	0.0000	0.0000;
	8506	9807	0.000247	0.001471	0.00371	305.88	0	0	0	0	1	0	0	-54.7000	7.8700	54.7000	-8.2000	0.0000	0.0000	0.0000	0.0000;
	8509	8508	0.001952	0.010469	0.00914	300.19	0	0	0	0	1	0	0	45.8900	-14.8400	-45.8500	14.1400	0.0000	0.0000	0.0000	0.0000;
	8569	8508	0.00331	0.015334	0.01205	294.65	0	0	0	0	1	0	0	-38.3100	15.2800	38.3600	-16.2600	0.0000	0.0000	0.0000	0.0000;
	8509	8565	0.001545	0.010429	0.01263	309.09	0	0	0	0	1	0	0	-53.3700	12.4700	53.4200	-13.4500	0.0000	0.0000	0.0000	0.0000;
	8510	8513	0.000181	0.005722	0	211.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8510	8514	0.00028	0.001044	0	0	0	0	0	0	1	0	0	7.4800	0.7900	-7.4800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	8510	8515	0.000253	0.001103	0	0	0	0	0	0	1	0	0	-7.4800	-0.7900	7.4800	0.7900	0.0000	0.0000	0.0000	0.0000;
	8511	8513	0.003613	0.113909	0	105.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8512	8513	0.003613	0.113909	0	105.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8637	8515	0.001618	0.010445	0.00667	241.16	0	0	0	0	1	0	0	38.7900	-7.0800	-38.7600	6.5500	0.0000	0.0000	0.0000	0.0000;
	8640	8515	0.001811	0.011484	0.00619	207.49	0	0	0	0	1	0	0	-31.2600	6.8200	31.2800	-7.3400	0.0000	0.0000	0.0000	0.0000;
	8639	8516	0.00274	0.019599	0.01097	268.64	0	0	0	0	1	0	0	-57.5600	-16.3000	57.6600	15.8500	0.0000	0.0000	0.0000	0.0000;
	8518	9411	0.00455	0.028597	0.05781	212.74	0	0	0	0	1	0	0	-20.6100	-10.3100	20.6300	4.3800	0.0000	0.0000	0.0000	0.0000;
	8520	8521	0.000246	0.001057	0	0	0	0	0	0	1	0	0	-2.2500	-0.7800	2.2500	0.7800	0.0000	0.0000	0.0000	0.0000;
	8521	8522	0.001939	0.012543	0.02015	258.52	0	0	0	0	1	0	0	-34.6300	-6.5800	34.6500	4.6100	0.0000	0.0000	0.0000	0.0000;
	8522	8675	0.007798	0.045984	0.07222	285.1	0	0	0	0	1	0	0	-68.9100	-11.1900	69.2600	5.5900	0.0000	0.0000	0.0000	0.0000;
	8924	8522	0.003439	0.019752	0.01692	227.97	0	0	0	0	1	0	0	10.6200	0.2600	-10.6200	-2.0300	0.0000	0.0000	0.0000	0.0000;
	8523	8641	0.002695	0.016194	0.06105	241.86	0	0	0	0	1	0	0	6.2700	-10.2600	-6.2700	4.0600	0.0000	0.0000	0.0000	0.0000;
	8524	8532	0.001491	0.009889	0.01209	255.48	0	0	0	0	1	0	0	-16.8200	-2.0200	16.8300	0.8200	0.0000	0.0000	0.0000	0.0000;
	8524	9322	0.002146	0.011916	0.01838	286.31	0	0	0	0	1	0	0	-40.4600	-4.0400	40.4900	2.3600	0.0000	0.0000	0.0000	0.0000;
	8647	8525	0.001594	0.009186	0.0055	255.98	0	0	0	0	1	0	0	18.1100	1.9000	-18.1000	-2.4300	0.0000	0.0000	0.0000	0.0000;
	8527	8528	0.000274	0.001197	0	0	0	0	0	0	1	0	0	-3.5800	-0.3100	3.5800	0.3100	0.0000	0.0000	0.0000	0.0000;
	8611	8528	0.001168	0.007392	0.00922	266.99	0	0	0	0	1	0	0	15.9400	-4.4100	-15.9400	3.4900	0.0000	0.0000	0.0000	0.0000;
	8528	8617	0.001362	0.007695	0.01445	262.35	0	0	0	0	1	0	0	12.3600	-3.8000	-12.3600	2.3300	0.0000	0.0000	0.0000	0.0000;
	8529	8530	0.002153	0.012601	0.01124	285.15	0	0	0	0	1	0	0	-41.6100	-9.3700	41.6500	8.4400	0.0000	0.0000	0.0000	0.0000;
	8529	8647	0.001516	0.009362	0.00562	279.38	0	0	0	0	1	0	0	35.1200	7.5800	-35.1000	-8.0300	0.0000	0.0000	0.0000	0.0000;
	8530	8649	0.003166	0.019602	0.0324	310.94	0	0	0	0	1	0	0	63.7400	-6.7000	-63.6100	4.1700	0.0000	0.0000	0.0000	0.0000;
	9688	8530	0.002462	0.012671	0.01323	341.38	0	0	0	0	1	0	0	112.1700	2.7500	-111.8700	-2.5600	0.0000	0.0000	0.0000	0.0000;
	8531	8558	0.004133	0.021281	0.06124	347.8	0	0	0	0	1	0	0	124.7700	-12.1500	-124.1400	9.1000	0.0000	0.0000	0.0000	0.0000;
	9323	8531	0.001632	0.010423	0.03068	296.44	0	0	0	0	1	0	0	-52.8600	-10.0100	52.9100	7.1500	0.0000	0.0000	0.0000	0.0000;
	8531	9688	0.000376	0.002352	0.00227	351.85	0	0	0	0	1	0	0	-184.1600	3.8500	184.2800	-3.3100	0.0000	0.0000	0.0000	0.0000;
	8911	8532	0.00235	0.013541	0.00688	265.11	0	0	0	0	1	0	0	25.1600	2.1900	-25.1500	-2.8100	0.0000	0.0000	0.0000	0.0000;
	8533	8534	0.000247	0.001145	0	0	0	0	0	0	1	0	0	-8.3200	-1.6700	8.3200	1.6800	0.0000	0.0000	0.0000	0.0000;
	8537	8534	0.000725	0.004699	0.00293	279.67	0	0	0	0	1	0	0	35.1600	9.8400	-35.1500	-10.0800	0.0000	0.0000	0.0000	0.0000;
	8536	8539	0.000689	0.033927	0	944.08	0	0	1	0	1	0	0	268.8000	41.9400	-268.3100	-17.7100	0.0000	0.0000	0.0000	0.0000;
	8536	8540	0.000267	0.001083	0	0	0	0	0	0	1	0	0	-268.8000	198.5200	269.0900	-197.3500	0.0000	0.0000	0.0000	0.0000;
	8537	8539	-0.000422	-0.020781	0	894.08	0	0	1	0	1	0	0	-268.6100	-32.5500	268.3100	17.7100	0.0000	0.0000	0.0000	0.0000;
	8537	8574	0.000379	0.002132	0.00248	322.13	0	0	0	0	1	0	0	77.1000	11.9400	-77.0800	-12.0700	0.0000	0.0000	0.0000	0.0000;
	8537	8585	0.001202	0.007098	0.01068	299.25	0	0	0	0	1	0	0	51.7500	7.8700	-51.7200	-8.7700	0.0000	0.0000	0.0000	0.0000;
	8537	8644	0.001174	0.007537	0.01919	325.56	0	0	0	0	1	0	0	90.4700	0.9600	-90.3700	-2.3200	0.0000	0.0000	0.0000	0.0000;
	8538	8539	0.001573	0.077448	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8623	8540	0.000137	0.002264	0.37871	2864.97	0	0	0	0	1	0	0	-436.5600	-176.3800	436.8400	142.1600	0.0000	0.0000	0.0000	0.0000;
	8906	8540	0.000268	0.004829	0.42648	2722.5	0	0	0	0	1	0	0	291.4800	-26.4500	-291.2600	-13.6700	0.0000	0.0000	0.0000	0.0000;
	8540	9690	0.00014	0.002286	0.3077	2841.47	0	0	0	0	1	0	0	-414.6800	68.8600	414.9200	-96.6500	0.0000	0.0000	0.0000	0.0000;
	8628	8542	0.001411	0.009566	0.01319	281.19	0	0	0	0	1	0	0	34.7300	-4.8900	-34.7100	3.6600	0.0000	0.0000	0.0000	0.0000;
	8543	8544	0.000263	0.001099	0	0	0	0	0	0	1	0	0	13.2000	2.2400	-13.2000	-2.2400	0.0000	0.0000	0.0000	0.0000;
	8614	8543	0.00102	0.005452	0.00303	286.67	0	0	0	0	1	0	0	-42.2800	-10.8600	42.3000	10.6500	0.0000	0.0000	0.0000	0.0000;
	8543	8624	0.001117	0.006966	0.00824	301.92	0	0	0	0	1	0	0	-55.5000	-12.8900	55.5300	12.2700	0.0000	0.0000	0.0000	0.0000;
	8545	8886	0.002599	0.014262	0.01455	287.14	0	0	0	0	1	0	0	-41.3700	-5.0300	41.4100	3.7900	0.0000	0.0000	0.0000	0.0000;
	8546	8547	0.000274	0.001451	0.00271	261.25	0	0	0	0	1	0	0	15.5100	-29.6200	-15.5000	29.3500	0.0000	0.0000	0.0000	0.0000;
	8546	8555	0.001327	0.007568	0.01301	281.38	0	0	0	0	1	0	0	-30.0000	20.8500	30.0200	-22.0900	0.0000	0.0000	0.0000	0.0000;
	8553	8547	0.000551	0.003469	0.00344	237.36	0	0	0	0	1	0	0	-1.0100	-14.1200	1.0100	13.7800	0.0000	0.0000	0.0000	0.0000;
	8548	8549	0.000204	0.001136	0	0	0	0	0	0	1	0	0	26.4800	9.3900	-26.4800	-9.3800	0.0000	0.0000	0.0000	0.0000;
	8548	8554	0.001424	0.009288	0.00508	296.26	0	0	0	0	1	0	0	45.0400	-13.2100	-45.0100	12.8900	0.0000	0.0000	0.0000	0.0000;
	8548	8565	0.001512	0.008564	0.01474	316.69	0	0	0	0	1	0	0	-71.5300	3.8200	71.6000	-4.8900	0.0000	0.0000	0.0000	0.0000;
	8550	8551	0.000252	0.001046	0	0	0	0	0	0	1	0	0	-21.5600	-4.2300	21.5600	4.2400	0.0000	0.0000	0.0000	0.0000;
	8551	8562	0.000376	0.002466	0.00352	249.72	0	0	0	0	1	0	0	-17.2900	10.2600	17.2900	-10.6200	0.0000	0.0000	0.0000	0.0000;
	8572	8551	0.000291	0.001748	0.00177	243.61	0	0	0	0	1	0	0	4.2700	14.3300	-4.2700	-14.5000	0.0000	0.0000	0.0000	0.0000;
	8552	8571	0.000499	0.003036	0.00563	286.99	0	0	0	0	1	0	0	-38.4300	22.9800	38.4400	-23.5000	0.0000	0.0000	0.0000	0.0000;
	8552	8572	0.000511	0.003139	0.00145	272.89	0	0	0	0	1	0	0	26.4400	-26.3600	-26.4400	26.2500	0.0000	0.0000	0.0000	0.0000;
	8553	8559	0.000457	0.003006	0.00414	232.26	0	0	0	0	1	0	0	-10.9800	10.7700	10.9800	-11.1900	0.0000	0.0000	0.0000	0.0000;
	8554	8605	0.000555	0.003715	0.00347	282.6	0	0	0	0	1	0	0	33.0300	-15.5200	-33.0200	15.2100	0.0000	0.0000	0.0000	0.0000;
	8555	8557	0.000741	0.004813	0.0058	293.1	0	0	0	0	1	0	0	44.9100	-7.4600	-44.8900	6.9700	0.0000	0.0000	0.0000	0.0000;
	8558	8555	0.000687	0.004488	0.00508	348.4	0	0	0	0	1	0	0	125.9200	-33.8800	-125.8100	34.1100	0.0000	0.0000	0.0000	0.0000;
	8555	8613	0.000555	0.003354	0.00319	288.17	0	0	0	0	1	0	0	41.3100	-7.5700	-41.3000	7.3000	0.0000	0.0000	0.0000	0.0000;
	8589	8556	0.001347	0.008478	0.00367	264.16	0	0	0	0	1	0	0	-21.3300	-0.2000	21.3300	-0.1400	0.0000	0.0000	0.0000	0.0000;
	8556	8612	0.000407	0.002055	0.00227	285.48	0	0	0	0	1	0	0	-37.6900	-2.9200	37.6900	2.7200	0.0000	0.0000	0.0000	0.0000;
	8580	8557	0.000317	0.001777	0.00369	272.32	0	0	0	0	1	0	0	-28.5400	9.1800	28.5400	-9.5500	0.0000	0.0000	0.0000	0.0000;
	8586	8558	0.000416	0.002286	0.00606	263.13	0	0	0	0	1	0	0	19.1100	-23.4400	-19.1100	22.8400	0.0000	0.0000	0.0000	0.0000;
	8559	8560	0.000218	0.0011	0	0	0	0	0	0	1	0	0	12.6200	4.7800	-12.6200	-4.7700	0.0000	0.0000	0.0000	0.0000;
	8559	8594	0.00039	0.002393	0.00521	296.2	0	0	0	0	1	0	0	-60.3300	15.5300	60.3500	-15.9700	0.0000	0.0000	0.0000	0.0000;
	8559	8603	0.000543	0.003513	0.01031	275.14	0	0	0	0	1	0	0	36.7400	-9.1200	-36.7300	8.1100	0.0000	0.0000	0.0000	0.0000;
	8561	8600	0.000895	0.005987	0.02018	258.12	0	0	0	0	1	0	0	11.0500	-11.8600	-11.0500	9.8000	0.0000	0.0000	0.0000	0.0000;
	8561	8640	0.000992	0.00717	0.00629	237.29	0	0	0	0	1	0	0	-23.6700	9.3700	23.6800	-9.9600	0.0000	0.0000	0.0000	0.0000;
	8562	8563	0.000245	0.001001	0	0	0	0	0	0	1	0	0	12.6200	1.6600	-12.6200	-1.6600	0.0000	0.0000	0.0000	0.0000;
	8603	8562	0.000656	0.003847	0.00212	265.49	0	0	0	0	1	0	0	29.9200	-9.1400	-29.9100	8.9600	0.0000	0.0000	0.0000	0.0000;
	8565	8564	0.000271	0.01804	0	726.48	0	0	1	0	1	0	0	-125.0200	18.3400	125.0600	-15.5200	0.0000	0.0000	0.0000	0.0000;
	8564	8566	0.000207	0.001038	0	0	0	0	0	0	1	0	0	12.6200	3.1000	-12.6200	-3.1000	0.0000	0.0000	0.0000	0.0000;
	8564	8623	0.000216	0.004002	0.4688	2345.31	0	0	0	0	1	0	0	-137.6800	-143.2300	137.7500	96.7400	0.0000	0.0000	0.0000	0.0000;
	8567	8568	0.000239	0.001086	0	0	0	0	0	0	1	0	0	6.7600	0.4200	-6.7600	-0.4100	0.0000	0.0000	0.0000	0.0000;
	8578	8567	0.000458	0.002709	0.00338	208.84	0	0	0	0	1	0	0	4.2800	-7.7100	-4.2800	7.3600	0.0000	0.0000	0.0000	0.0000;
	8567	8592	0.000759	0.004764	0.00458	238.36	0	0	0	0	1	0	0	-2.4800	18.3600	2.4800	-18.8100	0.0000	0.0000	0.0000	0.0000;
	8569	8570	0.000249	0.001082	0	0	0	0	0	0	1	0	0	6.7600	2.0200	-6.7600	-2.0200	0.0000	0.0000	0.0000	0.0000;
	8569	8594	0.001601	0.008311	0.04524	285.37	0	0	0	0	1	0	0	31.5500	-17.3100	-31.5300	12.7700	0.0000	0.0000	0.0000	0.0000;
	8571	8580	0.000358	0.002581	0.00369	254.85	0	0	0	0	1	0	0	-14.4700	11.9000	14.4700	-12.2700	0.0000	0.0000	0.0000	0.0000;
	8613	8571	0.000847	0.005362	0.00522	276.75	0	0	0	0	1	0	0	30.7400	-11.2500	-30.7300	10.7700	0.0000	0.0000	0.0000	0.0000;
	8572	8573	0.000245	0.001084	0	0	0	0	0	0	1	0	0	22.1700	6.8200	-22.1700	-6.8200	0.0000	0.0000	0.0000	0.0000;
	8574	8604	0.00089	0.005586	0.02159	309.93	0	0	0	0	1	0	0	62.8800	8.9000	-62.8400	-10.8900	0.0000	0.0000	0.0000	0.0000;
	8575	9414	0.000403	0.001957	0.01033	264.07	0	0	0	0	1	0	0	-9.7500	16.9800	9.7600	-18.0300	0.0000	0.0000	0.0000	0.0000;
	8575	9721	0.00106	0.005773	0.00514	222.56	0	0	0	0	1	0	0	-11.3100	-22.0700	11.3200	21.5800	0.0000	0.0000	0.0000	0.0000;
	8576	8577	0.000299	0.001156	0	0	0	0	0	0	1	0	0	14.2000	3.1500	-14.2000	-3.1500	0.0000	0.0000	0.0000	0.0000;
	8585	8576	0.000738	0.004644	0.0026	268.83	0	0	0	0	1	0	0	25.8700	3.8900	-25.8700	-4.1200	0.0000	0.0000	0.0000	0.0000;
	8604	8576	0.000331	0.002409	0.00724	249.75	0	0	0	0	1	0	0	-11.6700	-1.7100	11.6700	0.9700	0.0000	0.0000	0.0000	0.0000;
	8578	9681	0.001072	0.007063	0.026	237.8	0	0	0	0	1	0	0	-12.5300	7.6300	12.5300	-10.2700	0.0000	0.0000	0.0000	0.0000;
	8579	8609	0.000906	0.005592	0.01122	272.3	0	0	0	0	1	0	0	-27.6700	12.0000	27.6700	-13.0900	0.0000	0.0000	0.0000	0.0000;
	8579	9707	0.000519	0.002699	0.00135	260.9	0	0	0	0	1	0	0	19.4200	-13.8200	-19.4100	13.7000	0.0000	0.0000	0.0000	0.0000;
	8581	8582	0.000245	0.001058	0	0	0	0	0	0	1	0	0	17.8800	5.6900	-17.8800	-5.6800	0.0000	0.0000	0.0000	0.0000;
	8581	8589	0.000854	0.004678	0.01964	304.16	0	0	0	0	1	0	0	-49.8600	6.7100	49.8800	-8.6000	0.0000	0.0000	0.0000	0.0000;
	8607	8581	0.000716	0.004806	0.00219	277.92	0	0	0	0	1	0	0	-23.7200	14.6200	23.7200	-14.8100	0.0000	0.0000	0.0000	0.0000;
	8583	8584	0.000224	0.001005	0	0	0	0	0	0	1	0	0	-17.8800	-4.8400	17.8800	4.8500	0.0000	0.0000	0.0000	0.0000;
	8584	8614	0.000465	0.002689	0.00215	280.18	0	0	0	0	1	0	0	-36.8000	-17.9700	36.8000	17.8000	0.0000	0.0000	0.0000	0.0000;
	8584	8627	0.000794	0.004904	0.00454	251.86	0	0	0	0	1	0	0	15.6500	14.3800	-15.6500	-14.8200	0.0000	0.0000	0.0000	0.0000;
	8586	8587	0.000216	0.001079	0	0	0	0	0	0	1	0	0	17.8800	11.5700	-17.8800	-11.5600	0.0000	0.0000	0.0000	0.0000;
	8586	8645	0.000563	0.003635	0.00158	284.86	0	0	0	0	1	0	0	-36.9900	11.8700	37.0000	-11.9800	0.0000	0.0000	0.0000	0.0000;
	8588	8589	0.000219	0.001126	0	0	0	0	0	0	1	0	0	-11.8700	-3.6800	11.8700	3.6800	0.0000	0.0000	0.0000	0.0000;
	8593	8589	0.000886	0.005368	0.00531	292.18	0	0	0	0	1	0	0	40.4400	-5.5700	-40.4200	5.1200	0.0000	0.0000	0.0000	0.0000;
	8590	8632	0.000824	0.004515	0.00889	269.98	0	0	0	0	1	0	0	22.0400	10.7400	-22.0400	-11.6200	0.0000	0.0000	0.0000	0.0000;
	9681	8590	0.000426	0.002812	0.00301	292.76	0	0	0	0	1	0	0	41.2200	13.0600	-41.2100	-13.3200	0.0000	0.0000	0.0000	0.0000;
	8591	8610	0.000597	0.003771	0.00263	314.01	0	0	0	0	1	0	0	-63.6600	18.5000	63.6900	-18.6100	0.0000	0.0000	0.0000	0.0000;
	8619	8591	0.000471	0.003069	0.01277	300.04	0	0	0	0	1	0	0	-44.7400	17.5900	44.7500	-18.8300	0.0000	0.0000	0.0000	0.0000;
	8592	8602	0.000401	0.002347	0.00454	257.87	0	0	0	0	1	0	0	-14.3500	16.3900	14.3500	-16.8400	0.0000	0.0000	0.0000	0.0000;
	8604	8593	0.001598	0.009034	0.00842	300.13	0	0	0	0	1	0	0	48.5100	-3.8400	-48.4700	3.1900	0.0000	0.0000	0.0000	0.0000;
	8594	8595	0.000246	0.001133	0	0	0	0	0	0	1	0	0	7.0600	2.9600	-7.0600	-2.9600	0.0000	0.0000	0.0000	0.0000;
	8594	9778	0.001385	0.007721	0.00682	253.63	0	0	0	0	1	0	0	-35.8800	0.2400	35.9000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	8596	8597	0.000299	0.001004	0	0	0	0	0	0	1	0	0	-7.5600	-2.2400	7.5600	2.2400	0.0000	0.0000	0.0000	0.0000;
	8597	8607	0.001096	0.006508	0.012	219.81	0	0	0	0	1	0	0	-8.3500	-1.0700	8.3500	-0.1500	0.0000	0.0000	0.0000	0.0000;
	8597	8633	0.000347	0.002302	0.00439	233.06	0	0	0	0	1	0	0	0.7900	-1.1700	-0.7900	0.7200	0.0000	0.0000	0.0000	0.0000;
	8598	8599	0.00029	0.001172	0	0	0	0	0	0	1	0	0	6.8700	3.0800	-6.8700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	8610	8598	0.000908	0.005031	0.0037	264.98	0	0	0	0	1	0	0	-22.3700	7.2400	22.3800	-7.5900	0.0000	0.0000	0.0000	0.0000;
	8598	8621	0.001328	0.007717	0.01373	274.58	0	0	0	0	1	0	0	-29.2500	4.5200	29.2600	-5.8600	0.0000	0.0000	0.0000	0.0000;
	9778	8600	0.000619	0.003412	0.00498	278.85	0	0	0	0	1	0	0	3.8200	0.8700	-3.8200	-1.3800	0.0000	0.0000	0.0000	0.0000;
	8601	8602	0.000218	0.001085	0	0	0	0	0	0	1	0	0	-11.3500	-1.8100	11.3500	1.8100	0.0000	0.0000	0.0000	0.0000;
	8602	8605	0.001559	0.010331	0.0125	272.85	0	0	0	0	1	0	0	-25.7000	15.0300	25.7200	-16.2100	0.0000	0.0000	0.0000	0.0000;
	8629	8604	0.001085	0.005999	0.02778	256.71	0	0	0	0	1	0	0	-20.1800	-17.1700	20.1800	14.3700	0.0000	0.0000	0.0000	0.0000;
	8605	8606	0.000253	0.001114	0	0	0	0	0	0	1	0	0	7.3100	1.0000	-7.3100	-1.0000	0.0000	0.0000	0.0000	0.0000;
	8607	8608	0.00021	0.001099	0	0	0	0	0	0	1	0	0	8.6100	5.1300	-8.6100	-5.1300	0.0000	0.0000	0.0000	0.0000;
	9414	8607	0.000786	0.004462	0.00449	260.18	0	0	0	0	1	0	0	-6.7600	19.1600	6.7600	-19.6000	0.0000	0.0000	0.0000	0.0000;
	9807	8609	0.001111	0.00681	0.00888	290.94	0	0	0	0	1	0	0	43.1700	-10.3600	-43.1400	9.5800	0.0000	0.0000	0.0000	0.0000;
	8619	8611	0.000704	0.004016	0.00234	279.62	0	0	0	0	1	0	0	24.2000	-3.4300	-24.2000	3.2200	0.0000	0.0000	0.0000	0.0000;
	8612	8644	0.00069	0.004786	0.0028	297.52	0	0	0	0	1	0	0	-48.9400	-3.5400	48.9500	3.3700	0.0000	0.0000	0.0000	0.0000;
	8614	8629	0.000526	0.003051	0.00393	224.38	0	0	0	0	1	0	0	-5.0800	-10.3300	5.0800	9.9300	0.0000	0.0000	0.0000	0.0000;
	8615	8616	0.000272	0.001035	0	0	0	0	0	0	1	0	0	17.8700	3.3200	-17.8700	-3.3100	0.0000	0.0000	0.0000	0.0000;
	8615	8641	0.002977	0.017449	0.03895	233.91	0	0	0	0	1	0	0	6.6600	5.0200	-6.6600	-8.9800	0.0000	0.0000	0.0000	0.0000;
	8615	9807	0.000823	0.004624	0.00124	261.57	0	0	0	0	1	0	0	-24.5300	-8.3300	24.5400	8.2400	0.0000	0.0000	0.0000	0.0000;
	8617	8618	0.000206	0.00111	0	0	0	0	0	0	1	0	0	15.2400	5.2100	-15.2400	-5.2100	0.0000	0.0000	0.0000	0.0000;
	8619	8620	0.000212	0.001004	0	0	0	0	0	0	1	0	0	15.2400	4.9000	-15.2400	-4.9000	0.0000	0.0000	0.0000	0.0000;
	8631	8619	0.001108	0.007125	0.00543	225.74	0	0	0	0	1	0	0	-5.2900	18.5300	5.3000	-19.0600	0.0000	0.0000	0.0000	0.0000;
	8621	8634	0.001473	0.008505	0.00873	294.64	0	0	0	0	1	0	0	-44.5000	4.1500	44.5300	-4.8700	0.0000	0.0000	0.0000	0.0000;
	8636	8622	0.001575	0.010192	0.01137	262.3	0	0	0	0	1	0	0	24.4600	-5.1800	-24.4500	4.0800	0.0000	0.0000	0.0000	0.0000;
	8652	8622	0.001364	0.007878	0.00927	233.59	0	0	0	0	1	0	0	-6.2400	7.1600	6.2400	-8.1000	0.0000	0.0000	0.0000	0.0000;
	8624	8623	0.000122	0.010213	0	901.94	0	0	1	0	1	0	0	-284.2300	1.2300	284.3300	6.8300	0.0000	0.0000	0.0000	0.0000;
	8623	8625	0.000226	0.001197	0	0	0	0	0	0	1	0	0	9.6300	0.6200	-9.6300	-0.6100	0.0000	0.0000	0.0000	0.0000;
	9588	8623	0.000417	0.007486	0.74283	2096.96	0	0	0	0	1	0	0	-4.8500	-40.1200	4.8500	-36.0000	0.0000	0.0000	0.0000	0.0000;
	8634	8624	0.000324	0.001823	0.00226	333.69	0	0	0	0	1	0	0	-106.1500	3.0100	106.1900	-3.0400	0.0000	0.0000	0.0000	0.0000;
	8624	9807	0.000692	0.00488	0.00831	347.04	0	0	0	0	1	0	0	122.5100	-10.4600	-122.4000	10.3300	0.0000	0.0000	0.0000	0.0000;
	8626	8627	0.000267	0.001054	0	0	0	0	0	0	1	0	0	-9.6300	-0.3100	9.6300	0.3100	0.0000	0.0000	0.0000	0.0000;
	8627	8642	0.001192	0.007604	0.00479	233.68	0	0	0	0	1	0	0	6.0200	14.5100	-6.0200	-14.9700	0.0000	0.0000	0.0000	0.0000;
	8628	8634	0.000531	0.003158	0.00219	296.4	0	0	0	0	1	0	0	-50.2000	0.5000	50.2100	-0.6500	0.0000	0.0000	0.0000	0.0000;
	8629	8630	0.000249	0.001113	0	0	0	0	0	0	1	0	0	15.0900	7.2400	-15.0900	-7.2400	0.0000	0.0000	0.0000	0.0000;
	8631	8650	0.005461	0.03647	0.01847	238.72	0	0	0	0	1	0	0	-6.1200	4.3000	6.1300	-6.1700	0.0000	0.0000	0.0000	0.0000;
	8633	8632	0.000508	0.003089	0.00214	254.61	0	0	0	0	1	0	0	-10.6200	-3.6800	10.6200	3.4600	0.0000	0.0000	0.0000	0.0000;
	8637	8638	0.00026	0.001115	0	0	0	0	0	0	1	0	0	7.5800	1.3400	-7.5800	-1.3400	0.0000	0.0000	0.0000	0.0000;
	8637	8639	0.001225	0.008591	0.00836	254.01	0	0	0	0	1	0	0	-46.3700	-15.0800	46.4000	14.4200	0.0000	0.0000	0.0000	0.0000;
	8642	8884	0.001707	0.010649	0.01403	231.16	0	0	0	0	1	0	0	-2.8300	-6.5200	2.8300	5.1000	0.0000	0.0000	0.0000	0.0000;
	8886	8643	0.001174	0.006331	0.00399	295.97	0	0	0	0	1	0	0	-47.4200	-5.9500	47.4400	5.6900	0.0000	0.0000	0.0000	0.0000;
	8643	8918	0.003802	0.020801	0.01635	304.06	0	0	0	0	1	0	0	-55.5500	-6.0300	55.6700	4.9900	0.0000	0.0000	0.0000	0.0000;
	8649	8644	0.0009	0.005321	0.00881	264.15	0	0	0	0	1	0	0	-24.4200	2.0200	24.4200	-2.8900	0.0000	0.0000	0.0000	0.0000;
	8645	8646	0.00027	0.001046	0	0	0	0	0	0	1	0	0	17.0000	0.9700	-17.0000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	8645	8649	0.000637	0.003418	0.00194	314.94	0	0	0	0	1	0	0	-71.0000	9.6700	71.0300	-9.7000	0.0000	0.0000	0.0000	0.0000;
	8647	8648	0.000209	0.001057	0	0	0	0	0	0	1	0	0	17.0000	6.1400	-17.0000	-6.1300	0.0000	0.0000	0.0000	0.0000;
	8650	8651	0.000255	0.001178	0	0	0	0	0	0	1	0	0	5.7400	1.0200	-5.7400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	8653	8654	0.00029	0.001121	0	0	0	0	0	0	1	0	0	2.1200	0.0800	-2.1200	-0.0800	0.0000	0.0000	0.0000	0.0000;
	8660	8653	0.002663	0.015642	0.01987	189.15	0	0	0	0	1	0	0	1.0400	0.3100	-1.0400	-2.5000	0.0000	0.0000	0.0000	0.0000;
	8653	8668	0.001831	0.012798	0.01415	225.42	0	0	0	0	1	0	0	-1.0800	2.4200	1.0800	-3.9800	0.0000	0.0000	0.0000	0.0000;
	9503	8655	0.006386	0.034353	0.02318	258.73	0	0	0	0	1	0	0	20.2800	0.5200	-20.2500	-2.9700	0.0000	0.0000	0.0000	0.0000;
	8656	8659	-0.000318	-0.0121	0	219.86	0	0	1	0	1	0	0	2.1700	0.9700	-2.1700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	8656	8660	0.000215	0.001196	0	0	0	0	0	0	1	0	0	-2.1700	-0.9700	2.1700	0.9700	0.0000	0.0000	0.0000	0.0000;
	8656	8661	0.00021	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8657	8659	0.003824	0.145676	0	109.93	0	0	1	0	1	0	0	-2.1700	-0.9600	2.1700	0.9700	0.0000	0.0000	0.0000	0.0000;
	8658	8659	0.003824	0.145676	0	109.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8965	8660	0.002366	0.015103	0.02855	225.48	0	0	0	0	1	0	0	3.2100	-1.8700	-3.2100	-1.2800	0.0000	0.0000	0.0000	0.0000;
	8662	8663	0.000271	0.001012	0	0	0	0	0	0	1	0	0	1.4000	0.3700	-1.4000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	8662	8959	0.00287	0.018754	0.01621	276.16	0	0	0	0	1	0	0	36.1900	-19.1600	-36.1400	17.6700	0.0000	0.0000	0.0000	0.0000;
	8664	8665	0.000273	0.001192	0	0	0	0	0	0	1	0	0	4.1100	0.6600	-4.1100	-0.6600	0.0000	0.0000	0.0000	0.0000;
	9086	8664	0.002572	0.015782	0.0173	219.18	0	0	0	0	1	0	0	-15.4200	-2.1800	15.4300	0.3500	0.0000	0.0000	0.0000	0.0000;
	8666	8667	0.000282	0.001183	0	0	0	0	0	0	1	0	0	-3.4000	-1.4800	3.4000	1.4800	0.0000	0.0000	0.0000	0.0000;
	8668	8669	0.00021	0.00114	0	0	0	0	0	0	1	0	0	3.5600	0.3500	-3.5600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	8668	9085	0.005281	0.02483	0.01578	238.51	0	0	0	0	1	0	0	-4.6400	3.6300	4.6400	-5.3600	0.0000	0.0000	0.0000	0.0000;
	8670	8673	-0.000145	-0.005369	0	211.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8670	8674	0.000286	0.001153	0	0	0	0	0	0	1	0	0	4.7900	0.7900	-4.7900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	8670	8675	0.000206	0.001055	0	0	0	0	0	0	1	0	0	-4.7900	-0.7900	4.7900	0.7900	0.0000	0.0000	0.0000	0.0000;
	8671	8673	0.002295	0.084853	0	105.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8672	8673	0.002295	0.084853	0	105.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8675	10084	0.001456	0.00765	0.00714	283.74	0	0	0	0	1	0	0	-74.0500	-6.3900	74.1300	6.0100	0.0000	0.0000	0.0000	0.0000;
	8676	8724	0.003103	0.01581	0.01807	252.54	0	0	0	0	1	0	0	-2.4500	0.2700	2.4500	-2.2100	0.0000	0.0000	0.0000	0.0000;
	10084	8676	0.000828	0.005494	0.01079	258.57	0	0	0	0	1	0	0	0.8900	0.1000	-0.8900	-1.2600	0.0000	0.0000	0.0000	0.0000;
	8678	8677	0.000904	0.005814	0.00751	239.88	0	0	0	0	1	0	0	20.1100	1.0200	-20.1100	-1.7900	0.0000	0.0000	0.0000	0.0000;
	8679	8680	0.000225	0.001186	0	0	0	0	0	0	1	0	0	-3.6400	-0.5600	3.6400	0.5600	0.0000	0.0000	0.0000	0.0000;
	8680	8689	0.001589	0.00768	0.00498	241.41	0	0	0	0	1	0	0	-8.2200	4.0100	8.2200	-4.5400	0.0000	0.0000	0.0000	0.0000;
	8680	8724	0.003548	0.022581	0.02958	247.39	0	0	0	0	1	0	0	4.5700	-4.5700	-4.5700	1.3900	0.0000	0.0000	0.0000	0.0000;
	8726	8681	0.003918	0.0207	0.00824	256.49	0	0	0	0	1	0	0	-24.2100	-1.0700	24.2300	0.2900	0.0000	0.0000	0.0000	0.0000;
	8681	9594	0.001176	0.007516	0.00673	283.07	0	0	0	0	1	0	0	-64.1100	-1.1900	64.1500	0.7500	0.0000	0.0000	0.0000	0.0000;
	8682	8683	0.000209	0.001119	0	0	0	0	0	0	1	0	0	17.0200	5.8600	-17.0200	-5.8600	0.0000	0.0000	0.0000	0.0000;
	8685	8682	0.000724	0.00481	0.02046	260.17	0	0	0	0	1	0	0	4.8100	-7.3600	-4.8100	5.1700	0.0000	0.0000	0.0000	0.0000;
	8682	8718	0.000922	0.00565	0.00686	193.91	0	0	0	0	1	0	0	-12.2100	-11.0300	12.2200	10.3100	0.0000	0.0000	0.0000	0.0000;
	8684	8687	0.001017	0.006125	0.00551	288.4	0	0	0	0	1	0	0	38.8800	12.0600	-38.8600	-12.5600	0.0000	0.0000	0.0000	0.0000;
	9599	8684	0.000932	0.005298	0.00382	302.31	0	0	0	0	1	0	0	55.9300	16.3000	-55.9000	-16.5400	0.0000	0.0000	0.0000	0.0000;
	8685	8686	0.000291	0.00113	0	0	0	0	0	0	1	0	0	17.0200	8.1600	-17.0200	-8.1600	0.0000	0.0000	0.0000	0.0000;
	8687	8685	0.001216	0.007349	0.00321	277.81	0	0	0	0	1	0	0	21.8400	3.1900	-21.8400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	8689	8690	0.001341	0.006862	0.01662	285.1	0	0	0	0	1	0	0	53.7900	15.2200	-53.7500	-16.8000	0.0000	0.0000	0.0000	0.0000;
	8689	9599	0.0012	0.006864	0.00475	283.55	0	0	0	0	1	0	0	-65.3000	-11.0500	65.3500	10.8200	0.0000	0.0000	0.0000	0.0000;
	8691	8720	0.003155	0.02062	0.03507	227.27	0	0	0	0	1	0	0	-5.2300	-4.1800	5.2300	0.4100	0.0000	0.0000	0.0000	0.0000;
	8691	9397	0.002778	0.012774	0.03242	282.62	0	0	0	0	1	0	0	53.5400	7.3500	-53.4600	-10.4800	0.0000	0.0000	0.0000	0.0000;
	8691	9599	0.001959	0.011013	0.01195	287.03	0	0	0	0	1	0	0	-51.6000	-5.0600	51.6500	4.0500	0.0000	0.0000	0.0000	0.0000;
	8692	8693	0.000293	0.001028	0	0	0	0	0	0	1	0	0	-7.1600	-0.1700	7.1600	0.1700	0.0000	0.0000	0.0000	0.0000;
	8698	8693	0.000833	0.005432	0.00248	306.34	0	0	0	0	1	0	0	-82.8200	-10.5500	82.8700	10.6300	0.0000	0.0000	0.0000	0.0000;
	8706	8693	0.001241	0.008335	0.01259	310.14	0	0	0	0	1	0	0	90.1200	10.0600	-90.0300	-10.8000	0.0000	0.0000	0.0000	0.0000;
	8694	8695	0.001092	0.005915	0.00351	196.9	0	0	0	0	1	0	0	17.8400	-5.5500	-17.8300	5.1900	0.0000	0.0000	0.0000	0.0000;
	8696	8697	0.000254	0.001086	0	0	0	0	0	0	1	0	0	-12.7600	-2.6900	12.7600	2.6900	0.0000	0.0000	0.0000	0.0000;
	8709	8697	0.001145	0.00811	0.01298	272.16	0	0	0	0	1	0	0	-42.5300	-12.7000	42.5600	11.4400	0.0000	0.0000	0.0000	0.0000;
	8697	8717	0.001228	0.00713	0.00511	283.99	0	0	0	0	1	0	0	-51.7100	-6.2100	51.7400	5.8300	0.0000	0.0000	0.0000	0.0000;
	8698	8700	0.002583	0.015035	0.01999	291.5	0	0	0	0	1	0	0	62.9500	8.3900	-62.8600	-10.0000	0.0000	0.0000	0.0000	0.0000;
	9594	8699	0.000256	0.001513	0.0021	301.78	0	0	0	0	1	0	0	95.3200	1.9000	-95.3000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	8700	8701	0.00024	0.001032	0	0	0	0	0	0	1	0	0	19.7300	3.8100	-19.7300	-3.8100	0.0000	0.0000	0.0000	0.0000;
	8700	8723	0.001647	0.010145	0.00613	277.07	0	0	0	0	1	0	0	43.1300	6.1900	-43.1000	-6.6700	0.0000	0.0000	0.0000	0.0000;
	8702	8703	0.000299	0.00109	0	0	0	0	0	0	1	0	0	7.1800	0.0600	-7.1800	-0.0600	0.0000	0.0000	0.0000	0.0000;
	8702	8708	0.001754	0.010776	0.00703	294.48	0	0	0	0	1	0	0	-60.0900	-12.3800	60.1500	11.9900	0.0000	0.0000	0.0000	0.0000;
	8704	8705	0.000216	0.00102	0	0	0	0	0	0	1	0	0	-10.5300	-3.3800	10.5300	3.3800	0.0000	0.0000	0.0000	0.0000;
	8706	8707	0.000234	0.001051	0	0	0	0	0	0	1	0	0	14.0700	5.4200	-14.0700	-5.4200	0.0000	0.0000	0.0000	0.0000;
	9867	8706	0.001657	0.010516	0.00407	318	0	0	0	0	1	0	0	104.3600	16.1000	-104.1900	-15.4800	0.0000	0.0000	0.0000	0.0000;
	8708	9867	0.002796	0.015971	0.01263	294.54	0	0	0	0	1	0	0	-63.5000	-12.3700	63.6100	11.5900	0.0000	0.0000	0.0000	0.0000;
	8718	8709	0.001187	0.007735	0.00641	254.61	0	0	0	0	1	0	0	-27.3700	-11.7700	27.3800	11.1500	0.0000	0.0000	0.0000	0.0000;
	8723	8710	0.003213	0.019067	0.00687	273.13	0	0	0	0	1	0	0	39.6200	2.0700	-39.5700	-2.5300	0.0000	0.0000	0.0000	0.0000;
	8711	8714	-0.000278	-0.009887	0	247.86	0	0	1	0	1	0	0	15.1600	4.7500	-15.1600	-4.7800	0.0000	0.0000	0.0000	0.0000;
	8711	8715	0.000273	0.001191	0	0	0	0	0	0	1	0	0	-15.1600	-4.7500	15.1600	4.7600	0.0000	0.0000	0.0000	0.0000;
	8711	8716	0.000297	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8712	8714	0.003537	0.125843	0	123.93	0	0	1	0	1	0	0	-15.1500	-4.4800	15.1600	4.7800	0.0000	0.0000	0.0000	0.0000;
	8713	8714	0.003537	0.125843	0	123.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8718	8719	0.000297	0.001161	0	0	0	0	0	0	1	0	0	15.1500	1.4700	-15.1500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	8721	8720	0.006144	0.034692	0.01523	213.31	0	0	0	0	1	0	0	9.9900	0.1500	-9.9800	-1.7600	0.0000	0.0000	0.0000	0.0000;
	8722	8721	0.001714	0.011167	0.00912	236.35	0	0	0	0	1	0	0	14.7400	0.8300	-14.7400	-1.8000	0.0000	0.0000	0.0000	0.0000;
	8722	8727	0.003297	0.020256	0.00922	243.96	0	0	0	0	1	0	0	-17.7000	-2.0900	17.7100	1.1500	0.0000	0.0000	0.0000	0.0000;
	8725	8726	0.000264	0.001009	0	0	0	0	0	0	1	0	0	-3.2400	-0.5200	3.2400	0.5200	0.0000	0.0000	0.0000	0.0000;
	8726	8727	0.001455	0.009285	0.00848	250.45	0	0	0	0	1	0	0	20.9600	0.5400	-20.9600	-1.4200	0.0000	0.0000	0.0000	0.0000;
	8728	8735	0.002983	0.014435	0.0105	216.68	0	0	0	0	1	0	0	1.6100	-4.2000	-1.6100	3.0700	0.0000	0.0000	0.0000	0.0000;
	8729	8730	0.000241	0.00115	0	0	0	0	0	0	1	0	0	2.2100	0.2400	-2.2100	-0.2400	0.0000	0.0000	0.0000	0.0000;
	8729	8731	0.00524	0.026076	0.01359	238.74	0	0	0	0	1	0	0	-5.3700	-3.9700	5.3700	2.5100	0.0000	0.0000	0.0000	0.0000;
	8735	8729	0.00316	0.016146	0.01066	231.53	0	0	0	0	1	0	0	-3.1600	-4.8700	3.1600	3.7300	0.0000	0.0000	0.0000	0.0000;
	8731	8822	0.010518	0.059338	0.02878	242.56	0	0	0	0	1	0	0	22.5100	-6.1100	-22.4600	3.2800	0.0000	0.0000	0.0000	0.0000;
	8731	8958	0.003164	0.018998	0.01113	262.57	0	0	0	0	1	0	0	-32.9900	2.2700	33.0200	-3.2800	0.0000	0.0000	0.0000	0.0000;
	8732	8734	0.002201	0.01329	0.00917	270.5	0	0	0	0	1	0	0	-31.2100	-6.5300	31.2300	5.6600	0.0000	0.0000	0.0000	0.0000;
	8733	8743	0.002186	0.013751	0.06785	259.81	0	0	0	0	1	0	0	-34.8900	-7.7600	34.9200	0.5800	0.0000	0.0000	0.0000	0.0000;
	8733	8760	0.000682	0.00365	0.00459	208.41	0	0	0	0	1	0	0	2.1800	-9.6500	-2.1800	9.1500	0.0000	0.0000	0.0000	0.0000;
	8733	8763	0.001129	0.00709	0.00388	249.65	0	0	0	0	1	0	0	25.6100	14.4900	-25.6000	-14.8500	0.0000	0.0000	0.0000	0.0000;
	8734	8757	0.001637	0.011862	0.02227	255.23	0	0	0	0	1	0	0	19.3500	0.9900	-19.3500	-3.3700	0.0000	0.0000	0.0000	0.0000;
	8734	10038	0.003392	0.018554	0.03357	304.46	0	0	0	0	1	0	0	-58.6100	-9.8900	58.7200	6.8300	0.0000	0.0000	0.0000	0.0000;
	8736	8739	0.001107	0.007364	0.02327	280.22	0	0	0	0	1	0	0	57.0000	-0.8400	-56.9700	-1.4900	0.0000	0.0000	0.0000	0.0000;
	8737	8738	0.000257	0.001029	0	0	0	0	0	0	1	0	0	2.9600	0.4100	-2.9600	-0.4100	0.0000	0.0000	0.0000	0.0000;
	8739	8740	0.000236	0.001119	0	0	0	0	0	0	1	0	0	7.9800	2.3300	-7.9800	-2.3300	0.0000	0.0000	0.0000	0.0000;
	8741	8742	0.00029	0.001005	0	0	0	0	0	0	1	0	0	10.3100	3.8900	-10.3100	-3.8900	0.0000	0.0000	0.0000	0.0000;
	8741	8743	0.0036	0.016937	0.03537	281.07	0	0	0	0	1	0	0	53.8800	0.1100	-53.7800	-3.5000	0.0000	0.0000	0.0000	0.0000;
	8741	10035	0.00486	0.028203	0.06694	292.43	0	0	0	0	1	0	0	-64.1900	-4.0000	64.3700	-2.2300	0.0000	0.0000	0.0000	0.0000;
	8746	8744	0.00234	0.013905	0.01503	213.17	0	0	0	0	1	0	0	4.1000	3.1200	-4.1000	-4.7300	0.0000	0.0000	0.0000	0.0000;
	8746	8745	0.000963	0.006495	0.00888	252.8	0	0	0	0	1	0	0	-22.1800	-6.9200	22.1900	6.0000	0.0000	0.0000	0.0000	0.0000;
	8747	10038	0.001691	0.009528	0.01455	300.45	0	0	0	0	1	0	0	-67.6200	4.7600	67.6900	-5.9500	0.0000	0.0000	0.0000	0.0000;
	8748	8751	0.000177	0.011873	0	720.14	0	0	1	0	1	0	0	117.7300	4.4100	-117.7100	-2.9000	0.0000	0.0000	0.0000	0.0000;
	8748	8752	0.000283	0.001033	0	0	0	0	0	0	1	0	0	16.1900	8.2600	-16.1900	-8.2600	0.0000	0.0000	0.0000	0.0000;
	10042	8748	0.000321	0.005124	0.6448	2482.2	0	0	0	0	1	0	0	133.9700	-22.1000	-133.9200	-47.6400	0.0000	0.0000	0.0000	0.0000;
	8749	8751	0.000119	0.007967	0	695.14	0	0	1	0	1	0	0	-117.6900	-1.8900	117.7100	2.9000	0.0000	0.0000	0.0000	0.0000;
	8749	8755	0.001346	0.009117	0.00887	303.03	0	0	0	0	1	0	0	68.2600	0.7400	-68.2000	-1.3200	0.0000	0.0000	0.0000	0.0000;
	8750	8751	0.001556	0.104228	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8753	8754	0.000223	0.001048	0	0	0	0	0	0	1	0	0	16.7900	1.8900	-16.7900	-1.8900	0.0000	0.0000	0.0000	0.0000;
	8758	8757	0.001211	0.007415	0.01554	248.48	0	0	0	0	1	0	0	-13.4400	-4.3200	13.4400	2.6400	0.0000	0.0000	0.0000	0.0000;
	8758	8759	0.00027	0.00112	0	0	0	0	0	0	1	0	0	6.6000	1.7800	-6.6000	-1.7700	0.0000	0.0000	0.0000	0.0000;
	8761	8762	0.000208	0.001101	0	0	0	0	0	0	1	0	0	9.2200	2.6600	-9.2200	-2.6600	0.0000	0.0000	0.0000	0.0000;
	8761	8763	0.000427	0.002529	0.0039	242.62	0	0	0	0	1	0	0	-18.4600	-14.6400	18.4600	14.2400	0.0000	0.0000	0.0000	0.0000;
	8763	8764	0.000216	0.001177	0	0	0	0	0	0	1	0	0	7.1400	0.6100	-7.1400	-0.6100	0.0000	0.0000	0.0000	0.0000;
	8765	8766	0.000297	0.001007	0	0	0	0	0	0	1	0	0	3.9800	0.3100	-3.9800	-0.3100	0.0000	0.0000	0.0000	0.0000;
	8767	8765	0.001459	0.008778	0.00499	256.78	0	0	0	0	1	0	0	-16.1100	2.8100	16.1200	-3.3200	0.0000	0.0000	0.0000	0.0000;
	8805	8765	0.002573	0.015771	0.00976	263.71	0	0	0	0	1	0	0	20.1100	-4.0000	-20.1000	3.0100	0.0000	0.0000	0.0000	0.0000;
	8779	8767	0.00214	0.012241	0.00446	302.29	0	0	0	0	1	0	0	-64.6000	5.1000	64.6800	-5.1000	0.0000	0.0000	0.0000	0.0000;
	8767	8934	0.002756	0.013361	0.00953	280.25	0	0	0	0	1	0	0	-52.5500	1.0400	52.6200	-1.7300	0.0000	0.0000	0.0000	0.0000;
	8768	8769	0.001894	0.012419	0.01263	274.36	0	0	0	0	1	0	0	36.9600	1.1300	-36.9300	-2.3400	0.0000	0.0000	0.0000	0.0000;
	8835	8768	0.002868	0.014809	0.0117	285.39	0	0	0	0	1	0	0	48.7200	7.3300	-48.6500	-8.2700	0.0000	0.0000	0.0000	0.0000;
	8769	8770	0.000249	0.001148	0	0	0	0	0	0	1	0	0	6.5300	2.3000	-6.5300	-2.3000	0.0000	0.0000	0.0000	0.0000;
	8771	8774	0.0001	0.001037	0	229.32	0	0	1	0	1	0	0	9.9900	3.1300	-9.9900	-3.1300	0.0000	0.0000	0.0000	0.0000;
	8771	8775	0.000271	0.001186	0	0	0	0	0	0	1	0	0	-9.9900	-3.1300	9.9900	3.1400	0.0000	0.0000	0.0000	0.0000;
	8771	8776	0.000248	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8772	8774	0.002249	0.071024	0	114.66	0	0	1	0	1	0	0	-3.4600	-0.4800	3.4600	0.4900	0.0000	0.0000	0.0000	0.0000;
	8773	8774	0.002249	0.071024	0	114.66	0	0	1	0	1	0	0	-6.5300	-2.6200	6.5300	2.6500	0.0000	0.0000	0.0000	0.0000;
	8775	8801	0.003601	0.02364	0.04818	291.23	0	0	0	0	1	0	0	-46.9200	-0.4000	47.0000	-4.3300	0.0000	0.0000	0.0000	0.0000;
	8814	8775	0.002103	0.012946	0.00821	229.04	0	0	0	0	1	0	0	-5.6600	0.2800	5.6600	-1.1700	0.0000	0.0000	0.0000	0.0000;
	8775	8864	0.001625	0.011089	0.01679	271.46	0	0	0	0	1	0	0	31.2700	-1.5700	-31.2600	-0.1500	0.0000	0.0000	0.0000	0.0000;
	8777	8810	0.001172	0.007392	0.01594	265.96	0	0	0	0	1	0	0	29.5600	17.4100	-29.5500	-19.0600	0.0000	0.0000	0.0000	0.0000;
	8777	9698	0.000603	0.00359	0.00185	274.27	0	0	0	0	1	0	0	-36.0900	-17.7800	36.1000	17.6400	0.0000	0.0000	0.0000	0.0000;
	8778	8806	0.00143	0.007884	0.00597	221.26	0	0	0	0	1	0	0	8.6900	-17.1000	-8.6900	16.4800	0.0000	0.0000	0.0000	0.0000;
	8778	8949	0.001851	0.00963	0.00736	246.37	0	0	0	0	1	0	0	-20.0400	12.0100	20.0500	-12.7500	0.0000	0.0000	0.0000	0.0000;
	8779	8780	0.000287	0.001034	0	0	0	0	0	0	1	0	0	7.3700	2.2400	-7.3700	-2.2400	0.0000	0.0000	0.0000	0.0000;
	8781	8786	0.001717	0.011159	0.02227	304.58	0	0	0	0	1	0	0	69.5300	0.3000	-69.4500	-2.1900	0.0000	0.0000	0.0000	0.0000;
	8936	8781	0.002321	0.012325	0.01805	312.25	0	0	0	0	1	0	0	79.1900	0.7100	-79.0600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	8782	8785	0.001381	0.008125	0.01114	253.88	0	0	0	0	1	0	0	-17.8200	-5.1800	17.8200	4.0000	0.0000	0.0000	0.0000	0.0000;
	9659	8782	6.7e-05	0.000427	0.00232	276.94	0	0	0	0	1	0	0	-30.2300	1.9400	30.2300	-2.1900	0.0000	0.0000	0.0000	0.0000;
	8783	8784	0.00023	0.001019	0	0	0	0	0	0	1	0	0	5.9900	2.8200	-5.9900	-2.8200	0.0000	0.0000	0.0000	0.0000;
	8933	8783	0.000959	0.006624	0.01055	289.54	0	0	0	0	1	0	0	-52.4700	8.3000	52.5000	-9.2700	0.0000	0.0000	0.0000	0.0000;
	8783	8952	0.001604	0.010617	0.00613	298.24	0	0	0	0	1	0	0	-58.4900	6.4500	58.5500	-6.7700	0.0000	0.0000	0.0000	0.0000;
	8785	8933	0.001154	0.007211	0.00834	283.64	0	0	0	0	1	0	0	-46.2500	9.9700	46.2700	-10.7200	0.0000	0.0000	0.0000	0.0000;
	8949	8785	0.001454	0.009492	0.03062	248.74	0	0	0	0	1	0	0	-22.4200	12.1900	22.4300	-15.4300	0.0000	0.0000	0.0000	0.0000;
	8786	8789	0.001498	0.009073	0.00956	283.73	0	0	0	0	1	0	0	51.5100	-5.9200	-51.4800	5.1200	0.0000	0.0000	0.0000	0.0000;
	8787	8788	0.000233	0.001097	0	0	0	0	0	0	1	0	0	8.4000	0.7700	-8.4000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	8789	8787	0.000635	0.004082	0.00416	271.43	0	0	0	0	1	0	0	38.7200	-10.8200	-38.7100	10.4400	0.0000	0.0000	0.0000	0.0000;
	8789	8790	0.0002	0.001187	0	0	0	0	0	0	1	0	0	12.7500	5.7000	-12.7500	-5.7000	0.0000	0.0000	0.0000	0.0000;
	8791	8792	0.000217	0.001169	0	0	0	0	0	0	1	0	0	1.9200	0.1500	-1.9200	-0.1500	0.0000	0.0000	0.0000	0.0000;
	8791	8845	0.002893	0.019101	0.02964	283.67	0	0	0	0	1	0	0	-50.7800	-4.0600	50.8500	1.3100	0.0000	0.0000	0.0000	0.0000;
	8793	8796	0.001128	0.006903	0.01094	241.12	0	0	0	0	1	0	0	12.5100	-5.7900	-12.5100	4.6200	0.0000	0.0000	0.0000	0.0000;
	8858	8793	0.001201	0.007052	0.0066	269.64	0	0	0	0	1	0	0	33.3000	-2.3900	-33.2900	1.7500	0.0000	0.0000	0.0000	0.0000;
	8794	8838	0.001459	0.009268	0.01095	281.6	0	0	0	0	1	0	0	-39.2100	2.1800	39.2300	-3.2300	0.0000	0.0000	0.0000	0.0000;
	8795	8796	0.000219	0.001001	0	0	0	0	0	0	1	0	0	-5.5200	-1.0300	5.5300	1.0300	0.0000	0.0000	0.0000	0.0000;
	8796	8860	0.000913	0.004956	0.0103	223.08	0	0	0	0	1	0	0	6.9800	-5.6500	-6.9800	4.5400	0.0000	0.0000	0.0000	0.0000;
	8838	8797	0.000579	0.003593	0.00405	297.05	0	0	0	0	1	0	0	-50.8900	1.6600	50.9000	-2.0100	0.0000	0.0000	0.0000	0.0000;
	8798	8799	0.000223	0.001119	0	0	0	0	0	0	1	0	0	2.4700	1.5500	-2.4700	-1.5500	0.0000	0.0000	0.0000	0.0000;
	8798	8816	0.001732	0.009479	0.01117	263.82	0	0	0	0	1	0	0	-28.4600	5.9700	28.4800	-7.1000	0.0000	0.0000	0.0000	0.0000;
	8801	8803	0.002177	0.012028	0.00315	275.05	0	0	0	0	1	0	0	-31.5600	-16.5300	31.5800	16.3300	0.0000	0.0000	0.0000	0.0000;
	8803	8802	0.00013	0.007806	0	861.45	0	0	1.00625	0	1	0	0	-220.7300	-52.8900	220.7900	56.6300	0.0000	0.0000	0.0000	0.0000;
	8802	8804	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-220.7900	-56.6300	220.9100	57.1200	0.0000	0.0000	0.0000	0.0000;
	8803	8806	0.001413	0.007992	0.02378	292.81	0	0	0	0	1	0	0	37.0000	17.2800	-36.9800	-19.7400	0.0000	0.0000	0.0000	0.0000;
	8803	8812	0.001193	0.006935	0.00515	317.6	0	0	0	0	1	0	0	83.3300	5.3400	-83.2500	-5.4600	0.0000	0.0000	0.0000	0.0000;
	8803	8835	0.001045	0.006097	0.00615	296.57	0	0	0	0	1	0	0	56.1600	9.3300	-56.1300	-9.8100	0.0000	0.0000	0.0000	0.0000;
	9359	8804	0.000399	0.007073	0.70792	3177.96	0	0	0	0	1	0	0	856.3800	-57.7900	-853.6900	28.5400	0.0000	0.0000	0.0000	0.0000;
	8804	9753	0.000756	0.010182	1.10148	2955.61	0	0	0	0	1	0	0	632.7800	-85.6600	-629.9900	3.5400	0.0000	0.0000	0.0000	0.0000;
	8805	9659	0.001137	0.00607	0.02621	278.9	0	0	0	0	1	0	0	-32.7600	-1.7900	32.7700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	8806	8822	0.000867	0.005045	0.00766	283.48	0	0	0	0	1	0	0	33.0100	1.3400	-33.0000	-2.1200	0.0000	0.0000	0.0000	0.0000;
	8807	8808	0.000291	0.001045	0	0	0	0	0	0	1	0	0	9.3100	0.8200	-9.3100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	8819	8807	0.000466	0.003509	0.0015	260.69	0	0	0	0	1	0	0	26.5300	2.5000	-26.5300	-2.6400	0.0000	0.0000	0.0000	0.0000;
	8828	8807	0.001185	0.007356	0.00667	245.21	0	0	0	0	1	0	0	-17.2200	-2.5300	17.2200	1.8300	0.0000	0.0000	0.0000	0.0000;
	8836	8809	0.000782	0.004509	0.0019	261.14	0	0	0	0	1	0	0	30.3400	-5.2300	-30.3400	5.0600	0.0000	0.0000	0.0000	0.0000;
	8809	8842	0.000858	0.004455	0.00273	304.01	0	0	0	0	1	0	0	64.4600	-5.8900	-64.4300	5.7700	0.0000	0.0000	0.0000	0.0000;
	8809	8850	0.001413	0.008185	0.00957	293.6	0	0	0	0	1	0	0	-49.8800	-2.5400	49.9100	1.6900	0.0000	0.0000	0.0000	0.0000;
	8810	8811	0.000272	0.001189	0	0	0	0	0	0	1	0	0	24.7600	3.3000	-24.7600	-3.2900	0.0000	0.0000	0.0000	0.0000;
	8810	8820	0.000724	0.004204	0.015	272.27	0	0	0	0	1	0	0	-31.6100	1.8200	31.6200	-3.4100	0.0000	0.0000	0.0000	0.0000;
	8827	8810	0.001168	0.006037	0.00235	277.06	0	0	0	0	1	0	0	-36.3800	-14.1100	36.4000	13.9400	0.0000	0.0000	0.0000	0.0000;
	8812	8813	0.000224	0.001054	0	0	0	0	0	0	1	0	0	9.3100	0.5600	-9.3100	-0.5600	0.0000	0.0000	0.0000	0.0000;
	8837	8812	0.000402	0.002663	0.0065	316.12	0	0	0	0	1	0	0	-73.9300	-5.4700	73.9500	4.9000	0.0000	0.0000	0.0000	0.0000;
	8814	8815	0.003246	0.019499	0.00989	213.92	0	0	0	0	1	0	0	2.5000	0.1800	-2.5000	-1.2400	0.0000	0.0000	0.0000	0.0000;
	8814	8836	0.002212	0.01442	0.0223	193.77	0	0	0	0	1	0	0	-1.6100	-1.3400	1.6100	-1.0700	0.0000	0.0000	0.0000	0.0000;
	8815	8865	0.001643	0.010383	0.01224	207.37	0	0	0	0	1	0	0	-2.2700	0.0400	2.2700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	8816	8817	0.003053	0.020586	0.01312	247.23	0	0	0	0	1	0	0	-15.5500	7.1300	15.5600	-8.4800	0.0000	0.0000	0.0000	0.0000;
	8816	8840	0.00477	0.025844	0.03304	251.87	0	0	0	0	1	0	0	-17.2000	-1.9100	17.2100	-1.5900	0.0000	0.0000	0.0000	0.0000;
	8862	8816	0.002912	0.020312	0.01151	206.95	0	0	0	0	1	0	0	-1.6600	-2.5800	1.6600	1.3300	0.0000	0.0000	0.0000	0.0000;
	8859	8817	0.002586	0.013496	0.00578	247.34	0	0	0	0	1	0	0	18.2100	-8.0500	-18.2000	7.4800	0.0000	0.0000	0.0000	0.0000;
	8940	8818	0.000876	0.005438	0.00742	293.32	0	0	0	0	1	0	0	50.1000	-3.1300	-50.0800	2.4600	0.0000	0.0000	0.0000	0.0000;
	8843	8819	0.000922	0.005319	0.00385	243.01	0	0	0	0	1	0	0	-18.8400	10.9900	18.8400	-11.3900	0.0000	0.0000	0.0000	0.0000;
	8819	8854	0.001637	0.009399	0.05613	285.86	0	0	0	0	1	0	0	-56.9700	6.3400	57.0200	-12.1200	0.0000	0.0000	0.0000	0.0000;
	8822	8820	0.000867	0.004673	0.00532	286	0	0	0	0	1	0	0	46.9200	-3.0300	-46.9000	2.5500	0.0000	0.0000	0.0000	0.0000;
	8821	8822	0.000215	0.001072	0	0	0	0	0	0	1	0	0	-8.5500	-1.8700	8.5500	1.8700	0.0000	0.0000	0.0000	0.0000;
	8823	8824	0.000284	0.001088	0	0	0	0	0	0	1	0	0	-3.6500	-0.2100	3.6500	0.2100	0.0000	0.0000	0.0000	0.0000;
	8824	8848	0.001181	0.007733	0.01099	284.92	0	0	0	0	1	0	0	55.0000	-4.1500	-54.9700	3.1800	0.0000	0.0000	0.0000	0.0000;
	8824	8854	0.00074	0.005686	0.00434	287.78	0	0	0	0	1	0	0	-58.6500	3.9400	58.6800	-4.2300	0.0000	0.0000	0.0000	0.0000;
	8860	8825	0.000711	0.004202	0.00796	296.16	0	0	0	0	1	0	0	-58.0000	7.1000	58.0200	-7.8200	0.0000	0.0000	0.0000	0.0000;
	9848	8825	0.001049	0.006457	0.00446	298.79	0	0	0	0	1	0	0	61.7100	-7.4700	-61.6700	7.2100	0.0000	0.0000	0.0000	0.0000;
	8848	8826	0.000769	0.005536	0.00264	281.16	0	0	0	0	1	0	0	49.9100	-9.6000	-49.8900	9.4500	0.0000	0.0000	0.0000	0.0000;
	8826	9848	0.000512	0.003283	0.01435	272.57	0	0	0	0	1	0	0	40.2900	-10.8200	-40.2900	9.3300	0.0000	0.0000	0.0000	0.0000;
	8848	8827	0.001071	0.006937	0.00485	245.03	0	0	0	0	1	0	0	-12.2700	-2.4900	12.2700	1.9800	0.0000	0.0000	0.0000	0.0000;
	8828	8848	0.000342	0.002138	0.00365	211.8	0	0	0	0	1	0	0	-0.7500	-3.6300	0.7500	3.2300	0.0000	0.0000	0.0000	0.0000;
	8829	8841	0.001171	0.00738	0.00554	282.45	0	0	0	0	1	0	0	45.4000	12.9200	-45.3800	-13.3700	0.0000	0.0000	0.0000	0.0000;
	8829	9698	0.000635	0.003868	0.00412	307.06	0	0	0	0	1	0	0	-66.4200	-20.3200	66.4400	20.0400	0.0000	0.0000	0.0000	0.0000;
	8830	8833	0.000496	0.03536	0	856.92	0	0	1	0	1	0	0	200.6700	0.3800	-200.4900	12.7200	0.0000	0.0000	0.0000	0.0000;
	8830	8834	0.000206	0.001008	0	0	0	0	0	0	1	0	0	-200.6700	-23.5300	200.7500	23.9100	0.0000	0.0000	0.0000	0.0000;
	8831	8833	-0.000303	-0.021584	0	791.46	0	0	1	0	1	0	0	-188.7000	14.3400	188.6000	-21.4800	0.0000	0.0000	0.0000	0.0000;
	8854	8831	0.0007	0.004438	0.00959	333.79	0	0	0	0	1	0	0	-188.4700	14.7700	188.7000	-14.3400	0.0000	0.0000	0.0000	0.0000;
	8832	8833	0.000917	0.065389	0	65.45	0	0	1	0	1	0	0	-11.8900	-8.6200	11.8900	8.7500	0.0000	0.0000	0.0000	0.0000;
	8846	8834	0.000168	0.003062	0.36221	2966.93	0	0	0	0	1	0	0	-489.2700	-13.9100	489.6400	-18.7400	0.0000	0.0000	0.0000	0.0000;
	8834	9561	0.0004	0.007283	0.90512	3154.92	0	0	0	0	1	0	0	-690.3900	-5.1700	692.1500	-61.3800	0.0000	0.0000	0.0000	0.0000;
	8841	8836	0.001944	0.009626	0.00477	280.69	0	0	0	0	1	0	0	49.3900	-0.4400	-49.3500	0.1400	0.0000	0.0000	0.0000	0.0000;
	8865	8836	0.000987	0.005601	0.00605	230.73	0	0	0	0	1	0	0	-8.6700	-4.3400	8.6700	3.6900	0.0000	0.0000	0.0000	0.0000;
	8837	8850	0.001246	0.007827	0.02266	307.79	0	0	0	0	1	0	0	62.8600	4.0400	-62.8200	-6.2100	0.0000	0.0000	0.0000	0.0000;
	8852	8839	0.000728	0.005036	0.00433	276.13	0	0	0	0	1	0	0	39.9300	11.4500	-39.9200	-11.8300	0.0000	0.0000	0.0000	0.0000;
	8839	8859	0.000913	0.006403	0.00357	268.81	0	0	0	0	1	0	0	33.1900	-5.8500	-33.1800	5.5300	0.0000	0.0000	0.0000	0.0000;
	8855	8840	0.000676	0.004292	0.00609	261.59	0	0	0	0	1	0	0	25.5900	-1.4600	-25.5900	0.8300	0.0000	0.0000	0.0000	0.0000;
	8841	8843	0.000752	0.004576	0.00201	222.87	0	0	0	0	1	0	0	-12.3900	12.3800	12.3900	-12.5900	0.0000	0.0000	0.0000	0.0000;
	8842	8863	0.000693	0.004305	0.00195	287.88	0	0	0	0	1	0	0	51.5200	-9.7000	-51.5000	9.5900	0.0000	0.0000	0.0000	0.0000;
	8845	8844	0.000196	0.013484	0	772.93	0	0	1	0	1	0	0	-198.6900	7.9100	198.7600	-2.9900	0.0000	0.0000	0.0000	0.0000;
	8844	8846	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-198.7600	-139.9900	198.9000	140.5700	0.0000	0.0000	0.0000	0.0000;
	8846	10042	0.000291	0.00525	0.5051	2733.9	0	0	0	0	1	0	0	290.3800	-126.6600	-290.1200	76.0800	0.0000	0.0000	0.0000	0.0000;
	8861	8847	0.001073	0.006571	0.00298	245.98	0	0	0	0	1	0	0	15.4700	-5.4800	-15.4600	5.1800	0.0000	0.0000	0.0000	0.0000;
	8847	8863	0.001249	0.007056	0.01366	225.07	0	0	0	0	1	0	0	-6.7400	-4.2400	6.7400	2.7700	0.0000	0.0000	0.0000	0.0000;
	8848	8849	0.00029	0.001035	0	0	0	0	0	0	1	0	0	16.5700	5.6800	-16.5700	-5.6800	0.0000	0.0000	0.0000	0.0000;
	8850	8851	0.000288	0.001104	0	0	0	0	0	0	1	0	0	11.5900	4.0600	-11.5900	-4.0500	0.0000	0.0000	0.0000	0.0000;
	8852	9848	0.000987	0.006307	0.05384	297.86	0	0	0	0	1	0	0	-59.3100	-16.7300	59.3400	11.1400	0.0000	0.0000	0.0000	0.0000;
	8853	8854	0.000225	0.001124	0	0	0	0	0	0	1	0	0	-11.5900	-3.0100	11.5900	3.0100	0.0000	0.0000	0.0000	0.0000;
	8855	8856	0.000243	0.001101	0	0	0	0	0	0	1	0	0	7.7800	1.3300	-7.7800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	8863	8855	0.000727	0.00424	0.00265	270.93	0	0	0	0	1	0	0	33.3800	-16.5600	-33.3700	16.3300	0.0000	0.0000	0.0000	0.0000;
	8857	8858	0.000219	0.001148	0	0	0	0	0	0	1	0	0	-8.0600	-3.2200	8.0600	3.2200	0.0000	0.0000	0.0000	0.0000;
	9848	8858	0.001002	0.006916	0.01374	278.02	0	0	0	0	1	0	0	41.3800	-0.5400	-41.3700	-0.8400	0.0000	0.0000	0.0000	0.0000;
	8864	8861	0.002437	0.012554	0.01125	260.04	0	0	0	0	1	0	0	23.5400	-2.7900	-23.5300	1.6400	0.0000	0.0000	0.0000	0.0000;
	8866	8867	0.000226	0.001038	0	0	0	0	0	0	1	0	0	6.4800	2.4600	-6.4800	-2.4500	0.0000	0.0000	0.0000	0.0000;
	8895	8866	0.003858	0.025359	0.01901	254.82	0	0	0	0	1	0	0	5.4800	-6.0000	-5.4800	4.0800	0.0000	0.0000	0.0000	0.0000;
	8868	8869	0.000276	0.001179	0	0	0	0	0	0	1	0	0	3.6100	0.7500	-3.6100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	8868	8870	0.001994	0.011781	0.00959	273.07	0	0	0	0	1	0	0	23.3700	9.5600	-23.3500	-10.4800	0.0000	0.0000	0.0000	0.0000;
	8876	8868	0.002305	0.014898	0.01356	279.36	0	0	0	0	1	0	0	27.0000	-10.6000	-26.9800	9.3000	0.0000	0.0000	0.0000	0.0000;
	8870	8871	0.00024	0.00112	0	0	0	0	0	0	1	0	0	3.4800	0.8400	-3.4800	-0.8400	0.0000	0.0000	0.0000	0.0000;
	8872	8873	0.000223	0.001002	0	0	0	0	0	0	1	0	0	17.3500	5.9600	-17.3400	-5.9600	0.0000	0.0000	0.0000	0.0000;
	8872	8877	0.001182	0.007109	0.00708	303.7	0	0	0	0	1	0	0	49.7300	-3.5600	-49.7100	2.9900	0.0000	0.0000	0.0000	0.0000;
	8872	8879	0.004005	0.024841	0.02806	283.85	0	0	0	0	1	0	0	-39.2300	15.9300	39.3000	-18.4000	0.0000	0.0000	0.0000	0.0000;
	8872	8882	0.004597	0.026956	0.0114	280.26	0	0	0	0	1	0	0	-27.8500	-18.3400	27.9000	17.4300	0.0000	0.0000	0.0000	0.0000;
	8919	8874	0.003885	0.027203	0.01472	248.94	0	0	0	0	1	0	0	19.7100	-7.8100	-19.6900	6.3700	0.0000	0.0000	0.0000	0.0000;
	9344	8874	0.005893	0.028334	0.0161	218.83	0	0	0	0	1	0	0	-4.8100	6.7900	4.8200	-8.4800	0.0000	0.0000	0.0000	0.0000;
	8875	8876	0.000204	0.001013	0	0	0	0	0	0	1	0	0	-11.3400	-2.3900	11.3400	2.4000	0.0000	0.0000	0.0000	0.0000;
	8877	8876	0.001307	0.006775	0.00444	291.41	0	0	0	0	1	0	0	38.3600	-8.5600	-38.3400	8.2000	0.0000	0.0000	0.0000	0.0000;
	8877	8878	0.000231	0.001004	0	0	0	0	0	0	1	0	0	11.3400	5.5700	-11.3400	-5.5700	0.0000	0.0000	0.0000	0.0000;
	8879	8880	0.000248	0.001057	0	0	0	0	0	0	1	0	0	6.5400	4.0200	-6.5400	-4.0200	0.0000	0.0000	0.0000	0.0000;
	8879	8903	0.001711	0.009953	0.01303	291.01	0	0	0	0	1	0	0	-45.8400	14.3900	45.8800	-15.5100	0.0000	0.0000	0.0000	0.0000;
	8881	8882	0.001715	0.010334	0.03062	286.61	0	0	0	0	1	0	0	34.7600	15.0400	-34.7400	-18.1300	0.0000	0.0000	0.0000	0.0000;
	8881	8889	0.001045	0.007555	0.00922	258.24	0	0	0	0	1	0	0	-13.4400	-11.4400	13.4400	10.4800	0.0000	0.0000	0.0000	0.0000;
	8881	9123	0.002532	0.016673	0.03923	266.23	0	0	0	0	1	0	0	-24.5300	-3.8200	24.5400	-0.2400	0.0000	0.0000	0.0000	0.0000;
	8882	8883	0.000279	0.001018	0	0	0	0	0	0	1	0	0	6.8400	0.7000	-6.8400	-0.7000	0.0000	0.0000	0.0000	0.0000;
	8884	8885	0.000297	0.001049	0	0	0	0	0	0	1	0	0	10.4900	1.8000	-10.4900	-1.8000	0.0000	0.0000	0.0000	0.0000;
	8886	8887	0.000277	0.001175	0	0	0	0	0	0	1	0	0	6.0000	2.1600	-6.0000	-2.1600	0.0000	0.0000	0.0000	0.0000;
	8891	8888	0.001804	0.011618	0.01529	274.81	0	0	0	0	1	0	0	40.2300	-0.5500	-40.2000	-0.8900	0.0000	0.0000	0.0000	0.0000;
	8919	8888	0.003059	0.01839	0.01181	253.66	0	0	0	0	1	0	0	-23.2400	6.8900	23.2600	-8.0300	0.0000	0.0000	0.0000	0.0000;
	8889	8890	0.000211	0.00105	0	0	0	0	0	0	1	0	0	8.4400	2.2000	-8.4400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	8889	9122	0.001681	0.009836	0.05002	270.09	0	0	0	0	1	0	0	-21.8800	-12.6800	21.8900	7.4300	0.0000	0.0000	0.0000	0.0000;
	8891	9124	0.003158	0.019369	0.03233	284.78	0	0	0	0	1	0	0	-48.6700	-0.9400	48.7400	-2.0500	0.0000	0.0000	0.0000	0.0000;
	8892	8893	0.000247	0.001169	0	0	0	0	0	0	1	0	0	4.0300	0.9600	-4.0300	-0.9600	0.0000	0.0000	0.0000	0.0000;
	8905	8892	0.001022	0.006364	0.01604	236.9	0	0	0	0	1	0	0	6.6700	-3.3000	-6.6700	1.6000	0.0000	0.0000	0.0000	0.0000;
	8892	9109	0.003178	0.018637	0.01639	278.25	0	0	0	0	1	0	0	-34.1900	1.1100	34.2200	-2.6400	0.0000	0.0000	0.0000	0.0000;
	8892	9110	0.002842	0.017562	0.01231	273.24	0	0	0	0	1	0	0	32.8000	-5.2700	-32.7700	4.1400	0.0000	0.0000	0.0000	0.0000;
	8894	9180	0.002283	0.01209	0.0606	258.82	0	0	0	0	1	0	0	-24.9800	36.7700	25.0300	-42.6100	0.0000	0.0000	0.0000	0.0000;
	9185	8894	0.004305	0.025396	0.01357	255.53	0	0	0	0	1	0	0	-21.9200	36.4300	22.0000	-37.3500	0.0000	0.0000	0.0000	0.0000;
	8896	8895	0.002762	0.020568	0.011	257.08	0	0	0	0	1	0	0	8.1200	-6.6400	-8.1200	5.5500	0.0000	0.0000	0.0000	0.0000;
	8896	8897	0.000219	0.00113	0	0	0	0	0	0	1	0	0	3.8800	1.2000	-3.8800	-1.2000	0.0000	0.0000	0.0000	0.0000;
	8898	8901	-0.000237	-0.006406	0	211.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8898	8902	0.000224	0.001138	0	0	0	0	0	0	1	0	0	8.0600	4.4400	-8.0600	-4.4400	0.0000	0.0000	0.0000	0.0000;
	8898	8903	0.000214	0.00117	0	0	0	0	0	0	1	0	0	-8.0600	-4.4400	8.0600	4.4400	0.0000	0.0000	0.0000	0.0000;
	8899	8901	0.004787	0.129528	0	105.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8900	8901	0.004787	0.129528	0	105.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8903	8907	0.001241	0.006992	0.01035	299.54	0	0	0	0	1	0	0	-53.9400	11.0700	53.9700	-11.9300	0.0000	0.0000	0.0000	0.0000;
	8904	8905	0.000207	0.001199	0	0	0	0	0	0	1	0	0	-11.8500	-3.4900	11.8500	3.4900	0.0000	0.0000	0.0000	0.0000;
	9319	8905	0.002274	0.012402	0.00639	256.14	0	0	0	0	1	0	0	18.5400	-0.4400	-18.5300	-0.2000	0.0000	0.0000	0.0000	0.0000;
	8906	8909	0.000516	0.031039	0	896.82	0	0	1	0	1	0	0	171.8400	1.2000	-171.6900	7.6600	0.0000	0.0000	0.0000	0.0000;
	8906	8910	0.000236	0.001151	0	0	0	0	0	0	1	0	0	7.8300	2.9900	-7.8300	-2.9900	0.0000	0.0000	0.0000	0.0000;
	9431	8906	0.0004	0.007732	0.7516	2948.14	0	0	0	0	1	0	0	472.1400	169.8600	-471.1400	-229.5900	0.0000	0.0000	0.0000	0.0000;
	8907	8909	-0.000275	-0.016506	0	771.82	0	0	1	0	1	0	0	-171.7700	2.9500	171.6900	-7.6600	0.0000	0.0000	0.0000	0.0000;
	8907	8912	0.001103	0.006212	0.00737	309.92	0	0	0	0	1	0	0	63.5300	5.0100	-63.4800	-5.5200	0.0000	0.0000	0.0000	0.0000;
	8913	8907	0.00128	0.006704	0.00363	302.17	0	0	0	0	1	0	0	-54.2300	-4.1600	54.2700	3.9700	0.0000	0.0000	0.0000	0.0000;
	8908	8909	0.001433	0.086127	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8911	9322	0.001204	0.006498	0.00324	216.94	0	0	0	0	1	0	0	3.7100	0.2400	-3.7100	-0.5700	0.0000	0.0000	0.0000	0.0000;
	8911	9325	0.001903	0.010686	0.03951	284.15	0	0	0	0	1	0	0	-40.6300	-9.7400	40.6600	5.8800	0.0000	0.0000	0.0000	0.0000;
	8918	8912	0.002326	0.013025	0.01549	304.41	0	0	0	0	1	0	0	-58.0500	-5.5200	58.1300	4.3500	0.0000	0.0000	0.0000	0.0000;
	8913	8914	0.00021	0.001136	0	0	0	0	0	0	1	0	0	5.3600	1.5800	-5.3600	-1.5800	0.0000	0.0000	0.0000	0.0000;
	8913	9317	0.002375	0.012236	0.01805	296.27	0	0	0	0	1	0	0	48.8700	2.5800	-48.8200	-4.1500	0.0000	0.0000	0.0000	0.0000;
	8915	8917	0.001909	0.014082	0.01063	263.57	0	0	0	0	1	0	0	25.1500	-4.1100	-25.1400	3.0700	0.0000	0.0000	0.0000	0.0000;
	9110	8915	0.001904	0.013204	0.00871	271.71	0	0	0	0	1	0	0	30.1300	-4.5100	-30.1100	3.7000	0.0000	0.0000	0.0000	0.0000;
	8916	8917	0.000207	0.001009	0	0	0	0	0	0	1	0	0	-2.4800	-0.6100	2.4800	0.6100	0.0000	0.0000	0.0000	0.0000;
	8917	9737	0.001705	0.009873	0.0164	259.85	0	0	0	0	1	0	0	22.6600	-3.6800	-22.6500	1.9900	0.0000	0.0000	0.0000	0.0000;
	8920	8921	0.000218	0.001021	0	0	0	0	0	0	1	0	0	8.7700	3.3100	-8.7700	-3.3100	0.0000	0.0000	0.0000	0.0000;
	8920	8922	0.001556	0.008955	0.00378	250.96	0	0	0	0	1	0	0	-27.8600	-5.4700	27.8700	5.1400	0.0000	0.0000	0.0000	0.0000;
	8920	8928	0.004908	0.033608	0.02075	236.73	0	0	0	0	1	0	0	-1.0100	-0.4100	1.0100	-1.7800	0.0000	0.0000	0.0000	0.0000;
	9411	8920	0.004568	0.023788	0.01233	205.34	0	0	0	0	1	0	0	-20.0800	-3.7800	20.1000	2.5700	0.0000	0.0000	0.0000	0.0000;
	8922	8924	0.000662	0.004105	0.00601	261.3	0	0	0	0	1	0	0	-35.9900	-6.0900	36.0000	5.5000	0.0000	0.0000	0.0000	0.0000;
	8923	8924	0.000208	0.00105	0	0	0	0	0	0	1	0	0	-8.7700	-1.3600	8.7700	1.3700	0.0000	0.0000	0.0000	0.0000;
	8924	8925	0.004217	0.027095	0.02583	289.22	0	0	0	0	1	0	0	-66.4700	-9.3900	66.6500	7.8000	0.0000	0.0000	0.0000	0.0000;
	8924	8931	0.003869	0.023381	0.03893	254.87	0	0	0	0	1	0	0	11.0800	2.2600	-11.0700	-6.3400	0.0000	0.0000	0.0000	0.0000;
	8925	10084	0.004784	0.025286	0.02657	283.57	0	0	0	0	1	0	0	-68.3000	-8.0200	68.5100	6.2900	0.0000	0.0000	0.0000	0.0000;
	8926	8927	0.000219	0.00117	0	0	0	0	0	0	1	0	0	6.4200	1.7600	-6.4200	-1.7600	0.0000	0.0000	0.0000	0.0000;
	8926	8931	0.000771	0.004775	0.00553	237.09	0	0	0	0	1	0	0	6.1600	-5.9100	-6.1600	5.3300	0.0000	0.0000	0.0000	0.0000;
	8928	8929	0.000292	0.00109	0	0	0	0	0	0	1	0	0	6.2600	1.4200	-6.2600	-1.4200	0.0000	0.0000	0.0000	0.0000;
	8928	8931	0.001693	0.010664	0.00802	225.33	0	0	0	0	1	0	0	-9.8300	-0.0800	9.8300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	8930	8931	0.000208	0.001182	0	0	0	0	0	0	1	0	0	-7.4000	-1.7600	7.4000	1.7600	0.0000	0.0000	0.0000	0.0000;
	8932	9481	0.000992	0.006327	0.00412	327.5	0	0	0	0	1	0	0	137.7500	-22.7000	-137.5700	23.3900	0.0000	0.0000	0.0000	0.0000;
	8932	9967	0.000818	0.005138	0.01196	328.19	0	0	0	0	1	0	0	-141.3100	21.0100	141.4700	-21.3400	0.0000	0.0000	0.0000	0.0000;
	8957	8934	0.00167	0.01052	0.02216	290.89	0	0	0	0	1	0	0	62.9900	-2.2100	-62.9300	0.2000	0.0000	0.0000	0.0000	0.0000;
	8935	8936	0.000203	0.001116	0	0	0	0	0	0	1	0	0	-3.0000	-0.1600	3.0000	0.1600	0.0000	0.0000	0.0000	0.0000;
	8936	8942	0.003742	0.022355	0.04466	313.9	0	0	0	0	1	0	0	-82.1900	-0.8800	82.4200	-2.5700	0.0000	0.0000	0.0000	0.0000;
	10053	8937	0.001758	0.010254	0.00498	284.41	0	0	0	0	1	0	0	49.9500	-1.5900	-49.9100	1.2900	0.0000	0.0000	0.0000	0.0000;
	8938	8939	0.000238	0.001154	0	0	0	0	0	0	1	0	0	10.4700	2.9800	-10.4700	-2.9800	0.0000	0.0000	0.0000	0.0000;
	8938	9472	0.001419	0.007885	0.02279	308.68	0	0	0	0	1	0	0	-68.4700	-1.6100	68.5300	-0.5100	0.0000	0.0000	0.0000	0.0000;
	8940	8941	0.000262	0.001123	0	0	0	0	0	0	1	0	0	10.4700	2.4200	-10.4700	-2.4200	0.0000	0.0000	0.0000	0.0000;
	8940	9472	0.002437	0.013652	0.0536	340.77	0	0	0	0	1	0	0	-200.4600	18.7300	201.3800	-19.3800	0.0000	0.0000	0.0000	0.0000;
	8942	8945	0.002648	0.018824	0.03505	225.13	0	0	0	0	1	0	0	-12.2700	-6.4300	12.2800	2.6500	0.0000	0.0000	0.0000	0.0000;
	8942	9481	0.002734	0.014461	0.0505	310.95	0	0	0	0	1	0	0	-71.4900	8.6200	71.6200	-13.4200	0.0000	0.0000	0.0000	0.0000;
	8943	8944	0.000272	0.00101	0	0	0	0	0	0	1	0	0	3.5600	0.3100	-3.5600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	8943	8945	0.001605	0.010899	0.01126	288.47	0	0	0	0	1	0	0	51.1900	-6.6200	-51.1500	5.6600	0.0000	0.0000	0.0000	0.0000;
	8953	8943	0.002911	0.019428	0.01692	293.87	0	0	0	0	1	0	0	54.8300	-7.6100	-54.7500	6.3100	0.0000	0.0000	0.0000	0.0000;
	8945	8947	0.003038	0.01672	0.05124	299.43	0	0	0	0	1	0	0	69.5200	-6.6500	-69.3800	1.8200	0.0000	0.0000	0.0000	0.0000;
	8945	8954	0.003172	0.020157	0.09829	252.59	0	0	0	0	1	0	0	-37.7700	-4.2400	37.8100	-6.2100	0.0000	0.0000	0.0000	0.0000;
	8947	8946	0.001377	0.00804	0.01184	297.48	0	0	0	0	1	0	0	67.2000	-2.2100	-67.1500	1.2600	0.0000	0.0000	0.0000	0.0000;
	8946	8957	0.002674	0.013436	0.02082	293.43	0	0	0	0	1	0	0	64.9600	-1.6300	-64.8600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	8947	8948	0.0002	0.001171	0	0	0	0	0	0	1	0	0	2.1800	0.3900	-2.1800	-0.3900	0.0000	0.0000	0.0000	0.0000;
	8949	8950	0.000258	0.001163	0	0	0	0	0	0	1	0	0	2.3800	0.5700	-2.3800	-0.5700	0.0000	0.0000	0.0000	0.0000;
	8951	8952	0.000286	0.001122	0	0	0	0	0	0	1	0	0	-2.3800	-0.9700	2.3800	0.9700	0.0000	0.0000	0.0000	0.0000;
	8953	8955	0.001504	0.008516	0.01692	238.36	0	0	0	0	1	0	0	-14.8300	-7.8200	14.8300	6.0000	0.0000	0.0000	0.0000	0.0000;
	9967	8953	0.002799	0.017352	0.01699	286.74	0	0	0	0	1	0	0	45.8600	-15.2500	-45.8000	13.7700	0.0000	0.0000	0.0000	0.0000;
	8955	8956	0.000235	0.001015	0	0	0	0	0	0	1	0	0	5.6100	0.8300	-5.6100	-0.8300	0.0000	0.0000	0.0000	0.0000;
	8959	8961	0.001865	0.009819	0.00734	261.13	0	0	0	0	1	0	0	21.3200	-8.2500	-21.3100	7.5000	0.0000	0.0000	0.0000	0.0000;
	8959	8976	0.002182	0.015537	0.05232	248.01	0	0	0	0	1	0	0	10.0600	-10.9700	-10.0600	5.2700	0.0000	0.0000	0.0000	0.0000;
	8961	8960	0.001126	0.006414	0.00334	253.46	0	0	0	0	1	0	0	15.2800	-8.5100	-15.2700	8.1600	0.0000	0.0000	0.0000	0.0000;
	8960	9084	0.002341	0.014347	0.03408	243.44	0	0	0	0	1	0	0	9.7500	-9.9300	-9.7400	6.2100	0.0000	0.0000	0.0000	0.0000;
	8962	8963	0.000263	0.001109	0	0	0	0	0	0	1	0	0	-4.2300	-1.2900	4.2300	1.3000	0.0000	0.0000	0.0000	0.0000;
	8963	8973	0.003118	0.016031	0.0209	202.72	0	0	0	0	1	0	0	-1.8900	0.9800	1.8900	-3.2800	0.0000	0.0000	0.0000	0.0000;
	8963	8975	0.004658	0.032254	0.02258	209.36	0	0	0	0	1	0	0	-2.5200	1.6800	2.5200	-4.1600	0.0000	0.0000	0.0000	0.0000;
	8963	10159	0.000815	0.004996	0.0037	189.2	0	0	0	0	1	0	0	0.1900	-3.9500	-0.1900	3.5400	0.0000	0.0000	0.0000	0.0000;
	8964	8965	0.000265	0.001155	0	0	0	0	0	0	1	0	0	-3.6700	-1.0300	3.6700	1.0300	0.0000	0.0000	0.0000	0.0000;
	10159	8965	0.001926	0.014635	0.03199	222.92	0	0	0	0	1	0	0	6.8800	-4.3600	-6.8800	0.8400	0.0000	0.0000	0.0000	0.0000;
	8966	8969	0.0001	-0.000101	0	210.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8966	8970	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-3.1700	-1.1200	3.1700	1.1200	0.0000	0.0000	0.0000	0.0000;
	8966	8971	0.000219	0.001143	0	0	0	0	0	0	1	0	0	3.1100	1.1000	-3.1100	-1.1000	0.0000	0.0000	0.0000	0.0000;
	8967	8969	0.005282	0.143007	0	105.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8968	8969	0.005282	0.143007	0	105.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8970	8972	0.004993	0.036478	0.03704	208.2	0	0	0	0	1	0	0	-1.7800	1.1300	1.7800	-5.2000	0.0000	0.0000	0.0000	0.0000;
	8970	8973	0.006155	0.036737	0.02106	239.64	0	0	0	0	1	0	0	6.5900	-4.8000	-6.5900	2.5000	0.0000	0.0000	0.0000	0.0000;
	8976	8977	0.000266	0.001164	0	0	0	0	0	0	1	0	0	1.6900	0.1400	-1.6900	-0.1400	0.0000	0.0000	0.0000	0.0000;
	8978	8979	0.000242	0.001108	0	0	0	0	0	0	1	0	0	4.4400	0.1500	-4.4400	-0.1500	0.0000	0.0000	0.0000	0.0000;
	8980	8981	0.000208	0.001113	0	0	0	0	0	0	1	0	0	7.2200	1.3900	-7.2200	-1.3900	0.0000	0.0000	0.0000	0.0000;
	8980	8982	0.00191	0.011978	0.00784	265.2	0	0	0	0	1	0	0	15.0200	1.8000	-15.0100	-2.6300	0.0000	0.0000	0.0000	0.0000;
	9021	8980	0.002309	0.01228	0.01106	271.96	0	0	0	0	1	0	0	22.2500	2.0300	-22.2400	-3.1900	0.0000	0.0000	0.0000	0.0000;
	8982	9009	0.000803	0.004708	0.01919	254.46	0	0	0	0	1	0	0	8.1800	2.1400	-8.1800	-4.2300	0.0000	0.0000	0.0000	0.0000;
	8983	8984	0.00021	0.001079	0	0	0	0	0	0	1	0	0	-4.8700	-0.4800	4.8700	0.4800	0.0000	0.0000	0.0000	0.0000;
	8984	8985	0.001469	0.007869	0.00749	307.98	0	0	0	0	1	0	0	-98.0800	-4.6700	98.2100	4.5400	0.0000	0.0000	0.0000	0.0000;
	8985	9008	0.001147	0.007085	0.01313	311.54	0	0	0	0	1	0	0	-102.7100	-5.5600	102.8200	4.7900	0.0000	0.0000	0.0000	0.0000;
	8986	8987	0.000236	0.001058	0	0	0	0	0	0	1	0	0	5.0700	4.5600	-5.0700	-4.5600	0.0000	0.0000	0.0000	0.0000;
	8986	9007	0.002275	0.014433	0.00837	292	0	0	0	0	1	0	0	-56.0800	-2.6600	56.1500	2.1600	0.0000	0.0000	0.0000	0.0000;
	8986	9014	0.003088	0.015802	0.02119	290.5	0	0	0	0	1	0	0	51.0200	-1.9000	-50.9400	-0.0200	0.0000	0.0000	0.0000	0.0000;
	8988	8989	0.000245	0.001056	0	0	0	0	0	0	1	0	0	-8.1900	-0.6600	8.1900	0.6600	0.0000	0.0000	0.0000	0.0000;
	8989	8990	0.001156	0.008106	0.01439	291.72	0	0	0	0	1	0	0	67.1600	-4.3900	-67.1200	3.1400	0.0000	0.0000	0.0000	0.0000;
	8989	9008	0.002594	0.014683	0.01457	306.87	0	0	0	0	1	0	0	-105.6800	3.7500	105.9400	-3.8500	0.0000	0.0000	0.0000	0.0000;
	8989	9021	0.00119	0.008143	0.04745	276.74	0	0	0	0	1	0	0	30.3300	-0.0200	-30.3200	-5.1100	0.0000	0.0000	0.0000	0.0000;
	8991	8993	0.001289	0.008291	0.01225	273.45	0	0	0	0	1	0	0	30.3700	-8.6500	-30.3600	7.3900	0.0000	0.0000	0.0000	0.0000;
	9004	8991	0.003206	0.022429	0.00759	275.17	0	0	0	0	1	0	0	27.5200	-9.3300	-27.4900	8.6800	0.0000	0.0000	0.0000	0.0000;
	8994	8992	0.00313	0.023966	0.01265	233.39	0	0	0	0	1	0	0	0.4900	-6.1400	-0.4900	4.7800	0.0000	0.0000	0.0000	0.0000;
	8994	9565	0.002677	0.015077	0.01222	240.65	0	0	0	0	1	0	0	-3.6900	5.6000	3.6900	-6.9100	0.0000	0.0000	0.0000	0.0000;
	8995	9012	0.00245	0.014813	0.01534	252.6	0	0	0	0	1	0	0	7.6800	1.9700	-7.6800	-3.6400	0.0000	0.0000	0.0000	0.0000;
	9794	8996	0.001044	0.00684	0.01424	265.82	0	0	0	0	1	0	0	1.1500	-45.9200	-1.1300	44.5200	0.0000	0.0000	0.0000	0.0000;
	9078	8997	0.001624	0.011273	0.01283	259.95	0	0	0	0	1	0	0	5.2900	-6.3000	-5.2900	4.9300	0.0000	0.0000	0.0000	0.0000;
	10063	8997	0.00107	0.00612	0.00609	238.39	0	0	0	0	1	0	0	8.0400	8.7400	-8.0300	-9.3900	0.0000	0.0000	0.0000	0.0000;
	8998	8999	0.00024	0.001109	0	0	0	0	0	0	1	0	0	7.7800	1.4600	-7.7800	-1.4600	0.0000	0.0000	0.0000	0.0000;
	9381	8998	0.000769	0.003995	0.00244	269.63	0	0	0	0	1	0	0	23.9000	-5.6300	-23.8900	5.3900	0.0000	0.0000	0.0000	0.0000;
	8998	9554	0.002377	0.013406	0.01039	257.74	0	0	0	0	1	0	0	16.1100	-6.8500	-16.1000	5.7600	0.0000	0.0000	0.0000	0.0000;
	9001	9000	0.002986	0.062905	0	102.63	0	0	1	0	1	0	0	-4.4200	-5.3300	4.4200	5.3600	0.0000	0.0000	0.0000	0.0000;
	9000	9002	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-4.4200	-5.3600	4.4200	5.3600	0.0000	0.0000	0.0000	0.0000;
	9009	9002	0.006814	0.042855	0.02404	247.71	0	0	0	0	1	0	0	4.4200	2.7500	-4.4200	-5.3600	0.0000	0.0000	0.0000	0.0000;
	9003	9004	0.000235	0.001043	0	0	0	0	0	0	1	0	0	-1.7700	-0.2800	1.7700	0.2800	0.0000	0.0000	0.0000	0.0000;
	9004	9014	0.002172	0.015127	0.00583	276.05	0	0	0	0	1	0	0	-29.2900	9.0500	29.3100	-9.5600	0.0000	0.0000	0.0000	0.0000;
	9005	9006	0.000249	0.001009	0	0	0	0	0	0	1	0	0	10.3300	1.6900	-10.3300	-1.6900	0.0000	0.0000	0.0000	0.0000;
	9007	9005	0.000412	0.002371	0.00259	305.01	0	0	0	0	1	0	0	-93.2500	-17.0500	93.2800	16.9600	0.0000	0.0000	0.0000	0.0000;
	9007	9620	0.001183	0.0065	0.00705	274.85	0	0	0	0	1	0	0	28.4600	14.4600	-28.4500	-15.1600	0.0000	0.0000	0.0000	0.0000;
	9008	9372	0.000735	0.004595	0.00506	345.48	0	0	0	0	1	0	0	-222.7900	-3.9600	223.1200	5.4700	0.0000	0.0000	0.0000	0.0000;
	9009	9010	0.000245	0.00113	0	0	0	0	0	0	1	0	0	3.7600	1.4800	-3.7600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	9011	9015	0.000479	0.002595	0.00584	268.39	0	0	0	0	1	0	0	27.2300	8.4900	-27.2300	-9.1100	0.0000	0.0000	0.0000	0.0000;
	9011	9016	0.000625	0.003419	0.00182	274.47	0	0	0	0	1	0	0	-35.4800	-12.5600	35.4900	12.4000	0.0000	0.0000	0.0000	0.0000;
	9017	9012	0.000584	0.004118	0.00724	267.58	0	0	0	0	1	0	0	2.7900	-2.6800	-2.7900	1.8900	0.0000	0.0000	0.0000	0.0000;
	9015	9013	0.000672	0.00379	0.00342	239.73	0	0	0	0	1	0	0	9.2200	4.3300	-9.2100	-4.7000	0.0000	0.0000	0.0000	0.0000;
	9019	9013	0.000672	0.003936	0.00661	251.51	0	0	0	0	1	0	0	8.8000	5.1200	-8.8000	-5.8300	0.0000	0.0000	0.0000	0.0000;
	9016	10147	0.001184	0.00687	0.0059	273.03	0	0	0	0	1	0	0	-44.0400	-11.1500	44.0600	10.6400	0.0000	0.0000	0.0000	0.0000;
	9017	9018	0.00026	0.001132	0	0	0	0	0	0	1	0	0	18.0100	5.5600	-18.0100	-5.5600	0.0000	0.0000	0.0000	0.0000;
	9017	9748	0.000673	0.004267	0.03068	279.65	0	0	0	0	1	0	0	-20.8000	-2.8900	20.8000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	9019	9020	0.000253	0.001108	0	0	0	0	0	0	1	0	0	5.3800	2.0100	-5.3800	-2.0100	0.0000	0.0000	0.0000	0.0000;
	9022	9027	0.001623	0.010049	0.0419	268.16	0	0	0	0	1	0	0	34.0600	-6.8900	-34.0500	2.4600	0.0000	0.0000	0.0000	0.0000;
	9022	9028	0.001201	0.006248	0.00338	273.89	0	0	0	0	1	0	0	-42.3200	5.7600	42.3400	-6.0200	0.0000	0.0000	0.0000	0.0000;
	9023	9024	0.000203	0.001184	0	0	0	0	0	0	1	0	0	8.2500	2.6100	-8.2500	-2.6100	0.0000	0.0000	0.0000	0.0000;
	9023	9029	0.001396	0.00667	0.00694	262.9	0	0	0	0	1	0	0	9.8900	-9.5700	-9.8900	8.8300	0.0000	0.0000	0.0000	0.0000;
	9065	9023	0.000939	0.006527	0.01074	272.17	0	0	0	0	1	0	0	18.1500	-8.1000	-18.1500	6.9600	0.0000	0.0000	0.0000	0.0000;
	9025	9026	0.000272	0.001054	0	0	0	0	0	0	1	0	0	10.2100	1.7900	-10.2100	-1.7900	0.0000	0.0000	0.0000	0.0000;
	9028	9025	0.00135	0.007628	0.00427	283.85	0	0	0	0	1	0	0	-55.4400	13.6000	55.4800	-13.8300	0.0000	0.0000	0.0000	0.0000;
	9025	9060	0.002562	0.014809	0.01199	289.49	0	0	0	0	1	0	0	-65.6900	12.0400	65.8000	-12.7300	0.0000	0.0000	0.0000	0.0000;
	9031	9027	0.001156	0.007617	0.00775	244.95	0	0	0	0	1	0	0	-18.7700	5.4600	18.7700	-6.2800	0.0000	0.0000	0.0000	0.0000;
	9029	9030	0.000214	0.001163	0	0	0	0	0	0	1	0	0	15.5500	0.9300	-15.5500	-0.9300	0.0000	0.0000	0.0000	0.0000;
	9029	9031	0.002323	0.014492	0.01687	236.84	0	0	0	0	1	0	0	-5.6700	-9.7600	5.6700	7.9500	0.0000	0.0000	0.0000	0.0000;
	9032	9034	0.002332	0.009294	0.01768	333.23	0	0	0	0	1	0	0	-150.5800	-42.3300	151.1000	42.4900	0.0000	0.0000	0.0000	0.0000;
	9034	9033	0.000127	0.009298	0	766.77	0	0	1.00625	0	1	0	0	-151.1000	-42.4900	151.1300	44.6100	0.0000	0.0000	0.0000	0.0000;
	9033	9035	0.000263	0.001018	0	0	0	0	0	0	1	0	0	17.5500	4.1400	-17.5500	-4.1400	0.0000	0.0000	0.0000	0.0000;
	9033	9885	0.000331	0.005947	0.39856	2563.78	0	0	0	0	1	0	0	-168.6800	37.7900	168.7800	-79.4600	0.0000	0.0000	0.0000	0.0000;
	9037	9036	0.002169	0.012853	0.00935	272.51	0	0	0	0	1	0	0	23.4300	21.5500	-23.4100	-22.4400	0.0000	0.0000	0.0000	0.0000;
	9038	9050	0.005938	0.032229	0.01378	248.79	0	0	0	0	1	0	0	17.8400	4.6600	-17.8200	-6.0500	0.0000	0.0000	0.0000	0.0000;
	9038	9525	0.001334	0.008285	0.01074	256.69	0	0	0	0	1	0	0	-23.1600	-5.2000	23.1600	4.0700	0.0000	0.0000	0.0000	0.0000;
	9044	9039	0.002371	0.01388	0.02339	283.38	0	0	0	0	1	0	0	-71.9200	5.5000	72.0400	-7.3800	0.0000	0.0000	0.0000	0.0000;
	9826	9039	0.001929	0.01124	0.01804	286.95	0	0	0	0	1	0	0	79.3300	-7.0400	-79.2200	5.7300	0.0000	0.0000	0.0000	0.0000;
	9040	9041	0.000293	0.001102	0	0	0	0	0	0	1	0	0	3.4700	1.1500	-3.4700	-1.1500	0.0000	0.0000	0.0000	0.0000;
	9040	9826	0.001474	0.009004	0.00734	273.38	0	0	0	0	1	0	0	44.5200	4.6000	-44.5000	-5.2400	0.0000	0.0000	0.0000	0.0000;
	10090	9040	0.000616	0.004027	0.00891	275.88	0	0	0	0	1	0	0	48.0100	4.8700	-48.0000	-5.7600	0.0000	0.0000	0.0000	0.0000;
	9042	9043	0.001097	0.007447	0.00628	270.48	0	0	0	0	1	0	0	-24.0100	-2.8500	24.0200	2.2100	0.0000	0.0000	0.0000	0.0000;
	9042	9303	0.001747	0.011415	0.00818	262.82	0	0	0	0	1	0	0	18.7200	0.9400	-18.7200	-1.7800	0.0000	0.0000	0.0000	0.0000;
	9043	9279	0.006539	0.028527	0.03087	246.1	0	0	0	0	1	0	0	11.3700	3.4800	-11.3600	-6.7700	0.0000	0.0000	0.0000	0.0000;
	10080	9043	0.000611	0.004086	0.0051	278.95	0	0	0	0	1	0	0	40.6900	5.3300	-40.6800	-5.8100	0.0000	0.0000	0.0000	0.0000;
	9044	9045	0.001476	0.008302	0.00675	251.75	0	0	0	0	1	0	0	-4.9900	-1.6600	4.9900	0.9300	0.0000	0.0000	0.0000	0.0000;
	9045	9046	0.000217	0.001176	0	0	0	0	0	0	1	0	0	3.2000	0.6400	-3.2000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	9057	9045	0.002505	0.013016	0.0177	255.5	0	0	0	0	1	0	0	8.2000	-0.3500	-8.1900	-1.5700	0.0000	0.0000	0.0000	0.0000;
	9047	9062	0.001177	0.007269	0.00558	277.13	0	0	0	0	1	0	0	46.4300	-2.5600	-46.4100	2.1000	0.0000	0.0000	0.0000	0.0000;
	9843	9047	0.002223	0.014466	0.01005	282.96	0	0	0	0	1	0	0	53.8100	2.7500	-53.7500	-3.4400	0.0000	0.0000	0.0000	0.0000;
	9048	9049	0.000273	0.001009	0	0	0	0	0	0	1	0	0	7.3100	4.4400	-7.3100	-4.4400	0.0000	0.0000	0.0000	0.0000;
	9538	9048	0.002835	0.016063	0.01214	247.38	0	0	0	0	1	0	0	5.2400	9.8000	-5.2400	-11.0900	0.0000	0.0000	0.0000	0.0000;
	9048	9843	0.001933	0.009976	0.00707	229.1	0	0	0	0	1	0	0	-2.0800	6.6500	2.0800	-7.4100	0.0000	0.0000	0.0000	0.0000;
	9260	9050	0.000729	0.005396	0.00185	232.52	0	0	0	0	1	0	0	-10.5000	-3.9500	10.5000	3.7600	0.0000	0.0000	0.0000	0.0000;
	9051	9061	0.000941	0.005508	0.00736	227.15	0	0	0	0	1	0	0	-9.9400	10.6600	9.9400	-11.4400	0.0000	0.0000	0.0000	0.0000;
	9051	9270	0.00803	0.040055	0.0288	241.09	0	0	0	0	1	0	0	0.1600	-12.5900	-0.1500	9.5200	0.0000	0.0000	0.0000	0.0000;
	9052	9053	0.000226	0.001166	0	0	0	0	0	0	1	0	0	3.2700	1.0600	-3.2700	-1.0600	0.0000	0.0000	0.0000	0.0000;
	9052	9266	0.005976	0.035666	0.03292	251.27	0	0	0	0	1	0	0	-22.5900	0.7400	22.6200	-4.1800	0.0000	0.0000	0.0000	0.0000;
	9052	10090	0.000782	0.004623	0.0057	244.61	0	0	0	0	1	0	0	19.3200	-1.8000	-19.3200	1.2000	0.0000	0.0000	0.0000	0.0000;
	9054	9055	0.000278	0.00113	0	0	0	0	0	0	1	0	0	-3.3700	-0.1700	3.3700	0.1700	0.0000	0.0000	0.0000	0.0000;
	9055	10090	0.003154	0.022866	0.01684	242.28	0	0	0	0	1	0	0	6.7400	5.9600	-6.7400	-7.7900	0.0000	0.0000	0.0000	0.0000;
	9056	9057	0.000269	0.001	0	0	0	0	0	0	1	0	0	-3.1800	-1.6000	3.1800	1.6000	0.0000	0.0000	0.0000	0.0000;
	9058	9057	0.001924	0.011548	0.01065	300.08	0	0	0	0	1	0	0	-100.6600	2.5900	100.8400	-2.6700	0.0000	0.0000	0.0000	0.0000;
	9057	10161	0.001309	0.008573	0.01467	307.59	0	0	0	0	1	0	0	-112.2200	1.4100	112.3700	-2.0100	0.0000	0.0000	0.0000	0.0000;
	9058	9060	0.002409	0.015023	0.00999	296.91	0	0	0	0	1	0	0	81.4500	-7.9400	-81.3000	7.7900	0.0000	0.0000	0.0000	0.0000;
	9059	9060	0.000274	0.001199	0	0	0	0	0	0	1	0	0	-15.5000	-4.9400	15.5000	4.9400	0.0000	0.0000	0.0000	0.0000;
	9061	9062	0.001811	0.010892	0.01509	266.29	0	0	0	0	1	0	0	-30.8900	4.0900	30.9000	-5.6100	0.0000	0.0000	0.0000	0.0000;
	9061	9070	0.003963	0.02433	0.01076	233.05	0	0	0	0	1	0	0	5.4400	0.5900	-5.4400	-1.7400	0.0000	0.0000	0.0000	0.0000;
	9064	9067	0.001106	0.007473	0.0073	310.08	0	0	0	0	1	0	0	82.3900	-20.6700	-82.3200	20.3800	0.0000	0.0000	0.0000	0.0000;
	9066	9067	0.000229	0.001028	0	0	0	0	0	0	1	0	0	-18.0700	-4.7000	18.0700	4.7100	0.0000	0.0000	0.0000	0.0000;
	9068	9069	0.00025	0.001156	0	0	0	0	0	0	1	0	0	3.4900	0.6100	-3.4900	-0.6100	0.0000	0.0000	0.0000	0.0000;
	9068	9280	0.004456	0.030249	0.02913	244.19	0	0	0	0	1	0	0	-6.8800	-5.3500	6.8900	2.2300	0.0000	0.0000	0.0000	0.0000;
	9293	9068	0.002431	0.0145	0.01568	237.33	0	0	0	0	1	0	0	-3.4000	-6.4300	3.4000	4.7500	0.0000	0.0000	0.0000	0.0000;
	9070	9293	0.002257	0.009988	0.08141	222.49	0	0	0	0	1	0	0	2.8800	1.2800	-2.8800	-10.0200	0.0000	0.0000	0.0000	0.0000;
	9071	9511	0.000579	0.003869	0.0024	277.98	0	0	0	0	1	0	0	-28.8900	-5.1200	28.9000	4.8900	0.0000	0.0000	0.0000	0.0000;
	10080	9071	0.001873	0.009827	0.00489	275.27	0	0	0	0	1	0	0	-24.6400	-4.3600	24.6500	3.8900	0.0000	0.0000	0.0000	0.0000;
	9384	9072	0.001193	0.007298	0.00917	279.54	0	0	0	0	1	0	0	-27.9800	-3.4800	27.9900	2.5300	0.0000	0.0000	0.0000	0.0000;
	9936	9072	0.000417	0.002554	0.00205	283.8	0	0	0	0	1	0	0	32.2300	3.1300	-32.2300	-3.3300	0.0000	0.0000	0.0000	0.0000;
	9073	9282	0.008947	0.04325	0.03476	234.43	0	0	0	0	1	0	0	-8.9900	-8.1000	9.0000	4.4000	0.0000	0.0000	0.0000	0.0000;
	9073	10063	0.001312	0.00854	0.00625	245.93	0	0	0	0	1	0	0	4.6400	6.7800	-4.6400	-7.4400	0.0000	0.0000	0.0000	0.0000;
	9074	9075	0.000211	0.001166	0	0	0	0	0	0	1	0	0	10.3800	3.6700	-10.3800	-3.6600	0.0000	0.0000	0.0000	0.0000;
	9074	9078	0.000518	0.003025	0.00321	269.97	0	0	0	0	1	0	0	11.4400	-5.4800	-11.4400	5.1400	0.0000	0.0000	0.0000	0.0000;
	9074	9575	0.000712	0.005614	0.00541	238.62	0	0	0	0	1	0	0	-12.2800	-14.2200	12.2900	13.6600	0.0000	0.0000	0.0000	0.0000;
	9794	9074	0.000921	0.005314	0.00748	273.13	0	0	0	0	1	0	0	9.5300	-16.8100	-9.5300	16.0300	0.0000	0.0000	0.0000	0.0000;
	9076	9077	0.000249	0.001131	0	0	0	0	0	0	1	0	0	6.1500	1.3600	-6.1500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	9748	9076	0.000406	0.002501	0.00253	278.04	0	0	0	0	1	0	0	-17.5100	0.2800	17.5100	-0.5500	0.0000	0.0000	0.0000	0.0000;
	9076	10001	0.000909	0.00602	0.00804	292.12	0	0	0	0	1	0	0	-56.3400	-11.3400	56.3700	10.6400	0.0000	0.0000	0.0000	0.0000;
	9076	10147	0.001085	0.00523	0.00664	262.8	0	0	0	0	1	0	0	32.6900	10.5300	-32.6800	-11.2000	0.0000	0.0000	0.0000	0.0000;
	9081	9080	0.000568	0.003162	0.0031	237.82	0	0	0	0	1	0	0	6.3100	-11.0100	-6.3100	10.6800	0.0000	0.0000	0.0000	0.0000;
	9083	10010	0.002089	0.013937	0.01674	246.81	0	0	0	0	1	0	0	-53.3000	7.6800	53.3500	-9.1500	0.0000	0.0000	0.0000	0.0000;
	9086	9087	0.000297	0.001021	0	0	0	0	0	0	1	0	0	2.6900	0.5500	-2.6900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	9088	9106	0.003087	0.016279	0.0561	278.34	0	0	0	0	1	0	0	-42.2200	-2.9100	42.2700	-2.8200	0.0000	0.0000	0.0000	0.0000;
	9088	9107	0.004919	0.027445	0.00922	273.33	0	0	0	0	1	0	0	37.6800	2.3600	-37.6100	-2.9800	0.0000	0.0000	0.0000	0.0000;
	9089	9090	0.002961	0.016091	0.00933	283.51	0	0	0	0	1	0	0	41.4600	1.7000	-41.4200	-2.4300	0.0000	0.0000	0.0000	0.0000;
	9089	9104	0.009474	0.057456	0.04808	289.55	0	0	0	0	1	0	0	-47.7900	-3.9200	47.9900	-0.0100	0.0000	0.0000	0.0000	0.0000;
	9090	9091	0.003606	0.023369	0.01882	276.42	0	0	0	0	1	0	0	35.6400	0.9100	-35.6000	-2.6300	0.0000	0.0000	0.0000	0.0000;
	9092	9093	0.000269	0.001057	0	0	0	0	0	0	1	0	0	3.2100	1.4700	-3.2100	-1.4700	0.0000	0.0000	0.0000	0.0000;
	9185	9092	0.003113	0.018638	0.0165	253.62	0	0	0	0	1	0	0	19.0400	-36.6400	-18.9900	35.2300	0.0000	0.0000	0.0000	0.0000;
	9094	9097	0.0001	-0.002628	0	219.98	0	0	1	0	1	0	0	2.9700	0.6900	-2.9700	-0.6900	0.0000	0.0000	0.0000	0.0000;
	9094	9098	0.000207	0.001135	0	0	0	0	0	0	1	0	0	-2.9700	-0.6900	2.9700	0.6900	0.0000	0.0000	0.0000	0.0000;
	9094	9099	0.0002	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9095	9097	0.00539	0.166561	0	109.99	0	0	1	0	1	0	0	-2.9700	-0.6800	2.9700	0.6900	0.0000	0.0000	0.0000	0.0000;
	9096	9097	0.00539	0.166561	0	109.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9098	9107	0.003105	0.018703	0.01035	272.12	0	0	0	0	1	0	0	-34.2600	23.8100	34.3100	-24.6000	0.0000	0.0000	0.0000	0.0000;
	9108	9098	0.002163	0.010983	0.00586	268.11	0	0	0	0	1	0	0	-31.2600	24.0300	31.2900	-24.5000	0.0000	0.0000	0.0000	0.0000;
	9220	9100	0.001672	0.010155	0.01388	274.38	0	0	0	0	1	0	0	41.2600	0.2500	-41.2300	-1.5600	0.0000	0.0000	0.0000	0.0000;
	9101	9102	0.000226	0.00113	0	0	0	0	0	0	1	0	0	5.5000	2.3000	-5.5000	-2.3000	0.0000	0.0000	0.0000	0.0000;
	9103	9101	0.001978	0.014301	0.01179	213.19	0	0	0	0	1	0	0	-7.0200	8.0800	7.0200	-9.3200	0.0000	0.0000	0.0000	0.0000;
	9750	9104	0.000722	0.004278	0.00426	293.4	0	0	0	0	1	0	0	52.4500	0.3400	-52.4300	-0.7000	0.0000	0.0000	0.0000	0.0000;
	9105	9106	0.002526	0.016617	0.02564	287.56	0	0	0	0	1	0	0	-49.8400	-3.0600	49.8900	0.7100	0.0000	0.0000	0.0000	0.0000;
	9213	9105	0.002211	0.016158	0.01159	278.89	0	0	0	0	1	0	0	-45.9900	-2.9900	46.0300	2.0800	0.0000	0.0000	0.0000	0.0000;
	9218	9106	0.001251	0.00763	0.02038	318.95	0	0	0	0	1	0	0	98.2200	-2.6100	-98.1100	1.1200	0.0000	0.0000	0.0000	0.0000;
	9109	9319	0.002797	0.016821	0.01998	259.16	0	0	0	0	1	0	0	21.7100	-2.1400	-21.7000	0.0900	0.0000	0.0000	0.0000	0.0000;
	9328	9109	0.001645	0.01108	0.01301	233.83	0	0	0	0	1	0	0	-5.3500	-7.5400	5.3500	6.1600	0.0000	0.0000	0.0000	0.0000;
	9110	9111	0.000273	0.001183	0	0	0	0	0	0	1	0	0	2.6500	0.3700	-2.6500	-0.3700	0.0000	0.0000	0.0000	0.0000;
	9122	9112	0.004322	0.023933	0.03255	303.58	0	0	0	0	1	0	0	-56.6300	-7.7400	56.7700	5.0000	0.0000	0.0000	0.0000	0.0000;
	9113	9114	0.000253	0.001192	0	0	0	0	0	0	1	0	0	5.3400	2.2600	-5.3400	-2.2600	0.0000	0.0000	0.0000	0.0000;
	9116	9113	0.003198	0.020109	0.01664	287.67	0	0	0	0	1	0	0	48.8800	5.1300	-48.8000	-6.4600	0.0000	0.0000	0.0000	0.0000;
	9113	9347	0.005764	0.032088	0.03782	248.1	0	0	0	0	1	0	0	-15.6000	1.0500	15.6100	-5.0200	0.0000	0.0000	0.0000	0.0000;
	9118	9115	0.002668	0.017232	0.01799	244.18	0	0	0	0	1	0	0	-17.5500	1.1900	17.5500	-3.0800	0.0000	0.0000	0.0000	0.0000;
	9115	9218	0.010075	0.067488	0.03946	257.15	0	0	0	0	1	0	0	19.3100	-3.5600	-19.2700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	9116	9117	0.000298	0.0011	0	0	0	0	0	0	1	0	0	6.5700	0.6300	-6.5700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	9116	9750	0.003367	0.022638	0.02428	299.84	0	0	0	0	1	0	0	-55.4400	-5.7600	55.5400	3.7900	0.0000	0.0000	0.0000	0.0000;
	9386	9118	0.002312	0.016067	0.00719	236.89	0	0	0	0	1	0	0	-15.2300	0.6300	15.2300	-1.3700	0.0000	0.0000	0.0000	0.0000;
	9119	9120	0.000217	0.001062	0	0	0	0	0	0	1	0	0	6.0200	1.0800	-6.0200	-1.0800	0.0000	0.0000	0.0000	0.0000;
	9119	9121	0.001365	0.007459	0.00658	282.26	0	0	0	0	1	0	0	-36.5900	-2.4000	36.6100	1.7900	0.0000	0.0000	0.0000	0.0000;
	9123	9119	0.001111	0.007324	0.01797	273.84	0	0	0	0	1	0	0	-30.5600	-3.1500	30.5700	1.3100	0.0000	0.0000	0.0000	0.0000;
	9124	9122	0.001772	0.01032	0.01165	263.11	0	0	0	0	1	0	0	-28.7200	0.2800	28.7300	-1.4400	0.0000	0.0000	0.0000	0.0000;
	9737	9124	0.001663	0.009047	0.00515	263.33	0	0	0	0	1	0	0	26.0400	-1.2700	-26.0300	0.7800	0.0000	0.0000	0.0000	0.0000;
	9125	9126	0.000256	0.001005	0	0	0	0	0	0	1	0	0	1.5300	0.2200	-1.5300	-0.2200	0.0000	0.0000	0.0000	0.0000;
	9127	9125	0.002885	0.017711	0.00877	269.65	0	0	0	0	1	0	0	-28.1400	1.7000	28.1600	-2.5600	0.0000	0.0000	0.0000	0.0000;
	9125	9146	0.001299	0.007062	0.03014	293.04	0	0	0	0	1	0	0	-38.6700	8.2500	38.6900	-11.5300	0.0000	0.0000	0.0000	0.0000;
	9127	9148	0.0035	0.022302	0.02295	268.35	0	0	0	0	1	0	0	26.6100	-2.0200	-26.5900	-0.4100	0.0000	0.0000	0.0000	0.0000;
	9128	9129	0.00022	0.001141	0	0	0	0	0	0	1	0	0	-7.0200	-0.9700	7.0200	0.9700	0.0000	0.0000	0.0000	0.0000;
	9129	9130	0.001875	0.009964	0.00655	247.17	0	0	0	0	1	0	0	19.5800	1.5600	-19.5800	-2.2600	0.0000	0.0000	0.0000	0.0000;
	9131	9129	0.001321	0.007211	0.00436	260.06	0	0	0	0	1	0	0	26.6200	2.1000	-26.6100	-2.5400	0.0000	0.0000	0.0000	0.0000;
	9130	9865	0.003879	0.026732	0.0252	285.31	0	0	0	0	1	0	0	-46.8800	1.5100	46.9600	-3.7700	0.0000	0.0000	0.0000	0.0000;
	9988	9130	0.003033	0.019156	0.02717	290.15	0	0	0	0	1	0	0	-59.8700	-2.3400	59.9700	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9136	9131	0.004879	0.028826	0.01673	277.02	0	0	0	0	1	0	0	32.9900	2.7100	-32.9400	-4.2800	0.0000	0.0000	0.0000	0.0000;
	9988	9132	0.001827	0.009748	0.03393	287.81	0	0	0	0	1	0	0	59.3800	-0.8200	-59.3200	-2.6100	0.0000	0.0000	0.0000	0.0000;
	9133	9627	0.00668	0.035865	0.01943	263.58	0	0	0	0	1	0	0	-30.5200	8.4500	30.5900	-10.2400	0.0000	0.0000	0.0000	0.0000;
	9134	9135	0.000296	0.001061	0	0	0	0	0	0	1	0	0	2.6400	0.5300	-2.6400	-0.5300	0.0000	0.0000	0.0000	0.0000;
	9134	10108	0.002007	0.010555	0.00993	248.48	0	0	0	0	1	0	0	-16.9500	4.8700	16.9500	-5.9300	0.0000	0.0000	0.0000	0.0000;
	9136	9137	0.000247	0.001116	0	0	0	0	0	0	1	0	0	2.3800	0.3500	-2.3800	-0.3500	0.0000	0.0000	0.0000	0.0000;
	9138	9136	0.001635	0.011697	0.01391	250.63	0	0	0	0	1	0	0	18.7800	0.1500	-18.7700	-1.6700	0.0000	0.0000	0.0000	0.0000;
	9136	9150	0.003936	0.024861	0.02014	247.39	0	0	0	0	1	0	0	-16.6000	-1.4000	16.6100	-0.7900	0.0000	0.0000	0.0000	0.0000;
	9138	9139	0.000233	0.001098	0	0	0	0	0	0	1	0	0	2.4800	0.7300	-2.4800	-0.7300	0.0000	0.0000	0.0000	0.0000;
	9138	9164	0.002289	0.013729	0.02754	253.86	0	0	0	0	1	0	0	-21.2600	-0.8800	21.2700	-2.1400	0.0000	0.0000	0.0000	0.0000;
	9140	9141	0.000243	0.001115	0	0	0	0	0	0	1	0	0	6.9600	0.7700	-6.9600	-0.7700	0.0000	0.0000	0.0000	0.0000;
	9144	9140	0.003051	0.018493	0.02547	293.9	0	0	0	0	1	0	0	-47.5600	3.3300	47.6200	-5.8100	0.0000	0.0000	0.0000	0.0000;
	9921	9140	0.001696	0.010748	0.00662	306.62	0	0	0	0	1	0	0	54.6300	-5.4900	-54.5800	5.0400	0.0000	0.0000	0.0000	0.0000;
	9142	9143	0.000267	0.001106	0	0	0	0	0	0	1	0	0	-6.9600	-0.3700	6.9600	0.3700	0.0000	0.0000	0.0000	0.0000;
	9143	9149	0.007925	0.043649	0.03285	291.62	0	0	0	0	1	0	0	55.2400	-10.4400	-55.0200	8.0100	0.0000	0.0000	0.0000	0.0000;
	9143	9782	0.000487	0.003314	0.00412	294.68	0	0	0	0	1	0	0	-62.2000	10.0600	62.2200	-10.4000	0.0000	0.0000	0.0000	0.0000;
	9144	9145	0.000257	0.001131	0	0	0	0	0	0	1	0	0	11.8900	1.4200	-11.8900	-1.4100	0.0000	0.0000	0.0000	0.0000;
	10130	9144	0.001535	0.009016	0.02433	285.82	0	0	0	0	1	0	0	-35.6500	2.1300	35.6700	-4.7500	0.0000	0.0000	0.0000	0.0000;
	9146	9147	0.00025	0.001116	0	0	0	0	0	0	1	0	0	8.4900	2.0900	-8.4900	-2.0900	0.0000	0.0000	0.0000	0.0000;
	9146	9921	0.000889	0.005638	0.00709	307.34	0	0	0	0	1	0	0	-47.1800	9.4400	47.2000	-10.1100	0.0000	0.0000	0.0000	0.0000;
	9148	10130	0.001331	0.006318	0.00418	264.29	0	0	0	0	1	0	0	24.8100	0.0300	-24.8000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	9165	9149	0.006071	0.033916	0.03175	290.56	0	0	0	0	1	0	0	-53.2000	5.5000	53.3600	-8.1400	0.0000	0.0000	0.0000	0.0000;
	9695	9150	0.002616	0.017724	0.01318	254.35	0	0	0	0	1	0	0	20.8700	-1.0700	-20.8600	-0.3400	0.0000	0.0000	0.0000	0.0000;
	9151	9152	0.000254	0.001064	0	0	0	0	0	0	1	0	0	7.9700	1.6500	-7.9700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	9151	9462	0.000245	0.001434	0.0006	202.96	0	0	0	0	1	0	0	3.6300	1.3100	-3.6300	-1.3800	0.0000	0.0000	0.0000	0.0000;
	9462	9153	0.001552	0.009098	0.00764	257.25	0	0	0	0	1	0	0	-24.3900	4.4500	24.4000	-5.2300	0.0000	0.0000	0.0000	0.0000;
	9153	9627	0.001602	0.008529	0.00825	276.7	0	0	0	0	1	0	0	-31.3100	2.8000	31.3200	-3.6200	0.0000	0.0000	0.0000	0.0000;
	9154	9155	0.000244	0.001012	0	0	0	0	0	0	1	0	0	15.2000	4.5400	-15.2000	-4.5400	0.0000	0.0000	0.0000	0.0000;
	9154	9627	0.000838	0.006655	0.02042	292.59	0	0	0	0	1	0	0	58.4400	-15.6800	-58.4100	13.6700	0.0000	0.0000	0.0000	0.0000;
	10108	9154	0.001878	0.010704	0.00762	315.41	0	0	0	0	1	0	0	73.7300	-11.4300	-73.6400	11.1400	0.0000	0.0000	0.0000	0.0000;
	9156	9157	0.000296	0.001099	0	0	0	0	0	0	1	0	0	7.0300	1.9200	-7.0300	-1.9200	0.0000	0.0000	0.0000	0.0000;
	9452	9156	0.001622	0.009295	0.00447	267.89	0	0	0	0	1	0	0	24.3100	3.0700	-24.3000	-3.5100	0.0000	0.0000	0.0000	0.0000;
	10065	9156	0.001827	0.012869	0.00967	250.22	0	0	0	0	1	0	0	-17.2700	-2.6300	17.2700	1.5900	0.0000	0.0000	0.0000	0.0000;
	9159	9158	0.001173	0.006223	0.00802	251.61	0	0	0	0	1	0	0	27.7600	-7.4400	-27.7500	6.6000	0.0000	0.0000	0.0000	0.0000;
	9158	9865	0.001509	0.009918	0.01231	231.4	0	0	0	0	1	0	0	19.7100	-8.4000	-19.7100	7.0800	0.0000	0.0000	0.0000	0.0000;
	9159	9160	0.000297	0.001056	0	0	0	0	0	0	1	0	0	7.0700	0.9700	-7.0700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	9159	9165	0.002784	0.011416	0.06655	268.81	0	0	0	0	1	0	0	-34.8300	6.4700	34.8600	-13.7200	0.0000	0.0000	0.0000	0.0000;
	9475	9161	0.001069	0.006882	0.00665	253.63	0	0	0	0	1	0	0	-18.3300	-2.0800	18.3300	1.3600	0.0000	0.0000	0.0000	0.0000;
	10130	9161	0.001825	0.00975	0.00788	277.69	0	0	0	0	1	0	0	27.2500	3.5000	-27.2400	-4.3100	0.0000	0.0000	0.0000	0.0000;
	9465	9162	0.002962	0.014359	0.05086	289.91	0	0	0	0	1	0	0	52.8100	-22.7500	-52.7200	17.6300	0.0000	0.0000	0.0000	0.0000;
	9163	9367	0.006944	0.035194	0.02796	225.16	0	0	0	0	1	0	0	-4.9400	21.1100	4.9700	-23.9500	0.0000	0.0000	0.0000	0.0000;
	9447	9163	0.004628	0.030542	0.01595	226.19	0	0	0	0	1	0	0	6.6000	-25.5400	-6.5800	24.0000	0.0000	0.0000	0.0000	0.0000;
	9164	9991	0.0038	0.01887	0.01458	263.59	0	0	0	0	1	0	0	-24.2800	1.3100	24.3000	-2.8400	0.0000	0.0000	0.0000	0.0000;
	9165	9166	0.000254	0.001191	0	0	0	0	0	0	1	0	0	3.2300	0.9100	-3.2300	-0.9100	0.0000	0.0000	0.0000	0.0000;
	10006	9165	0.002323	0.014674	0.03061	240.19	0	0	0	0	1	0	0	-15.1000	-10.6600	15.1100	7.3100	0.0000	0.0000	0.0000	0.0000;
	9167	9168	0.001969	0.013049	0.00604	255.27	0	0	0	0	1	0	0	18.1600	-14.2000	-18.1500	13.6500	0.0000	0.0000	0.0000	0.0000;
	9167	9174	0.004488	0.02411	0.03048	245.55	0	0	0	0	1	0	0	-12.9200	14.9100	12.9400	-17.9300	0.0000	0.0000	0.0000	0.0000;
	9167	9187	0.006037	0.030658	0.02884	248.3	0	0	0	0	1	0	0	-9.1500	-1.6700	9.1600	-1.2800	0.0000	0.0000	0.0000	0.0000;
	9168	9169	0.001277	0.008805	0.00604	249.95	0	0	0	0	1	0	0	14.6400	-15.3900	-14.6400	14.8000	0.0000	0.0000	0.0000	0.0000;
	9169	9177	0.002184	0.013039	0.02311	247.18	0	0	0	0	1	0	0	11.5700	-15.0900	-11.5600	12.7400	0.0000	0.0000	0.0000	0.0000;
	9170	9171	0.003015	0.017051	0.03025	278.09	0	0	0	0	1	0	0	37.4200	-15.5100	-37.3700	12.7300	0.0000	0.0000	0.0000	0.0000;
	9170	9180	0.004255	0.022757	0.02298	281.39	0	0	0	0	1	0	0	-40.5200	14.0800	40.6000	-15.9700	0.0000	0.0000	0.0000	0.0000;
	9171	9172	0.002697	0.016486	0.02787	266.34	0	0	0	0	1	0	0	30.0400	-18.1000	-30.0100	15.4700	0.0000	0.0000	0.0000	0.0000;
	9173	9172	0.002127	0.012042	0.00729	257.42	0	0	0	0	1	0	0	-23.0700	17.4400	23.0900	-18.0800	0.0000	0.0000	0.0000	0.0000;
	9174	9173	0.002558	0.016792	0.01099	249	0	0	0	0	1	0	0	-16.1400	16.8600	16.1500	-17.8900	0.0000	0.0000	0.0000	0.0000;
	9174	9175	0.000292	0.001013	0	0	0	0	0	0	1	0	0	3.2000	1.0700	-3.2000	-1.0700	0.0000	0.0000	0.0000	0.0000;
	9177	9176	0.002676	0.015687	0.01294	242.75	0	0	0	0	1	0	0	9.7100	-13.1300	-9.7000	11.8200	0.0000	0.0000	0.0000	0.0000;
	9178	9179	0.000203	0.001185	0	0	0	0	0	0	1	0	0	-6.0400	-0.5300	6.0400	0.5300	0.0000	0.0000	0.0000	0.0000;
	10056	9179	0.001521	0.008635	0.00509	248.14	0	0	0	0	1	0	0	-14.7200	19.1200	14.7300	-19.5900	0.0000	0.0000	0.0000	0.0000;
	9180	9181	0.000248	0.00103	0	0	0	0	0	0	1	0	0	4.5700	1.1200	-4.5700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	9180	9912	0.002623	0.013429	0.00568	311.34	0	0	0	0	1	0	0	-50.5800	80.2000	50.8100	-79.5500	0.0000	0.0000	0.0000	0.0000;
	9180	10101	0.001679	0.012819	0.00346	236.44	0	0	0	0	1	0	0	-19.6200	-22.7400	19.6300	22.5100	0.0000	0.0000	0.0000	0.0000;
	9183	9182	0.003343	0.119448	0	115.35	0	0	1	0	1	0	0	-34.0200	3.1500	34.0500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	9182	9184	0.000254	0.001118	0	0	0	0	0	0	1	0	0	2.6800	0.3800	-2.6800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	9182	9203	0.027815	0.15801	0.08517	236.6	0	0	0	0	1	0	0	-7.7800	-1.6600	7.8000	-7.4400	0.0000	0.0000	0.0000	0.0000;
	9182	9206	0.020506	0.157407	0.08617	223.57	0	0	0	0	1	0	0	-7.0100	-0.9300	7.0300	-8.2700	0.0000	0.0000	0.0000	0.0000;
	9183	12149	0.018062	0.103737	0.06046	222.21	0	0	0	0	1	0	0	15.5400	-3.7900	-15.5000	-2.5400	0.0000	0.0000	0.0000	0.0000;
	9183	13537	0.006877	0.037758	0.00995	176.45	0	0	0	0	1	0	0	3.5500	-2.3000	-3.5500	1.2300	0.0000	0.0000	0.0000	0.0000;
	9183	13538	0.004518	0.029626	0.01456	160.2	0	0	0	0	1	0	0	4.9600	-4.9900	-4.9600	3.4200	0.0000	0.0000	0.0000	0.0000;
	13543	9183	0.001735	0.010107	0.00429	227.08	0	0	0	0	1	0	0	-9.9700	-8.3800	9.9700	7.9300	0.0000	0.0000	0.0000	0.0000;
	9185	9186	0.000255	0.001088	0	0	0	0	0	0	1	0	0	2.8800	0.2100	-2.8800	-0.2100	0.0000	0.0000	0.0000	0.0000;
	9191	9188	0.001676	0.011953	0.01156	284.54	0	0	0	0	1	0	0	-104.8100	4.8300	104.9800	-4.8600	0.0000	0.0000	0.0000	0.0000;
	9188	9236	0.002379	0.015119	0.02201	265.84	0	0	0	0	1	0	0	-72.3500	7.4800	72.4700	-9.1200	0.0000	0.0000	0.0000	0.0000;
	9189	9190	0.000243	0.001001	0	0	0	0	0	0	1	0	0	2.1100	0.5800	-2.1100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	9189	9191	0.002229	0.014259	0.0118	284.03	0	0	0	0	1	0	0	-102.7800	5.0700	103.0000	-4.9400	0.0000	0.0000	0.0000	0.0000;
	9189	9228	0.002525	0.015456	0.02138	282.92	0	0	0	0	1	0	0	100.6700	-8.2400	-100.4300	7.4100	0.0000	0.0000	0.0000	0.0000;
	9192	9979	0.000966	0.006262	0.00475	292.43	0	0	0	0	1	0	0	-114.4500	1.5300	114.5700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	9194	9195	0.000259	0.001111	0	0	0	0	0	0	1	0	0	9.1300	3.0900	-9.1300	-3.0900	0.0000	0.0000	0.0000	0.0000;
	9205	9196	0.000691	0.004108	0.04009	244.24	0	0	0	0	1	0	0	9.1400	-0.2500	-9.1400	-4.0500	0.0000	0.0000	0.0000	0.0000;
	12173	9197	0.00212	0.015088	0.02593	270.53	0	0	0	0	1	0	0	-46.0600	32.0100	46.1300	-34.3400	0.0000	0.0000	0.0000	0.0000;
	9198	9209	0.003268	0.016296	0.00878	230.9	0	0	0	0	1	0	0	19.8600	-2.1200	-19.8500	1.2300	0.0000	0.0000	0.0000	0.0000;
	9199	9200	0.000209	0.001177	0	0	0	0	0	0	1	0	0	5.3400	1.7500	-5.3400	-1.7500	0.0000	0.0000	0.0000	0.0000;
	9199	9201	0.001244	0.007595	0.0154	256.9	0	0	0	0	1	0	0	22.5100	-7.6400	-22.5000	6.0200	0.0000	0.0000	0.0000	0.0000;
	9199	9202	0.002785	0.016019	0.02993	259.75	0	0	0	0	1	0	0	19.1700	-4.2200	-19.1600	1.0700	0.0000	0.0000	0.0000	0.0000;
	9199	9211	0.003851	0.021321	0.03258	292.13	0	0	0	0	1	0	0	-47.0100	-4.0600	47.0900	0.9900	0.0000	0.0000	0.0000	0.0000;
	9201	9204	0.003897	0.021198	0.02889	249.23	0	0	0	0	1	0	0	18.3900	-7.3200	-18.3800	4.2900	0.0000	0.0000	0.0000	0.0000;
	9202	9205	0.004347	0.023591	0.02357	256.21	0	0	0	0	1	0	0	15.7400	-1.6100	-15.7300	-0.8700	0.0000	0.0000	0.0000	0.0000;
	9204	9203	0.003702	0.020833	0.01854	235.61	0	0	0	0	1	0	0	11.7900	-8.0100	-11.7900	6.0500	0.0000	0.0000	0.0000	0.0000;
	9207	9208	0.001808	0.012565	0.01689	280.13	0	0	0	0	1	0	0	-58.3000	2.7400	58.3600	-4.1600	0.0000	0.0000	0.0000	0.0000;
	9208	9221	0.002	0.014007	0.04169	285.67	0	0	0	0	1	0	0	-60.6700	3.8500	60.7400	-7.8600	0.0000	0.0000	0.0000	0.0000;
	9924	9209	0.001947	0.013231	0.0117	225.56	0	0	0	0	1	0	0	-16.7300	1.7100	16.7300	-2.9400	0.0000	0.0000	0.0000	0.0000;
	9211	9212	0.002196	0.013554	0.02437	238.04	0	0	0	0	1	0	0	-21.7500	10.0200	21.7700	-12.5700	0.0000	0.0000	0.0000	0.0000;
	9211	9214	0.000342	0.002361	0.00713	305.26	0	0	0	0	1	0	0	-48.3400	-13.2300	48.3500	12.5200	0.0000	0.0000	0.0000	0.0000;
	9212	9924	0.00215	0.014214	0.00765	272.54	0	0	0	0	1	0	0	-44.7800	4.1100	44.8200	-4.6700	0.0000	0.0000	0.0000	0.0000;
	9213	9220	0.002241	0.015743	0.03991	258.2	0	0	0	0	1	0	0	24.5000	-1.0900	-24.4900	-3.0700	0.0000	0.0000	0.0000	0.0000;
	9214	9216	0.000263	0.001488	0.00199	315.63	0	0	0	0	1	0	0	-69.8200	-17.0800	69.8300	16.9400	0.0000	0.0000	0.0000	0.0000;
	9216	9215	0.000461	0.021487	0	716.12	0	0	1	0	1	0	0	-136.9600	-10.2900	137.0400	14.0400	0.0000	0.0000	0.0000	0.0000;
	9215	9217	0.000246	0.001027	0	0	0	0	0	0	1	0	0	21.4700	3.2500	-21.4700	-3.2400	0.0000	0.0000	0.0000	0.0000;
	9215	9388	0.00037	0.008088	0.74818	2353.25	0	0	0	0	1	0	0	-87.0600	19.0200	87.0900	-99.1900	0.0000	0.0000	0.0000	0.0000;
	9753	9215	0.000296	0.004492	0.47348	3001.16	0	0	0	0	1	0	0	669.9000	-67.9100	-668.6800	35.0800	0.0000	0.0000	0.0000	0.0000;
	9216	9219	0.002296	0.014555	0.02032	296.64	0	0	0	0	1	0	0	67.1400	-6.6400	-67.0400	5.0600	0.0000	0.0000	0.0000	0.0000;
	9219	9221	0.001527	0.010428	0.01128	290.18	0	0	0	0	1	0	0	63.9200	-7.3500	-63.8600	6.5300	0.0000	0.0000	0.0000	0.0000;
	9221	9222	0.000219	0.001064	0	0	0	0	0	0	1	0	0	3.1200	1.3300	-3.1200	-1.3300	0.0000	0.0000	0.0000	0.0000;
	9244	9223	0.002626	0.014924	0.01834	273.75	0	0	0	0	1	0	0	85.3300	-11.1700	-85.1500	10.2300	0.0000	0.0000	0.0000	0.0000;
	9224	9247	0.003141	0.018613	0.00569	256.69	0	0	0	0	1	0	0	-60.7900	9.5700	60.9000	-9.5200	0.0000	0.0000	0.0000	0.0000;
	9686	9224	0.000655	0.004038	0.01931	274.88	0	0	0	0	1	0	0	-90.3100	10.4500	90.3600	-12.2000	0.0000	0.0000	0.0000	0.0000;
	9225	9226	0.000298	0.001167	0	0	0	0	0	0	1	0	0	4.9800	1.1100	-4.9800	-1.1000	0.0000	0.0000	0.0000	0.0000;
	9225	9247	0.002503	0.016084	0.01325	260.19	0	0	0	0	1	0	0	67.2900	-6.5000	-67.1800	5.7600	0.0000	0.0000	0.0000	0.0000;
	9252	9225	0.001436	0.008874	0.007	262.45	0	0	0	0	1	0	0	72.3400	-5.7100	-72.2700	5.3900	0.0000	0.0000	0.0000	0.0000;
	9227	9228	0.001715	0.010754	0.01241	278.09	0	0	0	0	1	0	0	-96.7700	9.4800	96.9200	-9.8600	0.0000	0.0000	0.0000	0.0000;
	9229	9228	0.001141	0.006861	0.00455	177.98	0	0	0	0	1	0	0	0.2400	-2.5300	-0.2400	2.0400	0.0000	0.0000	0.0000	0.0000;
	9234	9230	0.00181	0.011014	0.00321	285.28	0	0	0	0	1	0	0	89.0000	-1.4500	-88.8600	1.9200	0.0000	0.0000	0.0000	0.0000;
	9238	9230	0.000756	0.004316	0.02507	273.81	0	0	0	0	1	0	0	-73.0300	4.2000	73.0700	-6.6800	0.0000	0.0000	0.0000	0.0000;
	9241	9231	0.000835	0.005108	0.00382	298.34	0	0	0	0	1	0	0	122.1400	-18.7500	-122.0200	19.0600	0.0000	0.0000	0.0000	0.0000;
	9231	9249	0.001851	0.012568	0.07416	291.49	0	0	0	0	1	0	0	106.5200	-20.3500	-106.3200	13.7300	0.0000	0.0000	0.0000	0.0000;
	9232	9238	0.001223	0.006663	0.00253	268.9	0	0	0	0	1	0	0	-64.9300	4.7500	64.9800	-4.7600	0.0000	0.0000	0.0000	0.0000;
	9232	9253	0.003248	0.021996	0.04838	259.62	0	0	0	0	1	0	0	-68.7600	1.9800	68.9100	-6.2100	0.0000	0.0000	0.0000	0.0000;
	9232	9763	0.003404	0.020466	0.03454	294.65	0	0	0	0	1	0	0	118.1500	-13.8100	-117.7000	12.8000	0.0000	0.0000	0.0000	0.0000;
	9234	9233	0.000188	0.014283	0	843.9	0	0	1	0	1	0	0	-228.2900	3.6000	228.3800	3.3100	0.0000	0.0000	0.0000	0.0000;
	9233	9235	0.000231	0.001017	0	0	0	0	0	0	1	0	0	-228.3800	-23.8800	228.4900	24.3700	0.0000	0.0000	0.0000	0.0000;
	9235	9616	0.000384	0.00561	0.58934	3290.36	0	0	0	0	1	0	0	-1357.4300	36.4100	1364.0000	-4.3400	0.0000	0.0000	0.0000	0.0000;
	9236	9237	0.000236	0.001031	0	0	0	0	0	0	1	0	0	4.0100	0.5200	-4.0100	-0.5200	0.0000	0.0000	0.0000	0.0000;
	9239	9240	0.000225	0.001195	0	0	0	0	0	0	1	0	0	-7.8900	-1.0900	7.8900	1.0900	0.0000	0.0000	0.0000	0.0000;
	9242	9240	0.000759	0.004162	0.00249	234.34	0	0	0	0	1	0	0	-21.1800	5.6300	21.1900	-5.8800	0.0000	0.0000	0.0000	0.0000;
	9240	9250	0.002106	0.010302	0.00948	288.44	0	0	0	0	1	0	0	-106.4700	8.7300	106.6900	-8.6600	0.0000	0.0000	0.0000	0.0000;
	9240	9252	0.001673	0.009891	0.0073	268.08	0	0	0	0	1	0	0	77.3900	-3.9400	-77.3000	3.7100	0.0000	0.0000	0.0000	0.0000;
	9242	9241	0.001508	0.007857	0.00903	219.63	0	0	0	0	1	0	0	11.4100	-7.6200	-11.4000	6.6600	0.0000	0.0000	0.0000	0.0000;
	9242	9243	0.000215	0.001128	0	0	0	0	0	0	1	0	0	9.7800	1.9800	-9.7800	-1.9800	0.0000	0.0000	0.0000	0.0000;
	9245	9244	0.002278	0.013987	0.02395	226.58	0	0	0	0	1	0	0	-13.7300	0.0700	13.7300	-2.6200	0.0000	0.0000	0.0000	0.0000;
	9244	9653	0.004021	0.022648	0.00965	287.52	0	0	0	0	1	0	0	-103.2400	13.4700	103.6500	-12.2200	0.0000	0.0000	0.0000	0.0000;
	9246	9247	0.000239	0.001078	0	0	0	0	0	0	1	0	0	-6.2800	-3.7600	6.2800	3.7600	0.0000	0.0000	0.0000	0.0000;
	9248	9686	0.001603	0.008714	0.01172	253.19	0	0	0	0	1	0	0	-41.3500	-0.0700	41.3700	-1.0500	0.0000	0.0000	0.0000	0.0000;
	9653	9249	0.0015	0.009152	0.01012	284.23	0	0	0	0	1	0	0	-99.0600	13.9600	99.1900	-14.2000	0.0000	0.0000	0.0000	0.0000;
	9250	9251	0.000261	0.001071	0	0	0	0	0	0	1	0	0	3.4000	1.2100	-3.4000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	9250	9253	0.002691	0.017967	0.01127	261.46	0	0	0	0	1	0	0	74.0600	-5.0300	-73.9200	4.7300	0.0000	0.0000	0.0000	0.0000;
	9254	9255	0.000233	0.001015	0	0	0	0	0	0	1	0	0	1.9400	0.4000	-1.9400	-0.4000	0.0000	0.0000	0.0000	0.0000;
	9286	9254	0.007838	0.035722	0.0316	273.31	0	0	0	0	1	0	0	-37.2600	-0.4900	37.3600	-2.5500	0.0000	0.0000	0.0000	0.0000;
	9257	9256	0.004447	0.022023	0.01303	263.54	0	0	0	0	1	0	0	21.8500	-1.2200	-21.8300	-0.1200	0.0000	0.0000	0.0000	0.0000;
	9256	9277	0.005797	0.035411	0.02021	258.29	0	0	0	0	1	0	0	19.1900	-0.9000	-19.1700	-1.2100	0.0000	0.0000	0.0000	0.0000;
	9257	9259	0.003215	0.021433	0.01158	258.93	0	0	0	0	1	0	0	-24.1500	-3.9000	24.1700	2.7300	0.0000	0.0000	0.0000	0.0000;
	9257	9276	0.004526	0.028498	0.03618	259.39	0	0	0	0	1	0	0	20.8100	-5.5800	-20.7900	1.7100	0.0000	0.0000	0.0000	0.0000;
	9258	9259	0.000202	0.001017	0	0	0	0	0	0	1	0	0	-3.8900	-0.7300	3.8900	0.7300	0.0000	0.0000	0.0000	0.0000;
	9260	10080	0.001224	0.007747	0.00839	233.68	0	0	0	0	1	0	0	2.2700	0.8400	-2.2700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	9261	9262	0.002446	0.010162	0.02404	246.85	0	0	0	0	1	0	0	9.0300	9.6300	-9.0200	-12.2400	0.0000	0.0000	0.0000	0.0000;
	9261	9266	0.001381	0.008603	0.01164	255.02	0	0	0	0	1	0	0	25.8400	-4.6100	-25.8300	3.3900	0.0000	0.0000	0.0000	0.0000;
	9261	9273	0.002312	0.016152	0.02531	269.06	0	0	0	0	1	0	0	-28.0200	-6.5500	28.0400	3.9000	0.0000	0.0000	0.0000	0.0000;
	9275	9261	0.001483	0.00833	0.00667	244.65	0	0	0	0	1	0	0	15.0900	-0.1300	-15.0800	-0.5800	0.0000	0.0000	0.0000	0.0000;
	9262	9263	0.000263	0.001052	0	0	0	0	0	0	1	0	0	8.2400	4.0400	-8.2400	-4.0400	0.0000	0.0000	0.0000	0.0000;
	9262	9274	0.000436	0.002933	0.00321	223.44	0	0	0	0	1	0	0	0.7900	8.2100	-0.7900	-8.5500	0.0000	0.0000	0.0000	0.0000;
	9264	9265	0.00024	0.001033	0	0	0	0	0	0	1	0	0	3.3200	1.2000	-3.3200	-1.2000	0.0000	0.0000	0.0000	0.0000;
	9264	9273	0.002701	0.017694	0.01254	248.93	0	0	0	0	1	0	0	12.6600	0.1900	-12.6500	-1.5400	0.0000	0.0000	0.0000	0.0000;
	9277	9264	0.001213	0.007346	0.00526	254.79	0	0	0	0	1	0	0	15.9800	0.8200	-15.9800	-1.3800	0.0000	0.0000	0.0000	0.0000;
	9267	9268	0.000247	0.001155	0	0	0	0	0	0	1	0	0	1.8500	0.1000	-1.8500	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9270	9267	0.00208	0.013514	0.00763	246.23	0	0	0	0	1	0	0	-1.7000	-10.1900	1.7000	9.3700	0.0000	0.0000	0.0000	0.0000;
	9267	9826	0.001039	0.00699	0.00477	248.86	0	0	0	0	1	0	0	-3.5400	-9.4700	3.5400	8.9600	0.0000	0.0000	0.0000	0.0000;
	9269	9270	0.000245	0.001116	0	0	0	0	0	0	1	0	0	-1.8500	-0.6600	1.8500	0.6600	0.0000	0.0000	0.0000	0.0000;
	9271	9272	0.000247	0.001076	0	0	0	0	0	0	1	0	0	11.1500	3.0800	-11.1500	-3.0700	0.0000	0.0000	0.0000	0.0000;
	9384	9271	0.001392	0.008053	0.00493	286.15	0	0	0	0	1	0	0	36.0700	6.9600	-36.0500	-7.4000	0.0000	0.0000	0.0000	0.0000;
	9511	9271	0.000886	0.005266	0.00744	276.71	0	0	0	0	1	0	0	-24.9000	-5.1000	24.9100	4.3200	0.0000	0.0000	0.0000	0.0000;
	9278	9273	0.003569	0.02002	0.00871	269.04	0	0	0	0	1	0	0	26.5500	3.5600	-26.5300	-4.3800	0.0000	0.0000	0.0000	0.0000;
	9274	9525	0.001625	0.010053	0.02061	251.79	0	0	0	0	1	0	0	-13.0700	4.1400	13.0700	-6.3700	0.0000	0.0000	0.0000	0.0000;
	9287	9275	0.002712	0.016112	0.00568	262.31	0	0	0	0	1	0	0	26.3600	1.6000	-26.3400	-2.1200	0.0000	0.0000	0.0000	0.0000;
	9276	9278	0.002073	0.013146	0.00731	271.32	0	0	0	0	1	0	0	29.1500	3.7300	-29.1300	-4.4300	0.0000	0.0000	0.0000	0.0000;
	9279	9291	0.003411	0.018824	0.01055	240.37	0	0	0	0	1	0	0	9.3900	6.2000	-9.3800	-7.3100	0.0000	0.0000	0.0000	0.0000;
	9280	9281	0.000206	0.001029	0	0	0	0	0	0	1	0	0	4.2200	0.8200	-4.2200	-0.8200	0.0000	0.0000	0.0000	0.0000;
	9280	9303	0.00306	0.019349	0.01901	252.45	0	0	0	0	1	0	0	-11.1000	-3.0500	11.1100	1.0200	0.0000	0.0000	0.0000	0.0000;
	9282	9283	0.000251	0.001129	0	0	0	0	0	0	1	0	0	5.2900	1.5700	-5.2900	-1.5700	0.0000	0.0000	0.0000	0.0000;
	9282	9292	0.003339	0.019755	0.00778	216.1	0	0	0	0	1	0	0	-14.2900	-5.9600	14.3000	5.1600	0.0000	0.0000	0.0000	0.0000;
	9284	9286	0.002532	0.013287	0.01575	267.77	0	0	0	0	1	0	0	-30.4300	-0.6800	30.4500	-0.9400	0.0000	0.0000	0.0000	0.0000;
	9284	9287	0.002029	0.012465	0.0209	266.42	0	0	0	0	1	0	0	28.5500	-0.0700	-28.5300	-2.1300	0.0000	0.0000	0.0000	0.0000;
	9285	9286	0.000271	0.001189	0	0	0	0	0	0	1	0	0	-6.8100	-1.4300	6.8100	1.4300	0.0000	0.0000	0.0000	0.0000;
	9289	9288	0.003957	0.112587	0	99.35	0	0	1	0	1	0	0	6.2500	8.4500	-6.2400	-8.3400	0.0000	0.0000	0.0000	0.0000;
	9288	9290	0.000208	0.001082	0	0	0	0	0	0	1	0	0	4.6600	1.4300	-4.6600	-1.4300	0.0000	0.0000	0.0000	0.0000;
	9288	9313	0.002894	0.016089	0.01904	232.81	0	0	0	0	1	0	0	1.5800	6.9100	-1.5800	-8.9400	0.0000	0.0000	0.0000	0.0000;
	9291	9313	0.003701	0.019497	0.02216	218.63	0	0	0	0	1	0	0	1.4200	5.1900	-1.4200	-7.5600	0.0000	0.0000	0.0000	0.0000;
	9294	9295	0.000284	0.001133	0	0	0	0	0	0	1	0	0	-3.6900	-0.9400	3.6900	0.9400	0.0000	0.0000	0.0000	0.0000;
	9416	9295	0.000871	0.005326	0.00588	251.72	0	0	0	0	1	0	0	6.4400	9.4300	-6.4400	-10.0600	0.0000	0.0000	0.0000	0.0000;
	9295	9538	0.000817	0.005262	0.00742	243.88	0	0	0	0	1	0	0	2.7500	9.1200	-2.7400	-9.9200	0.0000	0.0000	0.0000	0.0000;
	9296	9299	0.004021	0.121252	0	115.11	0	0	1	0	1	0	0	-0.4500	-0.2800	0.4500	0.2800	0.0000	0.0000	0.0000	0.0000;
	9296	9300	0.000261	0.001085	0	0	0	0	0	0	1	0	0	0.4500	0.2800	-0.4500	-0.2800	0.0000	0.0000	0.0000	0.0000;
	9296	9301	0.000287	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9297	9299	-0.001074	-0.032375	0	87.95	0	0	1	0	1	0	0	2.1100	0.7300	-2.1100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	9298	9299	0.018643	0.562153	0	27.15	0	0	1	0	1	0	0	-1.6600	-0.4300	1.6600	0.4400	0.0000	0.0000	0.0000	0.0000;
	9314	9300	0.00737	0.044692	0.02348	213.26	0	0	0	0	1	0	0	-0.4500	-2.8500	0.4500	0.2800	0.0000	0.0000	0.0000	0.0000;
	9304	9302	0.001182	0.006697	0.01125	242.48	0	0	0	0	1	0	0	2.1800	-0.8600	-2.1800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	9302	9314	0.009463	0.055483	0.02719	237.35	0	0	0	0	1	0	0	-10.7200	-3.0600	10.7300	0.1500	0.0000	0.0000	0.0000	0.0000;
	9304	9936	0.001524	0.009183	0.00351	255.69	0	0	0	0	1	0	0	-9.7900	-3.2100	9.7900	2.8400	0.0000	0.0000	0.0000	0.0000;
	9306	9305	0.004843	0.147027	0	90.25	0	0	1	0	1	0	0	6.6800	1.2400	-6.6800	-1.1800	0.0000	0.0000	0.0000	0.0000;
	9305	9307	0.000259	0.00113	0	0	0	0	0	0	1	0	0	2.0500	1.3400	-2.0500	-1.3400	0.0000	0.0000	0.0000	0.0000;
	9309	9305	0.001503	0.008943	0.01066	255.36	0	0	0	0	1	0	0	32.8300	-4.1700	-32.8200	3.0900	0.0000	0.0000	0.0000	0.0000;
	9308	9309	0.00409	0.026307	0.023	261.49	0	0	0	0	1	0	0	28.7800	3.4300	-28.7500	-5.7600	0.0000	0.0000	0.0000	0.0000;
	9309	9310	0.000248	0.001057	0	0	0	0	0	0	1	0	0	2.6000	1.0700	-2.6000	-1.0700	0.0000	0.0000	0.0000	0.0000;
	9309	9933	0.007189	0.044817	0.01493	223.62	0	0	0	0	1	0	0	-6.6800	8.8600	6.6900	-10.4300	0.0000	0.0000	0.0000	0.0000;
	9311	9312	0.000265	0.001087	0	0	0	0	0	0	1	0	0	3.3200	1.5200	-3.3200	-1.5200	0.0000	0.0000	0.0000	0.0000;
	9311	9314	0.002826	0.013408	0.0231	247.63	0	0	0	0	1	0	0	15.0500	-3.0900	-15.0400	0.5900	0.0000	0.0000	0.0000	0.0000;
	9314	9315	0.000219	0.001031	0	0	0	0	0	0	1	0	0	4.7700	2.1100	-4.7700	-2.1100	0.0000	0.0000	0.0000	0.0000;
	9316	9317	0.002188	0.012858	0.00646	294.66	0	0	0	0	1	0	0	-45.7500	-3.2800	45.8000	2.8800	0.0000	0.0000	0.0000	0.0000;
	9316	9322	0.00367	0.022718	0.02136	290.28	0	0	0	0	1	0	0	42.7300	2.2700	-42.6700	-4.0500	0.0000	0.0000	0.0000	0.0000;
	9318	9319	0.000241	0.001027	0	0	0	0	0	0	1	0	0	-3.1600	-0.3500	3.1600	0.3500	0.0000	0.0000	0.0000	0.0000;
	9320	9321	0.001892	0.011276	0.00927	339.24	0	0	0	0	1	0	0	107.5600	3.3700	-107.3500	-3.0800	0.0000	0.0000	0.0000	0.0000;
	9321	9324	0.001784	0.011204	0.02408	332.34	0	0	0	0	1	0	0	104.1800	1.5700	-104.0000	-2.8900	0.0000	0.0000	0.0000	0.0000;
	9323	9325	0.000576	0.003566	0.01834	294.56	0	0	0	0	1	0	0	48.4600	7.3400	-48.4500	-9.1300	0.0000	0.0000	0.0000	0.0000;
	9324	9688	0.001698	0.010075	0.0567	327.06	0	0	0	0	1	0	0	99.6000	0.9900	-99.4300	-5.8800	0.0000	0.0000	0.0000	0.0000;
	9326	9327	0.000276	0.001026	0	0	0	0	0	0	1	0	0	6.0500	1.5600	-6.0500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	9326	9328	0.003742	0.02598	0.02473	217.56	0	0	0	0	1	0	0	2.7300	8.3000	-2.7200	-10.9100	0.0000	0.0000	0.0000	0.0000;
	9329	9514	0.003401	0.019281	0.01209	237.68	0	0	0	0	1	0	0	-43.2500	-20.2500	43.3200	19.3600	0.0000	0.0000	0.0000	0.0000;
	9799	9329	0.001642	0.010463	0.0165	257.51	0	0	0	0	1	0	0	5.5200	-0.8900	-5.5200	-0.8600	0.0000	0.0000	0.0000	0.0000;
	9486	9330	0.005379	0.031264	0.02261	228.45	0	0	0	0	1	0	0	14.0400	-0.3700	-14.0300	-2.0200	0.0000	0.0000	0.0000	0.0000;
	9332	9331	0.001759	0.009244	0.00709	270.49	0	0	0	0	1	0	0	-42.1200	-14.6800	42.1500	14.1100	0.0000	0.0000	0.0000	0.0000;
	9331	9338	0.001667	0.01116	0.01414	274.35	0	0	0	0	1	0	0	-45.4400	-14.5600	45.4700	13.3100	0.0000	0.0000	0.0000	0.0000;
	9332	9333	0.000272	0.001167	0	0	0	0	0	0	1	0	0	3.1200	0.7300	-3.1200	-0.7300	0.0000	0.0000	0.0000	0.0000;
	9335	9337	0.010576	0.054981	0.02701	282.09	0	0	0	0	1	0	0	19.6900	-27.9200	-19.5700	25.7300	0.0000	0.0000	0.0000	0.0000;
	9339	9335	0.002464	0.016903	0.01911	261.61	0	0	0	0	1	0	0	-17.5600	7.8500	17.5700	-9.7300	0.0000	0.0000	0.0000	0.0000;
	10025	9335	0.001559	0.008885	0.01027	294.5	0	0	0	0	1	0	0	40.5700	-37.2400	-40.5200	36.4700	0.0000	0.0000	0.0000	0.0000;
	9336	9337	0.000271	0.001012	0	0	0	0	0	0	1	0	0	-2.5600	-1.1300	2.5600	1.1300	0.0000	0.0000	0.0000	0.0000;
	9338	9799	0.00302	0.017645	0.0199	282.23	0	0	0	0	1	0	0	-50.8800	-15.3000	50.9600	13.6500	0.0000	0.0000	0.0000	0.0000;
	9340	9341	0.000277	0.001103	0	0	0	0	0	0	1	0	0	-3.7200	-1.0900	3.7200	1.0900	0.0000	0.0000	0.0000	0.0000;
	9638	9341	0.000805	0.00485	0.00459	264.5	0	0	0	0	1	0	0	55.6500	39.4600	-55.6200	-39.7000	0.0000	0.0000	0.0000	0.0000;
	9341	10025	0.000155	0.000992	0.00172	258.31	0	0	0	0	1	0	0	51.9000	38.6100	-51.8900	-38.7500	0.0000	0.0000	0.0000	0.0000;
	9342	9343	0.000209	0.001089	0	0	0	0	0	0	1	0	0	-1.9200	-0.2500	1.9200	0.2500	0.0000	0.0000	0.0000	0.0000;
	9343	9344	0.002708	0.018005	0.02125	237.25	0	0	0	0	1	0	0	-1.0600	5.1600	1.0600	-7.4100	0.0000	0.0000	0.0000	0.0000;
	9347	9343	0.003163	0.019179	0.00956	244.04	0	0	0	0	1	0	0	0.8600	4.3900	-0.8600	-5.4000	0.0000	0.0000	0.0000	0.0000;
	9344	9345	0.000288	0.00119	0	0	0	0	0	0	1	0	0	3.7500	0.6200	-3.7500	-0.6200	0.0000	0.0000	0.0000	0.0000;
	9346	9347	0.000984	0.006224	0.0163	276.06	0	0	0	0	1	0	0	25.6000	4.7400	-25.5900	-6.4400	0.0000	0.0000	0.0000	0.0000;
	9348	9346	0.002021	0.009504	0.0145	284.25	0	0	0	0	1	0	0	32.8000	4.7600	-32.7800	-6.2100	0.0000	0.0000	0.0000	0.0000;
	9386	9348	0.001127	0.007557	0.00426	294.06	0	0	0	0	1	0	0	40.0700	5.3500	-40.0500	-5.6900	0.0000	0.0000	0.0000	0.0000;
	9349	9350	0.000202	0.001075	0	0	0	0	0	0	1	0	0	2.7000	-0.1300	-2.7000	0.1300	0.0000	0.0000	0.0000	0.0000;
	9350	9977	0.001785	0.009606	0.00875	276.86	0	0	0	0	1	0	0	33.6300	-9.0600	-33.6100	8.2100	0.0000	0.0000	0.0000	0.0000;
	10144	9350	0.002528	0.017138	0.02474	276.35	0	0	0	0	1	0	0	32.8100	-11.0900	-32.7900	8.5700	0.0000	0.0000	0.0000	0.0000;
	9352	9351	0.00022	0.015953	0	840.19	0	0	1.00625	0	1	0	0	-218.6500	-57.8300	218.7500	65.4600	0.0000	0.0000	0.0000	0.0000;
	9351	9353	0.00031	0.020301	0	792.81	0	0	1	0	1	0	0	-180.6900	-80.1900	180.8000	87.4700	0.0000	0.0000	0.0000	0.0000;
	9351	9354	0.00014	0.011426	0	791.83	0	0	1	0	1	0	0	-180.7500	-83.3200	180.8000	87.4700	0.0000	0.0000	0.0000	0.0000;
	9351	9355	0.000191	0.013378	0	791.46	0	0	1	0	1	0	0	-180.7400	-34.4600	180.8000	38.6100	0.0000	0.0000	0.0000	0.0000;
	9351	9356	0.000292	0.020721	0	791.33	0	0	1	0	1	0	0	-180.7100	-42.2600	180.8000	48.8100	0.0000	0.0000	0.0000	0.0000;
	9351	9357	7e-05	0.005753	0	791.21	0	0	1	0	1	0	0	-180.7800	-85.3600	180.8000	87.4700	0.0000	0.0000	0.0000	0.0000;
	9351	9358	0.000265	0.017235	0	791.07	0	0	1	0	1	0	0	-180.7100	-52.2300	180.8000	57.8300	0.0000	0.0000	0.0000	0.0000;
	9351	9359	0.000226	0.001048	0	0	0	0	0	0	1	0	0	865.6300	-72.6500	-864.0700	79.9000	0.0000	0.0000	0.0000	0.0000;
	9351	9360	0.000296	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9352	9739	0.00141	0.008349	0.00289	302.29	0	0	0	0	1	0	0	58.3700	79.0500	-58.2400	-78.6100	0.0000	0.0000	0.0000	0.0000;
	9359	9431	0.000399	0.008254	1.14672	3165.96	0	0	0	0	1	0	0	716.3100	35.8000	-714.3900	-119.7900	0.0000	0.0000	0.0000	0.0000;
	9359	9561	6.9e-05	0.001112	0.12005	3095.95	0	0	0	0	1	0	0	-708.6200	-57.9200	708.9400	50.0000	0.0000	0.0000	0.0000	0.0000;
	9361	9362	0.000201	0.001069	0	0	0	0	0	0	1	0	0	2.1800	0.6200	-2.1800	-0.6200	0.0000	0.0000	0.0000	0.0000;
	9734	9362	0.00198	0.013728	0.00914	278.32	0	0	0	0	1	0	0	-59.8100	21.8900	59.8800	-22.3600	0.0000	0.0000	0.0000	0.0000;
	9927	9362	0.000628	0.00368	0.01194	276.78	0	0	0	0	1	0	0	57.7300	-24.1400	-57.7000	22.9800	0.0000	0.0000	0.0000	0.0000;
	9363	9364	0.000237	0.001053	0	0	0	0	0	0	1	0	0	1.5400	-0.1000	-1.5400	0.1000	0.0000	0.0000	0.0000	0.0000;
	9679	9364	0.002376	0.013084	0.00726	265.26	0	0	0	0	1	0	0	-22.5500	-2.2200	22.5600	1.4800	0.0000	0.0000	0.0000	0.0000;
	9365	9366	0.004902	0.129193	0	84.53	0	0	1.025	0	1	0	0	-4.9900	-1.8800	4.9900	1.9200	0.0000	0.0000	0.0000	0.0000;
	9365	9367	0.000262	0.001139	0	0	0	0	0	0	1	0	0	3.3100	-62.5000	-3.3000	62.5400	0.0000	0.0000	0.0000	0.0000;
	9447	9367	0.000579	0.003655	0.00754	202.03	0	0	0	0	1	0	0	-2.6400	8.9800	2.6400	-9.7900	0.0000	0.0000	0.0000	0.0000;
	9367	9666	0.004511	0.026295	0.01427	207.17	0	0	0	0	1	0	0	-4.3100	-28.8000	4.3400	27.4600	0.0000	0.0000	0.0000	0.0000;
	9368	9369	0.001857	0.045151	0	283.27	0	0	1.08125	0	1	0	0	-216.6900	-42.2800	217.6400	65.4400	0.0000	0.0000	0.0000	0.0000;
	9368	9370	0.001089	0.034206	0	283.27	0	0	1.08125	0	1	0	0	-217.0700	-47.6600	217.6400	65.4400	0.0000	0.0000	0.0000	0.0000;
	9368	9371	0.001737	0.054622	0	283.27	0	0	1.08125	0	1	0	0	-216.7600	-37.6200	217.6400	65.4400	0.0000	0.0000	0.0000	0.0000;
	9368	9372	0.000232	0.001013	0	0	0	0	0	0	1	0	0	635.0000	125.0300	-634.1200	-121.2100	0.0000	0.0000	0.0000	0.0000;
	9368	9373	0.0002	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9372	10115	0.000661	0.004228	0.00214	298.01	0	0	0	0	1	0	0	79.9800	79.4700	-79.9000	-79.2200	0.0000	0.0000	0.0000	0.0000;
	9374	9377	0.0001	-0.001446	0	193.01	0	0	1	0	1	0	0	-2.9000	0.1500	2.9000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	9374	9380	0.0001	0.00153	0	192.85	0	0	1	0	1	0	0	-2.9000	0.1500	2.9000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	9374	9381	0.000208	0.001014	0	0	0	0	0	0	1	0	0	5.7900	-4.4500	-5.7900	4.4500	0.0000	0.0000	0.0000	0.0000;
	9374	9382	0.000263	0.001043	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9375	9377	0.003874	0.119609	0	96.51	0	0	1	0	1	0	0	2.9000	-0.1400	-2.9000	0.1500	0.0000	0.0000	0.0000	0.0000;
	9376	9377	0.003874	0.119609	0	96.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9378	9380	0.003142	0.119	0	96.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9379	9380	0.003142	0.119	0	96.42	0	0	1	0	1	0	0	2.9000	-0.1400	-2.9000	0.1500	0.0000	0.0000	0.0000	0.0000;
	9383	9384	0.000208	0.001038	0	0	0	0	0	0	1	0	0	12.3300	4.7400	-12.3200	-4.7400	0.0000	0.0000	0.0000	0.0000;
	9386	9385	0.000239	0.018645	0	573.2	0	0	1	0	1	0	0	-24.8400	-5.9800	24.8400	6.0900	0.0000	0.0000	0.0000	0.0000;
	9385	9387	0.000255	0.020855	0	668.3	0	0	1	0	1	0	0	-112.3300	-35.1700	112.3700	37.8500	0.0000	0.0000	0.0000	0.0000;
	9385	9388	0.000217	0.001165	0	0	0	0	0	0	1	0	0	87.1300	-99.0100	-87.0900	99.1900	0.0000	0.0000	0.0000	0.0000;
	9385	9389	0.000259	0.001015	0	0	0	0	0	0	1	0	0	0.3600	0.1200	-0.3600	-0.1200	0.0000	0.0000	0.0000	0.0000;
	9390	9391	0.000259	0.001029	0	0	0	0	0	0	1	0	0	7.0900	-0.3500	-7.0900	0.3500	0.0000	0.0000	0.0000	0.0000;
	9391	10153	0.001442	0.009224	0.0043	251.78	0	0	0	0	1	0	0	-11.1600	5.9200	11.1600	-6.3800	0.0000	0.0000	0.0000	0.0000;
	9392	9393	0.000289	0.001135	0	0	0	0	0	0	1	0	0	2.6000	-0.1300	-2.6000	0.1300	0.0000	0.0000	0.0000	0.0000;
	9394	9395	0.000288	0.001087	0	0	0	0	0	0	1	0	0	3.0000	1.1500	-3.0000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	9465	9395	0.001305	0.00857	0.01035	231.05	0	0	0	0	1	0	0	9.9100	-12.7800	-9.9100	11.6700	0.0000	0.0000	0.0000	0.0000;
	9395	10144	0.00144	0.011817	0.01123	234.02	0	0	0	0	1	0	0	11.8600	-10.8500	-11.8600	9.6500	0.0000	0.0000	0.0000	0.0000;
	9396	9397	0.000247	0.001023	0	0	0	0	0	0	1	0	0	3.0000	1.1500	-3.0000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	9398	9399	0.000257	0.001122	0	0	0	0	0	0	1	0	0	4.0000	-0.2000	-4.0000	0.2000	0.0000	0.0000	0.0000	0.0000;
	9399	9472	0.001387	0.009731	0.0086	337.08	0	0	0	0	1	0	0	185.2100	-0.5400	-184.7700	2.6700	0.0000	0.0000	0.0000	0.0000;
	9557	9399	0.001252	0.007387	0.00383	358.97	0	0	0	0	1	0	0	156.1700	3.2300	-155.8900	-1.9900	0.0000	0.0000	0.0000	0.0000;
	9557	9399	0.001252	0.007387	0.00383	358.97	0	0	0	0	1	0	0	156.1700	3.2300	-155.8900	-1.9900	0.0000	0.0000	0.0000	0.0000;
	9400	9401	0.003141	0.114994	0	57.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9400	9402	0.004971	0.195962	0	57.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9400	9403	0.006705	0.228352	0	28.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9400	9404	0.000264	0.001159	0	0	0	0	0	0	1	0	0	6.8900	2.2300	-6.8900	-2.2300	0.0000	0.0000	0.0000	0.0000;
	9400	9405	0.000215	0.001071	0	0	0	0	0	0	1	0	0	-6.8900	-2.2300	6.8900	2.2300	0.0000	0.0000	0.0000	0.0000;
	9406	9407	0.003957	0.109722	0	77.48	0	0	1	0	1	0	0	-3.9900	-1.5200	4.0000	1.5400	0.0000	0.0000	0.0000	0.0000;
	9406	9408	0.017974	0.507696	0	25.23	0	0	1	0	1	0	0	-1.0000	-0.3800	1.0000	0.3800	0.0000	0.0000	0.0000	0.0000;
	9406	9409	0.319418	9.034354	0	1.81	0	0	1	0	1	0	0	-0.5000	-0.1400	0.5000	0.1700	0.0000	0.0000	0.0000	0.0000;
	9406	9410	0.0003	0.001142	0	0	0	0	0	0	1	0	0	4.9400	1.4300	-4.9400	-1.4300	0.0000	0.0000	0.0000	0.0000;
	9406	9411	0.000234	0.001135	0	0	0	0	0	0	1	0	0	0.5500	0.6100	-0.5500	-0.6100	0.0000	0.0000	0.0000	0.0000;
	9412	9413	0.005232	0.151235	0	67.07	0	0	1.03125	0	1	0	0	-3.0000	-1.1400	3.0000	1.1500	0.0000	0.0000	0.0000	0.0000;
	9412	9414	0.000297	0.001057	0	0	0	0	0	0	1	0	0	3.0000	1.1400	-3.0000	-1.1400	0.0000	0.0000	0.0000	0.0000;
	9415	9416	0.000298	0.001152	0	0	0	0	0	0	1	0	0	12.4900	-0.6100	-12.4800	0.6100	0.0000	0.0000	0.0000	0.0000;
	9416	9933	0.000817	0.005206	0.00467	233.67	0	0	0	0	1	0	0	3.7600	-10.7900	-3.7600	10.2900	0.0000	0.0000	0.0000	0.0000;
	9417	9420	0.000209	0.014265	0	623.49	0	0	1	0	1	0	0	56.5000	-7.2600	-56.4900	7.6800	0.0000	0.0000	0.0000	0.0000;
	9417	9421	0.00028	0.001019	0	0	0	0	0	0	1	0	0	3.4200	120.5300	-3.3800	-120.3900	0.0000	0.0000	0.0000	0.0000;
	9417	9422	0.000217	0.001071	0	0	0	0	0	0	1	0	0	-59.9200	-113.2700	59.9500	113.4300	0.0000	0.0000	0.0000	0.0000;
	9418	9420	3.8e-05	0.00257	0	598.49	0	0	1	0	1	0	0	-56.4900	7.7600	56.4900	-7.6800	0.0000	0.0000	0.0000	0.0000;
	9419	9420	0.001153	0.07854	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9422	9745	0.000246	0.004368	0.3415	2696.85	0	0	0	0	1	0	0	-376.3100	-62.2900	376.6400	30.6400	0.0000	0.0000	0.0000	0.0000;
	9423	9424	0.005125	0.165264	0	77.41	0	0	1	0	1	0	0	-2.0000	0.1000	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9423	9425	0.008321	0.260623	0	52.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9423	9426	0.000217	0.001107	0	0	0	0	0	0	1	0	0	5.4700	1.4300	-5.4700	-1.4300	0.0000	0.0000	0.0000	0.0000;
	9423	9427	0.000292	0.001046	0	0	0	0	0	0	1	0	0	-3.4700	-1.5300	3.4700	1.5300	0.0000	0.0000	0.0000	0.0000;
	9429	9428	0.000244	0.015596	0	810.98	0	0	1.00625	0	1	0	0	-225.4200	-11.8400	225.5300	19.3200	0.0000	0.0000	0.0000	0.0000;
	9428	9430	0.00023	0.001198	0	0	0	0	0	0	1	0	0	16.5900	5.8800	-16.5900	-5.8800	0.0000	0.0000	0.0000	0.0000;
	9428	9431	0.000215	0.00118	0	0	0	0	0	0	1	0	0	-242.1300	50.7500	242.2500	-50.0700	0.0000	0.0000	0.0000	0.0000;
	9432	9435	0.000132	0.004143	0	84.91	0	0	1	0	1	0	0	-0.4000	0.0200	0.4000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	9432	9436	0.004534	0.133159	0	92.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9432	9437	0.747466	23.667738	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9432	9438	0.000236	0.001029	0	0	0	0	0	0	1	0	0	0.4000	-0.0200	-0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	9432	9439	0.00026	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9433	9435	0.00943	0.294897	0	42.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9434	9435	0.00943	0.294897	0	42.45	0	0	1	0	1	0	0	0.4000	-0.0200	-0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	9959	9438	0.001772	0.009451	0.00822	309.14	0	0	0	0	1	0	0	48.0400	1.6900	-48.0000	-2.3900	0.0000	0.0000	0.0000	0.0000;
	9440	9443	-0.000709	-0.02356	0	103.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9440	9446	0.0001	-0.001946	0	202.36	0	0	1	0	1	0	0	-8.4900	-3.1900	8.4900	3.1900	0.0000	0.0000	0.0000	0.0000;
	9440	9447	0.00026	0.001199	0	0	0	0	0	0	1	0	0	16.4800	6.2700	-16.4800	-6.2600	0.0000	0.0000	0.0000	0.0000;
	9440	9448	0.000277	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9441	9443	0.008416	0.279695	0	51.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9442	9443	0.008416	0.279695	0	51.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9444	9446	0.003289	0.104081	0	101.18	0	0	1	0	1	0	0	0.5000	0.1900	-0.5000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	9445	9446	0.003289	0.104081	0	101.18	0	0	1	0	1	0	0	7.9900	3.0700	-7.9900	-3.0000	0.0000	0.0000	0.0000	0.0000;
	9449	9450	0.000253	0.001088	0	0	0	0	0	0	1	0	0	21.5700	-2.6400	-21.5700	2.6400	0.0000	0.0000	0.0000	0.0000;
	9451	9452	0.000282	0.001036	0	0	0	0	0	0	1	0	0	3.0000	-0.1500	-3.0000	0.1500	0.0000	0.0000	0.0000	0.0000;
	10048	9452	0.00033	0.001717	0.00094	258.77	0	0	0	0	1	0	0	21.3200	3.1200	-21.3200	-3.2100	0.0000	0.0000	0.0000	0.0000;
	9453	9454	0.003002	0.094334	0	91.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9453	9455	0.000222	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9455	9979	0.002179	0.011762	0.0065	248.65	0	0	0	0	1	0	0	51.2300	-2.2700	-51.1800	1.8400	0.0000	0.0000	0.0000	0.0000;
	9456	9457	0.000219	0.001054	0	0	0	0	0	0	1	0	0	3.0000	0.3400	-3.0000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	9458	9459	0.00994	0.35536	0	44.29	0	0	1	0	1	0	0	-1.6600	0.0900	1.6600	-0.0800	0.0000	0.0000	0.0000	0.0000;
	9458	9460	0.01413	0.510032	0	13	0	0	1	0	1	0	0	-0.8300	0.0400	0.8300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	9458	9461	0.025279	0.612594	0	23.13	0	0	1	0	1	0	0	-0.5000	0.0300	0.5000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	9458	9462	0.000204	0.001011	0	0	0	0	0	0	1	0	0	3.0000	-0.1600	-3.0000	0.1600	0.0000	0.0000	0.0000	0.0000;
	9458	9463	0.00021	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9465	9464	0.000119	0.009339	0	552.66	0	0	1	0	1	0	0	-50.7400	34.9400	50.7400	-34.6100	0.0000	0.0000	0.0000	0.0000;
	9464	9466	0.000226	0.001113	0	0	0	0	0	0	1	0	0	-38.7600	39.2200	38.7600	-39.1900	0.0000	0.0000	0.0000	0.0000;
	9464	9467	0.000284	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9789	9466	0.000505	0.007447	0.70094	2814.84	0	0	0	0	1	0	0	528.1400	25.4700	-526.8300	-82.4000	0.0000	0.0000	0.0000	0.0000;
	10110	9466	0.000463	0.007022	0.58612	2291.8	0	0	0	0	1	0	0	-63.8600	16.1900	63.8800	-79.2700	0.0000	0.0000	0.0000	0.0000;
	9468	9469	0.004256	0.120379	0	77.24	0	0	1	0	1	0	0	-3.9900	0.2100	4.0000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	9468	9470	0.002404	0.081021	0	76.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9468	9471	0.007167	0.227708	0	51.8	0	0	1	0	1	0	0	-2.0000	0.1100	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9468	9472	0.000258	0.001008	0	0	0	0	0	0	1	0	0	5.9900	-0.3200	-5.9900	0.3200	0.0000	0.0000	0.0000	0.0000;
	9468	9473	0.000222	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9474	9475	0.000269	0.001088	0	0	0	0	0	0	1	0	0	3.0000	-0.1500	-3.0000	0.1500	0.0000	0.0000	0.0000	0.0000;
	9475	10048	0.001474	0.009644	0.01094	258.76	0	0	0	0	1	0	0	21.3200	1.9400	-21.3200	-3.1200	0.0000	0.0000	0.0000	0.0000;
	9477	9476	0.000211	0.012156	0	506.81	0	0	1.00625	0	1	0	0	-27.0200	-0.3100	27.0200	0.3900	0.0000	0.0000	0.0000	0.0000;
	9476	9478	0.000213	0.001171	0	0	0	0	0	0	1	0	0	-27.0200	-0.3900	27.0200	0.4000	0.0000	0.0000	0.0000	0.0000;
	9476	9479	0.000299	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9478	10042	0.000551	0.010282	0.80344	2474.12	0	0	0	0	1	0	0	-93.7500	-49.0000	93.8000	-38.1300	0.0000	0.0000	0.0000	0.0000;
	9480	9481	0.000209	0.001093	0	0	0	0	0	0	1	0	0	7.9900	-0.3900	-7.9900	0.3900	0.0000	0.0000	0.0000	0.0000;
	9482	9483	0.003543	0.156788	0	68.82	0	0	1	0	1	0	0	-3.3000	0.1800	3.3000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	9482	9484	0.000272	0.001143	0	0	0	0	0	0	1	0	0	3.3000	-0.1800	-3.3000	0.1800	0.0000	0.0000	0.0000	0.0000;
	9485	9486	0.000258	0.001103	0	0	0	0	0	0	1	0	0	6.5900	-0.9500	-6.5900	0.9500	0.0000	0.0000	0.0000	0.0000;
	9487	9490	0.000236	0.015773	0	596.41	0	0	1	0	1	0	0	92.7200	-2.8400	-92.7000	4.1000	0.0000	0.0000	0.0000	0.0000;
	9487	9491	0.000217	0.015722	0	650.62	0	0	1	0	1	0	0	-100.3600	-19.8800	100.3800	21.4100	0.0000	0.0000	0.0000	0.0000;
	9487	9492	0.000215	0.001087	0	0	0	0	0	0	1	0	0	7.6400	-114.8400	-7.6100	114.9800	0.0000	0.0000	0.0000	0.0000;
	9487	9493	0.000219	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9488	9490	-9.1e-05	-0.006104	0	471.41	0	0	1	0	1	0	0	-92.7100	3.6100	92.7000	-4.1000	0.0000	0.0000	0.0000	0.0000;
	9489	9490	0.000854	0.057045	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9492	9518	0.000211	0.003691	0.30683	1947.38	0	0	0	0	1	0	0	7.6100	-114.9800	-7.5900	82.0800	0.0000	0.0000	0.0000	0.0000;
	9494	9495	0.006849	0.176005	0	82.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9494	9496	0.000233	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9497	9498	0.000234	0.001106	0	0	0	0	0	0	1	0	0	24.9700	-1.2200	-24.9700	1.2300	0.0000	0.0000	0.0000	0.0000;
	9578	9498	0.001526	0.009881	0.00462	242.38	0	0	0	0	1	0	0	15.0900	12.1200	-15.0900	-12.5900	0.0000	0.0000	0.0000	0.0000;
	9498	9977	0.001233	0.006997	0.0073	283.35	0	0	0	0	1	0	0	40.0500	11.3600	-40.0300	-12.0500	0.0000	0.0000	0.0000	0.0000;
	9499	9502	-0.000407	-0.015561	0	153.58	0	0	1	0	1	0	0	-2.0000	0.1000	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9499	9503	0.000255	0.00109	0	0	0	0	0	0	1	0	0	3.0000	-0.1500	-3.0000	0.1500	0.0000	0.0000	0.0000	0.0000;
	9499	9504	0.000259	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9500	9502	0.005282	0.201696	0	76.79	0	0	1	0	1	0	0	1.0000	-0.0500	-1.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	9501	9502	0.005282	0.201696	0	76.79	0	0	1	0	1	0	0	1.0000	-0.0500	-1.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	9505	9508	0.000188	0.006938	0	153.09	0	0	1	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9505	9509	0.006133	0.256763	0	51.75	0	0	1	0	1	0	0	-2.0000	0.1100	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9505	9510	0.02548	0.68513	0	22.81	0	0	1	0	1	0	0	-1.0000	0.0600	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9505	9511	0.000262	0.001062	0	0	0	0	0	0	1	0	0	3.9900	-0.2100	-3.9900	0.2100	0.0000	0.0000	0.0000	0.0000;
	9505	9512	0.00028	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9506	9508	0.004606	0.170131	0	76.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9507	9508	0.004606	0.170131	0	76.55	0	0	1	0	1	0	0	1.0000	-0.0500	-1.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	9514	9513	0.000446	0.020524	0	379.38	0	0	1	0	1	0	0	-43.3200	-19.3600	43.3300	19.7900	0.0000	0.0000	0.0000	0.0000;
	9513	9517	0.0001	0.000483	0	1417.65	0	0	1	0	1	0	0	-66.9100	7.8000	66.9200	-7.7800	0.0000	0.0000	0.0000	0.0000;
	9513	9518	0.000218	0.001162	0	0	0	0	0	0	1	0	0	23.5800	-81.8400	-23.5600	81.9100	0.0000	0.0000	0.0000	0.0000;
	9513	9519	0.000286	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9515	9517	0.00023	0.016362	0	708.83	0	0	1	0	1	0	0	33.4600	-3.7200	-33.4600	3.8900	0.0000	0.0000	0.0000	0.0000;
	9516	9517	0.00023	0.016362	0	708.83	0	0	1	0	1	0	0	33.4600	-3.7200	-33.4600	3.8900	0.0000	0.0000	0.0000	0.0000;
	9518	10097	0.000405	0.006928	0.6357	2237.84	0	0	0	0	1	0	0	-339.0600	-31.5000	339.4900	-30.3400	0.0000	0.0000	0.0000	0.0000;
	9518	13934	0.001455	0.021456	1.65307	2192.57	0	0	0	0	1	0	0	370.2200	-132.4900	-368.3600	-20.8500	0.0000	0.0000	0.0000	0.0000;
	9520	9521	0.005665	0.170981	0	97.58	0	0	1.03125	0	1	0	0	-12.0800	0.8400	12.0900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	9520	9522	0.004422	0.13638	0	97.55	0	0	1.025	0	1	0	0	-12.0800	0.7900	12.0900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	9520	9523	0.002718	0.097529	0	88.38	0	0	1.025	0	1	0	0	-6.0400	0.3300	6.0400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	9520	9524	0.003116	0.101594	0	88.32	0	0	1.025	0	1	0	0	-6.0400	0.3300	6.0400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	9520	9525	0.000209	0.00103	0	0	0	0	0	0	1	0	0	36.2400	-2.2900	-36.2400	2.3000	0.0000	0.0000	0.0000	0.0000;
	9520	9526	0.000246	0.001194	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9527	9528	0.003378	0.105731	0	94.67	0	0	1.04375	0	1	0	0	-9.9800	0.3600	9.9900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	9527	9529	0.00365	0.126738	0	94.52	0	0	1.05	0	1	0	0	-9.9800	-3.7000	9.9900	3.8400	0.0000	0.0000	0.0000	0.0000;
	9527	9530	0.000265	0.001055	0	0	0	0	0	0	1	0	0	19.9700	3.3400	-19.9700	-3.3300	0.0000	0.0000	0.0000	0.0000;
	9527	9531	0.000293	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9530	10068	0.00173	0.012293	0.00735	247.06	0	0	0	0	1	0	0	15.7500	3.5000	-15.7500	-4.2800	0.0000	0.0000	0.0000	0.0000;
	9532	9533	0.000201	0.001065	0	0	0	0	0	0	1	0	0	11.8900	-0.5800	-11.8900	0.5800	0.0000	0.0000	0.0000	0.0000;
	9534	9537	-0.000119	-0.003499	0	188.96	0	0	1	0	1	0	0	-2.5000	0.1300	2.5000	-0.1300	0.0000	0.0000	0.0000	0.0000;
	9534	9538	0.000255	0.001113	0	0	0	0	0	0	1	0	0	2.5000	-0.1300	-2.5000	0.1300	0.0000	0.0000	0.0000	0.0000;
	9535	9537	0.003126	0.09181	0	94.48	0	0	1	0	1	0	0	2.5000	-0.1200	-2.5000	0.1300	0.0000	0.0000	0.0000	0.0000;
	9536	9537	0.003126	0.09181	0	94.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9540	9539	0.000298	0.019428	0	439.31	0	0	1	0	1	0	0	-3.6000	16.3900	3.6000	-16.3400	0.0000	0.0000	0.0000	0.0000;
	9539	9542	0.000319	0.02387	0	441.49	0	0	1.025	0	1	0	0	-42.0400	-13.2800	42.0500	13.7300	0.0000	0.0000	0.0000	0.0000;
	9539	9543	0.000737	0.045277	0	301.38	0	0	1.01875	0	1	0	0	-3.7000	-1.7200	3.7000	1.7200	0.0000	0.0000	0.0000	0.0000;
	9541	9540	0.004706	0.13455	0	97.36	0	0	1	0	1	0	0	-8.6100	1.7600	8.6200	-1.6700	0.0000	0.0000	0.0000	0.0000;
	9540	9544	0.000287	0.00101	0	0	0	0	0	0	1	0	0	-5.0200	-14.7200	5.0200	14.7200	0.0000	0.0000	0.0000	0.0000;
	9540	9545	0.000243	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9547	9546	0.000198	0.015389	0	594.53	0	0	1	0	1	0	0	0.0100	53.1500	0.0000	-52.7400	0.0000	0.0000	0.0000	0.0000;
	9546	9548	0.00027	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9546	9549	0.000263	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9550	9553	-0.000428	-0.013655	0	185	0	0	1	0	1	0	0	-2.9000	0.1500	2.9000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	9550	9554	0.000286	0.001099	0	0	0	0	0	0	1	0	0	11.5900	-0.5800	-11.5900	0.5800	0.0000	0.0000	0.0000	0.0000;
	9550	9555	0.000269	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9551	9553	0.005469	0.174469	0	92.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9552	9553	0.005469	0.174469	0	92.5	0	0	1	0	1	0	0	2.9000	-0.1400	-2.9000	0.1600	0.0000	0.0000	0.0000	0.0000;
	9557	9556	0.000202	0.011939	0	910.12	0	0	1	0	1	0	0	-312.3400	-6.4600	312.5200	17.1200	0.0000	0.0000	0.0000	0.0000;
	9556	9558	0.000188	0.013468	0	1172.55	0	0	0.99375	0	1	0	0	-899.3600	-10.8300	900.7200	108.9800	0.0000	0.0000	0.0000	0.0000;
	9556	9559	0.000193	0.01245	0	1172.34	0	0	0.99375	0	1	0	0	-899.3200	-18.2300	900.7200	108.9800	0.0000	0.0000	0.0000	0.0000;
	9556	9560	0.001558	0.108013	0	124.37	0	0	0.99375	0	1	0	0	-1.1000	0.1400	1.1000	-0.1300	0.0000	0.0000	0.0000	0.0000;
	9556	9561	0.000216	0.001172	0	0	0	0	0	0	1	0	0	1487.2500	11.8000	-1482.9000	11.8500	0.0000	0.0000	0.0000	0.0000;
	9556	9562	0.000237	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9561	9973	0.000319	0.00665	0.63246	2518.36	0	0	0	0	1	0	0	81.8100	-0.4800	-81.7900	-67.8100	0.0000	0.0000	0.0000	0.0000;
	9563	9564	0.006306	0.204863	0	76.33	0	0	1	0	1	0	0	-3.9900	-1.5000	4.0000	1.5400	0.0000	0.0000	0.0000	0.0000;
	9563	9565	0.000265	0.001178	0	0	0	0	0	0	1	0	0	3.9900	1.5000	-3.9900	-1.5000	0.0000	0.0000	0.0000	0.0000;
	9563	9566	0.000236	0.00119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9565	9575	0.001239	0.008778	0.00697	236.39	0	0	0	0	1	0	0	0.3000	8.4100	-0.3000	-9.1500	0.0000	0.0000	0.0000	0.0000;
	9567	9568	0.002748	0.109836	0	76.31	0	0	1.025	0	1	0	0	-3.9900	-1.5200	4.0000	1.5400	0.0000	0.0000	0.0000	0.0000;
	9567	9569	0.006195	0.210179	0	51.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9567	9570	0.000242	0.001008	0	0	0	0	0	0	1	0	0	3.9900	1.5200	-3.9900	-1.5200	0.0000	0.0000	0.0000	0.0000;
	9567	9571	0.000233	0.001117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9570	9813	0.000784	0.005836	0.00679	273.95	0	0	0	0	1	0	0	-36.0000	6.0300	36.0100	-6.6900	0.0000	0.0000	0.0000	0.0000;
	9570	10053	0.001521	0.010192	0.00372	277.15	0	0	0	0	1	0	0	39.9900	-4.5200	-39.9700	4.2700	0.0000	0.0000	0.0000	0.0000;
	9572	9573	0.003114	0.113043	0	92.43	0	0	0.9875	0	1	0	0	-7.9900	-3.0000	7.9900	3.0700	0.0000	0.0000	0.0000	0.0000;
	9572	9574	0.004132	0.144714	0	92.38	0	0	0.9875	0	1	0	0	-3.9900	-1.5100	4.0000	1.5400	0.0000	0.0000	0.0000	0.0000;
	9572	9575	0.00027	0.001069	0	0	0	0	0	0	1	0	0	11.9800	4.5100	-11.9800	-4.5100	0.0000	0.0000	0.0000	0.0000;
	9572	9576	0.000226	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9577	9578	0.000267	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9578	10006	0.003685	0.024389	0.01393	240.96	0	0	0	0	1	0	0	-15.0900	-12.1200	15.1000	10.6600	0.0000	0.0000	0.0000	0.0000;
	9579	9580	0.013351	0.580685	0	27.48	0	0	1	0	1	0	0	-1.1000	0.0600	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9579	9581	0.014306	0.482277	0	26.85	0	0	1	0	1	0	0	-1.1000	0.0600	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9579	9582	0.010043	0.335986	0	26.02	0	0	1	0	1	0	0	-1.1000	0.0600	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9579	9583	0.000248	0.001024	0	0	0	0	0	0	1	0	0	3.3000	-0.1800	-3.3000	0.1800	0.0000	0.0000	0.0000	0.0000;
	9579	9584	0.000263	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9583	9775	0.001944	0.010941	0.00603	277.86	0	0	0	0	1	0	0	-64.1900	8.3100	64.2600	-8.5500	0.0000	0.0000	0.0000	0.0000;
	9586	9585	0.000153	0.009148	0	618.81	0	0	1	0	1	0	0	-70.9500	22.0700	70.9600	-21.5800	0.0000	0.0000	0.0000	0.0000;
	9585	9587	0.000195	0.013049	0	558.63	0	0	1	0	1	0	0	-66.1100	-33.0000	66.1200	33.7000	0.0000	0.0000	0.0000	0.0000;
	9585	9588	0.000205	0.001148	0	0	0	0	0	0	1	0	0	-4.8500	-40.1000	4.8500	40.1200	0.0000	0.0000	0.0000	0.0000;
	9585	9589	0.000234	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9590	9591	0.002869	0.104541	0	135.35	0	0	1.01875	0	1	0	0	-39.9100	-1.8000	39.9500	3.3900	0.0000	0.0000	0.0000	0.0000;
	9590	9592	0.003152	0.103008	0	135	0	0	1.0125	0	1	0	0	-79.7100	6.1000	79.9000	0.1100	0.0000	0.0000	0.0000	0.0000;
	9590	9593	0.002138	0.065459	0	134.88	0	0	1.01875	0	1	0	0	-39.9200	-7.2100	39.9500	8.2400	0.0000	0.0000	0.0000	0.0000;
	9590	9594	0.000286	0.001093	0	0	0	0	0	0	1	0	0	159.5400	2.9000	-159.4700	-2.6500	0.0000	0.0000	0.0000	0.0000;
	9590	9595	0.000257	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9596	9597	0.00021	0.001101	0	0	0	0	0	0	1	0	0	6.3900	-0.3100	-6.3900	0.3100	0.0000	0.0000	0.0000	0.0000;
	9599	9598	0.000293	0.024323	0	719.11	0	0	1	0	1	0	0	-172.9300	-31.1600	173.0100	38.1300	0.0000	0.0000	0.0000	0.0000;
	9598	9600	0.00042	0.029568	0	509.9	0	0	1	0	1	0	0	-55.2500	6.9800	55.2600	-6.1400	0.0000	0.0000	0.0000	0.0000;
	9598	9601	0.000206	0.019544	0	508.66	0	0	1	0	1	0	0	-55.2500	6.6900	55.2600	-6.1400	0.0000	0.0000	0.0000	0.0000;
	9598	9602	0.000305	0.016297	0	508.25	0	0	1	0	1	0	0	-55.2500	6.6000	55.2600	-6.1400	0.0000	0.0000	0.0000	0.0000;
	9598	9603	0.000359	0.025189	0	504.23	0	0	1	0	1	0	0	-55.2500	6.8500	55.2600	-6.1400	0.0000	0.0000	0.0000	0.0000;
	9598	9604	0.000217	0.001136	0	0	0	0	0	0	1	0	0	47.9900	-65.2500	-47.9700	65.3200	0.0000	0.0000	0.0000	0.0000;
	9598	9605	0.000202	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9604	9874	0.000264	0.004127	0.32882	2586.1	0	0	0	0	1	0	0	-560.9300	-111.6800	561.7100	87.5700	0.0000	0.0000	0.0000	0.0000;
	9606	9607	0.000292	0.001072	0	0	0	0	0	0	1	0	0	10.1200	-0.5000	-10.1200	0.5000	0.0000	0.0000	0.0000	0.0000;
	9609	9608	0.00013	0.01023	0	1080.59	0	0	1	0	1	0	0	-496.3800	20.9200	496.6800	2.1900	0.0000	0.0000	0.0000	0.0000;
	9608	9610	0.000317	0.018344	0	876.05	0	0	1.04375	0	1	0	0	-220.0600	-86.3300	220.2400	96.5600	0.0000	0.0000	0.0000	0.0000;
	9608	9611	0.000156	0.012303	0	874.73	0	0	1.0375	0	1	0	0	-220.1500	-86.6100	220.2400	93.4000	0.0000	0.0000	0.0000	0.0000;
	9608	9612	0.000186	0.015998	0	874.7	0	0	1.04375	0	1	0	0	-220.1300	-93.0000	220.2400	102.1200	0.0000	0.0000	0.0000	0.0000;
	9608	9613	0.000292	0.021888	0	874.02	0	0	1.05	0	1	0	0	-220.0600	-99.3500	220.2400	112.2300	0.0000	0.0000	0.0000	0.0000;
	9608	9614	9.2e-05	0.008038	0	873.01	0	0	1.03125	0	1	0	0	-220.1900	-60.7500	220.2400	64.8300	0.0000	0.0000	0.0000	0.0000;
	9608	9615	0.00025	0.017009	0	872.24	0	0	1.04375	0	1	0	0	-220.0900	-92.4500	220.2400	102.1200	0.0000	0.0000	0.0000	0.0000;
	9608	9616	0.000277	0.001089	0	0	0	0	0	0	1	0	0	824.0200	-30.3900	-822.2900	37.1700	0.0000	0.0000	0.0000	0.0000;
	9608	9617	0.000233	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9715	9616	0.000262	0.005125	0.5205	2731.01	0	0	0	0	1	0	0	542.4100	-10.1000	-541.7000	-32.8300	0.0000	0.0000	0.0000	0.0000;
	9618	9619	0.007374	0.23098	0	67.03	0	0	0.99375	0	1	0	0	-3.0000	0.1700	3.0000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	9618	9620	0.000267	0.001147	0	0	0	0	0	0	1	0	0	3.0000	-0.1700	-3.0000	0.1700	0.0000	0.0000	0.0000	0.0000;
	9621	9622	0.000221	0.001007	0	0	0	0	0	0	1	0	0	4.4600	-0.2200	-4.4600	0.2200	0.0000	0.0000	0.0000	0.0000;
	9623	9624	0.01267	0.441567	0	30.6	0	0	1.01875	0	1	0	0	-1.4000	0.0800	1.4000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	9623	9625	0.018959	0.532118	0	30.43	0	0	1.01875	0	1	0	0	-1.4000	0.0800	1.4000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	9623	9626	0.019992	0.664219	0	6.71	0	0	1.01875	0	1	0	0	-0.7000	0.0400	0.7000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	9623	9627	0.000221	0.001015	0	0	0	0	0	0	1	0	0	3.5000	-0.1900	-3.5000	0.1900	0.0000	0.0000	0.0000	0.0000;
	9623	9628	0.000259	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9629	9630	0.00767	0.238054	0	62.36	0	0	1	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9629	9631	0.007469	0.183993	0	51.74	0	0	1	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9629	9632	0.005728	0.172596	0	48.05	0	0	1	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9629	9633	0.045679	1.184608	0	7.9	0	0	1	0	1	0	0	-0.8000	0.0500	0.8000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	9629	9634	0.000241	0.001091	0	0	0	0	0	0	1	0	0	3.8000	-0.2000	-3.7900	0.2000	0.0000	0.0000	0.0000	0.0000;
	9629	9635	0.000283	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9636	9637	0.002424	0.082743	0	145.14	0	0	1	0	1	0	0	-94.0700	-12.7800	94.2900	20.1100	0.0000	0.0000	0.0000	0.0000;
	9636	9638	0.000203	0.001144	0	0	0	0	0	0	1	0	0	94.0700	12.7800	-94.0500	-12.6800	0.0000	0.0000	0.0000	0.0000;
	9636	9639	0.000269	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9640	9643	0.0001	0.001852	0	210.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9640	9644	0.000287	0.001105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9640	9645	0.00027	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9641	9643	0.003897	0.128913	0	105.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9642	9643	0.003897	0.128913	0	105.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9831	9644	0.001923	0.009888	0.01517	271.18	0	0	0	0	1	0	0	-43.1700	-0.3800	43.2100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	9647	9646	0.000249	0.017003	0	487.97	0	0	1	0	1	0	0	-28.4400	20.2800	28.4400	-20.0900	0.0000	0.0000	0.0000	0.0000;
	9646	9648	0.000271	0.017887	0	650.52	0	0	1	0	1	0	0	-100.3600	0.4900	100.3800	1.1500	0.0000	0.0000	0.0000	0.0000;
	9646	9649	0.00026	0.001199	0	0	0	0	0	0	1	0	0	71.9100	19.6000	-71.9000	-19.5400	0.0000	0.0000	0.0000	0.0000;
	9646	9650	0.000266	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9647	9669	0.0122	0.077052	0.03766	299.84	0	0	0	0	1	0	0	55.2400	-7.7600	-54.9000	5.7400	0.0000	0.0000	0.0000	0.0000;
	9647	9700	0.001058	0.00604	0.00417	288.77	0	0	0	0	1	0	0	43.3800	-35.6000	-43.3500	35.3100	0.0000	0.0000	0.0000	0.0000;
	10157	9647	0.001255	0.00622	0.00347	320.01	0	0	0	0	1	0	0	70.2400	-23.1600	-70.1700	23.0900	0.0000	0.0000	0.0000	0.0000;
	9745	9649	0.000153	0.002338	0.21923	2505.47	0	0	0	0	1	0	0	-203.8600	-45.7100	203.9200	22.5300	0.0000	0.0000	0.0000	0.0000;
	9649	9789	0.000401	0.00801	0.89343	2410.81	0	0	0	0	1	0	0	-132.0200	-2.9900	132.0900	-93.5800	0.0000	0.0000	0.0000	0.0000;
	9651	9652	0.003466	0.115275	0	82.13	0	0	1.01875	0	1	0	0	-4.5900	-1.7400	4.5900	1.7700	0.0000	0.0000	0.0000	0.0000;
	9651	9653	0.000281	0.001122	0	0	0	0	0	0	1	0	0	4.5900	1.7400	-4.5900	-1.7400	0.0000	0.0000	0.0000	0.0000;
	9651	9654	0.000298	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9655	9656	0.007379	0.183205	0	68.1	0	0	1	0	1	0	0	-1.6000	-0.6100	1.6000	0.6100	0.0000	0.0000	0.0000	0.0000;
	9655	9657	0.026577	0.914602	0	17.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9655	9658	0.020008	0.628848	0	16.81	0	0	1	0	1	0	0	-0.9500	-0.3600	0.9500	0.3600	0.0000	0.0000	0.0000	0.0000;
	9655	9659	0.00021	0.001118	0	0	0	0	0	0	1	0	0	2.5500	0.9700	-2.5500	-0.9700	0.0000	0.0000	0.0000	0.0000;
	9655	9660	0.00027	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9661	9662	0.004175	0.143273	0	63.36	0	0	1.01875	0	1	0	0	-2.8000	-0.8900	2.8000	0.9000	0.0000	0.0000	0.0000	0.0000;
	9661	9663	0.006373	0.200058	0	51.02	0	0	1.01875	0	1	0	0	-2.0000	-0.6300	2.0000	0.6400	0.0000	0.0000	0.0000	0.0000;
	9661	9664	0.010282	0.31071	0	50.33	0	0	1.01875	0	1	0	0	-1.0000	-0.3800	1.0000	0.3800	0.0000	0.0000	0.0000	0.0000;
	9661	9665	0.018128	0.595934	0	14.17	0	0	1.01875	0	1	0	0	-0.9000	-0.2100	0.9000	0.2100	0.0000	0.0000	0.0000	0.0000;
	9661	9666	0.00025	0.001059	0	0	0	0	0	0	1	0	0	6.6900	2.7900	-6.6900	-2.7800	0.0000	0.0000	0.0000	0.0000;
	9661	9667	0.000249	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9668	9669	0.000276	0.001132	0	0	0	0	0	0	1	0	0	9.9900	-0.4900	-9.9900	0.4900	0.0000	0.0000	0.0000	0.0000;
	9670	9673	0.000788	0.021782	0	101.76	0	0	1	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9670	9674	0.004278	0.101471	0	70.96	0	0	1	0	1	0	0	-1.5000	0.0800	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	9670	9675	0.003309	0.1549	0	39.51	0	0	1	0	1	0	0	-1.5000	0.0800	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	9670	9676	0.000277	0.001075	0	0	0	0	0	0	1	0	0	4.0000	-0.2000	-3.9900	0.2000	0.0000	0.0000	0.0000	0.0000;
	9670	9677	0.000201	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9671	9673	0.008381	0.231807	0	50.88	0	0	1	0	1	0	0	0.5000	-0.0200	-0.5000	0.0300	0.0000	0.0000	0.0000	0.0000;
	9672	9673	0.008381	0.231807	0	50.88	0	0	1	0	1	0	0	0.5000	-0.0200	-0.5000	0.0300	0.0000	0.0000	0.0000	0.0000;
	9676	10105	0.001152	0.007729	0.00657	252.86	0	0	0	0	1	0	0	-12.1000	-8.2100	12.1000	7.5000	0.0000	0.0000	0.0000	0.0000;
	9678	9679	0.000219	0.001181	0	0	0	0	0	0	1	0	0	7.9900	-0.3900	-7.9900	0.3900	0.0000	0.0000	0.0000	0.0000;
	9680	9681	0.000239	0.001121	0	0	0	0	0	0	1	0	0	8.9900	3.4600	-8.9900	-3.4500	0.0000	0.0000	0.0000	0.0000;
	9681	9707	0.000875	0.004465	0.0019	294.14	0	0	0	0	1	0	0	-44.7600	0.6700	44.7800	-0.7800	0.0000	0.0000	0.0000	0.0000;
	9682	9683	0.004456	0.131341	0	99.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9682	9684	0.00024	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9685	9686	0.00024	0.001085	0	0	0	0	0	0	1	0	0	2.4000	0.9200	-2.4000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	9763	9686	0.000424	0.002966	0.0013	245.34	0	0	0	0	1	0	0	-51.3200	8.4200	51.3300	-8.4800	0.0000	0.0000	0.0000	0.0000;
	9688	9687	0.000243	0.017485	0	805.87	0	0	1	0	1	0	0	-197.0200	6.4400	197.1100	0.1500	0.0000	0.0000	0.0000	0.0000;
	9687	9689	0.000195	0.011239	0	1072.33	0	0	1.05	0	1	0	0	-612.4200	-177.0800	613.2700	225.9500	0.0000	0.0000	0.0000	0.0000;
	9687	9690	0.000221	0.001147	0	0	0	0	0	0	1	0	0	415.3100	-94.6300	-414.9200	96.6500	0.0000	0.0000	0.0000	0.0000;
	9687	9691	0.000242	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9692	9693	0.005111	0.209583	0	66.98	0	0	1.0125	0	1	0	0	-2.0000	0.1100	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9692	9694	0.018851	0.626393	0	21.38	0	0	1.0125	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9692	9695	0.000202	0.001037	0	0	0	0	0	0	1	0	0	3.0000	-0.1600	-3.0000	0.1600	0.0000	0.0000	0.0000	0.0000;
	9692	9696	0.000284	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9991	9695	0.001667	0.010797	0.01115	248.98	0	0	0	0	1	0	0	17.8700	-2.1200	-17.8700	0.9100	0.0000	0.0000	0.0000	0.0000;
	9697	9698	0.000266	0.001077	0	0	0	0	0	0	1	0	0	102.5800	37.7900	-102.5500	-37.6700	0.0000	0.0000	0.0000	0.0000;
	9699	9700	0.000283	0.001193	0	0	0	0	0	0	1	0	0	80.9000	-11.6600	-80.8900	11.7400	0.0000	0.0000	0.0000	0.0000;
	9701	9702	0.002422	0.077869	0	71.99	0	0	1	0	1	0	0	-3.6600	0.1900	3.6600	-0.1800	0.0000	0.0000	0.0000	0.0000;
	9701	9703	0.005363	0.172281	0	49.98	0	0	1	0	1	0	0	-1.8300	0.1000	1.8300	-0.0900	0.0000	0.0000	0.0000	0.0000;
	9701	9704	0.000294	0.001114	0	0	0	0	0	0	1	0	0	5.4900	-0.2800	-5.4900	0.2800	0.0000	0.0000	0.0000	0.0000;
	9701	9705	0.000285	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9892	9704	0.000669	0.003537	0.00245	235.64	0	0	0	0	1	0	0	13.0600	2.5300	-13.0500	-2.8000	0.0000	0.0000	0.0000	0.0000;
	9706	9707	0.000283	0.001011	0	0	0	0	0	0	1	0	0	25.3700	12.9300	-25.3700	-12.9200	0.0000	0.0000	0.0000	0.0000;
	9709	9708	0.000195	0.01479	0	853.61	0	0	1	0	1	0	0	-241.4700	-6.6500	241.5800	14.5500	0.0000	0.0000	0.0000	0.0000;
	9708	9710	0.000247	0.020669	0	616.79	0	0	1	0	1	0	0	-89.0700	-22.6800	89.0900	24.2700	0.0000	0.0000	0.0000	0.0000;
	9708	9711	9.6e-05	0.00932	0	616.3	0	0	1	0	1	0	0	-89.0800	-44.5600	89.0900	45.4000	0.0000	0.0000	0.0000	0.0000;
	9708	9712	0.000195	0.013869	0	615.71	0	0	1	0	1	0	0	-89.0800	-34.7400	89.0900	35.8900	0.0000	0.0000	0.0000	0.0000;
	9708	9713	0.000204	0.014048	0	613.18	0	0	1	0	1	0	0	-89.0800	-34.2300	89.0900	35.3900	0.0000	0.0000	0.0000	0.0000;
	9708	9714	0.000306	0.024302	0	613.02	0	0	1	0	1	0	0	-89.0700	-18.8300	89.0900	20.6700	0.0000	0.0000	0.0000	0.0000;
	9708	9715	0.000233	0.001161	0	0	0	0	0	0	1	0	0	203.8100	146.4500	-203.6700	-145.7800	0.0000	0.0000	0.0000	0.0000;
	9708	9716	0.000224	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9885	9715	0.000113	0.002058	0.17389	2446.6	0	0	0	0	1	0	0	338.8800	-172.1500	-338.7300	155.8800	0.0000	0.0000	0.0000	0.0000;
	9717	9720	0.000282	0.008584	0	220.32	0	0	1	0	1	0	0	-14.9100	-5.5000	14.9100	5.5200	0.0000	0.0000	0.0000	0.0000;
	9717	9721	0.000263	0.001072	0	0	0	0	0	0	1	0	0	29.4200	11.0800	-29.4200	-11.0700	0.0000	0.0000	0.0000	0.0000;
	9717	9722	0.000236	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9718	9720	0.003004	0.091558	0	110.16	0	0	1	0	1	0	0	0.4000	0.1500	-0.4000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	9719	9720	0.003004	0.091558	0	110.16	0	0	1	0	1	0	0	14.5200	5.5800	-14.5100	-5.3700	0.0000	0.0000	0.0000	0.0000;
	9778	9721	0.000935	0.004757	0.00463	270.39	0	0	0	0	1	0	0	-18.1000	10.0600	18.1000	-10.5100	0.0000	0.0000	0.0000	0.0000;
	9723	9724	0.000265	0.001048	0	0	0	0	0	0	1	0	0	55.2300	28.1500	-55.2200	-28.1100	0.0000	0.0000	0.0000	0.0000;
	9725	9726	0.003191	0.100768	0	91.98	0	0	1	0	1	0	0	-3.9900	0.2100	4.0000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	9725	9727	0.000259	0.001048	0	0	0	0	0	0	1	0	0	3.9900	-0.2100	-3.9900	0.2100	0.0000	0.0000	0.0000	0.0000;
	9725	9728	0.000279	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9865	9727	0.00047	0.002647	0.00328	267.25	0	0	0	0	1	0	0	-25.2500	-3.4100	25.2500	3.0600	0.0000	0.0000	0.0000	0.0000;
	10065	9727	0.001616	0.010842	0.00789	256.15	0	0	0	0	1	0	0	21.2600	2.4400	-21.2600	-3.2700	0.0000	0.0000	0.0000	0.0000;
	9729	9730	0.000244	0.001044	0	0	0	0	0	0	1	0	0	71.9100	-7.9900	-71.9000	8.0400	0.0000	0.0000	0.0000	0.0000;
	9731	9732	0.006005	0.182252	0	66.97	0	0	1	0	1	0	0	-3.0000	0.1600	3.0000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	9731	9733	0.003991	0.131012	0	66.94	0	0	1	0	1	0	0	-3.0000	0.1600	3.0000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	9731	9734	0.000282	0.0011	0	0	0	0	0	0	1	0	0	5.9900	-0.3200	-5.9900	0.3200	0.0000	0.0000	0.0000	0.0000;
	9731	9735	0.000224	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10008	9734	0.003599	0.018206	0.00806	282.77	0	0	0	0	1	0	0	-65.6400	22.1400	65.8000	-22.2100	0.0000	0.0000	0.0000	0.0000;
	9736	9737	0.000275	0.00111	0	0	0	0	0	0	1	0	0	3.4000	0.7200	-3.4000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	9738	9739	0.000266	0.001185	0	0	0	0	0	0	1	0	0	57.3300	29.2200	-57.3200	-29.1700	0.0000	0.0000	0.0000	0.0000;
	9740	9743	0.000231	0.014816	0	609.48	0	0	1	0	1	0	0	41.8200	-20.6700	-41.8100	20.9600	0.0000	0.0000	0.0000	0.0000;
	9740	9744	0.000163	0.010395	0	861.22	0	0	1	0	1	0	0	-214.6700	35.4400	214.7400	-30.9600	0.0000	0.0000	0.0000	0.0000;
	9740	9745	0.000289	0.001088	0	0	0	0	0	0	1	0	0	172.8600	-14.7700	-172.7800	15.0700	0.0000	0.0000	0.0000	0.0000;
	9740	9746	0.000248	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9741	9743	-0.000101	-0.006485	0	559.48	0	0	1	0	1	0	0	-41.8100	20.8300	41.8100	-20.9600	0.0000	0.0000	0.0000	0.0000;
	9742	9743	0.000697	0.044711	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9747	9748	0.00023	0.001063	0	0	0	0	0	0	1	0	0	3.3000	-0.1600	-3.3000	0.1600	0.0000	0.0000	0.0000	0.0000;
	9750	9749	0.000165	0.014492	0	700.45	0	0	1	0	1	0	0	-121.0400	-15.0800	121.0600	17.0700	0.0000	0.0000	0.0000	0.0000;
	9749	9751	0.000221	0.015362	0	765.83	0	0	1.04375	0	1	0	0	-160.9900	-70.3800	161.0600	75.1400	0.0000	0.0000	0.0000	0.0000;
	9749	9752	0.000262	0.013989	0	765.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9749	9753	0.000241	0.001176	0	0	0	0	0	0	1	0	0	39.9300	-64.3100	-39.9200	64.3700	0.0000	0.0000	0.0000	0.0000;
	9749	9754	0.000248	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9755	9756	0.000212	0.001009	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9757	9758	0.005358	0.17538	0	58.89	0	0	1.0375	0	1	0	0	-1.3000	0.0700	1.3000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	9757	9759	0.008424	0.234184	0	50.87	0	0	1.0375	0	1	0	0	-1.0000	0.0500	1.0000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9757	9760	0.000261	0.001058	0	0	0	0	0	0	1	0	0	2.3000	-0.1200	-2.3000	0.1200	0.0000	0.0000	0.0000	0.0000;
	9757	9761	0.000245	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9762	9763	0.000256	0.001039	0	0	0	0	0	0	1	0	0	9.5900	3.6900	-9.5900	-3.6900	0.0000	0.0000	0.0000	0.0000;
	9764	9767	0.000296	0.016164	0	765.06	0	0	1	0	1	0	0	72.6500	-2.7900	-72.6400	3.5600	0.0000	0.0000	0.0000	0.0000;
	9764	9768	0.000363	0.024313	0	640.86	0	0	1	0	1	0	0	-95.0500	-22.8600	95.0900	24.9800	0.0000	0.0000	0.0000	0.0000;
	9764	9769	0.000299	0.024358	0	639.24	0	0	1	0	1	0	0	-95.0600	-23.0600	95.0900	25.1800	0.0000	0.0000	0.0000	0.0000;
	9764	9770	0.000294	0.018279	0	639.11	0	0	1	0	1	0	0	-95.0600	-31.3400	95.0900	33.0000	0.0000	0.0000	0.0000	0.0000;
	9764	9771	0.000275	0.001095	0	0	0	0	0	0	1	0	0	212.5200	80.0400	-212.4000	-79.5300	0.0000	0.0000	0.0000	0.0000;
	9764	9772	0.000238	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9765	9767	3.8e-05	0.002087	0	640.06	0	0	1	0	1	0	0	-72.6300	3.6600	72.6400	-3.5600	0.0000	0.0000	0.0000	0.0000;
	9766	9767	0.001617	0.088166	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9773	9774	0.002701	0.093491	0	131.96	0	0	1.04375	0	1	0	0	-62.7200	6.3000	62.8200	-2.6000	0.0000	0.0000	0.0000	0.0000;
	9773	9775	0.000243	0.001027	0	0	0	0	0	0	1	0	0	62.7200	-6.3000	-62.7100	6.3400	0.0000	0.0000	0.0000	0.0000;
	9773	9776	0.00023	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9903	9775	0.001031	0.005642	0.01303	255.2	0	0	0	0	1	0	0	1.5500	-3.6400	-1.5500	2.2100	0.0000	0.0000	0.0000	0.0000;
	9777	9778	0.000227	0.001199	0	0	0	0	0	0	1	0	0	21.6200	10.0900	-21.6200	-10.0800	0.0000	0.0000	0.0000	0.0000;
	9779	9780	0.000287	0.001187	0	0	0	0	0	0	1	0	0	59.8300	30.4900	-59.8200	-30.4400	0.0000	0.0000	0.0000	0.0000;
	9782	9781	0.000214	0.010104	0	643.35	0	0	1.00625	0	1	0	0	-97.7600	15.5100	97.7800	-14.6100	0.0000	0.0000	0.0000	0.0000;
	9781	9783	0.000315	0.022035	0	746.47	0	0	1	0	1	0	0	-151.7500	-17.0700	151.8200	21.7600	0.0000	0.0000	0.0000	0.0000;
	9781	9784	0.000149	0.010021	0	746.31	0	0	1	0	1	0	0	-151.7800	-44.0500	151.8200	46.3400	0.0000	0.0000	0.0000	0.0000;
	9781	9785	0.000159	0.012227	0	745.62	0	0	1	0	1	0	0	-151.7800	-35.5600	151.8200	38.2700	0.0000	0.0000	0.0000	0.0000;
	9781	9786	0.000221	0.017283	0	745	0	0	1	0	1	0	0	-151.7700	-23.7100	151.8200	27.4400	0.0000	0.0000	0.0000	0.0000;
	9781	9787	0.000248	0.013837	0	744.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9781	9788	0.00023	0.015602	0	744.43	0	0	1	0	1	0	0	-151.7700	-26.5500	151.8200	29.9300	0.0000	0.0000	0.0000	0.0000;
	9781	9789	0.000212	0.001088	0	0	0	0	0	0	1	0	0	661.0800	-63.7200	-660.2300	68.1100	0.0000	0.0000	0.0000	0.0000;
	9781	9790	0.000289	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9791	9792	0.000246	0.001142	0	0	0	0	0	0	1	0	0	4.9900	1.9200	-4.9900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	9855	9792	0.000727	0.004432	0.00453	265.63	0	0	0	0	1	0	0	44.7700	-26.3400	-44.7600	25.9600	0.0000	0.0000	0.0000	0.0000;
	9792	9927	0.000393	0.00249	0.00421	271.37	0	0	0	0	1	0	0	49.7500	-24.0400	-49.7400	23.6600	0.0000	0.0000	0.0000	0.0000;
	9793	9794	0.000261	0.001014	0	0	0	0	0	0	1	0	0	10.6900	4.1100	-10.6900	-4.1100	0.0000	0.0000	0.0000	0.0000;
	9795	9798	-0.000101	-0.003761	0	300.52	0	0	1	0	1	0	0	-56.4900	-12.7900	56.4900	12.6700	0.0000	0.0000	0.0000	0.0000;
	9795	9799	0.000221	0.001022	0	0	0	0	0	0	1	0	0	56.4900	12.7900	-56.4800	-12.7600	0.0000	0.0000	0.0000	0.0000;
	9796	9798	0.002868	0.10676	0	150.26	0	0	1	0	1	0	0	28.2700	7.1800	-28.2400	-6.3400	0.0000	0.0000	0.0000	0.0000;
	9797	9798	0.002868	0.10676	0	150.26	0	0	1	0	1	0	0	28.2700	7.1800	-28.2400	-6.3400	0.0000	0.0000	0.0000	0.0000;
	9800	9801	0.002767	0.109303	0	110.95	0	0	1	0	1	0	0	-29.9400	5.2600	29.9600	-4.3200	0.0000	0.0000	0.0000	0.0000;
	9800	9802	0.000276	0.001174	0	0	0	0	0	0	1	0	0	29.9400	-5.2600	-29.9400	5.2700	0.0000	0.0000	0.0000	0.0000;
	9803	9806	-0.000116	-0.004175	0	177.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9803	9807	0.000282	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9803	9808	0.000207	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9804	9806	0.006261	0.224814	0	88.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9805	9806	0.006261	0.224814	0	88.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9809	9810	0.01773	0.387076	0	39.37	0	0	1	0	1	0	0	-1.5000	0.0800	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	9809	9811	0.010454	0.325847	0	38.88	0	0	1	0	1	0	0	-1.5000	0.0800	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	9809	9812	0.011531	0.403013	0	30.19	0	0	1	0	1	0	0	-1.3000	0.0700	1.3000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	9809	9813	0.000234	0.001056	0	0	0	0	0	0	1	0	0	4.2900	-0.2300	-4.2900	0.2300	0.0000	0.0000	0.0000	0.0000;
	9809	9814	0.000284	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9816	9815	0.00024	0.016165	0	688.38	0	0	1	0	1	0	0	-134.2100	10.2100	134.2500	-7.4700	0.0000	0.0000	0.0000	0.0000;
	9815	9818	0.00011	0.007694	0	760.39	0	0	0.99375	0	1	0	0	-156.5800	-70.9700	156.6100	73.0700	0.0000	0.0000	0.0000	0.0000;
	9815	9819	0.000253	0.016496	0	760.2	0	0	0.99375	0	1	0	0	-156.5400	-68.6100	156.6100	73.0700	0.0000	0.0000	0.0000	0.0000;
	9815	9820	0.000292	0.018652	0	759.12	0	0	0.99375	0	1	0	0	-156.5300	-68.0400	156.6100	73.0700	0.0000	0.0000	0.0000	0.0000;
	9815	9821	0.000188	0.015299	0	759.01	0	0	0.99375	0	1	0	0	-156.5600	-68.9300	156.6100	73.0700	0.0000	0.0000	0.0000	0.0000;
	9815	9822	0.000296	0.001111	0	0	0	0	0	0	1	0	0	491.9700	-71.7800	-491.2900	74.3600	0.0000	0.0000	0.0000	0.0000;
	9817	9816	0.001171	0.046386	0	155.84	0	0	1	0	1	0	0	-36.7700	-5.4900	36.7900	6.0900	0.0000	0.0000	0.0000	0.0000;
	9817	9816	0.001171	0.046386	0	155.84	0	0	1	0	1	0	0	-36.7700	-5.4900	36.7900	6.0900	0.0000	0.0000	0.0000	0.0000;
	9816	9823	0.000226	0.001141	0	0	0	0	0	0	1	0	0	60.6400	-22.4000	-60.6300	22.4400	0.0000	0.0000	0.0000	0.0000;
	15028	9823	0.016324	0.147879	0.26002	455.95	0	0	0	0	1	0	0	-60.0600	-0.3700	60.6300	-22.4400	0.0000	0.0000	0.0000	0.0000;
	9824	9825	0.005426	0.104573	0	112.97	0	0	1	0	1	0	0	-38.3800	3.3100	38.4500	-1.8900	0.0000	0.0000	0.0000	0.0000;
	9824	9826	0.000286	0.001059	0	0	0	0	0	0	1	0	0	38.3800	-3.3100	-38.3800	3.3200	0.0000	0.0000	0.0000	0.0000;
	9824	9827	0.000284	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9828	9829	0.003323	0.109297	0	90.84	0	0	1.025	0	1	0	0	-7.2900	0.1800	7.2900	-0.1300	0.0000	0.0000	0.0000	0.0000;
	9828	9830	0.00343	0.100958	0	99.86	0	0	1.025	0	1	0	0	-14.5800	0.5300	14.5800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	9828	9831	0.00022	0.001032	0	0	0	0	0	0	1	0	0	21.8700	-0.7100	-21.8600	0.7100	0.0000	0.0000	0.0000	0.0000;
	9828	9832	0.000228	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9833	9836	0.000246	0.018408	0	788.55	0	0	1	0	1	0	0	61.1700	-84.2400	-61.1400	86.2800	0.0000	0.0000	0.0000	0.0000;
	9833	9837	0.000295	0.001052	0	0	0	0	0	0	1	0	0	-61.1700	35.3600	61.1800	-35.3000	0.0000	0.0000	0.0000	0.0000;
	9833	9838	0.000287	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9834	9836	-8.1e-05	-0.006038	0	638.55	0	0	1	0	1	0	0	-61.1500	85.6100	61.1400	-86.2800	0.0000	0.0000	0.0000	0.0000;
	9835	9836	0.00081	0.060674	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9916	9837	0.000181	0.00321	0.27943	2362.6	0	0	0	0	1	0	0	61.1900	-62.3700	-61.1800	35.3000	0.0000	0.0000	0.0000	0.0000;
	9839	9842	-0.000105	-0.002524	0	299.41	0	0	1	0	1	0	0	-55.8900	0.9600	55.8900	-1.0300	0.0000	0.0000	0.0000	0.0000;
	9839	9843	0.000256	0.001191	0	0	0	0	0	0	1	0	0	55.8900	-4.6300	-55.8800	4.6600	0.0000	0.0000	0.0000	0.0000;
	9839	9844	0.000209	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9840	9842	0.003114	0.074979	0	149.71	0	0	1	0	1	0	0	27.9700	0.0300	-27.9400	0.5200	0.0000	0.0000	0.0000	0.0000;
	9841	9842	0.003114	0.074979	0	149.71	0	0	1	0	1	0	0	27.9700	0.0300	-27.9400	0.5200	0.0000	0.0000	0.0000	0.0000;
	9845	9846	0.003603	0.123003	0	113.76	0	0	1.025	0	1	0	0	-40.7600	-4.2400	40.8200	6.2500	0.0000	0.0000	0.0000	0.0000;
	9845	9847	0.003259	0.098837	0	138.4	0	0	1.03125	0	1	0	0	-81.4200	-8.3700	81.6400	14.8800	0.0000	0.0000	0.0000	0.0000;
	9845	9848	0.000247	0.001108	0	0	0	0	0	0	1	0	0	122.1800	12.6100	-122.1500	-12.4600	0.0000	0.0000	0.0000	0.0000;
	9845	9849	0.000246	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9850	9851	0.004113	0.144468	0	75.7	0	0	1	0	1	0	0	-2.0000	-0.7600	2.0000	0.7700	0.0000	0.0000	0.0000	0.0000;
	9850	9852	0.005328	0.150525	0	70.1	0	0	1	0	1	0	0	-3.5000	-1.3200	3.5000	1.3400	0.0000	0.0000	0.0000	0.0000;
	9850	9853	0.666919	20.040897	0	0.65	0	0	1.03125	0	1	0	0	-0.5000	-0.1400	0.5000	0.1900	0.0000	0.0000	0.0000	0.0000;
	9850	9854	0.474092	16.969395	0	0.65	0	0	1.03125	0	1	0	0	-0.5000	-0.1500	0.5000	0.1900	0.0000	0.0000	0.0000	0.0000;
	9850	9855	0.000281	0.001069	0	0	0	0	0	0	1	0	0	6.4900	2.3700	-6.4900	-2.3700	0.0000	0.0000	0.0000	0.0000;
	9850	9856	0.000288	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9858	9857	0.000305	0.02007	0	655.01	0	0	1	0	1	0	0	-82.9600	1.1700	82.9800	0.1000	0.0000	0.0000	0.0000	0.0000;
	9857	9859	0.000297	0.021835	0	574.62	0	0	1.04375	0	1	0	0	-73.3900	-35.9600	73.4100	37.4100	0.0000	0.0000	0.0000	0.0000;
	9857	9860	0.000381	0.028953	0	574.06	0	0	1.05	0	1	0	0	-73.3900	-35.4700	73.4100	37.4100	0.0000	0.0000	0.0000	0.0000;
	9857	9861	0.000242	0.001186	0	0	0	0	0	0	1	0	0	63.8000	-51.2000	-63.7800	51.2700	0.0000	0.0000	0.0000	0.0000;
	9857	9862	0.000205	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9858	10161	0.000914	0.005205	0.00857	299.4	0	0	0	0	1	0	0	82.9600	-1.1700	-82.9000	0.5600	0.0000	0.0000	0.0000	0.0000;
	9861	9939	0.000189	0.003209	0.26846	2414.37	0	0	0	0	1	0	0	-247.5800	-3.6600	247.6900	-23.8800	0.0000	0.0000	0.0000	0.0000;
	9863	9864	0.003551	0.142822	0	75.59	0	0	1	0	1	0	0	-2.0000	0.1000	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9863	9865	0.000276	0.001048	0	0	0	0	0	0	1	0	0	2.0000	-0.1000	-2.0000	0.1000	0.0000	0.0000	0.0000	0.0000;
	9867	9866	0.000205	0.015681	0	867.73	0	0	1	0	1	0	0	-346.8700	-60.6500	347.1000	78.3200	0.0000	0.0000	0.0000	0.0000;
	9866	9868	0.000146	0.00956	0	993.58	0	0	1.0625	0	1	0	0	-404.1200	-76.2300	404.3700	92.4800	0.0000	0.0000	0.0000	0.0000;
	9866	9869	0.000112	0.008376	0	992.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9866	9870	0.000187	0.012441	0	990.61	0	0	1.0625	0	1	0	0	-404.0500	-71.4300	404.3700	92.4800	0.0000	0.0000	0.0000	0.0000;
	9866	9871	0.000119	0.010729	0	990.28	0	0	1.0625	0	1	0	0	-404.1700	-74.2700	404.3700	92.4800	0.0000	0.0000	0.0000	0.0000;
	9866	9872	0.000135	0.009864	0	990.18	0	0	1.0625	0	1	0	0	-404.1400	-75.7200	404.3700	92.4800	0.0000	0.0000	0.0000	0.0000;
	9866	9873	0.000252	0.01686	0	990.02	0	0	1.0625	0	1	0	0	-403.9400	-64.1400	404.3700	92.4800	0.0000	0.0000	0.0000	0.0000;
	9866	9874	0.000287	0.001	0	0	0	0	0	0	1	0	0	1673.3200	283.4700	-1665.9700	-257.8200	0.0000	0.0000	0.0000	0.0000;
	9866	9875	0.000287	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9874	10022	0.000143	0.002628	0.27198	2956.63	0	0	0	0	1	0	0	1104.2700	170.2500	-1102.6500	-170.5100	0.0000	0.0000	0.0000	0.0000;
	9877	9876	0.000154	0.010236	0	928.89	0	0	1	0	1	0	0	-337.3500	50.2900	337.5200	-39.3400	0.0000	0.0000	0.0000	0.0000;
	9876	9881	0.000183	0.01468	0	881.27	0	0	1	0	1	0	0	-222.9200	-55.1400	223.0100	62.3100	0.0000	0.0000	0.0000	0.0000;
	9876	9882	0.000141	0.011035	0	881.25	0	0	0.99375	0	1	0	0	-222.9400	-56.9700	223.0100	62.3100	0.0000	0.0000	0.0000	0.0000;
	9876	9883	0.000202	0.010958	0	880.83	0	0	0.99375	0	1	0	0	-222.9100	-57.0100	223.0100	62.3100	0.0000	0.0000	0.0000	0.0000;
	9876	9884	0.00029	0.017533	0	879.13	0	0	1	0	1	0	0	-222.8700	-48.6400	223.0100	57.0900	0.0000	0.0000	0.0000	0.0000;
	9876	9885	0.000255	0.001108	0	0	0	0	0	0	1	0	0	554.1200	-427.4000	-552.9700	432.4300	0.0000	0.0000	0.0000	0.0000;
	9876	9886	0.000284	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9877	9880	0.000101	0.00212	0	210.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9877	10115	0.000848	0.005249	0.00309	330.73	0	0	0	0	1	0	0	-167.7200	-68.1100	167.9800	69.3500	0.0000	0.0000	0.0000	0.0000;
	9878	9880	0.003031	0.063326	0	105.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9879	9880	0.003031	0.063326	0	105.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10002	9885	0.000196	0.003049	0.2676	2571.18	0	0	0	0	1	0	0	-173.7900	128.6600	173.8800	-156.4200	0.0000	0.0000	0.0000	0.0000;
	9887	9890	-0.000286	-0.008375	0	183.91	0	0	1	0	1	0	0	-3.9900	0.2100	3.9900	-0.2100	0.0000	0.0000	0.0000	0.0000;
	9887	9891	0.007736	0.280496	0	50.73	0	0	1.025	0	1	0	0	-2.0000	0.1100	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	9887	9892	0.000244	0.001089	0	0	0	0	0	0	1	0	0	5.9900	-0.3100	-5.9900	0.3100	0.0000	0.0000	0.0000	0.0000;
	9887	9893	0.000293	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9888	9890	0.005161	0.150939	0	91.96	0	0	1	0	1	0	0	2.0000	-0.1000	-2.0000	0.1000	0.0000	0.0000	0.0000	0.0000;
	9889	9890	0.005161	0.150939	0	91.96	0	0	1	0	1	0	0	2.0000	-0.1000	-2.0000	0.1000	0.0000	0.0000	0.0000	0.0000;
	9894	9895	0.000217	0.001163	0	0	0	0	0	0	1	0	0	47.6400	-5.2900	-47.6400	5.3200	0.0000	0.0000	0.0000	0.0000;
	9896	9899	0.00124	0.04411	0	56.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9896	9900	0.004511	0.144699	0	80.15	0	0	1.0375	0	1	0	0	-4.3900	0.2400	4.3900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	9896	9901	0.155412	4.197676	0	3.55	0	0	1.04375	0	1	0	0	-0.6000	0.0400	0.6000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	9896	9902	0.974759	31.450197	0	0.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9896	9903	0.000256	0.001036	0	0	0	0	0	0	1	0	0	4.9900	-0.2800	-4.9900	0.2800	0.0000	0.0000	0.0000	0.0000;
	9896	9904	0.00029	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9897	9899	0.012544	0.446118	0	28.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9898	9899	0.012544	0.446118	0	28.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9906	9905	0.000305	0.016032	0	676.82	0	0	1.00625	0	1	0	0	-95.1800	8.6600	95.2100	-7.3300	0.0000	0.0000	0.0000	0.0000;
	9905	9907	0.000288	0.021121	0	501.42	0	0	1	0	1	0	0	-53.8300	-23.1200	53.8400	23.7800	0.0000	0.0000	0.0000	0.0000;
	9905	9908	0.000423	0.025895	0	501.07	0	0	1	0	1	0	0	-53.8200	-18.4600	53.8400	19.2200	0.0000	0.0000	0.0000	0.0000;
	9905	9909	0.000257	0.001137	0	0	0	0	0	0	1	0	0	12.4400	-39.1700	-12.4400	39.1800	0.0000	0.0000	0.0000	0.0000;
	9905	9910	0.000261	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9956	9909	0.00012	0.002208	0.23091	1958.67	0	0	0	0	1	0	0	-12.4400	13.8500	12.4400	-39.1800	0.0000	0.0000	0.0000	0.0000;
	9911	9914	0.000144	0.009772	0	749.13	0	0	1	0	1	0	0	50.8200	-78.7200	-50.8100	79.6100	0.0000	0.0000	0.0000	0.0000;
	9911	9915	0.000191	0.014871	0	605.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9911	9916	0.00028	0.001115	0	0	0	0	0	0	1	0	0	-50.8200	-171.0000	50.9200	171.3700	0.0000	0.0000	0.0000	0.0000;
	9911	9917	0.000229	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9912	9914	-9e-06	-0.000587	0	624.13	0	0	1	0	1	0	0	-50.8100	79.5500	50.8100	-79.6100	0.0000	0.0000	0.0000	0.0000;
	9913	9914	0.001024	0.069246	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9916	10027	0.000724	0.010007	1.23903	1952.89	0	0	0	0	1	0	0	-112.1100	-109.0000	112.2200	-10.9000	0.0000	0.0000	0.0000	0.0000;
	9918	9919	0.002075	0.063279	0	121.3	0	0	1	0	1	0	0	-50.9400	7.1600	50.9900	-5.6700	0.0000	0.0000	0.0000	0.0000;
	9918	9920	0.003477	0.112411	0	121.27	0	0	1	0	1	0	0	-50.9100	8.3300	50.9900	-5.6700	0.0000	0.0000	0.0000	0.0000;
	9918	9921	0.000202	0.001152	0	0	0	0	0	0	1	0	0	101.8500	-15.4900	-101.8300	15.6000	0.0000	0.0000	0.0000	0.0000;
	9918	9922	0.000254	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9923	9924	0.00026	0.001139	0	0	0	0	0	0	1	0	0	28.0900	-2.9500	-28.0900	2.9500	0.0000	0.0000	0.0000	0.0000;
	9925	9926	0.004782	0.152801	0	100.71	0	0	1	0	1	0	0	-7.9900	0.4800	7.9900	-0.3900	0.0000	0.0000	0.0000	0.0000;
	9925	9927	0.000251	0.001139	0	0	0	0	0	0	1	0	0	7.9900	-0.4800	-7.9900	0.4800	0.0000	0.0000	0.0000	0.0000;
	9925	9928	0.000294	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9929	9932	-0.000578	-0.018432	0	68.65	0	0	1	0	1	0	0	-0.7300	0.0400	0.7300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	9929	9933	0.000288	0.001058	0	0	0	0	0	0	1	0	0	2.9300	-0.1400	-2.9300	0.1400	0.0000	0.0000	0.0000	0.0000;
	9929	9934	0.000277	0.001085	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9930	9932	0.007351	0.234441	0	34.32	0	0	1	0	1	0	0	0.3700	-0.0200	-0.3700	0.0200	0.0000	0.0000	0.0000	0.0000;
	9931	9932	0.007351	0.234441	0	34.32	0	0	1	0	1	0	0	0.3700	-0.0200	-0.3700	0.0200	0.0000	0.0000	0.0000	0.0000;
	9936	9935	0.000239	0.016758	0	505.83	0	0	1	0	1	0	0	1.8800	-9.4400	-1.8800	9.4600	0.0000	0.0000	0.0000	0.0000;
	9935	9939	0.000224	0.001177	0	0	0	0	0	0	1	0	0	1.8800	-9.4600	-1.8800	9.4600	0.0000	0.0000	0.0000	0.0000;
	9935	9940	0.00023	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9936	9937	0.003703	0.113308	0	103.11	0	0	1	0	1	0	0	-21.9600	1.5800	21.9700	-1.0800	0.0000	0.0000	0.0000	0.0000;
	9936	9938	0.005036	0.182694	0	103.05	0	0	1	0	1	0	0	-21.9500	1.8900	21.9700	-1.0800	0.0000	0.0000	0.0000	0.0000;
	9941	9944	0.001132	0.040591	0	84.32	0	0	1	0	1	0	0	-0.8000	0.0400	0.8000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	9941	9945	0.003856	0.139358	0	97.69	0	0	1	0	1	0	0	-12.9800	0.8500	12.9800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	9941	9946	0.907809	35.012127	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9941	9947	0.528207	22.222378	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9941	9948	0.000233	0.001018	0	0	0	0	0	0	1	0	0	13.7800	-0.8900	-13.7800	0.8900	0.0000	0.0000	0.0000	0.0000;
	9941	9949	0.000221	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9942	9944	0.012317	0.441816	0	42.16	0	0	1	0	1	0	0	0.4000	-0.0200	-0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	9943	9944	0.012317	0.441816	0	42.16	0	0	1	0	1	0	0	0.4000	-0.0200	-0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	9951	9950	0.000198	0.014825	0	676.49	0	0	1	0	1	0	0	-87.8300	13.7800	87.8500	-12.7200	0.0000	0.0000	0.0000	0.0000;
	9950	9952	0.000242	0.019705	0	588.72	0	0	1.04375	0	1	0	0	-80.3900	-15.8400	80.4000	17.1500	0.0000	0.0000	0.0000	0.0000;
	9950	9953	0.000116	0.007663	0	586.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9950	9954	0.000261	0.017937	0	585.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9950	9955	0.00038	0.024915	0	584.79	0	0	1.04375	0	1	0	0	-80.3800	-15.4900	80.4000	17.1500	0.0000	0.0000	0.0000	0.0000;
	9950	9956	0.00022	0.001082	0	0	0	0	0	0	1	0	0	72.9200	44.0500	-72.9100	-43.9800	0.0000	0.0000	0.0000	0.0000;
	9950	9957	0.000242	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9964	9956	0.000337	0.005966	0.73221	2278.16	0	0	0	0	1	0	0	-15.5000	-47.2800	15.5000	-33.0900	0.0000	0.0000	0.0000	0.0000;
	9973	9956	0.000361	0.006737	0.63538	1684.96	0	0	0	0	1	0	0	-69.8000	-131.6900	69.8400	63.2200	0.0000	0.0000	0.0000	0.0000;
	9958	9961	0.000358	0.028191	0	710.86	0	0	1	0	1	0	0	15.4900	3.7200	-15.4900	-3.6500	0.0000	0.0000	0.0000	0.0000;
	9958	9964	0.000236	0.001182	0	0	0	0	0	0	1	0	0	-15.4900	-47.2600	15.5000	47.2800	0.0000	0.0000	0.0000	0.0000;
	9958	9965	0.000212	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9959	9961	-0.000168	-0.01326	0	560.86	0	0	1	0	1	0	0	-15.4900	-3.6800	15.4900	3.6500	0.0000	0.0000	0.0000	0.0000;
	9959	9962	0.001386	0.040211	0	102.99	0	0	1	0	1	0	0	-21.7000	1.2400	21.7100	-1.0600	0.0000	0.0000	0.0000	0.0000;
	9959	9963	0.006284	0.207885	0	96.29	0	0	1	0	1	0	0	-10.8500	0.7600	10.8500	-0.5300	0.0000	0.0000	0.0000	0.0000;
	9960	9961	0.001032	0.081305	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9966	9969	0.000136	0.009392	0	801.77	0	0	1	0	1	0	0	169.4000	-32.1100	-169.3600	34.7000	0.0000	0.0000	0.0000	0.0000;
	9966	9972	0.0001	-0.001086	0	865.07	0	0	1	0	1	0	0	-17.9800	-6.8900	17.9800	6.8900	0.0000	0.0000	0.0000	0.0000;
	9966	9973	0.000281	0.001187	0	0	0	0	0	0	1	0	0	-151.4200	-198.8200	151.5800	199.5100	0.0000	0.0000	0.0000	0.0000;
	9966	9974	0.000248	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9967	9969	5.3e-05	0.003676	0	776.77	0	0	1	0	1	0	0	-169.3500	35.7100	169.3600	-34.7000	0.0000	0.0000	0.0000	0.0000;
	9968	9969	0.001283	0.088373	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9970	9972	0.000192	0.013993	0	432.53	0	0	1	0	1	0	0	8.9900	3.4600	-8.9900	-3.4400	0.0000	0.0000	0.0000	0.0000;
	9971	9972	0.000192	0.013993	0	432.53	0	0	1	0	1	0	0	8.9900	3.4600	-8.9900	-3.4400	0.0000	0.0000	0.0000	0.0000;
	9975	9976	0.005692	0.178757	0	99.87	0	0	1	0	1	0	0	-14.9700	1.1000	14.9800	-0.7300	0.0000	0.0000	0.0000	0.0000;
	9975	9977	0.000295	0.001062	0	0	0	0	0	0	1	0	0	14.9700	-1.1000	-14.9700	1.1100	0.0000	0.0000	0.0000	0.0000;
	9979	9978	0.000254	0.01852	0	606.16	0	0	1	0	1	0	0	-63.3900	-0.5400	63.4000	1.2300	0.0000	0.0000	0.0000	0.0000;
	9978	9980	0.000339	0.026761	0	420.32	0	0	1	0	1	0	0	-17.9800	-6.8200	17.9800	6.9100	0.0000	0.0000	0.0000	0.0000;
	9978	9981	0.000223	0.001114	0	0	0	0	0	0	1	0	0	-45.4200	36.6500	45.4300	-36.6100	0.0000	0.0000	0.0000	0.0000;
	9978	9982	0.000296	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10016	9981	0.000689	0.010871	0.96535	3085.82	0	0	0	0	1	0	0	834.4800	-66.9200	-830.0800	30.9800	0.0000	0.0000	0.0000	0.0000;
	9983	9984	0.000265	0.001168	0	0	0	0	0	0	1	0	0	5.9900	2.3000	-5.9900	-2.3000	0.0000	0.0000	0.0000	0.0000;
	9985	9986	0.007267	0.193912	0	86.72	0	0	1.0125	0	1	0	0	-2.7300	0.1500	2.7300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	9985	9987	0.004913	0.164908	0	62.44	0	0	1.0125	0	1	0	0	-2.7300	0.1500	2.7300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	9985	9988	0.000203	0.001006	0	0	0	0	0	0	1	0	0	5.4600	-0.2900	-5.4600	0.2900	0.0000	0.0000	0.0000	0.0000;
	9985	9989	0.000251	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9990	9991	0.000237	0.001137	0	0	0	0	0	0	1	0	0	4.9900	-0.2500	-4.9900	0.2500	0.0000	0.0000	0.0000	0.0000;
	10130	9991	0.001442	0.008673	0.00698	284.26	0	0	0	0	1	0	0	37.2000	-5.3900	-37.1800	4.7200	0.0000	0.0000	0.0000	0.0000;
	9992	9995	0.000432	0.015341	0	160.18	0	0	1	0	1	0	0	-2.2000	0.1100	2.2000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	9992	9996	0.003324	0.113913	0	54.26	0	0	0.99375	0	1	0	0	-2.2000	0.1100	2.2000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	9992	9997	0.015777	0.556703	0	27.84	0	0	0.99375	0	1	0	0	-1.1000	0.0600	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	9992	9998	0.000285	0.001199	0	0	0	0	0	0	1	0	0	5.4900	-0.2800	-5.4900	0.2800	0.0000	0.0000	0.0000	0.0000;
	9992	9999	0.000218	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	9993	9995	0.004111	0.146159	0	80.09	0	0	1	0	1	0	0	1.1000	-0.0500	-1.1000	0.0600	0.0000	0.0000	0.0000	0.0000;
	9994	9995	0.004111	0.146159	0	80.09	0	0	1	0	1	0	0	1.1000	-0.0500	-1.1000	0.0600	0.0000	0.0000	0.0000	0.0000;
	9998	10149	0.001266	0.008227	0.00397	301.13	0	0	0	0	1	0	0	51.4500	-0.9500	-51.4200	0.7100	0.0000	0.0000	0.0000	0.0000;
	10001	10000	0.000218	0.013718	0	808.84	0	0	1.0125	0	1	0	0	-173.5900	-104.2400	173.6800	109.5100	0.0000	0.0000	0.0000	0.0000;
	10000	10002	0.000263	0.001177	0	0	0	0	0	0	1	0	0	-173.6800	129.1600	173.7900	-128.6600	0.0000	0.0000	0.0000	0.0000;
	10000	10003	0.000227	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10004	10005	0.005861	0.181319	0	66.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10004	10006	0.000297	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10007	10008	0.000261	0.001128	0	0	0	0	0	0	1	0	0	4.0000	-0.2000	-4.0000	0.2000	0.0000	0.0000	0.0000	0.0000;
	10010	10009	0.000167	0.01381	0	700.66	0	0	1	0	1	0	0	-146.1600	15.4400	146.1900	-12.7200	0.0000	0.0000	0.0000	0.0000;
	10009	10011	0.000285	0.014059	0	909.58	0	0	1	0	1	0	0	-249.5400	-28.1700	249.7000	36.2800	0.0000	0.0000	0.0000	0.0000;
	10009	10012	0.000299	0.018689	0	908.41	0	0	1	0	1	0	0	-249.5300	-46.0800	249.7000	57.0800	0.0000	0.0000	0.0000	0.0000;
	10009	10013	8.6e-05	0.0068	0	907.98	0	0	1	0	1	0	0	-249.6500	-53.0300	249.7000	57.0800	0.0000	0.0000	0.0000	0.0000;
	10009	10014	0.000124	0.010459	0	907.63	0	0	1	0	1	0	0	-249.6300	-50.8800	249.7000	57.0800	0.0000	0.0000	0.0000	0.0000;
	10009	10015	0.000531	0.042418	0	224.94	0	0	1	0	1	0	0	-1.4000	-0.5400	1.4000	0.5400	0.0000	0.0000	0.0000	0.0000;
	10009	10016	0.00028	0.001006	0	0	0	0	0	0	1	0	0	853.5500	-99.3900	-851.6600	106.1800	0.0000	0.0000	0.0000	0.0000;
	10009	10017	0.000203	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10019	10018	0.00015	0.010308	0	904.94	0	0	1	0	1	0	0	-382.4500	-19.5500	382.6500	33.4800	0.0000	0.0000	0.0000	0.0000;
	10018	10020	0.00025	0.016748	0	828.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10018	10021	0.00017	0.014056	0	827.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10018	10022	0.000267	0.001127	0	0	0	0	0	0	1	0	0	-382.6500	-89.8700	383.0300	91.4700	0.0000	0.0000	0.0000	0.0000;
	10018	10023	0.000203	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10022	10086	0.000389	0.005924	1.00317	2196.89	0	0	0	0	1	0	0	183.7300	20.6700	-183.5900	-128.0200	0.0000	0.0000	0.0000	0.0000;
	10025	10024	0.000205	0.013544	0	572.76	0	0	1	0	1	0	0	-13.5500	92.5900	13.5600	-91.4200	0.0000	0.0000	0.0000	0.0000;
	10024	10026	0.000167	0.011027	0	703.32	0	0	1	0	1	0	0	-125.8200	-25.0000	125.8500	26.8400	0.0000	0.0000	0.0000	0.0000;
	10024	10027	0.000294	0.001164	0	0	0	0	0	0	1	0	0	112.2600	-10.7500	-112.2200	10.9000	0.0000	0.0000	0.0000	0.0000;
	10024	10028	0.000234	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10029	10030	0.003672	0.112069	0	96.34	0	0	0.99375	0	1	0	0	-11.4800	-2.3100	11.4900	2.4500	0.0000	0.0000	0.0000	0.0000;
	10029	10031	0.000209	0.001001	0	0	0	0	0	0	1	0	0	11.4800	-43.8600	-11.4800	43.8800	0.0000	0.0000	0.0000	0.0000;
	10029	10032	0.000264	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10033	10034	0.004531	0.157401	0	69.78	0	0	1.025	0	1	0	0	-3.4000	0.1800	3.4000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	10033	10035	0.000209	0.001196	0	0	0	0	0	0	1	0	0	3.4000	-0.1800	-3.4000	0.1800	0.0000	0.0000	0.0000	0.0000;
	10033	10036	0.000276	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10037	10040	0.000155	0.010307	0	716.97	0	0	1	0	1	0	0	126.4500	3.5100	-126.4300	-2.0000	0.0000	0.0000	0.0000	0.0000;
	10037	10041	0.000279	0.01796	0	549.31	0	0	1	0	1	0	0	-64.1100	-28.8900	64.1200	29.7000	0.0000	0.0000	0.0000	0.0000;
	10037	10042	0.000276	0.001039	0	0	0	0	0	0	1	0	0	-62.3400	15.8900	62.3500	-15.8500	0.0000	0.0000	0.0000	0.0000;
	10037	10043	0.00024	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10038	10040	0.000116	0.007737	0	691.97	0	0	1	0	1	0	0	-126.4100	-0.8700	126.4300	2.0000	0.0000	0.0000	0.0000	0.0000;
	10039	10040	0.001483	0.098771	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10044	10047	0.000291	0.006414	0	209.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10044	10048	0.000292	0.001194	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10044	10049	0.000205	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10045	10047	0.004394	0.096751	0	104.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10046	10047	0.004394	0.096751	0	104.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10050	10051	0.005744	0.172258	0	84.53	0	0	1.0125	0	1	0	0	-4.9900	-1.2000	4.9900	1.2400	0.0000	0.0000	0.0000	0.0000;
	10050	10052	0.005324	0.141429	0	84.27	0	0	1.0125	0	1	0	0	-4.9900	-1.4800	4.9900	1.5200	0.0000	0.0000	0.0000	0.0000;
	10050	10053	0.000289	0.001159	0	0	0	0	0	0	1	0	0	9.9900	2.6800	-9.9800	-2.6800	0.0000	0.0000	0.0000	0.0000;
	10050	10054	0.00029	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10055	10056	0.000201	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10057	10058	0.000248	0.001128	0	0	0	0	0	0	1	0	0	6.8400	-0.3400	-6.8400	0.3400	0.0000	0.0000	0.0000	0.0000;
	10059	10062	-0.00013	-0.004587	0	177.79	0	0	1	0	1	0	0	-3.4000	-1.3000	3.4000	1.3000	0.0000	0.0000	0.0000	0.0000;
	10059	10063	0.000288	0.001158	0	0	0	0	0	0	1	0	0	3.4000	1.3000	-3.4000	-1.3000	0.0000	0.0000	0.0000	0.0000;
	10060	10062	0.002831	0.099988	0	88.89	0	0	1	0	1	0	0	1.7000	0.6500	-1.7000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	10061	10062	0.002831	0.099988	0	88.89	0	0	1	0	1	0	0	1.7000	0.6500	-1.7000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	10064	10065	0.000278	0.001008	0	0	0	0	0	0	1	0	0	4.0000	-0.2000	-4.0000	0.2000	0.0000	0.0000	0.0000	0.0000;
	10066	10067	0.004379	0.174682	0	88.11	0	0	1.01875	0	1	0	0	-5.9900	0.0900	5.9900	-0.0300	0.0000	0.0000	0.0000	0.0000;
	10066	10068	0.000231	0.001192	0	0	0	0	0	0	1	0	0	5.9900	-0.0900	-5.9900	0.0900	0.0000	0.0000	0.0000	0.0000;
	10066	10069	0.000287	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10070	10071	0.003217	0.101633	0	108.31	0	0	1	0	1	0	0	-21.5600	3.0800	21.5700	-2.6400	0.0000	0.0000	0.0000	0.0000;
	10070	10072	0.000208	0.001177	0	0	0	0	0	0	1	0	0	21.5600	-3.0800	-21.5600	3.0800	0.0000	0.0000	0.0000	0.0000;
	10070	10073	0.000209	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10074	10075	0.000258	0.001023	0	0	0	0	0	0	1	0	0	34.4600	-4.9700	-34.4600	4.9800	0.0000	0.0000	0.0000	0.0000;
	10076	10079	-0.000202	-0.006281	0	219.95	0	0	1	0	1	0	0	-13.7800	0.7800	13.7800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	10076	10080	0.000292	0.001176	0	0	0	0	0	0	1	0	0	13.7800	-0.7800	-13.7800	0.7800	0.0000	0.0000	0.0000	0.0000;
	10077	10079	0.004026	0.124916	0	109.97	0	0	1	0	1	0	0	6.8900	-0.3400	-6.8900	0.3900	0.0000	0.0000	0.0000	0.0000;
	10078	10079	0.004026	0.124916	0	109.97	0	0	1	0	1	0	0	6.8900	-0.3400	-6.8900	0.3900	0.0000	0.0000	0.0000	0.0000;
	10081	10082	0.0002	0.00113	0	0	0	0	0	0	1	0	0	4.2400	-0.2100	-4.2400	0.2100	0.0000	0.0000	0.0000	0.0000;
	10084	10083	0.000273	0.016175	0	643.07	0	0	1	0	1	0	0	-183.3800	-10.6600	183.4600	15.7300	0.0000	0.0000	0.0000	0.0000;
	10083	10085	0.000131	0.009558	0	1091.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10083	10086	0.000287	0.001154	0	0	0	0	0	0	1	0	0	-183.4600	-127.4900	183.5900	128.0200	0.0000	0.0000	0.0000	0.0000;
	10083	10087	0.000222	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10088	10089	0.004246	0.144342	0	103.03	0	0	1	0	1	0	0	-21.9500	1.7200	21.9700	-1.0800	0.0000	0.0000	0.0000	0.0000;
	10088	10090	0.000253	0.001083	0	0	0	0	0	0	1	0	0	21.9500	-1.7200	-21.9500	1.7200	0.0000	0.0000	0.0000	0.0000;
	10088	10091	0.000226	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10092	10093	0.00023	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10095	10094	0.000221	0.020216	0	580.15	0	0	1.00625	0	1	0	0	-107.4900	-41.4800	107.5100	43.9800	0.0000	0.0000	0.0000	0.0000;
	10094	10096	0.000243	0.011882	0	667.43	0	0	1	0	1	0	0	-111.8400	-22.4400	111.8700	23.8600	0.0000	0.0000	0.0000	0.0000;
	10094	10097	0.000212	0.001011	0	0	0	0	0	0	1	0	0	4.3200	-21.5500	-4.3200	21.5500	0.0000	0.0000	0.0000	0.0000;
	10094	10098	0.000249	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10099	10100	0.003614	0.095625	0	112.9	0	0	1.01875	0	1	0	0	-37.4000	-6.5700	37.4600	7.9900	0.0000	0.0000	0.0000	0.0000;
	10099	10101	0.000201	0.001024	0	0	0	0	0	0	1	0	0	37.4000	6.5700	-37.4000	-6.5600	0.0000	0.0000	0.0000	0.0000;
	10102	10103	0.003092	0.117757	0	97.75	0	0	1.025	0	1	0	0	-12.5800	0.8000	12.5800	-0.6200	0.0000	0.0000	0.0000	0.0000;
	10102	10104	0.487438	15.164175	0	0.65	0	0	1.025	0	1	0	0	-0.5000	0.0600	0.5000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	10102	10105	0.000256	0.001038	0	0	0	0	0	0	1	0	0	13.0800	-0.8600	-13.0800	0.8600	0.0000	0.0000	0.0000	0.0000;
	10102	10106	0.000285	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10105	10149	0.000398	0.002074	0.002	303.44	0	0	0	0	1	0	0	-53.3100	0.6400	53.3200	-0.8100	0.0000	0.0000	0.0000	0.0000;
	10108	10107	0.000243	0.014933	0	591.91	0	0	1	0	1	0	0	-63.8400	16.8300	63.8500	-16.2300	0.0000	0.0000	0.0000	0.0000;
	10107	10110	0.000213	0.001167	0	0	0	0	0	0	1	0	0	-63.8500	16.2300	63.8600	-16.1900	0.0000	0.0000	0.0000	0.0000;
	10107	10111	0.00023	0.001145	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10108	10109	0.003345	0.114757	0	109.45	0	0	0.9875	0	1	0	0	-26.8500	0.5300	26.8700	0.2100	0.0000	0.0000	0.0000	0.0000;
	10112	10113	0.000271	0.001029	0	0	0	0	0	0	1	0	0	5.6900	0.0000	-5.6900	0.0000	0.0000	0.0000	0.0000	0.0000;
	10114	10115	0.000232	0.001025	0	0	0	0	0	0	1	0	0	88.0900	-9.7900	-88.0800	9.8600	0.0000	0.0000	0.0000	0.0000;
	10116	10119	-0.000433	-0.016729	0	128.29	0	0	1	0	1	0	0	-1.4000	0.0700	1.4000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	10116	10122	0.00052	0.015777	0	128.08	0	0	1	0	1	0	0	-0.7000	0.0400	0.7000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	10116	10125	0.0001	0.003764	0	126.93	0	0	1	0	1	0	0	-1.4000	0.0700	1.4000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	10116	10126	0.000262	0.001021	0	0	0	0	0	0	1	0	0	3.5000	-0.1800	-3.5000	0.1800	0.0000	0.0000	0.0000	0.0000;
	10116	10127	0.00027	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10117	10119	0.004999	0.193267	0	64.15	0	0	1	0	1	0	0	0.7000	-0.0300	-0.7000	0.0400	0.0000	0.0000	0.0000	0.0000;
	10118	10119	0.004999	0.193267	0	64.15	0	0	1	0	1	0	0	0.7000	-0.0300	-0.7000	0.0400	0.0000	0.0000	0.0000	0.0000;
	10120	10122	0.005945	0.180262	0	64.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10121	10122	0.005945	0.180262	0	64.04	0	0	1	0	1	0	0	0.7000	-0.0300	-0.7000	0.0400	0.0000	0.0000	0.0000	0.0000;
	10123	10125	0.005374	0.203623	0	63.47	0	0	1	0	1	0	0	0.7000	-0.0300	-0.7000	0.0400	0.0000	0.0000	0.0000	0.0000;
	10124	10125	0.005374	0.203623	0	63.47	0	0	1	0	1	0	0	0.7000	-0.0300	-0.7000	0.0400	0.0000	0.0000	0.0000	0.0000;
	10128	10129	0.009817	0.226641	0	75.57	0	0	1	0	1	0	0	-3.9900	0.2300	4.0000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	10128	10130	0.000211	0.001182	0	0	0	0	0	0	1	0	0	3.9900	-0.2300	-3.9900	0.2300	0.0000	0.0000	0.0000	0.0000;
	10131	10132	0.000219	0.001014	0	0	0	0	0	0	1	0	0	4.9900	-0.2500	-4.9900	0.2500	0.0000	0.0000	0.0000	0.0000;
	10133	10134	0.00354	0.099011	0	92.69	0	0	1	0	1	0	0	-8.2500	0.4700	8.2600	-0.4100	0.0000	0.0000	0.0000	0.0000;
	10133	10135	0.004741	0.142917	0	78.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10133	10136	0.000278	0.001198	0	0	0	0	0	0	1	0	0	8.2500	-0.4700	-8.2500	0.4700	0.0000	0.0000	0.0000	0.0000;
	10133	10137	0.000204	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10138	10139	0.003344	0.09026	0	108.7	0	0	1	0	1	0	0	-24.9500	1.7500	24.9700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	10138	10140	0.000243	0.001011	0	0	0	0	0	0	1	0	0	24.9500	-1.7500	-24.9500	1.7500	0.0000	0.0000	0.0000	0.0000;
	10138	10141	0.00021	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10142	10143	0.004225	0.101363	0	102.2	0	0	0.99375	0	1	0	0	-20.9600	1.4300	20.9700	-1.0300	0.0000	0.0000	0.0000	0.0000;
	10142	10144	0.00022	0.001178	0	0	0	0	0	0	1	0	0	20.9600	-1.4300	-20.9600	1.4400	0.0000	0.0000	0.0000	0.0000;
	10142	10145	0.000285	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10146	10147	0.000202	0.001161	0	0	0	0	0	0	1	0	0	11.3900	-0.5600	-11.3900	0.5600	0.0000	0.0000	0.0000	0.0000;
	10148	10149	0.000264	0.001086	0	0	0	0	0	0	1	0	0	1.9000	-0.0900	-1.9000	0.0900	0.0000	0.0000	0.0000	0.0000;
	10151	10150	0.000837	0.03	0	100.33	0	0	1	0	1	0	0	-10.7000	-1.5800	10.7000	1.6100	0.0000	0.0000	0.0000	0.0000;
	10150	10153	0.000244	0.001078	0	0	0	0	0	0	1	0	0	-10.7000	-1.6100	10.7000	1.6100	0.0000	0.0000	0.0000	0.0000;
	10150	10154	0.000232	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10151	10152	0.009091	0.226705	0	41.56	0	0	1.0125	0	1	0	0	-3.7900	0.2200	3.8000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	10155	10156	0.001918	0.058682	0	149.01	0	0	0.99375	0	1	0	0	-106.1700	21.4800	106.3700	-15.3400	0.0000	0.0000	0.0000	0.0000;
	10155	10157	0.00023	0.001163	0	0	0	0	0	0	1	0	0	106.1700	-21.4800	-106.1500	21.6100	0.0000	0.0000	0.0000	0.0000;
	10158	10159	0.000285	0.001188	0	0	0	0	0	0	1	0	0	6.6900	-0.8200	-6.6900	0.8200	0.0000	0.0000	0.0000	0.0000;
	10160	10161	0.000268	0.001192	0	0	0	0	0	0	1	0	0	29.4600	-1.4500	-29.4600	1.4600	0.0000	0.0000	0.0000	0.0000;
	10166	10162	0.001313	0.008852	0.00738	259.65	0	0	0	0	1	0	0	71.1000	-1.5700	-71.0400	1.1800	0.0000	0.0000	0.0000	0.0000;
	10206	10162	0.001314	0.007373	0.00511	255.2	0	0	0	0	1	0	0	-62.9600	5.3400	63.0000	-5.6300	0.0000	0.0000	0.0000	0.0000;
	10178	10163	0.001933	0.01331	0.00464	169.73	0	0	0	0	1	0	0	0.0800	0.7900	-0.0800	-1.2900	0.0000	0.0000	0.0000	0.0000;
	10405	10163	0.003287	0.016276	0.00783	189.86	0	0	0	0	1	0	0	8.4200	-0.4700	-8.4200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	10164	10170	0.001965	0.010864	0.00308	217.94	0	0	0	0	1	0	0	-24.9200	-1.7800	24.9300	1.5100	0.0000	0.0000	0.0000	0.0000;
	10164	10178	0.001664	0.010618	0.00356	197.68	0	0	0	0	1	0	0	7.6800	-5.1400	-7.6700	4.7600	0.0000	0.0000	0.0000	0.0000;
	10165	10168	0.000853	0.04843	0	451.25	0	0	1	0	1	0	0	97.4600	0.5900	-97.3900	3.6300	0.0000	0.0000	0.0000	0.0000;
	10165	10169	0.000268	0.001166	0	0	0	0	0	0	1	0	0	28.9000	5.0400	-28.9000	-5.0300	0.0000	0.0000	0.0000	0.0000;
	10165	10402	0.000614	0.006969	0.13574	1180.76	0	0	0	0	1	0	0	147.7000	8.0300	-147.5700	-21.3800	0.0000	0.0000	0.0000	0.0000;
	10165	11679	0.00061	0.006921	0.1401	1169.89	0	0	0	0	1	0	0	-141.1500	2.5300	141.2600	-16.5200	0.0000	0.0000	0.0000	0.0000;
	11924	10165	0.000327	0.004249	0.085	1167.71	0	0	0	0	1	0	0	132.9700	49.0800	-132.9100	-57.5600	0.0000	0.0000	0.0000	0.0000;
	10166	10168	-0.000452	-0.025634	0	401.25	0	0	1	0	1	0	0	-97.4300	1.4000	97.3900	-3.6300	0.0000	0.0000	0.0000	0.0000;
	10166	10179	0.005964	0.032039	0.03702	220.89	0	0	0	0	1	0	0	26.3300	0.1700	-26.2900	-3.9900	0.0000	0.0000	0.0000	0.0000;
	10167	10168	0.002186	0.124087	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10175	10170	0.002038	0.011923	0.01034	243.74	0	0	0	0	1	0	0	50.2700	7.5100	-50.2200	-8.3500	0.0000	0.0000	0.0000	0.0000;
	10171	10180	0.003014	0.017952	0.01375	226.98	0	0	0	0	1	0	0	34.0100	15.2900	-33.9700	-16.5500	0.0000	0.0000	0.0000	0.0000;
	10171	10206	0.002982	0.016035	0.00824	242.78	0	0	0	0	1	0	0	-51.2600	5.7700	51.3300	-6.2700	0.0000	0.0000	0.0000	0.0000;
	10172	10213	0.001949	0.01286	0.01503	199.74	0	0	0	0	1	0	0	-9.0100	29.3600	9.0300	-30.8800	0.0000	0.0000	0.0000	0.0000;
	11919	10172	0.001229	0.006544	0.0042	215.35	0	0	0	0	1	0	0	25.8500	35.9600	-25.8300	-36.3000	0.0000	0.0000	0.0000	0.0000;
	10173	10174	0.000216	0.00102	0	0	0	0	0	0	1	0	0	-23.8300	-15.7800	23.8300	15.7800	0.0000	0.0000	0.0000	0.0000;
	10174	10177	0.002555	0.013814	0.0138	192.63	0	0	0	0	1	0	0	-5.7800	11.5800	5.7900	-13.0400	0.0000	0.0000	0.0000	0.0000;
	10213	10174	0.002279	0.010364	0.00394	207.03	0	0	0	0	1	0	0	18.0700	27.0400	-18.0500	-27.3600	0.0000	0.0000	0.0000	0.0000;
	10175	10176	0.000291	0.001197	0	0	0	0	0	0	1	0	0	39.0200	4.1500	-39.0200	-4.1400	0.0000	0.0000	0.0000	0.0000;
	10211	10175	0.001296	0.007969	0.01542	229.88	0	0	0	0	1	0	0	36.0600	4.2800	-36.0400	-5.8600	0.0000	0.0000	0.0000	0.0000;
	10175	11933	0.001909	0.011929	0.00587	245.73	0	0	0	0	1	0	0	-53.2500	-5.8000	53.3000	5.4700	0.0000	0.0000	0.0000	0.0000;
	10205	10177	0.00161	0.008788	0.00324	236.52	0	0	0	0	1	0	0	42.5100	-9.7400	-42.4800	9.5400	0.0000	0.0000	0.0000	0.0000;
	10179	11870	0.006179	0.031707	0.04658	211.65	0	0	0	0	1	0	0	15.4900	1.3900	-15.4700	-6.3500	0.0000	0.0000	0.0000	0.0000;
	10180	10182	0.003151	0.021137	0.00599	213.78	0	0	0	0	1	0	0	23.1700	14.1300	-23.1500	-14.6200	0.0000	0.0000	0.0000	0.0000;
	10181	10182	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-13.5900	-1.8000	13.5900	1.8100	0.0000	0.0000	0.0000	0.0000;
	10182	10202	0.003189	0.015314	0.01701	194.59	0	0	0	0	1	0	0	9.5600	12.8200	-9.5500	-14.5900	0.0000	0.0000	0.0000	0.0000;
	10184	10183	0.000459	0.026017	0	360	0	0	1	0	1	0	0	-64.9500	-8.1200	64.9700	9.1400	0.0000	0.0000	0.0000	0.0000;
	10183	10185	0.000202	0.001092	0	0	0	0	0	0	1	0	0	25.6300	16.5000	-25.6300	-16.4900	0.0000	0.0000	0.0000	0.0000;
	10183	10187	0.000524	0.006122	0.10885	1054.91	0	0	0	0	1	0	0	-49.2800	3.2600	49.3000	-14.9800	0.0000	0.0000	0.0000	0.0000;
	10183	11924	0.000609	0.008113	0.16185	1049.42	0	0	0	0	1	0	0	-41.3100	-28.9000	41.3300	11.3700	0.0000	0.0000	0.0000	0.0000;
	10184	10190	0.001571	0.009863	0.00155	252.74	0	0	0	0	1	0	0	64.9500	8.1200	-64.8900	-7.9000	0.0000	0.0000	0.0000	0.0000;
	10186	10197	0.003461	0.018546	0.0044	243.39	0	0	0	0	1	0	0	49.3400	-10.2000	-49.2600	10.1700	0.0000	0.0000	0.0000	0.0000;
	10186	10209	0.002	0.011938	0.00869	272.31	0	0	0	0	1	0	0	-83.6800	-0.2100	83.8100	0.0600	0.0000	0.0000	0.0000	0.0000;
	10188	10187	0.000483	0.027094	0	353.33	0	0	1	0	1	0	0	-54.3300	-0.6000	54.3400	1.3300	0.0000	0.0000	0.0000	0.0000;
	10187	10189	0.000257	0.001071	0	0	0	0	0	0	1	0	0	48.6000	8.2100	-48.5900	-8.1800	0.0000	0.0000	0.0000	0.0000;
	11679	10187	0.000247	0.003085	0.06348	1166.53	0	0	0	0	1	0	0	145.0700	-24.9300	-145.0200	18.6200	0.0000	0.0000	0.0000	0.0000;
	10187	11829	0.001121	0.016238	0.34843	987.28	0	0	0	0	1	0	0	-7.2200	-13.1800	7.2200	-24.7500	0.0000	0.0000	0.0000	0.0000;
	10188	10207	0.002554	0.014403	0.00492	246.25	0	0	0	0	1	0	0	54.3300	0.6000	-54.2600	-0.7400	0.0000	0.0000	0.0000	0.0000;
	10190	10199	0.001986	0.013703	0.01588	168.1	0	0	0	0	1	0	0	-0.0200	4.9300	0.0200	-6.6400	0.0000	0.0000	0.0000	0.0000;
	10190	10525	0.002909	0.019589	0.05923	228.72	0	0	0	0	1	0	0	38.2800	-1.6300	-38.2400	-4.5000	0.0000	0.0000	0.0000	0.0000;
	10191	10195	0.001982	0.011955	0.01686	228.61	0	0	0	0	1	0	0	-34.4400	-0.7300	34.4700	-0.9400	0.0000	0.0000	0.0000	0.0000;
	10191	10428	0.009239	0.071286	0.01669	206.99	0	0	0	0	1	0	0	16.3800	-4.3200	-16.3600	2.7200	0.0000	0.0000	0.0000	0.0000;
	10193	10192	0.000288	0.014179	0	453.17	0	0	1	0	1	0	0	-141.3000	-3.5600	141.3600	6.1900	0.0000	0.0000	0.0000	0.0000;
	10192	10194	0.000247	0.001076	0	0	0	0	0	0	1	0	0	20.0200	4.6300	-20.0200	-4.6300	0.0000	0.0000	0.0000	0.0000;
	10225	10192	0.000498	0.005967	0.12916	1176.8	0	0	0	0	1	0	0	161.5000	-1.7000	-161.3800	-10.8200	0.0000	0.0000	0.0000	0.0000;
	10193	10195	0.003497	0.022413	0.01981	267.54	0	0	0	0	1	0	0	81.7400	1.3100	-81.5200	-2.0500	0.0000	0.0000	0.0000	0.0000;
	10193	10603	0.006209	0.03121	0.02211	253.76	0	0	0	0	1	0	0	59.5700	2.2500	-59.3600	-3.5900	0.0000	0.0000	0.0000	0.0000;
	10195	10201	0.004312	0.028269	0.0154	219.56	0	0	0	0	1	0	0	28.9900	-0.3800	-28.9600	-1.0400	0.0000	0.0000	0.0000	0.0000;
	10196	10202	0.00675	0.03661	0.01132	197.12	0	0	0	0	1	0	0	24.4800	-1.8100	-24.4400	0.8100	0.0000	0.0000	0.0000	0.0000;
	10196	10338	0.020934	0.154513	0.04283	180.51	0	0	0	0	1	0	0	6.9700	-5.8100	-6.9600	1.3100	0.0000	0.0000	0.0000	0.0000;
	10196	11561	0.004935	0.027115	0.03954	214.68	0	0	0	0	1	0	0	-47.6200	6.9600	47.7300	-10.5800	0.0000	0.0000	0.0000	0.0000;
	10197	10198	0.000225	0.001031	0	0	0	0	0	0	1	0	0	5.7000	0.3400	-5.7000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	11561	10197	0.000864	0.004631	0.00263	240.09	0	0	0	0	1	0	0	-43.5400	10.3100	43.5600	-10.5100	0.0000	0.0000	0.0000	0.0000;
	10199	10200	0.00028	0.001019	0	0	0	0	0	0	1	0	0	18.8900	2.5300	-18.8900	-2.5300	0.0000	0.0000	0.0000	0.0000;
	10199	10218	0.013216	0.071633	0.0133	212.42	0	0	0	0	1	0	0	-18.9200	4.1100	18.9600	-5.2900	0.0000	0.0000	0.0000	0.0000;
	10201	10423	0.004145	0.023291	0.01501	219.18	0	0	0	0	1	0	0	56.8900	6.2100	-56.7600	-7.0900	0.0000	0.0000	0.0000	0.0000;
	10201	10524	0.003139	0.011047	0.07295	211.25	0	0	0	0	1	0	0	-44.9000	-9.2400	44.9600	1.6500	0.0000	0.0000	0.0000	0.0000;
	10203	10204	0.000284	0.001173	0	0	0	0	0	0	1	0	0	12.1900	1.2400	-12.1900	-1.2300	0.0000	0.0000	0.0000	0.0000;
	10203	10221	0.004584	0.022426	0.00678	194.2	0	0	0	0	1	0	0	19.5600	4.2200	-19.5400	-4.8700	0.0000	0.0000	0.0000	0.0000;
	10525	10203	0.004644	0.026715	0.0116	201.57	0	0	0	0	1	0	0	31.7900	4.4700	-31.7500	-5.4600	0.0000	0.0000	0.0000	0.0000;
	10205	11678	0.00283	0.017449	0.01554	257.25	0	0	0	0	1	0	0	-66.5600	3.0700	66.6700	-4.0200	0.0000	0.0000	0.0000	0.0000;
	10207	10208	0.000235	0.0012	0	0	0	0	0	0	1	0	0	11.6200	3.4900	-11.6200	-3.4900	0.0000	0.0000	0.0000	0.0000;
	10207	10213	0.001182	0.007414	0.00542	235.28	0	0	0	0	1	0	0	42.6300	-2.7500	-42.6100	2.2800	0.0000	0.0000	0.0000	0.0000;
	10209	10210	0.000239	0.001188	0	0	0	0	0	0	1	0	0	17.7300	5.3400	-17.7300	-5.3400	0.0000	0.0000	0.0000	0.0000;
	11422	10209	0.001274	0.008858	0.0026	281.57	0	0	0	0	1	0	0	101.6600	5.9800	-101.5400	-5.4100	0.0000	0.0000	0.0000	0.0000;
	10211	10212	0.000241	0.001157	0	0	0	0	0	0	1	0	0	8.5600	2.6400	-8.5600	-2.6400	0.0000	0.0000	0.0000	0.0000;
	10211	11653	0.002167	0.014934	0.01026	239.51	0	0	0	0	1	0	0	-44.6100	-6.9100	44.6500	6.0700	0.0000	0.0000	0.0000	0.0000;
	10213	10214	0.000271	0.001029	0	0	0	0	0	0	1	0	0	15.5100	1.5600	-15.5100	-1.5500	0.0000	0.0000	0.0000	0.0000;
	10215	10216	0.000227	0.001199	0	0	0	0	0	0	1	0	0	26.3400	13.6700	-26.3400	-13.6600	0.0000	0.0000	0.0000	0.0000;
	10520	10215	0.003365	0.021216	0.00431	165.06	0	0	0	0	1	0	0	4.4300	4.2400	-4.4200	-4.6900	0.0000	0.0000	0.0000	0.0000;
	10526	10215	0.004504	0.021401	0.00778	195.84	0	0	0	0	1	0	0	21.9400	8.2600	-21.9200	-8.9800	0.0000	0.0000	0.0000	0.0000;
	11707	10217	0.001265	0.006157	0.00457	218.98	0	0	0	0	1	0	0	-56.6700	-1.6400	56.7100	1.3300	0.0000	0.0000	0.0000	0.0000;
	10217	11930	0.001234	0.005588	0.00355	232.94	0	0	0	0	1	0	0	-83.9100	-14.3800	84.0000	14.3700	0.0000	0.0000	0.0000	0.0000;
	10218	10219	0.000268	0.001032	0	0	0	0	0	0	1	0	0	26.1200	13.1200	-26.1200	-13.1100	0.0000	0.0000	0.0000	0.0000;
	10218	11644	0.00081	0.006246	0.01458	213.23	0	0	0	0	1	0	0	-45.0900	-7.8300	45.1000	6.3800	0.0000	0.0000	0.0000	0.0000;
	10525	10220	0.001425	0.008786	0.00481	192.16	0	0	0	0	1	0	0	-15.1200	-8.4200	15.1300	7.9300	0.0000	0.0000	0.0000	0.0000;
	10220	11723	0.001997	0.011603	0.00573	211.78	0	0	0	0	1	0	0	-43.0500	-14.3500	43.0900	13.9500	0.0000	0.0000	0.0000	0.0000;
	10221	10222	0.002164	0.01221	0.00598	183.59	0	0	0	0	1	0	0	-9.9000	1.2900	9.9000	-1.9200	0.0000	0.0000	0.0000	0.0000;
	10222	10226	0.001338	0.008019	0.00648	204.77	0	0	0	0	1	0	0	-34.1600	-7.3900	34.1700	6.7900	0.0000	0.0000	0.0000	0.0000;
	10223	10224	0.000229	0.001058	0	0	0	0	0	0	1	0	0	24.0700	2.1300	-24.0600	-2.1200	0.0000	0.0000	0.0000	0.0000;
	10223	10226	0.002634	0.01524	0.00513	232.01	0	0	0	0	1	0	0	-79.8300	-5.4200	79.9800	5.7800	0.0000	0.0000	0.0000	0.0000;
	10223	10425	0.001948	0.010703	0.00517	220.15	0	0	0	0	1	0	0	55.7600	3.2900	-55.7000	-3.5300	0.0000	0.0000	0.0000	0.0000;
	10226	10225	0.000505	0.024794	0	472.26	0	0	1	0	1	0	0	-163.3500	-14.3500	163.4800	20.5700	0.0000	0.0000	0.0000	0.0000;
	10225	10227	0.000252	0.001104	0	0	0	0	0	0	1	0	0	25.6700	17.1000	-25.6700	-17.0900	0.0000	0.0000	0.0000	0.0000;
	10463	10225	0.00035	0.004026	0.16497	1073.28	0	0	0	0	1	0	0	-35.0300	-50.1500	35.0400	32.4400	0.0000	0.0000	0.0000	0.0000;
	10610	10225	0.000405	0.00498	0.09996	1187.53	0	0	0	0	1	0	0	168.8900	-27.9300	-168.7800	18.4600	0.0000	0.0000	0.0000	0.0000;
	10225	11724	0.000577	0.006991	0.13008	1209.7	0	0	0	0	1	0	0	-216.9000	12.0700	217.1600	-23.0800	0.0000	0.0000	0.0000	0.0000;
	10226	10603	0.002718	0.015404	0.00541	214.68	0	0	0	0	1	0	0	49.2000	1.7700	-49.1400	-2.0000	0.0000	0.0000	0.0000	0.0000;
	10228	10229	0.00022	0.001178	0	0	0	0	0	0	1	0	0	-6.9000	-0.5700	6.9000	0.5700	0.0000	0.0000	0.0000	0.0000;
	10229	10490	0.005973	0.031525	0.02146	194.85	0	0	0	0	1	0	0	-16.3100	7.8400	16.3200	-10.0200	0.0000	0.0000	0.0000	0.0000;
	10229	10496	0.002873	0.020191	0.01148	187.29	0	0	0	0	1	0	0	9.4100	-8.4100	-9.4100	7.2100	0.0000	0.0000	0.0000	0.0000;
	10231	10230	0.003013	0.018953	0.00624	177.02	0	0	0	0	1	0	0	-6.8200	16.4300	6.8300	-17.0500	0.0000	0.0000	0.0000	0.0000;
	10230	10498	0.002635	0.017134	0.00853	219.69	0	0	0	0	1	0	0	-30.2700	15.1100	30.2900	-15.8400	0.0000	0.0000	0.0000	0.0000;
	10230	10503	0.011242	0.048738	0.05089	205.37	0	0	0	0	1	0	0	15.5300	0.4600	-15.5100	-5.8300	0.0000	0.0000	0.0000	0.0000;
	10245	10232	0.000998	0.006493	0.00269	229.31	0	0	0	0	1	0	0	56.2200	-36.1200	-56.1800	36.1000	0.0000	0.0000	0.0000	0.0000;
	10232	11177	0.001157	0.007952	0.00471	215.14	0	0	0	0	1	0	0	30.2100	-41.8100	-30.1800	41.4900	0.0000	0.0000	0.0000	0.0000;
	10233	10234	0.000299	0.001087	0	0	0	0	0	0	1	0	0	38.9600	6.1600	-38.9600	-6.1400	0.0000	0.0000	0.0000	0.0000;
	10242	10233	0.002256	0.010574	0.00817	197.69	0	0	0	0	1	0	0	-1.7000	-21.0000	1.7000	20.1600	0.0000	0.0000	0.0000	0.0000;
	10233	10292	0.001023	0.006469	0.00226	206.2	0	0	0	0	1	0	0	-40.6700	-26.3200	40.6900	26.2200	0.0000	0.0000	0.0000	0.0000;
	10235	10236	0.000212	0.001102	0	0	0	0	0	0	1	0	0	36.5200	4.3400	-36.5200	-4.3300	0.0000	0.0000	0.0000	0.0000;
	10245	10235	0.001512	0.007275	0.00281	173.24	0	0	0	0	1	0	0	-10.5600	-0.9600	10.5600	0.6700	0.0000	0.0000	0.0000	0.0000;
	10264	10235	0.001853	0.010137	0.00237	217.32	0	0	0	0	1	0	0	47.1200	4.9700	-47.0900	-5.0100	0.0000	0.0000	0.0000	0.0000;
	10237	10271	0.002837	0.014444	0.00403	190.25	0	0	0	0	1	0	0	-4.7900	-8.0200	4.7900	7.6000	0.0000	0.0000	0.0000	0.0000;
	10237	10290	0.002357	0.019357	0.01095	195.17	0	0	0	0	1	0	0	-15.9400	4.1400	15.9400	-5.2600	0.0000	0.0000	0.0000	0.0000;
	10238	10678	0.001372	0.009121	0.04879	213.02	0	0	0	0	1	0	0	-30.5500	21.5000	30.5700	-26.6200	0.0000	0.0000	0.0000	0.0000;
	10239	10240	0.000277	0.001103	0	0	0	0	0	0	1	0	0	-63.7300	-2.7000	63.7400	2.7400	0.0000	0.0000	0.0000	0.0000;
	10240	10267	0.000967	0.00688	0.00163	267.27	0	0	0	0	1	0	0	114.0900	-20.0400	-113.9700	20.7200	0.0000	0.0000	0.0000	0.0000;
	10240	10267	0.000967	0.00688	0.00163	267.27	0	0	0	0	1	0	0	114.0900	-20.0400	-113.9700	20.7200	0.0000	0.0000	0.0000	0.0000;
	10680	10240	0.001311	0.006752	0.00394	273.02	0	0	0	0	1	0	0	146.2300	-17.7400	-145.9600	18.6700	0.0000	0.0000	0.0000	0.0000;
	10680	10240	0.001311	0.006752	0.00394	273.02	0	0	0	0	1	0	0	146.2300	-17.7400	-145.9600	18.6700	0.0000	0.0000	0.0000	0.0000;
	10241	10244	0.006574	0.037459	0.00711	197.99	0	0	0	0	1	0	0	-15.8800	10.7700	15.9100	-11.4000	0.0000	0.0000	0.0000	0.0000;
	10241	10317	0.009012	0.045578	0.01011	179.84	0	0	0	0	1	0	0	5.0200	-13.4600	-5.0000	12.4500	0.0000	0.0000	0.0000	0.0000;
	10242	10243	0.00028	0.001115	0	0	0	0	0	0	1	0	0	45.0600	9.8900	-45.0600	-9.8700	0.0000	0.0000	0.0000	0.0000;
	10242	10264	0.001472	0.005714	0.00203	229.59	0	0	0	0	1	0	0	-43.3700	30.6100	43.4100	-30.6800	0.0000	0.0000	0.0000	0.0000;
	10244	10673	0.002618	0.015319	0.01716	167.58	0	0	0	0	1	0	0	0.3300	9.4000	-0.3300	-11.2100	0.0000	0.0000	0.0000	0.0000;
	10244	10678	0.004646	0.025989	0.03817	221.5	0	0	0	0	1	0	0	-44.2800	-9.4600	44.3700	5.8600	0.0000	0.0000	0.0000	0.0000;
	10245	10251	0.001734	0.008281	0.00196	236.06	0	0	0	0	1	0	0	-61.9900	36.3500	62.0800	-36.1600	0.0000	0.0000	0.0000	0.0000;
	10246	10268	0.001863	0.010816	0.00417	227.66	0	0	0	0	1	0	0	61.7500	24.2200	-61.6800	-24.2400	0.0000	0.0000	0.0000	0.0000;
	11184	10246	0.001695	0.008406	0.00298	244.94	0	0	0	0	1	0	0	102.2500	31.8100	-102.0700	-31.2600	0.0000	0.0000	0.0000	0.0000;
	10247	10248	0.000288	0.001065	0	0	0	0	0	0	1	0	0	41.8400	2.5400	-41.8300	-2.5200	0.0000	0.0000	0.0000	0.0000;
	10247	10268	0.001883	0.008121	0.00486	248.19	0	0	0	0	1	0	0	-111.4800	-8.0000	111.7000	8.4200	0.0000	0.0000	0.0000	0.0000;
	10247	10270	0.002307	0.014541	0.00434	227.49	0	0	0	0	1	0	0	64.0500	7.1900	-63.9600	-7.0900	0.0000	0.0000	0.0000	0.0000;
	10247	10304	0.004422	0.024765	0.01279	188.11	0	0	0	0	1	0	0	5.5900	-1.7300	-5.5900	0.3600	0.0000	0.0000	0.0000	0.0000;
	10249	10691	0.001157	0.007455	0.00188	246.15	0	0	0	0	1	0	0	101.2100	3.4800	-101.1000	-2.9700	0.0000	0.0000	0.0000	0.0000;
	10249	11915	0.003661	0.018042	0.00531	256.69	0	0	0	0	1	0	0	-134.3800	-16.2700	135.0100	18.8100	0.0000	0.0000	0.0000	0.0000;
	10250	10255	0.000491	0.003569	0.00424	211.02	0	0	0	0	1	0	0	25.4300	-1.6900	-25.4300	1.2600	0.0000	0.0000	0.0000	0.0000;
	10250	10671	0.002974	0.019517	0.01422	210.29	0	0	0	0	1	0	0	-22.6100	-3.9300	22.6200	2.5100	0.0000	0.0000	0.0000	0.0000;
	10266	10251	0.00125	0.007342	0.00204	246.4	0	0	0	0	1	0	0	-95.1500	-14.1300	95.2500	14.5500	0.0000	0.0000	0.0000	0.0000;
	10251	10286	0.0005	0.003314	0.0017	265.39	0	0	0	0	1	0	0	-189.1400	19.1700	189.3100	-18.2300	0.0000	0.0000	0.0000	0.0000;
	10252	10253	0.000223	0.001127	0	0	0	0	0	0	1	0	0	31.6200	5.4400	-31.6100	-5.4300	0.0000	0.0000	0.0000	0.0000;
	10252	10654	0.002063	0.010956	0.02552	230.57	0	0	0	0	1	0	0	-61.6100	12.1400	61.6800	-14.4800	0.0000	0.0000	0.0000	0.0000;
	10252	10668	0.001146	0.006403	0.03987	215.85	0	0	0	0	1	0	0	-36.6600	-19.7000	36.6800	15.5100	0.0000	0.0000	0.0000	0.0000;
	10252	10700	0.002509	0.01025	0.01593	232.6	0	0	0	0	1	0	0	66.6500	2.1200	-66.5500	-3.4000	0.0000	0.0000	0.0000	0.0000;
	10254	10264	0.001392	0.010628	0.0042	256.49	0	0	0	0	1	0	0	128.8100	-36.3900	-128.5700	37.7200	0.0000	0.0000	0.0000	0.0000;
	10254	11197	0.000524	0.003145	0.00363	263.39	0	0	0	0	1	0	0	-173.4200	20.7800	173.5700	-20.2800	0.0000	0.0000	0.0000	0.0000;
	10312	10255	0.000666	0.003825	0.0291	205.22	0	0	0	0	1	0	0	22.2400	10.3800	-22.2300	-13.4600	0.0000	0.0000	0.0000	0.0000;
	10673	10255	0.001132	0.00681	0.00259	209.01	0	0	0	0	1	0	0	-24.5000	-5.2900	24.5000	5.0500	0.0000	0.0000	0.0000	0.0000;
	10256	11081	0.002343	0.01763	0.02306	225.77	0	0	0	0	1	0	0	-55.8400	2.4900	55.9100	-4.4200	0.0000	0.0000	0.0000	0.0000;
	10256	11217	0.001437	0.007352	0.00525	242.65	0	0	0	0	1	0	0	-95.0100	1.2800	95.1300	-1.2200	0.0000	0.0000	0.0000	0.0000;
	11218	10256	0.002232	0.012954	0.00597	254.43	0	0	0	0	1	0	0	-133.4700	12.4600	133.8500	-10.9000	0.0000	0.0000	0.0000	0.0000;
	10257	10258	0.000202	0.001152	0	0	0	0	0	0	1	0	0	18.4600	0.9500	-18.4600	-0.9500	0.0000	0.0000	0.0000	0.0000;
	10676	10257	0.001016	0.004144	0.00342	203.54	0	0	0	0	1	0	0	-12.1600	2.4600	12.1600	-2.8200	0.0000	0.0000	0.0000	0.0000;
	10257	11958	0.001403	0.009182	0.03119	217.26	0	0	0	0	1	0	0	-30.6200	1.8700	30.6400	-5.1300	0.0000	0.0000	0.0000	0.0000;
	10259	10296	0.001451	0.00881	0.01382	222.55	0	0	0	0	1	0	0	-49.5600	-35.0200	49.6100	33.8400	0.0000	0.0000	0.0000	0.0000;
	10259	10300	0.001196	0.007475	0.00533	208.19	0	0	0	0	1	0	0	25.4300	31.2800	-25.4100	-31.7400	0.0000	0.0000	0.0000	0.0000;
	10298	10260	0.001195	0.00845	0.00273	237.18	0	0	0	0	1	0	0	-74.7300	-38.0700	74.8100	38.3300	0.0000	0.0000	0.0000	0.0000;
	10260	10317	0.000681	0.004926	0.00768	246.84	0	0	0	0	1	0	0	-98.8700	-43.2800	98.9400	42.9800	0.0000	0.0000	0.0000	0.0000;
	10261	10262	0.000241	0.001104	0	0	0	0	0	0	1	0	0	27.2500	4.7400	-27.2400	-4.7300	0.0000	0.0000	0.0000	0.0000;
	10307	10261	0.00137	0.00857	0.00205	222.65	0	0	0	0	1	0	0	-54.9600	25.0500	55.0100	-24.9700	0.0000	0.0000	0.0000	0.0000;
	10261	11203	0.000861	0.004645	0.00208	173.72	0	0	0	0	1	0	0	-7.7800	5.1700	7.7800	-5.3900	0.0000	0.0000	0.0000	0.0000;
	10261	11218	0.001604	0.008686	0.01188	235.23	0	0	0	0	1	0	0	-74.4700	15.0600	74.5600	-15.8400	0.0000	0.0000	0.0000	0.0000;
	10286	10263	0.001468	0.00845	0.00544	267.36	0	0	0	0	1	0	0	-109.8400	5.8000	110.0100	-5.4300	0.0000	0.0000	0.0000	0.0000;
	10286	10263	0.001468	0.00845	0.00544	267.36	0	0	0	0	1	0	0	-109.8400	5.8000	110.0100	-5.4300	0.0000	0.0000	0.0000	0.0000;
	10294	10263	0.001107	0.00505	0.00231	272.9	0	0	0	0	1	0	0	130.4100	-1.2300	-130.2400	1.7800	0.0000	0.0000	0.0000	0.0000;
	10294	10263	0.001107	0.00505	0.00231	272.9	0	0	0	0	1	0	0	130.4100	-1.2300	-130.2400	1.7800	0.0000	0.0000	0.0000	0.0000;
	10264	10265	0.000233	0.001152	0	0	0	0	0	0	1	0	0	29.8400	4.7100	-29.8300	-4.7000	0.0000	0.0000	0.0000	0.0000;
	10264	10330	0.00208	0.010851	0.01026	178.98	0	0	0	0	1	0	0	8.2100	-16.7200	-8.2000	15.6500	0.0000	0.0000	0.0000	0.0000;
	11174	10266	0.00079	0.004841	0.00293	233.66	0	0	0	0	1	0	0	-64.2800	-2.9800	64.3100	2.8600	0.0000	0.0000	0.0000	0.0000;
	10267	10676	0.00111	0.006654	0.0024	224.34	0	0	0	0	1	0	0	58.9600	47.9600	-58.9000	-47.8600	0.0000	0.0000	0.0000	0.0000;
	10267	11198	0.001584	0.010025	0.01614	253.18	0	0	0	0	1	0	0	117.2800	52.6600	-117.0400	-52.8400	0.0000	0.0000	0.0000	0.0000;
	10268	10269	0.00023	0.001128	0	0	0	0	0	0	1	0	0	31.7200	15.2700	-31.7200	-15.2600	0.0000	0.0000	0.0000	0.0000;
	10268	10285	0.00511	0.018219	0.02604	238.68	0	0	0	0	1	0	0	-81.7400	0.5400	82.0600	-2.2400	0.0000	0.0000	0.0000	0.0000;
	10328	10270	0.00099	0.005448	0.00252	215.47	0	0	0	0	1	0	0	-41.3100	-4.6200	41.3200	4.4400	0.0000	0.0000	0.0000	0.0000;
	10288	10271	0.000933	0.005935	0.00534	192	0	0	0	0	1	0	0	-4.8700	-12.2000	4.8700	11.6400	0.0000	0.0000	0.0000	0.0000;
	10323	10271	0.001716	0.011431	0.00399	218.98	0	0	0	0	1	0	0	29.9200	25.4600	-29.8900	-25.7300	0.0000	0.0000	0.0000	0.0000;
	10272	10273	0.000274	0.001127	0	0	0	0	0	0	1	0	0	52.3100	4.4500	-52.3000	-4.4200	0.0000	0.0000	0.0000	0.0000;
	10272	11173	0.000597	0.004158	0.00173	171.91	0	0	0	0	1	0	0	-3.0200	12.7300	3.0200	-12.9100	0.0000	0.0000	0.0000	0.0000;
	11781	10272	0.001325	0.008166	0.00365	226.18	0	0	0	0	1	0	0	49.3300	17.0100	-49.3000	-17.1900	0.0000	0.0000	0.0000	0.0000;
	10275	10274	0.000449	0.028182	0	466.36	0	0	1.01875	0	1	0	0	-173.6500	-51.8600	173.7900	60.6300	0.0000	0.0000	0.0000	0.0000;
	10274	10276	0.000268	0.001155	0	0	0	0	0	0	1	0	0	43.5100	5.3000	-43.5100	-5.2800	0.0000	0.0000	0.0000	0.0000;
	10274	10318	0.000773	0.00878	0.14036	1117.83	0	0	0	0	1	0	0	-110.5900	39.0200	110.6900	-53.1000	0.0000	0.0000	0.0000	0.0000;
	10274	11027	0.000328	0.004262	0.07766	1028.11	0	0	0	0	1	0	0	17.4200	58.7700	-17.4100	-67.0400	0.0000	0.0000	0.0000	0.0000;
	11186	10274	0.000417	0.004029	0.11497	1120.75	0	0	0	0	1	0	0	124.2300	-108.1800	-124.1300	96.6600	0.0000	0.0000	0.0000	0.0000;
	10275	10291	0.000471	0.002793	0.0059	256.71	0	0	0	0	1	0	0	139.0300	23.7600	-138.9400	-23.9000	0.0000	0.0000	0.0000	0.0000;
	10275	11019	0.004596	0.028239	0.02093	212.65	0	0	0	0	1	0	0	34.6200	28.1100	-34.5300	-29.8500	0.0000	0.0000	0.0000	0.0000;
	10278	10277	0.000271	0.016066	0	912.49	0	0	1.0125	0	1	0	0	-339.6400	-60.0900	339.9400	78.0800	0.0000	0.0000	0.0000	0.0000;
	10277	10283	0.000209	0.00117	0	0	0	0	0	0	1	0	0	46.8000	17.9600	-46.8000	-17.9400	0.0000	0.0000	0.0000	0.0000;
	10278	10282	0.001212	0.062834	0	451.31	0	0	1	0	1	0	0	71.4900	25.5500	-71.4200	-22.2200	0.0000	0.0000	0.0000	0.0000;
	11186	10278	0.000522	0.005955	0.08196	1219.87	0	0	0	0	1	0	0	-267.8000	-39.4300	268.1500	34.5500	0.0000	0.0000	0.0000	0.0000;
	10280	10279	0.003055	0.126503	0	117.7	0	0	1.01875	0	1	0	0	-52.7800	-3.1200	52.8600	6.4800	0.0000	0.0000	0.0000	0.0000;
	10280	10279	0.003055	0.126503	0	117.7	0	0	1.01875	0	1	0	0	-52.7800	-3.1200	52.8600	6.4800	0.0000	0.0000	0.0000	0.0000;
	10280	10279	0.003055	0.126503	0	117.7	0	0	1.01875	0	1	0	0	-52.7800	-3.1200	52.8600	6.4800	0.0000	0.0000	0.0000	0.0000;
	10279	10282	-0.000441	-0.022838	0	376.31	0	0	1	0	1	0	0	-71.4500	-23.4300	71.4200	22.2200	0.0000	0.0000	0.0000	0.0000;
	10279	10284	0.000255	0.001178	0	0	0	0	0	0	1	0	0	-87.1400	3.9900	87.1600	-3.9000	0.0000	0.0000	0.0000	0.0000;
	10285	10280	0.002416	0.013476	0.01676	242.3	0	0	0	0	1	0	0	-88.3500	-0.7400	88.5200	-0.1200	0.0000	0.0000	0.0000	0.0000;
	10280	11216	0.003479	0.021258	0.00364	230.9	0	0	0	0	1	0	0	69.8200	9.4900	-69.6600	-8.9200	0.0000	0.0000	0.0000	0.0000;
	10281	10282	0.004524	0.234497	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10286	10287	0.000292	0.001176	0	0	0	0	0	0	1	0	0	30.3800	6.6300	-30.3800	-6.6100	0.0000	0.0000	0.0000	0.0000;
	10288	10328	0.005144	0.022829	0.00552	192.08	0	0	0	0	1	0	0	-18.6900	6.7300	18.7100	-7.2400	0.0000	0.0000	0.0000	0.0000;
	10289	10290	0.000296	0.001051	0	0	0	0	0	0	1	0	0	-4.1400	-0.8500	4.1400	0.8500	0.0000	0.0000	0.0000	0.0000;
	10324	10290	0.0043	0.020595	0.00891	199.43	0	0	0	0	1	0	0	20.1000	-5.2800	-20.0800	4.4100	0.0000	0.0000	0.0000	0.0000;
	11213	10291	0.002203	0.012326	0.00515	250.96	0	0	0	0	1	0	0	-118.1700	-12.9000	118.4500	13.9400	0.0000	0.0000	0.0000	0.0000;
	10292	10293	0.000272	0.001198	0	0	0	0	0	0	1	0	0	32.6500	11.3500	-32.6400	-11.3400	0.0000	0.0000	0.0000	0.0000;
	10294	10295	0.000204	0.001112	0	0	0	0	0	0	1	0	0	49.5300	20.1800	-49.5300	-20.1500	0.0000	0.0000	0.0000	0.0000;
	10294	11766	0.000464	0.003415	0.00258	276.01	0	0	0	0	1	0	0	-155.1800	-8.8600	155.2800	9.3500	0.0000	0.0000	0.0000	0.0000;
	10294	11766	0.000464	0.003415	0.00258	276.01	0	0	0	0	1	0	0	-155.1800	-8.8600	155.2800	9.3500	0.0000	0.0000	0.0000	0.0000;
	10296	10317	0.000991	0.007458	0.00253	242.9	0	0	0	0	1	0	0	-94.6400	-43.0200	94.7400	43.4900	0.0000	0.0000	0.0000	0.0000;
	10297	10298	0.000253	0.001183	0	0	0	0	0	0	1	0	0	-49.1500	-16.2100	49.1500	16.2400	0.0000	0.0000	0.0000	0.0000;
	10298	11207	0.002165	0.014031	0.03103	211.4	0	0	0	0	1	0	0	25.5800	21.8300	-25.5600	-24.9800	0.0000	0.0000	0.0000	0.0000;
	10299	10300	0.00143	0.004376	0.01378	205.58	0	0	0	0	1	0	0	21.0200	-11.5400	-21.0100	10.1000	0.0000	0.0000	0.0000	0.0000;
	10299	11174	0.000416	0.002456	0.00171	213.39	0	0	0	0	1	0	0	-25.6200	10.6300	25.6200	-10.7900	0.0000	0.0000	0.0000	0.0000;
	10299	11781	0.000246	0.00177	0.00054	211.66	0	0	0	0	1	0	0	-33.3100	-16.7000	33.3100	16.6600	0.0000	0.0000	0.0000	0.0000;
	10301	10302	0.000275	0.001078	0	0	0	0	0	0	1	0	0	11.6400	1.3600	-11.6400	-1.3600	0.0000	0.0000	0.0000	0.0000;
	10304	10301	0.00176	0.009824	0.00701	189.5	0	0	0	0	1	0	0	-9.4600	-2.5400	9.4700	1.8000	0.0000	0.0000	0.0000	0.0000;
	10305	10301	0.001297	0.007955	0.00471	202.64	0	0	0	0	1	0	0	21.1100	2.6800	-21.1000	-3.1600	0.0000	0.0000	0.0000	0.0000;
	10303	10327	0.002326	0.011399	0.00613	234.52	0	0	0	0	1	0	0	-77.0300	-10.6400	77.1600	10.6400	0.0000	0.0000	0.0000	0.0000;
	10303	11203	0.001059	0.007517	0.00254	215.22	0	0	0	0	1	0	0	39.3400	2.9800	-39.3300	-3.1300	0.0000	0.0000	0.0000	0.0000;
	11190	10305	0.001254	0.007102	0.00253	232.17	0	0	0	0	1	0	0	69.6300	16.9200	-69.5700	-16.8600	0.0000	0.0000	0.0000	0.0000;
	10306	10307	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-71.5500	-10.6200	71.5600	10.6800	0.0000	0.0000	0.0000	0.0000;
	10311	10307	0.001856	0.011615	0.00459	205.87	0	0	0	0	1	0	0	16.6300	35.4000	-16.6000	-35.7300	0.0000	0.0000	0.0000	0.0000;
	10308	10309	0.000209	0.001093	0	0	0	0	0	0	1	0	0	30.2200	7.6200	-30.2100	-7.6100	0.0000	0.0000	0.0000	0.0000;
	10308	10533	0.001179	0.007723	0.00193	171.3	0	0	0	0	1	0	0	1.3700	-17.3400	-1.3600	17.1500	0.0000	0.0000	0.0000	0.0000;
	11205	10308	0.000744	0.00398	0.00397	213.91	0	0	0	0	1	0	0	31.5900	-10.0900	-31.5800	9.7100	0.0000	0.0000	0.0000	0.0000;
	10317	10310	0.001016	0.006759	0.00261	248.68	0	0	0	0	1	0	0	106.8500	2.6400	-106.7400	-2.2100	0.0000	0.0000	0.0000	0.0000;
	10310	10319	0.000701	0.003887	0.02512	241.23	0	0	0	0	1	0	0	82.5500	0.3200	-82.5100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	10311	11177	0.00197	0.010072	0.00824	221.59	0	0	0	0	1	0	0	-39.3800	-41.3100	39.4400	40.7300	0.0000	0.0000	0.0000	0.0000;
	10312	10313	0.000265	0.001136	0	0	0	0	0	0	1	0	0	42.4100	1.3600	-42.4000	-1.3400	0.0000	0.0000	0.0000	0.0000;
	10312	11197	0.002117	0.010244	0.00935	230.42	0	0	0	0	1	0	0	-64.6400	-11.7400	64.7300	11.1500	0.0000	0.0000	0.0000	0.0000;
	10315	10314	0.000197	0.014389	0	932.27	0	0	1.025	0	1	0	0	-367.5400	-162.6900	367.8500	185.2500	0.0000	0.0000	0.0000	0.0000;
	10316	10315	0.000537	0.034211	0	508.83	0	0	1.0625	0	1	0	0	-215.9300	-170.6700	216.3600	197.8300	0.0000	0.0000	0.0000	0.0000;
	10315	10318	0.000233	0.001003	0	0	0	0	0	0	1	0	0	151.1900	-35.1300	-151.1300	35.3600	0.0000	0.0000	0.0000	0.0000;
	10317	10316	0.001886	0.064864	0	149.94	0	0	1.025	0	1	0	0	-78.9700	-30.4900	79.1000	35.0000	0.0000	0.0000	0.0000	0.0000;
	10317	10316	0.001886	0.064864	0	149.94	0	0	1.025	0	1	0	0	-78.9700	-30.4900	79.1000	35.0000	0.0000	0.0000	0.0000	0.0000;
	10317	10316	0.001886	0.064864	0	149.94	0	0	1.025	0	1	0	0	-78.9700	-30.4900	79.1000	35.0000	0.0000	0.0000	0.0000	0.0000;
	10317	10316	0.001886	0.064864	0	149.94	0	0	1.025	0	1	0	0	-78.9700	-30.4900	79.1000	35.0000	0.0000	0.0000	0.0000	0.0000;
	10330	10317	0.002536	0.011604	0.00387	209.44	0	0	0	0	1	0	0	-20.3500	-20.7400	20.3700	20.4100	0.0000	0.0000	0.0000	0.0000;
	10319	10320	0.000264	0.001182	0	0	0	0	0	0	1	0	0	42.0100	17.7000	-42.0100	-17.6700	0.0000	0.0000	0.0000	0.0000;
	10319	11177	0.000909	0.00617	0.00233	219.98	0	0	0	0	1	0	0	40.4900	-14.9100	-40.4800	14.7600	0.0000	0.0000	0.0000	0.0000;
	10321	10322	0.000279	0.001098	0	0	0	0	0	0	1	0	0	-60.4900	-3.5200	60.5000	3.5600	0.0000	0.0000	0.0000	0.0000;
	10322	10689	0.001076	0.006015	0.00283	225.84	0	0	0	0	1	0	0	-52.8400	-4.2300	52.8700	4.0900	0.0000	0.0000	0.0000	0.0000;
	10324	10326	0.001897	0.011254	0.00903	216.7	0	0	0	0	1	0	0	-40.2800	-2.4900	40.3100	1.6900	0.0000	0.0000	0.0000	0.0000;
	10325	10326	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-19.2900	-4.6000	19.2900	4.6000	0.0000	0.0000	0.0000	0.0000;
	10326	11216	0.007417	0.043344	0.0112	227.22	0	0	0	0	1	0	0	-59.6000	-6.3000	59.8500	6.5400	0.0000	0.0000	0.0000	0.0000;
	11210	10327	0.001774	0.010183	0.00368	241.34	0	0	0	0	1	0	0	90.2400	12.9000	-90.1000	-12.5000	0.0000	0.0000	0.0000	0.0000;
	10329	10330	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-28.5500	-5.0800	28.5500	5.0900	0.0000	0.0000	0.0000	0.0000;
	10331	10813	0.00204	0.009902	0.00327	217.17	0	0	0	0	1	0	0	-16.0200	10.8500	16.0200	-11.1600	0.0000	0.0000	0.0000	0.0000;
	10331	11838	0.000862	0.004891	0.00331	209.2	0	0	0	0	1	0	0	7.0000	-13.4900	-7.0000	13.1400	0.0000	0.0000	0.0000	0.0000;
	10332	10348	0.006095	0.037277	0.01095	205.03	0	0	0	0	1	0	0	-43.5100	-1.3700	43.6200	0.8900	0.0000	0.0000	0.0000	0.0000;
	10354	10332	0.002163	0.016344	0.00677	261.54	0	0	0	0	1	0	0	73.9700	16.0800	-73.8600	-15.9000	0.0000	0.0000	0.0000	0.0000;
	10332	10376	0.001779	0.010523	0.00635	233.24	0	0	0	0	1	0	0	90.6400	8.6500	-90.5000	-8.4900	0.0000	0.0000	0.0000	0.0000;
	10333	12200	0.006315	0.034833	0.01887	191.59	0	0	0	0	1	0	0	-18.0900	6.3800	18.1100	-8.2900	0.0000	0.0000	0.0000	0.0000;
	10333	13285	0.000738	0.004638	0.00163	179.27	0	0	0	0	1	0	0	8.8200	-8.6700	-8.8100	8.5000	0.0000	0.0000	0.0000	0.0000;
	10335	10334	0.00034	0.020822	0	464.23	0	0	1	0	1	0	0	-156.6400	-6.8700	156.7200	11.6700	0.0000	0.0000	0.0000	0.0000;
	10334	10336	0.000272	0.001153	0	0	0	0	0	0	1	0	0	12.8200	2.9700	-12.8200	-2.9700	0.0000	0.0000	0.0000	0.0000;
	10334	10340	0.000521	0.006031	0.11037	1104.11	0	0	0	0	1	0	0	64.8200	12.5400	-64.7900	-24.1000	0.0000	0.0000	0.0000	0.0000;
	10334	11748	0.000368	0.00464	0.14536	1222.01	0	0	0	0	1	0	0	-234.3600	-56.3600	234.5500	43.2100	0.0000	0.0000	0.0000	0.0000;
	10335	10350	0.00383	0.017421	0.0076	241.61	0	0	0	0	1	0	0	55.6800	1.4100	-55.5700	-1.7100	0.0000	0.0000	0.0000	0.0000;
	10410	10335	0.002565	0.020093	0.01314	230.73	0	0	0	0	1	0	0	-37.2700	-9.4500	37.3100	8.3300	0.0000	0.0000	0.0000	0.0000;
	11825	10335	0.000528	0.003089	0.00169	260.44	0	0	0	0	1	0	0	-63.6400	2.8000	63.6600	-2.8600	0.0000	0.0000	0.0000	0.0000;
	10380	10337	0.001106	0.006666	0.01289	246.49	0	0	0	0	1	0	0	-65.6100	-23.3100	65.6600	22.2400	0.0000	0.0000	0.0000	0.0000;
	10337	10789	0.001419	0.00947	0.01083	200.51	0	0	0	0	1	0	0	2.5800	-8.6500	-2.5800	7.4900	0.0000	0.0000	0.0000	0.0000;
	10337	13899	0.00126	0.007378	0.00388	273.59	0	0	0	0	1	0	0	-89.7000	-22.9700	89.8000	23.1400	0.0000	0.0000	0.0000	0.0000;
	10338	10339	0.000268	0.001079	0	0	0	0	0	0	1	0	0	13.2500	1.7700	-13.2500	-1.7700	0.0000	0.0000	0.0000	0.0000;
	10338	10352	0.003296	0.017926	0.00604	193.53	0	0	0	0	1	0	0	-8.6800	-14.0400	8.6900	13.4300	0.0000	0.0000	0.0000	0.0000;
	10338	11148	0.003991	0.019837	0.00847	180.81	0	0	0	0	1	0	0	2.3900	10.9600	-2.3800	-11.8500	0.0000	0.0000	0.0000	0.0000;
	10341	10340	0.000498	0.031892	0	387.07	0	0	1.01875	0	1	0	0	-95.5400	-31.7800	95.5900	34.8700	0.0000	0.0000	0.0000	0.0000;
	10340	10342	0.00022	0.001019	0	0	0	0	0	0	1	0	0	18.7400	9.5700	-18.7300	-9.5700	0.0000	0.0000	0.0000	0.0000;
	10340	11151	0.000506	0.006236	0.17023	1036.73	0	0	0	0	1	0	0	-49.5300	-20.3500	49.5400	2.2900	0.0000	0.0000	0.0000	0.0000;
	10345	10341	0.00095	0.005073	0.00328	261.19	0	0	0	0	1	0	0	-80.5800	-18.1200	80.6400	18.0800	0.0000	0.0000	0.0000	0.0000;
	10341	10352	0.00316	0.017137	0.00532	203.23	0	0	0	0	1	0	0	14.9000	13.7000	-14.8900	-14.2100	0.0000	0.0000	0.0000	0.0000;
	10343	10345	0.002276	0.015239	0.00743	250.4	0	0	0	0	1	0	0	-65.1200	-13.7600	65.2200	13.5900	0.0000	0.0000	0.0000	0.0000;
	10343	10387	0.005081	0.032329	0.02252	228.92	0	0	0	0	1	0	0	41.4500	8.8900	-41.3700	-10.7500	0.0000	0.0000	0.0000	0.0000;
	10344	10345	0.000254	0.001115	0	0	0	0	0	0	1	0	0	-15.3600	-4.5300	15.3600	4.5300	0.0000	0.0000	0.0000	0.0000;
	10346	10347	0.000243	0.001004	0	0	0	0	0	0	1	0	0	20.2100	2.7600	-20.2100	-2.7500	0.0000	0.0000	0.0000	0.0000;
	10346	11749	0.000647	0.00421	0.00375	273.61	0	0	0	0	1	0	0	-93.5700	-5.0800	93.6200	5.0200	0.0000	0.0000	0.0000	0.0000;
	10346	12202	0.001167	0.006881	0.00547	260.25	0	0	0	0	1	0	0	73.3600	2.3200	-73.3000	-2.5600	0.0000	0.0000	0.0000	0.0000;
	10348	10390	0.004301	0.027432	0.02326	231.31	0	0	0	0	1	0	0	39.1200	7.9400	-39.0600	-9.9700	0.0000	0.0000	0.0000	0.0000;
	10348	11600	0.000889	0.00525	0.00368	274.45	0	0	0	0	1	0	0	-102.9500	-13.2000	103.0400	13.3400	0.0000	0.0000	0.0000	0.0000;
	10349	10356	0.002207	0.010964	0.00428	267.76	0	0	0	0	1	0	0	88.1200	5.3000	-87.9600	-4.9400	0.0000	0.0000	0.0000	0.0000;
	12209	10349	0.000889	0.003288	0.00439	279.26	0	0	0	0	1	0	0	108.4300	13.6800	-108.3300	-13.7800	0.0000	0.0000	0.0000	0.0000;
	10350	12209	0.001174	0.007357	0.02119	234.09	0	0	0	0	1	0	0	47.7000	0.5300	-47.6800	-2.6200	0.0000	0.0000	0.0000	0.0000;
	10351	10352	0.000298	0.001036	0	0	0	0	0	0	1	0	0	-6.2000	-0.7800	6.2000	0.7800	0.0000	0.0000	0.0000	0.0000;
	10354	10353	0.000288	0.019908	0	567.84	0	0	1	0	1	0	0	-316.3200	-25.3500	316.6000	44.2600	0.0000	0.0000	0.0000	0.0000;
	10353	10355	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-316.6000	-58.1100	316.8200	59.2300	0.0000	0.0000	0.0000	0.0000;
	10354	10362	0.004371	0.027435	0.01335	244.93	0	0	0	0	1	0	0	55.8100	0.1100	-55.6800	-0.7200	0.0000	0.0000	0.0000	0.0000;
	10354	10369	0.004579	0.024551	0.0089	233.13	0	0	0	0	1	0	0	42.2500	1.8700	-42.1700	-2.4000	0.0000	0.0000	0.0000	0.0000;
	10354	10384	0.000782	0.006168	0.00515	238.73	0	0	0	0	1	0	0	48.2900	-11.0900	-48.2700	10.6800	0.0000	0.0000	0.0000	0.0000;
	10354	13293	0.003326	0.023524	0.02859	272.32	0	0	0	0	1	0	0	85.9600	16.3800	-85.7200	-17.6800	0.0000	0.0000	0.0000	0.0000;
	10463	10355	0.000675	0.007324	0.15785	1223.89	0	0	0	0	1	0	0	209.0500	-27.4600	-208.7800	13.4300	0.0000	0.0000	0.0000	0.0000;
	11939	10355	0.00041	0.004217	0.13124	1085.09	0	0	0	0	1	0	0	108.1000	59.0800	-108.0400	-72.6500	0.0000	0.0000	0.0000	0.0000;
	10379	10356	0.001726	0.011438	0.00694	257.93	0	0	0	0	1	0	0	-74.7600	-2.1200	74.8600	2.0000	0.0000	0.0000	0.0000	0.0000;
	10357	10360	0.000334	0.015693	0	761.19	0	0	1	0	1	0	0	357.0900	35.9500	-356.6900	-17.2000	0.0000	0.0000	0.0000	0.0000;
	10357	10361	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-357.0900	72.9700	357.4200	-71.5000	0.0000	0.0000	0.0000	0.0000;
	10358	10360	-6e-06	-0.000289	0	582.66	0	0	1	0	1	0	0	-334.7300	-2.3400	334.7300	2.0300	0.0000	0.0000	0.0000	0.0000;
	10368	10358	0.000623	0.003742	0.0022	263.78	0	0	0	0	1	0	0	-117.7900	7.7900	117.8700	-7.5300	0.0000	0.0000	0.0000	0.0000;
	10368	10358	0.000623	0.003742	0.0022	263.78	0	0	0	0	1	0	0	-117.7900	7.7900	117.8700	-7.5300	0.0000	0.0000	0.0000	0.0000;
	10374	10358	0.001629	0.011741	0.00282	240.14	0	0	0	0	1	0	0	-98.8400	-16.5900	99.0000	17.4000	0.0000	0.0000	0.0000	0.0000;
	10359	10360	0.001668	0.07832	0	178.53	0	0	1	0	1	0	0	-21.9500	-14.6400	21.9600	15.1700	0.0000	0.0000	0.0000	0.0000;
	10481	10361	0.000285	0.003836	0.08972	1270.37	0	0	0	0	1	0	0	357.7700	-76.4100	-357.4200	71.5000	0.0000	0.0000	0.0000	0.0000;
	10362	10450	0.000568	0.003618	0.00196	201.92	0	0	0	0	1	0	0	33.7300	-8.8500	-33.7200	8.6800	0.0000	0.0000	0.0000	0.0000;
	10363	10364	0.000231	0.001021	0	0	0	0	0	0	1	0	0	23.7800	1.2700	-23.7800	-1.2600	0.0000	0.0000	0.0000	0.0000;
	10461	10363	0.001486	0.009983	0.00246	254.81	0	0	0	0	1	0	0	152.4500	10.0800	-152.1300	-8.1700	0.0000	0.0000	0.0000	0.0000;
	10477	10363	0.002503	0.0124	0.00539	250.18	0	0	0	0	1	0	0	-127.9600	-5.5400	128.3500	6.9000	0.0000	0.0000	0.0000	0.0000;
	10365	10366	0.000259	0.001087	0	0	0	0	0	0	1	0	0	-21.9500	-2.8900	21.9500	2.9000	0.0000	0.0000	0.0000	0.0000;
	10366	10373	0.002625	0.017012	0.00889	231.48	0	0	0	0	1	0	0	-75.4500	-1.3800	75.5900	1.3600	0.0000	0.0000	0.0000	0.0000;
	10366	10409	0.008511	0.048327	0.01618	197.9	0	0	0	0	1	0	0	25.9400	-1.4300	-25.8800	0.0400	0.0000	0.0000	0.0000	0.0000;
	10366	11745	0.002728	0.016161	0.02409	203.2	0	0	0	0	1	0	0	27.5600	-0.0900	-27.5400	-2.3300	0.0000	0.0000	0.0000	0.0000;
	10367	10368	0.000288	0.001058	0	0	0	0	0	0	1	0	0	-21.9500	-13.4500	21.9500	13.4600	0.0000	0.0000	0.0000	0.0000;
	10368	10426	0.000861	0.005983	0.0049	236.99	0	0	0	0	1	0	0	91.7000	4.0600	-91.6400	-4.1100	0.0000	0.0000	0.0000	0.0000;
	10368	13321	0.002267	0.012735	0.03386	248.54	0	0	0	0	1	0	0	121.9200	-33.0900	-121.5800	31.3700	0.0000	0.0000	0.0000	0.0000;
	10369	10370	0.000252	0.001199	0	0	0	0	0	0	1	0	0	16.3800	6.4900	-16.3800	-6.4900	0.0000	0.0000	0.0000	0.0000;
	10383	10369	0.000647	0.003453	0.00495	228.31	0	0	0	0	1	0	0	-74.4400	-4.8000	74.4800	4.4600	0.0000	0.0000	0.0000	0.0000;
	10369	10387	0.00519	0.035225	0.02068	201.39	0	0	0	0	1	0	0	-35.8700	-9.8000	35.9400	8.0600	0.0000	0.0000	0.0000	0.0000;
	10369	10412	0.003203	0.019971	0.01873	205.92	0	0	0	0	1	0	0	36.6100	4.2400	-36.5700	-5.9500	0.0000	0.0000	0.0000	0.0000;
	10484	10369	0.001042	0.005338	0.00823	217.66	0	0	0	0	1	0	0	49.4500	2.2600	-49.4200	-3.0000	0.0000	0.0000	0.0000	0.0000;
	10371	10372	0.000283	0.001193	0	0	0	0	0	0	1	0	0	16.5400	3.5500	-16.5400	-3.5400	0.0000	0.0000	0.0000	0.0000;
	10371	10386	0.003139	0.018016	0.01333	187.27	0	0	0	0	1	0	0	-4.8700	0.9200	4.8700	-2.3200	0.0000	0.0000	0.0000	0.0000;
	10412	10371	0.003076	0.016471	0.00345	200.3	0	0	0	0	1	0	0	11.6700	4.1300	-11.6700	-4.4700	0.0000	0.0000	0.0000	0.0000;
	10373	10413	0.00124	0.007578	0.0026	226.47	0	0	0	0	1	0	0	-30.8000	2.3900	30.8100	-2.5900	0.0000	0.0000	0.0000	0.0000;
	10373	10482	0.00383	0.025571	0.02133	255.88	0	0	0	0	1	0	0	-61.1700	-6.8700	61.3100	5.5200	0.0000	0.0000	0.0000	0.0000;
	10374	10375	0.000207	0.001038	0	0	0	0	0	0	1	0	0	20.6800	5.0900	-20.6800	-5.0800	0.0000	0.0000	0.0000	0.0000;
	10374	10484	0.001134	0.007138	0.00383	233.09	0	0	0	0	1	0	0	78.1600	11.5000	-78.1000	-11.4900	0.0000	0.0000	0.0000	0.0000;
	10376	13305	0.001612	0.008844	0.00861	221.9	0	0	0	0	1	0	0	66.7600	1.5600	-66.6900	-2.0900	0.0000	0.0000	0.0000	0.0000;
	10377	10378	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-14.8900	-7.2500	14.8900	7.2500	0.0000	0.0000	0.0000	0.0000;
	10378	10379	0.00309	0.015673	0.00447	241.48	0	0	0	0	1	0	0	-55.0300	-0.2400	55.1200	0.2200	0.0000	0.0000	0.0000	0.0000;
	10378	10392	0.001789	0.012221	0.03831	260.02	0	0	0	0	1	0	0	73.1300	-1.6400	-73.0400	-1.7400	0.0000	0.0000	0.0000	0.0000;
	10378	11745	0.003808	0.016934	0.03134	230.1	0	0	0	0	1	0	0	-32.9900	-5.3700	33.0300	2.2600	0.0000	0.0000	0.0000	0.0000;
	10380	11600	0.002628	0.013717	0.00894	220.05	0	0	0	0	1	0	0	38.8500	15.7900	-38.8100	-16.5200	0.0000	0.0000	0.0000	0.0000;
	10381	10410	0.003	0.015649	0.00534	202.57	0	0	0	0	1	0	0	-13.9500	2.8100	13.9600	-3.3500	0.0000	0.0000	0.0000	0.0000;
	10381	10421	0.002263	0.015928	0.0255	218.76	0	0	0	0	1	0	0	-29.5000	-5.2300	29.5200	2.6600	0.0000	0.0000	0.0000	0.0000;
	10381	11658	0.000994	0.008063	0.00593	211.97	0	0	0	0	1	0	0	22.3600	-2.5700	-22.3600	1.9800	0.0000	0.0000	0.0000	0.0000;
	10382	10383	0.001315	0.00727	0.01605	213.6	0	0	0	0	1	0	0	-49.1900	-0.4700	49.2200	-1.0500	0.0000	0.0000	0.0000	0.0000;
	10450	10382	0.001153	0.006878	0.00529	161.88	0	0	0	0	1	0	0	1.1300	18.4300	-1.1200	-18.9600	0.0000	0.0000	0.0000	0.0000;
	10384	10452	0.007928	0.043682	0.01194	206.15	0	0	0	0	1	0	0	18.3000	-18.7300	-18.2500	17.7300	0.0000	0.0000	0.0000	0.0000;
	10385	11658	0.010884	0.044793	0.01894	197.79	0	0	0	0	1	0	0	-29.2600	0.4500	29.3500	-2.0900	0.0000	0.0000	0.0000	0.0000;
	10385	12202	0.002009	0.012883	0.02222	240.72	0	0	0	0	1	0	0	-105.8900	-17.8200	106.1000	16.8600	0.0000	0.0000	0.0000	0.0000;
	10385	13292	0.001468	0.007674	0.00887	236.5	0	0	0	0	1	0	0	97.2100	13.3600	-97.0800	-13.6000	0.0000	0.0000	0.0000	0.0000;
	10386	10409	0.003026	0.017037	0.00673	200.21	0	0	0	0	1	0	0	-11.0200	1.9700	11.0200	-2.6600	0.0000	0.0000	0.0000	0.0000;
	10388	12198	0.000974	0.005344	0.00154	234.3	0	0	0	0	1	0	0	-79.8200	10.3900	79.8800	-10.2300	0.0000	0.0000	0.0000	0.0000;
	10388	13288	0.00153	0.011939	0.00437	224.03	0	0	0	0	1	0	0	62.4100	-14.6100	-62.3500	14.6000	0.0000	0.0000	0.0000	0.0000;
	10389	10415	0.002005	0.010914	0.00719	241.4	0	0	0	0	1	0	0	-109.5600	-18.0900	109.7900	18.6100	0.0000	0.0000	0.0000	0.0000;
	10389	13292	0.000881	0.005363	0.00309	235.38	0	0	0	0	1	0	0	91.9900	13.1200	-91.9100	-13.0100	0.0000	0.0000	0.0000	0.0000;
	10390	13302	0.00093	0.004904	0.00198	198.56	0	0	0	0	1	0	0	-25.9100	0.4200	25.9100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	10391	12209	0.00093	0.005226	0.03756	257.41	0	0	0	0	1	0	0	68.8200	10.0600	-68.7800	-13.8100	0.0000	0.0000	0.0000	0.0000;
	10391	14019	0.00195	0.010517	0.00237	271.2	0	0	0	0	1	0	0	-86.2300	-15.2700	86.3700	15.7700	0.0000	0.0000	0.0000	0.0000;
	10392	10393	0.000209	0.001119	0	0	0	0	0	0	1	0	0	20.1800	6.9500	-20.1800	-6.9500	0.0000	0.0000	0.0000	0.0000;
	10392	13291	0.001027	0.006447	0.00528	145.22	0	0	0	0	1	0	0	-7.5800	13.1400	7.5800	-13.6700	0.0000	0.0000	0.0000	0.0000;
	13293	10392	0.000808	0.005573	0.00309	219.8	0	0	0	0	1	0	0	54.5500	16.2300	-54.5300	-16.3800	0.0000	0.0000	0.0000	0.0000;
	13314	10392	0.000651	0.003385	0.00298	242.45	0	0	0	0	1	0	0	-114.8800	2.0900	114.9700	-1.9700	0.0000	0.0000	0.0000	0.0000;
	10394	10395	0.001579	0.01019	0.02518	212.68	0	0	0	0	1	0	0	13.2000	24.2800	-13.1900	-26.9200	0.0000	0.0000	0.0000	0.0000;
	10761	10394	0.001453	0.007688	0.00283	238.69	0	0	0	0	1	0	0	47.4600	39.5500	-47.4100	-39.5800	0.0000	0.0000	0.0000	0.0000;
	10394	11519	0.001765	0.009673	0.00334	193.78	0	0	0	0	1	0	0	2.0900	4.3900	-2.0900	-4.7500	0.0000	0.0000	0.0000	0.0000;
	10395	10396	0.000244	0.001017	0	0	0	0	0	0	1	0	0	18.3600	5.6900	-18.3600	-5.6800	0.0000	0.0000	0.0000	0.0000;
	10395	11796	0.001573	0.005924	0.00413	174.92	0	0	0	0	1	0	0	-5.1700	21.2300	5.1800	-21.6500	0.0000	0.0000	0.0000	0.0000;
	10397	10398	0.000217	0.001188	0	0	0	0	0	0	1	0	0	40.0700	11.8100	-40.0700	-11.8000	0.0000	0.0000	0.0000	0.0000;
	11519	10397	0.000924	0.004523	0.0092	234.16	0	0	0	0	1	0	0	43.4300	13.1100	-43.4100	-14.0200	0.0000	0.0000	0.0000	0.0000;
	11734	10397	0.002013	0.008	0.00199	167.46	0	0	0	0	1	0	0	-3.3400	-2.4200	3.3400	2.2000	0.0000	0.0000	0.0000	0.0000;
	10399	10400	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-49.6900	-5.4100	49.7000	5.4300	0.0000	0.0000	0.0000	0.0000;
	10400	10810	0.001953	0.009361	0.01417	235.97	0	0	0	0	1	0	0	41.4200	12.7900	-41.3800	-14.1600	0.0000	0.0000	0.0000	0.0000;
	10400	11406	0.001911	0.012517	0.0033	274.22	0	0	0	0	1	0	0	-91.1200	-18.2200	91.2700	18.8600	0.0000	0.0000	0.0000	0.0000;
	10403	10401	0.002536	0.016255	0.00444	247.96	0	0	0	0	1	0	0	59.5100	3.3300	-59.4300	-3.2800	0.0000	0.0000	0.0000	0.0000;
	10408	10401	0.001436	0.007618	0.01927	229.34	0	0	0	0	1	0	0	-38.4000	-5.1000	38.4200	3.1100	0.0000	0.0000	0.0000	0.0000;
	10403	10402	0.000353	0.018289	0	380.61	0	0	1.00625	0	1	0	0	-80.8800	-9.7400	80.9000	10.8600	0.0000	0.0000	0.0000	0.0000;
	10402	10404	0.000244	0.001108	0	0	0	0	0	0	1	0	0	25.7300	6.3000	-25.7300	-6.2900	0.0000	0.0000	0.0000	0.0000;
	10402	10973	0.003211	0.036862	0.56033	1090.29	0	0	0	0	1	0	0	40.9400	-39.1300	-40.8900	-21.1800	0.0000	0.0000	0.0000	0.0000;
	10403	11171	0.006836	0.035759	0.01376	214.23	0	0	0	0	1	0	0	21.3700	6.4100	-21.3400	-7.7500	0.0000	0.0000	0.0000	0.0000;
	10405	10406	0.000287	0.001	0	0	0	0	0	0	1	0	0	14.9800	3.3200	-14.9800	-3.3200	0.0000	0.0000	0.0000	0.0000;
	10408	10405	0.001602	0.011126	0.00583	212.89	0	0	0	0	1	0	0	23.4100	2.2800	-23.4100	-2.8600	0.0000	0.0000	0.0000	0.0000;
	10407	10408	0.000289	0.001122	0	0	0	0	0	0	1	0	0	-14.9800	-2.8200	14.9800	2.8200	0.0000	0.0000	0.0000	0.0000;
	10410	10411	0.000294	0.001071	0	0	0	0	0	0	1	0	0	23.3100	12.8000	-23.3100	-12.7900	0.0000	0.0000	0.0000	0.0000;
	10413	10414	0.00022	0.001133	0	0	0	0	0	0	1	0	0	14.8600	4.8300	-14.8600	-4.8300	0.0000	0.0000	0.0000	0.0000;
	10413	10425	0.005823	0.029029	0.02299	240.11	0	0	0	0	1	0	0	-45.6700	-2.2400	45.7800	0.3800	0.0000	0.0000	0.0000	0.0000;
	10415	10416	0.002863	0.016984	0.0095	160.85	0	0	0	0	1	0	0	-2.4600	1.4800	2.4600	-2.4900	0.0000	0.0000	0.0000	0.0000;
	12198	10415	0.00057	0.003603	0.00117	169.34	0	0	0	0	1	0	0	6.7500	15.9500	-6.7500	-16.0600	0.0000	0.0000	0.0000	0.0000;
	10415	14019	0.002051	0.011484	0.00395	250.1	0	0	0	0	1	0	0	-128.8900	-7.5300	129.2100	8.9100	0.0000	0.0000	0.0000	0.0000;
	10416	10417	0.000201	0.001183	0	0	0	0	0	0	1	0	0	19.2000	8.3500	-19.1900	-8.3500	0.0000	0.0000	0.0000	0.0000;
	10418	10416	0.001821	0.009455	0.00221	269.47	0	0	0	0	1	0	0	82.1500	3.0400	-82.0400	-2.6800	0.0000	0.0000	0.0000	0.0000;
	11600	10416	0.001308	0.008287	0.00293	255.11	0	0	0	0	1	0	0	-60.3400	3.1600	60.3900	-3.1900	0.0000	0.0000	0.0000	0.0000;
	10418	10419	0.000227	0.001196	0	0	0	0	0	0	1	0	0	19.0300	6.2600	-19.0300	-6.2600	0.0000	0.0000	0.0000	0.0000;
	10418	11749	0.00103	0.004906	0.02116	277.51	0	0	0	0	1	0	0	-101.1800	-9.3100	101.2800	7.5200	0.0000	0.0000	0.0000	0.0000;
	10420	10750	0.001146	0.006777	0.04515	183.17	0	0	0	0	1	0	0	-5.5000	6.9000	5.5000	-11.7400	0.0000	0.0000	0.0000	0.0000;
	10420	11123	0.001898	0.010115	0.01539	208.21	0	0	0	0	1	0	0	10.3200	-21.0800	-10.3100	19.4700	0.0000	0.0000	0.0000	0.0000;
	11838	10420	0.001723	0.010561	0.01578	212.25	0	0	0	0	1	0	0	11.9900	-13.2100	-11.9900	11.5500	0.0000	0.0000	0.0000	0.0000;
	10421	10422	0.000243	0.001119	0	0	0	0	0	0	1	0	0	8.9500	4.8000	-8.9500	-4.8000	0.0000	0.0000	0.0000	0.0000;
	10421	11825	0.001465	0.007957	0.00653	229.84	0	0	0	0	1	0	0	-38.4700	-7.4600	38.4900	6.8800	0.0000	0.0000	0.0000	0.0000;
	10423	10424	0.000294	0.001195	0	0	0	0	0	0	1	0	0	10.1100	2.2600	-10.1100	-2.2600	0.0000	0.0000	0.0000	0.0000;
	10423	10488	0.0025	0.015327	0.0522	212.62	0	0	0	0	1	0	0	46.6500	4.8400	-46.6000	-10.0400	0.0000	0.0000	0.0000	0.0000;
	10426	10427	0.000273	0.001125	0	0	0	0	0	0	1	0	0	10.3300	2.6600	-10.3300	-2.6600	0.0000	0.0000	0.0000	0.0000;
	10448	10426	0.00224	0.012873	0.005	232.98	0	0	0	0	1	0	0	-81.1700	-1.1800	81.3100	1.4500	0.0000	0.0000	0.0000	0.0000;
	10428	10429	0.000257	0.001084	0	0	0	0	0	0	1	0	0	23.4900	8.1300	-23.4900	-8.1200	0.0000	0.0000	0.0000	0.0000;
	10428	10606	0.003516	0.021986	0.03046	214.64	0	0	0	0	1	0	0	-49.4300	-11.1900	49.5100	8.4300	0.0000	0.0000	0.0000	0.0000;
	10428	13361	0.004379	0.025014	0.01186	210.45	0	0	0	0	1	0	0	42.2900	0.3400	-42.2200	-1.1900	0.0000	0.0000	0.0000	0.0000;
	10430	10458	0.00107	0.006935	0.00814	192.52	0	0	0	0	1	0	0	17.9600	28.3000	-17.9500	-29.0900	0.0000	0.0000	0.0000	0.0000;
	10483	10430	0.001476	0.008376	0.00793	232.11	0	0	0	0	1	0	0	82.4000	66.7700	-82.2500	-66.7400	0.0000	0.0000	0.0000	0.0000;
	10431	10455	0.002122	0.010773	0.00456	206.15	0	0	0	0	1	0	0	35.5600	-22.9400	-35.5300	22.6200	0.0000	0.0000	0.0000	0.0000;
	10431	10599	0.002316	0.014809	0.04793	222.68	0	0	0	0	1	0	0	-63.4000	17.5900	63.5000	-22.1800	0.0000	0.0000	0.0000	0.0000;
	10464	10432	0.000832	0.0065	0.00347	190.04	0	0	0	0	1	0	0	15.0300	-4.1200	-15.0300	3.7600	0.0000	0.0000	0.0000	0.0000;
	10432	10483	0.001644	0.009098	0.00694	193.7	0	0	0	0	1	0	0	-17.7700	-6.3600	17.7700	5.6400	0.0000	0.0000	0.0000	0.0000;
	10433	10434	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-9.1500	-3.4400	9.1500	3.4400	0.0000	0.0000	0.0000	0.0000;
	13318	10434	0.000675	0.004711	0.00176	252.75	0	0	0	0	1	0	0	-136.6500	-1.6600	136.7700	2.3100	0.0000	0.0000	0.0000	0.0000;
	10434	13809	0.000303	0.00177	0.00892	255.13	0	0	0	0	1	0	0	-145.9200	-5.7500	145.9800	5.1700	0.0000	0.0000	0.0000	0.0000;
	10435	13345	0.001401	0.007265	0.00828	234.11	0	0	0	0	1	0	0	-86.5300	-36.3600	86.6500	36.0900	0.0000	0.0000	0.0000	0.0000;
	13358	10435	0.000238	0.001364	0.00048	186.24	0	0	0	0	1	0	0	10.0300	-13.9600	-10.0200	13.9100	0.0000	0.0000	0.0000	0.0000;
	10435	13363	0.00226	0.012785	0.00797	222.91	0	0	0	0	1	0	0	63.8800	9.7400	-63.7900	-10.0700	0.0000	0.0000	0.0000	0.0000;
	10436	10437	0.000223	0.001055	0	0	0	0	0	0	1	0	0	14.3700	2.3100	-14.3700	-2.3100	0.0000	0.0000	0.0000	0.0000;
	10436	13414	0.00137	0.007406	0.00244	206.03	0	0	0	0	1	0	0	-29.4600	13.4000	29.4800	-13.5900	0.0000	0.0000	0.0000	0.0000;
	13437	10436	0.00027	0.001978	0.00056	203.24	0	0	0	0	1	0	0	34.0600	-32.9300	-34.0600	32.9100	0.0000	0.0000	0.0000	0.0000;
	13963	10436	0.001064	0.006379	0.00684	217.67	0	0	0	0	1	0	0	-49.1000	48.1700	49.1500	-48.6200	0.0000	0.0000	0.0000	0.0000;
	10438	11450	0.000758	0.003685	0.00384	225.9	0	0	0	0	1	0	0	65.5700	2.6600	-65.5300	-2.9100	0.0000	0.0000	0.0000	0.0000;
	10438	13303	0.000398	0.002407	0.00229	238.23	0	0	0	0	1	0	0	-94.9300	-16.7000	94.9600	16.6700	0.0000	0.0000	0.0000	0.0000;
	10439	10440	0.000242	0.001	0	0	0	0	0	0	1	0	0	-36.6000	-8.4400	36.6000	8.4500	0.0000	0.0000	0.0000	0.0000;
	10440	10441	0.001427	0.010244	0.00689	238	0	0	0	0	1	0	0	-96.0900	-13.2200	96.2200	13.4100	0.0000	0.0000	0.0000	0.0000;
	13355	10440	0.001153	0.005665	0.00196	222.17	0	0	0	0	1	0	0	-59.4500	-4.7900	59.4900	4.7700	0.0000	0.0000	0.0000	0.0000;
	10441	10442	0.000284	0.001111	0	0	0	0	0	0	1	0	0	38.2800	23.4900	-38.2800	-23.4700	0.0000	0.0000	0.0000	0.0000;
	11955	10441	0.000832	0.004278	0.00208	252.36	0	0	0	0	1	0	0	134.6600	37.4600	-134.5000	-36.8900	0.0000	0.0000	0.0000	0.0000;
	10443	10469	0.001884	0.01017	0.00403	247.47	0	0	0	0	1	0	0	-108.2500	26.3600	108.4700	-25.5800	0.0000	0.0000	0.0000	0.0000;
	13402	10443	0.000713	0.004777	0.00493	238.21	0	0	0	0	1	0	0	-90.6700	27.8700	90.7300	-27.9800	0.0000	0.0000	0.0000	0.0000;
	10485	10444	0.000745	0.004642	0.00645	226.41	0	0	0	0	1	0	0	-67.6500	15.4400	67.6800	-15.9200	0.0000	0.0000	0.0000	0.0000;
	10444	13361	0.002298	0.016045	0.01265	237.15	0	0	0	0	1	0	0	-91.2700	12.0500	91.4600	-12.1200	0.0000	0.0000	0.0000	0.0000;
	10445	13133	0.00192	0.009835	0.00721	220.48	0	0	0	0	1	0	0	52.4800	-9.6300	-52.4300	9.1500	0.0000	0.0000	0.0000	0.0000;
	13282	10445	0.001332	0.005425	0.00215	159.96	0	0	0	0	1	0	0	-11.4900	5.6300	11.5000	-5.8400	0.0000	0.0000	0.0000	0.0000;
	10445	13299	0.000765	0.003454	0.00218	230.42	0	0	0	0	1	0	0	-81.5000	11.5300	81.5500	-11.5300	0.0000	0.0000	0.0000	0.0000;
	10446	10447	0.002583	0.012814	0.00837	196.91	0	0	0	0	1	0	0	-22.9700	3.6700	22.9900	-4.5000	0.0000	0.0000	0.0000	0.0000;
	10446	10456	0.000978	0.006273	0.0032	174.53	0	0	0	0	1	0	0	-8.0800	57.5700	8.1100	-57.7100	0.0000	0.0000	0.0000	0.0000;
	10447	13289	0.000331	0.001935	0.00101	218.81	0	0	0	0	1	0	0	-53.9400	-0.4400	53.9500	0.3900	0.0000	0.0000	0.0000	0.0000;
	10448	10449	0.000216	0.001172	0	0	0	0	0	0	1	0	0	29.3300	11.2500	-29.3300	-11.2400	0.0000	0.0000	0.0000	0.0000;
	10456	10448	0.001639	0.009829	0.00305	217.39	0	0	0	0	1	0	0	-51.8000	10.0000	51.8400	-10.0700	0.0000	0.0000	0.0000	0.0000;
	10450	10451	0.000231	0.00103	0	0	0	0	0	0	1	0	0	41.6700	13.0400	-41.6600	-13.0200	0.0000	0.0000	0.0000	0.0000;
	10456	10450	0.001031	0.006288	0.00526	185.98	0	0	0	0	1	0	0	9.0800	39.6900	-9.0700	-40.1500	0.0000	0.0000	0.0000	0.0000;
	10452	10453	0.000254	0.001199	0	0	0	0	0	0	1	0	0	41.9900	15.3800	-41.9800	-15.3600	0.0000	0.0000	0.0000	0.0000;
	10452	10471	0.000727	0.004672	0.03329	185.49	0	0	0	0	1	0	0	-9.4400	43.1700	9.4500	-46.6500	0.0000	0.0000	0.0000	0.0000;
	13321	10452	0.000621	0.004283	0.00314	189.74	0	0	0	0	1	0	0	14.3200	-58.2500	-14.3000	58.0500	0.0000	0.0000	0.0000	0.0000;
	13357	10454	0.001119	0.005716	0.00353	240.77	0	0	0	0	1	0	0	103.4600	-3.7200	-103.3500	3.9100	0.0000	0.0000	0.0000	0.0000;
	13361	10454	0.002483	0.012051	0.00512	228.59	0	0	0	0	1	0	0	-70.8900	9.6400	71.0100	-9.6100	0.0000	0.0000	0.0000	0.0000;
	10480	10455	0.001335	0.006694	0.00342	164.14	0	0	0	0	1	0	0	-2.1800	32.1600	2.1900	-32.4600	0.0000	0.0000	0.0000	0.0000;
	10456	10457	0.000233	0.001018	0	0	0	0	0	0	1	0	0	34.6100	8.0100	-34.6100	-8.0000	0.0000	0.0000	0.0000	0.0000;
	10458	10476	0.001803	0.007855	0.04856	212.22	0	0	0	0	1	0	0	-45.8600	21.2100	45.9100	-26.1300	0.0000	0.0000	0.0000	0.0000;
	10460	10459	0.000222	0.015765	0	946.5	0	0	1	0	1	0	0	-359.4800	-7.7500	359.7500	26.6400	0.0000	0.0000	0.0000	0.0000;
